{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "The Saudi Fire Protection Code\nCode & Commentaries\nSBC 801 - CC\nSBC\n-\n",
      "code_text": "The Saudi Fire Protection Code\nCode & Commentaries\nSBC 801 - CC\nSBC\n-",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 2,
      "text": "",
      "code_text": "",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 3,
      "text": "",
      "code_text": "",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 4,
      "text": "رﺋﻴﺲ\u0007ﻣﺠﻠﺲ\u0007اﻟﻮزراء\nوﱄ\u0007اﻟﻌﻬﺪ\nﺣﻔﻈﻪ\u0007اﻟﻠﻪ\n",
      "code_text": "رﺋﻴﺲ\u0007ﻣﺠﻠﺲ\u0007اﻟﻮزراء\nوﱄ\u0007اﻟﻌﻬﺪ\nﺣﻔﻈﻪ\u0007اﻟﻠﻪ",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 5,
      "text": " \nSBC 801-CC-2024 \n \n \nThe Saudi Fire Protection Code (SBC 801-2024) \n Saudi Building Code National Committee (SBCNC) \n \n \n \nH. E. Dr. Saad O. AlKasabi \nChairman \n \nMinistry of \nMunicipalities and \nHousing \nMohammed I. AL-Mulhim \n \nMinistry of Interior \n(Civil Defence) \nDr. Abdulrahman G. Al-Enizi \n \nKing Saud \nUniversity \nDr. Fahad S. Al-Lahaim \nVice Chairman \n \nMinistry of Environment, \nWater and Agriculture \nEngr. Fayez A. Alghamdi \n \nMinistry of Energy \nEngr. Mohammed H. Al-Juhani \n \nMinistry of \nTransportation and \nLogistic services \nEngr. Badr S. AL-Maayoof \n \nRoyal Commission for \nJubail and Yanbu \nEngr. Ahmad N. Hassan \n \nKing Abdulaziz City \nfor Science and \nTechnology \nDr. Bandar S. Alkahlan \n \nMinistry of \nCommerce \nEngr. Mohammed A. Alwaily \n \nKing Fahd University of \nPetroleum and Minerals \nDr. Ibrahim O. Habiballah \n \nSaudi Geological \nSurvey \nDr. Hani M. Zahran \n \nSaudi Council of \nEngineers \nEngr. Abdulmohsen D. Al-\nMajnouni \n \nFederation of Saudi \nChambers \nDr. Bassam M. Boudi \n \nMajmaah University \nDr. Abdallah M. Al-Shehri \n \nKing Abdulaziz \nUniversity \nDr. Saeed A. Asiri \nAdvisory Committee \nDr. Hani M. Zahran \nVice Chairman \nDr. Ibrahim O. Habiballah \nChairman \nProf. Ahmed B. Shuraim \nChairman of the Technical Structural Committee  \n(SBC 301 to SBC 313) \nProf. Ali A. Shash \nChairman of the Architectural and Administrative Technical Committee  \n(SBC 201 & SBC 1401) \nDr. Abdulhameed A. Al Ohaly \nChairman of the Electrical Technical Committee  \n(SBC 401) \nDr. Khalid M. Wazira \nChairman of the Technical Committee for Earthquake Requirements \nEngr. Hakam A. Al-Aqily \nChairman of the Technical Committee for Energy Efficiency  \n(SBC 601 & SBC 602) \nDr. Hamza A. Ghulman \nChairman of the Mechanical Technical Committee  \n(SBC 501) \nEngr. Nasser M. Al-Dossari \nChairman of the Technical Committee for Fire Requirements  \n(SBC 801 & SBC 1201) \nDr. Turki M. Alaboud \nChairman of the Technical Sanitary Committee  \n(SBC 701 & SBC 702) \nDr. Khaled M. Aljammaz \nChairman of the Green Building Technical Committee  \n(SBC 1001) \nDr. Waleed H. Khushefati \nChairman of the Technical Committee for Existing Buildings  \n(SBC 901 & SBC 902) \nEngr. Saad S. Alshuail \nSecretary General of the National Committee for the Saudi Building Code \nDr. Fahad S. Al-Lahaim \nChairman of the Technical Committee for Residential Buildings  \n(SBC 1101 & SBC 1102) \nGeneral Secretary Team \nEngr. Riyadh D. AlRasheed \nConsultant Engineer \nEngr.  Tawfik I. AlJrayed \nConsultant Engineer \nEngr. Saad S. AlShuail \nSecretary General of the National Committee for the Saudi \nBuilding Code \nEngr. Abdullah I. Alshareef  \nMechanical Engineer \nEngr. Majed D. Alqahtani \nCivil Engineer \nEngr. Abdullah S. Alghamdi \nHead of Technical Department \nArch. Abdulaziz Y. Aljuwayyan \nArchitect \nEngr.  Abdullah A. AlTalhi \nCivil Engineer \nEngr. Ghassan A. Fakeeha \nCivil Engineer \nEngr. Nasser M. Al-Dossari \nReview \n \n \n \nThe Code updating services have been provided by \nThe Code Horizon Engineering Consultants    \nunder contract No. 240201297850 \nPreparation \nand \nFormulation \n \n-\n",
      "code_text": "SBC 801-CC-2024 \n \n \nThe Saudi Fire Protection Code (SBC 801-2024) \n Saudi Building Code National Committee (SBCNC) \n \n \n \nH. E. Dr. Saad O. AlKasabi \nChairman \n \nMinistry of \nMunicipalities and \nHousing \nMohammed I. AL-Mulhim \n \nMinistry of Interior \n(Civil Defence) \nDr. Abdulrahman G. Al-Enizi \n \nKing Saud \nUniversity \nDr. Fahad S. Al-Lahaim \nVice Chairman \n \nMinistry of Environment, \nWater and Agriculture \nEngr. Fayez A. Alghamdi \n \nMinistry of Energy \nEngr. Mohammed H. Al-Juhani \n \nMinistry of \nTransportation and \nLogistic services \nEngr. Badr S. AL-Maayoof \n \nRoyal Commission for \nJubail and Yanbu \nEngr. Ahmad N. Hassan \n \nKing Abdulaziz City \nfor Science and \nTechnology \nDr. Bandar S. Alkahlan \n \nMinistry of \nCommerce \nEngr. Mohammed A. Alwaily \n \nKing Fahd University of \nPetroleum and Minerals \nDr. Ibrahim O. Habiballah \n \nSaudi Geological \nSurvey \nDr. Hani M. Zahran \n \nSaudi Council of \nEngineers \nEngr. Abdulmohsen D. Al-\nMajnouni \n \nFederation of Saudi \nChambers \nDr. Bassam M. Boudi \n \nMajmaah University \nDr. Abdallah M. Al-Shehri \n \nKing Abdulaziz \nUniversity \nDr. Saeed A. Asiri \nAdvisory Committee \nDr. Hani M. Zahran \nVice Chairman \nDr. Ibrahim O. Habiballah \nChairman \nProf. Ahmed B. Shuraim \nChairman of the Technical Structural Committee  \n(SBC 301 to SBC 313) \nProf. Ali A. Shash \nChairman of the Architectural and Administrative Technical Committee  \n(SBC 201 & SBC 1401) \nDr. Abdulhameed A. Al Ohaly \nChairman of the Electrical Technical Committee  \n(SBC 401) \nDr. Khalid M. Wazira \nChairman of the Technical Committee for Earthquake Requirements \nEngr. Hakam A. Al-Aqily \nChairman of the Technical Committee for Energy Efficiency  \n(SBC 601 & SBC 602) \nDr. Hamza A. Ghulman \nChairman of the Mechanical Technical Committee  \n(SBC 501) \nEngr. Nasser M. Al-Dossari \nChairman of the Technical Committee for Fire Requirements  \n(SBC 801 & SBC 1201) \nDr. Turki M. Alaboud \nChairman of the Technical Sanitary Committee  \n(SBC 701 & SBC 702) \nDr. Khaled M. Aljammaz \nChairman of the Green Building Technical Committee  \n(SBC 1001) \nDr. Waleed H. Khushefati \nChairman of the Technical Committee for Existing Buildings  \n(SBC 901 & SBC 902) \nEngr. Saad S. Alshuail \nSecretary General of the National Committee for the Saudi Building Code \nDr. Fahad S. Al-Lahaim \nChairman of the Technical Committee for Residential Buildings  \n(SBC 1101 & SBC 1102) \nGeneral Secretary Team \nEngr. Riyadh D. AlRasheed \nConsultant Engineer \nEngr.  Tawfik I. AlJrayed \nConsultant Engineer \nEngr. Saad S. AlShuail \nSecretary General of the National Committee for the Saudi \nBuilding Code \nEngr. Abdullah I. Alshareef  \nMechanical Engineer \nEngr. Majed D. Alqahtani \nCivil Engineer \nEngr. Abdullah S. Alghamdi \nHead of Technical Department \nArch. Abdulaziz Y. Aljuwayyan \nArchitect \nEngr.  Abdullah A. AlTalhi \nCivil Engineer \nEngr. Ghassan A. Fakeeha \nCivil Engineer \nEngr. Nasser M. Al-Dossari \nReview \n \n \n \nThe Code updating services have been provided by \nThe Code Horizon Engineering Consultants    \nunder contract No. 240201297850 \nPreparation \nand \nFormulation \n \n-",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 6,
      "text": " \nSBC 801-CC-2024 \n \n \n \n \nThe Saudi Building Code Suite (SBCS)-2024 \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \n1 \n201 \nAR \nThe Saudi General Building \nCode \n11 \n310 \nAR \nThe Saudi Code for Assessment, \nRepair, and Rehabilitation of \nExisting Concrete Structures \n21 \n801 \nAR \nThe Saudi Fire Protecti\nCode \nCR \nCR \nCR \nCC \nCC \nCC \n2 \n301 \nAR \nThe Saudi Code for Loading \nand Associated Criteria \n12 \n311 \nAR \nThe Saudi Code for GFRP \nReinforced Concrete \n22 \n901 \nAR \nThe Saudi Existing \nBuilding Code \nCR \nCR \nCR \nCC \nCC \nCC \n3 \n302 \nAR \nThe Saudi Code for \nConstruction \n13 \n312 \nAR \nThe Saudi Code for Precast \nConcrete \n23 \n902 \nAR \nThe Saudi Historical\nBuilding Code \nCR \nCR \nCR \nCC \n4 \n303 \nAR \nThe Saudi Code for Soils and \nFoundations \n14 \n313 \nAR \nThe Saudi Technical Guide for \nInnovative Residential \nConstruction Systems \n24 \n1001 \nAR \nThe Saudi Green \nConstruction Code \nCR \nTG \nCR \nCC \nCC \n5 \n304 \nAR \nThe Saudi Code for \nConcrete Structures \n15 \n401 \nAR \nThe Saudi Electrical Code \n25 \n1101 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 1\nCR \nCR \nCR \nCC \nCC \n6 \n305 \nAR \nThe Saudi Code for Masonry \nStructures \n16 \n501 \nAR \nThe Saudi Mechanical Code \n26 \n1102 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 2\nCR \nCR \nCR \nCC \nCC \nCC \n7 \n306 \nAR \nThe Saudi Code for Steel \nStructures \n17 \n601 \nAR \nThe Saudi Code for Energy \nConservation - Nonresidential \nBuilding \n27 \n1201 \nAR \nThe Saudi Fuel Gas Co\nCR \nCR \nCR \nCC \nCC \nCC \n8 \n307 \nAR \nThe Saudi Code for Seismic \nDesign of Steel Structures \n18 \n602 \nAR \nThe Saudi Code for Energy \nConservation– Residential \nBuilding \n28 \n1401 \nAR \nThe Saudi Swimming Po\nand Spa Code \nCR \nCR \nCR \nCC \nCC \n9 \n308 \nAR \nThe Saudi Code for Cold-\nFormed Steel Members \n19 \n701 \nAR \nThe Saudi Plumbing Code \n \nCR \nCR \nCC \nCC \n10 \n309 \nAR \nThe Saudi Code for Cold-\nFormed Steel Light-Frames \n20 \n702 \nAR \nThe Saudi Private Sewage \nDisposal Code \nCR \nCR \nCC \nCC \nAR: Arabic Code Provisions \nCR:  Code Requirements \nCC: Code Requirements and Commentary \nTG:  Technical Guide \n-\n",
      "code_text": "SBC 801-CC-2024 \n \n \n \n \nThe Saudi Building Code Suite (SBCS)-2024 \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \n1 \n201 \nAR \nThe Saudi General Building \nCode \n11 \n310 \nAR \nThe Saudi Code for Assessment, \nRepair, and Rehabilitation of \nExisting Concrete Structures \n21 \n801 \nAR \nThe Saudi Fire Protecti\nCode \nCR \nCR \nCR \nCC \nCC \nCC \n2 \n301 \nAR \nThe Saudi Code for Loading \nand Associated Criteria \n12 \n311 \nAR \nThe Saudi Code for GFRP \nReinforced Concrete \n22 \n901 \nAR \nThe Saudi Existing \nBuilding Code \nCR \nCR \nCR \nCC \nCC \nCC \n3 \n302 \nAR \nThe Saudi Code for \nConstruction \n13 \n312 \nAR \nThe Saudi Code for Precast \nConcrete \n23 \n902 \nAR \nThe Saudi Historical\nBuilding Code \nCR \nCR \nCR \nCC \n4 \n303 \nAR \nThe Saudi Code for Soils and \nFoundations \n14 \n313 \nAR \nThe Saudi Technical Guide for \nInnovative Residential \nConstruction Systems \n24 \n1001 \nAR \nThe Saudi Green \nConstruction Code \nCR \nTG \nCR \nCC \nCC \n5 \n304 \nAR \nThe Saudi Code for \nConcrete Structures \n15 \n401 \nAR \nThe Saudi Electrical Code \n25 \n1101 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 1\nCR \nCR \nCR \nCC \nCC \n6 \n305 \nAR \nThe Saudi Code for Masonry \nStructures \n16 \n501 \nAR \nThe Saudi Mechanical Code \n26 \n1102 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 2\nCR \nCR \nCR \nCC \nCC \nCC \n7 \n306 \nAR \nThe Saudi Code for Steel \nStructures \n17 \n601 \nAR \nThe Saudi Code for Energy \nConservation - Nonresidential \nBuilding \n27 \n1201 \nAR \nThe Saudi Fuel Gas Co\nCR \nCR \nCR \nCC \nCC \nCC \n8 \n307 \nAR \nThe Saudi Code for Seismic \nDesign of Steel Structures \n18 \n602 \nAR \nThe Saudi Code for Energy \nConservation– Residential \nBuilding \n28 \n1401 \nAR \nThe Saudi Swimming Po\nand Spa Code \nCR \nCR \nCR \nCC \nCC \n9 \n308 \nAR \nThe Saudi Code for Cold-\nFormed Steel Members \n19 \n701 \nAR \nThe Saudi Plumbing Code \n \nCR \nCR \nCC \nCC \n10 \n309 \nAR \nThe Saudi Code for Cold-\nFormed Steel Light-Frames \n20 \n702 \nAR \nThe Saudi Private Sewage \nDisposal Code \nCR \nCR \nCC \nCC \nAR: Arabic Code Provisions \nCR:  Code Requirements \nCC: Code Requirements and Commentary \nTG:  Technical Guide \n-",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 7,
      "text": " \nSBC 801-CC-2024 \n \n \nTHE SAUDI FIRE PROTECTION CODE \n(SBC 801-CC-2024) \nCode and Commentary \n \n \n \n \n \n \nCopyright © 2024 by The Saudi Building Code National Committee (SBCNC). All rights reserved. \nNo part of this Saudi Code may be reproduced, distributed, or leased in any form or by any means, \nincluding but not limited to publishing on cloud sites, computer networks, or any electronic means \nof communication, without prior written permission from the Saudi Building Code National \nCommittee (SBCNC). Purchase of an electronic or paper copy does not grant reproduction rights. All \nintellectual property rights of this Saudi Code are owned by the Saudi Building Code National \nCommittee (SBCNC) in accordance with Saudi intellectual property laws. \n-\n",
      "code_text": "SBC 801-CC-2024 \n \n \nTHE SAUDI FIRE PROTECTION CODE \n(SBC 801-CC-2024) \nCode and Commentary \n \n \n \n \n \n \nCopyright © 2024 by The Saudi Building Code National Committee (SBCNC). All rights reserved. \nNo part of this Saudi Code may be reproduced, distributed, or leased in any form or by any means, \nincluding but not limited to publishing on cloud sites, computer networks, or any electronic means \nof communication, without prior written permission from the Saudi Building Code National \nCommittee (SBCNC). Purchase of an electronic or paper copy does not grant reproduction rights. All \nintellectual property rights of this Saudi Code are owned by the Saudi Building Code National \nCommittee (SBCNC) in accordance with Saudi intellectual property laws. \n-",
      "commentary": "",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 8,
      "text": "PREFACE TO THE SAUDI FIRE CODE (SBC 801-2024) \n \n  \nSBC 801-CC-2024 \ni \n \nPREFACE TO THE SAUDI FIRE CODE (SBC 801-2024) \n \nThe Saudi Fire Code (SBC 801-2024) provides minimum fire safety requirements for new and existing \nbuildings, facilities, storage areas, and processes within the Kingdom of Saudi Arabia. SBC 801 \naddresses fire prevention, fire protection, life safety, and the safe storage and use of hazardous \nmaterials in these contexts. The Code takes a comprehensive approach to hazard control, encompassing \nboth indoor and outdoor environments. Depending on the building's occupancy and use, SBC 801 \nregulates various potential hazards, including refrigeration systems, flammable finishes, motor vehicle \nfueling, high-piled combustible storage, and the storage and use of hazardous materials. The Code \nestablishes minimum requirements for these and other hazards, focusing on maintaining life safety for \nbuilding occupants, protecting emergency responders, and limiting damage to buildings and their \ncontents resulting from fires, explosions, or unauthorized hazardous material discharges. This Code is \ndesigned for engineering and construction professionals who can understand and apply its provisions \nwithin their field. Users should have the expertise to assess the Code's content and recommendations, \nincluding their significance and limitations.   \nThe 2024 edition is a substantial revision of the 2018 edition, aligning with the 2021 International Fire \nCode (IFC 2021)and incorporating stakeholder input. It's specifically tailored for Saudi Arabia, \nreflecting local cultural and environmental factors. This adaptation includes using Saudi hazard maps  \n, referencing other Saudi Building Code Suite  (SBCS), and employing only SI units with practical \nconversions to ensure full compliance with Saudi regulations. SBC 801 is one member of the family \nof the Saudi Building Codes Suite (SBCS) and is developed in three editions: \nI. \nCode and Commentary edition (SBC 801-CC). \nII. \nCode Requirements edition (SBC 801-CR); and  \nIII. \nCode Summary Requirements in Arabic (SBC 801-AR).  \nAlong with its mandatory requirements, SBC 801-CC offers helpful Commentaries. These provide \nfurther context for each provision, including illustrations, tables, numerical examples, practical case \nstudies, and supplementary references. Commentaries within the document are identified by the \"❖\" \nsymbol and are set against a distinct background color for easy identification. \nThe Saudi Building Code National Committee (SBCNC) maintains the exclusive authority and \nresponsibility for updating, modifying, and interpreting this code. Users of SBC 801 are advised to \nstay informed of any future revisions or amendments to ensure compliance with the latest \nrequirements. Although SBC 801 is based on the IFC-2021, the International Code Council (ICC) \nbears no responsibility or liability for any alterations or modifications made to their original document.\n \n \n \n-\n",
      "code_text": "PREFACE TO THE SAUDI FIRE CODE (SBC 801-2024) \n \n  \nSBC 801-CC-2024 \ni \n \nPREFACE TO THE SAUDI FIRE CODE (SBC 801-2024) \n \nThe Saudi Fire Code (SBC 801-2024) provides minimum fire safety requirements for new and existing \nbuildings, facilities, storage areas, and processes within the Kingdom of Saudi Arabia. SBC 801 \naddresses fire prevention, fire protection, life safety, and the safe storage and use of hazardous \nmaterials in these contexts. The Code takes a comprehensive approach to hazard control, encompassing \nboth indoor and outdoor environments. Depending on the building's occupancy and use, SBC 801 \nregulates various potential hazards, including refrigeration systems, flammable finishes, motor vehicle \nfueling, high-piled combustible storage, and the storage and use of hazardous materials. The Code \nestablishes minimum requirements for these and other hazards, focusing on maintaining life safety for \nbuilding occupants, protecting emergency responders, and limiting damage to buildings and their \ncontents resulting from fires, explosions, or unauthorized hazardous material discharges. This Code is \ndesigned for engineering and construction professionals who can understand and apply its provisions \nwithin their field. Users should have the expertise to assess the Code's content and recommendations, \nincluding their significance and limitations.   \nThe 2024 edition is a substantial revision of the 2018 edition, aligning with the 2021 International Fire \nCode (IFC 2021)and incorporating stakeholder input. It's specifically tailored for Saudi Arabia, \nreflecting local cultural and environmental factors. This adaptation includes using Saudi hazard maps  \n, referencing other Saudi Building Code Suite  (SBCS), and employing only SI units with practical \nconversions to ensure full compliance with Saudi regulations. SBC 801 is one member of the family \nof the Saudi Building Codes Suite (SBCS) and is developed in three editions: \nI. \nCode and Commentary edition (SBC 801-CC). \nII. \nCode Requirements edition (SBC 801-CR); and  \nIII. \nCode Summary Requirements in Arabic (SBC 801-AR).  \nAlong with its mandatory requirements, SBC 801-CC offers helpful Commentaries. These provide \nfurther context for each provision, including illustrations, tables, numerical examples, practical case \nstudies, and supplementary references. Commentaries within the document are identified by the \"",
      "commentary": "\" \nsymbol and are set against a distinct background color for easy identification. \nThe Saudi Building Code National Committee (SBCNC) maintains the exclusive authority and \nresponsibility for updating, modifying, and interpreting this code. Users of SBC 801 are advised to \nstay informed of any future revisions or amendments to ensure compliance with the latest \nrequirements. Although SBC 801 is based on the IFC-2021, the International Code Council (ICC) \nbears no responsibility or liability for any alterations or modifications made to their original document.\n \n \n \n-",
      "chapter_id": null,
      "section_id": null
    },
    {
      "page": 9,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nii \n \nARRANGEMENT AND FORMAT OF SBC 801-2024 \n \nBefore applying the requirements of SBC 801-2024, it is beneficial to understand its arrangement and format. \nSBC 801-2024 is arranged and organized to follow sequential steps that generally occur during a plan review \nor inspection. \nSBC 801-2024 is organized into seven parts. Each part represents a broad subject matter and includes the \nchapters that logically fit under the subject matter of each part. It is also foreseeable that additional chapters will \nneed to be added in the future as regulations for new processes or operations are developed. Accordingly, the \nstructure was designed to accommodate such future chapters by providing reserved (unused) chapters in several \nof the parts. This will allow the subject matter parts to be conveniently and logically expanded without requiring \na major renumbering of SBC 801 chapters. \nCHAPTER TOPICS \nParts and Chapters \nSubjects\nPart I—Chapters 1 and 2 \nAdministrative and definitions\nPart II—Chapters 3 and 4 \nGeneral safety provisions\nPart III—Chapters 5 through 12\nBuilding and equipment design features\nPart III—Chapters 13 through 19 \nReserved for future use \nPart IV—Chapters 20 through 40\nSpecial occupancies and operations\nPart IV—Chapters 41 through 49; 52\nReserved for future use \nPart V—Chapters 50, 51 and 53 through 67\nHazardous materials\nPart V—Chapters 68 through 79\nReserved for future use \nPart VI—Chapter 80 \nReferenced standards \nPart VII—Appendices A through N\nAdoptable and informational appendices\n \nSBC 201 Correlated Topics \nSBC 801 requirements for fire-resistance-rated construction, interior finish, fire protection systems, means of \negress and construction safeguards are directly correlated to the chapters containing parallel requirements in \nSBC 201, as follows: \nSBC 801/SBC 201 CORRELATED TOPICS \nSBC 801 \nChapter/Section \nSBC 201 \nChapter/Section\nSubject \nChapter 7 \nChapter 7 \nFire and smoke protection features (Fire-resistance-rated \nconstruction in SBC 201)\nChapter 8\nChapter 8\nInterior finish, decorative materials and furnishings\nChapter 9\nChapter 9\nFire protection and life safety systems \nChapter 10\nChapter 10 \nMeans of egress\nSection 1203 \nChapter 27 \nEmergency and standby power\nChapter 31\nSection 3103\nTemporary structures\nChapter 33\nChapter 33 \nConstruction fire safety\nChapters 50–67 \nSections \n307, 414, 415 \nHazardous materials and Group H requirements \n \n \n \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nii \n \nARRANGEMENT AND FORMAT OF SBC 801-2024 \n \nBefore applying the requirements of SBC 801-2024, it is beneficial to understand its arrangement and format. \nSBC 801-2024 is arranged and organized to follow sequential steps that generally occur during a plan review \nor inspection. \nSBC 801-2024 is organized into seven parts. Each part represents a broad subject matter and includes the \nchapters that logically fit under the subject matter of each part. It is also foreseeable that additional chapters will \nneed to be added in the future as regulations for new processes or operations are developed. Accordingly, the \nstructure was designed to accommodate such future chapters by providing reserved (unused) chapters in several \nof the parts. This will allow the subject matter parts to be conveniently and logically expanded without requiring \na major renumbering of SBC 801 chapters. \nCHAPTER TOPICS \nParts and Chapters \nSubjects\nPart I—Chapters 1 and 2 \nAdministrative and definitions\nPart II—Chapters 3 and 4 \nGeneral safety provisions\nPart III—Chapters 5 through 12\nBuilding and equipment design features\nPart III—Chapters 13 through 19 \nReserved for future use \nPart IV—Chapters 20 through 40\nSpecial occupancies and operations\nPart IV—Chapters 41 through 49; 52\nReserved for future use \nPart V—Chapters 50, 51 and 53 through 67\nHazardous materials\nPart V—Chapters 68 through 79\nReserved for future use \nPart VI—Chapter 80 \nReferenced standards \nPart VII—Appendices A through N\nAdoptable and informational appendices\n \nSBC 201 Correlated Topics \nSBC 801 requirements for fire-resistance-rated construction, interior finish, fire protection systems, means of \negress and construction safeguards are directly correlated to the chapters containing parallel requirements in \nSBC 201, as follows: \nSBC 801/SBC 201 CORRELATED TOPICS \nSBC 801 \nChapter/Section \nSBC 201 \nChapter/Section\nSubject \nChapter 7 \nChapter 7 \nFire and smoke protection features (Fire-resistance-rated \nconstruction in SBC 201)\nChapter 8\nChapter 8\nInterior finish, decorative materials and furnishings\nChapter 9\nChapter 9\nFire protection and life safety systems \nChapter 10\nChapter 10 \nMeans of egress\nSection 1203 \nChapter 27 \nEmergency and standby power\nChapter 31\nSection 3103\nTemporary structures\nChapter 33\nChapter 33 \nConstruction fire safety\nChapters 50–67 \nSections \n307, 414, 415 \nHazardous materials and Group H requirements \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch80",
      "section_id": "sec3103"
    },
    {
      "page": 10,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \niii \n \nPART I—ADMINISTRATIVE \n \nChapter 1—Scope and Administration \nChapter 1 contains provisions for the application, enforcement and administration of subsequent requirements \nof the code. In addition to establishing the scope of the code, Chapter 1 identifies which buildings and structures \ncome under its purview. Chapter 1 is largely concerned with maintaining “due process of law” in enforcing the \nregulations contained in the body of the code. Only through careful observation of the administrative provisions \ncan the fire official reasonably expect to demonstrate that “equal protection under the law” has been provided. \nChapter 2—Definitions \nAll terms that are defined in the code are listed alphabetically in Chapter 2. While a defined term may be used \nin one chapter or another, the meaning provided in Chapter 2 is applicable throughout the code. \nWhere understanding of a term’s definition is especially key to or necessary for understanding of a particular \ncode provision, the term is shown in italics wherever it appears in the code. This is true only for those terms \nthat have a meaning that is unique to the code. In other words, the generally understood meaning of a term or \nphrase might not be sufficient or consistent with the meaning prescribed by the code; therefore, it is essential \nthat the code-defined meaning be known. \nGuidance regarding tense, gender and plurality of defined terms as well as guidance regarding terms not defined \nin this code are also provided. \n \nPART II—GENERAL SAFETY PROVISIONS \n \nChapter 3—General Requirements \nThe open burning, ignition source, vacant building, miscellaneous storage, roof gardens and landscaped roofs, \nartificial combustible vegetation on buildings, outdoor pallet storage, additive manufacturing, and hazards to \nfire fighters requirements and precautions, among other general regulations contained in this chapter, are \nintended to improve premises safety for everyone, including construction workers, tenants, operations and \nmaintenance personnel, and emergency response personnel. \nChapter 4—Emergency Planning and Preparedness \nChapter 4 addresses the human contribution to life safety in buildings when a fire or other emergency occurs. \nThe requirements for continuous training and scheduled fire, evacuation and lockdown drills can be as important \nas the required periodic inspections and maintenance of built-in fire protection features. The level of preparation \nby the occupants also improves the emergency responders’ abilities during an emergency. SBC 201 focuses on \nbuilt-in fire protection features, such as automatic sprinkler systems, fire-resistance-rated construction and \nproperly designed egress systems, whereas this chapter fully addresses the human element. \n \nPART III—BUILDING AND EQUIPMENT DESIGN FEATURES \n \nChapter 5 Fire Service Features \nThe requirements of Chapter 5 apply to all buildings and occupancies and pertain to access roads, access to \nbuilding openings and roofs, premises identification, key boxes, fire protection water supplies, fire command \ncenters, fire department access to equipment, and in-building emergency responder communication system \ncoverage. \nChapter 6—Building Services and Systems \nChapter 6 focuses on building systems and services as they relate to potential safety hazards and when and how \nthey should be installed. This chapter brings together building system- and service-related issues for \nconvenience and provides a more systematic view of buildings. The following building services and systems \nare addressed: electrical equipment, wiring and hazards (Section 603); elevator recall and maintenance (Section \n604); fuel-fired appliances (Section 605); commercial kitchen hoods (Section 606); commercial kitchen cooking \noil storage (Section 607); mechanical refrigeration (Section 608); hyperbaric facilities (Section 609); and clothes \ndryer exhaust systems (Section 610). Note that building systems focused on energy systems and components \nare addressed by Chapter 12. \nChapter 7—Fire and Smoke Protection Features \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \niii \n \nPART I—ADMINISTRATIVE \n \nChapter 1—Scope and Administration \nChapter 1 contains provisions for the application, enforcement and administration of subsequent requirements \nof the code. In addition to establishing the scope of the code, Chapter 1 identifies which buildings and structures \ncome under its purview. Chapter 1 is largely concerned with maintaining “due process of law” in enforcing the \nregulations contained in the body of the code. Only through careful observation of the administrative provisions \ncan the fire official reasonably expect to demonstrate that “equal protection under the law” has been provided. \nChapter 2—Definitions \nAll terms that are defined in the code are listed alphabetically in Chapter 2. While a defined term may be used \nin one chapter or another, the meaning provided in Chapter 2 is applicable throughout the code. \nWhere understanding of a term’s definition is especially key to or necessary for understanding of a particular \ncode provision, the term is shown in italics wherever it appears in the code. This is true only for those terms \nthat have a meaning that is unique to the code. In other words, the generally understood meaning of a term or \nphrase might not be sufficient or consistent with the meaning prescribed by the code; therefore, it is essential \nthat the code-defined meaning be known. \nGuidance regarding tense, gender and plurality of defined terms as well as guidance regarding terms not defined \nin this code are also provided. \n \nPART II—GENERAL SAFETY PROVISIONS \n \nChapter 3—General Requirements \nThe open burning, ignition source, vacant building, miscellaneous storage, roof gardens and landscaped roofs, \nartificial combustible vegetation on buildings, outdoor pallet storage, additive manufacturing, and hazards to \nfire fighters requirements and precautions, among other general regulations contained in this chapter, are \nintended to improve premises safety for everyone, including construction workers, tenants, operations and \nmaintenance personnel, and emergency response personnel. \nChapter 4—Emergency Planning and Preparedness \nChapter 4 addresses the human contribution to life safety in buildings when a fire or other emergency occurs. \nThe requirements for continuous training and scheduled fire, evacuation and lockdown drills can be as important \nas the required periodic inspections and maintenance of built-in fire protection features. The level of preparation \nby the occupants also improves the emergency responders’ abilities during an emergency. SBC 201 focuses on \nbuilt-in fire protection features, such as automatic sprinkler systems, fire-resistance-rated construction and \nproperly designed egress systems, whereas this chapter fully addresses the human element. \n \nPART III—BUILDING AND EQUIPMENT DESIGN FEATURES \n \nChapter 5 Fire Service Features \nThe requirements of Chapter 5 apply to all buildings and occupancies and pertain to access roads, access to \nbuilding openings and roofs, premises identification, key boxes, fire protection water supplies, fire command \ncenters, fire department access to equipment, and in-building emergency responder communication system \ncoverage. \nChapter 6—Building Services and Systems \nChapter 6 focuses on building systems and services as they relate to potential safety hazards and when and how \nthey should be installed. This chapter brings together building system- and service-related issues for \nconvenience and provides a more systematic view of buildings. The following building services and systems \nare addressed: electrical equipment, wiring and hazards (Section 603); elevator recall and maintenance (Section \n604); fuel-fired appliances (Section 605); commercial kitchen hoods (Section 606); commercial kitchen cooking \noil storage (Section 607); mechanical refrigeration (Section 608); hyperbaric facilities (Section 609); and clothes \ndryer exhaust systems (Section 610). Note that building systems focused on energy systems and components \nare addressed by Chapter 12. \nChapter 7—Fire and Smoke Protection Features \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec3103"
    },
    {
      "page": 11,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \niv \n \nThe maintenance of assemblies required to be fire-resistance rated is a key component in a passive fire protection \nphilosophy. Chapter 7 sets forth requirements to maintain required fire-resistance ratings of building elements \nand limit fire spread. Section 701 addresses the basics of what construction elements such as fire barriers and \nsmoke barriers need to be maintained as well as defining the owner’s responsibility. The rest of the \nchapter, Sections 703 through 708, deals with various fire and smoke protection features that must also be \nmaintained. These features include penetrations, joint protection, door and window openings, duct and air \ntransfer opening protection, concealed spaces, and spray-applied fire-resistant and intumescent fire-resistant \nmaterials. \nChapter 8—Interior Finish, Decorative Materials and Furnishings \nThe overall purpose of Chapter 8 is to regulate interior finishes, decorative materials and furnishings in new and \nexisting buildings so that they do not significantly add to or create fire hazards within buildings. The provisions \ntend to focus on occupancies with specific risk characteristics, such as vulnerability of occupants, density of \noccupants, lack of familiarity with the building and societal expectations of importance. This chapter is \nconsistent with Chapter 8 of SBC 201, which regulates the interior finishes of new buildings. \nChapter 9—Fire Protection and Life Safety Systems \nChapter 9 prescribes the minimum requirements for active systems of fire protection equipment to perform the \nfunctions of detecting a fire, alerting the occupants or fire department of a fire emergency, controlling smoke \nand controlling or extinguishing the fire. There are provisions relating to more general life safety systems such \nas gas detection and associated alarms. Mass notification systems are also addressed. Generally, the \nrequirements are based on the occupancy, the height and the area of the building, because these are the factors \nthat most affect fire-fighting capabilities and the relative hazard of a specific building or portion thereof. This \nchapter parallels and is substantially duplicated in Chapter 9 of SBC 201; however, this chapter also contains \nperiodic testing criteria that are not contained in SBC 201. In addition, the special fire protection system \nrequirements based on use and occupancy found in Chapter 4 of SBC 201 are duplicated in Chapter 9 of SBC \n801 as a user convenience. \nChapter 10 Means of Egress \nThe general criteria set forth in Chapter 10 regulating the design of the means of egress are established as the \nprimary method for protection of people in buildings by allowing timely relocation or evacuation of building \noccupants. Both prescriptive and performance language is utilized in this chapter to provide for a basic approach \nin the determination of a safe exiting system for all occupancies. It addresses all portions of the egress system \n(i.e., exit access, exits and exit discharge) and includes design requirements as well as provisions regulating \nindividual components. The requirements detail the size, arrangement, number and protection of means of egress \ncomponents. Functional and operational characteristics also are specified for the components that will permit \ntheir safe use without special knowledge or effort. The means of egress protection requirements work in \ncoordination with other sections of the code, such as protection of vertical openings (see Chapter 7), interior \nfinish (see Chapter 8), fire suppression and detection systems (see Chapter 9) and numerous others, all having \nan impact on life safety. Sections 1002 through 1031 duplicate text from Chapter 10 of SBC 201; however, SBC \n801 contains an additional Section 1032 on maintenance of the means of egress system in existing buildings. \nRetroactive minimum means of egress requirements for existing buildings are found in Chapter 11. \nChapter 11—Construction Requirements for Existing Buildings \nChapter 11 applies to existing buildings constructed prior to the adoption of the code and intends to provide a \nminimum degree of fire and life safety to persons occupying existing buildings by providing for alterations to \nsuch buildings that do not comply with the minimum requirements of SBC 201. Prior to the 2009 edition, its \ncontent existed in SBC 801 but in a random manner that was neither efficient nor user-friendly. In the 2007/2008 \ncode development cycle, a code change (F294-07/ 08) was approved that consolidated the retroactive elements \nof SBC 801 into a single chapter for easier and more efficient reference and application to existing buildings. \nThe provisions address general fire safety features such as requirements for fire alarm systems, CO detection \nand automatic sprinkler systems in some existing buildings, general means of egress, and finally, the chapter \ncontains a section dedicated to existing Group I-2 occupancies. \nChapter 12—Energy Systems \nChapter 12 was added to address the current energy systems found in SBC 801. The chapter covers a wide range \nof systems that generate and store energy in, on and adjacent to buildings and facilities. The expansion of such \nenergy systems is related to meeting today’s energy, environmental and economic challenges. Ensuring \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \niv \n \nThe maintenance of assemblies required to be fire-resistance rated is a key component in a passive fire protection \nphilosophy. Chapter 7 sets forth requirements to maintain required fire-resistance ratings of building elements \nand limit fire spread. Section 701 addresses the basics of what construction elements such as fire barriers and \nsmoke barriers need to be maintained as well as defining the owner’s responsibility. The rest of the \nchapter, Sections 703 through 708, deals with various fire and smoke protection features that must also be \nmaintained. These features include penetrations, joint protection, door and window openings, duct and air \ntransfer opening protection, concealed spaces, and spray-applied fire-resistant and intumescent fire-resistant \nmaterials. \nChapter 8—Interior Finish, Decorative Materials and Furnishings \nThe overall purpose of Chapter 8 is to regulate interior finishes, decorative materials and furnishings in new and \nexisting buildings so that they do not significantly add to or create fire hazards within buildings. The provisions \ntend to focus on occupancies with specific risk characteristics, such as vulnerability of occupants, density of \noccupants, lack of familiarity with the building and societal expectations of importance. This chapter is \nconsistent with Chapter 8 of SBC 201, which regulates the interior finishes of new buildings. \nChapter 9—Fire Protection and Life Safety Systems \nChapter 9 prescribes the minimum requirements for active systems of fire protection equipment to perform the \nfunctions of detecting a fire, alerting the occupants or fire department of a fire emergency, controlling smoke \nand controlling or extinguishing the fire. There are provisions relating to more general life safety systems such \nas gas detection and associated alarms. Mass notification systems are also addressed. Generally, the \nrequirements are based on the occupancy, the height and the area of the building, because these are the factors \nthat most affect fire-fighting capabilities and the relative hazard of a specific building or portion thereof. This \nchapter parallels and is substantially duplicated in Chapter 9 of SBC 201; however, this chapter also contains \nperiodic testing criteria that are not contained in SBC 201. In addition, the special fire protection system \nrequirements based on use and occupancy found in Chapter 4 of SBC 201 are duplicated in Chapter 9 of SBC \n801 as a user convenience. \nChapter 10 Means of Egress \nThe general criteria set forth in Chapter 10 regulating the design of the means of egress are established as the \nprimary method for protection of people in buildings by allowing timely relocation or evacuation of building \noccupants. Both prescriptive and performance language is utilized in this chapter to provide for a basic approach \nin the determination of a safe exiting system for all occupancies. It addresses all portions of the egress system \n(i.e., exit access, exits and exit discharge) and includes design requirements as well as provisions regulating \nindividual components. The requirements detail the size, arrangement, number and protection of means of egress \ncomponents. Functional and operational characteristics also are specified for the components that will permit \ntheir safe use without special knowledge or effort. The means of egress protection requirements work in \ncoordination with other sections of the code, such as protection of vertical openings (see Chapter 7), interior \nfinish (see Chapter 8), fire suppression and detection systems (see Chapter 9) and numerous others, all having \nan impact on life safety. Sections 1002 through 1031 duplicate text from Chapter 10 of SBC 201; however, SBC \n801 contains an additional Section 1032 on maintenance of the means of egress system in existing buildings. \nRetroactive minimum means of egress requirements for existing buildings are found in Chapter 11. \nChapter 11—Construction Requirements for Existing Buildings \nChapter 11 applies to existing buildings constructed prior to the adoption of the code and intends to provide a \nminimum degree of fire and life safety to persons occupying existing buildings by providing for alterations to \nsuch buildings that do not comply with the minimum requirements of SBC 201. Prior to the 2009 edition, its \ncontent existed in SBC 801 but in a random manner that was neither efficient nor user-friendly. In the 2007/2008 \ncode development cycle, a code change (F294-07/ 08) was approved that consolidated the retroactive elements \nof SBC 801 into a single chapter for easier and more efficient reference and application to existing buildings. \nThe provisions address general fire safety features such as requirements for fire alarm systems, CO detection \nand automatic sprinkler systems in some existing buildings, general means of egress, and finally, the chapter \ncontains a section dedicated to existing Group I-2 occupancies. \nChapter 12—Energy Systems \nChapter 12 was added to address the current energy systems found in SBC 801. The chapter covers a wide range \nof systems that generate and store energy in, on and adjacent to buildings and facilities. The expansion of such \nenergy systems is related to meeting today’s energy, environmental and economic challenges. Ensuring \n-",
      "commentary": "",
      "chapter_id": "ch7",
      "section_id": "sec701"
    },
    {
      "page": 12,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nv \n \nappropriate criteria to address the safety of such systems in building and fire codes is an important part of \nprotecting the public at large, building occupants and emergency responders. Previously, requirements for \nenergy systems, such as standby power systems, PV systems and stationary battery systems, were scattered \nabout in various locations in Chapter 6, which addresses building services and systems. However, with the \naddition of fuel cells, energy storage systems and portable generators to SBC 801, a chapter dedicated to such \nrelated issues was necessary. This chapter provides an appropriate location for the addition of future energy-\nrelated issues. \nChapters 13 through 19 \nReserved for future use. \nPART IV—SPECIAL OCCUPANCIES AND OPERATIONS \n \nChapter 20—Aviation Facilities  \nChapter 20 specifies minimum requirements for the fire-safe operation of airports, heliports and helistops. The \nprincipal nonflight operational hazards associated with aviation involve fuel, facilities and operations. \nTherefore, safe use of flammable and combustible liquids during fueling and maintenance operations is \nemphasized. Availability of portable Class B:C-rated fire extinguishers for prompt control or suppression of \nincipient fires is required. \nChapter 21—Dry Cleaning  \nThe provisions of Chapter 21 are intended to reduce hazards associated with the use of flammable and \ncombustible dry cleaning solvents. These materials, like all volatile organic chemicals, generate significant \nquantities of static electricity and are thus readily ignitable. Many flammable and nonflammable dry cleaning \nsolvents also create health hazards when involved in a fire. \nChapter 22—Combustible Dust-producing Operations \nThe requirements of Chapter 22 seek to reduce the likelihood of dust explosions by managing the hazards of \nignitable suspensions of combustible dusts associated with a variety of operations, including woodworking, \nmining, food processing, agricultural commodity storage and handling, and pharmaceutical manufacturing, \namong others. Ignition source control and good housekeeping practices in occupancies containing dust-\nproducing operations are emphasized. \nChapter 23—Motor Fuel-dispensing Facilities and Repair Garages \nChapter 23 provides provisions that regulate the storage and dispensing of both liquid and gaseous motor fuels \nat public and private automotive, marine and aircraft motor fuel-dispensing facilities, and fleet vehicle motor \nfuel-dispensing facilities. In addition, this chapter addresses the various hazards created by the use of both liquid \nand gaseous fuels within repair garages. \nChapter 24—Flammable Finishes  \nChapter 24 requirements govern operations where flammable or combustible finishes are applied by spraying, \ndipping, powder coating or flow-coating processes. As with all operations involving flammable or combustible \nliquids and combustible dusts or vapors, controlling ignition sources and methods of reducing or controlling \nflammable vapors or combustible dusts at or near these operations are emphasized. \nChapter 25—Fruit and Crop Ripening  \nChapter 25 provides guidance that is intended to reduce the likelihood of explosions resulting from improper \nuse or handling of ethylene gas used for crop ripening and coloring processes. This is accomplished by \nregulating ethylene gas generation, storage, and distribution systems and controlling ignition sources. Design \nand construction of facilities for this use are regulated by SBC 201 to reduce the impact of potential accidents \non people and buildings. \nChapter 26—Fumigation and Insecticidal Fogging  \nChapter 26 regulates fumigation and insecticidal fogging operations that use toxic pesticide chemicals to kill \ninsects, rodents and other vermin. Fumigants and insecticidal fogging agents pose little hazard if properly \napplied; however, the inherent toxicity of all these agents and the potential flammability of some makes special \nprecautions necessary when they are used. Requirements of this chapter are intended to protect both the public \nand fire fighters from hazards associated with these products. \nChapter 27—Semiconductor Fabrication Facilities  \nThe requirements of Chapter 27 are intended to control hazards associated with the manufacture of electrical \ncircuit boards or microchips, commonly called semiconductors. Though the finished product possesses no \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nv \n \nappropriate criteria to address the safety of such systems in building and fire codes is an important part of \nprotecting the public at large, building occupants and emergency responders. Previously, requirements for \nenergy systems, such as standby power systems, PV systems and stationary battery systems, were scattered \nabout in various locations in Chapter 6, which addresses building services and systems. However, with the \naddition of fuel cells, energy storage systems and portable generators to SBC 801, a chapter dedicated to such \nrelated issues was necessary. This chapter provides an appropriate location for the addition of future energy-\nrelated issues. \nChapters 13 through 19 \nReserved for future use. \nPART IV—SPECIAL OCCUPANCIES AND OPERATIONS \n \nChapter 20—Aviation Facilities  \nChapter 20 specifies minimum requirements for the fire-safe operation of airports, heliports and helistops. The \nprincipal nonflight operational hazards associated with aviation involve fuel, facilities and operations. \nTherefore, safe use of flammable and combustible liquids during fueling and maintenance operations is \nemphasized. Availability of portable Class B:C-rated fire extinguishers for prompt control or suppression of \nincipient fires is required. \nChapter 21—Dry Cleaning  \nThe provisions of Chapter 21 are intended to reduce hazards associated with the use of flammable and \ncombustible dry cleaning solvents. These materials, like all volatile organic chemicals, generate significant \nquantities of static electricity and are thus readily ignitable. Many flammable and nonflammable dry cleaning \nsolvents also create health hazards when involved in a fire. \nChapter 22—Combustible Dust-producing Operations \nThe requirements of Chapter 22 seek to reduce the likelihood of dust explosions by managing the hazards of \nignitable suspensions of combustible dusts associated with a variety of operations, including woodworking, \nmining, food processing, agricultural commodity storage and handling, and pharmaceutical manufacturing, \namong others. Ignition source control and good housekeeping practices in occupancies containing dust-\nproducing operations are emphasized. \nChapter 23—Motor Fuel-dispensing Facilities and Repair Garages \nChapter 23 provides provisions that regulate the storage and dispensing of both liquid and gaseous motor fuels \nat public and private automotive, marine and aircraft motor fuel-dispensing facilities, and fleet vehicle motor \nfuel-dispensing facilities. In addition, this chapter addresses the various hazards created by the use of both liquid \nand gaseous fuels within repair garages. \nChapter 24—Flammable Finishes  \nChapter 24 requirements govern operations where flammable or combustible finishes are applied by spraying, \ndipping, powder coating or flow-coating processes. As with all operations involving flammable or combustible \nliquids and combustible dusts or vapors, controlling ignition sources and methods of reducing or controlling \nflammable vapors or combustible dusts at or near these operations are emphasized. \nChapter 25—Fruit and Crop Ripening  \nChapter 25 provides guidance that is intended to reduce the likelihood of explosions resulting from improper \nuse or handling of ethylene gas used for crop ripening and coloring processes. This is accomplished by \nregulating ethylene gas generation, storage, and distribution systems and controlling ignition sources. Design \nand construction of facilities for this use are regulated by SBC 201 to reduce the impact of potential accidents \non people and buildings. \nChapter 26—Fumigation and Insecticidal Fogging  \nChapter 26 regulates fumigation and insecticidal fogging operations that use toxic pesticide chemicals to kill \ninsects, rodents and other vermin. Fumigants and insecticidal fogging agents pose little hazard if properly \napplied; however, the inherent toxicity of all these agents and the potential flammability of some makes special \nprecautions necessary when they are used. Requirements of this chapter are intended to protect both the public \nand fire fighters from hazards associated with these products. \nChapter 27—Semiconductor Fabrication Facilities  \nThe requirements of Chapter 27 are intended to control hazards associated with the manufacture of electrical \ncircuit boards or microchips, commonly called semiconductors. Though the finished product possesses no \n-",
      "commentary": "",
      "chapter_id": "ch20",
      "section_id": "sec701"
    },
    {
      "page": 13,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nvi \n \nunusual hazards, materials commonly associated with semiconductor manufacturing are often quite hazardous \nand include flammable liquids, pyrophoric and flammable gases, toxic substances, and corrosives. The \nrequirements of this chapter are concerned with both life safety and property protection. However, the fire \nofficial should recognize that the risk of extraordinary property damages is far more common than the risk of \npersonal injuries from fire. \nChapter 28—Lumber Yards and Agro-industrial, Solid Biomass and Woodworking Facilities Provisions \nof Chapter 28 are intended to prevent fires and explosions, facilitate fire control and reduce exposures to and \nfrom facilities storing, selling or processing wood and forest products, including sawdust, wood chips, shavings, \nbark mulch, shorts, finished planks, sheets, posts, poles, timber and raw logs and the hazard they represent once \nignited. Also included are solid biomass feedstock and raw products associated with agro-industrial facilities, \nthe outdoor storage of pallets, and manufacturing and recycling facilities. This chapter requires active and \npassive fire protection features to reduce on-and off-site exposures, limit fire size and development, and \nfacilitate fire fighting by employees and the fire service. \nChapter 29—Manufacture of Organic Coatings \nChapter 29 regulates materials and processes associated with the manufacture of paints as well as bituminous, \nasphaltic and other diverse compounds formulated to protect buildings, machines and objects from the effects \nof weather, corrosion and hostile environmental exposures. Paint for decorative, architectural and industrial uses \ncomprises the bulk of organic coating production. Painting and processes related to the manufacture of \nnonflammable and noncombustible or water-based products are exempt from the provisions of this chapter. The \napplication of organic coatings is covered by Chapter 24. Elimination of ignition sources, maintenance of fire \nprotection equipment and isolation or segregation of hazardous operations are emphasized. \nChapter 30—Industrial Ovens \nChapter 30 addresses the fuel supply, ventilation, emergency shutdown equipment, fire protection and the \noperation and maintenance of industrial ovens, which are sometimes referred to as industrial heat enclosures or \nindustrial furnaces. Compliance with this chapter is intended to reduce the likelihood of fires involving industrial \novens, which are usually the result of the fuel in use or volatile vapors given off by the materials being heated, \nor to manage the impact if a fire should occur. \nChapter 31—Tents, Temporary Structures and Other Membrane Structures \nThe requirements in Chapter 31 are intended to protect temporary as well as permanent tents and air-supported \nand other membrane structures and temporary special event structures from fire and similar hazards. These \nhazards are regulated through provisions related to structure location and access, anchorage, egress, heat-\nproducing equipment, hazardous materials and operations, combustible vegetation, ignition sources, waste \naccumulation and requiring regular inspections and certifying continued compliance with fire safety regulations. \nThis chapter also addresses outdoor assembly events, which are not limited to those events where tents or other \nmembrane structures are used but are regulated due to the number of people, density of those people and hazards \nassociated with large outdoor events related to egress, fire hazards from cooking and other related concerns. \nChapter 32—High-piled Combustible Storage \nChapter 32 provides guidance for reasonable protection of life from hazards associated with the storage of \ncombustible materials in closely packed piles or on pallets, in racks, or on shelves where the top of storage is \ngreater than 3.6 m in height. It provides requirements for identifying various classes of commodities; general \nfire and life safety features, including storage arrangements, smoke and heat venting, and fire department access; \nand housekeeping and maintenance requirements. The chapter attempts to define the potential fire severity and, \nin turn, determine fire and life safety protection measures needed to control, and in some cases suppress, a \npotential fire. This chapter does not cover miscellaneous combustible materials storage regulated in Section \n315. \nChapter 33—Fire Safety during Construction and Demolition \nChapter 33 outlines general fire safety precautions for all structures and all occupancies during construction and \ndemolition operations. Most importantly, this chapter addresses owner responsibility and provides requirements \nfor a site safety plan and requires a site safety director. Generally, these requirements seek to maintain required \nlevels of fire protection, limit fire spread, establish the appropriate operation of equipment and promote prompt \nresponse to fire emergencies. Features regulated include fire protection systems, fire fighter access to the site \nand building, means of egress, hazardous materials storage and use, and temporary heating equipment and other \nignition sources. This chapter is consistent with both Chapter 33 of SBC 201 and Chapter 15 of SBC 901. \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nvi \n \nunusual hazards, materials commonly associated with semiconductor manufacturing are often quite hazardous \nand include flammable liquids, pyrophoric and flammable gases, toxic substances, and corrosives. The \nrequirements of this chapter are concerned with both life safety and property protection. However, the fire \nofficial should recognize that the risk of extraordinary property damages is far more common than the risk of \npersonal injuries from fire. \nChapter 28—Lumber Yards and Agro-industrial, Solid Biomass and Woodworking Facilities Provisions \nof Chapter 28 are intended to prevent fires and explosions, facilitate fire control and reduce exposures to and \nfrom facilities storing, selling or processing wood and forest products, including sawdust, wood chips, shavings, \nbark mulch, shorts, finished planks, sheets, posts, poles, timber and raw logs and the hazard they represent once \nignited. Also included are solid biomass feedstock and raw products associated with agro-industrial facilities, \nthe outdoor storage of pallets, and manufacturing and recycling facilities. This chapter requires active and \npassive fire protection features to reduce on-and off-site exposures, limit fire size and development, and \nfacilitate fire fighting by employees and the fire service. \nChapter 29—Manufacture of Organic Coatings \nChapter 29 regulates materials and processes associated with the manufacture of paints as well as bituminous, \nasphaltic and other diverse compounds formulated to protect buildings, machines and objects from the effects \nof weather, corrosion and hostile environmental exposures. Paint for decorative, architectural and industrial uses \ncomprises the bulk of organic coating production. Painting and processes related to the manufacture of \nnonflammable and noncombustible or water-based products are exempt from the provisions of this chapter. The \napplication of organic coatings is covered by Chapter 24. Elimination of ignition sources, maintenance of fire \nprotection equipment and isolation or segregation of hazardous operations are emphasized. \nChapter 30—Industrial Ovens \nChapter 30 addresses the fuel supply, ventilation, emergency shutdown equipment, fire protection and the \noperation and maintenance of industrial ovens, which are sometimes referred to as industrial heat enclosures or \nindustrial furnaces. Compliance with this chapter is intended to reduce the likelihood of fires involving industrial \novens, which are usually the result of the fuel in use or volatile vapors given off by the materials being heated, \nor to manage the impact if a fire should occur. \nChapter 31—Tents, Temporary Structures and Other Membrane Structures \nThe requirements in Chapter 31 are intended to protect temporary as well as permanent tents and air-supported \nand other membrane structures and temporary special event structures from fire and similar hazards. These \nhazards are regulated through provisions related to structure location and access, anchorage, egress, heat-\nproducing equipment, hazardous materials and operations, combustible vegetation, ignition sources, waste \naccumulation and requiring regular inspections and certifying continued compliance with fire safety regulations. \nThis chapter also addresses outdoor assembly events, which are not limited to those events where tents or other \nmembrane structures are used but are regulated due to the number of people, density of those people and hazards \nassociated with large outdoor events related to egress, fire hazards from cooking and other related concerns. \nChapter 32—High-piled Combustible Storage \nChapter 32 provides guidance for reasonable protection of life from hazards associated with the storage of \ncombustible materials in closely packed piles or on pallets, in racks, or on shelves where the top of storage is \ngreater than 3.6 m in height. It provides requirements for identifying various classes of commodities; general \nfire and life safety features, including storage arrangements, smoke and heat venting, and fire department access; \nand housekeeping and maintenance requirements. The chapter attempts to define the potential fire severity and, \nin turn, determine fire and life safety protection measures needed to control, and in some cases suppress, a \npotential fire. This chapter does not cover miscellaneous combustible materials storage regulated in Section \n315. \nChapter 33—Fire Safety during Construction and Demolition \nChapter 33 outlines general fire safety precautions for all structures and all occupancies during construction and \ndemolition operations. Most importantly, this chapter addresses owner responsibility and provides requirements \nfor a site safety plan and requires a site safety director. Generally, these requirements seek to maintain required \nlevels of fire protection, limit fire spread, establish the appropriate operation of equipment and promote prompt \nresponse to fire emergencies. Features regulated include fire protection systems, fire fighter access to the site \nand building, means of egress, hazardous materials storage and use, and temporary heating equipment and other \nignition sources. This chapter is consistent with both Chapter 33 of SBC 201 and Chapter 15 of SBC 901. \n-",
      "commentary": "",
      "chapter_id": "ch28",
      "section_id": "sec701"
    },
    {
      "page": 14,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nvii \n \nChapter 34—Tire Rebuilding and Tire Storage \nThe requirements of Chapter 34 are intended to prevent or control fires and explosions associated with the \nremanufacture and storage of tires and tire byproducts. Additionally, the requirements are intended to minimize \nthe impact of indoor and outdoor tire storage fires by regulating pile volume and location, segregating the \nvarious operations, providing for fire department access and a water supply, and controlling ignition sources. \nChapter 35—Welding and Other Hot Work \nChapter 35 covers requirements for safety in welding and other types of hot work by reducing the potential for \nfire ignitions that often result in large losses. Several different types of hot work would fall under the \nrequirements found in Chapter 35, including both gas and electric arc methods and any open-torch operations. \nMany of the activities of this chapter focus on the actions of the occupants. \nChapter 36—Marinas \nChapter 36 addresses the fire protection and prevention requirements for marinas. It was developed in response \nto the complications encountered by a number of fire departments responsible for the protection of marinas as \nwell as fire loss history in marinas that lacked fire protection. Compliance with this chapter intends to establish \nsafe practices in marina areas, provide an identification method for mooring spaces in the marina, and provide \nfire fighters with safe operational areas and fire protection methods to extend hose lines in a safe manner. \nChapter 37 Combustible Fibers \nChapter 37 establishes the requirements for storage and handling of combustible fibers, including animal, \nvegetable and synthetic fibers, whether woven into textiles, baled, packaged or loose. Operations involving \ncombustible fibers are typically associated with salvage, paper milling, recycling, cloth manufacturing, carpet \nand textile mills and agricultural operations, among others. The primary hazard associated with these operations \nis the abundance of materials and their ready ignitability. \nChapter 38—Higher Education Laboratories \nChapter 38 is a chapter addressing the unique needs of laboratories in higher education academic institutions. \nThe advancement of technologies, science, medicine and our knowledge of the world often relies on having \nvibrant and successful academic institutions. These academic institutions often have chemistry, biology, \nmedical, engineering and other laboratories where hazardous materials are used. This chapter addresses both \nnew and existing buildings and new and existing laboratories. Applying the general hazardous material \nprovisions has proven to be difficult due to the way in which these laboratories operate. This chapter offers \nunique solutions for laboratories that allow the necessary quantities of hazardous materials while not requiring \na Group H occupancy classification. This is achieved through a series of requirements to protect and separate \nthe hazards, thus reducing risks. This chapter also provides more flexibility for laboratories in existing buildings \nby allowing the use of certain materials typically prohibited through method, such as the use of storage cabinets \nor fume hoods. \nChapter 39—Processing and Extraction Facilities \nChapter 39 focuses on the processing and extraction of oils and fats from various plants. This process includes \nthe extraction by use of solvent, desolventizing of the raw material and production of the miscella, and \ndistillation of the solvent from the miscella and solvent recovery. The processes used are not necessarily typical \nhazardous material processes and often the systems and equipment associated with such processes are not listed. \nThis chapter provides the tools to appropriately enforce SBC 801 to meet the unique needs of industry while \nproviding the appropriate level of safety. This chapter has provisions for a technical report prepared by a \nregistered design professional. This chapter also requires site inspections to make sure equipment and systems \nare installed as designed and approved. \nChapters 40 through 49 \nReserved for future use. \nPART V—HAZARDOUS MATERIALS \n \nChapter 50—Hazardous Materials—General Provisions \nChapter 50 contains the general requirements for all hazardous chemicals in all occupancies. Hazardous \nchemicals are defined as those that pose an unreasonable risk to the health and safety of operating or emergency \npersonnel, the public and the environment if not properly controlled during handling, storage, manufacture, \nprocessing, packaging, use, disposal or transportation. The general provisions of this chapter are intended to be \ncompanion provisions with the specific requirements of Chapters 51 through 67 regarding a given hazardous \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nvii \n \nChapter 34—Tire Rebuilding and Tire Storage \nThe requirements of Chapter 34 are intended to prevent or control fires and explosions associated with the \nremanufacture and storage of tires and tire byproducts. Additionally, the requirements are intended to minimize \nthe impact of indoor and outdoor tire storage fires by regulating pile volume and location, segregating the \nvarious operations, providing for fire department access and a water supply, and controlling ignition sources. \nChapter 35—Welding and Other Hot Work \nChapter 35 covers requirements for safety in welding and other types of hot work by reducing the potential for \nfire ignitions that often result in large losses. Several different types of hot work would fall under the \nrequirements found in Chapter 35, including both gas and electric arc methods and any open-torch operations. \nMany of the activities of this chapter focus on the actions of the occupants. \nChapter 36—Marinas \nChapter 36 addresses the fire protection and prevention requirements for marinas. It was developed in response \nto the complications encountered by a number of fire departments responsible for the protection of marinas as \nwell as fire loss history in marinas that lacked fire protection. Compliance with this chapter intends to establish \nsafe practices in marina areas, provide an identification method for mooring spaces in the marina, and provide \nfire fighters with safe operational areas and fire protection methods to extend hose lines in a safe manner. \nChapter 37 Combustible Fibers \nChapter 37 establishes the requirements for storage and handling of combustible fibers, including animal, \nvegetable and synthetic fibers, whether woven into textiles, baled, packaged or loose. Operations involving \ncombustible fibers are typically associated with salvage, paper milling, recycling, cloth manufacturing, carpet \nand textile mills and agricultural operations, among others. The primary hazard associated with these operations \nis the abundance of materials and their ready ignitability. \nChapter 38—Higher Education Laboratories \nChapter 38 is a chapter addressing the unique needs of laboratories in higher education academic institutions. \nThe advancement of technologies, science, medicine and our knowledge of the world often relies on having \nvibrant and successful academic institutions. These academic institutions often have chemistry, biology, \nmedical, engineering and other laboratories where hazardous materials are used. This chapter addresses both \nnew and existing buildings and new and existing laboratories. Applying the general hazardous material \nprovisions has proven to be difficult due to the way in which these laboratories operate. This chapter offers \nunique solutions for laboratories that allow the necessary quantities of hazardous materials while not requiring \na Group H occupancy classification. This is achieved through a series of requirements to protect and separate \nthe hazards, thus reducing risks. This chapter also provides more flexibility for laboratories in existing buildings \nby allowing the use of certain materials typically prohibited through method, such as the use of storage cabinets \nor fume hoods. \nChapter 39—Processing and Extraction Facilities \nChapter 39 focuses on the processing and extraction of oils and fats from various plants. This process includes \nthe extraction by use of solvent, desolventizing of the raw material and production of the miscella, and \ndistillation of the solvent from the miscella and solvent recovery. The processes used are not necessarily typical \nhazardous material processes and often the systems and equipment associated with such processes are not listed. \nThis chapter provides the tools to appropriately enforce SBC 801 to meet the unique needs of industry while \nproviding the appropriate level of safety. This chapter has provisions for a technical report prepared by a \nregistered design professional. This chapter also requires site inspections to make sure equipment and systems \nare installed as designed and approved. \nChapters 40 through 49 \nReserved for future use. \nPART V—HAZARDOUS MATERIALS \n \nChapter 50—Hazardous Materials—General Provisions \nChapter 50 contains the general requirements for all hazardous chemicals in all occupancies. Hazardous \nchemicals are defined as those that pose an unreasonable risk to the health and safety of operating or emergency \npersonnel, the public and the environment if not properly controlled during handling, storage, manufacture, \nprocessing, packaging, use, disposal or transportation. The general provisions of this chapter are intended to be \ncompanion provisions with the specific requirements of Chapters 51 through 67 regarding a given hazardous \n-",
      "commentary": "",
      "chapter_id": "ch34",
      "section_id": "sec701"
    },
    {
      "page": 15,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nviii \n \nmaterial. \nChapter 51—Aerosols \nChapter 51 addresses the prevention, control and extinguishment of fires and explosions in facilities where retail \naerosol products are displayed or stored. It is concerned with both life safety and property protection from a \nfire; however, historically, aerosol product fires have caused property loss more frequently than loss of life. \nRequirements for storing aerosol products are dependent on the level of aerosol product, level of sprinkler \nprotection, type of storage condition and quantity of aerosol products. \nChapter 52 \nReserved for future use. \nChapter 53—Compressed Gases \nChapter 53 regulates the storage, use and handling of all flammable and nonflammable compressed gases, such \nas those that are used in medical facilities, air separation plants, industrial plants, agricultural equipment \nfacilities and similar occupancies. In addition, systems such as carbon dioxide beverage dispensing systems and \ncarbon dioxide enrichment systems are addressed. Standards for the design, construction and marking of \ncompressed gas cylinders and pressure vessels are referenced. Compressed gases used in welding and cutting, \ncryogenic liquids and liquefied petroleum gases are also regulated under Chapters 35, 55 and 61, respectively. \nCompressed gases that are classified as hazardous materials are also regulated in Chapter 50, which includes \ngeneral requirements. \nChapter 54—Corrosive Materials \nChapter 54 addresses the hazards of corrosive materials that have a destructive effect on living tissues. Although \ncorrosive gases exist, most corrosive materials are solid or liquid and classified as either acids or bases (alkalis). \nThese materials may pose a wide range of hazards other than corrosivity, such as combustibility, reactivity or \noxidizing hazards, and must conform to the requirements of this code with respect to all known hazards. The \nfocus of this chapter is on materials whose primary hazard is corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \nChapter 55—Cryogenic Fluids \nChapter 55 regulates the hazards associated with the storage, use and handling of cryogenic fluids through \nregulation of such things as pressure relief mechanisms and proper container storage. These hazards are in \naddition to the code requirements that address the other hazards of cryogenic fluids such as flammability and \ntoxicity. These other characteristics are dealt with in Chapter 50 and other chapters, such as Chapter 58 dealing \nwith flammable gases. Cryogens are hazardous because they are held at extremely low temperatures and high \npressures. Many cryogenic fluids, however, are actually inert gases and would not be regulated elsewhere in \nthis code. Cryogens are used for many applications but specifically have had widespread use in the biomedical \nfield and in space programs. \nChapter 56 Explosives and Fireworks \nChapter 56 prescribes minimum requirements for the safe manufacture, storage, handling and use of explosives, \nammunition and blasting agents for commercial and industrial occupancies. These provisions are intended to \nprotect the general public, emergency responders and individuals who handle explosives. Chapter 56 also \nregulates the manufacturing, retail sale, display and wholesale distribution of fireworks, establishing the \nrequirements for obtaining approval to manufacture, store, sell, discharge or conduct a public display, and \nreferences national standards for regulations governing manufacture, storage and public displays. \nChapter 57—Flammable and Combustible Liquids \nThe requirements of Chapter 57 are intended to reduce the likelihood of fires involving the storage, handling, \nuse or transportation of flammable and combustible liquids. Adherence to these practices may also limit damage \nin the event of an accidental fire involving these materials. These liquids are used for fuel, lubricants, cleaners, \nsolvents, and medicine. The danger associated with flammable and combustible liquids is that the vapors from \nthese liquids, when combined with air in their flammable range, will burn or explode at temperatures near \nnormal living and working environment. The protection provided by this code is to prevent the flammable and \ncombustible liquids from being ignited. \nChapter 58—Flammable Gases and Flammable Cryogenic Fluids \nChapter 58 sets requirements for the storage and use of flammable gases. For safety purposes, there is a limit \non the quantities of flammable gas allowed per control area. Exceeding these limitations increases the possibility \nof damage to both property and individuals. The principal hazard posed by flammable gas is its ready \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nviii \n \nmaterial. \nChapter 51—Aerosols \nChapter 51 addresses the prevention, control and extinguishment of fires and explosions in facilities where retail \naerosol products are displayed or stored. It is concerned with both life safety and property protection from a \nfire; however, historically, aerosol product fires have caused property loss more frequently than loss of life. \nRequirements for storing aerosol products are dependent on the level of aerosol product, level of sprinkler \nprotection, type of storage condition and quantity of aerosol products. \nChapter 52 \nReserved for future use. \nChapter 53—Compressed Gases \nChapter 53 regulates the storage, use and handling of all flammable and nonflammable compressed gases, such \nas those that are used in medical facilities, air separation plants, industrial plants, agricultural equipment \nfacilities and similar occupancies. In addition, systems such as carbon dioxide beverage dispensing systems and \ncarbon dioxide enrichment systems are addressed. Standards for the design, construction and marking of \ncompressed gas cylinders and pressure vessels are referenced. Compressed gases used in welding and cutting, \ncryogenic liquids and liquefied petroleum gases are also regulated under Chapters 35, 55 and 61, respectively. \nCompressed gases that are classified as hazardous materials are also regulated in Chapter 50, which includes \ngeneral requirements. \nChapter 54—Corrosive Materials \nChapter 54 addresses the hazards of corrosive materials that have a destructive effect on living tissues. Although \ncorrosive gases exist, most corrosive materials are solid or liquid and classified as either acids or bases (alkalis). \nThese materials may pose a wide range of hazards other than corrosivity, such as combustibility, reactivity or \noxidizing hazards, and must conform to the requirements of this code with respect to all known hazards. The \nfocus of this chapter is on materials whose primary hazard is corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \nChapter 55—Cryogenic Fluids \nChapter 55 regulates the hazards associated with the storage, use and handling of cryogenic fluids through \nregulation of such things as pressure relief mechanisms and proper container storage. These hazards are in \naddition to the code requirements that address the other hazards of cryogenic fluids such as flammability and \ntoxicity. These other characteristics are dealt with in Chapter 50 and other chapters, such as Chapter 58 dealing \nwith flammable gases. Cryogens are hazardous because they are held at extremely low temperatures and high \npressures. Many cryogenic fluids, however, are actually inert gases and would not be regulated elsewhere in \nthis code. Cryogens are used for many applications but specifically have had widespread use in the biomedical \nfield and in space programs. \nChapter 56 Explosives and Fireworks \nChapter 56 prescribes minimum requirements for the safe manufacture, storage, handling and use of explosives, \nammunition and blasting agents for commercial and industrial occupancies. These provisions are intended to \nprotect the general public, emergency responders and individuals who handle explosives. Chapter 56 also \nregulates the manufacturing, retail sale, display and wholesale distribution of fireworks, establishing the \nrequirements for obtaining approval to manufacture, store, sell, discharge or conduct a public display, and \nreferences national standards for regulations governing manufacture, storage and public displays. \nChapter 57—Flammable and Combustible Liquids \nThe requirements of Chapter 57 are intended to reduce the likelihood of fires involving the storage, handling, \nuse or transportation of flammable and combustible liquids. Adherence to these practices may also limit damage \nin the event of an accidental fire involving these materials. These liquids are used for fuel, lubricants, cleaners, \nsolvents, and medicine. The danger associated with flammable and combustible liquids is that the vapors from \nthese liquids, when combined with air in their flammable range, will burn or explode at temperatures near \nnormal living and working environment. The protection provided by this code is to prevent the flammable and \ncombustible liquids from being ignited. \nChapter 58—Flammable Gases and Flammable Cryogenic Fluids \nChapter 58 sets requirements for the storage and use of flammable gases. For safety purposes, there is a limit \non the quantities of flammable gas allowed per control area. Exceeding these limitations increases the possibility \nof damage to both property and individuals. The principal hazard posed by flammable gas is its ready \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec701"
    },
    {
      "page": 16,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nix \n \nignitability, or even explosivity, when mixed with air in the proper proportions. Consequently, occupancies \nstoring or handling large quantities of flammable gas are classified as Group H- 2 (high hazard) by SBC 201. \nChapter 59—Flammable Solids \nChapter 59 addresses general requirements for storage and handling of flammable solids, especially magnesium; \nhowever, it is important to note that several other solid materials, primarily metals including, but not limited to, \ntitanium, zirconium, hafnium, calcium, zinc, sodium, lithium, potassium, sodium/potassium alloys, uranium, \nthorium and plutonium, can be explosion hazards under the right conditions. Some of these metals are almost \nexclusively laboratory materials but because of where they are used, fire service personnel must be trained to \nhandle emergency situations. Because uranium, thorium and plutonium are also radioactive materials, they \npresent still more specialized problems for fire service personnel. \nChapter 60—Highly Toxic and Toxic Materials \nThe main purpose of Chapter 60 is to protect occupants, emergency responders and those in the immediate area \nof the building and facility from short-term, acute hazards associated with a release or general exposure to toxic \nand highly toxic materials. This chapter deals with all three states of toxic and highly toxic materials: solids, \nliquids and gases. This code does not address long-term exposure effects of these materials, which are addressed \nby agencies such as the Environmental Protection Agency (EPA) and Occupational Safety and Health \nAdministration (OSHA). \nChapter 61—Liquefied Petroleum Gases \nChapter 61 establishes requirements for the safe handling, storing and use of LP-gas to reduce the possibility of \ndamage to containers, accidental releases of LP-gas and exposure of flammable concentrations of LP-gas to \nignition sources. LP-gas (notably propane) is well known as a camping fuel for cooking, lighting, heating and \nrefrigerating and also remains a popular standby fuel supply for auxiliary generators as well as being widely \nused as an alternative motor vehicle fuel. Its characteristic as a clean-burning fuel has resulted in the addition \nof propane dispensers to service stations throughout the country. \nChapter 62—Organic Peroxides \nChapter 62 addresses the hazards associated with the storage, handling and use of organic peroxides and intends \nto manage the fire and oxidation hazards of organic peroxides by preventing their uncontrolled release. These \nchemicals possess the characteristics of flammable or combustible liquids and are also strong oxidizers. This \nunusual combination of properties requires special storage and handling precautions to prevent uncontrolled \nrelease, contamination, hazardous chemical reactions, fires or explosions. The requirements of this chapter \npertain to industrial applications in which significant quantities of organic peroxides are stored or used; \nhowever, smaller quantities of organic peroxides still pose a significant hazard and, therefore, must be stored \nand used in accordance with the applicable provisions of this chapter and Chapter 50. \nChapter 63—Oxidizers, Oxidizing Gases and Oxidizing Cryogenic Fluids \nChapter 63 addresses the hazards associated with solid, liquid, gaseous and cryogenic fluid oxidizing materials, \nincluding oxygen in home use, and establishes criteria for their safe storage and protection in indoor and outdoor \nstorage facilities, minimizing the potential for uncontrolled releases and contact with fuel sources. Although \noxidizers themselves do not burn, they pose unique fire hazards because of their ability to support combustion \nby breaking down and giving off oxygen. \nChapter 64—Pyrophoric Materials \nChapter 64 regulates the hazards associated with pyrophoric materials, which are capable of spontaneously \nigniting in the air at or below a temperature of 130°F (54°C). Many pyrophoric materials also pose severe \nflammability or reactivity hazards. This chapter addresses only the hazards associated with pyrophoric materials. \nMaterials that pose multiple hazards must conform to the requirements of the code with respect to all hazards. \nChapter 65 Pyroxylin (Cellulose Nitrate) Plastics \nChapter 65 addresses the significant hazards associated with pyroxylin (cellulose nitrate) plastics, which are the \nmost dangerous and unstable of all plastic compounds. The chemically bound oxygen in their structure permits \nthem to burn vigorously in the absence of atmospheric oxygen at a rate 15 times greater than comparable \ncommon combustibles. Strict compliance with the provisions of this chapter, along with proper housekeeping \nand storage arrangements, helps to reduce the hazards associated with pyroxylin (cellulose nitrate) plastics in a \nfire or other emergencies. \nChapter 66—Unstable (Reactive) Materials \nChapter 66 addresses the hazards of unstable (reactive) liquid and solid materials as well as unstable (reactive) \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nix \n \nignitability, or even explosivity, when mixed with air in the proper proportions. Consequently, occupancies \nstoring or handling large quantities of flammable gas are classified as Group H- 2 (high hazard) by SBC 201. \nChapter 59—Flammable Solids \nChapter 59 addresses general requirements for storage and handling of flammable solids, especially magnesium; \nhowever, it is important to note that several other solid materials, primarily metals including, but not limited to, \ntitanium, zirconium, hafnium, calcium, zinc, sodium, lithium, potassium, sodium/potassium alloys, uranium, \nthorium and plutonium, can be explosion hazards under the right conditions. Some of these metals are almost \nexclusively laboratory materials but because of where they are used, fire service personnel must be trained to \nhandle emergency situations. Because uranium, thorium and plutonium are also radioactive materials, they \npresent still more specialized problems for fire service personnel. \nChapter 60—Highly Toxic and Toxic Materials \nThe main purpose of Chapter 60 is to protect occupants, emergency responders and those in the immediate area \nof the building and facility from short-term, acute hazards associated with a release or general exposure to toxic \nand highly toxic materials. This chapter deals with all three states of toxic and highly toxic materials: solids, \nliquids and gases. This code does not address long-term exposure effects of these materials, which are addressed \nby agencies such as the Environmental Protection Agency (EPA) and Occupational Safety and Health \nAdministration (OSHA). \nChapter 61—Liquefied Petroleum Gases \nChapter 61 establishes requirements for the safe handling, storing and use of LP-gas to reduce the possibility of \ndamage to containers, accidental releases of LP-gas and exposure of flammable concentrations of LP-gas to \nignition sources. LP-gas (notably propane) is well known as a camping fuel for cooking, lighting, heating and \nrefrigerating and also remains a popular standby fuel supply for auxiliary generators as well as being widely \nused as an alternative motor vehicle fuel. Its characteristic as a clean-burning fuel has resulted in the addition \nof propane dispensers to service stations throughout the country. \nChapter 62—Organic Peroxides \nChapter 62 addresses the hazards associated with the storage, handling and use of organic peroxides and intends \nto manage the fire and oxidation hazards of organic peroxides by preventing their uncontrolled release. These \nchemicals possess the characteristics of flammable or combustible liquids and are also strong oxidizers. This \nunusual combination of properties requires special storage and handling precautions to prevent uncontrolled \nrelease, contamination, hazardous chemical reactions, fires or explosions. The requirements of this chapter \npertain to industrial applications in which significant quantities of organic peroxides are stored or used; \nhowever, smaller quantities of organic peroxides still pose a significant hazard and, therefore, must be stored \nand used in accordance with the applicable provisions of this chapter and Chapter 50. \nChapter 63—Oxidizers, Oxidizing Gases and Oxidizing Cryogenic Fluids \nChapter 63 addresses the hazards associated with solid, liquid, gaseous and cryogenic fluid oxidizing materials, \nincluding oxygen in home use, and establishes criteria for their safe storage and protection in indoor and outdoor \nstorage facilities, minimizing the potential for uncontrolled releases and contact with fuel sources. Although \noxidizers themselves do not burn, they pose unique fire hazards because of their ability to support combustion \nby breaking down and giving off oxygen. \nChapter 64—Pyrophoric Materials \nChapter 64 regulates the hazards associated with pyrophoric materials, which are capable of spontaneously \nigniting in the air at or below a temperature of 130°F (54°C). Many pyrophoric materials also pose severe \nflammability or reactivity hazards. This chapter addresses only the hazards associated with pyrophoric materials. \nMaterials that pose multiple hazards must conform to the requirements of the code with respect to all hazards. \nChapter 65 Pyroxylin (Cellulose Nitrate) Plastics \nChapter 65 addresses the significant hazards associated with pyroxylin (cellulose nitrate) plastics, which are the \nmost dangerous and unstable of all plastic compounds. The chemically bound oxygen in their structure permits \nthem to burn vigorously in the absence of atmospheric oxygen at a rate 15 times greater than comparable \ncommon combustibles. Strict compliance with the provisions of this chapter, along with proper housekeeping \nand storage arrangements, helps to reduce the hazards associated with pyroxylin (cellulose nitrate) plastics in a \nfire or other emergencies. \nChapter 66—Unstable (Reactive) Materials \nChapter 66 addresses the hazards of unstable (reactive) liquid and solid materials as well as unstable (reactive) \n-",
      "commentary": "",
      "chapter_id": "ch59",
      "section_id": "sec701"
    },
    {
      "page": 17,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nx \n \ncompressed gases. In addition to their unstable reactivity, these materials may pose other hazards, such as \ntoxicity, corrosivity, explosivity, flammability or oxidizing potential. This chapter, however, intends to address \nthose materials whose primary hazard is unstable reactivity. Materials that pose multiple hazards must conform \nto the requirements of the code with respect to all hazards. Strict compliance with the provisions of this chapter, \nalong with proper housekeeping and storage arrangements, help reduce the exposure hazards associated with \nunstable (reactive) materials in a fire or other emergency. \nChapter 67—Water-reactive Solids and Liquids \nChapter 67 addresses the hazards associated with water-reactive materials that are solid or liquid at normal \ntemperatures and pressures. In addition to their water reactivity, these materials may pose a wide range of other \nhazards, such as toxicity, flammability, corrosiveness or oxidizing potential. This chapter addresses only those \nmaterials whose primary hazard is water reactivity. Materials that pose multiple hazards must conform to the \nrequirements of the code with respect to all hazards. Strict compliance with the requirements of this chapter, \nalong with proper housekeeping and storage arrangements, helps to reduce the exposure hazards associated with \nwater-reactive materials in a fire or other emergency. \nChapters 68 through 79 Reserved for future use. \n \nPART VI—REFERENCED STANDARDS \n \nChapter 80—Referenced Standards \nThis code contains several references to standards that are used to regulate materials and methods of \nconstruction. Chapter 80 contains a comprehensive list of all standards that are referenced in this code. The \nstandards are part of the code to the extent of the reference to the standard (see Section 102.7). Compliance with \nthe referenced standard is necessary for compliance with this code. By providing specifically adopted standards, \nthe construction and installation requirements necessary for compliance with this code can be readily \ndetermined. The basis for code compliance is, therefore, established and available on an equal basis to the fire \nofficial, contractor, designer and owner. \nChapter 80 is organized in a manner that makes it easy to locate specific standards. It lists all of the referenced \nstandards alphabetically by acronym of the promulgating agency of the standard. Each agency’s standards are \nthen listed in either alphabetical or numeric order based on the standard identification. The list also contains the \ntitle of the standard, the edition (date) of the standard referenced, any addenda included as part of the ICC \nadoption, and the section or sections of this code that reference the standard. \n \nPART VII—APPENDICES \n \nAppendix A—Board of Appeals \nAppendix A contains optional criteria that, when adopted, provide jurisdictions with detailed appeals, board \nmember qualifications and administrative procedures to supplement the basic requirements found in Section \n111 of this code. Note that the provisions contained in this appendix are not mandatory unless specifically \nreferenced in the adopting ordinance. \nAppendix B—Fire-flow Requirements for Buildings \nAppendix B provides a tool for the use of jurisdictions in establishing a policy for determining fire-flow \nrequirements in accordance with Section 507.3. The determination of required fire flow is not an exact science, \nbut having some level of information provides a consistent way of choosing the appropriate fire flow for \nbuildings throughout a jurisdiction. The primary tool used in this appendix is a table that presents fire flow based \non construction type and building area based on the correlation of the Insurance Services Office (ISO) method \nand the construction types used in SBC 201. Note that the provisions contained in this appendix are not \nmandatory unless specifically referenced in the adopting ordinance. \nAppendix C—Fire Hydrant Locations and Distribution \nAppendix C focuses on the location and spacing of fire hydrants, which is important to the success of fire-\nfighting operations. The difficulty with determining the spacing of fire hydrants is that every situation is unique \nand has unique challenges. Finding one methodology for determining hydrant spacing is difficult. This particular \nappendix gives one methodology based on the required fire flow that fire departments can work with to set a \npolicy for hydrant distribution around new buildings and facilities in conjunction with Section 507.5. Note that \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nx \n \ncompressed gases. In addition to their unstable reactivity, these materials may pose other hazards, such as \ntoxicity, corrosivity, explosivity, flammability or oxidizing potential. This chapter, however, intends to address \nthose materials whose primary hazard is unstable reactivity. Materials that pose multiple hazards must conform \nto the requirements of the code with respect to all hazards. Strict compliance with the provisions of this chapter, \nalong with proper housekeeping and storage arrangements, help reduce the exposure hazards associated with \nunstable (reactive) materials in a fire or other emergency. \nChapter 67—Water-reactive Solids and Liquids \nChapter 67 addresses the hazards associated with water-reactive materials that are solid or liquid at normal \ntemperatures and pressures. In addition to their water reactivity, these materials may pose a wide range of other \nhazards, such as toxicity, flammability, corrosiveness or oxidizing potential. This chapter addresses only those \nmaterials whose primary hazard is water reactivity. Materials that pose multiple hazards must conform to the \nrequirements of the code with respect to all hazards. Strict compliance with the requirements of this chapter, \nalong with proper housekeeping and storage arrangements, helps to reduce the exposure hazards associated with \nwater-reactive materials in a fire or other emergency. \nChapters 68 through 79 Reserved for future use. \n \nPART VI—REFERENCED STANDARDS \n \nChapter 80—Referenced Standards \nThis code contains several references to standards that are used to regulate materials and methods of \nconstruction. Chapter 80 contains a comprehensive list of all standards that are referenced in this code. The \nstandards are part of the code to the extent of the reference to the standard (see Section 102.7). Compliance with \nthe referenced standard is necessary for compliance with this code. By providing specifically adopted standards, \nthe construction and installation requirements necessary for compliance with this code can be readily \ndetermined. The basis for code compliance is, therefore, established and available on an equal basis to the fire \nofficial, contractor, designer and owner. \nChapter 80 is organized in a manner that makes it easy to locate specific standards. It lists all of the referenced \nstandards alphabetically by acronym of the promulgating agency of the standard. Each agency’s standards are \nthen listed in either alphabetical or numeric order based on the standard identification. The list also contains the \ntitle of the standard, the edition (date) of the standard referenced, any addenda included as part of the ICC \nadoption, and the section or sections of this code that reference the standard. \n \nPART VII—APPENDICES \n \nAppendix A—Board of Appeals \nAppendix A contains optional criteria that, when adopted, provide jurisdictions with detailed appeals, board \nmember qualifications and administrative procedures to supplement the basic requirements found in Section \n111 of this code. Note that the provisions contained in this appendix are not mandatory unless specifically \nreferenced in the adopting ordinance. \nAppendix B—Fire-flow Requirements for Buildings \nAppendix B provides a tool for the use of jurisdictions in establishing a policy for determining fire-flow \nrequirements in accordance with Section 507.3. The determination of required fire flow is not an exact science, \nbut having some level of information provides a consistent way of choosing the appropriate fire flow for \nbuildings throughout a jurisdiction. The primary tool used in this appendix is a table that presents fire flow based \non construction type and building area based on the correlation of the Insurance Services Office (ISO) method \nand the construction types used in SBC 201. Note that the provisions contained in this appendix are not \nmandatory unless specifically referenced in the adopting ordinance. \nAppendix C—Fire Hydrant Locations and Distribution \nAppendix C focuses on the location and spacing of fire hydrants, which is important to the success of fire-\nfighting operations. The difficulty with determining the spacing of fire hydrants is that every situation is unique \nand has unique challenges. Finding one methodology for determining hydrant spacing is difficult. This particular \nappendix gives one methodology based on the required fire flow that fire departments can work with to set a \npolicy for hydrant distribution around new buildings and facilities in conjunction with Section 507.5. Note that \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec701"
    },
    {
      "page": 18,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nxi \n \nthe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix D—Fire Apparatus Access Roads \nAppendix D contains more detailed elements for use with the basic access requirements found in Section 503, \nwhich gives some minimum criteria, such as a maximum length of 45 m and a minimum width of 6 m, but in \nmany cases does not state specific criteria. This appendix, like Appendices B and C, is a tool for jurisdictions \nlooking for guidance in establishing access requirements and includes criteria for multiple-family residential \ndevelopments, large one- and two-family subdivisions, specific examples for various types of turnarounds for \nfire department apparatus and parking regulatory signage. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance. \nAppendix E—Hazard Categories \nAppendix E contains guidance for designers, engineers, architects, fire officials, plans reviewers and inspectors \nin the classifying of hazardous materials so that proposed designs can be evaluated intelligently and accurately. \nThe descriptive materials and explanations of hazardous materials and how to report and evaluate them on a \nSafety Data Sheet (SDS) are intended to be instructional as well as informative. Note that this appendix is for \ninformation purposes and is not intended for adoption. \nAppendix F—Hazard Ranking \nThe information in Appendix F is intended to be a companion to the specific requirements of Chapters \n51 through 67, which regulate the storage, handling and use of all hazardous materials classified as either \nphysical or health hazards. These materials pose diverse hazards, including instability, reactivity, flammability, \noxidizing potential or toxicity; therefore, identifying them by hazard ranking is essential. This appendix lists the \nvarious hazardous materials categories that are defined in this code, along with the NFPA 704 hazard ranking \nfor each. Note that the provisions contained in this appendix are not mandatory unless specifically referenced \nin the adopting ordinance. \nAppendix G—Cryogenic Fluids—Weight and Volume Equivalents \nAppendix G gives the fire official and design professional a ready reference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their corresponding volume of gas and vice versa and is a companion \nto the provisions of Chapter 55 of this code. Note that this appendix is for information purposes and is not \nintended for adoption. \nAppendix H—Hazardous Materials Management Plan (HMMP) and Hazardous Materials Inventory \nStatement (HMIS) Instructions \nAppendix H is intended to assist businesses in establishing a Hazardous Materials Management Plan (HMMP) \nand Hazardous Materials Inventory Statement (HMIS) based on the classification and quantities of materials \nthat would be found on-site, in storage or in use. The sample forms and available Safety Data Sheets (SDS) \nprovide the basis for the evaluations. It is also a companion to SBC 801 Sections 407.5 and 407.6, which provide \nthe requirement that the HMIS and HMMP be submitted when required by the fire official. Note that the \nprovisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix I—Fire Protection Systems—Noncompliant Conditions \nThe purpose of Appendix I, which was developed by the ICC Hazard Abatement in Existing Buildings \nCommittee, is to provide the fire official with a list of conditions that are readily identifiable by the inspector \nduring the course of an inspection utilizing SBC 801. The specific conditions identified in this appendix are \nprimarily derived from applicable NFPA standards and pose a hazard to the proper operation of the respective \nsystems. While these do not represent all of the conditions that pose a hazard or otherwise may impair the proper \noperation of fire protection systems, their identification in this adoptable appendix will provide a more direct \npath for enforcement by the fire official. Note that the provisions contained in this appendix are not mandatory \nunless specifically referenced in the adopting ordinance. \nAppendix J—Building Information Sign \nAppendix J provides design, installation and maintenance requirements for a Building Information Sign (BIS), \na fire service tool to be utilized in the crucial, initial response of fire fighters to a structure fire. The BIS placard \nis designed to be utilized within the initial response time frame of an incident to assist fire fighters in their \ntactical size-up of a situation as soon as possible after arrival on the scene of a fire emergency. The BIS design \nis in the shape of a fire service Maltese Cross and includes five spaces (the four wings plus the centerpiece of \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nxi \n \nthe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix D—Fire Apparatus Access Roads \nAppendix D contains more detailed elements for use with the basic access requirements found in Section 503, \nwhich gives some minimum criteria, such as a maximum length of 45 m and a minimum width of 6 m, but in \nmany cases does not state specific criteria. This appendix, like Appendices B and C, is a tool for jurisdictions \nlooking for guidance in establishing access requirements and includes criteria for multiple-family residential \ndevelopments, large one- and two-family subdivisions, specific examples for various types of turnarounds for \nfire department apparatus and parking regulatory signage. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance. \nAppendix E—Hazard Categories \nAppendix E contains guidance for designers, engineers, architects, fire officials, plans reviewers and inspectors \nin the classifying of hazardous materials so that proposed designs can be evaluated intelligently and accurately. \nThe descriptive materials and explanations of hazardous materials and how to report and evaluate them on a \nSafety Data Sheet (SDS) are intended to be instructional as well as informative. Note that this appendix is for \ninformation purposes and is not intended for adoption. \nAppendix F—Hazard Ranking \nThe information in Appendix F is intended to be a companion to the specific requirements of Chapters \n51 through 67, which regulate the storage, handling and use of all hazardous materials classified as either \nphysical or health hazards. These materials pose diverse hazards, including instability, reactivity, flammability, \noxidizing potential or toxicity; therefore, identifying them by hazard ranking is essential. This appendix lists the \nvarious hazardous materials categories that are defined in this code, along with the NFPA 704 hazard ranking \nfor each. Note that the provisions contained in this appendix are not mandatory unless specifically referenced \nin the adopting ordinance. \nAppendix G—Cryogenic Fluids—Weight and Volume Equivalents \nAppendix G gives the fire official and design professional a ready reference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their corresponding volume of gas and vice versa and is a companion \nto the provisions of Chapter 55 of this code. Note that this appendix is for information purposes and is not \nintended for adoption. \nAppendix H—Hazardous Materials Management Plan (HMMP) and Hazardous Materials Inventory \nStatement (HMIS) Instructions \nAppendix H is intended to assist businesses in establishing a Hazardous Materials Management Plan (HMMP) \nand Hazardous Materials Inventory Statement (HMIS) based on the classification and quantities of materials \nthat would be found on-site, in storage or in use. The sample forms and available Safety Data Sheets (SDS) \nprovide the basis for the evaluations. It is also a companion to SBC 801 Sections 407.5 and 407.6, which provide \nthe requirement that the HMIS and HMMP be submitted when required by the fire official. Note that the \nprovisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix I—Fire Protection Systems—Noncompliant Conditions \nThe purpose of Appendix I, which was developed by the ICC Hazard Abatement in Existing Buildings \nCommittee, is to provide the fire official with a list of conditions that are readily identifiable by the inspector \nduring the course of an inspection utilizing SBC 801. The specific conditions identified in this appendix are \nprimarily derived from applicable NFPA standards and pose a hazard to the proper operation of the respective \nsystems. While these do not represent all of the conditions that pose a hazard or otherwise may impair the proper \noperation of fire protection systems, their identification in this adoptable appendix will provide a more direct \npath for enforcement by the fire official. Note that the provisions contained in this appendix are not mandatory \nunless specifically referenced in the adopting ordinance. \nAppendix J—Building Information Sign \nAppendix J provides design, installation and maintenance requirements for a Building Information Sign (BIS), \na fire service tool to be utilized in the crucial, initial response of fire fighters to a structure fire. The BIS placard \nis designed to be utilized within the initial response time frame of an incident to assist fire fighters in their \ntactical size-up of a situation as soon as possible after arrival on the scene of a fire emergency. The BIS design \nis in the shape of a fire service Maltese Cross and includes five spaces (the four wings plus the centerpiece of \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec701"
    },
    {
      "page": 19,
      "text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nxii \n \nthe cross symbol) in which information is placed about the tactical considerations of construction type and \nhourly rating, fire protection systems, occupancy type, content hazards and special features that could affect \ntactical decisions and operations. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix K—Construction Requirements for Existing Ambulatory Care Facilities \nAppendix K was created by the ICC Ad Hoc Committee on Healthcare (AHC) and its intent is to provide \njurisdictions with an option for assessing minimum fire and life safety requirements for buildings containing \nambulatory care facilities. While this appendix is written with the intent to apply retroactive minimum standards, \nthe AHC recognized that the ambulatory care requirements are relatively recent additions to SBC 201. For that \nreason, these requirements are presented as an appendix so that the adopting authority can exercise judgment in \nthe adoption and application of this section. This appendix would also be useful for those jurisdictions that are \nspecifically focused on ensuring the safety for existing ambulatory care facilities by providing minimum criteria \nthat could be used to bring older facilities into compliance with the current standards at the discretion of the \nadopting jurisdiction. The technical requirements are based on the current SBC 201 language, which is \nconsistent with the overall concept of the current federal requirements. Note that the provisions contained in \nthis appendix are not mandatory unless specifically referenced in the adopting ordinance. \nAppendix L—Requirements for Fire Fighter Air Replenishment Systems \nAppendix L provides for the design, installation and maintenance of permanently installed fire fighter breathing \nair systems in buildings designated by the jurisdiction. Breathing air is critical for fire-fighting operations. \nHistorically, fire departments have supplied air bottles by means of a “bottle brigade,” whereby fire fighters \nmanually transport air bottles up stairways, which is an extraordinarily fire fighter-intensive process and takes \nfire fighters away from their primary mission of rescue and fire fighting. Technology now exists to address the \nissue using in-building air supply systems. Fire fighter breathing air systems were introduced in the late 1980s \nand are now required in a number of communities throughout the United States. The system has been called a \n“standpipe for air” and consists of stainless steel, high-pressure piping that is supplied by on-site air storage or \nfire department air supply units. Air-filling stations are then strategically located throughout the building, \nallowing fire fighters to refill breathing air cylinders inside the fire building, negating the required “bottle \nbrigade,” and making more fire fighters available for search, rescue and fire suppression operations. Note that \nthe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix M—High-rise Buildings—Retroactive Automatic Sprinkler Requirement \nAppendix M was created with the intent to provide an option for adoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with automatic sprinklers. Modern fire and building codes require \ncomplete automatic fire sprinkler protection and a variety of other safety features in new high-rise construction. \nMany older high-rise buildings lack automatic sprinkler protection and other basic fire protection features \nnecessary to protect the occupants, emergency responders and the structure itself. Without complete automatic \nsprinkler protection, fire departments cannot provide the level of protection that high-rise buildings demand. \nExisting high-rise buildings that are not protected with automatic sprinklers represent a significant hazard to \noccupants and fire fighters, and can significantly impact a community’s infrastructure and economic viability \nin the event of a fire loss. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix N—Indoor Trade Shows and Exhibitions \nAppendix N was created to address the hazards that are associated with larger, more complex trade shows and \nexhibitions. Although many of these requirements are already included in various locations in this code, some \nof the more important items, such as requirements for covered booths and multiple-story booths, are not. The \nintent is to have the requirements covering these events in a single location. The provisions are essentially a \nseries of pointers to other locations within this code. This assists those organizing exhibitions and individual \nexhibitors unfamiliar with the fire code. The appendix can be adopted by jurisdictions looking for specific \nregulations on this subject or used as a guide where it is not. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance. \n \n-\n",
      "code_text": "ARRANGEMENT AND FORMAT OF SBC 801-2024 \n \n  \nSBC 801-CC-2024 \nxii \n \nthe cross symbol) in which information is placed about the tactical considerations of construction type and \nhourly rating, fire protection systems, occupancy type, content hazards and special features that could affect \ntactical decisions and operations. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix K—Construction Requirements for Existing Ambulatory Care Facilities \nAppendix K was created by the ICC Ad Hoc Committee on Healthcare (AHC) and its intent is to provide \njurisdictions with an option for assessing minimum fire and life safety requirements for buildings containing \nambulatory care facilities. While this appendix is written with the intent to apply retroactive minimum standards, \nthe AHC recognized that the ambulatory care requirements are relatively recent additions to SBC 201. For that \nreason, these requirements are presented as an appendix so that the adopting authority can exercise judgment in \nthe adoption and application of this section. This appendix would also be useful for those jurisdictions that are \nspecifically focused on ensuring the safety for existing ambulatory care facilities by providing minimum criteria \nthat could be used to bring older facilities into compliance with the current standards at the discretion of the \nadopting jurisdiction. The technical requirements are based on the current SBC 201 language, which is \nconsistent with the overall concept of the current federal requirements. Note that the provisions contained in \nthis appendix are not mandatory unless specifically referenced in the adopting ordinance. \nAppendix L—Requirements for Fire Fighter Air Replenishment Systems \nAppendix L provides for the design, installation and maintenance of permanently installed fire fighter breathing \nair systems in buildings designated by the jurisdiction. Breathing air is critical for fire-fighting operations. \nHistorically, fire departments have supplied air bottles by means of a “bottle brigade,” whereby fire fighters \nmanually transport air bottles up stairways, which is an extraordinarily fire fighter-intensive process and takes \nfire fighters away from their primary mission of rescue and fire fighting. Technology now exists to address the \nissue using in-building air supply systems. Fire fighter breathing air systems were introduced in the late 1980s \nand are now required in a number of communities throughout the United States. The system has been called a \n“standpipe for air” and consists of stainless steel, high-pressure piping that is supplied by on-site air storage or \nfire department air supply units. Air-filling stations are then strategically located throughout the building, \nallowing fire fighters to refill breathing air cylinders inside the fire building, negating the required “bottle \nbrigade,” and making more fire fighters available for search, rescue and fire suppression operations. Note that \nthe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix M—High-rise Buildings—Retroactive Automatic Sprinkler Requirement \nAppendix M was created with the intent to provide an option for adoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with automatic sprinklers. Modern fire and building codes require \ncomplete automatic fire sprinkler protection and a variety of other safety features in new high-rise construction. \nMany older high-rise buildings lack automatic sprinkler protection and other basic fire protection features \nnecessary to protect the occupants, emergency responders and the structure itself. Without complete automatic \nsprinkler protection, fire departments cannot provide the level of protection that high-rise buildings demand. \nExisting high-rise buildings that are not protected with automatic sprinklers represent a significant hazard to \noccupants and fire fighters, and can significantly impact a community’s infrastructure and economic viability \nin the event of a fire loss. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix N—Indoor Trade Shows and Exhibitions \nAppendix N was created to address the hazards that are associated with larger, more complex trade shows and \nexhibitions. Although many of these requirements are already included in various locations in this code, some \nof the more important items, such as requirements for covered booths and multiple-story booths, are not. The \nintent is to have the requirements covering these events in a single location. The provisions are essentially a \nseries of pointers to other locations within this code. This assists those organizing exhibitions and individual \nexhibitors unfamiliar with the fire code. The appendix can be adopted by jurisdictions looking for specific \nregulations on this subject or used as a guide where it is not. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance. \n \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec701"
    },
    {
      "page": 20,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxiii \n \nTABLE OF CONTENTS \n —SCOPE AND ADMINISTRATION .............................................................................................................. 2 \nSECTION 101 SCOPE AND GENERAL REQUIREMENTS ........................................................................................................... 5 \nSECTION 102 APPLICABILITY .................................................................................................................................................. 7 \nSECTION 103 CODE COMPLIANCE AGENCY ........................................................................................................................ 10 \nSECTION 104 DUTIES AND POWERS OF THE FIRE OFFICIAL ................................................................................................ 10 \nSECTION 105 PERMITS ........................................................................................................................................................ 16 \nSECTION 106 CONSTRUCTION DOCUMENTS ...................................................................................................................... 30 \nSECTION 107 FEES ............................................................................................................................................................... 32 \nSECTION 108 INSPECTIONS .................................................................................................................................................. 33 \nSECTION 109 MAINTENANCE ............................................................................................................................................... 35 \nSECTION 110 SERVICE UTILITIES ......................................................................................................................................... 36 \nSECTION 111 MEANS OF APPEALS ...................................................................................................................................... 36 \nSECTION 112 VIOLATIONS .................................................................................................................................................. 37 \nSECTION 113 STOP WORK ORDER ...................................................................................................................................... 39 \nSECTION 114 UNSAFE BUILDINGS ....................................................................................................................................... 40 \n —DEFINITIONS ....................................................................................................................................... 49 \nSECTION 201 GENERAL ....................................................................................................................................................... 49 \nSECTION 202 GENERAL DEFINITIONS .................................................................................................................................. 49 \n —GENERAL REQUIREMENTS ................................................................................................................ 216 \nSECTION 301 GENERAL ..................................................................................................................................................... 216 \nSECTION 302 DEFINITIONS ................................................................................................................................................ 216 \nSECTION 303 ASPHALT KETTLES ........................................................................................................................................ 217 \nSECTION 304 COMBUSTIBLE WASTE MATERIAL ............................................................................................................... 218 \nSECTION 305 IGNITION SOURCES ..................................................................................................................................... 221 \nSECTION 306 MOTION PICTURE PROJECTION ROOMS AND FILM .................................................................................... 222 \nSECTION 307 OPEN BURNING, RECREATIONAL FIRES AND PORTABLE OUTDOOR FIREPLACES ....................................... 222 \nSECTION 308 OPEN FLAMES ............................................................................................................................................. 225 \nSECTION 309 POWERED INDUSTRIAL TRUCKS AND EQUIPMENT ..................................................................................... 230 \nSECTION 310 SMOKING .................................................................................................................................................... 231 \nSECTION 311 VACANT PREMISES ...................................................................................................................................... 232 \nSECTION 312 VEHICLE IMPACT PROTECTION .................................................................................................................... 235 \nSECTION 313 FUELED EQUIPMENT ................................................................................................................................... 236 \nSECTION 314 INDOOR DISPLAYS ....................................................................................................................................... 237 \nSECTION 315 GENERAL STORAGE ..................................................................................................................................... 238 \nSECTION 316 HAZARDS TO FIRE FIGHTERS ....................................................................................................................... 243 \nSECTION 317 LANDSCAPED ROOFS ................................................................................................................................... 245 \nSECTION 318 LAUNDRY CARTS ......................................................................................................................................... 247 \nSECTION 319 MOBILE FOOD PREPARATION VEHICLES ..................................................................................................... 247 \nSECTION 320 ADDITIVE MANUFACTURING (3D PRINTING) .............................................................................................. 251 \nSECTION 321 ARTIFICIAL COMBUSTIBLE VEGETATION ..................................................................................................... 254 \n —EMERGENCY PLANNING AND PREPAREDNESS ................................................................................... 263 \nSECTION 401 GENERAL ..................................................................................................................................................... 266 \nSECTION 402 DEFINITIONS ................................................................................................................................................ 267 \nSECTION 403 EMERGENCY PREPAREDNESS REQUIREMENTS ........................................................................................... 267 \nSECTION 404 FIRE SAFETY, EVACUATION AND LOCKDOWN PLANS ................................................................................. 285 \nSECTION 405 EMERGENCY EVACUATION DRILLS .............................................................................................................. 289 \nSECTION 406 EMPLOYEE TRAINING AND RESPONSE PROCEDURES ................................................................................. 292 \nSECTION 407 HAZARD COMMUNICATION ........................................................................................................................ 293 \n —FIRE SERVICE FEATURES .................................................................................................................... 300 \nSECTION 501 GENERAL ..................................................................................................................................................... 300 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxiii \n \nTABLE OF CONTENTS \n —SCOPE AND ADMINISTRATION .............................................................................................................. 2 \nSECTION 101 SCOPE AND GENERAL REQUIREMENTS ........................................................................................................... 5 \nSECTION 102 APPLICABILITY .................................................................................................................................................. 7 \nSECTION 103 CODE COMPLIANCE AGENCY ........................................................................................................................ 10 \nSECTION 104 DUTIES AND POWERS OF THE FIRE OFFICIAL ................................................................................................ 10 \nSECTION 105 PERMITS ........................................................................................................................................................ 16 \nSECTION 106 CONSTRUCTION DOCUMENTS ...................................................................................................................... 30 \nSECTION 107 FEES ............................................................................................................................................................... 32 \nSECTION 108 INSPECTIONS .................................................................................................................................................. 33 \nSECTION 109 MAINTENANCE ............................................................................................................................................... 35 \nSECTION 110 SERVICE UTILITIES ......................................................................................................................................... 36 \nSECTION 111 MEANS OF APPEALS ...................................................................................................................................... 36 \nSECTION 112 VIOLATIONS .................................................................................................................................................. 37 \nSECTION 113 STOP WORK ORDER ...................................................................................................................................... 39 \nSECTION 114 UNSAFE BUILDINGS ....................................................................................................................................... 40 \n —DEFINITIONS ....................................................................................................................................... 49 \nSECTION 201 GENERAL ....................................................................................................................................................... 49 \nSECTION 202 GENERAL DEFINITIONS .................................................................................................................................. 49 \n —GENERAL REQUIREMENTS ................................................................................................................ 216 \nSECTION 301 GENERAL ..................................................................................................................................................... 216 \nSECTION 302 DEFINITIONS ................................................................................................................................................ 216 \nSECTION 303 ASPHALT KETTLES ........................................................................................................................................ 217 \nSECTION 304 COMBUSTIBLE WASTE MATERIAL ............................................................................................................... 218 \nSECTION 305 IGNITION SOURCES ..................................................................................................................................... 221 \nSECTION 306 MOTION PICTURE PROJECTION ROOMS AND FILM .................................................................................... 222 \nSECTION 307 OPEN BURNING, RECREATIONAL FIRES AND PORTABLE OUTDOOR FIREPLACES ....................................... 222 \nSECTION 308 OPEN FLAMES ............................................................................................................................................. 225 \nSECTION 309 POWERED INDUSTRIAL TRUCKS AND EQUIPMENT ..................................................................................... 230 \nSECTION 310 SMOKING .................................................................................................................................................... 231 \nSECTION 311 VACANT PREMISES ...................................................................................................................................... 232 \nSECTION 312 VEHICLE IMPACT PROTECTION .................................................................................................................... 235 \nSECTION 313 FUELED EQUIPMENT ................................................................................................................................... 236 \nSECTION 314 INDOOR DISPLAYS ....................................................................................................................................... 237 \nSECTION 315 GENERAL STORAGE ..................................................................................................................................... 238 \nSECTION 316 HAZARDS TO FIRE FIGHTERS ....................................................................................................................... 243 \nSECTION 317 LANDSCAPED ROOFS ................................................................................................................................... 245 \nSECTION 318 LAUNDRY CARTS ......................................................................................................................................... 247 \nSECTION 319 MOBILE FOOD PREPARATION VEHICLES ..................................................................................................... 247 \nSECTION 320 ADDITIVE MANUFACTURING (3D PRINTING) .............................................................................................. 251 \nSECTION 321 ARTIFICIAL COMBUSTIBLE VEGETATION ..................................................................................................... 254 \n —EMERGENCY PLANNING AND PREPAREDNESS ................................................................................... 263 \nSECTION 401 GENERAL ..................................................................................................................................................... 266 \nSECTION 402 DEFINITIONS ................................................................................................................................................ 267 \nSECTION 403 EMERGENCY PREPAREDNESS REQUIREMENTS ........................................................................................... 267 \nSECTION 404 FIRE SAFETY, EVACUATION AND LOCKDOWN PLANS ................................................................................. 285 \nSECTION 405 EMERGENCY EVACUATION DRILLS .............................................................................................................. 289 \nSECTION 406 EMPLOYEE TRAINING AND RESPONSE PROCEDURES ................................................................................. 292 \nSECTION 407 HAZARD COMMUNICATION ........................................................................................................................ 293 \n —FIRE SERVICE FEATURES .................................................................................................................... 300 \nSECTION 501 GENERAL ..................................................................................................................................................... 300 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec101"
    },
    {
      "page": 21,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxiv \n \nSECTION 502 DEFINITIONS ................................................................................................................................................ 301 \nSECTION 503 FIRE APPARATUS ACCESS ROADS ................................................................................................................ 301 \nSECTION 504 ACCESS TO BUILDING OPENINGS AND ROOFS ............................................................................................ 307 \nSECTION 505 PREMISES IDENTIFICATION ......................................................................................................................... 307 \nSECTION 506 KEY BOXES ................................................................................................................................................... 308 \nSECTION 507 FIRE PROTECTION WATER SUPPLIES ........................................................................................................... 309 \nSECTION 508 FIRE COMMAND CENTER ............................................................................................................................ 312 \nSECTION 509 FIRE PROTECTION AND UTILITY EQUIPMENT IDENTIFICATION AND ACCESS ............................................. 316 \nSECTION 510 EMERGENCY RESPONDER RADIO COVERAGE ............................................................................................. 317 \n —BUILDING SERVICES AND SYSTEMS ................................................................................................... 333 \nSECTION 601 GENERAL ..................................................................................................................................................... 333 \nSECTION 602 DEFINITIONS ................................................................................................................................................ 334 \nSECTION 603 ELECTRICAL EQUIPMENT, WIRING AND HAZARDS ..................................................................................... 334 \nSECTION 604 ELEVATOR OPERATION, MAINTENANCE AND FIRE SERVICE KEYS .............................................................. 340 \nSECTION 605 FUEL-FIRED APPLIANCES ............................................................................................................................. 344 \nSECTION 606 COMMERCIAL COOKING EQUIPMENT AND SYSTEMS ................................................................................ 353 \nSECTION 607 COMMERCIAL COOKING OIL STORAGE ....................................................................................................... 358 \nSECTION 608 MECHANICAL REFRIGERATION ................................................................................................................... 360 \nSECTION 609 HYPERBARIC FACILITIES .............................................................................................................................. 369 \nSECTION 610 CLOTHES DRYER EXHAUST SYSTEMS ........................................................................................................... 370 \n —FIRE AND SMOKE PROTECTION FEATURES ......................................................................................... 379 \nSECTION 701 GENERAL ..................................................................................................................................................... 379 \nSECTION 702 DEFINITIONS ................................................................................................................................................ 382 \nSECTION 703 PENETRATIONS ........................................................................................................................................... 382 \nSECTION 704 JOINTS AND VOIDS ...................................................................................................................................... 383 \nSECTION 705 DOOR AND WINDOW OPENINGS ................................................................................................................ 384 \nSECTION 706 DUCT AND AIR TRANSFER OPENINGS ......................................................................................................... 386 \nSECTION 707 CONCEALED SPACES .................................................................................................................................... 386 \nSECTION 708 SPRAY FIRE-RESISTANT MATERIALS AND INTUMESCENT FIRE-RESISTANT MATERIALS ............................. 387 \n —INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS......................................................... 390 \nSECTION 801 GENERAL ..................................................................................................................................................... 390 \nSECTION 802 DEFINITIONS ................................................................................................................................................ 390 \nSECTION 803 INTERIOR WALL AND CEILING FINISH IN EXISTING BUILDINGS ................................................................... 391 \nSECTION 804 INTERIOR WALL AND CEILING TRIM AND INTERIOR FLOOR FINISH IN NEW AND EXISTING BUILDINGS .... 400 \nSECTION 805 UPHOLSTERED FURNITURE AND MATTRESSES IN NEW AND EXISTING BUILDINGS ................................... 403 \nSECTION 806 DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS .................................................................. 410 \nSECTION 807 DECORATIVE MATERIALS AND ARTIFICIAL DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS\n .......................................................................................................................................................................................... 411 \nSECTION 808 FURNISHINGS OTHER THAN UPHOLSTERED FURNITURE AND MATTRESSES OR DECORATIVE MATERIALS IN \nNEW AND EXISTING BUILDINGS ........................................................................................................................................ 418 \n — FIRE PROTECTION AND LIFE SAFETY SYSTEMS .................................................................................. 432 \nSECTION 901 GENERAL ..................................................................................................................................................... 432 \nSECTION 902 DEFINITIONS ................................................................................................................................................ 442 \nSECTION 903 AUTOMATIC SPRINKLER SYSTEMS .............................................................................................................. 443 \nSECTION 904 ALTERNATIVE AUTOMATIC FIRE-EXTINGUISHING SYSTEMS ....................................................................... 471 \nSECTION 905 STANDPIPE SYSTEMS ................................................................................................................................... 486 \nSECTION 906 PORTABLE FIRE EXTINGUISHERS ................................................................................................................. 495 \nSECTION 907 FIRE ALARM AND DETECTION SYSTEMS...................................................................................................... 502 \nSECTION 908 EMERGENCY ALARM SYSTEMS.................................................................................................................... 542 \nSECTION 909 SMOKE CONTROL SYSTEMS ........................................................................................................................ 542 \nSECTION 910 SMOKE AND HEAT REMOVAL ..................................................................................................................... 577 \nSECTION 911 EXPLOSION CONTROL ................................................................................................................................. 584 \nSECTION 912 FIRE DEPARTMENT  CONNECTIONS ............................................................................................................ 586 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxiv \n \nSECTION 502 DEFINITIONS ................................................................................................................................................ 301 \nSECTION 503 FIRE APPARATUS ACCESS ROADS ................................................................................................................ 301 \nSECTION 504 ACCESS TO BUILDING OPENINGS AND ROOFS ............................................................................................ 307 \nSECTION 505 PREMISES IDENTIFICATION ......................................................................................................................... 307 \nSECTION 506 KEY BOXES ................................................................................................................................................... 308 \nSECTION 507 FIRE PROTECTION WATER SUPPLIES ........................................................................................................... 309 \nSECTION 508 FIRE COMMAND CENTER ............................................................................................................................ 312 \nSECTION 509 FIRE PROTECTION AND UTILITY EQUIPMENT IDENTIFICATION AND ACCESS ............................................. 316 \nSECTION 510 EMERGENCY RESPONDER RADIO COVERAGE ............................................................................................. 317 \n —BUILDING SERVICES AND SYSTEMS ................................................................................................... 333 \nSECTION 601 GENERAL ..................................................................................................................................................... 333 \nSECTION 602 DEFINITIONS ................................................................................................................................................ 334 \nSECTION 603 ELECTRICAL EQUIPMENT, WIRING AND HAZARDS ..................................................................................... 334 \nSECTION 604 ELEVATOR OPERATION, MAINTENANCE AND FIRE SERVICE KEYS .............................................................. 340 \nSECTION 605 FUEL-FIRED APPLIANCES ............................................................................................................................. 344 \nSECTION 606 COMMERCIAL COOKING EQUIPMENT AND SYSTEMS ................................................................................ 353 \nSECTION 607 COMMERCIAL COOKING OIL STORAGE ....................................................................................................... 358 \nSECTION 608 MECHANICAL REFRIGERATION ................................................................................................................... 360 \nSECTION 609 HYPERBARIC FACILITIES .............................................................................................................................. 369 \nSECTION 610 CLOTHES DRYER EXHAUST SYSTEMS ........................................................................................................... 370 \n —FIRE AND SMOKE PROTECTION FEATURES ......................................................................................... 379 \nSECTION 701 GENERAL ..................................................................................................................................................... 379 \nSECTION 702 DEFINITIONS ................................................................................................................................................ 382 \nSECTION 703 PENETRATIONS ........................................................................................................................................... 382 \nSECTION 704 JOINTS AND VOIDS ...................................................................................................................................... 383 \nSECTION 705 DOOR AND WINDOW OPENINGS ................................................................................................................ 384 \nSECTION 706 DUCT AND AIR TRANSFER OPENINGS ......................................................................................................... 386 \nSECTION 707 CONCEALED SPACES .................................................................................................................................... 386 \nSECTION 708 SPRAY FIRE-RESISTANT MATERIALS AND INTUMESCENT FIRE-RESISTANT MATERIALS ............................. 387 \n —INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS......................................................... 390 \nSECTION 801 GENERAL ..................................................................................................................................................... 390 \nSECTION 802 DEFINITIONS ................................................................................................................................................ 390 \nSECTION 803 INTERIOR WALL AND CEILING FINISH IN EXISTING BUILDINGS ................................................................... 391 \nSECTION 804 INTERIOR WALL AND CEILING TRIM AND INTERIOR FLOOR FINISH IN NEW AND EXISTING BUILDINGS .... 400 \nSECTION 805 UPHOLSTERED FURNITURE AND MATTRESSES IN NEW AND EXISTING BUILDINGS ................................... 403 \nSECTION 806 DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS .................................................................. 410 \nSECTION 807 DECORATIVE MATERIALS AND ARTIFICIAL DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS\n .......................................................................................................................................................................................... 411 \nSECTION 808 FURNISHINGS OTHER THAN UPHOLSTERED FURNITURE AND MATTRESSES OR DECORATIVE MATERIALS IN \nNEW AND EXISTING BUILDINGS ........................................................................................................................................ 418 \n — FIRE PROTECTION AND LIFE SAFETY SYSTEMS .................................................................................. 432 \nSECTION 901 GENERAL ..................................................................................................................................................... 432 \nSECTION 902 DEFINITIONS ................................................................................................................................................ 442 \nSECTION 903 AUTOMATIC SPRINKLER SYSTEMS .............................................................................................................. 443 \nSECTION 904 ALTERNATIVE AUTOMATIC FIRE-EXTINGUISHING SYSTEMS ....................................................................... 471 \nSECTION 905 STANDPIPE SYSTEMS ................................................................................................................................... 486 \nSECTION 906 PORTABLE FIRE EXTINGUISHERS ................................................................................................................. 495 \nSECTION 907 FIRE ALARM AND DETECTION SYSTEMS...................................................................................................... 502 \nSECTION 908 EMERGENCY ALARM SYSTEMS.................................................................................................................... 542 \nSECTION 909 SMOKE CONTROL SYSTEMS ........................................................................................................................ 542 \nSECTION 910 SMOKE AND HEAT REMOVAL ..................................................................................................................... 577 \nSECTION 911 EXPLOSION CONTROL ................................................................................................................................. 584 \nSECTION 912 FIRE DEPARTMENT  CONNECTIONS ............................................................................................................ 586 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec502"
    },
    {
      "page": 22,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxv \n \nSECTION 913 FIRE PUMPS ................................................................................................................................................. 589 \nSECTION 914 FIRE PROTECTION BASED ON SPECIAL DETAILED REQUIREMENTS OF USE AND OCCUPANCY ................... 591 \nSECTION 915 CARBON MONOXIDE DETECTION ............................................................................................................... 601 \nSECTION 916 GAS DETECTION SYSTEMS ........................................................................................................................... 605 \nSECTION 917 MASS NOTIFICATION SYSTEMS ................................................................................................................... 607 \n —MEANS OF EGRESS .......................................................................................................................... 639 \nSECTION 1001 ADMINISTRATION ..................................................................................................................................... 640 \nSECTION 1002 DEFINITIONS .............................................................................................................................................. 641 \nSECTION 1003 GENERAL MEANS OF EGRESS .................................................................................................................... 642 \nSECTION 1004 OCCUPANT LOAD ...................................................................................................................................... 646 \nSECTION 1005 MEANS OF EGRESS SIZING ........................................................................................................................ 651 \nSECTION 1006 NUMBER OF EXITS AND EXIT ACCESS DOORWAYS ................................................................................... 656 \nSECTION 1007 EXIT AND EXIT ACCESS DOORWAY CONFIGURATION ............................................................................... 665 \nSECTION 1008 MEANS OF EGRESS ILLUMINATION ........................................................................................................... 667 \nSECTION 1009 ACCESSIBLE MEANS OF EGRESS ................................................................................................................ 671 \nSECTION 1010 DOORS, GATES AND TURNSTILES .............................................................................................................. 687 \nSECTION 1011 STAIRWAYS ............................................................................................................................................... 720 \nSECTION 1012 RAMPS ....................................................................................................................................................... 735 \nSECTION 1013 EXIT SIGNS ................................................................................................................................................. 739 \nSECTION 1014 HANDRAILS ................................................................................................................................................ 743 \nSECTION 1015 GUARDS .................................................................................................................................................... 748 \nSECTION 1016 EXIT ACCESS .............................................................................................................................................. 753 \nSECTION 1017 EXIT ACCESS TRAVEL DISTANCE ................................................................................................................ 755 \nSECTION 1018 AISLES ........................................................................................................................................................ 759 \nSECTION 1019 EXIT ACCESS STAIRWAYS AND RAMPS ...................................................................................................... 760 \nSECTION 1020 CORRIDORS ............................................................................................................................................... 763 \nSECTION 1021 EGRESS BALCONIES ................................................................................................................................... 772 \nSECTION 1022 EXITS ......................................................................................................................................................... 773 \nSECTION 1023 INTERIOR EXIT STAIRWAYS AND RAMPS ................................................................................................... 774 \nSECTION 1024 EXIT PASSAGEWAYS .................................................................................................................................. 783 \nSECTION 1025 LUMINOUS EGRESS PATH MARKINGS ....................................................................................................... 787 \nSECTION 1026 HORIZONTAL EXITS ................................................................................................................................... 792 \nSECTION 1027 EXTERIOR EXIT STAIRWAYS AND RAMPS .................................................................................................. 795 \nSECTION 1028 EXIT DISCHARGE ........................................................................................................................................ 798 \nSECTION 1029 EGRESS COURTS ........................................................................................................................................ 801 \nSECTION 1030 ASSEMBLY ................................................................................................................................................. 801 \nSECTION 1031 EMERGENCY ESCAPE AND RESCUE ........................................................................................................... 824 \nSECTION 1032 MAINTENANCE OF THE MEANS OF EGRESS .............................................................................................. 827 \n —CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS ............................................................ 950 \nSECTION 1101 GENERAL ................................................................................................................................................... 950 \nSECTION 1102 DEFINITIONS .............................................................................................................................................. 951 \nSECTION 1103 FIRE SAFETY REQUIREMENTS FOR EXISTING BUILDINGS .......................................................................... 951 \nSECTION 1104 MEANS OF EGRESS FOR EXISTING BUILDINGS .......................................................................................... 970 \nSECTION 1105 CONSTRUCTION REQUIREMENTS FOR EXISTING GROUP I-2 .................................................................... 979 \nSECTION 1106 REQUIREMENTS FOR OUTDOOR OPERATIONS ......................................................................................... 988 \n —ENERGY SYSTEMS GENERAL COMMENTS ........................................................................................ 996 \nSECTION 1201 GENERAL ................................................................................................................................................... 996 \nSECTION 1202 DEFINITIONS .............................................................................................................................................. 997 \nSECTION 1203 EMERGENCY AND STANDBY POWER SYSTEMS ......................................................................................... 997 \nSECTION 1204 PORTABLE GENERATORS ......................................................................................................................... 1005 \nSECTION 1205 SOLAR PHOTOVOLTAIC POWER SYSTEMS .............................................................................................. 1006 \nSECTION 1206 STATIONARY FUEL CELL POWER SYSTEMS .............................................................................................. 1011 \nSECTION 1207 ELECTRICAL ENERGY STORAGE SYSTEMS (ESS) ....................................................................................... 1015 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxv \n \nSECTION 913 FIRE PUMPS ................................................................................................................................................. 589 \nSECTION 914 FIRE PROTECTION BASED ON SPECIAL DETAILED REQUIREMENTS OF USE AND OCCUPANCY ................... 591 \nSECTION 915 CARBON MONOXIDE DETECTION ............................................................................................................... 601 \nSECTION 916 GAS DETECTION SYSTEMS ........................................................................................................................... 605 \nSECTION 917 MASS NOTIFICATION SYSTEMS ................................................................................................................... 607 \n —MEANS OF EGRESS .......................................................................................................................... 639 \nSECTION 1001 ADMINISTRATION ..................................................................................................................................... 640 \nSECTION 1002 DEFINITIONS .............................................................................................................................................. 641 \nSECTION 1003 GENERAL MEANS OF EGRESS .................................................................................................................... 642 \nSECTION 1004 OCCUPANT LOAD ...................................................................................................................................... 646 \nSECTION 1005 MEANS OF EGRESS SIZING ........................................................................................................................ 651 \nSECTION 1006 NUMBER OF EXITS AND EXIT ACCESS DOORWAYS ................................................................................... 656 \nSECTION 1007 EXIT AND EXIT ACCESS DOORWAY CONFIGURATION ............................................................................... 665 \nSECTION 1008 MEANS OF EGRESS ILLUMINATION ........................................................................................................... 667 \nSECTION 1009 ACCESSIBLE MEANS OF EGRESS ................................................................................................................ 671 \nSECTION 1010 DOORS, GATES AND TURNSTILES .............................................................................................................. 687 \nSECTION 1011 STAIRWAYS ............................................................................................................................................... 720 \nSECTION 1012 RAMPS ....................................................................................................................................................... 735 \nSECTION 1013 EXIT SIGNS ................................................................................................................................................. 739 \nSECTION 1014 HANDRAILS ................................................................................................................................................ 743 \nSECTION 1015 GUARDS .................................................................................................................................................... 748 \nSECTION 1016 EXIT ACCESS .............................................................................................................................................. 753 \nSECTION 1017 EXIT ACCESS TRAVEL DISTANCE ................................................................................................................ 755 \nSECTION 1018 AISLES ........................................................................................................................................................ 759 \nSECTION 1019 EXIT ACCESS STAIRWAYS AND RAMPS ...................................................................................................... 760 \nSECTION 1020 CORRIDORS ............................................................................................................................................... 763 \nSECTION 1021 EGRESS BALCONIES ................................................................................................................................... 772 \nSECTION 1022 EXITS ......................................................................................................................................................... 773 \nSECTION 1023 INTERIOR EXIT STAIRWAYS AND RAMPS ................................................................................................... 774 \nSECTION 1024 EXIT PASSAGEWAYS .................................................................................................................................. 783 \nSECTION 1025 LUMINOUS EGRESS PATH MARKINGS ....................................................................................................... 787 \nSECTION 1026 HORIZONTAL EXITS ................................................................................................................................... 792 \nSECTION 1027 EXTERIOR EXIT STAIRWAYS AND RAMPS .................................................................................................. 795 \nSECTION 1028 EXIT DISCHARGE ........................................................................................................................................ 798 \nSECTION 1029 EGRESS COURTS ........................................................................................................................................ 801 \nSECTION 1030 ASSEMBLY ................................................................................................................................................. 801 \nSECTION 1031 EMERGENCY ESCAPE AND RESCUE ........................................................................................................... 824 \nSECTION 1032 MAINTENANCE OF THE MEANS OF EGRESS .............................................................................................. 827 \n —CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS ............................................................ 950 \nSECTION 1101 GENERAL ................................................................................................................................................... 950 \nSECTION 1102 DEFINITIONS .............................................................................................................................................. 951 \nSECTION 1103 FIRE SAFETY REQUIREMENTS FOR EXISTING BUILDINGS .......................................................................... 951 \nSECTION 1104 MEANS OF EGRESS FOR EXISTING BUILDINGS .......................................................................................... 970 \nSECTION 1105 CONSTRUCTION REQUIREMENTS FOR EXISTING GROUP I-2 .................................................................... 979 \nSECTION 1106 REQUIREMENTS FOR OUTDOOR OPERATIONS ......................................................................................... 988 \n —ENERGY SYSTEMS GENERAL COMMENTS ........................................................................................ 996 \nSECTION 1201 GENERAL ................................................................................................................................................... 996 \nSECTION 1202 DEFINITIONS .............................................................................................................................................. 997 \nSECTION 1203 EMERGENCY AND STANDBY POWER SYSTEMS ......................................................................................... 997 \nSECTION 1204 PORTABLE GENERATORS ......................................................................................................................... 1005 \nSECTION 1205 SOLAR PHOTOVOLTAIC POWER SYSTEMS .............................................................................................. 1006 \nSECTION 1206 STATIONARY FUEL CELL POWER SYSTEMS .............................................................................................. 1011 \nSECTION 1207 ELECTRICAL ENERGY STORAGE SYSTEMS (ESS) ....................................................................................... 1015 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec913"
    },
    {
      "page": 23,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvi \n \n —AVIATION FACILITIES .................................................................................................................... 1053 \nSECTION 2001 GENERAL ................................................................................................................................................. 1053 \nSECTION 2002 DEFINITIONS ............................................................................................................................................ 1053 \nSECTION 2003 GENERAL PRECAUTIONS ......................................................................................................................... 1053 \nSECTION 2004 AIRCRAFT MAINTENANCE ....................................................................................................................... 1054 \nSECTION 2005 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1056 \nSECTION 2006 AIRCRAFT FUELING .................................................................................................................................. 1058 \nSECTION 2007 HELISTOPS AND HELIPORTS .................................................................................................................... 1070 \n —DRY CLEANING .............................................................................................................................. 1076 \nSECTION 2101 General.................................................................................................................................................... 1076 \nSECTION 2102 DEFINITIONS ............................................................................................................................................ 1076 \nSECTION 2103 CLASSIFICATIONS .................................................................................................................................... 1077 \nSECTION 2104 GENERAL REQUIREMENTS ...................................................................................................................... 1078 \nSECTION 2105 OPERATING REQUIREMENTS .................................................................................................................. 1079 \nSECTION 2106 SPOTTING AND PRETREATING ................................................................................................................ 1083 \nSECTION 2107 DRY CLEANING SYSTEMS ......................................................................................................................... 1084 \nSECTION 2108 FIRE PROTECTION ................................................................................................................................... 1086 \n —COMBUSTIBLE DUST-PRODUCING OPERATIONS ............................................................................ 1090 \nSECTION 2201 GENERAL ................................................................................................................................................. 1091 \nSECTION 2202 DEFINITION ............................................................................................................................................. 1092 \nSECTION 2203 DUST EXPLOSION PREVENTION .............................................................................................................. 1092 \nSECTION 2204 DUST EXPLOSION SCREENING TESTS ...................................................................................................... 1098 \nSECTION 2205 STANDARDS ............................................................................................................................................ 1098 \n —MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES ........................................................ 1103 \nSECTION 2301 GENERAL ................................................................................................................................................. 1103 \nSECTION 2302 DEFINITIONS ............................................................................................................................................ 1104 \nSECTION 2303 LOCATION OF DISPENSING DEVICES ....................................................................................................... 1104 \nSECTION 2304 DISPENSING OPERATIONS ....................................................................................................................... 1105 \nSECTION 2305 OPERATIONAL REQUIREMENTS .............................................................................................................. 1108 \nSECTION 2306 FLAMMABLE AND COMBUSTIBLE LIQUID MOTOR FUEL-DISPENSING FACILITIES .................................. 1111 \nSECTION 2307 LIQUEFIED PETROLEUM GAS MOTOR FUEL-DISPENSING FACILITIES ...................................................... 1125 \nSECTION 2308 COMPRESSED NATURAL GAS MOTOR FUEL-DISPENSING FACILITIES ..................................................... 1128 \nSECTION 2309 HYDROGEN MOTOR FUEL-DISPENSING AND GENERATION FACILITIES .................................................. 1132 \nSECTION 2310 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1138 \nSECTION 2311 REPAIR GARAGES .................................................................................................................................... 1141 \n —FLAMMABLE FINISHES .................................................................................................................. 1163 \nSECTION 2401 GENERAL ................................................................................................................................................. 1163 \nSECTION 2402 DEFINITIONS ............................................................................................................................................ 1164 \nSECTION 2403 PROTECTION OF OPERATIONS ................................................................................................................ 1164 \nSECTION 2404 SPRAY FINISHING .................................................................................................................................... 1170 \nSECTION 2405 DIPPING OPERATIONS ............................................................................................................................. 1184 \nSECTION 2406 POWDER COATING .................................................................................................................................. 1189 \nSECTION 2407 ELECTROSTATIC APPARATUS .................................................................................................................. 1191 \nSECTION 2408 ORGANIC PEROXIDES AND DUAL-COMPONENT COATINGS ................................................................... 1193 \nSECTION 2409 INDOOR MANUFACTURING OF REINFORCED PLASTICS .......................................................................... 1195 \nSECTION 2410 FLOOR SURFACING AND FINISHING OPERATIONS .................................................................................. 1196 \n —FRUIT AND CROP RIPENING .......................................................................................................... 1208 \nSECTION 2501 GENERAL ................................................................................................................................................. 1208 \nSECTION 2502 DEFINITIONS ............................................................................................................................................ 1209 \nSECTION 2503 ETHYLENE GAS ........................................................................................................................................ 1209 \nSECTION 2504 SOURCES OF IGNITION ............................................................................................................................ 1209 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvi \n \n —AVIATION FACILITIES .................................................................................................................... 1053 \nSECTION 2001 GENERAL ................................................................................................................................................. 1053 \nSECTION 2002 DEFINITIONS ............................................................................................................................................ 1053 \nSECTION 2003 GENERAL PRECAUTIONS ......................................................................................................................... 1053 \nSECTION 2004 AIRCRAFT MAINTENANCE ....................................................................................................................... 1054 \nSECTION 2005 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1056 \nSECTION 2006 AIRCRAFT FUELING .................................................................................................................................. 1058 \nSECTION 2007 HELISTOPS AND HELIPORTS .................................................................................................................... 1070 \n —DRY CLEANING .............................................................................................................................. 1076 \nSECTION 2101 General.................................................................................................................................................... 1076 \nSECTION 2102 DEFINITIONS ............................................................................................................................................ 1076 \nSECTION 2103 CLASSIFICATIONS .................................................................................................................................... 1077 \nSECTION 2104 GENERAL REQUIREMENTS ...................................................................................................................... 1078 \nSECTION 2105 OPERATING REQUIREMENTS .................................................................................................................. 1079 \nSECTION 2106 SPOTTING AND PRETREATING ................................................................................................................ 1083 \nSECTION 2107 DRY CLEANING SYSTEMS ......................................................................................................................... 1084 \nSECTION 2108 FIRE PROTECTION ................................................................................................................................... 1086 \n —COMBUSTIBLE DUST-PRODUCING OPERATIONS ............................................................................ 1090 \nSECTION 2201 GENERAL ................................................................................................................................................. 1091 \nSECTION 2202 DEFINITION ............................................................................................................................................. 1092 \nSECTION 2203 DUST EXPLOSION PREVENTION .............................................................................................................. 1092 \nSECTION 2204 DUST EXPLOSION SCREENING TESTS ...................................................................................................... 1098 \nSECTION 2205 STANDARDS ............................................................................................................................................ 1098 \n —MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES ........................................................ 1103 \nSECTION 2301 GENERAL ................................................................................................................................................. 1103 \nSECTION 2302 DEFINITIONS ............................................................................................................................................ 1104 \nSECTION 2303 LOCATION OF DISPENSING DEVICES ....................................................................................................... 1104 \nSECTION 2304 DISPENSING OPERATIONS ....................................................................................................................... 1105 \nSECTION 2305 OPERATIONAL REQUIREMENTS .............................................................................................................. 1108 \nSECTION 2306 FLAMMABLE AND COMBUSTIBLE LIQUID MOTOR FUEL-DISPENSING FACILITIES .................................. 1111 \nSECTION 2307 LIQUEFIED PETROLEUM GAS MOTOR FUEL-DISPENSING FACILITIES ...................................................... 1125 \nSECTION 2308 COMPRESSED NATURAL GAS MOTOR FUEL-DISPENSING FACILITIES ..................................................... 1128 \nSECTION 2309 HYDROGEN MOTOR FUEL-DISPENSING AND GENERATION FACILITIES .................................................. 1132 \nSECTION 2310 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1138 \nSECTION 2311 REPAIR GARAGES .................................................................................................................................... 1141 \n —FLAMMABLE FINISHES .................................................................................................................. 1163 \nSECTION 2401 GENERAL ................................................................................................................................................. 1163 \nSECTION 2402 DEFINITIONS ............................................................................................................................................ 1164 \nSECTION 2403 PROTECTION OF OPERATIONS ................................................................................................................ 1164 \nSECTION 2404 SPRAY FINISHING .................................................................................................................................... 1170 \nSECTION 2405 DIPPING OPERATIONS ............................................................................................................................. 1184 \nSECTION 2406 POWDER COATING .................................................................................................................................. 1189 \nSECTION 2407 ELECTROSTATIC APPARATUS .................................................................................................................. 1191 \nSECTION 2408 ORGANIC PEROXIDES AND DUAL-COMPONENT COATINGS ................................................................... 1193 \nSECTION 2409 INDOOR MANUFACTURING OF REINFORCED PLASTICS .......................................................................... 1195 \nSECTION 2410 FLOOR SURFACING AND FINISHING OPERATIONS .................................................................................. 1196 \n —FRUIT AND CROP RIPENING .......................................................................................................... 1208 \nSECTION 2501 GENERAL ................................................................................................................................................. 1208 \nSECTION 2502 DEFINITIONS ............................................................................................................................................ 1209 \nSECTION 2503 ETHYLENE GAS ........................................................................................................................................ 1209 \nSECTION 2504 SOURCES OF IGNITION ............................................................................................................................ 1209 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec2001"
    },
    {
      "page": 24,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvii \n \nSECTION 2505 COMBUSTIBLE WASTE ............................................................................................................................ 1210 \nSECTION 2506 ETHYLENE GENERATORS ......................................................................................................................... 1210 \nSECTION 2507 WARNING SIGNS ..................................................................................................................................... 1211 \n —FUMIGATION AND INSECTICIDAL FOGGING ................................................................................... 1215 \nSECTION 2601 GENERAL ................................................................................................................................................. 1216 \nSECTION 2602 DEFINITIONS ............................................................................................................................................ 1216 \nSECTION 2603 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1216 \n —SEMICONDUCTOR FABRICATION FACILITIES .................................................................................. 1225 \nSECTION 2701 GENERAL ................................................................................................................................................. 1225 \nSECTION 2702 DEFINITIONS ............................................................................................................................................ 1226 \nSECTION 2703 GENERAL SAFETY PROVISIONS ................................................................................................................ 1226 \nSECTION 2704 STORAGE ................................................................................................................................................. 1239 \nSECTION 2705 USE AND HANDLING ............................................................................................................................... 1241 \n —LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND WOODWORKING FACILITIES ........ 1254 \nSECTION 2801 GENERAL ................................................................................................................................................. 1254 \nSECTION 2802 DEFINITIONS ............................................................................................................................................ 1255 \nSECTION 2803 GENERAL REQUIREMENTS ...................................................................................................................... 1255 \nSECTION 2804 FIRE PROTECTION ................................................................................................................................... 1257 \nSECTION 2805 PLYWOOD, VENEER AND COMPOSITE BOARD MILLS ............................................................................. 1257 \nSECTION 2806 LOG STORAGE AREAS .............................................................................................................................. 1258 \nSECTION 2807 STORAGE OF WOOD CHIPS AND HOGGED MATERIAL ASSOCIATED WITH TIMBER AND LUMBER \nPRODUCTION FACILITIES ................................................................................................................................................. 1258 \nSECTION 2808 STORAGE AND PROCESSING OF WOOD CHIPS, HOGGED MATERIAL, FINES, COMPOST, SOLID BIOMASS \nFEEDSTOCK AND RAW PRODUCT ASSOCIATED WITH YARD WASTE, AGRO-INDUSTRIAL AND RECYCLING FACILITIES .. 1259 \nSECTION 2809 EXTERIOR STORAGE OF FINISHED LUMBER AND SOLID BIOFUEL PRODUCTS ........................................ 1261 \nSECTION 2810 OUTDOOR STORAGE OF PALLETS AT PALLET MANUFACTURING AND RECYCLING FACILITIES ............... 1262 \n —MANUFACTURE OF ORGANIC COATINGS ....................................................................................... 1269 \nSECTION 2901 GENERAL ................................................................................................................................................. 1270 \nSECTION 2902 DEFINITION ............................................................................................................................................. 1270 \nSECTION 2903 GENERAL PRECAUTIONS ......................................................................................................................... 1270 \nSECTION 2904 ELECTRICAL EQUIPMENT AND PROTECTION .......................................................................................... 1272 \nSECTION 2905 PROCESS STRUCTURES ............................................................................................................................ 1273 \nSECTION 2906 PROCESS MILLS AND KETTLES ................................................................................................................. 1274 \nSECTION 2907 PROCESS PIPING ...................................................................................................................................... 1275 \nSECTION 2908 RAW MATERIALS IN PROCESS AREAS ...................................................................................................... 1276 \nSECTION 2909 RAW MATERIALS AND FINISHED PRODUCTS .......................................................................................... 1276 \n —INDUSTRIAL OVENS ...................................................................................................................... 1282 \nSECTION 3001 GENERAL ................................................................................................................................................. 1282 \nSECTION 3002 DEFINITIONS ............................................................................................................................................ 1282 \nSECTION 3003 LOCATION ............................................................................................................................................... 1283 \nSECTION 3004 FUEL PIPING ............................................................................................................................................ 1283 \nSECTION 3005 INTERLOCKS ............................................................................................................................................ 1283 \nSECTION 3006 FIRE PROTECTION .................................................................................................................................... 1284 \nSECTION 3007 OPERATION AND MAINTENANCE ........................................................................................................... 1284 \n —TENTS AND OTHER MEMBRANE STRUCTURES ............................................................................... 1288 \nSECTION 3101 GENERAL ................................................................................................................................................. 1288 \nSECTION 3102 DEFINITIONS ............................................................................................................................................ 1289 \nSECTION 3103 TEMPORARY TENTS AND MEMBRANE STRUCTURES .............................................................................. 1289 \nSECTION 3104 TEMPORARY AND PERMANENT TENTS AND MEMBRANE STRUCTURES ................................................ 1296 \nSECTION 3105 TEMPORARY SPECIAL EVENT STRUCTURES ............................................................................................. 1297 \nSECTION 3106 OUTDOOR ASSEMBLY EVENTS ................................................................................................................ 1300 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvii \n \nSECTION 2505 COMBUSTIBLE WASTE ............................................................................................................................ 1210 \nSECTION 2506 ETHYLENE GENERATORS ......................................................................................................................... 1210 \nSECTION 2507 WARNING SIGNS ..................................................................................................................................... 1211 \n —FUMIGATION AND INSECTICIDAL FOGGING ................................................................................... 1215 \nSECTION 2601 GENERAL ................................................................................................................................................. 1216 \nSECTION 2602 DEFINITIONS ............................................................................................................................................ 1216 \nSECTION 2603 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1216 \n —SEMICONDUCTOR FABRICATION FACILITIES .................................................................................. 1225 \nSECTION 2701 GENERAL ................................................................................................................................................. 1225 \nSECTION 2702 DEFINITIONS ............................................................................................................................................ 1226 \nSECTION 2703 GENERAL SAFETY PROVISIONS ................................................................................................................ 1226 \nSECTION 2704 STORAGE ................................................................................................................................................. 1239 \nSECTION 2705 USE AND HANDLING ............................................................................................................................... 1241 \n —LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND WOODWORKING FACILITIES ........ 1254 \nSECTION 2801 GENERAL ................................................................................................................................................. 1254 \nSECTION 2802 DEFINITIONS ............................................................................................................................................ 1255 \nSECTION 2803 GENERAL REQUIREMENTS ...................................................................................................................... 1255 \nSECTION 2804 FIRE PROTECTION ................................................................................................................................... 1257 \nSECTION 2805 PLYWOOD, VENEER AND COMPOSITE BOARD MILLS ............................................................................. 1257 \nSECTION 2806 LOG STORAGE AREAS .............................................................................................................................. 1258 \nSECTION 2807 STORAGE OF WOOD CHIPS AND HOGGED MATERIAL ASSOCIATED WITH TIMBER AND LUMBER \nPRODUCTION FACILITIES ................................................................................................................................................. 1258 \nSECTION 2808 STORAGE AND PROCESSING OF WOOD CHIPS, HOGGED MATERIAL, FINES, COMPOST, SOLID BIOMASS \nFEEDSTOCK AND RAW PRODUCT ASSOCIATED WITH YARD WASTE, AGRO-INDUSTRIAL AND RECYCLING FACILITIES .. 1259 \nSECTION 2809 EXTERIOR STORAGE OF FINISHED LUMBER AND SOLID BIOFUEL PRODUCTS ........................................ 1261 \nSECTION 2810 OUTDOOR STORAGE OF PALLETS AT PALLET MANUFACTURING AND RECYCLING FACILITIES ............... 1262 \n —MANUFACTURE OF ORGANIC COATINGS ....................................................................................... 1269 \nSECTION 2901 GENERAL ................................................................................................................................................. 1270 \nSECTION 2902 DEFINITION ............................................................................................................................................. 1270 \nSECTION 2903 GENERAL PRECAUTIONS ......................................................................................................................... 1270 \nSECTION 2904 ELECTRICAL EQUIPMENT AND PROTECTION .......................................................................................... 1272 \nSECTION 2905 PROCESS STRUCTURES ............................................................................................................................ 1273 \nSECTION 2906 PROCESS MILLS AND KETTLES ................................................................................................................. 1274 \nSECTION 2907 PROCESS PIPING ...................................................................................................................................... 1275 \nSECTION 2908 RAW MATERIALS IN PROCESS AREAS ...................................................................................................... 1276 \nSECTION 2909 RAW MATERIALS AND FINISHED PRODUCTS .......................................................................................... 1276 \n —INDUSTRIAL OVENS ...................................................................................................................... 1282 \nSECTION 3001 GENERAL ................................................................................................................................................. 1282 \nSECTION 3002 DEFINITIONS ............................................................................................................................................ 1282 \nSECTION 3003 LOCATION ............................................................................................................................................... 1283 \nSECTION 3004 FUEL PIPING ............................................................................................................................................ 1283 \nSECTION 3005 INTERLOCKS ............................................................................................................................................ 1283 \nSECTION 3006 FIRE PROTECTION .................................................................................................................................... 1284 \nSECTION 3007 OPERATION AND MAINTENANCE ........................................................................................................... 1284 \n —TENTS AND OTHER MEMBRANE STRUCTURES ............................................................................... 1288 \nSECTION 3101 GENERAL ................................................................................................................................................. 1288 \nSECTION 3102 DEFINITIONS ............................................................................................................................................ 1289 \nSECTION 3103 TEMPORARY TENTS AND MEMBRANE STRUCTURES .............................................................................. 1289 \nSECTION 3104 TEMPORARY AND PERMANENT TENTS AND MEMBRANE STRUCTURES ................................................ 1296 \nSECTION 3105 TEMPORARY SPECIAL EVENT STRUCTURES ............................................................................................. 1297 \nSECTION 3106 OUTDOOR ASSEMBLY EVENTS ................................................................................................................ 1300 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec2505"
    },
    {
      "page": 25,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxviii \n \nSECTION 3107 OPERATIONAL REQUIREMENTS .............................................................................................................. 1303 \n —HIGH-PILED COMBUSTIBLE STORAGE ............................................................................................ 1315 \nSECTION 3201 GENERAL ................................................................................................................................................. 1315 \nSECTION 3202 DEFINITIONS ............................................................................................................................................ 1317 \nSECTION 3203 COMMODITY CLASSIFICATION ................................................................................................................ 1318 \nSECTION 3204 DESIGNATION OF HIGH-PILED STORAGE AREAS ..................................................................................... 1322 \nSECTION 3205 HOUSEKEEPING AND MAINTENANCE ..................................................................................................... 1323 \nSECTION 3206 GENERAL FIRE PROTECTION AND LIFE SAFETY FEATURES ...................................................................... 1324 \nSECTION 3207 SOLID-PILED AND SHELF STORAGE ......................................................................................................... 1332 \nSECTION 3208 RACK STORAGE ....................................................................................................................................... 1334 \nSECTION 3209 AUTOMATED STORAGE ........................................................................................................................... 1337 \nSECTION 3210 SPECIALTY STORAGE ............................................................................................................................... 1339 \n —FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION .............................................................. 1365 \nSECTION 3301 GENERAL ................................................................................................................................................. 1365 \nSECTION 3302 DEFINITIONS ............................................................................................................................................ 1365 \nSECTION 3303 OWNER’S RESPONSIBILITY FOR FIRE PROTECTION ................................................................................. 1366 \nSECTION 3304 TEMPORARY HEATING EQUIPMENT ....................................................................................................... 1369 \nSECTION 3305 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1370 \nSECTION 3306 FLAMMABLE AND COMBUSTIBLE LIQUIDS ............................................................................................. 1374 \nSECTION 3307 FLAMMABLE GASES ................................................................................................................................ 1374 \nSECTION 3308 EXPLOSIVE MATERIALS............................................................................................................................ 1375 \nSECTION 3309 PORTABLE GENERATORS ......................................................................................................................... 1376 \nSECTION 3310 FIRE REPORTING...................................................................................................................................... 1376 \nSECTION 3311 ACCESS FOR FIRE FIGHTING .................................................................................................................... 1376 \nSECTION 3312 MEANS OF EGRESS .................................................................................................................................. 1376 \nSECTION 3313 WATER SUPPLY FOR FIRE PROTECTION .................................................................................................. 1377 \nSECTION 3314 STANDPIPES ............................................................................................................................................ 1379 \nSECTION 3315 AUTOMATIC SPRINKLER SYSTEM ............................................................................................................ 1380 \nSECTION 3316 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1380 \nSECTION 3317 MOTORIZED CONSTRUCTION EQUIPMENT ............................................................................................ 1380 \nSECTION 3318 SAFEGUARDING ROOFING OPERATIONS ................................................................................................ 1381 \n —TIRE REBUILDING AND TIRE STORAGE ........................................................................................... 1386 \nSECTION 3401 GENERAL ................................................................................................................................................. 1387 \nSECTION 3402 DEFINITIONS ............................................................................................................................................ 1387 \nSECTION 3403 TIRE REBUILDING .................................................................................................................................... 1387 \nSECTION 3404 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1388 \nSECTION 3405 OUTDOOR STORAGE ............................................................................................................................... 1388 \nSECTION 3406 FIRE DEPARTMENT  ACCESS .................................................................................................................... 1389 \nSECTION 3407 FENCING .................................................................................................................................................. 1390 \nSECTION 3408 FIRE PROTECTION ................................................................................................................................... 1390 \nSECTION 3409 INDOOR STORAGE ARRANGEMENT ........................................................................................................ 1390 \n —WELDING AND OTHER HOT WORK ................................................................................................ 1393 \nSECTION 3501 GENERAL ................................................................................................................................................. 1393 \nSECTION 3502 DEFINITIONS ............................................................................................................................................ 1394 \nSECTION 3503 GENERAL REQUIREMENTS ...................................................................................................................... 1394 \nSECTION 3504 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1396 \nSECTION 3505 GAS WELDING AND CUTTING ................................................................................................................. 1399 \nSECTION 3506 ELECTRIC ARC HOT WORK ....................................................................................................................... 1402 \nSECTION 3507 CALCIUM CARBIDE SYSTEMS ................................................................................................................... 1403 \nSECTION 3508 ACETYLENE GENERATORS ....................................................................................................................... 1403 \nSECTION 3509 PIPING MANIFOLDS AND HOSE SYSTEMS FOR FUEL GASES AND OXYGEN ............................................. 1403 \nSECTION 3510 HOT WORK ON FLAMMABLE AND COMBUSTIBLE LIQUID STORAGE TANKS .......................................... 1405 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxviii \n \nSECTION 3107 OPERATIONAL REQUIREMENTS .............................................................................................................. 1303 \n —HIGH-PILED COMBUSTIBLE STORAGE ............................................................................................ 1315 \nSECTION 3201 GENERAL ................................................................................................................................................. 1315 \nSECTION 3202 DEFINITIONS ............................................................................................................................................ 1317 \nSECTION 3203 COMMODITY CLASSIFICATION ................................................................................................................ 1318 \nSECTION 3204 DESIGNATION OF HIGH-PILED STORAGE AREAS ..................................................................................... 1322 \nSECTION 3205 HOUSEKEEPING AND MAINTENANCE ..................................................................................................... 1323 \nSECTION 3206 GENERAL FIRE PROTECTION AND LIFE SAFETY FEATURES ...................................................................... 1324 \nSECTION 3207 SOLID-PILED AND SHELF STORAGE ......................................................................................................... 1332 \nSECTION 3208 RACK STORAGE ....................................................................................................................................... 1334 \nSECTION 3209 AUTOMATED STORAGE ........................................................................................................................... 1337 \nSECTION 3210 SPECIALTY STORAGE ............................................................................................................................... 1339 \n —FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION .............................................................. 1365 \nSECTION 3301 GENERAL ................................................................................................................................................. 1365 \nSECTION 3302 DEFINITIONS ............................................................................................................................................ 1365 \nSECTION 3303 OWNER’S RESPONSIBILITY FOR FIRE PROTECTION ................................................................................. 1366 \nSECTION 3304 TEMPORARY HEATING EQUIPMENT ....................................................................................................... 1369 \nSECTION 3305 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1370 \nSECTION 3306 FLAMMABLE AND COMBUSTIBLE LIQUIDS ............................................................................................. 1374 \nSECTION 3307 FLAMMABLE GASES ................................................................................................................................ 1374 \nSECTION 3308 EXPLOSIVE MATERIALS............................................................................................................................ 1375 \nSECTION 3309 PORTABLE GENERATORS ......................................................................................................................... 1376 \nSECTION 3310 FIRE REPORTING...................................................................................................................................... 1376 \nSECTION 3311 ACCESS FOR FIRE FIGHTING .................................................................................................................... 1376 \nSECTION 3312 MEANS OF EGRESS .................................................................................................................................. 1376 \nSECTION 3313 WATER SUPPLY FOR FIRE PROTECTION .................................................................................................. 1377 \nSECTION 3314 STANDPIPES ............................................................................................................................................ 1379 \nSECTION 3315 AUTOMATIC SPRINKLER SYSTEM ............................................................................................................ 1380 \nSECTION 3316 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1380 \nSECTION 3317 MOTORIZED CONSTRUCTION EQUIPMENT ............................................................................................ 1380 \nSECTION 3318 SAFEGUARDING ROOFING OPERATIONS ................................................................................................ 1381 \n —TIRE REBUILDING AND TIRE STORAGE ........................................................................................... 1386 \nSECTION 3401 GENERAL ................................................................................................................................................. 1387 \nSECTION 3402 DEFINITIONS ............................................................................................................................................ 1387 \nSECTION 3403 TIRE REBUILDING .................................................................................................................................... 1387 \nSECTION 3404 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1388 \nSECTION 3405 OUTDOOR STORAGE ............................................................................................................................... 1388 \nSECTION 3406 FIRE DEPARTMENT  ACCESS .................................................................................................................... 1389 \nSECTION 3407 FENCING .................................................................................................................................................. 1390 \nSECTION 3408 FIRE PROTECTION ................................................................................................................................... 1390 \nSECTION 3409 INDOOR STORAGE ARRANGEMENT ........................................................................................................ 1390 \n —WELDING AND OTHER HOT WORK ................................................................................................ 1393 \nSECTION 3501 GENERAL ................................................................................................................................................. 1393 \nSECTION 3502 DEFINITIONS ............................................................................................................................................ 1394 \nSECTION 3503 GENERAL REQUIREMENTS ...................................................................................................................... 1394 \nSECTION 3504 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1396 \nSECTION 3505 GAS WELDING AND CUTTING ................................................................................................................. 1399 \nSECTION 3506 ELECTRIC ARC HOT WORK ....................................................................................................................... 1402 \nSECTION 3507 CALCIUM CARBIDE SYSTEMS ................................................................................................................... 1403 \nSECTION 3508 ACETYLENE GENERATORS ....................................................................................................................... 1403 \nSECTION 3509 PIPING MANIFOLDS AND HOSE SYSTEMS FOR FUEL GASES AND OXYGEN ............................................. 1403 \nSECTION 3510 HOT WORK ON FLAMMABLE AND COMBUSTIBLE LIQUID STORAGE TANKS .......................................... 1405 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec3107"
    },
    {
      "page": 26,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxix \n \n —MARINAS...................................................................................................................................... 1409 \nSECTION 3601 SCOPE ...................................................................................................................................................... 1409 \nSECTION 3602 DEFINITIONS ............................................................................................................................................ 1409 \nSECTION 3603 GENERAL PRECAUTIONS ......................................................................................................................... 1409 \nSECTION 3604 FIRE PROTECTION EQUIPMENT ............................................................................................................... 1411 \nSECTION 3605 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1412 \n —COMBUSTIBLE FIBERS ................................................................................................................... 1415 \nSECTION 3701 GENERAL ................................................................................................................................................. 1415 \nSECTION 3702 DEFINITIONS ............................................................................................................................................ 1415 \nSECTION 3703 GENERAL PRECAUTIONS ......................................................................................................................... 1415 \nSECTION 3704 LOOSE FIBER STORAGE ........................................................................................................................... 1417 \nSECTION 3705 BALED STORAGE ...................................................................................................................................... 1418 \n —HIGHER EDUCATION LABORATORIES GENERAL COMMENTS .......................................................... 1421 \nSECTION 3801 GENERAL ................................................................................................................................................. 1422 \nSECTION 3802 DEFINITIONS ............................................................................................................................................ 1422 \nSECTION 3803 GENERAL SAFETY PROVISIONS ................................................................................................................ 1422 \nSECTION 3804 LABORATORY SUITE CONSTRUCTION ..................................................................................................... 1424 \nSECTION 3805 NONSPRINKLERED LABORATORIES ......................................................................................................... 1427 \nSECTION 3806 EXISTING SPRINKLERED LABORATORIES ................................................................................................. 1429 \n —PROCESSING AND EXTRACTION FACILITIES .................................................................................... 1433 \nSECTION 3901 GENERAL ................................................................................................................................................. 1433 \nSECTION 3902 DEFINITIONS ............................................................................................................................................ 1434 \nSECTION 3903 PROCESSING AND EXTRACTION .............................................................................................................. 1434 \nSECTION 3904 SYSTEMS AND EQUIPMENT .................................................................................................................... 1435 \nSECTION 3905 SAFETY SYSTEMS ..................................................................................................................................... 1437 \n —HAZARDOUS MATERIALS—GENERAL PROVISIONS ......................................................................... 1443 \nSECTION 5001 GENERAL ................................................................................................................................................. 1443 \nSECTION 5002 DEFINITIONS ............................................................................................................................................ 1454 \nSECTION 5003 GENERAL REQUIREMENTS ...................................................................................................................... 1455 \nSECTION 5004 STORAGE ................................................................................................................................................. 1481 \nSECTION 5005 USE, DISPENSING AND HANDLING .......................................................................................................... 1489 \n — AEROSOLS ................................................................................................................................... 1513 \nSECTION 5101 GENERAL ................................................................................................................................................. 1513 \nSECTION 5102 DEFINITIONS ............................................................................................................................................ 1514 \nSECTION 5103 CLASSIFICATION OF AEROSOL PRODUCTS .............................................................................................. 1514 \nSECTION 5104 INSIDE STORAGE OF AEROSOL PRODUCTS ............................................................................................. 1515 \nSECTION 5105 OUTSIDE STORAGE .................................................................................................................................. 1525 \nSECTION 5106 RETAIL DISPLAY ....................................................................................................................................... 1525 \nSECTION 5107 MANUFACTURING FACILITIES ................................................................................................................. 1530 \n —RESERVED ..................................................................................................................................... 1536 \n —COMPRESSED GASES ..................................................................................................................... 1537 \nSECTION 5301 GENERAL ................................................................................................................................................. 1538 \nSECTION 5302 DEFINITIONS ............................................................................................................................................ 1539 \nSECTION 5303 GENERAL REQUIREMENTS ...................................................................................................................... 1539 \nSECTION 5304 STORAGE OF COMPRESSED GASES ......................................................................................................... 1549 \nSECTION 5305 USE AND HANDLING OF COMPRESSED GASES ....................................................................................... 1549 \nSECTION 5306 MEDICAL GASES ...................................................................................................................................... 1551 \nSECTION 5307 COMPRESSED GASES NOT OTHERWISE REGULATED .............................................................................. 1553 \n —CORROSIVE MATERIALS ................................................................................................................ 1563 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxix \n \n —MARINAS...................................................................................................................................... 1409 \nSECTION 3601 SCOPE ...................................................................................................................................................... 1409 \nSECTION 3602 DEFINITIONS ............................................................................................................................................ 1409 \nSECTION 3603 GENERAL PRECAUTIONS ......................................................................................................................... 1409 \nSECTION 3604 FIRE PROTECTION EQUIPMENT ............................................................................................................... 1411 \nSECTION 3605 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1412 \n —COMBUSTIBLE FIBERS ................................................................................................................... 1415 \nSECTION 3701 GENERAL ................................................................................................................................................. 1415 \nSECTION 3702 DEFINITIONS ............................................................................................................................................ 1415 \nSECTION 3703 GENERAL PRECAUTIONS ......................................................................................................................... 1415 \nSECTION 3704 LOOSE FIBER STORAGE ........................................................................................................................... 1417 \nSECTION 3705 BALED STORAGE ...................................................................................................................................... 1418 \n —HIGHER EDUCATION LABORATORIES GENERAL COMMENTS .......................................................... 1421 \nSECTION 3801 GENERAL ................................................................................................................................................. 1422 \nSECTION 3802 DEFINITIONS ............................................................................................................................................ 1422 \nSECTION 3803 GENERAL SAFETY PROVISIONS ................................................................................................................ 1422 \nSECTION 3804 LABORATORY SUITE CONSTRUCTION ..................................................................................................... 1424 \nSECTION 3805 NONSPRINKLERED LABORATORIES ......................................................................................................... 1427 \nSECTION 3806 EXISTING SPRINKLERED LABORATORIES ................................................................................................. 1429 \n —PROCESSING AND EXTRACTION FACILITIES .................................................................................... 1433 \nSECTION 3901 GENERAL ................................................................................................................................................. 1433 \nSECTION 3902 DEFINITIONS ............................................................................................................................................ 1434 \nSECTION 3903 PROCESSING AND EXTRACTION .............................................................................................................. 1434 \nSECTION 3904 SYSTEMS AND EQUIPMENT .................................................................................................................... 1435 \nSECTION 3905 SAFETY SYSTEMS ..................................................................................................................................... 1437 \n —HAZARDOUS MATERIALS—GENERAL PROVISIONS ......................................................................... 1443 \nSECTION 5001 GENERAL ................................................................................................................................................. 1443 \nSECTION 5002 DEFINITIONS ............................................................................................................................................ 1454 \nSECTION 5003 GENERAL REQUIREMENTS ...................................................................................................................... 1455 \nSECTION 5004 STORAGE ................................................................................................................................................. 1481 \nSECTION 5005 USE, DISPENSING AND HANDLING .......................................................................................................... 1489 \n — AEROSOLS ................................................................................................................................... 1513 \nSECTION 5101 GENERAL ................................................................................................................................................. 1513 \nSECTION 5102 DEFINITIONS ............................................................................................................................................ 1514 \nSECTION 5103 CLASSIFICATION OF AEROSOL PRODUCTS .............................................................................................. 1514 \nSECTION 5104 INSIDE STORAGE OF AEROSOL PRODUCTS ............................................................................................. 1515 \nSECTION 5105 OUTSIDE STORAGE .................................................................................................................................. 1525 \nSECTION 5106 RETAIL DISPLAY ....................................................................................................................................... 1525 \nSECTION 5107 MANUFACTURING FACILITIES ................................................................................................................. 1530 \n —RESERVED ..................................................................................................................................... 1536 \n —COMPRESSED GASES ..................................................................................................................... 1537 \nSECTION 5301 GENERAL ................................................................................................................................................. 1538 \nSECTION 5302 DEFINITIONS ............................................................................................................................................ 1539 \nSECTION 5303 GENERAL REQUIREMENTS ...................................................................................................................... 1539 \nSECTION 5304 STORAGE OF COMPRESSED GASES ......................................................................................................... 1549 \nSECTION 5305 USE AND HANDLING OF COMPRESSED GASES ....................................................................................... 1549 \nSECTION 5306 MEDICAL GASES ...................................................................................................................................... 1551 \nSECTION 5307 COMPRESSED GASES NOT OTHERWISE REGULATED .............................................................................. 1553 \n —CORROSIVE MATERIALS ................................................................................................................ 1563 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec3601"
    },
    {
      "page": 27,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxx \n \nSECTION 5401 GENERAL ................................................................................................................................................. 1563 \nSECTION 5402 DEFINITION ............................................................................................................................................. 1564 \nSECTION 5403 GENERAL REQUIREMENTS ...................................................................................................................... 1564 \nSECTION 5404 STORAGE ................................................................................................................................................. 1564 \nSECTION 5405 USE .......................................................................................................................................................... 1565 \n —CRYOGENIC FLUIDS ....................................................................................................................... 1567 \nSECTION 5501 GENERAL ................................................................................................................................................. 1567 \nSECTION 5502 DEFINITIONS ............................................................................................................................................ 1568 \nSECTION 5503 GENERAL REQUIREMENTS ...................................................................................................................... 1568 \nSECTION 5504 STORAGE ................................................................................................................................................. 1574 \nSECTION 5505 USE AND HANDLING ............................................................................................................................... 1577 \n —EXPLOSIVES AND FIREWORKS ....................................................................................................... 1584 \nSECTION 5601 GENERAL ................................................................................................................................................. 1585 \nSECTION 5602 DEFINITIONS ............................................................................................................................................ 1592 \nSECTION 5603 RECORD KEEPING AND REPORTING ........................................................................................................ 1593 \nSECTION 5604 EXPLOSIVE MATERIALS STORAGE AND HANDLING ................................................................................. 1593 \nSECTION 5605 MANUFACTURE, ASSEMBLY AND TESTING OF EXPLOSIVES, EXPLOSIVE MATERIALS AND FIREWORKS . 1601 \nSECTION 5606 SMALL ARMS AMMUNITION AND SMALL ARMS AMMUNITION COMPONENTS ................................... 1607 \nSECTION 5607 BLASTING ................................................................................................................................................ 1612 \nSECTION 5608 FIREWORKS DISPLAY ............................................................................................................................... 1614 \nSECTION 5609 TEMPORARY STORAGE OF CONSUMER FIREWORKS .............................................................................. 1617 \n —FLAMMABLE AND COMBUSTIBLE LIQUIDS .................................................................................... 1627 \nSECTION 5701 GENERAL ................................................................................................................................................. 1628 \nSECTION 5702 DEFINITIONS ............................................................................................................................................ 1630 \nSECTION 5703 GENERAL REQUIREMENTS ...................................................................................................................... 1631 \nSECTION 5704 STORAGE ................................................................................................................................................. 1637 \nSECTION 5705 DISPENSING, USE, MIXING AND HANDLING ........................................................................................... 1678 \nSECTION 5706 SPECIAL OPERATIONS ............................................................................................................................. 1692 \nSECTION 5707 ON-DEMAND MOBILE FUELING OPERATIONS ........................................................................................ 1715 \n —FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS ........................................................... 1737 \nSECTION 5801 GENERAL ................................................................................................................................................. 1737 \nSECTION 5802 DEFINITIONS ............................................................................................................................................ 1738 \nSECTION 5803 GENERAL REQUIREMENTS ...................................................................................................................... 1738 \nSECTION 5804 STORAGE ................................................................................................................................................. 1741 \nSECTION 5805 USE .......................................................................................................................................................... 1741 \nSECTION 5806 FLAMMABLE CRYOGENIC FLUIDS ............................................................................................................ 1742 \nSECTION 5807 METAL HYDRIDE STORAGE SYSTEMS ...................................................................................................... 1746 \nSECTION 5808 HYDROGEN FUEL GAS ROOMS ................................................................................................................ 1749 \n —FLAMMABLE SOLIDS ..................................................................................................................... 1755 \nSECTION 5901 GENERAL ................................................................................................................................................. 1755 \nSECTION 5902 DEFINITIONS ............................................................................................................................................ 1756 \nSECTION 5903 GENERAL REQUIREMENTS ...................................................................................................................... 1756 \nSECTION 5904 STORAGE ................................................................................................................................................. 1756 \nSECTION 5905 USE .......................................................................................................................................................... 1757 \nSECTION 5906 MAGNESIUM ........................................................................................................................................... 1757 \n —HIGHLY TOXIC AND TOXIC MATERIALS .......................................................................................... 1766 \nSECTION 6001 GENERAL ................................................................................................................................................. 1766 \nSECTION 6002 DEFINITIONS ............................................................................................................................................ 1767 \nSECTION 6003 HIGHLY TOXIC AND TOXIC SOLIDS AND LIQUIDS .................................................................................... 1767 \nSECTION 6004 HIGHLY TOXIC AND TOXIC COMPRESSED GASES .................................................................................... 1770 \nSECTION 6005 OZONE GAS GENERATORS ...................................................................................................................... 1782 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxx \n \nSECTION 5401 GENERAL ................................................................................................................................................. 1563 \nSECTION 5402 DEFINITION ............................................................................................................................................. 1564 \nSECTION 5403 GENERAL REQUIREMENTS ...................................................................................................................... 1564 \nSECTION 5404 STORAGE ................................................................................................................................................. 1564 \nSECTION 5405 USE .......................................................................................................................................................... 1565 \n —CRYOGENIC FLUIDS ....................................................................................................................... 1567 \nSECTION 5501 GENERAL ................................................................................................................................................. 1567 \nSECTION 5502 DEFINITIONS ............................................................................................................................................ 1568 \nSECTION 5503 GENERAL REQUIREMENTS ...................................................................................................................... 1568 \nSECTION 5504 STORAGE ................................................................................................................................................. 1574 \nSECTION 5505 USE AND HANDLING ............................................................................................................................... 1577 \n —EXPLOSIVES AND FIREWORKS ....................................................................................................... 1584 \nSECTION 5601 GENERAL ................................................................................................................................................. 1585 \nSECTION 5602 DEFINITIONS ............................................................................................................................................ 1592 \nSECTION 5603 RECORD KEEPING AND REPORTING ........................................................................................................ 1593 \nSECTION 5604 EXPLOSIVE MATERIALS STORAGE AND HANDLING ................................................................................. 1593 \nSECTION 5605 MANUFACTURE, ASSEMBLY AND TESTING OF EXPLOSIVES, EXPLOSIVE MATERIALS AND FIREWORKS . 1601 \nSECTION 5606 SMALL ARMS AMMUNITION AND SMALL ARMS AMMUNITION COMPONENTS ................................... 1607 \nSECTION 5607 BLASTING ................................................................................................................................................ 1612 \nSECTION 5608 FIREWORKS DISPLAY ............................................................................................................................... 1614 \nSECTION 5609 TEMPORARY STORAGE OF CONSUMER FIREWORKS .............................................................................. 1617 \n —FLAMMABLE AND COMBUSTIBLE LIQUIDS .................................................................................... 1627 \nSECTION 5701 GENERAL ................................................................................................................................................. 1628 \nSECTION 5702 DEFINITIONS ............................................................................................................................................ 1630 \nSECTION 5703 GENERAL REQUIREMENTS ...................................................................................................................... 1631 \nSECTION 5704 STORAGE ................................................................................................................................................. 1637 \nSECTION 5705 DISPENSING, USE, MIXING AND HANDLING ........................................................................................... 1678 \nSECTION 5706 SPECIAL OPERATIONS ............................................................................................................................. 1692 \nSECTION 5707 ON-DEMAND MOBILE FUELING OPERATIONS ........................................................................................ 1715 \n —FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS ........................................................... 1737 \nSECTION 5801 GENERAL ................................................................................................................................................. 1737 \nSECTION 5802 DEFINITIONS ............................................................................................................................................ 1738 \nSECTION 5803 GENERAL REQUIREMENTS ...................................................................................................................... 1738 \nSECTION 5804 STORAGE ................................................................................................................................................. 1741 \nSECTION 5805 USE .......................................................................................................................................................... 1741 \nSECTION 5806 FLAMMABLE CRYOGENIC FLUIDS ............................................................................................................ 1742 \nSECTION 5807 METAL HYDRIDE STORAGE SYSTEMS ...................................................................................................... 1746 \nSECTION 5808 HYDROGEN FUEL GAS ROOMS ................................................................................................................ 1749 \n —FLAMMABLE SOLIDS ..................................................................................................................... 1755 \nSECTION 5901 GENERAL ................................................................................................................................................. 1755 \nSECTION 5902 DEFINITIONS ............................................................................................................................................ 1756 \nSECTION 5903 GENERAL REQUIREMENTS ...................................................................................................................... 1756 \nSECTION 5904 STORAGE ................................................................................................................................................. 1756 \nSECTION 5905 USE .......................................................................................................................................................... 1757 \nSECTION 5906 MAGNESIUM ........................................................................................................................................... 1757 \n —HIGHLY TOXIC AND TOXIC MATERIALS .......................................................................................... 1766 \nSECTION 6001 GENERAL ................................................................................................................................................. 1766 \nSECTION 6002 DEFINITIONS ............................................................................................................................................ 1767 \nSECTION 6003 HIGHLY TOXIC AND TOXIC SOLIDS AND LIQUIDS .................................................................................... 1767 \nSECTION 6004 HIGHLY TOXIC AND TOXIC COMPRESSED GASES .................................................................................... 1770 \nSECTION 6005 OZONE GAS GENERATORS ...................................................................................................................... 1782 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec5401"
    },
    {
      "page": 28,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxi \n \n —LIQUEFIED PETROLEUM GASES ...................................................................................................... 1791 \nSECTION 6101 GENERAL ................................................................................................................................................. 1791 \nSECTION 6102 DEFINITIONS ............................................................................................................................................ 1793 \nSECTION 6103 INSTALLATION OF EQUIPMENT ............................................................................................................... 1793 \nSECTION 6104 LOCATION OF LP-GAS CONTAINERS ........................................................................................................ 1795 \nSECTION 6105 PROHIBITED USE OF LP-GAS ................................................................................................................... 1797 \nSECTION 6106 DISPENSING AND OVERFILLING .............................................................................................................. 1798 \nSECTION 6107 SAFETY PRECAUTIONS AND DEVICES ...................................................................................................... 1799 \nSECTION 6108 FIRE PROTECTION ................................................................................................................................... 1799 \nSECTION 6109 STORAGE OF PORTABLE LP-GAS CONTAINERS AWAITING USE OR RESALE ............................................ 1800 \nSECTION 6110 LP-GAS CONTAINERS NOT IN SERVICE .................................................................................................... 1805 \nSECTION 6111 PARKING AND GARAGING OF LP-GAS TANK VEHICLES ........................................................................... 1805 \n —ORGANIC PEROXIDES .................................................................................................................... 1814 \nSECTION 6201 GENERAL ................................................................................................................................................. 1814 \nSECTION 6202 DEFINITION ............................................................................................................................................. 1815 \nSECTION 6203 GENERAL REQUIREMENTS ...................................................................................................................... 1815 \nSECTION 6204 STORAGE ................................................................................................................................................. 1816 \nSECTION 6205 USE .......................................................................................................................................................... 1820 \n —OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC FLUIDS ................................................ 1825 \nSECTION 6301 GENERAL ................................................................................................................................................. 1826 \nSECTION 6302 DEFINITIONS ............................................................................................................................................ 1826 \nSECTION 6303 GENERAL REQUIREMENTS ...................................................................................................................... 1827 \nSECTION 6304 STORAGE ................................................................................................................................................. 1829 \nSECTION 6305 USE .......................................................................................................................................................... 1832 \nSECTION 6306 LIQUID OXYGEN IN HOME HEALTH CARE ................................................................................................ 1833 \n —PYROPHORIC MATERIALS .............................................................................................................. 1841 \nSECTION 6401 GENERAL ................................................................................................................................................. 1842 \nSECTION 6402 DEFINITION ............................................................................................................................................. 1843 \nSECTION 6403 GENERAL REQUIREMENTS ...................................................................................................................... 1843 \nSECTION 6404 STORAGE ................................................................................................................................................. 1844 \nSECTION 6405 USE .......................................................................................................................................................... 1846 \n —PYROXYLIN (CELLULOSE NITRATE) PLASTICS .................................................................................. 1850 \nSECTION 6501 GENERAL ................................................................................................................................................. 1850 \nSECTION 6502 DEFINITIONS ............................................................................................................................................ 1851 \nSECTION 6503 GENERAL REQUIREMENTS ...................................................................................................................... 1851 \nSECTION 6504 STORAGE AND HANDLING ...................................................................................................................... 1852 \n —UNSTABLE (REACTIVE) MATERIALS ................................................................................................ 1856 \nSECTION 6601 GENERAL ................................................................................................................................................. 1856 \nSECTION 6602 DEFINITION ............................................................................................................................................. 1857 \nSECTION 6603 GENERAL REQUIREMENTS ...................................................................................................................... 1857 \nSECTION 6604 STORAGE ................................................................................................................................................. 1859 \nSECTION 6605 USE .......................................................................................................................................................... 1861 \n —WATER-REACTIVE SOLIDS AND LIQUIDS ........................................................................................ 1864 \nSECTION 6701 GENERAL ................................................................................................................................................. 1864 \nSECTION 6702 DEFINITION ............................................................................................................................................. 1865 \nSECTION 6703 GENERAL REQUIREMENTS ...................................................................................................................... 1865 \nSECTION 6704 STORAGE ................................................................................................................................................. 1865 \nSECTION 6705 USE .......................................................................................................................................................... 1868 \n —REFERENCED STANDARDS ............................................................................................................. 1875 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxi \n \n —LIQUEFIED PETROLEUM GASES ...................................................................................................... 1791 \nSECTION 6101 GENERAL ................................................................................................................................................. 1791 \nSECTION 6102 DEFINITIONS ............................................................................................................................................ 1793 \nSECTION 6103 INSTALLATION OF EQUIPMENT ............................................................................................................... 1793 \nSECTION 6104 LOCATION OF LP-GAS CONTAINERS ........................................................................................................ 1795 \nSECTION 6105 PROHIBITED USE OF LP-GAS ................................................................................................................... 1797 \nSECTION 6106 DISPENSING AND OVERFILLING .............................................................................................................. 1798 \nSECTION 6107 SAFETY PRECAUTIONS AND DEVICES ...................................................................................................... 1799 \nSECTION 6108 FIRE PROTECTION ................................................................................................................................... 1799 \nSECTION 6109 STORAGE OF PORTABLE LP-GAS CONTAINERS AWAITING USE OR RESALE ............................................ 1800 \nSECTION 6110 LP-GAS CONTAINERS NOT IN SERVICE .................................................................................................... 1805 \nSECTION 6111 PARKING AND GARAGING OF LP-GAS TANK VEHICLES ........................................................................... 1805 \n —ORGANIC PEROXIDES .................................................................................................................... 1814 \nSECTION 6201 GENERAL ................................................................................................................................................. 1814 \nSECTION 6202 DEFINITION ............................................................................................................................................. 1815 \nSECTION 6203 GENERAL REQUIREMENTS ...................................................................................................................... 1815 \nSECTION 6204 STORAGE ................................................................................................................................................. 1816 \nSECTION 6205 USE .......................................................................................................................................................... 1820 \n —OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC FLUIDS ................................................ 1825 \nSECTION 6301 GENERAL ................................................................................................................................................. 1826 \nSECTION 6302 DEFINITIONS ............................................................................................................................................ 1826 \nSECTION 6303 GENERAL REQUIREMENTS ...................................................................................................................... 1827 \nSECTION 6304 STORAGE ................................................................................................................................................. 1829 \nSECTION 6305 USE .......................................................................................................................................................... 1832 \nSECTION 6306 LIQUID OXYGEN IN HOME HEALTH CARE ................................................................................................ 1833 \n —PYROPHORIC MATERIALS .............................................................................................................. 1841 \nSECTION 6401 GENERAL ................................................................................................................................................. 1842 \nSECTION 6402 DEFINITION ............................................................................................................................................. 1843 \nSECTION 6403 GENERAL REQUIREMENTS ...................................................................................................................... 1843 \nSECTION 6404 STORAGE ................................................................................................................................................. 1844 \nSECTION 6405 USE .......................................................................................................................................................... 1846 \n —PYROXYLIN (CELLULOSE NITRATE) PLASTICS .................................................................................. 1850 \nSECTION 6501 GENERAL ................................................................................................................................................. 1850 \nSECTION 6502 DEFINITIONS ............................................................................................................................................ 1851 \nSECTION 6503 GENERAL REQUIREMENTS ...................................................................................................................... 1851 \nSECTION 6504 STORAGE AND HANDLING ...................................................................................................................... 1852 \n —UNSTABLE (REACTIVE) MATERIALS ................................................................................................ 1856 \nSECTION 6601 GENERAL ................................................................................................................................................. 1856 \nSECTION 6602 DEFINITION ............................................................................................................................................. 1857 \nSECTION 6603 GENERAL REQUIREMENTS ...................................................................................................................... 1857 \nSECTION 6604 STORAGE ................................................................................................................................................. 1859 \nSECTION 6605 USE .......................................................................................................................................................... 1861 \n —WATER-REACTIVE SOLIDS AND LIQUIDS ........................................................................................ 1864 \nSECTION 6701 GENERAL ................................................................................................................................................. 1864 \nSECTION 6702 DEFINITION ............................................................................................................................................. 1865 \nSECTION 6703 GENERAL REQUIREMENTS ...................................................................................................................... 1865 \nSECTION 6704 STORAGE ................................................................................................................................................. 1865 \nSECTION 6705 USE .......................................................................................................................................................... 1868 \n —REFERENCED STANDARDS ............................................................................................................. 1875 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6101"
    },
    {
      "page": 29,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxii \n \nAPPENDIX A —BOARD OF APPEALS ...................................................................................................................... 1896 \nA101 GENERAL ................................................................................................................................................................ 1896 \nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS ................................................................................. 1901 \nB101 GENERAL ................................................................................................................................................................ 1902 \nB102 DEFINITIONS .......................................................................................................................................................... 1902 \nB103 MODIFICATIONS ...................................................................................................................................................... 1902 \nB104 FIRE-FLOW CALCULATION AREA ............................................................................................................................ 1903 \nB105 FIRE-FLOW REQUIREMENTS FOR BUILDINGS ........................................................................................................ 1904 \nB106 REFERENCED STANDARDS ..................................................................................................................................... 1906 \nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION ............................................................................. 1911 \nC101 GENERAL ................................................................................................................................................................ 1911 \nC102 NUMBER OF FIRE HYDRANTS ................................................................................................................................. 1911 \nC103 FIRE HYDRANT SPACING ........................................................................................................................................ 1913 \nC104 CONSIDERATION OF EXISTING FIRE HYDRANTS ..................................................................................................... 1913 \nC105 REFERENCED STANDARDS ...................................................................................................................................... 1913 \nAPPENDIX D —FIRE APPARATUS ACCESS ROADS .................................................................................................. 1920 \nD101 GENERAL ................................................................................................................................................................ 1920 \nD102 REQUIRED ACCESS ................................................................................................................................................. 1920 \nD103 MINIMUM SPECIFICATIONS .................................................................................................................................. 1920 \nD104 COMMERCIAL AND INDUSTRIAL DEVELOPMENTS ................................................................................................ 1922 \nD105 AERIAL FIRE APPARATUS ACCESS ROADS .............................................................................................................. 1923 \nD106 MULTIPLE-FAMILY RESIDENTIAL DEVELOPMENTS ................................................................................................ 1924 \nD107 ONEOR TWO-FAMILY RESIDENTIAL DEVELOPMENTS ........................................................................................... 1924 \nD108 REFERENCED STANDARDS ..................................................................................................................................... 1925 \nAPPENDIX E —HAZARD CATEGORIES .................................................................................................................... 1930 \nE101 GENERAL ................................................................................................................................................................ 1930 \nE102 HAZARD CATEGORIES ............................................................................................................................................ 1930 \nE103 EVALUATION OF HAZARDS ..................................................................................................................................... 1938 \nE104 REFERENCED STANDARDS ...................................................................................................................................... 1944 \nAPPENDIX F —HAZARD RANKING ......................................................................................................................... 1946 \nF101 GENERAL ................................................................................................................................................................ 1946 \nF102 REFERENCED STANDARDS ...................................................................................................................................... 1947 \nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS ............................................................ 1950 \nG101 GENERAL ................................................................................................................................................................ 1950 \nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS ..................................................................................................................... 1954 \nH101 HMMP ................................................................................................................................................................... 1954 \nH102 HMIS ...................................................................................................................................................................... 1955 \nH103 EMERGENCY PLAN ................................................................................................................................................. 1956 \nH104 REFERENCED STANDARDS ..................................................................................................................................... 1957 \nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS ......................................................... 1965 \nI101 NONCOMPLIANT CONDITIONS ............................................................................................................................... 1965 \nI102 REFERENCED STANDARDS ...................................................................................................................................... 1967 \nAPPENDIX J —BUILDING INFORMATION SIGNS .................................................................................................... 1969 \nJ101 GENERAL ................................................................................................................................................................. 1969 \nJ102 REFERENCED STANDARDS ...................................................................................................................................... 1972 \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ........................... 1975 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxii \n \nAPPENDIX A —BOARD OF APPEALS ...................................................................................................................... 1896 \nA101 GENERAL ................................................................................................................................................................ 1896 \nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS ................................................................................. 1901 \nB101 GENERAL ................................................................................................................................................................ 1902 \nB102 DEFINITIONS .......................................................................................................................................................... 1902 \nB103 MODIFICATIONS ...................................................................................................................................................... 1902 \nB104 FIRE-FLOW CALCULATION AREA ............................................................................................................................ 1903 \nB105 FIRE-FLOW REQUIREMENTS FOR BUILDINGS ........................................................................................................ 1904 \nB106 REFERENCED STANDARDS ..................................................................................................................................... 1906 \nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION ............................................................................. 1911 \nC101 GENERAL ................................................................................................................................................................ 1911 \nC102 NUMBER OF FIRE HYDRANTS ................................................................................................................................. 1911 \nC103 FIRE HYDRANT SPACING ........................................................................................................................................ 1913 \nC104 CONSIDERATION OF EXISTING FIRE HYDRANTS ..................................................................................................... 1913 \nC105 REFERENCED STANDARDS ...................................................................................................................................... 1913 \nAPPENDIX D —FIRE APPARATUS ACCESS ROADS .................................................................................................. 1920 \nD101 GENERAL ................................................................................................................................................................ 1920 \nD102 REQUIRED ACCESS ................................................................................................................................................. 1920 \nD103 MINIMUM SPECIFICATIONS .................................................................................................................................. 1920 \nD104 COMMERCIAL AND INDUSTRIAL DEVELOPMENTS ................................................................................................ 1922 \nD105 AERIAL FIRE APPARATUS ACCESS ROADS .............................................................................................................. 1923 \nD106 MULTIPLE-FAMILY RESIDENTIAL DEVELOPMENTS ................................................................................................ 1924 \nD107 ONEOR TWO-FAMILY RESIDENTIAL DEVELOPMENTS ........................................................................................... 1924 \nD108 REFERENCED STANDARDS ..................................................................................................................................... 1925 \nAPPENDIX E —HAZARD CATEGORIES .................................................................................................................... 1930 \nE101 GENERAL ................................................................................................................................................................ 1930 \nE102 HAZARD CATEGORIES ............................................................................................................................................ 1930 \nE103 EVALUATION OF HAZARDS ..................................................................................................................................... 1938 \nE104 REFERENCED STANDARDS ...................................................................................................................................... 1944 \nAPPENDIX F —HAZARD RANKING ......................................................................................................................... 1946 \nF101 GENERAL ................................................................................................................................................................ 1946 \nF102 REFERENCED STANDARDS ...................................................................................................................................... 1947 \nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS ............................................................ 1950 \nG101 GENERAL ................................................................................................................................................................ 1950 \nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS ..................................................................................................................... 1954 \nH101 HMMP ................................................................................................................................................................... 1954 \nH102 HMIS ...................................................................................................................................................................... 1955 \nH103 EMERGENCY PLAN ................................................................................................................................................. 1956 \nH104 REFERENCED STANDARDS ..................................................................................................................................... 1957 \nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS ......................................................... 1965 \nI101 NONCOMPLIANT CONDITIONS ............................................................................................................................... 1965 \nI102 REFERENCED STANDARDS ...................................................................................................................................... 1967 \nAPPENDIX J —BUILDING INFORMATION SIGNS .................................................................................................... 1969 \nJ101 GENERAL ................................................................................................................................................................. 1969 \nJ102 REFERENCED STANDARDS ...................................................................................................................................... 1972 \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ........................... 1975 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6101"
    },
    {
      "page": 30,
      "text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxiii \n \nK101 GENERAL ................................................................................................................................................................ 1975 \nK102 FIRE SAFETY REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ....................................................... 1975 \nK103 INCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES ............................................................................ 1978 \nK104 MEANS OF EGRESS REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ............................................ 1980 \nK105 REFERENCED STANDARDS ..................................................................................................................................... 1981 \nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT SYSTEMS ................................................ 1984 \nL101 GENERAL ................................................................................................................................................................ 1984 \nL102 DEFINITIONS ........................................................................................................................................................... 1985 \nL103 PERMITS ................................................................................................................................................................. 1985 \nL104 DESIGN AND INSTALLATION ................................................................................................................................... 1985 \nL105 ACCEPTANCE TESTS ................................................................................................................................................ 1988 \nL106 INSPECTION, TESTING AND MAINTENANCE ........................................................................................................... 1989 \nL107 REFERENCED STANDARDS ...................................................................................................................................... 1989 \nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER REQUIREMENT ............................ 1992 \nM101 SCOPE ................................................................................................................................................................... 1992 \nM102 WHERE REQUIRED ................................................................................................................................................ 1993 \nM103 COMPLIANCE ........................................................................................................................................................ 1993 \nM104 REFERENCED STANDARD ...................................................................................................................................... 1993 \nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS ................................................................................... 1995 \nN101 GENERAL ................................................................................................................................................................ 1995 \nN102 DEFINITIONS .......................................................................................................................................................... 1996 \nN103 PUBLIC SAFETY FOR EVENTS .................................................................................................................................. 1996 \nN104 INTERIOR FINISH AND DECORATIVE MATERIALS .................................................................................................. 1997 \nN105 MULTIPLE-LEVEL BOOTHS ..................................................................................................................................... 1997 \nN106 COVERED BOOTHS ................................................................................................................................................. 1998 \nN107 DISPLAY AND STORAGE OF HAZARDOUS AND COMBUSTIBLE MATERIALS .......................................................... 1998 \nN108 MEANS OF EGRESS ................................................................................................................................................ 1999 \nN109 REFERENCED STANDARDS ..................................................................................................................................... 2000 \n-\n",
      "code_text": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxxiii \n \nK101 GENERAL ................................................................................................................................................................ 1975 \nK102 FIRE SAFETY REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ....................................................... 1975 \nK103 INCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES ............................................................................ 1978 \nK104 MEANS OF EGRESS REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ............................................ 1980 \nK105 REFERENCED STANDARDS ..................................................................................................................................... 1981 \nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT SYSTEMS ................................................ 1984 \nL101 GENERAL ................................................................................................................................................................ 1984 \nL102 DEFINITIONS ........................................................................................................................................................... 1985 \nL103 PERMITS ................................................................................................................................................................. 1985 \nL104 DESIGN AND INSTALLATION ................................................................................................................................... 1985 \nL105 ACCEPTANCE TESTS ................................................................................................................................................ 1988 \nL106 INSPECTION, TESTING AND MAINTENANCE ........................................................................................................... 1989 \nL107 REFERENCED STANDARDS ...................................................................................................................................... 1989 \nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER REQUIREMENT ............................ 1992 \nM101 SCOPE ................................................................................................................................................................... 1992 \nM102 WHERE REQUIRED ................................................................................................................................................ 1993 \nM103 COMPLIANCE ........................................................................................................................................................ 1993 \nM104 REFERENCED STANDARD ...................................................................................................................................... 1993 \nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS ................................................................................... 1995 \nN101 GENERAL ................................................................................................................................................................ 1995 \nN102 DEFINITIONS .......................................................................................................................................................... 1996 \nN103 PUBLIC SAFETY FOR EVENTS .................................................................................................................................. 1996 \nN104 INTERIOR FINISH AND DECORATIVE MATERIALS .................................................................................................. 1997 \nN105 MULTIPLE-LEVEL BOOTHS ..................................................................................................................................... 1997 \nN106 COVERED BOOTHS ................................................................................................................................................. 1998 \nN107 DISPLAY AND STORAGE OF HAZARDOUS AND COMBUSTIBLE MATERIALS .......................................................... 1998 \nN108 MEANS OF EGRESS ................................................................................................................................................ 1999 \nN109 REFERENCED STANDARDS ..................................................................................................................................... 2000 \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6101"
    },
    {
      "page": 31,
      "text": "Part I—Administrative and definitions \n \n  \nSBC 801-CC-2024 \n1 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart I—Administrative and definitions \n-\n",
      "code_text": "Part I—Administrative and definitions \n \n  \nSBC 801-CC-2024 \n1 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart I—Administrative and definitions \n-",
      "commentary": "",
      "chapter_id": "ch67",
      "section_id": "sec6101"
    },
    {
      "page": 32,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n2 \n \n—SCOPE AND ADMINISTRATION \n❖ \nGeneral Comments \n \nThis chapter addresses the administration and \nenforcement of the code. The objectives and \nmandate for enforcement are beyond the \nscope of this chapter. Before adopting the \ncode, adopting government must establish an \nagency with staff trained to administer and \nenforce \nthe \ncode. \nThe \nadministrative \nrelationships, designation of the enforcement \nauthority (fire official), funding, training and \ncertification of inspectors and scope of the \nenforcement program are determined by the \nadopting body. \n \nManagement personnel generally perform \nfunctions, such as planning, organizing, \ndirecting, controlling, analyzing and budgeting. \nThough the code administrator’s duties may \ninclude all of these functions, this chapter takes \na \nmuch \nnarrower \nview \nof \nthe \ncode \nadministrative function, dealing mainly with \ntechnical and legal areas. Fire prevention code \nadministration must be considered in the \ncontext of a complex environment containing \npolitical, social, economic, technical and legal \ndimensions. Enforcement, too, is a broad, all-\ninclusive term that includes a range of activities \naimed at identifying and eliminating hazards; in \nthis case, hazards causing or contributing to a \nfire or impairing life safety. \n \nFour functions are commonly associated with \nenforcement: inspecting, detecting, notifying \nand reporting [see Commentary Figure 1(1)]. \nThis chapter describes the technical and legal \nrequirements associated with administering a \ncode enforcement program to achieve these \nfunctions. The examination of these concepts \nspecifically provides a better understanding of \nthe fire official’s authority, duties and liabilities. \n \nTwo main duties of the fire official are \nadministration \nand \nenforcement. \nIn \nadministration, the following concepts are most \nimportant: \n❖ \nCode Administrative Environment \n \nMany administrative or management functions \nare not addressed in the code. Before the \nprovisions of this document can be of any use, \nmany basic questions must be answered. \nJurisdictions adopting a code enforcement \nprogram are using discretionary powers to fulfill \na community need. The need in the community \nmust be clearly identified, the program mission \nclearly established and the most appropriate \ndelivery system selected. To address the \ntechnical and legal demands of the code \nadministrative environment, the code assumes \nthat jurisdictions adopting the document are \ninterested in protecting the health, safety and \nwelfare of its citizens from the effects of fires \nand explosions. Finally, the code assigns \nprincipal responsibility for enforcing this \ndocument to the department or agency (fire \ndepartment or fire prevention bureau) most \nfrequently available to perform this mission. \n \nThe particular objectives and social or political \nmandate of a code enforcement program are \nnot considered in the context of this document. \nThese items, however, are often cited as the \nmost frustrating problems faced by code \nadministrators. Code enforcers often complain \nof being overwhelmed by demands for leniency \nor special \nconsideration \nbased on \nthe \neconomic, social or political effects of their \ndecisions. \n \nAs stated, this chapter establishes ground \nrules for enforcing the code; however, these \nground rules are only the technical and legal \nrequirements binding both fire officials and the \ngeneral public. For guidance on the political, \nsocial and economic considerations associated \nwith code enforcement activities, adopting \nauthorities must turn elsewhere; however, \nnone of this is intended to imply that these \nconsiderations are absent from the code \nprocess. In the end, each jurisdiction must give \ncareful \nconsideration \nto \nhow \nthese \nrequirements should be adopted; who should \nbe responsible for enforcing them; how \nenforcement personnel should be trained; how \nthe operation will be financed; and when and \nhow to modify or change operations, if \nnecessary. These considerations deserve \ncareful, thorough public attention before a \ndecision is made to adopt and enforce the \ncode. \n❖ \nScope and Applicability of the Code \n \nThe code applies to new and existing \nstructures and premises as prescribed in \nSections 102.1 and 102.2, in matters related to \noccupancy and maintenance for the protection \nof lives and property from fire. Conditions \nrelated to fire spread, occupant hazard \nprotection and maintenance are regulated as \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n2 \n \n—SCOPE AND ADMINISTRATION",
      "commentary": "General Comments \n \nThis chapter addresses the administration and \nenforcement of the code. The objectives and \nmandate for enforcement are beyond the \nscope of this chapter. Before adopting the \ncode, adopting government must establish an \nagency with staff trained to administer and \nenforce \nthe \ncode. \nThe \nadministrative \nrelationships, designation of the enforcement \nauthority (fire official), funding, training and \ncertification of inspectors and scope of the \nenforcement program are determined by the \nadopting body. \n \nManagement personnel generally perform \nfunctions, such as planning, organizing, \ndirecting, controlling, analyzing and budgeting. \nThough the code administrator’s duties may \ninclude all of these functions, this chapter takes \na \nmuch \nnarrower \nview \nof \nthe \ncode \nadministrative function, dealing mainly with \ntechnical and legal areas. Fire prevention code \nadministration must be considered in the \ncontext of a complex environment containing \npolitical, social, economic, technical and legal \ndimensions. Enforcement, too, is a broad, all-\ninclusive term that includes a range of activities \naimed at identifying and eliminating hazards; in \nthis case, hazards causing or contributing to a \nfire or impairing life safety. \n \nFour functions are commonly associated with \nenforcement: inspecting, detecting, notifying \nand reporting [see Commentary Figure 1(1)]. \nThis chapter describes the technical and legal \nrequirements associated with administering a \ncode enforcement program to achieve these \nfunctions. The examination of these concepts \nspecifically provides a better understanding of \nthe fire official’s authority, duties and liabilities. \n \nTwo main duties of the fire official are \nadministration \nand \nenforcement. \nIn \nadministration, the following concepts are most \nimportant:\n\n❖ Code Administrative Environment \n \nMany administrative or management functions \nare not addressed in the code. Before the \nprovisions of this document can be of any use, \nmany basic questions must be answered. \nJurisdictions adopting a code enforcement \nprogram are using discretionary powers to fulfill \na community need. The need in the community \nmust be clearly identified, the program mission \nclearly established and the most appropriate \ndelivery system selected. To address the \ntechnical and legal demands of the code \nadministrative environment, the code assumes \nthat jurisdictions adopting the document are \ninterested in protecting the health, safety and \nwelfare of its citizens from the effects of fires \nand explosions. Finally, the code assigns \nprincipal responsibility for enforcing this \ndocument to the department or agency (fire \ndepartment or fire prevention bureau) most \nfrequently available to perform this mission. \n \nThe particular objectives and social or political \nmandate of a code enforcement program are \nnot considered in the context of this document. \nThese items, however, are often cited as the \nmost frustrating problems faced by code \nadministrators. Code enforcers often complain \nof being overwhelmed by demands for leniency \nor special \nconsideration \nbased on \nthe \neconomic, social or political effects of their \ndecisions. \n \nAs stated, this chapter establishes ground \nrules for enforcing the code; however, these \nground rules are only the technical and legal \nrequirements binding both fire officials and the \ngeneral public. For guidance on the political, \nsocial and economic considerations associated \nwith code enforcement activities, adopting \nauthorities must turn elsewhere; however, \nnone of this is intended to imply that these \nconsiderations are absent from the code \nprocess. In the end, each jurisdiction must give \ncareful \nconsideration \nto \nhow \nthese \nrequirements should be adopted; who should \nbe responsible for enforcing them; how \nenforcement personnel should be trained; how \nthe operation will be financed; and when and \nhow to modify or change operations, if \nnecessary. These considerations deserve \ncareful, thorough public attention before a \ndecision is made to adopt and enforce the \ncode.\n\n❖ Scope and Applicability of the Code \n \nThe code applies to new and existing \nstructures and premises as prescribed in \nSections 102.1 and 102.2, in matters related to \noccupancy and maintenance for the protection \nof lives and property from fire. Conditions \nrelated to fire spread, occupant hazard \nprotection and maintenance are regulated as \n-",
      "chapter_id": "ch1",
      "section_id": "sec6101"
    },
    {
      "page": 33,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n3 \n \nfollows: \n \nRetroactivity: Because the code applies to \nboth new and existing structures and premises \nas prescribed in Sections 102.1 and 102.2, the \nexisting building provisions may be considered \nretroactive. Existing structures and premises \nbuilt in compliance with the codes and \nstandards in effect at the time of their original \nconstruction or alteration are not in all cases \nexempt from code compliance. \n \nOther codes and standards: The code relies \nheavily on other codes and standards to \nspecify a means of complying with its \nprovisions, including, among others, SBC 201, \nSBC 501, SBC 1201 and the standards \nreferenced in the text. Additionally, other \ngovernment regulations may establish certain \nrequirements related to fire protection and life \nsafety. Code requirements are intended to \ncomplement other regulations. When conflicts \narise between code provisions and the \nreferenced standards, the code provisions \napply. Where a standard provides additional \ntechnical detail or guidance beyond that \nprovided in the related code text, the fire official \nmust use judgment when applying these \nprovisions to prevent conflicts with the code \nprovisions. If a conflict arises, it is the fire \nofficial’s duty to determine which provisions \nsecure the code’s intent. When a conflict \nbetween codes or other legal action causes a \nportion of this document to be “struck down,” \nsuch action is not intended to invalidate the \nremaining code provisions. The severability of \ncode provisions, however, does not imply that \nthese same provisions should be considered or \napplied outside of their context as a part of the \ncode. \n❖ \nFire official’s Judgment \n \nThe code relies heavily not only on other codes \nand standards but also on the judgment and \nexperience of the fire official. \n \nApproval: The code details occupancy and \nmaintenance requirements; however, it relies \nheavily on performance criteria, as opposed to \ndetailed specifications, to accomplish this task. \nThe fire official, therefore, must exercise \njudgment \nwhen \napproving \nor \npermitting \noperations, \nprocesses \nand \nprocedures \nrequired by the code. Proof of compliance may \ninclude certification or labeling by independent \ntesting laboratories; however, regardless of the \nconclusions of these external agencies and \nauthorities, the fire official remains the sole \njudge of what fulfills the intent of the code. This \nbecomes particularly important when the fire \nofficial is asked to evaluate equivalent methods \nand materials. Having piles of data may seem \nhelpful, but the data may prove to be \nmeaningless when it is considered in the \ncontext of the code’s intent. Data in support of \nalternative methods and materials must \ndemonstrate not only compliance with the \ncode’s intent but also relevance to the issues \nat hand. Evidence, such as a label or an \nindependent laboratory test report, may \nsometimes be used inappropriately to support \nan application for recognition of equivalency. \nThe fire official must evaluate all submitted \nevidence to make sure it applies to its intended \nuse, as well as to the code’s intent. In an \nincreasingly technical and litigious society, \nlearning how to make such judgments may be \nthe biggest challenge facing fire officials. \nRelying on strict interpretations of intent or the \n“letter” of the code may be the conservative \nway, but conservative approaches may simply \nincrease the social and political pressures \nconfronting fire officials. Decision-making aids \nemploying contemporary computer technology \npermit a designer to propose more innovative \nand creative responses to complex problems. \nfire officials must begin to recognize, use and \ninterpret these tools and data to maintain \neffective protection. These models permit \ndesigners to quickly and easily evaluate the \nrelationships and performance of a variety of \ncomplex variables. \n \nAnother model that does not rely on a computer \nis NFPA 550 [see Commentary  Figure 1(2)]. \nThis model requires little training to use or \nunderstand \nand \nis \nan \nall \ninclusive \nrepresentation of the variables contributing to \nfire safety. The model may, therefore, serve as \na useful tool for qualitatively evaluating the \ncontribution of various approaches to an \noverall fire safety system. Once equivalent \nalternative methods have been identified using \nthe Fire Safety Concepts Tree (see “General \nComments” \nin \nChapter \n3), \nquantitative \n(cost/benefit) analyses may be applied. \n❖ \n Enforcement \n \nThe enforcement duty of the fire official’s \nposition is composed of four distinct functions: \ninspection, \ndetection, \nnotification \nand \nreporting. All four functions define phases in \nthe enforcement process duties of fire officials. \n \nDuring \nthe \ncode \nenforcement \nprocess, \nstructures or premises requiring inspections \nare identified. Inspectors are assigned and \ninspections are performed. During these \ninspections, any code violations found are \nusually noted. Then, the owner or occupant is \nverbally advised or notified that the deficiencies \nnoted are code violations. To promote code \ncompliance, \nthe \ninspector \nmay \nsuggest \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n3 \n \nfollows: \n \nRetroactivity: Because the code applies to \nboth new and existing structures and premises \nas prescribed in Sections 102.1 and 102.2, the \nexisting building provisions may be considered \nretroactive. Existing structures and premises \nbuilt in compliance with the codes and \nstandards in effect at the time of their original \nconstruction or alteration are not in all cases \nexempt from code compliance. \n \nOther codes and standards: The code relies \nheavily on other codes and standards to \nspecify a means of complying with its \nprovisions, including, among others, SBC 201, \nSBC 501, SBC 1201 and the standards \nreferenced in the text. Additionally, other \ngovernment regulations may establish certain \nrequirements related to fire protection and life \nsafety. Code requirements are intended to \ncomplement other regulations. When conflicts \narise between code provisions and the \nreferenced standards, the code provisions \napply. Where a standard provides additional \ntechnical detail or guidance beyond that \nprovided in the related code text, the fire official \nmust use judgment when applying these \nprovisions to prevent conflicts with the code \nprovisions. If a conflict arises, it is the fire \nofficial’s duty to determine which provisions \nsecure the code’s intent. When a conflict \nbetween codes or other legal action causes a \nportion of this document to be “struck down,” \nsuch action is not intended to invalidate the \nremaining code provisions. The severability of \ncode provisions, however, does not imply that \nthese same provisions should be considered or \napplied outside of their context as a part of the \ncode.",
      "commentary": "Fire official’s Judgment \n \nThe code relies heavily not only on other codes \nand standards but also on the judgment and \nexperience of the fire official. \n \nApproval: The code details occupancy and \nmaintenance requirements; however, it relies \nheavily on performance criteria, as opposed to \ndetailed specifications, to accomplish this task. \nThe fire official, therefore, must exercise \njudgment \nwhen \napproving \nor \npermitting \noperations, \nprocesses \nand \nprocedures \nrequired by the code. Proof of compliance may \ninclude certification or labeling by independent \ntesting laboratories; however, regardless of the \nconclusions of these external agencies and \nauthorities, the fire official remains the sole \njudge of what fulfills the intent of the code. This \nbecomes particularly important when the fire \nofficial is asked to evaluate equivalent methods \nand materials. Having piles of data may seem \nhelpful, but the data may prove to be \nmeaningless when it is considered in the \ncontext of the code’s intent. Data in support of \nalternative methods and materials must \ndemonstrate not only compliance with the \ncode’s intent but also relevance to the issues \nat hand. Evidence, such as a label or an \nindependent laboratory test report, may \nsometimes be used inappropriately to support \nan application for recognition of equivalency. \nThe fire official must evaluate all submitted \nevidence to make sure it applies to its intended \nuse, as well as to the code’s intent. In an \nincreasingly technical and litigious society, \nlearning how to make such judgments may be \nthe biggest challenge facing fire officials. \nRelying on strict interpretations of intent or the \n“letter” of the code may be the conservative \nway, but conservative approaches may simply \nincrease the social and political pressures \nconfronting fire officials. Decision-making aids \nemploying contemporary computer technology \npermit a designer to propose more innovative \nand creative responses to complex problems. \nfire officials must begin to recognize, use and \ninterpret these tools and data to maintain \neffective protection. These models permit \ndesigners to quickly and easily evaluate the \nrelationships and performance of a variety of \ncomplex variables. \n \nAnother model that does not rely on a computer \nis NFPA 550 [see Commentary  Figure 1(2)]. \nThis model requires little training to use or \nunderstand \nand \nis \nan \nall \ninclusive \nrepresentation of the variables contributing to \nfire safety. The model may, therefore, serve as \na useful tool for qualitatively evaluating the \ncontribution of various approaches to an \noverall fire safety system. Once equivalent \nalternative methods have been identified using \nthe Fire Safety Concepts Tree (see “General \nComments” \nin \nChapter \n3), \nquantitative \n(cost/benefit) analyses may be applied.\n\n❖ Enforcement \n \nThe enforcement duty of the fire official’s \nposition is composed of four distinct functions: \ninspection, \ndetection, \nnotification \nand \nreporting. All four functions define phases in \nthe enforcement process duties of fire officials. \n \nDuring \nthe \ncode \nenforcement \nprocess, \nstructures or premises requiring inspections \nare identified. Inspectors are assigned and \ninspections are performed. During these \ninspections, any code violations found are \nusually noted. Then, the owner or occupant is \nverbally advised or notified that the deficiencies \nnoted are code violations. To promote code \ncompliance, \nthe \ninspector \nmay \nsuggest \n-",
      "chapter_id": "ch1",
      "section_id": "sec6101"
    },
    {
      "page": 34,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n4 \n \nremedial actions that may be taken to establish \ncompliance. Finally, a written violation notice \nserving as further notice to the owner or \noccupant is issued. The written notice also \nserves as a permanent record or report of the \ninspection. \n❖ \nInspection \n \nInspections are careful examinations of plans \nor premises for the presence of fire and life \nsafety hazards. Upon observing a hazardous \ncondition, the fire official begins a process \ndirected at correcting the situation. This may be \naccomplished by removing or eliminating the \nhazardous \ncondition \nor \nproviding \nsome \ncountermeasure designed to lessen its effects \non the property, occupants or neighbors. \nInspections should demonstrate a systematic \nmethod that keeps the inspection process in a \nproper perspective and recognizes that code \nenforcement is limited to legal and technical \nmeans of pursuing fire safety. Achieving fire \nsafety objectives means using a balanced \napproach \ncomposed \nof \nsome \nelements \nseeking to prevent ignitions and others \nattempting to control fire effects. Fire safety \nobjectives are not defined by the code but \nrather by the users. Each jurisdiction must \nestablish what risks and costs are reasonable \nwhile pursuing fire safety. \n \nThere may be as many different methods of \nconducting inspections as there are inspectors. \nNo single method is necessarily the correct \none; however, each method probably has some \nstrong and weak points. The following three \napproaches can form the basis for any number \nof different inspection techniques. \n \nOutside to inside: Beginning outside is not only \nlogical but necessary. Inspectors too often \nneglect hazards and clues outside the building \nthat \nsuggest \nsignificant \ndanger \nto \nthe \noccupants. An inspector must ask the following \nquestion: “Do the things I see outside match \nthose I see inside?” For example: \n• Do doors identified as exits inside actually \ndischarge outside to acceptable refuge areas \nor the public way? \n• Are trash receptacles or other obstructions \noutside located so the effectiveness of exits is \nnot reduced, or do receptacles alone pose a \nfire hazard? \n• Does the site permit sufficient access for fire-\nfighter rescue operations and fire suppression? \n \nTop to bottom: Once inside a structure, \ndeciding where to start is more than a matter of \npreference. One question inspectors may ask \nis: “If completeness is the principal criterion, \nwhy not start at the bottom and work up?” The \nanswer to this question is that walking down \nstairs is easier than walking up stairs. This \neasier path of travel allows the inspector to \nconcentrate more completely on the inspection \nitself. After performing many inspections, there \nwill not be a need for additional exercise \nobtained from beginning at the bottom. \n \nGeneral to specific: Without constructing a \ndetailed inspection framework, many fire \nofficials find it helpful to move from the general \nto the specific when evaluating occupancies \nand hazards. This helps keep the whole \nproblem in focus while preserving attention to \ndetail. The inspector can focus on a specific \nproblem without losing sight of the “big picture.” \n❖ \nDetection \n \nSystematic inspection procedures, like those \ndescribed, should aid in the detection of code \nviolations. By keeping the premises, processes \nor objectives in clear focus, the inspector keeps \nthe task in context. A systematic inspection \nprocess implies not only organization but an \nunderstanding of the entire process. Achieving \nfire safety objectives means understanding \nhow structures, premises, occupants and fire \ninteract [see Commentary  Figure 1(5)]. To keep \nthe system in balance and prevent uncontrolled \nfires means understanding how people use \nstructures and premises. \n \nIn such a context, a fire hazard is anything that \neither fails to prevent an uncontrolled fire or \npermits a fire to spread unchecked. Similarly, \nhazardous conditions are those preventing \noccupants from escaping or fire fighters from \nentering a structure and premises to control a \nfire. \n❖ \nNotification \n \nInspection programs cannot identify and abate \nall hazards. Code enforcement alone cannot \nsecure absolute protection for people and \nproperty. Further, many code requirements \nmaintain or reinforce features not intended to \nprevent a fire but rather to minimize a fire’s \neffects should one occur. Every inspection \nprogram, therefore, should consider the \nbenefits of educating building owners and \noccupants about the hazards endangering their \nlives and property. Not only do such efforts help \nsecure compliance with code requirements, but \nthey \nare \nlikely \nto \nsecure \nlong-term \ncommitments to fire safety as well. Another \nequally apt metaphor describes the fire \nprevention process as the “Three E’s”: \nengineering, education and enforcement. A \nbalanced approach composed of these three \nelements can be an especially effective way of \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n4 \n \nremedial actions that may be taken to establish \ncompliance. Finally, a written violation notice \nserving as further notice to the owner or \noccupant is issued. The written notice also \nserves as a permanent record or report of the \ninspection.",
      "commentary": "Inspection \n \nInspections are careful examinations of plans \nor premises for the presence of fire and life \nsafety hazards. Upon observing a hazardous \ncondition, the fire official begins a process \ndirected at correcting the situation. This may be \naccomplished by removing or eliminating the \nhazardous \ncondition \nor \nproviding \nsome \ncountermeasure designed to lessen its effects \non the property, occupants or neighbors. \nInspections should demonstrate a systematic \nmethod that keeps the inspection process in a \nproper perspective and recognizes that code \nenforcement is limited to legal and technical \nmeans of pursuing fire safety. Achieving fire \nsafety objectives means using a balanced \napproach \ncomposed \nof \nsome \nelements \nseeking to prevent ignitions and others \nattempting to control fire effects. Fire safety \nobjectives are not defined by the code but \nrather by the users. Each jurisdiction must \nestablish what risks and costs are reasonable \nwhile pursuing fire safety. \n \nThere may be as many different methods of \nconducting inspections as there are inspectors. \nNo single method is necessarily the correct \none; however, each method probably has some \nstrong and weak points. The following three \napproaches can form the basis for any number \nof different inspection techniques. \n \nOutside to inside: Beginning outside is not only \nlogical but necessary. Inspectors too often \nneglect hazards and clues outside the building \nthat \nsuggest \nsignificant \ndanger \nto \nthe \noccupants. An inspector must ask the following \nquestion: “Do the things I see outside match \nthose I see inside?” For example: \n• Do doors identified as exits inside actually \ndischarge outside to acceptable refuge areas \nor the public way? \n• Are trash receptacles or other obstructions \noutside located so the effectiveness of exits is \nnot reduced, or do receptacles alone pose a \nfire hazard? \n• Does the site permit sufficient access for fire-\nfighter rescue operations and fire suppression? \n \nTop to bottom: Once inside a structure, \ndeciding where to start is more than a matter of \npreference. One question inspectors may ask \nis: “If completeness is the principal criterion, \nwhy not start at the bottom and work up?” The \nanswer to this question is that walking down \nstairs is easier than walking up stairs. This \neasier path of travel allows the inspector to \nconcentrate more completely on the inspection \nitself. After performing many inspections, there \nwill not be a need for additional exercise \nobtained from beginning at the bottom. \n \nGeneral to specific: Without constructing a \ndetailed inspection framework, many fire \nofficials find it helpful to move from the general \nto the specific when evaluating occupancies \nand hazards. This helps keep the whole \nproblem in focus while preserving attention to \ndetail. The inspector can focus on a specific \nproblem without losing sight of the “big picture.”\n\n❖ Detection \n \nSystematic inspection procedures, like those \ndescribed, should aid in the detection of code \nviolations. By keeping the premises, processes \nor objectives in clear focus, the inspector keeps \nthe task in context. A systematic inspection \nprocess implies not only organization but an \nunderstanding of the entire process. Achieving \nfire safety objectives means understanding \nhow structures, premises, occupants and fire \ninteract [see Commentary  Figure 1(5)]. To keep \nthe system in balance and prevent uncontrolled \nfires means understanding how people use \nstructures and premises. \n \nIn such a context, a fire hazard is anything that \neither fails to prevent an uncontrolled fire or \npermits a fire to spread unchecked. Similarly, \nhazardous conditions are those preventing \noccupants from escaping or fire fighters from \nentering a structure and premises to control a \nfire.\n\n❖ Notification \n \nInspection programs cannot identify and abate \nall hazards. Code enforcement alone cannot \nsecure absolute protection for people and \nproperty. Further, many code requirements \nmaintain or reinforce features not intended to \nprevent a fire but rather to minimize a fire’s \neffects should one occur. Every inspection \nprogram, therefore, should consider the \nbenefits of educating building owners and \noccupants about the hazards endangering their \nlives and property. Not only do such efforts help \nsecure compliance with code requirements, but \nthey \nare \nlikely \nto \nsecure \nlong-term \ncommitments to fire safety as well. Another \nequally apt metaphor describes the fire \nprevention process as the “Three E’s”: \nengineering, education and enforcement. A \nbalanced approach composed of these three \nelements can be an especially effective way of \n-",
      "chapter_id": "ch1",
      "section_id": "sec6101"
    },
    {
      "page": 35,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n5 \n \nachieving desired fire safety objectives. \n❖ \nReporting \n \nThe \nfirst \nthree \nelements \nof \nthe \ncode \nenforcement process are directed at identifying \nand eliminating hazards at their source. \nReporting is intended to help document and \nreinforce the lessons learned from the previous \nthree phases. The words, “If it’s not written \ndown, it didn’t happen!” reinforce the message \nthat reporting is just as important as any of the \nother three elements of the code enforcement \nsystem. Few people enjoy paperwork. Without \ndocumentation, \nhowever, \nprosecuting \nan \neffective code enforcement program becomes \nnearly impossible. Accurate, concise and \ntimely records are essential for both legal and \nhistorical reasons. Documenting the inspection \nand violation history of a particular premises or \nowner is essential when prosecuting criminal \nactions under the code provisions. \n \nCommentary  Figure 1(6) illustrates a \nsystems approach using data generated by fire \nincidents and inspections to direct code \nenforcement, public education activities or \ncode development. This approach is equivalent \nto the one typically used to make ordinary \ndecisions \nabout \nproblems \nwith \nmany \ncompeting solutions, to plan for the future and \nto consider the cost and benefits of these \ndecisions. \n \nUnderstanding \nthe \ncode \nadministration \nprocess and the environment influencing it \nallows the fire official to be more effective. \nAdhering to the provisions of Chapter 1 not \nonly minimizes the fire official 's liability, but \nalso provides an effective code enforcement \nprogram. Just as owners and occupants have \nobligations under the code, so does the fire \nofficial. Following these procedures enables \nhim or her to identify and respond to the \ncommunity’s \nneeds, \nthus \nreducing \nthe \ncommunity’s fire risk. \n❖ \nPurpose \n \nChapter 1 establishes provisions to ensure \nthat code administration and enforcement is \nreasonable, appropriate and fair. This chapter \noutlines the duties and powers of the fire \nofficial; the scope of the fire official’s authority \nto enforce the code; the applicability of the \ndocument and proofs of compliance; the \nmeans of securing compliance with its \nprovisions and procedures for protecting due \nprocess \nrights \nof \napplicants, \nowners, \noccupants and others affected by the code \nprovisions and the enforcement activities of the \nfire official. \n PART 1—GENERAL PROVISIONS \nSECTION 101 SCOPE AND GENERAL \nREQUIREMENTS \n101.1 GeneralTitle. These regulations shall be \nknown as The Saudi Fire Protection Code, \nhereinafter referred to as “this code OR SBC 801”. \n101.1.2 The General Building Code- The term the \ngeneral building code refers to SBC 201. Both \nCodes form part of the Saudi Building Codes Suite \n(SBCS). \n101.1.3 The Official Version of this Code is the \nEnglish language version, using SI units, published \nby the Saudi Building code National Committee \n(SBCNC). \n101.1.4 Code Editions This code is developed in \ntwo editions: \n1. Code and commentary edition (SBC 801-\nCC) \n2. Code requirements edition (SBC 801-CR) \n3. Code Summary Requirements in Arabic, \n(SBC 801-AR) \nSBC 801-CC is the most comprehensive formal \nedition. \n101.2 Scope. This code establishes regulations \naffecting or relating to structures, processes, \npremises and safeguards regarding all of the \nfollowing: \n1. The hazard of fire and explosion arising from \nthe storage, handling or use of structures, \nmaterials or devices. \n2. Conditions hazardous to life, property or \npublic welfare in the occupancy of structures \nor premises. \n3. Fire hazards in the structure or on the \npremises from occupancy or operation. \n4. Matters \nrelated \nto \nthe \nconstruction, \nextension, repair, alteration or removal of fire \nsuppression or alarm systems. \n5. Conditions affecting the safety of fire \nfighters and emergency responders during \nemergency operations. \n❖ \nThe code does not attempt to achieve \nperfection by requiring every conceivable or \navailable safeguard for \nevery \nstructure, \npremises or operation within the scope of the \ncode; rather, the code seeks to establish a \nminimum acceptable safety level to balance \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n5 \n \nachieving desired fire safety objectives.",
      "commentary": "Reporting \n \nThe \nfirst \nthree \nelements \nof \nthe \ncode \nenforcement process are directed at identifying \nand eliminating hazards at their source. \nReporting is intended to help document and \nreinforce the lessons learned from the previous \nthree phases. The words, “If it’s not written \ndown, it didn’t happen!” reinforce the message \nthat reporting is just as important as any of the \nother three elements of the code enforcement \nsystem. Few people enjoy paperwork. Without \ndocumentation, \nhowever, \nprosecuting \nan \neffective code enforcement program becomes \nnearly impossible. Accurate, concise and \ntimely records are essential for both legal and \nhistorical reasons. Documenting the inspection \nand violation history of a particular premises or \nowner is essential when prosecuting criminal \nactions under the code provisions. \n \nCommentary  Figure 1(6) illustrates a \nsystems approach using data generated by fire \nincidents and inspections to direct code \nenforcement, public education activities or \ncode development. This approach is equivalent \nto the one typically used to make ordinary \ndecisions \nabout \nproblems \nwith \nmany \ncompeting solutions, to plan for the future and \nto consider the cost and benefits of these \ndecisions. \n \nUnderstanding \nthe \ncode \nadministration \nprocess and the environment influencing it \nallows the fire official to be more effective. \nAdhering to the provisions of Chapter 1 not \nonly minimizes the fire official 's liability, but \nalso provides an effective code enforcement \nprogram. Just as owners and occupants have \nobligations under the code, so does the fire \nofficial. Following these procedures enables \nhim or her to identify and respond to the \ncommunity’s \nneeds, \nthus \nreducing \nthe \ncommunity’s fire risk.\n\n❖ Purpose \n \nChapter 1 establishes provisions to ensure \nthat code administration and enforcement is \nreasonable, appropriate and fair. This chapter \noutlines the duties and powers of the fire \nofficial; the scope of the fire official’s authority \nto enforce the code; the applicability of the \ndocument and proofs of compliance; the \nmeans of securing compliance with its \nprovisions and procedures for protecting due \nprocess \nrights \nof \napplicants, \nowners, \noccupants and others affected by the code \nprovisions and the enforcement activities of the \nfire official. \n PART 1—GENERAL PROVISIONS \nSECTION 101 SCOPE AND GENERAL \nREQUIREMENTS \n101.1 GeneralTitle. These regulations shall be \nknown as The Saudi Fire Protection Code, \nhereinafter referred to as “this code OR SBC 801”. \n101.1.2 The General Building Code- The term the \ngeneral building code refers to SBC 201. Both \nCodes form part of the Saudi Building Codes Suite \n(SBCS). \n101.1.3 The Official Version of this Code is the \nEnglish language version, using SI units, published \nby the Saudi Building code National Committee \n(SBCNC). \n101.1.4 Code Editions This code is developed in \ntwo editions: \n1. Code and commentary edition (SBC 801-\nCC) \n2. Code requirements edition (SBC 801-CR) \n3. Code Summary Requirements in Arabic, \n(SBC 801-AR) \nSBC 801-CC is the most comprehensive formal \nedition. \n101.2 Scope. This code establishes regulations \naffecting or relating to structures, processes, \npremises and safeguards regarding all of the \nfollowing: \n1. The hazard of fire and explosion arising from \nthe storage, handling or use of structures, \nmaterials or devices. \n2. Conditions hazardous to life, property or \npublic welfare in the occupancy of structures \nor premises. \n3. Fire hazards in the structure or on the \npremises from occupancy or operation. \n4. Matters \nrelated \nto \nthe \nconstruction, \nextension, repair, alteration or removal of fire \nsuppression or alarm systems. \n5. Conditions affecting the safety of fire \nfighters and emergency responders during \nemergency operations.\n\n❖ The code does not attempt to achieve \nperfection by requiring every conceivable or \navailable safeguard for \nevery \nstructure, \npremises or operation within the scope of the \ncode; rather, the code seeks to establish a \nminimum acceptable safety level to balance \n-",
      "chapter_id": "ch1",
      "section_id": "sec101"
    },
    {
      "page": 36,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n6 \n \nthe many factors that must be considered, \nincluding loss statistics, relative hazard and the \neconomic and social impact.  \n \nThe question is often asked, “Does the code \napply only to buildings and facilities, or does it \ncover vehicles as well?” Though the scope text \ndoes not specifically mention vehicles, vehicles \nare intended to be covered by the terms of “ \nuse of devices” and “ occupancy of structures \nor premises” in Items 1 and 2 of the section. It \nis clear that the code specifically intends to \nregulate vehicles because, in some cases, \nthere are regulations in the code that are \nspecific to vehicles, such as those in Section \n309 and Section 5706. However, in most \ncases, \nunless \nvehicles \nare \nspecifically \nmentioned, provisions in the code would not \napply to them (see also Section 904.13). \n101.2.1 Appendices. Provisions in the appendices \nshall not apply unless specifically adopted. \n❖ \nThe code has several appendices, which \nprovide additional information regarding the \nprovisions \nin \nthe \ncode \nand \nadditional \nregulations that are available for adoption if \ndesired by the adopting jurisdiction. If the \njurisdiction decides to include any of the \nappendices as part of the code, each of the \nappendices to be adopted must be specifically \nlisted in the adoption ordinance for the code. \n101.3 Purpose. The purpose of this code is to \nestablish the minimum requirements consistent \nwith nationally recognized good practice for \nproviding a reasonable level of life safety and \nproperty protection from the hazards of fire, \nexplosion or dangerous conditions in new and \nexisting buildings, structures and premises, and to \nprovide a reasonable level of safety to fire fighters \nand emergency responders during emergency \noperations. \n❖ \nCode requirements regulate conditions that are \nlikely to cause or contribute to fires or \nexplosions, endanger life or property if a fire \noccurs or contribute to the spread of a fire. The \nintent of the code is to regulate conditions \nrelated to the health, safety and welfare of the \npublic, the fire fighters and other emergency \nresponders called upon to conduct emergency \noperations in or on any building, structure or \npremises. Note that the code requirements are \nminimum (see commentary, Section 101.2 for \na discussion on minimum requirements). \n \nWhile the code does serve as a maintenance \ncode for buildings constructed in accordance \nwith SBC 201, it has provisions that go far \nbeyond \nmaintenance \nof \nconstruction \nregulations for buildings. Much of the code \nprescribes construction regulations of several \nsorts, which can be seen throughout the code \nin the general provisions for safety and in \nspecial \noccupancies, \nprocesses \nand \nequipment. These regulations supplement the \nconstruction regulations in SBC 201 for cases \nwhere special hazards exist. \n \nA common question that arises is, “Is it the \nintent of the code to apply to non-commercial \nstructures?” Yes. The code applies to all \nstructures within a jurisdiction, including \nresidential \noccupancies, \nunless \nsuch \noccupancies are specifically excluded within \nthe text of a particular code section. For \nexample, Sections 503.1.1 and 507.1 require \nthat all occupancies, including residential \noccupancies, be provided with fire apparatus \naccess and a water supply for fire fighting. \nThough it is true that there are many provisions \nin the code that would not normally be \napplicable to a residential occupancy based on \nthe scope of the particular provision, the overall \napplication of the code is not limited to \ncommercial structures (see the commentary to \nSection 503.1.1 and Appendix D107.1 for \nfurther discussion of this topic). \n101.4 Severability. If a section, subsection, \nsentence, clause or phrase of this code is, for any \nreason, held to be unconstitutional, such decision \nshall not affect the validity of the remaining \nportions of this code. \n❖ \nAll sections of the code not invalidated by legal \naction remain in effect. While a dispute over a \nparticular issue (such as hazardous materials \nquantity limitation) may have caused litigation \nthat resulted in the provision being found \nunconstitutional, the remainder of the code is \nstill applicable. \n101.5 Validity. In the event any part or provision \nof this code is held to be illegal or void, this shall \nnot have the effect of making void or illegal any of \nthe other parts or provisions hereof, which are \ndetermined to be legal; and it shall be presumed that \nthis code would have been adopted without such \nillegal or invalid parts or provisions. \n❖ \nThe code provisions are intended to be \nconstrued as severable. If any part of the code \nis ruled invalid, the remaining sections of the \ncode are intended to stand as though the \ninvalid section never existed.  \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n6 \n \nthe many factors that must be considered, \nincluding loss statistics, relative hazard and the \neconomic and social impact.  \n \nThe question is often asked, “Does the code \napply only to buildings and facilities, or does it \ncover vehicles as well?” Though the scope text \ndoes not specifically mention vehicles, vehicles \nare intended to be covered by the terms of “ \nuse of devices” and “ occupancy of structures \nor premises” in Items 1 and 2 of the section. It \nis clear that the code specifically intends to \nregulate vehicles because, in some cases, \nthere are regulations in the code that are \nspecific to vehicles, such as those in Section \n309 and Section 5706. However, in most \ncases, \nunless \nvehicles \nare \nspecifically \nmentioned, provisions in the code would not \napply to them (see also Section 904.13). \n101.2.1 Appendices. Provisions in the appendices \nshall not apply unless specifically adopted.",
      "commentary": "The code has several appendices, which \nprovide additional information regarding the \nprovisions \nin \nthe \ncode \nand \nadditional \nregulations that are available for adoption if \ndesired by the adopting jurisdiction. If the \njurisdiction decides to include any of the \nappendices as part of the code, each of the \nappendices to be adopted must be specifically \nlisted in the adoption ordinance for the code. \n101.3 Purpose. The purpose of this code is to \nestablish the minimum requirements consistent \nwith nationally recognized good practice for \nproviding a reasonable level of life safety and \nproperty protection from the hazards of fire, \nexplosion or dangerous conditions in new and \nexisting buildings, structures and premises, and to \nprovide a reasonable level of safety to fire fighters \nand emergency responders during emergency \noperations.\n\n❖ Code requirements regulate conditions that are \nlikely to cause or contribute to fires or \nexplosions, endanger life or property if a fire \noccurs or contribute to the spread of a fire. The \nintent of the code is to regulate conditions \nrelated to the health, safety and welfare of the \npublic, the fire fighters and other emergency \nresponders called upon to conduct emergency \noperations in or on any building, structure or \npremises. Note that the code requirements are \nminimum (see commentary, Section 101.2 for \na discussion on minimum requirements). \n \nWhile the code does serve as a maintenance \ncode for buildings constructed in accordance \nwith SBC 201, it has provisions that go far \nbeyond \nmaintenance \nof \nconstruction \nregulations for buildings. Much of the code \nprescribes construction regulations of several \nsorts, which can be seen throughout the code \nin the general provisions for safety and in \nspecial \noccupancies, \nprocesses \nand \nequipment. These regulations supplement the \nconstruction regulations in SBC 201 for cases \nwhere special hazards exist. \n \nA common question that arises is, “Is it the \nintent of the code to apply to non-commercial \nstructures?” Yes. The code applies to all \nstructures within a jurisdiction, including \nresidential \noccupancies, \nunless \nsuch \noccupancies are specifically excluded within \nthe text of a particular code section. For \nexample, Sections 503.1.1 and 507.1 require \nthat all occupancies, including residential \noccupancies, be provided with fire apparatus \naccess and a water supply for fire fighting. \nThough it is true that there are many provisions \nin the code that would not normally be \napplicable to a residential occupancy based on \nthe scope of the particular provision, the overall \napplication of the code is not limited to \ncommercial structures (see the commentary to \nSection 503.1.1 and Appendix D107.1 for \nfurther discussion of this topic). \n101.4 Severability. If a section, subsection, \nsentence, clause or phrase of this code is, for any \nreason, held to be unconstitutional, such decision \nshall not affect the validity of the remaining \nportions of this code.\n\n❖ All sections of the code not invalidated by legal \naction remain in effect. While a dispute over a \nparticular issue (such as hazardous materials \nquantity limitation) may have caused litigation \nthat resulted in the provision being found \nunconstitutional, the remainder of the code is \nstill applicable. \n101.5 Validity. In the event any part or provision \nof this code is held to be illegal or void, this shall \nnot have the effect of making void or illegal any of \nthe other parts or provisions hereof, which are \ndetermined to be legal; and it shall be presumed that \nthis code would have been adopted without such \nillegal or invalid parts or provisions.\n\n❖ The code provisions are intended to be \nconstrued as severable. If any part of the code \nis ruled invalid, the remaining sections of the \ncode are intended to stand as though the \ninvalid section never existed.  \n-",
      "chapter_id": "ch1",
      "section_id": "sec101"
    },
    {
      "page": 37,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n7 \n \nSECTION 102 APPLICABILITY \n102.1 Construction and design provisions. The \nconstruction and design provisions of this code shall \napply to: \n1. Structures, facilities and conditions arising \nafter the adoption of this code. \n2. Existing structures, facilities and conditions \nnot legally in existence at the time of \nadoption of this code. \n3. Existing structures, facilities and conditions \nwhere required in Chapter 11. \n4. Existing structures, facilities and conditions \nthat, in the opinion of the fire official, \nconstitute a distinct hazard to life or property. \n❖ \nThis \nsection \nestablishes \nthe \nscope \nof \napplication of the code provisions that regulate \nconstruction and design. Construction and \ndesign requirements include, but are not \nlimited to, the installation of fire protection \nsystems; drainage and secondary containment \nfacilities for hazardous materials; fire-resistive \nconstruction and the activities stated in Section \n105.7 for which a construction permit is \nrequired. \n \nItem 1 specifies that the construction and \ndesign code requirements apply to new \nconstruction that occurs following the adoption \nof the code. \n \nItem 2 means that the construction and design \ncode requirements are to apply to existing \nstructures that did not have a certificate of \noccupancy at the time the code was adopted. \nAn example would be a building that was built \nwhen there was no adopted construction code \nin the jurisdiction. \n \nItem 3 refers to Chapter 11, “Construction \nRequirements for Existing Buildings,” of the \ncode that assembles in a single location all of \nthe construction and design code requirements \nthat specifically target existing structures, \nfacilities \nand \nconditions \nfor \nretroactive \napplication. \n \nItem 4 generally requires the fire official to \ndetermine that a “distinct hazard to life or \nproperty” \nexists \nprior \nto \nenforcing \na \nconstruction \nand \ndesign \ncode \nprovision \nretroactively. Simply claiming that a violation \nexists because a building does not comply with \nthe most recent edition of the code does not \nnecessarily establish that a hazard actually \nexists.  \n102.2 Administrative, \noperational \nand \nmaintenance provisions. The administrative, \noperational and maintenance provisions of this code \nshall apply to: \n1. Conditions and operations arising after the \nadoption of this code. \n2. Existing conditions and operations. \n❖ \nThis section specifies that the administrative, \noperational and maintenance requirements of \nthe code apply to conditions and operations \nthat exist when the code is adopted and new \nconditions and operations that begin after the \ncode is adopted. Although Sections 102.1 and \n102.2 \nare \nthe \ncontrolling \nsections \nfor \nretroactive application of the code to existing \nbuildings, they do not provide for retroactive \ncode application solely on the basis of a \nchange in ownership or the occupying tenant. \nIf a change in the occupancy group or the \ncharacter of use occurs, the current edition of \nthe code becomes enforceable. In such cases, \nSection 102.3 also applies. \n102.3 Change of use or occupancy. A change of \noccupancy shall not be made unless the use or \noccupancy is made to comply with the requirements \nof this code and SBC 901. \nException: Where approved by the fire official, a \nchange of occupancy shall be permitted without \ncomplying with the requirements of this code and \nthe International Existing Building Code, provided \nthat the new or proposed use or occupancy is less \nhazardous, based on life and fire risk, than the \nexisting use or occupancy. \n❖ \nA change of occupancy in an existing structure \nmay change the level of inherent hazards, and \na different code section may be applicable to \nthe new occupancy. This section addresses a \nchange of occupancy from one group to \nanother or a change in the level of use of an \noccupancy. Another example relative to the \ncode would be a Group S-1 warehouse that is \nadding high-piled combustible storage or \nchanging the classification to a higher hazard \nstorage commodity. \n \nThis section requires that the building comply \nwith this code and SBC 901 Three different \noptions for compliance are provided within \nSBC 901: the prescriptive method, the work \narea method or the performance method. \n \nThis criterion from Chapter 34 of SBC 201 was \nrepeated \nin \nSBC \n901 \nas \nChapter \n4, \nPrescriptive \nCompliance \nMethods, \nand \nChapter 14 (what is now chapter 13), \nPerformance Compliance Methods. Now this \ninformation is available only in SBC 901. \n \nThe exception acknowledges that compliance \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n7 \n \nSECTION 102 APPLICABILITY \n102.1 Construction and design provisions. The \nconstruction and design provisions of this code shall \napply to: \n1. Structures, facilities and conditions arising \nafter the adoption of this code. \n2. Existing structures, facilities and conditions \nnot legally in existence at the time of \nadoption of this code. \n3. Existing structures, facilities and conditions \nwhere required in Chapter 11. \n4. Existing structures, facilities and conditions \nthat, in the opinion of the fire official, \nconstitute a distinct hazard to life or property.",
      "commentary": "This \nsection \nestablishes \nthe \nscope \nof \napplication of the code provisions that regulate \nconstruction and design. Construction and \ndesign requirements include, but are not \nlimited to, the installation of fire protection \nsystems; drainage and secondary containment \nfacilities for hazardous materials; fire-resistive \nconstruction and the activities stated in Section \n105.7 for which a construction permit is \nrequired. \n \nItem 1 specifies that the construction and \ndesign code requirements apply to new \nconstruction that occurs following the adoption \nof the code. \n \nItem 2 means that the construction and design \ncode requirements are to apply to existing \nstructures that did not have a certificate of \noccupancy at the time the code was adopted. \nAn example would be a building that was built \nwhen there was no adopted construction code \nin the jurisdiction. \n \nItem 3 refers to Chapter 11, “Construction \nRequirements for Existing Buildings,” of the \ncode that assembles in a single location all of \nthe construction and design code requirements \nthat specifically target existing structures, \nfacilities \nand \nconditions \nfor \nretroactive \napplication. \n \nItem 4 generally requires the fire official to \ndetermine that a “distinct hazard to life or \nproperty” \nexists \nprior \nto \nenforcing \na \nconstruction \nand \ndesign \ncode \nprovision \nretroactively. Simply claiming that a violation \nexists because a building does not comply with \nthe most recent edition of the code does not \nnecessarily establish that a hazard actually \nexists.  \n102.2 Administrative, \noperational \nand \nmaintenance provisions. The administrative, \noperational and maintenance provisions of this code \nshall apply to: \n1. Conditions and operations arising after the \nadoption of this code. \n2. Existing conditions and operations.\n\n❖ This section specifies that the administrative, \noperational and maintenance requirements of \nthe code apply to conditions and operations \nthat exist when the code is adopted and new \nconditions and operations that begin after the \ncode is adopted. Although Sections 102.1 and \n102.2 \nare \nthe \ncontrolling \nsections \nfor \nretroactive application of the code to existing \nbuildings, they do not provide for retroactive \ncode application solely on the basis of a \nchange in ownership or the occupying tenant. \nIf a change in the occupancy group or the \ncharacter of use occurs, the current edition of \nthe code becomes enforceable. In such cases, \nSection 102.3 also applies. \n102.3 Change of use or occupancy. A change of \noccupancy shall not be made unless the use or \noccupancy is made to comply with the requirements \nof this code and SBC 901. \nException: Where approved by the fire official, a \nchange of occupancy shall be permitted without \ncomplying with the requirements of this code and \nthe International Existing Building Code, provided \nthat the new or proposed use or occupancy is less \nhazardous, based on life and fire risk, than the \nexisting use or occupancy.\n\n❖ A change of occupancy in an existing structure \nmay change the level of inherent hazards, and \na different code section may be applicable to \nthe new occupancy. This section addresses a \nchange of occupancy from one group to \nanother or a change in the level of use of an \noccupancy. Another example relative to the \ncode would be a Group S-1 warehouse that is \nadding high-piled combustible storage or \nchanging the classification to a higher hazard \nstorage commodity. \n \nThis section requires that the building comply \nwith this code and SBC 901 Three different \noptions for compliance are provided within \nSBC 901: the prescriptive method, the work \narea method or the performance method. \n \nThis criterion from Chapter 34 of SBC 201 was \nrepeated \nin \nSBC \n901 \nas \nChapter \n4, \nPrescriptive \nCompliance \nMethods, \nand \nChapter 14 (what is now chapter 13), \nPerformance Compliance Methods. Now this \ninformation is available only in SBC 901. \n \nThe exception acknowledges that compliance \n-",
      "chapter_id": "ch1",
      "section_id": "sec102"
    },
    {
      "page": 38,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n8 \n \nwith this code and SBC 901 is not necessary \nwhere the proposed use or occupancy would \ndecrease the hazard level. Note that SBC 901 \nmay need to be reviewed due to possible \ncompliance with repair requirements or any \nalterations that are being addressed. In \naddition, SBC 901 may be administered by \nanother \nentity, \ntypically \nthe \nbuilding \ndepartment. \n102.4 Application of building code. The design \nand construction of new structures shall comply \nwith SBC 201 and any alterations, additions, \nchanges in use or changes in structures required by \nthis code, which are within the scope of SBC 201, \nshall be made in accordance therewith. \n❖ \nThe code is the companion fire and life safety \nmaintenance code to SBC 201. Maintenance of \nother building features is governed by other \nSaudi Codes. When existing buildings change \noccupancy group or are altered, increased in \narea or demolished, SBC 201 provisions must \napply. When compliance with the code requires \nalterations, additions or modifications within \nthe scope of SBC 201, SBC 201 regulations \nand the fire official’s authority must prevail. This \nmakes it essential that the building and fire \nofficials responsible for enforcing the building \nand fire codes establish a sound working \nrelationship. Clear communication is essential \nto achieve compliance with the respective \nbuilding and fire officials’ orders. \n102.5 Application of residential code. Where \nstructures are designed and constructed in \naccordance with SBC 1101/1102, the provisions of \nthis code shall apply as follows: \n1. Construction and design provisions of this \ncode pertaining to the exterior of the structure \nshall apply including, but not limited to, \npremises identification, fire apparatus access \nand water supplies. Where interior or exterior \nsystems or devices are installed, construction \npermits required by Section 105.6 of this \ncode shall apply. \n2. Administrative, operational and maintenance \nprovisions of this code shall apply. \n❖ \nThis section clarifies the extent to which SBC \n1101/1102 and the code are interrelated and \nhow the provisions of the code apply to the \ndevelopment of one and two-family dwelling \nprojects built under SBC 1101/1102. \n102.6 Historic buildings. The provisions of this \ncode relating to the construction, alteration, repair, \nenlargement, restoration, relocation or moving of \nbuildings or structures shall not be mandatory for \nexisting buildings or structures identified and \nclassified by the government-body-in-charge as \nhistoric buildings where such buildings or \nstructures do not constitute a distinct hazard to life \nor property. Fire protection in designated historic \nbuildings shall be provided with an approved fire \nprotection plan as required in Section 1103.1.1. \n❖ \nThis section provides a blanket exception from \ncode requirements when the building in \nquestion has historic value. The most important \ncriterion for application of this section is that the \nbuilding must be recognized by a qualified \nparty or agency as having historic significance. \nUsually this is done by a government authority \nafter considerable scrutiny of the historical \nvalue of the building. This section does require \nan approved fire protection plan. More \nspecifically reference is made to Section \n1103.1.1, which provides some minimal \nrequirements. Section 1103.1.1 requires a \nplan to be developed in accordance with NFPA \n914. The reference to NFPA 914 provides \nspecific guidance to building and fire officials, \ndesign professionals and building owners as to \nthe provisions that are applicable to fire \nprotection plans for historic buildings in order to \nprovide a reasonable level of building and life \nsafety provisions. \n102.7 Referenced codes and standards. The \ncodes and standards referenced in this code shall be \nthose that are listed in Chapter 80, and such codes \nand standards shall be considered to be part of the \nrequirements of this code to the prescribed extent of \neach such reference and as further regulated in \nSections 102.7.1 and 102.7.2. \n❖ \nThe use of referenced codes and standards to \ncover certain aspects of various occupancies \nand operations rather than write parallel or \ncompeting requirements into the code is a long-\nstanding and successful code development \nprinciple. Often, however, questions and \npotential conflicts in the use of referenced \ncodes and standards can arise, which can lead \nto inconsistent enforcement of the code. This \nsection establishes the relationship between \nthe code and the codes or standards that it \nreferences. A referenced code or standard or \nportion thereof is to be considered an \nenforceable extension of the code as if the \nspecified content of the referenced code or \nstandard were included in the body of the code. \nThe extent to which the provisions of a \nreferenced standard may be enforced is limited \nto those portions of the standard that are \nspecifically identified in the code section that \nmakes the reference. As an example of such \nlimiting references, in regard to Chapter 57, \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n8 \n \nwith this code and SBC 901 is not necessary \nwhere the proposed use or occupancy would \ndecrease the hazard level. Note that SBC 901 \nmay need to be reviewed due to possible \ncompliance with repair requirements or any \nalterations that are being addressed. In \naddition, SBC 901 may be administered by \nanother \nentity, \ntypically \nthe \nbuilding \ndepartment. \n102.4 Application of building code. The design \nand construction of new structures shall comply \nwith SBC 201 and any alterations, additions, \nchanges in use or changes in structures required by \nthis code, which are within the scope of SBC 201, \nshall be made in accordance therewith.",
      "commentary": "The code is the companion fire and life safety \nmaintenance code to SBC 201. Maintenance of \nother building features is governed by other \nSaudi Codes. When existing buildings change \noccupancy group or are altered, increased in \narea or demolished, SBC 201 provisions must \napply. When compliance with the code requires \nalterations, additions or modifications within \nthe scope of SBC 201, SBC 201 regulations \nand the fire official’s authority must prevail. This \nmakes it essential that the building and fire \nofficials responsible for enforcing the building \nand fire codes establish a sound working \nrelationship. Clear communication is essential \nto achieve compliance with the respective \nbuilding and fire officials’ orders. \n102.5 Application of residential code. Where \nstructures are designed and constructed in \naccordance with SBC 1101/1102, the provisions of \nthis code shall apply as follows: \n1. Construction and design provisions of this \ncode pertaining to the exterior of the structure \nshall apply including, but not limited to, \npremises identification, fire apparatus access \nand water supplies. Where interior or exterior \nsystems or devices are installed, construction \npermits required by Section 105.6 of this \ncode shall apply. \n2. Administrative, operational and maintenance \nprovisions of this code shall apply.\n\n❖ This section clarifies the extent to which SBC \n1101/1102 and the code are interrelated and \nhow the provisions of the code apply to the \ndevelopment of one and two-family dwelling \nprojects built under SBC 1101/1102. \n102.6 Historic buildings. The provisions of this \ncode relating to the construction, alteration, repair, \nenlargement, restoration, relocation or moving of \nbuildings or structures shall not be mandatory for \nexisting buildings or structures identified and \nclassified by the government-body-in-charge as \nhistoric buildings where such buildings or \nstructures do not constitute a distinct hazard to life \nor property. Fire protection in designated historic \nbuildings shall be provided with an approved fire \nprotection plan as required in Section 1103.1.1.\n\n❖ This section provides a blanket exception from \ncode requirements when the building in \nquestion has historic value. The most important \ncriterion for application of this section is that the \nbuilding must be recognized by a qualified \nparty or agency as having historic significance. \nUsually this is done by a government authority \nafter considerable scrutiny of the historical \nvalue of the building. This section does require \nan approved fire protection plan. More \nspecifically reference is made to Section \n1103.1.1, which provides some minimal \nrequirements. Section 1103.1.1 requires a \nplan to be developed in accordance with NFPA \n914. The reference to NFPA 914 provides \nspecific guidance to building and fire officials, \ndesign professionals and building owners as to \nthe provisions that are applicable to fire \nprotection plans for historic buildings in order to \nprovide a reasonable level of building and life \nsafety provisions. \n102.7 Referenced codes and standards. The \ncodes and standards referenced in this code shall be \nthose that are listed in Chapter 80, and such codes \nand standards shall be considered to be part of the \nrequirements of this code to the prescribed extent of \neach such reference and as further regulated in \nSections 102.7.1 and 102.7.2.\n\n❖ The use of referenced codes and standards to \ncover certain aspects of various occupancies \nand operations rather than write parallel or \ncompeting requirements into the code is a long-\nstanding and successful code development \nprinciple. Often, however, questions and \npotential conflicts in the use of referenced \ncodes and standards can arise, which can lead \nto inconsistent enforcement of the code. This \nsection establishes the relationship between \nthe code and the codes or standards that it \nreferences. A referenced code or standard or \nportion thereof is to be considered an \nenforceable extension of the code as if the \nspecified content of the referenced code or \nstandard were included in the body of the code. \nThe extent to which the provisions of a \nreferenced standard may be enforced is limited \nto those portions of the standard that are \nspecifically identified in the code section that \nmakes the reference. As an example of such \nlimiting references, in regard to Chapter 57, \n-",
      "chapter_id": "ch1",
      "section_id": "sec102"
    },
    {
      "page": 39,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n9 \n \n“Flammable and Combustible Liquids,” the \nquestion has been posed as to whether the \nentire referenced standard, NFPA 30, is \napplicable since it is referenced 30 times in \nChapter \n57. \nThe \nanswer \nis \nno. \nThe \napplicability of NFPA 30 content would be \nlimited to only the specific content indicated in \nthe code section making the reference, e.g., \nSection 5703.6.2 limits the applicable NFPA \n30 content to only Chapter 27 of that document; \nSection 5704.2.7 limits the applicable NFPA \n30 content to only the tank design, fabrication \nand construction provisions of Chapters 21 and \n22 or 23 of that document, and various other \ncode sections such as 5704.2.7.8 and \n5704.2.7.9 limit the reference to specifically \nenumerated sections of NFPA 30. \n102.7.1 Conflicts. Where conflicts occur between \nprovisions of this code and referenced codes and \nstandards, the provisions of this code shall apply. \n❖ \nWhere a code section referencing a standard \ncontains no content limitation, any applicable \nprovisions of the standard may be applied to \nthe extent that they do not conflict with similar \nprovisions in this code or other Saudi Codes. \nSee the commentary to Section 102.7.2 for \nfurther discussion of conflicting provisions. \n102.7.2 Provisions in referenced codes and \nstandards. Where the extent of the reference to a \nreferenced code or standard includes subject matter \nthat is within the scope of this code, the provisions \nof this code, as applicable, shall take precedence \nover the provisions in the referenced code or \nstandard. \n❖ \nThis new section expands upon the provisions \nof Section 102.7.1 by making it clear that, even \nif a referenced standard contains requirements \nthat parallel the code (or the other referenced \nSBC-Codes) in the standards own duly \nreferenced section(s), the provisions of the \ncode (or the other referenced SBC-Codes) will \nalways take precedence. One of the most \ncommon \nexamples \nof \nsuch \nconflicting \nprovisions is that many referenced standards \ncontain building construction requirements that \nmay differ from the requirements of SBC 201 \nwhose applicability is established in Section \n102.4 of the code. In such cases, SBC 201 \nwould supersede the standard. \n102.8 Subjects not regulated by this code. \nWhere applicable standards or requirements are not \nset forth in this code, or are contained within other \nlaws, codes, regulations, ordinances or by laws \nadopted by the jurisdiction, compliance with \napplicable standards of the National Fire Protection \nAssociation or other nationally recognized fire \nsafety standards, as approved, shall be deemed as \nprima facie evidence of compliance with the intent \nof this code. Nothing herein shall derogate from the \nauthority of the fire official to determine \ncompliance with codes or standards for those \nactivities or installations within the fire official’s \njurisdiction or responsibility. \n❖ \nThis section provides guidance for situations in \nwhich no specific standard is designated in the \ncode or otherwise adopted by the jurisdiction. \nIn \nthis \ninstance, \ncompliance \nwith \nthe \nrequirements of a standard of the NFPA or \nother nationally recognized standards can be \napproved by the fire official. \n102.9 Matters not provided for. Requirements \nthat are essential for the public safety of an existing \nor proposed activity, building or structure, or for the \nsafety of the occupants thereof, that are not \nspecifically provided for by this code, shall be \ndetermined by the fire official. \n❖ \nEvolving technology in our society will \nsometimes result in a situation or circumstance \nthat the code does not cover. The reasonable \napplication of the code to such hazardous, un-\nforeseen conditions is provided in this section. \nClearly, such a section is needed and the fire \nofficial’s experience and judgment must be \nused. The section, however, does not override \nrequirements that may be preferred when the \ncode \nprovides \nalternative \nmethods. \nAdditionally, the section can be used to \nimplement the general performance-oriented \nlanguage of the code in specific enforcement \nsituations. \n102.10 Conflicting provisions. Where there is a \nconflict between a general requirement and a \nspecific requirement, the specific requirement shall \nbe applicable. Where, in a specific case, different \nsections of this code specify different materials, \nmethods of construction or other requirements, the \nmost restrictive shall govern. \n❖ \nThe provisions of this section provide guidance \nto both fire officials and other code users on the \napplication of the code when different sections \nspecify \ndifferent \nmaterials, \nmethods \nof \nconstruction or other requirements. \n \nThe importance of this section should not be \nunderstated. It resolves the question of how to \nhandle conflicts between the general and \nspecific provisions found in the code or those \ninstances where different sections specify \ndifferent requirements. This section provides a \nnecessary hierarchy for application of code \nprovisions and clarifies code applications that \nwould otherwise leave persistent questions \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n9 \n \n“Flammable and Combustible Liquids,” the \nquestion has been posed as to whether the \nentire referenced standard, NFPA 30, is \napplicable since it is referenced 30 times in \nChapter \n57. \nThe \nanswer \nis \nno. \nThe \napplicability of NFPA 30 content would be \nlimited to only the specific content indicated in \nthe code section making the reference, e.g., \nSection 5703.6.2 limits the applicable NFPA \n30 content to only Chapter 27 of that document; \nSection 5704.2.7 limits the applicable NFPA \n30 content to only the tank design, fabrication \nand construction provisions of Chapters 21 and \n22 or 23 of that document, and various other \ncode sections such as 5704.2.7.8 and \n5704.2.7.9 limit the reference to specifically \nenumerated sections of NFPA 30. \n102.7.1 Conflicts. Where conflicts occur between \nprovisions of this code and referenced codes and \nstandards, the provisions of this code shall apply.",
      "commentary": "Where a code section referencing a standard \ncontains no content limitation, any applicable \nprovisions of the standard may be applied to \nthe extent that they do not conflict with similar \nprovisions in this code or other Saudi Codes. \nSee the commentary to Section 102.7.2 for \nfurther discussion of conflicting provisions. \n102.7.2 Provisions in referenced codes and \nstandards. Where the extent of the reference to a \nreferenced code or standard includes subject matter \nthat is within the scope of this code, the provisions \nof this code, as applicable, shall take precedence \nover the provisions in the referenced code or \nstandard.\n\n❖ This new section expands upon the provisions \nof Section 102.7.1 by making it clear that, even \nif a referenced standard contains requirements \nthat parallel the code (or the other referenced \nSBC-Codes) in the standards own duly \nreferenced section(s), the provisions of the \ncode (or the other referenced SBC-Codes) will \nalways take precedence. One of the most \ncommon \nexamples \nof \nsuch \nconflicting \nprovisions is that many referenced standards \ncontain building construction requirements that \nmay differ from the requirements of SBC 201 \nwhose applicability is established in Section \n102.4 of the code. In such cases, SBC 201 \nwould supersede the standard. \n102.8 Subjects not regulated by this code. \nWhere applicable standards or requirements are not \nset forth in this code, or are contained within other \nlaws, codes, regulations, ordinances or by laws \nadopted by the jurisdiction, compliance with \napplicable standards of the National Fire Protection \nAssociation or other nationally recognized fire \nsafety standards, as approved, shall be deemed as \nprima facie evidence of compliance with the intent \nof this code. Nothing herein shall derogate from the \nauthority of the fire official to determine \ncompliance with codes or standards for those \nactivities or installations within the fire official’s \njurisdiction or responsibility.\n\n❖ This section provides guidance for situations in \nwhich no specific standard is designated in the \ncode or otherwise adopted by the jurisdiction. \nIn \nthis \ninstance, \ncompliance \nwith \nthe \nrequirements of a standard of the NFPA or \nother nationally recognized standards can be \napproved by the fire official. \n102.9 Matters not provided for. Requirements \nthat are essential for the public safety of an existing \nor proposed activity, building or structure, or for the \nsafety of the occupants thereof, that are not \nspecifically provided for by this code, shall be \ndetermined by the fire official.\n\n❖ Evolving technology in our society will \nsometimes result in a situation or circumstance \nthat the code does not cover. The reasonable \napplication of the code to such hazardous, un-\nforeseen conditions is provided in this section. \nClearly, such a section is needed and the fire \nofficial’s experience and judgment must be \nused. The section, however, does not override \nrequirements that may be preferred when the \ncode \nprovides \nalternative \nmethods. \nAdditionally, the section can be used to \nimplement the general performance-oriented \nlanguage of the code in specific enforcement \nsituations. \n102.10 Conflicting provisions. Where there is a \nconflict between a general requirement and a \nspecific requirement, the specific requirement shall \nbe applicable. Where, in a specific case, different \nsections of this code specify different materials, \nmethods of construction or other requirements, the \nmost restrictive shall govern.\n\n❖ The provisions of this section provide guidance \nto both fire officials and other code users on the \napplication of the code when different sections \nspecify \ndifferent \nmaterials, \nmethods \nof \nconstruction or other requirements. \n \nThe importance of this section should not be \nunderstated. It resolves the question of how to \nhandle conflicts between the general and \nspecific provisions found in the code or those \ninstances where different sections specify \ndifferent requirements. This section provides a \nnecessary hierarchy for application of code \nprovisions and clarifies code applications that \nwould otherwise leave persistent questions \n-",
      "chapter_id": "ch1",
      "section_id": "sec102"
    },
    {
      "page": 40,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n10 \n \nand lead to debate. The code requires that \nwhere different sections of the code apply but \ncontain different requirements, the most \nrestrictive provisions shall govern. The code \nalso resolves conflicts between the general \nrequirements of any particular issue with any \nspecific requirements of the same issue by \nindicating that the specific requirements take \nprecedence over the general requirements. \n102.11 Other laws. The provisions of this code \nshall not be deemed to nullify any provisions of \ngovernment law. \n❖ \nCompliance with the requirements of the code \ndoes not entail authorization, approval or \npermission to violate the regulations of other \ngovernment laws. Other laws, ordinances and \nregulations not regulated or enforced by fire \nofficial over those provisions. Although the \nrequirements may have similar provisions to \nthose of the code, the work must be in \nconformance with the other regulations. \n102.12 Application of references. References to \nchapter or section numbers, or to provisions not \nspecifically identified by number, shall be \nconstrued to refer to such chapter, section or \nprovision of this code. \n❖ \nThere are many instances in the code where a \nreference is merely a chapter number, section \nnumber or, in some cases, a provision not \nspecified by number. In all such situations, \nthese references are to the content of the code \nand not some other code or publication. \nPART 2—ADMINISTRATIVE \nPROVISIONS \nSECTION 103 CODE COMPLIANCE \nAGENCY \n103.1 Creation of agency. The Code Compliance \nagency in department of fire protection is hereby \ncreated and the official in charge thereof shall be \nknown as the fire official. The function of the \nagency shall be the implementation, administration \nand enforcement of the provisions of this code. \n❖ \nThe traditional enforcement agency for the \ncode is the fire department or fire prevention \nbureau of government. Such agencies usually \nperform administrative functions and provide \npublic safety services related to fire protection; \nhowever, \na \nvariety \nof \nless-traditional \narrangements have also been used to enforce \nthe code, including private corporations, such \nas fire districts and fire companies employed by \ngovernment to act as its agent; police and other \nlaw enforcement agencies; building, housing or \nzoning \nauthorities; \nand \ncommunity \nand \neconomic \ndevelopment \ndepartments. \nRegardless of who is designated by the \nlegislative or administrative authority to adopt \nand enforce the code, this section establishes \nthe legal duty of the fire official to enforce the \ncode.. \n103.2 Appointment. The fire official shall be \nappointed by the chief appointing authority of the \njurisdiction. \n❖ \nA fire official’s independence is essential so \nthat public safety decisions are not based on \npolitical, economic or social expediency. This is \nnot to say that social, political and economic \nconsiderations \nshould \nnot \nmatter \nwhen \ndeciding some code questions, but the \ninterests of public health, safety and welfare \nmust not be compromised to achieve such \nobjectives. Protection of building and fire \nofficials from removal from office without cause \nhelps ensure that reasonable and competent \nprofessionals will be willing to serve. \n103.3 Deputies. \nIn \naccordance \nwith \nthe \nprescribed procedures of this jurisdiction and with \nthe concurrence of the appointing authority, the fire \nofficial shall have the authority to appoint a deputy \nfire official, other related technical officers, \ninspectors and other employees. Such employees \nshall have powers as delegated by the fire official. \n❖ \nMost jurisdictions require more than one \nperson to enforce the code. While there is only \none fire official, there can be any number of \ndeputies working under the direction of the fire \nofficial. With the technical and legal demands \non code enforcers increasing, additional \npersonnel will certainly be required in this area \nto serve adequately the public interest. Though \nthe professional qualifications of fire officials \nare not detailed in the code, individuals \nappointed to code enforcement positions \nshould be technically competent, motivated, \nand well-adapted and possess good written \nand oral communication skills.. \nSECTION 104 DUTIES AND POWERS \nOF THE FIRE OFFICIAL \n104.1 General. The fire official is hereby \nauthorized to enforce the provisions of this code and \nshall have the authority to render interpretations of \nthis code, and to adopt policies, procedures, rules \nand regulations in order to clarify the application of \nits provisions. Such interpretations, policies, \nprocedures, rules and regulations shall be in \ncompliance with the intent and purpose of this code \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n10 \n \nand lead to debate. The code requires that \nwhere different sections of the code apply but \ncontain different requirements, the most \nrestrictive provisions shall govern. The code \nalso resolves conflicts between the general \nrequirements of any particular issue with any \nspecific requirements of the same issue by \nindicating that the specific requirements take \nprecedence over the general requirements. \n102.11 Other laws. The provisions of this code \nshall not be deemed to nullify any provisions of \ngovernment law.",
      "commentary": "Compliance with the requirements of the code \ndoes not entail authorization, approval or \npermission to violate the regulations of other \ngovernment laws. Other laws, ordinances and \nregulations not regulated or enforced by fire \nofficial over those provisions. Although the \nrequirements may have similar provisions to \nthose of the code, the work must be in \nconformance with the other regulations. \n102.12 Application of references. References to \nchapter or section numbers, or to provisions not \nspecifically identified by number, shall be \nconstrued to refer to such chapter, section or \nprovision of this code.\n\n❖ There are many instances in the code where a \nreference is merely a chapter number, section \nnumber or, in some cases, a provision not \nspecified by number. In all such situations, \nthese references are to the content of the code \nand not some other code or publication. \nPART 2—ADMINISTRATIVE \nPROVISIONS \nSECTION 103 CODE COMPLIANCE \nAGENCY \n103.1 Creation of agency. The Code Compliance \nagency in department of fire protection is hereby \ncreated and the official in charge thereof shall be \nknown as the fire official. The function of the \nagency shall be the implementation, administration \nand enforcement of the provisions of this code.\n\n❖ The traditional enforcement agency for the \ncode is the fire department or fire prevention \nbureau of government. Such agencies usually \nperform administrative functions and provide \npublic safety services related to fire protection; \nhowever, \na \nvariety \nof \nless-traditional \narrangements have also been used to enforce \nthe code, including private corporations, such \nas fire districts and fire companies employed by \ngovernment to act as its agent; police and other \nlaw enforcement agencies; building, housing or \nzoning \nauthorities; \nand \ncommunity \nand \neconomic \ndevelopment \ndepartments. \nRegardless of who is designated by the \nlegislative or administrative authority to adopt \nand enforce the code, this section establishes \nthe legal duty of the fire official to enforce the \ncode.. \n103.2 Appointment. The fire official shall be \nappointed by the chief appointing authority of the \njurisdiction.\n\n❖ A fire official’s independence is essential so \nthat public safety decisions are not based on \npolitical, economic or social expediency. This is \nnot to say that social, political and economic \nconsiderations \nshould \nnot \nmatter \nwhen \ndeciding some code questions, but the \ninterests of public health, safety and welfare \nmust not be compromised to achieve such \nobjectives. Protection of building and fire \nofficials from removal from office without cause \nhelps ensure that reasonable and competent \nprofessionals will be willing to serve. \n103.3 Deputies. \nIn \naccordance \nwith \nthe \nprescribed procedures of this jurisdiction and with \nthe concurrence of the appointing authority, the fire \nofficial shall have the authority to appoint a deputy \nfire official, other related technical officers, \ninspectors and other employees. Such employees \nshall have powers as delegated by the fire official.\n\n❖ Most jurisdictions require more than one \nperson to enforce the code. While there is only \none fire official, there can be any number of \ndeputies working under the direction of the fire \nofficial. With the technical and legal demands \non code enforcers increasing, additional \npersonnel will certainly be required in this area \nto serve adequately the public interest. Though \nthe professional qualifications of fire officials \nare not detailed in the code, individuals \nappointed to code enforcement positions \nshould be technically competent, motivated, \nand well-adapted and possess good written \nand oral communication skills.. \nSECTION 104 DUTIES AND POWERS \nOF THE FIRE OFFICIAL \n104.1 General. The fire official is hereby \nauthorized to enforce the provisions of this code and \nshall have the authority to render interpretations of \nthis code, and to adopt policies, procedures, rules \nand regulations in order to clarify the application of \nits provisions. Such interpretations, policies, \nprocedures, rules and regulations shall be in \ncompliance with the intent and purpose of this code \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 41,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n11 \n \nand shall not have the effect of waiving \nrequirements specifically provided for in this code. \n❖ \nThe duty of the fire official is to enforce the \ncode. Because the fire official must also act on \nall questions related to this responsibility, \nexcept as specifically exempted by legal \nrequirements or elsewhere in the code, the fire \nofficial is the “authority having jurisdiction” for \nall matters relating to the code and its \nenforcement. \n \nThis section also gives the fire official \ninterpretation authority. Note, however, that the \ninterpretations are to be consistent with the \nintent and purpose of the code and are not \nallowed to set aside any specific requirement in \nthe code. \n104.2 Applications and permits. The fire official \nis authorized to receive applications, review \nconstruction documents and issue permits for \nconstruction regulated by this code, issue permits \nfor operations regulated by this code, inspect the \npremises for which such permits have been issued \nand enforce compliance with the provisions of this \ncode. \n❖ \nThe fire official is obligated to receive, review \nand act on permit applications required by the \ncode as detailed in Section 105. All permitted \npremises must be inspected either before or \nafter the permit is issued to determine \ncompliance with the code provisions and terms \nof the permit. \n104.3 Right of entry. Where it is necessary to \nmake an inspection to enforce the provisions of this \ncode, or where the fire official has reasonable cause \nto believe that there exists in a building or upon any \npremises any conditions or violations of this code \nthat make the building or premises unsafe, \ndangerous or hazardous, the fire official shall have \nthe authority to enter the building or premises at all \nreasonable times to inspect or to perform the duties \nimposed upon the fire official by this code. If such \nbuilding or premises is occupied, the fire official \nshall present credentials to the occupant and request \nentry. If such building or premises is unoccupied, \nthe fire official shall first make a reasonable effort \nto locate the owner, the owner’s authorized agent or \nother person having charge or control of the \nbuilding or premises and request entry. If entry is \nrefused, the fire official has recourse to every \nremedy provided by law to secure entry. \n❖ \nThis section establishes the right of the fire \nofficial to enter the premises to make the permit \ninspections required by Section 105.2.2. \nPermit application forms typically include a \nstatement in the certification signed by the \napplicant (who is the owner or owner’s \nauthorized agent) granting the fire official the \nauthority to enter areas covered by the permit \nto enforce related code provisions. \n \nThe right to enter other structures or premises \nis more limited. First, to protect the right of \nprivacy, the owner or occupant must grant the \nfire official permission before an interior \ninspection of the property can be conducted. \nPermission is not required for inspections that \ncan be accomplished from within the public \nright-of-way. Second, such access may be \ndenied by the owner or occupant. Unless the \ninspector has reasonable cause to believe that \na violation of the code exists, access may be \nunattainable. Third, fire officials must present \nproper identification (see Section 104.4) and \nrequest admittance during reasonable hours—\nusually the normal business hours of the \nestablishment—to \nbe \nadmitted. \nFourth, \ninspections must be aimed at securing or \ndetermining compliance with the provisions \nand intent of the regulations that are specifically \nwithin the established scope of the fire official’s \nauthority. \n \n“Reasonable cause” in the context of this \nsection must be distinguished from “probable \ncause,” which is required to gain access to \nproperty in criminal cases. Usually, an \ninspector must show that the property is \nsubject to inspection under the provisions of \nthe code; that the interests of the public health, \nsafety and welfare outweigh the individual’s \nright to maintain privacy and that such an \ninspection is required solely to determine \ncompliance with the provisions of the code. \n104.3.1 Warrant. Where the fire official has first \nobtained a proper inspection warrant or other \nremedy provided by law to secure entry, an owner, \nthe owner’s authorized agent or occupant or person \nhaving charge, care or control of the building or \npremises shall not fail or neglect, after proper \nrequest is made as herein provided, to permit entry \ntherein by the fire official for the purpose of \ninspection and examination pursuant to this code. \n❖ \nVery simply, the requirements in this section \nspecify that when the fire official has obtained a \nwarrant to inspect the property, the owner, \nowner’s authorized agent or occupant is to \nallow the fire official entry to do the inspection \n(see commentary, Section 104.3). \n104.4 Identification. The fire official shall carry \nproper identification when inspecting structures or \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n11 \n \nand shall not have the effect of waiving \nrequirements specifically provided for in this code.",
