      "commentary": "The duty of the fire official is to enforce the \ncode. Because the fire official must also act on \nall questions related to this responsibility, \nexcept as specifically exempted by legal \nrequirements or elsewhere in the code, the fire \nofficial is the “authority having jurisdiction” for \nall matters relating to the code and its \nenforcement. \n \nThis section also gives the fire official \ninterpretation authority. Note, however, that the \ninterpretations are to be consistent with the \nintent and purpose of the code and are not \nallowed to set aside any specific requirement in \nthe code. \n104.2 Applications and permits. The fire official \nis authorized to receive applications, review \nconstruction documents and issue permits for \nconstruction regulated by this code, issue permits \nfor operations regulated by this code, inspect the \npremises for which such permits have been issued \nand enforce compliance with the provisions of this \ncode.\n\n❖ The fire official is obligated to receive, review \nand act on permit applications required by the \ncode as detailed in Section 105. All permitted \npremises must be inspected either before or \nafter the permit is issued to determine \ncompliance with the code provisions and terms \nof the permit. \n104.3 Right of entry. Where it is necessary to \nmake an inspection to enforce the provisions of this \ncode, or where the fire official has reasonable cause \nto believe that there exists in a building or upon any \npremises any conditions or violations of this code \nthat make the building or premises unsafe, \ndangerous or hazardous, the fire official shall have \nthe authority to enter the building or premises at all \nreasonable times to inspect or to perform the duties \nimposed upon the fire official by this code. If such \nbuilding or premises is occupied, the fire official \nshall present credentials to the occupant and request \nentry. If such building or premises is unoccupied, \nthe fire official shall first make a reasonable effort \nto locate the owner, the owner’s authorized agent or \nother person having charge or control of the \nbuilding or premises and request entry. If entry is \nrefused, the fire official has recourse to every \nremedy provided by law to secure entry.\n\n❖ This section establishes the right of the fire \nofficial to enter the premises to make the permit \ninspections required by Section 105.2.2. \nPermit application forms typically include a \nstatement in the certification signed by the \napplicant (who is the owner or owner’s \nauthorized agent) granting the fire official the \nauthority to enter areas covered by the permit \nto enforce related code provisions. \n \nThe right to enter other structures or premises \nis more limited. First, to protect the right of \nprivacy, the owner or occupant must grant the \nfire official permission before an interior \ninspection of the property can be conducted. \nPermission is not required for inspections that \ncan be accomplished from within the public \nright-of-way. Second, such access may be \ndenied by the owner or occupant. Unless the \ninspector has reasonable cause to believe that \na violation of the code exists, access may be \nunattainable. Third, fire officials must present \nproper identification (see Section 104.4) and \nrequest admittance during reasonable hours—\nusually the normal business hours of the \nestablishment—to \nbe \nadmitted. \nFourth, \ninspections must be aimed at securing or \ndetermining compliance with the provisions \nand intent of the regulations that are specifically \nwithin the established scope of the fire official’s \nauthority. \n \n“Reasonable cause” in the context of this \nsection must be distinguished from “probable \ncause,” which is required to gain access to \nproperty in criminal cases. Usually, an \ninspector must show that the property is \nsubject to inspection under the provisions of \nthe code; that the interests of the public health, \nsafety and welfare outweigh the individual’s \nright to maintain privacy and that such an \ninspection is required solely to determine \ncompliance with the provisions of the code. \n104.3.1 Warrant. Where the fire official has first \nobtained a proper inspection warrant or other \nremedy provided by law to secure entry, an owner, \nthe owner’s authorized agent or occupant or person \nhaving charge, care or control of the building or \npremises shall not fail or neglect, after proper \nrequest is made as herein provided, to permit entry \ntherein by the fire official for the purpose of \ninspection and examination pursuant to this code.\n\n❖ Very simply, the requirements in this section \nspecify that when the fire official has obtained a \nwarrant to inspect the property, the owner, \nowner’s authorized agent or occupant is to \nallow the fire official entry to do the inspection \n(see commentary, Section 104.3). \n104.4 Identification. The fire official shall carry \nproper identification when inspecting structures or \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 42,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n12 \n \npremises in the performance of duties under this \ncode. \n❖ \nThis section requires the fire official (including, \nby definition, all authorized designees) to carry \nidentification when conducting the duties of the \nposition. The identification removes any \nquestion of the purpose and authority of the \ninspector. \n104.5 Notices and orders. The fire official is \nauthorized to issue such notices or orders as are \nrequired to affect compliance with this code in \naccordance with Sections 112.1 and 112.2. \n❖ \nThe fire official is required to issue orders to \nabate illegal or hazardous conditions and to \npursue correction or abatement of hazardous \nconditions by issuing legal notices and orders \nas described by the code. \n104.6 Official records. The fire official shall \nkeep official records as required by Sections \n104.6.1 through 104.6.4. Such official records \nshall be retained for not less than 5 years or for as \nlong as the structure or activity to which such \nrecords relate remains in existence, unless \notherwise provided by other regulations. \n❖ \nIn keeping with the need for an efficiently \nconducted business practice, the fire official \nmust keep official records. Such documentation \nprovides a valuable resource of information if \nquestions arise throughout the life of the \nbuilding and its occupants. The code requires \nthat the construction documents be kept until \nthe project is complete or for at least 5 years, \nwhichever is longer. \n104.6.1 Approvals. A record of approvals shall be \nmaintained by the fire official and shall be available \nfor public inspection during business hours in \naccordance with applicable laws. \n❖ \nRecords of prior approvals may be needed to \ndetermine the status of an existing operation or \nfor future validation of a specific condition. \n104.6.2 Inspections. The fire official shall keep a \nrecord of each inspection made, including notices \nand orders issued, showing the findings and \ndisposition of each. \n❖ \nRecords of inspections are needed to support \nthe issuance of a certificate of occupancy. The \ninspection records should document any code \nviolations that were subsequently corrected. \n104.6.3 Fire records. The fire department shall \nkeep a record of fires occurring within its \njurisdiction and of facts concerning the same, \nincluding statistics as to the extent of such fires and \nthe damage caused thereby, together with other \ninformation as required by the fire official. \n❖ \nFire records provide a history of the fire \nexperience of a facility and a cumulative record \nfor all of the facilities of a jurisdiction. Fire \nrecords support consideration for construction \ncode requirements based on the need to \nprevent additional fire occurrences. \n104.6.4 Administrative. \nApplication \nfor \nmodification, alternative methods or materials and \nthe final decision of the fire official shall be in \nwriting and shall be officially recorded in the \npermanent records of the fire official. \n❖ \nThe written approval of modifications or \nalternative \nmaterials \nand \nmethods \nof \nconstruction or operation are needed to \nsupport the approval of these items in the \nfuture. This file could be used to verify that an \nexisting \ncondition \nhad \nbeen \npreviously \napproved. \n104.7 Liability.  The fire official, member of the \nboard of appeals, officer or employee charged with \nthe enforcement of this code, while acting for the \njurisdiction, in good faith and without malice in the \ndischarge of the duties required by this code or \nother pertinent law or ordinance, shall not thereby \nbe rendered civilly or criminally liable personally, \nand is hereby relieved from all personal liability for \nany damage accruing to persons or property as a \nresult of an act or by reason of an act or omission in \nthe discharge of official duties. \n❖ \nThe fire official, other department employees \nand members of the appeals board are not \nintended to be held liable, civilly or criminally, \nfor those actions performed in accordance with \nthe code in a reasonable and lawful manner. \nHowever, the responsibility of the fire official in \nthis regard is subject to laws that may \nsupersede this provision. This section further \nestablishes that fire officials (or subordinates) \nmust not be liable for costs in any legal action \ninstituted in response to the performance of \nlawful duties. Section 104.7.1 states that those \ncosts are to be borne by the state, county or \nmunicipality, as applicable. The best way to be \ncertain that the fire official’s action is a “lawful \nduty” is always to cite the applicable code \nsection on which the enforcement action is \nbased. \n104.7.1 Legal defense. Any suit or criminal \ncomplaint instituted against any officer or employee \nbecause of an act performed by that officer or \nemployee in the lawful discharge of duties and \nunder the provisions of this code shall be defended \nby the legal representatives of the jurisdiction until \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n12 \n \npremises in the performance of duties under this \ncode.",
      "commentary": "This section requires the fire official (including, \nby definition, all authorized designees) to carry \nidentification when conducting the duties of the \nposition. The identification removes any \nquestion of the purpose and authority of the \ninspector. \n104.5 Notices and orders. The fire official is \nauthorized to issue such notices or orders as are \nrequired to affect compliance with this code in \naccordance with Sections 112.1 and 112.2.\n\n❖ The fire official is required to issue orders to \nabate illegal or hazardous conditions and to \npursue correction or abatement of hazardous \nconditions by issuing legal notices and orders \nas described by the code. \n104.6 Official records. The fire official shall \nkeep official records as required by Sections \n104.6.1 through 104.6.4. Such official records \nshall be retained for not less than 5 years or for as \nlong as the structure or activity to which such \nrecords relate remains in existence, unless \notherwise provided by other regulations.\n\n❖ In keeping with the need for an efficiently \nconducted business practice, the fire official \nmust keep official records. Such documentation \nprovides a valuable resource of information if \nquestions arise throughout the life of the \nbuilding and its occupants. The code requires \nthat the construction documents be kept until \nthe project is complete or for at least 5 years, \nwhichever is longer. \n104.6.1 Approvals. A record of approvals shall be \nmaintained by the fire official and shall be available \nfor public inspection during business hours in \naccordance with applicable laws.\n\n❖ Records of prior approvals may be needed to \ndetermine the status of an existing operation or \nfor future validation of a specific condition. \n104.6.2 Inspections. The fire official shall keep a \nrecord of each inspection made, including notices \nand orders issued, showing the findings and \ndisposition of each.\n\n❖ Records of inspections are needed to support \nthe issuance of a certificate of occupancy. The \ninspection records should document any code \nviolations that were subsequently corrected. \n104.6.3 Fire records. The fire department shall \nkeep a record of fires occurring within its \njurisdiction and of facts concerning the same, \nincluding statistics as to the extent of such fires and \nthe damage caused thereby, together with other \ninformation as required by the fire official.\n\n❖ Fire records provide a history of the fire \nexperience of a facility and a cumulative record \nfor all of the facilities of a jurisdiction. Fire \nrecords support consideration for construction \ncode requirements based on the need to \nprevent additional fire occurrences. \n104.6.4 Administrative. \nApplication \nfor \nmodification, alternative methods or materials and \nthe final decision of the fire official shall be in \nwriting and shall be officially recorded in the \npermanent records of the fire official.\n\n❖ The written approval of modifications or \nalternative \nmaterials \nand \nmethods \nof \nconstruction or operation are needed to \nsupport the approval of these items in the \nfuture. This file could be used to verify that an \nexisting \ncondition \nhad \nbeen \npreviously \napproved. \n104.7 Liability.  The fire official, member of the \nboard of appeals, officer or employee charged with \nthe enforcement of this code, while acting for the \njurisdiction, in good faith and without malice in the \ndischarge of the duties required by this code or \nother pertinent law or ordinance, shall not thereby \nbe rendered civilly or criminally liable personally, \nand is hereby relieved from all personal liability for \nany damage accruing to persons or property as a \nresult of an act or by reason of an act or omission in \nthe discharge of official duties.\n\n❖ The fire official, other department employees \nand members of the appeals board are not \nintended to be held liable, civilly or criminally, \nfor those actions performed in accordance with \nthe code in a reasonable and lawful manner. \nHowever, the responsibility of the fire official in \nthis regard is subject to laws that may \nsupersede this provision. This section further \nestablishes that fire officials (or subordinates) \nmust not be liable for costs in any legal action \ninstituted in response to the performance of \nlawful duties. Section 104.7.1 states that those \ncosts are to be borne by the state, county or \nmunicipality, as applicable. The best way to be \ncertain that the fire official’s action is a “lawful \nduty” is always to cite the applicable code \nsection on which the enforcement action is \nbased. \n104.7.1 Legal defense. Any suit or criminal \ncomplaint instituted against any officer or employee \nbecause of an act performed by that officer or \nemployee in the lawful discharge of duties and \nunder the provisions of this code shall be defended \nby the legal representatives of the jurisdiction until \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 43,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n13 \n \nthe final termination of the proceedings. The fire \nofficial or any subordinate shall not be liable for \ncosts in an action, suit or proceeding that is \ninstituted in pursuance of the provisions of this \ncode; and any officer of the department of fire \nprevention, acting in good faith and without malice, \nshall be free from liability for acts performed under \nany of its provisions or by reason of any act or \nomission in the performance of official duties in \nconnection therewith. \n❖ \nSection 104.7 establishes that fire officials or \nsubordinates must not be liable for costs in any \nlegal action, whether criminal or civil in nature, \nin response to the performance of lawful duties. \nThis section states that these costs must be \nborne by the state, county or municipality. The \nbest way to be certain that the fire official’s \naction is a lawful duty is to always cite the \napplicable code section substantiating the \naction. \n104.8 Approved materials and equipment. \nMaterials, equipment and devices approved by the \nFire official shall be constructed and installed in \naccordance with such approval. \n❖ \nThe code is a compilation of criteria with which \nmaterials, equipment, devices and systems \nmust comply to be acceptable for a particular \napplication. The Fire official has a duty to \nevaluate such materials, equipment, devices \nand systems for code compliance and, when \ncompliance is determined, approve them for \nuse. As a result of this approval, the material, \nequipment, device \nor system \nmust be \nconstructed and installed in compliance with \nthat approval, and with all the conditions and \nlimitations considered as a basis for that \napproval. For example, the manufacturer’s \ninstructions and recommendations are to be \nfollowed if the approval of the material was \nbased, even in part, on those instructions and \nrecommendations. \n \nThe approval authority given to the Fire official \nis a significant responsibility and is a key to \ncode compliance. The approval process is first \ntechnical and then administrative and must be \napproached that way. For example, if data to \ndetermine code compliance are required, such \ndata should be in the form of test reports or \nengineering analysis—not simply taken from a \nsales brochure. \n104.8.1 Material and equipment reuse. Materials, \nequipment and devices shall not be reused or \nreinstalled unless such elements have been \nreconditioned, tested and placed in good and proper \nworking condition and approved. \n❖ \nUsed materials, equipment and devices are \nconsidered to have completed their life span; \nhowever, \nadequate \nsubstitutes \nare \noccasionally not available for existing items \nthat still serve a useful and practical purpose. \nIn such cases, existing used equipment should \nbe approved, provided the application is \nconsistent with the purpose for which the \nequipment was designed, the function is the \nsame as the “new” item, if one were available, \nand the intended use can be demonstrated as \nnot compromising the public’s safety. \n104.8.2 Technical assistance. To determine the \nacceptability of technologies, processes, products, \nfacilities, materials and uses attending the design, \noperation or use of a building or premises subject to \ninspection by the fire official, the fire official is \nauthorized to require the owner or owner’s authorized \nagent to provide, without charge to the jurisdiction, a \ntechnical opinion and report. The opinion and report \nshall be prepared by a qualified engineer, specialist, \nlaboratory \nor \nfire \nsafety \nspecialty \norganization \nacceptable to the fire official and shall analyze the fire \nsafety properties of the design, operation or use of the \nbuilding or premises and the facilities and appurtenances \nsituated thereon, to recommend necessary changes. The \nfire official is authorized to require design submittals to \nbe prepared by, and bear the stamp of, a registered design \nprofessional. \n❖ \nNo one person has the technical knowledge to \nevaluate all of the various operations and uses \nfrom a safety standpoint. This section provides \nthe Fire official the authority to require the \nowner or owner’s authorized agent to provide a \ntechnical opinion safety report. The report is to \nbe prepared by parties that have the technical \nability to evaluate the design of the facility or the \noperational process in question. A registered \ndesign professional is commonly used for these \nservices. It is critical that the preparer of the \nreport have the proper background and \nexperience for the project since the credibility \nof the report depends on these qualifications. \n104.9 Modifications. Where there are practical \ndifficulties involved in carrying out the provisions \nof this code, the fire official shall have the authority \nto grant modifications for individual cases, \nprovided the fire official shall first find that special \nindividual reason makes the strict letter of this code \nimpractical and the modification is in compliance \nwith the intent and purpose of this code and that \nsuch modification does not lessen health, life and \nfire safety requirements. The details of action \ngranting modifications shall be recorded and \nentered in the files of the department of fire \nprevention. \n❖ \nThe Fire official may amend or make \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n13 \n \nthe final termination of the proceedings. The fire \nofficial or any subordinate shall not be liable for \ncosts in an action, suit or proceeding that is \ninstituted in pursuance of the provisions of this \ncode; and any officer of the department of fire \nprevention, acting in good faith and without malice, \nshall be free from liability for acts performed under \nany of its provisions or by reason of any act or \nomission in the performance of official duties in \nconnection therewith.",
      "commentary": "Section 104.7 establishes that fire officials or \nsubordinates must not be liable for costs in any \nlegal action, whether criminal or civil in nature, \nin response to the performance of lawful duties. \nThis section states that these costs must be \nborne by the state, county or municipality. The \nbest way to be certain that the fire official’s \naction is a lawful duty is to always cite the \napplicable code section substantiating the \naction. \n104.8 Approved materials and equipment. \nMaterials, equipment and devices approved by the \nFire official shall be constructed and installed in \naccordance with such approval.\n\n❖ The code is a compilation of criteria with which \nmaterials, equipment, devices and systems \nmust comply to be acceptable for a particular \napplication. The Fire official has a duty to \nevaluate such materials, equipment, devices \nand systems for code compliance and, when \ncompliance is determined, approve them for \nuse. As a result of this approval, the material, \nequipment, device \nor system \nmust be \nconstructed and installed in compliance with \nthat approval, and with all the conditions and \nlimitations considered as a basis for that \napproval. For example, the manufacturer’s \ninstructions and recommendations are to be \nfollowed if the approval of the material was \nbased, even in part, on those instructions and \nrecommendations. \n \nThe approval authority given to the Fire official \nis a significant responsibility and is a key to \ncode compliance. The approval process is first \ntechnical and then administrative and must be \napproached that way. For example, if data to \ndetermine code compliance are required, such \ndata should be in the form of test reports or \nengineering analysis—not simply taken from a \nsales brochure. \n104.8.1 Material and equipment reuse. Materials, \nequipment and devices shall not be reused or \nreinstalled unless such elements have been \nreconditioned, tested and placed in good and proper \nworking condition and approved.\n\n❖ Used materials, equipment and devices are \nconsidered to have completed their life span; \nhowever, \nadequate \nsubstitutes \nare \noccasionally not available for existing items \nthat still serve a useful and practical purpose. \nIn such cases, existing used equipment should \nbe approved, provided the application is \nconsistent with the purpose for which the \nequipment was designed, the function is the \nsame as the “new” item, if one were available, \nand the intended use can be demonstrated as \nnot compromising the public’s safety. \n104.8.2 Technical assistance. To determine the \nacceptability of technologies, processes, products, \nfacilities, materials and uses attending the design, \noperation or use of a building or premises subject to \ninspection by the fire official, the fire official is \nauthorized to require the owner or owner’s authorized \nagent to provide, without charge to the jurisdiction, a \ntechnical opinion and report. The opinion and report \nshall be prepared by a qualified engineer, specialist, \nlaboratory \nor \nfire \nsafety \nspecialty \norganization \nacceptable to the fire official and shall analyze the fire \nsafety properties of the design, operation or use of the \nbuilding or premises and the facilities and appurtenances \nsituated thereon, to recommend necessary changes. The \nfire official is authorized to require design submittals to \nbe prepared by, and bear the stamp of, a registered design \nprofessional.\n\n❖ No one person has the technical knowledge to \nevaluate all of the various operations and uses \nfrom a safety standpoint. This section provides \nthe Fire official the authority to require the \nowner or owner’s authorized agent to provide a \ntechnical opinion safety report. The report is to \nbe prepared by parties that have the technical \nability to evaluate the design of the facility or the \noperational process in question. A registered \ndesign professional is commonly used for these \nservices. It is critical that the preparer of the \nreport have the proper background and \nexperience for the project since the credibility \nof the report depends on these qualifications. \n104.9 Modifications. Where there are practical \ndifficulties involved in carrying out the provisions \nof this code, the fire official shall have the authority \nto grant modifications for individual cases, \nprovided the fire official shall first find that special \nindividual reason makes the strict letter of this code \nimpractical and the modification is in compliance \nwith the intent and purpose of this code and that \nsuch modification does not lessen health, life and \nfire safety requirements. The details of action \ngranting modifications shall be recorded and \nentered in the files of the department of fire \nprevention.\n\n❖ The Fire official may amend or make \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 44,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n14 \n \nexceptions to the code as needed to respond to \n“practical difficulties” in work on new or existing \nbuildings. Consideration of a particular difficulty \nis to be based on the application of the owner \nand a demonstration that the intent of the code \nis satisfied. This section is not intended to allow \na code provision to be set aside or ignored; \nrather, it is intended to provide for the \nacceptance of equivalent protection. Such \nmodifications do not, however, extend to \nactions that are necessary to correct violations \nof the code. In other words, a code violation or \nthe expense of correcting a code violation \ncannot constitute a practical difficulty. \n \nComprehensive \nwritten \nrecords \nare \nan \nessential part of an effective administrative \nsystem. Unless clearly written records of the \nconsiderations and documentation used in the \nmodification \nprocess \nare \ncreated \nand \nmaintained, subsequent enforcement action \ncannot be supported. \n104.9.1 Existing \nbuilding. \nIn \ncase \nexisting \nbuildings are restored, expanded, changed in use, or \nmodified, the owner or his agent shall submit a \nreport to the fire official establishing the safety and \nthe integrity of the existing building from an \napproved engineering office specializing in fire \nprotection. If there are other code requirements that \nnot established, it is necessary to submit a report \nfrom an approved engineering office that includes \nalternative engineering solutions. At this phase, the \nbuilding should be considered at temporary \noccupancy period. \n104.10 Alternative \nmaterials, \ndesign \nand \nmethods of construction and equipment. The \nprovisions of this code are not intended to prevent \nthe installation of any material or to prohibit any \nmethod of construction not specifically prescribed \nby this code, provided that any such alternative has \nbeen approved. The Fire official is authorized to \napprove an alternative material or method of \nconstruction where the Fire official finds that the \nproposed design is satisfactory and complies with \nthe intent of the provisions of this code, and that the \nmaterial, method or work offered is, for the purpose \nintended, at least the equivalent of that prescribed \nin this code in quality, strength, effectiveness, fire \nresistance, durability and safety. Where the \nalternative \nmaterial, \ndesign \nor \nmethod \nof \nconstruction is not approved, the Fire official shall \nrespond in writing, stating the reasons why the \nalternative was not approved. \n❖ \nPerformance requirements have replaced \ndetailed \nspecifications \nto \npermit \nready \nsubstitution \nand \nintegration \nof \nnew \ntechnologies in the marketplace. The code is \nnot intended to restrict or prevent the \ndevelopment \nor \napplication \nof \nnew \ntechnologies \nor applications \nof \nexisting \ntechnologies, provided they meet the intent of \nthe code to protect public health, safety and \nwelfare. When new methods or materials are \ndeveloped, they should be evaluated. \n \nThe Fire official has the authority to recognize \nalternative and equivalent methods and \nmaterials, provided they maintain the level of \nprotection required by the code. One of the \nmost frequent criticisms of codes is that their \nprovisions apply too broadly to classes of \noccupancies and, therefore, are incapable of \nrecognizing the inherent dissimilarities within \noccupancy groups. While some criticism may \nbe justified, it is the Fire official’s duty to \nevaluate scrupulously the conditions in each \ncase, as well as judge whether the intent of the \ncode (to provide the minimum acceptable level \nof protection to life and property) is met. Fire \nofficials should, therefore, be prepared to use \ndecision aids, the appeal process and outside \nexperts as needed to show that code \nrequirements are met. \n \nThe last sentence is similar to that included in \nSection 105.2.1 when a permit application is \nrejected. The reason for this additional level of \ncommunication is that the nonapproval of an \nalternative method is not the same as the \nnonapproval of a permit. In other words, the \npermit application may have been approved \nbut an alternative method might not be \napproved until a later date. However, the \nreasons for responding to the applicant in \nwriting are the same. In order to ensure \neffective communication and due process of \nlaw, the reasons for denial are required to be in \nwriting. \n104.10.1 \nResearch \nreports. \nSupporting \ndata, where necessary to assist in the approval of \nmaterials or assemblies not specifically provided \nfor in this code, shall consist of valid research \nreports from approved sources. \n❖ \nWhen an alternative material or method is \nproposed for construction, it is incumbent upon \nthe Fire official to determine whether the \nalternative is, in fact, equivalent to the methods \nprescribed by the code. Reports providing \nevidence of this equivalency are required to be \nsupplied by an approved source, meaning a \nsource that the Fire official finds to be reliable \nand accurate. \n104.10.2 \nTests. Where there is insufficient \nevidence of compliance with the provisions of this \ncode, or evidence that a material or method does not \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n14 \n \nexceptions to the code as needed to respond to \n“practical difficulties” in work on new or existing \nbuildings. Consideration of a particular difficulty \nis to be based on the application of the owner \nand a demonstration that the intent of the code \nis satisfied. This section is not intended to allow \na code provision to be set aside or ignored; \nrather, it is intended to provide for the \nacceptance of equivalent protection. Such \nmodifications do not, however, extend to \nactions that are necessary to correct violations \nof the code. In other words, a code violation or \nthe expense of correcting a code violation \ncannot constitute a practical difficulty. \n \nComprehensive \nwritten \nrecords \nare \nan \nessential part of an effective administrative \nsystem. Unless clearly written records of the \nconsiderations and documentation used in the \nmodification \nprocess \nare \ncreated \nand \nmaintained, subsequent enforcement action \ncannot be supported. \n104.9.1 Existing \nbuilding. \nIn \ncase \nexisting \nbuildings are restored, expanded, changed in use, or \nmodified, the owner or his agent shall submit a \nreport to the fire official establishing the safety and \nthe integrity of the existing building from an \napproved engineering office specializing in fire \nprotection. If there are other code requirements that \nnot established, it is necessary to submit a report \nfrom an approved engineering office that includes \nalternative engineering solutions. At this phase, the \nbuilding should be considered at temporary \noccupancy period. \n104.10 Alternative \nmaterials, \ndesign \nand \nmethods of construction and equipment. The \nprovisions of this code are not intended to prevent \nthe installation of any material or to prohibit any \nmethod of construction not specifically prescribed \nby this code, provided that any such alternative has \nbeen approved. The Fire official is authorized to \napprove an alternative material or method of \nconstruction where the Fire official finds that the \nproposed design is satisfactory and complies with \nthe intent of the provisions of this code, and that the \nmaterial, method or work offered is, for the purpose \nintended, at least the equivalent of that prescribed \nin this code in quality, strength, effectiveness, fire \nresistance, durability and safety. Where the \nalternative \nmaterial, \ndesign \nor \nmethod \nof \nconstruction is not approved, the Fire official shall \nrespond in writing, stating the reasons why the \nalternative was not approved.",
      "commentary": "Performance requirements have replaced \ndetailed \nspecifications \nto \npermit \nready \nsubstitution \nand \nintegration \nof \nnew \ntechnologies in the marketplace. The code is \nnot intended to restrict or prevent the \ndevelopment \nor \napplication \nof \nnew \ntechnologies \nor applications \nof \nexisting \ntechnologies, provided they meet the intent of \nthe code to protect public health, safety and \nwelfare. When new methods or materials are \ndeveloped, they should be evaluated. \n \nThe Fire official has the authority to recognize \nalternative and equivalent methods and \nmaterials, provided they maintain the level of \nprotection required by the code. One of the \nmost frequent criticisms of codes is that their \nprovisions apply too broadly to classes of \noccupancies and, therefore, are incapable of \nrecognizing the inherent dissimilarities within \noccupancy groups. While some criticism may \nbe justified, it is the Fire official’s duty to \nevaluate scrupulously the conditions in each \ncase, as well as judge whether the intent of the \ncode (to provide the minimum acceptable level \nof protection to life and property) is met. Fire \nofficials should, therefore, be prepared to use \ndecision aids, the appeal process and outside \nexperts as needed to show that code \nrequirements are met. \n \nThe last sentence is similar to that included in \nSection 105.2.1 when a permit application is \nrejected. The reason for this additional level of \ncommunication is that the nonapproval of an \nalternative method is not the same as the \nnonapproval of a permit. In other words, the \npermit application may have been approved \nbut an alternative method might not be \napproved until a later date. However, the \nreasons for responding to the applicant in \nwriting are the same. In order to ensure \neffective communication and due process of \nlaw, the reasons for denial are required to be in \nwriting. \n104.10.1 \nResearch \nreports. \nSupporting \ndata, where necessary to assist in the approval of \nmaterials or assemblies not specifically provided \nfor in this code, shall consist of valid research \nreports from approved sources.\n\n❖ When an alternative material or method is \nproposed for construction, it is incumbent upon \nthe Fire official to determine whether the \nalternative is, in fact, equivalent to the methods \nprescribed by the code. Reports providing \nevidence of this equivalency are required to be \nsupplied by an approved source, meaning a \nsource that the Fire official finds to be reliable \nand accurate. \n104.10.2 \nTests. Where there is insufficient \nevidence of compliance with the provisions of this \ncode, or evidence that a material or method does not \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 45,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n15 \n \nconform to the requirements of this code, or in order \nto substantiate claims for alternative materials or \nmethods, the Fire official shall have the authority to \nrequire tests as evidence of compliance to be made \nat no expense to the jurisdiction. Test methods shall \nbe as specified in this code or by other recognized \ntest standards. In the absence of recognized and \naccepted test methods, the Fire official shall \napprove the testing procedures. Tests shall be \nperformed by an approved agency. Reports of such \ntests shall be retained by the Fire official for the \nperiod required for retention of public records. \n❖ \nTo provide the basis on which the Fire official \ncan make a decision regarding an alternative \nmaterial or method, sufficient technical data, \ntest reports and documentation must be \nprovided for evaluation. If evidence satisfactory \nto the Fire official indicates that the alternative \nmaterial or construction method is equivalent to \nthat required by the code, he or she may \napprove it. Any such approval cannot have the \neffect of waiving any requirements of the code. \nThe burden of proof of equivalence lies with the \napplicant who proposes the use of alternative \nmaterials or methods. \n \nThe Fire official must require the submission of \nany appropriate information and data to assist \nin the determination of equivalency. This \ninformation must be submitted before a permit \ncan be issued. The type of information required \nincludes \ntest \ndata \nin \naccordance \nwith \nreferenced standards, evidence of compliance \nwith the referenced standard specifications and \ndesign calculations. A research report issued \nby an authoritative agency is particularly useful \nin providing the Fire official with the technical \nbasis for evaluation and approval of new and \ninnovative \nmaterials \nand \nmethods \nof \nconstruction. The use of authoritative research \nreports can greatly assist the Fire official by \nreducing the time-consuming engineering \nanalysis necessary to review these materials \nand \nmethods. \nFailure \nto \nsubstantiate \nadequately a request for the use of an \nalternative is a valid reason for the fire official \nto deny a request. Any tests submitted in \nsupport of an application must have been \nperformed by an agency approved by the Fire \nofficial based on evidence that the agency has \nthe technical expertise, equipment and quality \nassurance to properly conduct and report the \nnecessary testing. The test reports submitted \nto the Fire official must be retained in \naccordance with the requirements of Section \n104.6. \n104.11 Fire investigations. The Fire official, the \nfire department or other responsible authority shall \nhave the authority to investigate the cause, origin \nand circumstances of any fire, explosion or other \nhazardous condition. Information that could be \nrelated to trade secrets or processes shall not be \nmade part of the public record, except as directed \nby a court of law. \n❖ \nThe prompt and thorough investigation of fires \nis important for many reasons, not the least of \nwhich is the identification of incendiary fires \nand prosecution of arsonists. In such cases, \nthe duty of the Fire official is clear—evidence \nmust be preserved and leads pursued through \ncriminal prosecution, if possible. However, a \nmore important and frequently overlooked \naspect of fire investigation is loss analysis. \nWhether or not the Fire official has jurisdiction \nto investigate incendiary fires and prosecute \narsonists, it is extremely important that the \nenforcement agency be involved in the process \nof determining why fires occur; what can be \ndone to prevent fires; how their effects can be \nlessened and how people behave once fires \noccur.  \n104.11.1 \nAssistance from other agencies. \nPolice and other enforcement agencies shall have \nauthority to render necessary assistance in the \ninvestigation of fires when requested to do so. \n❖ \nWhen needed, the Fire official has the authority \nto ask for assistance from the police \ndepartment or other enforcement agencies, \nsuch as Fire officials in nearby jurisdictions, to \ninvestigate fires. \n104.12 Authority at fires and other emergencies. \nThe fire chief or officer of the fire department in \ncharge at the scene of a fire or other emergency \ninvolving the protection of life or property, or any \npart thereof, shall have the authority to direct such \noperation as necessary to extinguish or control any \nfire, perform any rescue operation, investigate the \nexistence of suspected or reported fires, gas leaks or \nother hazardous conditions or situations, or take any \nother \naction \nnecessary \nin \nthe \nreasonable \nperformance of duty. In the exercise of such power, \nthe fire chief is authorized to prohibit any person, \nvehicle, vessel or thing from approaching the scene, \nand is authorized to remove, or cause to be removed \nor kept away from the scene, any vehicle, vessel or \nthing that could impede or interfere with the \noperations of the fire department and, in the \njudgment of the fire chief, any person not actually \nand usefully employed in the extinguishing of such \nfire or in the preservation of property in the vicinity \nthereof. \n❖ \nThis section describes the specific conditions \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n15 \n \nconform to the requirements of this code, or in order \nto substantiate claims for alternative materials or \nmethods, the Fire official shall have the authority to \nrequire tests as evidence of compliance to be made \nat no expense to the jurisdiction. Test methods shall \nbe as specified in this code or by other recognized \ntest standards. In the absence of recognized and \naccepted test methods, the Fire official shall \napprove the testing procedures. Tests shall be \nperformed by an approved agency. Reports of such \ntests shall be retained by the Fire official for the \nperiod required for retention of public records.",
      "commentary": "To provide the basis on which the Fire official \ncan make a decision regarding an alternative \nmaterial or method, sufficient technical data, \ntest reports and documentation must be \nprovided for evaluation. If evidence satisfactory \nto the Fire official indicates that the alternative \nmaterial or construction method is equivalent to \nthat required by the code, he or she may \napprove it. Any such approval cannot have the \neffect of waiving any requirements of the code. \nThe burden of proof of equivalence lies with the \napplicant who proposes the use of alternative \nmaterials or methods. \n \nThe Fire official must require the submission of \nany appropriate information and data to assist \nin the determination of equivalency. This \ninformation must be submitted before a permit \ncan be issued. The type of information required \nincludes \ntest \ndata \nin \naccordance \nwith \nreferenced standards, evidence of compliance \nwith the referenced standard specifications and \ndesign calculations. A research report issued \nby an authoritative agency is particularly useful \nin providing the Fire official with the technical \nbasis for evaluation and approval of new and \ninnovative \nmaterials \nand \nmethods \nof \nconstruction. The use of authoritative research \nreports can greatly assist the Fire official by \nreducing the time-consuming engineering \nanalysis necessary to review these materials \nand \nmethods. \nFailure \nto \nsubstantiate \nadequately a request for the use of an \nalternative is a valid reason for the fire official \nto deny a request. Any tests submitted in \nsupport of an application must have been \nperformed by an agency approved by the Fire \nofficial based on evidence that the agency has \nthe technical expertise, equipment and quality \nassurance to properly conduct and report the \nnecessary testing. The test reports submitted \nto the Fire official must be retained in \naccordance with the requirements of Section \n104.6. \n104.11 Fire investigations. The Fire official, the \nfire department or other responsible authority shall \nhave the authority to investigate the cause, origin \nand circumstances of any fire, explosion or other \nhazardous condition. Information that could be \nrelated to trade secrets or processes shall not be \nmade part of the public record, except as directed \nby a court of law.\n\n❖ The prompt and thorough investigation of fires \nis important for many reasons, not the least of \nwhich is the identification of incendiary fires \nand prosecution of arsonists. In such cases, \nthe duty of the Fire official is clear—evidence \nmust be preserved and leads pursued through \ncriminal prosecution, if possible. However, a \nmore important and frequently overlooked \naspect of fire investigation is loss analysis. \nWhether or not the Fire official has jurisdiction \nto investigate incendiary fires and prosecute \narsonists, it is extremely important that the \nenforcement agency be involved in the process \nof determining why fires occur; what can be \ndone to prevent fires; how their effects can be \nlessened and how people behave once fires \noccur.  \n104.11.1 \nAssistance from other agencies. \nPolice and other enforcement agencies shall have \nauthority to render necessary assistance in the \ninvestigation of fires when requested to do so.\n\n❖ When needed, the Fire official has the authority \nto ask for assistance from the police \ndepartment or other enforcement agencies, \nsuch as Fire officials in nearby jurisdictions, to \ninvestigate fires. \n104.12 Authority at fires and other emergencies. \nThe fire chief or officer of the fire department in \ncharge at the scene of a fire or other emergency \ninvolving the protection of life or property, or any \npart thereof, shall have the authority to direct such \noperation as necessary to extinguish or control any \nfire, perform any rescue operation, investigate the \nexistence of suspected or reported fires, gas leaks or \nother hazardous conditions or situations, or take any \nother \naction \nnecessary \nin \nthe \nreasonable \nperformance of duty. In the exercise of such power, \nthe fire chief is authorized to prohibit any person, \nvehicle, vessel or thing from approaching the scene, \nand is authorized to remove, or cause to be removed \nor kept away from the scene, any vehicle, vessel or \nthing that could impede or interfere with the \noperations of the fire department and, in the \njudgment of the fire chief, any person not actually \nand usefully employed in the extinguishing of such \nfire or in the preservation of property in the vicinity \nthereof.\n\n❖ This section describes the specific conditions \n-",
      "chapter_id": "ch1",
      "section_id": "sec103"
    },
    {
      "page": 46,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n16 \n \nof authority that are granted to the Fire official \nat a fire or other emergencies. The first half of \nthe paragraph simply describes the Fire \nofficial’s authority to carry out the fire operation \nat the site. The Fire official also needs to be \nable to control who and what is allowed to be \nat the site so that emergency operations are \nnot hampered. \n104.12.1 \nBarricades. The fire chief or \nofficer of the fire department in charge at the scene \nof an emergency is authorized to place ropes, \nguards, barricades or other obstructions across any \nstreet, alley, place or private property in the vicinity \nof such operation so as to prevent accidents or \ninterference with the lawful efforts of the fire \ndepartment to manage and control the situation and \nto handle fire apparatus. \n❖ \nThis section gives the Fire official the authority \nto control access to the emergency site so that \nfire-fighting operations can occur without \ninterference. This authority is also addressed in \nSection 104.12. \n104.12.2 \nObstructing operations. Persons \nshall not obstruct the operations of the fire \ndepartment in connection with extinguishment or \ncontrol of any fire, or actions relative to other \nemergencies, or disobey any lawful command of the \nfire chief or officer of the fire department in charge \nof the emergency, or any part thereof, or any lawful \norder of a police officer assisting the fire \ndepartment. \n❖ \nThis section requires that fire department \noperations not be \nobstructed and that \ndirections from the fire department official in \ncommand at the emergency site be carried out. \nThis is necessary for efficient emergency \noperations. \n104.12.3 \nSystems and devices. Persons \nshall not render a system or device inoperative \nduring an emergency unless by direction of the fire \nchief or fire department official in charge of the \nincident. \n❖ \nThis \nsection \nis \nan \nextension \nof \nthe \nrequirements in Section 104.12. The fire \ndepartment official is in complete charge of the \nfire-fighting operation at the site. No person is \nto tamper with the equipment needed for the \nemergency. \nSECTION 105 PERMITS \n105.1 General. Permits shall be in accordance \nwith Sections 105.1.1 through 105.6.24. \n❖ \nThis section includes the regulations covering \npermits, including a comprehensive list of the \nkinds of activities that require permits. \n105.1.1 Permits required. A property owner or \nowner’s authorized agent who intends to conduct an \noperation or business, or install or modify systems \nand equipment that are regulated by this code, or to \ncause any such work to be performed, shall first \nmake application to the Fire official and obtain the \nrequired permit. \n❖ \nThis section identifies that the property owner \nor an owner’s authorized agent is required to \nmake application and obtain a permit. It is \nimportant that the owner or an owner’s \nauthorized agent performs this function to \nconfirm that they are aware of and give consent \nfor permitted operations that may include \nhazardous materials that could pollute or \ncontaminate the property. See the commentary \nfor permit fees (Section 107.2) and keeping \npermits on the premises and available for \ninspection (Section 105.3.5). \n105.1.2  Types of permits. There shall be two \ntypes of permits as follows: \n1. Operational permit. An operational permit \nallows the applicant to conduct an operation \nor a business for which a permit is required \nby Section 105.5 for either: \n1.1. A prescribed period. \n1.2. Until renewed or revoked. \n2. Construction permit. A construction permit \nallows the applicant to install or modify \nsystems and equipment for which a permit is \nrequired by Section 105.6. \n❖ \nThe types of activities that require an \noperational permit are listed in Section 105.5. \nConstruction activities that require a permit are \nlisted in Section 105.6. \n105.1.3 Multiple permits for the same location. \nWhere more than one permit is required for the \nsame location, the Fire official is authorized to \nconsolidate such permits into a single permit \nprovided that each provision is listed in the permit. \n❖ \nThe code allows for a number of activities to be \nincluded on a single permit in order to decrease \nthe paperwork for all concerned. In this \ninstance, the permit must list in detail the \nactivities that are covered by the combined \npermit. \n105.1.4 Emergency repairs. Where equipment \nreplacement and repairs must be performed in an \nemergency situation, the permit application shall be \nsubmitted within the next working business day to \nthe Fire official. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n16 \n \nof authority that are granted to the Fire official \nat a fire or other emergencies. The first half of \nthe paragraph simply describes the Fire \nofficial’s authority to carry out the fire operation \nat the site. The Fire official also needs to be \nable to control who and what is allowed to be \nat the site so that emergency operations are \nnot hampered. \n104.12.1 \nBarricades. The fire chief or \nofficer of the fire department in charge at the scene \nof an emergency is authorized to place ropes, \nguards, barricades or other obstructions across any \nstreet, alley, place or private property in the vicinity \nof such operation so as to prevent accidents or \ninterference with the lawful efforts of the fire \ndepartment to manage and control the situation and \nto handle fire apparatus.",
      "commentary": "This section gives the Fire official the authority \nto control access to the emergency site so that \nfire-fighting operations can occur without \ninterference. This authority is also addressed in \nSection 104.12. \n104.12.2 \nObstructing operations. Persons \nshall not obstruct the operations of the fire \ndepartment in connection with extinguishment or \ncontrol of any fire, or actions relative to other \nemergencies, or disobey any lawful command of the \nfire chief or officer of the fire department in charge \nof the emergency, or any part thereof, or any lawful \norder of a police officer assisting the fire \ndepartment.\n\n❖ This section requires that fire department \noperations not be \nobstructed and that \ndirections from the fire department official in \ncommand at the emergency site be carried out. \nThis is necessary for efficient emergency \noperations. \n104.12.3 \nSystems and devices. Persons \nshall not render a system or device inoperative \nduring an emergency unless by direction of the fire \nchief or fire department official in charge of the \nincident.\n\n❖ This \nsection \nis \nan \nextension \nof \nthe \nrequirements in Section 104.12. The fire \ndepartment official is in complete charge of the \nfire-fighting operation at the site. No person is \nto tamper with the equipment needed for the \nemergency. \nSECTION 105 PERMITS \n105.1 General. Permits shall be in accordance \nwith Sections 105.1.1 through 105.6.24.\n\n❖ This section includes the regulations covering \npermits, including a comprehensive list of the \nkinds of activities that require permits. \n105.1.1 Permits required. A property owner or \nowner’s authorized agent who intends to conduct an \noperation or business, or install or modify systems \nand equipment that are regulated by this code, or to \ncause any such work to be performed, shall first \nmake application to the Fire official and obtain the \nrequired permit.\n\n❖ This section identifies that the property owner \nor an owner’s authorized agent is required to \nmake application and obtain a permit. It is \nimportant that the owner or an owner’s \nauthorized agent performs this function to \nconfirm that they are aware of and give consent \nfor permitted operations that may include \nhazardous materials that could pollute or \ncontaminate the property. See the commentary \nfor permit fees (Section 107.2) and keeping \npermits on the premises and available for \ninspection (Section 105.3.5). \n105.1.2  Types of permits. There shall be two \ntypes of permits as follows: \n1. Operational permit. An operational permit \nallows the applicant to conduct an operation \nor a business for which a permit is required \nby Section 105.5 for either: \n1.1. A prescribed period. \n1.2. Until renewed or revoked. \n2. Construction permit. A construction permit \nallows the applicant to install or modify \nsystems and equipment for which a permit is \nrequired by Section 105.6.\n\n❖ The types of activities that require an \noperational permit are listed in Section 105.5. \nConstruction activities that require a permit are \nlisted in Section 105.6. \n105.1.3 Multiple permits for the same location. \nWhere more than one permit is required for the \nsame location, the Fire official is authorized to \nconsolidate such permits into a single permit \nprovided that each provision is listed in the permit.\n\n❖ The code allows for a number of activities to be \nincluded on a single permit in order to decrease \nthe paperwork for all concerned. In this \ninstance, the permit must list in detail the \nactivities that are covered by the combined \npermit. \n105.1.4 Emergency repairs. Where equipment \nreplacement and repairs must be performed in an \nemergency situation, the permit application shall be \nsubmitted within the next working business day to \nthe Fire official. \n-",
      "chapter_id": "ch1",
      "section_id": "sec105"
    },
    {
      "page": 47,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n17 \n \n❖ \nThis section recognizes that, in some cases, \nemergency replacement and repair work must \nbe done as quickly as possible, so it is not \npractical to take the necessary time to apply for \nand obtain approval. A permit for the work must \nbe obtained the next day that the building \ndepartment is open for business. Any work \nperformed before the permit is issued must be \ndone in accordance with the code and \ncorrected if not approved by the Fire official. \nFor example, if a concealed trap failed on a \nweekend, the plumber could replace the trap at \nthat time, but he would have to apply for a \npermit on next working day and have the repair \npass an inspection. \n105.1.5 Repairs. Application or notice to the Fire \nofficial is not required for ordinary repairs to \nstructures, equipment or systems. Such repairs shall \nnot include the cutting away of any wall, partition \nor portion thereof, the removal or change of any \nrequired means of egress, or rearrangement of parts \nof a structure affecting the egress requirements; nor \nshall any repairs include addition to, alteration of, \nreplacement or relocation of any standpipe, fire \nprotection water supply, automatic sprinkler \nsystem, fire alarm system or other work affecting \nfire protection or life safety. \n❖ \nThis section distinguishes between alterations, \nwherein the code is to be applicable, and \nordinary repairs, which are maintenance \nactivities that do not require a permit. \n105.1.6  Annual permit. Instead of an individual \nconstruction permit for each alteration to an already \napproved system or equipment installation, the Fire \nofficial is authorized to issue an annual permit upon \napplication therefor to any person, firm or \ncorporation regularly employing one or more \nqualified tradespersons in the building, structure or \non the premises owned or operated by the applicant \nfor the permit. \n❖ \nSome large buildings or industrial facilities \nrequire repair, replacement or alteration of \nsystems and equipment on a frequent basis. \nThis section allows the Fire official to issue an \nannual permit for such work. This relieves both \nthe fire department and the owners of such \nfacilities from the burden of filing and \nprocessing individual applications for this \nactivity; however, there are restrictions on who \nis entitled to these permits. They can be issued \nonly for work on a previously approved \ninstallation and only to an individual or \ncorporation that employs persons specifically \nqualified in the trade for which the permit is \nissued. If trades-people who perform the work \ninvolved are required to be licensed in the \njurisdiction, only those persons would be \npermitted to perform the work. If trade licensing \nis not required, the Fire official must review and \napprove the qualifications of the persons who \nwill perform the work. The annual permit can \napply only to the individual property that is \nowned or operated by the applicant. \n105.1.6.1 \nAnnual permit records. The \nperson to whom an annual permit is issued shall \nkeep a detailed record of alterations made under \nsuch annual permit. The fire official shall have \naccess to such records at all times or such records \nshall be filed with the Fire official as designated. \n❖ \nThe work performed in accordance with an \nannual permit must be inspected by the Fire \nofficial, so it is necessary to know when and \nwhere such work was performed. This can be \naccomplished by having records of the work \navailable to the fire official either at the \npremises or in the official’s office, as \ndetermined by the official. \n105.2 Application. Application for a permit \nrequired by this code shall be made to the Fire \nofficial in such form and detail as prescribed by the \nFire official. Applications for permits shall be \naccompanied by such plans as prescribed by the \nFire official. \n❖ \nApplications provided by the jurisdiction should \nbe complete, concise and relevant. Though the \nburden of proof is on the applicant to supply all \nnecessary \ninformation \nto \ndetermine \ncompliance with the code provisions, it is the \nFire official’s duty to request sufficient \ninformation to make a reasonable and informed \njudgment prior to approving a permit. \n105.2.1 Refusal to issue permit. If the application \nfor a permit describes a use that does not conform \nto the requirements of this code and other pertinent \nlaws and ordinances, the Fire official shall not issue \na permit, but shall return the application to the \napplicant with the refusal to issue such permit. Such \nrefusal shall, where requested, be in writing and \nshall contain the reasons for refusal. \n❖ \nThis section directs the Fire official not to issue \na permit if the application describes a use that \ndoes not conform to the requirements of the \ncode. Note that this direction is not advisory. \nThe Fire official would be in violation of the \ncode if a permit were issued in such \ncircumstances. \n105.2.2 Inspection authorized. Before a new \noperational permit is approved, the Fire official is \nauthorized to inspect the receptacles, vehicles, \nbuildings, devices, premises, storage spaces or \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n17",
      "commentary": "This section recognizes that, in some cases, \nemergency replacement and repair work must \nbe done as quickly as possible, so it is not \npractical to take the necessary time to apply for \nand obtain approval. A permit for the work must \nbe obtained the next day that the building \ndepartment is open for business. Any work \nperformed before the permit is issued must be \ndone in accordance with the code and \ncorrected if not approved by the Fire official. \nFor example, if a concealed trap failed on a \nweekend, the plumber could replace the trap at \nthat time, but he would have to apply for a \npermit on next working day and have the repair \npass an inspection. \n105.1.5 Repairs. Application or notice to the Fire \nofficial is not required for ordinary repairs to \nstructures, equipment or systems. Such repairs shall \nnot include the cutting away of any wall, partition \nor portion thereof, the removal or change of any \nrequired means of egress, or rearrangement of parts \nof a structure affecting the egress requirements; nor \nshall any repairs include addition to, alteration of, \nreplacement or relocation of any standpipe, fire \nprotection water supply, automatic sprinkler \nsystem, fire alarm system or other work affecting \nfire protection or life safety.\n\n❖ This section distinguishes between alterations, \nwherein the code is to be applicable, and \nordinary repairs, which are maintenance \nactivities that do not require a permit. \n105.1.6  Annual permit. Instead of an individual \nconstruction permit for each alteration to an already \napproved system or equipment installation, the Fire \nofficial is authorized to issue an annual permit upon \napplication therefor to any person, firm or \ncorporation regularly employing one or more \nqualified tradespersons in the building, structure or \non the premises owned or operated by the applicant \nfor the permit.\n\n❖ Some large buildings or industrial facilities \nrequire repair, replacement or alteration of \nsystems and equipment on a frequent basis. \nThis section allows the Fire official to issue an \nannual permit for such work. This relieves both \nthe fire department and the owners of such \nfacilities from the burden of filing and \nprocessing individual applications for this \nactivity; however, there are restrictions on who \nis entitled to these permits. They can be issued \nonly for work on a previously approved \ninstallation and only to an individual or \ncorporation that employs persons specifically \nqualified in the trade for which the permit is \nissued. If trades-people who perform the work \ninvolved are required to be licensed in the \njurisdiction, only those persons would be \npermitted to perform the work. If trade licensing \nis not required, the Fire official must review and \napprove the qualifications of the persons who \nwill perform the work. The annual permit can \napply only to the individual property that is \nowned or operated by the applicant. \n105.1.6.1 \nAnnual permit records. The \nperson to whom an annual permit is issued shall \nkeep a detailed record of alterations made under \nsuch annual permit. The fire official shall have \naccess to such records at all times or such records \nshall be filed with the Fire official as designated.\n\n❖ The work performed in accordance with an \nannual permit must be inspected by the Fire \nofficial, so it is necessary to know when and \nwhere such work was performed. This can be \naccomplished by having records of the work \navailable to the fire official either at the \npremises or in the official’s office, as \ndetermined by the official. \n105.2 Application. Application for a permit \nrequired by this code shall be made to the Fire \nofficial in such form and detail as prescribed by the \nFire official. Applications for permits shall be \naccompanied by such plans as prescribed by the \nFire official.\n\n❖ Applications provided by the jurisdiction should \nbe complete, concise and relevant. Though the \nburden of proof is on the applicant to supply all \nnecessary \ninformation \nto \ndetermine \ncompliance with the code provisions, it is the \nFire official’s duty to request sufficient \ninformation to make a reasonable and informed \njudgment prior to approving a permit. \n105.2.1 Refusal to issue permit. If the application \nfor a permit describes a use that does not conform \nto the requirements of this code and other pertinent \nlaws and ordinances, the Fire official shall not issue \na permit, but shall return the application to the \napplicant with the refusal to issue such permit. Such \nrefusal shall, where requested, be in writing and \nshall contain the reasons for refusal.\n\n❖ This section directs the Fire official not to issue \na permit if the application describes a use that \ndoes not conform to the requirements of the \ncode. Note that this direction is not advisory. \nThe Fire official would be in violation of the \ncode if a permit were issued in such \ncircumstances. \n105.2.2 Inspection authorized. Before a new \noperational permit is approved, the Fire official is \nauthorized to inspect the receptacles, vehicles, \nbuildings, devices, premises, storage spaces or \n-",
      "chapter_id": "ch1",
      "section_id": "sec105"
    },
    {
      "page": 48,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n18 \n \nareas to be used to determine compliance with this \ncode or any operational constraints required. \n❖ \nThe inspections described in this section are \nnecessary for the Fire official to determine that \nthe application for an operational permit \ncomplies with the code prior to issuing that \npermit. Operations may not proceed without an \noperational permit. \n105.2.3 Time limitation of application. An \napplication for a permit for any proposed work or \noperation shall be deemed to have been abandoned \n180 days after the date of filing, unless such \napplication has been diligently prosecuted or a \npermit shall have been issued; except that the Fire \nofficial is authorized to grant one or more \nextensions of time for additional periods not \nexceeding 90 days each. The extension shall be \nrequested \nin \nwriting \nand \njustifiable \ncause \ndemonstrated. \n❖ \nPermit applications lingering indefinitely in an \nincomplete condition can be an administrative \nnuisance to the Fire official, while also \noverburdening the filing system. This section \nestablishes 180 days as the time limit for the \npermit applicant to provide the Fire official with \nsufficient \ninformation \nto \nevaluate \nthe \napplication and take appropriate action. 180 \ndays should normally be more than enough \ntime \nfor \nan \napplicant \nto \nsatisfy \ncode \nrequirements for submittal of construction \ndocuments and all other required information. \n \nThere may be circumstances, however, that \ncould cause an application to age beyond 180 \ndays prior to permit issuance, such as awaiting \nissuance of a report by a quality assurance \nagency. If the Fire official is satisfied that every \neffort is being made by the applicant to pursue \nthe application, an extension of time would be \nacceptable. \n105.2.4 Action on application. The Fire official \nshall examine or cause to be examined applications \nfor permits and amendments thereto within a \nreasonable time after filing. If the application or the \nconstruction documents do not conform to the \nrequirements of pertinent laws, the Fire official \nshall reject such application in writing, stating the \nreasons therefor. If the Fire official is satisfied that \nthe proposed work or operation conforms to the \nrequirements of this code and laws and ordinances \napplicable thereto, the Fire official shall issue a \npermit therefor as soon as practicable. \n❖ \nWhile the Fire official has the duty to take all \nnecessary and prudent actions to determine \nthe applicant’s compliance with the code, the \nevaluation must be completed promptly. Once \nthe Fire official’s review of the application is \ncomplete, either a permit will be issued or a \nwritten disapproval notice will be given. The \ndisapproval notice must outline the reasons for \nrejection and should include a list of applicable \ncode sections with which the applicant must \ncomply to obtain approval. \n105.3 Conditions of a permit. A permit shall \nconstitute permission to maintain, store or handle \nmaterials; or to conduct processes that produce \nconditions hazardous to life or property; or to install \nequipment utilized in connection with such \nactivities; or to install or modify any fire protection \nsystem or equipment or any other construction, \nequipment \ninstallation \nor \nmodification \nin \naccordance with the provisions of this code where a \npermit is required by Section 105.5 or 105.6. Such \npermission shall not be construed as authority to \nviolate, cancel or set aside any of the provisions of \nthis code or other applicable regulations or laws of \nthe jurisdiction. \n❖ \nIn effect, a permit is a contract or covenant \nbetween the jurisdiction and the applicant, \nallowing the applicant to operate, perform, \nconduct or direct a hazardous operation, \nprocess or occupancy. As with all contracts, the \nterms remain binding for a finite period. This \nprocess allows continual review of the \napplicant’s compliance with the contract’s \nterms. Failure to meet the terms of the contract \nmay result in the applicant’s forfeiture of the \nright to conduct or operate the process, \noperation or occupancy, and subsequently the \nFire official may revoke the permit without \nfurther notice. \n \nThis section also states the fundamental \npremise that the permit is only a license to \nproceed with the work. It is not a license to \nviolate, cancel or set aside any provisions of \nthe code. This is significant because, even if \nthere are errors or oversights in the permit \napproval process, the permit applicant, not the \nFire \nofficial, \nis \nresponsible \nfor \ncode \ncompliance. \n105.3.1 Expiration. An operational permit shall \nremain in effect until reissued, renewed or revoked, \nor for such a period of time as specified in the \npermit. Construction permits shall automatically \nbecome invalid unless the work authorized by such \npermit is commenced within 180 days after its \nissuance, or if the work authorized by such permit \nis suspended or abandoned for a period of 180 days \nafter the time the work is commenced. Permits are \nnot transferable and any change in occupancy, \noperation, tenancy or ownership shall require that a \nnew permit be issued. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n18 \n \nareas to be used to determine compliance with this \ncode or any operational constraints required.",
      "commentary": "The inspections described in this section are \nnecessary for the Fire official to determine that \nthe application for an operational permit \ncomplies with the code prior to issuing that \npermit. Operations may not proceed without an \noperational permit. \n105.2.3 Time limitation of application. An \napplication for a permit for any proposed work or \noperation shall be deemed to have been abandoned \n180 days after the date of filing, unless such \napplication has been diligently prosecuted or a \npermit shall have been issued; except that the Fire \nofficial is authorized to grant one or more \nextensions of time for additional periods not \nexceeding 90 days each. The extension shall be \nrequested \nin \nwriting \nand \njustifiable \ncause \ndemonstrated.\n\n❖ Permit applications lingering indefinitely in an \nincomplete condition can be an administrative \nnuisance to the Fire official, while also \noverburdening the filing system. This section \nestablishes 180 days as the time limit for the \npermit applicant to provide the Fire official with \nsufficient \ninformation \nto \nevaluate \nthe \napplication and take appropriate action. 180 \ndays should normally be more than enough \ntime \nfor \nan \napplicant \nto \nsatisfy \ncode \nrequirements for submittal of construction \ndocuments and all other required information. \n \nThere may be circumstances, however, that \ncould cause an application to age beyond 180 \ndays prior to permit issuance, such as awaiting \nissuance of a report by a quality assurance \nagency. If the Fire official is satisfied that every \neffort is being made by the applicant to pursue \nthe application, an extension of time would be \nacceptable. \n105.2.4 Action on application. The Fire official \nshall examine or cause to be examined applications \nfor permits and amendments thereto within a \nreasonable time after filing. If the application or the \nconstruction documents do not conform to the \nrequirements of pertinent laws, the Fire official \nshall reject such application in writing, stating the \nreasons therefor. If the Fire official is satisfied that \nthe proposed work or operation conforms to the \nrequirements of this code and laws and ordinances \napplicable thereto, the Fire official shall issue a \npermit therefor as soon as practicable.\n\n❖ While the Fire official has the duty to take all \nnecessary and prudent actions to determine \nthe applicant’s compliance with the code, the \nevaluation must be completed promptly. Once \nthe Fire official’s review of the application is \ncomplete, either a permit will be issued or a \nwritten disapproval notice will be given. The \ndisapproval notice must outline the reasons for \nrejection and should include a list of applicable \ncode sections with which the applicant must \ncomply to obtain approval. \n105.3 Conditions of a permit. A permit shall \nconstitute permission to maintain, store or handle \nmaterials; or to conduct processes that produce \nconditions hazardous to life or property; or to install \nequipment utilized in connection with such \nactivities; or to install or modify any fire protection \nsystem or equipment or any other construction, \nequipment \ninstallation \nor \nmodification \nin \naccordance with the provisions of this code where a \npermit is required by Section 105.5 or 105.6. Such \npermission shall not be construed as authority to \nviolate, cancel or set aside any of the provisions of \nthis code or other applicable regulations or laws of \nthe jurisdiction.\n\n❖ In effect, a permit is a contract or covenant \nbetween the jurisdiction and the applicant, \nallowing the applicant to operate, perform, \nconduct or direct a hazardous operation, \nprocess or occupancy. As with all contracts, the \nterms remain binding for a finite period. This \nprocess allows continual review of the \napplicant’s compliance with the contract’s \nterms. Failure to meet the terms of the contract \nmay result in the applicant’s forfeiture of the \nright to conduct or operate the process, \noperation or occupancy, and subsequently the \nFire official may revoke the permit without \nfurther notice. \n \nThis section also states the fundamental \npremise that the permit is only a license to \nproceed with the work. It is not a license to \nviolate, cancel or set aside any provisions of \nthe code. This is significant because, even if \nthere are errors or oversights in the permit \napproval process, the permit applicant, not the \nFire \nofficial, \nis \nresponsible \nfor \ncode \ncompliance. \n105.3.1 Expiration. An operational permit shall \nremain in effect until reissued, renewed or revoked, \nor for such a period of time as specified in the \npermit. Construction permits shall automatically \nbecome invalid unless the work authorized by such \npermit is commenced within 180 days after its \nissuance, or if the work authorized by such permit \nis suspended or abandoned for a period of 180 days \nafter the time the work is commenced. Permits are \nnot transferable and any change in occupancy, \noperation, tenancy or ownership shall require that a \nnew permit be issued. \n-",
      "chapter_id": "ch1",
      "section_id": "sec105"
    },
    {
      "page": 49,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n19 \n \n❖ \nA construction permit is invalid when 180 days \ngo by without any of the authorized work being \ndone. The permit holder should be notified in \nwriting that the permit is invalid, including the \nreasons why. \n \nPermits are neither transferable nor assignable \nbecause they are agreements between two \nspecific parties: the Fire official, who is acting \nfor the jurisdiction, and the applicant. Any \nchanges amending the application or terms of \nthe original agreement will require a new \napplication and permit approval. \n105.3.2 Extensions. A permittee holding an \nunexpired permit shall have the right to apply for an \nextension of the time within which the permittee \nwill commence work under that permit where work \nis unable to be commenced within the time required \nby this section for good and satisfactory reasons. \nThe Fire official is authorized to grant, in writing, \none or more extensions of the time period of a permit \nfor periods of not more than 180 days each. Such \nextensions shall be requested by the permit holder \nin writing and justifiable cause demonstrated. \n❖ \nThe significant issue in this section is that an \nextension of time is to be granted when \njustifiable cause is demonstrated by the permit \napplicant. For example, a construction permit \nmight be granted for certain equipment \ninstallation, but the equipment might not be \nreceived at the site until after the installation \npermit expires. To get a time extension, the \napplicant is to submit a request in writing to the \nFire official, including a written explanation of \nwhy the work did not proceed within the permit \ntime frame. \n105.3.3 Occupancy prohibited before approval. \nThe building or structure shall not be occupied prior \nto the Fire official issuing a permit and conducting \nassociated inspections indicating the applicable \nprovisions of this code have been met. \n❖ \nThe owner of an existing structure may request \nthat the Fire official issue a certificate of \noccupancy for the structure, provided that there \nare no pending violations. A final inspection is \nusually done to verify that the work covered by \nthe permit has been completed in accordance \nwith the code. \n105.3.4 Conditional permits. Where permits are \nrequired and upon the request of a permit applicant, \nthe Fire official is authorized to issue a conditional \npermit to occupy the premises or portion thereof \nbefore the entire work or operations on the premises \nis completed, provided that such portion or portions \nwill be occupied safely prior to full completion or \ninstallation of equipment and operations without \nendangering life or public welfare. The Fire official \nshall notify the permit applicant in writing of any \nlimitations or restrictions necessary to keep the \npermit area safe. The holder of a conditional permit \nshall proceed only to the point for which approval \nhas been given, at the permit holder’s own risk and \nwithout assurance that approval for the occupancy \nor the utilization of the entire premises, equipment \nor operations will be granted. \n❖ \nThe Fire official is allowed to issue a conditional \npermit prior to the completion of all work. Such \na permit is to be issued only when the building \nor structure is available for safe occupancy \nprior to full completion. The permit is intended \nto acknowledge that some building features \nmay not be completed even though the building \nis safe for occupancy. \n105.3.5 Posting the permit. Issued permits shall be \nkept on the premises designated therein at all times \nand shall be readily available for inspection by the \nFire official. \n❖ \nNote that this section does not require the \npermit to be posted, but it is to be kept on site \nat all times for inspection by the Fire official. \n105.3.6 Compliance with code. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinance of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents and other data shall not \nprevent the Fire official from requiring the \ncorrection of errors in the construction documents \nand other data. Any addition to or alteration of \napproved \nconstruction \ndocuments \nshall \nbe \napproved in advance by the Fire official, as \nevidenced by the issuance of a new or amended \npermit. \n❖ \nThis section includes an important principle \nregarding construction documents. The Fire \nofficial has the authority to require that errors in \nconstruction \nbe \ncorrected, \neven \nif \nthe \nconstruction is based on documents that were \npart of the applicant’s submittal for a \nconstruction \npermit. \nThus, \nthe \ncode \nrequirements are not set aside by approved \ndrawings that may include noncomplying items \nof construction. Any changes amending the \napplication or construction of the original \nagreement will require a new application and \npermit approval. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n19",
      "commentary": "A construction permit is invalid when 180 days \ngo by without any of the authorized work being \ndone. The permit holder should be notified in \nwriting that the permit is invalid, including the \nreasons why. \n \nPermits are neither transferable nor assignable \nbecause they are agreements between two \nspecific parties: the Fire official, who is acting \nfor the jurisdiction, and the applicant. Any \nchanges amending the application or terms of \nthe original agreement will require a new \napplication and permit approval. \n105.3.2 Extensions. A permittee holding an \nunexpired permit shall have the right to apply for an \nextension of the time within which the permittee \nwill commence work under that permit where work \nis unable to be commenced within the time required \nby this section for good and satisfactory reasons. \nThe Fire official is authorized to grant, in writing, \none or more extensions of the time period of a permit \nfor periods of not more than 180 days each. Such \nextensions shall be requested by the permit holder \nin writing and justifiable cause demonstrated.\n\n❖ The significant issue in this section is that an \nextension of time is to be granted when \njustifiable cause is demonstrated by the permit \napplicant. For example, a construction permit \nmight be granted for certain equipment \ninstallation, but the equipment might not be \nreceived at the site until after the installation \npermit expires. To get a time extension, the \napplicant is to submit a request in writing to the \nFire official, including a written explanation of \nwhy the work did not proceed within the permit \ntime frame. \n105.3.3 Occupancy prohibited before approval. \nThe building or structure shall not be occupied prior \nto the Fire official issuing a permit and conducting \nassociated inspections indicating the applicable \nprovisions of this code have been met.\n\n❖ The owner of an existing structure may request \nthat the Fire official issue a certificate of \noccupancy for the structure, provided that there \nare no pending violations. A final inspection is \nusually done to verify that the work covered by \nthe permit has been completed in accordance \nwith the code. \n105.3.4 Conditional permits. Where permits are \nrequired and upon the request of a permit applicant, \nthe Fire official is authorized to issue a conditional \npermit to occupy the premises or portion thereof \nbefore the entire work or operations on the premises \nis completed, provided that such portion or portions \nwill be occupied safely prior to full completion or \ninstallation of equipment and operations without \nendangering life or public welfare. The Fire official \nshall notify the permit applicant in writing of any \nlimitations or restrictions necessary to keep the \npermit area safe. The holder of a conditional permit \nshall proceed only to the point for which approval \nhas been given, at the permit holder’s own risk and \nwithout assurance that approval for the occupancy \nor the utilization of the entire premises, equipment \nor operations will be granted.\n\n❖ The Fire official is allowed to issue a conditional \npermit prior to the completion of all work. Such \na permit is to be issued only when the building \nor structure is available for safe occupancy \nprior to full completion. The permit is intended \nto acknowledge that some building features \nmay not be completed even though the building \nis safe for occupancy. \n105.3.5 Posting the permit. Issued permits shall be \nkept on the premises designated therein at all times \nand shall be readily available for inspection by the \nFire official.\n\n❖ Note that this section does not require the \npermit to be posted, but it is to be kept on site \nat all times for inspection by the Fire official. \n105.3.6 Compliance with code. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinance of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents and other data shall not \nprevent the Fire official from requiring the \ncorrection of errors in the construction documents \nand other data. Any addition to or alteration of \napproved \nconstruction \ndocuments \nshall \nbe \napproved in advance by the Fire official, as \nevidenced by the issuance of a new or amended \npermit.\n\n❖ This section includes an important principle \nregarding construction documents. The Fire \nofficial has the authority to require that errors in \nconstruction \nbe \ncorrected, \neven \nif \nthe \nconstruction is based on documents that were \npart of the applicant’s submittal for a \nconstruction \npermit. \nThus, \nthe \ncode \nrequirements are not set aside by approved \ndrawings that may include noncomplying items \nof construction. Any changes amending the \napplication or construction of the original \nagreement will require a new application and \npermit approval. \n-",
      "chapter_id": "ch1",
      "section_id": "sec105"
    },
    {
      "page": 50,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n20 \n \n105.3.7 Information on the permit. The Fire \nofficial shall issue all permits required by this code \non an approved form furnished for that purpose. \nThe permit shall contain a general description of the \noperation or occupancy and its location and any \nother information required by the Fire official. \nIssued permits shall bear the signature of the Fire \nofficial or other approved legal authorization. \n❖ \nThis section describes the form of the permit \nand requires that it be either signed by the Fire \nofficial \nor \notherwise \nreflect \nthe \nlegal \nauthorization of the jurisdiction. In many \njurisdictions, \npermits \nare \nelectronically \ngenerated and do not require a traditional \nsignature. \n105.3.8 Validity of permit. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinances of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents, operational documents \nand other data shall not prevent the Fire official \nfrom requiring correction of errors in the documents \nor other data. \n❖ \nThis section states the fundamental premise \nthat the permit is only a license to proceed with \nthe work. It is not a license to violate, cancel or \nset aside any provisions of the code. This is \nsignificant because it means that despite any \nerrors or oversights in the approval process, \nthe permit applicant, not the Fire official, is \nresponsible for code compliance. Also, the \npermit can be revoked in accordance with \nSection 105.4. \n105.4 Revocation. The Fire official is authorized \nto revoke a permit issued under the provisions of \nthis code where it is found by inspection or \notherwise that there has been a false statement or \nmisrepresentation as to the material facts in the \napplication or construction documents on which the \npermit or approval was based including, but not \nlimited to, any one of the following: \n1. The permit is used for a location or \nestablishment other than that for which it was \nissued. \n2. The permit is used for a condition or activity \nother than that listed in the permit. \n3. Conditions and limitations set forth in the \npermit have been violated. \n4. There have been any false statements or \nmisrepresentations as to the material fact in \nthe application for permit or plans submitted \nor a condition of the permit. \n5. The permit is used by a different person or \nfirm than the name for which it was issued. \n6. The permittee failed, refused or neglected to \ncomply with orders or notices duly served in \naccordance with the provisions of this code \nwithin the time provided therein. \n7. The permit was issued in error or in violation \nof an ordinance, regulation or this code. \n❖ \nThe Fire official must revoke all permits shown \nto be based, all or in part, on any false \nstatement or misinterpretation of fact. An \napplicant may subsequently reapply for a \npermit. The code specifies seven specific \nconditions that allow the Fire official to revoke \na permit. \n105.5 Required operational permits. The Fire \nofficial is authorized to issue operational permits for \nthe operations set forth in Sections 105.5.2 through \n105.5.52. \n❖ \nSections 105.5.1 through 105.5.52 list the \nconditions requiring operational permits. Many \nof the items are stated in general terms, in \nwhich case the Fire official is to determine \nwhether a specific operation is a significant \nhazard that requires a permit. \n105.5.1 Additive manufacturing.  An operational \npermit \nis \nrequired \nto \nconduct \nadditive \nmanufacturing operations regulated by Section \n320.3. \n❖ \nSee Section 320 for additive manufacturing \nrequirements. \n105.5.2 Aerosol products. An operational permit is \nrequired to manufacture, store or handle an \naggregate quantity of Level 2 or Level 3 aerosol \nproducts in excess of 225 kg net weight. \n❖ \nSee Chapter 51 for code requirements \ncovering aerosol products (see commentary, \nSection 105.5). \n105.5.3 Amusement buildings. An operational \npermit is required to operate a special amusement \nbuilding. \n❖ \nFor requirements that apply to special \namusement buildings, see Section 202, \n907.2.11 and 914.7, and Section 411 of SBC \n201 (see commentary, Section 105.5). \n105.5.4 Aviation facilities. An operational permit \nis required to use a Group H or Group S occupancy \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n20 \n \n105.3.7 Information on the permit. The Fire \nofficial shall issue all permits required by this code \non an approved form furnished for that purpose. \nThe permit shall contain a general description of the \noperation or occupancy and its location and any \nother information required by the Fire official. \nIssued permits shall bear the signature of the Fire \nofficial or other approved legal authorization.",
      "commentary": "This section describes the form of the permit \nand requires that it be either signed by the Fire \nofficial \nor \notherwise \nreflect \nthe \nlegal \nauthorization of the jurisdiction. In many \njurisdictions, \npermits \nare \nelectronically \ngenerated and do not require a traditional \nsignature. \n105.3.8 Validity of permit. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinances of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents, operational documents \nand other data shall not prevent the Fire official \nfrom requiring correction of errors in the documents \nor other data.\n\n❖ This section states the fundamental premise \nthat the permit is only a license to proceed with \nthe work. It is not a license to violate, cancel or \nset aside any provisions of the code. This is \nsignificant because it means that despite any \nerrors or oversights in the approval process, \nthe permit applicant, not the Fire official, is \nresponsible for code compliance. Also, the \npermit can be revoked in accordance with \nSection 105.4. \n105.4 Revocation. The Fire official is authorized \nto revoke a permit issued under the provisions of \nthis code where it is found by inspection or \notherwise that there has been a false statement or \nmisrepresentation as to the material facts in the \napplication or construction documents on which the \npermit or approval was based including, but not \nlimited to, any one of the following: \n1. The permit is used for a location or \nestablishment other than that for which it was \nissued. \n2. The permit is used for a condition or activity \nother than that listed in the permit. \n3. Conditions and limitations set forth in the \npermit have been violated. \n4. There have been any false statements or \nmisrepresentations as to the material fact in \nthe application for permit or plans submitted \nor a condition of the permit. \n5. The permit is used by a different person or \nfirm than the name for which it was issued. \n6. The permittee failed, refused or neglected to \ncomply with orders or notices duly served in \naccordance with the provisions of this code \nwithin the time provided therein. \n7. The permit was issued in error or in violation \nof an ordinance, regulation or this code.\n\n❖ The Fire official must revoke all permits shown \nto be based, all or in part, on any false \nstatement or misinterpretation of fact. An \napplicant may subsequently reapply for a \npermit. The code specifies seven specific \nconditions that allow the Fire official to revoke \na permit. \n105.5 Required operational permits. The Fire \nofficial is authorized to issue operational permits for \nthe operations set forth in Sections 105.5.2 through \n105.5.52.\n\n❖ Sections 105.5.1 through 105.5.52 list the \nconditions requiring operational permits. Many \nof the items are stated in general terms, in \nwhich case the Fire official is to determine \nwhether a specific operation is a significant \nhazard that requires a permit. \n105.5.1 Additive manufacturing.  An operational \npermit \nis \nrequired \nto \nconduct \nadditive \nmanufacturing operations regulated by Section \n320.3.\n\n❖ See Section 320 for additive manufacturing \nrequirements. \n105.5.2 Aerosol products. An operational permit is \nrequired to manufacture, store or handle an \naggregate quantity of Level 2 or Level 3 aerosol \nproducts in excess of 225 kg net weight.\n\n❖ See Chapter 51 for code requirements \ncovering aerosol products (see commentary, \nSection 105.5). \n105.5.3 Amusement buildings. An operational \npermit is required to operate a special amusement \nbuilding.\n\n❖ For requirements that apply to special \namusement buildings, see Section 202, \n907.2.11 and 914.7, and Section 411 of SBC \n201 (see commentary, Section 105.5). \n105.5.4 Aviation facilities. An operational permit \nis required to use a Group H or Group S occupancy \n-",
      "chapter_id": "ch1",
      "section_id": "sec320"
    },
    {
      "page": 51,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n21 \n \nfor aircraft servicing or repair and aircraft fuel-\nservicing vehicles. Additional permits required by \nother sections of this code include, but are not \nlimited to, hot work, hazardous materials and \nflammable or combustible finishes. \n❖ \nSee \nChapter \n20 \nfor \naviation \nfacility \nrequirements \n(see \ncommentary, \nSection \n105.5). \n105.5.5 Carnivals and fairs. An operational \npermit is required to conduct a carnival or fair. \n❖ \nSee Section 3103.3 for carnival requirements \n(see commentary, Section 105.5). \n105.5.6 Cellulose nitrate film. An operational \npermit is required to store, handle or use cellulose \nnitrate film in a Group A occupancy. \n❖ \nAlthough cellulose nitrate film is no longer in \ngeneral use, there are a small number of \nlocations in which this type of film is archived \nor restored for historical purposes. This section \napplies to those few locations (see Section \n306 for cellulose nitrate film requirements). \n105.5.7 Combustible dust-producing operations. \nAn operational permit is required to operate a grain \nelevator, flour starch mill, feed mill, or a plant \npulverizing aluminum, coal, cocoa, magnesium, \nspices or sugar, or other operations producing \ncombustible dusts as defined in Chapter 2. \n❖ \nSee Chapter 22 for combustible dust-\nproducing \noperations \n(see \ncommentary, \nSection 105.5). \n105.5.8 Combustible fibers. An operational permit \nis required for the storage and handling of \ncombustible fibers in quantities greater than 2.8 m3. \nException: A permit is not required for agricultural \nstorage. \n❖ \nSee \nChapter \n37 for combustible fiber \nrequirements. The exception is for agricultural \nstorage facilities where the hazard to persons \nis minimal (see Section 105.5). \n105.5.9 Compressed gases. An operational permit \nis required for the storage, use or handling at normal \ntemperature and pressure (NTP) of compressed \ngases in excess of the amounts listed in Table \n105.5.9. \nException: Vehicles equipped for and using \ncompressed gas as a fuel for propelling the vehicle. \n❖ \nSee \nChapter \n53 \nfor \ncompressed \ngas \nrequirements. The exception exempts vehicles \nequipped for compressed gas, since the code \nrequirements for compressed gases do not \napply to them. \n \nWhere the use of compressed gases exceeds \nthe amounts indicated in Table 105.5.9, an \noperational permit is required. The quantities in \nthe table are at normal temperature and \npressure \n(NTP) \n(see \nChapter \n53 \nfor \ncompressed gas requirements). \n105.5.10 \nCovered \nand \nopen \nmall \nbuildings. An operational permit is required for: \n1. The placement of retail fixtures and displays, \nconcession equipment, displays of highly \ncombustible goods and similar items in the \nmall. \n2. The display of liquid or gas-fired equipment \nin the mall. \n3. The use of open-flame or flame-producing \nequipment in the mall. \n❖ \nThe listed operations in a covered or open mall \nbuilding require an operational permit, since \nthey involve a significant hazard to the \noccupants. See Section 308 for open-flame \nregulations (see Section 105.5). \n105.5.11 \nCryogenic fluids. An operational \npermit is required to produce, store, transport on \nsite, use, handle or dispense cryogenic fluids in \nexcess of the amounts listed in Table 105.5.11. \nException: Permits are not required for vehicles \nequipped for and using cryogenic fluids as a fuel for \npropelling the vehicle or for refrigerating the lading. \n❖ \nSee Chapter 55 for requirements regarding \ncryogenic fluids. The exception exempts \nvehicles using cryogenic fluids, since the code \nrequirements do not apply to them. \n \nWhere cryogenic fluids are used in excess of \nthe amounts shown in Table 105.5.11, an \noperational permit is required. The listed \namounts are significantly different inside or \noutside of a building, since the hazard is greatly \nreduced if a leak occurs outdoors. \n105.5.12 \nCutting \nand \nwelding. \nAn \noperational permit is required to conduct cutting or \nwelding operations within the jurisdiction. \n❖ \nSee Chapter 35 for welding requirements (see \ncommentary, Section 105.5). \n105.5.13 \nDry cleaning. An operational \npermit is required to engage in the business of dry \ncleaning or to change to a more hazardous cleaning \nsolvent used in existing dry cleaning equipment. \n❖ \nSee Chapter 21 for dry cleaning regulations \n(see commentary, Section 105.5). \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n21 \n \nfor aircraft servicing or repair and aircraft fuel-\nservicing vehicles. Additional permits required by \nother sections of this code include, but are not \nlimited to, hot work, hazardous materials and \nflammable or combustible finishes.",
      "commentary": "See \nChapter \n20 \nfor \naviation \nfacility \nrequirements \n(see \ncommentary, \nSection \n105.5). \n105.5.5 Carnivals and fairs. An operational \npermit is required to conduct a carnival or fair.\n\n❖ See Section 3103.3 for carnival requirements \n(see commentary, Section 105.5). \n105.5.6 Cellulose nitrate film. An operational \npermit is required to store, handle or use cellulose \nnitrate film in a Group A occupancy.\n\n❖ Although cellulose nitrate film is no longer in \ngeneral use, there are a small number of \nlocations in which this type of film is archived \nor restored for historical purposes. This section \napplies to those few locations (see Section \n306 for cellulose nitrate film requirements). \n105.5.7 Combustible dust-producing operations. \nAn operational permit is required to operate a grain \nelevator, flour starch mill, feed mill, or a plant \npulverizing aluminum, coal, cocoa, magnesium, \nspices or sugar, or other operations producing \ncombustible dusts as defined in Chapter 2.\n\n❖ See Chapter 22 for combustible dust-\nproducing \noperations \n(see \ncommentary, \nSection 105.5). \n105.5.8 Combustible fibers. An operational permit \nis required for the storage and handling of \ncombustible fibers in quantities greater than 2.8 m3. \nException: A permit is not required for agricultural \nstorage.\n\n❖ See \nChapter \n37 for combustible fiber \nrequirements. The exception is for agricultural \nstorage facilities where the hazard to persons \nis minimal (see Section 105.5). \n105.5.9 Compressed gases. An operational permit \nis required for the storage, use or handling at normal \ntemperature and pressure (NTP) of compressed \ngases in excess of the amounts listed in Table \n105.5.9. \nException: Vehicles equipped for and using \ncompressed gas as a fuel for propelling the vehicle.\n\n❖ See \nChapter \n53 \nfor \ncompressed \ngas \nrequirements. The exception exempts vehicles \nequipped for compressed gas, since the code \nrequirements for compressed gases do not \napply to them. \n \nWhere the use of compressed gases exceeds \nthe amounts indicated in Table 105.5.9, an \noperational permit is required. The quantities in \nthe table are at normal temperature and \npressure \n(NTP) \n(see \nChapter \n53 \nfor \ncompressed gas requirements). \n105.5.10 \nCovered \nand \nopen \nmall \nbuildings. An operational permit is required for: \n1. The placement of retail fixtures and displays, \nconcession equipment, displays of highly \ncombustible goods and similar items in the \nmall. \n2. The display of liquid or gas-fired equipment \nin the mall. \n3. The use of open-flame or flame-producing \nequipment in the mall.\n\n❖ The listed operations in a covered or open mall \nbuilding require an operational permit, since \nthey involve a significant hazard to the \noccupants. See Section 308 for open-flame \nregulations (see Section 105.5). \n105.5.11 \nCryogenic fluids. An operational \npermit is required to produce, store, transport on \nsite, use, handle or dispense cryogenic fluids in \nexcess of the amounts listed in Table 105.5.11. \nException: Permits are not required for vehicles \nequipped for and using cryogenic fluids as a fuel for \npropelling the vehicle or for refrigerating the lading.\n\n❖ See Chapter 55 for requirements regarding \ncryogenic fluids. The exception exempts \nvehicles using cryogenic fluids, since the code \nrequirements do not apply to them. \n \nWhere cryogenic fluids are used in excess of \nthe amounts shown in Table 105.5.11, an \noperational permit is required. The listed \namounts are significantly different inside or \noutside of a building, since the hazard is greatly \nreduced if a leak occurs outdoors. \n105.5.12 \nCutting \nand \nwelding. \nAn \noperational permit is required to conduct cutting or \nwelding operations within the jurisdiction.\n\n❖ See Chapter 35 for welding requirements (see \ncommentary, Section 105.5). \n105.5.13 \nDry cleaning. An operational \npermit is required to engage in the business of dry \ncleaning or to change to a more hazardous cleaning \nsolvent used in existing dry cleaning equipment.\n\n❖ See Chapter 21 for dry cleaning regulations \n(see commentary, Section 105.5). \n-",
      "chapter_id": "ch1",
      "section_id": "sec308"
    },
    {
      "page": 52,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n22 \n \n105.5.14 \nEnergy storage systems. An \noperational permit is required for stationary and \nmobile energy storage systems regulated by Section \n1207. \n❖ \nSee Section 1207 for energy storage system \nrequirements. \n105.5.15 \nExhibits and trade shows. An \noperational permit is required to operate exhibits \nand trade shows. \n❖ \nThe primary concern is to identify hazardous \nand highly flammable materials that could be \ninvolved \nin \nan \nexhibit \nor \nbooth \n(see \ncommentary, Section 105.5). \n105.5.16 \nExplosives. An operational permit \nis required for the manufacture, storage, handling, \nsale or use of any quantity of explosives, explosive \nmaterials, fireworks or pyrotechnic special effects \nwithin the scope of Chapter 56. \nException: Storage in Group R-3 occupancies of \nsmokeless propellant, black powder and small arms \nprimers for personal use, not for resale and in \naccordance with Section 5606. \n❖ \nSee \nChapter \n56 \nfor \nrequirements \nfor \nexplosives and fireworks (see commentary, \nSection 105.5 and Chapter 56). \n \nThe \nexception \ncorrelates \nthe \npermit \nrequirements for the possession, storage or \nuse of smokeless propellant, black powder and \nsmall arms primers for personal use in Group \nR-3 residential occupancies with the scope of \nChapter 56, as stated in Section 5601.1, \nException 4, and Section 5606.4. The \nexception is also consistent with NFPA 495, \nreferenced in Chapter 56, which limits \nquantities allowed in residences, but allows for \nquantities in residences outside the scope of \nChapter 56 to be regulated without a permit. \n105.5.17 \nFire hydrants and valves. An \noperational permit is required to use or operate fire \nhydrants or valves intended for fire suppression \npurposes that are installed on water systems and \naccessible to a fire apparatus access road that is \nopen to or generally used by the public. \nException: A permit is not required for authorized \nemployees of the water company that supplies the \nsystem or the fire department to use or operate fire \nhydrants or valves. \n❖ \nAn operational permit is required for persons \nother than authorized employees of the water \ncompany or the fire department to operate fire \nhydrants or valves. This restriction is intended \nto make sure that the use will not result in a lack \nof water supply and pressure that may be \nneeded \nfor \nfire-fighting \npurposes. \nThe \nexception allows water company employees or \nthe fire department to use fire hydrants or \nvalves without a permit. Such use is common \nin order to flush out the piping periodically. \nWhen fire department or fire districts interact \nwith water districts, they should communicate \nthe need for the fire department to use the \nhydrants \nand \nvalves \nfor \nnonemergency \nsituations, such as training. A notification \nprocedure is needed to let the water district \nknow of this planned use. \n105.5.18 \nFlammable \nand \ncombustible \nliquids. An operational permit is required: \n1. To use or operate a pipeline for the \ntransportation within facilities of flammable \nor combustible liquids. This requirement \nshall not apply to the off-site transportation \nin pipelines regulated by the Ministry of \nTransportation or any other government \nagency nor does it apply to piping systems. \n2. To store, handle or use Class I liquids in \nexcess of 19 L in a building or in excess of \n38 L outside of a building, except that a \npermit is not required for the following: \n2.1. The storage or use of Class I liquids \nin the fuel tank of a motor vehicle, \naircraft, motorboat, mobile power plant or \nmobile heating plant, unless such storage, \nin the opinion of the Fire official, would \ncause an unsafe condition. \n2.2. The storage or use of paints, oils, \nvarnishes or similar flammable mixtures \nwhere such liquids are stored for \nmaintenance, painting or similar purposes \nfor a period of not more than 30 days. \n3. To store, handle or use Class II or Class IIIA \nliquids in excess of 95 L in a building or in \nexcess of 225 L outside a building, except for \nfuel oil used in connection with oil-burning \nequipment. \n4. To store, handle or use Class IIIB liquids in \ntanks or portable tanks for fueling motor \nvehicles at motor fuel-dispensing facilities or \nwhere connected to fuel burning equipment. \nException: Fuel oil and used motor oil used for \nspace heating or water heating. \n5. To remove Class I or II liquids from an \nunderground storage tank used for fueling \nmotor vehicles by any means other than the \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n22 \n \n105.5.14 \nEnergy storage systems. An \noperational permit is required for stationary and \nmobile energy storage systems regulated by Section \n1207.",
      "commentary": "See Section 1207 for energy storage system \nrequirements. \n105.5.15 \nExhibits and trade shows. An \noperational permit is required to operate exhibits \nand trade shows.\n\n❖ The primary concern is to identify hazardous \nand highly flammable materials that could be \ninvolved \nin \nan \nexhibit \nor \nbooth \n(see \ncommentary, Section 105.5). \n105.5.16 \nExplosives. An operational permit \nis required for the manufacture, storage, handling, \nsale or use of any quantity of explosives, explosive \nmaterials, fireworks or pyrotechnic special effects \nwithin the scope of Chapter 56. \nException: Storage in Group R-3 occupancies of \nsmokeless propellant, black powder and small arms \nprimers for personal use, not for resale and in \naccordance with Section 5606.\n\n❖ See \nChapter \n56 \nfor \nrequirements \nfor \nexplosives and fireworks (see commentary, \nSection 105.5 and Chapter 56). \n \nThe \nexception \ncorrelates \nthe \npermit \nrequirements for the possession, storage or \nuse of smokeless propellant, black powder and \nsmall arms primers for personal use in Group \nR-3 residential occupancies with the scope of \nChapter 56, as stated in Section 5601.1, \nException 4, and Section 5606.4. The \nexception is also consistent with NFPA 495, \nreferenced in Chapter 56, which limits \nquantities allowed in residences, but allows for \nquantities in residences outside the scope of \nChapter 56 to be regulated without a permit. \n105.5.17 \nFire hydrants and valves. An \noperational permit is required to use or operate fire \nhydrants or valves intended for fire suppression \npurposes that are installed on water systems and \naccessible to a fire apparatus access road that is \nopen to or generally used by the public. \nException: A permit is not required for authorized \nemployees of the water company that supplies the \nsystem or the fire department to use or operate fire \nhydrants or valves.\n\n❖ An operational permit is required for persons \nother than authorized employees of the water \ncompany or the fire department to operate fire \nhydrants or valves. This restriction is intended \nto make sure that the use will not result in a lack \nof water supply and pressure that may be \nneeded \nfor \nfire-fighting \npurposes. \nThe \nexception allows water company employees or \nthe fire department to use fire hydrants or \nvalves without a permit. Such use is common \nin order to flush out the piping periodically. \nWhen fire department or fire districts interact \nwith water districts, they should communicate \nthe need for the fire department to use the \nhydrants \nand \nvalves \nfor \nnonemergency \nsituations, such as training. A notification \nprocedure is needed to let the water district \nknow of this planned use. \n105.5.18 \nFlammable \nand \ncombustible \nliquids. An operational permit is required: \n1. To use or operate a pipeline for the \ntransportation within facilities of flammable \nor combustible liquids. This requirement \nshall not apply to the off-site transportation \nin pipelines regulated by the Ministry of \nTransportation or any other government \nagency nor does it apply to piping systems. \n2. To store, handle or use Class I liquids in \nexcess of 19 L in a building or in excess of \n38 L outside of a building, except that a \npermit is not required for the following: \n2.1. The storage or use of Class I liquids \nin the fuel tank of a motor vehicle, \naircraft, motorboat, mobile power plant or \nmobile heating plant, unless such storage, \nin the opinion of the Fire official, would \ncause an unsafe condition. \n2.2. The storage or use of paints, oils, \nvarnishes or similar flammable mixtures \nwhere such liquids are stored for \nmaintenance, painting or similar purposes \nfor a period of not more than 30 days. \n3. To store, handle or use Class II or Class IIIA \nliquids in excess of 95 L in a building or in \nexcess of 225 L outside a building, except for \nfuel oil used in connection with oil-burning \nequipment. \n4. To store, handle or use Class IIIB liquids in \ntanks or portable tanks for fueling motor \nvehicles at motor fuel-dispensing facilities or \nwhere connected to fuel burning equipment. \nException: Fuel oil and used motor oil used for \nspace heating or water heating. \n5. To remove Class I or II liquids from an \nunderground storage tank used for fueling \nmotor vehicles by any means other than the \n-",
      "chapter_id": "ch1",
      "section_id": "sec1207"
    },
    {
      "page": 53,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n23 \n \napproved, stationary on-site pumps normally \nused for dispensing purposes. \n6. To operate tank vehicles, equipment, tanks, \nplants, terminals, wells, fuel-dispensing \nstations, refineries, distilleries and similar \nfacilities where flammable and combustible \nliquids are produced, processed, transported, \nstored, dispensed or used. \n7. To place temporarily out of service (for more \nthan 90 days) an underground, protected \nabove-ground or above-ground flammable or \ncombustible liquid tank. \n8. To change the type of contents stored in a \nflammable or combustible liquid tank to a \nmaterial that poses a greater hazard than that \nfor which the tank was designed and \nconstructed. \n9. To manufacture, process, blend or refine \nflammable or combustible liquids. \n10. To engage in the dispensing of liquid fuels \ninto the fuel tanks of motor vehicles at \ncommercial, industrial, governmental or \nmanufacturing establishments. \n11. To utilize a site for the dispensing of liquid \nfuels from tank vehicles into the fuel tanks of \nmotor vehicles, marine craft and other special \nequipment \nat \ncommercial, \nindustrial, \ngovernmental \nor \nmanufacturing \nestablishments. \n❖ \nSee Chapter 57 for regulations regarding \nflammable and combustible liquids (see \ncommentary, Section 105.5). \n105.5.19 \nFloor finishing. An operational \npermit is required for floor finishing or surfacing \noperations exceeding 33 m2 using Class I or Class \nII liquids. \n❖ \nThe concern of this section is the proper use \nand handling of Class I or II liquids that are \nused in the floor-finishing process. If such \nliquids are not used, an operational permit is \nnot required for floor finishing. \n105.5.20 \nFruit and crop ripening. An \noperational permit is required to operate a fruitor \ncrop-ripening facility or conduct a fruit-ripening \nprocess using ethylene gas. \n❖ \nSee Chapter 25 for regulations for fruit and \ncrop-ripening processes where ethylene gas is \nused (see commentary, Section 105.5). \n105.5.21 \nFumigation \nand \ninsecticidal \nfogging. An operational permit is required to \noperate a business of fumigation or insecticidal \nfogging, and to maintain a room, vault or chamber \nin which a toxic or flammable fumigant is used. \n❖ \nSee Chapter 26 for fumigation and insecticidal \nfogging regulations within structures (see \ncommentary, Section 105.5). \n105.5.22 \nHazardous \nmaterials. \nAn \noperational permit is required to store, transport on \nsite, dispense, use or handle hazardous materials in \nexcess of the amounts listed in Table 105.6.22. \n❖ \nSee Chapter 50 for the general provisions \nregarding hazardous materials. Also see \nChapter \n51 \nthrough \nChapter \n67 \nfor \nregulations regarding a specific hazardous \nmaterial (see commentary, Section 105.5). \n❖ \nSee Table 105.6.22 \n \nWhere the amounts of hazardous materials in \nthe table are exceeded, an operational permit is \nrequired. \nThis \napplies \nto \nthe \nstorage, \ntransportation on site, dispensing, use or \nhandling of the hazardous materials that are \nlisted in the table. \n \nTable Notes a and b create parity for Class 3 \noxidizer permit amounts with the adjustments \nto the maximum allowable quantity per control \narea (MAQ) specified in Table 5003.1.1(1), \nNote k. This eliminates the need for small \napartment complexes and similar occupancies \nwith swimming pools to obtain permits for \nnormal pool maintenance using relatively small \namounts of material. \n105.5.23 \nHPM facilities. An operational \npermit is required to store, handle or use hazardous \nproduction materials. \n❖ \nSee Chapter 27 for regulations regarding \nsemiconductor \nfabrication \nfacilities \n(see \ncommentary, Section 105.5). \n105.5.24 \nHigh-piled \nstorage. \nAn \noperational permit is required to use a building or \nportion thereof as a high-piled storage area \nexceeding 46 m2. \n❖ \nSee Chapter \n32 for high-piled storage \nprovisions (see commentary, Section 105.5). \n105.5.25 \nHot \nwork \noperations. \nAn \noperational permit is required for hot work \nincluding, but not limited to: \n1. Public exhibitions and demonstrations where \nhot work is conducted. \n2. Use of portable hot work equipment inside a \nstructure. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n23 \n \napproved, stationary on-site pumps normally \nused for dispensing purposes. \n6. To operate tank vehicles, equipment, tanks, \nplants, terminals, wells, fuel-dispensing \nstations, refineries, distilleries and similar \nfacilities where flammable and combustible \nliquids are produced, processed, transported, \nstored, dispensed or used. \n7. To place temporarily out of service (for more \nthan 90 days) an underground, protected \nabove-ground or above-ground flammable or \ncombustible liquid tank. \n8. To change the type of contents stored in a \nflammable or combustible liquid tank to a \nmaterial that poses a greater hazard than that \nfor which the tank was designed and \nconstructed. \n9. To manufacture, process, blend or refine \nflammable or combustible liquids. \n10. To engage in the dispensing of liquid fuels \ninto the fuel tanks of motor vehicles at \ncommercial, industrial, governmental or \nmanufacturing establishments. \n11. To utilize a site for the dispensing of liquid \nfuels from tank vehicles into the fuel tanks of \nmotor vehicles, marine craft and other special \nequipment \nat \ncommercial, \nindustrial, \ngovernmental \nor \nmanufacturing \nestablishments.",
      "commentary": "See Chapter 57 for regulations regarding \nflammable and combustible liquids (see \ncommentary, Section 105.5). \n105.5.19 \nFloor finishing. An operational \npermit is required for floor finishing or surfacing \noperations exceeding 33 m2 using Class I or Class \nII liquids.\n\n❖ The concern of this section is the proper use \nand handling of Class I or II liquids that are \nused in the floor-finishing process. If such \nliquids are not used, an operational permit is \nnot required for floor finishing. \n105.5.20 \nFruit and crop ripening. An \noperational permit is required to operate a fruitor \ncrop-ripening facility or conduct a fruit-ripening \nprocess using ethylene gas.\n\n❖ See Chapter 25 for regulations for fruit and \ncrop-ripening processes where ethylene gas is \nused (see commentary, Section 105.5). \n105.5.21 \nFumigation \nand \ninsecticidal \nfogging. An operational permit is required to \noperate a business of fumigation or insecticidal \nfogging, and to maintain a room, vault or chamber \nin which a toxic or flammable fumigant is used.\n\n❖ See Chapter 26 for fumigation and insecticidal \nfogging regulations within structures (see \ncommentary, Section 105.5). \n105.5.22 \nHazardous \nmaterials. \nAn \noperational permit is required to store, transport on \nsite, dispense, use or handle hazardous materials in \nexcess of the amounts listed in Table 105.6.22.\n\n❖ See Chapter 50 for the general provisions \nregarding hazardous materials. Also see \nChapter \n51 \nthrough \nChapter \n67 \nfor \nregulations regarding a specific hazardous \nmaterial (see commentary, Section 105.5).\n\n❖ See Table 105.6.22 \n \nWhere the amounts of hazardous materials in \nthe table are exceeded, an operational permit is \nrequired. \nThis \napplies \nto \nthe \nstorage, \ntransportation on site, dispensing, use or \nhandling of the hazardous materials that are \nlisted in the table. \n \nTable Notes a and b create parity for Class 3 \noxidizer permit amounts with the adjustments \nto the maximum allowable quantity per control \narea (MAQ) specified in Table 5003.1.1(1), \nNote k. This eliminates the need for small \napartment complexes and similar occupancies \nwith swimming pools to obtain permits for \nnormal pool maintenance using relatively small \namounts of material. \n105.5.23 \nHPM facilities. An operational \npermit is required to store, handle or use hazardous \nproduction materials.\n\n❖ See Chapter 27 for regulations regarding \nsemiconductor \nfabrication \nfacilities \n(see \ncommentary, Section 105.5). \n105.5.24 \nHigh-piled \nstorage. \nAn \noperational permit is required to use a building or \nportion thereof as a high-piled storage area \nexceeding 46 m2.\n\n❖ See Chapter \n32 for high-piled storage \nprovisions (see commentary, Section 105.5). \n105.5.25 \nHot \nwork \noperations. \nAn \noperational permit is required for hot work \nincluding, but not limited to: \n1. Public exhibitions and demonstrations where \nhot work is conducted. \n2. Use of portable hot work equipment inside a \nstructure. \n-",
      "chapter_id": "ch1",
      "section_id": "sec1207"
    },
    {
      "page": 54,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n24 \n \nException: Work that is conducted under a \nconstruction permit. \n3. Fixed-site hot work equipment, such as \nwelding booths. \n4. Hot work conducted within a wildfire risk \narea. \n5. Application of roof coverings with the use of \nan open flame device. \n6. Where approved, the Fire official shall issue \na permit to carry out a hot work program. \nThis program allows approved personnel to \nregulate their facility’s hot work operations. \nThe approved personnel shall be trained in \nthe fire safety aspects denoted in this chapter \nand shall be responsible for issuing permits \nrequiring compliance with the requirements \nfound in Chapter 35. These permits shall be \nissued only to their employees or hot work \noperations under their supervision. \n❖ \nSee Chapter 35 for hot work regulations. The \nexception to Item 2 in this section recognizes \nthat work done under a construction permit is \nalready covered by that permit so an \noperational permit is not required (see \ncommentary, Section 105.5). \n105.5.26 \nIndustrial ovens. An operational \npermit is required for operation of industrial ovens \nregulated by Chapter 30. \n❖ \nSee Chapter 30 for regulations regarding \nindustrial ovens (see commentary, Section \n105.5). \n105.5.27 \n Lumber \nyards \nand \nwood-\nworking plants. An operational permit is required \nfor the storage or processing of lumber exceeding \n235 cubic meters. \n❖ \nSee Chapter 28 for provisions for lumber yards \nand woodworking plants (see commentary, \nSection 105.5). \n105.5.28 \nLiquid or gas-fueled vehicles or \nequipment in assembly buildings. An operational \npermit is required to display, operate or demonstrate \nliquid or gas-fueled vehicles or equipment in \nassembly buildings. \n❖ \nSee Section 314.4 for requirements regarding \nliquid or gas-fueled vehicles inside buildings \n(see commentary, Section 105.5). \n105.5.29 \nLP-gas. An operational permit is \nrequired for: \n1. Storage and use of LP-gas. \nException: A permit is not required for individual \ncontainers with a 1900 L water capacity or less or \nmultiple container systems having an aggregate \nquantity not exceeding 1900 L, serving occupancies \nin Group R-3. \n2. Operation of cargo tankers that transport LP-\ngas. \n❖ \nSee Chapter 61 for liquefied petroleum gas \n(LP-gas) regulations. The exception to Item 1 \nin this section exempts small tanks with an \nindividual capacity of 1900 L or multiple small \ntanks with an aggregate capacity of 1900 L \ncommonly found in residential service. A permit \nis required where the aggregate quantity of \nmultiple small LP-gas containers exceeds 1900 \nL. It has become commonplace for LP-gas \ndistributors \nto \ninstall \nLP-gas \nsystems \nexceeding 1900 L that consist of multiple \ncontainers in series with individual containers \nthat do not exceed 1900 L, thereby avoiding the \npermit requirement. It is appropriate to require \na permit at these locations given the significant \nhazard associated with these quantities. Item 2 \ncovers cargo tankers, since they transport LP-\ngas onto premises covered by the code and, \ntherefore, represent a potential hazard. \n105.5.30 \nMagnesium. \nAn \noperational \npermit is required to melt, cast, heat treat or grind \nmore than 4.5 kg of magnesium. \n❖ \nSee Section 5906 for the code requirements \nfor magnesium (see commentary, Section \n105.5). \n105.5.31 \nMiscellaneous \ncombustible \nstorage. An operational permit is required to store \nin any building or upon any premises in excess of \n70 m3 gross volume of combustible empty packing \ncases, boxes, barrels or similar containers, rubber \ntires, rubber, cork or similar combustible material. \n❖ \nSee Section \n315 for requirements for \nmiscellaneous combustible material storage \n(see commentary, Section 105.5). \n105.5.32 \nMobile \nfood \npreparation \nvehicles.  A permit is required for mobile food \npreparation vehicles equipped with appliances that \nproduce smoke or grease-laden vapors. \n❖ \nSee Section 319 for requirements for mobile \nfood preparation vehicles (see commentary, \nSection 105.5). \n105.5.33 \nMotor fuel-dispensing facilities. \nAn operational permit is required for the operation \nof automotive, marine and fleet motor fuel-\ndispensing facilities. \n❖ \nSee Chapter 23 for requirements for motor \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n24 \n \nException: Work that is conducted under a \nconstruction permit. \n3. Fixed-site hot work equipment, such as \nwelding booths. \n4. Hot work conducted within a wildfire risk \narea. \n5. Application of roof coverings with the use of \nan open flame device. \n6. Where approved, the Fire official shall issue \na permit to carry out a hot work program. \nThis program allows approved personnel to \nregulate their facility’s hot work operations. \nThe approved personnel shall be trained in \nthe fire safety aspects denoted in this chapter \nand shall be responsible for issuing permits \nrequiring compliance with the requirements \nfound in Chapter 35. These permits shall be \nissued only to their employees or hot work \noperations under their supervision.",
      "commentary": "See Chapter 35 for hot work regulations. The \nexception to Item 2 in this section recognizes \nthat work done under a construction permit is \nalready covered by that permit so an \noperational permit is not required (see \ncommentary, Section 105.5). \n105.5.26 \nIndustrial ovens. An operational \npermit is required for operation of industrial ovens \nregulated by Chapter 30.\n\n❖ See Chapter 30 for regulations regarding \nindustrial ovens (see commentary, Section \n105.5). \n105.5.27 \n Lumber \nyards \nand \nwood-\nworking plants. An operational permit is required \nfor the storage or processing of lumber exceeding \n235 cubic meters.\n\n❖ See Chapter 28 for provisions for lumber yards \nand woodworking plants (see commentary, \nSection 105.5). \n105.5.28 \nLiquid or gas-fueled vehicles or \nequipment in assembly buildings. An operational \npermit is required to display, operate or demonstrate \nliquid or gas-fueled vehicles or equipment in \nassembly buildings.\n\n❖ See Section 314.4 for requirements regarding \nliquid or gas-fueled vehicles inside buildings \n(see commentary, Section 105.5). \n105.5.29 \nLP-gas. An operational permit is \nrequired for: \n1. Storage and use of LP-gas. \nException: A permit is not required for individual \ncontainers with a 1900 L water capacity or less or \nmultiple container systems having an aggregate \nquantity not exceeding 1900 L, serving occupancies \nin Group R-3. \n2. Operation of cargo tankers that transport LP-\ngas.\n\n❖ See Chapter 61 for liquefied petroleum gas \n(LP-gas) regulations. The exception to Item 1 \nin this section exempts small tanks with an \nindividual capacity of 1900 L or multiple small \ntanks with an aggregate capacity of 1900 L \ncommonly found in residential service. A permit \nis required where the aggregate quantity of \nmultiple small LP-gas containers exceeds 1900 \nL. It has become commonplace for LP-gas \ndistributors \nto \ninstall \nLP-gas \nsystems \nexceeding 1900 L that consist of multiple \ncontainers in series with individual containers \nthat do not exceed 1900 L, thereby avoiding the \npermit requirement. It is appropriate to require \na permit at these locations given the significant \nhazard associated with these quantities. Item 2 \ncovers cargo tankers, since they transport LP-\ngas onto premises covered by the code and, \ntherefore, represent a potential hazard. \n105.5.30 \nMagnesium. \nAn \noperational \npermit is required to melt, cast, heat treat or grind \nmore than 4.5 kg of magnesium.\n\n❖ See Section 5906 for the code requirements \nfor magnesium (see commentary, Section \n105.5). \n105.5.31 \nMiscellaneous \ncombustible \nstorage. An operational permit is required to store \nin any building or upon any premises in excess of \n70 m3 gross volume of combustible empty packing \ncases, boxes, barrels or similar containers, rubber \ntires, rubber, cork or similar combustible material.\n\n❖ See Section \n315 for requirements for \nmiscellaneous combustible material storage \n(see commentary, Section 105.5). \n105.5.32 \nMobile \nfood \npreparation \nvehicles.  A permit is required for mobile food \npreparation vehicles equipped with appliances that \nproduce smoke or grease-laden vapors.\n\n❖ See Section 319 for requirements for mobile \nfood preparation vehicles (see commentary, \nSection 105.5). \n105.5.33 \nMotor fuel-dispensing facilities. \nAn operational permit is required for the operation \nof automotive, marine and fleet motor fuel-\ndispensing facilities.\n\n❖ See Chapter 23 for requirements for motor \n-",
      "chapter_id": "ch1",
      "section_id": "sec5906"
    },
    {
      "page": 55,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n25 \n \nfuel-dispensing facilities (see commentary, \nSection 105.5). \n105.5.34 \nOpen burning. An operational \npermit is required for the kindling or maintaining of \nan open fire or a fire on any public street, alley, road, \nor other public or private ground. Instructions and \nstipulations of the permit shall be adhered to. \nException: Recreational fires. \n❖ \nSee Section 307 for open burning provisions. \nSection 202 includes the definition of “Open \nburning.” The exception exempts recreational \nfires, which are also defined in Section 202. \n105.5.35 \nOpen flames and torches. An \noperational permit is required to remove paint with \na torch; or to use a torch or open-flame device in a \nwildfire risk area. \n❖ \nSee Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.36 \nOpen flames and candles. An \noperational permit is required to use open flames or \ncandles in connection with assembly areas, dining \nareas of restaurants. \n❖ \nSee Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.37 \nOrganic coatings. An operational \npermit is required for any organic-coating \nmanufacturing operation producing more than 4 L \nof an organic coating in one day. \n❖ \nThe manufacture of organic coatings is \naddressed in Chapter 29 (see commentary, \nSection 105.5). \n105.5.38 \nOutdoor assembly event.  An \noperational permit is required to conduct an outdoor \nassembly event where planned attendance exceeds \n1,000 persons. \n❖ \nSee Section 3106 for requirements regarding \noutdoor assembly events (see commentary, \nSection 105.5). \n105.5.39 \nPlaces \nof \nassembly. \nAn \noperational permit is required to operate a place of \nassembly. \n❖ \nBecause of the higher occupant loads found in \nGroup A occupancies, such occupancies justify \nan increased level of scrutiny, such as is \nprovided through the permit process. \n105.5.40 \nPlant extraction systems.  An \noperational permit is required to use plant \nextraction systems. \n❖ \nSee Chapter 39 for regulations regarding plant \nextraction systems. More specifically, this \nchapter \naddresses \nthe \nprocessing \nand \nextraction of oils from plants (see commentary, \nSection 105.5). \n105.5.41 \nPrivate \nfire \nhydrants. \nAn \noperational permit is required for the removal from \nservice, use or operation of private fire hydrants. \nException: A permit is not required for private \nindustry with trained maintenance personnel, \nprivate fire brigade or fire department to maintain, \ntest and use private hydrants. \n❖ \nThe purpose of an operational permit for the \nremoval of private fire hydrants is to see that \nadequate fire hydrants are maintained for use \nduring a fire. The exception allows testing and \nuse of private fire hydrants by trained private \nindustry personnel without an operational \npermit. \n105.5.42 \nPyrotechnic \nspecial \neffects \nmaterial. An operational permit is required for use \nand handling of pyrotechnic special effects \nmaterial. \n❖ \nSee Chapter 56 for fireworks regulations. The \ndefinition of “Pyrotechnic special effects \nmaterial” is listed in Section 202 (see \ncommentary, Section 105.5). \n105.5.43 \nPyroxylin plastics. An operational \npermit is required for storage or handling of more \nthan 10 kg of cellulose nitrate (pyroxylin) plastics, \nand for the assembly or manufacture of articles \ninvolving pyroxylin plastics. \n❖ \nSee Chapter 65 for requirements regarding \npyroxylin (cellulose nitrate) plastics (see \ncommentary, Section 105.5). \n105.5.44 \nRefrigeration \nequipment. \nAn \noperational permit is required to operate a \nmechanical refrigeration unit or system regulated \nby Chapter 6. \n❖ \nSee Section 608 for mechanical refrigeration \nregulations (see commentary, Section 105.5). \n105.5.45 \nRepair garages and motor fuel-\ndispensing facilities. An operational permit is \nrequired for operation of repair garages. \n❖ \nSee Chapter 23 for requirements for repair \ngarages (see commentary, Section 105.5). \n105.5.46 \nRooftop heliports. An operational \npermit is required for the operation of a rooftop \nheliport. \n❖ \nSee \nChapter \n20 \nfor \naviation \nfacility \nrequirements. Section 2007 contains helistop \nand heliport requirements (see commentary, \nSection 105.5). \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n25 \n \nfuel-dispensing facilities (see commentary, \nSection 105.5). \n105.5.34 \nOpen burning. An operational \npermit is required for the kindling or maintaining of \nan open fire or a fire on any public street, alley, road, \nor other public or private ground. Instructions and \nstipulations of the permit shall be adhered to. \nException: Recreational fires.",
      "commentary": "See Section 307 for open burning provisions. \nSection 202 includes the definition of “Open \nburning.” The exception exempts recreational \nfires, which are also defined in Section 202. \n105.5.35 \nOpen flames and torches. An \noperational permit is required to remove paint with \na torch; or to use a torch or open-flame device in a \nwildfire risk area.\n\n❖ See Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.36 \nOpen flames and candles. An \noperational permit is required to use open flames or \ncandles in connection with assembly areas, dining \nareas of restaurants.\n\n❖ See Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.37 \nOrganic coatings. An operational \npermit is required for any organic-coating \nmanufacturing operation producing more than 4 L \nof an organic coating in one day.\n\n❖ The manufacture of organic coatings is \naddressed in Chapter 29 (see commentary, \nSection 105.5). \n105.5.38 \nOutdoor assembly event.  An \noperational permit is required to conduct an outdoor \nassembly event where planned attendance exceeds \n1,000 persons.\n\n❖ See Section 3106 for requirements regarding \noutdoor assembly events (see commentary, \nSection 105.5). \n105.5.39 \nPlaces \nof \nassembly. \nAn \noperational permit is required to operate a place of \nassembly.\n\n❖ Because of the higher occupant loads found in \nGroup A occupancies, such occupancies justify \nan increased level of scrutiny, such as is \nprovided through the permit process. \n105.5.40 \nPlant extraction systems.  An \noperational permit is required to use plant \nextraction systems.\n\n❖ See Chapter 39 for regulations regarding plant \nextraction systems. More specifically, this \nchapter \naddresses \nthe \nprocessing \nand \nextraction of oils from plants (see commentary, \nSection 105.5). \n105.5.41 \nPrivate \nfire \nhydrants. \nAn \noperational permit is required for the removal from \nservice, use or operation of private fire hydrants. \nException: A permit is not required for private \nindustry with trained maintenance personnel, \nprivate fire brigade or fire department to maintain, \ntest and use private hydrants.\n\n❖ The purpose of an operational permit for the \nremoval of private fire hydrants is to see that \nadequate fire hydrants are maintained for use \nduring a fire. The exception allows testing and \nuse of private fire hydrants by trained private \nindustry personnel without an operational \npermit. \n105.5.42 \nPyrotechnic \nspecial \neffects \nmaterial. An operational permit is required for use \nand handling of pyrotechnic special effects \nmaterial.\n\n❖ See Chapter 56 for fireworks regulations. The \ndefinition of “Pyrotechnic special effects \nmaterial” is listed in Section 202 (see \ncommentary, Section 105.5). \n105.5.43 \nPyroxylin plastics. An operational \npermit is required for storage or handling of more \nthan 10 kg of cellulose nitrate (pyroxylin) plastics, \nand for the assembly or manufacture of articles \ninvolving pyroxylin plastics.\n\n❖ See Chapter 65 for requirements regarding \npyroxylin (cellulose nitrate) plastics (see \ncommentary, Section 105.5). \n105.5.44 \nRefrigeration \nequipment. \nAn \noperational permit is required to operate a \nmechanical refrigeration unit or system regulated \nby Chapter 6.\n\n❖ See Section 608 for mechanical refrigeration \nregulations (see commentary, Section 105.5). \n105.5.45 \nRepair garages and motor fuel-\ndispensing facilities. An operational permit is \nrequired for operation of repair garages.\n\n❖ See Chapter 23 for requirements for repair \ngarages (see commentary, Section 105.5). \n105.5.46 \nRooftop heliports. An operational \npermit is required for the operation of a rooftop \nheliport.\n\n❖ See \nChapter \n20 \nfor \naviation \nfacility \nrequirements. Section 2007 contains helistop \nand heliport requirements (see commentary, \nSection 105.5). \n-",
      "chapter_id": "ch1",
      "section_id": "sec308"
    },
    {
      "page": 56,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n26 \n \n105.5.47 \nSpraying \nor \ndipping. \nAn \noperational permit is required to conduct a spraying \nor dipping operation utilizing flammable or \ncombustible \nliquids, \nor \nthe \napplication \nof \ncombustible powders regulated by Chapter 24. \n❖ \nSee \nChapter \n24 \nfor \nflammable \nfinish \nrequirements. Section 2404 contains the spray \nfinishing provisions, Section 2405 addresses \ndipping operations and Section 2406 includes \npowder coating regulations (see commentary, \nSection 105.5). \n105.5.48 \nStorage of scrap tires and tire \nbyproducts. An operational permit is required to \nestablish, conduct or maintain storage of scrap tires \nand tire byproducts that exceeds 71 m3 of total \nvolume of scrap tires, and for indoor storage of tires \nand tire byproducts. \n❖ \nSee Chapter 34 for regulations regarding tire \nrebuilding and tire storage (see Section 105.5). \n105.5.49 \nTemporary \nmembrane \nstructures and tents. An operational permit is \nrequired to operate an air-supported temporary \nmembrane structure, a temporary stage canopy or a \ntent having an area in excess of 37  m2. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n2. Tents open on all sides, which comply with \nall of the following: \n2.1. Individual tents having a maximum \nsize of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of not less than 3.6 m shall not \nexceed 65 m2 total. \n2.3. A minimum clearance of 3.6 m to \nstructures and other tents shall be \nprovided. \n❖ \nSee Chapter 31 for requirements for tents and \nother membrane structures. The first exception \nin this section exempts recreational camping \ntents, since they are small, temporary and have \nfew occupants. The second exception exempts \nrelatively small tents that are very low hazard, \nsince they are spaced at least 3.6 m apart. \n105.5.50 \nTire-rebuilding \nplants. \nAn \noperational permit is required for the operation and \nmaintenance of a tire-rebuilding plant. \n❖ \nSee Chapter 34 for regulations regarding tire \nrebuilding \noperations \n(see \ncommentary, \nSection 105.5). \n105.5.51 \nWaste handling. An operational \npermit is required for the operation of wrecking \nyards, junk yards and waste material-handling \nfacilities. \n❖ \nSee \nSection \n315 \nfor \nmiscellaneous \ncombustible materials storage requirements, \nSection 5004 for provisions regarding the \nstorage of hazardous materials and Section \n2808 for provisions regarding yard waste and \nrecycling facilities (see commentary, Section \n105.5). \n105.5.52 \nWood products. An operational \npermit is required to store chips, hogged material, \nlumber or plywood in excess of 6 m3. \n❖ \nSee Section 2808 for requirements regarding \nthe storage and handling of wood chips, \nhogged material, fines, compost and raw \nproduct in association with yard waste and \nrecycling facilities (see commentary, Section \n105.5). \n105.6 Required construction permits. The Fire \nofficial is authorized to issue construction permits \nfor work as set forth in Sections 105.6.1 through \n105.6.24. \n❖ \nThis section addresses conditions requiring a \nconstruction permit. Generally, a construction \npermit is required when a safety related system \nor hazardous material storage is installed or an \nexisting system or facility is modified. Other \nsections of the code may also apply. \n \nIn some cases, the requirements in Sections \n105.6.1 through 105.6.24 are stated in only \ngeneral terms. In these instances, the Fire \nofficial is to evaluate the scope of work involved \nfor the modification \nor \ninstallation \nand \ndetermine whether a construction permit is \nrequired for the specific project. \n105.6.1 Automatic fire-extinguishing systems. A \nconstruction permit is required for installation of or \nmodification to an automatic fire-extinguishing \nsystem. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a permit. \n❖ \nSee Chapter 9 for fire protection system \nrequirements. A construction permit is required \nfor the installation or modification of an \nautomatic fire-extinguishing system so that the \nwork can be verified to meet the code \nrequirements, since the system is obviously \nsafety related (see commentary, Section \n105.6). \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n26 \n \n105.5.47 \nSpraying \nor \ndipping. \nAn \noperational permit is required to conduct a spraying \nor dipping operation utilizing flammable or \ncombustible \nliquids, \nor \nthe \napplication \nof \ncombustible powders regulated by Chapter 24.",
      "commentary": "See \nChapter \n24 \nfor \nflammable \nfinish \nrequirements. Section 2404 contains the spray \nfinishing provisions, Section 2405 addresses \ndipping operations and Section 2406 includes \npowder coating regulations (see commentary, \nSection 105.5). \n105.5.48 \nStorage of scrap tires and tire \nbyproducts. An operational permit is required to \nestablish, conduct or maintain storage of scrap tires \nand tire byproducts that exceeds 71 m3 of total \nvolume of scrap tires, and for indoor storage of tires \nand tire byproducts.\n\n❖ See Chapter 34 for regulations regarding tire \nrebuilding and tire storage (see Section 105.5). \n105.5.49 \nTemporary \nmembrane \nstructures and tents. An operational permit is \nrequired to operate an air-supported temporary \nmembrane structure, a temporary stage canopy or a \ntent having an area in excess of 37  m2. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n2. Tents open on all sides, which comply with \nall of the following: \n2.1. Individual tents having a maximum \nsize of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of not less than 3.6 m shall not \nexceed 65 m2 total. \n2.3. A minimum clearance of 3.6 m to \nstructures and other tents shall be \nprovided.\n\n❖ See Chapter 31 for requirements for tents and \nother membrane structures. The first exception \nin this section exempts recreational camping \ntents, since they are small, temporary and have \nfew occupants. The second exception exempts \nrelatively small tents that are very low hazard, \nsince they are spaced at least 3.6 m apart. \n105.5.50 \nTire-rebuilding \nplants. \nAn \noperational permit is required for the operation and \nmaintenance of a tire-rebuilding plant.\n\n❖ See Chapter 34 for regulations regarding tire \nrebuilding \noperations \n(see \ncommentary, \nSection 105.5). \n105.5.51 \nWaste handling. An operational \npermit is required for the operation of wrecking \nyards, junk yards and waste material-handling \nfacilities.\n\n❖ See \nSection \n315 \nfor \nmiscellaneous \ncombustible materials storage requirements, \nSection 5004 for provisions regarding the \nstorage of hazardous materials and Section \n2808 for provisions regarding yard waste and \nrecycling facilities (see commentary, Section \n105.5). \n105.5.52 \nWood products. An operational \npermit is required to store chips, hogged material, \nlumber or plywood in excess of 6 m3.\n\n❖ See Section 2808 for requirements regarding \nthe storage and handling of wood chips, \nhogged material, fines, compost and raw \nproduct in association with yard waste and \nrecycling facilities (see commentary, Section \n105.5). \n105.6 Required construction permits. The Fire \nofficial is authorized to issue construction permits \nfor work as set forth in Sections 105.6.1 through \n105.6.24.\n\n❖ This section addresses conditions requiring a \nconstruction permit. Generally, a construction \npermit is required when a safety related system \nor hazardous material storage is installed or an \nexisting system or facility is modified. Other \nsections of the code may also apply. \n \nIn some cases, the requirements in Sections \n105.6.1 through 105.6.24 are stated in only \ngeneral terms. In these instances, the Fire \nofficial is to evaluate the scope of work involved \nfor the modification \nor \ninstallation \nand \ndetermine whether a construction permit is \nrequired for the specific project. \n105.6.1 Automatic fire-extinguishing systems. A \nconstruction permit is required for installation of or \nmodification to an automatic fire-extinguishing \nsystem. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a permit.\n\n❖ See Chapter 9 for fire protection system \nrequirements. A construction permit is required \nfor the installation or modification of an \nautomatic fire-extinguishing system so that the \nwork can be verified to meet the code \nrequirements, since the system is obviously \nsafety related (see commentary, Section \n105.6). \n-",
      "chapter_id": "ch1",
      "section_id": "sec2404"
    },
    {
      "page": 57,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n27 \n \n105.6.2 Compressed gases. Where the compressed \ngases in use or storage exceed the amounts listed in \nTable 105.5.9, a construction permit is required to \ninstall, repair damage to, abandon, remove, place \ntemporarily out of service, or close or substantially \nmodify a compressed gas system. \nExceptions: \n1. Routine maintenance. \n2. For emergency repair work performed on an \nemergency basis, application for permit shall \nbe made within two working days of \ncommencement of work. \n❖ \nSee Chapter 53 for the requirements for \ncompressed gas systems. Where the volume \nof the compressed gas presents a significant \nhealth hazard and the quantity exceeds the \nallowed amounts in Table 105.5.9, a permit is \nneeded to trigger construction document \nsubmittal, document review and inspections of \nthe work on the system. The exceptions \nexempt \nmaintenance \nwork \nand \nallow \nemergency work to proceed immediately. \n105.6.3 Cryogenic fluids. A construction permit is \nrequired for installation of or alteration to outdoor \nstationary cryogenic fluid storage systems where \nthe system capacity exceeds the amounts listed in \nTable \n105.5.11. Maintenance performed in \naccordance with this code is not considered to be an \nalteration and does not require a construction \npermit. \n❖ \nSee Chapter 55 for the requirements for \ncryogenic fluids and Chapter 58 for the \nrequirements for flammable cryogenic fluids. \nThe application for a construction permit for \ncryogenic fluids is intended to trigger a plan \nreview that will examine constraints on location \nand the requirements of Chapters 55 and 58. \n105.6.4 Emergency responder communication \ncoverage system.  A construction permit is required \nfor installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit. \n❖ \nThis section establishes that a permit must be \nobtained for the installation or modification of \nthe emergency responder radio coverage \nsystem (ERRCS) to ensure that the work is \ndone correctly and that any parts replacement \nwill be compatible with the existing system \ncomponents. Since the normal maintenance of \na system typically would not involve alteration \nof the system, it would not require a permit. \n105.6.5 Energy storage systems.  A construction \npermit is required to install energy storage systems \nregulated by Section 1207. \n❖ \nSee Section 1207 for energy storage system \nrequirements. A construction permit is required \nfor the installation of energy storage systems in \norder to provide a complete and detailed \nreview of these specialized systems to confirm \nthat they meet specific code requirements prior \nto the start of installation. \n105.6.6 Fire alarm and detection systems and \nrelated equipment. A construction permit is \nrequired for installation of or modification to fire \nalarm and detection systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit. \n❖ \nSee Section 907 for fire alarm and detection \nrequirements. A construction permit is required \nfor installation or modification of these systems \nsince they are obviously safety related. A \npermit is not required for maintenance when no \nmodifications are made to the systems (see \ncommentary, Section 105.6). \n105.6.7 Fire pumps and related equipment. A \nconstruction permit is required for installation of or \nmodification to fire pumps and related fuel tanks, \njockey \npumps, \ncontrollers \nand \ngenerators. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit. \n❖ \nSee Section 913 for requirements regarding \nfire pumps. A construction permit is required for \nmodification or installation of equipment that is \nnecessary to serve the sprinkler or standpipe \nsystem. This construction work must be \nmonitored since these are safety-related \nsystems (see commentary, Section 105.6). \n105.6.8 Flammable and combustible liquids. A \nconstruction permit is required: \n1. To install, repair or modify a pipeline for the \ntransportation of flammable or combustible \nliquids. \n2. To install, construct or alter tank vehicles, \nequipment, tanks, plants, terminals, wells, \nfuel-dispensing \nstations, \nrefineries, \ndistilleries and similar facilities where \nflammable and combustible liquids are \nproduced, processed, transported, stored, \ndispensed or used. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n27 \n \n105.6.2 Compressed gases. Where the compressed \ngases in use or storage exceed the amounts listed in \nTable 105.5.9, a construction permit is required to \ninstall, repair damage to, abandon, remove, place \ntemporarily out of service, or close or substantially \nmodify a compressed gas system. \nExceptions: \n1. Routine maintenance. \n2. For emergency repair work performed on an \nemergency basis, application for permit shall \nbe made within two working days of \ncommencement of work.",
      "commentary": "See Chapter 53 for the requirements for \ncompressed gas systems. Where the volume \nof the compressed gas presents a significant \nhealth hazard and the quantity exceeds the \nallowed amounts in Table 105.5.9, a permit is \nneeded to trigger construction document \nsubmittal, document review and inspections of \nthe work on the system. The exceptions \nexempt \nmaintenance \nwork \nand \nallow \nemergency work to proceed immediately. \n105.6.3 Cryogenic fluids. A construction permit is \nrequired for installation of or alteration to outdoor \nstationary cryogenic fluid storage systems where \nthe system capacity exceeds the amounts listed in \nTable \n105.5.11. Maintenance performed in \naccordance with this code is not considered to be an \nalteration and does not require a construction \npermit.\n\n❖ See Chapter 55 for the requirements for \ncryogenic fluids and Chapter 58 for the \nrequirements for flammable cryogenic fluids. \nThe application for a construction permit for \ncryogenic fluids is intended to trigger a plan \nreview that will examine constraints on location \nand the requirements of Chapters 55 and 58. \n105.6.4 Emergency responder communication \ncoverage system.  A construction permit is required \nfor installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ This section establishes that a permit must be \nobtained for the installation or modification of \nthe emergency responder radio coverage \nsystem (ERRCS) to ensure that the work is \ndone correctly and that any parts replacement \nwill be compatible with the existing system \ncomponents. Since the normal maintenance of \na system typically would not involve alteration \nof the system, it would not require a permit. \n105.6.5 Energy storage systems.  A construction \npermit is required to install energy storage systems \nregulated by Section 1207.\n\n❖ See Section 1207 for energy storage system \nrequirements. A construction permit is required \nfor the installation of energy storage systems in \norder to provide a complete and detailed \nreview of these specialized systems to confirm \nthat they meet specific code requirements prior \nto the start of installation. \n105.6.6 Fire alarm and detection systems and \nrelated equipment. A construction permit is \nrequired for installation of or modification to fire \nalarm and detection systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ See Section 907 for fire alarm and detection \nrequirements. A construction permit is required \nfor installation or modification of these systems \nsince they are obviously safety related. A \npermit is not required for maintenance when no \nmodifications are made to the systems (see \ncommentary, Section 105.6). \n105.6.7 Fire pumps and related equipment. A \nconstruction permit is required for installation of or \nmodification to fire pumps and related fuel tanks, \njockey \npumps, \ncontrollers \nand \ngenerators. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ See Section 913 for requirements regarding \nfire pumps. A construction permit is required for \nmodification or installation of equipment that is \nnecessary to serve the sprinkler or standpipe \nsystem. This construction work must be \nmonitored since these are safety-related \nsystems (see commentary, Section 105.6). \n105.6.8 Flammable and combustible liquids. A \nconstruction permit is required: \n1. To install, repair or modify a pipeline for the \ntransportation of flammable or combustible \nliquids. \n2. To install, construct or alter tank vehicles, \nequipment, tanks, plants, terminals, wells, \nfuel-dispensing \nstations, \nrefineries, \ndistilleries and similar facilities where \nflammable and combustible liquids are \nproduced, processed, transported, stored, \ndispensed or used. \n-",
      "chapter_id": "ch1",
      "section_id": "sec1207"
    },
    {
      "page": 58,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n28 \n \n3. To install, alter, remove, abandon or \notherwise dispose of a flammable or \ncombustible liquid tank. \n❖ \nSee Chapter 57 for provisions for flammable \nand combustible liquids. The intent of this \nsection is to require a construction permit for \nany of the three activities listed, since \nflammable and combustible liquids are a \nsignificant hazard (see commentary, Section \n105.6). \n105.6.9 Fuel cell power systems.  A construction \npermit is required to install stationary fuel cell \npower systems. \n❖ \nSee Section 1205 for requirements regarding \nfuel cell power systems (see commentary, \nSection 105.6). \n105.6.10 \nGas detection systems. \n A \nconstruction permit is required for the installation \nof or modification to gas detection systems. \nMaintenance performed in accordance with this \ncode is not considered a modification and shall not \nrequire a permit. \n❖ \nGas \ndetection \nsystems \nare \nrequired \nthroughout SBC 801 and are addressed as a \nlife safety system in Section 916 such as for \nCO2 systems and toxic and highly toxic gases. \nSee Section 916 for general requirements for \ngas detection systems (see commentary, \nSection 105.6). \n105.6.11 \nGates and barricades across fire \napparatus access roads. A construction permit is \nrequired for the installation of or modification to a \ngate or barricade across a fire apparatus access road. \n❖ \nThe permit gives the Fire official the ability to \nensure that access requirements are met. \n \nCurrent code requirements for gates and \nbarricades include an approved method of \nlocking/securing, \nproper \ndimensions \nand \nopening width, and proper devices for \noperation. See the commentary to Sections \n503.5 and 503.6. \n105.6.12 \nHazardous \nmaterials. \nA \nconstruction permit is required to install, repair \ndamage to, abandon, remove, place temporarily out \nof service, or close or substantially modify a storage \nfacility or other area regulated by Chapter 50 where \nthe hazardous materials in use or storage exceed the \namounts listed in Table 105.6.22. \nExceptions: \n1. Routine maintenance. \n2. For repair work performed on an emergency \nbasis, application for permit shall be made \nwithin two working days of commencement \nof work. \n❖ \nA construction permit is needed for hazardous-\nmaterial related construction to ensure submittal \nof construction documents, document review \nand inspection of the work for code compliance. \nThe \nexceptions \nprovide \nexemptions \nfor \nmaintenance work and allow emergency work to \nproceed immediately, provided the permit \napplication is submitted within two working days \nof starting the job. \n105.6.13 \nHigh-piled combustible storage.  \nA construction permit is required for the installation \nof or modification to a structure with more than 46 \nm2, including aisles, of high-piled combustible \nstorage. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a construction permit. \n❖ \nSee Chapter 32 and Section 3201.3 regarding \nhighpiled \ncombustible \nstorage \nand \nthe \nrequirements for a construction permit (see \ncommentary, Section 105.6). \n105.6.14 \nIndustrial ovens. A construction \npermit is required for installation of industrial ovens \ncovered by Chapter 30. \nExceptions: \n1. Routine maintenance. \n2. For repair work performed on an emergency \nbasis, application for permit shall be made \nwithin two working days of commencement \nof work. \n❖ \nA construction permit is required for industrial \noven installation so that the requirements in \nChapter 30 for industrial ovens can be verified. \nThe \nexceptions \nprovide \nexemptions \nfor \nmaintenance work and allow emergency work \nto proceed immediately, provided the permit is \napplied for within two working days after work \nbegins. \n105.6.15 \nLP-gas. A construction permit is \nrequired for installation of or modification to an LP-\ngas system. Maintenance performed in accordance \nwith this code is not considered to be a modification \nand does not require a permit. \n❖ \nSee Chapter 61 for the requirements for LP-\ngas storage, handling and transportation (see \ncommentary, \nSection \n105.6). \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n28 \n \n3. To install, alter, remove, abandon or \notherwise dispose of a flammable or \ncombustible liquid tank.",
      "commentary": "See Chapter 57 for provisions for flammable \nand combustible liquids. The intent of this \nsection is to require a construction permit for \nany of the three activities listed, since \nflammable and combustible liquids are a \nsignificant hazard (see commentary, Section \n105.6). \n105.6.9 Fuel cell power systems.  A construction \npermit is required to install stationary fuel cell \npower systems.\n\n❖ See Section 1205 for requirements regarding \nfuel cell power systems (see commentary, \nSection 105.6). \n105.6.10 \nGas detection systems. \n A \nconstruction permit is required for the installation \nof or modification to gas detection systems. \nMaintenance performed in accordance with this \ncode is not considered a modification and shall not \nrequire a permit.\n\n❖ Gas \ndetection \nsystems \nare \nrequired \nthroughout SBC 801 and are addressed as a \nlife safety system in Section 916 such as for \nCO2 systems and toxic and highly toxic gases. \nSee Section 916 for general requirements for \ngas detection systems (see commentary, \nSection 105.6). \n105.6.11 \nGates and barricades across fire \napparatus access roads. A construction permit is \nrequired for the installation of or modification to a \ngate or barricade across a fire apparatus access road.\n\n❖ The permit gives the Fire official the ability to \nensure that access requirements are met. \n \nCurrent code requirements for gates and \nbarricades include an approved method of \nlocking/securing, \nproper \ndimensions \nand \nopening width, and proper devices for \noperation. See the commentary to Sections \n503.5 and 503.6. \n105.6.12 \nHazardous \nmaterials. \nA \nconstruction permit is required to install, repair \ndamage to, abandon, remove, place temporarily out \nof service, or close or substantially modify a storage \nfacility or other area regulated by Chapter 50 where \nthe hazardous materials in use or storage exceed the \namounts listed in Table 105.6.22. \nExceptions: \n1. Routine maintenance. \n2. For repair work performed on an emergency \nbasis, application for permit shall be made \nwithin two working days of commencement \nof work.\n\n❖ A construction permit is needed for hazardous-\nmaterial related construction to ensure submittal \nof construction documents, document review \nand inspection of the work for code compliance. \nThe \nexceptions \nprovide \nexemptions \nfor \nmaintenance work and allow emergency work to \nproceed immediately, provided the permit \napplication is submitted within two working days \nof starting the job. \n105.6.13 \nHigh-piled combustible storage.  \nA construction permit is required for the installation \nof or modification to a structure with more than 46 \nm2, including aisles, of high-piled combustible \nstorage. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a construction permit.\n\n❖ See Chapter 32 and Section 3201.3 regarding \nhighpiled \ncombustible \nstorage \nand \nthe \nrequirements for a construction permit (see \ncommentary, Section 105.6). \n105.6.14 \nIndustrial ovens. A construction \npermit is required for installation of industrial ovens \ncovered by Chapter 30. \nExceptions: \n1. Routine maintenance. \n2. For repair work performed on an emergency \nbasis, application for permit shall be made \nwithin two working days of commencement \nof work.\n\n❖ A construction permit is required for industrial \noven installation so that the requirements in \nChapter 30 for industrial ovens can be verified. \nThe \nexceptions \nprovide \nexemptions \nfor \nmaintenance work and allow emergency work \nto proceed immediately, provided the permit is \napplied for within two working days after work \nbegins. \n105.6.15 \nLP-gas. A construction permit is \nrequired for installation of or modification to an LP-\ngas system. Maintenance performed in accordance \nwith this code is not considered to be a modification \nand does not require a permit.\n\n❖ See Chapter 61 for the requirements for LP-\ngas storage, handling and transportation (see \ncommentary, \nSection \n105.6). \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n-",
      "chapter_id": "ch1",
      "section_id": "sec1205"
    },
    {
      "page": 59,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n29 \n \n105.6.16 \nMotor vehicle repair rooms and \nbooths.  A construction permit is required to install \nor modify a motor vehicle repair room or booth. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit. \n❖ \nSee Sections 2311.8.3 and 2311.8.4 for the \nrequirements for motor vehicle repair rooms \nand booths, respectively (see commentary, \nSection 105.6). \n105.6.17 \nPlant extraction systems.  A \nconstruction permit is required for installation of or \nmodification \nto \nplant \nextraction \nsystems. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit. \n❖ \nSee Chapter 39 for requirements for plant \nextraction systems. Note that this chapter \ndeals specifically with the processing and \nextraction \nof \noils \nfrom \nplants. \n(see \ncommentary, Section 105.6). \n105.6.18 \nPrivate \nfire \nhydrants. \nA \nconstruction permit is required for the installation \nor \nmodification \nof \nprivate \nfire \nhydrants. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit. \n❖ \nA construction permit is needed for the \ninstallation or modification of private fire \nhydrants so that they remain in service for fire \nprotection purposes. The water flow rate and \npressure capability need to be maintained. \nOrdinary maintenance that does not involve \nmodifications does not require a construction \npermit. \n105.6.19 \nSmoke control or smoke exhaust \nsystems. Construction permits are required for \ninstallation of or alteration to smoke control or \nsmoke exhaust systems. Maintenance performed in \naccordance with this code is not considered to be an \nalteration and does not require a permit. \n❖ \nSmoke control and smoke exhaust systems \nare required fire protection systems by \nChapter 9. A permit is necessary to ensure \nproper design and installation. \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n105.6.20 \nSolar \nphotovoltaic \npower \nsystems. A construction permit is required to install \nor modify solar photovoltaic power systems. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit. \n❖ \nSection 1205 regulates solar photovoltaic \npower system installations on buildings. \nBecause of the unique electrical and physical \nhazards they present to fire fighters and the \nimpact such systems have on fire suppression \noperations, a permit is required. Ordinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n105.6.21 \nSpecial event structure.  A single \nconstruction permit is required to erect and take \ndown a temporary special event structure. \n❖ \nSee Section 3105 for specific requirements for \ntemporary special event structures (see \ncommentary, Section 105.6). \n105.6.22 \nSpraying \nor \ndipping. \nA \nconstruction permit is required to install or modify \na spray room, dip tank or booth. Maintenance \nperformed in accordance with this code is not \nconsidered to be a modification and does not require \na permit. \n❖ \nSee \nChapter \n24 \nfor \nflammable \nfinish \nrequirements. The spray finishing requirements \nare in Section 2404, while dipping operations \nregulations \nare \nin \nSection \n2405 \n(see \ncommentary, \nSection \n105.6). \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications does not require a construction \npermit. \n105.6.23 \nStandpipe \nsystems. \nA \nconstruction permit is required for the installation, \nmodification or removal from service of a standpipe \nsystem. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a permit. \n❖ \nSee Section 905 for standpipe system \nrequirements. \nConstruction \npermits \nare \nrequired for standpipe systems because they \nare safety-related fire protection systems. \nOrdinary maintenance that does not involve \nmodifications to the system does not require a \nconstruction permit. \n105.6.24 \nTemporary \nmembrane \nstructures and tents. A construction permit is \nrequired to erect an air-supported temporary \nmembrane structure, a temporary stage canopy or a \ntent having an area in excess of 37 m2. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n29 \n \n105.6.16 \nMotor vehicle repair rooms and \nbooths.  A construction permit is required to install \nor modify a motor vehicle repair room or booth. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit.",
      "commentary": "See Sections 2311.8.3 and 2311.8.4 for the \nrequirements for motor vehicle repair rooms \nand booths, respectively (see commentary, \nSection 105.6). \n105.6.17 \nPlant extraction systems.  A \nconstruction permit is required for installation of or \nmodification \nto \nplant \nextraction \nsystems. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit.\n\n❖ See Chapter 39 for requirements for plant \nextraction systems. Note that this chapter \ndeals specifically with the processing and \nextraction \nof \noils \nfrom \nplants. \n(see \ncommentary, Section 105.6). \n105.6.18 \nPrivate \nfire \nhydrants. \nA \nconstruction permit is required for the installation \nor \nmodification \nof \nprivate \nfire \nhydrants. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit.\n\n❖ A construction permit is needed for the \ninstallation or modification of private fire \nhydrants so that they remain in service for fire \nprotection purposes. The water flow rate and \npressure capability need to be maintained. \nOrdinary maintenance that does not involve \nmodifications does not require a construction \npermit. \n105.6.19 \nSmoke control or smoke exhaust \nsystems. Construction permits are required for \ninstallation of or alteration to smoke control or \nsmoke exhaust systems. Maintenance performed in \naccordance with this code is not considered to be an \nalteration and does not require a permit.\n\n❖ Smoke control and smoke exhaust systems \nare required fire protection systems by \nChapter 9. A permit is necessary to ensure \nproper design and installation. \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n105.6.20 \nSolar \nphotovoltaic \npower \nsystems. A construction permit is required to install \nor modify solar photovoltaic power systems. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a permit.\n\n❖ Section 1205 regulates solar photovoltaic \npower system installations on buildings. \nBecause of the unique electrical and physical \nhazards they present to fire fighters and the \nimpact such systems have on fire suppression \noperations, a permit is required. Ordinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications to the system does not require a \nconstruction permit. \n105.6.21 \nSpecial event structure.  A single \nconstruction permit is required to erect and take \ndown a temporary special event structure.\n\n❖ See Section 3105 for specific requirements for \ntemporary special event structures (see \ncommentary, Section 105.6). \n105.6.22 \nSpraying \nor \ndipping. \nA \nconstruction permit is required to install or modify \na spray room, dip tank or booth. Maintenance \nperformed in accordance with this code is not \nconsidered to be a modification and does not require \na permit.\n\n❖ See \nChapter \n24 \nfor \nflammable \nfinish \nrequirements. The spray finishing requirements \nare in Section 2404, while dipping operations \nregulations \nare \nin \nSection \n2405 \n(see \ncommentary, \nSection \n105.6). \nOrdinary \nmaintenance \nthat \ndoes \nnot \ninvolve \nmodifications does not require a construction \npermit. \n105.6.23 \nStandpipe \nsystems. \nA \nconstruction permit is required for the installation, \nmodification or removal from service of a standpipe \nsystem. Maintenance performed in accordance with \nthis code is not considered to be a modification and \ndoes not require a permit.\n\n❖ See Section 905 for standpipe system \nrequirements. \nConstruction \npermits \nare \nrequired for standpipe systems because they \nare safety-related fire protection systems. \nOrdinary maintenance that does not involve \nmodifications to the system does not require a \nconstruction permit. \n105.6.24 \nTemporary \nmembrane \nstructures and tents. A construction permit is \nrequired to erect an air-supported temporary \nmembrane structure, a temporary stage canopy or a \ntent having an area in excess of 37 m2. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n-",
      "chapter_id": "ch1",
      "section_id": "sec1205"
    },
    {
      "page": 60,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n30 \n \n2. Tents and awnings open on all sides, which \ncomply with all of the following: \n2.1. Individual \ntents \nshall \nhave \na \nmaximum size of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of not less than 3.6 m shall not \nexceed 65 m2 total. \n2.3. A minimum clearance of 3.6 m to \nstructures and other tents shall be \nmaintained. \n❖ \nSee Chapter 31 for requirements regarding \ntents and other membrane structures. The \nexceptions are for tents where the hazard is \nvery low. They provide needed exemptions for \ntents used for recreational camping. Relatively \nsmall tents and awnings that are open on all \nsides and are located a minimum of 3.6 m apart \nare also exempt (see commentary, Section \n3103.2). \nSECTION 106 CONSTRUCTION \nDOCUMENTS \n❖ \nThis section states the scope of the sections \ncovering construction documents. \n106.1 Submittals. Construction documents and \nsupporting data shall be submitted in two or more \nsets with each application for a permit and in such \nform and detail as required by the Fire official. The \nconstruction documents shall be prepared by a \nregistered design professional where required by \nthe statutes of the jurisdiction in which the project \nis to be constructed. \nException: The Fire official is authorized to waive \nthe submission of construction documents and \nsupporting data not required to be prepared by a \nregistered design professional if it is found that the \nnature of the work applied for is such that review of \nconstruction documents is not necessary to obtain \ncompliance with this code. \n❖ \nA detailed description of the work for which an \napplication is made must be submitted in the \nform and detail required by the Fire official. \nConstruction documents are to be prepared by \na registered design professional when required \nby government laws in effect in the jurisdiction. \n \nThe requirement for the preparation of \nconstruction documents and the submittal of \ncalculations is specified by the code in several \nchapters. For example, Section 901.2 specifies \nthat construction documents and calculations \nare to be submitted for fire protection systems \nwhen required by the Fire official. \n106.2 Examination of documents. The Fire \nofficial shall examine or cause to be examined the \naccompanying construction documents and shall \nascertain by such examinations whether the work \nindicated and described is in accordance with the \nrequirements of this code. \n❖ \nThe requirements of this section are related to \nthose found in Section 105.2.4 regarding the \naction of the Fire official in response to a permit \napplication. The Fire official can delegate \nreview of the construction documents to \nsubordinates as provided for in Section 103.3. \n106.2.1 Information on construction documents. \nConstruction documents shall be drawn to scale \nupon suitable material. Electronic media documents \nare allowed to be submitted where approved by the \nFire official. Construction documents shall be of \nsufficient clarity to indicate the location, nature and \nextent of the work proposed and show in detail that \nit will conform to the provisions of this code and \nrelevant laws, ordinances, rules and regulations as \ndetermined by the Fire official. \n❖ \nConstruction documents are not sketches. \nThey are comprehensive drawings, drawn to \nscale, that provide the details to verify the work \nwill comply with the code. The permit applicant \nmust be familiar with the code requirements to \nprepare \ncode-compliant \nconstruction \ndocuments. If the applicant is not familiar with \nthe code, the construction documents will most \nlikely not have sufficient detail to determine \ncompliance and, thus, not be satisfactory as \nthe basis for a permit. \n106.2.2 Fire protection system shop drawings. \nShop drawings for the fire protection system(s) \nshall be submitted to indicate compliance with this \ncode and the construction documents, and shall be \napproved prior to the start of installation. Shop \ndrawings shall contain all information as required \nby the referenced installation standards in Chapter \n9. \n❖ \nIt is common for the fire protection contractor(s) \nfor a project not to have been selected at the \ntime a permit is issued; thus, detailed shop \ndrawings for fire protection systems would not \nbe available. Because they provide the \ninformation necessary to determine code \ncompliance, as specified in the appropriate \nreferenced standard in Chapter 9, detailed \nshop drawings for fire protection systems must \nbe submitted and approved by the Fire official \nbefore the contractor can begin installing the \nsystem. \nFor \nexample, \nthe \nprofessional \nresponsible for the design of an automatic \nsprinkler system should determine that the \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n30 \n \n2. Tents and awnings open on all sides, which \ncomply with all of the following: \n2.1. Individual \ntents \nshall \nhave \na \nmaximum size of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of not less than 3.6 m shall not \nexceed 65 m2 total. \n2.3. A minimum clearance of 3.6 m to \nstructures and other tents shall be \nmaintained.",
      "commentary": "See Chapter 31 for requirements regarding \ntents and other membrane structures. The \nexceptions are for tents where the hazard is \nvery low. They provide needed exemptions for \ntents used for recreational camping. Relatively \nsmall tents and awnings that are open on all \nsides and are located a minimum of 3.6 m apart \nare also exempt (see commentary, Section \n3103.2). \nSECTION 106 CONSTRUCTION \nDOCUMENTS\n\n❖ This section states the scope of the sections \ncovering construction documents. \n106.1 Submittals. Construction documents and \nsupporting data shall be submitted in two or more \nsets with each application for a permit and in such \nform and detail as required by the Fire official. The \nconstruction documents shall be prepared by a \nregistered design professional where required by \nthe statutes of the jurisdiction in which the project \nis to be constructed. \nException: The Fire official is authorized to waive \nthe submission of construction documents and \nsupporting data not required to be prepared by a \nregistered design professional if it is found that the \nnature of the work applied for is such that review of \nconstruction documents is not necessary to obtain \ncompliance with this code.\n\n❖ A detailed description of the work for which an \napplication is made must be submitted in the \nform and detail required by the Fire official. \nConstruction documents are to be prepared by \na registered design professional when required \nby government laws in effect in the jurisdiction. \n \nThe requirement for the preparation of \nconstruction documents and the submittal of \ncalculations is specified by the code in several \nchapters. For example, Section 901.2 specifies \nthat construction documents and calculations \nare to be submitted for fire protection systems \nwhen required by the Fire official. \n106.2 Examination of documents. The Fire \nofficial shall examine or cause to be examined the \naccompanying construction documents and shall \nascertain by such examinations whether the work \nindicated and described is in accordance with the \nrequirements of this code.\n\n❖ The requirements of this section are related to \nthose found in Section 105.2.4 regarding the \naction of the Fire official in response to a permit \napplication. The Fire official can delegate \nreview of the construction documents to \nsubordinates as provided for in Section 103.3. \n106.2.1 Information on construction documents. \nConstruction documents shall be drawn to scale \nupon suitable material. Electronic media documents \nare allowed to be submitted where approved by the \nFire official. Construction documents shall be of \nsufficient clarity to indicate the location, nature and \nextent of the work proposed and show in detail that \nit will conform to the provisions of this code and \nrelevant laws, ordinances, rules and regulations as \ndetermined by the Fire official.\n\n❖ Construction documents are not sketches. \nThey are comprehensive drawings, drawn to \nscale, that provide the details to verify the work \nwill comply with the code. The permit applicant \nmust be familiar with the code requirements to \nprepare \ncode-compliant \nconstruction \ndocuments. If the applicant is not familiar with \nthe code, the construction documents will most \nlikely not have sufficient detail to determine \ncompliance and, thus, not be satisfactory as \nthe basis for a permit. \n106.2.2 Fire protection system shop drawings. \nShop drawings for the fire protection system(s) \nshall be submitted to indicate compliance with this \ncode and the construction documents, and shall be \napproved prior to the start of installation. Shop \ndrawings shall contain all information as required \nby the referenced installation standards in Chapter \n9.\n\n❖ It is common for the fire protection contractor(s) \nfor a project not to have been selected at the \ntime a permit is issued; thus, detailed shop \ndrawings for fire protection systems would not \nbe available. Because they provide the \ninformation necessary to determine code \ncompliance, as specified in the appropriate \nreferenced standard in Chapter 9, detailed \nshop drawings for fire protection systems must \nbe submitted and approved by the Fire official \nbefore the contractor can begin installing the \nsystem. \nFor \nexample, \nthe \nprofessional \nresponsible for the design of an automatic \nsprinkler system should determine that the \n-",
      "chapter_id": "ch1",
      "section_id": "sec106"
    },
    {
      "page": 61,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n31 \n \nwater supply is adequate, but will not be able \nto prepare a final set of hydraulic calculations if \nthe specific materials and pipe sizes, lengths \nand arrangements have not been identified. \nOnce the installing contractor is selected, \nspecific \nhydraulic \ncalculations \ncan \nbe \nprepared. Factors such as classification of the \nhazard, amount of water supply available and \nthe density or concentration to be achieved by \nthe system are to be included with the \nsubmission of the shop drawings. Specific data \nsheets identifying sprinklers, pipe dimensions, \npower requirements for smoke detectors, etc., \nshould also be included with the submission. \n106.2.3 Applicant responsibility. It shall be the \nresponsibility of the applicant to ensure that the \nconstruction documents include all of the fire \nprotection requirements and the shop drawings are \ncomplete and in compliance with the applicable \ncodes and standards. \n❖ \nThis requirement is similar to the one in Section \n901.2 regarding construction documents for \nfire protection systems. \n \nThe requirement in this section regarding shop \ndrawings applies to all types of shop drawings, \nnot just those for fire protection systems. The \npermit applicant is responsible for the review of \nthe shop drawings, not the Fire official. The \npermit applicant is also responsible for seeing \nthat the work on the job site complies with the \ncode. Since a lot of the construction work is \ndone in accordance with shop drawings, the \napplicant should review those drawings for \ncode \ncompliance \nto \nmake \nsure \nfield \nconstruction complies with the code. \n106.2.4 Approved \ndocuments. \nConstruction \ndocuments approved by the Fire official are \napproved with the intent that such construction \ndocuments comply in all respects with this code. \nReview and approval by the Fire official shall not \nrelieve the applicant of the responsibility of \ncompliance with this code. \n❖ \nThe applicant is responsible for making sure \nthat construction complies with the code. If \napproved drawings include errors that do not \ncomply with the code, the Fire official still has \nthe authority to require that the errors be \ncorrected. Thus, it is important that the permit \napplicant is familiar with code requirements to \nprevent preparation of construction documents \nthat do not meet the code. \n106.2.4.1 \nPhased \napproval. \nThe \nFire \nofficial is authorized to issue a permit for the \nconstruction of part of a structure, system or \noperation before the construction documents for the \nwhole structure, system or operation have been \nsubmitted, provided that adequate information and \ndetailed statements have been filed complying with \npertinent requirements of this code. The holder of \nsuch permit for parts of a structure, system or \noperation shall proceed at the holder’s own risk \nwith the building operation and without assurance \nthat a permit for the entire structure, system or \noperation will be granted. \n❖ \nThe Fire official has the authority to issue a \npartial permit to allow for the practice of “fast \ntracking” a job. Any construction under a partial \npermit is, as stated in the code, “at the holder’s \nown risk” and “without assurance that a permit \nfor the entire structure, system or operation will \nbe granted.” The Fire official is under no \nobligation to accept work or issue a complete \npermit in violation of the code, ordinances or \nstatutes simply because a partial permit has \nbeen issued. “Fast tracking” puts an unusual \nadministrative and technical burden on the Fire \nofficial. The purpose is to proceed with \nconstruction while the design continues for \nother aspects of the work. Coordinating and \ncorrelating the code aspects into the project in \nphases requires attention to detail and project \ntracking so that all code issues are addressed. \n106.3 Amended construction documents. Work \nshall be installed in accordance with the approved \nconstruction documents, and any changes made \nduring construction that are not in compliance with \nthe approved construction documents shall be \nresubmitted for approval as an amended set of \nconstruction documents. \n❖ \nAny amendments to the approved construction \ndocuments must be filed before constructing \nthe amended item. In the broadest sense, \namendments include all addenda, change \norders, revised drawings and marked-up shop \ndrawings. Fire officials should maintain a policy \nthat all amendments be submitted for review. \nOtherwise, a significant amendment may not \nbe submitted, resulting in an activity that is not \napproved and that causes a needless delay in \nobtaining approval of the finished work. \n106.4 Retention of construction documents. \nOne set of construction documents shall be retained \nby the Fire official for a period of not less than 180 \ndays from date of completion of the permitted work, \nor as required by government laws. One set of \napproved construction documents shall be returned \nto the applicant, and said set shall be kept on the site \nof the building or work at all times during which the \nwork authorized thereby is in progress. \n❖ \nConstruction documents must be retained in \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n31 \n \nwater supply is adequate, but will not be able \nto prepare a final set of hydraulic calculations if \nthe specific materials and pipe sizes, lengths \nand arrangements have not been identified. \nOnce the installing contractor is selected, \nspecific \nhydraulic \ncalculations \ncan \nbe \nprepared. Factors such as classification of the \nhazard, amount of water supply available and \nthe density or concentration to be achieved by \nthe system are to be included with the \nsubmission of the shop drawings. Specific data \nsheets identifying sprinklers, pipe dimensions, \npower requirements for smoke detectors, etc., \nshould also be included with the submission. \n106.2.3 Applicant responsibility. It shall be the \nresponsibility of the applicant to ensure that the \nconstruction documents include all of the fire \nprotection requirements and the shop drawings are \ncomplete and in compliance with the applicable \ncodes and standards.",
      "commentary": "This requirement is similar to the one in Section \n901.2 regarding construction documents for \nfire protection systems. \n \nThe requirement in this section regarding shop \ndrawings applies to all types of shop drawings, \nnot just those for fire protection systems. The \npermit applicant is responsible for the review of \nthe shop drawings, not the Fire official. The \npermit applicant is also responsible for seeing \nthat the work on the job site complies with the \ncode. Since a lot of the construction work is \ndone in accordance with shop drawings, the \napplicant should review those drawings for \ncode \ncompliance \nto \nmake \nsure \nfield \nconstruction complies with the code. \n106.2.4 Approved \ndocuments. \nConstruction \ndocuments approved by the Fire official are \napproved with the intent that such construction \ndocuments comply in all respects with this code. \nReview and approval by the Fire official shall not \nrelieve the applicant of the responsibility of \ncompliance with this code.\n\n❖ The applicant is responsible for making sure \nthat construction complies with the code. If \napproved drawings include errors that do not \ncomply with the code, the Fire official still has \nthe authority to require that the errors be \ncorrected. Thus, it is important that the permit \napplicant is familiar with code requirements to \nprevent preparation of construction documents \nthat do not meet the code. \n106.2.4.1 \nPhased \napproval. \nThe \nFire \nofficial is authorized to issue a permit for the \nconstruction of part of a structure, system or \noperation before the construction documents for the \nwhole structure, system or operation have been \nsubmitted, provided that adequate information and \ndetailed statements have been filed complying with \npertinent requirements of this code. The holder of \nsuch permit for parts of a structure, system or \noperation shall proceed at the holder’s own risk \nwith the building operation and without assurance \nthat a permit for the entire structure, system or \noperation will be granted.\n\n❖ The Fire official has the authority to issue a \npartial permit to allow for the practice of “fast \ntracking” a job. Any construction under a partial \npermit is, as stated in the code, “at the holder’s \nown risk” and “without assurance that a permit \nfor the entire structure, system or operation will \nbe granted.” The Fire official is under no \nobligation to accept work or issue a complete \npermit in violation of the code, ordinances or \nstatutes simply because a partial permit has \nbeen issued. “Fast tracking” puts an unusual \nadministrative and technical burden on the Fire \nofficial. The purpose is to proceed with \nconstruction while the design continues for \nother aspects of the work. Coordinating and \ncorrelating the code aspects into the project in \nphases requires attention to detail and project \ntracking so that all code issues are addressed. \n106.3 Amended construction documents. Work \nshall be installed in accordance with the approved \nconstruction documents, and any changes made \nduring construction that are not in compliance with \nthe approved construction documents shall be \nresubmitted for approval as an amended set of \nconstruction documents.\n\n❖ Any amendments to the approved construction \ndocuments must be filed before constructing \nthe amended item. In the broadest sense, \namendments include all addenda, change \norders, revised drawings and marked-up shop \ndrawings. Fire officials should maintain a policy \nthat all amendments be submitted for review. \nOtherwise, a significant amendment may not \nbe submitted, resulting in an activity that is not \napproved and that causes a needless delay in \nobtaining approval of the finished work. \n106.4 Retention of construction documents. \nOne set of construction documents shall be retained \nby the Fire official for a period of not less than 180 \ndays from date of completion of the permitted work, \nor as required by government laws. One set of \napproved construction documents shall be returned \nto the applicant, and said set shall be kept on the site \nof the building or work at all times during which the \nwork authorized thereby is in progress.\n\n❖ Construction documents must be retained in \n-",
      "chapter_id": "ch1",
      "section_id": "sec106"
    },
    {
      "page": 62,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n32 \n \ncase a question or dispute arises after \ncompletion of the project. Unless modified, the \nretention period for the approved construction \ndocuments is a minimum of 180 days following \nthe completion of the work, typically the date \nthe certificate of occupancy is issued. Any \nfurther retention of plans by the jurisdiction as \nan archival record of construction activity in the \ncommunity is not required by the code. \n \nLarge buildings such as commercial office \nbuildings, \nhospitals \nand \nmultiple-tenant \nmercantile \nfacilities \ntypically \nsee \nmany \nalterations over their lifetimes. Keeping original \nplans, especially if digitized, for the life of a \nfacility will make review of future renovations \nmuch easier. \nSECTION 107 FEES \n107.1 Fees.  A permit shall not be issued until the \nfees have been paid, nor shall an amendment to a \npermit be released until the additional fee, if any, \nhas been paid. \n❖ \nThe code anticipates that jurisdictions will \nestablish their own fee schedules. It is intended \nthat the fees collected by the department for \npermit issuance, plan review and inspection be \nadequate to cover the costs to the department \nin performing these functions. If the department \nhas additional duties, then its budget will need \nto be supplemented from the general fund. This \nsection requires that all fees be paid prior to \npermit issuance or release of an amendment to \na permit. Since department operations are \nintended to be supported by fees paid by the \nuser of department activities, it is important that \nthese fees are received before incurring any \nexpense. This philosophy has resulted in some \ndepartments having fees paid prior to the \nperformance of two areas of work: plan review \nand inspection. \n107.2 Schedule of permit fees.  Where a permit \nis required, a fee for each permit shall be paid as \nrequired, in accordance with the schedule as \nestablished by the applicable governing authority. \n❖ \nThe jurisdiction is responsible for promulgating \na schedule of fees to be charged for permits. \nPermit fees should be established by law, such \nas in an ordinance adopting the code, a \nseparate ordinance or a legally adopted \nregulation, as required by law. Fee schedules \nfor operational permits should be based on an \nanalysis of the amount of time and resources \nto be expended by the jurisdiction in \nadministering the permit. This includes the \namount of work to be expended in plan review, \ninspections and administering the permit, plus \nan excess to cover the department overhead. \n \nTo assist jurisdictions in establishing uniformity \nin fees, building evaluation data are published \ntwice each year in the ICC’s Building Safety \nJournal. \n107.3 Permit valuations.  The applicant for a \npermit shall provide an estimated permit value at \nthe time of application. Permit valuations shall \ninclude the total value of work, including materials \nand labor, for which the permit is being issued, such \nas electrical, gas, mechanical, plumbing equipment \nand permanent systems. If, in the opinion of the Fire \nofficial, the valuation is underestimated on the \napplication, the permit shall be denied unless the \napplicant can show detailed estimates to meet the \napproval of the Fire official. Final permit valuation \nshall be set by the Fire official. \n❖ \nAs indicated above, jurisdictions usually base \ntheir fees on the total value of the work being \nperformed. This section requires the applicant \nto provide that figure, including materials and \nlabor, for work for which the permit is sought. If \nthe Fire official believes that the value provided \nby the applicant is underestimated, the permit \nis to be denied unless the applicant can \nsubstantiate the value by providing detailed \nestimates of the work to the satisfaction of the \nFire official. For the construction of new \nbuildings, the building valuation data referred \nabove can be used by the Fire official as a \nyardstick against which to compare the \napplicant’s estimate. \n107.4 Work \ncommencing \nbefore \npermit \nissuance.  A person who commences any work, \nactivity or operation regulated by this code before \nobtaining the necessary permits shall be subject to \na fee established by the applicable governing \nauthority, which shall be in addition to the required \npermit fees. \n❖ \nThe Fire official will incur certain costs (i.e., \ninspection time and administrative) when \ninvestigating and citing a person who has \ncommenced work, activity or operation without \nhaving obtained a permit. The Fire official is, \ntherefore, entitled to recover these costs by \nestablishing a fee, in addition to that collected \nwhen the required permit is issued, to be \nimposed on the responsible party. Note that \nthis is not a penalty, as described in Section \n112.4; it is intended to cover the additional \ninvestigative time not included in the permit \nfee. \n107.5 Related fees.  The payment of the fee for \nthe construction, alteration, removal or demolition \nof work done in connection to or concurrently with \nthe work or activity authorized by a permit shall not \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n32 \n \ncase a question or dispute arises after \ncompletion of the project. Unless modified, the \nretention period for the approved construction \ndocuments is a minimum of 180 days following \nthe completion of the work, typically the date \nthe certificate of occupancy is issued. Any \nfurther retention of plans by the jurisdiction as \nan archival record of construction activity in the \ncommunity is not required by the code. \n \nLarge buildings such as commercial office \nbuildings, \nhospitals \nand \nmultiple-tenant \nmercantile \nfacilities \ntypically \nsee \nmany \nalterations over their lifetimes. Keeping original \nplans, especially if digitized, for the life of a \nfacility will make review of future renovations \nmuch easier. \nSECTION 107 FEES \n107.1 Fees.  A permit shall not be issued until the \nfees have been paid, nor shall an amendment to a \npermit be released until the additional fee, if any, \nhas been paid.",
      "commentary": "The code anticipates that jurisdictions will \nestablish their own fee schedules. It is intended \nthat the fees collected by the department for \npermit issuance, plan review and inspection be \nadequate to cover the costs to the department \nin performing these functions. If the department \nhas additional duties, then its budget will need \nto be supplemented from the general fund. This \nsection requires that all fees be paid prior to \npermit issuance or release of an amendment to \na permit. Since department operations are \nintended to be supported by fees paid by the \nuser of department activities, it is important that \nthese fees are received before incurring any \nexpense. This philosophy has resulted in some \ndepartments having fees paid prior to the \nperformance of two areas of work: plan review \nand inspection. \n107.2 Schedule of permit fees.  Where a permit \nis required, a fee for each permit shall be paid as \nrequired, in accordance with the schedule as \nestablished by the applicable governing authority.\n\n❖ The jurisdiction is responsible for promulgating \na schedule of fees to be charged for permits. \nPermit fees should be established by law, such \nas in an ordinance adopting the code, a \nseparate ordinance or a legally adopted \nregulation, as required by law. Fee schedules \nfor operational permits should be based on an \nanalysis of the amount of time and resources \nto be expended by the jurisdiction in \nadministering the permit. This includes the \namount of work to be expended in plan review, \ninspections and administering the permit, plus \nan excess to cover the department overhead. \n \nTo assist jurisdictions in establishing uniformity \nin fees, building evaluation data are published \ntwice each year in the ICC’s Building Safety \nJournal. \n107.3 Permit valuations.  The applicant for a \npermit shall provide an estimated permit value at \nthe time of application. Permit valuations shall \ninclude the total value of work, including materials \nand labor, for which the permit is being issued, such \nas electrical, gas, mechanical, plumbing equipment \nand permanent systems. If, in the opinion of the Fire \nofficial, the valuation is underestimated on the \napplication, the permit shall be denied unless the \napplicant can show detailed estimates to meet the \napproval of the Fire official. Final permit valuation \nshall be set by the Fire official.\n\n❖ As indicated above, jurisdictions usually base \ntheir fees on the total value of the work being \nperformed. This section requires the applicant \nto provide that figure, including materials and \nlabor, for work for which the permit is sought. If \nthe Fire official believes that the value provided \nby the applicant is underestimated, the permit \nis to be denied unless the applicant can \nsubstantiate the value by providing detailed \nestimates of the work to the satisfaction of the \nFire official. For the construction of new \nbuildings, the building valuation data referred \nabove can be used by the Fire official as a \nyardstick against which to compare the \napplicant’s estimate. \n107.4 Work \ncommencing \nbefore \npermit \nissuance.  A person who commences any work, \nactivity or operation regulated by this code before \nobtaining the necessary permits shall be subject to \na fee established by the applicable governing \nauthority, which shall be in addition to the required \npermit fees.\n\n❖ The Fire official will incur certain costs (i.e., \ninspection time and administrative) when \ninvestigating and citing a person who has \ncommenced work, activity or operation without \nhaving obtained a permit. The Fire official is, \ntherefore, entitled to recover these costs by \nestablishing a fee, in addition to that collected \nwhen the required permit is issued, to be \nimposed on the responsible party. Note that \nthis is not a penalty, as described in Section \n112.4; it is intended to cover the additional \ninvestigative time not included in the permit \nfee. \n107.5 Related fees.  The payment of the fee for \nthe construction, alteration, removal or demolition \nof work done in connection to or concurrently with \nthe work or activity authorized by a permit shall not \n-",
      "chapter_id": "ch1",
      "section_id": "sec107"
    },
    {
      "page": 63,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n33 \n \nrelieve the applicant or holder of the permit from \nthe payment of other fees that are prescribed by law. \n❖ \nThe fees for a permit may be in addition to \nother fees required by the jurisdiction or others \nfor related items, such as sewer connections, \nwater service taps, driveways and signs. It \ncannot be construed that the permit fee \nincludes these other items. \n107.6 Refunds. \nThe \napplicable \ngoverning \nauthority is authorized to establish a refund policy. \n❖ \nThis section allows for a refund of fees, which \nmay be full or partial, typically resulting from the \nrevocation, abandonment or discontinuance of \na building project or operation for which a \npermit has been issued and fees have been \ncollected. The refund of fees should be related \nto the cost of enforcement services not \nprovided because of the termination of the \nproject or operation. \n \nThe Fire official, when authorizing a fee refund, \nis authorizing the disbursement of public funds; \ntherefore, the request for a refund should be in \nwriting and for good cause. \nSECTION 108 INSPECTIONS \n108.1 Inspection authority. The Fire official is \nauthorized to enter and examine any building, \nstructure, marine vessel, vehicle or premises in \naccordance with Section 104.3 for the purpose of \nenforcing this code. \n❖ \nThis section establishes the right of the Fire \nofficial to enter the premises in order to make \nthe inspections required by Section 104. The \nright to enter structures or premises is limited \nfor a variety of reasons. \n \nFirst, to protect the right of privacy, the owner \nor occupant must grant the Fire official \npermission before an interior inspection of the \nproperty can be conducted. Permission is not \nrequired \nfor \ninspections \nthat \ncan \nbe \naccomplished from within the public right-of \nway. \n \nThe right to enter other structures or premises \nis more limited. First, to protect the right of \nprivacy, the owner or occupant must grant the \nFire official permission before the interior of the \nproperty can be inspected. Permission is not \nrequired \nfor \ninspections \nthat \ncan \nbe \naccomplished from within the public right of-\nway. Second, such access may be denied by \nthe owner or occupant. Unless the inspector \nhas “reasonable cause” to believe that a \nviolation of the code exists, access may be \nunattainable. Third, Fire officials must present \nproper identification (see Section 104.4) and \nrequest admittance during reasonable hours—\nusually the normal business hours of the \nestablishment—to \nbe \nadmitted. \nFourth, \ninspections must be aimed at securing or \ndetermining compliance with the provisions \nand intent of the regulations that are \nspecifically within the established scope of the \nFire official’s authority. \n \nReasonable cause in the context of this section \nmust be distinguished from probable cause, \nwhich is required to gain access to property in \ncriminal cases. The burden of proof for \nestablishing reasonable cause may vary \namong jurisdictions. Usually, an inspector must \nshow that the property is subject to inspection \nunder the provisions of the code, that the \ninterests of the public health, safety and welfare \noutweigh the individual’s right to maintain \nprivacy and that such an inspection is required \nsolely to determine compliance with the \nprovisions of the code. Many jurisdictions do \nnot recognize the concept of an administrative \nwarrant, and may require the Fire official to \nprove probable cause in order to gain access \nupon refusal. This burden of proof is usually \nmore substantial, often requiring the Fire \nofficial to stipulate in advance why access is \nneeded (usually access is restricted to \ngathering evidence for seeking an indictment or \nmaking an arrest); what specific item or \ninformation is sought; its relevance to the case \nagainst the individual subject; how knowledge \nof the relevance of the information or items \nsought was obtained; and how the evidence \nsought will be used. In all such cases, the right \nto privacy must always be weighed against the \nright of the Fire official to conduct an inspection \nto determine whether the health, safety or \nwelfare of the public is in jeopardy. \n108.2 Inspections. The Fire official is authorized \nto conduct such inspections as are deemed \nnecessary to determine the extent of compliance \nwith the provisions of this code and to approve \nreports of inspection by approved agencies or \nindividuals. Reports of such inspections shall be \nprepared and submitted in writing for review and \napproval. Inspection reports shall be certified by a \nresponsible officer of such approved agency or by \nthe responsible individual. The Fire official is \nauthorized to engage such expert opinion as deemed \nnecessary to report upon unusual, detailed or \ncomplex technical issues subject to the approval of \nthe governing body. \n❖ \nThis section establishes the Fire official’s \nauthority to inspect buildings, structures or \npremises to verify that the requirements of the \ncode are met or to accept written reports of \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n33 \n \nrelieve the applicant or holder of the permit from \nthe payment of other fees that are prescribed by law.",
      "commentary": "The fees for a permit may be in addition to \nother fees required by the jurisdiction or others \nfor related items, such as sewer connections, \nwater service taps, driveways and signs. It \ncannot be construed that the permit fee \nincludes these other items. \n107.6 Refunds. \nThe \napplicable \ngoverning \nauthority is authorized to establish a refund policy.\n\n❖ This section allows for a refund of fees, which \nmay be full or partial, typically resulting from the \nrevocation, abandonment or discontinuance of \na building project or operation for which a \npermit has been issued and fees have been \ncollected. The refund of fees should be related \nto the cost of enforcement services not \nprovided because of the termination of the \nproject or operation. \n \nThe Fire official, when authorizing a fee refund, \nis authorizing the disbursement of public funds; \ntherefore, the request for a refund should be in \nwriting and for good cause. \nSECTION 108 INSPECTIONS \n108.1 Inspection authority. The Fire official is \nauthorized to enter and examine any building, \nstructure, marine vessel, vehicle or premises in \naccordance with Section 104.3 for the purpose of \nenforcing this code.\n\n❖ This section establishes the right of the Fire \nofficial to enter the premises in order to make \nthe inspections required by Section 104. The \nright to enter structures or premises is limited \nfor a variety of reasons. \n \nFirst, to protect the right of privacy, the owner \nor occupant must grant the Fire official \npermission before an interior inspection of the \nproperty can be conducted. Permission is not \nrequired \nfor \ninspections \nthat \ncan \nbe \naccomplished from within the public right-of \nway. \n \nThe right to enter other structures or premises \nis more limited. First, to protect the right of \nprivacy, the owner or occupant must grant the \nFire official permission before the interior of the \nproperty can be inspected. Permission is not \nrequired \nfor \ninspections \nthat \ncan \nbe \naccomplished from within the public right of-\nway. Second, such access may be denied by \nthe owner or occupant. Unless the inspector \nhas “reasonable cause” to believe that a \nviolation of the code exists, access may be \nunattainable. Third, Fire officials must present \nproper identification (see Section 104.4) and \nrequest admittance during reasonable hours—\nusually the normal business hours of the \nestablishment—to \nbe \nadmitted. \nFourth, \ninspections must be aimed at securing or \ndetermining compliance with the provisions \nand intent of the regulations that are \nspecifically within the established scope of the \nFire official’s authority. \n \nReasonable cause in the context of this section \nmust be distinguished from probable cause, \nwhich is required to gain access to property in \ncriminal cases. The burden of proof for \nestablishing reasonable cause may vary \namong jurisdictions. Usually, an inspector must \nshow that the property is subject to inspection \nunder the provisions of the code, that the \ninterests of the public health, safety and welfare \noutweigh the individual’s right to maintain \nprivacy and that such an inspection is required \nsolely to determine compliance with the \nprovisions of the code. Many jurisdictions do \nnot recognize the concept of an administrative \nwarrant, and may require the Fire official to \nprove probable cause in order to gain access \nupon refusal. This burden of proof is usually \nmore substantial, often requiring the Fire \nofficial to stipulate in advance why access is \nneeded (usually access is restricted to \ngathering evidence for seeking an indictment or \nmaking an arrest); what specific item or \ninformation is sought; its relevance to the case \nagainst the individual subject; how knowledge \nof the relevance of the information or items \nsought was obtained; and how the evidence \nsought will be used. In all such cases, the right \nto privacy must always be weighed against the \nright of the Fire official to conduct an inspection \nto determine whether the health, safety or \nwelfare of the public is in jeopardy. \n108.2 Inspections. The Fire official is authorized \nto conduct such inspections as are deemed \nnecessary to determine the extent of compliance \nwith the provisions of this code and to approve \nreports of inspection by approved agencies or \nindividuals. Reports of such inspections shall be \nprepared and submitted in writing for review and \napproval. Inspection reports shall be certified by a \nresponsible officer of such approved agency or by \nthe responsible individual. The Fire official is \nauthorized to engage such expert opinion as deemed \nnecessary to report upon unusual, detailed or \ncomplex technical issues subject to the approval of \nthe governing body.\n\n❖ This section establishes the Fire official’s \nauthority to inspect buildings, structures or \npremises to verify that the requirements of the \ncode are met or to accept written reports of \n-",
      "chapter_id": "ch1",
      "section_id": "sec108"
    },
    {
      "page": 64,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n34 \n \ninspections by an approved agency. The code \ndoes not, however, establish the frequency of \ninspections or even require that inspections be \nconducted, since the code does not presume to \ninterpret or influence the adopting jurisdiction’s \npolitical, \nsocial \nand \neconomic \npriorities. \nJurisdictions may establish their inspection \npriorities and frequencies based on a variety of \nfactors, including the availability of inspection \nresources; \nthe \nlevel \nof \navailable \nfire \nsuppression services; the value of premises to \nthe community; or the potential disruption to \ncommunity services or stability if a fire occurs. \nIn summary, each community determines and \nassumes its own acceptable risk level. \n \nIn order to expand the available resources for \ninspection purposes, the Fire official is also \nauthorized to approve a third-party agency that \nis regularly engaged in conducting relevant \ntests \nor \nfurnishing \ninspection \nservices. \nApproval of such an agency may be acquired \nthrough review of the résumés and references \nof the agency and its personnel, and analyzing \nthe capacity and capability of the agency to \nperform the work. Additional guidance can be \nobtained by reviewing the provisions of \nSections 1703 and 1704 of SBC 201. \n \nWhen unusual, extraordinary or complex \ntechnical issues arise relative to building \nsafety, the Fire official has the authority to seek \nthe opinion and advice of experts. Since this \nusually involves the expenditure of funds, the \napproval \nof \nthe \njurisdiction’s \nchief \nadministrative authority must be obtained. \n108.2.1 Inspection requests. It shall be the duty of \nthe holder of the permit or their duly authorized \nagent to notify the Fire official when work is ready \nfor inspection. It shall be the duty of the permit \nholder to provide access to and means for \ninspections of such work that are required by this \ncode. \n❖ \nIt is the responsibility of the permit holder or \nother authorized person, such as the contractor \nperforming the work, to arrange for the required \ninspections when completed work is ready and \nto allow for sufficient time for the Fire official to \nschedule a visit to the site to prevent work from \nbeing concealed prior to being inspected. \nAccess to the work to be inspected must be \nprovided, including any special means such as \na ladder to gain access. \n108.2.2 Approval required. Work shall not be \ndone beyond the point indicated in each successive \ninspection without first obtaining the approval of \nthe Fire official. The Fire official, upon \nnotification, shall make the requested inspections \nand shall either indicate the portion of the \nconstruction that is satisfactory as completed, or \nnotify the permit holder or his or her agent wherein \nthe same fails to comply with this code. Any \nportions that do not comply shall be corrected, and \nsuch portion shall not be covered or concealed until \nauthorized by the Fire official. \n❖ \nThis section establishes that work cannot \nprogress beyond the point of a required \ninspection without the Fire official’s approval. \nUpon making the inspection, the Fire official \nmust either approve the completed work or \nnotify the permit holder or other responsible \nparty of that which does not comply with the \ncode. Approvals and notices of noncompliance \nmust be in writing, as required by Section \n112.3, to avoid any misunderstanding as to \nwhat is required. Any item not approved cannot \nbe covered or concealed until it has been \ncorrected and approved by the Fire official. \n108.3 Concealed work. It shall be the duty of the \npermit applicant to cause the work to remain \naccessible and exposed for inspection purposes. \nWhere any installation subject to inspection prior to \nuse is covered or concealed without having first \nbeen inspected, the Fire official shall have the \nauthority to require that such work be exposed for \ninspection. Neither the Fire official nor the \njurisdiction shall be liable for expense entailed in \nthe removal or replacement of any material required \nto allow inspection. \n❖ \nThis section addresses the procedure that is \navailable to the Fire official for inspection of \nconcealed work. In many jurisdictions, the \ncontractor or permit holder of an operation or a \nconstruction project is to contact the fire \ninspection authority when work is completed \nbut still exposed to allow inspection. The \nsection requires that any work to be concealed \nupon completion must remain exposed until an \ninspection is made. If the work requiring \ninspection is covered up before the inspection \ntakes place, the Fire official has the authority to \nrequire removal of the concealing construction. \nThe section also makes it clear that any \nexpense incurred in removing or replacing \nmaterial that conceals an item to be inspected \nis not the responsibility of either the Fire official \nor the jurisdiction. Obviously, this can be a \ntime-consuming and expensive procedure that \ncan be eliminated by good communication and \ncooperation between the contractor or permit \nholder and the Fire official. \n108.4 Approvals. Approval as the result of an \ninspection shall not be construed to be an approval \nof a violation of the provisions of this code or of \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n34 \n \ninspections by an approved agency. The code \ndoes not, however, establish the frequency of \ninspections or even require that inspections be \nconducted, since the code does not presume to \ninterpret or influence the adopting jurisdiction’s \npolitical, \nsocial \nand \neconomic \npriorities. \nJurisdictions may establish their inspection \npriorities and frequencies based on a variety of \nfactors, including the availability of inspection \nresources; \nthe \nlevel \nof \navailable \nfire \nsuppression services; the value of premises to \nthe community; or the potential disruption to \ncommunity services or stability if a fire occurs. \nIn summary, each community determines and \nassumes its own acceptable risk level. \n \nIn order to expand the available resources for \ninspection purposes, the Fire official is also \nauthorized to approve a third-party agency that \nis regularly engaged in conducting relevant \ntests \nor \nfurnishing \ninspection \nservices. \nApproval of such an agency may be acquired \nthrough review of the résumés and references \nof the agency and its personnel, and analyzing \nthe capacity and capability of the agency to \nperform the work. Additional guidance can be \nobtained by reviewing the provisions of \nSections 1703 and 1704 of SBC 201. \n \nWhen unusual, extraordinary or complex \ntechnical issues arise relative to building \nsafety, the Fire official has the authority to seek \nthe opinion and advice of experts. Since this \nusually involves the expenditure of funds, the \napproval \nof \nthe \njurisdiction’s \nchief \nadministrative authority must be obtained. \n108.2.1 Inspection requests. It shall be the duty of \nthe holder of the permit or their duly authorized \nagent to notify the Fire official when work is ready \nfor inspection. It shall be the duty of the permit \nholder to provide access to and means for \ninspections of such work that are required by this \ncode.",
      "commentary": "It is the responsibility of the permit holder or \nother authorized person, such as the contractor \nperforming the work, to arrange for the required \ninspections when completed work is ready and \nto allow for sufficient time for the Fire official to \nschedule a visit to the site to prevent work from \nbeing concealed prior to being inspected. \nAccess to the work to be inspected must be \nprovided, including any special means such as \na ladder to gain access. \n108.2.2 Approval required. Work shall not be \ndone beyond the point indicated in each successive \ninspection without first obtaining the approval of \nthe Fire official. The Fire official, upon \nnotification, shall make the requested inspections \nand shall either indicate the portion of the \nconstruction that is satisfactory as completed, or \nnotify the permit holder or his or her agent wherein \nthe same fails to comply with this code. Any \nportions that do not comply shall be corrected, and \nsuch portion shall not be covered or concealed until \nauthorized by the Fire official.\n\n❖ This section establishes that work cannot \nprogress beyond the point of a required \ninspection without the Fire official’s approval. \nUpon making the inspection, the Fire official \nmust either approve the completed work or \nnotify the permit holder or other responsible \nparty of that which does not comply with the \ncode. Approvals and notices of noncompliance \nmust be in writing, as required by Section \n112.3, to avoid any misunderstanding as to \nwhat is required. Any item not approved cannot \nbe covered or concealed until it has been \ncorrected and approved by the Fire official. \n108.3 Concealed work. It shall be the duty of the \npermit applicant to cause the work to remain \naccessible and exposed for inspection purposes. \nWhere any installation subject to inspection prior to \nuse is covered or concealed without having first \nbeen inspected, the Fire official shall have the \nauthority to require that such work be exposed for \ninspection. Neither the Fire official nor the \njurisdiction shall be liable for expense entailed in \nthe removal or replacement of any material required \nto allow inspection.\n\n❖ This section addresses the procedure that is \navailable to the Fire official for inspection of \nconcealed work. In many jurisdictions, the \ncontractor or permit holder of an operation or a \nconstruction project is to contact the fire \ninspection authority when work is completed \nbut still exposed to allow inspection. The \nsection requires that any work to be concealed \nupon completion must remain exposed until an \ninspection is made. If the work requiring \ninspection is covered up before the inspection \ntakes place, the Fire official has the authority to \nrequire removal of the concealing construction. \nThe section also makes it clear that any \nexpense incurred in removing or replacing \nmaterial that conceals an item to be inspected \nis not the responsibility of either the Fire official \nor the jurisdiction. Obviously, this can be a \ntime-consuming and expensive procedure that \ncan be eliminated by good communication and \ncooperation between the contractor or permit \nholder and the Fire official. \n108.4 Approvals. Approval as the result of an \ninspection shall not be construed to be an approval \nof a violation of the provisions of this code or of \n-",
      "chapter_id": "ch1",
      "section_id": "sec108"
    },
    {
      "page": 65,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n35 \n \nother ordinances of the jurisdiction. Inspections \npresuming to give authority to violate or cancel \nprovisions of this code or of other ordinances of the \njurisdiction shall not be valid. \n❖ \nAs with the issuance of permits (see \ncommentary, Section 105.3), approval as a \nresult of an inspection is not a license to violate \nthe code. Further, approval in violation of the \ncode does not relieve the applicant from \ncomplying with the code and is not valid. This \nis significant because even if there are errors \nor oversights in the approval process, the \npermit applicant or other recipient of the \ninspection, not the Fire official, is still \nresponsible for code compliance. \nSECTION 109 MAINTENANCE \n109.1 Maintenance of safeguards. Where any \ndevice, equipment, system, condition, arrangement, \nlevel of protection, or any other feature is required \nfor compliance with the provisions of this code, or \notherwise installed, such device, equipment, \nsystem, condition, arrangement, level of protection, \nor other feature shall thereafter be continuously \nmaintained in accordance with this code and \napplicable referenced standards. \n❖ \nThis section does not identify who is \nresponsible for maintenance because that \ndetermination should be made in accordance \nwith the legal documents created between \nowners and occupants, such as a lease. The \nowner of a structure or premises, however, is \nusually \nprimarily \nresponsible \nfor \nits \nmaintenance, since the owner stands to gain \nthe most from a well-maintained property. One \nof \nthe \nunderlying \nassumptions \nis \nthat \nmaintaining a commercial property in good \ncondition allows the owner to recoup a \nsubstantial portion of his or her investment in \nmaintenance. There are three factors that may \ninfluence \nowners to comply with \ncode \nrequirements: \n• Code compliance requires only a small \nadditional investment in the property. \n• The owner has a long-term interest in the \nproperty. \n• The owner expects profitability after incurring \nthe additional expense of complying with the \ncode. \n❖ \nWhile all these factors represent economic \nincentives, Fire officials should be equally \naware of potential disincentives to compliance, \nsuch as assessable value, architectural or \naesthetic criteria. The Fire official need not \nbelabor the justifications for compliance, but \nshould be prepared to acknowledge the \nowner’s rationalizations for failure to comply. \n \nThis section also emphasizes that any \n“otherwise installed” system that currently \nexists must be maintained. For example, an \nexisting fire protection system cannot be \nremoved from a building just because it is not \nrequired in new or existing buildings by current \ncodes. \n109.2 Testing \nand \noperation. \nEquipment \nrequiring periodic testing or operation to ensure \nmaintenance shall be tested or operated as specified \nin this code. \n❖ \nThis section addresses periodic testing or \noperation to verify that the equipment can be \nexpected to operate when needed. For \nexample, see Section 901.6 for inspection and \ntesting \nrequirements \nfor \nfire \nprotection \nsystems. \n \nTest and inspection records must be available \nto the Fire official for verification that the tests \nand inspections required by the code and the \nreferenced standards are in compliance. \n \nIf the Fire official requests, such records must \nbe filed with the jurisdictional office. \n109.2.1 Reinspection and testing. Where any \nwork or installation does not pass an initial test or \ninspection, the necessary corrections shall be made \nso as to achieve compliance with this code. The \nwork or installation shall then be resubmitted to the \nFire official for inspection and testing. \n❖ \nThis section simply requires an installation to \nbe of such quality that it will pass any tests or \ninspections required by the code. For example, \nif a fire alarm system did not pass the \ninstallation test upon completion of the system, \nthe system is to be reworked until it passes the \ntest. \n109.3 Record-keeping. A record of periodic \ninspections, tests, servicing and other operations \nand maintenance shall be maintained on the \npremises or other approved location for not less than \n3 years, or a different period of time where specified \nin this code or referenced standards. Records shall \nbe made available for inspection by the Fire official, \nand a copy of the records shall be provided to the \nFire official upon request. \nThe Fire official is authorized to prescribe the form \nand format of such record-keeping. The Fire official \nis authorized to require that certain required records \nbe filed with the Fire official. \n❖ \nRecord-keeping \nof \ntesting, \ninspections, \nservicing \nand \nother \noperations \nand \nmaintenance are critical to the successful \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n35 \n \nother ordinances of the jurisdiction. Inspections \npresuming to give authority to violate or cancel \nprovisions of this code or of other ordinances of the \njurisdiction shall not be valid.",
      "commentary": "As with the issuance of permits (see \ncommentary, Section 105.3), approval as a \nresult of an inspection is not a license to violate \nthe code. Further, approval in violation of the \ncode does not relieve the applicant from \ncomplying with the code and is not valid. This \nis significant because even if there are errors \nor oversights in the approval process, the \npermit applicant or other recipient of the \ninspection, not the Fire official, is still \nresponsible for code compliance. \nSECTION 109 MAINTENANCE \n109.1 Maintenance of safeguards. Where any \ndevice, equipment, system, condition, arrangement, \nlevel of protection, or any other feature is required \nfor compliance with the provisions of this code, or \notherwise installed, such device, equipment, \nsystem, condition, arrangement, level of protection, \nor other feature shall thereafter be continuously \nmaintained in accordance with this code and \napplicable referenced standards.\n\n❖ This section does not identify who is \nresponsible for maintenance because that \ndetermination should be made in accordance \nwith the legal documents created between \nowners and occupants, such as a lease. The \nowner of a structure or premises, however, is \nusually \nprimarily \nresponsible \nfor \nits \nmaintenance, since the owner stands to gain \nthe most from a well-maintained property. One \nof \nthe \nunderlying \nassumptions \nis \nthat \nmaintaining a commercial property in good \ncondition allows the owner to recoup a \nsubstantial portion of his or her investment in \nmaintenance. There are three factors that may \ninfluence \nowners to comply with \ncode \nrequirements: \n• Code compliance requires only a small \nadditional investment in the property. \n• The owner has a long-term interest in the \nproperty. \n• The owner expects profitability after incurring \nthe additional expense of complying with the \ncode.\n\n❖ While all these factors represent economic \nincentives, Fire officials should be equally \naware of potential disincentives to compliance, \nsuch as assessable value, architectural or \naesthetic criteria. The Fire official need not \nbelabor the justifications for compliance, but \nshould be prepared to acknowledge the \nowner’s rationalizations for failure to comply. \n \nThis section also emphasizes that any \n“otherwise installed” system that currently \nexists must be maintained. For example, an \nexisting fire protection system cannot be \nremoved from a building just because it is not \nrequired in new or existing buildings by current \ncodes. \n109.2 Testing \nand \noperation. \nEquipment \nrequiring periodic testing or operation to ensure \nmaintenance shall be tested or operated as specified \nin this code.\n\n❖ This section addresses periodic testing or \noperation to verify that the equipment can be \nexpected to operate when needed. For \nexample, see Section 901.6 for inspection and \ntesting \nrequirements \nfor \nfire \nprotection \nsystems. \n \nTest and inspection records must be available \nto the Fire official for verification that the tests \nand inspections required by the code and the \nreferenced standards are in compliance. \n \nIf the Fire official requests, such records must \nbe filed with the jurisdictional office. \n109.2.1 Reinspection and testing. Where any \nwork or installation does not pass an initial test or \ninspection, the necessary corrections shall be made \nso as to achieve compliance with this code. The \nwork or installation shall then be resubmitted to the \nFire official for inspection and testing.\n\n❖ This section simply requires an installation to \nbe of such quality that it will pass any tests or \ninspections required by the code. For example, \nif a fire alarm system did not pass the \ninstallation test upon completion of the system, \nthe system is to be reworked until it passes the \ntest. \n109.3 Record-keeping. A record of periodic \ninspections, tests, servicing and other operations \nand maintenance shall be maintained on the \npremises or other approved location for not less than \n3 years, or a different period of time where specified \nin this code or referenced standards. Records shall \nbe made available for inspection by the Fire official, \nand a copy of the records shall be provided to the \nFire official upon request. \nThe Fire official is authorized to prescribe the form \nand format of such record-keeping. The Fire official \nis authorized to require that certain required records \nbe filed with the Fire official.\n\n❖ Record-keeping \nof \ntesting, \ninspections, \nservicing \nand \nother \noperations \nand \nmaintenance are critical to the successful \n-",
      "chapter_id": "ch1",
      "section_id": "sec109"
    },
    {
      "page": 66,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n36 \n \napplication of this code. Proper and consistent \nrecord-keeping will increase the safety to both \nbuilding occupants and fire fighters. This \nsection also makes it clear that records must \nbe provided to the Fire official upon request \nand maintained for a period of not less than 3 \nyears unless a different time interval is \nspecified in the code or a referenced standard. \nAlso, the Fire official is authorized to prescribe \nthe form and format of such records. The \nrecord-keeping requirements throughout the \ncode have been specifically coordinated with \nthis section. \n109.4 Supervision. Maintenance and testing shall \nbe under the supervision of a responsible person \nwho shall ensure that such maintenance and testing \nare conducted at specified intervals in accordance \nwith this code. \n❖ \nMaintenance supervision is needed to verify \nthat testing and general supervision is done \nregularly. \nSection \n901.6 \nstates \ncode \nrequirements \nregarding \ntesting \nand \nmaintenance of the fire protection systems. \n109.5 Rendering \nequipment \ninoperable. \nPortable or fixed fire-extinguishing systems or \ndevices, and fire-warning systems, shall not be \nrendered inoperative or inaccessible, except as \nnecessary \nduring \nemergencies, \nmaintenance, \nrepairs, alterations, drills or prescribed testing. \n❖ \nIf fire protection systems are going to be \neffective when needed, they must be in good \noperating condition. This section specifies \nthose circumstances when they are allowed to \nbe temporarily out of service. See Section \n901.6 for code requirements regarding testing \nand maintenance of the fire protection systems. \n109.6 Overcrowding. \nOvercrowding \nor \nadmittance of any person beyond the approved \ncapacity of a building or a portion thereof shall not \nbe allowed. The Fire official, upon finding any \novercrowding conditions or obstructions in aisles, \npassageways or other means of egress, or upon \nfinding any condition that constitutes a life safety \nhazard, shall be authorized to cause the event to be \nstopped until such condition or obstruction is \ncorrected. \n❖ \nThe key to enforcing this provision successfully \nis good judgment. Rarely is it possible to count \naccurately the number of people in any given \nplace of public \nassembly. Usually, \nthe \nproprietors or operators of such events have no \naccurate estimate of the crowd size or they are \nunwilling to provide an estimate. Despite these \ndifficulties, when the number of people is too \nlarge to permit aisles and required egress \nelements to remain clear or at least flow \nsmoothly, remedies must be sought. In many \ninstances, overcrowding can be remedied by \nsimply preventing any more occupants from \nentering, thus limiting the potential hazard to \nthose occupants already inside. If the Fire \nofficial determines that preventing further \naccess will be insufficient in itself, he or she is \nauthorized to order the owner or operator to \nstop the event until the hazardous condition is \nabated, the approved occupant load is \nreestablished and resumption of the event is \nauthorized by the Fire official. \nSECTION 110 SERVICE UTILITIES \n110.1 Authority to disconnect service utilities.  \nThe Fire official shall have the authority to \nauthorize disconnection of utility service to the \nbuilding, structure or system in order to safely \nexecute emergency operations or to eliminate an \nimmediate hazard. The Fire official shall notify the \nserving utility and, where possible, the owner or the \nowner’s authorized agent and the occupant of the \nbuilding, structure or service system of the decision \nto disconnect prior to taking such action. If not \nnotified prior to disconnection, then the owner, the \nowner’s authorized agent or occupant of the \nbuilding, structure or service system shall be \nnotified in writing as soon as practical thereafter. \n❖ \nDisconnecting a service utility from the energy \nsupply is the most radical method of hazard \nabatement available to the Fire official and \nshould be reserved for cases in which all \nother \nlesser \nremedies \nhave \nproven \nineffective. Such an action must be \npreceded by a written notice to the owner \nand any occupants of the building being \nordered to disconnect. Disconnection must \nbe accomplished within the time frame \nestablished by the Fire official in the written \nnotification. When the hazard to the public \nhealth and welfare is so imminent as to \nmandate immediate disconnection, the \nFire official has the authority and even the \nobligation to cause disconnection without \nnotice. \nSECTION 111 MEANS OF APPEALS \n111.1 Board of appeals established.  In order to \nhear and decide appeals of orders, decisions or \ndeterminations made by the Fire official relative to \nthe application and interpretation of this code, there \nshall be and is hereby created a board of appeals. \nThe board of appeals shall be appointed by the \napplicable governing authority and shall hold office \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n36 \n \napplication of this code. Proper and consistent \nrecord-keeping will increase the safety to both \nbuilding occupants and fire fighters. This \nsection also makes it clear that records must \nbe provided to the Fire official upon request \nand maintained for a period of not less than 3 \nyears unless a different time interval is \nspecified in the code or a referenced standard. \nAlso, the Fire official is authorized to prescribe \nthe form and format of such records. The \nrecord-keeping requirements throughout the \ncode have been specifically coordinated with \nthis section. \n109.4 Supervision. Maintenance and testing shall \nbe under the supervision of a responsible person \nwho shall ensure that such maintenance and testing \nare conducted at specified intervals in accordance \nwith this code.",
      "commentary": "Maintenance supervision is needed to verify \nthat testing and general supervision is done \nregularly. \nSection \n901.6 \nstates \ncode \nrequirements \nregarding \ntesting \nand \nmaintenance of the fire protection systems. \n109.5 Rendering \nequipment \ninoperable. \nPortable or fixed fire-extinguishing systems or \ndevices, and fire-warning systems, shall not be \nrendered inoperative or inaccessible, except as \nnecessary \nduring \nemergencies, \nmaintenance, \nrepairs, alterations, drills or prescribed testing.\n\n❖ If fire protection systems are going to be \neffective when needed, they must be in good \noperating condition. This section specifies \nthose circumstances when they are allowed to \nbe temporarily out of service. See Section \n901.6 for code requirements regarding testing \nand maintenance of the fire protection systems. \n109.6 Overcrowding. \nOvercrowding \nor \nadmittance of any person beyond the approved \ncapacity of a building or a portion thereof shall not \nbe allowed. The Fire official, upon finding any \novercrowding conditions or obstructions in aisles, \npassageways or other means of egress, or upon \nfinding any condition that constitutes a life safety \nhazard, shall be authorized to cause the event to be \nstopped until such condition or obstruction is \ncorrected.\n\n❖ The key to enforcing this provision successfully \nis good judgment. Rarely is it possible to count \naccurately the number of people in any given \nplace of public \nassembly. Usually, \nthe \nproprietors or operators of such events have no \naccurate estimate of the crowd size or they are \nunwilling to provide an estimate. Despite these \ndifficulties, when the number of people is too \nlarge to permit aisles and required egress \nelements to remain clear or at least flow \nsmoothly, remedies must be sought. In many \ninstances, overcrowding can be remedied by \nsimply preventing any more occupants from \nentering, thus limiting the potential hazard to \nthose occupants already inside. If the Fire \nofficial determines that preventing further \naccess will be insufficient in itself, he or she is \nauthorized to order the owner or operator to \nstop the event until the hazardous condition is \nabated, the approved occupant load is \nreestablished and resumption of the event is \nauthorized by the Fire official. \nSECTION 110 SERVICE UTILITIES \n110.1 Authority to disconnect service utilities.  \nThe Fire official shall have the authority to \nauthorize disconnection of utility service to the \nbuilding, structure or system in order to safely \nexecute emergency operations or to eliminate an \nimmediate hazard. The Fire official shall notify the \nserving utility and, where possible, the owner or the \nowner’s authorized agent and the occupant of the \nbuilding, structure or service system of the decision \nto disconnect prior to taking such action. If not \nnotified prior to disconnection, then the owner, the \nowner’s authorized agent or occupant of the \nbuilding, structure or service system shall be \nnotified in writing as soon as practical thereafter.\n\n❖ Disconnecting a service utility from the energy \nsupply is the most radical method of hazard \nabatement available to the Fire official and \nshould be reserved for cases in which all \nother \nlesser \nremedies \nhave \nproven \nineffective. Such an action must be \npreceded by a written notice to the owner \nand any occupants of the building being \nordered to disconnect. Disconnection must \nbe accomplished within the time frame \nestablished by the Fire official in the written \nnotification. When the hazard to the public \nhealth and welfare is so imminent as to \nmandate immediate disconnection, the \nFire official has the authority and even the \nobligation to cause disconnection without \nnotice. \nSECTION 111 MEANS OF APPEALS \n111.1 Board of appeals established.  In order to \nhear and decide appeals of orders, decisions or \ndeterminations made by the Fire official relative to \nthe application and interpretation of this code, there \nshall be and is hereby created a board of appeals. \nThe board of appeals shall be appointed by the \napplicable governing authority and shall hold office \n-",
      "chapter_id": "ch1",
      "section_id": "sec110"
    },
    {
      "page": 67,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n37 \n \nat its pleasure. The board shall adopt rules of \nprocedure for conducting its business and shall \nrender all decisions and findings in writing to the \nappellant with a duplicate copy to the fire official. \n❖ \nThis section provides aggrieved parties with a \nmaterial interest in the decisions of the fire \nofficial a process to appeal such decisions \nbefore a board of appeals. This provides a \nforum, other than the court of jurisdiction, \nin which to review the Fire official’s actions. \n \nWhile this section allows literally any person to \nappeal a decision of the fire official, in \npractice, it has been interpreted to permit \nappeals only by those aggrieved parties \nwith a material or definitive interest in the \ndecision. An aggrieved party may not \nappeal a code requirement per se. The \nintent of the appeal process is not to waive \nor set aside a code requirement; rather, it \nis intended to provide a means of \nreviewing a Fire official’s decision on an \ninterpretation or application of the code, or \nto review the equivalency of protection to \nthe code requirements. The members of \nthe appeals board are appointed by the \n“governing body” of the jurisdiction, \ntypically a council or administrator, such as \na mayor or city manager, and remain \nmembers until removed from office. The \nboard must establish procedures for \nelecting a chairperson, scheduling and \nconducting meetings, and administration. \n \nNote that Appendix A contains complete, \ndetailed requirements for creating an \nappeals board, including number of \nmembers, qualifications and administrative \nprocedures. Jurisdictions desiring to utilize \nthese requirements must include Appendix \nA in their adopting ordinance. \n111.2 Limitations on authority.  An application \nfor appeal shall be based on a claim that the true \nintent of this code or the rules legally adopted \nthereunder have been incorrectly interpreted, the \nprovisions of this code do not fully apply or an \nequivalent or better form of construction is \nproposed. The board shall not have authority to \nwaive requirements of this code or interpret the \nadministration of this code. \n❖ \nThis section limits appeals to claims that the \nFire \nofficial \nhas \nmisinterpreted \nor \nmisapplied a code provision. The board is \nnot allowed to set aside any of the \ntechnical requirements of the code. It is, \nhowever, allowed to consider alternative \nmethods of compliance with the technical \nrequirements. \n111.3 Qualifications.  The board of appeals shall \nconsist of members who are qualified by experience \nand training to pass on matters pertaining to hazards \nof fire, explosions, hazardous conditions or fire \nprotection systems, and are not employees of the \njurisdiction. \n❖ \nIt is important that the decisions of the appeals \nboard are based purely on the technical \nmerits involved in an appeal. It is not the \nplace for policy or political deliberations. \n \nThe members of the appeals board are, \ntherefore, expected to have experience in \nbuilding construction matters. Appendix A \nprovides more detailed qualifications for \nappeals board members and can be \nadopted by jurisdictions desiring that level \nof expertise. \n111.4 Administration.  The Fire official shall \ntake immediate action in accordance with the \ndecision of the board. \n❖ \nTo avoid any undue hindrance in the progress \nof construction, the Fire official is required to \nact without delay based on the board’s \ndecision. This action may be to enforce the \ndecision or to seek judicial relief if the \nboard’s action can be demonstrated to be \ninappropriate. \nSECTION 112 VIOLATIONS \n112.1 Unlawful acts. It shall be unlawful for a \nperson, firm or corporation to erect, construct, alter, \nrepair, remove, demolish or utilize a building, \noccupancy, premises or system regulated by this \ncode, or cause same to be done, in conflict with or \nin violation of any of the provisions of this code. \n❖ \nSection 112 establishes that compliance with \nthe code is required, and what measures are to \nbe taken for noncompliance. \n112.2 Owner/occupant \nresponsibility. \nCorrection and abatement of violations of this code \nshall be the responsibility of the owner or the \nowner’s authorized agent. Where an occupant \ncreates, or allows to be created, hazardous \nconditions in violation of this code, the occupant \nshall be held responsible for the abatement of such \nhazardous conditions. \n❖ \nHazards related to use and occupancy, and not \nthose \nrelated \nto \nfixed \nequipment \nor \ninstallations, fall within the scope of the \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n37 \n \nat its pleasure. The board shall adopt rules of \nprocedure for conducting its business and shall \nrender all decisions and findings in writing to the \nappellant with a duplicate copy to the fire official.",
      "commentary": "This section provides aggrieved parties with a \nmaterial interest in the decisions of the fire \nofficial a process to appeal such decisions \nbefore a board of appeals. This provides a \nforum, other than the court of jurisdiction, \nin which to review the Fire official’s actions. \n \nWhile this section allows literally any person to \nappeal a decision of the fire official, in \npractice, it has been interpreted to permit \nappeals only by those aggrieved parties \nwith a material or definitive interest in the \ndecision. An aggrieved party may not \nappeal a code requirement per se. The \nintent of the appeal process is not to waive \nor set aside a code requirement; rather, it \nis intended to provide a means of \nreviewing a Fire official’s decision on an \ninterpretation or application of the code, or \nto review the equivalency of protection to \nthe code requirements. The members of \nthe appeals board are appointed by the \n“governing body” of the jurisdiction, \ntypically a council or administrator, such as \na mayor or city manager, and remain \nmembers until removed from office. The \nboard must establish procedures for \nelecting a chairperson, scheduling and \nconducting meetings, and administration. \n \nNote that Appendix A contains complete, \ndetailed requirements for creating an \nappeals board, including number of \nmembers, qualifications and administrative \nprocedures. Jurisdictions desiring to utilize \nthese requirements must include Appendix \nA in their adopting ordinance. \n111.2 Limitations on authority.  An application \nfor appeal shall be based on a claim that the true \nintent of this code or the rules legally adopted \nthereunder have been incorrectly interpreted, the \nprovisions of this code do not fully apply or an \nequivalent or better form of construction is \nproposed. The board shall not have authority to \nwaive requirements of this code or interpret the \nadministration of this code.\n\n❖ This section limits appeals to claims that the \nFire \nofficial \nhas \nmisinterpreted \nor \nmisapplied a code provision. The board is \nnot allowed to set aside any of the \ntechnical requirements of the code. It is, \nhowever, allowed to consider alternative \nmethods of compliance with the technical \nrequirements. \n111.3 Qualifications.  The board of appeals shall \nconsist of members who are qualified by experience \nand training to pass on matters pertaining to hazards \nof fire, explosions, hazardous conditions or fire \nprotection systems, and are not employees of the \njurisdiction.\n\n❖ It is important that the decisions of the appeals \nboard are based purely on the technical \nmerits involved in an appeal. It is not the \nplace for policy or political deliberations. \n \nThe members of the appeals board are, \ntherefore, expected to have experience in \nbuilding construction matters. Appendix A \nprovides more detailed qualifications for \nappeals board members and can be \nadopted by jurisdictions desiring that level \nof expertise. \n111.4 Administration.  The Fire official shall \ntake immediate action in accordance with the \ndecision of the board.\n\n❖ To avoid any undue hindrance in the progress \nof construction, the Fire official is required to \nact without delay based on the board’s \ndecision. This action may be to enforce the \ndecision or to seek judicial relief if the \nboard’s action can be demonstrated to be \ninappropriate. \nSECTION 112 VIOLATIONS \n112.1 Unlawful acts. It shall be unlawful for a \nperson, firm or corporation to erect, construct, alter, \nrepair, remove, demolish or utilize a building, \noccupancy, premises or system regulated by this \ncode, or cause same to be done, in conflict with or \nin violation of any of the provisions of this code.\n\n❖ Section 112 establishes that compliance with \nthe code is required, and what measures are to \nbe taken for noncompliance. \n112.2 Owner/occupant \nresponsibility. \nCorrection and abatement of violations of this code \nshall be the responsibility of the owner or the \nowner’s authorized agent. Where an occupant \ncreates, or allows to be created, hazardous \nconditions in violation of this code, the occupant \nshall be held responsible for the abatement of such \nhazardous conditions.\n\n❖ Hazards related to use and occupancy, and not \nthose \nrelated \nto \nfixed \nequipment \nor \ninstallations, fall within the scope of the \n-",
      "chapter_id": "ch1",
      "section_id": "sec112"
    },
    {
      "page": 68,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n38 \n \noccupant’s responsibility. Owners or the \nowner’s authorized agent, however, may \nbecome liable if they allow the unlawful \noperation or continuation of a public nuisance \non a property under their control, especially if \nthey knowingly or willfully lease the property in \nviolation of fire, zoning or building regulations. \n \nThe simple rule for determining what is the \nresponsibility \nof \nthe \nowner \nor \nowner’s \nauthorized agents, and what is the occupants \nresponsibility is whether the issue involves \nfixed equipment installations or if the structure \nis separate from those items related to \noccupancy. The owner or owner’s authorized \nagent is usually responsible for the physical \nmaintenance of the building or structure and its \nutilities and appurtenances (that is, building \nservices and systems). \n112.3 Notice of violation. Where the Fire official \nfinds a building, premises, vehicle, storage facility \nor outdoor area that is in violation of this code, the \nFire official is authorized to prepare a written notice \nof violation describing the conditions deemed \nunsafe and, where compliance is not immediate, \nspecifying a time for reinspection. \n❖ \nThe Fire official has a duty to supply owners, \nagents or occupants with a written notice of \ncode violations on the premises under their \ncontrol. When possible, both the owner and the \noccupants \nshould \nbe \nmade \naware \nof \nhazardous conditions. Such notices constitute \nthe first of several steps in the due process \nprocedure. Violation notices must clearly \nindicate the defect and its location (including \ncitation of the code section being violated), \nwhat must be done to correct the violation and \nthe date of the reinspection. Owners, agents or \noccupants should also be supplied with \ninformation \nregarding \npenalties, \npermit \napplications and appeal procedures. The \nnotice or order must be signed by the Fire \nofficial who issued it and he or she should \nprovide a space for the owner, agent or \noccupants’ signature to acknowledge receipt of \nthe document. If possible, duplicate or triplicate \ncopies should be prepared, with the original \nnotice issued to the responsible party. Other \ncopies should be maintained by the inspector \nand the departmental record keeper. \n112.3.1 Service. A notice of violation issued \npursuant to this code shall be served upon the \nowner, the owner’s authorized agent, operator, \noccupant or other person responsible for the \ncondition or violation, either by personal service, \nmail or by delivering the same to, and leaving it \nwith, some person of responsibility upon the \npremises. For unattended or abandoned locations, a \ncopy of such notice of violation shall be posted on \nthe premises in a conspicuous place at or near the \nentrance to such premises and the notice of \nviolation shall be mailed by certified mail with \nreturn receipt requested or a certificate of mailing, \nto the last known address of the owner, the owner’s \nauthorized agent, or occupant. \n❖ \nService methods are listed by order or \npreference. The first and best method is to \npersonally \nserve \nthe \nowners, \nowner's \nauthorized agent or the occupant, in that order, \nat the premises cited, with a signature \nacknowledging \nreceipt. \nThe \nnext-most \ndesirable method is service to these same \nparties in the order indicated at their place of \nbusiness when it is not the premises cited. \n \nWhile post office delivery by ordinary first-class \nmail is acceptable, most jurisdictions prefer \ncertified mail with return receipt, followed by a \ncertificate of mailing; however, owners or \nowner’s authorized agents familiar with the \nlegal process will often refuse to accept certified \nmail. As a result, many jurisdictions follow up \nreturned certified mail with a request for a \ncertificate of mailing. A certificate of mailing \nincludes certification by the mail carrier or post \noffice that the item was physically delivered to \nthe address indicated, but does not verify that \nthe addressee actually took possession of the \nitem. The least-desirable method of service is \nphysically posting the premises with the \nviolation notice. When service proves difficult, \nmany jurisdictions pursue the mailing and \nposting service options simultaneously to \nexhaust all service methods. Jurisdictions \nshould consult legal counsel about case law \nregarding legal service in their communities. \nThe following methods are most common: \n• Personal to violator. \n• Personal to party at premises. \n• Certified mail with return receipt. \n• First-class mail with certificate of mailing. \n• Posting at the premises. \n112.3.2 Compliance with orders and notices. A \nnotice of violation issued or served as provided by \nthis code shall be complied with by the owner, the \nowner’s authorized agent, operator, occupant or \nother person responsible for the condition or \nviolation to which the notice of violation pertains. \n❖ \nThe party responsible for the condition that is \nin non-compliance is required by this section to \nbring the property into code compliance. See \nthe remainder of Section 112 for what is to be \ndone if this does not occur. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n38 \n \noccupant’s responsibility. Owners or the \nowner’s authorized agent, however, may \nbecome liable if they allow the unlawful \noperation or continuation of a public nuisance \non a property under their control, especially if \nthey knowingly or willfully lease the property in \nviolation of fire, zoning or building regulations. \n \nThe simple rule for determining what is the \nresponsibility \nof \nthe \nowner \nor \nowner’s \nauthorized agents, and what is the occupants \nresponsibility is whether the issue involves \nfixed equipment installations or if the structure \nis separate from those items related to \noccupancy. The owner or owner’s authorized \nagent is usually responsible for the physical \nmaintenance of the building or structure and its \nutilities and appurtenances (that is, building \nservices and systems). \n112.3 Notice of violation. Where the Fire official \nfinds a building, premises, vehicle, storage facility \nor outdoor area that is in violation of this code, the \nFire official is authorized to prepare a written notice \nof violation describing the conditions deemed \nunsafe and, where compliance is not immediate, \nspecifying a time for reinspection.",
      "commentary": "The Fire official has a duty to supply owners, \nagents or occupants with a written notice of \ncode violations on the premises under their \ncontrol. When possible, both the owner and the \noccupants \nshould \nbe \nmade \naware \nof \nhazardous conditions. Such notices constitute \nthe first of several steps in the due process \nprocedure. Violation notices must clearly \nindicate the defect and its location (including \ncitation of the code section being violated), \nwhat must be done to correct the violation and \nthe date of the reinspection. Owners, agents or \noccupants should also be supplied with \ninformation \nregarding \npenalties, \npermit \napplications and appeal procedures. The \nnotice or order must be signed by the Fire \nofficial who issued it and he or she should \nprovide a space for the owner, agent or \noccupants’ signature to acknowledge receipt of \nthe document. If possible, duplicate or triplicate \ncopies should be prepared, with the original \nnotice issued to the responsible party. Other \ncopies should be maintained by the inspector \nand the departmental record keeper. \n112.3.1 Service. A notice of violation issued \npursuant to this code shall be served upon the \nowner, the owner’s authorized agent, operator, \noccupant or other person responsible for the \ncondition or violation, either by personal service, \nmail or by delivering the same to, and leaving it \nwith, some person of responsibility upon the \npremises. For unattended or abandoned locations, a \ncopy of such notice of violation shall be posted on \nthe premises in a conspicuous place at or near the \nentrance to such premises and the notice of \nviolation shall be mailed by certified mail with \nreturn receipt requested or a certificate of mailing, \nto the last known address of the owner, the owner’s \nauthorized agent, or occupant.\n\n❖ Service methods are listed by order or \npreference. The first and best method is to \npersonally \nserve \nthe \nowners, \nowner's \nauthorized agent or the occupant, in that order, \nat the premises cited, with a signature \nacknowledging \nreceipt. \nThe \nnext-most \ndesirable method is service to these same \nparties in the order indicated at their place of \nbusiness when it is not the premises cited. \n \nWhile post office delivery by ordinary first-class \nmail is acceptable, most jurisdictions prefer \ncertified mail with return receipt, followed by a \ncertificate of mailing; however, owners or \nowner’s authorized agents familiar with the \nlegal process will often refuse to accept certified \nmail. As a result, many jurisdictions follow up \nreturned certified mail with a request for a \ncertificate of mailing. A certificate of mailing \nincludes certification by the mail carrier or post \noffice that the item was physically delivered to \nthe address indicated, but does not verify that \nthe addressee actually took possession of the \nitem. The least-desirable method of service is \nphysically posting the premises with the \nviolation notice. When service proves difficult, \nmany jurisdictions pursue the mailing and \nposting service options simultaneously to \nexhaust all service methods. Jurisdictions \nshould consult legal counsel about case law \nregarding legal service in their communities. \nThe following methods are most common: \n• Personal to violator. \n• Personal to party at premises. \n• Certified mail with return receipt. \n• First-class mail with certificate of mailing. \n• Posting at the premises. \n112.3.2 Compliance with orders and notices. A \nnotice of violation issued or served as provided by \nthis code shall be complied with by the owner, the \nowner’s authorized agent, operator, occupant or \nother person responsible for the condition or \nviolation to which the notice of violation pertains.\n\n❖ The party responsible for the condition that is \nin non-compliance is required by this section to \nbring the property into code compliance. See \nthe remainder of Section 112 for what is to be \ndone if this does not occur. \n-",
      "chapter_id": "ch1",
      "section_id": "sec112"
    },
    {
      "page": 69,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n39 \n \n112.3.3 Prosecution of violations. If the notice of \nviolation is not complied with promptly, the Fire \nofficial is authorized to request the legal counsel of \nthe jurisdiction to institute the appropriate legal \nproceedings at law or in equity to restrain, correct \nor abate such violation or to require removal or \ntermination of the unlawful occupancy of the \nstructure in violation of the provisions of this code \nor of the order or direction made pursuant hereto. \n❖ \nIn situations where an unsafe condition exists \nand the owner or agent is not taking action to \ncorrect or eliminate the unsafe conditions, the \nFire official can start legal action to remedy the \nsituation. This action could be an eviction \nnotice, a cease and desist order, or notification \nfor the jurisdiction to demolish or remove the \nunsafe condition. As with any legal action, the \nattorney for the jurisdiction is to be involved to \nensure that actions taken are properly handled. \n112.3.4 Unauthorized tampering. Signs, tags or \nseals posted or affixed by the Fire official shall not \nbe mutilated, destroyed or tampered with, or \nremoved, without authorization from the Fire \nofficial. \n❖ \nThis section states that tampering with signs, \nseals or tags posted at the property is a \nviolation of the code. The safety of occupants \nmay depend on warning signs posted by the \nFire official remaining in place. \n112.4 Violation penalties. Persons who shall \nviolate a provision of this code or shall fail to \ncomply with any of the requirements thereof or who \nshall erect, install, alter, repair or do work in \nviolation of the approved construction documents \nor directive of the Fire official, or of a permit or \ncertificate used under provisions of this code, shall \nbe guilty of a [SPECIFY OFFENSE], punishable by a \nfine of not more than [AMOUNT] Saudi Riyals or by \nimprisonment not exceeding [NUMBER OF DAYS], or \nboth such fine and imprisonment. Each day that a \nviolation continues after due notice has been served \nshall be deemed a separate offense. \n❖ \nPenalties \nfor \ncode \nviolations \nmust \nbe \nestablished in adopting legislation.  \n \nThe code does not establish penalties for \nviolations. The jurisdiction’s judicial and \nlegislative bodies should work with the Fire \nofficial to establish reasonable and equitable \npenalties for violators. The penalties set for \nindividual violations should be representative \nof the severity of the act committed and the \nculpability of the violator. \n112.4.1 Abatement of violation. In addition to the \nimposition of the penalties herein described, the \nFire official is authorized to institute appropriate \naction to prevent unlawful construction or to \nrestrain, correct or abate a violation; or to prevent \nillegal occupancy of a structure or premises; or to \nstop an illegal act, conduct of business or \noccupancy of a structure on or about any premises. \n❖ \nEven though the person who violated the code \nhas paid any fine and served any sentence that \nmay be imposed for the jurisdiction under \nSection 112.4, the Fire official has the right to \nrequire that the code violation be removed. If \nthe violation is not abated, the Fire official has \nthe right to prevent occupancy until the \nviolation is addressed. Usually, the court will \nrequire that the violation be corrected as part of \nthe sentence of noncompliance prior to the \noccupancy of the building. \nSECTION 113 STOP WORK ORDER \n113.1 Order. Where the Fire official finds any \nwork regulated by this code being performed in a \nmanner contrary to the provisions of this code, or in \na dangerous or unsafe manner, the Fire official is \nauthorized to issue a stop work order. \n❖ \nThe Fire official is authorized to issue a stop \nwork order when the work does not comply with \nthe code. Obviously, this is an extreme and \ncostly measure that should be reserved for \nsituations in which the violation is a serious \nsafety hazard. \n113.2 Issuance. A stop work order shall be in \nwriting and shall be given to the owner of the \nproperty, or to the owner’s authorized agent, or to \nthe person doing the work. Upon issuance of a stop \nwork order, the cited work shall immediately cease. \nThe stop work order shall state the reason for the \norder, and the conditions under which the cited \nwork is authorized to resume. \n❖ \nThe stop work order is to be in writing and must \ncite the reason for issuing the order. \n \nUpon receipt of a violation notice from the Fire \nofficial, all construction activities identified in \nthe notice must immediately cease, except as \nexpressly permitted to correct the violation. \n \nConstruction activities that are outside of the \nscope of the issue involved with the stop work \norder are not affected and need not stop; thus, \nthe scope of the order must be clearly stated. \n113.3 Emergencies. Where an emergency exists, \nthe Fire official shall not be required to give a \nwritten notice prior to stopping the work. \n❖ \nThis section gives the Fire official the authority \nto stop the work in dispute immediately when, \nin his or her opinion, there is an unsafe \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n39 \n \n112.3.3 Prosecution of violations. If the notice of \nviolation is not complied with promptly, the Fire \nofficial is authorized to request the legal counsel of \nthe jurisdiction to institute the appropriate legal \nproceedings at law or in equity to restrain, correct \nor abate such violation or to require removal or \ntermination of the unlawful occupancy of the \nstructure in violation of the provisions of this code \nor of the order or direction made pursuant hereto.",
      "commentary": "In situations where an unsafe condition exists \nand the owner or agent is not taking action to \ncorrect or eliminate the unsafe conditions, the \nFire official can start legal action to remedy the \nsituation. This action could be an eviction \nnotice, a cease and desist order, or notification \nfor the jurisdiction to demolish or remove the \nunsafe condition. As with any legal action, the \nattorney for the jurisdiction is to be involved to \nensure that actions taken are properly handled. \n112.3.4 Unauthorized tampering. Signs, tags or \nseals posted or affixed by the Fire official shall not \nbe mutilated, destroyed or tampered with, or \nremoved, without authorization from the Fire \nofficial.\n\n❖ This section states that tampering with signs, \nseals or tags posted at the property is a \nviolation of the code. The safety of occupants \nmay depend on warning signs posted by the \nFire official remaining in place. \n112.4 Violation penalties. Persons who shall \nviolate a provision of this code or shall fail to \ncomply with any of the requirements thereof or who \nshall erect, install, alter, repair or do work in \nviolation of the approved construction documents \nor directive of the Fire official, or of a permit or \ncertificate used under provisions of this code, shall \nbe guilty of a [SPECIFY OFFENSE], punishable by a \nfine of not more than [AMOUNT] Saudi Riyals or by \nimprisonment not exceeding [NUMBER OF DAYS], or \nboth such fine and imprisonment. Each day that a \nviolation continues after due notice has been served \nshall be deemed a separate offense.\n\n❖ Penalties \nfor \ncode \nviolations \nmust \nbe \nestablished in adopting legislation.  \n \nThe code does not establish penalties for \nviolations. The jurisdiction’s judicial and \nlegislative bodies should work with the Fire \nofficial to establish reasonable and equitable \npenalties for violators. The penalties set for \nindividual violations should be representative \nof the severity of the act committed and the \nculpability of the violator. \n112.4.1 Abatement of violation. In addition to the \nimposition of the penalties herein described, the \nFire official is authorized to institute appropriate \naction to prevent unlawful construction or to \nrestrain, correct or abate a violation; or to prevent \nillegal occupancy of a structure or premises; or to \nstop an illegal act, conduct of business or \noccupancy of a structure on or about any premises.\n\n❖ Even though the person who violated the code \nhas paid any fine and served any sentence that \nmay be imposed for the jurisdiction under \nSection 112.4, the Fire official has the right to \nrequire that the code violation be removed. If \nthe violation is not abated, the Fire official has \nthe right to prevent occupancy until the \nviolation is addressed. Usually, the court will \nrequire that the violation be corrected as part of \nthe sentence of noncompliance prior to the \noccupancy of the building. \nSECTION 113 STOP WORK ORDER \n113.1 Order. Where the Fire official finds any \nwork regulated by this code being performed in a \nmanner contrary to the provisions of this code, or in \na dangerous or unsafe manner, the Fire official is \nauthorized to issue a stop work order.\n\n❖ The Fire official is authorized to issue a stop \nwork order when the work does not comply with \nthe code. Obviously, this is an extreme and \ncostly measure that should be reserved for \nsituations in which the violation is a serious \nsafety hazard. \n113.2 Issuance. A stop work order shall be in \nwriting and shall be given to the owner of the \nproperty, or to the owner’s authorized agent, or to \nthe person doing the work. Upon issuance of a stop \nwork order, the cited work shall immediately cease. \nThe stop work order shall state the reason for the \norder, and the conditions under which the cited \nwork is authorized to resume.\n\n❖ The stop work order is to be in writing and must \ncite the reason for issuing the order. \n \nUpon receipt of a violation notice from the Fire \nofficial, all construction activities identified in \nthe notice must immediately cease, except as \nexpressly permitted to correct the violation. \n \nConstruction activities that are outside of the \nscope of the issue involved with the stop work \norder are not affected and need not stop; thus, \nthe scope of the order must be clearly stated. \n113.3 Emergencies. Where an emergency exists, \nthe Fire official shall not be required to give a \nwritten notice prior to stopping the work.\n\n❖ This section gives the Fire official the authority \nto stop the work in dispute immediately when, \nin his or her opinion, there is an unsafe \n-",
      "chapter_id": "ch1",
      "section_id": "sec113"
    },
    {
      "page": 70,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n40 \n \nemergency condition that has been created by \nthe work. The need for the written notice is \nsuspended for this situation so that the work \ncan be stopped immediately. After the work is \nstopped, immediate measures should be taken \nto correct the work at issue. \n113.4  Failure to comply. Any person who shall \ncontinue any work after having been served with a \nstop work order, except such work as that person is \ndirected to perform to remove a violation or unsafe \ncondition, shall be liable to a fine of not less than \n[AMOUNT] Saudi riyals or more than [AMOUNT] \nSaudi riyals. \n❖ \nThe fire official is to designate the fine that is to \napply to any person who continues work that is \nat issue, other than abatement work. \nSECTION 114 UNSAFE BUILDINGS \n114.1 General. If during the inspection of a \npremises, a building or structure, or any building \nsystem, in whole or in part, constitutes a clear and \ninimical threat to human life, safety or health, the \nFire official shall issue such notice or orders to \nremove or remedy the conditions as shall be deemed \nnecessary in accordance with this section, and shall \nrefer the building to the building department for any \nrepairs, alterations, remodeling, removing or \ndemolition required. \n❖ \nThe fire official is required to order the \ncorrection \nor \nabatement \nof \nhazardous \nconditions within the scope of the code and to \nrefer the building to the building department for \nthose operations that are within the scope of \nthat department. The conditions listed in \nSection 114.1.1 represent many of the most \ncommon hazardous conditions encountered. \nSpecific requirements supporting each of these \nobjectives are found throughout the code. \n114.1.1 Unsafe conditions. Structures or existing \nequipment that are or hereafter become unsafe or \ndeficient because of inadequate means of egress or \nwhich constitute a fire hazard or are otherwise \ndangerous to human life or the public welfare, or \nwhich involve illegal or improper occupancy or \ninadequate maintenance, shall be deemed an unsafe \ncondition. A vacant structure that is not secured \nagainst unauthorized entry as required by Section \n311 shall be deemed unsafe. \n❖ \nUninhabited or abandoned buildings that are \nnot secured against unauthorized entry as \nrequired by Section 311 have a very high \nprobability of intentionally set fires. When fires \noccur in these buildings, they present a host of \nunusual hazards to fire fighters. Since the \nbuildings are uninhabited, fires may develop for \nsignificant periods of time before they are \ndetected and reported. Accordingly, such \nunsecured buildings are declared by this \nsection to be unsafe and therefore subject to \nremediation as provided in Section 114 (see \ncommentary, Section 311). \n114.1.2 Structural hazards. Where an apparent \nstructural hazard is caused by the faulty installation, \noperation or malfunction of any of the items or \ndevices governed by this code, the fire official shall \nimmediately notify the building official in \naccordance with Section 114.1. \n❖ \nThe fire official is required to report structurally \nunsafe buildings to the building official to \nsecure abatement of unsafe conditions.  \n114.2 Evacuation. The Fire official or the fire \ndepartment official in charge of an incident shall be \nauthorized to order the immediate evacuation of any \noccupied building deemed unsafe where such \nbuilding has hazardous conditions that present \nimminent danger to building occupants. Persons so \nnotified shall immediately leave the structure or \npremises and shall not enter or re-enter until \nauthorized to do so by the Fire official or the fire \ndepartment official in charge of the incident. \n❖ \nThe Fire official must immediately order the \nevacuation of any premises posing a clear and \nimminent threat to life or property. Building \noccupants who are warned must comply with \nthe evacuation order without delay. Upon \nleaving the building, occupants may not reenter \nuntil authorization is given by the Fire official. \nSevere and immediate danger anticipated in \nthis section dictates such extreme measures to \nprotect public health,  \n114.3 Record.  The Fire official shall cause a \nreport to be filed on an unsafe condition. The report \nshall state the occupancy of the structure and the \nnature of the unsafe condition. \n❖ \nThe Fire official must file a report on each \ninvestigation of unsafe conditions, stating the \noccupancy of the structure and the nature of \nthe unsafe condition. This report provides the \nbasis for the notice described in Section 114.4. \n114.4 Notice.  If an unsafe condition is found, the \nFire official shall serve on the owner of the structure \nor the owner’s authorized agent a written notice that \ndescribes the condition deemed unsafe and specifies \nthe required repairs or improvements to be made to \nabate the unsafe condition or requires the unsafe \nstructure to be demolished within a stipulated time. \nSuch notice shall require the person thus notified to \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n40 \n \nemergency condition that has been created by \nthe work. The need for the written notice is \nsuspended for this situation so that the work \ncan be stopped immediately. After the work is \nstopped, immediate measures should be taken \nto correct the work at issue. \n113.4  Failure to comply. Any person who shall \ncontinue any work after having been served with a \nstop work order, except such work as that person is \ndirected to perform to remove a violation or unsafe \ncondition, shall be liable to a fine of not less than \n[AMOUNT] Saudi riyals or more than [AMOUNT] \nSaudi riyals.",
      "commentary": "The fire official is to designate the fine that is to \napply to any person who continues work that is \nat issue, other than abatement work. \nSECTION 114 UNSAFE BUILDINGS \n114.1 General. If during the inspection of a \npremises, a building or structure, or any building \nsystem, in whole or in part, constitutes a clear and \ninimical threat to human life, safety or health, the \nFire official shall issue such notice or orders to \nremove or remedy the conditions as shall be deemed \nnecessary in accordance with this section, and shall \nrefer the building to the building department for any \nrepairs, alterations, remodeling, removing or \ndemolition required.\n\n❖ The fire official is required to order the \ncorrection \nor \nabatement \nof \nhazardous \nconditions within the scope of the code and to \nrefer the building to the building department for \nthose operations that are within the scope of \nthat department. The conditions listed in \nSection 114.1.1 represent many of the most \ncommon hazardous conditions encountered. \nSpecific requirements supporting each of these \nobjectives are found throughout the code. \n114.1.1 Unsafe conditions. Structures or existing \nequipment that are or hereafter become unsafe or \ndeficient because of inadequate means of egress or \nwhich constitute a fire hazard or are otherwise \ndangerous to human life or the public welfare, or \nwhich involve illegal or improper occupancy or \ninadequate maintenance, shall be deemed an unsafe \ncondition. A vacant structure that is not secured \nagainst unauthorized entry as required by Section \n311 shall be deemed unsafe.\n\n❖ Uninhabited or abandoned buildings that are \nnot secured against unauthorized entry as \nrequired by Section 311 have a very high \nprobability of intentionally set fires. When fires \noccur in these buildings, they present a host of \nunusual hazards to fire fighters. Since the \nbuildings are uninhabited, fires may develop for \nsignificant periods of time before they are \ndetected and reported. Accordingly, such \nunsecured buildings are declared by this \nsection to be unsafe and therefore subject to \nremediation as provided in Section 114 (see \ncommentary, Section 311). \n114.1.2 Structural hazards. Where an apparent \nstructural hazard is caused by the faulty installation, \noperation or malfunction of any of the items or \ndevices governed by this code, the fire official shall \nimmediately notify the building official in \naccordance with Section 114.1.\n\n❖ The fire official is required to report structurally \nunsafe buildings to the building official to \nsecure abatement of unsafe conditions.  \n114.2 Evacuation. The Fire official or the fire \ndepartment official in charge of an incident shall be \nauthorized to order the immediate evacuation of any \noccupied building deemed unsafe where such \nbuilding has hazardous conditions that present \nimminent danger to building occupants. Persons so \nnotified shall immediately leave the structure or \npremises and shall not enter or re-enter until \nauthorized to do so by the Fire official or the fire \ndepartment official in charge of the incident.\n\n❖ The Fire official must immediately order the \nevacuation of any premises posing a clear and \nimminent threat to life or property. Building \noccupants who are warned must comply with \nthe evacuation order without delay. Upon \nleaving the building, occupants may not reenter \nuntil authorization is given by the Fire official. \nSevere and immediate danger anticipated in \nthis section dictates such extreme measures to \nprotect public health,  \n114.3 Record.  The Fire official shall cause a \nreport to be filed on an unsafe condition. The report \nshall state the occupancy of the structure and the \nnature of the unsafe condition.\n\n❖ The Fire official must file a report on each \ninvestigation of unsafe conditions, stating the \noccupancy of the structure and the nature of \nthe unsafe condition. This report provides the \nbasis for the notice described in Section 114.4. \n114.4 Notice.  If an unsafe condition is found, the \nFire official shall serve on the owner of the structure \nor the owner’s authorized agent a written notice that \ndescribes the condition deemed unsafe and specifies \nthe required repairs or improvements to be made to \nabate the unsafe condition or requires the unsafe \nstructure to be demolished within a stipulated time. \nSuch notice shall require the person thus notified to \n-",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 71,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n41 \n \ndeclare immediately to the Fire official acceptance \nor rejection of the terms of the order. \n❖ \nWhen a building is found to be unsafe, this \ninformation must be provided to the structure \nowner or agent so that they have the \nopportunity to fix the problem or tear down the \nstructure. The notice should include a time \nframe for when the items need to be \naddressed. After the building owner or agent \nreceives the report (see Section 114.3), they \nmust inform the Fire official how they will \naddress the issues or stipulate why they \ndisagree with the findings. \n114.5 Method of service.  Such notice shall be \ndeemed properly served where a copy thereof is \nserved in accordance with one of the following \nmethods: \n1. A copy is delivered to the owner personally. \n2. A copy is sent by certified or registered mail \naddressed to the owner at the last known \naddress with return receipt requested. \n3. A copy is delivered in any other manner as \nprescribed by local law. \nIf the certified or registered letter is returned \nshowing that the letter was not delivered, a copy \nthereof shall be posted in a conspicuous place in or \nabout the structure affected by such notice. Service \nof such notice in the foregoing manner on the \nowner’s authorized agent shall constitute service of \nnotice on the owner. \n❖ \nThe notice must be delivered to the owner in \nperson, by certified mail or in some other lawful \nmanner, such as delivery to a specified agent \nof the owner. If the owner or agent cannot be \nlocated, additional procedures are established, \nincluding posting the unsafe notice on the \npremises in question. Such action may be \nconsidered the equivalent of personal notice. \nHowever, it may or may not be deemed by the \ncourts as representing a “good faith” effort to \nnotify. In addition to complying with this \nsection, therefore, public notice through the \nuse of newspapers and other postings in a \nprominent location at the government center \nshould be used. \n114.6 Restoration or abatement.  The structure \nor equipment determined to be unsafe by the Fire \nofficial is permitted to be restored to a safe \ncondition. The owner, the owner’s authorized \nagent, operator or occupant of a structure, premises \nor equipment deemed unsafe by the Fire official \nshall abate or cause to be abated or corrected such \nunsafe conditions either by repair, rehabilitation, \ndemolition or other approved corrective action. To \nthe extent that repairs, alterations or additions are \nmade or a change of occupancy occurs during the \nrestoration of the structure, such repairs, alterations, \nadditions or change of occupancy shall comply with \nthe requirements of Section 105.1.5 and SBC 901. \n❖ \nThis section provides that unsafe structures \nmay be restored to a safe condition. This \nmeans that the cause of the unsafe structure \nnotice can be abated without the structure \nbeing required to comply fully with the \nprovisions for new construction. Any work done \nto eliminate the unsafe condition, as well as \nany change in occupancy that may occur, must \ncomply with SBC 901. \n114.7 Summary abatement. Where conditions \nexist that are deemed hazardous to life and property, \nthe Fire official or fire department official in charge \nof the incident is authorized to abate summarily \nsuch hazardous conditions that are in violation of \nthis code. \n❖ \nAs indicated in the commentary to Section \n114.1.1, the Fire official is authorized to seek \nabatement action by the building department \nand bill the owner for abatement costs. \nObviously, this is an extreme measure and \nshould be done only when the owner, operator \nor occupant does not take such measures \nunder the requirements of Section 114.4. \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n41 \n \ndeclare immediately to the Fire official acceptance \nor rejection of the terms of the order.",
      "commentary": "When a building is found to be unsafe, this \ninformation must be provided to the structure \nowner or agent so that they have the \nopportunity to fix the problem or tear down the \nstructure. The notice should include a time \nframe for when the items need to be \naddressed. After the building owner or agent \nreceives the report (see Section 114.3), they \nmust inform the Fire official how they will \naddress the issues or stipulate why they \ndisagree with the findings. \n114.5 Method of service.  Such notice shall be \ndeemed properly served where a copy thereof is \nserved in accordance with one of the following \nmethods: \n1. A copy is delivered to the owner personally. \n2. A copy is sent by certified or registered mail \naddressed to the owner at the last known \naddress with return receipt requested. \n3. A copy is delivered in any other manner as \nprescribed by local law. \nIf the certified or registered letter is returned \nshowing that the letter was not delivered, a copy \nthereof shall be posted in a conspicuous place in or \nabout the structure affected by such notice. Service \nof such notice in the foregoing manner on the \nowner’s authorized agent shall constitute service of \nnotice on the owner.\n\n❖ The notice must be delivered to the owner in \nperson, by certified mail or in some other lawful \nmanner, such as delivery to a specified agent \nof the owner. If the owner or agent cannot be \nlocated, additional procedures are established, \nincluding posting the unsafe notice on the \npremises in question. Such action may be \nconsidered the equivalent of personal notice. \nHowever, it may or may not be deemed by the \ncourts as representing a “good faith” effort to \nnotify. In addition to complying with this \nsection, therefore, public notice through the \nuse of newspapers and other postings in a \nprominent location at the government center \nshould be used. \n114.6 Restoration or abatement.  The structure \nor equipment determined to be unsafe by the Fire \nofficial is permitted to be restored to a safe \ncondition. The owner, the owner’s authorized \nagent, operator or occupant of a structure, premises \nor equipment deemed unsafe by the Fire official \nshall abate or cause to be abated or corrected such \nunsafe conditions either by repair, rehabilitation, \ndemolition or other approved corrective action. To \nthe extent that repairs, alterations or additions are \nmade or a change of occupancy occurs during the \nrestoration of the structure, such repairs, alterations, \nadditions or change of occupancy shall comply with \nthe requirements of Section 105.1.5 and SBC 901.\n\n❖ This section provides that unsafe structures \nmay be restored to a safe condition. This \nmeans that the cause of the unsafe structure \nnotice can be abated without the structure \nbeing required to comply fully with the \nprovisions for new construction. Any work done \nto eliminate the unsafe condition, as well as \nany change in occupancy that may occur, must \ncomply with SBC 901. \n114.7 Summary abatement. Where conditions \nexist that are deemed hazardous to life and property, \nthe Fire official or fire department official in charge \nof the incident is authorized to abate summarily \nsuch hazardous conditions that are in violation of \nthis code.\n\n❖ As indicated in the commentary to Section \n114.1.1, the Fire official is authorized to seek \nabatement action by the building department \nand bill the owner for abatement costs. \nObviously, this is an extreme measure and \nshould be done only when the owner, operator \nor occupant does not take such measures \nunder the requirements of Section 114.4. \n-",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 72,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n42 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n \n1. 2009 International Code Interpretations. Washington, DC: International Code Council, 2009. \n2. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n3. NFPA 550—07, Fire Safety Concepts Tree. Quincy, MA: National Fire Protection Association, 2007. \n4. Robertson, J. C. and W.E. Koffel, Jr. Fire Prevention Organization and Management. Course Guide. \nEmmitsburg, MD: Executive Office of the President, \n5. U.S. Federal Emergency Management Agency, U.S. Fire Administration, National Fire Academy and \nOpen Learning Fire Service Program, 1990. \n6. Rosenbauer, D. L. Introduction to Fire Protection Law. Quincy, MA: National Fire Protection \nAssociation, 1978. \n \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n42 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n \n1. 2009 International Code Interpretations. Washington, DC: International Code Council, 2009. \n2. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n3. NFPA 550—07, Fire Safety Concepts Tree. Quincy, MA: National Fire Protection Association, 2007. \n4. Robertson, J. C. and W.E. Koffel, Jr. Fire Prevention Organization and Management. Course Guide. \nEmmitsburg, MD: Executive Office of the President, \n5. U.S. Federal Emergency Management Agency, U.S. Fire Administration, National Fire Academy and \nOpen Learning Fire Service Program, 1990. \n6. Rosenbauer, D. L. Introduction to Fire Protection Law. Quincy, MA: National Fire Protection \nAssociation, 1978. \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 73,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n43 \n \nTABLES AND FIGURES OF CHAPTER 1 \n \nTABLE 105.5.9 \nPERMIT AMOUNTS FOR COMPRESSED GASES \nTYPE OF GAS \nAMOUNT \n(cubic meter at NTP) \nCarbon dioxide used in carbon dioxide enrichment systems \n25 \nCarbon dioxide used in insulated liquid carbon dioxide beverage dispensing \napplications \n25 \nCorrosive \n6 \nFlammable (except cryogenic fluids and liquefied petroleum gases) \n6 \nHighly toxic \nAny Amount \nInert and simple asphyxiant \n170 \nOxidizing (including oxygen) \n14 \nPyrophoric \nAny Amount \nToxic \nAny Amount \n \nTABLE 105.5.11 \nPERMIT AMOUNTS FOR CRYOGENIC FLUIDS \nTYPE OF CRYOGENIC FLUID \nINSIDE BUILDING \n(Liters) \nOUTSIDE BUILDING \n(Liters) \nFlammable \nMore than 3.8 \n225 \nInert \n225 \n1900 \nOxidizing (includes oxygen) \n38 \n190 \nPhysical or health hazard not indicated above \nAny Amount \nAny Amount \n \n \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n43 \n \nTABLES AND FIGURES OF CHAPTER 1 \n \nTABLE 105.5.9 \nPERMIT AMOUNTS FOR COMPRESSED GASES \nTYPE OF GAS \nAMOUNT \n(cubic meter at NTP) \nCarbon dioxide used in carbon dioxide enrichment systems \n25 \nCarbon dioxide used in insulated liquid carbon dioxide beverage dispensing \napplications \n25 \nCorrosive \n6 \nFlammable (except cryogenic fluids and liquefied petroleum gases) \n6 \nHighly toxic \nAny Amount \nInert and simple asphyxiant \n170 \nOxidizing (including oxygen) \n14 \nPyrophoric \nAny Amount \nToxic \nAny Amount \n \nTABLE 105.5.11 \nPERMIT AMOUNTS FOR CRYOGENIC FLUIDS \nTYPE OF CRYOGENIC FLUID \nINSIDE BUILDING \n(Liters) \nOUTSIDE BUILDING \n(Liters) \nFlammable \nMore than 3.8 \n225 \nInert \n225 \n1900 \nOxidizing (includes oxygen) \n38 \n190 \nPhysical or health hazard not indicated above \nAny Amount \nAny Amount \n \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 74,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n44 \n \nTABLE 105.6.22 \nPERMIT AMOUNTS FOR HAZARDOUS MATERIALS \nTYPE OF MATERIAL \nAMOUNT \nCombustible liquids \nSee Section 105.5.18 \nCorrosive materials \n \nGases \nSee Section 105.5.9 \nLiquids \n208 liters \nSolids \n450 kilograms \nExplosive materials \nSee Section 105.5.16 \nFlammable materials \n \nGases \nSee Section 105.5.9 \nLiquids \nSee Section 105.5.18 \nSolids \n45 kilograms \nHighly toxic materials \n \nGases \nSee Section 105.5.9 \nLiquids \nAny Amount \nSolids \nAny Amount \nOxidizing materials  \nGases \nLiquids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \n \nSee Section 105.5.9 \n \nAny Amount \n3.8 litersa \n38 liters \n208 liters \n \nAny Amount \n4.5 kilogramsb \n45 kilograms \n225 kilograms \nOrganic peroxides  \nLiquids \nClass I  \nClass II  \nClass III  \nClass IV  \nClass V \nSolids \nClass I  \nClass II  \nClass III \nClass IV  \nClass V \n \n \nAny Amount \nAny Amount \n3.8 liters \n7.6 liters \nNo Permit Required \n \nAny Amount \nAny Amount \n4.5 kilograms \n9 kilograms \nNo Permit Required \nPyrophoric materials \n \nGases \nAny Amount \nLiquids \nAny Amount \nSolids \nAny Amount \nToxic materials \n \nGases \nSee Section 105.5.9 \nLiquids \n38 liters \nSolids \n45 kilograms \nUnstable (reactive) materials  \nLiquids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \n \n \nAny Amount \nAny Amount \n19 liters \n38 liters \n \nAny Amount \nAny Amount \n23 kilograms \n45 kilograms \n(continued) \n \n \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n44 \n \nTABLE 105.6.22 \nPERMIT AMOUNTS FOR HAZARDOUS MATERIALS \nTYPE OF MATERIAL \nAMOUNT \nCombustible liquids \nSee Section 105.5.18 \nCorrosive materials \n \nGases \nSee Section 105.5.9 \nLiquids \n208 liters \nSolids \n450 kilograms \nExplosive materials \nSee Section 105.5.16 \nFlammable materials \n \nGases \nSee Section 105.5.9 \nLiquids \nSee Section 105.5.18 \nSolids \n45 kilograms \nHighly toxic materials \n \nGases \nSee Section 105.5.9 \nLiquids \nAny Amount \nSolids \nAny Amount \nOxidizing materials  \nGases \nLiquids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \n \nSee Section 105.5.9 \n \nAny Amount \n3.8 litersa \n38 liters \n208 liters \n \nAny Amount \n4.5 kilogramsb \n45 kilograms \n225 kilograms \nOrganic peroxides  \nLiquids \nClass I  \nClass II  \nClass III  \nClass IV  \nClass V \nSolids \nClass I  \nClass II  \nClass III \nClass IV  \nClass V \n \n \nAny Amount \nAny Amount \n3.8 liters \n7.6 liters \nNo Permit Required \n \nAny Amount \nAny Amount \n4.5 kilograms \n9 kilograms \nNo Permit Required \nPyrophoric materials \n \nGases \nAny Amount \nLiquids \nAny Amount \nSolids \nAny Amount \nToxic materials \n \nGases \nSee Section 105.5.9 \nLiquids \n38 liters \nSolids \n45 kilograms \nUnstable (reactive) materials  \nLiquids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 4 \nClass 3 \nClass 2 \nClass 1 \n \n \nAny Amount \nAny Amount \n19 liters \n38 liters \n \nAny Amount \nAny Amount \n23 kilograms \n45 kilograms \n(continued) \n \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 75,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n45 \n \nTABLE 105.6.22—continued \nPERMIT AMOUNTS FOR HAZARDOUS MATERIALS \nTYPE OF MATERIAL \nAMOUNT \nWater-reactive materials  \nLiquids \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 3 \nClass 2 \nClass 1 \n \n \nAny Amount  \n19 liters \n208 liters \n \nAny Amount  \n23 kilograms \n225 kilograms \na. 75 liters where Table 5003.1.1(1) Note k applies and hazard identification signs in accordance with Section 5003.5 are provided \nfor quantities of 75 liters or less. \nb. 90 kilograms where Table 5003.1.1(1) Note k applies and hazard identification signs in accordance with Section 5003.5 are \nprovided for quantities of 90 kilograms or less. \n \n \n \nCommentary FIGURE 1(1) \nCODE ENFORCEMENT ENVIRONMENT \n \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n45 \n \nTABLE 105.6.22—continued \nPERMIT AMOUNTS FOR HAZARDOUS MATERIALS \nTYPE OF MATERIAL \nAMOUNT \nWater-reactive materials  \nLiquids \nClass 3 \nClass 2 \nClass 1 \nSolids \nClass 3 \nClass 2 \nClass 1 \n \n \nAny Amount  \n19 liters \n208 liters \n \nAny Amount  \n23 kilograms \n225 kilograms \na. 75 liters where Table 5003.1.1(1) Note k applies and hazard identification signs in accordance with Section 5003.5 are provided \nfor quantities of 75 liters or less. \nb. 90 kilograms where Table 5003.1.1(1) Note k applies and hazard identification signs in accordance with Section 5003.5 are \nprovided for quantities of 90 kilograms or less. \n \n \n \nCommentary FIGURE 1(1) \nCODE ENFORCEMENT ENVIRONMENT \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 76,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n46 \n \n \nCommentary  FIGURE 1(2) \nSYSTEMS APPROACHES TO CODE COMPLIANCE \n \n \n \n \n \nCommentary  FIGURE 1(5) \nHOW BUILDINGS, PEOPLE AND FIRE INTERACT \n \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n46 \n \n \nCommentary  FIGURE 1(2) \nSYSTEMS APPROACHES TO CODE COMPLIANCE \n \n \n \n \n \nCommentary  FIGURE 1(5) \nHOW BUILDINGS, PEOPLE AND FIRE INTERACT \n \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 77,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n47 \n \n \nCommentary  FIGURE 1(6) \nNORMAL PLANNING APPROACH \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n47 \n \n \nCommentary  FIGURE 1(6) \nNORMAL PLANNING APPROACH \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 78,
      "text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n48 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 1—SCOPE AND ADMINISTRATION \n \n  \nSBC 801-CC-2024 \n48 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "page": 79,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n49 \n \n—DEFINITIONS \n❖ \nGeneral Comments \n \nAll terms used in the code and their definitions \nare listed alphabetically in Chapter 2. While a \ndefined term may be used in one chapter or \nanother, the meaning provided in Chapter 2 is \napplicable \nthroughout \nthe \ncode. \nWhere \nunderstanding of \na term’s \ndefinition is \nespecially \nkey \nto \nor \nnecessary \nfor \nunderstanding a particular code provision, the \nterm is shown in italics. This is true only for \nthose terms that have a meaning that is unique \nto the code. In other words, the generally \nunderstood meaning of a term or phrase might \nnot be sufficient or consistent with the meaning \nprescribed by the code; therefore, it is essential \nthat the code-defined meaning be known. \nGuidance regarding tense, gender and plurality \nof defined terms as well as terms not defined in \nthe code is also provided. \n❖ \n Purpose \n \nCodes, by their very nature, are technical \ndocuments. Every word, term and punctuation \nmark can alter a sentence’s meaning and, if \nmisused, muddy its intent. Further, the code, \nwith its broad scope of applicability, includes \nterms that have a different meaning than the \ngenerally accepted meaning of the term. \nAdditionally, these terms can have multiple \nmeanings depending on the context or \ndiscipline in which they are being used. For \nthese reasons, maintaining a consensus on the \nspecific meaning of terms contained in the \ncode is essential. Chapter 2 performs this \nfunction by stating clearly what specific terms \nmean for the purpose of the code. \nSECTION 201 GENERAL \n201.1 Scope. Unless otherwise expressly stated, \nthe following words and terms shall, for the \npurposes of this code, have the meanings shown in \nthis chapter. \n❖ \nThis section contains the definitions for \napplication of the code. The use of the words \nand terms is governed by the provisions of this \nsection. This includes code-defined terms as \nwell as those terms that are not defined in the \ncode, as addressed in Section 201.3. \n201.2 Interchangeability. Words used in the \npresent tense include the future; words stated in the \nmasculine gender include the feminine; the singular \nnumber includes the plural and the plural, the \nsingular. \n❖ \nWhile the definitions are to be taken literally, \ngender and tense are to be considered \ninterchangeable. \n201.3 Terms defined in other codes. Where \nterms are not defined in this code and are defined in \nSBC 201, SBC 501 or SBC 701, such terms shall \nhave the meanings ascribed to them as in those \ncodes. \n❖ \nThis section states that when a term is not \ndefined in the code but is defined in another \nvolume of the Saudi codes, the meaning found \nin those codes can be used. This adds \nconsistency to the application of the codes. \n201.4 Terms not defined. Where terms are not \ndefined through the methods authorized by this \nsection, such terms shall have ordinarily accepted \nmeanings such as the context implies. Merriam \nWebster’s Collegiate Dictionary, 11th Edition, \nshall be considered as providing ordinarily accepted \nmeanings. \n❖ \nAnother resource for defining words or terms \nnot defined within the code or other Saudi \ncodes is simply their “ordinarily accepted \nmeaning.” With some words, a dictionary \ndefinition may be sufficient, if the definition is \napplied within an appropriate context. Not all \ndictionaries, however, define words the same \nand not all parts of this country apply the same \nmeanings \nto \nall \nwords. \nThe \ndictionary \nreferenced \nin \nthis \nsection \nprovides \na \nstandardized resource for defining terms and \nestablishing “ordinarily accepted” meanings of \nwords, \nthus \nreducing \nthe \nlikelihood \nof \ninconsistent enforcement of the code. \n \nSome terms used throughout the code may not \nbe defined in Chapter 2 or in a dictionary. In \nthose cases, the user should first turn to the \ndefinitions \ncontained \nin \nthe \nreferenced \nstandards (see Chapter 80) and then refer to \npublished textbooks on the subject in question. \nSECTION 202 GENERAL DEFINITIONS \n24-HOUR BASIS. The actual time that a person is \nan occupant within a facility for the purpose of \nreceiving care. It shall not include a facility that is \nopen for 24 hours and is capable of providing care \nto someone visiting the facility during any segment \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n49 \n \n—DEFINITIONS",
      "commentary": "General Comments \n \nAll terms used in the code and their definitions \nare listed alphabetically in Chapter 2. While a \ndefined term may be used in one chapter or \nanother, the meaning provided in Chapter 2 is \napplicable \nthroughout \nthe \ncode. \nWhere \nunderstanding of \na term’s \ndefinition is \nespecially \nkey \nto \nor \nnecessary \nfor \nunderstanding a particular code provision, the \nterm is shown in italics. This is true only for \nthose terms that have a meaning that is unique \nto the code. In other words, the generally \nunderstood meaning of a term or phrase might \nnot be sufficient or consistent with the meaning \nprescribed by the code; therefore, it is essential \nthat the code-defined meaning be known. \nGuidance regarding tense, gender and plurality \nof defined terms as well as terms not defined in \nthe code is also provided.\n\n❖ Purpose \n \nCodes, by their very nature, are technical \ndocuments. Every word, term and punctuation \nmark can alter a sentence’s meaning and, if \nmisused, muddy its intent. Further, the code, \nwith its broad scope of applicability, includes \nterms that have a different meaning than the \ngenerally accepted meaning of the term. \nAdditionally, these terms can have multiple \nmeanings depending on the context or \ndiscipline in which they are being used. For \nthese reasons, maintaining a consensus on the \nspecific meaning of terms contained in the \ncode is essential. Chapter 2 performs this \nfunction by stating clearly what specific terms \nmean for the purpose of the code. \nSECTION 201 GENERAL \n201.1 Scope. Unless otherwise expressly stated, \nthe following words and terms shall, for the \npurposes of this code, have the meanings shown in \nthis chapter.\n\n❖ This section contains the definitions for \napplication of the code. The use of the words \nand terms is governed by the provisions of this \nsection. This includes code-defined terms as \nwell as those terms that are not defined in the \ncode, as addressed in Section 201.3. \n201.2 Interchangeability. Words used in the \npresent tense include the future; words stated in the \nmasculine gender include the feminine; the singular \nnumber includes the plural and the plural, the \nsingular.\n\n❖ While the definitions are to be taken literally, \ngender and tense are to be considered \ninterchangeable. \n201.3 Terms defined in other codes. Where \nterms are not defined in this code and are defined in \nSBC 201, SBC 501 or SBC 701, such terms shall \nhave the meanings ascribed to them as in those \ncodes.\n\n❖ This section states that when a term is not \ndefined in the code but is defined in another \nvolume of the Saudi codes, the meaning found \nin those codes can be used. This adds \nconsistency to the application of the codes. \n201.4 Terms not defined. Where terms are not \ndefined through the methods authorized by this \nsection, such terms shall have ordinarily accepted \nmeanings such as the context implies. Merriam \nWebster’s Collegiate Dictionary, 11th Edition, \nshall be considered as providing ordinarily accepted \nmeanings.\n\n❖ Another resource for defining words or terms \nnot defined within the code or other Saudi \ncodes is simply their “ordinarily accepted \nmeaning.” With some words, a dictionary \ndefinition may be sufficient, if the definition is \napplied within an appropriate context. Not all \ndictionaries, however, define words the same \nand not all parts of this country apply the same \nmeanings \nto \nall \nwords. \nThe \ndictionary \nreferenced \nin \nthis \nsection \nprovides \na \nstandardized resource for defining terms and \nestablishing “ordinarily accepted” meanings of \nwords, \nthus \nreducing \nthe \nlikelihood \nof \ninconsistent enforcement of the code. \n \nSome terms used throughout the code may not \nbe defined in Chapter 2 or in a dictionary. In \nthose cases, the user should first turn to the \ndefinitions \ncontained \nin \nthe \nreferenced \nstandards (see Chapter 80) and then refer to \npublished textbooks on the subject in question. \nSECTION 202 GENERAL DEFINITIONS \n24-HOUR BASIS. The actual time that a person is \nan occupant within a facility for the purpose of \nreceiving care. It shall not include a facility that is \nopen for 24 hours and is capable of providing care \nto someone visiting the facility during any segment \n-",
      "chapter_id": "ch2",
      "section_id": "sec201"
    },
    {
      "page": 80,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n50 \n \nof the 24 hours. \n❖ \nCare offered on a 24-hour basis is used to \ndifferentiate groups and levels of protection \nbetween institutional facilities that typically \nhouse care recipients for more than a day, such \nas hospitals, detoxification facilities, foster care \nand nursing homes, from other care facilities \nthat keep care recipients for only part of a day, \nsuch as day cares, clinics, day surgery centers \nand outpatient facilities. To better understand \nhow these concepts work together, see the \ndefinitions for “Ambulatory care facility,” \n“Custodial care,” “Personal care,” “Medical \ncare” and “Incapable of self-preservation.” \nFacilities \nthat \nhave \ncare \nrecipients/residents/customers who typically \nstay for 24 hours or more are considered to be \nproviding care on a 24-hour basis. However, a \nfacility that operates 24 hours a day, such as \nan urgent care facility, would not be considered \nas providing care on a 24-hour basis, provided \nthat the clients did not stay 24 hours but instead \nwere in and out of the facility similar to one that \nclosed for the night. \n3D PRINTER. A machine used in the additive \nmanufacturing process for fabricating objects \nthrough the deposition of a material using a print \nhead, nozzle or other printer technology. \n❖ \n3D printers create three-dimensional solid \nobjects, parts or models using a layer-by-layer \nprocess from digital files. Since the 3D-printed \nobject is created from the addition of a large \nnumber of multiple layers in sequence, it is \ncalled an additive process. This process occurs \nmany times until the object is fully created. \nEach layer is a very small cross section of the \ncomplete object. 3D printing allows complex \nshapes to be made using less material than \nolder subtractive manufacturing methods. \nACCESS (TO). That which enables a device, \nappliance or equipment to be reached by ready \naccess or by a means that first requires the removal \nor movement of a panel or similar obstruction [see \nalso “Ready access (to)”]. \n❖ \nProviding access to devices, appliances and \nequipment is necessary for facility inspection, \nobservation, maintenance, adjustment, repair \nor replacement. Access to equipment means \nthat the equipment can be physically reached \nwithout having to remove a permanent portion \nof the structure. It is acceptable, for example, \nto install equipment in an interstitial space that \nwould require lay-in suspended ceiling panels \nto be removed to gain access. Devices, \nappliances and equipment would not be \nconsidered as being provided with access if it \nwere necessary to remove or open any portion \nof a structure other than panels, doors, covers \nor similar obstructions intended to be removed \nor opened. Also, see the definition of “Ready \naccess (to).” \n \nAccess can be described as the capability of \nbeing reached or approached for the purpose \nof \ninspection, \nobservation, \nmaintenance, \nadjustment, repair or replacement. Achieving \naccess may first require the removal or opening \nof a panel, door or similar obstruction and may \nrequire the overcoming of an obstacle such as \nelevation. \nACCESSIBLE \nMEANS \nOF \nEGRESS. \nA \ncontinuous and unobstructed way of egress travel \nfrom any accessible point in a building or facility to \na public way. \n❖ \nAccessible means of egress requirements are \nneeded to provide those persons with physical \ndisabilities or mobility impairments a means of \negress to exit the building on their own or reach \na place where assisted rescue will be available. \nBecause \nof \nphysical \nlimitations, \nsome \noccupants may need assistance to exit a \nbuilding. See Section 1009or requirements \nestablishing areas where people can safely \nwait for assisted rescue. Chapter 4 also \nincludes requirements in the fire safety and \nevacuation plans specific to occupants who \nmay need assistance in evacuation during \nemergencies. In addition, Chapter 9 includes \nrequirements \nfor \nemergency \nevacuation \nnotification for persons with hearing disabilities. \n \nThe accessible means of egress requirements \nmay not be the same route as that required for \ningress into the building [see Sections 1104 \nand 1105 of SBC 201]. For example, a two-\nstory building requires one accessible route to \nconnect all accessible spaces within the \nbuilding. The accessible route to the second \nlevel is typically by an elevator. During a fire \nemergency, persons with mobility impairments \non the second level would move to the exit \nstairways for assisted rescue, not back to the \nway they entered the level via the elevator. \nACCESSIBLE \nROUTE. \nA \ncontinuous, \nunobstructed path that complies with Chapter 11 of \nSBC 201. \n❖ \nThere are typically more physical barriers in the \nbuilt environment to people with a mobility \nimpairment than in any other category of \ndisability. An accessible route enables a \nperson with a mobility impairment to approach \nand utilize a facility’s accessible fixtures and \nfeatures. While there are a variety of mobility \ndevices, the design and construction of an \naccessible route is based predominantly on \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n50 \n \nof the 24 hours.",
      "commentary": "Care offered on a 24-hour basis is used to \ndifferentiate groups and levels of protection \nbetween institutional facilities that typically \nhouse care recipients for more than a day, such \nas hospitals, detoxification facilities, foster care \nand nursing homes, from other care facilities \nthat keep care recipients for only part of a day, \nsuch as day cares, clinics, day surgery centers \nand outpatient facilities. To better understand \nhow these concepts work together, see the \ndefinitions for “Ambulatory care facility,” \n“Custodial care,” “Personal care,” “Medical \ncare” and “Incapable of self-preservation.” \nFacilities \nthat \nhave \ncare \nrecipients/residents/customers who typically \nstay for 24 hours or more are considered to be \nproviding care on a 24-hour basis. However, a \nfacility that operates 24 hours a day, such as \nan urgent care facility, would not be considered \nas providing care on a 24-hour basis, provided \nthat the clients did not stay 24 hours but instead \nwere in and out of the facility similar to one that \nclosed for the night. \n3D PRINTER. A machine used in the additive \nmanufacturing process for fabricating objects \nthrough the deposition of a material using a print \nhead, nozzle or other printer technology.\n\n❖ 3D printers create three-dimensional solid \nobjects, parts or models using a layer-by-layer \nprocess from digital files. Since the 3D-printed \nobject is created from the addition of a large \nnumber of multiple layers in sequence, it is \ncalled an additive process. This process occurs \nmany times until the object is fully created. \nEach layer is a very small cross section of the \ncomplete object. 3D printing allows complex \nshapes to be made using less material than \nolder subtractive manufacturing methods. \nACCESS (TO). That which enables a device, \nappliance or equipment to be reached by ready \naccess or by a means that first requires the removal \nor movement of a panel or similar obstruction [see \nalso “Ready access (to)”].\n\n❖ Providing access to devices, appliances and \nequipment is necessary for facility inspection, \nobservation, maintenance, adjustment, repair \nor replacement. Access to equipment means \nthat the equipment can be physically reached \nwithout having to remove a permanent portion \nof the structure. It is acceptable, for example, \nto install equipment in an interstitial space that \nwould require lay-in suspended ceiling panels \nto be removed to gain access. Devices, \nappliances and equipment would not be \nconsidered as being provided with access if it \nwere necessary to remove or open any portion \nof a structure other than panels, doors, covers \nor similar obstructions intended to be removed \nor opened. Also, see the definition of “Ready \naccess (to).” \n \nAccess can be described as the capability of \nbeing reached or approached for the purpose \nof \ninspection, \nobservation, \nmaintenance, \nadjustment, repair or replacement. Achieving \naccess may first require the removal or opening \nof a panel, door or similar obstruction and may \nrequire the overcoming of an obstacle such as \nelevation. \nACCESSIBLE \nMEANS \nOF \nEGRESS. \nA \ncontinuous and unobstructed way of egress travel \nfrom any accessible point in a building or facility to \na public way.\n\n❖ Accessible means of egress requirements are \nneeded to provide those persons with physical \ndisabilities or mobility impairments a means of \negress to exit the building on their own or reach \na place where assisted rescue will be available. \nBecause \nof \nphysical \nlimitations, \nsome \noccupants may need assistance to exit a \nbuilding. See Section 1009or requirements \nestablishing areas where people can safely \nwait for assisted rescue. Chapter 4 also \nincludes requirements in the fire safety and \nevacuation plans specific to occupants who \nmay need assistance in evacuation during \nemergencies. In addition, Chapter 9 includes \nrequirements \nfor \nemergency \nevacuation \nnotification for persons with hearing disabilities. \n \nThe accessible means of egress requirements \nmay not be the same route as that required for \ningress into the building [see Sections 1104 \nand 1105 of SBC 201]. For example, a two-\nstory building requires one accessible route to \nconnect all accessible spaces within the \nbuilding. The accessible route to the second \nlevel is typically by an elevator. During a fire \nemergency, persons with mobility impairments \non the second level would move to the exit \nstairways for assisted rescue, not back to the \nway they entered the level via the elevator. \nACCESSIBLE \nROUTE. \nA \ncontinuous, \nunobstructed path that complies with Chapter 11 of \nSBC 201.\n\n❖ There are typically more physical barriers in the \nbuilt environment to people with a mobility \nimpairment than in any other category of \ndisability. An accessible route enables a \nperson with a mobility impairment to approach \nand utilize a facility’s accessible fixtures and \nfeatures. While there are a variety of mobility \ndevices, the design and construction of an \naccessible route is based predominantly on \n-",
      "chapter_id": "ch2",
      "section_id": "sec201"
    },
    {
      "page": 81,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n51 \n \nprovisions necessary for accessibility to a \nperson using a wheelchair. Accessible routes \nare required for both ingress and egress (see \nSection 1009 of this code and Section 1104 of \nSBC 201). \n \nAn accessible route must also be safe and \nusable by people with other disabilities and \nthose without disabilities. Requirements set \nforth in consideration of those needs include \nrestrictions on objects that protrude into a \ncirculation path in consideration of a person \nwith a visual impairment as well as the \npossibility of smoke limiting visibility during an \nemergency. \nACTIVE RF EMITTING DEVICE. Any type of \ncircuit component that requires an AC or DC power \nsource with the ability to electrically control \nelectron flow and/or amplification of RF signal, \nincluding but not limited to signal boosters, \nrepeaters, bidirectional amplifiers and fiber-\ndistributed antenna systems. \n❖ \n❖ Active RF emitting devices are any of the \ntypes of components listed that are used as \nsignal \nboosters \nfor \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems. They are required by \nSection 510.4.2.4 to have built-in oscillation \ndetection and control circuitry. Because the \ndevices are critical to the system operation and \nfunction, Section 510.4.2.5 requires that they \nbe specifically monitored for failure by a listed \nfire alarm system, or where approved by the \nFire official, sound an audible signal at a \nconstantly attended on-site location. \nADDITIVE MANUFACTURING. A process of \njoining materials to make objects from 3D model \ndata, usually layer upon layer, sometimes referred \nto as 3D printing. This code recognizes two types of \nadditive manufacturing: \nIndustrial additive manufacturing. 3D printing \noperations that typically utilize combustible \npowders or metals, an inert gas supply, a \ncombustible dust collection system. or that create a \nhazardous (classified) location area or zone outside \nthe equipment. \nNonindustrial \nadditive \nmanufacturing. \n3D \nprinting operations that do create a hazardous \n(classified) location area outside the equipment and \ndo not utilize an inert gas supply or a combustible \ndust collection system. \n❖ \nAdditive \nmanufacturing \ncreates \nthree-\ndimensional solid objects, parts or models \nusing a layer-by-layer process from digital files. \nSee the commentary to “3D printer.” There is a \nseparation of requirements within this type of \nmanufacturing based on the two different \nclassifications of additive manufacturing. The \nrequirements found in Section 320 are \ndependent on these two classifications. As \nnoted, nonindustrial additive manufacturing \ninvolves 3D printing operations that do not \ncreate a hazardous area outside of the \nequipment and do not utilize an inert gas \nsupply or require a combustible dust collection \nsystem. \nIn \ncontrast, \nindustrial \nadditive \nmanufacturing involves 3D printing operations \nthat utilize hazardous combustible powders or \nmetals, an inert gas supply and potentially \ncreate combustible dusts, likely resulting in the \nneed for a dust collection system. Such \nprocesses also create a hazardous location \narea or zone outside the equipment. Therefore, \nindustrial additive manufacturing has a more \nrestrictive set of requirements. \nAEROSOL CONTAINER. A metal can or plastic \ncontainer up to a maximum size of 1000 ml or a \nglass bottle up to a maximum size of 120 ml \ndesigned and intended to dispense an aerosol. \n❖ \nAll design criteria for the aerosol container, \nincluding the maximum size and minimum \nstrength, are set by the US Department of \nTransportation (DOTn 49 CFR). Section 5103 \nclassifies the different types of aerosol for the \npurposes of the application of Chapter 51. The \nDOT container regulations are necessary for \nthe safe transportation of aerosol products. \nSection 5101.4 emphasizes these size criteria \nas well. \nAEROSOL COOKING SPRAY PRODUCTS. \nAerosol cooking spray products are those aerosol \nproducts designed to deliver a vegetable oil or a \nsolid or nonflammable liquid to reduce sticking on \ncooking and baking surfaces, or to be applied to \nfood, or both. These products have a chemical heat \nof combustion that is greater than 20 kJ/g and \ncontain no more than 18 percent by weight of \nflammable propellant. \n❖ \nAerosol cooking sprays have a have a high \nflash point and were typically addressed as a \nClass III commodity based on early testing of \naerosols by Factory Mutual. However, later \ntests on this type of commodity showed that \nprotection as a Class III commodity was not \nsufficient and that the product required \nprotection as a Level 2 or 3 aerosol. Note that \nthe testing did show that it was somewhat less \nhazardous than a Level 2 aerosol. Due to this, \nsuch cooking sprays are specifically defined \nand have specific requirements in Chapter 51. \nAEROSOL PRODUCT. A combination of a \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n51 \n \nprovisions necessary for accessibility to a \nperson using a wheelchair. Accessible routes \nare required for both ingress and egress (see \nSection 1009 of this code and Section 1104 of \nSBC 201). \n \nAn accessible route must also be safe and \nusable by people with other disabilities and \nthose without disabilities. Requirements set \nforth in consideration of those needs include \nrestrictions on objects that protrude into a \ncirculation path in consideration of a person \nwith a visual impairment as well as the \npossibility of smoke limiting visibility during an \nemergency. \nACTIVE RF EMITTING DEVICE. Any type of \ncircuit component that requires an AC or DC power \nsource with the ability to electrically control \nelectron flow and/or amplification of RF signal, \nincluding but not limited to signal boosters, \nrepeaters, bidirectional amplifiers and fiber-\ndistributed antenna systems.",
      "commentary": "\n\n❖ Active RF emitting devices are any of the \ntypes of components listed that are used as \nsignal \nboosters \nfor \nin-building, \ntwo-way \nemergency \nresponder \ncommunication \ncoverage systems. They are required by \nSection 510.4.2.4 to have built-in oscillation \ndetection and control circuitry. Because the \ndevices are critical to the system operation and \nfunction, Section 510.4.2.5 requires that they \nbe specifically monitored for failure by a listed \nfire alarm system, or where approved by the \nFire official, sound an audible signal at a \nconstantly attended on-site location. \nADDITIVE MANUFACTURING. A process of \njoining materials to make objects from 3D model \ndata, usually layer upon layer, sometimes referred \nto as 3D printing. This code recognizes two types of \nadditive manufacturing: \nIndustrial additive manufacturing. 3D printing \noperations that typically utilize combustible \npowders or metals, an inert gas supply, a \ncombustible dust collection system. or that create a \nhazardous (classified) location area or zone outside \nthe equipment. \nNonindustrial \nadditive \nmanufacturing. \n3D \nprinting operations that do create a hazardous \n(classified) location area outside the equipment and \ndo not utilize an inert gas supply or a combustible \ndust collection system.\n\n❖ Additive \nmanufacturing \ncreates \nthree-\ndimensional solid objects, parts or models \nusing a layer-by-layer process from digital files. \nSee the commentary to “3D printer.” There is a \nseparation of requirements within this type of \nmanufacturing based on the two different \nclassifications of additive manufacturing. The \nrequirements found in Section 320 are \ndependent on these two classifications. As \nnoted, nonindustrial additive manufacturing \ninvolves 3D printing operations that do not \ncreate a hazardous area outside of the \nequipment and do not utilize an inert gas \nsupply or require a combustible dust collection \nsystem. \nIn \ncontrast, \nindustrial \nadditive \nmanufacturing involves 3D printing operations \nthat utilize hazardous combustible powders or \nmetals, an inert gas supply and potentially \ncreate combustible dusts, likely resulting in the \nneed for a dust collection system. Such \nprocesses also create a hazardous location \narea or zone outside the equipment. Therefore, \nindustrial additive manufacturing has a more \nrestrictive set of requirements. \nAEROSOL CONTAINER. A metal can or plastic \ncontainer up to a maximum size of 1000 ml or a \nglass bottle up to a maximum size of 120 ml \ndesigned and intended to dispense an aerosol.\n\n❖ All design criteria for the aerosol container, \nincluding the maximum size and minimum \nstrength, are set by the US Department of \nTransportation (DOTn 49 CFR). Section 5103 \nclassifies the different types of aerosol for the \npurposes of the application of Chapter 51. The \nDOT container regulations are necessary for \nthe safe transportation of aerosol products. \nSection 5101.4 emphasizes these size criteria \nas well. \nAEROSOL COOKING SPRAY PRODUCTS. \nAerosol cooking spray products are those aerosol \nproducts designed to deliver a vegetable oil or a \nsolid or nonflammable liquid to reduce sticking on \ncooking and baking surfaces, or to be applied to \nfood, or both. These products have a chemical heat \nof combustion that is greater than 20 kJ/g and \ncontain no more than 18 percent by weight of \nflammable propellant.\n\n❖ Aerosol cooking sprays have a have a high \nflash point and were typically addressed as a \nClass III commodity based on early testing of \naerosols by Factory Mutual. However, later \ntests on this type of commodity showed that \nprotection as a Class III commodity was not \nsufficient and that the product required \nprotection as a Level 2 or 3 aerosol. Note that \nthe testing did show that it was somewhat less \nhazardous than a Level 2 aerosol. Due to this, \nsuch cooking sprays are specifically defined \nand have specific requirements in Chapter 51. \nAEROSOL PRODUCT. A combination of a \n-",
      "chapter_id": "ch2",
      "section_id": "sec1104"
    },
    {
      "page": 82,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n52 \n \ncontainer, a propellant and a material that is \ndispensed. Aerosol products shall be classified by \nmeans of the calculation of their chemical heats of \ncombustion and shall be designated Level 1, Level \n2 or Level 3. \nLevel 1 aerosol products. Those with a total \nchemical heat of combustion that is less than or \nequal to 20 kJ/g. \nLevel 2 aerosol products. Those with a total \nchemical heat of combustion that is greater than 20 \nkJ/ g, but less than or equal to 30 kJ/g. \nLevel 3 aerosol products. Those with a total \nchemical heat of combustion that is greater than 30 \nkJ/g. \n❖ \nThe code is intended to regulate those aerosol \nproducts that contain a flammable propellant \nsuch as butane, isobutane or propane and \ncannot be protected easily. An aerosol product \nsuch as whipped cream is a water-based \nmaterial with a nonflammable propellant \n(nitrous oxide) and would, therefore, not be \nregulated as a hazardous material. Many \naerosols are water based and, while containing \nsome flammable material, do not produce a \nthreat to standard commodity protection \nscenarios. The contents of an aerosol \ncontainer may be dispensed in the form of a \nmist, spray, foam, gel or aerated powder. \n \nBecause of the wide range of flammability of \naerosol products, a classification system was \nestablished to determine the required level of \nfire \nprotection. \nCategories \nare \ndefined \naccording to the aerosol’s chemical heat of \ncombustion expressed in kilo Joule per gram \n(kJ/g). Aerosol category classifications of \nLevels 1, 2 and 3 are used to avoid confusion \nwith flammable liquid classifications. \n \nExamples of Level 1 aerosol products are air \nfresheners, shaving gel and whipped cream. \nLevel 1 aerosols are not regulated as a \nhazardous material and are essentially exempt \nfrom the requirements of Sections 307 and 414 \nof SBC 201. Examples of Level 2 aerosols \ninclude some hair sprays and insect repellents. \nLevel 3 aerosols include carburetor cleaner and \nother petroleum-based aerosols. \n \nWhile aerosols are defined as hazardous \nmaterials, note that they are not listed in Table \n5003.1.1(1) or Table 5003.1.1(2) [SBC 201 \nTable 307.1(1) or 307.1(2)] as having a \nmaximum allowable quantity (MAQ) per control \narea. As stated in SBC 201 Section 307.1.1, \nItem 12, a building or structure used for aerosol \nproduct storage is classified as Group S-1, \nprovided the requirements of Chapter 51 of the \ncode are satisfied. Therefore, the Group H \nclassification is not utilized since the design \nmust satisfy Chapter 51 of the code in order to \nbe in compliance. \n \nIt is important to note that, in dealing with \naerosols, the designation of “flammable” on an \naerosol can is strictly a consumer warning \nlabeling and must not be confused with the \naerosol level printed on the carton. This is \nimportant because there are instances where a \nLevel 3 aerosol product requiring the highest \nlevel of sprinkler protection will not be \nflammable for consumer use, and conversely \nthere are instances where a flammable aerosol \nmay be a Level 1 aerosol product and could \nrequire only Class III commodity protection in \naccordance with NFPA 13. \nAEROSOL PRODUCT WAREHOUSE. A \nbuilding used for warehousing aerosol products. \n❖ \nAny building used primarily for storing large \nquantities of aerosol products would be \nconsidered an aerosol warehouse and would \nbe subject to fire safety requirements that are \nconsistent with the types of aerosol products \nstored and their known hazards. Commodities \nother than aerosol products are allowed to be \nstored in an aerosol warehouse in accordance \nwith Chapter 51 (see Section 5104.4). \nAGENCY. Any emergency responder department \nwithin the jurisdiction that utilizes radio frequencies \nfor communication. This could include, but not be \nlimited to, various public safety agencies such as \nfire department, emergency medical services and \nlaw enforcement. \n❖ \nThis definition provides clarification as to the \nprimary emergency responders that are \nintended to be included in the term, but does \nnot rule out other responders who might also \nneed the use of the emergency responders \nradio coverage system (ERRCS), based on the \nneeds and policies of the adopting jurisdiction. \nAGENT. A person who shall have charge, care or \ncontrol of any structure as owner, or agent of the \nowner, or as executor, executrix, administrator, \nadministratrix, trustee or guardian of the estate of \nthe owner. Any such person representing the actual \nowner shall be bound to comply with the provisions \nof this code to the same extent as if that person was \nthe owner. \n❖ \nAn agent, for purposes of the code, is a person \nwho has full authority under the law to act for \nor represent the owner of a building subject to \nthe provisions of the code. An agent acts by the \nauthority of the person he or she represents \nand generally has the same powers as the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n52 \n \ncontainer, a propellant and a material that is \ndispensed. Aerosol products shall be classified by \nmeans of the calculation of their chemical heats of \ncombustion and shall be designated Level 1, Level \n2 or Level 3. \nLevel 1 aerosol products. Those with a total \nchemical heat of combustion that is less than or \nequal to 20 kJ/g. \nLevel 2 aerosol products. Those with a total \nchemical heat of combustion that is greater than 20 \nkJ/ g, but less than or equal to 30 kJ/g. \nLevel 3 aerosol products. Those with a total \nchemical heat of combustion that is greater than 30 \nkJ/g.",
      "commentary": "The code is intended to regulate those aerosol \nproducts that contain a flammable propellant \nsuch as butane, isobutane or propane and \ncannot be protected easily. An aerosol product \nsuch as whipped cream is a water-based \nmaterial with a nonflammable propellant \n(nitrous oxide) and would, therefore, not be \nregulated as a hazardous material. Many \naerosols are water based and, while containing \nsome flammable material, do not produce a \nthreat to standard commodity protection \nscenarios. The contents of an aerosol \ncontainer may be dispensed in the form of a \nmist, spray, foam, gel or aerated powder. \n \nBecause of the wide range of flammability of \naerosol products, a classification system was \nestablished to determine the required level of \nfire \nprotection. \nCategories \nare \ndefined \naccording to the aerosol’s chemical heat of \ncombustion expressed in kilo Joule per gram \n(kJ/g). Aerosol category classifications of \nLevels 1, 2 and 3 are used to avoid confusion \nwith flammable liquid classifications. \n \nExamples of Level 1 aerosol products are air \nfresheners, shaving gel and whipped cream. \nLevel 1 aerosols are not regulated as a \nhazardous material and are essentially exempt \nfrom the requirements of Sections 307 and 414 \nof SBC 201. Examples of Level 2 aerosols \ninclude some hair sprays and insect repellents. \nLevel 3 aerosols include carburetor cleaner and \nother petroleum-based aerosols. \n \nWhile aerosols are defined as hazardous \nmaterials, note that they are not listed in Table \n5003.1.1(1) or Table 5003.1.1(2) [SBC 201 \nTable 307.1(1) or 307.1(2)] as having a \nmaximum allowable quantity (MAQ) per control \narea. As stated in SBC 201 Section 307.1.1, \nItem 12, a building or structure used for aerosol \nproduct storage is classified as Group S-1, \nprovided the requirements of Chapter 51 of the \ncode are satisfied. Therefore, the Group H \nclassification is not utilized since the design \nmust satisfy Chapter 51 of the code in order to \nbe in compliance. \n \nIt is important to note that, in dealing with \naerosols, the designation of “flammable” on an \naerosol can is strictly a consumer warning \nlabeling and must not be confused with the \naerosol level printed on the carton. This is \nimportant because there are instances where a \nLevel 3 aerosol product requiring the highest \nlevel of sprinkler protection will not be \nflammable for consumer use, and conversely \nthere are instances where a flammable aerosol \nmay be a Level 1 aerosol product and could \nrequire only Class III commodity protection in \naccordance with NFPA 13. \nAEROSOL PRODUCT WAREHOUSE. A \nbuilding used for warehousing aerosol products.\n\n❖ Any building used primarily for storing large \nquantities of aerosol products would be \nconsidered an aerosol warehouse and would \nbe subject to fire safety requirements that are \nconsistent with the types of aerosol products \nstored and their known hazards. Commodities \nother than aerosol products are allowed to be \nstored in an aerosol warehouse in accordance \nwith Chapter 51 (see Section 5104.4). \nAGENCY. Any emergency responder department \nwithin the jurisdiction that utilizes radio frequencies \nfor communication. This could include, but not be \nlimited to, various public safety agencies such as \nfire department, emergency medical services and \nlaw enforcement.\n\n❖ This definition provides clarification as to the \nprimary emergency responders that are \nintended to be included in the term, but does \nnot rule out other responders who might also \nneed the use of the emergency responders \nradio coverage system (ERRCS), based on the \nneeds and policies of the adopting jurisdiction. \nAGENT. A person who shall have charge, care or \ncontrol of any structure as owner, or agent of the \nowner, or as executor, executrix, administrator, \nadministratrix, trustee or guardian of the estate of \nthe owner. Any such person representing the actual \nowner shall be bound to comply with the provisions \nof this code to the same extent as if that person was \nthe owner.\n\n❖ An agent, for purposes of the code, is a person \nwho has full authority under the law to act for \nor represent the owner of a building subject to \nthe provisions of the code. An agent acts by the \nauthority of the person he or she represents \nand generally has the same powers as the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1104"
    },
    {
      "page": 83,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n53 \n \nperson represented. It is commonplace for \nbuilding owners to retain the services of \nmanagement agents to conduct all affairs \npertinent to their building, including code \ncompliance. \nAGRICULTURAL BUILDING. A structure \ndesigned \nand \nconstructed \nto \nhouse \nfarm \nimplements, hay, grain, poultry, livestock or other \nhorticultural products. This structure shall not be a \nplace of human habitation or a place of employment \nwhere agricultural products are processed, treated \nor packaged, nor shall it be a place used by the \npublic. \n❖ \nThis definition is needed for the proper \napplication of the utility and miscellaneous \noccupancy group provisions. The use of the \nbuilding is quite restricted such that buildings \nthat include habitable or public spaces are not \nagricultural buildings by definition. \nAGRO-INDUSTRIAL. A facility, or portion \nthereof, \nhousing \noperations \ninvolving \nthe \ntransforming of raw agricultural products into \nintermediate or consumable products. \n❖ \nThis \ndefinition \ncoordinates \nwith \nthe \nrequirements in Chapter 28 that have been \nscoped to address facilities addressing the \ncreation of these products. Providing this \ndefinition helps to understand what types of \nfacilities are regulated by Section 2808 and \nSection 2809. \nAIRCRAFT \nMOTOR-VEHICLE \nFUEL-\nDISPENSING FACILITY. That portion of \nproperty where flammable or combustible liquids or \ngases used as motor fuels are stored and dispensed \nfrom fixed automotive-type equipment into the fuel \ntanks of aircraft. \n❖ \nSince the first edition of the code, Sections \n2003.5 and 2006.1 have required that aircraft \nmotor-vehicle fuel-dispensing facilities comply \nwith Chapter 23. This definition, in addition to \nthe scope statement in Section 2301.1, \nprovides correlation with Chapter 20, making it \nclear that Chapter 23 does, in fact, apply to \naircraft motor-vehicle fuel-dispensing facilities. \nWhile the text does not specify limitations on \nthe types of aircraft involved, the typical aircraft \nthat might be brought to a fixed fueling station \nusing equipment similar to that used at \nautomotive service stations, rather than fueling \nfrom hydrants or fuel tanker trucks that are \nused on larger aircraft, would likely be small, \ngeneral aviation-type aircraft. \nAIRCRAFT OPERATION AREA (AOA). Any \narea used or intended for use for the parking, \ntaxiing, takeoff, landing or other ground-based \naircraft activity. \n❖ \nAny area involving aircraft, whether moving or \nstationary, is known as the aircraft operating \narea. \nThis \narea \nhas \nspecial \noperating \nprocedures and hazards. \nAIR-INFLATED STRUCTURE. A structure that \nuses air-pressurized membrane beams, arches or \nother elements to enclose space. Occupants of such \na structure do not occupy the pressurized areas used \nto support the structure. \n❖ \nThis \ntype \nof \nmembrane \nstructure \nis \ncharacterized by multiple layers arranged such \nthat air-pressurized membrane beams, arches \nor similar elements are formed. These \nelements are pressurized with air and form the \nmembrane structure. Note that the occupants \nof the structure are not subjected to the \npressurized areas, because the pressurization \nis in the structural elements, not within the \nspace used by the occupants. This type of \nstructure is generally much smaller than an air-\nsupported structure and differs in that it \ndepends for support on the inflation of balloon \nlike sections over, under or around the \noccupants. The occupants normally are found \nwithin a surrounding structure consisting of \nthese inflated sections. Possibly the most \ncommon example of this kind of structure is the \n“Moonwalk” children’s entertainment structure, \nwhich has an inflated floor structure for children \nto play on and also inflated columns that \nsupport an overhead canopy and plastic mesh \nwalls. \nCommentary \nFIGURE \n202-A1 \nillustrates an air-inflated structure. \nAIRPORT. An area of land or structural surface \nthat is used, or intended for use, for the landing and \ntaking off of aircraft with an overall length greater \nthan 12000 mm and an overall exterior fuselage \nwidth greater than 2000 mm, and any appurtenant \nareas that are used or intended for use for airport \nbuildings and other airport facilities. \n❖ \nThose structures and operations included in an \nairport are terminal buildings; maintenance \nhangars; runways; taxiways; loading and \nunloading of passengers, luggage and freight; \nand control towers with all the land involved in \nperforming these functions. \nAIR-SUPPORTED \nSTRUCTURE. \nA \nstructure \nwherein the shape of the structure is attained by air \npressure, and occupants of the structure are within \nthe elevated pressure area. Air supported structures \nare of two basic types: \n❖ \nAn air-supported structure identifies those \nmembrane structures that are completely \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n53 \n \nperson represented. It is commonplace for \nbuilding owners to retain the services of \nmanagement agents to conduct all affairs \npertinent to their building, including code \ncompliance. \nAGRICULTURAL BUILDING. A structure \ndesigned \nand \nconstructed \nto \nhouse \nfarm \nimplements, hay, grain, poultry, livestock or other \nhorticultural products. This structure shall not be a \nplace of human habitation or a place of employment \nwhere agricultural products are processed, treated \nor packaged, nor shall it be a place used by the \npublic.",
      "commentary": "This definition is needed for the proper \napplication of the utility and miscellaneous \noccupancy group provisions. The use of the \nbuilding is quite restricted such that buildings \nthat include habitable or public spaces are not \nagricultural buildings by definition. \nAGRO-INDUSTRIAL. A facility, or portion \nthereof, \nhousing \noperations \ninvolving \nthe \ntransforming of raw agricultural products into \nintermediate or consumable products.\n\n❖ This \ndefinition \ncoordinates \nwith \nthe \nrequirements in Chapter 28 that have been \nscoped to address facilities addressing the \ncreation of these products. Providing this \ndefinition helps to understand what types of \nfacilities are regulated by Section 2808 and \nSection 2809. \nAIRCRAFT \nMOTOR-VEHICLE \nFUEL-\nDISPENSING FACILITY. That portion of \nproperty where flammable or combustible liquids or \ngases used as motor fuels are stored and dispensed \nfrom fixed automotive-type equipment into the fuel \ntanks of aircraft.\n\n❖ Since the first edition of the code, Sections \n2003.5 and 2006.1 have required that aircraft \nmotor-vehicle fuel-dispensing facilities comply \nwith Chapter 23. This definition, in addition to \nthe scope statement in Section 2301.1, \nprovides correlation with Chapter 20, making it \nclear that Chapter 23 does, in fact, apply to \naircraft motor-vehicle fuel-dispensing facilities. \nWhile the text does not specify limitations on \nthe types of aircraft involved, the typical aircraft \nthat might be brought to a fixed fueling station \nusing equipment similar to that used at \nautomotive service stations, rather than fueling \nfrom hydrants or fuel tanker trucks that are \nused on larger aircraft, would likely be small, \ngeneral aviation-type aircraft. \nAIRCRAFT OPERATION AREA (AOA). Any \narea used or intended for use for the parking, \ntaxiing, takeoff, landing or other ground-based \naircraft activity.\n\n❖ Any area involving aircraft, whether moving or \nstationary, is known as the aircraft operating \narea. \nThis \narea \nhas \nspecial \noperating \nprocedures and hazards. \nAIR-INFLATED STRUCTURE. A structure that \nuses air-pressurized membrane beams, arches or \nother elements to enclose space. Occupants of such \na structure do not occupy the pressurized areas used \nto support the structure.\n\n❖ This \ntype \nof \nmembrane \nstructure \nis \ncharacterized by multiple layers arranged such \nthat air-pressurized membrane beams, arches \nor similar elements are formed. These \nelements are pressurized with air and form the \nmembrane structure. Note that the occupants \nof the structure are not subjected to the \npressurized areas, because the pressurization \nis in the structural elements, not within the \nspace used by the occupants. This type of \nstructure is generally much smaller than an air-\nsupported structure and differs in that it \ndepends for support on the inflation of balloon \nlike sections over, under or around the \noccupants. The occupants normally are found \nwithin a surrounding structure consisting of \nthese inflated sections. Possibly the most \ncommon example of this kind of structure is the \n“Moonwalk” children’s entertainment structure, \nwhich has an inflated floor structure for children \nto play on and also inflated columns that \nsupport an overhead canopy and plastic mesh \nwalls. \nCommentary \nFIGURE \n202-A1 \nillustrates an air-inflated structure. \nAIRPORT. An area of land or structural surface \nthat is used, or intended for use, for the landing and \ntaking off of aircraft with an overall length greater \nthan 12000 mm and an overall exterior fuselage \nwidth greater than 2000 mm, and any appurtenant \nareas that are used or intended for use for airport \nbuildings and other airport facilities.\n\n❖ Those structures and operations included in an \nairport are terminal buildings; maintenance \nhangars; runways; taxiways; loading and \nunloading of passengers, luggage and freight; \nand control towers with all the land involved in \nperforming these functions. \nAIR-SUPPORTED \nSTRUCTURE. \nA \nstructure \nwherein the shape of the structure is attained by air \npressure, and occupants of the structure are within \nthe elevated pressure area. Air supported structures \nare of two basic types:\n\n❖ An air-supported structure identifies those \nmembrane structures that are completely \n-",
      "chapter_id": "ch2",
      "section_id": "sec2808"
    },
    {
      "page": 84,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n54 \n \npressurized for the purposes of supporting the \nmembrane covering. Most “domed” sports \narenas use air pressure within the structure to \nsupport \nthe \nmembrane \ncovering. \nThe \nmembrane covering can consist of one layer or \nmultiple layers; thus, air-supported structures \nare classified as either “single skin” or “double \nskin.” \nCommentary \nFIGURE \n202-A2 \nillustrates an air-supported structure. \nDouble skin. Similar to a single skin, but with an \nattached liner that is separated from the outer skin \nand provides an airspace which serves for \ninsulation, acoustic, aesthetic or similar purposes. \n❖ \nA double-skin, air-supported structure contains \nmultiple layers of membrane sheathing. The \nmembranes are usually separated by enough \ndistance to allow for pressurized air or other \nmaterials to be inserted between the plies. The \npressurized air or other materials usually serve \nto increase the insulating and acoustical \nproperties. \nSingle skin. Where there is only the single outer \nskin and the air pressure is directly against that skin. \n❖ \nA single-skin, air-supported structure consists \nof just one membrane covering that is directly \nsupported by the interior pressurized air. No \nother membranes are provided for insulating or \nacoustical purposes. If the membrane covering \nconsists of several laminated plies, such an \narrangement is still considered a single-skin,  \nAISLE. An unenclosed exit access component that \ndefines and provides a path of egress travel. \n❖ \nAisles and aisle accessways are both utilized \nas part of the means of egress in facilities \nwhere tables, seats, displays or other furniture \nmay limit the path of travel. The aisle \naccessways lead to the main aisles that lead to \nthe exits from the space and building (see \nCommentary Figure 202-A3). While both may \nresult in a confined path of travel, an aisle is an \nunenclosed component, while a corridor would \nbe an enclosed component of the means of \negress. See Sections 1018 and 1030 for \nrequirements for aisles. \nAISLE ACCESSWAY. That portion of an exit \naccess that leads to an aisle. \n❖ \nAs illustrated in Commentary Figure 202-A3, \nan aisle accessway is intended for one-way \ntravel or limited two-way travel. The space \nbetween tables, seats, displays or other \nfurniture (i.e., aisle accessway) utilized for \nmeans of egress will lead to a main aisle. See \nSections 1018 and 1030 for requirements for \naisle accessways. \n \nALARM, NUISANCE. See “Nuisance alarm.” \nALARM DEVICE, MULTIPLE STATION. See \n“Multiple-station alarm device.” \nALARM NOTIFICATION APPLIANCE. A fire \nalarm system component such as a bell, horn, \nspeaker, light or text display that provides audible, \ntactile or visible outputs, or any combination \nthereof. See also “Audible alarm notification \nappliance” \nor \n“Visible \nalarm \nnotification \nappliance.” \n❖ \nThe code requires that fire alarm systems be \nequipped with approved alarm notification \nappliances so that in an emergency, the fire \nalarm system will notify the occupants of the \nneed for evacuation or implementation of the \nfire emergency plan. Alarm notification devices \nrequired by the code are of two general types: \nvisible and audible. Except for emergency \nvoice/alarm communication systems, once the \nfire alarm system has been activated, all visible \nand \naudible \ncommunication \nalarms \nare \nrequired to activate. Emergency voice/alarm \ncommunication systems are special signaling \nsystems that are activated selectively in \nresponse to specific emergency conditions but \nhave the capability to be activated throughout \nthe building if necessary. \n  \nALARM SIGNAL. A signal indicating an \nemergency requiring immediate action, such as a \nsignal indicative of fire. \n❖ \nThis is a general term for all types of \nsupervisory and trouble signals. An example \nwould be a supervisory (tamper) switch on a \nsprinkler control valve. It could also be the \nresponse to a specific device that is not part of \nthe alarm notification system but causes a \nspecific function, such as a smoke detector for \nelevator recall. The activation of the device \ndoes not necessarily indicate that there is a fire; \nhowever, the level of protection may have been \ncompromised (see also the definitions of “Fire \nalarm signal” and “Supervisory signal”). \nALARM \nVERIFICATION \nFEATURE. \nA \nfeature of automatic fire detection and alarm \nsystems to reduce unwanted alarms wherein smoke \ndetectors report alarm conditions for a minimum \nperiod of time, or confirm alarm conditions within \na given time period, after being automatically reset, \nin order to be accepted as a valid alarm-initiation \nsignal. \n❖ \nFalse fire (evacuation) alarms are a nuisance. \nFor this reason the code specifies that alarms \nactivated by smoke detectors are not to be \nsounded until the alarm signal is verified by \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n54 \n \npressurized for the purposes of supporting the \nmembrane covering. Most “domed” sports \narenas use air pressure within the structure to \nsupport \nthe \nmembrane \ncovering. \nThe \nmembrane covering can consist of one layer or \nmultiple layers; thus, air-supported structures \nare classified as either “single skin” or “double \nskin.” \nCommentary \nFIGURE \n202-A2 \nillustrates an air-supported structure. \nDouble skin. Similar to a single skin, but with an \nattached liner that is separated from the outer skin \nand provides an airspace which serves for \ninsulation, acoustic, aesthetic or similar purposes.",
      "commentary": "A double-skin, air-supported structure contains \nmultiple layers of membrane sheathing. The \nmembranes are usually separated by enough \ndistance to allow for pressurized air or other \nmaterials to be inserted between the plies. The \npressurized air or other materials usually serve \nto increase the insulating and acoustical \nproperties. \nSingle skin. Where there is only the single outer \nskin and the air pressure is directly against that skin.\n\n❖ A single-skin, air-supported structure consists \nof just one membrane covering that is directly \nsupported by the interior pressurized air. No \nother membranes are provided for insulating or \nacoustical purposes. If the membrane covering \nconsists of several laminated plies, such an \narrangement is still considered a single-skin,  \nAISLE. An unenclosed exit access component that \ndefines and provides a path of egress travel.\n\n❖ Aisles and aisle accessways are both utilized \nas part of the means of egress in facilities \nwhere tables, seats, displays or other furniture \nmay limit the path of travel. The aisle \naccessways lead to the main aisles that lead to \nthe exits from the space and building (see \nCommentary Figure 202-A3). While both may \nresult in a confined path of travel, an aisle is an \nunenclosed component, while a corridor would \nbe an enclosed component of the means of \negress. See Sections 1018 and 1030 for \nrequirements for aisles. \nAISLE ACCESSWAY. That portion of an exit \naccess that leads to an aisle.\n\n❖ As illustrated in Commentary Figure 202-A3, \nan aisle accessway is intended for one-way \ntravel or limited two-way travel. The space \nbetween tables, seats, displays or other \nfurniture (i.e., aisle accessway) utilized for \nmeans of egress will lead to a main aisle. See \nSections 1018 and 1030 for requirements for \naisle accessways. \n \nALARM, NUISANCE. See “Nuisance alarm.” \nALARM DEVICE, MULTIPLE STATION. See \n“Multiple-station alarm device.” \nALARM NOTIFICATION APPLIANCE. A fire \nalarm system component such as a bell, horn, \nspeaker, light or text display that provides audible, \ntactile or visible outputs, or any combination \nthereof. See also “Audible alarm notification \nappliance” \nor \n“Visible \nalarm \nnotification \nappliance.”\n\n❖ The code requires that fire alarm systems be \nequipped with approved alarm notification \nappliances so that in an emergency, the fire \nalarm system will notify the occupants of the \nneed for evacuation or implementation of the \nfire emergency plan. Alarm notification devices \nrequired by the code are of two general types: \nvisible and audible. Except for emergency \nvoice/alarm communication systems, once the \nfire alarm system has been activated, all visible \nand \naudible \ncommunication \nalarms \nare \nrequired to activate. Emergency voice/alarm \ncommunication systems are special signaling \nsystems that are activated selectively in \nresponse to specific emergency conditions but \nhave the capability to be activated throughout \nthe building if necessary. \n  \nALARM SIGNAL. A signal indicating an \nemergency requiring immediate action, such as a \nsignal indicative of fire.\n\n❖ This is a general term for all types of \nsupervisory and trouble signals. An example \nwould be a supervisory (tamper) switch on a \nsprinkler control valve. It could also be the \nresponse to a specific device that is not part of \nthe alarm notification system but causes a \nspecific function, such as a smoke detector for \nelevator recall. The activation of the device \ndoes not necessarily indicate that there is a fire; \nhowever, the level of protection may have been \ncompromised (see also the definitions of “Fire \nalarm signal” and “Supervisory signal”). \nALARM \nVERIFICATION \nFEATURE. \nA \nfeature of automatic fire detection and alarm \nsystems to reduce unwanted alarms wherein smoke \ndetectors report alarm conditions for a minimum \nperiod of time, or confirm alarm conditions within \na given time period, after being automatically reset, \nin order to be accepted as a valid alarm-initiation \nsignal.\n\n❖ False fire (evacuation) alarms are a nuisance. \nFor this reason the code specifies that alarms \nactivated by smoke detectors are not to be \nsounded until the alarm signal is verified by \n-",
      "chapter_id": "ch2",
      "section_id": "sec2808"
    },
    {
      "page": 85,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n55 \n \ncross-zoned detectors in a single protected \narea or by system features that will retard the \nalarm until the signal is determined to be valid. \nValid alarm initiation signals can be determined \nby detectors that report alarm conditions for a \nminimum period of time or that, after being \nreset, continue to report an alarm condition. \nThe alarm verification feature may not retard \nsignal activation for a period of more than 60 \nseconds and must not apply to alarm initiating \ndevices other than smoke detectors (which \nmay be connected to the same circuit). Alarm \nverification is not the same as personal \nfeatures that delay an alarm signal for more \nthan 1 minute and that are allowed only where \nspecifically permitted by the Fire official. \nALCOHOL-BASED HAND RUB. An alcohol-\ncontaining preparation designed for application to \nthe hands for reducing the number of viable \nmicroorganisms on the hands and containing \nethanol or isopropanol in an amount not exceeding \n95-percent by volume. \n❖ \nAlcohol-based hand rub solutions are typically \npackaged in pump bottles or non-refillable soft \nbladders for insertion into a wall-mounted \npump dispenser. They are typically closed to \nthe atmosphere with no mixing or refilling of \ncontainers, which makes the ignition of fugitive \nvapors very unlikely. See the commentary to \nSections 5705.5 and 5705.5.1 for further \ninformation. As part of ongoing research to \ncontrol the outbreak of multiple-drug resistant \nbacteria, \nsuch \nas \nmethicillin-resistant \nStaphylococcus \naureus \n(MRSA) \nand \nvancoymin-resistant Enterococcus (VRE) and \nsimilar “super bugs,” which are highly resistant \nto antibiotics, the U.S. Centers for Disease \nControl \n(CDC) \nand \nFood \nand \nDrug \nAdministration (FDA) have continued to study \nthe performance of alcohol-based hand rubs. \nAs a result of their research, both agencies now \nrecommend that the concentration of ethanol \nor isopropanol in alcohol-based hand rubs be \nincreased to 95 percent by volume. The \nresearch \nfound \nthat \na \nhigher \nalcohol \nconcentration offers much more virucidal \nactivity when compared to alcohol-based hand \nrubs formulated with 70-percent alcohol by \nvolume. To help protect health care workers, \nhospital patients and long-term care residents \nagainst health care acquired infections, the \ndefinition of 11 alcohol-based hand rubs has \nbeen revised to increase the permissible \nvolume of ethyl or isopropyl alcohol from 70 to \n95 percent. It should be noted that alcohol-\nbased \nhand \nrubs \nformulated \nat \nthis \nconcentration are classified as Class IB \nflammable liquids. \n \nBecause of the increased volume of alcohol in \nalcohol-based hand rubs and to supplement the \noriginal fire test and modeling findings, the heat \nrelease rate and burning time of 95-percent \nethanol were calculated using formulae found \nin the SFPE Handbook of Fire Protection \nEngineering and compared to weaker solutions \nfound in older alcohol-based hand rubs. The \ncalculations confirmed that 95-percent ethanol \nwill exhibit the highest heat release (282 kW) \nwhen compared to more dilute ethanol/water \nsolutions (146-240 kW) but exhibited the \nshortest duration pool fire (83 seconds versus \n95 to 119 seconds) because the lack of water \nallowed quicker volatilization of the fuel. \nALCOHOL-BLENDED \nFUELS. \nFlammable \nliquids consisting of greater than 10 percent, by \nvolume, ethanol or other alcohols blended with \ngasoline. \n❖ \nAlcohols are polar compounds that exhibit \nincreased moisture absorption, water solubility, \npolar solvency and solution conductivity \nrelative to gasoline. Alcohol-gasoline blended \nfuels have unique properties that may affect \ndispensing equipment and hardware material \ncompatibility and fire response. The most \ncommon alcohol blended fuel is E85, which \nconsists of nominally 85-percent ethanol and \n15-percent unleaded gasoline. The blending is \nusually done at the processing plant or may be \naccomplished by filling the delivery tanker with \nthe designated percentage of each fuel. In cold \nclimates, the fuel blend may include more \ngasoline to improve vehicle performance. The \nproperties of E85 are listed in Commentary \nFigure 202-A4. Ethanol is a flammable, \ncolorless liquid with a faint alcohol odor. The \ncolor of ethanol fuel blends depends on the \ncolor of the gasoline in the blend. Blends may \nalso have a gasoline-like odor. See the \ncommentary to Section 2306.8 for a more \ndetailed discussion of the hazards presented \nby these alternative fuels. \nALTERATION. Any construction or renovation to \nan existing structure other than a repair or addition. \n❖ \nThe \ncode utilizes \nthis \nterm \nto reflect \nconstruction \noperations \nintended \nfor \nan \nexisting building but not within the scope of an \naddition or repair [see the definitions of \n“Addition” and “Repair” in SBC 901). (see SBC \n201 Section 101.4.7 for a reference to SBC \n901) \nALTERNATING TREAD DEVICE. A device that has \na series of steps between 50 and 70 degrees from \nhorizontal, usually attached to a center support rail \nin an alternating manner so that the user does not \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n55 \n \ncross-zoned detectors in a single protected \narea or by system features that will retard the \nalarm until the signal is determined to be valid. \nValid alarm initiation signals can be determined \nby detectors that report alarm conditions for a \nminimum period of time or that, after being \nreset, continue to report an alarm condition. \nThe alarm verification feature may not retard \nsignal activation for a period of more than 60 \nseconds and must not apply to alarm initiating \ndevices other than smoke detectors (which \nmay be connected to the same circuit). Alarm \nverification is not the same as personal \nfeatures that delay an alarm signal for more \nthan 1 minute and that are allowed only where \nspecifically permitted by the Fire official. \nALCOHOL-BASED HAND RUB. An alcohol-\ncontaining preparation designed for application to \nthe hands for reducing the number of viable \nmicroorganisms on the hands and containing \nethanol or isopropanol in an amount not exceeding \n95-percent by volume.",
      "commentary": "Alcohol-based hand rub solutions are typically \npackaged in pump bottles or non-refillable soft \nbladders for insertion into a wall-mounted \npump dispenser. They are typically closed to \nthe atmosphere with no mixing or refilling of \ncontainers, which makes the ignition of fugitive \nvapors very unlikely. See the commentary to \nSections 5705.5 and 5705.5.1 for further \ninformation. As part of ongoing research to \ncontrol the outbreak of multiple-drug resistant \nbacteria, \nsuch \nas \nmethicillin-resistant \nStaphylococcus \naureus \n(MRSA) \nand \nvancoymin-resistant Enterococcus (VRE) and \nsimilar “super bugs,” which are highly resistant \nto antibiotics, the U.S. Centers for Disease \nControl \n(CDC) \nand \nFood \nand \nDrug \nAdministration (FDA) have continued to study \nthe performance of alcohol-based hand rubs. \nAs a result of their research, both agencies now \nrecommend that the concentration of ethanol \nor isopropanol in alcohol-based hand rubs be \nincreased to 95 percent by volume. The \nresearch \nfound \nthat \na \nhigher \nalcohol \nconcentration offers much more virucidal \nactivity when compared to alcohol-based hand \nrubs formulated with 70-percent alcohol by \nvolume. To help protect health care workers, \nhospital patients and long-term care residents \nagainst health care acquired infections, the \ndefinition of 11 alcohol-based hand rubs has \nbeen revised to increase the permissible \nvolume of ethyl or isopropyl alcohol from 70 to \n95 percent. It should be noted that alcohol-\nbased \nhand \nrubs \nformulated \nat \nthis \nconcentration are classified as Class IB \nflammable liquids. \n \nBecause of the increased volume of alcohol in \nalcohol-based hand rubs and to supplement the \noriginal fire test and modeling findings, the heat \nrelease rate and burning time of 95-percent \nethanol were calculated using formulae found \nin the SFPE Handbook of Fire Protection \nEngineering and compared to weaker solutions \nfound in older alcohol-based hand rubs. The \ncalculations confirmed that 95-percent ethanol \nwill exhibit the highest heat release (282 kW) \nwhen compared to more dilute ethanol/water \nsolutions (146-240 kW) but exhibited the \nshortest duration pool fire (83 seconds versus \n95 to 119 seconds) because the lack of water \nallowed quicker volatilization of the fuel. \nALCOHOL-BLENDED \nFUELS. \nFlammable \nliquids consisting of greater than 10 percent, by \nvolume, ethanol or other alcohols blended with \ngasoline.\n\n❖ Alcohols are polar compounds that exhibit \nincreased moisture absorption, water solubility, \npolar solvency and solution conductivity \nrelative to gasoline. Alcohol-gasoline blended \nfuels have unique properties that may affect \ndispensing equipment and hardware material \ncompatibility and fire response. The most \ncommon alcohol blended fuel is E85, which \nconsists of nominally 85-percent ethanol and \n15-percent unleaded gasoline. The blending is \nusually done at the processing plant or may be \naccomplished by filling the delivery tanker with \nthe designated percentage of each fuel. In cold \nclimates, the fuel blend may include more \ngasoline to improve vehicle performance. The \nproperties of E85 are listed in Commentary \nFigure 202-A4. Ethanol is a flammable, \ncolorless liquid with a faint alcohol odor. The \ncolor of ethanol fuel blends depends on the \ncolor of the gasoline in the blend. Blends may \nalso have a gasoline-like odor. See the \ncommentary to Section 2306.8 for a more \ndetailed discussion of the hazards presented \nby these alternative fuels. \nALTERATION. Any construction or renovation to \nan existing structure other than a repair or addition.\n\n❖ The \ncode utilizes \nthis \nterm \nto reflect \nconstruction \noperations \nintended \nfor \nan \nexisting building but not within the scope of an \naddition or repair [see the definitions of \n“Addition” and “Repair” in SBC 901). (see SBC \n201 Section 101.4.7 for a reference to SBC \n901) \nALTERNATING TREAD DEVICE. A device that has \na series of steps between 50 and 70 degrees from \nhorizontal, usually attached to a center support rail \nin an alternating manner so that the user does not \n-",
      "chapter_id": "ch2",
      "section_id": "sec2808"
    },
    {
      "page": 86,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n56 \n \nhave both feet on the same level at the same time. \n❖ \nAn alternating tread device is commonly used \nin areas that would otherwise be provided with \na ladder where there is not adequate space for \na full stairway. Where these devices are \npermitted is specifically listed (e.g., Section \n1006.2.2.1). The device is used extensively in \nindustrial facilities for worker access to \nplatforms or equipment. Requirements are \nfound in SECTION 1011. \nAMBULATORY CARE FACILITY. Buildings or \nportions thereof used to provide medical, surgical, \npsychiatric, nursing or similar care on a less-than-24-\nhour basis to persons who are rendered incapable of self-\npreservation by the services provided or staff has \naccepted responsibility for care recipients already \nincapable. \n❖ \nThe code provides different requirements for \noutpatient clinics, ambulatory care facilities and \nhospitals. Ambulatory care facilities, while still \nclassified as a Group B occupancy, have \nadditional standards above those of an \noutpatient clinic because its care recipients are \ntemporarily unable to respond to emergencies \ndue to treatment processes or staff has taken \ncharge of a person who cannot self-evacuate \n(see commentary, SBC 201 Section 422 and \nthe \ndefinition \nof \n“Incapable \nof \nself-\npreservation”). \nAmbulatory \ncare \nfacilities \ninclude day surgery centers and similar \nfacilities where care recipients may receive \nfairly intensive treatment, but do not stay at the \nfacility more than a few hours. If patients are \nreceiving care on a 24-hour basis, such \nfacilities would be defined as hospitals (see \ndefinition, “24-hour basis”). \nAMMONIUM NITRATE. A chemical compound \nrepresented by the formula NH4NO3. \n❖ \nAmmonium nitrate is a fairly simple compound \n(NH4NO3) but one that has an extremely \ncomplex set of reactions in a fire. The history of \nammonium nitrate has been marked by major \nfires and explosions. Certain characteristics \nhave caused or contributed to these fires and \nexplosions. \nThe \nfollowing \nproperties \nof \nammonium nitrate are similar to those of other \nnitrates: (1) it is an oxidizing agent—it contains \navailable oxygen that can make ignition easier \nand cause a fire to burn with surprising \nintensity; (2) it is hygroscopic—absorbing \nmoisture from the air or from substances it \ntouches and (3) it is deliquescent—as it \nabsorbs moisture, a portion will liquefy and \nnearby combustibles can become impregnated \nwith an oxidizing salt. \nANNUNCIATOR. A unit containing one or more \nindicator lamps, alphanumeric displays or other \nequivalent means in which each indication provides \nstatus information about a circuit, condition or \nlocation. \n❖ \nThis refers to the panel that displays the status \nof the monitored fire protection systems and \ndevices. It is not the fire alarm control unit; \nhowever, the control panel may function as an \nannunciator. \n  \nAPPROVED. Acceptable to the Fire official. \n❖ \nAs related to the process of acceptance of \nbuilding \ninstallations, \nincluding \nmaterials, \nequipment and construction systems, this \ndefinition identifies where the ultimate authority \nrests. Whenever this term is used, it intends \nthat only the enforcing authority can accept a \nspecific installation or component as complying \nwith the code. For SBC 201 and SBC \n1101/1102, the “fire official” is identified as the \nperson \nresponsible \nfor \nadministering \nits \nprovisions. For SBC 801, the “Fire official” is \nidentified as the person responsible for \nadministering SBC 801 provisions. \nAREA, BUILDING. The area included within \nsurrounding exterior walls (or exterior walls and \nfire walls) exclusive of vent shafts and courts. Areas \nof the building not provided with surrounding walls \nshall be included in the building area if such areas \nare included within the horizontal projection of the \nroof or floor above. \n❖ \nAllowable building areas (as established by the \nprovisions of Chapter 5 and SBC 201 Table \n506.2) are a function of the potential fire hazard \nand the level of fire endurance of the building’s \nstructural elements, as defined by the types of \nconstruction in SBC 201 Chapter 6. A building \narea is the “footprint” of the building; that is, the \narea measured within the perimeter formed by \nthe inside surface of the exterior walls. This \nexcludes spaces that are inside this perimeter \nand open to the outside atmosphere at the top, \nsuch as open shafts and courts (see SBC 201 \nSection 1205). Where a portion of the building \nhas no exterior walls, the area regulated by \nSBC 201 Chapter 5 is defined by the projection \nof the roof or floor above [see SBC 201 \nCommentary \nFigure \n202(5)]. \nThe \nroof \noverhang on portions of a building where there \nare exterior enclosure walls does not add to the \nbuilding area because the area is defined by \nexterior walls. \nAREA OF REFUGE. An area where persons \nunable to use stairways can remain temporarily to \nawait instructions or assistance during emergency \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n56 \n \nhave both feet on the same level at the same time.",
      "commentary": "An alternating tread device is commonly used \nin areas that would otherwise be provided with \na ladder where there is not adequate space for \na full stairway. Where these devices are \npermitted is specifically listed (e.g., Section \n1006.2.2.1). The device is used extensively in \nindustrial facilities for worker access to \nplatforms or equipment. Requirements are \nfound in SECTION 1011. \nAMBULATORY CARE FACILITY. Buildings or \nportions thereof used to provide medical, surgical, \npsychiatric, nursing or similar care on a less-than-24-\nhour basis to persons who are rendered incapable of self-\npreservation by the services provided or staff has \naccepted responsibility for care recipients already \nincapable.\n\n❖ The code provides different requirements for \noutpatient clinics, ambulatory care facilities and \nhospitals. Ambulatory care facilities, while still \nclassified as a Group B occupancy, have \nadditional standards above those of an \noutpatient clinic because its care recipients are \ntemporarily unable to respond to emergencies \ndue to treatment processes or staff has taken \ncharge of a person who cannot self-evacuate \n(see commentary, SBC 201 Section 422 and \nthe \ndefinition \nof \n“Incapable \nof \nself-\npreservation”). \nAmbulatory \ncare \nfacilities \ninclude day surgery centers and similar \nfacilities where care recipients may receive \nfairly intensive treatment, but do not stay at the \nfacility more than a few hours. If patients are \nreceiving care on a 24-hour basis, such \nfacilities would be defined as hospitals (see \ndefinition, “24-hour basis”). \nAMMONIUM NITRATE. A chemical compound \nrepresented by the formula NH4NO3.\n\n❖ Ammonium nitrate is a fairly simple compound \n(NH4NO3) but one that has an extremely \ncomplex set of reactions in a fire. The history of \nammonium nitrate has been marked by major \nfires and explosions. Certain characteristics \nhave caused or contributed to these fires and \nexplosions. \nThe \nfollowing \nproperties \nof \nammonium nitrate are similar to those of other \nnitrates: (1) it is an oxidizing agent—it contains \navailable oxygen that can make ignition easier \nand cause a fire to burn with surprising \nintensity; (2) it is hygroscopic—absorbing \nmoisture from the air or from substances it \ntouches and (3) it is deliquescent—as it \nabsorbs moisture, a portion will liquefy and \nnearby combustibles can become impregnated \nwith an oxidizing salt. \nANNUNCIATOR. A unit containing one or more \nindicator lamps, alphanumeric displays or other \nequivalent means in which each indication provides \nstatus information about a circuit, condition or \nlocation.\n\n❖ This refers to the panel that displays the status \nof the monitored fire protection systems and \ndevices. It is not the fire alarm control unit; \nhowever, the control panel may function as an \nannunciator. \n  \nAPPROVED. Acceptable to the Fire official.\n\n❖ As related to the process of acceptance of \nbuilding \ninstallations, \nincluding \nmaterials, \nequipment and construction systems, this \ndefinition identifies where the ultimate authority \nrests. Whenever this term is used, it intends \nthat only the enforcing authority can accept a \nspecific installation or component as complying \nwith the code. For SBC 201 and SBC \n1101/1102, the “fire official” is identified as the \nperson \nresponsible \nfor \nadministering \nits \nprovisions. For SBC 801, the “Fire official” is \nidentified as the person responsible for \nadministering SBC 801 provisions. \nAREA, BUILDING. The area included within \nsurrounding exterior walls (or exterior walls and \nfire walls) exclusive of vent shafts and courts. Areas \nof the building not provided with surrounding walls \nshall be included in the building area if such areas \nare included within the horizontal projection of the \nroof or floor above.\n\n❖ Allowable building areas (as established by the \nprovisions of Chapter 5 and SBC 201 Table \n506.2) are a function of the potential fire hazard \nand the level of fire endurance of the building’s \nstructural elements, as defined by the types of \nconstruction in SBC 201 Chapter 6. A building \narea is the “footprint” of the building; that is, the \narea measured within the perimeter formed by \nthe inside surface of the exterior walls. This \nexcludes spaces that are inside this perimeter \nand open to the outside atmosphere at the top, \nsuch as open shafts and courts (see SBC 201 \nSection 1205). Where a portion of the building \nhas no exterior walls, the area regulated by \nSBC 201 Chapter 5 is defined by the projection \nof the roof or floor above [see SBC 201 \nCommentary \nFigure \n202(5)]. \nThe \nroof \noverhang on portions of a building where there \nare exterior enclosure walls does not add to the \nbuilding area because the area is defined by \nexterior walls. \nAREA OF REFUGE. An area where persons \nunable to use stairways can remain temporarily to \nawait instructions or assistance during emergency \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 87,
