      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n57 \n \nevacuation. \n❖ \nThe area of refuge is a temporary waiting area \nused during emergency evacuations for \npersons who are unable to exit the building \nusing the stairways. The fire safety plans (in \naccordance with Section 404) include the \nlocations of areas of refuge so that the fire \ndepartment will know where people may be \nwaiting for rescue assistance. See Section \n1009for where areas of refuge are required at \nstairways and elevators. Areas of refuge have \nrequirements for separation, size, signage, \ninstructional \ninformation \nand \ntwo \nway \ncommunication systems. \nARRAY. \nThe \nconfiguration \nof \nstorage. \nCharacteristics considered in defining an array \ninclude the type of packaging, flue spaces, height of \nstorage and compactness of storage. \n❖ \nThis term defines the configuration of storage, \nwith its essential components being the \nmanner in which the commodity is packaged \n(stored either in piled formation or on a rack \nstorage system); the amount of flue space \nbetween formations of the commodity; height, \nwidth and length of any one array and \ncompactness. \nARRAY, CLOSED. A storage configuration \nhaving a 150 mm or smaller width vertical flue \nspace that restricts air movement through the stored \ncommodity. \n❖ \nThe term “closed array” was effectively defined \nas the result of a number of fire tests. These \ntests were conducted with the sample test \nassembly array employing 150 mm-wide \nlongitudinal flues and no transverse flues. \nATRIUM. An opening connecting two or more \nstories other than enclosed stairways, elevators, \nhoistways, escalators, plumbing, electrical, air-\nconditioning or other equipment, which is closed at \nthe top and not defined as a mall. Stories, as used in \nthis definition, do not include balconies within \nassembly groups or mezzanines that comply with \nSection 505 of SBC 201. \n❖ \nThis definition identifies that an atrium is a floor \nopening or a series of floor openings \nconnecting the environments of adjacent \nstories, depending on the occupancy of the \nbuilding—typically three stories. Group I-2 and \nI-3 occupancies are limited to two stories \nbecause these facilities typically use smoke \ncompartments and a defend-in-place strategy \nfor fire protection. An atrium can include \nelevators and open stairways. Such elements \nwould need to be entirely within the atrium to \nmeet the separation requirements found in \nSBC 201 Section 404.6. An atrium is not \ndefined by size or use. A series of floor \nopenings that are enclosed with exterior walls, \nyet open at the roof, would be considered a \ncourt and would be exempt from the \nrequirements of SBC 201 Section 404. \nBalconies \nassociated \nwith \nassembly \noccupancies \nand \nmezzanines \nare \nnot \nconsidered individual stories that would \ncontribute to the classification of a space as an \natrium. \nATTIC. The space between the ceiling framing of \nthe top story and the underside of the roof. \n❖ \nThis definition identifies the portion of a \nbuilding or structure that must meet the \nrequirements specific to attics, such as \nventilation (see SBC 201 Section 1202) and \ndraftstopping (see SBC 201 Section 718). \nAdditionally, \nSBC \n201 \nhas \naccess \nrequirements (see SBC 201 Section 1209) and \nuniformly distributed live load requirements \n(see SBC 201 Table 1607.1) for attics. An attic \nis considered the space or area located \nimmediately below the roof sheathing within \nthe roof framing system of a building. Pitched \nroof systems, such as gabled, hip, sawtoothed \nor curved roofs, all create spaces between the \nroof sheathing and ceiling membrane, which \nare considered attics. \nAUDIBLE ALARM NOTIFICATION APPLIANCE. \nA notification appliance that alerts by the sense of \nhearing. \n❖ \nAudible alarms that are part of a fire alarm \nsystem must be loud enough to be heard in \nevery occupied space of a building. Section \n907.5.2.1.1 prescribes the minimum sound \npressure level for all audible alarm notification \nappliances depending on the occupancy of the \nbuilding and the function of the space. \nAUTOMATED RACK STORAGE. Automated \nrack storage is a stocking method whereby the \nmovement of pallets, products, apparatus or \nsystems are automatically controlled by mechanical \nor electronic devices. \n❖ \nThis definition of automated rack storage \nsystems applies to storage and retrieval \nsystems designed for movement of palletized \nloads \ncommonly \nused \nin \nwarehouses \ncontaining extra-high-rack storage of Class I-IV \ncommodities over 12 m in height or high-hazard \ncommodities over 9 m in height. Conventional \nmaterial handling equipment such as forklifts \ngenerally cannot be used above this height to \nsafely retrieve or store palletized loads. It is not \nuncommon for these systems to be used in \nbuildings with roof heights over 30 m. NFPA 13 \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n57 \n \nevacuation.",
      "commentary": "The area of refuge is a temporary waiting area \nused during emergency evacuations for \npersons who are unable to exit the building \nusing the stairways. The fire safety plans (in \naccordance with Section 404) include the \nlocations of areas of refuge so that the fire \ndepartment will know where people may be \nwaiting for rescue assistance. See Section \n1009for where areas of refuge are required at \nstairways and elevators. Areas of refuge have \nrequirements for separation, size, signage, \ninstructional \ninformation \nand \ntwo \nway \ncommunication systems. \nARRAY. \nThe \nconfiguration \nof \nstorage. \nCharacteristics considered in defining an array \ninclude the type of packaging, flue spaces, height of \nstorage and compactness of storage.\n\n❖ This term defines the configuration of storage, \nwith its essential components being the \nmanner in which the commodity is packaged \n(stored either in piled formation or on a rack \nstorage system); the amount of flue space \nbetween formations of the commodity; height, \nwidth and length of any one array and \ncompactness. \nARRAY, CLOSED. A storage configuration \nhaving a 150 mm or smaller width vertical flue \nspace that restricts air movement through the stored \ncommodity.\n\n❖ The term “closed array” was effectively defined \nas the result of a number of fire tests. These \ntests were conducted with the sample test \nassembly array employing 150 mm-wide \nlongitudinal flues and no transverse flues. \nATRIUM. An opening connecting two or more \nstories other than enclosed stairways, elevators, \nhoistways, escalators, plumbing, electrical, air-\nconditioning or other equipment, which is closed at \nthe top and not defined as a mall. Stories, as used in \nthis definition, do not include balconies within \nassembly groups or mezzanines that comply with \nSection 505 of SBC 201.\n\n❖ This definition identifies that an atrium is a floor \nopening or a series of floor openings \nconnecting the environments of adjacent \nstories, depending on the occupancy of the \nbuilding—typically three stories. Group I-2 and \nI-3 occupancies are limited to two stories \nbecause these facilities typically use smoke \ncompartments and a defend-in-place strategy \nfor fire protection. An atrium can include \nelevators and open stairways. Such elements \nwould need to be entirely within the atrium to \nmeet the separation requirements found in \nSBC 201 Section 404.6. An atrium is not \ndefined by size or use. A series of floor \nopenings that are enclosed with exterior walls, \nyet open at the roof, would be considered a \ncourt and would be exempt from the \nrequirements of SBC 201 Section 404. \nBalconies \nassociated \nwith \nassembly \noccupancies \nand \nmezzanines \nare \nnot \nconsidered individual stories that would \ncontribute to the classification of a space as an \natrium. \nATTIC. The space between the ceiling framing of \nthe top story and the underside of the roof.\n\n❖ This definition identifies the portion of a \nbuilding or structure that must meet the \nrequirements specific to attics, such as \nventilation (see SBC 201 Section 1202) and \ndraftstopping (see SBC 201 Section 718). \nAdditionally, \nSBC \n201 \nhas \naccess \nrequirements (see SBC 201 Section 1209) and \nuniformly distributed live load requirements \n(see SBC 201 Table 1607.1) for attics. An attic \nis considered the space or area located \nimmediately below the roof sheathing within \nthe roof framing system of a building. Pitched \nroof systems, such as gabled, hip, sawtoothed \nor curved roofs, all create spaces between the \nroof sheathing and ceiling membrane, which \nare considered attics. \nAUDIBLE ALARM NOTIFICATION APPLIANCE. \nA notification appliance that alerts by the sense of \nhearing.\n\n❖ Audible alarms that are part of a fire alarm \nsystem must be loud enough to be heard in \nevery occupied space of a building. Section \n907.5.2.1.1 prescribes the minimum sound \npressure level for all audible alarm notification \nappliances depending on the occupancy of the \nbuilding and the function of the space. \nAUTOMATED RACK STORAGE. Automated \nrack storage is a stocking method whereby the \nmovement of pallets, products, apparatus or \nsystems are automatically controlled by mechanical \nor electronic devices.\n\n❖ This definition of automated rack storage \nsystems applies to storage and retrieval \nsystems designed for movement of palletized \nloads \ncommonly \nused \nin \nwarehouses \ncontaining extra-high-rack storage of Class I-IV \ncommodities over 12 m in height or high-hazard \ncommodities over 9 m in height. Conventional \nmaterial handling equipment such as forklifts \ngenerally cannot be used above this height to \nsafely retrieve or store palletized loads. It is not \nuncommon for these systems to be used in \nbuildings with roof heights over 30 m. NFPA 13 \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 88,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n58 \n \nhas no limit on the height of storage racks. See \nalso the commentary to Section 3209.4. \nAUTOMATIC. As applied to fire protection \ndevices, a device or system providing an emergency \nfunction \nwithout \nthe \nnecessity \nfor \nhuman \nintervention and activated as a result of a \npredetermined temperature rise, rate of temperature \nrise or combustion products. \n❖ \nThis term, when used in conjunction with fire \nprotection systems or devices, means that the \nsystem or device will perform its intended \nfunction without a person being present or \nperforming any task in its control or operation. \nThe device or system has the inherent \ncapability to detect a developing fire condition \nand perform some predetermined function. \nAUTOMATIC FIRE-EXTINGUISHING SYSTEM. \nAn approved system of devices and equipment \nwhich automatically detects a fire and discharges an \napproved fire-extinguishing agent onto or in the \narea of a fire. \n❖ \nThis term is the generic name for all types of \nautomatic fire-extinguishing systems, including \nthe \nmost \ncommon \ntype—the \nautomatic \nsprinkler \nsystem. \nSee \nSection \n904for \nrequirements \nfor \nparticular \nalternative \nautomatic fire-extinguishing systems, such as \nwet-chemical, dry-chemical, foam, carbon \ndioxide, Halon, clean-agent systems and \nautomatic water mist. \nAUTOMATIC SMOKE DETECTION SYSTEM. A \nfire alarm system that has initiation devices that \nutilize smoke detectors for protection of an area \nsuch as a room or space with detectors to provide \nearly warning of fire. \n❖ \nChapter 9 provides requirements for various \nautomatic fire protection systems including \nautomatic fire detection system, automatic \nsprinkler system, automatic fire alarm system, \nand automatic smoke detection system. \nAutomatic smoke detection systems are \nrequired for various occupancies as specified \nin Section 907. They are required to increase \nthe likelihood that fire is detected and \noccupants of the building are given an early \nwarning of danger. \nAUTOMATIC SPRINKLER SYSTEM. An \nautomatic sprinkler system, for fire protection \npurposes, is an integrated system of underground \nand overhead piping designed in accordance with \nfire protection engineering standards. The system \nincludes a suitable water supply. The portion of the \nsystem above the ground is a network of specially \nsized or hydraulically designed piping installed in a \nstructure or area, generally overhead, and to which \nautomatic sprinklers are connected in a systematic \npattern. The system is usually activated by heat \nfrom a fire and discharges water over the fire area. \n❖ \nAn automatic sprinkler system is one type of \nautomatic fire-extinguishing system. Automatic \nsprinkler systems are the most common, and \ntheir \nlife \nsafety \nattributes \nare \nwidely \nrecognized. The code specifies three types of \nautomatic sprinkler systems: one installed in \naccordance with NFPA 13, one in accordance \nwith NFPA 13R and the other in accordance \nwith NFPA 13D. To be considered for most \ncode design alternatives, a building automatic \nsprinkler system must be installed throughout \nin accordance with NFPA 13 (see Section \n903.3.1.1). \n \nIn a fire, sprinklers automatically open and \ndischarge water onto the fire in a spray pattern \nthat is designed to contain or extinguish the \nfire. Originally, automatic sprinkler systems \nwere developed just for the protection of \nbuildings and their contents. Because of the \ndevelopment and improvements in sprinkler \nhead response time and water distribution, \nhowever, automatic sprinkler systems are now \nalso considered a life safety system. Proper \noperation of an automatic sprinkler system \nrequires careful selection of the sprinkler heads \nso that water in sufficient quantity at adequate \npressure and properly distributed will be \navailable to suppress the fire. Note that the \ncontext of the use of the term “fire area” in the \nlast sentence of the definition is to refer to the \narea in which the fire is occurring, not in the \ncontext of the defined term “fire area.” \n \nThere are many different types of automatic \nsprinkler \nsystems—wet \npipe, \ndry \npipe, \npreaction, \nantifreeze \nand \nvarious \ncombinations. Sprinklers can be pendant, \nupright or sidewall and can be designed for \nstandard or extended coverage. Additional \ninformation can be found in NFPA 13. \nAUTOMATIC WATER MIST SYSTEM. A system \nconsisting of a water supply, a pressure source and \na distribution piping system with attached nozzles \nwhich, at or above a minimum operating pressure, \ndefined by its listing, discharges water in fine \ndroplets meeting the requirements of NFPA 750 for \nthe purpose of the control, suppression or \nextinguishment of a fire. Such systems include wet-\npipe, dry-pipe and pre-action types. The systems are \ndesigned as engineered, pre-engineered, local-\napplication or total flooding systems. \n❖ \nThe code recognizes water mist systems as an \nalternative extinguishing system to automatic \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n58 \n \nhas no limit on the height of storage racks. See \nalso the commentary to Section 3209.4. \nAUTOMATIC. As applied to fire protection \ndevices, a device or system providing an emergency \nfunction \nwithout \nthe \nnecessity \nfor \nhuman \nintervention and activated as a result of a \npredetermined temperature rise, rate of temperature \nrise or combustion products.",
      "commentary": "This term, when used in conjunction with fire \nprotection systems or devices, means that the \nsystem or device will perform its intended \nfunction without a person being present or \nperforming any task in its control or operation. \nThe device or system has the inherent \ncapability to detect a developing fire condition \nand perform some predetermined function. \nAUTOMATIC FIRE-EXTINGUISHING SYSTEM. \nAn approved system of devices and equipment \nwhich automatically detects a fire and discharges an \napproved fire-extinguishing agent onto or in the \narea of a fire.\n\n❖ This term is the generic name for all types of \nautomatic fire-extinguishing systems, including \nthe \nmost \ncommon \ntype—the \nautomatic \nsprinkler \nsystem. \nSee \nSection \n904for \nrequirements \nfor \nparticular \nalternative \nautomatic fire-extinguishing systems, such as \nwet-chemical, dry-chemical, foam, carbon \ndioxide, Halon, clean-agent systems and \nautomatic water mist. \nAUTOMATIC SMOKE DETECTION SYSTEM. A \nfire alarm system that has initiation devices that \nutilize smoke detectors for protection of an area \nsuch as a room or space with detectors to provide \nearly warning of fire.\n\n❖ Chapter 9 provides requirements for various \nautomatic fire protection systems including \nautomatic fire detection system, automatic \nsprinkler system, automatic fire alarm system, \nand automatic smoke detection system. \nAutomatic smoke detection systems are \nrequired for various occupancies as specified \nin Section 907. They are required to increase \nthe likelihood that fire is detected and \noccupants of the building are given an early \nwarning of danger. \nAUTOMATIC SPRINKLER SYSTEM. An \nautomatic sprinkler system, for fire protection \npurposes, is an integrated system of underground \nand overhead piping designed in accordance with \nfire protection engineering standards. The system \nincludes a suitable water supply. The portion of the \nsystem above the ground is a network of specially \nsized or hydraulically designed piping installed in a \nstructure or area, generally overhead, and to which \nautomatic sprinklers are connected in a systematic \npattern. The system is usually activated by heat \nfrom a fire and discharges water over the fire area.\n\n❖ An automatic sprinkler system is one type of \nautomatic fire-extinguishing system. Automatic \nsprinkler systems are the most common, and \ntheir \nlife \nsafety \nattributes \nare \nwidely \nrecognized. The code specifies three types of \nautomatic sprinkler systems: one installed in \naccordance with NFPA 13, one in accordance \nwith NFPA 13R and the other in accordance \nwith NFPA 13D. To be considered for most \ncode design alternatives, a building automatic \nsprinkler system must be installed throughout \nin accordance with NFPA 13 (see Section \n903.3.1.1). \n \nIn a fire, sprinklers automatically open and \ndischarge water onto the fire in a spray pattern \nthat is designed to contain or extinguish the \nfire. Originally, automatic sprinkler systems \nwere developed just for the protection of \nbuildings and their contents. Because of the \ndevelopment and improvements in sprinkler \nhead response time and water distribution, \nhowever, automatic sprinkler systems are now \nalso considered a life safety system. Proper \noperation of an automatic sprinkler system \nrequires careful selection of the sprinkler heads \nso that water in sufficient quantity at adequate \npressure and properly distributed will be \navailable to suppress the fire. Note that the \ncontext of the use of the term “fire area” in the \nlast sentence of the definition is to refer to the \narea in which the fire is occurring, not in the \ncontext of the defined term “fire area.” \n \nThere are many different types of automatic \nsprinkler \nsystems—wet \npipe, \ndry \npipe, \npreaction, \nantifreeze \nand \nvarious \ncombinations. Sprinklers can be pendant, \nupright or sidewall and can be designed for \nstandard or extended coverage. Additional \ninformation can be found in NFPA 13. \nAUTOMATIC WATER MIST SYSTEM. A system \nconsisting of a water supply, a pressure source and \na distribution piping system with attached nozzles \nwhich, at or above a minimum operating pressure, \ndefined by its listing, discharges water in fine \ndroplets meeting the requirements of NFPA 750 for \nthe purpose of the control, suppression or \nextinguishment of a fire. Such systems include wet-\npipe, dry-pipe and pre-action types. The systems are \ndesigned as engineered, pre-engineered, local-\napplication or total flooding systems.\n\n❖ The code recognizes water mist systems as an \nalternative extinguishing system to automatic \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 89,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n59 \n \nsprinkler systems. However, no exceptions, \nreductions or tradeoffs for water mist systems \nare granted or permitted by the code because \nsuch systems are not considered to be \nequivalent to automatic sprinkler systems. \nAutomatic water mist systems have been \napproved by FM Global for occupancies similar \nto a Light Hazard Group (as defined by NFPA \n13) and listed by UL for occupancies similar to \nOrdinary Hazard Group I (as defined by NFPA \n13). These listings permit automatic water mist \nsystems to be installed as the primary \nsuppression systems in a variety of occupancy \nclassifications. \n \nWater mist systems create a heat absorbent \nvapor consisting of water droplets with a size of \nless than 1,000 microns at the discharge \nnozzle. These systems are typically used \nwhere water damage may be an issue or where \nwater supplies are limited. The droplet size can \nbe controlled by adjusting the discharge \npressure through the nozzle. Creating a mist \nand an equal volume of water will create a \nlarger total service area exposed to the fire and \nthus better facilitate the absorption of heat, \nallowing more water droplets to turn to steam \nmore quickly and thus more effectively cool the \nroom. \nAUTOMOTIVE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of property where \nflammable or combustible liquids or gases used as \nmotor fuels are stored and dispensed from fixed \nequipment into the fuel tanks of motor vehicles. \n❖ \nAutomotive motor fuel-dispensing facilities may \nbe attended or unattended and they may take \nthe form of the conventional motor fuel-\ndispensing facility, convenience store or other \nlocation that transfers fuel from a storage tank \nto the fuel tank of some type of motorized \nequipment. Motor fuel-dispensing facilities are \nclassified in occupancy Group M by SBC 201. \nAVERAGE AMBIENT SOUND LEVEL. The \nroot mean square, A-weighted sound pressure level \nmeasured over a 24-hour period, or the time any \nperson is present, whichever time period is less. \n❖ \nThe ambient noise that can be expected \ndepends on the occupancy of the building. To \nattract the attention of the occupants, audible \nalarm devices must be heard above the \nambient noise in the space. For this reason, the \nalarm devices must have minimum sound \npressure levels above the average ambient \nsound level. Section 907.5.2.1.1prescribes the \nminimum sound pressure levels for audible \nalarm notification appliances for all occupancy \nconditions. \n \nAlthough it is possible to measure the ambient \nsound within an occupied space, alarm \nnotification devices are usually designed and \ninstalled before buildings are occupied, thus it \nis typically a careful analysis of the types of \nuses within a space that will determine the \naverage ambient sound level. If, after the \nbuilding is occupied, the alarm notification \ndevices are below expected audibility, a field \nmeasurement may be necessary to determine \nwhether the design assumptions were correct. \nAWNING. \nAn \narchitectural projection that \nprovides weather protection, identity or decoration \nand is partially or wholly supported by the building \nto which it is attached. An awning is comprised of \na lightweight frame structure over which a covering \nis attached. \n❖ \nSimilar to a canopy, an awning typically \nprovides weather protection, signage or \ndecoration. Its distinguishing characteristic is \nthe lightweight frame structure. It is also \nsupported, at least in part, by the building from \nwhich it projects. See SBC 201 Section 3105 \nfor general requirements and SBC 201 Section \n3202 for encroachment requirements. This \ndefinition helps to clarify the applicability of roof \nloads in SBC 201 Section 1607.14.3. Also see \nthe \ndefinitions \nof \n“Retractable \nawning,” \n“Canopy” and “Marquee” in SBC 201. \nBALANCED DOOR. A door equipped with \ndouble-pivoted hardware so designed as to cause a \nsemi-counter balanced swing action when opening. \n❖ \nBalanced doors are commonly used to \ndecrease the force necessary to open the door \nor to reduce the length of the door swing. \nBalanced doors typically reduce the clear \nopening width more than normally hinged \ndoors (see Commentary Figure 202-B1 and \nSection 1010.2.9.4). \nBALED COTTON. See “Cotton.” \nBALED COTTON, DENSELY PACKED. See \n“Cotton.” \n BARRICADE. A structure that consists of a \ncombination of walls, floor and roof, which is \ndesigned to withstand the rapid release of energy in \nan explosion and which is fully confined, partially \nvented or fully vented; or other effective method of \nshielding from explosive materials by a natural or \nartificial barrier. \nArtificial barricade. An artificial mound or \nrevetment with a minimum thickness of 900 mm. \nNatural barricade. Natural features of the ground, \nsuch as hills, or timber of sufficient density that the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n59 \n \nsprinkler systems. However, no exceptions, \nreductions or tradeoffs for water mist systems \nare granted or permitted by the code because \nsuch systems are not considered to be \nequivalent to automatic sprinkler systems. \nAutomatic water mist systems have been \napproved by FM Global for occupancies similar \nto a Light Hazard Group (as defined by NFPA \n13) and listed by UL for occupancies similar to \nOrdinary Hazard Group I (as defined by NFPA \n13). These listings permit automatic water mist \nsystems to be installed as the primary \nsuppression systems in a variety of occupancy \nclassifications. \n \nWater mist systems create a heat absorbent \nvapor consisting of water droplets with a size of \nless than 1,000 microns at the discharge \nnozzle. These systems are typically used \nwhere water damage may be an issue or where \nwater supplies are limited. The droplet size can \nbe controlled by adjusting the discharge \npressure through the nozzle. Creating a mist \nand an equal volume of water will create a \nlarger total service area exposed to the fire and \nthus better facilitate the absorption of heat, \nallowing more water droplets to turn to steam \nmore quickly and thus more effectively cool the \nroom. \nAUTOMOTIVE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of property where \nflammable or combustible liquids or gases used as \nmotor fuels are stored and dispensed from fixed \nequipment into the fuel tanks of motor vehicles.",
      "commentary": "Automotive motor fuel-dispensing facilities may \nbe attended or unattended and they may take \nthe form of the conventional motor fuel-\ndispensing facility, convenience store or other \nlocation that transfers fuel from a storage tank \nto the fuel tank of some type of motorized \nequipment. Motor fuel-dispensing facilities are \nclassified in occupancy Group M by SBC 201. \nAVERAGE AMBIENT SOUND LEVEL. The \nroot mean square, A-weighted sound pressure level \nmeasured over a 24-hour period, or the time any \nperson is present, whichever time period is less.\n\n❖ The ambient noise that can be expected \ndepends on the occupancy of the building. To \nattract the attention of the occupants, audible \nalarm devices must be heard above the \nambient noise in the space. For this reason, the \nalarm devices must have minimum sound \npressure levels above the average ambient \nsound level. Section 907.5.2.1.1prescribes the \nminimum sound pressure levels for audible \nalarm notification appliances for all occupancy \nconditions. \n \nAlthough it is possible to measure the ambient \nsound within an occupied space, alarm \nnotification devices are usually designed and \ninstalled before buildings are occupied, thus it \nis typically a careful analysis of the types of \nuses within a space that will determine the \naverage ambient sound level. If, after the \nbuilding is occupied, the alarm notification \ndevices are below expected audibility, a field \nmeasurement may be necessary to determine \nwhether the design assumptions were correct. \nAWNING. \nAn \narchitectural projection that \nprovides weather protection, identity or decoration \nand is partially or wholly supported by the building \nto which it is attached. An awning is comprised of \na lightweight frame structure over which a covering \nis attached.\n\n❖ Similar to a canopy, an awning typically \nprovides weather protection, signage or \ndecoration. Its distinguishing characteristic is \nthe lightweight frame structure. It is also \nsupported, at least in part, by the building from \nwhich it projects. See SBC 201 Section 3105 \nfor general requirements and SBC 201 Section \n3202 for encroachment requirements. This \ndefinition helps to clarify the applicability of roof \nloads in SBC 201 Section 1607.14.3. Also see \nthe \ndefinitions \nof \n“Retractable \nawning,” \n“Canopy” and “Marquee” in SBC 201. \nBALANCED DOOR. A door equipped with \ndouble-pivoted hardware so designed as to cause a \nsemi-counter balanced swing action when opening.\n\n❖ Balanced doors are commonly used to \ndecrease the force necessary to open the door \nor to reduce the length of the door swing. \nBalanced doors typically reduce the clear \nopening width more than normally hinged \ndoors (see Commentary Figure 202-B1 and \nSection 1010.2.9.4). \nBALED COTTON. See “Cotton.” \nBALED COTTON, DENSELY PACKED. See \n“Cotton.” \n BARRICADE. A structure that consists of a \ncombination of walls, floor and roof, which is \ndesigned to withstand the rapid release of energy in \nan explosion and which is fully confined, partially \nvented or fully vented; or other effective method of \nshielding from explosive materials by a natural or \nartificial barrier. \nArtificial barricade. An artificial mound or \nrevetment with a minimum thickness of 900 mm. \nNatural barricade. Natural features of the ground, \nsuch as hills, or timber of sufficient density that the \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 90,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n60 \n \nsurrounding exposures that require protection \ncannot be seen from the magazine or building \ncontaining explosives when the trees are bare of \nleaves. \n❖ \nThe definition describes the effective screening \nof a building containing explosives by means of \na natural or artificial barrier from a magazine, \nanother building, a railway or a highway \n \nNative land features capable of protecting \nadjacent buildings, people and property from \nblast effects if an explosion in a magazine \noccurs may qualify as reduced separation \ndistances permitted by Table 5604.5.2(2). \nTrees and other ground cover must be thick \nenough for effective visual screening for the \nmagazine when the branches are bare of \nleaves or other seasonal foliage. \nBARRICADED. The effective screening of a \nbuilding containing explosive materials from the \nmagazine or other building, railway or highway by \na natural or an artificial barrier. A straight line from \nthe top of any sidewall of the building containing \nexplosive materials to the eave line of any magazine \nor other building or to a point 3.7 m above the center \nof a railway or highway shall pass through such \nbarrier. \n❖ \nNatural or artificial barriers must exist or be \nconstructed to qualify for the separation \ndistance \nreductions \nallowed \nin \nTable \n5604.5.2(2). These barriers are intended to \nprovide protection for people and property \nequivalent to the larger separation distances by \nabsorbing or deflecting blast effects and debris \nfrom \nexplosions \ninvolving \nmagazines. \nCommentary FIGURE 202-B2 illustrates the \narrangement of natural and artificial barricades \nfor protection from two 900 kg Type 1 \nmagazines. \nBASEMENT. A story that is not a story above \ngrade plane. \n❖ \nA basement is now defined as a story that has \nits floor surface below the adjoining ground \nlevel and that does not qualify as a story above \ngrade plane (see the commentary to the \ndefinition of “Story above grade plane”). SBC \n201 Commentary Figure 202.2(7) illustrates \nthe application of the definition of “Story above \ngrade plane.” Since a basement is not a story \nabove grade, it does not contribute to the \nheight of the building for the purpose of \napplying the allowable building height in stories \nfrom SBC 201 Table 504.4. \nBATTERY SYSTEM, STATIONARY STORAGE. A \nrechargeable energy storage system consisting of \nelectrochemical storage batteries, battery chargers, \ncontrols and associated electrical equipment designed to \nprovide electrical power to a building. The system is \ntypically used to provide standby or emergency power, \nan uninterruptable power supply, load shedding, load \nsharing or similar capabilities. \n❖ \nThis describes generally what is regulated in \nSection 1207 and what is typically termed \n“energy storage system (ESS).” There are \nmany types of ESS and they are used for a \nvariety of reasons. Historically used for standby \npower, emergency power or uninterruptable \npower supplies, such systems are now also \nused in a variety of other applications, such as \nload shedding or sharing. Because of these \napplications, ESS are being installed in a much \nwider variety of locations than in the past). \nBATTERY TYPES. For the purposes of this code, \ncertain types are defined as follows: \nFlow battery. A type of storage battery that includes \nchemical components dissolved in two different \nliquids. Ion exchange, which provides the flow of \nelectrical current, occurs through the membrane \nwhile both liquids circulate in their respective \nspaces. \n❖ \nFlow batteries use two different chemicals \ndissolved in liquids separated by a membrane. \nThese batteries have the possibility of \nreleasing hydrogen and therefore require \nventilation. Spill control and neutralization must \nbe addressed as there are liquids involved in \nthese types of batteries. There are various \ncombinations of chemicals used for flow \nbatteries. \nLead-acid battery. A storage battery that is \ncomprised of lead electrodes immersed in a solution \nof water and sulphuric acid electrolyte. \n❖ \nLead-acid batteries were one of the original \ntypes of batteries specifically regulated by the \ncode. These have been historically used for the \ntelecommunications industry as a backup \npower supply. Lead-acid batteries contain \nplates of lead and lead oxide in a solution of \nwater and sulfuric acid electrolyte. The reaction \noccurs between the lead oxide and lead plate, \ncreating an electrical current. There are \ngenerally two types, which are described here: \n• Valve-regulated lead-acid (VRLA) battery. \nA lead-acid battery consisting of sealed \ncells furnished with a valve that opens to \nvent the battery whenever the internal \npressure of the battery exceeds the ambient \npressure by a set amount. In VRLA \nbatteries, the liquid electrolyte in the cells is \nimmobilized in an absorptive glass mat \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n60 \n \nsurrounding exposures that require protection \ncannot be seen from the magazine or building \ncontaining explosives when the trees are bare of \nleaves.",
      "commentary": "The definition describes the effective screening \nof a building containing explosives by means of \na natural or artificial barrier from a magazine, \nanother building, a railway or a highway \n \nNative land features capable of protecting \nadjacent buildings, people and property from \nblast effects if an explosion in a magazine \noccurs may qualify as reduced separation \ndistances permitted by Table 5604.5.2(2). \nTrees and other ground cover must be thick \nenough for effective visual screening for the \nmagazine when the branches are bare of \nleaves or other seasonal foliage. \nBARRICADED. The effective screening of a \nbuilding containing explosive materials from the \nmagazine or other building, railway or highway by \na natural or an artificial barrier. A straight line from \nthe top of any sidewall of the building containing \nexplosive materials to the eave line of any magazine \nor other building or to a point 3.7 m above the center \nof a railway or highway shall pass through such \nbarrier.\n\n❖ Natural or artificial barriers must exist or be \nconstructed to qualify for the separation \ndistance \nreductions \nallowed \nin \nTable \n5604.5.2(2). These barriers are intended to \nprovide protection for people and property \nequivalent to the larger separation distances by \nabsorbing or deflecting blast effects and debris \nfrom \nexplosions \ninvolving \nmagazines. \nCommentary FIGURE 202-B2 illustrates the \narrangement of natural and artificial barricades \nfor protection from two 900 kg Type 1 \nmagazines. \nBASEMENT. A story that is not a story above \ngrade plane.\n\n❖ A basement is now defined as a story that has \nits floor surface below the adjoining ground \nlevel and that does not qualify as a story above \ngrade plane (see the commentary to the \ndefinition of “Story above grade plane”). SBC \n201 Commentary Figure 202.2(7) illustrates \nthe application of the definition of “Story above \ngrade plane.” Since a basement is not a story \nabove grade, it does not contribute to the \nheight of the building for the purpose of \napplying the allowable building height in stories \nfrom SBC 201 Table 504.4. \nBATTERY SYSTEM, STATIONARY STORAGE. A \nrechargeable energy storage system consisting of \nelectrochemical storage batteries, battery chargers, \ncontrols and associated electrical equipment designed to \nprovide electrical power to a building. The system is \ntypically used to provide standby or emergency power, \nan uninterruptable power supply, load shedding, load \nsharing or similar capabilities.\n\n❖ This describes generally what is regulated in \nSection 1207 and what is typically termed \n“energy storage system (ESS).” There are \nmany types of ESS and they are used for a \nvariety of reasons. Historically used for standby \npower, emergency power or uninterruptable \npower supplies, such systems are now also \nused in a variety of other applications, such as \nload shedding or sharing. Because of these \napplications, ESS are being installed in a much \nwider variety of locations than in the past). \nBATTERY TYPES. For the purposes of this code, \ncertain types are defined as follows: \nFlow battery. A type of storage battery that includes \nchemical components dissolved in two different \nliquids. Ion exchange, which provides the flow of \nelectrical current, occurs through the membrane \nwhile both liquids circulate in their respective \nspaces.\n\n❖ Flow batteries use two different chemicals \ndissolved in liquids separated by a membrane. \nThese batteries have the possibility of \nreleasing hydrogen and therefore require \nventilation. Spill control and neutralization must \nbe addressed as there are liquids involved in \nthese types of batteries. There are various \ncombinations of chemicals used for flow \nbatteries. \nLead-acid battery. A storage battery that is \ncomprised of lead electrodes immersed in a solution \nof water and sulphuric acid electrolyte.\n\n❖ Lead-acid batteries were one of the original \ntypes of batteries specifically regulated by the \ncode. These have been historically used for the \ntelecommunications industry as a backup \npower supply. Lead-acid batteries contain \nplates of lead and lead oxide in a solution of \nwater and sulfuric acid electrolyte. The reaction \noccurs between the lead oxide and lead plate, \ncreating an electrical current. There are \ngenerally two types, which are described here: \n• Valve-regulated lead-acid (VRLA) battery. \nA lead-acid battery consisting of sealed \ncells furnished with a valve that opens to \nvent the battery whenever the internal \npressure of the battery exceeds the ambient \npressure by a set amount. In VRLA \nbatteries, the liquid electrolyte in the cells is \nimmobilized in an absorptive glass mat \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 91,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n61 \n \n(AGM cells or batteries) or by the addition \nof a gelling agent (gel cells or gelled \nbatteries). \nValve-regulated \nlead-acid \n(VRLA) \nbatteries \n(sometimes referred to as “gel cells”) differ \nsubstantially from flooded batteries in design, \noperation and potential hazard. VRLA-type \nbatteries are uniquely different from traditional \nliquid electrolyte lead-acid batteries in that they \nhave no liquid electrolyte to flow from the container \nif it were to break. Also, VRLA batteries do not vent \ntheir off-gases to the atmosphere but rather \nimplement an oxygen recombination cycle that \nminimizes the emissions of gas from the batteries \nduring overcharging. Though these batteries are \nconsidered sealed, their design includes spring-\ncontrolled valves that vent gases at a pressure \nthreshold of 14 to 34 kPa. These batteries are \nsometimes mistakenly called “maintenance free”; \nhowever, they should be maintained in accordance \nwith the manufacturer’s instructions. \n• Vented (flooded) lead-acid battery. A lead-\nacid battery consisting of cells that have \nelectrodes immersed in liquid electrolyte. \nFlooded lead-acid batteries have a provision \nfor the user to add water to the cell and are \nequipped with a flame-arresting vent, which \npermits the escape of hydrogen and oxygen \ngas from the cell in a diffused manner such \nthat a spark or other ignition source outside \nthe cell will not ignite the gases inside the \ncell. \nThere are basically two types of lead-acid storage \nbatteries, which are based on how they are \nconstructed and vented: vented (flooded) or sealed. \nVented (flooded) and sealed batteries differ in how \nthey dispose of the hydrogen (explosive in air at 4 \npercent by volume) and oxygen produced by \nelectrolysis during recharging (off-gassing). In a \nvented (flooded) battery, these gases are allowed to \nescape to the atmosphere. In a sealed battery, the \ngases are contained within the battery cell(s) and \nrecombined with the electrolyte. Because the gases \ncreated during battery charging are vented to the \natmosphere, distilled water must be added \nperiodically to bring the electrolyte level back to \nthat required by the battery specifications. One of \nthe most common types of vented (flooded) lead-\nacid batteries is the automobile battery. \nLithium metal polymer battery. A storage battery \nthat is similar to the lithium ion battery except that \nit has a lithium metal anode in the place of the \ntraditional carbon or graphite anode. \n❖ \nThis definition describes lithium metal polymer \n(LMP) batteries, a specific type of sealed, \nnonventing storage battery similar to lithium-\nion batteries. The LMP battery is similar to the \nLithium-ion type in its characteristics (light, \nenergy-dense, no liquid electrolyte, etc.). This \ntechnology is becoming more popular for \ndeployment in outdoor cabinets and in \nbuildings as well. Like lithium-ion batteries, \nLMP batteries use lithium ions as the charge \ncarrier. However, LMP batteries have more \nlithium because their anode is a solid, thin foil \nof pure lithium encased in a plastic-like polymer \nthat serves as the electrolyte. A significant \nadvantage of LMP batteries is that they store \nmore energy per unit of weight compared to \nother batteries using nickel or lead anodes. \nLithium is also an extremely light-weight metal \nwhen compared to other cathode or anode \nmaterials, which results in a rechargeable \nbattery with high energy density. \n \nLMP batteries are constructed with an internal \nmeans of thermal runaway management. Each \nbattery is equipped with an internal heating \nsystem \nthat \nis \nlocated \nwithin \nthe \nelectrochemical stack of anodes and cathodes. \nThis heating element ensures that the battery \ntemperature limits are not exceeded when the \nbattery is being charged or discharged. \n \nThese batteries contain no liquid electrolytes or \nelectrolytes suspended in a gel or similar \nliquids. The electrolyte is a solid lithium-ion that \nis normally mixed with a rubber polymer that is \nlocated between the cathode and anode. Since \nthese batteries do not contain any liquid, the \ncode does not require spill control or a means \nof neutralization. \n \nWhile LMP batteries do not have the potential \nfor spills or discharging of hydrogen or oxygen, \nthey still present a potential fire threat if they \nare somehow overheated and can be a threat \nto fire fighters because they will be connected \nto an energized circuit. \nLithium-ion battery. A storage battery with \nlithium ions serving as the charge carriers of the \nbattery. The electrolyte is a polymer mixture of \ncarbonates with an inorganic salt and can be in a \nliquid or a gelled polymer form. Lithiated metal \noxide is typically a cathode and forms of carbon or \ngraphite typically form the anode. \n❖ \nThis definition describes a specific type of \nsealed, \nnonventing, \nrecombinant \nstorage \nbattery similar to nickel-metal hydride batteries, \nalthough not as durable. Lithium-ion batteries, \nalso commonly known as “Li-ion” batteries, are \ntypically lighter than other comparably sized \ntypes of rechargeable batteries, which makes \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n61 \n \n(AGM cells or batteries) or by the addition \nof a gelling agent (gel cells or gelled \nbatteries). \nValve-regulated \nlead-acid \n(VRLA) \nbatteries \n(sometimes referred to as “gel cells”) differ \nsubstantially from flooded batteries in design, \noperation and potential hazard. VRLA-type \nbatteries are uniquely different from traditional \nliquid electrolyte lead-acid batteries in that they \nhave no liquid electrolyte to flow from the container \nif it were to break. Also, VRLA batteries do not vent \ntheir off-gases to the atmosphere but rather \nimplement an oxygen recombination cycle that \nminimizes the emissions of gas from the batteries \nduring overcharging. Though these batteries are \nconsidered sealed, their design includes spring-\ncontrolled valves that vent gases at a pressure \nthreshold of 14 to 34 kPa. These batteries are \nsometimes mistakenly called “maintenance free”; \nhowever, they should be maintained in accordance \nwith the manufacturer’s instructions. \n• Vented (flooded) lead-acid battery. A lead-\nacid battery consisting of cells that have \nelectrodes immersed in liquid electrolyte. \nFlooded lead-acid batteries have a provision \nfor the user to add water to the cell and are \nequipped with a flame-arresting vent, which \npermits the escape of hydrogen and oxygen \ngas from the cell in a diffused manner such \nthat a spark or other ignition source outside \nthe cell will not ignite the gases inside the \ncell. \nThere are basically two types of lead-acid storage \nbatteries, which are based on how they are \nconstructed and vented: vented (flooded) or sealed. \nVented (flooded) and sealed batteries differ in how \nthey dispose of the hydrogen (explosive in air at 4 \npercent by volume) and oxygen produced by \nelectrolysis during recharging (off-gassing). In a \nvented (flooded) battery, these gases are allowed to \nescape to the atmosphere. In a sealed battery, the \ngases are contained within the battery cell(s) and \nrecombined with the electrolyte. Because the gases \ncreated during battery charging are vented to the \natmosphere, distilled water must be added \nperiodically to bring the electrolyte level back to \nthat required by the battery specifications. One of \nthe most common types of vented (flooded) lead-\nacid batteries is the automobile battery. \nLithium metal polymer battery. A storage battery \nthat is similar to the lithium ion battery except that \nit has a lithium metal anode in the place of the \ntraditional carbon or graphite anode.",
      "commentary": "This definition describes lithium metal polymer \n(LMP) batteries, a specific type of sealed, \nnonventing storage battery similar to lithium-\nion batteries. The LMP battery is similar to the \nLithium-ion type in its characteristics (light, \nenergy-dense, no liquid electrolyte, etc.). This \ntechnology is becoming more popular for \ndeployment in outdoor cabinets and in \nbuildings as well. Like lithium-ion batteries, \nLMP batteries use lithium ions as the charge \ncarrier. However, LMP batteries have more \nlithium because their anode is a solid, thin foil \nof pure lithium encased in a plastic-like polymer \nthat serves as the electrolyte. A significant \nadvantage of LMP batteries is that they store \nmore energy per unit of weight compared to \nother batteries using nickel or lead anodes. \nLithium is also an extremely light-weight metal \nwhen compared to other cathode or anode \nmaterials, which results in a rechargeable \nbattery with high energy density. \n \nLMP batteries are constructed with an internal \nmeans of thermal runaway management. Each \nbattery is equipped with an internal heating \nsystem \nthat \nis \nlocated \nwithin \nthe \nelectrochemical stack of anodes and cathodes. \nThis heating element ensures that the battery \ntemperature limits are not exceeded when the \nbattery is being charged or discharged. \n \nThese batteries contain no liquid electrolytes or \nelectrolytes suspended in a gel or similar \nliquids. The electrolyte is a solid lithium-ion that \nis normally mixed with a rubber polymer that is \nlocated between the cathode and anode. Since \nthese batteries do not contain any liquid, the \ncode does not require spill control or a means \nof neutralization. \n \nWhile LMP batteries do not have the potential \nfor spills or discharging of hydrogen or oxygen, \nthey still present a potential fire threat if they \nare somehow overheated and can be a threat \nto fire fighters because they will be connected \nto an energized circuit. \nLithium-ion battery. A storage battery with \nlithium ions serving as the charge carriers of the \nbattery. The electrolyte is a polymer mixture of \ncarbonates with an inorganic salt and can be in a \nliquid or a gelled polymer form. Lithiated metal \noxide is typically a cathode and forms of carbon or \ngraphite typically form the anode.\n\n❖ This definition describes a specific type of \nsealed, \nnonventing, \nrecombinant \nstorage \nbattery similar to nickel-metal hydride batteries, \nalthough not as durable. Lithium-ion batteries, \nalso commonly known as “Li-ion” batteries, are \ntypically lighter than other comparably sized \ntypes of rechargeable batteries, which makes \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 92,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n62 \n \nthem a popular choice for portable devices and \nautomotive applications. They hold their \ncharge well, are generally durable and may be \nrecharged many times. Like other types of \nsealed \nbatteries \nwith \na \nhigh-viscosity, \nimmobilized electrolyte, Li-ion batteries have \nthe advantage of not requiring spill control \nsafeguards and also pose a reduced fugitive \ngas hazard. Lithium-ion batteries, when \nexposed to prolonged hot conditions with \ninadequate ventilation, can rupture, ignite, or \nexplode. Li-ion batteries were the subject of a \nmassive battery recall initiative by several \ncomputer and cell phone manufacturers due to \nthe Li-ion batteries used in their products \noverheating \nfrom \ninternal \ncontamination \ndefects and causing fires or burn injuries. \nNickel cadmium (Ni-Cd) battery. An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode contains \ncadmium and the electrolyte is a solution of water \nand potassium hydroxide. \n❖ \nThis definition describes a specific type of \nnonrecombinant \nstorage \nbattery. \nNickel-\ncadmium (Ni-Cd) batteries are durable and \nmay be recharged many times. One of the \nhazards of storage batteries is overcharging. In \nthe case of Ni-Cd batteries, overcharging can \nproduce either hydrogen gas or oxygen that \ncould result in a rupture of the cell casing. Ni-\nCd cells are, therefore, provided with safety \nventing caps to allow the generated gas to \nescape from inside the cell. See the \ncommentary to Section 1207.6.4 for further \ndiscussion of vents. \nNickel-metal hydride (Ni-MH). An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode is an \nintermetallic compound and the electrolyte is \nusually potassium hydroxide. \n❖ \nA nickel metal hydride battery is a type of \nrechargeable battery. The chemical reaction at \nthe positive electrode is similar to that of the \nnickel-cadmium cell, with both using nickel \noxide hydroxide. However, the negative \nelectrodes use a hydrogen-absorbing alloy \ninstead of cadmium. One inherent risk with Ni-\nMH chemistry is that overcharging causes \nhydrogen gas to form, potentially rupturing the \ncell. Therefore, cells have a vent to release the \ngas in the event of serious overcharging. \nStationary \nstorage \nbattery. \nA \ngroup \nof \nelectrochemical cells interconnected to supply a \nnominal voltage of DC power to a suitably \nconnected electrical load, designed for service in a \npermanent location. \n❖ \nThe term “stationary storage battery” applies to \nall battery types made up of multiple \nelectrochemical cells interconnected to supply \na nominal voltage of direct current (DC) power. \nThis is a general term used to describe the fact \nthat such installations are stationary versus \nportable. As the definition of “Battery system, \nstationary storage” denotes, these are used for \na variety of reasons including standby or \nemergency power, an uninterruptable power \nsupply, load shedding, load sharing or similar \ncapabilities. See also the definition of “Energy \nstorage system (ESS).” \nBIN BOX. A five-sided container with the open \nside facing an aisle. Bin boxes are self-supporting \nor supported by a structure designed so that little or \nno horizontal or vertical space exists around the \nboxes. \n❖ \nProprietary storage systems, such as bin box \nstorage, are common in warehousing and \nmanufacturing industries, such as automotive \nassembly plants and mail-order mercantile \noperations. Many bin box systems rely on the \nrigidity of adjacent bins and interlocking design \nfor stability. Provisions for fastening the self-\nsupporting units together to permit higher \nstacking are typical in most designs. Other bin \nbox systems are designed in conjunction with \na supporting rack system to minimize unusable \nspace between bins. Bin boxes can be \nconstructed of combustible materials, such as \nwood or cardboard, or of noncombustible \nmaterials such as metal. \nBIOMASS. Plant or animal-based material of \nbiological origin excluding material embedded in \ngeologic formations or transformed into fossils. \n❖ \nThis term is provided to coordinate with the \nrequirements in Chapter 28 and the inclusion \nof \nthese \nmaterials \nin \nthe \ncommodity \nclassifications \nfor \nhigh-piled \ncombustible \nstorage found in Chapter 32. These materials \nare becoming more prevalent and guidance is \nneeded in terms of the hazards they pose and \nhow they should be regulated. \nBLAST AREA. The area including the blast site \nand the immediate adjacent area within the \ninfluence of flying rock, missiles and concussion. \n❖ \nThe area of a blast is affected by flying rock \nmissiles, gases and concussion and also \nincludes the blast site and the immediately \nadjacent area that is owned, leased or \ncontrolled by the blast operator. \nBLAST SITE. The area in which explosive \nmaterials are being or have been loaded and which \nincludes all holes loaded or to be loaded for the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n62 \n \nthem a popular choice for portable devices and \nautomotive applications. They hold their \ncharge well, are generally durable and may be \nrecharged many times. Like other types of \nsealed \nbatteries \nwith \na \nhigh-viscosity, \nimmobilized electrolyte, Li-ion batteries have \nthe advantage of not requiring spill control \nsafeguards and also pose a reduced fugitive \ngas hazard. Lithium-ion batteries, when \nexposed to prolonged hot conditions with \ninadequate ventilation, can rupture, ignite, or \nexplode. Li-ion batteries were the subject of a \nmassive battery recall initiative by several \ncomputer and cell phone manufacturers due to \nthe Li-ion batteries used in their products \noverheating \nfrom \ninternal \ncontamination \ndefects and causing fires or burn injuries. \nNickel cadmium (Ni-Cd) battery. An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode contains \ncadmium and the electrolyte is a solution of water \nand potassium hydroxide.",
      "commentary": "This definition describes a specific type of \nnonrecombinant \nstorage \nbattery. \nNickel-\ncadmium (Ni-Cd) batteries are durable and \nmay be recharged many times. One of the \nhazards of storage batteries is overcharging. In \nthe case of Ni-Cd batteries, overcharging can \nproduce either hydrogen gas or oxygen that \ncould result in a rupture of the cell casing. Ni-\nCd cells are, therefore, provided with safety \nventing caps to allow the generated gas to \nescape from inside the cell. See the \ncommentary to Section 1207.6.4 for further \ndiscussion of vents. \nNickel-metal hydride (Ni-MH). An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode is an \nintermetallic compound and the electrolyte is \nusually potassium hydroxide.\n\n❖ A nickel metal hydride battery is a type of \nrechargeable battery. The chemical reaction at \nthe positive electrode is similar to that of the \nnickel-cadmium cell, with both using nickel \noxide hydroxide. However, the negative \nelectrodes use a hydrogen-absorbing alloy \ninstead of cadmium. One inherent risk with Ni-\nMH chemistry is that overcharging causes \nhydrogen gas to form, potentially rupturing the \ncell. Therefore, cells have a vent to release the \ngas in the event of serious overcharging. \nStationary \nstorage \nbattery. \nA \ngroup \nof \nelectrochemical cells interconnected to supply a \nnominal voltage of DC power to a suitably \nconnected electrical load, designed for service in a \npermanent location.\n\n❖ The term “stationary storage battery” applies to \nall battery types made up of multiple \nelectrochemical cells interconnected to supply \na nominal voltage of direct current (DC) power. \nThis is a general term used to describe the fact \nthat such installations are stationary versus \nportable. As the definition of “Battery system, \nstationary storage” denotes, these are used for \na variety of reasons including standby or \nemergency power, an uninterruptable power \nsupply, load shedding, load sharing or similar \ncapabilities. See also the definition of “Energy \nstorage system (ESS).” \nBIN BOX. A five-sided container with the open \nside facing an aisle. Bin boxes are self-supporting \nor supported by a structure designed so that little or \nno horizontal or vertical space exists around the \nboxes.\n\n❖ Proprietary storage systems, such as bin box \nstorage, are common in warehousing and \nmanufacturing industries, such as automotive \nassembly plants and mail-order mercantile \noperations. Many bin box systems rely on the \nrigidity of adjacent bins and interlocking design \nfor stability. Provisions for fastening the self-\nsupporting units together to permit higher \nstacking are typical in most designs. Other bin \nbox systems are designed in conjunction with \na supporting rack system to minimize unusable \nspace between bins. Bin boxes can be \nconstructed of combustible materials, such as \nwood or cardboard, or of noncombustible \nmaterials such as metal. \nBIOMASS. Plant or animal-based material of \nbiological origin excluding material embedded in \ngeologic formations or transformed into fossils.\n\n❖ This term is provided to coordinate with the \nrequirements in Chapter 28 and the inclusion \nof \nthese \nmaterials \nin \nthe \ncommodity \nclassifications \nfor \nhigh-piled \ncombustible \nstorage found in Chapter 32. These materials \nare becoming more prevalent and guidance is \nneeded in terms of the hazards they pose and \nhow they should be regulated. \nBLAST AREA. The area including the blast site \nand the immediate adjacent area within the \ninfluence of flying rock, missiles and concussion.\n\n❖ The area of a blast is affected by flying rock \nmissiles, gases and concussion and also \nincludes the blast site and the immediately \nadjacent area that is owned, leased or \ncontrolled by the blast operator. \nBLAST SITE. The area in which explosive \nmaterials are being or have been loaded and which \nincludes all holes loaded or to be loaded for the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 93,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n63 \n \nsame blast and a distance of 15 m in all directions. \n❖ \nThe area where explosive material is handled \nduring loading, which includes 15 m in all \ndirections from loaded blast holes or holes to \nbe loaded. \nBLASTER. A person qualified in accordance with \nSection 5601.4to be in charge of and responsible for \nthe loading and firing of a blast. \n❖ \nIn general, the blaster should be qualified, \nexperienced and of sound judgment when \nperforming the duties of blasting. This person \nis authorized to use explosives for blasting \npurposes. \nThe \nblaster \nis \ntrained \nand \nexperienced in the use of explosives and \nlicensed by the department. \nBLASTING AGENT. A material or mixture \nconsisting of fuel and oxidizer, intended for blasting \nprovided that the finished product, as mixed for use \nor shipment, cannot be detonated by means of a No. \n8 test detonator when unconfined. Blasting agents \nare labeled and placarded as Class 1.5 material by \nUS DOTn. \n❖ \nThis definition is derived from government \nexplosive regulations and is intended to \ndistinguish \nblasting \nagents \nfrom \nmore \ndangerous explosive materials on the basis of \ntheir propensity to mass detonate by initiation \nusing a standard device. \nBLEACHERS. Tiered seating supported on a \ndedicated structural system and two or more rows \nhigh and is not a building element (see \n“Grandstand”). \n❖ \nBleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. All types are \naddressed in ICC 300, Standard on Bleachers, \nFolding \nand \nTelescopic \nSeating \nand \nGrandstands, the safety standard for these \ntypes of seating arrangements (see Section \n1029.1.1). Bleachers can have backrests or \njust seatboards. The term “building element” \nused in Section 1030.1.1 is a defined term in \nSBC 201, which is primarily used in conjunction \nwith the structural elements regulated in SBC \n201 Table 601. Bleachers have a separate \nstructural system and are not considered a \nbuilding element of the building or structure in \nwhich they are located. An individual bench \nseat directly attached to a floor system is not a \nbleacher. \nThe \nterms \n“bleacher” \nand \n“grandstand” are basically interchangeable. \nThere is no cut-off in size or number of seats \nthat separates bleachers and grandstands. \nBOARDING HOUSE. A building arranged or used \nfor lodging for compensation, with or without \nmeals, and not occupied as a single-family unit. \n❖ \nA boarding house is a structure where the \noccupants \nare \nprovided \nsleeping \naccommodations \nor \nmeals \nand \naccommodations for a fee. The individual \nrooms used usually do not contain all of the \npermanent living provisions of a dwelling unit \n(e.g., permanent cooking facilities). Most often, \nthe term “boarding house” describes a facility \nthat is primarily for transient occupants; \nhowever, these facilities might also be used for \nnon-transient purposes. Depending on the \nextent of transiency, a boarding house could be \nclassified as Group R-1 when an occupant \ntypically stays for not more than 30 days or \nGroup R-2 when the length of stay is greater \nthan 30 days. Boarding houses are distinct \nfrom lodging houses. Lodging houses allow \ntransient guests within a residence that is also \noccupied by the owner or primary residents of \nthe dwelling unit. Lodging houses are classified \nas Group R-3 occupancies. \nBOILING POINT. The temperature at which the \nvapor pressure of a liquid equals the atmospheric \npressure of 101.3 kPa. Where an accurate boiling \npoint is unavailable for the material in question, or \nfor mixtures which do not have a constant boiling \npoint, for the purposes of this classification, the 20-\npercent evaporated point of a distillation performed \nin accordance with ASTM D 86 shall be used as the \nboiling point of the liquid. \n❖ \nThe purpose of the boiling point is to assist in \nclassifying flammable liquids. The classification \nof flammable liquids is based on the flash point \nand the boiling point. When one compares a \nClass IA liquid and a Class IB liquid, the only \ndifference in their definitions is the boiling point. \nThe lower the boiling point of a flammable \nliquid, the greater the hazard due to increased \nvapor pressure at NTP. This information will be \nfound in the safety data sheet (SDS) and must \nbe evaluated by the Fire official. \nBONFIRE. An outdoor fire utilized for ceremonial \npurposes. \n❖ \nBonfires are usually very large and are \nassociated with a crowd activity. Failure to \nfollow good safety practices with these fires \ncan lead to serious injuries and property \ndamage. \nBREAKOUT. For revolving doors, a process \nwhereby wings or door panels can be pushed open \nmanually for means of egress travel. \n❖ \nIn addition to the swinging doors in the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n63 \n \nsame blast and a distance of 15 m in all directions.",
      "commentary": "The area where explosive material is handled \nduring loading, which includes 15 m in all \ndirections from loaded blast holes or holes to \nbe loaded. \nBLASTER. A person qualified in accordance with \nSection 5601.4to be in charge of and responsible for \nthe loading and firing of a blast.\n\n❖ In general, the blaster should be qualified, \nexperienced and of sound judgment when \nperforming the duties of blasting. This person \nis authorized to use explosives for blasting \npurposes. \nThe \nblaster \nis \ntrained \nand \nexperienced in the use of explosives and \nlicensed by the department. \nBLASTING AGENT. A material or mixture \nconsisting of fuel and oxidizer, intended for blasting \nprovided that the finished product, as mixed for use \nor shipment, cannot be detonated by means of a No. \n8 test detonator when unconfined. Blasting agents \nare labeled and placarded as Class 1.5 material by \nUS DOTn.\n\n❖ This definition is derived from government \nexplosive regulations and is intended to \ndistinguish \nblasting \nagents \nfrom \nmore \ndangerous explosive materials on the basis of \ntheir propensity to mass detonate by initiation \nusing a standard device. \nBLEACHERS. Tiered seating supported on a \ndedicated structural system and two or more rows \nhigh and is not a building element (see \n“Grandstand”).\n\n❖ Bleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. All types are \naddressed in ICC 300, Standard on Bleachers, \nFolding \nand \nTelescopic \nSeating \nand \nGrandstands, the safety standard for these \ntypes of seating arrangements (see Section \n1029.1.1). Bleachers can have backrests or \njust seatboards. The term “building element” \nused in Section 1030.1.1 is a defined term in \nSBC 201, which is primarily used in conjunction \nwith the structural elements regulated in SBC \n201 Table 601. Bleachers have a separate \nstructural system and are not considered a \nbuilding element of the building or structure in \nwhich they are located. An individual bench \nseat directly attached to a floor system is not a \nbleacher. \nThe \nterms \n“bleacher” \nand \n“grandstand” are basically interchangeable. \nThere is no cut-off in size or number of seats \nthat separates bleachers and grandstands. \nBOARDING HOUSE. A building arranged or used \nfor lodging for compensation, with or without \nmeals, and not occupied as a single-family unit.\n\n❖ A boarding house is a structure where the \noccupants \nare \nprovided \nsleeping \naccommodations \nor \nmeals \nand \naccommodations for a fee. The individual \nrooms used usually do not contain all of the \npermanent living provisions of a dwelling unit \n(e.g., permanent cooking facilities). Most often, \nthe term “boarding house” describes a facility \nthat is primarily for transient occupants; \nhowever, these facilities might also be used for \nnon-transient purposes. Depending on the \nextent of transiency, a boarding house could be \nclassified as Group R-1 when an occupant \ntypically stays for not more than 30 days or \nGroup R-2 when the length of stay is greater \nthan 30 days. Boarding houses are distinct \nfrom lodging houses. Lodging houses allow \ntransient guests within a residence that is also \noccupied by the owner or primary residents of \nthe dwelling unit. Lodging houses are classified \nas Group R-3 occupancies. \nBOILING POINT. The temperature at which the \nvapor pressure of a liquid equals the atmospheric \npressure of 101.3 kPa. Where an accurate boiling \npoint is unavailable for the material in question, or \nfor mixtures which do not have a constant boiling \npoint, for the purposes of this classification, the 20-\npercent evaporated point of a distillation performed \nin accordance with ASTM D 86 shall be used as the \nboiling point of the liquid.\n\n❖ The purpose of the boiling point is to assist in \nclassifying flammable liquids. The classification \nof flammable liquids is based on the flash point \nand the boiling point. When one compares a \nClass IA liquid and a Class IB liquid, the only \ndifference in their definitions is the boiling point. \nThe lower the boiling point of a flammable \nliquid, the greater the hazard due to increased \nvapor pressure at NTP. This information will be \nfound in the safety data sheet (SDS) and must \nbe evaluated by the Fire official. \nBONFIRE. An outdoor fire utilized for ceremonial \npurposes.\n\n❖ Bonfires are usually very large and are \nassociated with a crowd activity. Failure to \nfollow good safety practices with these fires \ncan lead to serious injuries and property \ndamage. \nBREAKOUT. For revolving doors, a process \nwhereby wings or door panels can be pushed open \nmanually for means of egress travel.\n\n❖ In addition to the swinging doors in the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 94,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n64 \n \nimmediate area, revolving doors have a \nbreakout feature as an additional safety \nrequirement. The panels in the door can be \noperated manually to collapse or fold in the \ndirection of egress during an emergency. This \nshould increase the number of people that \ncould exit per minute when not using the \nrevolving door in the standard manner. \nBRITISH THERMAL UNIT (BTU). The heat \nnecessary to raise the temperature of 0.450 kg of \nwater by 0.55°C. \n❖ \nThis definition describes the English unit of \nheat used throughout the document. A British \nthermal unit (Btu) is used as a way to describe \nthe heat content of combustibles. The metric \nequivalent of a Btu is a joule. This term should \nnot be confused with heat release rate. Heat \nrelease rate would be described as Btu per \nsecond (joule per second = watt). \nBUILDING. Any structure used or intended for \nsupporting or sheltering any use or occupancy. \n❖ \nThe code uses this term to identify those \nstructures that provide shelter for a function or \nactivity. See the definition of “Area, building” for \nsituations when a single structure may be two \nor more “Buildings” created by fire walls. \nBUILDING AREA. See “Area, building.” \nBUILDING HEIGHT. See “Height, building.” \nFIRE OFFICIAL. The officer or other designated \nauthority charged with the administration and \nenforcement of SBC 201, or a duly authorized \nrepresentative. \n❖ \nThe legal power to enforce the building code is \nnormally vested in a building department of \nmunicipality that has a designated enforcement \nofficer termed the “fire official” (see SBC 201 \nSection 103.1). \nBULK OXYGEN SYSTEM. An assembly of \nequipment, such as oxygen storage containers, \npressure regulators, safety devices, vaporizers, \nmanifolds and interconnecting piping, that has a \nstorage capacity of more than 565 m3 of oxygen at \nnormal temperature and pressure (NTP) including \nunconnected reserves on hand at the site. The bulk \noxygen system terminates at the point where \noxygen at service pressure first enters the supply \nline. The oxygen containers can be stationary or \nmovable, and the oxygen can be stored as a gas or \nliquid. \n❖ \nAs indicated in Section 6301.1, NFPA 55 \ncontains \ninstallation \nand \nmaintenance \nrequirements for bulk oxygen systems. NFPA \n55 also has the requirements for the protection \nof bulk oxygen systems from potential fire \nexposures. Oxygen storage systems with less \nthan the capacities indicated in the definition \nare not required to comply with NFPA 55, but \nare regulated by this chapter. \nBULK PLANT OR TERMINAL. That portion of \na property where flammable or combustible liquids \nare received by tank vessel, pipelines, tank car or \ntank vehicle and are stored or blended in bulk for \nthe purpose of distributing such liquids by tank \nvessel, pipeline, tank car, tank vehicle, portable \ntank or container. \n❖ \nAll of us have seen the large storage tanks \nsurrounded \nby \ncontainment \nberms \nthat \nconstitute what is commonly called a “tank \nfarm.” A facility of this kind may consist of one \ntank or several tanks and typically receives, \nstores \nand \ndispenses \nanywhere \nfrom \nthousands of Liters to hundreds of thousands \nof Liters of flammable or combustible liquids \ndaily. \nBULK TRANSFER. The loading or unloading of \nflammable or combustible liquids from or between \ntank vehicles, tank cars or storage tanks. \n❖ \nThis term refers to the loading or unloading of \na flammable or combustible liquid from or \nbetween storage tanks, tank vehicles or tank \ncars or any combination thereof. See also the \ndefinition of “Process transfer” and Section \n5706.5. This transfer is for the storage or \ntransportation of flammable or combustible \nliquids. \nBULLET RESISTANT. Constructed so as to \nresist penetration of a bullet of 150-grain M2 ball \nammunition having a nominal muzzle velocity of \n824 meter per second (mps) when fired from a 30-\ncaliber rifle at a distance of 30 m, measured \nperpendicular to the target. \n❖ \nTests to determine bullet resistance are to be \nconducted on test panels or empty magazines. \nThe panels or magazines are to resist a \npenetration of five out of five shots placed \nindependently of each other in an area at least \n900 mm by 900 mm. If hardwood or softwood \nis used, its water content is not to exceed 15 \npercent. \n \nWhere a magazine roof or ceiling is required to \nbe bullet resistant, it must be constructed of \nmaterials comparable to the sidewalls or of \nother materials that can withstand the \npenetration of bullets fired at an angle of 45 \ndegrees from perpendicular. \nCANOPY. A structure or architectural projection \nof rigid construction over which a covering is \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n64 \n \nimmediate area, revolving doors have a \nbreakout feature as an additional safety \nrequirement. The panels in the door can be \noperated manually to collapse or fold in the \ndirection of egress during an emergency. This \nshould increase the number of people that \ncould exit per minute when not using the \nrevolving door in the standard manner. \nBRITISH THERMAL UNIT (BTU). The heat \nnecessary to raise the temperature of 0.450 kg of \nwater by 0.55°C.",
      "commentary": "This definition describes the English unit of \nheat used throughout the document. A British \nthermal unit (Btu) is used as a way to describe \nthe heat content of combustibles. The metric \nequivalent of a Btu is a joule. This term should \nnot be confused with heat release rate. Heat \nrelease rate would be described as Btu per \nsecond (joule per second = watt). \nBUILDING. Any structure used or intended for \nsupporting or sheltering any use or occupancy.\n\n❖ The code uses this term to identify those \nstructures that provide shelter for a function or \nactivity. See the definition of “Area, building” for \nsituations when a single structure may be two \nor more “Buildings” created by fire walls. \nBUILDING AREA. See “Area, building.” \nBUILDING HEIGHT. See “Height, building.” \nFIRE OFFICIAL. The officer or other designated \nauthority charged with the administration and \nenforcement of SBC 201, or a duly authorized \nrepresentative.\n\n❖ The legal power to enforce the building code is \nnormally vested in a building department of \nmunicipality that has a designated enforcement \nofficer termed the “fire official” (see SBC 201 \nSection 103.1). \nBULK OXYGEN SYSTEM. An assembly of \nequipment, such as oxygen storage containers, \npressure regulators, safety devices, vaporizers, \nmanifolds and interconnecting piping, that has a \nstorage capacity of more than 565 m3 of oxygen at \nnormal temperature and pressure (NTP) including \nunconnected reserves on hand at the site. The bulk \noxygen system terminates at the point where \noxygen at service pressure first enters the supply \nline. The oxygen containers can be stationary or \nmovable, and the oxygen can be stored as a gas or \nliquid.\n\n❖ As indicated in Section 6301.1, NFPA 55 \ncontains \ninstallation \nand \nmaintenance \nrequirements for bulk oxygen systems. NFPA \n55 also has the requirements for the protection \nof bulk oxygen systems from potential fire \nexposures. Oxygen storage systems with less \nthan the capacities indicated in the definition \nare not required to comply with NFPA 55, but \nare regulated by this chapter. \nBULK PLANT OR TERMINAL. That portion of \na property where flammable or combustible liquids \nare received by tank vessel, pipelines, tank car or \ntank vehicle and are stored or blended in bulk for \nthe purpose of distributing such liquids by tank \nvessel, pipeline, tank car, tank vehicle, portable \ntank or container.\n\n❖ All of us have seen the large storage tanks \nsurrounded \nby \ncontainment \nberms \nthat \nconstitute what is commonly called a “tank \nfarm.” A facility of this kind may consist of one \ntank or several tanks and typically receives, \nstores \nand \ndispenses \nanywhere \nfrom \nthousands of Liters to hundreds of thousands \nof Liters of flammable or combustible liquids \ndaily. \nBULK TRANSFER. The loading or unloading of \nflammable or combustible liquids from or between \ntank vehicles, tank cars or storage tanks.\n\n❖ This term refers to the loading or unloading of \na flammable or combustible liquid from or \nbetween storage tanks, tank vehicles or tank \ncars or any combination thereof. See also the \ndefinition of “Process transfer” and Section \n5706.5. This transfer is for the storage or \ntransportation of flammable or combustible \nliquids. \nBULLET RESISTANT. Constructed so as to \nresist penetration of a bullet of 150-grain M2 ball \nammunition having a nominal muzzle velocity of \n824 meter per second (mps) when fired from a 30-\ncaliber rifle at a distance of 30 m, measured \nperpendicular to the target.\n\n❖ Tests to determine bullet resistance are to be \nconducted on test panels or empty magazines. \nThe panels or magazines are to resist a \npenetration of five out of five shots placed \nindependently of each other in an area at least \n900 mm by 900 mm. If hardwood or softwood \nis used, its water content is not to exceed 15 \npercent. \n \nWhere a magazine roof or ceiling is required to \nbe bullet resistant, it must be constructed of \nmaterials comparable to the sidewalls or of \nother materials that can withstand the \npenetration of bullets fired at an angle of 45 \ndegrees from perpendicular. \nCANOPY. A structure or architectural projection \nof rigid construction over which a covering is \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 95,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n65 \n \nattached that provides weather protection, identity \nor decoration, and may be structurally independent \nor supported by attachment to a building on one end \nand by not less than one stanchion on the outer end. \n❖ \nA canopy can be either an architectural \nprojection from a building, or it can be an \nindependent structure. Examples of the former \nmight be found covering entrance walkways in \nfront of hotels, apartment buildings or upscale \nrestaurants. An example of the latter is a \ncanopy built over fuel pumps at a gasoline \nstation. This definition distinguishes a canopy \nfrom an awning, which consists of a lightweight \nframe that is supported by the building from \nwhich it projects. In doing so, the definition \nclarifies the applicability of roof loads in SBC \n201 Section 1607.14.3. See SBC 201 Section \n3105 for general requirements and SBC 201 \nSection 3202 for encroachment requirements. \nCommentary Figures 202-C1, 202-C2 and \n202-C3 illustrate types of canopies. \nCAPACITOR ENERGY STORAGE SYSTEM. \nA stationary, rechargeable energy storage system \nconsisting of capacitors, chargers, controls and \nassociated electrical equipment designed to provide \nelectrical power to a building or facility. The system \nis typically used to provide standby or emergency \npower, an uninterruptable power supply, load \nshedding, load sharing or similar capabilities. \n❖ \nCapacitor \nenergy \nstorage \nsystems \nare \naddressed in Section 1207 as a form of energy \nstorage system. Chapter 12 addresses ESS \nand stationary fuel cell power systems as well. \nThis definition makes clear what specifically is \nbeing regulated. These types of systems are of \nconcern without regulation due to the amount \nof energy they store and how they may be a \nsource of a fire or contribute to a fire and pose \na risk to fire fighters. These systems are being \ninstalled in new and existing buildings. See the \ncommentary to Section 1207. \nCARBON \nDIOXIDE \nENRICHMENT \nSYSTEM. A system where carbon dioxide gas is \nintentionally \nintroduced \ninto \nan \nindoor \nenvironment, \ntypically \nfor \nthe \npurpose \nof \nstimulating plant growth. \n❖ \nThis term is provided to correlate with the \nrequirements in Section 5307.4. Such systems \nare prevalent in greenhouses where the \nintroduction of CO2 enhances the growing \nprocess. The concern is that CO2 is an \nasphyxiant; therefore, such systems must \nprovide certain safety controls to protect \noccupants. One of the key elements of these \ncontrols includes gas detection to address slow \nleaks causing long-term effects and larger \nreleases that cause acute life safety hazards. \nSee the commentaries to Sections 5307.4 \nthrough 5307.4.7. \nCARBON DIOXIDE EXTINGUISHING SYSTEM. \nA system supplying carbon dioxide (CO2) from a \npressurized vessel through fixed pipes and nozzles. \nThe system includes a manual or automatic-\nactuating mechanism. \n❖ \nCarbon dioxide (CO2) extinguishing systems \nare useful in extinguishing fires in specific \nhazards or equipment in occupancies where an \ninert electrically nonconductive medium is \nessential or desirable and where cleanup of \nother extinguishing agents, such as dry-\nchemical residue, presents a problem. The \nsystem works by displacing the oxygen in an \nenclosed area by flooding the space with \ncarbon dioxide. To effectively flood the \nenclosure, automatic door and window closers \nand control dampers for the mechanical \nventilation system must be installed. \n \nThese types of gaseous extinguishing systems \nhave some inherent disadvantages that should \nbe considered before selection. Because the \noxygen is being displaced, occupants should \nnot be in the space for a period after discharge, \ndepending on the concentration of CO2 to be \nachieved. Additionally, the discharge rate can \nresult in a rapid increase in pressure within the \nspace where the system is discharged. \nHowever, where water is not a desired means \nof suppression carbon dioxide and other \ngaseous suppression systems can be very \neffective. \nNFPA \n12 \ncontains \nminimum \nrequirements for the design, installation, \ntesting, inspection, approval, operation and \nmaintenance of carbon dioxide extinguishing \nsystems. \nCARBON MONOXIDE ALARM. A single- or \nmultiple-station alarm intended to detect carbon \nmonoxide gas and alert occupants by a distinct \naudible signal. It incorporates a sensor, control \ncomponents and an alarm notification appliance in \na single unit. \n❖ \nThe definitions of “Carbon monoxide alarm” \nand “Carbon monoxide detector” are provided \nto differentiate between the two types of \ndetection devices. Both terms are used in \nSection 915 and are addressed by different \nstandards. Alarms must comply with UL 2034, \nwhereas detectors that are part of a larger \nsystem and are simply sensors that transmit a \nsignal to the system are required to comply with \nUL 2075. \nCARBON MONOXIDE DETECTOR. A device \nwith an integral sensor to detect carbon monoxide \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n65 \n \nattached that provides weather protection, identity \nor decoration, and may be structurally independent \nor supported by attachment to a building on one end \nand by not less than one stanchion on the outer end.",
      "commentary": "A canopy can be either an architectural \nprojection from a building, or it can be an \nindependent structure. Examples of the former \nmight be found covering entrance walkways in \nfront of hotels, apartment buildings or upscale \nrestaurants. An example of the latter is a \ncanopy built over fuel pumps at a gasoline \nstation. This definition distinguishes a canopy \nfrom an awning, which consists of a lightweight \nframe that is supported by the building from \nwhich it projects. In doing so, the definition \nclarifies the applicability of roof loads in SBC \n201 Section 1607.14.3. See SBC 201 Section \n3105 for general requirements and SBC 201 \nSection 3202 for encroachment requirements. \nCommentary Figures 202-C1, 202-C2 and \n202-C3 illustrate types of canopies. \nCAPACITOR ENERGY STORAGE SYSTEM. \nA stationary, rechargeable energy storage system \nconsisting of capacitors, chargers, controls and \nassociated electrical equipment designed to provide \nelectrical power to a building or facility. The system \nis typically used to provide standby or emergency \npower, an uninterruptable power supply, load \nshedding, load sharing or similar capabilities.\n\n❖ Capacitor \nenergy \nstorage \nsystems \nare \naddressed in Section 1207 as a form of energy \nstorage system. Chapter 12 addresses ESS \nand stationary fuel cell power systems as well. \nThis definition makes clear what specifically is \nbeing regulated. These types of systems are of \nconcern without regulation due to the amount \nof energy they store and how they may be a \nsource of a fire or contribute to a fire and pose \na risk to fire fighters. These systems are being \ninstalled in new and existing buildings. See the \ncommentary to Section 1207. \nCARBON \nDIOXIDE \nENRICHMENT \nSYSTEM. A system where carbon dioxide gas is \nintentionally \nintroduced \ninto \nan \nindoor \nenvironment, \ntypically \nfor \nthe \npurpose \nof \nstimulating plant growth.\n\n❖ This term is provided to correlate with the \nrequirements in Section 5307.4. Such systems \nare prevalent in greenhouses where the \nintroduction of CO2 enhances the growing \nprocess. The concern is that CO2 is an \nasphyxiant; therefore, such systems must \nprovide certain safety controls to protect \noccupants. One of the key elements of these \ncontrols includes gas detection to address slow \nleaks causing long-term effects and larger \nreleases that cause acute life safety hazards. \nSee the commentaries to Sections 5307.4 \nthrough 5307.4.7. \nCARBON DIOXIDE EXTINGUISHING SYSTEM. \nA system supplying carbon dioxide (CO2) from a \npressurized vessel through fixed pipes and nozzles. \nThe system includes a manual or automatic-\nactuating mechanism.\n\n❖ Carbon dioxide (CO2) extinguishing systems \nare useful in extinguishing fires in specific \nhazards or equipment in occupancies where an \ninert electrically nonconductive medium is \nessential or desirable and where cleanup of \nother extinguishing agents, such as dry-\nchemical residue, presents a problem. The \nsystem works by displacing the oxygen in an \nenclosed area by flooding the space with \ncarbon dioxide. To effectively flood the \nenclosure, automatic door and window closers \nand control dampers for the mechanical \nventilation system must be installed. \n \nThese types of gaseous extinguishing systems \nhave some inherent disadvantages that should \nbe considered before selection. Because the \noxygen is being displaced, occupants should \nnot be in the space for a period after discharge, \ndepending on the concentration of CO2 to be \nachieved. Additionally, the discharge rate can \nresult in a rapid increase in pressure within the \nspace where the system is discharged. \nHowever, where water is not a desired means \nof suppression carbon dioxide and other \ngaseous suppression systems can be very \neffective. \nNFPA \n12 \ncontains \nminimum \nrequirements for the design, installation, \ntesting, inspection, approval, operation and \nmaintenance of carbon dioxide extinguishing \nsystems. \nCARBON MONOXIDE ALARM. A single- or \nmultiple-station alarm intended to detect carbon \nmonoxide gas and alert occupants by a distinct \naudible signal. It incorporates a sensor, control \ncomponents and an alarm notification appliance in \na single unit.\n\n❖ The definitions of “Carbon monoxide alarm” \nand “Carbon monoxide detector” are provided \nto differentiate between the two types of \ndetection devices. Both terms are used in \nSection 915 and are addressed by different \nstandards. Alarms must comply with UL 2034, \nwhereas detectors that are part of a larger \nsystem and are simply sensors that transmit a \nsignal to the system are required to comply with \nUL 2075. \nCARBON MONOXIDE DETECTOR. A device \nwith an integral sensor to detect carbon monoxide \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 96,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n66 \n \ngas and transmit an alarm signal to a connected \nalarm control unit. \n❖ \nSee the commentary to the definition of \n“Carbon monoxide alarm.” Also note that \ncarbon monoxide detection systems are \nrequired by Section 915.5.1 to comply with \nNFPA 720. \nCARE SUITE. In Group I-2 occupancies, a group \nof treatment rooms, care recipient sleeping rooms \nand the support rooms or spaces and circulation \nspace within the suite where staff are in attendance \nfor supervision of all care recipients within the \nsuite, and the suite is in compliance with the \nrequirements of Section 407.4.4 of SBC 201. \n❖ \nCare suites are designed to allow for a group \nof rooms to function as a unit in the treatment \nand care of patients. Suites provide flexibility in \nreaching an exit access. Use of suites is a \nparticularly useful tool at intensive care units \nand emergency departments in care recipients \ntreatment areas. Suites allow staff to have clear \nand \nunobstructed \nsupervision \nof \ncare \nrecipients in specific treatment and sleeping \nrooms through the elimination of corridor width \nor rating requirements. The term is not \nintended to apply to day rooms or business \nsections of the hospital. This term is applicable \nonly to suites of care recipient rooms in Group \nI-2 occupancies and should not be confused \nwith similar layouts in other parts of the hospital \nor within other occupancies that may be \nreferred to as a “suite.” Care suites are to meet \nthe requirements of SBC 201 Section 407. \nCARTON. A cardboard or fiberboard box \nenclosing a product. \n❖ \nThis term is commonly used when applying the \nhigh-piled storage requirements of Chapter 32 \nand also for packaging of aerosols in Chapter \n51. This definition provides a consistent \nunderstanding of a word often used to describe \npackaging. \nCEILING LIMIT. The maximum concentration of \nan air-borne contaminant to which one may be \nexposed. The ceiling limits utilized are those \npublished in DOL 29 CFR Part 1910.1000. The \nceiling Recommended Exposure Limit (REL-C) \nconcentrations published by the U.S. National \nInstitute for Occupational Safety and Health \n(NIOSH), Threshold Limit Value-Ceiling (TLV-C) \nconcentrations \npublished \nby \nthe \nAmerican \nConference of Governmental Industrial Hygienists \n(ACGIH), \nCeiling \nWorkplace Environmental \nExposure Level (WEEL-Ceiling) Guides published \nby the American Industrial Hygiene Association \n(AIHA), and other approved, consistent measures \nare allowed as surrogates for hazardous substances \nnot listed in DOL 29 CFR Part 1910.1000. \n❖ \nThis limit is the concentration at which \nimmediate irritation to skin, respiratory system \nor both will occur. This is an important level for \nemergency personnel and workers to be aware \nof. Mechanical ventilation may be used to assist \nin keeping the working environment below \nthese levels. \nCHANGE OF OCCUPANCY. Either of the \nfollowing shall be considered as a change of \noccupancy where this code requires a greater degree \nof safety, accessibility, structural strength, fire \nprotection, means of egress, ventilation or \nsanitation than is existing in the current building or \nstructure: \n1. Any change in the occupancy classification \nof a building or structure. \n2. Any change in the purpose of, or a change in \nthe level of activity within, a building or \nstructure. \n❖ \nThis term describes the condition where an \nexisting building or structure is used for a \ndifferent use or the same use where (1) there \nis a change in a building’s purpose or level of \nactivity, (2) that functional change is such that \nthe current SBC 201 requires a greater degree \nof regulation than presently exists in the current \nbuilding and (3) the greater degree of \nregulation required by the current SBC 201 \noccurs only in the areas of accessibility, \nstructural strength, fire protection, means of \negress, ventilation or sanitation. The intent is to \nlimit the application of a change of occupancy \nwhere there is no change in classification to \nonly those new uses that present a higher risk \nto the life safety or welfare of the occupants \nthan was created by the previous use (see \nSection 101.4.7 for a reference to SBC 901). \nThis term is only applicable to existing \nbuildings, never new ones. For example, \nGroup B includes both beauty parlors and post \noffices. If a beauty shop moved into an old post \noffice, while remaining a Group B building, \nthere would be a change in the level of activity; \ntherefore, this would be considered a change \nof occupancy. \nCHEMICAL. An element, chemical compound or \nmixture of elements or compounds or both. \n❖ \nChemicals may be hazardous, in which case \nthe buildings, processes and storage that use \nthem \nare \nregulated, \nor \nthey \nmay \nbe \nnonhazardous, in which case their storage is \nregulated. These regulations are typically \nfound in SBC 201, SBC 501, SBC 701, SBC \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n66 \n \ngas and transmit an alarm signal to a connected \nalarm control unit.",
      "commentary": "See the commentary to the definition of \n“Carbon monoxide alarm.” Also note that \ncarbon monoxide detection systems are \nrequired by Section 915.5.1 to comply with \nNFPA 720. \nCARE SUITE. In Group I-2 occupancies, a group \nof treatment rooms, care recipient sleeping rooms \nand the support rooms or spaces and circulation \nspace within the suite where staff are in attendance \nfor supervision of all care recipients within the \nsuite, and the suite is in compliance with the \nrequirements of Section 407.4.4 of SBC 201.\n\n❖ Care suites are designed to allow for a group \nof rooms to function as a unit in the treatment \nand care of patients. Suites provide flexibility in \nreaching an exit access. Use of suites is a \nparticularly useful tool at intensive care units \nand emergency departments in care recipients \ntreatment areas. Suites allow staff to have clear \nand \nunobstructed \nsupervision \nof \ncare \nrecipients in specific treatment and sleeping \nrooms through the elimination of corridor width \nor rating requirements. The term is not \nintended to apply to day rooms or business \nsections of the hospital. This term is applicable \nonly to suites of care recipient rooms in Group \nI-2 occupancies and should not be confused \nwith similar layouts in other parts of the hospital \nor within other occupancies that may be \nreferred to as a “suite.” Care suites are to meet \nthe requirements of SBC 201 Section 407. \nCARTON. A cardboard or fiberboard box \nenclosing a product.\n\n❖ This term is commonly used when applying the \nhigh-piled storage requirements of Chapter 32 \nand also for packaging of aerosols in Chapter \n51. This definition provides a consistent \nunderstanding of a word often used to describe \npackaging. \nCEILING LIMIT. The maximum concentration of \nan air-borne contaminant to which one may be \nexposed. The ceiling limits utilized are those \npublished in DOL 29 CFR Part 1910.1000. The \nceiling Recommended Exposure Limit (REL-C) \nconcentrations published by the U.S. National \nInstitute for Occupational Safety and Health \n(NIOSH), Threshold Limit Value-Ceiling (TLV-C) \nconcentrations \npublished \nby \nthe \nAmerican \nConference of Governmental Industrial Hygienists \n(ACGIH), \nCeiling \nWorkplace Environmental \nExposure Level (WEEL-Ceiling) Guides published \nby the American Industrial Hygiene Association \n(AIHA), and other approved, consistent measures \nare allowed as surrogates for hazardous substances \nnot listed in DOL 29 CFR Part 1910.1000.\n\n❖ This limit is the concentration at which \nimmediate irritation to skin, respiratory system \nor both will occur. This is an important level for \nemergency personnel and workers to be aware \nof. Mechanical ventilation may be used to assist \nin keeping the working environment below \nthese levels. \nCHANGE OF OCCUPANCY. Either of the \nfollowing shall be considered as a change of \noccupancy where this code requires a greater degree \nof safety, accessibility, structural strength, fire \nprotection, means of egress, ventilation or \nsanitation than is existing in the current building or \nstructure: \n1. Any change in the occupancy classification \nof a building or structure. \n2. Any change in the purpose of, or a change in \nthe level of activity within, a building or \nstructure.\n\n❖ This term describes the condition where an \nexisting building or structure is used for a \ndifferent use or the same use where (1) there \nis a change in a building’s purpose or level of \nactivity, (2) that functional change is such that \nthe current SBC 201 requires a greater degree \nof regulation than presently exists in the current \nbuilding and (3) the greater degree of \nregulation required by the current SBC 201 \noccurs only in the areas of accessibility, \nstructural strength, fire protection, means of \negress, ventilation or sanitation. The intent is to \nlimit the application of a change of occupancy \nwhere there is no change in classification to \nonly those new uses that present a higher risk \nto the life safety or welfare of the occupants \nthan was created by the previous use (see \nSection 101.4.7 for a reference to SBC 901). \nThis term is only applicable to existing \nbuildings, never new ones. For example, \nGroup B includes both beauty parlors and post \noffices. If a beauty shop moved into an old post \noffice, while remaining a Group B building, \nthere would be a change in the level of activity; \ntherefore, this would be considered a change \nof occupancy. \nCHEMICAL. An element, chemical compound or \nmixture of elements or compounds or both.\n\n❖ Chemicals may be hazardous, in which case \nthe buildings, processes and storage that use \nthem \nare \nregulated, \nor \nthey \nmay \nbe \nnonhazardous, in which case their storage is \nregulated. These regulations are typically \nfound in SBC 201, SBC 501, SBC 701, SBC \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 97,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n67 \n \n1201 and the code. \nCHEMICAL FUME HOOD. A ventilated \nenclosure designed to contain and exhaust fumes, \ngases, vapors, mists and particulate matter \ngenerated within the hood. \n❖ \nThis term is used within Chapter 38 regarding \nhigher \neducation \nlaboratories. \nMore \nspecifically, this concept is used for the \nincreases allowed in existing nonsprinklered \nlaboratories. The use of a chemical fume hood \nis required to allow use of these restricted \nmaterials. The specific restricted materials are \npyrophorics and Class 4 oxidizers. \nCHEMICAL NAME. The scientific designation \nof a chemical in accordance with the nomenclature \nsystem developed by the International Union of \nPure and Applied Chemistry, the Chemical \nAbstracts Service rules of nomenclature, or a name \nwhich will clearly identify a chemical for the \npurpose of conducting an evaluation. \n❖ \nThis name can be used to research the product \nin resource manuals to determine the hazard \ncharacteristics of the product. Some examples \nof resources are: National Toxicology Program \n(NTP), \nChemical \nHazards \nResponse \nInformation \nSystem \n(CHRIS) \nmanual, \nEmergency Response Guidebook (ERG) and \nSDS. \nCHIMNEY. \nA \nprimarily \nvertical \nstructure \ncontaining one or more flues for the purpose of \ncarrying gaseous products of combustion and air \nfrom a fuel-burning appliance to the outdoor \natmosphere. \n❖ \nSBC 1201 and SBC 501 address the \ninstallation of chimneys and venting systems \nthat are required to convey products of \ncombustion from fuel-burning appliances to the \natmosphere. \nThe \ncode \nregulates \nthe \nmaintenance of masonry chimneys in Section \n605.2.1.1. Chimneys differ from metal vents in \nthe materials from which they are constructed \nand the type of appliance they are designed to \nserve. Chimneys can vent much hotter flue \ngases than metal vents. \nFactory-built chimney. A listed and labeled \nchimney composed of factory-made components, \nassembled in the field in accordance with \nmanufacturer’s instructions and the conditions of \nthe listing. \n❖ \nA factory-built chimney is a manufactured listed \nand labeled chimney that has been tested by an \napproved agency to determine its performance \ncharacteristics. Factory-built chimneys are \nmanufactured in two basic designs: either a \ndouble-wall insulated design or a triple-wall air-\ncooled design. Both designs use stainless steel \ninner liners to resist the corrosive effects of \ncombustion products. \nMasonry chimney. A field-constructed chimney \ncomposed of solid masonry units, bricks, stones, or \nconcrete. \n❖ \nMasonry chimneys can have one or more flues \nwithin them, and are field constructed of brick, \nstone, concrete or fire-clay materials. Masonry \nchimneys can stand alone or be part of a \nmasonry fireplace. \nMetal chimney. A field-constructed chimney of \nmetal. \n❖ \nA metal chimney is an unlisted chimney \nconstructed and installed in accordance with \nNFPA 211 and is sometimes referred to as a \n“smokestack.” Metal chimneys are typically \nfield constructed and installed in industrial \nstructures. \nCLEAN AGENT. Electrically nonconducting, \nvolatile or gaseous fire extinguishant that does not \nleave a residue upon evaporation. \n❖ \nThe two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chloride, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress the fire \nthrough a combination of breaking the \nchemical chain reaction of the fire, reducing the \nambient oxygen supporting the fire and \nreducing the ambient temperature of the fire \norigin to reduce the propagation of fire. The \nclean agents that are inert gas agents contain \nprimary components consisting of helium, neon \nor argon, or a combination of all three. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion (see \ncommentary, Section 904.10). \nCLINIC, OUTPATIENT. Buildings or portions \nthereof used to provide medical care on a less-than-\n24-hour basis to persons who are not rendered \nincapable of self-preservation by the services \nprovided. \n❖ \nOutpatient clinics generally consist of doctors’ \noffices where various medical services can be \nprovided. These clinics typically function during \nnormal business hours (i.e., less than 24 hours) \nand, unlike ambulatory care facilities, the \npatients are generally ambulatory and capable \nof self-preservation. This definition clarifies the \ndifference between ambulatory surgery centers \n(ambulatory care facilities) and the typical \ndoctor’s office. In many cities, outpatient clinics \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n67 \n \n1201 and the code. \nCHEMICAL FUME HOOD. A ventilated \nenclosure designed to contain and exhaust fumes, \ngases, vapors, mists and particulate matter \ngenerated within the hood.",
      "commentary": "This term is used within Chapter 38 regarding \nhigher \neducation \nlaboratories. \nMore \nspecifically, this concept is used for the \nincreases allowed in existing nonsprinklered \nlaboratories. The use of a chemical fume hood \nis required to allow use of these restricted \nmaterials. The specific restricted materials are \npyrophorics and Class 4 oxidizers. \nCHEMICAL NAME. The scientific designation \nof a chemical in accordance with the nomenclature \nsystem developed by the International Union of \nPure and Applied Chemistry, the Chemical \nAbstracts Service rules of nomenclature, or a name \nwhich will clearly identify a chemical for the \npurpose of conducting an evaluation.\n\n❖ This name can be used to research the product \nin resource manuals to determine the hazard \ncharacteristics of the product. Some examples \nof resources are: National Toxicology Program \n(NTP), \nChemical \nHazards \nResponse \nInformation \nSystem \n(CHRIS) \nmanual, \nEmergency Response Guidebook (ERG) and \nSDS. \nCHIMNEY. \nA \nprimarily \nvertical \nstructure \ncontaining one or more flues for the purpose of \ncarrying gaseous products of combustion and air \nfrom a fuel-burning appliance to the outdoor \natmosphere.\n\n❖ SBC 1201 and SBC 501 address the \ninstallation of chimneys and venting systems \nthat are required to convey products of \ncombustion from fuel-burning appliances to the \natmosphere. \nThe \ncode \nregulates \nthe \nmaintenance of masonry chimneys in Section \n605.2.1.1. Chimneys differ from metal vents in \nthe materials from which they are constructed \nand the type of appliance they are designed to \nserve. Chimneys can vent much hotter flue \ngases than metal vents. \nFactory-built chimney. A listed and labeled \nchimney composed of factory-made components, \nassembled in the field in accordance with \nmanufacturer’s instructions and the conditions of \nthe listing.\n\n❖ A factory-built chimney is a manufactured listed \nand labeled chimney that has been tested by an \napproved agency to determine its performance \ncharacteristics. Factory-built chimneys are \nmanufactured in two basic designs: either a \ndouble-wall insulated design or a triple-wall air-\ncooled design. Both designs use stainless steel \ninner liners to resist the corrosive effects of \ncombustion products. \nMasonry chimney. A field-constructed chimney \ncomposed of solid masonry units, bricks, stones, or \nconcrete.\n\n❖ Masonry chimneys can have one or more flues \nwithin them, and are field constructed of brick, \nstone, concrete or fire-clay materials. Masonry \nchimneys can stand alone or be part of a \nmasonry fireplace. \nMetal chimney. A field-constructed chimney of \nmetal.\n\n❖ A metal chimney is an unlisted chimney \nconstructed and installed in accordance with \nNFPA 211 and is sometimes referred to as a \n“smokestack.” Metal chimneys are typically \nfield constructed and installed in industrial \nstructures. \nCLEAN AGENT. Electrically nonconducting, \nvolatile or gaseous fire extinguishant that does not \nleave a residue upon evaporation.\n\n❖ The two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chloride, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress the fire \nthrough a combination of breaking the \nchemical chain reaction of the fire, reducing the \nambient oxygen supporting the fire and \nreducing the ambient temperature of the fire \norigin to reduce the propagation of fire. The \nclean agents that are inert gas agents contain \nprimary components consisting of helium, neon \nor argon, or a combination of all three. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion (see \ncommentary, Section 904.10). \nCLINIC, OUTPATIENT. Buildings or portions \nthereof used to provide medical care on a less-than-\n24-hour basis to persons who are not rendered \nincapable of self-preservation by the services \nprovided.\n\n❖ Outpatient clinics generally consist of doctors’ \noffices where various medical services can be \nprovided. These clinics typically function during \nnormal business hours (i.e., less than 24 hours) \nand, unlike ambulatory care facilities, the \npatients are generally ambulatory and capable \nof self-preservation. This definition clarifies the \ndifference between ambulatory surgery centers \n(ambulatory care facilities) and the typical \ndoctor’s office. In many cities, outpatient clinics \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 98,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n68 \n \nare open at all hours to be available to people \nwho work a variety of shifts. The term “urgent \ncare” is often used to describe such facilities. \nAn outpatient facility that is open 24/7 may still \nbe classified as a Group B occupancy, \nprovided all patients are outpatients and \nindividual patients are not treated for periods in \nexcess of 24 hours. The latter would describe \na Group I-2 hospital. See the commentaries to \nSBC 201 Sections 407 and 422. \nCLOSED CONTAINER. A container sealed by \nmeans of a lid or other device such that liquid, vapor \nor dusts will not escape from it under ordinary \nconditions of use or handling. \n❖ \nA closed container is one that is sealed so that \nno vapors or dust can escape. An open \ncontainer is more dangerous and calls for more \nsafety requirements. The fire tetrahedron is \nmade up of fuel, heat, oxygen and a chain \nreaction. In a closed container, there is only the \nfuel part of the tetrahedron; an open container \nprovides fuel and oxygen. In this case, a closed \ncontainer is less hazardous than an open \ncontainer unless there is a leak. \nCLOSED SYSTEM. The use of a solid or liquid \nhazardous material involving a closed vessel or \nsystem that remains closed during normal \noperations where vapors emitted by the product are \nnot liberated outside of the vessel or system and the \nproduct is not exposed to the atmosphere during \nnormal operations; and all uses of compressed \ngases. Examples of closed systems for solids and \nliquids include product conveyed through a piping \nsystem into a closed vessel, system or piece of \nequipment. \n❖ \nThis definition is used primarily with regard to \nhazardous materials. The difference between a \nclosed system and an open system is whether \nthe hazardous material involved in the process \nis exposed to the atmosphere. A closed system \nis inherently less hazardous than an open \nsystem due to the fact that vapors, dusts or \nsimilar materials are not normally released \nfrom closed systems. Because closed systems \nare less hazardous than open systems, credit \nis typically given to increase the MAQ when \nsystems are considered closed. Materials in \nclosed or open systems are assumed to be “in \nuse” as opposed to “in storage.” Gases are \nalways assumed to be in closed systems since \nthey would be immediately dispersed in an \nopen system if exposed to the atmosphere \nwithout some means of containment (see the \ndefinition of “Open system”). \nCOLD DECK. A pile of unfinished cut logs. \n❖ \nA cold deck is a pile of ranked logs that have \ndifferent lengths. The lengths are usually \ngreater than 2.4 m and up to 15 m long. \nCOMBUSTIBLE DUST. Finely divided solid \nmaterial which is 420 microns or less in diameter \nand which, when dispersed in air in the proper \nproportions, could be ignited by a flame, spark or \nother source of ignition. Combustible dust will pass \nthrough a US No. 40 standard sieve. \n❖ \nCombustible dusts are combustible solids in a \nfinely divided state that are suspended in the \nair. An explosion hazard exists when the \nconcentration of the combustible dust is within \nthe explosive limits and exposed to an ignition \nsource of sufficient energy and duration to \ninitiate self-sustained combustion. A review of \nthe occupancy classification for Group H-2 in \nChapter 2 (based on SBC 201 Section 307.4) \nindicates that combustible dusts are classified \nin that occupancy group. That section is \nintended to ensure that, where engineering \nanalysis determines that the dispersion and \nproportion of combustible dust are such that \nthe dust can be ignited by an ignition source, \nthen the deflagration hazard is sufficient to \nclassify \nthe \noccupancy \nin \nGroup \nH-2. \nCombustible dust, as a material, that does not \nrise to that defined level of hazard in a \nparticular building would not cause the building \nor portion thereof housing the hazard to be \nclassified in Group H-2, but rather in the group \nthat is most appropriate for the particular \noperation. \n \nThe original tabular MAQ per control area for \ncombustible dust, included in the legacy \nbuilding and fire codes, was deleted because \nof \nits \nquestionable \nvalue, \ngiven \nthe \ncomplexities of dust explosion hazards. In the \n2012 edition of the code, a row for combustible \ndust was added to Table 5003.1.1(1) along \nwith a new Note q. The note reinforces the fact \nthat \ndetermining a \ntheoretical \nMAQ \nof \ncombustible dust and the potential for a dust \nexplosion requires a thorough evaluation and \ntechnical report based on the provisions of \nSection \n104.8.2. \nSuch \ndetermination \nis \ncomplex and requires evaluation far beyond \nthe simple 16 g/m3 MAQ previously used by the \nlegacy codes. Critical factors, such as particle \nsize, material density, humidity and oxygen \nconcentration, play a major role in the \nevaluation of the dust hazard and are much too \ncomplex to be simply addressed. \nCOMBUSTIBLE FIBERS. Readily ignitable and \nfree-burning materials in a fibrous or shredded \nform, such as cocoa fiber, cloth, cotton, excelsior, \nhay, hemp, henequen, istle, jute, kapok, oakum, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n68 \n \nare open at all hours to be available to people \nwho work a variety of shifts. The term “urgent \ncare” is often used to describe such facilities. \nAn outpatient facility that is open 24/7 may still \nbe classified as a Group B occupancy, \nprovided all patients are outpatients and \nindividual patients are not treated for periods in \nexcess of 24 hours. The latter would describe \na Group I-2 hospital. See the commentaries to \nSBC 201 Sections 407 and 422. \nCLOSED CONTAINER. A container sealed by \nmeans of a lid or other device such that liquid, vapor \nor dusts will not escape from it under ordinary \nconditions of use or handling.",
      "commentary": "A closed container is one that is sealed so that \nno vapors or dust can escape. An open \ncontainer is more dangerous and calls for more \nsafety requirements. The fire tetrahedron is \nmade up of fuel, heat, oxygen and a chain \nreaction. In a closed container, there is only the \nfuel part of the tetrahedron; an open container \nprovides fuel and oxygen. In this case, a closed \ncontainer is less hazardous than an open \ncontainer unless there is a leak. \nCLOSED SYSTEM. The use of a solid or liquid \nhazardous material involving a closed vessel or \nsystem that remains closed during normal \noperations where vapors emitted by the product are \nnot liberated outside of the vessel or system and the \nproduct is not exposed to the atmosphere during \nnormal operations; and all uses of compressed \ngases. Examples of closed systems for solids and \nliquids include product conveyed through a piping \nsystem into a closed vessel, system or piece of \nequipment.\n\n❖ This definition is used primarily with regard to \nhazardous materials. The difference between a \nclosed system and an open system is whether \nthe hazardous material involved in the process \nis exposed to the atmosphere. A closed system \nis inherently less hazardous than an open \nsystem due to the fact that vapors, dusts or \nsimilar materials are not normally released \nfrom closed systems. Because closed systems \nare less hazardous than open systems, credit \nis typically given to increase the MAQ when \nsystems are considered closed. Materials in \nclosed or open systems are assumed to be “in \nuse” as opposed to “in storage.” Gases are \nalways assumed to be in closed systems since \nthey would be immediately dispersed in an \nopen system if exposed to the atmosphere \nwithout some means of containment (see the \ndefinition of “Open system”). \nCOLD DECK. A pile of unfinished cut logs.\n\n❖ A cold deck is a pile of ranked logs that have \ndifferent lengths. The lengths are usually \ngreater than 2.4 m and up to 15 m long. \nCOMBUSTIBLE DUST. Finely divided solid \nmaterial which is 420 microns or less in diameter \nand which, when dispersed in air in the proper \nproportions, could be ignited by a flame, spark or \nother source of ignition. Combustible dust will pass \nthrough a US No. 40 standard sieve.\n\n❖ Combustible dusts are combustible solids in a \nfinely divided state that are suspended in the \nair. An explosion hazard exists when the \nconcentration of the combustible dust is within \nthe explosive limits and exposed to an ignition \nsource of sufficient energy and duration to \ninitiate self-sustained combustion. A review of \nthe occupancy classification for Group H-2 in \nChapter 2 (based on SBC 201 Section 307.4) \nindicates that combustible dusts are classified \nin that occupancy group. That section is \nintended to ensure that, where engineering \nanalysis determines that the dispersion and \nproportion of combustible dust are such that \nthe dust can be ignited by an ignition source, \nthen the deflagration hazard is sufficient to \nclassify \nthe \noccupancy \nin \nGroup \nH-2. \nCombustible dust, as a material, that does not \nrise to that defined level of hazard in a \nparticular building would not cause the building \nor portion thereof housing the hazard to be \nclassified in Group H-2, but rather in the group \nthat is most appropriate for the particular \noperation. \n \nThe original tabular MAQ per control area for \ncombustible dust, included in the legacy \nbuilding and fire codes, was deleted because \nof \nits \nquestionable \nvalue, \ngiven \nthe \ncomplexities of dust explosion hazards. In the \n2012 edition of the code, a row for combustible \ndust was added to Table 5003.1.1(1) along \nwith a new Note q. The note reinforces the fact \nthat \ndetermining a \ntheoretical \nMAQ \nof \ncombustible dust and the potential for a dust \nexplosion requires a thorough evaluation and \ntechnical report based on the provisions of \nSection \n104.8.2. \nSuch \ndetermination \nis \ncomplex and requires evaluation far beyond \nthe simple 16 g/m3 MAQ previously used by the \nlegacy codes. Critical factors, such as particle \nsize, material density, humidity and oxygen \nconcentration, play a major role in the \nevaluation of the dust hazard and are much too \ncomplex to be simply addressed. \nCOMBUSTIBLE FIBERS. Readily ignitable and \nfree-burning materials in a fibrous or shredded \nform, such as cocoa fiber, cloth, cotton, excelsior, \nhay, hemp, henequen, istle, jute, kapok, oakum, \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 99,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n69 \n \nrags, sisal, Spanish moss, straw, tow, wastepaper, \ncertain synthetic fibers or other like materials. This \ndefinition does not include densely packed baled \ncotton. \n❖ \nOperations involving combustible fibers are \ntypically \nassociated \nwith \npaper \nmilling, \nrecycling, cloth manufacturing, carpet and \ntextile mills and agricultural operations, among \nothers. The primary hazards associated with \nsuch operations involve the abundance of \nmaterials and their ready ignitability. Many \norganic fibers are prone to spontaneous \nignition if improperly dried and kept in areas \nwithout sufficient ventilation \n \nThe basic component of all textiles is fibers. \nFibers may be either natural or man-made. \nCellulosic, protein and mineral fibers are \nconsidered natural fibers. Fibers produced by \nchemical processes (nylon, rayon, Orlon, etc.) \nare considered man-made. The definition \nclarifies that densely packed baled cotton is not \nto be considered a hazardous material. The \ndensity and packaging arrangements of cotton \nfibers meeting the definition of “Baled cotton, \ndensely packed” in this section reduce the \nhazard of the material such that the hazardous \nmaterials provisions of the code need no longer \napply. \nCOMBUSTIBLE \nGAS \nDETECTOR. \nAn \ninstrument that samples the local atmosphere and \nindicates the presence of ignitable vapors or gases \nwithin the flammable or explosive range expressed \nas a volume percent in air. \n❖ \nThis \ndefinition \ncoordinates \nwith \nthe \nrequirements in Section 3510that provide \nprocedures for undertaking hot work on tanks \nthat have contained flammable or combustible \nliquids. One of the procedures required is the \nuse of a combustible gas detector to evaluate \nthe conditions of the space while hot work is \noccurring. \nCOMBUSTIBLE LIQUID. A liquid having a \nclosed cup flash point at or above 38°C. \nCombustible liquids shall be subdivided as follows: \nThe category of combustible liquids does not \ninclude compressed gases or cryogenic fluids or \nliquids that do not have a fire point when tested in \naccordance with ASTM D92. \nClass II. Liquids having a closed cup flash point at \nor above 38°C and below 60°C. \nClass IIIA. Liquids having a closed cup flash point \nat or above 60°C and below 93°C. \nClass IIIB. Liquids having closed cup flash points \nat or above 93°C. \n❖ \nCombustible liquids differ from flammable \nliquids in that the closed-cup flash point of all \ncombustible liquids is at or above 38°C (see the \ndefinition of “Flash point”). The three classes of \ncombustible liquids are dictated by the range of \ntheir closed-cup flash point. The flash point \nrange of 38°C to 60°C for Class II liquids was \nbased \non \na \npossible \nindoor \nambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating would be required to bring \nthe liquid to its flash point at this temperature. \nClass III liquids, which have flash points higher \nthan 60°C, would require a significant heat \nsource above ambient temperature to reach \ntheir flash point (see the definition of \n“Flammable liquid”). Class IIIA has a closed-\ncup flash point range of 60°C to 93°C. Class \nIIIB has a closed-cup flash point at or above \n93°C. The term “combustible liquid” does not \ninclude liquefied compressed gases, cryogenic \nfluids or liquids that do not have a fire point \nwhen tested in accordance with ASTM D92. \nCompressed gases are regulated in Chapter \n53 and cryogenic fluids are regulated in \nChapter 55. \nCOMMERCIAL COOKING APPLIANCES. \nAppliances used in a commercial food service \nestablishment for heating or cooking food. For the \npurpose of this definition, a commercial food \nservice establishment is where food is prepared for \nsale or is prepared on a scale that is by volume and \nfrequency not representative of domestic household \ncooking. \n❖ \nThis definition is important in the application of \nSection 606, which requires a commercial \nkitchen hood above commercial cooking \nappliances. A definition of “Food service \nestablishment” is included within this definition. \n“Food service” includes operations, such as \npreparing, handling, cleaning, cooking and \npackaging food items of any kind. \nCOMMERCIAL MOTOR VEHICLE. A motor \nvehicle used to transport passengers or property \nwhere the motor vehicle: \n1. Has a gross vehicle weight rating of 4500 kg \nor more; or \n2. Is designed to transport 16 or more \npassengers, including the driver. \n❖ \nThis definition clarifies what constitutes a \n“commercial vehicle.” This term has often been \nmisinterpreted in previous editions. These \ncriteria are from the DOT 49 CFR; Part 390.5, \nand correlate with SBC 201 Section 1607.7. \nWhere vehicles of this size are present in \nbuildings greater than 465 m2 in area, the code \nrequires an automatic sprinkler system be \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n69 \n \nrags, sisal, Spanish moss, straw, tow, wastepaper, \ncertain synthetic fibers or other like materials. This \ndefinition does not include densely packed baled \ncotton.",
      "commentary": "Operations involving combustible fibers are \ntypically \nassociated \nwith \npaper \nmilling, \nrecycling, cloth manufacturing, carpet and \ntextile mills and agricultural operations, among \nothers. The primary hazards associated with \nsuch operations involve the abundance of \nmaterials and their ready ignitability. Many \norganic fibers are prone to spontaneous \nignition if improperly dried and kept in areas \nwithout sufficient ventilation \n \nThe basic component of all textiles is fibers. \nFibers may be either natural or man-made. \nCellulosic, protein and mineral fibers are \nconsidered natural fibers. Fibers produced by \nchemical processes (nylon, rayon, Orlon, etc.) \nare considered man-made. The definition \nclarifies that densely packed baled cotton is not \nto be considered a hazardous material. The \ndensity and packaging arrangements of cotton \nfibers meeting the definition of “Baled cotton, \ndensely packed” in this section reduce the \nhazard of the material such that the hazardous \nmaterials provisions of the code need no longer \napply. \nCOMBUSTIBLE \nGAS \nDETECTOR. \nAn \ninstrument that samples the local atmosphere and \nindicates the presence of ignitable vapors or gases \nwithin the flammable or explosive range expressed \nas a volume percent in air.\n\n❖ This \ndefinition \ncoordinates \nwith \nthe \nrequirements in Section 3510that provide \nprocedures for undertaking hot work on tanks \nthat have contained flammable or combustible \nliquids. One of the procedures required is the \nuse of a combustible gas detector to evaluate \nthe conditions of the space while hot work is \noccurring. \nCOMBUSTIBLE LIQUID. A liquid having a \nclosed cup flash point at or above 38°C. \nCombustible liquids shall be subdivided as follows: \nThe category of combustible liquids does not \ninclude compressed gases or cryogenic fluids or \nliquids that do not have a fire point when tested in \naccordance with ASTM D92. \nClass II. Liquids having a closed cup flash point at \nor above 38°C and below 60°C. \nClass IIIA. Liquids having a closed cup flash point \nat or above 60°C and below 93°C. \nClass IIIB. Liquids having closed cup flash points \nat or above 93°C.\n\n❖ Combustible liquids differ from flammable \nliquids in that the closed-cup flash point of all \ncombustible liquids is at or above 38°C (see the \ndefinition of “Flash point”). The three classes of \ncombustible liquids are dictated by the range of \ntheir closed-cup flash point. The flash point \nrange of 38°C to 60°C for Class II liquids was \nbased \non \na \npossible \nindoor \nambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating would be required to bring \nthe liquid to its flash point at this temperature. \nClass III liquids, which have flash points higher \nthan 60°C, would require a significant heat \nsource above ambient temperature to reach \ntheir flash point (see the definition of \n“Flammable liquid”). Class IIIA has a closed-\ncup flash point range of 60°C to 93°C. Class \nIIIB has a closed-cup flash point at or above \n93°C. The term “combustible liquid” does not \ninclude liquefied compressed gases, cryogenic \nfluids or liquids that do not have a fire point \nwhen tested in accordance with ASTM D92. \nCompressed gases are regulated in Chapter \n53 and cryogenic fluids are regulated in \nChapter 55. \nCOMMERCIAL COOKING APPLIANCES. \nAppliances used in a commercial food service \nestablishment for heating or cooking food. For the \npurpose of this definition, a commercial food \nservice establishment is where food is prepared for \nsale or is prepared on a scale that is by volume and \nfrequency not representative of domestic household \ncooking.\n\n❖ This definition is important in the application of \nSection 606, which requires a commercial \nkitchen hood above commercial cooking \nappliances. A definition of “Food service \nestablishment” is included within this definition. \n“Food service” includes operations, such as \npreparing, handling, cleaning, cooking and \npackaging food items of any kind. \nCOMMERCIAL MOTOR VEHICLE. A motor \nvehicle used to transport passengers or property \nwhere the motor vehicle: \n1. Has a gross vehicle weight rating of 4500 kg \nor more; or \n2. Is designed to transport 16 or more \npassengers, including the driver.\n\n❖ This definition clarifies what constitutes a \n“commercial vehicle.” This term has often been \nmisinterpreted in previous editions. These \ncriteria are from the DOT 49 CFR; Part 390.5, \nand correlate with SBC 201 Section 1607.7. \nWhere vehicles of this size are present in \nbuildings greater than 465 m2 in area, the code \nrequires an automatic sprinkler system be \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 100,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n70 \n \nprovided in repair garages, commercial parking \ngarages and in Group S-1 storage occupancies \n(see Section 903.2). \nCOMMODITY. A combination of products, \npacking materials and containers. \n❖ \nCommodity is a term used to identify the \nproduct being stored, its container or housing \nand the type of stackable mechanism (with or \nwithout \npallet). \nCommodities \nand \ntheir \ncontainers are generally identified as classes, \nwith \neach \nclassification \nidentifying \nthe \ncombustibility (potential fire hazard). The \nquantity and locations of each type of \ncommodity will define the type of general and \nspecial \nfire \nprotection \nand \nlife \nsafety \nrequirements necessary for the building or \nstructure. See the commentary for the various \ncommodities in Section 3203. \nCOMMON PATH OF EGRESS TRAVEL. That \nportion of exit access travel distance measured from the \nmost remote point of each room, area or space to that \npoint where the occupants have separate and distinct \naccess to two exits or exit access doorways. \n❖ \nThe common path of egress travel is a concept \nused to refine travel distance criteria. A \ncommon path of travel is the route an occupant \nwill travel where the one way in is also the one \nway out, similar to a dead-end corridor or single \nexit suite. Once occupants reach a point where \ntwo different routes are available, and the two \ndifferent routes continue to two separate exits, \nthen common path of travel is finished. The \nlength of a common path of egress travel is \nlimited so that the means of egress path of \ntravel provides a choice before the occupant \nhas traveled an excessive distance (see \nSection 1006). This reduces the possibility that, \nalthough the exits are remote from one \nanother, a single fire condition will render both \npaths unavailable. The common path of egress \ntravel is part of the overall exit access travel \ndistance. To be compliant, the path of egress \nmust meet criteria for both common path of \negress travel and exit access travel distance. \nCOMMON USE. Interior or exterior circulation \npaths, rooms, spaces or elements that are not for \npublic use and are made available for the shared use \nof two or more people. \n❖ \nSome buildings include areas that are \nrestricted to employees only or where public \naccess is limited. Common-use spaces may be \npart of employee work areas but do not include \npublic-use spaces. Any space that is shared by \ntwo or more persons, such as copy areas, \nbreak rooms, toilet rooms or circulation paths, \nare common use areas. A grade school \nclassroom would be another example of a \ncommon-use \nspace \n(see \nalso \nthe \ncommentaries for the definition of “Public-use \nareas” and “Employee work area”). \nCOMPRESSED GAS. A material, or mixture of \nmaterials that: \n1. Is a gas at 20°C or less at 101.3 kPa of \npressure; and \n2. Has a boiling point of 20°C or less at 101.3 \nkPa which is either liquefied, non-liquefied \nor in solution, except those gases which have \nno other healthor physical-hazard properties \nare not considered to be compressed until the \npressure in the packaging exceeds 282 kPa at \n20°C. \nThe states of a compressed gas are categorized as \nfollows: \n1. Non-liquefied compressed gases are gases, \nother than those in solution, which are in a \npackaging under the charged pressure and are \nentirely gaseous at a temperature of 20°C. \n2. Liquefied compressed gases are gases that, in \na packaging under the charged pressure, are \npartially liquid at a temperature of 20°C. \n3. Compressed gases in solution are non-\nliquefied gases that are dissolved in a solvent. \n4. Compressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole. \n❖ \nThis term refers to all types of gases that are \nunder pressure at normal room or outdoor \ntemperatures inside their containers, including, \nbut not limited to, flammable, non-flammable, \nhighly toxic, toxic, cryogenic and liquefied \ngases. The vapor pressure limitations provide \nthe distinction between a liquid and a gas. \nCOMPRESSED GAS CONTAINER. A pressure \nvessel designed to hold compressed gases at \npressures greater than one atmosphere at 20°C and \nincludes cylinders, containers and tanks. \n❖ \nContainers covered by this definition range \nfrom the small compressed air tanks carried by \nsome road service trucks to the very large \nstorage tanks mounted on permanent bases at \nindustrial plants. Designs vary considerably \ndepending on the gases they are intended to \nhold, whether they are designed for upright or \nhorizontal mounting and the environment they \nwill be used in. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n70 \n \nprovided in repair garages, commercial parking \ngarages and in Group S-1 storage occupancies \n(see Section 903.2). \nCOMMODITY. A combination of products, \npacking materials and containers.",
      "commentary": "Commodity is a term used to identify the \nproduct being stored, its container or housing \nand the type of stackable mechanism (with or \nwithout \npallet). \nCommodities \nand \ntheir \ncontainers are generally identified as classes, \nwith \neach \nclassification \nidentifying \nthe \ncombustibility (potential fire hazard). The \nquantity and locations of each type of \ncommodity will define the type of general and \nspecial \nfire \nprotection \nand \nlife \nsafety \nrequirements necessary for the building or \nstructure. See the commentary for the various \ncommodities in Section 3203. \nCOMMON PATH OF EGRESS TRAVEL. That \nportion of exit access travel distance measured from the \nmost remote point of each room, area or space to that \npoint where the occupants have separate and distinct \naccess to two exits or exit access doorways.\n\n❖ The common path of egress travel is a concept \nused to refine travel distance criteria. A \ncommon path of travel is the route an occupant \nwill travel where the one way in is also the one \nway out, similar to a dead-end corridor or single \nexit suite. Once occupants reach a point where \ntwo different routes are available, and the two \ndifferent routes continue to two separate exits, \nthen common path of travel is finished. The \nlength of a common path of egress travel is \nlimited so that the means of egress path of \ntravel provides a choice before the occupant \nhas traveled an excessive distance (see \nSection 1006). This reduces the possibility that, \nalthough the exits are remote from one \nanother, a single fire condition will render both \npaths unavailable. The common path of egress \ntravel is part of the overall exit access travel \ndistance. To be compliant, the path of egress \nmust meet criteria for both common path of \negress travel and exit access travel distance. \nCOMMON USE. Interior or exterior circulation \npaths, rooms, spaces or elements that are not for \npublic use and are made available for the shared use \nof two or more people.\n\n❖ Some buildings include areas that are \nrestricted to employees only or where public \naccess is limited. Common-use spaces may be \npart of employee work areas but do not include \npublic-use spaces. Any space that is shared by \ntwo or more persons, such as copy areas, \nbreak rooms, toilet rooms or circulation paths, \nare common use areas. A grade school \nclassroom would be another example of a \ncommon-use \nspace \n(see \nalso \nthe \ncommentaries for the definition of “Public-use \nareas” and “Employee work area”). \nCOMPRESSED GAS. A material, or mixture of \nmaterials that: \n1. Is a gas at 20°C or less at 101.3 kPa of \npressure; and \n2. Has a boiling point of 20°C or less at 101.3 \nkPa which is either liquefied, non-liquefied \nor in solution, except those gases which have \nno other healthor physical-hazard properties \nare not considered to be compressed until the \npressure in the packaging exceeds 282 kPa at \n20°C. \nThe states of a compressed gas are categorized as \nfollows: \n1. Non-liquefied compressed gases are gases, \nother than those in solution, which are in a \npackaging under the charged pressure and are \nentirely gaseous at a temperature of 20°C. \n2. Liquefied compressed gases are gases that, in \na packaging under the charged pressure, are \npartially liquid at a temperature of 20°C. \n3. Compressed gases in solution are non-\nliquefied gases that are dissolved in a solvent. \n4. Compressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole.\n\n❖ This term refers to all types of gases that are \nunder pressure at normal room or outdoor \ntemperatures inside their containers, including, \nbut not limited to, flammable, non-flammable, \nhighly toxic, toxic, cryogenic and liquefied \ngases. The vapor pressure limitations provide \nthe distinction between a liquid and a gas. \nCOMPRESSED GAS CONTAINER. A pressure \nvessel designed to hold compressed gases at \npressures greater than one atmosphere at 20°C and \nincludes cylinders, containers and tanks.\n\n❖ Containers covered by this definition range \nfrom the small compressed air tanks carried by \nsome road service trucks to the very large \nstorage tanks mounted on permanent bases at \nindustrial plants. Designs vary considerably \ndepending on the gases they are intended to \nhold, whether they are designed for upright or \nhorizontal mounting and the environment they \nwill be used in. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 101,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n71 \n \nCOMPRESSED GAS SYSTEM. An assembly of \nequipment designed to contain, distribute or \ntransport compressed gases. It can consist of a \ncompressed gas container or containers, reactors \nand appurtenances, including pumps, compressors \nand connecting piping and tubing. \n❖ \nThis definition is intended to include every \ncomponent used to convey the gas to or from \nmanufacturing, storage and use facilities. \nSystem designs will vary widely depending on \ntheir intended use. \nCONGREGATE LIVING FACILITIES. A building \nor part thereof that contains sleeping units where \nresidents share bathroom and/or kitchen facilities. \n❖ \nCongregate living facilities are those pertaining \nto group housing (i.e., dormitories) that \ncombine individual sleeping quarters with \ncommunal facilities for food, care, sanitation \nand recreation. The number of occupants in the \nfacility determines the appropriate occupancy \nclassification. There are two thresholds: 10 and \n16. A congregate living facility with 16 or fewer \nnon-transient residents falls in the R-3 \nclassification—for above 16 non-transient \nresidents the classification is R-2. For transient \nresidents, if there are 10 or fewer in the facility, \nit is also in the R-3 classification. If over 10 \ntransient residents, it is an R-1 occupancy. \nCONSTANTLY \nATTENDED \nLOCATION. \nA \ndesignated location at a facility staffed by trained \npersonnel on a continuous basis where alarm or \nsupervisory signals are monitored and facilities are \nprovided for notification of the fire department or \nother emergency services. \n❖ \nThese locations are intended to receive \ntrouble, supervisory and fire alarm signals \ntransmitted by the fire protection equipment \ninstalled in a protected facility. The code is \nintended to have both an approved location \nand personnel who are acceptable to the Fire \nofficial responsible for actions taken when the \nfire protection system requires attention. The \nterm “constantly attended” implies 24-hour \nsurveillance of the system, at the designated \nlocation. \nCONSTRUCTION DOCUMENTS. The written, \ngraphic and pictorial documents prepared or \nassembled for describing the design, location and \nphysical characteristics of the elements of the \nproject necessary for obtaining a permit. \n❖ \nTo determine whether proposed construction is \nin \ncompliance \nwith \ncode \nrequirements, \nsufficient information must be submitted to the \nFire official for review. This definition describes \nin general which items are to be included in that \ndocumentation. This typically will include \ndrawings (floor plans, elevations, sections, \ndetails, etc.), specifications and product \ninformation describing the proposed work. In \nthe past, these documents were referred to as \n“plans and specifications.” Those terms are not \nbroad enough to include all information, such \nas calculations or graphs. \nCONTAINER. A vessel of 225 L or less in \ncapacity used for transporting or storing hazardous \nmaterials. Pipes, piping systems, engines and \nengine fuel tanks are not considered to be \ncontainers. \n❖ \nThis \ndefinition \nestablishes \nthe \nintended \ncapacity of the container to avoid confusion \nwith portable or stationary tanks. A container \ncould include typical 208 L drums or 60 ml \ncans. It is important to note the size difference \nbetween a drum and a barrel. A drum has a \ncapacity of 208 L and a barrel has a capacity of \n159 L. These terms are sometimes reported \nincorrectly when determining the amount of \nstorage in a facility. \nCONTAINMENT \nSYSTEM. \nA \ngas-tight \nrecovery system comprised of equipment or devices \nwhich can be placed over a leak in a compressed \ngas container, thereby stopping or controlling the \nescape of gas from the leaking container. \n❖ \nA containment system consists of various \ncomponents that will capture gases from a \nleaking container by being placed at the source \nof the leak. \nCONTAINMENT VESSEL. A gas-tight recovery \nvessel designed so that a leaking compressed gas \ncontainer can be placed within its confines thereby \nencapsulating the leaking container. \n❖ \nA containment vessel is a closed unit in which \na leaking container can be placed to fully \ncontain any unwanted release. \nCONTROL AREA. Spaces within a building \nwhere quantities of hazardous materials not \nexceeding the maximum allowable quantities per \ncontrol area are stored, dispensed, used or handled. \nSee also the definition of “Outdoor control area.” \n❖ \nThe use of control areas allows for the use and \nstorage \nof \nhazardous \nmaterials \nwithout \nclassifying the building or structure as a high-\nhazard Group H occupancy where the total \nquantity of hazardous materials in the entire \nbuilding might exceed the MAQ. This concept \nis based on regulating the allowable quantities \nof hazardous materials in each control area by \ngiving credit for further compartmentation \nthrough the use of fire barriers having a \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n71 \n \nCOMPRESSED GAS SYSTEM. An assembly of \nequipment designed to contain, distribute or \ntransport compressed gases. It can consist of a \ncompressed gas container or containers, reactors \nand appurtenances, including pumps, compressors \nand connecting piping and tubing.",
      "commentary": "This definition is intended to include every \ncomponent used to convey the gas to or from \nmanufacturing, storage and use facilities. \nSystem designs will vary widely depending on \ntheir intended use. \nCONGREGATE LIVING FACILITIES. A building \nor part thereof that contains sleeping units where \nresidents share bathroom and/or kitchen facilities.\n\n❖ Congregate living facilities are those pertaining \nto group housing (i.e., dormitories) that \ncombine individual sleeping quarters with \ncommunal facilities for food, care, sanitation \nand recreation. The number of occupants in the \nfacility determines the appropriate occupancy \nclassification. There are two thresholds: 10 and \n16. A congregate living facility with 16 or fewer \nnon-transient residents falls in the R-3 \nclassification—for above 16 non-transient \nresidents the classification is R-2. For transient \nresidents, if there are 10 or fewer in the facility, \nit is also in the R-3 classification. If over 10 \ntransient residents, it is an R-1 occupancy. \nCONSTANTLY \nATTENDED \nLOCATION. \nA \ndesignated location at a facility staffed by trained \npersonnel on a continuous basis where alarm or \nsupervisory signals are monitored and facilities are \nprovided for notification of the fire department or \nother emergency services.\n\n❖ These locations are intended to receive \ntrouble, supervisory and fire alarm signals \ntransmitted by the fire protection equipment \ninstalled in a protected facility. The code is \nintended to have both an approved location \nand personnel who are acceptable to the Fire \nofficial responsible for actions taken when the \nfire protection system requires attention. The \nterm “constantly attended” implies 24-hour \nsurveillance of the system, at the designated \nlocation. \nCONSTRUCTION DOCUMENTS. The written, \ngraphic and pictorial documents prepared or \nassembled for describing the design, location and \nphysical characteristics of the elements of the \nproject necessary for obtaining a permit.\n\n❖ To determine whether proposed construction is \nin \ncompliance \nwith \ncode \nrequirements, \nsufficient information must be submitted to the \nFire official for review. This definition describes \nin general which items are to be included in that \ndocumentation. This typically will include \ndrawings (floor plans, elevations, sections, \ndetails, etc.), specifications and product \ninformation describing the proposed work. In \nthe past, these documents were referred to as \n“plans and specifications.” Those terms are not \nbroad enough to include all information, such \nas calculations or graphs. \nCONTAINER. A vessel of 225 L or less in \ncapacity used for transporting or storing hazardous \nmaterials. Pipes, piping systems, engines and \nengine fuel tanks are not considered to be \ncontainers.\n\n❖ This \ndefinition \nestablishes \nthe \nintended \ncapacity of the container to avoid confusion \nwith portable or stationary tanks. A container \ncould include typical 208 L drums or 60 ml \ncans. It is important to note the size difference \nbetween a drum and a barrel. A drum has a \ncapacity of 208 L and a barrel has a capacity of \n159 L. These terms are sometimes reported \nincorrectly when determining the amount of \nstorage in a facility. \nCONTAINMENT \nSYSTEM. \nA \ngas-tight \nrecovery system comprised of equipment or devices \nwhich can be placed over a leak in a compressed \ngas container, thereby stopping or controlling the \nescape of gas from the leaking container.\n\n❖ A containment system consists of various \ncomponents that will capture gases from a \nleaking container by being placed at the source \nof the leak. \nCONTAINMENT VESSEL. A gas-tight recovery \nvessel designed so that a leaking compressed gas \ncontainer can be placed within its confines thereby \nencapsulating the leaking container.\n\n❖ A containment vessel is a closed unit in which \na leaking container can be placed to fully \ncontain any unwanted release. \nCONTROL AREA. Spaces within a building \nwhere quantities of hazardous materials not \nexceeding the maximum allowable quantities per \ncontrol area are stored, dispensed, used or handled. \nSee also the definition of “Outdoor control area.”\n\n❖ The use of control areas allows for the use and \nstorage \nof \nhazardous \nmaterials \nwithout \nclassifying the building or structure as a high-\nhazard Group H occupancy where the total \nquantity of hazardous materials in the entire \nbuilding might exceed the MAQ. This concept \nis based on regulating the allowable quantities \nof hazardous materials in each control area by \ngiving credit for further compartmentation \nthrough the use of fire barriers having a \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 102,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n72 \n \nminimum fire-resistance rating of 1 hour. \nMaximum quantities of hazardous materials \nwithin each control area cannot exceed the \nMAQ for a given material. Thus, the quantities \nin each control area will be less than the MAQ, \nwhile the overall quantity in the entire building \ncould exceed the MAQ (see commentary, \nSection 5003.8.3). \nCORRIDOR. An enclosed exit access component \nthat defines and provides a path of egress travel. \n❖ \nCorridors are regulated in the code because \nthey serve as principal elements of travel in \nmany means of egress systems within \nbuildings. Typically, corridors have walls that \nextend from the floor to the ceiling. They need \nnot extend above the ceiling or have doors in \ntheir openings unless a fire-resistance rating is \nrequired (see Section 1020). \n \nWhile both aisles and corridors may result in a \nconfined path of travel, an aisle is an \nunenclosed component, while a corridor would \nbe an enclosed component of the means of \negress. The enclosed character of the corridor \nrestricts the sensory perception of the user. A \nfire located on the other side of the corridor \nwall, for example, may not be as readily seen, \nheard or smelled by the occupants traveling \nthrough the egress corridor. The code does not \nspecifically state what is considered “enclosed” \nwhen corridors are not fire-resistance rated. \nWhen an egress path is bounded by partial-\nheight walls, such as work-station partitions in \nan office, issues would be if the walls provided \na confined path of travel and limited fire \nrecognition in adjacent spaces by restricting \nline of sight, hearing and smell. \nCORRIDOR, OPEN-ENDED. See “Open-ended \ncorridor.” \nCORROSIVE. A chemical that causes visible \ndestruction of, or irreversible alterations in, living \ntissue by chemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR 173.137, such \nchemical destroys or changes irreversibly the \nstructure of the tissue at the point of contact \nfollowing an exposure period of 4 hours. This term \ndoes not refer to action on inanimate surfaces. \n❖ \nThis definition is derived from DOTn 49 CFR \nPart 173. While corrosive materials may not \npose a fire, explosion or reactivity hazard, they \ndo pose a handling and storage problem. \nCorrosive materials, therefore, are primarily \nconsidered a health hazard, and an occupancy \ncontaining such materials in excess of the MAQ \nper control area is classified as Group H-4. It \nshould be noted that many corrosive chemicals \nare also strong oxidizing agents that would \nrequire review as a multiple-hazard material in \naccordance with Section 5001.1. \nCOTTON. \nBaled cotton. A natural seed fiber wrapped in and \nsecured with industry-accepted materials, usually \nconsisting of burlap, woven polypropylene, \npolyethylene or cotton or sheet polyethylene, and \nsecured with steel, synthetic or wire bands, or wire; \nalso includes linters (lint removed from the \ncottonseed) and motes (residual materials from the \nginning process). \n❖ \nSince Section 3705deals with baled fibers, this \ndefinition of standard “Baled cotton” is being \nincluded only to distinguish it from “Baled \ncotton, densely packed” (see commentary to \nthe definition of “Baled cotton, densely \npacked”). The Joint Cotton Industry Bale \nPackaging \nCommittee \n(JCIBPC) \nis \na \ncommittee that represents all parts of the \ncotton industry and sets standards and \nspecifications for packaging of cotton bales \nthat include bale density. The JCIBPC \nspecifications for baling of cotton require that \nall cotton bales be secured with fixed length \nwire bands, polyester plastic strapping or cold-\nrolled high tensile steel strapping and then \ncovered in fully coated woven polyolefin, \npolyethylene film or burlap. \nBaled cotton, densely packed. Cotton, made into \nbanded bales, with a packing density of not less than \n360 kg per m3, and dimensions complying with the \nfollowing: a length of 1400 mm, a width of 535 mm \nand a height of 700 to 900 mm. \n❖ \nCurrently, over 99 percent of all US cotton is \npressed and stored as densely packed baled \ncotton, with bales meeting the weight and \ndimension requirements of ISO 8115. Because \nsuch bales are very difficult to ignite, the \nindustry is able to transport them without being \nlabeled as “flammable solids” or “dangerous \ngoods” by the national or international transport \nauthorities. This definition should be used to \ndistinguish such bales from other combustible \nfibers. \n \nIn order to counteract some erroneous \ninformation \nregarding \nthe \ncombustibility \ncharacteristics of densely packed cotton bales, \nflammability research was conducted on baled \ncotton. The research demonstrated that \ndensely packed baled cotton meeting the size \nand weight requirements of ISO 8115 is not a \nhazardous material. In view of that data, the US \nDepartment of Transportation (DOTn) (US \nCoast Guard), the United Nations (UN) and the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n72 \n \nminimum fire-resistance rating of 1 hour. \nMaximum quantities of hazardous materials \nwithin each control area cannot exceed the \nMAQ for a given material. Thus, the quantities \nin each control area will be less than the MAQ, \nwhile the overall quantity in the entire building \ncould exceed the MAQ (see commentary, \nSection 5003.8.3). \nCORRIDOR. An enclosed exit access component \nthat defines and provides a path of egress travel.",
      "commentary": "Corridors are regulated in the code because \nthey serve as principal elements of travel in \nmany means of egress systems within \nbuildings. Typically, corridors have walls that \nextend from the floor to the ceiling. They need \nnot extend above the ceiling or have doors in \ntheir openings unless a fire-resistance rating is \nrequired (see Section 1020). \n \nWhile both aisles and corridors may result in a \nconfined path of travel, an aisle is an \nunenclosed component, while a corridor would \nbe an enclosed component of the means of \negress. The enclosed character of the corridor \nrestricts the sensory perception of the user. A \nfire located on the other side of the corridor \nwall, for example, may not be as readily seen, \nheard or smelled by the occupants traveling \nthrough the egress corridor. The code does not \nspecifically state what is considered “enclosed” \nwhen corridors are not fire-resistance rated. \nWhen an egress path is bounded by partial-\nheight walls, such as work-station partitions in \nan office, issues would be if the walls provided \na confined path of travel and limited fire \nrecognition in adjacent spaces by restricting \nline of sight, hearing and smell. \nCORRIDOR, OPEN-ENDED. See “Open-ended \ncorridor.” \nCORROSIVE. A chemical that causes visible \ndestruction of, or irreversible alterations in, living \ntissue by chemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR 173.137, such \nchemical destroys or changes irreversibly the \nstructure of the tissue at the point of contact \nfollowing an exposure period of 4 hours. This term \ndoes not refer to action on inanimate surfaces.\n\n❖ This definition is derived from DOTn 49 CFR \nPart 173. While corrosive materials may not \npose a fire, explosion or reactivity hazard, they \ndo pose a handling and storage problem. \nCorrosive materials, therefore, are primarily \nconsidered a health hazard, and an occupancy \ncontaining such materials in excess of the MAQ \nper control area is classified as Group H-4. It \nshould be noted that many corrosive chemicals \nare also strong oxidizing agents that would \nrequire review as a multiple-hazard material in \naccordance with Section 5001.1. \nCOTTON. \nBaled cotton. A natural seed fiber wrapped in and \nsecured with industry-accepted materials, usually \nconsisting of burlap, woven polypropylene, \npolyethylene or cotton or sheet polyethylene, and \nsecured with steel, synthetic or wire bands, or wire; \nalso includes linters (lint removed from the \ncottonseed) and motes (residual materials from the \nginning process).\n\n❖ Since Section 3705deals with baled fibers, this \ndefinition of standard “Baled cotton” is being \nincluded only to distinguish it from “Baled \ncotton, densely packed” (see commentary to \nthe definition of “Baled cotton, densely \npacked”). The Joint Cotton Industry Bale \nPackaging \nCommittee \n(JCIBPC) \nis \na \ncommittee that represents all parts of the \ncotton industry and sets standards and \nspecifications for packaging of cotton bales \nthat include bale density. The JCIBPC \nspecifications for baling of cotton require that \nall cotton bales be secured with fixed length \nwire bands, polyester plastic strapping or cold-\nrolled high tensile steel strapping and then \ncovered in fully coated woven polyolefin, \npolyethylene film or burlap. \nBaled cotton, densely packed. Cotton, made into \nbanded bales, with a packing density of not less than \n360 kg per m3, and dimensions complying with the \nfollowing: a length of 1400 mm, a width of 535 mm \nand a height of 700 to 900 mm.\n\n❖ Currently, over 99 percent of all US cotton is \npressed and stored as densely packed baled \ncotton, with bales meeting the weight and \ndimension requirements of ISO 8115. Because \nsuch bales are very difficult to ignite, the \nindustry is able to transport them without being \nlabeled as “flammable solids” or “dangerous \ngoods” by the national or international transport \nauthorities. This definition should be used to \ndistinguish such bales from other combustible \nfibers. \n \nIn order to counteract some erroneous \ninformation \nregarding \nthe \ncombustibility \ncharacteristics of densely packed cotton bales, \nflammability research was conducted on baled \ncotton. The research demonstrated that \ndensely packed baled cotton meeting the size \nand weight requirements of ISO 8115 is not a \nhazardous material. In view of that data, the US \nDepartment of Transportation (DOTn) (US \nCoast Guard), the United Nations (UN) and the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 103,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n73 \n \nInternational Maritime Organization (IMO) have \nall removed baled cotton from the list of \nhazardous materials and flammable solids, \nprovided that the cotton bales are the densely \npacked type that meet the standard noted \nabove. The research conclusions were: \n1. \nStandard cotton fiber “passed” the DOTn \nspontaneous combustion test: the cotton \ndid not exceed the oven temperature and \nwas not classified as self-heating. \n2. \nCotton, as densely packed baled cotton, \ndid not cause sustained smoldering \npropagation: an electric heater placed \nwithin the bale was unable to cause \nsustained smoldering propagation, due to \nthe lack of oxygen inside the densely \npacked bale. \n3. \nCotton, as densely packed baled cotton, \nwas exposed to ignition from a cigarette \nand a match and performed very well: no \npropagating combustion with either. \n4. \nCotton, as densely packed baled cotton, \nwas exposed to ignition from the gas \nburner source in ASTM E1590 (also \nknown as California Technical Bulletin \n129) 12 L/min of propane gas for 180 \nseconds and passed all the criteria, \nincluding mass loss of less than 1.35 kg, \nheat release rate less than 100 kW and \ntotal heat release of less than 25 MJ in the \nfirst 10 minutes of the test. \nSeed \ncotton. \nPerishable \nraw \nagricultural \ncommodity consisting of cotton fiber (lint) attached \nto the seed of the cotton plant, which requires \nginning to become a commercial product. \n❖ \nBefore cotton can be spun into yarn or thread \nand woven into cloth, the fibers must be \nseparated from their seeds by a cotton gin \n(short for “cotton engine”) in a process called \n“cotton ginning,” which takes seed cotton and \nconverts it into cotton fibers that are then stored \nin bales. Thus, seed cotton is a perishable raw \nmaterial without commercial value that is not \nstored but exists simply as a step on the way \nfrom the cotton field to the gin plant. Seed \ncotton is held in modules on the way from the \nharvest to the ginning factory and is neither a \nloose cotton fiber (it has not been converted \ninto fibers yet) nor densely packed baled \ncotton. As such, it is still a perishable \nagricultural product. \n \nIn the typical harvesting process (for example, \ngrain harvesting), threshing machines are used \nto separate the raw agricultural product into a \nproduct that can then be stored and marketed, \nsuch as use as food or animal feed, and a \nbyproduct that is usually left in the field. The \ncotton ginning process is essentially the same \nas the grain harvesting process in that a raw \nagricultural product (seed cotton) is converted \nby specially designed equipment into products \nwith commercial value. These products are: \ncotton fiber (that exits the ginning process \npackaged as densely packed cotton bales and \nis either stored in a cotton warehouse or \nshipped to a textile mill) and cottonseeds (that \ngo either to cottonseed oil mills or are fed \ndirectly to dairy cattle). \nCOURT. An open, uncovered space, unobstructed \nto the sky, bounded on three or more sides by \nexterior building walls or other enclosing devices. \n❖ \nThe provisions in the code for courts (SBC 201 \nSection 1205) are only applicable to those \nareas created by the arrangement of exterior \nwalls and used to provide natural light or \nventilation. See SBC 201 Section 1205.1 and \nthe definition of “Yard.” See also the definition \nof “Egress court” for courts that are utilized for \nexit discharge. \nCOVERED MALL BUILDING. A single \nbuilding enclosing a number of tenants and \noccupants \nsuch \nas \nretail \nstores, \ndining \nestablishments, entertainment and amusement \nfacilities, \npassenger \ntransportation \nterminals, \noffices, and other similar uses wherein two or more \ntenants have a main entrance into one or more \nmalls. Anchor buildings shall not be considered as \na part of the covered mall building. The term \n“covered mall building” shall include open mall \nbuildings as defined below. \nMall. A roofed or covered common pedestrian area \nwithin a covered mall building that serves as access \nfor two or more tenants and not to exceed three \nlevels that are open to each other. The term “mall” \nshall include open malls as defined below. \n❖ \nThe covered mall building is the entire area of \nthe building (area of mall plus gross leasable \narea), \nexcluding \nthe \nanchor \nbuildings. \nPassenger transportation terminals frequently \nare developed as wide concourses with small \nshops along the sides. For this reason, \npassenger \ntransportation \nfacilities \nare \nincluded. Transportation facilities used for \nfreight or other purposes are not to be \nconsidered a covered mall building. \nOpen mall. An unroofed common pedestrian way \nserving a number of tenants not exceeding three \nlevels. Circulation at levels above grade shall be \npermitted to include open exterior balconies leading \nto exits discharging at grade. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n73 \n \nInternational Maritime Organization (IMO) have \nall removed baled cotton from the list of \nhazardous materials and flammable solids, \nprovided that the cotton bales are the densely \npacked type that meet the standard noted \nabove. The research conclusions were: \n1. \nStandard cotton fiber “passed” the DOTn \nspontaneous combustion test: the cotton \ndid not exceed the oven temperature and \nwas not classified as self-heating. \n2. \nCotton, as densely packed baled cotton, \ndid not cause sustained smoldering \npropagation: an electric heater placed \nwithin the bale was unable to cause \nsustained smoldering propagation, due to \nthe lack of oxygen inside the densely \npacked bale. \n3. \nCotton, as densely packed baled cotton, \nwas exposed to ignition from a cigarette \nand a match and performed very well: no \npropagating combustion with either. \n4. \nCotton, as densely packed baled cotton, \nwas exposed to ignition from the gas \nburner source in ASTM E1590 (also \nknown as California Technical Bulletin \n129) 12 L/min of propane gas for 180 \nseconds and passed all the criteria, \nincluding mass loss of less than 1.35 kg, \nheat release rate less than 100 kW and \ntotal heat release of less than 25 MJ in the \nfirst 10 minutes of the test. \nSeed \ncotton. \nPerishable \nraw \nagricultural \ncommodity consisting of cotton fiber (lint) attached \nto the seed of the cotton plant, which requires \nginning to become a commercial product.",
      "commentary": "Before cotton can be spun into yarn or thread \nand woven into cloth, the fibers must be \nseparated from their seeds by a cotton gin \n(short for “cotton engine”) in a process called \n“cotton ginning,” which takes seed cotton and \nconverts it into cotton fibers that are then stored \nin bales. Thus, seed cotton is a perishable raw \nmaterial without commercial value that is not \nstored but exists simply as a step on the way \nfrom the cotton field to the gin plant. Seed \ncotton is held in modules on the way from the \nharvest to the ginning factory and is neither a \nloose cotton fiber (it has not been converted \ninto fibers yet) nor densely packed baled \ncotton. As such, it is still a perishable \nagricultural product. \n \nIn the typical harvesting process (for example, \ngrain harvesting), threshing machines are used \nto separate the raw agricultural product into a \nproduct that can then be stored and marketed, \nsuch as use as food or animal feed, and a \nbyproduct that is usually left in the field. The \ncotton ginning process is essentially the same \nas the grain harvesting process in that a raw \nagricultural product (seed cotton) is converted \nby specially designed equipment into products \nwith commercial value. These products are: \ncotton fiber (that exits the ginning process \npackaged as densely packed cotton bales and \nis either stored in a cotton warehouse or \nshipped to a textile mill) and cottonseeds (that \ngo either to cottonseed oil mills or are fed \ndirectly to dairy cattle). \nCOURT. An open, uncovered space, unobstructed \nto the sky, bounded on three or more sides by \nexterior building walls or other enclosing devices.\n\n❖ The provisions in the code for courts (SBC 201 \nSection 1205) are only applicable to those \nareas created by the arrangement of exterior \nwalls and used to provide natural light or \nventilation. See SBC 201 Section 1205.1 and \nthe definition of “Yard.” See also the definition \nof “Egress court” for courts that are utilized for \nexit discharge. \nCOVERED MALL BUILDING. A single \nbuilding enclosing a number of tenants and \noccupants \nsuch \nas \nretail \nstores, \ndining \nestablishments, entertainment and amusement \nfacilities, \npassenger \ntransportation \nterminals, \noffices, and other similar uses wherein two or more \ntenants have a main entrance into one or more \nmalls. Anchor buildings shall not be considered as \na part of the covered mall building. The term \n“covered mall building” shall include open mall \nbuildings as defined below. \nMall. A roofed or covered common pedestrian area \nwithin a covered mall building that serves as access \nfor two or more tenants and not to exceed three \nlevels that are open to each other. The term “mall” \nshall include open malls as defined below.\n\n❖ The covered mall building is the entire area of \nthe building (area of mall plus gross leasable \narea), \nexcluding \nthe \nanchor \nbuildings. \nPassenger transportation terminals frequently \nare developed as wide concourses with small \nshops along the sides. For this reason, \npassenger \ntransportation \nfacilities \nare \nincluded. Transportation facilities used for \nfreight or other purposes are not to be \nconsidered a covered mall building. \nOpen mall. An unroofed common pedestrian way \nserving a number of tenants not exceeding three \nlevels. Circulation at levels above grade shall be \npermitted to include open exterior balconies leading \nto exits discharging at grade. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 104,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n74 \n \n❖ \nA mall is an interior, climate-controlled \npedestrian way that is open to the tenant \nspaces within the mall building and typically \nconnects to the anchor buildings. The term \n“mall” also includes open mall. Unless noted \notherwise, an open mall must comply with all \nthe provisions for a mall. \nOpen mall building. Several structures housing a \nnumber of tenants such as retail stores, dining \nestablishments, entertainment and amusement \nfacilities, offices, and other similar uses wherein \ntwo or more tenants have a main entrance into one \nor more open malls. Anchor buildings are not \nconsidered as a part of the open mall building. \n❖ \nAn open mall building includes all of the \nbuildings housing a number of tenants wherein \ntwo or more tenants have a main entrance into \none or more open malls. Because the open \nmall is characterized by there not being a roof \nconnecting one side of the pedestrian mall to \nthe other, the covered mall “building” may \nactually be a collection of separate buildings \nwhich all rely on a shared pedestrian \nconcourse for egress. Similar to the covered \nmall building, the open mall “building” does not \ninclude the anchor buildings. Unless noted \notherwise, open mall buildings must comply \nwith all the provisions for covered mall \nbuildings. \nCRITICAL AREAS. Areas that are designated for \nthe highest level of emergency responder radio \ncoverage including but not limited to areas such as \nexit stairs, exit passageways, elevator lobbies, fire \nprotection equipment room and control valve \nlocations, and fire command centers. \n❖ \nCritical areas are defined as areas that are or \nhave been determined by the Fire official to be \nthe most essential areas for emergency \nresponder operations. This term is used in \nSection 510.4.1 for the requirements of the \nemergency \nresponder \ncommunication \ncoverage system signal strength. As noted in \nthat section, the building shall be considered to \nhave \nacceptable \nin-building, \ntwo-way \nemergency responder communication system \ncoverage where signal strength measurements \nin 95 percent of all areas and 99 percent of \nareas designated as critical areas by the Fire \nofficial on each floor of the building meet the \nsignal strength requirements in Sections \n510.4.1.1 through 510.4.1.3. \nCRITICAL CIRCUIT. A circuit that requires \ncontinuous operation to ensure safety of the \nstructure and occupants. \n❖ \nThe purpose of this definition is to clarify the \napplicability of the provisions of Section 1203.3 \nof the code. Critical circuits are those electrical \ncircuits supplying power to systems and \nequipment that are vital to the safety of building \noccupants and to the operational continuity of \nsafety systems such as fire alarm systems, \nsecurity systems, emergency communication \nsystems \nand \nsimilar \nsystems \nidentified \nthroughout the code, most notably in sections \npertaining to emergency power. Although the \nterm “critical circuit” is used widely throughout \nmany industry standards, there is no specific \ndefinition of the term. As such, this definition \nwas created based on definitions found in SBC \n401 and is similar to the definition of “Critical \nOperations Power Systems (COPS)” in that \nstandard (see the commentary to Section \n1203.3). \nCRYOGENIC CONTAINER. A cryogenic vessel \nof any size used for the transportation, handling or \nstorage of cryogenic fluids. \n❖ \nThis definition is necessary to differentiate \ncontainers that hold cryogenic fluids from those \nthat are used for ordinary compressed gases \nas addressed in Chapter 53, flammable and \ncombustible liquids as addressed in Chapter \n57 or other liquid or gaseous hazardous \nmaterials. Because of the extreme pressures \nand temperatures, these containers are unique \nin construction (see also commentary for the \ndefinition of “Container”). \nCRYOGENIC FLUID. A fluid having a boiling \npoint lower than -90°C at an absolute pressure of \n101.3 kPa. \n❖ \nThis definition contains the \ncriteria \nfor \ndetermining whether Chapter 55 is applicable. \nIf a fluid falls outside of these criteria, it would \nlikely be treated as a compressed gas and \naddressed within Chapter 53 (see also the \ndefinition of “Compressed gas”). \nCRYOGENIC VESSEL. A pressure vessel, low-\npressure tank or atmospheric tank designed to \ncontain a cryogenic fluid on which venting, \ninsulation, refrigeration or a combination of these is \nused in order to maintain the operating pressure \nwithin the design pressure and the contents in a \nliquid phase. \n❖ \nCryogenic vessels differ from basic containers \nin that they are designed for use as either a \npressure vessel, a low-pressure tank or an \natmospheric tank that regulates the operating \npressure to maintain the fluid as a liquid. Such \nvessels not only contain the fluids but also play \nan active role in regulating the state of the \nfluids. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n74",
      "commentary": "A mall is an interior, climate-controlled \npedestrian way that is open to the tenant \nspaces within the mall building and typically \nconnects to the anchor buildings. The term \n“mall” also includes open mall. Unless noted \notherwise, an open mall must comply with all \nthe provisions for a mall. \nOpen mall building. Several structures housing a \nnumber of tenants such as retail stores, dining \nestablishments, entertainment and amusement \nfacilities, offices, and other similar uses wherein \ntwo or more tenants have a main entrance into one \nor more open malls. Anchor buildings are not \nconsidered as a part of the open mall building.\n\n❖ An open mall building includes all of the \nbuildings housing a number of tenants wherein \ntwo or more tenants have a main entrance into \none or more open malls. Because the open \nmall is characterized by there not being a roof \nconnecting one side of the pedestrian mall to \nthe other, the covered mall “building” may \nactually be a collection of separate buildings \nwhich all rely on a shared pedestrian \nconcourse for egress. Similar to the covered \nmall building, the open mall “building” does not \ninclude the anchor buildings. Unless noted \notherwise, open mall buildings must comply \nwith all the provisions for covered mall \nbuildings. \nCRITICAL AREAS. Areas that are designated for \nthe highest level of emergency responder radio \ncoverage including but not limited to areas such as \nexit stairs, exit passageways, elevator lobbies, fire \nprotection equipment room and control valve \nlocations, and fire command centers.\n\n❖ Critical areas are defined as areas that are or \nhave been determined by the Fire official to be \nthe most essential areas for emergency \nresponder operations. This term is used in \nSection 510.4.1 for the requirements of the \nemergency \nresponder \ncommunication \ncoverage system signal strength. As noted in \nthat section, the building shall be considered to \nhave \nacceptable \nin-building, \ntwo-way \nemergency responder communication system \ncoverage where signal strength measurements \nin 95 percent of all areas and 99 percent of \nareas designated as critical areas by the Fire \nofficial on each floor of the building meet the \nsignal strength requirements in Sections \n510.4.1.1 through 510.4.1.3. \nCRITICAL CIRCUIT. A circuit that requires \ncontinuous operation to ensure safety of the \nstructure and occupants.\n\n❖ The purpose of this definition is to clarify the \napplicability of the provisions of Section 1203.3 \nof the code. Critical circuits are those electrical \ncircuits supplying power to systems and \nequipment that are vital to the safety of building \noccupants and to the operational continuity of \nsafety systems such as fire alarm systems, \nsecurity systems, emergency communication \nsystems \nand \nsimilar \nsystems \nidentified \nthroughout the code, most notably in sections \npertaining to emergency power. Although the \nterm “critical circuit” is used widely throughout \nmany industry standards, there is no specific \ndefinition of the term. As such, this definition \nwas created based on definitions found in SBC \n401 and is similar to the definition of “Critical \nOperations Power Systems (COPS)” in that \nstandard (see the commentary to Section \n1203.3). \nCRYOGENIC CONTAINER. A cryogenic vessel \nof any size used for the transportation, handling or \nstorage of cryogenic fluids.\n\n❖ This definition is necessary to differentiate \ncontainers that hold cryogenic fluids from those \nthat are used for ordinary compressed gases \nas addressed in Chapter 53, flammable and \ncombustible liquids as addressed in Chapter \n57 or other liquid or gaseous hazardous \nmaterials. Because of the extreme pressures \nand temperatures, these containers are unique \nin construction (see also commentary for the \ndefinition of “Container”). \nCRYOGENIC FLUID. A fluid having a boiling \npoint lower than -90°C at an absolute pressure of \n101.3 kPa.\n\n❖ This definition contains the \ncriteria \nfor \ndetermining whether Chapter 55 is applicable. \nIf a fluid falls outside of these criteria, it would \nlikely be treated as a compressed gas and \naddressed within Chapter 53 (see also the \ndefinition of “Compressed gas”). \nCRYOGENIC VESSEL. A pressure vessel, low-\npressure tank or atmospheric tank designed to \ncontain a cryogenic fluid on which venting, \ninsulation, refrigeration or a combination of these is \nused in order to maintain the operating pressure \nwithin the design pressure and the contents in a \nliquid phase.\n\n❖ Cryogenic vessels differ from basic containers \nin that they are designed for use as either a \npressure vessel, a low-pressure tank or an \natmospheric tank that regulates the operating \npressure to maintain the fluid as a liquid. Such \nvessels not only contain the fluids but also play \nan active role in regulating the state of the \nfluids. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 105,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n75 \n \nCURRENT TAP. An electrical device that, where \nconnected to a permanently installed receptacle \noutlet, \nprovides \nmultiple \nreceptacle \noutlet \nconfigurations. \n❖ \nUsing current taps incorrectly can cause \nelectrical overloading, which can result in fires. \nSection 603 provides specific requirements for \ncode compliance, listing, labeling and the \napplication and use of these devices. As \nstated, current taps are only to be connected \ndirectly to a permanently installed receptacle \nunless they meet the conditions of Section \n603.5.2, Exception 2. Note that Exception 1 is \nspecific to relocatable power taps. \nCUSTODIAL CARE. Assistance with day-to-day \nliving tasks; such as assistance with cooking, taking \nmedication, bathing, using toilet facilities and other \ntasks of daily living. Custodial care includes \npersons receiving care who have the ability to \nrespond to emergency situations and evacuate at a \nslower rate and/or who have mental and psychiatric \ncomplications. \n❖ \nCare facilities encompass a full spectrum of \noccupant acuity and support services and span \na wide range of occupancy types, including \nGroups E, I, and R. There are three types of \ncare defined in SBC 201 and SBC 801: \npersonal, custodial, and medical. \n• Personal care is on one end of the care \nspectrum. It occurs in Group E occupancies for \nchild day care services for persons over 21/2 \nyears of age. Occupants are supervised but do \nnot need custodial or medical care. \n• Custodial care occurs in Groups I-1, I-4 and \nR4, where occupants may be elderly or \nimpaired, or require adult or child day care of \nany age. Care recipients may need daily living \nassistance such as cooking, cleaning, bathing \nor help with taking medications. Persons who \nreceive custodial care may or may not require \nassistance with evacuation depending on the \noccupancy \nand \nthe \n“condition” \nin \nthe \noccupancy. See also the commentary to the \ndefinitions of Groups I-1, I-4 and R4. \n• Medical care occurs in Group I-2 occupancies \non the opposite end of the spectrum, where \ncare \nrecipients \nare \nincapable \nof \nself-\npreservation. \nThey \nmay \nbe \ncompletely \nbedridden, meaning bed movement may be \nrequired during emergencies, and may be \ndependent on life support systems such as \nmedical gases and emergency power to \nmaintain life. This level of acuity is not allowed \nin custodial care or personal care. \n❖ \nThere are two other key defining aspects of \ncustodial care that also differentiate it from \nmedical care. The first is the evacuation \ncapability of custodial care recipients. Group I-\n1, Condition 1 and Group R-4, Condition 1 only \nincludes occupants with the ability to self-\nevacuate. Group I-1, Condition 2 and Group R-\n4, Condition 2 includes limited assistance with \nevacuation. The second differentiating aspect \nis that Group I-1 and R-4 custodial care \nrecipients also participate in fire drills in \naccordance with the code, while Group I-2 \nmedical care implements defend-in-place \nstrategies during emergencies. Custodial care \ndoes not include persons that may be \nunconscious and/or persons on life support \nthat medical care allows. \n \nThe level of care provided describes the \ncondition and capabilities of an occupant, \nwhich then indicates the appropriate standards \nfor protection systems, both active and \npassive. See also the definitions of “24-hour \nbasis,” \n“Ambulatory \ncare \nfacility,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care,” “Nursing homes” \nand “Personal care service.” \nCYLINDER. A pressure vessel designed for \npressures higher than 275 kPa and having a circular \ncross section. It does not include a portable tank, \nmultiunit tank car tank, cargo tank or tank car. \n❖ \nAs referenced in the code, cylinders are \nvessels containing flammable or nonflammable \ncompressed \ngases. \nGas \ncylinders \nare \nfabricated to comply with regulations specified \nby DOTn and are generally limited to a capacity \nequivalent to the volume of 450 kg of water. \nDAMPER. See “Fire damper” and “Smoke \ndamper.” \nDAY BOX. A portable magazine designed to hold \nexplosive materials and constructed in accordance \nwith the requirements for a Type 3 magazine as \ndefined and classified in Chapter 56. \n❖ \nDay boxes are basically Type 3 magazines \nused to isolate in-process material from a \nworkstation as a means to minimize the \npotential for involvement should an event occur \nwithin the immediate vicinity of the work area. \nSee the commentary to Section 5604.5.1.3 for \na more complete discussion of the use of day \nboxes. \nDECORATIVE MATERIALS. All materials \napplied over the building interior finish for \ndecorative, acoustical or other effect including, but \nnot limited to, curtains, draperies, fabrics, streamers \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n75 \n \nCURRENT TAP. An electrical device that, where \nconnected to a permanently installed receptacle \noutlet, \nprovides \nmultiple \nreceptacle \noutlet \nconfigurations.",
      "commentary": "Using current taps incorrectly can cause \nelectrical overloading, which can result in fires. \nSection 603 provides specific requirements for \ncode compliance, listing, labeling and the \napplication and use of these devices. As \nstated, current taps are only to be connected \ndirectly to a permanently installed receptacle \nunless they meet the conditions of Section \n603.5.2, Exception 2. Note that Exception 1 is \nspecific to relocatable power taps. \nCUSTODIAL CARE. Assistance with day-to-day \nliving tasks; such as assistance with cooking, taking \nmedication, bathing, using toilet facilities and other \ntasks of daily living. Custodial care includes \npersons receiving care who have the ability to \nrespond to emergency situations and evacuate at a \nslower rate and/or who have mental and psychiatric \ncomplications.\n\n❖ Care facilities encompass a full spectrum of \noccupant acuity and support services and span \na wide range of occupancy types, including \nGroups E, I, and R. There are three types of \ncare defined in SBC 201 and SBC 801: \npersonal, custodial, and medical. \n• Personal care is on one end of the care \nspectrum. It occurs in Group E occupancies for \nchild day care services for persons over 21/2 \nyears of age. Occupants are supervised but do \nnot need custodial or medical care. \n• Custodial care occurs in Groups I-1, I-4 and \nR4, where occupants may be elderly or \nimpaired, or require adult or child day care of \nany age. Care recipients may need daily living \nassistance such as cooking, cleaning, bathing \nor help with taking medications. Persons who \nreceive custodial care may or may not require \nassistance with evacuation depending on the \noccupancy \nand \nthe \n“condition” \nin \nthe \noccupancy. See also the commentary to the \ndefinitions of Groups I-1, I-4 and R4. \n• Medical care occurs in Group I-2 occupancies \non the opposite end of the spectrum, where \ncare \nrecipients \nare \nincapable \nof \nself-\npreservation. \nThey \nmay \nbe \ncompletely \nbedridden, meaning bed movement may be \nrequired during emergencies, and may be \ndependent on life support systems such as \nmedical gases and emergency power to \nmaintain life. This level of acuity is not allowed \nin custodial care or personal care.\n\n❖ There are two other key defining aspects of \ncustodial care that also differentiate it from \nmedical care. The first is the evacuation \ncapability of custodial care recipients. Group I-\n1, Condition 1 and Group R-4, Condition 1 only \nincludes occupants with the ability to self-\nevacuate. Group I-1, Condition 2 and Group R-\n4, Condition 2 includes limited assistance with \nevacuation. The second differentiating aspect \nis that Group I-1 and R-4 custodial care \nrecipients also participate in fire drills in \naccordance with the code, while Group I-2 \nmedical care implements defend-in-place \nstrategies during emergencies. Custodial care \ndoes not include persons that may be \nunconscious and/or persons on life support \nthat medical care allows. \n \nThe level of care provided describes the \ncondition and capabilities of an occupant, \nwhich then indicates the appropriate standards \nfor protection systems, both active and \npassive. See also the definitions of “24-hour \nbasis,” \n“Ambulatory \ncare \nfacility,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care,” “Nursing homes” \nand “Personal care service.” \nCYLINDER. A pressure vessel designed for \npressures higher than 275 kPa and having a circular \ncross section. It does not include a portable tank, \nmultiunit tank car tank, cargo tank or tank car.\n\n❖ As referenced in the code, cylinders are \nvessels containing flammable or nonflammable \ncompressed \ngases. \nGas \ncylinders \nare \nfabricated to comply with regulations specified \nby DOTn and are generally limited to a capacity \nequivalent to the volume of 450 kg of water. \nDAMPER. See “Fire damper” and “Smoke \ndamper.” \nDAY BOX. A portable magazine designed to hold \nexplosive materials and constructed in accordance \nwith the requirements for a Type 3 magazine as \ndefined and classified in Chapter 56.\n\n❖ Day boxes are basically Type 3 magazines \nused to isolate in-process material from a \nworkstation as a means to minimize the \npotential for involvement should an event occur \nwithin the immediate vicinity of the work area. \nSee the commentary to Section 5604.5.1.3 for \na more complete discussion of the use of day \nboxes. \nDECORATIVE MATERIALS. All materials \napplied over the building interior finish for \ndecorative, acoustical or other effect including, but \nnot limited to, curtains, draperies, fabrics, streamers \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 106,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n76 \n \nand all other materials utilized for decorative effect \nincluding, but not limited to, bulletin boards, \nartwork, posters, photographs, paintings, batting, \ncloth, cotton, hay, stalks, straw, vines, leaves, trees, \nmoss and similar items, foam plastics and materials \ncontaining foam plastics. Decorative materials do \nnot include wall coverings, ceiling coverings, floor \ncoverings, ordinary window shades, interior finish \nand materials 0.65 mm or less in thickness applied \ndirectly to and adhering tightly to a substrate. \n❖ \nDecorative materials have historically been \ncharacterized by easily ignitable materials that \nburn very rapidly and contribute to fire spread. \nIn order to properly classify decorative \nmaterials, it is important to define the term and \nthis definition captures the essential elements. \nThe significance of this definition is that it \ndetails items that are not regulated as \ndecorative materials in the application of code \nrequirements. While any dictionary would \ndefine floor coverings, window shades and \nwallpaper as being “decorative” in a building \ninterior, they are not considered decorative \nmaterials subject to code-required flame-\nresistance testing. \nDEFLAGRATION. An exothermic reaction, such \nas the extremely rapid oxidation of a flammable dust \nor vapor in air, in which the reaction progresses \nthrough the unburned material at a rate less than the \nvelocity of sound. A deflagration can have an \nexplosive effect. \n❖ \nMaterials posing a deflagration hazard usually \nburn very quickly with an energy release from \na chemical reaction in the form of intense heat. \nConfined deflagration hazards under pressure \ncan result in an explosion. Most hazardous \nmaterials posing a severe deflagration hazard \nare classified as Group H-2. \nDELIVERED AUDIO QUALITY (DAQ). A \nmeasure of audio quality over a transmission \nmedium. This metric is often used to quantify the \nquality of audio heard over a radio system. DAQ \nlevels are defined by the following scale: \nDAQ 1 = unusable. Speech is present but not \nunderstandable. \nDAQ 2 = speech is understandable with \nconsiderable effort. Requires frequent repetition \ndue to noise or distortion. \nDAQ 3 = speech understandable with slight effort. \nRequires occasional repetition due to noise or \ndistortion. \nDAQ 3.4 = speech understandable without \nrepetition. Some noise or distortion present. \nDAQ 4 = speech easily understandable. Little noise \nor distortion. \nDAQ 5 = perfect. No distortion or noise discernible. \n❖ \nDelivered audio quality (DAQ) is a numerical \nmeasure of the in-building public safety \ncommunications \nsignal \nquality \nthat \nis \nexpressed between values 1 and 5, ranging \nfrom unusable to perfect. Each of the possible \ndiscernible levels is described within this \ndefinition. These numbers are intended to be \nused to determine compliance with the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication system coverage requirements \nin Section 510.4.1. The minimum inbound and \noutbound signal strength shall be enough to \nprovide \nusable \nvoice \ncommunications \nthroughout the coverage area as specified by \nthe Fire official and enough to provide not less \nthan the DAQ required or an equivalent signal-\nto-interference-plus-noise \nratio \n(SINR) \napplicable to the technology for either analog \nor digital signals. \nDELUGE \nSYSTEM. \nA \nsprinkler \nsystem \nemploying open sprinklers attached to a piping \nsystem connected to a water supply through a valve \nthat is opened by the operation of a detection system \ninstalled in the same area as the sprinklers. When \nthis valve opens, water flows into the piping system \nand discharges from all sprinklers attached thereto. \n❖ \nA deluge system applies large quantities of \nwater or foam throughout the protected area by \nmeans of a system of open sprinklers. In a fire, \nthe system is activated by a fire detection \nsystem that makes it possible to apply water to \na fire more quickly and to cover a larger area \nthan with a conventional automatic sprinkler \nsystem, which depends on sprinklers being \nactivated individually as the fire spreads. As \nthe definition indicates, the sprinklers are open. \nThere is no fusible link so when water is \nadmitted into the system by the fire detection \nsystem, it flows through the piping and is \nimmediately discharged through the sprinkler \nheads. \n \nDeluge systems are particularly beneficial in \nhazardous areas where the fuel loads \n(combustible contents) are of such a nature \nthat fire may grow with exceptional rapidity and \npossibly flash ahead of the operations of \nconventional automatic sprinklers. \nDESIGN PRESSURE. The maximum gauge \npressure that a pressure vessel, device, component \nor system is designed to withstand safely under the \ntemperature and conditions of use expected. \n❖ \nA container that is subjected to an internal \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n76 \n \nand all other materials utilized for decorative effect \nincluding, but not limited to, bulletin boards, \nartwork, posters, photographs, paintings, batting, \ncloth, cotton, hay, stalks, straw, vines, leaves, trees, \nmoss and similar items, foam plastics and materials \ncontaining foam plastics. Decorative materials do \nnot include wall coverings, ceiling coverings, floor \ncoverings, ordinary window shades, interior finish \nand materials 0.65 mm or less in thickness applied \ndirectly to and adhering tightly to a substrate.",
      "commentary": "Decorative materials have historically been \ncharacterized by easily ignitable materials that \nburn very rapidly and contribute to fire spread. \nIn order to properly classify decorative \nmaterials, it is important to define the term and \nthis definition captures the essential elements. \nThe significance of this definition is that it \ndetails items that are not regulated as \ndecorative materials in the application of code \nrequirements. While any dictionary would \ndefine floor coverings, window shades and \nwallpaper as being “decorative” in a building \ninterior, they are not considered decorative \nmaterials subject to code-required flame-\nresistance testing. \nDEFLAGRATION. An exothermic reaction, such \nas the extremely rapid oxidation of a flammable dust \nor vapor in air, in which the reaction progresses \nthrough the unburned material at a rate less than the \nvelocity of sound. A deflagration can have an \nexplosive effect.\n\n❖ Materials posing a deflagration hazard usually \nburn very quickly with an energy release from \na chemical reaction in the form of intense heat. \nConfined deflagration hazards under pressure \ncan result in an explosion. Most hazardous \nmaterials posing a severe deflagration hazard \nare classified as Group H-2. \nDELIVERED AUDIO QUALITY (DAQ). A \nmeasure of audio quality over a transmission \nmedium. This metric is often used to quantify the \nquality of audio heard over a radio system. DAQ \nlevels are defined by the following scale: \nDAQ 1 = unusable. Speech is present but not \nunderstandable. \nDAQ 2 = speech is understandable with \nconsiderable effort. Requires frequent repetition \ndue to noise or distortion. \nDAQ 3 = speech understandable with slight effort. \nRequires occasional repetition due to noise or \ndistortion. \nDAQ 3.4 = speech understandable without \nrepetition. Some noise or distortion present. \nDAQ 4 = speech easily understandable. Little noise \nor distortion. \nDAQ 5 = perfect. No distortion or noise discernible.\n\n❖ Delivered audio quality (DAQ) is a numerical \nmeasure of the in-building public safety \ncommunications \nsignal \nquality \nthat \nis \nexpressed between values 1 and 5, ranging \nfrom unusable to perfect. Each of the possible \ndiscernible levels is described within this \ndefinition. These numbers are intended to be \nused to determine compliance with the in-\nbuilding, \ntwo-way \nemergency \nresponder \ncommunication system coverage requirements \nin Section 510.4.1. The minimum inbound and \noutbound signal strength shall be enough to \nprovide \nusable \nvoice \ncommunications \nthroughout the coverage area as specified by \nthe Fire official and enough to provide not less \nthan the DAQ required or an equivalent signal-\nto-interference-plus-noise \nratio \n(SINR) \napplicable to the technology for either analog \nor digital signals. \nDELUGE \nSYSTEM. \nA \nsprinkler \nsystem \nemploying open sprinklers attached to a piping \nsystem connected to a water supply through a valve \nthat is opened by the operation of a detection system \ninstalled in the same area as the sprinklers. When \nthis valve opens, water flows into the piping system \nand discharges from all sprinklers attached thereto.\n\n❖ A deluge system applies large quantities of \nwater or foam throughout the protected area by \nmeans of a system of open sprinklers. In a fire, \nthe system is activated by a fire detection \nsystem that makes it possible to apply water to \na fire more quickly and to cover a larger area \nthan with a conventional automatic sprinkler \nsystem, which depends on sprinklers being \nactivated individually as the fire spreads. As \nthe definition indicates, the sprinklers are open. \nThere is no fusible link so when water is \nadmitted into the system by the fire detection \nsystem, it flows through the piping and is \nimmediately discharged through the sprinkler \nheads. \n \nDeluge systems are particularly beneficial in \nhazardous areas where the fuel loads \n(combustible contents) are of such a nature \nthat fire may grow with exceptional rapidity and \npossibly flash ahead of the operations of \nconventional automatic sprinklers. \nDESIGN PRESSURE. The maximum gauge \npressure that a pressure vessel, device, component \nor system is designed to withstand safely under the \ntemperature and conditions of use expected.\n\n❖ A container that is subjected to an internal \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 107,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n77 \n \npressure higher than its design pressure faces \na high failure rate. If the container is used to \nstore flammable liquids or gases, a boiling \nliquid expanding vapor explosion (BLEVE), \nwhich \nis \na \nform \nof \npressure-releasing \nexplosion, may occur. \nDESOLVENTIZING. The act of removing a \nsolvent from a material. \n❖ \nThis definition is associated with Chapter 39, \naddressing the processing and extraction of \noils from a plant. This definition describes the \npart of the process where the solvent used to \nextract the oil from a plant is removed from the \noils collected. \nDETACHED BUILDING. A separate single-story \nbuilding, without a basement or crawl space, used \nfor the storage or use of hazardous materials and \nlocated an approved distance from all structures. \n❖ \nThis term refers to the type of structure that the \ncode recognizes for using and storing Group H \nmaterials exceeding MAQ. A detached storage \nbuilding is required only for Group H, as \nindicated in Table 5003.8.2 of the code or \nTable 415.6.2 of SBC 201, and as may be \nrequired in Chapters 50 through 67 of the code. \nDETEARING. A process for rapidly removing \nexcess wet coating material from a dipped or coated \nobject or material by passing it through an \nelectrostatic field. \n❖ \nDetearing applies to dip tank operations. It is \nthe process of rapidly removing excess wet \ncoating materials from an object. \nDETECTOR, HEAT. A fire detector that senses \nheat, either abnormally high temperature or rate of \nrise, or both. \n❖ \nHeat detectors include fixed temperature \ndetectors, rate compensation detectors and \nrate-of-rise detectors. The code requires all \nautomatic fire detectors to be smoke detectors, \nexcept that heat detectors tested and approved \nin accordance with NFPA 72 may be used as \nan alternative to smoke detectors in rooms and \nspaces where, during normal operation, \nproducts of combustion are present in sufficient \nquantity to actuate a smoke detector. \nDETONATING \nCORD. \nA \nflexible \ncord \ncontaining a center core of high explosive used to \ninitiate other explosives. \n❖ \nOutwardly, detonating cord, or primacord, is \nsomewhat similar to a safety fuse in size and \nappearance. But instead of being filled with \nblack powder, detonating cord generally \ncontains pentaerythritoltetranitrate (PETN). \nLike other explosives, primacord is generally \nset off by a blasting cap. It propagates a \ndetonation at a rate of 8.23 km/s, a little over \n8.05 km/h. A length of detonating cord \nstretching from San Francisco to New York will \nexplode over its entire length of 4828.03 km in \nabout 10 minutes. \nDETONATION. \nAn \nexothermic \nreaction \ncharacterized by the presence of a shock wave in the \nmaterial which establishes and maintains the \nreaction. The reaction zone progresses through the \nmaterial at a rate greater than the velocity of sound. \nThe principal heating mechanism is one of shock \ncompression. Detonations have an explosive effect. \n❖ \nDetonations \nare \ndistinguished \nfrom \ndeflagrations, which are produced by explosive \ngases, dusts, vapors and mists, by the speed \nwith which they propagate a blast effect. Both \ndetonations and deflagrations may produce \nexplosive results when they occur in a confined \nspace. \nDETONATOR. A device containing any initiating \nor primary explosive that is used for initiating \ndetonation. A detonator shall not contain more than \n10 grams of total explosives by weight, excluding \nignition or delay charges. The term includes, but is \nnot \nlimited \nto, \nelectric \nblasting \ncaps \nof \ninstantaneous and delay types, blasting caps for use \nwith safety fuses, detonating cord delay connectors, \nand non-instantaneous and delay blasting caps \nwhich use detonating cord, shock tube or any other \nreplacement for electric leg wires. All types of \ndetonators in strengths through No. 8 cap should be \nrated at 0.68 kg of explosives per 1,000 caps. For \nstrengths higher than No. 8 cap, consult the \nmanufacturer. \n❖ \nThese devices contain a primary explosive \ncharge and are used to initiate other \nexplosives. Detonators include, but are not \nlimited to: \n1. \nElectric detonators of instantaneous and \ndelay types. \n2. \nDetonators for use with safety fuses, \ndetonating cord delay connectors and \nnonelectric \ninstantaneous \ndelay \ndetonators that use detonating cord, \nshock tube or any other replacement for \nelectric leg wires. \nDETOXIFICATION FACILITIES. Facilities \nthat provide treatment for substance abuse serving \ncare recipients who are incapable of self-\npreservation or who are harmful to themselves or \nothers. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n77 \n \npressure higher than its design pressure faces \na high failure rate. If the container is used to \nstore flammable liquids or gases, a boiling \nliquid expanding vapor explosion (BLEVE), \nwhich \nis \na \nform \nof \npressure-releasing \nexplosion, may occur. \nDESOLVENTIZING. The act of removing a \nsolvent from a material.",
      "commentary": "This definition is associated with Chapter 39, \naddressing the processing and extraction of \noils from a plant. This definition describes the \npart of the process where the solvent used to \nextract the oil from a plant is removed from the \noils collected. \nDETACHED BUILDING. A separate single-story \nbuilding, without a basement or crawl space, used \nfor the storage or use of hazardous materials and \nlocated an approved distance from all structures.\n\n❖ This term refers to the type of structure that the \ncode recognizes for using and storing Group H \nmaterials exceeding MAQ. A detached storage \nbuilding is required only for Group H, as \nindicated in Table 5003.8.2 of the code or \nTable 415.6.2 of SBC 201, and as may be \nrequired in Chapters 50 through 67 of the code. \nDETEARING. A process for rapidly removing \nexcess wet coating material from a dipped or coated \nobject or material by passing it through an \nelectrostatic field.\n\n❖ Detearing applies to dip tank operations. It is \nthe process of rapidly removing excess wet \ncoating materials from an object. \nDETECTOR, HEAT. A fire detector that senses \nheat, either abnormally high temperature or rate of \nrise, or both.\n\n❖ Heat detectors include fixed temperature \ndetectors, rate compensation detectors and \nrate-of-rise detectors. The code requires all \nautomatic fire detectors to be smoke detectors, \nexcept that heat detectors tested and approved \nin accordance with NFPA 72 may be used as \nan alternative to smoke detectors in rooms and \nspaces where, during normal operation, \nproducts of combustion are present in sufficient \nquantity to actuate a smoke detector. \nDETONATING \nCORD. \nA \nflexible \ncord \ncontaining a center core of high explosive used to \ninitiate other explosives.\n\n❖ Outwardly, detonating cord, or primacord, is \nsomewhat similar to a safety fuse in size and \nappearance. But instead of being filled with \nblack powder, detonating cord generally \ncontains pentaerythritoltetranitrate (PETN). \nLike other explosives, primacord is generally \nset off by a blasting cap. It propagates a \ndetonation at a rate of 8.23 km/s, a little over \n8.05 km/h. A length of detonating cord \nstretching from San Francisco to New York will \nexplode over its entire length of 4828.03 km in \nabout 10 minutes. \nDETONATION. \nAn \nexothermic \nreaction \ncharacterized by the presence of a shock wave in the \nmaterial which establishes and maintains the \nreaction. The reaction zone progresses through the \nmaterial at a rate greater than the velocity of sound. \nThe principal heating mechanism is one of shock \ncompression. Detonations have an explosive effect.\n\n❖ Detonations \nare \ndistinguished \nfrom \ndeflagrations, which are produced by explosive \ngases, dusts, vapors and mists, by the speed \nwith which they propagate a blast effect. Both \ndetonations and deflagrations may produce \nexplosive results when they occur in a confined \nspace. \nDETONATOR. A device containing any initiating \nor primary explosive that is used for initiating \ndetonation. A detonator shall not contain more than \n10 grams of total explosives by weight, excluding \nignition or delay charges. The term includes, but is \nnot \nlimited \nto, \nelectric \nblasting \ncaps \nof \ninstantaneous and delay types, blasting caps for use \nwith safety fuses, detonating cord delay connectors, \nand non-instantaneous and delay blasting caps \nwhich use detonating cord, shock tube or any other \nreplacement for electric leg wires. All types of \ndetonators in strengths through No. 8 cap should be \nrated at 0.68 kg of explosives per 1,000 caps. For \nstrengths higher than No. 8 cap, consult the \nmanufacturer.\n\n❖ These devices contain a primary explosive \ncharge and are used to initiate other \nexplosives. Detonators include, but are not \nlimited to: \n1. \nElectric detonators of instantaneous and \ndelay types. \n2. \nDetonators for use with safety fuses, \ndetonating cord delay connectors and \nnonelectric \ninstantaneous \ndelay \ndetonators that use detonating cord, \nshock tube or any other replacement for \nelectric leg wires. \nDETOXIFICATION FACILITIES. Facilities \nthat provide treatment for substance abuse serving \ncare recipients who are incapable of self-\npreservation or who are harmful to themselves or \nothers. \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 108,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n78 \n \n❖ \nPersons in detoxification facilities may be \nphysically incapable of self-preservation, or \nthey may be confined within an area of a \nbuilding for care or security purposes. See the \ncommentary for the definition of “Occupancy \nGroup I-2” and SBC 201 Section 407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups E, I and R. The level of care \nprovided is based on the condition and \ncapabilities of an occupant, which in turn \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour care,” “Ambulatory care \nfacility,” \n“Group \nhome,” \n“Hospitals \nand \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care,” “Nursing home” \nand “Personal care services.” \nDIP TANK. A tank, vat or container of flammable \nor combustible liquid in which articles or materials \nare immersed for the purpose of coating, finishing, \ntreating and similar processes. \n❖ \nDip tanks can be almost any size, depending \non the size of the work pieces to be immersed. \nThey may be equipped with a fire suppression \nsystem, as well as overflow and drain pipes, all \nof which are based on the tank size. \nRegardless of size, dip tanks must be \nconstructed of noncombustible materials, \nequipped with an approved self-closing cover \nand properly ventilated (see Commentary \nFigure 202-D1). \nDISCHARGE \nSITE. \nThe \nimmediate \narea \nsurrounding the fireworks mortars used for an \noutdoor fireworks display. \n❖ \nThe area selected for the discharge of aerial \nshells must be located so that the trajectory of \nthe shells does not come within 7.5 m of any \noverhead object. Ground display pieces must \nbe located a minimum distance of 23 m from \nspectator viewing areas and parking areas. \nDISPENSING. The pouring or transferring of any \nmaterial from a container, tank or similar vessel, \nwhereby vapors, dusts, fumes, mists or gases are \nliberated to the atmosphere. \n❖ \nThis term refers to any transfer of a hazardous \nmaterial from one container to another that is \nopen to the atmosphere where liberation of the \nmaterial in the forms listed in the definition \noccurs. See also the definitions for “Closed \nsystem” and “Handling.” \nDISPENSING DEVICE, OVERHEAD TYPE. A \ndispensing device that consists of one or more individual \nunits intended for installation in conjunction with each \nother, mounted above a dispensing area typically within \nthe motor fuel-dispensing facility canopy structure, and \ncharacterized by the use of an overhead hose reel. \n❖ \nDispensing devices are approved pieces of \nfixed equipment that control the dispensing of \nfuel through the dispensing hose connected to \nthem. An overhead-type dispensing device is \nnot to be confused with the conventional \ndispenser, often referred to as a “high-hose” \ndispenser, that is equipped with a dispensing \nhose connected at the top of the dispenser \nframe. This provision is intended to identify the \noverhead \nhose \nreel \nthat \nhas \nspecial \nrequirements for the classification of electrical \nequipment in the vicinity of the reel in \naccordance with Chapter 8 of NFPA 30A. \nDISPLAY SITE. The immediate area where a \nfireworks display is conducted. The display area \nincludes the discharge site, the fallout area and the \nrequired separation distance from the mortars to \nspectator viewing areas. The display area does not \ninclude spectator viewing areas or vehicle parking \nareas. \n❖ \nWhere added safety precautions have been \ntaken, or particularly favorable conditions exist, \nthe Fire official can decrease the required \nseparation distances upon demonstration that \nthe hazard has been reduced or the risk has \nbeen properly protected. Where unusual or \nsafety-threatening conditions exist, he or she \ncan also increase the required separation \ndistances as he or she deems necessary. \nDOOR, BALANCED. See “Balanced door.” \n❖ \nSee the commentary to the definition of \n“Balanced door.” \nDOOR, DUTCH. See “Dutch door.” \n❖ \nSee the commentary to the definition of “Dutch \ndoor.” \nDOOR, LOW ENERGY POWER-OPERATED. \nSee “Low energy power-operated door.” \n❖ \nSee the commentary to the definition of “Low \nenergy power-operated door.” \nDOOR, \nPOWER-ASSISTED. \nSee \n“Power-\nassisted door.” \n❖ \nSee the commentary to the definition of \n“Power-assisted door.” \nDOOR, POWER-OPERATED. See “Power-\noperated door.” \n❖ \nSee the commentary to the definition of \n“Power-operated door.” \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n78",
      "commentary": "Persons in detoxification facilities may be \nphysically incapable of self-preservation, or \nthey may be confined within an area of a \nbuilding for care or security purposes. See the \ncommentary for the definition of “Occupancy \nGroup I-2” and SBC 201 Section 407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups E, I and R. The level of care \nprovided is based on the condition and \ncapabilities of an occupant, which in turn \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour care,” “Ambulatory care \nfacility,” \n“Group \nhome,” \n“Hospitals \nand \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care,” “Nursing home” \nand “Personal care services.” \nDIP TANK. A tank, vat or container of flammable \nor combustible liquid in which articles or materials \nare immersed for the purpose of coating, finishing, \ntreating and similar processes.\n\n❖ Dip tanks can be almost any size, depending \non the size of the work pieces to be immersed. \nThey may be equipped with a fire suppression \nsystem, as well as overflow and drain pipes, all \nof which are based on the tank size. \nRegardless of size, dip tanks must be \nconstructed of noncombustible materials, \nequipped with an approved self-closing cover \nand properly ventilated (see Commentary \nFigure 202-D1). \nDISCHARGE \nSITE. \nThe \nimmediate \narea \nsurrounding the fireworks mortars used for an \noutdoor fireworks display.\n\n❖ The area selected for the discharge of aerial \nshells must be located so that the trajectory of \nthe shells does not come within 7.5 m of any \noverhead object. Ground display pieces must \nbe located a minimum distance of 23 m from \nspectator viewing areas and parking areas. \nDISPENSING. The pouring or transferring of any \nmaterial from a container, tank or similar vessel, \nwhereby vapors, dusts, fumes, mists or gases are \nliberated to the atmosphere.\n\n❖ This term refers to any transfer of a hazardous \nmaterial from one container to another that is \nopen to the atmosphere where liberation of the \nmaterial in the forms listed in the definition \noccurs. See also the definitions for “Closed \nsystem” and “Handling.” \nDISPENSING DEVICE, OVERHEAD TYPE. A \ndispensing device that consists of one or more individual \nunits intended for installation in conjunction with each \nother, mounted above a dispensing area typically within \nthe motor fuel-dispensing facility canopy structure, and \ncharacterized by the use of an overhead hose reel.\n\n❖ Dispensing devices are approved pieces of \nfixed equipment that control the dispensing of \nfuel through the dispensing hose connected to \nthem. An overhead-type dispensing device is \nnot to be confused with the conventional \ndispenser, often referred to as a “high-hose” \ndispenser, that is equipped with a dispensing \nhose connected at the top of the dispenser \nframe. This provision is intended to identify the \noverhead \nhose \nreel \nthat \nhas \nspecial \nrequirements for the classification of electrical \nequipment in the vicinity of the reel in \naccordance with Chapter 8 of NFPA 30A. \nDISPLAY SITE. The immediate area where a \nfireworks display is conducted. The display area \nincludes the discharge site, the fallout area and the \nrequired separation distance from the mortars to \nspectator viewing areas. The display area does not \ninclude spectator viewing areas or vehicle parking \nareas.\n\n❖ Where added safety precautions have been \ntaken, or particularly favorable conditions exist, \nthe Fire official can decrease the required \nseparation distances upon demonstration that \nthe hazard has been reduced or the risk has \nbeen properly protected. Where unusual or \nsafety-threatening conditions exist, he or she \ncan also increase the required separation \ndistances as he or she deems necessary. \nDOOR, BALANCED. See “Balanced door.”\n\n❖ See the commentary to the definition of \n“Balanced door.” \nDOOR, DUTCH. See “Dutch door.”\n\n❖ See the commentary to the definition of “Dutch \ndoor.” \nDOOR, LOW ENERGY POWER-OPERATED. \nSee “Low energy power-operated door.”\n\n❖ See the commentary to the definition of “Low \nenergy power-operated door.” \nDOOR, \nPOWER-ASSISTED. \nSee \n“Power-\nassisted door.”\n\n❖ See the commentary to the definition of \n“Power-assisted door.” \nDOOR, POWER-OPERATED. See “Power-\noperated door.”\n\n❖ See the commentary to the definition of \n“Power-operated door.” \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 109,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n79 \n \nDOORWAY, EXIT ACCESS. See “Exit access \ndoorway.” \n❖ \nSee the commentary to the definition of “Exit \naccess doorway.” \nDORMITORY. A space in a building where group \nsleeping accommodations are provided in one \nroom, or in a series of closely associated rooms, for \npersons not members of the same family group, \nunder joint occupancy and single management, as \nin college dormitories. \n❖ \nDormitories typically consist of a large room \nserving as a community sleeping room or many \nsmaller rooms grouped together and serving as \nprivate \nor \nsemiprivate \nsleeping \nrooms \n(sleeping \nunits). \nA \ntypical \nsetting \nfor \ndormitories is on college campuses; however, \nsleeping areas of a fire station and similar \nlodging facilities for occupants not of the same \nfamily group are also considered dormitories. \nDormitories most often are not the permanent \nresidence of the occupants. They are typically \noccupied only for a designated period of time, \nsuch as a school year. Though limited, the \nperiod of occupancy is usually more than 30 \ndays, which provides the occupant with a \nfamiliarity of the structure such that the \noccupancy is not considered transient. A \ndormitory is classified as Group R-2 (see the \ncommentary to the definition of “Occupancy \nGroup R-2”). \n \nStructures containing a dormitory often have a \ncafeteria or central eating area and common \nrecreational areas. When such conditions \nexist, the structure must comply with the mixed \noccupancy provisions of Section 508 of SBC \n201. \nDRAFT CURTAIN. A structure arranged to limit \nthe spread of smoke and heat along the underside of \nthe ceiling or roof. \n❖ \nA draft curtain restricts the passage of smoke \nat roof or ceiling level. Located at the roof or \nceiling, \ndraft \ncurtains \nare \ndesigned \nto \ncompartmentalize the roof or ceiling area in \norder to limit the passage of smoke to a defined \narea and hinder its spread throughout the \nentire storage area. It has also been argued \nthat such curtains help the activation of smoke \nand heat vents. They are not intended to have \na fire-resistance rating. Draft curtains are often \ntermed “curtain boards.” \nDRAFTSTOP. A material, device or construction \ninstalled to restrict the movement of air within open \nspaces of concealed areas of building components \nsuch as crawl spaces, floor/ceiling assemblies, \nroof/ceiling assemblies and attics. \n❖ \nDraftstopping \nis \nrequired \nin \nconcealed \ncombustible spaces to limit the movement of \nair, smoke and other products of combustion. \nDraftstopping materials are permitted to be \ncombustible based on the rationale that a large \nand thick enough combustible material will act \nas a hindrance against the free movement of \nair, flame/fire and products of combustion [see \nCommentary \nFigure \n202-D2 \nand \nCommentary \nFigure 202-D3 for typical \ndraftstopping applications (also see Section \n718 of SBC 201)]. \n \nAlthough the term “draftstopping” would seem \nto imply that its primary purpose is to hinder the \ncirculation of air within the space, its intended \npurpose is to stop the movement of fire and \nproducts of combustion, as evidenced by the \nfact that draftstopping can be omitted in some \ncases when appropriate automatic sprinkler \nprotection is installed (see SBC 201 Sections \n718.3 and 718.4). \nDRY CLEANING. The process of removing dirt, \ngrease, paints and other stains from such items as \nwearing apparel, textiles, fabrics and rugs by use of \nnon-aqueous liquids (solvents). \n❖ \nDry cleaning is the process of cleaning textile-\nbased items in a closed machine using \nsolvents that are not water based; hence, the \nterm “dry.” This process generally consists of a \n“wash cycle” in which the item or items to be \ncleaned are placed in the machine with the dry \ncleaning \nsolvent \nand \ntumbled \nfor \na \npredetermined length of time, followed by an \n“extraction cycle” in which the solvent is \ncentrifugally removed from the clean items, not \nunlike the “spin” cycle of a washing machine. \nRecovery of remaining solvent and solvent \nvapors in the cleaned articles is accomplished \nin a “reclamation cycle,” which involves heating \nthe cleaned articles to vaporize the remaining \nsolvent, \nwhich \nis \nthen \ncollected \nand \ncondensed. Finally, an “aeration” or drying \ncycle occurs where warm air dries and \ndeodorizes the cleaned articles. The dry \ncleaning process can also include the manual \napplication of solvent and spotting compounds \nprior to the main cleaning process. See also the \ndefinitions of “Dry cleaning plant” and “Solvent \nor liquid classifications.” \nDRY CLEANING PLANT. A facility in which \ndry cleaning and associated operations are \nconducted, including the office, receiving area and \nstorage rooms. \n❖ \nThe type of construction, occupancy group \nclassification and other building requirements \nare determined by the type of solvent and \nmachinery used in the cleaning process. The \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n79 \n \nDOORWAY, EXIT ACCESS. See “Exit access \ndoorway.”",
      "commentary": "See the commentary to the definition of “Exit \naccess doorway.” \nDORMITORY. A space in a building where group \nsleeping accommodations are provided in one \nroom, or in a series of closely associated rooms, for \npersons not members of the same family group, \nunder joint occupancy and single management, as \nin college dormitories.\n\n❖ Dormitories typically consist of a large room \nserving as a community sleeping room or many \nsmaller rooms grouped together and serving as \nprivate \nor \nsemiprivate \nsleeping \nrooms \n(sleeping \nunits). \nA \ntypical \nsetting \nfor \ndormitories is on college campuses; however, \nsleeping areas of a fire station and similar \nlodging facilities for occupants not of the same \nfamily group are also considered dormitories. \nDormitories most often are not the permanent \nresidence of the occupants. They are typically \noccupied only for a designated period of time, \nsuch as a school year. Though limited, the \nperiod of occupancy is usually more than 30 \ndays, which provides the occupant with a \nfamiliarity of the structure such that the \noccupancy is not considered transient. A \ndormitory is classified as Group R-2 (see the \ncommentary to the definition of “Occupancy \nGroup R-2”). \n \nStructures containing a dormitory often have a \ncafeteria or central eating area and common \nrecreational areas. When such conditions \nexist, the structure must comply with the mixed \noccupancy provisions of Section 508 of SBC \n201. \nDRAFT CURTAIN. A structure arranged to limit \nthe spread of smoke and heat along the underside of \nthe ceiling or roof.\n\n❖ A draft curtain restricts the passage of smoke \nat roof or ceiling level. Located at the roof or \nceiling, \ndraft \ncurtains \nare \ndesigned \nto \ncompartmentalize the roof or ceiling area in \norder to limit the passage of smoke to a defined \narea and hinder its spread throughout the \nentire storage area. It has also been argued \nthat such curtains help the activation of smoke \nand heat vents. They are not intended to have \na fire-resistance rating. Draft curtains are often \ntermed “curtain boards.” \nDRAFTSTOP. A material, device or construction \ninstalled to restrict the movement of air within open \nspaces of concealed areas of building components \nsuch as crawl spaces, floor/ceiling assemblies, \nroof/ceiling assemblies and attics.\n\n❖ Draftstopping \nis \nrequired \nin \nconcealed \ncombustible spaces to limit the movement of \nair, smoke and other products of combustion. \nDraftstopping materials are permitted to be \ncombustible based on the rationale that a large \nand thick enough combustible material will act \nas a hindrance against the free movement of \nair, flame/fire and products of combustion [see \nCommentary \nFigure \n202-D2 \nand \nCommentary \nFigure 202-D3 for typical \ndraftstopping applications (also see Section \n718 of SBC 201)]. \n \nAlthough the term “draftstopping” would seem \nto imply that its primary purpose is to hinder the \ncirculation of air within the space, its intended \npurpose is to stop the movement of fire and \nproducts of combustion, as evidenced by the \nfact that draftstopping can be omitted in some \ncases when appropriate automatic sprinkler \nprotection is installed (see SBC 201 Sections \n718.3 and 718.4). \nDRY CLEANING. The process of removing dirt, \ngrease, paints and other stains from such items as \nwearing apparel, textiles, fabrics and rugs by use of \nnon-aqueous liquids (solvents).\n\n❖ Dry cleaning is the process of cleaning textile-\nbased items in a closed machine using \nsolvents that are not water based; hence, the \nterm “dry.” This process generally consists of a \n“wash cycle” in which the item or items to be \ncleaned are placed in the machine with the dry \ncleaning \nsolvent \nand \ntumbled \nfor \na \npredetermined length of time, followed by an \n“extraction cycle” in which the solvent is \ncentrifugally removed from the clean items, not \nunlike the “spin” cycle of a washing machine. \nRecovery of remaining solvent and solvent \nvapors in the cleaned articles is accomplished \nin a “reclamation cycle,” which involves heating \nthe cleaned articles to vaporize the remaining \nsolvent, \nwhich \nis \nthen \ncollected \nand \ncondensed. Finally, an “aeration” or drying \ncycle occurs where warm air dries and \ndeodorizes the cleaned articles. The dry \ncleaning process can also include the manual \napplication of solvent and spotting compounds \nprior to the main cleaning process. See also the \ndefinitions of “Dry cleaning plant” and “Solvent \nor liquid classifications.” \nDRY CLEANING PLANT. A facility in which \ndry cleaning and associated operations are \nconducted, including the office, receiving area and \nstorage rooms.\n\n❖ The type of construction, occupancy group \nclassification and other building requirements \nare determined by the type of solvent and \nmachinery used in the cleaning process. The \n-",
      "chapter_id": "ch2",
      "section_id": "sec508"
    },
    {
      "page": 110,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n80 \n \nmain hazards in a dry cleaning plant are the fire \nhazards of the flammable and combustible \nsolvents and the health hazards of the \nchlorinated hydrocarbon solvents. See also the \ndefinitions of “Dry cleaning” and “Solvent or \nliquid classifications.” \nDRY CLEANING ROOM. An occupiable space \nwithin a building used for performing dry cleaning \noperations, the installation of solvent-handling \nequipment or the storage of dry cleaning solvents. \n❖ \nSBC 201 defines an occupiable space as “a \nroom or enclosed space designed for human \noccupancy....in which occupants are engaged \nat labor....” Within the context of Chapter 21, a \ndry cleaning room is primarily the room or \nspace in which the actual dry cleaning process \nis conducted. Depending on the scope of the \ndry cleaning establishment, it could be a room \nor space within a large plant or could \nencompass the entire plant \nin \nsmaller \noperations. Note that the focus of the term is on \nthe presence of the dry cleaning solvent, \nwhether it is in the cleaning process, being \nstored for future use within the room or space, \nor being transferred from storage containers to \nthe dry cleaning machines. See also the \ndefinitions of “Dry cleaning,” “Dry cleaning \nplant” and “Solvent or liquid classifications.” \nDRY CLEANING SYSTEM. Machinery or \nequipment in which textiles are immersed or \nagitated in solvent or in which dry cleaning solvent \nis extracted from textiles. \n❖ \nThis term focuses on the actual dry cleaning \nmachines and solvent extractors that use or \nrecover dry cleaning solvent. Systems are \nclassified according to the hazards of the \nsolvent they use. See the commentary to \nSections 2103.2and 2105 for additional \ndiscussion of dry cleaning system classification \nand operation, respectively. See also the \ndefinition of “Solvent or liquid classifications.” \nDRY-CHEMICAL EXTINGUISHING AGENT. A \npowder composed of small particles, usually of \nsodium bicarbonate, potassium bicarbonate, urea-\npotassium-based bicarbonate, potassium chloride or \nmono-ammonium \nphosphate, \nwith \nadded \nparticulate material supplemented by special \ntreatment to provide resistance to packing, \nresistance to moisture absorption (caking) and the \nproper flow capabilities. \n❖ \nA dry-chemical system extinguishes a fire by \nplacing a chemical barrier between the fire and \noxygen, which acts to smother a fire. This \nsystem is best known for protection for \ncommercial ranges, commercial fryers and \nexhaust hoods. Wet-chemical extinguishing \nsystems, however, are more commonly used \nfor new installations in commercial cooking \nequipment. \n \nThe type of dry chemical to be used in the \nextinguishing system is a function of the hazard \nexpected. The type of dry chemical used in a \nsystem must not be changed, unless it has \nbeen \nproven \nchangeable \nby \na \ntesting \nlaboratory; \nis \nrecommended \nby \nthe \nmanufacturer of the \nequipment \nand is \nacceptable to the Fire official for the hazard \nexpected. Additional guidance on the use of \nvarious dry-chemical agents can be found in \nNFPA 17, which gives minimum requirements \nfor the design, installation, testing, inspection, \napproval, operation and maintenance of dry-\nchemical extinguishing systems. \nDUST COLLECTION SYSTEM. A combination \nof equipment designed to contain, capture and \ncollect airborne combustible dusts. \n❖ \nThis definition makes it clear that the \ncombustible dust collection system is not just a \nsingle piece of equipment. It is the complete set \nof all the equipment in a system that is used for \nthe specific purpose of capturing, collecting \nand \ncontaining \ncombustible \ndusts. \nThe \nrequirements for these systems are provided in \nChapter 22. See also the definition of \n“Combustible dust.” \nDUTCH DOOR. A door divided horizontally so \nthat the top can be operated independently from the \nbottom. \n❖ \nThis \ndefinition \nis \nassociated \nwith \nthe \nrequirements \nin \nSection \n1105.5.4.2.3for \nexisting Group I-2 occupancies. Dutch doors \nhave been used in health care facilities for \nmany years for various necessary operational \nreasons. Existing language in SBC 201 does \nnot specifically address dutch doors. Their use \nis not prohibited, but if used, they must meet \nthe requirements contained in SBC 201 \nSection 407.3, including positive latching and \nlimiting the transfer of smoke. The definition is \nprovided for additional clarity as to what is \nconsidered a “dutch door.” \nDWELLING. A building that contains one or two \ndwelling units used, intended or designed to be \nused, rented, leased, let or hired out to be occupied \nfor living purposes. \n❖ \nDwellings are buildings intended to serve as \nresidences for one or two families. Dwellings \ncan be owner-occupied or rented. The term \n“dwelling,” which refers to the building itself, is \ndefined to distinguish it from the term “dwelling \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n80 \n \nmain hazards in a dry cleaning plant are the fire \nhazards of the flammable and combustible \nsolvents and the health hazards of the \nchlorinated hydrocarbon solvents. See also the \ndefinitions of “Dry cleaning” and “Solvent or \nliquid classifications.” \nDRY CLEANING ROOM. An occupiable space \nwithin a building used for performing dry cleaning \noperations, the installation of solvent-handling \nequipment or the storage of dry cleaning solvents.",
      "commentary": "SBC 201 defines an occupiable space as “a \nroom or enclosed space designed for human \noccupancy....in which occupants are engaged \nat labor....” Within the context of Chapter 21, a \ndry cleaning room is primarily the room or \nspace in which the actual dry cleaning process \nis conducted. Depending on the scope of the \ndry cleaning establishment, it could be a room \nor space within a large plant or could \nencompass the entire plant \nin \nsmaller \noperations. Note that the focus of the term is on \nthe presence of the dry cleaning solvent, \nwhether it is in the cleaning process, being \nstored for future use within the room or space, \nor being transferred from storage containers to \nthe dry cleaning machines. See also the \ndefinitions of “Dry cleaning,” “Dry cleaning \nplant” and “Solvent or liquid classifications.” \nDRY CLEANING SYSTEM. Machinery or \nequipment in which textiles are immersed or \nagitated in solvent or in which dry cleaning solvent \nis extracted from textiles.\n\n❖ This term focuses on the actual dry cleaning \nmachines and solvent extractors that use or \nrecover dry cleaning solvent. Systems are \nclassified according to the hazards of the \nsolvent they use. See the commentary to \nSections 2103.2and 2105 for additional \ndiscussion of dry cleaning system classification \nand operation, respectively. See also the \ndefinition of “Solvent or liquid classifications.” \nDRY-CHEMICAL EXTINGUISHING AGENT. A \npowder composed of small particles, usually of \nsodium bicarbonate, potassium bicarbonate, urea-\npotassium-based bicarbonate, potassium chloride or \nmono-ammonium \nphosphate, \nwith \nadded \nparticulate material supplemented by special \ntreatment to provide resistance to packing, \nresistance to moisture absorption (caking) and the \nproper flow capabilities.\n\n❖ A dry-chemical system extinguishes a fire by \nplacing a chemical barrier between the fire and \noxygen, which acts to smother a fire. This \nsystem is best known for protection for \ncommercial ranges, commercial fryers and \nexhaust hoods. Wet-chemical extinguishing \nsystems, however, are more commonly used \nfor new installations in commercial cooking \nequipment. \n \nThe type of dry chemical to be used in the \nextinguishing system is a function of the hazard \nexpected. The type of dry chemical used in a \nsystem must not be changed, unless it has \nbeen \nproven \nchangeable \nby \na \ntesting \nlaboratory; \nis \nrecommended \nby \nthe \nmanufacturer of the \nequipment \nand is \nacceptable to the Fire official for the hazard \nexpected. Additional guidance on the use of \nvarious dry-chemical agents can be found in \nNFPA 17, which gives minimum requirements \nfor the design, installation, testing, inspection, \napproval, operation and maintenance of dry-\nchemical extinguishing systems. \nDUST COLLECTION SYSTEM. A combination \nof equipment designed to contain, capture and \ncollect airborne combustible dusts.\n\n❖ This definition makes it clear that the \ncombustible dust collection system is not just a \nsingle piece of equipment. It is the complete set \nof all the equipment in a system that is used for \nthe specific purpose of capturing, collecting \nand \ncontaining \ncombustible \ndusts. \nThe \nrequirements for these systems are provided in \nChapter 22. See also the definition of \n“Combustible dust.” \nDUTCH DOOR. A door divided horizontally so \nthat the top can be operated independently from the \nbottom.\n\n❖ This \ndefinition \nis \nassociated \nwith \nthe \nrequirements \nin \nSection \n1105.5.4.2.3for \nexisting Group I-2 occupancies. Dutch doors \nhave been used in health care facilities for \nmany years for various necessary operational \nreasons. Existing language in SBC 201 does \nnot specifically address dutch doors. Their use \nis not prohibited, but if used, they must meet \nthe requirements contained in SBC 201 \nSection 407.3, including positive latching and \nlimiting the transfer of smoke. The definition is \nprovided for additional clarity as to what is \nconsidered a “dutch door.” \nDWELLING. A building that contains one or two \ndwelling units used, intended or designed to be \nused, rented, leased, let or hired out to be occupied \nfor living purposes.\n\n❖ Dwellings are buildings intended to serve as \nresidences for one or two families. Dwellings \ncan be owner-occupied or rented. The term \n“dwelling,” which refers to the building itself, is \ndefined to distinguish it from the term “dwelling \n-",
      "chapter_id": "ch2",
      "section_id": "sec508"
    },
    {
      "page": 111,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n81 \n \nunit,” which is a single living unit within a \nbuilding. \nSee \nalso \nthe \ndefinition \nof \n“Townhouse.” \nDWELLING UNIT. A single unit providing \ncomplete, independent living facilities for one or \nmore persons, including permanent provisions for \nliving, sleeping, eating, cooking and sanitation. \n❖ \nA dwelling unit, as stated, is a residential unit \nthat contains all of the necessary facilities for \nindependent living. This provides a single, \nindependent unit that serves a single family or \nsingle group of individuals. This terminology is \nused throughout the code for the determination \nof the application of various provisions. A \ndwelling unit is also distinguished from a \nsleeping unit which does not have all of the \nfeatures of a dwelling unit and must comply \nwith a different set of requirements (see the \ndefinition of “Sleeping unit”). A building \ncontaining one or more dwelling units is a \n“dwelling” (see the definitions for “Dwelling” \nand “Townhouse”). A building containing three \nor more dwelling units is regulated as a Group \nR-2 occupancy. The most common term used \nfor such a building is an apartment house or \ncondominium. To be considered a Group R-3, \nthe structure must have one or two dwelling \nunits, or be subdivided by fire walls between \nevery unit or every two units. \nEARLY SUPPRESSION FAST-RESPONSE \n(ESFR) SPRINKLER. A sprinkler listed for early \nsuppression fast response performance. \n❖ \nThe early suppression fast-response (ESFR) \nsprinkler head was originally designed to \nprovide fire suppression for heat and fire \nsituations that required a lower thermal \nresponse to activate the sprinkler head earlier \nthan the standard sprinkler head. The ESFR \nsprinkler heads have a response time index \n(RTI) of 50 (meters-seconds) \n1/2 or less, \ncompared to a standard sprinkler head, which \nhas an RTI of 80 (meters-seconds) 1/2 or more. \nESFR sprinkler design requires the same \nconcepts of sprinkler system design for it to \nreact and suppress a fire when needed. The \nimportant difference is that ESFR systems are \nspecifically designed to suppress a high-\nchallenge fire versus simply controlling its \ngrowth. \nEGRESS COURT. A court or yard which provides \naccess to a public way for one or more exits. \n❖ \nThe egress court requirements address \nsituations where the exit discharge portion of \nthe means of egress passes through confined \nareas near the building and therefore faces a \nhazard not normally found in the exit discharge \n(see Section 1029). \nELECTROSTATIC \nFLUIDIZED \nBED. \nA \ncontainer holding powder coating material that is \naerated from below so as to form an air-supported \nexpanded cloud of such material that is electrically \ncharged with a charge opposite to that of the object \nto be coated. Such object is transported through \nthe container immediately above the charged and \naerated materials in order to be coated. \n❖ \nBecause the powder used in the electrostatic \nfluidized bed is not as finely divided as that \nused in electrostatic spray methods, it is not \nlikely to create a dust explosion potential. \nElectrostatic fluidized beds allow for the coating \nof materials that then must be cured in a baking \noven (see also Chapter 30). This method of \ncoating is typically used for small pieces \n[dimensions less than 100 mm]. \nELEVATOR GROUP. A grouping of elevators in \na building located adjacent or directly across from \none another that respond to a common hall call \nbutton(s). \n❖ \nThis definition clarifies the application of the \nemergency voice/alarm communication system \nrequirements in Section 907.5.2.2 as to the \nlocations, called “paging zones,” where system \nspeakers are required (see commentary, \nSection 907.5.2.2). \nEMERGENCY ALARM SYSTEM. A system to \nprovide indication and warning of emergency \nsituations involving hazardous materials. \n❖ \nBecause of the potentially volatile nature of \nhazardous materials, an emergency alarm \nsystem is required outside of interior building \nrooms or areas containing hazardous materials \nin excess of the MAQ permitted in Tables \n5003.1.1(1) and 5003.1.1(2). The emergency \nalarm, upon actuation by an alarm-initiating \ndevice, is intended to alert the occupants to an \nemergency condition involving hazardous \nmaterials. The initiation of the emergency \nalarm can be by manual or automatic means \ndepending on the hazard and the specific \nrequirements for the type of hazard (see \ncommentaries, Sections 908, 5004.9 and \n5005.4.4). \nEMERGENCY CONTROL STATION. An \napproved location on the premises where signals \nfrom emergency equipment are received and which \nis staffed by trained personnel. \n❖ \nThis definition identifies the room or area \nlocated in the hazardous production materials \n(HPM) facility that is used to receive various \nalarms and signals. The smoke detectors \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n81 \n \nunit,” which is a single living unit within a \nbuilding. \nSee \nalso \nthe \ndefinition \nof \n“Townhouse.” \nDWELLING UNIT. A single unit providing \ncomplete, independent living facilities for one or \nmore persons, including permanent provisions for \nliving, sleeping, eating, cooking and sanitation.",
      "commentary": "A dwelling unit, as stated, is a residential unit \nthat contains all of the necessary facilities for \nindependent living. This provides a single, \nindependent unit that serves a single family or \nsingle group of individuals. This terminology is \nused throughout the code for the determination \nof the application of various provisions. A \ndwelling unit is also distinguished from a \nsleeping unit which does not have all of the \nfeatures of a dwelling unit and must comply \nwith a different set of requirements (see the \ndefinition of “Sleeping unit”). A building \ncontaining one or more dwelling units is a \n“dwelling” (see the definitions for “Dwelling” \nand “Townhouse”). A building containing three \nor more dwelling units is regulated as a Group \nR-2 occupancy. The most common term used \nfor such a building is an apartment house or \ncondominium. To be considered a Group R-3, \nthe structure must have one or two dwelling \nunits, or be subdivided by fire walls between \nevery unit or every two units. \nEARLY SUPPRESSION FAST-RESPONSE \n(ESFR) SPRINKLER. A sprinkler listed for early \nsuppression fast response performance.\n\n❖ The early suppression fast-response (ESFR) \nsprinkler head was originally designed to \nprovide fire suppression for heat and fire \nsituations that required a lower thermal \nresponse to activate the sprinkler head earlier \nthan the standard sprinkler head. The ESFR \nsprinkler heads have a response time index \n(RTI) of 50 (meters-seconds) \n1/2 or less, \ncompared to a standard sprinkler head, which \nhas an RTI of 80 (meters-seconds) 1/2 or more. \nESFR sprinkler design requires the same \nconcepts of sprinkler system design for it to \nreact and suppress a fire when needed. The \nimportant difference is that ESFR systems are \nspecifically designed to suppress a high-\nchallenge fire versus simply controlling its \ngrowth. \nEGRESS COURT. A court or yard which provides \naccess to a public way for one or more exits.\n\n❖ The egress court requirements address \nsituations where the exit discharge portion of \nthe means of egress passes through confined \nareas near the building and therefore faces a \nhazard not normally found in the exit discharge \n(see Section 1029). \nELECTROSTATIC \nFLUIDIZED \nBED. \nA \ncontainer holding powder coating material that is \naerated from below so as to form an air-supported \nexpanded cloud of such material that is electrically \ncharged with a charge opposite to that of the object \nto be coated. Such object is transported through \nthe container immediately above the charged and \naerated materials in order to be coated.\n\n❖ Because the powder used in the electrostatic \nfluidized bed is not as finely divided as that \nused in electrostatic spray methods, it is not \nlikely to create a dust explosion potential. \nElectrostatic fluidized beds allow for the coating \nof materials that then must be cured in a baking \noven (see also Chapter 30). This method of \ncoating is typically used for small pieces \n[dimensions less than 100 mm]. \nELEVATOR GROUP. A grouping of elevators in \na building located adjacent or directly across from \none another that respond to a common hall call \nbutton(s).\n\n❖ This definition clarifies the application of the \nemergency voice/alarm communication system \nrequirements in Section 907.5.2.2 as to the \nlocations, called “paging zones,” where system \nspeakers are required (see commentary, \nSection 907.5.2.2). \nEMERGENCY ALARM SYSTEM. A system to \nprovide indication and warning of emergency \nsituations involving hazardous materials.\n\n❖ Because of the potentially volatile nature of \nhazardous materials, an emergency alarm \nsystem is required outside of interior building \nrooms or areas containing hazardous materials \nin excess of the MAQ permitted in Tables \n5003.1.1(1) and 5003.1.1(2). The emergency \nalarm, upon actuation by an alarm-initiating \ndevice, is intended to alert the occupants to an \nemergency condition involving hazardous \nmaterials. The initiation of the emergency \nalarm can be by manual or automatic means \ndepending on the hazard and the specific \nrequirements for the type of hazard (see \ncommentaries, Sections 908, 5004.9 and \n5005.4.4). \nEMERGENCY CONTROL STATION. An \napproved location on the premises where signals \nfrom emergency equipment are received and which \nis staffed by trained personnel.\n\n❖ This definition identifies the room or area \nlocated in the hazardous production materials \n(HPM) facility that is used to receive various \nalarms and signals. The smoke detectors \n-",
      "chapter_id": "ch2",
      "section_id": "sec508"
    },
    {
      "page": 112,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n82 \n \nlocated in the building’s recirculation ventilation \nducts, the gas-monitoring/detection system \nand the telephone/fire protective signaling \nsystems located outside of HPM storage rooms \nmust all be connected to the emergency control \nstation. The location of this station must be \napproved by the Fire official. An approved \nlocation should be based on personnel being \nable to adequately monitor the necessary \nalarms and signals and on the fire department \nbeing able to gain access quickly when \nresponding \nto \nemergency \nsituations. \nAdditionally, the room must be occupied by \npersons who are trained to respond to the \nvarious alarms and signals. \nEMERGENCY \nESCAPE \nAND \nRESCUE \nOPENING. An operable window, door or other \nsimilar device that provides for a means of escape \nand access for rescue in the event of an emergency. \n❖ \nThese are commonly windows that are sized \nand located such that they can be used to exit \na building directly from a basement or bedroom \nduring an emergency condition. The openings \nare also used by emergency personnel to \nrescue the occupants in a building (see \nSection 1031). Windows are never considered \nto be exit or exit access components for \npurposes of meeting minimum number of exit \nrequirements. An emergency escape and \nrescue opening could be a type of door, such \nas a basement door with direct access to an \nexterior stairway or a door to a balcony. \nBulkhead-style cellar doors could also be \nevaluated as possible emergency escape and \nrescue openings. \nEMERGENCY EVACUATION DRILL. An \nexercise performed to train staff and occupants and \nto evaluate their efficiency and effectiveness in \ncarrying out emergency evacuation procedures. \n❖ \nThis \ndefinition \nprovides \na \nconsistent \nexplanation of the purpose and extent of such \nactivities. Without drilling the staff and \noccupants in the emergency procedures for \nwhich they have been trained, neither \nmanagement nor the staff or occupants can \nadequately gauge their readiness to perform in \na crisis mode. \nEMERGENCY POWER SYSTEM. A source of \nautomatic electric power of a required capacity and \nduration to operate required life safety, fire alarm, \ndetection and ventilation systems in the event of a \nfailure of the primary power. Emergency power \nsystems are required for electrical loads where \ninterruption of the primary power could result in \nloss of human life or serious injuries. \n❖ \nThis definition is intended to provide clarity for \nthe Fire official as to exactly what systems are \nconsidered to be emergency power systems \nand is consistent with the definitions in NFPA \n110 and NFPA 111. However, since the list of \nsystems in the definition is not exhaustive, \nreference must be made to Section 1203, \nwhich \nestablishes \nthe \n“where \nrequired” \nprovisions. When the normal power supply to \nany of the indicated systems, or other systems \ndesignated by the code, fails, the emergency \npower system is to provide a specified degree \nand duration of illumination or power for \nsystems and equipment that are essential for \nlife safety. See the commentary to Section \n1203 for more detailed discussion on the \ndifference between standby and emergency \npower. \nEMERGENCY SHUTOFF VALVE. A valve \ndesigned to shut off the flow of gases or liquids. \n❖ \nSee the commentary following the definition of \n“Emergency shutoff valve, manual.” \nEMERGENCY SHUTOFF VALVE, AUTOMATIC. \nA fail-safe automatic-closing valve designed to shut \noff the flow of gases or liquids initiated by a control \nsystem that is activated by automatic means. \n❖ \nSee the commentary following the definition of \n“Emergency shutoff valve, manual.” \nEMERGENCY SHUTOFF VALVE, MANUAL. A \nmanually operated valve designed to shut off the \nflow of gases or liquids. \n❖ \nThe term “emergency shutoff valve” has \nhistorically \nbeen \nused \ninconsistently \nthroughout various sections in the code. There \nare fundamentally two types of shutoff valves \ncommonly employed: manually operated or \nautomatically \noperated. \nThose \nthat \nare \nautomatic can either fail open or fail closed. A \nvalve that fails in the closed position is said to \nbe “fail-safe.” Automatic valves are actuated by \na control system that may activate the valves \neither automatically or manually. The code \nrequires the manual activation of controls that \nare used to operate automatic valves. \n \nThree definitions are now provided for \nemergency valves to include the function of the \nvalve itself and the two subsets that describe \nthe two types encountered (e.g., manual or \nautomatic). See also the commentary to the \ndefinitions of “Fail-safe” and “Remotely located, \nmanually activated shutdown control.” \nEMERGENCY \nVOICE/ALARM \nCOMMUNICATIONS. \nDedicated \nmanual \nor \nautomatic facilities for originating and distributing \nvoice instructions, as well as alert and evacuation \nsignals pertaining to a fire emergency, to the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n82 \n \nlocated in the building’s recirculation ventilation \nducts, the gas-monitoring/detection system \nand the telephone/fire protective signaling \nsystems located outside of HPM storage rooms \nmust all be connected to the emergency control \nstation. The location of this station must be \napproved by the Fire official. An approved \nlocation should be based on personnel being \nable to adequately monitor the necessary \nalarms and signals and on the fire department \nbeing able to gain access quickly when \nresponding \nto \nemergency \nsituations. \nAdditionally, the room must be occupied by \npersons who are trained to respond to the \nvarious alarms and signals. \nEMERGENCY \nESCAPE \nAND \nRESCUE \nOPENING. An operable window, door or other \nsimilar device that provides for a means of escape \nand access for rescue in the event of an emergency.",
      "commentary": "These are commonly windows that are sized \nand located such that they can be used to exit \na building directly from a basement or bedroom \nduring an emergency condition. The openings \nare also used by emergency personnel to \nrescue the occupants in a building (see \nSection 1031). Windows are never considered \nto be exit or exit access components for \npurposes of meeting minimum number of exit \nrequirements. An emergency escape and \nrescue opening could be a type of door, such \nas a basement door with direct access to an \nexterior stairway or a door to a balcony. \nBulkhead-style cellar doors could also be \nevaluated as possible emergency escape and \nrescue openings. \nEMERGENCY EVACUATION DRILL. An \nexercise performed to train staff and occupants and \nto evaluate their efficiency and effectiveness in \ncarrying out emergency evacuation procedures.\n\n❖ This \ndefinition \nprovides \na \nconsistent \nexplanation of the purpose and extent of such \nactivities. Without drilling the staff and \noccupants in the emergency procedures for \nwhich they have been trained, neither \nmanagement nor the staff or occupants can \nadequately gauge their readiness to perform in \na crisis mode. \nEMERGENCY POWER SYSTEM. A source of \nautomatic electric power of a required capacity and \nduration to operate required life safety, fire alarm, \ndetection and ventilation systems in the event of a \nfailure of the primary power. Emergency power \nsystems are required for electrical loads where \ninterruption of the primary power could result in \nloss of human life or serious injuries.\n\n❖ This definition is intended to provide clarity for \nthe Fire official as to exactly what systems are \nconsidered to be emergency power systems \nand is consistent with the definitions in NFPA \n110 and NFPA 111. However, since the list of \nsystems in the definition is not exhaustive, \nreference must be made to Section 1203, \nwhich \nestablishes \nthe \n“where \nrequired” \nprovisions. When the normal power supply to \nany of the indicated systems, or other systems \ndesignated by the code, fails, the emergency \npower system is to provide a specified degree \nand duration of illumination or power for \nsystems and equipment that are essential for \nlife safety. See the commentary to Section \n1203 for more detailed discussion on the \ndifference between standby and emergency \npower. \nEMERGENCY SHUTOFF VALVE. A valve \ndesigned to shut off the flow of gases or liquids.\n\n❖ See the commentary following the definition of \n“Emergency shutoff valve, manual.” \nEMERGENCY SHUTOFF VALVE, AUTOMATIC. \nA fail-safe automatic-closing valve designed to shut \noff the flow of gases or liquids initiated by a control \nsystem that is activated by automatic means.\n\n❖ See the commentary following the definition of \n“Emergency shutoff valve, manual.” \nEMERGENCY SHUTOFF VALVE, MANUAL. A \nmanually operated valve designed to shut off the \nflow of gases or liquids.\n\n❖ The term “emergency shutoff valve” has \nhistorically \nbeen \nused \ninconsistently \nthroughout various sections in the code. There \nare fundamentally two types of shutoff valves \ncommonly employed: manually operated or \nautomatically \noperated. \nThose \nthat \nare \nautomatic can either fail open or fail closed. A \nvalve that fails in the closed position is said to \nbe “fail-safe.” Automatic valves are actuated by \na control system that may activate the valves \neither automatically or manually. The code \nrequires the manual activation of controls that \nare used to operate automatic valves. \n \nThree definitions are now provided for \nemergency valves to include the function of the \nvalve itself and the two subsets that describe \nthe two types encountered (e.g., manual or \nautomatic). See also the commentary to the \ndefinitions of “Fail-safe” and “Remotely located, \nmanually activated shutdown control.” \nEMERGENCY \nVOICE/ALARM \nCOMMUNICATIONS. \nDedicated \nmanual \nor \nautomatic facilities for originating and distributing \nvoice instructions, as well as alert and evacuation \nsignals pertaining to a fire emergency, to the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1203"
    },
    {
      "page": 113,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n83 \n \noccupants of a building. \n❖ \nAn emergency voice/alarm communication \nsystem is a special feature of fire alarm \nsystems in buildings with special evacuation \nconsiderations, such as a high-rise building or \na \nlarge \nassembly \nspace. \nEmergency \nvoice/alarm \ncommunication \nsystems \nautomatically communicate a fire emergency \nmessage to all occupants of a building on a \ngeneral or selective basis. Such systems also \nenable the fire service to manually transmit \nvoice instructions to the building occupants \nabout a fire emergency condition and the \naction to be taken for evacuation or movement \nto another area of the building. Although most \nsystems use prerecorded messages, some \nnow use computer synthesized voices to \ncommunicate customized messages that are \nunique to the facility. \nEMPLOYEE WORK AREA. All or any portion \nof a space used only by employees and only for \nwork. Corridors, toilet rooms, kitchenettes and \nbreak rooms are not employee work areas. \n❖ \nAn employee work area is different in an office \nversus on a factory line. An employee work \narea will most likely expand past the station or \ndesk where an employee performs his or her \njob. An employee work area could include \ncommon use spaces, but not public use \nspaces. Depending on the duties of the \nemployee, it may also include copy areas, \nstockrooms, filing areas, an assembly line, and \nso on (see also the commentaries for the \ndefinitions of “Common use” and “Public-use \nareas”).  \n \nNote that not all employee-only areas are \nconsidered part of employee work areas (e.g., \nbathrooms, corridors, breakrooms). \nENERGY \nSTORAGE \nMANAGEMENT \nSYSTEM. An electronic system that protects \nenergy storage systems from operating outside their \nsafe operating parameters and disconnects electrical \npower to the ESS or places it in a safe condition if \npotentially hazardous temperatures or other \nconditions are detected. \n❖ \nThis \ndefinition \nis \nassociated \nwith \nthe \nrequirements for energy storage systems and \ncapacitor energy storage systems. Energy \nstorage management systems are an essential \npart of such systems operating safety. These \nsystems monitor and balance cell voltages, \ncurrents \nand \ntemperatures \nwithin \nthe \nmanufacturer’s \nspecifications. \nThe \nrequirements of Section 1207 require the \nenergy storage \nmanagement \nsystem \nto \ntransmit an alarm signal to an approved \nlocation if potentially hazardous temperatures \nor other conditions such as short circuits, over \nvoltage or under voltage are detected. \nENERGY STORAGE SYSTEM (ESS). One or \nmore devices, assembled together, capable of \nstoring energy in order to supply electrical energy \nat a future time. \n❖ \nThis definition is fairly generally. The definition \nof “Energy storage systems, electrochemical” \ngoes into more detail as to what these systems \ngenerally \ninclude. \nThis \nis \nan \nindustry-\nrecognized term to describe systems that can \nstore energy through the use of batteries or \nother technologies such as capacitors. This \ndescribes generally what is regulated in \nSection 1207. These systems are regulated \nsince they have specific hazards associated \nwith thermal runaway and off gassing of \nflammable gases. The code does not require \nsuch systems but instead regulates their use. \nThere are many types of energy storage \nsystems and they represent a wide variety of \ntechnologies. Historically used for standby \npower, emergency power or uninterruptable \npower supplies, such systems are now also \nused in a variety of other applications, such as \nload shedding or sharing. Additionally, such \nsystems are increasingly being installed with \nthe move toward NetZero \nand \nenergy \nindependence and continuity. \nENERGY \nSTORAGE \nSYSTEM, \nELECTROCHEMICAL. An energy storage \nsystem that stores energy and produces electricity \nusing chemical reactions. It includes, among others, \nbattery ESS and capacitor ESS. \n❖ \nThis \ndefinition \nmore \nnarrowly \ndefines \nelectrochemical ESS, which is what these \nsystems utilize to store energy and ultimately \nprovide electricity through chemical reactions. \nThese types of systems, which are becoming \nvery prevalent, often require special protection \ndue to the unique potential fire and explosion \nhazards they pose. The code more generally \nuses the term “energy storage system (ESS),” \nwhich encompasses the general concept of \ncapturing and storing electricity for future use. \nENERGY STORAGE SYSTEM, MOBILE. An \nenergy storage system capable of being moved and \nutilized for temporary energy storage applications, \nand not installed as fixed or stationary electrical \nequipment. The system can include integral wheels \nfor transportation or be loaded on a trailer and \nunloaded for charging, storage and deployment. \n❖ \nMobile ESS is a type of ESS that is capable of \nbeing used at multiple locations on a more \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n83 \n \noccupants of a building.",
      "commentary": "An emergency voice/alarm communication \nsystem is a special feature of fire alarm \nsystems in buildings with special evacuation \nconsiderations, such as a high-rise building or \na \nlarge \nassembly \nspace. \nEmergency \nvoice/alarm \ncommunication \nsystems \nautomatically communicate a fire emergency \nmessage to all occupants of a building on a \ngeneral or selective basis. Such systems also \nenable the fire service to manually transmit \nvoice instructions to the building occupants \nabout a fire emergency condition and the \naction to be taken for evacuation or movement \nto another area of the building. Although most \nsystems use prerecorded messages, some \nnow use computer synthesized voices to \ncommunicate customized messages that are \nunique to the facility. \nEMPLOYEE WORK AREA. All or any portion \nof a space used only by employees and only for \nwork. Corridors, toilet rooms, kitchenettes and \nbreak rooms are not employee work areas.\n\n❖ An employee work area is different in an office \nversus on a factory line. An employee work \narea will most likely expand past the station or \ndesk where an employee performs his or her \njob. An employee work area could include \ncommon use spaces, but not public use \nspaces. Depending on the duties of the \nemployee, it may also include copy areas, \nstockrooms, filing areas, an assembly line, and \nso on (see also the commentaries for the \ndefinitions of “Common use” and “Public-use \nareas”).  \n \nNote that not all employee-only areas are \nconsidered part of employee work areas (e.g., \nbathrooms, corridors, breakrooms). \nENERGY \nSTORAGE \nMANAGEMENT \nSYSTEM. An electronic system that protects \nenergy storage systems from operating outside their \nsafe operating parameters and disconnects electrical \npower to the ESS or places it in a safe condition if \npotentially hazardous temperatures or other \nconditions are detected.\n\n❖ This \ndefinition \nis \nassociated \nwith \nthe \nrequirements for energy storage systems and \ncapacitor energy storage systems. Energy \nstorage management systems are an essential \npart of such systems operating safety. These \nsystems monitor and balance cell voltages, \ncurrents \nand \ntemperatures \nwithin \nthe \nmanufacturer’s \nspecifications. \nThe \nrequirements of Section 1207 require the \nenergy storage \nmanagement \nsystem \nto \ntransmit an alarm signal to an approved \nlocation if potentially hazardous temperatures \nor other conditions such as short circuits, over \nvoltage or under voltage are detected. \nENERGY STORAGE SYSTEM (ESS). One or \nmore devices, assembled together, capable of \nstoring energy in order to supply electrical energy \nat a future time.\n\n❖ This definition is fairly generally. The definition \nof “Energy storage systems, electrochemical” \ngoes into more detail as to what these systems \ngenerally \ninclude. \nThis \nis \nan \nindustry-\nrecognized term to describe systems that can \nstore energy through the use of batteries or \nother technologies such as capacitors. This \ndescribes generally what is regulated in \nSection 1207. These systems are regulated \nsince they have specific hazards associated \nwith thermal runaway and off gassing of \nflammable gases. The code does not require \nsuch systems but instead regulates their use. \nThere are many types of energy storage \nsystems and they represent a wide variety of \ntechnologies. Historically used for standby \npower, emergency power or uninterruptable \npower supplies, such systems are now also \nused in a variety of other applications, such as \nload shedding or sharing. Additionally, such \nsystems are increasingly being installed with \nthe move toward NetZero \nand \nenergy \nindependence and continuity. \nENERGY \nSTORAGE \nSYSTEM, \nELECTROCHEMICAL. An energy storage \nsystem that stores energy and produces electricity \nusing chemical reactions. It includes, among others, \nbattery ESS and capacitor ESS.\n\n❖ This \ndefinition \nmore \nnarrowly \ndefines \nelectrochemical ESS, which is what these \nsystems utilize to store energy and ultimately \nprovide electricity through chemical reactions. \nThese types of systems, which are becoming \nvery prevalent, often require special protection \ndue to the unique potential fire and explosion \nhazards they pose. The code more generally \nuses the term “energy storage system (ESS),” \nwhich encompasses the general concept of \ncapturing and storing electricity for future use. \nENERGY STORAGE SYSTEM, MOBILE. An \nenergy storage system capable of being moved and \nutilized for temporary energy storage applications, \nand not installed as fixed or stationary electrical \nequipment. The system can include integral wheels \nfor transportation or be loaded on a trailer and \nunloaded for charging, storage and deployment.\n\n❖ Mobile ESS is a type of ESS that is capable of \nbeing used at multiple locations on a more \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 114,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n84 \n \ntemporary basis. Section 1207.10 has a \nspecific set of requirements for mobile \napplications. \nThis \nincludes \nwhere \nsuch \nsystems must be treated as a stationary \ninstallation and where considered mobile. \nSection 1207.10 places limits on temporary \nusage and restricts the charging of mobile ESS \nto approved locations. Where mobile ESS is \ndeployed, \nit \nmust \nbe \naccompanied \nby \ndeployment \ndocuments \nthat \nprovide \ninformation such as the type of equipment, \nlocation \nand \nlayout \ndiagrams, \nsignage \ninformation, details of fire protection features \nand duration of use. See the commentary to \nSection 1207.10. \nENERGY \nSTORAGE \nSYSTEM, \nSTATIONARY. An energy storage system \ninstalled as fixed or stationary electrical equipment \nin a permanent location. \n❖ \nThis definition clarifies the difference between \nthose ESS that are used in mobile applications. \nThis is a fairly general definition that would \napply to any installation that is permanent in \nnature and can include various different \ninstallations, whether in a building, a walk-in \nunit, an outdoor application or installation \nwithin a parking garage or on a roof. \nENERGY STORAGE SYSTEM, WALK-IN \nUNIT. A prefabricated building that contains \nenergy storage systems. It includes doors that \nprovide walk-in access for personnel to maintain, \ntest and service the equipment, and is typically used \nin outdoor and mobile ESS applications. \n❖ \nThese are essentially self-contained ESS, \nwhich can be used in various applications. \nDepending on the application of such walk-in \nunits, the requirements may vary. It is important \nto note that such units are considered as \nbuildings, and requirements associated with \nfire suppression for buildings, for example, \ncould still be applicable. \nENERGY STORAGE SYSTEM CABINET. A \ncabinet containing components of the energy \nstorage system that is included in the UL 9540 \nlisting for the system. Personnel are not able to enter \nthe enclosure other than reaching in to access \ncomponents for maintenance purposes. \n❖ \nThis definition is key to differentiating from \nnonlisted enclosures and specifying that such \ncabinets are not intended for personnel to \nenter. These cabinets merely house the ESS. \nENERGY \nSTORAGE \nSYSTEM \nCOMMISSIONING. A systematic process that \nprovides documented confirmation that an energy \nstorage system functions according to the intended \ndesign criteria and complies with applicable code \nrequirements. \n❖ \nThis process is essentially the quality control \nrequirements \nthat \nare \nnecessary \nto \ndemonstrate the ESS is installed and operating \nas designed. This is also the opportunity to \nensure code compliance of the system. \nCommissioning is critical in reducing risks of \nfailures of the system. \nENERGY \nSTORAGE \nSYSTEM \nDECOMMISSIONING. A systematic process that \nprovides documentation and procedures that allow \nan energy storage system to be safely de-energized, \ndisassembled, readied for shipment or storage, and \nremoved from the premises in accordance with \napplicable code requirements. \n❖ \nDecommissioning is critically important. Unless \ndeenergized, disassembled and either properly \nstored or removed, such systems can pose a \nrisk of thermal runaway, resulting in fire and \nexplosion hazards even if the system in not in \nuse. Decommissioning is important both where \na facility is no longer used or after a fire or \nexplosion to ensure that no further hazards \noccur. \nEQUIPMENT PLATFORM. An unoccupied, \nelevated platform used exclusively for mechanical \nsystems or industrial process equipment, including \nthe associated elevated walkways, stairways, \nalternating tread devices and ladders necessary to \naccess the platform (see Section 505.3 of SBC 201). \n❖ \nA distinction is made between equipment \nplatforms and mezzanines by way of this \ndefinition. Equipment platforms, covered in \nSBC 201 Section 505.3, are unoccupied and \nused exclusively for housing equipment and \nproviding access thereto, and are not subject \nto the requirements for mezzanines. Their \npurpose could also be to allow access for \nmaintenance, repair or modification of elevated \nor very large equipment. Equipment platforms \nallow efficient use of high bay areas by locating \ninfrequently accessed equipment or processes \noverhead without the occupant load or \nincreasing the hazard to occupants in the \nroom. Elevated floor areas that do not meet this \ndefinition would be subject to the requirements \nfor mezzanines or may be considered \nadditional \nstories, \ndepending \non \nthe \ncircumstances. \nEXCESS FLOW CONTROL. A fail-safe system \nor other approved means designed to shut off flow \ncaused by a rupture in pressurized piping systems. \n❖ \nThis refers to a fail-safe valve or other \napproved \ndevice \nthat \nis \nrequired \non \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n84 \n \ntemporary basis. Section 1207.10 has a \nspecific set of requirements for mobile \napplications. \nThis \nincludes \nwhere \nsuch \nsystems must be treated as a stationary \ninstallation and where considered mobile. \nSection 1207.10 places limits on temporary \nusage and restricts the charging of mobile ESS \nto approved locations. Where mobile ESS is \ndeployed, \nit \nmust \nbe \naccompanied \nby \ndeployment \ndocuments \nthat \nprovide \ninformation such as the type of equipment, \nlocation \nand \nlayout \ndiagrams, \nsignage \ninformation, details of fire protection features \nand duration of use. See the commentary to \nSection 1207.10. \nENERGY \nSTORAGE \nSYSTEM, \nSTATIONARY. An energy storage system \ninstalled as fixed or stationary electrical equipment \nin a permanent location.",
      "commentary": "This definition clarifies the difference between \nthose ESS that are used in mobile applications. \nThis is a fairly general definition that would \napply to any installation that is permanent in \nnature and can include various different \ninstallations, whether in a building, a walk-in \nunit, an outdoor application or installation \nwithin a parking garage or on a roof. \nENERGY STORAGE SYSTEM, WALK-IN \nUNIT. A prefabricated building that contains \nenergy storage systems. It includes doors that \nprovide walk-in access for personnel to maintain, \ntest and service the equipment, and is typically used \nin outdoor and mobile ESS applications.\n\n❖ These are essentially self-contained ESS, \nwhich can be used in various applications. \nDepending on the application of such walk-in \nunits, the requirements may vary. It is important \nto note that such units are considered as \nbuildings, and requirements associated with \nfire suppression for buildings, for example, \ncould still be applicable. \nENERGY STORAGE SYSTEM CABINET. A \ncabinet containing components of the energy \nstorage system that is included in the UL 9540 \nlisting for the system. Personnel are not able to enter \nthe enclosure other than reaching in to access \ncomponents for maintenance purposes.\n\n❖ This definition is key to differentiating from \nnonlisted enclosures and specifying that such \ncabinets are not intended for personnel to \nenter. These cabinets merely house the ESS. \nENERGY \nSTORAGE \nSYSTEM \nCOMMISSIONING. A systematic process that \nprovides documented confirmation that an energy \nstorage system functions according to the intended \ndesign criteria and complies with applicable code \nrequirements.\n\n❖ This process is essentially the quality control \nrequirements \nthat \nare \nnecessary \nto \ndemonstrate the ESS is installed and operating \nas designed. This is also the opportunity to \nensure code compliance of the system. \nCommissioning is critical in reducing risks of \nfailures of the system. \nENERGY \nSTORAGE \nSYSTEM \nDECOMMISSIONING. A systematic process that \nprovides documentation and procedures that allow \nan energy storage system to be safely de-energized, \ndisassembled, readied for shipment or storage, and \nremoved from the premises in accordance with \napplicable code requirements.\n\n❖ Decommissioning is critically important. Unless \ndeenergized, disassembled and either properly \nstored or removed, such systems can pose a \nrisk of thermal runaway, resulting in fire and \nexplosion hazards even if the system in not in \nuse. Decommissioning is important both where \na facility is no longer used or after a fire or \nexplosion to ensure that no further hazards \noccur. \nEQUIPMENT PLATFORM. An unoccupied, \nelevated platform used exclusively for mechanical \nsystems or industrial process equipment, including \nthe associated elevated walkways, stairways, \nalternating tread devices and ladders necessary to \naccess the platform (see Section 505.3 of SBC 201).\n\n❖ A distinction is made between equipment \nplatforms and mezzanines by way of this \ndefinition. Equipment platforms, covered in \nSBC 201 Section 505.3, are unoccupied and \nused exclusively for housing equipment and \nproviding access thereto, and are not subject \nto the requirements for mezzanines. Their \npurpose could also be to allow access for \nmaintenance, repair or modification of elevated \nor very large equipment. Equipment platforms \nallow efficient use of high bay areas by locating \ninfrequently accessed equipment or processes \noverhead without the occupant load or \nincreasing the hazard to occupants in the \nroom. Elevated floor areas that do not meet this \ndefinition would be subject to the requirements \nfor mezzanines or may be considered \nadditional \nstories, \ndepending \non \nthe \ncircumstances. \nEXCESS FLOW CONTROL. A fail-safe system \nor other approved means designed to shut off flow \ncaused by a rupture in pressurized piping systems.\n\n❖ This refers to a fail-safe valve or other \napproved \ndevice \nthat \nis \nrequired \non \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 115,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n85 \n \npressurized piping systems to prevent the \nuncontrolled release of excess quantities of \nhazardous liquids and gases if piping or valve \nfailure occurs. To safeguard as much piping as \npractical, the device must be installed as close \nto the supply container as possible. \nEXCESS FLOW VALVE. A valve inserted into a \ncompressed gas cylinder, portable tank or \nstationary tank that is designed to positively shut off \nthe flow of gas in the event that its predetermined \nflow is exceeded. \n❖ \nSuch a valve has the ability to shut down flow \nwhen the intended flow rate has been \nexceeded. \nQuite \noften, \nwhen \nthe \npredetermined flow has been exceeded, a \nfailure will occur. \nEXHAUSTED ENCLOSURE. An appliance or \npiece of equipment which consists of a top, a back \nand two sides providing a means of local exhaust \nfor capturing gases, fumes, vapors and mists. Such \nenclosures include laboratory hoods, exhaust fume \nhoods and similar appliances and equipment used to \nretain and exhaust locally the gases, fumes, vapors \nand mists that could be released. Rooms or areas \nprovided with general ventilation, in themselves, \nare not exhausted enclosures. \n❖ \nWhen \na \nhazardous \nchemical \nis \nbeing \ndispensed or used, an exhausted enclosure \ncan be used to reduce the exposure of \npersonnel to a toxic or hazardous atmosphere. \nThese enclosures have special requirements \nfor protection (see Section 5003.8.5). \nEXISTING. Buildings, facilities or conditions that \nare already in existence, constructed or officially \nauthorized prior to the adoption of this code. \n❖ \nThis term is specifically defined to reduce any \nconfusion regarding the application of the code \nto existing buildings, facilities and conditions. \nThis definition would include anything that has \nalready been in use, is already constructed or \nhas been approved by the jurisdiction prior to \nthe adoption of the code. If an occupancy \nchanges use significantly, it may be considered \nnew in some cases. \nEXIT. That portion of a means of egress system \nbetween the exit access and the exit discharge or \npublic way. Exit components include exterior exit \ndoors at the level of exit discharge, interior exit \nstairways and ramps, exit passageways, exterior \nexit stairways and ramps and horizontal exits. \n❖ \nExits are the critical element of the means of \negress system that the building occupants \ntravel through to reach the exterior at the level \nof exit discharge. Exit stairways and ramps \nfrom upper and lower stories must be \nseparated from adjacent areas with fire-\nresistance-rated \nconstruction. \nThe \nfire-\nresistance-rated construction serves as a \nbarrier between the fire and the means of \negress and protects the occupants while they \ntravel through the exit. Separation by fire-\nresistance-rated construction is not required, \nhowever, where the exit leads directly to the \nexterior at the level of exit discharge (e.g., \nexterior door at grade). Commentary FIGURE \n202-E1 illustrates three different types of exits: \ninterior exit stairway, exterior exit stairway and \nexterior exit door. \n \nA horizontal exit, while not discharging to the \noutside, does discharge to another building or \nrefuge area. The door to the refuge area is \nthrough a fire wall or fire barrier (see the \ndefinition of “Horizontal exit” and Section \n1026). \nEXIT ACCESS. That portion of a means of egress \nsystem that leads from any occupied portion of a \nbuilding or structure to an exit. \n❖ \nThe exit access portion of the means of egress \nconsists of all floor areas that lead from usable \nspaces within the building to the exit or exits \nserving that floor area. Crawl spaces and \nconcealed attic and roof spaces are not \nconsidered to be part of the exit access. As \nshown in Commentary Figure 202-E2, the exit \naccess begins at the furthest points within each \nroom or space and ends at the entrance to the \nexit. \nEXIT ACCESS DOORWAY. A door or access \npoint along the path of egress travel from an \noccupied room, area or space where the path of \negress enters an intervening room, corridor, exit \naccess stairway or ramp. \n❖ \nExit access doorways are used to design many \ncritical aspects of the means of egress \nincluding arrangement, number, separation, \nopening protection and exit sign placement. \nThe term “doorway” has traditionally been \nlimited to those situations where an actual \nopening, either with or without a door, is \npresent. The presence of the phrase “access \npoint” clarifies that the definition includes \nspecific points in the means of egress that may \nnot include a “door,” such as when an \nunenclosed exit access stairway is used in the \negress path. \nEXIT ACCESS RAMP. A ramp within the exit \naccess portion of the means of egress system. \n❖ \nUnenclosed ramps may serve as part of the \nroute for exit access where floor levels have \nchanges in elevation. For the limited situations \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n85 \n \npressurized piping systems to prevent the \nuncontrolled release of excess quantities of \nhazardous liquids and gases if piping or valve \nfailure occurs. To safeguard as much piping as \npractical, the device must be installed as close \nto the supply container as possible. \nEXCESS FLOW VALVE. A valve inserted into a \ncompressed gas cylinder, portable tank or \nstationary tank that is designed to positively shut off \nthe flow of gas in the event that its predetermined \nflow is exceeded.",
      "commentary": "Such a valve has the ability to shut down flow \nwhen the intended flow rate has been \nexceeded. \nQuite \noften, \nwhen \nthe \npredetermined flow has been exceeded, a \nfailure will occur. \nEXHAUSTED ENCLOSURE. An appliance or \npiece of equipment which consists of a top, a back \nand two sides providing a means of local exhaust \nfor capturing gases, fumes, vapors and mists. Such \nenclosures include laboratory hoods, exhaust fume \nhoods and similar appliances and equipment used to \nretain and exhaust locally the gases, fumes, vapors \nand mists that could be released. Rooms or areas \nprovided with general ventilation, in themselves, \nare not exhausted enclosures.\n\n❖ When \na \nhazardous \nchemical \nis \nbeing \ndispensed or used, an exhausted enclosure \ncan be used to reduce the exposure of \npersonnel to a toxic or hazardous atmosphere. \nThese enclosures have special requirements \nfor protection (see Section 5003.8.5). \nEXISTING. Buildings, facilities or conditions that \nare already in existence, constructed or officially \nauthorized prior to the adoption of this code.\n\n❖ This term is specifically defined to reduce any \nconfusion regarding the application of the code \nto existing buildings, facilities and conditions. \nThis definition would include anything that has \nalready been in use, is already constructed or \nhas been approved by the jurisdiction prior to \nthe adoption of the code. If an occupancy \nchanges use significantly, it may be considered \nnew in some cases. \nEXIT. That portion of a means of egress system \nbetween the exit access and the exit discharge or \npublic way. Exit components include exterior exit \ndoors at the level of exit discharge, interior exit \nstairways and ramps, exit passageways, exterior \nexit stairways and ramps and horizontal exits.\n\n❖ Exits are the critical element of the means of \negress system that the building occupants \ntravel through to reach the exterior at the level \nof exit discharge. Exit stairways and ramps \nfrom upper and lower stories must be \nseparated from adjacent areas with fire-\nresistance-rated \nconstruction. \nThe \nfire-\nresistance-rated construction serves as a \nbarrier between the fire and the means of \negress and protects the occupants while they \ntravel through the exit. Separation by fire-\nresistance-rated construction is not required, \nhowever, where the exit leads directly to the \nexterior at the level of exit discharge (e.g., \nexterior door at grade). Commentary FIGURE \n202-E1 illustrates three different types of exits: \ninterior exit stairway, exterior exit stairway and \nexterior exit door. \n \nA horizontal exit, while not discharging to the \noutside, does discharge to another building or \nrefuge area. The door to the refuge area is \nthrough a fire wall or fire barrier (see the \ndefinition of “Horizontal exit” and Section \n1026). \nEXIT ACCESS. That portion of a means of egress \nsystem that leads from any occupied portion of a \nbuilding or structure to an exit.\n\n❖ The exit access portion of the means of egress \nconsists of all floor areas that lead from usable \nspaces within the building to the exit or exits \nserving that floor area. Crawl spaces and \nconcealed attic and roof spaces are not \nconsidered to be part of the exit access. As \nshown in Commentary Figure 202-E2, the exit \naccess begins at the furthest points within each \nroom or space and ends at the entrance to the \nexit. \nEXIT ACCESS DOORWAY. A door or access \npoint along the path of egress travel from an \noccupied room, area or space where the path of \negress enters an intervening room, corridor, exit \naccess stairway or ramp.\n\n❖ Exit access doorways are used to design many \ncritical aspects of the means of egress \nincluding arrangement, number, separation, \nopening protection and exit sign placement. \nThe term “doorway” has traditionally been \nlimited to those situations where an actual \nopening, either with or without a door, is \npresent. The presence of the phrase “access \npoint” clarifies that the definition includes \nspecific points in the means of egress that may \nnot include a “door,” such as when an \nunenclosed exit access stairway is used in the \negress path. \nEXIT ACCESS RAMP. A ramp within the exit \naccess portion of the means of egress system.\n\n❖ Unenclosed ramps may serve as part of the \nroute for exit access where floor levels have \nchanges in elevation. For the limited situations \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 116,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n86 \n \nwhere exit access ramps can be used between \nstories, see Sections 1006.3 and 1019. Exit \naccess elements are included in the travel \ndistance \nrequirements \nunless \nspecifically \nexempted (e.g., open parking garages, open \nair assembly seating) (see Section 1017.3.1). \nEXIT ACCESS STAIRWAY. A stairway within \nthe exit access portion of the means of egress \nsystem. \n❖ \nUnenclosed steps and stairways may serve as \npart of the route for exit access when floor \nlevels have changes in elevation. For the \nlimited situations where exit access stairways \ncan be used between stories, see Sections \n1006.3 and 1019. Exit access elements are \nincluded in the travel distance requirements \nunless specifically exempted (e.g., open \nparking garages, open air assembly seating) \n(see Section 1017.3.1). \nEXIT DISCHARGE. That portion of a means of \negress system between the termination of an exit \nand a public way. \n❖ \nThe exit discharge will typically begin where the \nbuilding occupants reach the exterior at or very \nnear grade level. It provides occupants with a \npath of travel away from the building. All \ncomponents between the building and the \npublic way are considered to be the exit \ndischarge, regardless of the distance. In areas \nof sloping terrain, it is possible to have steps or \nstairs in the exit discharge leading to the public \nway. The exit discharge is part of the means of \negress and, therefore, its components are \nsubject to the requirements of the code (see \nCommentary Figures 202-E1 and 202-E3 and \nSection 1028). \nEXIT DISCHARGE, LEVEL OF. The story at \nthe point at which an exit terminates and an exit \ndischarge begins. \n❖ \nThe term is intended to describe the story \nwhere the transition from exit to exit discharge \noccurs. At this level, the occupant needs only \nto move in a substantially horizontal path to \nmove along exit discharge (see Commentary \nFigure 202-E4). Since the level is a volume \nrather than a horizontal plane, exterior exit \nsteps may be part of the exit discharge when \nthey provide access to the level that is closest \nto grade. \nEXIT PASSAGEWAY. An exit component that is \nseparated from other interior spaces of a building or \nstructure by fire-resistance-rated construction and \nopening protectives, and provides for a protected \npath of egress travel in a horizontal direction to the \nexit discharge. \n❖ \nThis term refers to a horizontal portion of the \nmeans of egress that serves as an exit \nelement. Since an exit passageway is \nconsidered an exit element, it must be \nprotected and separated as required by the \ncode for exits (see Section 1024). Exit \npassageways between a vertical exit enclosure \nand an exterior exit door are typically found on \nthe level of exit discharge to provide a \nprotected path from a centrally located exit \nstairway to the exit discharge. In taller buildings \nthat reduce floor sizes as they move up \n(sometimes called a wedding cake building), \nexit passageways are sometimes utilized at \n“transfer floors” where stairway shaft locations \nshift outward as the floor size increases. Exit \npassageways that lead to an exterior exit door \nare commonly used in malls to satisfy the travel \ndistance in buildings having a large floor area. \nEXPANDED PLASTIC. A foam or cellular plastic \nmaterial having a reduced density based on the \npresence of numerous small cavities or cells \ndispersed throughout the material. \n❖ \nExpanded plastic is a synthetic or natural \norganic material that, under high temperatures \nor pressures, can be shaped, formed and \nmolded into any shape and maintain that shape \nat \nambient \ntemperatures. \nPlastics \nare \ncombustible materials, some of which will give \noff toxic gases when exposed to fire. The most \ncommonly \nrecognized \nexpanded \nplastic \nproduct is a disposable coffee cup. When \nplastic is expanded, it becomes much more \nsusceptible to combustion due to the larger \nsurface area of the material per unit weight. \nEXPLOSION. An effect produced by the sudden \nviolent expansion of gases, which may be \naccompanied by a shock wave or disruption, or \nboth, of enclosing materials or structures. An \nexplosion could result from any of the following: \n1. Chemical changes such as rapid oxidation, \ndeflagration or detonation, decomposition of \nmolecules and runaway polymerization \n(usually detonations). \n2. Physical changes such as pressure tank \nruptures. \n3. Atomic changes (nuclear fission or fusion). \n❖ \nBuildings containing materials that pose a \nthreat of explosion are classified as Group H-1 \nwhere such materials are present in quantities \nexceeding the MAQ in Table 5003.1.1(1). Such \nbuildings are required to be a detached storage \nbuilding meeting the requirements of Section \n415.7 of SBC 201 and Chapter 56 of the code. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n86 \n \nwhere exit access ramps can be used between \nstories, see Sections 1006.3 and 1019. Exit \naccess elements are included in the travel \ndistance \nrequirements \nunless \nspecifically \nexempted (e.g., open parking garages, open \nair assembly seating) (see Section 1017.3.1). \nEXIT ACCESS STAIRWAY. A stairway within \nthe exit access portion of the means of egress \nsystem.",
      "commentary": "Unenclosed steps and stairways may serve as \npart of the route for exit access when floor \nlevels have changes in elevation. For the \nlimited situations where exit access stairways \ncan be used between stories, see Sections \n1006.3 and 1019. Exit access elements are \nincluded in the travel distance requirements \nunless specifically exempted (e.g., open \nparking garages, open air assembly seating) \n(see Section 1017.3.1). \nEXIT DISCHARGE. That portion of a means of \negress system between the termination of an exit \nand a public way.\n\n❖ The exit discharge will typically begin where the \nbuilding occupants reach the exterior at or very \nnear grade level. It provides occupants with a \npath of travel away from the building. All \ncomponents between the building and the \npublic way are considered to be the exit \ndischarge, regardless of the distance. In areas \nof sloping terrain, it is possible to have steps or \nstairs in the exit discharge leading to the public \nway. The exit discharge is part of the means of \negress and, therefore, its components are \nsubject to the requirements of the code (see \nCommentary Figures 202-E1 and 202-E3 and \nSection 1028). \nEXIT DISCHARGE, LEVEL OF. The story at \nthe point at which an exit terminates and an exit \ndischarge begins.\n\n❖ The term is intended to describe the story \nwhere the transition from exit to exit discharge \noccurs. At this level, the occupant needs only \nto move in a substantially horizontal path to \nmove along exit discharge (see Commentary \nFigure 202-E4). Since the level is a volume \nrather than a horizontal plane, exterior exit \nsteps may be part of the exit discharge when \nthey provide access to the level that is closest \nto grade. \nEXIT PASSAGEWAY. An exit component that is \nseparated from other interior spaces of a building or \nstructure by fire-resistance-rated construction and \nopening protectives, and provides for a protected \npath of egress travel in a horizontal direction to the \nexit discharge.\n\n❖ This term refers to a horizontal portion of the \nmeans of egress that serves as an exit \nelement. Since an exit passageway is \nconsidered an exit element, it must be \nprotected and separated as required by the \ncode for exits (see Section 1024). Exit \npassageways between a vertical exit enclosure \nand an exterior exit door are typically found on \nthe level of exit discharge to provide a \nprotected path from a centrally located exit \nstairway to the exit discharge. In taller buildings \nthat reduce floor sizes as they move up \n(sometimes called a wedding cake building), \nexit passageways are sometimes utilized at \n“transfer floors” where stairway shaft locations \nshift outward as the floor size increases. Exit \npassageways that lead to an exterior exit door \nare commonly used in malls to satisfy the travel \ndistance in buildings having a large floor area. \nEXPANDED PLASTIC. A foam or cellular plastic \nmaterial having a reduced density based on the \npresence of numerous small cavities or cells \ndispersed throughout the material.\n\n❖ Expanded plastic is a synthetic or natural \norganic material that, under high temperatures \nor pressures, can be shaped, formed and \nmolded into any shape and maintain that shape \nat \nambient \ntemperatures. \nPlastics \nare \ncombustible materials, some of which will give \noff toxic gases when exposed to fire. The most \ncommonly \nrecognized \nexpanded \nplastic \nproduct is a disposable coffee cup. When \nplastic is expanded, it becomes much more \nsusceptible to combustion due to the larger \nsurface area of the material per unit weight. \nEXPLOSION. An effect produced by the sudden \nviolent expansion of gases, which may be \naccompanied by a shock wave or disruption, or \nboth, of enclosing materials or structures. An \nexplosion could result from any of the following: \n1. Chemical changes such as rapid oxidation, \ndeflagration or detonation, decomposition of \nmolecules and runaway polymerization \n(usually detonations). \n2. Physical changes such as pressure tank \nruptures. \n3. Atomic changes (nuclear fission or fusion).\n\n❖ Buildings containing materials that pose a \nthreat of explosion are classified as Group H-1 \nwhere such materials are present in quantities \nexceeding the MAQ in Table 5003.1.1(1). Such \nbuildings are required to be a detached storage \nbuilding meeting the requirements of Section \n415.7 of SBC 201 and Chapter 56 of the code. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 117,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n87 \n \nEXPLOSIVE. A chemical compound, mixture or \ndevice, the primary or common purpose of which is \nto function by explosion. The term includes, but is \nnot limited to, dynamite, black powder, pellet \npowder, initiating explosives, detonators, safety \nfuses, squibs, detonating cord, igniter cord and \nigniters. \nThe term “explosive” includes any material \ndetermined to be within the scope of USC Title 18: \nChapter 40 and also includes any material classified \nas an explosive by the hazardous materials \nregulations of DOTn 49 CFR Parts 100–185. \n❖ \nExplosives either detonate or deflagrate, rather \nthan burn, when initiated by either heat, shock \nor electric current. Although these materials \nare normally designed and intended to be \ninitiated \nby \ndetonators \nunder \ncontrolled \nconditions, heat, shock and electric current \nfrom uncontrolled sources may initiate these \nmaterials to produce an explosion. \nHigh explosive. Explosive material, such as \ndynamite, which can be caused to detonate by \nmeans of a No. 8 test blasting cap where \nunconfined. \n❖ \nHigh explosives can also deflagrate, but they \nare capable of even more. Before any \nappreciable amount of gas can escape and \nreduce the pressure, the body of the explosive \nis completely vaporized. The strength of a \nparticular explosive depends on the amount of \ngas and heat it produces. At the very instant of \ntheir formation, the gases in a high-explosive \nstate occupy only the original volume of the \nexplosive material. Gas pressures can soar \nabove 6900 MPa; temperatures of 3300°C and \nhigher are common. Rapid expansion must \noccur and pressure waves move out at \nenormous velocities, often supersonic, doing \ntremendous damage. \nLow explosive. Explosive material that will burn or \ndeflagrate when ignited. It is characterized by a rate \nof reaction that is less than the speed of sound. \nExamples of low explosives include, but are not \nlimited to, black powder, safety fuse, igniters, \nigniter cord, fuse lighters, fireworks, 1.3G and \npropellants, 1.3C. \n❖ \nIn low-explosive materials the burning rate is \nrapid but the created gases still have time to \nescape as the explosive is consumed. \nGunpowder, for example, burns extremely \nrapidly and the gases are put to work, \nprojecting an object out of a gun barrel. \nPressures remain relatively low when the \nexplosive is unconfined. Low explosive, like \nblack powder, will deflagrate (burn intensely), \nproducing a visible flame, such as a muzzle \nflash, but they do not ordinarily detonate. \nMass-detonating explosives. Division 1.1, 1.2 and \n1.5 explosives alone or in combination, or loaded \ninto various types of ammunition or containers, \nmost of which can be expected to explode virtually \ninstantaneously when a small portion is subjected to \nfire, severe concussion, impact, the impulse of an \ninitiating agent or the effect of a considerable \ndischarge of energy from without. Materials that \nreact in this manner represent a mass explosion \nhazard. Such an explosive will normally cause \nsevere structural damage to adjacent objects. \nExplosive propagation could occur immediately to \nother items of ammunition and explosives stored \nsufficiently close to and not adequately protected \nfrom the initially exploding pile with a time interval \nshort enough so that two or more quantities must be \nconsidered as one for quantity-distance purposes. \n❖ \nMass-detonating explosives (typically stored in \noccupancies classified as Group H-1 by SBC \n201) present a detonation hazard, as do high \nexplosives, and present a greater threat to \nadjacent objects and structures. The code, \ntherefore, contains provisions in Table 5605.3 \nto deal with the separation distances for mass-\nexplosion hazards. \nUN/DOTn Class 1 explosives. The former \nclassification system used by DOTn included the \nterms “high” and “low” explosives as defined \nherein. The following terms further define \nexplosives under the current system applied by \nDOTn for all explosive materials defined as hazard \nClass 1 materials. Compatibility group letters are \nused in concert with the division to specify further \nlimitations on each division noted (for example, the \nletter G identifies the material as a pyrotechnic \nsubstance or article containing a pyrotechnic \nsubstance and similar materials). \n❖ \nThe Department of Transportation (DOTn) \nissued new regulations in 1991 based on the \nUnited Nations Recommendations on the \nTransportation of Dangerous Goods for the \ntransportation of hazardous materials. DOTn’s \nhazardous materials requirements with respect \nto hazard communications, classifications and \npackaging of explosives were revised by the \nnew regulations. \nDivision 1.1. Explosives that have a mass explosion \nhazard. A mass explosion is one which affects \nalmost the entire load instantaneously. \nDivision 1.2. Explosives that have a projection \nhazard but not a mass explosion hazard. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n87 \n \nEXPLOSIVE. A chemical compound, mixture or \ndevice, the primary or common purpose of which is \nto function by explosion. The term includes, but is \nnot limited to, dynamite, black powder, pellet \npowder, initiating explosives, detonators, safety \nfuses, squibs, detonating cord, igniter cord and \nigniters. \nThe term “explosive” includes any material \ndetermined to be within the scope of USC Title 18: \nChapter 40 and also includes any material classified \nas an explosive by the hazardous materials \nregulations of DOTn 49 CFR Parts 100–185.",
      "commentary": "Explosives either detonate or deflagrate, rather \nthan burn, when initiated by either heat, shock \nor electric current. Although these materials \nare normally designed and intended to be \ninitiated \nby \ndetonators \nunder \ncontrolled \nconditions, heat, shock and electric current \nfrom uncontrolled sources may initiate these \nmaterials to produce an explosion. \nHigh explosive. Explosive material, such as \ndynamite, which can be caused to detonate by \nmeans of a No. 8 test blasting cap where \nunconfined.\n\n❖ High explosives can also deflagrate, but they \nare capable of even more. Before any \nappreciable amount of gas can escape and \nreduce the pressure, the body of the explosive \nis completely vaporized. The strength of a \nparticular explosive depends on the amount of \ngas and heat it produces. At the very instant of \ntheir formation, the gases in a high-explosive \nstate occupy only the original volume of the \nexplosive material. Gas pressures can soar \nabove 6900 MPa; temperatures of 3300°C and \nhigher are common. Rapid expansion must \noccur and pressure waves move out at \nenormous velocities, often supersonic, doing \ntremendous damage. \nLow explosive. Explosive material that will burn or \ndeflagrate when ignited. It is characterized by a rate \nof reaction that is less than the speed of sound. \nExamples of low explosives include, but are not \nlimited to, black powder, safety fuse, igniters, \nigniter cord, fuse lighters, fireworks, 1.3G and \npropellants, 1.3C.\n\n❖ In low-explosive materials the burning rate is \nrapid but the created gases still have time to \nescape as the explosive is consumed. \nGunpowder, for example, burns extremely \nrapidly and the gases are put to work, \nprojecting an object out of a gun barrel. \nPressures remain relatively low when the \nexplosive is unconfined. Low explosive, like \nblack powder, will deflagrate (burn intensely), \nproducing a visible flame, such as a muzzle \nflash, but they do not ordinarily detonate. \nMass-detonating explosives. Division 1.1, 1.2 and \n1.5 explosives alone or in combination, or loaded \ninto various types of ammunition or containers, \nmost of which can be expected to explode virtually \ninstantaneously when a small portion is subjected to \nfire, severe concussion, impact, the impulse of an \ninitiating agent or the effect of a considerable \ndischarge of energy from without. Materials that \nreact in this manner represent a mass explosion \nhazard. Such an explosive will normally cause \nsevere structural damage to adjacent objects. \nExplosive propagation could occur immediately to \nother items of ammunition and explosives stored \nsufficiently close to and not adequately protected \nfrom the initially exploding pile with a time interval \nshort enough so that two or more quantities must be \nconsidered as one for quantity-distance purposes.\n\n❖ Mass-detonating explosives (typically stored in \noccupancies classified as Group H-1 by SBC \n201) present a detonation hazard, as do high \nexplosives, and present a greater threat to \nadjacent objects and structures. The code, \ntherefore, contains provisions in Table 5605.3 \nto deal with the separation distances for mass-\nexplosion hazards. \nUN/DOTn Class 1 explosives. The former \nclassification system used by DOTn included the \nterms “high” and “low” explosives as defined \nherein. The following terms further define \nexplosives under the current system applied by \nDOTn for all explosive materials defined as hazard \nClass 1 materials. Compatibility group letters are \nused in concert with the division to specify further \nlimitations on each division noted (for example, the \nletter G identifies the material as a pyrotechnic \nsubstance or article containing a pyrotechnic \nsubstance and similar materials).\n\n❖ The Department of Transportation (DOTn) \nissued new regulations in 1991 based on the \nUnited Nations Recommendations on the \nTransportation of Dangerous Goods for the \ntransportation of hazardous materials. DOTn’s \nhazardous materials requirements with respect \nto hazard communications, classifications and \npackaging of explosives were revised by the \nnew regulations. \nDivision 1.1. Explosives that have a mass explosion \nhazard. A mass explosion is one which affects \nalmost the entire load instantaneously. \nDivision 1.2. Explosives that have a projection \nhazard but not a mass explosion hazard. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 118,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n88 \n \nDivision 1.3. Explosives that have a fire hazard and \neither a minor blast hazard or a minor projection \nhazard or both, but not a mass explosion hazard. \nDivision 1.4. Explosives that pose a minor \nexplosion hazard. The explosive effects are largely \nconfined to the package and no projection of \nfragments of appreciable size or range is to be \nexpected. An external fire must not cause virtually \ninstantaneous explosion of almost the entire \ncontents of the package. \nDivision 1.5. Very insensitive explosives. This \ndivision is comprised of substances that have a mass \nexplosion hazard but which are so insensitive that \nthere is very little probability of initiation or of \ntransition from burning to detonation under normal \nconditions of transport. \nDivision 1.6. Extremely insensitive articles which \ndo not have a mass explosion hazard. This division \nis comprised of articles that contain only extremely \ninsensitive detonating substances and which \ndemonstrate a negligible probability of accidental \ninitiation or propagation. \n❖ \nThe DOTn puts explosives in six classes \naccording to the degree of hazard posed by the \nmaterial (see Commentary Figure 202-E5). \nThe most dangerous of these materials is \ncapable of almost simultaneous detonation of \nall of the material in a single load or store. The \nleast sensitive explosives produce blasts \nlimited to the packages in which they are \ntransported. This definition of “Explosive” \nincludes \nmaterials \nsuch \nas: \ndetonators, \nblasting agents and water gels. Examples of \nthese materials are listed in DOTy 27, CFR \n55.23. \nEXPLOSIVE MATERIAL. The term “explosive” \nmaterial means explosives, blasting agents and \ndetonators. \n❖ \nA list of explosive materials is maintained by \nthe ATF pursuant to 18 USC, Chapter 40. The \nATF is required to provide an annual list of \nexplosives in accordance with 27 CFR 555.23.  \nEXTERIOR EXIT RAMP. An exit component \nthat serves to meet one or more means of egress \ndesign requirements, such as required number of \nexits or exit access travel distance, and is open to \nyards, courts or public ways. \n❖ \nRequirements for an exterior exit ramp are \ndifferent from those for an interior exit ramp. \nExterior exit ramps are typically outside of the \nbuilding, provide exits from levels above or \nbelow the level of exit discharge, and are \nexposed to at least some elements of weather. \nThe protection requirements therefore are for \nthe exterior walls between the building and the \nramp, rather than interior walls. For the ramp \nrequirements, see Section 1012. For specifics \nfor exterior exit ramps, see Section 1027. \nEXTERIOR \nEXIT \nSTAIRWAY. \nAn \nexit \ncomponent that serves to meet one or more means \nof egress design requirements, such as required \nnumber of exits or exit access travel distance, and is \nopen to yards, courts or public ways. \n❖ \nRequirements for an exterior exit stairway are \ndifferent from those for an interior exit stairway. \nExterior exit stairways are typically outside of \nthe building, provide exits from above or below \nthe level of exit discharge, and are exposed to \nat least some elements of weather. The \nprotection requirements therefore are for the \nexterior walls between the building and the \nstairway, rather than interior walls. For the \nstairway requirements, see Section 1011. For \nspecifics for exterior exit stairways, see \nSection 1027. \nEXTERIOR \nWALL. \nA \nwall, \nbearing \nor \nnonbearing, that is used as an enclosing wall for a \nbuilding, other than a fire wall, and that has a slope \nof 60 degrees or greater with the horizontal plane. \n❖ \nA wall is defined as an exterior element that \nencloses a structure and that has a slope equal \nto or greater than 60 degrees from the \nhorizontal plane. Exterior enclosing elements \nwith slopes less than this are generally \nsubjected to more severe weather exposure \nthan vertical surfaces and thus may experience \na greater amount of water intrusion. These \nsloped surfaces, which may include elements, \nsuch as inset windowsills, sloped parapets and \nother architectural \nelements, \nshould \nbe \ndesigned to resist water penetration in a \nmanner similar to a roof. \nEXTRA-HIGH-RACK \nCOMBUSTIBLE \nSTORAGE. Storage on racks of Class I, II, III or IV \ncommodities that exceed 12 m in height and storage \non racks of high-hazard commodities that exceed 9 \nm in height. \n❖ \nThis term was generated to address those \nstorage areas that were of unusual height, and \nwhere that height would have an influence on \nthe building or structure, the contents and the \nsafeguards from the hazards of a fire or \nexplosion. Extra-high-rack combustible storage \nis common to building occupancies that require \na substantial amount of storage of commodities \n(supply) necessary to ensure that the process \nremains operational. An example of this type of \nstorage is an automotive assembly plant where \nthe rack storage contains a sufficient amount of \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n88 \n \nDivision 1.3. Explosives that have a fire hazard and \neither a minor blast hazard or a minor projection \nhazard or both, but not a mass explosion hazard. \nDivision 1.4. Explosives that pose a minor \nexplosion hazard. The explosive effects are largely \nconfined to the package and no projection of \nfragments of appreciable size or range is to be \nexpected. An external fire must not cause virtually \ninstantaneous explosion of almost the entire \ncontents of the package. \nDivision 1.5. Very insensitive explosives. This \ndivision is comprised of substances that have a mass \nexplosion hazard but which are so insensitive that \nthere is very little probability of initiation or of \ntransition from burning to detonation under normal \nconditions of transport. \nDivision 1.6. Extremely insensitive articles which \ndo not have a mass explosion hazard. This division \nis comprised of articles that contain only extremely \ninsensitive detonating substances and which \ndemonstrate a negligible probability of accidental \ninitiation or propagation.",
      "commentary": "The DOTn puts explosives in six classes \naccording to the degree of hazard posed by the \nmaterial (see Commentary Figure 202-E5). \nThe most dangerous of these materials is \ncapable of almost simultaneous detonation of \nall of the material in a single load or store. The \nleast sensitive explosives produce blasts \nlimited to the packages in which they are \ntransported. This definition of “Explosive” \nincludes \nmaterials \nsuch \nas: \ndetonators, \nblasting agents and water gels. Examples of \nthese materials are listed in DOTy 27, CFR \n55.23. \nEXPLOSIVE MATERIAL. The term “explosive” \nmaterial means explosives, blasting agents and \ndetonators.\n\n❖ A list of explosive materials is maintained by \nthe ATF pursuant to 18 USC, Chapter 40. The \nATF is required to provide an annual list of \nexplosives in accordance with 27 CFR 555.23.  \nEXTERIOR EXIT RAMP. An exit component \nthat serves to meet one or more means of egress \ndesign requirements, such as required number of \nexits or exit access travel distance, and is open to \nyards, courts or public ways.\n\n❖ Requirements for an exterior exit ramp are \ndifferent from those for an interior exit ramp. \nExterior exit ramps are typically outside of the \nbuilding, provide exits from levels above or \nbelow the level of exit discharge, and are \nexposed to at least some elements of weather. \nThe protection requirements therefore are for \nthe exterior walls between the building and the \nramp, rather than interior walls. For the ramp \nrequirements, see Section 1012. For specifics \nfor exterior exit ramps, see Section 1027. \nEXTERIOR \nEXIT \nSTAIRWAY. \nAn \nexit \ncomponent that serves to meet one or more means \nof egress design requirements, such as required \nnumber of exits or exit access travel distance, and is \nopen to yards, courts or public ways.\n\n❖ Requirements for an exterior exit stairway are \ndifferent from those for an interior exit stairway. \nExterior exit stairways are typically outside of \nthe building, provide exits from above or below \nthe level of exit discharge, and are exposed to \nat least some elements of weather. The \nprotection requirements therefore are for the \nexterior walls between the building and the \nstairway, rather than interior walls. For the \nstairway requirements, see Section 1011. For \nspecifics for exterior exit stairways, see \nSection 1027. \nEXTERIOR \nWALL. \nA \nwall, \nbearing \nor \nnonbearing, that is used as an enclosing wall for a \nbuilding, other than a fire wall, and that has a slope \nof 60 degrees or greater with the horizontal plane.\n\n❖ A wall is defined as an exterior element that \nencloses a structure and that has a slope equal \nto or greater than 60 degrees from the \nhorizontal plane. Exterior enclosing elements \nwith slopes less than this are generally \nsubjected to more severe weather exposure \nthan vertical surfaces and thus may experience \na greater amount of water intrusion. These \nsloped surfaces, which may include elements, \nsuch as inset windowsills, sloped parapets and \nother architectural \nelements, \nshould \nbe \ndesigned to resist water penetration in a \nmanner similar to a roof. \nEXTRA-HIGH-RACK \nCOMBUSTIBLE \nSTORAGE. Storage on racks of Class I, II, III or IV \ncommodities that exceed 12 m in height and storage \non racks of high-hazard commodities that exceed 9 \nm in height.\n\n❖ This term was generated to address those \nstorage areas that were of unusual height, and \nwhere that height would have an influence on \nthe building or structure, the contents and the \nsafeguards from the hazards of a fire or \nexplosion. Extra-high-rack combustible storage \nis common to building occupancies that require \na substantial amount of storage of commodities \n(supply) necessary to ensure that the process \nremains operational. An example of this type of \nstorage is an automotive assembly plant where \nthe rack storage contains a sufficient amount of \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 119,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n89 \n \nmaterial to service the assembly plant \noperation for several days or weeks. \nFABRICATION AREA. An area within a \nsemiconductor fabrication facility and related \nresearch and development areas in which there are \nprocesses using hazardous production materials. \nSuch areas are allowed to include ancillary rooms \nor areas such as dressing rooms and offices that are \ndirectly related to the fabrication area processes. \n❖ \nThis definition describes the basic component \nof an HPM facility. The code uses this definition \nto set certain material limitations based on both \nquantity and density, and to require enclosure \nof the fabrication areas with fire-barrier \nassemblies in accordance with SBC 201 \nSection 707, or horizontal assemblies in \naccordance with SBC 201 Section 711. The \nfabrication area of an HPM facility is the area \nwhere the hazardous materials are actively \nhandled and processed. The fabrication area \nincludes accessory rooms and spaces, such as \nworkstations and employee dressing rooms. \nFACILITY. A building or use in a fixed location \nincluding exterior storage areas for flammable and \ncombustible substances and hazardous materials, \npiers, wharves, tank farms and similar uses. This \nterm includes recreational vehicles, mobile home \nand manufactured housing parks, sales and storage \nlots. \n❖ \nThe scope of a fire code is broader than the \nscope of a building code, in that it addresses \noutdoor storage, tank farms, fire department \naccess and similar activities. The term “facility” \nhelps to more clearly define this scope to clarify \nthe application of this code. As noted in the \ndefinition, a building would be included in the \ndefinition of “Facility.” This definition differs \nfrom that used in SBC 201 Chapter 11, which \naddresses the topic of accessibility for those \nwith disabilities. \nFAIL-SAFE. A design condition incorporating a \nfeature for automatically counteracting the effect of \nan anticipated possible source of failure; also, a \ndesign condition eliminating or mitigating a \nhazardous \ncondition \nby \ncompensating \nautomatically for a failure or malfunction. \n❖ \nThis \ndefinition \nprovides \nconsistency \nof \nterminology among the 10 sections of the code \nthat use the term. A fail-safe design can include \nan automatic emergency shutoff valve that is \ndesigned to close upon loss of power or a \nprocess upset condition. It may include an \nexcess flow control valve or feature which is \ndesigned to stop the flow of a gas or liquid \nwhen a preset flow rate is exceeded. In most \ncases, the fail-safe condition would stop the \nmovement \nor \nprocessing \nof \nhazardous \nmaterials. The definition is based on a \ncombination of definitions from Webster’s Third \nNew International Dictionary of the English \nLanguage, Unabridged and NFPA 70E. \nFALLOUT AREA. The area over which aerial \nshells are fired. The shells burst over the area, and \nunsafe debris and malfunctioning aerial shells fall \ninto this area. The fallout area is the location where \na typical aerial shell dud falls to the ground \ndepending on the wind and the angle of mortar \nplacement. \n❖ \nThe area described by this definition is a large, \nunoccupied open space that functions as a \n“safety zone” between the fireworks display \nlaunch area and the spectator areas and is \nincluded in the display site definition in this \nsection. The layout of the fallout area is usually \ncentered around the location of, and takes into \naccount the launch angle of, the mortars used \nto launch the aerial displays. Local weather \nwind direction and speed forecasts may also \naffect the layout of the area. The fallout area \nprovides a relatively safe area in which display \ndebris and dud or malfunctioned shells may fall \nand is the starting point for the post-display \ninspection required by Section 5608.9. Within \nthe fallout area, no spectators or vehicles \nshould be allowed, and the area should be free \nof combustible materials that could be ignited \nby falling debris. In reviewing the fallout area \nsite plan, the presence and location of trees, \nbrush and other vegetation that could “hide” \nundetonated shells or be a fire ignition hazard \nshould be considered. In some cases, it may \nbe necessary to wet down the fallout area to \nfurther reduce the ignition hazard to vegetation \nby falling hot debris. \nFALSE ALARM. The willful and knowing \ninitiation or transmission of a signal, message or \nother notification of an event of fire when no such \ndanger exists. \n❖ \nThe term “false alarm” can have several \nmeanings beyond what this particular definition \nprovides. This definition states that for the \npurposes of the code a false alarm is an \nunnecessary, intentional activation of a fire \nalarm system, signal or message. It would not \ninclude alarm activation as a result of a \nmalfunctioning detector. \nFINES. Small pieces or splinters of wood \nbyproducts that will pass through a 6.4 mm screen. \n❖ \nFines range in size from sawdust to chips and \nare usually accumulated in piles. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n89 \n \nmaterial to service the assembly plant \noperation for several days or weeks. \nFABRICATION AREA. An area within a \nsemiconductor fabrication facility and related \nresearch and development areas in which there are \nprocesses using hazardous production materials. \nSuch areas are allowed to include ancillary rooms \nor areas such as dressing rooms and offices that are \ndirectly related to the fabrication area processes.",
      "commentary": "This definition describes the basic component \nof an HPM facility. The code uses this definition \nto set certain material limitations based on both \nquantity and density, and to require enclosure \nof the fabrication areas with fire-barrier \nassemblies in accordance with SBC 201 \nSection 707, or horizontal assemblies in \naccordance with SBC 201 Section 711. The \nfabrication area of an HPM facility is the area \nwhere the hazardous materials are actively \nhandled and processed. The fabrication area \nincludes accessory rooms and spaces, such as \nworkstations and employee dressing rooms. \nFACILITY. A building or use in a fixed location \nincluding exterior storage areas for flammable and \ncombustible substances and hazardous materials, \npiers, wharves, tank farms and similar uses. This \nterm includes recreational vehicles, mobile home \nand manufactured housing parks, sales and storage \nlots.\n\n❖ The scope of a fire code is broader than the \nscope of a building code, in that it addresses \noutdoor storage, tank farms, fire department \naccess and similar activities. The term “facility” \nhelps to more clearly define this scope to clarify \nthe application of this code. As noted in the \ndefinition, a building would be included in the \ndefinition of “Facility.” This definition differs \nfrom that used in SBC 201 Chapter 11, which \naddresses the topic of accessibility for those \nwith disabilities. \nFAIL-SAFE. A design condition incorporating a \nfeature for automatically counteracting the effect of \nan anticipated possible source of failure; also, a \ndesign condition eliminating or mitigating a \nhazardous \ncondition \nby \ncompensating \nautomatically for a failure or malfunction.\n\n❖ This \ndefinition \nprovides \nconsistency \nof \nterminology among the 10 sections of the code \nthat use the term. A fail-safe design can include \nan automatic emergency shutoff valve that is \ndesigned to close upon loss of power or a \nprocess upset condition. It may include an \nexcess flow control valve or feature which is \ndesigned to stop the flow of a gas or liquid \nwhen a preset flow rate is exceeded. In most \ncases, the fail-safe condition would stop the \nmovement \nor \nprocessing \nof \nhazardous \nmaterials. The definition is based on a \ncombination of definitions from Webster’s Third \nNew International Dictionary of the English \nLanguage, Unabridged and NFPA 70E. \nFALLOUT AREA. The area over which aerial \nshells are fired. The shells burst over the area, and \nunsafe debris and malfunctioning aerial shells fall \ninto this area. The fallout area is the location where \na typical aerial shell dud falls to the ground \ndepending on the wind and the angle of mortar \nplacement.\n\n❖ The area described by this definition is a large, \nunoccupied open space that functions as a \n“safety zone” between the fireworks display \nlaunch area and the spectator areas and is \nincluded in the display site definition in this \nsection. The layout of the fallout area is usually \ncentered around the location of, and takes into \naccount the launch angle of, the mortars used \nto launch the aerial displays. Local weather \nwind direction and speed forecasts may also \naffect the layout of the area. The fallout area \nprovides a relatively safe area in which display \ndebris and dud or malfunctioned shells may fall \nand is the starting point for the post-display \ninspection required by Section 5608.9. Within \nthe fallout area, no spectators or vehicles \nshould be allowed, and the area should be free \nof combustible materials that could be ignited \nby falling debris. In reviewing the fallout area \nsite plan, the presence and location of trees, \nbrush and other vegetation that could “hide” \nundetonated shells or be a fire ignition hazard \nshould be considered. In some cases, it may \nbe necessary to wet down the fallout area to \nfurther reduce the ignition hazard to vegetation \nby falling hot debris. \nFALSE ALARM. The willful and knowing \ninitiation or transmission of a signal, message or \nother notification of an event of fire when no such \ndanger exists.\n\n❖ The term “false alarm” can have several \nmeanings beyond what this particular definition \nprovides. This definition states that for the \npurposes of the code a false alarm is an \nunnecessary, intentional activation of a fire \nalarm system, signal or message. It would not \ninclude alarm activation as a result of a \nmalfunctioning detector. \nFINES. Small pieces or splinters of wood \nbyproducts that will pass through a 6.4 mm screen.\n\n❖ Fines range in size from sawdust to chips and \nare usually accumulated in piles. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 120,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n90 \n \nFIRE ALARM. \nThe giving, \nsignaling \nor \ntransmission to any public fire station, or company \nor to any officer or employee thereof, whether by \ntelephone, \nspoken \nword \nor \notherwise, \nof \ninformation to the effect that there is a fire at or near \nthe place indicated by the person giving, signaling \nor transmitting such information. \n❖ \nThis is a general definition intended to clarify \nthat a fire alarm is not simply a fire alarm \nsystem. This definition would allow a person’s \nactions to be considered part of the fire alarm. \nThe key is that a fire alarm notifies the correct \npersons or group of persons, such as the fire \ndepartment or a central station, of a fire. \nFIRE ALARM BOX, MANUAL. See “Manual \nfire alarm box.” \nFIRE ALARM CONTROL UNIT. A system \ncomponent that receives inputs from automatic and \nmanual fire alarm devices and may be capable of \nsupplying power to detection devices and \ntransponder(s) or off-premises transmitter(s). The \ncontrol unit may be capable of providing a transfer \nof power to the notification appliances and transfer \nof condition to relays or devices. \n❖ \nThe fire alarm control unit (panel) acts as a \npoint where all signals initiated within the \nprotected building are received before the \nsignal is transmitted to a constantly attended \nlocation. As the name implies, it also contains \ncontrols to test and manually activate or silence \nsystems. \nFIRE ALARM SIGNAL. A signal initiated by a \nfire alarm-initiating device such as a manual fire \nalarm box, automatic fire detector, waterflow \nswitch or other device whose activation is \nindicative of the presence of a fire or fire signature. \n❖ \nThis signal is transmitted to a fire alarm control \nunit as a warning that requires immediate \naction. The personnel at the constantly \nattended location are trained to immediately \nrespond to a fire alarm signal, which indicates \nthe presence of a fire. A fire alarm signal \nassumes an actual fire has been detected (see \nthe definition of “Alarm signal”). The fire alarm \nsignal is not the signal used to notify the \noccupants of an emergency condition. Such an \naction would involve the audible alarm, visual \nalarm or emergency voice/ alarm notification \nappliances. \nFIRE ALARM SYSTEM. A system or portion of \na combination system consisting of components and \ncircuits arranged to monitor and annunciate the \nstatus of fire alarm or supervisory signal-initiating \ndevices and to initiate the appropriate response to \nthose signals. \n❖ \nFire alarm systems are installed in buildings to \nlimit fire casualties and property losses by \nnotifying the occupants of the building, the fire \ndepartment or both of an emergency condition. \nThe alarm notification appliances associated \nwith fire alarm systems are intended to be \nevacuation alarms. All fire alarm systems must \nbe designed and installed to comply with NFPA \n72. The term is among the most generic terms \nused in the code. It does not necessarily imply \nan automatic or manual system, nor does it \nidentify what type of notification, if any, should \nbe provided. The definition only indicates that \nan appropriate response must be provided but \ndoes not indicate what that response must be. \nThe appropriate responses are identified within \nthe respective sections of Section 907. \nFIRE APPARATUS ACCESS ROAD. A road \nthat provides fire apparatus access from a fire \nstation to a facility, building or portion thereof. This \nis a general term inclusive of all other terms such as \nfire lane, public street, private street, parking lot \nlane and access roadway. \n❖ \nFire apparatus access roads are required to be \nall weather surfaced roadways that are \ndesigned for the weight and type of emergency \nvehicle that may use the road. No specific \nsurface material is required for a fire apparatus \naccess roadway. It is up to the Fire official to \ndecide whether the surface will support the \nload of the anticipated emergency vehicles in \naccordance with Section 503.2.3. \n \nIt should be noted that this is a general term \nintended to include any private roadway \nproviding the required access to a building. As \nsuch, private driveways could be included and \nsubject to the provisions of Section 503. \nFIRE AREA. The aggregate floor area enclosed \nand bounded by fire walls, fire barriers, exterior \nwalls or horizontal assemblies of a building. Areas \nof the building not provided with surrounding walls \nshall be included in the fire area if such areas are \nincluded within the horizontal projection of the roof \nor floor next above. \n❖ \nThis term is used to describe a specific and \ncontrolled area within a building that may \nconsist of a portion of the floor area within a \nsingle story, one entire story or the combined \nfloor area of several stories, depending on how \nthese areas are enclosed and separated from \nother floor areas. Where a fire barrier with a \nfire-resistance rating in accordance with SBC \n201 Section 707.3.10 divides the floor area of \na one-story building, the floor area on each side \nof the wall would constitute a separate fire \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n90 \n \nFIRE ALARM. \nThe giving, \nsignaling \nor \ntransmission to any public fire station, or company \nor to any officer or employee thereof, whether by \ntelephone, \nspoken \nword \nor \notherwise, \nof \ninformation to the effect that there is a fire at or near \nthe place indicated by the person giving, signaling \nor transmitting such information.",
      "commentary": "This is a general definition intended to clarify \nthat a fire alarm is not simply a fire alarm \nsystem. This definition would allow a person’s \nactions to be considered part of the fire alarm. \nThe key is that a fire alarm notifies the correct \npersons or group of persons, such as the fire \ndepartment or a central station, of a fire. \nFIRE ALARM BOX, MANUAL. See “Manual \nfire alarm box.” \nFIRE ALARM CONTROL UNIT. A system \ncomponent that receives inputs from automatic and \nmanual fire alarm devices and may be capable of \nsupplying power to detection devices and \ntransponder(s) or off-premises transmitter(s). The \ncontrol unit may be capable of providing a transfer \nof power to the notification appliances and transfer \nof condition to relays or devices.\n\n❖ The fire alarm control unit (panel) acts as a \npoint where all signals initiated within the \nprotected building are received before the \nsignal is transmitted to a constantly attended \nlocation. As the name implies, it also contains \ncontrols to test and manually activate or silence \nsystems. \nFIRE ALARM SIGNAL. A signal initiated by a \nfire alarm-initiating device such as a manual fire \nalarm box, automatic fire detector, waterflow \nswitch or other device whose activation is \nindicative of the presence of a fire or fire signature.\n\n❖ This signal is transmitted to a fire alarm control \nunit as a warning that requires immediate \naction. The personnel at the constantly \nattended location are trained to immediately \nrespond to a fire alarm signal, which indicates \nthe presence of a fire. A fire alarm signal \nassumes an actual fire has been detected (see \nthe definition of “Alarm signal”). The fire alarm \nsignal is not the signal used to notify the \noccupants of an emergency condition. Such an \naction would involve the audible alarm, visual \nalarm or emergency voice/ alarm notification \nappliances. \nFIRE ALARM SYSTEM. A system or portion of \na combination system consisting of components and \ncircuits arranged to monitor and annunciate the \nstatus of fire alarm or supervisory signal-initiating \ndevices and to initiate the appropriate response to \nthose signals.\n\n❖ Fire alarm systems are installed in buildings to \nlimit fire casualties and property losses by \nnotifying the occupants of the building, the fire \ndepartment or both of an emergency condition. \nThe alarm notification appliances associated \nwith fire alarm systems are intended to be \nevacuation alarms. All fire alarm systems must \nbe designed and installed to comply with NFPA \n72. The term is among the most generic terms \nused in the code. It does not necessarily imply \nan automatic or manual system, nor does it \nidentify what type of notification, if any, should \nbe provided. The definition only indicates that \nan appropriate response must be provided but \ndoes not indicate what that response must be. \nThe appropriate responses are identified within \nthe respective sections of Section 907. \nFIRE APPARATUS ACCESS ROAD. A road \nthat provides fire apparatus access from a fire \nstation to a facility, building or portion thereof. This \nis a general term inclusive of all other terms such as \nfire lane, public street, private street, parking lot \nlane and access roadway.\n\n❖ Fire apparatus access roads are required to be \nall weather surfaced roadways that are \ndesigned for the weight and type of emergency \nvehicle that may use the road. No specific \nsurface material is required for a fire apparatus \naccess roadway. It is up to the Fire official to \ndecide whether the surface will support the \nload of the anticipated emergency vehicles in \naccordance with Section 503.2.3. \n \nIt should be noted that this is a general term \nintended to include any private roadway \nproviding the required access to a building. As \nsuch, private driveways could be included and \nsubject to the provisions of Section 503. \nFIRE AREA. The aggregate floor area enclosed \nand bounded by fire walls, fire barriers, exterior \nwalls or horizontal assemblies of a building. Areas \nof the building not provided with surrounding walls \nshall be included in the fire area if such areas are \nincluded within the horizontal projection of the roof \nor floor next above.\n\n❖ This term is used to describe a specific and \ncontrolled area within a building that may \nconsist of a portion of the floor area within a \nsingle story, one entire story or the combined \nfloor area of several stories, depending on how \nthese areas are enclosed and separated from \nother floor areas. Where a fire barrier with a \nfire-resistance rating in accordance with SBC \n201 Section 707.3.10 divides the floor area of \na one-story building, the floor area on each side \nof the wall would constitute a separate fire \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 121,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n91 \n \narea. Where a horizontal assembly separating \nthe two stories in a two-story building is fire-\nresistance rated in accordance with SBC 201 \nSection 711.2.4, each story would be a \nseparate fire area. In cases where mezzanines \nare present, the floor area of the mezzanine is \nincluded in the fire area calculations, even \nthough the area of the mezzanine does not \ncontribute to the building area calculations. \nSee the commentary to SBC 201 Sections \n707.3.10 and 711.2.4 for further information. \nNote that, while fire walls are one way of \ncreating fire areas, they are typically used to \ncreate separate buildings. \nFIRE BARRIER. A fire-resistance-rated wall \nassembly of materials designed to restrict the spread \nof fire in which continuity is maintained. \n❖ \nThe term represents wall assemblies with a fire-\nresistance rating that are constructed in \naccordance with Section 707 of SBC 201. Even \nthough the definition applies to walls, horizontal \nassemblies can be fire barriers, also. See the \ndefinition of “Horizontal assembly” and the \nrequirements in Section 711 of SBC 201 that \napply to floor and roof assemblies designed to \nrestrict the spread of fire. \nFIRE CHIEF. The chief officer of the fire \ndepartment serving the jurisdiction, or a duly \nauthorized representative. \n❖ \nThis definition is necessary to note that when \nthe term “fire chief” is used within the text of the \ncode it is specifically referring to the chief \nofficer of a fire department. This position can \nbe delegated as necessary but must be \nappropriately authorized. \nFIRE OFFICIAL. The fire chief or other \ndesignated \nauthority \ncharged \nwith \nthe \nadministration and enforcement of the code, or a \nduly authorized representative. \n❖ \nWhoever holds the statutory power to enforce \nthe fire code is termed the “Fire official.” \nNormally, responsibility for this enforcement is \nassigned to a fire prevention bureau or related \ncode enforcement department of the country. \nIn the case of a fire department, the role of Fire \nofficial is most often given to the fire chief, the \nfire marshal or the fire inspector. Often with \nregard to the fire code, the Fire official will be \nthe fire marshal or fire chief. In some cases, \ndirect reference will be made to the fire chief \nwithin the code because some situations are \nspecific to the actions of the fire department, \nsuch as authority at fire scenes. \nFIRE COMMAND CENTER. The principal \nattended or unattended location where the status of \ndetection, alarm communications and control \nsystems is displayed, and from which the system(s) \ncan be manually controlled. \n❖ \nFire command centers are communication \ncenters, typically in high-rise buildings and very \nlarge Group F-1 and S-1 occupancies, where \ndedicated manual and automatic facilities are \nlocated for the origination, control and \ntransmission of information and instructions \npertaining to a fire emergency to the occupants \n(including fire department personnel) of the \nbuilding. Fire command centers must provide \nfacilities for the control and display of the status \nof all fire protection (detection, signaling, etc.) \nsystems as well as critical building systems. \nThese fire command centers must be located \nin secure areas as approved by the Fire official. \nOften, this is a location near the primary \nbuilding entrance. Fire command centers may \nalso \nbe \ncombined \nwith \nother \nbuilding \noperations and security facilities, where \nallowed by the Fire official; however, operating \ncontrols for use by the fire department must be \nclearly marked and not subject to tampering by \nunauthorized \npersons \n(see \ncommentary, \nSection 508.1 for further discussion). \nFIRE DAMPER. A listed device installed in ducts \nand air transfer openings designed to close \nautomatically upon detection of heat and resist the \npassage of flame. Fire dampers are classified for use \nin either static systems that will automatically shut \ndown in the event of a fire, or in dynamic systems \nthat continue to operate during a fire. A dynamic \nfire damper is tested and rated for closure under \nelevated temperature airflow. \n❖ \nFire dampers are used primarily in heating, \nventilating and air-conditioning (HVAC) duct \nsystems that pass through fire-resistance-rated \nwalls or floors. Dampers may also be installed \nin rated walls independent of HVAC duct \nsystems. Dampers are provided to maintain the \nfire-resistance \nrating \nof \nthe \npenetrated \nassembly. Fire dampers are regulated by UL \n555. See also the commentary to the definitions \nof “Damper” and “Smoke damper.” \nFIRE DEPARTMENT MASTER KEY. A \nlimited issue key of special or controlled design to \nbe carried by fire department officials in command \nwhich will open key boxes on specified properties. \n❖ \nSeveral companies market emergency rapid \nentry systems and other accessories that use \nfire department master keys. These keys are \nused to open key boxes and entry gates, and \nturn on/off special switches that control electric \ngates and certain building functions, such as \nsmoke control systems, fans and special \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n91 \n \narea. Where a horizontal assembly separating \nthe two stories in a two-story building is fire-\nresistance rated in accordance with SBC 201 \nSection 711.2.4, each story would be a \nseparate fire area. In cases where mezzanines \nare present, the floor area of the mezzanine is \nincluded in the fire area calculations, even \nthough the area of the mezzanine does not \ncontribute to the building area calculations. \nSee the commentary to SBC 201 Sections \n707.3.10 and 711.2.4 for further information. \nNote that, while fire walls are one way of \ncreating fire areas, they are typically used to \ncreate separate buildings. \nFIRE BARRIER. A fire-resistance-rated wall \nassembly of materials designed to restrict the spread \nof fire in which continuity is maintained.",
      "commentary": "The term represents wall assemblies with a fire-\nresistance rating that are constructed in \naccordance with Section 707 of SBC 201. Even \nthough the definition applies to walls, horizontal \nassemblies can be fire barriers, also. See the \ndefinition of “Horizontal assembly” and the \nrequirements in Section 711 of SBC 201 that \napply to floor and roof assemblies designed to \nrestrict the spread of fire. \nFIRE CHIEF. The chief officer of the fire \ndepartment serving the jurisdiction, or a duly \nauthorized representative.\n\n❖ This definition is necessary to note that when \nthe term “fire chief” is used within the text of the \ncode it is specifically referring to the chief \nofficer of a fire department. This position can \nbe delegated as necessary but must be \nappropriately authorized. \nFIRE OFFICIAL. The fire chief or other \ndesignated \nauthority \ncharged \nwith \nthe \nadministration and enforcement of the code, or a \nduly authorized representative.\n\n❖ Whoever holds the statutory power to enforce \nthe fire code is termed the “Fire official.” \nNormally, responsibility for this enforcement is \nassigned to a fire prevention bureau or related \ncode enforcement department of the country. \nIn the case of a fire department, the role of Fire \nofficial is most often given to the fire chief, the \nfire marshal or the fire inspector. Often with \nregard to the fire code, the Fire official will be \nthe fire marshal or fire chief. In some cases, \ndirect reference will be made to the fire chief \nwithin the code because some situations are \nspecific to the actions of the fire department, \nsuch as authority at fire scenes. \nFIRE COMMAND CENTER. The principal \nattended or unattended location where the status of \ndetection, alarm communications and control \nsystems is displayed, and from which the system(s) \ncan be manually controlled.\n\n❖ Fire command centers are communication \ncenters, typically in high-rise buildings and very \nlarge Group F-1 and S-1 occupancies, where \ndedicated manual and automatic facilities are \nlocated for the origination, control and \ntransmission of information and instructions \npertaining to a fire emergency to the occupants \n(including fire department personnel) of the \nbuilding. Fire command centers must provide \nfacilities for the control and display of the status \nof all fire protection (detection, signaling, etc.) \nsystems as well as critical building systems. \nThese fire command centers must be located \nin secure areas as approved by the Fire official. \nOften, this is a location near the primary \nbuilding entrance. Fire command centers may \nalso \nbe \ncombined \nwith \nother \nbuilding \noperations and security facilities, where \nallowed by the Fire official; however, operating \ncontrols for use by the fire department must be \nclearly marked and not subject to tampering by \nunauthorized \npersons \n(see \ncommentary, \nSection 508.1 for further discussion). \nFIRE DAMPER. A listed device installed in ducts \nand air transfer openings designed to close \nautomatically upon detection of heat and resist the \npassage of flame. Fire dampers are classified for use \nin either static systems that will automatically shut \ndown in the event of a fire, or in dynamic systems \nthat continue to operate during a fire. A dynamic \nfire damper is tested and rated for closure under \nelevated temperature airflow.\n\n❖ Fire dampers are used primarily in heating, \nventilating and air-conditioning (HVAC) duct \nsystems that pass through fire-resistance-rated \nwalls or floors. Dampers may also be installed \nin rated walls independent of HVAC duct \nsystems. Dampers are provided to maintain the \nfire-resistance \nrating \nof \nthe \npenetrated \nassembly. Fire dampers are regulated by UL \n555. See also the commentary to the definitions \nof “Damper” and “Smoke damper.” \nFIRE DEPARTMENT MASTER KEY. A \nlimited issue key of special or controlled design to \nbe carried by fire department officials in command \nwhich will open key boxes on specified properties.\n\n❖ Several companies market emergency rapid \nentry systems and other accessories that use \nfire department master keys. These keys are \nused to open key boxes and entry gates, and \nturn on/off special switches that control electric \ngates and certain building functions, such as \nsmoke control systems, fans and special \n-",
      "chapter_id": "ch2",
      "section_id": "sec1207"
    },
    {
      "page": 122,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n92 \n \nprocesses. These keys are highly secure in \ntheir design and very difficult, if not impossible, \nto duplicate other than by the manufacturer. \nFIRE DETECTOR, AUTOMATIC. A device \ndesigned to detect the presence of a fire signature \nand to initiate action. \n❖ \nAutomatic fire detectors include all approved \ndevices designed to detect the presence of a \nfire and automatically initiate emergency \naction. These include smoke-sensing fire \ndetectors, heat-sensing fire detectors, flame-\nsensing \nfire \ndetectors, \ngas-sensing \nfire \ndetectors and other fire detectors that operate \non other principles as approved by the Fire \nofficial. Automatic fire detectors must be \nselected based on the type and size of fire to \nbe detected and the response required. The \nautomatic fire detector sends a signal to a \nprocessing unit to initiate some predetermined \naction. The processing unit may be internal to \nthe device as is the case with single-station \nsmoke detectors or it may be an external unit \nas in the case of a fire alarm control unit. \nAutomatic fire detectors must be approved, \ninstalled and tested to comply with the code and \nNFPA 72. \nFIRE DOOR. The door component of a fire door \nassembly. \n❖ \nA fire door is the primary component of a fire \ndoor assembly. The fire protection rating \nassigned to a tested fire door is only valid if the \ndoor is installed in a labeled frame with \nappropriate \nhardware. \nInstallation \nrequirements within the code reference NFPA \n80, Standard for Fire Doors and Other Opening \nProtectives. Door ratings are expressed in \nminutes or hours. Field modification of doors \nare primarily limited to the mounting of listed \nhardware. \nFIRE DOOR ASSEMBLY. Any combination of a \nfire door, frame, hardware and other accessories \nthat together provide a specific degree of fire \nprotection to the opening. \n❖ \nFire door assemblies, (door, frame and \nhardware) are required to be tested using the \nappropriate standard and then installed in \naccordance with NFPA 80. Sidehinged doors, \nhardware and frames are often manufactured \nseparately with manufacturers and listing \nagencies defining acceptable combinations of \nassembly components that have been tested \ntogether. \nFIRE EXIT HARDWARE. Panic hardware that is \nlisted for use on fire door assemblies. \n❖ \nWhere a door that is required to be of fire-\nresistance-rated construction also has panic \nhardware, the hardware is required to be listed \nfor use on the fire door. Thus, fire door \nhardware has been tested to function properly \nwhere exposed to the effects of a fire (see the \ndefinition of “Panic hardware” and Section \n1010.2.9). \nFIRE LANE. A road or other passageway \ndeveloped to allow the passage of fire apparatus. A \nfire lane is not necessarily intended for vehicular \ntraffic other than fire apparatus. \n❖ \nThe term “fire lane” is synonymous with “fire \napparatus access road”; however, the driving \nsurface may not be the same as for a public \nroad. \nFIRE PARTITION. A vertical assembly of \nmaterials designed to restrict the spread of fire in \nwhich openings are protected. \n❖ \nFire partitions are used as wall assemblies to \nseparate adjacent tenant spaces in covered \nmall buildings, dwelling units, and sleeping \nrooms, and to enclose corridors and elevator \nlobbies. SBC 201 Section 708 establishes the \nconstruction requirements for fire partitions. \nThe \nfire-resistance \nratings, \ncontinuity \nrequirements \nand \nopening \nprotective \nrequirements for fire partitions are usually less \nrestrictive than those for fire barriers. \nFIRE POINT. The lowest temperature at which a \nliquid will ignite and achieve sustained burning \nwhen exposed to a test flame in accordance with \nASTM D 92. \n❖ \nThe fire point is the lowest temperature at which \na liquid will ignite and sustain burning for a \nminimum of 5 seconds (fire point) when \nexposed to the test flame under a specific \nbarometric pressure according to ASTM D92. \nFIRE PROTECTION RATING. The period of \ntime that an opening protective assembly will \nmaintain the ability to confine a fire as determined \nby tests prescribed in Section 716 of SBC 201. \nRatings are stated in hours or minutes. \n❖ \nThe term “fire protection rating” applies to the \nfire performance of an opening protective, such \nas a fire door, which is determined through \ntests performed in accordance with NFPA 252 \nor UL 10C. \nFIRE PROTECTION SYSTEM. \nApproved \ndevices, equipment and systems or combinations of \nsystems used to detect a fire, activate an alarm, \nextinguish or control a fire, control or manage \nsmoke and products of a fire or any combination \nthereof. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n92 \n \nprocesses. These keys are highly secure in \ntheir design and very difficult, if not impossible, \nto duplicate other than by the manufacturer. \nFIRE DETECTOR, AUTOMATIC. A device \ndesigned to detect the presence of a fire signature \nand to initiate action.",
      "commentary": "Automatic fire detectors include all approved \ndevices designed to detect the presence of a \nfire and automatically initiate emergency \naction. These include smoke-sensing fire \ndetectors, heat-sensing fire detectors, flame-\nsensing \nfire \ndetectors, \ngas-sensing \nfire \ndetectors and other fire detectors that operate \non other principles as approved by the Fire \nofficial. Automatic fire detectors must be \nselected based on the type and size of fire to \nbe detected and the response required. The \nautomatic fire detector sends a signal to a \nprocessing unit to initiate some predetermined \naction. The processing unit may be internal to \nthe device as is the case with single-station \nsmoke detectors or it may be an external unit \nas in the case of a fire alarm control unit. \nAutomatic fire detectors must be approved, \ninstalled and tested to comply with the code and \nNFPA 72. \nFIRE DOOR. The door component of a fire door \nassembly.\n\n❖ A fire door is the primary component of a fire \ndoor assembly. The fire protection rating \nassigned to a tested fire door is only valid if the \ndoor is installed in a labeled frame with \nappropriate \nhardware. \nInstallation \nrequirements within the code reference NFPA \n80, Standard for Fire Doors and Other Opening \nProtectives. Door ratings are expressed in \nminutes or hours. Field modification of doors \nare primarily limited to the mounting of listed \nhardware. \nFIRE DOOR ASSEMBLY. Any combination of a \nfire door, frame, hardware and other accessories \nthat together provide a specific degree of fire \nprotection to the opening.\n\n❖ Fire door assemblies, (door, frame and \nhardware) are required to be tested using the \nappropriate standard and then installed in \naccordance with NFPA 80. Sidehinged doors, \nhardware and frames are often manufactured \nseparately with manufacturers and listing \nagencies defining acceptable combinations of \nassembly components that have been tested \ntogether. \nFIRE EXIT HARDWARE. Panic hardware that is \nlisted for use on fire door assemblies.\n\n❖ Where a door that is required to be of fire-\nresistance-rated construction also has panic \nhardware, the hardware is required to be listed \nfor use on the fire door. Thus, fire door \nhardware has been tested to function properly \nwhere exposed to the effects of a fire (see the \ndefinition of “Panic hardware” and Section \n1010.2.9). \nFIRE LANE. A road or other passageway \ndeveloped to allow the passage of fire apparatus. A \nfire lane is not necessarily intended for vehicular \ntraffic other than fire apparatus.\n\n❖ The term “fire lane” is synonymous with “fire \napparatus access road”; however, the driving \nsurface may not be the same as for a public \nroad. \nFIRE PARTITION. A vertical assembly of \nmaterials designed to restrict the spread of fire in \nwhich openings are protected.\n\n❖ Fire partitions are used as wall assemblies to \nseparate adjacent tenant spaces in covered \nmall buildings, dwelling units, and sleeping \nrooms, and to enclose corridors and elevator \nlobbies. SBC 201 Section 708 establishes the \nconstruction requirements for fire partitions. \nThe \nfire-resistance \nratings, \ncontinuity \nrequirements \nand \nopening \nprotective \nrequirements for fire partitions are usually less \nrestrictive than those for fire barriers. \nFIRE POINT. The lowest temperature at which a \nliquid will ignite and achieve sustained burning \nwhen exposed to a test flame in accordance with \nASTM D 92.\n\n❖ The fire point is the lowest temperature at which \na liquid will ignite and sustain burning for a \nminimum of 5 seconds (fire point) when \nexposed to the test flame under a specific \nbarometric pressure according to ASTM D92. \nFIRE PROTECTION RATING. The period of \ntime that an opening protective assembly will \nmaintain the ability to confine a fire as determined \nby tests prescribed in Section 716 of SBC 201. \nRatings are stated in hours or minutes.\n\n❖ The term “fire protection rating” applies to the \nfire performance of an opening protective, such \nas a fire door, which is determined through \ntests performed in accordance with NFPA 252 \nor UL 10C. \nFIRE PROTECTION SYSTEM. \nApproved \ndevices, equipment and systems or combinations of \nsystems used to detect a fire, activate an alarm, \nextinguish or control a fire, control or manage \nsmoke and products of a fire or any combination \nthereof. \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 123,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n93 \n \n❖ \nA fire protection system is any approved device \nor equipment used singly or in combination, \neither manually or automatically, and that is \nintended to detect a fire, notify the building \noccupants of a fire or suppress the fire. Fire \nprotection systems include fire suppression \nsystems, \nstandpipe \nsystems, \nfire \nalarm \nsystems, fire detection systems, smoke control \nsystems and smoke vents. All fire protection \nsystems must be approved by the Fire official \nand tested in accordance with the referenced \nstandards and Section 901.6. \nFIRE RESISTANCE. That property of materials \nor their assemblies that prevents or retards the \npassage of excessive heat, hot gases or flames under \nconditions of use. \n❖ \nAll materials offer some degree of fire \nresistance. A sheet of plywood has a low level \nof fire resistance as compared to a concrete \nblock, which has a higher level of fire \nresistance. The fire resistance of a material or \nan assembly is evaluated by testing performed \nin accordance with ASTM E119. Tested \nmaterials will be assigned a fire-resistance \nrating consistent with the demonstrated \nperformance. \nFIRE SAFETY FUNCTIONS. Building and fire \ncontrol functions that are intended to increase the \nlevel of life safety for occupants or to control the \nspread of the harmful effects of fire. \n❖ \nIn many cases, automatic fire detectors are \ninstalled even in buildings not required to have \na fire alarm system. These fire detectors \nperform specific functions, such as releasing \ndoor hold-open devices, activating elevator \nrecall, smoke damper activation or air \ndistribution system shutdown (see Section \n907.3). \nFIRE SEPARATION DISTANCE. The distance \nmeasured from the building face to one of the \nfollowing: \n1. The closest interior lot line. \n2. To the centerline of a street, an alley or public \nway. \n3. To an imaginary line between two buildings \non the lot. \nThe distance shall be measured at right angles from \nthe face of the wall. \n❖ \nFire separation distance is the distance from the \nexterior wall of the building to one of the three \nfollowing locations, measured perpendicular to \nthe exterior wall face: an interior lot line; the \ncenterline of a street or public way; or an \nimaginary line between two buildings on the \nsame property. The imaginary line can be \nlocated anywhere between the two buildings; it \nis the designer’s choice, but once established, \nthe location of the line applies to both buildings \nand cannot be revised. \n \nThe distance can vary with irregular-shaped \nlots and buildings. When applying the exterior \nwall requirements of Table 705.5 of SBC 201, \nthe required exterior wall fire-resistance rating \nmight vary along a building side; for example, \nwhere the lot line is not parallel to the exterior \nwall. For further information, see Chapter 7 of \nSBC 201 Commentary. \nFIRE WALL. A fire-resistance-rated wall having \nprotected openings, which restricts the spread of fire \nand extends continuously from the foundation to or \nthrough the roof, with sufficient structural stability \nunder fire conditions to allow collapse of \nconstruction on either side without collapse of the \nwall. \n❖ \nFire walls \nmust meet \nthe construction \nrequirements in Section 706 of SBC 201. The \nrequirements for fire walls are much more \nrestrictive than for fire barriers or fire partitions. \nThe material constituting the fire wall must be \nnoncombustible in all construction types except \nType V. The vertical and horizontal continuity \nrequirements are much more restrictive as are \nthe opening protectives. A fire wall also has \nstringent requirements for continuity and for \nprotection of any openings through it. A fire \nwall, unlike the fire barrier and fire partition, \nmust be built so it will remain in place if the \nconstruction on either side of it collapses. \nHowever, the fire wall is not required to remain \nin place if construction on both sides of it \ncollapses (i.e., the fire wall is not required to be \na free-standing or cantilevered wall). Fire walls \nare used to divide a structure into separate \nbuildings (see the definition of “Area, building”). \nTo be considered separate buildings, the \ndivision must be vertical. The term “fire wall” \napplies to vertically constructed assemblies \nonly and not to horizontal assemblies. \nFIRE WATCH. A temporary measure intended to \nensure continuous and systematic surveillance of a \nbuilding or portion thereof by one or more qualified \nindividuals for the purposes of identifying and \ncontrolling fire hazards, detecting early signs of \nunwanted fire, raising an alarm of fire and notifying \nthe fire department. \n❖ \nThis term is used in several places throughout \nthe code. A fire watch, sometimes referred to \nas standby personnel, provides temporary fire \nsafety where there are potential hazards, such \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n93",
      "commentary": "A fire protection system is any approved device \nor equipment used singly or in combination, \neither manually or automatically, and that is \nintended to detect a fire, notify the building \noccupants of a fire or suppress the fire. Fire \nprotection systems include fire suppression \nsystems, \nstandpipe \nsystems, \nfire \nalarm \nsystems, fire detection systems, smoke control \nsystems and smoke vents. All fire protection \nsystems must be approved by the Fire official \nand tested in accordance with the referenced \nstandards and Section 901.6. \nFIRE RESISTANCE. That property of materials \nor their assemblies that prevents or retards the \npassage of excessive heat, hot gases or flames under \nconditions of use.\n\n❖ All materials offer some degree of fire \nresistance. A sheet of plywood has a low level \nof fire resistance as compared to a concrete \nblock, which has a higher level of fire \nresistance. The fire resistance of a material or \nan assembly is evaluated by testing performed \nin accordance with ASTM E119. Tested \nmaterials will be assigned a fire-resistance \nrating consistent with the demonstrated \nperformance. \nFIRE SAFETY FUNCTIONS. Building and fire \ncontrol functions that are intended to increase the \nlevel of life safety for occupants or to control the \nspread of the harmful effects of fire.\n\n❖ In many cases, automatic fire detectors are \ninstalled even in buildings not required to have \na fire alarm system. These fire detectors \nperform specific functions, such as releasing \ndoor hold-open devices, activating elevator \nrecall, smoke damper activation or air \ndistribution system shutdown (see Section \n907.3). \nFIRE SEPARATION DISTANCE. The distance \nmeasured from the building face to one of the \nfollowing: \n1. The closest interior lot line. \n2. To the centerline of a street, an alley or public \nway. \n3. To an imaginary line between two buildings \non the lot. \nThe distance shall be measured at right angles from \nthe face of the wall.\n\n❖ Fire separation distance is the distance from the \nexterior wall of the building to one of the three \nfollowing locations, measured perpendicular to \nthe exterior wall face: an interior lot line; the \ncenterline of a street or public way; or an \nimaginary line between two buildings on the \nsame property. The imaginary line can be \nlocated anywhere between the two buildings; it \nis the designer’s choice, but once established, \nthe location of the line applies to both buildings \nand cannot be revised. \n \nThe distance can vary with irregular-shaped \nlots and buildings. When applying the exterior \nwall requirements of Table 705.5 of SBC 201, \nthe required exterior wall fire-resistance rating \nmight vary along a building side; for example, \nwhere the lot line is not parallel to the exterior \nwall. For further information, see Chapter 7 of \nSBC 201 Commentary. \nFIRE WALL. A fire-resistance-rated wall having \nprotected openings, which restricts the spread of fire \nand extends continuously from the foundation to or \nthrough the roof, with sufficient structural stability \nunder fire conditions to allow collapse of \nconstruction on either side without collapse of the \nwall.\n\n❖ Fire walls \nmust meet \nthe construction \nrequirements in Section 706 of SBC 201. The \nrequirements for fire walls are much more \nrestrictive than for fire barriers or fire partitions. \nThe material constituting the fire wall must be \nnoncombustible in all construction types except \nType V. The vertical and horizontal continuity \nrequirements are much more restrictive as are \nthe opening protectives. A fire wall also has \nstringent requirements for continuity and for \nprotection of any openings through it. A fire \nwall, unlike the fire barrier and fire partition, \nmust be built so it will remain in place if the \nconstruction on either side of it collapses. \nHowever, the fire wall is not required to remain \nin place if construction on both sides of it \ncollapses (i.e., the fire wall is not required to be \na free-standing or cantilevered wall). Fire walls \nare used to divide a structure into separate \nbuildings (see the definition of “Area, building”). \nTo be considered separate buildings, the \ndivision must be vertical. The term “fire wall” \napplies to vertically constructed assemblies \nonly and not to horizontal assemblies. \nFIRE WATCH. A temporary measure intended to \nensure continuous and systematic surveillance of a \nbuilding or portion thereof by one or more qualified \nindividuals for the purposes of identifying and \ncontrolling fire hazards, detecting early signs of \nunwanted fire, raising an alarm of fire and notifying \nthe fire department.\n\n❖ This term is used in several places throughout \nthe code. A fire watch, sometimes referred to \nas standby personnel, provides temporary fire \nsafety where there are potential hazards, such \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 124,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n94 \n \nas during hot work operations or when fire \nprotection systems are out of service. A fire \nwatch is not simply to watch for a fire but also \nto prevent fire by identifying and controlling fire \nhazards, \nsuch \nas \nthe \nseparation \nof \ncombustibles from areas where welding is to \noccur. A fire watch also provides a method of \nnotifying the fire department if a fire should \noccur. \nFIREBLOCKING. \nBuilding \nmaterials, \nor \nmaterials approved for use as fire blocking, \ninstalled to resist the free passage of flame to other \nareas of the building through concealed spaces. \n❖ \nFire blocking is required to hinder the \nconcealed spread of flame, heat and other \nproducts of combustion within hollow spaces \ninside of walls or floor/ceiling assemblies. This \nis done by periodically subdividing that space, \nas indicated in Section 718.2 of SBC 201, using \nconstruction \nmaterials \nthat \nhave \nsome \nresistance to fire and by sealing the openings \naround penetrations through those materials. \n \nSome fire blocking materials are permitted to \nbe combustible based on the rationale that a \nsubstantial combustible material will provide a \nbarrier adequate to perform the intended \nfunction (also see SBC 201 Section 718). \nFIRE-RESISTANCE RATING. The period of \ntime a building element, component or assembly \nmaintains the ability to confine a fire, continues to \nperform a given structural function, or both, as \ndetermined by the tests, or the methods based on \ntests, prescribed in Section 703 of SBC 201. \n❖ \nThis refers to the period of time a building \nelement, component or assembly maintains \nthe ability to confine a fire, continues to perform \na given structural function, or both, as \ndetermined by tests or the methods based on \ntests, prescribed in SBC 201 Section 703. \n \nThe fire-resistance rating is developed using \nstandardized test methods (i.e., ASTM E119, \netc.). Assemblies rated under these tests are \ndeemed to be able to perform their function for \na specified period of time under specific fire \nconditions (standard time-temperature curve). \n \nThe fire-resistance rating is not intended to be \na prediction of the actual length of time that an \nassembly will perform its intended function \nunder actual fire conditions. Although the time-\ntemperature curves of standardized fire test \nmethods are usually selected to approximate at \nleast some real-life fire conditions, the very \nwide range of actual fire conditions makes the \nlisted fire-resistance rating more of a nominal, \ncomparative index than a predictor of fire-\nresistance time in any given fire incident. \nFIRE-RESISTANT \nJOINT \nSYSTEM. \nAn \nassemblage of specific materials or products that are \ndesigned, tested and fire-resistance rated in \naccordance with either ASTM E 1966 or UL 2079 \nto resist for a prescribed period of time the passage \nof fire through joints made in or between fire-\nresistance-rated assemblies. \n❖ \nIn order to maintain the fire-resistant integrity of \nfire resistance-rated assemblies, joints that \noccur within an assembly or between adjacent \nassemblies must be protected through an \ninstallation that has been tested in accordance \nwith ASTM E1966 or UL 2079. Some common \nexamples of applications where a fire-resistant \njoint system would be required are expansion \njoints in fire-resistance-rated floors or walls and \nthe junction between fire-resistance-rated \nfloors and walls (see Commentary Figure \n202-F1 for examples). The regular joints that \noccur within a uniform assembly are most often \ntested as part of fire testing (e.g., in accordance \nwith ASTM E119) for that entire assembly. The \nrequired details for these joints are specified in \nthe listings for the underlying assembly. These \njoints do not need additional testing in \naccordance with ASTM E1966 or UL 2079. An \nexample of such joints is the joints between \nindividual sheets of gypsum board in a \ngypsum-sheathed stud wall. Consequently, \nother than the joints covering or filling the gaps \nwithin an assembly, the need for ASTM E1966 \nor UL 2079 tested joint systems is usually for \nthe joints between dissimilar or adjacent \nassemblies. \nFIREWORKS. Any composition or device for the \npurpose of producing a visible or an audible effect \nfor \nentertainment \npurposes \nby \ncombustion, \ndeflagration or detonation that meets the definition \nof 1.4G fireworks or 1.3G fireworks. \n❖ \nThis term refers to any device, other than a \nnovelty or \ntheatrical \npyrotechnic \narticle, \nintended to produce visible or audible effects by \ncombustion, deflagration or detonation and any \nchemical compound or mechanically mixed \npreparation of an explosive or inflammable \nnature that is used for the purpose of making \nany manufactured fireworks and is not included \nin any other class of explosives. \nFireworks, 1.3G. Large fireworks devices, which \nare explosive materials, intended for use in \nfireworks displays and designed to produce audible \nor visible effects by combustion, deflagration or \ndetonation. Such 1.3G fireworks include, but are \nnot limited to, firecrackers containing more than \n130 milligrams (2 grains) of explosive composition, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n94 \n \nas during hot work operations or when fire \nprotection systems are out of service. A fire \nwatch is not simply to watch for a fire but also \nto prevent fire by identifying and controlling fire \nhazards, \nsuch \nas \nthe \nseparation \nof \ncombustibles from areas where welding is to \noccur. A fire watch also provides a method of \nnotifying the fire department if a fire should \noccur. \nFIREBLOCKING. \nBuilding \nmaterials, \nor \nmaterials approved for use as fire blocking, \ninstalled to resist the free passage of flame to other \nareas of the building through concealed spaces.",
      "commentary": "Fire blocking is required to hinder the \nconcealed spread of flame, heat and other \nproducts of combustion within hollow spaces \ninside of walls or floor/ceiling assemblies. This \nis done by periodically subdividing that space, \nas indicated in Section 718.2 of SBC 201, using \nconstruction \nmaterials \nthat \nhave \nsome \nresistance to fire and by sealing the openings \naround penetrations through those materials. \n \nSome fire blocking materials are permitted to \nbe combustible based on the rationale that a \nsubstantial combustible material will provide a \nbarrier adequate to perform the intended \nfunction (also see SBC 201 Section 718). \nFIRE-RESISTANCE RATING. The period of \ntime a building element, component or assembly \nmaintains the ability to confine a fire, continues to \nperform a given structural function, or both, as \ndetermined by the tests, or the methods based on \ntests, prescribed in Section 703 of SBC 201.\n\n❖ This refers to the period of time a building \nelement, component or assembly maintains \nthe ability to confine a fire, continues to perform \na given structural function, or both, as \ndetermined by tests or the methods based on \ntests, prescribed in SBC 201 Section 703. \n \nThe fire-resistance rating is developed using \nstandardized test methods (i.e., ASTM E119, \netc.). Assemblies rated under these tests are \ndeemed to be able to perform their function for \na specified period of time under specific fire \nconditions (standard time-temperature curve). \n \nThe fire-resistance rating is not intended to be \na prediction of the actual length of time that an \nassembly will perform its intended function \nunder actual fire conditions. Although the time-\ntemperature curves of standardized fire test \nmethods are usually selected to approximate at \nleast some real-life fire conditions, the very \nwide range of actual fire conditions makes the \nlisted fire-resistance rating more of a nominal, \ncomparative index than a predictor of fire-\nresistance time in any given fire incident. \nFIRE-RESISTANT \nJOINT \nSYSTEM. \nAn \nassemblage of specific materials or products that are \ndesigned, tested and fire-resistance rated in \naccordance with either ASTM E 1966 or UL 2079 \nto resist for a prescribed period of time the passage \nof fire through joints made in or between fire-\nresistance-rated assemblies.\n\n❖ In order to maintain the fire-resistant integrity of \nfire resistance-rated assemblies, joints that \noccur within an assembly or between adjacent \nassemblies must be protected through an \ninstallation that has been tested in accordance \nwith ASTM E1966 or UL 2079. Some common \nexamples of applications where a fire-resistant \njoint system would be required are expansion \njoints in fire-resistance-rated floors or walls and \nthe junction between fire-resistance-rated \nfloors and walls (see Commentary Figure \n202-F1 for examples). The regular joints that \noccur within a uniform assembly are most often \ntested as part of fire testing (e.g., in accordance \nwith ASTM E119) for that entire assembly. The \nrequired details for these joints are specified in \nthe listings for the underlying assembly. These \njoints do not need additional testing in \naccordance with ASTM E1966 or UL 2079. An \nexample of such joints is the joints between \nindividual sheets of gypsum board in a \ngypsum-sheathed stud wall. Consequently, \nother than the joints covering or filling the gaps \nwithin an assembly, the need for ASTM E1966 \nor UL 2079 tested joint systems is usually for \nthe joints between dissimilar or adjacent \nassemblies. \nFIREWORKS. Any composition or device for the \npurpose of producing a visible or an audible effect \nfor \nentertainment \npurposes \nby \ncombustion, \ndeflagration or detonation that meets the definition \nof 1.4G fireworks or 1.3G fireworks.\n\n❖ This term refers to any device, other than a \nnovelty or \ntheatrical \npyrotechnic \narticle, \nintended to produce visible or audible effects by \ncombustion, deflagration or detonation and any \nchemical compound or mechanically mixed \npreparation of an explosive or inflammable \nnature that is used for the purpose of making \nany manufactured fireworks and is not included \nin any other class of explosives. \nFireworks, 1.3G. Large fireworks devices, which \nare explosive materials, intended for use in \nfireworks displays and designed to produce audible \nor visible effects by combustion, deflagration or \ndetonation. Such 1.3G fireworks include, but are \nnot limited to, firecrackers containing more than \n130 milligrams (2 grains) of explosive composition, \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 125,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n95 \n \naerial shells containing more than 40 grams of \npyrotechnic composition and other display pieces \nwhich exceed the limits for classification as 1.4G \nfireworks. Such 1.3G fireworks are also described \nas Fireworks, UN 0335 by the DOTn. \n❖ \nThis category of fireworks represents a \nconsiderable life safety hazard in comparison \nto the consumer 1.4G fireworks. This definition \nreflects the construction, chemical composition \nand labeling requirements of the CPSC, found \nin Title 16, Code of Federal Regulations, Parts \n1500 and 1507. \nFireworks, \n1.4G. \nSmall \nfireworks \ndevices \ncontaining restricted amounts of pyrotechnic \ncomposition designed primarily to produce visible \nor audible effects by combustion or deflagration \nthat complies with the construction, chemical \ncomposition and labeling regulations of the DOTn \nfor Fireworks, UN 0336, and the US Consumer \nProduct Safety Commission as set forth in CPSC 16 \nCFR Parts 1500 and 1507. \n❖ \nThe requirements for storage, display and \nlabeling depend on the correct application of \nthis definition. This definition reflects the \nconstruction, \nchemical \ncomposition \nand \nlabeling requirements of the US Consumer \nProduct Safety Commission (CPSC), found in \nTitle 16, Code of Federal Regulations, Parts \n1500 and 1507. \nFIREWORKS DISPLAY. A presentation of \nfireworks for a public or private gathering. \n❖ \nThe areas selected for the discharge site, \nspectator viewing area, parking areas and the \nfallout area must be inspected and approved \nby the Fire official. \nFIXED \nBASE \nOPERATOR \n(FBO). \nA \ncommercial business granted the right by the airport \nsponsor to operate on an airport and provide \naeronautical services such as fueling, hangaring, \ntie-down and parking, aircraft rental, aircraft \nmaintenance and flight instruction. \n❖ \nFixed base operator is a term of the aviation \nindustry used to describe a firm that is \npermanently based at an airport and providing \na variety of aircraft services. It is used in \nconjunction with Section 914.8.3 in the context \nof determining the appropriate level of fire \nsuppression \nrequired \nin \nvarious \naircraft \nhangars that will be found at an airport (see \ncommentary, Section 914.8.3). \nFIXED SEATING. Furniture or fixtures designed \nand installed for the use of sitting and secured in \nplace including bench-type seats and seats with or \nwithout back or arm rests. \n❖ \nFixed seating is secured to the floor or is a part \nof a seating system. Some of the varieties are \nbench seating, such as in bleachers, which can \ncome with or without back rests; theater \nseating with arms for each viewer and seats \nthat flip up; lecture halls with individual seats \nwith tablet arms that are fixed in a restaurant. \nTo allow appropriate egress from these spaces \nthe occupant load tables allow for the individual \nseats to be counted to determine occupant \nload for the space. Space between the seats \n(i.e., aisle accessways) and aisles leading to \nthe exits for these types of seating are \naddressed in Section 1030. Given their unique \nissues, bleachers, folding and telescopic \nseating and grandstands are referenced to ICC \n300 in Section 1030.1.1. \nFLAME SPREAD. The propagation of flame over \na surface. \n❖ \nThe rate at which flames travel along the \nsurface of a combustible finish material directly \nimpacts the speed with which a fire spreads \nwithin a room or space, and is, therefore, \nregulated by Chapter 8. \nFLAME SPREAD INDEX. A comparative \nmeasure, expressed as a dimensionless number, \nderived from visual measurements of the spread of \nflame versus time for a material tested in \naccordance with ASTM E 84 or UL 723. \n❖ \nThe ASTM E 84 (or UL 723) test method \nrenders measurements of surface flame \nspread (and smoke density) in comparison with \ntest results obtained by using select red oak as \na control material. Red oak is used as a control \nmaterial for furnace calibration because it is a \nfairly uniform grade of lumber that is readily \navailable nationally, is uniform in thickness and \nmoisture \ncontent, \nand \ngenerally \ngives \nconsistent and reproducible results. The \nresults of this test simply provide a relative \nunderstanding of flame spread potential. The \nflame spread index is sometimes abbreviated \nas FSI. \nFLAMMABLE \nCRYOGENIC \nFLUID. \nA \ncryogenic fluid that is flammable in its vapor state. \n❖ \nThese fluids are flammable in a vapor stage or \nare to be considered as flammable. It may be \npossible for a fluid to be non-flammable in the \nliquid phase but flammable in the vapor stage. \nThe vapor phase would be the more hazardous \nform of the material. Again, similar to the \ndefinition of “Cryogenic fluid,” this describes \nthe applicability of the code requirements. \nFlammability is dealt with in Chapter 58. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n95 \n \naerial shells containing more than 40 grams of \npyrotechnic composition and other display pieces \nwhich exceed the limits for classification as 1.4G \nfireworks. Such 1.3G fireworks are also described \nas Fireworks, UN 0335 by the DOTn.",
      "commentary": "This category of fireworks represents a \nconsiderable life safety hazard in comparison \nto the consumer 1.4G fireworks. This definition \nreflects the construction, chemical composition \nand labeling requirements of the CPSC, found \nin Title 16, Code of Federal Regulations, Parts \n1500 and 1507. \nFireworks, \n1.4G. \nSmall \nfireworks \ndevices \ncontaining restricted amounts of pyrotechnic \ncomposition designed primarily to produce visible \nor audible effects by combustion or deflagration \nthat complies with the construction, chemical \ncomposition and labeling regulations of the DOTn \nfor Fireworks, UN 0336, and the US Consumer \nProduct Safety Commission as set forth in CPSC 16 \nCFR Parts 1500 and 1507.\n\n❖ The requirements for storage, display and \nlabeling depend on the correct application of \nthis definition. This definition reflects the \nconstruction, \nchemical \ncomposition \nand \nlabeling requirements of the US Consumer \nProduct Safety Commission (CPSC), found in \nTitle 16, Code of Federal Regulations, Parts \n1500 and 1507. \nFIREWORKS DISPLAY. A presentation of \nfireworks for a public or private gathering.\n\n❖ The areas selected for the discharge site, \nspectator viewing area, parking areas and the \nfallout area must be inspected and approved \nby the Fire official. \nFIXED \nBASE \nOPERATOR \n(FBO). \nA \ncommercial business granted the right by the airport \nsponsor to operate on an airport and provide \naeronautical services such as fueling, hangaring, \ntie-down and parking, aircraft rental, aircraft \nmaintenance and flight instruction.\n\n❖ Fixed base operator is a term of the aviation \nindustry used to describe a firm that is \npermanently based at an airport and providing \na variety of aircraft services. It is used in \nconjunction with Section 914.8.3 in the context \nof determining the appropriate level of fire \nsuppression \nrequired \nin \nvarious \naircraft \nhangars that will be found at an airport (see \ncommentary, Section 914.8.3). \nFIXED SEATING. Furniture or fixtures designed \nand installed for the use of sitting and secured in \nplace including bench-type seats and seats with or \nwithout back or arm rests.\n\n❖ Fixed seating is secured to the floor or is a part \nof a seating system. Some of the varieties are \nbench seating, such as in bleachers, which can \ncome with or without back rests; theater \nseating with arms for each viewer and seats \nthat flip up; lecture halls with individual seats \nwith tablet arms that are fixed in a restaurant. \nTo allow appropriate egress from these spaces \nthe occupant load tables allow for the individual \nseats to be counted to determine occupant \nload for the space. Space between the seats \n(i.e., aisle accessways) and aisles leading to \nthe exits for these types of seating are \naddressed in Section 1030. Given their unique \nissues, bleachers, folding and telescopic \nseating and grandstands are referenced to ICC \n300 in Section 1030.1.1. \nFLAME SPREAD. The propagation of flame over \na surface.\n\n❖ The rate at which flames travel along the \nsurface of a combustible finish material directly \nimpacts the speed with which a fire spreads \nwithin a room or space, and is, therefore, \nregulated by Chapter 8. \nFLAME SPREAD INDEX. A comparative \nmeasure, expressed as a dimensionless number, \nderived from visual measurements of the spread of \nflame versus time for a material tested in \naccordance with ASTM E 84 or UL 723.\n\n❖ The ASTM E 84 (or UL 723) test method \nrenders measurements of surface flame \nspread (and smoke density) in comparison with \ntest results obtained by using select red oak as \na control material. Red oak is used as a control \nmaterial for furnace calibration because it is a \nfairly uniform grade of lumber that is readily \navailable nationally, is uniform in thickness and \nmoisture \ncontent, \nand \ngenerally \ngives \nconsistent and reproducible results. The \nresults of this test simply provide a relative \nunderstanding of flame spread potential. The \nflame spread index is sometimes abbreviated \nas FSI. \nFLAMMABLE \nCRYOGENIC \nFLUID. \nA \ncryogenic fluid that is flammable in its vapor state.\n\n❖ These fluids are flammable in a vapor stage or \nare to be considered as flammable. It may be \npossible for a fluid to be non-flammable in the \nliquid phase but flammable in the vapor stage. \nThe vapor phase would be the more hazardous \nform of the material. Again, similar to the \ndefinition of “Cryogenic fluid,” this describes \nthe applicability of the code requirements. \nFlammability is dealt with in Chapter 58. \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 126,
