      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n96 \n \nFLAMMABLE FINISHES. Coatings to articles or \nmaterials in which the material being applied is a \nflammable liquid, combustible liquid, combustible \npowder, \nfiberglass \nresin \nor \nflammable \nor \ncombustible gel coating. \n❖ \nThis general definition is used to describe all \nthe operations regulated in this chapter \nincluding \nspray \napplications, \ndip \ntank \noperations and powder-coating operations. \n \nRefer to the definitions of “Combustible dust,” \n“Combustible liquid” and “Flammable liquid.” \nNote that although “combustible powder” is not \ndefined in the code, the terms “combustible \ndust” and “combustible powder” have been \nused interchangeably. Also, the terms “gel” and \n“combustible gel” are not defined by the code. \nGels or pastes and liquids are classified as \nliquids when classifying hazardous materials. \nFor example, the flash point of a gel, paste or \nliquid determines the flammable or combustible \nclassification of the product. \nFLAMMABLE GAS. A material which is a gas at \n20°C or less at 101.3 kPa of pressure [a material that \nhas a boiling point of 20°C or less at 101.3 kPa \nwhich: \n1. Is ignitable at 101.3 kPa when in a mixture of \n13 percent or less by volume with air; or \n2. Has a flammable range at 101.3 kPa with air \nof not less than 12 percent, regardless of the \nlower limit. \nThe limits specified shall be determined at 101.3 \nkPa of pressure and a temperature of 20°C in \naccordance with ASTM E 681. \n❖ \nThe ASTM E681 test method covers the \ndetermination \nof \nthe \nlower \nand \nupper \nconcentration limits of chemicals having \nsufficient vapor pressure to form flammable \nmixtures in air at atmospheric pressure at the \ntest temperature. The flammability limits \ndepend on the test temperature and pressure. \nThis test method is limited to an initial pressure \nof the local ambient or less, with a practical \nlower pressure limit of approximately 100 mm \nHg (13 kPa). The maximum practical operating \ntemperature of this equipment is approximately \n150°C. \nFLAMMABLE LIQUEFIED GAS. A liquefied \ncompressed gas which, under a charged pressure, is \npartially liquid at a temperature of 20°C and which \nis flammable. \n❖ \nFlammable liqueified gases are widely useful \nbecause of their properties, including high heat \noutput in combustion for most gases, high \nreactivity in chemical processing with other \ngases, extremely low temperatures available \nfrom some gases and the economy of handling \nthem all in a compact form at high pressure or \nlow temperature. \nFLAMMABLE LIQUID. A liquid having a closed \ncup flash point below 38°C. Flammable liquids are \nfurther categorized into a group known as Class I \nliquids. The Class I category is subdivided as \nfollows: \nClass IA. Liquids having a flash point below 23°C \nand having a boiling point below 38°C. \nClass IB. Liquids having a flash point below 23°C \nand having a boiling point at or above 38°C. \nClass IC. Liquids having a flash point at or above \n23°C and below 38°C. \nThe category of flammable liquids does not include \ncompressed gases or cryogenic fluids or liquids that \ndo not have a fire point when tested in accordance \nwith ASTM D92. \n❖ \nFlammable liquids have a closed-cup flash \npoint less than 38°C; the classification of Class \nI liquid into three classes is dependent on their \nflash point. The 38°C flash point limitation for \nflammable liquids assumes possible indoor \nambient temperature conditions of 38°C. The \nvapor pressure limitation of 275 kPa at 38°C is \nthe threshold for the definition of what \nconstitutes a liquid for the purposes of \nclassifying the material as a flammable or \ncombustible liquid. Flammable liquids are \nclassified into three classes based on a \ncombination of their flash point and boiling \npoint. Class IA has a flash point below 23°C \nand a boiling point below 38°C. Class IB has a \nflash point below 23°C and a boiling point at or \nabove 38°C. Class IC has a flash point above \n23°C and below 38°C.  \n \nFlammable liquids do not include compressed \ngases or cryogenic fluids or liquids that do not \nhave a fire point when tested in accordance \nwith ASTM D92. Compressed gases are \nregulated in Chapter 53 and cryogenic fluids \nare regulated in Chapter 55. \nFLAMMABLE MATERIAL. A material capable \nof being readily ignited from common sources of \nheat or at a temperature of 316°C or less. \n❖ \nThe primary focus of this term is to classify \nsolid materials that are more hazardous than \nnormal \ncombustibles \nbecause \nof \ntheir \nsusceptibility \nto \nignition \nas \nflammable \nmaterials. Additionally, any material that will \nreadily ignite at or below 316°C would be \nconsidered flammable. The term “flammable \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n96 \n \nFLAMMABLE FINISHES. Coatings to articles or \nmaterials in which the material being applied is a \nflammable liquid, combustible liquid, combustible \npowder, \nfiberglass \nresin \nor \nflammable \nor \ncombustible gel coating.",
      "commentary": "This general definition is used to describe all \nthe operations regulated in this chapter \nincluding \nspray \napplications, \ndip \ntank \noperations and powder-coating operations. \n \nRefer to the definitions of “Combustible dust,” \n“Combustible liquid” and “Flammable liquid.” \nNote that although “combustible powder” is not \ndefined in the code, the terms “combustible \ndust” and “combustible powder” have been \nused interchangeably. Also, the terms “gel” and \n“combustible gel” are not defined by the code. \nGels or pastes and liquids are classified as \nliquids when classifying hazardous materials. \nFor example, the flash point of a gel, paste or \nliquid determines the flammable or combustible \nclassification of the product. \nFLAMMABLE GAS. A material which is a gas at \n20°C or less at 101.3 kPa of pressure [a material that \nhas a boiling point of 20°C or less at 101.3 kPa \nwhich: \n1. Is ignitable at 101.3 kPa when in a mixture of \n13 percent or less by volume with air; or \n2. Has a flammable range at 101.3 kPa with air \nof not less than 12 percent, regardless of the \nlower limit. \nThe limits specified shall be determined at 101.3 \nkPa of pressure and a temperature of 20°C in \naccordance with ASTM E 681.\n\n❖ The ASTM E681 test method covers the \ndetermination \nof \nthe \nlower \nand \nupper \nconcentration limits of chemicals having \nsufficient vapor pressure to form flammable \nmixtures in air at atmospheric pressure at the \ntest temperature. The flammability limits \ndepend on the test temperature and pressure. \nThis test method is limited to an initial pressure \nof the local ambient or less, with a practical \nlower pressure limit of approximately 100 mm \nHg (13 kPa). The maximum practical operating \ntemperature of this equipment is approximately \n150°C. \nFLAMMABLE LIQUEFIED GAS. A liquefied \ncompressed gas which, under a charged pressure, is \npartially liquid at a temperature of 20°C and which \nis flammable.\n\n❖ Flammable liqueified gases are widely useful \nbecause of their properties, including high heat \noutput in combustion for most gases, high \nreactivity in chemical processing with other \ngases, extremely low temperatures available \nfrom some gases and the economy of handling \nthem all in a compact form at high pressure or \nlow temperature. \nFLAMMABLE LIQUID. A liquid having a closed \ncup flash point below 38°C. Flammable liquids are \nfurther categorized into a group known as Class I \nliquids. The Class I category is subdivided as \nfollows: \nClass IA. Liquids having a flash point below 23°C \nand having a boiling point below 38°C. \nClass IB. Liquids having a flash point below 23°C \nand having a boiling point at or above 38°C. \nClass IC. Liquids having a flash point at or above \n23°C and below 38°C. \nThe category of flammable liquids does not include \ncompressed gases or cryogenic fluids or liquids that \ndo not have a fire point when tested in accordance \nwith ASTM D92.\n\n❖ Flammable liquids have a closed-cup flash \npoint less than 38°C; the classification of Class \nI liquid into three classes is dependent on their \nflash point. The 38°C flash point limitation for \nflammable liquids assumes possible indoor \nambient temperature conditions of 38°C. The \nvapor pressure limitation of 275 kPa at 38°C is \nthe threshold for the definition of what \nconstitutes a liquid for the purposes of \nclassifying the material as a flammable or \ncombustible liquid. Flammable liquids are \nclassified into three classes based on a \ncombination of their flash point and boiling \npoint. Class IA has a flash point below 23°C \nand a boiling point below 38°C. Class IB has a \nflash point below 23°C and a boiling point at or \nabove 38°C. Class IC has a flash point above \n23°C and below 38°C.  \n \nFlammable liquids do not include compressed \ngases or cryogenic fluids or liquids that do not \nhave a fire point when tested in accordance \nwith ASTM D92. Compressed gases are \nregulated in Chapter 53 and cryogenic fluids \nare regulated in Chapter 55. \nFLAMMABLE MATERIAL. A material capable \nof being readily ignited from common sources of \nheat or at a temperature of 316°C or less.\n\n❖ The primary focus of this term is to classify \nsolid materials that are more hazardous than \nnormal \ncombustibles \nbecause \nof \ntheir \nsusceptibility \nto \nignition \nas \nflammable \nmaterials. Additionally, any material that will \nreadily ignite at or below 316°C would be \nconsidered flammable. The term “flammable \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 127,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n97 \n \nmaterials” should not be confused with \ncombustible materials. \nFLAMMABLE SOLID. A solid, other than a \nblasting agent or explosive, that is capable of \ncausing fire through friction, absorption of \nmoisture, spontaneous chemical change or retained \nheat from manufacturing or processing, or which \nhas an ignition temperature below 100°C or which \nburns so vigorously and persistently when ignited \nas to create a serious hazard. A chemical shall be \nconsidered a flammable solid as determined in \naccordance with the test method of CPSC 16 CFR \nPart 1500.44, if it ignites and burns with a self-\nsustained flame at a rate greater than 2.2 mm per \nsecond along its major axis. \n❖ \nFlammable solids include various materials \nthat either ignite readily, burn vigorously or are \ndifficult to extinguish. Materials that may not \nignite easily or burn vigorously in bulk form may \ndo so in finely divided form. This is especially \ntrue of most flammable metals. Ignition sources \nfor flammable solids include frictional heat from \nmachining or cutting operations; absorption of \nmoisture from air (as opposed to water-reactive \nmaterials forming flammable vapors when \nmixed with water); spontaneous chemical \nchanges such as sublimation (the chemical \nprocess through which solids emit vapors \nwithout first changing phase to liquids); and \nheat \nabsorbed \nduring \nmanufacturing \nprocesses like oil quenching or heat-treating. \nSolid materials with ignition temperatures \nbelow 100°C that ignite before melting are also \nconsidered flammable solids, as are materials \nburning robustly and persistently when ignited, \nincluding magnesium and coal. CPSC has \ndeveloped a standard test method (CPSC 16 \nCFR \n1500.44) \nthat \nis \nreferenced \nfor \ndetermining when a material complies with the \ndefinition. Commentary FIGURE 202-F2 \ndepicts the equipment and test method. A \nmaterial burning at a rate greater than 2.5 mm \nper second is considered a flammable solid for \nthe purpose of applying the requirements of \nthis chapter. \n \nCommentary Figure 202-F3 lists both the \nmelting points and ignition temperatures for \nseveral pure metals in bulk form. These \nmaterials \nmay \nignite \nat \nmuch \nlower \ntemperatures when finely divided. Moreover, \nmany metals, such as calcium, hafnium, \nplutonium, sodium, thorium and zirconium, will \nignite in air under certain conditions. Thorium \nand plutonium will release radiation when they \nburn. Likewise, many metals react with each \nother in finely divided form. For example, iron \nor steel filings and fine magnesium particles, \ncombined with frictional heat or cutting oil, can \nignite in a thermite reaction. Aluminum, iron \nand steel are not usually recognized as \ncombustible metals; however, aluminum, iron \nand steel can be ignited in powdered form. \nRather than producing an open flame, both iron \nand steel produce a vigorous sparking reaction \nwhen ignited. On the other hand, aluminum \nmay burn with explosive force. \n \nAlthough the definition of “Flammable solid” \ncould \nbe \nliterally \ninterpreted \nas \nbeing \napplicable to a much wider variety of common \nmaterials (e.g., plastics, household items, toys, \netc.) because ordinary combustible materials \ncould fail the CPSC test, the definition text \nclearly limits its application to “chemicals.” It is \nnot the intent of this chapter to regulate such \ncommon-place materials or items because, \npractically \nspeaking, \nsuch \na \nsweeping \napplication could result in many buildings, \nincluding Group R buildings, being classified or \nreclassified in Group H-3, which is certainly not \nthe intent of the code. Commentary FIGURE \n202-F4 describes fire hazards of selected \ncommon flammable solids that are regulated \nby this chapter. \nFLAMMABLE VAPOR AREA. An area in which \nthe concentration of flammable constituents (vapor, \ngas, fume, mist or dust) in air exceeds 25 percent of \ntheir lower flammable limit (LFL) because of the \nflammable finish processes operation. It shall \ninclude: \n1. The interior of spray booths. \n2. The interior of ducts exhausting from \nspraying processes. \n3. Any area in the direct path of spray or any \narea containing dangerous quantities of air-\nsuspended powder, combustible residue, \ndust, deposits, vapor or mists as a result of \nspraying operations. \n4. The area in the vicinity of dip tanks, drain \nboards or associated drying, conveying or \nother \nequipment \nduring \noperation \nor \nshutdown periods. \nThe Fire official is authorized to determine the \nextent of the flammable vapor area, taking into \nconsideration the material characteristics of the \nflammable materials, the degree of sustained \nventilation and the nature of the operations. \n❖ \nThe extent of the flammable vapor area should \nbe determined by the Fire official based on an \nevaluation of the coating process, the liquid \nbeing used, the ventilation rate in the area and \nother variables that might increase the hazard. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n97 \n \nmaterials” should not be confused with \ncombustible materials. \nFLAMMABLE SOLID. A solid, other than a \nblasting agent or explosive, that is capable of \ncausing fire through friction, absorption of \nmoisture, spontaneous chemical change or retained \nheat from manufacturing or processing, or which \nhas an ignition temperature below 100°C or which \nburns so vigorously and persistently when ignited \nas to create a serious hazard. A chemical shall be \nconsidered a flammable solid as determined in \naccordance with the test method of CPSC 16 CFR \nPart 1500.44, if it ignites and burns with a self-\nsustained flame at a rate greater than 2.2 mm per \nsecond along its major axis.",
      "commentary": "Flammable solids include various materials \nthat either ignite readily, burn vigorously or are \ndifficult to extinguish. Materials that may not \nignite easily or burn vigorously in bulk form may \ndo so in finely divided form. This is especially \ntrue of most flammable metals. Ignition sources \nfor flammable solids include frictional heat from \nmachining or cutting operations; absorption of \nmoisture from air (as opposed to water-reactive \nmaterials forming flammable vapors when \nmixed with water); spontaneous chemical \nchanges such as sublimation (the chemical \nprocess through which solids emit vapors \nwithout first changing phase to liquids); and \nheat \nabsorbed \nduring \nmanufacturing \nprocesses like oil quenching or heat-treating. \nSolid materials with ignition temperatures \nbelow 100°C that ignite before melting are also \nconsidered flammable solids, as are materials \nburning robustly and persistently when ignited, \nincluding magnesium and coal. CPSC has \ndeveloped a standard test method (CPSC 16 \nCFR \n1500.44) \nthat \nis \nreferenced \nfor \ndetermining when a material complies with the \ndefinition. Commentary FIGURE 202-F2 \ndepicts the equipment and test method. A \nmaterial burning at a rate greater than 2.5 mm \nper second is considered a flammable solid for \nthe purpose of applying the requirements of \nthis chapter. \n \nCommentary Figure 202-F3 lists both the \nmelting points and ignition temperatures for \nseveral pure metals in bulk form. These \nmaterials \nmay \nignite \nat \nmuch \nlower \ntemperatures when finely divided. Moreover, \nmany metals, such as calcium, hafnium, \nplutonium, sodium, thorium and zirconium, will \nignite in air under certain conditions. Thorium \nand plutonium will release radiation when they \nburn. Likewise, many metals react with each \nother in finely divided form. For example, iron \nor steel filings and fine magnesium particles, \ncombined with frictional heat or cutting oil, can \nignite in a thermite reaction. Aluminum, iron \nand steel are not usually recognized as \ncombustible metals; however, aluminum, iron \nand steel can be ignited in powdered form. \nRather than producing an open flame, both iron \nand steel produce a vigorous sparking reaction \nwhen ignited. On the other hand, aluminum \nmay burn with explosive force. \n \nAlthough the definition of “Flammable solid” \ncould \nbe \nliterally \ninterpreted \nas \nbeing \napplicable to a much wider variety of common \nmaterials (e.g., plastics, household items, toys, \netc.) because ordinary combustible materials \ncould fail the CPSC test, the definition text \nclearly limits its application to “chemicals.” It is \nnot the intent of this chapter to regulate such \ncommon-place materials or items because, \npractically \nspeaking, \nsuch \na \nsweeping \napplication could result in many buildings, \nincluding Group R buildings, being classified or \nreclassified in Group H-3, which is certainly not \nthe intent of the code. Commentary FIGURE \n202-F4 describes fire hazards of selected \ncommon flammable solids that are regulated \nby this chapter. \nFLAMMABLE VAPOR AREA. An area in which \nthe concentration of flammable constituents (vapor, \ngas, fume, mist or dust) in air exceeds 25 percent of \ntheir lower flammable limit (LFL) because of the \nflammable finish processes operation. It shall \ninclude: \n1. The interior of spray booths. \n2. The interior of ducts exhausting from \nspraying processes. \n3. Any area in the direct path of spray or any \narea containing dangerous quantities of air-\nsuspended powder, combustible residue, \ndust, deposits, vapor or mists as a result of \nspraying operations. \n4. The area in the vicinity of dip tanks, drain \nboards or associated drying, conveying or \nother \nequipment \nduring \noperation \nor \nshutdown periods. \nThe Fire official is authorized to determine the \nextent of the flammable vapor area, taking into \nconsideration the material characteristics of the \nflammable materials, the degree of sustained \nventilation and the nature of the operations.\n\n❖ The extent of the flammable vapor area should \nbe determined by the Fire official based on an \nevaluation of the coating process, the liquid \nbeing used, the ventilation rate in the area and \nother variables that might increase the hazard. \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 128,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n98 \n \nFLAMMABLE VAPORS OR FUMES. The \nconcentration of flammable constituents in air that \nexceeds 25 percent of their lower flammable limit \n(LFL). \n❖ \nVapors \nor \nfumes \nare \nonly \nconsidered \nflammable when there is a high enough \nconcentration for an ignition to occur if exposed \nto an ignition source. The code specifically \ndefines “Flammable” as being greater than 25 \npercent of the LFL. \nFLASH POINT. The minimum temperature in \ndegrees Fahrenheit at which a liquid will give off \nsufficient vapors to form an ignitable mixture with \nair near the surface or in the container, but will not \nsustain combustion. The flash point of a liquid shall \nbe determined by appropriate test procedure and \napparatus as specified in ASTM D56, ASTM D93 \nor ASTM D3278. \n❖ \nThe flash point is the characteristic used in the \nclassification of flammable and combustible \nliquids. The flash point is the minimum \ntemperature of a liquid at which it gives off \nsufficient vapor to form an ignitable mixture \nwith air above its surface. The Tag Closed \nTester (ASTM D56), the Pensky-Martens \nClosed Tester (ASTM D93) and the Small \nScale Closed-Cup Apparatus (ASTM D3278) \nare the referenced test procedures for \ndetermining the flash points of liquids. The \napplicability of the three test methods depends \non the viscosity of the test liquid and the \nexpected flash point. \nFLEET \nVEHICLE \nMOTOR \nFUEL-\nDISPENSING FACILITY. That portion of a \ncommercial, \nindustrial, \ngovernmental \nor \nmanufacturing property where liquids used as fuels \nare stored and dispensed into the fuel tanks of motor \nvehicles that are used in connection with such \nbusinesses, by persons within the employ of such \nbusinesses. \n❖ \nThis is sometimes referred to as “you own the \ntanks, you own the vehicles” motor fuel-\ndispensing facility. The intent is to allow greater \nfuel storage tank capacities and reduced \nseparation distances between the dispenser \nand above-ground tanks when the operator has \ncontrol of the entire operation, including the \nvehicles being fueled. In other words, the \nperson dispensing the fuel is an employee of \nthe facility operator. Motor fuel-dispensing \nfacilities are classified in occupancy Group M \nby SBC 201. \nFLIGHT. A continuous run of rectangular treads, \nwinders or combination thereof from one landing to \nanother. \n❖ \nTwo points of clarification for stairways are \naddressed by the definition of “Flight.” First, a \nflight is made up of the treads and risers that \noccur between landings. Therefore, a stairway \nconnecting two stories that includes an \nintermediate landing consists of two flights. \nSecondly, the inclusion of winders within a \nstairway does not create multiple flights. \nWinders are simply treads within a flight and \nare often combined with rectangular treads \nwithin the same flight. \nFLOAT. A floating structure normally used as a \npoint of transfer for passengers and goods, or both, \nfor mooring purposes. \n❖ \nA float is a deck section that lays on top of or is \nattached to (or both) a buoyant material in the \nwater. The sections are attached to each other \nand held in place by methods that are designed \nto keep the floats in place. \nFLOOR AREA, GROSS. The floor area within \nthe inside perimeter of the exterior walls of the \nbuilding under consideration, exclusive of vent \nshafts and courts, without deduction for corridors, \nstairways, ramps, closets, the thickness of interior \nwalls, columns or other features. The floor area of a \nbuilding, or portion thereof, not provided with \nsurrounding exterior walls shall be the usable area \nunder the horizontal projection of the roof or floor \nabove. The gross floor area shall not include shafts \nwith no openings or interior courts. \n❖ \nGross floor area is that area measured within \nthe perimeter formed by the inside surface of \nthe exterior walls. The area of all occupiable \nand \nunoccupiable \nspaces, \nincluding \nmechanical and elevator shafts, toilet rooms, \nclosets, and mechanical equipment rooms, are \nincluded in the gross floor area. This area could \nalso include any covered porches, carports or \nother exterior space intended to be used as \npart of the building’s occupiable space. This \ngross and net floor areas are primarily used for \nthe \ndetermination \nof \noccupant \nload \nin \naccordance with Table 1004.5. \nFLOOR AREA, NET. The actual occupied area \nnot including unoccupied accessory areas such as \ncorridors, \nstairways, \nramps, \ntoilet \nrooms, \nmechanical rooms and closets. \n❖ \nThis net area is intended to be only the room \nareas that are used for specific occupancy \npurposes and does not include circulation \nareas, such as corridors, ramps or stairways, \nand service and utility spaces, such as toilet \nrooms \nand \nmechanical \nand \nelectrical \nequipment rooms. Net floor area is typically \nmeasured between inside faces of walls within \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n98 \n \nFLAMMABLE VAPORS OR FUMES. The \nconcentration of flammable constituents in air that \nexceeds 25 percent of their lower flammable limit \n(LFL).",
      "commentary": "Vapors \nor \nfumes \nare \nonly \nconsidered \nflammable when there is a high enough \nconcentration for an ignition to occur if exposed \nto an ignition source. The code specifically \ndefines “Flammable” as being greater than 25 \npercent of the LFL. \nFLASH POINT. The minimum temperature in \ndegrees Fahrenheit at which a liquid will give off \nsufficient vapors to form an ignitable mixture with \nair near the surface or in the container, but will not \nsustain combustion. The flash point of a liquid shall \nbe determined by appropriate test procedure and \napparatus as specified in ASTM D56, ASTM D93 \nor ASTM D3278.\n\n❖ The flash point is the characteristic used in the \nclassification of flammable and combustible \nliquids. The flash point is the minimum \ntemperature of a liquid at which it gives off \nsufficient vapor to form an ignitable mixture \nwith air above its surface. The Tag Closed \nTester (ASTM D56), the Pensky-Martens \nClosed Tester (ASTM D93) and the Small \nScale Closed-Cup Apparatus (ASTM D3278) \nare the referenced test procedures for \ndetermining the flash points of liquids. The \napplicability of the three test methods depends \non the viscosity of the test liquid and the \nexpected flash point. \nFLEET \nVEHICLE \nMOTOR \nFUEL-\nDISPENSING FACILITY. That portion of a \ncommercial, \nindustrial, \ngovernmental \nor \nmanufacturing property where liquids used as fuels \nare stored and dispensed into the fuel tanks of motor \nvehicles that are used in connection with such \nbusinesses, by persons within the employ of such \nbusinesses.\n\n❖ This is sometimes referred to as “you own the \ntanks, you own the vehicles” motor fuel-\ndispensing facility. The intent is to allow greater \nfuel storage tank capacities and reduced \nseparation distances between the dispenser \nand above-ground tanks when the operator has \ncontrol of the entire operation, including the \nvehicles being fueled. In other words, the \nperson dispensing the fuel is an employee of \nthe facility operator. Motor fuel-dispensing \nfacilities are classified in occupancy Group M \nby SBC 201. \nFLIGHT. A continuous run of rectangular treads, \nwinders or combination thereof from one landing to \nanother.\n\n❖ Two points of clarification for stairways are \naddressed by the definition of “Flight.” First, a \nflight is made up of the treads and risers that \noccur between landings. Therefore, a stairway \nconnecting two stories that includes an \nintermediate landing consists of two flights. \nSecondly, the inclusion of winders within a \nstairway does not create multiple flights. \nWinders are simply treads within a flight and \nare often combined with rectangular treads \nwithin the same flight. \nFLOAT. A floating structure normally used as a \npoint of transfer for passengers and goods, or both, \nfor mooring purposes.\n\n❖ A float is a deck section that lays on top of or is \nattached to (or both) a buoyant material in the \nwater. The sections are attached to each other \nand held in place by methods that are designed \nto keep the floats in place. \nFLOOR AREA, GROSS. The floor area within \nthe inside perimeter of the exterior walls of the \nbuilding under consideration, exclusive of vent \nshafts and courts, without deduction for corridors, \nstairways, ramps, closets, the thickness of interior \nwalls, columns or other features. The floor area of a \nbuilding, or portion thereof, not provided with \nsurrounding exterior walls shall be the usable area \nunder the horizontal projection of the roof or floor \nabove. The gross floor area shall not include shafts \nwith no openings or interior courts.\n\n❖ Gross floor area is that area measured within \nthe perimeter formed by the inside surface of \nthe exterior walls. The area of all occupiable \nand \nunoccupiable \nspaces, \nincluding \nmechanical and elevator shafts, toilet rooms, \nclosets, and mechanical equipment rooms, are \nincluded in the gross floor area. This area could \nalso include any covered porches, carports or \nother exterior space intended to be used as \npart of the building’s occupiable space. This \ngross and net floor areas are primarily used for \nthe \ndetermination \nof \noccupant \nload \nin \naccordance with Table 1004.5. \nFLOOR AREA, NET. The actual occupied area \nnot including unoccupied accessory areas such as \ncorridors, \nstairways, \nramps, \ntoilet \nrooms, \nmechanical rooms and closets.\n\n❖ This net area is intended to be only the room \nareas that are used for specific occupancy \npurposes and does not include circulation \nareas, such as corridors, ramps or stairways, \nand service and utility spaces, such as toilet \nrooms \nand \nmechanical \nand \nelectrical \nequipment rooms. Net floor area is typically \nmeasured between inside faces of walls within \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 129,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n99 \n \na room. Floor area, net and gross is utilized in \nTable 1004.5 to determine occupant load for a \nspace. \nFLUE SPACES. \nLongitudinal flue space. The flue space between \nrows of storage perpendicular to the direction of \nloading. \n❖ \nThe longitudinal flue space is a continuous \nopen area between a double rowor multiple-\nrow-type rack storage system. The flue space \nis to be clear for a set dimension, as required in \nTable 3208.3, from the floor to the top of the \nhighest commodity for the entire length of the \nrack system. The flue spaces are an important \nfeature for automatic sprinkler systems to \neffectively suppress and potentially control the \nfire. Reducing or eliminating such spaces will \npotentially reduce, if not eliminate, sprinkler \neffectiveness (see Commentary Figure 202-\nF5). \nTransverse flue space. The space between rows of \nstorage parallel to the direction of loading. \n❖ \nThe transverse flue space is a continuous open \narea between commodities in single-row-, \ndouble-rowand multiple-row-type rack storage \nsystems. The flue space is to be clear for a set \ndimension, as required in Table 3208.3, from \nthe floor to the top of the highest commodity for \nthe entire width of the rack system. The flue \nspaces are an important feature for automatic \nsprinkler systems to effectively suppress and \npotentially control the fire. Reducing or \neliminating such spaces will potentially reduce, \nif not eliminate, sprinkler effectiveness (see \nCommentary Figure 202-F5). \nFLUIDIZED BED. A container holding powder \ncoating material that is aerated from below so as to \nform an air-supported expanded cloud of such \nmaterial through which the preheated object to be \ncoated is immersed and transported. \n❖ \nA fluidized bed differs from an electrostatic \nfluidized bed in that the fluidized bed uses an \nair stream instead of electrostatic charge. The \nair stream behaves like a fluid as the object is \npassed through it. Additionally, the object is \npreheated. In an electrostatic fluidized bed, the \nobject is heated/cured in an oven after the \ncoating process. \nFOAM-EXTINGUISHING SYSTEM. A special \nsystem discharging a foam made from concentrates, \neither mechanically or chemically, over the area to \nbe protected. \n❖ \nFoam-extinguishing systems must be of an \napproved type and installed and tested to \ncomply with NFPA 11, 11A and 16. All foams \nare intended to exclude oxygen from the fire, \ncool the area of the fire and insulate adjoining \nsurfaces from heat caused by the fire. Foam \nsystems are commonly used to extinguish \nflammable or combustible liquid fires (see \ncommentary, Section 904.7). While water \napplied by an automatic sprinkler system can \nonly act horizontally on the surface that it \nreaches, foam-extinguishing agents have the \nability to act vertically in addition to horizontally; \nand, unlike gaseous extinguishing agents, \nfoam does not dissipate rapidly where there is \nno confined space. Thus, foam systems are \nalso used where there is a need to fill a \nnonconfined space with extinguishing material \nas in the case of certain industrial applications. \nFOLDING AND TELESCOPIC SEATING. \nTiered seating having an overall shape and size that \nis capable of being reduced for purposes of moving \nor storing and is not a building element. \n❖ \nFolding and telescopic seating are typically \nmounted in gyms walls so that they can be \ncollapsed for multiple configurations of the \nspace. \n \nBleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. All types are \naddressed in ICC 300, Standard on Bleachers, \nFolding \nand \nTelescopic \nSeating \nand \nGrandstands (see Section 1030.1.1). “Building \nelement” is a defined term in SBC 201 that is \nprimarily used in conjunction with the structural \nelements regulated in SBC 201 Table 601. \n \nBleachers have a separate structural system \nand are not considered a building element of \nthe building or structure in which they are \nlocated. An individual bench seat directly \nattached to a floor system is not a bleacher. \nThe terms “bleacher” and “grandstand” are \nbasically interchangeable. There is no cutoff in \nsize or number of seats that separates \nbleachers from grandstands. \nFOSTER CARE FACILITIES. Facilities that \nprovide care to more than five children, 2\n\u0002\n\u0003 years of \nage or less. \n❖ \nFoster care facilities are group homes where \nchildren live. They are not day care facilities. \nChildren under 2\n\u0002\n\u0003 years of age are assumed \nnot capable of self-preservation; thus, there is \na need for higher levels of active and passive \nprotection in the building (see the commentary \nto Occupancy Group I-2). Group homes with \nchildren over 2\n\u0002\n\u0003 years of age would be Group \nR-4 or I-1, depending on the number of children \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n99 \n \na room. Floor area, net and gross is utilized in \nTable 1004.5 to determine occupant load for a \nspace. \nFLUE SPACES. \nLongitudinal flue space. The flue space between \nrows of storage perpendicular to the direction of \nloading.",
      "commentary": "The longitudinal flue space is a continuous \nopen area between a double rowor multiple-\nrow-type rack storage system. The flue space \nis to be clear for a set dimension, as required in \nTable 3208.3, from the floor to the top of the \nhighest commodity for the entire length of the \nrack system. The flue spaces are an important \nfeature for automatic sprinkler systems to \neffectively suppress and potentially control the \nfire. Reducing or eliminating such spaces will \npotentially reduce, if not eliminate, sprinkler \neffectiveness (see Commentary Figure 202-\nF5). \nTransverse flue space. The space between rows of \nstorage parallel to the direction of loading.\n\n❖ The transverse flue space is a continuous open \narea between commodities in single-row-, \ndouble-rowand multiple-row-type rack storage \nsystems. The flue space is to be clear for a set \ndimension, as required in Table 3208.3, from \nthe floor to the top of the highest commodity for \nthe entire width of the rack system. The flue \nspaces are an important feature for automatic \nsprinkler systems to effectively suppress and \npotentially control the fire. Reducing or \neliminating such spaces will potentially reduce, \nif not eliminate, sprinkler effectiveness (see \nCommentary Figure 202-F5). \nFLUIDIZED BED. A container holding powder \ncoating material that is aerated from below so as to \nform an air-supported expanded cloud of such \nmaterial through which the preheated object to be \ncoated is immersed and transported.\n\n❖ A fluidized bed differs from an electrostatic \nfluidized bed in that the fluidized bed uses an \nair stream instead of electrostatic charge. The \nair stream behaves like a fluid as the object is \npassed through it. Additionally, the object is \npreheated. In an electrostatic fluidized bed, the \nobject is heated/cured in an oven after the \ncoating process. \nFOAM-EXTINGUISHING SYSTEM. A special \nsystem discharging a foam made from concentrates, \neither mechanically or chemically, over the area to \nbe protected.\n\n❖ Foam-extinguishing systems must be of an \napproved type and installed and tested to \ncomply with NFPA 11, 11A and 16. All foams \nare intended to exclude oxygen from the fire, \ncool the area of the fire and insulate adjoining \nsurfaces from heat caused by the fire. Foam \nsystems are commonly used to extinguish \nflammable or combustible liquid fires (see \ncommentary, Section 904.7). While water \napplied by an automatic sprinkler system can \nonly act horizontally on the surface that it \nreaches, foam-extinguishing agents have the \nability to act vertically in addition to horizontally; \nand, unlike gaseous extinguishing agents, \nfoam does not dissipate rapidly where there is \nno confined space. Thus, foam systems are \nalso used where there is a need to fill a \nnonconfined space with extinguishing material \nas in the case of certain industrial applications. \nFOLDING AND TELESCOPIC SEATING. \nTiered seating having an overall shape and size that \nis capable of being reduced for purposes of moving \nor storing and is not a building element.\n\n❖ Folding and telescopic seating are typically \nmounted in gyms walls so that they can be \ncollapsed for multiple configurations of the \nspace. \n \nBleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. All types are \naddressed in ICC 300, Standard on Bleachers, \nFolding \nand \nTelescopic \nSeating \nand \nGrandstands (see Section 1030.1.1). “Building \nelement” is a defined term in SBC 201 that is \nprimarily used in conjunction with the structural \nelements regulated in SBC 201 Table 601. \n \nBleachers have a separate structural system \nand are not considered a building element of \nthe building or structure in which they are \nlocated. An individual bench seat directly \nattached to a floor system is not a bleacher. \nThe terms “bleacher” and “grandstand” are \nbasically interchangeable. There is no cutoff in \nsize or number of seats that separates \nbleachers from grandstands. \nFOSTER CARE FACILITIES. Facilities that \nprovide care to more than five children, 2\n\u0002\n\u0003 years of \nage or less.\n\n❖ Foster care facilities are group homes where \nchildren live. They are not day care facilities. \nChildren under 2\n\u0002\n\u0003 years of age are assumed \nnot capable of self-preservation; thus, there is \na need for higher levels of active and passive \nprotection in the building (see the commentary \nto Occupancy Group I-2). Group homes with \nchildren over 2\n\u0002\n\u0003 years of age would be Group \nR-4 or I-1, depending on the number of children \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 130,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n100 \n \nhoused in the facility. The “more than five \nchildren” is intended to clarify that a foster care \nfamily would not be considered a Group I-2 \nfacility. See also the definitions for “24-hour \nbasis,” \n“Custodial \ncare,” \n“Group \nhome,” \n“Incapable of self-preservation” and “Personal \ncare service.” \nFUEL \nCELL \nPOWER \nSYSTEM, \nSTATIONARY. A stationary energy generation \nsystem that converts the chemical energy of a fuel \nand oxidant to electric energy (DC or AC \nelectricity) by an electrochemical process. \nField-fabricated fuel cell power system. A \nstationary fuel cell power system that is assembled \nat the job site and is not a preengineered or \nprepackaged factory-assembled fuel cell power \nsystem. \nPreengineered fuel cell power system. A \nstationary fuel cell power system consisting of \ncomponents and modules that are produced in a \nfactory, and shipped to the job site for assembly. \nPrepackaged fuel cell power system. A stationary \nfuel cell power system that is factory assembled as \na single, complete unit and shipped as a complete \nunit for installation at the job site. \n❖ \nThis definition is provided for the application of \nSection 1206. Fuel cell power systems are \nbeing used in ever-increasing numbers to meet \nfacility energy needs. Stationary fuel cell power \nsystems \ngenerate \npower \nthrough \nan \nelectrochemical \nprocess \nthat \ncombines \nhydrogen and oxygen to produce electricity. \nThe hydrogen comes from a direct hydrogen \nsource or from any hydrocarbon fuel such as \nnatural gas, gasoline, diesel, or methanol if the \nfuel cell power system includes integral \nreforming. The oxygen comes from air around \nthe fuel cell. There are several types of fuel cell \nsystems, which are addressed in more detail \nwithin Section 1206. The type of fuel cell will \nvary the application of the requirements. \nFUEL LIMIT SWITCH. A mechanism, located \non a tank vehicle, that limits the quantity of product \ndispensed at one time. \n❖ \nThis definition pertains to mobile fueling \noperations regulated by Section 5706.5.4.5 \nand describes a limit control that prevents more \nthan a specified amount of liquid fuel from being \ndispensed at one time from a tank vehicle used \nin \nthe \nmobile \nfueling \noperation \n(see \ncommentary, Section 5706.5.4.5). \nFUMIGANT. A substance which by itself or in \ncombination with any other substance emits or \nliberates a gas, fume or vapor utilized for the \ndestruction or control of insects, fungi, vermin, \ngerms, rats or other pests, and shall be distinguished \nfrom insecticides and disinfectants which are \nessentially effective in the solid or liquid phases. \nExamples are methyl bromide, ethylene dibromide, \nhydrogen cyanide, carbon disulfide and sulfuryl \nfluoride. \n❖ \nPesticides that are applied in gaseous form \nwithin a closed space and kill by inhalation are \ntermed “fumigants.” The basic fumigant \nmaterial may be a volatile solid, liquid or gas. \nAn example of a volatile solid fumigant is \nparadichlorobenzene. This substance, by the \nprocess of sublimation, fills a closed space with \ngas. It is marketed either as moth balls or moth \ncakes. Sublimation refers to the changing state \nfrom a solid to a gas without entering a liquid \nstate. Many fumigants are flammable or \ncombustible and all are toxic, posing health \nhazards that range from simply hazardous to \ndeadly with minimal exposure. \nFUMIGATION. \nThe \nutilization \nwithin \nan \nenclosed space of a fumigant in concentrations that \nare hazardous or acutely toxic to humans. \n❖ \nFumigation sites are usually contained within a \nbuilding but may also be at an outdoor location, \naboard a vessel or in a vehicle. Soil fumigation \ncan also be successful. The key to any \nfumigation is applying the appropriate fumigant \nfor the correct duration, usually at least 8 hours \nfor proper soaking to occur. The fumigant gas \nmust penetrate every nook and cranny of the \nfumigation space or area; therefore, proper \nenclosure and sealing of the space or area is \ncritical. Rooms can be sealed easily by \ncaulking or taping doors, windows and \nventilation openings. Entire structures can be \nsealed by encapsulation in plastic sheeting. \nEven trees can be isolated with an air-tight tent \nand soils can be fumigated by covering the \narea with plastic covers. Other sections of this \ncommentary discuss operational safeguards \nfor fumigation operations. \nFURNACE CLASS A. An oven or furnace that has \nheat \nutilization \nequipment \noperating \nat \napproximately atmospheric pressure wherein there \nis a potential explosion or fire hazard that could be \noccasioned by the presence of flammable volatiles \nor combustible materials processed or heated in the \nfurnace. \nNote: Such flammable volatiles or combustible \nmaterials can, for instance, originate from the \nfollowing: \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n100 \n \nhoused in the facility. The “more than five \nchildren” is intended to clarify that a foster care \nfamily would not be considered a Group I-2 \nfacility. See also the definitions for “24-hour \nbasis,” \n“Custodial \ncare,” \n“Group \nhome,” \n“Incapable of self-preservation” and “Personal \ncare service.” \nFUEL \nCELL \nPOWER \nSYSTEM, \nSTATIONARY. A stationary energy generation \nsystem that converts the chemical energy of a fuel \nand oxidant to electric energy (DC or AC \nelectricity) by an electrochemical process. \nField-fabricated fuel cell power system. A \nstationary fuel cell power system that is assembled \nat the job site and is not a preengineered or \nprepackaged factory-assembled fuel cell power \nsystem. \nPreengineered fuel cell power system. A \nstationary fuel cell power system consisting of \ncomponents and modules that are produced in a \nfactory, and shipped to the job site for assembly. \nPrepackaged fuel cell power system. A stationary \nfuel cell power system that is factory assembled as \na single, complete unit and shipped as a complete \nunit for installation at the job site.",
      "commentary": "This definition is provided for the application of \nSection 1206. Fuel cell power systems are \nbeing used in ever-increasing numbers to meet \nfacility energy needs. Stationary fuel cell power \nsystems \ngenerate \npower \nthrough \nan \nelectrochemical \nprocess \nthat \ncombines \nhydrogen and oxygen to produce electricity. \nThe hydrogen comes from a direct hydrogen \nsource or from any hydrocarbon fuel such as \nnatural gas, gasoline, diesel, or methanol if the \nfuel cell power system includes integral \nreforming. The oxygen comes from air around \nthe fuel cell. There are several types of fuel cell \nsystems, which are addressed in more detail \nwithin Section 1206. The type of fuel cell will \nvary the application of the requirements. \nFUEL LIMIT SWITCH. A mechanism, located \non a tank vehicle, that limits the quantity of product \ndispensed at one time.\n\n❖ This definition pertains to mobile fueling \noperations regulated by Section 5706.5.4.5 \nand describes a limit control that prevents more \nthan a specified amount of liquid fuel from being \ndispensed at one time from a tank vehicle used \nin \nthe \nmobile \nfueling \noperation \n(see \ncommentary, Section 5706.5.4.5). \nFUMIGANT. A substance which by itself or in \ncombination with any other substance emits or \nliberates a gas, fume or vapor utilized for the \ndestruction or control of insects, fungi, vermin, \ngerms, rats or other pests, and shall be distinguished \nfrom insecticides and disinfectants which are \nessentially effective in the solid or liquid phases. \nExamples are methyl bromide, ethylene dibromide, \nhydrogen cyanide, carbon disulfide and sulfuryl \nfluoride.\n\n❖ Pesticides that are applied in gaseous form \nwithin a closed space and kill by inhalation are \ntermed “fumigants.” The basic fumigant \nmaterial may be a volatile solid, liquid or gas. \nAn example of a volatile solid fumigant is \nparadichlorobenzene. This substance, by the \nprocess of sublimation, fills a closed space with \ngas. It is marketed either as moth balls or moth \ncakes. Sublimation refers to the changing state \nfrom a solid to a gas without entering a liquid \nstate. Many fumigants are flammable or \ncombustible and all are toxic, posing health \nhazards that range from simply hazardous to \ndeadly with minimal exposure. \nFUMIGATION. \nThe \nutilization \nwithin \nan \nenclosed space of a fumigant in concentrations that \nare hazardous or acutely toxic to humans.\n\n❖ Fumigation sites are usually contained within a \nbuilding but may also be at an outdoor location, \naboard a vessel or in a vehicle. Soil fumigation \ncan also be successful. The key to any \nfumigation is applying the appropriate fumigant \nfor the correct duration, usually at least 8 hours \nfor proper soaking to occur. The fumigant gas \nmust penetrate every nook and cranny of the \nfumigation space or area; therefore, proper \nenclosure and sealing of the space or area is \ncritical. Rooms can be sealed easily by \ncaulking or taping doors, windows and \nventilation openings. Entire structures can be \nsealed by encapsulation in plastic sheeting. \nEven trees can be isolated with an air-tight tent \nand soils can be fumigated by covering the \narea with plastic covers. Other sections of this \ncommentary discuss operational safeguards \nfor fumigation operations. \nFURNACE CLASS A. An oven or furnace that has \nheat \nutilization \nequipment \noperating \nat \napproximately atmospheric pressure wherein there \nis a potential explosion or fire hazard that could be \noccasioned by the presence of flammable volatiles \nor combustible materials processed or heated in the \nfurnace. \nNote: Such flammable volatiles or combustible \nmaterials can, for instance, originate from the \nfollowing: \n-",
      "chapter_id": "ch2",
      "section_id": "sec708"
    },
    {
      "page": 131,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n101 \n \n1. Paints, powders, inks, and adhesives from \nfinishing processes, such as dipped, coated, \nsprayed and impregnated materials. \n2. The substrate material. \n3. Wood, paper and plastic pallets, spacers or \npackaging materials. \n4. Polymerization \nor \nother \nmolecular \nrearrangements. \nPotentially \nflammable \nmaterials, such as quench oil, water-borne \nfinishes, cooling oil or cooking oils, that \npresent a hazard are ventilated according to \nClass A standards. \n❖ \nOvens may also use a low-oxygen atmosphere \nto evaporate solvent. This kind of equipment \nhas potential hazards involving the process \nmaterial and heat generation. \nFURNACE CLASS B. An oven or furnace that has \nheat \nutilization \nequipment \noperating \nat \napproximately atmospheric pressure wherein there \nare no flammable volatiles or combustible materials \nbeing heated. \n❖ \nEven though no flammable, volatile or \ncombustible materials are heated in this kind of \noven, the process can still be a serious fire and \nexplosion hazard. \nFURNACE CLASS C. An oven or furnace that has \na potential hazard due to a flammable or other \nspecial atmosphere being used for treatment of \nmaterial in process. This type of furnace can use any \ntype of heating system and includes a special \natmosphere supply system. Also included in the \nClass C classification are integral quench furnaces \nand molten salt bath furnaces. \n❖ \nThese are units in which there is an explosion \nhazard \nbecause \na \nspecial \nflammable \natmosphere is being used for treatment of \nmaterial in process. Within this class, an \nintegral quench tank is used, which is a \ncontainer that holds a quench medium into \nwhich a metalwork is immersed for various heat \ntreatment processes. A molten bath furnace is \na heated container that holds a melt or fusion \ninto which metalwork is immersed for various \nheat treatment processes. \nFURNACE CLASS D. An oven or furnace that \noperates at temperatures from above ambient to \nover 2760°C and at pressures normally below \natmospheric using any type of heating system. \nThese furnaces can include the use of special \nprocessing atmospheres. \n❖ \nThese are generally referred to as vacuum \nfurnaces because they operate below normal \natmospheric pressure. Vacuum furnaces are \ndescribed as cold-wall furnaces, hot-wall \nfurnaces or furnaces used for casting or \nmelting of metal at temperatures up to 2760°C \nor higher. \nGAS CABINET. A fully enclosed, ventilated, \nnoncombustible enclosure used to provide an \nisolated environment for compressed gas cylinders \nin storage or use. Doors and access ports for \nexchanging cylinders and accessing pressure-\nregulating controls are allowed to be included. \n❖ \nhis term refers to an assembly constructed and \ndesigned to protect compressed gas cylinders \nand associated equipment. Gas cabinets are \nused to provide adequate control for escaping \ngas in the event of a leaking cylinder of \ncompressed \ngases. \nGas \ncabinets \nare \ncommonly used when dealing with highly toxic \nand \ntoxic \ncompressed \ngases. \nSections \n5003.8.6 and 6004.1.2 provide additional \nconstruction and ventilation requirements for \ngas cabinets. \nGAS DETECTION SYSTEM. A system or \nportion of a combination system that utilizes one or \nmore stationary sensors to detect the presence of a \nspecified gas at a specified concentration and \ninitiate one or more responses required by this code, \nsuch as notifying a responsible person, activating an \nalarm signal, or activating or deactivating \nequipment. A self-contained gas detection and \nalarm device is not classified as a gas detection \nsystem. \n❖ \nThe code refers to gas detection systems \nthroughout for various applications such as for \ntoxic and highly toxic gases, hydrogen, ozone \nand CO2. The way in which the systems \nfunction vary based on the specific detection \nneeds of the hazard and are addressed in \nmaterial specific sections such as Section \n5307.4.3 for carbon dioxide enrichment. The \noverall requirements for gas detection systems \nare found in Section 916. Section 916 focuses \non determination of sensor location, gas \nsampling \nmethods, \nsystem \nactivation \nrequirements, signage and connection to the \nfire alarm system. See the commentary to \nSection 916. \nGAS ROOM. A separately ventilated, fully \nenclosed room in which only compressed gases and \nassociated equipment and supplies are stored or \nused. \n❖ \nGas rooms are used exclusively for the storage \nor use of hazardous gases in excess of the \nMAQ. Gas rooms are commonly used as \nalternative storage areas for HPM gases in \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n101 \n \n1. Paints, powders, inks, and adhesives from \nfinishing processes, such as dipped, coated, \nsprayed and impregnated materials. \n2. The substrate material. \n3. Wood, paper and plastic pallets, spacers or \npackaging materials. \n4. Polymerization \nor \nother \nmolecular \nrearrangements. \nPotentially \nflammable \nmaterials, such as quench oil, water-borne \nfinishes, cooling oil or cooking oils, that \npresent a hazard are ventilated according to \nClass A standards.",
      "commentary": "Ovens may also use a low-oxygen atmosphere \nto evaporate solvent. This kind of equipment \nhas potential hazards involving the process \nmaterial and heat generation. \nFURNACE CLASS B. An oven or furnace that has \nheat \nutilization \nequipment \noperating \nat \napproximately atmospheric pressure wherein there \nare no flammable volatiles or combustible materials \nbeing heated.\n\n❖ Even though no flammable, volatile or \ncombustible materials are heated in this kind of \noven, the process can still be a serious fire and \nexplosion hazard. \nFURNACE CLASS C. An oven or furnace that has \na potential hazard due to a flammable or other \nspecial atmosphere being used for treatment of \nmaterial in process. This type of furnace can use any \ntype of heating system and includes a special \natmosphere supply system. Also included in the \nClass C classification are integral quench furnaces \nand molten salt bath furnaces.\n\n❖ These are units in which there is an explosion \nhazard \nbecause \na \nspecial \nflammable \natmosphere is being used for treatment of \nmaterial in process. Within this class, an \nintegral quench tank is used, which is a \ncontainer that holds a quench medium into \nwhich a metalwork is immersed for various heat \ntreatment processes. A molten bath furnace is \na heated container that holds a melt or fusion \ninto which metalwork is immersed for various \nheat treatment processes. \nFURNACE CLASS D. An oven or furnace that \noperates at temperatures from above ambient to \nover 2760°C and at pressures normally below \natmospheric using any type of heating system. \nThese furnaces can include the use of special \nprocessing atmospheres.\n\n❖ These are generally referred to as vacuum \nfurnaces because they operate below normal \natmospheric pressure. Vacuum furnaces are \ndescribed as cold-wall furnaces, hot-wall \nfurnaces or furnaces used for casting or \nmelting of metal at temperatures up to 2760°C \nor higher. \nGAS CABINET. A fully enclosed, ventilated, \nnoncombustible enclosure used to provide an \nisolated environment for compressed gas cylinders \nin storage or use. Doors and access ports for \nexchanging cylinders and accessing pressure-\nregulating controls are allowed to be included.\n\n❖ his term refers to an assembly constructed and \ndesigned to protect compressed gas cylinders \nand associated equipment. Gas cabinets are \nused to provide adequate control for escaping \ngas in the event of a leaking cylinder of \ncompressed \ngases. \nGas \ncabinets \nare \ncommonly used when dealing with highly toxic \nand \ntoxic \ncompressed \ngases. \nSections \n5003.8.6 and 6004.1.2 provide additional \nconstruction and ventilation requirements for \ngas cabinets. \nGAS DETECTION SYSTEM. A system or \nportion of a combination system that utilizes one or \nmore stationary sensors to detect the presence of a \nspecified gas at a specified concentration and \ninitiate one or more responses required by this code, \nsuch as notifying a responsible person, activating an \nalarm signal, or activating or deactivating \nequipment. A self-contained gas detection and \nalarm device is not classified as a gas detection \nsystem.\n\n❖ The code refers to gas detection systems \nthroughout for various applications such as for \ntoxic and highly toxic gases, hydrogen, ozone \nand CO2. The way in which the systems \nfunction vary based on the specific detection \nneeds of the hazard and are addressed in \nmaterial specific sections such as Section \n5307.4.3 for carbon dioxide enrichment. The \noverall requirements for gas detection systems \nare found in Section 916. Section 916 focuses \non determination of sensor location, gas \nsampling \nmethods, \nsystem \nactivation \nrequirements, signage and connection to the \nfire alarm system. See the commentary to \nSection 916. \nGAS ROOM. A separately ventilated, fully \nenclosed room in which only compressed gases and \nassociated equipment and supplies are stored or \nused.\n\n❖ Gas rooms are used exclusively for the storage \nor use of hazardous gases in excess of the \nMAQ. Gas rooms are commonly used as \nalternative storage areas for HPM gases in \n-",
      "chapter_id": "ch2",
      "section_id": "sec916"
    },
    {
      "page": 132,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n102 \n \nGroup H-5 facilities. A gas room is a site-built \nroom that meets the construction requirements \nof SBC 201. This room will require separation \nbased on the amount of gases stored in the \nroom. \nGAS \nROOM, \nHYDROGEN \nFUEL. \nSee \n“Hydrogen fuel gas room.” \n❖ \nSee the commentary to “Hydrogen fuel gas \nroom.” \nGASEOUS \nHYDROGEN \nSYSTEM. \nAn \nassembly of piping, devices and apparatus designed \nto generate, store, contain, distribute or transport a \nnontoxic, gaseous hydrogen containing mixture \nhaving not less than 95-percent hydrogen gas by \nvolume and not more than 1-percent oxygen by \nvolume. Gaseous hydrogen systems consist of items \nsuch as compressed gas containers, reactors and \nappurtenances, \nincluding \npressure \nregulators, \npressure \nrelief \ndevices, \nmanifolds, \npumps, \ncompressors and interconnecting piping and tubing \nand controls. \n❖ \nThis term includes the source of hydrogen and \nall piping and devices between the source and \nthe equipment being used. The gas in a \nhydrogen \nsystem \nis \nabove \nthe \nupper \nflammable limit (UFL) and is therefore “too rich” \nto burn. Any leakage, however, can quickly \ncreate conditions that will be explosive under \nambient conditions. \nGLOVE BOX. A sealed enclosure in which items \ninside the box are handled exclusively using long \ngloves sealed to ports in the enclosure. \n❖ \nThis term is associated with Chapter 38 \naddressing university laboratories. In particular \nthis term describes a tool used to reduce risk \nwhen using certain restricted materials in \nlaboratories where an automatic sprinkler \nsystem is not installed. It is an alternative to \nstorage \nin \nhazardous \nmaterials \nstorage \ncabinets. As the definition notes, the glove box \nis a sealed enclosure. \nGRADE FLOOR EMERGENCY ESCAPE \nAND RESCUE OPENING. An emergency escape \nand rescue opening located such that the bottom of \nthe clear opening is not more than 1100 mm above \nor below the finished ground level adjacent to the \nopening. \n❖ \nOpenings used for emergency escape or \nrescue are clearly easier to use the closer they \nare to grade. This definition specifies that the \nmaximum sill height above the exterior \nadjacent grade must be no more than 1100 mm \nfor an opening to qualify as a grade floor \nemergency escape and rescue opening (see \nSection 1031.3.3). \nGRADE PLANE. A reference plane representing \nthe average of finished ground level adjoining the \nbuilding at exterior walls. Where the finished \nground level slopes away from the exterior walls, \nthe reference plane shall be established by the \nlowest points within the area between the building \nand the lot line or, where the lot line is more than \n1800 mm from the building, between the building \nand a point 1800 mm from the building. \n❖ \nThis term is used in the definitions of \n“Basement” and “Story above grade plane.” It is \ncritical in determining the height of a building \nand the number of stories above grade, which \nare regulated by SBC 201 Chapter 5, and in \ndetermining \nfire \nprotection \nsystem \nrequirements in Chapter 9. Since the finished \nground surface adjacent to the building may \nvary (depending on site conditions), the mean \naverage taken at various points around the \nbuilding constitutes the grade plane. \n \nSituations may arise where the ground \nadjacent to the building slopes away from the \nbuilding because of site or landscaping \nconsiderations. In this case, the lowest finished \nground level at any point between the building's \nexterior wall and a point 1800 mm from the \nbuilding [or the lot line, if closer than 1800 mm] \ncomes under consideration. \n \nIn the context of the code, the term “grade” \nmeans the finished ground level at the exterior \nwalls. While the grade plane is a hypothetical \nhorizontal plane derived as indicated above, \nthe grade is that which actually exists or is \nintended to exist at the completion of site work. \nThe only situation where the grade plane and \nthe grade are identical is when the site is \nperfectly level for a distance of 1800 mm from \nall exterior walls. See the commentary to this \ndefinition in Chapters 2 and 5 of SBC 201 for a \nmore detailed discussion and illustrations of \nsloping grade scenarios. \nGRANDSTAND. Tiered seating supported on a \ndedicated structural system and two or more rows \nhigh and is not a building element (see \n“Bleachers”). \n❖ \nBleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. \n \nAll types are addressed in ICC 300, Standard \non Bleachers, Folding and Telescopic Seating \nand Grandstands (see Section 1030.1.1). \nBleachers can have backrests or just seat \nboards. “Building element” is a defined term \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n102 \n \nGroup H-5 facilities. A gas room is a site-built \nroom that meets the construction requirements \nof SBC 201. This room will require separation \nbased on the amount of gases stored in the \nroom. \nGAS \nROOM, \nHYDROGEN \nFUEL. \nSee \n“Hydrogen fuel gas room.”",
      "commentary": "See the commentary to “Hydrogen fuel gas \nroom.” \nGASEOUS \nHYDROGEN \nSYSTEM. \nAn \nassembly of piping, devices and apparatus designed \nto generate, store, contain, distribute or transport a \nnontoxic, gaseous hydrogen containing mixture \nhaving not less than 95-percent hydrogen gas by \nvolume and not more than 1-percent oxygen by \nvolume. Gaseous hydrogen systems consist of items \nsuch as compressed gas containers, reactors and \nappurtenances, \nincluding \npressure \nregulators, \npressure \nrelief \ndevices, \nmanifolds, \npumps, \ncompressors and interconnecting piping and tubing \nand controls.\n\n❖ This term includes the source of hydrogen and \nall piping and devices between the source and \nthe equipment being used. The gas in a \nhydrogen \nsystem \nis \nabove \nthe \nupper \nflammable limit (UFL) and is therefore “too rich” \nto burn. Any leakage, however, can quickly \ncreate conditions that will be explosive under \nambient conditions. \nGLOVE BOX. A sealed enclosure in which items \ninside the box are handled exclusively using long \ngloves sealed to ports in the enclosure.\n\n❖ This term is associated with Chapter 38 \naddressing university laboratories. In particular \nthis term describes a tool used to reduce risk \nwhen using certain restricted materials in \nlaboratories where an automatic sprinkler \nsystem is not installed. It is an alternative to \nstorage \nin \nhazardous \nmaterials \nstorage \ncabinets. As the definition notes, the glove box \nis a sealed enclosure. \nGRADE FLOOR EMERGENCY ESCAPE \nAND RESCUE OPENING. An emergency escape \nand rescue opening located such that the bottom of \nthe clear opening is not more than 1100 mm above \nor below the finished ground level adjacent to the \nopening.\n\n❖ Openings used for emergency escape or \nrescue are clearly easier to use the closer they \nare to grade. This definition specifies that the \nmaximum sill height above the exterior \nadjacent grade must be no more than 1100 mm \nfor an opening to qualify as a grade floor \nemergency escape and rescue opening (see \nSection 1031.3.3). \nGRADE PLANE. A reference plane representing \nthe average of finished ground level adjoining the \nbuilding at exterior walls. Where the finished \nground level slopes away from the exterior walls, \nthe reference plane shall be established by the \nlowest points within the area between the building \nand the lot line or, where the lot line is more than \n1800 mm from the building, between the building \nand a point 1800 mm from the building.\n\n❖ This term is used in the definitions of \n“Basement” and “Story above grade plane.” It is \ncritical in determining the height of a building \nand the number of stories above grade, which \nare regulated by SBC 201 Chapter 5, and in \ndetermining \nfire \nprotection \nsystem \nrequirements in Chapter 9. Since the finished \nground surface adjacent to the building may \nvary (depending on site conditions), the mean \naverage taken at various points around the \nbuilding constitutes the grade plane. \n \nSituations may arise where the ground \nadjacent to the building slopes away from the \nbuilding because of site or landscaping \nconsiderations. In this case, the lowest finished \nground level at any point between the building's \nexterior wall and a point 1800 mm from the \nbuilding [or the lot line, if closer than 1800 mm] \ncomes under consideration. \n \nIn the context of the code, the term “grade” \nmeans the finished ground level at the exterior \nwalls. While the grade plane is a hypothetical \nhorizontal plane derived as indicated above, \nthe grade is that which actually exists or is \nintended to exist at the completion of site work. \nThe only situation where the grade plane and \nthe grade are identical is when the site is \nperfectly level for a distance of 1800 mm from \nall exterior walls. See the commentary to this \ndefinition in Chapters 2 and 5 of SBC 201 for a \nmore detailed discussion and illustrations of \nsloping grade scenarios. \nGRANDSTAND. Tiered seating supported on a \ndedicated structural system and two or more rows \nhigh and is not a building element (see \n“Bleachers”).\n\n❖ Bleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. \n \nAll types are addressed in ICC 300, Standard \non Bleachers, Folding and Telescopic Seating \nand Grandstands (see Section 1030.1.1). \nBleachers can have backrests or just seat \nboards. “Building element” is a defined term \n-",
      "chapter_id": "ch2",
      "section_id": "sec916"
    },
    {
      "page": 133,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n103 \n \nthat is primarily used in conjunction with the \nstructural elements regulated in SBC 201 \nTable 601. \n \nBleachers have a separate structural system \nand are not considered a building element of \nthe building or structure in which they are \nlocated. An individual bench seat directly \nattached to a floor system is not a bleacher. \nThe terms “bleacher” and “grandstand” are \nbasically interchangeable. There is no cutoff in \nsize or number of seats that separates \nbleachers from grandstands. \nGROUP \nHOME. \nA \nfacility \nfor \nsocial \nrehabilitation, substance abuse or mental health \nproblems \nthat \ncontains \na \ngroup \nhousing \narrangement that provides custodial care but does \nnot provide medical care. \n❖ \nThe term “group home” is listed under Group I-\n1 and R-4 occupancies. See the commentary \nunder “Custodial care.” The number of \noccupants would differentiate which occupancy \nclassification is applicable to the facility. \nResidents \nlive \nin \na \nsupervised \nliving \narrangement. Facilities can be for persons with \ndevelopmental, emotional, mental or physical \ndifficulties. These facilities are intended to \npromote recovery, community integration and \nimproved quality of life. While there may be \nsecurity \nrestrictions, \noccupants \nare \nnot \nrestrained (see the definition of Occupancy \nGroup I-3 for restrained conditions). The focus \nis the increase in an individual’s capacity to be \nsuccessful in living, working, learning and \nsocial environments to the best of their ability. \nSee also the commentary to “24-hour basis,” \n“Custodial care,” “Foster care facilities,” \n“Incapable \nof \nself-preservation,” \n“Nursing \nhomes” and “Personal care services.” \nGUARD. A building component or a system of \nbuilding components located at or near the open \nsides of elevated walking surfaces that minimizes \nthe possibility of a fall from the walking surface to \na lower level. \n❖ \nGuards are sometimes mistakenly referred to \nas “guardrails.” In actuality, the guard consists \nof the entire vertical portion of the barrier, not \njust the top rail (see commentary to “Handrail” \nand Section 1015). The purpose of guards is \nto minimize the potential for falls at dropoffs \nadjacent \nto \nwalking \nsurfaces. \nLoading \nrequirements for guards are located in SBC 201 \nSection 1607.9. \nGUESTROOM. A room used or intended to be \nused by one or more guests for living or sleeping \npurposes. \n❖ \nLodging houses with five or fewer guestrooms \nare allowed by SBC 201 as Group R-3 \noccupancies. They are also permitted under \nSBC 1101/1102. See the definitions of \n“Lodging house” and “Residential Group R-3” \noccupancies. \nGYPSUM BOARD. Gypsum wallboard, gypsum \nsheathing, gypsum base for gypsum veneer plaster, \nexterior gypsum soffit board, pre decorated gypsum \nboard or water resistant gypsum backing board \ncomplying with the standards listed in Tables \n2506.2 and 2507.2 and Chapter 35 of SBC 201. \n❖ \nGypsum board is the most commonly used \nmaterial for interior wall covering. Gypsum \nboard is also used for exterior sheathing, \nplaster lath and ceiling covering. Because it is \ninstalled in sheet form, it is less labor intensive \nand generally considered more cost effective \nthan other wall and ceiling materials, such as \nplaster. Gypsum board requires a minimal \namount of finishing and will readily accept \npaint, wallpaper, vinyl fabric, special textured \npaint and similar surface finish materials. \n \nGypsum board will be subject to severe failure \nwhen placed in direct contact with water or \ncontinuous moisture. For this reason, the code \ndoes not allow gypsum board to be used in wet \nareas unless it is provided with a finish material \nimpervious to moisture. \nHABITABLE SPACE. A space in a building for \nliving, sleeping, eating or cooking. Bathrooms, \ntoilet rooms, closets, halls, storage or utility spaces \nand similar areas are not considered habitable \nspaces. \n❖ \nThese \nspaces \nare \nnormally \nconsidered \ninhabited in the course of residential living and \nprovide \nthe \nfour \nbasic \ncharacteristics \nassociated with it: living, sleeping, eating and \ncooking. All habitable spaces are considered \noccupiable spaces, though other occupiable \nspaces, such as halls or utility rooms, are not \nconsidered habitable (see the definition of \n“Occupiable space” in SBC 201). \nHALOGENATED EXTINGUISHING SYSTEM. A \nfire-extinguishing system using one or more atoms \nof an element from the halogen chemical series: \nfluorine, chlorine, bromine and iodine. \n❖ \nHalon is a colorless, odorless gas that inhibits \nthe \nchemical \nreaction \nof \nfire. \nHalon \nextinguishing \nsystems \nare \nuseful \nin \noccupancies, such as computer rooms where \nan electrically nonconductive medium is \nessential or desirable and where cleanup of \nother extinguishing agents presents a problem. \nThe halon extinguishing system must to be of \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n103 \n \nthat is primarily used in conjunction with the \nstructural elements regulated in SBC 201 \nTable 601. \n \nBleachers have a separate structural system \nand are not considered a building element of \nthe building or structure in which they are \nlocated. An individual bench seat directly \nattached to a floor system is not a bleacher. \nThe terms “bleacher” and “grandstand” are \nbasically interchangeable. There is no cutoff in \nsize or number of seats that separates \nbleachers from grandstands. \nGROUP \nHOME. \nA \nfacility \nfor \nsocial \nrehabilitation, substance abuse or mental health \nproblems \nthat \ncontains \na \ngroup \nhousing \narrangement that provides custodial care but does \nnot provide medical care.",
      "commentary": "The term “group home” is listed under Group I-\n1 and R-4 occupancies. See the commentary \nunder “Custodial care.” The number of \noccupants would differentiate which occupancy \nclassification is applicable to the facility. \nResidents \nlive \nin \na \nsupervised \nliving \narrangement. Facilities can be for persons with \ndevelopmental, emotional, mental or physical \ndifficulties. These facilities are intended to \npromote recovery, community integration and \nimproved quality of life. While there may be \nsecurity \nrestrictions, \noccupants \nare \nnot \nrestrained (see the definition of Occupancy \nGroup I-3 for restrained conditions). The focus \nis the increase in an individual’s capacity to be \nsuccessful in living, working, learning and \nsocial environments to the best of their ability. \nSee also the commentary to “24-hour basis,” \n“Custodial care,” “Foster care facilities,” \n“Incapable \nof \nself-preservation,” \n“Nursing \nhomes” and “Personal care services.” \nGUARD. A building component or a system of \nbuilding components located at or near the open \nsides of elevated walking surfaces that minimizes \nthe possibility of a fall from the walking surface to \na lower level.\n\n❖ Guards are sometimes mistakenly referred to \nas “guardrails.” In actuality, the guard consists \nof the entire vertical portion of the barrier, not \njust the top rail (see commentary to “Handrail” \nand Section 1015). The purpose of guards is \nto minimize the potential for falls at dropoffs \nadjacent \nto \nwalking \nsurfaces. \nLoading \nrequirements for guards are located in SBC 201 \nSection 1607.9. \nGUESTROOM. A room used or intended to be \nused by one or more guests for living or sleeping \npurposes.\n\n❖ Lodging houses with five or fewer guestrooms \nare allowed by SBC 201 as Group R-3 \noccupancies. They are also permitted under \nSBC 1101/1102. See the definitions of \n“Lodging house” and “Residential Group R-3” \noccupancies. \nGYPSUM BOARD. Gypsum wallboard, gypsum \nsheathing, gypsum base for gypsum veneer plaster, \nexterior gypsum soffit board, pre decorated gypsum \nboard or water resistant gypsum backing board \ncomplying with the standards listed in Tables \n2506.2 and 2507.2 and Chapter 35 of SBC 201.\n\n❖ Gypsum board is the most commonly used \nmaterial for interior wall covering. Gypsum \nboard is also used for exterior sheathing, \nplaster lath and ceiling covering. Because it is \ninstalled in sheet form, it is less labor intensive \nand generally considered more cost effective \nthan other wall and ceiling materials, such as \nplaster. Gypsum board requires a minimal \namount of finishing and will readily accept \npaint, wallpaper, vinyl fabric, special textured \npaint and similar surface finish materials. \n \nGypsum board will be subject to severe failure \nwhen placed in direct contact with water or \ncontinuous moisture. For this reason, the code \ndoes not allow gypsum board to be used in wet \nareas unless it is provided with a finish material \nimpervious to moisture. \nHABITABLE SPACE. A space in a building for \nliving, sleeping, eating or cooking. Bathrooms, \ntoilet rooms, closets, halls, storage or utility spaces \nand similar areas are not considered habitable \nspaces.\n\n❖ These \nspaces \nare \nnormally \nconsidered \ninhabited in the course of residential living and \nprovide \nthe \nfour \nbasic \ncharacteristics \nassociated with it: living, sleeping, eating and \ncooking. All habitable spaces are considered \noccupiable spaces, though other occupiable \nspaces, such as halls or utility rooms, are not \nconsidered habitable (see the definition of \n“Occupiable space” in SBC 201). \nHALOGENATED EXTINGUISHING SYSTEM. A \nfire-extinguishing system using one or more atoms \nof an element from the halogen chemical series: \nfluorine, chlorine, bromine and iodine.\n\n❖ Halon is a colorless, odorless gas that inhibits \nthe \nchemical \nreaction \nof \nfire. \nHalon \nextinguishing \nsystems \nare \nuseful \nin \noccupancies, such as computer rooms where \nan electrically nonconductive medium is \nessential or desirable and where cleanup of \nother extinguishing agents presents a problem. \nThe halon extinguishing system must to be of \n-",
      "chapter_id": "ch2",
      "section_id": "sec916"
    },
    {
      "page": 134,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n104 \n \nan approved type and installed and tested to \ncomply with NFPA 12A. \n \nHalon \nextinguishing \nagents \nhave \nbeen \nidentified as a source of emissions resulting in \nthe depletion of the stratospheric ozone layer. \nFor this reason, production of new supplies of \nhalon has been phased out. Alternative \ngaseous extinguishing agents, such as clean \nagents, have been developed as alternatives to \nhalon. \nHANDLING. The deliberate transport by any \nmeans to a point of storage or use. \n❖ \nThe term “handling” pertains to the transport or \nmovement of hazardous materials within a \nbuilding. Handling presents a level of hazard \nless than that of use or dispensing operations \nbut greater than storage. Material is handled \nonly when it is transported from one point to \nanother; it is the act of conveyance. \nHANDRAIL. A horizontal or sloping rail intended \nfor grasping by the hand for guidance or support. \n❖ \nHandrails are provided along walking surfaces \nthat lead from one elevation to another, such \nas ramps and stairways. Handrails may be any \nshape in cross section provided that they can \nbe gripped by hand for support and guidance \nand for checking possible falls on the adjacent \nwalking surface. In addition to being necessary \nin normal day-to-day use, handrails are \nespecially needed in times of emergency when \nthe pace of egress travel is hurried and the \nprobability \nfor \noccupant \ninstability \nwhile \ntraveling along the sloped or stepped walking \nsurface is greater. Handrails, by themselves, \nare not intended to be used in place of guards \nto limit falls at drop-offs. Where guards and \nhandrails are used together, the handrail is a \nseparate element typically attached to the \ninside surface of the guard. The top guard \ncannot be used as a required handrail, except \nwithin dwelling units and limited areas in \nassembly seating (see Section 1014). See the \ncommentary to the definition of “Guard.” For \nloading on handrails, see SBC 201 Section \n1607.9. \nHAZARDOUS MATERIALS. Those chemicals \nor substances which are physical hazards or health \nhazards as defined and classified in this chapter, \nwhether the materials are in usable or waste \ncondition. \n❖ \nThe term “hazardous materials” refers to \nmaterials posing either a physical or health \nhazard. \n❖ \nAn occupancy containing greater than the \nMAQ per control area of these materials, as \nindicated \nin \nTables \n5003.1.1(1) \nand \n5003.1.1(2), is classified in one of the four high-\nhazard occupancy classifications by SBC 201. \nThe MAQs within this code also drive various \nrequirements when exceeded. Section 307.1.1 \nof SBC 201 provides 19 instances where, \nunder specific conditions of handling, use, \nstorage or packaging, the presence of one or \nmore hazardous substances does not result in \nan occupancy being classified one of the \nGroup H occupancies. \nHAZARDOUS PRODUCTION MATERIAL (HPM). \nA solid, liquid or gas associated with semiconductor \nmanufacturing that has a degree-of-hazard rating in \nhealth, flammability or instability of Class 3 or 4 as \nranked by NFPA 704 and which is used directly in \nresearch, laboratory or production processes which \nhave, as their end product, materials that are not \nhazardous. \n❖ \nThis \ndefinition \nidentifies \nthose \nspecific \nmaterials that can be contained within an HPM \nfacility. The restriction in the definition for only \nhazardous materials with a Class 3 or 4 rating \nis not intended to exclude materials that are \nless hazardous, but to clarify that materials of \nthe indicated higher ranking are still permitted \nin an HPM facility without classifying the \nbuilding as Groups H-1 through H-4. NFPA 704 \nis referenced to establish the degree of hazard \nratings for all materials as related to health, \nflammability \nand \ninstability \nrisks. \nSee \nCommentary Figure 202-H1 for a list of \ncommonly used HPM and their hazard \nclassifications. \nHEALTH HAZARD. A classification of a \nchemical for which there is statistically significant \nevidence that acute or chronic health effects are \ncapable of occurring in exposed persons. The term \n“health hazard” includes chemicals that are toxic, \nhighly toxic and corrosive. \n❖ \nMaterials that pose risks to people from \nhandling or exposure are considered health \nhazards. Even though the materials may also \nbe flammable, those classified as health \nhazards either will not burn or will not pose a \nfire hazard similar to that of ordinary \ncombustible materials. Materials that pose a \nhealth hazard may also pose a physical hazard \nand must comply with the requirements of the \ncode applicable to both hazards. Toxins that \nattack specific organs are indicative of the \nother health-hazard materials regulated by this \nchapter. \nHepatotoxins, \nsuch \nas \ncarbon \ntetrachloride, are capable of causing liver \ndamage \nand \nnephrotoxins, \nsuch \nas \nhalogenated hydrocarbons, can cause kidney \ndamage. Neurotoxins include mercury and \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n104 \n \nan approved type and installed and tested to \ncomply with NFPA 12A. \n \nHalon \nextinguishing \nagents \nhave \nbeen \nidentified as a source of emissions resulting in \nthe depletion of the stratospheric ozone layer. \nFor this reason, production of new supplies of \nhalon has been phased out. Alternative \ngaseous extinguishing agents, such as clean \nagents, have been developed as alternatives to \nhalon. \nHANDLING. The deliberate transport by any \nmeans to a point of storage or use.",
      "commentary": "The term “handling” pertains to the transport or \nmovement of hazardous materials within a \nbuilding. Handling presents a level of hazard \nless than that of use or dispensing operations \nbut greater than storage. Material is handled \nonly when it is transported from one point to \nanother; it is the act of conveyance. \nHANDRAIL. A horizontal or sloping rail intended \nfor grasping by the hand for guidance or support.\n\n❖ Handrails are provided along walking surfaces \nthat lead from one elevation to another, such \nas ramps and stairways. Handrails may be any \nshape in cross section provided that they can \nbe gripped by hand for support and guidance \nand for checking possible falls on the adjacent \nwalking surface. In addition to being necessary \nin normal day-to-day use, handrails are \nespecially needed in times of emergency when \nthe pace of egress travel is hurried and the \nprobability \nfor \noccupant \ninstability \nwhile \ntraveling along the sloped or stepped walking \nsurface is greater. Handrails, by themselves, \nare not intended to be used in place of guards \nto limit falls at drop-offs. Where guards and \nhandrails are used together, the handrail is a \nseparate element typically attached to the \ninside surface of the guard. The top guard \ncannot be used as a required handrail, except \nwithin dwelling units and limited areas in \nassembly seating (see Section 1014). See the \ncommentary to the definition of “Guard.” For \nloading on handrails, see SBC 201 Section \n1607.9. \nHAZARDOUS MATERIALS. Those chemicals \nor substances which are physical hazards or health \nhazards as defined and classified in this chapter, \nwhether the materials are in usable or waste \ncondition.\n\n❖ The term “hazardous materials” refers to \nmaterials posing either a physical or health \nhazard.\n\n❖ An occupancy containing greater than the \nMAQ per control area of these materials, as \nindicated \nin \nTables \n5003.1.1(1) \nand \n5003.1.1(2), is classified in one of the four high-\nhazard occupancy classifications by SBC 201. \nThe MAQs within this code also drive various \nrequirements when exceeded. Section 307.1.1 \nof SBC 201 provides 19 instances where, \nunder specific conditions of handling, use, \nstorage or packaging, the presence of one or \nmore hazardous substances does not result in \nan occupancy being classified one of the \nGroup H occupancies. \nHAZARDOUS PRODUCTION MATERIAL (HPM). \nA solid, liquid or gas associated with semiconductor \nmanufacturing that has a degree-of-hazard rating in \nhealth, flammability or instability of Class 3 or 4 as \nranked by NFPA 704 and which is used directly in \nresearch, laboratory or production processes which \nhave, as their end product, materials that are not \nhazardous.\n\n❖ This \ndefinition \nidentifies \nthose \nspecific \nmaterials that can be contained within an HPM \nfacility. The restriction in the definition for only \nhazardous materials with a Class 3 or 4 rating \nis not intended to exclude materials that are \nless hazardous, but to clarify that materials of \nthe indicated higher ranking are still permitted \nin an HPM facility without classifying the \nbuilding as Groups H-1 through H-4. NFPA 704 \nis referenced to establish the degree of hazard \nratings for all materials as related to health, \nflammability \nand \ninstability \nrisks. \nSee \nCommentary Figure 202-H1 for a list of \ncommonly used HPM and their hazard \nclassifications. \nHEALTH HAZARD. A classification of a \nchemical for which there is statistically significant \nevidence that acute or chronic health effects are \ncapable of occurring in exposed persons. The term \n“health hazard” includes chemicals that are toxic, \nhighly toxic and corrosive.\n\n❖ Materials that pose risks to people from \nhandling or exposure are considered health \nhazards. Even though the materials may also \nbe flammable, those classified as health \nhazards either will not burn or will not pose a \nfire hazard similar to that of ordinary \ncombustible materials. Materials that pose a \nhealth hazard may also pose a physical hazard \nand must comply with the requirements of the \ncode applicable to both hazards. Toxins that \nattack specific organs are indicative of the \nother health-hazard materials regulated by this \nchapter. \nHepatotoxins, \nsuch \nas \ncarbon \ntetrachloride, are capable of causing liver \ndamage \nand \nnephrotoxins, \nsuch \nas \nhalogenated hydrocarbons, can cause kidney \ndamage. Neurotoxins include mercury and \n-",
      "chapter_id": "ch2",
      "section_id": "sec916"
    },
    {
      "page": 135,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n105 \n \ncalcium disulfide, which may produce toxic \neffects on the nervous system. Although the \ndefinition of “Health hazard” includes a \nreference to carcinogens, this chapter is not \nintended to regulate carcinogens that are not \notherwise classified as an irritant, sensitizer or \nother known health hazard, such as a target \norgan toxin. Government regulations address \nthe permitted workplace exposure conditions to \nknown carcinogens. \nHEAT DETECTOR. See “Detector, heat.” \nHEIGHT, BUILDING. The vertical distance from \ngrade plane to the average height of the highest roof \nsurface. \n❖ \nThis definition establishes the two points of \nmeasurement that determine the height of a \nbuilding. This measurement is used to \ndetermine compliance with the building height \nlimitations of Sections 503.1 and 504 and SBC \n201 Tables 504.3 and 504.4, which limit \nbuilding height both in terms of the number of \nstories and the number of meter between the \ntwo points of measurement. \n \nThe lower point of measurement is the grade \nplane (see the definition of “Grade plane”). The \nupper point of measurement is the roof surface \nof the building, with consideration given to \nsloped roofs (such as a hip or gable roof). In \nthe case of sloped roofs, the average height \nwould be used as the upper point of \nmeasurement, rather than the eave line or the \nridge line. The average height of the roof is the \nmid-height between the roof eave and the roof \nridge, regardless of the shape of the roof. \n \nThis definition also indicates that building \nheight is measured to the highest roof surface. \nIn the case of a building with multiple roof \nlevels, the highest of the various roof levels \nmust be used to determine the building height. \nWhere the highest of the various roof levels is \na sloped roof, then the average height of that \nsloped roof must be used. The average height \nof multiple roof levels is not to be used to \ndetermine \nthe \nbuilding \nheight. \nWhere \nstructures are divided into multiple buildings by \nfire walls, building height is determinable for \neach building separately. \n \nThe distance that a building extends above \nground also determines the relative hazards of \nthat building. Simply stated, a taller building \npresents relatively greater safety hazards than \na shorter building for several reasons, including \nfire service access and time for occupant \negress. The code specifically defines how \nbuilding height is measured to enable various \ncode \nrequirements, \nsuch \nas \ntype \nof \nconstruction and fire suppression, to be \nconsistent with those relative hazards. \n \nThe term “height” is also used frequently in the \ncode for other limitations related to, and \nsometimes not related to, “building height.” For \nexample, SBC 201 Section 1511 limits the \nheight of a penthouse above the top of the roof. \nSince a “Penthouse” is defined as a structure \nthat is built above the roof of a building, it is \nabove the point to which “Building height” is \nmeasured. Therefore, a penthouse would not \naffect the measurement of building height and \ncan be located above the maximum allowed \nroof height, provided that it complies with the \nlimitations of SBC 201 Section 1511. Other \nprovisions, such as SBC 201 Section 1013, \nspecify requirements based on height, but such \nheight is usually measured from a location \nother than grade plane and is not intended to \nbe building height. \nHELIPORT. An area of land or water or a \nstructural surface that is used, or intended for use, \nfor the landing and taking off of helicopters, and any \nappurtenant areas which are used, or intended for \nuse, for heliport buildings and other heliport \nfacilities. \n❖ \nHeliports present special problems because \nthey are frequently located in congested \nareas of cities, on roofs of buildings, near \nhospitals and on piers adjacent to water. \nHELISTOP. The same as “Heliport,” except that \nfueling, defueling, maintenance, repairs or storage \nof helicopters is not permitted. \n❖ \nA helistop is a place for landing and taking off \nfor \nhelicopters \nwith \nno \nprocedures \nor \noperations occurring other than loading or off-\nloading of passengers or freight. \nHI-BOY. A cart used to transport hot roofing \nmaterials on a roof. \n❖ \nA hi-boy, also known as a hot carrier, is a \nwheeled tank used on the roof deck to move \nhot asphalt around the work area. Hi-boys are \navailable in either insulated or non-insulated \nmodels, and typically hold either 115 or 208 L. \nHIGHER \nEDUCATION \nLABORATORY. \nLaboratories in Group B occupancies used for \neducational purposes above the 12th grade. Storage, \nuse and handling of chemicals in such laboratories \nshall be limited to purposes related to testing, \nanalysis, teaching, research or developmental \nactivities on a nonproduction basis. \n❖ \nThis definition sets the scope of the provisions \nin Chapter 38 for laboratories. This chapter \nprovides requirements that are customized to \naddress the needs of university laboratories, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n105 \n \ncalcium disulfide, which may produce toxic \neffects on the nervous system. Although the \ndefinition of “Health hazard” includes a \nreference to carcinogens, this chapter is not \nintended to regulate carcinogens that are not \notherwise classified as an irritant, sensitizer or \nother known health hazard, such as a target \norgan toxin. Government regulations address \nthe permitted workplace exposure conditions to \nknown carcinogens. \nHEAT DETECTOR. See “Detector, heat.” \nHEIGHT, BUILDING. The vertical distance from \ngrade plane to the average height of the highest roof \nsurface.",
      "commentary": "This definition establishes the two points of \nmeasurement that determine the height of a \nbuilding. This measurement is used to \ndetermine compliance with the building height \nlimitations of Sections 503.1 and 504 and SBC \n201 Tables 504.3 and 504.4, which limit \nbuilding height both in terms of the number of \nstories and the number of meter between the \ntwo points of measurement. \n \nThe lower point of measurement is the grade \nplane (see the definition of “Grade plane”). The \nupper point of measurement is the roof surface \nof the building, with consideration given to \nsloped roofs (such as a hip or gable roof). In \nthe case of sloped roofs, the average height \nwould be used as the upper point of \nmeasurement, rather than the eave line or the \nridge line. The average height of the roof is the \nmid-height between the roof eave and the roof \nridge, regardless of the shape of the roof. \n \nThis definition also indicates that building \nheight is measured to the highest roof surface. \nIn the case of a building with multiple roof \nlevels, the highest of the various roof levels \nmust be used to determine the building height. \nWhere the highest of the various roof levels is \na sloped roof, then the average height of that \nsloped roof must be used. The average height \nof multiple roof levels is not to be used to \ndetermine \nthe \nbuilding \nheight. \nWhere \nstructures are divided into multiple buildings by \nfire walls, building height is determinable for \neach building separately. \n \nThe distance that a building extends above \nground also determines the relative hazards of \nthat building. Simply stated, a taller building \npresents relatively greater safety hazards than \na shorter building for several reasons, including \nfire service access and time for occupant \negress. The code specifically defines how \nbuilding height is measured to enable various \ncode \nrequirements, \nsuch \nas \ntype \nof \nconstruction and fire suppression, to be \nconsistent with those relative hazards. \n \nThe term “height” is also used frequently in the \ncode for other limitations related to, and \nsometimes not related to, “building height.” For \nexample, SBC 201 Section 1511 limits the \nheight of a penthouse above the top of the roof. \nSince a “Penthouse” is defined as a structure \nthat is built above the roof of a building, it is \nabove the point to which “Building height” is \nmeasured. Therefore, a penthouse would not \naffect the measurement of building height and \ncan be located above the maximum allowed \nroof height, provided that it complies with the \nlimitations of SBC 201 Section 1511. Other \nprovisions, such as SBC 201 Section 1013, \nspecify requirements based on height, but such \nheight is usually measured from a location \nother than grade plane and is not intended to \nbe building height. \nHELIPORT. An area of land or water or a \nstructural surface that is used, or intended for use, \nfor the landing and taking off of helicopters, and any \nappurtenant areas which are used, or intended for \nuse, for heliport buildings and other heliport \nfacilities.\n\n❖ Heliports present special problems because \nthey are frequently located in congested \nareas of cities, on roofs of buildings, near \nhospitals and on piers adjacent to water. \nHELISTOP. The same as “Heliport,” except that \nfueling, defueling, maintenance, repairs or storage \nof helicopters is not permitted.\n\n❖ A helistop is a place for landing and taking off \nfor \nhelicopters \nwith \nno \nprocedures \nor \noperations occurring other than loading or off-\nloading of passengers or freight. \nHI-BOY. A cart used to transport hot roofing \nmaterials on a roof.\n\n❖ A hi-boy, also known as a hot carrier, is a \nwheeled tank used on the roof deck to move \nhot asphalt around the work area. Hi-boys are \navailable in either insulated or non-insulated \nmodels, and typically hold either 115 or 208 L. \nHIGHER \nEDUCATION \nLABORATORY. \nLaboratories in Group B occupancies used for \neducational purposes above the 12th grade. Storage, \nuse and handling of chemicals in such laboratories \nshall be limited to purposes related to testing, \nanalysis, teaching, research or developmental \nactivities on a nonproduction basis.\n\n❖ This definition sets the scope of the provisions \nin Chapter 38 for laboratories. This chapter \nprovides requirements that are customized to \naddress the needs of university laboratories, \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 136,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n106 \n \nincluding \nlaboratory \nsuites \nand \nspecial \nallowances for existing laboratories. Without \nthe concept of laboratory suites, such labs \nwould be classified as Group H. Note that SBC \n201 addresses higher education laboratories in \nSection 428. The provisions in SBC 201 are \nlimited \nto \nlaboratory \nsuites \nfor \nnew \nconstruction. See the commentary to Chapter \n38. \nHIGHLY TOXIC. A material which produces a \nlethal dose or lethal concentration which falls \nwithin any of the following categories: \n1. A chemical that has a median lethal dose \n(LD50) of 50 milligrams or less per kilogram \nof body weight when administered orally to \nalbino rats weighing between 200 and 300 \ngrams each. \n2. A chemical that has a median lethal dose \n(LD50) of 200 milligrams or less per kilogram \nof body weight when administered by \ncontinuous contact for 24 hours (or less if \ndeath occurs within 24 hours) with the bare \nskin of albino rabbits weighing between 2 \nand 3 kilograms each. \n3. A chemical that has a median lethal \nconcentration (LC50) in air of 200 parts per \nmillion by volume or less of gas or vapor, or \n2 milligrams per liter or less of mist, fume or \ndust, when administered by continuous \ninhalation for one hour (or less if death \noccurs within 1 hour) to albino rats weighing \nbetween 200 and 300 grams each. \nMixtures of these materials with ordinary materials, \nsuch as water, might not warrant classification as \nhighly toxic. While this system is basically simple \nin application, any hazard evaluation that is \nrequired for the precise categorization of this type \nof material shall be performed by experienced, \ntechnically competent persons. \n❖ \nThe definition is derived from DOL 29 CFR, \nPart \n1910.1200. \nThese \nmaterials \nare \nconsidered dangerous to humans when \ninhaled, absorbed or injected through the skin \nor ingested orally. Highly toxic materials \npresent a health hazard and are subsequently \nlisted as Group H-4 in SBC 201 Section 307.6. \nExamples of highly toxic materials include \ngases such as arsine, fluorine and hydrogen \ncyanide, liquid acrylic acid and calcium cyanide \nin solid form. \n \nMixtures of these materials with ordinary \nmaterials, such as water, might not warrant a \nhighly toxic classification. While this system is \nbasically simple in application, any hazard \nevaluation that is required for the precise \ncategorization of this type of material is to be \nperformed \nby \nexperienced, \ntechnically \ncompetent persons. \n \nThis definition, as does the definition of “Toxic,” \ngives very specific criteria in the form of lethal \ndoses \nand \nlethal \nconcentrations \nas \nadministered to albino rats and albino rabbits. \nThe lethal dosages are related to the ingestion \nand skin contact with materials, generally \nliquids and solids. The lethal concentrations \nare related to vapors, dusts, gases or mists as \ninhaled by albino rats. Inhalation can occur \nfrom either a gas, vapor or mist that is \ngenerated from highly toxic or toxic liquids. In \nsome cases, a liquid may be considered highly \ntoxic or toxic if ingested or if skin contact \noccurs, but vapors are not an inhalation hazard \naccording to the criteria. These definitions give \ncriteria to help determine what materials are \nregulated by Chapters 50 and 60 and whether \na building may warrant a Group H-4 occupancy \nclassification. Often, materials are listed as \ntoxic or highly toxic on an SDS but may not \nnecessarily meet these criteria. Instead, the \nterminology may be used to describe irritant \ncharacteristics of the material. For a list of \ncommon \nhighly \ntoxic \nmaterials, \nsee \nCommentary Figure 202-H2. \nHIGHLY VOLATILE LIQUID. A liquefied \ncompressed gas with a boiling point of less than \n20°C. \n❖ \nThis \ndefinition provides \ncriteria for the \nclassification of a material as being highly \nvolatile and provides correlation with the \ndefined terms “Liquid” and “Cryogenic fluid.” \nBasically, if the boiling point of a material is at \nroom temperature or lower it would be \nconsidered volatile. The concern usually \nassociated with highly volatile liquids is the \nvolume of vapors released to the atmosphere. \nThese vapors could be harmless, but many \nliquids, for example, may be corrosive, toxic or \nflammable. Additionally, vapors are more \nsusceptible to ignition than liquids. \nHIGH-PILED COMBUSTIBLE STORAGE. Storage \nof combustible materials in closely packed piles or \ncombustible materials on pallets, in racks or on \nshelves where the top of storage is greater than 3600 \nmm in height. Where required by the fire official, \nhigh-piled combustible storage also includes certain \nhigh-hazard commodities, such as rubber tires, \nGroup A plastics, flammable liquids, idle pallets \nand similar commodities, where the top of storage \nis greater than 1800 mm in height. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n106 \n \nincluding \nlaboratory \nsuites \nand \nspecial \nallowances for existing laboratories. Without \nthe concept of laboratory suites, such labs \nwould be classified as Group H. Note that SBC \n201 addresses higher education laboratories in \nSection 428. The provisions in SBC 201 are \nlimited \nto \nlaboratory \nsuites \nfor \nnew \nconstruction. See the commentary to Chapter \n38. \nHIGHLY TOXIC. A material which produces a \nlethal dose or lethal concentration which falls \nwithin any of the following categories: \n1. A chemical that has a median lethal dose \n(LD50) of 50 milligrams or less per kilogram \nof body weight when administered orally to \nalbino rats weighing between 200 and 300 \ngrams each. \n2. A chemical that has a median lethal dose \n(LD50) of 200 milligrams or less per kilogram \nof body weight when administered by \ncontinuous contact for 24 hours (or less if \ndeath occurs within 24 hours) with the bare \nskin of albino rabbits weighing between 2 \nand 3 kilograms each. \n3. A chemical that has a median lethal \nconcentration (LC50) in air of 200 parts per \nmillion by volume or less of gas or vapor, or \n2 milligrams per liter or less of mist, fume or \ndust, when administered by continuous \ninhalation for one hour (or less if death \noccurs within 1 hour) to albino rats weighing \nbetween 200 and 300 grams each. \nMixtures of these materials with ordinary materials, \nsuch as water, might not warrant classification as \nhighly toxic. While this system is basically simple \nin application, any hazard evaluation that is \nrequired for the precise categorization of this type \nof material shall be performed by experienced, \ntechnically competent persons.",
      "commentary": "The definition is derived from DOL 29 CFR, \nPart \n1910.1200. \nThese \nmaterials \nare \nconsidered dangerous to humans when \ninhaled, absorbed or injected through the skin \nor ingested orally. Highly toxic materials \npresent a health hazard and are subsequently \nlisted as Group H-4 in SBC 201 Section 307.6. \nExamples of highly toxic materials include \ngases such as arsine, fluorine and hydrogen \ncyanide, liquid acrylic acid and calcium cyanide \nin solid form. \n \nMixtures of these materials with ordinary \nmaterials, such as water, might not warrant a \nhighly toxic classification. While this system is \nbasically simple in application, any hazard \nevaluation that is required for the precise \ncategorization of this type of material is to be \nperformed \nby \nexperienced, \ntechnically \ncompetent persons. \n \nThis definition, as does the definition of “Toxic,” \ngives very specific criteria in the form of lethal \ndoses \nand \nlethal \nconcentrations \nas \nadministered to albino rats and albino rabbits. \nThe lethal dosages are related to the ingestion \nand skin contact with materials, generally \nliquids and solids. The lethal concentrations \nare related to vapors, dusts, gases or mists as \ninhaled by albino rats. Inhalation can occur \nfrom either a gas, vapor or mist that is \ngenerated from highly toxic or toxic liquids. In \nsome cases, a liquid may be considered highly \ntoxic or toxic if ingested or if skin contact \noccurs, but vapors are not an inhalation hazard \naccording to the criteria. These definitions give \ncriteria to help determine what materials are \nregulated by Chapters 50 and 60 and whether \na building may warrant a Group H-4 occupancy \nclassification. Often, materials are listed as \ntoxic or highly toxic on an SDS but may not \nnecessarily meet these criteria. Instead, the \nterminology may be used to describe irritant \ncharacteristics of the material. For a list of \ncommon \nhighly \ntoxic \nmaterials, \nsee \nCommentary Figure 202-H2. \nHIGHLY VOLATILE LIQUID. A liquefied \ncompressed gas with a boiling point of less than \n20°C.\n\n❖ This \ndefinition provides \ncriteria for the \nclassification of a material as being highly \nvolatile and provides correlation with the \ndefined terms “Liquid” and “Cryogenic fluid.” \nBasically, if the boiling point of a material is at \nroom temperature or lower it would be \nconsidered volatile. The concern usually \nassociated with highly volatile liquids is the \nvolume of vapors released to the atmosphere. \nThese vapors could be harmless, but many \nliquids, for example, may be corrosive, toxic or \nflammable. Additionally, vapors are more \nsusceptible to ignition than liquids. \nHIGH-PILED COMBUSTIBLE STORAGE. Storage \nof combustible materials in closely packed piles or \ncombustible materials on pallets, in racks or on \nshelves where the top of storage is greater than 3600 \nmm in height. Where required by the fire official, \nhigh-piled combustible storage also includes certain \nhigh-hazard commodities, such as rubber tires, \nGroup A plastics, flammable liquids, idle pallets \nand similar commodities, where the top of storage \nis greater than 1800 mm in height. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 137,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n107 \n \n❖ \nHigh-piled combustible storage has two distinct \nfeatures not common to other storage areas: \nthe large quantity of commodities (or products) \nand storage in a compact arrangement \n(density). The height values used to distinguish \nhigh-piled storage from general or incidental \nstorage were largely based on fire tests [3600 \nmm for Class I–IV and 1800 mm for high \nhazard]. These tests were conducted to \ndetermine the effects of various configurations, \nquantities and classes of commodities as well \nas various fire protection features. \nHIGH-PILED STORAGE AREA. An area within \na building which is designated, intended, proposed \nor actually used for high-piled combustible storage, \nincluding operating aisles. \n❖ \nThis term defines the area or space where the \ncombustible commodity is actually located. The \nintent of defining this area is to differentiate \nsuch a space from any of the other more \ntraditionally defined occupancies (for example, \nbusiness, factory, etc.) and the amount of fire \nprotection that is required in these unique \nspaces. Spaces not actually containing high-\npiled storage are not considered part of the \nhigh-piled storage area; thus, those areas \nwould not need to be added into the aggregate \narea when applying Table 3206.2. \n \nThe definition includes aisles specifically \nassociated with the storage. Section 3206.10 \nhas several requirements related to aisles that \nare focused primarily on access to exits and fire \ndepartment access. NFPA 13, however, has \nspecific aisle dimensions for rack storage, \nwhich are provided based on testing of actual \nstorage commodities and the performance of \nsprinkler systems. These aisles serve more as \n“fire breaks” to slow the spread of fire from \nstorage array to storage array. Therefore, any \naisles required by NFPA 13 would be required \nto be included when determining the actual \nhigh-piled storage area involving rack storage. \nSee the commentaries to Sections 3206.10 \nand 3206.3.2.1 for further discussion. \nHIGH-RISE BUILDING. A building with an \noccupied floor located more than 23 m above the \nlowest level of fire department vehicle access. \n❖ \nDetermining what qualifies as a high-rise \nbuilding is a fairly unique measurement of \nheight and is not based on the definition of \n“Building height.” The critical measurement is \nfrom the lowest ground location where a fire \ndepartment will be able to set its fire-fighting \nequipment to a floor level of occupied floors as \nshown in Commentary Figure 202-H3. It is not \na measurement from grade plane to top of the \nbuilding. The basis of the measurement is \nanalyzing the capability of fighting a fire and \nrescuing occupants from the outside of the \nbuilding. Once past a height of 23 m above \nground level, ground-based fire fighting will not \nbe sufficient. High-rise buildings must comply \nwith the requirements of Section 403. High-rise \nbuildings with floors over 36 m and over 126 m \nare subject to additional regulations and \nelevator requirements. Certain buildings such \nas airport traffic control towers are exempt from \nSection 403, but similar provisions apply in \neach case. \nHIGH-VOLTAGE TRANSMISSION LINE. An \nelectrical power transmission line operating at or \nabove 66 kilovolts. \n❖ \nHigh-voltage transmission lines are used to \ncarry large amounts of electrical power (66,000 \nvolts or more) over long distances, usually from \na main power generation station to main \nsubstations, because the line losses are much \nsmaller than with lower-voltage lines. They may \nalso be used for electric power transmission \nfrom one central station to another for load \nsharing. The term “high voltage transmission \nline” as used in the context of the code is \nreferring only to overhead conductors that are \nmade of either copper or aluminum. In other \ncontexts, the term could include underground \nlines as well. \nHIGHWAY. A public street, public alley or public \nroad. \n❖ \nRoads, alleys and similar thoroughfares or \nvehicular ACCESSWAYS on private property \nare not included in this definition. However, \nwhen private roadways adjacent to an \nexplosives magazine or blasting site are \ncommonly used for vehicular traffic by the \npublic, the separation required should be the \nsame as that required for public rights-of-way \nor public access should be suspended. \nHISTORIC BUILDINGS. Any building or \nstructure that is one or more of the following: \n1. Listed, or certified as eligible for listing by \nthe government historic preservation officer \nor the Keeper of the National Register of \nHistoric Places, in the National Register of \nHistoric Places. \n2. Designated as historic under an applicable \ngovernment law. \n3. Certified as a contributing resource within a \nnational register, government designated \nhistoric district. \n❖ \nBuildings technically considered historic must \nbe designated as such through a government \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n107",
      "commentary": "High-piled combustible storage has two distinct \nfeatures not common to other storage areas: \nthe large quantity of commodities (or products) \nand storage in a compact arrangement \n(density). The height values used to distinguish \nhigh-piled storage from general or incidental \nstorage were largely based on fire tests [3600 \nmm for Class I–IV and 1800 mm for high \nhazard]. These tests were conducted to \ndetermine the effects of various configurations, \nquantities and classes of commodities as well \nas various fire protection features. \nHIGH-PILED STORAGE AREA. An area within \na building which is designated, intended, proposed \nor actually used for high-piled combustible storage, \nincluding operating aisles.\n\n❖ This term defines the area or space where the \ncombustible commodity is actually located. The \nintent of defining this area is to differentiate \nsuch a space from any of the other more \ntraditionally defined occupancies (for example, \nbusiness, factory, etc.) and the amount of fire \nprotection that is required in these unique \nspaces. Spaces not actually containing high-\npiled storage are not considered part of the \nhigh-piled storage area; thus, those areas \nwould not need to be added into the aggregate \narea when applying Table 3206.2. \n \nThe definition includes aisles specifically \nassociated with the storage. Section 3206.10 \nhas several requirements related to aisles that \nare focused primarily on access to exits and fire \ndepartment access. NFPA 13, however, has \nspecific aisle dimensions for rack storage, \nwhich are provided based on testing of actual \nstorage commodities and the performance of \nsprinkler systems. These aisles serve more as \n“fire breaks” to slow the spread of fire from \nstorage array to storage array. Therefore, any \naisles required by NFPA 13 would be required \nto be included when determining the actual \nhigh-piled storage area involving rack storage. \nSee the commentaries to Sections 3206.10 \nand 3206.3.2.1 for further discussion. \nHIGH-RISE BUILDING. A building with an \noccupied floor located more than 23 m above the \nlowest level of fire department vehicle access.\n\n❖ Determining what qualifies as a high-rise \nbuilding is a fairly unique measurement of \nheight and is not based on the definition of \n“Building height.” The critical measurement is \nfrom the lowest ground location where a fire \ndepartment will be able to set its fire-fighting \nequipment to a floor level of occupied floors as \nshown in Commentary Figure 202-H3. It is not \na measurement from grade plane to top of the \nbuilding. The basis of the measurement is \nanalyzing the capability of fighting a fire and \nrescuing occupants from the outside of the \nbuilding. Once past a height of 23 m above \nground level, ground-based fire fighting will not \nbe sufficient. High-rise buildings must comply \nwith the requirements of Section 403. High-rise \nbuildings with floors over 36 m and over 126 m \nare subject to additional regulations and \nelevator requirements. Certain buildings such \nas airport traffic control towers are exempt from \nSection 403, but similar provisions apply in \neach case. \nHIGH-VOLTAGE TRANSMISSION LINE. An \nelectrical power transmission line operating at or \nabove 66 kilovolts.\n\n❖ High-voltage transmission lines are used to \ncarry large amounts of electrical power (66,000 \nvolts or more) over long distances, usually from \na main power generation station to main \nsubstations, because the line losses are much \nsmaller than with lower-voltage lines. They may \nalso be used for electric power transmission \nfrom one central station to another for load \nsharing. The term “high voltage transmission \nline” as used in the context of the code is \nreferring only to overhead conductors that are \nmade of either copper or aluminum. In other \ncontexts, the term could include underground \nlines as well. \nHIGHWAY. A public street, public alley or public \nroad.\n\n❖ Roads, alleys and similar thoroughfares or \nvehicular ACCESSWAYS on private property \nare not included in this definition. However, \nwhen private roadways adjacent to an \nexplosives magazine or blasting site are \ncommonly used for vehicular traffic by the \npublic, the separation required should be the \nsame as that required for public rights-of-way \nor public access should be suspended. \nHISTORIC BUILDINGS. Any building or \nstructure that is one or more of the following: \n1. Listed, or certified as eligible for listing by \nthe government historic preservation officer \nor the Keeper of the National Register of \nHistoric Places, in the National Register of \nHistoric Places. \n2. Designated as historic under an applicable \ngovernment law. \n3. Certified as a contributing resource within a \nnational register, government designated \nhistoric district.\n\n❖ Buildings technically considered historic must \nbe designated as such through a government \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 138,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n108 \n \nlaw. In addition, there are buildings that have \nbeen reviewed for eligibility to be listed as a \nnational historic building. Those listed as \neligible for national listing also are considered \nhistoric for the purposes of the code. Buildings \nthat are within a historic district are not \nnecessarily, themselves, historic buildings. The \ndetermination of their designation as historic \nwould depend on the specifics of the listing of \nthe historic area. SBC 901 provides specific \nprovisions applying to historic buildings. \nHOGGED MATERIALS. Wood waste materials \nproduced from the lumber production process. \n❖ \nThis term refers to mill waste that may include \na mixture of bark, chips or dust along with other \nbyproducts of trees. Material designated as \nhogged fuel is included in this category. \nHOOD. An air-intake device used to capture by \nentrapment, impingement, adhesion or similar \nmeans, grease and similar contaminants before they \nenter a duct system. \nType I. A kitchen hood for collecting and removing \ngrease vapors and smoke. \n❖ \nA kitchen exhaust system, which includes the \nhood serving a commercial cooking appliance, \nis a specialized exhaust system. A commercial \ncooking \nappliance \ncan \ngenerate \nlarge \nquantities of air contaminants, such as grease \nvapors, smoke and combustion byproducts. \nThe descriptor “Type I” used in conjunction with \nthe term “hood” refers to an exhaust system \nthat is required for all cooking appliances that \nare used for commercial purposes and that \nproduce grease-laden vapors or smoke. \nType II. A general kitchen hood for collecting and \nremoving steam vapor, heat, odors and products of \ncombustion. \n❖ \nA Type II exhaust hood is considered a light-\nduty hood that would typically be installed over \nsteam kettles, conventional ovens, food \nwarmers, some types of enclosed pizza ovens, \nsteam tables and dishwashing machines. A \nType II hood is not intended for grease or \nsmoke removal. The primary purpose of a Type \nII hood is to capture and remove water vapor, \nwaste heat and any products of combustion \nthat might be associated with the heating of the \nappliance, such as from fuel gas combustion. \nHORIZONTAL ASSEMBLY. A fire-resistance-\nrated floor or roof assembly of materials designed \nto restrict the spread of fire in which continuity is \nmaintained. \n❖ \nA horizontal assembly is a component for \ncompleting \ncompartmentation. \nHorizontal \nassemblies have all openings and penetrations \nprotected equal to the rating for the fire-\nresistance-rated \nfloor \nor \nroof \nassembly. \nHorizontal assemblies are regulated by SBC \n201 Section 711. \nHORIZONTAL EXIT. An exit component \nconsisting of fire-resistance-rated construction and \nopening protectives intended to compartmentalize \nportions of a building thereby creating refuge areas \nthat afford safety from fire and smoke from the area \nof fire origin. \n❖ \nThis term refers to a fire-resistance-rated wall \nthat subdivides a structure into multiple \ncompartments and provides an effective barrier \nto protect occupants from a fire condition within \none of the compartments. After occupants pass \nthrough a horizontal exit, they must be \nprovided not only with sufficient space to \ngather but also with access to another exit, \nsuch as an exterior door or exit stairway, \nthrough which they can exit the building. \nCommentary FIGURE 202-H4 depicts the \nexits serving a single building that is subdivided \nwith a fire-resistance-rated wall (see Section \n1026). \nHOSPITALS AND PSYCHIATRIC HOSPITALS. \nFacilities that provide care or treatment for the \nmedical, psychiatric, obstetrical, or surgical \ntreatment of inpatient care recipients that are \nincapable of self-preservation. \n \nPersons in hospital facilities may be physically \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \npsychiatric hospitals they may be confined \nwithin an area of a building for care or security \npurposes. In consideration of occupants’ \nhealth, as well as safety, hospitals and nursing \nhomes at least partially rely on defend-in-place \nstrategies. See the commentary to Occupancy \nGroup I-2 and SBC 201 Section 407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups E, I and R. The level of care \nprovided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour basis,” “Care suite,” \n“Custodial care,” “Detoxification facilities,” \n“Incapable of self-preservation,” “Medical care” \nand “Nursing homes.” \nHOT WORK. Operations including cutting, \nwelding, Thermit welding, brazing, soldering, \ngrinding, \nthermal \nspraying, \nthawing \npipe, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n108 \n \nlaw. In addition, there are buildings that have \nbeen reviewed for eligibility to be listed as a \nnational historic building. Those listed as \neligible for national listing also are considered \nhistoric for the purposes of the code. Buildings \nthat are within a historic district are not \nnecessarily, themselves, historic buildings. The \ndetermination of their designation as historic \nwould depend on the specifics of the listing of \nthe historic area. SBC 901 provides specific \nprovisions applying to historic buildings. \nHOGGED MATERIALS. Wood waste materials \nproduced from the lumber production process.",
      "commentary": "This term refers to mill waste that may include \na mixture of bark, chips or dust along with other \nbyproducts of trees. Material designated as \nhogged fuel is included in this category. \nHOOD. An air-intake device used to capture by \nentrapment, impingement, adhesion or similar \nmeans, grease and similar contaminants before they \nenter a duct system. \nType I. A kitchen hood for collecting and removing \ngrease vapors and smoke.\n\n❖ A kitchen exhaust system, which includes the \nhood serving a commercial cooking appliance, \nis a specialized exhaust system. A commercial \ncooking \nappliance \ncan \ngenerate \nlarge \nquantities of air contaminants, such as grease \nvapors, smoke and combustion byproducts. \nThe descriptor “Type I” used in conjunction with \nthe term “hood” refers to an exhaust system \nthat is required for all cooking appliances that \nare used for commercial purposes and that \nproduce grease-laden vapors or smoke. \nType II. A general kitchen hood for collecting and \nremoving steam vapor, heat, odors and products of \ncombustion.\n\n❖ A Type II exhaust hood is considered a light-\nduty hood that would typically be installed over \nsteam kettles, conventional ovens, food \nwarmers, some types of enclosed pizza ovens, \nsteam tables and dishwashing machines. A \nType II hood is not intended for grease or \nsmoke removal. The primary purpose of a Type \nII hood is to capture and remove water vapor, \nwaste heat and any products of combustion \nthat might be associated with the heating of the \nappliance, such as from fuel gas combustion. \nHORIZONTAL ASSEMBLY. A fire-resistance-\nrated floor or roof assembly of materials designed \nto restrict the spread of fire in which continuity is \nmaintained.\n\n❖ A horizontal assembly is a component for \ncompleting \ncompartmentation. \nHorizontal \nassemblies have all openings and penetrations \nprotected equal to the rating for the fire-\nresistance-rated \nfloor \nor \nroof \nassembly. \nHorizontal assemblies are regulated by SBC \n201 Section 711. \nHORIZONTAL EXIT. An exit component \nconsisting of fire-resistance-rated construction and \nopening protectives intended to compartmentalize \nportions of a building thereby creating refuge areas \nthat afford safety from fire and smoke from the area \nof fire origin.\n\n❖ This term refers to a fire-resistance-rated wall \nthat subdivides a structure into multiple \ncompartments and provides an effective barrier \nto protect occupants from a fire condition within \none of the compartments. After occupants pass \nthrough a horizontal exit, they must be \nprovided not only with sufficient space to \ngather but also with access to another exit, \nsuch as an exterior door or exit stairway, \nthrough which they can exit the building. \nCommentary FIGURE 202-H4 depicts the \nexits serving a single building that is subdivided \nwith a fire-resistance-rated wall (see Section \n1026). \nHOSPITALS AND PSYCHIATRIC HOSPITALS. \nFacilities that provide care or treatment for the \nmedical, psychiatric, obstetrical, or surgical \ntreatment of inpatient care recipients that are \nincapable of self-preservation. \n \nPersons in hospital facilities may be physically \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \npsychiatric hospitals they may be confined \nwithin an area of a building for care or security \npurposes. In consideration of occupants’ \nhealth, as well as safety, hospitals and nursing \nhomes at least partially rely on defend-in-place \nstrategies. See the commentary to Occupancy \nGroup I-2 and SBC 201 Section 407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups E, I and R. The level of care \nprovided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour basis,” “Care suite,” \n“Custodial care,” “Detoxification facilities,” \n“Incapable of self-preservation,” “Medical care” \nand “Nursing homes.” \nHOT WORK. Operations including cutting, \nwelding, Thermit welding, brazing, soldering, \ngrinding, \nthermal \nspraying, \nthawing \npipe, \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 139,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n109 \n \ninstallation of torch-applied roof systems or any \nother similar activity. \n❖ \nThis term describes the scope of what would \nbe considered hot work as it is regulated in this \nchapter. The scope is broad and would include \nany activity that produces sparks, slag or other \nwaste products. This would include both gas \nand electric methods. Torch applied roof \nsystems are also included. \nHOT WORK AREA. The area exposed to sparks, \nhot slag, radiant heat, or convective heat as a result \nof the hot work. \n❖ \nThis definition helps to locate which areas \nwould be considered part of the hot work area \nto better understand the level of susceptibility \nto ignition. \nHOT WORK EQUIPMENT. Electric or gas \nwelding or cutting equipment used for hot work. \n❖ \nIn the past, chapters dealing with hot work \nfocused primarily on gas welding. Electric \nwelding, though it does not deal with oxygen \nand fuel gases, still presents ignition hazards \n(see Commentary Figure 202-H5). \nHOT WORK PERMITS. Permits issued by the \nresponsible person at the facility under the hot work \npermit program permitting welding or other hot \nwork to be done in locations referred to in Section \n3503.3 and pre-permitted by the Fire official. \n❖ \nAs applied in Chapter 35, this permit differs \nfrom a typical permit in that it is not directly \nissued by the Fire official. Instead, a hot work \noperations facility is given permission to \ndesignate a person, perhaps the safety officer, \nto issue permits as needed. This results in \nflexibility for facilities where hot work is a \ncommon occurrence. These permits are issued \nunder what is called a hot work program, which \nis also defined in this section. \nHOT WORK PROGRAM. A permitted program, \ncarried out by approved facilities-designated \npersonnel, allowing them to oversee and issue \npermits for hot work conducted by their personnel \nor at their facility. The intent is to have trained, on-\nsite, responsible personnel ensure that required hot \nwork safety measures are taken to prevent fires and \nfire spread. \n❖ \nThis kind of program is described in the \ndefinition of “Hot work permits.” This program \nallows someone on site to control the issuing of \npermits for hot work. The person who is \ncharged with this responsibility must be trained \nin hot work operations and have the necessary \nauthority. Having such a program at a facility \nencourages a better understanding of fire \nsafety and perhaps more incentive to play an \nactive role in the prevention of fires. This \nprogram reduces the administrative burden on \nthe fire department and ensures that hot work \noperations can proceed as needed. \nHPM. See “Hazardous Production Material.” \nHPM FACILITY. See “Semiconductor fabrication \nfacility.” \nHPM ROOM. A room used in conjunction with or \nserving a Group H-5 occupancy, where HPM is \nstored or used and which is classified as a Group H-\n2, H-3 or H-4 occupancy. \n❖ \nAn HPM room in a Group H-5 facility is used for \nthe storage and use of HPM in excess of the \nMAQs permitted in Table 5003.1.1(1) or (2). \nThe room is, therefore, considered a Group H-\n2, H-3 or H-4 occupancy, depending on the \ntype of hazardous material (see Commentary \nFigure 202-S3). \nHYDROGEN FUEL GAS ROOM. A room or \nspace that is intended exclusively to house a \ngaseous hydrogen system. \n❖ \nThis term refers to an enclosed space used \nexclusively for a gaseous hydrogen system \nthat requires construction and protection that \nare unique to the hazards associated with this \nuse. The room itself may be considered as an \nincidental accessory occupancy or a Group H \noccupancy, depending on the amount of \nhydrogen in such rooms. The definition itself \nshould not be interpreted to prevent hydrogen \npiping \nsystems \nfrom \nserving \ndistributed \nhydrogen-using equipment and appliances \nlocated elsewhere on site or in the building; \nhowever, the amount of hydrogen within such \npiping needs to be evaluated with respect to the \nMAQs in Table 5003.1.1(1). \nIMMEDIATELY DANGEROUS TO LIFE \nAND HEALTH (IDLH). The concentration of air-\nborne contaminants that poses a threat of death, \nimmediate or delayed permanent adverse health \neffects, or effects that could prevent escape from \nsuch \nan \nenvironment. \nThis \ncontaminant \nconcentration level is established by the National \nInstitute of Occupational Safety and Health \n(NIOSH) based on both toxicity and flammability. \nIt generally is expressed in parts per million by \nvolume (ppm v/v) or milligrams per cubic meter \n(mg/m3). Where adequate data do not exist for \nprecise establishment of IDLH concentrations, an \nindependent certified industrial hygienist, industrial \ntoxicologist, appropriate regulatory agency or other \nsource approved by the Fire official shall make such \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n109 \n \ninstallation of torch-applied roof systems or any \nother similar activity.",
      "commentary": "This term describes the scope of what would \nbe considered hot work as it is regulated in this \nchapter. The scope is broad and would include \nany activity that produces sparks, slag or other \nwaste products. This would include both gas \nand electric methods. Torch applied roof \nsystems are also included. \nHOT WORK AREA. The area exposed to sparks, \nhot slag, radiant heat, or convective heat as a result \nof the hot work.\n\n❖ This definition helps to locate which areas \nwould be considered part of the hot work area \nto better understand the level of susceptibility \nto ignition. \nHOT WORK EQUIPMENT. Electric or gas \nwelding or cutting equipment used for hot work.\n\n❖ In the past, chapters dealing with hot work \nfocused primarily on gas welding. Electric \nwelding, though it does not deal with oxygen \nand fuel gases, still presents ignition hazards \n(see Commentary Figure 202-H5). \nHOT WORK PERMITS. Permits issued by the \nresponsible person at the facility under the hot work \npermit program permitting welding or other hot \nwork to be done in locations referred to in Section \n3503.3 and pre-permitted by the Fire official.\n\n❖ As applied in Chapter 35, this permit differs \nfrom a typical permit in that it is not directly \nissued by the Fire official. Instead, a hot work \noperations facility is given permission to \ndesignate a person, perhaps the safety officer, \nto issue permits as needed. This results in \nflexibility for facilities where hot work is a \ncommon occurrence. These permits are issued \nunder what is called a hot work program, which \nis also defined in this section. \nHOT WORK PROGRAM. A permitted program, \ncarried out by approved facilities-designated \npersonnel, allowing them to oversee and issue \npermits for hot work conducted by their personnel \nor at their facility. The intent is to have trained, on-\nsite, responsible personnel ensure that required hot \nwork safety measures are taken to prevent fires and \nfire spread.\n\n❖ This kind of program is described in the \ndefinition of “Hot work permits.” This program \nallows someone on site to control the issuing of \npermits for hot work. The person who is \ncharged with this responsibility must be trained \nin hot work operations and have the necessary \nauthority. Having such a program at a facility \nencourages a better understanding of fire \nsafety and perhaps more incentive to play an \nactive role in the prevention of fires. This \nprogram reduces the administrative burden on \nthe fire department and ensures that hot work \noperations can proceed as needed. \nHPM. See “Hazardous Production Material.” \nHPM FACILITY. See “Semiconductor fabrication \nfacility.” \nHPM ROOM. A room used in conjunction with or \nserving a Group H-5 occupancy, where HPM is \nstored or used and which is classified as a Group H-\n2, H-3 or H-4 occupancy.\n\n❖ An HPM room in a Group H-5 facility is used for \nthe storage and use of HPM in excess of the \nMAQs permitted in Table 5003.1.1(1) or (2). \nThe room is, therefore, considered a Group H-\n2, H-3 or H-4 occupancy, depending on the \ntype of hazardous material (see Commentary \nFigure 202-S3). \nHYDROGEN FUEL GAS ROOM. A room or \nspace that is intended exclusively to house a \ngaseous hydrogen system.\n\n❖ This term refers to an enclosed space used \nexclusively for a gaseous hydrogen system \nthat requires construction and protection that \nare unique to the hazards associated with this \nuse. The room itself may be considered as an \nincidental accessory occupancy or a Group H \noccupancy, depending on the amount of \nhydrogen in such rooms. The definition itself \nshould not be interpreted to prevent hydrogen \npiping \nsystems \nfrom \nserving \ndistributed \nhydrogen-using equipment and appliances \nlocated elsewhere on site or in the building; \nhowever, the amount of hydrogen within such \npiping needs to be evaluated with respect to the \nMAQs in Table 5003.1.1(1). \nIMMEDIATELY DANGEROUS TO LIFE \nAND HEALTH (IDLH). The concentration of air-\nborne contaminants that poses a threat of death, \nimmediate or delayed permanent adverse health \neffects, or effects that could prevent escape from \nsuch \nan \nenvironment. \nThis \ncontaminant \nconcentration level is established by the National \nInstitute of Occupational Safety and Health \n(NIOSH) based on both toxicity and flammability. \nIt generally is expressed in parts per million by \nvolume (ppm v/v) or milligrams per cubic meter \n(mg/m3). Where adequate data do not exist for \nprecise establishment of IDLH concentrations, an \nindependent certified industrial hygienist, industrial \ntoxicologist, appropriate regulatory agency or other \nsource approved by the Fire official shall make such \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 140,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n110 \n \ndetermination. \n❖ \nThere are three general atmospheres that \nmake up an immediately dangerous to life and \nhealth (IDLH) toxic condition. These are toxic, \nflammable and oxygen deficient. In the \nabsence of an IDLH value, the Fire official may \nconsider using an estimated IDLH of 10 times \nthe lower explosive limit (LEL) while an IDLH \noxygen-deficient atmosphere is 19.5-percent \noxygen or lower. The EPA has determined that \n10 percent of the IDLH value is an acceptable \nlevel of concern for evaluating hazmat release \nconcentrations and public protective options. \nIMPAIRMENT COORDINATOR. The person \nresponsible for the maintenance of a particular fire \nprotection system. \n❖ \nTo minimize the time a fire protection system is \nout of service, the building owner or other \ndesignee is required to monitor impairment \nprocedures \n(see \ncommentary, \nSection \n901.7.1). This person has the responsibility for \nperforming the actions necessary during the \nimpairment and is the single point of contact for \nissues relating to the impairment; thus, it \nshould be a person who has both authority and \nknowledge of the facility under consideration. \nINCAPABLE \nOF \nSELF-PRESERVATION. \nPersons who, because of age, physical limitations, \nmental limitations, chemical dependency or \nmedical treatment, cannot respond as an individual \nto an emergency situation. \n❖ \nPatients/residents of nursing homes and \nhospitals may be in situations where they are \nunable to self evacuate due to physical \nlimitations \narising \nfrom, \nfor \nexample, \nmedication, operation, injury or connection to \nmedical equipment. \n \nCare facilities encompass a full spectrum of \nacuity and support services and span a wide \nrange of occupancy types including Groups E, \nI and R. There are three types of care defined \nin the codes: personal, custodial and medical. \nThe level of care provided is based on the \ncondition and capabilities of an occupant, \nwhich, in turn, indicate appropriate standards \nfor protection systems, both active and \npassive. See also the definitions for “24-hour \nbasis,” \n“Custodial \ncare,” \n“Detoxification \nfacilities,” “Foster care facilities,” “Group \nhome,” “Hospitals and psychiatric hospitals,” \n“Medical care,” “Nursing home” and “Personal \ncare services.” \nINCOMPATIBLE MATERIALS. Materials that, \nwhen mixed, have the potential to react in a manner \nwhich generates heat, fumes, gases or byproducts \nwhich are hazardous to life or property. \n❖ \nIncompatible materials constitute a dangerous \nchemical combination whether in storage or in \nuse. \nDetermining \nwhich \nchemicals \nin \ncombination pose a hazard is not always easy. \nSDS may not provide all of the necessary \ninformation. When in doubt, the Fire official \nshould seek additional information from the \nmanufacturer of the chemicals involved, the \nbuilding \nowner \nor \nexperts \nwho \nare \nknowledgeable \nin \nindustrial \nhygiene \nor \nchemistry. NFPA’s Fire Protection Guide to \nHazardous Materials also contains useful \ninformation on hazardous chemical reactions. \nINERT GAS. A gas that is capable of reacting with \nother materials only under abnormal conditions \nsuch as high temperatures, pressures and similar \nextrinsic physical forces. Within the context of the \ncode, inert gases do not exhibit either physical or \nhealth hazard properties as defined (other than \nacting as a simple asphyxiant) or hazard properties \nother than those of a compressed gas. Some of the \nmore common inert gases include argon, helium, \nkrypton, neon, nitrogen and xenon. \n❖ \nThe term “inert gas” is used in a number of \nsections throughout the code. For example, it \nis used in the exception to Section 2501.1, in \nSection 2906.4 and in Chapters 50, 53 and 57. \nThe term “inert gas” is also used in SBC 501 \nand SBC 1201 without definition. This definition \nis not in conflict with the provisions found in \neither of these companion codes. \n \nWhile inert gases do not present a physical \nhazard or health hazard as regulated by \nChapter 50, inert gases are hazardous \nmaterials in the sense that they are simple \nasphyxiants that can cause injury or death by \ndisplacing oxygen. Any atmosphere containing \n19.5 percent or less by volume of oxygen is \nconsidered oxygen deficient and inert gases \ncan create such an environment. Inert gases \nare colorless, odorless, tasteless and are not \nirritating. As a result, the only means of \ndetecting an oxygen-deficient atmosphere is \nthrough the use of gas detection equipment. \nInert gases include argon, nitrogen, helium and \ncarbon dioxide. Inert compressed gases and \ncryogenic fluids have other hazards, such as \nthe potential energy within their containers. \nBecause of these hazards, the provisions in \nChapter 53 for compressed gases and Chapter \n55 \nfor \ncryogenic \nfluids \nare \napplicable \nregardless of whether the stored gas or \ncryogenic fluid is inert. \n \nThe \ndefinition \nincludes \nan \nexplanatory \nsentence intended to inform the user that inert \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n110 \n \ndetermination.",
      "commentary": "There are three general atmospheres that \nmake up an immediately dangerous to life and \nhealth (IDLH) toxic condition. These are toxic, \nflammable and oxygen deficient. In the \nabsence of an IDLH value, the Fire official may \nconsider using an estimated IDLH of 10 times \nthe lower explosive limit (LEL) while an IDLH \noxygen-deficient atmosphere is 19.5-percent \noxygen or lower. The EPA has determined that \n10 percent of the IDLH value is an acceptable \nlevel of concern for evaluating hazmat release \nconcentrations and public protective options. \nIMPAIRMENT COORDINATOR. The person \nresponsible for the maintenance of a particular fire \nprotection system.\n\n❖ To minimize the time a fire protection system is \nout of service, the building owner or other \ndesignee is required to monitor impairment \nprocedures \n(see \ncommentary, \nSection \n901.7.1). This person has the responsibility for \nperforming the actions necessary during the \nimpairment and is the single point of contact for \nissues relating to the impairment; thus, it \nshould be a person who has both authority and \nknowledge of the facility under consideration. \nINCAPABLE \nOF \nSELF-PRESERVATION. \nPersons who, because of age, physical limitations, \nmental limitations, chemical dependency or \nmedical treatment, cannot respond as an individual \nto an emergency situation.\n\n❖ Patients/residents of nursing homes and \nhospitals may be in situations where they are \nunable to self evacuate due to physical \nlimitations \narising \nfrom, \nfor \nexample, \nmedication, operation, injury or connection to \nmedical equipment. \n \nCare facilities encompass a full spectrum of \nacuity and support services and span a wide \nrange of occupancy types including Groups E, \nI and R. There are three types of care defined \nin the codes: personal, custodial and medical. \nThe level of care provided is based on the \ncondition and capabilities of an occupant, \nwhich, in turn, indicate appropriate standards \nfor protection systems, both active and \npassive. See also the definitions for “24-hour \nbasis,” \n“Custodial \ncare,” \n“Detoxification \nfacilities,” “Foster care facilities,” “Group \nhome,” “Hospitals and psychiatric hospitals,” \n“Medical care,” “Nursing home” and “Personal \ncare services.” \nINCOMPATIBLE MATERIALS. Materials that, \nwhen mixed, have the potential to react in a manner \nwhich generates heat, fumes, gases or byproducts \nwhich are hazardous to life or property.\n\n❖ Incompatible materials constitute a dangerous \nchemical combination whether in storage or in \nuse. \nDetermining \nwhich \nchemicals \nin \ncombination pose a hazard is not always easy. \nSDS may not provide all of the necessary \ninformation. When in doubt, the Fire official \nshould seek additional information from the \nmanufacturer of the chemicals involved, the \nbuilding \nowner \nor \nexperts \nwho \nare \nknowledgeable \nin \nindustrial \nhygiene \nor \nchemistry. NFPA’s Fire Protection Guide to \nHazardous Materials also contains useful \ninformation on hazardous chemical reactions. \nINERT GAS. A gas that is capable of reacting with \nother materials only under abnormal conditions \nsuch as high temperatures, pressures and similar \nextrinsic physical forces. Within the context of the \ncode, inert gases do not exhibit either physical or \nhealth hazard properties as defined (other than \nacting as a simple asphyxiant) or hazard properties \nother than those of a compressed gas. Some of the \nmore common inert gases include argon, helium, \nkrypton, neon, nitrogen and xenon.\n\n❖ The term “inert gas” is used in a number of \nsections throughout the code. For example, it \nis used in the exception to Section 2501.1, in \nSection 2906.4 and in Chapters 50, 53 and 57. \nThe term “inert gas” is also used in SBC 501 \nand SBC 1201 without definition. This definition \nis not in conflict with the provisions found in \neither of these companion codes. \n \nWhile inert gases do not present a physical \nhazard or health hazard as regulated by \nChapter 50, inert gases are hazardous \nmaterials in the sense that they are simple \nasphyxiants that can cause injury or death by \ndisplacing oxygen. Any atmosphere containing \n19.5 percent or less by volume of oxygen is \nconsidered oxygen deficient and inert gases \ncan create such an environment. Inert gases \nare colorless, odorless, tasteless and are not \nirritating. As a result, the only means of \ndetecting an oxygen-deficient atmosphere is \nthrough the use of gas detection equipment. \nInert gases include argon, nitrogen, helium and \ncarbon dioxide. Inert compressed gases and \ncryogenic fluids have other hazards, such as \nthe potential energy within their containers. \nBecause of these hazards, the provisions in \nChapter 53 for compressed gases and Chapter \n55 \nfor \ncryogenic \nfluids \nare \napplicable \nregardless of whether the stored gas or \ncryogenic fluid is inert. \n \nThe \ndefinition \nincludes \nan \nexplanatory \nsentence intended to inform the user that inert \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 141,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n111 \n \ngases do not react readily with other materials \nunder normal temperatures and pressures, but \nit is possible for a reaction to occur. For \nexample, even nitrogen combines with some of \nthe more active metals such as lithium and \nmagnesium to form nitrides, and at high \ntemperatures it \nwill also \ncombine \nwith \nhydrogen, oxygen and other elements. The \ninert gases neon, krypton and xenon are \nconsidered rare due to their scarcity. Although \nthese gases are commonly referred to as inert \ngases, the formation of compounds is possible. \nFor example, xenon combines with fluorine to \nform various fluorides, and with oxygen to form \noxides. The compounds thus formed are \ncrystalline solids. \n \nBy defining the term, the likelihood of using \ngases that are not inert, including carbon \ndioxide, will be reduced. \nINHABITED BUILDING. A building regularly \noccupied in whole or in part as a habitation for \npeople, Mosque, schoolhouse, railroad station, store \nor other structure where people are accustomed to \nassemble, except any building or structure occupied \nin connection with the manufacture, transportation, \nstorage or use of explosive materials. \n❖ \nBuilding use need not conform to regular \nintervals or schedules to be considered \ninhabited if people routinely occupy the \nbuilding. Those buildings at a storage or \nblasting site used for the manufacture, \ntransportation or storage of explosive materials \nmust be considered as magazines rather than \ninhabited buildings for the purpose of applying \nthe provisions of Section 5604. \nINITIATING DEVICE. A system component that \noriginates transmission of a change-of-state \ncondition, such as in a smoke detector, manual fire \nalarm box, or supervisory switch. \n❖ \nAll fire protection systems consist of devices \nthat, upon use or actuation, will initiate the \nintended operation. A manual fire alarm box, \nfor example, will transmit a fire alarm signal \nupon actuation. In the case of a single-station \ndevice, the initiating device and the notification \nappliance are one in the same. \nINSECTICIDAL FOGGING. The utilization of \ninsecticidal liquids passed through fog-generating \nunits where, by means of pressure and turbulence, \nwith or without the application of heat, such liquids \nare transformed and discharged in the form of fog \nor mist blown into an area to be treated. \n❖ \nInsecticidal fogging as a means of pest control \nwas developed during World War II as part of a \nprogram to use smoke-screen techniques for \ncontrol of malaria-bearing mosquitos. The \nproduct of the fog generating process is an \naerosol, which is a suspension of liquid \nparticles in air. Many insecticides used in the \nfogging process are flammable and pose a fire \nhazard requiring safeguards, such as the \nsecuring of all ignition sources during fogging \nand for up to 24 hours afterward. \n \nAerosol insecticides also pose a toxicity \nhazard; therefore, proper entry precautions for \nthe fogged area should be observed. \nINTEGRATED \nTESTING \n(FIRE \nPROTECTION \nAND \nLIFE \nSAFETY \nSYSTEM). A testing procedure to establish the \noperational status, interaction and coordination of \ntwo or more fire protection and safety systems. \n❖ \nThis definition helps to explain what is being \naddressed in Section 901.6.2. This type of \ntesting is important where life safety systems \nare within a building and need close \ncoordination to work appropriately. Integrated \ntesting could apply to many buildings but is only \nnecessary for more complex buildings. Section \n901.6.2 only applies to high-rise buildings and \nbuildings \nwith \nsmoke \ncontrol \nsystems. \nIntegrated testing is required to comply with \nNFPA 4. See also the definition of “Subordinate \n(fire protection and life safety system).” \nINTERIOR EXIT RAMP. An exit component \nthat serves to meet one or more means of egress \ndesign requirements, such as required number of \nexits or exit access travel distance, and provides for \na protected path of egress travel to the exit discharge \nor public way. \n❖ \nTo qualify as an interior exit ramp the ramp \nmust be enclosed with a fire-resistance-rated \nenclosure in order to provide a protected path \nbetween the exit access and exit discharge. \nThis enclosure must extend directly to the \nexterior at grade; extend through an exit \npassageway to grade; or comply with one of \nthe allowances for exit discharge through a \nlobby, vestibule or horizontal exit. Travel \ndistance is measured to the entrance to the \nenclosure for the interior exit ramp. Ramps that \nare utilized by occupants for evacuation, but do \nnot meet the provisions for exits, are \nconsidered exit access elements (see “Exit \naccess \nramp”). \nFor \nexterior \nexit \nramp \nrequirements, see Section 1027. \nINTERIOR \nEXIT \nSTAIRWAY. \nAn \nexit \ncomponent that serves to meet one or more means \nof egress design requirements, such as required \nnumber of exits or exit access travel distance, and \nprovides for a protected path of egress travel to the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n111 \n \ngases do not react readily with other materials \nunder normal temperatures and pressures, but \nit is possible for a reaction to occur. For \nexample, even nitrogen combines with some of \nthe more active metals such as lithium and \nmagnesium to form nitrides, and at high \ntemperatures it \nwill also \ncombine \nwith \nhydrogen, oxygen and other elements. The \ninert gases neon, krypton and xenon are \nconsidered rare due to their scarcity. Although \nthese gases are commonly referred to as inert \ngases, the formation of compounds is possible. \nFor example, xenon combines with fluorine to \nform various fluorides, and with oxygen to form \noxides. The compounds thus formed are \ncrystalline solids. \n \nBy defining the term, the likelihood of using \ngases that are not inert, including carbon \ndioxide, will be reduced. \nINHABITED BUILDING. A building regularly \noccupied in whole or in part as a habitation for \npeople, Mosque, schoolhouse, railroad station, store \nor other structure where people are accustomed to \nassemble, except any building or structure occupied \nin connection with the manufacture, transportation, \nstorage or use of explosive materials.",
      "commentary": "Building use need not conform to regular \nintervals or schedules to be considered \ninhabited if people routinely occupy the \nbuilding. Those buildings at a storage or \nblasting site used for the manufacture, \ntransportation or storage of explosive materials \nmust be considered as magazines rather than \ninhabited buildings for the purpose of applying \nthe provisions of Section 5604. \nINITIATING DEVICE. A system component that \noriginates transmission of a change-of-state \ncondition, such as in a smoke detector, manual fire \nalarm box, or supervisory switch.\n\n❖ All fire protection systems consist of devices \nthat, upon use or actuation, will initiate the \nintended operation. A manual fire alarm box, \nfor example, will transmit a fire alarm signal \nupon actuation. In the case of a single-station \ndevice, the initiating device and the notification \nappliance are one in the same. \nINSECTICIDAL FOGGING. The utilization of \ninsecticidal liquids passed through fog-generating \nunits where, by means of pressure and turbulence, \nwith or without the application of heat, such liquids \nare transformed and discharged in the form of fog \nor mist blown into an area to be treated.\n\n❖ Insecticidal fogging as a means of pest control \nwas developed during World War II as part of a \nprogram to use smoke-screen techniques for \ncontrol of malaria-bearing mosquitos. The \nproduct of the fog generating process is an \naerosol, which is a suspension of liquid \nparticles in air. Many insecticides used in the \nfogging process are flammable and pose a fire \nhazard requiring safeguards, such as the \nsecuring of all ignition sources during fogging \nand for up to 24 hours afterward. \n \nAerosol insecticides also pose a toxicity \nhazard; therefore, proper entry precautions for \nthe fogged area should be observed. \nINTEGRATED \nTESTING \n(FIRE \nPROTECTION \nAND \nLIFE \nSAFETY \nSYSTEM). A testing procedure to establish the \noperational status, interaction and coordination of \ntwo or more fire protection and safety systems.\n\n❖ This definition helps to explain what is being \naddressed in Section 901.6.2. This type of \ntesting is important where life safety systems \nare within a building and need close \ncoordination to work appropriately. Integrated \ntesting could apply to many buildings but is only \nnecessary for more complex buildings. Section \n901.6.2 only applies to high-rise buildings and \nbuildings \nwith \nsmoke \ncontrol \nsystems. \nIntegrated testing is required to comply with \nNFPA 4. See also the definition of “Subordinate \n(fire protection and life safety system).” \nINTERIOR EXIT RAMP. An exit component \nthat serves to meet one or more means of egress \ndesign requirements, such as required number of \nexits or exit access travel distance, and provides for \na protected path of egress travel to the exit discharge \nor public way.\n\n❖ To qualify as an interior exit ramp the ramp \nmust be enclosed with a fire-resistance-rated \nenclosure in order to provide a protected path \nbetween the exit access and exit discharge. \nThis enclosure must extend directly to the \nexterior at grade; extend through an exit \npassageway to grade; or comply with one of \nthe allowances for exit discharge through a \nlobby, vestibule or horizontal exit. Travel \ndistance is measured to the entrance to the \nenclosure for the interior exit ramp. Ramps that \nare utilized by occupants for evacuation, but do \nnot meet the provisions for exits, are \nconsidered exit access elements (see “Exit \naccess \nramp”). \nFor \nexterior \nexit \nramp \nrequirements, see Section 1027. \nINTERIOR \nEXIT \nSTAIRWAY. \nAn \nexit \ncomponent that serves to meet one or more means \nof egress design requirements, such as required \nnumber of exits or exit access travel distance, and \nprovides for a protected path of egress travel to the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 142,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n112 \n \nexit discharge or public way. \n❖ \nTo qualify as an interior exit stairway, the ramp \nmust be enclosed with a fire-resistance-rated \nenclosure in order to provide a protected path \nbetween the exit access and exit discharge. \nThis enclosure must extend directly to the \nexterior at grade; extend through an exit \npassageway to grade; or comply with one of \nthe allowances for exit discharge through a \nlobby, vestibule or horizontal exit. Travel \ndistance is measured to the entrance to the \nenclosure for the interior exit stairway. \nStairways that are utilized by occupants for \nevacuation, but do not meet the provisions for \nexits, are considered exit access elements \n(see “Exit access stairway”). For exterior exit \nstairway requirements, see Section 1027. \nINTERIOR FINISH. Interior finish includes \ninterior wall and ceiling finish and interior floor \nfinish. \n❖ \nThis is a more general term that addresses all \nexposed surfaces, which includes walls, \nceilings and floors. Interior finish material is \nexposed to the interior space enclosed by \nthese building elements. \nINTERIOR FLOOR-WALL BASE. Interior \nfloor finish trim used to provide a functional or \ndecorative border at the intersection of walls and \nfloors. \n❖ \nThis definition, which addresses interior floor-\nwall \nbase \ntrim \nmaterials, \nprovides \nan \nunderstanding and clarification of these types \nof products versus other interior trim materials. \nIn many cases, floor covering material is just \nseamlessly \nturned-up \nor \nused \nat \nthe \nintersection of the floor and the wall thus \nbecoming the floor-wall base trim. Because of \ntheir location at the floor-line, floor-wall base \nmaterials are not likely to be involved in a fire \nuntil the floor covering is also involved, usually \nat room flashover. See also the commentary to \nSection 804.4. \nINTERIOR WALL AND CEILING FINISH. \nThe exposed interior surfaces of buildings, \nincluding but not limited to: fixed or movable walls \nand partitions; toilet room privacy partitions; \ncolumns; ceilings; and interior wainscoting, \npaneling or other finish applied structurally or for \ndecoration, \nacoustical \ncorrection, \nsurface \ninsulation, structural fire resistance or similar \npurposes, but not including trim. \n❖ \nThis definition describes a material that is \napplied to ceilings as well as walls, columns, \npartitions (including the privacy partitions in \nbathrooms that could pose a significant threat \nin larger bathrooms where unrated) and other \nvertical interior surfaces whether fixed or \nmovable. The application of this material may \nbe for structural, decorative, acoustical, \nstructural fire resistance and other similar \nreasons. Trim, such as baseboard, door or \nwindow casing, is not considered interior wall \nand ceiling finish. Interior wall and ceiling finish \nis regulated by Section 803. \nIRRITANT. A chemical which is not corrosive, \nbut which causes a reversible inflammatory effect \non living tissue by chemical action at the site of \ncontact. A chemical is a skin irritant if, when tested \non the intact skin of albino rabbits by the methods \nof CPSC 16 CFR Part 1500.41 for an exposure of \nfour or more hours or by other appropriate \ntechniques, it results in an empirical score of 5 or \nmore. A chemical is classified as an eye irritant if \nso determined under the procedure listed in CPSC \n16 CFR Part 1500.42 or other approved techniques. \n❖ \nMaterials classified as irritants include a wide \nrange of materials that pose a health hazard \nwith acute effects caused by short-term \nexposure. Exposure to irritants may result in a \nminor, troublesome injury at the point of \ncontact; however, the injury usually heals \nwithout leaving a scar. In comparison, \ncorrosives can cause permanent destruction of \ntissue at the point of contact—with a scar the \nlikely result. Many household insecticides and \npesticides are common irritants. The definition \nis derived from DOL 29 CFR 1910.1200. \nJURISDICTION. The governmental unit that has \nadopted this code under due legislative authority.  \nKEY BOX. A secure device with a lock operable \nonly by a fire department master key, and \ncontaining building entry keys and other keys that \nmay be required for access in an emergency. \n❖ \nThe key box is part of an emergency entry \nsystem. The building owner/manager places a \nkey box or key vault in an approved location on \nthe exterior of the building or at the entrance to \na facility, placing keys, access cards or security \ncodes inside the box. The emergency \nresponders \ncan \nuse \ntheir \nspecial \nfire \ndepartment master key to enter the box, \nretrieve the contents and gain access to the \nbuilding or facility. There are several different \nbrands of highly secure key boxes available \nthat are tested and listed as antitheft devices. \nSee the commentary to the definition of “Fire \ndepartment master key” and Section 506.1 for \nfurther discussion. \nLABELED. Equipment, materials or products to \nwhich have been affixed a label, seal, symbol or \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n112 \n \nexit discharge or public way.",
      "commentary": "To qualify as an interior exit stairway, the ramp \nmust be enclosed with a fire-resistance-rated \nenclosure in order to provide a protected path \nbetween the exit access and exit discharge. \nThis enclosure must extend directly to the \nexterior at grade; extend through an exit \npassageway to grade; or comply with one of \nthe allowances for exit discharge through a \nlobby, vestibule or horizontal exit. Travel \ndistance is measured to the entrance to the \nenclosure for the interior exit stairway. \nStairways that are utilized by occupants for \nevacuation, but do not meet the provisions for \nexits, are considered exit access elements \n(see “Exit access stairway”). For exterior exit \nstairway requirements, see Section 1027. \nINTERIOR FINISH. Interior finish includes \ninterior wall and ceiling finish and interior floor \nfinish.\n\n❖ This is a more general term that addresses all \nexposed surfaces, which includes walls, \nceilings and floors. Interior finish material is \nexposed to the interior space enclosed by \nthese building elements. \nINTERIOR FLOOR-WALL BASE. Interior \nfloor finish trim used to provide a functional or \ndecorative border at the intersection of walls and \nfloors.\n\n❖ This definition, which addresses interior floor-\nwall \nbase \ntrim \nmaterials, \nprovides \nan \nunderstanding and clarification of these types \nof products versus other interior trim materials. \nIn many cases, floor covering material is just \nseamlessly \nturned-up \nor \nused \nat \nthe \nintersection of the floor and the wall thus \nbecoming the floor-wall base trim. Because of \ntheir location at the floor-line, floor-wall base \nmaterials are not likely to be involved in a fire \nuntil the floor covering is also involved, usually \nat room flashover. See also the commentary to \nSection 804.4. \nINTERIOR WALL AND CEILING FINISH. \nThe exposed interior surfaces of buildings, \nincluding but not limited to: fixed or movable walls \nand partitions; toilet room privacy partitions; \ncolumns; ceilings; and interior wainscoting, \npaneling or other finish applied structurally or for \ndecoration, \nacoustical \ncorrection, \nsurface \ninsulation, structural fire resistance or similar \npurposes, but not including trim.\n\n❖ This definition describes a material that is \napplied to ceilings as well as walls, columns, \npartitions (including the privacy partitions in \nbathrooms that could pose a significant threat \nin larger bathrooms where unrated) and other \nvertical interior surfaces whether fixed or \nmovable. The application of this material may \nbe for structural, decorative, acoustical, \nstructural fire resistance and other similar \nreasons. Trim, such as baseboard, door or \nwindow casing, is not considered interior wall \nand ceiling finish. Interior wall and ceiling finish \nis regulated by Section 803. \nIRRITANT. A chemical which is not corrosive, \nbut which causes a reversible inflammatory effect \non living tissue by chemical action at the site of \ncontact. A chemical is a skin irritant if, when tested \non the intact skin of albino rabbits by the methods \nof CPSC 16 CFR Part 1500.41 for an exposure of \nfour or more hours or by other appropriate \ntechniques, it results in an empirical score of 5 or \nmore. A chemical is classified as an eye irritant if \nso determined under the procedure listed in CPSC \n16 CFR Part 1500.42 or other approved techniques.\n\n❖ Materials classified as irritants include a wide \nrange of materials that pose a health hazard \nwith acute effects caused by short-term \nexposure. Exposure to irritants may result in a \nminor, troublesome injury at the point of \ncontact; however, the injury usually heals \nwithout leaving a scar. In comparison, \ncorrosives can cause permanent destruction of \ntissue at the point of contact—with a scar the \nlikely result. Many household insecticides and \npesticides are common irritants. The definition \nis derived from DOL 29 CFR 1910.1200. \nJURISDICTION. The governmental unit that has \nadopted this code under due legislative authority.  \nKEY BOX. A secure device with a lock operable \nonly by a fire department master key, and \ncontaining building entry keys and other keys that \nmay be required for access in an emergency.\n\n❖ The key box is part of an emergency entry \nsystem. The building owner/manager places a \nkey box or key vault in an approved location on \nthe exterior of the building or at the entrance to \na facility, placing keys, access cards or security \ncodes inside the box. The emergency \nresponders \ncan \nuse \ntheir \nspecial \nfire \ndepartment master key to enter the box, \nretrieve the contents and gain access to the \nbuilding or facility. There are several different \nbrands of highly secure key boxes available \nthat are tested and listed as antitheft devices. \nSee the commentary to the definition of “Fire \ndepartment master key” and Section 506.1 for \nfurther discussion. \nLABELED. Equipment, materials or products to \nwhich have been affixed a label, seal, symbol or \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 143,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n113 \n \nother identifying mark of a nationally recognized \ntesting laboratory, approved agency or other \norganization concerned with product evaluation \nthat maintains periodic inspection of the production \nof the labeled items and whose labeling indicates \neither that the equipment, material or product meets \nidentified standards or has been tested and found \nsuitable for a specified purpose. \n❖ \nThe term “labeled” is not to be confused with \nthe term “listed.” A label is a marking or other \nidentifying mark that indicates approval from a \nnationally \nrecognized \ntesting \nlaboratory, \napproved agency or other organization that \nevaluates products. A label is used to identify \nmaterials and assemblies that must bear the \nidentification of the manufacturer, as well as a \nthird party quality control agency. The quality \ncontrol agency allows the use of its label based \non the results of periodic audits and \ninspections of the manufacturer’s plant. This is \none form of quality control. The code often \nrequires labeled equipment and systems (see \nthe definition of “Listed”). \nLABORATORY SUITE. A fire-rated enclosed \nlaboratory area that will provide one or more \nlaboratory spaces, within a Group B educational \noccupancy, that are permitted to include ancillary \nuses such as offices, bathrooms and corridors that \nare contiguous with the laboratory area, and are \nconstructed in accordance with Chapter 38. \n❖ \nThis concept, detailed in Chapter 38, is similar \nto that of control areas but is specific to the \nneeds of one or more laboratories and related \nfacilities sharing a single control area. \nLaboratories in such an arrangement normally \nwould exceed the MAQs. This concept allows \nsuch amounts to be broken into several \nseparated and protected spaces. \nLEVEL OF EXIT DISCHARGE. See “Exit \ndischarge, level of.” \nLIFE SAFETY SYSTEMS. Systems, devices and \nequipment that enhance or facilitate evacuation, \nsmoke control, compartmentation and/or isolation. \n❖ \nLife safety systems are installed in a building \nfor the protection and preservation of human \nlife during an emergency or failure of a critical \nbuilding system. These systems include \narchitectural designs that provide egress and \nprotected areas within buildings by layout and \nconstruction type as well as mechanical and \nelectrical systems that perform a specific \nfunction. Some examples of life safety systems \nare \nfire \nalarm \nand \ndetection \nsystems, \nemergency alarm systems, smoke control \nsystems, mass notification systems, and \nemergency and exit lighting. \nLIMITED SPRAYING SPACE. An area in which \noperations for touch-up or spot painting of a surface \narea of 0.85 m2 or less are conducted. \n❖ \nThis definition is applicable only to small touch-\nup type operations. The requirements in this \nchapter for limited spraying operations are for \nan occasional user of flammable/combustible \nliquids, as opposed to an \narea used \ncontinuously for spraying. An example of such \nan operation is a furniture distributor that uses \na limited spraying space to touch up scratches \non products before sale. The limited application \nmethod could utilize dedicated spray-finishing \nequipment or simply an aerosol can (see \ncommentary, Section 2404.9). \nLIQUEFIED NATURAL GAS (LNG). A fluid in \nthe liquid state composed predominantly of \nmethane and which may contain minor quantities of \nethane, propane, nitrogen or other components \nnormally found in natural gas. \n❖ \nLiquefied natural gas (LNG) for motor vehicle \nfuel comes from the same source as \ncompressed \nnatural \ngas \n(CNG). \nUnlike \nliquefied petroleum gas (LP-gas), which \nchanges from vapor to a liquid at room \ntemperature by application of pressure, LNG \nhas to be cooled for it to liquefy. LNG is usually \nin a liquid state at the dispensing station (see \nSection 2308). \nLIQUEFIED PETROLEUM GAS (LP-gas). A \nmaterial which is composed predominantly of the \nfollowing hydrocarbons or mixtures of them: \npropane, propylene, butane (normal butane or \nisobutane) and butylenes. \n❖ \nThe definition of LP-gas is consistent with that \nfound in NFPA 58, with one exception: NFPA \n58 requires that the vapor pressure of an LP-\ngas mixture be less than or equal to that of \ncommercial propane.  \n \nThe most prevalent liquefied petroleum gases \nin the United States are propane and butane, \nbut others such as propylene are also used. \nThe specification for LP-gas is ASTM D1835, \nStandard Specification for LP-Gases. This \nstandard provides allowable concentrations of \nvarious compounds and also vapor pressure \nlimitations on the various gases. \nLIQUID. A material having a melting point that is \nequal to or less than 20°C and a boiling point which \nis greater than 20°C at 101.3 kPa. Where not \notherwise identified, the term “liquid” includes both \nflammable and combustible liquids. \n❖ \nThis definition specifies the criteria to establish \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n113 \n \nother identifying mark of a nationally recognized \ntesting laboratory, approved agency or other \norganization concerned with product evaluation \nthat maintains periodic inspection of the production \nof the labeled items and whose labeling indicates \neither that the equipment, material or product meets \nidentified standards or has been tested and found \nsuitable for a specified purpose.",
      "commentary": "The term “labeled” is not to be confused with \nthe term “listed.” A label is a marking or other \nidentifying mark that indicates approval from a \nnationally \nrecognized \ntesting \nlaboratory, \napproved agency or other organization that \nevaluates products. A label is used to identify \nmaterials and assemblies that must bear the \nidentification of the manufacturer, as well as a \nthird party quality control agency. The quality \ncontrol agency allows the use of its label based \non the results of periodic audits and \ninspections of the manufacturer’s plant. This is \none form of quality control. The code often \nrequires labeled equipment and systems (see \nthe definition of “Listed”). \nLABORATORY SUITE. A fire-rated enclosed \nlaboratory area that will provide one or more \nlaboratory spaces, within a Group B educational \noccupancy, that are permitted to include ancillary \nuses such as offices, bathrooms and corridors that \nare contiguous with the laboratory area, and are \nconstructed in accordance with Chapter 38.\n\n❖ This concept, detailed in Chapter 38, is similar \nto that of control areas but is specific to the \nneeds of one or more laboratories and related \nfacilities sharing a single control area. \nLaboratories in such an arrangement normally \nwould exceed the MAQs. This concept allows \nsuch amounts to be broken into several \nseparated and protected spaces. \nLEVEL OF EXIT DISCHARGE. See “Exit \ndischarge, level of.” \nLIFE SAFETY SYSTEMS. Systems, devices and \nequipment that enhance or facilitate evacuation, \nsmoke control, compartmentation and/or isolation.\n\n❖ Life safety systems are installed in a building \nfor the protection and preservation of human \nlife during an emergency or failure of a critical \nbuilding system. These systems include \narchitectural designs that provide egress and \nprotected areas within buildings by layout and \nconstruction type as well as mechanical and \nelectrical systems that perform a specific \nfunction. Some examples of life safety systems \nare \nfire \nalarm \nand \ndetection \nsystems, \nemergency alarm systems, smoke control \nsystems, mass notification systems, and \nemergency and exit lighting. \nLIMITED SPRAYING SPACE. An area in which \noperations for touch-up or spot painting of a surface \narea of 0.85 m2 or less are conducted.\n\n❖ This definition is applicable only to small touch-\nup type operations. The requirements in this \nchapter for limited spraying operations are for \nan occasional user of flammable/combustible \nliquids, as opposed to an \narea used \ncontinuously for spraying. An example of such \nan operation is a furniture distributor that uses \na limited spraying space to touch up scratches \non products before sale. The limited application \nmethod could utilize dedicated spray-finishing \nequipment or simply an aerosol can (see \ncommentary, Section 2404.9). \nLIQUEFIED NATURAL GAS (LNG). A fluid in \nthe liquid state composed predominantly of \nmethane and which may contain minor quantities of \nethane, propane, nitrogen or other components \nnormally found in natural gas.\n\n❖ Liquefied natural gas (LNG) for motor vehicle \nfuel comes from the same source as \ncompressed \nnatural \ngas \n(CNG). \nUnlike \nliquefied petroleum gas (LP-gas), which \nchanges from vapor to a liquid at room \ntemperature by application of pressure, LNG \nhas to be cooled for it to liquefy. LNG is usually \nin a liquid state at the dispensing station (see \nSection 2308). \nLIQUEFIED PETROLEUM GAS (LP-gas). A \nmaterial which is composed predominantly of the \nfollowing hydrocarbons or mixtures of them: \npropane, propylene, butane (normal butane or \nisobutane) and butylenes.\n\n❖ The definition of LP-gas is consistent with that \nfound in NFPA 58, with one exception: NFPA \n58 requires that the vapor pressure of an LP-\ngas mixture be less than or equal to that of \ncommercial propane.  \n \nThe most prevalent liquefied petroleum gases \nin the United States are propane and butane, \nbut others such as propylene are also used. \nThe specification for LP-gas is ASTM D1835, \nStandard Specification for LP-Gases. This \nstandard provides allowable concentrations of \nvarious compounds and also vapor pressure \nlimitations on the various gases. \nLIQUID. A material having a melting point that is \nequal to or less than 20°C and a boiling point which \nis greater than 20°C at 101.3 kPa. Where not \notherwise identified, the term “liquid” includes both \nflammable and combustible liquids.\n\n❖ This definition specifies the criteria to establish \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 144,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n114 \n \nwhen material is considered a liquid based on \nits melting and boiling points. Where the term \n“liquid” is referred to, it is intended to include \nboth flammable and combustible liquids. In \ndealing with liquids, two areas are important to \ncheck on the SDS: \n1. \nWhat is the specific gravity of the liquid? \nThe specific gravity is the chemical’s \nweight compared to the weight of an equal \nvolume of water. If the specific gravity is \nlower than 1.0 (which is the specific \ngravity of water), the chemical will float. If \nit is higher than 1.0, it will sink. A \nflammable liquid that has a specific \ngravity lower than 1.0 will float on top of \nany fire-fighting water that is applied. It \ncan then become a running fire as it floats \non top of the water that is running off from \nthe scene. \n2. \nWill the chemical mix with water? If a \nchemical will mix with water, it limits the \nfire-fighting ability of water and another \nmethod of extinguishment should be \nconsidered. \nLIQUID OXYGEN AMBULATORY CONTAINER. \nA container used for liquid oxygen not exceeding \n1.5 liters specifically designed for use as a medical \ndevice as defined by 21 USC Chapter 9 that is \nintended for portable therapeutic use and to be filled \nfrom its companion base unit, a liquid oxygen home \ncare container. \n❖ \nThese containers are a smaller, portable \nversion of the liquid oxygen (LOX) home care \ncontainer defined elsewhere in this section. \nThey are used by patients in need of \ncontinuous oxygen therapy to enhance their \nmobility and, thus, improve their lifestyle. See \nthe commentary to the definition of “Liquid \noxygen home care container” for a technical \ndescription of LOX containers. A key aspect in \nthis definition is that these containers are \nconsidered medical devices by the US Food \nand Drug Administration under the Code of \nFederal Regulations, Title 21—Federal Food, \nDrug and Cosmetic Act. LOX containers used \nas medical devices are unique in that they are \nintended for therapeutic use only and not for \nuse in industrial applications. These containers \ninclude in their design all appurtenances, such \nas regulators, gauges, piping and controls, and \nrequire no external piping other than the \napplication of disposable breathing apparatus \n(see Commentary Figure 202-L1). \nLIQUID OXYGEN HOME CARE CONTAINER. A \ncontainer used for liquid oxygen not exceeding 60 \nliters specifically designed for use as a medical \ndevice as defined by 21 USC Chapter 9 that is \nintended to deliver gaseous oxygen for therapeutic \nuse in a home environment. \n❖ \nA LOX home care container is a cryogenic \ncontainer equipped with a vaporizer, a \npressure control system and a means of \npressure relief. The container is constructed \nsimilar to a thermos bottle with the inner \ncontainer generally constructed of stainless \nsteel and installed within an outer container \nconstructed of carbon steel or aluminum. The \nspace between the inner and outer vessel is \nfilled with an insulating material or may be \nplaced in a negative pressure (vacuum). The \ninsulation and space limit the heat transfer to \nthe inner container. A vaporizer converts the \nLOX to oxygen gas, which flows through a \npressure control system so the flow rate of \noxygen is regulated. These containers can be \nused for stationary home oxygen therapy or, as \nindicated in the definition of “Liquid oxygen \nambulatory container,” to refill the LOX \nambulatory container. A key aspect in this \ndefinition is that these containers are also \nconsidered medical devices by the US Food \nand Drug Administration under the Code of \nFederal Regulations, Title 21—Federal Food, \nDrug and Cosmetic Act. LOX containers used \nas medical devices are unique in that they are \nintended for therapeutic use only and not for \nuse in industrial applications (see Commentary \nFigure 202-L2). \nLIQUID STORAGE ROOM. A room classified \nas a Group H-3 occupancy used for the storage of \nflammable or combustible liquids in a closed \ncondition. \n❖ \nLiquid storage rooms are utilized exclusively \nfor the storage of flammable and combustible \nliquids in closed containers in excess of the \nMAQs permitted by Tables 5003.1.1(1) and \n5003.1.1(2). The Group H-3 occupancy \nclassification for storage of flammable or \ncombustible liquids in closed containers \nrecognizes the hazardous nature of these \nmaterials. \nLIQUID STORAGE WAREHOUSE. A building \nclassified as a Group H-2 or H-3 occupancy used \nfor the storage of flammable or combustible liquids \nin a closed condition. \n❖ \nThis definition clarifies both the occupancy \ngroup (Group H-2 or H-3, depending on the \npressure of vessels stored) and that a liquid \nstorage warehouse is a building as described \nin Section 5704.3.8. The term “liquid storage \nwarehouse” is used in the code in Tables \n903.2.11.6, 5704.3.6.3(2) and 5704.3.6.3(3) \nand Sections 2306.2.2, 5104.6, 5704.3.4.3. \nNote that the term “liquid storage warehouse” \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n114 \n \nwhen material is considered a liquid based on \nits melting and boiling points. Where the term \n“liquid” is referred to, it is intended to include \nboth flammable and combustible liquids. In \ndealing with liquids, two areas are important to \ncheck on the SDS: \n1. \nWhat is the specific gravity of the liquid? \nThe specific gravity is the chemical’s \nweight compared to the weight of an equal \nvolume of water. If the specific gravity is \nlower than 1.0 (which is the specific \ngravity of water), the chemical will float. If \nit is higher than 1.0, it will sink. A \nflammable liquid that has a specific \ngravity lower than 1.0 will float on top of \nany fire-fighting water that is applied. It \ncan then become a running fire as it floats \non top of the water that is running off from \nthe scene. \n2. \nWill the chemical mix with water? If a \nchemical will mix with water, it limits the \nfire-fighting ability of water and another \nmethod of extinguishment should be \nconsidered. \nLIQUID OXYGEN AMBULATORY CONTAINER. \nA container used for liquid oxygen not exceeding \n1.5 liters specifically designed for use as a medical \ndevice as defined by 21 USC Chapter 9 that is \nintended for portable therapeutic use and to be filled \nfrom its companion base unit, a liquid oxygen home \ncare container.",
      "commentary": "These containers are a smaller, portable \nversion of the liquid oxygen (LOX) home care \ncontainer defined elsewhere in this section. \nThey are used by patients in need of \ncontinuous oxygen therapy to enhance their \nmobility and, thus, improve their lifestyle. See \nthe commentary to the definition of “Liquid \noxygen home care container” for a technical \ndescription of LOX containers. A key aspect in \nthis definition is that these containers are \nconsidered medical devices by the US Food \nand Drug Administration under the Code of \nFederal Regulations, Title 21—Federal Food, \nDrug and Cosmetic Act. LOX containers used \nas medical devices are unique in that they are \nintended for therapeutic use only and not for \nuse in industrial applications. These containers \ninclude in their design all appurtenances, such \nas regulators, gauges, piping and controls, and \nrequire no external piping other than the \napplication of disposable breathing apparatus \n(see Commentary Figure 202-L1). \nLIQUID OXYGEN HOME CARE CONTAINER. A \ncontainer used for liquid oxygen not exceeding 60 \nliters specifically designed for use as a medical \ndevice as defined by 21 USC Chapter 9 that is \nintended to deliver gaseous oxygen for therapeutic \nuse in a home environment.\n\n❖ A LOX home care container is a cryogenic \ncontainer equipped with a vaporizer, a \npressure control system and a means of \npressure relief. The container is constructed \nsimilar to a thermos bottle with the inner \ncontainer generally constructed of stainless \nsteel and installed within an outer container \nconstructed of carbon steel or aluminum. The \nspace between the inner and outer vessel is \nfilled with an insulating material or may be \nplaced in a negative pressure (vacuum). The \ninsulation and space limit the heat transfer to \nthe inner container. A vaporizer converts the \nLOX to oxygen gas, which flows through a \npressure control system so the flow rate of \noxygen is regulated. These containers can be \nused for stationary home oxygen therapy or, as \nindicated in the definition of “Liquid oxygen \nambulatory container,” to refill the LOX \nambulatory container. A key aspect in this \ndefinition is that these containers are also \nconsidered medical devices by the US Food \nand Drug Administration under the Code of \nFederal Regulations, Title 21—Federal Food, \nDrug and Cosmetic Act. LOX containers used \nas medical devices are unique in that they are \nintended for therapeutic use only and not for \nuse in industrial applications (see Commentary \nFigure 202-L2). \nLIQUID STORAGE ROOM. A room classified \nas a Group H-3 occupancy used for the storage of \nflammable or combustible liquids in a closed \ncondition.\n\n❖ Liquid storage rooms are utilized exclusively \nfor the storage of flammable and combustible \nliquids in closed containers in excess of the \nMAQs permitted by Tables 5003.1.1(1) and \n5003.1.1(2). The Group H-3 occupancy \nclassification for storage of flammable or \ncombustible liquids in closed containers \nrecognizes the hazardous nature of these \nmaterials. \nLIQUID STORAGE WAREHOUSE. A building \nclassified as a Group H-2 or H-3 occupancy used \nfor the storage of flammable or combustible liquids \nin a closed condition.\n\n❖ This definition clarifies both the occupancy \ngroup (Group H-2 or H-3, depending on the \npressure of vessels stored) and that a liquid \nstorage warehouse is a building as described \nin Section 5704.3.8. The term “liquid storage \nwarehouse” is used in the code in Tables \n903.2.11.6, 5704.3.6.3(2) and 5704.3.6.3(3) \nand Sections 2306.2.2, 5104.6, 5704.3.4.3. \nNote that the term “liquid storage warehouse” \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 145,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n115 \n \nis not used in SBC 201. See the commentary \nto Section 5704.3.8 for further information on \nthese unique buildings. \nLISTED. Equipment, materials, products or \nservices included in a list published by an \norganization acceptable to the Fire official and \nconcerned with evaluation of products or services \nthat maintains periodic inspection of production of \nlisted equipment or materials or periodic evaluation \nof services and whose listing states either that the \nequipment, material, product or service meets \nidentified standards or has been tested and found \nsuitable for a specified purpose. \n❖ \nThe term “listed,” which is not to be confused \nwith “labeled,” is a form of quality control. \nEssentially, a particular product, piece of \nequipment or system is evaluated or tested and \nthe results are published in a list by agencies, \nsuch as approved testing laboratories and \ninspection agencies. Listed products and \nequipment \nare \nperiodically \ninspected \nto \nmaintain the listing. The code often requires \nlisted equipment or systems (see also the \ndefinition of “Labeled”). \n \nThe question is often asked whether the listing \nof a product can be voided or violated. The use \nof a listing mark applied to a product is \nauthorized by the listing agency and is a \n“statement” by the product manufacturer that \nthe \nproduct, \nas \nmanufactured, met \nall \nappropriate requirements (such as the criteria \ncontained in a test standard) at the time of \nmanufacture and shipment to a point-of-use or \npoint-of-sale. After that point in time, any \nalteration or modification may make it difficult \nfor the Fire official or the listing agency to \ndetermine if the product meets the criteria by \nwhich its listing was originally attained. Listed \nproducts are subject to the review and approval \nof the Fire official. Where the Fire official \ndetermines that a field modification or \nalteration to the product is significant enough to \ncall its impact on the listing into question, an \nevaluation in the field by the listing agency may \nbe required in order to verify the compliance of \nthe product with the original listing criteria. \nSuch field evaluations or tests would be the \nresponsibility of the owner with no expense to \nthe jurisdiction (see the commentary to Section \n104.10.2). \nLOCKDOWN. An emergency situation, in other \nthan a Group I-3 occupancy, requiring that the \noccupants be sheltered and secured in place within \na building when normal evacuation would put \noccupants at risk. \n❖ \nBuildings are developing “lockdown” plans in \nresponse to such security threats as terrorist \nattacks and active shooter situations, such as \nthe events that occurred at Columbine High \nSchool; Virginia Tech; Sandy Hook; Parkland, \nFlorida; and other venues. In such incidents, \nsecurity authorities recommend that building \noccupants be kept inside of the building behind \nlocked doors until authorized to move by safety \nauthorities. Sometimes, lockdown procedures \ncan work in direct opposition to traditional life \nsafety safeguards, particularly as pertains to \nmaintaining a viable means of egress. \nRequirements have been added to the code on \nlockdown plans, lockdown drills and lockdown \noperations, not only in schools, but in all \nbuildings where a lockdown plan is desired in \norder to reduce the conflicts between security \nand life safety (see Section 404.2.3). \nLODGING HOUSE. A one-family dwelling \nwhere one or more occupants are primarily \npermanent in nature and rent is paid for guest \nrooms. \n❖ \nThe code establishes a lodging house as a \nGroup R-2 occupancy where there are five or \nfewer guest rooms. This definition provides a \ndistinction from Group R-1 occupancies where \nthe occupants are expected to be transient. A \nlodging house has one or more occupants who \nare permanent; this is their home. \nLONGITUDINAL FLUE SPACE. See “Flue \nspace—longitudinal.” \nLOT. A portion or parcel of land considered as a \nunit. \n❖ \nA lot is a legally recorded parcel of land, the \nboundaries of which are described on a deed. \nWhen code requirements are based on some \nelement of a lot (such as yard area or lot line \nlocation), it is the physical attributes of the \nparcel of land that the code is addressing, not \nissues of ownership. Adjacent lots owned by \nthe same party are treated as if they were \nowned by different parties because ownership \ncan change at any time. However, a group of \nplatted lots or subdivision lots could be joined \ntogether and “considered as a unit” for the \npurposes of the code. For example, a collection \nof platted lots could be used as a single \nbuilding lot for the construction of a covered \nmall and its associated anchor buildings. Fire \nofficial may require for taxing or other purposes \nthat the lots be legally joined, or merged, as \nwell. \n \nA condominium form of building ownership, \nwhether a residential or a commercial \ncondominium, does not create separate lots \n(i.e., parcels of land) and such unit owners are \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n115 \n \nis not used in SBC 201. See the commentary \nto Section 5704.3.8 for further information on \nthese unique buildings. \nLISTED. Equipment, materials, products or \nservices included in a list published by an \norganization acceptable to the Fire official and \nconcerned with evaluation of products or services \nthat maintains periodic inspection of production of \nlisted equipment or materials or periodic evaluation \nof services and whose listing states either that the \nequipment, material, product or service meets \nidentified standards or has been tested and found \nsuitable for a specified purpose.",
      "commentary": "The term “listed,” which is not to be confused \nwith “labeled,” is a form of quality control. \nEssentially, a particular product, piece of \nequipment or system is evaluated or tested and \nthe results are published in a list by agencies, \nsuch as approved testing laboratories and \ninspection agencies. Listed products and \nequipment \nare \nperiodically \ninspected \nto \nmaintain the listing. The code often requires \nlisted equipment or systems (see also the \ndefinition of “Labeled”). \n \nThe question is often asked whether the listing \nof a product can be voided or violated. The use \nof a listing mark applied to a product is \nauthorized by the listing agency and is a \n“statement” by the product manufacturer that \nthe \nproduct, \nas \nmanufactured, met \nall \nappropriate requirements (such as the criteria \ncontained in a test standard) at the time of \nmanufacture and shipment to a point-of-use or \npoint-of-sale. After that point in time, any \nalteration or modification may make it difficult \nfor the Fire official or the listing agency to \ndetermine if the product meets the criteria by \nwhich its listing was originally attained. Listed \nproducts are subject to the review and approval \nof the Fire official. Where the Fire official \ndetermines that a field modification or \nalteration to the product is significant enough to \ncall its impact on the listing into question, an \nevaluation in the field by the listing agency may \nbe required in order to verify the compliance of \nthe product with the original listing criteria. \nSuch field evaluations or tests would be the \nresponsibility of the owner with no expense to \nthe jurisdiction (see the commentary to Section \n104.10.2). \nLOCKDOWN. An emergency situation, in other \nthan a Group I-3 occupancy, requiring that the \noccupants be sheltered and secured in place within \na building when normal evacuation would put \noccupants at risk.\n\n❖ Buildings are developing “lockdown” plans in \nresponse to such security threats as terrorist \nattacks and active shooter situations, such as \nthe events that occurred at Columbine High \nSchool; Virginia Tech; Sandy Hook; Parkland, \nFlorida; and other venues. In such incidents, \nsecurity authorities recommend that building \noccupants be kept inside of the building behind \nlocked doors until authorized to move by safety \nauthorities. Sometimes, lockdown procedures \ncan work in direct opposition to traditional life \nsafety safeguards, particularly as pertains to \nmaintaining a viable means of egress. \nRequirements have been added to the code on \nlockdown plans, lockdown drills and lockdown \noperations, not only in schools, but in all \nbuildings where a lockdown plan is desired in \norder to reduce the conflicts between security \nand life safety (see Section 404.2.3). \nLODGING HOUSE. A one-family dwelling \nwhere one or more occupants are primarily \npermanent in nature and rent is paid for guest \nrooms.\n\n❖ The code establishes a lodging house as a \nGroup R-2 occupancy where there are five or \nfewer guest rooms. This definition provides a \ndistinction from Group R-1 occupancies where \nthe occupants are expected to be transient. A \nlodging house has one or more occupants who \nare permanent; this is their home. \nLONGITUDINAL FLUE SPACE. See “Flue \nspace—longitudinal.” \nLOT. A portion or parcel of land considered as a \nunit.\n\n❖ A lot is a legally recorded parcel of land, the \nboundaries of which are described on a deed. \nWhen code requirements are based on some \nelement of a lot (such as yard area or lot line \nlocation), it is the physical attributes of the \nparcel of land that the code is addressing, not \nissues of ownership. Adjacent lots owned by \nthe same party are treated as if they were \nowned by different parties because ownership \ncan change at any time. However, a group of \nplatted lots or subdivision lots could be joined \ntogether and “considered as a unit” for the \npurposes of the code. For example, a collection \nof platted lots could be used as a single \nbuilding lot for the construction of a covered \nmall and its associated anchor buildings. Fire \nofficial may require for taxing or other purposes \nthat the lots be legally joined, or merged, as \nwell. \n \nA condominium form of building ownership, \nwhether a residential or a commercial \ncondominium, does not create separate lots \n(i.e., parcels of land) and such unit owners are \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 146,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n116 \n \ntreated as separate tenants, not separate lot \nowners. The lines separating one part of a \ncondominium from another are not lot lines but \nlines indicating the limits of ownership. As \nsuch, walls constructed on lines separating \ncondominium ownership would not need to be \nfire (or party) walls. \n \nLegal property lines do not always constitute \nsite boundaries (i.e., malls, condominiums, \ntownhouses). A site could contain multiple \nlegal “lot” divisions. \nLOT LINE. A line dividing one lot from another, \nor from a street or any public place. \n❖ \nLot lines are legally recorded divisions between \ntwo adjacent land parcels or lots. They are the \nreference point for the location of buildings for \nexterior separation and other code purposes \n(see the definition of “Lot”). \nLOW ENERGY POWER-OPERATED DOOR. \nSwinging door which opens automatically upon an \naction by a pedestrian such as pressing a push plate \nor waving a hand in front of a sensor. The door \ncloses automatically, and operates with decreased \nforces and decreased speeds. See also “Power-\nassisted door” and “Power-operated door.” \n❖ \nThere are basically three different doors that \nprovide some type of power assistance for \nentry—low energy power-operated doors, \npower-assisted doors and power-operated \ndoors. The low energy power-operated door is \ntypically a side-swinging door that also \noperates as a manual door. However, this type \nof door has the additional feature of low-energy \nautomatic operation when a person pushes on \na plate or places a hand or arm near a sensor \nlocated on a wall or post near the door. [See \nSBC 201 Commentary Figures 202(32), \n202(33) and 202(34).].  \n \nThe low energy power-operated door is \ncommonly operated by the user touching \nsomething to trigger the door’s powered \noperation. Increasingly, low energy power-\noperated doors are triggered by a noncontact \nsensor mounted nearby on a wall or post. \nLOWER EXPLOSIVE LIMIT (LEL). See \n“Lower flammable limit.” \n❖ \nSee the commentary for the definition of \n“Lower flammable limit (LFL).” \nLOWER FLAMMABLE LIMIT (LFL). The \nminimum concentration of vapor in air at which \npropagation of flame will occur in the presence of \nan ignition source. The LFL is sometimes referred \nto as LEL or lower explosive limit. \n❖ \nLFL or LEL is the bottom limit on a flammability \nrange, which is the range in which a flammable \nvapor is mixed with air in just the right \npercentages to allow combustion. This is an \nimportant concept because the requirement for \nventilation is based on keeping the vapor \nconcentrations outside of the flammability \nrange. The upper portion of the range is called \nthe UEL, or upper explosive limit; another term \nthat carries the same meaning is UFL, or upper \nflammable limit. As long as flammable vapors \nare not within the range between UFL and LFL, \ncombustion is unlikely. \nLOW-PRESSURE TANK. A storage tank \ndesigned to withstand an internal pressure greater \nthan 3.4 kPa but not greater than 103.5 kPa. \n❖ \nThis definition makes a differentiation between \nwhat is considered a low-pressure tank and \nwhat is considered a high-pressure tank. Low-\npressure tanks are generally less hazardous \nthan high-pressure tanks because the rate of \nrelease of cryogenic fluids is much lower. \nLP-GAS CONTAINER. Any vessel, including \ncylinders, tanks, portable tanks and cargo tanks, \nused for transporting or storing LP-gases. \n❖ \nThe definition of LP-gas container provides \nconsistency with NFPA 58 and makes it clear \nthat the containers being regulated in Chapter \n61 of the code are specifically those used for \nthe storage or transport of LP-gas, not the \ngeneric, 225 L or less containers defined in \nSection 202of the code. \n \nAn LP-gas container can be constructed as a \ncylinder, portable tank, stationary tank or as a \ncargo tank vehicle. Cylinders are generally \nconstructed to the requirements of the DOTn \nwhile stationary tanks, portable tanks and \ncargo tanks are generally constructed to the \nrequirements of the ASME Boiler and Pressure \nVessel Code for unfired pressure vessels. In \naddition \nto \nthese \nrequirements, \nLP-gas \ncontainers must also be constructed in \naccordance with the requirements in NFPA 58. \n \nAll \nLP-gas \ncontainers \nmust \nmeet \nthe \nrequirements contained in Chapter 5 of NFPA \n58, which addresses all components used in \nthe construction of container assemblies or \ncomplete \nLP-gas \nsystems. \nThese \nrequirements include general provisions that \nare applicable to all containers, visual \ninspection requirements for DOTn cylinders in \nstationary service, container service pressures, \nrequired openings for DOTn cylinders and \nASME containers, container markings and \ncontainer \nappurtenances. \nA \ncontainer \nappurtenance is a device installed in container \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n116 \n \ntreated as separate tenants, not separate lot \nowners. The lines separating one part of a \ncondominium from another are not lot lines but \nlines indicating the limits of ownership. As \nsuch, walls constructed on lines separating \ncondominium ownership would not need to be \nfire (or party) walls. \n \nLegal property lines do not always constitute \nsite boundaries (i.e., malls, condominiums, \ntownhouses). A site could contain multiple \nlegal “lot” divisions. \nLOT LINE. A line dividing one lot from another, \nor from a street or any public place.",
      "commentary": "Lot lines are legally recorded divisions between \ntwo adjacent land parcels or lots. They are the \nreference point for the location of buildings for \nexterior separation and other code purposes \n(see the definition of “Lot”). \nLOW ENERGY POWER-OPERATED DOOR. \nSwinging door which opens automatically upon an \naction by a pedestrian such as pressing a push plate \nor waving a hand in front of a sensor. The door \ncloses automatically, and operates with decreased \nforces and decreased speeds. See also “Power-\nassisted door” and “Power-operated door.”\n\n❖ There are basically three different doors that \nprovide some type of power assistance for \nentry—low energy power-operated doors, \npower-assisted doors and power-operated \ndoors. The low energy power-operated door is \ntypically a side-swinging door that also \noperates as a manual door. However, this type \nof door has the additional feature of low-energy \nautomatic operation when a person pushes on \na plate or places a hand or arm near a sensor \nlocated on a wall or post near the door. [See \nSBC 201 Commentary Figures 202(32), \n202(33) and 202(34).].  \n \nThe low energy power-operated door is \ncommonly operated by the user touching \nsomething to trigger the door’s powered \noperation. Increasingly, low energy power-\noperated doors are triggered by a noncontact \nsensor mounted nearby on a wall or post. \nLOWER EXPLOSIVE LIMIT (LEL). See \n“Lower flammable limit.”\n\n❖ See the commentary for the definition of \n“Lower flammable limit (LFL).” \nLOWER FLAMMABLE LIMIT (LFL). The \nminimum concentration of vapor in air at which \npropagation of flame will occur in the presence of \nan ignition source. The LFL is sometimes referred \nto as LEL or lower explosive limit.\n\n❖ LFL or LEL is the bottom limit on a flammability \nrange, which is the range in which a flammable \nvapor is mixed with air in just the right \npercentages to allow combustion. This is an \nimportant concept because the requirement for \nventilation is based on keeping the vapor \nconcentrations outside of the flammability \nrange. The upper portion of the range is called \nthe UEL, or upper explosive limit; another term \nthat carries the same meaning is UFL, or upper \nflammable limit. As long as flammable vapors \nare not within the range between UFL and LFL, \ncombustion is unlikely. \nLOW-PRESSURE TANK. A storage tank \ndesigned to withstand an internal pressure greater \nthan 3.4 kPa but not greater than 103.5 kPa.\n\n❖ This definition makes a differentiation between \nwhat is considered a low-pressure tank and \nwhat is considered a high-pressure tank. Low-\npressure tanks are generally less hazardous \nthan high-pressure tanks because the rate of \nrelease of cryogenic fluids is much lower. \nLP-GAS CONTAINER. Any vessel, including \ncylinders, tanks, portable tanks and cargo tanks, \nused for transporting or storing LP-gases.\n\n❖ The definition of LP-gas container provides \nconsistency with NFPA 58 and makes it clear \nthat the containers being regulated in Chapter \n61 of the code are specifically those used for \nthe storage or transport of LP-gas, not the \ngeneric, 225 L or less containers defined in \nSection 202of the code. \n \nAn LP-gas container can be constructed as a \ncylinder, portable tank, stationary tank or as a \ncargo tank vehicle. Cylinders are generally \nconstructed to the requirements of the DOTn \nwhile stationary tanks, portable tanks and \ncargo tanks are generally constructed to the \nrequirements of the ASME Boiler and Pressure \nVessel Code for unfired pressure vessels. In \naddition \nto \nthese \nrequirements, \nLP-gas \ncontainers must also be constructed in \naccordance with the requirements in NFPA 58. \n \nAll \nLP-gas \ncontainers \nmust \nmeet \nthe \nrequirements contained in Chapter 5 of NFPA \n58, which addresses all components used in \nthe construction of container assemblies or \ncomplete \nLP-gas \nsystems. \nThese \nrequirements include general provisions that \nare applicable to all containers, visual \ninspection requirements for DOTn cylinders in \nstationary service, container service pressures, \nrequired openings for DOTn cylinders and \nASME containers, container markings and \ncontainer \nappurtenances. \nA \ncontainer \nappurtenance is a device installed in container \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 147,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n117 \n \nopenings for safety, control, or operating \npurposes. Appurtenances include a pressure \nrelief device, one or more pressure regulators, \nan overfill prevention device, a manual shutoff \nvalve, and a means of gauging the liquid level \nand the pressure inside the container. The \ntypes of appurtenances required for LP-gas \ncontainers are based on whether the container \nis constructed as a cylinder or tank. For \nstationary tanks, its volumetric capacity will \ndictate the required container appurtenances. \nMAGAZINE. A building, structure or container, \nother than an operating building, approved for \nstorage of explosive materials. \n❖ \nStructures for the storage of explosive \nmaterials \nare \nnot \nconsidered \ninhabited \nbuildings for the purpose of applying Section \n5604. Explosives, a necessary part of our \nindustrialized society, must be transported \nfrom places of manufacture to a location of use. \nSomewhere along the line, they will probably \nhave to be stored. This type of storage place is \ncalled a magazine. \nIndoor. A portable structure, such as a box, bin or \nother container, constructed as required for Type 2, \n4 or 5 magazines in accordance with NFPA 495, \nNFPA 1124 or DOTy 27 CFR Part 55 so as to be fire \nresistant and theft resistant. \n❖ \nThese magazines are sometimes found inside \nwarehouses, wholesale houses and retail \nestablishments on wheels or casters to allow \neasy movement when needed. \nType 1. A permanent structure, such as a building \nor igloo, that is bullet resistant, fire resistant, theft \nresistant, weather resistant and ventilated in \naccordance with the requirements of NFPA 495, \nNFPA 1124 or DOTy 27 CFR Part 55. \n❖ \nThe walls of a Type 1 magazine should be \nconstructed of either masonry, metal or wood. \nThe foundation should consist of brick, \nconcrete, cement, block, stone or wood post. \nThe \nfloors \nshould \nbe \nconstructed \nof \nnonsparking material and be strong enough to \nbear the weight of the maximum quantity to be \nstored. The listed standards give the sizes of \nmaterial for each type of construction material. \nType 2. A portable or mobile structure, such as a \nbox, \nskid-magazine, \ntrailer \nor \nsemitrailer, \nconstructed in accordance with the requirements of \nNFPA 495, NFPA 1124 or DOTy 27 CFR Part 55 \nthat is fire resistant, theft resistant, weather resistant \nand ventilated. If used outdoors, a Type 2 magazine \nis also bullet resistant. \n❖ \nConstruction of a Type 2 magazine may be \neither: \n1. \nWood [having sides, bottoms, and covers \nor doors constructed of 50 mm hardwood, \nwell braced at corners and covered with \nsheet metal (not less than 0.47 mm) with \nexposed nails countersunk]. \n2. \nMetal [having sides, bottoms and covers \nor doors constructed of 2.66 mm) metal \nand lined inside with a nonsparking \nmaterial. Edges of metal shall overlap \nsides at least 25 mm]. \nType 3. A fire resistant, theft resistant and weather \nresistant “day box” or portable structure constructed \nin accordance with NFPA 495, NFPA 1124 or \nDOTy 27 CFR Part 55 used for the temporary \nstorage of explosive materials. \n❖ \nConstruction of a Type 3 magazine may be of \nnot less than 12-gauge steel, lined with 13 mm \nplywood or 13 mm hardboard. The door or lid \nmust overlap the door opening by at least 25 \nmm. \nType 4. A permanent, portable or mobile structure \nsuch as a building, igloo, box, semitrailer or other \nmobile container that is fire resistant, theft resistant \nand weather resistant and constructed in accordance \nwith NFPA 495, NFPA 1124 or DOTy 27 CFR Part \n555. \n❖ \nConstruction of a Type 4 magazine may be of \nmasonry, metal-covered wood, fabricated \nmetal or a combination of these materials. \nType 5. A permanent, portable or mobile structure \nsuch as a building, igloo, box, bin, tank, semitrailer, \nbulk trailer, tank trailer, bulk truck, tank truck or \nother mobile container that is theft resistant, which \nis constructed in accordance with NFPA 495, NFPA \n1124 or DOTy 27 CFR Part 555. \n❖ \nIn Type 5 outdoor storage facilities, the ground \naround the storage facility must slope away for \ndrainage. Wheels must be removed from \nvehicles used as unattended storage facilities \nor they must be immobilized by kingpin locking \ndevices.  \n \nIn Type 5 indoor storage facilities, blasting \nagents are not to be stored in any kind of indoor \nstorage facility in a residence or dwelling. \nMAGNESIUM. The pure metal and alloys, of \nwhich the major part is magnesium. \n❖ \nMagnesium is a silvery-white combustible \nmetal weighing only two-thirds as much as \naluminum \nand \nhaving \ngood \nstructural \nproperties when suitably alloyed. For this \nreason, magnesium alloys are used to a great \nextent \nin \nthe \nconstruction \nof \naircraft; \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n117 \n \nopenings for safety, control, or operating \npurposes. Appurtenances include a pressure \nrelief device, one or more pressure regulators, \nan overfill prevention device, a manual shutoff \nvalve, and a means of gauging the liquid level \nand the pressure inside the container. The \ntypes of appurtenances required for LP-gas \ncontainers are based on whether the container \nis constructed as a cylinder or tank. For \nstationary tanks, its volumetric capacity will \ndictate the required container appurtenances. \nMAGAZINE. A building, structure or container, \nother than an operating building, approved for \nstorage of explosive materials.",
      "commentary": "Structures for the storage of explosive \nmaterials \nare \nnot \nconsidered \ninhabited \nbuildings for the purpose of applying Section \n5604. Explosives, a necessary part of our \nindustrialized society, must be transported \nfrom places of manufacture to a location of use. \nSomewhere along the line, they will probably \nhave to be stored. This type of storage place is \ncalled a magazine. \nIndoor. A portable structure, such as a box, bin or \nother container, constructed as required for Type 2, \n4 or 5 magazines in accordance with NFPA 495, \nNFPA 1124 or DOTy 27 CFR Part 55 so as to be fire \nresistant and theft resistant.\n\n❖ These magazines are sometimes found inside \nwarehouses, wholesale houses and retail \nestablishments on wheels or casters to allow \neasy movement when needed. \nType 1. A permanent structure, such as a building \nor igloo, that is bullet resistant, fire resistant, theft \nresistant, weather resistant and ventilated in \naccordance with the requirements of NFPA 495, \nNFPA 1124 or DOTy 27 CFR Part 55.\n\n❖ The walls of a Type 1 magazine should be \nconstructed of either masonry, metal or wood. \nThe foundation should consist of brick, \nconcrete, cement, block, stone or wood post. \nThe \nfloors \nshould \nbe \nconstructed \nof \nnonsparking material and be strong enough to \nbear the weight of the maximum quantity to be \nstored. The listed standards give the sizes of \nmaterial for each type of construction material. \nType 2. A portable or mobile structure, such as a \nbox, \nskid-magazine, \ntrailer \nor \nsemitrailer, \nconstructed in accordance with the requirements of \nNFPA 495, NFPA 1124 or DOTy 27 CFR Part 55 \nthat is fire resistant, theft resistant, weather resistant \nand ventilated. If used outdoors, a Type 2 magazine \nis also bullet resistant.\n\n❖ Construction of a Type 2 magazine may be \neither: \n1. \nWood [having sides, bottoms, and covers \nor doors constructed of 50 mm hardwood, \nwell braced at corners and covered with \nsheet metal (not less than 0.47 mm) with \nexposed nails countersunk]. \n2. \nMetal [having sides, bottoms and covers \nor doors constructed of 2.66 mm) metal \nand lined inside with a nonsparking \nmaterial. Edges of metal shall overlap \nsides at least 25 mm]. \nType 3. A fire resistant, theft resistant and weather \nresistant “day box” or portable structure constructed \nin accordance with NFPA 495, NFPA 1124 or \nDOTy 27 CFR Part 55 used for the temporary \nstorage of explosive materials.\n\n❖ Construction of a Type 3 magazine may be of \nnot less than 12-gauge steel, lined with 13 mm \nplywood or 13 mm hardboard. The door or lid \nmust overlap the door opening by at least 25 \nmm. \nType 4. A permanent, portable or mobile structure \nsuch as a building, igloo, box, semitrailer or other \nmobile container that is fire resistant, theft resistant \nand weather resistant and constructed in accordance \nwith NFPA 495, NFPA 1124 or DOTy 27 CFR Part \n555.\n\n❖ Construction of a Type 4 magazine may be of \nmasonry, metal-covered wood, fabricated \nmetal or a combination of these materials. \nType 5. A permanent, portable or mobile structure \nsuch as a building, igloo, box, bin, tank, semitrailer, \nbulk trailer, tank trailer, bulk truck, tank truck or \nother mobile container that is theft resistant, which \nis constructed in accordance with NFPA 495, NFPA \n1124 or DOTy 27 CFR Part 555.\n\n❖ In Type 5 outdoor storage facilities, the ground \naround the storage facility must slope away for \ndrainage. Wheels must be removed from \nvehicles used as unattended storage facilities \nor they must be immobilized by kingpin locking \ndevices.  \n \nIn Type 5 indoor storage facilities, blasting \nagents are not to be stored in any kind of indoor \nstorage facility in a residence or dwelling. \nMAGNESIUM. The pure metal and alloys, of \nwhich the major part is magnesium.\n\n❖ Magnesium is a silvery-white combustible \nmetal weighing only two-thirds as much as \naluminum \nand \nhaving \ngood \nstructural \nproperties when suitably alloyed. For this \nreason, magnesium alloys are used to a great \nextent \nin \nthe \nconstruction \nof \naircraft; \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 148,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n118 \n \nautomobiles and trucks; household appliances; \nfurniture; office equipment, machine parts and \nnumerous \nother \napplications. \nPowdered \nmagnesium is used in signal flares and other \nfireworks to produce an intense white light. \n \nThe melting point of pure magnesium is 650°C. \nThe \nignition \ntemperature \nis \ngenerally \nconsidered to be very close to the melting \npoint, but ignition of magnesium in certain \nforms may occur at lower air temperatures. \nMagnesium ribbon and fine magnesium \nshavings can be ignited under some conditions \nat temperatures of 510°C, and very finely \ndivided magnesium powder has been ignited at \nan air temperature below 482°C. \n \nThe ease of ignition of magnesium depends to \na large extent upon the size and shape of the \nmaterial as well as the intensity of the ignition \nsource. The flame of a match may be sufficient \nto ignite magnesium ribbon, shavings or chips \nwith thin feather edges, and a spark will ignite \nfine dust such as is produced in grinding \noperations. Heavier pieces, such as ingots or \nthick-walled castings, are difficult to ignite \nbecause heat is rapidly conducted away from a \nlocalized ignition source. If the entire piece of \nmetal can be raised to the ignition temperature, \nhowever, selfsustained burning will occur. \n \nBecause the melting point of magnesium is low, \nthe metal melts as it burns and, after some \nminutes of burning, produces puddles of \nmolten magnesium. The production of molten \nmetal will depend to a considerable extent on \nthe physical condition of the material. Finely \ndivided magnesium, such as shavings, dust \nand small scraps, will burn more rapidly and \nproduce less molten metal than will an equal \nquantity of magnesium in the more solid form \nof ingots or castings. \n \nMetal products marketed under a variety of \ntrade names and designations and commonly \nreferred to as “magnesium” may, in fact, be one \nof a large number of alloys containing widely \ndiffering \npercentages \nof \nmagnesium, \naluminum, zinc and manganese. Some of \nthese alloys have melting points and ignition \ntemperatures considerably lower than that of \npure magnesium. \nMALL. See “Covered mall building.” \nMANUAL FIRE ALARM BOX. A manually \noperated device used to initiate an alarm signal. \n❖ \nManual fire alarm boxes are commonly known \nas pull stations. Manual fire alarm boxes \ninclude all manual devices used to activate a \nmanual fire alarm system and have many \nconfigurations, \ndepending \non \nthe \nmanufacturer. All manual fire alarm devices, \nhowever, must be approved and installed in \naccordance with NFPA 72 for the particular \napplication. Manual fire alarm boxes may be \ncombined in guard tour boxes. \nMANUAL STOCKING METHODS. Stocking \nmethods utilizing ladders or other non-mechanical \nequipment to move stock. \n❖ \nManual stocking methods do not require the \nuse of mechanical means to stock and retrieve \ncommodities. Commodities may be stocked or \nretrieved on foot where the commodity is \naccessible from a floor or landing, or through \nthe use of a portable ladder or portable stair. \nMARINA. Any portion of the ocean or inland \nwater, either naturally or artificially protected, for \nthe mooring, servicing or safety of vessels and shall \ninclude artificially protected works, the public or \nprivate lands ashore, and structures or facilities \nprovided within the enclosed body of water and \nashore for the mooring or servicing of vessels or the \nservicing of their crews or passengers. \n❖ \nA marina is a protected area where the mooring \nof marine vessels occurs along with the \nassociated operations to service the vessels, \nsuch as fueling, maintenance and repair \nfacilities, \nship \nchandlers, \nstores \nand \nrestaurants, the launching of vessels and the \nloading of vessels with cargo or persons. \nMarine vessels moored in a marina are usually \nin close proximity to each other with floats of \nminimal widths, usually enough for people to \nwalk on, and small carts to carry supplies that \nare to be loaded onto the vessels. The marina \nmay offer out-of-water-storage, which is useful \nout of season and important in climates \nsusceptible to freezing waters. Dry storage or \n“dry stacking” boat storage stores boats \nvertically in double, triple or even quadruple \nrack systems. Boats are placed into and \nretrieved from the storage racks with a forklift. \nMARINE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of property where \nflammable or combustible liquids or gases used as \nfuel for watercraft are stored and dispensed from \nfixed equipment on shore, piers, wharves, floats or \nbarges into the fuel tanks of watercraft and shall \ninclude all other facilities used in connection \ntherewith. \n❖ \nA marine motor fuel-dispensing facility is not to \nbe confused with a bulk marine terminal, which \ntransfers fuel by way of flange-to-flange \nconnections. A marine motor fuel-dispensing \nfacility \nuses \nautomotive-type \ndispensing \nequipment. Motor fuel-dispensing facilities are \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n118 \n \nautomobiles and trucks; household appliances; \nfurniture; office equipment, machine parts and \nnumerous \nother \napplications. \nPowdered \nmagnesium is used in signal flares and other \nfireworks to produce an intense white light. \n \nThe melting point of pure magnesium is 650°C. \nThe \nignition \ntemperature \nis \ngenerally \nconsidered to be very close to the melting \npoint, but ignition of magnesium in certain \nforms may occur at lower air temperatures. \nMagnesium ribbon and fine magnesium \nshavings can be ignited under some conditions \nat temperatures of 510°C, and very finely \ndivided magnesium powder has been ignited at \nan air temperature below 482°C. \n \nThe ease of ignition of magnesium depends to \na large extent upon the size and shape of the \nmaterial as well as the intensity of the ignition \nsource. The flame of a match may be sufficient \nto ignite magnesium ribbon, shavings or chips \nwith thin feather edges, and a spark will ignite \nfine dust such as is produced in grinding \noperations. Heavier pieces, such as ingots or \nthick-walled castings, are difficult to ignite \nbecause heat is rapidly conducted away from a \nlocalized ignition source. If the entire piece of \nmetal can be raised to the ignition temperature, \nhowever, selfsustained burning will occur. \n \nBecause the melting point of magnesium is low, \nthe metal melts as it burns and, after some \nminutes of burning, produces puddles of \nmolten magnesium. The production of molten \nmetal will depend to a considerable extent on \nthe physical condition of the material. Finely \ndivided magnesium, such as shavings, dust \nand small scraps, will burn more rapidly and \nproduce less molten metal than will an equal \nquantity of magnesium in the more solid form \nof ingots or castings. \n \nMetal products marketed under a variety of \ntrade names and designations and commonly \nreferred to as “magnesium” may, in fact, be one \nof a large number of alloys containing widely \ndiffering \npercentages \nof \nmagnesium, \naluminum, zinc and manganese. Some of \nthese alloys have melting points and ignition \ntemperatures considerably lower than that of \npure magnesium. \nMALL. See “Covered mall building.” \nMANUAL FIRE ALARM BOX. A manually \noperated device used to initiate an alarm signal.",
      "commentary": "Manual fire alarm boxes are commonly known \nas pull stations. Manual fire alarm boxes \ninclude all manual devices used to activate a \nmanual fire alarm system and have many \nconfigurations, \ndepending \non \nthe \nmanufacturer. All manual fire alarm devices, \nhowever, must be approved and installed in \naccordance with NFPA 72 for the particular \napplication. Manual fire alarm boxes may be \ncombined in guard tour boxes. \nMANUAL STOCKING METHODS. Stocking \nmethods utilizing ladders or other non-mechanical \nequipment to move stock.\n\n❖ Manual stocking methods do not require the \nuse of mechanical means to stock and retrieve \ncommodities. Commodities may be stocked or \nretrieved on foot where the commodity is \naccessible from a floor or landing, or through \nthe use of a portable ladder or portable stair. \nMARINA. Any portion of the ocean or inland \nwater, either naturally or artificially protected, for \nthe mooring, servicing or safety of vessels and shall \ninclude artificially protected works, the public or \nprivate lands ashore, and structures or facilities \nprovided within the enclosed body of water and \nashore for the mooring or servicing of vessels or the \nservicing of their crews or passengers.\n\n❖ A marina is a protected area where the mooring \nof marine vessels occurs along with the \nassociated operations to service the vessels, \nsuch as fueling, maintenance and repair \nfacilities, \nship \nchandlers, \nstores \nand \nrestaurants, the launching of vessels and the \nloading of vessels with cargo or persons. \nMarine vessels moored in a marina are usually \nin close proximity to each other with floats of \nminimal widths, usually enough for people to \nwalk on, and small carts to carry supplies that \nare to be loaded onto the vessels. The marina \nmay offer out-of-water-storage, which is useful \nout of season and important in climates \nsusceptible to freezing waters. Dry storage or \n“dry stacking” boat storage stores boats \nvertically in double, triple or even quadruple \nrack systems. Boats are placed into and \nretrieved from the storage racks with a forklift. \nMARINE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of property where \nflammable or combustible liquids or gases used as \nfuel for watercraft are stored and dispensed from \nfixed equipment on shore, piers, wharves, floats or \nbarges into the fuel tanks of watercraft and shall \ninclude all other facilities used in connection \ntherewith.\n\n❖ A marine motor fuel-dispensing facility is not to \nbe confused with a bulk marine terminal, which \ntransfers fuel by way of flange-to-flange \nconnections. A marine motor fuel-dispensing \nfacility \nuses \nautomotive-type \ndispensing \nequipment. Motor fuel-dispensing facilities are \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 149,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n119 \n \nclassified in Occupancy Group M by SBC 201. \nMAXIMUM \nALLOWABLE \nQUANTITY \nPER \nCONTROL AREA. The maximum amount of a \nhazardous material allowed to be stored or used \nwithin a control area inside a building or an outdoor \ncontrol area. The maximum allowable quantity per \ncontrol area is based on the material state (solid, \nliquid or gas) and the material storage or use \nconditions. \n❖ \nExceeding this amount, also referred to as the \nMAQ, will place the use area or building into a \nhazardous \noccupancy \nclassification. \nSee \nTable 5003.1.1(1), Table 5003.1.1(2), Table \n5003.1.1(3), Table 5003.1.1(4) and Table \n5003.8.3.2. \nMEANS OF EGRESS. A continuous and \nunobstructed path of vertical and horizontal egress \ntravel from any occupied portion of a building or \nstructure to a public way. A means of egress \nconsists of three separate and distinct parts: the exit \naccess, the exit and the exit discharge. \n❖ \nThe means of egress is the path traveled by \nbuilding occupants to leave the building and \nthe site on which it is located. It includes all \ninterior \nand exterior \nelements that \nthe \noccupants must utilize as they make their way \nfrom every room and usable space within the \nbuilding to a public way such as a street or \nalley. The elements that make up the means of \negress create the lifeline that occupants utilize \nto travel out of the structure and to a safe \ndistance from the structure. The means of \negress provisions of the code strive to provide \na reasonable level of life safety in every \nstructure. The means of egress provisions are \nsubdivided into three distinct portions (see the \ndefinitions of “Exit access,” “Exit” and “Exit \ndischarge”). \nMECHANICAL STOCKING METHODS. Stocking \nmethods utilizing motorized vehicles or hydraulic \njacks to move stock. \n❖ \nMechanical stocking methods are generally \nassociated with rack storage. The mass of the \ncommodity, the height of the rack storage or \nthe shear quantity of commodity on any one \npallet will normally put stocking or retrieval \nbeyond human reach or strength. \n \nMethods commonly employed for this type of \noperation are manned forklifts or unmanned \nmechanized storage and retrieval systems. \nMEDICAL CARE. Care involving medical or \nsurgical procedures, nursing or for psychiatric \npurposes. \n❖ \nPersons who need medical care are likely to be \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \nconsideration of occupants’ health as well as \nsafety, hospitals and nursing homes at least \npartially rely on defend-in-place strategies \nrather \nthan \nevacuation. \nSee \nalso \nthe \ncommentary to Occupancy Group I-2. \n \nCare facilities encompass a full spectrum of \noccupant acuity and support services, and \nspan a wide range of occupancy types, \nincluding Groups E, I and R. There are three \ntypes of care defined in the codes: personal, \ncustodial and medical. On the lower end of the \ncare spectrum, i.e, personal care, is when \noccupants are supervised but do not need \ncustodial \nor \nmedical \ncare. But, where \noccupants may be elderly or impaired, i.e., \ncustodial care, they may need occasional daily \nliving assistance, such as cooking and \ncleaning. Persons who receive custodial care \nmay or may not require assistance with \nevacuation depending on the occupancy and \nconditions of the occupancy. On the opposite \nend of the care spectrum, persons receiving \ncare may be completely bedridden and \ndependant on medical gases and emergency \npower to maintain life (i.e., medical care). The \nlevel of care provided describes the condition \nand capabilities of an occupant which then \nindicates appropriate standards for protection \nsystems, both active and passive. See also the \ndefinitions for “24-hour basis,” “Custodial care,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Nursing homes” and “Personal \ncare services.” \nMEMBRANE STRUCTURE. An air-inflated, \nair-supported, cable or frame-covered structure as \ndefined by SBC 201and not otherwise defined as a \ntent. See Chapter 31 of SBC 201. \n❖ \nThis definition is broadly inclusive of all types \nof membrane structures, regardless of the \nsupporting mechanism or structure, as defined \nin Chapter 2 of SBC 201 as “Air-inflated \nstructure,” “Air-supported structure,” “Cable-\nrestrained, \nair \nsupported \nstructure,” \n“Membrane-covered \ncable \nstructure” \nand \n“Membrane-covered frame structure.” Note \nthat tents are not included. See the definitions \nof “Air-inflated structure,” “Air supported \nstructure” and “Tent.” \nMEMBRANE-PENETRATION \nFIRESTOP \nSYSTEM. An assemblage consisting of a fire-\nresistance-rated floor-ceiling, roof-ceiling or wall \nassembly, one or more penetrating items installed \ninto or passing through the breach in one side of the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n119 \n \nclassified in Occupancy Group M by SBC 201. \nMAXIMUM \nALLOWABLE \nQUANTITY \nPER \nCONTROL AREA. The maximum amount of a \nhazardous material allowed to be stored or used \nwithin a control area inside a building or an outdoor \ncontrol area. The maximum allowable quantity per \ncontrol area is based on the material state (solid, \nliquid or gas) and the material storage or use \nconditions.",
      "commentary": "Exceeding this amount, also referred to as the \nMAQ, will place the use area or building into a \nhazardous \noccupancy \nclassification. \nSee \nTable 5003.1.1(1), Table 5003.1.1(2), Table \n5003.1.1(3), Table 5003.1.1(4) and Table \n5003.8.3.2. \nMEANS OF EGRESS. A continuous and \nunobstructed path of vertical and horizontal egress \ntravel from any occupied portion of a building or \nstructure to a public way. A means of egress \nconsists of three separate and distinct parts: the exit \naccess, the exit and the exit discharge.\n\n❖ The means of egress is the path traveled by \nbuilding occupants to leave the building and \nthe site on which it is located. It includes all \ninterior \nand exterior \nelements that \nthe \noccupants must utilize as they make their way \nfrom every room and usable space within the \nbuilding to a public way such as a street or \nalley. The elements that make up the means of \negress create the lifeline that occupants utilize \nto travel out of the structure and to a safe \ndistance from the structure. The means of \negress provisions of the code strive to provide \na reasonable level of life safety in every \nstructure. The means of egress provisions are \nsubdivided into three distinct portions (see the \ndefinitions of “Exit access,” “Exit” and “Exit \ndischarge”). \nMECHANICAL STOCKING METHODS. Stocking \nmethods utilizing motorized vehicles or hydraulic \njacks to move stock.\n\n❖ Mechanical stocking methods are generally \nassociated with rack storage. The mass of the \ncommodity, the height of the rack storage or \nthe shear quantity of commodity on any one \npallet will normally put stocking or retrieval \nbeyond human reach or strength. \n \nMethods commonly employed for this type of \noperation are manned forklifts or unmanned \nmechanized storage and retrieval systems. \nMEDICAL CARE. Care involving medical or \nsurgical procedures, nursing or for psychiatric \npurposes.\n\n❖ Persons who need medical care are likely to be \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \nconsideration of occupants’ health as well as \nsafety, hospitals and nursing homes at least \npartially rely on defend-in-place strategies \nrather \nthan \nevacuation. \nSee \nalso \nthe \ncommentary to Occupancy Group I-2. \n \nCare facilities encompass a full spectrum of \noccupant acuity and support services, and \nspan a wide range of occupancy types, \nincluding Groups E, I and R. There are three \ntypes of care defined in the codes: personal, \ncustodial and medical. On the lower end of the \ncare spectrum, i.e, personal care, is when \noccupants are supervised but do not need \ncustodial \nor \nmedical \ncare. But, where \noccupants may be elderly or impaired, i.e., \ncustodial care, they may need occasional daily \nliving assistance, such as cooking and \ncleaning. Persons who receive custodial care \nmay or may not require assistance with \nevacuation depending on the occupancy and \nconditions of the occupancy. On the opposite \nend of the care spectrum, persons receiving \ncare may be completely bedridden and \ndependant on medical gases and emergency \npower to maintain life (i.e., medical care). The \nlevel of care provided describes the condition \nand capabilities of an occupant which then \nindicates appropriate standards for protection \nsystems, both active and passive. See also the \ndefinitions for “24-hour basis,” “Custodial care,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Nursing homes” and “Personal \ncare services.” \nMEMBRANE STRUCTURE. An air-inflated, \nair-supported, cable or frame-covered structure as \ndefined by SBC 201and not otherwise defined as a \ntent. See Chapter 31 of SBC 201.\n\n❖ This definition is broadly inclusive of all types \nof membrane structures, regardless of the \nsupporting mechanism or structure, as defined \nin Chapter 2 of SBC 201 as “Air-inflated \nstructure,” “Air-supported structure,” “Cable-\nrestrained, \nair \nsupported \nstructure,” \n“Membrane-covered \ncable \nstructure” \nand \n“Membrane-covered frame structure.” Note \nthat tents are not included. See the definitions \nof “Air-inflated structure,” “Air supported \nstructure” and “Tent.” \nMEMBRANE-PENETRATION \nFIRESTOP \nSYSTEM. An assemblage consisting of a fire-\nresistance-rated floor-ceiling, roof-ceiling or wall \nassembly, one or more penetrating items installed \ninto or passing through the breach in one side of the \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 150,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n120 \n \nassembly and the materials or devices, or both, \ninstalled to resist the spread of fire into the \nassembly for a prescribed period of time. \n❖ \nMembrane-penetration \nfirestop \nsystems \nmaintain the required protection from the \nspread of fire, passage of hot gases and \ntransfer of heat. A firestop usually refers to a \nsingle item, where a system is a combination of \nelements. See also the commentary to the \ndefinition of “Through-penetration firestop \nsystem.” \nMERCHANDISE PAD. A merchandise pad is an \narea for display of merchandise surrounded by \naisles, permanent fixtures or walls. Merchandise \npads contain elements such as non-fixed and \nmoveable fixtures, cases, racks, counters and \npartitions as indicated in Section 105.2 from which \ncustomers browse or shop. \n❖ \nMerchandise pads would most likely be found in \nlarge stores with changing displays of clothes \nor furniture. \n \nThis is not a raised display-only area. These \nareas allow customers to move between \ndisplays or racks. In regards to means of \negress, merchandise pads could be considered \nanalogous to areas of fixed seating or groups of \ntables. The aisle ACCESSWAYS are within the \nmerchandise pad and lead to the aisles on the \noutside edges of the merchandise pads. Not all \nstores will contain merchandise pads (e.g., a \ntypical grocery store with fixed shelves and \naisles). \nMETAL HYDRIDE. A generic name for \ncompounds composed of metallic element(s) and \nhydrogen. \n❖ \nHydride is the name given to the negative ion \nof hydrogen. With the exception of inert gases, \nevery element in the Periodic Table of \nElements can form a hydride. The hazards of \nhydrides will vary based on the elemental \nmolecule to which the -H ion attaches itself. \n \nA metal hydride is a metallic alloy that will \nadsorb and release hydrogen molecules. (The \nterm “adsorb” means a taking up by physical or \nchemical forces of the molecules of hydrogen \ngas by the surfaces of solids with which they \nare in contact.) With metal hydrides, adsorption \noccurs \nwhen \nthe \nhydrogen \nmolecules \naccumulate on the surface of metal. Many of \nthe metals used in metal hydride storage \nsystems (MHSS) are designed to be reversible, \nmeaning they can adsorb and release \nhydrogen from the system. The adsorption and \nrelease occurs when heat is transferred within \nthe MHSS, which upsets the equilibrium \ncondition between the hydrogen, the hydrogen-\nadsorbing alloy and the metal hydride system. \nMETAL HYDRIDE STORAGE SYSTEM. A closed \nsystem consisting of a group of components \nassembled as a package to contain metal-hydrogen \ncompounds for which there exists an equilibrium \ncondition where the hydrogen absorbing metal \nalloy(s), hydrogen gas and the metal-hydrogen \ncompound(s) coexist and where only hydrogen gas \nis released from the system in normal use. \n❖ \nMetal hydride storage systems (MHSS) are \nanother technological advancement in fuel-cell \ntechnology that is becoming a commonly used \nmethod for storing hydrogen and is an \nalternative \nto \ntraditional \ncompressed \nor \ncryogenic fluid storage methods for supplying \nhydrogen to fuel cells. A MHSS will release or \nadsorb hydrogen gas when the equilibrium \ncondition \nis \nchanged. \nChanges \nin \nthe \nequilibrium condition cause the system to \neither release heat (exothermic) or absorb heat \n(endothermic). MHSSs designed in compliance \nwith Section 5807are designed so only \nhydrogen is released from or introduced into \nthe system during its discharge or filling. The \nrequirements \nin \nSection \n5807provide \nguidance \nto \nFire \nofficials \nand \ndesign \nprofessionals in the design, construction, \ninspection and testing of systems and \ncomponents \nused \nas \na \nMHSS \n(see \nCommentary Figure 202-M1). \nMEZZANINE. An intermediate level or levels \nbetween the floor and ceiling of any story and in \naccordance with Section 505 of SBC 201. \n❖ \nA common design feature in factories, \nwarehouses and mercantile buildings is an \nintermediate loft, or platform, between the story \nlevels of a building. This type of feature, or \nmezzanine, can be found in buildings of all \noccupancies. SBC 201 must be used to \ndetermine whether this intermediate level is \nanother story of the building or whether it can \nsimply be treated as part of the story in which it \nis contained. The basic rule is that the \nintermediate level must be less than one-third \nof the area of the story below (of the room in \nwhich it is located) in order to be considered a \nmezzanine. However, a variety of exceptions \nare provided by SBC 201. Requirements for \nmezzanines are found in SBC 201 Section 505. \nMISCELLA. A mixture, in any proportion, of the \nextracted oil or fat and the extracting solvent. \n❖ \nThis definition is specifically related to Chapter \n39 dealing with processing and extraction \nfacilities. The processing and extraction being \naddress is related to the removal of oils and \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n120 \n \nassembly and the materials or devices, or both, \ninstalled to resist the spread of fire into the \nassembly for a prescribed period of time.",
      "commentary": "Membrane-penetration \nfirestop \nsystems \nmaintain the required protection from the \nspread of fire, passage of hot gases and \ntransfer of heat. A firestop usually refers to a \nsingle item, where a system is a combination of \nelements. See also the commentary to the \ndefinition of “Through-penetration firestop \nsystem.” \nMERCHANDISE PAD. A merchandise pad is an \narea for display of merchandise surrounded by \naisles, permanent fixtures or walls. Merchandise \npads contain elements such as non-fixed and \nmoveable fixtures, cases, racks, counters and \npartitions as indicated in Section 105.2 from which \ncustomers browse or shop.\n\n❖ Merchandise pads would most likely be found in \nlarge stores with changing displays of clothes \nor furniture. \n \nThis is not a raised display-only area. These \nareas allow customers to move between \ndisplays or racks. In regards to means of \negress, merchandise pads could be considered \nanalogous to areas of fixed seating or groups of \ntables. The aisle ACCESSWAYS are within the \nmerchandise pad and lead to the aisles on the \noutside edges of the merchandise pads. Not all \nstores will contain merchandise pads (e.g., a \ntypical grocery store with fixed shelves and \naisles). \nMETAL HYDRIDE. A generic name for \ncompounds composed of metallic element(s) and \nhydrogen.\n\n❖ Hydride is the name given to the negative ion \nof hydrogen. With the exception of inert gases, \nevery element in the Periodic Table of \nElements can form a hydride. The hazards of \nhydrides will vary based on the elemental \nmolecule to which the -H ion attaches itself. \n \nA metal hydride is a metallic alloy that will \nadsorb and release hydrogen molecules. (The \nterm “adsorb” means a taking up by physical or \nchemical forces of the molecules of hydrogen \ngas by the surfaces of solids with which they \nare in contact.) With metal hydrides, adsorption \noccurs \nwhen \nthe \nhydrogen \nmolecules \naccumulate on the surface of metal. Many of \nthe metals used in metal hydride storage \nsystems (MHSS) are designed to be reversible, \nmeaning they can adsorb and release \nhydrogen from the system. The adsorption and \nrelease occurs when heat is transferred within \nthe MHSS, which upsets the equilibrium \ncondition between the hydrogen, the hydrogen-\nadsorbing alloy and the metal hydride system. \nMETAL HYDRIDE STORAGE SYSTEM. A closed \nsystem consisting of a group of components \nassembled as a package to contain metal-hydrogen \ncompounds for which there exists an equilibrium \ncondition where the hydrogen absorbing metal \nalloy(s), hydrogen gas and the metal-hydrogen \ncompound(s) coexist and where only hydrogen gas \nis released from the system in normal use.\n\n❖ Metal hydride storage systems (MHSS) are \nanother technological advancement in fuel-cell \ntechnology that is becoming a commonly used \nmethod for storing hydrogen and is an \nalternative \nto \ntraditional \ncompressed \nor \ncryogenic fluid storage methods for supplying \nhydrogen to fuel cells. A MHSS will release or \nadsorb hydrogen gas when the equilibrium \ncondition \nis \nchanged. \nChanges \nin \nthe \nequilibrium condition cause the system to \neither release heat (exothermic) or absorb heat \n(endothermic). MHSSs designed in compliance \nwith Section 5807are designed so only \nhydrogen is released from or introduced into \nthe system during its discharge or filling. The \nrequirements \nin \nSection \n5807provide \nguidance \nto \nFire \nofficials \nand \ndesign \nprofessionals in the design, construction, \ninspection and testing of systems and \ncomponents \nused \nas \na \nMHSS \n(see \nCommentary Figure 202-M1). \nMEZZANINE. An intermediate level or levels \nbetween the floor and ceiling of any story and in \naccordance with Section 505 of SBC 201.\n\n❖ A common design feature in factories, \nwarehouses and mercantile buildings is an \nintermediate loft, or platform, between the story \nlevels of a building. This type of feature, or \nmezzanine, can be found in buildings of all \noccupancies. SBC 201 must be used to \ndetermine whether this intermediate level is \nanother story of the building or whether it can \nsimply be treated as part of the story in which it \nis contained. The basic rule is that the \nintermediate level must be less than one-third \nof the area of the story below (of the room in \nwhich it is located) in order to be considered a \nmezzanine. However, a variety of exceptions \nare provided by SBC 201. Requirements for \nmezzanines are found in SBC 201 Section 505. \nMISCELLA. A mixture, in any proportion, of the \nextracted oil or fat and the extracting solvent.\n\n❖ This definition is specifically related to Chapter \n39 dealing with processing and extraction \nfacilities. The processing and extraction being \naddress is related to the removal of oils and \n-",
      "chapter_id": "ch2",
      "section_id": "sec1511"
    },
    {
      "page": 151,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n121 \n \nfats associated with various plants. This \nprocess involves the use of solvents to \nseparate oil and proteins. The material leaving \nthe solvent extractor is the miscella. From there \nthe miscella must be distilled to remove \nremaining solvents. See the commentary to \nChapter 39. \nMOBILE FOOD PREPARATION VEHICLES. \nVehicles that contain cooking equipment that \nproduce smoke or grease-laden vapors for the \npurpose of preparing and serving food to the public. \nVehicles intended for private recreation shall not be \nconsidered mobile food preparation vehicles. \n❖ \nThis definition is provided in support of Section \n319, addressing mobile food preparation \nvehicles (food trucks and their associated \nhazards). The definition helps to clarify what \ntypes of trucks are being regulated. The \ndefinition is focused only on trucks that have \nfood preparation operations producing smoke \nand grease-laden vapors. It also scopes out \nprivate recreation vehicles. Concerns with food \npreparation vehicles are the fire hazards \nassociated \nwith \nthe \nactual \npreparation, \nincluding cooking oils, and the cooking fuel and \nassociated connections to the equipment. \nMOBILE FUELING. The operation of dispensing \nliquid fuels from tank vehicles into the fuel tanks of \nmotor vehicles. Mobile fueling may also be known \nby the terms “Mobile fleet fueling,” “Wet fueling” \nand “Wet hosing.” \n❖ \nThis definition pertains to the fueling process \nregulated by Section 5706.5.4.5, wherein fuel \nis dispensed from the tank vehicle directly to \nthe fuel tank of a vehicle. Also note the \nrequirements in Section 5707 for on-demand \nmobile fueling, which is a different type of \nfueling process allowed outside of that required \nby Chapter 23 (see commentaries, Section \n5706.5.4.5 and 5707). \nMORTAR. A tube from which fireworks shells are \nfired into the air. \n❖ \nMortars must be inspected carefully for \ndefects, such as dents, bent ends, damaged \ninteriors \nand \ndamaged \nplugs, \nprior \nto \nplacement and use. Defective mortars must not \nbe used. Careful inspection of mortars is of \nparticular importance for paper mortars that \ncan sustain undetected damage to their \ninteriors that can result in serious malfunctions. \nMULTIPLE-STATION ALARM DEVICE. Two or \nmore single-station alarm devices that can be \ninterconnected such that actuation of one causes all \nintegral or separate audible alarms to operate. A \nmultiple-station alarm device can consist of one \nsingle-station alarm device having connections to \nother detectors or to a manual fire alarm box. \n❖ \nThis definition refers to a combination of similar \nor different types of alarm devices that could be \ninterconnected. The actuation of any two \ndevices, whether a smoke detector or manual \nfire alarm box, will activate the required audible \nalarms at all interconnected devices. \nMULTIPLE-STATION SMOKE ALARM. Two or \nmore single-station alarm devices that are capable of \ninterconnection such that actuation of one causes \nthe appropriate alarm signal to operate in all \ninterconnected alarms. \n❖ \nIn occupancies with sleeping areas, occupants \nmust be notified in a fire so that they can \npromptly \nevacuate \nthe \npremises. \nIn \naccordance with the requirements of NFPA \n72, multiple-station smoke alarms are self-\ncontained, smoke-activated alarm devices built \nin accordance with UL 217 that can be \ninterconnected with other devices so that all \nintegral or separate alarms will operate when \nany one device is activated. \nNESTING. A method of securing flat-bottomed \ncompressed gas cylinders upright in a tight mass \nusing a contiguous three point contact system \nwhereby all cylinders within a group have not less \nthan three points of contact with other cylinders, \nwalls or bracing. \n❖ \nNesting is the placement of cylinders in tightly \npacked groups in which three sides of the \ngroup are comprised of walls or barriers and \neach cylinder is in contact with a wall or another \ncylinder in at least three places. It is generally \nconsidered an alternative to chaining or \notherwise physically securing compressed gas \ncylinders (as required by Section 5303.5.3) \nunder conditions of occupancy where cylinders \nmust be readily moveable, such as in a filling \nplant. \n \nPlacing cylinders in multipoint contact with one \nanother can reduce cylinder instability while \naffording the ready mobility required by an \noperation \nbeing \nconducted \nby \ntrained \npersonnel. Such a configuration is relatively \nsecure for all cylinders involved because even \nthose cylinders on the open side would have to \nbe displaced from behind, i.e., an area within \nthe nest itself. This reduces the potential for \ndamage to the cylinder valve since a \nknockdown of the cylinder could result in \nleakage of hazardous gas or create a projectile \nsituation. \n \nOne safety precaution that could reduce the \nlikelihood of a cylinder on the face of the nest \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n121 \n \nfats associated with various plants. This \nprocess involves the use of solvents to \nseparate oil and proteins. The material leaving \nthe solvent extractor is the miscella. From there \nthe miscella must be distilled to remove \nremaining solvents. See the commentary to \nChapter 39. \nMOBILE FOOD PREPARATION VEHICLES. \nVehicles that contain cooking equipment that \nproduce smoke or grease-laden vapors for the \npurpose of preparing and serving food to the public. \nVehicles intended for private recreation shall not be \nconsidered mobile food preparation vehicles.",
      "commentary": "This definition is provided in support of Section \n319, addressing mobile food preparation \nvehicles (food trucks and their associated \nhazards). The definition helps to clarify what \ntypes of trucks are being regulated. The \ndefinition is focused only on trucks that have \nfood preparation operations producing smoke \nand grease-laden vapors. It also scopes out \nprivate recreation vehicles. Concerns with food \npreparation vehicles are the fire hazards \nassociated \nwith \nthe \nactual \npreparation, \nincluding cooking oils, and the cooking fuel and \nassociated connections to the equipment. \nMOBILE FUELING. The operation of dispensing \nliquid fuels from tank vehicles into the fuel tanks of \nmotor vehicles. Mobile fueling may also be known \nby the terms “Mobile fleet fueling,” “Wet fueling” \nand “Wet hosing.”\n\n❖ This definition pertains to the fueling process \nregulated by Section 5706.5.4.5, wherein fuel \nis dispensed from the tank vehicle directly to \nthe fuel tank of a vehicle. Also note the \nrequirements in Section 5707 for on-demand \nmobile fueling, which is a different type of \nfueling process allowed outside of that required \nby Chapter 23 (see commentaries, Section \n5706.5.4.5 and 5707). \nMORTAR. A tube from which fireworks shells are \nfired into the air.\n\n❖ Mortars must be inspected carefully for \ndefects, such as dents, bent ends, damaged \ninteriors \nand \ndamaged \nplugs, \nprior \nto \nplacement and use. Defective mortars must not \nbe used. Careful inspection of mortars is of \nparticular importance for paper mortars that \ncan sustain undetected damage to their \ninteriors that can result in serious malfunctions. \nMULTIPLE-STATION ALARM DEVICE. Two or \nmore single-station alarm devices that can be \ninterconnected such that actuation of one causes all \nintegral or separate audible alarms to operate. A \nmultiple-station alarm device can consist of one \nsingle-station alarm device having connections to \nother detectors or to a manual fire alarm box.\n\n❖ This definition refers to a combination of similar \nor different types of alarm devices that could be \ninterconnected. The actuation of any two \ndevices, whether a smoke detector or manual \nfire alarm box, will activate the required audible \nalarms at all interconnected devices. \nMULTIPLE-STATION SMOKE ALARM. Two or \nmore single-station alarm devices that are capable of \ninterconnection such that actuation of one causes \nthe appropriate alarm signal to operate in all \ninterconnected alarms.\n\n❖ In occupancies with sleeping areas, occupants \nmust be notified in a fire so that they can \npromptly \nevacuate \nthe \npremises. \nIn \naccordance with the requirements of NFPA \n72, multiple-station smoke alarms are self-\ncontained, smoke-activated alarm devices built \nin accordance with UL 217 that can be \ninterconnected with other devices so that all \nintegral or separate alarms will operate when \nany one device is activated. \nNESTING. A method of securing flat-bottomed \ncompressed gas cylinders upright in a tight mass \nusing a contiguous three point contact system \nwhereby all cylinders within a group have not less \nthan three points of contact with other cylinders, \nwalls or bracing.\n\n❖ Nesting is the placement of cylinders in tightly \npacked groups in which three sides of the \ngroup are comprised of walls or barriers and \neach cylinder is in contact with a wall or another \ncylinder in at least three places. It is generally \nconsidered an alternative to chaining or \notherwise physically securing compressed gas \ncylinders (as required by Section 5303.5.3) \nunder conditions of occupancy where cylinders \nmust be readily moveable, such as in a filling \nplant. \n \nPlacing cylinders in multipoint contact with one \nanother can reduce cylinder instability while \naffording the ready mobility required by an \noperation \nbeing \nconducted \nby \ntrained \npersonnel. Such a configuration is relatively \nsecure for all cylinders involved because even \nthose cylinders on the open side would have to \nbe displaced from behind, i.e., an area within \nthe nest itself. This reduces the potential for \ndamage to the cylinder valve since a \nknockdown of the cylinder could result in \nleakage of hazardous gas or create a projectile \nsituation. \n \nOne safety precaution that could reduce the \nlikelihood of a cylinder on the face of the nest \n-",
      "chapter_id": "ch2",
      "section_id": "sec5707"
    },
    {
      "page": 152,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n122 \n \nhaving a valve sheared is maintaining an open \nspace in front of the nest, free of shelves, \ncounters or other projections, which could act \nto break the valve on an overturning cylinder. \nAdditionally, valve protection caps should be in \nplace on the cylinders at all times when the \ncylinder is not connected, being filled or \nemptied (see Commentary Figure 202-N1). \nNET EXPLOSIVE WEIGHT (net weight). The \nweight of explosive material expressed in kg . The \nnet explosive weight is the aggregate amount of \nexplosive material contained within buildings, \nmagazines, structures or portions thereof, used to \nestablish quantity-distance relationships. \n❖ \nThis definition is included to correlate the use \nof the provisions of this chapter. The definition \nis based on Department of Defense (DOD) \nconcepts; however, prescriptive requirements \nhave been removed from the DOD definition \nand placed into the body of the code. The net \nexplosive weight may vary depending on \nbuilding construction; for example, in cases \nwhere appropriate barrier walls or appropriate \ndistances have been employed to avoid \npropagation. \nNORMAL TEMPERATURE AND PRESSURE \n(NTP). A temperature of 21°C and a pressure of 1 \natmosphere [101.3 kPa]. \n❖ \nReaction by some chemicals is based on \ntemperature and pressure. Understanding this \nrelationship to normal room temperature and \npressure (elevation) can provide information on \nthe hazards for the chemical being considered. \nNOSING. The leading edge of treads of stairs and \nof landings at the top of stairway flights. \n❖ \nThe front edge of the tread that is exposed to \nthe users foot provides the visual clue for the \nplacement of the foot in both ascent and \ndescent. The nosings of a stair are a reference \npoint for the measurement of as tread depth \nand riser height. The line connecting the \nnosings serves as the reference for the \nmeasurement of handrail and guard heights, as \nwell as headroom. The code assures their \nuniformity by limiting the projection of the tread \nand landing nosings that results in a stairway \nthat is easy to use. If too large, they are a \ntripping hazard when walking up a stair. If too \nsmall in relation to tread depth, the effective \ntread depth required for heel clearance in \ndescent is minimized. The code provides limits \nfor both minimum and maximum nosing \nprojections and establishes a minimum tread \ndepth when no projection is required. An \nexception to these limits exists in the \nrequirements for both alternating tread devices \nand ship ladders where an exaggerated \nprojected tread depth, required to provide for \nreasonable foot room, is unique to the steeper \ngradient and functional use of these devices. \nNOTIFICATION \nZONE. \nSee \n“Zone, \nnotification.” \nNUISANCE ALARM. An alarm caused by \nmechanical \nfailure, \nmalfunction, \nimproper \ninstallation or lack of proper maintenance, or an \nalarm activated by a cause that cannot be \ndetermined. \n❖ \nA nuisance alarm is essentially any alarm that \noccurs as a result of a condition that does not \narise during the normal operation of the \nequipment. A nuisance alarm is not the same \nas a false alarm. A person who intentionally \ninitiates an alarm by using a manual pull station \nor a person who accidentally initiates a smoke \ndetector is not initiating a nuisance alarm. A \nnuisance alarm is, by nature, a factor of the \nsystem itself. See commentary to the definition \nof “False alarm.” \nNURSING HOMES. Facilities that provide care, \nincluding both intermediate care facilities and \nskilled nursing facilities, where any of the persons \nare incapable of self-preservation. \n❖ \nPersons in nursing homes may be physically \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \ndementia wards, they may be confined within \nan area of a building for care or security \npurposes. In consideration of occupants’ health \nas well as safety, hospitals and nursing homes \nat least partially rely on defend-in-place \nstrategies. \nSee \nthe \ncommentaries \nfor \nOccupancy Group I-2 and SBC 201 Section \n407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups B, E, I and R. The level of \ncare provided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour basis,” “Care suite,” \n“Custodial care,” “Detoxification facilities,” \n“Hospitals \nand \npsychiatric \nhospitals,” \n“Incapable of self-preservation” and “Medical \ncare.” \nOCCUPANCY CLASSIFICATION. For the \npurposes of this code, certain occupancies are \ndefined as follows: \n❖ \nThe provisions of SBC 201 Sections 302 \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n122 \n \nhaving a valve sheared is maintaining an open \nspace in front of the nest, free of shelves, \ncounters or other projections, which could act \nto break the valve on an overturning cylinder. \nAdditionally, valve protection caps should be in \nplace on the cylinders at all times when the \ncylinder is not connected, being filled or \nemptied (see Commentary Figure 202-N1). \nNET EXPLOSIVE WEIGHT (net weight). The \nweight of explosive material expressed in kg . The \nnet explosive weight is the aggregate amount of \nexplosive material contained within buildings, \nmagazines, structures or portions thereof, used to \nestablish quantity-distance relationships.",
      "commentary": "This definition is included to correlate the use \nof the provisions of this chapter. The definition \nis based on Department of Defense (DOD) \nconcepts; however, prescriptive requirements \nhave been removed from the DOD definition \nand placed into the body of the code. The net \nexplosive weight may vary depending on \nbuilding construction; for example, in cases \nwhere appropriate barrier walls or appropriate \ndistances have been employed to avoid \npropagation. \nNORMAL TEMPERATURE AND PRESSURE \n(NTP). A temperature of 21°C and a pressure of 1 \natmosphere [101.3 kPa].\n\n❖ Reaction by some chemicals is based on \ntemperature and pressure. Understanding this \nrelationship to normal room temperature and \npressure (elevation) can provide information on \nthe hazards for the chemical being considered. \nNOSING. The leading edge of treads of stairs and \nof landings at the top of stairway flights.\n\n❖ The front edge of the tread that is exposed to \nthe users foot provides the visual clue for the \nplacement of the foot in both ascent and \ndescent. The nosings of a stair are a reference \npoint for the measurement of as tread depth \nand riser height. The line connecting the \nnosings serves as the reference for the \nmeasurement of handrail and guard heights, as \nwell as headroom. The code assures their \nuniformity by limiting the projection of the tread \nand landing nosings that results in a stairway \nthat is easy to use. If too large, they are a \ntripping hazard when walking up a stair. If too \nsmall in relation to tread depth, the effective \ntread depth required for heel clearance in \ndescent is minimized. The code provides limits \nfor both minimum and maximum nosing \nprojections and establishes a minimum tread \ndepth when no projection is required. An \nexception to these limits exists in the \nrequirements for both alternating tread devices \nand ship ladders where an exaggerated \nprojected tread depth, required to provide for \nreasonable foot room, is unique to the steeper \ngradient and functional use of these devices. \nNOTIFICATION \nZONE. \nSee \n“Zone, \nnotification.” \nNUISANCE ALARM. An alarm caused by \nmechanical \nfailure, \nmalfunction, \nimproper \ninstallation or lack of proper maintenance, or an \nalarm activated by a cause that cannot be \ndetermined.\n\n❖ A nuisance alarm is essentially any alarm that \noccurs as a result of a condition that does not \narise during the normal operation of the \nequipment. A nuisance alarm is not the same \nas a false alarm. A person who intentionally \ninitiates an alarm by using a manual pull station \nor a person who accidentally initiates a smoke \ndetector is not initiating a nuisance alarm. A \nnuisance alarm is, by nature, a factor of the \nsystem itself. See commentary to the definition \nof “False alarm.” \nNURSING HOMES. Facilities that provide care, \nincluding both intermediate care facilities and \nskilled nursing facilities, where any of the persons \nare incapable of self-preservation.\n\n❖ Persons in nursing homes may be physically \nincapable of self-preservation or at least \nextremely limited in their ability to evacuate. In \ndementia wards, they may be confined within \nan area of a building for care or security \npurposes. In consideration of occupants’ health \nas well as safety, hospitals and nursing homes \nat least partially rely on defend-in-place \nstrategies. \nSee \nthe \ncommentaries \nfor \nOccupancy Group I-2 and SBC 201 Section \n407. \n \nCare facilities are used by care recipients of \nvarying acuity seeking a broad spectrum of \navailable support services. These facilities \nspan a wide range of occupancy types, \nincluding Groups B, E, I and R. The level of \ncare provided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems, both passive and active. See also the \ndefinitions for “24-hour basis,” “Care suite,” \n“Custodial care,” “Detoxification facilities,” \n“Hospitals \nand \npsychiatric \nhospitals,” \n“Incapable of self-preservation” and “Medical \ncare.” \nOCCUPANCY CLASSIFICATION. For the \npurposes of this code, certain occupancies are \ndefined as follows:\n\n❖ The provisions of SBC 201 Sections 302 \n-",
      "chapter_id": "ch2",
      "section_id": "sec5707"
    },
    {
      "page": 153,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n123 \n \nthrough 312 control the classification of \nbuildings and structures as to their use and \noccupancy. The purpose of those provisions is \nto provide rational criteria for the classification \nof various occupancies into groups based on \ntheir relative fire hazard and life safety \nproperties. This is necessary because SBC \n201, as well as many provisions of the code, \nutilize occupancy group classification as a \nfundamental principle for differentiating code \nrequirements related to fire and life safety \nprotection. By organizing occupancies with \nsimilar fire hazard and life safety properties into \noccupancy groups, SBC 201 and the code \nhave incorporated the means to differentiate \noccupancies such that various fire protection \nand life safety requirements can be rationally \norganized and applied. Each specific group \nhas an individual classification and represents \na different characteristic and level of fire hazard \nthat requires special code provisions to lessen \nthe associated risks. See SBC 201 Chapter 3 \ncommentary \nfor \nfurther \ndiscussion \nof \noccupancy groups and examples of how they \nare applied. \nGroup A, Assembly. Assembly Group A \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, for the \ngathering of persons for purposes such as civic, \nsocial or religious functions; recreation, food or \ndrink consumption; or awaiting transportation. \n❖ \nBecause of the arrangement and density of the \noccupant load associated with occupancies \nclassified in the Group A assembly category, \nthe potential for multiple fatalities and injuries \nfrom fire is comparatively high. For example, no \nother use listed in SBC 201 Section 302.1 \ncontemplates occupant loads as dense as 0.46 \nm2 per person (see Table 1004.5). In sudden \nemergencies, the congestion caused by large \nnumbers of people rushing to exits can cause \npanic conditions. For these and many other \nreasons, there is a relatively high degree of \nhazard to life safety in assembly facilities. The \nrelative hazards of assembly occupancies are \nreflected in the height and area limitations of \nTables 504.3, 504.4 and 506.2 that are, in \ncomparison, generally more restrictive than for \nbuildings in other group classifications. \n \nA room or space with an occupant load of 50 or \nmore persons should not be automatically \nclassified as a Group A; however, if a room or \nspace is used for assembly purposes as \ndetailed in SBC 201 Section 303.1 (i.e., \ngathering of persons for purposes such as \ncivic, social or religious functions; recreation, \nfood or drink consumption; or awaiting \ntransportation) and the occupant load is 50 or \nmore, Group A is likely to be the appropriate \ndesignation. Other uses can have an occupant \nload of more than 50 in a space or room; for \nexample, a large office space, a grocery store \nor the main floor of a major retail business, but \nthese are not assembly occupancies. \n \nThere are five specific assembly group \nclassifications, Groups A-1 through A-5, \ndescribed in SBC 201 Section 303.1. Where \nused in the code, the general term “Group A” is \nintended to include all five classifications. \n \nThe \nfundamental \ncharacteristics \nof \nall \nassembly occupancies are identified in this \nsection. Structures that are designed or \noccupied for assembly purposes must be \nplaced in one of the assembly group \nclassifications. There are buildings and spaces \nwhich are used for assembly purposes but are \nnot classified as Assembly occupancies. These \n“exceptions” to this rule include small assembly \nbuildings, tenant spaces and assembly spaces \nin mixed-use buildings. These exceptions to \nthe Group A classification are addressed here. \nAccessory to places of religious worship. \nAccessory \nreligious \neducational \nrooms \nand \nreligious auditoriums with occupant loads of less \nthan 100 per room or space are not considered \nseparate occupancies. \n❖ \nPlaces of religious worship are listed as Group \nA-3 occupancies. In addition to the worship \nhall, it is common for such facilities to contain \nsmaller rooms used for educational activities. \nThis provision allows such spaces to be \nconsidered as part of the Group A-3 \nclassification rather than create a mixed-\noccupancy condition. For example, classrooms \nare normally classified as Group E if occupied \nby persons of ages through the 12th grade, or \nas Group B if the education is provided to \nadults. These types of classrooms could be \nconsidered as a part of the Group A-3 \noccupancy under the provisions of this section. \nWhere such rooms at certain times have uses \nother than as a religious auditorium or for \nreligious education, SBC 201 Section 302 \nrequires that the requirements of each \noccupancy be applied. \nAssembly Group A-1. Group A occupancy \nincludes assembly uses, usually with fixed seating, \nintended for the production and viewing of \nperforming arts or motion pictures including, but \nnot limited to: \n• Motion picture theaters \n• Symphony and concert halls \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n123 \n \nthrough 312 control the classification of \nbuildings and structures as to their use and \noccupancy. The purpose of those provisions is \nto provide rational criteria for the classification \nof various occupancies into groups based on \ntheir relative fire hazard and life safety \nproperties. This is necessary because SBC \n201, as well as many provisions of the code, \nutilize occupancy group classification as a \nfundamental principle for differentiating code \nrequirements related to fire and life safety \nprotection. By organizing occupancies with \nsimilar fire hazard and life safety properties into \noccupancy groups, SBC 201 and the code \nhave incorporated the means to differentiate \noccupancies such that various fire protection \nand life safety requirements can be rationally \norganized and applied. Each specific group \nhas an individual classification and represents \na different characteristic and level of fire hazard \nthat requires special code provisions to lessen \nthe associated risks. See SBC 201 Chapter 3 \ncommentary \nfor \nfurther \ndiscussion \nof \noccupancy groups and examples of how they \nare applied. \nGroup A, Assembly. Assembly Group A \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, for the \ngathering of persons for purposes such as civic, \nsocial or religious functions; recreation, food or \ndrink consumption; or awaiting transportation.",
      "commentary": "Because of the arrangement and density of the \noccupant load associated with occupancies \nclassified in the Group A assembly category, \nthe potential for multiple fatalities and injuries \nfrom fire is comparatively high. For example, no \nother use listed in SBC 201 Section 302.1 \ncontemplates occupant loads as dense as 0.46 \nm2 per person (see Table 1004.5). In sudden \nemergencies, the congestion caused by large \nnumbers of people rushing to exits can cause \npanic conditions. For these and many other \nreasons, there is a relatively high degree of \nhazard to life safety in assembly facilities. The \nrelative hazards of assembly occupancies are \nreflected in the height and area limitations of \nTables 504.3, 504.4 and 506.2 that are, in \ncomparison, generally more restrictive than for \nbuildings in other group classifications. \n \nA room or space with an occupant load of 50 or \nmore persons should not be automatically \nclassified as a Group A; however, if a room or \nspace is used for assembly purposes as \ndetailed in SBC 201 Section 303.1 (i.e., \ngathering of persons for purposes such as \ncivic, social or religious functions; recreation, \nfood or drink consumption; or awaiting \ntransportation) and the occupant load is 50 or \nmore, Group A is likely to be the appropriate \ndesignation. Other uses can have an occupant \nload of more than 50 in a space or room; for \nexample, a large office space, a grocery store \nor the main floor of a major retail business, but \nthese are not assembly occupancies. \n \nThere are five specific assembly group \nclassifications, Groups A-1 through A-5, \ndescribed in SBC 201 Section 303.1. Where \nused in the code, the general term “Group A” is \nintended to include all five classifications. \n \nThe \nfundamental \ncharacteristics \nof \nall \nassembly occupancies are identified in this \nsection. Structures that are designed or \noccupied for assembly purposes must be \nplaced in one of the assembly group \nclassifications. There are buildings and spaces \nwhich are used for assembly purposes but are \nnot classified as Assembly occupancies. These \n“exceptions” to this rule include small assembly \nbuildings, tenant spaces and assembly spaces \nin mixed-use buildings. These exceptions to \nthe Group A classification are addressed here. \nAccessory to places of religious worship. \nAccessory \nreligious \neducational \nrooms \nand \nreligious auditoriums with occupant loads of less \nthan 100 per room or space are not considered \nseparate occupancies.\n\n❖ Places of religious worship are listed as Group \nA-3 occupancies. In addition to the worship \nhall, it is common for such facilities to contain \nsmaller rooms used for educational activities. \nThis provision allows such spaces to be \nconsidered as part of the Group A-3 \nclassification rather than create a mixed-\noccupancy condition. For example, classrooms \nare normally classified as Group E if occupied \nby persons of ages through the 12th grade, or \nas Group B if the education is provided to \nadults. These types of classrooms could be \nconsidered as a part of the Group A-3 \noccupancy under the provisions of this section. \nWhere such rooms at certain times have uses \nother than as a religious auditorium or for \nreligious education, SBC 201 Section 302 \nrequires that the requirements of each \noccupancy be applied. \nAssembly Group A-1. Group A occupancy \nincludes assembly uses, usually with fixed seating, \nintended for the production and viewing of \nperforming arts or motion pictures including, but \nnot limited to: \n• Motion picture theaters \n• Symphony and concert halls \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 154,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n124 \n \n• Television and radio studios admitting an \naudience Theaters \n❖ \nSome of the characteristics of Group A-1 \noccupancies are large, concentrated occupant \nloads; low lighting levels; above-normal sound \nlevels; and a moderate fuel load. \n \nGroup A-1 is characterized by two basic types \nof activities. The first type is one in which the \nfacility is occupied for the production and \nviewing of theatrical or operatic performances. \nFacilities of this type ordinarily have fixed \nseating; \na \npermanent \nraised \nstage; \na \nproscenium wall and curtain; fixed or portable \nscenery drops; lighting devices; dressing \nrooms; mechanical \nappliances \nor \nother \ntheatrical accessories and equipment (see \nCommentary Figure 202-O1). \n \nThe second type is one in which the structure is \nprimarily occupied for the viewing of motion \npictures. Facilities of this type ordinarily have \nfixed seating, no stage, a viewing screen, \nmotion \npicture \nprojection \nbooths \nand \nequipment (see Commentary Figure 202-O2). \n \nGroup A-1 presents a significant potential life \nsafety hazard because of the large occupant \nloads and the concentration of people within \nconfined spaces. The means of egress is an \nimportant factor in the design of such facilities. \nTheaters for the performing arts that require \nstages are considered particularly hazardous \nbecause of the amount of combustibles, such \nas curtains, drops, scenery, construction \nmaterials and other accessories normally \nassociated with stage operation. As such, \nspecial protection requirements applicable to \nstages and platforms are provided in Section \n410 of SBC 201 and Chapter 10 of the code. \nAssembly Group A-2. Group A-2 occupancy \nincludes assembly uses intended for food and/or \ndrink consumption including, but not limited to: \n• Banquet halls \n• Restaurants, cafeterias and similar dining \nfacilities (including associated commercial \nkitchens) \n❖ \nGroup A-2 includes occupancies in which \npeople congregate in high densities for social \nentertainment (e.g., dance halls, banquet halls, \ncabarets), \nand \nfood \nconsumption \n(e.g., \nrestaurants). \nThe \nuniqueness \nof \nthese \noccupancies is characterized by some or all of \nthe following: \n• Low lighting levels; \n• Entertainment by a live band or recorded \nmusic generating above-normal sound levels; \n• No theatrical stage accessories; \n• Later-than-average operating hours; \n• Tables and seating arranged or positioned so \nas to create ill-defined aisles; \n• Service facilities for food; and \n• High occupant load density. \n \nThe fire records are very clear in identifying that \nthe characteristics listed above often cause a \ndelayed awareness of a fire situation and \nconfuse the appropriate response, resulting in \nan increased egress time and sometimes \npanic. Together, these factors may result in \nextensive life and property losses. These \ncharacteristics are only advisory in determining \nwhether \nGroup \nA-2 \nis \nthe \nappropriate \nclassification. Often, there are additional \ncharacteristics that are unique to a project, \nwhich also must be taken into consideration \nwhen a classification is made. \n \nNot \nall \nrestaurants \nhave \nall \nof \nthese \ncharacteristics. Most fast-food restaurants will \nhave only two or three of these, yet they are \nappropriately classified as Group A-2. \n \nSometimes, it is not this easy to determine the \nappropriate classification. In such cases, the \nfire official must seek additional information \nregarding the functions of the building and each \narea within the building. \n \nAlthough commercial kitchens do not pose the \nsame conditions and concerns as the other \nuses \nclassified \nas \nGroup \nA-2, \ntheir \nclassification \nas \nsuch \nrecognizes \nthe \nrelationship that exists between the dining and \ncooking areas. Providing a physical fire \nresistive separation between the kitchen and \nthe dining area that it serves is often found to \nbe impractical. Assigning a single occupancy \nclassification for both the commercial kitchen \nand its associated dining area eliminates any \npotential for an unnecessary mixed-occupancy \ncondition. This single classification approach \ncan also be applied where the occupant load of \nthe dining area is below 50, allowing for a \nGroup \nB \nclassification. \nUnder \nsuch \ncircumstances, \nthe \nkitchen \nwould \nbe \nconsidered an extension of the Group B dining \nfacility. \nAssembly Group A-3. Group A-3 occupancy \nincludes assembly uses intended for worship, \nrecreation or amusement and other assembly uses \nnot classified elsewhere in Group A, including, but \nnot limited to: \n• Amusement arcades \n• Art galleries \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n124 \n \n• Television and radio studios admitting an \naudience Theaters",
      "commentary": "Some of the characteristics of Group A-1 \noccupancies are large, concentrated occupant \nloads; low lighting levels; above-normal sound \nlevels; and a moderate fuel load. \n \nGroup A-1 is characterized by two basic types \nof activities. The first type is one in which the \nfacility is occupied for the production and \nviewing of theatrical or operatic performances. \nFacilities of this type ordinarily have fixed \nseating; \na \npermanent \nraised \nstage; \na \nproscenium wall and curtain; fixed or portable \nscenery drops; lighting devices; dressing \nrooms; mechanical \nappliances \nor \nother \ntheatrical accessories and equipment (see \nCommentary Figure 202-O1). \n \nThe second type is one in which the structure is \nprimarily occupied for the viewing of motion \npictures. Facilities of this type ordinarily have \nfixed seating, no stage, a viewing screen, \nmotion \npicture \nprojection \nbooths \nand \nequipment (see Commentary Figure 202-O2). \n \nGroup A-1 presents a significant potential life \nsafety hazard because of the large occupant \nloads and the concentration of people within \nconfined spaces. The means of egress is an \nimportant factor in the design of such facilities. \nTheaters for the performing arts that require \nstages are considered particularly hazardous \nbecause of the amount of combustibles, such \nas curtains, drops, scenery, construction \nmaterials and other accessories normally \nassociated with stage operation. As such, \nspecial protection requirements applicable to \nstages and platforms are provided in Section \n410 of SBC 201 and Chapter 10 of the code. \nAssembly Group A-2. Group A-2 occupancy \nincludes assembly uses intended for food and/or \ndrink consumption including, but not limited to: \n• Banquet halls \n• Restaurants, cafeterias and similar dining \nfacilities (including associated commercial \nkitchens)\n\n❖ Group A-2 includes occupancies in which \npeople congregate in high densities for social \nentertainment (e.g., dance halls, banquet halls, \ncabarets), \nand \nfood \nconsumption \n(e.g., \nrestaurants). \nThe \nuniqueness \nof \nthese \noccupancies is characterized by some or all of \nthe following: \n• Low lighting levels; \n• Entertainment by a live band or recorded \nmusic generating above-normal sound levels; \n• No theatrical stage accessories; \n• Later-than-average operating hours; \n• Tables and seating arranged or positioned so \nas to create ill-defined aisles; \n• Service facilities for food; and \n• High occupant load density. \n \nThe fire records are very clear in identifying that \nthe characteristics listed above often cause a \ndelayed awareness of a fire situation and \nconfuse the appropriate response, resulting in \nan increased egress time and sometimes \npanic. Together, these factors may result in \nextensive life and property losses. These \ncharacteristics are only advisory in determining \nwhether \nGroup \nA-2 \nis \nthe \nappropriate \nclassification. Often, there are additional \ncharacteristics that are unique to a project, \nwhich also must be taken into consideration \nwhen a classification is made. \n \nNot \nall \nrestaurants \nhave \nall \nof \nthese \ncharacteristics. Most fast-food restaurants will \nhave only two or three of these, yet they are \nappropriately classified as Group A-2. \n \nSometimes, it is not this easy to determine the \nappropriate classification. In such cases, the \nfire official must seek additional information \nregarding the functions of the building and each \narea within the building. \n \nAlthough commercial kitchens do not pose the \nsame conditions and concerns as the other \nuses \nclassified \nas \nGroup \nA-2, \ntheir \nclassification \nas \nsuch \nrecognizes \nthe \nrelationship that exists between the dining and \ncooking areas. Providing a physical fire \nresistive separation between the kitchen and \nthe dining area that it serves is often found to \nbe impractical. Assigning a single occupancy \nclassification for both the commercial kitchen \nand its associated dining area eliminates any \npotential for an unnecessary mixed-occupancy \ncondition. This single classification approach \ncan also be applied where the occupant load of \nthe dining area is below 50, allowing for a \nGroup \nB \nclassification. \nUnder \nsuch \ncircumstances, \nthe \nkitchen \nwould \nbe \nconsidered an extension of the Group B dining \nfacility. \nAssembly Group A-3. Group A-3 occupancy \nincludes assembly uses intended for worship, \nrecreation or amusement and other assembly uses \nnot classified elsewhere in Group A, including, but \nnot limited to: \n• Amusement arcades \n• Art galleries \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 155,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n125 \n \n• Bowling alleys \n• Community halls \n• Courtrooms \n• Dance halls (not including food or drink \nconsumption) \n• Exhibition halls \n• Gymnasiums (without spectator seating) \n• Greenhouses with public access for the \nconservation and exhibition of plants \n• Indoor swimming pools (without spectator \nseating) \n• Indoor tennis courts (without spectator \nseating) \n• Lecture halls \n• Libraries Museums \n• Mosques and prayer halls \n• Pool and billiard parlors \n• Waiting areas in transportation terminals \n❖ \nStructures in which people assemble for the \npurpose \nof \nsocial \nactivities \n(such \nas \nentertainment, recreation and amusement) that \nare neither classified in Group A-1 or A-2 nor \nappropriately classified in Group A-4 or A-5 are \nto be classified in Group A-3. Exhibition halls, \nlibraries, dance halls (not including food and \ndrink), mosques, museums, gymnasiums, \nrecreation centers, health clubs, fellowship \nhalls, indoor shooting galleries, bowling \ncenters and billiard halls are among the \nfacilities often classified in Group A-3. Also, \nsince \nthey \nmost \nnearly \nresemble \nthis \noccupancy classification, public and private \nspaces used for assembly are often classified \nin Group A-3. These include large courtrooms, \nmeeting rooms and conference centers. \nSimilarly, lecture rooms located in colleges, \nuniversities or in schools for students above \nthe 12th grade that have an occupant load of 50 \nor more are also classified in Group A-3, as \nwell as structures in which people gather \nexclusively for worship and other religious \npurposes. \n \n“Greenhouse” is often a term describing a type \nof structure. Its group classification is based on \nhow the greenhouse is used. Where the use is \ndisplay and conservation of plants, as opposed \nto cultivation or retail sale, then the use is \nsimilar to a museum and therefore a Group A-\n3. \n \nThe fire hazard in terms of combustible \ncontents (fuel load) in structures classified in \nGroup A-3 is most often expected to be \nmoderate to low. Since structures classified in \nGroup A-3 vary widely as to the purpose for \nwhich they are used, the range of fuel load \nvaries widely. For example, the fuel load in a \nlibrary or an exhibition hall usually is \nconsiderably greater than that normally found \nin a gymnasium. While the code specifically \naddresses kitchens associated with Group A-2 \nrestaurants and similar dining facilities, it is \nsilent regarding accessory kitchens one might \nfind associated with community centers or a \nfellowship hall of a place of religious worship. \nThese kitchens should be considered carefully \nby the fire official. Each facility and its use will \nbe unique. The intensity and frequency of the \nuse of the space for serving of food as well as \nthe type of cooking equipment installed are \nimportant factors. The occasional use of the \nfellowship hall for a fundraising dinner where \nfood is brought in and warmed is one end of the \nspectrum and may warrant keeping a Group A-\n3 classification. But when the same hall \nbecomes a daily charity “soup” kitchen, then \nGroup A-2 classification is more appropriate. \nAssembly Group A-4. Group A-4 occupancy \nincludes assembly uses intended for viewing of \nindoor sporting events and activities with spectator \nseating including, but not limited to: \n• Arenas \n• Skating rinks \n• Swimming pools \n• Tennis courts \n❖ \nStructures provided with spectator seating in \nwhich people assemble to watch an indoor \nsporting event are to be classified as Group A-\n4. Arenas, skating rinks, swimming pools and \ntennis courts are among the facilities often \nclassified as Group A-4 occupancies, though \nthis is not an exhaustive list. Every 2 years, the \nOlympics remind us that other sports such as \nbadminton, curling, wrestling and gymnastics \nwill occur in indoor sport venues. The \ndistinguishing factor between Group A-4 and \nA-5 structures is whether the event is indoors \nor outdoors. Group A-4 facilities are limited to \nindoor structures only. The distinguishing \nfactor between Group A-3 and A-4 facilities is \nthe presence of a defined seating area. While \nGroup A-3 facilities are indoors (e.g., tennis \ncourts, swimming pools), they typically do not \nhave a defined seating area in which to view \nthe event. Only facilities that are both indoors \nand have a defined seating area are to be \nclassified as Group A-4. \nAssembly Group A-5. Group A-5 occupancy \nincludes assembly uses intended for participation in \nor viewing outdoor activities including, but not \nlimited to: \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n125 \n \n• Bowling alleys \n• Community halls \n• Courtrooms \n• Dance halls (not including food or drink \nconsumption) \n• Exhibition halls \n• Gymnasiums (without spectator seating) \n• Greenhouses with public access for the \nconservation and exhibition of plants \n• Indoor swimming pools (without spectator \nseating) \n• Indoor tennis courts (without spectator \nseating) \n• Lecture halls \n• Libraries Museums \n• Mosques and prayer halls \n• Pool and billiard parlors \n• Waiting areas in transportation terminals",
      "commentary": "Structures in which people assemble for the \npurpose \nof \nsocial \nactivities \n(such \nas \nentertainment, recreation and amusement) that \nare neither classified in Group A-1 or A-2 nor \nappropriately classified in Group A-4 or A-5 are \nto be classified in Group A-3. Exhibition halls, \nlibraries, dance halls (not including food and \ndrink), mosques, museums, gymnasiums, \nrecreation centers, health clubs, fellowship \nhalls, indoor shooting galleries, bowling \ncenters and billiard halls are among the \nfacilities often classified in Group A-3. Also, \nsince \nthey \nmost \nnearly \nresemble \nthis \noccupancy classification, public and private \nspaces used for assembly are often classified \nin Group A-3. These include large courtrooms, \nmeeting rooms and conference centers. \nSimilarly, lecture rooms located in colleges, \nuniversities or in schools for students above \nthe 12th grade that have an occupant load of 50 \nor more are also classified in Group A-3, as \nwell as structures in which people gather \nexclusively for worship and other religious \npurposes. \n \n“Greenhouse” is often a term describing a type \nof structure. Its group classification is based on \nhow the greenhouse is used. Where the use is \ndisplay and conservation of plants, as opposed \nto cultivation or retail sale, then the use is \nsimilar to a museum and therefore a Group A-\n3. \n \nThe fire hazard in terms of combustible \ncontents (fuel load) in structures classified in \nGroup A-3 is most often expected to be \nmoderate to low. Since structures classified in \nGroup A-3 vary widely as to the purpose for \nwhich they are used, the range of fuel load \nvaries widely. For example, the fuel load in a \nlibrary or an exhibition hall usually is \nconsiderably greater than that normally found \nin a gymnasium. While the code specifically \naddresses kitchens associated with Group A-2 \nrestaurants and similar dining facilities, it is \nsilent regarding accessory kitchens one might \nfind associated with community centers or a \nfellowship hall of a place of religious worship. \nThese kitchens should be considered carefully \nby the fire official. Each facility and its use will \nbe unique. The intensity and frequency of the \nuse of the space for serving of food as well as \nthe type of cooking equipment installed are \nimportant factors. The occasional use of the \nfellowship hall for a fundraising dinner where \nfood is brought in and warmed is one end of the \nspectrum and may warrant keeping a Group A-\n3 classification. But when the same hall \nbecomes a daily charity “soup” kitchen, then \nGroup A-2 classification is more appropriate. \nAssembly Group A-4. Group A-4 occupancy \nincludes assembly uses intended for viewing of \nindoor sporting events and activities with spectator \nseating including, but not limited to: \n• Arenas \n• Skating rinks \n• Swimming pools \n• Tennis courts\n\n❖ Structures provided with spectator seating in \nwhich people assemble to watch an indoor \nsporting event are to be classified as Group A-\n4. Arenas, skating rinks, swimming pools and \ntennis courts are among the facilities often \nclassified as Group A-4 occupancies, though \nthis is not an exhaustive list. Every 2 years, the \nOlympics remind us that other sports such as \nbadminton, curling, wrestling and gymnastics \nwill occur in indoor sport venues. The \ndistinguishing factor between Group A-4 and \nA-5 structures is whether the event is indoors \nor outdoors. Group A-4 facilities are limited to \nindoor structures only. The distinguishing \nfactor between Group A-3 and A-4 facilities is \nthe presence of a defined seating area. While \nGroup A-3 facilities are indoors (e.g., tennis \ncourts, swimming pools), they typically do not \nhave a defined seating area in which to view \nthe event. Only facilities that are both indoors \nand have a defined seating area are to be \nclassified as Group A-4. \nAssembly Group A-5. Group A-5 occupancy \nincludes assembly uses intended for participation in \nor viewing outdoor activities including, but not \nlimited to: \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 156,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n126 \n \n• Amusement park structures \n• Bleachers \n• Grandstands \n• Stadiums \n \nStructures classified in Group A-5 are outdoor \nfacilities where people assemble to view or \nparticipate in social and recreational activities \n(e.g., \nstadiums, \ngrandstands, \nbleachers, \ncoliseums). In order to qualify as an outdoor \nfacility, the structure must be one where the \nproducts of combustion are freely and rapidly \nvented to the atmosphere (i.e., a structure \nwithout enclosures that would prevent the free \nmovement of smoke from the occupied area to \nthe outside). Any recreation facility that has \nexterior walls that enclose the facility and a roof \nthat fully covers the area would not be \nclassified in Group A-5, but rather in Group A-\n3 or A-4 depending on whether a seating area \nhas been provided. In the case of a structure \nwith a retractable roof, the more stringent \noccupancy classification (i.e., Group A-4) \nwould be required. \n \nSince occupancies classified in Group A-5 are \nprimarily viewing and sports participation \nareas, the fuel load associated with them is \nvery low (i.e., the structure itself and seats). \nSince the fuel load present is relatively low and \nthe expectation is that smoke will be quickly \nevacuated from the structure, the relative fire \nhazard of occupancies classified in Group A-5 \nis expected to be low. The life safety hazard \nfrom panic that might occur in an emergency, \nhowever, is a serious concern; hence, the \ncapability of large crowds to exit the structure \nquickly and orderly during emergencies is an \nimportant design consideration (see Section \n1030). \n \nBoth A-4 and A-5 occupancies will include a \nvariety of uses that support the viewing of \nsports and similar activities. There will likely be \nluxury seating suites, locker rooms, toilet \nfacilities and press boxes, which are clearly \npart of the overall uses of the facility. There \nmay also be offices, food concession stands \nand merchandise stands which by their use are \ndifferent occupancies, but are probably within \nthe accessory occupancy limits established in \nSBC 201 Section 508.2. Because of the multi-\ntiered design of most Group A-4 and A-5 \noccupancies, \nthe \nlimit \nfor \naccessory \noccupancies of 10 percent of the story will need \nto be creatively applied. There may be full-\nfledged restaurants that are in the same \nbuilding and open to guests, not just limited to \nthose attending an event. A Group A-2 \noccupancy designation is likely the most \nappropriate classification, and the mixed \noccupancy conditions would most typically be \naddressed under the accessory occupancy \nprovisions of SBC 201 Section 508.2. \nAssociated with Group E occupancies. A room or \nspace used for assembly purposes that is associated \nwith a Group E occupancy is not considered a \nseparate occupancy. \n❖ \nA typical educational facility for students in the \n12th grade and below invariably contains many \ntypes \nof \nassembly \nspaces \nother \nthan \nclassrooms, such as auditoriums, cafeterias, \ngymnasiums and libraries. Such assembly \nspaces in a Group E building are not intended \nto be regulated as separate Group A \noccupancies, regardless of their floor area, but \nrather \nan \nextension \nof \nthe \nGroup \nE \nclassification. It is worth mentioning that for \nsuch assembly functions to be considered part \nof the primary Group E occupancy, the \nassembly functions must be ancillary and \nsupportive to the educational operation of the \nbuilding. Otherwise, they would be classified \ninto the appropriate Group A occupancy based \non their specific function. These assembly \nspaces, where classified as a portion of the \nGroup E occupancy, are still considered as \nassembly in nature and must comply with \nassembly space requirements specified for \naccessibility and means of egress. However, \noften such school facilities are used for other \nfunctions, such as a meeting of a community \nservice organization or a community crafts fair. \nThese types of uses fall outside of the intent of \nthis section; therefore, such assembly spaces \nwould need to be classified as Group A. \nSmall assembly spaces. The following rooms and \nspaces shall not be classified as assembly \noccupancies: \n1. A room or space used for assembly purposes \nwith an occupant load of less than 50 persons \nand accessory to another occupancy shall be \nclassified as a Group B occupancy or as part \nof that occupancy. \n2. A room or space used for assembly purposes \nthat is less than 70 m2 in area and accessory \nto another occupancy shall be classified as a \nGroup B occupancy or as part of that \noccupancy. \n❖ \nAssembly rooms or spaces within larger \nbuildings that house other uses may be \nclassified as other than Group A, depending on \noccupant load or the size of the space. Where \nthe occupant load of the assembly space is \nless than 50, or where the floor area of the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n126 \n \n• Amusement park structures \n• Bleachers \n• Grandstands \n• Stadiums \n \nStructures classified in Group A-5 are outdoor \nfacilities where people assemble to view or \nparticipate in social and recreational activities \n(e.g., \nstadiums, \ngrandstands, \nbleachers, \ncoliseums). In order to qualify as an outdoor \nfacility, the structure must be one where the \nproducts of combustion are freely and rapidly \nvented to the atmosphere (i.e., a structure \nwithout enclosures that would prevent the free \nmovement of smoke from the occupied area to \nthe outside). Any recreation facility that has \nexterior walls that enclose the facility and a roof \nthat fully covers the area would not be \nclassified in Group A-5, but rather in Group A-\n3 or A-4 depending on whether a seating area \nhas been provided. In the case of a structure \nwith a retractable roof, the more stringent \noccupancy classification (i.e., Group A-4) \nwould be required. \n \nSince occupancies classified in Group A-5 are \nprimarily viewing and sports participation \nareas, the fuel load associated with them is \nvery low (i.e., the structure itself and seats). \nSince the fuel load present is relatively low and \nthe expectation is that smoke will be quickly \nevacuated from the structure, the relative fire \nhazard of occupancies classified in Group A-5 \nis expected to be low. The life safety hazard \nfrom panic that might occur in an emergency, \nhowever, is a serious concern; hence, the \ncapability of large crowds to exit the structure \nquickly and orderly during emergencies is an \nimportant design consideration (see Section \n1030). \n \nBoth A-4 and A-5 occupancies will include a \nvariety of uses that support the viewing of \nsports and similar activities. There will likely be \nluxury seating suites, locker rooms, toilet \nfacilities and press boxes, which are clearly \npart of the overall uses of the facility. There \nmay also be offices, food concession stands \nand merchandise stands which by their use are \ndifferent occupancies, but are probably within \nthe accessory occupancy limits established in \nSBC 201 Section 508.2. Because of the multi-\ntiered design of most Group A-4 and A-5 \noccupancies, \nthe \nlimit \nfor \naccessory \noccupancies of 10 percent of the story will need \nto be creatively applied. There may be full-\nfledged restaurants that are in the same \nbuilding and open to guests, not just limited to \nthose attending an event. A Group A-2 \noccupancy designation is likely the most \nappropriate classification, and the mixed \noccupancy conditions would most typically be \naddressed under the accessory occupancy \nprovisions of SBC 201 Section 508.2. \nAssociated with Group E occupancies. A room or \nspace used for assembly purposes that is associated \nwith a Group E occupancy is not considered a \nseparate occupancy.",
      "commentary": "A typical educational facility for students in the \n12th grade and below invariably contains many \ntypes \nof \nassembly \nspaces \nother \nthan \nclassrooms, such as auditoriums, cafeterias, \ngymnasiums and libraries. Such assembly \nspaces in a Group E building are not intended \nto be regulated as separate Group A \noccupancies, regardless of their floor area, but \nrather \nan \nextension \nof \nthe \nGroup \nE \nclassification. It is worth mentioning that for \nsuch assembly functions to be considered part \nof the primary Group E occupancy, the \nassembly functions must be ancillary and \nsupportive to the educational operation of the \nbuilding. Otherwise, they would be classified \ninto the appropriate Group A occupancy based \non their specific function. These assembly \nspaces, where classified as a portion of the \nGroup E occupancy, are still considered as \nassembly in nature and must comply with \nassembly space requirements specified for \naccessibility and means of egress. However, \noften such school facilities are used for other \nfunctions, such as a meeting of a community \nservice organization or a community crafts fair. \nThese types of uses fall outside of the intent of \nthis section; therefore, such assembly spaces \nwould need to be classified as Group A. \nSmall assembly spaces. The following rooms and \nspaces shall not be classified as assembly \noccupancies: \n1. A room or space used for assembly purposes \nwith an occupant load of less than 50 persons \nand accessory to another occupancy shall be \nclassified as a Group B occupancy or as part \nof that occupancy. \n2. A room or space used for assembly purposes \nthat is less than 70 m2 in area and accessory \nto another occupancy shall be classified as a \nGroup B occupancy or as part of that \noccupancy.\n\n❖ Assembly rooms or spaces within larger \nbuildings that house other uses may be \nclassified as other than Group A, depending on \noccupant load or the size of the space. Where \nthe occupant load of the assembly space is \nless than 50, or where the floor area of the \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 157,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n127 \n \nspace used for assembly purposes is less than \n70 m2, a classification of other than Group A is \npermitted. In both cases, the purpose of the \nassembly space must be accessory to the \nprincipal occupancy of the structure (i.e., the \nactivities \nin \nthe \nassembly \nspace \nare \nsubordinate and secondary to the primary \noccupancy). If either the maximum occupant \nload or floor area limit requirement is satisfied \nand the purpose of the assembly space is \naccessory to the principal occupancy, the \nspace is permitted to be classified as either a \nGroup B occupancy or as part of the principal \noccupancy. Although the term “accessory” is \nused in describing the relationship of the uses, \nthe intent of the term here is that the use of the \nspace is related to, or part of, the main use of \nthe space. In either case, SBC 201 Section \n508.2 does not apply to this section; these \nassembly \nspaces \n(individually \nor \nin \naggregation) are not required to be less than \n10 percent of the area of the story on which \nthey are located (IBC Interpretation No. 20-04). \n \nThe allowances given to assembly spaces in \nbuildings containing multiple uses reflect a \npractical code consideration that permits a \nmixed-use condition to exist without requiring \ncompliance with the provisions for mixed \noccupancies (see SBC 201 Section 508).  \n \nExample 1: An office building, classified as a \nGroup B occupancy, has a conference room \nused for staff meetings with an occupant load \nof 40 (see Commentary Figure 202-O4). The \noccupancy classification of a conference room \nis generally considered a Group A-3. Since the \noccupant load of the conference room is less \nthan 50 and its function is clearly accessory to \nthe business area, the room is permitted to be \nclassified the same as the main occupancy, \nGroup B. \n \nExample 2: A 70 m2 assembly area is located \nadjacent to a mercantile floor area of 465 m2 \n(see Commentary Figure 202-O5). Although \nthe assembly use area occupies 15 percent of \nthe 465 m2 floor area, it does not exceed 70 m2 \nand is not considered a Group A occupancy, \nbut rather is classified as part of the Group M \noccupancy. \nSmall buildings and tenant spaces. A building or \ntenant space used for assembly purposes with an \noccupant load of less than 50 persons shall be \nclassified as a Group B occupancy. \n❖ \nThere are often small establishments that \ntypically serve food and have a few seats that \ntechnically meet the definition of an assembly \nGroup A occupancy but due to the low \noccupant load pose a lower risk than a typical \nassembly occupancy. These types of buildings \nand tenant spaces are to be considered as \nGroup B occupancies when the occupant load \nis determined to be less than 50 persons. \nExamples of this include small “fast food” \nestablishments and small “mom-and-pop” \ncafes or coffee shops. \nSpecial amusement areas. Special amusement \nareas shall comply with Section 411 of SBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 411 and the definitions for “Special \namusement areas” and “Puzzle room.” \nGroup B, Business. Business Group B occupancy \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for office, \nprofessional or service-type transactions, including \nstorage of records and accounts. Business \noccupancies shall include, but not be limited to, the \nfollowing: \n• Airport traffic control towers \n• Ambulatory care facilities \n• Animal hospitals, kennels and pounds \n• Banks \n• Barber and beauty shops \n• Car wash \n• Civic administration \n• Clinic-outpatient \n• Dry cleaning and laundries: pick-up and \ndelivery stations and self-service \n• Educational occupancies for students above \nthe 12th grade including higher education \nlaboratories \n• Electronic data processing \n• Food \nprocessing \nestablishments \nand \ncommercial kitchens not associated with \nrestaurants, cafeterias and similar dining \nfacilities not more than 232 m2 in area. \n• Laboratories: testing and research \n• Motor vehicle showrooms \n• Post offices \n• Print shops \n• Professional services (architects, attorneys, \ndentists, physicians, engineers, etc.) \n• Radio and television stations \n• Telephone exchanges \n• Training and skill development not in a school \nor academic program (This shall include, \nbut not be limited to, tutoring centers, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n127 \n \nspace used for assembly purposes is less than \n70 m2, a classification of other than Group A is \npermitted. In both cases, the purpose of the \nassembly space must be accessory to the \nprincipal occupancy of the structure (i.e., the \nactivities \nin \nthe \nassembly \nspace \nare \nsubordinate and secondary to the primary \noccupancy). If either the maximum occupant \nload or floor area limit requirement is satisfied \nand the purpose of the assembly space is \naccessory to the principal occupancy, the \nspace is permitted to be classified as either a \nGroup B occupancy or as part of the principal \noccupancy. Although the term “accessory” is \nused in describing the relationship of the uses, \nthe intent of the term here is that the use of the \nspace is related to, or part of, the main use of \nthe space. In either case, SBC 201 Section \n508.2 does not apply to this section; these \nassembly \nspaces \n(individually \nor \nin \naggregation) are not required to be less than \n10 percent of the area of the story on which \nthey are located (IBC Interpretation No. 20-04). \n \nThe allowances given to assembly spaces in \nbuildings containing multiple uses reflect a \npractical code consideration that permits a \nmixed-use condition to exist without requiring \ncompliance with the provisions for mixed \noccupancies (see SBC 201 Section 508).  \n \nExample 1: An office building, classified as a \nGroup B occupancy, has a conference room \nused for staff meetings with an occupant load \nof 40 (see Commentary Figure 202-O4). The \noccupancy classification of a conference room \nis generally considered a Group A-3. Since the \noccupant load of the conference room is less \nthan 50 and its function is clearly accessory to \nthe business area, the room is permitted to be \nclassified the same as the main occupancy, \nGroup B. \n \nExample 2: A 70 m2 assembly area is located \nadjacent to a mercantile floor area of 465 m2 \n(see Commentary Figure 202-O5). Although \nthe assembly use area occupies 15 percent of \nthe 465 m2 floor area, it does not exceed 70 m2 \nand is not considered a Group A occupancy, \nbut rather is classified as part of the Group M \noccupancy. \nSmall buildings and tenant spaces. A building or \ntenant space used for assembly purposes with an \noccupant load of less than 50 persons shall be \nclassified as a Group B occupancy.",
      "commentary": "There are often small establishments that \ntypically serve food and have a few seats that \ntechnically meet the definition of an assembly \nGroup A occupancy but due to the low \noccupant load pose a lower risk than a typical \nassembly occupancy. These types of buildings \nand tenant spaces are to be considered as \nGroup B occupancies when the occupant load \nis determined to be less than 50 persons. \nExamples of this include small “fast food” \nestablishments and small “mom-and-pop” \ncafes or coffee shops. \nSpecial amusement areas. Special amusement \nareas shall comply with Section 411 of SBC 201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 411 and the definitions for “Special \namusement areas” and “Puzzle room.” \nGroup B, Business. Business Group B occupancy \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for office, \nprofessional or service-type transactions, including \nstorage of records and accounts. Business \noccupancies shall include, but not be limited to, the \nfollowing: \n• Airport traffic control towers \n• Ambulatory care facilities \n• Animal hospitals, kennels and pounds \n• Banks \n• Barber and beauty shops \n• Car wash \n• Civic administration \n• Clinic-outpatient \n• Dry cleaning and laundries: pick-up and \ndelivery stations and self-service \n• Educational occupancies for students above \nthe 12th grade including higher education \nlaboratories \n• Electronic data processing \n• Food \nprocessing \nestablishments \nand \ncommercial kitchens not associated with \nrestaurants, cafeterias and similar dining \nfacilities not more than 232 m2 in area. \n• Laboratories: testing and research \n• Motor vehicle showrooms \n• Post offices \n• Print shops \n• Professional services (architects, attorneys, \ndentists, physicians, engineers, etc.) \n• Radio and television stations \n• Telephone exchanges \n• Training and skill development not in a school \nor academic program (This shall include, \nbut not be limited to, tutoring centers, \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 158,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n128 \n \nmartial arts studios, gymnastics and similar \nuses regardless of the ages served, and \nwhere not classified as a Group A \noccupancy). \n❖ \nThe risks to life safety in the business \noccupancy classification are relatively low. \nExposure to the potential effects of fire is \nlimited because business-type facilities most \noften have low fuel loads, are normally \noccupied only during the daytime and, with \nsome exceptions, are usually occupied for a \nset number of hours. The occupants, because \nof the nature of the use, are typically alert, \nambulatory, \nconscious, \naware \nof \ntheir \nsurroundings and generally familiar with the \nbuilding’s features, particularly the means of \negress. Historically, this occupancy has one of \nthe better fire safety records for the protection \nof life and property. \n \nThis \nsection \nidentifies \nthe \ngeneral \ncharacteristics and provides examples of \noccupancies that are classified in Group B. \nNote that the general description of the Group \nB occupancy recognizes the need for limited \nstorage spaces that are incidental to Group B \noccupancies. In addition, SBC 201 Section \n311.1.1 allows accessory storage spaces to be \nclassified as part of the principal occupancy. \n \nColleges \n(educational \noccupancies \nfor \nstudents above the 12th grade) may have \nspaces that have an occupant load of more \nthan 50 in a room but are ancillary to the place \nof education and used only for programs \ndirectly associated with training and education \n(SBC \n201 \nSection 303.4). For college \nbuildings, similar to other office buildings, if \nthere are spaces with occupant loads greater \nthan 50, such as cafeterias or lecture halls, by \nthe character of the space and the level of fire \nhazard they would be appropriately classified \nas Group A-2 or A-3, respectively (see SBC \n201 Section 302.1). Where lecture facilities for \nlarge groups (i.e., occupant load of 50 or more) \nare located within the same building as \nclassrooms with an occupant load less than 50, \nthe building is a mixed occupancy (Groups A-3 \nand B) and is subject to the provisions of SBC \n201 Section 508. \n \nCollege and university laboratories that comply \nwith Section 428 and with Chapter 38 of SBC \n801 will also be classified as Group B (SBC 201 \nSection 307.1.1). \n \nWhile civic administration covers a broad range \nof government buildings, many such buildings \nwill have a variety of uses and need to be \nconsidered \nunder \nmixed-occupancy \nprovisions. Frequently, police stations will \ninclude jails or holding cells. Fire stations will \nbe a mix of offices, parking and maintenance \nfacilities for the fire engines, and living spaces \nfor the fire fighters. Often a meeting room that \nis open to the public is also included. This type \nof facility is a mix of Group A, B, R and S \noccupancies. \n \nAmbulatory care facilities are those that \nprovide medical or similar care on less than a \n24-hour basis to care recipients (patients) who \nare rendered “incapable of self-preservation” \n(see definition of that term). Frequently called \n“day surgery centers” or “ambulatory surgical \ncenters,” ambulatory care facilities are where \nprocedures are performed that render care \nrecipients \ntemporarily \nincapable \nof \nself-\npreservation due to the use of nerve blocks, \nsedation or anesthesia. Due to the condition of \nthe care recipients, the need for medical staff \nto stabilize the patients before evacuation and \nthe use of medical gases such as oxygen and \nnitrous oxide, these types of facilities pose \ngreater fire and life safety hazards than other \nbusiness occupancies. Accordingly, additional \nfire \nprotection \nand \nmeans \nof \negress \nrequirements specific to ambulatory care \nfacilities are provided in SBC 201 Section 422. \n \nFacilities that provide medical services for \ninpatient care where the care recipients stay for \nmore than 24 hours would be classified as \nGroup I-2. Buildings used as sleep clinics \nwould be classified as Group B since these \nspaces are not typical dwelling or sleeping \nunits where people live, the occupants are \nassumed to be capable of self-preservation \nand the occupants are not living in a supervised \nenvironment. Although the care recipients in a \nsleep clinic may be sleeping, they can be easily \nawakened and alerted to an emergency as \ncompared to the care recipients at an \nambulatory care facility. \n \nBased on size, the code distinguishes between \nfood processing operations that are not directly \nassociated with a restaurant. Those 232 m2 or \nsmaller fall under the Group B classification. A \nsmall catering business would fall under this \nclassification. Other food-related businesses \nthat do not provide a space for their product to \nbe eaten on-site, such as a take-out pizza store \nor a neighborhood bakery, would also be \nclassified as a Group B occupancy. A \ncommercial kitchen or food processing facility \nlarger than 232 m2 would be classified as a \nGroup F-1 occupancy. \n \nTraining and skill development is classified as \na Group B occupancy due to the similarity in \nuse of spaces between education above the \n12th grade and professional consultation. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n128 \n \nmartial arts studios, gymnastics and similar \nuses regardless of the ages served, and \nwhere not classified as a Group A \noccupancy).",
      "commentary": "The risks to life safety in the business \noccupancy classification are relatively low. \nExposure to the potential effects of fire is \nlimited because business-type facilities most \noften have low fuel loads, are normally \noccupied only during the daytime and, with \nsome exceptions, are usually occupied for a \nset number of hours. The occupants, because \nof the nature of the use, are typically alert, \nambulatory, \nconscious, \naware \nof \ntheir \nsurroundings and generally familiar with the \nbuilding’s features, particularly the means of \negress. Historically, this occupancy has one of \nthe better fire safety records for the protection \nof life and property. \n \nThis \nsection \nidentifies \nthe \ngeneral \ncharacteristics and provides examples of \noccupancies that are classified in Group B. \nNote that the general description of the Group \nB occupancy recognizes the need for limited \nstorage spaces that are incidental to Group B \noccupancies. In addition, SBC 201 Section \n311.1.1 allows accessory storage spaces to be \nclassified as part of the principal occupancy. \n \nColleges \n(educational \noccupancies \nfor \nstudents above the 12th grade) may have \nspaces that have an occupant load of more \nthan 50 in a room but are ancillary to the place \nof education and used only for programs \ndirectly associated with training and education \n(SBC \n201 \nSection 303.4). For college \nbuildings, similar to other office buildings, if \nthere are spaces with occupant loads greater \nthan 50, such as cafeterias or lecture halls, by \nthe character of the space and the level of fire \nhazard they would be appropriately classified \nas Group A-2 or A-3, respectively (see SBC \n201 Section 302.1). Where lecture facilities for \nlarge groups (i.e., occupant load of 50 or more) \nare located within the same building as \nclassrooms with an occupant load less than 50, \nthe building is a mixed occupancy (Groups A-3 \nand B) and is subject to the provisions of SBC \n201 Section 508. \n \nCollege and university laboratories that comply \nwith Section 428 and with Chapter 38 of SBC \n801 will also be classified as Group B (SBC 201 \nSection 307.1.1). \n \nWhile civic administration covers a broad range \nof government buildings, many such buildings \nwill have a variety of uses and need to be \nconsidered \nunder \nmixed-occupancy \nprovisions. Frequently, police stations will \ninclude jails or holding cells. Fire stations will \nbe a mix of offices, parking and maintenance \nfacilities for the fire engines, and living spaces \nfor the fire fighters. Often a meeting room that \nis open to the public is also included. This type \nof facility is a mix of Group A, B, R and S \noccupancies. \n \nAmbulatory care facilities are those that \nprovide medical or similar care on less than a \n24-hour basis to care recipients (patients) who \nare rendered “incapable of self-preservation” \n(see definition of that term). Frequently called \n“day surgery centers” or “ambulatory surgical \ncenters,” ambulatory care facilities are where \nprocedures are performed that render care \nrecipients \ntemporarily \nincapable \nof \nself-\npreservation due to the use of nerve blocks, \nsedation or anesthesia. Due to the condition of \nthe care recipients, the need for medical staff \nto stabilize the patients before evacuation and \nthe use of medical gases such as oxygen and \nnitrous oxide, these types of facilities pose \ngreater fire and life safety hazards than other \nbusiness occupancies. Accordingly, additional \nfire \nprotection \nand \nmeans \nof \negress \nrequirements specific to ambulatory care \nfacilities are provided in SBC 201 Section 422. \n \nFacilities that provide medical services for \ninpatient care where the care recipients stay for \nmore than 24 hours would be classified as \nGroup I-2. Buildings used as sleep clinics \nwould be classified as Group B since these \nspaces are not typical dwelling or sleeping \nunits where people live, the occupants are \nassumed to be capable of self-preservation \nand the occupants are not living in a supervised \nenvironment. Although the care recipients in a \nsleep clinic may be sleeping, they can be easily \nawakened and alerted to an emergency as \ncompared to the care recipients at an \nambulatory care facility. \n \nBased on size, the code distinguishes between \nfood processing operations that are not directly \nassociated with a restaurant. Those 232 m2 or \nsmaller fall under the Group B classification. A \nsmall catering business would fall under this \nclassification. Other food-related businesses \nthat do not provide a space for their product to \nbe eaten on-site, such as a take-out pizza store \nor a neighborhood bakery, would also be \nclassified as a Group B occupancy. A \ncommercial kitchen or food processing facility \nlarger than 232 m2 would be classified as a \nGroup F-1 occupancy. \n \nTraining and skill development is classified as \na Group B occupancy due to the similarity in \nuse of spaces between education above the \n12th grade and professional consultation. \n-",
      "chapter_id": "ch2",
      "section_id": "sec302"
    },
    {
      "page": 159,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n129 \n \nUnions often provide training facilities for their \nmembers, so they can keep up with new \nmaterials and updates of regulations. Other \nfacilities can provide one-on-one tutoring such \nas remedial reading or math skills for students. \nThose receiving training or skill development \ncan include those whose ages are typically \nassociated with grade 12 or earlier. The \ndetermination of the appropriate classification \nrequires the fire official to consider whether the \ntraining is given as part of a traditional \neducational program. Examples provided by \nthe code allow a range of size in the numbers \nreceiving the training from one-on-one tutoring \nto a large class of children learning martial arts \nor ballet. The presence of children does not \nautomatically mean classification as a Group E \noccupancy. Where the occupant load of a \ntraining classroom or space is 50 or more, a \nGroup A classification may be appropriate for \nthe space, especially if the space is to be used \nfor different activities at different times. If the \ntraining room is used for a martial arts \ncompetition with spectators on an evening or \nweekend, then a Group A designation should \nalso be considered. \nAirport traffic control towers. Airport traffic \ncontrol towers shall comply with Section 412.2 of \nSBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.2. \nAmbulatory care facilities. Ambulatory care \nfacilities shall comply with Section 422 of SBC \n201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay \nbe \nmissed. \nComplete \ncriteria \nfor \nambulatory care facilities are found in SBC 201 \nSection 422. See the commentary to the \ndefinition of ”Ambulatory care facility” and SBC \n201 Section 422. \nHigher education laboratories. Higher education \nlaboratories shall comply with Section 428 of SBC \n201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. For information on higher \neducation laboratories, see the commentary to \nthe \ndefinition \nof \n”Higher \neducation \nlaboratories,” Section 428 of SBC 201 and \nChapter 38 of SBC 801. \nGroup E, Educational. Educational Group E \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, by six or \nmore persons at any one time for educational \npurposes through the 12th grade. \n❖ \nThe risks to life safety in this occupancy vary \nwith the composition of the facilities and also \nwith the ages of the occupants. In general, \nchildren require more safeguards than do older, \nmore mature persons. \n \nThis \nsection \nidentifies \nthe \ncriteria \nfor \nclassification of a building in Group E. The two \nfundamental characteristics of a Group E \nfacility are as follows: \n1. \nThe facility is occupied by more than five \npersons (excluding the instructor); and \n2. \nThe purpose of the facility is for educating \npersons at the 12th-grade level and below, \nbut \nnot \nincluding \nmore \nthan \nfive \noccupants 21/2 years of age or younger. \n❖ \nIt is common for a school to also have \ngymnasiums (Group A-3), auditoriums (Group \nA-1), libraries (Group A-3) and offices (Group \nB). Storage rooms might be classified as either \na Group S-1 occupancy or Group E (see SBC \n201 Section 311.1.1). When this occurs, the \nbuilding is considered as a mixed-occupancy \ncondition and is subject to the provisions of \nSBC 201 Section 508. In accordance with SBC \n201 Section 303.1.3, assembly spaces, such \nas the gymnasium, auditorium, library and \ncafeteria, do not have to be considered \nseparate occupancies if used for school \npurposes (see commentary below). For such \nassembly functions to be considered part of the \nprimary Group E occupancy, the assembly \nfunctions must be ancillary and supportive to \nthe educational operation of the building. \n \nOccupancies used for the education of persons \nabove the 12th grade level are not included in \nGroup E but are classified as Group B. These \nfacilities are occupied by adults who are not \nexpected to require special supervision, \ndirection or instruction in a fire or other \nemergency. \nGroup E, day care facilities. This group includes \nbuildings and structures or portions thereof \noccupied by more than five children older than 21/2 \nyears of age who receive educational, supervision \nor personal care services for less than 24 hours per \nday. \n❖ \nGroup E day care occupancies include facilities \nintended to be used for the care and \nsupervision of more than five children older \nthan 21/2 years of age where individual care is \nfor a period of less than 24 hours per day. Day \ncare centers are a special concern since they \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n129 \n \nUnions often provide training facilities for their \nmembers, so they can keep up with new \nmaterials and updates of regulations. Other \nfacilities can provide one-on-one tutoring such \nas remedial reading or math skills for students. \nThose receiving training or skill development \ncan include those whose ages are typically \nassociated with grade 12 or earlier. The \ndetermination of the appropriate classification \nrequires the fire official to consider whether the \ntraining is given as part of a traditional \neducational program. Examples provided by \nthe code allow a range of size in the numbers \nreceiving the training from one-on-one tutoring \nto a large class of children learning martial arts \nor ballet. The presence of children does not \nautomatically mean classification as a Group E \noccupancy. Where the occupant load of a \ntraining classroom or space is 50 or more, a \nGroup A classification may be appropriate for \nthe space, especially if the space is to be used \nfor different activities at different times. If the \ntraining room is used for a martial arts \ncompetition with spectators on an evening or \nweekend, then a Group A designation should \nalso be considered. \nAirport traffic control towers. Airport traffic \ncontrol towers shall comply with Section 412.2 of \nSBC 201.",
      "commentary": "This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.2. \nAmbulatory care facilities. Ambulatory care \nfacilities shall comply with Section 422 of SBC \n201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay \nbe \nmissed. \nComplete \ncriteria \nfor \nambulatory care facilities are found in SBC 201 \nSection 422. See the commentary to the \ndefinition of ”Ambulatory care facility” and SBC \n201 Section 422. \nHigher education laboratories. Higher education \nlaboratories shall comply with Section 428 of SBC \n201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. For information on higher \neducation laboratories, see the commentary to \nthe \ndefinition \nof \n”Higher \neducation \nlaboratories,” Section 428 of SBC 201 and \nChapter 38 of SBC 801. \nGroup E, Educational. Educational Group E \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, by six or \nmore persons at any one time for educational \npurposes through the 12th grade.\n\n❖ The risks to life safety in this occupancy vary \nwith the composition of the facilities and also \nwith the ages of the occupants. In general, \nchildren require more safeguards than do older, \nmore mature persons. \n \nThis \nsection \nidentifies \nthe \ncriteria \nfor \nclassification of a building in Group E. The two \nfundamental characteristics of a Group E \nfacility are as follows: \n1. \nThe facility is occupied by more than five \npersons (excluding the instructor); and \n2. \nThe purpose of the facility is for educating \npersons at the 12th-grade level and below, \nbut \nnot \nincluding \nmore \nthan \nfive \noccupants 21/2 years of age or younger.\n\n❖ It is common for a school to also have \ngymnasiums (Group A-3), auditoriums (Group \nA-1), libraries (Group A-3) and offices (Group \nB). Storage rooms might be classified as either \na Group S-1 occupancy or Group E (see SBC \n201 Section 311.1.1). When this occurs, the \nbuilding is considered as a mixed-occupancy \ncondition and is subject to the provisions of \nSBC 201 Section 508. In accordance with SBC \n201 Section 303.1.3, assembly spaces, such \nas the gymnasium, auditorium, library and \ncafeteria, do not have to be considered \nseparate occupancies if used for school \npurposes (see commentary below). For such \nassembly functions to be considered part of the \nprimary Group E occupancy, the assembly \nfunctions must be ancillary and supportive to \nthe educational operation of the building. \n \nOccupancies used for the education of persons \nabove the 12th grade level are not included in \nGroup E but are classified as Group B. These \nfacilities are occupied by adults who are not \nexpected to require special supervision, \ndirection or instruction in a fire or other \nemergency. \nGroup E, day care facilities. This group includes \nbuildings and structures or portions thereof \noccupied by more than five children older than 21/2 \nyears of age who receive educational, supervision \nor personal care services for less than 24 hours per \nday.\n\n❖ Group E day care occupancies include facilities \nintended to be used for the care and \nsupervision of more than five children older \nthan 21/2 years of age where individual care is \nfor a period of less than 24 hours per day. Day \ncare centers are a special concern since they \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 160,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n130 \n \nare generally occupied by preschool children \nwho are less capable of responding to an \nemergency. The hazards found in a day care \ncenter are far greater than in normal \neducational facilities, not so much because of \nthe occupant or fuel load, but because of the \ninability of the occupants to respond. \n \nChildren 21/2 years of age or younger usually \nare not able to recognize an emergency \nsituation, respond appropriately or simply be \nable to egress without assistance; thus, \nfacilities that have more than five children 21/2 \nyears of age or younger are classified as child \ncare facilities and considered to be Group I-4 \nunless \nthe \nprovisions \nof \none \nof \nthe \nsubclassifications of that group allow for a \ndifferent classification. \n \nLocations where child care may be provided \nthat would not be considered Group E, I-4 or I-\n2 are addressed in SBC 201 Sections 305.2.1 \nthrough 305.2.3. \nFive or fewer children. A facility having five or \nfewer children receiving such care shall be \nclassified as part of the primary occupancy. \n❖ \nWhere a child care facility has no more than \nfive children receiving care at any one time, the \nclassification of the main occupancy may \nextend to the child care use. The limited \nnumber of occupants requiring care services \ndoes not warrant classification as a separate \nand distinct occupancy from that of the major \nuse. \nFive or fewer children in a dwelling unit. A \nfacility such as the above within a dwelling unit and \nhaving five or fewer children receiving such care \nshall be classified as a Group R-3 occupancy or shall \ncomply with SBC 1101/1102. \n❖ \nWhere the child care services are performed \nwithin a single-family dwelling or within a \ndwelling unit of a twofamily dwelling, residential \nprovisions are applicable provided that the \nnumber of children receiving care does not \nexceed five. The facility may be classified \nunder SBC 201 as a Group R-3 occupancy or \nmay be regulated under the provisions of SBC \n1101/1102. Where such a use occurs within a \ndwelling unit of a Group R-2 multi-family \nbuilding, it is expected that the child care facility \nbe considered as an extension of the primary \nGroup R-2 classification as with five or fewer \nchildren. \nGroup F, Factory Industrial. Factory Industrial \nGroup F occupancy includes, among others, the use \nof a building or structure, or a portion thereof, for \nassembling, disassembling, fabricating, finishing, \nmanufacturing, packaging, repair or processing \noperations that are not classified as a Group H high-\nhazard or Group S storage occupancy. \n❖ \nThe purpose of this definition is to identify the \ncharacteristics \nof \noccupancies \nthat \nare \nclassified in the factory industrial group and to \ndifferentiate Groups F-1 and F-2. Because of \nthe vast number of diverse manufacturing and \nprocessing \noperations \nin \nthe \nindustrial \ncommunity, it is more practical to classify such \nfacilities by their level of hazard rather than by \ntheir function. In industrial facilities, experience \nhas shown that the loss of life or property is \nmost directly related to fire hazards, particularly \nthe fuel load contributed by the materials being \nfabricated, assembled or processed. \n \nStatistics show that property losses are \ncomparatively high in factory and industrial \noccupancies, but the record of fatalities and \ninjuries from fire has been remarkably low. This \nexcellent life safety record can, in part, be \nattributed to fire protection requirements of the \ncode. \n \nThis definition requires that all structures that \nare \nused \nfor \nfabricating, \nfinishing, \nmanufacturing, packaging, assembling or \nprocessing products or materials are to be \nclassified in either Group F-1 (moderate \nhazard) \nor \nF-2 \n(low \nhazard). \nThese \nclassifications are based on the relative level of \nhazard for the types of materials that are \nfabricated, assembled or processed. Where \nthe products and materials in a factory present \nan extreme fire, explosion or health hazard, \nsuch facilities are classified in Group H. It \nshould be noted that the term “Group F” is not \na specific occupancy, but is a term that \ncollectively applies to Groups F-1 and F-2. \nFactory \nIndustrial \nF-1 \nModerate-hazard \noccupancy. Factory industrial uses that are not \nclassified as Factory Industrial F-2 Low Hazard \nshall be classified as F-1 Moderate Hazard and shall \ninclude, but not be limited to, the following: \n• Aircraft (manufacturing, not to include repair) \n• Appliances \n• Athletic equipment \n• Automobiles and other motor vehicles  \n• Bakeries \n• Bicycles \n• Boats \n• Brooms or brushes Business machines \n• Cameras and photo equipment Canvas or \nsimilar fabric \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n130 \n \nare generally occupied by preschool children \nwho are less capable of responding to an \nemergency. The hazards found in a day care \ncenter are far greater than in normal \neducational facilities, not so much because of \nthe occupant or fuel load, but because of the \ninability of the occupants to respond. \n \nChildren 21/2 years of age or younger usually \nare not able to recognize an emergency \nsituation, respond appropriately or simply be \nable to egress without assistance; thus, \nfacilities that have more than five children 21/2 \nyears of age or younger are classified as child \ncare facilities and considered to be Group I-4 \nunless \nthe \nprovisions \nof \none \nof \nthe \nsubclassifications of that group allow for a \ndifferent classification. \n \nLocations where child care may be provided \nthat would not be considered Group E, I-4 or I-\n2 are addressed in SBC 201 Sections 305.2.1 \nthrough 305.2.3. \nFive or fewer children. A facility having five or \nfewer children receiving such care shall be \nclassified as part of the primary occupancy.",
      "commentary": "Where a child care facility has no more than \nfive children receiving care at any one time, the \nclassification of the main occupancy may \nextend to the child care use. The limited \nnumber of occupants requiring care services \ndoes not warrant classification as a separate \nand distinct occupancy from that of the major \nuse. \nFive or fewer children in a dwelling unit. A \nfacility such as the above within a dwelling unit and \nhaving five or fewer children receiving such care \nshall be classified as a Group R-3 occupancy or shall \ncomply with SBC 1101/1102.\n\n❖ Where the child care services are performed \nwithin a single-family dwelling or within a \ndwelling unit of a twofamily dwelling, residential \nprovisions are applicable provided that the \nnumber of children receiving care does not \nexceed five. The facility may be classified \nunder SBC 201 as a Group R-3 occupancy or \nmay be regulated under the provisions of SBC \n1101/1102. Where such a use occurs within a \ndwelling unit of a Group R-2 multi-family \nbuilding, it is expected that the child care facility \nbe considered as an extension of the primary \nGroup R-2 classification as with five or fewer \nchildren. \nGroup F, Factory Industrial. Factory Industrial \nGroup F occupancy includes, among others, the use \nof a building or structure, or a portion thereof, for \nassembling, disassembling, fabricating, finishing, \nmanufacturing, packaging, repair or processing \noperations that are not classified as a Group H high-\nhazard or Group S storage occupancy.\n\n❖ The purpose of this definition is to identify the \ncharacteristics \nof \noccupancies \nthat \nare \nclassified in the factory industrial group and to \ndifferentiate Groups F-1 and F-2. Because of \nthe vast number of diverse manufacturing and \nprocessing \noperations \nin \nthe \nindustrial \ncommunity, it is more practical to classify such \nfacilities by their level of hazard rather than by \ntheir function. In industrial facilities, experience \nhas shown that the loss of life or property is \nmost directly related to fire hazards, particularly \nthe fuel load contributed by the materials being \nfabricated, assembled or processed. \n \nStatistics show that property losses are \ncomparatively high in factory and industrial \noccupancies, but the record of fatalities and \ninjuries from fire has been remarkably low. This \nexcellent life safety record can, in part, be \nattributed to fire protection requirements of the \ncode. \n \nThis definition requires that all structures that \nare \nused \nfor \nfabricating, \nfinishing, \nmanufacturing, packaging, assembling or \nprocessing products or materials are to be \nclassified in either Group F-1 (moderate \nhazard) \nor \nF-2 \n(low \nhazard). \nThese \nclassifications are based on the relative level of \nhazard for the types of materials that are \nfabricated, assembled or processed. Where \nthe products and materials in a factory present \nan extreme fire, explosion or health hazard, \nsuch facilities are classified in Group H. It \nshould be noted that the term “Group F” is not \na specific occupancy, but is a term that \ncollectively applies to Groups F-1 and F-2. \nFactory \nIndustrial \nF-1 \nModerate-hazard \noccupancy. Factory industrial uses that are not \nclassified as Factory Industrial F-2 Low Hazard \nshall be classified as F-1 Moderate Hazard and shall \ninclude, but not be limited to, the following: \n• Aircraft (manufacturing, not to include repair) \n• Appliances \n• Athletic equipment \n• Automobiles and other motor vehicles  \n• Bakeries \n• Bicycles \n• Boats \n• Brooms or brushes Business machines \n• Cameras and photo equipment Canvas or \nsimilar fabric \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 161,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n131 \n \n• Carpets and rugs (includes cleaning) Clothing \n• Construction and agricultural machinery \nDisinfectants \n• Dry cleaning and dyeing Electric generation \nplants Electronics \n• Engines (including rebuilding) \n• Food processing and commercial kitchens not \nassociated with restaurants, cafeterias and \nsimilar dining facilities more than 230 m2 in \narea. \n• Furniture \n• Hemp products \n• Jute products \n• Laundries \n• Leather products \n• Machinery \n• Metals \n• Millwork (sash and door) \n• Motion pictures and television filming \n(without spectators) \n• Musical instruments \n• Optical goods \n• Paper mills or products \n• Photographic film \n• Plastic products \n• Printing or publishing \n• Refuse incineration \n• Shoes \n• Soaps and detergents \n• Textiles \n• Tobacco \n• Trailers \n• Upholstering \n• Water/sewer treatment facilities \n• Wood; distillation \n• Woodworking (cabinet) \n❖ \nStructures classified in Group F-1 (moderate \nhazard) are occupied for the purpose of the \nfabrication, \nfinishing, \nmanufacturing, \npackaging, \nassembly \nor \nprocessing \nof \nmaterials that are combustible or that use \ncombustible \nproducts \nin \nthe \nproduction \nprocess. Food \nprocessing \nfacilities \nand \ncommercial kitchens that are 230 m2 or smaller \nin area fall under the Group B occupancy \ncategory (see Section 304.1 of SBC 201). \nAircraft \nmanufacturing \nfacilities. \nAircraft \nmanufacturing facilities shall comply with Section \n412.6 of SBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.6 regarding criteria for aircraft \nmanufacturing facilities. \nFactory Industrial F-2 Low-hazard Occupancy. \nFactory industrial uses involving the fabrication or \nmanufacturing of noncombustible materials that, \nduring finishing, packaging or processing do not \ninvolve a significant fire hazard, shall be classified \nas Group F-2 occupancies and shall include, but not \nbe limited to, the following: \n• Brick and masonry \n• Ceramic products \n• Foundries \n• Glass products \n• Gypsum \n• Ice \n• Metal products (fabrication and assembly) \n❖ \nStructures classified in Group F-2 (low hazard) \nare occupied for the purpose of fabrication, \nmanufacturing \nor \nprocessing \nof \nnoncombustible materials. It is acceptable for \nnoncombustible products to be packaged in a \ncombustible material, provided that the fuel \nload contributed by the packaging is negligible \nwhen \ncompared \nto \nthe \namount \nof \nnoncombustible product.  \n \nThe use of a significant amount of combustible \nmaterial to package or finish a noncombustible \nproduct, however, will result in a Group F-1 \n(moderate-hazard) classification. \n \nTo \ndistinguish \nwhen \nthe \npresence \nof \ncombustible packaging constitutes a significant \nfuel load, possibly requiring the reclassification \nof the building or structure as Group F-1, a \nreasonable guideline to follow is the “single \nthickness” \nrule, \nwhich \nis \nwhen \na \nnoncombustible product is put in one layer of \npackaging material. \n \nExamples of acceptable conditions in Group F-\n2 include: \n• Vehicle engines placed on wood pallets for \ntransportation after assembly. \n• Washing machines in corrugated cardboard \nboxes; and \n• Soft-drink glass bottles packaged in pressed \npaper boxes. \n❖ \nOccupancies involving noncombustible items \npackaged \nin \nmore \nthan \none \nlayer \nof \ncombustible packaging material are most \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n131 \n \n• Carpets and rugs (includes cleaning) Clothing \n• Construction and agricultural machinery \nDisinfectants \n• Dry cleaning and dyeing Electric generation \nplants Electronics \n• Engines (including rebuilding) \n• Food processing and commercial kitchens not \nassociated with restaurants, cafeterias and \nsimilar dining facilities more than 230 m2 in \narea. \n• Furniture \n• Hemp products \n• Jute products \n• Laundries \n• Leather products \n• Machinery \n• Metals \n• Millwork (sash and door) \n• Motion pictures and television filming \n(without spectators) \n• Musical instruments \n• Optical goods \n• Paper mills or products \n• Photographic film \n• Plastic products \n• Printing or publishing \n• Refuse incineration \n• Shoes \n• Soaps and detergents \n• Textiles \n• Tobacco \n• Trailers \n• Upholstering \n• Water/sewer treatment facilities \n• Wood; distillation \n• Woodworking (cabinet)",
      "commentary": "Structures classified in Group F-1 (moderate \nhazard) are occupied for the purpose of the \nfabrication, \nfinishing, \nmanufacturing, \npackaging, \nassembly \nor \nprocessing \nof \nmaterials that are combustible or that use \ncombustible \nproducts \nin \nthe \nproduction \nprocess. Food \nprocessing \nfacilities \nand \ncommercial kitchens that are 230 m2 or smaller \nin area fall under the Group B occupancy \ncategory (see Section 304.1 of SBC 201). \nAircraft \nmanufacturing \nfacilities. \nAircraft \nmanufacturing facilities shall comply with Section \n412.6 of SBC 201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.6 regarding criteria for aircraft \nmanufacturing facilities. \nFactory Industrial F-2 Low-hazard Occupancy. \nFactory industrial uses involving the fabrication or \nmanufacturing of noncombustible materials that, \nduring finishing, packaging or processing do not \ninvolve a significant fire hazard, shall be classified \nas Group F-2 occupancies and shall include, but not \nbe limited to, the following: \n• Brick and masonry \n• Ceramic products \n• Foundries \n• Glass products \n• Gypsum \n• Ice \n• Metal products (fabrication and assembly)\n\n❖ Structures classified in Group F-2 (low hazard) \nare occupied for the purpose of fabrication, \nmanufacturing \nor \nprocessing \nof \nnoncombustible materials. It is acceptable for \nnoncombustible products to be packaged in a \ncombustible material, provided that the fuel \nload contributed by the packaging is negligible \nwhen \ncompared \nto \nthe \namount \nof \nnoncombustible product.  \n \nThe use of a significant amount of combustible \nmaterial to package or finish a noncombustible \nproduct, however, will result in a Group F-1 \n(moderate-hazard) classification. \n \nTo \ndistinguish \nwhen \nthe \npresence \nof \ncombustible packaging constitutes a significant \nfuel load, possibly requiring the reclassification \nof the building or structure as Group F-1, a \nreasonable guideline to follow is the “single \nthickness” \nrule, \nwhich \nis \nwhen \na \nnoncombustible product is put in one layer of \npackaging material. \n \nExamples of acceptable conditions in Group F-\n2 include: \n• Vehicle engines placed on wood pallets for \ntransportation after assembly. \n• Washing machines in corrugated cardboard \nboxes; and \n• Soft-drink glass bottles packaged in pressed \npaper boxes.\n\n❖ Occupancies involving noncombustible items \npackaged \nin \nmore \nthan \none \nlayer \nof \ncombustible packaging material are most \n-",
      "chapter_id": "ch2",
      "section_id": "sec422"
    },
    {
      "page": 162,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n132 \n \nappropriately classified in Group F-1. \n \nTypical examples of packaging that would \nresult in a Group F-1 classification include: \n• Chinaware wrapped in corrugated paper and \nplaced in cardboard boxes. \n• Glassware set in expanded foam forms and \nplaced in cardboard boxes. \n• Fuel filters individually packed in pressed \npaper boxes, placed by the gross in a \ncardboard box and stacked on a pallet for \ntransportation. \n❖ \nFactories and industrial facilities often have \noffices and areas where large quantities of \nmaterials are kept in the same building as \nmanufacturing \noperations, \nfabrication \nprocesses and assembly processes. The stock \nareas are classified as either Group S-1 or S-\n2, depending on the combustibility of the \nmaterials stored. Areas used for offices that do \nnot qualify as accessory occupancies (see \nSBC 201 Section 508.2) are classified in Group \nB. When these combinations of occupancies \noccur, as well as other combinations of \noccupancies, the building is subject to the \nmixed occupancy provisions in SBC 201 \nSection 508. \nHigh-hazard Group H. High-hazard Group H \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, that \ninvolves the manufacturing, processing, generation \nor storage of materials that constitute a physical or \nhealth hazard in quantities in excess of those \nallowed in control areas complying with Section \n5003.8.3, based on the maximum allowable quantity \nlimits for control areas set forth in Table \n5003.1.1(1) and Table 5003.1.1(2). Hazardous \noccupancies are classified in Groups H-1, H-2, H-\n3, H-4 and H-5 and shall be in accordance with this \ncode and the requirements of Section 415 of SBC \n201. Hazardous materials stored or used on top of \nroofs or canopies shall be classified as outdoor \nstorage or use and shall comply with this code. \n❖ \nThis occupancy classification identifies the \nvarious types of facilities contained in the high-\nhazard occupancy groups, e.g., those facilities \nwhere the storage of materials or the \noperations are deemed to be extremely \nhazardous to life and property, especially when \nthey involve the use of significant amounts of \nhighly combustible, flammable or explosive \nmaterials, regardless of their composition (i.e., \nsolids, liquids, gases or dust). Although they \nare not explosive or highly flammable, other \nhazardous materials, such as corrosive liquids, \nhighly toxic materials and poisonous gases, \nstill present an extreme hazard to life. Many \nmaterials possess multiple hazards, whether \nphysical or health related. \n \nThere is a wide range of high-hazard \noperations \nin \nthe \nindustrial \ncommunity; \ntherefore, it is more practical to categorize such \nfacilities in terms of the degree of hazard they \npresent, rather than attempt to define a facility \nin terms of its function. This method is similar to \nthat used to categorize Group F factory and \nGroup S storage occupancies. \n \nGroup H is handled as a separate classification \nbecause it represents an unusually high \ndegree of hazard that is not found in the other \noccupancies. It is important to isolate those \nindustrial or storage operations that pose the \ngreatest dangers to life and property and to \nreduce such hazards by providing systems or \nelements of protection through the regulatory \nprovisions of building codes. There are \nnumerous \nprovisions \nand \nexceptions \nthroughout the code that cannot be used when \none or more Group H occupancies are present. \n \nOperations that, because of the materials \nutilized or stored, cause a building or portion of \na building to be classified as a high-hazard \noccupancy are identified in this section. While \nbuildings classified as Group H may not have a \nlarge occupant load, the unstable chemical \nproperties of the materials contained on the \npremises constitute an above-average fuel \nload and serve as a potential danger to the \nsurrounding area. \n \nThe dangers created by the high-hazard \nmaterials require special consideration for the \nabatement of the danger. The classification of \na material as high hazard is based on \ninformation \nderived \nfrom \nNational \nFire \nProtection Association (NFPA) standards and \nthe Code of Federal Regulations (DOL 29 \nCFR). \n \nThe wide range of materials utilized or stored \nin buildings creates an equally wide range of \nhazards to the occupants of the building, the \nbuilding proper and the surrounding area. \nSince these hazards range from explosive to \ncorrosive \nconditions, \nthe \nhigh-hazard \noccupancy has been broken into four sub \nclassifications: Groups H-1 through H-4. A fifth \ncategory, Group H-5, is used to represent \nstructures that contain hazardous production \nmaterial (HPM) facilities. Each of these sub \nclassifications addresses materials that have \nsimilar characteristics and the protection \nrequirements attempt to address the hazard \ninvolved. These sub classifications are defined \nby the properties of the materials involved with \nonly occasional reference to specific materials. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n132 \n \nappropriately classified in Group F-1. \n \nTypical examples of packaging that would \nresult in a Group F-1 classification include: \n• Chinaware wrapped in corrugated paper and \nplaced in cardboard boxes. \n• Glassware set in expanded foam forms and \nplaced in cardboard boxes. \n• Fuel filters individually packed in pressed \npaper boxes, placed by the gross in a \ncardboard box and stacked on a pallet for \ntransportation.",
      "commentary": "Factories and industrial facilities often have \noffices and areas where large quantities of \nmaterials are kept in the same building as \nmanufacturing \noperations, \nfabrication \nprocesses and assembly processes. The stock \nareas are classified as either Group S-1 or S-\n2, depending on the combustibility of the \nmaterials stored. Areas used for offices that do \nnot qualify as accessory occupancies (see \nSBC 201 Section 508.2) are classified in Group \nB. When these combinations of occupancies \noccur, as well as other combinations of \noccupancies, the building is subject to the \nmixed occupancy provisions in SBC 201 \nSection 508. \nHigh-hazard Group H. High-hazard Group H \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, that \ninvolves the manufacturing, processing, generation \nor storage of materials that constitute a physical or \nhealth hazard in quantities in excess of those \nallowed in control areas complying with Section \n5003.8.3, based on the maximum allowable quantity \nlimits for control areas set forth in Table \n5003.1.1(1) and Table 5003.1.1(2). Hazardous \noccupancies are classified in Groups H-1, H-2, H-\n3, H-4 and H-5 and shall be in accordance with this \ncode and the requirements of Section 415 of SBC \n201. Hazardous materials stored or used on top of \nroofs or canopies shall be classified as outdoor \nstorage or use and shall comply with this code.\n\n❖ This occupancy classification identifies the \nvarious types of facilities contained in the high-\nhazard occupancy groups, e.g., those facilities \nwhere the storage of materials or the \noperations are deemed to be extremely \nhazardous to life and property, especially when \nthey involve the use of significant amounts of \nhighly combustible, flammable or explosive \nmaterials, regardless of their composition (i.e., \nsolids, liquids, gases or dust). Although they \nare not explosive or highly flammable, other \nhazardous materials, such as corrosive liquids, \nhighly toxic materials and poisonous gases, \nstill present an extreme hazard to life. Many \nmaterials possess multiple hazards, whether \nphysical or health related. \n \nThere is a wide range of high-hazard \noperations \nin \nthe \nindustrial \ncommunity; \ntherefore, it is more practical to categorize such \nfacilities in terms of the degree of hazard they \npresent, rather than attempt to define a facility \nin terms of its function. This method is similar to \nthat used to categorize Group F factory and \nGroup S storage occupancies. \n \nGroup H is handled as a separate classification \nbecause it represents an unusually high \ndegree of hazard that is not found in the other \noccupancies. It is important to isolate those \nindustrial or storage operations that pose the \ngreatest dangers to life and property and to \nreduce such hazards by providing systems or \nelements of protection through the regulatory \nprovisions of building codes. There are \nnumerous \nprovisions \nand \nexceptions \nthroughout the code that cannot be used when \none or more Group H occupancies are present. \n \nOperations that, because of the materials \nutilized or stored, cause a building or portion of \na building to be classified as a high-hazard \noccupancy are identified in this section. While \nbuildings classified as Group H may not have a \nlarge occupant load, the unstable chemical \nproperties of the materials contained on the \npremises constitute an above-average fuel \nload and serve as a potential danger to the \nsurrounding area. \n \nThe dangers created by the high-hazard \nmaterials require special consideration for the \nabatement of the danger. The classification of \na material as high hazard is based on \ninformation \nderived \nfrom \nNational \nFire \nProtection Association (NFPA) standards and \nthe Code of Federal Regulations (DOL 29 \nCFR). \n \nThe wide range of materials utilized or stored \nin buildings creates an equally wide range of \nhazards to the occupants of the building, the \nbuilding proper and the surrounding area. \nSince these hazards range from explosive to \ncorrosive \nconditions, \nthe \nhigh-hazard \noccupancy has been broken into four sub \nclassifications: Groups H-1 through H-4. A fifth \ncategory, Group H-5, is used to represent \nstructures that contain hazardous production \nmaterial (HPM) facilities. Each of these sub \nclassifications addresses materials that have \nsimilar characteristics and the protection \nrequirements attempt to address the hazard \ninvolved. These sub classifications are defined \nby the properties of the materials involved with \nonly occasional reference to specific materials. \n-",
      "chapter_id": "ch2",
      "section_id": "sec415"
    },
    {
      "page": 163,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n133 \n \nThis performance-based criterion may involve \nadditional research to identify a hazard, but it is \nthe only way to remain current in a rapidly \nchanging field. SDS will be a major source for \ninformation. \n \nAdditional information on hazardous materials \ncan be found in SBC 201 Section 415 as well \nas the commentaries to Chapters 50 through \n67. \n \nThis definition and Section 307.1 of SBC 201 \nacknowledge that a building is not classified as \na high-hazard occupancy unless the MAQs per \ncontrol \narea \nas \nprescribed \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2) [SBC 201 \nTables 307.1(1) and 307.1(2)] are exceeded, \nsubject \nto \nthe \napplicable \ncontrol \narea \nprovisions of Section 5003.8.3 (SBC 201 \nSection \n414.2). \nThe \nmaximum \nquantity \nlimitations per control area prescribed in Table \n5003.1.1(1) and Table 5003.1.1(2) [SBC 201 \nTables 307.1(1) and 307.1(2)] have been \ndetermined \nto be \nrelatively \nsafe when \nmaintained in accordance with the code. \nTherefore, a building containing less than the \nMAQs specified would not be classified as a \nGroup H occupancy but, rather, as the \noccupancy group it most nearly resembles. \nThe materials in these tables are defined in \ndetail in this chapter. \n \nSection 5003.8.3 (SBC 201 Section 414.2) \nestablishes the control area concept for \nregulating hazardous materials. This concept \nwould allow the maximum allowable quantities \nof hazardous materials per control area in \nTable 5003.1.1(1) and Table 5003.1.1(2) \n[SBC 201 Tables 307.1(1) and 307.1(2)] to be \nexceeded within a given building without \nclassifying the building as a high-hazard \noccupancy by utilizing a multiple control area \napproach. The permitted number of control \nareas, maximum percentage of allowable \nquantities of hazardous materials per control \narea and degree of fire separation between \ncontrol areas are regulated by Section \n5003.8.3 (SBC 201 Section 414.2) (see the \ndefinition of “Control area” and the commentary \nto Section 5003.8.3). \n \nThis definition and Section 307.1 of SBC 201 \nalso clarify that hazardous materials outside of \nthe building envelope should be classified as \noutdoor storage. As such, hazardous material \nquantities on roofs or canopies are not included \nin evaluating the occupancy classification of a \nbuilding or structure. Canopies used to support \ngaseous hydrogen systems must comply with \nSBC 201 Section 406.7.2.1. \nHigh-hazard Group H-1. Buildings and structures \ncontaining materials that pose a detonation hazard \nshall be classified as Group H-1. Such materials \nshall include, but not be limited to, the following: \n• Detonable pyrophoric materials Explosives: \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.5 \nDivision 1.6 \n• Organic peroxides, unclassified detonable  \n• Oxidizers, Class 4 \n• Unstable \n(reactive) \nmaterials, \nClass \n3 \ndetonable, and Class 4 \n❖ \nThe contents of occupancies in Group H-1 \npresent a detonation hazard. Examples of \nmaterials that create this hazard are listed in \nthe definition. The definitions for Group H-1 \nmaterials are listed in Section 5602and \ndefined in Chapter 2. Because of the explosion \nhazard potential associated with Group H-1 \nmaterials, occupancies in Group H-1, which \nexceed \nthe \nMAQ \nindicated \nin \nTable \n5003.1.1(1) [SBC 201 Table 307.1(1)], are \nrequired to be located in detached one-story \nbuildings without basements (see commentary \nto Section 5003.8.2 and SBC 201 Sections \n415.6.2, 415.7 and 508.3). Group H-1 \noccupancies cannot be located in a mixed \noccupancy building. \nHigh-hazard Group H-2. Buildings and structures \ncontaining materials that pose a deflagration hazard \nor a hazard from accelerated burning shall be \nclassified as Group H-2. Such materials shall \ninclude, but not be limited to, the following: \n• Class I, II or IIIA flammable or combustible \nliquids that are used or stored in normally \nopen containers or systems, or in closed \ncontainers or systems pressurized at more \nthan 103.5 kPa \n• Combustible dusts where manufactured, \ngenerated or used in such a manner that the \nconcentration and conditions create a fire or \nexplosion hazard based on information \nprepared in accordance with Section \n414.1.3 of SBC 201 \n• Cryogenic fluids, flammable \n• Flammable gases \n• Organic peroxides, Class I \n• Oxidizers, Class 3, that are used or stored in \nnormally open containers or systems, or in \nclosed containers or systems pressurized at \nmore than 103.5 kPa \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n133 \n \nThis performance-based criterion may involve \nadditional research to identify a hazard, but it is \nthe only way to remain current in a rapidly \nchanging field. SDS will be a major source for \ninformation. \n \nAdditional information on hazardous materials \ncan be found in SBC 201 Section 415 as well \nas the commentaries to Chapters 50 through \n67. \n \nThis definition and Section 307.1 of SBC 201 \nacknowledge that a building is not classified as \na high-hazard occupancy unless the MAQs per \ncontrol \narea \nas \nprescribed \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2) [SBC 201 \nTables 307.1(1) and 307.1(2)] are exceeded, \nsubject \nto \nthe \napplicable \ncontrol \narea \nprovisions of Section 5003.8.3 (SBC 201 \nSection \n414.2). \nThe \nmaximum \nquantity \nlimitations per control area prescribed in Table \n5003.1.1(1) and Table 5003.1.1(2) [SBC 201 \nTables 307.1(1) and 307.1(2)] have been \ndetermined \nto be \nrelatively \nsafe when \nmaintained in accordance with the code. \nTherefore, a building containing less than the \nMAQs specified would not be classified as a \nGroup H occupancy but, rather, as the \noccupancy group it most nearly resembles. \nThe materials in these tables are defined in \ndetail in this chapter. \n \nSection 5003.8.3 (SBC 201 Section 414.2) \nestablishes the control area concept for \nregulating hazardous materials. This concept \nwould allow the maximum allowable quantities \nof hazardous materials per control area in \nTable 5003.1.1(1) and Table 5003.1.1(2) \n[SBC 201 Tables 307.1(1) and 307.1(2)] to be \nexceeded within a given building without \nclassifying the building as a high-hazard \noccupancy by utilizing a multiple control area \napproach. The permitted number of control \nareas, maximum percentage of allowable \nquantities of hazardous materials per control \narea and degree of fire separation between \ncontrol areas are regulated by Section \n5003.8.3 (SBC 201 Section 414.2) (see the \ndefinition of “Control area” and the commentary \nto Section 5003.8.3). \n \nThis definition and Section 307.1 of SBC 201 \nalso clarify that hazardous materials outside of \nthe building envelope should be classified as \noutdoor storage. As such, hazardous material \nquantities on roofs or canopies are not included \nin evaluating the occupancy classification of a \nbuilding or structure. Canopies used to support \ngaseous hydrogen systems must comply with \nSBC 201 Section 406.7.2.1. \nHigh-hazard Group H-1. Buildings and structures \ncontaining materials that pose a detonation hazard \nshall be classified as Group H-1. Such materials \nshall include, but not be limited to, the following: \n• Detonable pyrophoric materials Explosives: \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.5 \nDivision 1.6 \n• Organic peroxides, unclassified detonable  \n• Oxidizers, Class 4 \n• Unstable \n(reactive) \nmaterials, \nClass \n3 \ndetonable, and Class 4",
      "commentary": "The contents of occupancies in Group H-1 \npresent a detonation hazard. Examples of \nmaterials that create this hazard are listed in \nthe definition. The definitions for Group H-1 \nmaterials are listed in Section 5602and \ndefined in Chapter 2. Because of the explosion \nhazard potential associated with Group H-1 \nmaterials, occupancies in Group H-1, which \nexceed \nthe \nMAQ \nindicated \nin \nTable \n5003.1.1(1) [SBC 201 Table 307.1(1)], are \nrequired to be located in detached one-story \nbuildings without basements (see commentary \nto Section 5003.8.2 and SBC 201 Sections \n415.6.2, 415.7 and 508.3). Group H-1 \noccupancies cannot be located in a mixed \noccupancy building. \nHigh-hazard Group H-2. Buildings and structures \ncontaining materials that pose a deflagration hazard \nor a hazard from accelerated burning shall be \nclassified as Group H-2. Such materials shall \ninclude, but not be limited to, the following: \n• Class I, II or IIIA flammable or combustible \nliquids that are used or stored in normally \nopen containers or systems, or in closed \ncontainers or systems pressurized at more \nthan 103.5 kPa \n• Combustible dusts where manufactured, \ngenerated or used in such a manner that the \nconcentration and conditions create a fire or \nexplosion hazard based on information \nprepared in accordance with Section \n414.1.3 of SBC 201 \n• Cryogenic fluids, flammable \n• Flammable gases \n• Organic peroxides, Class I \n• Oxidizers, Class 3, that are used or stored in \nnormally open containers or systems, or in \nclosed containers or systems pressurized at \nmore than 103.5 kPa \n-",
      "chapter_id": "ch2",
      "section_id": "sec415"
    },
    {
      "page": 164,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n134 \n \n• Pyrophoric \nliquids, \nsolids \nand \ngases, \nnondetonable \n• Unstable (reactive) materials, \nClass 3, \nnondetonable \n• Water-reactive materials, Class 3 \n❖ \nThe contents of occupancies in Group H-2 \npresent a deflagration or accelerated burning \nhazard. Examples of materials that create this \nhazard are listed. The definitions for Group H-\n2 materials are contained in Chapter 2 also. \nBecause of the severe fire or reactivity hazard \nassociated with these types of materials, \nproper classification is essential in determining \nthe applicable requirements with regard to the \nmitigation of these hazards. \nHigh-hazard Group H-3. Buildings and structures \ncontaining \nmaterials \nthat \nreadily \nsupport \ncombustion or that pose a physical hazard shall be \nclassified as Group H-3. Such materials shall \ninclude, but not be limited to, the following: \n• Class I, II or IIIA flammable or combustible \nliquids that are used or stored in normally \nclosed containers or systems pressurized at \n103.4 kPa or less \n• Combustible fibers, other than densely packed \nbaled \ncotton, \nwhere \nmanufactured, \ngenerated or used in such a manner that the \nconcentration and conditions create a fire or \nexplosion hazard based on information \nprepared in accordance with Section \n414.1.3 of SBC 201 \n• Consumer fireworks, 1.4G (Class C, Common) \n• Cryogenic fluids, oxidizing \n• Flammable solids \n• Organic peroxides, Class II and III  \n• Oxidizers, Class 2 \n• Oxidizers, Class 3, that are used or stored in \nnormally closed containers or systems \npressurized at 103.5 kPa or less \n• Oxidizing gases \n• Unstable (reactive) materials, Class 2  \n• Water-reactive materials, Class 2 \n❖ \nThe contents of occupancies in Group H-3 \npresent a hazard inasmuch as they contain \nmaterials that readily support combustion or \nthat present a physical hazard. Examples of \nmaterials that create this hazard are listed in \nthe definition. The definitions for Group H-3 \nmaterials are contained in Chapter 2 also. \nWhile Group H-3 materials are generally less \nof a fire or reactivity hazard than Group H-2 \nmaterials, they still present a greater physical \nhazard than materials not currently regulated \nas high hazard. \nHigh-hazard Group H-4. Buildings and structures \ncontaining materials that are health hazards shall be \nclassified as Group H-4. Such materials shall \ninclude, but not be limited to, the following: \n• Corrosives \n• Highly toxic materials \n• Toxic materials \n❖ \nThe contents of occupancies in Group H-4 \npresent a hazard inasmuch as they contain \nmaterials that are health hazards. Examples of \nthese hazards are listed in this definition. The \ndefinitions for Group H-4 materials are \ncontained in CHAPTER \n2 also. While \nreference is made to chemicals that cause \nthese hazards, the SDS for these chemicals, \nwhich are furnished by the applicant, will need \nconsiderable subjective evaluation. \n \nSome materials falling into the category of \nhealth hazard may also present a physical \nhazard and would, therefore, require the \nstructure to be designed for multiple hazards in \naccordance with Section 5001.1 of the code \nand Section 307.8 of SBC 201. \nHigh-hazard \nGroup \nH-5. \nSemiconductor \nfabrication facilities and comparable research and \ndevelopment areas in which hazardous production \nmaterials (HPM) are used and the aggregate \nquantity of materials is in excess of those listed in \nTable 5003.1.1(1) and Table 5003.1.1(2) shall be \nclassified as Group H-5. Such facilities and areas \nshall be designed and constructed in accordance \nwith Section 415.11 of SBC 201. \n❖ \nHPM includes flammable liquids and gases, \ncorrosives, oxidizers and, in many instances, \nhighly toxic materials (see the definition of \n“Hazardous \nproduction \nmaterial”). \nIn \ndetermining the applicable requirements of \nother sections of the code, HPM facilities are \nconsidered to be Group H-5 occupancies. It is \nintended that the quantities of materials \npermitted in Table 2704.2.2.1 will take \nprecedence over Table 5003.1.1(1) and Table \n5003.1.1(2). \nMultiple hazards. Buildings and structures \ncontaining a material or materials representing \nhazards that are classified in one or more of Groups \nH-1, H-2, H-3 and H-4 shall conform to the code \nrequirements for each of the occupancies so \nclassified. \n❖ \nIf \nmaterials \nare \npresent \nthat \npossess \ncharacteristics of more than one Group H, high-\n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n134 \n \n• Pyrophoric \nliquids, \nsolids \nand \ngases, \nnondetonable \n• Unstable (reactive) materials, \nClass 3, \nnondetonable \n• Water-reactive materials, Class 3",
      "commentary": "The contents of occupancies in Group H-2 \npresent a deflagration or accelerated burning \nhazard. Examples of materials that create this \nhazard are listed. The definitions for Group H-\n2 materials are contained in Chapter 2 also. \nBecause of the severe fire or reactivity hazard \nassociated with these types of materials, \nproper classification is essential in determining \nthe applicable requirements with regard to the \nmitigation of these hazards. \nHigh-hazard Group H-3. Buildings and structures \ncontaining \nmaterials \nthat \nreadily \nsupport \ncombustion or that pose a physical hazard shall be \nclassified as Group H-3. Such materials shall \ninclude, but not be limited to, the following: \n• Class I, II or IIIA flammable or combustible \nliquids that are used or stored in normally \nclosed containers or systems pressurized at \n103.4 kPa or less \n• Combustible fibers, other than densely packed \nbaled \ncotton, \nwhere \nmanufactured, \ngenerated or used in such a manner that the \nconcentration and conditions create a fire or \nexplosion hazard based on information \nprepared in accordance with Section \n414.1.3 of SBC 201 \n• Consumer fireworks, 1.4G (Class C, Common) \n• Cryogenic fluids, oxidizing \n• Flammable solids \n• Organic peroxides, Class II and III  \n• Oxidizers, Class 2 \n• Oxidizers, Class 3, that are used or stored in \nnormally closed containers or systems \npressurized at 103.5 kPa or less \n• Oxidizing gases \n• Unstable (reactive) materials, Class 2  \n• Water-reactive materials, Class 2\n\n❖ The contents of occupancies in Group H-3 \npresent a hazard inasmuch as they contain \nmaterials that readily support combustion or \nthat present a physical hazard. Examples of \nmaterials that create this hazard are listed in \nthe definition. The definitions for Group H-3 \nmaterials are contained in Chapter 2 also. \nWhile Group H-3 materials are generally less \nof a fire or reactivity hazard than Group H-2 \nmaterials, they still present a greater physical \nhazard than materials not currently regulated \nas high hazard. \nHigh-hazard Group H-4. Buildings and structures \ncontaining materials that are health hazards shall be \nclassified as Group H-4. Such materials shall \ninclude, but not be limited to, the following: \n• Corrosives \n• Highly toxic materials \n• Toxic materials\n\n❖ The contents of occupancies in Group H-4 \npresent a hazard inasmuch as they contain \nmaterials that are health hazards. Examples of \nthese hazards are listed in this definition. The \ndefinitions for Group H-4 materials are \ncontained in CHAPTER \n2 also. While \nreference is made to chemicals that cause \nthese hazards, the SDS for these chemicals, \nwhich are furnished by the applicant, will need \nconsiderable subjective evaluation. \n \nSome materials falling into the category of \nhealth hazard may also present a physical \nhazard and would, therefore, require the \nstructure to be designed for multiple hazards in \naccordance with Section 5001.1 of the code \nand Section 307.8 of SBC 201. \nHigh-hazard \nGroup \nH-5. \nSemiconductor \nfabrication facilities and comparable research and \ndevelopment areas in which hazardous production \nmaterials (HPM) are used and the aggregate \nquantity of materials is in excess of those listed in \nTable 5003.1.1(1) and Table 5003.1.1(2) shall be \nclassified as Group H-5. Such facilities and areas \nshall be designed and constructed in accordance \nwith Section 415.11 of SBC 201.\n\n❖ HPM includes flammable liquids and gases, \ncorrosives, oxidizers and, in many instances, \nhighly toxic materials (see the definition of \n“Hazardous \nproduction \nmaterial”). \nIn \ndetermining the applicable requirements of \nother sections of the code, HPM facilities are \nconsidered to be Group H-5 occupancies. It is \nintended that the quantities of materials \npermitted in Table 2704.2.2.1 will take \nprecedence over Table 5003.1.1(1) and Table \n5003.1.1(2). \nMultiple hazards. Buildings and structures \ncontaining a material or materials representing \nhazards that are classified in one or more of Groups \nH-1, H-2, H-3 and H-4 shall conform to the code \nrequirements for each of the occupancies so \nclassified.\n\n❖ If \nmaterials \nare \npresent \nthat \npossess \ncharacteristics of more than one Group H, high-\n-",
      "chapter_id": "ch2",
      "section_id": "sec415"
    },
    {
      "page": 165,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n135 \n \nhazard occupancy, then the structure must be \ndesigned to protect against the hazards of \neach \nrelevant \nhigh-hazard \noccupancy \nclassification. For example, a material could be \nclassified as both a Class 2 oxidizer (Group H-\n3) and a corrosive (Group H-4). If the given \nquantity exceeded the MAQ per control area \nindividually for both a Class 2 oxidizer and a \ncorrosive, the structure is required to conform \nto the applicable requirements of both Groups \nH-3 and H-4. \nOccupancies containing explosives not classified \nas H-1. The following occupancies containing \nexplosive materials shall be classified as follows: \n1. Division 1.3 explosive materials that are used \nand maintained in a form where either \nconfinement or configuration will not elevate \nthe hazard from a mass fire hazard to mass \nexplosion hazard shall be allowed in Group \nH-2 occupancies.  \n2. Articles, including articles packaged for \nshipment, that are not regulated as a Division \n1.4 explosive under Bureau of Alcohol, \nTobacco, \nFirearms \nand \nExplosives \nregulations, or unpackaged articles used in \nprocess operations that do not propagate a \ndetonation or deflagration between articles \nshall be allowed in H-3 occupancies \n❖ \nThere are certain explosive materials that pose \na hazard level less than that anticipated for a \nGroup \nH1 \noccupancy. \nA \nGroup \nH-2 \nclassification is permitted for Division 1.3 \nexplosive materials used or maintained under \nconditions where the hazard level will not rise \nfrom that of a mass fire hazard to a mass \nexplosion hazard. A Group H-3 occupancy \nclassification is permitted for packaged and \nunpackaged articles not regulated as Division \n1.4 explosives by the Bureau of Alcohol, \nTobacco, Firearms and Explosives (ATF), as \nwell as unpackaged articles used in process \noperations, provided that there is no concern \nregarding the propagation of a detonation or \ndeflagration between the articles during \nprocess operations. \nUses other than Group H. The storage, use or \nhandling of hazardous materials as described in one \nor more of the following items shall not cause the \noccupancy to be classified as Group H, but it shall \nbe classified as the occupancy that it most nearly \nresembles: \n1. Buildings and structures occupied for the \napplication of flammable finishes, provided \nthat such buildings or areas conform to the \nrequirements of Chapter 24 of this code and \nSection 416 of SBC 201. \n2. Wholesale and retail sales and storage of \nflammable and combustible liquids in \nmercantile \noccupancies \nconforming \nto \nChapter 57. \n3. Closed piping system containing flammable \nor combustible liquids or gases utilized for \nthe operation of machinery or equipment. \n4. Cleaning \nestablishments \nthat \nutilize \ncombustible liquid solvents having a flash \npoint of 60°C or higher in closed systems \nemploying equipment listed by an approved \ntesting agency, provided that this occupancy \nis separated from all other areas of the \nbuilding \nby \n1-hour \nfire \nbarriers \nin \naccordance with Section 707 of SBC 201 or \n1-hour horizontal assemblies in accordance \nwith Section 711 of SBC 201, or both. \n5. Cleaning establishments that utilize a liquid \nsolvent having a flash point at or above 93°C. \n6. Refrigeration systems. \n7. The storage or utilization of materials for \nagricultural purposes on the premises. \n8. Stationary storage battery systems installed \nin accordance with Section 1207.  \n9. Corrosive personal or household products in \ntheir original packaging used in retail \ndisplay. \n10. Commonly \nused \ncorrosive \nbuilding \nmaterials. \n11. Buildings and structures occupied for aerosol \nproduct storage, aerosol cooking spray \nproducts or plastic aerosol 3 products shall be \nclassified as Group S-1, provided that such \nbuildings conform to the requirements of \nChapter 51. \n12. Display and storage of non-flammable solid \nand non-flammable or noncombustible liquid \nhazardous \nmaterials \nin \nquantities \nnot \nexceeding the maximum allowable quantity \nper control area in Group M or S \noccupancies \ncomplying \nwith \nSection \n5003.8.3.5. \n13. The storage of black powder, smokeless \npropellant and small arms primers in Groups \nM and R-3 and special industrial explosive \ndevices in Groups B, F, M and S, provided \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n135 \n \nhazard occupancy, then the structure must be \ndesigned to protect against the hazards of \neach \nrelevant \nhigh-hazard \noccupancy \nclassification. For example, a material could be \nclassified as both a Class 2 oxidizer (Group H-\n3) and a corrosive (Group H-4). If the given \nquantity exceeded the MAQ per control area \nindividually for both a Class 2 oxidizer and a \ncorrosive, the structure is required to conform \nto the applicable requirements of both Groups \nH-3 and H-4. \nOccupancies containing explosives not classified \nas H-1. The following occupancies containing \nexplosive materials shall be classified as follows: \n1. Division 1.3 explosive materials that are used \nand maintained in a form where either \nconfinement or configuration will not elevate \nthe hazard from a mass fire hazard to mass \nexplosion hazard shall be allowed in Group \nH-2 occupancies.  \n2. Articles, including articles packaged for \nshipment, that are not regulated as a Division \n1.4 explosive under Bureau of Alcohol, \nTobacco, \nFirearms \nand \nExplosives \nregulations, or unpackaged articles used in \nprocess operations that do not propagate a \ndetonation or deflagration between articles \nshall be allowed in H-3 occupancies",
