      "commentary": "There are certain explosive materials that pose \na hazard level less than that anticipated for a \nGroup \nH1 \noccupancy. \nA \nGroup \nH-2 \nclassification is permitted for Division 1.3 \nexplosive materials used or maintained under \nconditions where the hazard level will not rise \nfrom that of a mass fire hazard to a mass \nexplosion hazard. A Group H-3 occupancy \nclassification is permitted for packaged and \nunpackaged articles not regulated as Division \n1.4 explosives by the Bureau of Alcohol, \nTobacco, Firearms and Explosives (ATF), as \nwell as unpackaged articles used in process \noperations, provided that there is no concern \nregarding the propagation of a detonation or \ndeflagration between the articles during \nprocess operations. \nUses other than Group H. The storage, use or \nhandling of hazardous materials as described in one \nor more of the following items shall not cause the \noccupancy to be classified as Group H, but it shall \nbe classified as the occupancy that it most nearly \nresembles: \n1. Buildings and structures occupied for the \napplication of flammable finishes, provided \nthat such buildings or areas conform to the \nrequirements of Chapter 24 of this code and \nSection 416 of SBC 201. \n2. Wholesale and retail sales and storage of \nflammable and combustible liquids in \nmercantile \noccupancies \nconforming \nto \nChapter 57. \n3. Closed piping system containing flammable \nor combustible liquids or gases utilized for \nthe operation of machinery or equipment. \n4. Cleaning \nestablishments \nthat \nutilize \ncombustible liquid solvents having a flash \npoint of 60°C or higher in closed systems \nemploying equipment listed by an approved \ntesting agency, provided that this occupancy \nis separated from all other areas of the \nbuilding \nby \n1-hour \nfire \nbarriers \nin \naccordance with Section 707 of SBC 201 or \n1-hour horizontal assemblies in accordance \nwith Section 711 of SBC 201, or both. \n5. Cleaning establishments that utilize a liquid \nsolvent having a flash point at or above 93°C. \n6. Refrigeration systems. \n7. The storage or utilization of materials for \nagricultural purposes on the premises. \n8. Stationary storage battery systems installed \nin accordance with Section 1207.  \n9. Corrosive personal or household products in \ntheir original packaging used in retail \ndisplay. \n10. Commonly \nused \ncorrosive \nbuilding \nmaterials. \n11. Buildings and structures occupied for aerosol \nproduct storage, aerosol cooking spray \nproducts or plastic aerosol 3 products shall be \nclassified as Group S-1, provided that such \nbuildings conform to the requirements of \nChapter 51. \n12. Display and storage of non-flammable solid \nand non-flammable or noncombustible liquid \nhazardous \nmaterials \nin \nquantities \nnot \nexceeding the maximum allowable quantity \nper control area in Group M or S \noccupancies \ncomplying \nwith \nSection \n5003.8.3.5. \n13. The storage of black powder, smokeless \npropellant and small arms primers in Groups \nM and R-3 and special industrial explosive \ndevices in Groups B, F, M and S, provided \n-",
      "chapter_id": "ch2",
      "section_id": "sec415"
    },
    {
      "page": 166,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n136 \n \nsuch storage conforms to the quantity limits \nand requirements of this code.  \n14. Stationary fuel cell power systems installed \nin accordance with this code. \n15. Capacitor \nenergy \nstorage \nsystems \nin \naccordance with this code. \n16. Group B higher education laboratory \noccupancies complying with Section 428 of \nSBC 201 and Chapter 38 of this code. \n❖ \nThe code provides 19 cases where facilities \nwould not be classified as Group H because of \nthe specific type of material, how it is expected \nto be used or stored, or both; the building’s \nconstruction and use; the packaging of \nmaterials; the quantity of materials; or the \nprecautions taken to prevent fire. Even if a \nhigh-hazard material meets one of these 19 \ncases, its storage and use must comply with \nthe applicable provisions of SBC 201 Section \n414 and this code. \n \nItem 1 exempts spray painting and similar \noperations \nwithin \nbuildings \nfrom \nbeing \nclassified as a high-hazard occupancy. This \nexception requires that all such operations, as \nwell as the handling of flammable finishes, are \nin accordance with the provisions of Section \n416 of SBC 201 and Chapter 24 of this code; \ntherefore, an adequately protected typical paint \nspray booth in a factory (Group F-1) would not \nresult in a high-hazard occupancy classification \nfor either the building or the paint spray area. \n \nItem 2 relies on the provisions of Section \n5704.3.4.1 \nto \nregulate \nthe \nstorage \nof \nflammable \nand \ncombustible \nliquids \nfor \nwholesale and retail sales and storage in \nmercantile occupancies. The overall permitted \namount of flammable and combustible liquids \nis dependent on the class of liquid, storage \narrangement, container size and level of \nsprinkler \nprotection. \nFor \nnonsprinklered \nbuildings, the maximum allowable quantity per \ncontrol area permitted by Table 5704.3.4.1 is \n6060 L) of Class IB, IC, II, and IIIA liquids with \na maximum of 115 L of Class IA liquids. \nDepending on storage and ceiling heights, \nbuildings equipped with a sprinkler system with \na minimum design density for an Ordinary \nHazard Group 2 occupancy may have an \naggregate total of 28 390 L of Class IB, IC, II \nand IIIA liquids with a maximum of 225 L of \nClass IA liquids. The quantities of Class IB, IC, \nII and IIA liquids could be further increased \ndepending on the potential storage conditions \nand enhanced degree of sprinkler protection \n(see Section 5704.3.4.1 for additional design \ninformation). Again, it should be noted that, \ndespite increased quantities that far exceed the \nbase quantity limitations of Table 5003.1.1(1) \n[SBC 201 Table 307.1(1)], compliance with this \nitem would result in the building not being \nclassified as a Group H occupancy. \n \nItem 3 exempts from Group H classification \nclosed systems that are used exclusively for \nthe operation of machinery or equipment. The \nclosed piping systems, which are essentially \nnot open to the atmosphere, keep flammable \nor combustible liquids from direct exposure to \nexternal sources of ignition as well as prevent \nthe users from coming in direct contact with \nliquids or harmful vapors. This item would \ninclude \nsystems \nsuch \nas \noil-burning \nequipment, piping for diesel fuel generators \nand LP-gas cylinders for use in forklift trucks. \n \nItem 4 allows cleaning establishments that \nutilize a closed system for all combustible liquid \nsolvents with a flash point at or above 60°C to \nbe classified as something other than Group H. \nThe reference to using equipment listed by an \napproved testing laboratory does not mean that \nthe entire system needs to be approved, but \nrather the individual pieces of equipment. As \nwith any mechanical equipment or appliance, it \nshould bear the label of an approved agency \nand be installed in accordance with the \nmanufacturer’s installation instructions (see \nSBC 501). \n \nItem 5 covers cleaning establishments that use \nsolvents that have very high flash points [at \nleast 93°C] and that are exceedingly difficult to \nignite. Such liquids can be used openly, but with \ndue care. \n \nItem 6 exempts refrigeration systems that \nutilize refrigerants that may be flammable or \ntoxic. Refrigeration systems do not alter the \noccupancy classification of the building, \nprovided they are installed in accordance with \nSBC 501. SBC 501 has specific limitations on \nthe quantity and type of refrigerants that can be \nused, \ndepending \non \nthe \noccupancy \nclassification of the building. \n \nItem 7 exempts materials that are used for \nagricultural purposes, such as fertilizers, \npesticides and fungicides when used on the \npremises. Agricultural materials stored for \ndirect or immediate use are not usually of large \nenough quantity that would constitute a large \nfuel load or an exceptionally hazardous \ncondition. A Group H classification is not \nappropriate for these situations. \n \nItem 8 exempts storage battery systems from \nthe Group H classification provided that they \nare installed in accordance with the code. The \ninstallation provisions are found in Section \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n136 \n \nsuch storage conforms to the quantity limits \nand requirements of this code.  \n14. Stationary fuel cell power systems installed \nin accordance with this code. \n15. Capacitor \nenergy \nstorage \nsystems \nin \naccordance with this code. \n16. Group B higher education laboratory \noccupancies complying with Section 428 of \nSBC 201 and Chapter 38 of this code.",
      "commentary": "The code provides 19 cases where facilities \nwould not be classified as Group H because of \nthe specific type of material, how it is expected \nto be used or stored, or both; the building’s \nconstruction and use; the packaging of \nmaterials; the quantity of materials; or the \nprecautions taken to prevent fire. Even if a \nhigh-hazard material meets one of these 19 \ncases, its storage and use must comply with \nthe applicable provisions of SBC 201 Section \n414 and this code. \n \nItem 1 exempts spray painting and similar \noperations \nwithin \nbuildings \nfrom \nbeing \nclassified as a high-hazard occupancy. This \nexception requires that all such operations, as \nwell as the handling of flammable finishes, are \nin accordance with the provisions of Section \n416 of SBC 201 and Chapter 24 of this code; \ntherefore, an adequately protected typical paint \nspray booth in a factory (Group F-1) would not \nresult in a high-hazard occupancy classification \nfor either the building or the paint spray area. \n \nItem 2 relies on the provisions of Section \n5704.3.4.1 \nto \nregulate \nthe \nstorage \nof \nflammable \nand \ncombustible \nliquids \nfor \nwholesale and retail sales and storage in \nmercantile occupancies. The overall permitted \namount of flammable and combustible liquids \nis dependent on the class of liquid, storage \narrangement, container size and level of \nsprinkler \nprotection. \nFor \nnonsprinklered \nbuildings, the maximum allowable quantity per \ncontrol area permitted by Table 5704.3.4.1 is \n6060 L) of Class IB, IC, II, and IIIA liquids with \na maximum of 115 L of Class IA liquids. \nDepending on storage and ceiling heights, \nbuildings equipped with a sprinkler system with \na minimum design density for an Ordinary \nHazard Group 2 occupancy may have an \naggregate total of 28 390 L of Class IB, IC, II \nand IIIA liquids with a maximum of 225 L of \nClass IA liquids. The quantities of Class IB, IC, \nII and IIA liquids could be further increased \ndepending on the potential storage conditions \nand enhanced degree of sprinkler protection \n(see Section 5704.3.4.1 for additional design \ninformation). Again, it should be noted that, \ndespite increased quantities that far exceed the \nbase quantity limitations of Table 5003.1.1(1) \n[SBC 201 Table 307.1(1)], compliance with this \nitem would result in the building not being \nclassified as a Group H occupancy. \n \nItem 3 exempts from Group H classification \nclosed systems that are used exclusively for \nthe operation of machinery or equipment. The \nclosed piping systems, which are essentially \nnot open to the atmosphere, keep flammable \nor combustible liquids from direct exposure to \nexternal sources of ignition as well as prevent \nthe users from coming in direct contact with \nliquids or harmful vapors. This item would \ninclude \nsystems \nsuch \nas \noil-burning \nequipment, piping for diesel fuel generators \nand LP-gas cylinders for use in forklift trucks. \n \nItem 4 allows cleaning establishments that \nutilize a closed system for all combustible liquid \nsolvents with a flash point at or above 60°C to \nbe classified as something other than Group H. \nThe reference to using equipment listed by an \napproved testing laboratory does not mean that \nthe entire system needs to be approved, but \nrather the individual pieces of equipment. As \nwith any mechanical equipment or appliance, it \nshould bear the label of an approved agency \nand be installed in accordance with the \nmanufacturer’s installation instructions (see \nSBC 501). \n \nItem 5 covers cleaning establishments that use \nsolvents that have very high flash points [at \nleast 93°C] and that are exceedingly difficult to \nignite. Such liquids can be used openly, but with \ndue care. \n \nItem 6 exempts refrigeration systems that \nutilize refrigerants that may be flammable or \ntoxic. Refrigeration systems do not alter the \noccupancy classification of the building, \nprovided they are installed in accordance with \nSBC 501. SBC 501 has specific limitations on \nthe quantity and type of refrigerants that can be \nused, \ndepending \non \nthe \noccupancy \nclassification of the building. \n \nItem 7 exempts materials that are used for \nagricultural purposes, such as fertilizers, \npesticides and fungicides when used on the \npremises. Agricultural materials stored for \ndirect or immediate use are not usually of large \nenough quantity that would constitute a large \nfuel load or an exceptionally hazardous \ncondition. A Group H classification is not \nappropriate for these situations. \n \nItem 8 exempts storage battery systems from \nthe Group H classification provided that they \nare installed in accordance with the code. The \ninstallation provisions are found in Section \n-",
      "chapter_id": "ch2",
      "section_id": "sec428"
    },
    {
      "page": 167,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n137 \n \n1207. This exemption also assumes that rooms \ncontaining energy storage systems (ESS) are \nin compliance with Section 1207. \n \nWithout Item 9, certain products that technically \nare corrosive could cause grocery stores and \nother \nmercantile \noccupancies \nto \nbe \ninappropriately classified as Group H-4. This \nitem allows the MAQ in Table 5003.1.1(2) [SBC \n201 Table 307.1(2)] for corrosives to be \nexceeded in the retail display area. This would \ninclude such things as bleaches, detergents \nand other household cleaning supplies in \nnormal-size containers. \n \nItem 10 exempts the storage or manufacture of \ncommonly used building materials, such as \nPortland cement, from being inappropriately \nclassified as Group H. \n \nThe aerosol storage requirements of the code \nreferred to in item 11 are based on the \nprovisions of NFPA 30B. Compliance with this \nitem exempts buildings and structures used for \nstorage from the Group H classification, \nprovided that the storage of aerosol products \ncomplies with the applicable separation, \nstorage \nlimitations \nand \nsprinkler \ndesign \nrequirements specified in the code and NFPA \n30B. \n \nItem 12 permits certain products found in \nmercantile and storage occupancies, which \nmay be composed of hazardous materials, to \nexceed the MAQ of Tables 5003.1.1(1) and \n5003.1.1(2) [SBC 201 Tables 307.1(1) and \n307.1(2)]. The products, however, must be \ncomposed of nonflammable solids or liquids \nthat are nonflammable or noncombustible. \nMaterials \ncould \ninclude \nswimming \npool \nchemicals, which are typically Class 2 or 3 \noxidizers or industrial corrosive cleaning \nagents \n(see \ncommentaries, \nSections \n5003.8.3.5 and 5003.8.3.5.1). \n \nItem 13 permits the base maximum allowable \nquantity per control area of black powder, \nsmokeless propellant and small arms primers \nin Group M and R-3 occupancies to be \nexceeded, provided the material is stored in \naccordance \nwith \nChapter \n56. \nThe \nrequirements are based on the provisions in \nNFPA \n495. \nSimilarly, \nspecial \nindustrial \nexplosive devices are found in a number of \noccupancies other than Group H (Groups B, F, \nM and S). Storage of these devices in \naccordance with the code is not required to \nhave a highhazard occupancy classification. \nPower drivers are commonly used in the \nconstruction industry, and there are stocks of \nthese materials maintained for sale and use by \nthe trade. The automotive airbag industry has \nevolved with the use of these devices, and they \nare located in automotive dealerships and \npersonal use vehicles throughout society. The \ncode currently exempts up to 23 kg of these \nmaterials from regulation under Chapter 56.  \n \nItem 14 exempts fuel cell power systems, \nwhich generate energy through the conversion \nof the chemical energy of a fuel and oxidant via \nan electrochemical process. Where the system \ncomplies with Section 1206, it need not be \nclassified as Group H. \n \nItem 15 exempts capacitor energy storage \nsystems, which are just one of an array of \nenergy storage systems. Installation provisions \nare found in Section 1207. Where installed and \noperated in accordance with the provisions of \nthis code, such systems are not Group H. \n \nItem 16 exempts higher education laboratories, \nwhich are frequently used in universities and \ncolleges for both educational and research \npurposes. Chapter 38 of this code and Section \n428 of SBC 201 establish construction and \noperational requirements that allow such \nlaboratories to be Group B rather than Group \nH. \nGroup I, Institutional. Institutional Group I \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, in which \ncare or supervision is provided to persons who are \nor are not capable of self preservation without \nphysical assistance or in which persons are detained \nfor penal or correctional purposes or in which the \nliberty of the occupants is restricted. Institutional \noccupancies shall be classified as Group I-1, I-2, I-\n3 or I-4. \n❖ \nThere are, essentially, two types of institutional \noccupancies. The first type includes Groups I-\n1, I-2 and I-4 and consists of facilities that \nprovide personal care, custodial care or \nmedical care for people who, due to age, \nphysical \nlimitations, \ndiseases, \nmental \ndisabilities \nor \nother \ninfirmities, \nneed \na \nsupervised \nenvironment \n(see \nthe \ncommentaries for the definitions of “Custodial \ncare,” “Medical care” and “Personal care \nservice”). This includes persons who are \nambulatory \nand \nare \ncapable \nof \nself-\npreservation as well as those who are \nrestricted in their mobility or are totally \nimmobile to the extent that they are incapable \nof self-preservation and therefore may need \nassistance to evacuate during an emergency \nsituation, such as a fire. The code also \naddresses the idea of a defend-in-place \nprotection option for hospitals and nursing \nhomes (see the commentary for the definition \nof \n“Incapable \nof \nself-preservation” \nand \nSections 403 and 404). The second type, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n137 \n \n1207. This exemption also assumes that rooms \ncontaining energy storage systems (ESS) are \nin compliance with Section 1207. \n \nWithout Item 9, certain products that technically \nare corrosive could cause grocery stores and \nother \nmercantile \noccupancies \nto \nbe \ninappropriately classified as Group H-4. This \nitem allows the MAQ in Table 5003.1.1(2) [SBC \n201 Table 307.1(2)] for corrosives to be \nexceeded in the retail display area. This would \ninclude such things as bleaches, detergents \nand other household cleaning supplies in \nnormal-size containers. \n \nItem 10 exempts the storage or manufacture of \ncommonly used building materials, such as \nPortland cement, from being inappropriately \nclassified as Group H. \n \nThe aerosol storage requirements of the code \nreferred to in item 11 are based on the \nprovisions of NFPA 30B. Compliance with this \nitem exempts buildings and structures used for \nstorage from the Group H classification, \nprovided that the storage of aerosol products \ncomplies with the applicable separation, \nstorage \nlimitations \nand \nsprinkler \ndesign \nrequirements specified in the code and NFPA \n30B. \n \nItem 12 permits certain products found in \nmercantile and storage occupancies, which \nmay be composed of hazardous materials, to \nexceed the MAQ of Tables 5003.1.1(1) and \n5003.1.1(2) [SBC 201 Tables 307.1(1) and \n307.1(2)]. The products, however, must be \ncomposed of nonflammable solids or liquids \nthat are nonflammable or noncombustible. \nMaterials \ncould \ninclude \nswimming \npool \nchemicals, which are typically Class 2 or 3 \noxidizers or industrial corrosive cleaning \nagents \n(see \ncommentaries, \nSections \n5003.8.3.5 and 5003.8.3.5.1). \n \nItem 13 permits the base maximum allowable \nquantity per control area of black powder, \nsmokeless propellant and small arms primers \nin Group M and R-3 occupancies to be \nexceeded, provided the material is stored in \naccordance \nwith \nChapter \n56. \nThe \nrequirements are based on the provisions in \nNFPA \n495. \nSimilarly, \nspecial \nindustrial \nexplosive devices are found in a number of \noccupancies other than Group H (Groups B, F, \nM and S). Storage of these devices in \naccordance with the code is not required to \nhave a highhazard occupancy classification. \nPower drivers are commonly used in the \nconstruction industry, and there are stocks of \nthese materials maintained for sale and use by \nthe trade. The automotive airbag industry has \nevolved with the use of these devices, and they \nare located in automotive dealerships and \npersonal use vehicles throughout society. The \ncode currently exempts up to 23 kg of these \nmaterials from regulation under Chapter 56.  \n \nItem 14 exempts fuel cell power systems, \nwhich generate energy through the conversion \nof the chemical energy of a fuel and oxidant via \nan electrochemical process. Where the system \ncomplies with Section 1206, it need not be \nclassified as Group H. \n \nItem 15 exempts capacitor energy storage \nsystems, which are just one of an array of \nenergy storage systems. Installation provisions \nare found in Section 1207. Where installed and \noperated in accordance with the provisions of \nthis code, such systems are not Group H. \n \nItem 16 exempts higher education laboratories, \nwhich are frequently used in universities and \ncolleges for both educational and research \npurposes. Chapter 38 of this code and Section \n428 of SBC 201 establish construction and \noperational requirements that allow such \nlaboratories to be Group B rather than Group \nH. \nGroup I, Institutional. Institutional Group I \noccupancy includes, among others, the use of a \nbuilding or structure, or a portion thereof, in which \ncare or supervision is provided to persons who are \nor are not capable of self preservation without \nphysical assistance or in which persons are detained \nfor penal or correctional purposes or in which the \nliberty of the occupants is restricted. Institutional \noccupancies shall be classified as Group I-1, I-2, I-\n3 or I-4.",
      "commentary": "There are, essentially, two types of institutional \noccupancies. The first type includes Groups I-\n1, I-2 and I-4 and consists of facilities that \nprovide personal care, custodial care or \nmedical care for people who, due to age, \nphysical \nlimitations, \ndiseases, \nmental \ndisabilities \nor \nother \ninfirmities, \nneed \na \nsupervised \nenvironment \n(see \nthe \ncommentaries for the definitions of “Custodial \ncare,” “Medical care” and “Personal care \nservice”). This includes persons who are \nambulatory \nand \nare \ncapable \nof \nself-\npreservation as well as those who are \nrestricted in their mobility or are totally \nimmobile to the extent that they are incapable \nof self-preservation and therefore may need \nassistance to evacuate during an emergency \nsituation, such as a fire. The code also \naddresses the idea of a defend-in-place \nprotection option for hospitals and nursing \nhomes (see the commentary for the definition \nof \n“Incapable \nof \nself-preservation” \nand \nSections 403 and 404). The second type, \n-",
      "chapter_id": "ch2",
      "section_id": "sec428"
    },
    {
      "page": 168,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n138 \n \nGroup I-3, relates primarily to detention and \ncorrectional facilities. Since security is the \nmajor operational consideration in these kinds \nof facilities, the occupants (inmates) are under \nsome form of supervision and restraint and \nmay be rendered incapable of self-preservation \nwithout direct intervention from staff in \nemergency situations due to locked cells and \nexits. \n \nThe degree of hazards in each type of \ninstitutional facility identified in this section \nvaries respective to each kind of occupancy. \nThe \ncode \naddresses \neach \noccupancy \nseparately and the regulatory provisions \nthroughout the code provide the proper means \nof protection so as to produce an acceptable \nlevel of safety to life and property. \n \nGroups I-1, I-2 and I-3 are further divided into \n“conditions” relative to unique aspects of the \nrespective occupancies. Groups I-1 and R-4 \nare \nclosely \nrelated \nand \nare \nprimarily \ndistinguished by the number of persons \nresiding in the facility (see SBC 201 Section \n308.2).  \n \nAnother of the distinguishing characteristics \nbetween the different Group I occupancies and \nother occupancies is where care is provided for \na length of time exceeding 24 hours. The intent \nis that this criterion is not specific to the hours \nof operation of the facility, but the length of time \nthat care is provided for the patients, residents \nor those in day care. For example, an \noutpatient clinic that is open 24 hours a day is \na Group B occupancy, provided that care \nrecipients are treated as outpatients and there \nare no patients that would stay at the facility 24 \nhours or longer. Another example would be a \n“day care” facility that is open 24 hours to serve \nworkers who work any shift and need to have \nchildren in “day care” while they work. Provided \nthat individual children receive care for less \nthan 24 hours, the occupancy would be \nclassified as a Group I-4 or possibly a Group E. \n \nEach individual facility will have unique \ncharacteristics \nor \na \ncombination \nof \ncharacteristics that should be considered when \nclassifying it to one occupancy and condition or \nanother. For example, some of the newer care \nfacilities are offering a combination of care \nlevels to allow for persons to age-in-place \nwithin the same complex. A facility could easily \nhave a mix of occupancies such as one wing \nproviding full-time nursing care (Group I-2, \nCondition 1); a second wing providing assisted \nliving care for residents with dementia, who \nmay need direct physical contact from staff to \nreact to an emergency (Group I-1, Condition 2); \nand yet a third wing providing custodial care \nwhere residents are capable of responding to \nan emergency on their own (Group I-2, \nCondition 1). Health care and custodial care \nfacilities are subject to many governmental \nregulations. Such regulations may be a \ndetermining factor in deciding which SBC 201 \noccupancy classification is appropriate. \nInstitutional Group I-1. Institutional Group I-1 \noccupancy shall include buildings, structures or \nportions thereof for more than 16 persons, \nexcluding staff, who reside on a 24-hour basis in a \nsupervised environment and receive custodial care. \nBuildings of Group I-1 shall be classified as one of \nthe occupancy conditions indicated below and shall \ncomply with Section 420 of SBC 201. This group \nshall include, but not be limited to, the following: \n• Assisted living facilities \n• Congregate care facilities \n• Group homes \n• Halfway houses \n• Residential board and care facilities  \n• Residential board and custodial care facilities \n• Social rehabilitation facilities \n❖ \nGroup I-4 and R-4 occupancies are similar \nfacilities that differ only by the number of \nresidents receiving care. Group I-1 and R-4 \noccupancies \nare \nbased \non \nfour \ncharacterizations described in the occupancy \nclassification: \nboth \nare \nfacilities \nwhere \ncustodial care is provided, there is 24-hour-a-\nday supervision and the occupancy is either \nCondition 1 or Condition 2. The difference \nbetween I-1 and R-4 is the number of persons \nreceiving care and residing in such facilities: \nGroup I-1 has greater than 16 residents; Group \nR-4 has six to 16 persons. Note that Group I-1 \nand R-4 occupancies are limited facilities \nwhere custodial care is provided and not where \nmedical \ncare \nis \nprovided \n(see \nthe \ncommentaries to “Custodial care” and “Medical \ncare”). Both Group I-1 and R-4 occupancies list \nthe same eight generic uses as example uses \nfalling under the Group I-1/R-4 umbrella. Of \nthese eight, only “Group home” is defined (see \ncommentary to this definition). Some of these \nterms \nmay \nbe \nused \nin \ngovernmental \nregulations of care facilities. Caution should be \ntaken before assuming that a state-defined \n“assisted living” facility should be classified \nunder SBC 201 as a Group I-1 and R-4 \noccupancy. \n \nBoth Groups I-1 and R-4 include “conditions” to \ncover the variety of acuity and ability levels of \ncustodial care recipients. Group I-1 Condition 1 \nand Group R-4 Condition 1 occupancies match \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n138 \n \nGroup I-3, relates primarily to detention and \ncorrectional facilities. Since security is the \nmajor operational consideration in these kinds \nof facilities, the occupants (inmates) are under \nsome form of supervision and restraint and \nmay be rendered incapable of self-preservation \nwithout direct intervention from staff in \nemergency situations due to locked cells and \nexits. \n \nThe degree of hazards in each type of \ninstitutional facility identified in this section \nvaries respective to each kind of occupancy. \nThe \ncode \naddresses \neach \noccupancy \nseparately and the regulatory provisions \nthroughout the code provide the proper means \nof protection so as to produce an acceptable \nlevel of safety to life and property. \n \nGroups I-1, I-2 and I-3 are further divided into \n“conditions” relative to unique aspects of the \nrespective occupancies. Groups I-1 and R-4 \nare \nclosely \nrelated \nand \nare \nprimarily \ndistinguished by the number of persons \nresiding in the facility (see SBC 201 Section \n308.2).  \n \nAnother of the distinguishing characteristics \nbetween the different Group I occupancies and \nother occupancies is where care is provided for \na length of time exceeding 24 hours. The intent \nis that this criterion is not specific to the hours \nof operation of the facility, but the length of time \nthat care is provided for the patients, residents \nor those in day care. For example, an \noutpatient clinic that is open 24 hours a day is \na Group B occupancy, provided that care \nrecipients are treated as outpatients and there \nare no patients that would stay at the facility 24 \nhours or longer. Another example would be a \n“day care” facility that is open 24 hours to serve \nworkers who work any shift and need to have \nchildren in “day care” while they work. Provided \nthat individual children receive care for less \nthan 24 hours, the occupancy would be \nclassified as a Group I-4 or possibly a Group E. \n \nEach individual facility will have unique \ncharacteristics \nor \na \ncombination \nof \ncharacteristics that should be considered when \nclassifying it to one occupancy and condition or \nanother. For example, some of the newer care \nfacilities are offering a combination of care \nlevels to allow for persons to age-in-place \nwithin the same complex. A facility could easily \nhave a mix of occupancies such as one wing \nproviding full-time nursing care (Group I-2, \nCondition 1); a second wing providing assisted \nliving care for residents with dementia, who \nmay need direct physical contact from staff to \nreact to an emergency (Group I-1, Condition 2); \nand yet a third wing providing custodial care \nwhere residents are capable of responding to \nan emergency on their own (Group I-2, \nCondition 1). Health care and custodial care \nfacilities are subject to many governmental \nregulations. Such regulations may be a \ndetermining factor in deciding which SBC 201 \noccupancy classification is appropriate. \nInstitutional Group I-1. Institutional Group I-1 \noccupancy shall include buildings, structures or \nportions thereof for more than 16 persons, \nexcluding staff, who reside on a 24-hour basis in a \nsupervised environment and receive custodial care. \nBuildings of Group I-1 shall be classified as one of \nthe occupancy conditions indicated below and shall \ncomply with Section 420 of SBC 201. This group \nshall include, but not be limited to, the following: \n• Assisted living facilities \n• Congregate care facilities \n• Group homes \n• Halfway houses \n• Residential board and care facilities  \n• Residential board and custodial care facilities \n• Social rehabilitation facilities",
      "commentary": "Group I-4 and R-4 occupancies are similar \nfacilities that differ only by the number of \nresidents receiving care. Group I-1 and R-4 \noccupancies \nare \nbased \non \nfour \ncharacterizations described in the occupancy \nclassification: \nboth \nare \nfacilities \nwhere \ncustodial care is provided, there is 24-hour-a-\nday supervision and the occupancy is either \nCondition 1 or Condition 2. The difference \nbetween I-1 and R-4 is the number of persons \nreceiving care and residing in such facilities: \nGroup I-1 has greater than 16 residents; Group \nR-4 has six to 16 persons. Note that Group I-1 \nand R-4 occupancies are limited facilities \nwhere custodial care is provided and not where \nmedical \ncare \nis \nprovided \n(see \nthe \ncommentaries to “Custodial care” and “Medical \ncare”). Both Group I-1 and R-4 occupancies list \nthe same eight generic uses as example uses \nfalling under the Group I-1/R-4 umbrella. Of \nthese eight, only “Group home” is defined (see \ncommentary to this definition). Some of these \nterms \nmay \nbe \nused \nin \ngovernmental \nregulations of care facilities. Caution should be \ntaken before assuming that a state-defined \n“assisted living” facility should be classified \nunder SBC 201 as a Group I-1 and R-4 \noccupancy. \n \nBoth Groups I-1 and R-4 include “conditions” to \ncover the variety of acuity and ability levels of \ncustodial care recipients. Group I-1 Condition 1 \nand Group R-4 Condition 1 occupancies match \n-",
      "chapter_id": "ch2",
      "section_id": "sec428"
    },
    {
      "page": 169,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n139 \n \nrequirements for previous editions of the code \nfor Groups I-1 and R-4, before conditions were \nincluded. The intent of the conditions was to \naddress the concerns that some residents may \nneed limited assistance or verbal direction to \nevacuate. The building protection offered for \nGroups I-1 and R-4 occupancies in previous \neditions of the code is maintained in Condition \n1. Some additional requirements were added \nfor Condition 2. Note that this is custodial care. \nWhere nursing care is provided, the facility is a \nGroup I-2 Condition 1. The Condition 1 care \nrecipients may be slower during evacuation but \nall are capable of emergency evacuation \nwithout any physical assistance from others; \nhowever, they require no more than only minor \nverbal \nqueuing \nfrom \nothers \nduring \nemergencies, as might be expected in the \ngeneral population. Condition 2 custodial care \nrecipients are also slower to evacuate and \ninclude any care recipients who may require \nlimited assistance during evacuation. Group I-\n1 Condition 2 and Group R-4 Condition 2 \nintegrates additional protection features, such \nas smoke barriers to subdivide the building and \nincreased automatic sprinkler requirements. \n \nIn Group I-1 Condition 2 and Group R-4 \nCondition \n2 \nfacilities, \nassistance \nwith \nevacuation can occur either because of care \nrecipients’ physical or mental limitations, or \nboth. The Condition 2 assistance with \nevacuation includes help getting out of bed into \na wheelchair or walker, or help initiating \nambulation. It includes continued physical \nassistance getting out of the building from a \nsleeping room, apartment or other rooms \nduring \nan \nemergency. \nAssistance \nwith \nevacuation includes assisting persons who \nmay have resistance or confusion in response \nto an alarm, or require help with instructions. It \ncan also include help for persons with short \nperiods of impaired intermittent consciousness \ndue to medications or illness. Custodial care \nGroup I-1 Condition 2 and Group R-4 Condition \n2 evacuation assistance is limited and does not \ninclude moving occupants in beds or stretchers \nduring emergencies, as is allowed in Group I-2 \nmedical care. \n \nHow individual government licensing agencies \nname, classify and regulate many of the uses \nlisted in Groups I-1 and R-4 vary significantly \nand may not line up with SBC 201 \nclassifications. It is for this reason that Group I-\n1 and R-4 lists of uses are included under the \ngeneral occupancy classification and not under \neach “condition.” The building permit applicant \nshould confirm how the specific government \nlicensing regulations correlate to the code’s \ncare type, occupancy, condition, evacuation \ncapability and number of persons receiving \ncare. The permit application drawings should \nidentify the five criteria, while specifically noting \nthat the government licensing regulations limit \noccupants to only include Condition 1 criteria \nor allow Condition 2 criteria. Most assisted \nliving facilities and many residential board and \ncare facilities will be classified as Group I-1 \nCondition 1 or R-4 Condition 1. Generally, \nalmost \nall \nspecially \ndesignated \nAlzheimer’s/memory care facilities providing \ncustodial care will be classified as Group I-1 \nCondition 2 or Group R-4 Condition 2, due to \nthe inability of some residents to recognize how \nto respond to an emergency situation. Note \nthat nursing facilities with specialized dementia \nwings that provide medical care would be \nclassified as Group I-2 Condition 1. Also, it is \nimportant to keep in mind that facilities that may \nbe classified initially as Group I-1 Condition 1 \n(capable of self-preservation) or R-4 Condition \n1 can very easily need to be reclassified as a \nGroup I-1/R-4 Condition 2 or as a Group I-2 \nCondition 1 if the abilities of the persons \nreceiving care change over time. Therefore, it \nis essential for the proponents of a new facility \nto present to the fire official information \nregarding the full range of patients and \nresidents expected at a facility both initially and \nover time. \n \nThe occupant load for occupancy classification \npurposes refers to the number of care \nrecipients only. The number of guests or staff \nis not included. Note, however, that the number \nof guests and staff is included for means of \negress purposes. \n \nFor clarification purposes, a dormitory or \napartment complex that houses only elderly \npeople and has a nonmedically trained live-in \nmanager is not classified as an institutional \noccupancy but, rather, as a residential \noccupancy (see the Group R definitions). A \ncritical phrase in the code to consider when \nevaluating this type of facility is “reside on a 24-\nhour \nbasis \nin \na \nsupervised \nresidential \nenvironment.” Such dormitories or apartment \ncomplexes may contain features, such as \nspecial emergency call switches, that are \nlocated in each dwelling unit and monitored by \nhealth center staff. These emergency call \nswitches are a convenience and do not \nnecessarily indicate infirmity of the care \nrecipients. \nCondition 1. This occupancy condition shall \ninclude buildings in which all persons receiving \ncustodial care who, without any assistance, are \ncapable of responding to an emergency situation to \ncomplete building evacuation. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n139 \n \nrequirements for previous editions of the code \nfor Groups I-1 and R-4, before conditions were \nincluded. The intent of the conditions was to \naddress the concerns that some residents may \nneed limited assistance or verbal direction to \nevacuate. The building protection offered for \nGroups I-1 and R-4 occupancies in previous \neditions of the code is maintained in Condition \n1. Some additional requirements were added \nfor Condition 2. Note that this is custodial care. \nWhere nursing care is provided, the facility is a \nGroup I-2 Condition 1. The Condition 1 care \nrecipients may be slower during evacuation but \nall are capable of emergency evacuation \nwithout any physical assistance from others; \nhowever, they require no more than only minor \nverbal \nqueuing \nfrom \nothers \nduring \nemergencies, as might be expected in the \ngeneral population. Condition 2 custodial care \nrecipients are also slower to evacuate and \ninclude any care recipients who may require \nlimited assistance during evacuation. Group I-\n1 Condition 2 and Group R-4 Condition 2 \nintegrates additional protection features, such \nas smoke barriers to subdivide the building and \nincreased automatic sprinkler requirements. \n \nIn Group I-1 Condition 2 and Group R-4 \nCondition \n2 \nfacilities, \nassistance \nwith \nevacuation can occur either because of care \nrecipients’ physical or mental limitations, or \nboth. The Condition 2 assistance with \nevacuation includes help getting out of bed into \na wheelchair or walker, or help initiating \nambulation. It includes continued physical \nassistance getting out of the building from a \nsleeping room, apartment or other rooms \nduring \nan \nemergency. \nAssistance \nwith \nevacuation includes assisting persons who \nmay have resistance or confusion in response \nto an alarm, or require help with instructions. It \ncan also include help for persons with short \nperiods of impaired intermittent consciousness \ndue to medications or illness. Custodial care \nGroup I-1 Condition 2 and Group R-4 Condition \n2 evacuation assistance is limited and does not \ninclude moving occupants in beds or stretchers \nduring emergencies, as is allowed in Group I-2 \nmedical care. \n \nHow individual government licensing agencies \nname, classify and regulate many of the uses \nlisted in Groups I-1 and R-4 vary significantly \nand may not line up with SBC 201 \nclassifications. It is for this reason that Group I-\n1 and R-4 lists of uses are included under the \ngeneral occupancy classification and not under \neach “condition.” The building permit applicant \nshould confirm how the specific government \nlicensing regulations correlate to the code’s \ncare type, occupancy, condition, evacuation \ncapability and number of persons receiving \ncare. The permit application drawings should \nidentify the five criteria, while specifically noting \nthat the government licensing regulations limit \noccupants to only include Condition 1 criteria \nor allow Condition 2 criteria. Most assisted \nliving facilities and many residential board and \ncare facilities will be classified as Group I-1 \nCondition 1 or R-4 Condition 1. Generally, \nalmost \nall \nspecially \ndesignated \nAlzheimer’s/memory care facilities providing \ncustodial care will be classified as Group I-1 \nCondition 2 or Group R-4 Condition 2, due to \nthe inability of some residents to recognize how \nto respond to an emergency situation. Note \nthat nursing facilities with specialized dementia \nwings that provide medical care would be \nclassified as Group I-2 Condition 1. Also, it is \nimportant to keep in mind that facilities that may \nbe classified initially as Group I-1 Condition 1 \n(capable of self-preservation) or R-4 Condition \n1 can very easily need to be reclassified as a \nGroup I-1/R-4 Condition 2 or as a Group I-2 \nCondition 1 if the abilities of the persons \nreceiving care change over time. Therefore, it \nis essential for the proponents of a new facility \nto present to the fire official information \nregarding the full range of patients and \nresidents expected at a facility both initially and \nover time. \n \nThe occupant load for occupancy classification \npurposes refers to the number of care \nrecipients only. The number of guests or staff \nis not included. Note, however, that the number \nof guests and staff is included for means of \negress purposes. \n \nFor clarification purposes, a dormitory or \napartment complex that houses only elderly \npeople and has a nonmedically trained live-in \nmanager is not classified as an institutional \noccupancy but, rather, as a residential \noccupancy (see the Group R definitions). A \ncritical phrase in the code to consider when \nevaluating this type of facility is “reside on a 24-\nhour \nbasis \nin \na \nsupervised \nresidential \nenvironment.” Such dormitories or apartment \ncomplexes may contain features, such as \nspecial emergency call switches, that are \nlocated in each dwelling unit and monitored by \nhealth center staff. These emergency call \nswitches are a convenience and do not \nnecessarily indicate infirmity of the care \nrecipients. \nCondition 1. This occupancy condition shall \ninclude buildings in which all persons receiving \ncustodial care who, without any assistance, are \ncapable of responding to an emergency situation to \ncomplete building evacuation. \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec428"
    },
    {
      "page": 170,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n140 \n \n \nSee the general commentary to Group I-1 \noccupancies. \nCondition 2. This occupancy condition shall \ninclude buildings in which there are any persons \nreceiving custodial care who require limited verbal \nor physical assistance while responding to an \nemergency \nsituation \nto \ncomplete \nbuilding \nevacuation. \n❖ \nSee the general commentary to Group I-1 \noccupancies. \nFive or fewer persons receiving custodial care. A \nfacility with five or fewer persons receiving \ncustodial care shall be classified as Group R-3 or \nshall comply with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with Section \n2904 of SBC 1101/1102. \n❖ \nAny building that has the characteristics of a \nGroup I-1 occupancy (either Condition 1 or \nCondition 2, or both) but has five or fewer \npersons receiving custodial care is classified \nas Group R-3 (see Section 310.5) or may be \nconstructed \nin \naccordance \nwith \nSBC \n1101/1102 (see SBC 201 Section 310.4.1). \nWhen \nthe \ncode \nallows \ncompliance \nin \naccordance with SBC 1101/1102, the only \nrequirements that would apply would be those \nof SBC 1101/1102, including the installation of \nautomatic sprinkler protection. The intent is to \nallow persons to be cared for in a residential or \nhome environment, often under the care of \nfamily members. Please note similar provisions \nfor Group E occupancies as well as Groups I-2 \nand I-4. \nSix to 16 persons receiving custodial care. A \nfacility housing not fewer than six and not more than \n16 persons receiving custodial care shall be \nclassified as Group R-4. \n❖ \nAny building that has the characteristics of a \nGroup I- 1 occupancy but that has more than \nfive and not more than 16 persons receiving \ncustodial care is classified as Group R-4 (see \nSBC 201 Section 310.5). Ninety-eight percent \nof households in the US have fewer than 16 \noccupants; thus, the limit of 16 is considered \nappropriate for a residential occupancy. Similar \nto Group I-1, Group R-4 is also divided into \nConditions 1 and 2. \nInstitutional Group I-2. Institutional Group I-2 \noccupancy shall include buildings and structures \nused for medical care on a 24-hour basis for more \nthan five persons who are not capable of self-\npreservation. This group shall include, but not be \nlimited to, the following: \n• Foster care facilities  \n• Detoxification facilities \n• Hospitals \n• Nursing homes \n• Psychiatric hospitals \n❖ \nAn occupancy classified in Group I-2 is \ncharacterized by three conditions: (1) it is a \nhealth care facility where the level of care \noffered is medical care, (2) there is 24-hour-a-\nday medical supervision for the individuals \nreceiving care and (3) care recipients/residents \nrequire physical assistance by staff or others to \nreach safety in an emergency situation (see the \ndefinitions for “24-hour basis,” “Custodial care” \nand “Medical care” and the five facility \nexamples listed). Where a facility offers \nmedical care instead of custodial care, it is \nassumed that residents may not be capable of \nself-preservation. This assessment of the level \nof care provided needs to be taken with caution \nand reliance on other government guidelines \nand associated regulations may be necessary. \nAlso, it is important to keep in mind that \nfacilities that may be classified initially as \nGroup I-1, Condition 1 (capable of self-\npreservation) or R-4, Condition 1 can very \neasily need to be reclassified as a Group I-1/R-\n4, Condition 2 or as a Group I-2, Condition 1 if \nthe abilities of the persons receiving care \nchange over time. Therefore, it is essential for \nthe proponents of a new facility to present \ninformation to the fire official regarding the full \nrange of care recipients and residents \nexpected at a facility both initially and over \ntime. \n \nDue to the diversification of how medical care \nis \nprovided \nin \nthe \nfive \ncharacteristic \noccupancies currently specified in SBC 201 for \nGroup \nI-2 \noccupancies, \nthe \nGroup \nI-2 \noccupancy has been split into two basic \nconditions: \nCondition \n1, \nlong-term \ncare \n(nursing homes), and Condition 2, short-term \ncare (hospitals). Although both of these \nsubsets are based on medical treatment and \nare occupancies within which the occupants \nare protected with a defend-in-place method of \nsafety, changes in the delivery of care in the \ntwo different conditions has changed in the \npast 10-20 years. Some examples of these \nchanges include: \n• Within hospitals, there has been a general \nincrease in the floor area per patient due to the \nincrease in diagnostic equipment and the \nmovement towards single-occupant patient \nrooms. \n• Within nursing homes, there has been a trend \nto \nprovide \nmore \nresidential-type \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n140 \n \n \nSee the general commentary to Group I-1 \noccupancies. \nCondition 2. This occupancy condition shall \ninclude buildings in which there are any persons \nreceiving custodial care who require limited verbal \nor physical assistance while responding to an \nemergency \nsituation \nto \ncomplete \nbuilding \nevacuation.",
      "commentary": "See the general commentary to Group I-1 \noccupancies. \nFive or fewer persons receiving custodial care. A \nfacility with five or fewer persons receiving \ncustodial care shall be classified as Group R-3 or \nshall comply with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with Section \n2904 of SBC 1101/1102.\n\n❖ Any building that has the characteristics of a \nGroup I-1 occupancy (either Condition 1 or \nCondition 2, or both) but has five or fewer \npersons receiving custodial care is classified \nas Group R-3 (see Section 310.5) or may be \nconstructed \nin \naccordance \nwith \nSBC \n1101/1102 (see SBC 201 Section 310.4.1). \nWhen \nthe \ncode \nallows \ncompliance \nin \naccordance with SBC 1101/1102, the only \nrequirements that would apply would be those \nof SBC 1101/1102, including the installation of \nautomatic sprinkler protection. The intent is to \nallow persons to be cared for in a residential or \nhome environment, often under the care of \nfamily members. Please note similar provisions \nfor Group E occupancies as well as Groups I-2 \nand I-4. \nSix to 16 persons receiving custodial care. A \nfacility housing not fewer than six and not more than \n16 persons receiving custodial care shall be \nclassified as Group R-4.\n\n❖ Any building that has the characteristics of a \nGroup I- 1 occupancy but that has more than \nfive and not more than 16 persons receiving \ncustodial care is classified as Group R-4 (see \nSBC 201 Section 310.5). Ninety-eight percent \nof households in the US have fewer than 16 \noccupants; thus, the limit of 16 is considered \nappropriate for a residential occupancy. Similar \nto Group I-1, Group R-4 is also divided into \nConditions 1 and 2. \nInstitutional Group I-2. Institutional Group I-2 \noccupancy shall include buildings and structures \nused for medical care on a 24-hour basis for more \nthan five persons who are not capable of self-\npreservation. This group shall include, but not be \nlimited to, the following: \n• Foster care facilities  \n• Detoxification facilities \n• Hospitals \n• Nursing homes \n• Psychiatric hospitals\n\n❖ An occupancy classified in Group I-2 is \ncharacterized by three conditions: (1) it is a \nhealth care facility where the level of care \noffered is medical care, (2) there is 24-hour-a-\nday medical supervision for the individuals \nreceiving care and (3) care recipients/residents \nrequire physical assistance by staff or others to \nreach safety in an emergency situation (see the \ndefinitions for “24-hour basis,” “Custodial care” \nand “Medical care” and the five facility \nexamples listed). Where a facility offers \nmedical care instead of custodial care, it is \nassumed that residents may not be capable of \nself-preservation. This assessment of the level \nof care provided needs to be taken with caution \nand reliance on other government guidelines \nand associated regulations may be necessary. \nAlso, it is important to keep in mind that \nfacilities that may be classified initially as \nGroup I-1, Condition 1 (capable of self-\npreservation) or R-4, Condition 1 can very \neasily need to be reclassified as a Group I-1/R-\n4, Condition 2 or as a Group I-2, Condition 1 if \nthe abilities of the persons receiving care \nchange over time. Therefore, it is essential for \nthe proponents of a new facility to present \ninformation to the fire official regarding the full \nrange of care recipients and residents \nexpected at a facility both initially and over \ntime. \n \nDue to the diversification of how medical care \nis \nprovided \nin \nthe \nfive \ncharacteristic \noccupancies currently specified in SBC 201 for \nGroup \nI-2 \noccupancies, \nthe \nGroup \nI-2 \noccupancy has been split into two basic \nconditions: \nCondition \n1, \nlong-term \ncare \n(nursing homes), and Condition 2, short-term \ncare (hospitals). Although both of these \nsubsets are based on medical treatment and \nare occupancies within which the occupants \nare protected with a defend-in-place method of \nsafety, changes in the delivery of care in the \ntwo different conditions has changed in the \npast 10-20 years. Some examples of these \nchanges include: \n• Within hospitals, there has been a general \nincrease in the floor area per patient due to the \nincrease in diagnostic equipment and the \nmovement towards single-occupant patient \nrooms. \n• Within nursing homes, there has been a trend \nto \nprovide \nmore \nresidential-type \n-",
      "chapter_id": "ch2",
      "section_id": "sec428"
    },
    {
      "page": 171,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n141 \n \naccommodations, such as group/suite living, \ngathering areas and cooking facilities in \nresidential areas. \n \nThe most common examples of facilities \nclassified in Group I-2 are hospitals (Condition \n2) and nursing homes (Condition 1). Other \nfacilities included are detoxification facilities, \nfoster care facilities and psychiatric hospitals. \nHow individual government licensing agencies \nname, classify and regulate many of the uses \nlisted in Groups I-2 varies significantly and may \nnot line up with SBC 201 classifications. It is for \nthis reason that the Group I-2 list of uses is \nincluded \nunder \nthe \ngeneral \noccupancy \nclassification and not under each “condition.” \n \nThe benefit to the “condition” concept is that a \nmajority of code requirements will still apply to \nall Group I-2 occupancies such as mechanical \nsystems, \nproperty \nmaintenance \nand \nrehabilitation, \nbut \nwill \nprovide \nfor \nthe \nopportunity for specific code requirements that \napply to the different levels of care and acuity \nthat are found in different facility types; thus \nallowing for the establishment of specific code \nrequirements that are based on the operation \nof the facility. \n \nIt is not uncommon to find dining rooms (Group \nA-2), staff offices (Group B), gift shops (Group \nM), laundries (Group F) and other non \nmedically related areas in buildings otherwise \nclassified as Group I-2. Where such other \noccupancies occur, the building is considered \nas a mixed occupancy and subject to the \nprovisions of Section 508. In addition to the \ngeneral requirements contained in this section, \nSection 407contains specific requirements for \nGroup I-2. \nOccupancy Conditions. Buildings of Group I-2 \nshall be classified as one of the following \noccupancy conditions and shall comply with \nSection 407 of SBC 201 \n❖ \nA distinction is made between Condition 1 and \nCondition 2 for Group I-2 occupancies. SBC \n201 Section 407 provides many requirements \nthat apply to both conditions under the Group I-\n2 occupancy. This is one of a series of pointers \nto SBC 201 Chapter 4 due to a concern that \nthese items may be missed. See the \ncommentary to SBC 201 Sections 407, 425 \nand 427 and the definitions for “24-hour basis,” \n”Care suite,” “Clinic, outpatient,” “Detoxification \nfacilities,” “Hospital and psychiatric hospitals,” \n“Incapable of self-preservation,” “Medical care” \nand “Nursing homes.”. \nCondition 1. This occupancy condition shall \ninclude facilities that provide nursing and medical \ncare but do not provide emergency care, surgery, \nobstetrics, or in-patient stabilization units for \npsychiatric or detoxification, including, but not \nlimited to, nursing homes and foster care facilities. \n❖ \nThe principal use in this category is nursing \nhomes. Typically facilities providing long-term \nmedical care but not the types of care typically \nfound in hospitals. Foster care facilities, by \nChapter 2 definition are those where children \nup to 21/2 years old receive care. Foster care \nfor more than five infants and toddlers would \nalso be classified as Group I-2 Condition 1. \nFoster care facilities that provide care for five \nor more children older than 21/2 would typically \nbe Group I-1/R-4 Condition 1, based on \nsupervised \nliving and capability \nof \nthe \nresidents. \nCondition 2. This occupancy condition shall \ninclude facilities that provide nursing and medical \ncare and could provide emergency care, surgery, \nobstetrics, or inpatient stabilization units for \npsychiatric or detoxification, including, but not \nlimited to, hospitals. \n❖ \nHospitals \nand \npsychiatric \nhospitals \nare \nincluded in the Condition 2 category of the I-2 \noccupancy. Treatment is usually for periods \nlonger than 24 hours, and a higher level of \nmedical care not typically available in long-term \nnursing care facilities is provided. Hospitals \ntypically contain departments for emergency \nservices, surgery, imaging (X-ray, CT, MRI, \netc.), intensive care for especially acute \nconditions and medical/surgical bed units for \ntreatment and recovery under the care of \ndoctors and nurses. Specialties such as \nobstetrics, psychiatric care, cardiac care and \nother medical disciplines are present based on \nthe community need and expertise. \n \nA hospital must contain the elements listed \nabove to qualify for any funding as a hospital, \neither by the government or by private insurers. \nThis occupancy has individuals “rendered \nincapable of self-preservation,” which is to say \nthat \nduring \na \nprocedure \nor \ntreatment, \nanesthesia is used to temporarily place \nsomeone in a condition to perform the \nprocedure or treatment. Therefore, from an \nexiting standpoint, evacuating the building is \nvery rare. Instead, compartmentalization into \nsmoke zones or fire compartments is a strategy \nto keep the majority of the building occupants \nsafe in case of a fire or emergency event. \n \nKey components to building safety in Group I-\n2 occupancies include fully sprinklering per \nNFPA \n13 \nrequirements \nand \nlimiting \nopportunities \nfor \nfire \nby \nadherence \nto \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n141 \n \naccommodations, such as group/suite living, \ngathering areas and cooking facilities in \nresidential areas. \n \nThe most common examples of facilities \nclassified in Group I-2 are hospitals (Condition \n2) and nursing homes (Condition 1). Other \nfacilities included are detoxification facilities, \nfoster care facilities and psychiatric hospitals. \nHow individual government licensing agencies \nname, classify and regulate many of the uses \nlisted in Groups I-2 varies significantly and may \nnot line up with SBC 201 classifications. It is for \nthis reason that the Group I-2 list of uses is \nincluded \nunder \nthe \ngeneral \noccupancy \nclassification and not under each “condition.” \n \nThe benefit to the “condition” concept is that a \nmajority of code requirements will still apply to \nall Group I-2 occupancies such as mechanical \nsystems, \nproperty \nmaintenance \nand \nrehabilitation, \nbut \nwill \nprovide \nfor \nthe \nopportunity for specific code requirements that \napply to the different levels of care and acuity \nthat are found in different facility types; thus \nallowing for the establishment of specific code \nrequirements that are based on the operation \nof the facility. \n \nIt is not uncommon to find dining rooms (Group \nA-2), staff offices (Group B), gift shops (Group \nM), laundries (Group F) and other non \nmedically related areas in buildings otherwise \nclassified as Group I-2. Where such other \noccupancies occur, the building is considered \nas a mixed occupancy and subject to the \nprovisions of Section 508. In addition to the \ngeneral requirements contained in this section, \nSection 407contains specific requirements for \nGroup I-2. \nOccupancy Conditions. Buildings of Group I-2 \nshall be classified as one of the following \noccupancy conditions and shall comply with \nSection 407 of SBC 201",
      "commentary": "A distinction is made between Condition 1 and \nCondition 2 for Group I-2 occupancies. SBC \n201 Section 407 provides many requirements \nthat apply to both conditions under the Group I-\n2 occupancy. This is one of a series of pointers \nto SBC 201 Chapter 4 due to a concern that \nthese items may be missed. See the \ncommentary to SBC 201 Sections 407, 425 \nand 427 and the definitions for “24-hour basis,” \n”Care suite,” “Clinic, outpatient,” “Detoxification \nfacilities,” “Hospital and psychiatric hospitals,” \n“Incapable of self-preservation,” “Medical care” \nand “Nursing homes.”. \nCondition 1. This occupancy condition shall \ninclude facilities that provide nursing and medical \ncare but do not provide emergency care, surgery, \nobstetrics, or in-patient stabilization units for \npsychiatric or detoxification, including, but not \nlimited to, nursing homes and foster care facilities.\n\n❖ The principal use in this category is nursing \nhomes. Typically facilities providing long-term \nmedical care but not the types of care typically \nfound in hospitals. Foster care facilities, by \nChapter 2 definition are those where children \nup to 21/2 years old receive care. Foster care \nfor more than five infants and toddlers would \nalso be classified as Group I-2 Condition 1. \nFoster care facilities that provide care for five \nor more children older than 21/2 would typically \nbe Group I-1/R-4 Condition 1, based on \nsupervised \nliving and capability \nof \nthe \nresidents. \nCondition 2. This occupancy condition shall \ninclude facilities that provide nursing and medical \ncare and could provide emergency care, surgery, \nobstetrics, or inpatient stabilization units for \npsychiatric or detoxification, including, but not \nlimited to, hospitals.\n\n❖ Hospitals \nand \npsychiatric \nhospitals \nare \nincluded in the Condition 2 category of the I-2 \noccupancy. Treatment is usually for periods \nlonger than 24 hours, and a higher level of \nmedical care not typically available in long-term \nnursing care facilities is provided. Hospitals \ntypically contain departments for emergency \nservices, surgery, imaging (X-ray, CT, MRI, \netc.), intensive care for especially acute \nconditions and medical/surgical bed units for \ntreatment and recovery under the care of \ndoctors and nurses. Specialties such as \nobstetrics, psychiatric care, cardiac care and \nother medical disciplines are present based on \nthe community need and expertise. \n \nA hospital must contain the elements listed \nabove to qualify for any funding as a hospital, \neither by the government or by private insurers. \nThis occupancy has individuals “rendered \nincapable of self-preservation,” which is to say \nthat \nduring \na \nprocedure \nor \ntreatment, \nanesthesia is used to temporarily place \nsomeone in a condition to perform the \nprocedure or treatment. Therefore, from an \nexiting standpoint, evacuating the building is \nvery rare. Instead, compartmentalization into \nsmoke zones or fire compartments is a strategy \nto keep the majority of the building occupants \nsafe in case of a fire or emergency event. \n \nKey components to building safety in Group I-\n2 occupancies include fully sprinklering per \nNFPA \n13 \nrequirements \nand \nlimiting \nopportunities \nfor \nfire \nby \nadherence \nto \n-",
      "chapter_id": "ch2",
      "section_id": "sec407"
    },
    {
      "page": 172,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n142 \n \nlongstanding \ncode \nand \ngovernment \nrequirements regarding no-smoking policies. \n \nHospital (Group I-2, Condition 2) facilities \ntypically have more than five care recipients, \nespecially those that have been rendered \nincapable of self-preservation. The number of \nfive comes from having two care recipients in a \npre-operative mode, at least one care recipient \nactively undergoing a procedure, and two care \nrecipients recovering from the procedure. This \nprocess demonstrates the continuum of \nprocedural care around which other functions \nof the hospital circulate. This logic can also be \napplied to inpatients receiving care, either in \nmedical/surgical or inpatient psychiatric care, \nwhich \nusually \ninvolves \nsome \nlevel \nof \nmedication rather than procedural intervention. \nFive or fewer persons receiving medical care. A \nfacility with five or fewer persons receiving \nmedical care shall be classified as Group R-3 or \nshall comply with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with Section \n2904 of SBC 1101/1102. \n❖ \nAny facility that has the characteristics of a \nGroup I-2 occupancy but does not have more \nthan five persons receiving care at any one \ntime is to be classified as a Group R-3 \noccupancy. As an option, the facility may be \ndesigned and constructed under the provisions \nof SBC 1101/1102, provided that the building \nhas a sprinkler system. The intent is to allow \npersons to be cared for in a residential, or \nhome, environment, often under the care of \nfamily members. The persons receiving the \ncare do not need to be capable of self-\npreservation. The sprinkler system is to comply \nwith the requirements for an NFPA 13D system \nor those of SBC 1101/1102 Section 2904. \nPlease note similar provisions for Group E \noccupancies as well as Groups I-1 (see SBC \n201 Section 308.2.4) and I-4 (see SBC 201 \nSection 308.5.4). \nInstitutional Group I-3. Institutional Group I-3 \noccupancy shall include buildings and structures \nwhich are inhabited by more than five persons who \nare under restraint or security. A Group I-3 facility \nis occupied by persons who are generally incapable \nof self-preservation due to security measures not \nunder the occupants’ control. This group shall \ninclude, but not be limited to, the following: \n• Correctional centers \n• Detention centers \n• Jails \n• Prerelease centers \n• Prisons \n• Reformatories \nBuildings of Group I-3 shall be classified as one of \nthe following occupancy conditions and shall \ncomply with Section 408 of SBC 201: \n❖ \nAn occupancy classified in Group I-3 is \ncharacterized by three conditions: it is a \nlocation where persons are under restraint or \nwhere security is closely supervised, there are \nmore than five such persons and they are not \ncapable of self-preservation because the \nconditions of confinement are not under their \ncontrol (i.e., they require assistance by the \nfacilities' staff to reach safety in an emergency \nsituation). \nFor \noccupancy \nclassification \npurposes, the provision refers to the number of \npersons being secured or restrained only. The \nnumber of guests or staff is not included. \nPlease note, however, that the number of \nguests and staff is included for means of \negress purposes. \n \nBuildings that have these characteristics but \nthat contain no more than five persons who are \nbeing secured or restrained are to be classified \nbased upon the function to which they are \nassociated. For example, the small holding cell \nin a Group B police station having only the one \ncell would simply be classified as a portion of \nthe Group B occupancy. Regardless of the \noccupancy classification, the means of egress \nprovisions for places of restraint are still \napplicable (see Chapter 10). \n \nIt is recognized that not all Group I-3 \noccupancies have the same level of restraint; \nthus, to distinguish these different levels, the \ncode defines five different conditions of \noccupancy based on the degree of access to \nthe exit discharge. \n \nThe five occupancy conditions are summarized \nin SBC 201 Commentary Figure 308.4. In \naddition to the general requirements contained \nin this section, SBC 201 Section 408 contains \nspecific requirements for Group I-3. \nCondition 1. This occupancy condition shall \ninclude buildings in which free movement is \nallowed from sleeping areas and other spaces where \naccess or occupancy is permitted to the exterior via \nmeans of egress without restraint. A Condition 1 \nfacility is permitted to be constructed as Group R. \n❖ \nCondition 1 areas are those where the \noccupants have unrestrained access to the \nexterior of the building. As such, a key or \nremote-control release device is not needed for \nany occupant to reach the exterior of the \nbuilding (exit discharge) at any time. These \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n142 \n \nlongstanding \ncode \nand \ngovernment \nrequirements regarding no-smoking policies. \n \nHospital (Group I-2, Condition 2) facilities \ntypically have more than five care recipients, \nespecially those that have been rendered \nincapable of self-preservation. The number of \nfive comes from having two care recipients in a \npre-operative mode, at least one care recipient \nactively undergoing a procedure, and two care \nrecipients recovering from the procedure. This \nprocess demonstrates the continuum of \nprocedural care around which other functions \nof the hospital circulate. This logic can also be \napplied to inpatients receiving care, either in \nmedical/surgical or inpatient psychiatric care, \nwhich \nusually \ninvolves \nsome \nlevel \nof \nmedication rather than procedural intervention. \nFive or fewer persons receiving medical care. A \nfacility with five or fewer persons receiving \nmedical care shall be classified as Group R-3 or \nshall comply with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with Section \n2904 of SBC 1101/1102.",
      "commentary": "Any facility that has the characteristics of a \nGroup I-2 occupancy but does not have more \nthan five persons receiving care at any one \ntime is to be classified as a Group R-3 \noccupancy. As an option, the facility may be \ndesigned and constructed under the provisions \nof SBC 1101/1102, provided that the building \nhas a sprinkler system. The intent is to allow \npersons to be cared for in a residential, or \nhome, environment, often under the care of \nfamily members. The persons receiving the \ncare do not need to be capable of self-\npreservation. The sprinkler system is to comply \nwith the requirements for an NFPA 13D system \nor those of SBC 1101/1102 Section 2904. \nPlease note similar provisions for Group E \noccupancies as well as Groups I-1 (see SBC \n201 Section 308.2.4) and I-4 (see SBC 201 \nSection 308.5.4). \nInstitutional Group I-3. Institutional Group I-3 \noccupancy shall include buildings and structures \nwhich are inhabited by more than five persons who \nare under restraint or security. A Group I-3 facility \nis occupied by persons who are generally incapable \nof self-preservation due to security measures not \nunder the occupants’ control. This group shall \ninclude, but not be limited to, the following: \n• Correctional centers \n• Detention centers \n• Jails \n• Prerelease centers \n• Prisons \n• Reformatories \nBuildings of Group I-3 shall be classified as one of \nthe following occupancy conditions and shall \ncomply with Section 408 of SBC 201:\n\n❖ An occupancy classified in Group I-3 is \ncharacterized by three conditions: it is a \nlocation where persons are under restraint or \nwhere security is closely supervised, there are \nmore than five such persons and they are not \ncapable of self-preservation because the \nconditions of confinement are not under their \ncontrol (i.e., they require assistance by the \nfacilities' staff to reach safety in an emergency \nsituation). \nFor \noccupancy \nclassification \npurposes, the provision refers to the number of \npersons being secured or restrained only. The \nnumber of guests or staff is not included. \nPlease note, however, that the number of \nguests and staff is included for means of \negress purposes. \n \nBuildings that have these characteristics but \nthat contain no more than five persons who are \nbeing secured or restrained are to be classified \nbased upon the function to which they are \nassociated. For example, the small holding cell \nin a Group B police station having only the one \ncell would simply be classified as a portion of \nthe Group B occupancy. Regardless of the \noccupancy classification, the means of egress \nprovisions for places of restraint are still \napplicable (see Chapter 10). \n \nIt is recognized that not all Group I-3 \noccupancies have the same level of restraint; \nthus, to distinguish these different levels, the \ncode defines five different conditions of \noccupancy based on the degree of access to \nthe exit discharge. \n \nThe five occupancy conditions are summarized \nin SBC 201 Commentary Figure 308.4. In \naddition to the general requirements contained \nin this section, SBC 201 Section 408 contains \nspecific requirements for Group I-3. \nCondition 1. This occupancy condition shall \ninclude buildings in which free movement is \nallowed from sleeping areas and other spaces where \naccess or occupancy is permitted to the exterior via \nmeans of egress without restraint. A Condition 1 \nfacility is permitted to be constructed as Group R.\n\n❖ Condition 1 areas are those where the \noccupants have unrestrained access to the \nexterior of the building. As such, a key or \nremote-control release device is not needed for \nany occupant to reach the exterior of the \nbuilding (exit discharge) at any time. These \n-",
      "chapter_id": "ch2",
      "section_id": "sec408"
    },
    {
      "page": 173,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n143 \n \ntypes of buildings are referred to as “low-\nsecurity facilities.” A work-release center is a \ntypical Condition 1 facility. Because of the lack \nof restraint associated with a Condition 1 \nbuilding, it resembles a residential use more \nthan a detention facility and, therefore, is \npermitted to be classified in Group R (see the \ndefinitions for “Group R” in this chapter). \nCondition 2. This occupancy condition shall \ninclude buildings in which free movement is \nallowed from sleeping areas and any other occupied \nsmoke compartment to one or more other smoke \ncompartments. Egress to the exterior is impeded by \nlocked exits. \n❖ \nCondition 2 areas are those in which the \nmovement of occupants is not controlled within \nthe exterior walls of the building (i.e., the \noccupants have unrestrained access within the \nbuilding). As such, there is free movement by \nthe occupants between smoke compartments \n(as created by smoke barriers); however, the \noccupants must rely on someone else to allow \nthem to exit the building to the area of \ndischarge. \nCondition 3. This occupancy condition shall \ninclude buildings in which free movement is \nallowed within individual smoke compartments, \nsuch as within a residential unit comprised of \nindividual sleeping units and group activity spaces, \nwhere egress is impeded by remote-controlled \nrelease of means of egress from such smoke \ncompartment to another smoke compartment. \n❖ \nCondition 3 areas are those in which free \nmovement by the persons under restraint is \npermitted \nwithin \nan \nindividual \nsmoke \ncompartment; however, movement of such \npersons from one smoke compartment (as \ncreated by smoke barriers) to another smoke \ncompartment and from within the building to \nthe exterior (exit discharge) is controlled by \nremote-release locking devices. As such, the \nrestrained persons in the facility are dependent \non the staff for their release from each smoke \ncompartment or to the exterior (exit discharge). \nCondition 4. This occupancy condition shall \ninclude buildings in which free movement is \nrestricted from an occupied space. Remote-\ncontrolled release is provided to permit movement \nfrom sleeping units, activity spaces and other \noccupied areas within the smoke compartment to \nother smoke compartments. \n❖ \nCondition 4 areas are those in which the \nmovement of restrained persons from any \nroom or space within a smoke compartment (as \ncreated by smoke barriers) to another smoke \ncompartment or to the exterior (exit discharge) \nis controlled by remote release locking devices. \nAny movement within the facility requires \nactivation of a remote control lock system to \nrelease the designated area. The persons \nbeing restrained or secured within a Condition \n4 area must rely on an activation system in the \nevent of an emergency in order to evacuate the \narea. \n \nCondition 4 facilities most often are penal \nfacilities where the restrained persons are \nconsidered relatively safe to handle in large \ngroups. As such, many persons can be \nreleased simultaneously from their individual \nsleeping areas when they need to travel to \ndining areas or move to another area. \nCondition 5. This occupancy condition shall \ninclude buildings in which free movement is \nrestricted from an occupied space. Staff-controlled \nmanual release is provided to permit movement \nfrom sleeping units, activity spaces and other \noccupied areas within the smoke compartment to \nother smoke compartments. \n❖ \nCondition 5 areas are those in which the \npersons being secured or restrained are not \nallowed free movement to any other room or \nspace within a smoke compartment (as created \nby \nsmoke \nbarriers) \nto \nanother \nsmoke \ncompartment or to the exterior (exit discharge) \nunless the locking device controlling their area \nof confinement is manually released by a staff \nmember. Once released from an individual \nspace, a staff member is responsible for \nunlocking all doors from that location to the \nnext smoke compartment. This is the most \nrestrictive occupancy condition, as each \nsecured person must be released on an \nindividual basis and escorted to other areas. \n \nCondition 5 facilities are most often used for \nmaximum security or solitary confinement \nareas where the persons are considered to be \ndangerous to others, including staff members, \nand cannot safely be handled in large groups. \nInstitutional Group I-4, day care facilities. \nInstitutional Group I-4 shall include buildings and \nstructures occupied by more than five persons of \nany age who receive custodial care for less than 24 \nhours by persons other than parents or guardians, \nrelatives by blood, marriage, or adoption, and in a \nplace other than the home of the person cared for. \nThis group shall include, but not be limited to, the \nfollowing: \n• Adult day care \n• Child day care \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n143 \n \ntypes of buildings are referred to as “low-\nsecurity facilities.” A work-release center is a \ntypical Condition 1 facility. Because of the lack \nof restraint associated with a Condition 1 \nbuilding, it resembles a residential use more \nthan a detention facility and, therefore, is \npermitted to be classified in Group R (see the \ndefinitions for “Group R” in this chapter). \nCondition 2. This occupancy condition shall \ninclude buildings in which free movement is \nallowed from sleeping areas and any other occupied \nsmoke compartment to one or more other smoke \ncompartments. Egress to the exterior is impeded by \nlocked exits.",
      "commentary": "Condition 2 areas are those in which the \nmovement of occupants is not controlled within \nthe exterior walls of the building (i.e., the \noccupants have unrestrained access within the \nbuilding). As such, there is free movement by \nthe occupants between smoke compartments \n(as created by smoke barriers); however, the \noccupants must rely on someone else to allow \nthem to exit the building to the area of \ndischarge. \nCondition 3. This occupancy condition shall \ninclude buildings in which free movement is \nallowed within individual smoke compartments, \nsuch as within a residential unit comprised of \nindividual sleeping units and group activity spaces, \nwhere egress is impeded by remote-controlled \nrelease of means of egress from such smoke \ncompartment to another smoke compartment.\n\n❖ Condition 3 areas are those in which free \nmovement by the persons under restraint is \npermitted \nwithin \nan \nindividual \nsmoke \ncompartment; however, movement of such \npersons from one smoke compartment (as \ncreated by smoke barriers) to another smoke \ncompartment and from within the building to \nthe exterior (exit discharge) is controlled by \nremote-release locking devices. As such, the \nrestrained persons in the facility are dependent \non the staff for their release from each smoke \ncompartment or to the exterior (exit discharge). \nCondition 4. This occupancy condition shall \ninclude buildings in which free movement is \nrestricted from an occupied space. Remote-\ncontrolled release is provided to permit movement \nfrom sleeping units, activity spaces and other \noccupied areas within the smoke compartment to \nother smoke compartments.\n\n❖ Condition 4 areas are those in which the \nmovement of restrained persons from any \nroom or space within a smoke compartment (as \ncreated by smoke barriers) to another smoke \ncompartment or to the exterior (exit discharge) \nis controlled by remote release locking devices. \nAny movement within the facility requires \nactivation of a remote control lock system to \nrelease the designated area. The persons \nbeing restrained or secured within a Condition \n4 area must rely on an activation system in the \nevent of an emergency in order to evacuate the \narea. \n \nCondition 4 facilities most often are penal \nfacilities where the restrained persons are \nconsidered relatively safe to handle in large \ngroups. As such, many persons can be \nreleased simultaneously from their individual \nsleeping areas when they need to travel to \ndining areas or move to another area. \nCondition 5. This occupancy condition shall \ninclude buildings in which free movement is \nrestricted from an occupied space. Staff-controlled \nmanual release is provided to permit movement \nfrom sleeping units, activity spaces and other \noccupied areas within the smoke compartment to \nother smoke compartments.\n\n❖ Condition 5 areas are those in which the \npersons being secured or restrained are not \nallowed free movement to any other room or \nspace within a smoke compartment (as created \nby \nsmoke \nbarriers) \nto \nanother \nsmoke \ncompartment or to the exterior (exit discharge) \nunless the locking device controlling their area \nof confinement is manually released by a staff \nmember. Once released from an individual \nspace, a staff member is responsible for \nunlocking all doors from that location to the \nnext smoke compartment. This is the most \nrestrictive occupancy condition, as each \nsecured person must be released on an \nindividual basis and escorted to other areas. \n \nCondition 5 facilities are most often used for \nmaximum security or solitary confinement \nareas where the persons are considered to be \ndangerous to others, including staff members, \nand cannot safely be handled in large groups. \nInstitutional Group I-4, day care facilities. \nInstitutional Group I-4 shall include buildings and \nstructures occupied by more than five persons of \nany age who receive custodial care for less than 24 \nhours by persons other than parents or guardians, \nrelatives by blood, marriage, or adoption, and in a \nplace other than the home of the person cared for. \nThis group shall include, but not be limited to, the \nfollowing: \n• Adult day care \n• Child day care \n-",
      "chapter_id": "ch2",
      "section_id": "sec408"
    },
    {
      "page": 174,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n144 \n \n❖ \nFacilities that contain provisions for the \ncustodial care of more than five persons of any \nage are classified as Group I-4 (see definitions \nof “Custodial care” and “Personal care \nservice”). Group I-4 facilities are less restrictive \nin some of the requirements (e.g., height and \narea) than the other Group I occupancies. \nGroup I-4 facilities are intended to be used to \nprovide care for less than 24 hours. Day care \nfacilities are not intended to be a full-time \nresidence for the people receiving care. The \nstaff members are assumed not to be related \nto the individuals in the day care facilities. The \npremise of the provisions is that the numbers \nreceiving care are exclusive of staff. The care \nrecipients in a Group I-4 occupancy are not \nexpected to respond to an emergency without \nphysical assistance from others. Group I-4 \noccupancies include both adult day care and \nchild day care. \n \nAdult care facilities are assumed to be for \npeople other than children who require some \ntype of custodial care (i.e., nonmedical). A \nfacility where adults gather for social activities \nsuch as a community center or a YMCA is not \nan adult care facility (Group I) and would be \nregulated under other provisions of the code \n(Group A-3 or B). The classification of Group I-\n4 for an adult day care facility does not apply to \nfacilities that provide personal care services for \nadults who are capable of responding to an \nemergency unassisted. In that case, the facility \nis simply classified into the occupancy group it \nmost resembles. A facility providing a similar \ndegree of custodial care for infants and \ntoddlers on less than a 24-hour-per-day basis \nwould be considered as a Group I-4 day care \nfacility (see “Classification as Group E”). \nClassification as Group E. A child day care \nfacility that provides care for more than five but not \nmore than 100 children 2-1/2 years or less of age, \nwhere the rooms in which the children are cared for \nare located on a level of exit discharge serving such \nrooms and each of these child care rooms has an exit \ndoor directly to the exterior, shall be classified as \nGroup E. \n❖ \nChildren 2-1/2 years of age or less (i.e., infants \nand toddlers) typically are not capable of \nindependently responding to an emergency \nand must be led or carried to safety. Under \nsuch circumstances, the infants and toddlers \nare considered non-ambulatory. Therefore, a \nGroup I-4 classification is given to those \nfacilities where six or more infants and toddlers \nreceive custodial care for less than 24 hours per \nday. A similar condition is found in foster care \nfacilities (Group I-2 Condition 1) where infants \nand toddlers stay for extended periods of time. \nThe distinguishing factor between the two \noccupancies is the amount of time the facility \nprovides care for each individual. Group I-2 \nfacilities provide care on a 24-hour basis, while \nin Group I-4 facilities individual care must be \nless than 24 hours. It is also assumed that \nmedical care is not present in Group I-4 \nfacilities. \n \nA child care facility in which the number of \ninfants and toddlers is greater than five but not \nmore than 100 is permitted to be classified as \nGroup E, provided the infants and toddlers are \nall located in rooms on the level of exit \ndischarge that serves such rooms and all of the \nrooms have exit doors directly to the exterior. \nThis exception is only applicable to rooms and \nspaces used for child care and is not intended \nto apply to accessory spaces such as \nrestrooms, offices and kitchens. Many day care \nfacilities primarily catering to those under \nprimary school age tend to divide the children \ninto three general categories based on \ngovernment laws and regulations. These \ninclude infant, toddler and preschool. \n \nSome variations do occur in that larger day \ncare facilities will have transition rooms for \nmobile infants or pre-K-oriented rooms for \nthose entering kindergarten. But, basically, \nthere is a mixture of children 21/2 years or \nyounger and older children. The older children \ncan automatically be in a facility classified as a \nGroup E occupancy, but for the younger \nchildren, the exception as discussed above \nwould need to be applied to classify the entire \noccupancy as Group E. The total number of \nchildren can exceed 100 and the Group E \nclassification is retained, provided that the \nnumber of children 21/2 years or younger is \nlimited to 100 or fewer. The infant and toddler \nrooms would need to have exits directly to the \noutside on the level of exit discharge. If the \nexception is not applied, the entire facility \nwould need to be classified as a mixed-\noccupancy facility of Groups E and I-4. \n \nBy permitting the facility to be classified as \nGroup E, the building would not be required to \nbe sprinklered unless the fire area was greater \nthan 115 m2. A Group I-4 facility would be \nrequired to be sprinklered regardless of the \narea. As a Group E occupancy, panic hardware \nwould be required in rooms and spaces \nexceeding 50 occupants. \nFive or fewer occupants receiving care in a \ndwelling unit. A facility such as the above within a \ndwelling unit and having five or fewer persons \nreceiving custodial care shall be classified as a \nGroup R-3 occupancy or shall comply with SBC \n1101/1102. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n144",
      "commentary": "Facilities that contain provisions for the \ncustodial care of more than five persons of any \nage are classified as Group I-4 (see definitions \nof “Custodial care” and “Personal care \nservice”). Group I-4 facilities are less restrictive \nin some of the requirements (e.g., height and \narea) than the other Group I occupancies. \nGroup I-4 facilities are intended to be used to \nprovide care for less than 24 hours. Day care \nfacilities are not intended to be a full-time \nresidence for the people receiving care. The \nstaff members are assumed not to be related \nto the individuals in the day care facilities. The \npremise of the provisions is that the numbers \nreceiving care are exclusive of staff. The care \nrecipients in a Group I-4 occupancy are not \nexpected to respond to an emergency without \nphysical assistance from others. Group I-4 \noccupancies include both adult day care and \nchild day care. \n \nAdult care facilities are assumed to be for \npeople other than children who require some \ntype of custodial care (i.e., nonmedical). A \nfacility where adults gather for social activities \nsuch as a community center or a YMCA is not \nan adult care facility (Group I) and would be \nregulated under other provisions of the code \n(Group A-3 or B). The classification of Group I-\n4 for an adult day care facility does not apply to \nfacilities that provide personal care services for \nadults who are capable of responding to an \nemergency unassisted. In that case, the facility \nis simply classified into the occupancy group it \nmost resembles. A facility providing a similar \ndegree of custodial care for infants and \ntoddlers on less than a 24-hour-per-day basis \nwould be considered as a Group I-4 day care \nfacility (see “Classification as Group E”). \nClassification as Group E. A child day care \nfacility that provides care for more than five but not \nmore than 100 children 2-1/2 years or less of age, \nwhere the rooms in which the children are cared for \nare located on a level of exit discharge serving such \nrooms and each of these child care rooms has an exit \ndoor directly to the exterior, shall be classified as \nGroup E.\n\n❖ Children 2-1/2 years of age or less (i.e., infants \nand toddlers) typically are not capable of \nindependently responding to an emergency \nand must be led or carried to safety. Under \nsuch circumstances, the infants and toddlers \nare considered non-ambulatory. Therefore, a \nGroup I-4 classification is given to those \nfacilities where six or more infants and toddlers \nreceive custodial care for less than 24 hours per \nday. A similar condition is found in foster care \nfacilities (Group I-2 Condition 1) where infants \nand toddlers stay for extended periods of time. \nThe distinguishing factor between the two \noccupancies is the amount of time the facility \nprovides care for each individual. Group I-2 \nfacilities provide care on a 24-hour basis, while \nin Group I-4 facilities individual care must be \nless than 24 hours. It is also assumed that \nmedical care is not present in Group I-4 \nfacilities. \n \nA child care facility in which the number of \ninfants and toddlers is greater than five but not \nmore than 100 is permitted to be classified as \nGroup E, provided the infants and toddlers are \nall located in rooms on the level of exit \ndischarge that serves such rooms and all of the \nrooms have exit doors directly to the exterior. \nThis exception is only applicable to rooms and \nspaces used for child care and is not intended \nto apply to accessory spaces such as \nrestrooms, offices and kitchens. Many day care \nfacilities primarily catering to those under \nprimary school age tend to divide the children \ninto three general categories based on \ngovernment laws and regulations. These \ninclude infant, toddler and preschool. \n \nSome variations do occur in that larger day \ncare facilities will have transition rooms for \nmobile infants or pre-K-oriented rooms for \nthose entering kindergarten. But, basically, \nthere is a mixture of children 21/2 years or \nyounger and older children. The older children \ncan automatically be in a facility classified as a \nGroup E occupancy, but for the younger \nchildren, the exception as discussed above \nwould need to be applied to classify the entire \noccupancy as Group E. The total number of \nchildren can exceed 100 and the Group E \nclassification is retained, provided that the \nnumber of children 21/2 years or younger is \nlimited to 100 or fewer. The infant and toddler \nrooms would need to have exits directly to the \noutside on the level of exit discharge. If the \nexception is not applied, the entire facility \nwould need to be classified as a mixed-\noccupancy facility of Groups E and I-4. \n \nBy permitting the facility to be classified as \nGroup E, the building would not be required to \nbe sprinklered unless the fire area was greater \nthan 115 m2. A Group I-4 facility would be \nrequired to be sprinklered regardless of the \narea. As a Group E occupancy, panic hardware \nwould be required in rooms and spaces \nexceeding 50 occupants. \nFive or fewer occupants receiving care in a \ndwelling unit. A facility such as the above within a \ndwelling unit and having five or fewer persons \nreceiving custodial care shall be classified as a \nGroup R-3 occupancy or shall comply with SBC \n1101/1102. \n-",
      "chapter_id": "ch2",
      "section_id": "sec408"
    },
    {
      "page": 175,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n145 \n \n❖ \nBuildings that have five or fewer persons \nreceiving custodial care within a dwelling unit \nare to be classified as Group R-3, or shall be \nconstructed \nin \naccordance \nwith \nSBC \n1101/1102. The assumption is that this type of \nactivity is possible in a residential environment \nwhere one or more family members require the \nhigh level of care required by Group I-4. Please \nnote \nsimilar \nprovisions \nfor \nGroup \nE \noccupancies, as well as Groups I-1 and I-2. \nFive or fewer occupants receiving care. A facility \nhaving five or fewer persons receiving custodial \ncare shall be classified as part of the primary \noccupancy. \n❖ \nWhere five or fewer persons receive custodial \ncare in a facility other than a dwelling unit, the \nclassification of the care area is to be \nconsistent with that of the primary occupancy. \nThe limited number of care recipients reduces \nthe hazard level to the point that classification \nas a Group I-4 occupancy is not warranted. \nGroup M, Mercantile. Mercantile Group M \noccupancy includes, among others, the use of a \nbuilding or structure or a portion thereof, for the \ndisplay and sale of merchandise, and involves \nstocks of goods, wares or merchandise incidental to \nsuch purposes and accessible to the public. \nMercantile occupancies shall include, but not be \nlimited to, the following: \n• Department stores \n• Drug stores \n• Greenhouses with public access that maintain \nplants for display and sale \n• Markets \n• Motor fuel-dispensing facilities \n• Retail or wholesale stores \n• Sales rooms \n❖ \nGroup M (mercantile) occupancies normally \ninvolve the display and sale of large quantities \nof combustible merchandise, and the fuel load \nin such facilities can be relatively high, \npotentially exposing the occupants (customers \nand sales personnel) to a high degree of fire \nhazard. Mercantile operations often attract \nlarge crowds (particularly in large department \nstores and covered malls and especially during \nweekends and holidays). There are two factors \nthat alleviate the risks to life safety: the \noccupant load normally has a low-to-moderate \ndensity and the occupants are alert, mobile and \nable to respond in an emergency situation. The \ndegree of openness and the organization of the \nretail displays found in most mercantile \noccupancies is generally orderly and does not \npresent an unusual difficulty for occupant \nevacuation. \n \nProvided here are general descriptions of the \nkinds of occupancies that are classified in \nGroup M. Mercantile buildings most often have \nboth a moderate occupant load and a high fuel \nload, which is in the form of furnishings and the \ngoods being displayed, stored and sold. \n \nThe key characteristics that differentiate \noccupancies classified in Group M from those \nin Group B are the larger quantity of goods or \nmerchandise available for sale and the lack of \nfamiliarity of the occupants with the building, \nparticularly its means of egress. To be \nclassified in Group M, the goods that are on \ndisplay must be accessible to the public. If a \npatron sees an item for sale, then that item is \ngenerally available for purchase at that time \n(i.e., there is a large stock of goods). If a store \nallows people to see the merchandise but it is \nnot available on the premises, such as an \nautomobile showroom, then the occupancy \nclassification of business (Group B) should be \nconsidered. A mercantile building is accessible \nto the public, many of whom may not be regular \nvisitors. A business building, however, is \nprimarily occupied by regular employees who \nare familiar with the building arrangement and, \nmost importantly, the exits. This awareness of \nthe building and the exits can be an important \nfactor in a fire emergency. \n \nSBC 201 Section 309.1 does not specifically \nlist storage as part of the mercantile \noccupancy. Mercantile business will usually \noperate either with most of their merchandise \n(stock) in open display readily available for the \npublic to see and access, or the operation \ncould follow a model of display of a \nrepresentative sample with quantities of the \nmerchandise in back stockrooms open only to \nstaff. SBC 201 Section 311.1.1 allows \naccessory storage to be classified as part of the \nprincipal occupancy. This would allow most \ntypical retail stores to be of one classification, \nGroup M, and therefore not classifying the \nstorage of merchandise as a Group S \noccupancy. \nThe \nmixed-use \noccupancy \napproach is still an option and may offer \nbenefits in determining allowed building height \nand area or other requirements such as \nsprinkler protection. It should be noted that \nSBC 201 Table 508.4 does not require a fire-\nresistance rating on the separation between \nGroups M and S-1. \n \nAutomotive, fleet-vehicle, marine and self-\nservice motor fuel-dispensing facilities, also \ndefined in this chapter of the code, are \nclassified in the mercantile occupancy group, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n145",
      "commentary": "Buildings that have five or fewer persons \nreceiving custodial care within a dwelling unit \nare to be classified as Group R-3, or shall be \nconstructed \nin \naccordance \nwith \nSBC \n1101/1102. The assumption is that this type of \nactivity is possible in a residential environment \nwhere one or more family members require the \nhigh level of care required by Group I-4. Please \nnote \nsimilar \nprovisions \nfor \nGroup \nE \noccupancies, as well as Groups I-1 and I-2. \nFive or fewer occupants receiving care. A facility \nhaving five or fewer persons receiving custodial \ncare shall be classified as part of the primary \noccupancy.\n\n❖ Where five or fewer persons receive custodial \ncare in a facility other than a dwelling unit, the \nclassification of the care area is to be \nconsistent with that of the primary occupancy. \nThe limited number of care recipients reduces \nthe hazard level to the point that classification \nas a Group I-4 occupancy is not warranted. \nGroup M, Mercantile. Mercantile Group M \noccupancy includes, among others, the use of a \nbuilding or structure or a portion thereof, for the \ndisplay and sale of merchandise, and involves \nstocks of goods, wares or merchandise incidental to \nsuch purposes and accessible to the public. \nMercantile occupancies shall include, but not be \nlimited to, the following: \n• Department stores \n• Drug stores \n• Greenhouses with public access that maintain \nplants for display and sale \n• Markets \n• Motor fuel-dispensing facilities \n• Retail or wholesale stores \n• Sales rooms\n\n❖ Group M (mercantile) occupancies normally \ninvolve the display and sale of large quantities \nof combustible merchandise, and the fuel load \nin such facilities can be relatively high, \npotentially exposing the occupants (customers \nand sales personnel) to a high degree of fire \nhazard. Mercantile operations often attract \nlarge crowds (particularly in large department \nstores and covered malls and especially during \nweekends and holidays). There are two factors \nthat alleviate the risks to life safety: the \noccupant load normally has a low-to-moderate \ndensity and the occupants are alert, mobile and \nable to respond in an emergency situation. The \ndegree of openness and the organization of the \nretail displays found in most mercantile \noccupancies is generally orderly and does not \npresent an unusual difficulty for occupant \nevacuation. \n \nProvided here are general descriptions of the \nkinds of occupancies that are classified in \nGroup M. Mercantile buildings most often have \nboth a moderate occupant load and a high fuel \nload, which is in the form of furnishings and the \ngoods being displayed, stored and sold. \n \nThe key characteristics that differentiate \noccupancies classified in Group M from those \nin Group B are the larger quantity of goods or \nmerchandise available for sale and the lack of \nfamiliarity of the occupants with the building, \nparticularly its means of egress. To be \nclassified in Group M, the goods that are on \ndisplay must be accessible to the public. If a \npatron sees an item for sale, then that item is \ngenerally available for purchase at that time \n(i.e., there is a large stock of goods). If a store \nallows people to see the merchandise but it is \nnot available on the premises, such as an \nautomobile showroom, then the occupancy \nclassification of business (Group B) should be \nconsidered. A mercantile building is accessible \nto the public, many of whom may not be regular \nvisitors. A business building, however, is \nprimarily occupied by regular employees who \nare familiar with the building arrangement and, \nmost importantly, the exits. This awareness of \nthe building and the exits can be an important \nfactor in a fire emergency. \n \nSBC 201 Section 309.1 does not specifically \nlist storage as part of the mercantile \noccupancy. Mercantile business will usually \noperate either with most of their merchandise \n(stock) in open display readily available for the \npublic to see and access, or the operation \ncould follow a model of display of a \nrepresentative sample with quantities of the \nmerchandise in back stockrooms open only to \nstaff. SBC 201 Section 311.1.1 allows \naccessory storage to be classified as part of the \nprincipal occupancy. This would allow most \ntypical retail stores to be of one classification, \nGroup M, and therefore not classifying the \nstorage of merchandise as a Group S \noccupancy. \nThe \nmixed-use \noccupancy \napproach is still an option and may offer \nbenefits in determining allowed building height \nand area or other requirements such as \nsprinkler protection. It should be noted that \nSBC 201 Table 508.4 does not require a fire-\nresistance rating on the separation between \nGroups M and S-1. \n \nAutomotive, fleet-vehicle, marine and self-\nservice motor fuel-dispensing facilities, also \ndefined in this chapter of the code, are \nclassified in the mercantile occupancy group, \n-",
      "chapter_id": "ch2",
      "section_id": "sec408"
    },
    {
      "page": 176,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n146 \n \nas are the convenience stores often associated \nwith such occupancies. Quick-lube, tune-up, \nmuffler and tire shops are not included in this \nclassification. Those facilities that typically \nconduct automotive service and repair work \nare treated as a repair garage (Group S-1), \nalso defined in this chapter of the code. \n \nA \nbuilding \ncontaining \na \nmercantile-type \noccupancy and having a dense occupant load \ndoes not qualify as an assembly occupancy \nunless the activity includes an assembly-type \narea where purchasing of goods is a group \nactivity \nversus \nindividual \nshoppers \nindependently considering and purchasing \nmerchandise. For example, a building in which \nauction sales occur may have a highly \nconcentrated occupant load where the sales \noccur but the definition describes mercantile \noccupancies as “the use of a building or \nstructure or portion thereof for the display and \nsale of merchandise and involves stocks of \ngoods, wares or merchandise incidental to \nsuch purposes and accessible to the public.” \nHowever, in an auction, the activity is \ndominated by an assembly use of the space as \npeople gather to conduct and participate in the \nauction. As such, auction spaces must be \nassigned a Group A-3 occupancy (IBC \nCommittee Interpretation No. 38-03). The \npresence of highly concentrated occupant \nloads does not in itself mandate an assembly \nuse classification unless the activity is \nassembly in nature versus large numbers of \npeople \npursuing \nindividual \nactivities \nof \nacquisition. \nMotor fuel-dispensing facilities. Motor fuel-\ndispensing facilities shall comply with Section \n406.7 of SBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.7. \nQuantity of hazardous materials. The aggregate \nquantity of nonflammable solid and nonflammable \nor noncombustible liquid hazardous materials \nstored or displayed in a single control area of a \nGroup M occupancy shall not exceed the quantities \nin Table 5704.3.4.1. \n❖ \nThis section addresses an exception for control \nareas of mercantile occupancies containing \ncertain \nnonflammable \nor \nnoncombustible \nmaterials and health hazard gases that are \nstored in accordance with SBC 201 Table \n414.2.5(1). This section allows Group H-4 \nmaterials, which pose a health hazard rather \nthan a physical hazard, as well as limited \nGroup H-2 and H-3 materials to be stored in \nboth the retail display and stock areas of \nmercantile occupancies in excess of the MAQ \nper control area of SBC 201 Tables 307.1(1) \nand 307.1(2) without classifying the structure \nas Group H. To correctly classify a structure \nwhere products that have hazardous properties \nare stored and sold, the code user must also \nbe aware of the provisions contained in Notes \nc and n of SBC 201 Table 307.1(1) and Notes \nc and f of SBC 201 Table 307.1(2). These \nprovisions give the quantity limitations for \nspecific high-hazard products in mercantile \ndisplay areas, including medicines, foodstuffs, \nand cosmetics. \n \nWithout \nthis \noption, \nmany \nmercantile \noccupancies could technically be classified as \nGroup H. The increased quantities of certain \nhazardous materials are based on the \nrecognition that, while there is limited risk in \nmercantile occupancies, the packaging and \nstorage arrangements can be controlled. For \nfurther information on the storage limitations \nrequired for these types of materials in \nmercantile occupancies, see Section 5003.11. \nGroup R, Residential. Residential Group R \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for sleeping purposes \nwhen not classified as an Institutional Group I or \nwhen not regulated by SBC 1101/1102 in \naccordance with Section 101.5 of SBC 201. Group \nR occupancies not constructed in accordance with \nSBC 1101/1102 as permitted by Sections 310.4.1 \nand 310.4.2 of SBC 201 shall comply with Section \n420 of SBC 201. \n❖ \nResidential occupancies represent some of the \nhighest fire safety risks of any of the \noccupancies detailed in SBC 201 Chapter 3. \nThere are several reasons for this condition. \nStructures in the residential occupancy house \nthe widest range of occupant types (i.e., infants \nto the aged) for the longest periods of time. As \nsuch, residential \noccupancies \nare \nmore \nsusceptible to the careless acts of the \noccupants; therefore, the consequences of \nexposure to the effects of fire are the most \nserious. Most residential occupants are asleep \napproximately one-third of every 24-hour \nperiod. When sleeping, they are not likely to \nbecome immediately aware of a developing \nfire. Also, if awakened from sleep by the \npresence of fire, the residents often may not \nimmediately react in a rational manner and \ndelay their evacuation. The fuel load in \nresidential occupancies is often quite high, \nboth in quantity and variety. Also, in the \nconstruction of residential buildings, it is \ncommon \nto \nuse \nextensive \namounts \nof \ncombustible materials. Another portion of the \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n146 \n \nas are the convenience stores often associated \nwith such occupancies. Quick-lube, tune-up, \nmuffler and tire shops are not included in this \nclassification. Those facilities that typically \nconduct automotive service and repair work \nare treated as a repair garage (Group S-1), \nalso defined in this chapter of the code. \n \nA \nbuilding \ncontaining \na \nmercantile-type \noccupancy and having a dense occupant load \ndoes not qualify as an assembly occupancy \nunless the activity includes an assembly-type \narea where purchasing of goods is a group \nactivity \nversus \nindividual \nshoppers \nindependently considering and purchasing \nmerchandise. For example, a building in which \nauction sales occur may have a highly \nconcentrated occupant load where the sales \noccur but the definition describes mercantile \noccupancies as “the use of a building or \nstructure or portion thereof for the display and \nsale of merchandise and involves stocks of \ngoods, wares or merchandise incidental to \nsuch purposes and accessible to the public.” \nHowever, in an auction, the activity is \ndominated by an assembly use of the space as \npeople gather to conduct and participate in the \nauction. As such, auction spaces must be \nassigned a Group A-3 occupancy (IBC \nCommittee Interpretation No. 38-03). The \npresence of highly concentrated occupant \nloads does not in itself mandate an assembly \nuse classification unless the activity is \nassembly in nature versus large numbers of \npeople \npursuing \nindividual \nactivities \nof \nacquisition. \nMotor fuel-dispensing facilities. Motor fuel-\ndispensing facilities shall comply with Section \n406.7 of SBC 201.",
      "commentary": "This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.7. \nQuantity of hazardous materials. The aggregate \nquantity of nonflammable solid and nonflammable \nor noncombustible liquid hazardous materials \nstored or displayed in a single control area of a \nGroup M occupancy shall not exceed the quantities \nin Table 5704.3.4.1.\n\n❖ This section addresses an exception for control \nareas of mercantile occupancies containing \ncertain \nnonflammable \nor \nnoncombustible \nmaterials and health hazard gases that are \nstored in accordance with SBC 201 Table \n414.2.5(1). This section allows Group H-4 \nmaterials, which pose a health hazard rather \nthan a physical hazard, as well as limited \nGroup H-2 and H-3 materials to be stored in \nboth the retail display and stock areas of \nmercantile occupancies in excess of the MAQ \nper control area of SBC 201 Tables 307.1(1) \nand 307.1(2) without classifying the structure \nas Group H. To correctly classify a structure \nwhere products that have hazardous properties \nare stored and sold, the code user must also \nbe aware of the provisions contained in Notes \nc and n of SBC 201 Table 307.1(1) and Notes \nc and f of SBC 201 Table 307.1(2). These \nprovisions give the quantity limitations for \nspecific high-hazard products in mercantile \ndisplay areas, including medicines, foodstuffs, \nand cosmetics. \n \nWithout \nthis \noption, \nmany \nmercantile \noccupancies could technically be classified as \nGroup H. The increased quantities of certain \nhazardous materials are based on the \nrecognition that, while there is limited risk in \nmercantile occupancies, the packaging and \nstorage arrangements can be controlled. For \nfurther information on the storage limitations \nrequired for these types of materials in \nmercantile occupancies, see Section 5003.11. \nGroup R, Residential. Residential Group R \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for sleeping purposes \nwhen not classified as an Institutional Group I or \nwhen not regulated by SBC 1101/1102 in \naccordance with Section 101.5 of SBC 201. Group \nR occupancies not constructed in accordance with \nSBC 1101/1102 as permitted by Sections 310.4.1 \nand 310.4.2 of SBC 201 shall comply with Section \n420 of SBC 201.\n\n❖ Residential occupancies represent some of the \nhighest fire safety risks of any of the \noccupancies detailed in SBC 201 Chapter 3. \nThere are several reasons for this condition. \nStructures in the residential occupancy house \nthe widest range of occupant types (i.e., infants \nto the aged) for the longest periods of time. As \nsuch, residential \noccupancies \nare \nmore \nsusceptible to the careless acts of the \noccupants; therefore, the consequences of \nexposure to the effects of fire are the most \nserious. Most residential occupants are asleep \napproximately one-third of every 24-hour \nperiod. When sleeping, they are not likely to \nbecome immediately aware of a developing \nfire. Also, if awakened from sleep by the \npresence of fire, the residents often may not \nimmediately react in a rational manner and \ndelay their evacuation. The fuel load in \nresidential occupancies is often quite high, \nboth in quantity and variety. Also, in the \nconstruction of residential buildings, it is \ncommon \nto \nuse \nextensive \namounts \nof \ncombustible materials. Another portion of the \n-",
      "chapter_id": "ch2",
      "section_id": "sec408"
    },
    {
      "page": 177,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n147 \n \nfire problem in residential occupancies relates \nto the occupants’ lack of vigilance in the \nprevention of fire hazards. In their own domicile \nor residence, people tend to relax and are often \nprone to allow fire hazards to go unabated; \nthus, in residential occupancies, fire hazards \ntend to accrue over an extended period of time \nand go unnoticed or are ignored. \n \nMost of the nation’s fire problems occur in \nGroup R buildings and, in particular, one and \ntwo-family dwellings, which account for more \nthan 80 percent of all deaths from fire in \nresidential occupancies and about two-thirds of \nall fire fatalities in all occupancies. One and \ntwo-family dwellings also account for more \nthan 80 percent of residential property losses \nfrom fire and more than one-half of all property \nlosses from fire. \n \nBecause of the relatively high fire risk and \npotential for loss of life in buildings classified in \nGroups R-1 (hotels and motels) and R-2 \n(apartments and dormitories), the code has \nstringent provisions for the protection of life in \nthese occupancies. Group R-3 occupancies, \nhowever, are not generally considered to be in \nthe same domain and, thus, are not subject to \nthe same level of regulatory control as is \nprovided in other occupancies. Group R-3 \nfacilities are one or two-family dwellings where \nthe occupants are generally more familiar with \ntheir surroundings, and, because they are \nsingle units or duplexes, tend to pose a lower \nrisk of injury or death. \n \nBecause of the growing trend to care for people \nin a \nresidential \nenvironment, \nresidential \ncare/assisted living facilities are also classified \nas Group R. Specifically, these facilities are \nclassified as Group R-4. People who are \ndevelopmentally disabled is reported to have \ntherapeutic and social benefits. A residential \nenvironment often fosters this mainstreaming. \n \nBuildings in Group R are described herein. A \nbuilding or part of a building is considered to be \na residential occupancy if it is intended to be \nused for sleeping accommodations (including \nresidential care/ assisted living facilities) and is \nnot an institutional occupancy. Institutional \noccupancies \nare \nsimilar \nto \nresidential \noccupancies in many ways; however, they \ndiffer from each other in that institutional \noccupants are in a supervised environment \nand, in the case of Group 1-2 and 1-3 \noccupancies, are under some form of restraint \nor physical limitation that makes them \nincapable of complete self-preservation. The \nnumber of these occupants who are under \nsupervision \nor \nare \nincapable \nof \nself-\npreservation is the distinguishing factor for \nbeing classified as an institutional or residential \noccupancy. \n \nThe term “Group R” refers collectively to the \nfour \nindividual \nresidential \noccupancy \nclassifications: Groups R-1, R-2, R-3 and R-4. \nThese classifications are differentiated in the \ncode based on the following criteria: (1) \nwhether the occupants are transient or non-\ntransient in nature; (2) the type and number of \ndwellings contained in a single building; and (3) \nthe number of occupants in the facility.  \n \nSBC 1101/1102 and SBC 201 can be used to \ndesign \ndetached \nsingle-family \ndwellings, \nduplexes and townhouses. Dwellings in SBC \n1101/1102 are limited to three stories in height. \nIf a Group R facility is not scoped to SBC \n1101/1102, the dwelling units must also comply \nwith the additional criteria in SBC 201 Section \n420 for items such as separation, sprinklers, \nalarms and cooking. \nResidential Group R-1. Residential Group R-1 \noccupancies containing sleeping units where the \noccupants are primarily transient in nature, \nincluding: \n• Boarding houses (transient) with more than 10 \noccupants \n• Congregate living facilities (transient) with \nmore than 10 occupants \n• Hotels (transient) \n• Motels (transient) \n❖ \nThe key characteristic of Group R-1 that \ndifferentiates \nit \nfrom \nother \nGroup \nR \noccupancies is that the occupants are \nconsidered transient in nature (i.e., those \nwhose length of stay is not more than 30 days). \nThere is an expectation that the occupants are \nnot as familiar with the building as those \nresidents in nontransient facilities such as \napartment buildings (Group R-2) and single-\nfamily dwellings (Group R-3). If occupants are \nunfamiliar with their surroundings, they may not \nrecognize potential hazards or be able to use \nthe means of egress effectively. \n \nThe most common building types classified in \nGroup R-1 are hotels and motels. Facilities \nclassified as Group R-1 occupancies may \ninclude dwelling units, sleeping units or a \ncombination of both. A standard guestroom, \nwith its associated bathroom, is considered a \nsleeping unit. Some hotels offer a style of \nrooms that can include spaces similar to a \nliving room and kitchenette. Where a unit is not \nequipped with a kitchen with full cooking \nfacilities (i.e., range), it does not meet the \ndefinition of a “dwelling unit.” Where this \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n147 \n \nfire problem in residential occupancies relates \nto the occupants’ lack of vigilance in the \nprevention of fire hazards. In their own domicile \nor residence, people tend to relax and are often \nprone to allow fire hazards to go unabated; \nthus, in residential occupancies, fire hazards \ntend to accrue over an extended period of time \nand go unnoticed or are ignored. \n \nMost of the nation’s fire problems occur in \nGroup R buildings and, in particular, one and \ntwo-family dwellings, which account for more \nthan 80 percent of all deaths from fire in \nresidential occupancies and about two-thirds of \nall fire fatalities in all occupancies. One and \ntwo-family dwellings also account for more \nthan 80 percent of residential property losses \nfrom fire and more than one-half of all property \nlosses from fire. \n \nBecause of the relatively high fire risk and \npotential for loss of life in buildings classified in \nGroups R-1 (hotels and motels) and R-2 \n(apartments and dormitories), the code has \nstringent provisions for the protection of life in \nthese occupancies. Group R-3 occupancies, \nhowever, are not generally considered to be in \nthe same domain and, thus, are not subject to \nthe same level of regulatory control as is \nprovided in other occupancies. Group R-3 \nfacilities are one or two-family dwellings where \nthe occupants are generally more familiar with \ntheir surroundings, and, because they are \nsingle units or duplexes, tend to pose a lower \nrisk of injury or death. \n \nBecause of the growing trend to care for people \nin a \nresidential \nenvironment, \nresidential \ncare/assisted living facilities are also classified \nas Group R. Specifically, these facilities are \nclassified as Group R-4. People who are \ndevelopmentally disabled is reported to have \ntherapeutic and social benefits. A residential \nenvironment often fosters this mainstreaming. \n \nBuildings in Group R are described herein. A \nbuilding or part of a building is considered to be \na residential occupancy if it is intended to be \nused for sleeping accommodations (including \nresidential care/ assisted living facilities) and is \nnot an institutional occupancy. Institutional \noccupancies \nare \nsimilar \nto \nresidential \noccupancies in many ways; however, they \ndiffer from each other in that institutional \noccupants are in a supervised environment \nand, in the case of Group 1-2 and 1-3 \noccupancies, are under some form of restraint \nor physical limitation that makes them \nincapable of complete self-preservation. The \nnumber of these occupants who are under \nsupervision \nor \nare \nincapable \nof \nself-\npreservation is the distinguishing factor for \nbeing classified as an institutional or residential \noccupancy. \n \nThe term “Group R” refers collectively to the \nfour \nindividual \nresidential \noccupancy \nclassifications: Groups R-1, R-2, R-3 and R-4. \nThese classifications are differentiated in the \ncode based on the following criteria: (1) \nwhether the occupants are transient or non-\ntransient in nature; (2) the type and number of \ndwellings contained in a single building; and (3) \nthe number of occupants in the facility.  \n \nSBC 1101/1102 and SBC 201 can be used to \ndesign \ndetached \nsingle-family \ndwellings, \nduplexes and townhouses. Dwellings in SBC \n1101/1102 are limited to three stories in height. \nIf a Group R facility is not scoped to SBC \n1101/1102, the dwelling units must also comply \nwith the additional criteria in SBC 201 Section \n420 for items such as separation, sprinklers, \nalarms and cooking. \nResidential Group R-1. Residential Group R-1 \noccupancies containing sleeping units where the \noccupants are primarily transient in nature, \nincluding: \n• Boarding houses (transient) with more than 10 \noccupants \n• Congregate living facilities (transient) with \nmore than 10 occupants \n• Hotels (transient) \n• Motels (transient)",
      "commentary": "The key characteristic of Group R-1 that \ndifferentiates \nit \nfrom \nother \nGroup \nR \noccupancies is that the occupants are \nconsidered transient in nature (i.e., those \nwhose length of stay is not more than 30 days). \nThere is an expectation that the occupants are \nnot as familiar with the building as those \nresidents in nontransient facilities such as \napartment buildings (Group R-2) and single-\nfamily dwellings (Group R-3). If occupants are \nunfamiliar with their surroundings, they may not \nrecognize potential hazards or be able to use \nthe means of egress effectively. \n \nThe most common building types classified in \nGroup R-1 are hotels and motels. Facilities \nclassified as Group R-1 occupancies may \ninclude dwelling units, sleeping units or a \ncombination of both. A standard guestroom, \nwith its associated bathroom, is considered a \nsleeping unit. Some hotels offer a style of \nrooms that can include spaces similar to a \nliving room and kitchenette. Where a unit is not \nequipped with a kitchen with full cooking \nfacilities (i.e., range), it does not meet the \ndefinition of a “dwelling unit.” Where this \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 178,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n148 \n \noccurs, such units are treated as sleeping units \nfor the application of code provisions. Sleeping \nunits are required to be separated from each \nother \nby \nfire \npartitions \nand \nhorizontal \nassemblies (see SBC 201 Sections 420, 708 \nand 711). A recent trend in development is the \nconstruction of “extended-stay hotels.” While \nthese units may have all of the characteristics \nof a typical dwelling unit (i.e., cooking, living, \nsleeping, eating, sanitation), the length of stay \nis still typically not more than 30 days. As such, \nthese structures would still be classified as \nGroup R-1. If the length of stay is more than 30 \ndays, these structures would be classified as \nGroup R-2. If a hotel offers its rooms for short-\nterm housing (i.e., more than 30 days), the \nfacility must comply with the provisions for both \nGroups R-1 and R-2. \n \nOther \noccupancies \nare \noften \nfound \nin \nstructures classified in Group R-1. These \noccupancies include restaurants (Group A-2), \ngift shops (Group M), health clubs (Group A-3) \nand storage facilities (Group S-1). Where this \noccurs, the structure is a mixed occupancy and \nis subject to the provisions of SBC 201 Section \n508. \n \nTransient congregate living facilities and \nboarding houses with 10 or fewer occupants \ncan be constructed to the standards of Group \nR-3 occupancies rather than the general \ncategory of Group R-1. The primary intent of \nthis provision is to permit bed-and-breakfast-\ntype facilities to be established in existing \nsingle-family \n(one-family) \nstructures. \nIn \ncomparison to the provision under Group R-2, \nwhich permits congregate living facilities with \nfewer than 16 nontransient occupants to be \nbuilt as a Group R-3, the Group R-3 “transient” \nfacility is limited to 10 or fewer occupants to \nreflect the lack of familiarity guests have with \nthe structure and its evacuation routes. \n \nSee SBC 201 Section 310.4.2 for lodging \nhouses with five or fewer rooms to rent. While \nthese are transient, these types of bed-and-\nbreakfast facilities are specifically listed under \nGroup R-3. \nResidential Group R-2. Residential Group R-2 \noccupancies containing sleeping units or more than \ntwo dwelling units where the occupants are \nprimarily permanent in nature, including: \n• Apartment houses \n• Boarding houses (non-transient) with more \nthan 16 occupants \n• Congregate living facilities (non-transient) \nwith more than 16 occupants \n• Dormitories \n• Hotels (non-transient) \n• Live/work units \n• Motels (non-transient) \n• Vacation timeshare properties \n❖ \nThe length of the occupants’ stay plus the \narrangement of the facilities provided are the \nbasic factors that differentiate occupancies \nclassified in Group R-2 from other occupancies \nin Group R. The occupants of facilities or areas \nclassified in Group R-2 are primarily non-\ntransient, capable of self-preservation and \nshare their means of egress in whole or in part \nwith other occupants outside of their sleeping \narea or dwelling unit. Building types ordinarily \nclassified in Group R-2 include apartments, \nboarding houses (when the occupants are not \ntransient) and non-transient congregate living \nfacilities, such as dormitories, where there are \nmore than 16 occupants. \n \nIndividual dwelling units in Group R-2 are either \nrented by tenants or owned by the occupants. \nThe code does not make a distinction between \neither \ntype \nof \ntenancy. \nResidential \ncondominiums are treated in the code the \nsame as Group R-2 apartments. Such \ncondominiums are based on shared ownership \nof a building and related facilities. While an \nindividual owner will have exclusive rights to a \ncertain unit, the building, the lot the building sits \nupon, parking, common recreational facilities \nand similar features are owned in common by \nall the owners of individual dwelling units. In \nmost cases condominiums do not establish \nseparate lots and the walls between units are \nnot setting on lot lines. Another type of \nshared ownership is referred to as a “co-op,” \nshort \nfor \ncooperative. \nOccasionally \na \ncondominium will establish actual lots and lot \nlines \ndistinguishing \nindividual \nownership. \nWhen the dwelling unit is located on \na \nseparate parcel of land, lot lines defining the \nparcel exist and the requirements for fire \nseparation must be met.  \n \nA dwelling unit is defined in this section and \nincludes independent facilities of cooking, \nsleeping, eating and sanitation. Examples of \nsleeping units in a Group R-2 occupancy could \nbe a bedroom in a congregate living facility, \nsuch as a boarding house. The bedrooms \nprovide independent provisions for sleeping, \nbut the living, kitchen and sanitation facilities \nare shared. The new style of dormitory in \ncolleges consists of two, three or four \nbedrooms with one or two single-occupant \nbathrooms and a shared living space. These \nfacilities are considered a sleeping unit. Only \nwhere there are full cooking and eating \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n148 \n \noccurs, such units are treated as sleeping units \nfor the application of code provisions. Sleeping \nunits are required to be separated from each \nother \nby \nfire \npartitions \nand \nhorizontal \nassemblies (see SBC 201 Sections 420, 708 \nand 711). A recent trend in development is the \nconstruction of “extended-stay hotels.” While \nthese units may have all of the characteristics \nof a typical dwelling unit (i.e., cooking, living, \nsleeping, eating, sanitation), the length of stay \nis still typically not more than 30 days. As such, \nthese structures would still be classified as \nGroup R-1. If the length of stay is more than 30 \ndays, these structures would be classified as \nGroup R-2. If a hotel offers its rooms for short-\nterm housing (i.e., more than 30 days), the \nfacility must comply with the provisions for both \nGroups R-1 and R-2. \n \nOther \noccupancies \nare \noften \nfound \nin \nstructures classified in Group R-1. These \noccupancies include restaurants (Group A-2), \ngift shops (Group M), health clubs (Group A-3) \nand storage facilities (Group S-1). Where this \noccurs, the structure is a mixed occupancy and \nis subject to the provisions of SBC 201 Section \n508. \n \nTransient congregate living facilities and \nboarding houses with 10 or fewer occupants \ncan be constructed to the standards of Group \nR-3 occupancies rather than the general \ncategory of Group R-1. The primary intent of \nthis provision is to permit bed-and-breakfast-\ntype facilities to be established in existing \nsingle-family \n(one-family) \nstructures. \nIn \ncomparison to the provision under Group R-2, \nwhich permits congregate living facilities with \nfewer than 16 nontransient occupants to be \nbuilt as a Group R-3, the Group R-3 “transient” \nfacility is limited to 10 or fewer occupants to \nreflect the lack of familiarity guests have with \nthe structure and its evacuation routes. \n \nSee SBC 201 Section 310.4.2 for lodging \nhouses with five or fewer rooms to rent. While \nthese are transient, these types of bed-and-\nbreakfast facilities are specifically listed under \nGroup R-3. \nResidential Group R-2. Residential Group R-2 \noccupancies containing sleeping units or more than \ntwo dwelling units where the occupants are \nprimarily permanent in nature, including: \n• Apartment houses \n• Boarding houses (non-transient) with more \nthan 16 occupants \n• Congregate living facilities (non-transient) \nwith more than 16 occupants \n• Dormitories \n• Hotels (non-transient) \n• Live/work units \n• Motels (non-transient) \n• Vacation timeshare properties",
      "commentary": "The length of the occupants’ stay plus the \narrangement of the facilities provided are the \nbasic factors that differentiate occupancies \nclassified in Group R-2 from other occupancies \nin Group R. The occupants of facilities or areas \nclassified in Group R-2 are primarily non-\ntransient, capable of self-preservation and \nshare their means of egress in whole or in part \nwith other occupants outside of their sleeping \narea or dwelling unit. Building types ordinarily \nclassified in Group R-2 include apartments, \nboarding houses (when the occupants are not \ntransient) and non-transient congregate living \nfacilities, such as dormitories, where there are \nmore than 16 occupants. \n \nIndividual dwelling units in Group R-2 are either \nrented by tenants or owned by the occupants. \nThe code does not make a distinction between \neither \ntype \nof \ntenancy. \nResidential \ncondominiums are treated in the code the \nsame as Group R-2 apartments. Such \ncondominiums are based on shared ownership \nof a building and related facilities. While an \nindividual owner will have exclusive rights to a \ncertain unit, the building, the lot the building sits \nupon, parking, common recreational facilities \nand similar features are owned in common by \nall the owners of individual dwelling units. In \nmost cases condominiums do not establish \nseparate lots and the walls between units are \nnot setting on lot lines. Another type of \nshared ownership is referred to as a “co-op,” \nshort \nfor \ncooperative. \nOccasionally \na \ncondominium will establish actual lots and lot \nlines \ndistinguishing \nindividual \nownership. \nWhen the dwelling unit is located on \na \nseparate parcel of land, lot lines defining the \nparcel exist and the requirements for fire \nseparation must be met.  \n \nA dwelling unit is defined in this section and \nincludes independent facilities of cooking, \nsleeping, eating and sanitation. Examples of \nsleeping units in a Group R-2 occupancy could \nbe a bedroom in a congregate living facility, \nsuch as a boarding house. The bedrooms \nprovide independent provisions for sleeping, \nbut the living, kitchen and sanitation facilities \nare shared. The new style of dormitory in \ncolleges consists of two, three or four \nbedrooms with one or two single-occupant \nbathrooms and a shared living space. These \nfacilities are considered a sleeping unit. Only \nwhere there are full cooking and eating \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 179,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n149 \n \nfacilities (i.e., a kitchen with a range) within the \nunit, is the unit considered a dwelling unit. The \ntwo-, three- or four-bedroom units operate \nsimilar to an apartment. Considering this group \nof rooms, a sleeping unit clarifies that the \nprovisions in SBC 201 Section 420 allows for \nthis group of rooms to be separated from \nadjacent groups and the corridors but does not \nrequire the bedrooms to be separated from the \nassociated living room or bathrooms. This also \nclarifies that only the main corridors have fire \nalarms, and smoke detectors can be within the \nunit. Due to how universities administer \ndormitory \nassignments, \nthe \naccessibility \nprovisions in SBC 201 Section 1108 specify \nthat bedrooms within sleeping units are \ncounted separately for the purpose of the \nnumber of accessible bedrooms required. \n \nWhen college classes are not in session, the \nsleeping units in dormitories are sometimes \nrented out for periods of less than 30 days to \nconvention attendees and other visitors. When \ndormitories undergo this type of transient use, \nthey more closely resemble Group R-1 and \nmust comply with both Group R-1 and R-2 \nrequirements. \n \nBuildings containing dormitories often contain \nother occupancies, such as cafeterias or dining \nrooms (Group A-2), recreation rooms (Group \nA-3), offices (Group B) and meeting rooms \n(Group A-3). Where this occurs, the building is \nconsidered a mixed occupancy and is subject \nto the provisions of SBC 201 Section 508. \n \nIncluded in the listing of Group R-2 are \nlive/work units. A live/work unit is a dwelling \nunit in which a significant portion of the space \nincludes a nonresidential use operated by the \ntenant. Reflecting a growing trend in urban \nneighborhoods and the reuse of existing \nbuildings, live/work units must comply with the \nprovisions of SBC 201 Section 508.5. \n \nThe congregate living facility reference is \nintended to better define when a congregate \nliving facility is operating as a single-family \nhome. Blended families are now commonplace \nand not necessarily defined strictly by blood or \nmarriage. Small boarding houses, dormitories \nmay be small enough to operate as a single-\nfamily unit and would be permitted to be \nconstructed as Group R-3 occupancies as \nintended by the code. The threshold of 16 \npersons is consistent with the results of the \nmost recent census, which showed that 98 \npercent of households in the US that identified \nthemselves as a single family have fewer than \n16 occupants. The 16-occupant limit is also \nconsistent with the limits of an NFPA 13D \nsprinkler system. \nResidential Group R-3. Residential Group R-3 \noccupancies where the occupants are primarily \npermanent in nature and not classified as Group R-\n1, R-2, R-4 or I, including: \n• Buildings that do not contain more than two \ndwelling units \n• Care facilities that provide accommodations \nfor five or fewer persons receiving care \n• Congregate living facilities (non-transient) \nwith 16 or fewer occupants \n• Boarding houses (nontransient) \n• Congregate living facilities (transient) with 10 \nor fewer occupants \n• Lodging houses (transient) with five or fewer \nguestrooms and 10 or fewer occupants \n❖ \nGroup R-3 facilities include all detached one- \nand two-family dwellings and multiple (three or \nmore) single-family dwellings (townhouses) \nmore than three stories in height. Those \nbuildings three or less stories in height are not \nclassified as Group R-3 and are regulated by \nSBC 1101/1102. Each pair of dwelling units in \nmultiple single-family dwellings greater than \nthree stories in height must be separated by fire \nwalls (see SBC 201 Section 706) or by two \nexterior walls (see SBC 201 Table 705.5) in \norder to be classified as Group R-3. (Duplexes, \nbuildings with two dwelling units, must be \ndetached from other structures in order to be \nregulated by SBC 1101/1102). A duplex \nattached to another duplex would be required \nto comply with the code and be classified as \nGroup R-2 or R-3, depending on the presence \nof fire walls. \n \nBuildings that are classified as Group R-3, \nwhile limited in height, are not limited in the \nallowable area per floor as indicated in SBC \n201 Table 506.2. \n \nOne- and two-family dwellings and multiple \nsinglefamily dwellings less than three stories in \nheight that contain another occupancy (e.g., \nGroups B, M, I-4) must be regulated as a mixed \noccupancy in accordance with the code and \nare not permitted to be regulated by the \nprovisions of SBC 1101/1102. However, some \nmixed use dwelling units may qualify as \nlive/work units under SBC 201 Section 508.5 \nand be classified as a Group R-2 occupancy. \n \nIn addition, congregate living facilities with not \nmore than 16 nontransient occupants or not \nmore than 10 transient occupants are to be \nclassified as Group R-3. \n \nGroup R-3 occupancies include small care \nfacilities where care is provided to five or fewer \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n149 \n \nfacilities (i.e., a kitchen with a range) within the \nunit, is the unit considered a dwelling unit. The \ntwo-, three- or four-bedroom units operate \nsimilar to an apartment. Considering this group \nof rooms, a sleeping unit clarifies that the \nprovisions in SBC 201 Section 420 allows for \nthis group of rooms to be separated from \nadjacent groups and the corridors but does not \nrequire the bedrooms to be separated from the \nassociated living room or bathrooms. This also \nclarifies that only the main corridors have fire \nalarms, and smoke detectors can be within the \nunit. Due to how universities administer \ndormitory \nassignments, \nthe \naccessibility \nprovisions in SBC 201 Section 1108 specify \nthat bedrooms within sleeping units are \ncounted separately for the purpose of the \nnumber of accessible bedrooms required. \n \nWhen college classes are not in session, the \nsleeping units in dormitories are sometimes \nrented out for periods of less than 30 days to \nconvention attendees and other visitors. When \ndormitories undergo this type of transient use, \nthey more closely resemble Group R-1 and \nmust comply with both Group R-1 and R-2 \nrequirements. \n \nBuildings containing dormitories often contain \nother occupancies, such as cafeterias or dining \nrooms (Group A-2), recreation rooms (Group \nA-3), offices (Group B) and meeting rooms \n(Group A-3). Where this occurs, the building is \nconsidered a mixed occupancy and is subject \nto the provisions of SBC 201 Section 508. \n \nIncluded in the listing of Group R-2 are \nlive/work units. A live/work unit is a dwelling \nunit in which a significant portion of the space \nincludes a nonresidential use operated by the \ntenant. Reflecting a growing trend in urban \nneighborhoods and the reuse of existing \nbuildings, live/work units must comply with the \nprovisions of SBC 201 Section 508.5. \n \nThe congregate living facility reference is \nintended to better define when a congregate \nliving facility is operating as a single-family \nhome. Blended families are now commonplace \nand not necessarily defined strictly by blood or \nmarriage. Small boarding houses, dormitories \nmay be small enough to operate as a single-\nfamily unit and would be permitted to be \nconstructed as Group R-3 occupancies as \nintended by the code. The threshold of 16 \npersons is consistent with the results of the \nmost recent census, which showed that 98 \npercent of households in the US that identified \nthemselves as a single family have fewer than \n16 occupants. The 16-occupant limit is also \nconsistent with the limits of an NFPA 13D \nsprinkler system. \nResidential Group R-3. Residential Group R-3 \noccupancies where the occupants are primarily \npermanent in nature and not classified as Group R-\n1, R-2, R-4 or I, including: \n• Buildings that do not contain more than two \ndwelling units \n• Care facilities that provide accommodations \nfor five or fewer persons receiving care \n• Congregate living facilities (non-transient) \nwith 16 or fewer occupants \n• Boarding houses (nontransient) \n• Congregate living facilities (transient) with 10 \nor fewer occupants \n• Lodging houses (transient) with five or fewer \nguestrooms and 10 or fewer occupants",
      "commentary": "Group R-3 facilities include all detached one- \nand two-family dwellings and multiple (three or \nmore) single-family dwellings (townhouses) \nmore than three stories in height. Those \nbuildings three or less stories in height are not \nclassified as Group R-3 and are regulated by \nSBC 1101/1102. Each pair of dwelling units in \nmultiple single-family dwellings greater than \nthree stories in height must be separated by fire \nwalls (see SBC 201 Section 706) or by two \nexterior walls (see SBC 201 Table 705.5) in \norder to be classified as Group R-3. (Duplexes, \nbuildings with two dwelling units, must be \ndetached from other structures in order to be \nregulated by SBC 1101/1102). A duplex \nattached to another duplex would be required \nto comply with the code and be classified as \nGroup R-2 or R-3, depending on the presence \nof fire walls. \n \nBuildings that are classified as Group R-3, \nwhile limited in height, are not limited in the \nallowable area per floor as indicated in SBC \n201 Table 506.2. \n \nOne- and two-family dwellings and multiple \nsinglefamily dwellings less than three stories in \nheight that contain another occupancy (e.g., \nGroups B, M, I-4) must be regulated as a mixed \noccupancy in accordance with the code and \nare not permitted to be regulated by the \nprovisions of SBC 1101/1102. However, some \nmixed use dwelling units may qualify as \nlive/work units under SBC 201 Section 508.5 \nand be classified as a Group R-2 occupancy. \n \nIn addition, congregate living facilities with not \nmore than 16 nontransient occupants or not \nmore than 10 transient occupants are to be \nclassified as Group R-3. \n \nGroup R-3 occupancies include small care \nfacilities where care is provided to five or fewer \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 180,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n150 \n \npersons. The intent is to allow persons to be \ncared for, often by family members, in a \nresidential, or home, environment that is typical \nwithin a single-family-type home. Allowances \nfor the Group R-3 classification of smaller care \nfacilities are established in Group E, Group I-1, \nGroup I-2 and Group I-4. Because the intent is \nto accommodate persons who might otherwise \nbe in other group occupancies, including Group \nI-2, the Group R-3 care facility is not limited to \nonly persons who are capable of self-\npreservation. The only limit is the number \nreceiving care, not the total number of \noccupants in the dwelling unit. If two people are \nreceiving care, and the rest of the family \nincludes four others, totaling six occupants in \nthe dwelling does classify the dwelling as a \nGroup R-3 occupancy. \n \nLodging houses with five or fewer guestrooms \nand 10 or fewer total occupants can be \nclassified as a Group R-3 occupancy or, under \nSBC 201 Section 310.4.2, can be constructed \nunder the provisions of SBC 1101/1102, \nprovided that a sprinkler system is installed in \naccordance with NFPA 13D or SBC 1101/1102 \nSection P2904. The definition of “Lodging \nhouse” allows the rental of guestrooms to \ntransients, provided that there are one or more \noccupants who are permanent in nature. While \nSBC 201 Section 310.4.2 requires owner \noccupancy of the dwelling unit in order for it to \nbe built in compliance with SBC 1101/1102, \nthere is no owner occupancy requirement for \nlodging houses that comply with Group R-3 \nrequirements. The broad intent of the lodging \nhouse provisions is to allow bed-and-breakfast \nand similar facilities under the Group R-3 \ncategory, even though transient housing \ngenerally \nfalls \nunder \nthe \nGroup \nR-1 \nclassification. There is a double limit of both the \nnumber of guestrooms and the number of \noccupants.  \n \nUnder SBC 201 Section 310.4.2, which \nrequires the owner to be in occupancy, the \nowner and the owner’s family in residence will \ncount toward the total number of occupants. \nUnder the R-3 occupancy, owner occupancy is \nnot required, but by definition at least one \noccupant must be permanent in nature. Again, \nany permanent residents will count toward the \ntotal allowed occupant limit. \nCare facilities within a dwelling. Care facilities \nfor five or fewer persons receiving care that are \nwithin a single-family dwelling are permitted to \ncomply with SBC 1101/1102 provided an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with SBC \n1101/1102. \n❖ \nThe Group R-3 definition already states that \ncare facilities that accommodate five or fewer \npersons receiving care can be classified as a \nGroup R-3 occupancy. The definitions of Group \nE, Group I-1, Group I-2 and Group I-4 each \nstate the option of providing the care of five or \nfewer persons within a structure regulated \nunder SBC 1101/1102. The intent is to allow \npersons to be cared for, often by family \nmembers, \nin \na \nresidential, \nor \nhome, \nenvironment that is typical within a single-\nfamily-type home. As stated for those care \nfacilities allowed within the Group R-3 \noccupancy, the persons receiving care in a \nbuilding designed according to SBC 1101/1102 \nare not limited to those who are capable of self-\npreservation. Similar to those for Groups I-1 \nand I-2, this definition specifies that such an \nSBC 1101/1102-regulated facility must be \nprovided with an automatic sprinkler system. \nLodging houses. Owner-occupied lodging houses \nwith five or fewer guestrooms and 10 or fewer total \noccupants shall be permitted to be constructed in \naccordance with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or Section 2904 \nof SBC 1101/1102. \n❖ \nThis section allows bed-and-breakfast-type \nhotels that are both owner occupied and have \nfive or fewer rooms to rent to be constructed \nunder SBC 1101/1102, provided that a \nsprinkler system is installed in accordance with \nNFPA 13D or SBC 1101/1102 Section 2904. In \naddition, there is also a maximum of 10 \noccupants permitted. See the commentary to \n“Residential Group R-3.” \nResidential Group R-4. Residential Group R-4 \nshall include buildings, structures or portions \nthereof for more than five but not more than 16 \npersons, excluding staff, who reside on a 24-hour \nbasis in a supervised residential environment and \nreceive custodial care. Buildings of Group R-4 shall \nbe classified as one of the occupancy conditions \nindicated below. This group shall include, but not \nbe limited to, the following: \n• Drug centers \n• Assisted living facilities \n• Congregate care facilities \n• Group homes \n• Halfway houses \n• Residential board and care facilities \n• Social rehabilitation facilities \nGroup R-4 occupancies shall meet the requirements \nfor construction as defined for Group R-3, except as \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n150 \n \npersons. The intent is to allow persons to be \ncared for, often by family members, in a \nresidential, or home, environment that is typical \nwithin a single-family-type home. Allowances \nfor the Group R-3 classification of smaller care \nfacilities are established in Group E, Group I-1, \nGroup I-2 and Group I-4. Because the intent is \nto accommodate persons who might otherwise \nbe in other group occupancies, including Group \nI-2, the Group R-3 care facility is not limited to \nonly persons who are capable of self-\npreservation. The only limit is the number \nreceiving care, not the total number of \noccupants in the dwelling unit. If two people are \nreceiving care, and the rest of the family \nincludes four others, totaling six occupants in \nthe dwelling does classify the dwelling as a \nGroup R-3 occupancy. \n \nLodging houses with five or fewer guestrooms \nand 10 or fewer total occupants can be \nclassified as a Group R-3 occupancy or, under \nSBC 201 Section 310.4.2, can be constructed \nunder the provisions of SBC 1101/1102, \nprovided that a sprinkler system is installed in \naccordance with NFPA 13D or SBC 1101/1102 \nSection P2904. The definition of “Lodging \nhouse” allows the rental of guestrooms to \ntransients, provided that there are one or more \noccupants who are permanent in nature. While \nSBC 201 Section 310.4.2 requires owner \noccupancy of the dwelling unit in order for it to \nbe built in compliance with SBC 1101/1102, \nthere is no owner occupancy requirement for \nlodging houses that comply with Group R-3 \nrequirements. The broad intent of the lodging \nhouse provisions is to allow bed-and-breakfast \nand similar facilities under the Group R-3 \ncategory, even though transient housing \ngenerally \nfalls \nunder \nthe \nGroup \nR-1 \nclassification. There is a double limit of both the \nnumber of guestrooms and the number of \noccupants.  \n \nUnder SBC 201 Section 310.4.2, which \nrequires the owner to be in occupancy, the \nowner and the owner’s family in residence will \ncount toward the total number of occupants. \nUnder the R-3 occupancy, owner occupancy is \nnot required, but by definition at least one \noccupant must be permanent in nature. Again, \nany permanent residents will count toward the \ntotal allowed occupant limit. \nCare facilities within a dwelling. Care facilities \nfor five or fewer persons receiving care that are \nwithin a single-family dwelling are permitted to \ncomply with SBC 1101/1102 provided an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or with SBC \n1101/1102.",
      "commentary": "The Group R-3 definition already states that \ncare facilities that accommodate five or fewer \npersons receiving care can be classified as a \nGroup R-3 occupancy. The definitions of Group \nE, Group I-1, Group I-2 and Group I-4 each \nstate the option of providing the care of five or \nfewer persons within a structure regulated \nunder SBC 1101/1102. The intent is to allow \npersons to be cared for, often by family \nmembers, \nin \na \nresidential, \nor \nhome, \nenvironment that is typical within a single-\nfamily-type home. As stated for those care \nfacilities allowed within the Group R-3 \noccupancy, the persons receiving care in a \nbuilding designed according to SBC 1101/1102 \nare not limited to those who are capable of self-\npreservation. Similar to those for Groups I-1 \nand I-2, this definition specifies that such an \nSBC 1101/1102-regulated facility must be \nprovided with an automatic sprinkler system. \nLodging houses. Owner-occupied lodging houses \nwith five or fewer guestrooms and 10 or fewer total \noccupants shall be permitted to be constructed in \naccordance with SBC 1101/1102 provided that an \nautomatic \nsprinkler \nsystem \nis \ninstalled \nin \naccordance with Section 903.3.1.3 or Section 2904 \nof SBC 1101/1102.\n\n❖ This section allows bed-and-breakfast-type \nhotels that are both owner occupied and have \nfive or fewer rooms to rent to be constructed \nunder SBC 1101/1102, provided that a \nsprinkler system is installed in accordance with \nNFPA 13D or SBC 1101/1102 Section 2904. In \naddition, there is also a maximum of 10 \noccupants permitted. See the commentary to \n“Residential Group R-3.” \nResidential Group R-4. Residential Group R-4 \nshall include buildings, structures or portions \nthereof for more than five but not more than 16 \npersons, excluding staff, who reside on a 24-hour \nbasis in a supervised residential environment and \nreceive custodial care. Buildings of Group R-4 shall \nbe classified as one of the occupancy conditions \nindicated below. This group shall include, but not \nbe limited to, the following: \n• Drug centers \n• Assisted living facilities \n• Congregate care facilities \n• Group homes \n• Halfway houses \n• Residential board and care facilities \n• Social rehabilitation facilities \nGroup R-4 occupancies shall meet the requirements \nfor construction as defined for Group R-3, except as \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 181,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n151 \n \notherwise provided for in SBC 201. \n❖ \nWhere five to 16 residents live in a supervised \nenvironment and receive custodial care, such \na facility is classified as Group R-4. Ninety-\neight percent of the households in the US that \nidentified themselves as single family have \nfewer than 16 occupants. The 16- occupant \nlimit is also consistent with the limits of an \nNFPA 13D sprinkler system. Thus, limiting the \nnumber of residents to 16 was deemed \nappropriate considering that this facility will \noperate similar to a single-family home. Under \ngovernment \nhousing \nlaws \nregarding \nnondiscrimination, \nfamilies \ncannot \nbe \ndetermined by blood or marriage. If a Group R-\n4 occupancy is expanded or allowed to have \nmore than 16 care recipients, the facility needs \nto be reclassified as a Group I-1 occupancy. \nThe \nnumber \nof \npersons \nused \nin \nthe \ndetermination includes those who receive care \nbut does not include staff. \n \nSimilar to Group I-1, a Group R-4 occupancy is \nalso one of two conditions. In a Condition 1 \nfacility, care recipients may be slower during \nevacuation \nbut \nare \ncapable \nof \nself-\npreservation. In a Condition 2 facility, care \nrecipients may require limited assistance with \nevacuation during emergency situations. See \nalso the commentary to SBC 201 Section \n308.2 for Group I-1 for a further detailed \nexplanation of both Group I-1 and R-4 custodial \ncare occupancies (also see the definition of \n“Custodial care”). \n \nGroup \nR-4 \nfacilities \nmust \nsatisfy \nthe \nconstruction requirements of Group R-3. \nFacilities with five or fewer persons receiving \ncare will be either a Group R-3 occupancy (see \nSBC 201 Section 310.4) or can be built in \naccordance \nwith \nrequirements \nof \nSBC \n1101/1102 (see SBC 201 Section 310.4.1). \nCondition 1. This occupancy condition shall \ninclude buildings in which all persons receiving \ncustodial care, without any assistance, are capable \nof responding to an emergency situation to \ncomplete building evacuation. \n❖ \nSee the commentary to the definition of \n“Residential Group R-4” occupancies.” \nCondition 2. This occupancy condition shall \ninclude buildings in which there are any persons \nreceiving custodial care who require limited verbal \nor physical assistance while responding to an \nemergency \nsituation \nto \ncomplete \nbuilding \nevacuation. \n❖ \nSee the commentary to the definition of \n“Residential Group R-4” occupancies. \nGroup S, Storage. Storage Group S occupancy \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for storage that is not \nclassified as a hazardous occupancy. \n❖ \nThis definition requires that all structures (or \nparts thereof) designed or occupied for the \nstorage of moderate- and low-hazard materials \nare to be classified in either Group S-1 \n(moderate hazard) or S-2 (low hazard). The \ndistinction between Groups S-1 and S-2 is \nsimilar to that between Groups F-1 and F-2 as \noutlined in those definitions. \n \nLife safety problems in structures used for \nstorage of moderate- and low-hazard materials \nare minimal because the number of people \ninvolved in a storage operation is usually small \nand \nnormal \nwork \npatterns \nrequire \nthe \noccupants to be dispersed throughout the \nfacility. Problems of fire safety, particularly as \nthey relate to the protection of stored contents, \nare directly associated with the amount and \ncombustibility of the materials (including \npackaging) that are housed on the premises. \n \nStorage facilities typically contain significant \namounts of combustible or noncombustible \nmaterials that are kept in a common area. \nBecause of the combustion, flammability or \nexplosive characteristics of certain materials, a \nstructure (or portion thereof) that is used to \nstore high-hazard materials that exceed the \nMAQs, or that does not meet one of the \nexceptions identified in SBC 201 Section \n307.1.1, cannot be classified as Group S. Such \na structure is to be classified as Group H, high-\nhazard uses, and is to comply with SBC 201 \nSection 307. \n \nHazardous materials may be located in Group \nS occupancy buildings, provided that the \namount of materials in each control area does \nnot exceed the MAQ specified in Tables \n5003.1.1(1) and 5003.1.1(2) of this code [SBC \n201 Tables 307.1(1) and 307.1(2)]. Control \nareas must comply with SBC 201 Section 414. \nGroup S-1 moderate-hazard storage. Storage \nGroup S-1 occupancies are buildings occupied for \nstorage uses that are not classified as Group S-2, \nincluding, but not limited to, storage of the \nfollowing: \n• Aerosols, Levels 2 and 3 \n• Aircraft hangar (storage and repair) \n• Bags: cloth, burlap and paper \n• Bamboos and rattan \n• Baskets \n• Belting: canvas and leather \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n151 \n \notherwise provided for in SBC 201.",
      "commentary": "Where five to 16 residents live in a supervised \nenvironment and receive custodial care, such \na facility is classified as Group R-4. Ninety-\neight percent of the households in the US that \nidentified themselves as single family have \nfewer than 16 occupants. The 16- occupant \nlimit is also consistent with the limits of an \nNFPA 13D sprinkler system. Thus, limiting the \nnumber of residents to 16 was deemed \nappropriate considering that this facility will \noperate similar to a single-family home. Under \ngovernment \nhousing \nlaws \nregarding \nnondiscrimination, \nfamilies \ncannot \nbe \ndetermined by blood or marriage. If a Group R-\n4 occupancy is expanded or allowed to have \nmore than 16 care recipients, the facility needs \nto be reclassified as a Group I-1 occupancy. \nThe \nnumber \nof \npersons \nused \nin \nthe \ndetermination includes those who receive care \nbut does not include staff. \n \nSimilar to Group I-1, a Group R-4 occupancy is \nalso one of two conditions. In a Condition 1 \nfacility, care recipients may be slower during \nevacuation \nbut \nare \ncapable \nof \nself-\npreservation. In a Condition 2 facility, care \nrecipients may require limited assistance with \nevacuation during emergency situations. See \nalso the commentary to SBC 201 Section \n308.2 for Group I-1 for a further detailed \nexplanation of both Group I-1 and R-4 custodial \ncare occupancies (also see the definition of \n“Custodial care”). \n \nGroup \nR-4 \nfacilities \nmust \nsatisfy \nthe \nconstruction requirements of Group R-3. \nFacilities with five or fewer persons receiving \ncare will be either a Group R-3 occupancy (see \nSBC 201 Section 310.4) or can be built in \naccordance \nwith \nrequirements \nof \nSBC \n1101/1102 (see SBC 201 Section 310.4.1). \nCondition 1. This occupancy condition shall \ninclude buildings in which all persons receiving \ncustodial care, without any assistance, are capable \nof responding to an emergency situation to \ncomplete building evacuation.\n\n❖ See the commentary to the definition of \n“Residential Group R-4” occupancies.” \nCondition 2. This occupancy condition shall \ninclude buildings in which there are any persons \nreceiving custodial care who require limited verbal \nor physical assistance while responding to an \nemergency \nsituation \nto \ncomplete \nbuilding \nevacuation.\n\n❖ See the commentary to the definition of \n“Residential Group R-4” occupancies. \nGroup S, Storage. Storage Group S occupancy \nincludes, among others, the use of a building or \nstructure, or a portion thereof, for storage that is not \nclassified as a hazardous occupancy.\n\n❖ This definition requires that all structures (or \nparts thereof) designed or occupied for the \nstorage of moderate- and low-hazard materials \nare to be classified in either Group S-1 \n(moderate hazard) or S-2 (low hazard). The \ndistinction between Groups S-1 and S-2 is \nsimilar to that between Groups F-1 and F-2 as \noutlined in those definitions. \n \nLife safety problems in structures used for \nstorage of moderate- and low-hazard materials \nare minimal because the number of people \ninvolved in a storage operation is usually small \nand \nnormal \nwork \npatterns \nrequire \nthe \noccupants to be dispersed throughout the \nfacility. Problems of fire safety, particularly as \nthey relate to the protection of stored contents, \nare directly associated with the amount and \ncombustibility of the materials (including \npackaging) that are housed on the premises. \n \nStorage facilities typically contain significant \namounts of combustible or noncombustible \nmaterials that are kept in a common area. \nBecause of the combustion, flammability or \nexplosive characteristics of certain materials, a \nstructure (or portion thereof) that is used to \nstore high-hazard materials that exceed the \nMAQs, or that does not meet one of the \nexceptions identified in SBC 201 Section \n307.1.1, cannot be classified as Group S. Such \na structure is to be classified as Group H, high-\nhazard uses, and is to comply with SBC 201 \nSection 307. \n \nHazardous materials may be located in Group \nS occupancy buildings, provided that the \namount of materials in each control area does \nnot exceed the MAQ specified in Tables \n5003.1.1(1) and 5003.1.1(2) of this code [SBC \n201 Tables 307.1(1) and 307.1(2)]. Control \nareas must comply with SBC 201 Section 414. \nGroup S-1 moderate-hazard storage. Storage \nGroup S-1 occupancies are buildings occupied for \nstorage uses that are not classified as Group S-2, \nincluding, but not limited to, storage of the \nfollowing: \n• Aerosols, Levels 2 and 3 \n• Aircraft hangar (storage and repair) \n• Bags: cloth, burlap and paper \n• Bamboos and rattan \n• Baskets \n• Belting: canvas and leather \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 182,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n152 \n \n• Books and paper in rolls or packs \n• Boots and shoes \n• Buttons, including cloth covered, pearl or \nbone \n• Cardboard and cardboard boxes \n• Clothing, woolen wearing apparel  \n• Cordage \n• Dry boat storage (indoor) Furniture \n• Furs \n• Glues, mucilage, pastes and size \n• Grains \n• Horns and combs, other than celluloid  \n• Leather \n• Linoleum \n• Lumber \n• Motor vehicle repair garages complying with \nthe maximum allowable quantities of \nhazardous \nmaterials \nlisted \nin \nTable \n5003.1.1(1), (see Section 406.8 of SBC \n201) \n• Photo engravings \n• Resilient flooring \n• Self-service storage facility (mini-storage) \n• Silks \n• Soaps \n• Sugar \n• Tires, bulk storage of \n• Tobacco, cigars, cigarettes and snuff  \n• Upholstery and mattresses \n• Wax candles \n❖ \nBuildings in which combustible materials are \nstored and that burn with ease are classified in \nGroup \nS-1, \nmoderate-hazard \nstorage \noccupancies. Examples of the kinds of \nmaterials that, when stored, are representative \nof occupancies classified in Group S-1 are \nlisted in the definition. \n \nAs defined by the code, a repair garage is any \nstructure used for servicing or repairing motor \nvehicles. Therefore, regardless of the extent of \nwork done (e.g., quick-lube, tune-up, muffler \nand tire shops, painting, body work, engine \noverhaul), repair garages are classified as \nGroup S-1 and must be in compliance with \nSBC 201 Section 406.8. To avoid a Group H \nclassification, the amounts of hazardous \nmaterials in the garage must be less than the \nMAQ indicated in Tables 5003.1.1(1) and \n5003.1.1(2) [SBC 201 Tables 307.1(1) and \n307.1(2)] of the code. \n \nAircraft hangars for storage, repair or both \nwould be classified as Group S-1. This \nclassification correlates with the actual use of \nsuch hangars, which very frequently would \ninclude some level of repair work, and also \nworks with the requirements of NFPA 409. \nAircraft hangars accessory to one- and two-\nfamily structures are classified as Group U \noccupancies. Detailed provisions applicable to \naircraft hangars can be found in SBC 201 \nSection \n412.3. \nResidential \nhangars \nare \naddressed in SBC 201 Section 412.4. \nAircraft hangars. Aircraft hangars used for storage \nor repair shall comply with Section 412.3 of SBC \n201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.3 and the definitions of \n“Residential aircraft hangar” and “Transient \naircraft.” \nMotor vehicle repair garages. Motor vehicle \nrepair garages shall comply with Section 406.8 of \nSBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.8 and the definition of “Repair \ngarage.” \nGroup S-2 low-hazard storage. Storage Group S-\n2 occupancies include, among others, buildings \nused for the storage of noncombustible materials \nsuch as products on wood pallets or in paper cartons \nwith or without single thickness divisions; or in \npaper wrappings. Such products are permitted to \nhave a negligible amount of plastic trim, such as \nknobs, handles or film wrapping. Storage uses shall \ninclude, but not be limited to, storage of the \nfollowing: \n• Asbestos \n• Cement in bags \n• Chalk and crayons \n• Dairy products in nonwaxed coated paper \ncontainers \n• Dry cell batteries \n• Electrical coils \n• Electrical motors \n• Empty cans \n• Food products \n• Foods in noncombustible containers \n• Fresh fruits and vegetables in nonplastic trays \nor containers \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n152 \n \n• Books and paper in rolls or packs \n• Boots and shoes \n• Buttons, including cloth covered, pearl or \nbone \n• Cardboard and cardboard boxes \n• Clothing, woolen wearing apparel  \n• Cordage \n• Dry boat storage (indoor) Furniture \n• Furs \n• Glues, mucilage, pastes and size \n• Grains \n• Horns and combs, other than celluloid  \n• Leather \n• Linoleum \n• Lumber \n• Motor vehicle repair garages complying with \nthe maximum allowable quantities of \nhazardous \nmaterials \nlisted \nin \nTable \n5003.1.1(1), (see Section 406.8 of SBC \n201) \n• Photo engravings \n• Resilient flooring \n• Self-service storage facility (mini-storage) \n• Silks \n• Soaps \n• Sugar \n• Tires, bulk storage of \n• Tobacco, cigars, cigarettes and snuff  \n• Upholstery and mattresses \n• Wax candles",
      "commentary": "Buildings in which combustible materials are \nstored and that burn with ease are classified in \nGroup \nS-1, \nmoderate-hazard \nstorage \noccupancies. Examples of the kinds of \nmaterials that, when stored, are representative \nof occupancies classified in Group S-1 are \nlisted in the definition. \n \nAs defined by the code, a repair garage is any \nstructure used for servicing or repairing motor \nvehicles. Therefore, regardless of the extent of \nwork done (e.g., quick-lube, tune-up, muffler \nand tire shops, painting, body work, engine \noverhaul), repair garages are classified as \nGroup S-1 and must be in compliance with \nSBC 201 Section 406.8. To avoid a Group H \nclassification, the amounts of hazardous \nmaterials in the garage must be less than the \nMAQ indicated in Tables 5003.1.1(1) and \n5003.1.1(2) [SBC 201 Tables 307.1(1) and \n307.1(2)] of the code. \n \nAircraft hangars for storage, repair or both \nwould be classified as Group S-1. This \nclassification correlates with the actual use of \nsuch hangars, which very frequently would \ninclude some level of repair work, and also \nworks with the requirements of NFPA 409. \nAircraft hangars accessory to one- and two-\nfamily structures are classified as Group U \noccupancies. Detailed provisions applicable to \naircraft hangars can be found in SBC 201 \nSection \n412.3. \nResidential \nhangars \nare \naddressed in SBC 201 Section 412.4. \nAircraft hangars. Aircraft hangars used for storage \nor repair shall comply with Section 412.3 of SBC \n201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.3 and the definitions of \n“Residential aircraft hangar” and “Transient \naircraft.” \nMotor vehicle repair garages. Motor vehicle \nrepair garages shall comply with Section 406.8 of \nSBC 201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.8 and the definition of “Repair \ngarage.” \nGroup S-2 low-hazard storage. Storage Group S-\n2 occupancies include, among others, buildings \nused for the storage of noncombustible materials \nsuch as products on wood pallets or in paper cartons \nwith or without single thickness divisions; or in \npaper wrappings. Such products are permitted to \nhave a negligible amount of plastic trim, such as \nknobs, handles or film wrapping. Storage uses shall \ninclude, but not be limited to, storage of the \nfollowing: \n• Asbestos \n• Cement in bags \n• Chalk and crayons \n• Dairy products in nonwaxed coated paper \ncontainers \n• Dry cell batteries \n• Electrical coils \n• Electrical motors \n• Empty cans \n• Food products \n• Foods in noncombustible containers \n• Fresh fruits and vegetables in nonplastic trays \nor containers \n-",
      "chapter_id": "ch2",
      "section_id": "sec420"
    },
    {
      "page": 183,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n153 \n \n• Frozen foods \n• Glass \n• Glass \nbottles, \nempty \nor \nfilled \nwith \nnoncombustible liquids \n• Gypsum board \n• Inert pigments \n• Ivory \n• Meats \n• Metal cabinets \n• Metal desks with plastic tops and trim  \n• Metal parts \n• Metals \n• Mirrors \n• Oil-filled and other types of distribution \ntransformers Parking garages, open or \nenclosed \n• Porcelain and pottery \n• Stoves \n• Talc and soapstones \n• Washers and dryers \n❖ \nBuildings in which noncombustible materials \nare stored are classified as Group S-2, low-\nhazard storage occupancies. It is acceptable \nfor stored noncombustible products to be \npackaged in combustible materials as long as \nthe quantity of packaging is kept to an \ninsignificant level. \n \nAs seen in Group F-1 and F-2 classifications, it \nis important to be able to distinguish when the \npresence of combustible packaging constitutes \na significant fuel load. As such, a fuel load \nmight require the building to be classified in \nGroup S-1, moderate-hazard storage. A simple \nguideline to follow is the “single thickness” rule, \nwhich is when a noncombustible product is put \nin one layer of packaging material. \n \nExamples of materials qualified for storage in \nGroup S-2 storage facilities are as follows: \n• Vehicle engines placed on wood pallets for \ntransportation after assembly. \n• Washing machines in corrugated cardboard \nboxes. \n• Soft-drink glass bottles packaged in pressed \npaper boxes. \n \nStructures used to store noncombustible \nmaterials packaged in more than one layer of \ncombustible packaging material are to be \nclassified in Group S-1. \n \nExamples of materials that, because of \npackaging, do not qualify for classification in \nGroup S-2 are: \n• Chinaware wrapped in corrugated paper and \nplaced in cardboard boxes. \n• Glassware set in expanded foam forms and \nplaced in a cardboard box. \n• Fuel filters individually packed in pressed \npaper boxes, placed by the gross in a \ncardboard box and then stacked on a wood \npallet for transportation. \n \nA section often related to Group S occupancies \nis Chapter 32, which regulates high-piled \ncombustible storage [storage over 3.6 m in \nheight or 1.8 m if the material is considered \nhigh hazard]. Chapter 32 is focused on not only \nthe type of materials being stored but also the \nheight and configuration of such storage. It is \nimportant to note that not all Group S \noccupancies will contain high-piled storage and \nthat high-piled storage is not limited to Group S \noccupancies. High-piled storage can be found \nin occupancies such as Group H or F. \n \nOpen and enclosed parking garages are \nclassified as Group S-2 occupancies as long as \nno repair activities occur in such buildings. \nDetailed provisions for parking garages can be \nfound in SBC 201 Section 406. A garage in a \nfire station, for example, that undertakes \nmaintenance and repairs limited to cleaning, \nhose change, water fill, fire equipment \nupgrades or wheel removal for off-premises \nrepair would not constitute the same hazard \nassociated with repair garages and would be \nappropriately classified as Group S-2. \nPublic parking garages. Public parking garages \nshall comply with Section 406.4 of SBC 201 and \nthe additional requirements of Section 406.5 of \nSBC 201 for open parking garages or Section 406.6 \nof SBC 201 for enclosed parking garages. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406 for the provisions for motor-\nvehicle-related occupancies. \nCombustible storage. High-piled stock or rack \nstorage, or attic, under-floor and concealed spaces \nused for storage of combustible materials, shall be \nin accordance with Section 413 of SBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 413 and the definition of “Tires, \nbulk storage of.” \nAccessory storage spaces. A room or space used \nfor storage purposes that is accessory to another \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n153 \n \n• Frozen foods \n• Glass \n• Glass \nbottles, \nempty \nor \nfilled \nwith \nnoncombustible liquids \n• Gypsum board \n• Inert pigments \n• Ivory \n• Meats \n• Metal cabinets \n• Metal desks with plastic tops and trim  \n• Metal parts \n• Metals \n• Mirrors \n• Oil-filled and other types of distribution \ntransformers Parking garages, open or \nenclosed \n• Porcelain and pottery \n• Stoves \n• Talc and soapstones \n• Washers and dryers",
      "commentary": "Buildings in which noncombustible materials \nare stored are classified as Group S-2, low-\nhazard storage occupancies. It is acceptable \nfor stored noncombustible products to be \npackaged in combustible materials as long as \nthe quantity of packaging is kept to an \ninsignificant level. \n \nAs seen in Group F-1 and F-2 classifications, it \nis important to be able to distinguish when the \npresence of combustible packaging constitutes \na significant fuel load. As such, a fuel load \nmight require the building to be classified in \nGroup S-1, moderate-hazard storage. A simple \nguideline to follow is the “single thickness” rule, \nwhich is when a noncombustible product is put \nin one layer of packaging material. \n \nExamples of materials qualified for storage in \nGroup S-2 storage facilities are as follows: \n• Vehicle engines placed on wood pallets for \ntransportation after assembly. \n• Washing machines in corrugated cardboard \nboxes. \n• Soft-drink glass bottles packaged in pressed \npaper boxes. \n \nStructures used to store noncombustible \nmaterials packaged in more than one layer of \ncombustible packaging material are to be \nclassified in Group S-1. \n \nExamples of materials that, because of \npackaging, do not qualify for classification in \nGroup S-2 are: \n• Chinaware wrapped in corrugated paper and \nplaced in cardboard boxes. \n• Glassware set in expanded foam forms and \nplaced in a cardboard box. \n• Fuel filters individually packed in pressed \npaper boxes, placed by the gross in a \ncardboard box and then stacked on a wood \npallet for transportation. \n \nA section often related to Group S occupancies \nis Chapter 32, which regulates high-piled \ncombustible storage [storage over 3.6 m in \nheight or 1.8 m if the material is considered \nhigh hazard]. Chapter 32 is focused on not only \nthe type of materials being stored but also the \nheight and configuration of such storage. It is \nimportant to note that not all Group S \noccupancies will contain high-piled storage and \nthat high-piled storage is not limited to Group S \noccupancies. High-piled storage can be found \nin occupancies such as Group H or F. \n \nOpen and enclosed parking garages are \nclassified as Group S-2 occupancies as long as \nno repair activities occur in such buildings. \nDetailed provisions for parking garages can be \nfound in SBC 201 Section 406. A garage in a \nfire station, for example, that undertakes \nmaintenance and repairs limited to cleaning, \nhose change, water fill, fire equipment \nupgrades or wheel removal for off-premises \nrepair would not constitute the same hazard \nassociated with repair garages and would be \nappropriately classified as Group S-2. \nPublic parking garages. Public parking garages \nshall comply with Section 406.4 of SBC 201 and \nthe additional requirements of Section 406.5 of \nSBC 201 for open parking garages or Section 406.6 \nof SBC 201 for enclosed parking garages.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406 for the provisions for motor-\nvehicle-related occupancies. \nCombustible storage. High-piled stock or rack \nstorage, or attic, under-floor and concealed spaces \nused for storage of combustible materials, shall be \nin accordance with Section 413 of SBC 201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 413 and the definition of “Tires, \nbulk storage of.” \nAccessory storage spaces. A room or space used \nfor storage purposes that is accessory to another \n-",
      "chapter_id": "ch2",
      "section_id": "sec406"
    },
    {
      "page": 184,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n154 \n \noccupancy shall be classified as part of that \noccupancy. \n❖ \nThis provision allows accessory storage areas \nto be classified in the same occupancy group \nas the primary occupancy of a space. There \nare no limits on the size of such spaces, nor \nhow much of the floor area such accessory \nstorage can occupy. These storage spaces \ncould occur in any other occupancy, such as a \nGroup B office building, a Group E classroom \nor a Group M retail store. If the storage isn’t \naccessory to a primary use, then the storage \nwould be classified in one of the Group S \ncategories, and it would apply to SBC 201 \nSection 508 as a mixed occupancy. SBC 201 \nTable 509.1 for incidental uses would require \nstorage rooms in Group I-2 and ambulatory \ncare facilities with an area over 9.3 m2 to be \nseparated by a fire barrier or horizontal \nassemblies with a fire-resistance rating of at \nleast 1 hour. \nGroup U, Miscellaneous. Buildings and structures \nof an accessory character and miscellaneous \nstructures not classified in any specific occupancy \nshall be constructed, equipped and maintained to \nconform to the requirements of this code \ncommensurate with the fire and life hazard \nincidental to their occupancy. Group U shall \ninclude, but not be limited to, the following: \n• Agricultural buildings \n• Aircraft hangar, accessory to a one or two-\nfamily residence (see Section 412.5 of SBC \n201) \n• Barns Carports \n• Communication equipment structures with a \ngross floor area of less than 140 m2 \n• Fences more than 1800 mm high \n• Grain silos, accessory to a residential \noccupancy \n• Livestock shelters \n• Private garages \n• Retaining walls \n• Sheds \n• Stables \n• Tanks \n• Towers \n❖ \nThis definition identifies the characteristics of \noccupancies classified in Group U. Structures \nthat are classified in Group U are typically \naccessory to another building or structure and \nare not more appropriately classified in another \noccupancy. Miscellaneous storage buildings \naccessory to detached one and two-family \ndwellings and multiple single-family dwellings \n(townhouses) not more than three stories in \nheight, however, are intended to be designed \nand built in accordance with SBC 1101/1102. \n \nStructures classified as Group U, such as \nfences, equipment, foundations, retaining \nwalls, etc., are somewhat outside the primary \nscope of the code (i.e., means of egress, fire \nresistance). They are not usually considered to \nbe habitable or occupiable. Nevertheless, \nmany code provisions do apply and need to be \nenforced (e.g., structural design and material \nperformance). \n \nStructures housing accessory equipment that \nis part of a utility or communications system are \noften classified as Group U occupancies when \nthere is no intent that these structures be \noccupied except for servicing and maintaining \nthe \nequipment \nwithin \nthe \nstructure. \nA \npumphouse for a water or sewage system or \nan equipment building at the base of a \ntelecommunications tower are examples of \nsuch buildings. \nPrivate garages and carports. Private garages and \ncarports shall comply with Section 406.3 of SBC \n201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.3 and the definition of “Private \ngarage.” \nResidential aircraft hangars. Aircraft hangars \naccessory to a one- or two-family residence shall \ncomply with Section 412.4 of SBC 201. \n❖ \nThis is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.4 and the definition of \n“Residential aircraft hangar.” \nGreenhouses. Greenhouses not classified as \nanother occupancy shall be classified as Use Group \nU. \n❖ \nGreenhouses are uses in the Group U \nclassification but only where a different \nclassification \ndoesn't \nmake \nsense. \nA \ngreenhouse is defined as a structure or \nthermally isolated part of a building in which a \nsunlit environment is maintained for cultivation, \nprotection \nor \nmaintenance \nof \nplants. \nGreenhouses are also listed in Group A-3, \nwhich might be a public arboretum building and \nGroup M for the display and sale of plants. A \ngreenhouse could be part of a school or \nuniversity for educational purposes or simply a \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n154 \n \noccupancy shall be classified as part of that \noccupancy.",
      "commentary": "This provision allows accessory storage areas \nto be classified in the same occupancy group \nas the primary occupancy of a space. There \nare no limits on the size of such spaces, nor \nhow much of the floor area such accessory \nstorage can occupy. These storage spaces \ncould occur in any other occupancy, such as a \nGroup B office building, a Group E classroom \nor a Group M retail store. If the storage isn’t \naccessory to a primary use, then the storage \nwould be classified in one of the Group S \ncategories, and it would apply to SBC 201 \nSection 508 as a mixed occupancy. SBC 201 \nTable 509.1 for incidental uses would require \nstorage rooms in Group I-2 and ambulatory \ncare facilities with an area over 9.3 m2 to be \nseparated by a fire barrier or horizontal \nassemblies with a fire-resistance rating of at \nleast 1 hour. \nGroup U, Miscellaneous. Buildings and structures \nof an accessory character and miscellaneous \nstructures not classified in any specific occupancy \nshall be constructed, equipped and maintained to \nconform to the requirements of this code \ncommensurate with the fire and life hazard \nincidental to their occupancy. Group U shall \ninclude, but not be limited to, the following: \n• Agricultural buildings \n• Aircraft hangar, accessory to a one or two-\nfamily residence (see Section 412.5 of SBC \n201) \n• Barns Carports \n• Communication equipment structures with a \ngross floor area of less than 140 m2 \n• Fences more than 1800 mm high \n• Grain silos, accessory to a residential \noccupancy \n• Livestock shelters \n• Private garages \n• Retaining walls \n• Sheds \n• Stables \n• Tanks \n• Towers\n\n❖ This definition identifies the characteristics of \noccupancies classified in Group U. Structures \nthat are classified in Group U are typically \naccessory to another building or structure and \nare not more appropriately classified in another \noccupancy. Miscellaneous storage buildings \naccessory to detached one and two-family \ndwellings and multiple single-family dwellings \n(townhouses) not more than three stories in \nheight, however, are intended to be designed \nand built in accordance with SBC 1101/1102. \n \nStructures classified as Group U, such as \nfences, equipment, foundations, retaining \nwalls, etc., are somewhat outside the primary \nscope of the code (i.e., means of egress, fire \nresistance). They are not usually considered to \nbe habitable or occupiable. Nevertheless, \nmany code provisions do apply and need to be \nenforced (e.g., structural design and material \nperformance). \n \nStructures housing accessory equipment that \nis part of a utility or communications system are \noften classified as Group U occupancies when \nthere is no intent that these structures be \noccupied except for servicing and maintaining \nthe \nequipment \nwithin \nthe \nstructure. \nA \npumphouse for a water or sewage system or \nan equipment building at the base of a \ntelecommunications tower are examples of \nsuch buildings. \nPrivate garages and carports. Private garages and \ncarports shall comply with Section 406.3 of SBC \n201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 406.3 and the definition of “Private \ngarage.” \nResidential aircraft hangars. Aircraft hangars \naccessory to a one- or two-family residence shall \ncomply with Section 412.4 of SBC 201.\n\n❖ This is one of a series of pointers to SBC 201 \nChapter 4 due to a concern that these items \nmay be missed. See the commentary to SBC \n201 Section 412.4 and the definition of \n“Residential aircraft hangar.” \nGreenhouses. Greenhouses not classified as \nanother occupancy shall be classified as Use Group \nU.\n\n❖ Greenhouses are uses in the Group U \nclassification but only where a different \nclassification \ndoesn't \nmake \nsense. \nA \ngreenhouse is defined as a structure or \nthermally isolated part of a building in which a \nsunlit environment is maintained for cultivation, \nprotection \nor \nmaintenance \nof \nplants. \nGreenhouses are also listed in Group A-3, \nwhich might be a public arboretum building and \nGroup M for the display and sale of plants. A \ngreenhouse could be part of a school or \nuniversity for educational purposes or simply a \n-",
      "chapter_id": "ch2",
      "section_id": "sec406"
    },
    {
      "page": 185,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n155 \n \ngrowing facility. \nOCCUPANT LOAD. The number of persons for \nwhich the means of egress of a building or portion \nthereof is designed. \n❖ \nIn addition to the limitation on the maximum \noccupant load for a space, the code also \nrequires the determination of the occupant load \nthat is to be utilized for the design of the means \nof egress system. The number for the floor area \nper occupant (occupant load factor) in Table \n1004.5 \nreflects \ncommon \nand \ntraditional \noccupant densities based on the empirical data \nfor the density of similar spaces. This occupant \nload is also utilized to determine the required \nnumber of plumbing fixtures (see SBC 201 \nChapter 29) and when automatic sprinkler \nsystems or fire alarm and detection systems \nare required (see Chapter 9). \nOPEN BURNING. The burning of materials \nwherein products of combustion are emitted \ndirectly into the ambient air without passing \nthrough a stack or chimney from an enclosed \nchamber. Open burning does not include road flares, \nsmudge pots and similar devices associated with \nsafety or occupational uses typically considered \nopen flames, recreational fires or use of portable \noutdoor fireplaces. For the purpose of this \ndefinition, a chamber shall be regarded as enclosed \nwhen, during the time combustion occurs, only \napertures, ducts, stacks, flues or chimneys necessary \nto provide combustion air and permit the escape of \nexhaust gas are open. \n❖ \nOpen burning is any burning that takes place in \nan unenclosed space. Examples include \nburning of leaves or grass clippings, burning \nconstruction debris and fires built on the \nground for warmth in cold weather. The burning \nof wood scraps in a steel drum or in a piece of \nculvert over which a supply of construction \nsand can be dumped and kept thawed is \ncommon practice on construction sites in cold \nclimates and could be evaluated by the Fire \nofficial as being an allowable “occupational \nuse” as mentioned in the definition. The \ndefinition has also been revised to clarify that \nthe use of portable outdoor fireplaces (also \nknown as patio fireplaces) is specifically \nexcluded, thus eliminating the confusion that \npreviously existed as to how to treat those \ndevices. \nSee \nalso \nthe \ndefinition \nof \n“Recreational fire.” \nOPEN MALL. See “Covered mall building.” \nOPEN MALL BUILDING. See “Covered mall \nbuilding.” \nOPEN PARKING GARAGE. A structure or \nportion of a structure with the openings as described \nin Section 406.5.2 of SBC 201 on two or more sides \nthat is used for the parking or storage of private \nmotor vehicles as described in Section 406.5 of \nSBC 201. \n❖ \nOpen parking garages are defined as having \nuniformly distributed openings on not less than \ntwo sides totaling not less than 40 percent of \nthe building perimeter. The aggregate area of \nthe openings is to be a minimum of 20 percent \nof the total wall area of all perimeter walls (see \ncommentary, SBC 201 Section 406.5.2). \nOPEN SYSTEM. The use of a solid or liquid \nhazardous material involving a vessel or system that \nis continuously open to the atmosphere during \nnormal operations and where vapors are liberated, \nor the product is exposed to the atmosphere during \nnormal operations. Examples of open systems for \nsolids and liquids include dispensing from or into \nopen beakers or containers, dip tank and plating \ntank operations. \n❖ \nThis definition is related primarily to hazardous \nmaterials use. Generally, an open system is \none that will normally be open to the \natmosphere; for example, a dip tank or \ndispensing or mixing of hazardous materials. \nOpen systems are inherently more hazardous \nthan closed systems. When evaluating the \nMAQs of hazardous materials and the \nassociated requirements, open systems are \nmore heavily regulated. \nOPEN-AIR ASSEMBLY SEATING. Seating \nserved by means of egress that is not subject to \nsmoke accumulation within or under a structure and \nis open to the atmosphere. \n❖ \nAn example of open-air assembly seating is an \nopen outdoor grandstand. The intent is to \nseparate this from smoke-protected seating, \nsuch as an indoor arena with a smoke control \nsystem. \nThe \ncode \nhas \nless-stringent \nrequirements for certain aspects of open-air or \nsmokeprotected assembly seating than for \nseating that is not smoke protected, since \noccupants are subject to less hazard from the \naccumulation of smoke and fumes during a fire \nevent. For example, an assembly deadend \naisle is permitted to be longer for an open-air \nassembly area. \nOPEN-ENDED \nCORRIDOR. \nAn \ninterior \ncorridor that is open on each end and connects to an \nexterior stairway or ramp at each end with no \nintervening doors or separation from the corridor. \n❖ \nBreezeway configurations are common in \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n155 \n \ngrowing facility. \nOCCUPANT LOAD. The number of persons for \nwhich the means of egress of a building or portion \nthereof is designed.",
      "commentary": "In addition to the limitation on the maximum \noccupant load for a space, the code also \nrequires the determination of the occupant load \nthat is to be utilized for the design of the means \nof egress system. The number for the floor area \nper occupant (occupant load factor) in Table \n1004.5 \nreflects \ncommon \nand \ntraditional \noccupant densities based on the empirical data \nfor the density of similar spaces. This occupant \nload is also utilized to determine the required \nnumber of plumbing fixtures (see SBC 201 \nChapter 29) and when automatic sprinkler \nsystems or fire alarm and detection systems \nare required (see Chapter 9). \nOPEN BURNING. The burning of materials \nwherein products of combustion are emitted \ndirectly into the ambient air without passing \nthrough a stack or chimney from an enclosed \nchamber. Open burning does not include road flares, \nsmudge pots and similar devices associated with \nsafety or occupational uses typically considered \nopen flames, recreational fires or use of portable \noutdoor fireplaces. For the purpose of this \ndefinition, a chamber shall be regarded as enclosed \nwhen, during the time combustion occurs, only \napertures, ducts, stacks, flues or chimneys necessary \nto provide combustion air and permit the escape of \nexhaust gas are open.\n\n❖ Open burning is any burning that takes place in \nan unenclosed space. Examples include \nburning of leaves or grass clippings, burning \nconstruction debris and fires built on the \nground for warmth in cold weather. The burning \nof wood scraps in a steel drum or in a piece of \nculvert over which a supply of construction \nsand can be dumped and kept thawed is \ncommon practice on construction sites in cold \nclimates and could be evaluated by the Fire \nofficial as being an allowable “occupational \nuse” as mentioned in the definition. The \ndefinition has also been revised to clarify that \nthe use of portable outdoor fireplaces (also \nknown as patio fireplaces) is specifically \nexcluded, thus eliminating the confusion that \npreviously existed as to how to treat those \ndevices. \nSee \nalso \nthe \ndefinition \nof \n“Recreational fire.” \nOPEN MALL. See “Covered mall building.” \nOPEN MALL BUILDING. See “Covered mall \nbuilding.” \nOPEN PARKING GARAGE. A structure or \nportion of a structure with the openings as described \nin Section 406.5.2 of SBC 201 on two or more sides \nthat is used for the parking or storage of private \nmotor vehicles as described in Section 406.5 of \nSBC 201.\n\n❖ Open parking garages are defined as having \nuniformly distributed openings on not less than \ntwo sides totaling not less than 40 percent of \nthe building perimeter. The aggregate area of \nthe openings is to be a minimum of 20 percent \nof the total wall area of all perimeter walls (see \ncommentary, SBC 201 Section 406.5.2). \nOPEN SYSTEM. The use of a solid or liquid \nhazardous material involving a vessel or system that \nis continuously open to the atmosphere during \nnormal operations and where vapors are liberated, \nor the product is exposed to the atmosphere during \nnormal operations. Examples of open systems for \nsolids and liquids include dispensing from or into \nopen beakers or containers, dip tank and plating \ntank operations.\n\n❖ This definition is related primarily to hazardous \nmaterials use. Generally, an open system is \none that will normally be open to the \natmosphere; for example, a dip tank or \ndispensing or mixing of hazardous materials. \nOpen systems are inherently more hazardous \nthan closed systems. When evaluating the \nMAQs of hazardous materials and the \nassociated requirements, open systems are \nmore heavily regulated. \nOPEN-AIR ASSEMBLY SEATING. Seating \nserved by means of egress that is not subject to \nsmoke accumulation within or under a structure and \nis open to the atmosphere.\n\n❖ An example of open-air assembly seating is an \nopen outdoor grandstand. The intent is to \nseparate this from smoke-protected seating, \nsuch as an indoor arena with a smoke control \nsystem. \nThe \ncode \nhas \nless-stringent \nrequirements for certain aspects of open-air or \nsmokeprotected assembly seating than for \nseating that is not smoke protected, since \noccupants are subject to less hazard from the \naccumulation of smoke and fumes during a fire \nevent. For example, an assembly deadend \naisle is permitted to be longer for an open-air \nassembly area. \nOPEN-ENDED \nCORRIDOR. \nAn \ninterior \ncorridor that is open on each end and connects to an \nexterior stairway or ramp at each end with no \nintervening doors or separation from the corridor.\n\n❖ Breezeway configurations are common in \n-",
      "chapter_id": "ch2",
      "section_id": "sec406"
    },
    {
      "page": 186,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n156 \n \nhotels and apartment buildings, especially in \nareas where being open to the outside air is \nconsidered an amenity. By essentially being \nopen to the outside, the intent and level of \nsafety is similar to an exterior egress balcony \n(see \nSection \n1027.6, \nException \n3 \nfor \nrequirements) \nOPENING PROTECTIVE. A fire door assembly, \nfire shutter assembly, fire window assembly or \nglass-block assembly in a fire-resistance-rated wall \nor partition. \n❖ \nThis definition is intended to provide clarity as \nto what is considered an opening protective \nand what is not. This assists in the enforcement \nof the maintenance requirements found in \nChapter 7. This would not include openings in \na smoke partition but would include a smoke \nbarrier as such walls are fire-resistance rated. \nThe term is used extensively in this code and \nSBC 201. \nOPERATING BUILDING. A building occupied \nin conjunction with the manufacture, transportation \nor use of explosive materials. Operating buildings \nare separated from one another with the use of \nintraplant or intraline distances. \n❖ \nMagazines are used for storage of explosive \nmaterials. Manufacturing or operating buildings \nare not magazines and are not intended to be \nused for storage, although at times there may \nbe storage incidental to the manufacturing \nfunction. This definition is included here to \nclarify this difference. \nOPERATING LINE. A group of buildings, \nfacilities or workstations so arranged as to permit \nperformance of the steps in the manufacture of an \nexplosive or in the loading, assembly, modification \nand maintenance of ammunition or devices \ncontaining explosive materials. \n❖ \nThis term is used by those engaged in the \nstorage \nand \nmanufacture \nof \nexplosive \nmaterials, as well as with the regulators of \nthese materials, including the DOD. The term \nis also consistent with terminology used by the \nDOD and the Institute of Makers of Explosives \n(IME). The term “operating line” is defined in \nrelationship to operating buildings that may be \ngrouped in such a manner so as to create a \nmanufacturing process. \nOPERATING PRESSURE. The pressure at \nwhich a system operates. \n❖ \nThis term is self-explanatory and is used in \nChapters 9, 31, 55 and 60 of the code. \nORGANIC COATING. A liquid mixture of \nbinders such as alkyd, nitrocellulose, acrylic or oil, \nand flammable and combustible solvents such as \nhydrocarbon, ester, or ketone, which, when spread \nin a thin film, convert to a durable protective and \ndecorative finish. \n❖ \n“Organic coatings” are defined as flammable \nand combustible paints and other protective or \ndecorative coatings. \nORGANIC PEROXIDE. An organic compound \nthat contains the bivalent -O-Ostructure and which \nmay be considered to be a structural derivative of \nhydrogen peroxide where one or both of the \nhydrogen atoms have been replaced by an organic \nradical. Organic peroxides can present an explosion \nhazard (detonation or deflagration) or they can be \nshock sensitive. They can also decompose into \nvarious unstable compounds over an extended \nperiod of time. \nClass I. Describes those formulations that are \ncapable of deflagration but not detonation. \nClass II. Describes those formulations that burn \nvery rapidly and that pose a moderate reactivity \nhazard. \nClass III. Describes those formulations that burn \nrapidly and that pose a moderate reactivity hazard. \nClass IV. Describes those formulations that burn in \nthe same manner as ordinary combustibles and that \npose a minimal reactivity hazard. \nClass V. Describes those formulations that burn \nwith less intensity than ordinary combustibles or do \nnot sustain combustion and that pose no reactivity \nhazard. \nUnclassified detonable. Organic peroxides that are \ncapable of detonation. These peroxides pose an \nextremely high-explosion hazard through rapid \nexplosive decomposition. \n❖ \nThe chemical structure of organic peroxides \ndiffers from that of hydrogen peroxide (an \noxidizer) in that an organic radical replaces the \nhydrogen atoms. Commentary FIGURE 202-\nO6 shows an example of this chemical \nstructure in which a benzoyl radical (C6H5CO) \nin the widely used Class I organic peroxide \nbenzoyl peroxide replaces the hydrogen atoms \nin \nhydrogen \nperoxide \n(H2O2). \nOrganic \nchemicals are all carbon based. As a result, \norganic peroxides pose varying degrees of fire \nor explosion hazards in addition to their \noxidizing properties. \n \nThe classification system in this chapter (see \nCommentary Figure 202-O7) is derived from a \nsystem developed by the Society of the \nPlastics Industry (Bulletin 19A). \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n156 \n \nhotels and apartment buildings, especially in \nareas where being open to the outside air is \nconsidered an amenity. By essentially being \nopen to the outside, the intent and level of \nsafety is similar to an exterior egress balcony \n(see \nSection \n1027.6, \nException \n3 \nfor \nrequirements) \nOPENING PROTECTIVE. A fire door assembly, \nfire shutter assembly, fire window assembly or \nglass-block assembly in a fire-resistance-rated wall \nor partition.",
      "commentary": "This definition is intended to provide clarity as \nto what is considered an opening protective \nand what is not. This assists in the enforcement \nof the maintenance requirements found in \nChapter 7. This would not include openings in \na smoke partition but would include a smoke \nbarrier as such walls are fire-resistance rated. \nThe term is used extensively in this code and \nSBC 201. \nOPERATING BUILDING. A building occupied \nin conjunction with the manufacture, transportation \nor use of explosive materials. Operating buildings \nare separated from one another with the use of \nintraplant or intraline distances.\n\n❖ Magazines are used for storage of explosive \nmaterials. Manufacturing or operating buildings \nare not magazines and are not intended to be \nused for storage, although at times there may \nbe storage incidental to the manufacturing \nfunction. This definition is included here to \nclarify this difference. \nOPERATING LINE. A group of buildings, \nfacilities or workstations so arranged as to permit \nperformance of the steps in the manufacture of an \nexplosive or in the loading, assembly, modification \nand maintenance of ammunition or devices \ncontaining explosive materials.\n\n❖ This term is used by those engaged in the \nstorage \nand \nmanufacture \nof \nexplosive \nmaterials, as well as with the regulators of \nthese materials, including the DOD. The term \nis also consistent with terminology used by the \nDOD and the Institute of Makers of Explosives \n(IME). The term “operating line” is defined in \nrelationship to operating buildings that may be \ngrouped in such a manner so as to create a \nmanufacturing process. \nOPERATING PRESSURE. The pressure at \nwhich a system operates.\n\n❖ This term is self-explanatory and is used in \nChapters 9, 31, 55 and 60 of the code. \nORGANIC COATING. A liquid mixture of \nbinders such as alkyd, nitrocellulose, acrylic or oil, \nand flammable and combustible solvents such as \nhydrocarbon, ester, or ketone, which, when spread \nin a thin film, convert to a durable protective and \ndecorative finish.\n\n❖ “Organic coatings” are defined as flammable \nand combustible paints and other protective or \ndecorative coatings. \nORGANIC PEROXIDE. An organic compound \nthat contains the bivalent -O-Ostructure and which \nmay be considered to be a structural derivative of \nhydrogen peroxide where one or both of the \nhydrogen atoms have been replaced by an organic \nradical. Organic peroxides can present an explosion \nhazard (detonation or deflagration) or they can be \nshock sensitive. They can also decompose into \nvarious unstable compounds over an extended \nperiod of time. \nClass I. Describes those formulations that are \ncapable of deflagration but not detonation. \nClass II. Describes those formulations that burn \nvery rapidly and that pose a moderate reactivity \nhazard. \nClass III. Describes those formulations that burn \nrapidly and that pose a moderate reactivity hazard. \nClass IV. Describes those formulations that burn in \nthe same manner as ordinary combustibles and that \npose a minimal reactivity hazard. \nClass V. Describes those formulations that burn \nwith less intensity than ordinary combustibles or do \nnot sustain combustion and that pose no reactivity \nhazard. \nUnclassified detonable. Organic peroxides that are \ncapable of detonation. These peroxides pose an \nextremely high-explosion hazard through rapid \nexplosive decomposition.\n\n❖ The chemical structure of organic peroxides \ndiffers from that of hydrogen peroxide (an \noxidizer) in that an organic radical replaces the \nhydrogen atoms. Commentary FIGURE 202-\nO6 shows an example of this chemical \nstructure in which a benzoyl radical (C6H5CO) \nin the widely used Class I organic peroxide \nbenzoyl peroxide replaces the hydrogen atoms \nin \nhydrogen \nperoxide \n(H2O2). \nOrganic \nchemicals are all carbon based. As a result, \norganic peroxides pose varying degrees of fire \nor explosion hazards in addition to their \noxidizing properties. \n \nThe classification system in this chapter (see \nCommentary Figure 202-O7) is derived from a \nsystem developed by the Society of the \nPlastics Industry (Bulletin 19A). \n-",
      "chapter_id": "ch2",
      "section_id": "sec406"
    },
    {
      "page": 187,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n157 \n \nOUTDOOR ASSEMBLY EVENT. An outdoor \ngathering of persons for any purpose. \n❖ \nThis definition is somewhat broad but was \nplaced in the code in support of Section 3106, \nwhich addresses requirements for such events \nwhere there are more than 1,000 persons in \nattendance. These events may or may not \ninvolve tents but do involve many people. With \nlarge gatherings there are many risks from \nvarious aspects, such as weather and fire \nhazards. Fire hazards at these events are \ntypically related to cooking, smoking, electrical \nor use of flammable gases. Due to the size of \nthe events, crowd managers may be required. \nAny temporary structures, such as tents used \nat such events, would need to comply with \nChapter 31 as well. \nOUTDOOR CONTROL AREA. An outdoor area \nthat contains hazardous materials in amounts not \nexceeding the maximum allowable quantities of \nTable 5003.1.1(3) or Table 5003.1.1(4). \n❖ \nThis term refers to a storage area that is \nexposed to the elements (wind, rain etc.) and \ncannot exceed the MAQ listed in the code and \nSBC 201. See Tables 5003.1.1(3), 5003.1.1(4) \nand Sections 5001 and 5003 of the code, and \nSBC 201 Section 414.6.  \nOUTPATIENT CLINIC. See “Clinic, outpatient.” \nOVERCROWDING. A condition that exists when \neither there are more people in a building, structure \nor portion thereof than have been authorized or \nposted by the Fire official, or when the Fire official \ndetermines that a threat exists to the safety of the \noccupants due to persons sitting and/or standing in \nlocations that may obstruct or impede the use of \naisles, passages, corridors, stairways, exits or other \ncomponents of the means of egress. \n❖ \nThis definition notes that an unsafe condition \nexists when the actual number of people \npresent in a building or a building space \nexceeds the maximum allowable occupant \nload of that building or space as determined \nand posted on the premises by the Fire official. \nSection 1004 of the code would allow a \nmaximum occupant load of one person per \nevery 0.5 m2 of building area, as long as the \negress components provide sufficient capacity \nfor such a load. When that egress capacity is \nexceeded, then overcrowding exists. The \ndefinition also recognizes that, even though the \nnumber of occupants in a building or space \nmay not be excessive, the inability of \noccupants to use the egress elements due to \nblockage by patrons is also a life safety hazard. \nOWNER. Any person, agent, operator, entity, firm \nor corporation having any legal or equitable interest \nin the property; or recorded in the official records \nof the governmental authority as holding an interest \nor title to the property; or otherwise having \npossession or control of the property, including the \nguardian of the estate of any such person, and the \nexecutor or administrator of the estate of such \nperson if ordered to take possession of real property \nby a court. \n❖ \nThis term defines the person or other legal \nentity who is responsible for a building and its \ncompliance with code requirements. \nOXIDIZER. A material that readily yields oxygen \nor other oxidizing gas, or that readily reacts to \npromote or initiate combustion of combustible \nmaterials and, if heated or contaminated, can result \nin vigorous self-sustained decomposition. \nClass 4. An oxidizer that can undergo an explosive \nreaction due to contamination or exposure to \nthermal or physical shock and that causes a severe \nincrease in the burning rate of combustible \nmaterials with which it comes into contact. \nAdditionally, the oxidizer causes a severe increase \nin the burning rate and can cause spontaneous \nignition of combustibles. \nClass 3. An oxidizer that causes a severe increase \nin the burning rate of combustible materials with \nwhich it comes in contact. \nClass 2. An oxidizer that will cause a moderate \nincrease in the burning rate of combustible \nmaterials with which it comes in contact. \nClass 1. An oxidizer that does not moderately \nincrease the burning rate of combustible materials. \n❖ \nThe classification of oxidizers had its origins in \nthe provisions of NFPA 430 and is consistent \nwith Department of Transportation (DOTn) \nhazardous materials regulations. Oxidizers, \nwhether a solid, liquid or gas, yield oxygen or \nanother oxidizing gas during a chemical \nreaction \nor \nreadily \nreact \nto \noxidize \ncombustibles and increase their burning rate. \nThis characteristic is a result of the enrichment \nof the air to more than 21-percent oxygen \ncontent. \n \nThis enrichment is a hazard because an \nordinary combustible material that will burn \nfreely at the atmospheric oxygen level of 21 \npercent will burn more rapidly at higher \nconcentrations of oxygen. The rate of reaction \nvaries with the class of oxidizer. Specific \nclassification of oxidizers is important because \nof the varying degree of hazard. Examples of \noxidizers include liquid hydrogen peroxide, \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n157 \n \nOUTDOOR ASSEMBLY EVENT. An outdoor \ngathering of persons for any purpose.",
      "commentary": "This definition is somewhat broad but was \nplaced in the code in support of Section 3106, \nwhich addresses requirements for such events \nwhere there are more than 1,000 persons in \nattendance. These events may or may not \ninvolve tents but do involve many people. With \nlarge gatherings there are many risks from \nvarious aspects, such as weather and fire \nhazards. Fire hazards at these events are \ntypically related to cooking, smoking, electrical \nor use of flammable gases. Due to the size of \nthe events, crowd managers may be required. \nAny temporary structures, such as tents used \nat such events, would need to comply with \nChapter 31 as well. \nOUTDOOR CONTROL AREA. An outdoor area \nthat contains hazardous materials in amounts not \nexceeding the maximum allowable quantities of \nTable 5003.1.1(3) or Table 5003.1.1(4).\n\n❖ This term refers to a storage area that is \nexposed to the elements (wind, rain etc.) and \ncannot exceed the MAQ listed in the code and \nSBC 201. See Tables 5003.1.1(3), 5003.1.1(4) \nand Sections 5001 and 5003 of the code, and \nSBC 201 Section 414.6.  \nOUTPATIENT CLINIC. See “Clinic, outpatient.” \nOVERCROWDING. A condition that exists when \neither there are more people in a building, structure \nor portion thereof than have been authorized or \nposted by the Fire official, or when the Fire official \ndetermines that a threat exists to the safety of the \noccupants due to persons sitting and/or standing in \nlocations that may obstruct or impede the use of \naisles, passages, corridors, stairways, exits or other \ncomponents of the means of egress.\n\n❖ This definition notes that an unsafe condition \nexists when the actual number of people \npresent in a building or a building space \nexceeds the maximum allowable occupant \nload of that building or space as determined \nand posted on the premises by the Fire official. \nSection 1004 of the code would allow a \nmaximum occupant load of one person per \nevery 0.5 m2 of building area, as long as the \negress components provide sufficient capacity \nfor such a load. When that egress capacity is \nexceeded, then overcrowding exists. The \ndefinition also recognizes that, even though the \nnumber of occupants in a building or space \nmay not be excessive, the inability of \noccupants to use the egress elements due to \nblockage by patrons is also a life safety hazard. \nOWNER. Any person, agent, operator, entity, firm \nor corporation having any legal or equitable interest \nin the property; or recorded in the official records \nof the governmental authority as holding an interest \nor title to the property; or otherwise having \npossession or control of the property, including the \nguardian of the estate of any such person, and the \nexecutor or administrator of the estate of such \nperson if ordered to take possession of real property \nby a court.\n\n❖ This term defines the person or other legal \nentity who is responsible for a building and its \ncompliance with code requirements. \nOXIDIZER. A material that readily yields oxygen \nor other oxidizing gas, or that readily reacts to \npromote or initiate combustion of combustible \nmaterials and, if heated or contaminated, can result \nin vigorous self-sustained decomposition. \nClass 4. An oxidizer that can undergo an explosive \nreaction due to contamination or exposure to \nthermal or physical shock and that causes a severe \nincrease in the burning rate of combustible \nmaterials with which it comes into contact. \nAdditionally, the oxidizer causes a severe increase \nin the burning rate and can cause spontaneous \nignition of combustibles. \nClass 3. An oxidizer that causes a severe increase \nin the burning rate of combustible materials with \nwhich it comes in contact. \nClass 2. An oxidizer that will cause a moderate \nincrease in the burning rate of combustible \nmaterials with which it comes in contact. \nClass 1. An oxidizer that does not moderately \nincrease the burning rate of combustible materials.\n\n❖ The classification of oxidizers had its origins in \nthe provisions of NFPA 430 and is consistent \nwith Department of Transportation (DOTn) \nhazardous materials regulations. Oxidizers, \nwhether a solid, liquid or gas, yield oxygen or \nanother oxidizing gas during a chemical \nreaction \nor \nreadily \nreact \nto \noxidize \ncombustibles and increase their burning rate. \nThis characteristic is a result of the enrichment \nof the air to more than 21-percent oxygen \ncontent. \n \nThis enrichment is a hazard because an \nordinary combustible material that will burn \nfreely at the atmospheric oxygen level of 21 \npercent will burn more rapidly at higher \nconcentrations of oxygen. The rate of reaction \nvaries with the class of oxidizer. Specific \nclassification of oxidizers is important because \nof the varying degree of hazard. Examples of \noxidizers include liquid hydrogen peroxide, \n-",
      "chapter_id": "ch2",
      "section_id": "sec1004"
    },
    {
      "page": 188,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n158 \n \nnitric acid, sulfuric acid and solids, such as \nsodium chlorite, chromic acid and calcium \nhypochlorite. Many commercially available \nswimming pool chemicals are examples of \nClass 2 or 3 oxidizers. \nOXIDIZING \nCRYOGENIC \nFLUID. \nAn \noxidizing gas in the cryogenic state. \n❖ \nThis definition is provided to correlate with the \ntitle of Chapter 63 and Section 6304.2.1.1, \nwhich \nis \nconsistent \nwith \ncode-style \nimprovement \nof \nproviding \nhazardspecific \nrequirements in material-specific chapters in \naddition to the general material chapters, in this \ncase Chapter 55. The primary focus of the \noxidizing cryogenic fluid provisions in this \nchapter is liquid oxygen. \nOXIDIZING GAS. A gas that can support and \naccelerate combustion of other materials more than \nair does. \n❖ \nOxidizing gases present essentially the same \nhazard characteristics as solids and liquids. \nExamples of oxidizing gases are oxygen, \nozone and the oxides of nitrogen, fluorine and \nchlorine. \nOZONE-GAS GENERATOR. Equipment which \ncauses the production of ozone. \n❖ \nOzone is considered a highly toxic gas. Ozone \ngenerators are addressed separately \nin \nSection \n6005because \nthe \ncode \nhas \ntraditionally dealt with the storage and use of \nhazardous materials, but not the generation. \n PANIC HARDWARE. A door-latching assembly \nincorporating a device that releases the latch upon \nthe application of a force in the direction of egress \ntravel. See also “Fire exit hardware.” \n❖ \nPanic \nhardware \nis \ncommonly \nused \nin \neducational and assembly-type spaces where \nthe number of occupants who would use a \ndoorway during a short time frame in an \nemergency is high in relation to an occupancy \nwith a less dense occupant load, such as an \noffice building. Panic hardware is required so \nthat the door can be easily opened during an \nemergency where pressure on a door from a \ncrush of people could tender normal hardware \ninoperable. Not all types of panic hardware are \npermitted on doors required to be fire-\nprotection rated (see the definition of “Fire exit \nhardware” and Section 1010.2.9). \nPASSIVE RF EMITTING DEVICE. A device \nthat does not require an external AC or DC source \nof power for its operation, and does not provide \namplification of the RF signal, including but not \nlimited to coax, couplers, splitters and passive \nantennas. \n❖ \nPassive RF emitting devices are any of the \ntypes of components listed that do not provide \namplification of the RF signal and are used for \nin-building, two-way emergency responder \ncommunication coverage systems. These \ndevices, unlike active devices, do not require \nan external power source for operation and are \nnot required to be individually monitored by the \nfire alarm system. \nPASS-THROUGH. An enclosure installed in a \nwall with a door on each side that allows chemicals, \nHPM, equipment, and parts to be transferred from \none side of the wall to the other. \n❖ \nA pass-through is similar to a sally port and is \nused to store and receive HPM for the \nfabrication area. The pass-through must be \nseparated from the exit access corridor by fire-\nresistance-rated construction, including a fire-\nresistance-rated, self-closing fire door on each \nside, and be sprinklered. \nPENTHOUSE. An enclosed, unoccupied rooftop \nstructure used for sheltering mechanical and \nelectrical equipment, tanks, elevators and related \nmachinery, and vertical shaft openings. \n❖ \nAny enclosed structure that is located above \nthe \nsurrounding \nroof \nsurfaces \ncan \nbe \nconsidered a penthouse as long as it meets the \ncriteria within SBC 201 Section 1511.2. By \ncomplying \nwith \nthese \nrequirements, \nthe \npenthouse is considered to not contribute to \nthe height of the building, either in number of \nstories or meter above grade plane. If the \nproposed penthouse does not meet these \nrequirements, it must be considered as an \nadditional story of the building or structure. \nPERMISSIBLE EXPOSURE LIMIT (PEL). The \nmaximum permitted 8-hour time-weighted-average \nconcentration of an airborne contaminant. The \nexposure limits to be utilized are those published in \nDOL 29 CFR Part 1910.1000. The Recommended \nExposure Limit (REL) concentrations published by \nthe US National Institute for Occupational Safety \nand Health (NIOSH), Threshold Limit Value-Time \nWeighted Average (TLV-TWA) concentrations \npublished by the American Conference of \nGovernmental Industrial Hygienists (ACGIH), \nWorkplace \nEnvironmental \nExposure \nLevel \n(WEEL) Guides published by the American \nIndustrial Hygiene Association (AIHA), and other \napproved, consistent measures are allowed as \nsurrogates for hazardous substances not listed in \nDOL 29 CFR Part 1910.1000. \n❖ \nThe permissible exposure limit (PEL) is a \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n158 \n \nnitric acid, sulfuric acid and solids, such as \nsodium chlorite, chromic acid and calcium \nhypochlorite. Many commercially available \nswimming pool chemicals are examples of \nClass 2 or 3 oxidizers. \nOXIDIZING \nCRYOGENIC \nFLUID. \nAn \noxidizing gas in the cryogenic state.",
      "commentary": "This definition is provided to correlate with the \ntitle of Chapter 63 and Section 6304.2.1.1, \nwhich \nis \nconsistent \nwith \ncode-style \nimprovement \nof \nproviding \nhazardspecific \nrequirements in material-specific chapters in \naddition to the general material chapters, in this \ncase Chapter 55. The primary focus of the \noxidizing cryogenic fluid provisions in this \nchapter is liquid oxygen. \nOXIDIZING GAS. A gas that can support and \naccelerate combustion of other materials more than \nair does.\n\n❖ Oxidizing gases present essentially the same \nhazard characteristics as solids and liquids. \nExamples of oxidizing gases are oxygen, \nozone and the oxides of nitrogen, fluorine and \nchlorine. \nOZONE-GAS GENERATOR. Equipment which \ncauses the production of ozone.\n\n❖ Ozone is considered a highly toxic gas. Ozone \ngenerators are addressed separately \nin \nSection \n6005because \nthe \ncode \nhas \ntraditionally dealt with the storage and use of \nhazardous materials, but not the generation. \n PANIC HARDWARE. A door-latching assembly \nincorporating a device that releases the latch upon \nthe application of a force in the direction of egress \ntravel. See also “Fire exit hardware.”\n\n❖ Panic \nhardware \nis \ncommonly \nused \nin \neducational and assembly-type spaces where \nthe number of occupants who would use a \ndoorway during a short time frame in an \nemergency is high in relation to an occupancy \nwith a less dense occupant load, such as an \noffice building. Panic hardware is required so \nthat the door can be easily opened during an \nemergency where pressure on a door from a \ncrush of people could tender normal hardware \ninoperable. Not all types of panic hardware are \npermitted on doors required to be fire-\nprotection rated (see the definition of “Fire exit \nhardware” and Section 1010.2.9). \nPASSIVE RF EMITTING DEVICE. A device \nthat does not require an external AC or DC source \nof power for its operation, and does not provide \namplification of the RF signal, including but not \nlimited to coax, couplers, splitters and passive \nantennas.\n\n❖ Passive RF emitting devices are any of the \ntypes of components listed that do not provide \namplification of the RF signal and are used for \nin-building, two-way emergency responder \ncommunication coverage systems. These \ndevices, unlike active devices, do not require \nan external power source for operation and are \nnot required to be individually monitored by the \nfire alarm system. \nPASS-THROUGH. An enclosure installed in a \nwall with a door on each side that allows chemicals, \nHPM, equipment, and parts to be transferred from \none side of the wall to the other.\n\n❖ A pass-through is similar to a sally port and is \nused to store and receive HPM for the \nfabrication area. The pass-through must be \nseparated from the exit access corridor by fire-\nresistance-rated construction, including a fire-\nresistance-rated, self-closing fire door on each \nside, and be sprinklered. \nPENTHOUSE. An enclosed, unoccupied rooftop \nstructure used for sheltering mechanical and \nelectrical equipment, tanks, elevators and related \nmachinery, and vertical shaft openings.\n\n❖ Any enclosed structure that is located above \nthe \nsurrounding \nroof \nsurfaces \ncan \nbe \nconsidered a penthouse as long as it meets the \ncriteria within SBC 201 Section 1511.2. By \ncomplying \nwith \nthese \nrequirements, \nthe \npenthouse is considered to not contribute to \nthe height of the building, either in number of \nstories or meter above grade plane. If the \nproposed penthouse does not meet these \nrequirements, it must be considered as an \nadditional story of the building or structure. \nPERMISSIBLE EXPOSURE LIMIT (PEL). The \nmaximum permitted 8-hour time-weighted-average \nconcentration of an airborne contaminant. The \nexposure limits to be utilized are those published in \nDOL 29 CFR Part 1910.1000. The Recommended \nExposure Limit (REL) concentrations published by \nthe US National Institute for Occupational Safety \nand Health (NIOSH), Threshold Limit Value-Time \nWeighted Average (TLV-TWA) concentrations \npublished by the American Conference of \nGovernmental Industrial Hygienists (ACGIH), \nWorkplace \nEnvironmental \nExposure \nLevel \n(WEEL) Guides published by the American \nIndustrial Hygiene Association (AIHA), and other \napproved, consistent measures are allowed as \nsurrogates for hazardous substances not listed in \nDOL 29 CFR Part 1910.1000.\n\n❖ The permissible exposure limit (PEL) is a \n-",
      "chapter_id": "ch2",
      "section_id": "sec1004"
    },
    {
      "page": 189,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n159 \n \nmaximum time-weighted concentration at \nwhich 95 percent of exposed, healthy adults \nsuffer no adverse effects over a 40-hour \nworkweek. The lower the PEL, the more toxic \nthe substance. \nPERMIT. An official document or certificate \nissued by the Fire official that authorizes \nperformance of a specified activity. \n❖ \nThe permit constitutes a license issued by the \nFire official to proceed with a specific activity, \nsuch as construction of a building or \nconducting a certain type of business, in \naccordance with all applicable laws. \n \nFor SBC 201 and SBC 1101/1102, the \n“building official” is identified as the person \nresponsible for issuing the permit. For SBC \n801, the “fire official” is identified as the person \nresponsible. For other Saudi Codes, the \n“building official” is identified as the person \nresponsible.  \nPERSON. \nAn \nindividual, \nheirs, \nexecutors, \nadministrators or assigns, and also includes a firm, \npartnership or corporation, its or their successors or \nassigns, or the agent of any of the aforesaid. \n❖ \nCorporations and other organizations listed in \nthe definition are treated as persons under the \nlaw. Also, when the code provides for a penalty \n(see Section 112.4), the definition makes it \nclear that the individuals responsible for \nadministering the activities of these various \norganizations are subject to these penalties. \nPERSONAL CARE SERVICE. The care of \npersons who do not require medical care. Personal \ncare involves responsibility for the safety of the \npersons while inside the building. \n❖ \nPersons who need personal care may need \nsupervision, but they are capable of self-\npreservation. \nSee \nthe \ncommentary \nto \nOccupancy Group E day care. \n \nCare facilities encompass a full spectrum of \noccupant acuity and support services and span \na wide range of occupancy types including \nGroups E, I and R. There are three types of \ncare defined in the codes: personal, custodial \nand medical. On the lower end of the care \nspectrum (i.e., personal care) is where \noccupants are supervised but do not need \ncustodial or medical care. Where occupants \nmay be elderly or impaired (i.e., custodial care), \nthey \nmay \nneed \noccasional \ndaily \nliving \nassistance, such as cooking and cleaning. \nWhile occupants may take longer to evacuate \nthan average, they are capable of self-\npreservation. On the opposite end of the care \nspectrum, persons receiving care may be \ncompletely bedridden and dependent on \nmedical gases and emergency power to \nmaintain life (i.e., medical care). The level of \ncare provided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems and building. See also the definitions \nfor \n“24-hour \nbasis,” \n“Custodial \ncare,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care” and “Nursing \nhome.” \nPESTICIDE. \nA \nsubstance \nor \nmixture \nof \nsubstances, including fungicides, intended for \npreventing, destroying, repelling or mitigating pests \nand substances or a mixture of substances intended \nfor use as a plant regulator, defoliant or desiccant. \nProducts defined as drugs in the Government Food, \nDrug and Cosmetic Act are not pesticides. \n❖ \nTypically, pesticides are ranked in the toxic \ncategory of health hazards. They are primarily \nused to control a variety of pests. \nPHOTO-LUMINESCENT. Having the property \nof emitting light that continues for a length of time \nafter excitation by visible or invisible light has been \nremoved. \n❖ \nExamples of photo-luminescent material are \npaint and tape that are charged by exposure to \nlight. When the lights are turned off, the product \nwill “glow” in the dark. Products utilized to meet \nthe requirements for luminous egress path \nmarkings in high-rise buildings (see Section \n403.5.5 of SBC 201 and Section 1025) or exit \nsigns (see Section 1013.5) may be photo-\nluminescent or self-luminous. A variety of \nmaterials can comply with the referenced \nstandards for egress path markings—UL 1994, \nStandard for Safety of Low Level Path Marking \nand Lighting Systems and ASTM E 2072, \nStandard Specification for Photo-luminescent \n(Phosphorescent) Safety Markings—and for \nsigns— \nUL \n924, \nStandard \nfor \nSafety \nEmergency Lighting and Power Equipment. \nPHYSICAL HAZARD. A chemical for which \nthere is evidence that it is a combustible liquid, \ncryogenic fluid, explosive, flammable (solid, liquid \nor gas), organic peroxide (solid or liquid), oxidizer \n(solid or liquid), oxidizing gas, pyrophoric (solid, \nliquid or gas), unstable (reactive) material (solid, \nliquid or gas) or water-reactive material (solid or \nliquid). \n❖ \nMaterials posing a detonation or deflagration \nhazard, or materials that readily support \ncombustion, are considered physical hazards. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n159 \n \nmaximum time-weighted concentration at \nwhich 95 percent of exposed, healthy adults \nsuffer no adverse effects over a 40-hour \nworkweek. The lower the PEL, the more toxic \nthe substance. \nPERMIT. An official document or certificate \nissued by the Fire official that authorizes \nperformance of a specified activity.",
      "commentary": "The permit constitutes a license issued by the \nFire official to proceed with a specific activity, \nsuch as construction of a building or \nconducting a certain type of business, in \naccordance with all applicable laws. \n \nFor SBC 201 and SBC 1101/1102, the \n“building official” is identified as the person \nresponsible for issuing the permit. For SBC \n801, the “fire official” is identified as the person \nresponsible. For other Saudi Codes, the \n“building official” is identified as the person \nresponsible.  \nPERSON. \nAn \nindividual, \nheirs, \nexecutors, \nadministrators or assigns, and also includes a firm, \npartnership or corporation, its or their successors or \nassigns, or the agent of any of the aforesaid.\n\n❖ Corporations and other organizations listed in \nthe definition are treated as persons under the \nlaw. Also, when the code provides for a penalty \n(see Section 112.4), the definition makes it \nclear that the individuals responsible for \nadministering the activities of these various \norganizations are subject to these penalties. \nPERSONAL CARE SERVICE. The care of \npersons who do not require medical care. Personal \ncare involves responsibility for the safety of the \npersons while inside the building.\n\n❖ Persons who need personal care may need \nsupervision, but they are capable of self-\npreservation. \nSee \nthe \ncommentary \nto \nOccupancy Group E day care. \n \nCare facilities encompass a full spectrum of \noccupant acuity and support services and span \na wide range of occupancy types including \nGroups E, I and R. There are three types of \ncare defined in the codes: personal, custodial \nand medical. On the lower end of the care \nspectrum (i.e., personal care) is where \noccupants are supervised but do not need \ncustodial or medical care. Where occupants \nmay be elderly or impaired (i.e., custodial care), \nthey \nmay \nneed \noccasional \ndaily \nliving \nassistance, such as cooking and cleaning. \nWhile occupants may take longer to evacuate \nthan average, they are capable of self-\npreservation. On the opposite end of the care \nspectrum, persons receiving care may be \ncompletely bedridden and dependent on \nmedical gases and emergency power to \nmaintain life (i.e., medical care). The level of \ncare provided is based on the condition and \ncapabilities of an occupant, which, in turn, \nindicate appropriate standards for protection \nsystems and building. See also the definitions \nfor \n“24-hour \nbasis,” \n“Custodial \ncare,” \n“Detoxification \nfacilities,” \n“Foster \ncare \nfacilities,” “Group home,” “Hospitals and \npsychiatric hospitals,” “Incapable of self-\npreservation,” “Medical care” and “Nursing \nhome.” \nPESTICIDE. \nA \nsubstance \nor \nmixture \nof \nsubstances, including fungicides, intended for \npreventing, destroying, repelling or mitigating pests \nand substances or a mixture of substances intended \nfor use as a plant regulator, defoliant or desiccant. \nProducts defined as drugs in the Government Food, \nDrug and Cosmetic Act are not pesticides.\n\n❖ Typically, pesticides are ranked in the toxic \ncategory of health hazards. They are primarily \nused to control a variety of pests. \nPHOTO-LUMINESCENT. Having the property \nof emitting light that continues for a length of time \nafter excitation by visible or invisible light has been \nremoved.\n\n❖ Examples of photo-luminescent material are \npaint and tape that are charged by exposure to \nlight. When the lights are turned off, the product \nwill “glow” in the dark. Products utilized to meet \nthe requirements for luminous egress path \nmarkings in high-rise buildings (see Section \n403.5.5 of SBC 201 and Section 1025) or exit \nsigns (see Section 1013.5) may be photo-\nluminescent or self-luminous. A variety of \nmaterials can comply with the referenced \nstandards for egress path markings—UL 1994, \nStandard for Safety of Low Level Path Marking \nand Lighting Systems and ASTM E 2072, \nStandard Specification for Photo-luminescent \n(Phosphorescent) Safety Markings—and for \nsigns— \nUL \n924, \nStandard \nfor \nSafety \nEmergency Lighting and Power Equipment. \nPHYSICAL HAZARD. A chemical for which \nthere is evidence that it is a combustible liquid, \ncryogenic fluid, explosive, flammable (solid, liquid \nor gas), organic peroxide (solid or liquid), oxidizer \n(solid or liquid), oxidizing gas, pyrophoric (solid, \nliquid or gas), unstable (reactive) material (solid, \nliquid or gas) or water-reactive material (solid or \nliquid).\n\n❖ Materials posing a detonation or deflagration \nhazard, or materials that readily support \ncombustion, are considered physical hazards. \n-",
      "chapter_id": "ch2",
      "section_id": "sec1004"
    },
    {
      "page": 190,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n160 \n \nStructures containing materials posing a \nphysical hazard exceeding maximum allowable \nquantities are classified in Group H-1, H-2 or H-\n3. Materials posing a physical hazard may also \npresent a health hazard. \nPHYSIOLOGICAL \nWARNING \nTHRESHOLD. A concentration of airborne \ncontaminants, normally expressed in parts per \nmillion (ppm) or milligrams per cubic meter \n(mg/m3), that represents the concentration at which \npersons can sense the presence of the contaminant \ndue to odor, irritation or other quick-acting \nphysiological responses. When used in conjunction \nwith the permissible exposure limit (PEL), the \nphysiological warning threshold levels are those \nconsistent with the classification system used to \nestablish \nthe \nPEL. \nSee \nthe \ndefinition \nof \n“Permissible exposure limit (PEL).” \n❖ \nThe term “physiological warning properties” is \nnot defined. From a practical standpoint, the \nphysiological \nwarning \nproperties \nare \nrepresented \nby \na \nconcentration \nof \na \ncontaminant that allows the average individual \nto sense its presence by sensory stimuli such \nas odor, throat irritation, coughing, eye \nirritation, running nose and similar signals. \n \nThere may be a wide variability reported for \nsome of the more common threshold levels \nincluding \nthat \nof \nolfactory \nperception. \nVariations that may be encountered are due to \na number of factors including the methods \nused in their determination, the population \nexposed and others. The requirements for gas \ndetection established in the code are tied to the \npermissible exposure limit (PEL), and there are \nseveral methods for determining the PEL \ninherent in the definition of that term. This \ndefinition is intended to link the determination \nof the physiological warning threshold level to \nthe data used to determine the PEL. \n \nFor example, the PEL as established by 29 \nCFR is primarily based on data developed by \nthe American Conference of Governmental \nIndustrial Hygienists (ACGIH) called threshold \nlimit values (TLVs), as referenced in the \ndefinition of “Permissible exposure limit (PEL).” \nTo substantiate the TLVs (PELs), the ACGIH \npublishes Documentation of the Threshold \nLimit Values and Biological Exposure Indices \nwhere the user is provided with data used in \nestablishing those limits. The significant \ncommercially available toxic and highly toxic \ngases with published TLVs are listed by \nACGIH, \nand \nperception \nthresholds \nare \nprovided. These warning properties are \nconsidered, \nas \nevidenced \nby \nthe \ndocumentation where the TLV and hence the \nPEL is established. It is appropriate that the \ndata used in the base documents be used as \nthe basis for determining the threshold level \nwhere such data is available. The use of data \nfrom other sources may be used in the absence \nof data within the system used for the \nestablishment of the PEL, but where such data \nhas been considered in determining the PEL \nsuch data should take precedent. \n \nBy providing a definition of “Physiological \nwarning threshold level” and guidance as to \nhow it is to be applied, the code user is given \nguidance that carries out the intent of the \nprovisions for gas detection that have been \nestablished in the code. See the commentary \nto Section 6004.2.2.10 for further discussion of \ngas detection. \nPIER. A structure built over the water, supported \nby pillars or piles, and used as a landing place, \npleasure pavilion or similar purpose. \n❖ \nA pier extends from land over the water to \nfacilitate the loading and unloading of marine \nvessels with both people and cargo. Many piers \nalso have commercial operations located on \nthem. Piers are typically longer than they are \nwide and may be constructed of concrete, \nwood or other combustible materials. When \nwood materials are used, they are usually \nheavily coated or pressure treated with \npreservatives. Exposure to weather will cause \nthe wood materials to dry out and be \nsusceptible to ignition. Wood piers, being \nelevated structures, will burn freely due to the \nconfiguration and amount of exposed material \navailable to burn. \nPLENUM. An enclosed portion of the building \nstructure, other than an occupiable space being \nconditioned, that is designed to allow air movement \nand thereby serve as part of an air distribution \nsystem. \n❖ \nA plenum is part of an air distribution system \nand is usually concealed within the building \nconstruction. Plenums can be used for supply, \nreturn, exhaust, relief and ventilation air. They \ncan occur in ceiling, attic or under-floor spaces, \nin mechanical equipment rooms (air handler \nrooms) and in stud and joist cavities. The \ndefinition \nclarifies \nthat \nplenums \nare \nuninhabitable, \nunoccupiable \ncavities \nand \ninterstitial spaces only; an unoccupiable room \nor space is not a plenum (see the commentary \nSBC 501 Section 602 for restrictions on the use \nof plenums). \nPLOSOPHORIC MATERIAL. Two or more \nunmixed, \ncommercially \nmanufactured, \nprepackaged \nchemical \nsubstances \nincluding \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n160 \n \nStructures containing materials posing a \nphysical hazard exceeding maximum allowable \nquantities are classified in Group H-1, H-2 or H-\n3. Materials posing a physical hazard may also \npresent a health hazard. \nPHYSIOLOGICAL \nWARNING \nTHRESHOLD. A concentration of airborne \ncontaminants, normally expressed in parts per \nmillion (ppm) or milligrams per cubic meter \n(mg/m3), that represents the concentration at which \npersons can sense the presence of the contaminant \ndue to odor, irritation or other quick-acting \nphysiological responses. When used in conjunction \nwith the permissible exposure limit (PEL), the \nphysiological warning threshold levels are those \nconsistent with the classification system used to \nestablish \nthe \nPEL. \nSee \nthe \ndefinition \nof \n“Permissible exposure limit (PEL).”",
      "commentary": "The term “physiological warning properties” is \nnot defined. From a practical standpoint, the \nphysiological \nwarning \nproperties \nare \nrepresented \nby \na \nconcentration \nof \na \ncontaminant that allows the average individual \nto sense its presence by sensory stimuli such \nas odor, throat irritation, coughing, eye \nirritation, running nose and similar signals. \n \nThere may be a wide variability reported for \nsome of the more common threshold levels \nincluding \nthat \nof \nolfactory \nperception. \nVariations that may be encountered are due to \na number of factors including the methods \nused in their determination, the population \nexposed and others. The requirements for gas \ndetection established in the code are tied to the \npermissible exposure limit (PEL), and there are \nseveral methods for determining the PEL \ninherent in the definition of that term. This \ndefinition is intended to link the determination \nof the physiological warning threshold level to \nthe data used to determine the PEL. \n \nFor example, the PEL as established by 29 \nCFR is primarily based on data developed by \nthe American Conference of Governmental \nIndustrial Hygienists (ACGIH) called threshold \nlimit values (TLVs), as referenced in the \ndefinition of “Permissible exposure limit (PEL).” \nTo substantiate the TLVs (PELs), the ACGIH \npublishes Documentation of the Threshold \nLimit Values and Biological Exposure Indices \nwhere the user is provided with data used in \nestablishing those limits. The significant \ncommercially available toxic and highly toxic \ngases with published TLVs are listed by \nACGIH, \nand \nperception \nthresholds \nare \nprovided. These warning properties are \nconsidered, \nas \nevidenced \nby \nthe \ndocumentation where the TLV and hence the \nPEL is established. It is appropriate that the \ndata used in the base documents be used as \nthe basis for determining the threshold level \nwhere such data is available. The use of data \nfrom other sources may be used in the absence \nof data within the system used for the \nestablishment of the PEL, but where such data \nhas been considered in determining the PEL \nsuch data should take precedent. \n \nBy providing a definition of “Physiological \nwarning threshold level” and guidance as to \nhow it is to be applied, the code user is given \nguidance that carries out the intent of the \nprovisions for gas detection that have been \nestablished in the code. See the commentary \nto Section 6004.2.2.10 for further discussion of \ngas detection. \nPIER. A structure built over the water, supported \nby pillars or piles, and used as a landing place, \npleasure pavilion or similar purpose.\n\n❖ A pier extends from land over the water to \nfacilitate the loading and unloading of marine \nvessels with both people and cargo. Many piers \nalso have commercial operations located on \nthem. Piers are typically longer than they are \nwide and may be constructed of concrete, \nwood or other combustible materials. When \nwood materials are used, they are usually \nheavily coated or pressure treated with \npreservatives. Exposure to weather will cause \nthe wood materials to dry out and be \nsusceptible to ignition. Wood piers, being \nelevated structures, will burn freely due to the \nconfiguration and amount of exposed material \navailable to burn. \nPLENUM. An enclosed portion of the building \nstructure, other than an occupiable space being \nconditioned, that is designed to allow air movement \nand thereby serve as part of an air distribution \nsystem.\n\n❖ A plenum is part of an air distribution system \nand is usually concealed within the building \nconstruction. Plenums can be used for supply, \nreturn, exhaust, relief and ventilation air. They \ncan occur in ceiling, attic or under-floor spaces, \nin mechanical equipment rooms (air handler \nrooms) and in stud and joist cavities. The \ndefinition \nclarifies \nthat \nplenums \nare \nuninhabitable, \nunoccupiable \ncavities \nand \ninterstitial spaces only; an unoccupiable room \nor space is not a plenum (see the commentary \nSBC 501 Section 602 for restrictions on the use \nof plenums). \nPLOSOPHORIC MATERIAL. Two or more \nunmixed, \ncommercially \nmanufactured, \nprepackaged \nchemical \nsubstances \nincluding \n-",
      "chapter_id": "ch2",
      "section_id": "sec602"
    },
    {
      "page": 191,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n161 \n \noxidizers, flammable liquids or solids, or similar \nsubstances that are not independently classified as \nexplosives but which, when mixed or combined, \nform an explosive that is intended for blasting. \n❖ \nPlosophoric materials, or plosophors, also are \nknown as two-component or binary explosives. \nWhen plosophoric materials are mixed or \ncombined at the point of use, the procedures \nrecommended by the manufacturer should be \nstrictly \nenforced. \nMixed \nor \ncombined \nplosophoric materials must be transported, \nstored and used in the same manner as \nexplosives. \nPLYWOOD AND VENEER MILLS. Facilities \nwhere raw wood products are processed into \nfinished wood products, including waferboard, \noriented strand board, fiberboard, composite wood \npanels and plywood. \n❖ \nVeneer mills are unique because the milling is \ndone with knives rather than saws. Veneer logs \nare often air dried for an extended period of \ntime before processing. \nPORTABLE GENERATOR. A mobile internal \ncombustion engine-driven device that provides \ntemporary electrical power. This includes hand \nportable, wheeled, trailer mounted, and motor \nvehicle-mounted generator sets. It does not include \ngenerators in permanent, fixed installations. \n❖ \nPortable generators are frequently used to \nprovide power at special outdoor events, at \nconstruction sites and during power outages, \nwhich often occur during and following natural \ndisasters. As stated, these generators are \ndistinguished from stationary generators by not \nbeing fixed in place or part of a permanent \ninstallation. Section 1204 provides specific \nrequirements for code compliance, listing, \nlabeling and the application and use of these \ngenerators. \nPORTABLE OUTDOOR FIREPLACE. A portable, \noutdoor, solid-fuel-burning fireplace that may be \nconstructed of steel, concrete, clay or other \nnoncombustible material. A portable outdoor \nfireplace may be open in design, or may be \nequipped with a small hearth opening and a short \nchimney or chimney opening in the top. \n❖ \nThis definition describes a product or assembly \nthat has often been treated as open burning. \nThese devices function similar to a masonry or \nfactory-built indoor fireplace except that they \nare portable, solid fuel-burning fireplaces \ndesigned to provide ambience and warmth in \noutdoor settings. They come in many styles \nand designs, both open and enclosed. Some \ndesigns are constructed of steel with screening \naround the firebox while others are made of \nconcrete or clay with a small hearth opening \nand are equipped with a short chimney or \nsimply a chimney opening. Still others function \nas a fire pit on legs. The design will typically \ninclude a stand or legs to elevate the firebox \nabove the surface upon which it is placed to \nprovide clearance to combustible materials. \nSections 307.4.3 and 307.5 of the code contain \nspecific \nclearance \nand \nattendance \nrequirements for these devices. See also the \ndefinitions of “Open burning” and “Recreational \nfire.” \nPOWER-ASSISTED DOOR. Swinging door that \nopens by reduced pushing or pulling force on the \ndoor-operating \nhardware. \nThe \ndoor \ncloses \nautomatically after the pushing or pulling force is \nreleased, and functions with decreased forces. See \nalso “Low energy power-operated door” and \n“Power-operated door.” \n❖ \nThere are basically three different types of \ndoors that provide some type of power \nassistance for entry: low energy power-\noperated doors, power-assisted doors and \npower-operated doors. The power-assisted \ndoor is typically a side-swinging door that has \nthe additional feature of powered assistance to \nmove the door to the open position. Where a \ndoor has power assistance, the force or effort it \ntakes to open the door while it is being pushed \nor pulled is reduced as long as a user maintains \npressure on the hardware. When the hardware \nis released, the door will move to the closed \nposition. Power-assisted doors are typically \nused when a door is an unusual size or weight. \n \nPower-assisted doors are less common \ncompared \nto \nlow-energy \npower-operated \ndoors. \nPOWERED INDUSTRIAL TRUCK. A forklift, \ntractor, platform lift truck or motorized hand truck \npowered by an electrical motor or internal \ncombustion engine. Powered industrial trucks do \nnot include farm vehicles or automotive vehicles for \nhighway use. \n❖ \nThis kind of vehicle includes forklift trucks and \nother similar vehicles used to move stock in \nwarehouses, industrial buildings, large retail \nspaces, storage yards and loading docks. \nThese vehicles are not licensed for highway \ntravel and do not include farm machinery. \nPOWER-OPERATED \nDOOR. \nSwinging, \nsliding, or folding door that opens automatically \nwhen approached by a pedestrian or opens \nautomatically upon an action by a pedestrian. The \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n161 \n \noxidizers, flammable liquids or solids, or similar \nsubstances that are not independently classified as \nexplosives but which, when mixed or combined, \nform an explosive that is intended for blasting.",
      "commentary": "Plosophoric materials, or plosophors, also are \nknown as two-component or binary explosives. \nWhen plosophoric materials are mixed or \ncombined at the point of use, the procedures \nrecommended by the manufacturer should be \nstrictly \nenforced. \nMixed \nor \ncombined \nplosophoric materials must be transported, \nstored and used in the same manner as \nexplosives. \nPLYWOOD AND VENEER MILLS. Facilities \nwhere raw wood products are processed into \nfinished wood products, including waferboard, \noriented strand board, fiberboard, composite wood \npanels and plywood.\n\n❖ Veneer mills are unique because the milling is \ndone with knives rather than saws. Veneer logs \nare often air dried for an extended period of \ntime before processing. \nPORTABLE GENERATOR. A mobile internal \ncombustion engine-driven device that provides \ntemporary electrical power. This includes hand \nportable, wheeled, trailer mounted, and motor \nvehicle-mounted generator sets. It does not include \ngenerators in permanent, fixed installations.\n\n❖ Portable generators are frequently used to \nprovide power at special outdoor events, at \nconstruction sites and during power outages, \nwhich often occur during and following natural \ndisasters. As stated, these generators are \ndistinguished from stationary generators by not \nbeing fixed in place or part of a permanent \ninstallation. Section 1204 provides specific \nrequirements for code compliance, listing, \nlabeling and the application and use of these \ngenerators. \nPORTABLE OUTDOOR FIREPLACE. A portable, \noutdoor, solid-fuel-burning fireplace that may be \nconstructed of steel, concrete, clay or other \nnoncombustible material. A portable outdoor \nfireplace may be open in design, or may be \nequipped with a small hearth opening and a short \nchimney or chimney opening in the top.\n\n❖ This definition describes a product or assembly \nthat has often been treated as open burning. \nThese devices function similar to a masonry or \nfactory-built indoor fireplace except that they \nare portable, solid fuel-burning fireplaces \ndesigned to provide ambience and warmth in \noutdoor settings. They come in many styles \nand designs, both open and enclosed. Some \ndesigns are constructed of steel with screening \naround the firebox while others are made of \nconcrete or clay with a small hearth opening \nand are equipped with a short chimney or \nsimply a chimney opening. Still others function \nas a fire pit on legs. The design will typically \ninclude a stand or legs to elevate the firebox \nabove the surface upon which it is placed to \nprovide clearance to combustible materials. \nSections 307.4.3 and 307.5 of the code contain \nspecific \nclearance \nand \nattendance \nrequirements for these devices. See also the \ndefinitions of “Open burning” and “Recreational \nfire.” \nPOWER-ASSISTED DOOR. Swinging door that \nopens by reduced pushing or pulling force on the \ndoor-operating \nhardware. \nThe \ndoor \ncloses \nautomatically after the pushing or pulling force is \nreleased, and functions with decreased forces. See \nalso “Low energy power-operated door” and \n“Power-operated door.”\n\n❖ There are basically three different types of \ndoors that provide some type of power \nassistance for entry: low energy power-\noperated doors, power-assisted doors and \npower-operated doors. The power-assisted \ndoor is typically a side-swinging door that has \nthe additional feature of powered assistance to \nmove the door to the open position. Where a \ndoor has power assistance, the force or effort it \ntakes to open the door while it is being pushed \nor pulled is reduced as long as a user maintains \npressure on the hardware. When the hardware \nis released, the door will move to the closed \nposition. Power-assisted doors are typically \nused when a door is an unusual size or weight. \n \nPower-assisted doors are less common \ncompared \nto \nlow-energy \npower-operated \ndoors. \nPOWERED INDUSTRIAL TRUCK. A forklift, \ntractor, platform lift truck or motorized hand truck \npowered by an electrical motor or internal \ncombustion engine. Powered industrial trucks do \nnot include farm vehicles or automotive vehicles for \nhighway use.\n\n❖ This kind of vehicle includes forklift trucks and \nother similar vehicles used to move stock in \nwarehouses, industrial buildings, large retail \nspaces, storage yards and loading docks. \nThese vehicles are not licensed for highway \ntravel and do not include farm machinery. \nPOWER-OPERATED \nDOOR. \nSwinging, \nsliding, or folding door that opens automatically \nwhen approached by a pedestrian or opens \nautomatically upon an action by a pedestrian. The \n-",
      "chapter_id": "ch2",
      "section_id": "sec1204"
    },
    {
      "page": 192,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n162 \n \ndoor closes automatically and includes provisions \nsuch as presence sensors to prevent entrapment. See \nalso “Low energy power-operated door” and \n“Power-assisted door.” \n❖ \nThere are basically three different types of \ndoors that provide some type of power \nassistance for entry: low energy power-\noperated doors, power-assisted doors and \npower-operated doors. The power-operated \ndoor can be a sliding, hinged or side-swinging \ndoor that operates automatically by either a \nmotion sensor or sensor mat when someone \napproaches the door. Power-operated doors \nare most commonly installed at the busy \nentrances of commercial buildings. As a door \nwith hands-free operation, the power-operated \ndoor must comply with BMHA156.10. \nPRESSURE VESSEL. A closed vessel designed to \noperate at pressures above 103.5 kPa. \n❖ \nA pressure vessel used to contain hazardous \nmaterials must comply with the ASME Boiler \nand Pressure Vessel Code (BPVC), in \naccordance with Section 5003.2.1. Pressure \nvessels are constructed as cylindrical or \nspherical structures because such a design is \nsafer, more economical, and it is easier to \nconstruct a vessel in these shapes to control \naxial and circumferential stresses. Pressure \nvessels can be constructed for either a \nhorizontal (see Commentary Figure 202-P1) or \nvertical orientation (see Commentary Figure \n202-P2). \nThe \ndesign, \nconstruction \nand \nexamination requirements for pressure vessels \nthat are used for hazardous materials are \ncontained in Section VIII, Division 1, of the \nBPVC, which sets forth requirements for \nunfired pressure vessels with design pressures \nup to 20685 kPa. For pressures over 20685 \nkPa, the alternative design rules in Division 2 \nor 3 of BPVC Section VIII must be applied. \nPressure vessels are not listed by nationally \nrecognized testing laboratories. Instead, when \na pressure vessel is fabricated in accordance \nwith the BPVC, the fabricator will employ an \nauthorized inspector to perform examinations \nof the vessel to ensure it is constructed in \naccordance with the BPVC and the approved \ndesign drawings. The authorized inspector also \nverifies the proper materials of construction are \nselected, that welders have the appropriate \ncertifications based on the welding methods \nused and that welds are performed in \naccordance \nwith \nthe \napproved \nwelding \nprocedures. The BPVC requires that all \npressure \nvessels \nbe \nequipped \nwith \na \nnameplate welded at a conspicuous location \ndirectly onto the shell of the vessel (or onto a \nwelded bracket if the pressure vessel will be \ninsulated) that demonstrates the vessel was \nconstructed \nin \naccordance \nwith \nthe \nrequirements of ASME. \n \nIn addition to the pressure vessel’s nameplate, \nASME also requires that a Manufacturer’s Data \nReport for Pressure Vessels (ASME Form U-1) \nbe prepared by the manufacturer to document \nthe construction of the vessel and its \ncompliance with the applicable edition of the \nBPVC. It is quite common in the establishment \nof new construction processes to purchase and \ninstall used pressure vessels. Given the safety \nfactors required by the BPVC, properly \nselected and maintained pressure vessels can \neasily perform for decades provided that they \nare operated within their design temperature \nand pressures and are properly designed for \nexternal loads. Fire officials should utilize the \nnameplate in conjunction with ASME Form U-1 \nto confirm that the installed vessel is \nconstructed to the BPVC and use this \ndocumentation to demonstrate compliance \nwith Section 5003.2.1. Pressure vessels that \nare not equipped with a nameplate should not \nbe approved unless they are evaluated by a \nqualified engineer. In such instances, a \ntechnical report and opinion should be \nobtained in accordance with Section 104.8.2. \nPRIMARY CONTAINMENT. The first level of \ncontainment, consisting of the inside portion of that \ncontainer which comes into immediate contact on \nits inner surface with the material being contained. \n❖ \nIn most cases, this definition pertains to those \ncomponents of tanks, portable tanks and \ncontainers that are the main mechanism for the \ncontainment of liquid (the basic walls of the \ntank, portable tank or container). The term \n“secondary \ncontainment” \nrefers \nto \nthe \ncontainment provided when the primary \ncontainment fails. \nPRIVATE GARAGE. A building or portion of a \nbuilding in which motor vehicles used by the \ntenants of the building or buildings on the premises \nare stored or kept, without provisions for repairing \nor servicing such vehicles for profit. \n❖ \nIn SBC 201 Section 406, the code regulates \ntwo types of garages: private and public. Public \ngarages are further separated into open or \nenclosed garages. Private garages are limited \nin size by SBC 201 Section 406.3 and can be \naccessory to either residential or nonresidential \nuses. The definition is intended to help \ndistinguish \nprivate \ngarages \nfrom \npublic \ngarages. Carports are also addressed in SBC \n201 Section 406.3. \nPROCESS \nTRANSFER. \nThe \ntransfer \nof \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n162 \n \ndoor closes automatically and includes provisions \nsuch as presence sensors to prevent entrapment. See \nalso “Low energy power-operated door” and \n“Power-assisted door.”",
      "commentary": "There are basically three different types of \ndoors that provide some type of power \nassistance for entry: low energy power-\noperated doors, power-assisted doors and \npower-operated doors. The power-operated \ndoor can be a sliding, hinged or side-swinging \ndoor that operates automatically by either a \nmotion sensor or sensor mat when someone \napproaches the door. Power-operated doors \nare most commonly installed at the busy \nentrances of commercial buildings. As a door \nwith hands-free operation, the power-operated \ndoor must comply with BMHA156.10. \nPRESSURE VESSEL. A closed vessel designed to \noperate at pressures above 103.5 kPa.\n\n❖ A pressure vessel used to contain hazardous \nmaterials must comply with the ASME Boiler \nand Pressure Vessel Code (BPVC), in \naccordance with Section 5003.2.1. Pressure \nvessels are constructed as cylindrical or \nspherical structures because such a design is \nsafer, more economical, and it is easier to \nconstruct a vessel in these shapes to control \naxial and circumferential stresses. Pressure \nvessels can be constructed for either a \nhorizontal (see Commentary Figure 202-P1) or \nvertical orientation (see Commentary Figure \n202-P2). \nThe \ndesign, \nconstruction \nand \nexamination requirements for pressure vessels \nthat are used for hazardous materials are \ncontained in Section VIII, Division 1, of the \nBPVC, which sets forth requirements for \nunfired pressure vessels with design pressures \nup to 20685 kPa. For pressures over 20685 \nkPa, the alternative design rules in Division 2 \nor 3 of BPVC Section VIII must be applied. \nPressure vessels are not listed by nationally \nrecognized testing laboratories. Instead, when \na pressure vessel is fabricated in accordance \nwith the BPVC, the fabricator will employ an \nauthorized inspector to perform examinations \nof the vessel to ensure it is constructed in \naccordance with the BPVC and the approved \ndesign drawings. The authorized inspector also \nverifies the proper materials of construction are \nselected, that welders have the appropriate \ncertifications based on the welding methods \nused and that welds are performed in \naccordance \nwith \nthe \napproved \nwelding \nprocedures. The BPVC requires that all \npressure \nvessels \nbe \nequipped \nwith \na \nnameplate welded at a conspicuous location \ndirectly onto the shell of the vessel (or onto a \nwelded bracket if the pressure vessel will be \ninsulated) that demonstrates the vessel was \nconstructed \nin \naccordance \nwith \nthe \nrequirements of ASME. \n \nIn addition to the pressure vessel’s nameplate, \nASME also requires that a Manufacturer’s Data \nReport for Pressure Vessels (ASME Form U-1) \nbe prepared by the manufacturer to document \nthe construction of the vessel and its \ncompliance with the applicable edition of the \nBPVC. It is quite common in the establishment \nof new construction processes to purchase and \ninstall used pressure vessels. Given the safety \nfactors required by the BPVC, properly \nselected and maintained pressure vessels can \neasily perform for decades provided that they \nare operated within their design temperature \nand pressures and are properly designed for \nexternal loads. Fire officials should utilize the \nnameplate in conjunction with ASME Form U-1 \nto confirm that the installed vessel is \nconstructed to the BPVC and use this \ndocumentation to demonstrate compliance \nwith Section 5003.2.1. Pressure vessels that \nare not equipped with a nameplate should not \nbe approved unless they are evaluated by a \nqualified engineer. In such instances, a \ntechnical report and opinion should be \nobtained in accordance with Section 104.8.2. \nPRIMARY CONTAINMENT. The first level of \ncontainment, consisting of the inside portion of that \ncontainer which comes into immediate contact on \nits inner surface with the material being contained.\n\n❖ In most cases, this definition pertains to those \ncomponents of tanks, portable tanks and \ncontainers that are the main mechanism for the \ncontainment of liquid (the basic walls of the \ntank, portable tank or container). The term \n“secondary \ncontainment” \nrefers \nto \nthe \ncontainment provided when the primary \ncontainment fails. \nPRIVATE GARAGE. A building or portion of a \nbuilding in which motor vehicles used by the \ntenants of the building or buildings on the premises \nare stored or kept, without provisions for repairing \nor servicing such vehicles for profit.\n\n❖ In SBC 201 Section 406, the code regulates \ntwo types of garages: private and public. Public \ngarages are further separated into open or \nenclosed garages. Private garages are limited \nin size by SBC 201 Section 406.3 and can be \naccessory to either residential or nonresidential \nuses. The definition is intended to help \ndistinguish \nprivate \ngarages \nfrom \npublic \ngarages. Carports are also addressed in SBC \n201 Section 406.3. \nPROCESS \nTRANSFER. \nThe \ntransfer \nof \n-",
      "chapter_id": "ch2",
      "section_id": "sec1204"
    },
    {
      "page": 193,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n163 \n \nflammable or combustible liquids between tank \nvehicles or tank cars and process operations. \nProcess operations may include containers, tanks, \npiping and equipment. \n❖ \nThe transfer of flammable or combustible \nliquids during any process operation may \ninclude the introduction of the flammable or \ncombustible liquids into or within the process \noperation. \nPROPELLANT. The liquefied or compressed gas \nin an aerosol container that expels the contents from \nan aerosol container when the valve is actuated. A \npropellant is considered flammable if it forms a \nflammable mixture with air, or if a flame is self-\npropagating in a mixture with air. \n❖ \nThe amount of flammable propellant content is \nimportant in properly classifying aerosol \nproducts, since it affects the overall chemical \nheat of combustion value. Common flammable \npropellants are hydrocarbons, such as butane, \npropane, isobutane or a combination of these. \nPROXIMATE AUDIENCE. An audience closer \nto pyrotechnic devices than allowed by NFPA 1123. \n❖ \nThe separation distance of the pyrotechnic \ndevices and the audience permitted by NFPA \n1123 is in relationship to the shell size of the \nmortar. \nNFPA \n1126 \naddresses \nthe \nrequirements for proximate audiences. \nPSYCHIATRIC HOSPITALS. See “Hospitals.” \nPUBLIC TRAFFIC ROUTE (PTR). Any public \nstreet, road, highway, navigable stream or \npassenger railroad that is used for through traffic by \nthe general public. \n❖ \nSee the commentary to the definition of \n“Quantity Distance (Q-D).” \nPUBLIC WAY. A street, alley or other parcel of \nland open to the outside air leading to a street, that \nhas \nbeen \ndeeded, \ndedicated \nor \notherwise \npermanently appropriated to the public for public \nuse and which has a clear width and height of not \nless than 3 m. \n❖ \nPublic ways serve a variety of purposes in the \ncode, including the determination of the \nallowable area of a building (see SBC 201 \nSection 506.2), the use as an open space for \nunlimited area buildings (see SBC 201 Section \n507), the measurement of fire separation \ndistance, as well as many provisions for the \nmeans of egress (Chapter 10). \nPUBLIC-USE AREAS. Interior or exterior rooms \nor spaces that are made available to the general \npublic. \n❖ \nThis term is utilized to describe all interior and \nexterior spaces or rooms that may be occupied \nby the general public for any amount of time. \nSpaces that are utilized by the general public \nmay be located in facilities that are publicly or \nprivately owned. Examples include the lobby in \nan office building, a high school gymnasium \nwith assembly seating, an open air stadium, a \nmultipurpose room, an exposition hall, a \nrestaurant dining room, a health club, etc. (see \nalso the commentary to the definitions of \n“Common use” and “Employee work area”). \nPYROPHORIC. A chemical with an autoignition \ntemperature in air, at or below a temperature of \n54°C. \n❖ \nThe definition is derived from DOL 29 CFR \nPart 1910.1200. Pyrophoric materials, whether \nin a gas, liquid or solid form, are capable of \nspontaneous ignition at low temperatures. \nPyrophoric materials, regardless of their \nphysical state, may spontaneously ignite when \nexposed to air at normal or slightly elevated \ntemperatures, even in small quantities. Many \npyrophoric materials are also highly reactive \nwith water. While even moist air may increase \nthe possibility of ignition, the application of \nwater may cause an explosive reaction (see \ncommentary, Chapter 67). \nPYROTECHNIC ARTICLE. A pyrotechnic \ndevice for use in the entertainment industry, which \nis not classified as fireworks. \n❖ \nThis definition refers to articles containing \nsubstances or a mixture of substances \ndesigned to produce heat, light, sound or \nsmoke or a combination of such effects for \ntheatrical purposes. \nPYROTECHNIC COMPOSITION. A chemical \nmixture that produces visible light displays or \nsounds through a self propagating, heat-releasing \nchemical reaction which is initiated by ignition. \n❖ \nPyrotechnic composition consists of those \nchemical components, including oxidizers, that \ncause fireworks to make noise or display light \nwhen ignited. The definition is derived from \nNFPA 1124, which is referenced in Section \n5605.1. \nThe \namount \nof \npyrotechnic \ncomposition is the determining factor in \nwhether the storage area for consumer \nfireworks is classified as Group H-3. The \npyrotechnic content of consumer fireworks is \ncontained within a significant amount of \npackaging and nonexplosive materials used in \ntheir manufacture, which constitute the bulk of \nthe weight of the fireworks devices. The term is \nused in the definitions of “Fireworks, 1.3G” and \n“Fireworks, 1.4G,” and is the basis for \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n163 \n \nflammable or combustible liquids between tank \nvehicles or tank cars and process operations. \nProcess operations may include containers, tanks, \npiping and equipment.",
      "commentary": "The transfer of flammable or combustible \nliquids during any process operation may \ninclude the introduction of the flammable or \ncombustible liquids into or within the process \noperation. \nPROPELLANT. The liquefied or compressed gas \nin an aerosol container that expels the contents from \nan aerosol container when the valve is actuated. A \npropellant is considered flammable if it forms a \nflammable mixture with air, or if a flame is self-\npropagating in a mixture with air.\n\n❖ The amount of flammable propellant content is \nimportant in properly classifying aerosol \nproducts, since it affects the overall chemical \nheat of combustion value. Common flammable \npropellants are hydrocarbons, such as butane, \npropane, isobutane or a combination of these. \nPROXIMATE AUDIENCE. An audience closer \nto pyrotechnic devices than allowed by NFPA 1123.\n\n❖ The separation distance of the pyrotechnic \ndevices and the audience permitted by NFPA \n1123 is in relationship to the shell size of the \nmortar. \nNFPA \n1126 \naddresses \nthe \nrequirements for proximate audiences. \nPSYCHIATRIC HOSPITALS. See “Hospitals.” \nPUBLIC TRAFFIC ROUTE (PTR). Any public \nstreet, road, highway, navigable stream or \npassenger railroad that is used for through traffic by \nthe general public.\n\n❖ See the commentary to the definition of \n“Quantity Distance (Q-D).” \nPUBLIC WAY. A street, alley or other parcel of \nland open to the outside air leading to a street, that \nhas \nbeen \ndeeded, \ndedicated \nor \notherwise \npermanently appropriated to the public for public \nuse and which has a clear width and height of not \nless than 3 m.\n\n❖ Public ways serve a variety of purposes in the \ncode, including the determination of the \nallowable area of a building (see SBC 201 \nSection 506.2), the use as an open space for \nunlimited area buildings (see SBC 201 Section \n507), the measurement of fire separation \ndistance, as well as many provisions for the \nmeans of egress (Chapter 10). \nPUBLIC-USE AREAS. Interior or exterior rooms \nor spaces that are made available to the general \npublic.\n\n❖ This term is utilized to describe all interior and \nexterior spaces or rooms that may be occupied \nby the general public for any amount of time. \nSpaces that are utilized by the general public \nmay be located in facilities that are publicly or \nprivately owned. Examples include the lobby in \nan office building, a high school gymnasium \nwith assembly seating, an open air stadium, a \nmultipurpose room, an exposition hall, a \nrestaurant dining room, a health club, etc. (see \nalso the commentary to the definitions of \n“Common use” and “Employee work area”). \nPYROPHORIC. A chemical with an autoignition \ntemperature in air, at or below a temperature of \n54°C.\n\n❖ The definition is derived from DOL 29 CFR \nPart 1910.1200. Pyrophoric materials, whether \nin a gas, liquid or solid form, are capable of \nspontaneous ignition at low temperatures. \nPyrophoric materials, regardless of their \nphysical state, may spontaneously ignite when \nexposed to air at normal or slightly elevated \ntemperatures, even in small quantities. Many \npyrophoric materials are also highly reactive \nwith water. While even moist air may increase \nthe possibility of ignition, the application of \nwater may cause an explosive reaction (see \ncommentary, Chapter 67). \nPYROTECHNIC ARTICLE. A pyrotechnic \ndevice for use in the entertainment industry, which \nis not classified as fireworks.\n\n❖ This definition refers to articles containing \nsubstances or a mixture of substances \ndesigned to produce heat, light, sound or \nsmoke or a combination of such effects for \ntheatrical purposes. \nPYROTECHNIC COMPOSITION. A chemical \nmixture that produces visible light displays or \nsounds through a self propagating, heat-releasing \nchemical reaction which is initiated by ignition.\n\n❖ Pyrotechnic composition consists of those \nchemical components, including oxidizers, that \ncause fireworks to make noise or display light \nwhen ignited. The definition is derived from \nNFPA 1124, which is referenced in Section \n5605.1. \nThe \namount \nof \npyrotechnic \ncomposition is the determining factor in \nwhether the storage area for consumer \nfireworks is classified as Group H-3. The \npyrotechnic content of consumer fireworks is \ncontained within a significant amount of \npackaging and nonexplosive materials used in \ntheir manufacture, which constitute the bulk of \nthe weight of the fireworks devices. The term is \nused in the definitions of “Fireworks, 1.3G” and \n“Fireworks, 1.4G,” and is the basis for \n-",
      "chapter_id": "ch2",
      "section_id": "sec1204"
    },
    {
      "page": 194,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n164 \n \nestablishing the allowable amounts in Table \n5604.3. \nPYROTECHNIC SPECIAL EFFECT. A visible \nor audible effect for entertainment created through \nthe use of pyrotechnic materials and devices. \n❖ \nPyrotechnic special effects are widely used in \nmotion-picture production to create all types of \neffects involving explosions, fires, light, smoke \nand \nsound \nconcussions. \nThe \ntypes \nof \npyrotechnic materials used include flash \npowder, flash paper, gun cotton, black powder \n(gunpowder), smokeless powder, detonator \nexplosives and many more. They are used in \nbullet hits (squibs), blank cartridges, flash pots, \nfuses, mortars, smoke pots, sparkle pots, etc. \n \nThe main problems of pyrotechnics include \nprematurely triggering the pyrotechnic effect; \nuse of larger quantities or more dangerous \nmaterials than needed; causing a fire; lack of \nadequate fire-extinguishing capabilities; and, of \ncourse, inadequately trained and experienced \npyrotechnic operators. As a result of these \nrisks, all pyrotechnic special effects are \nregulated at the government level. \nPYROTECHNIC SPECIAL-EFFECT MATERIAL. \nA chemical mixture used in the entertainment \nindustry to produce visible or audible effects by \ncombustion, deflagration or detonation. Such a \nchemical mixture predominantly consists of solids \ncapable of producing a controlled, self-sustaining \nand self-contained exothermic chemical reaction \nthat results in heat, gas sound, light or a combination \nof these effects. The chemical reaction functions \nwithout external oxygen. \n❖ \nPyrotechnic special effects materials are \nDivision 1.3 explosives. They will burn but not \nexplode, unless confined. Examples are black \npowder and pellet powder, safety fuses, \nigniters, igniter cord, fuse lighters, Division 1.3 \nspecial fireworks and Division 1.3 composite \nsolid propellants. \nPYROTECHNICS. \nControlled \nexothermic \nchemical reactions timed to create the effects of \nheat, hot gas, sound, dispersion of aerosols, \nemission of visible light or a combination of such \neffects to achieve the maximum effect from the \nleast volume of pyrotechnic composition. \n❖ \nThis definition describes special devices that \nare used to create entertainment, exhibition, \ndemonstration or simulation through the \ncontrolled use of flame, sounds, aerosols or \nother special effects before a proximate \naudience (see Section 5608 and NFPA 1126). \nQUANTITY-DISTANCE (Q-D). The quantity of \nexplosive \nmaterial \nand \nseparation \ndistance \nrelationships \nproviding \nprotection. \nThese \nrelationships are based on levels of risk considered \nacceptable for the stipulated exposures and are \ntabulated in the appropriate Q-D tables. The \nseparation distances specified afford less than \nabsolute safety: \nInhabited building distance (IBD). The minimum \nseparation distance between an operating building \nor magazine containing explosive materials and an \ninhabited building or site boundary.  \nIntermagazine distance (IMD). The minimum \nseparation distance between magazines. \nIntraline distance (ILD) or Intraplant distance \n(IPD). The distance to be maintained between any \ntwo \noperating \nbuildings \non \nan \nexplosives \nmanufacturing site when at least one contains or is \ndesigned to contain explosives, or the distance \nbetween a magazine and an operating building. \n❖ \nThis definition (with subdefinitions) correlates \nwith \ntables \nto \nbe \nused \nfor \ndistance \ndetermination, and also with the terminology \nused by those engaged in the storage and \nmanufacture of explosive materials as well as \nwith the regulators of these materials, including \nthe DOD. The term is also consistent with \nterminology used by the DOD and the IME. The \nterms \nwill \nbring \na \nconsistent \nset \nof \nterminologies to the code. \n \nThe definition “Quantity-Distance (Q-D)” is the \nrelationship between a quantity of explosive \nmaterial \nand \nthe \nminimum \nseparation \ndistances \nrequired. \nThe \nuse \nof \nQ-D \nrelationships to establish building siting is \nfundamentally used in the planning and \noccupancy of buildings used to contain \nexplosive materials. Section 5601.2.3 (permit \nrestrictions) authorizes the Fire official to limit \nthe quantity of explosives at any given location. \nThe limitations on quantity are typically derived \nbased on the location of the explosives. The \ndistances required vary depending on the \nsensitivity of the receptor. Distances are \ngenerally greater where the public or those not \nengaged in the manufacturing process are \ninvolved. \n \nThe subelements of the definition include terms \nthat typically appear on building and site plans \nused to confirm that the structure used to \ncontain the explosive material (building or \nmagazine) is properly located. Acronyms (e.g., \nIBD, ILD, IMD) are typically used to describe \nthe distance used to separate the explosives \nfrom receptors such as inhabited buildings, \npublic \ntraffic \nor \ntransportation \nroutes \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n164 \n \nestablishing the allowable amounts in Table \n5604.3. \nPYROTECHNIC SPECIAL EFFECT. A visible \nor audible effect for entertainment created through \nthe use of pyrotechnic materials and devices.",
      "commentary": "Pyrotechnic special effects are widely used in \nmotion-picture production to create all types of \neffects involving explosions, fires, light, smoke \nand \nsound \nconcussions. \nThe \ntypes \nof \npyrotechnic materials used include flash \npowder, flash paper, gun cotton, black powder \n(gunpowder), smokeless powder, detonator \nexplosives and many more. They are used in \nbullet hits (squibs), blank cartridges, flash pots, \nfuses, mortars, smoke pots, sparkle pots, etc. \n \nThe main problems of pyrotechnics include \nprematurely triggering the pyrotechnic effect; \nuse of larger quantities or more dangerous \nmaterials than needed; causing a fire; lack of \nadequate fire-extinguishing capabilities; and, of \ncourse, inadequately trained and experienced \npyrotechnic operators. As a result of these \nrisks, all pyrotechnic special effects are \nregulated at the government level. \nPYROTECHNIC SPECIAL-EFFECT MATERIAL. \nA chemical mixture used in the entertainment \nindustry to produce visible or audible effects by \ncombustion, deflagration or detonation. Such a \nchemical mixture predominantly consists of solids \ncapable of producing a controlled, self-sustaining \nand self-contained exothermic chemical reaction \nthat results in heat, gas sound, light or a combination \nof these effects. The chemical reaction functions \nwithout external oxygen.\n\n❖ Pyrotechnic special effects materials are \nDivision 1.3 explosives. They will burn but not \nexplode, unless confined. Examples are black \npowder and pellet powder, safety fuses, \nigniters, igniter cord, fuse lighters, Division 1.3 \nspecial fireworks and Division 1.3 composite \nsolid propellants. \nPYROTECHNICS. \nControlled \nexothermic \nchemical reactions timed to create the effects of \nheat, hot gas, sound, dispersion of aerosols, \nemission of visible light or a combination of such \neffects to achieve the maximum effect from the \nleast volume of pyrotechnic composition.\n\n❖ This definition describes special devices that \nare used to create entertainment, exhibition, \ndemonstration or simulation through the \ncontrolled use of flame, sounds, aerosols or \nother special effects before a proximate \naudience (see Section 5608 and NFPA 1126). \nQUANTITY-DISTANCE (Q-D). The quantity of \nexplosive \nmaterial \nand \nseparation \ndistance \nrelationships \nproviding \nprotection. \nThese \nrelationships are based on levels of risk considered \nacceptable for the stipulated exposures and are \ntabulated in the appropriate Q-D tables. The \nseparation distances specified afford less than \nabsolute safety: \nInhabited building distance (IBD). The minimum \nseparation distance between an operating building \nor magazine containing explosive materials and an \ninhabited building or site boundary.  \nIntermagazine distance (IMD). The minimum \nseparation distance between magazines. \nIntraline distance (ILD) or Intraplant distance \n(IPD). The distance to be maintained between any \ntwo \noperating \nbuildings \non \nan \nexplosives \nmanufacturing site when at least one contains or is \ndesigned to contain explosives, or the distance \nbetween a magazine and an operating building.\n\n❖ This definition (with subdefinitions) correlates \nwith \ntables \nto \nbe \nused \nfor \ndistance \ndetermination, and also with the terminology \nused by those engaged in the storage and \nmanufacture of explosive materials as well as \nwith the regulators of these materials, including \nthe DOD. The term is also consistent with \nterminology used by the DOD and the IME. The \nterms \nwill \nbring \na \nconsistent \nset \nof \nterminologies to the code. \n \nThe definition “Quantity-Distance (Q-D)” is the \nrelationship between a quantity of explosive \nmaterial \nand \nthe \nminimum \nseparation \ndistances \nrequired. \nThe \nuse \nof \nQ-D \nrelationships to establish building siting is \nfundamentally used in the planning and \noccupancy of buildings used to contain \nexplosive materials. Section 5601.2.3 (permit \nrestrictions) authorizes the Fire official to limit \nthe quantity of explosives at any given location. \nThe limitations on quantity are typically derived \nbased on the location of the explosives. The \ndistances required vary depending on the \nsensitivity of the receptor. Distances are \ngenerally greater where the public or those not \nengaged in the manufacturing process are \ninvolved. \n \nThe subelements of the definition include terms \nthat typically appear on building and site plans \nused to confirm that the structure used to \ncontain the explosive material (building or \nmagazine) is properly located. Acronyms (e.g., \nIBD, ILD, IMD) are typically used to describe \nthe distance used to separate the explosives \nfrom receptors such as inhabited buildings, \npublic \ntraffic \nor \ntransportation \nroutes \n-",
      "chapter_id": "ch2",
      "section_id": "sec1204"
    },
    {
      "page": 195,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n165 \n \n(highways), other storage (magazines) and the \nlike. \n \nNotwithstanding \nthe \ntabular \ndistance \nestablished by the Q-D tables integral to the \nexplosives industry, there are occasions where \nancillary buildings that do not contain explosive \nmaterials must be constructed where such \nbuildings will encroach on the building \ncontaining explosive materials. Do is a fire \nseparation distance, and not unlike that used \nby SBC 201 to determine the location of \n“detached \nbuildings.” \nAs \nthe \nbuildings \nregulated by the Q-D tables are required to be \ndetached, a minimum separation distance is \nestablished. This distance is noted in Tables \n5601.8.1(1) through 5601.8.1(3), with 15 m \nestablished as the minimum for buildings \ncontaining materials with mass fire and fire \nhazards, and 18 m established as the minimum \nfor buildings containing materials with mass \nexplosion \nhazards. \nFrom \na \npractical \nstandpoint, the Do distances will apply only to \nfacilities where the explosive quantities are \nnear the minimums as the distances are \nincreased rapidly with increases in material \ncontent. \n \nThe term “intraline” is used in this chapter in the \ndefinition of “Operating, building,” and in Note \na to Table 5605.3. The term “intraline distance \n(ILD)” (intra = within the line) is used \nsynonymously with intraplant distance (IPD), \nalthough there are differences applied on \nmilitary sites for the purpose of separating \ndifferent operating lines. For example, on \nmilitary sites, it is common to separate one \noperating line from another by the inhabited \nbuilding distance. On the other hand, on \ncommercial sites, it is common to produce \nmultiple product lines within an associated \nbuilding group and to separate the various \nbuildings within the group by IPD. By equating \nthe terms “IPD” and “ILD,” commercial uses are \nprovided with a level of protection that is \ndesigned to address building safety that is not \nproduct specific, but is designed to address the \nexplosive nature of materials involved. \n \nThe term “intraplant” is used in the title of \nSection 5605.3, Table 5605.3 and in the \ndefinition of “Operating building.” It is a unique \nterm, and as such requires the supporting \ndefinition included here. \nRADIO FREQUENCY (RF). A measurement \nrepresenting \nthe \noscillation \nrate \nof \nthe \nelectromagnetic \nradiation \nspectrum, \nor \nelectromagnetic radio waves, from public safety \nfrequency bands as specified by the Fire official. \n❖ \nRadio frequency (RF) is the specific measure \nof the rate of oscillation for the electromagnetic \nradio waves to be used with in-building, two-\nway emergency responder communication \ncoverage systems. This is expressed in units \nas megahertz (MHz). As stated, the required \nfrequency bands are to be determined and \nspecified by the Fire official. \nRAILWAY. A steam, electric or other railroad or \nrailway that carriers passengers for hire. \n❖ \nThe definition of “Railway” is intended to \nminimize the exposure of passengers to \ndanger if an explosion occurs involving an \nexplosives magazine. \nRAMP. A walking surface that has a running slope \nsteeper than one unit vertical in 20 units horizontal \n(5-percent slope). \n❖ \nThis definition is needed to determine the \nthreshold at which the ramp requirements \napply to a walking surface. Walking surfaces \nsteeper than specified in the definition are \nsubject to the ramp requirements in Sections \n1012 and 1030. \nRAMP, EXIT ACCESS. See “Exit access ramp.” \nRAMP, EXTERIOR EXIT. See “Exterior exit \nramp.”  \nRAMP, INTERIOR EXIT. See “Interior exit \nramp.” \nRAW PRODUCT. A mixture of natural materials \nsuch as tree, brush trimmings, or waste logs and \nstumps. \n❖ \nThis term relates to Section 2808 in terms of \nthe storage and processing of such materials \nas they are associated with yard waste, agro-\nindustrial and recycling facilities versus similar \nproducts associated with lumber production \nfacilities. Raw product can be a combination of \nmaterials as noted in the definition. The focus \nof Section 2808 is on managing the storage \nsites to reduce fire ignition and fire size and \nproviding the necessary access to fire fighters \nto fight a fire. See the commentary to Section \n2808. \nREADY ACCESS (TO). That which enables a \ndevice, appliance or equipment to be directly \nreached, without requiring the removal or \nmovement of any panel or similar obstruction [see \n“Access (to)”]. \n❖ \nReady access can be described as the \ncapability \nof \nbeing \nquickly \nreached \nor \napproached for the purpose of operation, \ninspection, observation or emergency action. \nReady access means that nothing must be \nmoved or removed (such as doors or panels), \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n165 \n \n(highways), other storage (magazines) and the \nlike. \n \nNotwithstanding \nthe \ntabular \ndistance \nestablished by the Q-D tables integral to the \nexplosives industry, there are occasions where \nancillary buildings that do not contain explosive \nmaterials must be constructed where such \nbuildings will encroach on the building \ncontaining explosive materials. Do is a fire \nseparation distance, and not unlike that used \nby SBC 201 to determine the location of \n“detached \nbuildings.” \nAs \nthe \nbuildings \nregulated by the Q-D tables are required to be \ndetached, a minimum separation distance is \nestablished. This distance is noted in Tables \n5601.8.1(1) through 5601.8.1(3), with 15 m \nestablished as the minimum for buildings \ncontaining materials with mass fire and fire \nhazards, and 18 m established as the minimum \nfor buildings containing materials with mass \nexplosion \nhazards. \nFrom \na \npractical \nstandpoint, the Do distances will apply only to \nfacilities where the explosive quantities are \nnear the minimums as the distances are \nincreased rapidly with increases in material \ncontent. \n \nThe term “intraline” is used in this chapter in the \ndefinition of “Operating, building,” and in Note \na to Table 5605.3. The term “intraline distance \n(ILD)” (intra = within the line) is used \nsynonymously with intraplant distance (IPD), \nalthough there are differences applied on \nmilitary sites for the purpose of separating \ndifferent operating lines. For example, on \nmilitary sites, it is common to separate one \noperating line from another by the inhabited \nbuilding distance. On the other hand, on \ncommercial sites, it is common to produce \nmultiple product lines within an associated \nbuilding group and to separate the various \nbuildings within the group by IPD. By equating \nthe terms “IPD” and “ILD,” commercial uses are \nprovided with a level of protection that is \ndesigned to address building safety that is not \nproduct specific, but is designed to address the \nexplosive nature of materials involved. \n \nThe term “intraplant” is used in the title of \nSection 5605.3, Table 5605.3 and in the \ndefinition of “Operating building.” It is a unique \nterm, and as such requires the supporting \ndefinition included here. \nRADIO FREQUENCY (RF). A measurement \nrepresenting \nthe \noscillation \nrate \nof \nthe \nelectromagnetic \nradiation \nspectrum, \nor \nelectromagnetic radio waves, from public safety \nfrequency bands as specified by the Fire official.",
      "commentary": "Radio frequency (RF) is the specific measure \nof the rate of oscillation for the electromagnetic \nradio waves to be used with in-building, two-\nway emergency responder communication \ncoverage systems. This is expressed in units \nas megahertz (MHz). As stated, the required \nfrequency bands are to be determined and \nspecified by the Fire official. \nRAILWAY. A steam, electric or other railroad or \nrailway that carriers passengers for hire.\n\n❖ The definition of “Railway” is intended to \nminimize the exposure of passengers to \ndanger if an explosion occurs involving an \nexplosives magazine. \nRAMP. A walking surface that has a running slope \nsteeper than one unit vertical in 20 units horizontal \n(5-percent slope).\n\n❖ This definition is needed to determine the \nthreshold at which the ramp requirements \napply to a walking surface. Walking surfaces \nsteeper than specified in the definition are \nsubject to the ramp requirements in Sections \n1012 and 1030. \nRAMP, EXIT ACCESS. See “Exit access ramp.” \nRAMP, EXTERIOR EXIT. See “Exterior exit \nramp.”  \nRAMP, INTERIOR EXIT. See “Interior exit \nramp.” \nRAW PRODUCT. A mixture of natural materials \nsuch as tree, brush trimmings, or waste logs and \nstumps.\n\n❖ This term relates to Section 2808 in terms of \nthe storage and processing of such materials \nas they are associated with yard waste, agro-\nindustrial and recycling facilities versus similar \nproducts associated with lumber production \nfacilities. Raw product can be a combination of \nmaterials as noted in the definition. The focus \nof Section 2808 is on managing the storage \nsites to reduce fire ignition and fire size and \nproviding the necessary access to fire fighters \nto fight a fire. See the commentary to Section \n2808. \nREADY ACCESS (TO). That which enables a \ndevice, appliance or equipment to be directly \nreached, without requiring the removal or \nmovement of any panel or similar obstruction [see \n“Access (to)”].\n\n❖ Ready access can be described as the \ncapability \nof \nbeing \nquickly \nreached \nor \napproached for the purpose of operation, \ninspection, observation or emergency action. \nReady access means that nothing must be \nmoved or removed (such as doors or panels), \n-",
      "chapter_id": "ch2",
      "section_id": "sec2808"
    },
    {
      "page": 196,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n166 \n \nthat there are no physical obstructions and that \nthere is no change in elevation to reach the \nrequired location. This definition does not view \nan ingress/egress door as an obstruction. \nREADY BOX. A weather-resistant container with \na self closing or automatic-closing cover that \nprotects fireworks shells from burning debris. \nTarpaulins shall not be considered as ready boxes. \n❖ \nAfter delivery and prior to the display, shells \nmust be separated according to size and their \ndesignation as salutes. Any display fireworks \nthat will be temporarily stored at the display site \nduring the fireworks display must be stored in \nready boxes separated according to size and \ntheir designation as salutes. \nRECORD DRAWINGS. Drawings (“as builts”) \nthat document the location of all devices, \nappliances, wiring, sequences, wiring methods and \nconnections of the components of a fire alarm \nsystem as installed. \n❖ \nTo verify that the system has been installed to \ncomply \nwith \nthe \ncode \nand \napplicable \nreferenced \nstandards, \ncomplete \nas-built \ndrawings of the fire alarm system must be \navailable on site for review. \nRECREATIONAL FIRE. An outdoor fire \nburning materials other than rubbish where the fuel \nbeing burned is not contained in an incinerator, \noutdoor fireplace, portable outdoor fireplace, \nbarbeque grill or barbeque pit and has a total fuel \narea of 900 mm or less in diameter and 600 mm or \nless in height for pleasure, ceremonial, cooking, \nwarmth or similar purposes. \n❖ \nThis kind of fire includes ordinary campfires and \nother small fires used for the activities listed. \nThe definition has also been revised to clarify \nthat the use of portable outdoor fireplaces (also \nknown as patio fireplaces) is specifically \nincluded thus eliminating the confusion that \npreviously existed as to how to treat those \ndevices. See also the definition of “Open \nburning.” \nREDUCED FLOW VALVE. A valve equipped \nwith a restricted flow orifice and inserted into a \ncompressed gas cylinder, portable tank or stationary \ntank that is designed to reduce the maximum flow \nfrom the valve under full-flow conditions. The \nmaximum flow rate from the valve is determined \nwith the valve allowed to flow to atmosphere with \nno other piping or fittings attached. \n❖ \nThis is a valve that allows the maximum flow \nrate from a container to be reduced. For the \nreduction to be accurate, the maximum flow \nrate of a container must be known. The \nmaximum flow rate must be determined without \nany piping or fittings attached to the container. \nThis ensures that the reduction valve can \nactually achieve what is intended. \nREFINERY. A plant in which flammable or \ncombustible liquids are produced on a commercial \nscale from crude petroleum, natural gasoline or \nother hydrocarbon sources. \n❖ \nA refinery is the facility that produces \nflammable or combustible liquids from raw \nmaterials. \nREFRIGERANT. The fluid used for heat transfer \nin a refrigeration system; the refrigerant absorbs \nheat and transfers it at a higher temperature and a \nhigher pressure, usually with a change of state. \n❖ \nThe refrigerant is the working fluid in \nrefrigeration and air-conditioning systems. In \nvapor refrigeration cycles, refrigerants absorb \nheat from the load side at the evaporator and \nreject heat at the condenser. Aside from having \nsuitable \nthermodynamic \nproperties, \nthe \nselection of a refrigerant must also take into \nconsideration chemical stability, flammability, \ntoxicity \nand \nenvironmental \ncompatibility. \nRefrigeration is a result of the physical laws of \nvaporization (evaporation) of liquids. Basically, \nevaporation \nof \nliquid \nrefrigerant \nis \nan \nendothermic process and condensing of \nvapors is an exothermic process. \nREFRIGERATING \n(REFRIGERATION) \nSYSTEM. A combination of interconnected \nrefrigerant-containing parts constituting one closed \nrefrigerant circuit in which a refrigerant is \ncirculated for the purpose of extracting heat. \n❖ \nSuch systems include, at minimum, a pressure \nimposing element or generator, an evaporator, \na condenser and interconnecting piping. A \nsingle piece of equipment can contain multiple \nrefrigeration systems (circuits). \nREGISTERED DESIGN PROFESSIONAL. An \narchitect or engineer, registered or licensed to \npractice professional architecture or engineering, as \ndefined by the statutory requirements of the \nprofessional registration laws of the country in \nwhich the project is to be constructed. \n❖ \nThis term is used throughout the code where a \nspecial level of expertise and knowledge is \nrequired. \nRELOCATABLE POWER TAP. A relocatable \nelectrical enclosure that provides one or more \nreceptacle outlets and that is provided with an \nattached power supply cord and attachment plug for \nconnection to a permanently installed receptacle \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n166 \n \nthat there are no physical obstructions and that \nthere is no change in elevation to reach the \nrequired location. This definition does not view \nan ingress/egress door as an obstruction. \nREADY BOX. A weather-resistant container with \na self closing or automatic-closing cover that \nprotects fireworks shells from burning debris. \nTarpaulins shall not be considered as ready boxes.",
      "commentary": "After delivery and prior to the display, shells \nmust be separated according to size and their \ndesignation as salutes. Any display fireworks \nthat will be temporarily stored at the display site \nduring the fireworks display must be stored in \nready boxes separated according to size and \ntheir designation as salutes. \nRECORD DRAWINGS. Drawings (“as builts”) \nthat document the location of all devices, \nappliances, wiring, sequences, wiring methods and \nconnections of the components of a fire alarm \nsystem as installed.\n\n❖ To verify that the system has been installed to \ncomply \nwith \nthe \ncode \nand \napplicable \nreferenced \nstandards, \ncomplete \nas-built \ndrawings of the fire alarm system must be \navailable on site for review. \nRECREATIONAL FIRE. An outdoor fire \nburning materials other than rubbish where the fuel \nbeing burned is not contained in an incinerator, \noutdoor fireplace, portable outdoor fireplace, \nbarbeque grill or barbeque pit and has a total fuel \narea of 900 mm or less in diameter and 600 mm or \nless in height for pleasure, ceremonial, cooking, \nwarmth or similar purposes.\n\n❖ This kind of fire includes ordinary campfires and \nother small fires used for the activities listed. \nThe definition has also been revised to clarify \nthat the use of portable outdoor fireplaces (also \nknown as patio fireplaces) is specifically \nincluded thus eliminating the confusion that \npreviously existed as to how to treat those \ndevices. See also the definition of “Open \nburning.” \nREDUCED FLOW VALVE. A valve equipped \nwith a restricted flow orifice and inserted into a \ncompressed gas cylinder, portable tank or stationary \ntank that is designed to reduce the maximum flow \nfrom the valve under full-flow conditions. The \nmaximum flow rate from the valve is determined \nwith the valve allowed to flow to atmosphere with \nno other piping or fittings attached.\n\n❖ This is a valve that allows the maximum flow \nrate from a container to be reduced. For the \nreduction to be accurate, the maximum flow \nrate of a container must be known. The \nmaximum flow rate must be determined without \nany piping or fittings attached to the container. \nThis ensures that the reduction valve can \nactually achieve what is intended. \nREFINERY. A plant in which flammable or \ncombustible liquids are produced on a commercial \nscale from crude petroleum, natural gasoline or \nother hydrocarbon sources.\n\n❖ A refinery is the facility that produces \nflammable or combustible liquids from raw \nmaterials. \nREFRIGERANT. The fluid used for heat transfer \nin a refrigeration system; the refrigerant absorbs \nheat and transfers it at a higher temperature and a \nhigher pressure, usually with a change of state.\n\n❖ The refrigerant is the working fluid in \nrefrigeration and air-conditioning systems. In \nvapor refrigeration cycles, refrigerants absorb \nheat from the load side at the evaporator and \nreject heat at the condenser. Aside from having \nsuitable \nthermodynamic \nproperties, \nthe \nselection of a refrigerant must also take into \nconsideration chemical stability, flammability, \ntoxicity \nand \nenvironmental \ncompatibility. \nRefrigeration is a result of the physical laws of \nvaporization (evaporation) of liquids. Basically, \nevaporation \nof \nliquid \nrefrigerant \nis \nan \nendothermic process and condensing of \nvapors is an exothermic process. \nREFRIGERATING \n(REFRIGERATION) \nSYSTEM. A combination of interconnected \nrefrigerant-containing parts constituting one closed \nrefrigerant circuit in which a refrigerant is \ncirculated for the purpose of extracting heat.\n\n❖ Such systems include, at minimum, a pressure \nimposing element or generator, an evaporator, \na condenser and interconnecting piping. A \nsingle piece of equipment can contain multiple \nrefrigeration systems (circuits). \nREGISTERED DESIGN PROFESSIONAL. An \narchitect or engineer, registered or licensed to \npractice professional architecture or engineering, as \ndefined by the statutory requirements of the \nprofessional registration laws of the country in \nwhich the project is to be constructed.\n\n❖ This term is used throughout the code where a \nspecial level of expertise and knowledge is \nrequired. \nRELOCATABLE POWER TAP. A relocatable \nelectrical enclosure that provides one or more \nreceptacle outlets and that is provided with an \nattached power supply cord and attachment plug for \nconnection to a permanently installed receptacle \n-",
      "chapter_id": "ch2",
      "section_id": "sec2808"
    },
    {
      "page": 197,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n167 \n \noutlet (also called a “multiplug adaptor”). \n❖ \nUsing relocatable power taps incorrectly can \ncause electrical overloading, which can result \nin \nfires. \nSection \n603 \nprovides \nspecific \nrequirements for code compliance, listing, \nlabeling and the application and use of these \ndevices. As stated, relocatable power taps are \nonly to be connected directly to a permanently \ninstalled receptacle unless they meet the \nconditions of Section 603.5.2, Exception 1 or 2. \nREMOTE EMERGENCY SHUTOFF DEVICE. The \ncombination of an operator-carried signaling device \nand a mechanism on the tank vehicle. Activation of \nthe remote emergency shutoff device sends a signal \nto the tanker mounted mechanism and causes fuel \nflow to cease. \n❖ \nThis definition describes an important safety \ndevice used in the mobile fueling operation \nregulated by Section 5706.5.4.5 and describes \na portable device that a tank vehicle driver may \nuse to prevent an overfill spill during mobile \nfueling when the driver is out of immediate \nreach of the tanker shutoff controls (see \ncommentary, Section 5706.5.4.5). \nREMOTE SOLVENT RESERVOIR. A liquid \nsolvent container enclosed against evaporative \nlosses to the atmosphere during periods when the \ncontainer is not being utilized, except for a solvent \nreturn opening not larger than 0.01 m2. Such return \nallows pump-cycled used solvent to drain back into \nthe reservoir from a separate solvent sink or work \narea. \n❖ \nA remote solvent reservoir is the storage of \nflammable or combustible liquid in a container \nthat is not in the same control area as the \nmachine using the flammable or combustible \nliquid. The remote solvent reservoir is \nconnected to the machine by piping or tubing. \nREMOTELY \nLOCATED, \nMANUALLY \nACTIVATED SHUTDOWN CONTROL. A \ncontrol system that is designed to initiate shutdown \nof the flow of gases or liquids that is manually \nactivated from a point located some distance from \nthe delivery system. \n❖ \nSee the commentary to the definitions for \n“Emergency shutoff valves.” \nREPAIR GARAGE. A building, structure or \nportion thereof used for servicing or repairing \nmotor vehicles. \n❖ \nA repair garage may or may not be part of a \nmotor \nfuel-dispensing \nfacility. \nThe \nfuel-\ndispensing area will comply with the motor fuel-\ndispensing facility sections of Chapter 23, and \nthe repair garage area will comply with the \nrepair garage section (see Section 2311). A \nmarine pleasure craft dealership with a boat \nrepair area will be classified as a repair garage. \nMotor vehicle repair garages are classified in \noccupancy Group S-1 by SBC 201 and are \nspecifically addressed in SBC 201 Section \n406.8. \nRESIN APPLICATION AREA. An area where \nreinforced plastics are used to manufacture products \nby hand lay-up or spray-fabrication methods. \n❖ \nGlass fiber is used for reinforcement of plastics \nor polymers, and the resulting products are \ntypically called glass fiber reinforced plastics or \npolymers (GFRP). It is common to use the \nacronym FRP (fiber reinforced polymers), \nwhich is applicable to all fiber reinforced \nplastics or polymers. \nRESPONSIBLE PERSON. A person trained in \nthe safety and fire safety considerations concerned \nwith hot work. Responsible for reviewing the sites \nprior to issuing permits as part of the hot work \npermit program and following up as the job \nprogresses. \n❖ \nThis is the person designated to administer the \nhot work program (see that terms definition in \nthis section) in Section 3503. Without this \ndefinition, the term “responsible person” is a \nvague descriptor. The definition includes the \nscope of responsibilities for this person. \nRETAIL DISPLAY AREA. The area of a Group \nM occupancy open for the purpose of viewing or \npurchasing \nmerchandise \noffered \nfor \nsale. \nIndividuals in such establishments are free to \ncirculate among the items offered for sale which are \ntypically displayed on shelves, racks or the floor. \n❖ \nProducts containing aerosol propellants range \nfrom hair spray to paint to pesticides, lubricants \nand adhesives. Most often, products of this \nkind are grouped on shelves, but may also be \nset out in aisle displays of stacked cartons with \nthe top carton being “display cut” to show the \nproduct. A display cut carton, according to \nSection 3.3.26.2 of NFPA 30B, is a type of \npackaging in which the top and portions of the \nsides and front of the carton are removed to \nexpose the product to the consumer. \nROLL COATING. The process of coating, \nspreading and impregnating fabrics, paper or other \nmaterials as they are passed directly through a tank \nor trough containing flammable or combustible \nliquids, or over the surface of a roller revolving \npartially submerged in a flammable or combustible \nliquid. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n167 \n \noutlet (also called a “multiplug adaptor”).",
      "commentary": "Using relocatable power taps incorrectly can \ncause electrical overloading, which can result \nin \nfires. \nSection \n603 \nprovides \nspecific \nrequirements for code compliance, listing, \nlabeling and the application and use of these \ndevices. As stated, relocatable power taps are \nonly to be connected directly to a permanently \ninstalled receptacle unless they meet the \nconditions of Section 603.5.2, Exception 1 or 2. \nREMOTE EMERGENCY SHUTOFF DEVICE. The \ncombination of an operator-carried signaling device \nand a mechanism on the tank vehicle. Activation of \nthe remote emergency shutoff device sends a signal \nto the tanker mounted mechanism and causes fuel \nflow to cease.\n\n❖ This definition describes an important safety \ndevice used in the mobile fueling operation \nregulated by Section 5706.5.4.5 and describes \na portable device that a tank vehicle driver may \nuse to prevent an overfill spill during mobile \nfueling when the driver is out of immediate \nreach of the tanker shutoff controls (see \ncommentary, Section 5706.5.4.5). \nREMOTE SOLVENT RESERVOIR. A liquid \nsolvent container enclosed against evaporative \nlosses to the atmosphere during periods when the \ncontainer is not being utilized, except for a solvent \nreturn opening not larger than 0.01 m2. Such return \nallows pump-cycled used solvent to drain back into \nthe reservoir from a separate solvent sink or work \narea.\n\n❖ A remote solvent reservoir is the storage of \nflammable or combustible liquid in a container \nthat is not in the same control area as the \nmachine using the flammable or combustible \nliquid. The remote solvent reservoir is \nconnected to the machine by piping or tubing. \nREMOTELY \nLOCATED, \nMANUALLY \nACTIVATED SHUTDOWN CONTROL. A \ncontrol system that is designed to initiate shutdown \nof the flow of gases or liquids that is manually \nactivated from a point located some distance from \nthe delivery system.\n\n❖ See the commentary to the definitions for \n“Emergency shutoff valves.” \nREPAIR GARAGE. A building, structure or \nportion thereof used for servicing or repairing \nmotor vehicles.\n\n❖ A repair garage may or may not be part of a \nmotor \nfuel-dispensing \nfacility. \nThe \nfuel-\ndispensing area will comply with the motor fuel-\ndispensing facility sections of Chapter 23, and \nthe repair garage area will comply with the \nrepair garage section (see Section 2311). A \nmarine pleasure craft dealership with a boat \nrepair area will be classified as a repair garage. \nMotor vehicle repair garages are classified in \noccupancy Group S-1 by SBC 201 and are \nspecifically addressed in SBC 201 Section \n406.8. \nRESIN APPLICATION AREA. An area where \nreinforced plastics are used to manufacture products \nby hand lay-up or spray-fabrication methods.\n\n❖ Glass fiber is used for reinforcement of plastics \nor polymers, and the resulting products are \ntypically called glass fiber reinforced plastics or \npolymers (GFRP). It is common to use the \nacronym FRP (fiber reinforced polymers), \nwhich is applicable to all fiber reinforced \nplastics or polymers. \nRESPONSIBLE PERSON. A person trained in \nthe safety and fire safety considerations concerned \nwith hot work. Responsible for reviewing the sites \nprior to issuing permits as part of the hot work \npermit program and following up as the job \nprogresses.\n\n❖ This is the person designated to administer the \nhot work program (see that terms definition in \nthis section) in Section 3503. Without this \ndefinition, the term “responsible person” is a \nvague descriptor. The definition includes the \nscope of responsibilities for this person. \nRETAIL DISPLAY AREA. The area of a Group \nM occupancy open for the purpose of viewing or \npurchasing \nmerchandise \noffered \nfor \nsale. \nIndividuals in such establishments are free to \ncirculate among the items offered for sale which are \ntypically displayed on shelves, racks or the floor.\n\n❖ Products containing aerosol propellants range \nfrom hair spray to paint to pesticides, lubricants \nand adhesives. Most often, products of this \nkind are grouped on shelves, but may also be \nset out in aisle displays of stacked cartons with \nthe top carton being “display cut” to show the \nproduct. A display cut carton, according to \nSection 3.3.26.2 of NFPA 30B, is a type of \npackaging in which the top and portions of the \nsides and front of the carton are removed to \nexpose the product to the consumer. \nROLL COATING. The process of coating, \nspreading and impregnating fabrics, paper or other \nmaterials as they are passed directly through a tank \nor trough containing flammable or combustible \nliquids, or over the surface of a roller revolving \npartially submerged in a flammable or combustible \nliquid. \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 198,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n168 \n \n❖ \nRoll-coating methods apply material to flat \nwork pieces, usually paper, cardboard, cloth or \nthin metals, using liquid-coated cylinders or \nrollers. Coating material may be applied to the \nrollers by rotating them in an open trough or \npan or applying liquid to the space between two \nrollers. Please note that for this term to apply \nanywhere in the code, the tank or trough must \ncontain flammable or combustible liquids. \n \nThe requirements in this chapter are for \nprotection against, and mitigation in case of, a \nfire. In this case, the flammable vapors are \ntypically heavier than air and may travel and \nspread a long distance unnoticed before \nreaching a potential ignition source and \ncausing a vapor explosion or fire. In case of a \nfire within the tank or trough, there are \nadditional concerns. The liquids are typically \nnot water miscible and may overflow when the \nsprinkler system is activated or during the \nmanual fire-fighting stages. This could spread \nthe fire and liquids even farther. \nRUBBISH \n(TRASH). \nCombustible \nand \nnoncombustible waste materials, including residue \nfrom the burning of coal, wood, coke or other \ncombustible material, paper, rags, cartons, tin cans, \nmetals, mineral matter, glass crockery, dust and \ndiscarded refrigerators, and heating, cooking or \nincinerator type appliances. \n❖ \nThe term “rubbish” is normally associated with \ncombustible waste. In this code the term is \nmuch \nbroader \nand \nwould \ninclude \nnoncombustible waste, \nsuch as metals. \nGenerally, the scope of this definition includes \nanything that has been discarded. \nSAFETY CAN. An approved container of not \nmore than 19 L capacity having a spring-closing lid \nand spout cover so designed that it will relieve \ninternal pressure when subjected to fire exposure. \n❖ \nSafety cans are commonly used where limited \nquantities of flammable and combustible \nliquids are required for manufacturing or \nresearch. The basic purpose of a safety can is \nto provide a safe and convenient means of \ntransporting, dispensing and storing up to 19 L \nof flammable and combustible liquids. All listed \nsafety \ncans, \nregardless \nof \nmaterial \nof \nconstruction, are required to be constructed as \nleaktight containers. They must automatically \nvent any vapor if subjected to fire exposure at \na pressure of 20.6 to 34.47 kPa gauge to \nprevent the container from being subjected to a \ndeflagration resulting from the increased vapor \npressure of the liquid. Openings on safety cans \nmust close automatically after being filled or \ndispensing a liquid. Finally, all listed safety \ncans must be designed so that a two \ndimensional fire that could occur during \ndispensing cannot reach the pour opening and \npotentially extend into the safety can. This is \ncommonly prevented by installing a flame \narrestor in the containers inlet and outlet \nopenings. \n \nUL (Underwriters Laboratories) lists safety \ncans using UL 30 for metallic cans and UL \n1313 for nonmetallic cans. Factory Mutual (FM) \nGlobal also issues listings and approvals for \nmetallic and nonmetallic safety cans. UL and \nFM both limit the volume of metallic safety cans \nto 19 L or less—nonmetallic safety cans are \npermitted to have a volume of 25 L. UL assigns \na designation to safety cans based on the \nnumber of openings at the top of the container \nand container appurtenances. A Type I safety \ncan, as shown in Commentary  Figure 202-S1, \nis commonly a single-spout can designed for \nfilling containers or tanks with large receiving \nopenings. A Type II safety can, as shown in \nCommentary Figure 202-S2, has an integral \nflexible dispensing hose to control the transfer \nof the liquid. These safety cans have a second \nopening that serves as a pressure-vacuum \nvent which is also used to fill the safety can with \nliquid. Also see the commentary to Table \n5003.1.1(1) and Section 5003.9.10. \nSAFETY DATA SHEET (SDS). Information \nconcerning a hazardous material which is prepared \nin accordance with the provisions of DOL 29 CFR \nPart 1910.1200 or in accordance with the provisions \nof a governmentally approved OSHA plan. A \ndocument titled as a Material Safety Data Sheet \n(MSDS) is equivalent to an SDS for the purposes of \nthis code. \n❖ \nTo comply with right-to-know legislation, \nbuilding owners are required to provide or \nprepare an SDS for all hazardous materials \nthat may be on the premises. The SDS is the \nsingle best source of information in dealing with \nthe requirements of SBC 201 and the code. \nNote that Safety Data Sheets were previously \nknown as Material Safety Data Sheets \n(MSDS). \nSCISSOR \nSTAIRWAY. \nTwo \ninterlocking \nstairways providing two separate paths of egress \nlocated within one exit enclosure. \n❖ \nA scissor or interlocking stairway is sometimes \nused in high-rise buildings or to increase exit \ncapacity of a stairwell enclosure. In this \nconfiguration, two independent stairway paths \nare located within the same exit enclosure and \nmay or may not be visually open to one \nanother. Where interlocking stairways are \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n168",
      "commentary": "Roll-coating methods apply material to flat \nwork pieces, usually paper, cardboard, cloth or \nthin metals, using liquid-coated cylinders or \nrollers. Coating material may be applied to the \nrollers by rotating them in an open trough or \npan or applying liquid to the space between two \nrollers. Please note that for this term to apply \nanywhere in the code, the tank or trough must \ncontain flammable or combustible liquids. \n \nThe requirements in this chapter are for \nprotection against, and mitigation in case of, a \nfire. In this case, the flammable vapors are \ntypically heavier than air and may travel and \nspread a long distance unnoticed before \nreaching a potential ignition source and \ncausing a vapor explosion or fire. In case of a \nfire within the tank or trough, there are \nadditional concerns. The liquids are typically \nnot water miscible and may overflow when the \nsprinkler system is activated or during the \nmanual fire-fighting stages. This could spread \nthe fire and liquids even farther. \nRUBBISH \n(TRASH). \nCombustible \nand \nnoncombustible waste materials, including residue \nfrom the burning of coal, wood, coke or other \ncombustible material, paper, rags, cartons, tin cans, \nmetals, mineral matter, glass crockery, dust and \ndiscarded refrigerators, and heating, cooking or \nincinerator type appliances.\n\n❖ The term “rubbish” is normally associated with \ncombustible waste. In this code the term is \nmuch \nbroader \nand \nwould \ninclude \nnoncombustible waste, \nsuch as metals. \nGenerally, the scope of this definition includes \nanything that has been discarded. \nSAFETY CAN. An approved container of not \nmore than 19 L capacity having a spring-closing lid \nand spout cover so designed that it will relieve \ninternal pressure when subjected to fire exposure.\n\n❖ Safety cans are commonly used where limited \nquantities of flammable and combustible \nliquids are required for manufacturing or \nresearch. The basic purpose of a safety can is \nto provide a safe and convenient means of \ntransporting, dispensing and storing up to 19 L \nof flammable and combustible liquids. All listed \nsafety \ncans, \nregardless \nof \nmaterial \nof \nconstruction, are required to be constructed as \nleaktight containers. They must automatically \nvent any vapor if subjected to fire exposure at \na pressure of 20.6 to 34.47 kPa gauge to \nprevent the container from being subjected to a \ndeflagration resulting from the increased vapor \npressure of the liquid. Openings on safety cans \nmust close automatically after being filled or \ndispensing a liquid. Finally, all listed safety \ncans must be designed so that a two \ndimensional fire that could occur during \ndispensing cannot reach the pour opening and \npotentially extend into the safety can. This is \ncommonly prevented by installing a flame \narrestor in the containers inlet and outlet \nopenings. \n \nUL (Underwriters Laboratories) lists safety \ncans using UL 30 for metallic cans and UL \n1313 for nonmetallic cans. Factory Mutual (FM) \nGlobal also issues listings and approvals for \nmetallic and nonmetallic safety cans. UL and \nFM both limit the volume of metallic safety cans \nto 19 L or less—nonmetallic safety cans are \npermitted to have a volume of 25 L. UL assigns \na designation to safety cans based on the \nnumber of openings at the top of the container \nand container appurtenances. A Type I safety \ncan, as shown in Commentary  Figure 202-S1, \nis commonly a single-spout can designed for \nfilling containers or tanks with large receiving \nopenings. A Type II safety can, as shown in \nCommentary Figure 202-S2, has an integral \nflexible dispensing hose to control the transfer \nof the liquid. These safety cans have a second \nopening that serves as a pressure-vacuum \nvent which is also used to fill the safety can with \nliquid. Also see the commentary to Table \n5003.1.1(1) and Section 5003.9.10. \nSAFETY DATA SHEET (SDS). Information \nconcerning a hazardous material which is prepared \nin accordance with the provisions of DOL 29 CFR \nPart 1910.1200 or in accordance with the provisions \nof a governmentally approved OSHA plan. A \ndocument titled as a Material Safety Data Sheet \n(MSDS) is equivalent to an SDS for the purposes of \nthis code.\n\n❖ To comply with right-to-know legislation, \nbuilding owners are required to provide or \nprepare an SDS for all hazardous materials \nthat may be on the premises. The SDS is the \nsingle best source of information in dealing with \nthe requirements of SBC 201 and the code. \nNote that Safety Data Sheets were previously \nknown as Material Safety Data Sheets \n(MSDS). \nSCISSOR \nSTAIRWAY. \nTwo \ninterlocking \nstairways providing two separate paths of egress \nlocated within one exit enclosure.\n\n❖ A scissor or interlocking stairway is sometimes \nused in high-rise buildings or to increase exit \ncapacity of a stairwell enclosure. In this \nconfiguration, two independent stairway paths \nare located within the same exit enclosure and \nmay or may not be visually open to one \nanother. Where interlocking stairways are \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 199,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n169 \n \nseparated from each other with compliant fire \nbarriers and horizontal assemblies, they are \nnot considered scissor stairways (see Section \n1007.1.1 and SBC 201 Section 403.5.2). \nSECONDARY CONTAINMENT. That level of \ncontainment that is external to and separate from \nprimary containment. \n❖ \nIf a spill or leak from the primary means of \ncontainment occurs, an additional level of \ncontainment may be necessary to isolate the \nhazardous materials from adjoining areas or \nthe environment. \nSEED COTTON. See “Cotton.” \nSEGREGATED. Storage in the same room or \ninside area, but physically separated by distance \nfrom incompatible materials. \n❖ \nThe mixture of two or more chemicals can \ncreate a toxic or explosive chemical that is \nmore dangerous than any of the individual \nchemicals. When chemicals are stored in the \nsame room or storage area it is important to \nsegregate them either by distance or by curbs \nthat will prevent the chemicals from mixing in \nthe case of a discharge. \nSELF-CLOSING. As applied to a fire door or \nother opening, means equipped with an approved \ndevice that will ensure closing after having been \nopened. \n❖ \nA self-closing opening protective refers to a fire \nor smoke door assembly equipped with a listed \ncloser for doors that must be maintained in the \nnormally closed position. When the door is \nopened and released, the self-closing feature \nreturns the door to the closed position. It is \nimportant to distinguish between the terms \n“self-closing” and “automatic closing” because \nthey are not interchangeable. “Automatic \nclosing” refers to an opening protective that is \nnormally in the open position (see SBC 201 \nSection 716.2.6.4). Opening protectives with \nautomatic closers are often held open and then \nreturned to the closed position upon activation \nof fire detectors or smoke detectors or loss of \npower, which automatically releases the hold-\nopen device allowing the door to close. \nSELF-LUMINOUS. Illuminated by a self-\ncontained power source, other than batteries, and \noperated independently of external power sources. \n❖ \nSelf-luminous products do not need an outside \nlight \nsource \nto \ncharge \nthem \nlike \nphotoluminescent \nmaterials \ndo. \nProducts \nutilized to meet the requirements for luminous \negress path markings in high-rise buildings \n(see Section 403.5.5 of SBC 201 and Section \n1025 of the code) or exit signs (see Section \n1013.5) may be photoluminescent or self-\nluminous. A variety of materials can comply \nwith the referenced standards, for egress path \nmarkings—UL 1994 and ASTM E2072—and \nfor signs—UL 924. \nSELF-PRESERVATION, INCAPABLE OF. \nSee “Incapable of self-preservation.” \nSELF-SERVICE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of motor fuel-dispensing \nfacility where liquid motor fuels are dispensed from \nfixed approved dispensing equipment into the fuel \ntanks of motor vehicles by persons other than a \nmotor fuel-dispensing facility attendant. \n❖ \nA self-service motor fuel-dispensing facility \nmay be attended or, with the approval of the \nFire official, unattended. A self-service motor \nfuel-dispensing facility is a facility where the \nfuel is dispensed by someone other than an \nemployee of the facility operator. Motor fuel-\ndispensing facilities are classified in occupancy \nGroup M by SBC 201 . \nSEMICONDUCTOR FABRICATION FACILITY. \nA building or a portion of a building in which \nelectrical circuits or devices are created on solid \ncrystalline \nsubstances \nhaving \nelectrical \nconductivity greater than insulators but less than \nconductors. These circuits or devices are commonly \nknown as semiconductors. \n❖ \nA semiconductor fabrication facility is a building \nor a portion of a building where semiconductors \nare produced. See Commentary Figure 202-S3 \nfor an example of a typical floor plan of a \nsemiconductor fabrication facility. \nSERVICE CORRIDOR. A fully enclosed passage \nused for transporting HPM and purposes other than \nrequired means of egress. \n❖ \nThough HPM facility occupants may be \nexposed to limited HPM quantities during the \ncourse of their employment, their means of \negress are protected from the HPM hazards by \nconfining the HPM being transferred to its own \npassageway. A service corridor is required only \nwhere the HPM must be carried from a storage \nroom or external area to a fabrication area \nthrough a passageway. \nSHELF STORAGE. Storage on shelves less than \n750 mm deep with the distance between shelves not \nexceeding 900 mm vertically. For other shelving \narrangements, see the requirements for rack storage. \n❖ \nTo be considered shelf storage, the shelving \nmust be no deeper than 750 mm and must be \nseparated by no more than 900 mm vertically. \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n169 \n \nseparated from each other with compliant fire \nbarriers and horizontal assemblies, they are \nnot considered scissor stairways (see Section \n1007.1.1 and SBC 201 Section 403.5.2). \nSECONDARY CONTAINMENT. That level of \ncontainment that is external to and separate from \nprimary containment.",
      "commentary": "If a spill or leak from the primary means of \ncontainment occurs, an additional level of \ncontainment may be necessary to isolate the \nhazardous materials from adjoining areas or \nthe environment. \nSEED COTTON. See “Cotton.” \nSEGREGATED. Storage in the same room or \ninside area, but physically separated by distance \nfrom incompatible materials.\n\n❖ The mixture of two or more chemicals can \ncreate a toxic or explosive chemical that is \nmore dangerous than any of the individual \nchemicals. When chemicals are stored in the \nsame room or storage area it is important to \nsegregate them either by distance or by curbs \nthat will prevent the chemicals from mixing in \nthe case of a discharge. \nSELF-CLOSING. As applied to a fire door or \nother opening, means equipped with an approved \ndevice that will ensure closing after having been \nopened.\n\n❖ A self-closing opening protective refers to a fire \nor smoke door assembly equipped with a listed \ncloser for doors that must be maintained in the \nnormally closed position. When the door is \nopened and released, the self-closing feature \nreturns the door to the closed position. It is \nimportant to distinguish between the terms \n“self-closing” and “automatic closing” because \nthey are not interchangeable. “Automatic \nclosing” refers to an opening protective that is \nnormally in the open position (see SBC 201 \nSection 716.2.6.4). Opening protectives with \nautomatic closers are often held open and then \nreturned to the closed position upon activation \nof fire detectors or smoke detectors or loss of \npower, which automatically releases the hold-\nopen device allowing the door to close. \nSELF-LUMINOUS. Illuminated by a self-\ncontained power source, other than batteries, and \noperated independently of external power sources.\n\n❖ Self-luminous products do not need an outside \nlight \nsource \nto \ncharge \nthem \nlike \nphotoluminescent \nmaterials \ndo. \nProducts \nutilized to meet the requirements for luminous \negress path markings in high-rise buildings \n(see Section 403.5.5 of SBC 201 and Section \n1025 of the code) or exit signs (see Section \n1013.5) may be photoluminescent or self-\nluminous. A variety of materials can comply \nwith the referenced standards, for egress path \nmarkings—UL 1994 and ASTM E2072—and \nfor signs—UL 924. \nSELF-PRESERVATION, INCAPABLE OF. \nSee “Incapable of self-preservation.” \nSELF-SERVICE \nMOTOR \nFUEL-DISPENSING \nFACILITY. That portion of motor fuel-dispensing \nfacility where liquid motor fuels are dispensed from \nfixed approved dispensing equipment into the fuel \ntanks of motor vehicles by persons other than a \nmotor fuel-dispensing facility attendant.\n\n❖ A self-service motor fuel-dispensing facility \nmay be attended or, with the approval of the \nFire official, unattended. A self-service motor \nfuel-dispensing facility is a facility where the \nfuel is dispensed by someone other than an \nemployee of the facility operator. Motor fuel-\ndispensing facilities are classified in occupancy \nGroup M by SBC 201 . \nSEMICONDUCTOR FABRICATION FACILITY. \nA building or a portion of a building in which \nelectrical circuits or devices are created on solid \ncrystalline \nsubstances \nhaving \nelectrical \nconductivity greater than insulators but less than \nconductors. These circuits or devices are commonly \nknown as semiconductors.\n\n❖ A semiconductor fabrication facility is a building \nor a portion of a building where semiconductors \nare produced. See Commentary Figure 202-S3 \nfor an example of a typical floor plan of a \nsemiconductor fabrication facility. \nSERVICE CORRIDOR. A fully enclosed passage \nused for transporting HPM and purposes other than \nrequired means of egress.\n\n❖ Though HPM facility occupants may be \nexposed to limited HPM quantities during the \ncourse of their employment, their means of \negress are protected from the HPM hazards by \nconfining the HPM being transferred to its own \npassageway. A service corridor is required only \nwhere the HPM must be carried from a storage \nroom or external area to a fabrication area \nthrough a passageway. \nSHELF STORAGE. Storage on shelves less than \n750 mm deep with the distance between shelves not \nexceeding 900 mm vertically. For other shelving \narrangements, see the requirements for rack storage.\n\n❖ To be considered shelf storage, the shelving \nmust be no deeper than 750 mm and must be \nseparated by no more than 900 mm vertically. \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    },
    {
      "page": 200,
      "text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n170 \n \nFurther, shelf storage units must be separated \nhorizontally by aisles not less than 750 mm \nwide to reduce the transfer of fire from one \nshelf unit across the aisle to another. The aisles \nalso \nallow \nconvenient \naccess \nfor \nfire \ndepartment personnel to combat a fire and for \nsalvage and debris removal after an incident. \nSINGLE-STATION SMOKE ALARM. An assembly \nincorporating the detector, the control equipment \nand the alarm-sounding device in one unit, operated \nfrom a power supply either in the unit or obtained \nat the point of installation. \n❖ \nA single-station smoke alarm is a self-\ncontained alarm device that detects visible or \ninvisible particles of combustion. Its function is \nto detect a fire in the immediate area of the \ndetector location. Single-station smoke alarms \nare individual units with the capability to stand \nalone. Where the single-station smoke alarms \nare interconnected with other single-station \ndevices they would be considered a multiple-\nstation smoke alarm system. Single-station \nsmoke alarms are not capable of notifying or \ncontrolling any other fire protection equipment \nor systems. They may be battery powered, \ndirectly connected to the building power supply \nor a combination of both. Single-station smoke \nalarms must be built to comply with UL 217 and \nare to be installed as required by Section \n907.2.11. \nSITE. A parcel of land bounded by a lot line or a \ndesignated portion of a public right-of-way. \n❖ \nThis definition establishes, for application of \ncode requirements, the property within the \nboundaries of the site that is under the control \nof the owner. The owner can be held \nresponsible for code compliance of the site and \nall facilities on it. Note that legal property lines \ndo not always constitute site boundaries (i.e., \nmalls, condominiums, townhouses). A site \ncould contain multiple legal “lot” divisions. \nSITE SAFETY PLAN. A plan developed to \nestablish a fire prevention program at a construction \nsite. \n❖ \nThis type of plan is to be used specifically for \nthe purpose of a fire prevention program at \nconstruction sites. The requirements for this \nplan are listed in Sections 501 and 3303. \nAdditionally, fire watch requirements listed on \nthe site safety plan are addressed in Section \n3305. \nSITE-FABRICATED \nSTRETCH \nSYSTEM. \nA \nsystem, fabricated on site and intended for \nacoustical, tackable or aesthetic purposes, that is \ncomposed of three elements: \n1. A frame constructed of plastic, wood, metal \nor other material used to hold fabric in place; \n2. A core material (infill, with the correct \nproperties for the application); and \n3. An outside layer, comprised of a textile, \nfabric or vinyl, that is stretched taut and held \nin place by tension or mechanical fasteners \nvia the frame. \n❖ \nSite-fabricated stretch systems are interior \nfinish materials that are pulled taut across walls \nor ceilings with a frame that holds a fabric and \ncore. These systems are now being used \nextensively because they can stretch to cover \ndecorative walls and ceilings with unusual \nlooks and shapes. The systems consist of three \nparts: a fabric (or vinyl), a frame and an infill \ncore material. This type of product is not \nexclusive to any particular manufacturer. It is \nimportant to point out that these materials are \nnot curtains or drapes because they are not \nfree hanging like curtains. See the commentary \nto Section 803.10. \nSKY LANTERN. An unmanned device with a fuel \nsource that incorporates an open flame in order to \nmake the device airborne. \n❖ \nThis \ndefinition \ncoordinates \nwith \nSection \n308.1.6.3, which prohibits the use of sky \nlanterns. This definition simply clarifies what is \nconsidered a sky lantern. Sky lanterns have the \npotential to start structure fires and wildfires. \nThe two aspects of sky lanterns that are cause \nfor concern are the open flame and that they \nfreely float in the air without the ability for \ncontrol from the ground. Typically, they are also \nmade of combustible materials such as paper. \nSLEEPING UNIT. A single unit providing rooms \nor spaces for one or more persons that includes \npermanent provisions for sleeping and can include \nprovisions for living, eating and either sanitation or \nkitchen facilities but not both. Such rooms and \nspaces that are also part of a dwelling unit are not \nsleeping units. \n❖ \nThis definition is included to coordinate the Fair \nHousing Act guidelines with the code. The \ndefinition of “Sleeping unit” clarifies the \ndifferences \nbetween \nsleeping \nunits \nand \ndwelling units. In addition, using the term \n“sleeping unit” for spaces where people sleep \nwill replace a multitude of other terms (i.e., \npatient room, cell, guestroom) so that there is \nconsistent application across occupancies. \nSome examples of sleeping units are hotel \nguestrooms; bedrooms in different types of \ncongregate living facilities; care recipient \nsleeping rooms in hospitals, nursing homes or \n-\n",
      "code_text": "CHAPTER 2—DEFINITIONS \n \n  \nSBC 801-CC-2024 \n170 \n \nFurther, shelf storage units must be separated \nhorizontally by aisles not less than 750 mm \nwide to reduce the transfer of fire from one \nshelf unit across the aisle to another. The aisles \nalso \nallow \nconvenient \naccess \nfor \nfire \ndepartment personnel to combat a fire and for \nsalvage and debris removal after an incident. \nSINGLE-STATION SMOKE ALARM. An assembly \nincorporating the detector, the control equipment \nand the alarm-sounding device in one unit, operated \nfrom a power supply either in the unit or obtained \nat the point of installation.",
      "commentary": "A single-station smoke alarm is a self-\ncontained alarm device that detects visible or \ninvisible particles of combustion. Its function is \nto detect a fire in the immediate area of the \ndetector location. Single-station smoke alarms \nare individual units with the capability to stand \nalone. Where the single-station smoke alarms \nare interconnected with other single-station \ndevices they would be considered a multiple-\nstation smoke alarm system. Single-station \nsmoke alarms are not capable of notifying or \ncontrolling any other fire protection equipment \nor systems. They may be battery powered, \ndirectly connected to the building power supply \nor a combination of both. Single-station smoke \nalarms must be built to comply with UL 217 and \nare to be installed as required by Section \n907.2.11. \nSITE. A parcel of land bounded by a lot line or a \ndesignated portion of a public right-of-way.\n\n❖ This definition establishes, for application of \ncode requirements, the property within the \nboundaries of the site that is under the control \nof the owner. The owner can be held \nresponsible for code compliance of the site and \nall facilities on it. Note that legal property lines \ndo not always constitute site boundaries (i.e., \nmalls, condominiums, townhouses). A site \ncould contain multiple legal “lot” divisions. \nSITE SAFETY PLAN. A plan developed to \nestablish a fire prevention program at a construction \nsite.\n\n❖ This type of plan is to be used specifically for \nthe purpose of a fire prevention program at \nconstruction sites. The requirements for this \nplan are listed in Sections 501 and 3303. \nAdditionally, fire watch requirements listed on \nthe site safety plan are addressed in Section \n3305. \nSITE-FABRICATED \nSTRETCH \nSYSTEM. \nA \nsystem, fabricated on site and intended for \nacoustical, tackable or aesthetic purposes, that is \ncomposed of three elements: \n1. A frame constructed of plastic, wood, metal \nor other material used to hold fabric in place; \n2. A core material (infill, with the correct \nproperties for the application); and \n3. An outside layer, comprised of a textile, \nfabric or vinyl, that is stretched taut and held \nin place by tension or mechanical fasteners \nvia the frame.\n\n❖ Site-fabricated stretch systems are interior \nfinish materials that are pulled taut across walls \nor ceilings with a frame that holds a fabric and \ncore. These systems are now being used \nextensively because they can stretch to cover \ndecorative walls and ceilings with unusual \nlooks and shapes. The systems consist of three \nparts: a fabric (or vinyl), a frame and an infill \ncore material. This type of product is not \nexclusive to any particular manufacturer. It is \nimportant to point out that these materials are \nnot curtains or drapes because they are not \nfree hanging like curtains. See the commentary \nto Section 803.10. \nSKY LANTERN. An unmanned device with a fuel \nsource that incorporates an open flame in order to \nmake the device airborne.\n\n❖ This \ndefinition \ncoordinates \nwith \nSection \n308.1.6.3, which prohibits the use of sky \nlanterns. This definition simply clarifies what is \nconsidered a sky lantern. Sky lanterns have the \npotential to start structure fires and wildfires. \nThe two aspects of sky lanterns that are cause \nfor concern are the open flame and that they \nfreely float in the air without the ability for \ncontrol from the ground. Typically, they are also \nmade of combustible materials such as paper. \nSLEEPING UNIT. A single unit providing rooms \nor spaces for one or more persons that includes \npermanent provisions for sleeping and can include \nprovisions for living, eating and either sanitation or \nkitchen facilities but not both. Such rooms and \nspaces that are also part of a dwelling unit are not \nsleeping units.\n\n❖ This definition is included to coordinate the Fair \nHousing Act guidelines with the code. The \ndefinition of “Sleeping unit” clarifies the \ndifferences \nbetween \nsleeping \nunits \nand \ndwelling units. In addition, using the term \n“sleeping unit” for spaces where people sleep \nwill replace a multitude of other terms (i.e., \npatient room, cell, guestroom) so that there is \nconsistent application across occupancies. \nSome examples of sleeping units are hotel \nguestrooms; bedrooms in different types of \ncongregate living facilities; care recipient \nsleeping rooms in hospitals, nursing homes or \n-",
      "chapter_id": "ch2",
      "section_id": "sec603"
    }
  ],
  "sections": [
    {
      "id": "ch80",
      "number": "80",
      "title": "Referenced standards",
      "level": 1,
      "page_start": 9,
      "page_end": 9,
      "parent_id": null
    },
    {
      "id": "sec3103",
      "number": "3103",
      "title": "Temporary structures",
      "level": 2,
      "page_start": 9,
      "page_end": 10,
      "parent_id": "ch80"
    },
    {
      "id": "ch1",
      "number": "1",
      "title": "Scope and Administration",
      "level": 1,
      "page_start": 10,
      "page_end": 78,
      "parent_id": null
    },
    {
      "id": "ch7",
      "number": "7",
      "title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "level": 1,
      "page_start": 11,
      "page_end": 11,
      "parent_id": null
    },
    {
      "id": "sec701",
      "number": "701",
      "title": "addresses the basics of what construction elements such as fire barriers and",
      "level": 2,
      "page_start": 11,
      "page_end": 19,
      "parent_id": "ch7"
    },
    {
      "id": "ch20",
      "number": "20",
      "title": "Aviation Facilities",
      "level": 1,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "ch28",
      "number": "28",
      "title": "Lumber Yards and Agro-industrial, Solid Biomass and Woodworking Facilities Provisions",
      "level": 1,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "ch34",
      "number": "34",
      "title": "Tire Rebuilding and Tire Storage",
      "level": 1,
      "page_start": 14,
      "page_end": 14,
      "parent_id": null
    },
    {
      "id": "ch51",
      "number": "51",
      "title": "Aerosols",
      "level": 1,
      "page_start": 15,
      "page_end": 15,
      "parent_id": null
    },
    {
      "id": "ch59",
      "number": "59",
      "title": "Flammable Solids",
      "level": 1,
      "page_start": 16,
      "page_end": 16,
      "parent_id": null
    },
    {
      "id": "ch67",
      "number": "67",
      "title": "Water-reactive Solids and Liquids",
      "level": 1,
      "page_start": 17,
      "page_end": 31,
      "parent_id": null
    },
    {
      "id": "sec101",
      "number": "101",
      "title": "SCOPE AND GENERAL REQUIREMENTS",
      "level": 2,
      "page_start": 20,
      "page_end": 36,
      "parent_id": "ch67"
    },
    {
      "id": "sec502",
      "number": "502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "ch67"
    },
    {
      "id": "sec913",
      "number": "913",
      "title": "FIRE PUMPS",
      "level": 2,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "ch67"
    },
    {
      "id": "sec2001",
      "number": "2001",
      "title": "GENERAL",
      "level": 2,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "ch67"
    },
    {
      "id": "sec2505",
      "number": "2505",
      "title": "COMBUSTIBLE WASTE",
      "level": 2,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "ch67"
    },
    {
      "id": "sec3107",
      "number": "3107",
      "title": "OPERATIONAL REQUIREMENTS",
      "level": 2,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "ch67"
    },
    {
      "id": "sec3601",
      "number": "3601",
      "title": "SCOPE",
      "level": 2,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "ch67"
    },
    {
      "id": "sec5401",
      "number": "5401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "ch67"
    },
    {
      "id": "sec6101",
      "number": "6101",
      "title": "GENERAL",
      "level": 2,
      "page_start": 28,
      "page_end": 34,
      "parent_id": "ch67"
    },
    {
      "id": "sub101.1",
      "number": "101.1",
      "title": "GeneralTitle",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec101"
    },
    {
      "id": "sub101.2",
      "number": "101.2",
      "title": "Scope",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec101"
    },
    {
      "id": "sub101.3",
      "number": "101.3",
      "title": "Purpose",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec101"
    },
    {
      "id": "sub101.4",
      "number": "101.4",
      "title": "Severability",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec101"
    },
    {
      "id": "sub101.5",
      "number": "101.5",
      "title": "Validity",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec101"
    },
    {
      "id": "sub101.2.1",
      "number": "101.2.1",
      "title": "Appendices",
      "level": 4,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sub101.2"
    },
    {
      "id": "sec102",
      "number": "102",
      "title": "APPLICABILITY",
      "level": 2,
      "page_start": 37,
      "page_end": 39,
      "parent_id": "ch1"
    },
    {
      "id": "sub102.1",
      "number": "102.1",
      "title": "Construction and design provisions",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.3",
      "number": "102.3",
      "title": "Change of use or occupancy",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.4",
      "number": "102.4",
      "title": "Application of building code",
      "level": 3,
      "page_start": 38,
      "page_end": 39,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.5",
      "number": "102.5",
      "title": "Application of residential code",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.6",
      "number": "102.6",
      "title": "Historic buildings",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.7",
      "number": "102.7",
      "title": "Referenced codes and standards",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.8",
      "number": "102.8",
      "title": "Subjects not regulated by this code",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.9",
      "number": "102.9",
      "title": "Matters not provided for",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.10",
      "number": "102.10",
      "title": "Conflicting provisions",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.7.1",
      "number": "102.7.1",
      "title": "Conflicts",
      "level": 4,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub102.7"
    },
    {
      "id": "sec103",
      "number": "103",
      "title": "CODE COMPLIANCE",
      "level": 2,
      "page_start": 40,
      "page_end": 45,
      "parent_id": "ch1"
    },
    {
      "id": "sub102.11",
      "number": "102.11",
      "title": "Other laws",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec102"
    },
    {
      "id": "sub102.12",
      "number": "102.12",
      "title": "Application of references",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec102"
    },
    {
      "id": "sub103.1",
      "number": "103.1",
      "title": "Creation of agency",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec103"
    },
    {
      "id": "sub103.2",
      "number": "103.2",
      "title": "Appointment",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec103"
    },
    {
      "id": "sub103.3",
      "number": "103.3",
      "title": "Deputies",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec103"
    },
    {
      "id": "sub104.1",
      "number": "104.1",
      "title": "General",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub104.2",
      "number": "104.2",
      "title": "Applications and permits",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub104.3",
      "number": "104.3",
      "title": "Right of entry",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub104.4",
      "number": "104.4",
      "title": "Identification",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub104.3.1",
      "number": "104.3.1",
      "title": "Warrant",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sub104.3"
    },
    {
      "id": "sub104.5",
      "number": "104.5",
      "title": "Notices and orders",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": null
    },
    {
      "id": "sub104.6",
      "number": "104.6",
      "title": "Official records",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": null
    },
    {
      "id": "sub104.7",
      "number": "104.7",
      "title": "Liability",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": null
    },
    {
      "id": "sub104.6.1",
      "number": "104.6.1",
      "title": "Approvals",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub104.6"
    },
    {
      "id": "sub104.6.2",
      "number": "104.6.2",
      "title": "Inspections",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub104.6"
    },
    {
      "id": "sub104.6.3",
      "number": "104.6.3",
      "title": "Fire records",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub104.6"
    },
    {
      "id": "sub104.6.4",
      "number": "104.6.4",
      "title": "Administrative",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub104.6"
    },
    {
      "id": "sub104.7.1",
      "number": "104.7.1",
      "title": "Legal defense",
      "level": 4,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sub104.7"
    },
    {
      "id": "sub104.8",
      "number": "104.8",
      "title": "Approved materials and equipment",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": null
    },
    {
      "id": "sub104.9",
      "number": "104.9",
      "title": "Modifications",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": null
    },
    {
      "id": "sub104.8.1",
      "number": "104.8.1",
      "title": "Material and equipment reuse",
      "level": 4,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sub104.8"
    },
    {
      "id": "sub104.8.2",
      "number": "104.8.2",
      "title": "Technical assistance",
      "level": 4,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sub104.8"
    },
    {
      "id": "sub104.10.2",
      "number": "104.10.2",
      "title": "Tests",
      "level": 4,
      "page_start": 44,
      "page_end": 44,
      "parent_id": null
    },
    {
      "id": "sub104.11",
      "number": "104.11",
      "title": "Fire investigations",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sub104.12",
      "number": "104.12",
      "title": "Authority at fires and other emergencies",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sub104.11.1",
      "number": "104.11.1",
      "title": "Assistance from other agencies",
      "level": 4,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub104.11"
    },
    {
      "id": "sec105",
      "number": "105",
      "title": "PERMITS",
      "level": 2,
      "page_start": 46,
      "page_end": 49,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.1",
      "number": "105.1",
      "title": "General",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec105"
    },
    {
      "id": "sub104.12.1",
      "number": "104.12.1",
      "title": "Barricades",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub104.12"
    },
    {
      "id": "sub104.12.2",
      "number": "104.12.2",
      "title": "Obstructing operations",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub104.12"
    },
    {
      "id": "sub104.12.3",
      "number": "104.12.3",
      "title": "Systems and devices",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub104.12"
    },
    {
      "id": "sub105.1.1",
      "number": "105.1.1",
      "title": "Permits required",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.1.2",
      "number": "105.1.2",
      "title": "Types of permits",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.1.3",
      "number": "105.1.3",
      "title": "Multiple permits for the same location",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.1.4",
      "number": "105.1.4",
      "title": "Emergency repairs",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.2",
      "number": "105.2",
      "title": "Application",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec105"
    },
    {
      "id": "sub105.1.5",
      "number": "105.1.5",
      "title": "Repairs",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.1.6",
      "number": "105.1.6",
      "title": "Annual permit",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub105.1"
    },
    {
      "id": "sub105.2.1",
      "number": "105.2.1",
      "title": "Refusal to issue permit",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub105.2"
    },
    {
      "id": "sub105.2.2",
      "number": "105.2.2",
      "title": "Inspection authorized",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub105.2"
    },
    {
      "id": "sub105.1.6.1",
      "number": "105.1.6.1",
      "title": "Annual permit records",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub105.1.6"
    },
    {
      "id": "sub105.3",
      "number": "105.3",
      "title": "Conditions of a permit",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec105"
    },
    {
      "id": "sub105.2.3",
      "number": "105.2.3",
      "title": "Time limitation of application",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub105.2"
    },
    {
      "id": "sub105.2.4",
      "number": "105.2.4",
      "title": "Action on application",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub105.2"
    },
    {
      "id": "sub105.3.1",
      "number": "105.3.1",
      "title": "Expiration",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.2",
      "number": "105.3.2",
      "title": "Extensions",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.3",
      "number": "105.3.3",
      "title": "Occupancy prohibited before approval",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.4",
      "number": "105.3.4",
      "title": "Conditional permits",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.5",
      "number": "105.3.5",
      "title": "Posting the permit",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.6",
      "number": "105.3.6",
      "title": "Compliance with code",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub105.3"
    },
    {
      "id": "sec320",
      "number": "320",
      "title": "for additive manufacturing",
      "level": 2,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.4",
      "number": "105.4",
      "title": "Revocation",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec105"
    },
    {
      "id": "sub105.5",
      "number": "105.5",
      "title": "Required operational permits",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec105"
    },
    {
      "id": "sub105.3.7",
      "number": "105.3.7",
      "title": "Information on the permit",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.3.8",
      "number": "105.3.8",
      "title": "Validity of permit",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.3"
    },
    {
      "id": "sub105.5.1",
      "number": "105.5.1",
      "title": "Additive manufacturing",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.2",
      "number": "105.5.2",
      "title": "Aerosol products",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.3",
      "number": "105.5.3",
      "title": "Amusement buildings",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.4",
      "number": "105.5.4",
      "title": "Aviation facilities",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub105.5"
    },
    {
      "id": "sec308",
      "number": "308",
      "title": "for open-flame",
      "level": 2,
      "page_start": 51,
      "page_end": 55,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.5.5",
      "number": "105.5.5",
      "title": "Carnivals and fairs",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.6",
      "number": "105.5.6",
      "title": "Cellulose nitrate film",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.7",
      "number": "105.5.7",
      "title": "Combustible dust-producing operations",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.8",
      "number": "105.5.8",
      "title": "Combustible fibers",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.9",
      "number": "105.5.9",
      "title": "Compressed gases",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.11",
      "number": "105.5.11",
      "title": "Cryogenic fluids",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.13",
      "number": "105.5.13",
      "title": "Dry cleaning",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub105.5"
    },
    {
      "id": "sec1207",
      "number": "1207",
      "title": "for energy storage system",
      "level": 2,
      "page_start": 52,
      "page_end": 121,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.5.14",
      "number": "105.5.14",
      "title": "Energy storage systems",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.15",
      "number": "105.5.15",
      "title": "Exhibits and trade shows",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.16",
      "number": "105.5.16",
      "title": "Explosives",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.17",
      "number": "105.5.17",
      "title": "Fire hydrants and valves",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.19",
      "number": "105.5.19",
      "title": "Floor finishing",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.20",
      "number": "105.5.20",
      "title": "Fruit and crop ripening",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.23",
      "number": "105.5.23",
      "title": "HPM facilities",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub105.5"
    },
    {
      "id": "sec5906",
      "number": "5906",
      "title": "for the code requirements",
      "level": 2,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.5.26",
      "number": "105.5.26",
      "title": "Industrial ovens",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.29",
      "number": "105.5.29",
      "title": "LP-gas",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.30",
      "number": "105.5.30",
      "title": "Magnesium",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.33",
      "number": "105.5.33",
      "title": "Motor fuel-dispensing facilities",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.34",
      "number": "105.5.34",
      "title": "Open burning",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.35",
      "number": "105.5.35",
      "title": "Open flames and torches",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.36",
      "number": "105.5.36",
      "title": "Open flames and candles",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.37",
      "number": "105.5.37",
      "title": "Organic coatings",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.38",
      "number": "105.5.38",
      "title": "Outdoor assembly event",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.40",
      "number": "105.5.40",
      "title": "Plant extraction systems",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.43",
      "number": "105.5.43",
      "title": "Pyroxylin plastics",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.46",
      "number": "105.5.46",
      "title": "Rooftop heliports",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub105.5"
    },
    {
      "id": "sec2404",
      "number": "2404",
      "title": "contains the spray",
      "level": 2,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.6",
      "number": "105.6",
      "title": "Required construction permits",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec105"
    },
    {
      "id": "sub105.5.51",
      "number": "105.5.51",
      "title": "Waste handling",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.5.52",
      "number": "105.5.52",
      "title": "Wood products",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub105.5"
    },
    {
      "id": "sub105.6.1",
      "number": "105.6.1",
      "title": "Automatic fire-extinguishing systems",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.2",
      "number": "105.6.2",
      "title": "Compressed gases",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.3",
      "number": "105.6.3",
      "title": "Cryogenic fluids",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.5",
      "number": "105.6.5",
      "title": "Energy storage systems",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.7",
      "number": "105.6.7",
      "title": "Fire pumps and related equipment",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.8",
      "number": "105.6.8",
      "title": "Flammable and combustible liquids",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub105.6"
    },
    {
      "id": "sec1205",
      "number": "1205",
      "title": "for requirements regarding",
      "level": 2,
      "page_start": 58,
      "page_end": 59,
      "parent_id": "ch1"
    },
    {
      "id": "sub105.6.9",
      "number": "105.6.9",
      "title": "Fuel cell power systems",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.10",
      "number": "105.6.10",
      "title": "Gas detection systems",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.13",
      "number": "105.6.13",
      "title": "High-piled combustible storage",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.14",
      "number": "105.6.14",
      "title": "Industrial ovens",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.15",
      "number": "105.6.15",
      "title": "LP-gas",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.17",
      "number": "105.6.17",
      "title": "Plant extraction systems",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub105.6"
    },
    {
      "id": "sub105.6.21",
      "number": "105.6.21",
      "title": "Special event structure",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub105.6"
    },
    {
      "id": "sec106",
      "number": "106",
      "title": "CONSTRUCTION",
      "level": 2,
      "page_start": 60,
      "page_end": 61,
      "parent_id": "ch1"
    },
    {
      "id": "sub106.1",
      "number": "106.1",
      "title": "Submittals",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec106"
    },
    {
      "id": "sub106.2",
      "number": "106.2",
      "title": "Examination of documents",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec106"
    },
    {
      "id": "sub106.2.1",
      "number": "106.2.1",
      "title": "Information on construction documents",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub106.2"
    },
    {
      "id": "sub106.2.2",
      "number": "106.2.2",
      "title": "Fire protection system shop drawings",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub106.2"
    },
    {
      "id": "sub106.3",
      "number": "106.3",
      "title": "Amended construction documents",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec106"
    },
    {
      "id": "sub106.4",
      "number": "106.4",
      "title": "Retention of construction documents",
      "level": 3,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec106"
    },
    {
      "id": "sub106.2.3",
      "number": "106.2.3",
      "title": "Applicant responsibility",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sub106.2"
    },
    {
      "id": "sec107",
      "number": "107",
      "title": "FEES",
      "level": 2,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "ch1"
    },
    {
      "id": "sub107.1",
      "number": "107.1",
      "title": "Fees",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec107"
    },
    {
      "id": "sub107.2",
      "number": "107.2",
      "title": "Schedule of permit fees",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec107"
    },
    {
      "id": "sub107.3",
      "number": "107.3",
      "title": "Permit valuations",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec107"
    },
    {
      "id": "sub107.5",
      "number": "107.5",
      "title": "Related fees",
      "level": 3,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec107"
    },
    {
      "id": "sec108",
      "number": "108",
      "title": "INSPECTIONS",
      "level": 2,
      "page_start": 63,
      "page_end": 64,
      "parent_id": "ch1"
    },
    {
      "id": "sub107.6",
      "number": "107.6",
      "title": "Refunds",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec107"
    },
    {
      "id": "sub108.1",
      "number": "108.1",
      "title": "Inspection authority",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec108"
    },
    {
      "id": "sub108.2",
      "number": "108.2",
      "title": "Inspections",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec108"
    },
    {
      "id": "sub108.3",
      "number": "108.3",
      "title": "Concealed work",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec108"
    },
    {
      "id": "sub108.4",
      "number": "108.4",
      "title": "Approvals",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec108"
    },
    {
      "id": "sub108.2.1",
      "number": "108.2.1",
      "title": "Inspection requests",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub108.2"
    },
    {
      "id": "sub108.2.2",
      "number": "108.2.2",
      "title": "Approval required",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sub108.2"
    },
    {
      "id": "sec109",
      "number": "109",
      "title": "MAINTENANCE",
      "level": 2,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "ch1"
    },
    {
      "id": "sub109.1",
      "number": "109.1",
      "title": "Maintenance of safeguards",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec109"
    },
    {
      "id": "sub109.3",
      "number": "109.3",
      "title": "Record-keeping",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec109"
    },
    {
      "id": "sub109.2.1",
      "number": "109.2.1",
      "title": "Reinspection and testing",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec109"
    },
    {
      "id": "sec110",
      "number": "110",
      "title": "SERVICE UTILITIES",
      "level": 2,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "ch1"
    },
    {
      "id": "sub109.4",
      "number": "109.4",
      "title": "Supervision",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec109"
    },
    {
      "id": "sub109.6",
      "number": "109.6",
      "title": "Overcrowding",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec109"
    },
    {
      "id": "sub110.1",
      "number": "110.1",
      "title": "Authority to disconnect service utilities",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec110"
    },
    {
      "id": "sub111.1",
      "number": "111.1",
      "title": "Board of appeals established",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": null
    },
    {
      "id": "sec112",
      "number": "112",
      "title": "VIOLATIONS",
      "level": 2,
      "page_start": 67,
      "page_end": 68,
      "parent_id": "ch1"
    },
    {
      "id": "sub111.2",
      "number": "111.2",
      "title": "Limitations on authority",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": null
    },
    {
      "id": "sub111.3",
      "number": "111.3",
      "title": "Qualifications",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": null
    },
    {
      "id": "sub111.4",
      "number": "111.4",
      "title": "Administration",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": null
    },
    {
      "id": "sub112.1",
      "number": "112.1",
      "title": "Unlawful acts",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec112"
    },
    {
      "id": "sub112.3",
      "number": "112.3",
      "title": "Notice of violation",
      "level": 3,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sec112"
    },
    {
      "id": "sub112.3.1",
      "number": "112.3.1",
      "title": "Service",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub112.3"
    },
    {
      "id": "sub112.3.2",
      "number": "112.3.2",
      "title": "Compliance with orders and notices",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub112.3"
    },
    {
      "id": "sec113",
      "number": "113",
      "title": "STOP WORK ORDER",
      "level": 2,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "ch1"
    },
    {
      "id": "sub112.4",
      "number": "112.4",
      "title": "Violation penalties",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec112"
    },
    {
      "id": "sub113.1",
      "number": "113.1",
      "title": "Order",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec113"
    },
    {
      "id": "sub113.2",
      "number": "113.2",
      "title": "Issuance",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec113"
    },
    {
      "id": "sub113.3",
      "number": "113.3",
      "title": "Emergencies",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec113"
    },
    {
      "id": "sub112.3.3",
      "number": "112.3.3",
      "title": "Prosecution of violations",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub112.3"
    },
    {
      "id": "sub112.3.4",
      "number": "112.3.4",
      "title": "Unauthorized tampering",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub112.3"
    },
    {
      "id": "sub112.4.1",
      "number": "112.4.1",
      "title": "Abatement of violation",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub112.4"
    },
    {
      "id": "sec114",
      "number": "114",
      "title": "UNSAFE BUILDINGS",
      "level": 2,
      "page_start": 70,
      "page_end": 78,
      "parent_id": "ch1"
    },
    {
      "id": "sub113.4",
      "number": "113.4",
      "title": "Failure to comply",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec113"
    },
    {
      "id": "sub114.1",
      "number": "114.1",
      "title": "General",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.2",
      "number": "114.2",
      "title": "Evacuation",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.3",
      "number": "114.3",
      "title": "Record",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.4",
      "number": "114.4",
      "title": "Notice",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.1.1",
      "number": "114.1.1",
      "title": "Unsafe conditions",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub114.1"
    },
    {
      "id": "sub114.1.2",
      "number": "114.1.2",
      "title": "Structural hazards",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub114.1"
    },
    {
      "id": "sub114.5",
      "number": "114.5",
      "title": "Method of service",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.6",
      "number": "114.6",
      "title": "Restoration or abatement",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec114"
    },
    {
      "id": "sub114.7",
      "number": "114.7",
      "title": "Summary abatement",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec114"
    },
    {
      "id": "ch2",
      "number": "2",
      "title": "DEFINITIONS",
      "level": 1,
      "page_start": 79,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec201",
      "number": "201",
      "title": "GENERAL",
      "level": 2,
      "page_start": 79,
      "page_end": 80,
      "parent_id": "ch2"
    },
    {
      "id": "sub201.1",
      "number": "201.1",
      "title": "Scope",
      "level": 3,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec201"
    },
    {
      "id": "sub201.2",
      "number": "201.2",
      "title": "Interchangeability",
      "level": 3,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec201"
    },
    {
      "id": "sub201.3",
      "number": "201.3",
      "title": "Terms defined in other codes",
      "level": 3,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec201"
    },
    {
      "id": "sub201.4",
      "number": "201.4",
      "title": "Terms not defined",
      "level": 3,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec201"
    },
    {
      "id": "sec1104",
      "number": "1104",
      "title": "of",
      "level": 2,
      "page_start": 81,
      "page_end": 82,
      "parent_id": "ch2"
    },
    {
      "id": "sec2808",
      "number": "2808",
      "title": "and",
      "level": 2,
      "page_start": 83,
      "page_end": 196,
      "parent_id": "ch2"
    },
    {
      "id": "sec422",
      "number": "422",
      "title": "and",
      "level": 2,
      "page_start": 86,
      "page_end": 161,
      "parent_id": "ch2"
    },
    {
      "id": "sec603",
      "number": "603",
      "title": "provides specific requirements for",
      "level": 2,
      "page_start": 105,
      "page_end": 200,
      "parent_id": "ch2"
    },
    {
      "id": "sec508",
      "number": "508",
      "title": "of SBC",
      "level": 2,
      "page_start": 109,
      "page_end": 111,
      "parent_id": "ch2"
    },
    {
      "id": "sec1203",
      "number": "1203",
      "title": "for more detailed discussion on the",
      "level": 2,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "ch2"
    },
    {
      "id": "sub1006.3",
      "number": "1006.3",
      "title": "and 1019",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": null
    },
    {
      "id": "sub415.7",
      "number": "415.7",
      "title": "of SBC 201 and Chapter 56 of the code",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": null
    },
    {
      "id": "sec708",
      "number": "708",
      "title": "establishes the",
      "level": 2,
      "page_start": 122,
      "page_end": 130,
      "parent_id": "ch2"
    },
    {
      "id": "sec916",
      "number": "916",
      "title": "focuses",
      "level": 2,
      "page_start": 131,
      "page_end": 134,
      "parent_id": "ch2"
    },
    {
      "id": "sub5307.4.3",
      "number": "5307.4.3",
      "title": "for carbon dioxide enrichment",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": null
    },
    {
      "id": "sec1511",
      "number": "1511",
      "title": "limits the",
      "level": 2,
      "page_start": 135,
      "page_end": 150,
      "parent_id": "ch2"
    },
    {
      "id": "sub3503.3",
      "number": "3503.3",
      "title": "and pre-permitted by the Fire official",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": null
    },
    {
      "id": "sec5707",
      "number": "5707",
      "title": "for on-demand",
      "level": 2,
      "page_start": 151,
      "page_end": 152,
      "parent_id": "ch2"
    },
    {
      "id": "sub5706.5.4.5",
      "number": "5706.5.4.5",
      "title": "and 5707)",
      "level": 5,
      "page_start": 151,
      "page_end": 151,
      "parent_id": null
    },
    {
      "id": "sec302",
      "number": "302",
      "title": "requires that the requirements of each",
      "level": 2,
      "page_start": 153,
      "page_end": 158,
      "parent_id": "ch2"
    },
    {
      "id": "sub412.6",
      "number": "412.6",
      "title": "of SBC 201",
      "level": 3,
      "page_start": 161,
      "page_end": 161,
      "parent_id": null
    },
    {
      "id": "sec415",
      "number": "415",
      "title": "of SBC",
      "level": 2,
      "page_start": 162,
      "page_end": 165,
      "parent_id": "ch2"
    },
    {
      "id": "sec428",
      "number": "428",
      "title": "of",
      "level": 2,
      "page_start": 166,
      "page_end": 170,
      "parent_id": "ch2"
    },
    {
      "id": "sec407",
      "number": "407",
      "title": "provides many requirements",
      "level": 2,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "ch2"
    },
    {
      "id": "sec408",
      "number": "408",
      "title": "contains",
      "level": 2,
      "page_start": 172,
      "page_end": 176,
      "parent_id": "ch2"
    },
    {
      "id": "sub406.7",
      "number": "406.7",
      "title": "of SBC 201",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": null
    },
    {
      "id": "sec420",
      "number": "420",
      "title": "for items such as separation, sprinklers,",
      "level": 2,
      "page_start": 177,
      "page_end": 182,
      "parent_id": "ch2"
    },
    {
      "id": "sec406",
      "number": "406",
      "title": "for the provisions for motor-",
      "level": 2,
      "page_start": 183,
      "page_end": 186,
      "parent_id": "ch2"
    },
    {
      "id": "sec1004",
      "number": "1004",
      "title": "of the code would allow a",
      "level": 2,
      "page_start": 187,
      "page_end": 189,
      "parent_id": "ch2"
    },
    {
      "id": "sec602",
      "number": "602",
      "title": "for restrictions on the use",
      "level": 2,
      "page_start": 190,
      "page_end": 190,
      "parent_id": "ch2"
    },
    {
      "id": "sec1204",
      "number": "1204",
      "title": "provides specific",
      "level": 2,
      "page_start": 191,
      "page_end": 194,
      "parent_id": "ch2"
    }
  ],
  "tables": [
    {
      "table_id": "table_p5_1",
      "title": "",
      "headers": [
        "The Saudi Fire Protection Code (SBC 801-2024)",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Saudi Building Code National Committee (SBCNC)",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "H. E. Dr. Saad O. AlKasabi\nChairman",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Fahad S. Al-Lahaim\nVice Chairman",
          "",
          "King Saud\nUniversity",
          "Dr. Abdulrahman G. Al-Enizi",
          "",
          "",
          "",
          "Ministry of Interior\n(Civil Defence)",
          "",
          "Mohammed I. AL-Mulhim",
          "Ministry of\nMunicipalities and\nHousing"
        ],
        [
          "Engr. Badr S. AL-Maayoof",
          "",
          "Ministry of\nTransportation and\nLogistic services",
          "Engr. Mohammed H. Al-Juhani",
          "",
          "",
          "",
          "Ministry of Energy",
          "",
          "Engr. Fayez A. Alghamdi",
          "Ministry of Environment,\nWater and Agriculture"
        ],
        [
          "Engr. Mohammed A. Alwaily",
          "",
          "Ministry of\nCommerce",
          "Dr. Bandar S. Alkahlan",
          "",
          "",
          "",
          "King Abdulaziz City\nfor Science and\nTechnology",
          "",
          "Engr. Ahmad N. Hassan",
          "Royal Commission for\nJubail and Yanbu"
        ],
        [
          "Engr. Abdulmohsen D. Al-\nMajnouni",
          "",
          "Saudi Council of\nEngineers",
          "Dr. Hani M. Zahran",
          "",
          "",
          "",
          "Saudi Geological\nSurvey",
          "",
          "Dr. Ibrahim O. Habiballah",
          "King Fahd University of\nPetroleum and Minerals"
        ],
        [
          "Dr. Saeed A. Asiri",
          "",
          "King Abdulaziz\nUniversity",
          "Dr. Abdallah M. Al-Shehri",
          "",
          "",
          "",
          "Majmaah University",
          "",
          "Dr. Bassam M. Boudi",
          "Federation of Saudi\nChambers"
        ],
        [
          "Advisory Committee",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Ibrahim O. Habiballah\nChairman",
          "",
          "",
          "",
          "",
          "Dr. Hani M. Zahran\nVice Chairman",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Prof. Ali A. Shash\nChairman of the Architectural and Administrative Technical Committee\n(SBC 201 & SBC 1401)",
          "",
          "",
          "",
          "",
          "Prof. Ahmed B. Shuraim\nChairman of the Technical Structural Committee\n(SBC 301 to SBC 313)",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Khalid M. Wazira\nChairman of the Technical Committee for Earthquake Requirements",
          "",
          "",
          "",
          "",
          "Dr. Abdulhameed A. Al Ohaly\nChairman of the Electrical Technical Committee\n(SBC 401)",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Hamza A. Ghulman\nChairman of the Mechanical Technical Committee\n(SBC 501)",
          "",
          "",
          "",
          "",
          "Engr. Hakam A. Al-Aqily\nChairman of the Technical Committee for Energy Efficiency\n(SBC 601 & SBC 602)",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Turki M. Alaboud\nChairman of the Technical Sanitary Committee\n(SBC 701 & SBC 702)",
          "",
          "",
          "",
          "",
          "Engr. Nasser M. Al-Dossari\nChairman of the Technical Committee for Fire Requirements\n(SBC 801 & SBC 1201)",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Waleed H. Khushefati\nChairman of the Technical Committee for Existing Buildings\n(SBC 901 & SBC 902)",
          "",
          "",
          "",
          "",
          "Dr. Khaled M. Aljammaz\nChairman of the Green Building Technical Committee\n(SBC 1001)",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Dr. Fahad S. Al-Lahaim\nChairman of the Technical Committee for Residential Buildings\n(SBC 1101 & SBC 1102)",
          "",
          "",
          "",
          "",
          "Engr. Saad S. Alshuail\nSecretary General of the National Committee for the Saudi Building Code",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "General Secretary Team",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Engr. Saad S. AlShuail\nSecretary General of the National Committee for the Saudi\nBuilding Code",
          "",
          "",
          "Engr. Tawfik I. AlJrayed\nConsultant Engineer",
          "",
          "",
          "",
          "",
          "Engr. Riyadh D. AlRasheed\nConsultant Engineer",
          "",
          ""
        ],
        [
          "Engr. Abdullah S. Alghamdi\nHead of Technical Department",
          "",
          "",
          "Engr. Majed D. Alqahtani\nCivil Engineer",
          "",
          "",
          "",
          "",
          "Engr. Abdullah I. Alshareef\nMechanical Engineer",
          "",
          ""
        ],
        [
          "Engr. Ghassan A. Fakeeha\nCivil Engineer",
          "",
          "",
          "Engr. Abdullah A. AlTalhi\nCivil Engineer",
          "",
          "",
          "",
          "",
          "Arch. Abdulaziz Y. Aljuwayyan\nArchitect",
          "",
          ""
        ],
        [
          "Preparation\nand\nFormulation",
          "The Code updating services have been provided by\nThe Code Horizon Engineering Consultants\nunder contract No. 240201297850",
          "",
          "",
          "",
          "",
          "Review",
          "",
          "Engr. Nasser M. Al-Dossari",
          "",
          ""
        ]
      ],
      "page": 5,
      "bbox": [
        35.116652488708496,
        35.72998046875,
        555.4584794477983,
        647.3014177594866
      ],
      "chapter_id": null,
      "section_id": null
    },
    {
      "table_id": "table_p6_1",
      "title": "",
      "headers": [
        "The Saudi Building Code Suite (SBCS)-2024",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Sr.\nNo.",
          "SBC",
          "Title",
          "",
          "",
          "Sr.\nNo.",
          "SBC",
          "Title",
          "",
          "",
          "Sr.\nNo.",
          "SBC",
          "",
          "Title",
          ""
        ],
        [
          "1",
          "201",
          "AR",
          "The Saudi General Building\nCode",
          "",
          "11",
          "310",
          "AR",
          "",
          "The Saudi Code for Assessment,\nRepair, and Rehabilitation of\nExisting Concrete Structures",
          "21",
          "801",
          "",
          "AR",
          "The Saudi Fire Protecti\nCode"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "2",
          "301",
          "AR",
          "The Saudi Code for Loading\nand Associated Criteria",
          "",
          "12",
          "311",
          "AR",
          "",
          "The Saudi Code for GFRP\nReinforced Concrete",
          "22",
          "901",
          "",
          "AR",
          "The Saudi Existing\nBuilding Code"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "3",
          "302",
          "AR",
          "The Saudi Code for\nConstruction",
          "",
          "13",
          "312",
          "AR",
          "",
          "The Saudi Code for Precast\nConcrete",
          "23",
          "902",
          "",
          "AR",
          "The Saudi Historical\nBuilding Code"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "4",
          "303",
          "AR",
          "The Saudi Code for Soils and\nFoundations",
          "",
          "14",
          "313",
          "AR",
          "",
          "The Saudi Technical Guide for\nInnovative Residential\nConstruction Systems",
          "24",
          "1001",
          "",
          "AR",
          "The Saudi Green\nConstruction Code -"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "TG",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "5",
          "304",
          "AR",
          "The Saudi Code for\nConcrete Structures",
          "",
          "15",
          "401",
          "AR",
          "",
          "The Saudi Electrical Code",
          "25",
          "1101",
          "",
          "AR",
          "The Saudi Residentia\nBuilding Code-Vol 1"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "6",
          "305",
          "AR",
          "The Saudi Code for Masonry\nStructures",
          "",
          "16",
          "501",
          "AR",
          "",
          "The Saudi Mechanical Code",
          "26",
          "1102",
          "",
          "AR",
          "The Saudi Residentia\nBuilding Code-Vol 2"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "7",
          "306",
          "AR",
          "The Saudi Code for Steel\nStructures",
          "",
          "17",
          "601",
          "AR",
          "",
          "The Saudi Code for Energy\nConservation - Nonresidential\nBuilding",
          "27",
          "1201",
          "",
          "AR",
          "The Saudi Fuel Gas Co"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "CC",
          ""
        ],
        [
          "8",
          "307",
          "AR",
          "The Saudi Code for Seismic\nDesign of Steel Structures",
          "",
          "18",
          "602",
          "AR",
          "",
          "The Saudi Code for Energy\nConservation– Residential\nBuilding",
          "28",
          "1401",
          "",
          "AR",
          "The Saudi Swimming P\nand Spa Code"
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "CR",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "9",
          "308",
          "AR",
          "The Saudi Code for Cold-\nFormed Steel Members",
          "",
          "19",
          "701",
          "AR",
          "",
          "The Saudi Plumbing Code",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "10",
          "309",
          "AR",
          "The Saudi Code for Cold-\nFormed Steel Light-Frames",
          "",
          "20",
          "702",
          "AR",
          "",
          "The Saudi Private Sewage\nDisposal Code",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "CR",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "CC",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "AR: Arabic Code Provisions",
          "",
          "",
          "",
          "CR: Code Requirements",
          "",
          "",
          "",
          "CC: Code Requirements and Commentary",
          "",
          "",
          "",
          "TG: Technical Guide",
          "",
          ""
        ]
      ],
      "page": 6,
      "bbox": [
        13.500559985637665,
        84.726025390625,
        563.4845581054688,
        683.5650062561035
      ],
      "chapter_id": null,
      "section_id": null
    },
    {
      "table_id": "table_p9_1",
      "title": "",
      "headers": [
        "Parts and Chapters",
        "Subjects"
      ],
      "rows": [
        [
          "Part I—Chapters 1 and 2",
          "Administrative and definitions"
        ],
        [
          "Part II—Chapters 3 and 4",
          "General safety provisions"
        ],
        [
          "Part III—Chapters 5 through 12",
          "Building and equipment design features"
        ],
        [
          "Part III—Chapters 13 through 19",
          "Reserved for future use"
        ],
        [
          "Part IV—Chapters 20 through 40",
          "Special occupancies and operations"
        ],
        [
          "Part IV—Chapters 41 through 49; 52",
          "Reserved for future use"
        ],
        [
          "Part V—Chapters 50, 51 and 53 through 67",
          "Hazardous materials"
        ],
        [
          "Part V—Chapters 68 through 79",
          "Reserved for future use"
        ],
        [
          "Part VI—Chapter 80",
          "Referenced standards"
        ],
        [
          "Part VII—Appendices A through N",
          "Adoptable and informational appendices"
        ]
      ],
      "page": 9,
      "bbox": [
        53.350418454124814,
        253.77001953125,
        537.8246983119419,
        446.9700215657552
      ],
      "chapter_id": "ch80",
      "section_id": "sec3103"
    },
    {
      "table_id": "table_p9_2",
      "title": "",
      "headers": [
        "SBC 801\nChapter/Section",
        "SBC 201\nChapter/Section",
        "Subject"
      ],
      "rows": [
        [
          "Chapter 7",
          "Chapter 7",
          "Fire and smoke protection features (Fire-resistance-rated\nconstruction in SBC 201)"
        ],
        [
          "Chapter 8",
          "Chapter 8",
          "Interior finish, decorative materials and furnishings"
        ],
        [
          "Chapter 9",
          "Chapter 9",
          "Fire protection and life safety systems"
        ],
        [
          "Chapter 10",
          "Chapter 10",
          "Means of egress"
        ],
        [
          "Section 1203",
          "Chapter 27",
          "Emergency and standby power"
        ],
        [
          "Chapter 31",
          "Section 3103",
          "Temporary structures"
        ],
        [
          "Chapter 33",
          "Chapter 33",
          "Construction fire safety"
        ],
        [
          "Chapters 50–67",
          "Sections\n307, 414, 415",
          "Hazardous materials and Group H requirements"
        ]
      ],
      "page": 9,
      "bbox": [
        53.350418454124814,
        530.9999923706055,
        537.8246983119419,
        725.1000061035156
      ],
      "chapter_id": "ch80",
      "section_id": "sec3103"
    },
    {
      "table_id": "table_p73_1",
      "title": "TABLE 105.5.9",
      "headers": [
        "TYPE OF GAS",
        "AMOUNT\n(cubic meter at NTP)"
      ],
      "rows": [
        [
          "Carbon dioxide used in carbon dioxide enrichment systems",
          "25"
        ],
        [
          "Carbon dioxide used in insulated liquid carbon dioxide beverage dispensing\napplications",
          "25"
        ],
        [
          "Corrosive",
          "6"
        ],
        [
          "Flammable (except cryogenic fluids and liquefied petroleum gases)",
          "6"
        ],
        [
          "Highly toxic",
          "Any Amount"
        ],
        [
          "Inert and simple asphyxiant",
          "170"
        ],
        [
          "Oxidizing (including oxygen)",
          "14"
        ],
        [
          "Pyrophoric",
          "Any Amount"
        ],
        [
          "Toxic",
          "Any Amount"
        ]
      ],
      "page": 73,
      "bbox": [
        53.2969716015984,
        127.69002278645833,
        537.8357902975644,
        270.88999430338544
      ],
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "table_id": "table_p73_2",
      "title": "TABLE 105.5.11",
      "headers": [
        "TYPE OF CRYOGENIC FLUID",
        "INSIDE BUILDING\n(Liters)",
        "OUTSIDE BUILDING\n(Liters)"
      ],
      "rows": [
        [
          "Flammable",
          "More than 3.8",
          "225"
        ],
        [
          "Inert",
          "225",
          "1900"
        ],
        [
          "Oxidizing (includes oxygen)",
          "38",
          "190"
        ],
        [
          "Physical or health hazard not indicated above",
          "Any Amount",
          "Any Amount"
        ]
      ],
      "page": 73,
      "bbox": [
        53.2969716015984,
        308.9100341796875,
        537.8357902975644,
        380.1900215148926
      ],
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "table_id": "table_p74_1",
      "title": "TABLE 105.6.22",
      "headers": [
        "TYPE OF MATERIAL",
        "AMOUNT"
      ],
      "rows": [
        [
          "Combustible liquids",
          "See Section 105.5.18"
        ],
        [
          "Corrosive materials\nGases\nLiquids\nSolids",
          "See Section 105.5.9\n208 liters\n450 kilograms"
        ],
        [
          "Explosive materials",
          "See Section 105.5.16"
        ],
        [
          "Flammable materials\nGases\nLiquids\nSolids",
          "See Section 105.5.9\nSee Section 105.5.18\n45 kilograms"
        ],
        [
          "Highly toxic materials\nGases\nLiquids\nSolids",
          "See Section 105.5.9\nAny Amount\nAny Amount"
        ],
        [
          "Oxidizing materials\nGases\nLiquids\nClass 4\nClass 3\nClass 2\nClass 1\nSolids\nClass 4\nClass 3\nClass 2\nClass 1",
          "See Section 105.5.9\nAny Amount\n3.8 litersa\n38 liters\n208 liters\nAny Amount\n4.5 kilogramsb\n45 kilograms\n225 kilograms"
        ],
        [
          "Organic peroxides\nLiquids\nClass I\nClass II\nClass III\nClass IV\nClass V\nSolids\nClass I\nClass II\nClass III\nClass IV\nClass V",
          "Any Amount\nAny Amount\n3.8 liters\n7.6 liters\nNo Permit Required\nAny Amount\nAny Amount\n4.5 kilograms\n9 kilograms\nNo Permit Required"
        ],
        [
          "Pyrophoric materials\nGases\nLiquids\nSolids",
          "Any Amount\nAny Amount\nAny Amount"
        ],
        [
          "Toxic materials\nGases\nLiquids\nSolids",
          "See Section 105.5.9\n38 liters\n45 kilograms"
        ],
        [
          "Unstable (reactive) materials\nLiquids\nClass 4\nClass 3\nClass 2\nClass 1\nSolids\nClass 4\nClass 3\nClass 2\nClass 1",
          "Any Amount\nAny Amount\n19 liters\n38 liters\nAny Amount\nAny Amount\n23 kilograms\n45 kilograms"
        ]
      ],
      "page": 74,
      "bbox": [
        52.64285233441521,
        96.84999593098958,
        538.5322325463388,
        739.8500162760416
      ],
      "chapter_id": "ch1",
      "section_id": "sec114"
    },
    {
      "table_id": "table_p75_1",
      "title": "TABLE 105.6.22—continued",
      "headers": [
        "TYPE OF MATERIAL",
        "AMOUNT"
      ],
      "rows": [
        [
          "Water-reactive materials\nLiquids\nClass 3\nClass 2\nClass 1\nSolids\nClass 3\nClass 2\nClass 1",
          "Any Amount\n19 liters\n208 liters\nAny Amount\n23 kilograms\n225 kilograms"
        ]
      ],
      "page": 75,
      "bbox": [
        53.287559509277344,
        96.84999593098958,
        537.8875528971354,
        214.97001139322916
      ],
      "chapter_id": "ch1",
      "section_id": "sec114"
    }
  ]
}