{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
  "version": "2024",
  "total_chunks": 242,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_unknown_0_fe80698f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "The Saudi Fire Protection Code\nCode & Commentaries\nSBC 801 - CC\nSBC\n-\n\nرﺋﻴﺲ\u0007ﻣﺠﻠﺲ\u0007اﻟﻮزراء\nوﱄ\u0007اﻟﻌﻬﺪ\nﺣﻔﻈﻪ\u0007اﻟﻠﻪ\n\nSBC 801-CC-2024\n\nThe Saudi Fire Protection Code (SBC 801-2024) \n Saudi Building Code National Committee (SBCNC)\n\nH. E. Dr. Saad O. AlKasabi \nChairman\n\nMinistry of \nMunicipalities and \nHousing \nMohammed I. AL-Mulhim\n\nMinistry of Interior \n(Civil Defence) \nDr. Abdulrahman G. Al-Enizi\n\nKing Saud \nUniversity \nDr. Fahad S. Al-Lahaim \nVice Chairman\n\nMinistry of Environment, \nWater and Agriculture \nEngr. Fayez A. Alghamdi\n\nMinistry of Energy \nEngr. Mohammed H. Al-Juhani\n\nMinistry of \nTransportation and \nLogistic services \nEngr. Badr S. AL-Maayoof\n\nRoyal Commission for \nJubail and Yanbu \nEngr. Ahmad N. Hassan\n\nKing Abdulaziz City \nfor Science and \nTechnology \nDr. Bandar S. Alkahlan\n\nMinistry of \nCommerce \nEngr. Mohammed A. Alwaily\n\nKing Fahd University of \nPetroleum and Minerals \nDr. Ibrahim O. Habiballah\n\nSaudi Geological \nSurvey \nDr. Hani M. Zahran\n\nSaudi Council of \nEngineers \nEngr. Abdulmohsen D. Al-\nMajnouni\n\nFederation of Saudi \nChambers \nDr. Bassam M. Boudi\n\nMajmaah University \nDr. Abdallah M. Al-Shehri\n\nKing Abdulaziz \nUniversity \nDr. Saeed A. Asiri \nAdvisory Committee \nDr. Hani M. Zahran \nVice Chairman \nDr. Ibrahim O. Habiballah \nChairman \nProf. Ahmed B. Shuraim \nChairman of the Technical Structural Committee  \n(SBC 301 to SBC 313) \nProf. Ali A. Shash \nChairman of the Architectural and Administrative Technical Committee  \n(SBC 201 & SBC 1401) \nDr. Abdulhameed A. Al Ohaly \nChairman of the Electrical Technical Committee  \n(SBC 401) \nDr. Khalid M. Wazira \nChairman of the Technical Committee for Earthquake Requirements \nEngr. Hakam A. Al-Aqily \nChairman of the Technical Committee for Energy Efficiency  \n(SBC 601 & SBC 602) \nDr. Hamza A. Ghulman \nChairman of the Mechanical Technical Committee  \n(SBC 501) \nEngr. Nasser M. Al-Dossari \nChairman of the Technical Committee for Fire Requirements  \n(SBC 801 & SBC 1201) \nDr. Turki M. Alaboud \nChairman of the Technical Sanitary Committee  \n(SBC 701 & SBC 702) \nDr. Khaled M. Aljammaz \nChairman of the Green Building Technical Committee  \n(SBC 1001) \nDr. Waleed H. Khushefati \nChairman of the Technical Committee for Existing Buildings  \n(SBC 901 & SBC 902) \nEngr. Saad S. Alshuail \nSecretary General of the National Committee for the Saudi Building Code \nDr. Fahad S. Al-Lahaim \nChairman of the Technical Committee for Residential Buildings  \n(SBC 1101 & SBC 1102) \nGeneral Secretary Team \nEngr. Riyadh D. AlRasheed \nConsultant Engineer \nEngr.  Tawfik I. AlJrayed \nConsultant Engineer \nEngr. Saad S. AlShuail \nSecretary General of the National Committee for the Saudi \nBuilding Code \nEngr. Abdullah I. Alshareef  \nMechanical Engineer \nEngr. Majed D. Alqahtani \nCivil Engineer \nEngr. Abdullah S. Alghamdi \nHead of Technical Department \nArch. Abdulaziz Y. Aljuwayyan \nArchitect \nEngr.  Abdullah A. AlTalhi \nCivil Engineer \nEngr. Ghassan A. Fakeeha \nCivil Engineer \nEngr. Nasser M. Al-Dossari \nReview",
      "content_type": "mixed",
      "chapter_id": "unknown",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "unknown",
      "section_number": "",
      "section_title": "",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 8,
      "token_count": 973,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 901",
        "SBC 801",
        "SBC 1401",
        "SBC 301",
        "SBC 602",
        "SBC 401",
        "SBC 1101",
        "SBC 701",
        "SBC 902",
        "SBC 601",
        "SBC 201",
        "SBC 1201",
        "SBC 702",
        "SBC 501",
        "SBC 1102",
        "SBC 1001",
        "SBC 313"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_unknown_1_e60ea9bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "The Code updating services have been provided by \nThe Code Horizon Engineering Consultants    \nunder contract No. 240201297850 \nPreparation \nand \nFormulation\n\n-\n\n[Table table_p5_1]\nHeaders: The Saudi Fire Protection Code (SBC 801-2024)\nSaudi Building Code National Committee (SBCNC)\nH. E. Dr. Saad O. AlKasabi\nChairman\nDr. Fahad S. Al-Lahaim\nVice Chairman | King Saud\nUniversity | Dr. Abdulrahman G. Al-Enizi | Ministry of Interior\n(Civil Defence) | Mohammed I. AL-Mulhim | Ministry of\nMunicipalities and\nHousing\nEngr. Badr S. AL-Maayoof | Ministry of\nTransportation and\nLogistic services | Engr. Mohammed H. Al-Juhani | Ministry of Energy | Engr. Fayez A. Alghamdi | Ministry of Environment,\nWater and Agriculture\nEngr. Mohammed A. Alwaily | Ministry of\nCommerce | Dr. Bandar S. Alkahlan | King Abdulaziz City\nfor Science and\nTechnology | Engr. Ahmad N. Hassan | Royal Commission for\nJubail and Yanbu\n... and 15 more rows\n\nSBC 801-CC-2024\n\nThe Saudi Building Code Suite (SBCS)-2024 \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \nSr. \nNo. SBC \nTitle \n1 \n201 \nAR \nThe Saudi General Building \nCode \n11 \n310 \nAR \nThe Saudi Code for Assessment, \nRepair, and Rehabilitation of \nExisting Concrete Structures \n21 \n801 \nAR \nThe Saudi Fire Protecti\nCode \nCR \nCR \nCR \nCC \nCC \nCC \n2 \n301 \nAR \nThe Saudi Code for Loading \nand Associated Criteria \n12 \n311 \nAR \nThe Saudi Code for GFRP \nReinforced Concrete \n22 \n901 \nAR \nThe Saudi Existing \nBuilding Code \nCR \nCR \nCR \nCC \nCC \nCC \n3 \n302 \nAR \nThe Saudi Code for \nConstruction \n13 \n312 \nAR \nThe Saudi Code for Precast \nConcrete \n23 \n902 \nAR \nThe Saudi Historical\nBuilding Code \nCR \nCR \nCR \nCC \n4 \n303 \nAR \nThe Saudi Code for Soils and \nFoundations \n14 \n313 \nAR \nThe Saudi Technical Guide for \nInnovative Residential \nConstruction Systems \n24 \n1001 \nAR \nThe Saudi Green \nConstruction Code \nCR \nTG \nCR \nCC \nCC \n5 \n304 \nAR \nThe Saudi Code for \nConcrete Structures \n15 \n401 \nAR \nThe Saudi Electrical Code \n25 \n1101 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 1\nCR \nCR \nCR \nCC \nCC \n6 \n305 \nAR \nThe Saudi Code for Masonry \nStructures \n16 \n501 \nAR \nThe Saudi Mechanical Code \n26 \n1102 \nAR \nThe Saudi Residentia\nBuilding Code-Vol 2\nCR \nCR \nCR \nCC \nCC \nCC \n7 \n306 \nAR \nThe Saudi Code for Steel \nStructures \n17 \n601 \nAR \nThe Saudi Code for Energy \nConservation - Nonresidential \nBuilding \n27 \n1201 \nAR \nThe Saudi Fuel Gas Co\nCR \nCR \nCR \nCC \nCC \nCC \n8 \n307 \nAR \nThe Saudi Code for Seismic \nDesign of Steel Structures \n18 \n602 \nAR \nThe Saudi Code for Energy \nConservation– Residential \nBuilding \n28 \n1401 \nAR \nThe Saudi Swimming Po\nand Spa Code \nCR \nCR \nCR \nCC \nCC \n9 \n308 \nAR \nThe Saudi Code for Cold-\nFormed Steel Members \n19 \n701 \nAR \nThe Saudi Plumbing Code\n\nCR \nCR \nCC \nCC \n10 \n309 \nAR \nThe Saudi Code for Cold-\nFormed Steel Light-Frames \n20 \n702 \nAR \nThe Saudi Private Sewage \nDisposal Code \nCR \nCR \nCC \nCC \nAR: Arabic Code Provisions \nCR:  Code Requirements \nCC: Code Requirements and Commentary \nTG:  Technical Guide \n-",
      "content_type": "mixed",
      "chapter_id": "unknown",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "unknown",
      "section_number": "",
      "section_title": "",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 8,
      "token_count": 892,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_unknown_2_58b49a84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "[Table table_p6_1]\nHeaders: The Saudi Building Code Suite (SBCS)-2024\nSr.\nNo. | SBC | Title | Sr.\nNo. | SBC | Title | Sr.\nNo. | SBC | Title\n1 | 201 | AR | The Saudi General Building\nCode | 11 | 310 | AR | The Saudi Code for Assessment,\nRepair, and Rehabilitation of\nExisting Concrete Structures | 21 | 801 | AR | The Saudi Fire Protecti\nCode\nCR | CR | CR\nCC | CC | CC\n2 | 301 | AR | The Saudi Code for Loading\nand Associated Criteria | 12 | 311 | AR | The Saudi Code for GFRP\nReinforced Concrete | 22 | 901 | AR | The Saudi Existing\nBuilding Code\n... and 27 more rows\n\nSBC 801-CC-2024\n\nTHE SAUDI FIRE PROTECTION CODE \n(SBC 801-CC-2024) \nCode and Commentary\n\nCopyright © 2024 by The Saudi Building Code National Committee (SBCNC). All rights reserved. \nNo part of this Saudi Code may be reproduced, distributed, or leased in any form or by any means, \nincluding but not limited to publishing on cloud sites, computer networks, or any electronic means \nof communication, without prior written permission from the Saudi Building Code National \nCommittee (SBCNC). Purchase of an electronic or paper copy does not grant reproduction rights. All \nintellectual property rights of this Saudi Code are owned by the Saudi Building Code National \nCommittee (SBCNC) in accordance with Saudi intellectual property laws. \n-\n\nPREFACE TO THE SAUDI FIRE CODE (SBC 801-2024)\n\nSBC 801-CC-2024 \ni\n\nPREFACE TO THE SAUDI FIRE CODE (SBC 801-2024)\n\nThe Saudi Fire Code (SBC 801-2024) provides minimum fire safety requirements for new and existing \nbuildings, facilities, storage areas, and processes within the Kingdom of Saudi Arabia. SBC 801 \naddresses fire prevention, fire protection, life safety, and the safe storage and use of hazardous \nmaterials in these contexts. The Code takes a comprehensive approach to hazard control, encompassing \nboth indoor and outdoor environments. Depending on the building's occupancy and use, SBC 801 \nregulates various potential hazards, including refrigeration systems, flammable finishes, motor vehicle \nfueling, high-piled combustible storage, and the storage and use of hazardous materials. The Code \nestablishes minimum requirements for these and other hazards, focusing on maintaining life safety for \nbuilding occupants, protecting emergency responders, and limiting damage to buildings and their \ncontents resulting from fires, explosions, or unauthorized hazardous material discharges. This Code is \ndesigned for engineering and construction professionals who can understand and apply its provisions \nwithin their field. Users should have the expertise to assess the Code's content and recommendations, \nincluding their significance and limitations.   \nThe 2024 edition is a substantial revision of the 2018 edition, aligning with the 2021 International Fire \nCode (IFC 2021)and incorporating stakeholder input. It's specifically tailored for Saudi Arabia, \nreflecting local cultural and environmental factors. This adaptation includes using Saudi hazard maps  \n, referencing other Saudi Building Code Suite  (SBCS), and employing only SI units with practical \nconversions to ensure full compliance with Saudi regulations. SBC 801 is one member of the family \nof the Saudi Building Codes Suite (SBCS) and is developed in three editions: \nI. \nCode and Commentary edition (SBC 801-CC). \nII. \nCode Requirements edition (SBC 801-CR); and  \nIII. \nCode Summary Requirements in Arabic (SBC 801-AR).  \nAlong with its mandatory requirements, SBC 801-CC offers helpful Commentaries. These provide \nfurther context for each provision, including illustrations, tables, numerical examples, practical case \nstudies, and supplementary references. Commentaries within the document are identified by the \"\n\n❖ \" \nsymbol and are set against a distinct background color for easy identification. \nThe Saudi Building Code National Committee (SBCNC) maintains the exclusive authority and \nresponsibility for updating, modifying, and interpreting this code. Users of SBC 801 are advised to \nstay informed of any future revisions or amendments to ensure compliance with the latest \nrequirements. Although SBC 801 is based on the IFC-2021, the International Code Council (ICC) \nbears no responsibility or liability for any alterations or modifications made to their original document.\n\n-",
      "content_type": "mixed",
      "chapter_id": "unknown",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "unknown",
      "section_number": "",
      "section_title": "",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 8,
      "token_count": 970,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec3103_0_617d5c27",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "ARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nii\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nBefore applying the requirements of SBC 801-2024, it is beneficial to understand its arrangement and format. \nSBC 801-2024 is arranged and organized to follow sequential steps that generally occur during a plan review \nor inspection. \nSBC 801-2024 is organized into seven parts. Each part represents a broad subject matter and includes the \nchapters that logically fit under the subject matter of each part. It is also foreseeable that additional chapters will \nneed to be added in the future as regulations for new processes or operations are developed. Accordingly, the \nstructure was designed to accommodate such future chapters by providing reserved (unused) chapters in several \nof the parts. This will allow the subject matter parts to be conveniently and logically expanded without requiring \na major renumbering of SBC 801 chapters. \nCHAPTER TOPICS \nParts and Chapters \nSubjects\nPart I—Chapters 1 and 2 \nAdministrative and definitions\nPart II—Chapters 3 and 4 \nGeneral safety provisions\nPart III—Chapters 5 through 12\nBuilding and equipment design features\nPart III—Chapters 13 through 19 \nReserved for future use \nPart IV—Chapters 20 through 40\nSpecial occupancies and operations\nPart IV—Chapters 41 through 49; 52\nReserved for future use \nPart V—Chapters 50, 51 and 53 through 67\nHazardous materials\nPart V—Chapters 68 through 79\nReserved for future use \nPart VI—Chapter 80 \nReferenced standards \nPart VII—Appendices A through N\nAdoptable and informational appendices\n\nSBC 201 Correlated Topics \nSBC 801 requirements for fire-resistance-rated construction, interior finish, fire protection systems, means of \negress and construction safeguards are directly correlated to the chapters containing parallel requirements in \nSBC 201, as follows: \nSBC 801/SBC 201 CORRELATED TOPICS \nSBC 801 \nChapter/Section \nSBC 201 \nChapter/Section\nSubject \nChapter 7 \nChapter 7 \nFire and smoke protection features (Fire-resistance-rated \nconstruction in SBC 201)\nChapter 8\nChapter 8\nInterior finish, decorative materials and furnishings\nChapter 9\nChapter 9\nFire protection and life safety systems \nChapter 10\nChapter 10 \nMeans of egress\nSection 1203 \nChapter 27 \nEmergency and standby power\nChapter 31\nSection 3103\nTemporary structures\nChapter 33\nChapter 33 \nConstruction fire safety\nChapters 50–67 \nSections \n307, 414, 415 \nHazardous materials and Group H requirements\n\n-\n\n[Table table_p9_1]\nHeaders: Parts and Chapters | Subjects\nPart I—Chapters 1 and 2 | Administrative and definitions\nPart II—Chapters 3 and 4 | General safety provisions\nPart III—Chapters 5 through 12 | Building and equipment design features\nPart III—Chapters 13 through 19 | Reserved for future use\nPart IV—Chapters 20 through 40 | Special occupancies and operations\n... and 5 more rows\n\n[Table table_p9_2]\nHeaders: SBC 801\nChapter/Section | SBC 201\nChapter/Section | Subject\nChapter 7 | Chapter 7 | Fire and smoke protection features (Fire-resistance-rated\nconstruction in SBC 201)\nChapter 8 | Chapter 8 | Interior finish, decorative materials and furnishings\nChapter 9 | Chapter 9 | Fire protection and life safety systems\nChapter 10 | Chapter 10 | Means of egress\nSection 1203 | Chapter 27 | Emergency and standby power\n... and 3 more rows\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \niii\n\nPART I—ADMINISTRATIVE",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "Referenced standards",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "Temporary structures",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 10,
      "token_count": 855,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1203",
        "Section 3103",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec3103_1_bf4f8806",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Chapter 1—Scope and Administration \nChapter 1 contains provisions for the application, enforcement and administration of subsequent requirements \nof the code. In addition to establishing the scope of the code, Chapter 1 identifies which buildings and structures \ncome under its purview. Chapter 1 is largely concerned with maintaining “due process of law” in enforcing the \nregulations contained in the body of the code. Only through careful observation of the administrative provisions \ncan the fire official reasonably expect to demonstrate that “equal protection under the law” has been provided. \nChapter 2—Definitions \nAll terms that are defined in the code are listed alphabetically in Chapter 2. While a defined term may be used \nin one chapter or another, the meaning provided in Chapter 2 is applicable throughout the code. \nWhere understanding of a term’s definition is especially key to or necessary for understanding of a particular \ncode provision, the term is shown in italics wherever it appears in the code. This is true only for those terms \nthat have a meaning that is unique to the code. In other words, the generally understood meaning of a term or \nphrase might not be sufficient or consistent with the meaning prescribed by the code; therefore, it is essential \nthat the code-defined meaning be known. \nGuidance regarding tense, gender and plurality of defined terms as well as guidance regarding terms not defined \nin this code are also provided.\n\nPART II—GENERAL SAFETY PROVISIONS\n\nChapter 3—General Requirements \nThe open burning, ignition source, vacant building, miscellaneous storage, roof gardens and landscaped roofs, \nartificial combustible vegetation on buildings, outdoor pallet storage, additive manufacturing, and hazards to \nfire fighters requirements and precautions, among other general regulations contained in this chapter, are \nintended to improve premises safety for everyone, including construction workers, tenants, operations and \nmaintenance personnel, and emergency response personnel. \nChapter 4—Emergency Planning and Preparedness \nChapter 4 addresses the human contribution to life safety in buildings when a fire or other emergency occurs. \nThe requirements for continuous training and scheduled fire, evacuation and lockdown drills can be as important \nas the required periodic inspections and maintenance of built-in fire protection features. The level of preparation \nby the occupants also improves the emergency responders’ abilities during an emergency. SBC 201 focuses on \nbuilt-in fire protection features, such as automatic sprinkler systems, fire-resistance-rated construction and \nproperly designed egress systems, whereas this chapter fully addresses the human element.\n\nPART III—BUILDING AND EQUIPMENT DESIGN FEATURES\n\nChapter 5 Fire Service Features \nThe requirements of Chapter 5 apply to all buildings and occupancies and pertain to access roads, access to \nbuilding openings and roofs, premises identification, key boxes, fire protection water supplies, fire command \ncenters, fire department access to equipment, and in-building emergency responder communication system \ncoverage. \nChapter 6—Building Services and Systems \nChapter 6 focuses on building systems and services as they relate to potential safety hazards and when and how \nthey should be installed. This chapter brings together building system- and service-related issues for \nconvenience and provides a more systematic view of buildings. The following building services and systems \nare addressed: electrical equipment, wiring and hazards (Section 603); elevator recall and maintenance (Section \n604); fuel-fired appliances (Section 605); commercial kitchen hoods (Section 606); commercial kitchen cooking \noil storage (Section 607); mechanical refrigeration (Section 608); hyperbaric facilities (Section 609); and clothes \ndryer exhaust systems (Section 610). Note that building systems focused on energy systems and components \nare addressed by Chapter 12. \nChapter 7—Fire and Smoke Protection Features \n-",
      "content_type": "mixed",
      "chapter_id": "ch80",
      "chapter_number": "80",
      "chapter_title": "Referenced standards",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "Temporary structures",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 10,
      "token_count": 767,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 603",
        "Section 610",
        "Section 606",
        "Section 609",
        "SBC 201",
        "Section 604",
        "Section 608",
        "Section 605",
        "Section 607"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_0_181453cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "ARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \niv",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 24,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_1_1f541a7a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "The maintenance of assemblies required to be fire-resistance rated is a key component in a passive fire protection \nphilosophy. Chapter 7 sets forth requirements to maintain required fire-resistance ratings of building elements \nand limit fire spread. Section 701 addresses the basics of what construction elements such as fire barriers and \nsmoke barriers need to be maintained as well as defining the owner’s responsibility. The rest of the \nchapter, Sections 703 through 708, deals with various fire and smoke protection features that must also be \nmaintained. These features include penetrations, joint protection, door and window openings, duct and air \ntransfer opening protection, concealed spaces, and spray-applied fire-resistant and intumescent fire-resistant \nmaterials. Chapter 8—Interior Finish, Decorative Materials and Furnishings \nThe overall purpose of Chapter 8 is to regulate interior finishes, decorative materials and furnishings in new and \nexisting buildings so that they do not significantly add to or create fire hazards within buildings. The provisions \ntend to focus on occupancies with specific risk characteristics, such as vulnerability of occupants, density of \noccupants, lack of familiarity with the building and societal expectations of importance. This chapter is \nconsistent with Chapter 8 of SBC 201, which regulates the interior finishes of new buildings. Chapter 9—Fire Protection and Life Safety Systems \nChapter 9 prescribes the minimum requirements for active systems of fire protection equipment to perform the \nfunctions of detecting a fire, alerting the occupants or fire department of a fire emergency, controlling smoke \nand controlling or extinguishing the fire. There are provisions relating to more general life safety systems such \nas gas detection and associated alarms. Mass notification systems are also addressed. Generally, the \nrequirements are based on the occupancy, the height and the area of the building, because these are the factors \nthat most affect fire-fighting capabilities and the relative hazard of a specific building or portion thereof. This \nchapter parallels and is substantially duplicated in Chapter 9 of SBC 201; however, this chapter also contains \nperiodic testing criteria that are not contained in SBC 201. In addition, the special fire protection system \nrequirements based on use and occupancy found in Chapter 4 of SBC 201 are duplicated in Chapter 9 of SBC \n801 as a user convenience. Chapter 10 Means of Egress \nThe general criteria set forth in Chapter 10 regulating the design of the means of egress are established as the \nprimary method for protection of people in buildings by allowing timely relocation or evacuation of building \noccupants. Both prescriptive and performance language is utilized in this chapter to provide for a basic approach \nin the determination of a safe exiting system for all occupancies. It addresses all portions of the egress system \n(i.e., exit access, exits and exit discharge) and includes design requirements as well as provisions regulating \nindividual components. The requirements detail the size, arrangement, number and protection of means of egress \ncomponents. Functional and operational characteristics also are specified for the components that will permit \ntheir safe use without special knowledge or effort. The means of egress protection requirements work in \ncoordination with other sections of the code, such as protection of vertical openings (see Chapter 7), interior \nfinish (see Chapter 8), fire suppression and detection systems (see Chapter 9) and numerous others, all having \nan impact on life safety. Sections 1002 through 1031 duplicate text from Chapter 10 of SBC 201; however, SBC \n801 contains an additional Section 1032 on maintenance of the means of egress system in existing buildings. Retroactive minimum means of egress requirements for existing buildings are found in Chapter 11. Chapter 11—Construction Requirements for Existing Buildings \nChapter 11 applies to existing buildings constructed prior to the adoption of the code and intends to provide a \nminimum degree of fire and life safety to persons occupying existing buildings by providing for alterations to \nsuch buildings that do not comply with the minimum requirements of SBC 201. Prior to the 2009 edition, its \ncontent existed in SBC 801 but in a random manner that was neither efficient nor user-friendly. In the 2007/2008 \ncode development cycle, a code change (F294-07/ 08) was approved that consolidated the retroactive elements \nof SBC 801 into a single chapter for easier and more efficient reference and application to existing buildings. The provisions address general fire safety features such as requirements for fire alarm systems, CO detection \nand automatic sprinkler systems in some existing buildings, general means of egress, and finally, the chapter \ncontains a section dedicated to existing Group I-2 occupancies. Chapter 12—Energy Systems \nChapter 12 was added to address the current energy systems found in SBC 801.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 990,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 701",
        "SBC 201",
        "Section 1032",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_2_ac588481",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "The chapter covers a wide range \nof systems that generate and store energy in, on and adjacent to buildings and facilities. The expansion of such \nenergy systems is related to meeting today’s energy, environmental and economic challenges. Ensuring \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nv\n\nappropriate criteria to address the safety of such systems in building and fire codes is an important part of \nprotecting the public at large, building occupants and emergency responders. Previously, requirements for \nenergy systems, such as standby power systems, PV systems and stationary battery systems, were scattered \nabout in various locations in Chapter 6, which addresses building services and systems. However, with the \naddition of fuel cells, energy storage systems and portable generators to SBC 801, a chapter dedicated to such \nrelated issues was necessary. This chapter provides an appropriate location for the addition of future energy-\nrelated issues. \nChapters 13 through 19 \nReserved for future use. \nPART IV—SPECIAL OCCUPANCIES AND OPERATIONS\n\nChapter 20—Aviation Facilities  \nChapter 20 specifies minimum requirements for the fire-safe operation of airports, heliports and helistops. The \nprincipal nonflight operational hazards associated with aviation involve fuel, facilities and operations. \nTherefore, safe use of flammable and combustible liquids during fueling and maintenance operations is \nemphasized. Availability of portable Class B:C-rated fire extinguishers for prompt control or suppression of \nincipient fires is required. \nChapter 21—Dry Cleaning  \nThe provisions of Chapter 21 are intended to reduce hazards associated with the use of flammable and \ncombustible dry cleaning solvents. These materials, like all volatile organic chemicals, generate significant \nquantities of static electricity and are thus readily ignitable. Many flammable and nonflammable dry cleaning \nsolvents also create health hazards when involved in a fire. \nChapter 22—Combustible Dust-producing Operations \nThe requirements of Chapter 22 seek to reduce the likelihood of dust explosions by managing the hazards of \nignitable suspensions of combustible dusts associated with a variety of operations, including woodworking, \nmining, food processing, agricultural commodity storage and handling, and pharmaceutical manufacturing, \namong others. Ignition source control and good housekeeping practices in occupancies containing dust-\nproducing operations are emphasized. \nChapter 23—Motor Fuel-dispensing Facilities and Repair Garages \nChapter 23 provides provisions that regulate the storage and dispensing of both liquid and gaseous motor fuels \nat public and private automotive, marine and aircraft motor fuel-dispensing facilities, and fleet vehicle motor \nfuel-dispensing facilities. In addition, this chapter addresses the various hazards created by the use of both liquid \nand gaseous fuels within repair garages. \nChapter 24—Flammable Finishes  \nChapter 24 requirements govern operations where flammable or combustible finishes are applied by spraying, \ndipping, powder coating or flow-coating processes. As with all operations involving flammable or combustible \nliquids and combustible dusts or vapors, controlling ignition sources and methods of reducing or controlling \nflammable vapors or combustible dusts at or near these operations are emphasized. \nChapter 25—Fruit and Crop Ripening  \nChapter 25 provides guidance that is intended to reduce the likelihood of explosions resulting from improper \nuse or handling of ethylene gas used for crop ripening and coloring processes. This is accomplished by \nregulating ethylene gas generation, storage, and distribution systems and controlling ignition sources. Design \nand construction of facilities for this use are regulated by SBC 201 to reduce the impact of potential accidents \non people and buildings. \nChapter 26—Fumigation and Insecticidal Fogging  \nChapter 26 regulates fumigation and insecticidal fogging operations that use toxic pesticide chemicals to kill \ninsects, rodents and other vermin. Fumigants and insecticidal fogging agents pose little hazard if properly \napplied; however, the inherent toxicity of all these agents and the potential flammability of some makes special \nprecautions necessary when they are used. Requirements of this chapter are intended to protect both the public \nand fire fighters from hazards associated with these products. \nChapter 27—Semiconductor Fabrication Facilities  \nThe requirements of Chapter 27 are intended to control hazards associated with the manufacture of electrical \ncircuit boards or microchips, commonly called semiconductors. Though the finished product possesses no \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nvi",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 964,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_3_36c403bf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "unusual hazards, materials commonly associated with semiconductor manufacturing are often quite hazardous \nand include flammable liquids, pyrophoric and flammable gases, toxic substances, and corrosives. The \nrequirements of this chapter are concerned with both life safety and property protection. However, the fire \nofficial should recognize that the risk of extraordinary property damages is far more common than the risk of \npersonal injuries from fire. \nChapter 28—Lumber Yards and Agro-industrial, Solid Biomass and Woodworking Facilities Provisions \nof Chapter 28 are intended to prevent fires and explosions, facilitate fire control and reduce exposures to and \nfrom facilities storing, selling or processing wood and forest products, including sawdust, wood chips, shavings, \nbark mulch, shorts, finished planks, sheets, posts, poles, timber and raw logs and the hazard they represent once \nignited. Also included are solid biomass feedstock and raw products associated with agro-industrial facilities, \nthe outdoor storage of pallets, and manufacturing and recycling facilities. This chapter requires active and \npassive fire protection features to reduce on-and off-site exposures, limit fire size and development, and \nfacilitate fire fighting by employees and the fire service. \nChapter 29—Manufacture of Organic Coatings \nChapter 29 regulates materials and processes associated with the manufacture of paints as well as bituminous, \nasphaltic and other diverse compounds formulated to protect buildings, machines and objects from the effects \nof weather, corrosion and hostile environmental exposures. Paint for decorative, architectural and industrial uses \ncomprises the bulk of organic coating production. Painting and processes related to the manufacture of \nnonflammable and noncombustible or water-based products are exempt from the provisions of this chapter. The \napplication of organic coatings is covered by Chapter 24. Elimination of ignition sources, maintenance of fire \nprotection equipment and isolation or segregation of hazardous operations are emphasized. \nChapter 30—Industrial Ovens \nChapter 30 addresses the fuel supply, ventilation, emergency shutdown equipment, fire protection and the \noperation and maintenance of industrial ovens, which are sometimes referred to as industrial heat enclosures or \nindustrial furnaces. Compliance with this chapter is intended to reduce the likelihood of fires involving industrial \novens, which are usually the result of the fuel in use or volatile vapors given off by the materials being heated, \nor to manage the impact if a fire should occur. \nChapter 31—Tents, Temporary Structures and Other Membrane Structures \nThe requirements in Chapter 31 are intended to protect temporary as well as permanent tents and air-supported \nand other membrane structures and temporary special event structures from fire and similar hazards. These \nhazards are regulated through provisions related to structure location and access, anchorage, egress, heat-\nproducing equipment, hazardous materials and operations, combustible vegetation, ignition sources, waste \naccumulation and requiring regular inspections and certifying continued compliance with fire safety regulations. \nThis chapter also addresses outdoor assembly events, which are not limited to those events where tents or other \nmembrane structures are used but are regulated due to the number of people, density of those people and hazards \nassociated with large outdoor events related to egress, fire hazards from cooking and other related concerns. \nChapter 32—High-piled Combustible Storage \nChapter 32 provides guidance for reasonable protection of life from hazards associated with the storage of \ncombustible materials in closely packed piles or on pallets, in racks, or on shelves where the top of storage is \ngreater than 3.6 m in height. It provides requirements for identifying various classes of commodities; general \nfire and life safety features, including storage arrangements, smoke and heat venting, and fire department access; \nand housekeeping and maintenance requirements. The chapter attempts to define the potential fire severity and, \nin turn, determine fire and life safety protection measures needed to control, and in some cases suppress, a \npotential fire. This chapter does not cover miscellaneous combustible materials storage regulated in Section \n315. \nChapter 33—Fire Safety during Construction and Demolition \nChapter 33 outlines general fire safety precautions for all structures and all occupancies during construction and \ndemolition operations. Most importantly, this chapter addresses owner responsibility and provides requirements \nfor a site safety plan and requires a site safety director. Generally, these requirements seek to maintain required \nlevels of fire protection, limit fire spread, establish the appropriate operation of equipment and promote prompt \nresponse to fire emergencies. Features regulated include fire protection systems, fire fighter access to the site \nand building, means of egress, hazardous materials storage and use, and temporary heating equipment and other \nignition sources. This chapter is consistent with both Chapter 33 of SBC 201 and Chapter 15 of SBC 901. \n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 995,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 901",
        "Section 315",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_4_af237854",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "ARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nvii\n\nChapter 34—Tire Rebuilding and Tire Storage \nThe requirements of Chapter 34 are intended to prevent or control fires and explosions associated with the \nremanufacture and storage of tires and tire byproducts. Additionally, the requirements are intended to minimize \nthe impact of indoor and outdoor tire storage fires by regulating pile volume and location, segregating the \nvarious operations, providing for fire department access and a water supply, and controlling ignition sources. \nChapter 35—Welding and Other Hot Work \nChapter 35 covers requirements for safety in welding and other types of hot work by reducing the potential for \nfire ignitions that often result in large losses. Several different types of hot work would fall under the \nrequirements found in Chapter 35, including both gas and electric arc methods and any open-torch operations. \nMany of the activities of this chapter focus on the actions of the occupants. \nChapter 36—Marinas \nChapter 36 addresses the fire protection and prevention requirements for marinas. It was developed in response \nto the complications encountered by a number of fire departments responsible for the protection of marinas as \nwell as fire loss history in marinas that lacked fire protection. Compliance with this chapter intends to establish \nsafe practices in marina areas, provide an identification method for mooring spaces in the marina, and provide \nfire fighters with safe operational areas and fire protection methods to extend hose lines in a safe manner. \nChapter 37 Combustible Fibers \nChapter 37 establishes the requirements for storage and handling of combustible fibers, including animal, \nvegetable and synthetic fibers, whether woven into textiles, baled, packaged or loose. Operations involving \ncombustible fibers are typically associated with salvage, paper milling, recycling, cloth manufacturing, carpet \nand textile mills and agricultural operations, among others. The primary hazard associated with these operations \nis the abundance of materials and their ready ignitability. \nChapter 38—Higher Education Laboratories \nChapter 38 is a chapter addressing the unique needs of laboratories in higher education academic institutions. \nThe advancement of technologies, science, medicine and our knowledge of the world often relies on having \nvibrant and successful academic institutions. These academic institutions often have chemistry, biology, \nmedical, engineering and other laboratories where hazardous materials are used. This chapter addresses both \nnew and existing buildings and new and existing laboratories. Applying the general hazardous material \nprovisions has proven to be difficult due to the way in which these laboratories operate. This chapter offers \nunique solutions for laboratories that allow the necessary quantities of hazardous materials while not requiring \na Group H occupancy classification. This is achieved through a series of requirements to protect and separate \nthe hazards, thus reducing risks. This chapter also provides more flexibility for laboratories in existing buildings \nby allowing the use of certain materials typically prohibited through method, such as the use of storage cabinets \nor fume hoods. \nChapter 39—Processing and Extraction Facilities \nChapter 39 focuses on the processing and extraction of oils and fats from various plants. This process includes \nthe extraction by use of solvent, desolventizing of the raw material and production of the miscella, and \ndistillation of the solvent from the miscella and solvent recovery. The processes used are not necessarily typical \nhazardous material processes and often the systems and equipment associated with such processes are not listed. \nThis chapter provides the tools to appropriately enforce SBC 801 to meet the unique needs of industry while \nproviding the appropriate level of safety. This chapter has provisions for a technical report prepared by a \nregistered design professional. This chapter also requires site inspections to make sure equipment and systems \nare installed as designed and approved. \nChapters 40 through 49 \nReserved for future use. \nPART V—HAZARDOUS MATERIALS\n\nChapter 50—Hazardous Materials—General Provisions \nChapter 50 contains the general requirements for all hazardous chemicals in all occupancies. Hazardous \nchemicals are defined as those that pose an unreasonable risk to the health and safety of operating or emergency \npersonnel, the public and the environment if not properly controlled during handling, storage, manufacture, \nprocessing, packaging, use, disposal or transportation. The general provisions of this chapter are intended to be \ncompanion provisions with the specific requirements of Chapters 51 through 67 regarding a given hazardous \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nviii",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 943,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_5_6f231470",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "material. \nChapter 51—Aerosols \nChapter 51 addresses the prevention, control and extinguishment of fires and explosions in facilities where retail \naerosol products are displayed or stored. It is concerned with both life safety and property protection from a \nfire; however, historically, aerosol product fires have caused property loss more frequently than loss of life. \nRequirements for storing aerosol products are dependent on the level of aerosol product, level of sprinkler \nprotection, type of storage condition and quantity of aerosol products. \nChapter 52 \nReserved for future use. \nChapter 53—Compressed Gases \nChapter 53 regulates the storage, use and handling of all flammable and nonflammable compressed gases, such \nas those that are used in medical facilities, air separation plants, industrial plants, agricultural equipment \nfacilities and similar occupancies. In addition, systems such as carbon dioxide beverage dispensing systems and \ncarbon dioxide enrichment systems are addressed. Standards for the design, construction and marking of \ncompressed gas cylinders and pressure vessels are referenced. Compressed gases used in welding and cutting, \ncryogenic liquids and liquefied petroleum gases are also regulated under Chapters 35, 55 and 61, respectively. \nCompressed gases that are classified as hazardous materials are also regulated in Chapter 50, which includes \ngeneral requirements. \nChapter 54—Corrosive Materials \nChapter 54 addresses the hazards of corrosive materials that have a destructive effect on living tissues. Although \ncorrosive gases exist, most corrosive materials are solid or liquid and classified as either acids or bases (alkalis). \nThese materials may pose a wide range of hazards other than corrosivity, such as combustibility, reactivity or \noxidizing hazards, and must conform to the requirements of this code with respect to all known hazards. The \nfocus of this chapter is on materials whose primary hazard is corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \nChapter 55—Cryogenic Fluids \nChapter 55 regulates the hazards associated with the storage, use and handling of cryogenic fluids through \nregulation of such things as pressure relief mechanisms and proper container storage. These hazards are in \naddition to the code requirements that address the other hazards of cryogenic fluids such as flammability and \ntoxicity. These other characteristics are dealt with in Chapter 50 and other chapters, such as Chapter 58 dealing \nwith flammable gases. Cryogens are hazardous because they are held at extremely low temperatures and high \npressures. Many cryogenic fluids, however, are actually inert gases and would not be regulated elsewhere in \nthis code. Cryogens are used for many applications but specifically have had widespread use in the biomedical \nfield and in space programs. \nChapter 56 Explosives and Fireworks \nChapter 56 prescribes minimum requirements for the safe manufacture, storage, handling and use of explosives, \nammunition and blasting agents for commercial and industrial occupancies. These provisions are intended to \nprotect the general public, emergency responders and individuals who handle explosives. Chapter 56 also \nregulates the manufacturing, retail sale, display and wholesale distribution of fireworks, establishing the \nrequirements for obtaining approval to manufacture, store, sell, discharge or conduct a public display, and \nreferences national standards for regulations governing manufacture, storage and public displays. \nChapter 57—Flammable and Combustible Liquids \nThe requirements of Chapter 57 are intended to reduce the likelihood of fires involving the storage, handling, \nuse or transportation of flammable and combustible liquids. Adherence to these practices may also limit damage \nin the event of an accidental fire involving these materials. These liquids are used for fuel, lubricants, cleaners, \nsolvents, and medicine. The danger associated with flammable and combustible liquids is that the vapors from \nthese liquids, when combined with air in their flammable range, will burn or explode at temperatures near \nnormal living and working environment. The protection provided by this code is to prevent the flammable and \ncombustible liquids from being ignited. \nChapter 58—Flammable Gases and Flammable Cryogenic Fluids \nChapter 58 sets requirements for the storage and use of flammable gases. For safety purposes, there is a limit \non the quantities of flammable gas allowed per control area. Exceeding these limitations increases the possibility \nof damage to both property and individuals. The principal hazard posed by flammable gas is its ready \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nix",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 956,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_6_e1ddace3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "ignitability, or even explosivity, when mixed with air in the proper proportions. Consequently, occupancies \nstoring or handling large quantities of flammable gas are classified as Group H- 2 (high hazard) by SBC 201. Chapter 59—Flammable Solids \nChapter 59 addresses general requirements for storage and handling of flammable solids, especially magnesium; \nhowever, it is important to note that several other solid materials, primarily metals including, but not limited to, \ntitanium, zirconium, hafnium, calcium, zinc, sodium, lithium, potassium, sodium/potassium alloys, uranium, \nthorium and plutonium, can be explosion hazards under the right conditions. Some of these metals are almost \nexclusively laboratory materials but because of where they are used, fire service personnel must be trained to \nhandle emergency situations. Because uranium, thorium and plutonium are also radioactive materials, they \npresent still more specialized problems for fire service personnel. Chapter 60—Highly Toxic and Toxic Materials \nThe main purpose of Chapter 60 is to protect occupants, emergency responders and those in the immediate area \nof the building and facility from short-term, acute hazards associated with a release or general exposure to toxic \nand highly toxic materials. This chapter deals with all three states of toxic and highly toxic materials: solids, \nliquids and gases. This code does not address long-term exposure effects of these materials, which are addressed \nby agencies such as the Environmental Protection Agency (EPA) and Occupational Safety and Health \nAdministration (OSHA). Chapter 61—Liquefied Petroleum Gases \nChapter 61 establishes requirements for the safe handling, storing and use of LP-gas to reduce the possibility of \ndamage to containers, accidental releases of LP-gas and exposure of flammable concentrations of LP-gas to \nignition sources. LP-gas (notably propane) is well known as a camping fuel for cooking, lighting, heating and \nrefrigerating and also remains a popular standby fuel supply for auxiliary generators as well as being widely \nused as an alternative motor vehicle fuel. Its characteristic as a clean-burning fuel has resulted in the addition \nof propane dispensers to service stations throughout the country. Chapter 62—Organic Peroxides \nChapter 62 addresses the hazards associated with the storage, handling and use of organic peroxides and intends \nto manage the fire and oxidation hazards of organic peroxides by preventing their uncontrolled release. These \nchemicals possess the characteristics of flammable or combustible liquids and are also strong oxidizers. This \nunusual combination of properties requires special storage and handling precautions to prevent uncontrolled \nrelease, contamination, hazardous chemical reactions, fires or explosions. The requirements of this chapter \npertain to industrial applications in which significant quantities of organic peroxides are stored or used; \nhowever, smaller quantities of organic peroxides still pose a significant hazard and, therefore, must be stored \nand used in accordance with the applicable provisions of this chapter and Chapter 50. Chapter 63—Oxidizers, Oxidizing Gases and Oxidizing Cryogenic Fluids \nChapter 63 addresses the hazards associated with solid, liquid, gaseous and cryogenic fluid oxidizing materials, \nincluding oxygen in home use, and establishes criteria for their safe storage and protection in indoor and outdoor \nstorage facilities, minimizing the potential for uncontrolled releases and contact with fuel sources. Although \noxidizers themselves do not burn, they pose unique fire hazards because of their ability to support combustion \nby breaking down and giving off oxygen. Chapter 64—Pyrophoric Materials \nChapter 64 regulates the hazards associated with pyrophoric materials, which are capable of spontaneously \nigniting in the air at or below a temperature of 130°F (54°C). Many pyrophoric materials also pose severe \nflammability or reactivity hazards. This chapter addresses only the hazards associated with pyrophoric materials. Materials that pose multiple hazards must conform to the requirements of the code with respect to all hazards. Chapter 65 Pyroxylin (Cellulose Nitrate) Plastics \nChapter 65 addresses the significant hazards associated with pyroxylin (cellulose nitrate) plastics, which are the \nmost dangerous and unstable of all plastic compounds. The chemically bound oxygen in their structure permits \nthem to burn vigorously in the absence of atmospheric oxygen at a rate 15 times greater than comparable \ncommon combustibles. Strict compliance with the provisions of this chapter, along with proper housekeeping \nand storage arrangements, helps to reduce the hazards associated with pyroxylin (cellulose nitrate) plastics in a \nfire or other emergencies.",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 970,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_7_b34adb4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Chapter 66—Unstable (Reactive) Materials \nChapter 66 addresses the hazards of unstable (reactive) liquid and solid materials as well as unstable (reactive) \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nx\n\ncompressed gases. In addition to their unstable reactivity, these materials may pose other hazards, such as \ntoxicity, corrosivity, explosivity, flammability or oxidizing potential. This chapter, however, intends to address \nthose materials whose primary hazard is unstable reactivity. Materials that pose multiple hazards must conform \nto the requirements of the code with respect to all hazards. Strict compliance with the provisions of this chapter, \nalong with proper housekeeping and storage arrangements, help reduce the exposure hazards associated with \nunstable (reactive) materials in a fire or other emergency. \nChapter 67—Water-reactive Solids and Liquids \nChapter 67 addresses the hazards associated with water-reactive materials that are solid or liquid at normal \ntemperatures and pressures. In addition to their water reactivity, these materials may pose a wide range of other \nhazards, such as toxicity, flammability, corrosiveness or oxidizing potential. This chapter addresses only those \nmaterials whose primary hazard is water reactivity. Materials that pose multiple hazards must conform to the \nrequirements of the code with respect to all hazards. Strict compliance with the requirements of this chapter, \nalong with proper housekeeping and storage arrangements, helps to reduce the exposure hazards associated with \nwater-reactive materials in a fire or other emergency. \nChapters 68 through 79 Reserved for future use.\n\nPART VI—REFERENCED STANDARDS\n\nChapter 80—Referenced Standards \nThis code contains several references to standards that are used to regulate materials and methods of \nconstruction. Chapter 80 contains a comprehensive list of all standards that are referenced in this code. The \nstandards are part of the code to the extent of the reference to the standard (see Section 102.7). Compliance with \nthe referenced standard is necessary for compliance with this code. By providing specifically adopted standards, \nthe construction and installation requirements necessary for compliance with this code can be readily \ndetermined. The basis for code compliance is, therefore, established and available on an equal basis to the fire \nofficial, contractor, designer and owner. \nChapter 80 is organized in a manner that makes it easy to locate specific standards. It lists all of the referenced \nstandards alphabetically by acronym of the promulgating agency of the standard. Each agency’s standards are \nthen listed in either alphabetical or numeric order based on the standard identification. The list also contains the \ntitle of the standard, the edition (date) of the standard referenced, any addenda included as part of the ICC \nadoption, and the section or sections of this code that reference the standard.\n\nPART VII—APPENDICES\n\nAppendix A—Board of Appeals \nAppendix A contains optional criteria that, when adopted, provide jurisdictions with detailed appeals, board \nmember qualifications and administrative procedures to supplement the basic requirements found in Section \n111 of this code. Note that the provisions contained in this appendix are not mandatory unless specifically \nreferenced in the adopting ordinance. \nAppendix B—Fire-flow Requirements for Buildings \nAppendix B provides a tool for the use of jurisdictions in establishing a policy for determining fire-flow \nrequirements in accordance with Section 507.3. The determination of required fire flow is not an exact science, \nbut having some level of information provides a consistent way of choosing the appropriate fire flow for \nbuildings throughout a jurisdiction. The primary tool used in this appendix is a table that presents fire flow based \non construction type and building area based on the correlation of the Insurance Services Office (ISO) method \nand the construction types used in SBC 201. Note that the provisions contained in this appendix are not \nmandatory unless specifically referenced in the adopting ordinance. \nAppendix C—Fire Hydrant Locations and Distribution \nAppendix C focuses on the location and spacing of fire hydrants, which is important to the success of fire-\nfighting operations. The difficulty with determining the spacing of fire hydrants is that every situation is unique \nand has unique challenges. Finding one methodology for determining hydrant spacing is difficult. This particular \nappendix gives one methodology based on the required fire flow that fire departments can work with to set a \npolicy for hydrant distribution around new buildings and facilities in conjunction with Section 507.5. Note that \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nxi",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 960,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 507.5",
        "SBC 201",
        "Section 111",
        "Section 507.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_8_cec2b540",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "the provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix D—Fire Apparatus Access Roads \nAppendix D contains more detailed elements for use with the basic access requirements found in Section 503, \nwhich gives some minimum criteria, such as a maximum length of 45 m and a minimum width of 6 m, but in \nmany cases does not state specific criteria. This appendix, like Appendices B and C, is a tool for jurisdictions \nlooking for guidance in establishing access requirements and includes criteria for multiple-family residential \ndevelopments, large one- and two-family subdivisions, specific examples for various types of turnarounds for \nfire department apparatus and parking regulatory signage. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance. \nAppendix E—Hazard Categories \nAppendix E contains guidance for designers, engineers, architects, fire officials, plans reviewers and inspectors \nin the classifying of hazardous materials so that proposed designs can be evaluated intelligently and accurately. \nThe descriptive materials and explanations of hazardous materials and how to report and evaluate them on a \nSafety Data Sheet (SDS) are intended to be instructional as well as informative. Note that this appendix is for \ninformation purposes and is not intended for adoption. \nAppendix F—Hazard Ranking \nThe information in Appendix F is intended to be a companion to the specific requirements of Chapters \n51 through 67, which regulate the storage, handling and use of all hazardous materials classified as either \nphysical or health hazards. These materials pose diverse hazards, including instability, reactivity, flammability, \noxidizing potential or toxicity; therefore, identifying them by hazard ranking is essential. This appendix lists the \nvarious hazardous materials categories that are defined in this code, along with the NFPA 704 hazard ranking \nfor each. Note that the provisions contained in this appendix are not mandatory unless specifically referenced \nin the adopting ordinance. \nAppendix G—Cryogenic Fluids—Weight and Volume Equivalents \nAppendix G gives the fire official and design professional a ready reference tool for the conversion of the liquid \nweight and volume of cryogenic fluid to their corresponding volume of gas and vice versa and is a companion \nto the provisions of Chapter 55 of this code. Note that this appendix is for information purposes and is not \nintended for adoption. \nAppendix H—Hazardous Materials Management Plan (HMMP) and Hazardous Materials Inventory \nStatement (HMIS) Instructions \nAppendix H is intended to assist businesses in establishing a Hazardous Materials Management Plan (HMMP) \nand Hazardous Materials Inventory Statement (HMIS) based on the classification and quantities of materials \nthat would be found on-site, in storage or in use. The sample forms and available Safety Data Sheets (SDS) \nprovide the basis for the evaluations. It is also a companion to SBC 801 Sections 407.5 and 407.6, which provide \nthe requirement that the HMIS and HMMP be submitted when required by the fire official. Note that the \nprovisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix I—Fire Protection Systems—Noncompliant Conditions \nThe purpose of Appendix I, which was developed by the ICC Hazard Abatement in Existing Buildings \nCommittee, is to provide the fire official with a list of conditions that are readily identifiable by the inspector \nduring the course of an inspection utilizing SBC 801. The specific conditions identified in this appendix are \nprimarily derived from applicable NFPA standards and pose a hazard to the proper operation of the respective \nsystems. While these do not represent all of the conditions that pose a hazard or otherwise may impair the proper \noperation of fire protection systems, their identification in this adoptable appendix will provide a more direct \npath for enforcement by the fire official. Note that the provisions contained in this appendix are not mandatory \nunless specifically referenced in the adopting ordinance. \nAppendix J—Building Information Sign \nAppendix J provides design, installation and maintenance requirements for a Building Information Sign (BIS), \na fire service tool to be utilized in the crucial, initial response of fire fighters to a structure fire. The BIS placard \nis designed to be utilized within the initial response time frame of an incident to assist fire fighters in their \ntactical size-up of a situation as soon as possible after arrival on the scene of a fire emergency. The BIS design \nis in the shape of a fire service Maltese Cross and includes five spaces (the four wings plus the centerpiece of \n-\n\nARRANGEMENT AND FORMAT OF SBC 801-2024\n\nSBC 801-CC-2024 \nxii",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 977,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec701_9_1a858dfd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "the cross symbol) in which information is placed about the tactical considerations of construction type and \nhourly rating, fire protection systems, occupancy type, content hazards and special features that could affect \ntactical decisions and operations. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix K—Construction Requirements for Existing Ambulatory Care Facilities \nAppendix K was created by the ICC Ad Hoc Committee on Healthcare (AHC) and its intent is to provide \njurisdictions with an option for assessing minimum fire and life safety requirements for buildings containing \nambulatory care facilities. While this appendix is written with the intent to apply retroactive minimum standards, \nthe AHC recognized that the ambulatory care requirements are relatively recent additions to SBC 201. For that \nreason, these requirements are presented as an appendix so that the adopting authority can exercise judgment in \nthe adoption and application of this section. This appendix would also be useful for those jurisdictions that are \nspecifically focused on ensuring the safety for existing ambulatory care facilities by providing minimum criteria \nthat could be used to bring older facilities into compliance with the current standards at the discretion of the \nadopting jurisdiction. The technical requirements are based on the current SBC 201 language, which is \nconsistent with the overall concept of the current federal requirements. Note that the provisions contained in \nthis appendix are not mandatory unless specifically referenced in the adopting ordinance. \nAppendix L—Requirements for Fire Fighter Air Replenishment Systems \nAppendix L provides for the design, installation and maintenance of permanently installed fire fighter breathing \nair systems in buildings designated by the jurisdiction. Breathing air is critical for fire-fighting operations. \nHistorically, fire departments have supplied air bottles by means of a “bottle brigade,” whereby fire fighters \nmanually transport air bottles up stairways, which is an extraordinarily fire fighter-intensive process and takes \nfire fighters away from their primary mission of rescue and fire fighting. Technology now exists to address the \nissue using in-building air supply systems. Fire fighter breathing air systems were introduced in the late 1980s \nand are now required in a number of communities throughout the United States. The system has been called a \n“standpipe for air” and consists of stainless steel, high-pressure piping that is supplied by on-site air storage or \nfire department air supply units. Air-filling stations are then strategically located throughout the building, \nallowing fire fighters to refill breathing air cylinders inside the fire building, negating the required “bottle \nbrigade,” and making more fire fighters available for search, rescue and fire suppression operations. Note that \nthe provisions contained in this appendix are not mandatory unless specifically referenced in the adopting \nordinance. \nAppendix M—High-rise Buildings—Retroactive Automatic Sprinkler Requirement \nAppendix M was created with the intent to provide an option for adoption by jurisdictions that choose to require \nexisting high-rise buildings to be retrofitted with automatic sprinklers. Modern fire and building codes require \ncomplete automatic fire sprinkler protection and a variety of other safety features in new high-rise construction. \nMany older high-rise buildings lack automatic sprinkler protection and other basic fire protection features \nnecessary to protect the occupants, emergency responders and the structure itself. Without complete automatic \nsprinkler protection, fire departments cannot provide the level of protection that high-rise buildings demand. \nExisting high-rise buildings that are not protected with automatic sprinklers represent a significant hazard to \noccupants and fire fighters, and can significantly impact a community’s infrastructure and economic viability \nin the event of a fire loss. Note that the provisions contained in this appendix are not mandatory unless \nspecifically referenced in the adopting ordinance. \nAppendix N—Indoor Trade Shows and Exhibitions \nAppendix N was created to address the hazards that are associated with larger, more complex trade shows and \nexhibitions. Although many of these requirements are already included in various locations in this code, some \nof the more important items, such as requirements for covered booths and multiple-story booths, are not. The \nintent is to have the requirements covering these events in a single location. The provisions are essentially a \nseries of pointers to other locations within this code. This assists those organizing exhibitions and individual \nexhibitors unfamiliar with the fire code. The appendix can be adopted by jurisdictions looking for specific \nregulations on this subject or used as a guide where it is not. Note that the provisions contained in this appendix \nare not mandatory unless specifically referenced in the adopting ordinance.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch7",
      "chapter_number": "7",
      "chapter_title": "sets forth requirements to maintain required fire-resistance ratings of building elements",
      "section_id": "sec701",
      "section_number": "701",
      "section_title": "addresses the basics of what construction elements such as fire barriers and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 19,
      "token_count": 931,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec101_0_9d880058",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS\n\nSBC 801-CC-2024 \nxiii\n\nTABLE OF CONTENTS \n —SCOPE AND ADMINISTRATION .............................................................................................................. 2 \nSECTION 101 SCOPE AND GENERAL REQUIREMENTS ........................................................................................................... 5 \nSECTION 102 APPLICABILITY .................................................................................................................................................. 7 \nSECTION 103 CODE COMPLIANCE AGENCY ........................................................................................................................ 10 \nSECTION 104 DUTIES AND POWERS OF THE FIRE OFFICIAL ................................................................................................ 10 \nSECTION 105 PERMITS ........................................................................................................................................................ 16 \nSECTION 106 CONSTRUCTION DOCUMENTS ...................................................................................................................... 30 \nSECTION 107 FEES ............................................................................................................................................................... 32 \nSECTION 108 INSPECTIONS .................................................................................................................................................. 33 \nSECTION 109 MAINTENANCE ............................................................................................................................................... 35 \nSECTION 110 SERVICE UTILITIES ......................................................................................................................................... 36 \nSECTION 111 MEANS OF APPEALS ...................................................................................................................................... 36 \nSECTION 112 VIOLATIONS .................................................................................................................................................. 37 \nSECTION 113 STOP WORK ORDER ...................................................................................................................................... 39 \nSECTION 114 UNSAFE BUILDINGS ....................................................................................................................................... 40 \n —DEFINITIONS ....................................................................................................................................... 49 \nSECTION 201 GENERAL ....................................................................................................................................................... 49 \nSECTION 202 GENERAL DEFINITIONS .................................................................................................................................. 49 \n —GENERAL REQUIREMENTS ................................................................................................................ 216 \nSECTION 301 GENERAL ..................................................................................................................................................... 216 \nSECTION 302 DEFINITIONS ................................................................................................................................................ 216 \nSECTION 303 ASPHALT KETTLES ........................................................................................................................................ 217 \nSECTION 304 COMBUSTIBLE WASTE MATERIAL ............................................................................................................... 218 \nSECTION 305 IGNITION SOURCES ..................................................................................................................................... 221 \nSECTION 306 MOTION PICTURE PROJECTION ROOMS AND FILM .................................................................................... 222 \nSECTION 307 OPEN BURNING, RECREATIONAL FIRES AND PORTABLE OUTDOOR FIREPLACES ....................................... 222 \nSECTION 308 OPEN FLAMES ............................................................................................................................................. 225 \nSECTION 309 POWERED INDUSTRIAL TRUCKS AND EQUIPMENT ..................................................................................... 230 \nSECTION 310 SMOKING .................................................................................................................................................... 231 \nSECTION 311 VACANT PREMISES ...................................................................................................................................... 232 \nSECTION 312 VEHICLE IMPACT PROTECTION .................................................................................................................... 235 \nSECTION 313 FUELED EQUIPMENT ................................................................................................................................... 236 \nSECTION 314 INDOOR DISPLAYS ....................................................................................................................................... 237 \nSECTION 315 GENERAL STORAGE ..................................................................................................................................... 238 \nSECTION 316 HAZARDS TO FIRE FIGHTERS ....................................................................................................................... 243 \nSECTION 317 LANDSCAPED ROOFS ................................................................................................................................... 245 \nSECTION 318 LAUNDRY CARTS ......................................................................................................................................... 247 \nSECTION 319 MOBILE FOOD PREPARATION VEHICLES ..................................................................................................... 247 \nSECTION 320 ADDITIVE MANUFACTURING (3D PRINTING) .............................................................................................. 251 \nSECTION 321 ARTIFICIAL COMBUSTIBLE VEGETATION ..................................................................................................... 254 \n —EMERGENCY PLANNING AND PREPAREDNESS ................................................................................... 263 \nSECTION 401 GENERAL ..................................................................................................................................................... 266 \nSECTION 402 DEFINITIONS ................................................................................................................................................ 267 \nSECTION 403 EMERGENCY PREPAREDNESS REQUIREMENTS ........................................................................................... 267 \nSECTION 404 FIRE SAFETY, EVACUATION AND LOCKDOWN PLANS ................................................................................. 285 \nSECTION 405 EMERGENCY EVACUATION DRILLS .............................................................................................................. 289 \nSECTION 406 EMPLOYEE TRAINING AND RESPONSE PROCEDURES ................................................................................. 292 \nSECTION 407 HAZARD COMMUNICATION ........................................................................................................................ 293 \n —FIRE SERVICE FEATURES .................................................................................................................... 300 \nSECTION 501 GENERAL ..................................................................................................................................................... 300 \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n5\n\nachieving desired fire safety objectives.\n\n❖ Reporting\n\nThe \nfirst \nthree \nelements \nof \nthe \ncode \nenforcement process are directed at identifying \nand eliminating hazards at their source. \nReporting is intended to help document and \nreinforce the lessons learned from the previous \nthree phases. The words, “If it’s not written \ndown, it didn’t happen!” reinforce the message \nthat reporting is just as important as any of the \nother three elements of the code enforcement \nsystem. Few people enjoy paperwork. Without \ndocumentation, \nhowever, \nprosecuting \nan \neffective code enforcement program becomes \nnearly impossible. Accurate, concise and \ntimely records are essential for both legal and \nhistorical reasons. Documenting the inspection \nand violation history of a particular premises or \nowner is essential when prosecuting criminal \nactions under the code provisions.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec101",
      "section_number": "101",
      "section_title": "SCOPE AND GENERAL REQUIREMENTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 20,
      "page_end": 36,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 309",
        "Section 107",
        "Section 317",
        "Section 302",
        "Section 304",
        "Section 319",
        "Section 315",
        "Section 312",
        "Section 114",
        "Section 101",
        "Section 307",
        "Section 202",
        "Section 113",
        "Section 308",
        "Section 501",
        "Section 105",
        "Section 104",
        "Section 109",
        "Section 318",
        "Section 102",
        "Section 407",
        "Section 112",
        "Section 306",
        "Section 316",
        "Section 303",
        "Section 321",
        "Section 320",
        "Section 310",
        "Section 401",
        "Section 405",
        "Section 111",
        "Section 402",
        "Section 108",
        "Section 106",
        "Section 314",
        "Section 404",
        "Section 305",
        "SBC 801",
        "Section 103",
        "Section 313",
        "Section 406",
        "Section 201",
        "Section 311",
        "Section 301",
        "Section 110",
        "Section 403"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec101_1_e3e95176",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Commentary  Figure 1(6) illustrates a \nsystems approach using data generated by fire \nincidents and inspections to direct code \nenforcement, public education activities or \ncode development. This approach is equivalent \nto the one typically used to make ordinary \ndecisions \nabout \nproblems \nwith \nmany \ncompeting solutions, to plan for the future and \nto consider the cost and benefits of these \ndecisions.\n\nUnderstanding \nthe \ncode \nadministration \nprocess and the environment influencing it \nallows the fire official to be more effective. \nAdhering to the provisions of Chapter 1 not \nonly minimizes the fire official 's liability, but \nalso provides an effective code enforcement \nprogram. Just as owners and occupants have \nobligations under the code, so does the fire \nofficial. Following these procedures enables \nhim or her to identify and respond to the \ncommunity’s \nneeds, \nthus \nreducing \nthe \ncommunity’s fire risk.\n\n❖ Purpose\n\nChapter 1 establishes provisions to ensure \nthat code administration and enforcement is \nreasonable, appropriate and fair. This chapter \noutlines the duties and powers of the fire \nofficial; the scope of the fire official’s authority \nto enforce the code; the applicability of the \ndocument and proofs of compliance; the \nmeans of securing compliance with its \nprovisions and procedures for protecting due \nprocess \nrights \nof \napplicants, \nowners, \noccupants and others affected by the code \nprovisions and the enforcement activities of the \nfire official. \n PART 1—GENERAL PROVISIONS \nSECTION 101 SCOPE AND GENERAL \nREQUIREMENTS \n101.1 GeneralTitle. These regulations shall be \nknown as The Saudi Fire Protection Code, \nhereinafter referred to as “this code OR SBC 801”. \n101.1.2 The General Building Code- The term the \ngeneral building code refers to SBC 201. Both \nCodes form part of the Saudi Building Codes Suite \n(SBCS). \n101.1.3 The Official Version of this Code is the \nEnglish language version, using SI units, published \nby the Saudi Building code National Committee \n(SBCNC). \n101.1.4 Code Editions This code is developed in \ntwo editions: \n1. Code and commentary edition (SBC 801-\nCC) \n2. Code requirements edition (SBC 801-CR) \n3. Code Summary Requirements in Arabic, \n(SBC 801-AR) \nSBC 801-CC is the most comprehensive formal \nedition. \n101.2 Scope. This code establishes regulations \naffecting or relating to structures, processes, \npremises and safeguards regarding all of the \nfollowing: \n1. The hazard of fire and explosion arising from \nthe storage, handling or use of structures, \nmaterials or devices. \n2. Conditions hazardous to life, property or \npublic welfare in the occupancy of structures \nor premises. \n3. Fire hazards in the structure or on the \npremises from occupancy or operation. \n4. Matters \nrelated \nto \nthe \nconstruction, \nextension, repair, alteration or removal of fire \nsuppression or alarm systems. \n5. Conditions affecting the safety of fire \nfighters and emergency responders during \nemergency operations.\n\n❖ The code does not attempt to achieve \nperfection by requiring every conceivable or \navailable safeguard for \nevery \nstructure, \npremises or operation within the scope of the \ncode; rather, the code seeks to establish a \nminimum acceptable safety level to balance \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n6\n\nthe many factors that must be considered, \nincluding loss statistics, relative hazard and the \neconomic and social impact.\n\nThe question is often asked, “Does the code \napply only to buildings and facilities, or does it \ncover vehicles as well?” Though the scope text \ndoes not specifically mention vehicles, vehicles \nare intended to be covered by the terms of “ \nuse of devices” and “ occupancy of structures \nor premises” in Items 1 and 2 of the section. It \nis clear that the code specifically intends to \nregulate vehicles because, in some cases, \nthere are regulations in the code that are \nspecific to vehicles, such as those in Section \n309 and Section 5706. However, in most \ncases, \nunless \nvehicles \nare \nspecifically \nmentioned, provisions in the code would not \napply to them (see also Section 904.13). \n101.2.1 Appendices. Provisions in the appendices \nshall not apply unless specifically adopted.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec101",
      "section_number": "101",
      "section_title": "SCOPE AND GENERAL REQUIREMENTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 20,
      "page_end": 36,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904.13",
        "SBC 801",
        "Section 101",
        "Section 309",
        "Section 5706",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec101_2_852de783",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The code has several appendices, which \nprovide additional information regarding the \nprovisions \nin \nthe \ncode \nand \nadditional \nregulations that are available for adoption if \ndesired by the adopting jurisdiction. If the \njurisdiction decides to include any of the \nappendices as part of the code, each of the \nappendices to be adopted must be specifically \nlisted in the adoption ordinance for the code. \n101.3 Purpose. The purpose of this code is to \nestablish the minimum requirements consistent \nwith nationally recognized good practice for \nproviding a reasonable level of life safety and \nproperty protection from the hazards of fire, \nexplosion or dangerous conditions in new and \nexisting buildings, structures and premises, and to \nprovide a reasonable level of safety to fire fighters \nand emergency responders during emergency \noperations.\n\n❖ Code requirements regulate conditions that are \nlikely to cause or contribute to fires or \nexplosions, endanger life or property if a fire \noccurs or contribute to the spread of a fire. The \nintent of the code is to regulate conditions \nrelated to the health, safety and welfare of the \npublic, the fire fighters and other emergency \nresponders called upon to conduct emergency \noperations in or on any building, structure or \npremises. Note that the code requirements are \nminimum (see commentary, Section 101.2 for \na discussion on minimum requirements).\n\nWhile the code does serve as a maintenance \ncode for buildings constructed in accordance \nwith SBC 201, it has provisions that go far \nbeyond \nmaintenance \nof \nconstruction \nregulations for buildings. Much of the code \nprescribes construction regulations of several \nsorts, which can be seen throughout the code \nin the general provisions for safety and in \nspecial \noccupancies, \nprocesses \nand \nequipment. These regulations supplement the \nconstruction regulations in SBC 201 for cases \nwhere special hazards exist.\n\nA common question that arises is, “Is it the \nintent of the code to apply to non-commercial \nstructures?” Yes. The code applies to all \nstructures within a jurisdiction, including \nresidential \noccupancies, \nunless \nsuch \noccupancies are specifically excluded within \nthe text of a particular code section. For \nexample, Sections 503.1.1 and 507.1 require \nthat all occupancies, including residential \noccupancies, be provided with fire apparatus \naccess and a water supply for fire fighting. \nThough it is true that there are many provisions \nin the code that would not normally be \napplicable to a residential occupancy based on \nthe scope of the particular provision, the overall \napplication of the code is not limited to \ncommercial structures (see the commentary to \nSection 503.1.1 and Appendix D107.1 for \nfurther discussion of this topic). \n101.4 Severability. If a section, subsection, \nsentence, clause or phrase of this code is, for any \nreason, held to be unconstitutional, such decision \nshall not affect the validity of the remaining \nportions of this code.\n\n❖ All sections of the code not invalidated by legal \naction remain in effect. While a dispute over a \nparticular issue (such as hazardous materials \nquantity limitation) may have caused litigation \nthat resulted in the provision being found \nunconstitutional, the remainder of the code is \nstill applicable. \n101.5 Validity. In the event any part or provision \nof this code is held to be illegal or void, this shall \nnot have the effect of making void or illegal any of \nthe other parts or provisions hereof, which are \ndetermined to be legal; and it shall be presumed that \nthis code would have been adopted without such \nillegal or invalid parts or provisions.\n\n❖ The code provisions are intended to be \nconstrued as severable. If any part of the code \nis ruled invalid, the remaining sections of the \ncode are intended to stand as though the \ninvalid section never existed.  \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec101",
      "section_number": "101",
      "section_title": "SCOPE AND GENERAL REQUIREMENTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 20,
      "page_end": 36,
      "token_count": 829,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 101.2",
        "SBC 201",
        "Section 503.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec502_0_8e139adb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxiv \n \nSECTION 502 DEFINITIONS ................................................................................................................................................ 301 \nSECTION 503 FIRE APPARATUS ACCESS ROADS ................................................................................................................ 301 \nSECTION 504 ACCESS TO BUILDING OPENINGS AND ROOFS ............................................................................................ 307 \nSECTION 505 PREMISES IDENTIFICATION ......................................................................................................................... 307 \nSECTION 506 KEY BOXES ................................................................................................................................................... 308 \nSECTION 507 FIRE PROTECTION WATER SUPPLIES ........................................................................................................... 309 \nSECTION 508 FIRE COMMAND CENTER ............................................................................................................................ 312 \nSECTION 509 FIRE PROTECTION AND UTILITY EQUIPMENT IDENTIFICATION AND ACCESS ............................................. 316 \nSECTION 510 EMERGENCY RESPONDER RADIO COVERAGE ............................................................................................. 317 \n —BUILDING SERVICES AND SYSTEMS ................................................................................................... 333 \nSECTION 601 GENERAL ..................................................................................................................................................... 333 \nSECTION 602 DEFINITIONS ................................................................................................................................................ 334 \nSECTION 603 ELECTRICAL EQUIPMENT, WIRING AND HAZARDS ..................................................................................... 334 \nSECTION 604 ELEVATOR OPERATION, MAINTENANCE AND FIRE SERVICE KEYS .............................................................. 340 \nSECTION 605 FUEL-FIRED APPLIANCES ............................................................................................................................. 344 \nSECTION 606 COMMERCIAL COOKING EQUIPMENT AND SYSTEMS ................................................................................ 353 \nSECTION 607 COMMERCIAL COOKING OIL STORAGE ....................................................................................................... 358 \nSECTION 608 MECHANICAL REFRIGERATION ................................................................................................................... 360 \nSECTION 609 HYPERBARIC FACILITIES .............................................................................................................................. 369 \nSECTION 610 CLOTHES DRYER EXHAUST SYSTEMS ........................................................................................................... 370 \n —FIRE AND SMOKE PROTECTION FEATURES ......................................................................................... 379 \nSECTION 701 GENERAL ..................................................................................................................................................... 379 \nSECTION 702 DEFINITIONS ................................................................................................................................................ 382 \nSECTION 703 PENETRATIONS ........................................................................................................................................... 382 \nSECTION 704 JOINTS AND VOIDS ...................................................................................................................................... 383 \nSECTION 705 DOOR AND WINDOW OPENINGS ................................................................................................................ 384 \nSECTION 706 DUCT AND AIR TRANSFER OPENINGS ......................................................................................................... 386 \nSECTION 707 CONCEALED SPACES .................................................................................................................................... 386 \nSECTION 708 SPRAY FIRE-RESISTANT MATERIALS AND INTUMESCENT FIRE-RESISTANT MATERIALS ............................. 387 \n —INTERIOR FINISH, DECORATIVE MATERIALS AND FURNISHINGS......................................................... 390 \nSECTION 801 GENERAL ..................................................................................................................................................... 390 \nSECTION 802 DEFINITIONS ................................................................................................................................................ 390 \nSECTION 803 INTERIOR WALL AND CEILING FINISH IN EXISTING BUILDINGS ................................................................... 391 \nSECTION 804 INTERIOR WALL AND CEILING TRIM AND INTERIOR FLOOR FINISH IN NEW AND EXISTING BUILDINGS .... 400 \nSECTION 805 UPHOLSTERED FURNITURE AND MATTRESSES IN NEW AND EXISTING BUILDINGS ................................... 403 \nSECTION 806 DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS .................................................................. 410 \nSECTION 807 DECORATIVE MATERIALS AND ARTIFICIAL DECORATIVE VEGETATION IN NEW AND EXISTING BUILDINGS\n .......................................................................................................................................................................................... 411 \nSECTION 808 FURNISHINGS OTHER THAN UPHOLSTERED FURNITURE AND MATTRESSES OR DECORATIVE MATERIALS IN \nNEW AND EXISTING BUILDINGS ........................................................................................................................................ 418 \n — FIRE PROTECTION AND LIFE SAFETY SYSTEMS .................................................................................. 432 \nSECTION 901 GENERAL ..................................................................................................................................................... 432 \nSECTION 902 DEFINITIONS ................................................................................................................................................ 442 \nSECTION 903 AUTOMATIC SPRINKLER SYSTEMS .............................................................................................................. 443 \nSECTION 904 ALTERNATIVE AUTOMATIC FIRE-EXTINGUISHING SYSTEMS ....................................................................... 471 \nSECTION 905 STANDPIPE SYSTEMS ................................................................................................................................... 486 \nSECTION 906 PORTABLE FIRE EXTINGUISHERS ................................................................................................................. 495 \nSECTION 907 FIRE ALARM AND DETECTION SYSTEMS...................................................................................................... 502 \nSECTION 908 EMERGENCY ALARM SYSTEMS.................................................................................................................... 542 \nSECTION 909 SMOKE CONTROL SYSTEMS ........................................................................................................................ 542 \nSECTION 910 SMOKE AND HEAT REMOVAL ..................................................................................................................... 577 \nSECTION 911 EXPLOSION CONTROL ................................................................................................................................. 584 \nSECTION 912 FIRE DEPARTMENT  CONNECTIONS ............................................................................................................ 586 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 21,
      "token_count": 935,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 603",
        "Section 505",
        "Section 704",
        "Section 902",
        "Section 703",
        "Section 606",
        "Section 905",
        "Section 707",
        "Section 907",
        "Section 910",
        "Section 605",
        "Section 601",
        "Section 802",
        "Section 904",
        "Section 607",
        "Section 806",
        "Section 610",
        "Section 908",
        "Section 911",
        "Section 507",
        "Section 509",
        "Section 604",
        "Section 903",
        "Section 909",
        "Section 804",
        "Section 808",
        "Section 901",
        "Section 702",
        "Section 801",
        "Section 508",
        "Section 506",
        "Section 502",
        "Section 705",
        "SBC 801",
        "Section 912",
        "Section 708",
        "Section 701",
        "Section 602",
        "Section 503",
        "Section 609",
        "Section 805",
        "Section 807",
        "Section 906",
        "Section 504",
        "Section 706",
        "Section 803",
        "Section 608",
        "Section 510"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec913_0_533b77e2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxv \n \nSECTION 913 FIRE PUMPS ................................................................................................................................................. 589 \nSECTION 914 FIRE PROTECTION BASED ON SPECIAL DETAILED REQUIREMENTS OF USE AND OCCUPANCY ................... 591 \nSECTION 915 CARBON MONOXIDE DETECTION ............................................................................................................... 601 \nSECTION 916 GAS DETECTION SYSTEMS ........................................................................................................................... 605 \nSECTION 917 MASS NOTIFICATION SYSTEMS ................................................................................................................... 607 \n —MEANS OF EGRESS .......................................................................................................................... 639 \nSECTION 1001 ADMINISTRATION ..................................................................................................................................... 640 \nSECTION 1002 DEFINITIONS .............................................................................................................................................. 641 \nSECTION 1003 GENERAL MEANS OF EGRESS .................................................................................................................... 642 \nSECTION 1004 OCCUPANT LOAD ...................................................................................................................................... 646 \nSECTION 1005 MEANS OF EGRESS SIZING ........................................................................................................................ 651 \nSECTION 1006 NUMBER OF EXITS AND EXIT ACCESS DOORWAYS ................................................................................... 656 \nSECTION 1007 EXIT AND EXIT ACCESS DOORWAY CONFIGURATION ............................................................................... 665 \nSECTION 1008 MEANS OF EGRESS ILLUMINATION ........................................................................................................... 667 \nSECTION 1009 ACCESSIBLE MEANS OF EGRESS ................................................................................................................ 671 \nSECTION 1010 DOORS, GATES AND TURNSTILES .............................................................................................................. 687 \nSECTION 1011 STAIRWAYS ............................................................................................................................................... 720 \nSECTION 1012 RAMPS ....................................................................................................................................................... 735 \nSECTION 1013 EXIT SIGNS ................................................................................................................................................. 739 \nSECTION 1014 HANDRAILS ................................................................................................................................................ 743 \nSECTION 1015 GUARDS .................................................................................................................................................... 748 \nSECTION 1016 EXIT ACCESS .............................................................................................................................................. 753 \nSECTION 1017 EXIT ACCESS TRAVEL DISTANCE ................................................................................................................ 755 \nSECTION 1018 AISLES ........................................................................................................................................................ 759 \nSECTION 1019 EXIT ACCESS STAIRWAYS AND RAMPS ...................................................................................................... 760 \nSECTION 1020 CORRIDORS ............................................................................................................................................... 763 \nSECTION 1021 EGRESS BALCONIES ................................................................................................................................... 772 \nSECTION 1022 EXITS ......................................................................................................................................................... 773 \nSECTION 1023 INTERIOR EXIT STAIRWAYS AND RAMPS ................................................................................................... 774 \nSECTION 1024 EXIT PASSAGEWAYS .................................................................................................................................. 783 \nSECTION 1025 LUMINOUS EGRESS PATH MARKINGS ....................................................................................................... 787 \nSECTION 1026 HORIZONTAL EXITS ................................................................................................................................... 792 \nSECTION 1027 EXTERIOR EXIT STAIRWAYS AND RAMPS .................................................................................................. 795 \nSECTION 1028 EXIT DISCHARGE ........................................................................................................................................ 798 \nSECTION 1029 EGRESS COURTS ........................................................................................................................................ 801 \nSECTION 1030 ASSEMBLY ................................................................................................................................................. 801 \nSECTION 1031 EMERGENCY ESCAPE AND RESCUE ........................................................................................................... 824 \nSECTION 1032 MAINTENANCE OF THE MEANS OF EGRESS .............................................................................................. 827 \n —CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS ............................................................ 950 \nSECTION 1101 GENERAL ................................................................................................................................................... 950 \nSECTION 1102 DEFINITIONS .............................................................................................................................................. 951 \nSECTION 1103 FIRE SAFETY REQUIREMENTS FOR EXISTING BUILDINGS .......................................................................... 951 \nSECTION 1104 MEANS OF EGRESS FOR EXISTING BUILDINGS .......................................................................................... 970 \nSECTION 1105 CONSTRUCTION REQUIREMENTS FOR EXISTING GROUP I-2 .................................................................... 979 \nSECTION 1106 REQUIREMENTS FOR OUTDOOR OPERATIONS ......................................................................................... 988 \n —ENERGY SYSTEMS GENERAL COMMENTS ........................................................................................ 996 \nSECTION 1201 GENERAL ................................................................................................................................................... 996 \nSECTION 1202 DEFINITIONS .............................................................................................................................................. 997 \nSECTION 1203 EMERGENCY AND STANDBY POWER SYSTEMS ......................................................................................... 997 \nSECTION 1204 PORTABLE GENERATORS ......................................................................................................................... 1005 \nSECTION 1205 SOLAR PHOTOVOLTAIC POWER SYSTEMS .............................................................................................. 1006 \nSECTION 1206 STATIONARY FUEL CELL POWER SYSTEMS .............................................................................................. 1011 \nSECTION 1207 ELECTRICAL ENERGY STORAGE SYSTEMS (ESS) ....................................................................................... 1015 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec913",
      "section_number": "913",
      "section_title": "FIRE PUMPS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 22,
      "page_end": 22,
      "token_count": 893,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 1029",
        "Section 1023",
        "Section 1001",
        "Section 1018",
        "Section 1027",
        "Section 1010",
        "Section 1101",
        "Section 1003",
        "Section 1009",
        "Section 1017",
        "Section 1104",
        "Section 1106",
        "Section 1008",
        "Section 1103",
        "Section 1006",
        "Section 1016",
        "Section 1019",
        "Section 1030",
        "Section 915",
        "Section 1022",
        "Section 914",
        "Section 1203",
        "Section 1004",
        "Section 913",
        "Section 1020",
        "Section 1202",
        "Section 1012",
        "Section 1206",
        "Section 1007",
        "Section 1021",
        "Section 1105",
        "Section 1201",
        "Section 1014",
        "Section 1005",
        "Section 1025",
        "SBC 801",
        "Section 1013",
        "Section 1204",
        "Section 1026",
        "Section 1102",
        "Section 917",
        "Section 916",
        "Section 1028",
        "Section 1024",
        "Section 1207",
        "Section 1011",
        "Section 1205",
        "Section 1032",
        "Section 1015",
        "Section 1002",
        "Section 1031"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec2001_0_9ea43463",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvi \n \n —AVIATION FACILITIES .................................................................................................................... 1053 \nSECTION 2001 GENERAL ................................................................................................................................................. 1053 \nSECTION 2002 DEFINITIONS ............................................................................................................................................ 1053 \nSECTION 2003 GENERAL PRECAUTIONS ......................................................................................................................... 1053 \nSECTION 2004 AIRCRAFT MAINTENANCE ....................................................................................................................... 1054 \nSECTION 2005 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1056 \nSECTION 2006 AIRCRAFT FUELING .................................................................................................................................. 1058 \nSECTION 2007 HELISTOPS AND HELIPORTS .................................................................................................................... 1070 \n —DRY CLEANING .............................................................................................................................. 1076 \nSECTION 2101 General.................................................................................................................................................... 1076 \nSECTION 2102 DEFINITIONS ............................................................................................................................................ 1076 \nSECTION 2103 CLASSIFICATIONS .................................................................................................................................... 1077 \nSECTION 2104 GENERAL REQUIREMENTS ...................................................................................................................... 1078 \nSECTION 2105 OPERATING REQUIREMENTS .................................................................................................................. 1079 \nSECTION 2106 SPOTTING AND PRETREATING ................................................................................................................ 1083 \nSECTION 2107 DRY CLEANING SYSTEMS ......................................................................................................................... 1084 \nSECTION 2108 FIRE PROTECTION ................................................................................................................................... 1086 \n —COMBUSTIBLE DUST-PRODUCING OPERATIONS ............................................................................ 1090 \nSECTION 2201 GENERAL ................................................................................................................................................. 1091 \nSECTION 2202 DEFINITION ............................................................................................................................................. 1092 \nSECTION 2203 DUST EXPLOSION PREVENTION .............................................................................................................. 1092 \nSECTION 2204 DUST EXPLOSION SCREENING TESTS ...................................................................................................... 1098 \nSECTION 2205 STANDARDS ............................................................................................................................................ 1098 \n —MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES ........................................................ 1103 \nSECTION 2301 GENERAL ................................................................................................................................................. 1103 \nSECTION 2302 DEFINITIONS ............................................................................................................................................ 1104 \nSECTION 2303 LOCATION OF DISPENSING DEVICES ....................................................................................................... 1104 \nSECTION 2304 DISPENSING OPERATIONS ....................................................................................................................... 1105 \nSECTION 2305 OPERATIONAL REQUIREMENTS .............................................................................................................. 1108 \nSECTION 2306 FLAMMABLE AND COMBUSTIBLE LIQUID MOTOR FUEL-DISPENSING FACILITIES .................................. 1111 \nSECTION 2307 LIQUEFIED PETROLEUM GAS MOTOR FUEL-DISPENSING FACILITIES ...................................................... 1125 \nSECTION 2308 COMPRESSED NATURAL GAS MOTOR FUEL-DISPENSING FACILITIES ..................................................... 1128 \nSECTION 2309 HYDROGEN MOTOR FUEL-DISPENSING AND GENERATION FACILITIES .................................................. 1132 \nSECTION 2310 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1138 \nSECTION 2311 REPAIR GARAGES .................................................................................................................................... 1141 \n —FLAMMABLE FINISHES .................................................................................................................. 1163 \nSECTION 2401 GENERAL ................................................................................................................................................. 1163 \nSECTION 2402 DEFINITIONS ............................................................................................................................................ 1164 \nSECTION 2403 PROTECTION OF OPERATIONS ................................................................................................................ 1164 \nSECTION 2404 SPRAY FINISHING .................................................................................................................................... 1170 \nSECTION 2405 DIPPING OPERATIONS ............................................................................................................................. 1184 \nSECTION 2406 POWDER COATING .................................................................................................................................. 1189 \nSECTION 2407 ELECTROSTATIC APPARATUS .................................................................................................................. 1191 \nSECTION 2408 ORGANIC PEROXIDES AND DUAL-COMPONENT COATINGS ................................................................... 1193 \nSECTION 2409 INDOOR MANUFACTURING OF REINFORCED PLASTICS .......................................................................... 1195 \nSECTION 2410 FLOOR SURFACING AND FINISHING OPERATIONS .................................................................................. 1196 \n —FRUIT AND CROP RIPENING .......................................................................................................... 1208 \nSECTION 2501 GENERAL ................................................................................................................................................. 1208 \nSECTION 2502 DEFINITIONS ............................................................................................................................................ 1209 \nSECTION 2503 ETHYLENE GAS ........................................................................................................................................ 1209 \nSECTION 2504 SOURCES OF IGNITION ............................................................................................................................ 1209 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec2001",
      "section_number": "2001",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 23,
      "page_end": 23,
      "token_count": 914,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 2205",
        "Section 2306",
        "Section 2204",
        "Section 2407",
        "Section 2409",
        "Section 2101",
        "Section 2502",
        "Section 2503",
        "Section 2405",
        "Section 2308",
        "Section 2104",
        "Section 2004",
        "Section 2410",
        "Section 2302",
        "Section 2307",
        "Section 2105",
        "Section 2406",
        "Section 2003",
        "Section 2108",
        "Section 2005",
        "Section 2106",
        "Section 2102",
        "Section 2305",
        "Section 2002",
        "Section 2504",
        "Section 2301",
        "Section 2311",
        "Section 2006",
        "Section 2304",
        "Section 2501",
        "Section 2402",
        "Section 2001",
        "Section 2007",
        "Section 2303",
        "Section 2403",
        "Section 2310",
        "SBC 801",
        "Section 2107",
        "Section 2103",
        "Section 2401",
        "Section 2203",
        "Section 2201",
        "Section 2408",
        "Section 2404",
        "Section 2309",
        "Section 2202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec2505_0_74c9173d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxvii \n \nSECTION 2505 COMBUSTIBLE WASTE ............................................................................................................................ 1210 \nSECTION 2506 ETHYLENE GENERATORS ......................................................................................................................... 1210 \nSECTION 2507 WARNING SIGNS ..................................................................................................................................... 1211 \n —FUMIGATION AND INSECTICIDAL FOGGING ................................................................................... 1215 \nSECTION 2601 GENERAL ................................................................................................................................................. 1216 \nSECTION 2602 DEFINITIONS ............................................................................................................................................ 1216 \nSECTION 2603 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1216 \n —SEMICONDUCTOR FABRICATION FACILITIES .................................................................................. 1225 \nSECTION 2701 GENERAL ................................................................................................................................................. 1225 \nSECTION 2702 DEFINITIONS ............................................................................................................................................ 1226 \nSECTION 2703 GENERAL SAFETY PROVISIONS ................................................................................................................ 1226 \nSECTION 2704 STORAGE ................................................................................................................................................. 1239 \nSECTION 2705 USE AND HANDLING ............................................................................................................................... 1241 \n —LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND WOODWORKING FACILITIES ........ 1254 \nSECTION 2801 GENERAL ................................................................................................................................................. 1254 \nSECTION 2802 DEFINITIONS ............................................................................................................................................ 1255 \nSECTION 2803 GENERAL REQUIREMENTS ...................................................................................................................... 1255 \nSECTION 2804 FIRE PROTECTION ................................................................................................................................... 1257 \nSECTION 2805 PLYWOOD, VENEER AND COMPOSITE BOARD MILLS ............................................................................. 1257 \nSECTION 2806 LOG STORAGE AREAS .............................................................................................................................. 1258 \nSECTION 2807 STORAGE OF WOOD CHIPS AND HOGGED MATERIAL ASSOCIATED WITH TIMBER AND LUMBER \nPRODUCTION FACILITIES ................................................................................................................................................. 1258 \nSECTION 2808 STORAGE AND PROCESSING OF WOOD CHIPS, HOGGED MATERIAL, FINES, COMPOST, SOLID BIOMASS \nFEEDSTOCK AND RAW PRODUCT ASSOCIATED WITH YARD WASTE, AGRO-INDUSTRIAL AND RECYCLING FACILITIES .. 1259 \nSECTION 2809 EXTERIOR STORAGE OF FINISHED LUMBER AND SOLID BIOFUEL PRODUCTS ........................................ 1261 \nSECTION 2810 OUTDOOR STORAGE OF PALLETS AT PALLET MANUFACTURING AND RECYCLING FACILITIES ............... 1262 \n —MANUFACTURE OF ORGANIC COATINGS ....................................................................................... 1269 \nSECTION 2901 GENERAL ................................................................................................................................................. 1270 \nSECTION 2902 DEFINITION ............................................................................................................................................. 1270 \nSECTION 2903 GENERAL PRECAUTIONS ......................................................................................................................... 1270 \nSECTION 2904 ELECTRICAL EQUIPMENT AND PROTECTION .......................................................................................... 1272 \nSECTION 2905 PROCESS STRUCTURES ............................................................................................................................ 1273 \nSECTION 2906 PROCESS MILLS AND KETTLES ................................................................................................................. 1274 \nSECTION 2907 PROCESS PIPING ...................................................................................................................................... 1275 \nSECTION 2908 RAW MATERIALS IN PROCESS AREAS ...................................................................................................... 1276 \nSECTION 2909 RAW MATERIALS AND FINISHED PRODUCTS .......................................................................................... 1276 \n —INDUSTRIAL OVENS ...................................................................................................................... 1282 \nSECTION 3001 GENERAL ................................................................................................................................................. 1282 \nSECTION 3002 DEFINITIONS ............................................................................................................................................ 1282 \nSECTION 3003 LOCATION ............................................................................................................................................... 1283 \nSECTION 3004 FUEL PIPING ............................................................................................................................................ 1283 \nSECTION 3005 INTERLOCKS ............................................................................................................................................ 1283 \nSECTION 3006 FIRE PROTECTION .................................................................................................................................... 1284 \nSECTION 3007 OPERATION AND MAINTENANCE ........................................................................................................... 1284 \n —TENTS AND OTHER MEMBRANE STRUCTURES ............................................................................... 1288 \nSECTION 3101 GENERAL ................................................................................................................................................. 1288 \nSECTION 3102 DEFINITIONS ............................................................................................................................................ 1289 \nSECTION 3103 TEMPORARY TENTS AND MEMBRANE STRUCTURES .............................................................................. 1289 \nSECTION 3104 TEMPORARY AND PERMANENT TENTS AND MEMBRANE STRUCTURES ................................................ 1296 \nSECTION 3105 TEMPORARY SPECIAL EVENT STRUCTURES ............................................................................................. 1297 \nSECTION 3106 OUTDOOR ASSEMBLY EVENTS ................................................................................................................ 1300 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec2505",
      "section_number": "2505",
      "section_title": "COMBUSTIBLE WASTE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 24,
      "page_end": 24,
      "token_count": 929,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3003",
        "Section 2505",
        "Section 2901",
        "Section 2703",
        "Section 2908",
        "Section 3105",
        "Section 3004",
        "Section 2805",
        "Section 2903",
        "Section 2701",
        "Section 2506",
        "Section 2802",
        "Section 2704",
        "Section 2807",
        "Section 3102",
        "Section 2810",
        "Section 2906",
        "Section 3106",
        "Section 2806",
        "Section 2702",
        "Section 2705",
        "Section 2904",
        "Section 2601",
        "Section 2902",
        "Section 2603",
        "Section 2808",
        "Section 2809",
        "Section 3104",
        "Section 3006",
        "Section 3005",
        "Section 2804",
        "Section 2905",
        "Section 2801",
        "Section 2602",
        "Section 3101",
        "Section 2507",
        "Section 2907",
        "SBC 801",
        "Section 2803",
        "Section 3001",
        "Section 3007",
        "Section 3103",
        "Section 3002",
        "Section 2909"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec3107_0_8bd2361b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxviii \n \nSECTION 3107 OPERATIONAL REQUIREMENTS .............................................................................................................. 1303 \n —HIGH-PILED COMBUSTIBLE STORAGE ............................................................................................ 1315 \nSECTION 3201 GENERAL ................................................................................................................................................. 1315 \nSECTION 3202 DEFINITIONS ............................................................................................................................................ 1317 \nSECTION 3203 COMMODITY CLASSIFICATION ................................................................................................................ 1318 \nSECTION 3204 DESIGNATION OF HIGH-PILED STORAGE AREAS ..................................................................................... 1322 \nSECTION 3205 HOUSEKEEPING AND MAINTENANCE ..................................................................................................... 1323 \nSECTION 3206 GENERAL FIRE PROTECTION AND LIFE SAFETY FEATURES ...................................................................... 1324 \nSECTION 3207 SOLID-PILED AND SHELF STORAGE ......................................................................................................... 1332 \nSECTION 3208 RACK STORAGE ....................................................................................................................................... 1334 \nSECTION 3209 AUTOMATED STORAGE ........................................................................................................................... 1337 \nSECTION 3210 SPECIALTY STORAGE ............................................................................................................................... 1339 \n —FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION .............................................................. 1365 \nSECTION 3301 GENERAL ................................................................................................................................................. 1365 \nSECTION 3302 DEFINITIONS ............................................................................................................................................ 1365 \nSECTION 3303 OWNER’S RESPONSIBILITY FOR FIRE PROTECTION ................................................................................. 1366 \nSECTION 3304 TEMPORARY HEATING EQUIPMENT ....................................................................................................... 1369 \nSECTION 3305 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1370 \nSECTION 3306 FLAMMABLE AND COMBUSTIBLE LIQUIDS ............................................................................................. 1374 \nSECTION 3307 FLAMMABLE GASES ................................................................................................................................ 1374 \nSECTION 3308 EXPLOSIVE MATERIALS............................................................................................................................ 1375 \nSECTION 3309 PORTABLE GENERATORS ......................................................................................................................... 1376 \nSECTION 3310 FIRE REPORTING...................................................................................................................................... 1376 \nSECTION 3311 ACCESS FOR FIRE FIGHTING .................................................................................................................... 1376 \nSECTION 3312 MEANS OF EGRESS .................................................................................................................................. 1376 \nSECTION 3313 WATER SUPPLY FOR FIRE PROTECTION .................................................................................................. 1377 \nSECTION 3314 STANDPIPES ............................................................................................................................................ 1379 \nSECTION 3315 AUTOMATIC SPRINKLER SYSTEM ............................................................................................................ 1380 \nSECTION 3316 PORTABLE FIRE EXTINGUISHERS ............................................................................................................. 1380 \nSECTION 3317 MOTORIZED CONSTRUCTION EQUIPMENT ............................................................................................ 1380 \nSECTION 3318 SAFEGUARDING ROOFING OPERATIONS ................................................................................................ 1381 \n —TIRE REBUILDING AND TIRE STORAGE ........................................................................................... 1386 \nSECTION 3401 GENERAL ................................................................................................................................................. 1387 \nSECTION 3402 DEFINITIONS ............................................................................................................................................ 1387 \nSECTION 3403 TIRE REBUILDING .................................................................................................................................... 1387 \nSECTION 3404 PRECAUTIONS AGAINST FIRE .................................................................................................................. 1388 \nSECTION 3405 OUTDOOR STORAGE ............................................................................................................................... 1388 \nSECTION 3406 FIRE DEPARTMENT  ACCESS .................................................................................................................... 1389 \nSECTION 3407 FENCING .................................................................................................................................................. 1390 \nSECTION 3408 FIRE PROTECTION ................................................................................................................................... 1390 \nSECTION 3409 INDOOR STORAGE ARRANGEMENT ........................................................................................................ 1390 \n —WELDING AND OTHER HOT WORK ................................................................................................ 1393 \nSECTION 3501 GENERAL ................................................................................................................................................. 1393 \nSECTION 3502 DEFINITIONS ............................................................................................................................................ 1394 \nSECTION 3503 GENERAL REQUIREMENTS ...................................................................................................................... 1394 \nSECTION 3504 FIRE SAFETY REQUIREMENTS .................................................................................................................. 1396 \nSECTION 3505 GAS WELDING AND CUTTING ................................................................................................................. 1399 \nSECTION 3506 ELECTRIC ARC HOT WORK ....................................................................................................................... 1402 \nSECTION 3507 CALCIUM CARBIDE SYSTEMS ................................................................................................................... 1403 \nSECTION 3508 ACETYLENE GENERATORS ....................................................................................................................... 1403 \nSECTION 3509 PIPING MANIFOLDS AND HOSE SYSTEMS FOR FUEL GASES AND OXYGEN ............................................. 1403 \nSECTION 3510 HOT WORK ON FLAMMABLE AND COMBUSTIBLE LIQUID STORAGE TANKS .......................................... 1405 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec3107",
      "section_number": "3107",
      "section_title": "OPERATIONAL REQUIREMENTS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 25,
      "page_end": 25,
      "token_count": 926,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3206",
        "Section 3308",
        "Section 3402",
        "Section 3209",
        "Section 3504",
        "Section 3208",
        "Section 3407",
        "Section 3210",
        "Section 3510",
        "Section 3314",
        "Section 3405",
        "Section 3505",
        "Section 3406",
        "Section 3502",
        "Section 3107",
        "Section 3409",
        "Section 3301",
        "Section 3317",
        "Section 3311",
        "Section 3205",
        "Section 3306",
        "Section 3401",
        "Section 3503",
        "Section 3305",
        "Section 3307",
        "Section 3408",
        "Section 3303",
        "Section 3304",
        "Section 3203",
        "Section 3403",
        "Section 3318",
        "Section 3404",
        "Section 3509",
        "Section 3202",
        "Section 3507",
        "SBC 801",
        "Section 3310",
        "Section 3312",
        "Section 3508",
        "Section 3302",
        "Section 3309",
        "Section 3313",
        "Section 3506",
        "Section 3315",
        "Section 3201",
        "Section 3207",
        "Section 3316",
        "Section 3501",
        "Section 3204"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec3601_0_532b90e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxix \n \n —MARINAS...................................................................................................................................... 1409 \nSECTION 3601 SCOPE ...................................................................................................................................................... 1409 \nSECTION 3602 DEFINITIONS ............................................................................................................................................ 1409 \nSECTION 3603 GENERAL PRECAUTIONS ......................................................................................................................... 1409 \nSECTION 3604 FIRE PROTECTION EQUIPMENT ............................................................................................................... 1411 \nSECTION 3605 MARINE MOTOR FUEL-DISPENSING FACILITIES ...................................................................................... 1412 \n —COMBUSTIBLE FIBERS ................................................................................................................... 1415 \nSECTION 3701 GENERAL ................................................................................................................................................. 1415 \nSECTION 3702 DEFINITIONS ............................................................................................................................................ 1415 \nSECTION 3703 GENERAL PRECAUTIONS ......................................................................................................................... 1415 \nSECTION 3704 LOOSE FIBER STORAGE ........................................................................................................................... 1417 \nSECTION 3705 BALED STORAGE ...................................................................................................................................... 1418 \n —HIGHER EDUCATION LABORATORIES GENERAL COMMENTS .......................................................... 1421 \nSECTION 3801 GENERAL ................................................................................................................................................. 1422 \nSECTION 3802 DEFINITIONS ............................................................................................................................................ 1422 \nSECTION 3803 GENERAL SAFETY PROVISIONS ................................................................................................................ 1422 \nSECTION 3804 LABORATORY SUITE CONSTRUCTION ..................................................................................................... 1424 \nSECTION 3805 NONSPRINKLERED LABORATORIES ......................................................................................................... 1427 \nSECTION 3806 EXISTING SPRINKLERED LABORATORIES ................................................................................................. 1429 \n —PROCESSING AND EXTRACTION FACILITIES .................................................................................... 1433 \nSECTION 3901 GENERAL ................................................................................................................................................. 1433 \nSECTION 3902 DEFINITIONS ............................................................................................................................................ 1434 \nSECTION 3903 PROCESSING AND EXTRACTION .............................................................................................................. 1434 \nSECTION 3904 SYSTEMS AND EQUIPMENT .................................................................................................................... 1435 \nSECTION 3905 SAFETY SYSTEMS ..................................................................................................................................... 1437 \n —HAZARDOUS MATERIALS—GENERAL PROVISIONS ......................................................................... 1443 \nSECTION 5001 GENERAL ................................................................................................................................................. 1443 \nSECTION 5002 DEFINITIONS ............................................................................................................................................ 1454 \nSECTION 5003 GENERAL REQUIREMENTS ...................................................................................................................... 1455 \nSECTION 5004 STORAGE ................................................................................................................................................. 1481 \nSECTION 5005 USE, DISPENSING AND HANDLING .......................................................................................................... 1489 \n — AEROSOLS ................................................................................................................................... 1513 \nSECTION 5101 GENERAL ................................................................................................................................................. 1513 \nSECTION 5102 DEFINITIONS ............................................................................................................................................ 1514 \nSECTION 5103 CLASSIFICATION OF AEROSOL PRODUCTS .............................................................................................. 1514 \nSECTION 5104 INSIDE STORAGE OF AEROSOL PRODUCTS ............................................................................................. 1515 \nSECTION 5105 OUTSIDE STORAGE .................................................................................................................................. 1525 \nSECTION 5106 RETAIL DISPLAY ....................................................................................................................................... 1525 \nSECTION 5107 MANUFACTURING FACILITIES ................................................................................................................. 1530 \n —RESERVED ..................................................................................................................................... 1536 \n —COMPRESSED GASES ..................................................................................................................... 1537 \nSECTION 5301 GENERAL ................................................................................................................................................. 1538 \nSECTION 5302 DEFINITIONS ............................................................................................................................................ 1539 \nSECTION 5303 GENERAL REQUIREMENTS ...................................................................................................................... 1539 \nSECTION 5304 STORAGE OF COMPRESSED GASES ......................................................................................................... 1549 \nSECTION 5305 USE AND HANDLING OF COMPRESSED GASES ....................................................................................... 1549 \nSECTION 5306 MEDICAL GASES ...................................................................................................................................... 1551 \nSECTION 5307 COMPRESSED GASES NOT OTHERWISE REGULATED .............................................................................. 1553 \n —CORROSIVE MATERIALS ................................................................................................................ 1563 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec3601",
      "section_number": "3601",
      "section_title": "SCOPE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 26,
      "page_end": 26,
      "token_count": 795,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3903",
        "Section 3604",
        "Section 5306",
        "Section 3704",
        "Section 3902",
        "Section 5105",
        "Section 3601",
        "Section 5003",
        "Section 5307",
        "Section 3603",
        "Section 5102",
        "Section 5302",
        "Section 3901",
        "Section 3802",
        "Section 3806",
        "Section 5005",
        "Section 5303",
        "Section 3803",
        "Section 5103",
        "Section 5107",
        "Section 5004",
        "Section 3805",
        "Section 3804",
        "Section 5101",
        "Section 3702",
        "Section 5301",
        "Section 3905",
        "Section 5106",
        "Section 3701",
        "Section 5305",
        "Section 5002",
        "Section 3605",
        "Section 3904",
        "SBC 801",
        "Section 3703",
        "Section 3801",
        "Section 3705",
        "Section 5001",
        "Section 5104",
        "Section 3602",
        "Section 5304"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec5401_0_8d3f890b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS \n \n  \nSBC 801-CC-2024 \nxx \n \nSECTION 5401 GENERAL ................................................................................................................................................. 1563 \nSECTION 5402 DEFINITION ............................................................................................................................................. 1564 \nSECTION 5403 GENERAL REQUIREMENTS ...................................................................................................................... 1564 \nSECTION 5404 STORAGE ................................................................................................................................................. 1564 \nSECTION 5405 USE .......................................................................................................................................................... 1565 \n —CRYOGENIC FLUIDS ....................................................................................................................... 1567 \nSECTION 5501 GENERAL ................................................................................................................................................. 1567 \nSECTION 5502 DEFINITIONS ............................................................................................................................................ 1568 \nSECTION 5503 GENERAL REQUIREMENTS ...................................................................................................................... 1568 \nSECTION 5504 STORAGE ................................................................................................................................................. 1574 \nSECTION 5505 USE AND HANDLING ............................................................................................................................... 1577 \n —EXPLOSIVES AND FIREWORKS ....................................................................................................... 1584 \nSECTION 5601 GENERAL ................................................................................................................................................. 1585 \nSECTION 5602 DEFINITIONS ............................................................................................................................................ 1592 \nSECTION 5603 RECORD KEEPING AND REPORTING ........................................................................................................ 1593 \nSECTION 5604 EXPLOSIVE MATERIALS STORAGE AND HANDLING ................................................................................. 1593 \nSECTION 5605 MANUFACTURE, ASSEMBLY AND TESTING OF EXPLOSIVES, EXPLOSIVE MATERIALS AND FIREWORKS . 1601 \nSECTION 5606 SMALL ARMS AMMUNITION AND SMALL ARMS AMMUNITION COMPONENTS ................................... 1607 \nSECTION 5607 BLASTING ................................................................................................................................................ 1612 \nSECTION 5608 FIREWORKS DISPLAY ............................................................................................................................... 1614 \nSECTION 5609 TEMPORARY STORAGE OF CONSUMER FIREWORKS .............................................................................. 1617 \n —FLAMMABLE AND COMBUSTIBLE LIQUIDS .................................................................................... 1627 \nSECTION 5701 GENERAL ................................................................................................................................................. 1628 \nSECTION 5702 DEFINITIONS ............................................................................................................................................ 1630 \nSECTION 5703 GENERAL REQUIREMENTS ...................................................................................................................... 1631 \nSECTION 5704 STORAGE ................................................................................................................................................. 1637 \nSECTION 5705 DISPENSING, USE, MIXING AND HANDLING ........................................................................................... 1678 \nSECTION 5706 SPECIAL OPERATIONS ............................................................................................................................. 1692 \nSECTION 5707 ON-DEMAND MOBILE FUELING OPERATIONS ........................................................................................ 1715 \n —FLAMMABLE GASES AND FLAMMABLE CRYOGENIC FLUIDS ........................................................... 1737 \nSECTION 5801 GENERAL ................................................................................................................................................. 1737 \nSECTION 5802 DEFINITIONS ............................................................................................................................................ 1738 \nSECTION 5803 GENERAL REQUIREMENTS ...................................................................................................................... 1738 \nSECTION 5804 STORAGE ................................................................................................................................................. 1741 \nSECTION 5805 USE .......................................................................................................................................................... 1741 \nSECTION 5806 FLAMMABLE CRYOGENIC FLUIDS ............................................................................................................ 1742 \nSECTION 5807 METAL HYDRIDE STORAGE SYSTEMS ...................................................................................................... 1746 \nSECTION 5808 HYDROGEN FUEL GAS ROOMS ................................................................................................................ 1749 \n —FLAMMABLE SOLIDS ..................................................................................................................... 1755 \nSECTION 5901 GENERAL ................................................................................................................................................. 1755 \nSECTION 5902 DEFINITIONS ............................................................................................................................................ 1756 \nSECTION 5903 GENERAL REQUIREMENTS ...................................................................................................................... 1756 \nSECTION 5904 STORAGE ................................................................................................................................................. 1756 \nSECTION 5905 USE .......................................................................................................................................................... 1757 \nSECTION 5906 MAGNESIUM ........................................................................................................................................... 1757 \n —HIGHLY TOXIC AND TOXIC MATERIALS .......................................................................................... 1766 \nSECTION 6001 GENERAL ................................................................................................................................................. 1766 \nSECTION 6002 DEFINITIONS ............................................................................................................................................ 1767 \nSECTION 6003 HIGHLY TOXIC AND TOXIC SOLIDS AND LIQUIDS .................................................................................... 1767 \nSECTION 6004 HIGHLY TOXIC AND TOXIC COMPRESSED GASES .................................................................................... 1770 \nSECTION 6005 OZONE GAS GENERATORS ...................................................................................................................... 1782 \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec5401",
      "section_number": "5401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 27,
      "token_count": 869,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 5807",
        "Section 5706",
        "Section 5403",
        "Section 5904",
        "Section 5707",
        "Section 5804",
        "Section 5502",
        "Section 6004",
        "Section 5603",
        "Section 5902",
        "Section 5801",
        "Section 6003",
        "Section 5701",
        "Section 5405",
        "Section 5504",
        "Section 5704",
        "Section 5401",
        "Section 5808",
        "Section 5505",
        "Section 5606",
        "Section 5605",
        "Section 5702",
        "Section 5604",
        "Section 5404",
        "Section 5501",
        "Section 5905",
        "Section 5903",
        "Section 5601",
        "Section 5803",
        "Section 5901",
        "Section 5602",
        "SBC 801",
        "Section 6001",
        "Section 6005",
        "Section 5607",
        "Section 5703",
        "Section 5402",
        "Section 5609",
        "Section 5705",
        "Section 5608",
        "Section 5802",
        "Section 5805",
        "Section 5503",
        "Section 5806",
        "Section 6002",
        "Section 5906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_0_4f9fb991",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "TABLE OF CONTENTS\n\nSBC 801-CC-2024 \nxxi\n\n—LIQUEFIED PETROLEUM GASES ...................................................................................................... 1791 \nSECTION 6101 GENERAL ................................................................................................................................................. 1791 \nSECTION 6102 DEFINITIONS ............................................................................................................................................ 1793 \nSECTION 6103 INSTALLATION OF EQUIPMENT ............................................................................................................... 1793 \nSECTION 6104 LOCATION OF LP-GAS CONTAINERS ........................................................................................................ 1795 \nSECTION 6105 PROHIBITED USE OF LP-GAS ................................................................................................................... 1797 \nSECTION 6106 DISPENSING AND OVERFILLING .............................................................................................................. 1798 \nSECTION 6107 SAFETY PRECAUTIONS AND DEVICES ...................................................................................................... 1799 \nSECTION 6108 FIRE PROTECTION ................................................................................................................................... 1799 \nSECTION 6109 STORAGE OF PORTABLE LP-GAS CONTAINERS AWAITING USE OR RESALE ............................................ 1800 \nSECTION 6110 LP-GAS CONTAINERS NOT IN SERVICE .................................................................................................... 1805 \nSECTION 6111 PARKING AND GARAGING OF LP-GAS TANK VEHICLES ........................................................................... 1805 \n —ORGANIC PEROXIDES .................................................................................................................... 1814 \nSECTION 6201 GENERAL ................................................................................................................................................. 1814 \nSECTION 6202 DEFINITION ............................................................................................................................................. 1815 \nSECTION 6203 GENERAL REQUIREMENTS ...................................................................................................................... 1815 \nSECTION 6204 STORAGE ................................................................................................................................................. 1816 \nSECTION 6205 USE .......................................................................................................................................................... 1820 \n —OXIDIZERS, OXIDIZING GASES AND OXIDIZING CRYOGENIC FLUIDS ................................................ 1825 \nSECTION 6301 GENERAL ................................................................................................................................................. 1826 \nSECTION 6302 DEFINITIONS ............................................................................................................................................ 1826 \nSECTION 6303 GENERAL REQUIREMENTS ...................................................................................................................... 1827 \nSECTION 6304 STORAGE ................................................................................................................................................. 1829 \nSECTION 6305 USE .......................................................................................................................................................... 1832 \nSECTION 6306 LIQUID OXYGEN IN HOME HEALTH CARE ................................................................................................ 1833 \n —PYROPHORIC MATERIALS .............................................................................................................. 1841 \nSECTION 6401 GENERAL ................................................................................................................................................. 1842 \nSECTION 6402 DEFINITION ............................................................................................................................................. 1843 \nSECTION 6403 GENERAL REQUIREMENTS ...................................................................................................................... 1843 \nSECTION 6404 STORAGE ................................................................................................................................................. 1844 \nSECTION 6405 USE .......................................................................................................................................................... 1846 \n —PYROXYLIN (CELLULOSE NITRATE) PLASTICS .................................................................................. 1850 \nSECTION 6501 GENERAL ................................................................................................................................................. 1850 \nSECTION 6502 DEFINITIONS ............................................................................................................................................ 1851 \nSECTION 6503 GENERAL REQUIREMENTS ...................................................................................................................... 1851 \nSECTION 6504 STORAGE AND HANDLING ...................................................................................................................... 1852 \n —UNSTABLE (REACTIVE) MATERIALS ................................................................................................ 1856 \nSECTION 6601 GENERAL ................................................................................................................................................. 1856 \nSECTION 6602 DEFINITION ............................................................................................................................................. 1857 \nSECTION 6603 GENERAL REQUIREMENTS ...................................................................................................................... 1857 \nSECTION 6604 STORAGE ................................................................................................................................................. 1859 \nSECTION 6605 USE .......................................................................................................................................................... 1861 \n —WATER-REACTIVE SOLIDS AND LIQUIDS ........................................................................................ 1864 \nSECTION 6701 GENERAL ................................................................................................................................................. 1864 \nSECTION 6702 DEFINITION ............................................................................................................................................. 1865 \nSECTION 6703 GENERAL REQUIREMENTS ...................................................................................................................... 1865 \nSECTION 6704 STORAGE ................................................................................................................................................. 1865 \nSECTION 6705 USE .......................................................................................................................................................... 1868 \n —REFERENCED STANDARDS ............................................................................................................. 1875 \n-\n\nTABLE OF CONTENTS\n\nSBC 801-CC-2024 \nxxii",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 817,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 6601",
        "Section 6107",
        "Section 6110",
        "Section 6111",
        "Section 6301",
        "Section 6603",
        "Section 6106",
        "Section 6703",
        "Section 6103",
        "Section 6401",
        "Section 6405",
        "Section 6503",
        "Section 6504",
        "Section 6404",
        "Section 6306",
        "Section 6705",
        "Section 6105",
        "Section 6304",
        "Section 6502",
        "Section 6102",
        "Section 6303",
        "Section 6302",
        "Section 6402",
        "Section 6202",
        "Section 6403",
        "Section 6205",
        "Section 6203",
        "Section 6702",
        "Section 6602",
        "Section 6701",
        "Section 6104",
        "SBC 801",
        "Section 6101",
        "Section 6305",
        "Section 6204",
        "Section 6604",
        "Section 6605",
        "Section 6501",
        "Section 6109",
        "Section 6704",
        "Section 6108",
        "Section 6201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_1_0c04c575",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "APPENDIX A —BOARD OF APPEALS ...................................................................................................................... 1896 \nA101 GENERAL ................................................................................................................................................................ 1896 \nAPPENDIX B —FIRE-FLOW REQUIREMENTS FOR BUILDINGS ................................................................................. 1901 \nB101 GENERAL ................................................................................................................................................................ 1902 \nB102 DEFINITIONS .......................................................................................................................................................... 1902 \nB103 MODIFICATIONS ...................................................................................................................................................... 1902 \nB104 FIRE-FLOW CALCULATION AREA ............................................................................................................................ 1903 \nB105 FIRE-FLOW REQUIREMENTS FOR BUILDINGS ........................................................................................................ 1904 \nB106 REFERENCED STANDARDS ..................................................................................................................................... 1906 \nAPPENDIX C —FIRE HYDRANT LOCATIONS AND DISTRIBUTION ............................................................................. 1911 \nC101 GENERAL ................................................................................................................................................................ 1911 \nC102 NUMBER OF FIRE HYDRANTS ................................................................................................................................. 1911 \nC103 FIRE HYDRANT SPACING ........................................................................................................................................ 1913 \nC104 CONSIDERATION OF EXISTING FIRE HYDRANTS ..................................................................................................... 1913 \nC105 REFERENCED STANDARDS ...................................................................................................................................... 1913 \nAPPENDIX D —FIRE APPARATUS ACCESS ROADS .................................................................................................. 1920 \nD101 GENERAL ................................................................................................................................................................ 1920 \nD102 REQUIRED ACCESS ................................................................................................................................................. 1920 \nD103 MINIMUM SPECIFICATIONS .................................................................................................................................. 1920 \nD104 COMMERCIAL AND INDUSTRIAL DEVELOPMENTS ................................................................................................ 1922 \nD105 AERIAL FIRE APPARATUS ACCESS ROADS .............................................................................................................. 1923 \nD106 MULTIPLE-FAMILY RESIDENTIAL DEVELOPMENTS ................................................................................................ 1924 \nD107 ONEOR TWO-FAMILY RESIDENTIAL DEVELOPMENTS ........................................................................................... 1924 \nD108 REFERENCED STANDARDS ..................................................................................................................................... 1925 \nAPPENDIX E —HAZARD CATEGORIES .................................................................................................................... 1930 \nE101 GENERAL ................................................................................................................................................................ 1930 \nE102 HAZARD CATEGORIES ............................................................................................................................................ 1930 \nE103 EVALUATION OF HAZARDS ..................................................................................................................................... 1938 \nE104 REFERENCED STANDARDS ...................................................................................................................................... 1944 \nAPPENDIX F —HAZARD RANKING ......................................................................................................................... 1946 \nF101 GENERAL ................................................................................................................................................................ 1946 \nF102 REFERENCED STANDARDS ...................................................................................................................................... 1947 \nAPPENDIX G —CRYOGENIC FLUIDS WEIGHT AND VOLUME EQUIVALENTS ............................................................ 1950 \nG101 GENERAL ................................................................................................................................................................ 1950 \nAPPENDIX H —HAZARDOUS MATERIALS MANAGEMENT PLAN (HMMP) AND HAZARDOUS MATERIALS INVENTORY \nSTATEMENT (HMIS) INSTRUCTIONS ..................................................................................................................... 1954 \nH101 HMMP ................................................................................................................................................................... 1954 \nH102 HMIS ...................................................................................................................................................................... 1955 \nH103 EMERGENCY PLAN ................................................................................................................................................. 1956 \nH104 REFERENCED STANDARDS ..................................................................................................................................... 1957 \nAPPENDIX I —FIRE PROTECTION SYSTEMS— NONCOMPLIANT CONDITIONS ......................................................... 1965 \nI101 NONCOMPLIANT CONDITIONS ............................................................................................................................... 1965 \nI102 REFERENCED STANDARDS ...................................................................................................................................... 1967 \nAPPENDIX J —BUILDING INFORMATION SIGNS .................................................................................................... 1969 \nJ101 GENERAL ................................................................................................................................................................. 1969 \nJ102 REFERENCED STANDARDS ...................................................................................................................................... 1972 \nAPPENDIX K — CONSTRUCTION REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ........................... 1975 \n-\n\nTABLE OF CONTENTS\n\nSBC 801-CC-2024 \nxxiii",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 766,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_2_5835e1a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "K101 GENERAL ................................................................................................................................................................ 1975 \nK102 FIRE SAFETY REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ....................................................... 1975 \nK103 INCIDENTAL USES IN EXISTING AMBULATORY CARE FACILITIES ............................................................................ 1978 \nK104 MEANS OF EGRESS REQUIREMENTS FOR EXISTING AMBULATORY CARE FACILITIES ............................................ 1980 \nK105 REFERENCED STANDARDS ..................................................................................................................................... 1981 \nAPPENDIX L —REQUIREMENTS FOR FIRE FIGHTER AIR REPLENISHMENT SYSTEMS ................................................ 1984 \nL101 GENERAL ................................................................................................................................................................ 1984 \nL102 DEFINITIONS ........................................................................................................................................................... 1985 \nL103 PERMITS ................................................................................................................................................................. 1985 \nL104 DESIGN AND INSTALLATION ................................................................................................................................... 1985 \nL105 ACCEPTANCE TESTS ................................................................................................................................................ 1988 \nL106 INSPECTION, TESTING AND MAINTENANCE ........................................................................................................... 1989 \nL107 REFERENCED STANDARDS ...................................................................................................................................... 1989 \nAPPENDIX M —HIGH-RISE BUILDINGS—RETROACTIVE AUTOMATIC SPRINKLER REQUIREMENT ............................ 1992 \nM101 SCOPE ................................................................................................................................................................... 1992 \nM102 WHERE REQUIRED ................................................................................................................................................ 1993 \nM103 COMPLIANCE ........................................................................................................................................................ 1993 \nM104 REFERENCED STANDARD ...................................................................................................................................... 1993 \nAPPENDIX N —INDOOR TRADE SHOWS AND EXHIBITIONS ................................................................................... 1995 \nN101 GENERAL ................................................................................................................................................................ 1995 \nN102 DEFINITIONS .......................................................................................................................................................... 1996 \nN103 PUBLIC SAFETY FOR EVENTS .................................................................................................................................. 1996 \nN104 INTERIOR FINISH AND DECORATIVE MATERIALS .................................................................................................. 1997 \nN105 MULTIPLE-LEVEL BOOTHS ..................................................................................................................................... 1997 \nN106 COVERED BOOTHS ................................................................................................................................................. 1998 \nN107 DISPLAY AND STORAGE OF HAZARDOUS AND COMBUSTIBLE MATERIALS .......................................................... 1998 \nN108 MEANS OF EGRESS ................................................................................................................................................ 1999 \nN109 REFERENCED STANDARDS ..................................................................................................................................... 2000 \n-\n\nPart I—Administrative and definitions\n\nSBC 801-CC-2024 \n1\n\nPart I—Administrative and definitions \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n2\n\n—SCOPE AND ADMINISTRATION\n\n❖ General Comments\n\nThis chapter addresses the administration and \nenforcement of the code. The objectives and \nmandate for enforcement are beyond the \nscope of this chapter. Before adopting the \ncode, adopting government must establish an \nagency with staff trained to administer and \nenforce \nthe \ncode. \nThe \nadministrative \nrelationships, designation of the enforcement \nauthority (fire official), funding, training and \ncertification of inspectors and scope of the \nenforcement program are determined by the \nadopting body.\n\nManagement personnel generally perform \nfunctions, such as planning, organizing, \ndirecting, controlling, analyzing and budgeting. \nThough the code administrator’s duties may \ninclude all of these functions, this chapter takes \na \nmuch \nnarrower \nview \nof \nthe \ncode \nadministrative function, dealing mainly with \ntechnical and legal areas. Fire prevention code \nadministration must be considered in the \ncontext of a complex environment containing \npolitical, social, economic, technical and legal \ndimensions. Enforcement, too, is a broad, all-\ninclusive term that includes a range of activities \naimed at identifying and eliminating hazards; in \nthis case, hazards causing or contributing to a \nfire or impairing life safety.\n\nFour functions are commonly associated with \nenforcement: inspecting, detecting, notifying \nand reporting [see Commentary Figure 1(1)]. \nThis chapter describes the technical and legal \nrequirements associated with administering a \ncode enforcement program to achieve these \nfunctions. The examination of these concepts \nspecifically provides a better understanding of \nthe fire official’s authority, duties and liabilities.\n\nTwo main duties of the fire official are \nadministration \nand \nenforcement. \nIn \nadministration, the following concepts are most \nimportant:\n\n❖ Code Administrative Environment",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 875,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_3_9f5ab0c8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Many administrative or management functions \nare not addressed in the code. Before the \nprovisions of this document can be of any use, \nmany basic questions must be answered. \nJurisdictions adopting a code enforcement \nprogram are using discretionary powers to fulfill \na community need. The need in the community \nmust be clearly identified, the program mission \nclearly established and the most appropriate \ndelivery system selected. To address the \ntechnical and legal demands of the code \nadministrative environment, the code assumes \nthat jurisdictions adopting the document are \ninterested in protecting the health, safety and \nwelfare of its citizens from the effects of fires \nand explosions. Finally, the code assigns \nprincipal responsibility for enforcing this \ndocument to the department or agency (fire \ndepartment or fire prevention bureau) most \nfrequently available to perform this mission.\n\nThe particular objectives and social or political \nmandate of a code enforcement program are \nnot considered in the context of this document. \nThese items, however, are often cited as the \nmost frustrating problems faced by code \nadministrators. Code enforcers often complain \nof being overwhelmed by demands for leniency \nor special \nconsideration \nbased on \nthe \neconomic, social or political effects of their \ndecisions.\n\nAs stated, this chapter establishes ground \nrules for enforcing the code; however, these \nground rules are only the technical and legal \nrequirements binding both fire officials and the \ngeneral public. For guidance on the political, \nsocial and economic considerations associated \nwith code enforcement activities, adopting \nauthorities must turn elsewhere; however, \nnone of this is intended to imply that these \nconsiderations are absent from the code \nprocess. In the end, each jurisdiction must give \ncareful \nconsideration \nto \nhow \nthese \nrequirements should be adopted; who should \nbe responsible for enforcing them; how \nenforcement personnel should be trained; how \nthe operation will be financed; and when and \nhow to modify or change operations, if \nnecessary. These considerations deserve \ncareful, thorough public attention before a \ndecision is made to adopt and enforce the \ncode.\n\n❖ Scope and Applicability of the Code\n\nThe code applies to new and existing \nstructures and premises as prescribed in \nSections 102.1 and 102.2, in matters related to \noccupancy and maintenance for the protection \nof lives and property from fire. Conditions \nrelated to fire spread, occupant hazard \nprotection and maintenance are regulated as \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n3\n\nfollows:\n\nRetroactivity: Because the code applies to \nboth new and existing structures and premises \nas prescribed in Sections 102.1 and 102.2, the \nexisting building provisions may be considered \nretroactive. Existing structures and premises \nbuilt in compliance with the codes and \nstandards in effect at the time of their original \nconstruction or alteration are not in all cases \nexempt from code compliance.\n\nOther codes and standards: The code relies \nheavily on other codes and standards to \nspecify a means of complying with its \nprovisions, including, among others, SBC 201, \nSBC 501, SBC 1201 and the standards \nreferenced in the text. Additionally, other \ngovernment regulations may establish certain \nrequirements related to fire protection and life \nsafety. Code requirements are intended to \ncomplement other regulations. When conflicts \narise between code provisions and the \nreferenced standards, the code provisions \napply. Where a standard provides additional \ntechnical detail or guidance beyond that \nprovided in the related code text, the fire official \nmust use judgment when applying these \nprovisions to prevent conflicts with the code \nprovisions. If a conflict arises, it is the fire \nofficial’s duty to determine which provisions \nsecure the code’s intent. When a conflict \nbetween codes or other legal action causes a \nportion of this document to be “struck down,” \nsuch action is not intended to invalidate the \nremaining code provisions. The severability of \ncode provisions, however, does not imply that \nthese same provisions should be considered or \napplied outside of their context as a part of the \ncode.\n\n❖ Fire official’s Judgment\n\nThe code relies heavily not only on other codes \nand standards but also on the judgment and \nexperience of the fire official.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 1201",
        "SBC 201",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_4_dbd51ba4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Approval: The code details occupancy and \nmaintenance requirements; however, it relies \nheavily on performance criteria, as opposed to \ndetailed specifications, to accomplish this task. \nThe fire official, therefore, must exercise \njudgment \nwhen \napproving \nor \npermitting \noperations, \nprocesses \nand \nprocedures \nrequired by the code. Proof of compliance may \ninclude certification or labeling by independent \ntesting laboratories; however, regardless of the \nconclusions of these external agencies and \nauthorities, the fire official remains the sole \njudge of what fulfills the intent of the code. This \nbecomes particularly important when the fire \nofficial is asked to evaluate equivalent methods \nand materials. Having piles of data may seem \nhelpful, but the data may prove to be \nmeaningless when it is considered in the \ncontext of the code’s intent. Data in support of \nalternative methods and materials must \ndemonstrate not only compliance with the \ncode’s intent but also relevance to the issues \nat hand. Evidence, such as a label or an \nindependent laboratory test report, may \nsometimes be used inappropriately to support \nan application for recognition of equivalency. \nThe fire official must evaluate all submitted \nevidence to make sure it applies to its intended \nuse, as well as to the code’s intent. In an \nincreasingly technical and litigious society, \nlearning how to make such judgments may be \nthe biggest challenge facing fire officials. \nRelying on strict interpretations of intent or the \n“letter” of the code may be the conservative \nway, but conservative approaches may simply \nincrease the social and political pressures \nconfronting fire officials. Decision-making aids \nemploying contemporary computer technology \npermit a designer to propose more innovative \nand creative responses to complex problems. \nfire officials must begin to recognize, use and \ninterpret these tools and data to maintain \neffective protection. These models permit \ndesigners to quickly and easily evaluate the \nrelationships and performance of a variety of \ncomplex variables.\n\nAnother model that does not rely on a computer \nis NFPA 550 [see Commentary  Figure 1(2)]. \nThis model requires little training to use or \nunderstand \nand \nis \nan \nall \ninclusive \nrepresentation of the variables contributing to \nfire safety. The model may, therefore, serve as \na useful tool for qualitatively evaluating the \ncontribution of various approaches to an \noverall fire safety system. Once equivalent \nalternative methods have been identified using \nthe Fire Safety Concepts Tree (see “General \nComments” \nin \nChapter \n3), \nquantitative \n(cost/benefit) analyses may be applied.\n\n❖ Enforcement\n\nThe enforcement duty of the fire official’s \nposition is composed of four distinct functions: \ninspection, \ndetection, \nnotification \nand \nreporting. All four functions define phases in \nthe enforcement process duties of fire officials.\n\nDuring \nthe \ncode \nenforcement \nprocess, \nstructures or premises requiring inspections \nare identified. Inspectors are assigned and \ninspections are performed. During these \ninspections, any code violations found are \nusually noted. Then, the owner or occupant is \nverbally advised or notified that the deficiencies \nnoted are code violations. To promote code \ncompliance, \nthe \ninspector \nmay \nsuggest \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n4\n\nremedial actions that may be taken to establish \ncompliance. Finally, a written violation notice \nserving as further notice to the owner or \noccupant is issued. The written notice also \nserves as a permanent record or report of the \ninspection.\n\n❖ Inspection\n\nInspections are careful examinations of plans \nor premises for the presence of fire and life \nsafety hazards. Upon observing a hazardous \ncondition, the fire official begins a process \ndirected at correcting the situation. This may be \naccomplished by removing or eliminating the \nhazardous \ncondition \nor \nproviding \nsome \ncountermeasure designed to lessen its effects \non the property, occupants or neighbors. \nInspections should demonstrate a systematic \nmethod that keeps the inspection process in a \nproper perspective and recognizes that code \nenforcement is limited to legal and technical \nmeans of pursuing fire safety. Achieving fire \nsafety objectives means using a balanced \napproach \ncomposed \nof \nsome \nelements \nseeking to prevent ignitions and others \nattempting to control fire effects. Fire safety \nobjectives are not defined by the code but \nrather by the users. Each jurisdiction must \nestablish what risks and costs are reasonable \nwhile pursuing fire safety.",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec6101_5_654d7bdd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "There may be as many different methods of \nconducting inspections as there are inspectors. \nNo single method is necessarily the correct \none; however, each method probably has some \nstrong and weak points. The following three \napproaches can form the basis for any number \nof different inspection techniques.\n\nOutside to inside: Beginning outside is not only \nlogical but necessary. Inspectors too often \nneglect hazards and clues outside the building \nthat \nsuggest \nsignificant \ndanger \nto \nthe \noccupants. An inspector must ask the following \nquestion: “Do the things I see outside match \nthose I see inside?” For example: \n• Do doors identified as exits inside actually \ndischarge outside to acceptable refuge areas \nor the public way? \n• Are trash receptacles or other obstructions \noutside located so the effectiveness of exits is \nnot reduced, or do receptacles alone pose a \nfire hazard? \n• Does the site permit sufficient access for fire-\nfighter rescue operations and fire suppression?\n\nTop to bottom: Once inside a structure, \ndeciding where to start is more than a matter of \npreference. One question inspectors may ask \nis: “If completeness is the principal criterion, \nwhy not start at the bottom and work up?” The \nanswer to this question is that walking down \nstairs is easier than walking up stairs. This \neasier path of travel allows the inspector to \nconcentrate more completely on the inspection \nitself. After performing many inspections, there \nwill not be a need for additional exercise \nobtained from beginning at the bottom.\n\nGeneral to specific: Without constructing a \ndetailed inspection framework, many fire \nofficials find it helpful to move from the general \nto the specific when evaluating occupancies \nand hazards. This helps keep the whole \nproblem in focus while preserving attention to \ndetail. The inspector can focus on a specific \nproblem without losing sight of the “big picture.”\n\n❖ Detection\n\nSystematic inspection procedures, like those \ndescribed, should aid in the detection of code \nviolations. By keeping the premises, processes \nor objectives in clear focus, the inspector keeps \nthe task in context. A systematic inspection \nprocess implies not only organization but an \nunderstanding of the entire process. Achieving \nfire safety objectives means understanding \nhow structures, premises, occupants and fire \ninteract [see Commentary  Figure 1(5)]. To keep \nthe system in balance and prevent uncontrolled \nfires means understanding how people use \nstructures and premises.\n\nIn such a context, a fire hazard is anything that \neither fails to prevent an uncontrolled fire or \npermits a fire to spread unchecked. Similarly, \nhazardous conditions are those preventing \noccupants from escaping or fire fighters from \nentering a structure and premises to control a \nfire.\n\n❖ Notification\n\nInspection programs cannot identify and abate \nall hazards. Code enforcement alone cannot \nsecure absolute protection for people and \nproperty. Further, many code requirements \nmaintain or reinforce features not intended to \nprevent a fire but rather to minimize a fire’s \neffects should one occur. Every inspection \nprogram, therefore, should consider the \nbenefits of educating building owners and \noccupants about the hazards endangering their \nlives and property. Not only do such efforts help \nsecure compliance with code requirements, but \nthey \nare \nlikely \nto \nsecure \nlong-term \ncommitments to fire safety as well. Another \nequally apt metaphor describes the fire \nprevention process as the “Three E’s”: \nengineering, education and enforcement. A \nbalanced approach composed of these three \nelements can be an especially effective way of \n-",
      "content_type": "mixed",
      "chapter_id": "ch67",
      "chapter_number": "67",
      "chapter_title": "Water-reactive Solids and Liquids",
      "section_id": "sec6101",
      "section_number": "6101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 28,
      "page_end": 34,
      "token_count": 753,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec102_0_96675605",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n7\n\nSECTION 102 APPLICABILITY \n102.1 Construction and design provisions. The \nconstruction and design provisions of this code shall \napply to: \n1. Structures, facilities and conditions arising \nafter the adoption of this code. \n2. Existing structures, facilities and conditions \nnot legally in existence at the time of \nadoption of this code. \n3. Existing structures, facilities and conditions \nwhere required in Chapter 11. \n4. Existing structures, facilities and conditions \nthat, in the opinion of the fire official, \nconstitute a distinct hazard to life or property.\n\n❖ This \nsection \nestablishes \nthe \nscope \nof \napplication of the code provisions that regulate \nconstruction and design. Construction and \ndesign requirements include, but are not \nlimited to, the installation of fire protection \nsystems; drainage and secondary containment \nfacilities for hazardous materials; fire-resistive \nconstruction and the activities stated in Section \n105.7 for which a construction permit is \nrequired.\n\nItem 1 specifies that the construction and \ndesign code requirements apply to new \nconstruction that occurs following the adoption \nof the code.\n\nItem 2 means that the construction and design \ncode requirements are to apply to existing \nstructures that did not have a certificate of \noccupancy at the time the code was adopted. \nAn example would be a building that was built \nwhen there was no adopted construction code \nin the jurisdiction.\n\nItem 3 refers to Chapter 11, “Construction \nRequirements for Existing Buildings,” of the \ncode that assembles in a single location all of \nthe construction and design code requirements \nthat specifically target existing structures, \nfacilities \nand \nconditions \nfor \nretroactive \napplication.\n\nItem 4 generally requires the fire official to \ndetermine that a “distinct hazard to life or \nproperty” \nexists \nprior \nto \nenforcing \na \nconstruction \nand \ndesign \ncode \nprovision \nretroactively. Simply claiming that a violation \nexists because a building does not comply with \nthe most recent edition of the code does not \nnecessarily establish that a hazard actually \nexists.  \n102.2 Administrative, \noperational \nand \nmaintenance provisions. The administrative, \noperational and maintenance provisions of this code \nshall apply to: \n1. Conditions and operations arising after the \nadoption of this code. \n2. Existing conditions and operations.\n\n❖ This section specifies that the administrative, \noperational and maintenance requirements of \nthe code apply to conditions and operations \nthat exist when the code is adopted and new \nconditions and operations that begin after the \ncode is adopted. Although Sections 102.1 and \n102.2 \nare \nthe \ncontrolling \nsections \nfor \nretroactive application of the code to existing \nbuildings, they do not provide for retroactive \ncode application solely on the basis of a \nchange in ownership or the occupying tenant. \nIf a change in the occupancy group or the \ncharacter of use occurs, the current edition of \nthe code becomes enforceable. In such cases, \nSection 102.3 also applies. \n102.3 Change of use or occupancy. A change of \noccupancy shall not be made unless the use or \noccupancy is made to comply with the requirements \nof this code and SBC 901. \nException: Where approved by the fire official, a \nchange of occupancy shall be permitted without \ncomplying with the requirements of this code and \nthe International Existing Building Code, provided \nthat the new or proposed use or occupancy is less \nhazardous, based on life and fire risk, than the \nexisting use or occupancy.\n\n❖ A change of occupancy in an existing structure \nmay change the level of inherent hazards, and \na different code section may be applicable to \nthe new occupancy. This section addresses a \nchange of occupancy from one group to \nanother or a change in the level of use of an \noccupancy. Another example relative to the \ncode would be a Group S-1 warehouse that is \nadding high-piled combustible storage or \nchanging the classification to a higher hazard \nstorage commodity.\n\nThis section requires that the building comply \nwith this code and SBC 901 Three different \noptions for compliance are provided within \nSBC 901: the prescriptive method, the work \narea method or the performance method.\n\nThis criterion from Chapter 34 of SBC 201 was \nrepeated \nin \nSBC \n901 \nas \nChapter \n4, \nPrescriptive \nCompliance \nMethods, \nand \nChapter 14 (what is now chapter 13), \nPerformance Compliance Methods. Now this \ninformation is available only in SBC 901.\n\nThe exception acknowledges that compliance \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPLICABILITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 39,
      "token_count": 997,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "Section 105.7",
        "Section 102.3",
        "SBC 201",
        "Section 102"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec102_1_65ca210a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n8\n\nwith this code and SBC 901 is not necessary \nwhere the proposed use or occupancy would \ndecrease the hazard level. Note that SBC 901 \nmay need to be reviewed due to possible \ncompliance with repair requirements or any \nalterations that are being addressed. In \naddition, SBC 901 may be administered by \nanother \nentity, \ntypically \nthe \nbuilding \ndepartment. \n102.4 Application of building code. The design \nand construction of new structures shall comply \nwith SBC 201 and any alterations, additions, \nchanges in use or changes in structures required by \nthis code, which are within the scope of SBC 201, \nshall be made in accordance therewith.\n\n❖ The code is the companion fire and life safety \nmaintenance code to SBC 201. Maintenance of \nother building features is governed by other \nSaudi Codes. When existing buildings change \noccupancy group or are altered, increased in \narea or demolished, SBC 201 provisions must \napply. When compliance with the code requires \nalterations, additions or modifications within \nthe scope of SBC 201, SBC 201 regulations \nand the fire official’s authority must prevail. This \nmakes it essential that the building and fire \nofficials responsible for enforcing the building \nand fire codes establish a sound working \nrelationship. Clear communication is essential \nto achieve compliance with the respective \nbuilding and fire officials’ orders. \n102.5 Application of residential code. Where \nstructures are designed and constructed in \naccordance with SBC 1101/1102, the provisions of \nthis code shall apply as follows: \n1. Construction and design provisions of this \ncode pertaining to the exterior of the structure \nshall apply including, but not limited to, \npremises identification, fire apparatus access \nand water supplies. Where interior or exterior \nsystems or devices are installed, construction \npermits required by Section 105.6 of this \ncode shall apply. \n2. Administrative, operational and maintenance \nprovisions of this code shall apply.\n\n❖ This section clarifies the extent to which SBC \n1101/1102 and the code are interrelated and \nhow the provisions of the code apply to the \ndevelopment of one and two-family dwelling \nprojects built under SBC 1101/1102. \n102.6 Historic buildings. The provisions of this \ncode relating to the construction, alteration, repair, \nenlargement, restoration, relocation or moving of \nbuildings or structures shall not be mandatory for \nexisting buildings or structures identified and \nclassified by the government-body-in-charge as \nhistoric buildings where such buildings or \nstructures do not constitute a distinct hazard to life \nor property. Fire protection in designated historic \nbuildings shall be provided with an approved fire \nprotection plan as required in Section 1103.1.1.\n\n❖ This section provides a blanket exception from \ncode requirements when the building in \nquestion has historic value. The most important \ncriterion for application of this section is that the \nbuilding must be recognized by a qualified \nparty or agency as having historic significance. \nUsually this is done by a government authority \nafter considerable scrutiny of the historical \nvalue of the building. This section does require \nan approved fire protection plan. More \nspecifically reference is made to Section \n1103.1.1, which provides some minimal \nrequirements. Section 1103.1.1 requires a \nplan to be developed in accordance with NFPA \n914. The reference to NFPA 914 provides \nspecific guidance to building and fire officials, \ndesign professionals and building owners as to \nthe provisions that are applicable to fire \nprotection plans for historic buildings in order to \nprovide a reasonable level of building and life \nsafety provisions. \n102.7 Referenced codes and standards. The \ncodes and standards referenced in this code shall be \nthose that are listed in Chapter 80, and such codes \nand standards shall be considered to be part of the \nrequirements of this code to the prescribed extent of \neach such reference and as further regulated in \nSections 102.7.1 and 102.7.2.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPLICABILITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 39,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "Section 105.6",
        "SBC 801",
        "SBC 1101",
        "SBC 201",
        "Section 1103.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec102_2_8c419ac8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The use of referenced codes and standards to \ncover certain aspects of various occupancies \nand operations rather than write parallel or \ncompeting requirements into the code is a long-\nstanding and successful code development \nprinciple. Often, however, questions and \npotential conflicts in the use of referenced \ncodes and standards can arise, which can lead \nto inconsistent enforcement of the code. This \nsection establishes the relationship between \nthe code and the codes or standards that it \nreferences. A referenced code or standard or \nportion thereof is to be considered an \nenforceable extension of the code as if the \nspecified content of the referenced code or \nstandard were included in the body of the code. \nThe extent to which the provisions of a \nreferenced standard may be enforced is limited \nto those portions of the standard that are \nspecifically identified in the code section that \nmakes the reference. As an example of such \nlimiting references, in regard to Chapter 57, \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n9\n\n“Flammable and Combustible Liquids,” the \nquestion has been posed as to whether the \nentire referenced standard, NFPA 30, is \napplicable since it is referenced 30 times in \nChapter \n57. \nThe \nanswer \nis \nno. \nThe \napplicability of NFPA 30 content would be \nlimited to only the specific content indicated in \nthe code section making the reference, e.g., \nSection 5703.6.2 limits the applicable NFPA \n30 content to only Chapter 27 of that document; \nSection 5704.2.7 limits the applicable NFPA \n30 content to only the tank design, fabrication \nand construction provisions of Chapters 21 and \n22 or 23 of that document, and various other \ncode sections such as 5704.2.7.8 and \n5704.2.7.9 limit the reference to specifically \nenumerated sections of NFPA 30. \n102.7.1 Conflicts. Where conflicts occur between \nprovisions of this code and referenced codes and \nstandards, the provisions of this code shall apply.\n\n❖ Where a code section referencing a standard \ncontains no content limitation, any applicable \nprovisions of the standard may be applied to \nthe extent that they do not conflict with similar \nprovisions in this code or other Saudi Codes. \nSee the commentary to Section 102.7.2 for \nfurther discussion of conflicting provisions. \n102.7.2 Provisions in referenced codes and \nstandards. Where the extent of the reference to a \nreferenced code or standard includes subject matter \nthat is within the scope of this code, the provisions \nof this code, as applicable, shall take precedence \nover the provisions in the referenced code or \nstandard.\n\n❖ This new section expands upon the provisions \nof Section 102.7.1 by making it clear that, even \nif a referenced standard contains requirements \nthat parallel the code (or the other referenced \nSBC-Codes) in the standards own duly \nreferenced section(s), the provisions of the \ncode (or the other referenced SBC-Codes) will \nalways take precedence. One of the most \ncommon \nexamples \nof \nsuch \nconflicting \nprovisions is that many referenced standards \ncontain building construction requirements that \nmay differ from the requirements of SBC 201 \nwhose applicability is established in Section \n102.4 of the code. In such cases, SBC 201 \nwould supersede the standard. \n102.8 Subjects not regulated by this code. \nWhere applicable standards or requirements are not \nset forth in this code, or are contained within other \nlaws, codes, regulations, ordinances or by laws \nadopted by the jurisdiction, compliance with \napplicable standards of the National Fire Protection \nAssociation or other nationally recognized fire \nsafety standards, as approved, shall be deemed as \nprima facie evidence of compliance with the intent \nof this code. Nothing herein shall derogate from the \nauthority of the fire official to determine \ncompliance with codes or standards for those \nactivities or installations within the fire official’s \njurisdiction or responsibility.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPLICABILITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 39,
      "token_count": 881,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.4",
        "SBC 801",
        "Section 5703.6.2",
        "SBC 201",
        "Section 5704.2.7",
        "Section 102.7.2",
        "Section 102.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec102_3_9fb82011",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ This section provides guidance for situations in \nwhich no specific standard is designated in the \ncode or otherwise adopted by the jurisdiction. \nIn \nthis \ninstance, \ncompliance \nwith \nthe \nrequirements of a standard of the NFPA or \nother nationally recognized standards can be \napproved by the fire official. \n102.9 Matters not provided for. Requirements \nthat are essential for the public safety of an existing \nor proposed activity, building or structure, or for the \nsafety of the occupants thereof, that are not \nspecifically provided for by this code, shall be \ndetermined by the fire official.\n\n❖ Evolving technology in our society will \nsometimes result in a situation or circumstance \nthat the code does not cover. The reasonable \napplication of the code to such hazardous, un-\nforeseen conditions is provided in this section. \nClearly, such a section is needed and the fire \nofficial’s experience and judgment must be \nused. The section, however, does not override \nrequirements that may be preferred when the \ncode \nprovides \nalternative \nmethods. \nAdditionally, the section can be used to \nimplement the general performance-oriented \nlanguage of the code in specific enforcement \nsituations. \n102.10 Conflicting provisions. Where there is a \nconflict between a general requirement and a \nspecific requirement, the specific requirement shall \nbe applicable. Where, in a specific case, different \nsections of this code specify different materials, \nmethods of construction or other requirements, the \nmost restrictive shall govern.\n\n❖ The provisions of this section provide guidance \nto both fire officials and other code users on the \napplication of the code when different sections \nspecify \ndifferent \nmaterials, \nmethods \nof \nconstruction or other requirements.\n\nThe importance of this section should not be \nunderstated. It resolves the question of how to \nhandle conflicts between the general and \nspecific provisions found in the code or those \ninstances where different sections specify \ndifferent requirements. This section provides a \nnecessary hierarchy for application of code \nprovisions and clarifies code applications that \nwould otherwise leave persistent questions \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec102",
      "section_number": "102",
      "section_title": "APPLICABILITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 37,
      "page_end": 39,
      "token_count": 436,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_0_9219f1ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n10\n\nand lead to debate. The code requires that \nwhere different sections of the code apply but \ncontain different requirements, the most \nrestrictive provisions shall govern. The code \nalso resolves conflicts between the general \nrequirements of any particular issue with any \nspecific requirements of the same issue by \nindicating that the specific requirements take \nprecedence over the general requirements. \n102.11 Other laws. The provisions of this code \nshall not be deemed to nullify any provisions of \ngovernment law.\n\n❖ Compliance with the requirements of the code \ndoes not entail authorization, approval or \npermission to violate the regulations of other \ngovernment laws. Other laws, ordinances and \nregulations not regulated or enforced by fire \nofficial over those provisions. Although the \nrequirements may have similar provisions to \nthose of the code, the work must be in \nconformance with the other regulations. \n102.12 Application of references. References to \nchapter or section numbers, or to provisions not \nspecifically identified by number, shall be \nconstrued to refer to such chapter, section or \nprovision of this code.\n\n❖ There are many instances in the code where a \nreference is merely a chapter number, section \nnumber or, in some cases, a provision not \nspecified by number. In all such situations, \nthese references are to the content of the code \nand not some other code or publication. \nPART 2—ADMINISTRATIVE \nPROVISIONS \nSECTION 103 CODE COMPLIANCE \nAGENCY \n103.1 Creation of agency. The Code Compliance \nagency in department of fire protection is hereby \ncreated and the official in charge thereof shall be \nknown as the fire official. The function of the \nagency shall be the implementation, administration \nand enforcement of the provisions of this code.\n\n❖ The traditional enforcement agency for the \ncode is the fire department or fire prevention \nbureau of government. Such agencies usually \nperform administrative functions and provide \npublic safety services related to fire protection; \nhowever, \na \nvariety \nof \nless-traditional \narrangements have also been used to enforce \nthe code, including private corporations, such \nas fire districts and fire companies employed by \ngovernment to act as its agent; police and other \nlaw enforcement agencies; building, housing or \nzoning \nauthorities; \nand \ncommunity \nand \neconomic \ndevelopment \ndepartments. \nRegardless of who is designated by the \nlegislative or administrative authority to adopt \nand enforce the code, this section establishes \nthe legal duty of the fire official to enforce the \ncode.. \n103.2 Appointment. The fire official shall be \nappointed by the chief appointing authority of the \njurisdiction.\n\n❖ A fire official’s independence is essential so \nthat public safety decisions are not based on \npolitical, economic or social expediency. This is \nnot to say that social, political and economic \nconsiderations \nshould \nnot \nmatter \nwhen \ndeciding some code questions, but the \ninterests of public health, safety and welfare \nmust not be compromised to achieve such \nobjectives. Protection of building and fire \nofficials from removal from office without cause \nhelps ensure that reasonable and competent \nprofessionals will be willing to serve. \n103.3 Deputies. \nIn \naccordance \nwith \nthe \nprescribed procedures of this jurisdiction and with \nthe concurrence of the appointing authority, the fire \nofficial shall have the authority to appoint a deputy \nfire official, other related technical officers, \ninspectors and other employees. Such employees \nshall have powers as delegated by the fire official.\n\n❖ Most jurisdictions require more than one \nperson to enforce the code. While there is only \none fire official, there can be any number of \ndeputies working under the direction of the fire \nofficial. With the technical and legal demands \non code enforcers increasing, additional \npersonnel will certainly be required in this area \nto serve adequately the public interest. Though \nthe professional qualifications of fire officials \nare not detailed in the code, individuals \nappointed to code enforcement positions \nshould be technically competent, motivated, \nand well-adapted and possess good written \nand oral communication skills.. \nSECTION 104 DUTIES AND POWERS \nOF THE FIRE OFFICIAL \n104.1 General. The fire official is hereby \nauthorized to enforce the provisions of this code and \nshall have the authority to render interpretations of \nthis code, and to adopt policies, procedures, rules \nand regulations in order to clarify the application of \nits provisions. Such interpretations, policies, \nprocedures, rules and regulations shall be in \ncompliance with the intent and purpose of this code \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 103",
        "Section 104"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_1_ded9788f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "SBC 801-CC-2024 \n11\n\nand shall not have the effect of waiving \nrequirements specifically provided for in this code.\n\n❖ The duty of the fire official is to enforce the \ncode. Because the fire official must also act on \nall questions related to this responsibility, \nexcept as specifically exempted by legal \nrequirements or elsewhere in the code, the fire \nofficial is the “authority having jurisdiction” for \nall matters relating to the code and its \nenforcement.\n\nThis section also gives the fire official \ninterpretation authority. Note, however, that the \ninterpretations are to be consistent with the \nintent and purpose of the code and are not \nallowed to set aside any specific requirement in \nthe code. \n104.2 Applications and permits. The fire official \nis authorized to receive applications, review \nconstruction documents and issue permits for \nconstruction regulated by this code, issue permits \nfor operations regulated by this code, inspect the \npremises for which such permits have been issued \nand enforce compliance with the provisions of this \ncode.\n\n❖ The fire official is obligated to receive, review \nand act on permit applications required by the \ncode as detailed in Section 105. All permitted \npremises must be inspected either before or \nafter the permit is issued to determine \ncompliance with the code provisions and terms \nof the permit. \n104.3 Right of entry. Where it is necessary to \nmake an inspection to enforce the provisions of this \ncode, or where the fire official has reasonable cause \nto believe that there exists in a building or upon any \npremises any conditions or violations of this code \nthat make the building or premises unsafe, \ndangerous or hazardous, the fire official shall have \nthe authority to enter the building or premises at all \nreasonable times to inspect or to perform the duties \nimposed upon the fire official by this code. If such \nbuilding or premises is occupied, the fire official \nshall present credentials to the occupant and request \nentry. If such building or premises is unoccupied, \nthe fire official shall first make a reasonable effort \nto locate the owner, the owner’s authorized agent or \nother person having charge or control of the \nbuilding or premises and request entry. If entry is \nrefused, the fire official has recourse to every \nremedy provided by law to secure entry.\n\n❖ This section establishes the right of the fire \nofficial to enter the premises to make the permit \ninspections required by Section 105.2.2. \nPermit application forms typically include a \nstatement in the certification signed by the \napplicant (who is the owner or owner’s \nauthorized agent) granting the fire official the \nauthority to enter areas covered by the permit \nto enforce related code provisions.\n\nThe right to enter other structures or premises \nis more limited. First, to protect the right of \nprivacy, the owner or occupant must grant the \nfire official permission before an interior \ninspection of the property can be conducted. \nPermission is not required for inspections that \ncan be accomplished from within the public \nright-of-way. Second, such access may be \ndenied by the owner or occupant. Unless the \ninspector has reasonable cause to believe that \na violation of the code exists, access may be \nunattainable. Third, fire officials must present \nproper identification (see Section 104.4) and \nrequest admittance during reasonable hours—\nusually the normal business hours of the \nestablishment—to \nbe \nadmitted. \nFourth, \ninspections must be aimed at securing or \ndetermining compliance with the provisions \nand intent of the regulations that are specifically \nwithin the established scope of the fire official’s \nauthority.\n\n“Reasonable cause” in the context of this \nsection must be distinguished from “probable \ncause,” which is required to gain access to \nproperty in criminal cases. Usually, an \ninspector must show that the property is \nsubject to inspection under the provisions of \nthe code; that the interests of the public health, \nsafety and welfare outweigh the individual’s \nright to maintain privacy and that such an \ninspection is required solely to determine \ncompliance with the provisions of the code. \n104.3.1 Warrant. Where the fire official has first \nobtained a proper inspection warrant or other \nremedy provided by law to secure entry, an owner, \nthe owner’s authorized agent or occupant or person \nhaving charge, care or control of the building or \npremises shall not fail or neglect, after proper \nrequest is made as herein provided, to permit entry \ntherein by the fire official for the purpose of \ninspection and examination pursuant to this code.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.2.2",
        "SBC 801",
        "Section 105",
        "Section 104.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_2_ee3596d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Very simply, the requirements in this section \nspecify that when the fire official has obtained a \nwarrant to inspect the property, the owner, \nowner’s authorized agent or occupant is to \nallow the fire official entry to do the inspection \n(see commentary, Section 104.3). \n104.4 Identification. The fire official shall carry \nproper identification when inspecting structures or \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n12\n\npremises in the performance of duties under this \ncode.\n\n❖ This section requires the fire official (including, \nby definition, all authorized designees) to carry \nidentification when conducting the duties of the \nposition. The identification removes any \nquestion of the purpose and authority of the \ninspector. \n104.5 Notices and orders. The fire official is \nauthorized to issue such notices or orders as are \nrequired to affect compliance with this code in \naccordance with Sections 112.1 and 112.2.\n\n❖ The fire official is required to issue orders to \nabate illegal or hazardous conditions and to \npursue correction or abatement of hazardous \nconditions by issuing legal notices and orders \nas described by the code. \n104.6 Official records. The fire official shall \nkeep official records as required by Sections \n104.6.1 through 104.6.4. Such official records \nshall be retained for not less than 5 years or for as \nlong as the structure or activity to which such \nrecords relate remains in existence, unless \notherwise provided by other regulations.\n\n❖ In keeping with the need for an efficiently \nconducted business practice, the fire official \nmust keep official records. Such documentation \nprovides a valuable resource of information if \nquestions arise throughout the life of the \nbuilding and its occupants. The code requires \nthat the construction documents be kept until \nthe project is complete or for at least 5 years, \nwhichever is longer. \n104.6.1 Approvals. A record of approvals shall be \nmaintained by the fire official and shall be available \nfor public inspection during business hours in \naccordance with applicable laws.\n\n❖ Records of prior approvals may be needed to \ndetermine the status of an existing operation or \nfor future validation of a specific condition. \n104.6.2 Inspections. The fire official shall keep a \nrecord of each inspection made, including notices \nand orders issued, showing the findings and \ndisposition of each.\n\n❖ Records of inspections are needed to support \nthe issuance of a certificate of occupancy. The \ninspection records should document any code \nviolations that were subsequently corrected. \n104.6.3 Fire records. The fire department shall \nkeep a record of fires occurring within its \njurisdiction and of facts concerning the same, \nincluding statistics as to the extent of such fires and \nthe damage caused thereby, together with other \ninformation as required by the fire official.\n\n❖ Fire records provide a history of the fire \nexperience of a facility and a cumulative record \nfor all of the facilities of a jurisdiction. Fire \nrecords support consideration for construction \ncode requirements based on the need to \nprevent additional fire occurrences. \n104.6.4 Administrative. \nApplication \nfor \nmodification, alternative methods or materials and \nthe final decision of the fire official shall be in \nwriting and shall be officially recorded in the \npermanent records of the fire official.\n\n❖ The written approval of modifications or \nalternative \nmaterials \nand \nmethods \nof \nconstruction or operation are needed to \nsupport the approval of these items in the \nfuture. This file could be used to verify that an \nexisting \ncondition \nhad \nbeen \npreviously \napproved. \n104.7 Liability.  The fire official, member of the \nboard of appeals, officer or employee charged with \nthe enforcement of this code, while acting for the \njurisdiction, in good faith and without malice in the \ndischarge of the duties required by this code or \nother pertinent law or ordinance, shall not thereby \nbe rendered civilly or criminally liable personally, \nand is hereby relieved from all personal liability for \nany damage accruing to persons or property as a \nresult of an act or by reason of an act or omission in \nthe discharge of official duties.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 899,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_3_ab1db770",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The fire official, other department employees \nand members of the appeals board are not \nintended to be held liable, civilly or criminally, \nfor those actions performed in accordance with \nthe code in a reasonable and lawful manner. \nHowever, the responsibility of the fire official in \nthis regard is subject to laws that may \nsupersede this provision. This section further \nestablishes that fire officials (or subordinates) \nmust not be liable for costs in any legal action \ninstituted in response to the performance of \nlawful duties. Section 104.7.1 states that those \ncosts are to be borne by the state, county or \nmunicipality, as applicable. The best way to be \ncertain that the fire official’s action is a “lawful \nduty” is always to cite the applicable code \nsection on which the enforcement action is \nbased. \n104.7.1 Legal defense. Any suit or criminal \ncomplaint instituted against any officer or employee \nbecause of an act performed by that officer or \nemployee in the lawful discharge of duties and \nunder the provisions of this code shall be defended \nby the legal representatives of the jurisdiction until \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n13\n\nthe final termination of the proceedings. The fire \nofficial or any subordinate shall not be liable for \ncosts in an action, suit or proceeding that is \ninstituted in pursuance of the provisions of this \ncode; and any officer of the department of fire \nprevention, acting in good faith and without malice, \nshall be free from liability for acts performed under \nany of its provisions or by reason of any act or \nomission in the performance of official duties in \nconnection therewith.\n\n❖ Section 104.7 establishes that fire officials or \nsubordinates must not be liable for costs in any \nlegal action, whether criminal or civil in nature, \nin response to the performance of lawful duties. \nThis section states that these costs must be \nborne by the state, county or municipality. The \nbest way to be certain that the fire official’s \naction is a lawful duty is to always cite the \napplicable code section substantiating the \naction. \n104.8 Approved materials and equipment. \nMaterials, equipment and devices approved by the \nFire official shall be constructed and installed in \naccordance with such approval.\n\n❖ The code is a compilation of criteria with which \nmaterials, equipment, devices and systems \nmust comply to be acceptable for a particular \napplication. The Fire official has a duty to \nevaluate such materials, equipment, devices \nand systems for code compliance and, when \ncompliance is determined, approve them for \nuse. As a result of this approval, the material, \nequipment, device \nor system \nmust be \nconstructed and installed in compliance with \nthat approval, and with all the conditions and \nlimitations considered as a basis for that \napproval. For example, the manufacturer’s \ninstructions and recommendations are to be \nfollowed if the approval of the material was \nbased, even in part, on those instructions and \nrecommendations.\n\nThe approval authority given to the Fire official \nis a significant responsibility and is a key to \ncode compliance. The approval process is first \ntechnical and then administrative and must be \napproached that way. For example, if data to \ndetermine code compliance are required, such \ndata should be in the form of test reports or \nengineering analysis—not simply taken from a \nsales brochure. \n104.8.1 Material and equipment reuse. Materials, \nequipment and devices shall not be reused or \nreinstalled unless such elements have been \nreconditioned, tested and placed in good and proper \nworking condition and approved.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 787,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.7",
        "Section 104.7.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_4_46160175",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Used materials, equipment and devices are \nconsidered to have completed their life span; \nhowever, \nadequate \nsubstitutes \nare \noccasionally not available for existing items \nthat still serve a useful and practical purpose. \nIn such cases, existing used equipment should \nbe approved, provided the application is \nconsistent with the purpose for which the \nequipment was designed, the function is the \nsame as the “new” item, if one were available, \nand the intended use can be demonstrated as \nnot compromising the public’s safety. \n104.8.2 Technical assistance. To determine the \nacceptability of technologies, processes, products, \nfacilities, materials and uses attending the design, \noperation or use of a building or premises subject to \ninspection by the fire official, the fire official is \nauthorized to require the owner or owner’s authorized \nagent to provide, without charge to the jurisdiction, a \ntechnical opinion and report. The opinion and report \nshall be prepared by a qualified engineer, specialist, \nlaboratory \nor \nfire \nsafety \nspecialty \norganization \nacceptable to the fire official and shall analyze the fire \nsafety properties of the design, operation or use of the \nbuilding or premises and the facilities and appurtenances \nsituated thereon, to recommend necessary changes. The \nfire official is authorized to require design submittals to \nbe prepared by, and bear the stamp of, a registered design \nprofessional.\n\n❖ No one person has the technical knowledge to \nevaluate all of the various operations and uses \nfrom a safety standpoint. This section provides \nthe Fire official the authority to require the \nowner or owner’s authorized agent to provide a \ntechnical opinion safety report. The report is to \nbe prepared by parties that have the technical \nability to evaluate the design of the facility or the \noperational process in question. A registered \ndesign professional is commonly used for these \nservices. It is critical that the preparer of the \nreport have the proper background and \nexperience for the project since the credibility \nof the report depends on these qualifications. \n104.9 Modifications. Where there are practical \ndifficulties involved in carrying out the provisions \nof this code, the fire official shall have the authority \nto grant modifications for individual cases, \nprovided the fire official shall first find that special \nindividual reason makes the strict letter of this code \nimpractical and the modification is in compliance \nwith the intent and purpose of this code and that \nsuch modification does not lessen health, life and \nfire safety requirements. The details of action \ngranting modifications shall be recorded and \nentered in the files of the department of fire \nprevention.\n\n❖ The Fire official may amend or make \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n14\n\nexceptions to the code as needed to respond to \n“practical difficulties” in work on new or existing \nbuildings. Consideration of a particular difficulty \nis to be based on the application of the owner \nand a demonstration that the intent of the code \nis satisfied. This section is not intended to allow \na code provision to be set aside or ignored; \nrather, it is intended to provide for the \nacceptance of equivalent protection. Such \nmodifications do not, however, extend to \nactions that are necessary to correct violations \nof the code. In other words, a code violation or \nthe expense of correcting a code violation \ncannot constitute a practical difficulty.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 726,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_5_2abfa65c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "Comprehensive \nwritten \nrecords \nare \nan \nessential part of an effective administrative \nsystem. Unless clearly written records of the \nconsiderations and documentation used in the \nmodification \nprocess \nare \ncreated \nand \nmaintained, subsequent enforcement action \ncannot be supported. \n104.9.1 Existing \nbuilding. \nIn \ncase \nexisting \nbuildings are restored, expanded, changed in use, or \nmodified, the owner or his agent shall submit a \nreport to the fire official establishing the safety and \nthe integrity of the existing building from an \napproved engineering office specializing in fire \nprotection. If there are other code requirements that \nnot established, it is necessary to submit a report \nfrom an approved engineering office that includes \nalternative engineering solutions. At this phase, the \nbuilding should be considered at temporary \noccupancy period. \n104.10 Alternative \nmaterials, \ndesign \nand \nmethods of construction and equipment. The \nprovisions of this code are not intended to prevent \nthe installation of any material or to prohibit any \nmethod of construction not specifically prescribed \nby this code, provided that any such alternative has \nbeen approved. The Fire official is authorized to \napprove an alternative material or method of \nconstruction where the Fire official finds that the \nproposed design is satisfactory and complies with \nthe intent of the provisions of this code, and that the \nmaterial, method or work offered is, for the purpose \nintended, at least the equivalent of that prescribed \nin this code in quality, strength, effectiveness, fire \nresistance, durability and safety. Where the \nalternative \nmaterial, \ndesign \nor \nmethod \nof \nconstruction is not approved, the Fire official shall \nrespond in writing, stating the reasons why the \nalternative was not approved.\n\n❖ Performance requirements have replaced \ndetailed \nspecifications \nto \npermit \nready \nsubstitution \nand \nintegration \nof \nnew \ntechnologies in the marketplace. The code is \nnot intended to restrict or prevent the \ndevelopment \nor \napplication \nof \nnew \ntechnologies \nor applications \nof \nexisting \ntechnologies, provided they meet the intent of \nthe code to protect public health, safety and \nwelfare. When new methods or materials are \ndeveloped, they should be evaluated.\n\nThe Fire official has the authority to recognize \nalternative and equivalent methods and \nmaterials, provided they maintain the level of \nprotection required by the code. One of the \nmost frequent criticisms of codes is that their \nprovisions apply too broadly to classes of \noccupancies and, therefore, are incapable of \nrecognizing the inherent dissimilarities within \noccupancy groups. While some criticism may \nbe justified, it is the Fire official’s duty to \nevaluate scrupulously the conditions in each \ncase, as well as judge whether the intent of the \ncode (to provide the minimum acceptable level \nof protection to life and property) is met. Fire \nofficials should, therefore, be prepared to use \ndecision aids, the appeal process and outside \nexperts as needed to show that code \nrequirements are met.\n\nThe last sentence is similar to that included in \nSection 105.2.1 when a permit application is \nrejected. The reason for this additional level of \ncommunication is that the nonapproval of an \nalternative method is not the same as the \nnonapproval of a permit. In other words, the \npermit application may have been approved \nbut an alternative method might not be \napproved until a later date. However, the \nreasons for responding to the applicant in \nwriting are the same. In order to ensure \neffective communication and due process of \nlaw, the reasons for denial are required to be in \nwriting. \n104.10.1 \nResearch \nreports. \nSupporting \ndata, where necessary to assist in the approval of \nmaterials or assemblies not specifically provided \nfor in this code, shall consist of valid research \nreports from approved sources.\n\n❖ When an alternative material or method is \nproposed for construction, it is incumbent upon \nthe Fire official to determine whether the \nalternative is, in fact, equivalent to the methods \nprescribed by the code. Reports providing \nevidence of this equivalency are required to be \nsupplied by an approved source, meaning a \nsource that the Fire official finds to be reliable \nand accurate. \n104.10.2 \nTests. Where there is insufficient \nevidence of compliance with the provisions of this \ncode, or evidence that a material or method does not \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n15",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 105.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_6_fb837766",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "conform to the requirements of this code, or in order \nto substantiate claims for alternative materials or \nmethods, the Fire official shall have the authority to \nrequire tests as evidence of compliance to be made \nat no expense to the jurisdiction. Test methods shall \nbe as specified in this code or by other recognized \ntest standards. In the absence of recognized and \naccepted test methods, the Fire official shall \napprove the testing procedures. Tests shall be \nperformed by an approved agency. Reports of such \ntests shall be retained by the Fire official for the \nperiod required for retention of public records.\n\n❖ To provide the basis on which the Fire official \ncan make a decision regarding an alternative \nmaterial or method, sufficient technical data, \ntest reports and documentation must be \nprovided for evaluation. If evidence satisfactory \nto the Fire official indicates that the alternative \nmaterial or construction method is equivalent to \nthat required by the code, he or she may \napprove it. Any such approval cannot have the \neffect of waiving any requirements of the code. \nThe burden of proof of equivalence lies with the \napplicant who proposes the use of alternative \nmaterials or methods.\n\nThe Fire official must require the submission of \nany appropriate information and data to assist \nin the determination of equivalency. This \ninformation must be submitted before a permit \ncan be issued. The type of information required \nincludes \ntest \ndata \nin \naccordance \nwith \nreferenced standards, evidence of compliance \nwith the referenced standard specifications and \ndesign calculations. A research report issued \nby an authoritative agency is particularly useful \nin providing the Fire official with the technical \nbasis for evaluation and approval of new and \ninnovative \nmaterials \nand \nmethods \nof \nconstruction. The use of authoritative research \nreports can greatly assist the Fire official by \nreducing the time-consuming engineering \nanalysis necessary to review these materials \nand \nmethods. \nFailure \nto \nsubstantiate \nadequately a request for the use of an \nalternative is a valid reason for the fire official \nto deny a request. Any tests submitted in \nsupport of an application must have been \nperformed by an agency approved by the Fire \nofficial based on evidence that the agency has \nthe technical expertise, equipment and quality \nassurance to properly conduct and report the \nnecessary testing. The test reports submitted \nto the Fire official must be retained in \naccordance with the requirements of Section \n104.6. \n104.11 Fire investigations. The Fire official, the \nfire department or other responsible authority shall \nhave the authority to investigate the cause, origin \nand circumstances of any fire, explosion or other \nhazardous condition. Information that could be \nrelated to trade secrets or processes shall not be \nmade part of the public record, except as directed \nby a court of law.\n\n❖ The prompt and thorough investigation of fires \nis important for many reasons, not the least of \nwhich is the identification of incendiary fires \nand prosecution of arsonists. In such cases, \nthe duty of the Fire official is clear—evidence \nmust be preserved and leads pursued through \ncriminal prosecution, if possible. However, a \nmore important and frequently overlooked \naspect of fire investigation is loss analysis. \nWhether or not the Fire official has jurisdiction \nto investigate incendiary fires and prosecute \narsonists, it is extremely important that the \nenforcement agency be involved in the process \nof determining why fires occur; what can be \ndone to prevent fires; how their effects can be \nlessened and how people behave once fires \noccur.  \n104.11.1 \nAssistance from other agencies. \nPolice and other enforcement agencies shall have \nauthority to render necessary assistance in the \ninvestigation of fires when requested to do so.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 782,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec103_7_bf93815e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ When needed, the Fire official has the authority \nto ask for assistance from the police \ndepartment or other enforcement agencies, \nsuch as Fire officials in nearby jurisdictions, to \ninvestigate fires. \n104.12 Authority at fires and other emergencies. \nThe fire chief or officer of the fire department in \ncharge at the scene of a fire or other emergency \ninvolving the protection of life or property, or any \npart thereof, shall have the authority to direct such \noperation as necessary to extinguish or control any \nfire, perform any rescue operation, investigate the \nexistence of suspected or reported fires, gas leaks or \nother hazardous conditions or situations, or take any \nother \naction \nnecessary \nin \nthe \nreasonable \nperformance of duty. In the exercise of such power, \nthe fire chief is authorized to prohibit any person, \nvehicle, vessel or thing from approaching the scene, \nand is authorized to remove, or cause to be removed \nor kept away from the scene, any vehicle, vessel or \nthing that could impede or interfere with the \noperations of the fire department and, in the \njudgment of the fire chief, any person not actually \nand usefully employed in the extinguishing of such \nfire or in the preservation of property in the vicinity \nthereof.\n\n❖ This section describes the specific conditions \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec103",
      "section_number": "103",
      "section_title": "CODE COMPLIANCE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 40,
      "page_end": 45,
      "token_count": 278,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec105_0_525ed8f2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n16\n\nof authority that are granted to the Fire official \nat a fire or other emergencies. The first half of \nthe paragraph simply describes the Fire \nofficial’s authority to carry out the fire operation \nat the site. The Fire official also needs to be \nable to control who and what is allowed to be \nat the site so that emergency operations are \nnot hampered. \n104.12.1 \nBarricades. The fire chief or \nofficer of the fire department in charge at the scene \nof an emergency is authorized to place ropes, \nguards, barricades or other obstructions across any \nstreet, alley, place or private property in the vicinity \nof such operation so as to prevent accidents or \ninterference with the lawful efforts of the fire \ndepartment to manage and control the situation and \nto handle fire apparatus.\n\n❖ This section gives the Fire official the authority \nto control access to the emergency site so that \nfire-fighting operations can occur without \ninterference. This authority is also addressed in \nSection 104.12. \n104.12.2 \nObstructing operations. Persons \nshall not obstruct the operations of the fire \ndepartment in connection with extinguishment or \ncontrol of any fire, or actions relative to other \nemergencies, or disobey any lawful command of the \nfire chief or officer of the fire department in charge \nof the emergency, or any part thereof, or any lawful \norder of a police officer assisting the fire \ndepartment.\n\n❖ This section requires that fire department \noperations not be \nobstructed and that \ndirections from the fire department official in \ncommand at the emergency site be carried out. \nThis is necessary for efficient emergency \noperations. \n104.12.3 \nSystems and devices. Persons \nshall not render a system or device inoperative \nduring an emergency unless by direction of the fire \nchief or fire department official in charge of the \nincident.\n\n❖ This \nsection \nis \nan \nextension \nof \nthe \nrequirements in Section 104.12. The fire \ndepartment official is in complete charge of the \nfire-fighting operation at the site. No person is \nto tamper with the equipment needed for the \nemergency. \nSECTION 105 PERMITS \n105.1 General. Permits shall be in accordance \nwith Sections 105.1.1 through 105.6.24.\n\n❖ This section includes the regulations covering \npermits, including a comprehensive list of the \nkinds of activities that require permits. \n105.1.1 Permits required. A property owner or \nowner’s authorized agent who intends to conduct an \noperation or business, or install or modify systems \nand equipment that are regulated by this code, or to \ncause any such work to be performed, shall first \nmake application to the Fire official and obtain the \nrequired permit.\n\n❖ This section identifies that the property owner \nor an owner’s authorized agent is required to \nmake application and obtain a permit. It is \nimportant that the owner or an owner’s \nauthorized agent performs this function to \nconfirm that they are aware of and give consent \nfor permitted operations that may include \nhazardous materials that could pollute or \ncontaminate the property. See the commentary \nfor permit fees (Section 107.2) and keeping \npermits on the premises and available for \ninspection (Section 105.3.5). \n105.1.2  Types of permits. There shall be two \ntypes of permits as follows: \n1. Operational permit. An operational permit \nallows the applicant to conduct an operation \nor a business for which a permit is required \nby Section 105.5 for either: \n1.1. A prescribed period. \n1.2. Until renewed or revoked. \n2. Construction permit. A construction permit \nallows the applicant to install or modify \nsystems and equipment for which a permit is \nrequired by Section 105.6.\n\n❖ The types of activities that require an \noperational permit are listed in Section 105.5. \nConstruction activities that require a permit are \nlisted in Section 105.6. \n105.1.3 Multiple permits for the same location. \nWhere more than one permit is required for the \nsame location, the Fire official is authorized to \nconsolidate such permits into a single permit \nprovided that each provision is listed in the permit.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "PERMITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 49,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 105.3.5",
        "Section 104.12",
        "Section 105.5",
        "Section 105",
        "Section 107.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec105_1_4ae4ab49",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The code allows for a number of activities to be \nincluded on a single permit in order to decrease \nthe paperwork for all concerned. In this \ninstance, the permit must list in detail the \nactivities that are covered by the combined \npermit. \n105.1.4 Emergency repairs. Where equipment \nreplacement and repairs must be performed in an \nemergency situation, the permit application shall be \nsubmitted within the next working business day to \nthe Fire official. \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n17\n\n❖ This section recognizes that, in some cases, \nemergency replacement and repair work must \nbe done as quickly as possible, so it is not \npractical to take the necessary time to apply for \nand obtain approval. A permit for the work must \nbe obtained the next day that the building \ndepartment is open for business. Any work \nperformed before the permit is issued must be \ndone in accordance with the code and \ncorrected if not approved by the Fire official. \nFor example, if a concealed trap failed on a \nweekend, the plumber could replace the trap at \nthat time, but he would have to apply for a \npermit on next working day and have the repair \npass an inspection. \n105.1.5 Repairs. Application or notice to the Fire \nofficial is not required for ordinary repairs to \nstructures, equipment or systems. Such repairs shall \nnot include the cutting away of any wall, partition \nor portion thereof, the removal or change of any \nrequired means of egress, or rearrangement of parts \nof a structure affecting the egress requirements; nor \nshall any repairs include addition to, alteration of, \nreplacement or relocation of any standpipe, fire \nprotection water supply, automatic sprinkler \nsystem, fire alarm system or other work affecting \nfire protection or life safety.\n\n❖ This section distinguishes between alterations, \nwherein the code is to be applicable, and \nordinary repairs, which are maintenance \nactivities that do not require a permit. \n105.1.6  Annual permit. Instead of an individual \nconstruction permit for each alteration to an already \napproved system or equipment installation, the Fire \nofficial is authorized to issue an annual permit upon \napplication therefor to any person, firm or \ncorporation regularly employing one or more \nqualified tradespersons in the building, structure or \non the premises owned or operated by the applicant \nfor the permit.\n\n❖ Some large buildings or industrial facilities \nrequire repair, replacement or alteration of \nsystems and equipment on a frequent basis. \nThis section allows the Fire official to issue an \nannual permit for such work. This relieves both \nthe fire department and the owners of such \nfacilities from the burden of filing and \nprocessing individual applications for this \nactivity; however, there are restrictions on who \nis entitled to these permits. They can be issued \nonly for work on a previously approved \ninstallation and only to an individual or \ncorporation that employs persons specifically \nqualified in the trade for which the permit is \nissued. If trades-people who perform the work \ninvolved are required to be licensed in the \njurisdiction, only those persons would be \npermitted to perform the work. If trade licensing \nis not required, the Fire official must review and \napprove the qualifications of the persons who \nwill perform the work. The annual permit can \napply only to the individual property that is \nowned or operated by the applicant. \n105.1.6.1 \nAnnual permit records. The \nperson to whom an annual permit is issued shall \nkeep a detailed record of alterations made under \nsuch annual permit. The fire official shall have \naccess to such records at all times or such records \nshall be filed with the Fire official as designated.\n\n❖ The work performed in accordance with an \nannual permit must be inspected by the Fire \nofficial, so it is necessary to know when and \nwhere such work was performed. This can be \naccomplished by having records of the work \navailable to the fire official either at the \npremises or in the official’s office, as \ndetermined by the official. \n105.2 Application. Application for a permit \nrequired by this code shall be made to the Fire \nofficial in such form and detail as prescribed by the \nFire official. Applications for permits shall be \naccompanied by such plans as prescribed by the \nFire official.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "PERMITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 49,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec105_2_beb39c2b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Applications provided by the jurisdiction should \nbe complete, concise and relevant. Though the \nburden of proof is on the applicant to supply all \nnecessary \ninformation \nto \ndetermine \ncompliance with the code provisions, it is the \nFire official’s duty to request sufficient \ninformation to make a reasonable and informed \njudgment prior to approving a permit. \n105.2.1 Refusal to issue permit. If the application \nfor a permit describes a use that does not conform \nto the requirements of this code and other pertinent \nlaws and ordinances, the Fire official shall not issue \na permit, but shall return the application to the \napplicant with the refusal to issue such permit. Such \nrefusal shall, where requested, be in writing and \nshall contain the reasons for refusal.\n\n❖ This section directs the Fire official not to issue \na permit if the application describes a use that \ndoes not conform to the requirements of the \ncode. Note that this direction is not advisory. \nThe Fire official would be in violation of the \ncode if a permit were issued in such \ncircumstances. \n105.2.2 Inspection authorized. Before a new \noperational permit is approved, the Fire official is \nauthorized to inspect the receptacles, vehicles, \nbuildings, devices, premises, storage spaces or \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n18\n\nareas to be used to determine compliance with this \ncode or any operational constraints required.\n\n❖ The inspections described in this section are \nnecessary for the Fire official to determine that \nthe application for an operational permit \ncomplies with the code prior to issuing that \npermit. Operations may not proceed without an \noperational permit. \n105.2.3 Time limitation of application. An \napplication for a permit for any proposed work or \noperation shall be deemed to have been abandoned \n180 days after the date of filing, unless such \napplication has been diligently prosecuted or a \npermit shall have been issued; except that the Fire \nofficial is authorized to grant one or more \nextensions of time for additional periods not \nexceeding 90 days each. The extension shall be \nrequested \nin \nwriting \nand \njustifiable \ncause \ndemonstrated.\n\n❖ Permit applications lingering indefinitely in an \nincomplete condition can be an administrative \nnuisance to the Fire official, while also \noverburdening the filing system. This section \nestablishes 180 days as the time limit for the \npermit applicant to provide the Fire official with \nsufficient \ninformation \nto \nevaluate \nthe \napplication and take appropriate action. 180 \ndays should normally be more than enough \ntime \nfor \nan \napplicant \nto \nsatisfy \ncode \nrequirements for submittal of construction \ndocuments and all other required information.\n\nThere may be circumstances, however, that \ncould cause an application to age beyond 180 \ndays prior to permit issuance, such as awaiting \nissuance of a report by a quality assurance \nagency. If the Fire official is satisfied that every \neffort is being made by the applicant to pursue \nthe application, an extension of time would be \nacceptable. \n105.2.4 Action on application. The Fire official \nshall examine or cause to be examined applications \nfor permits and amendments thereto within a \nreasonable time after filing. If the application or the \nconstruction documents do not conform to the \nrequirements of pertinent laws, the Fire official \nshall reject such application in writing, stating the \nreasons therefor. If the Fire official is satisfied that \nthe proposed work or operation conforms to the \nrequirements of this code and laws and ordinances \napplicable thereto, the Fire official shall issue a \npermit therefor as soon as practicable.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "PERMITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 49,
      "token_count": 786,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec105_3_720a9e32",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ While the Fire official has the duty to take all \nnecessary and prudent actions to determine \nthe applicant’s compliance with the code, the \nevaluation must be completed promptly. Once \nthe Fire official’s review of the application is \ncomplete, either a permit will be issued or a \nwritten disapproval notice will be given. The \ndisapproval notice must outline the reasons for \nrejection and should include a list of applicable \ncode sections with which the applicant must \ncomply to obtain approval. \n105.3 Conditions of a permit. A permit shall \nconstitute permission to maintain, store or handle \nmaterials; or to conduct processes that produce \nconditions hazardous to life or property; or to install \nequipment utilized in connection with such \nactivities; or to install or modify any fire protection \nsystem or equipment or any other construction, \nequipment \ninstallation \nor \nmodification \nin \naccordance with the provisions of this code where a \npermit is required by Section 105.5 or 105.6. Such \npermission shall not be construed as authority to \nviolate, cancel or set aside any of the provisions of \nthis code or other applicable regulations or laws of \nthe jurisdiction.\n\n❖ In effect, a permit is a contract or covenant \nbetween the jurisdiction and the applicant, \nallowing the applicant to operate, perform, \nconduct or direct a hazardous operation, \nprocess or occupancy. As with all contracts, the \nterms remain binding for a finite period. This \nprocess allows continual review of the \napplicant’s compliance with the contract’s \nterms. Failure to meet the terms of the contract \nmay result in the applicant’s forfeiture of the \nright to conduct or operate the process, \noperation or occupancy, and subsequently the \nFire official may revoke the permit without \nfurther notice.\n\nThis section also states the fundamental \npremise that the permit is only a license to \nproceed with the work. It is not a license to \nviolate, cancel or set aside any provisions of \nthe code. This is significant because, even if \nthere are errors or oversights in the permit \napproval process, the permit applicant, not the \nFire \nofficial, \nis \nresponsible \nfor \ncode \ncompliance. \n105.3.1 Expiration. An operational permit shall \nremain in effect until reissued, renewed or revoked, \nor for such a period of time as specified in the \npermit. Construction permits shall automatically \nbecome invalid unless the work authorized by such \npermit is commenced within 180 days after its \nissuance, or if the work authorized by such permit \nis suspended or abandoned for a period of 180 days \nafter the time the work is commenced. Permits are \nnot transferable and any change in occupancy, \noperation, tenancy or ownership shall require that a \nnew permit be issued. \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n19\n\n❖ A construction permit is invalid when 180 days \ngo by without any of the authorized work being \ndone. The permit holder should be notified in \nwriting that the permit is invalid, including the \nreasons why.\n\nPermits are neither transferable nor assignable \nbecause they are agreements between two \nspecific parties: the Fire official, who is acting \nfor the jurisdiction, and the applicant. Any \nchanges amending the application or terms of \nthe original agreement will require a new \napplication and permit approval. \n105.3.2 Extensions. A permittee holding an \nunexpired permit shall have the right to apply for an \nextension of the time within which the permittee \nwill commence work under that permit where work \nis unable to be commenced within the time required \nby this section for good and satisfactory reasons. \nThe Fire official is authorized to grant, in writing, \none or more extensions of the time period of a permit \nfor periods of not more than 180 days each. Such \nextensions shall be requested by the permit holder \nin writing and justifiable cause demonstrated.\n\n❖ The significant issue in this section is that an \nextension of time is to be granted when \njustifiable cause is demonstrated by the permit \napplicant. For example, a construction permit \nmight be granted for certain equipment \ninstallation, but the equipment might not be \nreceived at the site until after the installation \npermit expires. To get a time extension, the \napplicant is to submit a request in writing to the \nFire official, including a written explanation of \nwhy the work did not proceed within the permit \ntime frame. \n105.3.3 Occupancy prohibited before approval. \nThe building or structure shall not be occupied prior \nto the Fire official issuing a permit and conducting \nassociated inspections indicating the applicable \nprovisions of this code have been met.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "PERMITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 49,
      "token_count": 992,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec105_4_644475eb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The owner of an existing structure may request \nthat the Fire official issue a certificate of \noccupancy for the structure, provided that there \nare no pending violations. A final inspection is \nusually done to verify that the work covered by \nthe permit has been completed in accordance \nwith the code. \n105.3.4 Conditional permits. Where permits are \nrequired and upon the request of a permit applicant, \nthe Fire official is authorized to issue a conditional \npermit to occupy the premises or portion thereof \nbefore the entire work or operations on the premises \nis completed, provided that such portion or portions \nwill be occupied safely prior to full completion or \ninstallation of equipment and operations without \nendangering life or public welfare. The Fire official \nshall notify the permit applicant in writing of any \nlimitations or restrictions necessary to keep the \npermit area safe. The holder of a conditional permit \nshall proceed only to the point for which approval \nhas been given, at the permit holder’s own risk and \nwithout assurance that approval for the occupancy \nor the utilization of the entire premises, equipment \nor operations will be granted.\n\n❖ The Fire official is allowed to issue a conditional \npermit prior to the completion of all work. Such \na permit is to be issued only when the building \nor structure is available for safe occupancy \nprior to full completion. The permit is intended \nto acknowledge that some building features \nmay not be completed even though the building \nis safe for occupancy. \n105.3.5 Posting the permit. Issued permits shall be \nkept on the premises designated therein at all times \nand shall be readily available for inspection by the \nFire official.\n\n❖ Note that this section does not require the \npermit to be posted, but it is to be kept on site \nat all times for inspection by the Fire official. \n105.3.6 Compliance with code. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinance of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents and other data shall not \nprevent the Fire official from requiring the \ncorrection of errors in the construction documents \nand other data. Any addition to or alteration of \napproved \nconstruction \ndocuments \nshall \nbe \napproved in advance by the Fire official, as \nevidenced by the issuance of a new or amended \npermit.\n\n❖ This section includes an important principle \nregarding construction documents. The Fire \nofficial has the authority to require that errors in \nconstruction \nbe \ncorrected, \neven \nif \nthe \nconstruction is based on documents that were \npart of the applicant’s submittal for a \nconstruction \npermit. \nThus, \nthe \ncode \nrequirements are not set aside by approved \ndrawings that may include noncomplying items \nof construction. Any changes amending the \napplication or construction of the original \nagreement will require a new application and \npermit approval. \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec105",
      "section_number": "105",
      "section_title": "PERMITS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 46,
      "page_end": 49,
      "token_count": 663,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec320_0_2f09d97b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n20\n\n105.3.7 Information on the permit. The Fire \nofficial shall issue all permits required by this code \non an approved form furnished for that purpose. \nThe permit shall contain a general description of the \noperation or occupancy and its location and any \nother information required by the Fire official. \nIssued permits shall bear the signature of the Fire \nofficial or other approved legal authorization.\n\n❖ This section describes the form of the permit \nand requires that it be either signed by the Fire \nofficial \nor \notherwise \nreflect \nthe \nlegal \nauthorization of the jurisdiction. In many \njurisdictions, \npermits \nare \nelectronically \ngenerated and do not require a traditional \nsignature. \n105.3.8 Validity of permit. The issuance or \ngranting of a permit shall not be construed to be a \npermit for, or an approval of, any violation of any \nof the provisions of this code or of any other \nordinances of the jurisdiction. Permits presuming to \ngive authority to violate or cancel the provisions of \nthis code or other ordinances of the jurisdiction \nshall not be valid. The issuance of a permit based \non construction documents, operational documents \nand other data shall not prevent the Fire official \nfrom requiring correction of errors in the documents \nor other data.\n\n❖ This section states the fundamental premise \nthat the permit is only a license to proceed with \nthe work. It is not a license to violate, cancel or \nset aside any provisions of the code. This is \nsignificant because it means that despite any \nerrors or oversights in the approval process, \nthe permit applicant, not the Fire official, is \nresponsible for code compliance. Also, the \npermit can be revoked in accordance with \nSection 105.4. \n105.4 Revocation. The Fire official is authorized \nto revoke a permit issued under the provisions of \nthis code where it is found by inspection or \notherwise that there has been a false statement or \nmisrepresentation as to the material facts in the \napplication or construction documents on which the \npermit or approval was based including, but not \nlimited to, any one of the following: \n1. The permit is used for a location or \nestablishment other than that for which it was \nissued. \n2. The permit is used for a condition or activity \nother than that listed in the permit. \n3. Conditions and limitations set forth in the \npermit have been violated. \n4. There have been any false statements or \nmisrepresentations as to the material fact in \nthe application for permit or plans submitted \nor a condition of the permit. \n5. The permit is used by a different person or \nfirm than the name for which it was issued. \n6. The permittee failed, refused or neglected to \ncomply with orders or notices duly served in \naccordance with the provisions of this code \nwithin the time provided therein. \n7. The permit was issued in error or in violation \nof an ordinance, regulation or this code.\n\n❖ The Fire official must revoke all permits shown \nto be based, all or in part, on any false \nstatement or misinterpretation of fact. An \napplicant may subsequently reapply for a \npermit. The code specifies seven specific \nconditions that allow the Fire official to revoke \na permit. \n105.5 Required operational permits. The Fire \nofficial is authorized to issue operational permits for \nthe operations set forth in Sections 105.5.2 through \n105.5.52.\n\n❖ Sections 105.5.1 through 105.5.52 list the \nconditions requiring operational permits. Many \nof the items are stated in general terms, in \nwhich case the Fire official is to determine \nwhether a specific operation is a significant \nhazard that requires a permit. \n105.5.1 Additive manufacturing.  An operational \npermit \nis \nrequired \nto \nconduct \nadditive \nmanufacturing operations regulated by Section \n320.3.\n\n❖ See Section 320 for additive manufacturing \nrequirements. \n105.5.2 Aerosol products. An operational permit is \nrequired to manufacture, store or handle an \naggregate quantity of Level 2 or Level 3 aerosol \nproducts in excess of 225 kg net weight.\n\n❖ See Chapter 51 for code requirements \ncovering aerosol products (see commentary, \nSection 105.5). \n105.5.3 Amusement buildings. An operational \npermit is required to operate a special amusement \nbuilding.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec320",
      "section_number": "320",
      "section_title": "for additive manufacturing",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 50,
      "token_count": 957,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 320",
        "Section 105.5",
        "Section 105.4",
        "Section 320.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec320_1_7f875672",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ For requirements that apply to special \namusement buildings, see Section 202, \n907.2.11 and 914.7, and Section 411 of SBC \n201 (see commentary, Section 105.5). \n105.5.4 Aviation facilities. An operational permit \nis required to use a Group H or Group S occupancy \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec320",
      "section_number": "320",
      "section_title": "for additive manufacturing",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 50,
      "page_end": 50,
      "token_count": 75,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 202",
        "Section 105.5",
        "Section 411"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec308_0_9832496e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n21\n\nfor aircraft servicing or repair and aircraft fuel-\nservicing vehicles. Additional permits required by \nother sections of this code include, but are not \nlimited to, hot work, hazardous materials and \nflammable or combustible finishes.\n\n❖ See \nChapter \n20 \nfor \naviation \nfacility \nrequirements \n(see \ncommentary, \nSection \n105.5). \n105.5.5 Carnivals and fairs. An operational \npermit is required to conduct a carnival or fair.\n\n❖ See Section 3103.3 for carnival requirements \n(see commentary, Section 105.5). \n105.5.6 Cellulose nitrate film. An operational \npermit is required to store, handle or use cellulose \nnitrate film in a Group A occupancy.\n\n❖ Although cellulose nitrate film is no longer in \ngeneral use, there are a small number of \nlocations in which this type of film is archived \nor restored for historical purposes. This section \napplies to those few locations (see Section \n306 for cellulose nitrate film requirements). \n105.5.7 Combustible dust-producing operations. \nAn operational permit is required to operate a grain \nelevator, flour starch mill, feed mill, or a plant \npulverizing aluminum, coal, cocoa, magnesium, \nspices or sugar, or other operations producing \ncombustible dusts as defined in Chapter 2.\n\n❖ See Chapter 22 for combustible dust-\nproducing \noperations \n(see \ncommentary, \nSection 105.5). \n105.5.8 Combustible fibers. An operational permit \nis required for the storage and handling of \ncombustible fibers in quantities greater than 2.8 m3. \nException: A permit is not required for agricultural \nstorage.\n\n❖ See \nChapter \n37 for combustible fiber \nrequirements. The exception is for agricultural \nstorage facilities where the hazard to persons \nis minimal (see Section 105.5). \n105.5.9 Compressed gases. An operational permit \nis required for the storage, use or handling at normal \ntemperature and pressure (NTP) of compressed \ngases in excess of the amounts listed in Table \n105.5.9. \nException: Vehicles equipped for and using \ncompressed gas as a fuel for propelling the vehicle.\n\n❖ See \nChapter \n53 \nfor \ncompressed \ngas \nrequirements. The exception exempts vehicles \nequipped for compressed gas, since the code \nrequirements for compressed gases do not \napply to them.\n\nWhere the use of compressed gases exceeds \nthe amounts indicated in Table 105.5.9, an \noperational permit is required. The quantities in \nthe table are at normal temperature and \npressure \n(NTP) \n(see \nChapter \n53 \nfor \ncompressed gas requirements). \n105.5.10 \nCovered \nand \nopen \nmall \nbuildings. An operational permit is required for: \n1. The placement of retail fixtures and displays, \nconcession equipment, displays of highly \ncombustible goods and similar items in the \nmall. \n2. The display of liquid or gas-fired equipment \nin the mall. \n3. The use of open-flame or flame-producing \nequipment in the mall.\n\n❖ The listed operations in a covered or open mall \nbuilding require an operational permit, since \nthey involve a significant hazard to the \noccupants. See Section 308 for open-flame \nregulations (see Section 105.5). \n105.5.11 \nCryogenic fluids. An operational \npermit is required to produce, store, transport on \nsite, use, handle or dispense cryogenic fluids in \nexcess of the amounts listed in Table 105.5.11. \nException: Permits are not required for vehicles \nequipped for and using cryogenic fluids as a fuel for \npropelling the vehicle or for refrigerating the lading.\n\n❖ See Chapter 55 for requirements regarding \ncryogenic fluids. The exception exempts \nvehicles using cryogenic fluids, since the code \nrequirements do not apply to them.\n\nWhere cryogenic fluids are used in excess of \nthe amounts shown in Table 105.5.11, an \noperational permit is required. The listed \namounts are significantly different inside or \noutside of a building, since the hazard is greatly \nreduced if a leak occurs outdoors. \n105.5.12 \nCutting \nand \nwelding. \nAn \noperational permit is required to conduct cutting or \nwelding operations within the jurisdiction.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "for open-flame",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 55,
      "token_count": 974,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3103.3",
        "SBC 801",
        "Table 105.5.9",
        "Section 306",
        "Table 105.5.11",
        "Section 308",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec308_1_23cfc439",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ See Chapter 35 for welding requirements (see \ncommentary, Section 105.5). \n105.5.13 \nDry cleaning. An operational \npermit is required to engage in the business of dry \ncleaning or to change to a more hazardous cleaning \nsolvent used in existing dry cleaning equipment.\n\n❖ See Chapter 21 for dry cleaning regulations \n(see commentary, Section 105.5). \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n25\n\nfuel-dispensing facilities (see commentary, \nSection 105.5). \n105.5.34 \nOpen burning. An operational \npermit is required for the kindling or maintaining of \nan open fire or a fire on any public street, alley, road, \nor other public or private ground. Instructions and \nstipulations of the permit shall be adhered to. \nException: Recreational fires.\n\n❖ See Section 307 for open burning provisions. \nSection 202 includes the definition of “Open \nburning.” The exception exempts recreational \nfires, which are also defined in Section 202. \n105.5.35 \nOpen flames and torches. An \noperational permit is required to remove paint with \na torch; or to use a torch or open-flame device in a \nwildfire risk area.\n\n❖ See Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.36 \nOpen flames and candles. An \noperational permit is required to use open flames or \ncandles in connection with assembly areas, dining \nareas of restaurants.\n\n❖ See Section 308 for regulations regarding \nopen flames (see commentary, Section 105.5). \n105.5.37 \nOrganic coatings. An operational \npermit is required for any organic-coating \nmanufacturing operation producing more than 4 L \nof an organic coating in one day.\n\n❖ The manufacture of organic coatings is \naddressed in Chapter 29 (see commentary, \nSection 105.5). \n105.5.38 \nOutdoor assembly event.  An \noperational permit is required to conduct an outdoor \nassembly event where planned attendance exceeds \n1,000 persons.\n\n❖ See Section 3106 for requirements regarding \noutdoor assembly events (see commentary, \nSection 105.5). \n105.5.39 \nPlaces \nof \nassembly. \nAn \noperational permit is required to operate a place of \nassembly.\n\n❖ Because of the higher occupant loads found in \nGroup A occupancies, such occupancies justify \nan increased level of scrutiny, such as is \nprovided through the permit process. \n105.5.40 \nPlant extraction systems.  An \noperational permit is required to use plant \nextraction systems.\n\n❖ See Chapter 39 for regulations regarding plant \nextraction systems. More specifically, this \nchapter \naddresses \nthe \nprocessing \nand \nextraction of oils from plants (see commentary, \nSection 105.5). \n105.5.41 \nPrivate \nfire \nhydrants. \nAn \noperational permit is required for the removal from \nservice, use or operation of private fire hydrants. \nException: A permit is not required for private \nindustry with trained maintenance personnel, \nprivate fire brigade or fire department to maintain, \ntest and use private hydrants.\n\n❖ The purpose of an operational permit for the \nremoval of private fire hydrants is to see that \nadequate fire hydrants are maintained for use \nduring a fire. The exception allows testing and \nuse of private fire hydrants by trained private \nindustry personnel without an operational \npermit. \n105.5.42 \nPyrotechnic \nspecial \neffects \nmaterial. An operational permit is required for use \nand handling of pyrotechnic special effects \nmaterial.\n\n❖ See Chapter 56 for fireworks regulations. The \ndefinition of “Pyrotechnic special effects \nmaterial” is listed in Section 202 (see \ncommentary, Section 105.5). \n105.5.43 \nPyroxylin plastics. An operational \npermit is required for storage or handling of more \nthan 10 kg of cellulose nitrate (pyroxylin) plastics, \nand for the assembly or manufacture of articles \ninvolving pyroxylin plastics.\n\n❖ See Chapter 65 for requirements regarding \npyroxylin (cellulose nitrate) plastics (see \ncommentary, Section 105.5). \n105.5.44 \nRefrigeration \nequipment. \nAn \noperational permit is required to operate a \nmechanical refrigeration unit or system regulated \nby Chapter 6.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "for open-flame",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 55,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 307",
        "Section 202",
        "Section 308",
        "Section 105.5",
        "Section 3106"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec308_2_3593e16d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ See Section 608 for mechanical refrigeration \nregulations (see commentary, Section 105.5). \n105.5.45 \nRepair garages and motor fuel-\ndispensing facilities. An operational permit is \nrequired for operation of repair garages.\n\n❖ See Chapter 23 for requirements for repair \ngarages (see commentary, Section 105.5). \n105.5.46 \nRooftop heliports. An operational \npermit is required for the operation of a rooftop \nheliport.\n\n❖ See \nChapter \n20 \nfor \naviation \nfacility \nrequirements. Section 2007 contains helistop \nand heliport requirements (see commentary, \nSection 105.5). \n-",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec308",
      "section_number": "308",
      "section_title": "for open-flame",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 51,
      "page_end": 55,
      "token_count": 153,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2007",
        "Section 105.5",
        "Section 608"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_0_6d752b83",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "CHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n22\n\n105.5.14 \nEnergy storage systems. An \noperational permit is required for stationary and \nmobile energy storage systems regulated by Section \n1207.\n\n❖ See Section 1207 for energy storage system \nrequirements. \n105.5.15 \nExhibits and trade shows. An \noperational permit is required to operate exhibits \nand trade shows.\n\n❖ The primary concern is to identify hazardous \nand highly flammable materials that could be \ninvolved \nin \nan \nexhibit \nor \nbooth \n(see \ncommentary, Section 105.5). \n105.5.16 \nExplosives. An operational permit \nis required for the manufacture, storage, handling, \nsale or use of any quantity of explosives, explosive \nmaterials, fireworks or pyrotechnic special effects \nwithin the scope of Chapter 56. \nException: Storage in Group R-3 occupancies of \nsmokeless propellant, black powder and small arms \nprimers for personal use, not for resale and in \naccordance with Section 5606.\n\n❖ See \nChapter \n56 \nfor \nrequirements \nfor \nexplosives and fireworks (see commentary, \nSection 105.5 and Chapter 56).\n\nThe \nexception \ncorrelates \nthe \npermit \nrequirements for the possession, storage or \nuse of smokeless propellant, black powder and \nsmall arms primers for personal use in Group \nR-3 residential occupancies with the scope of \nChapter 56, as stated in Section 5601.1, \nException 4, and Section 5606.4. The \nexception is also consistent with NFPA 495, \nreferenced in Chapter 56, which limits \nquantities allowed in residences, but allows for \nquantities in residences outside the scope of \nChapter 56 to be regulated without a permit. \n105.5.17 \nFire hydrants and valves. An \noperational permit is required to use or operate fire \nhydrants or valves intended for fire suppression \npurposes that are installed on water systems and \naccessible to a fire apparatus access road that is \nopen to or generally used by the public. \nException: A permit is not required for authorized \nemployees of the water company that supplies the \nsystem or the fire department to use or operate fire \nhydrants or valves.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 508,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5606.4",
        "Section 105.5",
        "Section 1207",
        "Section 5606",
        "Section 5601.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_1_9c5256f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ An operational permit is required for persons \nother than authorized employees of the water \ncompany or the fire department to operate fire \nhydrants or valves. This restriction is intended \nto make sure that the use will not result in a lack \nof water supply and pressure that may be \nneeded \nfor \nfire-fighting \npurposes. \nThe \nexception allows water company employees or \nthe fire department to use fire hydrants or \nvalves without a permit. Such use is common \nin order to flush out the piping periodically. \nWhen fire department or fire districts interact \nwith water districts, they should communicate \nthe need for the fire department to use the \nhydrants \nand \nvalves \nfor \nnonemergency \nsituations, such as training. A notification \nprocedure is needed to let the water district \nknow of this planned use. \n105.5.18 \nFlammable \nand \ncombustible \nliquids. An operational permit is required: \n1. To use or operate a pipeline for the \ntransportation within facilities of flammable \nor combustible liquids. This requirement \nshall not apply to the off-site transportation \nin pipelines regulated by the Ministry of \nTransportation or any other government \nagency nor does it apply to piping systems. \n2. To store, handle or use Class I liquids in \nexcess of 19 L in a building or in excess of \n38 L outside of a building, except that a \npermit is not required for the following: \n2.1. The storage or use of Class I liquids \nin the fuel tank of a motor vehicle, \naircraft, motorboat, mobile power plant or \nmobile heating plant, unless such storage, \nin the opinion of the Fire official, would \ncause an unsafe condition. \n2.2. The storage or use of paints, oils, \nvarnishes or similar flammable mixtures \nwhere such liquids are stored for \nmaintenance, painting or similar purposes \nfor a period of not more than 30 days. \n3. To store, handle or use Class II or Class IIIA \nliquids in excess of 95 L in a building or in \nexcess of 225 L outside a building, except for \nfuel oil used in connection with oil-burning \nequipment. \n4. To store, handle or use Class IIIB liquids in \ntanks or portable tanks for fueling motor \nvehicles at motor fuel-dispensing facilities or \nwhere connected to fuel burning equipment. \nException: Fuel oil and used motor oil used for \nspace heating or water heating. \n5. To remove Class I or II liquids from an \nunderground storage tank used for fueling \nmotor vehicles by any means other than the \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n23\n\napproved, stationary on-site pumps normally \nused for dispensing purposes. \n6. To operate tank vehicles, equipment, tanks, \nplants, terminals, wells, fuel-dispensing \nstations, refineries, distilleries and similar \nfacilities where flammable and combustible \nliquids are produced, processed, transported, \nstored, dispensed or used. \n7. To place temporarily out of service (for more \nthan 90 days) an underground, protected \nabove-ground or above-ground flammable or \ncombustible liquid tank. \n8. To change the type of contents stored in a \nflammable or combustible liquid tank to a \nmaterial that poses a greater hazard than that \nfor which the tank was designed and \nconstructed. \n9. To manufacture, process, blend or refine \nflammable or combustible liquids. \n10. To engage in the dispensing of liquid fuels \ninto the fuel tanks of motor vehicles at \ncommercial, industrial, governmental or \nmanufacturing establishments. \n11. To utilize a site for the dispensing of liquid \nfuels from tank vehicles into the fuel tanks of \nmotor vehicles, marine craft and other special \nequipment \nat \ncommercial, \nindustrial, \ngovernmental \nor \nmanufacturing \nestablishments.\n\n❖ See Chapter 57 for regulations regarding \nflammable and combustible liquids (see \ncommentary, Section 105.5). \n105.5.19 \nFloor finishing. An operational \npermit is required for floor finishing or surfacing \noperations exceeding 33 m2 using Class I or Class \nII liquids.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 914,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_2_3c247790",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The concern of this section is the proper use \nand handling of Class I or II liquids that are \nused in the floor-finishing process. If such \nliquids are not used, an operational permit is \nnot required for floor finishing. \n105.5.20 \nFruit and crop ripening. An \noperational permit is required to operate a fruitor \ncrop-ripening facility or conduct a fruit-ripening \nprocess using ethylene gas.\n\n❖ See Chapter 25 for regulations for fruit and \ncrop-ripening processes where ethylene gas is \nused (see commentary, Section 105.5). \n105.5.21 \nFumigation \nand \ninsecticidal \nfogging. An operational permit is required to \noperate a business of fumigation or insecticidal \nfogging, and to maintain a room, vault or chamber \nin which a toxic or flammable fumigant is used.\n\n❖ See Chapter 26 for fumigation and insecticidal \nfogging regulations within structures (see \ncommentary, Section 105.5). \n105.5.22 \nHazardous \nmaterials. \nAn \noperational permit is required to store, transport on \nsite, dispense, use or handle hazardous materials in \nexcess of the amounts listed in Table 105.6.22.\n\n❖ See Chapter 50 for the general provisions \nregarding hazardous materials. Also see \nChapter \n51 \nthrough \nChapter \n67 \nfor \nregulations regarding a specific hazardous \nmaterial (see commentary, Section 105.5).\n\n❖ See Table 105.6.22\n\nWhere the amounts of hazardous materials in \nthe table are exceeded, an operational permit is \nrequired. \nThis \napplies \nto \nthe \nstorage, \ntransportation on site, dispensing, use or \nhandling of the hazardous materials that are \nlisted in the table.\n\nTable Notes a and b create parity for Class 3 \noxidizer permit amounts with the adjustments \nto the maximum allowable quantity per control \narea (MAQ) specified in Table 5003.1.1(1), \nNote k. This eliminates the need for small \napartment complexes and similar occupancies \nwith swimming pools to obtain permits for \nnormal pool maintenance using relatively small \namounts of material. \n105.5.23 \nHPM facilities. An operational \npermit is required to store, handle or use hazardous \nproduction materials.\n\n❖ See Chapter 27 for regulations regarding \nsemiconductor \nfabrication \nfacilities \n(see \ncommentary, Section 105.5). \n105.5.24 \nHigh-piled \nstorage. \nAn \noperational permit is required to use a building or \nportion thereof as a high-piled storage area \nexceeding 46 m2.\n\n❖ See Chapter \n32 for high-piled storage \nprovisions (see commentary, Section 105.5). \n105.5.25 \nHot \nwork \noperations. \nAn \noperational permit is required for hot work \nincluding, but not limited to: \n1. Public exhibitions and demonstrations where \nhot work is conducted. \n2. Use of portable hot work equipment inside a \nstructure. \n-\n\nCHAPTER 1—SCOPE AND ADMINISTRATION\n\nSBC 801-CC-2024 \n27\n\n105.6.2 Compressed gases. Where the compressed \ngases in use or storage exceed the amounts listed in \nTable 105.5.9, a construction permit is required to \ninstall, repair damage to, abandon, remove, place \ntemporarily out of service, or close or substantially \nmodify a compressed gas system. \nExceptions: \n1. Routine maintenance. \n2. For emergency repair work performed on an \nemergency basis, application for permit shall \nbe made within two working days of \ncommencement of work.\n\n❖ See Chapter 53 for the requirements for \ncompressed gas systems. Where the volume \nof the compressed gas presents a significant \nhealth hazard and the quantity exceeds the \nallowed amounts in Table 105.5.9, a permit is \nneeded to trigger construction document \nsubmittal, document review and inspections of \nthe work on the system. The exceptions \nexempt \nmaintenance \nwork \nand \nallow \nemergency work to proceed immediately. \n105.6.3 Cryogenic fluids. A construction permit is \nrequired for installation of or alteration to outdoor \nstationary cryogenic fluid storage systems where \nthe system capacity exceeds the amounts listed in \nTable \n105.5.11. Maintenance performed in \naccordance with this code is not considered to be an \nalteration and does not require a construction \npermit.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 105.5.9",
        "SBC 801",
        "Table 105.5.11",
        "Section 105.5",
        "Table 5003.1.1",
        "Table 105.6.22"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_3_9e298561",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ See Chapter 55 for the requirements for \ncryogenic fluids and Chapter 58 for the \nrequirements for flammable cryogenic fluids. \nThe application for a construction permit for \ncryogenic fluids is intended to trigger a plan \nreview that will examine constraints on location \nand the requirements of Chapters 55 and 58. \n105.6.4 Emergency responder communication \ncoverage system.  A construction permit is required \nfor installation of or modification to in-building, \ntwo-way emergency responder communication \ncoverage systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ This section establishes that a permit must be \nobtained for the installation or modification of \nthe emergency responder radio coverage \nsystem (ERRCS) to ensure that the work is \ndone correctly and that any parts replacement \nwill be compatible with the existing system \ncomponents. Since the normal maintenance of \na system typically would not involve alteration \nof the system, it would not require a permit. \n105.6.5 Energy storage systems.  A construction \npermit is required to install energy storage systems \nregulated by Section 1207.\n\n❖ See Section 1207 for energy storage system \nrequirements. A construction permit is required \nfor the installation of energy storage systems in \norder to provide a complete and detailed \nreview of these specialized systems to confirm \nthat they meet specific code requirements prior \nto the start of installation. \n105.6.6 Fire alarm and detection systems and \nrelated equipment. A construction permit is \nrequired for installation of or modification to fire \nalarm and detection systems and related equipment. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ See Section 907 for fire alarm and detection \nrequirements. A construction permit is required \nfor installation or modification of these systems \nsince they are obviously safety related. A \npermit is not required for maintenance when no \nmodifications are made to the systems (see \ncommentary, Section 105.6). \n105.6.7 Fire pumps and related equipment. A \nconstruction permit is required for installation of or \nmodification to fire pumps and related fuel tanks, \njockey \npumps, \ncontrollers \nand \ngenerators. \nMaintenance performed in accordance with this \ncode is not considered to be a modification and does \nnot require a construction permit.\n\n❖ See Section 913 for requirements regarding \nfire pumps. A construction permit is required for \nmodification or installation of equipment that is \nnecessary to serve the sprinkler or standpipe \nsystem. This construction work must be \nmonitored since these are safety-related \nsystems (see commentary, Section 105.6). \n105.6.8 Flammable and combustible liquids. A \nconstruction permit is required: \n1. To install, repair or modify a pipeline for the \ntransportation of flammable or combustible \nliquids. \n2. To install, construct or alter tank vehicles, \nequipment, tanks, plants, terminals, wells, \nfuel-dispensing \nstations, \nrefineries, \ndistilleries and similar facilities where \nflammable and combustible liquids are \nproduced, processed, transported, stored, \ndispensed or used. \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n60\n\nsurrounding exposures that require protection \ncannot be seen from the magazine or building \ncontaining explosives when the trees are bare of \nleaves.\n\n❖ The definition describes the effective screening \nof a building containing explosives by means of \na natural or artificial barrier from a magazine, \nanother building, a railway or a highway\n\nNative land features capable of protecting \nadjacent buildings, people and property from \nblast effects if an explosion in a magazine \noccurs may qualify as reduced separation \ndistances permitted by Table 5604.5.2(2). \nTrees and other ground cover must be thick \nenough for effective visual screening for the \nmagazine when the branches are bare of \nleaves or other seasonal foliage. \nBARRICADED. The effective screening of a \nbuilding containing explosive materials from the \nmagazine or other building, railway or highway by \na natural or an artificial barrier. A straight line from \nthe top of any sidewall of the building containing \nexplosive materials to the eave line of any magazine \nor other building or to a point 3.7 m above the center \nof a railway or highway shall pass through such \nbarrier.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 913",
        "Section 907",
        "Section 1207",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_4_58bfd505",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Natural or artificial barriers must exist or be \nconstructed to qualify for the separation \ndistance \nreductions \nallowed \nin \nTable \n5604.5.2(2). These barriers are intended to \nprovide protection for people and property \nequivalent to the larger separation distances by \nabsorbing or deflecting blast effects and debris \nfrom \nexplosions \ninvolving \nmagazines. \nCommentary FIGURE 202-B2 illustrates the \narrangement of natural and artificial barricades \nfor protection from two 900 kg Type 1 \nmagazines. \nBASEMENT. A story that is not a story above \ngrade plane.\n\n❖ A basement is now defined as a story that has \nits floor surface below the adjoining ground \nlevel and that does not qualify as a story above \ngrade plane (see the commentary to the \ndefinition of “Story above grade plane”). SBC \n201 Commentary Figure 202.2(7) illustrates \nthe application of the definition of “Story above \ngrade plane.” Since a basement is not a story \nabove grade, it does not contribute to the \nheight of the building for the purpose of \napplying the allowable building height in stories \nfrom SBC 201 Table 504.4. \nBATTERY SYSTEM, STATIONARY STORAGE. A \nrechargeable energy storage system consisting of \nelectrochemical storage batteries, battery chargers, \ncontrols and associated electrical equipment designed to \nprovide electrical power to a building. The system is \ntypically used to provide standby or emergency power, \nan uninterruptable power supply, load shedding, load \nsharing or similar capabilities.\n\n❖ This describes generally what is regulated in \nSection 1207 and what is typically termed \n“energy storage system (ESS).” There are \nmany types of ESS and they are used for a \nvariety of reasons. Historically used for standby \npower, emergency power or uninterruptable \npower supplies, such systems are now also \nused in a variety of other applications, such as \nload shedding or sharing. Because of these \napplications, ESS are being installed in a much \nwider variety of locations than in the past). \nBATTERY TYPES. For the purposes of this code, \ncertain types are defined as follows: \nFlow battery. A type of storage battery that includes \nchemical components dissolved in two different \nliquids. Ion exchange, which provides the flow of \nelectrical current, occurs through the membrane \nwhile both liquids circulate in their respective \nspaces.\n\n❖ Flow batteries use two different chemicals \ndissolved in liquids separated by a membrane. \nThese batteries have the possibility of \nreleasing hydrogen and therefore require \nventilation. Spill control and neutralization must \nbe addressed as there are liquids involved in \nthese types of batteries. There are various \ncombinations of chemicals used for flow \nbatteries. \nLead-acid battery. A storage battery that is \ncomprised of lead electrodes immersed in a solution \nof water and sulphuric acid electrolyte.\n\n❖ Lead-acid batteries were one of the original \ntypes of batteries specifically regulated by the \ncode. These have been historically used for the \ntelecommunications industry as a backup \npower supply. Lead-acid batteries contain \nplates of lead and lead oxide in a solution of \nwater and sulfuric acid electrolyte. The reaction \noccurs between the lead oxide and lead plate, \ncreating an electrical current. There are \ngenerally two types, which are described here: \n• Valve-regulated lead-acid (VRLA) battery. \nA lead-acid battery consisting of sealed \ncells furnished with a valve that opens to \nvent the battery whenever the internal \npressure of the battery exceeds the ambient \npressure by a set amount. In VRLA \nbatteries, the liquid electrolyte in the cells is \nimmobilized in an absorptive glass mat \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n61",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 830,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 504.4",
        "SBC 801",
        "Section 1207",
        "SBC 201",
        "Table 5604.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_5_a144926c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "(AGM cells or batteries) or by the addition \nof a gelling agent (gel cells or gelled \nbatteries). \nValve-regulated \nlead-acid \n(VRLA) \nbatteries \n(sometimes referred to as “gel cells”) differ \nsubstantially from flooded batteries in design, \noperation and potential hazard. VRLA-type \nbatteries are uniquely different from traditional \nliquid electrolyte lead-acid batteries in that they \nhave no liquid electrolyte to flow from the container \nif it were to break. Also, VRLA batteries do not vent \ntheir off-gases to the atmosphere but rather \nimplement an oxygen recombination cycle that \nminimizes the emissions of gas from the batteries \nduring overcharging. Though these batteries are \nconsidered sealed, their design includes spring-\ncontrolled valves that vent gases at a pressure \nthreshold of 14 to 34 kPa. These batteries are \nsometimes mistakenly called “maintenance free”; \nhowever, they should be maintained in accordance \nwith the manufacturer’s instructions. \n• Vented (flooded) lead-acid battery. A lead-\nacid battery consisting of cells that have \nelectrodes immersed in liquid electrolyte. \nFlooded lead-acid batteries have a provision \nfor the user to add water to the cell and are \nequipped with a flame-arresting vent, which \npermits the escape of hydrogen and oxygen \ngas from the cell in a diffused manner such \nthat a spark or other ignition source outside \nthe cell will not ignite the gases inside the \ncell. \nThere are basically two types of lead-acid storage \nbatteries, which are based on how they are \nconstructed and vented: vented (flooded) or sealed. \nVented (flooded) and sealed batteries differ in how \nthey dispose of the hydrogen (explosive in air at 4 \npercent by volume) and oxygen produced by \nelectrolysis during recharging (off-gassing). In a \nvented (flooded) battery, these gases are allowed to \nescape to the atmosphere. In a sealed battery, the \ngases are contained within the battery cell(s) and \nrecombined with the electrolyte. Because the gases \ncreated during battery charging are vented to the \natmosphere, distilled water must be added \nperiodically to bring the electrolyte level back to \nthat required by the battery specifications. One of \nthe most common types of vented (flooded) lead-\nacid batteries is the automobile battery. \nLithium metal polymer battery. A storage battery \nthat is similar to the lithium ion battery except that \nit has a lithium metal anode in the place of the \ntraditional carbon or graphite anode.\n\n❖ This definition describes lithium metal polymer \n(LMP) batteries, a specific type of sealed, \nnonventing storage battery similar to lithium-\nion batteries. The LMP battery is similar to the \nLithium-ion type in its characteristics (light, \nenergy-dense, no liquid electrolyte, etc.). This \ntechnology is becoming more popular for \ndeployment in outdoor cabinets and in \nbuildings as well. Like lithium-ion batteries, \nLMP batteries use lithium ions as the charge \ncarrier. However, LMP batteries have more \nlithium because their anode is a solid, thin foil \nof pure lithium encased in a plastic-like polymer \nthat serves as the electrolyte. A significant \nadvantage of LMP batteries is that they store \nmore energy per unit of weight compared to \nother batteries using nickel or lead anodes. \nLithium is also an extremely light-weight metal \nwhen compared to other cathode or anode \nmaterials, which results in a rechargeable \nbattery with high energy density.\n\nLMP batteries are constructed with an internal \nmeans of thermal runaway management. Each \nbattery is equipped with an internal heating \nsystem \nthat \nis \nlocated \nwithin \nthe \nelectrochemical stack of anodes and cathodes. \nThis heating element ensures that the battery \ntemperature limits are not exceeded when the \nbattery is being charged or discharged.\n\nThese batteries contain no liquid electrolytes or \nelectrolytes suspended in a gel or similar \nliquids. The electrolyte is a solid lithium-ion that \nis normally mixed with a rubber polymer that is \nlocated between the cathode and anode. Since \nthese batteries do not contain any liquid, the \ncode does not require spill control or a means \nof neutralization.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_6_b1a420f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "While LMP batteries do not have the potential \nfor spills or discharging of hydrogen or oxygen, \nthey still present a potential fire threat if they \nare somehow overheated and can be a threat \nto fire fighters because they will be connected \nto an energized circuit. \nLithium-ion battery. A storage battery with \nlithium ions serving as the charge carriers of the \nbattery. The electrolyte is a polymer mixture of \ncarbonates with an inorganic salt and can be in a \nliquid or a gelled polymer form. Lithiated metal \noxide is typically a cathode and forms of carbon or \ngraphite typically form the anode.\n\n❖ This definition describes a specific type of \nsealed, \nnonventing, \nrecombinant \nstorage \nbattery similar to nickel-metal hydride batteries, \nalthough not as durable. Lithium-ion batteries, \nalso commonly known as “Li-ion” batteries, are \ntypically lighter than other comparably sized \ntypes of rechargeable batteries, which makes \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n62\n\nthem a popular choice for portable devices and \nautomotive applications. They hold their \ncharge well, are generally durable and may be \nrecharged many times. Like other types of \nsealed \nbatteries \nwith \na \nhigh-viscosity, \nimmobilized electrolyte, Li-ion batteries have \nthe advantage of not requiring spill control \nsafeguards and also pose a reduced fugitive \ngas hazard. Lithium-ion batteries, when \nexposed to prolonged hot conditions with \ninadequate ventilation, can rupture, ignite, or \nexplode. Li-ion batteries were the subject of a \nmassive battery recall initiative by several \ncomputer and cell phone manufacturers due to \nthe Li-ion batteries used in their products \noverheating \nfrom \ninternal \ncontamination \ndefects and causing fires or burn injuries. \nNickel cadmium (Ni-Cd) battery. An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode contains \ncadmium and the electrolyte is a solution of water \nand potassium hydroxide.\n\n❖ This definition describes a specific type of \nnonrecombinant \nstorage \nbattery. \nNickel-\ncadmium (Ni-Cd) batteries are durable and \nmay be recharged many times. One of the \nhazards of storage batteries is overcharging. In \nthe case of Ni-Cd batteries, overcharging can \nproduce either hydrogen gas or oxygen that \ncould result in a rupture of the cell casing. Ni-\nCd cells are, therefore, provided with safety \nventing caps to allow the generated gas to \nescape from inside the cell. See the \ncommentary to Section 1207.6.4 for further \ndiscussion of vents. \nNickel-metal hydride (Ni-MH). An alkaline \nstorage battery in which the positive active material \nis nickel oxide, the negative electrode is an \nintermetallic compound and the electrolyte is \nusually potassium hydroxide.\n\n❖ A nickel metal hydride battery is a type of \nrechargeable battery. The chemical reaction at \nthe positive electrode is similar to that of the \nnickel-cadmium cell, with both using nickel \noxide hydroxide. However, the negative \nelectrodes use a hydrogen-absorbing alloy \ninstead of cadmium. One inherent risk with Ni-\nMH chemistry is that overcharging causes \nhydrogen gas to form, potentially rupturing the \ncell. Therefore, cells have a vent to release the \ngas in the event of serious overcharging. \nStationary \nstorage \nbattery. \nA \ngroup \nof \nelectrochemical cells interconnected to supply a \nnominal voltage of DC power to a suitably \nconnected electrical load, designed for service in a \npermanent location.\n\n❖ The term “stationary storage battery” applies to \nall battery types made up of multiple \nelectrochemical cells interconnected to supply \na nominal voltage of direct current (DC) power. \nThis is a general term used to describe the fact \nthat such installations are stationary versus \nportable. As the definition of “Battery system, \nstationary storage” denotes, these are used for \na variety of reasons including standby or \nemergency power, an uninterruptable power \nsupply, load shedding, load sharing or similar \ncapabilities. See also the definition of “Energy \nstorage system (ESS).” \nBIN BOX. A five-sided container with the open \nside facing an aisle. Bin boxes are self-supporting \nor supported by a structure designed so that little or \nno horizontal or vertical space exists around the \nboxes.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 977,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1207.6.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_7_9600a5c7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Proprietary storage systems, such as bin box \nstorage, are common in warehousing and \nmanufacturing industries, such as automotive \nassembly plants and mail-order mercantile \noperations. Many bin box systems rely on the \nrigidity of adjacent bins and interlocking design \nfor stability. Provisions for fastening the self-\nsupporting units together to permit higher \nstacking are typical in most designs. Other bin \nbox systems are designed in conjunction with \na supporting rack system to minimize unusable \nspace between bins. Bin boxes can be \nconstructed of combustible materials, such as \nwood or cardboard, or of noncombustible \nmaterials such as metal. \nBIOMASS. Plant or animal-based material of \nbiological origin excluding material embedded in \ngeologic formations or transformed into fossils.\n\n❖ This term is provided to coordinate with the \nrequirements in Chapter 28 and the inclusion \nof \nthese \nmaterials \nin \nthe \ncommodity \nclassifications \nfor \nhigh-piled \ncombustible \nstorage found in Chapter 32. These materials \nare becoming more prevalent and guidance is \nneeded in terms of the hazards they pose and \nhow they should be regulated. \nBLAST AREA. The area including the blast site \nand the immediate adjacent area within the \ninfluence of flying rock, missiles and concussion.\n\n❖ The area of a blast is affected by flying rock \nmissiles, gases and concussion and also \nincludes the blast site and the immediately \nadjacent area that is owned, leased or \ncontrolled by the blast operator. \nBLAST SITE. The area in which explosive \nmaterials are being or have been loaded and which \nincludes all holes loaded or to be loaded for the \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n63\n\nsame blast and a distance of 15 m in all directions.\n\n❖ The area where explosive material is handled \nduring loading, which includes 15 m in all \ndirections from loaded blast holes or holes to \nbe loaded. \nBLASTER. A person qualified in accordance with \nSection 5601.4to be in charge of and responsible for \nthe loading and firing of a blast.\n\n❖ In general, the blaster should be qualified, \nexperienced and of sound judgment when \nperforming the duties of blasting. This person \nis authorized to use explosives for blasting \npurposes. \nThe \nblaster \nis \ntrained \nand \nexperienced in the use of explosives and \nlicensed by the department. \nBLASTING AGENT. A material or mixture \nconsisting of fuel and oxidizer, intended for blasting \nprovided that the finished product, as mixed for use \nor shipment, cannot be detonated by means of a No. \n8 test detonator when unconfined. Blasting agents \nare labeled and placarded as Class 1.5 material by \nUS DOTn.\n\n❖ This definition is derived from government \nexplosive regulations and is intended to \ndistinguish \nblasting \nagents \nfrom \nmore \ndangerous explosive materials on the basis of \ntheir propensity to mass detonate by initiation \nusing a standard device. \nBLEACHERS. Tiered seating supported on a \ndedicated structural system and two or more rows \nhigh and is not a building element (see \n“Grandstand”).\n\n❖ Bleachers, folding and telescopic seating and \ngrandstands are essentially unique forms of \ntiered seating that are supported on a \ndedicated structural system. All types are \naddressed in ICC 300, Standard on Bleachers, \nFolding \nand \nTelescopic \nSeating \nand \nGrandstands, the safety standard for these \ntypes of seating arrangements (see Section \n1029.1.1). Bleachers can have backrests or \njust seatboards. The term “building element” \nused in Section 1030.1.1 is a defined term in \nSBC 201, which is primarily used in conjunction \nwith the structural elements regulated in SBC \n201 Table 601. Bleachers have a separate \nstructural system and are not considered a \nbuilding element of the building or structure in \nwhich they are located. An individual bench \nseat directly attached to a floor system is not a \nbleacher. \nThe \nterms \n“bleacher” \nand \n“grandstand” are basically interchangeable. \nThere is no cut-off in size or number of seats \nthat separates bleachers and grandstands. \nBOARDING HOUSE. A building arranged or used \nfor lodging for compensation, with or without \nmeals, and not occupied as a single-family unit.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 963,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 601",
        "Section 1029.1.1",
        "SBC 201",
        "Section 5601.4",
        "Section 1030.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_8_2f9d62ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ A boarding house is a structure where the \noccupants \nare \nprovided \nsleeping \naccommodations \nor \nmeals \nand \naccommodations for a fee. The individual \nrooms used usually do not contain all of the \npermanent living provisions of a dwelling unit \n(e.g., permanent cooking facilities). Most often, \nthe term “boarding house” describes a facility \nthat is primarily for transient occupants; \nhowever, these facilities might also be used for \nnon-transient purposes. Depending on the \nextent of transiency, a boarding house could be \nclassified as Group R-1 when an occupant \ntypically stays for not more than 30 days or \nGroup R-2 when the length of stay is greater \nthan 30 days. Boarding houses are distinct \nfrom lodging houses. Lodging houses allow \ntransient guests within a residence that is also \noccupied by the owner or primary residents of \nthe dwelling unit. Lodging houses are classified \nas Group R-3 occupancies. \nBOILING POINT. The temperature at which the \nvapor pressure of a liquid equals the atmospheric \npressure of 101.3 kPa. Where an accurate boiling \npoint is unavailable for the material in question, or \nfor mixtures which do not have a constant boiling \npoint, for the purposes of this classification, the 20-\npercent evaporated point of a distillation performed \nin accordance with ASTM D 86 shall be used as the \nboiling point of the liquid.\n\n❖ The purpose of the boiling point is to assist in \nclassifying flammable liquids. The classification \nof flammable liquids is based on the flash point \nand the boiling point. When one compares a \nClass IA liquid and a Class IB liquid, the only \ndifference in their definitions is the boiling point. \nThe lower the boiling point of a flammable \nliquid, the greater the hazard due to increased \nvapor pressure at NTP. This information will be \nfound in the safety data sheet (SDS) and must \nbe evaluated by the Fire official. \nBONFIRE. An outdoor fire utilized for ceremonial \npurposes.\n\n❖ Bonfires are usually very large and are \nassociated with a crowd activity. Failure to \nfollow good safety practices with these fires \ncan lead to serious injuries and property \ndamage. \nBREAKOUT. For revolving doors, a process \nwhereby wings or door panels can be pushed open \nmanually for means of egress travel.\n\n❖ In addition to the swinging doors in the \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n64\n\nimmediate area, revolving doors have a \nbreakout feature as an additional safety \nrequirement. The panels in the door can be \noperated manually to collapse or fold in the \ndirection of egress during an emergency. This \nshould increase the number of people that \ncould exit per minute when not using the \nrevolving door in the standard manner. \nBRITISH THERMAL UNIT (BTU). The heat \nnecessary to raise the temperature of 0.450 kg of \nwater by 0.55°C.\n\n❖ This definition describes the English unit of \nheat used throughout the document. A British \nthermal unit (Btu) is used as a way to describe \nthe heat content of combustibles. The metric \nequivalent of a Btu is a joule. This term should \nnot be confused with heat release rate. Heat \nrelease rate would be described as Btu per \nsecond (joule per second = watt). \nBUILDING. Any structure used or intended for \nsupporting or sheltering any use or occupancy.\n\n❖ The code uses this term to identify those \nstructures that provide shelter for a function or \nactivity. See the definition of “Area, building” for \nsituations when a single structure may be two \nor more “Buildings” created by fire walls. \nBUILDING AREA. See “Area, building.” \nBUILDING HEIGHT. See “Height, building.” \nFIRE OFFICIAL. The officer or other designated \nauthority charged with the administration and \nenforcement of SBC 201, or a duly authorized \nrepresentative.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 873,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_9_2970fc67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The legal power to enforce the building code is \nnormally vested in a building department of \nmunicipality that has a designated enforcement \nofficer termed the “fire official” (see SBC 201 \nSection 103.1). \nBULK OXYGEN SYSTEM. An assembly of \nequipment, such as oxygen storage containers, \npressure regulators, safety devices, vaporizers, \nmanifolds and interconnecting piping, that has a \nstorage capacity of more than 565 m3 of oxygen at \nnormal temperature and pressure (NTP) including \nunconnected reserves on hand at the site. The bulk \noxygen system terminates at the point where \noxygen at service pressure first enters the supply \nline. The oxygen containers can be stationary or \nmovable, and the oxygen can be stored as a gas or \nliquid.\n\n❖ As indicated in Section 6301.1, NFPA 55 \ncontains \ninstallation \nand \nmaintenance \nrequirements for bulk oxygen systems. NFPA \n55 also has the requirements for the protection \nof bulk oxygen systems from potential fire \nexposures. Oxygen storage systems with less \nthan the capacities indicated in the definition \nare not required to comply with NFPA 55, but \nare regulated by this chapter. \nBULK PLANT OR TERMINAL. That portion of \na property where flammable or combustible liquids \nare received by tank vessel, pipelines, tank car or \ntank vehicle and are stored or blended in bulk for \nthe purpose of distributing such liquids by tank \nvessel, pipeline, tank car, tank vehicle, portable \ntank or container.\n\n❖ All of us have seen the large storage tanks \nsurrounded \nby \ncontainment \nberms \nthat \nconstitute what is commonly called a “tank \nfarm.” A facility of this kind may consist of one \ntank or several tanks and typically receives, \nstores \nand \ndispenses \nanywhere \nfrom \nthousands of Liters to hundreds of thousands \nof Liters of flammable or combustible liquids \ndaily. \nBULK TRANSFER. The loading or unloading of \nflammable or combustible liquids from or between \ntank vehicles, tank cars or storage tanks.\n\n❖ This term refers to the loading or unloading of \na flammable or combustible liquid from or \nbetween storage tanks, tank vehicles or tank \ncars or any combination thereof. See also the \ndefinition of “Process transfer” and Section \n5706.5. This transfer is for the storage or \ntransportation of flammable or combustible \nliquids. \nBULLET RESISTANT. Constructed so as to \nresist penetration of a bullet of 150-grain M2 ball \nammunition having a nominal muzzle velocity of \n824 meter per second (mps) when fired from a 30-\ncaliber rifle at a distance of 30 m, measured \nperpendicular to the target.\n\n❖ Tests to determine bullet resistance are to be \nconducted on test panels or empty magazines. \nThe panels or magazines are to resist a \npenetration of five out of five shots placed \nindependently of each other in an area at least \n900 mm by 900 mm. If hardwood or softwood \nis used, its water content is not to exceed 15 \npercent.\n\nWhere a magazine roof or ceiling is required to \nbe bullet resistant, it must be constructed of \nmaterials comparable to the sidewalls or of \nother materials that can withstand the \npenetration of bullets fired at an angle of 45 \ndegrees from perpendicular. \nCANOPY. A structure or architectural projection \nof rigid construction over which a covering is \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n65\n\nattached that provides weather protection, identity \nor decoration, and may be structurally independent \nor supported by attachment to a building on one end \nand by not less than one stanchion on the outer end.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 817,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.5",
        "SBC 201",
        "Section 6301.1",
        "Section 103.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_10_dc8d0579",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ A canopy can be either an architectural \nprojection from a building, or it can be an \nindependent structure. Examples of the former \nmight be found covering entrance walkways in \nfront of hotels, apartment buildings or upscale \nrestaurants. An example of the latter is a \ncanopy built over fuel pumps at a gasoline \nstation. This definition distinguishes a canopy \nfrom an awning, which consists of a lightweight \nframe that is supported by the building from \nwhich it projects. In doing so, the definition \nclarifies the applicability of roof loads in SBC \n201 Section 1607.14.3. See SBC 201 Section \n3105 for general requirements and SBC 201 \nSection 3202 for encroachment requirements. \nCommentary Figures 202-C1, 202-C2 and \n202-C3 illustrate types of canopies. \nCAPACITOR ENERGY STORAGE SYSTEM. \nA stationary, rechargeable energy storage system \nconsisting of capacitors, chargers, controls and \nassociated electrical equipment designed to provide \nelectrical power to a building or facility. The system \nis typically used to provide standby or emergency \npower, an uninterruptable power supply, load \nshedding, load sharing or similar capabilities.\n\n❖ Capacitor \nenergy \nstorage \nsystems \nare \naddressed in Section 1207 as a form of energy \nstorage system. Chapter 12 addresses ESS \nand stationary fuel cell power systems as well. \nThis definition makes clear what specifically is \nbeing regulated. These types of systems are of \nconcern without regulation due to the amount \nof energy they store and how they may be a \nsource of a fire or contribute to a fire and pose \na risk to fire fighters. These systems are being \ninstalled in new and existing buildings. See the \ncommentary to Section 1207. \nCARBON \nDIOXIDE \nENRICHMENT \nSYSTEM. A system where carbon dioxide gas is \nintentionally \nintroduced \ninto \nan \nindoor \nenvironment, \ntypically \nfor \nthe \npurpose \nof \nstimulating plant growth.\n\n❖ This term is provided to correlate with the \nrequirements in Section 5307.4. Such systems \nare prevalent in greenhouses where the \nintroduction of CO2 enhances the growing \nprocess. The concern is that CO2 is an \nasphyxiant; therefore, such systems must \nprovide certain safety controls to protect \noccupants. One of the key elements of these \ncontrols includes gas detection to address slow \nleaks causing long-term effects and larger \nreleases that cause acute life safety hazards. \nSee the commentaries to Sections 5307.4 \nthrough 5307.4.7. \nCARBON DIOXIDE EXTINGUISHING SYSTEM. \nA system supplying carbon dioxide (CO2) from a \npressurized vessel through fixed pipes and nozzles. \nThe system includes a manual or automatic-\nactuating mechanism.\n\n❖ Carbon dioxide (CO2) extinguishing systems \nare useful in extinguishing fires in specific \nhazards or equipment in occupancies where an \ninert electrically nonconductive medium is \nessential or desirable and where cleanup of \nother extinguishing agents, such as dry-\nchemical residue, presents a problem. The \nsystem works by displacing the oxygen in an \nenclosed area by flooding the space with \ncarbon dioxide. To effectively flood the \nenclosure, automatic door and window closers \nand control dampers for the mechanical \nventilation system must be installed.\n\nThese types of gaseous extinguishing systems \nhave some inherent disadvantages that should \nbe considered before selection. Because the \noxygen is being displaced, occupants should \nnot be in the space for a period after discharge, \ndepending on the concentration of CO2 to be \nachieved. Additionally, the discharge rate can \nresult in a rapid increase in pressure within the \nspace where the system is discharged. \nHowever, where water is not a desired means \nof suppression carbon dioxide and other \ngaseous suppression systems can be very \neffective. \nNFPA \n12 \ncontains \nminimum \nrequirements for the design, installation, \ntesting, inspection, approval, operation and \nmaintenance of carbon dioxide extinguishing \nsystems. \nCARBON MONOXIDE ALARM. A single- or \nmultiple-station alarm intended to detect carbon \nmonoxide gas and alert occupants by a distinct \naudible signal. It incorporates a sensor, control \ncomponents and an alarm notification appliance in \na single unit.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3202",
        "Section 1607.14.3",
        "Section 3105",
        "Section 1207",
        "SBC 201",
        "Section 5307.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_11_41b97772",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ The definitions of “Carbon monoxide alarm” \nand “Carbon monoxide detector” are provided \nto differentiate between the two types of \ndetection devices. Both terms are used in \nSection 915 and are addressed by different \nstandards. Alarms must comply with UL 2034, \nwhereas detectors that are part of a larger \nsystem and are simply sensors that transmit a \nsignal to the system are required to comply with \nUL 2075. \nCARBON MONOXIDE DETECTOR. A device \nwith an integral sensor to detect carbon monoxide \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n66\n\ngas and transmit an alarm signal to a connected \nalarm control unit.\n\n❖ See the commentary to the definition of \n“Carbon monoxide alarm.” Also note that \ncarbon monoxide detection systems are \nrequired by Section 915.5.1 to comply with \nNFPA 720. \nCARE SUITE. In Group I-2 occupancies, a group \nof treatment rooms, care recipient sleeping rooms \nand the support rooms or spaces and circulation \nspace within the suite where staff are in attendance \nfor supervision of all care recipients within the \nsuite, and the suite is in compliance with the \nrequirements of Section 407.4.4 of SBC 201.\n\n❖ Care suites are designed to allow for a group \nof rooms to function as a unit in the treatment \nand care of patients. Suites provide flexibility in \nreaching an exit access. Use of suites is a \nparticularly useful tool at intensive care units \nand emergency departments in care recipients \ntreatment areas. Suites allow staff to have clear \nand \nunobstructed \nsupervision \nof \ncare \nrecipients in specific treatment and sleeping \nrooms through the elimination of corridor width \nor rating requirements. The term is not \nintended to apply to day rooms or business \nsections of the hospital. This term is applicable \nonly to suites of care recipient rooms in Group \nI-2 occupancies and should not be confused \nwith similar layouts in other parts of the hospital \nor within other occupancies that may be \nreferred to as a “suite.” Care suites are to meet \nthe requirements of SBC 201 Section 407. \nCARTON. A cardboard or fiberboard box \nenclosing a product.\n\n❖ This term is commonly used when applying the \nhigh-piled storage requirements of Chapter 32 \nand also for packaging of aerosols in Chapter \n51. This definition provides a consistent \nunderstanding of a word often used to describe \npackaging. \nCEILING LIMIT. The maximum concentration of \nan air-borne contaminant to which one may be \nexposed. The ceiling limits utilized are those \npublished in DOL 29 CFR Part 1910.1000. The \nceiling Recommended Exposure Limit (REL-C) \nconcentrations published by the U.S. National \nInstitute for Occupational Safety and Health \n(NIOSH), Threshold Limit Value-Ceiling (TLV-C) \nconcentrations \npublished \nby \nthe \nAmerican \nConference of Governmental Industrial Hygienists \n(ACGIH), \nCeiling \nWorkplace Environmental \nExposure Level (WEEL-Ceiling) Guides published \nby the American Industrial Hygiene Association \n(AIHA), and other approved, consistent measures \nare allowed as surrogates for hazardous substances \nnot listed in DOL 29 CFR Part 1910.1000.\n\n❖ This limit is the concentration at which \nimmediate irritation to skin, respiratory system \nor both will occur. This is an important level for \nemergency personnel and workers to be aware \nof. Mechanical ventilation may be used to assist \nin keeping the working environment below \nthese levels. \nCHANGE OF OCCUPANCY. Either of the \nfollowing shall be considered as a change of \noccupancy where this code requires a greater degree \nof safety, accessibility, structural strength, fire \nprotection, means of egress, ventilation or \nsanitation than is existing in the current building or \nstructure: \n1. Any change in the occupancy classification \nof a building or structure. \n2. Any change in the purpose of, or a change in \nthe level of activity within, a building or \nstructure.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 915.5.1",
        "SBC 801",
        "SBC 201",
        "Section 407.4.4",
        "Section 915",
        "Section 407"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_12_3f645235",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ This term describes the condition where an \nexisting building or structure is used for a \ndifferent use or the same use where (1) there \nis a change in a building’s purpose or level of \nactivity, (2) that functional change is such that \nthe current SBC 201 requires a greater degree \nof regulation than presently exists in the current \nbuilding and (3) the greater degree of \nregulation required by the current SBC 201 \noccurs only in the areas of accessibility, \nstructural strength, fire protection, means of \negress, ventilation or sanitation. The intent is to \nlimit the application of a change of occupancy \nwhere there is no change in classification to \nonly those new uses that present a higher risk \nto the life safety or welfare of the occupants \nthan was created by the previous use (see \nSection 101.4.7 for a reference to SBC 901). \nThis term is only applicable to existing \nbuildings, never new ones. For example, \nGroup B includes both beauty parlors and post \noffices. If a beauty shop moved into an old post \noffice, while remaining a Group B building, \nthere would be a change in the level of activity; \ntherefore, this would be considered a change \nof occupancy. \nCHEMICAL. An element, chemical compound or \nmixture of elements or compounds or both.\n\n❖ Chemicals may be hazardous, in which case \nthe buildings, processes and storage that use \nthem \nare \nregulated, \nor \nthey \nmay \nbe \nnonhazardous, in which case their storage is \nregulated. These regulations are typically \nfound in SBC 201, SBC 501, SBC 701, SBC \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n67\n\n1201 and the code. \nCHEMICAL FUME HOOD. A ventilated \nenclosure designed to contain and exhaust fumes, \ngases, vapors, mists and particulate matter \ngenerated within the hood.\n\n❖ This term is used within Chapter 38 regarding \nhigher \neducation \nlaboratories. \nMore \nspecifically, this concept is used for the \nincreases allowed in existing nonsprinklered \nlaboratories. The use of a chemical fume hood \nis required to allow use of these restricted \nmaterials. The specific restricted materials are \npyrophorics and Class 4 oxidizers. \nCHEMICAL NAME. The scientific designation \nof a chemical in accordance with the nomenclature \nsystem developed by the International Union of \nPure and Applied Chemistry, the Chemical \nAbstracts Service rules of nomenclature, or a name \nwhich will clearly identify a chemical for the \npurpose of conducting an evaluation.\n\n❖ This name can be used to research the product \nin resource manuals to determine the hazard \ncharacteristics of the product. Some examples \nof resources are: National Toxicology Program \n(NTP), \nChemical \nHazards \nResponse \nInformation \nSystem \n(CHRIS) \nmanual, \nEmergency Response Guidebook (ERG) and \nSDS. \nCHIMNEY. \nA \nprimarily \nvertical \nstructure \ncontaining one or more flues for the purpose of \ncarrying gaseous products of combustion and air \nfrom a fuel-burning appliance to the outdoor \natmosphere.\n\n❖ SBC 1201 and SBC 501 address the \ninstallation of chimneys and venting systems \nthat are required to convey products of \ncombustion from fuel-burning appliances to the \natmosphere. \nThe \ncode \nregulates \nthe \nmaintenance of masonry chimneys in Section \n605.2.1.1. Chimneys differ from metal vents in \nthe materials from which they are constructed \nand the type of appliance they are designed to \nserve. Chimneys can vent much hotter flue \ngases than metal vents. \nFactory-built chimney. A listed and labeled \nchimney composed of factory-made components, \nassembled in the field in accordance with \nmanufacturer’s instructions and the conditions of \nthe listing.\n\n❖ A factory-built chimney is a manufactured listed \nand labeled chimney that has been tested by an \napproved agency to determine its performance \ncharacteristics. Factory-built chimneys are \nmanufactured in two basic designs: either a \ndouble-wall insulated design or a triple-wall air-\ncooled design. Both designs use stainless steel \ninner liners to resist the corrosive effects of \ncombustion products. \nMasonry chimney. A field-constructed chimney \ncomposed of solid masonry units, bricks, stones, or \nconcrete.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 901",
        "SBC 801",
        "SBC 701",
        "SBC 201",
        "SBC 1201",
        "SBC 501",
        "Section 101.4.7",
        "Section 605.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_13_0d231dba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ Masonry chimneys can have one or more flues \nwithin them, and are field constructed of brick, \nstone, concrete or fire-clay materials. Masonry \nchimneys can stand alone or be part of a \nmasonry fireplace. \nMetal chimney. A field-constructed chimney of \nmetal.\n\n❖ A metal chimney is an unlisted chimney \nconstructed and installed in accordance with \nNFPA 211 and is sometimes referred to as a \n“smokestack.” Metal chimneys are typically \nfield constructed and installed in industrial \nstructures. \nCLEAN AGENT. Electrically nonconducting, \nvolatile or gaseous fire extinguishant that does not \nleave a residue upon evaporation.\n\n❖ The two categories of clean agents are \nhalocarbon compounds and inert gas agents. \nHalocarbon compounds include bromine, \ncarbon, chloride, fluorine, hydrogen and iodine. \nHalocarbon compounds suppress the fire \nthrough a combination of breaking the \nchemical chain reaction of the fire, reducing the \nambient oxygen supporting the fire and \nreducing the ambient temperature of the fire \norigin to reduce the propagation of fire. The \nclean agents that are inert gas agents contain \nprimary components consisting of helium, neon \nor argon, or a combination of all three. Inert \ngases \nwork \nby \nreducing \nthe \noxygen \nconcentration around the fire origin to a level \nthat does not support combustion (see \ncommentary, Section 904.10). \nCLINIC, OUTPATIENT. Buildings or portions \nthereof used to provide medical care on a less-than-\n24-hour basis to persons who are not rendered \nincapable of self-preservation by the services \nprovided.\n\n❖ Outpatient clinics generally consist of doctors’ \noffices where various medical services can be \nprovided. These clinics typically function during \nnormal business hours (i.e., less than 24 hours) \nand, unlike ambulatory care facilities, the \npatients are generally ambulatory and capable \nof self-preservation. This definition clarifies the \ndifference between ambulatory surgery centers \n(ambulatory care facilities) and the typical \ndoctor’s office. In many cities, outpatient clinics \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n68\n\nare open at all hours to be available to people \nwho work a variety of shifts. The term “urgent \ncare” is often used to describe such facilities. \nAn outpatient facility that is open 24/7 may still \nbe classified as a Group B occupancy, \nprovided all patients are outpatients and \nindividual patients are not treated for periods in \nexcess of 24 hours. The latter would describe \na Group I-2 hospital. See the commentaries to \nSBC 201 Sections 407 and 422. \nCLOSED CONTAINER. A container sealed by \nmeans of a lid or other device such that liquid, vapor \nor dusts will not escape from it under ordinary \nconditions of use or handling.\n\n❖ A closed container is one that is sealed so that \nno vapors or dust can escape. An open \ncontainer is more dangerous and calls for more \nsafety requirements. The fire tetrahedron is \nmade up of fuel, heat, oxygen and a chain \nreaction. In a closed container, there is only the \nfuel part of the tetrahedron; an open container \nprovides fuel and oxygen. In this case, a closed \ncontainer is less hazardous than an open \ncontainer unless there is a leak. \nCLOSED SYSTEM. The use of a solid or liquid \nhazardous material involving a closed vessel or \nsystem that remains closed during normal \noperations where vapors emitted by the product are \nnot liberated outside of the vessel or system and the \nproduct is not exposed to the atmosphere during \nnormal operations; and all uses of compressed \ngases. Examples of closed systems for solids and \nliquids include product conveyed through a piping \nsystem into a closed vessel, system or piece of \nequipment.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 845,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 904.10",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_14_07696736",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ This definition is used primarily with regard to \nhazardous materials. The difference between a \nclosed system and an open system is whether \nthe hazardous material involved in the process \nis exposed to the atmosphere. A closed system \nis inherently less hazardous than an open \nsystem due to the fact that vapors, dusts or \nsimilar materials are not normally released \nfrom closed systems. Because closed systems \nare less hazardous than open systems, credit \nis typically given to increase the MAQ when \nsystems are considered closed. Materials in \nclosed or open systems are assumed to be “in \nuse” as opposed to “in storage.” Gases are \nalways assumed to be in closed systems since \nthey would be immediately dispersed in an \nopen system if exposed to the atmosphere \nwithout some means of containment (see the \ndefinition of “Open system”). \nCOLD DECK. A pile of unfinished cut logs.\n\n❖ A cold deck is a pile of ranked logs that have \ndifferent lengths. The lengths are usually \ngreater than 2.4 m and up to 15 m long. \nCOMBUSTIBLE DUST. Finely divided solid \nmaterial which is 420 microns or less in diameter \nand which, when dispersed in air in the proper \nproportions, could be ignited by a flame, spark or \nother source of ignition. Combustible dust will pass \nthrough a US No. 40 standard sieve.\n\n❖ Combustible dusts are combustible solids in a \nfinely divided state that are suspended in the \nair. An explosion hazard exists when the \nconcentration of the combustible dust is within \nthe explosive limits and exposed to an ignition \nsource of sufficient energy and duration to \ninitiate self-sustained combustion. A review of \nthe occupancy classification for Group H-2 in \nChapter 2 (based on SBC 201 Section 307.4) \nindicates that combustible dusts are classified \nin that occupancy group. That section is \nintended to ensure that, where engineering \nanalysis determines that the dispersion and \nproportion of combustible dust are such that \nthe dust can be ignited by an ignition source, \nthen the deflagration hazard is sufficient to \nclassify \nthe \noccupancy \nin \nGroup \nH-2. \nCombustible dust, as a material, that does not \nrise to that defined level of hazard in a \nparticular building would not cause the building \nor portion thereof housing the hazard to be \nclassified in Group H-2, but rather in the group \nthat is most appropriate for the particular \noperation.\n\nThe original tabular MAQ per control area for \ncombustible dust, included in the legacy \nbuilding and fire codes, was deleted because \nof \nits \nquestionable \nvalue, \ngiven \nthe \ncomplexities of dust explosion hazards. In the \n2012 edition of the code, a row for combustible \ndust was added to Table 5003.1.1(1) along \nwith a new Note q. The note reinforces the fact \nthat \ndetermining a \ntheoretical \nMAQ \nof \ncombustible dust and the potential for a dust \nexplosion requires a thorough evaluation and \ntechnical report based on the provisions of \nSection \n104.8.2. \nSuch \ndetermination \nis \ncomplex and requires evaluation far beyond \nthe simple 16 g/m3 MAQ previously used by the \nlegacy codes. Critical factors, such as particle \nsize, material density, humidity and oxygen \nconcentration, play a major role in the \nevaluation of the dust hazard and are much too \ncomplex to be simply addressed. \nCOMBUSTIBLE FIBERS. Readily ignitable and \nfree-burning materials in a fibrous or shredded \nform, such as cocoa fiber, cloth, cotton, excelsior, \nhay, hemp, henequen, istle, jute, kapok, oakum, \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n69\n\nrags, sisal, Spanish moss, straw, tow, wastepaper, \ncertain synthetic fibers or other like materials. This \ndefinition does not include densely packed baled \ncotton.\n\n❖ Operations involving combustible fibers are \ntypically \nassociated \nwith \npaper \nmilling, \nrecycling, cloth manufacturing, carpet and \ntextile mills and agricultural operations, among \nothers. The primary hazards associated with \nsuch operations involve the abundance of \nmaterials and their ready ignitability. Many \norganic fibers are prone to spontaneous \nignition if improperly dried and kept in areas \nwithout sufficient ventilation",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5003.1.1",
        "Section 307.4",
        "SBC 201",
        "Section 104.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_15_37d42a16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "The basic component of all textiles is fibers. \nFibers may be either natural or man-made. \nCellulosic, protein and mineral fibers are \nconsidered natural fibers. Fibers produced by \nchemical processes (nylon, rayon, Orlon, etc.) \nare considered man-made. The definition \nclarifies that densely packed baled cotton is not \nto be considered a hazardous material. The \ndensity and packaging arrangements of cotton \nfibers meeting the definition of “Baled cotton, \ndensely packed” in this section reduce the \nhazard of the material such that the hazardous \nmaterials provisions of the code need no longer \napply. \nCOMBUSTIBLE \nGAS \nDETECTOR. \nAn \ninstrument that samples the local atmosphere and \nindicates the presence of ignitable vapors or gases \nwithin the flammable or explosive range expressed \nas a volume percent in air.\n\n❖ This \ndefinition \ncoordinates \nwith \nthe \nrequirements in Section 3510that provide \nprocedures for undertaking hot work on tanks \nthat have contained flammable or combustible \nliquids. One of the procedures required is the \nuse of a combustible gas detector to evaluate \nthe conditions of the space while hot work is \noccurring. \nCOMBUSTIBLE LIQUID. A liquid having a \nclosed cup flash point at or above 38°C. \nCombustible liquids shall be subdivided as follows: \nThe category of combustible liquids does not \ninclude compressed gases or cryogenic fluids or \nliquids that do not have a fire point when tested in \naccordance with ASTM D92. \nClass II. Liquids having a closed cup flash point at \nor above 38°C and below 60°C. \nClass IIIA. Liquids having a closed cup flash point \nat or above 60°C and below 93°C. \nClass IIIB. Liquids having closed cup flash points \nat or above 93°C.\n\n❖ Combustible liquids differ from flammable \nliquids in that the closed-cup flash point of all \ncombustible liquids is at or above 38°C (see the \ndefinition of “Flash point”). The three classes of \ncombustible liquids are dictated by the range of \ntheir closed-cup flash point. The flash point \nrange of 38°C to 60°C for Class II liquids was \nbased \non \na \npossible \nindoor \nambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating would be required to bring \nthe liquid to its flash point at this temperature. \nClass III liquids, which have flash points higher \nthan 60°C, would require a significant heat \nsource above ambient temperature to reach \ntheir flash point (see the definition of \n“Flammable liquid”). Class IIIA has a closed-\ncup flash point range of 60°C to 93°C. Class \nIIIB has a closed-cup flash point at or above \n93°C. The term “combustible liquid” does not \ninclude liquefied compressed gases, cryogenic \nfluids or liquids that do not have a fire point \nwhen tested in accordance with ASTM D92. \nCompressed gases are regulated in Chapter \n53 and cryogenic fluids are regulated in \nChapter 55. \nCOMMERCIAL COOKING APPLIANCES. \nAppliances used in a commercial food service \nestablishment for heating or cooking food. For the \npurpose of this definition, a commercial food \nservice establishment is where food is prepared for \nsale or is prepared on a scale that is by volume and \nfrequency not representative of domestic household \ncooking.\n\n❖ This definition is important in the application of \nSection 606, which requires a commercial \nkitchen hood above commercial cooking \nappliances. A definition of “Food service \nestablishment” is included within this definition. \n“Food service” includes operations, such as \npreparing, handling, cleaning, cooking and \npackaging food items of any kind. \nCOMMERCIAL MOTOR VEHICLE. A motor \nvehicle used to transport passengers or property \nwhere the motor vehicle: \n1. Has a gross vehicle weight rating of 4500 kg \nor more; or \n2. Is designed to transport 16 or more \npassengers, including the driver.\n\n❖ This definition clarifies what constitutes a \n“commercial vehicle.” This term has often been \nmisinterpreted in previous editions. These \ncriteria are from the DOT 49 CFR; Part 390.5, \nand correlate with SBC 201 Section 1607.7. \nWhere vehicles of this size are present in \nbuildings greater than 465 m2 in area, the code \nrequires an automatic sprinkler system be \n-\n\nCHAPTER 2—DEFINITIONS",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 993,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1607.7",
        "Section 3510",
        "SBC 201",
        "Section 606"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_16_d602cedc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "SBC 801-CC-2024 \n70\n\nprovided in repair garages, commercial parking \ngarages and in Group S-1 storage occupancies \n(see Section 903.2). \nCOMMODITY. A combination of products, \npacking materials and containers.\n\n❖ Commodity is a term used to identify the \nproduct being stored, its container or housing \nand the type of stackable mechanism (with or \nwithout \npallet). \nCommodities \nand \ntheir \ncontainers are generally identified as classes, \nwith \neach \nclassification \nidentifying \nthe \ncombustibility (potential fire hazard). The \nquantity and locations of each type of \ncommodity will define the type of general and \nspecial \nfire \nprotection \nand \nlife \nsafety \nrequirements necessary for the building or \nstructure. See the commentary for the various \ncommodities in Section 3203. \nCOMMON PATH OF EGRESS TRAVEL. That \nportion of exit access travel distance measured from the \nmost remote point of each room, area or space to that \npoint where the occupants have separate and distinct \naccess to two exits or exit access doorways.\n\n❖ The common path of egress travel is a concept \nused to refine travel distance criteria. A \ncommon path of travel is the route an occupant \nwill travel where the one way in is also the one \nway out, similar to a dead-end corridor or single \nexit suite. Once occupants reach a point where \ntwo different routes are available, and the two \ndifferent routes continue to two separate exits, \nthen common path of travel is finished. The \nlength of a common path of egress travel is \nlimited so that the means of egress path of \ntravel provides a choice before the occupant \nhas traveled an excessive distance (see \nSection 1006). This reduces the possibility that, \nalthough the exits are remote from one \nanother, a single fire condition will render both \npaths unavailable. The common path of egress \ntravel is part of the overall exit access travel \ndistance. To be compliant, the path of egress \nmust meet criteria for both common path of \negress travel and exit access travel distance. \nCOMMON USE. Interior or exterior circulation \npaths, rooms, spaces or elements that are not for \npublic use and are made available for the shared use \nof two or more people.\n\n❖ Some buildings include areas that are \nrestricted to employees only or where public \naccess is limited. Common-use spaces may be \npart of employee work areas but do not include \npublic-use spaces. Any space that is shared by \ntwo or more persons, such as copy areas, \nbreak rooms, toilet rooms or circulation paths, \nare common use areas. A grade school \nclassroom would be another example of a \ncommon-use \nspace \n(see \nalso \nthe \ncommentaries for the definition of “Public-use \nareas” and “Employee work area”). \nCOMPRESSED GAS. A material, or mixture of \nmaterials that: \n1. Is a gas at 20°C or less at 101.3 kPa of \npressure; and \n2. Has a boiling point of 20°C or less at 101.3 \nkPa which is either liquefied, non-liquefied \nor in solution, except those gases which have \nno other healthor physical-hazard properties \nare not considered to be compressed until the \npressure in the packaging exceeds 282 kPa at \n20°C. \nThe states of a compressed gas are categorized as \nfollows: \n1. Non-liquefied compressed gases are gases, \nother than those in solution, which are in a \npackaging under the charged pressure and are \nentirely gaseous at a temperature of 20°C. \n2. Liquefied compressed gases are gases that, in \na packaging under the charged pressure, are \npartially liquid at a temperature of 20°C. \n3. Compressed gases in solution are non-\nliquefied gases that are dissolved in a solvent. \n4. Compressed gas mixtures consist of a \nmixture of two or more compressed gases \ncontained in a packaging, the hazard \nproperties of which are represented by the \nproperties of the mixture as a whole.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 891,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.2",
        "Section 3203",
        "SBC 801",
        "Section 1006"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_17_f2b17c7f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ This term refers to all types of gases that are \nunder pressure at normal room or outdoor \ntemperatures inside their containers, including, \nbut not limited to, flammable, non-flammable, \nhighly toxic, toxic, cryogenic and liquefied \ngases. The vapor pressure limitations provide \nthe distinction between a liquid and a gas. \nCOMPRESSED GAS CONTAINER. A pressure \nvessel designed to hold compressed gases at \npressures greater than one atmosphere at 20°C and \nincludes cylinders, containers and tanks.\n\n❖ Containers covered by this definition range \nfrom the small compressed air tanks carried by \nsome road service trucks to the very large \nstorage tanks mounted on permanent bases at \nindustrial plants. Designs vary considerably \ndepending on the gases they are intended to \nhold, whether they are designed for upright or \nhorizontal mounting and the environment they \nwill be used in. \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n71\n\nCOMPRESSED GAS SYSTEM. An assembly of \nequipment designed to contain, distribute or \ntransport compressed gases. It can consist of a \ncompressed gas container or containers, reactors \nand appurtenances, including pumps, compressors \nand connecting piping and tubing.\n\n❖ This definition is intended to include every \ncomponent used to convey the gas to or from \nmanufacturing, storage and use facilities. \nSystem designs will vary widely depending on \ntheir intended use. \nCONGREGATE LIVING FACILITIES. A building \nor part thereof that contains sleeping units where \nresidents share bathroom and/or kitchen facilities.\n\n❖ Congregate living facilities are those pertaining \nto group housing (i.e., dormitories) that \ncombine individual sleeping quarters with \ncommunal facilities for food, care, sanitation \nand recreation. The number of occupants in the \nfacility determines the appropriate occupancy \nclassification. There are two thresholds: 10 and \n16. A congregate living facility with 16 or fewer \nnon-transient residents falls in the R-3 \nclassification—for above 16 non-transient \nresidents the classification is R-2. For transient \nresidents, if there are 10 or fewer in the facility, \nit is also in the R-3 classification. If over 10 \ntransient residents, it is an R-1 occupancy. \nCONSTANTLY \nATTENDED \nLOCATION. \nA \ndesignated location at a facility staffed by trained \npersonnel on a continuous basis where alarm or \nsupervisory signals are monitored and facilities are \nprovided for notification of the fire department or \nother emergency services.\n\n❖ These locations are intended to receive \ntrouble, supervisory and fire alarm signals \ntransmitted by the fire protection equipment \ninstalled in a protected facility. The code is \nintended to have both an approved location \nand personnel who are acceptable to the Fire \nofficial responsible for actions taken when the \nfire protection system requires attention. The \nterm “constantly attended” implies 24-hour \nsurveillance of the system, at the designated \nlocation. \nCONSTRUCTION DOCUMENTS. The written, \ngraphic and pictorial documents prepared or \nassembled for describing the design, location and \nphysical characteristics of the elements of the \nproject necessary for obtaining a permit.\n\n❖ To determine whether proposed construction is \nin \ncompliance \nwith \ncode \nrequirements, \nsufficient information must be submitted to the \nFire official for review. This definition describes \nin general which items are to be included in that \ndocumentation. This typically will include \ndrawings (floor plans, elevations, sections, \ndetails, etc.), specifications and product \ninformation describing the proposed work. In \nthe past, these documents were referred to as \n“plans and specifications.” Those terms are not \nbroad enough to include all information, such \nas calculations or graphs. \nCONTAINER. A vessel of 225 L or less in \ncapacity used for transporting or storing hazardous \nmaterials. Pipes, piping systems, engines and \nengine fuel tanks are not considered to be \ncontainers.\n\n❖ This \ndefinition \nestablishes \nthe \nintended \ncapacity of the container to avoid confusion \nwith portable or stationary tanks. A container \ncould include typical 208 L drums or 60 ml \ncans. It is important to note the size difference \nbetween a drum and a barrel. A drum has a \ncapacity of 208 L and a barrel has a capacity of \n159 L. These terms are sometimes reported \nincorrectly when determining the amount of \nstorage in a facility. \nCONTAINMENT \nSYSTEM. \nA \ngas-tight \nrecovery system comprised of equipment or devices \nwhich can be placed over a leak in a compressed \ngas container, thereby stopping or controlling the \nescape of gas from the leaking container.",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_18_89a14122",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
      "content": "❖ A containment system consists of various \ncomponents that will capture gases from a \nleaking container by being placed at the source \nof the leak. \nCONTAINMENT VESSEL. A gas-tight recovery \nvessel designed so that a leaking compressed gas \ncontainer can be placed within its confines thereby \nencapsulating the leaking container.\n\n❖ A containment vessel is a closed unit in which \na leaking container can be placed to fully \ncontain any unwanted release. \nCONTROL AREA. Spaces within a building \nwhere quantities of hazardous materials not \nexceeding the maximum allowable quantities per \ncontrol area are stored, dispensed, used or handled. \nSee also the definition of “Outdoor control area.”\n\n❖ The use of control areas allows for the use and \nstorage \nof \nhazardous \nmaterials \nwithout \nclassifying the building or structure as a high-\nhazard Group H occupancy where the total \nquantity of hazardous materials in the entire \nbuilding might exceed the MAQ. This concept \nis based on regulating the allowable quantities \nof hazardous materials in each control area by \ngiving credit for further compartmentation \nthrough the use of fire barriers having a \n-\n\nCHAPTER 2—DEFINITIONS\n\nSBC 801-CC-2024 \n72\n\nminimum fire-resistance rating of 1 hour. \nMaximum quantities of hazardous materials \nwithin each control area cannot exceed the \nMAQ for a given material. Thus, the quantities \nin each control area will be less than the MAQ, \nwhile the overall quantity in the entire building \ncould exceed the MAQ (see commentary, \nSection 5003.8.3). \nCORRIDOR. An enclosed exit access component \nthat defines and provides a path of egress travel.\n\n❖ Corridors are regulated in the code because \nthey serve as principal elements of travel in \nmany means of egress systems within \nbuildings. Typically, corridors have walls that \nextend from the floor to the ceiling. They need \nnot extend above the ceiling or have doors in \ntheir openings unless a fire-resistance rating is \nrequired (see Section 1020).\n\nWhile both aisles and corridors may result in a \nconfined path of travel, an aisle is an \nunenclosed component, while a corridor would \nbe an enclosed component of the means of \negress. The enclosed character of the corridor \nrestricts the sensory perception of the user. A \nfire located on the other side of the corridor \nwall, for example, may not be as readily seen, \nheard or smelled by the occupants traveling \nthrough the egress corridor. The code does not \nspecifically state what is considered “enclosed” \nwhen corridors are not fire-resistance rated. \nWhen an egress path is bounded by partial-\nheight walls, such as work-station partitions in \nan office, issues would be if the walls provided \na confined path of travel and limited fire \nrecognition in adjacent spaces by restricting \nline of sight, hearing and smell. \nCORRIDOR, OPEN-ENDED. See “Open-ended \ncorridor.” \nCORROSIVE. A chemical that causes visible \ndestruction of, or irreversible alterations in, living \ntissue by chemical action at the point of contact. A \nchemical shall be considered corrosive if, when \ntested on the intact skin of albino rabbits by the \nmethod described in DOTn 49 CFR 173.137, such \nchemical destroys or changes irreversibly the \nstructure of the tissue at the point of contact \nfollowing an exposure period of 4 hours. This term \ndoes not refer to action on inanimate surfaces.\n\n❖ This definition is derived from DOTn 49 CFR \nPart 173. While corrosive materials may not \npose a fire, explosion or reactivity hazard, they \ndo pose a handling and storage problem. \nCorrosive materials, therefore, are primarily \nconsidered a health hazard, and an occupancy \ncontaining such materials in excess of the MAQ \nper control area is classified as Group H-4. It \nshould be noted that many corrosive chemicals \nare also strong oxidizing agents that would \nrequire review as a multiple-hazard material in \naccordance with Section 5001.1. \nCOTTON. \nBaled cotton. A natural seed fiber wrapped in and \nsecured with industry-accepted materials, usually \nconsisting of burlap, woven polypropylene, \npolyethylene or cotton or sheet polyethylene, and \nsecured with steel, synthetic or wire bands, or wire; \nalso includes linters (lint removed from the \ncottonseed) and motes (residual materials from the \nginning process).",
      "content_type": "mixed",
      "chapter_id": "ch1",
      "chapter_number": "1",
      "chapter_title": "Scope and Administration",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "for energy storage system",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 52,
      "page_end": 121,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1020",
        "SBC 801",
        "Section 5003.8.3",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200_sec1207_19_908e3e8c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1-200",
