{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n971 \n \nillumination shall be automatically provided from \nan emergency system for the following occupancies \nwhere such occupancies require two or more means \nof egress: \n1. Group A having 50 or more occupants. \nException: \nAssembly \noccupancies \nused \nexclusively as a place of worship and having an \noccupant load of less than 300. \n2. Group B buildings three or more stories in \nheight, buildings with 100 or more occupants \nabove or below a level of exit discharge \nserving the occupants or buildings with 1,000 \nor more total occupants. \n3. Group E in interior exit access and exit \nstairways and ramps, corridors, windowless \nareas with student occupancy, shops and \nlaboratories. \n4. Group F having more than 100 occupants. \nException: Buildings used only during daylight \nhours and that are provided with windows for \nnatural light in accordance with SBC 201. \n5. Group I. \n6. Group M. \nException: Buildings less than 280 m2 in gross \nsales area on one story only, excluding mezzanines. \n7. Group R-1. \nException: Where each sleeping unit has direct \naccess to the outside of the building at grade. \n8. Group R-2. \nException: Where each dwelling unit or sleeping \nunit has direct access to the outside of the building \nat grade. \n❖ \nSection 1008.3 requires emergency power for \nemergency egress lighting in all new buildings \nalong aisles, corridors and exit access \nstairways leading through or from spaces \nwhere two or more means of egress are \nrequired. This section requires emergency \npower for emergency egress lighting only for \nthe listed occupancy conditions for existing \nbuildings. \n1104.5.1 \nEmergency power duration and \ninstallation. Emergency power for means of egress \nillumination shall be provided in accordance with \nSection 1203. In other than Group I-2, emergency \npower shall be provided for not less than 60 minutes \nfor systems requiring emergency power. \n❖ \nA 90-minute emergency power duration for \nemergency egress lighting is required by \nSection 1008.3 for new buildings. The \nemergency power system for emergency \negress lighting in existing buildings in other \nthan Group I-2 occupancies, however, is to \nprovide power for at least 60 minutes. This \nduration is consistent with Section 1104.1. \n1104.6 Guards. Guards complying with this \nsection shall be provided at the open sides of means \nof egress that are more than 750 mm above the floor \nor grade below. \n❖ \nWhere guards are required in this section, the \nrequirements are the same as in Section 1015 \nfor new buildings (see commentary, Section \n1015.1). Sections 1104.6.1 and 1104.6.2 do \nprovide allowances for the height and opening \nlimitations that are less than required for new \nconstruction. \n1104.6.1 \nHeight of guards. Guards shall \nform a protective barrier not less than 1000 mm \nhigh. \nExceptions: \n1. Existing guards on the open side of exit \naccess and exit stairways and ramps shall be \nnot less than 750 mm high. \n2. Existing guards within dwelling units shall \nbe not less than 900 mm high. \n3. Existing guards in assembly seating areas. \n❖ \nGuard height in new construction is typically \n1000 mm minimum. In the legacy codes, there \nwere allowances for guards to have the top rail \nat the height required for handrails where the \nguard was along a stairway or ramp (except for \nGroup E). Exception 1 is in recognition of those \nallowances. Exceptions 2 and 3 are in \nrecognition of the lower guard heights allowed \nwithin \ndwelling \nunits \n(Section \n1015.3, \nExceptions 1, 2 and 3) and with assembly \nseating (Section 1030.17) for new construction. \n1104.6.2 \nOpening \nlimitations. \nOpen \nguards shall have balusters or ornamental patterns \nsuch that a 150 mm-diameter sphere cannot pass \nthrough any opening up to a height of 850 mm. \nExceptions: \n1. At elevated walking surfaces for access to, \nand use of, electrical, mechanical or \nplumbing systems or equipment, guards shall \nhave balusters or be of solid materials such \nthat a sphere with a diameter of 525 mm \ncannot pass through any opening. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n971 \n \nillumination shall be automatically provided from \nan emergency system for the following occupancies \nwhere such occupancies require two or more means \nof egress: \n1. Group A having 50 or more occupants. \nException: \nAssembly \noccupancies \nused \nexclusively as a place of worship and having an \noccupant load of less than 300. \n2. Group B buildings three or more stories in \nheight, buildings with 100 or more occupants \nabove or below a level of exit discharge \nserving the occupants or buildings with 1,000 \nor more total occupants. \n3. Group E in interior exit access and exit \nstairways and ramps, corridors, windowless \nareas with student occupancy, shops and \nlaboratories. \n4. Group F having more than 100 occupants. \nException: Buildings used only during daylight \nhours and that are provided with windows for \nnatural light in accordance with SBC 201. \n5. Group I. \n6. Group M. \nException: Buildings less than 280 m2 in gross \nsales area on one story only, excluding mezzanines. \n7. Group R-1. \nException: Where each sleeping unit has direct \naccess to the outside of the building at grade. \n8. Group R-2. \nException: Where each dwelling unit or sleeping \nunit has direct access to the outside of the building \nat grade.",
      "commentary": "Section 1008.3 requires emergency power for \nemergency egress lighting in all new buildings \nalong aisles, corridors and exit access \nstairways leading through or from spaces \nwhere two or more means of egress are \nrequired. This section requires emergency \npower for emergency egress lighting only for \nthe listed occupancy conditions for existing \nbuildings. \n1104.5.1 \nEmergency power duration and \ninstallation. Emergency power for means of egress \nillumination shall be provided in accordance with \nSection 1203. In other than Group I-2, emergency \npower shall be provided for not less than 60 minutes \nfor systems requiring emergency power.\n\n❖ A 90-minute emergency power duration for \nemergency egress lighting is required by \nSection 1008.3 for new buildings. The \nemergency power system for emergency \negress lighting in existing buildings in other \nthan Group I-2 occupancies, however, is to \nprovide power for at least 60 minutes. This \nduration is consistent with Section 1104.1. \n1104.6 Guards. Guards complying with this \nsection shall be provided at the open sides of means \nof egress that are more than 750 mm above the floor \nor grade below.\n\n❖ Where guards are required in this section, the \nrequirements are the same as in Section 1015 \nfor new buildings (see commentary, Section \n1015.1). Sections 1104.6.1 and 1104.6.2 do \nprovide allowances for the height and opening \nlimitations that are less than required for new \nconstruction. \n1104.6.1 \nHeight of guards. Guards shall \nform a protective barrier not less than 1000 mm \nhigh. \nExceptions: \n1. Existing guards on the open side of exit \naccess and exit stairways and ramps shall be \nnot less than 750 mm high. \n2. Existing guards within dwelling units shall \nbe not less than 900 mm high. \n3. Existing guards in assembly seating areas.\n\n❖ Guard height in new construction is typically \n1000 mm minimum. In the legacy codes, there \nwere allowances for guards to have the top rail \nat the height required for handrails where the \nguard was along a stairway or ramp (except for \nGroup E). Exception 1 is in recognition of those \nallowances. Exceptions 2 and 3 are in \nrecognition of the lower guard heights allowed \nwithin \ndwelling \nunits \n(Section \n1015.3, \nExceptions 1, 2 and 3) and with assembly \nseating (Section 1030.17) for new construction. \n1104.6.2 \nOpening \nlimitations. \nOpen \nguards shall have balusters or ornamental patterns \nsuch that a 150 mm-diameter sphere cannot pass \nthrough any opening up to a height of 850 mm. \nExceptions: \n1. At elevated walking surfaces for access to, \nand use of, electrical, mechanical or \nplumbing systems or equipment, guards shall \nhave balusters or be of solid materials such \nthat a sphere with a diameter of 525 mm \ncannot pass through any opening. \n-",
      "chapter_id": "ch11",
      "section_id": null
    },
    {
      "page": 2,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n972 \n \n2. In occupancies in Group I-3, F, H or S, the \nclear distance between intermediate rails \nmeasured at right angles to the rails shall not \nexceed 525 mm. \n3. Approved existing open guards. \n❖ \nGenerally, this section allows maximum \nopenings of 150 mm versus the maximum \nopenings of 100 mm allowed by Section \n1015.4. Exception 1 mirrors Section 1015.4, \nException 3, and Exception 2 mirrors Section \n1015.4, Exception 4. \n1104.7 Size of doors. The required capacity of \neach door opening shall be sufficient for the \noccupant load thereof and shall provide a minimum \nclear opening width 700 mm. Where this section \nrequires a minimum clear opening width of 700 mm \nand a door opening includes two door leaves \nwithout a mullion, one leaf shall provide a clear \nopening width of 700 mm. The minimum clear \nopening height of doorways shall be 2000 mm. \nExceptions: \n1. The minimum and maximum width shall not \napply to door openings that are not part of the \nrequired means of egress in occupancies in \nGroup R-2 and R-3 units that are not required \nto be an Accessible Type A unit or Type B \nunit. \n2. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n3. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n4. The maximum width of door leaves in \npower-operated doors that comply with \nSection 1010.3.2 shall not be limited. \n5. Door openings within a dwelling unit shall \nhave a minimum clear opening height of \n1950 mm. \n6. In dwelling and sleeping units that are not \nrequired to be Accessible units, Type A units \nor Type B units, exterior door openings, other \nthan the required exit door, shall have a \nminimum clear opening height of 1900 mm. \n7. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a minimum door leaf \nwidth of 600 mm. \n8. The minimum clear opening width shall not \napply to doors for nonaccessible showers or \nsauna compartments. \n9. The minimum clear opening width shall not \napply to the doors for nonaccessible toilet \nstalls. \n10. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor. \n❖ \nGenerally, this section requires doors to \nprovide a minimum clear opening of 700 mm \nversus the minimum clear opening of 800 mm \nfor new construction in Section 1010.1.1. The \nother provisions and exceptions in this section \nare the same as those in Section 1010.1.1 for \nnew construction. Exceptions 2, 8, 9 and 10 of \nSection 1010.1.1 are not included in this \nsection. Exception 2 is not needed since these \nprovisions for existing buildings only require a \n700 mm clear opening door. Exception 8 \nrelates to accessibility requirements that are \nnot intended to be retroactively applied except \nwithin the context of SBC 901. Exceptions 9 \nand 10 are newer exceptions that have not \nbeen \naddressed \nin \nthese \nretroactive \nprovisions. \n1104.7.1 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies, means of egress doors where used for \nthe movement of beds shall provide a minimum \nclear opening width of 1050 mm. \nDoors serving as means of egress doors and not \nused for movement of beds shall provide a \nminimum clear opening width of 800 mm. \n❖ \nIn Group I-2 occupancies, the need to move \npatients in beds requires a clear opening of \n1050 mm, consistent with new construction \nrequirements. \nAs \nwith \nambulatory \ncare \noccupancies in Section 1104.7.2, other doors \nwithin Group I-2 occupancies could use the \n700 mm clear opening allowance. \n \nThis requirement was previously found in \nSection 1104.7 but removed to separate the \nmore general requirements from the more \nspecific for Group I-2 occupancies. \n1104.7.2 \nAmbulatory care. In ambulatory \ncare facilities, doors serving as means of egress \nfrom patient treatment rooms shall provide a \nminimum clear opening width of 800 mm. \n❖ \nThe 800 mm clear width for patient treatment \nor sleeping room doors within ambulatory care \nfacilities is based on the nature of the activities \nwithin \nthe \nspace. \nAs \nwith \nGroup \nI-2 \noccupancies in Section 1104.7.1, other doors \nwithin ambulatory care facilities could use the \n700 mm clear opening allowance. \n1104.8 Opening force for doors. The opening \nforce for interior side-swinging doors without \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n972 \n \n2. In occupancies in Group I-3, F, H or S, the \nclear distance between intermediate rails \nmeasured at right angles to the rails shall not \nexceed 525 mm. \n3. Approved existing open guards.",
      "commentary": "Generally, this section allows maximum \nopenings of 150 mm versus the maximum \nopenings of 100 mm allowed by Section \n1015.4. Exception 1 mirrors Section 1015.4, \nException 3, and Exception 2 mirrors Section \n1015.4, Exception 4. \n1104.7 Size of doors. The required capacity of \neach door opening shall be sufficient for the \noccupant load thereof and shall provide a minimum \nclear opening width 700 mm. Where this section \nrequires a minimum clear opening width of 700 mm \nand a door opening includes two door leaves \nwithout a mullion, one leaf shall provide a clear \nopening width of 700 mm. The minimum clear \nopening height of doorways shall be 2000 mm. \nExceptions: \n1. The minimum and maximum width shall not \napply to door openings that are not part of the \nrequired means of egress in occupancies in \nGroup R-2 and R-3 units that are not required \nto be an Accessible Type A unit or Type B \nunit. \n2. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n3. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n4. The maximum width of door leaves in \npower-operated doors that comply with \nSection 1010.3.2 shall not be limited. \n5. Door openings within a dwelling unit shall \nhave a minimum clear opening height of \n1950 mm. \n6. In dwelling and sleeping units that are not \nrequired to be Accessible units, Type A units \nor Type B units, exterior door openings, other \nthan the required exit door, shall have a \nminimum clear opening height of 1900 mm. \n7. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a minimum door leaf \nwidth of 600 mm. \n8. The minimum clear opening width shall not \napply to doors for nonaccessible showers or \nsauna compartments. \n9. The minimum clear opening width shall not \napply to the doors for nonaccessible toilet \nstalls. \n10. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor.\n\n❖ Generally, this section requires doors to \nprovide a minimum clear opening of 700 mm \nversus the minimum clear opening of 800 mm \nfor new construction in Section 1010.1.1. The \nother provisions and exceptions in this section \nare the same as those in Section 1010.1.1 for \nnew construction. Exceptions 2, 8, 9 and 10 of \nSection 1010.1.1 are not included in this \nsection. Exception 2 is not needed since these \nprovisions for existing buildings only require a \n700 mm clear opening door. Exception 8 \nrelates to accessibility requirements that are \nnot intended to be retroactively applied except \nwithin the context of SBC 901. Exceptions 9 \nand 10 are newer exceptions that have not \nbeen \naddressed \nin \nthese \nretroactive \nprovisions. \n1104.7.1 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies, means of egress doors where used for \nthe movement of beds shall provide a minimum \nclear opening width of 1050 mm. \nDoors serving as means of egress doors and not \nused for movement of beds shall provide a \nminimum clear opening width of 800 mm.\n\n❖ In Group I-2 occupancies, the need to move \npatients in beds requires a clear opening of \n1050 mm, consistent with new construction \nrequirements. \nAs \nwith \nambulatory \ncare \noccupancies in Section 1104.7.2, other doors \nwithin Group I-2 occupancies could use the \n700 mm clear opening allowance. \n \nThis requirement was previously found in \nSection 1104.7 but removed to separate the \nmore general requirements from the more \nspecific for Group I-2 occupancies. \n1104.7.2 \nAmbulatory care. In ambulatory \ncare facilities, doors serving as means of egress \nfrom patient treatment rooms shall provide a \nminimum clear opening width of 800 mm.\n\n❖ The 800 mm clear width for patient treatment \nor sleeping room doors within ambulatory care \nfacilities is based on the nature of the activities \nwithin \nthe \nspace. \nAs \nwith \nGroup \nI-2 \noccupancies in Section 1104.7.1, other doors \nwithin ambulatory care facilities could use the \n700 mm clear opening allowance. \n1104.8 Opening force for doors. The opening \nforce for interior side-swinging doors without \n-",
      "chapter_id": "ch11",
      "section_id": null
    },
    {
      "page": 3,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n973 \n \nclosers shall not exceed a 22 N force. The opening \nforces do not apply to the force required to retract \nlatch bolts or disengage other devices that hold the \ndoor in a closed position. For other side-swinging, \nsliding and folding doors, the door latch shall \nrelease when subjected to a force of not more than \n66 N. The door shall be set in motion when \nsubjected to a force not exceeding 133 N. The door \nshall swing to a fullopen position when subjected to \na force of not more than 222 N. Forces shall be \napplied to the latch side. \n❖ \nThis section is similar to Section 1010.1.3. The \nallowance for fire doors to have a greater \nopening force in new construction has a \nbroader context in this section, which allows for \nall doors with closers to not meet the 22 N \nopening force. The maximum dooroperating \nforce in this section is less restrictive than that \nrequired \nin \nSection \n1010.1.3for \nnew \nconstruction. \n1104.9 Revolving doors. Revolving doors shall \ncomply with the following: \n1. A revolving door shall not be located within \n3 m of the foot or top of stairways or \nescalators. A dispersal area shall be provided \nbetween the stairways or escalators and the \nrevolving doors. \n2. The revolutions per minute for a revolving \ndoor shall not exceed those shown in Table \n1104.9. \n3. Each revolving door shall have a conforming \nside hinged swinging door in the same wall \nas the revolving door and within 3 m. \nExceptions: \n1. A revolving door is permitted to be used \nwithout an adjacent swinging door for street-\nfloor elevator lobbies provided that a \nstairway, escalator or door from other parts \nof the building does not discharge through \nthe lobby and the lobby does not have any \noccupancy or use other than as a means of \ntravel between elevators and a street. \n2. Existing revolving doors where the number \nof revolving doors does not exceed the \nnumber of swinging doors within 6 m. \n❖ \nThis section is comparable with Section \n1010.3.1 for new buildings. The capability of \ncollapsing to a width of 900 mm in Condition 2 \nof Section 1010.3.1 for new construction does \nnot \napply \nto \nexisting \nrevolving \ndoors. \nExceptions 1 and 2 are not allowed for new \nconstruction.  \n \nTables 1010.3.1(1) and 1010.3.1(2) for new \nconstruction have a wider range of door sizes \nand often have a slower maximum speed \nallowance than this table. \n1104.9.1 \nEgress component. A revolving \ndoor used as a component of a means of egress shall \ncomply with Section 1104.9 and all of the following \nconditions: \n1. Revolving doors shall not be given credit for \nmore than 50 percent of the required egress \ncapacity. \n2. Each revolving door shall be credited with \nnot more than a 50-person capacity. \n3. Revolving doors shall be capable of being \ncollapsed when a force of not more than 578 \nN is applied within 75 mm of the outer edge \nof a wing. \n❖ \nThis section is similar to Section 1010.3.1.1 for \nnew construction. \n1104.10 Stair dimensions for existing stairways. \nExisting stairways in buildings shall be permitted to \nremain if the rise does not exceed 200 mm and the \nrun is not less than 225 mm. Existing stairways can \nbe rebuilt. \nException: Other stairways approved by the Fire \nofficial. \n❖ \nThis section includes a much less stringent \ncriterion for stairway treads and risers than that \nin Section 1011.5.2. This section also allows \nexisting stairways to be rebuilt. The tread and \nriser dimensions of the rebuilt stairway have \nadditional allowances in Section 1104.10.1. \n1104.10.1 \nDimensions \nfor \nreplacement \nstairways. The replacement of an existing stairway \nin a structure shall not be required to comply with \nthe new stairway requirements of Section 1011 \nwhere the existing space and construction will not \nallow a reduction in pitch or slope. \n❖ \nThis section is consistent with SBC 901 Section \n503.1. This section is intended to allow that, \nwhere an existing stairway was built with a \nsteeper rise/run ratio than permitted in the \ncurrent code, the stairway can be replaced with \nits original configuration. Enlarging the opening \nto achieve the current rise/run ratio and \nheadroom would be considered technically \ninfeasible. The principle is that not allowing for \nthis option could result in stairways that were \nnot maintained because they could not be \nbrought up to current codes. \n1104.11 Winders. Existing winders shall be \nallowed to remain in use if they have a minimum \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n973 \n \nclosers shall not exceed a 22 N force. The opening \nforces do not apply to the force required to retract \nlatch bolts or disengage other devices that hold the \ndoor in a closed position. For other side-swinging, \nsliding and folding doors, the door latch shall \nrelease when subjected to a force of not more than \n66 N. The door shall be set in motion when \nsubjected to a force not exceeding 133 N. The door \nshall swing to a fullopen position when subjected to \na force of not more than 222 N. Forces shall be \napplied to the latch side.",
      "commentary": "This section is similar to Section 1010.1.3. The \nallowance for fire doors to have a greater \nopening force in new construction has a \nbroader context in this section, which allows for \nall doors with closers to not meet the 22 N \nopening force. The maximum dooroperating \nforce in this section is less restrictive than that \nrequired \nin \nSection \n1010.1.3for \nnew \nconstruction. \n1104.9 Revolving doors. Revolving doors shall \ncomply with the following: \n1. A revolving door shall not be located within \n3 m of the foot or top of stairways or \nescalators. A dispersal area shall be provided \nbetween the stairways or escalators and the \nrevolving doors. \n2. The revolutions per minute for a revolving \ndoor shall not exceed those shown in Table \n1104.9. \n3. Each revolving door shall have a conforming \nside hinged swinging door in the same wall \nas the revolving door and within 3 m. \nExceptions: \n1. A revolving door is permitted to be used \nwithout an adjacent swinging door for street-\nfloor elevator lobbies provided that a \nstairway, escalator or door from other parts \nof the building does not discharge through \nthe lobby and the lobby does not have any \noccupancy or use other than as a means of \ntravel between elevators and a street. \n2. Existing revolving doors where the number \nof revolving doors does not exceed the \nnumber of swinging doors within 6 m.\n\n❖ This section is comparable with Section \n1010.3.1 for new buildings. The capability of \ncollapsing to a width of 900 mm in Condition 2 \nof Section 1010.3.1 for new construction does \nnot \napply \nto \nexisting \nrevolving \ndoors. \nExceptions 1 and 2 are not allowed for new \nconstruction.  \n \nTables 1010.3.1(1) and 1010.3.1(2) for new \nconstruction have a wider range of door sizes \nand often have a slower maximum speed \nallowance than this table. \n1104.9.1 \nEgress component. A revolving \ndoor used as a component of a means of egress shall \ncomply with Section 1104.9 and all of the following \nconditions: \n1. Revolving doors shall not be given credit for \nmore than 50 percent of the required egress \ncapacity. \n2. Each revolving door shall be credited with \nnot more than a 50-person capacity. \n3. Revolving doors shall be capable of being \ncollapsed when a force of not more than 578 \nN is applied within 75 mm of the outer edge \nof a wing.\n\n❖ This section is similar to Section 1010.3.1.1 for \nnew construction. \n1104.10 Stair dimensions for existing stairways. \nExisting stairways in buildings shall be permitted to \nremain if the rise does not exceed 200 mm and the \nrun is not less than 225 mm. Existing stairways can \nbe rebuilt. \nException: Other stairways approved by the Fire \nofficial.\n\n❖ This section includes a much less stringent \ncriterion for stairway treads and risers than that \nin Section 1011.5.2. This section also allows \nexisting stairways to be rebuilt. The tread and \nriser dimensions of the rebuilt stairway have \nadditional allowances in Section 1104.10.1. \n1104.10.1 \nDimensions \nfor \nreplacement \nstairways. The replacement of an existing stairway \nin a structure shall not be required to comply with \nthe new stairway requirements of Section 1011 \nwhere the existing space and construction will not \nallow a reduction in pitch or slope.\n\n❖ This section is consistent with SBC 901 Section \n503.1. This section is intended to allow that, \nwhere an existing stairway was built with a \nsteeper rise/run ratio than permitted in the \ncurrent code, the stairway can be replaced with \nits original configuration. Enlarging the opening \nto achieve the current rise/run ratio and \nheadroom would be considered technically \ninfeasible. The principle is that not allowing for \nthis option could result in stairways that were \nnot maintained because they could not be \nbrought up to current codes. \n1104.11 Winders. Existing winders shall be \nallowed to remain in use if they have a minimum \n-",
      "chapter_id": "ch11",
      "section_id": "sec1011"
    },
    {
      "page": 4,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n974 \n \ntread depth of 150 mm and a minimum tread depth \nof 225 mm at a point 300 mm from the narrowest \nedge. \n❖ \nIn new construction, winders are only permitted \nwithin dwelling units and along curved or spiral \nstairways (Sections 1011.5.3, 1011.9 and \n1011.10). The tread size allowances for \nexisting stairways are smaller than permitted \nfor curved stairways. \n1104.12 Curved \nstairways. \nExisting \ncurved \nstairways shall be allowed to continue in use, \nprovided the minimum depth of tread is 250 mm \nand the smallest radius shall be not less than twice \nthe width of the stairway. \n❖ \nFor other than certain residential occupancies, \nthis section has fewer requirements than \nSection 1011.9 for new construction. The \nrelaxed requirements of the exception to \nSection \n1011.9 \napply \nto \nGroup \nR-3 \noccupancies and individual dwelling units in \nGroup R-2 occupancies. \n1104.13 Stairway handrails. Stairways shall have \nhandrails on at least one side. Handrails shall be \nlocated so that all portions of the stairway width \nrequired for egress capacity are within 1100 mm of \na handrail. \nException: Aisle stairs provided with a center \nhandrail are not required to have additional \nhandrails. \n❖ \nHandrails are required on both sides, with \ncertain exceptions, for new construction. This \nsection requires rails on one side. The 1100 \nmm dimension in this section is an increase \nfrom the 750 mm dimension in Section 1014.9 \nfor new construction. Handrails for assembly \noccupancies in new construction are covered \nin Section 1030.16. See Section 1014 for \nhandrail requirements for new construction. \n1104.13.1 \nHeight. Handrail height, measured \nabove stair tread nosings, shall be uniform, not less \nthan 750 mm and not more than 1100 mm. \n❖ \nThe allowable range of handrail height \ninstallation in this section is broader than the \n850 mm up to 950 mm allowed for new \nconstruction in Section 1014.2. This is in \nrecognition of previous allowances for the \nhandrail to be the top rail of a guard. This is still \npermitted for new construction in assembly \nseating (see Section 1030.16, Exception 2). \n1104.14 Slope of ramps. Ramp runs utilized as part \nof a means of egress shall have a running slope not \nsteeper than one unit vertical in 10 units horizontal \n(10-percent slope). The slope of other ramps shall \nnot be steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope). \n❖ \nThe slope of means of egress ramps for new \nconstruction in Section 1012.2 is a maximum of \n1:12. The steeper ramps of 1:8 slope in \nassembly aisles, as permitted by Section \n1030.14 for new construction, should also \napply to existing construction. \n1104.15 Width of ramps. Existing ramps are \npermitted to have a minimum width of 750 mm but \nnot less than the width required for the number of \noccupants served as determined by Section 1005.1. \nIn Group I-2, ramps serving as a means of egress \nand used for the movement of patients in beds shall \ncomply with Section 1105.6.4. \n❖ \nRamps for new construction in Section \n1012.5.1 are required to have a minimum clear \nwidth of 900 mm between handrails. This \nsection requires a 750 mm minimum ramp \nwidth (see commentary, Section 1012.5.1). \nThis section also references the more specific \nrequirements for Group I-2 occupancies in \nSection 1105.6.4. The minimum width required \nby that section is 1200 mm. See the \ncommentary to Section 1105.6.4. \n1104.16 Fire escape stairways. Fire escape \nstairways shall comply with Sections 1104.16.1 \nthrough 1104.16.7. \n❖ \nThis section and the referenced sections \nprovide detailed requirements for fire escape \nstairways. Fire escape stairways are allowed \nas a required means of egress only in an \nexisting building, according to SBC 901 \nSections \n504 \nand \n804.4.1.2. \nSections \n1104.16.1 through 1104.16.7 of this code are \nsimilar to Sections 504.1 through 504.5 of SBC \n901. \n1104.16.1 \nExisting means of egress. Fire \nescape stairways shall be permitted in existing \nbuildings but shall not constitute more than 50 \npercent of the required exit capacity. \n❖ \nFire escapes are limited to serving 50 percent \nof the required exit capacity because they have \nminimum usability and are not appropriate for \nuse by persons with limited physical capability. \n1104.16.2 \nOpening protectives. Doors and \nwindows within 3 m of fire escape stairways shall \nbe protected with 3/4-hour opening protectives. \nException: Opening protectives shall not be \nrequired in buildings equipped throughout with an \napproved automatic sprinkler system. \n❖ \nIt is important that doors and windows in the \nvicinity of a fire escape be protected so that the \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n974 \n \ntread depth of 150 mm and a minimum tread depth \nof 225 mm at a point 300 mm from the narrowest \nedge.",
      "commentary": "In new construction, winders are only permitted \nwithin dwelling units and along curved or spiral \nstairways (Sections 1011.5.3, 1011.9 and \n1011.10). The tread size allowances for \nexisting stairways are smaller than permitted \nfor curved stairways. \n1104.12 Curved \nstairways. \nExisting \ncurved \nstairways shall be allowed to continue in use, \nprovided the minimum depth of tread is 250 mm \nand the smallest radius shall be not less than twice \nthe width of the stairway.\n\n❖ For other than certain residential occupancies, \nthis section has fewer requirements than \nSection 1011.9 for new construction. The \nrelaxed requirements of the exception to \nSection \n1011.9 \napply \nto \nGroup \nR-3 \noccupancies and individual dwelling units in \nGroup R-2 occupancies. \n1104.13 Stairway handrails. Stairways shall have \nhandrails on at least one side. Handrails shall be \nlocated so that all portions of the stairway width \nrequired for egress capacity are within 1100 mm of \na handrail. \nException: Aisle stairs provided with a center \nhandrail are not required to have additional \nhandrails.\n\n❖ Handrails are required on both sides, with \ncertain exceptions, for new construction. This \nsection requires rails on one side. The 1100 \nmm dimension in this section is an increase \nfrom the 750 mm dimension in Section 1014.9 \nfor new construction. Handrails for assembly \noccupancies in new construction are covered \nin Section 1030.16. See Section 1014 for \nhandrail requirements for new construction. \n1104.13.1 \nHeight. Handrail height, measured \nabove stair tread nosings, shall be uniform, not less \nthan 750 mm and not more than 1100 mm.\n\n❖ The allowable range of handrail height \ninstallation in this section is broader than the \n850 mm up to 950 mm allowed for new \nconstruction in Section 1014.2. This is in \nrecognition of previous allowances for the \nhandrail to be the top rail of a guard. This is still \npermitted for new construction in assembly \nseating (see Section 1030.16, Exception 2). \n1104.14 Slope of ramps. Ramp runs utilized as part \nof a means of egress shall have a running slope not \nsteeper than one unit vertical in 10 units horizontal \n(10-percent slope). The slope of other ramps shall \nnot be steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope).\n\n❖ The slope of means of egress ramps for new \nconstruction in Section 1012.2 is a maximum of \n1:12. The steeper ramps of 1:8 slope in \nassembly aisles, as permitted by Section \n1030.14 for new construction, should also \napply to existing construction. \n1104.15 Width of ramps. Existing ramps are \npermitted to have a minimum width of 750 mm but \nnot less than the width required for the number of \noccupants served as determined by Section 1005.1. \nIn Group I-2, ramps serving as a means of egress \nand used for the movement of patients in beds shall \ncomply with Section 1105.6.4.\n\n❖ Ramps for new construction in Section \n1012.5.1 are required to have a minimum clear \nwidth of 900 mm between handrails. This \nsection requires a 750 mm minimum ramp \nwidth (see commentary, Section 1012.5.1). \nThis section also references the more specific \nrequirements for Group I-2 occupancies in \nSection 1105.6.4. The minimum width required \nby that section is 1200 mm. See the \ncommentary to Section 1105.6.4. \n1104.16 Fire escape stairways. Fire escape \nstairways shall comply with Sections 1104.16.1 \nthrough 1104.16.7.\n\n❖ This section and the referenced sections \nprovide detailed requirements for fire escape \nstairways. Fire escape stairways are allowed \nas a required means of egress only in an \nexisting building, according to SBC 901 \nSections \n504 \nand \n804.4.1.2. \nSections \n1104.16.1 through 1104.16.7 of this code are \nsimilar to Sections 504.1 through 504.5 of SBC \n901. \n1104.16.1 \nExisting means of egress. Fire \nescape stairways shall be permitted in existing \nbuildings but shall not constitute more than 50 \npercent of the required exit capacity.\n\n❖ Fire escapes are limited to serving 50 percent \nof the required exit capacity because they have \nminimum usability and are not appropriate for \nuse by persons with limited physical capability. \n1104.16.2 \nOpening protectives. Doors and \nwindows within 3 m of fire escape stairways shall \nbe protected with 3/4-hour opening protectives. \nException: Opening protectives shall not be \nrequired in buildings equipped throughout with an \napproved automatic sprinkler system.\n\n❖ It is important that doors and windows in the \nvicinity of a fire escape be protected so that the \n-",
      "chapter_id": "ch11",
      "section_id": "sec1014"
    },
    {
      "page": 5,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n975 \n \nfire escape will be usable during a fire. The \nexception for an automatic sprinkler system \ntakes into account the ability of the sprinkler \nsystem to control the fire and reduce the need \nfor opening protectives. \n1104.16.3 \nDimensions. Fire escape stairways \nshall meet the minimum width, capacity, riser \nheight and tread depth as specified in Section \n1104.10. \n❖ \nThe riser height and tread depth requirement is \nthe same as for existing stairways. The limits \nare specified in Section 1104.10; however, the \nminimum width and occupant capacity are not \nspecified. \n1104.16.4 \nAccess. Access to a fire escape \nstairway from a corridor shall not be through an \nintervening room. Access to a fire escape stairway \nshall be from a door or window meeting the criteria \nof Section 1005.1. Access to a fire escape stairway \nshall be directly to a balcony, landing or platform. \nThese shall not be higher than the floor or window \nsill level and not lower than 200 mm below the floor \nlevel or 450 mm below the window sill. \n❖ \nThis section establishes the arrangement of \nthe fire escape to the building so that the fire \nescape can be easily reached. Access is not \npermitted through a room because the room \ncould pose an unacceptable hazard or be \nlocked. The elevation limits of the exterior \nlanding, balcony or platform are to make the \nfire escape easily accessible. \n1104.16.5 \nMaterials \nand \nstrength. \nComponents of fire escape stairways shall be \nconstructed of noncombustible materials. Fire \nescape stairways and balconies shall support the \ndead load plus a live load of not less than 4.78 \nkN/m2. Fire escape stairways and balconies shall be \nprovided with a top and intermediate handrail on \neach side. \n❖ \nThe noncombustible construction requirement \nis so that the fire escape will be available for \nuse during a fire. The loading of 4.78 kN/m2 \nanticipates that a number of persons will be \nusing the fire escape at the same time. To \nverify the ongoing viability of fire escape \nstairways, Section 1104.16.5.1 requires tests \nor field surveys to validate the capacity. \n1104.16.5.1 \nExamination. \nFire \nescape \nstairways and balconies shall be examined for \nstructural adequacy and safety in accordance with \nSection \n1104.16.5by \na \nregistered \ndesign \nprofessional or others acceptable to the Fire official \nevery 5 years, or as required by the Fire official. An \ninspection report shall be submitted to the Fire \nofficial after such examination. \n❖ \nFire escape stairways are typically prohibited in \nnew construction but do constitute a means of \negress component in many existing, multistory \nbuildings. Neither SBC 201 nor this code \ncontain a specific definition as to what actually \nconstitutes fire escape stairways, and in \nprevious editions of the codes no frequency for \ntheir inspection was established. This section \nestablishes an inspection frequency for fire \nescape stairways and balconies erected on \nexisting buildings. By design, fire escape \nstairways present a concern to building and fire \nofficials because the stairways, ladders, \nbalconies and mechanical fasteners are \ncommonly constructed of carbon or galvanized \nsteel, which will rust, and this reduces their \nstrength if they are not properly maintained. \nThe evaluation is necessary to confirm that this \nexterior stairway egress component satisfies a \nminimum design load requirement prescribed \nin Section 1104.16.5; is properly maintained; \nand available for service in the event of an \nemergency that requires the occupants to \negress the building. \n \nUnless otherwise specified by the Fire official, \nan inspection of fire escape stairways and their \nbalconies is required every 5 years to verify \ncompliance with the structural requirements of \nSection 1104.16.5. The individual evaluating \nfire escapes is required to be a registered \ndesign professional as defined in Chapter 2 or \nan individual approved by the Fire official, and \na report of the inspection must be provided to \nthe Fire official. \n1104.16.6 \nTermination. The lowest balcony \nshall not be more than 5.4 m from the ground. Fire \nescape stairways shall extend to the ground or be \nprovided with counterbalanced stairs reaching the \nground. \nException: For fire escape stairways serving 10 or \nfewer occupants, an approved fire escape ladder is \nallowed to serve as the termination. \n❖ \nThis section controls the elevation of the lowest \nfire escape balcony. For fire escapes that serve \n10 or fewer people, a ladder from the lowest \nbalcony to the ground is permitted. In all other \ncases, the lower balcony is to be served by fire \nescape stairways. The counterbalance keeps \nthe fire escape stairway up and off ground level \nwhen not in use. \n1104.16.7 \nMaintenance. \nFire \nescape \nstairways shall be kept clear and unobstructed at all \ntimes and shall be maintained in good working \norder. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n975 \n \nfire escape will be usable during a fire. The \nexception for an automatic sprinkler system \ntakes into account the ability of the sprinkler \nsystem to control the fire and reduce the need \nfor opening protectives. \n1104.16.3 \nDimensions. Fire escape stairways \nshall meet the minimum width, capacity, riser \nheight and tread depth as specified in Section \n1104.10.",
      "commentary": "The riser height and tread depth requirement is \nthe same as for existing stairways. The limits \nare specified in Section 1104.10; however, the \nminimum width and occupant capacity are not \nspecified. \n1104.16.4 \nAccess. Access to a fire escape \nstairway from a corridor shall not be through an \nintervening room. Access to a fire escape stairway \nshall be from a door or window meeting the criteria \nof Section 1005.1. Access to a fire escape stairway \nshall be directly to a balcony, landing or platform. \nThese shall not be higher than the floor or window \nsill level and not lower than 200 mm below the floor \nlevel or 450 mm below the window sill.\n\n❖ This section establishes the arrangement of \nthe fire escape to the building so that the fire \nescape can be easily reached. Access is not \npermitted through a room because the room \ncould pose an unacceptable hazard or be \nlocked. The elevation limits of the exterior \nlanding, balcony or platform are to make the \nfire escape easily accessible. \n1104.16.5 \nMaterials \nand \nstrength. \nComponents of fire escape stairways shall be \nconstructed of noncombustible materials. Fire \nescape stairways and balconies shall support the \ndead load plus a live load of not less than 4.78 \nkN/m2. Fire escape stairways and balconies shall be \nprovided with a top and intermediate handrail on \neach side.\n\n❖ The noncombustible construction requirement \nis so that the fire escape will be available for \nuse during a fire. The loading of 4.78 kN/m2 \nanticipates that a number of persons will be \nusing the fire escape at the same time. To \nverify the ongoing viability of fire escape \nstairways, Section 1104.16.5.1 requires tests \nor field surveys to validate the capacity. \n1104.16.5.1 \nExamination. \nFire \nescape \nstairways and balconies shall be examined for \nstructural adequacy and safety in accordance with \nSection \n1104.16.5by \na \nregistered \ndesign \nprofessional or others acceptable to the Fire official \nevery 5 years, or as required by the Fire official. An \ninspection report shall be submitted to the Fire \nofficial after such examination.\n\n❖ Fire escape stairways are typically prohibited in \nnew construction but do constitute a means of \negress component in many existing, multistory \nbuildings. Neither SBC 201 nor this code \ncontain a specific definition as to what actually \nconstitutes fire escape stairways, and in \nprevious editions of the codes no frequency for \ntheir inspection was established. This section \nestablishes an inspection frequency for fire \nescape stairways and balconies erected on \nexisting buildings. By design, fire escape \nstairways present a concern to building and fire \nofficials because the stairways, ladders, \nbalconies and mechanical fasteners are \ncommonly constructed of carbon or galvanized \nsteel, which will rust, and this reduces their \nstrength if they are not properly maintained. \nThe evaluation is necessary to confirm that this \nexterior stairway egress component satisfies a \nminimum design load requirement prescribed \nin Section 1104.16.5; is properly maintained; \nand available for service in the event of an \nemergency that requires the occupants to \negress the building. \n \nUnless otherwise specified by the Fire official, \nan inspection of fire escape stairways and their \nbalconies is required every 5 years to verify \ncompliance with the structural requirements of \nSection 1104.16.5. The individual evaluating \nfire escapes is required to be a registered \ndesign professional as defined in Chapter 2 or \nan individual approved by the Fire official, and \na report of the inspection must be provided to \nthe Fire official. \n1104.16.6 \nTermination. The lowest balcony \nshall not be more than 5.4 m from the ground. Fire \nescape stairways shall extend to the ground or be \nprovided with counterbalanced stairs reaching the \nground. \nException: For fire escape stairways serving 10 or \nfewer occupants, an approved fire escape ladder is \nallowed to serve as the termination.\n\n❖ This section controls the elevation of the lowest \nfire escape balcony. For fire escapes that serve \n10 or fewer people, a ladder from the lowest \nbalcony to the ground is permitted. In all other \ncases, the lower balcony is to be served by fire \nescape stairways. The counterbalance keeps \nthe fire escape stairway up and off ground level \nwhen not in use. \n1104.16.7 \nMaintenance. \nFire \nescape \nstairways shall be kept clear and unobstructed at all \ntimes and shall be maintained in good working \norder. \n-",
      "chapter_id": "ch11",
      "section_id": "sec1014"
    },
    {
      "page": 6,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n976 \n \n❖ \nThis section prohibits using the fire escape for \noutdoor storage or any other activity that could \nblock its full and instant use. Fire escapes must \nbe kept in good condition so they will be \navailable for use (also see Section 1032.7 for \nemergency escape and rescue openings). \n1104.17 Corridor construction. Corridors serving \nan occupant load greater than 30 and the openings \ntherein shall provide an effective barrier to resist the \nmovement of smoke. Transoms, louvers, doors and \nother openings shall be kept closed or be self-\nclosing. In Group I-2, corridors in areas housing \npatient sleeping or care rooms shall comply with \nSection 1105.5. \nExceptions: \n1. Corridors in occupancies other than in Group \nH, that are equipped throughout with an \napproved automatic sprinkler system. \n2. Corridors in occupancies in Group E where \neach room utilized for instruction or \nassembly has not less than one-half of the \nrequired means of egress doors opening \ndirectly to the exterior of the building at \nground level. \n3. Corridors that are in accordance with SBC \n201. \n❖ \nThis section relates to Section 1020 for new \nconstruction. \nThis \nsection \nrequires \nthe \ncorridors to be an effective barrier to resist the \nmovement of smoke. Section 1020.2 for new \nconstruction requires that corridors have a fire-\nresistance rating. Generally, solid walls and \ndoors that would resist smoke migration are the \nfocus of this section. The walls or doors need \nnot have a fire-resistance rating. \n \nA pointer is provided to the requirements for \nGroup I-2 occupancies in areas where such \noccupancies contain patient sleeping and care. \nSection 1105.5 provides specific requirements \nrelated \nto \nthe \nseparation \nrequirements, \nallowable openings. See the commentary to \nSection 1105.5. \n1104.17.1 \nCorridor openings. Openings in \ncorridor walls shall comply with the requirements \nof SBC 201. \nExceptions: \n1. Where 20-minute fire door assemblies are \nrequired, solid wood doors not less than 45 \nmm thick or insulated steel doors are \nallowed. \n2. Openings protected with fixed wire glass set \nin steel frames. \n3. Openings covered with 12.5 mm gypsum \nwallboard or 19 mm plywood on the room \nside. \n4. Opening protection is not required where the \nbuilding is equipped throughout with an \napproved automatic sprinkler system. \n❖ \nThis section makes reference to SBC 201 \nrequirements for corridor openings. Section \n1020.2 specifies that corridors required to be \nfire-resistance rated are to be constructed \naccording to SBC 201 Section 708 for fire \npartitions. SBC 201 Section 708.6 refers to \nSBC 201 Section 716 for protected openings in \nsmoke partitions. Thus, SBC 201 Section 716 \napplies to existing buildings where a fire-\nresistance-rated corridor would be required for \nnew construction, except where one of the \nexceptions in this section applies. The \nexceptions in this section provide a number of \npractical alternatives for existing buildings. \n1104.18 Dead end . Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that dead ends do not exceed the \nlimits specified in Table 1104.18. \nExceptions: \n1. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor. \n2. In existing buildings, existing dead-end \ncorridors shall be permitted to comply with \nlengths established in Section 804.7 of SBC \n901. Any newly constructed dead-end \ncorridors within an existing building shall be \nlimited to the lengths allowed by SBC 201. \n❖ \nThis section references Table 1104.18 for the \ndeadend corridor limits for existing buildings. \nThe dead-end limit for new construction is in \nSection 1020.5. Exception 3 in Section \n1020.45 matches Exception 1 in this section. \nWith regard to that exception, dead-end \ncorridors are not a concern because travel is \nnot limited to a single path due to the excessive \nwidth of the corridor. Exception 2 recognizes \nexisting \ndead-end \ncorridors, \nwhich \nare \npermitted by SBC 901 but may exceed the \nlimitations set forth in Table 1104.18. This \nexception would require that any newly created \ndead-end corridors meet the requirements for \nnew construction. Generally, the dead-end \ntravel limits in Table 1104.18 are more liberal \nthan those in Section 1020.5 for new \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n976",
      "commentary": "This section prohibits using the fire escape for \noutdoor storage or any other activity that could \nblock its full and instant use. Fire escapes must \nbe kept in good condition so they will be \navailable for use (also see Section 1032.7 for \nemergency escape and rescue openings). \n1104.17 Corridor construction. Corridors serving \nan occupant load greater than 30 and the openings \ntherein shall provide an effective barrier to resist the \nmovement of smoke. Transoms, louvers, doors and \nother openings shall be kept closed or be self-\nclosing. In Group I-2, corridors in areas housing \npatient sleeping or care rooms shall comply with \nSection 1105.5. \nExceptions: \n1. Corridors in occupancies other than in Group \nH, that are equipped throughout with an \napproved automatic sprinkler system. \n2. Corridors in occupancies in Group E where \neach room utilized for instruction or \nassembly has not less than one-half of the \nrequired means of egress doors opening \ndirectly to the exterior of the building at \nground level. \n3. Corridors that are in accordance with SBC \n201.\n\n❖ This section relates to Section 1020 for new \nconstruction. \nThis \nsection \nrequires \nthe \ncorridors to be an effective barrier to resist the \nmovement of smoke. Section 1020.2 for new \nconstruction requires that corridors have a fire-\nresistance rating. Generally, solid walls and \ndoors that would resist smoke migration are the \nfocus of this section. The walls or doors need \nnot have a fire-resistance rating. \n \nA pointer is provided to the requirements for \nGroup I-2 occupancies in areas where such \noccupancies contain patient sleeping and care. \nSection 1105.5 provides specific requirements \nrelated \nto \nthe \nseparation \nrequirements, \nallowable openings. See the commentary to \nSection 1105.5. \n1104.17.1 \nCorridor openings. Openings in \ncorridor walls shall comply with the requirements \nof SBC 201. \nExceptions: \n1. Where 20-minute fire door assemblies are \nrequired, solid wood doors not less than 45 \nmm thick or insulated steel doors are \nallowed. \n2. Openings protected with fixed wire glass set \nin steel frames. \n3. Openings covered with 12.5 mm gypsum \nwallboard or 19 mm plywood on the room \nside. \n4. Opening protection is not required where the \nbuilding is equipped throughout with an \napproved automatic sprinkler system.\n\n❖ This section makes reference to SBC 201 \nrequirements for corridor openings. Section \n1020.2 specifies that corridors required to be \nfire-resistance rated are to be constructed \naccording to SBC 201 Section 708 for fire \npartitions. SBC 201 Section 708.6 refers to \nSBC 201 Section 716 for protected openings in \nsmoke partitions. Thus, SBC 201 Section 716 \napplies to existing buildings where a fire-\nresistance-rated corridor would be required for \nnew construction, except where one of the \nexceptions in this section applies. The \nexceptions in this section provide a number of \npractical alternatives for existing buildings. \n1104.18 Dead end . Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that dead ends do not exceed the \nlimits specified in Table 1104.18. \nExceptions: \n1. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor. \n2. In existing buildings, existing dead-end \ncorridors shall be permitted to comply with \nlengths established in Section 804.7 of SBC \n901. Any newly constructed dead-end \ncorridors within an existing building shall be \nlimited to the lengths allowed by SBC 201.\n\n❖ This section references Table 1104.18 for the \ndeadend corridor limits for existing buildings. \nThe dead-end limit for new construction is in \nSection 1020.5. Exception 3 in Section \n1020.45 matches Exception 1 in this section. \nWith regard to that exception, dead-end \ncorridors are not a concern because travel is \nnot limited to a single path due to the excessive \nwidth of the corridor. Exception 2 recognizes \nexisting \ndead-end \ncorridors, \nwhich \nare \npermitted by SBC 901 but may exceed the \nlimitations set forth in Table 1104.18. This \nexception would require that any newly created \ndead-end corridors meet the requirements for \nnew construction. Generally, the dead-end \ntravel limits in Table 1104.18 are more liberal \nthan those in Section 1020.5 for new \n-",
      "chapter_id": "ch11",
      "section_id": "sec1020"
    },
    {
      "page": 7,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n977 \n \nconstruction. Note that for dead-end corridors, \nTable 1104.18 refers to Section 1105.6.6 for \nGroup I-2 occupancies with regard to dead-end \ncorridor limits. \n❖ \nSee Table 1104.18. \n \nThis table contains the existing building limits \nfor common path of travel, dead-end limit and \ntravel distance limits. See the commentaries to \nSections 1104.18, 1104.19 and 1104.20 for a \ndiscussion regarding the table. \n1104.19 Exit access travel distance. Exits shall be \nlocated so that the maximum length of exit access \ntravel, measured from the most remote point to an \napproved exit along the natural and unobstructed \npath of egress travel, does not exceed the distances \ngiven in Table 1104.18. \n❖ \nThis section references Table 1104.18 for the \nexit access travel distance limits for existing \nbuildings. The travel distance limits for new \nconstruction are in Section 1017. Generally, \nthe travel distance limits in Table 1104.18 for \nexisting construction are the same as those in \nTable 1017.2 for new construction, except for \nGroup H and I occupancies. \n1104.20 Common path of egress travel. The \ncommon path of egress travel shall not exceed the \ndistances given in Table 1104.18. \n❖ \nThis section refers to Table 1104.18 for the \ncommon path of egress travel for existing \nbuildings. The common path of egress travel \nlimits for new construction are in Section \n1006.2.1. Generally, the limits in Table 1104.18 \nfor existing construction are the same as in \nSection 1006.2.1 for new construction. \n1104.21 Stairway discharge identification. An \ninterior exit stairway or ramp that continues below \nits level of exit discharge shall be arranged and \nmarked to make the direction of egress to a public \nway readily identifiable. \nException: Stairways that continue one-half story \nbeyond their levels of exit discharge need not be \nprovided with barriers where the exit discharge is \nobvious. \n❖ \nThe requirements of this section are less \nstringent than the discharge identification \nrequirements for new construction in Section \n1023.8. The new construction provisions \nrequire that a barrier be placed within the \nstairway \nto \nprevent \npersons \nfrom \nunintentionally continuing into the levels below \nthe exit discharge. The exception in this section \nis also not included in the requirements for new \nconstruction. \n1104.22 Exterior stairway protection. Exterior \nexit stairways shall be separated from the interior of \nthe building as required in Section 1027.6. Openings \nshall be limited to those necessary for egress from \nnormally occupied spaces. \nExceptions: \n1. Separation from the interior of the building is \nnot required for buildings that are two stories \nor less above grade where the level of exit \ndischarge serving such occupancies is the \nfirst story above grade. \n2. Separation from the interior of the building is \nnot required where the exterior stairway is \nserved by an exterior balcony that connects \ntwo remote exterior stairways or other \napproved exits, with a perimeter that is not \nless than 50 percent open. To be considered \nopen, the opening shall be not less than 50 \npercent of the height of the enclosing wall, \nwith the top of the opening not less than 2.1 \nm above the top of the balcony. \n3. Separation from the interior of the building is \nnot required for an exterior stairway located \nin a building or structure that is permitted to \nhave unenclosed interior stairways in \naccordance with Section 1023. \n4. Separation from the open-ended corridors of \nthe building is not required for exterior \nstairways provided that: \n4.1. The open-ended corridors comply \nwith Section 1020. \n4.2. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway complying with Section 1027. \n4.3. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3 m2 or an \nexterior stairway shall be provided. \nWhere clear openings are provided, they \nshall be located so as to minimize the \naccumulation of smoke or toxic gases. \n❖ \nThe exterior stairway requirements of this \nsection \nare \nsimilar \nto \nthose \nfor \nnew \nconstruction in Section 1027, except for \nException 1. Exception 1 in this section applies \nto all two-story buildings where the level of the \nexit discharge is the first story above grade. In \nnew buildings, Group R-1 and R-2 occupancies \nwould not be allowed to apply this exception. \nException 3 has been deleted from the new \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n977 \n \nconstruction. Note that for dead-end corridors, \nTable 1104.18 refers to Section 1105.6.6 for \nGroup I-2 occupancies with regard to dead-end \ncorridor limits.",
      "commentary": "See Table 1104.18. \n \nThis table contains the existing building limits \nfor common path of travel, dead-end limit and \ntravel distance limits. See the commentaries to \nSections 1104.18, 1104.19 and 1104.20 for a \ndiscussion regarding the table. \n1104.19 Exit access travel distance. Exits shall be \nlocated so that the maximum length of exit access \ntravel, measured from the most remote point to an \napproved exit along the natural and unobstructed \npath of egress travel, does not exceed the distances \ngiven in Table 1104.18.\n\n❖ This section references Table 1104.18 for the \nexit access travel distance limits for existing \nbuildings. The travel distance limits for new \nconstruction are in Section 1017. Generally, \nthe travel distance limits in Table 1104.18 for \nexisting construction are the same as those in \nTable 1017.2 for new construction, except for \nGroup H and I occupancies. \n1104.20 Common path of egress travel. The \ncommon path of egress travel shall not exceed the \ndistances given in Table 1104.18.\n\n❖ This section refers to Table 1104.18 for the \ncommon path of egress travel for existing \nbuildings. The common path of egress travel \nlimits for new construction are in Section \n1006.2.1. Generally, the limits in Table 1104.18 \nfor existing construction are the same as in \nSection 1006.2.1 for new construction. \n1104.21 Stairway discharge identification. An \ninterior exit stairway or ramp that continues below \nits level of exit discharge shall be arranged and \nmarked to make the direction of egress to a public \nway readily identifiable. \nException: Stairways that continue one-half story \nbeyond their levels of exit discharge need not be \nprovided with barriers where the exit discharge is \nobvious.\n\n❖ The requirements of this section are less \nstringent than the discharge identification \nrequirements for new construction in Section \n1023.8. The new construction provisions \nrequire that a barrier be placed within the \nstairway \nto \nprevent \npersons \nfrom \nunintentionally continuing into the levels below \nthe exit discharge. The exception in this section \nis also not included in the requirements for new \nconstruction. \n1104.22 Exterior stairway protection. Exterior \nexit stairways shall be separated from the interior of \nthe building as required in Section 1027.6. Openings \nshall be limited to those necessary for egress from \nnormally occupied spaces. \nExceptions: \n1. Separation from the interior of the building is \nnot required for buildings that are two stories \nor less above grade where the level of exit \ndischarge serving such occupancies is the \nfirst story above grade. \n2. Separation from the interior of the building is \nnot required where the exterior stairway is \nserved by an exterior balcony that connects \ntwo remote exterior stairways or other \napproved exits, with a perimeter that is not \nless than 50 percent open. To be considered \nopen, the opening shall be not less than 50 \npercent of the height of the enclosing wall, \nwith the top of the opening not less than 2.1 \nm above the top of the balcony. \n3. Separation from the interior of the building is \nnot required for an exterior stairway located \nin a building or structure that is permitted to \nhave unenclosed interior stairways in \naccordance with Section 1023. \n4. Separation from the open-ended corridors of \nthe building is not required for exterior \nstairways provided that: \n4.1. The open-ended corridors comply \nwith Section 1020. \n4.2. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway complying with Section 1027. \n4.3. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3 m2 or an \nexterior stairway shall be provided. \nWhere clear openings are provided, they \nshall be located so as to minimize the \naccumulation of smoke or toxic gases.\n\n❖ The exterior stairway requirements of this \nsection \nare \nsimilar \nto \nthose \nfor \nnew \nconstruction in Section 1027, except for \nException 1. Exception 1 in this section applies \nto all two-story buildings where the level of the \nexit discharge is the first story above grade. In \nnew buildings, Group R-1 and R-2 occupancies \nwould not be allowed to apply this exception. \nException 3 has been deleted from the new \n-",
      "chapter_id": "ch11",
      "section_id": "sec1020"
    },
    {
      "page": 8,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n978 \n \nconstruction requirements. Exception 4 does \nnot have requirements for the building to be \nsprinklered or a reference to Section 1023.7 for \nexterior walls. \n1104.23 Minimum aisle width. The minimum clear \nwidth of aisles shall be: \n1. 1000 mm for aisle stairs having seating on \neach side. \nException: 900 mm where the aisle serves less than \n50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nExceptions: \n1. 750 mm for catchment areas serving not more \nthan 60 seats. \n2. 600 mm between a stepped aisle handrail and \nseating where an aisle does not serve more \nthan five rows on one side. \n3. 500 mm between a stepped aisle handrail or \nguard and seating where the aisle is \nsubdivided by the handrail. \n4. 1000 mm for level or ramped aisles having \nseating on both sides. \nException:  \n1. 900 mm where the aisle serves fewer than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm for catchment areas serving \nnot more than 60 seats and not serving as part of an \naccessible route. \n6. In Group I-2, where aisles are used for \nmovement of patients in beds, aisles shall \ncomply with Section 1105.6.8. \n❖ \nItems 1 through 5 in this section provide the \nminimum clear width of aisles for assembly \nseating. \nSimilar \nrequirements \nfor \nnew \nconstruction are in Section 1030.9.1. Several \nof the exceptions in this section allow for \nnarrower aisles than permitted in Section \n1030.9.1; thus, the requirements for existing \nbuildings are less stringent than those for new \nconstruction. Item 6 of this section is a pointer \nto the specific aisle requirements for Group I-2 \noccupancies where aisles are used for \nmovement of people. See the commentary to \nSection 1105.6.8. \n1104.24 Stairway floor number signs. Existing \nstairways shall be marked in accordance with \nSection 1023.9. \n❖ \nThis section requires that existing stairs be \nmarked in the same manner as new stairways \n(see commentary, Section 1023.9). The \nsignage includes important information for \npeople evacuating the building as well \nemergency responders. \n1104.25 Egress path markings. Existing high-rise \nbuildings of Group A, B, E, I, M and R-1 \noccupancies shall be provided with luminous egress \npath markings in accordance with Section 1025. \nException: Open, unenclosed stairwells in historic \nbuildings designated as historic under government \nhistoric preservation program. \n❖ \nThis section requires that luminous exit path \nmarkings be provided in existing buildings on \nthe same basis as in new buildings to facilitate \nrapid egress and assist in full building \nevacuation. \nThe \ntext \nis \nbased \non \nRecommendations 17 and 18 of the National \nInstitute of Standards and Technology’s (NIST) \nreport on the World Trade Center (WTC) \ntragedy. In New York City, after the first \nbombing of the WTC, requirements were \ninstituted to require exit path markings in \nvertical exit enclosures in new and existing \nbuildings. This section is taken directly from \nthose requirements. \n \nThe marking requirement is only applicable to \nthose buildings having occupied floors more \nthan 23 m above the lowest level of fire \ndepartment  vehicle access. The cost impact \non existing buildings is minor when considering \nthe life safety benefit. Therefore, it is logical \nand affordable to provide existing high-rise \nbuildings with the same protections afforded \nnew high-rise structures. \n \nHistorically, code requirements for high-rise \nbuildings were written under the assumption \nthat the building would be evacuated floor by \nfloor. In most instances, in a building with a full \nsuppression system, only the floor where the \nfire is located and the floors immediately above \nand below would be evacuated. Acts of \nterrorism and accidental incidents, such as \npower failures, have made it necessary to \nconsider design for full building evacuation that \nis as rapid as possible. This may be made \nnecessary in response to events both within \nand outside the building. This provision is \nintended to facilitate the most rapid possible full \nbuilding evacuation. See the commentary to \nSection 1025for a more complete discussion \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n978 \n \nconstruction requirements. Exception 4 does \nnot have requirements for the building to be \nsprinklered or a reference to Section 1023.7 for \nexterior walls. \n1104.23 Minimum aisle width. The minimum clear \nwidth of aisles shall be: \n1. 1000 mm for aisle stairs having seating on \neach side. \nException: 900 mm where the aisle serves less than \n50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nExceptions: \n1. 750 mm for catchment areas serving not more \nthan 60 seats. \n2. 600 mm between a stepped aisle handrail and \nseating where an aisle does not serve more \nthan five rows on one side. \n3. 500 mm between a stepped aisle handrail or \nguard and seating where the aisle is \nsubdivided by the handrail. \n4. 1000 mm for level or ramped aisles having \nseating on both sides. \nException:  \n1. 900 mm where the aisle serves fewer than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm for catchment areas serving \nnot more than 60 seats and not serving as part of an \naccessible route. \n6. In Group I-2, where aisles are used for \nmovement of patients in beds, aisles shall \ncomply with Section 1105.6.8.",
      "commentary": "Items 1 through 5 in this section provide the \nminimum clear width of aisles for assembly \nseating. \nSimilar \nrequirements \nfor \nnew \nconstruction are in Section 1030.9.1. Several \nof the exceptions in this section allow for \nnarrower aisles than permitted in Section \n1030.9.1; thus, the requirements for existing \nbuildings are less stringent than those for new \nconstruction. Item 6 of this section is a pointer \nto the specific aisle requirements for Group I-2 \noccupancies where aisles are used for \nmovement of people. See the commentary to \nSection 1105.6.8. \n1104.24 Stairway floor number signs. Existing \nstairways shall be marked in accordance with \nSection 1023.9.\n\n❖ This section requires that existing stairs be \nmarked in the same manner as new stairways \n(see commentary, Section 1023.9). The \nsignage includes important information for \npeople evacuating the building as well \nemergency responders. \n1104.25 Egress path markings. Existing high-rise \nbuildings of Group A, B, E, I, M and R-1 \noccupancies shall be provided with luminous egress \npath markings in accordance with Section 1025. \nException: Open, unenclosed stairwells in historic \nbuildings designated as historic under government \nhistoric preservation program.\n\n❖ This section requires that luminous exit path \nmarkings be provided in existing buildings on \nthe same basis as in new buildings to facilitate \nrapid egress and assist in full building \nevacuation. \nThe \ntext \nis \nbased \non \nRecommendations 17 and 18 of the National \nInstitute of Standards and Technology’s (NIST) \nreport on the World Trade Center (WTC) \ntragedy. In New York City, after the first \nbombing of the WTC, requirements were \ninstituted to require exit path markings in \nvertical exit enclosures in new and existing \nbuildings. This section is taken directly from \nthose requirements. \n \nThe marking requirement is only applicable to \nthose buildings having occupied floors more \nthan 23 m above the lowest level of fire \ndepartment  vehicle access. The cost impact \non existing buildings is minor when considering \nthe life safety benefit. Therefore, it is logical \nand affordable to provide existing high-rise \nbuildings with the same protections afforded \nnew high-rise structures. \n \nHistorically, code requirements for high-rise \nbuildings were written under the assumption \nthat the building would be evacuated floor by \nfloor. In most instances, in a building with a full \nsuppression system, only the floor where the \nfire is located and the floors immediately above \nand below would be evacuated. Acts of \nterrorism and accidental incidents, such as \npower failures, have made it necessary to \nconsider design for full building evacuation that \nis as rapid as possible. This may be made \nnecessary in response to events both within \nand outside the building. This provision is \nintended to facilitate the most rapid possible full \nbuilding evacuation. See the commentary to \nSection 1025for a more complete discussion \n-",
      "chapter_id": "ch11",
      "section_id": "sec1020"
    },
    {
      "page": 9,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n979 \n \nof luminous egress path markings. \n \nThe \nexception \ntakes \ninto \naccount \nthe \naesthetics and possible natural light in an \nopen, unenclosed stairway in a historic \nbuilding. Also, since the requirement is only \napplicable \nto \nhigh-rise \nbuildings, \nthe \nrequirement would have limited application in \nhistoric structures. \nSECTION 1105 CONSTRUCTION \nREQUIREMENTS FOR EXISTING \nGROUP I-2 \n1105.1 General. Existing Group I-2 shall meet all \nof the following requirements: \n1. The minimum fire safety requirements in \nSection 1103. \n2. The minimum means of egress requirements \nin Section 1104. \n3. The additional egress and construction \nrequirements in Section 1105. \nWhere the provisions of this chapter conflict with \nthe construction requirements that applied at the \ntime of construction, the most restrictive provision \nshall apply. \n❖ \nThis section provides minimum requirements \nfor existing Group I-2 occupancies. The intent \nis to increase the minimum safety requirements \nbecause \nof \nthe \nfragile \nand \nsensitive \npopulations within these facilities. These \nrequirements are meant to be applied \nretroactively. These provisions align with the \ncurrent approach by the Center for Medicaid \nand \nMedicare \nServices \n(CMS), \nthe \ngovernmental Fire official. Hospitals are \nrequired by CMS to have a life safety survey on \na regular basis. If the facility does not meet \ncertain life safety minimums, they are required \nto upgrade their existing facility. This code \nchange will align the code with those CMS \nminimum requirements and will hopefully lead \nto industry consolidation. These retroactive \nrequirements are provided to assist building \nand fire officials and surveyors during the \nongoing regular inspection of hospital facilities \nand are consistent with the inspections \nrequired by government laws for certification \nand reimbursement. The requirements reflect \nconsideration of the minimum previously \napproved construction methods and provide \njurisdictions the ability to adopt minimum \nretroactive provisions that have been vetted by \nthe industry as well as building and fire officials. \nIn addition, these provisions are consistent with \ncurrent national standards used by the \ngovernment, providing a more uniform level of \nsafety and eliminating many of the current code \nconflicts for existing facilities. \n \nSeveral sources were reviewed to determine \nwhat the appropriate minimum bar should be, \nincluding the current building and fire codes, \ncurrent CMS guidelines, and previous versions \nof the model codes. On all issues, enforcement \nagencies and the regulated facilities weighed in \nto ensure that these requirements were both \nnecessary and achievable. \n \nThis particular section provides scoping for \nthese provisions. Areas in hospitals and \nnursing homes not in patient care areas will use \nthe general provisions in Sections 1103 and \n1104. More restrictive provisions for hospitals \nor nursing homes are listed in Section 1105. As \nstated in the general comments at the \nbeginning \nof \nthis \nchapter \nand \nthe \ncommentaries \nto \nSections \n1101.2 \nand \n1103.5.3, where the buildings must upgrade, \nconsideration of allowable time frames and \nprocedures will need to be worked out between \nthe Fire official and those responsible for \nrepairs and alterations in the nursing homes \nand hospitals. \n1105.2 Applicability. The provisions of Sections \n1105.3 through 1105.8, 1105.10 and 1105.11 shall \napply to the existing Group I-2 fire area. \n❖ \nThis section addresses the government \nrequirement for a separation between Group I-\n2 \noccupancies \nthat \ncomply \nwith \nthe \nrequirements in this section and those that do \nnot. Since a building could be several different \noccupancies, it is reinforcing the need for \nseparation between portions of the building \nthat are compliant with Chapter 11 for Group I-\n2, and other portions of the buildings. This \nwould require a fire separation between the \nGroup B portion of an existing building that \ndoes not comply with all of the minimum \nretroactive standards of this chapter. \n1105.3 Construction. Group I-2 Condition 2 shall \nnot be located on a floor level higher than the floor \nlevel limitation in Table 1105.3 based on the type \nof construction. \n❖ \nSection 1105.3 is a retroactive limitation for the \nallowable height based on construction type \nbecause it is a key component of the regulatory \napproval for a health care facility. While most, if \nnot all, existing hospitals were built to comply \nwith these minimum construction requirements, \nmany were built using methods that predated \nthe current construction type matrix. The \nallowance for the occupancies, as stipulated in \nTable 1105.3, are less than that for new \nconstruction and are consistent with what is \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n979 \n \nof luminous egress path markings. \n \nThe \nexception \ntakes \ninto \naccount \nthe \naesthetics and possible natural light in an \nopen, unenclosed stairway in a historic \nbuilding. Also, since the requirement is only \napplicable \nto \nhigh-rise \nbuildings, \nthe \nrequirement would have limited application in \nhistoric structures. \nSECTION 1105 CONSTRUCTION \nREQUIREMENTS FOR EXISTING \nGROUP I-2 \n1105.1 General. Existing Group I-2 shall meet all \nof the following requirements: \n1. The minimum fire safety requirements in \nSection 1103. \n2. The minimum means of egress requirements \nin Section 1104. \n3. The additional egress and construction \nrequirements in Section 1105. \nWhere the provisions of this chapter conflict with \nthe construction requirements that applied at the \ntime of construction, the most restrictive provision \nshall apply.",
      "commentary": "This section provides minimum requirements \nfor existing Group I-2 occupancies. The intent \nis to increase the minimum safety requirements \nbecause \nof \nthe \nfragile \nand \nsensitive \npopulations within these facilities. These \nrequirements are meant to be applied \nretroactively. These provisions align with the \ncurrent approach by the Center for Medicaid \nand \nMedicare \nServices \n(CMS), \nthe \ngovernmental Fire official. Hospitals are \nrequired by CMS to have a life safety survey on \na regular basis. If the facility does not meet \ncertain life safety minimums, they are required \nto upgrade their existing facility. This code \nchange will align the code with those CMS \nminimum requirements and will hopefully lead \nto industry consolidation. These retroactive \nrequirements are provided to assist building \nand fire officials and surveyors during the \nongoing regular inspection of hospital facilities \nand are consistent with the inspections \nrequired by government laws for certification \nand reimbursement. The requirements reflect \nconsideration of the minimum previously \napproved construction methods and provide \njurisdictions the ability to adopt minimum \nretroactive provisions that have been vetted by \nthe industry as well as building and fire officials. \nIn addition, these provisions are consistent with \ncurrent national standards used by the \ngovernment, providing a more uniform level of \nsafety and eliminating many of the current code \nconflicts for existing facilities. \n \nSeveral sources were reviewed to determine \nwhat the appropriate minimum bar should be, \nincluding the current building and fire codes, \ncurrent CMS guidelines, and previous versions \nof the model codes. On all issues, enforcement \nagencies and the regulated facilities weighed in \nto ensure that these requirements were both \nnecessary and achievable. \n \nThis particular section provides scoping for \nthese provisions. Areas in hospitals and \nnursing homes not in patient care areas will use \nthe general provisions in Sections 1103 and \n1104. More restrictive provisions for hospitals \nor nursing homes are listed in Section 1105. As \nstated in the general comments at the \nbeginning \nof \nthis \nchapter \nand \nthe \ncommentaries \nto \nSections \n1101.2 \nand \n1103.5.3, where the buildings must upgrade, \nconsideration of allowable time frames and \nprocedures will need to be worked out between \nthe Fire official and those responsible for \nrepairs and alterations in the nursing homes \nand hospitals. \n1105.2 Applicability. The provisions of Sections \n1105.3 through 1105.8, 1105.10 and 1105.11 shall \napply to the existing Group I-2 fire area.\n\n❖ This section addresses the government \nrequirement for a separation between Group I-\n2 \noccupancies \nthat \ncomply \nwith \nthe \nrequirements in this section and those that do \nnot. Since a building could be several different \noccupancies, it is reinforcing the need for \nseparation between portions of the building \nthat are compliant with Chapter 11 for Group I-\n2, and other portions of the buildings. This \nwould require a fire separation between the \nGroup B portion of an existing building that \ndoes not comply with all of the minimum \nretroactive standards of this chapter. \n1105.3 Construction. Group I-2 Condition 2 shall \nnot be located on a floor level higher than the floor \nlevel limitation in Table 1105.3 based on the type \nof construction.\n\n❖ Section 1105.3 is a retroactive limitation for the \nallowable height based on construction type \nbecause it is a key component of the regulatory \napproval for a health care facility. While most, if \nnot all, existing hospitals were built to comply \nwith these minimum construction requirements, \nmany were built using methods that predated \nthe current construction type matrix. The \nallowance for the occupancies, as stipulated in \nTable 1105.3, are less than that for new \nconstruction and are consistent with what is \n-",
      "chapter_id": "ch11",
      "section_id": "sec1105"
    },
    {
      "page": 10,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n980 \n \ncurrently mandated for licensure for healthcare \nfacilities. \n1105.4 Incidental uses in existing Group I-2. \nIncidental uses associated with and located within \nexisting single-occupancy or mixed-occupancy \nGroup I-2 buildings and that generally pose a \ngreater level of risk to such occupancies shall \ncomply with the provisions of Sections 1105.4.1 \nthrough 1105.4.3.2.1. Incidental uses in Group I-2 \noccupancies are limited to those listed in Table \n1105.4. \n❖ \nIncidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting Group I-2 occupancies since the \nhazards posed by such rooms or spaces are no \ndifferent for existing buildings than for new. \nSection 1105.4 and Table 1105.4 are very \nsimilar to and based on SBC 201 Section 509 \nand Table 509, except that references to \noccupancies other than Group I-2 are not \nincluded. The basic requirements proposed for \nincidental \nuses \nin \nexisting \nhealthcare \noccupancies rely on the provisions of SBC 201 \nfor specifics of construction and protection. \nSections 1105.4.1 through 1105.4.3.2.1 are \nbased on SBC 201 Sections 509.2 through \n509.4.2.1. These provisions will provide \ncorrelation with not only SBC 201 but also with \nthe operational and CMS program standards \nfor existing Group I-2 occupancies. \n \nThis specific section establishes the scope of \nSection 1105.4and its applicability to Group I-2 \noccupancies. Incidental uses are rooms or \nareas that constitute special hazards or risks to \nlife safety that are not typically addressed by \nthe provisions for the occupancy group in \nwhich they occur, even though such rooms or \nareas may functionally be an extension of the \nprimary use. Only those rooms or areas \nindicated in Table 1105.4 are to be regulated \nas incidental uses. Incidental uses can be \nlocated within both single-occupancy and \nmixed-occupancy buildings. The concern is \nthat those areas designated as incidental uses \npose a risk to the remainder of the building, and \nas such, some degree of protection is required. \nThe nature of these incidental uses is such that \nthey are small areas not frequented by building \noccupants, in which a fire could get underway \nand go unnoticed for a longer time than in a \nmore frequently occupied part of the building. \n1105.4.1 \nOccupancy \nclassification. \nIncidental uses shall not be individually classified \nin accordance with Section 302.1 of SBC 201. \nIncidental uses shall be included in the building \noccupancies within which they are located. \n❖ \nConsistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. As an example, a waste and linen \ncollection room in a hospital would be classified \nas a portion of the Group I-2 occupancy even \nthough it may present a level of hazard more \nakin to a Group S-1 occupancy. \n1105.4.2 \nArea limitations. Incidental uses \nshall not occupy more than 10 percent of the \nbuilding area of the story in which they are located. \n❖ \nThe proposed floor area limitation of 10 percent \nfor incidental uses emphasizes the ancillary \nnature of such rooms and areas and correlates \nwith SBC 201. Each incidental use would be \nlimited to a maximum floor area of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located \non the same story, the 10-percent limitation is \nbased on the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building (i.e., the specific tenant \noccupancy). \n1105.4.3 \nSeparation and protection. The \nincidental uses listed in Table 1105.4 shall be \nseparated from the remainder of the building or \nequipped with an automatic sprinkler system, or \nboth, in accordance with the provisions of that table. \n❖ \nIn addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable 1105.4 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table 1105.4 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \n1105.4.3.1 \nSeparation. Where Table 1105.4 \nspecifies a fire resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201. \n❖ \nWhere a fire-resistance rated separation is \nrequired, the incidental use must be separated \nfrom other portions of the building in \naccordance with assemblies complying with \nSBC 201. \n1105.4.3.2 \nProtection. Where Table 1105.4 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n980 \n \ncurrently mandated for licensure for healthcare \nfacilities. \n1105.4 Incidental uses in existing Group I-2. \nIncidental uses associated with and located within \nexisting single-occupancy or mixed-occupancy \nGroup I-2 buildings and that generally pose a \ngreater level of risk to such occupancies shall \ncomply with the provisions of Sections 1105.4.1 \nthrough 1105.4.3.2.1. Incidental uses in Group I-2 \noccupancies are limited to those listed in Table \n1105.4.",
      "commentary": "Incidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting Group I-2 occupancies since the \nhazards posed by such rooms or spaces are no \ndifferent for existing buildings than for new. \nSection 1105.4 and Table 1105.4 are very \nsimilar to and based on SBC 201 Section 509 \nand Table 509, except that references to \noccupancies other than Group I-2 are not \nincluded. The basic requirements proposed for \nincidental \nuses \nin \nexisting \nhealthcare \noccupancies rely on the provisions of SBC 201 \nfor specifics of construction and protection. \nSections 1105.4.1 through 1105.4.3.2.1 are \nbased on SBC 201 Sections 509.2 through \n509.4.2.1. These provisions will provide \ncorrelation with not only SBC 201 but also with \nthe operational and CMS program standards \nfor existing Group I-2 occupancies. \n \nThis specific section establishes the scope of \nSection 1105.4and its applicability to Group I-2 \noccupancies. Incidental uses are rooms or \nareas that constitute special hazards or risks to \nlife safety that are not typically addressed by \nthe provisions for the occupancy group in \nwhich they occur, even though such rooms or \nareas may functionally be an extension of the \nprimary use. Only those rooms or areas \nindicated in Table 1105.4 are to be regulated \nas incidental uses. Incidental uses can be \nlocated within both single-occupancy and \nmixed-occupancy buildings. The concern is \nthat those areas designated as incidental uses \npose a risk to the remainder of the building, and \nas such, some degree of protection is required. \nThe nature of these incidental uses is such that \nthey are small areas not frequented by building \noccupants, in which a fire could get underway \nand go unnoticed for a longer time than in a \nmore frequently occupied part of the building. \n1105.4.1 \nOccupancy \nclassification. \nIncidental uses shall not be individually classified \nin accordance with Section 302.1 of SBC 201. \nIncidental uses shall be included in the building \noccupancies within which they are located.\n\n❖ Consistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. As an example, a waste and linen \ncollection room in a hospital would be classified \nas a portion of the Group I-2 occupancy even \nthough it may present a level of hazard more \nakin to a Group S-1 occupancy. \n1105.4.2 \nArea limitations. Incidental uses \nshall not occupy more than 10 percent of the \nbuilding area of the story in which they are located.\n\n❖ The proposed floor area limitation of 10 percent \nfor incidental uses emphasizes the ancillary \nnature of such rooms and areas and correlates \nwith SBC 201. Each incidental use would be \nlimited to a maximum floor area of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located \non the same story, the 10-percent limitation is \nbased on the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building (i.e., the specific tenant \noccupancy). \n1105.4.3 \nSeparation and protection. The \nincidental uses listed in Table 1105.4 shall be \nseparated from the remainder of the building or \nequipped with an automatic sprinkler system, or \nboth, in accordance with the provisions of that table.\n\n❖ In addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable 1105.4 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table 1105.4 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \n1105.4.3.1 \nSeparation. Where Table 1105.4 \nspecifies a fire resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201.\n\n❖ Where a fire-resistance rated separation is \nrequired, the incidental use must be separated \nfrom other portions of the building in \naccordance with assemblies complying with \nSBC 201. \n1105.4.3.2 \nProtection. Where Table 1105.4 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \n-",
      "chapter_id": "ch11",
      "section_id": "sec1105"
    },
    {
      "page": 11,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n981 \n \nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201. \n❖ \nIn this section, where Table 1105.4 allows \nprotection by an automatic sprinkler system \nwithout a fire-resistance-rated separation, the \nconstruction enclosing the incidental use still \nmust \nresist \nthe \npassage \nof \nsmoke. \nConstruction details for resisting the passage \nof smoke are provided in SBC 201. Note that \nthis requirement is not specifying a smoke \npartition. The smoke partition requirements in \nSBC \n201 \nSection \n710 \nare \nspecific \nrequirements that must be directly referenced. \n1105.4.3.2.1 \n Protection limitation. Except as \notherwise specified in Table 1105.4 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table 1105.4, \nonly the space occupied by the incidental use need \nbe equipped with such a system. \n❖ \nThis section makes it clear that the sprinkler \nsystems stipulated in Table 1105.4 would be \nrequired for the incidental use area only. \n1105.5 Corridor construction. In Group I-2, in \nareas housing patient sleeping or care rooms, \ncorridor walls and the opening protectives therein \nshall provide a barrier designed to resist the passage \nof smoke in accordance with Sections 1105.5.1 \nthrough 1105.5.7. \n❖ \nThe focus of this section is specifically for \ncorridor construction in patient care and \nsleeping room areas in Group I-2 occupancies. \nThe construction of corridors is intended to \nprovide protection that will resist the passage \nof smoke. The provisions address the type of \nmaterials required, fire resistance rating \nrequirements, opening protection and corridor \nwall continuity. \n \nExisting corridor construction should primarily \nbe evaluated for its ability to resist or limit the \ntransfer of smoke, regardless of the code at the \ntime of construction. This is consistent with the \ndefend-in-place scenario for patient protection \nduring a fire event (see Section 405). Corridor \nwalls, even if they were built 60 years ago, \nshould be regularly assessed to confirm that \nthey minimize the transfer of smoke. This \nsection describes some criteria by which this \ncan be assessed. \n1105.5.1 \nMaterials. The walls shall be of \nmaterials permitted by the building type of \nconstruction. \n❖ \nThis section simply requires that the materials \nused to construct the corridors be consistent \nwith the type of construction. If it is a \nnoncombustible construction (Type I or II), the \nwalls must be constructed in accordance with \nTable 601 of SBC 201 unless Section 603 of \nSBC 201 provides any exceptions. \n1105.5.2 \nFire-resistance rating. Unless \nrequired elsewhere in this code, corridor walls are \nnot required to have a fire-resistance rating. \nCorridor walls that were installed as fire-resistance-\nrated assemblies in accordance with the applicable \ncodes under which the building was constructed, \nremodeled or altered shall be maintained unless \nmodified in accordance with SBC 201. \n❖ \nThe key with corridor walls is more about the \nresistance of the passage of smoke and less \nabout the fire resistance. This section clarifies \nthat these walls are not required to be fire-\nresistance rated unless another requirement, \nsuch as for a smoke barrier or incidental use \narea separation, would prompt such fire-\nresistance rating. Also, if the corridor was \noriginally constructed as a fire-resistance-rated \nassembly as required at the time it was \nconstructed, those corridor walls must be \nmaintained unless SBC 901 allows a reduction. \nSBC 901 Sections 501.2 and 802.6 allow a \nreduction in fire-resistance-rated assemblies \nbased on an overall analysis of the building. \nThe concept is that once a building without \nsprinkler protection has been sprinklered \nthroughout, whether due to renovations or \nretroactive code application, the designer \nshould be permitted to take advantage of some \nof the sprinkler trade-offs that are allowed for \nnew construction, such as the allowance for \nhealthcare corridors to be smoke partitions \ninstead of needing to be fire partitions. \nCorridors in I-2 occupancies were required to \nbe fire partitions for decades in nonsprinklered \nhospitals, and also in sprinklered hospitals built \nto one of the legacy codes. A proper review by \nthe building official must be performed to \nensure that such reductions are consistent with \nthe level of safety provided by the current \nbuilding code. This proposal attempts to \nprovide a mechanism for that process by \nadding a reference to SBC 901. \n \nIt should be noted that, according to the NFPA \n“Report on Fires in Health Care Facilities” \npublished November 2012, between 2006 and \n2010, Sprinklers were present in only 55 \npercent of reported health care fires. Although \nthose statistics for fires 5 to 10 years ago may \nnot precisely gauge the exact proportion of \nhealthcare facilities without sprinklers today, \nthe fact remains that a substantial number of \nexisting Group I- 2 occupancies are not \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n981 \n \nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201.",
      "commentary": "In this section, where Table 1105.4 allows \nprotection by an automatic sprinkler system \nwithout a fire-resistance-rated separation, the \nconstruction enclosing the incidental use still \nmust \nresist \nthe \npassage \nof \nsmoke. \nConstruction details for resisting the passage \nof smoke are provided in SBC 201. Note that \nthis requirement is not specifying a smoke \npartition. The smoke partition requirements in \nSBC \n201 \nSection \n710 \nare \nspecific \nrequirements that must be directly referenced. \n1105.4.3.2.1 \n Protection limitation. Except as \notherwise specified in Table 1105.4 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table 1105.4, \nonly the space occupied by the incidental use need \nbe equipped with such a system.\n\n❖ This section makes it clear that the sprinkler \nsystems stipulated in Table 1105.4 would be \nrequired for the incidental use area only. \n1105.5 Corridor construction. In Group I-2, in \nareas housing patient sleeping or care rooms, \ncorridor walls and the opening protectives therein \nshall provide a barrier designed to resist the passage \nof smoke in accordance with Sections 1105.5.1 \nthrough 1105.5.7.\n\n❖ The focus of this section is specifically for \ncorridor construction in patient care and \nsleeping room areas in Group I-2 occupancies. \nThe construction of corridors is intended to \nprovide protection that will resist the passage \nof smoke. The provisions address the type of \nmaterials required, fire resistance rating \nrequirements, opening protection and corridor \nwall continuity. \n \nExisting corridor construction should primarily \nbe evaluated for its ability to resist or limit the \ntransfer of smoke, regardless of the code at the \ntime of construction. This is consistent with the \ndefend-in-place scenario for patient protection \nduring a fire event (see Section 405). Corridor \nwalls, even if they were built 60 years ago, \nshould be regularly assessed to confirm that \nthey minimize the transfer of smoke. This \nsection describes some criteria by which this \ncan be assessed. \n1105.5.1 \nMaterials. The walls shall be of \nmaterials permitted by the building type of \nconstruction.\n\n❖ This section simply requires that the materials \nused to construct the corridors be consistent \nwith the type of construction. If it is a \nnoncombustible construction (Type I or II), the \nwalls must be constructed in accordance with \nTable 601 of SBC 201 unless Section 603 of \nSBC 201 provides any exceptions. \n1105.5.2 \nFire-resistance rating. Unless \nrequired elsewhere in this code, corridor walls are \nnot required to have a fire-resistance rating. \nCorridor walls that were installed as fire-resistance-\nrated assemblies in accordance with the applicable \ncodes under which the building was constructed, \nremodeled or altered shall be maintained unless \nmodified in accordance with SBC 201.\n\n❖ The key with corridor walls is more about the \nresistance of the passage of smoke and less \nabout the fire resistance. This section clarifies \nthat these walls are not required to be fire-\nresistance rated unless another requirement, \nsuch as for a smoke barrier or incidental use \narea separation, would prompt such fire-\nresistance rating. Also, if the corridor was \noriginally constructed as a fire-resistance-rated \nassembly as required at the time it was \nconstructed, those corridor walls must be \nmaintained unless SBC 901 allows a reduction. \nSBC 901 Sections 501.2 and 802.6 allow a \nreduction in fire-resistance-rated assemblies \nbased on an overall analysis of the building. \nThe concept is that once a building without \nsprinkler protection has been sprinklered \nthroughout, whether due to renovations or \nretroactive code application, the designer \nshould be permitted to take advantage of some \nof the sprinkler trade-offs that are allowed for \nnew construction, such as the allowance for \nhealthcare corridors to be smoke partitions \ninstead of needing to be fire partitions. \nCorridors in I-2 occupancies were required to \nbe fire partitions for decades in nonsprinklered \nhospitals, and also in sprinklered hospitals built \nto one of the legacy codes. A proper review by \nthe building official must be performed to \nensure that such reductions are consistent with \nthe level of safety provided by the current \nbuilding code. This proposal attempts to \nprovide a mechanism for that process by \nadding a reference to SBC 901. \n \nIt should be noted that, according to the NFPA \n“Report on Fires in Health Care Facilities” \npublished November 2012, between 2006 and \n2010, Sprinklers were present in only 55 \npercent of reported health care fires. Although \nthose statistics for fires 5 to 10 years ago may \nnot precisely gauge the exact proportion of \nhealthcare facilities without sprinklers today, \nthe fact remains that a substantial number of \nexisting Group I- 2 occupancies are not \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 12,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n982 \n \nsprinklered throughout. Revising this code \narticle to lay out a clear path for reducing the \nrequired fire-resistance rating of corridors can \nonly assist in incentivizing older hospitals to \nhave sprinklers retrofitted as soon as possible. \nSee also \nthe commentary to Sections \n1103.5.2, 1103.5.3 and 1105.9. \n1105.5.3 \nCorridor \nwall \ncontinuity. \nCorridor walls shall extend from the top of the \nfoundation or floor below to one of the following: \n1. The underside of the floor or roof sheathing, \ndeck or slab above. \n2. The underside of a ceiling above where the \nceiling membrane is constructed to limit the \npassage of smoke. \n3. The underside of a lay-in ceiling system \nwhere the ceiling system is constructed to \nlimit the passage of smoke and where the \nceiling tiles weigh not less than 4.88 kg/m2 of \ntile. \n❖ \nAs discussed in Section 1105.5.2, providing a \nbarrier is the key to corridor effectiveness. \nSection 1105.5.2 does not require a fire-\nresistance rating for existing corridors, but the \nseparation that the corridor provides must be \ncontinuous to a point where the separated \nspaces are protected. This section provides \nthree solutions to achieve this. The first focuses \nsimply on extending all the way to the floor or \nroof sheathing, deck or slab above. The other \noptions allow the separation to stop at the \nfinished ceiling. Ending the separation at the \nceiling membrane is conditioned on the ceiling \nbeing able to resist the passage of smoke. In \nthe case of lay-in ceilings, they must also meet \nthe minimum weight requirement to increase \nthe likelihood that they will stay in place. \n1105.5.4 \nOpenings in corridor walls. \nOpenings in corridor walls shall provide protection \nin accordance with Sections 1105.5.4.1 through \n1105.5.4.3. \n❖ \nOpenings in corridor walls present the largest \nfailures of such separations. This section \naddresses both windows and doors located in \ncorridor walls. Again, these provisions are \nintended to address the condition of existing \nwalls and may not be consistent with new \nconstruction. \n1105.5.4.1 \nWindows. Windows in corridor \nwalls shall be sealed to limit the passage of smoke, \nor the window shall be automatic-closing upon \ndetection of smoke, or the window opening shall be \nprotected by an automatic closing device that closes \nupon detection of smoke. \nException: In smoke compartments not containing \npatient sleeping rooms, pass-through windows or \nsimilar openings shall be permitted in accordance \nwith Section 1105.5.4.3. \n❖ \nWindows must effectively employ one of the \nfollowing three methods to resist the passage \nof smoke: \n• Proper sealing. \n• Automatic closing on detection of smoke \n(smoke detection system). \n• Automatic closing by automatic closing device \n(single-station smoke detector). \n❖ \nThe exception addresses lower risk areas \nwhere no patient sleeping rooms are present. \n1105.5.4.2 \nDoors. Doors in corridor walls \nshall comply with Sections 1105.5.4.2.1through \n1105.5.4.2.3. \n❖ \nThis section addresses various different issues \nrelated to doors in corridor walls. These \nprovisions provide some basic safety while \nproviding flexibility in existing hospitals. As with \nthe other provisions, these requirements and \nallowances are consistent with government \ncompliance requirements.  \n1105.5.4.2.1 \nLouvers. Doors in corridor walls \nshall not include louvers, transfer grills or similar \nopenings. \nException: Doors shall be permitted to have \nlouvers, transfer grills or similar openings at toilet \nrooms or bathrooms; storage rooms that do not \ncontain storage of flammable or combustible \nmaterial; and storage rooms that are not required to \nbe separated as incidental uses. \n❖ \nLouvers, transfer grilles or similar openings \npresent an increased risk of smoke passing \ninto protected spaces. Therefore, \nthese \nopenings \nare \ngenerally \nprohibited. \nThe \nexception addresses spaces where passage of \nsmoke presents a reduced risk as such spaces \nare not typically occupied or their occupancy is \nlimited. \n1105.5.4.2.2 \nCorridor doors. Doors in corridor \nwalls shall limit the transfer of smoke by complying \nwith the following: \n1. Doors shall be constructed of not less than 44 \nmm thick solid bonded-core wood or capable \nof resisting fire not less than ⅓ hour. \nException: Corridor doors in buildings equipped \nthroughout with an automatic sprinkler system. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n982 \n \nsprinklered throughout. Revising this code \narticle to lay out a clear path for reducing the \nrequired fire-resistance rating of corridors can \nonly assist in incentivizing older hospitals to \nhave sprinklers retrofitted as soon as possible. \nSee also \nthe commentary to Sections \n1103.5.2, 1103.5.3 and 1105.9. \n1105.5.3 \nCorridor \nwall \ncontinuity. \nCorridor walls shall extend from the top of the \nfoundation or floor below to one of the following: \n1. The underside of the floor or roof sheathing, \ndeck or slab above. \n2. The underside of a ceiling above where the \nceiling membrane is constructed to limit the \npassage of smoke. \n3. The underside of a lay-in ceiling system \nwhere the ceiling system is constructed to \nlimit the passage of smoke and where the \nceiling tiles weigh not less than 4.88 kg/m2 of \ntile.",
      "commentary": "As discussed in Section 1105.5.2, providing a \nbarrier is the key to corridor effectiveness. \nSection 1105.5.2 does not require a fire-\nresistance rating for existing corridors, but the \nseparation that the corridor provides must be \ncontinuous to a point where the separated \nspaces are protected. This section provides \nthree solutions to achieve this. The first focuses \nsimply on extending all the way to the floor or \nroof sheathing, deck or slab above. The other \noptions allow the separation to stop at the \nfinished ceiling. Ending the separation at the \nceiling membrane is conditioned on the ceiling \nbeing able to resist the passage of smoke. In \nthe case of lay-in ceilings, they must also meet \nthe minimum weight requirement to increase \nthe likelihood that they will stay in place. \n1105.5.4 \nOpenings in corridor walls. \nOpenings in corridor walls shall provide protection \nin accordance with Sections 1105.5.4.1 through \n1105.5.4.3.\n\n❖ Openings in corridor walls present the largest \nfailures of such separations. This section \naddresses both windows and doors located in \ncorridor walls. Again, these provisions are \nintended to address the condition of existing \nwalls and may not be consistent with new \nconstruction. \n1105.5.4.1 \nWindows. Windows in corridor \nwalls shall be sealed to limit the passage of smoke, \nor the window shall be automatic-closing upon \ndetection of smoke, or the window opening shall be \nprotected by an automatic closing device that closes \nupon detection of smoke. \nException: In smoke compartments not containing \npatient sleeping rooms, pass-through windows or \nsimilar openings shall be permitted in accordance \nwith Section 1105.5.4.3.\n\n❖ Windows must effectively employ one of the \nfollowing three methods to resist the passage \nof smoke: \n• Proper sealing. \n• Automatic closing on detection of smoke \n(smoke detection system). \n• Automatic closing by automatic closing device \n(single-station smoke detector).\n\n❖ The exception addresses lower risk areas \nwhere no patient sleeping rooms are present. \n1105.5.4.2 \nDoors. Doors in corridor walls \nshall comply with Sections 1105.5.4.2.1through \n1105.5.4.2.3.\n\n❖ This section addresses various different issues \nrelated to doors in corridor walls. These \nprovisions provide some basic safety while \nproviding flexibility in existing hospitals. As with \nthe other provisions, these requirements and \nallowances are consistent with government \ncompliance requirements.  \n1105.5.4.2.1 \nLouvers. Doors in corridor walls \nshall not include louvers, transfer grills or similar \nopenings. \nException: Doors shall be permitted to have \nlouvers, transfer grills or similar openings at toilet \nrooms or bathrooms; storage rooms that do not \ncontain storage of flammable or combustible \nmaterial; and storage rooms that are not required to \nbe separated as incidental uses.\n\n❖ Louvers, transfer grilles or similar openings \npresent an increased risk of smoke passing \ninto protected spaces. Therefore, \nthese \nopenings \nare \ngenerally \nprohibited. \nThe \nexception addresses spaces where passage of \nsmoke presents a reduced risk as such spaces \nare not typically occupied or their occupancy is \nlimited. \n1105.5.4.2.2 \nCorridor doors. Doors in corridor \nwalls shall limit the transfer of smoke by complying \nwith the following: \n1. Doors shall be constructed of not less than 44 \nmm thick solid bonded-core wood or capable \nof resisting fire not less than ⅓ hour. \nException: Corridor doors in buildings equipped \nthroughout with an automatic sprinkler system. \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 13,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n983 \n \n2. Frames for side-hinged swinging doors shall \nhave stops on the sides and top to limit \ntransfer of smoke. \n3. Where provided, vision panels in doors shall \nbe a fixed glass window assembly installed to \nlimit the passage of smoke. Existing wired \nglass panels with steel frames shall be \npermitted to remain in place. \n4. The clearance between the bottom of the door \nand floor shall not exceed 25 mm. \n5. Doors shall be positive latching with devices \nthat resist not less than 22 N. Roller latches \nare prohibited. \n6. Mail slots or similar openings shall be \npermitted in accordance with Section \n1105.5.4.3. \n❖ \nThis section provides the list of necessary \nrequirements that existing doors in corridors \nmust meet. Often the criteria provide some \nallowances not given for new construction. All \ncriteria must be addressed if applicable. \n \nItem 1 requires a door to be of substantial \nconstruction \nin \nnon-sprinklered \nbuildings. \nEither a ⅓-hour fire-rated door is required or an \nequivalent door is prescribed. The exception \nallows no rating for the door in buildings \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system. \n \nItem 2 requires frames to have stops on the \nsides and top to minimize the transfer of smoke \non swinging doors. \n \nItem 3 addresses vision panels. This item \nallows wired glass panels in steel frames to \ncontinue to be used where they would not be \nallowed in new construction. \n \nItem 4 minimizes the clearance under the door \nto 25 mm to prevent additional smoke passage. \n \nItem 5 addresses how such doors are required \nto latch. Roller latches are prohibited as they \nmay be compromised during a fire event and \nlead to the door opening. \n \nItem 6 is consistent with Section 1105.5.4.3 \nand allows mail slots or similar openings under \ncertain conditions for doors in corridors. \n1105.5.4.2.3 \nDutch doors. Where provided, \ndutch doors shall comply with Section 1105.5.4.2.2. \nIn addition, dutch doors shall be equipped with \nlatching devices on either the top or bottom leaf to \nallow leaves to latch together. The space between \nthe leaves shall be protected with devices such as \nastragals to limit the passage of smoke. \n❖ \nDutch doors have been used in health care \nfacilities for many years for various necessary \noperational reasons. While SBC 201 does not \nspecifically speak of dutch doors, their use is \nnot prohibited but must meet the requirements \ncontained in SBC 201 Section 407.3, including \npositive latching and limiting the transfer of \nsmoke. This section provides clarity for existing \ninstallations by giving specific guidance on the \nminimum acceptable requirements, including \npositive latching and smoke transfer, for their \nuse in corridor walls. A definition is provided in \nSection 202for further clarity. \n1105.5.4.2.4 \nSelf- or automatic-closing doors. \nWhere self- or automatic-closing doors are \nrequired, closers shall be maintained in operational \ncondition. Hold-open devices on doors shall be \ncapable of manual release. \n❖ \nThis section is provided to make sure that self- \nor automatic-closing doors continue to be \noperational. If automatic-closing doors that are \nno longer operational are propped open, the \nfunction of the corridor is reduced. It is \nimportant to note that this section does not \nrequire self-closing or automatic-closing doors; \nit simply requires that they be maintained. The \nlast sentence addresses the operation of hold-\nopen devices often used on corridor doors. \nThis simply clarifies that holdopen devices \nneed to be capable of being released both \nmanually and via an electrical or mechanical \nsystem operation. \n1105.5.4.2.5 \nProtective \nplates. \nProtective \nplates installed on corridor doors shall not be \nlimited in size. \n❖ \nThis section provides direction that protective \nplates attached to doors to protect the viability \nof the door are not limited in size. This is a \ncommon attachment on doors. This section \nreduces confusion as to whether such \nattachments are permitted and how they might \naffect the listing. \n1105.5.4.3 \nOpenings in corridor walls and \ndoors. In other than smoke compartments \ncontaining patient sleeping rooms, mail slots, pass-\nthrough windows or similar openings shall not be \nrequired to be protected where the aggregate area of \nthe openings between the corridor and a room are \nnot greater than 51,500 mm2 and are located with \nthe top edge of any opening not higher than 1200 \nmm above the floor. \n❖ \nThis section is essentially an exception for \nexisting mail slot, pass-through and similar \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n983 \n \n2. Frames for side-hinged swinging doors shall \nhave stops on the sides and top to limit \ntransfer of smoke. \n3. Where provided, vision panels in doors shall \nbe a fixed glass window assembly installed to \nlimit the passage of smoke. Existing wired \nglass panels with steel frames shall be \npermitted to remain in place. \n4. The clearance between the bottom of the door \nand floor shall not exceed 25 mm. \n5. Doors shall be positive latching with devices \nthat resist not less than 22 N. Roller latches \nare prohibited. \n6. Mail slots or similar openings shall be \npermitted in accordance with Section \n1105.5.4.3.",
      "commentary": "This section provides the list of necessary \nrequirements that existing doors in corridors \nmust meet. Often the criteria provide some \nallowances not given for new construction. All \ncriteria must be addressed if applicable. \n \nItem 1 requires a door to be of substantial \nconstruction \nin \nnon-sprinklered \nbuildings. \nEither a ⅓-hour fire-rated door is required or an \nequivalent door is prescribed. The exception \nallows no rating for the door in buildings \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system. \n \nItem 2 requires frames to have stops on the \nsides and top to minimize the transfer of smoke \non swinging doors. \n \nItem 3 addresses vision panels. This item \nallows wired glass panels in steel frames to \ncontinue to be used where they would not be \nallowed in new construction. \n \nItem 4 minimizes the clearance under the door \nto 25 mm to prevent additional smoke passage. \n \nItem 5 addresses how such doors are required \nto latch. Roller latches are prohibited as they \nmay be compromised during a fire event and \nlead to the door opening. \n \nItem 6 is consistent with Section 1105.5.4.3 \nand allows mail slots or similar openings under \ncertain conditions for doors in corridors. \n1105.5.4.2.3 \nDutch doors. Where provided, \ndutch doors shall comply with Section 1105.5.4.2.2. \nIn addition, dutch doors shall be equipped with \nlatching devices on either the top or bottom leaf to \nallow leaves to latch together. The space between \nthe leaves shall be protected with devices such as \nastragals to limit the passage of smoke.\n\n❖ Dutch doors have been used in health care \nfacilities for many years for various necessary \noperational reasons. While SBC 201 does not \nspecifically speak of dutch doors, their use is \nnot prohibited but must meet the requirements \ncontained in SBC 201 Section 407.3, including \npositive latching and limiting the transfer of \nsmoke. This section provides clarity for existing \ninstallations by giving specific guidance on the \nminimum acceptable requirements, including \npositive latching and smoke transfer, for their \nuse in corridor walls. A definition is provided in \nSection 202for further clarity. \n1105.5.4.2.4 \nSelf- or automatic-closing doors. \nWhere self- or automatic-closing doors are \nrequired, closers shall be maintained in operational \ncondition. Hold-open devices on doors shall be \ncapable of manual release.\n\n❖ This section is provided to make sure that self- \nor automatic-closing doors continue to be \noperational. If automatic-closing doors that are \nno longer operational are propped open, the \nfunction of the corridor is reduced. It is \nimportant to note that this section does not \nrequire self-closing or automatic-closing doors; \nit simply requires that they be maintained. The \nlast sentence addresses the operation of hold-\nopen devices often used on corridor doors. \nThis simply clarifies that holdopen devices \nneed to be capable of being released both \nmanually and via an electrical or mechanical \nsystem operation. \n1105.5.4.2.5 \nProtective \nplates. \nProtective \nplates installed on corridor doors shall not be \nlimited in size.\n\n❖ This section provides direction that protective \nplates attached to doors to protect the viability \nof the door are not limited in size. This is a \ncommon attachment on doors. This section \nreduces confusion as to whether such \nattachments are permitted and how they might \naffect the listing. \n1105.5.4.3 \nOpenings in corridor walls and \ndoors. In other than smoke compartments \ncontaining patient sleeping rooms, mail slots, pass-\nthrough windows or similar openings shall not be \nrequired to be protected where the aggregate area of \nthe openings between the corridor and a room are \nnot greater than 51,500 mm2 and are located with \nthe top edge of any opening not higher than 1200 \nmm above the floor.\n\n❖ This section is essentially an exception for \nexisting mail slot, pass-through and similar \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 14,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n984 \n \nopenings that are commonly found in hospitals. \nThese are needed for privacy, medication \nsecurity and other operational needs. The \nrestrictions on their location are consistent with \ngovernment requirements. \n1105.5.5 \nPenetrations. The space around \npenetrating items shall be filled with an approved \nmaterial to limit the passage of smoke. \n❖ \nPenetrations, though smaller than door and \nwindow openings, can create locations for \nsmoke to pass through and must be \naddressed. Group I-2 occupancies often have \nmany pipes penetrating walls that must be \naddressed. Many smaller openings can lead to \na larger overall area of smoke passage. \n1105.5.6 \nJoints. Joints shall be filled with an \napproved material to limit the passage of smoke. \n❖ \nSimilar to penetrations, joints that are formed at \nthe intersections of walls and floor/ceiling \nassemblies and roof assemblies can create \nother avenues of smoke passage. If not \naddressed, these small openings can lead to a \nhazard during building fires. \n1105.5.7 \nDucts and air transfer openings. \nThe space around a duct penetrating a smoke \npartition shall be filled with an approved material to \nlimit the passage of smoke. Air transfer openings in \nsmoke partitions shall be provided with a smoke \ndamper complying with Section 717.3.2.2 of SBC \n201. \nException: Where the installation of a smoke \ndamper will interfere with the operation of a \nrequired smoke control system in accordance with \nSection 909, approved alternative protection shall \nbe utilized. \n❖ \nAnytime a duct penetrates a wall, the space \naround the duct must be minimally protected to \nprevent smoke passage during fire. Group I-2 \noccupancies \nmay \nhave \ncomplex \nHVAC \nsystems that can lead to a multitude of ducts \npassing through walls. Air transfer openings \nthrough corridor walls need to be protected \nwith smoke dampers in accordance with SBC \n201 Section 717.3.2.2 unless such dampers \nwill affect the performance of a smoke control \nsystem. \n1105.6 Means of egress. In addition to the means \nof egress requirements in Section 1104, Group I-2 \nfacilities shall meet the means of egress \nrequirements \nin \nSections \n1105.6.1 \nthrough \n1105.6.8. \n❖ \nThese provisions are intended to provide \nminimal means of egress requirements specific \nto Group I-2 occupancies, where these \noccupancies \nwork \non \na \ndefend-in-place \nstrategy and the needs are unique. Sections \n1105.6.1 through 1105.6.8 address a variety of \nissues, such door size, corridor width, dead \nends and exit separation. \n1105.6.1 \nTwo means of egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which the means of egress originated. Smoke \ncompartments that do not contain an exit shall be \nprovided with direct access to not less than two \nadjacent smoke compartments. \n❖ \nThis section aligns the requirement for exits \nwithin existing Group I-2 smoke compartments \nwith the building code. Repeating the language \nestablishes the criteria preferred for existing \nfacilities as an independent requirement from \nnew construction. If the requirement changes \nin the future for new construction, this \nrequirement \nshould \nremain \nfor \nexisting \nbuildings. \n1105.6.2 \nSize of door. Means of egress \ndoors used for the movement of patients in beds \nshall provide a minimum clear width of 1000 mm. \nThe height of the door opening shall be not less than \n2000 mm. \nExceptions: \n1. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor. \n2. In Group I-2 Condition 1, existing means of \negress doors used for the movement of \npatients in beds that provide a minimum clear \nwidth of 800 mm shall be permitted to \nremain. \n❖ \nThis section is consistent with Section 1104.7. \nIt follows the format and requirements of \nSection 1010.1.1. There are two exceptions \nthat allow the door closers and door stops to \nnot meet the door opening height. This is a \nreasonable allowance for existing buildings \nand is consistent with Exception 5 to Section \n1010.1.1, which allows door-opening heights \nin dwelling units and sleeping units to be 2000 \nmm. The second exception provides flexibility \nto Group I-2 Condition 1 occupancies such as \nnursing homes, which do not depend upon \nthese door widths being available as frequently \nfor bed movement. \n1105.6.3 \nGroup I-2 occupancies. In Group \nI-2, where a door serves as an opening protective in \na fire barrier, smoke barrier or fire wall and where \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n984 \n \nopenings that are commonly found in hospitals. \nThese are needed for privacy, medication \nsecurity and other operational needs. The \nrestrictions on their location are consistent with \ngovernment requirements. \n1105.5.5 \nPenetrations. The space around \npenetrating items shall be filled with an approved \nmaterial to limit the passage of smoke.",
      "commentary": "Penetrations, though smaller than door and \nwindow openings, can create locations for \nsmoke to pass through and must be \naddressed. Group I-2 occupancies often have \nmany pipes penetrating walls that must be \naddressed. Many smaller openings can lead to \na larger overall area of smoke passage. \n1105.5.6 \nJoints. Joints shall be filled with an \napproved material to limit the passage of smoke.\n\n❖ Similar to penetrations, joints that are formed at \nthe intersections of walls and floor/ceiling \nassemblies and roof assemblies can create \nother avenues of smoke passage. If not \naddressed, these small openings can lead to a \nhazard during building fires. \n1105.5.7 \nDucts and air transfer openings. \nThe space around a duct penetrating a smoke \npartition shall be filled with an approved material to \nlimit the passage of smoke. Air transfer openings in \nsmoke partitions shall be provided with a smoke \ndamper complying with Section 717.3.2.2 of SBC \n201. \nException: Where the installation of a smoke \ndamper will interfere with the operation of a \nrequired smoke control system in accordance with \nSection 909, approved alternative protection shall \nbe utilized.\n\n❖ Anytime a duct penetrates a wall, the space \naround the duct must be minimally protected to \nprevent smoke passage during fire. Group I-2 \noccupancies \nmay \nhave \ncomplex \nHVAC \nsystems that can lead to a multitude of ducts \npassing through walls. Air transfer openings \nthrough corridor walls need to be protected \nwith smoke dampers in accordance with SBC \n201 Section 717.3.2.2 unless such dampers \nwill affect the performance of a smoke control \nsystem. \n1105.6 Means of egress. In addition to the means \nof egress requirements in Section 1104, Group I-2 \nfacilities shall meet the means of egress \nrequirements \nin \nSections \n1105.6.1 \nthrough \n1105.6.8.\n\n❖ These provisions are intended to provide \nminimal means of egress requirements specific \nto Group I-2 occupancies, where these \noccupancies \nwork \non \na \ndefend-in-place \nstrategy and the needs are unique. Sections \n1105.6.1 through 1105.6.8 address a variety of \nissues, such door size, corridor width, dead \nends and exit separation. \n1105.6.1 \nTwo means of egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which the means of egress originated. Smoke \ncompartments that do not contain an exit shall be \nprovided with direct access to not less than two \nadjacent smoke compartments.\n\n❖ This section aligns the requirement for exits \nwithin existing Group I-2 smoke compartments \nwith the building code. Repeating the language \nestablishes the criteria preferred for existing \nfacilities as an independent requirement from \nnew construction. If the requirement changes \nin the future for new construction, this \nrequirement \nshould \nremain \nfor \nexisting \nbuildings. \n1105.6.2 \nSize of door. Means of egress \ndoors used for the movement of patients in beds \nshall provide a minimum clear width of 1000 mm. \nThe height of the door opening shall be not less than \n2000 mm. \nExceptions: \n1. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor. \n2. In Group I-2 Condition 1, existing means of \negress doors used for the movement of \npatients in beds that provide a minimum clear \nwidth of 800 mm shall be permitted to \nremain.\n\n❖ This section is consistent with Section 1104.7. \nIt follows the format and requirements of \nSection 1010.1.1. There are two exceptions \nthat allow the door closers and door stops to \nnot meet the door opening height. This is a \nreasonable allowance for existing buildings \nand is consistent with Exception 5 to Section \n1010.1.1, which allows door-opening heights \nin dwelling units and sleeping units to be 2000 \nmm. The second exception provides flexibility \nto Group I-2 Condition 1 occupancies such as \nnursing homes, which do not depend upon \nthese door widths being available as frequently \nfor bed movement. \n1105.6.3 \nGroup I-2 occupancies. In Group \nI-2, where a door serves as an opening protective in \na fire barrier, smoke barrier or fire wall and where \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 15,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n985 \n \nthe door is equipped with a hold-open device, such \ndoor shall automatically close upon any of the \nfollowing conditions: \n1. Actuation of smoke detectors initiating the \nhold-open device. \n2. Activation of the fire alarm system within the \nzone. \n3. Activation of an automatic sprinkler system \nwithin the zone. \n❖ \nThis section allows doors to be held open with \nspecific requirements as to how they are \nrequired to be released. Without this language, \nit was unclear whether these mechanisms \nwould be permitted to allow doors to remain \nopen on a regular basis. There was concern \nthat the existing provisions in SBC 801 could \nbe more restrictive than SBC 201 with regard \nallowing hold-open devices. This allowance of \nhold-open devices prevents damage to the \ndoor when a stretcher or supply cart moves \nthrough the barrier, providing significant \noperational savings by increasing the useful life \nof the rated door. \n1105.6.4 \nRamps. In areas where ramps are \nused for movement of patients in beds, the clear \nwidth of the ramp shall be not less than 1200 mm. \n❖ \nThis section, which is referenced from Section \n1104.15, provides the width necessary for \nramps in Group I-2 occupancies where beds \nare \nbeing \nmoved. \nSection \n1104.15only \nrequires a 750 mm width. \n1105.6.5 \nCorridor width. In areas where \ncorridors are used for movement of patients in beds, \nthe clear width of the corridor shall be not less than \n1200 mm. \n❖ \nThis section is consistent with the width \nrequired for ramps in Section 1105.6.4 and is \nfocused on the width required for the \nmovement of beds. The requirement of 1200 \nmm clear width is less restrictive than that \nrequired of new construction in Section 1020.3. \nNew Group I-2 occupancies require a 2400 mm \nclear width. \n1105.6.6 \nDead-end corridors. In smoke \ncompartments containing patient sleeping rooms \nand treatment rooms, dead-end corridors shall not \nexceed 9 m unless approved by the Fire official. \n❖ \nThe dead-end corridor requirements are \nspecific to Group I-2 occupancies. Typically in \nnew construction the dead-end corridor would \nbe limited to 6 m. This provides more flexibility \nbut is consistent with the CMS requirements \n1105.6.7 \nSeparation of exit access doors.  \nPatient sleeping rooms, or any suite that includes \npatient sleeping rooms, of more than 100 m2 shall \nhave not less than two exit access doors placed a \ndistance apart equal to not less than one-third of the \nlength of the maximum overall diagonal dimension \nof the patient sleeping room or suite to be served, \nmeasured in a straight line between exit access \ndoors. \n❖ \nThis requirement addresses the need for exit \nseparation in larger patient sleeping rooms and \nsuites. Once they become large enough, the \nneed for two exits becomes more important. \nThis section is less restrictive than Section \n1007.1.1 by only requiring one-third the \ndiagonal of the space versus one-half. This \nrequirement may result in the need for an \nadditional exit access door in such spaces. \n1105.6.8 \nAisles. In areas where aisles are \nused for movement of patients in beds, the clear \nwidth of the aisle shall be not less than 1200 mm. \n❖ \nThis requirement is consistent with the widths \nestablished for ramps and corridors in Sections \n1105.6.4and 1105.6.5, respectively. Again, \nthis width is associated with areas where bed \nmovement will occur. \n1105.7 Smoke \ncompartments. \nSmoke \ncompartments shall be provided in existing Group \nI-2 Condition 2, in accordance with Sections \n1105.7.1through 1105.7.6. \n❖ \nSmoke compartments, used in healthcare \nfacilities to limit the movement of smoke, are a \nkey component of the defend-in-place strategy, \na strategy where occupants are protected from \nfire without relocation. These compartments \nact as safe locations for patients by preventing \nthe \nspread \nof \nsmoke. \nThrough \ncompartmentalization, patients may remain \nsafely in their rooms as fire suppression \nsystems and fire responders extinguish the fire. \nUnder severe fire conditions that threaten the \nimmediate compartment area, patients may be \nevacuated horizontally to the safety of an \nadjacent compartment on the same floor. \nBeing able to do this is critical since, because \nof the health status of many patients, their \nevacuation from the building might put them in \ndanger. The proper design, construction and \napplication of smoke compartments \nwill \nprovide added protection, buy valuable time \nand save lives of critically ill patients before a \ntotal evacuation may become necessary. \n \nThese requirements are provided to assist \nbuilding fire officials and surveyors during the \nongoing regular inspection of hospital facilities. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n985 \n \nthe door is equipped with a hold-open device, such \ndoor shall automatically close upon any of the \nfollowing conditions: \n1. Actuation of smoke detectors initiating the \nhold-open device. \n2. Activation of the fire alarm system within the \nzone. \n3. Activation of an automatic sprinkler system \nwithin the zone.",
      "commentary": "This section allows doors to be held open with \nspecific requirements as to how they are \nrequired to be released. Without this language, \nit was unclear whether these mechanisms \nwould be permitted to allow doors to remain \nopen on a regular basis. There was concern \nthat the existing provisions in SBC 801 could \nbe more restrictive than SBC 201 with regard \nallowing hold-open devices. This allowance of \nhold-open devices prevents damage to the \ndoor when a stretcher or supply cart moves \nthrough the barrier, providing significant \noperational savings by increasing the useful life \nof the rated door. \n1105.6.4 \nRamps. In areas where ramps are \nused for movement of patients in beds, the clear \nwidth of the ramp shall be not less than 1200 mm.\n\n❖ This section, which is referenced from Section \n1104.15, provides the width necessary for \nramps in Group I-2 occupancies where beds \nare \nbeing \nmoved. \nSection \n1104.15only \nrequires a 750 mm width. \n1105.6.5 \nCorridor width. In areas where \ncorridors are used for movement of patients in beds, \nthe clear width of the corridor shall be not less than \n1200 mm.\n\n❖ This section is consistent with the width \nrequired for ramps in Section 1105.6.4 and is \nfocused on the width required for the \nmovement of beds. The requirement of 1200 \nmm clear width is less restrictive than that \nrequired of new construction in Section 1020.3. \nNew Group I-2 occupancies require a 2400 mm \nclear width. \n1105.6.6 \nDead-end corridors. In smoke \ncompartments containing patient sleeping rooms \nand treatment rooms, dead-end corridors shall not \nexceed 9 m unless approved by the Fire official.\n\n❖ The dead-end corridor requirements are \nspecific to Group I-2 occupancies. Typically in \nnew construction the dead-end corridor would \nbe limited to 6 m. This provides more flexibility \nbut is consistent with the CMS requirements \n1105.6.7 \nSeparation of exit access doors.  \nPatient sleeping rooms, or any suite that includes \npatient sleeping rooms, of more than 100 m2 shall \nhave not less than two exit access doors placed a \ndistance apart equal to not less than one-third of the \nlength of the maximum overall diagonal dimension \nof the patient sleeping room or suite to be served, \nmeasured in a straight line between exit access \ndoors.\n\n❖ This requirement addresses the need for exit \nseparation in larger patient sleeping rooms and \nsuites. Once they become large enough, the \nneed for two exits becomes more important. \nThis section is less restrictive than Section \n1007.1.1 by only requiring one-third the \ndiagonal of the space versus one-half. This \nrequirement may result in the need for an \nadditional exit access door in such spaces. \n1105.6.8 \nAisles. In areas where aisles are \nused for movement of patients in beds, the clear \nwidth of the aisle shall be not less than 1200 mm.\n\n❖ This requirement is consistent with the widths \nestablished for ramps and corridors in Sections \n1105.6.4and 1105.6.5, respectively. Again, \nthis width is associated with areas where bed \nmovement will occur. \n1105.7 Smoke \ncompartments. \nSmoke \ncompartments shall be provided in existing Group \nI-2 Condition 2, in accordance with Sections \n1105.7.1through 1105.7.6.\n\n❖ Smoke compartments, used in healthcare \nfacilities to limit the movement of smoke, are a \nkey component of the defend-in-place strategy, \na strategy where occupants are protected from \nfire without relocation. These compartments \nact as safe locations for patients by preventing \nthe \nspread \nof \nsmoke. \nThrough \ncompartmentalization, patients may remain \nsafely in their rooms as fire suppression \nsystems and fire responders extinguish the fire. \nUnder severe fire conditions that threaten the \nimmediate compartment area, patients may be \nevacuated horizontally to the safety of an \nadjacent compartment on the same floor. \nBeing able to do this is critical since, because \nof the health status of many patients, their \nevacuation from the building might put them in \ndanger. The proper design, construction and \napplication of smoke compartments \nwill \nprovide added protection, buy valuable time \nand save lives of critically ill patients before a \ntotal evacuation may become necessary. \n \nThese requirements are provided to assist \nbuilding fire officials and surveyors during the \nongoing regular inspection of hospital facilities. \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 16,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n986 \n \nThese inspections are required by government \nlaws for certification and reimbursement. \nThese requirements consider the minimum \npreviously approved construction methods. \nThis is consistent with the governmental \nrequirements to which these facilities are \ncurrently held. Sections 1105.7.1 through \n1105.7.6 provide all the necessary elements \nfor existing facilities. \n1105.7.1 \nDesign. Smoke barriers shall be \nprovided to subdivide each story used for patients \nsleeping with an occupant load of more than 30 \npatients \ninto \nnot \nfewer \nthan \ntwo \nsmoke \ncompartments. \n❖ \nThe defend-in-place concept is a basic \nminimum level of safety for these facilities. \nEvery facility should be equipped with at least \ntwo smoke compartments for temporary \nrelocation of patients. This section addresses \nacceptable configurations of smoke barrier \nwalls and smoke barriers in existing hospitals \nfor \neach \nstory \nwith \nsleeping \nrooms \naccommodating 30 or more patients. \n1105.7.1.1 \nRefuge areas. Refuge areas shall \nbe provided within each smoke compartment. The \nsize of the refuge area shall accommodate the \noccupants and care recipients from the adjoining \nsmoke compartment. Where a smoke compartment \nis adjoined by two or more smoke compartments, \nthe minimum area of the refuge area shall \naccommodate the largest occupant load of the \nadjoining compartments. \nThe size of the refuge area shall provide the \nfollowing: \n1. Not less than 2.8 m2 for each care recipient \nconfined to a bed or stretcher. \n2. Not less than 1.4 m2 for each resident in a \nGroup I-2 using mobility assistance devices. \n3. Not less than 0.56 m2 for each occupant not \naddressed in Items 1 and 2. \nAreas of spaces permitted to be included in the \ncalculation of the refuge area are corridors, \nsleeping areas, treatment rooms, lounge or dining \nareas and other low-hazard areas. \n❖ \nThis section addresses adequate sizing of \nrefuge areas. SBC 201 Section 407.5.3 also \nincludes requirements for sizing refuge areas. \nOtherwise, the provisions are fairly consistent. \n1105.7.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Section 709 \nof SBC 201. \nExceptions: \n1. Existing smoke barriers are permitted to \nremain where the existing smoke barrier has \na minimum fire-resistance rating of 1/2 hour. \n2. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201. \n❖ \nGenerally, compliance with SBC 201 is \nrequired for smoke barriers. However, the first \nexception is intended to bring noncompliant \nsmoke barriers to atleast a 1/2-hour fire-\nresistance rating. Previously approved smoke \nbarriers are not intended to be reduced to 1/2 \nhour. Chapter 7 requires maintenance of \napproved construction. The second exception \naddresses termination of the smoke barrier. \nTypically, smoke barriers are required to \nterminate at outside walls. \n1105.7.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nExceptions:  \n1. Existing wired glass vision panels in doors \nshall be permitted to remain. \n2. Existing nonlabeled protection plates shall be \npermitted to remain. \n❖ \nThis section addresses doors in smoke barriers \nin existing Group I-2 occupancies. This section \nrequires compliance as applicable with Section \n716. The rating of doors is required to be a \nminimum of 20 minutes. The first exception \nallows openings in doors with wired glass to \nremain. The second exception correlates with \nSBC 201 Section 709.5, Exception 1. Smoke \nbarrier doors are typically installed across \ncorridors and patient treatment areas. These \ndoors see a very high volume of gurney and \nbed traffic, as well as carts, wheeled equipment \nand transport devices. As a result, they are \noften damaged. Exception 2 allows the \ninstallation of a nonlabeled protective plate, \nusually made of steel or other resilient material, \nto be installed on these doors to protect them \nfrom excessive wear and damage. Due to the \nsize of equipment being wheeled through, \nthese protective plates need to be allowed to \nbe greater than 1200 mm high. Currently NFPA \n80 would require that the protective plates on \nrated doors be limited to 1200 mm and that \nthey be labeled. The doors in smoke barriers \ndo not function as true fire doors. This section \ncontains \nmany \nspecial \ndirectives \nand \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n986 \n \nThese inspections are required by government \nlaws for certification and reimbursement. \nThese requirements consider the minimum \npreviously approved construction methods. \nThis is consistent with the governmental \nrequirements to which these facilities are \ncurrently held. Sections 1105.7.1 through \n1105.7.6 provide all the necessary elements \nfor existing facilities. \n1105.7.1 \nDesign. Smoke barriers shall be \nprovided to subdivide each story used for patients \nsleeping with an occupant load of more than 30 \npatients \ninto \nnot \nfewer \nthan \ntwo \nsmoke \ncompartments.",
      "commentary": "The defend-in-place concept is a basic \nminimum level of safety for these facilities. \nEvery facility should be equipped with at least \ntwo smoke compartments for temporary \nrelocation of patients. This section addresses \nacceptable configurations of smoke barrier \nwalls and smoke barriers in existing hospitals \nfor \neach \nstory \nwith \nsleeping \nrooms \naccommodating 30 or more patients. \n1105.7.1.1 \nRefuge areas. Refuge areas shall \nbe provided within each smoke compartment. The \nsize of the refuge area shall accommodate the \noccupants and care recipients from the adjoining \nsmoke compartment. Where a smoke compartment \nis adjoined by two or more smoke compartments, \nthe minimum area of the refuge area shall \naccommodate the largest occupant load of the \nadjoining compartments. \nThe size of the refuge area shall provide the \nfollowing: \n1. Not less than 2.8 m2 for each care recipient \nconfined to a bed or stretcher. \n2. Not less than 1.4 m2 for each resident in a \nGroup I-2 using mobility assistance devices. \n3. Not less than 0.56 m2 for each occupant not \naddressed in Items 1 and 2. \nAreas of spaces permitted to be included in the \ncalculation of the refuge area are corridors, \nsleeping areas, treatment rooms, lounge or dining \nareas and other low-hazard areas.\n\n❖ This section addresses adequate sizing of \nrefuge areas. SBC 201 Section 407.5.3 also \nincludes requirements for sizing refuge areas. \nOtherwise, the provisions are fairly consistent. \n1105.7.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Section 709 \nof SBC 201. \nExceptions: \n1. Existing smoke barriers are permitted to \nremain where the existing smoke barrier has \na minimum fire-resistance rating of 1/2 hour. \n2. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201.\n\n❖ Generally, compliance with SBC 201 is \nrequired for smoke barriers. However, the first \nexception is intended to bring noncompliant \nsmoke barriers to atleast a 1/2-hour fire-\nresistance rating. Previously approved smoke \nbarriers are not intended to be reduced to 1/2 \nhour. Chapter 7 requires maintenance of \napproved construction. The second exception \naddresses termination of the smoke barrier. \nTypically, smoke barriers are required to \nterminate at outside walls. \n1105.7.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nExceptions:  \n1. Existing wired glass vision panels in doors \nshall be permitted to remain. \n2. Existing nonlabeled protection plates shall be \npermitted to remain.\n\n❖ This section addresses doors in smoke barriers \nin existing Group I-2 occupancies. This section \nrequires compliance as applicable with Section \n716. The rating of doors is required to be a \nminimum of 20 minutes. The first exception \nallows openings in doors with wired glass to \nremain. The second exception correlates with \nSBC 201 Section 709.5, Exception 1. Smoke \nbarrier doors are typically installed across \ncorridors and patient treatment areas. These \ndoors see a very high volume of gurney and \nbed traffic, as well as carts, wheeled equipment \nand transport devices. As a result, they are \noften damaged. Exception 2 allows the \ninstallation of a nonlabeled protective plate, \nusually made of steel or other resilient material, \nto be installed on these doors to protect them \nfrom excessive wear and damage. Due to the \nsize of equipment being wheeled through, \nthese protective plates need to be allowed to \nbe greater than 1200 mm high. Currently NFPA \n80 would require that the protective plates on \nrated doors be limited to 1200 mm and that \nthey be labeled. The doors in smoke barriers \ndo not function as true fire doors. This section \ncontains \nmany \nspecial \ndirectives \nand \n-",
      "chapter_id": "ch11",
      "section_id": "sec710"
    },
    {
      "page": 17,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n987 \n \nrequirements exempting smoke barrier doors \nfrom meeting fire door requirements. Smoke \nbarriers are intended to be substantial \nconstruction. \nProtective \nplates \nprovide \nadditional protection to the doors, keeping the \noriginal construction free from damage while \ncreating a more substantial door. They do not \nprovide the same fire-resistance rating as a \ntrue 1-hour fire barrier. \n1105.7.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction. \n❖ \nPenetrations, as with corridor construction, can \nbe numerous and lead to smoke movement \nfrom one smoke compartment to another. This \nsection requires that such penetrations be dealt \nwith in accordance with SBC 201. Sealing \npenetrations is a reasonable requirement to \nincrease patient safety. There is some flexibility \nprovided if such penetrations have already \nbeen addressed to the satisfaction of the Fire \nofficial. \n1105.7.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction. \n❖ \nJoints formed by the intersection of smoke \nbarriers and floor/ceiling and roof assemblies \ncan often create gaps where smoke can \nspread. This simply requires compliance with \nSBC 201 to protect those joints. Similar to \nSection 1105.7.4 addressing penetrations, \nthere is some flexibility provided if such joints \nhave \nalready \nbeen \naddressed \nto \nthe \nsatisfaction of the Fire official. \n1105.7.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air \ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201. \n❖ \nSimilar to penetrations and joints, where ducts \nand air transfer openings penetrate a smoke \nbarrier they must be sealed in accordance with \nSBC 201. Section 717.5.5 of SBC 201 requires \na smoke damper unless Exception 2 to that \nsection is met. Exception 2 to Section 717.5.5 \nof SBC 201 recognizes a fully ducted system in \na building equipped throughout with an \nautomatic \nsprinkler \nsystem. \nSee \nthe \ncommentary to SBC 201 Section 717.5.5. The \napplication of that exception is limited to Group \nI2 Condition 2 occupancies. \n \nThe exception to this section recognizes that \nexisting duct and air transfer openings may be \npermitted to remain without smoke dampers. \nAny modification of existing smoke dampers \nwould have to go through the normal process \nfor \nmaking \nan \nalteration \nto \nexisting \nconstruction. The exception is not intended to \nallow the removal of existing smoke dampers \nbut instead allow the continuance of existing \nconditions that did not require them. \n1105.8 Group I-2 care suites. Care suites in \nexisting Group I-2 Condition 2 occupancies shall \ncomply with Sections 407.4.4 through 407.4.4.6.2 \nof SBC 201. \n❖ \nThis proposal defines the requirements for care \nsuites (both sleeping and nonsleeping) that are \nan integral design concept for many areas \nwithin a hospital. Typical uses include intensive \ncare units, operating rooms, emergency \ndepartments and imaging departments. The \nsuites allow for better and safer care than \nnonsuite options. These provisions deal with \ncommon paths of travel, separation of exit \naccess doors, and number of doors passed \nthrough (i.e., previously intervening rooms) in \nsuites. See the commentaries to SBC 201 \nSections 407.4.4 through 407.4.4.6.2. \n1105.9 Group I-2 automatic sprinkler system. \nAn automatic sprinkler system installed in \naccordance with Section 903.3.1.1 shall be \nprovided throughout the floor containing the Group \nI-2 fire area. The sprinkler system shall be provided \nthroughout the floor where the Group I-2 \noccupancy is located, on all floors between the \nGroup I-2 occupancy fire area and the level of exit \ndischarge, the level of exit discharge, and all floors \nbelow the level of exit discharge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered. \n❖ \nThis section requires that an automatic \nsprinkler system be provided on the floor \ncontaining the Group I-2 occupancy, all floors \nbetween that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This is a general requirement for all \nGroup I-2 occupancies. Automatic sprinkler \nprotection of existing Group I-2 occupancies is \nof critical importance due to the nature of the \noccupants. In Group I-2 occupancies, the \noccupants are, by definition, considered not \ncapable of self-preservation. The evacuation \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n987 \n \nrequirements exempting smoke barrier doors \nfrom meeting fire door requirements. Smoke \nbarriers are intended to be substantial \nconstruction. \nProtective \nplates \nprovide \nadditional protection to the doors, keeping the \noriginal construction free from damage while \ncreating a more substantial door. They do not \nprovide the same fire-resistance rating as a \ntrue 1-hour fire barrier. \n1105.7.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.",
      "commentary": "Penetrations, as with corridor construction, can \nbe numerous and lead to smoke movement \nfrom one smoke compartment to another. This \nsection requires that such penetrations be dealt \nwith in accordance with SBC 201. Sealing \npenetrations is a reasonable requirement to \nincrease patient safety. There is some flexibility \nprovided if such penetrations have already \nbeen addressed to the satisfaction of the Fire \nofficial. \n1105.7.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ Joints formed by the intersection of smoke \nbarriers and floor/ceiling and roof assemblies \ncan often create gaps where smoke can \nspread. This simply requires compliance with \nSBC 201 to protect those joints. Similar to \nSection 1105.7.4 addressing penetrations, \nthere is some flexibility provided if such joints \nhave \nalready \nbeen \naddressed \nto \nthe \nsatisfaction of the Fire official. \n1105.7.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air \ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201.\n\n❖ Similar to penetrations and joints, where ducts \nand air transfer openings penetrate a smoke \nbarrier they must be sealed in accordance with \nSBC 201. Section 717.5.5 of SBC 201 requires \na smoke damper unless Exception 2 to that \nsection is met. Exception 2 to Section 717.5.5 \nof SBC 201 recognizes a fully ducted system in \na building equipped throughout with an \nautomatic \nsprinkler \nsystem. \nSee \nthe \ncommentary to SBC 201 Section 717.5.5. The \napplication of that exception is limited to Group \nI2 Condition 2 occupancies. \n \nThe exception to this section recognizes that \nexisting duct and air transfer openings may be \npermitted to remain without smoke dampers. \nAny modification of existing smoke dampers \nwould have to go through the normal process \nfor \nmaking \nan \nalteration \nto \nexisting \nconstruction. The exception is not intended to \nallow the removal of existing smoke dampers \nbut instead allow the continuance of existing \nconditions that did not require them. \n1105.8 Group I-2 care suites. Care suites in \nexisting Group I-2 Condition 2 occupancies shall \ncomply with Sections 407.4.4 through 407.4.4.6.2 \nof SBC 201.\n\n❖ This proposal defines the requirements for care \nsuites (both sleeping and nonsleeping) that are \nan integral design concept for many areas \nwithin a hospital. Typical uses include intensive \ncare units, operating rooms, emergency \ndepartments and imaging departments. The \nsuites allow for better and safer care than \nnonsuite options. These provisions deal with \ncommon paths of travel, separation of exit \naccess doors, and number of doors passed \nthrough (i.e., previously intervening rooms) in \nsuites. See the commentaries to SBC 201 \nSections 407.4.4 through 407.4.4.6.2. \n1105.9 Group I-2 automatic sprinkler system. \nAn automatic sprinkler system installed in \naccordance with Section 903.3.1.1 shall be \nprovided throughout the floor containing the Group \nI-2 fire area. The sprinkler system shall be provided \nthroughout the floor where the Group I-2 \noccupancy is located, on all floors between the \nGroup I-2 occupancy fire area and the level of exit \ndischarge, the level of exit discharge, and all floors \nbelow the level of exit discharge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered.\n\n❖ This section requires that an automatic \nsprinkler system be provided on the floor \ncontaining the Group I-2 occupancy, all floors \nbetween that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This is a general requirement for all \nGroup I-2 occupancies. Automatic sprinkler \nprotection of existing Group I-2 occupancies is \nof critical importance due to the nature of the \noccupants. In Group I-2 occupancies, the \noccupants are, by definition, considered not \ncapable of self-preservation. The evacuation \n-",
      "chapter_id": "ch11",
      "section_id": "sec717"
    },
    {
      "page": 18,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n988 \n \ndifficulties associated with these occupants \ncreate the need to incorporate a defend-in-\nplace \nphilosophy \nof \nfire \nprotection \nin \noccupancies in Group I-2. For this reason, all \nsuch existing occupancies are to be protected \nwith an automatic sprinkler system. \n \nThis is an especially important requirement for \nnursing homes. An NFPA report, Facilities that \nCare for the Aged Including Nursing Homes \nand Residential Board and Care, states, “The \ndeath rate per 1,000 fires was 82 percent lower \nwhen automatic suppression systems were \npresent.” The report further states, “Residents \nof these facilities are particularly vulnerable. \nThe risk increases with increasing age. \nConsequently, the aged are considered a high-\nrisk population. Institutional facilities that care \nfor older adults must work diligently to prevent \nfires and to train staff and to equip the property \n(e.g., active systems) for effective response \nshould a fire occur.” \n \nNote that Section 1103.5.3 requires that an \nautomatic \nsprinkler \nsystem \nbe \ninstalled \nthroughout the entire building containing a \nGroup I-2, Condition 2 occupancy. See the \ncommentary to Section 1103.5.3 for more \ndiscussion on the intended application of that \nsection. \n1105.10 Group I-2 automatic fire alarm system. \nAn automatic fire alarm system shall be installed in \nexisting Group I 2 occupancies in accordance with \nSection 907.2.6.2. \nException: Manual fire alarm boxes in patient \nsleeping areas shall not be required at exits if \nlocated at all nurses’ control stations or other \nconstantly attended staff locations, provided such \nthat manual fire alarm boxes are visible, are \nprovided with ready access, and travel distances \nrequired in Section 907.4.2.1 are not exceeded. \n❖ \nBecause care recipients may be incapable of \nselfevacuation and thus would rely on staff for \nassistance, an approved fire alarm system is \nrequired in existing Group I-2 occupancies. \nThe system must comply with Section \n907.2.6.2 \n(see \ncommentary, \nSection \n907.2.6.2). Note that Section 1105.9 requires \nsprinkler protection in existing Group I-2 \noccupancies and that the requirements of this \nsection are in addition thereto. This provision is \nnot intended to override the allowances for \n“private mode” in Section 907.2.6.2. Typical \naudible and visible alarms could be a detriment \nin some areas of a hospital, such as where \npatients are undergoing procedures. \n1105.11 Essential electrical systems. Essential \nelectrical systems in Group I-2 Condition 2 \noccupancies shall be in accordance with Sections \n1105.11.1and 1105.11.2. \n❖ \nBoth requirements in Sections 1105.11.1 and \n1105.11.2 are specific to Group I-2, Condition \n2 occupancies. This section addresses the \nrequirements related to the needs of essential \npower and the reassessment to ensure that \ncurrent installations will still meet the needs of \nthe hospitals they support. \n1105.11.1 \nWhere required. Where required \nby NFPA 99, Group I-2, Condition 2 occupancies \nshall be provided with an essential electrical system \nin accordance with NFPA 99. \n❖ \nThis section requires existing Group I-2, \nCondition 2 occupancies to provide essential \nelectrical systems where NFPA 99 would \nrequire such systems. NFPA 99 provides a \nrisk-based approach to determine if essential \npower supplies are necessary. This analysis \nlooks at the risk of failure of the system and its \nimplications to the patients or caregivers in \nterms of injury or death. Specific design \nconsiderations are set based on the risk. \n1105.11.2 \nInstallation and duration. In \nGroup I-2 Condition 2 occupancies, the installation \nand duration of operation of existing essential \nelectrical systems shall be based on a hazard \nvulnerability analysis conducted in accordance with \nNFPA 99. \n❖ \nThis section requires a reassessment of the \nessential electrical systems based on a hazard \nvulnerability analysis to make sure that the \nsystems meet the needs of the facilities for \nemergencies. This requirement would apply \nwhether or not the facility is being altered or has \nbeen damaged. If “substantial improvement” of \nthe building occurs, per SBC 201 and SBC-901 \ndefinition, ASCE 24 would require this analysis. \nThe flood provision section addresses such \nconcerns as the location of equipment in a \nflood plain. \nSECTION 1106 REQUIREMENTS FOR \nOUTDOOR OPERATIONS \n1106.1 Tire storage yards. Existing tire storage \nyards shall be provided with fire apparatus access \nroads in accordance with Sections 1106.1.1and \n1106.1.2. \n❖ \nThis section introduces the fire apparatus \naccess provisions that follow. \n1106.1.1 \nAccess to piles. Access roadways \nshall be within 45 m of any point in the storage yard \nwhere storage piles are located not less than 6 m \nfrom any storage pile. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n988 \n \ndifficulties associated with these occupants \ncreate the need to incorporate a defend-in-\nplace \nphilosophy \nof \nfire \nprotection \nin \noccupancies in Group I-2. For this reason, all \nsuch existing occupancies are to be protected \nwith an automatic sprinkler system. \n \nThis is an especially important requirement for \nnursing homes. An NFPA report, Facilities that \nCare for the Aged Including Nursing Homes \nand Residential Board and Care, states, “The \ndeath rate per 1,000 fires was 82 percent lower \nwhen automatic suppression systems were \npresent.” The report further states, “Residents \nof these facilities are particularly vulnerable. \nThe risk increases with increasing age. \nConsequently, the aged are considered a high-\nrisk population. Institutional facilities that care \nfor older adults must work diligently to prevent \nfires and to train staff and to equip the property \n(e.g., active systems) for effective response \nshould a fire occur.” \n \nNote that Section 1103.5.3 requires that an \nautomatic \nsprinkler \nsystem \nbe \ninstalled \nthroughout the entire building containing a \nGroup I-2, Condition 2 occupancy. See the \ncommentary to Section 1103.5.3 for more \ndiscussion on the intended application of that \nsection. \n1105.10 Group I-2 automatic fire alarm system. \nAn automatic fire alarm system shall be installed in \nexisting Group I 2 occupancies in accordance with \nSection 907.2.6.2. \nException: Manual fire alarm boxes in patient \nsleeping areas shall not be required at exits if \nlocated at all nurses’ control stations or other \nconstantly attended staff locations, provided such \nthat manual fire alarm boxes are visible, are \nprovided with ready access, and travel distances \nrequired in Section 907.4.2.1 are not exceeded.",
      "commentary": "Because care recipients may be incapable of \nselfevacuation and thus would rely on staff for \nassistance, an approved fire alarm system is \nrequired in existing Group I-2 occupancies. \nThe system must comply with Section \n907.2.6.2 \n(see \ncommentary, \nSection \n907.2.6.2). Note that Section 1105.9 requires \nsprinkler protection in existing Group I-2 \noccupancies and that the requirements of this \nsection are in addition thereto. This provision is \nnot intended to override the allowances for \n“private mode” in Section 907.2.6.2. Typical \naudible and visible alarms could be a detriment \nin some areas of a hospital, such as where \npatients are undergoing procedures. \n1105.11 Essential electrical systems. Essential \nelectrical systems in Group I-2 Condition 2 \noccupancies shall be in accordance with Sections \n1105.11.1and 1105.11.2.\n\n❖ Both requirements in Sections 1105.11.1 and \n1105.11.2 are specific to Group I-2, Condition \n2 occupancies. This section addresses the \nrequirements related to the needs of essential \npower and the reassessment to ensure that \ncurrent installations will still meet the needs of \nthe hospitals they support. \n1105.11.1 \nWhere required. Where required \nby NFPA 99, Group I-2, Condition 2 occupancies \nshall be provided with an essential electrical system \nin accordance with NFPA 99.\n\n❖ This section requires existing Group I-2, \nCondition 2 occupancies to provide essential \nelectrical systems where NFPA 99 would \nrequire such systems. NFPA 99 provides a \nrisk-based approach to determine if essential \npower supplies are necessary. This analysis \nlooks at the risk of failure of the system and its \nimplications to the patients or caregivers in \nterms of injury or death. Specific design \nconsiderations are set based on the risk. \n1105.11.2 \nInstallation and duration. In \nGroup I-2 Condition 2 occupancies, the installation \nand duration of operation of existing essential \nelectrical systems shall be based on a hazard \nvulnerability analysis conducted in accordance with \nNFPA 99.\n\n❖ This section requires a reassessment of the \nessential electrical systems based on a hazard \nvulnerability analysis to make sure that the \nsystems meet the needs of the facilities for \nemergencies. This requirement would apply \nwhether or not the facility is being altered or has \nbeen damaged. If “substantial improvement” of \nthe building occurs, per SBC 201 and SBC-901 \ndefinition, ASCE 24 would require this analysis. \nThe flood provision section addresses such \nconcerns as the location of equipment in a \nflood plain. \nSECTION 1106 REQUIREMENTS FOR \nOUTDOOR OPERATIONS \n1106.1 Tire storage yards. Existing tire storage \nyards shall be provided with fire apparatus access \nroads in accordance with Sections 1106.1.1and \n1106.1.2.\n\n❖ This section introduces the fire apparatus \naccess provisions that follow. \n1106.1.1 \nAccess to piles. Access roadways \nshall be within 45 m of any point in the storage yard \nwhere storage piles are located not less than 6 m \nfrom any storage pile. \n-",
      "chapter_id": "ch11",
      "section_id": "sec1106"
    },
    {
      "page": 19,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n989 \n \n❖ \nSee the commentary to Section 3406.2. \n1106.1.2 \nLocation \nwithin \npiles. \nFire \napparatus access roads shall be located within all \npile clearances identified in Section 3405.4 and \nwithin all fire breaks required in Section 3405.5. \n❖ \nSee the commentaries to Sections 3405.4 and \n3405.5. \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n989",
      "commentary": "See the commentary to Section 3406.2. \n1106.1.2 \nLocation \nwithin \npiles. \nFire \napparatus access roads shall be located within all \npile clearances identified in Section 3405.4 and \nwithin all fire breaks required in Section 3405.5.\n\n❖ See the commentaries to Sections 3405.4 and \n3405.5. \n-",
      "chapter_id": "ch11",
      "section_id": "sec1106"
    },
    {
      "page": 20,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n990 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code. \n1. Ahrens, Marty. Facilities that Care for the Aged Including Nursing Homes and Residential Board and \nCare. Quincy, MA: National Fire Protection Association, 2006. \n2. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n \n \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n990 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code. \n1. Ahrens, Marty. Facilities that Care for the Aged Including Nursing Homes and Residential Board and \nCare. Quincy, MA: National Fire Protection Association, 2006. \n2. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1106"
    },
    {
      "page": 21,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n991 \n \nTABLES AND FIGURES OF CHAPTER 11 \n \nTABLE 1103.1  \nOCCUPANCY AND USE REQUIREMENTSa \nSECTION \nUSE \nOCCUPANCY CLASSIFICATION \nHigh-\nrise \nAtrium or \ncovered mall\nUnderground \nbuilding \nTire \nstorage A B E F H-\n1 \nH-\n2 \nH-\n3 \nH-\n4 \nH-\n5 I-1I-2I-3I-4 M R-\n1 \nR-\n2 \nR-\n3 \nR-\n4 S \n1103.2 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.3 \nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.4.1\nR\n—\nR\n—\n— — — — — — — — — — R R — — — — — — —\n1103.4.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.3\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.4\n—\nR\n—\n—\n— — — — — — — — — — — — — — — — — — —\n1103.4.5\n—\n—\n—\n—\n— R — — — — — — — — — — — R — — — — —\n1103.4.6\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.7\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.8\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR\nR\nR R\n1103.4.9\nR\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.4.10\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.5.1\n—\n—\n—\n—\nR — — — — — — — — — — — — — — — — — —\n1103.5.2\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.5.3\n—\n—\n—\n—\n— — — — — — — — — — Rb — — — — — — — —\n1103.5.5\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.6.1\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.6.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.7.1\n—\n—\n—\n—\n— — R — — — — — — — — — — — — — — — —\n1103.7.2\n—\n—\n—\n—\n— — — — — — — — — R — — — — — — — — —\n1103.7.3\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.7.4\n—\n—\n—\n—\n— — — — — — — — — — — R — — — — — — —\n1103.7.5\n—\n—\n—\n—\n— — — — — — — — — — — — — — R — — — —\n1103.7.6\n—\n—\n—\n—\n— — — — — — — — — — — — — — — R — — —\n1103.8 \n—\n—\n—\n—\n— — — — — — — — — — — — — — — — — R —\n1103.9 \n—\n—\n—\n—\n— — — — — — — — — R — — — — R\nR\nR\nR —\n1103.10 \nR\n—\n—\n—\n— — — — — — — — — R R — R — R\nR\nR\nR —\nSection 1104 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\nSection 1105 \n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\nSection 1106 \n—\n—\n—\nR\n— — — — — — — — — — R — — — — — — — —\nR = The building is required to comply. \na. \nExisting buildings shall comply with the sections identified as “Required” (R) based on occupancy classification or use, or both, \nwhichever is applicable. \nb. \nOnly applies to Group I-2 Condition 2 as established by the adopting ordinance. \n \nTABLE 1104.9 \nREVOLVING DOOR SPEEDS \nINSIDE DIAMETER \n(m) \nPOWER-DRIVEN-TYPE SPEED \nCONTROL \n(rpm) \nMANUAL-TYPE SPEED \nCONTROL \n(rpm) \n2 \n11 \n12 \n2.1 \n10 \n11 \n2.3 \n9 \n11 \n2.4 \n9 \n10 \n2.6 \n8 \n9 \n2.7 \n8 \n9 \n2.9 \n7 \n8 \n3 \n7 \n8 \n \n \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n991 \n \nTABLES AND FIGURES OF CHAPTER 11 \n \nTABLE 1103.1  \nOCCUPANCY AND USE REQUIREMENTSa \nSECTION \nUSE \nOCCUPANCY CLASSIFICATION \nHigh-\nrise \nAtrium or \ncovered mall\nUnderground \nbuilding \nTire \nstorage A B E F H-\n1 \nH-\n2 \nH-\n3 \nH-\n4 \nH-\n5 I-1I-2I-3I-4 M R-\n1 \nR-\n2 \nR-\n3 \nR-\n4 S \n1103.2 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.3 \nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.4.1\nR\n—\nR\n—\n— — — — — — — — — — R R — — — — — — —\n1103.4.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.3\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.4\n—\nR\n—\n—\n— — — — — — — — — — — — — — — — — — —\n1103.4.5\n—\n—\n—\n—\n— R — — — — — — — — — — — R — — — — —\n1103.4.6\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.7\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.8\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR\nR\nR R\n1103.4.9\nR\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.4.10\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.5.1\n—\n—\n—\n—\nR — — — — — — — — — — — — — — — — — —\n1103.5.2\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.5.3\n—\n—\n—\n—\n— — — — — — — — — — Rb — — — — — — — —\n1103.5.5\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.6.1\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.6.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.7.1\n—\n—\n—\n—\n— — R — — — — — — — — — — — — — — — —\n1103.7.2\n—\n—\n—\n—\n— — — — — — — — — R — — — — — — — — —\n1103.7.3\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.7.4\n—\n—\n—\n—\n— — — — — — — — — — — R — — — — — — —\n1103.7.5\n—\n—\n—\n—\n— — — — — — — — — — — — — — R — — — —\n1103.7.6\n—\n—\n—\n—\n— — — — — — — — — — — — — — — R — — —\n1103.8 \n—\n—\n—\n—\n— — — — — — — — — — — — — — — — — R —\n1103.9 \n—\n—\n—\n—\n— — — — — — — — — R — — — — R\nR\nR\nR —\n1103.10 \nR\n—\n—\n—\n— — — — — — — — — R R — R — R\nR\nR\nR —\nSection 1104 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\nSection 1105 \n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\nSection 1106 \n—\n—\n—\nR\n— — — — — — — — — — R — — — — — — — —\nR = The building is required to comply. \na. \nExisting buildings shall comply with the sections identified as “Required” (R) based on occupancy classification or use, or both, \nwhichever is applicable. \nb. \nOnly applies to Group I-2 Condition 2 as established by the adopting ordinance. \n \nTABLE 1104.9 \nREVOLVING DOOR SPEEDS \nINSIDE DIAMETER \n(m) \nPOWER-DRIVEN-TYPE SPEED \nCONTROL \n(rpm) \nMANUAL-TYPE SPEED \nCONTROL \n(rpm) \n2 \n11 \n12 \n2.1 \n10 \n11 \n2.3 \n9 \n11 \n2.4 \n9 \n10 \n2.6 \n8 \n9 \n2.7 \n8 \n9 \n2.9 \n7 \n8 \n3 \n7 \n8 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "page": 22,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n992 \n \nTABLE 1104.18 \nCOMMON PATH, DEAD-END AND TRAVEL DISTANCE LIMITS (by occupancy) \n \nOCCUPANCY \nCOMMON PATH LIMIT \nDEAD-END LIMIT \nTRAVEL DISTANCE LIMIT \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nGroup A \n23 \n23j \n6a \n6a \n60 \n75j \nGroup Bh \n23g \n30j \n15 \n15 \n60 \n90 j \nGroup E \n23 \n23 j \n6 \n15 \n60 \n75 j \nGroup F-1, S-1 \n23g \n30 j \n15 \n15 \n60c \n75c,h,j \nGroup F-2, S-2 \n23 g \n30 j \n15 \n15 \n90 \n120 j \nGroup H-1 \n7.5 \n7.5 j \n0 \n0 \n23 \n23 j,l \nGroup H-2 \n15 \n30l \n0 \n0 \n23 \n30 j,l \nGroup H-3 \n15 \n30 l \n6 \n6 \n30 \n45 j,l \nGroup H-4 \n23 \n23 l \n6 \n6 \n45 \n52.5 j,l \nGroup H-5 \n23 \n23 l \n6 \n15 \n45 \n60 j,l \nGroup I-1 \n23 \n23 l \n6 \n15 \n60 \n75 \nGroup I-2 \nNotes d,e, f \nNotes d,e, g,f \nNote e \nNote e \n45 \n60b,j \nGroup I-3 \n30 \n30 j \nNR \nNR \n45b \n60 b,j \nGroup I-4 \nNR \nNR \n6 \n6 \n60 \n75j \nGroup M \n23 \n30 j \n15 \n15 \n60 \n120i,j \nGroup R-1 \n23 \n23j,k \n15 \n15 \n60 \n75 j,k \nGroup R-2  \n23 \n38 j,k \n15 \n15 \n60 \n75 j,k \nGroup R-3 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup R-4 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup U \n23g \n30j \n6 \n15 \n90 \n120 j \n \nNR = No requirements. \na.See Section 1030.9.5 for dead-end aisles in Group A occupancies. \nb.This dimension is for the total travel distance, assuming incremental portions have fully utilized their allowable \nmaximums. For travel distance within the room, and from the room exit access door to the exit, see the appropriate \noccupancy chapter. \nc.See Section 412 of SBC 201 for special requirements on spacing of doors in aircraft hangars. \nd.Separation of exit access doors within a care recipient sleeping room, or any suite that includes care recipient sleeping \nrooms, shall comply with Section 1105.5.6. \ne.In smoke compartments containing care recipient sleeping rooms and treatment rooms, dead-end corridors shall comply \nwith Section 1105.6.5. \nf.In Group I-2, Condition 2, care recipient sleeping rooms or any suite that includes care recipient sleeping rooms shall \ncomply with Section 1105.7. \ng.Where a tenant space in Group B, S and U occupancies has an occupant load of not more than 30, the length of a common \npath of egress travel shall be not more than 30 m. \nh.Where the building, or portion of the building, is limited to one story and the height from the finished floor to the bottom \nof the ceiling or roof slab or deck is 7.2 m or more, the exit access travel distance is increased to 120 m. \ni.For covered and open malls, the exit access travel distance is increased to 120 m. \nj.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \nk.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.2. \nl.Group H occupancies equipped with an approved automatic sprinkler system in accordance with Section 903.2.5. \n \n \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n992 \n \nTABLE 1104.18 \nCOMMON PATH, DEAD-END AND TRAVEL DISTANCE LIMITS (by occupancy) \n \nOCCUPANCY \nCOMMON PATH LIMIT \nDEAD-END LIMIT \nTRAVEL DISTANCE LIMIT \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nGroup A \n23 \n23j \n6a \n6a \n60 \n75j \nGroup Bh \n23g \n30j \n15 \n15 \n60 \n90 j \nGroup E \n23 \n23 j \n6 \n15 \n60 \n75 j \nGroup F-1, S-1 \n23g \n30 j \n15 \n15 \n60c \n75c,h,j \nGroup F-2, S-2 \n23 g \n30 j \n15 \n15 \n90 \n120 j \nGroup H-1 \n7.5 \n7.5 j \n0 \n0 \n23 \n23 j,l \nGroup H-2 \n15 \n30l \n0 \n0 \n23 \n30 j,l \nGroup H-3 \n15 \n30 l \n6 \n6 \n30 \n45 j,l \nGroup H-4 \n23 \n23 l \n6 \n6 \n45 \n52.5 j,l \nGroup H-5 \n23 \n23 l \n6 \n15 \n45 \n60 j,l \nGroup I-1 \n23 \n23 l \n6 \n15 \n60 \n75 \nGroup I-2 \nNotes d,e, f \nNotes d,e, g,f \nNote e \nNote e \n45 \n60b,j \nGroup I-3 \n30 \n30 j \nNR \nNR \n45b \n60 b,j \nGroup I-4 \nNR \nNR \n6 \n6 \n60 \n75j \nGroup M \n23 \n30 j \n15 \n15 \n60 \n120i,j \nGroup R-1 \n23 \n23j,k \n15 \n15 \n60 \n75 j,k \nGroup R-2  \n23 \n38 j,k \n15 \n15 \n60 \n75 j,k \nGroup R-3 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup R-4 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup U \n23g \n30j \n6 \n15 \n90 \n120 j \n \nNR = No requirements. \na.See Section 1030.9.5 for dead-end aisles in Group A occupancies. \nb.This dimension is for the total travel distance, assuming incremental portions have fully utilized their allowable \nmaximums. For travel distance within the room, and from the room exit access door to the exit, see the appropriate \noccupancy chapter. \nc.See Section 412 of SBC 201 for special requirements on spacing of doors in aircraft hangars. \nd.Separation of exit access doors within a care recipient sleeping room, or any suite that includes care recipient sleeping \nrooms, shall comply with Section 1105.5.6. \ne.In smoke compartments containing care recipient sleeping rooms and treatment rooms, dead-end corridors shall comply \nwith Section 1105.6.5. \nf.In Group I-2, Condition 2, care recipient sleeping rooms or any suite that includes care recipient sleeping rooms shall \ncomply with Section 1105.7. \ng.Where a tenant space in Group B, S and U occupancies has an occupant load of not more than 30, the length of a common \npath of egress travel shall be not more than 30 m. \nh.Where the building, or portion of the building, is limited to one story and the height from the finished floor to the bottom \nof the ceiling or roof slab or deck is 7.2 m or more, the exit access travel distance is increased to 120 m. \ni.For covered and open malls, the exit access travel distance is increased to 120 m. \nj.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \nk.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.2. \nl.Group H occupancies equipped with an approved automatic sprinkler system in accordance with Section 903.2.5. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "page": 23,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n993 \n \nTABLE 1105.3 \nFLOOR LEVEL LIMITATIONS FOR GROUP I-2 CONDITION 2 \n \nCONSTRUCTION TYPE \nAUTOMATIC SPRINKLER \nSYSTEM \nALLOWABLE FLOOR LEVELa \n1 \n2 \n3 \n4 or more \nIA \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIB \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIIA \nNote b \nP \nP \nP \nNP \nNote c \nP \nNP \nNP \nNP \nIIB \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIIIA \nNote b \nP \nP \nNP \nNP \nNote c \nP \nNP \nNP \nNP \nIIIB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIV \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVA \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nP = Permitted; NP = Not permitted. \na. \nFloor level shall be counted based on the number of stories above grade. \nb. The building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nc. \nThe building is equipped with an automatic sprinkler system in accordance with Section 1105.9. \n \nTABLE 1105.4 \nINCIDENTAL USES IN EXISTING GROUP I-2 OCCUPANCIES \nROOM OR AREA \nSEPARATION AND/OR PROTECTION \nFurnace room where any piece of equipment is over \n1,17,200 watts input \n1 hour or provide automatic sprinkler system \nRooms with boilers where the largest piece of equipment \nis over 103.5 kPa and 7,460 watts \n1 hour or provide automatic sprinkler system \nRefrigerant machinery room \n1 hour or provide automatic sprinkler system \nHydrogen fuel gas rooms, not classified as Group H \n2 hours \nIncinerator rooms \n2 hours and provide automatic sprinkler system \nPaint shops not classified as Group H \n2 hours; or 1 hour and provide automatic sprinkler system \nLaboratories and vocational shops, not classified as \nGroup H \n1 hour or provide automatic sprinkler system \nLaundry rooms over 9.3 square meters \n1 hour or provide automatic sprinkler system \nPatient rooms equipped with padded surfaces \n1 hour or provide automatic sprinkler system \nPhysical plant maintenance shops \n1 hour or provide automatic sprinkler system \nWaste and linen collection rooms with containers with \ntotal volume of 0.28 cubic meter or greater \n1 hour or provide automatic sprinkler system \nStorage rooms greater than 9.3 square meters \n1 hour or provide automatic sprinkler system \nStationary storage battery systems having a liquid \nelectrolyte capacity of more than 190 L for flooded lead-\nacid, nickel cadmium or VRLA, or more than 4,540 kg \nfor lithium-ion and lithium metal polymer used for \nfacility \nstandby \npower, \nemergency \npower \nor \nuninterruptable power supplies \n2 hours \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n993 \n \nTABLE 1105.3 \nFLOOR LEVEL LIMITATIONS FOR GROUP I-2 CONDITION 2 \n \nCONSTRUCTION TYPE \nAUTOMATIC SPRINKLER \nSYSTEM \nALLOWABLE FLOOR LEVELa \n1 \n2 \n3 \n4 or more \nIA \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIB \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIIA \nNote b \nP \nP \nP \nNP \nNote c \nP \nNP \nNP \nNP \nIIB \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIIIA \nNote b \nP \nP \nNP \nNP \nNote c \nP \nNP \nNP \nNP \nIIIB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIV \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVA \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nP = Permitted; NP = Not permitted. \na. \nFloor level shall be counted based on the number of stories above grade. \nb. The building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nc. \nThe building is equipped with an automatic sprinkler system in accordance with Section 1105.9. \n \nTABLE 1105.4 \nINCIDENTAL USES IN EXISTING GROUP I-2 OCCUPANCIES \nROOM OR AREA \nSEPARATION AND/OR PROTECTION \nFurnace room where any piece of equipment is over \n1,17,200 watts input \n1 hour or provide automatic sprinkler system \nRooms with boilers where the largest piece of equipment \nis over 103.5 kPa and 7,460 watts \n1 hour or provide automatic sprinkler system \nRefrigerant machinery room \n1 hour or provide automatic sprinkler system \nHydrogen fuel gas rooms, not classified as Group H \n2 hours \nIncinerator rooms \n2 hours and provide automatic sprinkler system \nPaint shops not classified as Group H \n2 hours; or 1 hour and provide automatic sprinkler system \nLaboratories and vocational shops, not classified as \nGroup H \n1 hour or provide automatic sprinkler system \nLaundry rooms over 9.3 square meters \n1 hour or provide automatic sprinkler system \nPatient rooms equipped with padded surfaces \n1 hour or provide automatic sprinkler system \nPhysical plant maintenance shops \n1 hour or provide automatic sprinkler system \nWaste and linen collection rooms with containers with \ntotal volume of 0.28 cubic meter or greater \n1 hour or provide automatic sprinkler system \nStorage rooms greater than 9.3 square meters \n1 hour or provide automatic sprinkler system \nStationary storage battery systems having a liquid \nelectrolyte capacity of more than 190 L for flooded lead-\nacid, nickel cadmium or VRLA, or more than 4,540 kg \nfor lithium-ion and lithium metal polymer used for \nfacility \nstandby \npower, \nemergency \npower \nor \nuninterruptable power supplies \n2 hours \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "page": 24,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n994 \n \n \nCOMMENTARY FIGURE 1103.4 \nSTACK EFFECT AND SMOKE MIGRATION VIA VERTICAL SHAFTS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n994 \n \n \nCOMMENTARY FIGURE 1103.4 \nSTACK EFFECT AND SMOKE MIGRATION VIA VERTICAL SHAFTS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "page": 25,
      "text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n995 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS \n \n  \nSBC 801-CC-2024 \n995 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "page": 26,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n996 \n \n—ENERGY SYSTEMS GENERAL COMMENTS \n❖ \nGeneral Comments \n \nChapter 12 was added to the 2018 code to \naddress the current energy-related systems \nfound in the code and serves as an introduction \nto a wide range of systems to generate and \nstore energy in, on and adjacent to buildings \nand facilities. The expansion of such energy \nsystems is related to meeting today’s energy \nand environmental demands. Part of this \ndemand is the desire for energy independence \nand stability. Appropriate criteria to address the \nsafety of such systems in building and fire \ncodes are an important part of protecting the \npublic at large, building occupants and \nemergency responders. Prior to the 2018 code, \nrequirements related to energy systems such \nas standby power systems, photovoltaic (PV) \nsystems and stationary battery systems were \nscattered in various locations in Chapter 6, \nwhich \naddresses \nbuilding \nservices \nand \nsystems. However, with the expansion of the \nrequirements to more general energy storage \nsystems and stationary fuel cells systems, a \nchapter dedicated to such issues was \nnecessary. \nThis \nchapter \nprovides \nan \nappropriate location for the addition of future \nenergy systems. \n❖ \nThe provisions are broken into several main \nsections as follows: \n• Section 1203. Emergency and standby power \nsystems. These were previously located in Chapter \n6 but have been relocated to this chapter to keep the \nconcept of energy storage and generation together \nhave been placed in this chapter. These provisions \nmirror those in Chapter 27 of SBC 201. \n• Section 1204. These provisions address the safe \noperation of portable generators in any application. \nThe focus is on proper listings, use, grounding and \nlocations. \n• Section 1205. Solar photovoltaic power systems. \nThese provisions address the needs of the fire \ndepartment  fighting a fire with PVs installed. The \nprovisions focus on both providing pathways and \nproper signage to understand where and how the \nsystem can be shut down. There is also a general \nreference to SBC 401 for all other applicable \nrequirements. \n• Section 1206. Stationary fuel cell power systems. \nThese systems are becoming more prevalent in \nbuildings and the hazards are being addressed. \nThey often use hydrogen gas and cng as a fuel, \nwhich can pose a significant hazard if not properly \nmanaged. \n• •Section 1207. Energy storage systems include a \nwide variety of battery technologies that are used in \nvarious applications. This includes standalone \ninstallations and also within occupied buildings. \nThis section also addresses mobile electrical energy \nstorage systems (ESS). These types of systems are \nincreasing as the technology develops and without \nproper regulation, they pose a threat to building \noccupants and emergency responders. \n❖ \nPurpose \n \nThe purpose of Chapter 12 is to centralize \nenergy-related issues regulated by the code to \nproperly \nmanage \npotential \nhazards \nto \noccupants and fire fighters. The provisions are \nlocated in a single location for clearer \napplication of the code. Additionally, it provides \nthe framework to address new and emerging \nenergy systems and the related risks. For \nexample, the battery storage system section \n(Section 1207) specifically has provisions for \nother types of batteries not yet recognized. \nNew systems can be addressed through \nhazard analysis and testing. \nSECTION 1201 GENERAL \n1201.1 Scope. The provisions of this chapter shall \napply to the installation, operation, maintenance, \nrepair, retrofitting, testing, commissioning and \ndecommissioning of energy systems used for \ngenerating or storing energy. It shall not apply to \nequipment associated with the generation, control, \ntransformation, transmission, or distribution of \nenergy installations that is under the exclusive \ncontrol of an electric utility or lawfully designated \nagency. \n❖ \nThe focus of this chapter is on the energy \nsystems as they pertain to the generation and \nstorage of energy for use in buildings. In the \ncase of photovoltaic systems, much of the \nrequirements are focused on the safety of fire \nfighters who may need to access a roof or \nportions of the building containing such \nsystems. This section specifically notes that \nthe chapter is not focused on the distribution \nand transmission that would be controlled and \nregulated by an electric utility. The focus is on \nthe systems as they affect the safety of \noccupants and fire fighters in or on the building. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n996 \n \n—ENERGY SYSTEMS GENERAL COMMENTS",
      "commentary": "General Comments \n \nChapter 12 was added to the 2018 code to \naddress the current energy-related systems \nfound in the code and serves as an introduction \nto a wide range of systems to generate and \nstore energy in, on and adjacent to buildings \nand facilities. The expansion of such energy \nsystems is related to meeting today’s energy \nand environmental demands. Part of this \ndemand is the desire for energy independence \nand stability. Appropriate criteria to address the \nsafety of such systems in building and fire \ncodes are an important part of protecting the \npublic at large, building occupants and \nemergency responders. Prior to the 2018 code, \nrequirements related to energy systems such \nas standby power systems, photovoltaic (PV) \nsystems and stationary battery systems were \nscattered in various locations in Chapter 6, \nwhich \naddresses \nbuilding \nservices \nand \nsystems. However, with the expansion of the \nrequirements to more general energy storage \nsystems and stationary fuel cells systems, a \nchapter dedicated to such issues was \nnecessary. \nThis \nchapter \nprovides \nan \nappropriate location for the addition of future \nenergy systems.\n\n❖ The provisions are broken into several main \nsections as follows: \n• Section 1203. Emergency and standby power \nsystems. These were previously located in Chapter \n6 but have been relocated to this chapter to keep the \nconcept of energy storage and generation together \nhave been placed in this chapter. These provisions \nmirror those in Chapter 27 of SBC 201. \n• Section 1204. These provisions address the safe \noperation of portable generators in any application. \nThe focus is on proper listings, use, grounding and \nlocations. \n• Section 1205. Solar photovoltaic power systems. \nThese provisions address the needs of the fire \ndepartment  fighting a fire with PVs installed. The \nprovisions focus on both providing pathways and \nproper signage to understand where and how the \nsystem can be shut down. There is also a general \nreference to SBC 401 for all other applicable \nrequirements. \n• Section 1206. Stationary fuel cell power systems. \nThese systems are becoming more prevalent in \nbuildings and the hazards are being addressed. \nThey often use hydrogen gas and cng as a fuel, \nwhich can pose a significant hazard if not properly \nmanaged. \n• •Section 1207. Energy storage systems include a \nwide variety of battery technologies that are used in \nvarious applications. This includes standalone \ninstallations and also within occupied buildings. \nThis section also addresses mobile electrical energy \nstorage systems (ESS). These types of systems are \nincreasing as the technology develops and without \nproper regulation, they pose a threat to building \noccupants and emergency responders.\n\n❖ Purpose \n \nThe purpose of Chapter 12 is to centralize \nenergy-related issues regulated by the code to \nproperly \nmanage \npotential \nhazards \nto \noccupants and fire fighters. The provisions are \nlocated in a single location for clearer \napplication of the code. Additionally, it provides \nthe framework to address new and emerging \nenergy systems and the related risks. For \nexample, the battery storage system section \n(Section 1207) specifically has provisions for \nother types of batteries not yet recognized. \nNew systems can be addressed through \nhazard analysis and testing. \nSECTION 1201 GENERAL \n1201.1 Scope. The provisions of this chapter shall \napply to the installation, operation, maintenance, \nrepair, retrofitting, testing, commissioning and \ndecommissioning of energy systems used for \ngenerating or storing energy. It shall not apply to \nequipment associated with the generation, control, \ntransformation, transmission, or distribution of \nenergy installations that is under the exclusive \ncontrol of an electric utility or lawfully designated \nagency.\n\n❖ The focus of this chapter is on the energy \nsystems as they pertain to the generation and \nstorage of energy for use in buildings. In the \ncase of photovoltaic systems, much of the \nrequirements are focused on the safety of fire \nfighters who may need to access a roof or \nportions of the building containing such \nsystems. This section specifically notes that \nthe chapter is not focused on the distribution \nand transmission that would be controlled and \nregulated by an electric utility. The focus is on \nthe systems as they affect the safety of \noccupants and fire fighters in or on the building. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1201"
    },
    {
      "page": 27,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n997 \n \n1201.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith energy systems shall be installed and \nmaintained in accordance with this chapter, Section \n603 and SBC 401. \n❖ \nThe intention is that in addition to requirements \nfound in this chapter, anything electrical in \nnature is required to comply with the NEC. This \nis the primary referenced standard throughout \nthe Saudi Codes for all electrical issues. \n1201.3 Mixed \nsystem \ninstallation. \nWhere \napproved, the aggregate nameplate kWh energy of \nall energy storage systems in a fire area shall not \nexceed the maximum quantity specified for any of \nthe energy systems in this chapter. Where required \nby the Fire official, a hazard mitigation analysis \nshall be provided and approved in accordance with \nSection 104.8.2 to evaluate any potential adverse \ninteraction between the various energy systems and \ntechnologies. \n❖ \n❖ The concept of on-site energy storage and \ngeneration within or supporting a specific \nbuilding is becoming more prevalent. The \nmethods and types of installations are often \nmixed and must be looked at in terms of their \noverall fire risk. In some cases, this chapter \nalready addresses this issue. For example, in \nSection 1207 there are specific overall kWh \nlimitations where different battery storage \nsystems are used in a single space. However, \nthe fact that a fuel cell may be located in a fire \narea with battery storage systems would need \nto be addressed through this section. This \nsection empowers the Fire official to require \nevaluation of the impact of such systems. \nSECTION 1202 DEFINITIONS \n1202.1 Definitions. The following terms are \ndefined in Chapter 2: \n \nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE. \nBATTERY TYPES. \nCAPACITOR ENERGY STORAGE SYSTEM. \nCRITICAL CIRCUIT. \nEMERGENCY POWER SYSTEM. \nENERGY \nSTORAGE \nMANAGEMENT \nSYSTEMS. \nENERGY STORAGE SYSTEM (ESS). \nENERGY \nSTORAGE \nSYSTEM, \nELECTROCHEMICAL. \nENERGY STORAGE SYSTEM, MOBILE. \nENERGY STORAGE SYSTEM, WALK-IN \nUNIT. \nENERGY STORAGE SYSTEM CABINET. \nENERGY \nSTORAGE \nSYSTEM \nCOMMISSIONING. \nENERGY \nSTORAGE \nSYSTEM \nDECOMMISSIONING. \nFUEL \nCELL \nPOWER \nSYSTEM, \nSTATIONARY. \nPORTABLE GENERATOR. \nSTANDBY POWER SYSTEM. \n❖ \nThis section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this chapter \nbut may or may not also be applicable where \nthe term is used elsewhere in the code. \n \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1203 EMERGENCY AND \nSTANDBY POWER SYSTEMS \n1203.1 General. Emergency power systems and \nstandby power systems required by this code or \nSBC 201 shall comply with Sections 1203.1.1 \nthrough 1203.1.9. \n❖ \nThis section states that all required emergency \nand standby power systems should comply \nwith various subsections. These subsections \nprovide more detailed direction on required \ninstallation for such systems. These provisions \nare consistent with the standards referenced \nby the code and provide basic information to \nthe fire official. \n1203.1.1 \nStationary generators. Stationary \nemergency and standby power generators required \nby this code shall be listed in accordance with UL \n2200. \n❖ \nThis section applies only to generator sets that \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n997 \n \n1201.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith energy systems shall be installed and \nmaintained in accordance with this chapter, Section \n603 and SBC 401.",
      "commentary": "The intention is that in addition to requirements \nfound in this chapter, anything electrical in \nnature is required to comply with the NEC. This \nis the primary referenced standard throughout \nthe Saudi Codes for all electrical issues. \n1201.3 Mixed \nsystem \ninstallation. \nWhere \napproved, the aggregate nameplate kWh energy of \nall energy storage systems in a fire area shall not \nexceed the maximum quantity specified for any of \nthe energy systems in this chapter. Where required \nby the Fire official, a hazard mitigation analysis \nshall be provided and approved in accordance with \nSection 104.8.2 to evaluate any potential adverse \ninteraction between the various energy systems and \ntechnologies.\n\n❖ \n\n❖ The concept of on-site energy storage and \ngeneration within or supporting a specific \nbuilding is becoming more prevalent. The \nmethods and types of installations are often \nmixed and must be looked at in terms of their \noverall fire risk. In some cases, this chapter \nalready addresses this issue. For example, in \nSection 1207 there are specific overall kWh \nlimitations where different battery storage \nsystems are used in a single space. However, \nthe fact that a fuel cell may be located in a fire \narea with battery storage systems would need \nto be addressed through this section. This \nsection empowers the Fire official to require \nevaluation of the impact of such systems. \nSECTION 1202 DEFINITIONS \n1202.1 Definitions. The following terms are \ndefined in Chapter 2: \n \nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE. \nBATTERY TYPES. \nCAPACITOR ENERGY STORAGE SYSTEM. \nCRITICAL CIRCUIT. \nEMERGENCY POWER SYSTEM. \nENERGY \nSTORAGE \nMANAGEMENT \nSYSTEMS. \nENERGY STORAGE SYSTEM (ESS). \nENERGY \nSTORAGE \nSYSTEM, \nELECTROCHEMICAL. \nENERGY STORAGE SYSTEM, MOBILE. \nENERGY STORAGE SYSTEM, WALK-IN \nUNIT. \nENERGY STORAGE SYSTEM CABINET. \nENERGY \nSTORAGE \nSYSTEM \nCOMMISSIONING. \nENERGY \nSTORAGE \nSYSTEM \nDECOMMISSIONING. \nFUEL \nCELL \nPOWER \nSYSTEM, \nSTATIONARY. \nPORTABLE GENERATOR. \nSTANDBY POWER SYSTEM.\n\n❖ This section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this chapter \nbut may or may not also be applicable where \nthe term is used elsewhere in the code. \n \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1203 EMERGENCY AND \nSTANDBY POWER SYSTEMS \n1203.1 General. Emergency power systems and \nstandby power systems required by this code or \nSBC 201 shall comply with Sections 1203.1.1 \nthrough 1203.1.9.\n\n❖ This section states that all required emergency \nand standby power systems should comply \nwith various subsections. These subsections \nprovide more detailed direction on required \ninstallation for such systems. These provisions \nare consistent with the standards referenced \nby the code and provide basic information to \nthe fire official. \n1203.1.1 \nStationary generators. Stationary \nemergency and standby power generators required \nby this code shall be listed in accordance with UL \n2200.\n\n❖ This section applies only to generator sets that \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 28,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n998 \n \nare chosen and permanently installed to \nprovide an emergency or standby power \nsupply for the required, fixed building facilities \nindicated in Section 1203.2. UL 2200 defines a \nstationary unit as “An engine generator that is \nintended to be hard wired and/or permanently \ninstalled.” The section would not apply to \nmobile units such as truck-, trailer- or skid-\nmounted or other non-fixed, nonpermanent \nunits. Such nonpermanently installed units \nwould not be approved for purposes of \ncomplying with the requirements of Section \n1203. Similarly, stationary generator sets that \nare installed for purposes other than to supply \nemergency or standby power required by the \ncode would not be required to be listed to UL \n2200. \n1203.1.2 \nFuel line piping protection. Fuel \nlines supplying a generator set inside a high-rise \nbuilding shall be separated from areas of the \nbuilding other than the room the generator is located \nin by one of the following methods: \n1. A fire-resistant pipe-protection system that \nhas been tested in accordance with UL 1489. \nThe system shall be installed as tested and in \naccordance \nwith \nthe \nmanufacturer’s \ninstallation instructions, and shall have a \nrating of not less than 2 hours. Where the \nbuilding is protected throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, the \nrequired rating shall be reduced to 1 hour. \n2. An assembly that has a fire-resistance rating \nof not less than 2 hours. Where the building \nis protected throughout with an automatic \nsprinkler system installed in accordance with \nSection \n903.3.1.1, \nthe \nrequired \nfire-\nresistance rating shall be reduced to 1 hour. \n3. Other approved methods. \n❖ \nThis section is intended to require fuel lines \nsupplying a generator set inside a building to \nbe \nseparated \nwith \nfire-resistance-rated \nconstruction from areas of the building other \nthan the room in which the generator is located. \n \nThese provisions extend the requirement to \nany building that has a generator that is \nseparated from the rest of the building. It is \ncommon for diesel-fueled generators to have a \nday tank and resupply the day tank via remote \nfuel oil tanks. The fuel line piping from those \nremote tanks to the generator can be exposed \nto the same fire incident that the generator has \nbeen protected against. Loss of the fuel line \ndue to fire exposure has the same impact as \nloss of the generator itself. \n \nThe language only refers to “fuel lines” to also \nprovide protection in those cases where a \ngaseous fuel supply is approved for use. \n \nThis section offers several options, including \nthe use of a UL 1489 fire-resistant piping \nsystem. This provides fire resistance to the \npipe itself versus being located within the \nbuilding construction. Generally, this section is \nintended to provide 2-hour protection in a \nbuilding without automatic sprinkler protection, \ncomplying with NFPA 13. Where an NFPA 13 \nsystem is provided, the fire resistance can be \nreduced to 1 hour. \n1203.1.3 \nInstallation. Emergency power \nsystems and standby power systems shall be \ninstalled in accordance with SBC 201, SBC 401, \nNFPA 110 and NFPA 111. \n❖ \n❖ Emergency power systems are intended to \nprovide electrical power for life safety systems, \nsuch as egress illumination, emergency \ncommunications and processes involving the \nhandling and use of hazardous materials. In \nother words, emergency power is required \nwhere the loss of normal power would \nendanger occupants. Such systems are \ncovered in Article 700 of SBC 401 and one of \ntheir key features is the required response time \nof 10 seconds or less. The time between loss \nof normal power and the provision of \nemergency power must be kept very short to \nprevent putting occupants at risk. This is \nespecially important during an emergency \nevent, such as a building fire, but is also \nimportant to prevent a situation that reduces \nthe ability for occupants to properly navigate \nthe building. Without proper illumination, this \ncan affect the ability of occupants to safely \nrelocate or egress the building. \n \nStandby power systems are covered in Article \n701 of SBC 401 and are intended to provide \nelectrical power for loads not as critical in terms \nof transfer time as those requiring emergency \npower. Standby power loads include smoke \ncontrol systems; certain elevators; certain \nhazardous material operations; smokeproof \nenclosure \nsystems; \nillumination; \nheating, \nventilating \nand \nair-conditioning \n(HVAC) \nsystems; refrigeration; and sewage pumps. \nStandby power systems must provide power \nwithin 60 seconds of failure of primary power. \n \nSources of power for emergency power \nsystems (SBC 401, Section 701-10) include \nstorage batteries, generators, uninterruptible \npower \nsupplies \nand \nseparate \nservices. \nSources of power for standby systems include \nthose allowed for emergency systems plus a \nsource that is taken from a point of connection \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n998 \n \nare chosen and permanently installed to \nprovide an emergency or standby power \nsupply for the required, fixed building facilities \nindicated in Section 1203.2. UL 2200 defines a \nstationary unit as “An engine generator that is \nintended to be hard wired and/or permanently \ninstalled.” The section would not apply to \nmobile units such as truck-, trailer- or skid-\nmounted or other non-fixed, nonpermanent \nunits. Such nonpermanently installed units \nwould not be approved for purposes of \ncomplying with the requirements of Section \n1203. Similarly, stationary generator sets that \nare installed for purposes other than to supply \nemergency or standby power required by the \ncode would not be required to be listed to UL \n2200. \n1203.1.2 \nFuel line piping protection. Fuel \nlines supplying a generator set inside a high-rise \nbuilding shall be separated from areas of the \nbuilding other than the room the generator is located \nin by one of the following methods: \n1. A fire-resistant pipe-protection system that \nhas been tested in accordance with UL 1489. \nThe system shall be installed as tested and in \naccordance \nwith \nthe \nmanufacturer’s \ninstallation instructions, and shall have a \nrating of not less than 2 hours. Where the \nbuilding is protected throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, the \nrequired rating shall be reduced to 1 hour. \n2. An assembly that has a fire-resistance rating \nof not less than 2 hours. Where the building \nis protected throughout with an automatic \nsprinkler system installed in accordance with \nSection \n903.3.1.1, \nthe \nrequired \nfire-\nresistance rating shall be reduced to 1 hour. \n3. Other approved methods.",
      "commentary": "This section is intended to require fuel lines \nsupplying a generator set inside a building to \nbe \nseparated \nwith \nfire-resistance-rated \nconstruction from areas of the building other \nthan the room in which the generator is located. \n \nThese provisions extend the requirement to \nany building that has a generator that is \nseparated from the rest of the building. It is \ncommon for diesel-fueled generators to have a \nday tank and resupply the day tank via remote \nfuel oil tanks. The fuel line piping from those \nremote tanks to the generator can be exposed \nto the same fire incident that the generator has \nbeen protected against. Loss of the fuel line \ndue to fire exposure has the same impact as \nloss of the generator itself. \n \nThe language only refers to “fuel lines” to also \nprovide protection in those cases where a \ngaseous fuel supply is approved for use. \n \nThis section offers several options, including \nthe use of a UL 1489 fire-resistant piping \nsystem. This provides fire resistance to the \npipe itself versus being located within the \nbuilding construction. Generally, this section is \nintended to provide 2-hour protection in a \nbuilding without automatic sprinkler protection, \ncomplying with NFPA 13. Where an NFPA 13 \nsystem is provided, the fire resistance can be \nreduced to 1 hour. \n1203.1.3 \nInstallation. Emergency power \nsystems and standby power systems shall be \ninstalled in accordance with SBC 201, SBC 401, \nNFPA 110 and NFPA 111.\n\n❖ \n\n❖ Emergency power systems are intended to \nprovide electrical power for life safety systems, \nsuch as egress illumination, emergency \ncommunications and processes involving the \nhandling and use of hazardous materials. In \nother words, emergency power is required \nwhere the loss of normal power would \nendanger occupants. Such systems are \ncovered in Article 700 of SBC 401 and one of \ntheir key features is the required response time \nof 10 seconds or less. The time between loss \nof normal power and the provision of \nemergency power must be kept very short to \nprevent putting occupants at risk. This is \nespecially important during an emergency \nevent, such as a building fire, but is also \nimportant to prevent a situation that reduces \nthe ability for occupants to properly navigate \nthe building. Without proper illumination, this \ncan affect the ability of occupants to safely \nrelocate or egress the building. \n \nStandby power systems are covered in Article \n701 of SBC 401 and are intended to provide \nelectrical power for loads not as critical in terms \nof transfer time as those requiring emergency \npower. Standby power loads include smoke \ncontrol systems; certain elevators; certain \nhazardous material operations; smokeproof \nenclosure \nsystems; \nillumination; \nheating, \nventilating \nand \nair-conditioning \n(HVAC) \nsystems; refrigeration; and sewage pumps. \nStandby power systems must provide power \nwithin 60 seconds of failure of primary power. \n \nSources of power for emergency power \nsystems (SBC 401, Section 701-10) include \nstorage batteries, generators, uninterruptible \npower \nsupplies \nand \nseparate \nservices. \nSources of power for standby systems include \nthose allowed for emergency systems plus a \nsource that is taken from a point of connection \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 29,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n999 \n \nahead of the normal service disconnecting \nmeans. \n \nNFPA 110 addresses the performance criteria \nand “nuts and bolts” of emergency and standby \npower systems and separates them into types, \nclasses and levels relative to maximum \nresponse time, minimum required operation \ntime and life safety importance factor, \nrespectively. NFPA 111 addresses stored \nemergency power supply systems and is \nsimilar in coverage to NFPA 110. Stored \nenergy systems typically rely on batteries that \nstore chemical energy. \n1203.1.4 \nLoad transfer. Emergency power \nsystems shall automatically provide secondary \npower within 10 seconds after primary power is \nlost, unless specified otherwise in this code. \nStandby power systems shall automatically provide \nsecondary power within 60 seconds after primary \npower is lost, unless specified otherwise in this \ncode. \n❖ \nThese provisions are consistent with SBC 401 \nand provide clarity to the fire official regarding \none of the key differences between standby \nand emergency power. This is discussed in \nmore detail in the commentary to Section \n1203.1.3. \n1203.1.5 \nLoad duration. Emergency power \nsystems and standby power systems shall be \ndesigned to provide the required power for a \nminimum duration of 2 hours without being \nrefueled or recharged, unless specified otherwise in \nthis code. \n❖ \nIn order to properly design emergency and \nstandby power systems, the minimum load \nduration must be known. This section provides \na default minimum 2- hour duration for systems \nunless another load duration is specified. For \ninstance, emergency responder inbuilding, \ntwo-way communication coverage systems are \nrequired to provide standby power for 12 hours. \n1203.1.6 \nUninterruptable power source. \nAn uninterrupted source of power shall be provided \nfor \nequipment \nwhere \nrequired \nby \nthe \nmanufacturer’s instructions, the listing, this code or \napplicable referenced standards. \n❖ \nIn some cases, an uninterruptable power \nsupply is required. Uninterruptible power \nsupplies are different from emergency and \nstandby power supplies in that there is no \ntransfer time allowed. This is necessary for \nequipment with volatile memories or that is \ngenerally sensitive to any loss of power. An \nuninterruptible power source must be provided \nif required by the equipment manufacturer’s \ninstructions, the listing of the equipment, the \ncode or applicable referenced standards such \nas NFPA 72. \n1203.1.7 \nInterchangeability. \nEmergency \npower systems shall be an acceptable alternative for \ninstallations that require standby power systems. \n❖ \nAn emergency power system, given its more \nrapid transfer time, is an acceptable substitute \nfor a standby power system. It will result in a \nfaster-reacting system, which will only improve \nperformance. \n1203.1.8 \nGroup I-2 occupancies. In Group \nI-2 occupancies located in flood hazard areas \nestablished in Section 1612 of SBC 201 where new \nessential electrical systems are installed, and where \nnew essential electrical system generators are \ninstalled, the systems and generators shall be \nlocated and installed in accordance with ASCE 24. \nWhere connections for hook up of temporary \ngenerators are provided, the connections shall be \nlocated at or above the elevation required in ASCE \n24. \n❖ \nEssential electrical systems and essential \nsystem generators installed in healthcare \nfacilities in areas subject to flooding have \noperationally failed under flood conditions, \neven though buildings were designed to meet \nthe structural loads associated with conditions \nof flooding. Emergency electrical systems and \nstandby power generators are necessary for \npost-flood life safety and healthcare and for \nother occupancies and uses. ASCE 24 \nprovides the designer with the minimum \nrequirements and expected performance for \nthe design and construction of buildings and \nstructures in flood hazard areas, including the \ninstallation of attendant utilities and equipment \nand electrical systems. Group I-2 occupancies \nare assigned Flood Design Class 4 and are \nrequired to be elevated or protected to the base \nflood elevation plus 600 mm or the 500-year \nflood elevation, whichever is higher. \n1203.1.9 \nMaintenance. \nExisting \ninstallations shall be maintained in accordance with \nthe original approval and Section 1203.4. \n❖ \nExisting \ngenerators \nmust \nbe \nproperly \nmaintained to continue to serve the purpose for \nwhich they were installed. This section ensures \nthat maintenance. The maintenance level is \nlinked to the original installation approval. \nSection 1203.4 provides detailed maintenance \nrequirements. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n999 \n \nahead of the normal service disconnecting \nmeans. \n \nNFPA 110 addresses the performance criteria \nand “nuts and bolts” of emergency and standby \npower systems and separates them into types, \nclasses and levels relative to maximum \nresponse time, minimum required operation \ntime and life safety importance factor, \nrespectively. NFPA 111 addresses stored \nemergency power supply systems and is \nsimilar in coverage to NFPA 110. Stored \nenergy systems typically rely on batteries that \nstore chemical energy. \n1203.1.4 \nLoad transfer. Emergency power \nsystems shall automatically provide secondary \npower within 10 seconds after primary power is \nlost, unless specified otherwise in this code. \nStandby power systems shall automatically provide \nsecondary power within 60 seconds after primary \npower is lost, unless specified otherwise in this \ncode.",
      "commentary": "These provisions are consistent with SBC 401 \nand provide clarity to the fire official regarding \none of the key differences between standby \nand emergency power. This is discussed in \nmore detail in the commentary to Section \n1203.1.3. \n1203.1.5 \nLoad duration. Emergency power \nsystems and standby power systems shall be \ndesigned to provide the required power for a \nminimum duration of 2 hours without being \nrefueled or recharged, unless specified otherwise in \nthis code.\n\n❖ In order to properly design emergency and \nstandby power systems, the minimum load \nduration must be known. This section provides \na default minimum 2- hour duration for systems \nunless another load duration is specified. For \ninstance, emergency responder inbuilding, \ntwo-way communication coverage systems are \nrequired to provide standby power for 12 hours. \n1203.1.6 \nUninterruptable power source. \nAn uninterrupted source of power shall be provided \nfor \nequipment \nwhere \nrequired \nby \nthe \nmanufacturer’s instructions, the listing, this code or \napplicable referenced standards.\n\n❖ In some cases, an uninterruptable power \nsupply is required. Uninterruptible power \nsupplies are different from emergency and \nstandby power supplies in that there is no \ntransfer time allowed. This is necessary for \nequipment with volatile memories or that is \ngenerally sensitive to any loss of power. An \nuninterruptible power source must be provided \nif required by the equipment manufacturer’s \ninstructions, the listing of the equipment, the \ncode or applicable referenced standards such \nas NFPA 72. \n1203.1.7 \nInterchangeability. \nEmergency \npower systems shall be an acceptable alternative for \ninstallations that require standby power systems.\n\n❖ An emergency power system, given its more \nrapid transfer time, is an acceptable substitute \nfor a standby power system. It will result in a \nfaster-reacting system, which will only improve \nperformance. \n1203.1.8 \nGroup I-2 occupancies. In Group \nI-2 occupancies located in flood hazard areas \nestablished in Section 1612 of SBC 201 where new \nessential electrical systems are installed, and where \nnew essential electrical system generators are \ninstalled, the systems and generators shall be \nlocated and installed in accordance with ASCE 24. \nWhere connections for hook up of temporary \ngenerators are provided, the connections shall be \nlocated at or above the elevation required in ASCE \n24.\n\n❖ Essential electrical systems and essential \nsystem generators installed in healthcare \nfacilities in areas subject to flooding have \noperationally failed under flood conditions, \neven though buildings were designed to meet \nthe structural loads associated with conditions \nof flooding. Emergency electrical systems and \nstandby power generators are necessary for \npost-flood life safety and healthcare and for \nother occupancies and uses. ASCE 24 \nprovides the designer with the minimum \nrequirements and expected performance for \nthe design and construction of buildings and \nstructures in flood hazard areas, including the \ninstallation of attendant utilities and equipment \nand electrical systems. Group I-2 occupancies \nare assigned Flood Design Class 4 and are \nrequired to be elevated or protected to the base \nflood elevation plus 600 mm or the 500-year \nflood elevation, whichever is higher. \n1203.1.9 \nMaintenance. \nExisting \ninstallations shall be maintained in accordance with \nthe original approval and Section 1203.4.\n\n❖ Existing \ngenerators \nmust \nbe \nproperly \nmaintained to continue to serve the purpose for \nwhich they were installed. This section ensures \nthat maintenance. The maintenance level is \nlinked to the original installation approval. \nSection 1203.4 provides detailed maintenance \nrequirements. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 30,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1000 \n \n1203.2 Where required. Emergency and standby \npower systems shall be provided where required by \nSections 1203.2.1 through 1203.2.19. \n❖ \nFires or natural events can cause the loss of \nutility power as a result of either damage to \nequipment and wiring or from fire fighters \nshutting off power to eliminate sources of \nignition and danger to personnel. \n \nSections 1203.2.1 through 1203.2.19 list \nlocations throughout buildings and facilities \nwhere emergency or standby power is \nrequired. In some cases, the requirements are \noccupancy- or use-specific; in others they are \nsystem- or equipment-specific. Generally, the \nrequirements are related to life safety-oriented \nsystems in buildings, such as a fire alarm \nsystem or elevators used for the assisted \nrescue of those with disabilities. Recall that \nemergency and standby power systems have \ndifferent \ncharacteristics, \nand \nsubsequent \nsections will require one or the other (see \ncommentary, Section 1203.1.3). \n1203.2.1 \nAmbulatory \ncare \nfacilities. \nEssential electrical systems for ambulatory care \nfacilities shall be in accordance with Section 422.6 \nof SBC 201. \n❖ \nThis section is a pointer to SBC 201 Section \n422.6 for requirements for essential electrical \nsystems for ambulatory care facilities. Section \n422.6 requires compliance with NFPA 99 for \nessential electrical systems. NFPA 99, the \nHealthcare \nFacilities \nCode \nprovides \nan \nassessment \ntool \nfor \ndetermining \nwhat \nconstitutes essential electrical systems. It \nprovides a risk-based approach to determine \nthe need for an essential electrical system, \nwhat class system is required and general \ndesign requirements for each type of system. \n1203.2.2 \nElevators and platform lifts. \nStandby power shall be provided for elevators and \nplatform lifts as required in Sections 604.3, \n1009.4.1 and 1009.5. \n❖ \nElevators can be a component of an accessible \nmeans of egress in accordance with Section \n1009.4 and must, therefore, be dependable at \nall times. Without backup power, an elevator \ncould be a dead end for someone with physical \ndisabilities trying to egress a building (see \ncommentary, Section 1009.4). \n \nPlatform lifts are allowed to be used as part of \nan accessible means of egress only where they \nare allowed as part of an accessible route, in \naccordance with SBC 201 Section 1109.8, \nItems 1 through 10. Where this is the case, the \nplatform lift could be a dead end for someone \nwith physical disabilities if power to the platform \nlift were to be lost; therefore, standby power is \nrequired, in accordance with Section 1203 or \nASME A18.1. \n \nThe reference to Section 604.3 addresses how \nstandby power is to be provided to elevators \nwhere \nrequired \nelsewhere. \nThese \nrequirements are the same as those found in \nSBC 201 Section 3003. Primarily, these \nrequirements apply to high-rise buildings (see \ncommentary, SBC 201 Section 403.4.8.3). \nAlso note that SBC 201 has specific standby \npower requirements in Sections 3007.8 and \n3008.8 for fire service access elevators and \noccupant evacuation elevators, respectively. \nThese requirements are more restrictive than \nthose found in Section 604.3 of the code and \nSection 3003 of SBC 201 (see commentary, \nSection 604.3). \n1203.2.3 \nEmergency \nresponder \ncommunication coverage systems. Standby power \nshall be provided for in-building, two-way \nemergency responder communication coverage \nsystems as required in Section 510.4.2.3. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100- percent \nsystem operation capacity for a duration of not less \nthan 12 hours. \n❖ \nLoss of power is likely during an emergency \nsituation and, in many cases, emergency \nresponders will require the use of their radios \nfor an extended period of time. Note that as it \nrelates to energy systems, standby power is \nrequired \nto \noperate \nthe \nemergency \ncommunication coverage system for not less \nthan 12 hours. \n1203.2.4 \nEmergency \nvoice/alarm \ncommunication systems. Standby power shall be \nprovided \nfor \nemergency \nvoice/alarm \ncommunication systems in accordance with NFPA \n72. \n❖ \nEmergency \nvoice/alarm \ncommunication \nsystems are required to include an emergency \npower source in accordance with NFPA 72. \nBasically, NFPA 72 requires the system to \nremain powered for 24 hours and be able to \noperate under alarm for 15 minutes. High-rise \nbuildings, Group A occupancies and covered \nmalls are examples of occupancies and \nbuilding \ntypes \nthat \nrequire \nemergency \nvoice/alarm communication systems. \n1203.2.5 \nExhaust \nventilation. \nStandby \npower shall be provided for mechanical exhaust \nventilation systems as required in Section \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1000 \n \n1203.2 Where required. Emergency and standby \npower systems shall be provided where required by \nSections 1203.2.1 through 1203.2.19.",
      "commentary": "Fires or natural events can cause the loss of \nutility power as a result of either damage to \nequipment and wiring or from fire fighters \nshutting off power to eliminate sources of \nignition and danger to personnel. \n \nSections 1203.2.1 through 1203.2.19 list \nlocations throughout buildings and facilities \nwhere emergency or standby power is \nrequired. In some cases, the requirements are \noccupancy- or use-specific; in others they are \nsystem- or equipment-specific. Generally, the \nrequirements are related to life safety-oriented \nsystems in buildings, such as a fire alarm \nsystem or elevators used for the assisted \nrescue of those with disabilities. Recall that \nemergency and standby power systems have \ndifferent \ncharacteristics, \nand \nsubsequent \nsections will require one or the other (see \ncommentary, Section 1203.1.3). \n1203.2.1 \nAmbulatory \ncare \nfacilities. \nEssential electrical systems for ambulatory care \nfacilities shall be in accordance with Section 422.6 \nof SBC 201.\n\n❖ This section is a pointer to SBC 201 Section \n422.6 for requirements for essential electrical \nsystems for ambulatory care facilities. Section \n422.6 requires compliance with NFPA 99 for \nessential electrical systems. NFPA 99, the \nHealthcare \nFacilities \nCode \nprovides \nan \nassessment \ntool \nfor \ndetermining \nwhat \nconstitutes essential electrical systems. It \nprovides a risk-based approach to determine \nthe need for an essential electrical system, \nwhat class system is required and general \ndesign requirements for each type of system. \n1203.2.2 \nElevators and platform lifts. \nStandby power shall be provided for elevators and \nplatform lifts as required in Sections 604.3, \n1009.4.1 and 1009.5.\n\n❖ Elevators can be a component of an accessible \nmeans of egress in accordance with Section \n1009.4 and must, therefore, be dependable at \nall times. Without backup power, an elevator \ncould be a dead end for someone with physical \ndisabilities trying to egress a building (see \ncommentary, Section 1009.4). \n \nPlatform lifts are allowed to be used as part of \nan accessible means of egress only where they \nare allowed as part of an accessible route, in \naccordance with SBC 201 Section 1109.8, \nItems 1 through 10. Where this is the case, the \nplatform lift could be a dead end for someone \nwith physical disabilities if power to the platform \nlift were to be lost; therefore, standby power is \nrequired, in accordance with Section 1203 or \nASME A18.1. \n \nThe reference to Section 604.3 addresses how \nstandby power is to be provided to elevators \nwhere \nrequired \nelsewhere. \nThese \nrequirements are the same as those found in \nSBC 201 Section 3003. Primarily, these \nrequirements apply to high-rise buildings (see \ncommentary, SBC 201 Section 403.4.8.3). \nAlso note that SBC 201 has specific standby \npower requirements in Sections 3007.8 and \n3008.8 for fire service access elevators and \noccupant evacuation elevators, respectively. \nThese requirements are more restrictive than \nthose found in Section 604.3 of the code and \nSection 3003 of SBC 201 (see commentary, \nSection 604.3). \n1203.2.3 \nEmergency \nresponder \ncommunication coverage systems. Standby power \nshall be provided for in-building, two-way \nemergency responder communication coverage \nsystems as required in Section 510.4.2.3. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100- percent \nsystem operation capacity for a duration of not less \nthan 12 hours.\n\n❖ Loss of power is likely during an emergency \nsituation and, in many cases, emergency \nresponders will require the use of their radios \nfor an extended period of time. Note that as it \nrelates to energy systems, standby power is \nrequired \nto \noperate \nthe \nemergency \ncommunication coverage system for not less \nthan 12 hours. \n1203.2.4 \nEmergency \nvoice/alarm \ncommunication systems. Standby power shall be \nprovided \nfor \nemergency \nvoice/alarm \ncommunication systems in accordance with NFPA \n72.\n\n❖ Emergency \nvoice/alarm \ncommunication \nsystems are required to include an emergency \npower source in accordance with NFPA 72. \nBasically, NFPA 72 requires the system to \nremain powered for 24 hours and be able to \noperate under alarm for 15 minutes. High-rise \nbuildings, Group A occupancies and covered \nmalls are examples of occupancies and \nbuilding \ntypes \nthat \nrequire \nemergency \nvoice/alarm communication systems. \n1203.2.5 \nExhaust \nventilation. \nStandby \npower shall be provided for mechanical exhaust \nventilation systems as required in Section \n-",
      "chapter_id": "ch12",
      "section_id": "sec1203"
    },
    {
      "page": 31,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1001 \n \n1207.6.1.2.1. The system shall be capable of \npowering the required load for a duration of not less \nthan 2 hours. \n❖ \nThis section requires at least 2 hours of \nstandby power to operate the exhaust system \nfor energy storage systems that require \nmechanical ventilation. These will be ESS that \nare prone to the generation of hydrogen gas. \nThese systems can go into thermal runaway \nand continue to generate flammable gases. \nSection 1207.6.1.2.1 is essentially a pointer to \nthis section. Table 1207.6 indicates which \ntypes of ESS require ventilation. \n1203.2.6 \nExit signs. Emergency power shall \nbe provided for exit signs as required in Section \n1013.6.3. The system shall be capable of powering \nthe required load for a duration of not less than 90 \nminutes. \n❖ \n❖ Emergency power is warranted for exit \nsignage illumination since guiding occupants to \nthe exits is a critical life safety function during \nany emergency where occupants are required \nto relocate or exit the building. Note that the \npower system must be available for only 90 \nminutes versus 2 hours as required in Section \n1203.1.5 (see commentary, Section 1013.6.3). \n1203.2.7 \nGas \ndetection \nsystems. \nEmergency power shall be provided for gas \ndetection systems where required by Sections \n1203.2.10 and 1203.2.17. Standby power shall be \nprovided for gas detection systems where required \nby Sections 916.5 and 1207.6.1.2.4. \n❖ \nThis section notes that such emergency power \nrequirements originate both in the hazardous \nmaterial provisions \nin Chapter \n50 \nand \nassociated hazardous materials chapters, such \nas those addressing toxic and highly toxic \nmaterials. Additionally, semiconductor facilities \nas addressed in Chapter 27 require gas \ndetection for higher hazard materials such as \ntoxic and highly toxic gases and flammable \ngases. Depending on the system, standby \npower or emergency power is required to \nreduce the risk of fire from a gas leak during a \ntime of loss of power to the building. Note that \nas an alternative to such power supplies, \nSection 916.5 states that the gas detection \nsystem can initiate a trouble signal at an \napproved location if there is a loss of power. \nThe intent being this will cause the necessary \nintervention to address the lack of power. \n1203.2.8 \nGroup I-2 occupancies. Essential \nelectrical systems for Group I-2 occupancies shall \nbe in accordance with Section 407.11 of SBC 201. \n❖ \nEmergency power systems are required to \ncomply with NFPA 99 by the Center for \nMedicare/Medicaid Services (CMS) in order for \na federally licensed health care facility to \nreceive federal reimbursement funds. SBC 201 \nSection 407.11 provides a direct reference to \nNFPA 99 for the design and construction of \nemergency power systems in Group I-2. See \nthe commentary to SBC 201 Section 407.11. \n1203.2.9 \nGroup I-3 occupancies. Power-\noperated sliding doors or power-operated locks for \nswinging doors in Group I-3 occupancies shall be \noperable by a manual release mechanism at the \ndoor. Emergency power shall be provided for the \ndoors and locks. \nExceptions: \n1. Emergency power is not required in facilities \nwhere provisions for remote locking and \nunlocking of occupied rooms in Occupancy \nCondition 4 are not required as set forth in \nSBC 201. \n2. Emergency power is not required where \nremote mechanical operating releases are \nprovided. \n❖ \nIn an emergency situation involving power loss, \noccupants in detention and correctional \nfacilities are at the mercy of door-locking \nmechanisms and those who control such locks; \nthus, emergency power is warranted. For a \ndiscussion \nof \nException \n1, \nsee \nthe \ncommentaries to SBC 201 Sections 408.4.1 \nand 408.4.2. Exception 2 recognizes that the \nuse \nof \nmechanical \noperating \nreleases \ncontrolled remotely eliminates the need for \nemergency power. \n1203.2.10 \nHazardous materials. Emergency \nand standby power shall be provided in occupancies \nwith hazardous materials as required in the \nfollowing sections: \n1. Sections 5004.7 and 5005.1.5 for hazardous \nmaterials. \n2. Sections 6004.2.2.8 and 6004.3.4.2 for \nhighly toxic and toxic gases. \n3. Section 6204.1.11 for organic peroxides. \n❖ \nWhere hazardous materials and processes are \nhoused, occupant safety could be dependent \non one or more ventilation, treatment, \ntemperature \ncontrol, \nalarm \nor \ndetection \nsystem. Thus, emergency or standby power is \nrequired, depending on the load. These \nrequirements are typically associated with \nsituations where the maximum allowable \nquantities (MAQs) are exceeded. The focus is \non where mechanical ventilation, treatment \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1001 \n \n1207.6.1.2.1. The system shall be capable of \npowering the required load for a duration of not less \nthan 2 hours.",
      "commentary": "This section requires at least 2 hours of \nstandby power to operate the exhaust system \nfor energy storage systems that require \nmechanical ventilation. These will be ESS that \nare prone to the generation of hydrogen gas. \nThese systems can go into thermal runaway \nand continue to generate flammable gases. \nSection 1207.6.1.2.1 is essentially a pointer to \nthis section. Table 1207.6 indicates which \ntypes of ESS require ventilation. \n1203.2.6 \nExit signs. Emergency power shall \nbe provided for exit signs as required in Section \n1013.6.3. The system shall be capable of powering \nthe required load for a duration of not less than 90 \nminutes.\n\n❖ \n\n❖ Emergency power is warranted for exit \nsignage illumination since guiding occupants to \nthe exits is a critical life safety function during \nany emergency where occupants are required \nto relocate or exit the building. Note that the \npower system must be available for only 90 \nminutes versus 2 hours as required in Section \n1203.1.5 (see commentary, Section 1013.6.3). \n1203.2.7 \nGas \ndetection \nsystems. \nEmergency power shall be provided for gas \ndetection systems where required by Sections \n1203.2.10 and 1203.2.17. Standby power shall be \nprovided for gas detection systems where required \nby Sections 916.5 and 1207.6.1.2.4.\n\n❖ This section notes that such emergency power \nrequirements originate both in the hazardous \nmaterial provisions \nin Chapter \n50 \nand \nassociated hazardous materials chapters, such \nas those addressing toxic and highly toxic \nmaterials. Additionally, semiconductor facilities \nas addressed in Chapter 27 require gas \ndetection for higher hazard materials such as \ntoxic and highly toxic gases and flammable \ngases. Depending on the system, standby \npower or emergency power is required to \nreduce the risk of fire from a gas leak during a \ntime of loss of power to the building. Note that \nas an alternative to such power supplies, \nSection 916.5 states that the gas detection \nsystem can initiate a trouble signal at an \napproved location if there is a loss of power. \nThe intent being this will cause the necessary \nintervention to address the lack of power. \n1203.2.8 \nGroup I-2 occupancies. Essential \nelectrical systems for Group I-2 occupancies shall \nbe in accordance with Section 407.11 of SBC 201.\n\n❖ Emergency power systems are required to \ncomply with NFPA 99 by the Center for \nMedicare/Medicaid Services (CMS) in order for \na federally licensed health care facility to \nreceive federal reimbursement funds. SBC 201 \nSection 407.11 provides a direct reference to \nNFPA 99 for the design and construction of \nemergency power systems in Group I-2. See \nthe commentary to SBC 201 Section 407.11. \n1203.2.9 \nGroup I-3 occupancies. Power-\noperated sliding doors or power-operated locks for \nswinging doors in Group I-3 occupancies shall be \noperable by a manual release mechanism at the \ndoor. Emergency power shall be provided for the \ndoors and locks. \nExceptions: \n1. Emergency power is not required in facilities \nwhere provisions for remote locking and \nunlocking of occupied rooms in Occupancy \nCondition 4 are not required as set forth in \nSBC 201. \n2. Emergency power is not required where \nremote mechanical operating releases are \nprovided.\n\n❖ In an emergency situation involving power loss, \noccupants in detention and correctional \nfacilities are at the mercy of door-locking \nmechanisms and those who control such locks; \nthus, emergency power is warranted. For a \ndiscussion \nof \nException \n1, \nsee \nthe \ncommentaries to SBC 201 Sections 408.4.1 \nand 408.4.2. Exception 2 recognizes that the \nuse \nof \nmechanical \noperating \nreleases \ncontrolled remotely eliminates the need for \nemergency power. \n1203.2.10 \nHazardous materials. Emergency \nand standby power shall be provided in occupancies \nwith hazardous materials as required in the \nfollowing sections: \n1. Sections 5004.7 and 5005.1.5 for hazardous \nmaterials. \n2. Sections 6004.2.2.8 and 6004.3.4.2 for \nhighly toxic and toxic gases. \n3. Section 6204.1.11 for organic peroxides.\n\n❖ Where hazardous materials and processes are \nhoused, occupant safety could be dependent \non one or more ventilation, treatment, \ntemperature \ncontrol, \nalarm \nor \ndetection \nsystem. Thus, emergency or standby power is \nrequired, depending on the load. These \nrequirements are typically associated with \nsituations where the maximum allowable \nquantities (MAQs) are exceeded. The focus is \non where mechanical ventilation, treatment \n-",
      "chapter_id": "ch12",
      "section_id": "sec1203"
    },
    {
      "page": 32,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1002 \n \nsystems, temperature control, alarm, detection \nor other electrically operated systems are \nrequired. \nNote that \nfail-safe engineered \nsystems are recognized as an alternative to \nstandby or emergency power. See the \ncommentaries to code sections referenced in \nItems 1 through 3. \n1203.2.11 \nHigh-rise \nbuildings. \nStandby \npower and emergency power shall be provided for \nhigh-rise buildings as required in Section 403 of \nSBC 201, and shall be in accordance with Section \n1203. \n❖ \nOccupants of high-rise buildings are at a \ngreater risk due to longer egress travel times, \nmore difficulty in firefighter access and the \ndanger of vertical spread of fire and upward \nsmoke migration. In accordance with this \nchapter and SBC 201 Section 403.4.8, some \nloads in a high-rise building will require standby \npower and some will require emergency power \n(see commentary, SBC 201 Section 403.4.8). \n1203.2.12 \nSpecial \npurpose \nhorizontal \nsliding doors. Standby power shall be provided for \nhorizontal sliding doors as required in Section \n1010.3.3. The standby power supply shall have a \ncapacity to operate not fewer than 50 closing cycles \nof the door. \n❖ \nPower-operated doors could be an obstruction \nto egress if the primary power supply fails; \ntherefore, standby power is required to \nmaintain door operation (see commentary, \nSection 1010.3.3). \n1203.2.13 \nHydrogen \nfuel \ngas \nrooms. \nStandby power shall be provided for hydrogen fuel \ngas rooms as required by Section 5808.7. \n❖ \nVentilation and gas detection are critical to the \nongoing safe operation of a hydrogen fuel gas \nroom. Therefore, both ventilation and gas \ndetection systems are required by Section \n5808.7 to be provided with standby power (see \ncommentary, Section 5808.7). \n1203.2.14 \nLaboratory suites. Standby or \nemergency power shall be provided in accordance \nwith Section 5004.7 where laboratory suites are \nlocated above the sixth story above grade plane or \nlocated in a story below grade plane. \n❖ \nThis is one component of the safety features \nthat allows the use of laboratory suites as \nopposed to traditional control areas. Standby \nor emergency power is triggered where \nresponding to an emergency becomes more \ndifficult due to height above or below grade. In \nthis case, the trigger is six stories above grade \nplane or on any story below grade plane. See \nthe commentary to Section 3804.1.1.6. \n1203.2.15 \nMeans of egress illumination. \nEmergency power shall be provided for means of \negress illumination in accordance with Sections \n1008.3 and 1104.5.1. \n❖ \nThe path of travel to all exits must be \nilluminated to guide occupants and allow for \nsafe egress. Without proper illumination, the \nability of people to find their way to an exit may \nbe \nhampered \nsignificantly. \nTherefore, \nemergency power for illumination is warranted \n(see commentary, Section 1008.3). \n1203.2.16 \nMembrane structures. Standby \npower shall be provided for auxiliary inflation \nsystems in permanent membrane structures in \naccordance with Section 2702 of SBC 201. \nAuxiliary inflation systems shall be provided in \ntemporary air-supported and air-inflated membrane \nstructures in accordance with Section 3103.10.4. \n❖ \nAir-supported and air-inflated structures could \ncollapse on occupants if inflation systems fail. \nSection 3102.8.1.1 requires redundant inflation \nequipment in case the primary equipment fails. \nIn addition, such structures require standby \npower for 4 hours. Temporary air-supported \nand air-inflated membrane structures also \nrequire auxiliary power. However, the auxiliary \npower is not specifically standby power. \nSection 3103.10.4 sets out specific criteria as \nto how this is to be provided. The time it takes \nto provide this power is 60 seconds, which is \nthe same transfer time required for standby \npower in Section 1203.1.4. \n1203.2.17 \nSemiconductor \nfabrication \nfacilities. Emergency power shall be provided for \nsemiconductor fabrication facilities as required in \nSection 2703.15. \n❖ \nWhere hazardous materials are utilized in \nGroup H-5 hazardous production materials \n(HPM) facilities, many systems are depended \non to protect the occupants from exposure, \nincluding exhaust/ventilation systems, gas \ncabinet exhaust systems, gas detection \nsystems, alarm systems and suppression \nsystems. Loss of power would endanger the \noccupants; thus, emergency power is essential \nfor these occupancies. For the complete list of \nrequired systems, see Section 2703.15 and its \ncommentary. \n1203.2.18 \nSmoke control systems. Standby \npower shall be provided for smoke control systems \nas required in Section 909.11. \n❖ \nSmoke control systems are intended to \nmaintain a tenable environment in certain \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1002 \n \nsystems, temperature control, alarm, detection \nor other electrically operated systems are \nrequired. \nNote that \nfail-safe engineered \nsystems are recognized as an alternative to \nstandby or emergency power. See the \ncommentaries to code sections referenced in \nItems 1 through 3. \n1203.2.11 \nHigh-rise \nbuildings. \nStandby \npower and emergency power shall be provided for \nhigh-rise buildings as required in Section 403 of \nSBC 201, and shall be in accordance with Section \n1203.",
      "commentary": "Occupants of high-rise buildings are at a \ngreater risk due to longer egress travel times, \nmore difficulty in firefighter access and the \ndanger of vertical spread of fire and upward \nsmoke migration. In accordance with this \nchapter and SBC 201 Section 403.4.8, some \nloads in a high-rise building will require standby \npower and some will require emergency power \n(see commentary, SBC 201 Section 403.4.8). \n1203.2.12 \nSpecial \npurpose \nhorizontal \nsliding doors. Standby power shall be provided for \nhorizontal sliding doors as required in Section \n1010.3.3. The standby power supply shall have a \ncapacity to operate not fewer than 50 closing cycles \nof the door.\n\n❖ Power-operated doors could be an obstruction \nto egress if the primary power supply fails; \ntherefore, standby power is required to \nmaintain door operation (see commentary, \nSection 1010.3.3). \n1203.2.13 \nHydrogen \nfuel \ngas \nrooms. \nStandby power shall be provided for hydrogen fuel \ngas rooms as required by Section 5808.7.\n\n❖ Ventilation and gas detection are critical to the \nongoing safe operation of a hydrogen fuel gas \nroom. Therefore, both ventilation and gas \ndetection systems are required by Section \n5808.7 to be provided with standby power (see \ncommentary, Section 5808.7). \n1203.2.14 \nLaboratory suites. Standby or \nemergency power shall be provided in accordance \nwith Section 5004.7 where laboratory suites are \nlocated above the sixth story above grade plane or \nlocated in a story below grade plane.\n\n❖ This is one component of the safety features \nthat allows the use of laboratory suites as \nopposed to traditional control areas. Standby \nor emergency power is triggered where \nresponding to an emergency becomes more \ndifficult due to height above or below grade. In \nthis case, the trigger is six stories above grade \nplane or on any story below grade plane. See \nthe commentary to Section 3804.1.1.6. \n1203.2.15 \nMeans of egress illumination. \nEmergency power shall be provided for means of \negress illumination in accordance with Sections \n1008.3 and 1104.5.1.\n\n❖ The path of travel to all exits must be \nilluminated to guide occupants and allow for \nsafe egress. Without proper illumination, the \nability of people to find their way to an exit may \nbe \nhampered \nsignificantly. \nTherefore, \nemergency power for illumination is warranted \n(see commentary, Section 1008.3). \n1203.2.16 \nMembrane structures. Standby \npower shall be provided for auxiliary inflation \nsystems in permanent membrane structures in \naccordance with Section 2702 of SBC 201. \nAuxiliary inflation systems shall be provided in \ntemporary air-supported and air-inflated membrane \nstructures in accordance with Section 3103.10.4.\n\n❖ Air-supported and air-inflated structures could \ncollapse on occupants if inflation systems fail. \nSection 3102.8.1.1 requires redundant inflation \nequipment in case the primary equipment fails. \nIn addition, such structures require standby \npower for 4 hours. Temporary air-supported \nand air-inflated membrane structures also \nrequire auxiliary power. However, the auxiliary \npower is not specifically standby power. \nSection 3103.10.4 sets out specific criteria as \nto how this is to be provided. The time it takes \nto provide this power is 60 seconds, which is \nthe same transfer time required for standby \npower in Section 1203.1.4. \n1203.2.17 \nSemiconductor \nfabrication \nfacilities. Emergency power shall be provided for \nsemiconductor fabrication facilities as required in \nSection 2703.15.\n\n❖ Where hazardous materials are utilized in \nGroup H-5 hazardous production materials \n(HPM) facilities, many systems are depended \non to protect the occupants from exposure, \nincluding exhaust/ventilation systems, gas \ncabinet exhaust systems, gas detection \nsystems, alarm systems and suppression \nsystems. Loss of power would endanger the \noccupants; thus, emergency power is essential \nfor these occupancies. For the complete list of \nrequired systems, see Section 2703.15 and its \ncommentary. \n1203.2.18 \nSmoke control systems. Standby \npower shall be provided for smoke control systems \nas required in Section 909.11.\n\n❖ Smoke control systems are intended to \nmaintain a tenable environment in certain \n-",
      "chapter_id": "ch12",
      "section_id": "sec403"
    },
    {
      "page": 33,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1003 \n \nbuildings to allow the occupants ample time to \nevacuate or relocate to protected areas. As \nsuch, smoke control systems are life safety \nsystems and must be dependable (see \ncommentary, Section 909.11). Such systems \nare more likely to be needed during a power \nloss than typical building systems such as \nHVAC. Note that Section 909.11 simply \nreferences Section 1203 for standby power \nrequirements, which would default to 2 hours. \n1203.2.19 \nUnderground \nbuildings. \nEmergency and standby power shall be provided in \nunderground buildings as required in Section 405 of \nSBC 201 and shall be in accordance with Section \n1203. \n❖ \nThese structures are analogous to inverted \nhigh-rise buildings. Due to their configuration, \nthe concerns are similar to a high-rise but made \neven more challenging by being underground. \nThe need for certain life safety functions such \nas smokeproof enclosures and smoke control \nsystems is critical. In addition, many fire safety \nsystems such as fire alarm, emergency \nvoice/alarm \ncommunication, \nfire \npumps, \negress illumination and elevator car lighting are \ncritical. Even a simple power outage without \nanother \nemergency \nmakes \nway \nfinding \nnecessary through proper means of egress \nillumination and exit signage. SBC 201 Section \n405.8.1 requires standby power for specified \nloads and SBC 201 Section 405.8.2 requires \nemergency power for specified loads (see \ncommentary, SBC 201 Sections 405.8.1 and \n405.8.2). \n1203.3 Critical circuits. Required critical circuits \nshall be protected using one of the following \nmethods: \n1. Cables used for survivability of required \ncritical circuits shall be listed in accordance \nwith UL 2196 and shall have a fire-resistance \nrating of not less than 1 hour. \n2. Electrical circuit protective systems shall \nhave a fire-resistance rating of not less than 1 \nhour. Electrical circuit protective systems \nshall be installed in accordance with their \nlisting requirements. \n3. 3.Construction having a fire-resistance rating \nof not less than 1 hour. \n❖ \nSeveral sections specify the need for similar \nprotection, including fire pumps (Section \n913.2.2), fire service access elevators (SBC \n201 \nSection \n3007.8.1) \nand \noccupant \nevacuation elevators (SBC 201 Section \n3008.8.2). The required rating varies from 1 to \n2 hours, based on the application. Smokeproof \nenclosures offer these concepts as alternatives \nto requiring such control wiring or powering \nwiring be placed on the exterior, within the \nrated smokeproof enclosure or protected by \nrated \nbuilding \nconstruction. \nNote \nthat \nsmokeproof enclosures would require a 2-hour \nfire-resistance rating. \n \nThis section presents three options for the \nprotection of critical circuits. \n \nThe first option is listing to UL 2196 with a \nrating of 1 hour. UL 2196 is the ANSI-approved \nstandard for tests of fire-resistive cables. NFPA \n20 (fire pumps) and NFPA 72 (fire alarms) \ninclude selective survivability requirements to \nensure integrity of certain critical circuits. \n \nThe second option is an electrical circuit \nprotective system with a fire-resistance rating \nof 1 hour, installed in accordance with the \nsystem’s listing. SBC 401 does not specify the \napplicable \nstandard \nin \nthe \nmandatory \nprovisions of the code but recognizes electrical \ncircuit protective systems as alternatives to \nlisted cables. An electrical circuit protective \nsystem is a field assembly of components that \nmust be installed according to the listing \nrequirements and manufacturer′s instructions \nin order to maintain the listing for the system. \nThere are more than two dozen electrical circuit \nprotective systems listed in the UL Fire \nResistance Directory. \n \nThe third option is simply to protect the critical \ncircuits \nin \n1-hour \nfire-resistance-rated \nconstruction. This would serve the same intent \nof protection as the first two options. \n1203.4 Maintenance. Emergency and standby \npower systems shall be maintained in accordance \nwith NFPA 110 and NFPA 111 such that the system \nis capable of supplying service within the time \nspecified for the type and duration required. \n❖ \nThis section introduces requirements for \nmaintenance of all elements of emergency and \nstandby power systems. The two standards \nreferenced are for emergency and standby \npower systems and stored electrical energy \nemergency and standby power systems, \nrespectively. NFPA 110 is geared toward \npower \nsources, \nsuch \nas \ndiesel-driven \ngenerators, while NFPA 111 is geared toward \npower supplies, such as stationary lead-acid \nbattery systems. See also Section 1203.1.9, \nwhich requires the same system maintenance \nas was originally approved. \n1203.4.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1003 \n \nbuildings to allow the occupants ample time to \nevacuate or relocate to protected areas. As \nsuch, smoke control systems are life safety \nsystems and must be dependable (see \ncommentary, Section 909.11). Such systems \nare more likely to be needed during a power \nloss than typical building systems such as \nHVAC. Note that Section 909.11 simply \nreferences Section 1203 for standby power \nrequirements, which would default to 2 hours. \n1203.2.19 \nUnderground \nbuildings. \nEmergency and standby power shall be provided in \nunderground buildings as required in Section 405 of \nSBC 201 and shall be in accordance with Section \n1203.",
      "commentary": "These structures are analogous to inverted \nhigh-rise buildings. Due to their configuration, \nthe concerns are similar to a high-rise but made \neven more challenging by being underground. \nThe need for certain life safety functions such \nas smokeproof enclosures and smoke control \nsystems is critical. In addition, many fire safety \nsystems such as fire alarm, emergency \nvoice/alarm \ncommunication, \nfire \npumps, \negress illumination and elevator car lighting are \ncritical. Even a simple power outage without \nanother \nemergency \nmakes \nway \nfinding \nnecessary through proper means of egress \nillumination and exit signage. SBC 201 Section \n405.8.1 requires standby power for specified \nloads and SBC 201 Section 405.8.2 requires \nemergency power for specified loads (see \ncommentary, SBC 201 Sections 405.8.1 and \n405.8.2). \n1203.3 Critical circuits. Required critical circuits \nshall be protected using one of the following \nmethods: \n1. Cables used for survivability of required \ncritical circuits shall be listed in accordance \nwith UL 2196 and shall have a fire-resistance \nrating of not less than 1 hour. \n2. Electrical circuit protective systems shall \nhave a fire-resistance rating of not less than 1 \nhour. Electrical circuit protective systems \nshall be installed in accordance with their \nlisting requirements. \n3. 3.Construction having a fire-resistance rating \nof not less than 1 hour.\n\n❖ Several sections specify the need for similar \nprotection, including fire pumps (Section \n913.2.2), fire service access elevators (SBC \n201 \nSection \n3007.8.1) \nand \noccupant \nevacuation elevators (SBC 201 Section \n3008.8.2). The required rating varies from 1 to \n2 hours, based on the application. Smokeproof \nenclosures offer these concepts as alternatives \nto requiring such control wiring or powering \nwiring be placed on the exterior, within the \nrated smokeproof enclosure or protected by \nrated \nbuilding \nconstruction. \nNote \nthat \nsmokeproof enclosures would require a 2-hour \nfire-resistance rating. \n \nThis section presents three options for the \nprotection of critical circuits. \n \nThe first option is listing to UL 2196 with a \nrating of 1 hour. UL 2196 is the ANSI-approved \nstandard for tests of fire-resistive cables. NFPA \n20 (fire pumps) and NFPA 72 (fire alarms) \ninclude selective survivability requirements to \nensure integrity of certain critical circuits. \n \nThe second option is an electrical circuit \nprotective system with a fire-resistance rating \nof 1 hour, installed in accordance with the \nsystem’s listing. SBC 401 does not specify the \napplicable \nstandard \nin \nthe \nmandatory \nprovisions of the code but recognizes electrical \ncircuit protective systems as alternatives to \nlisted cables. An electrical circuit protective \nsystem is a field assembly of components that \nmust be installed according to the listing \nrequirements and manufacturer′s instructions \nin order to maintain the listing for the system. \nThere are more than two dozen electrical circuit \nprotective systems listed in the UL Fire \nResistance Directory. \n \nThe third option is simply to protect the critical \ncircuits \nin \n1-hour \nfire-resistance-rated \nconstruction. This would serve the same intent \nof protection as the first two options. \n1203.4 Maintenance. Emergency and standby \npower systems shall be maintained in accordance \nwith NFPA 110 and NFPA 111 such that the system \nis capable of supplying service within the time \nspecified for the type and duration required.\n\n❖ This section introduces requirements for \nmaintenance of all elements of emergency and \nstandby power systems. The two standards \nreferenced are for emergency and standby \npower systems and stored electrical energy \nemergency and standby power systems, \nrespectively. NFPA 110 is geared toward \npower \nsources, \nsuch \nas \ndiesel-driven \ngenerators, while NFPA 111 is geared toward \npower supplies, such as stationary lead-acid \nbattery systems. See also Section 1203.1.9, \nwhich requires the same system maintenance \nas was originally approved. \n1203.4.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-",
      "chapter_id": "ch12",
      "section_id": "sec1203"
    },
    {
      "page": 34,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1004 \n \nsystems shall be maintained in accordance with \nNFPA 99. \n❖ \nThere are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.4.2 \nSchedule. Inspection, testing and \nmaintenance of emergency and standby power \nsystems shall be in accordance with an approved \nschedule established upon completion and approval \nof the system installation. \n❖ \nStandby power and emergency power are \nuseful only if they continue to work over the life \nof both the building and its associated \nequipment; therefore, this section specifically \nfocuses on the maintenance of such systems. \nThe primary specifications of these secondary \npower supplies are that they be able to supply \npower within the specified length of time. \n \nThis section requires that a specific schedule \nbe created at the completion of the installation \nof the power system to encourage regular \nmaintenance. \n1203.4.3 \nRecords. \nRecords \nof \nthe \ninspection, testing and maintenance of emergency \nand standby power systems shall include the date of \nservice, name of the servicing technician, a \nsummary of conditions noted and a detailed \ndescription of any conditions requiring correction \nand what corrective action was taken. Such records \nshall be maintained. \n❖ \nDocumentation of maintenance is key in that it \nhighlights what specifically was inspected and \ntested and where potential problems exist. It \nalso provides a level of accountability by \nproviding information about the inspector and \ninspection agency for future reference. These \ndocuments must be made available to the Fire \nofficial on request. \n \nAs a result of a review of Recommendation 2(c) \nof the National Institute of Standards and \nTechnology (NIST) Charleston, South Carolina \nSofa Superstore Fire Report, changes were \nmade to Section 109.3 along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code, and states that records must be \nmaintained on the premises or another \napproved location and that copies must be \nprovided to the Fire official on request. Section \n109.3 also clarifies that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records (see commentary, \nSection 109.3). \n1203.4.4 \nSwitch maintenance. Emergency \nand standby power system transfer switches shall be \nincluded in the inspection, testing and maintenance \nschedule required by Section 1203.4.2. Transfer \nswitches shall be maintained free from accumulated \ndust and dirt. Inspection shall include examination \nof the transfer switch contacts for evidence of \ndeterioration. \nWhen \nevidence \nof \ncontact \ndeterioration is detected, the contacts shall be \nreplaced in accordance with the transfer switch \nmanufacturer’s instructions. \n❖ \nOne of the most important features of \nemergency and standby power systems is the \nability for the primary power to be switched to \nthe secondary power supply within the \nspecified time; therefore, this section pays \nspecific attention to the long-term reliability of \nthe transfer switches. This includes inspection \nfor cleanliness and signs of deterioration. \n1203.5 Operational inspection and testing. \nEmergency \npower \nsystems, \nincluding \nall \nappurtenant components, shall be inspected and \ntested under load in accordance with NFPA 110 and \nNFPA 111. \nException: Where the emergency power system is \nused for standby power or peak load shaving, such \nuse shall be recorded and shall be allowed to be \nsubstituted for scheduled testing of the generator \nset, \nprovided \nthat \nappropriate \nrecords \nare \nmaintained. \n❖ \nThis section requires that emergency power \nsystems be tested and inspected as specified \nin NFPA 110 and 111. There is an exception to \ntesting emergency power systems when they \nare used either for peak power periods or for \nstandby power. Use during peak hours means \nthat on a fairly regular basis the power supply \nwill be tested. In terms of using emergency \npower for standby power, the capacity of both \ntypes of secondary power systems is the same. \nThe two differ on when they will activate; \ntherefore, testing the system as a standby \npower supply is adequate when the emergency \npower system is used as standby power. \n1203.5.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1004 \n \nsystems shall be maintained in accordance with \nNFPA 99.",
      "commentary": "There are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.4.2 \nSchedule. Inspection, testing and \nmaintenance of emergency and standby power \nsystems shall be in accordance with an approved \nschedule established upon completion and approval \nof the system installation.\n\n❖ Standby power and emergency power are \nuseful only if they continue to work over the life \nof both the building and its associated \nequipment; therefore, this section specifically \nfocuses on the maintenance of such systems. \nThe primary specifications of these secondary \npower supplies are that they be able to supply \npower within the specified length of time. \n \nThis section requires that a specific schedule \nbe created at the completion of the installation \nof the power system to encourage regular \nmaintenance. \n1203.4.3 \nRecords. \nRecords \nof \nthe \ninspection, testing and maintenance of emergency \nand standby power systems shall include the date of \nservice, name of the servicing technician, a \nsummary of conditions noted and a detailed \ndescription of any conditions requiring correction \nand what corrective action was taken. Such records \nshall be maintained.\n\n❖ Documentation of maintenance is key in that it \nhighlights what specifically was inspected and \ntested and where potential problems exist. It \nalso provides a level of accountability by \nproviding information about the inspector and \ninspection agency for future reference. These \ndocuments must be made available to the Fire \nofficial on request. \n \nAs a result of a review of Recommendation 2(c) \nof the National Institute of Standards and \nTechnology (NIST) Charleston, South Carolina \nSofa Superstore Fire Report, changes were \nmade to Section 109.3 along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code, and states that records must be \nmaintained on the premises or another \napproved location and that copies must be \nprovided to the Fire official on request. Section \n109.3 also clarifies that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records (see commentary, \nSection 109.3). \n1203.4.4 \nSwitch maintenance. Emergency \nand standby power system transfer switches shall be \nincluded in the inspection, testing and maintenance \nschedule required by Section 1203.4.2. Transfer \nswitches shall be maintained free from accumulated \ndust and dirt. Inspection shall include examination \nof the transfer switch contacts for evidence of \ndeterioration. \nWhen \nevidence \nof \ncontact \ndeterioration is detected, the contacts shall be \nreplaced in accordance with the transfer switch \nmanufacturer’s instructions.\n\n❖ One of the most important features of \nemergency and standby power systems is the \nability for the primary power to be switched to \nthe secondary power supply within the \nspecified time; therefore, this section pays \nspecific attention to the long-term reliability of \nthe transfer switches. This includes inspection \nfor cleanliness and signs of deterioration. \n1203.5 Operational inspection and testing. \nEmergency \npower \nsystems, \nincluding \nall \nappurtenant components, shall be inspected and \ntested under load in accordance with NFPA 110 and \nNFPA 111. \nException: Where the emergency power system is \nused for standby power or peak load shaving, such \nuse shall be recorded and shall be allowed to be \nsubstituted for scheduled testing of the generator \nset, \nprovided \nthat \nappropriate \nrecords \nare \nmaintained.\n\n❖ This section requires that emergency power \nsystems be tested and inspected as specified \nin NFPA 110 and 111. There is an exception to \ntesting emergency power systems when they \nare used either for peak power periods or for \nstandby power. Use during peak hours means \nthat on a fairly regular basis the power supply \nwill be tested. In terms of using emergency \npower for standby power, the capacity of both \ntypes of secondary power systems is the same. \nThe two differ on when they will activate; \ntherefore, testing the system as a standby \npower supply is adequate when the emergency \npower system is used as standby power. \n1203.5.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-",
      "chapter_id": "ch12",
      "section_id": "sec1203"
    },
    {
      "page": 35,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1005 \n \nsystems shall be inspected and tested under load in \naccordance with NFPA 99. \n❖ \nThere are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.5.2 \nTransfer switch test. The test of \nthe transfer switch shall consist of electrically \noperating the transfer switch from the normal \nposition to the alternate position and then return to \nthe normal position. \n❖ \nThis section prescribes the specific sequence \nof events for testing transfer switches. The \nswitch must move from the normal position to \nthe alternate position and back again. \nEmergency power must be available within 10 \nseconds of the loss of primary power, whereas \nstandby power is to be available within 60 \nseconds. The transfer switches, therefore, \nmust work within the specified time. \n1203.6 Supervision of maintenance and testing. \nRoutine maintenance, inspection and operational \ntesting shall be overseen by a properly instructed \nindividual. \n❖ \nThis section requires a minimum level of \nqualifications for the testing of emergency and \nstandby \npower \nsystems. \nOnly \ntrained \npersonnel should test and maintain of these \nsystems. This is consistent with Section 109.4 \nSee the commentary to that section. \nSECTION 1204 PORTABLE \nGENERATORS \n1204.1 Portable generators. The use, operation \nand maintenance of portable generators shall \ncomply with this section. \n❖ \nPortable generators are frequently used to \nprovide power at special outdoor events, at \nconstruction sites and during power outages, \nwhich often occur during and following natural \ndisasters. A 2016 Consumer Product Safety \nCommission \n(CPSC) \nstaff \nreport \n(https://www.cpsc.gov/s3fs-\npublic/PGMAsummitCPSCstaffpresentation_2\n.pdf?) indicated that in the 9-year period of \n2004 through 2012, there were 8,703 carbon \nmonoxide (CO) injuries and 666 fatalities \nassociated with the use of portable generators. \nThe report also indicated that a typical engine \npowering a 5-kW portable generator emits a \nweighted average CO rate of nominally 1,500 \ng/h compared to an idling midsize late 1990s \nvintage car that emits 2.4–5.4 g/h of CO. Note \nthat the data are based on losses primarily in \nhomes; however, such generators are used in \nmany other applications. This section provides \nbasic safety requirements for the use of \nportable generators. \n1204.2 Listing. Portable generators manufactured \nafter January 1, 2021, shall be listed and labeled in \naccordance with UL 2201. \n❖ \nThis section requires portable generators to be \nlisted and labeled in accordance with UL 2201 \ncarbon monoxide mitigation requirements, \nwhich (1) limit the amount of CO produced by \na portable generator and (2) require the \nportable generator to shut off in elevated CO \nenvironments. \nThese \nrequirements \nwere \ndeveloped based on an analysis of the CPSC \nCO incident data and are complementary, \naddressing both indoor misuse and outdoor \nuse incidents. In accordance with UL 2201, the \nCO emission rate shall not exceed 150 g/h, and \nthe generator shall shut off at any time when \nthere is a peak 400 ppm CO concentration or \nthe average CO concentration is greater than \n150 ppm during a rolling 600 seconds during \nthe test. \n1204.3 Operation and maintenance. Portable \ngenerators shall be operated and maintained in \naccordance with the manufacturer′s instructions. \n❖ \nThis section requires that such generators are \nused and maintained as required by the \nmanufacturer. \nThis \nwill \nincrease \nthe \nappropriate \nand \nsafe \nuse \nof \nportable \ngenerators. \nThis \nwill \navoid \nimproper \napplications such as attaching directly to a \nbuilding′s power systems with a transfer switch. \n1204.4 Grounding. Portable generators shall be \ngrounded in accordance with SBC 401. \n❖ \nThis \nis \nbasic \nsafe \npractice \nto \navoid \nelectrocution hazards. \n1204.5 Operating locations. Portable generators \nshall be operated only outdoors a minimum of 1.5 \nm from any building openings such as windows and \ndoors or air intakes. Portable generators shall not be \noperated within buildings or enclosed areas. \nAdditional separation shall be provided for tents, \nmembrane structures and outdoor assembly events \nas specified in Chapter 31. \n❖ \nThis section is intended to minimize the chance \nof carbon monoxide poisoning and fires by \nrestricting locations where portable generators \ncan be used. \n1204.6 Cords and wiring. Extension cords and \ntemporary wiring used to connect portable \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1005 \n \nsystems shall be inspected and tested under load in \naccordance with NFPA 99.",
      "commentary": "There are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.5.2 \nTransfer switch test. The test of \nthe transfer switch shall consist of electrically \noperating the transfer switch from the normal \nposition to the alternate position and then return to \nthe normal position.\n\n❖ This section prescribes the specific sequence \nof events for testing transfer switches. The \nswitch must move from the normal position to \nthe alternate position and back again. \nEmergency power must be available within 10 \nseconds of the loss of primary power, whereas \nstandby power is to be available within 60 \nseconds. The transfer switches, therefore, \nmust work within the specified time. \n1203.6 Supervision of maintenance and testing. \nRoutine maintenance, inspection and operational \ntesting shall be overseen by a properly instructed \nindividual.\n\n❖ This section requires a minimum level of \nqualifications for the testing of emergency and \nstandby \npower \nsystems. \nOnly \ntrained \npersonnel should test and maintain of these \nsystems. This is consistent with Section 109.4 \nSee the commentary to that section. \nSECTION 1204 PORTABLE \nGENERATORS \n1204.1 Portable generators. The use, operation \nand maintenance of portable generators shall \ncomply with this section.\n\n❖ Portable generators are frequently used to \nprovide power at special outdoor events, at \nconstruction sites and during power outages, \nwhich often occur during and following natural \ndisasters. A 2016 Consumer Product Safety \nCommission \n(CPSC) \nstaff \nreport \n(https://www.cpsc.gov/s3fs-\npublic/PGMAsummitCPSCstaffpresentation_2\n.pdf?) indicated that in the 9-year period of \n2004 through 2012, there were 8,703 carbon \nmonoxide (CO) injuries and 666 fatalities \nassociated with the use of portable generators. \nThe report also indicated that a typical engine \npowering a 5-kW portable generator emits a \nweighted average CO rate of nominally 1,500 \ng/h compared to an idling midsize late 1990s \nvintage car that emits 2.4–5.4 g/h of CO. Note \nthat the data are based on losses primarily in \nhomes; however, such generators are used in \nmany other applications. This section provides \nbasic safety requirements for the use of \nportable generators. \n1204.2 Listing. Portable generators manufactured \nafter January 1, 2021, shall be listed and labeled in \naccordance with UL 2201.\n\n❖ This section requires portable generators to be \nlisted and labeled in accordance with UL 2201 \ncarbon monoxide mitigation requirements, \nwhich (1) limit the amount of CO produced by \na portable generator and (2) require the \nportable generator to shut off in elevated CO \nenvironments. \nThese \nrequirements \nwere \ndeveloped based on an analysis of the CPSC \nCO incident data and are complementary, \naddressing both indoor misuse and outdoor \nuse incidents. In accordance with UL 2201, the \nCO emission rate shall not exceed 150 g/h, and \nthe generator shall shut off at any time when \nthere is a peak 400 ppm CO concentration or \nthe average CO concentration is greater than \n150 ppm during a rolling 600 seconds during \nthe test. \n1204.3 Operation and maintenance. Portable \ngenerators shall be operated and maintained in \naccordance with the manufacturer′s instructions.\n\n❖ This section requires that such generators are \nused and maintained as required by the \nmanufacturer. \nThis \nwill \nincrease \nthe \nappropriate \nand \nsafe \nuse \nof \nportable \ngenerators. \nThis \nwill \navoid \nimproper \napplications such as attaching directly to a \nbuilding′s power systems with a transfer switch. \n1204.4 Grounding. Portable generators shall be \ngrounded in accordance with SBC 401.\n\n❖ This \nis \nbasic \nsafe \npractice \nto \navoid \nelectrocution hazards. \n1204.5 Operating locations. Portable generators \nshall be operated only outdoors a minimum of 1.5 \nm from any building openings such as windows and \ndoors or air intakes. Portable generators shall not be \noperated within buildings or enclosed areas. \nAdditional separation shall be provided for tents, \nmembrane structures and outdoor assembly events \nas specified in Chapter 31.\n\n❖ This section is intended to minimize the chance \nof carbon monoxide poisoning and fires by \nrestricting locations where portable generators \ncan be used. \n1204.6 Cords and wiring. Extension cords and \ntemporary wiring used to connect portable \n-",
      "chapter_id": "ch12",
      "section_id": "sec1204"
    },
    {
      "page": 36,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1006 \n \ngenerators shall be in accordance with Section 603 \nand shall be provided with GFCI protection. \n❖ \nThis section is intended to avoid the use of \nundersized \ncords, \nwhich \ncan \nresult \nin \novercurrent, electrocution and potentially a fire. \nAs an added protection, groundfault circuit \ninterrupters (GFCI) are added to prevent the \npower produced from the generator from \nreaching the appliance or equipment when an \nimbalance in current is detected. \n1204.7 Connections \nto \npremise \nwiring. \nConnections to a premise wiring system shall \ncomply with all of the following: \n1. Power shall not be provided in a manner that \n“backfeeds” receptacles or the premise \nwiring system. \n2. Connection \nto \na \npremise \nserved \nby \ncommercial power shall be made through a \nlisted transfer switch installed, used and \nmaintained in accordance with SBC 401. \n3. Connection to buildings not served by \ncommercial power shall comply with SBC \n401. \n❖ \nThis section provides requirements on how \npower from portable generators is to be \nprovided to premise wiring systems. Back-\nfeeding receptacles is an unsafe practice that \ncan bypass premise overcurrent protection and \ncreate a dangerous situation when local \ncommercial power comes back online. It can \nalso endanger utility workers while they are \nrepairing power lines when they are not \nexpecting any power. \n1204.8 Refueling. Portable generators shall not be \nrefueled while operating. \n❖ \nThis relates to the prevention of fires from the \npossible ignition of flammable vapors. \n1204.9 Storage and repair. Storage and repair of \nfuel-fired portable generators shall comply with \nSection 313. \n❖ \nThis is simply a pointer to Section 313, which \nalready establishes how such equipment \nshould be stored. See the commentary to \nSection 313. \n1204.10 Fire extinguisher. A listed portable fire \nextinguisher complying with Section 906 with a \nminimum rating of 2-A:20- B:C shall be provided \nnot more than 15 m from the portable generator. \n❖ \nThis \nsection \nrequires \na \nportable \nfire \nextinguisher be provided where portable \ngenerators are used. The sizing and rating \ncomply with NFPA 10 for the hazard \nclassification \nassociated \nwith \nportable \ngenerators fueled with a flammable liquid \n(gasoline). This is consistent with portable fire \nextinguisher requirements in the code for the \nmitigation of potential fire hazards. \nSECTION 1205 SOLAR \nPHOTOVOLTAIC POWER SYSTEMS \n1205.1 General. Solar photovoltaic (PV) systems \nshall be installed in accordance with SBC 201 or \nSBC 1101/1102. The electrical portion of solar PV \nsystems shall be installed in accordance with SBC \n401. Rooftop-mounted solar photovoltaic systems \nshall be installed in accordance with Sections \n1205.2 through 1205.4.3. Ground-mounted solar \nphotovoltaic systems shall comply with Section \n1205.5. \n❖ \nSolar photovoltaic (PV) power systems are \namong the most popular alternative energy \nsources. A number of US electric utility power \nsuppliers offer incentives for the installation of \nPV systems on buildings because such \nsystems offer property owners the ability to \ngenerate their own electricity and, in many \ncases, sell excess electricity back to the utility \nprovider. Such an arrangement is a beneficial \nto the utility provider because it reduces the \nprovider’s power generation demand, which in \nturn can control the rates for commercial and \nresidential customers. According to the US \nEnergy \nInformation \nAdministration, \napproximately 21,200 PV cells and modules \nwere shipped domestically in 1999; by 2008, \nthat number was over 524,200. As the number \nof PV power systems increases, economy of \nscale will continue to reduce the systems’ \ncosts, making them more common on \ncommercial and residential buildings (see \nCommentary Figure 1205.1). \n \nPV systems are designed to convert light \nenergy into direct current (DC) electricity. They \nhave no moving parts and do not contain fluids. \nThe light-to-electricity conversion begins at the \nPV cell, which is commonly a semiconductor \ndevice that generates electricity when exposed \nto light. To be effective, PV cells are assembled \ninto PV modules, which are then assembled \ninto PV panels. The panels are assembled onto \na frame or a flexible substrate, which then can \nbe affixed to the roof of buildings to create a PV \narray. The PV array and its modules are wired \ntogether and generally operate as a series \nelectrical circuit. PV array are required by SBC \n401 to have a fuse or other means of branch-\ncircuit protection to prevent them from being \noverloaded. While not required, a PV array is \ncommonly equipped with a blocking diode. A \nblocking diode is analogous to a check valve in \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1006 \n \ngenerators shall be in accordance with Section 603 \nand shall be provided with GFCI protection.",
      "commentary": "This section is intended to avoid the use of \nundersized \ncords, \nwhich \ncan \nresult \nin \novercurrent, electrocution and potentially a fire. \nAs an added protection, groundfault circuit \ninterrupters (GFCI) are added to prevent the \npower produced from the generator from \nreaching the appliance or equipment when an \nimbalance in current is detected. \n1204.7 Connections \nto \npremise \nwiring. \nConnections to a premise wiring system shall \ncomply with all of the following: \n1. Power shall not be provided in a manner that \n“backfeeds” receptacles or the premise \nwiring system. \n2. Connection \nto \na \npremise \nserved \nby \ncommercial power shall be made through a \nlisted transfer switch installed, used and \nmaintained in accordance with SBC 401. \n3. Connection to buildings not served by \ncommercial power shall comply with SBC \n401.\n\n❖ This section provides requirements on how \npower from portable generators is to be \nprovided to premise wiring systems. Back-\nfeeding receptacles is an unsafe practice that \ncan bypass premise overcurrent protection and \ncreate a dangerous situation when local \ncommercial power comes back online. It can \nalso endanger utility workers while they are \nrepairing power lines when they are not \nexpecting any power. \n1204.8 Refueling. Portable generators shall not be \nrefueled while operating.\n\n❖ This relates to the prevention of fires from the \npossible ignition of flammable vapors. \n1204.9 Storage and repair. Storage and repair of \nfuel-fired portable generators shall comply with \nSection 313.\n\n❖ This is simply a pointer to Section 313, which \nalready establishes how such equipment \nshould be stored. See the commentary to \nSection 313. \n1204.10 Fire extinguisher. A listed portable fire \nextinguisher complying with Section 906 with a \nminimum rating of 2-A:20- B:C shall be provided \nnot more than 15 m from the portable generator.\n\n❖ This \nsection \nrequires \na \nportable \nfire \nextinguisher be provided where portable \ngenerators are used. The sizing and rating \ncomply with NFPA 10 for the hazard \nclassification \nassociated \nwith \nportable \ngenerators fueled with a flammable liquid \n(gasoline). This is consistent with portable fire \nextinguisher requirements in the code for the \nmitigation of potential fire hazards. \nSECTION 1205 SOLAR \nPHOTOVOLTAIC POWER SYSTEMS \n1205.1 General. Solar photovoltaic (PV) systems \nshall be installed in accordance with SBC 201 or \nSBC 1101/1102. The electrical portion of solar PV \nsystems shall be installed in accordance with SBC \n401. Rooftop-mounted solar photovoltaic systems \nshall be installed in accordance with Sections \n1205.2 through 1205.4.3. Ground-mounted solar \nphotovoltaic systems shall comply with Section \n1205.5.\n\n❖ Solar photovoltaic (PV) power systems are \namong the most popular alternative energy \nsources. A number of US electric utility power \nsuppliers offer incentives for the installation of \nPV systems on buildings because such \nsystems offer property owners the ability to \ngenerate their own electricity and, in many \ncases, sell excess electricity back to the utility \nprovider. Such an arrangement is a beneficial \nto the utility provider because it reduces the \nprovider’s power generation demand, which in \nturn can control the rates for commercial and \nresidential customers. According to the US \nEnergy \nInformation \nAdministration, \napproximately 21,200 PV cells and modules \nwere shipped domestically in 1999; by 2008, \nthat number was over 524,200. As the number \nof PV power systems increases, economy of \nscale will continue to reduce the systems’ \ncosts, making them more common on \ncommercial and residential buildings (see \nCommentary Figure 1205.1). \n \nPV systems are designed to convert light \nenergy into direct current (DC) electricity. They \nhave no moving parts and do not contain fluids. \nThe light-to-electricity conversion begins at the \nPV cell, which is commonly a semiconductor \ndevice that generates electricity when exposed \nto light. To be effective, PV cells are assembled \ninto PV modules, which are then assembled \ninto PV panels. The panels are assembled onto \na frame or a flexible substrate, which then can \nbe affixed to the roof of buildings to create a PV \narray. The PV array and its modules are wired \ntogether and generally operate as a series \nelectrical circuit. PV array are required by SBC \n401 to have a fuse or other means of branch-\ncircuit protection to prevent them from being \noverloaded. While not required, a PV array is \ncommonly equipped with a blocking diode. A \nblocking diode is analogous to a check valve in \n-",
      "chapter_id": "ch12",
      "section_id": "sec906"
    },
    {
      "page": 37,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1007 \n \na piping system because it limits the direction \nthe electrons can travel. The blocking diode \nprevents electrical current from one power \nsupply from finding entry into another. In PV \nsystems, the blocking diode protects each \nindividual PV panel if other panels fail and \nprevents the withdrawal of electricity from the \nsystem at night. \n \nThe ever-increasing demand for alternative \npower sources poses hazards to emergency \nresponders. \nThe \ngreatest \ndanger \nfor \nemergency responders operating in proximity \nto solar energy collection systems is the lack of \nknowledge needed to operate safely around \nthese systems. Some of the potential hazards \nassociated with PV systems are tripping and \nfalls for fire fighters operating on the roof, \nearlier roof collapse due to the added dead \nload and electric shock. The provisions of \nSections \n1205.2 \nthrough \n1205.5 \nwere \ndeveloped to provide for the proper installation \nof PV systems and to address the potential \nhazards to fire fighters. This section requires \ncompliance with SBC 201 or SBC 1101/1102, \nas applicable, and SBC 401. \n \nRelevant provisions are SBC 201 Sections \n1505, 1512 and 3111 and SBC 1101/1102 \nSections 324, 902, 905 and 907, as applicable. \n \nThe reference to SBC 401 requires compliance \nwith Section 690 of SBC 401, which addresses \nrequirements such as marking of equipment \nand the type of materials that are permitted. \nSections 1205.2 and 1205.3 focus primarily on \ncreating pathways where fire fighters can \nperform manual ventilation operations on roofs. \n \nSection 1205.4 addresses solar PV systems \nthat contain the ability to rapidly shut down. \nThere are two types of rapid shutdown \naddressed by that section. Section 1205.5 \naddresses ground-mounted solar PV systems. \n1205.2 Access and pathways. Roof access, \npathways and spacing requirements shall be \nprovided in accordance with Sections 1205.2.1 \nthrough 1205.3.3. Pathways shall be over areas \ncapable of supporting fire fighters accessing the \nroof. Pathways shall be located in areas with \nminimal obstructions, such as vent pipes, conduit or \nmechanical equipment. \nExceptions: \n1. Detached, nonhabitable Group U structures \nincluding, but not limited to, detached \ngarages serving Group R-3 buildings, \nparking shade structures, carports, solar \ntrellises and similar structures. \n2. Roof \naccess, \npathways \nand \nspacing \nrequirements need not be provided where the \nFire official has determined that rooftop \noperations will not be employed. \n3. 3.Building-integrated photovoltaic (BIPV) \nsystems where the BIPV systems are \napproved, integrated into the finished roof \nsurface and are listed in accordance with a \nnational test standard developed to address \nSection 690.12(B)(2) of SBC 401. The \nremoval or cutting away of portions of the \nBIPV system during fire-fighting operations \nshall not expose a fire fighter to electrical \nshock hazards. \n❖ \nThis section introduces a major requirement of \nPV system design: to provide access and paths \nso fire fighters can perform the important task \nof manual ventilation by cutting one or more \nholes in a building roof. The access also must \nbe safe and available. The pathways need to \nbe able to hold fire fighters, useable and free of \nobstructions. The provisions in Sections \n1205.2 \nthrough \n1205.3.3 \naddress \nthe \nplacement of PV arrays on building roofs. \nThese provisions are broken into two major \nsections with Sections 1205.2.1 through \n1205.2.3 addressing Group R-3 and Sections \n1205.3 through 1205.3.3 addressing all other \noccupancies. It should be noted that these \nrequirements do not apply to buildings \nregulated by SBC 1101/1102. See the \ncommentary to Section 102.5 for a discussion \nof the relationship between this code and SBC \n1101/1102. \n \nException 1 recognizes that the installation of \nPV systems on detached Group U occupancy \nstructures will not require ventilation and \ntherefore does not need to be regulated by this \nsection. \n \nException 2 exempts PV arrays from the \nspacing requirements when the fire chief \nindicates that vertical manual ventilation \npractices will not be employed. Conditions that \ncould be considered under this exception \ninclude, but are not limited to, proximity and \ntype of adjacent exposures; alternative access \nopportunities \n(as \nfrom \nadjoining \nroofs); \nadequate ventilation opportunities beneath \nsolar arrays that are sufficiently elevated, \nspaced or set back from other rooftop \nequipment; installation of automatic ventilation \ndevices or new technology, methods, or other \ninnovations \nthat \nensure \nadequate \nfire \ndepartment  access, pathways and ventilation \nopportunities. Note that a construction permit in \naccordance with Section 105.6.20 would still \nbe required. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1007 \n \na piping system because it limits the direction \nthe electrons can travel. The blocking diode \nprevents electrical current from one power \nsupply from finding entry into another. In PV \nsystems, the blocking diode protects each \nindividual PV panel if other panels fail and \nprevents the withdrawal of electricity from the \nsystem at night. \n \nThe ever-increasing demand for alternative \npower sources poses hazards to emergency \nresponders. \nThe \ngreatest \ndanger \nfor \nemergency responders operating in proximity \nto solar energy collection systems is the lack of \nknowledge needed to operate safely around \nthese systems. Some of the potential hazards \nassociated with PV systems are tripping and \nfalls for fire fighters operating on the roof, \nearlier roof collapse due to the added dead \nload and electric shock. The provisions of \nSections \n1205.2 \nthrough \n1205.5 \nwere \ndeveloped to provide for the proper installation \nof PV systems and to address the potential \nhazards to fire fighters. This section requires \ncompliance with SBC 201 or SBC 1101/1102, \nas applicable, and SBC 401. \n \nRelevant provisions are SBC 201 Sections \n1505, 1512 and 3111 and SBC 1101/1102 \nSections 324, 902, 905 and 907, as applicable. \n \nThe reference to SBC 401 requires compliance \nwith Section 690 of SBC 401, which addresses \nrequirements such as marking of equipment \nand the type of materials that are permitted. \nSections 1205.2 and 1205.3 focus primarily on \ncreating pathways where fire fighters can \nperform manual ventilation operations on roofs. \n \nSection 1205.4 addresses solar PV systems \nthat contain the ability to rapidly shut down. \nThere are two types of rapid shutdown \naddressed by that section. Section 1205.5 \naddresses ground-mounted solar PV systems. \n1205.2 Access and pathways. Roof access, \npathways and spacing requirements shall be \nprovided in accordance with Sections 1205.2.1 \nthrough 1205.3.3. Pathways shall be over areas \ncapable of supporting fire fighters accessing the \nroof. Pathways shall be located in areas with \nminimal obstructions, such as vent pipes, conduit or \nmechanical equipment. \nExceptions: \n1. Detached, nonhabitable Group U structures \nincluding, but not limited to, detached \ngarages serving Group R-3 buildings, \nparking shade structures, carports, solar \ntrellises and similar structures. \n2. Roof \naccess, \npathways \nand \nspacing \nrequirements need not be provided where the \nFire official has determined that rooftop \noperations will not be employed. \n3. 3.Building-integrated photovoltaic (BIPV) \nsystems where the BIPV systems are \napproved, integrated into the finished roof \nsurface and are listed in accordance with a \nnational test standard developed to address \nSection 690.12(B)(2) of SBC 401. The \nremoval or cutting away of portions of the \nBIPV system during fire-fighting operations \nshall not expose a fire fighter to electrical \nshock hazards.",
      "commentary": "This section introduces a major requirement of \nPV system design: to provide access and paths \nso fire fighters can perform the important task \nof manual ventilation by cutting one or more \nholes in a building roof. The access also must \nbe safe and available. The pathways need to \nbe able to hold fire fighters, useable and free of \nobstructions. The provisions in Sections \n1205.2 \nthrough \n1205.3.3 \naddress \nthe \nplacement of PV arrays on building roofs. \nThese provisions are broken into two major \nsections with Sections 1205.2.1 through \n1205.2.3 addressing Group R-3 and Sections \n1205.3 through 1205.3.3 addressing all other \noccupancies. It should be noted that these \nrequirements do not apply to buildings \nregulated by SBC 1101/1102. See the \ncommentary to Section 102.5 for a discussion \nof the relationship between this code and SBC \n1101/1102. \n \nException 1 recognizes that the installation of \nPV systems on detached Group U occupancy \nstructures will not require ventilation and \ntherefore does not need to be regulated by this \nsection. \n \nException 2 exempts PV arrays from the \nspacing requirements when the fire chief \nindicates that vertical manual ventilation \npractices will not be employed. Conditions that \ncould be considered under this exception \ninclude, but are not limited to, proximity and \ntype of adjacent exposures; alternative access \nopportunities \n(as \nfrom \nadjoining \nroofs); \nadequate ventilation opportunities beneath \nsolar arrays that are sufficiently elevated, \nspaced or set back from other rooftop \nequipment; installation of automatic ventilation \ndevices or new technology, methods, or other \ninnovations \nthat \nensure \nadequate \nfire \ndepartment  access, pathways and ventilation \nopportunities. Note that a construction permit in \naccordance with Section 105.6.20 would still \nbe required. \n-",
      "chapter_id": "ch12",
      "section_id": "sec906"
    },
    {
      "page": 38,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1008 \n \n \nException 3 recognizes building-integrated \nphotovoltaic \n(BIPV) \nsystems, \nwhich \nare \nintegrated into the finished roof surface and do \nnot present significant trip hazards or physical \nobstacles to equipment, such as ladders, that \ntypically exist with other systems. Portions of \nthese systems, and in some cases the entire \nroof system, may be listed to meet SBC 401 \nsafety thresholds for fire fighters upon rapid \nshutdown activation. There are BIPV systems \navailable today that have been shown through \ntesting to not present electrical hazards to fire \nfighters even when cutting into them during \nventilation operations. In order to build \nconfidence \nin \nthe \nsafety \nfeatures \nand \nperformance of these systems, an evaluation \nresulting in a listing is required. These systems \neliminate the hazard to fire fighters and \ntherefore the need to provide for access and \npathways for large portions of the roof or in \nsome cases, the entire roof where BIPV \nsystems are installed. \n1205.2.1 \nSolar photovoltaic (PV) systems \nfor Group R-3 buildings. Solar photovoltaic (PV) \nsystems for Group R-3 buildings shall comply with \nSections 1205.2.1.1 through 1205.2.3. \nExceptions: \n1. These requirements shall not apply to \nstructures designed and constructed in \naccordance with SBC 1101/1102. \n2. These requirements shall not apply to roofs \nwith slopes of 2 units vertical in 12 units \nhorizontal (16.7-percent slope) or less. \n❖ \nThis section introduces the photovoltaic (PV) \nsystem access requirements for residential \nbuildings (see Commentary Figure 1205.2.1). \nNote that the Group R-3 buildings focused on \nare typically one- and two-family dwellings that \nfall outside the scope of SBC 1101/1102. As \nnoted in Section 1205.1, SBC 1101/1102 \naddresses one- and two-family dwellings that \nfall within the scope of that code. The \nrequirements in SBC 1101/1102 Section R324 \nare very similar to those found in Sections \n1205.2.1 through 1205.2.3. Exception 2 \nexempts low-slope roofs (i.e., a slope that is \n2:12 or less) because of the reduced hazards \nof flatter roofs. Therefore, Sections 1205.2.1.1 \nthrough 1205.2.1.3 would not apply to flat roof \nGroup R-3 buildings. \n1205.2.1.1 \nPathways to ridge. Not fewer than \ntwo 900 mm-wide pathways on separate roof \nplanes, from lowest roof edge to ridge, shall be \nprovided on all buildings. Not fewer than one \npathway shall be provided on the street or driveway \nside of the roof. For each roof plane with a \nphotovoltaic array, not fewer than one 900 mm-\nwide pathway from lowest roof edge to ridge shall \nbe provided on the same roof plane as the \nphotovoltaic array, on an adjacent roof plane or \nstraddling the same and adjacent roof planes. \n❖ \nWhere PV arrays are installed on the roof of a \nGroup R-3 building, a minimum of two 900 mm \naccess pathways must be left from the eave to \nthe roof ridge so fire fighters have an \nunobstructed area in which to cut ventilation \nopenings. In addition, at least one of those \npaths must be on the street or driveway side for \nbetter access to the pathway. Finally, the last \nsentence is intended to ensure access to the \nridge as close as possible if not on the same \nroof plane of the PV array. \n1205.2.1.2 \nSetbacks \nat \nridge. \nFor \nphotovoltaic arrays occupying 33 percent or less of \nthe plan view total roof area, a setback of not less \nthan 450 mm wide is required on both sides of a \nhorizontal ridge. For photovoltaic arrays occupying \nmore than 33 percent of the plan view total roof \narea, a setback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge. \n❖ \nManual ventilation is most effective when \naccomplished at the highest portion of the roof \nabove the fire. This section establishes an \nobstruction-free zone for the roof ridge in order \nto optimize the area available for effective \nventilation, allowing for a 600 mm trench cut. A \nlower setback 450 mm is allowed for buildings \nwith one-third or less of the roof being covered, \nbased on the fact that other areas may be \navailable for venting. For roofs with more than \none-third of the roof covered with PV panels, \nthe setback from the ridge is greater 900 mm. \nBuildings greater than 33 percent covered \nlikely have fewer options for venting without a \ngreat setback. \n1205.2.1.3 \nAlternative setbacks at ridge. \nWhere an automatic sprinkler system is installed \nwithin the dwelling in accordance with Section \n903.3.1.3, setbacks at the ridge shall conform to one \nof the following: \n1. For photovoltaic arrays occupying 66 percent \nor less of the plan view total roof area, a \nsetback of not less than 450 mm wide is \nrequired on both sides of a horizontal ridge. \n2. For photovoltaic arrays occupying more than \n66 percent of the plan view total roof area, a \nsetback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge. \n❖ \nThis section is essentially the same as Section \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1008 \n \n \nException 3 recognizes building-integrated \nphotovoltaic \n(BIPV) \nsystems, \nwhich \nare \nintegrated into the finished roof surface and do \nnot present significant trip hazards or physical \nobstacles to equipment, such as ladders, that \ntypically exist with other systems. Portions of \nthese systems, and in some cases the entire \nroof system, may be listed to meet SBC 401 \nsafety thresholds for fire fighters upon rapid \nshutdown activation. There are BIPV systems \navailable today that have been shown through \ntesting to not present electrical hazards to fire \nfighters even when cutting into them during \nventilation operations. In order to build \nconfidence \nin \nthe \nsafety \nfeatures \nand \nperformance of these systems, an evaluation \nresulting in a listing is required. These systems \neliminate the hazard to fire fighters and \ntherefore the need to provide for access and \npathways for large portions of the roof or in \nsome cases, the entire roof where BIPV \nsystems are installed. \n1205.2.1 \nSolar photovoltaic (PV) systems \nfor Group R-3 buildings. Solar photovoltaic (PV) \nsystems for Group R-3 buildings shall comply with \nSections 1205.2.1.1 through 1205.2.3. \nExceptions: \n1. These requirements shall not apply to \nstructures designed and constructed in \naccordance with SBC 1101/1102. \n2. These requirements shall not apply to roofs \nwith slopes of 2 units vertical in 12 units \nhorizontal (16.7-percent slope) or less.",
      "commentary": "This section introduces the photovoltaic (PV) \nsystem access requirements for residential \nbuildings (see Commentary Figure 1205.2.1). \nNote that the Group R-3 buildings focused on \nare typically one- and two-family dwellings that \nfall outside the scope of SBC 1101/1102. As \nnoted in Section 1205.1, SBC 1101/1102 \naddresses one- and two-family dwellings that \nfall within the scope of that code. The \nrequirements in SBC 1101/1102 Section R324 \nare very similar to those found in Sections \n1205.2.1 through 1205.2.3. Exception 2 \nexempts low-slope roofs (i.e., a slope that is \n2:12 or less) because of the reduced hazards \nof flatter roofs. Therefore, Sections 1205.2.1.1 \nthrough 1205.2.1.3 would not apply to flat roof \nGroup R-3 buildings. \n1205.2.1.1 \nPathways to ridge. Not fewer than \ntwo 900 mm-wide pathways on separate roof \nplanes, from lowest roof edge to ridge, shall be \nprovided on all buildings. Not fewer than one \npathway shall be provided on the street or driveway \nside of the roof. For each roof plane with a \nphotovoltaic array, not fewer than one 900 mm-\nwide pathway from lowest roof edge to ridge shall \nbe provided on the same roof plane as the \nphotovoltaic array, on an adjacent roof plane or \nstraddling the same and adjacent roof planes.\n\n❖ Where PV arrays are installed on the roof of a \nGroup R-3 building, a minimum of two 900 mm \naccess pathways must be left from the eave to \nthe roof ridge so fire fighters have an \nunobstructed area in which to cut ventilation \nopenings. In addition, at least one of those \npaths must be on the street or driveway side for \nbetter access to the pathway. Finally, the last \nsentence is intended to ensure access to the \nridge as close as possible if not on the same \nroof plane of the PV array. \n1205.2.1.2 \nSetbacks \nat \nridge. \nFor \nphotovoltaic arrays occupying 33 percent or less of \nthe plan view total roof area, a setback of not less \nthan 450 mm wide is required on both sides of a \nhorizontal ridge. For photovoltaic arrays occupying \nmore than 33 percent of the plan view total roof \narea, a setback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge.\n\n❖ Manual ventilation is most effective when \naccomplished at the highest portion of the roof \nabove the fire. This section establishes an \nobstruction-free zone for the roof ridge in order \nto optimize the area available for effective \nventilation, allowing for a 600 mm trench cut. A \nlower setback 450 mm is allowed for buildings \nwith one-third or less of the roof being covered, \nbased on the fact that other areas may be \navailable for venting. For roofs with more than \none-third of the roof covered with PV panels, \nthe setback from the ridge is greater 900 mm. \nBuildings greater than 33 percent covered \nlikely have fewer options for venting without a \ngreat setback. \n1205.2.1.3 \nAlternative setbacks at ridge. \nWhere an automatic sprinkler system is installed \nwithin the dwelling in accordance with Section \n903.3.1.3, setbacks at the ridge shall conform to one \nof the following: \n1. For photovoltaic arrays occupying 66 percent \nor less of the plan view total roof area, a \nsetback of not less than 450 mm wide is \nrequired on both sides of a horizontal ridge. \n2. For photovoltaic arrays occupying more than \n66 percent of the plan view total roof area, a \nsetback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge.\n\n❖ This section is essentially the same as Section \n-",
      "chapter_id": "ch12",
      "section_id": "sec906"
    },
    {
      "page": 39,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1009 \n \n1205.2.1.2, with credit provided for an \nautomatic sprinkler system. Instead of a \ncoverage criterion of 33 percent, it is 66 \npercent. The logic is that a fire is much more \nlikely to be extinguished by the sprinklers early \non, thus reducing the need to ventilate such \nstructures and the need for room to ventilate. \n1205.2.2 \nEmergency escape and rescue \nopenings. Panels and modules installed on Group \nR-3 buildings shall not be placed on the portion of \na roof that is below an emergency escape and rescue \nopening. A pathway of not less than 900 mm wide \nshall be provided to the emergency escape and \nrescue opening. \n❖ \nThis section provides the necessary pathway \nbelow emergency escape and rescue openings \nthat are located above a portion of the roof. \nWithout this section it is quite possible PV \npanels could be installed where access is \nnecessary to emergency escape and rescue \nopenings, thus negating their ability to serve \ntheir purpose of escape and rescue. \n1205.2.3 \nBuilding-integrated photovoltaic \n(BIPV) \nsystems. \nWhere \nbuilding-integrated \nphotovoltaic (BIPV) systems are installed in a \nmanner that creates areas with electrical hazards to \nbe hidden from view, markings shall be provided to \nidentify the hazardous areas to avoid. The markings \nshall be reflective and be visible from grade. \nException: BIPV systems listed in accordance with \nSection 690.12(B)(2) of SBC 401, where the \nremoval or cutting away of portions of the BIPV \nsystem during fire-fighting operations have been \ndetermined to not expose a fire fighter to electrical \nshock hazards. \n❖ \nWhere BIPV systems are installed on roofs, the \nareas containing electrical hazards can be \nhidden from view of fire fighters and other \nresponders seeking to access the roof for \nemergency operations. Some manufacturers \nproduce systems where photovoltaic and \nnonphotovoltaic tiles have the same finish, \npreventing any awareness of where the system \nis located. This section requires markings \nwarning fire fighters and others who access the \nroof where the hazards are located. The \nmarking must be readily visible day and night \nand visible from grade to avoid ground ladder \nplacement at an area with an electrical hazard. \n \nThe exception recognizes systems that are \nspecifically designed to address shock hazards \nand would not require such markings. To \ncomply, the BIPV systems would be required to \nbe evaluated and listed to demonstrate \nperformance \n1205.3 Other than Group R-3 buildings. Access \nto systems for buildings, other than those containing \nGroup R-3 occupancies, shall be provided in \naccordance \nwith \nSections \n1205.3.1 \nthrough \n1205.3.3. \nException: Where it is determined by the Fire \nofficial that the roof configuration is similar to that \nof a Group R-3 occupancy, the residential access \nand ventilation requirements in Sections 1205.2.1.1 \nthrough 1205.2.1.3 are a suitable alternative. \n❖ \nThis section introduces PV system access \nrequirements for other than Group R-3 \nbuildings. The exception recognizes that \nnonresidential buildings are often constructed \nin a residential configuration and authorizes the \nFire official to allow the provisions for Group R-\n3 construction styles to be used. The access \nand \nventilation \nrequirements \nare \nnot \noccupancy specific but are affected most by \nthe construction configuration. \n1205.3.1 \nPerimeter pathways. There shall \nbe a minimum 1.8 m clear perimeter around the \nedges of the roof. \nException: Where either axis of the building is 75 \nm or less, the clear perimeter around the edges of \nthe roof shall be permitted to be reduced to a \nminimum width of 1.2 m. \n❖ \nPV \narrays \ninstalled \non \nthe \nroofs \nof \nnonresidential buildings must be located so \nthey create a minimum 1.8 m clearance \nbetween the PV array and roof edge so fire \nfighters have an unobstructed area in which to \nmove and operate when cutting ventilation \nopenings. The exception provides some \nflexibility for smaller buildings where less \naccess to the roof is needed; therefore, a \nreduced width of 1.2 m is acceptable. \n1205.3.2 \nInterior \npathways. \nInterior \npathways shall be provided between array sections \nto meet the following requirements: \n1. Pathways shall be provided at intervals not \ngreater than 45 m throughout the length and \nwidth of the roof. \n2. A pathway not less than 1.2 m wide in a \nstraight line to roof standpipes or ventilation \nhatches. \n3. A pathway not less than 1.2 m wide around \nroof access hatches, with not fewer than one \nsuch pathway to a parapet or roof edge. \n❖ \nPathways must be established in the design of \nthe PV systems and meet the requirements \nlisted in this section. The first item denotes that \na straight pathway from the roof edge must be \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1009 \n \n1205.2.1.2, with credit provided for an \nautomatic sprinkler system. Instead of a \ncoverage criterion of 33 percent, it is 66 \npercent. The logic is that a fire is much more \nlikely to be extinguished by the sprinklers early \non, thus reducing the need to ventilate such \nstructures and the need for room to ventilate. \n1205.2.2 \nEmergency escape and rescue \nopenings. Panels and modules installed on Group \nR-3 buildings shall not be placed on the portion of \na roof that is below an emergency escape and rescue \nopening. A pathway of not less than 900 mm wide \nshall be provided to the emergency escape and \nrescue opening.",
      "commentary": "This section provides the necessary pathway \nbelow emergency escape and rescue openings \nthat are located above a portion of the roof. \nWithout this section it is quite possible PV \npanels could be installed where access is \nnecessary to emergency escape and rescue \nopenings, thus negating their ability to serve \ntheir purpose of escape and rescue. \n1205.2.3 \nBuilding-integrated photovoltaic \n(BIPV) \nsystems. \nWhere \nbuilding-integrated \nphotovoltaic (BIPV) systems are installed in a \nmanner that creates areas with electrical hazards to \nbe hidden from view, markings shall be provided to \nidentify the hazardous areas to avoid. The markings \nshall be reflective and be visible from grade. \nException: BIPV systems listed in accordance with \nSection 690.12(B)(2) of SBC 401, where the \nremoval or cutting away of portions of the BIPV \nsystem during fire-fighting operations have been \ndetermined to not expose a fire fighter to electrical \nshock hazards.\n\n❖ Where BIPV systems are installed on roofs, the \nareas containing electrical hazards can be \nhidden from view of fire fighters and other \nresponders seeking to access the roof for \nemergency operations. Some manufacturers \nproduce systems where photovoltaic and \nnonphotovoltaic tiles have the same finish, \npreventing any awareness of where the system \nis located. This section requires markings \nwarning fire fighters and others who access the \nroof where the hazards are located. The \nmarking must be readily visible day and night \nand visible from grade to avoid ground ladder \nplacement at an area with an electrical hazard. \n \nThe exception recognizes systems that are \nspecifically designed to address shock hazards \nand would not require such markings. To \ncomply, the BIPV systems would be required to \nbe evaluated and listed to demonstrate \nperformance \n1205.3 Other than Group R-3 buildings. Access \nto systems for buildings, other than those containing \nGroup R-3 occupancies, shall be provided in \naccordance \nwith \nSections \n1205.3.1 \nthrough \n1205.3.3. \nException: Where it is determined by the Fire \nofficial that the roof configuration is similar to that \nof a Group R-3 occupancy, the residential access \nand ventilation requirements in Sections 1205.2.1.1 \nthrough 1205.2.1.3 are a suitable alternative.\n\n❖ This section introduces PV system access \nrequirements for other than Group R-3 \nbuildings. The exception recognizes that \nnonresidential buildings are often constructed \nin a residential configuration and authorizes the \nFire official to allow the provisions for Group R-\n3 construction styles to be used. The access \nand \nventilation \nrequirements \nare \nnot \noccupancy specific but are affected most by \nthe construction configuration. \n1205.3.1 \nPerimeter pathways. There shall \nbe a minimum 1.8 m clear perimeter around the \nedges of the roof. \nException: Where either axis of the building is 75 \nm or less, the clear perimeter around the edges of \nthe roof shall be permitted to be reduced to a \nminimum width of 1.2 m.\n\n❖ PV \narrays \ninstalled \non \nthe \nroofs \nof \nnonresidential buildings must be located so \nthey create a minimum 1.8 m clearance \nbetween the PV array and roof edge so fire \nfighters have an unobstructed area in which to \nmove and operate when cutting ventilation \nopenings. The exception provides some \nflexibility for smaller buildings where less \naccess to the roof is needed; therefore, a \nreduced width of 1.2 m is acceptable. \n1205.3.2 \nInterior \npathways. \nInterior \npathways shall be provided between array sections \nto meet the following requirements: \n1. Pathways shall be provided at intervals not \ngreater than 45 m throughout the length and \nwidth of the roof. \n2. A pathway not less than 1.2 m wide in a \nstraight line to roof standpipes or ventilation \nhatches. \n3. A pathway not less than 1.2 m wide around \nroof access hatches, with not fewer than one \nsuch pathway to a parapet or roof edge.\n\n❖ Pathways must be established in the design of \nthe PV systems and meet the requirements \nlisted in this section. The first item denotes that \na straight pathway from the roof edge must be \n-",
      "chapter_id": "ch12",
      "section_id": "sec906"
    },
    {
      "page": 40,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1010 \n \nprovided every 45 m. Therefore, a 90 m-long \nbuilding would require a single pathway in the \nmiddle. Note that Section 1205.3.1 requires a \n1.8 m clear perimeter along the edge of the \nroof. Straight pathways with a 1.2 m clearance \nto tripping and other hazards help provide a \nsafe working environment for personnel \nassigned to rooftop operations. Additionally, \naccess to roof standpipes and ventilations \nhatches is necessary. \n1205.3.3 \nSmoke ventilation. The solar \ninstallation shall be designed to meet the following \nrequirements: \n1. Where nongravity-operated smoke and heat \nvents occur, a pathway not less than 1.2 m \nwide shall be provided bordering all sides. \n2. Where gravity-operated dropout smoke and \nheat vents occur, a pathway not less than 1.2 \nm wide on not fewer than one side. \n3. Smoke ventilation options between array \nsections shall be one of the following: \n3.1. A pathway not less than 2.4 m wide. \n3.2. A pathway not less than 1.2 m wide \nbordering 1200 mm by 2400 mm venting \ncutouts every 6 m on alternating sides of \nthe pathway. \n❖ \nThis section establishes design options for \nproviding adequate space among and around \nthe PV arrays for safe fire department  \nventilation operations. \n \nNongravity-operated smoke and heat vents will \nrequire more intervention from the fire \ndepartment ; therefore, more access to those \nvents will be needed. \n \nNote that gravity-operated smoke and heat \nvents are only required to provide access on \none side. Gravity-operated smoke and heat \nvents will automatically provide ventilation if \nneeded. \n \nThis section also requires smoke ventilation \nbetween array sections and provides two \noptions. The first option is simply to provide 2.4 \nm-wide pathways between arrays, and the \nsecond option allows a 1.2 m wide pathway \nwhere 1.2 m by 2.4 m venting cutouts are \nprovided every 6 m. \n1205.4 Buildings \nwith \nrapid \nshutdown. \nBuildings with rapid shutdown solar photovoltaic \nsystems shall have permanent labels in accordance \nwith Sections 1205.4.1 through 1205.4.3. \n❖ \nRapid shutdown features of solar PV systems \nare beneficial to fire fighters in that they can \nmore quickly and easily reduce hazards and \nfight the fire. Shutting down the system more \nquickly reduces the live electrical aspects of the \nsystem that could injure or kill fire fighters. \nHowever, it needs to be clear what is being \nshut down on the system. It must be \nunderstood whether it is both the array and \nconductors \nor \nonly \nthe \nconductors. \nAdditionally, signage in general is necessary to \ndetermine if there is more than one shut down \nfor the system and if portions of the system are \nnot rapid shutdown. This section is not \nintended to require rapid shutdown but instead \nto appropriately provide signage to understand \nwhere rapid shutdown capability exists. These \nrequirements are consistent with and are also \nfound in SBC 401. \n1205.4.1 \nRapid shutdown type. The type of \nsolar photovoltaic system rapid shutdown shall be \nlabeled with one of the following: \n1. For solar photovoltaic systems that shut \ndown the array and the conductors leaving \nthe array, a label shall be provided. The first \ntwo lines of the label shall be uppercase \ncharacters with a minimum height of 10 mm \nin black on a yellow background. The \nremaining characters shall be uppercase with \na minimum height of 5 mm in black on a \nwhite background. The label shall be in \naccordance with Figure 1205.4.1(1) and state \nthe following: \nSOLAR PV SYSTEM EQUIPPED WITH \nRAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \nPOSITION TO SHUT DOWN PV SYSTEM \nAND REDUCE SHOCK HAZARD IN \nARRAY. \n2. For photovoltaic systems that only shut down \nconductors leaving the array, a label shall be \nprovided. The first two lines of the label shall \nbe uppercase characters with a minimum \nheight of 10 mm in white on a red \nbackground and the remaining characters \nshall be capitalized with a minimum height \nof 5 mm in black on a white background. The \nlabel shall be in accordance with Figure \n1205.4.1(2) and state the following: \nTHIS SOLAR PV SYSTEM EQUIPPED \nWITH RAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1010 \n \nprovided every 45 m. Therefore, a 90 m-long \nbuilding would require a single pathway in the \nmiddle. Note that Section 1205.3.1 requires a \n1.8 m clear perimeter along the edge of the \nroof. Straight pathways with a 1.2 m clearance \nto tripping and other hazards help provide a \nsafe working environment for personnel \nassigned to rooftop operations. Additionally, \naccess to roof standpipes and ventilations \nhatches is necessary. \n1205.3.3 \nSmoke ventilation. The solar \ninstallation shall be designed to meet the following \nrequirements: \n1. Where nongravity-operated smoke and heat \nvents occur, a pathway not less than 1.2 m \nwide shall be provided bordering all sides. \n2. Where gravity-operated dropout smoke and \nheat vents occur, a pathway not less than 1.2 \nm wide on not fewer than one side. \n3. Smoke ventilation options between array \nsections shall be one of the following: \n3.1. A pathway not less than 2.4 m wide. \n3.2. A pathway not less than 1.2 m wide \nbordering 1200 mm by 2400 mm venting \ncutouts every 6 m on alternating sides of \nthe pathway.",
      "commentary": "This section establishes design options for \nproviding adequate space among and around \nthe PV arrays for safe fire department  \nventilation operations. \n \nNongravity-operated smoke and heat vents will \nrequire more intervention from the fire \ndepartment ; therefore, more access to those \nvents will be needed. \n \nNote that gravity-operated smoke and heat \nvents are only required to provide access on \none side. Gravity-operated smoke and heat \nvents will automatically provide ventilation if \nneeded. \n \nThis section also requires smoke ventilation \nbetween array sections and provides two \noptions. The first option is simply to provide 2.4 \nm-wide pathways between arrays, and the \nsecond option allows a 1.2 m wide pathway \nwhere 1.2 m by 2.4 m venting cutouts are \nprovided every 6 m. \n1205.4 Buildings \nwith \nrapid \nshutdown. \nBuildings with rapid shutdown solar photovoltaic \nsystems shall have permanent labels in accordance \nwith Sections 1205.4.1 through 1205.4.3.\n\n❖ Rapid shutdown features of solar PV systems \nare beneficial to fire fighters in that they can \nmore quickly and easily reduce hazards and \nfight the fire. Shutting down the system more \nquickly reduces the live electrical aspects of the \nsystem that could injure or kill fire fighters. \nHowever, it needs to be clear what is being \nshut down on the system. It must be \nunderstood whether it is both the array and \nconductors \nor \nonly \nthe \nconductors. \nAdditionally, signage in general is necessary to \ndetermine if there is more than one shut down \nfor the system and if portions of the system are \nnot rapid shutdown. This section is not \nintended to require rapid shutdown but instead \nto appropriately provide signage to understand \nwhere rapid shutdown capability exists. These \nrequirements are consistent with and are also \nfound in SBC 401. \n1205.4.1 \nRapid shutdown type. The type of \nsolar photovoltaic system rapid shutdown shall be \nlabeled with one of the following: \n1. For solar photovoltaic systems that shut \ndown the array and the conductors leaving \nthe array, a label shall be provided. The first \ntwo lines of the label shall be uppercase \ncharacters with a minimum height of 10 mm \nin black on a yellow background. The \nremaining characters shall be uppercase with \na minimum height of 5 mm in black on a \nwhite background. The label shall be in \naccordance with Figure 1205.4.1(1) and state \nthe following: \nSOLAR PV SYSTEM EQUIPPED WITH \nRAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \nPOSITION TO SHUT DOWN PV SYSTEM \nAND REDUCE SHOCK HAZARD IN \nARRAY. \n2. For photovoltaic systems that only shut down \nconductors leaving the array, a label shall be \nprovided. The first two lines of the label shall \nbe uppercase characters with a minimum \nheight of 10 mm in white on a red \nbackground and the remaining characters \nshall be capitalized with a minimum height \nof 5 mm in black on a white background. The \nlabel shall be in accordance with Figure \n1205.4.1(2) and state the following: \nTHIS SOLAR PV SYSTEM EQUIPPED \nWITH RAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \n-",
      "chapter_id": "ch12",
      "section_id": "sec906"
    },
    {
      "page": 41,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1011 \n \nPOSITION TO SHUT DOWN CONDUCTORS \nOUTSIDE THE ARRAY. CONDUCTORS \nWITHIN ARRAY REMAIN \nENERGIZED IN SUNLIGHT. \n❖ \nRapid shutdown can apply to both the \nconductors and the array or simply the \nconductors. Distinguishing this difference is \nimportant, as one PV system remains \nelectrically live and all electrical is shut down \nfor the other. There are two types of signs that \ncan be used, depending on the system. \n \nThe labels in Section 1205.4.1 shall include a \nsimple diagram of a building with a roof. \nDiagram sections in red signify sections of the \nsolar photovoltaic system that are not shut \ndown when the rapid shutdown switch is turned \noff. \n \nIn addition to the signage, a diagram must also \nbe provided. This helps to better identify \nthrough color which portions of the systems will \nremain live after rapid shutdown. \n1205.4.2 \nLocation. The rapid shutdown \nlabel in Section 1205.4.1 shall be located not greater \nthan 900 mm from the service disconnecting means \nto which the photovoltaic systems are connected, \nand shall indicate the location of all identified rapid \nshutdown switches if not at the same location. \n❖ \nSignage and diagrams are only helpful if \nlocated close to the disconnecting means. This \nsection specifies a maximum distance of 900 \nmm that these signs can be located in \nassociation with the service disconnect. Note \nthat buildings with multiple rapid shutdown \nswitches need to identify where all the switches \nare located. \n1205.4.3 \nBuildings with more than one \nrapid shutdown type. Solar photovoltaic systems \nthat contain rapid shutdown in accordance with \nboth Items 1 and 2 of Section 1205.4.1 or solar \nphotovoltaic systems where only portions of the \nsystems on the building contain rapid shutdown, \nshall provide a detailed plan view diagram of the \nroof showing each different photovoltaic system \nand a dotted line around areas that remain energized \nafter the rapid shutdown switch is operated. \n❖ \nBuildings can have two types of rapid \nshutdown \nwhere \neither \nthe \narray \nand \nconductors are shut down or only the \nconductors. Also note it is possible to have a \nbuilding with photovoltaics with some form of \nrapid shutdown and portions without. Due to \nthe potential hazards to fire fighters, these \ndifferences must be provided in a detailed plan \nview that shows which areas are still energized. \n1205.4.4 \nRapid shutdown switch. A rapid \nshutdown switch shall have a label located not \ngreater than 900 mm from the switch that states the \nfollowing: \n❖ \nThis section requires that the actual switch be \nlabeled and not further than 900 mm from the \nrapid shutdown switch. The requirements of \nthis section are intended to assist in providing \ninformation to fire fighters to maintain safety \nwhile fighting fires that contain photovoltaics. \n1205.5 Ground-mounted \nphotovoltaic \npanel \nsystems. Ground-mounted photovoltaic panel \nsystems shall be installed in accordance with this \nsection. Setback requirements shall not apply to \nground-mounted, free-standing photovoltaic arrays. \n❖ \nThis section applies all requirements for \nrooftop PV systems to ground-mounted PV \nsystems except for the access, pathway and \nsmoke ventilation clearance requirements. \nSince PV systems are no longer on a roof that \npotentially needs to be vented, the physical \nhazards of ground-mounted systems are \nreduced. \n1205.5.1 \nVegetation control. A \nclear, \nbrush-free area of 3 m shall be required around the \nperimeter of the ground-mounted photovoltaic \narrays. A maintained vegetative surface or a \nnoncombustible base, approved by the Fire official, \nshall be installed and maintained under the \nphotovoltaic arrays and associated electrical \nequipment installations. \n❖ \nFor visibility and emergency access, a clear \nzone is required around the arrays. This \nclearance also reduces the risk of a fire \noccurring adjacent to the arrays. Some level of \nvegetation is acceptable as long as it is \nproperly maintained. \nSECTION 1206 STATIONARY FUEL \nCELL POWER SYSTEMS \n1206.1 General. Stationary fuel cell power \nsystems in new and existing occupancies shall \ncomply with this section. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14. \n❖ \n❖ This section deals with the regulation of \nstationary fuel cell power systems based on the \nfact that they are located in buildings, and the \npotential hazards they pose need to be \naddressed. Fuel cell power systems are being \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1011 \n \nPOSITION TO SHUT DOWN CONDUCTORS \nOUTSIDE THE ARRAY. CONDUCTORS \nWITHIN ARRAY REMAIN \nENERGIZED IN SUNLIGHT.",
      "commentary": "Rapid shutdown can apply to both the \nconductors and the array or simply the \nconductors. Distinguishing this difference is \nimportant, as one PV system remains \nelectrically live and all electrical is shut down \nfor the other. There are two types of signs that \ncan be used, depending on the system. \n \nThe labels in Section 1205.4.1 shall include a \nsimple diagram of a building with a roof. \nDiagram sections in red signify sections of the \nsolar photovoltaic system that are not shut \ndown when the rapid shutdown switch is turned \noff. \n \nIn addition to the signage, a diagram must also \nbe provided. This helps to better identify \nthrough color which portions of the systems will \nremain live after rapid shutdown. \n1205.4.2 \nLocation. The rapid shutdown \nlabel in Section 1205.4.1 shall be located not greater \nthan 900 mm from the service disconnecting means \nto which the photovoltaic systems are connected, \nand shall indicate the location of all identified rapid \nshutdown switches if not at the same location.\n\n❖ Signage and diagrams are only helpful if \nlocated close to the disconnecting means. This \nsection specifies a maximum distance of 900 \nmm that these signs can be located in \nassociation with the service disconnect. Note \nthat buildings with multiple rapid shutdown \nswitches need to identify where all the switches \nare located. \n1205.4.3 \nBuildings with more than one \nrapid shutdown type. Solar photovoltaic systems \nthat contain rapid shutdown in accordance with \nboth Items 1 and 2 of Section 1205.4.1 or solar \nphotovoltaic systems where only portions of the \nsystems on the building contain rapid shutdown, \nshall provide a detailed plan view diagram of the \nroof showing each different photovoltaic system \nand a dotted line around areas that remain energized \nafter the rapid shutdown switch is operated.\n\n❖ Buildings can have two types of rapid \nshutdown \nwhere \neither \nthe \narray \nand \nconductors are shut down or only the \nconductors. Also note it is possible to have a \nbuilding with photovoltaics with some form of \nrapid shutdown and portions without. Due to \nthe potential hazards to fire fighters, these \ndifferences must be provided in a detailed plan \nview that shows which areas are still energized. \n1205.4.4 \nRapid shutdown switch. A rapid \nshutdown switch shall have a label located not \ngreater than 900 mm from the switch that states the \nfollowing:\n\n❖ This section requires that the actual switch be \nlabeled and not further than 900 mm from the \nrapid shutdown switch. The requirements of \nthis section are intended to assist in providing \ninformation to fire fighters to maintain safety \nwhile fighting fires that contain photovoltaics. \n1205.5 Ground-mounted \nphotovoltaic \npanel \nsystems. Ground-mounted photovoltaic panel \nsystems shall be installed in accordance with this \nsection. Setback requirements shall not apply to \nground-mounted, free-standing photovoltaic arrays.\n\n❖ This section applies all requirements for \nrooftop PV systems to ground-mounted PV \nsystems except for the access, pathway and \nsmoke ventilation clearance requirements. \nSince PV systems are no longer on a roof that \npotentially needs to be vented, the physical \nhazards of ground-mounted systems are \nreduced. \n1205.5.1 \nVegetation control. A \nclear, \nbrush-free area of 3 m shall be required around the \nperimeter of the ground-mounted photovoltaic \narrays. A maintained vegetative surface or a \nnoncombustible base, approved by the Fire official, \nshall be installed and maintained under the \nphotovoltaic arrays and associated electrical \nequipment installations.\n\n❖ For visibility and emergency access, a clear \nzone is required around the arrays. This \nclearance also reduces the risk of a fire \noccurring adjacent to the arrays. Some level of \nvegetation is acceptable as long as it is \nproperly maintained. \nSECTION 1206 STATIONARY FUEL \nCELL POWER SYSTEMS \n1206.1 General. Stationary fuel cell power \nsystems in new and existing occupancies shall \ncomply with this section. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14.\n\n❖ \n\n❖ This section deals with the regulation of \nstationary fuel cell power systems based on the \nfact that they are located in buildings, and the \npotential hazards they pose need to be \naddressed. Fuel cell power systems are being \n-",
      "chapter_id": "ch12",
      "section_id": "sec1206"
    },
    {
      "page": 42,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1012 \n \nused in ever-increasing numbers to meet \nfacility energy needs. Stationary fuel cell power \nsystems \ngenerate \npower \nthrough \nan \nelectrochemical \nprocess \nthat \ncombines \nhydrogen and oxygen to produce electricity. \nThe hydrogen comes from a direct hydrogen \nsource or from any hydrocarbon fuel such as \nnatural gas, gasoline, diesel, or methanol if the \nfuel cell power system includes integral \nreforming. The oxygen comes from air around \nthe fuel cell. There are several types of fuel cell \nsystems \nthat \nrequire \ndifferent \napproval \nprocesses. These will be discussed further in \nSection 1206.3. \n \nThe exception points out the allowance in \nSection 1206.14 to temporarily provide power \nto a Group R-3 or R-4 occupancy. This \nallowance is also provided in SBC 1101/1102 \nfor similar structures. See the commentary to \nSection 1206.14. \n1206.2 Permits. Permits shall be obtained for \nstationary fuel cell power systems as set forth in \nSection 105.6.9. \n❖ \nSection 105.6.9 requires a permit to allow the \nfire department  to become familiar with and \nsign off on the safety of such systems. \n1206.3 Equipment. Stationary fuel cell power \nsystems shall comply with the following: \n1. Prepackaged fuel cell power systems shall be \nlisted and labeled in accordance with CSA \nFC 1. \n2. The \nmodules \nand \ncomponents \nin \na \npreengineered fuel cell power system shall be \nlisted and labeled in accordance with CSA \nFC 1 and interconnected to complete the \nassembly of the system at the job site in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and the module and component \nlistings. \n3. Field-fabricated fuel cell power systems shall \nbe approved based on a review of the \ntechnical report provided in accordance with \nSection 104.8.2. The report shall be prepared \nby and bear the stamp of a registered design \nprofessional and shall include: \n3.1. A fire risk evaluation. \n3.2. An evaluation demonstrating that \nmodules and components in the fuel cell \npower system comply with applicable \nrequirements in CSA FC 1. \n3.3. Documentation of the fuel cell power \nsystem’s compliance with applicable \nNFPA 2 and NFPA 853 construction \nrequirements. \n❖ \nThree types of fuel cell power systems are \ndefined in Chapter 2. They include: \n• Prepackaged fuel cell power systems. \n• Preengineering fuel cell power systems. \n• Field-fabricated fuel cell power systems. \n \nEach of these systems has a different \napproach to approval. Prepackaged systems \ncome as a complete unit and simply need to be \nlisted and labeled in accordance with CSA \nFC1. These systems are ready for installation \nright from the factory, whereas preengineered \nand field-fabricated systems require more \napprovals during installation. The requirements \nfor listing and labeling to CSA FC1 remove the \nburden to the Fire official of determining \ncompliance with NFPA 853, which is a \nstandard for the design, construction, and \ninstallation of stationary fuel cell power \nsystems very similar in content to CSA FC1. \nPreengineered \nsystems \nfall \nbetween \nprepackaged and field fabricated. The modules \nand components are listed and labeled, and \nthe system is approved but must be assembled \nat the job site. Again, the listing essentially \ndemonstrates compliance with NFPA 853. In \naddition to listing and labeling preengineered \nfuel cell power systems, the manufacturer’s \ninstructions must be followed. Field fabricated \nis a system completely assembled at the job \nsite and the modules are not listed or labeled. \nInstead, they need to meet several criteria, \nincluding demonstrating compliance with CSA \nFC1. This option allows for newer technologies \nto be used that have not been designed yet as \nprepackaged or preengineered. In addition to \ncompliance with CSA FC 1, a risk analysis is \nnecessary. Additionally, hydrogen, a common \nfuel used for fuel cell power systems, must \nmeet the requirements in NFPA 2 and NFPA \n853. \n \nANSI/CSA FC 1 is used to investigate and list \nthe stationary fuel cells covered by this section. \nThe \nconstruction \nand \nperformance \nrequirements in that standard address a variety \nof hazards, including mechanical, electrical, \nthermal, \nmalfunction, \nerroneous \nhuman \nintervention and environmental. NFPA 853, \nStandard for the Installation of Stationary Fuel \nCell Power Systems, includes requirements for \nthe design, construction and installation of \nstationary fuel cell power systems. \n1206.4 Installation. Stationary fuel cell power \nsystems shall be installed and maintained in \naccordance with SBC 401 and NFPA 853, the \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1012 \n \nused in ever-increasing numbers to meet \nfacility energy needs. Stationary fuel cell power \nsystems \ngenerate \npower \nthrough \nan \nelectrochemical \nprocess \nthat \ncombines \nhydrogen and oxygen to produce electricity. \nThe hydrogen comes from a direct hydrogen \nsource or from any hydrocarbon fuel such as \nnatural gas, gasoline, diesel, or methanol if the \nfuel cell power system includes integral \nreforming. The oxygen comes from air around \nthe fuel cell. There are several types of fuel cell \nsystems \nthat \nrequire \ndifferent \napproval \nprocesses. These will be discussed further in \nSection 1206.3. \n \nThe exception points out the allowance in \nSection 1206.14 to temporarily provide power \nto a Group R-3 or R-4 occupancy. This \nallowance is also provided in SBC 1101/1102 \nfor similar structures. See the commentary to \nSection 1206.14. \n1206.2 Permits. Permits shall be obtained for \nstationary fuel cell power systems as set forth in \nSection 105.6.9.",
      "commentary": "Section 105.6.9 requires a permit to allow the \nfire department  to become familiar with and \nsign off on the safety of such systems. \n1206.3 Equipment. Stationary fuel cell power \nsystems shall comply with the following: \n1. Prepackaged fuel cell power systems shall be \nlisted and labeled in accordance with CSA \nFC 1. \n2. The \nmodules \nand \ncomponents \nin \na \npreengineered fuel cell power system shall be \nlisted and labeled in accordance with CSA \nFC 1 and interconnected to complete the \nassembly of the system at the job site in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and the module and component \nlistings. \n3. Field-fabricated fuel cell power systems shall \nbe approved based on a review of the \ntechnical report provided in accordance with \nSection 104.8.2. The report shall be prepared \nby and bear the stamp of a registered design \nprofessional and shall include: \n3.1. A fire risk evaluation. \n3.2. An evaluation demonstrating that \nmodules and components in the fuel cell \npower system comply with applicable \nrequirements in CSA FC 1. \n3.3. Documentation of the fuel cell power \nsystem’s compliance with applicable \nNFPA 2 and NFPA 853 construction \nrequirements.\n\n❖ Three types of fuel cell power systems are \ndefined in Chapter 2. They include: \n• Prepackaged fuel cell power systems. \n• Preengineering fuel cell power systems. \n• Field-fabricated fuel cell power systems. \n \nEach of these systems has a different \napproach to approval. Prepackaged systems \ncome as a complete unit and simply need to be \nlisted and labeled in accordance with CSA \nFC1. These systems are ready for installation \nright from the factory, whereas preengineered \nand field-fabricated systems require more \napprovals during installation. The requirements \nfor listing and labeling to CSA FC1 remove the \nburden to the Fire official of determining \ncompliance with NFPA 853, which is a \nstandard for the design, construction, and \ninstallation of stationary fuel cell power \nsystems very similar in content to CSA FC1. \nPreengineered \nsystems \nfall \nbetween \nprepackaged and field fabricated. The modules \nand components are listed and labeled, and \nthe system is approved but must be assembled \nat the job site. Again, the listing essentially \ndemonstrates compliance with NFPA 853. In \naddition to listing and labeling preengineered \nfuel cell power systems, the manufacturer’s \ninstructions must be followed. Field fabricated \nis a system completely assembled at the job \nsite and the modules are not listed or labeled. \nInstead, they need to meet several criteria, \nincluding demonstrating compliance with CSA \nFC1. This option allows for newer technologies \nto be used that have not been designed yet as \nprepackaged or preengineered. In addition to \ncompliance with CSA FC 1, a risk analysis is \nnecessary. Additionally, hydrogen, a common \nfuel used for fuel cell power systems, must \nmeet the requirements in NFPA 2 and NFPA \n853. \n \nANSI/CSA FC 1 is used to investigate and list \nthe stationary fuel cells covered by this section. \nThe \nconstruction \nand \nperformance \nrequirements in that standard address a variety \nof hazards, including mechanical, electrical, \nthermal, \nmalfunction, \nerroneous \nhuman \nintervention and environmental. NFPA 853, \nStandard for the Installation of Stationary Fuel \nCell Power Systems, includes requirements for \nthe design, construction and installation of \nstationary fuel cell power systems. \n1206.4 Installation. Stationary fuel cell power \nsystems shall be installed and maintained in \naccordance with SBC 401 and NFPA 853, the \n-",
      "chapter_id": "ch12",
      "section_id": "sec1206"
    },
    {
      "page": 43,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1013 \n \nmanufacturer’s installation instructions, and the \nlisting. Stationary fuel cell power systems fueled by \nhydrogen shall be installed and maintained in \naccordance with NFPA 2 and SBC 401, the \nmanufacturer’s installation instructions and the \nlisting. \n❖ \nThis section is provided to ensure that such \nsystems are properly installed and maintained, \nregardless of type. Several standards are \ncalled up for this process. \n1206.5 Residential use. Stationary fuel cell power \nsystems shall not be installed in Group R-3 and R-\n4 buildings, or dwelling units associated with Group \nR-2 buildings unless they are specifically listed for \nresidential use. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14. \n❖ \nSystems are listed for both residential and \nnonresidential use based on the requirements \nin NFPA 853 and CSA FC1. This section is \nprovided to ensure the appropriate stationary \nfuel cell power system is installed. \n \nThe exception acknowledges the allowance in \nSection 1206.14 that would allow the use of a \nvehicle for temporary power for Group R-3 and \nR-4 occupancies. See the commentary to \nSection 1206.14. \n1206.6 Indoor installations. Stationary fuel cell \npower systems installed in indoor locations shall \ncomply with Sections 1206.6 through 1206.6.2. For \npurposes of this section, an indoor location includes \na roof and 50 percent or greater enclosing walls. \n❖ \nSystems are listed for either indoor or outdoor \nuse. The 50-percent wall limitation is from \nNFPA 853, Section 3.3.15.2. This criterion is \nnecessary to differentiate which installations \nare considered indoor versus outdoor, as the \nrequirements vary. \n1206.6.1 \nListed. Stationary fuel cell power \nsystems installed indoors shall be specifically listed \nand labeled for indoor use. \n❖ \nThe purpose of this section is to ensure that \nindoor \nsystems \nare \nlisted \nand \nlabeled \nappropriately for indoor use. This makes it clear \nto the Fire official that what is being installed is \nappropriate for the location and use without \nrequiring \nverification \nthrough \nadditional \ndocumentation. \n1206.6.2 \nSeparation. Rooms containing \nstationary fuel cell power systems shall be \nseparated from the following occupancies by fire \nbarriers or horizontal assemblies, or both, \nconstructed in accordance with SBC 201. \n1. Group B, F, M, S and U occupancies by 1-\nhour fire-resistance-rated construction. \n2. Group A, E, I and R occupancies by 2-hour \nfire-resistance-rated construction. \nException: Stationary fuel cell power systems with \nan aggregate rating less than 50 kW shall not be \nrequired to be separated from other occupancies \nprovided that the systems comply with Section 9.3 \nof NFPA 853. \n❖ \nThese systems are \nessentially \nlike \nan \nincidental use to the building and separations \nare provided for consistency with that concept. \nThe separations are similar to those required \nfor ESS in Section 1207.7.4. Note that Group \nB, F, M, S and U occupancies would require \nonly a 1-hour separation, whereas a 2-hour \nseparation would be required for ESS. \nSystems less than 50 kW do not require \nadditional separation, as the risk they pose is \nlow. \n1206.7 Vehicle \nimpact \nprotection. \nWhere \nstationary fuel cell power systems are subject to \nimpact by a motor vehicle, vehicle impact \nprotection shall be provided in accordance with \nSection 312. \n❖ \nThe provisions in this section protect the power \nsystem from physical damage to avoid a \nmalfunction of the equipment and the possible \nresulting hazards. A good example may be a \nfuel cell in a warehouse space where forklifts \nare being used (see commentary, Section \n312). \n1206.8 Outdoor installation. Stationary fuel cell \npower systems located outdoors shall be separated \nby not less than 1.5 m from the following: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Any portion of a designated means of egress \nsystem. \n8. Other exposure hazards. \n❖ \nThe exposures are different for installations on \nthe exterior, as there are other exposures such \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1013 \n \nmanufacturer’s installation instructions, and the \nlisting. Stationary fuel cell power systems fueled by \nhydrogen shall be installed and maintained in \naccordance with NFPA 2 and SBC 401, the \nmanufacturer’s installation instructions and the \nlisting.",
      "commentary": "This section is provided to ensure that such \nsystems are properly installed and maintained, \nregardless of type. Several standards are \ncalled up for this process. \n1206.5 Residential use. Stationary fuel cell power \nsystems shall not be installed in Group R-3 and R-\n4 buildings, or dwelling units associated with Group \nR-2 buildings unless they are specifically listed for \nresidential use. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14.\n\n❖ Systems are listed for both residential and \nnonresidential use based on the requirements \nin NFPA 853 and CSA FC1. This section is \nprovided to ensure the appropriate stationary \nfuel cell power system is installed. \n \nThe exception acknowledges the allowance in \nSection 1206.14 that would allow the use of a \nvehicle for temporary power for Group R-3 and \nR-4 occupancies. See the commentary to \nSection 1206.14. \n1206.6 Indoor installations. Stationary fuel cell \npower systems installed in indoor locations shall \ncomply with Sections 1206.6 through 1206.6.2. For \npurposes of this section, an indoor location includes \na roof and 50 percent or greater enclosing walls.\n\n❖ Systems are listed for either indoor or outdoor \nuse. The 50-percent wall limitation is from \nNFPA 853, Section 3.3.15.2. This criterion is \nnecessary to differentiate which installations \nare considered indoor versus outdoor, as the \nrequirements vary. \n1206.6.1 \nListed. Stationary fuel cell power \nsystems installed indoors shall be specifically listed \nand labeled for indoor use.\n\n❖ The purpose of this section is to ensure that \nindoor \nsystems \nare \nlisted \nand \nlabeled \nappropriately for indoor use. This makes it clear \nto the Fire official that what is being installed is \nappropriate for the location and use without \nrequiring \nverification \nthrough \nadditional \ndocumentation. \n1206.6.2 \nSeparation. Rooms containing \nstationary fuel cell power systems shall be \nseparated from the following occupancies by fire \nbarriers or horizontal assemblies, or both, \nconstructed in accordance with SBC 201. \n1. Group B, F, M, S and U occupancies by 1-\nhour fire-resistance-rated construction. \n2. Group A, E, I and R occupancies by 2-hour \nfire-resistance-rated construction. \nException: Stationary fuel cell power systems with \nan aggregate rating less than 50 kW shall not be \nrequired to be separated from other occupancies \nprovided that the systems comply with Section 9.3 \nof NFPA 853.\n\n❖ These systems are \nessentially \nlike \nan \nincidental use to the building and separations \nare provided for consistency with that concept. \nThe separations are similar to those required \nfor ESS in Section 1207.7.4. Note that Group \nB, F, M, S and U occupancies would require \nonly a 1-hour separation, whereas a 2-hour \nseparation would be required for ESS. \nSystems less than 50 kW do not require \nadditional separation, as the risk they pose is \nlow. \n1206.7 Vehicle \nimpact \nprotection. \nWhere \nstationary fuel cell power systems are subject to \nimpact by a motor vehicle, vehicle impact \nprotection shall be provided in accordance with \nSection 312.\n\n❖ The provisions in this section protect the power \nsystem from physical damage to avoid a \nmalfunction of the equipment and the possible \nresulting hazards. A good example may be a \nfuel cell in a warehouse space where forklifts \nare being used (see commentary, Section \n312). \n1206.8 Outdoor installation. Stationary fuel cell \npower systems located outdoors shall be separated \nby not less than 1.5 m from the following: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Any portion of a designated means of egress \nsystem. \n8. Other exposure hazards.\n\n❖ The exposures are different for installations on \nthe exterior, as there are other exposures such \n-",
      "chapter_id": "ch12",
      "section_id": "sec1206"
    },
    {
      "page": 44,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1014 \n \nas adjacent buildings. The separations are \nbased on, but not identical to, requirements in \nNFPA 853, Section 5.1.1. \n1206.9 Fuel supply. The design, location and \ninstallation of the fuel supply for stationary fuel cell \npower systems shall comply with Chapter 53, \nChapter 58 and SBC 1201, based on the particular \nfuel being supplied to the system. \n❖ \nThis section does not address the fuel supply \nbut instead provides references to the \nappropriate requirements. The primary fuels \nare hydrogen and CNG. \n1206.10 Manual shutoff. Access to a manual \nshutoff valve shall be provided for the fuel piping \nwithin 1.8 m of any fuel storage tank serving the \nfuel cell and within 1.8 m of the power system. If \nthe fuel tank and the stationary fuel cell power \nsystem are less than 3.6 m apart, a single shutoff \nvalve shall be permitted. If the stationary fuel cell \npower system is located indoors, the shutoff valve \nshall be located outside of the room in which the \nsystem is installed, unless otherwise approved by \nthe Fire official. \n❖ \nManual shutoff requirements are based on, but \nnot identical to, requirements in NFPA 853, \nSection 6.4. Note that Section 6.4 deals with \nhydrogen specifically, but this section would \ndeal with any fuel being used for the fuel cell. \nFuel cells generate electricity but need a fuel \nsource such as hydrogen or CNG. Therefore, \nshutoff valves must be provided in case of \nmalfunction of the fuel supply at the fuel cell to \navoid further hazards. \n \nThis section essentially is intended to provide \ntwo shutoff valves that are located within 1.8 m \nof the fuel cell and within 1.8 m of the fuel \nsource. Some flexibility is given to systems \nwhere the fuel source and cell are less than 3.6 \nm apart and thus can share a single shutoff \nvalve. Indoor fuel cells must provide shutoff \nvalves outside the room in which the fuel cell is \nlocated. This reduces the risk of entering a \nspace with a flammable gas. \n1206.11 Ventilation and exhaust. Ventilation and \nexhaust for stationary fuel cell power systems shall \nbe provided in accordance with NFPA 853. \n❖ \nVentilation, exhaust, fire suppression and gas \ndetection are important parts of a safe \ninstallation, and NFPA 853 is referenced for \nconvenience. Chapter 7 \nof NFPA 853 \naddresses ventilation and exhaust. Section \n7.1.1 of NFPA 853 exempts fuel cell power \nsystems \ninstalled \noutdoors \nand \nlisted \nprepackaged or preengineered and matched \nmodular fuel cell power systems that are \nsealed, provide direct ventilation and exhaust \nin \naccordance \nwith \nthe \nlisting \nand \nmanufacturer. Outdoor installations have more \nair circulation to reduce the hazard of \nflammable gas buildup, and preengineered and \nprepacked installations design ventilation and \nexhaust into the system. The provisions focus \non having separate ventilation and exhaust for \nthe power systems and to interlock the systems \nin case of failure of the exhaust system. \n1206.12 Fire protection. Fire protection systems \nfor stationary fuel cell power system installations \nshall be provided in accordance with NFPA 853. \n❖ \nFor outdoor installations, NFPA 853 essentially \nrequires appropriate fire hydrants be available \nto fight a fire. Fuel cell power systems that store \nflammable and combustible liquids for a fuel \nsource require a minimum of 250 gpm for 2 \nhours. Where flammable and combustible \nliquids are not used, the existing yard or city \nhydrant system would be sufficient. In the case \nof this code, compliance with Section 507 is \nsufficient. Where hydrants are not available, \nNFPA 853 offers the option of undertaking a \nrisk evaluation to address the protection needs. \n \nIndoor installations in accordance with NFPA \n853 require automatic fire protection systems \nwithin the liquid fuel pump rooms. Such \nprotection systems need to be interlocked with \nthe fuel cell power system to shut down the \nsystem upon activation. \n1206.13 Gas detection systems. Stationary fuel cell \npower systems shall be provided with a gas \ndetection system. Detection shall be provided in \napproved locations in the fuel cell power system \nenclosure, the exhaust system or the room that \nencloses the fuel cell power system. The system \nshall be designed to activate at a flammable gas \nconcentration of not more than 25 percent of the \nlower flammable limit (LFL). \n❖ \nGas detection system requirements include \ndetection locations from UL 853 and activation \ncriteria \nthat \nare \nconsistent \nwith \nthe \nrequirements of this code. Gas detection is \ncritical with fuels such as hydrogen and is \nintended for fuel cell power systems using such \nfuels. The necessary locations for the detection \ndevices will vary based on each installation and \nsystem; therefore, the term “approved” is used \nfor their location. Note that NFPA 853 states \nthat the detectors be located based on \n“leakage sources and fuel type.” The intent is \nnot to provide gas detection when liquid fuels \nare being used. NFPA 853 does require leak \ndetection for liquid fuels. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1014 \n \nas adjacent buildings. The separations are \nbased on, but not identical to, requirements in \nNFPA 853, Section 5.1.1. \n1206.9 Fuel supply. The design, location and \ninstallation of the fuel supply for stationary fuel cell \npower systems shall comply with Chapter 53, \nChapter 58 and SBC 1201, based on the particular \nfuel being supplied to the system.",
      "commentary": "This section does not address the fuel supply \nbut instead provides references to the \nappropriate requirements. The primary fuels \nare hydrogen and CNG. \n1206.10 Manual shutoff. Access to a manual \nshutoff valve shall be provided for the fuel piping \nwithin 1.8 m of any fuel storage tank serving the \nfuel cell and within 1.8 m of the power system. If \nthe fuel tank and the stationary fuel cell power \nsystem are less than 3.6 m apart, a single shutoff \nvalve shall be permitted. If the stationary fuel cell \npower system is located indoors, the shutoff valve \nshall be located outside of the room in which the \nsystem is installed, unless otherwise approved by \nthe Fire official.\n\n❖ Manual shutoff requirements are based on, but \nnot identical to, requirements in NFPA 853, \nSection 6.4. Note that Section 6.4 deals with \nhydrogen specifically, but this section would \ndeal with any fuel being used for the fuel cell. \nFuel cells generate electricity but need a fuel \nsource such as hydrogen or CNG. Therefore, \nshutoff valves must be provided in case of \nmalfunction of the fuel supply at the fuel cell to \navoid further hazards. \n \nThis section essentially is intended to provide \ntwo shutoff valves that are located within 1.8 m \nof the fuel cell and within 1.8 m of the fuel \nsource. Some flexibility is given to systems \nwhere the fuel source and cell are less than 3.6 \nm apart and thus can share a single shutoff \nvalve. Indoor fuel cells must provide shutoff \nvalves outside the room in which the fuel cell is \nlocated. This reduces the risk of entering a \nspace with a flammable gas. \n1206.11 Ventilation and exhaust. Ventilation and \nexhaust for stationary fuel cell power systems shall \nbe provided in accordance with NFPA 853.\n\n❖ Ventilation, exhaust, fire suppression and gas \ndetection are important parts of a safe \ninstallation, and NFPA 853 is referenced for \nconvenience. Chapter 7 \nof NFPA 853 \naddresses ventilation and exhaust. Section \n7.1.1 of NFPA 853 exempts fuel cell power \nsystems \ninstalled \noutdoors \nand \nlisted \nprepackaged or preengineered and matched \nmodular fuel cell power systems that are \nsealed, provide direct ventilation and exhaust \nin \naccordance \nwith \nthe \nlisting \nand \nmanufacturer. Outdoor installations have more \nair circulation to reduce the hazard of \nflammable gas buildup, and preengineered and \nprepacked installations design ventilation and \nexhaust into the system. The provisions focus \non having separate ventilation and exhaust for \nthe power systems and to interlock the systems \nin case of failure of the exhaust system. \n1206.12 Fire protection. Fire protection systems \nfor stationary fuel cell power system installations \nshall be provided in accordance with NFPA 853.\n\n❖ For outdoor installations, NFPA 853 essentially \nrequires appropriate fire hydrants be available \nto fight a fire. Fuel cell power systems that store \nflammable and combustible liquids for a fuel \nsource require a minimum of 250 gpm for 2 \nhours. Where flammable and combustible \nliquids are not used, the existing yard or city \nhydrant system would be sufficient. In the case \nof this code, compliance with Section 507 is \nsufficient. Where hydrants are not available, \nNFPA 853 offers the option of undertaking a \nrisk evaluation to address the protection needs. \n \nIndoor installations in accordance with NFPA \n853 require automatic fire protection systems \nwithin the liquid fuel pump rooms. Such \nprotection systems need to be interlocked with \nthe fuel cell power system to shut down the \nsystem upon activation. \n1206.13 Gas detection systems. Stationary fuel cell \npower systems shall be provided with a gas \ndetection system. Detection shall be provided in \napproved locations in the fuel cell power system \nenclosure, the exhaust system or the room that \nencloses the fuel cell power system. The system \nshall be designed to activate at a flammable gas \nconcentration of not more than 25 percent of the \nlower flammable limit (LFL).\n\n❖ Gas detection system requirements include \ndetection locations from UL 853 and activation \ncriteria \nthat \nare \nconsistent \nwith \nthe \nrequirements of this code. Gas detection is \ncritical with fuels such as hydrogen and is \nintended for fuel cell power systems using such \nfuels. The necessary locations for the detection \ndevices will vary based on each installation and \nsystem; therefore, the term “approved” is used \nfor their location. Note that NFPA 853 states \nthat the detectors be located based on \n“leakage sources and fuel type.” The intent is \nnot to provide gas detection when liquid fuels \nare being used. NFPA 853 does require leak \ndetection for liquid fuels. \n-",
      "chapter_id": "ch12",
      "section_id": "sec507"
    },
    {
      "page": 45,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1015 \n \n1206.13.1 \nSystem activation. The activation \nof the gas detection system shall automatically: \n1. Close valves between the gas supply and the \nfuel cell power system. \n2. Shut down the fuel cell power system. \n3. Initiate local audible and visible alarms in \napproved locations. \n❖ \nThe initiation of the gas detection creates three \nspecific actions that shut off the gas supply, \nshut down the fuel cell and provide at least a \nlocal alarm to alert someone of the hazard. \nNote that such actions occur once the gas has \nreached 25 percent of the lower flammable limit \n(LFL). Again, gas detection is intended for \nliquefied or gaseous fuels. \n1206.14 Group R-3 and R-4 fuel cell vehicle \nenergy storage system use. The temporary use of \nthe dwelling unit owner or occupant′s fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 dwelling while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401. \n❖ \nThis section permits the use of fuel cell-\npowered vehicles as a temporary power supply \nfor smaller residential buildings, essentially \none- and two-family homes and townhouses. \nThis same allowance is also found in SBC \n1101/1102. The vehicles must belong to an \nowner or occupant of the dwelling unit, not a \nthird party. (Thirdparty applications of mobile \nESS are separately regulated by Section \n1207.) Additionally, the use of fuel cell-\npowered vehicles must comply with the vehicle \nmanufacturer′s instructions and SBC 401 to \nprovide for an appropriate level of safety. The \nvehicle manufacturer′s information covers the \napproved electrical connection on the vehicle \nitself \nin \naccordance \nwith \ngovernment \nstandards, and SBC 401 covers the necessary \nrequirements for the electrical connections to \nthe dwelling. Vehicles capable of being used in \nthis manner are more than a convenience \nissue; in times of natural disasters with \nassociated power outages, the ability to utilize \nthe energy provided by the owner/occupant′s \npersonal vehicle could be critical. \nSECTION 1207 ELECTRICAL ENERGY \nSTORAGE SYSTEMS (ESS) \n1207.1 General. The provisions in this section are \napplicable to stationary and mobile electrical \nenergy storage systems (ESS). \nException: ESS in Group R-3 and R-4 occupancies \nshall comply with Section 1207.11. \n❖ \nAdvancements in battery technologies have \nintroduced a new generation of battery \ntechnologies, such as lithium-ion and flow \nbatteries, each with advantages and potential \nhazards. Examples such as the events in \nSurprise, Arizona, in 2019 where four fire \nfighters were seriously injured due to an \nexplosion involving an ESS installation are a \nreminder of why ESS need to be regulated. \nThat particular installation did not have the \nbenefit of more current code requirements \n(https://ulfirefighter-safety.org/posts/four-\nfirefighters-injured-in-lithium-ion-battery-\nenergy-storage-system-explosion.html). \n \nThis section has been expanded to address the \nchanging environment of ESS. “Energy storage \nsystems (ESS)” are defined in Chapter 2, and \nthe scope of these provisions as noted cover \nboth stationary installations and mobile ESS. \n1207.1.1 \nScope. ESS having capacities \nexceeding the values shown in Table 1207.1.1 shall \ncomply with this section. \n❖ \nAs discussed, Section 1207 deals with ESS, \nwhether stationary or mobile. Due to the \nchanges, advances and expanding use of \nESS, the requirements have dramatically \nincreased in scope from what was once found \nin this code. Now the provisions address not \nonly ESS provided for standby and emergency \npower, but also for functions such as load \nshedding and load sharing. It should be noted \nthat the code does not mandate many of the \napplications using these systems but instead is \nsimply \nproviding \nthe \nnecessary \nsafety \nmechanisms to prevent and mitigate fires and \nexplosions that could result due to the inherent \nhazards associated with the technologies. \nProviding \nprotection \nfor \nthese \nnew \ntechnologies and the huge amounts of energy \nthey store is something that needs to be \naddressed through research, fire and fault \ncondition testing, and the development of \neffective \nsafety \nstandards. \nResearch \nis \nongoing as to how best protect these \ntechnologies, but many advances from current \nresearch results are incorporated in these \nprovisions, which are very similar to NFPA 855. \nThe provisions still accommodate the lead-acid \nbattery \nsystems \nused \nby \nthe \ntelecommunications \nindustry \nwith \ntechnologyspecific \ncriteria \nrelatively \nunchanged from older editions of the code, as \nsuch systems continue to have a good safety \ntrack record. \n \nThe provisions of Section 1207 apply only to \nsystems that meet the minimum thresholds \nlisted in Table 1207.1.1. Smaller systems \nwould not require regulation by the code. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1015 \n \n1206.13.1 \nSystem activation. The activation \nof the gas detection system shall automatically: \n1. Close valves between the gas supply and the \nfuel cell power system. \n2. Shut down the fuel cell power system. \n3. Initiate local audible and visible alarms in \napproved locations.",
      "commentary": "The initiation of the gas detection creates three \nspecific actions that shut off the gas supply, \nshut down the fuel cell and provide at least a \nlocal alarm to alert someone of the hazard. \nNote that such actions occur once the gas has \nreached 25 percent of the lower flammable limit \n(LFL). Again, gas detection is intended for \nliquefied or gaseous fuels. \n1206.14 Group R-3 and R-4 fuel cell vehicle \nenergy storage system use. The temporary use of \nthe dwelling unit owner or occupant′s fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 dwelling while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401.\n\n❖ This section permits the use of fuel cell-\npowered vehicles as a temporary power supply \nfor smaller residential buildings, essentially \none- and two-family homes and townhouses. \nThis same allowance is also found in SBC \n1101/1102. The vehicles must belong to an \nowner or occupant of the dwelling unit, not a \nthird party. (Thirdparty applications of mobile \nESS are separately regulated by Section \n1207.) Additionally, the use of fuel cell-\npowered vehicles must comply with the vehicle \nmanufacturer′s instructions and SBC 401 to \nprovide for an appropriate level of safety. The \nvehicle manufacturer′s information covers the \napproved electrical connection on the vehicle \nitself \nin \naccordance \nwith \ngovernment \nstandards, and SBC 401 covers the necessary \nrequirements for the electrical connections to \nthe dwelling. Vehicles capable of being used in \nthis manner are more than a convenience \nissue; in times of natural disasters with \nassociated power outages, the ability to utilize \nthe energy provided by the owner/occupant′s \npersonal vehicle could be critical. \nSECTION 1207 ELECTRICAL ENERGY \nSTORAGE SYSTEMS (ESS) \n1207.1 General. The provisions in this section are \napplicable to stationary and mobile electrical \nenergy storage systems (ESS). \nException: ESS in Group R-3 and R-4 occupancies \nshall comply with Section 1207.11.\n\n❖ Advancements in battery technologies have \nintroduced a new generation of battery \ntechnologies, such as lithium-ion and flow \nbatteries, each with advantages and potential \nhazards. Examples such as the events in \nSurprise, Arizona, in 2019 where four fire \nfighters were seriously injured due to an \nexplosion involving an ESS installation are a \nreminder of why ESS need to be regulated. \nThat particular installation did not have the \nbenefit of more current code requirements \n(https://ulfirefighter-safety.org/posts/four-\nfirefighters-injured-in-lithium-ion-battery-\nenergy-storage-system-explosion.html). \n \nThis section has been expanded to address the \nchanging environment of ESS. “Energy storage \nsystems (ESS)” are defined in Chapter 2, and \nthe scope of these provisions as noted cover \nboth stationary installations and mobile ESS. \n1207.1.1 \nScope. ESS having capacities \nexceeding the values shown in Table 1207.1.1 shall \ncomply with this section.\n\n❖ As discussed, Section 1207 deals with ESS, \nwhether stationary or mobile. Due to the \nchanges, advances and expanding use of \nESS, the requirements have dramatically \nincreased in scope from what was once found \nin this code. Now the provisions address not \nonly ESS provided for standby and emergency \npower, but also for functions such as load \nshedding and load sharing. It should be noted \nthat the code does not mandate many of the \napplications using these systems but instead is \nsimply \nproviding \nthe \nnecessary \nsafety \nmechanisms to prevent and mitigate fires and \nexplosions that could result due to the inherent \nhazards associated with the technologies. \nProviding \nprotection \nfor \nthese \nnew \ntechnologies and the huge amounts of energy \nthey store is something that needs to be \naddressed through research, fire and fault \ncondition testing, and the development of \neffective \nsafety \nstandards. \nResearch \nis \nongoing as to how best protect these \ntechnologies, but many advances from current \nresearch results are incorporated in these \nprovisions, which are very similar to NFPA 855. \nThe provisions still accommodate the lead-acid \nbattery \nsystems \nused \nby \nthe \ntelecommunications \nindustry \nwith \ntechnologyspecific \ncriteria \nrelatively \nunchanged from older editions of the code, as \nsuch systems continue to have a good safety \ntrack record. \n \nThe provisions of Section 1207 apply only to \nsystems that meet the minimum thresholds \nlisted in Table 1207.1.1. Smaller systems \nwould not require regulation by the code. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 46,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1016 \n \n1207.1.2 \nPermits. Permits shall be obtained \nfor ESS as follows: \n1. Construction permits shall be obtained for \nstationary ESS installations and for mobile \nESS charging and storage installations \ncovered by Section 1207.10.1. Permits shall \nbe obtained in accordance with Section \n105.6.5. \n2. Operational permits shall be obtained for \nstationary ESS installations and for mobile \nESS deployment operations covered by \nSection 1207.10.3. Permits shall be obtained \nin accordance with Section 105.5.14. \n❖ \nConstruction permits are essential as they \nfacilitate the necessary review process for such \nESS by the Fire official. These systems can be \nused in many different applications, each with \ntheir own specific hazards to be addressed \nbased on those applications. This section also \nrequires operational permits for both stationary \nand mobile ESS so that the fire department  is \naware of potential ongoing hazards in the \ncommunity. \n1207.1.2.1 \nCommunication \nutilities. \nOperational permits shall not be required for lead-\nacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 voltage alternating \ncurrent (VAC) and 60 voltage direct current (VDC). \n❖ \nThis section allows operational permits to be \nomitted for a proven technology already \nappropriately regulated by communication \nutilities. \n1207.1.3 \nConstruction documents. \nThe following information shall be provided with \nthe permit application: \n1. Location and layout diagram of the room or \narea in which the ESS is to be installed. \n2. Details on the hourly fire-resistance ratings \nof assemblies enclosing the ESS. \n3. The quantities and types of ESS to be \ninstalled. \n4. Manufacturer′s specifications, ratings and \nlistings of each ESS. \n5. Description of energy (battery) management \nsystems and their operation. \n6. Location and content of required signage. \n7. Details on fire suppression, smoke or fire \ndetection, thermal management, ventilation, \nexhaust and deflagration venting systems, if \nprovided. \n8. Support arrangement associated with the \ninstallation, including any required seismic \nrestraint. \n9. A commissioning plan complying with \nSection 1207.2.1. \n10. A decommissioning plan complying with \nSection 1207.2.3. \n❖ \nExtensive documentation is required to obtain \na permit. This helps the Fire official understand \nthe extent and location of the hazard and to \nbetter be able to determine compliance with \nSection 1207. This information is also \nnecessary for planning purposes. These \ndocuments \nspecifically \nrequire \nboth \na \ncommissioning and decommissioning plan, \nwhich is critical to overall safety. ESS must be \nproperly installed and tested but also cannot \nsimply be abandoned because of the energy \nand hazards that may remain. \n1207.1.4 \nHazard mitigation analysis. A \nfailure modes and effects analysis (FMEA) or other \napproved hazard mitigation analysis shall be \nprovided in accordance with Section 104.8.2 under \nany of the following conditions: \n1. Where ESS technologies not specifically \nidentified in Table 1207.1.1 are provided. \n2. More than one ESS technology is provided in \na room or enclosed area where there is a \npotential for adverse interaction between \ntechnologies. \n3. Where allowed as a basis for increasing \nmaximum allowable quantities. See Section \n1207.5.2. \n❖ \nThis section requires a hazard mitigation \nanalysis in the form of a failure modes and \neffects analysis (FMEA) for certain situations. \nThis specifically references Section 104.8.2 for \nproper \nanalysis \nand \ndocumentation \nrequirements. \nItem \n1 \naddresses \nnew \ntechnologies. This allows for flexibility for \ninnovative \ntechnology \nwith \nappropriate \nanalysis and documentation. \n \nESS applications are being used in very \ndifferent ways than in the past, and in some \ncases, multiple types of systems may be \nlocated in a single area within a building. Item \n2 requires this situation to be addressed \nthrough a hazard analysis to make sure that \nadverse \nconditions \ncaused \nby \nmixing \ntechnologies are not realized. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1016 \n \n1207.1.2 \nPermits. Permits shall be obtained \nfor ESS as follows: \n1. Construction permits shall be obtained for \nstationary ESS installations and for mobile \nESS charging and storage installations \ncovered by Section 1207.10.1. Permits shall \nbe obtained in accordance with Section \n105.6.5. \n2. Operational permits shall be obtained for \nstationary ESS installations and for mobile \nESS deployment operations covered by \nSection 1207.10.3. Permits shall be obtained \nin accordance with Section 105.5.14.",
