      "commentary": "Construction permits are essential as they \nfacilitate the necessary review process for such \nESS by the Fire official. These systems can be \nused in many different applications, each with \ntheir own specific hazards to be addressed \nbased on those applications. This section also \nrequires operational permits for both stationary \nand mobile ESS so that the fire department  is \naware of potential ongoing hazards in the \ncommunity. \n1207.1.2.1 \nCommunication \nutilities. \nOperational permits shall not be required for lead-\nacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 voltage alternating \ncurrent (VAC) and 60 voltage direct current (VDC).\n\n❖ This section allows operational permits to be \nomitted for a proven technology already \nappropriately regulated by communication \nutilities. \n1207.1.3 \nConstruction documents. \nThe following information shall be provided with \nthe permit application: \n1. Location and layout diagram of the room or \narea in which the ESS is to be installed. \n2. Details on the hourly fire-resistance ratings \nof assemblies enclosing the ESS. \n3. The quantities and types of ESS to be \ninstalled. \n4. Manufacturer′s specifications, ratings and \nlistings of each ESS. \n5. Description of energy (battery) management \nsystems and their operation. \n6. Location and content of required signage. \n7. Details on fire suppression, smoke or fire \ndetection, thermal management, ventilation, \nexhaust and deflagration venting systems, if \nprovided. \n8. Support arrangement associated with the \ninstallation, including any required seismic \nrestraint. \n9. A commissioning plan complying with \nSection 1207.2.1. \n10. A decommissioning plan complying with \nSection 1207.2.3.\n\n❖ Extensive documentation is required to obtain \na permit. This helps the Fire official understand \nthe extent and location of the hazard and to \nbetter be able to determine compliance with \nSection 1207. This information is also \nnecessary for planning purposes. These \ndocuments \nspecifically \nrequire \nboth \na \ncommissioning and decommissioning plan, \nwhich is critical to overall safety. ESS must be \nproperly installed and tested but also cannot \nsimply be abandoned because of the energy \nand hazards that may remain. \n1207.1.4 \nHazard mitigation analysis. A \nfailure modes and effects analysis (FMEA) or other \napproved hazard mitigation analysis shall be \nprovided in accordance with Section 104.8.2 under \nany of the following conditions: \n1. Where ESS technologies not specifically \nidentified in Table 1207.1.1 are provided. \n2. More than one ESS technology is provided in \na room or enclosed area where there is a \npotential for adverse interaction between \ntechnologies. \n3. Where allowed as a basis for increasing \nmaximum allowable quantities. See Section \n1207.5.2.\n\n❖ This section requires a hazard mitigation \nanalysis in the form of a failure modes and \neffects analysis (FMEA) for certain situations. \nThis specifically references Section 104.8.2 for \nproper \nanalysis \nand \ndocumentation \nrequirements. \nItem \n1 \naddresses \nnew \ntechnologies. This allows for flexibility for \ninnovative \ntechnology \nwith \nappropriate \nanalysis and documentation. \n \nESS applications are being used in very \ndifferent ways than in the past, and in some \ncases, multiple types of systems may be \nlocated in a single area within a building. Item \n2 requires this situation to be addressed \nthrough a hazard analysis to make sure that \nadverse \nconditions \ncaused \nby \nmixing \ntechnologies are not realized. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 47,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1017 \n \n \nIn terms of Item 3, in some cases the capacity \nof the system surpasses that of Section \n1207.5.2. To apply the requirements of Section \n1207 to these larger systems, a hazard \nmitigation analysis is necessary. \n1207.1.4.1 \nFault \ncondition. \nThe \nhazard \nmitigation analysis shall evaluate the consequences \nof the following failure modes. Only single failure \nmodes shall be considered. \n1. A thermal runaway condition in a single ESS \nrack, module or unit. \n2. Failure of any battery (energy) management \nsystem. \n3. Failure of any required ventilation or exhaust \nsystem. \n4. Voltage surges on the primary electric \nsupply. \n5. Short circuits on the load side of the ESS. \n6. Failure of the smoke detection, fire detection, \nfire suppression or gas detection system. \n7. Required spill neutralization not being \nprovided or failure of a required secondary \ncontainment system. \n❖ \nThis section sets the criteria as to what failure \nmodes need to be evaluated for the analysis \nrequired in Section 1207.1.4. The provisions \nare only asking that a single failure be \naddressed for each scenario, similar to the fact \nthat the building and fire codes have been \nwritten with the concept of a single fire start as \na reasonable level of design. \n1207.1.4.2 \nAnalysis approval. The Fire \nofficial is authorized to approve the hazardous \nmitigation analysis provided that the consequences \nof the hazard mitigation analysis demonstrate: \n1. Fires will be contained within unoccupied \nESS rooms or areas for the minimum \nduration \nof \nthe \nfire-resistance-rated \nseparations identified in Section 1207.7.4. \n2. Fires in occupied work centers will be \ndetected in time to allow occupants within \nthe room or area to safely evacuate. \n3. Toxic and highly toxic gases released during \nfires will not reach concentrations in excess \nof the IDLH level in the building or adjacent \nmeans of egress routes during the time \ndeemed necessary to evacuate occupants \nfrom any affected area. \n4. 4.Flammable gases released from ESS during \ncharging, discharging and normal operation \nwill not exceed 25 percent of their lower \nflammability limit (LFL). \n5. 5.Flammable gases released from ESS during \nfire, overcharging and other abnormal \nconditions will be controlled through the use \nof ventilation of the gases, preventing \naccumulation, or by deflagration venting. \n❖ \nA hazardous mitigation analysis is required \nunder certain circumstances, identified in \nSection 1207.1.4, to address uncertainties \nassociated \nwith \nnew \ntechnologies \nand \nconfigurations. This section describes the \nacceptance criteria to judge acceptability of the \nESS, whereas Section 1207.1.4.1 identifies \nwhich failures are to be analyzed. \n1207.1.4.3 \nAdditional protection measures. \nConstruction, equipment and systems that are \nrequired for the ESS to comply with the hazardous \nmitigation analysis, including but not limited to \nthose specifically described in Section 1207, shall \nbe installed, maintained and tested in accordance \nwith nationally recognized standards and specified \ndesign parameters. \n❖ \nEssentially, this section ensures that the ESS \nare designed and installed in accordance with \nindustry practice and work with the design \nparameters \napproved \nfor \nthe \nunique \ninstallation. \n1207.1.5 \nLarge-scale fire test. Where \nrequired elsewhere in Section 1207, large-scale fire \ntesting shall be conducted on a representative ESS \nin accordance with UL 9540A. The testing shall be \nconducted or witnessed and reported by an \napproved testing laboratory and show that a fire \ninvolving one ESS will not propagate to an adjacent \nESS, and where installed within buildings, enclosed \nareas and walk-in units will be contained within the \nroom, enclosed area or walk-in unit for a duration \nequal to the fire-resistance rating of the room \nseparation specified in Section 1207.7.4. The test \nreport shall be provided to the Fire official for \nreview and approval in accordance with Section \n104.8.2. \n❖ \nThis section provides the details required if \ntesting of new and innovative approaches to \nESS are used. This is based on large-scale fire \nand fault condition testing with specific criteria \nfor success and failure. The UL 9540A Test \nMethod was specifically developed to cover \nthis testing. Since extinguishment of a fire \ninvolving a thermal runaway in an ESS is \nextremely difficult, if not impossible, the code \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1017 \n \n \nIn terms of Item 3, in some cases the capacity \nof the system surpasses that of Section \n1207.5.2. To apply the requirements of Section \n1207 to these larger systems, a hazard \nmitigation analysis is necessary. \n1207.1.4.1 \nFault \ncondition. \nThe \nhazard \nmitigation analysis shall evaluate the consequences \nof the following failure modes. Only single failure \nmodes shall be considered. \n1. A thermal runaway condition in a single ESS \nrack, module or unit. \n2. Failure of any battery (energy) management \nsystem. \n3. Failure of any required ventilation or exhaust \nsystem. \n4. Voltage surges on the primary electric \nsupply. \n5. Short circuits on the load side of the ESS. \n6. Failure of the smoke detection, fire detection, \nfire suppression or gas detection system. \n7. Required spill neutralization not being \nprovided or failure of a required secondary \ncontainment system.",
      "commentary": "This section sets the criteria as to what failure \nmodes need to be evaluated for the analysis \nrequired in Section 1207.1.4. The provisions \nare only asking that a single failure be \naddressed for each scenario, similar to the fact \nthat the building and fire codes have been \nwritten with the concept of a single fire start as \na reasonable level of design. \n1207.1.4.2 \nAnalysis approval. The Fire \nofficial is authorized to approve the hazardous \nmitigation analysis provided that the consequences \nof the hazard mitigation analysis demonstrate: \n1. Fires will be contained within unoccupied \nESS rooms or areas for the minimum \nduration \nof \nthe \nfire-resistance-rated \nseparations identified in Section 1207.7.4. \n2. Fires in occupied work centers will be \ndetected in time to allow occupants within \nthe room or area to safely evacuate. \n3. Toxic and highly toxic gases released during \nfires will not reach concentrations in excess \nof the IDLH level in the building or adjacent \nmeans of egress routes during the time \ndeemed necessary to evacuate occupants \nfrom any affected area. \n4. 4.Flammable gases released from ESS during \ncharging, discharging and normal operation \nwill not exceed 25 percent of their lower \nflammability limit (LFL). \n5. 5.Flammable gases released from ESS during \nfire, overcharging and other abnormal \nconditions will be controlled through the use \nof ventilation of the gases, preventing \naccumulation, or by deflagration venting.\n\n❖ A hazardous mitigation analysis is required \nunder certain circumstances, identified in \nSection 1207.1.4, to address uncertainties \nassociated \nwith \nnew \ntechnologies \nand \nconfigurations. This section describes the \nacceptance criteria to judge acceptability of the \nESS, whereas Section 1207.1.4.1 identifies \nwhich failures are to be analyzed. \n1207.1.4.3 \nAdditional protection measures. \nConstruction, equipment and systems that are \nrequired for the ESS to comply with the hazardous \nmitigation analysis, including but not limited to \nthose specifically described in Section 1207, shall \nbe installed, maintained and tested in accordance \nwith nationally recognized standards and specified \ndesign parameters.\n\n❖ Essentially, this section ensures that the ESS \nare designed and installed in accordance with \nindustry practice and work with the design \nparameters \napproved \nfor \nthe \nunique \ninstallation. \n1207.1.5 \nLarge-scale fire test. Where \nrequired elsewhere in Section 1207, large-scale fire \ntesting shall be conducted on a representative ESS \nin accordance with UL 9540A. The testing shall be \nconducted or witnessed and reported by an \napproved testing laboratory and show that a fire \ninvolving one ESS will not propagate to an adjacent \nESS, and where installed within buildings, enclosed \nareas and walk-in units will be contained within the \nroom, enclosed area or walk-in unit for a duration \nequal to the fire-resistance rating of the room \nseparation specified in Section 1207.7.4. The test \nreport shall be provided to the Fire official for \nreview and approval in accordance with Section \n104.8.2.\n\n❖ This section provides the details required if \ntesting of new and innovative approaches to \nESS are used. This is based on large-scale fire \nand fault condition testing with specific criteria \nfor success and failure. The UL 9540A Test \nMethod was specifically developed to cover \nthis testing. Since extinguishment of a fire \ninvolving a thermal runaway in an ESS is \nextremely difficult, if not impossible, the code \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 48,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1018 \n \nrequirements are based on the concept of an \nESS unit being completely consumed by fire \nwithout propagating to adjacent ESS. A large-\nscale fire test is essential to documenting that \nunit-to-unit propagation will not occur as well as \ngenerating additional data for necessary risk \nassessments for varied installation locations \nand arrangements relative to exposures. \n1207.1.6 \nFire remediation. Where a fire or \nother event has damaged the ESS and ignition or re-\nignition of the ESS is possible, the system owner, \nagent or lessee shall take the following actions, at \ntheir expense, to mitigate the hazard or remove \ndamaged equipment from the premises to a safe \nlocation. \n❖ \nThis section addresses fire events involving \nlithium-ion battery systems, since lithium-ion \nbattery fires have the potential to re-ignite \nhours or even days after initial extinguishment \nby the fire department , which cannot remain \non the scene indefinitely until the fire-damaged \nESS is safely removed from the premises. The \nfire remediation requirements, similar to fire \nwatch \nrequirements, \nmake \nthe \nowner \nresponsible for sending mitigation personnel to \nthe scene to take over the remediation \nprocess. \n1207.1.6.1 \nFire \nmitigation \npersonnel. \nWhere, in the opinion of the Fire official, it is \nessential for public safety that trained personnel be \non-site to respond to possible ignition or re-ignition \nof a damaged ESS, the system owner, agent or \nlessee shall immediately dispatch one or more fire \nmitigation personnel to the premise, as required and \napproved, at their expense. These personnel shall \nremain on duty continuously after the fire \ndepartment  leaves the premise until the damaged \nenergy storage equipment is removed from the \npremises, or earlier if the Fire official indicates the \npublic safety hazard has been abated. \n❖ \nThis section sets up the personnel in advance \nso that if fire mitigation is required beyond the \ninitial event, there are qualified personnel \nready to be dispatched. It is important that the \nassigned personnel have the requisite level of \nknowledge \nto \nrecognize \nand \neffectively \nrespond to the specific hazards of the \ndamaged ESS. This section clarifies who is \nresponsible for providing this service. It also \nsets out that the owner is financially \nresponsible for such services. \n1207.1.6.2 \nDuties. On-duty fire mitigation \npersonnel shall have the following responsibilities: \n1. Keep a diligent watch for fires, obstructions \nto means of egress and other hazards. \n2. Immediately contact the fire department  if \ntheir assistance is needed to mitigate any \nhazards or extinguish fires. \n3. Take prompt measures for remediation of \nhazards \nin \naccordance \nwith \nthe \ndecommissioning plan per Section 1207.2.3. \n4. Take prompt measures to assist in the \nevacuation of the public from the structures. \n❖ \nThis section simply describes the specific \nresponsibilities \nof \nsuch \nfire \nmitigation \npersonnel. This is similar to Section 403.11.1.2 \nfor fire watch personnel. \n1207.2 Commissioning, \ndecommissioning, \noperation and maintenance. Commissioning, \ndecommissioning, operation and maintenance shall \nbe conducted in accordance with this section. \n❖ \nThis \nsection \ncovers \ncommissioning, \ndecommissioning, maintenance and testing \nrequirements, \nwhich \nare \nimportant \nconsiderations \nfor \nproviding \na \nsafe, \ncodecompliant \ninstallation \nand \nlong-term \nsuccessful performance. \n1207.2.1 \nCommissioning. Commissioning \nof newly installed ESS and existing ESS that have \nbeen \nretrofitted, \nreplaced \nor \npreviously \ndecommissioned and are returning to service shall \nbe conducted prior to the ESS being placed in \nservice in accordance with a commissioning plan \nthat has been approved prior to initiating \ncommissioning. The commissioning plan shall \ninclude the following: \n1. A narrative description of the activities that \nwill be accomplished during each phase of \ncommissioning, including the personnel \nintended to accomplish each of the activities. \n2. A listing of the specific ESS and associated \ncomponents, controls and safety-related \ndevices to be tested, a description of the tests \nto be performed and the functions to be \ntested. \n3. Conditions under which all testing will be \nperformed, which are representative of the \nconditions during normal operation of the \nsystem. \n4. Documentation of the owner′s project \nrequirements and the basis of design \nnecessary to understand the installation and \noperation of the ESS. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1018 \n \nrequirements are based on the concept of an \nESS unit being completely consumed by fire \nwithout propagating to adjacent ESS. A large-\nscale fire test is essential to documenting that \nunit-to-unit propagation will not occur as well as \ngenerating additional data for necessary risk \nassessments for varied installation locations \nand arrangements relative to exposures. \n1207.1.6 \nFire remediation. Where a fire or \nother event has damaged the ESS and ignition or re-\nignition of the ESS is possible, the system owner, \nagent or lessee shall take the following actions, at \ntheir expense, to mitigate the hazard or remove \ndamaged equipment from the premises to a safe \nlocation.",
      "commentary": "This section addresses fire events involving \nlithium-ion battery systems, since lithium-ion \nbattery fires have the potential to re-ignite \nhours or even days after initial extinguishment \nby the fire department , which cannot remain \non the scene indefinitely until the fire-damaged \nESS is safely removed from the premises. The \nfire remediation requirements, similar to fire \nwatch \nrequirements, \nmake \nthe \nowner \nresponsible for sending mitigation personnel to \nthe scene to take over the remediation \nprocess. \n1207.1.6.1 \nFire \nmitigation \npersonnel. \nWhere, in the opinion of the Fire official, it is \nessential for public safety that trained personnel be \non-site to respond to possible ignition or re-ignition \nof a damaged ESS, the system owner, agent or \nlessee shall immediately dispatch one or more fire \nmitigation personnel to the premise, as required and \napproved, at their expense. These personnel shall \nremain on duty continuously after the fire \ndepartment  leaves the premise until the damaged \nenergy storage equipment is removed from the \npremises, or earlier if the Fire official indicates the \npublic safety hazard has been abated.\n\n❖ This section sets up the personnel in advance \nso that if fire mitigation is required beyond the \ninitial event, there are qualified personnel \nready to be dispatched. It is important that the \nassigned personnel have the requisite level of \nknowledge \nto \nrecognize \nand \neffectively \nrespond to the specific hazards of the \ndamaged ESS. This section clarifies who is \nresponsible for providing this service. It also \nsets out that the owner is financially \nresponsible for such services. \n1207.1.6.2 \nDuties. On-duty fire mitigation \npersonnel shall have the following responsibilities: \n1. Keep a diligent watch for fires, obstructions \nto means of egress and other hazards. \n2. Immediately contact the fire department  if \ntheir assistance is needed to mitigate any \nhazards or extinguish fires. \n3. Take prompt measures for remediation of \nhazards \nin \naccordance \nwith \nthe \ndecommissioning plan per Section 1207.2.3. \n4. Take prompt measures to assist in the \nevacuation of the public from the structures.\n\n❖ This section simply describes the specific \nresponsibilities \nof \nsuch \nfire \nmitigation \npersonnel. This is similar to Section 403.11.1.2 \nfor fire watch personnel. \n1207.2 Commissioning, \ndecommissioning, \noperation and maintenance. Commissioning, \ndecommissioning, operation and maintenance shall \nbe conducted in accordance with this section.\n\n❖ This \nsection \ncovers \ncommissioning, \ndecommissioning, maintenance and testing \nrequirements, \nwhich \nare \nimportant \nconsiderations \nfor \nproviding \na \nsafe, \ncodecompliant \ninstallation \nand \nlong-term \nsuccessful performance. \n1207.2.1 \nCommissioning. Commissioning \nof newly installed ESS and existing ESS that have \nbeen \nretrofitted, \nreplaced \nor \npreviously \ndecommissioned and are returning to service shall \nbe conducted prior to the ESS being placed in \nservice in accordance with a commissioning plan \nthat has been approved prior to initiating \ncommissioning. The commissioning plan shall \ninclude the following: \n1. A narrative description of the activities that \nwill be accomplished during each phase of \ncommissioning, including the personnel \nintended to accomplish each of the activities. \n2. A listing of the specific ESS and associated \ncomponents, controls and safety-related \ndevices to be tested, a description of the tests \nto be performed and the functions to be \ntested. \n3. Conditions under which all testing will be \nperformed, which are representative of the \nconditions during normal operation of the \nsystem. \n4. Documentation of the owner′s project \nrequirements and the basis of design \nnecessary to understand the installation and \noperation of the ESS. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 49,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1019 \n \n5. Verification that required equipment and \nsystems are installed in accordance with the \napproved plans and specifications. \n6. Integrated testing for all fire and safety \nsystems. \n7. Testing \nfor \nany \nrequired \nthermal \nmanagement, ventilation or exhaust systems \nassociated with the ESS installation. \n8. Preparation and delivery of operation and \nmaintenance documentation. \n9. Training \nof \nfacility \noperating \nand \nmaintenance staff. \n10. Identification and documentation of the \nrequirements \nfor \nmaintaining \nsystem \nperformance to meet the original design \nintent during the operation phase. \n11. Identification \nand \ndocumentation \nof \npersonnel who are qualified to service, \nmaintain and decommission the ESS, and \nrespond to incidents involving the ESS, \nincluding documentation that such service \nhas been contracted for. \n12. A decommissioning plan for removing the \nESS from service, and from the facility in \nwhich it is located. The plan shall include \ndetails on providing a safe, orderly shutdown \nof energy storage and safety systems with \nnotification to the building and fire officials \nprior to the actual decommissioning of the \nsystem. The decommissioning plan shall \ninclude contingencies for removing an intact \noperational ESS from service, and for \nremoving an ESS from service that has been \ndamaged by a fire or other event. \nException: Commissioning shall not be required \nfor leadacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC. A \ndecommissioning plan shall be provided and \nmaintained where required by the Fire official. \n❖ \nThe main intent of this section is to make sure \nthat an ESS installation will perform as \ndesigned safely. The requirements of this \nsection are best practice requirements that \ncommunicate how the system is to work and \nverify that it is in fact operating as designed. \nThis process inherently reduces the risk of \nsystem failure. This includes the need to \nprovide a plan for decommissioning from the \nvery start to properly address the lifecycle of \nthe system. \n1207.2.1.1 \nInitial acceptance testing. During \nthe commissioning process an ESS shall be \nevaluated for proper operation in accordance with \nthe \nmanufacturer′s \ninstructions \nand \nthe \ncommissioning plan prior to final approval. \n❖ \nThis section ensures that the verification \nprocess occurs and that such process is \nconsistent \nwith \nboth \nthe \nmanufacturer′s \ninstructions and established commissioning \nplan. \n1207.2.1.2 \nCommissioning report. A report \ndescribing the results of the system commissioning, \nincluding the results of the initial acceptance testing \nrequired in Section 1207.2.1.1, shall be provided to \nthe Fire official prior to final inspection and \napproval and maintained at an approved on-site \nlocation. \n❖ \n❖ This section requires that the commissioning \nprocess is documented prior to final approval. \nThis report may be critical in the future and \nneeds to be placed in an approved on-site \nlocation. The location of the commissioning \nreport will vary and will need to be specific to \neach installation. It should be removed from \nany potentially hazardous location but needs to \nbe convenient to the ESS installation. There is \nalso the possibility it could be electronically \navailable; however, this section does not go \ninto that level of specificity. \n1207.2.2 \nOperation and maintenance. An \noperation and maintenance manual shall be \nprovided to both the ESS owner or their authorized \nagent and the ESS operator before the ESS is put \ninto operation and shall include the following: \n1. Manufacturer′s \noperation \nmanuals \nand \nmaintenance manuals for the entire ESS, or \nfor each component of the system requiring \nmaintenance, that clearly identify the \nrequired routine maintenance actions. \n2. Name, address and phone number of a \nservice agency that has been contracted to \nservice the ESS and its associated safety \nsystems. \n3. Maintenance and calibration information, \nincluding wiring diagrams, control drawings, \nschematics, \nsystem \nprogramming \ninstructions \nand \ncontrol \nsequence \ndescriptions, for all energy storage control \nsystems. \n4. Desired or field-determined control set \npoints that are permanently recorded on \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1019 \n \n5. Verification that required equipment and \nsystems are installed in accordance with the \napproved plans and specifications. \n6. Integrated testing for all fire and safety \nsystems. \n7. Testing \nfor \nany \nrequired \nthermal \nmanagement, ventilation or exhaust systems \nassociated with the ESS installation. \n8. Preparation and delivery of operation and \nmaintenance documentation. \n9. Training \nof \nfacility \noperating \nand \nmaintenance staff. \n10. Identification and documentation of the \nrequirements \nfor \nmaintaining \nsystem \nperformance to meet the original design \nintent during the operation phase. \n11. Identification \nand \ndocumentation \nof \npersonnel who are qualified to service, \nmaintain and decommission the ESS, and \nrespond to incidents involving the ESS, \nincluding documentation that such service \nhas been contracted for. \n12. A decommissioning plan for removing the \nESS from service, and from the facility in \nwhich it is located. The plan shall include \ndetails on providing a safe, orderly shutdown \nof energy storage and safety systems with \nnotification to the building and fire officials \nprior to the actual decommissioning of the \nsystem. The decommissioning plan shall \ninclude contingencies for removing an intact \noperational ESS from service, and for \nremoving an ESS from service that has been \ndamaged by a fire or other event. \nException: Commissioning shall not be required \nfor leadacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC. A \ndecommissioning plan shall be provided and \nmaintained where required by the Fire official.",
      "commentary": "The main intent of this section is to make sure \nthat an ESS installation will perform as \ndesigned safely. The requirements of this \nsection are best practice requirements that \ncommunicate how the system is to work and \nverify that it is in fact operating as designed. \nThis process inherently reduces the risk of \nsystem failure. This includes the need to \nprovide a plan for decommissioning from the \nvery start to properly address the lifecycle of \nthe system. \n1207.2.1.1 \nInitial acceptance testing. During \nthe commissioning process an ESS shall be \nevaluated for proper operation in accordance with \nthe \nmanufacturer′s \ninstructions \nand \nthe \ncommissioning plan prior to final approval.\n\n❖ This section ensures that the verification \nprocess occurs and that such process is \nconsistent \nwith \nboth \nthe \nmanufacturer′s \ninstructions and established commissioning \nplan. \n1207.2.1.2 \nCommissioning report. A report \ndescribing the results of the system commissioning, \nincluding the results of the initial acceptance testing \nrequired in Section 1207.2.1.1, shall be provided to \nthe Fire official prior to final inspection and \napproval and maintained at an approved on-site \nlocation.\n\n❖ \n\n❖ This section requires that the commissioning \nprocess is documented prior to final approval. \nThis report may be critical in the future and \nneeds to be placed in an approved on-site \nlocation. The location of the commissioning \nreport will vary and will need to be specific to \neach installation. It should be removed from \nany potentially hazardous location but needs to \nbe convenient to the ESS installation. There is \nalso the possibility it could be electronically \navailable; however, this section does not go \ninto that level of specificity. \n1207.2.2 \nOperation and maintenance. An \noperation and maintenance manual shall be \nprovided to both the ESS owner or their authorized \nagent and the ESS operator before the ESS is put \ninto operation and shall include the following: \n1. Manufacturer′s \noperation \nmanuals \nand \nmaintenance manuals for the entire ESS, or \nfor each component of the system requiring \nmaintenance, that clearly identify the \nrequired routine maintenance actions. \n2. Name, address and phone number of a \nservice agency that has been contracted to \nservice the ESS and its associated safety \nsystems. \n3. Maintenance and calibration information, \nincluding wiring diagrams, control drawings, \nschematics, \nsystem \nprogramming \ninstructions \nand \ncontrol \nsequence \ndescriptions, for all energy storage control \nsystems. \n4. Desired or field-determined control set \npoints that are permanently recorded on \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 50,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1020 \n \ncontrol drawings at control devices or, for \ndigital \ncontrol \nsystems, \nin \nsystem \nprogramming instructions. \n5. A schedule for inspecting and recalibrating \nall ESS controls. \n6. A service record log form that lists the \nschedule for all required servicing and \nmaintenance actions and space for logging \nsuch actions that are completed over time and \nretained on-site. \n7. The ESS shall be operated and maintained in \naccordance with the manual and a copy of the \nmanual shall be retained at an approved on-\nsite location. \n❖ \nThis manual is part of the package of \nrequirements that ensures proper operation \nand maintenance to reduce the likelihood of a \nfailure. \nAll \nthe \npertinent \ninformation \nis \ncontained in this manual for ongoing operation, \nincluding the contact information for those who \ndo maintenance or repairs on the system. The \nschedule for inspecting and recalibrating ESS \ncontrols is included along with a service log to \nensure the system is properly maintained. \nSimilar to the commissioning report, a copy of \nthe manual needs to be located in an approved \non-site location. See the commentary to \nSection 1207.2.1.2. \n1207.2.2.1 \nOngoing inspection and testing. \nSystems that monitor and protect the ESS \ninstallation shall be inspected and tested in \naccordance with the manufacturer′s instructions and \nthe operation and maintenance manual. Inspection \nand testing records shall be maintained in the \noperation and maintenance manual. \n❖ \nIn addition to the ESS itself, systems such as \ngas detection, ventilation, smoke detection and \nautomatic \nsprinklers \nalso \nneed \nto \nbe \nmaintained to assist in mitigating any failures. \nThese records also need to be included in the \noperation and maintenance manual. \n1207.2.3 \nDecommissioning. \nThe \nfire \nofficial \nshall \nbe \nnotified \nprior \nto \nthe \ndecommissioning of an ESS. Decommissioning \nshall be performed in accordance with the \ndecommissioning plan that includes the following: \n1. A narrative description of the activities to be \naccomplished for removing the ESS from \nservice, and from the facility in which it is \nlocated. \n2. A listing of any contingencies for removing \nan intact operational ESS from service, and \nfor removing an ESS from service that has \nbeen damaged by a fire or other event. \n❖ \nDecommissioning \nis \nas \ncritical \nas \ncommissioning when it comes to ESS. Such \nsystems are subject to thermal runaway even \nwhen they are no longer in use. Therefore, they \nmust be properly removed from service, which \ntypically means removal from the facility. The \nrequirements will vary based on if it is a \nfunctioning system or one that is damaged. \nThough the commissioning report is required to \ncontain a decommissioning report for the ESS, \nin accordance with Section 1207.2.1, it is \nrecognized that if decommissioning is due to \ndamage from fire or other event, the specific \ndetails of safe decommissioning will be incident \nspecific. \n1207.3 Equipment. ESS equipment shall be in \naccordance \nwith \nSections \n1207.3.1 \nthrough \n1207.3.9. \n❖ \nThis section covers the ESS equipment \nrequirements, including listings. This section \nincludes requirements related to repairs, \nretrofits and replacements when systems need \nto be upgraded or serviced. Such guidance is \nnecessary with rapidly changing technologies \nand the need to make sure that ESS operate \nas optimally as possible. \n1207.3.1 \nEnergy storage system listings. \nESS shall be listed in accordance with UL 9540. \nException: Lead-acid and nickel-cadmium battery \nsystems installed in facilities under the exclusive \ncontrol of communications utilities, and operating \nat less than 50 VAC and 60 VDC in accordance \nwith NFPA 76, are not required to be listed. \n❖ \nEnergy storage systems are required to be \nlisted in accordance with UL 9540. This \nstandard covers the listing of storage batteries \nand all the equipment associated with the \nsystem, including cabinets and prefabricated \nenclosures. \n \nThe \nexception \nrecognizes \nthe \nproven \ntechnology of lead-acid and nickel-cadmium \nbattery \nsystems \nas \noperated \nthrough \ncommunications utilities that comply with \nNFPA 76. \n1207.3.2 \nEquipment \nlisting. \nChargers, \ninverters and energy storage management systems \nshall be covered as part of the UL 9540 listing or \nshall be listed separately. \n❖ \nThere are separate listings that address \nchargers, inverters and energy management \nsystems where they are not part of the UL 9540 \nlisting. If they are not part of the UL 9540 listing, \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1020 \n \ncontrol drawings at control devices or, for \ndigital \ncontrol \nsystems, \nin \nsystem \nprogramming instructions. \n5. A schedule for inspecting and recalibrating \nall ESS controls. \n6. A service record log form that lists the \nschedule for all required servicing and \nmaintenance actions and space for logging \nsuch actions that are completed over time and \nretained on-site. \n7. The ESS shall be operated and maintained in \naccordance with the manual and a copy of the \nmanual shall be retained at an approved on-\nsite location.",
      "commentary": "This manual is part of the package of \nrequirements that ensures proper operation \nand maintenance to reduce the likelihood of a \nfailure. \nAll \nthe \npertinent \ninformation \nis \ncontained in this manual for ongoing operation, \nincluding the contact information for those who \ndo maintenance or repairs on the system. The \nschedule for inspecting and recalibrating ESS \ncontrols is included along with a service log to \nensure the system is properly maintained. \nSimilar to the commissioning report, a copy of \nthe manual needs to be located in an approved \non-site location. See the commentary to \nSection 1207.2.1.2. \n1207.2.2.1 \nOngoing inspection and testing. \nSystems that monitor and protect the ESS \ninstallation shall be inspected and tested in \naccordance with the manufacturer′s instructions and \nthe operation and maintenance manual. Inspection \nand testing records shall be maintained in the \noperation and maintenance manual.\n\n❖ In addition to the ESS itself, systems such as \ngas detection, ventilation, smoke detection and \nautomatic \nsprinklers \nalso \nneed \nto \nbe \nmaintained to assist in mitigating any failures. \nThese records also need to be included in the \noperation and maintenance manual. \n1207.2.3 \nDecommissioning. \nThe \nfire \nofficial \nshall \nbe \nnotified \nprior \nto \nthe \ndecommissioning of an ESS. Decommissioning \nshall be performed in accordance with the \ndecommissioning plan that includes the following: \n1. A narrative description of the activities to be \naccomplished for removing the ESS from \nservice, and from the facility in which it is \nlocated. \n2. A listing of any contingencies for removing \nan intact operational ESS from service, and \nfor removing an ESS from service that has \nbeen damaged by a fire or other event.\n\n❖ Decommissioning \nis \nas \ncritical \nas \ncommissioning when it comes to ESS. Such \nsystems are subject to thermal runaway even \nwhen they are no longer in use. Therefore, they \nmust be properly removed from service, which \ntypically means removal from the facility. The \nrequirements will vary based on if it is a \nfunctioning system or one that is damaged. \nThough the commissioning report is required to \ncontain a decommissioning report for the ESS, \nin accordance with Section 1207.2.1, it is \nrecognized that if decommissioning is due to \ndamage from fire or other event, the specific \ndetails of safe decommissioning will be incident \nspecific. \n1207.3 Equipment. ESS equipment shall be in \naccordance \nwith \nSections \n1207.3.1 \nthrough \n1207.3.9.\n\n❖ This section covers the ESS equipment \nrequirements, including listings. This section \nincludes requirements related to repairs, \nretrofits and replacements when systems need \nto be upgraded or serviced. Such guidance is \nnecessary with rapidly changing technologies \nand the need to make sure that ESS operate \nas optimally as possible. \n1207.3.1 \nEnergy storage system listings. \nESS shall be listed in accordance with UL 9540. \nException: Lead-acid and nickel-cadmium battery \nsystems installed in facilities under the exclusive \ncontrol of communications utilities, and operating \nat less than 50 VAC and 60 VDC in accordance \nwith NFPA 76, are not required to be listed.\n\n❖ Energy storage systems are required to be \nlisted in accordance with UL 9540. This \nstandard covers the listing of storage batteries \nand all the equipment associated with the \nsystem, including cabinets and prefabricated \nenclosures. \n \nThe \nexception \nrecognizes \nthe \nproven \ntechnology of lead-acid and nickel-cadmium \nbattery \nsystems \nas \noperated \nthrough \ncommunications utilities that comply with \nNFPA 76. \n1207.3.2 \nEquipment \nlisting. \nChargers, \ninverters and energy storage management systems \nshall be covered as part of the UL 9540 listing or \nshall be listed separately.\n\n❖ There are separate listings that address \nchargers, inverters and energy management \nsystems where they are not part of the UL 9540 \nlisting. If they are not part of the UL 9540 listing, \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 51,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1021 \n \nthey must be addressed individually by specific \nlisting standards. \n1207.3.3 \nUtility \ninteractive \nsystems. \nInverters shall be listed and labeled in accordance \nwith UL 1741. Only inverters listed and labeled for \nutility interactive system use and identified as \ninteractive shall be allowed to operate in parallel \nwith the electric utility power system to supply \npower to common loads. \n❖ \nThis section requires a listing in accordance \nwith UL 1741 where it is not part of the UL 9540 \nlisting. An inverter is an electronic device that \nis capable of changing direct current (DC) to \nalternating current (AC). Inverters need to be \nspecifically listed and labeled to avoid using the \nwrong type and subsequently leading to \nsystem failure. Note that this section also \nrequires a specific listing for utility interactive \nsystems. These types of inverters allow things \nlike automatic transfer to enable the ESS to \nfeed power back into the commercial power \ngrid or disconnect from the commercial grid \nwhen it is supposed to be de-energized due to \nan outage. These types of inverters must be \ninspected by the electrical inspector and the \npower utility in most cases. \n1207.3.4 \nEnergy \nstorage \nmanagement \nsystem. Where required by the ESS listing, an \napproved energy storage management system that \nmonitors and balances cell voltages, currents and \ntemperatures \nwithin \nthe \nmanufacturer′s \nspecifications shall be provided. The system shall \ndisconnect electrical connections to the ESS or \notherwise place it in a safe condition if potentially \nhazardous temperatures or other conditions such as \nshort circuits, over voltage or under voltage are \ndetected. \n❖ \nAn energy management system is an important \nsafety system that monitors and takes actions \non abnormal conditions that could lead to \nfailures. These systems are critical as part of \nthe risk reduction. \n1207.3.5 \nEnclosures. Enclosures of ESS \nshall be of noncombustible construction. \n❖ \nThis prevents other methods of fire spread from \none ESS to another or other combustibles \nwithin a building. \n1207.3.6 \nRepairs. Repairs of ESS shall only \nbe done by qualified personnel. Repairs with other \nthan identical parts shall be considered retrofitting \nand comply with Section 1207.3.7. Repairs shall be \ndocumented in the service records log. \n❖ \nSeveral requirements are addressed in this \nsection. The first is the necessary qualifications \nof those undertaking the repairs. This is \nespecially important given that these systems \nare complex and at risk of failure if the repairs \nare \ndone \nincorrectly. \nSecond, \nsystem \ninnovations \nare \nhappening \nquickly, \nand \nidentical parts may not be available. To ensure \ncompatibility in those cases, the replacement \nparts and equipment need to be addressed as \na retrofit in accordance with Section 1207.3.7. \nThis section requires all repairs to be \ndocumented. \n1207.3.7 \nRetrofits. \nRetrofitting \nof \nan \nexisting ESS shall comply with the following: \n1. A construction permit shall be obtained in \naccordance with Section 105.6.5. \n2. New batteries, battery modules, capacitors \nand similar ESS components shall be listed. \n3. Battery management and other monitoring \nsystems shall be connected and installed in \naccordance \nwith \nthe \nmanufacturer′s \ninstructions. \n4. The overall installation shall continue to \ncomply with UL 9540 listing requirements, \nwhere applicable. \n5. Systems that have been retrofitted shall be \ncommissioned in accordance with Section \n1207.2.1. \n6. Retrofits shall be documented in the service \nrecords log. \n❖ \nThis section addresses practices to be followed \nwhen systems need to be upgraded or \nserviced. These systems are very sensitive to \nchanges that could lead to thermal runaway, so \nclear requirements for retrofit need to be \noutlined. This includes obtaining a construction \npermit to notify the fire department  a retrofit is \noccurring. In addition, batteries must be \nproperly listed and the overall installation must \ncomply with UL 9540. Finally, the system \nneeds to be commissioned to demonstrate \nperformance, and records of the process need \nto be provided. \n1207.3.7.1 \nRetrofitting lead acid and nickel \ncadmium. Section 1207.3.7 shall not apply to \nretrofitting of lead-acid and nickel-cadmium \nbatteries with other lead-acid and nickelcadmium \nbatteries at facilities under the exclusive control of \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC. \n❖ \n❖ These technologies, where small in \ncapacity, are sufficiently regulated and have \nperformed \nsafely \nunder \nthe \ncontrol \nof \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1021 \n \nthey must be addressed individually by specific \nlisting standards. \n1207.3.3 \nUtility \ninteractive \nsystems. \nInverters shall be listed and labeled in accordance \nwith UL 1741. Only inverters listed and labeled for \nutility interactive system use and identified as \ninteractive shall be allowed to operate in parallel \nwith the electric utility power system to supply \npower to common loads.",
      "commentary": "This section requires a listing in accordance \nwith UL 1741 where it is not part of the UL 9540 \nlisting. An inverter is an electronic device that \nis capable of changing direct current (DC) to \nalternating current (AC). Inverters need to be \nspecifically listed and labeled to avoid using the \nwrong type and subsequently leading to \nsystem failure. Note that this section also \nrequires a specific listing for utility interactive \nsystems. These types of inverters allow things \nlike automatic transfer to enable the ESS to \nfeed power back into the commercial power \ngrid or disconnect from the commercial grid \nwhen it is supposed to be de-energized due to \nan outage. These types of inverters must be \ninspected by the electrical inspector and the \npower utility in most cases. \n1207.3.4 \nEnergy \nstorage \nmanagement \nsystem. Where required by the ESS listing, an \napproved energy storage management system that \nmonitors and balances cell voltages, currents and \ntemperatures \nwithin \nthe \nmanufacturer′s \nspecifications shall be provided. The system shall \ndisconnect electrical connections to the ESS or \notherwise place it in a safe condition if potentially \nhazardous temperatures or other conditions such as \nshort circuits, over voltage or under voltage are \ndetected.\n\n❖ An energy management system is an important \nsafety system that monitors and takes actions \non abnormal conditions that could lead to \nfailures. These systems are critical as part of \nthe risk reduction. \n1207.3.5 \nEnclosures. Enclosures of ESS \nshall be of noncombustible construction.\n\n❖ This prevents other methods of fire spread from \none ESS to another or other combustibles \nwithin a building. \n1207.3.6 \nRepairs. Repairs of ESS shall only \nbe done by qualified personnel. Repairs with other \nthan identical parts shall be considered retrofitting \nand comply with Section 1207.3.7. Repairs shall be \ndocumented in the service records log.\n\n❖ Several requirements are addressed in this \nsection. The first is the necessary qualifications \nof those undertaking the repairs. This is \nespecially important given that these systems \nare complex and at risk of failure if the repairs \nare \ndone \nincorrectly. \nSecond, \nsystem \ninnovations \nare \nhappening \nquickly, \nand \nidentical parts may not be available. To ensure \ncompatibility in those cases, the replacement \nparts and equipment need to be addressed as \na retrofit in accordance with Section 1207.3.7. \nThis section requires all repairs to be \ndocumented. \n1207.3.7 \nRetrofits. \nRetrofitting \nof \nan \nexisting ESS shall comply with the following: \n1. A construction permit shall be obtained in \naccordance with Section 105.6.5. \n2. New batteries, battery modules, capacitors \nand similar ESS components shall be listed. \n3. Battery management and other monitoring \nsystems shall be connected and installed in \naccordance \nwith \nthe \nmanufacturer′s \ninstructions. \n4. The overall installation shall continue to \ncomply with UL 9540 listing requirements, \nwhere applicable. \n5. Systems that have been retrofitted shall be \ncommissioned in accordance with Section \n1207.2.1. \n6. Retrofits shall be documented in the service \nrecords log.\n\n❖ This section addresses practices to be followed \nwhen systems need to be upgraded or \nserviced. These systems are very sensitive to \nchanges that could lead to thermal runaway, so \nclear requirements for retrofit need to be \noutlined. This includes obtaining a construction \npermit to notify the fire department  a retrofit is \noccurring. In addition, batteries must be \nproperly listed and the overall installation must \ncomply with UL 9540. Finally, the system \nneeds to be commissioned to demonstrate \nperformance, and records of the process need \nto be provided. \n1207.3.7.1 \nRetrofitting lead acid and nickel \ncadmium. Section 1207.3.7 shall not apply to \nretrofitting of lead-acid and nickel-cadmium \nbatteries with other lead-acid and nickelcadmium \nbatteries at facilities under the exclusive control of \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC.\n\n❖ \n\n❖ These technologies, where small in \ncapacity, are sufficiently regulated and have \nperformed \nsafely \nunder \nthe \ncontrol \nof \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 52,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1022 \n \ncommunications utilities that comply with \nNFPA 76. This exception is technology \nspecific; for example, if a lead-acid battery was \nreplaced with a lithium-ion battery, that would \nnot be considered a retrofit. The change in \nbattery technology would require the system to \nbe treated as new, and all appropriate \nrequirements of Section 1207 would apply. \n1207.3.8 \nReplacements. Replacements of \nESS shall be considered new ESS installations and \nshall comply with the provisions of Section 1207 as \napplicable to new ESS. The ESS being replaced \nshall be decommissioned in accordance with \nSection 1207.2.3. \n❖ \nThis section requires that replacement of ESS \nshall be addressed no differently than as new \nand Section 1207 would apply to this \ninstallation. Where an ESS system is being \nreplaced, it is important that such systems are \nproperly decommissioned since the existing \nsystem may still be energized or subject to \nthermal runaway. \n1207.3.9 \nReused \nand \nrepurposed \nequipment. Equipment and materials shall only be \nreused or reinstalled as permitted in Section \n104.8.1. Storage batteries previously used in other \napplications, such as electric vehicle propulsion, \nshall not be reused in applications regulated by \nChapter 12 unless approved by the Fire official and \nunless the equipment is refurbished by a battery \nrefurbishing company approved in accordance with \nUL 1974. \n❖ \nThis section allows Fire officials to regulate \ninstallations of repurposed electric vehicle \nbatteries that are converted for ESS use in \nbuildings. It is important to recognize that UL \n1974 applies to the process used by the firm \nrefurbishing the battery. It is not a listing of the \nbattery; once refurbished, the use of such \nbatteries must be in compliance with Section \n1207, including battery and system listing \nrequirements. \n1207.4 General \ninstallations \nrequirements. \nStationary and mobile ESS shall comply with the \nrequirements \nof \nSections \n1207.4.1 \nthrough \n1207.4.12. \n❖ \nThis section is focused on a number of \nrequirements that facilitate the safe operation \nof ESS such as proper electrical disconnects, \nclearances, seismic supports and separation \nfrom combustibles. These features are part of \nthe package of safety measures that reduce \nrisk of a failure, which may lead to hazardous \nconditions. \n1207.4.1 \nElectrical disconnects. Where the \nESS disconnecting means is not within sight of the \nmain electrical service disconnecting means, \nplacards or directories shall be installed at the \nlocation of the main electrical service disconnecting \nmeans indicating the location of stationary storage \nbattery system disconnecting means in accordance \nwith SBC 401. \nException: Electrical disconnects for lead-acid and \nnickelcadmium battery systems at facilities under \nthe exclusive control of communications utilities \nand operating at less than 50 VAC and 60 VDC \nshall be permitted to have electrical disconnects \nsignage in accordance with NFPA 76. \n❖ \nStationary storage battery systems may be in \nvarious locations within buildings and may not \nbe \nnear \nthe \nmain \nservice \ndisconnect. \nTherefore, a way of communicating the \ndisconnect for such systems is necessary at \nthe main service disconnect. This is critical to \nfighting a fire and being able to disconnect all \npower \nsupplies \naffecting \nfire-fighting \noperations. Note that to ensure reliability of the \ntelecommunications network, batteries utilized \nin telecommunications power plants in central \noffices rarely have circuit breakers or an \nautomatic disconnecting means in order to \nsatisfy an FCC Best Practice designed to \nensure the highest reliability. Such installations \nare not within the scope of SBC 401, and a \ndisconnecting means is not required. \n1207.4.2 \nWorking clearances. Access and \nworking space shall be provided and maintained \nabout all electrical equipment to permit ready and \nsafe operation and maintenance of such equipment \nin accordance with SBC 401 and the manufacturer′s \ninstructions. \n❖ \nThis section requires the proper spacing to \nreduce ignition of surrounding materials and to \nallow proper maintenance. This is consistent \nwith Section 603.4. \n1207.4.3 \nFire-resistance-rated \nseparations. Rooms and other indoor areas \ncontaining ESS shall be separated from other areas \nof the building in accordance with Section 1207.7.4. \nESS shall be permitted to be in the same room with \nthe equipment they support. \n❖ \nThis section focuses on containment of the \nhazard to the location where the ESS is \nlocated, whether in an entire room or in a small \nspace such as a closet. ESS being subject to \nthermal runaway could cause a fire that will \ncontinue to burn for an extended amount of \ntime. Section 1207.7.4 requires 2-hour fire \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1022 \n \ncommunications utilities that comply with \nNFPA 76. This exception is technology \nspecific; for example, if a lead-acid battery was \nreplaced with a lithium-ion battery, that would \nnot be considered a retrofit. The change in \nbattery technology would require the system to \nbe treated as new, and all appropriate \nrequirements of Section 1207 would apply. \n1207.3.8 \nReplacements. Replacements of \nESS shall be considered new ESS installations and \nshall comply with the provisions of Section 1207 as \napplicable to new ESS. The ESS being replaced \nshall be decommissioned in accordance with \nSection 1207.2.3.",
      "commentary": "This section requires that replacement of ESS \nshall be addressed no differently than as new \nand Section 1207 would apply to this \ninstallation. Where an ESS system is being \nreplaced, it is important that such systems are \nproperly decommissioned since the existing \nsystem may still be energized or subject to \nthermal runaway. \n1207.3.9 \nReused \nand \nrepurposed \nequipment. Equipment and materials shall only be \nreused or reinstalled as permitted in Section \n104.8.1. Storage batteries previously used in other \napplications, such as electric vehicle propulsion, \nshall not be reused in applications regulated by \nChapter 12 unless approved by the Fire official and \nunless the equipment is refurbished by a battery \nrefurbishing company approved in accordance with \nUL 1974.\n\n❖ This section allows Fire officials to regulate \ninstallations of repurposed electric vehicle \nbatteries that are converted for ESS use in \nbuildings. It is important to recognize that UL \n1974 applies to the process used by the firm \nrefurbishing the battery. It is not a listing of the \nbattery; once refurbished, the use of such \nbatteries must be in compliance with Section \n1207, including battery and system listing \nrequirements. \n1207.4 General \ninstallations \nrequirements. \nStationary and mobile ESS shall comply with the \nrequirements \nof \nSections \n1207.4.1 \nthrough \n1207.4.12.\n\n❖ This section is focused on a number of \nrequirements that facilitate the safe operation \nof ESS such as proper electrical disconnects, \nclearances, seismic supports and separation \nfrom combustibles. These features are part of \nthe package of safety measures that reduce \nrisk of a failure, which may lead to hazardous \nconditions. \n1207.4.1 \nElectrical disconnects. Where the \nESS disconnecting means is not within sight of the \nmain electrical service disconnecting means, \nplacards or directories shall be installed at the \nlocation of the main electrical service disconnecting \nmeans indicating the location of stationary storage \nbattery system disconnecting means in accordance \nwith SBC 401. \nException: Electrical disconnects for lead-acid and \nnickelcadmium battery systems at facilities under \nthe exclusive control of communications utilities \nand operating at less than 50 VAC and 60 VDC \nshall be permitted to have electrical disconnects \nsignage in accordance with NFPA 76.\n\n❖ Stationary storage battery systems may be in \nvarious locations within buildings and may not \nbe \nnear \nthe \nmain \nservice \ndisconnect. \nTherefore, a way of communicating the \ndisconnect for such systems is necessary at \nthe main service disconnect. This is critical to \nfighting a fire and being able to disconnect all \npower \nsupplies \naffecting \nfire-fighting \noperations. Note that to ensure reliability of the \ntelecommunications network, batteries utilized \nin telecommunications power plants in central \noffices rarely have circuit breakers or an \nautomatic disconnecting means in order to \nsatisfy an FCC Best Practice designed to \nensure the highest reliability. Such installations \nare not within the scope of SBC 401, and a \ndisconnecting means is not required. \n1207.4.2 \nWorking clearances. Access and \nworking space shall be provided and maintained \nabout all electrical equipment to permit ready and \nsafe operation and maintenance of such equipment \nin accordance with SBC 401 and the manufacturer′s \ninstructions.\n\n❖ This section requires the proper spacing to \nreduce ignition of surrounding materials and to \nallow proper maintenance. This is consistent \nwith Section 603.4. \n1207.4.3 \nFire-resistance-rated \nseparations. Rooms and other indoor areas \ncontaining ESS shall be separated from other areas \nof the building in accordance with Section 1207.7.4. \nESS shall be permitted to be in the same room with \nthe equipment they support.\n\n❖ This section focuses on containment of the \nhazard to the location where the ESS is \nlocated, whether in an entire room or in a small \nspace such as a closet. ESS being subject to \nthermal runaway could cause a fire that will \ncontinue to burn for an extended amount of \ntime. Section 1207.7.4 requires 2-hour fire \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 53,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1023 \n \nbarriers and 2-hour horizontal separations. In \nmany cases, due to the impracticality of \nseparating ESS from the equipment being \nsupported, it is clarified that they may remain \ntogether in the same room. \n1207.4.4 \nSeismic and structural design. \nStationary ESS shall comply with the seismic \ndesign requirements in Chapter 16 of SBC 201, and \nshall not exceed the floor loading limitation of the \nbuilding. \n❖ \nSome of these installations are quite heavy, so \nmuch so that they can potentially affect the \nstructural integrity of the building and the floor \nloading limitations need to be addressed. Also, \nto avoid additional failures during seismic \nevents, the requirements of SBC 201 must be \naddressed. Assessment of rooftop installations \non existing buildings must include whether \nstructural fire resistance of the primary \nstructural frame and bearing walls will remain \nin compliance with SBC 201 Table 601. \n1207.4.5 \nVehicle \nimpact \nprotection. \nWhere ESS are subject to impact by a motor \nvehicle, including fork lifts, vehicle impact \nprotection shall be provided in accordance with \nSection 312. \n❖ \nThis section provides the requirements for \nprotecting the battery system from physical \ndamage to avoid a malfunction of the systems \nand the hazards that could result. This applies \nto indoor or outdoor installations, depending on \nthe potential impact risk from motor vehicles \n(see commentary, Section 312). \n1207.4.6 \nCombustible \nstorage. \nCombustible materials shall not be stored in ESS \nrooms, areas or walk-in units. Combustible \nmaterials in occupied work centers covered by \nSection 1207.4.10 shall be stored at least 900 mm \nfrom ESS cabinets. \n❖ \nIn the past, ESS were often independent of the \nrest of the building and its operations. In \nparticular, the focus had only been on \napplications \nsuch \nas \ntelecommunications \nbuildings. However, there are many cases now \nwhere ESS are located in a variety of locations \nwith other ongoing activities, such as data \ncenters. This section requires a minimum \nseparation from combustibles or prohibits the \nstorage of combustible materials to reduce the \nrisk of fire. \n1207.4.7 \nToxic and highly toxic gases. ESS \nthat have the potential to release toxic and highly \ntoxic gas during charging, discharging and normal \nuse conditions shall be provided with a hazardous \nexhaust system in accordance with Section 502.8 of \nSBC 501. \n❖ \nThis section covers battery technologies (many \nyet to hit the market) that may potentially \nproduce \ntoxic \ngases \nduring \ncharging, \ndischarging and normal use, and trigger \nChapter 60 safety requirements. There is no \nintent to address batteries that produce toxic \ngases during fires or abnormal conditions. \nHydrogen and oxygen produced by vented \nbatteries are not considered toxic or highly \ntoxic gases. \n1207.4.8 \nSignage. Approved signs shall be \nprovided on or adjacent to all entry doors for ESS \nrooms or areas and on enclosures of ESS cabinets \nand walk-in units located outdoors, on rooftops or \nin open parking garages. Signs designed to meet \nboth the requirements of this section and SBC 401 \nshall be permitted. The signage shall include the \nfollowing or equivalent: \n1.  “ENERGY \nSTORAGE \nSYSTEM,” \n“BATTERY \nSTORAGE \nSYSTEM,” \n“CAPACITOR \nENERGY \nSTORAGE \nSYSTEM” or the equivalent. \n2. The identification of the electrochemical ESS \ntechnology present. \n3.  “ENERGIZED \nELECTRICAL \nCIRCUITS.” \n4. Where water-reactive electrochemical ESS \nare present, the signage shall include \n“APPLY NO WATER.” \n5. Current contact information, including phone \nnumber, for personnel authorized to service \nthe equipment and for fire mitigation \npersonnel required by Section 1207.1.6.1. \nException: Existing electrochemical ESS shall be \npermitted to include the signage required at the time \nthey were installed. \n❖ \nESS are found in varying applications in \ntoday′s world. They are no longer simply for \nstandby \nand \nemergency \npower, \nand \ntechnologies are varied and evolving quickly. \n \nThis section identifies the need for signage to \nidentify the hazards. Items 1 and 2 require \nsignage to denote where ESS are contained in \na room and the type of technology present. \nItem 3 focuses on communicating through \nsignage that energized electrical circuits are \npresent. \n \nItem 4 provides necessary information to \noccupants and emergency responders of any \nwater-reactive \nproperties \nand \nclearly \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1023 \n \nbarriers and 2-hour horizontal separations. In \nmany cases, due to the impracticality of \nseparating ESS from the equipment being \nsupported, it is clarified that they may remain \ntogether in the same room. \n1207.4.4 \nSeismic and structural design. \nStationary ESS shall comply with the seismic \ndesign requirements in Chapter 16 of SBC 201, and \nshall not exceed the floor loading limitation of the \nbuilding.",
      "commentary": "Some of these installations are quite heavy, so \nmuch so that they can potentially affect the \nstructural integrity of the building and the floor \nloading limitations need to be addressed. Also, \nto avoid additional failures during seismic \nevents, the requirements of SBC 201 must be \naddressed. Assessment of rooftop installations \non existing buildings must include whether \nstructural fire resistance of the primary \nstructural frame and bearing walls will remain \nin compliance with SBC 201 Table 601. \n1207.4.5 \nVehicle \nimpact \nprotection. \nWhere ESS are subject to impact by a motor \nvehicle, including fork lifts, vehicle impact \nprotection shall be provided in accordance with \nSection 312.\n\n❖ This section provides the requirements for \nprotecting the battery system from physical \ndamage to avoid a malfunction of the systems \nand the hazards that could result. This applies \nto indoor or outdoor installations, depending on \nthe potential impact risk from motor vehicles \n(see commentary, Section 312). \n1207.4.6 \nCombustible \nstorage. \nCombustible materials shall not be stored in ESS \nrooms, areas or walk-in units. Combustible \nmaterials in occupied work centers covered by \nSection 1207.4.10 shall be stored at least 900 mm \nfrom ESS cabinets.\n\n❖ In the past, ESS were often independent of the \nrest of the building and its operations. In \nparticular, the focus had only been on \napplications \nsuch \nas \ntelecommunications \nbuildings. However, there are many cases now \nwhere ESS are located in a variety of locations \nwith other ongoing activities, such as data \ncenters. This section requires a minimum \nseparation from combustibles or prohibits the \nstorage of combustible materials to reduce the \nrisk of fire. \n1207.4.7 \nToxic and highly toxic gases. ESS \nthat have the potential to release toxic and highly \ntoxic gas during charging, discharging and normal \nuse conditions shall be provided with a hazardous \nexhaust system in accordance with Section 502.8 of \nSBC 501.\n\n❖ This section covers battery technologies (many \nyet to hit the market) that may potentially \nproduce \ntoxic \ngases \nduring \ncharging, \ndischarging and normal use, and trigger \nChapter 60 safety requirements. There is no \nintent to address batteries that produce toxic \ngases during fires or abnormal conditions. \nHydrogen and oxygen produced by vented \nbatteries are not considered toxic or highly \ntoxic gases. \n1207.4.8 \nSignage. Approved signs shall be \nprovided on or adjacent to all entry doors for ESS \nrooms or areas and on enclosures of ESS cabinets \nand walk-in units located outdoors, on rooftops or \nin open parking garages. Signs designed to meet \nboth the requirements of this section and SBC 401 \nshall be permitted. The signage shall include the \nfollowing or equivalent: \n1.  “ENERGY \nSTORAGE \nSYSTEM,” \n“BATTERY \nSTORAGE \nSYSTEM,” \n“CAPACITOR \nENERGY \nSTORAGE \nSYSTEM” or the equivalent. \n2. The identification of the electrochemical ESS \ntechnology present. \n3.  “ENERGIZED \nELECTRICAL \nCIRCUITS.” \n4. Where water-reactive electrochemical ESS \nare present, the signage shall include \n“APPLY NO WATER.” \n5. Current contact information, including phone \nnumber, for personnel authorized to service \nthe equipment and for fire mitigation \npersonnel required by Section 1207.1.6.1. \nException: Existing electrochemical ESS shall be \npermitted to include the signage required at the time \nthey were installed.\n\n❖ ESS are found in varying applications in \ntoday′s world. They are no longer simply for \nstandby \nand \nemergency \npower, \nand \ntechnologies are varied and evolving quickly. \n \nThis section identifies the need for signage to \nidentify the hazards. Items 1 and 2 require \nsignage to denote where ESS are contained in \na room and the type of technology present. \nItem 3 focuses on communicating through \nsignage that energized electrical circuits are \npresent. \n \nItem 4 provides necessary information to \noccupants and emergency responders of any \nwater-reactive \nproperties \nand \nclearly \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 54,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1024 \n \ncommunicates through signage that water \ncannot be applied. \n \nItem 5 addresses the need to provide contact \ninformation regarding personnel authorized to \nservice the ESS and more importantly, fire \nmitigation personnel who are properly trained \nto manage the hazards associated with the \nESS. See Section 1207.1.6.1. \n \nThe exception addresses currently installed \nsystems that were not required to have the \nprescribed signage at the time of installation, \nwhich often will be standalone lead-acid battery \nsystems. These types of installations have had \na good safety record and typically do not create \nexposure hazards based on their chemistries \nand the way they are used and regulated. \n1207.4.9 \nSecurity of installations. Rooms, \nareas and walk-in units in which electrochemical \nESS are located shall be secured against \nunauthorized entry and safeguarded in an approved \nmanner. Security barriers, fences, landscaping and \nother enclosures shall not inhibit the required air \nflow to or exhaust from the electrochemical ESS \nand its components. \n❖ \nThis section is general to all ESS installation \ntypes, whether indoors or outdoors. Properly \nsecuring such installations reduces the risk of \narson or vandalism, which could lead to a \nfailure of such systems. This is more of a \nconcern with outdoor installations or walk-in \nunits. It is important that the security features \ndo not negatively impact the ventilation \nrequirements for the installation. Facilities with \na secured perimeter and controlled access to \nthe site would qualify, and additional securing \nof an ESS installation on such a site would not \nbe required. \n1207.4.10 \nOccupied \nwork \ncenters. \nElectrochemical ESS located in rooms or areas \noccupied by personnel not directly involved with \nmaintenance, service and testing of the systems \nshall comply with the following: \n1. Electrochemical ESS located in occupied \nwork centers shall be housed in locked \nnoncombustible cabinets or other enclosures \nto prevent access by unauthorized personnel. \n2. Where electrochemical ESS are contained in \ncabinets in occupied work centers, the \ncabinets shall be located within 3 m of the \nequipment that they support. \n3. Cabinets shall include signage complying \nwith Section 1207.4.8. \n❖ \nIn cases where the ESS is located where \nbuilding occupants could be present, some \nlevel of protection is necessary. \n \nThis section first requires the ESS to be \nsecured. Similar to Section 1207.4.9, this \nreduces a possible failure of the system due to \nvandalism or arson. \n \nPlacing battery system cabinets within 3 m of \nthe equipment served by the system will limit \nthe number of devices that can be powered by \nthe system due to the voltage drop associated \nwith longer or multiple conductor runs. This \nsection also enhances the safety of personnel \nwho may have to secure and work on \nequipment served by the battery system by \nplacing the secondary power supply near \nenough to the powered equipment to ensure \nline-of-sight supervision of the secured battery \nsystem \nduring \nequipment \nrepair \nor \nmaintenance. \n \nThis section calls for the identification of the \nspecific hazards associated with the ESS \ncontained in each cabinet. ESS technologies \nvary and with that, the hazard varies. This \ninformation will also provide the capacity of \neach system, which is essential for the safety \nof the occupants and first responders. \n1207.4.11 \nOpen rack installations. Where \nelectrochemical ESS are installed in a separate \nequipment room and only authorized personnel \nhave access to the room, they shall be permitted to \nbe installed on an open rack for ease of \nmaintenance. \n❖ \nThis section essentially allows ESS to be on \nopen racks where access to the room is \nrestricted. \nThe \npurpose \nis \nto \nfacilitate \nmaintenance, which could have the effect of \nbetter safety performance. Essentially, the \nESS utilizes the room as a means of separation \nin place of cabinet enclosures. \n1207.4.12 \nWalk-in units. Walk-in units shall \nbe entered only for inspection, maintenance and \nrepair of ESS units and ancillary equipment, and \nshall not be occupied for other purposes. \n❖ \nThis section clarifies the intent of walk-in units. \nSuch units are not intended for regular \noccupancy and are only to be entered for the \npurposes of maintenance and repairs. Those \nentering are trained to do so. Although \noccupancy is restricted, ESS walk-in units are \ndefined as buildings, and all requirements \napplicable to buildings apply, including fire \nsuppression protection. \n1207.5 Electrochemical ESS protection. The \nprotection of electrochemical ESS shall be in \naccordance \nwith \nSections \n1207.5.1 \nthrough \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1024 \n \ncommunicates through signage that water \ncannot be applied. \n \nItem 5 addresses the need to provide contact \ninformation regarding personnel authorized to \nservice the ESS and more importantly, fire \nmitigation personnel who are properly trained \nto manage the hazards associated with the \nESS. See Section 1207.1.6.1. \n \nThe exception addresses currently installed \nsystems that were not required to have the \nprescribed signage at the time of installation, \nwhich often will be standalone lead-acid battery \nsystems. These types of installations have had \na good safety record and typically do not create \nexposure hazards based on their chemistries \nand the way they are used and regulated. \n1207.4.9 \nSecurity of installations. Rooms, \nareas and walk-in units in which electrochemical \nESS are located shall be secured against \nunauthorized entry and safeguarded in an approved \nmanner. Security barriers, fences, landscaping and \nother enclosures shall not inhibit the required air \nflow to or exhaust from the electrochemical ESS \nand its components.",
      "commentary": "This section is general to all ESS installation \ntypes, whether indoors or outdoors. Properly \nsecuring such installations reduces the risk of \narson or vandalism, which could lead to a \nfailure of such systems. This is more of a \nconcern with outdoor installations or walk-in \nunits. It is important that the security features \ndo not negatively impact the ventilation \nrequirements for the installation. Facilities with \na secured perimeter and controlled access to \nthe site would qualify, and additional securing \nof an ESS installation on such a site would not \nbe required. \n1207.4.10 \nOccupied \nwork \ncenters. \nElectrochemical ESS located in rooms or areas \noccupied by personnel not directly involved with \nmaintenance, service and testing of the systems \nshall comply with the following: \n1. Electrochemical ESS located in occupied \nwork centers shall be housed in locked \nnoncombustible cabinets or other enclosures \nto prevent access by unauthorized personnel. \n2. Where electrochemical ESS are contained in \ncabinets in occupied work centers, the \ncabinets shall be located within 3 m of the \nequipment that they support. \n3. Cabinets shall include signage complying \nwith Section 1207.4.8.\n\n❖ In cases where the ESS is located where \nbuilding occupants could be present, some \nlevel of protection is necessary. \n \nThis section first requires the ESS to be \nsecured. Similar to Section 1207.4.9, this \nreduces a possible failure of the system due to \nvandalism or arson. \n \nPlacing battery system cabinets within 3 m of \nthe equipment served by the system will limit \nthe number of devices that can be powered by \nthe system due to the voltage drop associated \nwith longer or multiple conductor runs. This \nsection also enhances the safety of personnel \nwho may have to secure and work on \nequipment served by the battery system by \nplacing the secondary power supply near \nenough to the powered equipment to ensure \nline-of-sight supervision of the secured battery \nsystem \nduring \nequipment \nrepair \nor \nmaintenance. \n \nThis section calls for the identification of the \nspecific hazards associated with the ESS \ncontained in each cabinet. ESS technologies \nvary and with that, the hazard varies. This \ninformation will also provide the capacity of \neach system, which is essential for the safety \nof the occupants and first responders. \n1207.4.11 \nOpen rack installations. Where \nelectrochemical ESS are installed in a separate \nequipment room and only authorized personnel \nhave access to the room, they shall be permitted to \nbe installed on an open rack for ease of \nmaintenance.\n\n❖ This section essentially allows ESS to be on \nopen racks where access to the room is \nrestricted. \nThe \npurpose \nis \nto \nfacilitate \nmaintenance, which could have the effect of \nbetter safety performance. Essentially, the \nESS utilizes the room as a means of separation \nin place of cabinet enclosures. \n1207.4.12 \nWalk-in units. Walk-in units shall \nbe entered only for inspection, maintenance and \nrepair of ESS units and ancillary equipment, and \nshall not be occupied for other purposes.\n\n❖ This section clarifies the intent of walk-in units. \nSuch units are not intended for regular \noccupancy and are only to be entered for the \npurposes of maintenance and repairs. Those \nentering are trained to do so. Although \noccupancy is restricted, ESS walk-in units are \ndefined as buildings, and all requirements \napplicable to buildings apply, including fire \nsuppression protection. \n1207.5 Electrochemical ESS protection. The \nprotection of electrochemical ESS shall be in \naccordance \nwith \nSections \n1207.5.1 \nthrough \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 55,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1025 \n \n1207.5.8 where required by Sections 1207.7 \nthrough 1207.10. \n❖ \nThis section generally sets out the specific \nprotection required for the ESS itself. Section \n1207.4 focuses on the elements surrounding \nsuch ESS but not the specific protection of the \nequipment. The triggers for these protection \nfeatures vary based on the technology used \nand the type of installation addressed in \nSections 1207.7 through 1207.10 (indoor \ninstallations, outdoor installations and special \ninstallations such as rooftop installations and \nmobile ESS equipment). \n \nThis table sets out the MAQ of each technology \nthat can be found in a single installation within \nrooms, areas and walk-in units. This serves as \na trigger to the application of Section 1207.1.5 \nand large-scale fire tests, which will provide \nimportant data necessary for the determination \nof effective protection features (see Section \n1207.5.2, Item 1). Certain technologies are \nunlimited in capacity based on their historically \ngood safety record. This does not exempt such \ntechnologies from protection; it is simply the \nsize of the installation that is not limited. \n1207.5.1 \nSize \nand \nseparation. \nElectrochemical ESS shall be segregated into \ngroups not exceeding 50 kWh (180 megajoules). \nEach group shall be separated a minimum of 914 \nmm from other groups and from walls in the storage \nroom or area. The storage arrangements shall \ncomply with Chapter 10. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems in facilities under the exclusive \ncontrol of communications utilities and \noperating at less than 50 VAC and 60 VDC \nin accordance with NFPA 76. \n2. The Fire official is authorized to approve \nlarger capacities or smaller separation \ndistances based on large-scale fire testing \ncomplying with Section 1207.1.5. \n❖ \nIn an effort to reduce the possible size and \nintensity of a fire or explosion, ESS units are \nlimited in capacity and must be separated into \ncertain capacity groups. Each group must have \na fire break of essentially 900 mm from other \ngroups and walls. Exception1 acknowledges \nthe safety record of lead-acid and nickel-\ncadmium batteries and does not require the 50 \nkWh and 900 mm separation. Exception 2 \nprovides flexibility to the base capacity of the \nESS group if testing determines that a fire \nwould be contained to the room as separated. \nIt should also be noted that the types of \ninstallation that are addressed in Sections \n1207.7 through 1207.10 will affect whether \nthese size and separation requirements apply. \nFor example, Table 1207.8 for remote outdoor \ninstallations would not require compliance with \nthis section. \n1207.5.2 \nMaximum allowable quantities. \nFire areas within rooms, areas and walk-in units \ncontaining electrochemical ESS shall not exceed \nthe maximum allowable quantities in Table 1207.5. \nExceptions: \n1. Where approved by the Fire official, rooms, \nareas \nand \nwalk-in \nunits \ncontaining \nelectrochemical ESS that exceed the amounts \nin Table 1207.5 shall be permitted based on \na \nhazardous \nmitigation \nanalysis \nin \naccordance with Section 1207.1.4 and \nlargescale fire testing complying with \nSection 1207.1.5. \n2. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems installed in facilities under the \nexclusive \ncontrol \nof \ncommunications \nutilities, and operating at less than 50 VAC \nand 60 VDC in accordance with NFPA 76. \n3. Dedicated-use buildings in compliance with \nSection 1207.7.1. \n❖ \nScientific research and large-scale fire and \nfault condition testing are not available to justify \nallowing unlimited quantities of energy in an \nESS to be provided in a single fire area. By \nreferencing \nTable \n1207.5, \nthis \nsection \nestablishes a maximum 600 kWh MAQ for \neach fire area and 200 kWh for certain \ntechnologies for which less information is \navailable. The MAQ of 600 kWh is equivalent \nto 1,250 storage batteries, each rated 12 V, 40 \nAh. \nIn \naddition, \ncapacitors \nand \nother \nelectrochemical ESS are limited to 20 kWh. \n \nThere are several exceptions to these \nrequirements. \nException \n1 \nallows \nsuch \ninstallations to be reviewed through a hazards \nmitigation analysis and large-scale fire testing \nresults to justify larger amounts of ESS. \n \nException 2 recognizes the safety record of \nleadacid and nickel-cadmium battery systems \nunder the control of communications utilities. \n \nException 3 recognizes the minimal life safety \nhazard \nassociated \nwith \ndedicated-use \nbuildings that comply with Section 1207.7.1. \n1207.5.2.1 \nMixed electrochemical energy \nsystems. Where rooms, areas and walk-in units \ncontain different types of electrochemical energy \ntechnologies, the total aggregate quantities of the \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1025 \n \n1207.5.8 where required by Sections 1207.7 \nthrough 1207.10.",
      "commentary": "This section generally sets out the specific \nprotection required for the ESS itself. Section \n1207.4 focuses on the elements surrounding \nsuch ESS but not the specific protection of the \nequipment. The triggers for these protection \nfeatures vary based on the technology used \nand the type of installation addressed in \nSections 1207.7 through 1207.10 (indoor \ninstallations, outdoor installations and special \ninstallations such as rooftop installations and \nmobile ESS equipment). \n \nThis table sets out the MAQ of each technology \nthat can be found in a single installation within \nrooms, areas and walk-in units. This serves as \na trigger to the application of Section 1207.1.5 \nand large-scale fire tests, which will provide \nimportant data necessary for the determination \nof effective protection features (see Section \n1207.5.2, Item 1). Certain technologies are \nunlimited in capacity based on their historically \ngood safety record. This does not exempt such \ntechnologies from protection; it is simply the \nsize of the installation that is not limited. \n1207.5.1 \nSize \nand \nseparation. \nElectrochemical ESS shall be segregated into \ngroups not exceeding 50 kWh (180 megajoules). \nEach group shall be separated a minimum of 914 \nmm from other groups and from walls in the storage \nroom or area. The storage arrangements shall \ncomply with Chapter 10. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems in facilities under the exclusive \ncontrol of communications utilities and \noperating at less than 50 VAC and 60 VDC \nin accordance with NFPA 76. \n2. The Fire official is authorized to approve \nlarger capacities or smaller separation \ndistances based on large-scale fire testing \ncomplying with Section 1207.1.5.\n\n❖ In an effort to reduce the possible size and \nintensity of a fire or explosion, ESS units are \nlimited in capacity and must be separated into \ncertain capacity groups. Each group must have \na fire break of essentially 900 mm from other \ngroups and walls. Exception1 acknowledges \nthe safety record of lead-acid and nickel-\ncadmium batteries and does not require the 50 \nkWh and 900 mm separation. Exception 2 \nprovides flexibility to the base capacity of the \nESS group if testing determines that a fire \nwould be contained to the room as separated. \nIt should also be noted that the types of \ninstallation that are addressed in Sections \n1207.7 through 1207.10 will affect whether \nthese size and separation requirements apply. \nFor example, Table 1207.8 for remote outdoor \ninstallations would not require compliance with \nthis section. \n1207.5.2 \nMaximum allowable quantities. \nFire areas within rooms, areas and walk-in units \ncontaining electrochemical ESS shall not exceed \nthe maximum allowable quantities in Table 1207.5. \nExceptions: \n1. Where approved by the Fire official, rooms, \nareas \nand \nwalk-in \nunits \ncontaining \nelectrochemical ESS that exceed the amounts \nin Table 1207.5 shall be permitted based on \na \nhazardous \nmitigation \nanalysis \nin \naccordance with Section 1207.1.4 and \nlargescale fire testing complying with \nSection 1207.1.5. \n2. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems installed in facilities under the \nexclusive \ncontrol \nof \ncommunications \nutilities, and operating at less than 50 VAC \nand 60 VDC in accordance with NFPA 76. \n3. Dedicated-use buildings in compliance with \nSection 1207.7.1.\n\n❖ Scientific research and large-scale fire and \nfault condition testing are not available to justify \nallowing unlimited quantities of energy in an \nESS to be provided in a single fire area. By \nreferencing \nTable \n1207.5, \nthis \nsection \nestablishes a maximum 600 kWh MAQ for \neach fire area and 200 kWh for certain \ntechnologies for which less information is \navailable. The MAQ of 600 kWh is equivalent \nto 1,250 storage batteries, each rated 12 V, 40 \nAh. \nIn \naddition, \ncapacitors \nand \nother \nelectrochemical ESS are limited to 20 kWh. \n \nThere are several exceptions to these \nrequirements. \nException \n1 \nallows \nsuch \ninstallations to be reviewed through a hazards \nmitigation analysis and large-scale fire testing \nresults to justify larger amounts of ESS. \n \nException 2 recognizes the safety record of \nleadacid and nickel-cadmium battery systems \nunder the control of communications utilities. \n \nException 3 recognizes the minimal life safety \nhazard \nassociated \nwith \ndedicated-use \nbuildings that comply with Section 1207.7.1. \n1207.5.2.1 \nMixed electrochemical energy \nsystems. Where rooms, areas and walk-in units \ncontain different types of electrochemical energy \ntechnologies, the total aggregate quantities of the \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 56,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1026 \n \nsystems shall be determined based on the sum of \npercentages of each technology-type quantity \ndivided by the maximum allowable quantity of each \ntechnology type. The sum of the percentages shall \nnot exceed 100 percent of the maximum allowable \nquantity. \n❖ \nBecause of the changing technologies of ESS, \nit is becoming more common to have multiple \ntechnologies in a single building. This section \naddresses how to determine the MAQ where \nmultiple ESS are used. Note that due to the \nsafety record of lead-acid and nickel-cadmium \nbattery systems, the MAQ are unlimited. If, for \nexample, there are flow batteries and sodium \nbatteries in the same fire area, the allowable \ninstalled quantity permitted under this section \nof the code is determined on a percentage \nbasis as follows: \n \nGiven: \n \n450 kWh flow battery system \n \n75 kWh other battery system \n \n450 kWh flow battery system = 450 kWh/600 \nkWh = 0.75 × 100 = 75% \n \n75 kWh other battery technology system = 75 \nkWh/200 kWh = 0.375 × 100 = 37.5% \n \n75% (flow) + 37.5% (other) = 112.5% of MAQ; \nTherefore, hazard mitigation analysis would be \nrequired \nfor \nother \nthan \ndedicated-use \nbuildings. \n1207.5.3 \nElevation. Electrochemical ESS \nshall not be located in the following areas:  \n1. Where the floor is located more than 23 m \nabove the lowest level of fire department  \nvehicle access. \n2. Where the floor is located below the lowest \nlevel of exit discharge. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems less than 50 VAC and 60 VDC \ninstalled in facilities under the exclusive \ncontrol of communications utilities in \naccordance with NFPA 76. \n2. Where approved, installations shall be \npermitted in underground vaults complying \nwith SBC 401, Article 450, Part III. \n3. Where approved by the Fire official, \ninstallations shall be permitted on higher and \nlower floors. \n❖ \nIn terms of location, the main concern is access \nfor fire fighting and potential intensity of fires \nfrom certain ESS such as lithium ion. ESS are \nbecoming more common in high-rise buildings \nand without this section, such installations can \nmake it much more difficult for the fire \ndepartment  to fight a fire. This section does not \nprohibit installations in high-rise buildings but \ninstead limits the location of such systems to \nthe low-rise portion of the building. A key \ncomponent for fire attack is the amount of \navailable water, and 23 m was chosen based \non a fire department ′s ability to use pre-piped \nelevating tower ladders or ladders to bring a \nlarger water supply to upper floors. Likewise, \nunderground buildings also are addressed. \nFires involving ESS can generate tremendous \namounts of smoke and heat, which fire fighters \nwould have to climb down into for floors lower \nthan the level of exit discharge. These \nrestrictions were specifically added based on \nconcerns voiced by the operations side of the \nfire service. \n \nException 1 is provided for lead-acid and \nnickel-cadmium storage battery systems, as \nthey have a good safety record and further \nrestrictions beyond that provided in previous \neditions of this code are not necessary. \n \nException 2 allows installations in underground \nvaults that comply with SBC 401 that \nessentially provides 3 hours of fire-resistance-\nrated construction. \n \nException 3 gives some flexibility to unique \nsituations where the risks to such installations \nare properly mitigated and such installations \nare specifically approved. The amount of water \navailable for fire fighting to floors over 23 m \nabove the lowest level of fire department  \nvehicle access would be a consideration for \ninstallations on higher floors. The ability to \ncontrol and exhaust heat and smoke from \nlower floors would be a consideration for \nallowing installation on lower floors. \n1207.5.4 \nFire detection. An approved \nautomatic smoke detection system or radiant \nenergy-sensing fire detection system complying \nwith Section 907.2 shall be installed in rooms, \nindoor areas and walk-in units containing \nelectrochemical ESS. An approved radiant energy-\nsensing fire detection system shall be installed to \nprotect \nopen \nparking \ngarage \nand \nrooftop \ninstallations. Alarm signals from detection systems \nshall be transmitted to a central station, proprietary \nor remote station service in accordance with NFPA \n72, or where approved to a constantly attended \nlocation. \n❖ \nMany ESS fires are likely to be slow growing \nand smoldering; therefore, a smoke detection \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1026 \n \nsystems shall be determined based on the sum of \npercentages of each technology-type quantity \ndivided by the maximum allowable quantity of each \ntechnology type. The sum of the percentages shall \nnot exceed 100 percent of the maximum allowable \nquantity.",
      "commentary": "Because of the changing technologies of ESS, \nit is becoming more common to have multiple \ntechnologies in a single building. This section \naddresses how to determine the MAQ where \nmultiple ESS are used. Note that due to the \nsafety record of lead-acid and nickel-cadmium \nbattery systems, the MAQ are unlimited. If, for \nexample, there are flow batteries and sodium \nbatteries in the same fire area, the allowable \ninstalled quantity permitted under this section \nof the code is determined on a percentage \nbasis as follows: \n \nGiven: \n \n450 kWh flow battery system \n \n75 kWh other battery system \n \n450 kWh flow battery system = 450 kWh/600 \nkWh = 0.75 × 100 = 75% \n \n75 kWh other battery technology system = 75 \nkWh/200 kWh = 0.375 × 100 = 37.5% \n \n75% (flow) + 37.5% (other) = 112.5% of MAQ; \nTherefore, hazard mitigation analysis would be \nrequired \nfor \nother \nthan \ndedicated-use \nbuildings. \n1207.5.3 \nElevation. Electrochemical ESS \nshall not be located in the following areas:  \n1. Where the floor is located more than 23 m \nabove the lowest level of fire department  \nvehicle access. \n2. Where the floor is located below the lowest \nlevel of exit discharge. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems less than 50 VAC and 60 VDC \ninstalled in facilities under the exclusive \ncontrol of communications utilities in \naccordance with NFPA 76. \n2. Where approved, installations shall be \npermitted in underground vaults complying \nwith SBC 401, Article 450, Part III. \n3. Where approved by the Fire official, \ninstallations shall be permitted on higher and \nlower floors.\n\n❖ In terms of location, the main concern is access \nfor fire fighting and potential intensity of fires \nfrom certain ESS such as lithium ion. ESS are \nbecoming more common in high-rise buildings \nand without this section, such installations can \nmake it much more difficult for the fire \ndepartment  to fight a fire. This section does not \nprohibit installations in high-rise buildings but \ninstead limits the location of such systems to \nthe low-rise portion of the building. A key \ncomponent for fire attack is the amount of \navailable water, and 23 m was chosen based \non a fire department ′s ability to use pre-piped \nelevating tower ladders or ladders to bring a \nlarger water supply to upper floors. Likewise, \nunderground buildings also are addressed. \nFires involving ESS can generate tremendous \namounts of smoke and heat, which fire fighters \nwould have to climb down into for floors lower \nthan the level of exit discharge. These \nrestrictions were specifically added based on \nconcerns voiced by the operations side of the \nfire service. \n \nException 1 is provided for lead-acid and \nnickel-cadmium storage battery systems, as \nthey have a good safety record and further \nrestrictions beyond that provided in previous \neditions of this code are not necessary. \n \nException 2 allows installations in underground \nvaults that comply with SBC 401 that \nessentially provides 3 hours of fire-resistance-\nrated construction. \n \nException 3 gives some flexibility to unique \nsituations where the risks to such installations \nare properly mitigated and such installations \nare specifically approved. The amount of water \navailable for fire fighting to floors over 23 m \nabove the lowest level of fire department  \nvehicle access would be a consideration for \ninstallations on higher floors. The ability to \ncontrol and exhaust heat and smoke from \nlower floors would be a consideration for \nallowing installation on lower floors. \n1207.5.4 \nFire detection. An approved \nautomatic smoke detection system or radiant \nenergy-sensing fire detection system complying \nwith Section 907.2 shall be installed in rooms, \nindoor areas and walk-in units containing \nelectrochemical ESS. An approved radiant energy-\nsensing fire detection system shall be installed to \nprotect \nopen \nparking \ngarage \nand \nrooftop \ninstallations. Alarm signals from detection systems \nshall be transmitted to a central station, proprietary \nor remote station service in accordance with NFPA \n72, or where approved to a constantly attended \nlocation.\n\n❖ Many ESS fires are likely to be slow growing \nand smoldering; therefore, a smoke detection \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 57,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1027 \n \nsystem or radiant energy-sensing fire detection \nsystem is required for early detection and \nwarning in accordance with Section 907.2 \nwhere the system requires application of \nSection 1207 (i.e., exceeds the threshold \nquantities in Table 1207.1.1). All types of \ninstallations addressed by Sections 1207.7 \nthrough 1207.10 require fire detection. For \nexample, where an ESS using lithium-ion \nbatteries exceeds 20 kWh, a smoke detection \nor radiant energy-sensing system must be \nprovided. The goal is early warning of an event \nthat the fire service needs to respond to. For \nradiant-energy detection, that would equate to \nthermal imaging or multi-spectrum infrared \nflame detectors, both of which are recognized \nby NFPA 72. \n1207.5.4.1 \nSystem status. Where required by \nthe Fire official, visible annunciation shall be \nprovided on cabinet exteriors or in other approved \nlocations to indicate that potentially hazardous \nconditions associated with the ESS exist. \n❖ \nThis section provides authority to the Fire \nofficial \nto require \nvisible \nnotification \nin \nsituations where it is deemed necessary to alert \nemergency \nresponders \ndirectly \nof \nthe \nconditions at the location of the hazard. A \nconstantly attended location may not be at the \nequipment itself. \n1207.5.5 \nFire suppression systems. Rooms \nand areas within buildings and walk-in units \ncontaining electrochemical ESS shall be protected \nby an automatic fire suppression system designed \nand installed in accordance with one of the \nfollowing: \n1. An automatic sprinkler system designed and \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 with a minimum density of 1.15 \nL/min based on the fire area or 230 m2 design \narea, whichever is smaller. \n2. Where approved, an automatic sprinkler \nsystem designed and installed in accordance \nwith Section 903.3.1.1 with a sprinkler \nhazard classification based on large-scale fire \ntesting complying with Section 1207.1.5. \n3. The following alternative automatic fire-\nextinguishing systems designed and installed \nin accordance with Section 904, provided \nthat the installation is approved by the Fire \nofficial based on large-scale fire testing \ncomplying with Section 1207.1.5: \n3.1. NFPA 12, Standard on Carbon \nDioxide Extinguishing Systems. \n3.2. NFPA 15, Standard for Water Spray \nFixed Systems for Fire Protection. \n3.3. NFPA 750, Standard on Water Mist \nFire Protection Systems. \n3.4. NFPA 2001, Standard on Clean \nAgent Fire-Extinguishing Systems. \n3.5. 3.5.NFPA 2010, Standard for Fixed \nAerosol Fire-Extinguishing Systems. \nException: Fire suppression systems for lead-acid \nand nickel-cadmium battery systems at facilities \nunder the exclusive control of communications \nutilities that operate at less than 50 VAC and 60 \nVDC shall be provided where required by NFPA \n76. \n❖ \nSuppression systems are required for most \ntypes of ESS as addressed in Sections 1207.7 \nthrough 1207.10 with the exception of rooftop \nand open parking garage installations open to \nthe sky or open parking garages where full-\nscale testing demonstrates that such protection \nis not required (see Section 1207.9.4). \n \nSection 1207.5.5.1 addresses battery systems \nthat contain water-reactive materials where \nwater cannot be used. \n \nThis section provides three options. Item 1 \nprovides a prescriptive requirement for the use \nof automatic sprinkler systems with specific \ndesign criteria. Item 2 allows a differentiation \nfrom this criterion where demonstrated to \nperform during a large-scale fire test. Likewise, \nItem \n3 \nallows \nalternative \nautomatic \nsuppression systems where performance is \ndemonstrated through a large-scale fire test \nsimilar to that in Item 2. Essentially, Items 2 and \n3 must specifically pass UL 9540A. \n \nThe \ntelecommunications \nindustry \nhas \ncontinually stressed the need for the continuity \nof telephone service, and the ability to maintain \nthis service is of prime importance. This service \nis a vital link between the community and the \nvarious life safety services, including fire, \npolice and emergency medical services. The \nintegrity of this communications service can be \njeopardized not only by fire, but also by water, \nfrom \nwhatever \nthe \nsource. \nThe \ntelecommunications industry utilizes other \nmeans to achieve an exceptional record of fire \nsafety and reliability. The exception applies \nonly to those spaces or areas that are used \nexclusively for telecommunications equipment. \nHistorically, those spaces have a low incidence \nof fire events. Fires in telecommunications \nequipment are difficult to start and, if started, \ngrow slowly, thus permitting early detection. \nSuch fires are typically of the smoldering type, \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1027 \n \nsystem or radiant energy-sensing fire detection \nsystem is required for early detection and \nwarning in accordance with Section 907.2 \nwhere the system requires application of \nSection 1207 (i.e., exceeds the threshold \nquantities in Table 1207.1.1). All types of \ninstallations addressed by Sections 1207.7 \nthrough 1207.10 require fire detection. For \nexample, where an ESS using lithium-ion \nbatteries exceeds 20 kWh, a smoke detection \nor radiant energy-sensing system must be \nprovided. The goal is early warning of an event \nthat the fire service needs to respond to. For \nradiant-energy detection, that would equate to \nthermal imaging or multi-spectrum infrared \nflame detectors, both of which are recognized \nby NFPA 72. \n1207.5.4.1 \nSystem status. Where required by \nthe Fire official, visible annunciation shall be \nprovided on cabinet exteriors or in other approved \nlocations to indicate that potentially hazardous \nconditions associated with the ESS exist.",
      "commentary": "This section provides authority to the Fire \nofficial \nto require \nvisible \nnotification \nin \nsituations where it is deemed necessary to alert \nemergency \nresponders \ndirectly \nof \nthe \nconditions at the location of the hazard. A \nconstantly attended location may not be at the \nequipment itself. \n1207.5.5 \nFire suppression systems. Rooms \nand areas within buildings and walk-in units \ncontaining electrochemical ESS shall be protected \nby an automatic fire suppression system designed \nand installed in accordance with one of the \nfollowing: \n1. An automatic sprinkler system designed and \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 with a minimum density of 1.15 \nL/min based on the fire area or 230 m2 design \narea, whichever is smaller. \n2. Where approved, an automatic sprinkler \nsystem designed and installed in accordance \nwith Section 903.3.1.1 with a sprinkler \nhazard classification based on large-scale fire \ntesting complying with Section 1207.1.5. \n3. The following alternative automatic fire-\nextinguishing systems designed and installed \nin accordance with Section 904, provided \nthat the installation is approved by the Fire \nofficial based on large-scale fire testing \ncomplying with Section 1207.1.5: \n3.1. NFPA 12, Standard on Carbon \nDioxide Extinguishing Systems. \n3.2. NFPA 15, Standard for Water Spray \nFixed Systems for Fire Protection. \n3.3. NFPA 750, Standard on Water Mist \nFire Protection Systems. \n3.4. NFPA 2001, Standard on Clean \nAgent Fire-Extinguishing Systems. \n3.5. 3.5.NFPA 2010, Standard for Fixed \nAerosol Fire-Extinguishing Systems. \nException: Fire suppression systems for lead-acid \nand nickel-cadmium battery systems at facilities \nunder the exclusive control of communications \nutilities that operate at less than 50 VAC and 60 \nVDC shall be provided where required by NFPA \n76.\n\n❖ Suppression systems are required for most \ntypes of ESS as addressed in Sections 1207.7 \nthrough 1207.10 with the exception of rooftop \nand open parking garage installations open to \nthe sky or open parking garages where full-\nscale testing demonstrates that such protection \nis not required (see Section 1207.9.4). \n \nSection 1207.5.5.1 addresses battery systems \nthat contain water-reactive materials where \nwater cannot be used. \n \nThis section provides three options. Item 1 \nprovides a prescriptive requirement for the use \nof automatic sprinkler systems with specific \ndesign criteria. Item 2 allows a differentiation \nfrom this criterion where demonstrated to \nperform during a large-scale fire test. Likewise, \nItem \n3 \nallows \nalternative \nautomatic \nsuppression systems where performance is \ndemonstrated through a large-scale fire test \nsimilar to that in Item 2. Essentially, Items 2 and \n3 must specifically pass UL 9540A. \n \nThe \ntelecommunications \nindustry \nhas \ncontinually stressed the need for the continuity \nof telephone service, and the ability to maintain \nthis service is of prime importance. This service \nis a vital link between the community and the \nvarious life safety services, including fire, \npolice and emergency medical services. The \nintegrity of this communications service can be \njeopardized not only by fire, but also by water, \nfrom \nwhatever \nthe \nsource. \nThe \ntelecommunications industry utilizes other \nmeans to achieve an exceptional record of fire \nsafety and reliability. The exception applies \nonly to those spaces or areas that are used \nexclusively for telecommunications equipment. \nHistorically, those spaces have a low incidence \nof fire events. Fires in telecommunications \nequipment are difficult to start and, if started, \ngrow slowly, thus permitting early detection. \nSuch fires are typically of the smoldering type, \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 58,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1028 \n \ndo not spread beyond the immediate area and \ngenerally self-extinguish. \n1207.5.5.1 \nWater-reactive \nsystems. \nElectrochemical ESS that utilize water-reactive \nmaterials shall be protected by an approved \nalternative automatic fire-extinguishing system in \naccordance with Section 904, where the installation \nis approved by the Fire official based on large-scale \nfire testing complying with Section 1207.1.5. \n❖ \nSome battery systems utilize enough water-\nreactive material in their construction that a \ntraditional automatic sprinkler system is not an \noption. It should be noted that some battery \nsystems such as lithium ion might be water \nreactive \nbut \ncan, \nin \nsome \ncases, \nbe \nsuppressed with water effectively. This section \nrequires that the system be based on full-scale \nfire and fault condition testing. Item 3 of Section \n1207.5.5 essentially allows the same concept \nbased on largescale testing. \n1207.5.6 \nMaximum \nenclosure \nsize. \nOutdoor walk-in units housing ESS shall not exceed \n16 m × 2.4 m × 2.85 m) high, not including bolt-on \nHVAC and related equipment, as approved. \nOutdoor walk-in units exceeding these limitations \nshall be considered indoor installations and comply \nwith the requirements in Section 1207.7. \n❖ \nA maximum enclosure size for walk-in units is \nestablished, corresponding to the largest ISO-\ntype containers used for these installations, to \nprovide differentiation between a walk-in unit \nand an inside installation. \n1207.5.7 \nVegetation control. Areas within \n3 m on each side of outdoor ESS shall be cleared of \ncombustible vegetation and other combustible \ngrowth. Single specimens of trees, shrubbery or \ncultivated ground cover such as green grass, ivy, \nsucculents or similar plants used as ground cover \nshall be permitted to be exempt provided that they \ndo not form a means of readily transmitting fire. \n❖ \nThis provision reduces exposure from exterior \nfires on the ESS. Some ground cover is \nacceptable as long as such ground cover does \nnot create a means of readily transmitting fire. \nEssentially, well-manicured grass poses little \nhazard; however, it must be maintained to \nreduce the risk of possible fire spread to the \nESS. \n1207.5.8 \nMeans of egress separation. ESS \nlocated outdoors and in open parking garages shall \nbe separated from any means of egress as required \nby the Fire official to ensure safe egress under fire \nconditions, but in no case less than 3 m. \nException: The Fire official is authorized to \napprove a reduced separation distance if large-scale \nfire testing complying with Section 1207.1.5 is \nprovided that shows that a fire involving the ESS \nwill not adversely impact occupant egress. \n❖ \nSeparation from means of egress must be at \nleast 3 m to ensure safe egress if a fire occurs \nin an ESS installation. The exception allows a \nlesser separation where large-scale testing \ndemonstrates that a hazard does not exist. \nThis provides flexibility for new technologies or \nsituations where a 3 m separation is not \npossible. \n1207.6 Electrochemical ESS technology-specific \nprotection. Electrochemical ESS installations shall \ncomply with the requirements of this section in \naccordance with the applicable requirements of \nTable 1207.6. \n❖ \nThis section simply introduces Table 1207.6, \nwhich provides technology-specific protection. \nThese features include exhaust ventilation, \nexplosion control, safety caps, spill control and \nneutralization, and thermal runaway. These \nfeatures \nare \nbased \non \neach \nspecific \ntechnology. For instance, lead-acid batteries \ncontain liquid and will need spill control and \nneutralization whereas lithium-ion batteries do \nnot as they do not have a liquid to spill. \nHowever, both technologies are subject to \nthermal runaway and need proper controls to \naddress this in accordance with Section \n1207.6.5. \n \nNote a relieves communications utilities \nregulated by NFPA 76 from having to provide \nexplosion control for lead-acid and nickel-\ncadmium batteries given the capacity of the \nsystems and the safety record of such facilities. \n \nNote \nb \nstates \nthat \nunless \nproper \ndocumentation is provided for other and \nperhaps newer technologies, all of these \nfeatures are required. The default is the more \nrestrictive application of the requirements \nwithout \nfurther \ninformation \nabout \nthe \nperformance of these ESS technologies. \n \nNote c addresses the fact that spill control and \nneutralization \nfor \nlead-acid \nand \nnickel-\ncadmium batteries is required only where such \nbatteries are vented and have the ability to \ncreate a spill. \n \nNote d acknowledges the fact that vented lead-\nacid batteries are not likely to go into thermal \nrunaway. \n \nNote e allows the use of a battery management \nsystem that was tested with the ESS to UL \n1973 for management of thermal runaway \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1028 \n \ndo not spread beyond the immediate area and \ngenerally self-extinguish. \n1207.5.5.1 \nWater-reactive \nsystems. \nElectrochemical ESS that utilize water-reactive \nmaterials shall be protected by an approved \nalternative automatic fire-extinguishing system in \naccordance with Section 904, where the installation \nis approved by the Fire official based on large-scale \nfire testing complying with Section 1207.1.5.",
      "commentary": "Some battery systems utilize enough water-\nreactive material in their construction that a \ntraditional automatic sprinkler system is not an \noption. It should be noted that some battery \nsystems such as lithium ion might be water \nreactive \nbut \ncan, \nin \nsome \ncases, \nbe \nsuppressed with water effectively. This section \nrequires that the system be based on full-scale \nfire and fault condition testing. Item 3 of Section \n1207.5.5 essentially allows the same concept \nbased on largescale testing. \n1207.5.6 \nMaximum \nenclosure \nsize. \nOutdoor walk-in units housing ESS shall not exceed \n16 m × 2.4 m × 2.85 m) high, not including bolt-on \nHVAC and related equipment, as approved. \nOutdoor walk-in units exceeding these limitations \nshall be considered indoor installations and comply \nwith the requirements in Section 1207.7.\n\n❖ A maximum enclosure size for walk-in units is \nestablished, corresponding to the largest ISO-\ntype containers used for these installations, to \nprovide differentiation between a walk-in unit \nand an inside installation. \n1207.5.7 \nVegetation control. Areas within \n3 m on each side of outdoor ESS shall be cleared of \ncombustible vegetation and other combustible \ngrowth. Single specimens of trees, shrubbery or \ncultivated ground cover such as green grass, ivy, \nsucculents or similar plants used as ground cover \nshall be permitted to be exempt provided that they \ndo not form a means of readily transmitting fire.\n\n❖ This provision reduces exposure from exterior \nfires on the ESS. Some ground cover is \nacceptable as long as such ground cover does \nnot create a means of readily transmitting fire. \nEssentially, well-manicured grass poses little \nhazard; however, it must be maintained to \nreduce the risk of possible fire spread to the \nESS. \n1207.5.8 \nMeans of egress separation. ESS \nlocated outdoors and in open parking garages shall \nbe separated from any means of egress as required \nby the Fire official to ensure safe egress under fire \nconditions, but in no case less than 3 m. \nException: The Fire official is authorized to \napprove a reduced separation distance if large-scale \nfire testing complying with Section 1207.1.5 is \nprovided that shows that a fire involving the ESS \nwill not adversely impact occupant egress.\n\n❖ Separation from means of egress must be at \nleast 3 m to ensure safe egress if a fire occurs \nin an ESS installation. The exception allows a \nlesser separation where large-scale testing \ndemonstrates that a hazard does not exist. \nThis provides flexibility for new technologies or \nsituations where a 3 m separation is not \npossible. \n1207.6 Electrochemical ESS technology-specific \nprotection. Electrochemical ESS installations shall \ncomply with the requirements of this section in \naccordance with the applicable requirements of \nTable 1207.6.\n\n❖ This section simply introduces Table 1207.6, \nwhich provides technology-specific protection. \nThese features include exhaust ventilation, \nexplosion control, safety caps, spill control and \nneutralization, and thermal runaway. These \nfeatures \nare \nbased \non \neach \nspecific \ntechnology. For instance, lead-acid batteries \ncontain liquid and will need spill control and \nneutralization whereas lithium-ion batteries do \nnot as they do not have a liquid to spill. \nHowever, both technologies are subject to \nthermal runaway and need proper controls to \naddress this in accordance with Section \n1207.6.5. \n \nNote a relieves communications utilities \nregulated by NFPA 76 from having to provide \nexplosion control for lead-acid and nickel-\ncadmium batteries given the capacity of the \nsystems and the safety record of such facilities. \n \nNote \nb \nstates \nthat \nunless \nproper \ndocumentation is provided for other and \nperhaps newer technologies, all of these \nfeatures are required. The default is the more \nrestrictive application of the requirements \nwithout \nfurther \ninformation \nabout \nthe \nperformance of these ESS technologies. \n \nNote c addresses the fact that spill control and \nneutralization \nfor \nlead-acid \nand \nnickel-\ncadmium batteries is required only where such \nbatteries are vented and have the ability to \ncreate a spill. \n \nNote d acknowledges the fact that vented lead-\nacid batteries are not likely to go into thermal \nrunaway. \n \nNote e allows the use of a battery management \nsystem that was tested with the ESS to UL \n1973 for management of thermal runaway \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 59,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1029 \n \nhazards. \n \nSee the commentary to Section 1207.6. \n1207.6.1 \nExhaust \nventilation. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexhaust ventilation of rooms, areas and walk-in \nunits containing electrochemical ESS shall be \nprovided in accordance with SBC 501 and Section \n1207.6.1.1 or 1207.6.1.2. \n❖ \nThis \nsection \naddresses \nthe \nnecessary \nventilation requirements based on either the \nconclusion of the hazard mitigation analysis or \nthe specific battery technology requirements. \nSome batteries need more ventilation than \nothers. \n \nAs with any other building areas, ventilation of \nESS areas must comply with the requirements \nof SBC 501. In many cases, basic ventilation \nbased on human comfort will be sufficient to \nadequately ventilate battery spaces. The main \nconcern with many types of batteries is the \nbuildup of hydrogen within an enclosed space. \nThis is not the case for lithium-ion batteries, but \nit is a concern for aqueous batteries such as \nlead-acid and nickel-cadmium battery types, \nwhich contain water. Hydrogen has a wide \nflammability range and is the lightest element \non the Periodic Table of Elements, having an \natomic number of 1. The gas mixture is \npotentially explosive when the amount of \nhydrogen in the air exceeds 4 percent by \nvolume. There are two options provided for \nventilation addressed in Section 1207.6.1.1 or \n1207.6.1.2. Sections 1207.6.1.2.1 through \n1207.6.1.2.3 apply to either approach taken for \nventilation. Section 1207.6.1.2.4 is more \nspecific to the method of ventilation addressed \nin Section 1207.6.1.2. \n1207.6.1.1 \nVentilation based on LFL. The \nexhaust ventilation system shall be designed to limit \nthe maximum concentration of flammable gas to 25 \npercent of the lower flammable limit (LFL) of the \ntotal volume of the room, area or walk-in unit \nduring the worst-case event of simultaneous \ncharging of batteries at the maximum charge rate, \nin accordance with nationally recognized standards. \n❖ \nThis section provides a performance-based \napproach by requiring a ventilation system \ndesigned to limit the maximum concentration of \nflammable gas to 25 percent of the LFL of the \ntotal volume of the room, area or walk-in unit \nwith the worst-case event of charging at the \nmaximum charging rate. \n1207.6.1.2 \nVentilation based on exhaust \nrate. Mechanical exhaust ventilation shall be \nprovided at a rate of not less than 5.1 L/sec/m2 of \nfloor area of the room, area or walk-in unit. The \nventilation shall be either continuous or shall be \nactivated by a gas detection system in accordance \nwith Section 1207.6.1.2.4. \n❖ \nThis section simply prescribes a ventilation rate \nof not less than 0.0051 m3/(s × m2) of room \narea. This is an extremely conservative \nventilation rate. This section does not require \ncontinuous ventilation where ventilation is \nactivated by a gas detection system. \n1207.6.1.2.1 \nStandby \npower. \nMechanical \nexhaust ventilation shall be provided with a \nminimum of 2 hours of standby power in \naccordance with Section 1203.2.5. \n❖ \nRegardless \nof \nthe \napproach \nused \nfor \nventilation, mechanical ventilation is required \nto be provided with 2 hours of standby power. \nThis is very important with technologies subject \nto thermal runaway that can be continuously \ngenerating more flammable gases. \n1207.6.1.2.2 \nInstallation \ninstructions. \nRequired mechanical exhaust ventilation systems \nshall be installed in accordance with the \nmanufacturer′s installation instructions and SBC \n501. \n❖ \nThis section is merely ensuring that ventilation \nsystems are installed as intended by the \nmanufacturer and as required by SBC 501 for \noptimal performance. \n1207.6.1.2.3 \nSupervision. Required mechanical \nexhaust ventilation systems shall be supervised by \nan approved central station, proprietary or remote \nstation service in accordance with NFPA 72, or \nshall initiate an audible and visible signal at an \napproved constantly attended on-site location.  \n❖ \nWhere mechanical ventilation is utilized to \nkeep the concentration of flammable gases, \nsuch as hydrogen, from reaching a flammable \nor explosive limit, some method of ensuring \nthat the ventilation system is operational is \nnecessary. This section provides two options, \nwhich include supervision or an audible and \nvisual alarm at an approved location. A security \ndesk that is operated 24 hours a day would be \na reasonable location to meet the “constantly \nattended” criterion. \n \nIt should be noted that according to the IEEE \n1635, ventilation rates can be very low. \nHydrogen is extremely small and will pass \nthrough walls and ceilings. Maintaining a \nconcentration \nof \nhydrogen \nin \nbuilding \nconstruction is difficult. One example of a \nfacility exploding due to hydrogen from \nbatteries is the Rancho Cordova, California, \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1029 \n \nhazards. \n \nSee the commentary to Section 1207.6. \n1207.6.1 \nExhaust \nventilation. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexhaust ventilation of rooms, areas and walk-in \nunits containing electrochemical ESS shall be \nprovided in accordance with SBC 501 and Section \n1207.6.1.1 or 1207.6.1.2.",
      "commentary": "This \nsection \naddresses \nthe \nnecessary \nventilation requirements based on either the \nconclusion of the hazard mitigation analysis or \nthe specific battery technology requirements. \nSome batteries need more ventilation than \nothers. \n \nAs with any other building areas, ventilation of \nESS areas must comply with the requirements \nof SBC 501. In many cases, basic ventilation \nbased on human comfort will be sufficient to \nadequately ventilate battery spaces. The main \nconcern with many types of batteries is the \nbuildup of hydrogen within an enclosed space. \nThis is not the case for lithium-ion batteries, but \nit is a concern for aqueous batteries such as \nlead-acid and nickel-cadmium battery types, \nwhich contain water. Hydrogen has a wide \nflammability range and is the lightest element \non the Periodic Table of Elements, having an \natomic number of 1. The gas mixture is \npotentially explosive when the amount of \nhydrogen in the air exceeds 4 percent by \nvolume. There are two options provided for \nventilation addressed in Section 1207.6.1.1 or \n1207.6.1.2. Sections 1207.6.1.2.1 through \n1207.6.1.2.3 apply to either approach taken for \nventilation. Section 1207.6.1.2.4 is more \nspecific to the method of ventilation addressed \nin Section 1207.6.1.2. \n1207.6.1.1 \nVentilation based on LFL. The \nexhaust ventilation system shall be designed to limit \nthe maximum concentration of flammable gas to 25 \npercent of the lower flammable limit (LFL) of the \ntotal volume of the room, area or walk-in unit \nduring the worst-case event of simultaneous \ncharging of batteries at the maximum charge rate, \nin accordance with nationally recognized standards.\n\n❖ This section provides a performance-based \napproach by requiring a ventilation system \ndesigned to limit the maximum concentration of \nflammable gas to 25 percent of the LFL of the \ntotal volume of the room, area or walk-in unit \nwith the worst-case event of charging at the \nmaximum charging rate. \n1207.6.1.2 \nVentilation based on exhaust \nrate. Mechanical exhaust ventilation shall be \nprovided at a rate of not less than 5.1 L/sec/m2 of \nfloor area of the room, area or walk-in unit. The \nventilation shall be either continuous or shall be \nactivated by a gas detection system in accordance \nwith Section 1207.6.1.2.4.\n\n❖ This section simply prescribes a ventilation rate \nof not less than 0.0051 m3/(s × m2) of room \narea. This is an extremely conservative \nventilation rate. This section does not require \ncontinuous ventilation where ventilation is \nactivated by a gas detection system. \n1207.6.1.2.1 \nStandby \npower. \nMechanical \nexhaust ventilation shall be provided with a \nminimum of 2 hours of standby power in \naccordance with Section 1203.2.5.\n\n❖ Regardless \nof \nthe \napproach \nused \nfor \nventilation, mechanical ventilation is required \nto be provided with 2 hours of standby power. \nThis is very important with technologies subject \nto thermal runaway that can be continuously \ngenerating more flammable gases. \n1207.6.1.2.2 \nInstallation \ninstructions. \nRequired mechanical exhaust ventilation systems \nshall be installed in accordance with the \nmanufacturer′s installation instructions and SBC \n501.\n\n❖ This section is merely ensuring that ventilation \nsystems are installed as intended by the \nmanufacturer and as required by SBC 501 for \noptimal performance. \n1207.6.1.2.3 \nSupervision. Required mechanical \nexhaust ventilation systems shall be supervised by \nan approved central station, proprietary or remote \nstation service in accordance with NFPA 72, or \nshall initiate an audible and visible signal at an \napproved constantly attended on-site location.\n\n❖ Where mechanical ventilation is utilized to \nkeep the concentration of flammable gases, \nsuch as hydrogen, from reaching a flammable \nor explosive limit, some method of ensuring \nthat the ventilation system is operational is \nnecessary. This section provides two options, \nwhich include supervision or an audible and \nvisual alarm at an approved location. A security \ndesk that is operated 24 hours a day would be \na reasonable location to meet the “constantly \nattended” criterion. \n \nIt should be noted that according to the IEEE \n1635, ventilation rates can be very low. \nHydrogen is extremely small and will pass \nthrough walls and ceilings. Maintaining a \nconcentration \nof \nhydrogen \nin \nbuilding \nconstruction is difficult. One example of a \nfacility exploding due to hydrogen from \nbatteries is the Rancho Cordova, California, \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 60,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1030 \n \ndata center explosion. The facility was \nunoccupied and not air conditioned, with \nbatteries on charge with no load. It took months \nfor the hydrogen to build to explosive levels. \nWhen treated properly, aqueous batteries do \nnot explode. In many cases, the normal \nventilation for human comfort in accordance \nwith SBC 501 is more than sufficient; however, \nsupervision is required for the ventilation \nsystem. \n1207.6.1.2.4 \nGas detection system. Where \nrequired by Section 1207.6.1.2, rooms, areas and \nwalk-in units containing ESS shall be protected by \nan approved continuous gas detection system that \ncomplies with Section 916 and with the following: \n1. The gas detection system shall be designed to \nactivate the mechanical ventilation system \nwhen the level of flammable gas in the room, \narea or walk-in unit exceeds 25 percent of the \nLFL. \n2. The mechanical ventilation system shall \nremain on until the flammable gas detected is \nless than 25 percent of the LFL. \n3. The gas detection system shall be provided \nwith a minimum of 2 hours of standby power \nin accordance with Section 1203.2.5. \n4. Failure of the gas detection system shall \nannunciate a trouble signal at an approved \ncentral station, proprietary or remote station \nservice in accordance with NFPA 72, or shall \ninitiate an audible and visible trouble signal \nat an approved constantly attended on-site \nlocation. \n❖ \nThis section states the actions that must occur \nonce the gas detection system activates. Since \ngas detection is an alternative to continuously \nrunning ventilation (see Section 1207.6.1.2), \nwhen the gas detection system detects that 25 \npercent of the LFL has been exceeded, the \nventilation system must be activated. Once the \nflammable gas is below 25 percent, the \nmechanical ventilation is no longer necessary. \nStandby power is required for 2 hours for such \nsystems in case an event occurs during a \npower outage. That is consistent with the \nstandby \npower \nrequired \nby \nSection \n1207.6.1.2.1. \nFinally, \nanother \nlayer \nof \nprotection is required by Item 4, which is \ndetection of a failure of the gas detection \nsystem. \n1207.6.2 \nSpill control and neutralization. \nWhere required by Table 1207.6 or elsewhere in \nthis code, areas containing freeflowing liquid \nelectrolyte or hazardous materials shall be provided \nwith spill control and neutralization in accordance \nwith this section. \n❖ \nThis section is specific to free-flowing liquid \nelectrolyte \nor \nother \nfree-flowing \nliquid \nhazardous \nmaterials. \nSpill \ncontrol \nand \nneutralization are required by Table 1207.6 for \nmost types of battery technologies. Lithiumion \nand nonvented lead-acid, nickel-cadmium and \nnickel metal hydride batteries would not require \nthis protection since there is little to no risk of \nliquid spills. Note that documentation can be \nprovided that demonstrates spill control and \nneutralization are not necessary for ESS \ntechnologies not specifically called out in Table \n1207.6. \n \nBatteries that contain a free-flowing liquid \nelectrolyte \npose \nthe \nsame \ncontainment \nproblems as any other corrosive liquid \nhazardous materials, but the containment and \nneutralization provisions in this section are \nperformance based and neither specifically \nrequire spill control in the form of containment \nnor a specific method of neutralization. The \nquantity of neutralization material required to \nbe available would be greater for less-viscous \nelectrolytes because of their mobility and the \nrapidity with which they can spread and the \npotential scope of the spread. \n1207.6.2.1 \nSpill control. Spill control shall be \nprovided to prevent the flow of liquid electrolyte or \nhazardous materials to adjoining rooms or areas. \nThe method shall be capable of containing a spill \nfrom the single largest battery or vessel. \n❖ \nThis section simply sets the performance \ncriteria for spill control: stopping the flow from \nentering adjoining rooms or areas and basing \nthat on the largest single battery. \n1207.6.2.2 \nNeutralization. \nAn \napproved \nmethod that is capable of neutralizing spilled liquid \nelectrolyte from the largest battery or vessel to a pH \nbetween 5.0 and 9.0 shall be provided. \n❖ \nIn addition to spill control where a battery \nreleases liquid electrolyte, the liquid must be \nneutralized. This requirement is specifically \nperformance based to be flexible for different \ntechnologies. \n1207.6.2.3 \nCommunications utilities. The \nrequirements of Section 1207.6.2 shall apply only \nwhen the aggregate capacity of multiple vessels \nexceeds 3785 L for leadacid and nickel-cadmium \nbattery systems operating at less than 50 VAC and \n60 VDC that are located at facilities under the \nexclusive control of communications utilities, and \nthose facilities comply with NFPA 76 in addition to \napplicable requirements of this code. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1030 \n \ndata center explosion. The facility was \nunoccupied and not air conditioned, with \nbatteries on charge with no load. It took months \nfor the hydrogen to build to explosive levels. \nWhen treated properly, aqueous batteries do \nnot explode. In many cases, the normal \nventilation for human comfort in accordance \nwith SBC 501 is more than sufficient; however, \nsupervision is required for the ventilation \nsystem. \n1207.6.1.2.4 \nGas detection system. Where \nrequired by Section 1207.6.1.2, rooms, areas and \nwalk-in units containing ESS shall be protected by \nan approved continuous gas detection system that \ncomplies with Section 916 and with the following: \n1. The gas detection system shall be designed to \nactivate the mechanical ventilation system \nwhen the level of flammable gas in the room, \narea or walk-in unit exceeds 25 percent of the \nLFL. \n2. The mechanical ventilation system shall \nremain on until the flammable gas detected is \nless than 25 percent of the LFL. \n3. The gas detection system shall be provided \nwith a minimum of 2 hours of standby power \nin accordance with Section 1203.2.5. \n4. Failure of the gas detection system shall \nannunciate a trouble signal at an approved \ncentral station, proprietary or remote station \nservice in accordance with NFPA 72, or shall \ninitiate an audible and visible trouble signal \nat an approved constantly attended on-site \nlocation.",
      "commentary": "This section states the actions that must occur \nonce the gas detection system activates. Since \ngas detection is an alternative to continuously \nrunning ventilation (see Section 1207.6.1.2), \nwhen the gas detection system detects that 25 \npercent of the LFL has been exceeded, the \nventilation system must be activated. Once the \nflammable gas is below 25 percent, the \nmechanical ventilation is no longer necessary. \nStandby power is required for 2 hours for such \nsystems in case an event occurs during a \npower outage. That is consistent with the \nstandby \npower \nrequired \nby \nSection \n1207.6.1.2.1. \nFinally, \nanother \nlayer \nof \nprotection is required by Item 4, which is \ndetection of a failure of the gas detection \nsystem. \n1207.6.2 \nSpill control and neutralization. \nWhere required by Table 1207.6 or elsewhere in \nthis code, areas containing freeflowing liquid \nelectrolyte or hazardous materials shall be provided \nwith spill control and neutralization in accordance \nwith this section.\n\n❖ This section is specific to free-flowing liquid \nelectrolyte \nor \nother \nfree-flowing \nliquid \nhazardous \nmaterials. \nSpill \ncontrol \nand \nneutralization are required by Table 1207.6 for \nmost types of battery technologies. Lithiumion \nand nonvented lead-acid, nickel-cadmium and \nnickel metal hydride batteries would not require \nthis protection since there is little to no risk of \nliquid spills. Note that documentation can be \nprovided that demonstrates spill control and \nneutralization are not necessary for ESS \ntechnologies not specifically called out in Table \n1207.6. \n \nBatteries that contain a free-flowing liquid \nelectrolyte \npose \nthe \nsame \ncontainment \nproblems as any other corrosive liquid \nhazardous materials, but the containment and \nneutralization provisions in this section are \nperformance based and neither specifically \nrequire spill control in the form of containment \nnor a specific method of neutralization. The \nquantity of neutralization material required to \nbe available would be greater for less-viscous \nelectrolytes because of their mobility and the \nrapidity with which they can spread and the \npotential scope of the spread. \n1207.6.2.1 \nSpill control. Spill control shall be \nprovided to prevent the flow of liquid electrolyte or \nhazardous materials to adjoining rooms or areas. \nThe method shall be capable of containing a spill \nfrom the single largest battery or vessel.\n\n❖ This section simply sets the performance \ncriteria for spill control: stopping the flow from \nentering adjoining rooms or areas and basing \nthat on the largest single battery. \n1207.6.2.2 \nNeutralization. \nAn \napproved \nmethod that is capable of neutralizing spilled liquid \nelectrolyte from the largest battery or vessel to a pH \nbetween 5.0 and 9.0 shall be provided.\n\n❖ In addition to spill control where a battery \nreleases liquid electrolyte, the liquid must be \nneutralized. This requirement is specifically \nperformance based to be flexible for different \ntechnologies. \n1207.6.2.3 \nCommunications utilities. The \nrequirements of Section 1207.6.2 shall apply only \nwhen the aggregate capacity of multiple vessels \nexceeds 3785 L for leadacid and nickel-cadmium \nbattery systems operating at less than 50 VAC and \n60 VDC that are located at facilities under the \nexclusive control of communications utilities, and \nthose facilities comply with NFPA 76 in addition to \napplicable requirements of this code. \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 61,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1031 \n \n❖ \nThis section recognizes the good safety record \nand level of proper enforcement through \ncompliance \nwith \nNFPA \n76 \nof \nthese \ntechnologies in this particular application. \n1207.6.3 \nExplosion \ncontrol. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexplosion control complying with Section 911 shall \nbe provided for rooms, areas or walk-in units \ncontaining electrochemical ESS technologies. \nExceptions: \n1. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased on largescale fire testing complying \nwith Section 1207.1.5 that demonstrates that \nflammable gases are not liberated from \nelectrochemical ESS cells or modules where \ntested in accordance with UL 9540A. \n2. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased \non \ndocumentation \nprovided \nin \naccordance \nwith \nSection \n104.7 \nthat \ndemonstrates that the electrochemical ESS \ntechnology to be used does not have the \npotential \nto \nrelease \nflammable \ngas \nconcentrations in excess of 25 percent of the \nLFL anywhere in the room, area, walk-in unit \nor structure under thermal runaway or other \nfault conditions. \n❖ \nThis section addresses a potentially significant \nhazard. Lithium-ion battery systems and other \nelectrochemical ESS technologies have the \npotential to rapidly build up potentially \nexplosive atmospheres in the battery or \nelectrochemical ESS room or enclosure under \nthermal runaway and other conditions, which \ncould result in a catastrophic fire and/or \nexplosion. To protect against these hazards, \nexplosion control in accordance with Section \n911 is required for certain battery technologies. \nNote that Table 1207.6 requires explosion \ncontrol for all technologies except flow control \nand lead-acid, nickel-cadmium and nickel \nmetal hydride batteries. The exemption for \nlead-acid, nickel-cadmium and nickel metal \nhydride relates to the safety record of these \napplications \nspecific \nto \ncommunications \nutilities. \n \nException 1 allows the elimination of explosion \ncontrol \nwhere \na \nlarge-scale \nfire \ntest \ndemonstrates that flammable bases are not \nliberated from the ESS. Exception 2 does not \nspecifically call for a large-scale test, but \ntechnical \njustification \nis \nrequired \nto \ndemonstrate that a dangerous concentration of \nflammable gases is not released. \n1207.6.4 \nSafety caps. Where required by \nTable 1207.6 or elsewhere in this code, vented \nbatteries and other ESS shall be provided with \nflame-arresting safety caps. \n❖ \nThe types of batteries regulated by this section \nvent hydrogen and oxygen to the atmosphere. \nThere are two types of vented batteries: \nnonrecombinant and recombinant. Essentially, \na nonrecombinant battery is a storage battery \nin which, under conditions of normal use, \nhydrogen and oxygen gases created by \nelectrolysis are vented into the air outside of \nthe battery. A recombinant battery is a storage \nbattery in which, under conditions of normal \nuse, most of the hydrogen and oxygen gases \ncreated by electrolysis are converted back into \nwater inside the battery instead of venting into \nthe air. \n \nAnother \nterm \nused \nfor \nnonrecombinant \nbatteries is “flooded” or “vented.” Other terms \nused to denote recombinant batteries are \n“valve regulated” or “valveregulated lead-acid \n(VRLA).” Flooded batteries vent regularly \nwhereas valve-regulated batteries vent when \nthe internal pressure exceeds the design \npressure of their self-resealing vents, which are \nan integral part of their design. In case of either \nflooded or VRLA cells, flame-arresting vents \nare needed to prevent a static spark (or other \nflame source) outside the battery from \npropagating to the interior of the battery where \noxygen or hydrogen may have accumulated \nduring normal operation of the battery. \n \nEssentially, all ESS technologies except \nlithium-ion and flow batteries require safety \ncaps. Other technologies not named in Table \n1207.6 would need to provide documentation \ndemonstrating that safety caps are not \nnecessary. \n1207.6.5 \nThermal \nrunaway. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nbatteries and other ESS shall be provided with a \nlisted device or other approved method to prevent, \ndetect and minimize the impact of thermal runaway. \n❖ \nThis requirement is applicable only where \nrequired by the battery-specific requirements of \nTable \n1207.6. \nUnder \ncertain \nextreme \nconditions of high ambient temperature or \ncharging rate, or due to internal partial shorting \nin cells, VRLA batteries may experience a \nphenomenon known as “thermal runaway.” \nThis is a condition that occurs in a battery \n(especially \nvalve-regulated \ntypes) \nwhere \ncharging energy results in heat generation \nwithin the battery greater than the heat \ndissipated, causing an uncontrolled rise in \nbattery temperature. Under these conditions, a \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1031",
      "commentary": "This section recognizes the good safety record \nand level of proper enforcement through \ncompliance \nwith \nNFPA \n76 \nof \nthese \ntechnologies in this particular application. \n1207.6.3 \nExplosion \ncontrol. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexplosion control complying with Section 911 shall \nbe provided for rooms, areas or walk-in units \ncontaining electrochemical ESS technologies. \nExceptions: \n1. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased on largescale fire testing complying \nwith Section 1207.1.5 that demonstrates that \nflammable gases are not liberated from \nelectrochemical ESS cells or modules where \ntested in accordance with UL 9540A. \n2. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased \non \ndocumentation \nprovided \nin \naccordance \nwith \nSection \n104.7 \nthat \ndemonstrates that the electrochemical ESS \ntechnology to be used does not have the \npotential \nto \nrelease \nflammable \ngas \nconcentrations in excess of 25 percent of the \nLFL anywhere in the room, area, walk-in unit \nor structure under thermal runaway or other \nfault conditions.\n\n❖ This section addresses a potentially significant \nhazard. Lithium-ion battery systems and other \nelectrochemical ESS technologies have the \npotential to rapidly build up potentially \nexplosive atmospheres in the battery or \nelectrochemical ESS room or enclosure under \nthermal runaway and other conditions, which \ncould result in a catastrophic fire and/or \nexplosion. To protect against these hazards, \nexplosion control in accordance with Section \n911 is required for certain battery technologies. \nNote that Table 1207.6 requires explosion \ncontrol for all technologies except flow control \nand lead-acid, nickel-cadmium and nickel \nmetal hydride batteries. The exemption for \nlead-acid, nickel-cadmium and nickel metal \nhydride relates to the safety record of these \napplications \nspecific \nto \ncommunications \nutilities. \n \nException 1 allows the elimination of explosion \ncontrol \nwhere \na \nlarge-scale \nfire \ntest \ndemonstrates that flammable bases are not \nliberated from the ESS. Exception 2 does not \nspecifically call for a large-scale test, but \ntechnical \njustification \nis \nrequired \nto \ndemonstrate that a dangerous concentration of \nflammable gases is not released. \n1207.6.4 \nSafety caps. Where required by \nTable 1207.6 or elsewhere in this code, vented \nbatteries and other ESS shall be provided with \nflame-arresting safety caps.\n\n❖ The types of batteries regulated by this section \nvent hydrogen and oxygen to the atmosphere. \nThere are two types of vented batteries: \nnonrecombinant and recombinant. Essentially, \na nonrecombinant battery is a storage battery \nin which, under conditions of normal use, \nhydrogen and oxygen gases created by \nelectrolysis are vented into the air outside of \nthe battery. A recombinant battery is a storage \nbattery in which, under conditions of normal \nuse, most of the hydrogen and oxygen gases \ncreated by electrolysis are converted back into \nwater inside the battery instead of venting into \nthe air. \n \nAnother \nterm \nused \nfor \nnonrecombinant \nbatteries is “flooded” or “vented.” Other terms \nused to denote recombinant batteries are \n“valve regulated” or “valveregulated lead-acid \n(VRLA).” Flooded batteries vent regularly \nwhereas valve-regulated batteries vent when \nthe internal pressure exceeds the design \npressure of their self-resealing vents, which are \nan integral part of their design. In case of either \nflooded or VRLA cells, flame-arresting vents \nare needed to prevent a static spark (or other \nflame source) outside the battery from \npropagating to the interior of the battery where \noxygen or hydrogen may have accumulated \nduring normal operation of the battery. \n \nEssentially, all ESS technologies except \nlithium-ion and flow batteries require safety \ncaps. Other technologies not named in Table \n1207.6 would need to provide documentation \ndemonstrating that safety caps are not \nnecessary. \n1207.6.5 \nThermal \nrunaway. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nbatteries and other ESS shall be provided with a \nlisted device or other approved method to prevent, \ndetect and minimize the impact of thermal runaway.\n\n❖ This requirement is applicable only where \nrequired by the battery-specific requirements of \nTable \n1207.6. \nUnder \ncertain \nextreme \nconditions of high ambient temperature or \ncharging rate, or due to internal partial shorting \nin cells, VRLA batteries may experience a \nphenomenon known as “thermal runaway.” \nThis is a condition that occurs in a battery \n(especially \nvalve-regulated \ntypes) \nwhere \ncharging energy results in heat generation \nwithin the battery greater than the heat \ndissipated, causing an uncontrolled rise in \nbattery temperature. Under these conditions, a \n-",
      "chapter_id": "ch12",
      "section_id": "sec911"
    },
    {
      "page": 62,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1032 \n \nbattery may generate excessive heat that can \ncause failure through cell dryout or, in rare \ncases, rupture or melting of the battery. \n \nLithium-ion technologies are also subject to \nthermal runaway. Most often, damage or a \nshort circuit can lead to runaway. The \nchemicals that are released during thermal \nrunaway can be toxic and in extreme cases, \nthermal runaway can cause electrical fires and/ \nor batteries to explode. The ambient air \ntemperature in the battery environment must \nalso be properly maintained. Controlling these \nfactors reduces the potential for thermal \nrunaway. \n \nThis section requires either a listed device that \ncan control thermal runaway or other approved \nmethods. There are a variety of ESS types, so \na specific method cannot be prescribed to \naddress \nthis \nhazard. \nThe \nonly \nbattery \ntechnology not required to address thermal \nrunaway are flow batteries and vented lead-\nacid \nbatteries. \nLithium-ion \nbatteries \nare \npermitted to address thermal runaway through \na battery management system in accordance \nwith UL 1973. \n1207.7 Indoor \ninstallations. \nIndoor \nESS \ninstallations shall be in accordance with Sections \n1207.7.1 through 1207.7.4. \n❖ \nSection 1207.7 and Table 1207.7 cover indoor \nlocations and identify two types of indoor \ninstallations, \ndedicated-use \ninstallations \n(typical of utility grid-related facilities) and \nnondedicated-use installations (typical of ESS \nin mixed-use buildings or incidental-use areas \nof \noccupancies). \nProtection \nfor \neach \ninstallation is commensurate  \n \nTable \n1207.7 \nmaps \nout \nwhich \nsafety \nrequirements are applicable to dedicated-use \nbuildings and nondedicated- use buildings. The \nrequirements focus on location and elevation of \ninstallations, whether fire suppression is \nrequired, how such installations shall be \nseparated (fire resistance and distance), \nsmoke and fire detection requirements and \nhow the technology-specific requirements \napply. The main differences between the two \ntypes of installations are that dedicated-use \nbuildings do not have MAQs and have no \nspecific exposure concerns for dwelling and \nsleeping units. They are nonoccupied so the \nlife safety risk is much lower. In addition, Note \nc allows omission of fire suppression if the \ndedicated-use building is more than 30 m from \noccupied buildings since it poses a low life \nsafety hazard. Alarm signals are not required \nto be transmitted if local alarm annunciation is \nprovided along with constantly present, trained \npersonnel. Dedicated-use buildings, overall, \noffer less risk to human life as such buildings \nare occupied only by those running the facility. \n1207.7.1 \nDedicated-use buildings. For the \npurpose of Table 1207.7, dedicated-use ESS \nbuildings shall be classified as Group F-1 \noccupancies and comply with all the following: \n1. The building shall only be used for ESS, \nelectrical energy generation and other \nelectrical grid-related operations. \n2. Occupants in the rooms and areas containing \nESS are limited to personnel that operate, \nmaintain, service, test and repair the ESS and \nother energy systems. \n3. No other occupancy types shall be permitted \nin the building. \n4. Administrative and support personnel shall \nbe permitted in areas within the buildings that \ndo not contain ESS, provided that: \n4.1. The areas do not occupy more than 10 \npercent of the building area of the story in \nwhich they are located. \n4.2. A means of egress is provided from \nthe incidental use areas to the public way \nthat does not require occupants to traverse \nthrough areas containing ESS or other \nenergy system equipment. \n❖ \nSuch facilities focus only on ESS, electrical \nenergy generation or other electrical grid-\nrelated operations. The only people that may \nbe present are those that operate, maintain, \nservice test or repair such facilities. This \nsection \nrequires \nthat \nthe \noccupancy \nclassification is F-1. This is also denoted in \nSBC 201 Section 306.2. Such facilities cannot \ncontain other occupancies. Due to the \nrestrictive use of such buildings, more flexibility \nis given to quantities of ESS and in certain \nlocations, as discussed in Table 1207.7, \nomission of fire suppression systems or smoke \nor fire detection. \n1207.7.2 \nNondedicated-use buildings. For \nthe purpose of Table 1207.7, nondedicated-use \nbuildings include all buildings that contain ESS and \ndo not comply with Section 1207.7.1 dedicated-use \nbuilding requirements. \n❖ \nNondedicated-use buildings are simply any \nbuildings or facilities that do not comply with \nSection 1207.7.1. Once other occupancies and \nassociated occupants are introduced, the risk \nto life safety increases. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1032 \n \nbattery may generate excessive heat that can \ncause failure through cell dryout or, in rare \ncases, rupture or melting of the battery. \n \nLithium-ion technologies are also subject to \nthermal runaway. Most often, damage or a \nshort circuit can lead to runaway. The \nchemicals that are released during thermal \nrunaway can be toxic and in extreme cases, \nthermal runaway can cause electrical fires and/ \nor batteries to explode. The ambient air \ntemperature in the battery environment must \nalso be properly maintained. Controlling these \nfactors reduces the potential for thermal \nrunaway. \n \nThis section requires either a listed device that \ncan control thermal runaway or other approved \nmethods. There are a variety of ESS types, so \na specific method cannot be prescribed to \naddress \nthis \nhazard. \nThe \nonly \nbattery \ntechnology not required to address thermal \nrunaway are flow batteries and vented lead-\nacid \nbatteries. \nLithium-ion \nbatteries \nare \npermitted to address thermal runaway through \na battery management system in accordance \nwith UL 1973. \n1207.7 Indoor \ninstallations. \nIndoor \nESS \ninstallations shall be in accordance with Sections \n1207.7.1 through 1207.7.4.",
      "commentary": "Section 1207.7 and Table 1207.7 cover indoor \nlocations and identify two types of indoor \ninstallations, \ndedicated-use \ninstallations \n(typical of utility grid-related facilities) and \nnondedicated-use installations (typical of ESS \nin mixed-use buildings or incidental-use areas \nof \noccupancies). \nProtection \nfor \neach \ninstallation is commensurate  \n \nTable \n1207.7 \nmaps \nout \nwhich \nsafety \nrequirements are applicable to dedicated-use \nbuildings and nondedicated- use buildings. The \nrequirements focus on location and elevation of \ninstallations, whether fire suppression is \nrequired, how such installations shall be \nseparated (fire resistance and distance), \nsmoke and fire detection requirements and \nhow the technology-specific requirements \napply. The main differences between the two \ntypes of installations are that dedicated-use \nbuildings do not have MAQs and have no \nspecific exposure concerns for dwelling and \nsleeping units. They are nonoccupied so the \nlife safety risk is much lower. In addition, Note \nc allows omission of fire suppression if the \ndedicated-use building is more than 30 m from \noccupied buildings since it poses a low life \nsafety hazard. Alarm signals are not required \nto be transmitted if local alarm annunciation is \nprovided along with constantly present, trained \npersonnel. Dedicated-use buildings, overall, \noffer less risk to human life as such buildings \nare occupied only by those running the facility. \n1207.7.1 \nDedicated-use buildings. For the \npurpose of Table 1207.7, dedicated-use ESS \nbuildings shall be classified as Group F-1 \noccupancies and comply with all the following: \n1. The building shall only be used for ESS, \nelectrical energy generation and other \nelectrical grid-related operations. \n2. Occupants in the rooms and areas containing \nESS are limited to personnel that operate, \nmaintain, service, test and repair the ESS and \nother energy systems. \n3. No other occupancy types shall be permitted \nin the building. \n4. Administrative and support personnel shall \nbe permitted in areas within the buildings that \ndo not contain ESS, provided that: \n4.1. The areas do not occupy more than 10 \npercent of the building area of the story in \nwhich they are located. \n4.2. A means of egress is provided from \nthe incidental use areas to the public way \nthat does not require occupants to traverse \nthrough areas containing ESS or other \nenergy system equipment.\n\n❖ Such facilities focus only on ESS, electrical \nenergy generation or other electrical grid-\nrelated operations. The only people that may \nbe present are those that operate, maintain, \nservice test or repair such facilities. This \nsection \nrequires \nthat \nthe \noccupancy \nclassification is F-1. This is also denoted in \nSBC 201 Section 306.2. Such facilities cannot \ncontain other occupancies. Due to the \nrestrictive use of such buildings, more flexibility \nis given to quantities of ESS and in certain \nlocations, as discussed in Table 1207.7, \nomission of fire suppression systems or smoke \nor fire detection. \n1207.7.2 \nNondedicated-use buildings. For \nthe purpose of Table 1207.7, nondedicated-use \nbuildings include all buildings that contain ESS and \ndo not comply with Section 1207.7.1 dedicated-use \nbuilding requirements.\n\n❖ Nondedicated-use buildings are simply any \nbuildings or facilities that do not comply with \nSection 1207.7.1. Once other occupancies and \nassociated occupants are introduced, the risk \nto life safety increases. \n-",
      "chapter_id": "ch12",
      "section_id": "sec911"
    },
    {
      "page": 63,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1033 \n \n1207.7.3 \nDwelling units and sleeping \nunits. ESS shall not be installed in sleeping units or \nin habitable spaces of dwelling units. \n❖ \nThis section simply prohibits ESS within \ndwelling units and sleeping units due to the \nvarious hazards associated with ESS. \n1207.7.4 \nFire-resistance-rated \nseparations. Rooms and areas containing ESS shall \ninclude fire-resistance-rated separations as follows: \n1. In dedicated-use buildings, rooms and areas \ncontaining ESS shall be separated from areas \nin \nwhich \nadministrative \nand \nsupport \npersonnel are located. \n2. In nondedicated-use buildings, rooms and \nareas containing ESS shall be separated from \nother areas in the building. \n3. Separation shall be provided by 2-hour fire \nbarriers constructed in accordance with \nSection 707 of SBC 201 and 2-hour \nhorizontal \nassemblies \nconstructed \nin \naccordance with Section 711 of SBC 201, as \nappropriate. \n❖ \nEssentially, \nwhether \ndedicated \nuse \nor \nnondedicated use, certain aspects of such \nbuildings must be separated by 2-hour fire \nbarriers or 2-hour horizontal separations. The \nfocus is on separating occupied areas from the \nESS directly. \n1207.8 Outdoor \ninstallations. \nOutdoor \ninstallations shall be in accordance with Sections \n1207.8.1 \nthrough \n1207.8.3. \nExterior \nwall \ninstallations for individual ESS units not exceeding \n20 kWh shall be in accordance with Section \n1207.8.4. \n❖ \nThis section covers two types of outdoor \ninstallations, \nremote \noutdoor \ninstallations \n(more than 30 m from exposures) and \ninstallations near exposures (30 m or less, \nwhich is more typical of an urban environment). \nAlso note that ESS units are permitted to be \ninstalled on exterior walls where they do not \nexceed 20 kWh. Compliance with Section \n1207.8.4 is required. Section 1207.8.4 limits \nthe capacity of such systems and requires \neach ESS unit to be separated by 900 mm to \nreduce possible fire exposure to an adjacent \nsystem. \n \nTable 1207.8 provides the triggers for \ncompliance for outdoor ESS installations. \nOutdoor installations are classified as either a \nremote installation or an installation located \nnear exposures. The differentiating aspect is \nlocation. Where an installation is more than 30 \nm from buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, \nhigh-piled stock and other exposures, it can be \ntreated as remote. All other installations would \nbe dealt with as installations near exposures \nand are more likely in urban or suburban \nlocations. \n \nRemote installations are excused from some \nsafety features due to the lower impact on life \nsafety. There is no limit on quantities; however, \nthere is a maximum enclosure size. The intent \nof the maximum enclosure size is to \ndifferentiate between indoor storage (building) \nversus outdoor installation. Section 1207.5.6 \ncorresponds to the largest ISO-type containers \nused \nfor \nthese \ninstallations. \nSize \nand \nseparation are also not limited, which means \nthere is no limit on capacity of each ESS or \nseparation from the walls or other ESS. \n \nNotes a and b simply clarify which ESS \ninstallations are considered remote and which \nare not. Note c gives the authority to the Fire \nofficial to omit the requirement for fire \nsuppression. This is especially important for \nvery remote installations where the risk is low \nand \nthe \nwater \nsupply \navailability \nor \ninfrastructure to support such systems is \nnonexistent. \nFinally, Note \nd \nallows \nan \nexception to the spacing from the wall for \nnonremote installations. The maximum size of \n50kWh and the 900 mm separation from other \ngroups still applies. As discussed, remote \ninstallations have no size or separation \nlimitations for ESS groups. \n1207.8.1 \nRemote outdoor installations. \nFor the purpose of Table 1207.8, remote outdoor \ninstallations include ESS located more than 30 m \nfrom buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, high-\npiled stock and other exposure hazards. \n❖ \nThis \nsection \nestablishes \nwhat \ncan \nbe \nconsidered a remote installation. As discussed \nin the commentary to Table 1207.8, such \ninstallations are not required to address \nquantities or size and separation requirements. \nHowever, many other features such as smoke \nand automatic fire detection are still required. \n1207.8.2 \nInstallations near exposures. For \nthe purpose of Table 1207.8, installations near \nexposures include all outdoor ESS installations that \ndo not comply with Section 1207.8.1 remote \noutdoor location requirements. \n❖ \nEssentially, any outdoor installations that \ncannot be treated as remote must comply with \nthe criteria for those installations 30 m or closer \nto exposures. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1033 \n \n1207.7.3 \nDwelling units and sleeping \nunits. ESS shall not be installed in sleeping units or \nin habitable spaces of dwelling units.",
      "commentary": "This section simply prohibits ESS within \ndwelling units and sleeping units due to the \nvarious hazards associated with ESS. \n1207.7.4 \nFire-resistance-rated \nseparations. Rooms and areas containing ESS shall \ninclude fire-resistance-rated separations as follows: \n1. In dedicated-use buildings, rooms and areas \ncontaining ESS shall be separated from areas \nin \nwhich \nadministrative \nand \nsupport \npersonnel are located. \n2. In nondedicated-use buildings, rooms and \nareas containing ESS shall be separated from \nother areas in the building. \n3. Separation shall be provided by 2-hour fire \nbarriers constructed in accordance with \nSection 707 of SBC 201 and 2-hour \nhorizontal \nassemblies \nconstructed \nin \naccordance with Section 711 of SBC 201, as \nappropriate.\n\n❖ Essentially, \nwhether \ndedicated \nuse \nor \nnondedicated use, certain aspects of such \nbuildings must be separated by 2-hour fire \nbarriers or 2-hour horizontal separations. The \nfocus is on separating occupied areas from the \nESS directly. \n1207.8 Outdoor \ninstallations. \nOutdoor \ninstallations shall be in accordance with Sections \n1207.8.1 \nthrough \n1207.8.3. \nExterior \nwall \ninstallations for individual ESS units not exceeding \n20 kWh shall be in accordance with Section \n1207.8.4.\n\n❖ This section covers two types of outdoor \ninstallations, \nremote \noutdoor \ninstallations \n(more than 30 m from exposures) and \ninstallations near exposures (30 m or less, \nwhich is more typical of an urban environment). \nAlso note that ESS units are permitted to be \ninstalled on exterior walls where they do not \nexceed 20 kWh. Compliance with Section \n1207.8.4 is required. Section 1207.8.4 limits \nthe capacity of such systems and requires \neach ESS unit to be separated by 900 mm to \nreduce possible fire exposure to an adjacent \nsystem. \n \nTable 1207.8 provides the triggers for \ncompliance for outdoor ESS installations. \nOutdoor installations are classified as either a \nremote installation or an installation located \nnear exposures. The differentiating aspect is \nlocation. Where an installation is more than 30 \nm from buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, \nhigh-piled stock and other exposures, it can be \ntreated as remote. All other installations would \nbe dealt with as installations near exposures \nand are more likely in urban or suburban \nlocations. \n \nRemote installations are excused from some \nsafety features due to the lower impact on life \nsafety. There is no limit on quantities; however, \nthere is a maximum enclosure size. The intent \nof the maximum enclosure size is to \ndifferentiate between indoor storage (building) \nversus outdoor installation. Section 1207.5.6 \ncorresponds to the largest ISO-type containers \nused \nfor \nthese \ninstallations. \nSize \nand \nseparation are also not limited, which means \nthere is no limit on capacity of each ESS or \nseparation from the walls or other ESS. \n \nNotes a and b simply clarify which ESS \ninstallations are considered remote and which \nare not. Note c gives the authority to the Fire \nofficial to omit the requirement for fire \nsuppression. This is especially important for \nvery remote installations where the risk is low \nand \nthe \nwater \nsupply \navailability \nor \ninfrastructure to support such systems is \nnonexistent. \nFinally, Note \nd \nallows \nan \nexception to the spacing from the wall for \nnonremote installations. The maximum size of \n50kWh and the 900 mm separation from other \ngroups still applies. As discussed, remote \ninstallations have no size or separation \nlimitations for ESS groups. \n1207.8.1 \nRemote outdoor installations. \nFor the purpose of Table 1207.8, remote outdoor \ninstallations include ESS located more than 30 m \nfrom buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, high-\npiled stock and other exposure hazards.\n\n❖ This \nsection \nestablishes \nwhat \ncan \nbe \nconsidered a remote installation. As discussed \nin the commentary to Table 1207.8, such \ninstallations are not required to address \nquantities or size and separation requirements. \nHowever, many other features such as smoke \nand automatic fire detection are still required. \n1207.8.2 \nInstallations near exposures. For \nthe purpose of Table 1207.8, installations near \nexposures include all outdoor ESS installations that \ndo not comply with Section 1207.8.1 remote \noutdoor location requirements.\n\n❖ Essentially, any outdoor installations that \ncannot be treated as remote must comply with \nthe criteria for those installations 30 m or closer \nto exposures. \n-",
      "chapter_id": "ch12",
      "section_id": "sec911"
    },
    {
      "page": 64,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1034 \n \n1207.8.3 \nClearance to exposures. ESS \nlocated outdoors shall be separated by a minimum \nof 3 m from the following exposures: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances to buildings are permitted to be \nreduced to 900 mm where noncombustible \nexterior \nwalls \nwith \nno \nopenings \nor \ncombustible overhangs are provided on the \nwall adjacent to the ESS and the fire-\nresistance rating of the exterior wall is a \nminimum of 2 hours. \n3. Clearances to buildings are permitted to be \nreduced to 900 mm where a weatherproof \nenclosure constructed of noncombustible \nmaterials is provided over the ESS, and it has \nbeen demonstrated that a fire within the \nenclosure will not ignite combustible \nmaterials outside the enclosure based on \nlarge-scale fire testing complying with \nSection 1207.1.5. \n❖ \nThis section primarily applies to installations \nthat are not remote since such exposures are \nnot permitted for remote installations. This \nsection deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to surrounding \nexposures. There are three exceptions that \nreduce the separation to 900 mm. These \noptions become critical in densely populated \nareas. The first two focus on the use of fire-\nresistancerated construction to separate the \nESS from exposures. The distance can be \nreduced to 900 mm for both. Exception 1 allows \na 1-hour rating where a standalone barrier is \nused. Exception 2 allows the use of building \nconstruction with no openings but requires a 2-\nhour \nrating. \nException \n3 \nreduces \nthe \nseparation to 900 mm where an ESS \ninstallation is protected by a weatherproof \nenclosure of noncombustible construction that \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.8.4 \nExterior wall installations. ESS \nshall be permitted to be installed outdoors on \nexterior walls of buildings when all of the following \nconditions are met: \n1. The maximum energy capacity of individual \nESS units shall not exceed 20 kWh. \n2. The ESS shall comply with applicable \nrequirements in Section 1207. \n3. The ESS shall be installed in accordance with \nthe manufacturer’s instructions and their \nlisting. \n4. Individual ESS units shall be separated from \neach other by at least 900 mm. \n5. The ESS shall be separated from doors, \nwindows, operable openings into buildings \nor HVAC inlets by at least 1.5 m. \nException: Where approved, smaller separation \ndistances in Items 4 and 5 shall be permitted based \non large-scale fire testing complying with Section \n1207.1.5. \n❖ \nExterior wall installations are also considered \noutdoor installations. They are permitted but \nonly if they comply with the criteria set out in \nthis section. In addition to general compliance \nwith Section 1207 and the use of properly \ninstalled and listed equipment, these ESS units \nare limited to 20 kWh and must be separated \nfrom one another by 900 mm. In terms of \nexposures to the building they are located \nnear, such installations need to be at least 1.5 \nm from openings, including HVAC inlets. The \nexception provides the flexibility to conduct \nlarge-scale fire testing to allow smaller \nseparation distances. \n1207.9 Special installations. Rooftop and open \nparking garage ESS installations shall comply with \nSections 1207.9.1 through 1207.9.6. \n❖ \nThis \nsection \ndeals \nwith \ntwo \ntypes \nof \ninstallations, including rooftop and open \nparking garages. Table 1207.9 sets out the \nsafety \nfeature \ncompliance \nrequirements. \nEssentially, the only difference in triggers in this \ntable is that the rooftop installations are to \ncomply with Section 1207.9.5, and open \nparking garages are to comply with Section \n1207.9.6. The table also indicates through \nNotes a and b the difference between the two \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1034 \n \n1207.8.3 \nClearance to exposures. ESS \nlocated outdoors shall be separated by a minimum \nof 3 m from the following exposures: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances to buildings are permitted to be \nreduced to 900 mm where noncombustible \nexterior \nwalls \nwith \nno \nopenings \nor \ncombustible overhangs are provided on the \nwall adjacent to the ESS and the fire-\nresistance rating of the exterior wall is a \nminimum of 2 hours. \n3. Clearances to buildings are permitted to be \nreduced to 900 mm where a weatherproof \nenclosure constructed of noncombustible \nmaterials is provided over the ESS, and it has \nbeen demonstrated that a fire within the \nenclosure will not ignite combustible \nmaterials outside the enclosure based on \nlarge-scale fire testing complying with \nSection 1207.1.5.",
      "commentary": "This section primarily applies to installations \nthat are not remote since such exposures are \nnot permitted for remote installations. This \nsection deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to surrounding \nexposures. There are three exceptions that \nreduce the separation to 900 mm. These \noptions become critical in densely populated \nareas. The first two focus on the use of fire-\nresistancerated construction to separate the \nESS from exposures. The distance can be \nreduced to 900 mm for both. Exception 1 allows \na 1-hour rating where a standalone barrier is \nused. Exception 2 allows the use of building \nconstruction with no openings but requires a 2-\nhour \nrating. \nException \n3 \nreduces \nthe \nseparation to 900 mm where an ESS \ninstallation is protected by a weatherproof \nenclosure of noncombustible construction that \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.8.4 \nExterior wall installations. ESS \nshall be permitted to be installed outdoors on \nexterior walls of buildings when all of the following \nconditions are met: \n1. The maximum energy capacity of individual \nESS units shall not exceed 20 kWh. \n2. The ESS shall comply with applicable \nrequirements in Section 1207. \n3. The ESS shall be installed in accordance with \nthe manufacturer’s instructions and their \nlisting. \n4. Individual ESS units shall be separated from \neach other by at least 900 mm. \n5. The ESS shall be separated from doors, \nwindows, operable openings into buildings \nor HVAC inlets by at least 1.5 m. \nException: Where approved, smaller separation \ndistances in Items 4 and 5 shall be permitted based \non large-scale fire testing complying with Section \n1207.1.5.\n\n❖ Exterior wall installations are also considered \noutdoor installations. They are permitted but \nonly if they comply with the criteria set out in \nthis section. In addition to general compliance \nwith Section 1207 and the use of properly \ninstalled and listed equipment, these ESS units \nare limited to 20 kWh and must be separated \nfrom one another by 900 mm. In terms of \nexposures to the building they are located \nnear, such installations need to be at least 1.5 \nm from openings, including HVAC inlets. The \nexception provides the flexibility to conduct \nlarge-scale fire testing to allow smaller \nseparation distances. \n1207.9 Special installations. Rooftop and open \nparking garage ESS installations shall comply with \nSections 1207.9.1 through 1207.9.6.\n\n❖ This \nsection \ndeals \nwith \ntwo \ntypes \nof \ninstallations, including rooftop and open \nparking garages. Table 1207.9 sets out the \nsafety \nfeature \ncompliance \nrequirements. \nEssentially, the only difference in triggers in this \ntable is that the rooftop installations are to \ncomply with Section 1207.9.5, and open \nparking garages are to comply with Section \n1207.9.6. The table also indicates through \nNotes a and b the difference between the two \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 65,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1035 \n \ntypes of installations. \n \nThis table sets out the compliance features \nrequired for such installations. The focus is on \nclearance to exposures, maximum quantities \nand configurations, and the need for fire safety \nsystems. Technology-specific requirements \nreference Section 1207.6, which includes \nissues such as spill control and neutralization, \nthe need for explosion control and ventilation. \n1207.9.1 \nRooftop installations. For the \npurpose of Table 1207.9, rooftop ESS installations \nare those located on the roofs of buildings. \n❖ \nThis section simply scopes what is considered \nan ESS rooftop installation. Table 1207.9 sets \nout the features required for compliance. \n1207.9.2 \nOpen \nparking \ngarage \ninstallations. For the purpose of Table 1207.9, \nopen parking garage ESS installations are those \nlocated in a structure or portion of a structure that \ncomplies with Section 406.5 of SBC 201. \n❖ \nThis section simply scopes what is considered \nan ESS open parking garage installation \nthrough a reference to SBC 201 Section 406.5. \nOtherwise, such an installation could likely be \nconsidered an indoor installation if the parking \ngarage is considered enclosed, as an example. \nTable 1207.9 sets out the features required for \ncompliance. \n1207.9.3 \nClearance to exposures. ESS \nlocated on rooftops and in open parking garages \nshall be separated by a minimum of 3 m from the \nfollowing exposures: \n1. Buildings, except the building on which \nrooftop ESS is mounted. \n2. Any portion of the building on which a \nrooftop system is mounted that is elevated \nabove the rooftop on which the system is \ninstalled. \n3. Lot lines. \n4. Public ways. \n5. Stored combustible materials. \n6. Locations where motor vehicles can be \nparked. \n7. Hazardous materials. \n8. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances are permitted to be reduced to 900 \nmm \nwhere \na \nweatherproof \nenclosure \nconstructed of noncombustible materials is \nprovided over the ESS, and it has been \ndemonstrated that a fire within the enclosure \nwill not ignite combustible materials outside \nthe enclosure based on large-scale fire testing \ncomplying with Section 1207.1.5. \n❖ \nThis section deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to exposures such as \nparked vehicles in the case of an open parking \ngarage. There are two exceptions that reduce \nthe separation to 900 mm. Exception 1 focuses \non the use of fire-resistance-rated construction \nto \nseparate \nthe \nESS \nfrom \nexposures. \nException 2 reduces the separation distance \nrequirement where an ESS installation is \nprotected by a weatherproof enclosure of \nnoncombustible \nconstruction \nthat \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.9.4 \nFire suppression systems. ESS \nlocated in walk-in units on rooftops or in walk-in \nunits in open parking garages shall be provided with \nautomatic fire suppression systems within the ESS \nenclosure in accordance with Section 1207.5.5. \nAreas containing ESS other than walk-in units in \nopen parking structures on levels not open above to \nthe sky shall be provided with an automatic fire \nsuppression system complying with Section \n1207.5.5. \nException: A fire suppression system is not \nrequired in open parking garages if large-scale fire \ntesting complying with Section 1207.1.5 is \nprovided that shows that a fire will not impact the \nexposures in Section 1207.9.3. \n❖ \nThe trigger for fire suppression systems is \nbased on being contained within a walk-in unit \nor being in a location not open to the sky. \nCompliance with Section 1207.5.5 would not \nbe possible in locations open to the sky. The \nexception to this section is for open parking \nstructures that, through large-scale testing, do \nnot affect the exposures, as noted in Section \n1207.9.3. \n1207.9.5 \nRooftop installations. ESS and \nassociated equipment that are located on rooftops \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1035 \n \ntypes of installations. \n \nThis table sets out the compliance features \nrequired for such installations. The focus is on \nclearance to exposures, maximum quantities \nand configurations, and the need for fire safety \nsystems. Technology-specific requirements \nreference Section 1207.6, which includes \nissues such as spill control and neutralization, \nthe need for explosion control and ventilation. \n1207.9.1 \nRooftop installations. For the \npurpose of Table 1207.9, rooftop ESS installations \nare those located on the roofs of buildings.",
      "commentary": "This section simply scopes what is considered \nan ESS rooftop installation. Table 1207.9 sets \nout the features required for compliance. \n1207.9.2 \nOpen \nparking \ngarage \ninstallations. For the purpose of Table 1207.9, \nopen parking garage ESS installations are those \nlocated in a structure or portion of a structure that \ncomplies with Section 406.5 of SBC 201.\n\n❖ This section simply scopes what is considered \nan ESS open parking garage installation \nthrough a reference to SBC 201 Section 406.5. \nOtherwise, such an installation could likely be \nconsidered an indoor installation if the parking \ngarage is considered enclosed, as an example. \nTable 1207.9 sets out the features required for \ncompliance. \n1207.9.3 \nClearance to exposures. ESS \nlocated on rooftops and in open parking garages \nshall be separated by a minimum of 3 m from the \nfollowing exposures: \n1. Buildings, except the building on which \nrooftop ESS is mounted. \n2. Any portion of the building on which a \nrooftop system is mounted that is elevated \nabove the rooftop on which the system is \ninstalled. \n3. Lot lines. \n4. Public ways. \n5. Stored combustible materials. \n6. Locations where motor vehicles can be \nparked. \n7. Hazardous materials. \n8. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances are permitted to be reduced to 900 \nmm \nwhere \na \nweatherproof \nenclosure \nconstructed of noncombustible materials is \nprovided over the ESS, and it has been \ndemonstrated that a fire within the enclosure \nwill not ignite combustible materials outside \nthe enclosure based on large-scale fire testing \ncomplying with Section 1207.1.5.\n\n❖ This section deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to exposures such as \nparked vehicles in the case of an open parking \ngarage. There are two exceptions that reduce \nthe separation to 900 mm. Exception 1 focuses \non the use of fire-resistance-rated construction \nto \nseparate \nthe \nESS \nfrom \nexposures. \nException 2 reduces the separation distance \nrequirement where an ESS installation is \nprotected by a weatherproof enclosure of \nnoncombustible \nconstruction \nthat \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.9.4 \nFire suppression systems. ESS \nlocated in walk-in units on rooftops or in walk-in \nunits in open parking garages shall be provided with \nautomatic fire suppression systems within the ESS \nenclosure in accordance with Section 1207.5.5. \nAreas containing ESS other than walk-in units in \nopen parking structures on levels not open above to \nthe sky shall be provided with an automatic fire \nsuppression system complying with Section \n1207.5.5. \nException: A fire suppression system is not \nrequired in open parking garages if large-scale fire \ntesting complying with Section 1207.1.5 is \nprovided that shows that a fire will not impact the \nexposures in Section 1207.9.3.\n\n❖ The trigger for fire suppression systems is \nbased on being contained within a walk-in unit \nor being in a location not open to the sky. \nCompliance with Section 1207.5.5 would not \nbe possible in locations open to the sky. The \nexception to this section is for open parking \nstructures that, through large-scale testing, do \nnot affect the exposures, as noted in Section \n1207.9.3. \n1207.9.5 \nRooftop installations. ESS and \nassociated equipment that are located on rooftops \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 66,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1036 \n \nand not enclosed by building construction shall \ncomply with the following: \n1. Stairway access to the roof for emergency \nresponse and fire department  personnel shall \nbe provided either through a bulkhead from \nthe interior of the building or a stairway on \nthe exterior of the building. \n2. Service walkways at least 1.5 m in width \nshall be provided for service and emergency \npersonnel from the point of access to the roof \nto the system. \n3. ESS and associated equipment shall be \nlocated from the edge of the roof a distance \nequal to at least the height of the system, \nequipment or component but not less than 1.5 \nm. \n4. The roofing materials under and within 1.5 m \nhorizontally from an ESS or associated \nequipment shall be noncombustible or shall \nhave a Class A rating when tested in \naccordance with ASTM E108 or UL 790. \n5. A Class I standpipe outlet shall be installed at \nan approved location on the roof level of the \nbuilding or in the stairway bulkhead at the \ntop level. \n6. The ESS shall be the minimum of 3 m from \nthe fire service access point on the rooftop. \n❖ \nThis section is specific to ESS installations on \nroofs. The requirement focuses on the needs \nof the fire department . The fire department  \nmay be in a position of responding to a fire \nassociated with an ESS installation. Having \nappropriate features that will assist in this \nresponse is necessary. Proper stairway access \nand the ability to move about the roof is \nnecessary. For further safety, such installations \nmust be moved away from the edge of the roof. \nThis will help fire fighters attack from more \nangles, reduce the risk of falls and decrease \nthe possibility of debris falling from the roof. \nThe access point needs to be of sufficient \ndistance from the ESS installation, and access \nto a standpipe is necessary in an approved \nlocation. \n1207.9.6 \nOpen parking garages. ESS and \nassociated equipment that are located in open \nparking garages shall comply with all of the \nfollowing: \n1. ESS shall not be located within 15 m of air \ninlets for building HVAC systems. \nException: This distance shall be permitted to be \nreduced to 7.5 m if the automatic fire alarm system \nmonitoring the radiant-energy sensing detectors \ndeenergizes the ventilation system connected to the \nair intakes upon detection of fire. \n2. ESS shall not be located within 7.5 m of exits \nleading from the attached building where \nlocated on a covered level of the parking \nstructure not directly open to the sky above. \n3. An approved fence with a locked gate or \nother approved barrier shall be provided to \nkeep the general public at least 1.5 m from \nthe outer enclosure of the ESS. \n❖ \nA fire involving an ESS installation in an open \nparking garage has the ability of exposing \noccupants both in the parking garage and in \nsurrounding or connected buildings via the \nHVAC system. Therefore, proper distances \nfrom HVAC systems and exits are required. \nWhere HVAC systems are designed to shut \ndown based on the activation of radiant-energy \nsensing detectors monitoring the ESS, the \nseparation is permitted to be cut in half to 7.5 \nm. \n \nIn order to reduce the likelihood of damage to \nthe ESS or injury to occupants, the installation \nneeds to be properly protected with a fence or \nother approved method. \n1207.10 Mobile ESS equipment and operations. \nMobile ESS equipment and operations shall comply \nwith Sections 1207.10.1 through 1207.10.7.7. \n❖ \nThis section addresses two types of mobile \nESS installations/operations: (1) charging and \nstorage of the mobile ESS at its home facility \nwhen it is not deployed to an event or facility \nand (2) deployment of the mobile ESS for \ntemporary energy storage applications, such \nas providing power at an electric vehicle event. \nMobile ESS charging and storage locations are \ntreated the same as a stationary indoor or \noutdoor installation in accordance with Section \n1207.7 or 1207.8, but it can include temporary \nelectrical \nand \nfire \nsuppression \nsystem \nconnections. This provides an acceptable level \nof protection based on the exposures at the \nfacility and prevents parties from using an ESS \non wheels as a permanent ESS with less than \neffective protection. \n \nThis section also includes requirements for \ndeploying mobile ESS to a facility or event to \nprovide up to 30 days of temporary power (with \nsome exceptions). An operational permit is \nrequired for each mobile ESS deployment. \n \nThis table provides the list of safety features \nthat must be addressed for mobile energy \nstorage systems. These features are similar to \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1036 \n \nand not enclosed by building construction shall \ncomply with the following: \n1. Stairway access to the roof for emergency \nresponse and fire department  personnel shall \nbe provided either through a bulkhead from \nthe interior of the building or a stairway on \nthe exterior of the building. \n2. Service walkways at least 1.5 m in width \nshall be provided for service and emergency \npersonnel from the point of access to the roof \nto the system. \n3. ESS and associated equipment shall be \nlocated from the edge of the roof a distance \nequal to at least the height of the system, \nequipment or component but not less than 1.5 \nm. \n4. The roofing materials under and within 1.5 m \nhorizontally from an ESS or associated \nequipment shall be noncombustible or shall \nhave a Class A rating when tested in \naccordance with ASTM E108 or UL 790. \n5. A Class I standpipe outlet shall be installed at \nan approved location on the roof level of the \nbuilding or in the stairway bulkhead at the \ntop level. \n6. The ESS shall be the minimum of 3 m from \nthe fire service access point on the rooftop.",
      "commentary": "This section is specific to ESS installations on \nroofs. The requirement focuses on the needs \nof the fire department . The fire department  \nmay be in a position of responding to a fire \nassociated with an ESS installation. Having \nappropriate features that will assist in this \nresponse is necessary. Proper stairway access \nand the ability to move about the roof is \nnecessary. For further safety, such installations \nmust be moved away from the edge of the roof. \nThis will help fire fighters attack from more \nangles, reduce the risk of falls and decrease \nthe possibility of debris falling from the roof. \nThe access point needs to be of sufficient \ndistance from the ESS installation, and access \nto a standpipe is necessary in an approved \nlocation. \n1207.9.6 \nOpen parking garages. ESS and \nassociated equipment that are located in open \nparking garages shall comply with all of the \nfollowing: \n1. ESS shall not be located within 15 m of air \ninlets for building HVAC systems. \nException: This distance shall be permitted to be \nreduced to 7.5 m if the automatic fire alarm system \nmonitoring the radiant-energy sensing detectors \ndeenergizes the ventilation system connected to the \nair intakes upon detection of fire. \n2. ESS shall not be located within 7.5 m of exits \nleading from the attached building where \nlocated on a covered level of the parking \nstructure not directly open to the sky above. \n3. An approved fence with a locked gate or \nother approved barrier shall be provided to \nkeep the general public at least 1.5 m from \nthe outer enclosure of the ESS.\n\n❖ A fire involving an ESS installation in an open \nparking garage has the ability of exposing \noccupants both in the parking garage and in \nsurrounding or connected buildings via the \nHVAC system. Therefore, proper distances \nfrom HVAC systems and exits are required. \nWhere HVAC systems are designed to shut \ndown based on the activation of radiant-energy \nsensing detectors monitoring the ESS, the \nseparation is permitted to be cut in half to 7.5 \nm. \n \nIn order to reduce the likelihood of damage to \nthe ESS or injury to occupants, the installation \nneeds to be properly protected with a fence or \nother approved method. \n1207.10 Mobile ESS equipment and operations. \nMobile ESS equipment and operations shall comply \nwith Sections 1207.10.1 through 1207.10.7.7.\n\n❖ This section addresses two types of mobile \nESS installations/operations: (1) charging and \nstorage of the mobile ESS at its home facility \nwhen it is not deployed to an event or facility \nand (2) deployment of the mobile ESS for \ntemporary energy storage applications, such \nas providing power at an electric vehicle event. \nMobile ESS charging and storage locations are \ntreated the same as a stationary indoor or \noutdoor installation in accordance with Section \n1207.7 or 1207.8, but it can include temporary \nelectrical \nand \nfire \nsuppression \nsystem \nconnections. This provides an acceptable level \nof protection based on the exposures at the \nfacility and prevents parties from using an ESS \non wheels as a permanent ESS with less than \neffective protection. \n \nThis section also includes requirements for \ndeploying mobile ESS to a facility or event to \nprovide up to 30 days of temporary power (with \nsome exceptions). An operational permit is \nrequired for each mobile ESS deployment. \n \nThis table provides the list of safety features \nthat must be addressed for mobile energy \nstorage systems. These features are similar to \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 67,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1037 \n \nother types of installation but also include \nvegetation \ncontrol \nsimilar \nto \noutdoor \ninstallations. There are several footnotes. Note \na references Section 1207.10.2 for information \non what is meant by “deployment.” Note b \nacknowledges that it is not practical to regulate \nwheeled vehicles and trailers for seismic and \nstructural requirements. Note c allows the \nwater supply to be a temporary connection. \nNote d provides an exception for mobile ESS in \ndeployment. Walk-up units do not need to meet \nthe spacing-fromwall requirement of Section \n1207.5.1. This is similarly allowed in outdoor \ninstallations located within 30 m of exposures. \nNote e recognizes the temporary nature of the \nuse and does not require that alarm signals be \ntransmitted to an approved location. \n1207.10.1 \nCharging and storage. For the \npurpose of Section 1207.10, charging and storage \ncovers the operation where mobile ESS are charged \nand stored so they are ready for deployment to \nanother site, and where they are charged and stored \nafter a deployment. \n❖ \nThis section describes when such units are not \ndeployed and are being charged and stored. \nWhen mobile ESS are charging and stored, \nthey are regulated as applicable to the way in \nwhich they are stored. The applicability of the \ninstallation types is addressed by Section \n1207.10.6. \n1207.10.2 \nDeployment. For the purpose of \nSection 1207.10, deployment covers operations \nwhere mobile ESS are located at a site other than \nthe charging and storage site and are being used to \nprovide power. \n❖ \nWhen the mobile ESS is in use, it is considered \nas deployed and all the requirements of Table \n1207.10 \nare \napplicable \nversus \nthe \nrequirements found in Sections 1207.7 through \n1207.9. \n1207.10.3 \nPermits. \nConstruction \nand \noperational permits shall be provided for charging \nand storage of mobile ESS and operational permits \nshall be provided for deployment of mobile ESS as \nrequired by Section 1207.1.2. \n❖ \nThis section addresses permits for both \naspects of ESS used for mobile applications. \nWhen mobile ESS are charging and in storage, \nboth construction and operational permits are \nrequired. When deployed, operational permits \nare needed for that function. \n1207.10.4 \nConstruction \ndocuments. \nConstruction documents complying with Section \n1207.1.3 shall be provided with the construction \npermit application for mobile ESS charging and \nstorage locations. \n❖ \nWhen mobile ESS are being charged and \nstored, all the requirements found in Section \n1207.1.3 for construction documents must be \nprovided \nwith \nthe \nconstruction \npermit \napplication, which is no different than for other \nESS installations. \n1207.10.4.1 \nDeployment \ndocuments. \nThe \nfollowing information shall be provided with the \noperation permit applications for mobile ESS \ndeployments: \n1. Relevant information for the mobile ESS \nequipment and protection measures in the \nconstruction documents required by Section \n1207.1.3. \n2. Location and layout diagram of the area in \nwhich the mobile ESS is to be deployed, \nincluding a scale diagram of all nearby \nexposures. \n3. Location and content of signage, including \nno smoking signs. \n4. Description of fencing to be provided around \nthe ESS, including locking methods. \n5. Details on fire suppression, smoke and \nautomatic fire detection, system monitoring, \nthermal management, exhaust ventilation \nand explosion control, if provided. \n6. For deployment, the intended duration of \noperation, including anticipated connection \nand disconnection times and dates. \n7. Location and description of local staging \nstops during transit to the deployment site. \nSee Section 1207.10.7.5. \n8. Description \nof \nthe \ntemporary \nwiring, \nincluding connection methods, conductor \ntype and size, and circuit overcurrent \nprotection to be provided. \n9. Description of how fire suppression system \nconnections \nto \nwater \nsupplies \nor \nextinguishing agents are to be provided. \n10. Contact information for personnel who are \nresponsible for maintaining and servicing the \nequipment, and responding to emergencies as \nrequired by Section 1207.1.6.1. \n❖ \nWhere the mobile ESS is deployed, additional \ninformation is required for the operational \npermit for such use. There are various aspects \nthat are deployment specific that may affect the \nsafety of the temporary installation. Some of \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1037 \n \nother types of installation but also include \nvegetation \ncontrol \nsimilar \nto \noutdoor \ninstallations. There are several footnotes. Note \na references Section 1207.10.2 for information \non what is meant by “deployment.” Note b \nacknowledges that it is not practical to regulate \nwheeled vehicles and trailers for seismic and \nstructural requirements. Note c allows the \nwater supply to be a temporary connection. \nNote d provides an exception for mobile ESS in \ndeployment. Walk-up units do not need to meet \nthe spacing-fromwall requirement of Section \n1207.5.1. This is similarly allowed in outdoor \ninstallations located within 30 m of exposures. \nNote e recognizes the temporary nature of the \nuse and does not require that alarm signals be \ntransmitted to an approved location. \n1207.10.1 \nCharging and storage. For the \npurpose of Section 1207.10, charging and storage \ncovers the operation where mobile ESS are charged \nand stored so they are ready for deployment to \nanother site, and where they are charged and stored \nafter a deployment.",
      "commentary": "This section describes when such units are not \ndeployed and are being charged and stored. \nWhen mobile ESS are charging and stored, \nthey are regulated as applicable to the way in \nwhich they are stored. The applicability of the \ninstallation types is addressed by Section \n1207.10.6. \n1207.10.2 \nDeployment. For the purpose of \nSection 1207.10, deployment covers operations \nwhere mobile ESS are located at a site other than \nthe charging and storage site and are being used to \nprovide power.\n\n❖ When the mobile ESS is in use, it is considered \nas deployed and all the requirements of Table \n1207.10 \nare \napplicable \nversus \nthe \nrequirements found in Sections 1207.7 through \n1207.9. \n1207.10.3 \nPermits. \nConstruction \nand \noperational permits shall be provided for charging \nand storage of mobile ESS and operational permits \nshall be provided for deployment of mobile ESS as \nrequired by Section 1207.1.2.\n\n❖ This section addresses permits for both \naspects of ESS used for mobile applications. \nWhen mobile ESS are charging and in storage, \nboth construction and operational permits are \nrequired. When deployed, operational permits \nare needed for that function. \n1207.10.4 \nConstruction \ndocuments. \nConstruction documents complying with Section \n1207.1.3 shall be provided with the construction \npermit application for mobile ESS charging and \nstorage locations.\n\n❖ When mobile ESS are being charged and \nstored, all the requirements found in Section \n1207.1.3 for construction documents must be \nprovided \nwith \nthe \nconstruction \npermit \napplication, which is no different than for other \nESS installations. \n1207.10.4.1 \nDeployment \ndocuments. \nThe \nfollowing information shall be provided with the \noperation permit applications for mobile ESS \ndeployments: \n1. Relevant information for the mobile ESS \nequipment and protection measures in the \nconstruction documents required by Section \n1207.1.3. \n2. Location and layout diagram of the area in \nwhich the mobile ESS is to be deployed, \nincluding a scale diagram of all nearby \nexposures. \n3. Location and content of signage, including \nno smoking signs. \n4. Description of fencing to be provided around \nthe ESS, including locking methods. \n5. Details on fire suppression, smoke and \nautomatic fire detection, system monitoring, \nthermal management, exhaust ventilation \nand explosion control, if provided. \n6. For deployment, the intended duration of \noperation, including anticipated connection \nand disconnection times and dates. \n7. Location and description of local staging \nstops during transit to the deployment site. \nSee Section 1207.10.7.5. \n8. Description \nof \nthe \ntemporary \nwiring, \nincluding connection methods, conductor \ntype and size, and circuit overcurrent \nprotection to be provided. \n9. Description of how fire suppression system \nconnections \nto \nwater \nsupplies \nor \nextinguishing agents are to be provided. \n10. Contact information for personnel who are \nresponsible for maintaining and servicing the \nequipment, and responding to emergencies as \nrequired by Section 1207.1.6.1.\n\n❖ Where the mobile ESS is deployed, additional \ninformation is required for the operational \npermit for such use. There are various aspects \nthat are deployment specific that may affect the \nsafety of the temporary installation. Some of \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 68,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1038 \n \nthese include the need to describe how fencing \nand associated locks will be provided or the \nlocation and layout of the area where it will be \ndeployed. This information is in addition to that \nrequired by Section 1207.1.3. \n1207.10.5 \nApproved locations. Locations \nwhere mobile ESS are charged, stored and deployed \nshall be restricted to the locations established on the \nconstruction and operational permits. \n❖ \nMobile ESS charging, storage and deployment \nlocations may vary as long as all locations are \nthose \nalready \nestablished \nthrough \nthe \npermitting process. Locations other than those \nthat have been approved could pose safety \nrisks as site and safety features have not been \nfully reviewed. Additionally, fire department  \npersonnel have no way of knowing about \npossible risks they may encounter when \nresponding to an emergency at a nonpermitted \nsite. \n1207.10.6 \nCharging \nand \nstorage. \nInstallations where mobile ESS are charged and \nstored shall be treated as permanent ESS indoor or \noutdoor installations, and shall comply with the \nfollowing sections, as applicable: \n1. Indoor charging and storage shall comply \nwith Section 1207.7. \n2. Outdoor charging and storage shall comply \nwith Section 1207.8. \n3. Charging and storage on rooftops and in open \nparking garages shall comply with Section \n1207.9. \nExceptions: \n1. Electrical connections shall be permitted to \nbe made using temporary wiring complying \nwith the manufacturer’s instructions, the UL \n9540 listing and SBC 401. \n2. Fire suppression system connections to the \nwater supply shall be permitted to use \napproved temporary connections. \n❖ \nThis section essentially establishes that when \nmobile ESS are charging or in storage, they \nshould be dealt with using the scoping of \nSections 1207.7 through 1207.9. In other \nwords, they are no different than other \napplications of ESS. Once they are deployed, \nthen Table 1207.10 and special permitting is \nrequired. \n \nThe exceptions recognize that these types of \nESS are intended to be mobile and provide \nsome relief from full compliance with Sections \n1207.7 through 1207.9. When not deployed, \nmobile ESS can use temporary wiring that \ncomplies with SBC 401 and UL 9540 and \ntemporary connections to water supplies for \nfire protection. \n1207.10.7 \nDeployed \nmobile \nESS \nrequirements. Deployed mobile ESS equipment \nand operations shall comply with this section and \nTable 1207.10. \n❖ \nOnce mobile ESS are deployed, Sections \n1207.10.7.1 \nthrough \n1207.10.7.7 \nare \napplicable. When deployed, there are unique \nrisks that must be addressed that are site and \napplication specific. \n1207.10.7.1 \nDuration. The duration of mobile \nESS deployment shall not exceed 30 days. \nExceptions: \n1. Mobile ESS deployments that provide power \nfor durations longer than 30 days shall \ncomply with Section 1207.10.6. \n2. Mobile ESS deployments shall not exceed \n180 days unless additional operational \npermits are obtained. \n❖ \nThe deployment of mobile ESS are critical after \nnatural disasters such as earthquakes but are \nnot intended to replace permanent power \nsources. This section limits how long such \nmobile ESS can be used. The main code \nsection limits deployments to 30 days; \nhowever, the exceptions address methods of \nextending that duration for much longer. \n \nException 1 essentially requires the mobile \nESS to be treated as an indoor, outdoor or \nspecial \napplication \nESS \ninstallation. \nAs \ndiscussed in the commentary to Section \n1207.10.6, there are allowances for wiring and \nfire protection connections that would apply to \nmobile ESS that are being stored or charged. \nAlthough Section 1207.10.6 allows rooftop and \nopen parking garages for the storing and \ncharging of mobile ESS, Section 1207.10.7.2 \nwould not allow a deployed mobile ESS on a \nrooftop or in a covered parking garage. \n \nException 2 allows deployment of not more \nthan \n180 \ndays \nwith \nextensions. \nAny \ndeployment over 180 days would require \nadditional operational permits. \n1207.10.7.2 \nRestricted locations. Deployed \nmobile ESS operations shall not be located indoors, \nin covered parking garages, on rooftops, below \ngrade or under building overhangs. \n❖ \nThis section provides several locations where \nmobile ESS cannot be deployed. Deployment \nat these locations creates potential exposure \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1038 \n \nthese include the need to describe how fencing \nand associated locks will be provided or the \nlocation and layout of the area where it will be \ndeployed. This information is in addition to that \nrequired by Section 1207.1.3. \n1207.10.5 \nApproved locations. Locations \nwhere mobile ESS are charged, stored and deployed \nshall be restricted to the locations established on the \nconstruction and operational permits.",
      "commentary": "Mobile ESS charging, storage and deployment \nlocations may vary as long as all locations are \nthose \nalready \nestablished \nthrough \nthe \npermitting process. Locations other than those \nthat have been approved could pose safety \nrisks as site and safety features have not been \nfully reviewed. Additionally, fire department  \npersonnel have no way of knowing about \npossible risks they may encounter when \nresponding to an emergency at a nonpermitted \nsite. \n1207.10.6 \nCharging \nand \nstorage. \nInstallations where mobile ESS are charged and \nstored shall be treated as permanent ESS indoor or \noutdoor installations, and shall comply with the \nfollowing sections, as applicable: \n1. Indoor charging and storage shall comply \nwith Section 1207.7. \n2. Outdoor charging and storage shall comply \nwith Section 1207.8. \n3. Charging and storage on rooftops and in open \nparking garages shall comply with Section \n1207.9. \nExceptions: \n1. Electrical connections shall be permitted to \nbe made using temporary wiring complying \nwith the manufacturer’s instructions, the UL \n9540 listing and SBC 401. \n2. Fire suppression system connections to the \nwater supply shall be permitted to use \napproved temporary connections.\n\n❖ This section essentially establishes that when \nmobile ESS are charging or in storage, they \nshould be dealt with using the scoping of \nSections 1207.7 through 1207.9. In other \nwords, they are no different than other \napplications of ESS. Once they are deployed, \nthen Table 1207.10 and special permitting is \nrequired. \n \nThe exceptions recognize that these types of \nESS are intended to be mobile and provide \nsome relief from full compliance with Sections \n1207.7 through 1207.9. When not deployed, \nmobile ESS can use temporary wiring that \ncomplies with SBC 401 and UL 9540 and \ntemporary connections to water supplies for \nfire protection. \n1207.10.7 \nDeployed \nmobile \nESS \nrequirements. Deployed mobile ESS equipment \nand operations shall comply with this section and \nTable 1207.10.\n\n❖ Once mobile ESS are deployed, Sections \n1207.10.7.1 \nthrough \n1207.10.7.7 \nare \napplicable. When deployed, there are unique \nrisks that must be addressed that are site and \napplication specific. \n1207.10.7.1 \nDuration. The duration of mobile \nESS deployment shall not exceed 30 days. \nExceptions: \n1. Mobile ESS deployments that provide power \nfor durations longer than 30 days shall \ncomply with Section 1207.10.6. \n2. Mobile ESS deployments shall not exceed \n180 days unless additional operational \npermits are obtained.\n\n❖ The deployment of mobile ESS are critical after \nnatural disasters such as earthquakes but are \nnot intended to replace permanent power \nsources. This section limits how long such \nmobile ESS can be used. The main code \nsection limits deployments to 30 days; \nhowever, the exceptions address methods of \nextending that duration for much longer. \n \nException 1 essentially requires the mobile \nESS to be treated as an indoor, outdoor or \nspecial \napplication \nESS \ninstallation. \nAs \ndiscussed in the commentary to Section \n1207.10.6, there are allowances for wiring and \nfire protection connections that would apply to \nmobile ESS that are being stored or charged. \nAlthough Section 1207.10.6 allows rooftop and \nopen parking garages for the storing and \ncharging of mobile ESS, Section 1207.10.7.2 \nwould not allow a deployed mobile ESS on a \nrooftop or in a covered parking garage. \n \nException 2 allows deployment of not more \nthan \n180 \ndays \nwith \nextensions. \nAny \ndeployment over 180 days would require \nadditional operational permits. \n1207.10.7.2 \nRestricted locations. Deployed \nmobile ESS operations shall not be located indoors, \nin covered parking garages, on rooftops, below \ngrade or under building overhangs.\n\n❖ This section provides several locations where \nmobile ESS cannot be deployed. Deployment \nat these locations creates potential exposure \n-",
      "chapter_id": "ch12",
      "section_id": "sec1207"
    },
    {
      "page": 69,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1039 \n \nhazards to buildings, occupants and fire \nfighters. These installations, though well \nregulated, are not as permanent as other ESS \nand are at a higher risk of being damaged and \npossibly leading to fire and explosion hazards. \n1207.10.7.3 \nClearance \nto \nexposures. \nDeployed mobile ESS shall be separated by a \nminimum of 3 m from the following exposures: \n1.Public ways. \n2.Buildings. \n3.Stored combustible materials. \n4.Hazardous materials. \n5.High-piled storage. \n6.Other exposure hazards. \nDeployed mobile ESS shall be separated by a \nminimum of 15 m from public seating areas and \nfrom tents, canopies and membrane structures with \nan occupant load of 30 or more. \n❖ \nThis section uses separation to reduce risk \nfrom exposure hazards of a mobile ESS failure \nand resulting fire or explosion. Likewise, a \nfailure of the ESS should not pose a hazard to \nsurrounding exposures. This section is similar \nto Section 1207.8.3 for outdoor installations \nwhere a minimum of 3 m is required to \nexposures. A key difference is mobile ESS \ninstallations can be used for many types of \ntemporary applications. The last sentence \naddresses a minimum separation distance of \n15 m for public seating as well as tents and \ncanopies with occupant loads over 30. \n1207.10.7.4 \nElectrical connections. Electrical \nconnections shall be made in accordance with the \nmanufacturer’s instructions and the UL 9540 \nlisting. Temporary wiring for electrical power \nconnections shall comply with SBC 401. Fixed \nelectrical wiring shall not be provided. \n❖ \nThis section ensures that manufacturer’s \ninstructions are used and that temporary wiring \ncomplies with SBC 401. Deployed mobile ESS \nare not intended for fixed use so they should \nnot have fixed electrical wiring. \n1207.10.7.5 \nLocal staging. Mobile ESS in \ntransit from the charging and storage location to the \ndeployment location and back shall not be parked \nwithin 30 m of an occupied building for more than \n1 hour during transit, unless specifically approved \nby the Fire official when the permit is issued. \n❖ \nMobile ESS in transit are at risk due to the \nenergy contained. To avoid the risk to life \nsafety of occupants in surrounding buildings, \nthis section requires a 30 m separation where \nan ESS will be located for a longer period of \ntime. A similar concept is used for other \nhazardous materials regulated by this code, \nsuch as for LP-gas. In addition, it would be \ndifficult to provide an operational permit each \ntime a mobile ESS was in transit. \n1207.10.7.6 \nFencing. An approved fence with a \nlocked gate or other approved barrier shall be \nprovided to keep the general public at least 1.5 m \nfrom the outer enclosure of a deployed mobile ESS. \n❖ \nThis section protects the ESS from damage \nand provides some separation to protect the \ngeneral public from exposure to the ESS. \nOutdoor installations are much more subject to \nvandalism and impact. \n1207.10.7.7 \nSmoking. \nSmoking \nshall \nbe \nprohibited within 3 m of mobile ESS. Signs shall be \nposted in accordance with Section 310. \n❖ \nRegulating smoking near a deployed mobile \nESS installation is key to reducing the \nlikelihood of fire or explosion hazards. \n1207.11 ESS in Group R-3 and R-4 occupancies. \nESS in Group R-3 and R-4 occupancies shall be \ninstalled and maintained in accordance with \nSections \n1207.11.1 \nthrough \n1207.11.9. \nThe \ntemporary use of an owner or occupant’s electric-\npowered vehicle as an ESS shall be in accordance \nwith Section 1207.11.10. \n❖ \n❖ An increased number of ESS utilizing \nstationary storage batteries are appearing on \nthe market to help meet society’s growing \nenergy demands. There are several driving \nfactors, but a move to NetZero and energy \nindependence are likely the biggest. This \nsection does not mandate that ESS be \nprovided \nbut \ninstead \nprovides \nsafety \nrequirements that need to be applied if such \nsystems are to be installed. It should be noted \nthat Section 1207.11 is very similar to SBC \n1101/1102 Section 328 for one- and two-family \ndwellings. \n \nThe definition of “Energy storage system” in \nChapter 2 provides the code user with \ninformation on battery storage systems. \n1207.11.1 \nEquipment listings. ESS shall be \nlisted and labeled in accordance with UL 9540. ESS \nlisted and labeled solely for utility or commercial \nuse shall not be used for residential applications. \nExceptions: \n1. 1.Where approved, repurposed unlisted \nbattery systems from electric vehicles are \nallowed to be installed outdoors or in \ndetached dedicated cabinets located not less \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1039 \n \nhazards to buildings, occupants and fire \nfighters. These installations, though well \nregulated, are not as permanent as other ESS \nand are at a higher risk of being damaged and \npossibly leading to fire and explosion hazards. \n1207.10.7.3 \nClearance \nto \nexposures. \nDeployed mobile ESS shall be separated by a \nminimum of 3 m from the following exposures: \n1.Public ways. \n2.Buildings. \n3.Stored combustible materials. \n4.Hazardous materials. \n5.High-piled storage. \n6.Other exposure hazards. \nDeployed mobile ESS shall be separated by a \nminimum of 15 m from public seating areas and \nfrom tents, canopies and membrane structures with \nan occupant load of 30 or more.",
      "commentary": "This section uses separation to reduce risk \nfrom exposure hazards of a mobile ESS failure \nand resulting fire or explosion. Likewise, a \nfailure of the ESS should not pose a hazard to \nsurrounding exposures. This section is similar \nto Section 1207.8.3 for outdoor installations \nwhere a minimum of 3 m is required to \nexposures. A key difference is mobile ESS \ninstallations can be used for many types of \ntemporary applications. The last sentence \naddresses a minimum separation distance of \n15 m for public seating as well as tents and \ncanopies with occupant loads over 30. \n1207.10.7.4 \nElectrical connections. Electrical \nconnections shall be made in accordance with the \nmanufacturer’s instructions and the UL 9540 \nlisting. Temporary wiring for electrical power \nconnections shall comply with SBC 401. Fixed \nelectrical wiring shall not be provided.\n\n❖ This section ensures that manufacturer’s \ninstructions are used and that temporary wiring \ncomplies with SBC 401. Deployed mobile ESS \nare not intended for fixed use so they should \nnot have fixed electrical wiring. \n1207.10.7.5 \nLocal staging. Mobile ESS in \ntransit from the charging and storage location to the \ndeployment location and back shall not be parked \nwithin 30 m of an occupied building for more than \n1 hour during transit, unless specifically approved \nby the Fire official when the permit is issued.\n\n❖ Mobile ESS in transit are at risk due to the \nenergy contained. To avoid the risk to life \nsafety of occupants in surrounding buildings, \nthis section requires a 30 m separation where \nan ESS will be located for a longer period of \ntime. A similar concept is used for other \nhazardous materials regulated by this code, \nsuch as for LP-gas. In addition, it would be \ndifficult to provide an operational permit each \ntime a mobile ESS was in transit. \n1207.10.7.6 \nFencing. An approved fence with a \nlocked gate or other approved barrier shall be \nprovided to keep the general public at least 1.5 m \nfrom the outer enclosure of a deployed mobile ESS.\n\n❖ This section protects the ESS from damage \nand provides some separation to protect the \ngeneral public from exposure to the ESS. \nOutdoor installations are much more subject to \nvandalism and impact. \n1207.10.7.7 \nSmoking. \nSmoking \nshall \nbe \nprohibited within 3 m of mobile ESS. Signs shall be \nposted in accordance with Section 310.\n\n❖ Regulating smoking near a deployed mobile \nESS installation is key to reducing the \nlikelihood of fire or explosion hazards. \n1207.11 ESS in Group R-3 and R-4 occupancies. \nESS in Group R-3 and R-4 occupancies shall be \ninstalled and maintained in accordance with \nSections \n1207.11.1 \nthrough \n1207.11.9. \nThe \ntemporary use of an owner or occupant’s electric-\npowered vehicle as an ESS shall be in accordance \nwith Section 1207.11.10.\n\n❖ \n\n❖ An increased number of ESS utilizing \nstationary storage batteries are appearing on \nthe market to help meet society’s growing \nenergy demands. There are several driving \nfactors, but a move to NetZero and energy \nindependence are likely the biggest. This \nsection does not mandate that ESS be \nprovided \nbut \ninstead \nprovides \nsafety \nrequirements that need to be applied if such \nsystems are to be installed. It should be noted \nthat Section 1207.11 is very similar to SBC \n1101/1102 Section 328 for one- and two-family \ndwellings. \n \nThe definition of “Energy storage system” in \nChapter 2 provides the code user with \ninformation on battery storage systems. \n1207.11.1 \nEquipment listings. ESS shall be \nlisted and labeled in accordance with UL 9540. ESS \nlisted and labeled solely for utility or commercial \nuse shall not be used for residential applications. \nExceptions: \n1. 1.Where approved, repurposed unlisted \nbattery systems from electric vehicles are \nallowed to be installed outdoors or in \ndetached dedicated cabinets located not less \n-",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 70,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1040 \n \nthan 1500 mm from exterior walls, property \nlines and public ways. \n2. 2.ESS less than 1 kWh (3.6 megajoules). \n❖ \nThis section provides for the basic listing \nrequirements of UL 9540, Energy Storage \nSystems and Equipment. This listing standard \nprovides \nconstruction \nand \nperformance \nrequirements for investigating and listing \nstationary storage battery systems. This \nstandard evaluates the ability of the ESS to \noperate \nunder \nboth \nnormal \noperating \nconditions and certain fault conditions. \n \nThere are two exceptions to the application of \nSection 1207.11.1. Since ESS are a new, \nevolving technology, Exception 1 allows for \ninstallations of repurposed, nonlisted ESS from \nelectric vehicles. A 1.5 m separation distance \nfrom exterior walls, the property line and public \nways is required to mitigate the performance of \nthe equipment under fault conditions that were \nnot determined as part of a listing investigation. \nInstallations utilizing ESS that are integral to \nelectric vehicles are also allowed, provided that \nthey comply with SBC 401 requirements that \nspecifically cover such installations. See the \ncommentary to SBC 1101/1102 Section \n328.10. \n \nException 2 exempts battery systems under 1 \nkWh, which is slightly greater than two 12V, 40 \nAh batteries. This exempts common household \nstandby power systems for tools, alarm \nsystems and other appliances from having to \ncomply with this section \n \nNote that SBC 1101/1102 Section 328 \nexempts UL 9540-listed ESS that will not go \ninto thermal runaway or produce flammable \ngas when subject to the UL 9540A Cell Level \ntest. These ESS units must be labeled as “for \nuse in residential dwelling units.” \n1207.11.2 \nInstallation. ESS shall be installed \nin accordance with the manufacturer’s instructions \nand their listing. \n❖ \nThis section provides the enabling language to \nrequire that ESS are installed in accordance \nwith the manufacturer’s instructions and the \nlisting. \n1207.11.2.1 \nSpacing. Individual units shall be \nseparated from each other by at least 900 mm of \nspacing unless smaller separation distances are \ndocumented to be adequate based on large-scale fire \ntesting complying with Section 1207.1.5. \n❖ \nRegardless of whether the ESS complies with \nthe listing and manufacturer’s instructions, this \nsection requires minimal separation of units to \nreduce the risk of a larger failure if one should \noccur. This separation distance is consistent \nwith that required in SBC 1101/1102 for such \ninstallations. There is an allowance provided to \nreduce separations where large-scale fire \ntesting demonstrates that the fire will not \npropagate between units. \n1207.11.3 \nLocation. ESS shall be installed \nonly in the following locations: \n1. Detached garages and detached accessory \nstructures. \n2. Attached \ngarages \nseparated \nfrom \nthe \ndwelling unit living space and sleeping units \nin accordance with Section 406.3.2 of SBC \n201. \n3. Outdoors on exterior walls located a \nminimum of 900 mm from doors and \nwindows. \n4. Utility closets and storage or utility spaces \nwithin dwelling units and sleeping units. \n❖ \nThis section sets out specific allowable \nlocations for ESS installations that are intended \nto reduce the risk to occupants where they are \nmost at risk in their homes. Note that SBC \n1101/1102 Section 328.4 specifically prohibits \nsuch units in sleeping rooms and spaces that \nare directly associated with such rooms. \nPeople are most at risk where they sleep. This \nsection does not specifically state this, but it is \nwithin the intent to prohibit ESS in such \nlocations. Minimally, Item 4 of this section \nallows such units only within utility closets and \nstorage and utility spaces within dwelling and \nsleeping units. \n1207.11.4 \nEnergy ratings. Individual ESS \nunits shall have a maximum rating of 20 kWh. The \naggregate rating structure shall not exceed: \n1. 40 kWh within utility closets and storage or \nutility spaces. \n2. 80 kWh in attached or detached garages and \ndetached accessory structures. \n3. 80 kWh on exterior walls. \n4. 80 kWh outdoors on the ground. \n❖ \nThis section sets limitations on the maximum \nenergy rating of individual units as well as an \naggregate energy rating for specific installation \nlocations. The size of an event is directly \ncorrelated to the amount of energy stored. \nWhere more energy rating is desired, the \ninstallation shall be in accordance with the rest \nof Section 1207. \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1040 \n \nthan 1500 mm from exterior walls, property \nlines and public ways. \n2. 2.ESS less than 1 kWh (3.6 megajoules).",
      "commentary": "This section provides for the basic listing \nrequirements of UL 9540, Energy Storage \nSystems and Equipment. This listing standard \nprovides \nconstruction \nand \nperformance \nrequirements for investigating and listing \nstationary storage battery systems. This \nstandard evaluates the ability of the ESS to \noperate \nunder \nboth \nnormal \noperating \nconditions and certain fault conditions. \n \nThere are two exceptions to the application of \nSection 1207.11.1. Since ESS are a new, \nevolving technology, Exception 1 allows for \ninstallations of repurposed, nonlisted ESS from \nelectric vehicles. A 1.5 m separation distance \nfrom exterior walls, the property line and public \nways is required to mitigate the performance of \nthe equipment under fault conditions that were \nnot determined as part of a listing investigation. \nInstallations utilizing ESS that are integral to \nelectric vehicles are also allowed, provided that \nthey comply with SBC 401 requirements that \nspecifically cover such installations. See the \ncommentary to SBC 1101/1102 Section \n328.10. \n \nException 2 exempts battery systems under 1 \nkWh, which is slightly greater than two 12V, 40 \nAh batteries. This exempts common household \nstandby power systems for tools, alarm \nsystems and other appliances from having to \ncomply with this section \n \nNote that SBC 1101/1102 Section 328 \nexempts UL 9540-listed ESS that will not go \ninto thermal runaway or produce flammable \ngas when subject to the UL 9540A Cell Level \ntest. These ESS units must be labeled as “for \nuse in residential dwelling units.” \n1207.11.2 \nInstallation. ESS shall be installed \nin accordance with the manufacturer’s instructions \nand their listing.\n\n❖ This section provides the enabling language to \nrequire that ESS are installed in accordance \nwith the manufacturer’s instructions and the \nlisting. \n1207.11.2.1 \nSpacing. Individual units shall be \nseparated from each other by at least 900 mm of \nspacing unless smaller separation distances are \ndocumented to be adequate based on large-scale fire \ntesting complying with Section 1207.1.5.\n\n❖ Regardless of whether the ESS complies with \nthe listing and manufacturer’s instructions, this \nsection requires minimal separation of units to \nreduce the risk of a larger failure if one should \noccur. This separation distance is consistent \nwith that required in SBC 1101/1102 for such \ninstallations. There is an allowance provided to \nreduce separations where large-scale fire \ntesting demonstrates that the fire will not \npropagate between units. \n1207.11.3 \nLocation. ESS shall be installed \nonly in the following locations: \n1. Detached garages and detached accessory \nstructures. \n2. Attached \ngarages \nseparated \nfrom \nthe \ndwelling unit living space and sleeping units \nin accordance with Section 406.3.2 of SBC \n201. \n3. Outdoors on exterior walls located a \nminimum of 900 mm from doors and \nwindows. \n4. Utility closets and storage or utility spaces \nwithin dwelling units and sleeping units.\n\n❖ This section sets out specific allowable \nlocations for ESS installations that are intended \nto reduce the risk to occupants where they are \nmost at risk in their homes. Note that SBC \n1101/1102 Section 328.4 specifically prohibits \nsuch units in sleeping rooms and spaces that \nare directly associated with such rooms. \nPeople are most at risk where they sleep. This \nsection does not specifically state this, but it is \nwithin the intent to prohibit ESS in such \nlocations. Minimally, Item 4 of this section \nallows such units only within utility closets and \nstorage and utility spaces within dwelling and \nsleeping units. \n1207.11.4 \nEnergy ratings. Individual ESS \nunits shall have a maximum rating of 20 kWh. The \naggregate rating structure shall not exceed: \n1. 40 kWh within utility closets and storage or \nutility spaces. \n2. 80 kWh in attached or detached garages and \ndetached accessory structures. \n3. 80 kWh on exterior walls. \n4. 80 kWh outdoors on the ground.\n\n❖ This section sets limitations on the maximum \nenergy rating of individual units as well as an \naggregate energy rating for specific installation \nlocations. The size of an event is directly \ncorrelated to the amount of energy stored. \nWhere more energy rating is desired, the \ninstallation shall be in accordance with the rest \nof Section 1207. \n-",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 71,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1041 \n \n1207.11.5 \nElectrical installation. ESS shall \nbe installed in accordance with SBC 401. Inverters \nshall be listed and labeled in accordance with UL \n1741 or provided as part of the UL 9540 listing. \nSystems connected to the utility grid shall use \ninverters listed for utility interaction. \n❖ \nCompliance \nwith \nSBC \n401 \nis \ncrucial. \nAdditionally, inverters that are often associated \nwith energy storage and PV installation to \nconvert DC power to AC power must be listed \nand labeled. This section requires either listing \nwith UL 1741 or UL 9540 where the inverters \nare part of the listing. In some cases, systems \nfeed energy back to the grid, so the inverters \nneed to be listed for that application as well. \n1207.11.6 \nFire detection. Rooms and areas \nwithin dwellings units, sleeping units and attached \ngarages in which ESS are installed shall be \nprotected by smoke alarms in accordance with \nSection 907.2.11. A heat detector listed and \ninterconnected to the smoke alarms shall be \ninstalled in locations within dwelling units, sleeping \nunits and attached garages where smoke alarms \ncannot be installed based on their listing. \n❖ \nFor early warning of an event, this section \nrequires that an interconnected smoke alarm \nsystem with a smoke alarm be installed in the \nroom or space where the ESS is located. If the \nspace is not conducive to the installation of a \nsmoke alarm, a listed heat alarm can be \ninstalled and interconnected to the smoke \nalarm system so that the occupants will be \nalerted to activation. Smoke alarms or heat \nalarms, where applicable, are generally going \nto be required in most locations listed in this \nsection, as required in Section 907.2.11. \nHowever, additional detectors may be required \nbased on the specific location of the ESS \ninstallation. \n1207.11.7 \nProtection \nfrom \nimpact. \nStationary storage battery systems installed in a \nlocation subject to vehicle damage shall be \nprotected by approved barriers. Appliances in \ngarages shall also be installed in accordance with \nSection 304.3 of SBC 501. \n❖ \nTo reduce the risk of a failure of an ESS unit \ndue to impact, impact protection is required. \nImpact could create a situation where thermal \nrunaway occurs. This is addressed for \nappliances in SBC 501 and is referenced for \nmore detailed requirements. \n1207.11.8 \nVentilation. Indoor installations of \nESS that include batteries that produce hydrogen or \nother flammable gases during charging shall be \nprovided with exhaust ventilation in accordance \nwith Section 1207.6.1. \n❖ \nThis section requires ventilation be provided for \nindoor installations of ESS technologies, such \nas those including lead-acid batteries that are \ncapable of producing hydrogen gas during \ncharging. \n1207.11.9 \nToxic and highly toxic gas. ESS \nthat have the potential to release toxic or highly \ntoxic gas during charging, discharging and normal \nuse conditions shall not be installed within Group \nR-3 or R-4 occupancies. \n❖ \nThis section simply prohibits the use of any \nESS that have any potential for generating or \nreleasing \ntoxic \nor \nhighly \ntoxic \ngases. \nFlammable gases are addressed through \nventilation in Section 1207.11.8. \n1207.11.10 \nElectric \nvehicle \nuse. \nThe \ntemporary use of an owner or occupant′s electric-\npowered vehicle to power a dwelling unit or \nsleeping unit while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401. \n❖ \nThis section provides for the temporary use of \nan electric vehicle as an ESS to power the \ndwelling, provided that it is done in compliance \nwith \nSBC \n401 \nand \nthe manufacturer′s \ninstructions. Requiring compliance with the \nmanufacturer′s instructions ensures that only \nelectric vehicles designed and manufactured \nfor use as an ESS are utilized compared to \nsomeone \nadding \nnonapproved \nelectrical \nconnections to an electric vehicle that is not \ndesigned for this purpose. \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1041 \n \n1207.11.5 \nElectrical installation. ESS shall \nbe installed in accordance with SBC 401. Inverters \nshall be listed and labeled in accordance with UL \n1741 or provided as part of the UL 9540 listing. \nSystems connected to the utility grid shall use \ninverters listed for utility interaction.",
      "commentary": "Compliance \nwith \nSBC \n401 \nis \ncrucial. \nAdditionally, inverters that are often associated \nwith energy storage and PV installation to \nconvert DC power to AC power must be listed \nand labeled. This section requires either listing \nwith UL 1741 or UL 9540 where the inverters \nare part of the listing. In some cases, systems \nfeed energy back to the grid, so the inverters \nneed to be listed for that application as well. \n1207.11.6 \nFire detection. Rooms and areas \nwithin dwellings units, sleeping units and attached \ngarages in which ESS are installed shall be \nprotected by smoke alarms in accordance with \nSection 907.2.11. A heat detector listed and \ninterconnected to the smoke alarms shall be \ninstalled in locations within dwelling units, sleeping \nunits and attached garages where smoke alarms \ncannot be installed based on their listing.\n\n❖ For early warning of an event, this section \nrequires that an interconnected smoke alarm \nsystem with a smoke alarm be installed in the \nroom or space where the ESS is located. If the \nspace is not conducive to the installation of a \nsmoke alarm, a listed heat alarm can be \ninstalled and interconnected to the smoke \nalarm system so that the occupants will be \nalerted to activation. Smoke alarms or heat \nalarms, where applicable, are generally going \nto be required in most locations listed in this \nsection, as required in Section 907.2.11. \nHowever, additional detectors may be required \nbased on the specific location of the ESS \ninstallation. \n1207.11.7 \nProtection \nfrom \nimpact. \nStationary storage battery systems installed in a \nlocation subject to vehicle damage shall be \nprotected by approved barriers. Appliances in \ngarages shall also be installed in accordance with \nSection 304.3 of SBC 501.\n\n❖ To reduce the risk of a failure of an ESS unit \ndue to impact, impact protection is required. \nImpact could create a situation where thermal \nrunaway occurs. This is addressed for \nappliances in SBC 501 and is referenced for \nmore detailed requirements. \n1207.11.8 \nVentilation. Indoor installations of \nESS that include batteries that produce hydrogen or \nother flammable gases during charging shall be \nprovided with exhaust ventilation in accordance \nwith Section 1207.6.1.\n\n❖ This section requires ventilation be provided for \nindoor installations of ESS technologies, such \nas those including lead-acid batteries that are \ncapable of producing hydrogen gas during \ncharging. \n1207.11.9 \nToxic and highly toxic gas. ESS \nthat have the potential to release toxic or highly \ntoxic gas during charging, discharging and normal \nuse conditions shall not be installed within Group \nR-3 or R-4 occupancies.\n\n❖ This section simply prohibits the use of any \nESS that have any potential for generating or \nreleasing \ntoxic \nor \nhighly \ntoxic \ngases. \nFlammable gases are addressed through \nventilation in Section 1207.11.8. \n1207.11.10 \nElectric \nvehicle \nuse. \nThe \ntemporary use of an owner or occupant′s electric-\npowered vehicle to power a dwelling unit or \nsleeping unit while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401.\n\n❖ This section provides for the temporary use of \nan electric vehicle as an ESS to power the \ndwelling, provided that it is done in compliance \nwith \nSBC \n401 \nand \nthe manufacturer′s \ninstructions. Requiring compliance with the \nmanufacturer′s instructions ensures that only \nelectric vehicles designed and manufactured \nfor use as an ESS are utilized compared to \nsomeone \nadding \nnonapproved \nelectrical \nconnections to an electric vehicle that is not \ndesigned for this purpose. \n \n \n \n-",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 72,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1042 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n \nIEEE 1035-2012/ASHRAE 21, Guide for the Ventilation and Thermal Management of Batteries for \nStationary Applications. Atlanta, GA: ASHRAE, 2012. \n \nIMC—21, International Mechanical Code. Washington, DC: International Code Council, 2020. \n \nIRC—21, International Residential Code. Washington, DC: International Code Council, 2020. \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1042 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n \nIEEE 1035-2012/ASHRAE 21, Guide for the Ventilation and Thermal Management of Batteries for \nStationary Applications. Atlanta, GA: ASHRAE, 2012. \n \nIMC—21, International Mechanical Code. Washington, DC: International Code Council, 2020. \n \nIRC—21, International Residential Code. Washington, DC: International Code Council, 2020. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 73,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1043 \n \nTABLES AND FIGURES OF CHAPTER 12 \n \nTABLE 1207.1.1 \nENERGY STORAGE SYSTEM (ESS) THRESHOLD QUANTITIES \nTECHNOLOGY \nENERGY CAPACITYa \nCapacitor ESS \n3 kWh \nFlow batteriesb \n20 kWh \nLead-acid batteries, all types \n70 kWhc \nLithium-ion batteries \n20 kWh \nNickel metal hydride (Ni-MH) \n70 kWh \nNickel-cadmium batteries (Ni-Cd) \n70 kWh \nOther battery technologies \n10 kWh \nOther electrochemical ESS technologies \n3 kWh \na.Energy capacity is the total energy capable of being stored (nameplate rating), not the usable energy rating. For units \nrated in amp-hours, kWh shall equal rated voltage times amp-hour rating divided by 1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies. \nc.190 L of lead-acid battery electrolyte shall be considered equivalent to 70 kWh. \n \nTABLE 1207.5 \nMAXIMUM ALLOWABLE QUANTITIES OF ELECTROCHEMICAL ESS \nTECHNOLOGY \nMAXIMUM ALLOWABLEQUANTITIES a \nSTORAGE BATTERIES \nFlow batteriesb \n600 kWh \nLead-acid, all types \nUnlimited \nLithium-ion \n600 kWh \nNickel metal hydride (Ni-MH) \nUnlimited \nNickel-cadmium (Ni-Cd) \nUnlimited \nOther battery technologies \n200 kWh \nCAPACITORS \nAll types \n20 kWh \nOTHER ELECTROCHEMICAL ESS \nAll types \n20 kWh \na.For electrochemical ESS units rated in amp-hours, kWh shall equal rated voltage times the amp-hour rating divided by \n1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies. \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1043 \n \nTABLES AND FIGURES OF CHAPTER 12 \n \nTABLE 1207.1.1 \nENERGY STORAGE SYSTEM (ESS) THRESHOLD QUANTITIES \nTECHNOLOGY \nENERGY CAPACITYa \nCapacitor ESS \n3 kWh \nFlow batteriesb \n20 kWh \nLead-acid batteries, all types \n70 kWhc \nLithium-ion batteries \n20 kWh \nNickel metal hydride (Ni-MH) \n70 kWh \nNickel-cadmium batteries (Ni-Cd) \n70 kWh \nOther battery technologies \n10 kWh \nOther electrochemical ESS technologies \n3 kWh \na.Energy capacity is the total energy capable of being stored (nameplate rating), not the usable energy rating. For units \nrated in amp-hours, kWh shall equal rated voltage times amp-hour rating divided by 1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies. \nc.190 L of lead-acid battery electrolyte shall be considered equivalent to 70 kWh. \n \nTABLE 1207.5 \nMAXIMUM ALLOWABLE QUANTITIES OF ELECTROCHEMICAL ESS \nTECHNOLOGY \nMAXIMUM ALLOWABLEQUANTITIES a \nSTORAGE BATTERIES \nFlow batteriesb \n600 kWh \nLead-acid, all types \nUnlimited \nLithium-ion \n600 kWh \nNickel metal hydride (Ni-MH) \nUnlimited \nNickel-cadmium (Ni-Cd) \nUnlimited \nOther battery technologies \n200 kWh \nCAPACITORS \nAll types \n20 kWh \nOTHER ELECTROCHEMICAL ESS \nAll types \n20 kWh \na.For electrochemical ESS units rated in amp-hours, kWh shall equal rated voltage times the amp-hour rating divided by \n1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 74,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1044 \n \nTABLE 1207.6 \nELECTROCHEMICAL ESS TECHNOLOGY-SPECIFIC REQUIREMENTS \nCOMPLIANCE \nREQUIREDb \nBATTERY TECHNOLOGY \nOTHER ESS AND \nBATTERYTECHNOLOGIESb \nCAPACITOR \nESSb \nFeature \nSection \nLead-\nacid \nNi-Cd \nand \nNi-MH \nLithium-\nion \nFlow \nExhaust \nventilation \n1207.6.1 \nYes \nYes \nNo \nYes \nYes \nYes \nExplosion \ncontrol \n1207.6.3 \nYesa \nYesa \nYes \nNo \nYes \nYes \nSafety caps \n1207.6.4 \nYes \nYes \nNo \nNo \nYes \nYes \nSpill control \nand \nneutralization \n1207.6.2 \nYesc \nYesc \nNo \nYes \nYes \nYes \nThermal \nrunaway \n1207.6.5 \nYesd \nYes \nYese \nNo \nYese \nYes \na.Not required for lead-acid and nickel-cadmium batteries at facilities under the exclusive control of communications utilities that comply \nwith NFPA 76 and operate at less than 50 VAC and 60 VDC. \nb.Protection shall be provided unless documentation acceptable to the Fire official is provided in accordance with Section 104.8.2 that \nprovides justification why the protection is not necessary based on the technology used. \nc.Applicable to vented-type (i.e., flooded) nickel-cadmium and lead-acid batteries. \nd.Not required for vented-type (i.e., flooded) lead-acid batteries. \ne.The thermal runaway protection is permitted to be part of a battery management system that has been evaluated with the battery as part \nof the evaluation to UL 1973. \n \nTABLE 1207.7 \nINDOOR ESS INSTALLATIONS \nCOMPLIANCE REQUIRED\nDEDICATED-USE \nBUILDINGSa \nNONDEDICATED-USE \nBUILDINGSb \nFeature\nSection \nDwelling units and sleeping units\n1207.7.3 \nNA\nYes\nElevation\n1207.5.3 \nYes \nYes\nFire suppression systems \n1207.5.5 \nYesc\nYes\nFire-resistance-rated separations\n1207.7.4 \nYes \nYes\nGeneral installation requirements \n1207.4\nYes \nYes\nMaximum allowable quantities \n1207.5.2 \nNo\nYes\nSize and separation \n1207.5.1 \nYes \nYes\nSmoke and automatic fire detectione\n1207.5.4 \nYesd\nYes\nTechnology specific protection\n1207.6\nYes \nYes\na.See Section 1207.7.1. \nb.See Section 1207.7.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted in dedicated-use buildings located more than \n30 m from buildings, lot lines, public ways, stored combustible materials, hazardous materials, high-piled stock and other exposure \nhazards. \nd.Where approved by the Fire official, alarm signals are not required to be transmitted to a central station, proprietary or remote station \nservice in accordance with NFPA 72, or a constantly attended location where local fire alarm annunciation is provided and trained \npersonnel are always present. \ne.Lead-acid and nickel-cadmium battery systems installed in Group U buildings and structures less than 140 m2 under the exclusive \ncontrol of communications utilities, and operating at less than 50 VAC and 60 VDC in accordance with NFPA 76, are not required to \nhave an approved automatic smoke or fire detection system. \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1044 \n \nTABLE 1207.6 \nELECTROCHEMICAL ESS TECHNOLOGY-SPECIFIC REQUIREMENTS \nCOMPLIANCE \nREQUIREDb \nBATTERY TECHNOLOGY \nOTHER ESS AND \nBATTERYTECHNOLOGIESb \nCAPACITOR \nESSb \nFeature \nSection \nLead-\nacid \nNi-Cd \nand \nNi-MH \nLithium-\nion \nFlow \nExhaust \nventilation \n1207.6.1 \nYes \nYes \nNo \nYes \nYes \nYes \nExplosion \ncontrol \n1207.6.3 \nYesa \nYesa \nYes \nNo \nYes \nYes \nSafety caps \n1207.6.4 \nYes \nYes \nNo \nNo \nYes \nYes \nSpill control \nand \nneutralization \n1207.6.2 \nYesc \nYesc \nNo \nYes \nYes \nYes \nThermal \nrunaway \n1207.6.5 \nYesd \nYes \nYese \nNo \nYese \nYes \na.Not required for lead-acid and nickel-cadmium batteries at facilities under the exclusive control of communications utilities that comply \nwith NFPA 76 and operate at less than 50 VAC and 60 VDC. \nb.Protection shall be provided unless documentation acceptable to the Fire official is provided in accordance with Section 104.8.2 that \nprovides justification why the protection is not necessary based on the technology used. \nc.Applicable to vented-type (i.e., flooded) nickel-cadmium and lead-acid batteries. \nd.Not required for vented-type (i.e., flooded) lead-acid batteries. \ne.The thermal runaway protection is permitted to be part of a battery management system that has been evaluated with the battery as part \nof the evaluation to UL 1973. \n \nTABLE 1207.7 \nINDOOR ESS INSTALLATIONS \nCOMPLIANCE REQUIRED\nDEDICATED-USE \nBUILDINGSa \nNONDEDICATED-USE \nBUILDINGSb \nFeature\nSection \nDwelling units and sleeping units\n1207.7.3 \nNA\nYes\nElevation\n1207.5.3 \nYes \nYes\nFire suppression systems \n1207.5.5 \nYesc\nYes\nFire-resistance-rated separations\n1207.7.4 \nYes \nYes\nGeneral installation requirements \n1207.4\nYes \nYes\nMaximum allowable quantities \n1207.5.2 \nNo\nYes\nSize and separation \n1207.5.1 \nYes \nYes\nSmoke and automatic fire detectione\n1207.5.4 \nYesd\nYes\nTechnology specific protection\n1207.6\nYes \nYes\na.See Section 1207.7.1. \nb.See Section 1207.7.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted in dedicated-use buildings located more than \n30 m from buildings, lot lines, public ways, stored combustible materials, hazardous materials, high-piled stock and other exposure \nhazards. \nd.Where approved by the Fire official, alarm signals are not required to be transmitted to a central station, proprietary or remote station \nservice in accordance with NFPA 72, or a constantly attended location where local fire alarm annunciation is provided and trained \npersonnel are always present. \ne.Lead-acid and nickel-cadmium battery systems installed in Group U buildings and structures less than 140 m2 under the exclusive \ncontrol of communications utilities, and operating at less than 50 VAC and 60 VDC in accordance with NFPA 76, are not required to \nhave an approved automatic smoke or fire detection system. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 75,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1045 \n \nTABLE 1207.8 \nOUTDOOR ESS INSTALLATIONSa \nCOMPLIANCE REQUIRED \nREMOTE \nINSTALLATIONSa \nINSTALLATIONS NEAR \nEXPOSURESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.8.3 \nYes \nYes \nFire suppression systems \n1207.5.5 \nYesc \nYes \nMaximum allowable quantities \n1207.5.2 \nNo \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nSize and separation \n1207.5.1 \nNo \nYesd \nSmoke and automatic fire \ndetection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \nVegetation control \n1207.5.7 \nYes \nYes \na.See Section 1207.8.1. \nb.See Section 1207.8.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted. \nd.In outdoor walk-in units, spacing is not required between ESS units and the walls of the enclosure. \n \n \nTABLE 1207.9 \nSPECIAL ESS INSTALLATIONS \nCOMPLIANCE REQUIRED \nROOFTOPSa \nOPEN PARKING GARAGESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.9.3 \nYes \nYes \nFire suppression systems \n1207.9.4 \nYes \nYes \nMaximum allowable quantities \n1207.5.2 \nYes \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nOpen parking garage installations \n1207.9.6 \nNo \nYes \nRooftop installations \n1207.9.5 \nYes \nNo \nSize and separation \n1207.5.1 \nYes \nYes \nSmoke and automatic fire detection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \na.See Section 1207.9.1. \nb.See Section 1207.9.2. \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1045 \n \nTABLE 1207.8 \nOUTDOOR ESS INSTALLATIONSa \nCOMPLIANCE REQUIRED \nREMOTE \nINSTALLATIONSa \nINSTALLATIONS NEAR \nEXPOSURESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.8.3 \nYes \nYes \nFire suppression systems \n1207.5.5 \nYesc \nYes \nMaximum allowable quantities \n1207.5.2 \nNo \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nSize and separation \n1207.5.1 \nNo \nYesd \nSmoke and automatic fire \ndetection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \nVegetation control \n1207.5.7 \nYes \nYes \na.See Section 1207.8.1. \nb.See Section 1207.8.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted. \nd.In outdoor walk-in units, spacing is not required between ESS units and the walls of the enclosure. \n \n \nTABLE 1207.9 \nSPECIAL ESS INSTALLATIONS \nCOMPLIANCE REQUIRED \nROOFTOPSa \nOPEN PARKING GARAGESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.9.3 \nYes \nYes \nFire suppression systems \n1207.9.4 \nYes \nYes \nMaximum allowable quantities \n1207.5.2 \nYes \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nOpen parking garage installations \n1207.9.6 \nNo \nYes \nRooftop installations \n1207.9.5 \nYes \nNo \nSize and separation \n1207.5.1 \nYes \nYes \nSmoke and automatic fire detection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \na.See Section 1207.9.1. \nb.See Section 1207.9.2. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 76,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1046 \n \nTABLE 1207.10 \nMOBILE ENERGY STORAGE SYSTEMS (ESS) \nCOMPLIANCE REQUIRED \nDEPLOYMENTa \nFeature \nSection \nAll ESS installations \n1207.4 \nYesb \nFire suppression systems \n1207.5.5 \nYesc \nMaximum allowable quantities \n1207.5.2 \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nMeans of egress separation \n1207.5.8 \nYes \nSize and separation \n1207.5.1 \nYesd \nSmoke and automatic fire detection \n1207.5.4 \nYese \nTechnology-specific protection \n1207.6 \nYes \nVegetation control \n1207.5.7 \nYes \na.See Section 1207.10.2. \nb.Mobile operations on wheeled vehicles and trailers shall not be required to comply with Section 1207.4.4 seismic and \nstructural load requirements. \nc.Fire suppression system connections to the water supply shall be permitted to use approved temporary connections. \nd.In walk-in units, spacing is not required between ESS units and the walls of the enclosure. \ne.Alarm signals are not required to be transmitted to an approved location for mobile ESS deployed 30 days or less. \n \n \n \n \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1046 \n \nTABLE 1207.10 \nMOBILE ENERGY STORAGE SYSTEMS (ESS) \nCOMPLIANCE REQUIRED \nDEPLOYMENTa \nFeature \nSection \nAll ESS installations \n1207.4 \nYesb \nFire suppression systems \n1207.5.5 \nYesc \nMaximum allowable quantities \n1207.5.2 \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nMeans of egress separation \n1207.5.8 \nYes \nSize and separation \n1207.5.1 \nYesd \nSmoke and automatic fire detection \n1207.5.4 \nYese \nTechnology-specific protection \n1207.6 \nYes \nVegetation control \n1207.5.7 \nYes \na.See Section 1207.10.2. \nb.Mobile operations on wheeled vehicles and trailers shall not be required to comply with Section 1207.4.4 seismic and \nstructural load requirements. \nc.Fire suppression system connections to the water supply shall be permitted to use approved temporary connections. \nd.In walk-in units, spacing is not required between ESS units and the walls of the enclosure. \ne.Alarm signals are not required to be transmitted to an approved location for mobile ESS deployed 30 days or less. \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 77,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1047 \n \n \n \nCommentary FIGURE 1205.1 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM \n \n \n \n \nCommentary FIGURE 1205.2.1 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY \n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1047 \n \n \n \nCommentary FIGURE 1205.1 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM \n \n \n \n \nCommentary FIGURE 1205.2.1 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 78,
      "text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1048 \n \n \n \nFIGURE 1205.4.1(1) \nLABEL FOR SOLAR PV SYSTEMS THAT REDUCE SHOCK HAZARD WITHIN ARRAY AND \nSHUT DOWN CONDUCTORS LEAVING ARRAY \n \n \n \n \nFIGURE 1205.4.1(2) \nLABEL FOR SOLAR PV SYSTEMS THAT ONLY SHUT DOWN CONDUCTORS LEAVING THE \nARRAY\n-\n",
      "code_text": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n1048 \n \n \n \nFIGURE 1205.4.1(1) \nLABEL FOR SOLAR PV SYSTEMS THAT REDUCE SHOCK HAZARD WITHIN ARRAY AND \nSHUT DOWN CONDUCTORS LEAVING ARRAY \n \n \n \n \nFIGURE 1205.4.1(2) \nLABEL FOR SOLAR PV SYSTEMS THAT ONLY SHUT DOWN CONDUCTORS LEAVING THE \nARRAY\n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 79,
      "text": "Part III—Reserved for future use \n \n  \nSBC 801-CC-2024 \n1049 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart III—Reserved for future use \n-\n",
      "code_text": "Part III—Reserved for future use \n \n  \nSBC 801-CC-2024 \n1049 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart III—Reserved for future use \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 80,
      "text": "CHAPTERS 13 through 19 RESERVED \n \n  \nSBC 801-CC-2024 \n1050 \n \nCHAPTERS 13 through 19 \nRESERVED \n \n \n-\n",
      "code_text": "CHAPTERS 13 through 19 RESERVED \n \n  \nSBC 801-CC-2024 \n1050 \n \nCHAPTERS 13 through 19 \nRESERVED \n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 81,
      "text": "CHAPTERS 13 through 19 RESERVED \n \n  \nSBC 801-CC-2024 \n1051 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n \n \n-\n",
      "code_text": "CHAPTERS 13 through 19 RESERVED \n \n  \nSBC 801-CC-2024 \n1051 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n \n \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 82,
      "text": "Part IV—Special Occupancies and Operations \n \n  \nSBC 801-CC-2024 \n1052 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart IV—Special Occupancies and Operations \n-\n",
      "code_text": "Part IV—Special Occupancies and Operations \n \n  \nSBC 801-CC-2024 \n1052 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart IV—Special Occupancies and Operations \n-",
      "commentary": "",
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "page": 83,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1053 \n \n—AVIATION FACILITIES \n❖ \nGeneral Comments \n \nSafe and efficient operation of airports, \nheliports and aircraft service facilities requires \na comprehensive understanding of fire safety \nand aviation activities. The principal non-flight \noperational hazards associated with aviation \ninvolve fuel, facilities and operations. Conflicts \nhave developed in recent years between airport \nsecurity and life safety requirements because \nof an increased concern about air piracy and \nterrorism. The General Authority of Civil Aviation \n(GACA) regulates airport and air carrier \nsecurity operations. These regulations strictly \nlimit access to the air operations area. \nUnauthorized individuals must be prevented \nfrom entering air operations areas during all \noperating conditions, including emergencies in \nthe terminal building. Concurrently, airport \ndesigns have traditionally included large \nunconfined areas for the movement of people \nand \ntheir \nbelongings. \nBecause \nmost \ncontemporary passenger terminal buildings \nresemble covered malls, Section 402 of SBC \n201 permits passenger transportation terminals \nto comply with the requirements for a covered \nmall building and, in fact, includes them in the \ndefinition of “Covered mall building.” \n❖ \nPurpose \n \nChapter 20 specifies minimum requirements \nfor the fire safe operation of airports, heliports \nand helistops. Safe use of flammable and \ncombustible \nliquids \nduring \nfueling \nand \nmaintenance \noperations \nis \nemphasized. \nAvailability of portable Class B:C-rated fire \nextinguishers for prompt control or suppression \nof incipient fires is required. \nSECTION 2001 GENERAL \n2001.1 scope. Airports, heliports, helistops and \naircraft hangars shall be in accordance with this \nchapter. \n❖ \nThis chapter discusses fire and life safety in the \nground environment modes. These modes \ninclude aircraft maintenance, aircraft refueling, \naircraft hangars, helistops and heliports. \n2001.2 Regulations not covered. Regulations not \nspecifically contained herein pertaining to airports, \naircraft \nmaintenance, \naircraft \nhangars \nand \nappurtenant operations shall be in accordance with \nnationally recognized standards. \n❖ \nIf a regulation is not addressed in this chapter, \none must go to a recognized standard for the \nregulation. \nGround \noperations \nmust \nbe \nconducted in accordance with recognized \nstandards. \n2001.3 Permits. For permits to operate aircraft-\nrefueling vehicles, application of flammable or \ncombustible finishes and hot work, see Section \n105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued (see \ncommentary, Section 105.5 for a general \ndiscussion of operations requiring a permit). \nThe three operations listed in this section pose \npossible fire hazards because an ignition \nsource close to them would create a hazardous \nsituation. The operations must be reviewed for \nsafety concerns and requirements. \nSECTION 2002 DEFINITIONS \n2002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIRCRAFT OPERATION AREA (AOA). \n• AIRPORT. \n• HELIPORT. \n• HELISTOP. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2003 GENERAL \nPRECAUTIONS \n2003.1 Sources of ignition. Open flames, flame-\nproducing devices and other sources of ignition \nshall not be permitted in a hangar, except in \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1053 \n \n—AVIATION FACILITIES",
      "commentary": "General Comments \n \nSafe and efficient operation of airports, \nheliports and aircraft service facilities requires \na comprehensive understanding of fire safety \nand aviation activities. The principal non-flight \noperational hazards associated with aviation \ninvolve fuel, facilities and operations. Conflicts \nhave developed in recent years between airport \nsecurity and life safety requirements because \nof an increased concern about air piracy and \nterrorism. The General Authority of Civil Aviation \n(GACA) regulates airport and air carrier \nsecurity operations. These regulations strictly \nlimit access to the air operations area. \nUnauthorized individuals must be prevented \nfrom entering air operations areas during all \noperating conditions, including emergencies in \nthe terminal building. Concurrently, airport \ndesigns have traditionally included large \nunconfined areas for the movement of people \nand \ntheir \nbelongings. \nBecause \nmost \ncontemporary passenger terminal buildings \nresemble covered malls, Section 402 of SBC \n201 permits passenger transportation terminals \nto comply with the requirements for a covered \nmall building and, in fact, includes them in the \ndefinition of “Covered mall building.”\n\n❖ Purpose \n \nChapter 20 specifies minimum requirements \nfor the fire safe operation of airports, heliports \nand helistops. Safe use of flammable and \ncombustible \nliquids \nduring \nfueling \nand \nmaintenance \noperations \nis \nemphasized. \nAvailability of portable Class B:C-rated fire \nextinguishers for prompt control or suppression \nof incipient fires is required. \nSECTION 2001 GENERAL \n2001.1 scope. Airports, heliports, helistops and \naircraft hangars shall be in accordance with this \nchapter.\n\n❖ This chapter discusses fire and life safety in the \nground environment modes. These modes \ninclude aircraft maintenance, aircraft refueling, \naircraft hangars, helistops and heliports. \n2001.2 Regulations not covered. Regulations not \nspecifically contained herein pertaining to airports, \naircraft \nmaintenance, \naircraft \nhangars \nand \nappurtenant operations shall be in accordance with \nnationally recognized standards.\n\n❖ If a regulation is not addressed in this chapter, \none must go to a recognized standard for the \nregulation. \nGround \noperations \nmust \nbe \nconducted in accordance with recognized \nstandards. \n2001.3 Permits. For permits to operate aircraft-\nrefueling vehicles, application of flammable or \ncombustible finishes and hot work, see Section \n105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued (see \ncommentary, Section 105.5 for a general \ndiscussion of operations requiring a permit). \nThe three operations listed in this section pose \npossible fire hazards because an ignition \nsource close to them would create a hazardous \nsituation. The operations must be reviewed for \nsafety concerns and requirements. \nSECTION 2002 DEFINITIONS \n2002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIRCRAFT OPERATION AREA (AOA). \n• AIRPORT. \n• HELIPORT. \n• HELISTOP.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2003 GENERAL \nPRECAUTIONS \n2003.1 Sources of ignition. Open flames, flame-\nproducing devices and other sources of ignition \nshall not be permitted in a hangar, except in \n-",
      "chapter_id": "ch20",
      "section_id": "sec402"
    },
    {
      "page": 84,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1054 \n \napproved locations or in any location within 15 m \nof an aircraft-fueling operation. \n❖ \nSmoking or carrying any open-flame device \nwithin 15 m of any fueling operation is \nprohibited because of flammable vapors that \nare likely to be present during fueling \noperations. Electrical equipment on aircraft is \nusually not approved for use in hazardous \n(classified) locations, and disconnection of \nelectrical devices often produces sparks, \npossibly igniting flammable vapor-air mixtures. \nConsequently, fueling operations must be \ndiscontinued \nbefore \nconnecting \nor \ndisconnecting these devices.\\. \n2003.2 Smoking. Smoking shall be prohibited in \naircraft-refueling vehicles, aircraft hangars and \naircraft operation areas used for cleaning, paint \nremoval, painting operations or fueling. “No \nSmoking” signs shall be provided in accordance \nwith Section 310. \nException: Designated and approved smoking \nareas. \n❖ \nAn aircraft hangar is simply a building that \nprovides weather protection and shop space \nduring aircraft maintenance and storage. In the \nmaintenance process, many hazards are \npresent. Smoking is prohibited in all areas \nwhere an aircraft is located because of the \npotential presence of fuel vapors. The \nexception gives the Fire official the authority to \nevaluate and approve designated smoking \nareas. \n2003.3 Housekeeping. The aircraft operation area \n(AOA) and related areas shall be kept free from \ncombustible debris at all times. \n❖ \nHousekeeping should be a daily practice. The \nlevel of fire safety is greatly improved when \nareas are kept clean and neat. Make sure that \nall generated waste is removed from the \nbuilding and safely disposed of each day. \nAdditionally, keeping the areas in which aircraft \noperate free from debris reduces the likelihood \nof foreign object damage (FOD) to aircraft \nengines that could result in engine damage or \ncatastrophic engine failure. \n2003.4 Fire department  access. Fire apparatus \naccess roads shall be provided and maintained in \naccordance with Chapter 5. Fire apparatus access \nroads and aircraft parking positions shall be \ndesigned in a manner so as to preclude the \npossibility of fire vehicles traveling under any \nportion of a parked aircraft. \n❖ \nAccess by emergency vehicles is an important \nfactor. Fire apparatus access roads must be \nwide enough, well-marked and unobstructed in \naccordance with Section 503. The access \nroads should also be arranged so there is no \nconfusion over where emergency vehicles are \nto go in the event of a fire or rescue emergency \nin a building, on a runway or in an aircraft. \nSpace between aircraft must be large enough \nto allow emergency response equipment \naccess to buildings and the aircraft. \n2003.5 Dispensing \nof \nflammable \nand \ncombustible liquids. The dispensing, transferring \nand storage of flammable and combustible liquids \nshall be in accordance with this chapter and \nChapter 57. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23. \n❖ \nSection 2006gives guidelines for dispensing \nfuel into an aircraft. Section 5706 also gives \nguidelines for dispensing flammable and \ncombustible liquids. Chapter 23 applies when \nsmall general aviation-type aircraft and airport \nservice vehicles are brought to a fueling station \ninstead of being fueled from a vehicle. See the \ncommentary to Section 202 for the definition of \n“Air-craft motor-vehicle fuel-dispensing facility.” \n2003.6 Combustible \nstorage. \nCombustible \nmaterials stored in aircraft hangars shall be stored \nin approved locations and containers. \n❖ \nCombustible materials storage is to be \nconfined to cutoff rooms or approved metal \ncontainers with tight fitting, self-closing or \nautomatic-closing lids to limit the fuel load \nreadily exposed within the hangar. Approved \ncontainers provided for oily rags and similar \nwastes are to be supplied throughout service \nareas and emptied every day. Combustible \nmaterials should be removed from the building \nas soon as possible. \n2003.7 Hazardous material storage. Hazardous \nmaterials shall be stored in accordance with \nChapter 50. \n❖ \nChapter 50 contains the requirements for \nstoring hazardous materials. Requirements in \nChapter 51 through Chapter 67 also apply to \nspecific materials. \nSECTION 2004 AIRCRAFT \nMAINTENANCE \n2004.1 Transferring \nflammable \nand \ncombustible liquids. Flammable and combustible \nliquids shall not be dispensed into or removed from \na container, tank, vehicle or aircraft except in \napproved locations. \n❖ \nDue to hazards presented by aviation fuels, as \ndiscussed in Section 2006, it is necessary that \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1054 \n \napproved locations or in any location within 15 m \nof an aircraft-fueling operation.",
      "commentary": "Smoking or carrying any open-flame device \nwithin 15 m of any fueling operation is \nprohibited because of flammable vapors that \nare likely to be present during fueling \noperations. Electrical equipment on aircraft is \nusually not approved for use in hazardous \n(classified) locations, and disconnection of \nelectrical devices often produces sparks, \npossibly igniting flammable vapor-air mixtures. \nConsequently, fueling operations must be \ndiscontinued \nbefore \nconnecting \nor \ndisconnecting these devices.\\. \n2003.2 Smoking. Smoking shall be prohibited in \naircraft-refueling vehicles, aircraft hangars and \naircraft operation areas used for cleaning, paint \nremoval, painting operations or fueling. “No \nSmoking” signs shall be provided in accordance \nwith Section 310. \nException: Designated and approved smoking \nareas.\n\n❖ An aircraft hangar is simply a building that \nprovides weather protection and shop space \nduring aircraft maintenance and storage. In the \nmaintenance process, many hazards are \npresent. Smoking is prohibited in all areas \nwhere an aircraft is located because of the \npotential presence of fuel vapors. The \nexception gives the Fire official the authority to \nevaluate and approve designated smoking \nareas. \n2003.3 Housekeeping. The aircraft operation area \n(AOA) and related areas shall be kept free from \ncombustible debris at all times.\n\n❖ Housekeeping should be a daily practice. The \nlevel of fire safety is greatly improved when \nareas are kept clean and neat. Make sure that \nall generated waste is removed from the \nbuilding and safely disposed of each day. \nAdditionally, keeping the areas in which aircraft \noperate free from debris reduces the likelihood \nof foreign object damage (FOD) to aircraft \nengines that could result in engine damage or \ncatastrophic engine failure. \n2003.4 Fire department  access. Fire apparatus \naccess roads shall be provided and maintained in \naccordance with Chapter 5. Fire apparatus access \nroads and aircraft parking positions shall be \ndesigned in a manner so as to preclude the \npossibility of fire vehicles traveling under any \nportion of a parked aircraft.\n\n❖ Access by emergency vehicles is an important \nfactor. Fire apparatus access roads must be \nwide enough, well-marked and unobstructed in \naccordance with Section 503. The access \nroads should also be arranged so there is no \nconfusion over where emergency vehicles are \nto go in the event of a fire or rescue emergency \nin a building, on a runway or in an aircraft. \nSpace between aircraft must be large enough \nto allow emergency response equipment \naccess to buildings and the aircraft. \n2003.5 Dispensing \nof \nflammable \nand \ncombustible liquids. The dispensing, transferring \nand storage of flammable and combustible liquids \nshall be in accordance with this chapter and \nChapter 57. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23.\n\n❖ Section 2006gives guidelines for dispensing \nfuel into an aircraft. Section 5706 also gives \nguidelines for dispensing flammable and \ncombustible liquids. Chapter 23 applies when \nsmall general aviation-type aircraft and airport \nservice vehicles are brought to a fueling station \ninstead of being fueled from a vehicle. See the \ncommentary to Section 202 for the definition of \n“Air-craft motor-vehicle fuel-dispensing facility.” \n2003.6 Combustible \nstorage. \nCombustible \nmaterials stored in aircraft hangars shall be stored \nin approved locations and containers.\n\n❖ Combustible materials storage is to be \nconfined to cutoff rooms or approved metal \ncontainers with tight fitting, self-closing or \nautomatic-closing lids to limit the fuel load \nreadily exposed within the hangar. Approved \ncontainers provided for oily rags and similar \nwastes are to be supplied throughout service \nareas and emptied every day. Combustible \nmaterials should be removed from the building \nas soon as possible. \n2003.7 Hazardous material storage. Hazardous \nmaterials shall be stored in accordance with \nChapter 50.\n\n❖ Chapter 50 contains the requirements for \nstoring hazardous materials. Requirements in \nChapter 51 through Chapter 67 also apply to \nspecific materials. \nSECTION 2004 AIRCRAFT \nMAINTENANCE \n2004.1 Transferring \nflammable \nand \ncombustible liquids. Flammable and combustible \nliquids shall not be dispensed into or removed from \na container, tank, vehicle or aircraft except in \napproved locations.\n\n❖ Due to hazards presented by aviation fuels, as \ndiscussed in Section 2006, it is necessary that \n-",
      "chapter_id": "ch20",
      "section_id": "sec5706"
    },
    {
      "page": 85,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1055 \n \nall storage, transfer or dispensing of flammable \nand combustible liquids be completed outside \nof and away from structures. This includes the \nemptying of fuel tanks and the rooftop refueling \nof helicopters. The large, undivided areas of \naircraft hangars coupled with the value of a \nsingle aircraft present an unusually high value \nat risk of loss due to a single fire incident, thus \nreinforcing the need for the strict regulation of \nfuels. Dispensing systems generally involve \nthe transfer of liquid from fixed piping systems, \ndrums or 19 L cans into smaller end use \ncontainers. Because the release of some vapor \nis practically unavoidable, dispensing must \ntake place in designated areas. \n2004.2  Application \nof \nflammable \nand \ncombustible liquid finishes. The application of \nflammable or Class II combustible liquid finishes is \nprohibited unless both of the following conditions \nare met: \n1. The application of the liquid finish is \naccomplished in an approved location. \n2. The application methods and procedures are \nin accordance with Chapter 24. \n❖ \nApplication of flammable finishes must comply \nwith Chapter 24. Most exterior aircraft painting \nis performed using spray apparatus, frequently \nin aircraft hangars. Usually, control of ignition \nsources, ventilation and the considerable \nvolume of aircraft hangars is relied on to \nminimize the hazards typically associated with \nspraying in more confined areas where vapor-\nair mixtures can rapidly create an explosive \nmixture. Small parts and subassemblies should \nbe removed and painted in approved spray \nbooths \nor \nareas \ncomplying \nwith \nthe \nrequirements of Chapter 24. Exterior painting \nshould not be performed in aircraft hangars not \nprotected throughout by approved automatic \nfire suppression systems. If systems are \ninoperable, exterior spray painting is not \npermitted; only interior painting using water-\nbased products is permitted. Like small exterior \nparts and subassemblies, application of \nflammable finishes to removable interior \ncomponents should be limited to approved \nspray booths or spray rooms. Note that SBC \n201 regulates aircraft painting operations and \nrequires such painting to occur in an aircraft \npainting hangar, in accordance with SBC 201 \nSection 412.5. \n2004.3 Cleaning parts. Class IA flammable \nliquids shall not be used to clean aircraft, aircraft \nparts or aircraft engines. Cleaning with other \nflammable and combustible liquids shall be in \naccordance with Section 5705.3.6. \n❖ \nClass I flammable liquids with flash points \nbelow 38°C must not be used for cleaning that \ntypically liberates large quantities of flammable \nvapor and may leave a flammable residue that \nis easily ignited. Removable parts should be \ncleaned in approved parts-cleaning machines \nalready tested and labeled for such a purpose. \nThe hazards associated with cleaning an \naircraft, air-craft parts and aircraft engines with \nClass IA flammable liquids are fires and \nexplosions, \npotentially \ncausing \ndamaged \nproperty and loss of life. Section 5005.3.6 \ngives requirements for cleaning with Class I, II \nand IIIA liquids. \n2004.4 Spills. Sections 2004.4.1 through 2004.4.3 \nshall apply to spills of flammable and combustible \nliquids and other hazardous materials. Fuel spill \ncontrol shall also comply with Section 2006.11. \n❖ \nThe following procedures should be adhered to \nin the event a spill occurs. The specific \nrequirements for fuel spill prevention are found \nin Section 2006.11. \n2004.4.1 \nCessation of work. Activities in \nthe affected area not related to the mitigation of the \nspill shall cease until the spilled material has been \nremoved or the hazard has been mitigated. \n❖ \nAll ongoing activity must stop in the area of a \nspill until the spill has been cleaned up and \nremoved, since those ongoing activities may \ncause an ignition to occur. The area should be \nclear of all hazards before work is resumed. \n2004.4.2 \nVehicle movement. Aircraft or \nother vehicles shall not be moved through the spill \narea until the spilled material has been removed or \nthe hazard has been mitigated. \n❖ \nThe movement of vehicles may create an \nignition source for the flammable liquids that \nspilled. Stopping all movement of vehicles \nreduces the possibility of a fire or an explosion \nsignificantly. \n2004.4.3 \nMitigation. \nSpills \nshall \nbe \nreported, documented and mitigated in accordance \nwith the provisions of this chapter and Section \n5003.3. \n❖ \nAny fuel spill, whatever the amount, must be \nreported \nto \nthe proper \nauthorities \nand \ndocumented to record the spill details and what \nwas done to clean up the spill. Chapter 50 \ngives specific procedures for handling a spill. \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1055 \n \nall storage, transfer or dispensing of flammable \nand combustible liquids be completed outside \nof and away from structures. This includes the \nemptying of fuel tanks and the rooftop refueling \nof helicopters. The large, undivided areas of \naircraft hangars coupled with the value of a \nsingle aircraft present an unusually high value \nat risk of loss due to a single fire incident, thus \nreinforcing the need for the strict regulation of \nfuels. Dispensing systems generally involve \nthe transfer of liquid from fixed piping systems, \ndrums or 19 L cans into smaller end use \ncontainers. Because the release of some vapor \nis practically unavoidable, dispensing must \ntake place in designated areas. \n2004.2  Application \nof \nflammable \nand \ncombustible liquid finishes. The application of \nflammable or Class II combustible liquid finishes is \nprohibited unless both of the following conditions \nare met: \n1. The application of the liquid finish is \naccomplished in an approved location. \n2. The application methods and procedures are \nin accordance with Chapter 24.",
      "commentary": "Application of flammable finishes must comply \nwith Chapter 24. Most exterior aircraft painting \nis performed using spray apparatus, frequently \nin aircraft hangars. Usually, control of ignition \nsources, ventilation and the considerable \nvolume of aircraft hangars is relied on to \nminimize the hazards typically associated with \nspraying in more confined areas where vapor-\nair mixtures can rapidly create an explosive \nmixture. Small parts and subassemblies should \nbe removed and painted in approved spray \nbooths \nor \nareas \ncomplying \nwith \nthe \nrequirements of Chapter 24. Exterior painting \nshould not be performed in aircraft hangars not \nprotected throughout by approved automatic \nfire suppression systems. If systems are \ninoperable, exterior spray painting is not \npermitted; only interior painting using water-\nbased products is permitted. Like small exterior \nparts and subassemblies, application of \nflammable finishes to removable interior \ncomponents should be limited to approved \nspray booths or spray rooms. Note that SBC \n201 regulates aircraft painting operations and \nrequires such painting to occur in an aircraft \npainting hangar, in accordance with SBC 201 \nSection 412.5. \n2004.3 Cleaning parts. Class IA flammable \nliquids shall not be used to clean aircraft, aircraft \nparts or aircraft engines. Cleaning with other \nflammable and combustible liquids shall be in \naccordance with Section 5705.3.6.\n\n❖ Class I flammable liquids with flash points \nbelow 38°C must not be used for cleaning that \ntypically liberates large quantities of flammable \nvapor and may leave a flammable residue that \nis easily ignited. Removable parts should be \ncleaned in approved parts-cleaning machines \nalready tested and labeled for such a purpose. \nThe hazards associated with cleaning an \naircraft, air-craft parts and aircraft engines with \nClass IA flammable liquids are fires and \nexplosions, \npotentially \ncausing \ndamaged \nproperty and loss of life. Section 5005.3.6 \ngives requirements for cleaning with Class I, II \nand IIIA liquids. \n2004.4 Spills. Sections 2004.4.1 through 2004.4.3 \nshall apply to spills of flammable and combustible \nliquids and other hazardous materials. Fuel spill \ncontrol shall also comply with Section 2006.11.\n\n❖ The following procedures should be adhered to \nin the event a spill occurs. The specific \nrequirements for fuel spill prevention are found \nin Section 2006.11. \n2004.4.1 \nCessation of work. Activities in \nthe affected area not related to the mitigation of the \nspill shall cease until the spilled material has been \nremoved or the hazard has been mitigated.\n\n❖ All ongoing activity must stop in the area of a \nspill until the spill has been cleaned up and \nremoved, since those ongoing activities may \ncause an ignition to occur. The area should be \nclear of all hazards before work is resumed. \n2004.4.2 \nVehicle movement. Aircraft or \nother vehicles shall not be moved through the spill \narea until the spilled material has been removed or \nthe hazard has been mitigated.\n\n❖ The movement of vehicles may create an \nignition source for the flammable liquids that \nspilled. Stopping all movement of vehicles \nreduces the possibility of a fire or an explosion \nsignificantly. \n2004.4.3 \nMitigation. \nSpills \nshall \nbe \nreported, documented and mitigated in accordance \nwith the provisions of this chapter and Section \n5003.3.\n\n❖ Any fuel spill, whatever the amount, must be \nreported \nto \nthe proper \nauthorities \nand \ndocumented to record the spill details and what \nwas done to clean up the spill. Chapter 50 \ngives specific procedures for handling a spill. \n-",
      "chapter_id": "ch20",
      "section_id": "sec5706"
    },
    {
      "page": 86,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1056 \n \n2004.5 Running engines. Aircraft engines shall \nnot be run in aircraft hangars except in approved \nengine test areas. \n❖ \nAn approved engine test area should have \nproper ventilation, engine noise control and be \nseparated from other areas of operation. \nRunning engines could create ignition sources \nthat could cause fire or explosions, as well as \nventilation \nand \nnoise \nhazards \nfor the \nsurrounding employees. \n2004.6 Open flame. Repairing of aircraft requiring \nthe use of open flames, spark-producing devices or \nthe heating of parts above 260°C shall only be done \noutdoors or in an area complying with the \nprovisions of SBC 201 for a Group F-1 occupancy. \n❖ \nNo heat-producing, welding, cutting or blow-\ntorch devices should be used inside hangars. \nTheir use is restricted to areas that meet the \nrequirements of a Group F-1 occupancy in SBC \n501. Flare pots and other open-flame lights are \nalso included in this category. \n2004.7 Other \naircraft \nmaintenance. \nMaintenance, \nrepairs, \nmodifications, \nor \nconstruction performed upon aircraft not addressed \nelsewhere in this code shall be conducted in \naccordance with NFPA 410. \n❖ \nAircraft maintenance is often a hazardous \nprocedure due to the inherent hazards of \naircraft. NFPA 410 specifies minimum safety \nrequirements to be performed during specific \nmaintenance operations such as fuel or oxygen \nsystem maintenance, aircraft cleaning and \nhazardous operations such as defueling. It \nprovides additional fire-safety requirements to \nsupplement the procedures already regulated \nby this chapter, as well as additional fire \nprotection requirements for other specified \nprocedures not regulated by this chapter. See \nthe \ncommentary \nto \nSection \n102.7for \ninformation on the proper application of \nreferenced standards. \nSECTION 2005 PORTABLE FIRE \nEXTINGUISHERS \n2005.1 General. \nPortable \nfire \nextinguishers \nsuitable for flammable or combustible liquid and \nelectrical-type fires shall be provided as specified in \nSections 2005.2 through 2005.6 and Section 906. \nExtinguishers required by this section shall be \ninspected and maintained in accordance with \nSection 906. \n❖ \nPortable fire extinguishers (PFEs) must be \napproved for use on Class B and C fires. \nPlacement and distribution of PFEs should \nconform to NFPA 10, NFPA 407 and Section \n906 of the code. Generally, PFEs are required \nin the immediate vicinity of all flammable and \ncombustible \nliquid \nstorage; \nuse \nand \ndispensing; welding and cutting; spray finishing \nand other maintenance operations, as well as \non aircraft fueler and service vehicles. \n \nIt should be noted that Sections 2005.2, \n2005.4, 2005.5 and 2005.6 specifically require \nB:C-rated PFEs on vehicles and in locations \nthat are in close proximity to aircraft. This is \nbecause it has been reported by the National \nSafety Council that A:B:C rated PFE chemicals \npose a severe aircraft damage problem. While \nA:B:C-rated PFEs generally have an excellent \nfire-fighting capability and track record, the \nmonoammonium-phosphate \nchemical \nextinguishing agent is highly corrosive to \naluminum. This agent will melt and flow when it \ncomes into contact with heated surfaces and, \nonce it comes into contact with hot aluminum \nand works its way into the structural joints and \ncrevices, it cannot be flushed out as the B:C dry \nchemical agents can. Cleanup following use of \nan A:B:C-rated PFE on an aircraft could require \ndisassembly of the aircraft to remove every \nremnant of the chemical to prevent hidden \ncorrosion damage that could lead to structural \nfailure. \n2005.2 On towing vehicles. Vehicles used for \ntowing aircraft shall be equipped with not less than \none listed portable fire extinguisher complying with \nSection 906and having a minimum rating of 20-\nB:C. \n❖ \nTow motors and other towing vehicles must be \nequipped with a PFE that is readily available if \na fire occurs away from a service, maintenance \nor boarding area. \n2005.3 On \nwelding \napparatus. \nWelding \napparatus shall be equipped with not less than one \nlisted portable fire extinguisher complying with \nSection 906and having a minimum rating of 2-A:20-\nB:C. \n❖ \nConsistent with Section 3504.2.6, a PFE is \nrequired on all welding apparatus so that it is \nreadily available during welding or cutting \noperations outside a welding or cutting shop \narea. \n2005.4 On aircraft fuel-servicing tank vehicles. \nAircraft fuel-servicing tank vehicles shall be \nequipped with not less than two listed portable fire \nextinguishers complying with Section 906, each \nhaving a minimum rating of 20-B:C. A portable fire \nextinguisher shall be provided with ready access \nfrom either side of the vehicle. \n❖ \nFuel-servicing tank vehicles for aircraft must \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1056 \n \n2004.5 Running engines. Aircraft engines shall \nnot be run in aircraft hangars except in approved \nengine test areas.",
      "commentary": "An approved engine test area should have \nproper ventilation, engine noise control and be \nseparated from other areas of operation. \nRunning engines could create ignition sources \nthat could cause fire or explosions, as well as \nventilation \nand \nnoise \nhazards \nfor the \nsurrounding employees. \n2004.6 Open flame. Repairing of aircraft requiring \nthe use of open flames, spark-producing devices or \nthe heating of parts above 260°C shall only be done \noutdoors or in an area complying with the \nprovisions of SBC 201 for a Group F-1 occupancy.\n\n❖ No heat-producing, welding, cutting or blow-\ntorch devices should be used inside hangars. \nTheir use is restricted to areas that meet the \nrequirements of a Group F-1 occupancy in SBC \n501. Flare pots and other open-flame lights are \nalso included in this category. \n2004.7 Other \naircraft \nmaintenance. \nMaintenance, \nrepairs, \nmodifications, \nor \nconstruction performed upon aircraft not addressed \nelsewhere in this code shall be conducted in \naccordance with NFPA 410.\n\n❖ Aircraft maintenance is often a hazardous \nprocedure due to the inherent hazards of \naircraft. NFPA 410 specifies minimum safety \nrequirements to be performed during specific \nmaintenance operations such as fuel or oxygen \nsystem maintenance, aircraft cleaning and \nhazardous operations such as defueling. It \nprovides additional fire-safety requirements to \nsupplement the procedures already regulated \nby this chapter, as well as additional fire \nprotection requirements for other specified \nprocedures not regulated by this chapter. See \nthe \ncommentary \nto \nSection \n102.7for \ninformation on the proper application of \nreferenced standards. \nSECTION 2005 PORTABLE FIRE \nEXTINGUISHERS \n2005.1 General. \nPortable \nfire \nextinguishers \nsuitable for flammable or combustible liquid and \nelectrical-type fires shall be provided as specified in \nSections 2005.2 through 2005.6 and Section 906. \nExtinguishers required by this section shall be \ninspected and maintained in accordance with \nSection 906.\n\n❖ Portable fire extinguishers (PFEs) must be \napproved for use on Class B and C fires. \nPlacement and distribution of PFEs should \nconform to NFPA 10, NFPA 407 and Section \n906 of the code. Generally, PFEs are required \nin the immediate vicinity of all flammable and \ncombustible \nliquid \nstorage; \nuse \nand \ndispensing; welding and cutting; spray finishing \nand other maintenance operations, as well as \non aircraft fueler and service vehicles. \n \nIt should be noted that Sections 2005.2, \n2005.4, 2005.5 and 2005.6 specifically require \nB:C-rated PFEs on vehicles and in locations \nthat are in close proximity to aircraft. This is \nbecause it has been reported by the National \nSafety Council that A:B:C rated PFE chemicals \npose a severe aircraft damage problem. While \nA:B:C-rated PFEs generally have an excellent \nfire-fighting capability and track record, the \nmonoammonium-phosphate \nchemical \nextinguishing agent is highly corrosive to \naluminum. This agent will melt and flow when it \ncomes into contact with heated surfaces and, \nonce it comes into contact with hot aluminum \nand works its way into the structural joints and \ncrevices, it cannot be flushed out as the B:C dry \nchemical agents can. Cleanup following use of \nan A:B:C-rated PFE on an aircraft could require \ndisassembly of the aircraft to remove every \nremnant of the chemical to prevent hidden \ncorrosion damage that could lead to structural \nfailure. \n2005.2 On towing vehicles. Vehicles used for \ntowing aircraft shall be equipped with not less than \none listed portable fire extinguisher complying with \nSection 906and having a minimum rating of 20-\nB:C.\n\n❖ Tow motors and other towing vehicles must be \nequipped with a PFE that is readily available if \na fire occurs away from a service, maintenance \nor boarding area. \n2005.3 On \nwelding \napparatus. \nWelding \napparatus shall be equipped with not less than one \nlisted portable fire extinguisher complying with \nSection 906and having a minimum rating of 2-A:20-\nB:C.\n\n❖ Consistent with Section 3504.2.6, a PFE is \nrequired on all welding apparatus so that it is \nreadily available during welding or cutting \noperations outside a welding or cutting shop \narea. \n2005.4 On aircraft fuel-servicing tank vehicles. \nAircraft fuel-servicing tank vehicles shall be \nequipped with not less than two listed portable fire \nextinguishers complying with Section 906, each \nhaving a minimum rating of 20-B:C. A portable fire \nextinguisher shall be provided with ready access \nfrom either side of the vehicle.\n\n❖ Fuel-servicing tank vehicles for aircraft must \n-",
      "chapter_id": "ch20",
      "section_id": "sec2005"
    },
    {
      "page": 87,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1057 \n \nhave a PFE on each side of the vehicle. Both \nextinguishers must be easily accessible and \nnot be obstructed. Each PFE must be effective \nfor the extinguishment of a flammable liquid fire \nand also be effective for energized electrical \ncomponents \n(see \nCommentary \nFigure \n2006.3—note the PFE on each side of the rear \nbumper). \n2005.5 On hydrant fuel-servicing vehicles. \nHydrant fuel servicing vehicles shall be equipped \nwith not less than one listed portable fire \nextinguisher complying with Section 906, and \nhaving a minimum rating of 20-B:C. \n❖ \nHydrant fuel-servicing vehicles must be \nequipped with one PFE that is effective for the \nextinguishment of a flammable liquid fire and is \nalso \neffective \nfor \nenergized \nelectrical \ncomponents. \n2005.6 At fuel-dispensing stations. Portable fire \nextinguishers at fuel-dispensing stations shall be \nlocated such that pumps or dispensers are not more \nthan 23 m from one such extinguisher. Fire \nextinguishers shall be provided as follows: \n1. Where the open-hose discharge capacity of \nthe fueling system is not more than 13 L/s , not \nless \nthan \ntwo \nlisted \nportable \nfire \nextinguishers complying with Section 906 \nand having a minimum rating of 20-B:C shall \nbe provided. \n2. Where the open-hose discharge capacity of \nthe fueling system is more than 13 L/s but not \nmore than 22 L/s, not less than one listed \nwheeled \nextinguisher \ncomplying \nwith \nSection \n906and \nhaving \na \nminimum \nextinguishing rating of 80-B:C, and a \nminimum agent capacity of 57 kg, shall be \nprovided. \n3. Where the open-hose discharge capacity of \nthe fueling system is more than 22 L/s, not \nless than two listed wheeled extinguishers \ncomplying with Section 906and having a \nminimum rating of 80-B:C each, and a \nminimum capacity agent of 57 kg of each, \nshall be provided. \n❖ \nThis section requires PFEs with ratings based \non the anticipated discharge rate of a broken or \nruptured fuel hose. NFPA 407 contains \nrequirements \nfor \nthe \ninspection \nand \nmaintenance of an aircraft fueling hose, \nincluding daily pre-use inspection and removal \nfrom service of obviously defective hoses. \nDespite these inspections, however, hoses and \nfittings can and do fail for a variety of reasons \n(e.g., unnoticed physical damage, coupling and \nfitting failure, over pressure rupture, etc.), \nresulting in a flailing hose, “open butt” \ndischarge of fuel under the full pressure of the \nfueling \nsystem. \nSuch \nuncontrolled \nfuel \ndischarge could flow under the aircraft; fueling \nvehicles; passenger stairs or ramps; baggage-\nhandling equipment or in close proximity to \nbuilding openings. If a hose were to rupture on \ntop of an aircraft wing or a flailing hose were to \nspray fuel on vehicles, baggage carts, etc., the \nresulting hazard would increase beyond a \nsimple spill fire. The large amount of property \ndamage and potential for loss of life requires \nthat sufficient PFEs of an adequate size be \nlocated in the fueling area. (Note: the PFEs \nrequired by this section are in addition to others \nrequired on vehicles that may be present in the \nfuel area.) \n \nConsiderations in locating PFEs during fueling \noperations include placing them out and \nupwind of the fuel-dispensing site and potential \nspill area, as well as within the access travel \ndistance specified in NFPA 10 for extra-hazard \nlocations. When two PFEs are required, they \nshould be located close enough to each other \nso NFPA 10 access travel distances are not \nexceeded and a spill incident does not prevent \naccess to or use of both appliances. \n \nGACA regulations and NFPA 407 require \nrefueling personnel to receive PFE and fire \nsafety training. Annex A of NFPA 407 \nrecommends that such training include live-fire \nexercises. Training should be adequately \ndetailed so that supervisors are capable of \nproperly indoctrinating their subordinates in fire \nsafety essentials. Topics covered in the \ntraining program should include electrical \nbonding and grounding; maintenance of \naircraft egress; emergency shutdown of fuel-\nservicing equipment; notification of emergency \nforces; and supporting emergency operations. \n \nThe low flow rate in Item 1 requires that at least \ntwo 20-B:C hand-held PFEs are provided. It \nalso assumes that the trained personnel \navailable will be able to handle the relatively \nsmall anticipated spill. Such PFEs typically \ndischarge for up to approximately 25 seconds \nfor distances up to approximately 6000 mm. \n \nItem 2 states that a ruptured hose discharging \nup to 22 L/s creates a potentially larger spill \narea and a more challenging fire for first-aid \nappliances. The higher “B” rating requires a \nquantity of extinguishing agent, usually dry \nchemical, that likely exceeds 23 kg, depending \non the agent. Accordingly, a wheeled PFE will \nenable a single operator more mobility in \nmoving the PFE for fire attack. The size of the \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1057 \n \nhave a PFE on each side of the vehicle. Both \nextinguishers must be easily accessible and \nnot be obstructed. Each PFE must be effective \nfor the extinguishment of a flammable liquid fire \nand also be effective for energized electrical \ncomponents \n(see \nCommentary \nFigure \n2006.3—note the PFE on each side of the rear \nbumper). \n2005.5 On hydrant fuel-servicing vehicles. \nHydrant fuel servicing vehicles shall be equipped \nwith not less than one listed portable fire \nextinguisher complying with Section 906, and \nhaving a minimum rating of 20-B:C.",
      "commentary": "Hydrant fuel-servicing vehicles must be \nequipped with one PFE that is effective for the \nextinguishment of a flammable liquid fire and is \nalso \neffective \nfor \nenergized \nelectrical \ncomponents. \n2005.6 At fuel-dispensing stations. Portable fire \nextinguishers at fuel-dispensing stations shall be \nlocated such that pumps or dispensers are not more \nthan 23 m from one such extinguisher. Fire \nextinguishers shall be provided as follows: \n1. Where the open-hose discharge capacity of \nthe fueling system is not more than 13 L/s , not \nless \nthan \ntwo \nlisted \nportable \nfire \nextinguishers complying with Section 906 \nand having a minimum rating of 20-B:C shall \nbe provided. \n2. Where the open-hose discharge capacity of \nthe fueling system is more than 13 L/s but not \nmore than 22 L/s, not less than one listed \nwheeled \nextinguisher \ncomplying \nwith \nSection \n906and \nhaving \na \nminimum \nextinguishing rating of 80-B:C, and a \nminimum agent capacity of 57 kg, shall be \nprovided. \n3. Where the open-hose discharge capacity of \nthe fueling system is more than 22 L/s, not \nless than two listed wheeled extinguishers \ncomplying with Section 906and having a \nminimum rating of 80-B:C each, and a \nminimum capacity agent of 57 kg of each, \nshall be provided.\n\n❖ This section requires PFEs with ratings based \non the anticipated discharge rate of a broken or \nruptured fuel hose. NFPA 407 contains \nrequirements \nfor \nthe \ninspection \nand \nmaintenance of an aircraft fueling hose, \nincluding daily pre-use inspection and removal \nfrom service of obviously defective hoses. \nDespite these inspections, however, hoses and \nfittings can and do fail for a variety of reasons \n(e.g., unnoticed physical damage, coupling and \nfitting failure, over pressure rupture, etc.), \nresulting in a flailing hose, “open butt” \ndischarge of fuel under the full pressure of the \nfueling \nsystem. \nSuch \nuncontrolled \nfuel \ndischarge could flow under the aircraft; fueling \nvehicles; passenger stairs or ramps; baggage-\nhandling equipment or in close proximity to \nbuilding openings. If a hose were to rupture on \ntop of an aircraft wing or a flailing hose were to \nspray fuel on vehicles, baggage carts, etc., the \nresulting hazard would increase beyond a \nsimple spill fire. The large amount of property \ndamage and potential for loss of life requires \nthat sufficient PFEs of an adequate size be \nlocated in the fueling area. (Note: the PFEs \nrequired by this section are in addition to others \nrequired on vehicles that may be present in the \nfuel area.) \n \nConsiderations in locating PFEs during fueling \noperations include placing them out and \nupwind of the fuel-dispensing site and potential \nspill area, as well as within the access travel \ndistance specified in NFPA 10 for extra-hazard \nlocations. When two PFEs are required, they \nshould be located close enough to each other \nso NFPA 10 access travel distances are not \nexceeded and a spill incident does not prevent \naccess to or use of both appliances. \n \nGACA regulations and NFPA 407 require \nrefueling personnel to receive PFE and fire \nsafety training. Annex A of NFPA 407 \nrecommends that such training include live-fire \nexercises. Training should be adequately \ndetailed so that supervisors are capable of \nproperly indoctrinating their subordinates in fire \nsafety essentials. Topics covered in the \ntraining program should include electrical \nbonding and grounding; maintenance of \naircraft egress; emergency shutdown of fuel-\nservicing equipment; notification of emergency \nforces; and supporting emergency operations. \n \nThe low flow rate in Item 1 requires that at least \ntwo 20-B:C hand-held PFEs are provided. It \nalso assumes that the trained personnel \navailable will be able to handle the relatively \nsmall anticipated spill. Such PFEs typically \ndischarge for up to approximately 25 seconds \nfor distances up to approximately 6000 mm. \n \nItem 2 states that a ruptured hose discharging \nup to 22 L/s creates a potentially larger spill \narea and a more challenging fire for first-aid \nappliances. The higher “B” rating requires a \nquantity of extinguishing agent, usually dry \nchemical, that likely exceeds 23 kg, depending \non the agent. Accordingly, a wheeled PFE will \nenable a single operator more mobility in \nmoving the PFE for fire attack. The size of the \n-",
      "chapter_id": "ch20",
      "section_id": "sec2005"
    },
    {
      "page": 88,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1058 \n \nwheeled unit, in addition to its longer discharge \nhose, allows the operator a greater agent \ndischarge time, a higher agent flow rate, a \ngreater agent discharge distance and more \nmobility in the hazardous area. The potential \nfor such large fuel discharges increases the \nextinguishing requirements. For the same \nreasons discussed under Item 2, a minimum of \ntwo wheeled units are required to allow a more \naggressive fire attack. \n2005.7 Fire extinguisher access. Portable fire \nextinguishers required by this chapter shall be \naccessible at all times. Where necessary, provisions \nshall be made to clear all forms of weather-induced \nobstructions. \n2005.7.1 \nCabinets. Cabinets and enclosed \ncompartments used \nto house portable fire \nextinguishers shall be clearly marked with the \nwords “FIRE EXTINGUISHER” in letters not less \nthan 50 mm high. Cabinets and compartments shall \nbe provided with ready access at all times. \n❖ \nIn an emergency, people can panic and \nbecome confused. Labeling cabinets where \nPFEs are housed with letters 50 mm (often in \nred) makes the PFEs easier to locate. \n2005.8 Reporting use. Use of a fire extinguisher \nunder any circumstances shall be immediately \nreported to the manager of the airport and the Fire \nofficial. \n❖ \nThe Fire official is responsible for the \ninvestigation of fires within the jurisdiction and \nfor maintaining records thereof. Likewise, the \nairport manager is responsible for all activities \nand events within the airport. Both persons \nmust be notified of extinguisher use so the \ncircumstances of the event can be investigated \nand appropriate follow-up procedures initiated \nto mitigate the hazard that resulted in the \nincident. Discharged PFEs must be promptly \nreplaced with serviceable units. \nSECTION 2006 AIRCRAFT FUELING \n2006.1 Aircraft motor vehicle fuel-dispensing \nfacilities. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23. \n❖ \nRequirements for fuel-dispensing stations for \naircraft motor vehicles are found in Chapter \n23. This provision addresses the dispensing of \nfuel into small general aviation-type aircraft at \nstationary fuel-dispensing facilities that use \nequipment similar to that used at automotive \nservice stations rather than fuel hydrants or \nfuel tanker trucks that are used on larger \naircraft. See the commentary to Section 202for \nthe definition of “aircraft motor vehicle fuel-\ndispensing facility.” \n2006.2 Airport fuel systems. Airport fuel systems \nshall be designed and constructed in accordance \nwith NFPA 407. \n❖ \nAviation fuels present a wide range of hazards. \nThe fuel, ambient temperature, control of \nignition sources, drainage, availability of fire \nprotection equipment and the experience and \ntraining of fuel-service personnel have the \ngreatest influence over the outcome of fueling \naccidents. \nConsequently, \nthis \nsection \nreferences NFPA 407, specifying requirements \nfor the design and operation of fueling \ninstallations, vehicles and procedures. \n \nAt normal ambient temperatures, the kerosene \ngrade fuels are not readily ignitable, which may \nexplain their popularity. When spilled on a \nwarm air craft apron, however, kerosene-grade \nfuels can be readily heated above their flash \npoints. Once ignited, most aviation fuels exhibit \nrelatively similar burning characteristics (see \nCommentary Figure 2006.2 for information on \ncommon aviation fuels). \n \nFuel \nspills \nare \nrelatively \nuncommon \noccurrences given the daily number of \nrefuelings that occur. Most fuel spills occur as \nthe result of a slow or faulty internal shutoff \nvalve that causes overfilling of the tank, \nresulting in fuel escaping through the tank vent \npoint. To prevent or minimize such accidents, \nfuel shutoffs and fail-safe, self-closing valves \nshould be exercised and inspected regularly. In \naddition, faulty valves and equipment should \nbe removed from service and repaired or \nreplaced immediately. All spills must be \npromptly \nreported \nto \nairport \nfire-fighting \npersonnel and investigated to determine their \ncause. The most common ignition source in \nliquid fuel spills is static electricity. The \nkerosene and kerosene-gasoline blends are \nmore electrostatically active than AVGAS, and \ntransfer operations may generate considerable \namounts of static electricity; therefore, prior to \nmost fueling operations both the aircraft and \nrefueler shall be independently grounded and \nthen bonded to one another either by the filling \nhose or a separate bonding line (see \ncommentary, \nSection \n2006.5.2 \nand \nits \nsubsections for further information). \n2006.3 Construction of aircraft-fueling vehicles \nand accessories. Aircraft-fueling vehicles shall \ncomply with this section and shall be designed and \nconstructed in accordance with NFPA 407. \n❖ \nThe following sections apply to vehicles \noperated for refueling aircraft. The sections \naddress \ntransfer \napparatus, \npumps, \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1058 \n \nwheeled unit, in addition to its longer discharge \nhose, allows the operator a greater agent \ndischarge time, a higher agent flow rate, a \ngreater agent discharge distance and more \nmobility in the hazardous area. The potential \nfor such large fuel discharges increases the \nextinguishing requirements. For the same \nreasons discussed under Item 2, a minimum of \ntwo wheeled units are required to allow a more \naggressive fire attack. \n2005.7 Fire extinguisher access. Portable fire \nextinguishers required by this chapter shall be \naccessible at all times. Where necessary, provisions \nshall be made to clear all forms of weather-induced \nobstructions. \n2005.7.1 \nCabinets. Cabinets and enclosed \ncompartments used \nto house portable fire \nextinguishers shall be clearly marked with the \nwords “FIRE EXTINGUISHER” in letters not less \nthan 50 mm high. Cabinets and compartments shall \nbe provided with ready access at all times.",
      "commentary": "In an emergency, people can panic and \nbecome confused. Labeling cabinets where \nPFEs are housed with letters 50 mm (often in \nred) makes the PFEs easier to locate. \n2005.8 Reporting use. Use of a fire extinguisher \nunder any circumstances shall be immediately \nreported to the manager of the airport and the Fire \nofficial.\n\n❖ The Fire official is responsible for the \ninvestigation of fires within the jurisdiction and \nfor maintaining records thereof. Likewise, the \nairport manager is responsible for all activities \nand events within the airport. Both persons \nmust be notified of extinguisher use so the \ncircumstances of the event can be investigated \nand appropriate follow-up procedures initiated \nto mitigate the hazard that resulted in the \nincident. Discharged PFEs must be promptly \nreplaced with serviceable units. \nSECTION 2006 AIRCRAFT FUELING \n2006.1 Aircraft motor vehicle fuel-dispensing \nfacilities. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23.\n\n❖ Requirements for fuel-dispensing stations for \naircraft motor vehicles are found in Chapter \n23. This provision addresses the dispensing of \nfuel into small general aviation-type aircraft at \nstationary fuel-dispensing facilities that use \nequipment similar to that used at automotive \nservice stations rather than fuel hydrants or \nfuel tanker trucks that are used on larger \naircraft. See the commentary to Section 202for \nthe definition of “aircraft motor vehicle fuel-\ndispensing facility.” \n2006.2 Airport fuel systems. Airport fuel systems \nshall be designed and constructed in accordance \nwith NFPA 407.\n\n❖ Aviation fuels present a wide range of hazards. \nThe fuel, ambient temperature, control of \nignition sources, drainage, availability of fire \nprotection equipment and the experience and \ntraining of fuel-service personnel have the \ngreatest influence over the outcome of fueling \naccidents. \nConsequently, \nthis \nsection \nreferences NFPA 407, specifying requirements \nfor the design and operation of fueling \ninstallations, vehicles and procedures. \n \nAt normal ambient temperatures, the kerosene \ngrade fuels are not readily ignitable, which may \nexplain their popularity. When spilled on a \nwarm air craft apron, however, kerosene-grade \nfuels can be readily heated above their flash \npoints. Once ignited, most aviation fuels exhibit \nrelatively similar burning characteristics (see \nCommentary Figure 2006.2 for information on \ncommon aviation fuels). \n \nFuel \nspills \nare \nrelatively \nuncommon \noccurrences given the daily number of \nrefuelings that occur. Most fuel spills occur as \nthe result of a slow or faulty internal shutoff \nvalve that causes overfilling of the tank, \nresulting in fuel escaping through the tank vent \npoint. To prevent or minimize such accidents, \nfuel shutoffs and fail-safe, self-closing valves \nshould be exercised and inspected regularly. In \naddition, faulty valves and equipment should \nbe removed from service and repaired or \nreplaced immediately. All spills must be \npromptly \nreported \nto \nairport \nfire-fighting \npersonnel and investigated to determine their \ncause. The most common ignition source in \nliquid fuel spills is static electricity. The \nkerosene and kerosene-gasoline blends are \nmore electrostatically active than AVGAS, and \ntransfer operations may generate considerable \namounts of static electricity; therefore, prior to \nmost fueling operations both the aircraft and \nrefueler shall be independently grounded and \nthen bonded to one another either by the filling \nhose or a separate bonding line (see \ncommentary, \nSection \n2006.5.2 \nand \nits \nsubsections for further information). \n2006.3 Construction of aircraft-fueling vehicles \nand accessories. Aircraft-fueling vehicles shall \ncomply with this section and shall be designed and \nconstructed in accordance with NFPA 407.\n\n❖ The following sections apply to vehicles \noperated for refueling aircraft. The sections \naddress \ntransfer \napparatus, \npumps, \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 89,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1059 \n \ndispensing, electrical equipment, venting and \nsmoking. The design and construction of the \nvehicle tanks, trailers, piping, exhaust system, \nlighting, venting and safe operating procedures \nparallel those in NFPA 407, Chapter 2 (see \nCommentary Figure 2006.3). \n2006.3.1 \nTransfer \napparatus. \nAircraft-\nfueling vehicles shall be equipped and maintained \nwith an approved transfer apparatus. \n❖ \nThe transfer apparatus installed on the fuel-\nservicing vehicle must be approved and tested \nfor transferring fuel into an aircraft. All sections \ninvolved in a flammable liquid feed system \nshould be constructed and located to minimize \na fire hazard. \n2006.3.1.1 \nInternal combustion type. Where \nsuch transfer apparatus is operated by an individual \nunit of the internal combustion-motor type, such \npower unit shall be located as remotely as \npracticable from pumps, piping, meters, air \neliminators, water separators, hose reels and similar \nequipment, and shall be housed in a separate \ncompartment from any of the aforementioned \nitems. The fuel tank in connection therewith shall \nbe suitably designed and installed, and the \nmaximum fuel capacity shall not exceed 19 L where \nthe tank is installed on the engine. The exhaust pipe, \nmuffler and tail pipe shall be shielded. \n❖ \nIsolation of an internal combustion engine from \nthe fuel transfer system helps to control \npossible ignition sources. The ignition sources \nneed to be shielded and equipment should be \nhoused in separate compartments. \n2006.3.1.2 \nGear operated. Where operated \nby gears or chains, the gears, chains, shafts, \nbearings, housing and all parts thereof shall be of an \napproved design and shall be installed and \nmaintained in an approved manner. \n❖ \nThe gears and other associated parts should \nbe covered and protected from damage, \nwhether \nthe \ndamage \ncomes \nfrom \nenvironmental or mechanical sources. The \ndesign must be approved for the function. \nMaintenance should be scheduled to provide \nconsistent and proper operation. \n2006.3.1.3 \nVibration \nisolation. \nFlexible \nconnections for the purpose of eliminating vibration \nare allowed if the material used therein is designed, \ninstalled and maintained in an approved manner, \nprovided that such connections do not exceed 600 \nmm in length. \n❖ \nBecause hoses are the weak point in any \nsystem and they are necessary for flexible \nconnections, they should be kept as short as \npossible. Hose length must not exceed 600 \nmm.  \n2006.3.2 \nPumps. Pumps of a positive-\ndisplacement type shall be provided with a bypass \nrelief valve set at a pressure of not more than 35 \npercent in excess of the normal working pressure of \nsuch unit. Such units shall be equipped and \nmaintained with a pressure gauge on the discharge \nside of the pump. \n❖ \nA relief valve \nis \nneeded \non \npositive-\ndisplacement pumps to prevent high-pressure \ndamage or an explosion within the fuel feed \nsystem. At 35 percent over the normal \noperating pressure the relief valve will allow the \nexcess pressure to escape, thus preventing a \ndangerous situation. A pressure gauge also \nallows monitoring of pump operation to detect \noverpressure conditions. \n2006.3.3 \nDispensing hoses and nozzles. \nHoses shall be designed for the transferring of \nhydrocarbon liquids and shall not be any longer \nthan necessary to provide efficient fuel transfer \noperations. Hoses shall be equipped with an \napproved shutoff nozzle. Fuel-transfer nozzles shall \nbe self closing and designed to be actuated by hand \npressure only. Notches and other devices shall not \nbe used for holding a nozzle valve handle in the \nopen position. Nozzles shall be equipped with a \nbonding cable complete with proper attachment for \naircraft to be serviced. \n❖ \nNozzles having notches for holding a nozzle \nvalve handle in the open position create the risk \nof an over-flow/spill situation if the handle sticks \nin the open position. The shutoff nozzle also \naids in the prevention of an overflow/spill \nsituation. Bonding the nozzle to the aircraft \nhelps to dissipate static electricity that is \ngenerated in the fueling operation. \n2006.3.4 \nProtection \nof \nelectrical \nequipment. Electric wiring, switches, lights and \nother sources of ignition, where located in a \ncompartment \nhousing \npiping, \npumps, \nair \neliminators, water separators, hose reels or similar \nequipment, shall be enclosed in a vapor-tight \nhousing. Electrical motors located in such a \ncompartment shall be of a type approved for use as \nspecified in SBC 401. \n❖ \nBecause electrical equipment can be a serious \nsparking source, precautions must be taken to \neliminate this potential ignition source and fire \nhazard. \n2006.3.5 \nVenting \nof \nequipment \ncompartments. Compartments housing piping, \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1059 \n \ndispensing, electrical equipment, venting and \nsmoking. The design and construction of the \nvehicle tanks, trailers, piping, exhaust system, \nlighting, venting and safe operating procedures \nparallel those in NFPA 407, Chapter 2 (see \nCommentary Figure 2006.3). \n2006.3.1 \nTransfer \napparatus. \nAircraft-\nfueling vehicles shall be equipped and maintained \nwith an approved transfer apparatus.",
      "commentary": "The transfer apparatus installed on the fuel-\nservicing vehicle must be approved and tested \nfor transferring fuel into an aircraft. All sections \ninvolved in a flammable liquid feed system \nshould be constructed and located to minimize \na fire hazard. \n2006.3.1.1 \nInternal combustion type. Where \nsuch transfer apparatus is operated by an individual \nunit of the internal combustion-motor type, such \npower unit shall be located as remotely as \npracticable from pumps, piping, meters, air \neliminators, water separators, hose reels and similar \nequipment, and shall be housed in a separate \ncompartment from any of the aforementioned \nitems. The fuel tank in connection therewith shall \nbe suitably designed and installed, and the \nmaximum fuel capacity shall not exceed 19 L where \nthe tank is installed on the engine. The exhaust pipe, \nmuffler and tail pipe shall be shielded.\n\n❖ Isolation of an internal combustion engine from \nthe fuel transfer system helps to control \npossible ignition sources. The ignition sources \nneed to be shielded and equipment should be \nhoused in separate compartments. \n2006.3.1.2 \nGear operated. Where operated \nby gears or chains, the gears, chains, shafts, \nbearings, housing and all parts thereof shall be of an \napproved design and shall be installed and \nmaintained in an approved manner.\n\n❖ The gears and other associated parts should \nbe covered and protected from damage, \nwhether \nthe \ndamage \ncomes \nfrom \nenvironmental or mechanical sources. The \ndesign must be approved for the function. \nMaintenance should be scheduled to provide \nconsistent and proper operation. \n2006.3.1.3 \nVibration \nisolation. \nFlexible \nconnections for the purpose of eliminating vibration \nare allowed if the material used therein is designed, \ninstalled and maintained in an approved manner, \nprovided that such connections do not exceed 600 \nmm in length.\n\n❖ Because hoses are the weak point in any \nsystem and they are necessary for flexible \nconnections, they should be kept as short as \npossible. Hose length must not exceed 600 \nmm.  \n2006.3.2 \nPumps. Pumps of a positive-\ndisplacement type shall be provided with a bypass \nrelief valve set at a pressure of not more than 35 \npercent in excess of the normal working pressure of \nsuch unit. Such units shall be equipped and \nmaintained with a pressure gauge on the discharge \nside of the pump.\n\n❖ A relief valve \nis \nneeded \non \npositive-\ndisplacement pumps to prevent high-pressure \ndamage or an explosion within the fuel feed \nsystem. At 35 percent over the normal \noperating pressure the relief valve will allow the \nexcess pressure to escape, thus preventing a \ndangerous situation. A pressure gauge also \nallows monitoring of pump operation to detect \noverpressure conditions. \n2006.3.3 \nDispensing hoses and nozzles. \nHoses shall be designed for the transferring of \nhydrocarbon liquids and shall not be any longer \nthan necessary to provide efficient fuel transfer \noperations. Hoses shall be equipped with an \napproved shutoff nozzle. Fuel-transfer nozzles shall \nbe self closing and designed to be actuated by hand \npressure only. Notches and other devices shall not \nbe used for holding a nozzle valve handle in the \nopen position. Nozzles shall be equipped with a \nbonding cable complete with proper attachment for \naircraft to be serviced.\n\n❖ Nozzles having notches for holding a nozzle \nvalve handle in the open position create the risk \nof an over-flow/spill situation if the handle sticks \nin the open position. The shutoff nozzle also \naids in the prevention of an overflow/spill \nsituation. Bonding the nozzle to the aircraft \nhelps to dissipate static electricity that is \ngenerated in the fueling operation. \n2006.3.4 \nProtection \nof \nelectrical \nequipment. Electric wiring, switches, lights and \nother sources of ignition, where located in a \ncompartment \nhousing \npiping, \npumps, \nair \neliminators, water separators, hose reels or similar \nequipment, shall be enclosed in a vapor-tight \nhousing. Electrical motors located in such a \ncompartment shall be of a type approved for use as \nspecified in SBC 401.\n\n❖ Because electrical equipment can be a serious \nsparking source, precautions must be taken to \neliminate this potential ignition source and fire \nhazard. \n2006.3.5 \nVenting \nof \nequipment \ncompartments. Compartments housing piping, \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 90,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1060 \n \npumps, air eliminators, water separators, hose reels \nand similar equipment shall be adequately \nventilated at floor level or within the floor itself. \n❖ \nVenting compartments housing this equipment \nprovide both dilution air to keep possible air-\nvapor mixtures below the flammable range and \nairflow for dissipation of any vapors present. \n2006.3.6 \nAccessory equipment. Ladders, \nhose reels and similar accessory equipment shall be \nof an approved type and constructed substantially \nas follows: \n1. Ladders constructed of noncombustible \nmaterial are allowed to be used with or \nattached \nto \naircraft-fueling \nvehicles, \nprovided that the manner of attachment or \nuse of such ladders is approved and does not \nconstitute an additional fire or accident \nhazard in the operation of such fueling \nvehicles. \n2.  Hose reels used in connection with fueling \nvehicles \nshall \nbe \nconstructed \nof \nnoncombustible materials and shall be \nprovided with a packing gland or other \ndevice that will preclude fuel leakage \nbetween reels and fuel manifolds. \n❖ \nLadders made of noncombustible materials \nand that are securely attached help eliminate a \npotential spark ignition source, and limit the \npossibility of falling equipment breaking a \ncomponent of the fuel system. \n \nHose reels constructed of noncombustible \nmaterial help eliminate the possibility of an \nignition source causing a fire hazard. The \ninstallation of a packing gland or other device \nhelps eliminate the possibility of a fuel leak \ncausing a fire hazard. \n2006.3.7 \nElectrical bonding provisions. \nTransfer \napparatus \nshall \nbe \nmetallically \ninterconnected with tanks, chassis, axles and \nsprings of aircraft-fueling vehicles. \n❖ \nFuel transfer vehicles must be bonded together \nas a unit. This helps to eliminate the \nelectrostatic charge created by flowing fuel \nthrough pipes and hoses. \n2006.3.7.1 \nBonding cables. Aircraft-fueling \nvehicles shall be provided and maintained with a \nsubstantial heavy-duty electrical cable of sufficient \nlength to be bonded to the aircraft to be serviced. \nSuch cable shall be metallically connected to the \ntransfer apparatus or chassis of the aircraft-fueling \nvehicle on one end and shall be provided with a \nsuitable metal clamp on the other end, to be fixed to \nthe aircraft. \n❖ \nThe fueling vehicle and the aircraft must be \nbonded together with a cable before making \nany fueling connection to the aircraft. This \nprovides a conductive path to equalize the \nelectrostatic charge between the fueling \nvehicle and the aircraft. \n2006.3.7.2 \nBonding cable protection. The \nbonding cable shall be bare or have a transparent \nprotective sleeve and be stored on a reel or in a \ncompartment provided for no other purpose. It shall \nbe carried in such a manner that it will not be \nsubjected to sharp kinks or accidental breakage \nunder conditions of general use. \n❖ \nBonding cable that is worn, frayed or kinked \ncannot make good contact or provide a \ncontinuous path to eliminate the electrostatic \ncharge. Bonding cables require special care in \nstorage and handling. \n2006.3.8 \nSmoking. Smoking in aircraft-\nfueling vehicles is prohibited. Signs to this effect \nshall be conspicuously posted in the driver’s \ncompartment of all fueling vehicles. \n❖ \nBecause flammable vapors being discharged \nduring refueling can accumulate in closed \nareas, such as the driver’s compartment of the \nfueling vehicle, smoking in that compartment is \nstrictly prohibited. Signs must be posted \nconspicuously in the driver’s compartment as a \nwarning. \n2006.3.9 \nSmoking equipment. Smoking \nequipment such as cigarette lighters and ash trays \nshall not be provided in aircraft-fueling vehicles. \n❖ \nBecause smoking is prohibited in fueling \nvehicles, the elimination of cigarette lighters \nand ashtrays reinforces this regulation. \n2006.4 Operation, maintenance and use of \naircraft-fueling \nvehicles. \nThe \noperation, \nmaintenance and use of aircraft-fueling vehicles \nshall be in accordance with Sections 2006.4.1 \nthrough 2006.4.4 and other applicable provisions \nof this chapter. \n❖ \nFuel-servicing equipment must comply with the \nrequirements of the following sections and \nmust be maintained in safe operating condition. \nLeaking or malfunctioning equipment must be \nremoved from service. \n2006.4.1 \nProper maintenance. Aircraft-\nfueling vehicles and all related equipment shall be \nproperly maintained and kept in good repair. \nAccumulations of oil, grease, fuel and other \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1060 \n \npumps, air eliminators, water separators, hose reels \nand similar equipment shall be adequately \nventilated at floor level or within the floor itself.",
      "commentary": "Venting compartments housing this equipment \nprovide both dilution air to keep possible air-\nvapor mixtures below the flammable range and \nairflow for dissipation of any vapors present. \n2006.3.6 \nAccessory equipment. Ladders, \nhose reels and similar accessory equipment shall be \nof an approved type and constructed substantially \nas follows: \n1. Ladders constructed of noncombustible \nmaterial are allowed to be used with or \nattached \nto \naircraft-fueling \nvehicles, \nprovided that the manner of attachment or \nuse of such ladders is approved and does not \nconstitute an additional fire or accident \nhazard in the operation of such fueling \nvehicles. \n2.  Hose reels used in connection with fueling \nvehicles \nshall \nbe \nconstructed \nof \nnoncombustible materials and shall be \nprovided with a packing gland or other \ndevice that will preclude fuel leakage \nbetween reels and fuel manifolds.\n\n❖ Ladders made of noncombustible materials \nand that are securely attached help eliminate a \npotential spark ignition source, and limit the \npossibility of falling equipment breaking a \ncomponent of the fuel system. \n \nHose reels constructed of noncombustible \nmaterial help eliminate the possibility of an \nignition source causing a fire hazard. The \ninstallation of a packing gland or other device \nhelps eliminate the possibility of a fuel leak \ncausing a fire hazard. \n2006.3.7 \nElectrical bonding provisions. \nTransfer \napparatus \nshall \nbe \nmetallically \ninterconnected with tanks, chassis, axles and \nsprings of aircraft-fueling vehicles.\n\n❖ Fuel transfer vehicles must be bonded together \nas a unit. This helps to eliminate the \nelectrostatic charge created by flowing fuel \nthrough pipes and hoses. \n2006.3.7.1 \nBonding cables. Aircraft-fueling \nvehicles shall be provided and maintained with a \nsubstantial heavy-duty electrical cable of sufficient \nlength to be bonded to the aircraft to be serviced. \nSuch cable shall be metallically connected to the \ntransfer apparatus or chassis of the aircraft-fueling \nvehicle on one end and shall be provided with a \nsuitable metal clamp on the other end, to be fixed to \nthe aircraft.\n\n❖ The fueling vehicle and the aircraft must be \nbonded together with a cable before making \nany fueling connection to the aircraft. This \nprovides a conductive path to equalize the \nelectrostatic charge between the fueling \nvehicle and the aircraft. \n2006.3.7.2 \nBonding cable protection. The \nbonding cable shall be bare or have a transparent \nprotective sleeve and be stored on a reel or in a \ncompartment provided for no other purpose. It shall \nbe carried in such a manner that it will not be \nsubjected to sharp kinks or accidental breakage \nunder conditions of general use.\n\n❖ Bonding cable that is worn, frayed or kinked \ncannot make good contact or provide a \ncontinuous path to eliminate the electrostatic \ncharge. Bonding cables require special care in \nstorage and handling. \n2006.3.8 \nSmoking. Smoking in aircraft-\nfueling vehicles is prohibited. Signs to this effect \nshall be conspicuously posted in the driver’s \ncompartment of all fueling vehicles.\n\n❖ Because flammable vapors being discharged \nduring refueling can accumulate in closed \nareas, such as the driver’s compartment of the \nfueling vehicle, smoking in that compartment is \nstrictly prohibited. Signs must be posted \nconspicuously in the driver’s compartment as a \nwarning. \n2006.3.9 \nSmoking equipment. Smoking \nequipment such as cigarette lighters and ash trays \nshall not be provided in aircraft-fueling vehicles.\n\n❖ Because smoking is prohibited in fueling \nvehicles, the elimination of cigarette lighters \nand ashtrays reinforces this regulation. \n2006.4 Operation, maintenance and use of \naircraft-fueling \nvehicles. \nThe \noperation, \nmaintenance and use of aircraft-fueling vehicles \nshall be in accordance with Sections 2006.4.1 \nthrough 2006.4.4 and other applicable provisions \nof this chapter.\n\n❖ Fuel-servicing equipment must comply with the \nrequirements of the following sections and \nmust be maintained in safe operating condition. \nLeaking or malfunctioning equipment must be \nremoved from service. \n2006.4.1 \nProper maintenance. Aircraft-\nfueling vehicles and all related equipment shall be \nproperly maintained and kept in good repair. \nAccumulations of oil, grease, fuel and other \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 91,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1061 \n \nflammable or combustible materials is prohibited. \nMaintenance and servicing of such equipment shall \nbe accomplished in approved areas. \n❖ \nFueling vehicles should be inspected every \nday. The accumulation of oil, grease or any \nother material creates a fire hazard if it is \nignited by an ignition source. A clean, well-\nmaintained fueling vehicle is a high priority in \nthe line of fire-hazard prevention. The cleaning \nshould take place in an area constructed and \napproved for such a task. \n2006.4.2 \nVehicle integrity. Tanks, pipes, \nhoses, valves and other fuel delivery equipment \nshall be maintained leak free at all times. \n❖ \nAll fuel delivery equipment should be checked \nevery day for leaks. If a leak occurs, the \nprobability of a fire occurring increases. \n2006.4.3 \nRemoval from service. Aircraft-\nfueling vehicles and related equipment that are in \nviolation of Section 2006.4.1 or 2006.4.2 shall be \nimmediately defueled and removed from service \nand shall not be returned to service until proper \nrepairs have been made. \n❖ \nWhenever a problem is discovered with the \nvehicle, tank, pipes, hoses, valves or any \nequipment related to aircraft fueling, the \nvehicle must be taken out of service \nimmediately and repaired. Having a vehicle in \nservice that is not working properly increases \nthe potential for a fire. \n2006.4.4 \nOperators. \nAircraft-fueling \nvehicles that are operated by a person, firm or \ncorporation other than the permittee or the \npermittee’s authorized employee shall be provided \nwith a legible sign visible from outside the vehicle \nshowing the name of the person, firm or corporation \noperating such unit. \n❖ \nA change in the operator, firm or corporation \nfrom the permit holder of a fueling vehicle \nrequires notification. In addition to verbal or \nwritten communication, a sign that can be read \nfrom outside the vehicle must be posted on or \nin the vehicle notifying observers that a \ndifferent person or organization is performing \nthe procedure. \n2006.5 Fueling and defueling. Aircraft fueling \nand defueling operations shall be in accordance \nwith Sections 2006.5.1 through 2006.5.5. \n❖ \nThis section covers the requirements for \npositioning and bonding the fueling vehicle. It \nalso covers the requirements for training fuel \ntransfer personnel and their responsibilities. \n2006.5.1 \nPositioning of aircraft-fueling \nvehicles. Aircraft fueling vehicles shall not be \nlocated, parked or permitted to stand in a position \nwhere such unit would obstruct egress from an \naircraft should a fire occur during fuel-transfer \noperations. Aircraft-fueling vehicles shall not be \nlocated, parked or permitted to stand under any \nportion of an aircraft. \nException: aircraft-fueling vehicles shall be \nallowed to be located under aircraft wings during \nunderwing fueling of turbine-engine powered \naircraft. \n❖ \nSafety of crew and passengers is always the \nhighest priority. Fuel-service vehicles must not \nbe positioned under any part of an aircraft and \nmust always be in a location that leaves aircraft \negress \npaths \nfree \nof \nobstruction \n(see \ncommentary, Section 2006.9, Item 4). The \nexception, applicable only to jet aircraft, \nrecognizes that a number of factors, including \nthe size of the aircraft, the location of fuel inlets \nand the length of hose on the tank truck, will \ndictate where aircraft fueling vehicles are \nnecessarily located. \n2006.5.1.1 \nFueling vehicle egress. A clear \npath shall be maintained for aircraft-fueling \nvehicles to provide for prompt and timely egress \nfrom the fueling area. \n❖ \nThe requirement for a clear and unobstructed \npath in and out of the fueling area calls for \ncooperation between refueling crews and other \nground support personnel to make sure the \npath exists. This allows for a safe, timely and \nefficient fueling operation. \n2006.5.1.2 \nAircraft vent openings. A clear \nspace of not less than 3 m shall be maintained \nbetween aircraft fuel-system vent openings and any \npart or portion of an aircraft-fueling vehicle. \n❖ \nFuel vapors are released from fuel-system vent \nopenings. The 3 m radius gives a distance \nsufficient for vapor dissipation. \n2006.5.1.3 \nParking. Prior to leaving the cab, \nthe aircraft fueling vehicle operator shall ensure that \nthe parking brake has been set. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be utilized and positioned in such a \nmanner as to preclude movement of the vehicle in \nany direction. \n❖ \nThis requirement for securing the fueling \nvehicle is an important safety consideration. \nEven a slight grade or dip in the pavement \ncould cause an unsecured vehicle to roll far \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1061 \n \nflammable or combustible materials is prohibited. \nMaintenance and servicing of such equipment shall \nbe accomplished in approved areas.",
      "commentary": "Fueling vehicles should be inspected every \nday. The accumulation of oil, grease or any \nother material creates a fire hazard if it is \nignited by an ignition source. A clean, well-\nmaintained fueling vehicle is a high priority in \nthe line of fire-hazard prevention. The cleaning \nshould take place in an area constructed and \napproved for such a task. \n2006.4.2 \nVehicle integrity. Tanks, pipes, \nhoses, valves and other fuel delivery equipment \nshall be maintained leak free at all times.\n\n❖ All fuel delivery equipment should be checked \nevery day for leaks. If a leak occurs, the \nprobability of a fire occurring increases. \n2006.4.3 \nRemoval from service. Aircraft-\nfueling vehicles and related equipment that are in \nviolation of Section 2006.4.1 or 2006.4.2 shall be \nimmediately defueled and removed from service \nand shall not be returned to service until proper \nrepairs have been made.\n\n❖ Whenever a problem is discovered with the \nvehicle, tank, pipes, hoses, valves or any \nequipment related to aircraft fueling, the \nvehicle must be taken out of service \nimmediately and repaired. Having a vehicle in \nservice that is not working properly increases \nthe potential for a fire. \n2006.4.4 \nOperators. \nAircraft-fueling \nvehicles that are operated by a person, firm or \ncorporation other than the permittee or the \npermittee’s authorized employee shall be provided \nwith a legible sign visible from outside the vehicle \nshowing the name of the person, firm or corporation \noperating such unit.\n\n❖ A change in the operator, firm or corporation \nfrom the permit holder of a fueling vehicle \nrequires notification. In addition to verbal or \nwritten communication, a sign that can be read \nfrom outside the vehicle must be posted on or \nin the vehicle notifying observers that a \ndifferent person or organization is performing \nthe procedure. \n2006.5 Fueling and defueling. Aircraft fueling \nand defueling operations shall be in accordance \nwith Sections 2006.5.1 through 2006.5.5.\n\n❖ This section covers the requirements for \npositioning and bonding the fueling vehicle. It \nalso covers the requirements for training fuel \ntransfer personnel and their responsibilities. \n2006.5.1 \nPositioning of aircraft-fueling \nvehicles. Aircraft fueling vehicles shall not be \nlocated, parked or permitted to stand in a position \nwhere such unit would obstruct egress from an \naircraft should a fire occur during fuel-transfer \noperations. Aircraft-fueling vehicles shall not be \nlocated, parked or permitted to stand under any \nportion of an aircraft. \nException: aircraft-fueling vehicles shall be \nallowed to be located under aircraft wings during \nunderwing fueling of turbine-engine powered \naircraft.\n\n❖ Safety of crew and passengers is always the \nhighest priority. Fuel-service vehicles must not \nbe positioned under any part of an aircraft and \nmust always be in a location that leaves aircraft \negress \npaths \nfree \nof \nobstruction \n(see \ncommentary, Section 2006.9, Item 4). The \nexception, applicable only to jet aircraft, \nrecognizes that a number of factors, including \nthe size of the aircraft, the location of fuel inlets \nand the length of hose on the tank truck, will \ndictate where aircraft fueling vehicles are \nnecessarily located. \n2006.5.1.1 \nFueling vehicle egress. A clear \npath shall be maintained for aircraft-fueling \nvehicles to provide for prompt and timely egress \nfrom the fueling area.\n\n❖ The requirement for a clear and unobstructed \npath in and out of the fueling area calls for \ncooperation between refueling crews and other \nground support personnel to make sure the \npath exists. This allows for a safe, timely and \nefficient fueling operation. \n2006.5.1.2 \nAircraft vent openings. A clear \nspace of not less than 3 m shall be maintained \nbetween aircraft fuel-system vent openings and any \npart or portion of an aircraft-fueling vehicle.\n\n❖ Fuel vapors are released from fuel-system vent \nopenings. The 3 m radius gives a distance \nsufficient for vapor dissipation. \n2006.5.1.3 \nParking. Prior to leaving the cab, \nthe aircraft fueling vehicle operator shall ensure that \nthe parking brake has been set. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be utilized and positioned in such a \nmanner as to preclude movement of the vehicle in \nany direction.\n\n❖ This requirement for securing the fueling \nvehicle is an important safety consideration. \nEven a slight grade or dip in the pavement \ncould cause an unsecured vehicle to roll far \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 92,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1062 \n \nenough to strain the fueling link, resulting in \nleaking, disconnecting or breaking that would \ncreate the possibility of a spill and a hazardous \nsituation. \n2006.5.2 \nElectrical \nbonding. \nAircraft-\nfueling vehicles shall be electrically bonded to the \naircraft being fueled or defueled. Bonding \nconnections shall be made prior to making fueling \nconnections and shall not be disconnected until the \nfuel-transfer operations are completed and the \nfueling connections have been removed. \nWhere a hydrant service vehicle or cart is used for \nfueling, the hydrant coupler shall be connected to \nthe hydrant system prior to bonding the fueling \nequipment to the aircraft. \n❖ \nBonding increases the likelihood that the \nreceiving tank (aircraft or vehicle) and the \nfueling/defueling equipment have the same \nelectrical potential and provides a path for the \ncharges in all parts of the fueling system to \nneutralize. The bonding of the fuel vehicle and \naircraft must be completed before any fuel is \nmoved and must remain in place until after the \nfueling operation is complete. \n2006.5.2.1 \nConductive hose. In addition to the \nbonding cable required by Section 2006.5.2, \nconductive hose shall be used for all fueling \noperations. \n❖ \nThe use of conductive hose helps to prevent \nelectrostatic discharge. It is not a substitute for \nrequired bonding. \n2006.5.2.2 \nBonding conductors on transfer \nnozzles. Transfer nozzles shall be equipped with \napproved bonding conductors that shall be clipped \nor otherwise positively engaged with the bonding \nattachment provided on the aircraft adjacent to the \nfuel tank cap prior to removal of the cap. \nException: In the case of overwing fueling where \nan appropriate bonding attachment adjacent to the \nfuel fill port has not been provided on the aircraft, \nthe fueling operator shall touch the fuel tank cap \nwith the nozzle spout prior to removal of the cap. \nThe nozzle shall be kept in contact with the fill port \nuntil fueling is completed. \n❖ \nThis procedure provides a conductive path for \nequalizing the potential electrostatic charge \nbetween the aircraft and the transfer nozzle. \nEven if a clip or engaging mechanism is not \nprovided, contact with the fill port must be \nmaintained until the fueling process is \ncomplete. \n2006.5.2.3 \nFunnels. Where required, metal \nfunnels are allowed to be used during fueling \noperations. Direct contact between the fueling \nreceptacle, the funnel and the fueling nozzle shall \nbe maintained during the fueling operation. \n❖ \nPrevention of potential sparks that produce \nignition sources for fires is the objective for \nkeeping metal funnels in direct contact with \nfueling nozzles and receptacles at all times. \n2006.5.3 \nTraining. \nAircraft-fueling \nvehicles shall be attended and operated only by \npersons instructed in methods of proper use and \noperation and who are qualified to use such fueling \nvehicles in accordance with minimum safety \nrequirements. \n❖ \nOnly personnel trained in the proper and safe \noperation of the equipment, emergency \ncontrols and emergency procedures are \nallowed to fuel or defuel aircraft. \n2006.5.3.1 \nFueling hazards. Fuel-servicing \npersonnel shall know and understand the hazards \nassociated with each type of fuel dispensed by the \nairport fueling-system operator. \n❖ \nPersonnel performing fueling or defueling \nprocedures must be familiar with every hazard \nthat is in involved with each and every fuel that \nis dispensed. \n2006.5.3.2 \nFire safety training. Employees \nof fuel agents who fuel aircraft, accept fuel \nshipments or otherwise handle fuel shall receive \napproved fire safety training. \n❖ \nEmployees must be trained in and be aware of \nfire safety rules and precautions involving fuel-\nservicing processes. Training must be in areas \ninvolving vehicle integrity and placement; \nbonding of vehicles; aircraft; hose connections; \nvalves; and fuel-process equipment. The \ntraining must be an approved in depth program \nthat is recognized by airport authorities. \n2006.5.3.2.1 \nFire extinguisher training. Fuel-\nservicing personnel shall receive approved training \nin the operation of fire-extinguishing equipment. \n❖ \nEmployees involved in fuel servicing must have \nadequate training with extinguishers to use \nthem effectively in the event of an emergency \n(see commentary, Section 2005.6). \n2006.5.3.2.2 \nRecords. The airport fueling-\nsystem operator shall maintain records of all \ntraining administered to its employees. \n❖ \nTraining must be documented and records kept \non premises for verification, if requested, that \nthe personnel have received the proper \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1062 \n \nenough to strain the fueling link, resulting in \nleaking, disconnecting or breaking that would \ncreate the possibility of a spill and a hazardous \nsituation. \n2006.5.2 \nElectrical \nbonding. \nAircraft-\nfueling vehicles shall be electrically bonded to the \naircraft being fueled or defueled. Bonding \nconnections shall be made prior to making fueling \nconnections and shall not be disconnected until the \nfuel-transfer operations are completed and the \nfueling connections have been removed. \nWhere a hydrant service vehicle or cart is used for \nfueling, the hydrant coupler shall be connected to \nthe hydrant system prior to bonding the fueling \nequipment to the aircraft.",
      "commentary": "Bonding increases the likelihood that the \nreceiving tank (aircraft or vehicle) and the \nfueling/defueling equipment have the same \nelectrical potential and provides a path for the \ncharges in all parts of the fueling system to \nneutralize. The bonding of the fuel vehicle and \naircraft must be completed before any fuel is \nmoved and must remain in place until after the \nfueling operation is complete. \n2006.5.2.1 \nConductive hose. In addition to the \nbonding cable required by Section 2006.5.2, \nconductive hose shall be used for all fueling \noperations.\n\n❖ The use of conductive hose helps to prevent \nelectrostatic discharge. It is not a substitute for \nrequired bonding. \n2006.5.2.2 \nBonding conductors on transfer \nnozzles. Transfer nozzles shall be equipped with \napproved bonding conductors that shall be clipped \nor otherwise positively engaged with the bonding \nattachment provided on the aircraft adjacent to the \nfuel tank cap prior to removal of the cap. \nException: In the case of overwing fueling where \nan appropriate bonding attachment adjacent to the \nfuel fill port has not been provided on the aircraft, \nthe fueling operator shall touch the fuel tank cap \nwith the nozzle spout prior to removal of the cap. \nThe nozzle shall be kept in contact with the fill port \nuntil fueling is completed.\n\n❖ This procedure provides a conductive path for \nequalizing the potential electrostatic charge \nbetween the aircraft and the transfer nozzle. \nEven if a clip or engaging mechanism is not \nprovided, contact with the fill port must be \nmaintained until the fueling process is \ncomplete. \n2006.5.2.3 \nFunnels. Where required, metal \nfunnels are allowed to be used during fueling \noperations. Direct contact between the fueling \nreceptacle, the funnel and the fueling nozzle shall \nbe maintained during the fueling operation.\n\n❖ Prevention of potential sparks that produce \nignition sources for fires is the objective for \nkeeping metal funnels in direct contact with \nfueling nozzles and receptacles at all times. \n2006.5.3 \nTraining. \nAircraft-fueling \nvehicles shall be attended and operated only by \npersons instructed in methods of proper use and \noperation and who are qualified to use such fueling \nvehicles in accordance with minimum safety \nrequirements.\n\n❖ Only personnel trained in the proper and safe \noperation of the equipment, emergency \ncontrols and emergency procedures are \nallowed to fuel or defuel aircraft. \n2006.5.3.1 \nFueling hazards. Fuel-servicing \npersonnel shall know and understand the hazards \nassociated with each type of fuel dispensed by the \nairport fueling-system operator.\n\n❖ Personnel performing fueling or defueling \nprocedures must be familiar with every hazard \nthat is in involved with each and every fuel that \nis dispensed. \n2006.5.3.2 \nFire safety training. Employees \nof fuel agents who fuel aircraft, accept fuel \nshipments or otherwise handle fuel shall receive \napproved fire safety training.\n\n❖ Employees must be trained in and be aware of \nfire safety rules and precautions involving fuel-\nservicing processes. Training must be in areas \ninvolving vehicle integrity and placement; \nbonding of vehicles; aircraft; hose connections; \nvalves; and fuel-process equipment. The \ntraining must be an approved in depth program \nthat is recognized by airport authorities. \n2006.5.3.2.1 \nFire extinguisher training. Fuel-\nservicing personnel shall receive approved training \nin the operation of fire-extinguishing equipment.\n\n❖ Employees involved in fuel servicing must have \nadequate training with extinguishers to use \nthem effectively in the event of an emergency \n(see commentary, Section 2005.6). \n2006.5.3.2.2 \nRecords. The airport fueling-\nsystem operator shall maintain records of all \ntraining administered to its employees.\n\n❖ Training must be documented and records kept \non premises for verification, if requested, that \nthe personnel have received the proper \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 93,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1063 \n \ntraining. \n2006.5.4 \nTransfer personnel. During fuel-\ntransfer operations, a qualified person shall be in \ncontrol of each transfer nozzle and another qualified \nperson shall be in immediate control of the fuel-\npumping equipment to shut off or otherwise control \nthe flow of fuel from the time fueling operations are \nbegun until they are completed. \nExceptions: \n1. For \nunderwing \nrefueling, \nthe \nperson \nstationed at the point of fuel intake is not \nrequired. \n2. For overwing refueling, the person stationed \nat the fuel pumping equipment shall not be \nrequired where the person at the fuel \ndispensing device is within 23 m of the \nemergency shutoff device; is not on the wing \nof the aircraft and has a clear and \nunencumbered path to the fuel pumping \nequipment; and the fuel dispensing line does \nnot exceed 15 m in length. \nThe fueling operator shall monitor the panel of the \nfueling equipment and the aircraft control panel \nduring pressure fueling or shall monitor the fill port \nduring overwing fueling. \n❖ \nTwo qualified trained individuals must perform \nfuel transfer procedures. One individual \ncontrols the nozzles. The other individual must \nbe in the control area for flow monitoring and \ncontrol; and immediate shut down of fuel flow \nin case of an emergency (overfill, spill, fire, \netc.). The exception for underwing fueling is \nappropriate because underwing operations \nrequire a liquid-tight connection that does not \nrequire constant monitoring to ensure freedom \nfrom spills and over flows. The four items that \nmust be met in the overwing refueling process \nare meant for quick response in case a problem \noccurs. The individual must be completely alert \nto the \nfueling \nprocess \nand \nfree \nfrom \ndistractions if alone. \n2006.5.5 \nFuel flow control. Fuel flow-\ncontrol valves shall be operable only by the direct \nhand pressure of the operator. Removal of the \noperator’s hand pressure shall cause an immediate \ncessation of the flow of fuel. \n❖ \nDeadman controls should be designed so that \nthe operator, while wearing gloves, can hold \nthem for the time required to complete the \noperation. \n2006.6 Emergency fuel shutoff. Emergency fuel \nshutoff controls and procedures shall comply with \nSections 2006.6.1 through 2006.6.4. \n❖ \nThe following sections address emergency fuel \nshut \noff \naccessibility, \nfire \ndepartment  \nnotification, determining cause if shutoff \nactivates and testing procedures. \n2006.6.1 \nControls. Emergency fuel shutoff \ncontrols shall be provided with ready access at all \ntimes when the fueling system is being operated. \n❖ \nEmergency controls must be unobstructed \nwhenever the fueling system is operating. Time \nshould not be wasted having to move objects \nor material blocking access to the controls \nbefore fueling operations can be shut down in \nan emergency. \n2006.6.2 \nNotification \nof \nthe \nfire \ndepartment  . The fueling system operator shall \nestablish a procedure by which the fire department  \nwill be notified in the event of an activation of an \nemergency fuel shutoff control. \n❖ \nA plan must be developed for notifying the fire \ndepartment  . The plan should be in a written \nformat and reviewed with trained and certified \nemployees in advance of fueling operations. \nNotification of the fire department  will have \nemergency \nresponders \non \ntheir \nway \nimmediately in case fire or rescue operations \nare required. \n2006.6.3 \nDetermining \ncause. \nPrior to \nreestablishment of normal fuel flow, the cause of \nfuel shutoff conditions shall be determined and \ncorrected. \n❖ \nIf for any reason the flow of fuel is discontinued \nby the emergency shutoff systems during \nfueling operations, the cause of the activation \nmust be determined and the problem fixed \nbefore fuel flow is started again. Fuel flow may \nnot be restarted if the cause of the shutdown is \nnot determined. If fuel flow were restarted, the \nproblem may occur again and more serious \nproblems could develop. \n2006.6.4 \nTesting. Emergency fuel shutoff \ndevices shall be operationally tested at intervals not \nexceeding three months. The fueling-system \noperator shall maintain testing records. \n❖ \nTesting of the emergency fuel shutoff devices \nincreases the likelihood that the devices will \nfunction \nproperly. \nAlthough \nthree-month \nintervals are the maximum allowed, the test \nmay be performed more frequently if desired. \nRecords are required for documentation that \nthe tests were performed. If an accident occurs, \nthese records will be a great asset for \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1063 \n \ntraining. \n2006.5.4 \nTransfer personnel. During fuel-\ntransfer operations, a qualified person shall be in \ncontrol of each transfer nozzle and another qualified \nperson shall be in immediate control of the fuel-\npumping equipment to shut off or otherwise control \nthe flow of fuel from the time fueling operations are \nbegun until they are completed. \nExceptions: \n1. For \nunderwing \nrefueling, \nthe \nperson \nstationed at the point of fuel intake is not \nrequired. \n2. For overwing refueling, the person stationed \nat the fuel pumping equipment shall not be \nrequired where the person at the fuel \ndispensing device is within 23 m of the \nemergency shutoff device; is not on the wing \nof the aircraft and has a clear and \nunencumbered path to the fuel pumping \nequipment; and the fuel dispensing line does \nnot exceed 15 m in length. \nThe fueling operator shall monitor the panel of the \nfueling equipment and the aircraft control panel \nduring pressure fueling or shall monitor the fill port \nduring overwing fueling.",
      "commentary": "Two qualified trained individuals must perform \nfuel transfer procedures. One individual \ncontrols the nozzles. The other individual must \nbe in the control area for flow monitoring and \ncontrol; and immediate shut down of fuel flow \nin case of an emergency (overfill, spill, fire, \netc.). The exception for underwing fueling is \nappropriate because underwing operations \nrequire a liquid-tight connection that does not \nrequire constant monitoring to ensure freedom \nfrom spills and over flows. The four items that \nmust be met in the overwing refueling process \nare meant for quick response in case a problem \noccurs. The individual must be completely alert \nto the \nfueling \nprocess \nand \nfree \nfrom \ndistractions if alone. \n2006.5.5 \nFuel flow control. Fuel flow-\ncontrol valves shall be operable only by the direct \nhand pressure of the operator. Removal of the \noperator’s hand pressure shall cause an immediate \ncessation of the flow of fuel.\n\n❖ Deadman controls should be designed so that \nthe operator, while wearing gloves, can hold \nthem for the time required to complete the \noperation. \n2006.6 Emergency fuel shutoff. Emergency fuel \nshutoff controls and procedures shall comply with \nSections 2006.6.1 through 2006.6.4.\n\n❖ The following sections address emergency fuel \nshut \noff \naccessibility, \nfire \ndepartment  \nnotification, determining cause if shutoff \nactivates and testing procedures. \n2006.6.1 \nControls. Emergency fuel shutoff \ncontrols shall be provided with ready access at all \ntimes when the fueling system is being operated.\n\n❖ Emergency controls must be unobstructed \nwhenever the fueling system is operating. Time \nshould not be wasted having to move objects \nor material blocking access to the controls \nbefore fueling operations can be shut down in \nan emergency. \n2006.6.2 \nNotification \nof \nthe \nfire \ndepartment  . The fueling system operator shall \nestablish a procedure by which the fire department  \nwill be notified in the event of an activation of an \nemergency fuel shutoff control.\n\n❖ A plan must be developed for notifying the fire \ndepartment  . The plan should be in a written \nformat and reviewed with trained and certified \nemployees in advance of fueling operations. \nNotification of the fire department  will have \nemergency \nresponders \non \ntheir \nway \nimmediately in case fire or rescue operations \nare required. \n2006.6.3 \nDetermining \ncause. \nPrior to \nreestablishment of normal fuel flow, the cause of \nfuel shutoff conditions shall be determined and \ncorrected.\n\n❖ If for any reason the flow of fuel is discontinued \nby the emergency shutoff systems during \nfueling operations, the cause of the activation \nmust be determined and the problem fixed \nbefore fuel flow is started again. Fuel flow may \nnot be restarted if the cause of the shutdown is \nnot determined. If fuel flow were restarted, the \nproblem may occur again and more serious \nproblems could develop. \n2006.6.4 \nTesting. Emergency fuel shutoff \ndevices shall be operationally tested at intervals not \nexceeding three months. The fueling-system \noperator shall maintain testing records.\n\n❖ Testing of the emergency fuel shutoff devices \nincreases the likelihood that the devices will \nfunction \nproperly. \nAlthough \nthree-month \nintervals are the maximum allowed, the test \nmay be performed more frequently if desired. \nRecords are required for documentation that \nthe tests were performed. If an accident occurs, \nthese records will be a great asset for \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 94,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1064 \n \nverification that the devices were tested and \noperational. \n2006.7 Protection of hoses. Before an aircraft-\nfueling vehicle is moved, fuel transfer hoses shall \nbe properly placed on the approved reel or in the \ncompartment provided, or stored on the top decking \nof the fueling vehicle if proper height rail is \nprovided for security and protection of such \nequipment. Fuel-transfer hose shall not be looped or \ndraped over any part of the fueling vehicle, except \nas herein provided. Fuel-transfer hose shall not be \ndragged when such fueling vehicle is moved from \none fueling position to another. \n❖ \nAccidents or fires may occur if hoses are not \nproperly stored and handled. Sparks caused by \nmetal nozzles or hose ends/couplings striking \npavement when hoses are dragged from one \narea to another are a serious potential ignition \nsource. Also, the hoses are least likely to be \ndamaged if stored in proper locations. \n2006.8 Loading and unloading. Aircraft-fueling \nvehicles shall be loaded only at an approved loading \nrack. Such loading racks shall be in accordance with \nSection 5706.5.1.12. \nExceptions: \n1. Aircraft-refueling units are allowed to be \nloaded from the fuel tanks of an aircraft \nduring defueling operations. \n2. Fuel transfer between tank vehicles is \nallowed to be performed in accordance with \nSection 5706.6 when the operation is not less \nthan 60 m from an aircraft. \nThe fuel cargo of such units shall be unloaded only \nby approved transfer apparatus into the fuel tanks \nof aircraft, underground storage tanks or approved \ngravity storage tanks. \n❖ \nSection 5706.5.1.12 addresses requirements \nfor loading racks. Loading racks, platforms and \nstairs must be constructed of noncombustible \nmaterials. Buildings for pumps and buildings \nthat shelter personnel can be part of the \nloading rack. The area within 7.5 m of a loading \nplatform shall be electrically classified in \naccordance with Table 5703.1.1. \n \nTransfer of fuel from one tank vehicle to \nanother and from aircraft to vehicle is allowable \nusing approved methods and procedures. At \ntimes, loading and unloading fuel from aircraft \nand refueling units is necessary when taking \nunits out of service and when defueling an \naircraft while preparing for maintenance or \nrepair. \n \nAn aircraft refueling unit is normally loaded \neither for refueling an aircraft or for storage. \nFuel must not be unloaded into any other type \ntank, structure or vehicle. \n2006.9 Passengers. Passenger traffic is allowed \nduring the time fuel transfer operations are in \nprogress, provided that the following provisions are \nstrictly enforced by the owner of the aircraft or the \nowner’s authorized employee: \n1. Smoking and producing an open flame in the \ncabin of the aircraft or the outside thereof \nwithin 15 m of such aircraft shall be \nprohibited. \nA qualified employee of the aircraft owner shall be \nresponsible for seeing that the passengers are not \nallowed to smoke when remaining aboard the \naircraft or while going across the ramp from the gate \nto such aircraft, or vice versa. \n2. Passengers shall not be permitted to linger \nabout the plane, but shall proceed directly \nbetween the loading gate and the aircraft. \n3. Passenger loading stands or walkways shall \nbe left in loading position until all fuel \ntransfer operations are completed. \n4. Fuel transfer operations shall not be \nperformed on the main exit side of any \naircraft containing passengers except when \nthe owner of such aircraft or a capable and \nqualified employee of such owner remains \ninside the aircraft to direct and assist the \nescape of such passengers through regular \nand emergency exits in the event fire should \noccur during fuel transfer operations. \n❖ \nSpecial precautions must be taken to protect \npassengers during fueling operations. If \npassengers are permitted on or around the \naircraft \nduring \nrefueling \noperations, \nan \nemployee of the airline or a representative of \nthe airport authority must remain on board and \nthe specified precautions must be taken. \n \nAircraft fueling, servicing, baggage and cargo \nloading, movement and passenger boarding \nare generally conducted in and around the \npassenger terminal building on the aircraft \napron. Aircraft refueling is often accomplished \nby special refueling vehicles acting like mobile \ngas stations, transferring fuel directly from their \ntanks to aircraft fuel tanks. Aircraft fuel tanks \nare usually topped off after each flight, unless \nthey are making scheduled stops on a \nmultistop flight. Terminal building discharge to \nthe aircraft apron is not permitted by GACA \n(General \nAuthority \nof \nCivil \nAviation) \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1064 \n \nverification that the devices were tested and \noperational. \n2006.7 Protection of hoses. Before an aircraft-\nfueling vehicle is moved, fuel transfer hoses shall \nbe properly placed on the approved reel or in the \ncompartment provided, or stored on the top decking \nof the fueling vehicle if proper height rail is \nprovided for security and protection of such \nequipment. Fuel-transfer hose shall not be looped or \ndraped over any part of the fueling vehicle, except \nas herein provided. Fuel-transfer hose shall not be \ndragged when such fueling vehicle is moved from \none fueling position to another.",
      "commentary": "Accidents or fires may occur if hoses are not \nproperly stored and handled. Sparks caused by \nmetal nozzles or hose ends/couplings striking \npavement when hoses are dragged from one \narea to another are a serious potential ignition \nsource. Also, the hoses are least likely to be \ndamaged if stored in proper locations. \n2006.8 Loading and unloading. Aircraft-fueling \nvehicles shall be loaded only at an approved loading \nrack. Such loading racks shall be in accordance with \nSection 5706.5.1.12. \nExceptions: \n1. Aircraft-refueling units are allowed to be \nloaded from the fuel tanks of an aircraft \nduring defueling operations. \n2. Fuel transfer between tank vehicles is \nallowed to be performed in accordance with \nSection 5706.6 when the operation is not less \nthan 60 m from an aircraft. \nThe fuel cargo of such units shall be unloaded only \nby approved transfer apparatus into the fuel tanks \nof aircraft, underground storage tanks or approved \ngravity storage tanks.\n\n❖ Section 5706.5.1.12 addresses requirements \nfor loading racks. Loading racks, platforms and \nstairs must be constructed of noncombustible \nmaterials. Buildings for pumps and buildings \nthat shelter personnel can be part of the \nloading rack. The area within 7.5 m of a loading \nplatform shall be electrically classified in \naccordance with Table 5703.1.1. \n \nTransfer of fuel from one tank vehicle to \nanother and from aircraft to vehicle is allowable \nusing approved methods and procedures. At \ntimes, loading and unloading fuel from aircraft \nand refueling units is necessary when taking \nunits out of service and when defueling an \naircraft while preparing for maintenance or \nrepair. \n \nAn aircraft refueling unit is normally loaded \neither for refueling an aircraft or for storage. \nFuel must not be unloaded into any other type \ntank, structure or vehicle. \n2006.9 Passengers. Passenger traffic is allowed \nduring the time fuel transfer operations are in \nprogress, provided that the following provisions are \nstrictly enforced by the owner of the aircraft or the \nowner’s authorized employee: \n1. Smoking and producing an open flame in the \ncabin of the aircraft or the outside thereof \nwithin 15 m of such aircraft shall be \nprohibited. \nA qualified employee of the aircraft owner shall be \nresponsible for seeing that the passengers are not \nallowed to smoke when remaining aboard the \naircraft or while going across the ramp from the gate \nto such aircraft, or vice versa. \n2. Passengers shall not be permitted to linger \nabout the plane, but shall proceed directly \nbetween the loading gate and the aircraft. \n3. Passenger loading stands or walkways shall \nbe left in loading position until all fuel \ntransfer operations are completed. \n4. Fuel transfer operations shall not be \nperformed on the main exit side of any \naircraft containing passengers except when \nthe owner of such aircraft or a capable and \nqualified employee of such owner remains \ninside the aircraft to direct and assist the \nescape of such passengers through regular \nand emergency exits in the event fire should \noccur during fuel transfer operations.\n\n❖ Special precautions must be taken to protect \npassengers during fueling operations. If \npassengers are permitted on or around the \naircraft \nduring \nrefueling \noperations, \nan \nemployee of the airline or a representative of \nthe airport authority must remain on board and \nthe specified precautions must be taken. \n \nAircraft fueling, servicing, baggage and cargo \nloading, movement and passenger boarding \nare generally conducted in and around the \npassenger terminal building on the aircraft \napron. Aircraft refueling is often accomplished \nby special refueling vehicles acting like mobile \ngas stations, transferring fuel directly from their \ntanks to aircraft fuel tanks. Aircraft fuel tanks \nare usually topped off after each flight, unless \nthey are making scheduled stops on a \nmultistop flight. Terminal building discharge to \nthe aircraft apron is not permitted by GACA \n(General \nAuthority \nof \nCivil \nAviation) \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 95,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1065 \n \nregulations; however, egress from the aircraft \nto the apron in the event of a fire or other \nemergency is permitted. Passengers and \nunauthorized personnel must be immediately \naccounted for and escorted from the aircraft \noperation area. \n \nThe terminal building is not required to be \nseparated from the aircraft apron by fire-\nresistance-rated construction; however, it is \nconsidered good practice to take reasonable \nsteps to prevent fire from fueling accidents or \nother mishaps. Portable fire extinguishers are \nrequired on the aircraft apron in accordance \nwith Section 2005. \n \nIn Item 1, smoking and open flames are \nprohibited within and around the aircraft during \nrefueling operations because of the potential \nfor fuel vapors being present. The “No \nSmoking” signs located in the air craft cabin \nmust remain illuminated while the aircraft is \nparked at the gate during refueling operations. \n \nItem 2 requires that deplaning passengers \nmust proceed directly to the terminal and may \nnot remain on the aircraft apron during \nrefueling operations, cargo loading or other \nsimilar service functions in order to avoid \npotential injury. \n \nIn Item 3, egress stairways and passageways \nmust remain connected or intact during \nrefueling operations. These stairways and \nramps are the primary exit if an emergency \noccurs during aircraft refueling operations. \n \nItem 4 recognizes that maintenance and \nfueling operations represent the most serious \nfire safety concerns at airports and heliports. \nFueling represents perhaps the greatest risk \nbecause it is commonly conducted near \npassenger and cargo handling areas and \nbuildings, while maintenance operations are \nconfined to hangars or designated outside \nmaintenance areas. Fueling operations are to \nbe conducted in a manner that avoids locating \nthe refueler on the primary exit side of the \naircraft. Airline employees or airport authorities \nare responsible for directing and assisting \negress in the event of an emergency and must \ndirect passengers to exits away from the \nfueling operation (see commentary, Section \n2006.5.1). \n2006.10 Sources \nof \nignition. \nSmoking \nand \nproducing open flames within 15 m of a point where \nfuel is being transferred shall be prohibited. \nElectrical and motor driven devices shall not be \nconnected to or disconnected from an aircraft at any \ntime fueling operations are in progress on such \naircraft. \n❖ \nThe 15 m distance is considered a safe \ndistance from the fuel transfer operation for \ndissipation of any escaping vapors. Prohibiting \nopen flames and smoking eliminates a prime \nignition source (examples of open flame \ndevices are lighted cigarettes, cigars, pipes, \ncigarette lighters, etc.). Because disconnection \nor connection of any electrical or motor-driven \ndevice could create a spark, these activities are \nnot allowed during refueling. \n2006.11 Fuel spill prevention and procedures. \nFuel spill prevention and the procedures for \nhandling spills shall comply with Sections \n2006.11.1 through 2006.11.7. \n❖ \nThe following sections address equipment \nmaintenance, fuel nozzles, fueling drums, fuel \nspill procedures, fire department  notification \nand prohibited procedures for multiple fuel \ndeliveries. \n2006.11.1 \nFuel-service \nequipment \nmaintenance. Aircraft fuel-servicing equipment \nshall be maintained and kept free from leaks. Fuel-\nservicing equipment that malfunctions or leaks shall \nnot be continued in service. \n❖ \nFuel-service equipment must not be used \nunless it is in proper repair and free of possible \ncracks, frays or breaks that could cause leaks. \nDefective equipment must be taken out of \nservice and repaired. \n2006.11.2 \nTransporting fuel nozzles. Fuel \nnozzles shall be carried utilizing appropriate \nhandles. Dragging fuel nozzles along the ground \nshall be prohibited. \n❖ \nAn ignition source may be produced by \ndragging the nozzle. Using the appropriate \nhandling devices eliminates both sparking and \nnozzle damage. \n2006.11.3 \nDrum \nfueling. \nFueling \nfrom \ndrums or other containers having a capacity greater \nthan 19 L shall be accomplished with the use of an \napproved pump. \n❖ \nThe use of an approved pump for transferring \nfuel from drums with capacity in excess of 19 L \ngreatly reduces the possibility of spills. \n2006.11.4 \nFuel \nspill \nprocedures. \nThe \nfueling-system operator shall establish procedures \nto follow in the event of a fuel spill. These \nprocedures shall be comprehensive and shall \nprovide for all of the following: \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1065 \n \nregulations; however, egress from the aircraft \nto the apron in the event of a fire or other \nemergency is permitted. Passengers and \nunauthorized personnel must be immediately \naccounted for and escorted from the aircraft \noperation area. \n \nThe terminal building is not required to be \nseparated from the aircraft apron by fire-\nresistance-rated construction; however, it is \nconsidered good practice to take reasonable \nsteps to prevent fire from fueling accidents or \nother mishaps. Portable fire extinguishers are \nrequired on the aircraft apron in accordance \nwith Section 2005. \n \nIn Item 1, smoking and open flames are \nprohibited within and around the aircraft during \nrefueling operations because of the potential \nfor fuel vapors being present. The “No \nSmoking” signs located in the air craft cabin \nmust remain illuminated while the aircraft is \nparked at the gate during refueling operations. \n \nItem 2 requires that deplaning passengers \nmust proceed directly to the terminal and may \nnot remain on the aircraft apron during \nrefueling operations, cargo loading or other \nsimilar service functions in order to avoid \npotential injury. \n \nIn Item 3, egress stairways and passageways \nmust remain connected or intact during \nrefueling operations. These stairways and \nramps are the primary exit if an emergency \noccurs during aircraft refueling operations. \n \nItem 4 recognizes that maintenance and \nfueling operations represent the most serious \nfire safety concerns at airports and heliports. \nFueling represents perhaps the greatest risk \nbecause it is commonly conducted near \npassenger and cargo handling areas and \nbuildings, while maintenance operations are \nconfined to hangars or designated outside \nmaintenance areas. Fueling operations are to \nbe conducted in a manner that avoids locating \nthe refueler on the primary exit side of the \naircraft. Airline employees or airport authorities \nare responsible for directing and assisting \negress in the event of an emergency and must \ndirect passengers to exits away from the \nfueling operation (see commentary, Section \n2006.5.1). \n2006.10 Sources \nof \nignition. \nSmoking \nand \nproducing open flames within 15 m of a point where \nfuel is being transferred shall be prohibited. \nElectrical and motor driven devices shall not be \nconnected to or disconnected from an aircraft at any \ntime fueling operations are in progress on such \naircraft.",
      "commentary": "The 15 m distance is considered a safe \ndistance from the fuel transfer operation for \ndissipation of any escaping vapors. Prohibiting \nopen flames and smoking eliminates a prime \nignition source (examples of open flame \ndevices are lighted cigarettes, cigars, pipes, \ncigarette lighters, etc.). Because disconnection \nor connection of any electrical or motor-driven \ndevice could create a spark, these activities are \nnot allowed during refueling. \n2006.11 Fuel spill prevention and procedures. \nFuel spill prevention and the procedures for \nhandling spills shall comply with Sections \n2006.11.1 through 2006.11.7.\n\n❖ The following sections address equipment \nmaintenance, fuel nozzles, fueling drums, fuel \nspill procedures, fire department  notification \nand prohibited procedures for multiple fuel \ndeliveries. \n2006.11.1 \nFuel-service \nequipment \nmaintenance. Aircraft fuel-servicing equipment \nshall be maintained and kept free from leaks. Fuel-\nservicing equipment that malfunctions or leaks shall \nnot be continued in service.\n\n❖ Fuel-service equipment must not be used \nunless it is in proper repair and free of possible \ncracks, frays or breaks that could cause leaks. \nDefective equipment must be taken out of \nservice and repaired. \n2006.11.2 \nTransporting fuel nozzles. Fuel \nnozzles shall be carried utilizing appropriate \nhandles. Dragging fuel nozzles along the ground \nshall be prohibited.\n\n❖ An ignition source may be produced by \ndragging the nozzle. Using the appropriate \nhandling devices eliminates both sparking and \nnozzle damage. \n2006.11.3 \nDrum \nfueling. \nFueling \nfrom \ndrums or other containers having a capacity greater \nthan 19 L shall be accomplished with the use of an \napproved pump.\n\n❖ The use of an approved pump for transferring \nfuel from drums with capacity in excess of 19 L \ngreatly reduces the possibility of spills. \n2006.11.4 \nFuel \nspill \nprocedures. \nThe \nfueling-system operator shall establish procedures \nto follow in the event of a fuel spill. These \nprocedures shall be comprehensive and shall \nprovide for all of the following: \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 96,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1066 \n \n1. Upon observation of a fuel spill, the aircraft-\nfueling operator shall immediately stop the \ndelivery of fuel by releasing hand pressure \nfrom the fuel flow-control valve. \n2. Failure of the fuel control valve to stop the \ncontinued spillage of fuel shall be cause for \nthe activation of the appropriate emergency \nfuel shutoff device. \n3. A supervisor for the fueling-system operator \nshall respond to the fuel spill area \nimmediately. \n❖ \nSafety and emergency procedures must be in \nplace, and personnel must be trained on these \nprocedures. Should a spill occur, the person \noperating \nthe \nfuel \ndelivery \nhose \nmust \nimmediately release hand pressure to stop fuel \nflow. If this action does not shut off fuel flow, \nthe emergency shutoff device must be \nactivated. \n \nFuel system supervisors and operators must \nbe trained in the procedures they must follow in \ncase of a fuel spill. Supervisors must respond \nif a spill occurs and assist in containment and \ncleanup if necessary. \n2006.11.5 \nNotification \nof \nthe \nfire \ndepartment  . The fire department  shall be notified \nof any fuel spill that is considered a hazard to people \nor property or which meets one or more of the \nfollowing criteria: \n1. Any dimension of the spill is greater than 3 \nm. \n2. The spill area is greater than 4.65 m2. \n3. The fuel flow is continuous in nature. \n❖ \nThree criteria are given for determining when \nthe fire department  must be notified. Any \namount of spill exceeding those criteria causes \ngreat concern and must be considered a fire \nhazard. The fire department  must be notified \nbecause people and property are at risk if a \nspill ignites and causes explosion and fire. \n2006.11.6 \nInvestigation \nrequired. \nAn \ninvestigation shall be conducted by the fueling-\nsystem operator of all spills requiring notification of \nthe fire department . The investigation shall provide \nconclusive proof of the cause and verification of the \nappropriate use of emergency procedures. Where it \nis determined that corrective measures are \nnecessary to prevent future incidents of the same \nnature, they shall be implemented immediately. \n❖ \nAny spill must be investigated to determine the \ncause and whether the emergency action plan \nwas \nproperly \ncarried \nout. \nIf \ncorrective \nmeasures \nare \nneeded, \nthey \nmust \nbe \nimplemented immediately. This investigation \nshould be looked upon as positive, potentially \nleading to a more efficient emergency action \nplan that could avoid future property damage \nand loss of life. \n2006.11.7 \nMultiple fuel delivery vehicles. \nSimultaneous delivery of fuel from more than one \naircraft-fueling vehicle to a single aircraft-fueling \nmanifold is prohibited unless proper backflow \nprevention devices are installed to prevent fuel flow \ninto the tank vehicles. \n❖ \nOnly one tank vehicle may be connected to any \none aircraft-fueling manifold unless a means is \nprovided that prevents fuel from flowing back \ninto the tank vehicle because of a difference in \nthe pumping pressure. Backflow from one \ntanker to another could result in fuel overflow \nfrom the receiving vehicle that would cause a \nmajor fuel spill. \n2006.12 Aircraft engines and heaters. Operation \nof aircraft onboard engines and combustion heaters \nshall be terminated prior to commencing fuel \nservice operations and shall remain off until the \nfuel-servicing operation is completed. \nException: In an emergency, a single jet engine is \nallowed to be operated during fuel servicing where \nall of the following conditions are met: \n1. The emergency shall have resulted from an \nonboard failure of the aircraft’s auxiliary \npower unit. \n2. Restoration of auxiliary power to the aircraft \nby ground support services is not available. \n3. The engine to be operated is either at the rear \nof the aircraft or on the opposite side of the \naircraft from the fuel service operation. \n4. The emergency operation is in accordance \nwith a written procedure approved by the \nFire official. \n❖ \nOperation \nof \nany \naircraft \nengines \nor \ncombustion heaters allows the possibility of an \nignition source being produced. Even in the \nexceptions allowed in an emergency, care must \nbe taken in preventing a possible fire hazard. \n2006.13 Vehicle and equipment restrictions. \nDuring \naircraft-fueling \noperations, \nonly the \nequipment actively involved in the fueling \noperation is allowed within 15 m of the aircraft \nbeing fueled. Other equipment shall be prohibited \nin this area until the fueling operation is complete.  \nA clear space of not less than 3 m shall be \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1066 \n \n1. Upon observation of a fuel spill, the aircraft-\nfueling operator shall immediately stop the \ndelivery of fuel by releasing hand pressure \nfrom the fuel flow-control valve. \n2. Failure of the fuel control valve to stop the \ncontinued spillage of fuel shall be cause for \nthe activation of the appropriate emergency \nfuel shutoff device. \n3. A supervisor for the fueling-system operator \nshall respond to the fuel spill area \nimmediately.",
