      "commentary": "Safety and emergency procedures must be in \nplace, and personnel must be trained on these \nprocedures. Should a spill occur, the person \noperating \nthe \nfuel \ndelivery \nhose \nmust \nimmediately release hand pressure to stop fuel \nflow. If this action does not shut off fuel flow, \nthe emergency shutoff device must be \nactivated. \n \nFuel system supervisors and operators must \nbe trained in the procedures they must follow in \ncase of a fuel spill. Supervisors must respond \nif a spill occurs and assist in containment and \ncleanup if necessary. \n2006.11.5 \nNotification \nof \nthe \nfire \ndepartment  . The fire department  shall be notified \nof any fuel spill that is considered a hazard to people \nor property or which meets one or more of the \nfollowing criteria: \n1. Any dimension of the spill is greater than 3 \nm. \n2. The spill area is greater than 4.65 m2. \n3. The fuel flow is continuous in nature.\n\n❖ Three criteria are given for determining when \nthe fire department  must be notified. Any \namount of spill exceeding those criteria causes \ngreat concern and must be considered a fire \nhazard. The fire department  must be notified \nbecause people and property are at risk if a \nspill ignites and causes explosion and fire. \n2006.11.6 \nInvestigation \nrequired. \nAn \ninvestigation shall be conducted by the fueling-\nsystem operator of all spills requiring notification of \nthe fire department . The investigation shall provide \nconclusive proof of the cause and verification of the \nappropriate use of emergency procedures. Where it \nis determined that corrective measures are \nnecessary to prevent future incidents of the same \nnature, they shall be implemented immediately.\n\n❖ Any spill must be investigated to determine the \ncause and whether the emergency action plan \nwas \nproperly \ncarried \nout. \nIf \ncorrective \nmeasures \nare \nneeded, \nthey \nmust \nbe \nimplemented immediately. This investigation \nshould be looked upon as positive, potentially \nleading to a more efficient emergency action \nplan that could avoid future property damage \nand loss of life. \n2006.11.7 \nMultiple fuel delivery vehicles. \nSimultaneous delivery of fuel from more than one \naircraft-fueling vehicle to a single aircraft-fueling \nmanifold is prohibited unless proper backflow \nprevention devices are installed to prevent fuel flow \ninto the tank vehicles.\n\n❖ Only one tank vehicle may be connected to any \none aircraft-fueling manifold unless a means is \nprovided that prevents fuel from flowing back \ninto the tank vehicle because of a difference in \nthe pumping pressure. Backflow from one \ntanker to another could result in fuel overflow \nfrom the receiving vehicle that would cause a \nmajor fuel spill. \n2006.12 Aircraft engines and heaters. Operation \nof aircraft onboard engines and combustion heaters \nshall be terminated prior to commencing fuel \nservice operations and shall remain off until the \nfuel-servicing operation is completed. \nException: In an emergency, a single jet engine is \nallowed to be operated during fuel servicing where \nall of the following conditions are met: \n1. The emergency shall have resulted from an \nonboard failure of the aircraft’s auxiliary \npower unit. \n2. Restoration of auxiliary power to the aircraft \nby ground support services is not available. \n3. The engine to be operated is either at the rear \nof the aircraft or on the opposite side of the \naircraft from the fuel service operation. \n4. The emergency operation is in accordance \nwith a written procedure approved by the \nFire official.\n\n❖ Operation \nof \nany \naircraft \nengines \nor \ncombustion heaters allows the possibility of an \nignition source being produced. Even in the \nexceptions allowed in an emergency, care must \nbe taken in preventing a possible fire hazard. \n2006.13 Vehicle and equipment restrictions. \nDuring \naircraft-fueling \noperations, \nonly the \nequipment actively involved in the fueling \noperation is allowed within 15 m of the aircraft \nbeing fueled. Other equipment shall be prohibited \nin this area until the fueling operation is complete.  \nA clear space of not less than 3 m shall be \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 97,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1067 \n \nmaintained between aircraft fuel-system vent \nopenings and any part or portion of aircraft-\nservicing vehicles or equipment. \nException: aircraft-fueling operations utilizing \nsingle point refueling with a sealed, mechanically \nlocked fuel line connection and the fuel is not a \nClass I flammable liquid. \n❖ \nTo control the number and type of ignition \nsources to which the fueling operation might be \nexposed, no equipment, other than the \nequipment \nperforming \naircraft-servicing \nfunctions, is permitted within a 15 m radius of \nthe aircraft during the fueling of the aircraft. The \nspace \nbetween \nservice \nvehicles \nand \nequipment and the aircraft fuel vent must be \nnot less than 3 m. Operations using a \nsinglepoint sealed, mechanically locked fuel \nline connector and not using a Class I \nflammable liquid are not required to meet these \nseparations. The risk of flammable vapors \nemitted is much lower. \n2006.13.1 \nOverwing fueling. Vehicles or \nequipment shall not be allowed beneath the trailing \nedge of the wing when aircraft fueling takes place \nover the wing and the aircraft fuel system vents are \nlocated on the upper surface of the wing. \n❖ \nEquipment under the trailing edge of the wing \ncould cause a fire hazard if a leak or spill were \nto occur. The fuel would run off the edge of the \nwing and the equipment could have an ignition \nsource and cause a fire. \n2006.14 Electrical \nequipment. \nElectrical \nequipment, including but not limited to, battery \nchargers, ground or auxiliary power units, fans, \ncompressors or tools, shall not be operated, nor \nshall they be connected or disconnected from their \npower source, during fuel-servicing operations. \n❖ \nEven hand lamps used in the fuel-servicing \noperation must be approved for the proper \nhazardous \nlocation \nclassification. \nThe \nequipment could produce sparks that could be \nan ignition source. \n2006.14.1 \nOther equipment. Electrical or \nother spark-producing equipment shall not be used \nwithin 3 m of fueling equipment, aircraft fill or vent \npoints, or spill areas unless that equipment is \nintrinsically safe and approved for use in an \nexplosive atmosphere. \n❖ \nNo equipment that produces a spark during its \noperation can be used within a 3 m radius of the \nfueling-operational equipment. \n2006.15 Open flames. Open flames and open-flame \ndevices are prohibited within 15 m of any aircraft \nfuel-servicing operation or fueling equipment. \n❖ \nBlow torches, welding and cutting equipment, \nand flare pots are a few examples of equipment \nthat are not allowed within 15 m of the fueling \nequipment or the fueling operation. \n2006.15.1 \nOther areas. The Fire official is \nauthorized to establish other locations where open \nflames and open-flame devices are prohibited. \n❖ \nDepending on the situation, the Fire official \nmay find other locations in which open flames \nand open-flame devices must be prohibited. \nExamples could be exposed flame heaters, \nportable gasoline or kerosene heaters. \n2006.15.2 \nMatches and lighters. Personnel \nassigned to and engaged in fuel-servicing \noperations shall not carry matches or lighters on or \nabout their person. Matches or lighters shall be \nprohibited \nin, \non \nor \nabout \naircraft-fueling \nequipment. \n❖ \nBecause matches, lighters and smoking \nmaterials are an ignition hazard, these items \nare prohibited everywhere in the vicinity of \naircraft fueling operations. \n2006.16 Lightning procedures. The Fire official is \nauthorized to require the airport authority and the \nfueling-system operator to establish written \nprocedures to follow when lightning flashes are \ndetected on or near the airport. These procedures \nshall establish criteria for the suspension and \nresumption of aircraft-fueling operations. \n❖ \nFuel-servicing procedures must cease when \nlightning flashes occur at or in the vicinity of the \nairport. The fueling supervisor and airport \nauthority must establish a written procedure \nthat sets the criteria for stopping and restarting \nfueling operations. \n2006.17 Fuel-transfer locations. Aircraft fuel-\ntransfer operations shall be prohibited indoors. \nException: In aircraft hangars built in accordance \nwith the provisions of SBC 201 for Group F-1 \noccupancies, aircraft fuel-transfer operations are \nallowed where either of the following conditions \nexist: \n1. Necessary to accomplish aircraft fuel-system \nmaintenance operations. Such operations \nshall be performed in accordance with \nnationally recognized standards. \n2. The fuel being used has a flash point greater \nthan 38°C. \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1067 \n \nmaintained between aircraft fuel-system vent \nopenings and any part or portion of aircraft-\nservicing vehicles or equipment. \nException: aircraft-fueling operations utilizing \nsingle point refueling with a sealed, mechanically \nlocked fuel line connection and the fuel is not a \nClass I flammable liquid.",
      "commentary": "To control the number and type of ignition \nsources to which the fueling operation might be \nexposed, no equipment, other than the \nequipment \nperforming \naircraft-servicing \nfunctions, is permitted within a 15 m radius of \nthe aircraft during the fueling of the aircraft. The \nspace \nbetween \nservice \nvehicles \nand \nequipment and the aircraft fuel vent must be \nnot less than 3 m. Operations using a \nsinglepoint sealed, mechanically locked fuel \nline connector and not using a Class I \nflammable liquid are not required to meet these \nseparations. The risk of flammable vapors \nemitted is much lower. \n2006.13.1 \nOverwing fueling. Vehicles or \nequipment shall not be allowed beneath the trailing \nedge of the wing when aircraft fueling takes place \nover the wing and the aircraft fuel system vents are \nlocated on the upper surface of the wing.\n\n❖ Equipment under the trailing edge of the wing \ncould cause a fire hazard if a leak or spill were \nto occur. The fuel would run off the edge of the \nwing and the equipment could have an ignition \nsource and cause a fire. \n2006.14 Electrical \nequipment. \nElectrical \nequipment, including but not limited to, battery \nchargers, ground or auxiliary power units, fans, \ncompressors or tools, shall not be operated, nor \nshall they be connected or disconnected from their \npower source, during fuel-servicing operations.\n\n❖ Even hand lamps used in the fuel-servicing \noperation must be approved for the proper \nhazardous \nlocation \nclassification. \nThe \nequipment could produce sparks that could be \nan ignition source. \n2006.14.1 \nOther equipment. Electrical or \nother spark-producing equipment shall not be used \nwithin 3 m of fueling equipment, aircraft fill or vent \npoints, or spill areas unless that equipment is \nintrinsically safe and approved for use in an \nexplosive atmosphere.\n\n❖ No equipment that produces a spark during its \noperation can be used within a 3 m radius of the \nfueling-operational equipment. \n2006.15 Open flames. Open flames and open-flame \ndevices are prohibited within 15 m of any aircraft \nfuel-servicing operation or fueling equipment.\n\n❖ Blow torches, welding and cutting equipment, \nand flare pots are a few examples of equipment \nthat are not allowed within 15 m of the fueling \nequipment or the fueling operation. \n2006.15.1 \nOther areas. The Fire official is \nauthorized to establish other locations where open \nflames and open-flame devices are prohibited.\n\n❖ Depending on the situation, the Fire official \nmay find other locations in which open flames \nand open-flame devices must be prohibited. \nExamples could be exposed flame heaters, \nportable gasoline or kerosene heaters. \n2006.15.2 \nMatches and lighters. Personnel \nassigned to and engaged in fuel-servicing \noperations shall not carry matches or lighters on or \nabout their person. Matches or lighters shall be \nprohibited \nin, \non \nor \nabout \naircraft-fueling \nequipment.\n\n❖ Because matches, lighters and smoking \nmaterials are an ignition hazard, these items \nare prohibited everywhere in the vicinity of \naircraft fueling operations. \n2006.16 Lightning procedures. The Fire official is \nauthorized to require the airport authority and the \nfueling-system operator to establish written \nprocedures to follow when lightning flashes are \ndetected on or near the airport. These procedures \nshall establish criteria for the suspension and \nresumption of aircraft-fueling operations.\n\n❖ Fuel-servicing procedures must cease when \nlightning flashes occur at or in the vicinity of the \nairport. The fueling supervisor and airport \nauthority must establish a written procedure \nthat sets the criteria for stopping and restarting \nfueling operations. \n2006.17 Fuel-transfer locations. Aircraft fuel-\ntransfer operations shall be prohibited indoors. \nException: In aircraft hangars built in accordance \nwith the provisions of SBC 201 for Group F-1 \noccupancies, aircraft fuel-transfer operations are \nallowed where either of the following conditions \nexist: \n1. Necessary to accomplish aircraft fuel-system \nmaintenance operations. Such operations \nshall be performed in accordance with \nnationally recognized standards. \n2. The fuel being used has a flash point greater \nthan 38°C. \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 98,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1068 \n \n❖ \nAircraft fueling operations must be performed \nout doors to minimize the accumulation of \nflammable vapors. The exception allows indoor \nfueling only under very specific and limited \nconditions. \n2006.17.1 \nPosition of aircraft. Aircraft being \nfueled shall be positioned such that any fuel system \nvents and other fuel tank openings are not less than: \n1. 7.5 m from buildings or structures other than \njet bridges; and \n2. 15 m from air intake vents for boiler, heater \nor incinerator rooms. \n❖ \nMaintaining \nminimum \ndistances \nbetween \nfueling operations and other aircraft or \nbuildings \nallows \nany \nflammable \nvapors \nreleased during fueling to dissipate before \nencountering any possible ignition sources. \nThese distances also provide protection \nagainst ignitable vapor concentrations getting \nto an ignition source in the event of a fuel spill. \n2006.17.2 \nFire equipment access. Access for \nfire service equipment to aircraft shall be \nmaintained during fuel-servicing operations. \n❖ \nA clear and unobstructed path is required for \nquick response for fire personnel. A quick \nresponse is essential in an emergency; \nhowever, an obstacle may create a delay in \nemergency operations. \n2006.18 Defueling operations. The requirements \nfor fueling operations contained in this section shall \nalso apply to aircraft defueling operations. \nAdditional procedures shall be established by the \nfueling-system operator to prevent overfilling of the \ntank vehicle used in the defueling operation. \n❖ \nTransferring of fuel from an aircraft through a \nhose to a tank vehicle is generally the same \nprocess as fueling. The same requirements \napply to defueling as to fuel servicing an \naircraft. Operators must establish procedures \nand safeguards for prevention of overfilling the \ntank vehicle, which is a hazard when defueling. \n2006.19 Maintenance of aircraft-fueling hose. \nAircraft fueling hoses shall be maintained in \naccordance \nwith \nSections \n2006.19.1through \n2006.19.4. \n❖ \nThe \nfollowing \nsections \naddress \nthe \nmaintenance of aircraft fueling hose in terms of \nthe frequency of inspections, recognizing \ndamaged hose and repairing the hose before \nplacing it back in service. \n2006.19.1 \nInspections. Hoses used to fuel or \ndefuel aircraft shall be inspected periodically to \nensure their serviceability and suitability for \ncontinued service. The fuel-service operator shall \nmaintain records of all tests and inspections \nperformed on fueling hoses. Hoses found to be \ndefective \nor \notherwise \ndamaged \nshall \nbe \nimmediately removed from service. \n❖ \nRegular inspections of fueling equipment are \nessential to maintaining serviceable systems. \nRecords of these inspections are required to \ndocument inspection results. Damaged or \ndefective items must be removed from service \nimmediately for repair or replacement. \n2006.19.1.1 \n Daily inspection. Each hose shall \nbe inspected daily. This inspection shall include a \ncomplete visual scan of the exterior for evidence of \ndamage, blistering or leakage. Each coupling shall \nbe inspected for evidence of leaks, slippage or \nmisalignment. \n❖ \nDaily hose inspections are essential for \nprevention of leaks. Even minor damage to a \nhose, coupling, nozzle or other system part can \nlead to safety hazards. \n2006.19.1.2 \nMonthly inspection. A more \nthorough inspection, including pressure testing, \nshall be accomplished for each hose on a monthly \nbasis. This inspection shall include examination of \nthe fuel delivery inlet screen for rubber particles, \nwhich indicates problems with the hose lining. \n❖ \nDuring the monthly inspection, the hose again \nmust be extended to its full length of operation. \nThe area within 300 mm of the coupling must \nbe examined for structural weakness by \npressing and observing soft spots. Hoses must \nbe pressure tested at operating pressure and \nobserved for ballooning or twisting that would \nindicate a weakening of the hose carcass. \nExamination of the fuel inlet screen for rubber \nparticles is a means of checking the condition \nof hose linings. \n2006.19.2 \nDamaged hose. Hose that has been \nsubjected to severe abuse shall be immediately \nremoved from service. Such hoses shall be \nhydrostatically tested prior to being returned to \nservice. \n❖ \nIf hose has been subjected to unusual abuse, \nit must be removed from service immediately as \na safety precaution. Such hoses must be \nhydrostatically tested and inspected. If any soft \nspots or weakening of the hose is observed, \nthe hose may not be returned to service. \n2006.19.3 \nRepairing \nhose. \nHoses \nare \nallowed to be repaired by removing the damaged \nportion and recoupling the undamaged end. When \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1068",
      "commentary": "Aircraft fueling operations must be performed \nout doors to minimize the accumulation of \nflammable vapors. The exception allows indoor \nfueling only under very specific and limited \nconditions. \n2006.17.1 \nPosition of aircraft. Aircraft being \nfueled shall be positioned such that any fuel system \nvents and other fuel tank openings are not less than: \n1. 7.5 m from buildings or structures other than \njet bridges; and \n2. 15 m from air intake vents for boiler, heater \nor incinerator rooms.\n\n❖ Maintaining \nminimum \ndistances \nbetween \nfueling operations and other aircraft or \nbuildings \nallows \nany \nflammable \nvapors \nreleased during fueling to dissipate before \nencountering any possible ignition sources. \nThese distances also provide protection \nagainst ignitable vapor concentrations getting \nto an ignition source in the event of a fuel spill. \n2006.17.2 \nFire equipment access. Access for \nfire service equipment to aircraft shall be \nmaintained during fuel-servicing operations.\n\n❖ A clear and unobstructed path is required for \nquick response for fire personnel. A quick \nresponse is essential in an emergency; \nhowever, an obstacle may create a delay in \nemergency operations. \n2006.18 Defueling operations. The requirements \nfor fueling operations contained in this section shall \nalso apply to aircraft defueling operations. \nAdditional procedures shall be established by the \nfueling-system operator to prevent overfilling of the \ntank vehicle used in the defueling operation.\n\n❖ Transferring of fuel from an aircraft through a \nhose to a tank vehicle is generally the same \nprocess as fueling. The same requirements \napply to defueling as to fuel servicing an \naircraft. Operators must establish procedures \nand safeguards for prevention of overfilling the \ntank vehicle, which is a hazard when defueling. \n2006.19 Maintenance of aircraft-fueling hose. \nAircraft fueling hoses shall be maintained in \naccordance \nwith \nSections \n2006.19.1through \n2006.19.4.\n\n❖ The \nfollowing \nsections \naddress \nthe \nmaintenance of aircraft fueling hose in terms of \nthe frequency of inspections, recognizing \ndamaged hose and repairing the hose before \nplacing it back in service. \n2006.19.1 \nInspections. Hoses used to fuel or \ndefuel aircraft shall be inspected periodically to \nensure their serviceability and suitability for \ncontinued service. The fuel-service operator shall \nmaintain records of all tests and inspections \nperformed on fueling hoses. Hoses found to be \ndefective \nor \notherwise \ndamaged \nshall \nbe \nimmediately removed from service.\n\n❖ Regular inspections of fueling equipment are \nessential to maintaining serviceable systems. \nRecords of these inspections are required to \ndocument inspection results. Damaged or \ndefective items must be removed from service \nimmediately for repair or replacement. \n2006.19.1.1 \n Daily inspection. Each hose shall \nbe inspected daily. This inspection shall include a \ncomplete visual scan of the exterior for evidence of \ndamage, blistering or leakage. Each coupling shall \nbe inspected for evidence of leaks, slippage or \nmisalignment.\n\n❖ Daily hose inspections are essential for \nprevention of leaks. Even minor damage to a \nhose, coupling, nozzle or other system part can \nlead to safety hazards. \n2006.19.1.2 \nMonthly inspection. A more \nthorough inspection, including pressure testing, \nshall be accomplished for each hose on a monthly \nbasis. This inspection shall include examination of \nthe fuel delivery inlet screen for rubber particles, \nwhich indicates problems with the hose lining.\n\n❖ During the monthly inspection, the hose again \nmust be extended to its full length of operation. \nThe area within 300 mm of the coupling must \nbe examined for structural weakness by \npressing and observing soft spots. Hoses must \nbe pressure tested at operating pressure and \nobserved for ballooning or twisting that would \nindicate a weakening of the hose carcass. \nExamination of the fuel inlet screen for rubber \nparticles is a means of checking the condition \nof hose linings. \n2006.19.2 \nDamaged hose. Hose that has been \nsubjected to severe abuse shall be immediately \nremoved from service. Such hoses shall be \nhydrostatically tested prior to being returned to \nservice.\n\n❖ If hose has been subjected to unusual abuse, \nit must be removed from service immediately as \na safety precaution. Such hoses must be \nhydrostatically tested and inspected. If any soft \nspots or weakening of the hose is observed, \nthe hose may not be returned to service. \n2006.19.3 \nRepairing \nhose. \nHoses \nare \nallowed to be repaired by removing the damaged \nportion and recoupling the undamaged end. When \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 99,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1069 \n \nrecoupling hoses, only couplings designed and \napproved for the size and type of hose in question \nshall be used. Hoses repaired in this manner shall be \nvisually inspected and hydrostatically tested prior to \nbeing placed back in service. \n❖ \nDamaged hoses can be repaired. The \ndamaged portion must be cut off and the \nundamaged part recoupled. Two lengths from \nseparate hoses may not be joined. To increase \nthe likelihood that the repaired hose is leak \ntight, only couplings specifically designed for \nthat type and size of hose can be used. \nHydrostatic testing of the repaired hose \nincreases efficiency and safety for fueling \noperations. \n2006.19.4 \nNew hose. New hose shall be \nvisually inspected prior to being placed into service. \n❖ \nBefore any new hose assembly can be placed \ninto service, it must be inspected visually for \nevidence of damage or wear and tear of any \nkind. \n2006.20 Aircraft fuel-servicing vehicles parking. \nUnattended aircraft fuel-servicing vehicles shall be \nparked in areas that provide for both the \nunencumbered dispersal of vehicles in the event of \nan emergency and the control of leakage such that \nadjacent buildings and storm drains are not \ncontaminated by leaking fuel. \n❖ \nThe fuel-servicing vehicles must be positioned \nso that they can be moved quickly if an \nemergency occurs. This may not only save the \nvehicle but also assist in a rapid response to an \nemergency situation and saving lives. Fuel \nleaking into storm drains causes not only \nenvironmental problems, but also a serious \nexplosion hazard if vapor accumulates in the \nconfines of a drain line. \n2006.20.1 \nParking area design. Parking \nareas for tank vehicles shall be designed and \nutilized such that a clearance of 3 m is maintained \nbetween each parked vehicle for fire department  \naccess. In addition, a minimum clearance of 15 m \nshall be maintained between tank vehicles and \nparked aircraft and structures other than those used \nfor the maintenance and/or garaging of aircraft fuel-\nservicing vehicles. \n❖ \nThis section regulates the design and use of \noutdoor parking areas for aircraft fueling \nvehicles. The requirement for a 3 m clearance \nbetween parked fueling vehicles permits ready \naccess by fire department  personnel and \nequipment in case of an emergency. The fire \ndepartment  may need the area to deploy hose \nin case of a fire or to walk through the area en \nroute to an investigation of an emergency call. \nThe 15 m clearance requirement is to allow \ndispersion of flammable vapors in case of a \nleak before the vapors can enter nearby \nbuildings or parked aircraft, and possibly reach \nan ignition source inside. Such clearance \nwould not be required for buildings that have \nbeen approved by the \nFire official in \naccordance with Section 5706.6.3 for the \npurpose of garaging or repairing aircraft fuel-\nservicing vehicles, based on the assumption \nthat such buildings would have ignition sources \nsafeguarded. This clearance also provides a \nmeasure of exposure protection for the parked \nvehicles in the event of a fire in the building or \na parked aircraft. \n2006.21 Radar equipment. Aircraft fuel-servicing \noperations shall be prohibited while the weather-\nmapping radar of that aircraft is operating. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 90 m of an operating \naircraft surveillance radar. \nAircraft fuel-servicing operations shall not be \nconducted within 90 m of airport flight traffic \nsurveillance radar equipment. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 30 m of airport \nground traffic surveillance radar equipment. \n❖ \nThe beam of radar equipment has been known \nto cause flammable vapor-air mixtures to ignite \nfrom electrical arcs or sparks from chance \nresonant (continuing) conditions. This ability of \nan arc to ignite flammable vapor-air mixtures \ndepends on the total energy of the arc and the \ntime lapse involved. The key factor in \nestablishing safe distances between fueling \noperations, storage areas and radar antennas \nis the peak power output of the radar unit. \n2006.21.1 \nDirection of radar beams. The \nbeam from ground radar equipment shall not be \ndirected toward fuel storage or loading racks. \nExceptions: \n1. Fuel storage and loading racks in excess of \n90 m from airport flight traffic surveillance \nequipment. \n2. Fuel storage and loading racks in excess of \n30 m from airport ground traffic surveillance \nequipment. \n❖ \nGround radar for approach control or traffic \npattern surveillance is considered the most \nhazardous type of radar normally operated at \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1069 \n \nrecoupling hoses, only couplings designed and \napproved for the size and type of hose in question \nshall be used. Hoses repaired in this manner shall be \nvisually inspected and hydrostatically tested prior to \nbeing placed back in service.",
      "commentary": "Damaged hoses can be repaired. The \ndamaged portion must be cut off and the \nundamaged part recoupled. Two lengths from \nseparate hoses may not be joined. To increase \nthe likelihood that the repaired hose is leak \ntight, only couplings specifically designed for \nthat type and size of hose can be used. \nHydrostatic testing of the repaired hose \nincreases efficiency and safety for fueling \noperations. \n2006.19.4 \nNew hose. New hose shall be \nvisually inspected prior to being placed into service.\n\n❖ Before any new hose assembly can be placed \ninto service, it must be inspected visually for \nevidence of damage or wear and tear of any \nkind. \n2006.20 Aircraft fuel-servicing vehicles parking. \nUnattended aircraft fuel-servicing vehicles shall be \nparked in areas that provide for both the \nunencumbered dispersal of vehicles in the event of \nan emergency and the control of leakage such that \nadjacent buildings and storm drains are not \ncontaminated by leaking fuel.\n\n❖ The fuel-servicing vehicles must be positioned \nso that they can be moved quickly if an \nemergency occurs. This may not only save the \nvehicle but also assist in a rapid response to an \nemergency situation and saving lives. Fuel \nleaking into storm drains causes not only \nenvironmental problems, but also a serious \nexplosion hazard if vapor accumulates in the \nconfines of a drain line. \n2006.20.1 \nParking area design. Parking \nareas for tank vehicles shall be designed and \nutilized such that a clearance of 3 m is maintained \nbetween each parked vehicle for fire department  \naccess. In addition, a minimum clearance of 15 m \nshall be maintained between tank vehicles and \nparked aircraft and structures other than those used \nfor the maintenance and/or garaging of aircraft fuel-\nservicing vehicles.\n\n❖ This section regulates the design and use of \noutdoor parking areas for aircraft fueling \nvehicles. The requirement for a 3 m clearance \nbetween parked fueling vehicles permits ready \naccess by fire department  personnel and \nequipment in case of an emergency. The fire \ndepartment  may need the area to deploy hose \nin case of a fire or to walk through the area en \nroute to an investigation of an emergency call. \nThe 15 m clearance requirement is to allow \ndispersion of flammable vapors in case of a \nleak before the vapors can enter nearby \nbuildings or parked aircraft, and possibly reach \nan ignition source inside. Such clearance \nwould not be required for buildings that have \nbeen approved by the \nFire official in \naccordance with Section 5706.6.3 for the \npurpose of garaging or repairing aircraft fuel-\nservicing vehicles, based on the assumption \nthat such buildings would have ignition sources \nsafeguarded. This clearance also provides a \nmeasure of exposure protection for the parked \nvehicles in the event of a fire in the building or \na parked aircraft. \n2006.21 Radar equipment. Aircraft fuel-servicing \noperations shall be prohibited while the weather-\nmapping radar of that aircraft is operating. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 90 m of an operating \naircraft surveillance radar. \nAircraft fuel-servicing operations shall not be \nconducted within 90 m of airport flight traffic \nsurveillance radar equipment. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 30 m of airport \nground traffic surveillance radar equipment.\n\n❖ The beam of radar equipment has been known \nto cause flammable vapor-air mixtures to ignite \nfrom electrical arcs or sparks from chance \nresonant (continuing) conditions. This ability of \nan arc to ignite flammable vapor-air mixtures \ndepends on the total energy of the arc and the \ntime lapse involved. The key factor in \nestablishing safe distances between fueling \noperations, storage areas and radar antennas \nis the peak power output of the radar unit. \n2006.21.1 \nDirection of radar beams. The \nbeam from ground radar equipment shall not be \ndirected toward fuel storage or loading racks. \nExceptions: \n1. Fuel storage and loading racks in excess of \n90 m from airport flight traffic surveillance \nequipment. \n2. Fuel storage and loading racks in excess of \n30 m from airport ground traffic surveillance \nequipment.\n\n❖ Ground radar for approach control or traffic \npattern surveillance is considered the most \nhazardous type of radar normally operated at \n-",
      "chapter_id": "ch20",
      "section_id": "sec2006"
    },
    {
      "page": 100,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1070 \n \nan airport. The beam must not be directed \ntoward fuel storage or loading racks because \nof the possible ignition sources (sparks, arcs) \nigniting flammable vapor-air mixtures. The \nexceptions are based on the arc energy \nemissions of the radars listed. \nSECTION 2007 HELISTOPS AND \nHELIPORTS \n2007.1 General. Helistops and heliports shall be \nmaintained in accordance with Sections 2007.2 \nthrough 2007.8. Helistops and heliports on buildings \nshall be constructed in accordance with SBC 201. \n❖ \nThe following sections address clearances of \nthe touch-down areas, spillage of liquid fuels, \nexits, fire protection systems and approval of \nthe GACA. Information for construction and \ndesign of heliports can be found in FAA A/C \n150/5390-2A, as well as in SBC 201 (see \nCommentary FIGURE 2007.1). \n2007.2 Clearances. The touchdown area shall be \nsurrounded on all sides by a clear area having \nminimum average width at roof level of 4.5 m and \nnot less than 1.5 m at any point. The clear area shall \nbe maintained. \n❖ \nMost accidents involving helicopters occur \nduring takeoff and landing procedures, with a \nsignificant number occurring at night or in bad \nweather. The clearance requirements are \nintended to limit the likelihood of the aircraft \ncolliding with permanent features at the landing \nsite. \n2007.3 Flammable and Class II combustible \nliquid spillage. Landing areas on structures shall be \nmaintained so as to confine flammable or Class II \ncombustible liquid spillage to the landing area itself, \nand provisions shall be made to drain such spillage \naway from exits or stairways serving the helicopter \nlanding area or from a structure housing such exit \nor stairway. \n❖ \nRooftop landing areas must be designed to \nprevent fuel spills from escaping the landing \narea and flowing into adjacent or lower building \nspaces that could contain ignition sources for \nthe fuel vapors. The stairways and exits serving \nthe landing area must also be protected from \nthe effects of fuel spills to afford personnel a \nsafe means of escape from any dangers \ndeveloping on the landing area. To accomplish \nthis task, some rooftop heliport structure \ndesigns drain the pad to the center of the \nlanding area. Although it is not required by the \ncode, such designs often provide some means \nof separating fuel runoff from storm water. \nAdditionally, drip pans should be provided \nbelow the helicopter engine when the aircraft is \nparked with the engine off. \n2007.4 Exits. Exits and stairways shall be \nmaintained in accordance with Section 412.7 of \nSBC 201. \n❖ \nSBC 201 Section 412.7.3 refers to Chapter 10 \nfor exit requirements. The section also \naddresses landing platforms, roof area size \nand the number of exits required. At least two \nmeans of egress must be provided off the \nlanding pad. \n2007.5 Standpipe systems. A building with a \nrooftop helistop or heliport shall be provided with a \nClass I or III standpipe system extended to the roof \nlevel on which the helistop or heliport is located. All \nportions of the helistop and heliport area shall be \nwithin 45 m of a 63 mm outlet on the standpipe \nsystem. \n❖ \nA heliport is a distinct hazard that will involve \nflammable fuels. In the event of an emergency, \nrapid deployment of hand-held hose lines will \nbe necessary to attack a resulting fire, \neffectuate rescue and protect exposures, as \nwell as the remainder of the building. \n \nSection 905.3.6 and this section require that \nwhen a helistop or heliport is provided on a \nrooftop location, a standpipe system is required \nthroughout the building, with a 63 mm hose \nconnection within 45 m of all parts of the \nhelistop or heliport at the roof level. This is \ncritical in fire-fighting operations because many \ntimes the connection below the rooftop level \nmay be needed just to gain access to the roof. \nIf the only hose connection were on the roof, it \nwould be of no use if the fire fighters could not \nget to it. Since a heliport includes liquid fueling \noperations, it is entirely possible for a spill to \naffect not only the rooftop area, but also the \nfloors below as the liquid fuel spreads \ndownward into the building. The standpipe \nsystem will again be utilized in these situations. \n \nClass I standpipes serve 63 mm fire hose \nvalves for fire department  use. Class Ill \nstandpipes have both 63 mm valves for fire \ndepartment  use and 40 mm fire hose cabinets \nfor use by building occupants. \n2007.6 Foam protection. Foam fire-protection \ncapabilities shall be provided for rooftop heliports. \nSuch systems shall be designed, installed and \nmaintained in accordance with the applicable \nprovisions of Sections 903, 904 and 905. \n❖ \nA foam fire-extinguishing system must be \ndesigned and installed for protection of the \nrooftop landing pad. Factors considered in the \ndesign of the system are aircraft size, \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1070 \n \nan airport. The beam must not be directed \ntoward fuel storage or loading racks because \nof the possible ignition sources (sparks, arcs) \nigniting flammable vapor-air mixtures. The \nexceptions are based on the arc energy \nemissions of the radars listed. \nSECTION 2007 HELISTOPS AND \nHELIPORTS \n2007.1 General. Helistops and heliports shall be \nmaintained in accordance with Sections 2007.2 \nthrough 2007.8. Helistops and heliports on buildings \nshall be constructed in accordance with SBC 201.",
      "commentary": "The following sections address clearances of \nthe touch-down areas, spillage of liquid fuels, \nexits, fire protection systems and approval of \nthe GACA. Information for construction and \ndesign of heliports can be found in FAA A/C \n150/5390-2A, as well as in SBC 201 (see \nCommentary FIGURE 2007.1). \n2007.2 Clearances. The touchdown area shall be \nsurrounded on all sides by a clear area having \nminimum average width at roof level of 4.5 m and \nnot less than 1.5 m at any point. The clear area shall \nbe maintained.\n\n❖ Most accidents involving helicopters occur \nduring takeoff and landing procedures, with a \nsignificant number occurring at night or in bad \nweather. The clearance requirements are \nintended to limit the likelihood of the aircraft \ncolliding with permanent features at the landing \nsite. \n2007.3 Flammable and Class II combustible \nliquid spillage. Landing areas on structures shall be \nmaintained so as to confine flammable or Class II \ncombustible liquid spillage to the landing area itself, \nand provisions shall be made to drain such spillage \naway from exits or stairways serving the helicopter \nlanding area or from a structure housing such exit \nor stairway.\n\n❖ Rooftop landing areas must be designed to \nprevent fuel spills from escaping the landing \narea and flowing into adjacent or lower building \nspaces that could contain ignition sources for \nthe fuel vapors. The stairways and exits serving \nthe landing area must also be protected from \nthe effects of fuel spills to afford personnel a \nsafe means of escape from any dangers \ndeveloping on the landing area. To accomplish \nthis task, some rooftop heliport structure \ndesigns drain the pad to the center of the \nlanding area. Although it is not required by the \ncode, such designs often provide some means \nof separating fuel runoff from storm water. \nAdditionally, drip pans should be provided \nbelow the helicopter engine when the aircraft is \nparked with the engine off. \n2007.4 Exits. Exits and stairways shall be \nmaintained in accordance with Section 412.7 of \nSBC 201.\n\n❖ SBC 201 Section 412.7.3 refers to Chapter 10 \nfor exit requirements. The section also \naddresses landing platforms, roof area size \nand the number of exits required. At least two \nmeans of egress must be provided off the \nlanding pad. \n2007.5 Standpipe systems. A building with a \nrooftop helistop or heliport shall be provided with a \nClass I or III standpipe system extended to the roof \nlevel on which the helistop or heliport is located. All \nportions of the helistop and heliport area shall be \nwithin 45 m of a 63 mm outlet on the standpipe \nsystem.\n\n❖ A heliport is a distinct hazard that will involve \nflammable fuels. In the event of an emergency, \nrapid deployment of hand-held hose lines will \nbe necessary to attack a resulting fire, \neffectuate rescue and protect exposures, as \nwell as the remainder of the building. \n \nSection 905.3.6 and this section require that \nwhen a helistop or heliport is provided on a \nrooftop location, a standpipe system is required \nthroughout the building, with a 63 mm hose \nconnection within 45 m of all parts of the \nhelistop or heliport at the roof level. This is \ncritical in fire-fighting operations because many \ntimes the connection below the rooftop level \nmay be needed just to gain access to the roof. \nIf the only hose connection were on the roof, it \nwould be of no use if the fire fighters could not \nget to it. Since a heliport includes liquid fueling \noperations, it is entirely possible for a spill to \naffect not only the rooftop area, but also the \nfloors below as the liquid fuel spreads \ndownward into the building. The standpipe \nsystem will again be utilized in these situations. \n \nClass I standpipes serve 63 mm fire hose \nvalves for fire department  use. Class Ill \nstandpipes have both 63 mm valves for fire \ndepartment  use and 40 mm fire hose cabinets \nfor use by building occupants. \n2007.6 Foam protection. Foam fire-protection \ncapabilities shall be provided for rooftop heliports. \nSuch systems shall be designed, installed and \nmaintained in accordance with the applicable \nprovisions of Sections 903, 904 and 905.\n\n❖ A foam fire-extinguishing system must be \ndesigned and installed for protection of the \nrooftop landing pad. Factors considered in the \ndesign of the system are aircraft size, \n-",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 101,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1071 \n \neffectiveness of agent selected, time required \nto achieve control and time required to maintain \ncontrol. Foam discharge rates must also be \nconsidered according to the type of foam \nselected. \n2007.7 Fire extinguishers. Not less than one \nportable fire extinguisher having a minimum 80-\nB:C rating shall be provided for each permanent \ntakeoff and landing area and for the aircraft parking \nareas. Installation, inspection and maintenance of \nthese extinguishers shall be in accordance with \nSection 906. \n❖ \nThe \nportable \nfire \nextinguisher \nfor \nthe \ntakeoff/landing area must be effective for the \nextinguishment of a flammable liquid fire and \nfor energized electrical components. \n2007.8 Government approval. Before operating \nhelicopters from helistops and heliports, approval \nshall be obtained from the General Authority of \nCivil Aviation (GACA). \n❖ \nThe GACA approves all installations of \nheliports and helistops. Design criteria can be \nfound in FAA A/C 150/5390-2A. \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1071 \n \neffectiveness of agent selected, time required \nto achieve control and time required to maintain \ncontrol. Foam discharge rates must also be \nconsidered according to the type of foam \nselected. \n2007.7 Fire extinguishers. Not less than one \nportable fire extinguisher having a minimum 80-\nB:C rating shall be provided for each permanent \ntakeoff and landing area and for the aircraft parking \nareas. Installation, inspection and maintenance of \nthese extinguishers shall be in accordance with \nSection 906.",
      "commentary": "The \nportable \nfire \nextinguisher \nfor \nthe \ntakeoff/landing area must be effective for the \nextinguishment of a flammable liquid fire and \nfor energized electrical components. \n2007.8 Government approval. Before operating \nhelicopters from helistops and heliports, approval \nshall be obtained from the General Authority of \nCivil Aviation (GACA).\n\n❖ The GACA approves all installations of \nheliports and helistops. Design criteria can be \nfound in FAA A/C 150/5390-2A. \n-",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 102,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1072 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n  \n \n \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1072 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n  \n \n \n-",
      "commentary": "",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 103,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1073 \n \nFIGURES OF CHAPTER 20 \n \n \nGasoline \nKerosene Grades \nBlends of Kerosene and \nGasoline \nCommercial Designation \nAVGAS \nJET A, JET A-1 \nJET B \nMilitary Designation \n \nJP-5, JP-6, JP-8 \nJP-4 \nCharacteristics \nFreezing Point \n-60°C \n-45 to -50°C \n-51°C \nVapor Pressure \n38 to 48 kPa  \n \n0.69 kPa  \n \n13.8 to 20.7 kPa  \n \nFlash Point \n(Closed-cup Method @ \nMSL) \n \n-45°C \n \n35 to 63°C \n \n-23 to + -1°C \nFlash Point \n(Air-saturation Method) \n \n-59 to -65°C \n \nNone \n \n-51°C \nFlammable Range \n \n1.5% \n \n0.74% \n \n1.16% \nLower \nUpper \n7.6% \n5.32% \n7.63% \nTemperature Range \n-46 to +1°C \n35 to 74°C \n-23 to + 38°C \nAuto-ignition Temperature \n441 to 516°C \n227 to 246°C \n243 to 249°C \nBoiling Points Initial \nEnd \n43°C \n163°C \n163°C \n232°C \n57°C \n252°C \nPool Rate of Flame Spread \n210 to 240 meters per \nminutes \n≤30  \nmeters per \nminutes \n210 to 240 meters per minutes \nSource: Brenneman, J.J. Industrial Fire Hazards Handbook. \n \nCommentary FIGURE 2006.2 \nPHYSICAL AND FLAMMABILITY CHARACTERISTICS OF AVIATION FUELS \n \n \n \nCommentary FIGURE 2006.3 \nAIRCRAFT-FUELING VEHICLE \n \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1073 \n \nFIGURES OF CHAPTER 20 \n \n \nGasoline \nKerosene Grades \nBlends of Kerosene and \nGasoline \nCommercial Designation \nAVGAS \nJET A, JET A-1 \nJET B \nMilitary Designation \n \nJP-5, JP-6, JP-8 \nJP-4 \nCharacteristics \nFreezing Point \n-60°C \n-45 to -50°C \n-51°C \nVapor Pressure \n38 to 48 kPa  \n \n0.69 kPa  \n \n13.8 to 20.7 kPa  \n \nFlash Point \n(Closed-cup Method @ \nMSL) \n \n-45°C \n \n35 to 63°C \n \n-23 to + -1°C \nFlash Point \n(Air-saturation Method) \n \n-59 to -65°C \n \nNone \n \n-51°C \nFlammable Range \n \n1.5% \n \n0.74% \n \n1.16% \nLower \nUpper \n7.6% \n5.32% \n7.63% \nTemperature Range \n-46 to +1°C \n35 to 74°C \n-23 to + 38°C \nAuto-ignition Temperature \n441 to 516°C \n227 to 246°C \n243 to 249°C \nBoiling Points Initial \nEnd \n43°C \n163°C \n163°C \n232°C \n57°C \n252°C \nPool Rate of Flame Spread \n210 to 240 meters per \nminutes \n≤30  \nmeters per \nminutes \n210 to 240 meters per minutes \nSource: Brenneman, J.J. Industrial Fire Hazards Handbook. \n \nCommentary FIGURE 2006.2 \nPHYSICAL AND FLAMMABILITY CHARACTERISTICS OF AVIATION FUELS \n \n \n \nCommentary FIGURE 2006.3 \nAIRCRAFT-FUELING VEHICLE \n \n-",
      "commentary": "",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 104,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1074 \n \n \n \n \n \nCommentary FIGURE 2007.1 \nHELICOPTER LANDING AREA AT GRADE \n \n \n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1074 \n \n \n \n \n \nCommentary FIGURE 2007.1 \nHELICOPTER LANDING AREA AT GRADE \n \n \n-",
      "commentary": "",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 105,
      "text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1075 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1075 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "page": 106,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1076 \n \n—DRY CLEANING \n❖ \nGeneral Comments \n \nDry cleaning operations remove dirt, grease \nand other foreign substances from clothing, \nrugs, textiles and fabrics with solvents that are \nnot water based, thus it is called “dry.” These \nmethods may involve several techniques, \nincluding immersion and agitation, brushing or \nscouring, or dual-phase processing, which \nreplicate a laundering (soap and water) \nprocess using the same equipment. The \nsolvents employed may be flammable or non-\nflammable and may present certain health \nhazards. Both the Fire official and fire service \npersonnel should be aware of the health and \nflammablity hazards. \n \nConcerns over flammability hazards and \nhazardous waste disposal radically altered the \nnature of the dry cleaning business in the \nUnited States. Most plants \nhave \nused \nnonflammable \nsolvents, \nsuch \nas \nperchloroethylene \n(“perc”) \nor \ntetrachloroethylene, rather than Stoddard \nsolvent, naphtha, kerosene, gasoline or \nspecially compounded oils, which were favored \nin previous years. “Perc” had become the \nsolvent of choice for the dry cleaning industry \nover the years because it is not only safer (from \na flammability standpoint) and faster, but does \na much better job of cleaning, requires small \nequipment and is safe enough to be used in \nretail- or public-operated equipment. However, \nits popularity has diminished, and required \nregulatory phaseout due to its carcinogenicity \n(see commentary, Section 2108.2) is changing \nthe dry cleaning industry. Based on fire \nhazards and now carcinogenic concerns, \nnewer alternative solvents will balance health \nsafety with fire safety. This chapter primarily \naddresses fire safety concerns. \n \nStorage of flammable and combustible liquids \nmust comply with the requirements of Chapter \n57. \nFlammable \nsolvent \ncontainers \nand \nprocessing equipment must be bonded and \ngrounded during storage, handling and use to \nprevent buildup of static charges. Solvents \nmust be used only in equipment approved for \nuse with that specific class of solvent. \n❖ \nPurpose \n \nThe provisions of Chapter 21 are intended to \nreduce hazards associated with use of \nflammable and combustible dry cleaning \nsolvents. These materials, like all volatile \norganic \nchemicals, \ngenerate \nsignificant \nquantities of static electricity and are thus \nreadily ignitable. Many flammable and non-\nflammable dry cleaning solvents also possess \nhealth hazards when involved in a fire. \nSECTION 2101 GENERAL \n2101.1 Scope. Dry cleaning plants and their \noperations shall comply with the requirements of \nthis chapter. \n❖ \nHazards \nassociated \nwith \ndry \ncleaning \noperations are addressed by the provisions of \nthis chapter. Solvent storage hazards are \naddressed by Chapter 57. \n2101.2 Permit required. Permits shall be required \nas set forth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.13 for a \ndiscussion of specific operational permits for \ndry cleaning plants and their operation. \nSECTION 2102 DEFINITIONS \n2102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRY CLEANING. \n• DRY CLEANING PLANT. \n• DRY CLEANING ROOM. \n• DRY CLEANING SYSTEM. \n• SOLVENT \nOR \nLIQUID \nCLASSIFICATIONS. \nClass I solvents. \nClass II solvents. \nClass IIIA solvents. \nClass IIIB solvents. \nClass IV solvents. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1076 \n \n—DRY CLEANING",
      "commentary": "General Comments \n \nDry cleaning operations remove dirt, grease \nand other foreign substances from clothing, \nrugs, textiles and fabrics with solvents that are \nnot water based, thus it is called “dry.” These \nmethods may involve several techniques, \nincluding immersion and agitation, brushing or \nscouring, or dual-phase processing, which \nreplicate a laundering (soap and water) \nprocess using the same equipment. The \nsolvents employed may be flammable or non-\nflammable and may present certain health \nhazards. Both the Fire official and fire service \npersonnel should be aware of the health and \nflammablity hazards. \n \nConcerns over flammability hazards and \nhazardous waste disposal radically altered the \nnature of the dry cleaning business in the \nUnited States. Most plants \nhave \nused \nnonflammable \nsolvents, \nsuch \nas \nperchloroethylene \n(“perc”) \nor \ntetrachloroethylene, rather than Stoddard \nsolvent, naphtha, kerosene, gasoline or \nspecially compounded oils, which were favored \nin previous years. “Perc” had become the \nsolvent of choice for the dry cleaning industry \nover the years because it is not only safer (from \na flammability standpoint) and faster, but does \na much better job of cleaning, requires small \nequipment and is safe enough to be used in \nretail- or public-operated equipment. However, \nits popularity has diminished, and required \nregulatory phaseout due to its carcinogenicity \n(see commentary, Section 2108.2) is changing \nthe dry cleaning industry. Based on fire \nhazards and now carcinogenic concerns, \nnewer alternative solvents will balance health \nsafety with fire safety. This chapter primarily \naddresses fire safety concerns. \n \nStorage of flammable and combustible liquids \nmust comply with the requirements of Chapter \n57. \nFlammable \nsolvent \ncontainers \nand \nprocessing equipment must be bonded and \ngrounded during storage, handling and use to \nprevent buildup of static charges. Solvents \nmust be used only in equipment approved for \nuse with that specific class of solvent.\n\n❖ Purpose \n \nThe provisions of Chapter 21 are intended to \nreduce hazards associated with use of \nflammable and combustible dry cleaning \nsolvents. These materials, like all volatile \norganic \nchemicals, \ngenerate \nsignificant \nquantities of static electricity and are thus \nreadily ignitable. Many flammable and non-\nflammable dry cleaning solvents also possess \nhealth hazards when involved in a fire. \nSECTION 2101 GENERAL \n2101.1 Scope. Dry cleaning plants and their \noperations shall comply with the requirements of \nthis chapter.\n\n❖ Hazards \nassociated \nwith \ndry \ncleaning \noperations are addressed by the provisions of \nthis chapter. Solvent storage hazards are \naddressed by Chapter 57. \n2101.2 Permit required. Permits shall be required \nas set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.13 for a \ndiscussion of specific operational permits for \ndry cleaning plants and their operation. \nSECTION 2102 DEFINITIONS \n2102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRY CLEANING. \n• DRY CLEANING PLANT. \n• DRY CLEANING ROOM. \n• DRY CLEANING SYSTEM. \n• SOLVENT \nOR \nLIQUID \nCLASSIFICATIONS. \nClass I solvents. \nClass II solvents. \nClass IIIA solvents. \nClass IIIB solvents. \nClass IV solvents.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \n-",
      "chapter_id": "ch21",
      "section_id": "sec2101"
    },
    {
      "page": 107,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1077 \n \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201 through \n201.4). \nSECTION 2103 CLASSIFICATIONS \n2103.1 Solvent \nclassification. \nDry \ncleaning \nsolvents shall be classified according to their flash \npoints as follows: \n1. Class I solvents are liquids having a flash \npoint below 38°C. \n2. Class II solvents are liquids having a flash \npoint at or above 38°C and below 60°C. \n3. Class IIIA solvents are liquids having a flash \npoint at or above 60°C and below 93°C. \n4. Class IIIB solvents are liquids having a flash \npoint at or above 93°C. \n5. Class IV solvents are liquids classified as \nnon-flammable. \n❖ \nIn order to establish regulations for mitigating \nthe hazards of dry cleaning, the hazards of dry \ncleaning solvent must be identified and \nestablished. Because the liquid solvents used \nin dry cleaning operations, other than Class IV \nsolvents, are either flammable or combustible, \nthey are classified using the same criteria as \nthose \nused \nto \nclassify \nflammable \nand \ncombustible liquids in Chapter 57. \n \nClass I solvents are, by the definition in \nChapter 57, flammable liquids because they \nhave a closed cup flash point of less than 38°C. \nThe 38°C flash point for flammable solvents \nassumes possible indoor ambient temperature \nconditions of 38°C, which means that the \nsolvent could be used at or below its flash point \nunder normal operating conditions in the dry \ncleaning plant. This solvent classification, \nhowever, \nincludes \nno \nfurther \nsub-\nclassifications based on flash point and boiling \npoint as does Chapter 57 for Class I flammable \nliquids. \n \nCombustible solvents (Classes II and III) differ \nfrom flammable solvents in that the closed-cup \nflash point of all combustible liquids is at or \nabove 38°C (see commentary, definition of \n“Flash point” in Chapter 57). The range of flash \npoint dictates the class of liquid solvent. The \nflash point range of 38°C to 60°C for Class II \nsolvents is based on a possible indoor ambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating is required to bring the \nsolvent to its flash point in this situation. Class \nIII solvents, which have flash points higher than \n60°C, require a significant heat source in \naddition to ambient temperature conditions to \nreach their flash point (see commentary, \ndefinition of “Flammable liquid” in Chapter 57). \n2103.2 Classification of dry cleaning plants and \nsystems. Dry cleaning plants and systems shall be \nclassified based on the solvents used as follows: \n1. Type I—systems using Class I solvents. \n2. Type II—systems using Class II solvents. \n3. Type III-A—systems using Class IIIA \nsolvents. \n4. Type III-B—systems using Class IIIB \nsolvents. \n5. Type IV—systems using Class IV solvents in \nwhich dry cleaning is not conducted by the \npublic. \n6. Type V—systems using Class IV solvents in \nwhich dry cleaning is conducted by the \npublic. \nSpotting and pretreating operations conducted in \naccordance with Section 2106shall not change the \ntype of the dry cleaning plant. \n❖ \nDry cleaning plants are classified based on the \nsolvents they use and the hazards presented \nby them. \n \nType I dry cleaning systems are those systems \nusing a Class I flammable liquid [flash point \nless than 38°C] as a cleaning solvent, such as \nlow flash-point [less than 10°C] naphtha. Such \nplants are prohibited by Section 2104.1. \n \nType II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash points \n38°C to 60°C] as a cleaning solvent, such as \nStoddard solvent. NFPA 32 classifies the entire \ndry cleaning room of a Type II plant as a Class \nI, Division 2 hazardous (classified) location. \n \nType III-A dry cleaning systems are those \nsystems using a Class IIIA combustible liquid \nas a cleaning solvent [flash point 60°C to \n93°C]. \n \nType III-B dry cleaning systems are those \nsystems using a Class IIIB combustible liquid \nas a cleaning solvent [flash point greater than \n93°C], usually specially compounded oils. \n \nType IV dry cleaning systems are those \nsystems using non-flammable solvents, and \ndry cleaning is done only by trained operators. \n \nType V dry cleaning systems are those \nsystems using non-flammable solvent, typically \nperchloroethylene, and dry cleaning is done by \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1077 \n \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201 through \n201.4). \nSECTION 2103 CLASSIFICATIONS \n2103.1 Solvent \nclassification. \nDry \ncleaning \nsolvents shall be classified according to their flash \npoints as follows: \n1. Class I solvents are liquids having a flash \npoint below 38°C. \n2. Class II solvents are liquids having a flash \npoint at or above 38°C and below 60°C. \n3. Class IIIA solvents are liquids having a flash \npoint at or above 60°C and below 93°C. \n4. Class IIIB solvents are liquids having a flash \npoint at or above 93°C. \n5. Class IV solvents are liquids classified as \nnon-flammable.",
      "commentary": "In order to establish regulations for mitigating \nthe hazards of dry cleaning, the hazards of dry \ncleaning solvent must be identified and \nestablished. Because the liquid solvents used \nin dry cleaning operations, other than Class IV \nsolvents, are either flammable or combustible, \nthey are classified using the same criteria as \nthose \nused \nto \nclassify \nflammable \nand \ncombustible liquids in Chapter 57. \n \nClass I solvents are, by the definition in \nChapter 57, flammable liquids because they \nhave a closed cup flash point of less than 38°C. \nThe 38°C flash point for flammable solvents \nassumes possible indoor ambient temperature \nconditions of 38°C, which means that the \nsolvent could be used at or below its flash point \nunder normal operating conditions in the dry \ncleaning plant. This solvent classification, \nhowever, \nincludes \nno \nfurther \nsub-\nclassifications based on flash point and boiling \npoint as does Chapter 57 for Class I flammable \nliquids. \n \nCombustible solvents (Classes II and III) differ \nfrom flammable solvents in that the closed-cup \nflash point of all combustible liquids is at or \nabove 38°C (see commentary, definition of \n“Flash point” in Chapter 57). The range of flash \npoint dictates the class of liquid solvent. The \nflash point range of 38°C to 60°C for Class II \nsolvents is based on a possible indoor ambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating is required to bring the \nsolvent to its flash point in this situation. Class \nIII solvents, which have flash points higher than \n60°C, require a significant heat source in \naddition to ambient temperature conditions to \nreach their flash point (see commentary, \ndefinition of “Flammable liquid” in Chapter 57). \n2103.2 Classification of dry cleaning plants and \nsystems. Dry cleaning plants and systems shall be \nclassified based on the solvents used as follows: \n1. Type I—systems using Class I solvents. \n2. Type II—systems using Class II solvents. \n3. Type III-A—systems using Class IIIA \nsolvents. \n4. Type III-B—systems using Class IIIB \nsolvents. \n5. Type IV—systems using Class IV solvents in \nwhich dry cleaning is not conducted by the \npublic. \n6. Type V—systems using Class IV solvents in \nwhich dry cleaning is conducted by the \npublic. \nSpotting and pretreating operations conducted in \naccordance with Section 2106shall not change the \ntype of the dry cleaning plant.\n\n❖ Dry cleaning plants are classified based on the \nsolvents they use and the hazards presented \nby them. \n \nType I dry cleaning systems are those systems \nusing a Class I flammable liquid [flash point \nless than 38°C] as a cleaning solvent, such as \nlow flash-point [less than 10°C] naphtha. Such \nplants are prohibited by Section 2104.1. \n \nType II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash points \n38°C to 60°C] as a cleaning solvent, such as \nStoddard solvent. NFPA 32 classifies the entire \ndry cleaning room of a Type II plant as a Class \nI, Division 2 hazardous (classified) location. \n \nType III-A dry cleaning systems are those \nsystems using a Class IIIA combustible liquid \nas a cleaning solvent [flash point 60°C to \n93°C]. \n \nType III-B dry cleaning systems are those \nsystems using a Class IIIB combustible liquid \nas a cleaning solvent [flash point greater than \n93°C], usually specially compounded oils. \n \nType IV dry cleaning systems are those \nsystems using non-flammable solvents, and \ndry cleaning is done only by trained operators. \n \nType V dry cleaning systems are those \nsystems using non-flammable solvent, typically \nperchloroethylene, and dry cleaning is done by \n-",
      "chapter_id": "ch21",
      "section_id": "sec201"
    },
    {
      "page": 108,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1078 \n \nthe general public (e.g., at coin-operated \nlaundries). \n \nThis section recognizes the practical need to \nhave limited amounts of higher hazard solvents \non hand in the plant for spotting and pretreating \nby not classifying the plant based on the highest \nhazard solvent that might be present in any \nquantity. See the commentary to Section 2106 \nfor further information on spotting and \npretreating operations. \n2103.2.1 \nMultiple solvents. Dry cleaning \nplants using more than one class of solvent for dry \ncleaning shall be classified based on the \nnumerically lowest solvent class. \n❖ \nVentilation, and electrical requirements in \nparticular, vary considerably among various \ntypes of dry cleaning plants. Additionally, each \ntype of dry cleaning equipment is designed for \nthe hazards specific to the solvent used. The \ngreatest hazard determines the appropriate \nlevel of protection where a danger of accidental \nmisuse exists. \n \nThe more volatile compounds, such as \nnaphtha, Stoddard solvent and oils, may still be \nfound in some specialized industrial dry \ncleaning plants to remove specific materials \nfrom \nwork \nclothes. \nAlthough \nper-\nchloroethylene and similar safety solvents are \nnot flammable, they do present certain health \nhazards, especially under fire conditions. \nCommentary Figure 2103.2.1 lists some of the \nmore common dry cleaning solvents with their \nphysical, \nflammability \nand \ntoxicity \ncharacteristics. \n \nPerchloroethylene concentrations as low as \n300 to 1,100 parts per million (ppm) under \nnormal \nconditions \nmay \ncause \nloss \nof \ncoordination and impairment, while dizziness, \ndrowsiness or loss of consciousness may \nresult \nat \nhigher \nconcentrations. \nPerchloroethylene may also emit highly toxic \nand irritating fumes in a fire. \n2103.3 Design. The occupancy classification, \ndesign and construction of dry cleaning plants shall \ncomply with the applicable requirements of SBC \n201. \n❖ \nThis section makes it clear that dry cleaning \nplants are required to comply with the \napplicable provisions of SBC 201 for their \nclassification of occupancy, as well as their \ndesign and construction. \n \nDry cleaning operations are classified in Group \nB based on SBC 201 Section 304.1 where only \ndrop-off/ pickup facilities are provided or where \nself-service dry cleaning is done by the public \nusing Class V systems with Class IV solvents \n(see Sections 2103.1 and 2103.2of the code). \nNonself-service dry cleaning operations using \nother than flammable liquids in cleaning or \ndyeing operations are classified in moderate \nhazard industrial Group F-1 (see SBC 201 \nSection 306.2) based on the classification and \nquantity of dry cleaning solvent used. The \nGroup F-1 occupancy classification for dry \ncleaning plants is based on SBC 201 Section \n307.1, which provides two exceptions to \nclassification in Group H for dry cleaning plants. \n \nThe first exemption, Item 4, states that plants \nutilizing Class IIIA solvents [flash point at or \nabove 60°C] in closed, testing laboratory-listed \nmachines are exempt from being classified in \nGroup H, provided that the plant is physically \nseparated from all other portions of the building \nin which it is located by 1-hour fire barriers or \nhorizontal assemblies, or both. \n \nThe second exemption, Item 5, states that \nplants utilizing Class IIIB solvents with a flash \npoint at or above 93°C (i.e., Class IIIB solvents, \nwhich are difficult to ignite) are exempt from \nbeing classified in Group H without further \nconditions. Such liquids can be used in open \nsystems, but with due care. \n \nSystems that do not meet the descriptions and \nexceptions above must be evaluated for \npossible classification in Group H based on the \ntype and quantity of solvent in storage use. If a \nGroup H classification is warranted, SBC 201 \nSection 415.9.3 requires compliance with the \napplicable provisions of SBC 701, SBC 501 \nand NFPA 32 for plant construction and system \ninstallation. Both NFPA 32 and SBC 501 \nspecify mechanical exhaust ventilation rates \nfor dry cleaning rooms. \n \nSBC 701 specifies requirements for sanitary \nsewers and drains in laundries and where \nhazardous materials are used or stored. \nSECTION 2104 GENERAL \nREQUIREMENTS \n2104.1 Prohibited use. Type I dry cleaning plants \nshall be prohibited. Limited quantities of Class I \nsolvents stored and used in accordance with this \nsection shall not be prohibited in dry cleaning \nplants. \n❖ \nThis section flatly prohibits Type I dry cleaning \nplants (i.e., those that use Class I flammable \nliquids) because of the extreme flammability of \nsuch liquids. This section also recognizes the \npractical need to have limited amounts of Class \nI solvent on hand in the plant for spotting and \npretreating, provided that it is stored and used \nin accordance with Chapter 57. See the \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1078 \n \nthe general public (e.g., at coin-operated \nlaundries). \n \nThis section recognizes the practical need to \nhave limited amounts of higher hazard solvents \non hand in the plant for spotting and pretreating \nby not classifying the plant based on the highest \nhazard solvent that might be present in any \nquantity. See the commentary to Section 2106 \nfor further information on spotting and \npretreating operations. \n2103.2.1 \nMultiple solvents. Dry cleaning \nplants using more than one class of solvent for dry \ncleaning shall be classified based on the \nnumerically lowest solvent class.",
      "commentary": "Ventilation, and electrical requirements in \nparticular, vary considerably among various \ntypes of dry cleaning plants. Additionally, each \ntype of dry cleaning equipment is designed for \nthe hazards specific to the solvent used. The \ngreatest hazard determines the appropriate \nlevel of protection where a danger of accidental \nmisuse exists. \n \nThe more volatile compounds, such as \nnaphtha, Stoddard solvent and oils, may still be \nfound in some specialized industrial dry \ncleaning plants to remove specific materials \nfrom \nwork \nclothes. \nAlthough \nper-\nchloroethylene and similar safety solvents are \nnot flammable, they do present certain health \nhazards, especially under fire conditions. \nCommentary Figure 2103.2.1 lists some of the \nmore common dry cleaning solvents with their \nphysical, \nflammability \nand \ntoxicity \ncharacteristics. \n \nPerchloroethylene concentrations as low as \n300 to 1,100 parts per million (ppm) under \nnormal \nconditions \nmay \ncause \nloss \nof \ncoordination and impairment, while dizziness, \ndrowsiness or loss of consciousness may \nresult \nat \nhigher \nconcentrations. \nPerchloroethylene may also emit highly toxic \nand irritating fumes in a fire. \n2103.3 Design. The occupancy classification, \ndesign and construction of dry cleaning plants shall \ncomply with the applicable requirements of SBC \n201.\n\n❖ This section makes it clear that dry cleaning \nplants are required to comply with the \napplicable provisions of SBC 201 for their \nclassification of occupancy, as well as their \ndesign and construction. \n \nDry cleaning operations are classified in Group \nB based on SBC 201 Section 304.1 where only \ndrop-off/ pickup facilities are provided or where \nself-service dry cleaning is done by the public \nusing Class V systems with Class IV solvents \n(see Sections 2103.1 and 2103.2of the code). \nNonself-service dry cleaning operations using \nother than flammable liquids in cleaning or \ndyeing operations are classified in moderate \nhazard industrial Group F-1 (see SBC 201 \nSection 306.2) based on the classification and \nquantity of dry cleaning solvent used. The \nGroup F-1 occupancy classification for dry \ncleaning plants is based on SBC 201 Section \n307.1, which provides two exceptions to \nclassification in Group H for dry cleaning plants. \n \nThe first exemption, Item 4, states that plants \nutilizing Class IIIA solvents [flash point at or \nabove 60°C] in closed, testing laboratory-listed \nmachines are exempt from being classified in \nGroup H, provided that the plant is physically \nseparated from all other portions of the building \nin which it is located by 1-hour fire barriers or \nhorizontal assemblies, or both. \n \nThe second exemption, Item 5, states that \nplants utilizing Class IIIB solvents with a flash \npoint at or above 93°C (i.e., Class IIIB solvents, \nwhich are difficult to ignite) are exempt from \nbeing classified in Group H without further \nconditions. Such liquids can be used in open \nsystems, but with due care. \n \nSystems that do not meet the descriptions and \nexceptions above must be evaluated for \npossible classification in Group H based on the \ntype and quantity of solvent in storage use. If a \nGroup H classification is warranted, SBC 201 \nSection 415.9.3 requires compliance with the \napplicable provisions of SBC 701, SBC 501 \nand NFPA 32 for plant construction and system \ninstallation. Both NFPA 32 and SBC 501 \nspecify mechanical exhaust ventilation rates \nfor dry cleaning rooms. \n \nSBC 701 specifies requirements for sanitary \nsewers and drains in laundries and where \nhazardous materials are used or stored. \nSECTION 2104 GENERAL \nREQUIREMENTS \n2104.1 Prohibited use. Type I dry cleaning plants \nshall be prohibited. Limited quantities of Class I \nsolvents stored and used in accordance with this \nsection shall not be prohibited in dry cleaning \nplants.\n\n❖ This section flatly prohibits Type I dry cleaning \nplants (i.e., those that use Class I flammable \nliquids) because of the extreme flammability of \nsuch liquids. This section also recognizes the \npractical need to have limited amounts of Class \nI solvent on hand in the plant for spotting and \npretreating, provided that it is stored and used \nin accordance with Chapter 57. See the \n-",
      "chapter_id": "ch21",
      "section_id": "sec2106"
    },
    {
      "page": 109,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1079 \n \ncommentary to Section 2106 for further \ninformation \non \nspotting \nand \npretreating \noperations. \n2104.2 Building services. Building services and \nsystems shall be designed, installed and maintained \nin accordance with this section and Chapter 6. \n❖ \nElectrical and mechanical systems serving the \ndry cleaning plant must comply with the \nprovisions of Sections 2104.2.1 through \n2104.2.4 and the applicable provisions of \nChapter 6. \n2104.2.1 \nVentilation. Ventilation shall be \nprovided in accordance with Section 502 of SBC \n501 and DOL 29 CFR Part 1910.1000, where \napplicable. \n❖ \nThis section is intended to provide ventilation in \ndry cleaning plants that is adequate to protect \nplant employees and the public from the \nhazards \nassociated \nwith \ndry \ncleaning \noperations using any of the various classes of \ndry cleaning solvents, both in approved dry \ncleaning machines and in spotting and \npretreating operations in the open. To achieve \nthis objective, this section requires that \nmechanical ventilation systems comply with \nthe provisions of SBC 501 Section 502.6. \nCompliance with the applicable provisions of \nthe \nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) workplace regulations \npertaining to air contaminants contained in \nDOL 29 CFR 1910.1000 is also required. \n2104.2.2 \nHeating. In Type II dry cleaning \nplants, heating shall be by indirect means using \nsteam, hot water or hot oil only. \n❖ \nOpen-flame heating appliances, such as unit \nheaters, must not be located in Type II dry \ncleaning plants because they could create \nconditions conducive to the ignition of any \nfugitive vapors from the Class II dry cleaning \nsolvent used in these plants. Indirect steam, \nhot water or hot oil heat supplied from \nappliances located in rooms separated from \nthe Type II dry cleaning plant or in separate \nbuildings are examples of indirect heat \nmethods. \n2104.2.3 \nElectrical wiring and equipment. \nElectrical wiring and equipment in dry cleaning \nrooms or other locations subject to flammable \nvapors shall be installed in accordance with SBC \n401. \n❖ \nTo reduce the likelihood of a vapor ignition, \nelectrical wiring and equipment located where \nflammable vapors might be released by \nmalfunctioning equipment, rupture or breakage \nis typically classified as Class I, Division 1 \nequipment under the provisions of SBC 401. \nThis would include rooms or spaces containing \nclosed-system dry cleaning equipment that, \nunder normal conditions, keeps the solvent \nvapors confined within the equipment. For the \nsame reason, in areas where flammable \nvapors are present under normal operating \nconditions, such as in spotting or pretreating \nareas, using Class I solvents in the open, in \ntubs or on soaking tables, electrical wiring and \nequipment must be classified as Class I, \nDivision 1, equipment to meet the requirements \nof SBC 401. \n2104.2.4 \nBonding and grounding. Storage \ntanks, treatment tanks, filters, pumps, piping, ducts, \ndry cleaning units, stills, tumblers, drying cabinets \nand other such equipment, where not inherently \nelectrically conductive, shall be bonded together \nand grounded. Isolated equipment shall be \ngrounded. \n❖ \nSolvent containers and processing equipment \nduring storage, handling and use must be \nbonded and grounded to prevent buildup of \nstatic charges, thus eliminating a common \nsource of ignition for vapors emitted by \nflammable and combustible liquid solvents. \nSECTION 2105 OPERATING \nREQUIREMENTS \n2105.1 General. The operation of dry cleaning \nsystems shall comply with the requirements of \nSections 2105.1.1 through 2105.3. \n❖ \nSection 2105 establishes requirements for the \nsafe operation and maintenance of dry \ncleaning plants. The fire hazard associated \nwith these plants has diminished significantly \nas \nfire \nprotection, \nenvironmental \nand \nhazardous waste disposal concerns have \ncaused the industry to move away from the use \nof flammable and combustible solvents. Note \nthat changing environmental regulations that \nrestrict the use of solvents with carcinogenic \nproperties are resulting in a movement toward \nalternative solvents that may be more \ncombustible than current solvents. However, \ndue to lessons learned during the early years \nof dry cleaning, there will likely be a better \nbalance of flammability and health hazards. \n2105.1.1 \nWritten \ninstructions. \nWritten \ninstructions covering the proper installation and \nsafe operation and use of equipment and solvent \nshall be given to the buyer. \n❖ \nThis section applies to persons or firms that \nengage in wholesale or retail sales of dry \ncleaning equipment. Each piece of equipment \nsold \nmust \nbe \naccompanied \nby \nwritten \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1079 \n \ncommentary to Section 2106 for further \ninformation \non \nspotting \nand \npretreating \noperations. \n2104.2 Building services. Building services and \nsystems shall be designed, installed and maintained \nin accordance with this section and Chapter 6.",
      "commentary": "Electrical and mechanical systems serving the \ndry cleaning plant must comply with the \nprovisions of Sections 2104.2.1 through \n2104.2.4 and the applicable provisions of \nChapter 6. \n2104.2.1 \nVentilation. Ventilation shall be \nprovided in accordance with Section 502 of SBC \n501 and DOL 29 CFR Part 1910.1000, where \napplicable.\n\n❖ This section is intended to provide ventilation in \ndry cleaning plants that is adequate to protect \nplant employees and the public from the \nhazards \nassociated \nwith \ndry \ncleaning \noperations using any of the various classes of \ndry cleaning solvents, both in approved dry \ncleaning machines and in spotting and \npretreating operations in the open. To achieve \nthis objective, this section requires that \nmechanical ventilation systems comply with \nthe provisions of SBC 501 Section 502.6. \nCompliance with the applicable provisions of \nthe \nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) workplace regulations \npertaining to air contaminants contained in \nDOL 29 CFR 1910.1000 is also required. \n2104.2.2 \nHeating. In Type II dry cleaning \nplants, heating shall be by indirect means using \nsteam, hot water or hot oil only.\n\n❖ Open-flame heating appliances, such as unit \nheaters, must not be located in Type II dry \ncleaning plants because they could create \nconditions conducive to the ignition of any \nfugitive vapors from the Class II dry cleaning \nsolvent used in these plants. Indirect steam, \nhot water or hot oil heat supplied from \nappliances located in rooms separated from \nthe Type II dry cleaning plant or in separate \nbuildings are examples of indirect heat \nmethods. \n2104.2.3 \nElectrical wiring and equipment. \nElectrical wiring and equipment in dry cleaning \nrooms or other locations subject to flammable \nvapors shall be installed in accordance with SBC \n401.\n\n❖ To reduce the likelihood of a vapor ignition, \nelectrical wiring and equipment located where \nflammable vapors might be released by \nmalfunctioning equipment, rupture or breakage \nis typically classified as Class I, Division 1 \nequipment under the provisions of SBC 401. \nThis would include rooms or spaces containing \nclosed-system dry cleaning equipment that, \nunder normal conditions, keeps the solvent \nvapors confined within the equipment. For the \nsame reason, in areas where flammable \nvapors are present under normal operating \nconditions, such as in spotting or pretreating \nareas, using Class I solvents in the open, in \ntubs or on soaking tables, electrical wiring and \nequipment must be classified as Class I, \nDivision 1, equipment to meet the requirements \nof SBC 401. \n2104.2.4 \nBonding and grounding. Storage \ntanks, treatment tanks, filters, pumps, piping, ducts, \ndry cleaning units, stills, tumblers, drying cabinets \nand other such equipment, where not inherently \nelectrically conductive, shall be bonded together \nand grounded. Isolated equipment shall be \ngrounded.\n\n❖ Solvent containers and processing equipment \nduring storage, handling and use must be \nbonded and grounded to prevent buildup of \nstatic charges, thus eliminating a common \nsource of ignition for vapors emitted by \nflammable and combustible liquid solvents. \nSECTION 2105 OPERATING \nREQUIREMENTS \n2105.1 General. The operation of dry cleaning \nsystems shall comply with the requirements of \nSections 2105.1.1 through 2105.3.\n\n❖ Section 2105 establishes requirements for the \nsafe operation and maintenance of dry \ncleaning plants. The fire hazard associated \nwith these plants has diminished significantly \nas \nfire \nprotection, \nenvironmental \nand \nhazardous waste disposal concerns have \ncaused the industry to move away from the use \nof flammable and combustible solvents. Note \nthat changing environmental regulations that \nrestrict the use of solvents with carcinogenic \nproperties are resulting in a movement toward \nalternative solvents that may be more \ncombustible than current solvents. However, \ndue to lessons learned during the early years \nof dry cleaning, there will likely be a better \nbalance of flammability and health hazards. \n2105.1.1 \nWritten \ninstructions. \nWritten \ninstructions covering the proper installation and \nsafe operation and use of equipment and solvent \nshall be given to the buyer.\n\n❖ This section applies to persons or firms that \nengage in wholesale or retail sales of dry \ncleaning equipment. Each piece of equipment \nsold \nmust \nbe \naccompanied \nby \nwritten \n-",
      "chapter_id": "ch21",
      "section_id": "sec2106"
    },
    {
      "page": 110,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1080 \n \ninstructions for the installation and operation of \nthe equipment and for the safe storage, \nhandling and use of the dry cleaning solvent for \nwhich it is designed. \n2105.1.1.1 \nType II, III-A, III-B and IV \nsystems. In Type II, III-A, III-B and IV dry cleaning \nsystems, machines shall be operated in accordance \nwith the operating instructions furnished by the \nmachinery manufacturer. Employees shall be \ninstructed as to the hazards involved in their \ndepartments and in the work they perform. \n❖ \nSafety in dry cleaning operations depends on \nemployees being familiar with not only the dry \ncleaning machines and their operation as \ndescribed in the written instructions required by \nSection 2105.1.1, but also understanding the \nhazards associated with and the proper \nmethods of storing, handling, dispensing and \nusing dry cleaning solvents within their \nrespective work spaces. This section requires \nthat employees be trained in all aspects of dry \ncleaning operations. \n2105.1.1.2 \nType \nV \nsystems. \nOperating \ninstructions for customer use of Type V dry \ncleaning systems shall be conspicuously posted in a \nlocation near the dry cleaning unit. A telephone \nnumber shall be provided for emergency assistance. \n❖ \nType V dry cleaning systems are operated by \nthe general public rather than by trained \nemployees as are Type II, III-A and III-B \nsystems. \nUnder \nideal \nconditions, \nsuch \noperations should have an attendant to \nsupervise cleaning activities and be available \nto answer questions on the proper operation of \nthe machines. Most Type V systems, however, \nare not attended. For this reason, machine \noperating \ninstructions \nmust \nbe \nposted \nprominently in the machine area where they \ncan be seen readily by patrons. In addition, an \nemergency phone number must be posted \nprominently for patron use. Note that this \nsection does not require a public telephone on \nthe premises. With the proliferation of cellular \ntechnology, much of the public carries a cell \nphone that can be used in case of an \nemergency. \n2105.1.2 \nEquipment identification. The \nmanufacturer shall provide nameplates on dry \ncleaning machines indicating the class of solvent \nfor which each machine is designed. \n❖ \nBecause dry cleaning machines are designed \nto be used only with a specific class of solvent, \nthis information must be clearly displayed on a \npermanent nameplate affixed to the machine \nso that there can be no question of what \nsolvent may be used in a given machine (also \nsee commentary, Section 2105.1.4). \n2105.1.3 \nOpen systems prohibited. Dry \ncleaning by immersion and agitation in open vessels \nshall be prohibited. \n❖ \nDry cleaning is intended to be a closed-system \nprocess, with the cleaning solvent contained \nwithin the machinery. Pouring large quantities \nof combustible solvent into an open container \nto soak or agitate items being cleaned allows \nand increases the escape of combustible \nvapors or, in the case of Type IV systems, \nnoncombustible but toxic vapors, and is, \ntherefore, prohibited. Also see the commentary \nto Section 2106for a discussion of spotting and \npretreating in the open and special handling \nprovisions that allow limited hand agitation in \nthe open. \n2105.1.4 \nProhibited use of solvent. The use \nof solvents with a flash point below that for which \na machine is designed or listed shall be prohibited. \n❖ \nDry cleaning equipment is designed and tested \nfor use with specific classifications of solvents. \nThis section mandates that equipment be used \nonly with the class of solvent for which it has \nbeen designed. Equipment approved for higher \nflash-point or nonflammable solvents may not \nbe equipped with many of the inherent safety \nfeatures required for lower flash-point solvents. \nNote that NFPA 32 addresses this issue in \nSection 6.5. \n2105.1.5 \nEquipment \nmaintenance \nand \nhousekeeping. Proper maintenance and operating \npractices shall be observed in order to prevent the \nleakage of solvent or the accumulation of lint. The \nhandling of waste material generated by dry \ncleaning operations and the maintenance of \nfacilities shall comply with the provisions of this \nsection. \n❖ \nSafe dry cleaning depends on safe, well-\nmaintained equipment and good housekeeping \npractices. Because dry cleaning is intended to \nbe a closed-system use, machines must be \nchecked regularly for loose fittings and \nconnections that could allow the leakage of a \nsolvent and its vapors. Also, the lint that \naccumulates in the cleaning of textile materials \nmust be regularly removed from lint traps and \ndisposed of properly. This section requires that \ndry cleaning plants comply with the provisions \nof Sections 2105.1.5.1through 2105.1.5.4. \n2105.1.5.1 \nFloors. Class I and II liquids shall \nnot be used for cleaning floors. \n❖ \nThis section prohibits the use of flammable and \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1080 \n \ninstructions for the installation and operation of \nthe equipment and for the safe storage, \nhandling and use of the dry cleaning solvent for \nwhich it is designed. \n2105.1.1.1 \nType II, III-A, III-B and IV \nsystems. In Type II, III-A, III-B and IV dry cleaning \nsystems, machines shall be operated in accordance \nwith the operating instructions furnished by the \nmachinery manufacturer. Employees shall be \ninstructed as to the hazards involved in their \ndepartments and in the work they perform.",
      "commentary": "Safety in dry cleaning operations depends on \nemployees being familiar with not only the dry \ncleaning machines and their operation as \ndescribed in the written instructions required by \nSection 2105.1.1, but also understanding the \nhazards associated with and the proper \nmethods of storing, handling, dispensing and \nusing dry cleaning solvents within their \nrespective work spaces. This section requires \nthat employees be trained in all aspects of dry \ncleaning operations. \n2105.1.1.2 \nType \nV \nsystems. \nOperating \ninstructions for customer use of Type V dry \ncleaning systems shall be conspicuously posted in a \nlocation near the dry cleaning unit. A telephone \nnumber shall be provided for emergency assistance.\n\n❖ Type V dry cleaning systems are operated by \nthe general public rather than by trained \nemployees as are Type II, III-A and III-B \nsystems. \nUnder \nideal \nconditions, \nsuch \noperations should have an attendant to \nsupervise cleaning activities and be available \nto answer questions on the proper operation of \nthe machines. Most Type V systems, however, \nare not attended. For this reason, machine \noperating \ninstructions \nmust \nbe \nposted \nprominently in the machine area where they \ncan be seen readily by patrons. In addition, an \nemergency phone number must be posted \nprominently for patron use. Note that this \nsection does not require a public telephone on \nthe premises. With the proliferation of cellular \ntechnology, much of the public carries a cell \nphone that can be used in case of an \nemergency. \n2105.1.2 \nEquipment identification. The \nmanufacturer shall provide nameplates on dry \ncleaning machines indicating the class of solvent \nfor which each machine is designed.\n\n❖ Because dry cleaning machines are designed \nto be used only with a specific class of solvent, \nthis information must be clearly displayed on a \npermanent nameplate affixed to the machine \nso that there can be no question of what \nsolvent may be used in a given machine (also \nsee commentary, Section 2105.1.4). \n2105.1.3 \nOpen systems prohibited. Dry \ncleaning by immersion and agitation in open vessels \nshall be prohibited.\n\n❖ Dry cleaning is intended to be a closed-system \nprocess, with the cleaning solvent contained \nwithin the machinery. Pouring large quantities \nof combustible solvent into an open container \nto soak or agitate items being cleaned allows \nand increases the escape of combustible \nvapors or, in the case of Type IV systems, \nnoncombustible but toxic vapors, and is, \ntherefore, prohibited. Also see the commentary \nto Section 2106for a discussion of spotting and \npretreating in the open and special handling \nprovisions that allow limited hand agitation in \nthe open. \n2105.1.4 \nProhibited use of solvent. The use \nof solvents with a flash point below that for which \na machine is designed or listed shall be prohibited.\n\n❖ Dry cleaning equipment is designed and tested \nfor use with specific classifications of solvents. \nThis section mandates that equipment be used \nonly with the class of solvent for which it has \nbeen designed. Equipment approved for higher \nflash-point or nonflammable solvents may not \nbe equipped with many of the inherent safety \nfeatures required for lower flash-point solvents. \nNote that NFPA 32 addresses this issue in \nSection 6.5. \n2105.1.5 \nEquipment \nmaintenance \nand \nhousekeeping. Proper maintenance and operating \npractices shall be observed in order to prevent the \nleakage of solvent or the accumulation of lint. The \nhandling of waste material generated by dry \ncleaning operations and the maintenance of \nfacilities shall comply with the provisions of this \nsection.\n\n❖ Safe dry cleaning depends on safe, well-\nmaintained equipment and good housekeeping \npractices. Because dry cleaning is intended to \nbe a closed-system use, machines must be \nchecked regularly for loose fittings and \nconnections that could allow the leakage of a \nsolvent and its vapors. Also, the lint that \naccumulates in the cleaning of textile materials \nmust be regularly removed from lint traps and \ndisposed of properly. This section requires that \ndry cleaning plants comply with the provisions \nof Sections 2105.1.5.1through 2105.1.5.4. \n2105.1.5.1 \nFloors. Class I and II liquids shall \nnot be used for cleaning floors.\n\n❖ This section prohibits the use of flammable and \n-",
      "chapter_id": "ch21",
      "section_id": "sec2106"
    },
    {
      "page": 111,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1081 \n \nClass II combustible liquids for cleaning floors \nin dry cleaning plants for basically the same \nreasons that open soaking and agitation with \nsolvents are prohibited by Section 2105.1.3: \nopen use will allow flammable vapors to \nescape and accumulate. This effect is \naggravated by the fact that in many instances, \ndry cleaning plants operate at high ambient \ntemperatures that may be at or above the flash \npoint of Class I or II liquids, thus forming an \nimmediately ignitable mixture in air. \n2105.1.5.2 \nFilters. Filter residue and other \nresidues containing solvent shall be handled and \ndisposed of in covered metal containers. \n❖ \nThe Environmental Protection Agency (EPA) \nhas raised health and safety concerns about \ndry cleaning workers and people living near dry \ncleaners. Improper handling and disposal of \ndry cleaning solvents can pollute outdoor air, \nsoil and water. Dry cleaning and laundry plants \nthat might generate hazardous waste and be \nsubject \nto \nResource \nConservation \nand \nRecovery Act (RCRA) requirements covering \nthe \ngeneration, \ntransportation \nand \nmanagement of hazardous waste include: \nretail dry cleaning stores; industrial and linen \nsupply plants with dry cleaning operations; self-\nservice \nlaundromats \nwith \ndry \ncleaning \nequipment; or other facilities with dry cleaning \noperations. The volume of hazardous waste \nproduced in these facilities often places them \nin the EPA category of “small quantity \ngenerator.” Proper storage and disposal of \nspent filters and other solvent-containing \nwastes (empty solvent containers, still residues \nfrom \nsolvent \ndistillation \nand \nwater \ncontaminated \nwith \ncleaning \nsolvent) \nas \nrequired by this section reduces the potential \nfor the production of solvent vapors and \nenvironmental pollution. \n2105.1.5.3 \nLint. Lint and refuse shall be \nremoved from traps daily, deposited in approved \nwaste cans, removed from the premises, and \ndisposed of safely. At all other times, traps shall be \nheld securely in place. \n❖ \nLint is finely divided textile fiber sloughed off of \narticles being cleaned and is generated in large \nquantities in the dry cleaning process. As with \nany combustible material, the more finely it is \ndivided, the more surface area of the material \nis available for ignition and the more readily it \nwill ignite. For this reason, this hazard must be \nreduced by collection and removal of lint, as \nwell as other combustible waste materials, at \nleast daily, followed by proper disposal. \n2105.1.5.4 \nCustomer areas. In Type V dry \ncleaning systems, customer areas shall be kept \nclean. \n❖ \nCoin-operated laundries and dry cleaning \nestablishments are often unattended, which \ncan lead to poor housekeeping and hazardous \nconditions that could contribute to the start or \nspread of a fire. This section requires that \nreasonable \nhousekeeping \nprocedures \nbe \nestablished and executed regularly to reduce \nthis hazard. \n2105.2 Type II systems. Special operating \nrequirements for Type II dry cleaning systems shall \ncomply with the provisions of Sections 2105.2.1 \nthrough 2105.2.3. \n❖ \nSections 2105.2.1 through 2105.2.3 contain \noperating procedures uniquely applicable to \nType II dry cleaning systems because of their \nuse of Class II solvents and the higher relative \nhazards associated with that use. \n2105.2.1 \nInspection of materials. Materials \nto be dry cleaned shall be searched thoroughly and \nforeign materials, including matches and metallic \nsubstances, shall be removed. \n❖ \nTo prevent damage to dry cleaning equipment \nand eliminate potential sources of ignition, \nsuch as matches being ignited or metallic \nobjects striking a spark with dry cleaning \nmachine parts, articles to be dry cleaned must \nbe carefully screened for foreign objects that \ncould create a hazardous condition. \n2105.2.2 \nMaterial transfer. In removing \nmaterials from the washer, provisions shall be made \nfor minimizing the dripping of solvent on the floor. \nWhere materials are transferred from a washer to a \ndrain tub, a nonferrous metal drip apron shall be \nplaced so that the apron rests on the drain tub and the \ncylinder of the washer. \n❖ \nTo reduce the amount of Class II solvent lost \nduring removal of cleaned articles from the dry \ncleaning machine, means must be provided to \nminimize the amount of solvent that drips on \nthe plant floor and evaporates into hazardous \nvapors in the work space. This section \ndescribes one method of preventing solvent \ndrips by placing a drain board between the dry \ncleaning machine and drain tubs. The drain \nboard must be nonferrous to prevent potential \nmetal-to-metal sparks during the transfer \nprocess. \n2105.2.3 \nVentilation. \nA \nmechanical \nventilation system which is designed to exhaust 5.08 \nliters per second per square meters of floor area \nshall be installed in dry cleaning rooms and in \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1081 \n \nClass II combustible liquids for cleaning floors \nin dry cleaning plants for basically the same \nreasons that open soaking and agitation with \nsolvents are prohibited by Section 2105.1.3: \nopen use will allow flammable vapors to \nescape and accumulate. This effect is \naggravated by the fact that in many instances, \ndry cleaning plants operate at high ambient \ntemperatures that may be at or above the flash \npoint of Class I or II liquids, thus forming an \nimmediately ignitable mixture in air. \n2105.1.5.2 \nFilters. Filter residue and other \nresidues containing solvent shall be handled and \ndisposed of in covered metal containers.",
      "commentary": "The Environmental Protection Agency (EPA) \nhas raised health and safety concerns about \ndry cleaning workers and people living near dry \ncleaners. Improper handling and disposal of \ndry cleaning solvents can pollute outdoor air, \nsoil and water. Dry cleaning and laundry plants \nthat might generate hazardous waste and be \nsubject \nto \nResource \nConservation \nand \nRecovery Act (RCRA) requirements covering \nthe \ngeneration, \ntransportation \nand \nmanagement of hazardous waste include: \nretail dry cleaning stores; industrial and linen \nsupply plants with dry cleaning operations; self-\nservice \nlaundromats \nwith \ndry \ncleaning \nequipment; or other facilities with dry cleaning \noperations. The volume of hazardous waste \nproduced in these facilities often places them \nin the EPA category of “small quantity \ngenerator.” Proper storage and disposal of \nspent filters and other solvent-containing \nwastes (empty solvent containers, still residues \nfrom \nsolvent \ndistillation \nand \nwater \ncontaminated \nwith \ncleaning \nsolvent) \nas \nrequired by this section reduces the potential \nfor the production of solvent vapors and \nenvironmental pollution. \n2105.1.5.3 \nLint. Lint and refuse shall be \nremoved from traps daily, deposited in approved \nwaste cans, removed from the premises, and \ndisposed of safely. At all other times, traps shall be \nheld securely in place.\n\n❖ Lint is finely divided textile fiber sloughed off of \narticles being cleaned and is generated in large \nquantities in the dry cleaning process. As with \nany combustible material, the more finely it is \ndivided, the more surface area of the material \nis available for ignition and the more readily it \nwill ignite. For this reason, this hazard must be \nreduced by collection and removal of lint, as \nwell as other combustible waste materials, at \nleast daily, followed by proper disposal. \n2105.1.5.4 \nCustomer areas. In Type V dry \ncleaning systems, customer areas shall be kept \nclean.\n\n❖ Coin-operated laundries and dry cleaning \nestablishments are often unattended, which \ncan lead to poor housekeeping and hazardous \nconditions that could contribute to the start or \nspread of a fire. This section requires that \nreasonable \nhousekeeping \nprocedures \nbe \nestablished and executed regularly to reduce \nthis hazard. \n2105.2 Type II systems. Special operating \nrequirements for Type II dry cleaning systems shall \ncomply with the provisions of Sections 2105.2.1 \nthrough 2105.2.3.\n\n❖ Sections 2105.2.1 through 2105.2.3 contain \noperating procedures uniquely applicable to \nType II dry cleaning systems because of their \nuse of Class II solvents and the higher relative \nhazards associated with that use. \n2105.2.1 \nInspection of materials. Materials \nto be dry cleaned shall be searched thoroughly and \nforeign materials, including matches and metallic \nsubstances, shall be removed.\n\n❖ To prevent damage to dry cleaning equipment \nand eliminate potential sources of ignition, \nsuch as matches being ignited or metallic \nobjects striking a spark with dry cleaning \nmachine parts, articles to be dry cleaned must \nbe carefully screened for foreign objects that \ncould create a hazardous condition. \n2105.2.2 \nMaterial transfer. In removing \nmaterials from the washer, provisions shall be made \nfor minimizing the dripping of solvent on the floor. \nWhere materials are transferred from a washer to a \ndrain tub, a nonferrous metal drip apron shall be \nplaced so that the apron rests on the drain tub and the \ncylinder of the washer.\n\n❖ To reduce the amount of Class II solvent lost \nduring removal of cleaned articles from the dry \ncleaning machine, means must be provided to \nminimize the amount of solvent that drips on \nthe plant floor and evaporates into hazardous \nvapors in the work space. This section \ndescribes one method of preventing solvent \ndrips by placing a drain board between the dry \ncleaning machine and drain tubs. The drain \nboard must be nonferrous to prevent potential \nmetal-to-metal sparks during the transfer \nprocess. \n2105.2.3 \nVentilation. \nA \nmechanical \nventilation system which is designed to exhaust 5.08 \nliters per second per square meters of floor area \nshall be installed in dry cleaning rooms and in \n-",
      "chapter_id": "ch21",
      "section_id": "sec2106"
    },
    {
      "page": 112,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1082 \n \ndrying rooms. The ventilation system shall operate \nautomatically when the dry cleaning equipment is \nin operation and shall have manual controls at an \napproved location. \n❖ \nThis section intended to prevent solvent vapors \nfrom Type II dry cleaning systems from \naccumulating to an ignitable concentration in \nthe room in which those appliances are located \nby providing adequate mechanical ventilation. \nThe prescribed rate of mechanical ventilation \nwill also help prevent the ambient temperature \nin the room from exceeding the flash point of \nthe solvent being used in the cleaning process. \nIt is not the intent that this system be classified \nas \na \n“hazardous \nexhaust \nsystem” \nas \naddressed in Section 510 of SBC 501; \nhowever, consistent with Section 502 of SBC \n501, this system must be independent of all \nother exhaust and ventilation systems. \n \nThe required ventilation rate of 5.08 liters per \nsecond per square meters of floor area is \ntypical of that required in hazardous material-\nrelated areas where fugitive flammable vapors \nneed dilution or removal. Although its exact \ntechnical origins remain obscure, it is thought \nto have been derived from a rule of thumb \n(possibly from the insurance industry) that \nestablished \na \nventilation \nrequirement \nin \nflammable and combustible liquid use areas of \nsix air changes per hour, which has proven to \nbe effective over the years. Although this \nmethod provides effective ventilation and \nhazard reduction, moving that volume of air in \nindustrial or storage buildings with larger-than-\naverage \nfloor-to-floor \nand \nfloor-to-roof \ndimensions requires large, costly mechanical \nequipment installations and creates concerns \nover energy conservation. To deal with those \nconcerns, a design ceiling height of 3 m was \nassumed in recognition of the fact that solvent \nvapors will gather at the lowest point in the \nroom. Each square meter of building area, \nthen, would represent 0.3 m3 and, at the rate of \nsix air changes per hour, 1.7 m3 of air per hour \nwould be moved, which yields 5.08 liters per \nsecond per square meters of room area. \n \nTo be effective, the exhaust equipment is \nrequired by this section to be interlocked with \nthe dry cleaning equipment so that it operates \nwhenever \nthe \ndry \ncleaning \nequipment \noperates. Manual controls are also required \nfor additional flexibility and reliability in the \nevent that the mechanical system runs on after \nthe dry cleaning system is shut down. The \nlocation of the controls is to be approved by the \nFire official. \n2105.3 Type IV and V systems. Type IV and V \ndry cleaning systems shall be provided with an \nautomatically activated exhaust ventilation system \nto maintain an air velocity of not less than 0.51 m/s \nthrough the loading door when the door is opened. \nSuch systems for dry cleaning equipment shall \ncomply with SBC 501. \nException: Dry cleaning units are not required to \nbe provided with exhaust ventilation where an \nexhaust hood is installed immediately outside of \nand above the loading door and operates at an \nairflow rate as follows: \n! =  30.45 × \u0005$N \n(21-1) \nwhere: \nQ = flow rate exhausted through the hood, Cubic \nmeters per minute. \nALD = area of the loading door, square meters. \n❖ \nThis section is intended to prevent solvent \nvapors from Type IV and V dry cleaning \nsystems from escaping into the room where the \nappliances are located by drawing the required \nexhaust airflow into the unit through the open \ndoor at the minimum velocity of 30.45 m/min. In \nthis way, exposure of employees (in Type IV \nsystems) or the public (in Type V systems) to \npotentially harmful solvent vapors is minimized. \nThe exhaust capability contemplated by this \nsection is integral with the dry cleaning unit, \nand its operation must be interlocked with the \nunit door to automatically start the required \nexhaust airflow as soon as the unit door is \nopened. \n \nThe exception is a design alternative to \nachieve the goal of solvent vapor capture at the \ndoor opening through installation of what is \noften referred to as an “eyebrow hood” located \nimmediately above the dry cleaning unit door \nopening. This enables the exhaust airflow to \nsweep across the loading door opening of the \nmachine and capture any escaping solvent \nvapors. This kind of hood may be integral with \nthe unit or may be an after-market-installed \naccessory to the unit. In either case, it must be \neither interlocked with the unit door to \nautomatically start the required exhaust airflow \nas soon as the unit door is opened or operate \ncontinuously whenever the dry cleaning \nmachine is in operation. \n \nSince exhaust hoods are not designed for a \nconstant air velocity in all parts of the hood, \nsuch as can be achieved by drawing air into a \nmachine through a loading door opening, \nexhaust capability for this alternative design \ncalculated in accordance with Equation (21-1) \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1082 \n \ndrying rooms. The ventilation system shall operate \nautomatically when the dry cleaning equipment is \nin operation and shall have manual controls at an \napproved location.",
      "commentary": "This section intended to prevent solvent vapors \nfrom Type II dry cleaning systems from \naccumulating to an ignitable concentration in \nthe room in which those appliances are located \nby providing adequate mechanical ventilation. \nThe prescribed rate of mechanical ventilation \nwill also help prevent the ambient temperature \nin the room from exceeding the flash point of \nthe solvent being used in the cleaning process. \nIt is not the intent that this system be classified \nas \na \n“hazardous \nexhaust \nsystem” \nas \naddressed in Section 510 of SBC 501; \nhowever, consistent with Section 502 of SBC \n501, this system must be independent of all \nother exhaust and ventilation systems. \n \nThe required ventilation rate of 5.08 liters per \nsecond per square meters of floor area is \ntypical of that required in hazardous material-\nrelated areas where fugitive flammable vapors \nneed dilution or removal. Although its exact \ntechnical origins remain obscure, it is thought \nto have been derived from a rule of thumb \n(possibly from the insurance industry) that \nestablished \na \nventilation \nrequirement \nin \nflammable and combustible liquid use areas of \nsix air changes per hour, which has proven to \nbe effective over the years. Although this \nmethod provides effective ventilation and \nhazard reduction, moving that volume of air in \nindustrial or storage buildings with larger-than-\naverage \nfloor-to-floor \nand \nfloor-to-roof \ndimensions requires large, costly mechanical \nequipment installations and creates concerns \nover energy conservation. To deal with those \nconcerns, a design ceiling height of 3 m was \nassumed in recognition of the fact that solvent \nvapors will gather at the lowest point in the \nroom. Each square meter of building area, \nthen, would represent 0.3 m3 and, at the rate of \nsix air changes per hour, 1.7 m3 of air per hour \nwould be moved, which yields 5.08 liters per \nsecond per square meters of room area. \n \nTo be effective, the exhaust equipment is \nrequired by this section to be interlocked with \nthe dry cleaning equipment so that it operates \nwhenever \nthe \ndry \ncleaning \nequipment \noperates. Manual controls are also required \nfor additional flexibility and reliability in the \nevent that the mechanical system runs on after \nthe dry cleaning system is shut down. The \nlocation of the controls is to be approved by the \nFire official. \n2105.3 Type IV and V systems. Type IV and V \ndry cleaning systems shall be provided with an \nautomatically activated exhaust ventilation system \nto maintain an air velocity of not less than 0.51 m/s \nthrough the loading door when the door is opened. \nSuch systems for dry cleaning equipment shall \ncomply with SBC 501. \nException: Dry cleaning units are not required to \nbe provided with exhaust ventilation where an \nexhaust hood is installed immediately outside of \nand above the loading door and operates at an \nairflow rate as follows: \n! =  30.45 × \u0005$N \n(21-1) \nwhere: \nQ = flow rate exhausted through the hood, Cubic \nmeters per minute. \nALD = area of the loading door, square meters.\n\n❖ This section is intended to prevent solvent \nvapors from Type IV and V dry cleaning \nsystems from escaping into the room where the \nappliances are located by drawing the required \nexhaust airflow into the unit through the open \ndoor at the minimum velocity of 30.45 m/min. In \nthis way, exposure of employees (in Type IV \nsystems) or the public (in Type V systems) to \npotentially harmful solvent vapors is minimized. \nThe exhaust capability contemplated by this \nsection is integral with the dry cleaning unit, \nand its operation must be interlocked with the \nunit door to automatically start the required \nexhaust airflow as soon as the unit door is \nopened. \n \nThe exception is a design alternative to \nachieve the goal of solvent vapor capture at the \ndoor opening through installation of what is \noften referred to as an “eyebrow hood” located \nimmediately above the dry cleaning unit door \nopening. This enables the exhaust airflow to \nsweep across the loading door opening of the \nmachine and capture any escaping solvent \nvapors. This kind of hood may be integral with \nthe unit or may be an after-market-installed \naccessory to the unit. In either case, it must be \neither interlocked with the unit door to \nautomatically start the required exhaust airflow \nas soon as the unit door is opened or operate \ncontinuously whenever the dry cleaning \nmachine is in operation. \n \nSince exhaust hoods are not designed for a \nconstant air velocity in all parts of the hood, \nsuch as can be achieved by drawing air into a \nmachine through a loading door opening, \nexhaust capability for this alternative design \ncalculated in accordance with Equation (21-1) \n-",
      "chapter_id": "ch21",
      "section_id": "sec502"
    },
    {
      "page": 113,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1083 \n \nwill be expressed as a flow rate rather than a \nfixed velocity. The fan will be drawing in a large \nvolume of environmental air to achieve the \nprescribed exhaust airflow across the entire \nloading door opening. For example, applying \nthe formula to a dry cleaning unit that has a 600 \nmm-diameter circular loading/unloading door, \nthe exhaust flow rate (Q) would be calculated \nas follows: \n \nQ =  30.45 x ALD \n \nALD = π r2; where π = 3.14 and r = 0.3, therefore \n \nQ =  30.45 x (3.14 x 0.32) \n \nQ =  8.9 \n \nQ = 8.9 cubic meter per minute \n \nIt is not the intent that this system be classified \nas a “hazardous exhaust system” as detailed in \nSBC 501 Section 510; however, consistent \nwith SBC 501 Section 502.1.3, this system \nmust be independent of all other exhaust and \nventilation systems. \nSECTION 2106 SPOTTING AND \nPRETREATING \n2106.1 General. \nSpotting \nand \npretreating \noperations and equipment shall comply with the \nprovisions of Sections 2106.2 through 2106.5. \n❖ \nSpotting and pretreating operations consist of \nsoaking or direct local application of cleaning \nsolvents to articles about to be dry cleaned. \nThese operations focus the solvent’s cleaning \npower on the removal of more stubborn stains, \nsuch as those from grease, oils, makeup, paint, \ndirt or petroleum products (tar, asphalt sealer, \netc). The operations typically take place on \nspotting tables or in scrubbing tubs in the open \nin the dry cleaning plant. Compliance with the \nrequirements of Section 2106will result in an \nacceptable level of safety for spotting and \npretreating operations. \n2106.2 Class I solvents. The maximum quantity of \nClass I solvents permitted at any work station shall \nbe 4 L. Spotting or prespotting shall be permitted to \nbe conducted with Class I solvents where they are \nstored in and dispensed from approved safety cans \nor in sealed DOTn -approved metal shipping \ncontainers of not more than 4 L capacity. \n❖ \nThis section allows up to 4 L of Class I \n(flammable) solvent to be stored in its original \nshipping container or, where used for spotting \nor prespotting, stored in and dispensed from a \nsafety can complying with UL 30 (see \ncommentary, \nSections \n5005.1.10and \n5705.2.4). \n2106.2.1 \nSpotting \nand \nprespotting. \nSpotting and pre-spotting shall be permitted to be \nconducted with Class I solvents where dispensed \nfrom plastic containers of not more than 0.5 L \ncapacity. \n❖ \nThis section recognizes the use of U.S. \nDepartment of Transportation-approved plastic \ncontainers to ship and store chemicals used in \ndry \ncleaning \nplants, \nincluding \nspotting \nchemicals. Use of such containers is permitted \nby Section 5704.3.1 of the code and OSHA \nregulations for the storage of flammable and \ncombustible liquids. Similar provisions also \nappear in Chapter 5 of NFPA 32. Note that the \nquantity limitation in this section is well below \nthe use-open maximum allowable quantities \n(MAQ) \nfor \nflammable \nliquids \nin \nTable \n5003.1.1(1). \n2106.3 Class II and III solvents. Scouring, \nbrushing, and spotting and pretreating shall be \npermitted to be conducted with Class II or III \nsolvents. The maximum quantity of Class II or III \nsolvents permitted at any work station shall be 4 L. \nIn other than Group H-2 occupancy, the aggregate \nquantities of solvents shall not exceed the \nmaximum allowable quantity per control area for \nuse-open system. \n❖ \nThis section allows Class II or Ill solvents to be \nused for spotting or pretreating and limits the \nquantity of solvent that can be in use at a \nspotting or pretreating work station to 4 L to \nreduce the likelihood of an unmanageable \nsolvent spill. Aggregate quantities of spotting or \npretreating solvent must not exceed the MAQ \nfor open system use established by Table \n5003.1.1(1), including the increases allowed \nfor the sprinkler system required by Section \n2108.2. \n2106.3.1 \nSpotting \ntables. \nScouring, \nbrushing or spotting tables on which articles are \nsoaked in solvent shall have a liquid-tight top with \na curb on all sides not less than 25 mm high. The \ntop of the table shall be pitched to ensure thorough \ndraining to a 40 mm drain connected to an approved \ncontainer. \n❖ \nTo reduce spills of spotting solvents during \ntheir open use, surfaces on which the spotting \nis done must be designed to catch and route \nsolvent to an approved container (preferably a \nclosed one) for disposal or recycling. \n2106.3.2 \nSpecial \nhandling. \nWhere \napproved, articles that cannot be washed in the \nusual washing machines are allowed to be cleaned \nin scrubbing tubs. Scrubbing tubs shall comply with \nthe following: \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1083 \n \nwill be expressed as a flow rate rather than a \nfixed velocity. The fan will be drawing in a large \nvolume of environmental air to achieve the \nprescribed exhaust airflow across the entire \nloading door opening. For example, applying \nthe formula to a dry cleaning unit that has a 600 \nmm-diameter circular loading/unloading door, \nthe exhaust flow rate (Q) would be calculated \nas follows: \n \nQ =  30.45 x ALD \n \nALD = π r2; where π = 3.14 and r = 0.3, therefore \n \nQ =  30.45 x (3.14 x 0.32) \n \nQ =  8.9 \n \nQ = 8.9 cubic meter per minute \n \nIt is not the intent that this system be classified \nas a “hazardous exhaust system” as detailed in \nSBC 501 Section 510; however, consistent \nwith SBC 501 Section 502.1.3, this system \nmust be independent of all other exhaust and \nventilation systems. \nSECTION 2106 SPOTTING AND \nPRETREATING \n2106.1 General. \nSpotting \nand \npretreating \noperations and equipment shall comply with the \nprovisions of Sections 2106.2 through 2106.5.",
      "commentary": "Spotting and pretreating operations consist of \nsoaking or direct local application of cleaning \nsolvents to articles about to be dry cleaned. \nThese operations focus the solvent’s cleaning \npower on the removal of more stubborn stains, \nsuch as those from grease, oils, makeup, paint, \ndirt or petroleum products (tar, asphalt sealer, \netc). The operations typically take place on \nspotting tables or in scrubbing tubs in the open \nin the dry cleaning plant. Compliance with the \nrequirements of Section 2106will result in an \nacceptable level of safety for spotting and \npretreating operations. \n2106.2 Class I solvents. The maximum quantity of \nClass I solvents permitted at any work station shall \nbe 4 L. Spotting or prespotting shall be permitted to \nbe conducted with Class I solvents where they are \nstored in and dispensed from approved safety cans \nor in sealed DOTn -approved metal shipping \ncontainers of not more than 4 L capacity.\n\n❖ This section allows up to 4 L of Class I \n(flammable) solvent to be stored in its original \nshipping container or, where used for spotting \nor prespotting, stored in and dispensed from a \nsafety can complying with UL 30 (see \ncommentary, \nSections \n5005.1.10and \n5705.2.4). \n2106.2.1 \nSpotting \nand \nprespotting. \nSpotting and pre-spotting shall be permitted to be \nconducted with Class I solvents where dispensed \nfrom plastic containers of not more than 0.5 L \ncapacity.\n\n❖ This section recognizes the use of U.S. \nDepartment of Transportation-approved plastic \ncontainers to ship and store chemicals used in \ndry \ncleaning \nplants, \nincluding \nspotting \nchemicals. Use of such containers is permitted \nby Section 5704.3.1 of the code and OSHA \nregulations for the storage of flammable and \ncombustible liquids. Similar provisions also \nappear in Chapter 5 of NFPA 32. Note that the \nquantity limitation in this section is well below \nthe use-open maximum allowable quantities \n(MAQ) \nfor \nflammable \nliquids \nin \nTable \n5003.1.1(1). \n2106.3 Class II and III solvents. Scouring, \nbrushing, and spotting and pretreating shall be \npermitted to be conducted with Class II or III \nsolvents. The maximum quantity of Class II or III \nsolvents permitted at any work station shall be 4 L. \nIn other than Group H-2 occupancy, the aggregate \nquantities of solvents shall not exceed the \nmaximum allowable quantity per control area for \nuse-open system.\n\n❖ This section allows Class II or Ill solvents to be \nused for spotting or pretreating and limits the \nquantity of solvent that can be in use at a \nspotting or pretreating work station to 4 L to \nreduce the likelihood of an unmanageable \nsolvent spill. Aggregate quantities of spotting or \npretreating solvent must not exceed the MAQ \nfor open system use established by Table \n5003.1.1(1), including the increases allowed \nfor the sprinkler system required by Section \n2108.2. \n2106.3.1 \nSpotting \ntables. \nScouring, \nbrushing or spotting tables on which articles are \nsoaked in solvent shall have a liquid-tight top with \na curb on all sides not less than 25 mm high. The \ntop of the table shall be pitched to ensure thorough \ndraining to a 40 mm drain connected to an approved \ncontainer.\n\n❖ To reduce spills of spotting solvents during \ntheir open use, surfaces on which the spotting \nis done must be designed to catch and route \nsolvent to an approved container (preferably a \nclosed one) for disposal or recycling. \n2106.3.2 \nSpecial \nhandling. \nWhere \napproved, articles that cannot be washed in the \nusual washing machines are allowed to be cleaned \nin scrubbing tubs. Scrubbing tubs shall comply with \nthe following: \n-",
      "chapter_id": "ch21",
      "section_id": "sec2106"
    },
    {
      "page": 114,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1084 \n \n1. Only Class II or III liquids shall be used. \n2. The total amount of solvent used in such \nopen containers shall not exceed 11 L. \n3. Scrubbing tubs shall be secured to the floor. \n4. Scrubbing tubs shall be provided with \npermanent 40 mm drains. Such drain shall be \nprovided with a trap and shall be connected \nto an approved container. \n❖ \nAlthough dry cleaning by immersion and \nagitation in open vessels is prohibited by \nSection \n2105.1.3, \nthere \nare \nisolated \ncircumstances in which an article that needs \ndry cleaning cannot be cleaned in the \nconventional manner in an approved dry \ncleaning machine. This section establishes \nminimum safeguards intended to reduce the \nhazards associated with open cleaning in a \nscrubbing tub. \n \nThe first step in cleaning an article in the open \nis to secure the approval of the Fire official for \nthe operation. This enables him or her to \ninspect the area where the open cleaning is to \nbe done to verify that the housekeeping \ncomplies with this chapter, that all the \nsafeguards required by this section are in \nplace, that the ventilation requirements of \nSection 2106.3.3 are met, and that the bonding \nand grounding required by Section 2106.3.4 \nare in place. \n \nAlthough limited use of Class I spotting \nsolvents is allowed by Section 2106.3, this \nsection makes it clear that dry cleaning in the \nopen is limited to only Class II or III solvents \nbecause of their higher flash points. To avoid \nan unmanageable spill while still allowing a \nworkable quantity of solvent in the scrubbing \ntub, Class II or III solvents are limited to only 11 \nL in process, and then only in a tub that is firmly \nfixed in place by securing it to the floor in an \napproved manner. Solvents used in open dry \ncleaning processes must be captured in an \napproved (preferably closed) container for \nrecycling or proper disposal. \n2106.3.3 \nVentilation. \nScrubbing \ntubs, \nscouring, brushing or spotting operations shall be \nlocated such that solvent vapors are captured and \nexhausted by the ventilating system. \n❖ \nWhen locating the spotting or pretreating \noperation within the plant, care must be taken \nto choose a location that will allow adequate \nairflow on all sides of the spotting or pretreating \nequipment to maximize the effectiveness of the \nexhaust ventilation system required by Section \n2105.2.3 in preventing the accumulation of \nhazardous vapor concentrations. \n2106.3.4 \nBonding and grounding. Metal \nscouring, brushing and spotting tables and \nscrubbing tubs shall be permanently and effectively \nbonded and grounded. \n❖ \nSolvent containers and processing equipment \nduring storage, handling and use must be \ngrounded to prevent buildup of static charges, \nthus eliminating a common source of ignition \nfor vapors from flammable and combustible \nliquid solvents. \n2106.4 Type \nIV \nsystems. \nFlammable \nand \ncombustible liquids used for spotting operations \nshall be stored in approved safety cans or in sealed \nDOTn-approved shipping containers of not more \nthan 4 L in capacity. Aggregate amounts shall not \nexceed 38 L. \n❖ \nType IV dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done only by trained operators \nwho must be familiar with solvent hazards. Up \nto an aggregate quantity of 38 L of Class I, II or \nIII spotting or pretreating solvents is allowed if \nthe solvents comply with the minimum storage \nsafeguard of being stored in their original \nshipping container or safety cans complying \nwith UL 30 (see commentary, Sections \n5005.1.10 and 5705.2.4). \n2106.5 Type V systems. Spotting operations using \nflammable or combustible liquids are prohibited in \nType V dry cleaning systems. \n❖ \nType V dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done by the general public, such \nas in coin-operated laundries that may or may \nnot be attended by qualified staff. To prevent \nexposing the general public to the hazards of \nspotting \nor \npretreating \noperations \nusing \nsolvents more hazardous than the non-\nflammable solvents used in the Type V system \nitself, and to preclude any action that might \nviolate Section 2105.1.4, this section prohibits \nspotting and pretreating operations altogether. \nSECTION 2107 DRY CLEANING \nSYSTEMS \n2107.1 General equipment requirements. Dry \ncleaning systems, including dry cleaning units, \nwashing machines, stills, drying cabinets, tumblers \nand their appurtenances, including pumps, piping, \nvalves, filters and solvent coolers, shall be installed \nand maintained in accordance with NFPA 32. The \nconstruction of buildings in which such systems are \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1084 \n \n1. Only Class II or III liquids shall be used. \n2. The total amount of solvent used in such \nopen containers shall not exceed 11 L. \n3. Scrubbing tubs shall be secured to the floor. \n4. Scrubbing tubs shall be provided with \npermanent 40 mm drains. Such drain shall be \nprovided with a trap and shall be connected \nto an approved container.",
      "commentary": "Although dry cleaning by immersion and \nagitation in open vessels is prohibited by \nSection \n2105.1.3, \nthere \nare \nisolated \ncircumstances in which an article that needs \ndry cleaning cannot be cleaned in the \nconventional manner in an approved dry \ncleaning machine. This section establishes \nminimum safeguards intended to reduce the \nhazards associated with open cleaning in a \nscrubbing tub. \n \nThe first step in cleaning an article in the open \nis to secure the approval of the Fire official for \nthe operation. This enables him or her to \ninspect the area where the open cleaning is to \nbe done to verify that the housekeeping \ncomplies with this chapter, that all the \nsafeguards required by this section are in \nplace, that the ventilation requirements of \nSection 2106.3.3 are met, and that the bonding \nand grounding required by Section 2106.3.4 \nare in place. \n \nAlthough limited use of Class I spotting \nsolvents is allowed by Section 2106.3, this \nsection makes it clear that dry cleaning in the \nopen is limited to only Class II or III solvents \nbecause of their higher flash points. To avoid \nan unmanageable spill while still allowing a \nworkable quantity of solvent in the scrubbing \ntub, Class II or III solvents are limited to only 11 \nL in process, and then only in a tub that is firmly \nfixed in place by securing it to the floor in an \napproved manner. Solvents used in open dry \ncleaning processes must be captured in an \napproved (preferably closed) container for \nrecycling or proper disposal. \n2106.3.3 \nVentilation. \nScrubbing \ntubs, \nscouring, brushing or spotting operations shall be \nlocated such that solvent vapors are captured and \nexhausted by the ventilating system.\n\n❖ When locating the spotting or pretreating \noperation within the plant, care must be taken \nto choose a location that will allow adequate \nairflow on all sides of the spotting or pretreating \nequipment to maximize the effectiveness of the \nexhaust ventilation system required by Section \n2105.2.3 in preventing the accumulation of \nhazardous vapor concentrations. \n2106.3.4 \nBonding and grounding. Metal \nscouring, brushing and spotting tables and \nscrubbing tubs shall be permanently and effectively \nbonded and grounded.\n\n❖ Solvent containers and processing equipment \nduring storage, handling and use must be \ngrounded to prevent buildup of static charges, \nthus eliminating a common source of ignition \nfor vapors from flammable and combustible \nliquid solvents. \n2106.4 Type \nIV \nsystems. \nFlammable \nand \ncombustible liquids used for spotting operations \nshall be stored in approved safety cans or in sealed \nDOTn-approved shipping containers of not more \nthan 4 L in capacity. Aggregate amounts shall not \nexceed 38 L.\n\n❖ Type IV dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done only by trained operators \nwho must be familiar with solvent hazards. Up \nto an aggregate quantity of 38 L of Class I, II or \nIII spotting or pretreating solvents is allowed if \nthe solvents comply with the minimum storage \nsafeguard of being stored in their original \nshipping container or safety cans complying \nwith UL 30 (see commentary, Sections \n5005.1.10 and 5705.2.4). \n2106.5 Type V systems. Spotting operations using \nflammable or combustible liquids are prohibited in \nType V dry cleaning systems.\n\n❖ Type V dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done by the general public, such \nas in coin-operated laundries that may or may \nnot be attended by qualified staff. To prevent \nexposing the general public to the hazards of \nspotting \nor \npretreating \noperations \nusing \nsolvents more hazardous than the non-\nflammable solvents used in the Type V system \nitself, and to preclude any action that might \nviolate Section 2105.1.4, this section prohibits \nspotting and pretreating operations altogether. \nSECTION 2107 DRY CLEANING \nSYSTEMS \n2107.1 General equipment requirements. Dry \ncleaning systems, including dry cleaning units, \nwashing machines, stills, drying cabinets, tumblers \nand their appurtenances, including pumps, piping, \nvalves, filters and solvent coolers, shall be installed \nand maintained in accordance with NFPA 32. The \nconstruction of buildings in which such systems are \n-",
      "chapter_id": "ch21",
      "section_id": "sec2107"
    },
    {
      "page": 115,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1085 \n \nlocated shall comply with the requirements of this \nsection and SBC 201. \n❖ \nNFPA 32 contains provisions for the prevention \nand control of fire and explosion hazards \nincidental to dry cleaning operations for the \nprotection of employees and the public. \nLikewise, SBC 201 regulates the construction \nof dry cleaning plant buildings based on the \nrelative hazards of the occupancies. SBC 201 \nChapter 3 classifies dry cleaning pickup/drop-\noff stations and Type V dry cleaning systems in \nOccupancy Group B (business) because of \ntheir low-hazard nature. Type II, III and IV dry \ncleaning plants are classified in Occupancy \nGroup F-1 (moderate-hazard factory-industrial) \nbecause they include or could include the \nprocessing of combustible textiles using \ncombustible solvents and, on a limited basis, \nflammable liquids for spotting. Certain dry \ncleaning operations could be classified by SBC \n201 in Group H, depending on the quantity of \nsolvent present and the type of machines used. \nSee the commentary to Section 307.1 of SBC \n201 for further discussion of exceptions to \nGroup H classifications. \n2107.2 Type II systems. Type II dry cleaning and \nsolvent tank storage rooms shall not be located \nbelow grade or above the lowest floor level of the \nbuilding and shall comply with Sections 2107.2.1 \nthrough 2107.2.3. \nException: \nSolvent \nstorage \ntanks \ninstalled \nunderground, in vaults or in special enclosures in \naccordance with Chapter 57. \n❖ \nType II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash point \nfrom 38°C to 60°C] as a cleaning solvent, \nsometimes at or above its lowest flash point \nunder normal plant operating conditions. For \nthis reason, this section prohibits the location \nof these systems and solvent storage at other \nthan the level of fire department  access or exit \ndischarge (i.e., other than at grade). Because \nof the higher relative hazards of these systems \nand their solvents, locating them above or \nbelow the lowest grade floor level could affect \nrapid egress by employees, as well as rapid \naccess to the system by fire fighters in case of \nan emergency. \n2107.2.1 \nFire-fighting access. Type II dry \ncleaning plants shall be located so that access is \nprovided and maintained from one side for fire-\nfighting and fire control purposes in accordance \nwith Section 503. \n❖ \nThe general design of fire department  vehicle \naccess to buildings is regulated by Section \n503. To give fire fighters timely access to the \nbuilding, this section requires that the building \ncontaining the Type II system be accessible on \nat least one side. This is consistent with \nSection 503.1.1, which allows access on only \none side where a building is equipped \nthroughout with an automatic sprinkler system \nas is required by Section 2108.2 for dry \ncleaning plants. Fire department  vehicle \naccess must be kept unobstructed at all times \nand comply with the provisions of Section 503. \n2107.2.2 \nNumber of means of egress. Type \nII dry cleaning rooms shall have not less than two \nmeans of egress doors located at opposite ends of \nthe room, not less than one of which shall lead \ndirectly to the outside. \n❖ \nThe number of exit or exit access doorways \nrequired from a room or space is regulated by \nSection 1006.2. That general section would not \nrequire two doors out of a Type II dry cleaning \nroom classified in Occupancy Group F-1 \nunless it had an occupant load of more than 50 \npersons; that is, greater than 465 square meter \nin area based on 9 m2 per person in \naccordance with Table 1004.5. However, this \nsection is specific to Type II dry cleaning rooms \nand supersedes general Group F egress \nrequirements by requiring two doors out of the \nroom, regardless of occupant load. Note that at \nleast one of the doors must be an exit door that \nopens directly to the exit discharge or public \nway outside of the building. All doors must also \ncomply with Section 1010.1. \n \nThis section also supersedes the general exit \nor exit access remoteness requirements of \nSection 1007.1.1 by mandating that the two \nmeans of egress doors from a Type II dry \ncleaning room be located at opposite ends of \nthe room, rather than a distance apart equal to \none-half the overall diagonal dimension of the \nroom. \n2107.2.3 \nSpill control and secondary \ncontainment. Curbs, drains or other provisions for \nspill control and secondary containment shall be \nprovided in accordance with Section 5004.2to \ncollect solvent leakage and fire protection water and \ndirect it to a safe location. \n❖ \nTo prevent the flow of Class II solvents to \nrooms or spaces adjoining the dry cleaning \nroom, spill control complying with Section \n5004.2is required by this section. Care must be \ntaken in the design of drainage and secondary \ncontainment systems to accurately calculate \nautomatic sprinkler design discharge flow rates \nand fire suppression hand line [typically 40 mm \nor 44 mm hose] flows. Note that secondary \ncontainment provisions do not include control \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1085 \n \nlocated shall comply with the requirements of this \nsection and SBC 201.",
      "commentary": "NFPA 32 contains provisions for the prevention \nand control of fire and explosion hazards \nincidental to dry cleaning operations for the \nprotection of employees and the public. \nLikewise, SBC 201 regulates the construction \nof dry cleaning plant buildings based on the \nrelative hazards of the occupancies. SBC 201 \nChapter 3 classifies dry cleaning pickup/drop-\noff stations and Type V dry cleaning systems in \nOccupancy Group B (business) because of \ntheir low-hazard nature. Type II, III and IV dry \ncleaning plants are classified in Occupancy \nGroup F-1 (moderate-hazard factory-industrial) \nbecause they include or could include the \nprocessing of combustible textiles using \ncombustible solvents and, on a limited basis, \nflammable liquids for spotting. Certain dry \ncleaning operations could be classified by SBC \n201 in Group H, depending on the quantity of \nsolvent present and the type of machines used. \nSee the commentary to Section 307.1 of SBC \n201 for further discussion of exceptions to \nGroup H classifications. \n2107.2 Type II systems. Type II dry cleaning and \nsolvent tank storage rooms shall not be located \nbelow grade or above the lowest floor level of the \nbuilding and shall comply with Sections 2107.2.1 \nthrough 2107.2.3. \nException: \nSolvent \nstorage \ntanks \ninstalled \nunderground, in vaults or in special enclosures in \naccordance with Chapter 57.\n\n❖ Type II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash point \nfrom 38°C to 60°C] as a cleaning solvent, \nsometimes at or above its lowest flash point \nunder normal plant operating conditions. For \nthis reason, this section prohibits the location \nof these systems and solvent storage at other \nthan the level of fire department  access or exit \ndischarge (i.e., other than at grade). Because \nof the higher relative hazards of these systems \nand their solvents, locating them above or \nbelow the lowest grade floor level could affect \nrapid egress by employees, as well as rapid \naccess to the system by fire fighters in case of \nan emergency. \n2107.2.1 \nFire-fighting access. Type II dry \ncleaning plants shall be located so that access is \nprovided and maintained from one side for fire-\nfighting and fire control purposes in accordance \nwith Section 503.\n\n❖ The general design of fire department  vehicle \naccess to buildings is regulated by Section \n503. To give fire fighters timely access to the \nbuilding, this section requires that the building \ncontaining the Type II system be accessible on \nat least one side. This is consistent with \nSection 503.1.1, which allows access on only \none side where a building is equipped \nthroughout with an automatic sprinkler system \nas is required by Section 2108.2 for dry \ncleaning plants. Fire department  vehicle \naccess must be kept unobstructed at all times \nand comply with the provisions of Section 503. \n2107.2.2 \nNumber of means of egress. Type \nII dry cleaning rooms shall have not less than two \nmeans of egress doors located at opposite ends of \nthe room, not less than one of which shall lead \ndirectly to the outside.\n\n❖ The number of exit or exit access doorways \nrequired from a room or space is regulated by \nSection 1006.2. That general section would not \nrequire two doors out of a Type II dry cleaning \nroom classified in Occupancy Group F-1 \nunless it had an occupant load of more than 50 \npersons; that is, greater than 465 square meter \nin area based on 9 m2 per person in \naccordance with Table 1004.5. However, this \nsection is specific to Type II dry cleaning rooms \nand supersedes general Group F egress \nrequirements by requiring two doors out of the \nroom, regardless of occupant load. Note that at \nleast one of the doors must be an exit door that \nopens directly to the exit discharge or public \nway outside of the building. All doors must also \ncomply with Section 1010.1. \n \nThis section also supersedes the general exit \nor exit access remoteness requirements of \nSection 1007.1.1 by mandating that the two \nmeans of egress doors from a Type II dry \ncleaning room be located at opposite ends of \nthe room, rather than a distance apart equal to \none-half the overall diagonal dimension of the \nroom. \n2107.2.3 \nSpill control and secondary \ncontainment. Curbs, drains or other provisions for \nspill control and secondary containment shall be \nprovided in accordance with Section 5004.2to \ncollect solvent leakage and fire protection water and \ndirect it to a safe location.\n\n❖ To prevent the flow of Class II solvents to \nrooms or spaces adjoining the dry cleaning \nroom, spill control complying with Section \n5004.2is required by this section. Care must be \ntaken in the design of drainage and secondary \ncontainment systems to accurately calculate \nautomatic sprinkler design discharge flow rates \nand fire suppression hand line [typically 40 mm \nor 44 mm hose] flows. Note that secondary \ncontainment provisions do not include control \n-",
      "chapter_id": "ch21",
      "section_id": "sec2107"
    },
    {
      "page": 116,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1086 \n \nof the flammable, irritating or toxic vapors given \noff by the solvent. Care must be taken to \nminimize exposure to hazardous vapors. \nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (also \nsee commentary, Section 5004.2). \n2107.3 Solvent storage tanks. Solvent storage \ntanks for Class II, IIIA and IIIB liquids shall \nconform to the requirements of Chapter 57 and be \nlocated underground or outside, above ground. \nException: As provided in NFPA 32 for inside \nstorage or treatment tanks. \n❖ \nSafe and proper storage of solvents is a \nparamount concern in the safe operation of a \ndry cleaning plant or facility. This section \nrequires that combustible solvents be stored in \napproved tanks located either underground or \nabove ground outside the building, and \nreferences \nChapter \n57 \nfor \ndetailed \nrequirements. The exception recognizes the \nprovisions contained in NFPA 32 governing the \ninside storage of solvents. While NFPA 32 \nallows the unenclosed indoor installation of up \nto three 5678 L storage or treatment tanks of \nClass II solvent, it should be noted that, in \naccordance with SBC 201, indoor storage of \nClass II solvents in excess of the MAQ \nindicated in SBC 201 Table 307.1(1) would \ncause the dry cleaning facility to be classified \nin Group H-3. \nSECTION 2108 FIRE PROTECTION \n2108.1 General. Where required by this section, \nfire protection systems, devices and equipment shall \nbe installed, inspected, tested and maintained in \naccordance with Chapter 9. \n❖ \nTo control the relative hazards posed by dry \ncleaning operations, this section requires the \ninstallation of a fire protection system and \nreferences Chapter 9 for installation and \nmaintenance. \n2108.2 Automatic \nsprinkler \nsystem. \nAn \nautomatic sprinkler system shall be installed in \naccordance with Section 903.3.1.1 throughout dry \ncleaning plants containing Type II, Type III-A or \nType III-B dry cleaning systems. \nExceptions: \n1. An automatic sprinkler system shall not be \nrequired in Type III-A dry cleaning plants \nwhere the aggregate quantity of Class III-A \nsolvent in dry cleaning machines and storage \ndoes not exceed 1250 L and dry cleaning \nmachines are equipped with a feature that \nwill accomplish any one of the following: \n1.1. Prevent oxygen concentrations from \nreaching 8 percent or more by volume. \n1.2. Keep the temperature of the solvent \nnot less than 16.7°C below the flash point. \n1.3. Maintain \nthe \nsolvent \nvapor \nconcentration at a level lower than 25 \npercent of the lower explosive limit \n(LEL). \n1.4. Utilize equipment approved for use \nin Class I, Division 2 hazardous locations \nin accordance with SBC 401. \n1.5. Utilize an integrated dry-chemical, \nclean agent or water-mist automatic fire-\nextinguishing \nsystem \ndesigned \nin \naccordance with Chapter 9. \n2. An automatic sprinkler system shall not be \nrequired in Type III-B dry cleaning plants \nwhere the aggregate quantity of Class III-B \nsolvent in dry cleaning machines and storage \ndoes not exceed 12500 L. \n❖ \nSection 903.2 contains the general “where \nrequired” \ncriteria \nfor \nthe \ninstallation \nof \nautomatic sprinklers in buildings. Section \n2108.2 is more specific and would require an \nautomatic sprinkler system throughout dry \ncleaning plants regardless of the size of the fire \narea. This is related to the hazard of relatively \nhigh fire loads coupled with the presence of \ncombustible and possibly flammable liquids. \nThese liquids may be in both open and closed \nsystem operations \n \nSeveral exceptions to the requirement for \nsprinklers are included in this section of the \ncode in part because several states have \nbanned the use of the nonflammable dry \ncleaning fluid perchlorethylene or “perc” due to \nits carcinogenicity, which already requires that \nplant operators purchase new equipment using \nalternative dry cleaning technology. The ICC \nvoting membership approved the addition of \nthe exceptions because its members felt that \nhaving a sprinkler requirement on top of that \ncapital expense would be a business hardship \nand also because the nationally recognized \nstandard, NFPA 32, already included such \nexceptions. Exception 1 recognizes that \nmodern Type IIIA dry cleaning machines have \nintrinsic safety features that can prevent fires \nfrom starting within the dry cleaning machine \nand somewhat parallels Section 8.4.2 of NFPA \n32. It recognizes the lesser relative hazard of \nplants using higher flash point [60 °C to 150 °C] \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1086 \n \nof the flammable, irritating or toxic vapors given \noff by the solvent. Care must be taken to \nminimize exposure to hazardous vapors. \nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (also \nsee commentary, Section 5004.2). \n2107.3 Solvent storage tanks. Solvent storage \ntanks for Class II, IIIA and IIIB liquids shall \nconform to the requirements of Chapter 57 and be \nlocated underground or outside, above ground. \nException: As provided in NFPA 32 for inside \nstorage or treatment tanks.",
      "commentary": "Safe and proper storage of solvents is a \nparamount concern in the safe operation of a \ndry cleaning plant or facility. This section \nrequires that combustible solvents be stored in \napproved tanks located either underground or \nabove ground outside the building, and \nreferences \nChapter \n57 \nfor \ndetailed \nrequirements. The exception recognizes the \nprovisions contained in NFPA 32 governing the \ninside storage of solvents. While NFPA 32 \nallows the unenclosed indoor installation of up \nto three 5678 L storage or treatment tanks of \nClass II solvent, it should be noted that, in \naccordance with SBC 201, indoor storage of \nClass II solvents in excess of the MAQ \nindicated in SBC 201 Table 307.1(1) would \ncause the dry cleaning facility to be classified \nin Group H-3. \nSECTION 2108 FIRE PROTECTION \n2108.1 General. Where required by this section, \nfire protection systems, devices and equipment shall \nbe installed, inspected, tested and maintained in \naccordance with Chapter 9.\n\n❖ To control the relative hazards posed by dry \ncleaning operations, this section requires the \ninstallation of a fire protection system and \nreferences Chapter 9 for installation and \nmaintenance. \n2108.2 Automatic \nsprinkler \nsystem. \nAn \nautomatic sprinkler system shall be installed in \naccordance with Section 903.3.1.1 throughout dry \ncleaning plants containing Type II, Type III-A or \nType III-B dry cleaning systems. \nExceptions: \n1. An automatic sprinkler system shall not be \nrequired in Type III-A dry cleaning plants \nwhere the aggregate quantity of Class III-A \nsolvent in dry cleaning machines and storage \ndoes not exceed 1250 L and dry cleaning \nmachines are equipped with a feature that \nwill accomplish any one of the following: \n1.1. Prevent oxygen concentrations from \nreaching 8 percent or more by volume. \n1.2. Keep the temperature of the solvent \nnot less than 16.7°C below the flash point. \n1.3. Maintain \nthe \nsolvent \nvapor \nconcentration at a level lower than 25 \npercent of the lower explosive limit \n(LEL). \n1.4. Utilize equipment approved for use \nin Class I, Division 2 hazardous locations \nin accordance with SBC 401. \n1.5. Utilize an integrated dry-chemical, \nclean agent or water-mist automatic fire-\nextinguishing \nsystem \ndesigned \nin \naccordance with Chapter 9. \n2. An automatic sprinkler system shall not be \nrequired in Type III-B dry cleaning plants \nwhere the aggregate quantity of Class III-B \nsolvent in dry cleaning machines and storage \ndoes not exceed 12500 L.\n\n❖ Section 903.2 contains the general “where \nrequired” \ncriteria \nfor \nthe \ninstallation \nof \nautomatic sprinklers in buildings. Section \n2108.2 is more specific and would require an \nautomatic sprinkler system throughout dry \ncleaning plants regardless of the size of the fire \narea. This is related to the hazard of relatively \nhigh fire loads coupled with the presence of \ncombustible and possibly flammable liquids. \nThese liquids may be in both open and closed \nsystem operations \n \nSeveral exceptions to the requirement for \nsprinklers are included in this section of the \ncode in part because several states have \nbanned the use of the nonflammable dry \ncleaning fluid perchlorethylene or “perc” due to \nits carcinogenicity, which already requires that \nplant operators purchase new equipment using \nalternative dry cleaning technology. The ICC \nvoting membership approved the addition of \nthe exceptions because its members felt that \nhaving a sprinkler requirement on top of that \ncapital expense would be a business hardship \nand also because the nationally recognized \nstandard, NFPA 32, already included such \nexceptions. Exception 1 recognizes that \nmodern Type IIIA dry cleaning machines have \nintrinsic safety features that can prevent fires \nfrom starting within the dry cleaning machine \nand somewhat parallels Section 8.4.2 of NFPA \n32. It recognizes the lesser relative hazard of \nplants using higher flash point [60 °C to 150 °C] \n-",
      "chapter_id": "ch21",
      "section_id": "sec2108"
    },
    {
      "page": 117,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1087 \n \nClass \nIIIA \ndry \ncleaning \nsolvents \nwhile \nmaintaining a reasonable limit on aggregate \nsolvent quantity and providing needed safety \nfeatures. This exception could also be used for \nClass IIIB systems. Exception 2 parallels \nprovisions found in previous editions of NFPA \n32 and recognizes the even lesser hazard of \nClass IIIB solvents having a very high flash \npoint [at or above 93 °C)], further decreasing \nthe likelihood of accidental ignition. These \nexceptions were added to the code rather than \nrelying on a reference to NFPA 32 so the \ninspector would not have to carry the \nreferenced standard into the field. See also the \ncommentaries to Section 2103.3 and SBC 201 \nSection 307.1.1, Items 4 and 5, for further \ninformation. \n2108.3 Automatic fire-extinguishing systems. \nType II dry cleaning units, washer-extractors, and \ndrying tumblers in Type II dry cleaning plants shall \nbe provided with an approved automatic fire-\nextinguishing system installed and maintained in \naccordance with Chapter 9. \nException: Where approved, a manual steam jet \nnot less than 19 mm with a continuously available \nsteam supply at a pressure not less than 103.5 kPa \nis allowed to be substituted for the automatic fire-\nextinguishing system. \n❖ \nSection 2108.2 focuses on the protection of the \ndry cleaning plant occupants and building. This \nsection requires additional fire protection for \ndry cleaning equipment using Class II solvent \nbecause of its lower flash point. Automatic fire-\nextinguishing \nsystems \nfor \nlocal, \ndirect \napplication of suppression media in the dry \ncleaning machinery must be installed in \naccordance with Section 904. The type of \nautomatic fire-extinguishing system typically in \nthis application is carbon dioxide, installed in \naccordance with Section 904.8, although \napproved dry chemical or gaseous-agent \nsystems could also be used. \n \nThe exception recognizes the fire-smothering \ncapabilities of steam. Although there is no \nrecognized standard for the design of steam-\nsmothering systems, the fact that steam is \nusually available in large quantities in dry \ncleaning plants makes it an inexpensive \nalternative to the more state-of-the-art fire-\nextinguishing \nsystems. \nThe \ndesign \nand \ninstallation of the steam jet(s) that must be \navailable for personnel to manually use must \nbe reviewed and approved by the Fire official. \nBecause steam poses a serious burn hazard, \nthe system design should minimize personnel \nexposure to this hazard. \n2108.4 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nSection 906. Not fewer than two 2-A:10-B:C \nportable fire extinguishers shall be provided near \nthe doors inside dry cleaning rooms containing \nType II, Type III-A and Type III-B dry cleaning \nsystems. \n❖ \nPortable fire extinguishers are intended only for \nfighting incipient fires. Employees should be \ntrained in the proper selection and use of \nportable \nfire \nextinguishers. \nBoth \nthe \nextinguisher rating and the travel distance must \nbe consistent with Section 906 and NFPA 10 \nfor the moderate hazards expected in dry \ncleaning plants. Placing the extinguishers at \nthe doors leading out of rooms containing Type \nII, III-A and III-B dry cleaning systems will \nenhance personnel safety by requiring them to \ntravel toward the means of egress door to gain \naccess to an extinguisher in case of a fire. The \nrequired size of the extinguisher(s) should give \nthe operator sufficient agent capacity and \ndischarge time to handle the magnitude of \nincipient fires expected. \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1087 \n \nClass \nIIIA \ndry \ncleaning \nsolvents \nwhile \nmaintaining a reasonable limit on aggregate \nsolvent quantity and providing needed safety \nfeatures. This exception could also be used for \nClass IIIB systems. Exception 2 parallels \nprovisions found in previous editions of NFPA \n32 and recognizes the even lesser hazard of \nClass IIIB solvents having a very high flash \npoint [at or above 93 °C)], further decreasing \nthe likelihood of accidental ignition. These \nexceptions were added to the code rather than \nrelying on a reference to NFPA 32 so the \ninspector would not have to carry the \nreferenced standard into the field. See also the \ncommentaries to Section 2103.3 and SBC 201 \nSection 307.1.1, Items 4 and 5, for further \ninformation. \n2108.3 Automatic fire-extinguishing systems. \nType II dry cleaning units, washer-extractors, and \ndrying tumblers in Type II dry cleaning plants shall \nbe provided with an approved automatic fire-\nextinguishing system installed and maintained in \naccordance with Chapter 9. \nException: Where approved, a manual steam jet \nnot less than 19 mm with a continuously available \nsteam supply at a pressure not less than 103.5 kPa \nis allowed to be substituted for the automatic fire-\nextinguishing system.",
      "commentary": "Section 2108.2 focuses on the protection of the \ndry cleaning plant occupants and building. This \nsection requires additional fire protection for \ndry cleaning equipment using Class II solvent \nbecause of its lower flash point. Automatic fire-\nextinguishing \nsystems \nfor \nlocal, \ndirect \napplication of suppression media in the dry \ncleaning machinery must be installed in \naccordance with Section 904. The type of \nautomatic fire-extinguishing system typically in \nthis application is carbon dioxide, installed in \naccordance with Section 904.8, although \napproved dry chemical or gaseous-agent \nsystems could also be used. \n \nThe exception recognizes the fire-smothering \ncapabilities of steam. Although there is no \nrecognized standard for the design of steam-\nsmothering systems, the fact that steam is \nusually available in large quantities in dry \ncleaning plants makes it an inexpensive \nalternative to the more state-of-the-art fire-\nextinguishing \nsystems. \nThe \ndesign \nand \ninstallation of the steam jet(s) that must be \navailable for personnel to manually use must \nbe reviewed and approved by the Fire official. \nBecause steam poses a serious burn hazard, \nthe system design should minimize personnel \nexposure to this hazard. \n2108.4 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nSection 906. Not fewer than two 2-A:10-B:C \nportable fire extinguishers shall be provided near \nthe doors inside dry cleaning rooms containing \nType II, Type III-A and Type III-B dry cleaning \nsystems.\n\n❖ Portable fire extinguishers are intended only for \nfighting incipient fires. Employees should be \ntrained in the proper selection and use of \nportable \nfire \nextinguishers. \nBoth \nthe \nextinguisher rating and the travel distance must \nbe consistent with Section 906 and NFPA 10 \nfor the moderate hazards expected in dry \ncleaning plants. Placing the extinguishers at \nthe doors leading out of rooms containing Type \nII, III-A and III-B dry cleaning systems will \nenhance personnel safety by requiring them to \ntravel toward the means of egress door to gain \naccess to an extinguisher in case of a fire. The \nrequired size of the extinguisher(s) should give \nthe operator sufficient agent capacity and \ndischarge time to handle the magnitude of \nincipient fires expected. \n-",
      "chapter_id": "ch21",
      "section_id": "sec2108"
    },
    {
      "page": 118,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1088 \n \nFIGURES OF CHAPTER 21 \n \n \nCHEMICAL  \nNAME \nFLASH \nPOINT \nIGNITION \nTEMPERATURE HEALTHa FLAMMABILITYa REACTIVITYa \nNaptha \n-2° C to 10°C \n232°C \n1 \n3 \n0 \nPerchloroethylene \nNone \nNone \n2 \n0 \n0 \nStoddard solvent \nAbove 38°C \n229°C \n0 \n2 \n0 \na. Based on NFPA 704. \n \nCommentary Figure 2103.2.1 \nCHARACTERISTICS OF DRY CLEANING SOLVENTS \n \n \n \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1088 \n \nFIGURES OF CHAPTER 21 \n \n \nCHEMICAL  \nNAME \nFLASH \nPOINT \nIGNITION \nTEMPERATURE HEALTHa FLAMMABILITYa REACTIVITYa \nNaptha \n-2° C to 10°C \n232°C \n1 \n3 \n0 \nPerchloroethylene \nNone \nNone \n2 \n0 \n0 \nStoddard solvent \nAbove 38°C \n229°C \n0 \n2 \n0 \na. Based on NFPA 704. \n \nCommentary Figure 2103.2.1 \nCHARACTERISTICS OF DRY CLEANING SOLVENTS \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch21",
      "section_id": "sec2108"
    },
    {
      "page": 119,
      "text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1089 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1089 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch21",
      "section_id": "sec2108"
    },
    {
      "page": 120,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1090 \n \n—COMBUSTIBLE DUST-PRODUCING \nOPERATIONS \n❖ \nGeneral Comments \n \nProblems associated with the production and \nhandling of dusts were not widely recognized \nand understood until the twentieth century. \nLikewise, the need for adequate protection \nfrom dust explosions did not become widely \naccepted until the latter half of the twentieth \ncentury. A relatively incomplete understanding \nof the theoretical underpinnings of the \nexplosion \nhazards \nof \ndusts \nis \nlargely \nresponsible for this lag.  \n \nGenerally, there are five factors that, if present, \nmay cause an explosion hazard. These factors \nare found in Commentary Figure 22-1 and are \ntermed the “dust explosion pentagon.” \n \nThe following factors are sometimes used in \ndetermining the deflagration hazard: \n1. \nMinimum explosible concentration (MEC). \n2. \nMinimum igniting current (MIC). \n3. \nParticle size distribution. \n4. \nMoisture content as received and as \ntested. \n5. \nMaximum explosion pressure at optimum \nconcentration. \n6. \nMaximum rate of pressure rise at \noptimum concentration. \n7. \nKst (normalized rate of pressure rise) as \ndefined in ASTM E1226, Standard Test \nMethod for Explosibility of Dust Clouds. \n8. \nLayer ignition temperature. \n9. \nDust cloud ignition temperature. \n10. Limiting oxidant concentration (LOC) to \nprevent ignition. \n11. Electrical volume resistivity. \n12. Charge relaxation time. \n13. Chargeability. \n \nCuriously, not all combustible dusts are \nexplosible. The reasons for this are not very well \nunderstood. Explosion hazards of dusts are \noften defined by the lower and upper explosive \nlimits, explosion pressures and explosion rates \nof various dusts. These values cannot be \nderived from the thermal properties of the dusts \nbut \nrather \nmust \nbe \ndetermined \nby \nmeasurement. \nCombustible \ndusts \nmay \nproduce explosion pressures as great as 103.5 \nkPa and explosion pressure rise rates as high \nas 103425 kPa. \n \nDust explosions usually produce flame fronts \ntraveling at rates less than the speed of sound, \nand are, therefore, classified as deflagrations. \nHigh oxidizer concentrations or the presence of \nflammable gases may, however, produce \ndetonations with shockwaves traveling in \nexcess of the speed of sound preceding the \nflame front. \n \nUnlike \nflammable \ngases \nand \nvapors, \nconcentrations of explosive dusts exceeding \nstoichiometric quantities (the amount of fuel \nnecessary to consume all the available \noxidizer) produce more violent explosions up to \nthe point at which dust concentrations \napproach several times the stoichiometric \nconcentration. \n \nIn 1973, K.N. Palmer listed the following \nexplosion protection measures. Formation of \nexplosive dust suspensions is inevitable, and \ncomplete elimination of ignition sources cannot \nbe relied on; therefore, implementing a \ncombination of explosion protection strategies \nis strongly recommended. Such explosion \nprotection \nmeasures \ninclude \nignition \nprevention, suppression or containment of the \nprimary explosion flame and allowing the \nexplosion to take its full course in a safe \nmanner. \n \nFire fighters are especially aware of the \nhazards of dust explosions in grain elevators in \nrural areas, but may not recognize the potential \nfor dust explosions in a wide variety of other \nmanufacturing operations. Dusts are produced \nand used in industrial applications ranging from \nwater \ntreatment \nto \nsemiconductor \nmanufacturing. The explosive force generated \nby a dust explosion is comparable to \nflammable vapor and gas explosions. \n \nThe following industries are involved in the \nproduction or handling of explosible dusts: \n• Agricultural, including coffee, cornstarch, \ncottonseed, sugar and various grains. \n• Chemical, including dye. \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1090 \n \n—COMBUSTIBLE DUST-PRODUCING \nOPERATIONS",
      "commentary": "General Comments \n \nProblems associated with the production and \nhandling of dusts were not widely recognized \nand understood until the twentieth century. \nLikewise, the need for adequate protection \nfrom dust explosions did not become widely \naccepted until the latter half of the twentieth \ncentury. A relatively incomplete understanding \nof the theoretical underpinnings of the \nexplosion \nhazards \nof \ndusts \nis \nlargely \nresponsible for this lag.  \n \nGenerally, there are five factors that, if present, \nmay cause an explosion hazard. These factors \nare found in Commentary Figure 22-1 and are \ntermed the “dust explosion pentagon.” \n \nThe following factors are sometimes used in \ndetermining the deflagration hazard: \n1. \nMinimum explosible concentration (MEC). \n2. \nMinimum igniting current (MIC). \n3. \nParticle size distribution. \n4. \nMoisture content as received and as \ntested. \n5. \nMaximum explosion pressure at optimum \nconcentration. \n6. \nMaximum rate of pressure rise at \noptimum concentration. \n7. \nKst (normalized rate of pressure rise) as \ndefined in ASTM E1226, Standard Test \nMethod for Explosibility of Dust Clouds. \n8. \nLayer ignition temperature. \n9. \nDust cloud ignition temperature. \n10. Limiting oxidant concentration (LOC) to \nprevent ignition. \n11. Electrical volume resistivity. \n12. Charge relaxation time. \n13. Chargeability. \n \nCuriously, not all combustible dusts are \nexplosible. The reasons for this are not very well \nunderstood. Explosion hazards of dusts are \noften defined by the lower and upper explosive \nlimits, explosion pressures and explosion rates \nof various dusts. These values cannot be \nderived from the thermal properties of the dusts \nbut \nrather \nmust \nbe \ndetermined \nby \nmeasurement. \nCombustible \ndusts \nmay \nproduce explosion pressures as great as 103.5 \nkPa and explosion pressure rise rates as high \nas 103425 kPa. \n \nDust explosions usually produce flame fronts \ntraveling at rates less than the speed of sound, \nand are, therefore, classified as deflagrations. \nHigh oxidizer concentrations or the presence of \nflammable gases may, however, produce \ndetonations with shockwaves traveling in \nexcess of the speed of sound preceding the \nflame front. \n \nUnlike \nflammable \ngases \nand \nvapors, \nconcentrations of explosive dusts exceeding \nstoichiometric quantities (the amount of fuel \nnecessary to consume all the available \noxidizer) produce more violent explosions up to \nthe point at which dust concentrations \napproach several times the stoichiometric \nconcentration. \n \nIn 1973, K.N. Palmer listed the following \nexplosion protection measures. Formation of \nexplosive dust suspensions is inevitable, and \ncomplete elimination of ignition sources cannot \nbe relied on; therefore, implementing a \ncombination of explosion protection strategies \nis strongly recommended. Such explosion \nprotection \nmeasures \ninclude \nignition \nprevention, suppression or containment of the \nprimary explosion flame and allowing the \nexplosion to take its full course in a safe \nmanner. \n \nFire fighters are especially aware of the \nhazards of dust explosions in grain elevators in \nrural areas, but may not recognize the potential \nfor dust explosions in a wide variety of other \nmanufacturing operations. Dusts are produced \nand used in industrial applications ranging from \nwater \ntreatment \nto \nsemiconductor \nmanufacturing. The explosive force generated \nby a dust explosion is comparable to \nflammable vapor and gas explosions. \n \nThe following industries are involved in the \nproduction or handling of explosible dusts: \n• Agricultural, including coffee, cornstarch, \ncottonseed, sugar and various grains. \n• Chemical, including dye. \n-",
      "chapter_id": "ch22",
      "section_id": "sec2108"
    },
    {
      "page": 121,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1091 \n \n• Coal mining and use. \n• Food (human and animal). \n• Metals, including aluminum, magnesium, iron, \nmanganese and various alloys. \n• Pharmaceuticals. \n• Plastics, including polyethylene resins, styrene \npolymer \nresins, \nepoxy \nresins \nand \npolycarbonate resins.  \n• Tire rebuilding \n• Woodworking. \n \nConditions under which a combustible dust will \nproduce an explosion are quite specific, though \nthey are difficult to quantify. As a result, \nprecautions to prevent dust explosions are \noften determined by assigning a particular dust \nto a hazard class. A sample of material is \nignited under controlled conditions in a special \ntest apparatus to determine the hazard class of \na dust. The results of such tests were reported \nfor common dusts by P. Field in his book Dust \nExplosions, which describes, in tabular form, \nthe explosion data for selected combustible \ndusts. In each column, values of the table are \nderived \nexperimentally \nusing \na \nspecial \nexplosion apparatus. For each property, values \nare presented to fully describe the explosion \ncharacteristics of the given material. Dust \nhazard classes are expressed as ST-1 through \nST-3, with ST-1 being the highest hazard, as \nportrayed in The SFPE Handbook of Fire \nProtection Engineering. \n \nDuring the drafting of the code, combustible \ndust was not included in Table 5003.1.1(1) \nbecause of the inherent difficulty in establishing \na maximum allowable quantity (MAQ) and in \ndetermining if and when the MAQ had been \nexceeded. An occupancy with an uncontrolled \ncombustible dust hazard is classified in Group \nH-2 in accordance with Section 307.4 of SBC \n201, with the exception of certain woodworking \nuses classified as Group F-1. Many spaces \nwith uncontrolled combustible dust hazards \nshould be classified in Group H-2. However, \nothers may fall into Group F or S, depending on \nthe specifics of the process and the safety \ncontrols provided for the process. Accordingly, \nbeginning in the 2012 edition of the code, a \nnew \nrow \nin \nTable \n5003.1.1(1) \nadded \ncombustible dust to the MAQ table so the code \nuser would not miss this important hazard \ncategory. Note q directs the code user to \npertinent sections in this code and SBC 201 to \ndetermine if a dust hazard exists by an \nengineering evaluation. The content of Note q \nis also included in SBC 201 Section 307.4. This \napproach places the responsibility on the \nbuilding owner to determine whether a dust \nhazard exists. Modifications to Chapter 22 of \nthis code and Section 426 of SBC 201 now \nrequire any recognized combustible dust \nhazard to be controlled, whether new or \nexisting. As a result, the requirement to classify \nas a Group H-2 occupancy will no longer be \napplicable to new construction and will \neventually \nbe \neliminated \nin \nexisting \noccupancies \nas \nthey \nare \nbrought \ninto \ncompliance with these requirements. \n❖ \nPurpose \n \nAwareness and knowledge of the hazards of \ndusts and powders are less common than of \nflammable \nliquids \nand \ngases; \nhowever, \nexplosions and fires involving dusts and \npowders are just as hazardous in many \nindustrial settings. The requirements of this \nchapter seek to reduce the likelihood of dust \nexplosions by managing the hazards of \nsuspensions of ignitable dusts. This chapter \nfocuses on key elements in order for the Fire \nofficial, owners and facility operators to \nmanage the hazards. The hazards associated \nwith combustible dust are ongoing and need \ncontinuous \nmonitoring. \nThis \nchapter \nestablishes a maximum critical depth layer of \ncombustible dust, requires listing of equipment \nthat is dust producing or dust handling, \nrequires dust collection systems and has \nprovisions that manage sources of ignition. \nAdditionally, \nthere \nare \nrequirements \nfor \nhousekeeping and the requirement to create a \nstandard \noperation \nprocedure \nand \nan \nemergency response plan. This chapter also \nrequires those working within such facilities to \nbe trained on all of these issues. \nSECTION 2201 GENERAL \n2201.1 Scope. The equipment, processes and \noperations involving dust explosion hazards and use \nor handling of combustible dust shall comply with \nthe provisions of this chapter. \nExceptions: \n1. Storage and use of consumer materials in \nGroup B or R occupancies. \n2. Storage and use of commercially packaged \nmaterials in Group M occupancies. \n3. Materials displayed in original packaging in \nGroup M occupancies and intended as \nbuilding materials or for personal or \nhousehold use. \n4. Storage of sealed containers of combustible \ndust at facilities not associated with an \noperation that uses, handles or generates \ncombustible dust. \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1091 \n \n• Coal mining and use. \n• Food (human and animal). \n• Metals, including aluminum, magnesium, iron, \nmanganese and various alloys. \n• Pharmaceuticals. \n• Plastics, including polyethylene resins, styrene \npolymer \nresins, \nepoxy \nresins \nand \npolycarbonate resins.  \n• Tire rebuilding \n• Woodworking. \n \nConditions under which a combustible dust will \nproduce an explosion are quite specific, though \nthey are difficult to quantify. As a result, \nprecautions to prevent dust explosions are \noften determined by assigning a particular dust \nto a hazard class. A sample of material is \nignited under controlled conditions in a special \ntest apparatus to determine the hazard class of \na dust. The results of such tests were reported \nfor common dusts by P. Field in his book Dust \nExplosions, which describes, in tabular form, \nthe explosion data for selected combustible \ndusts. In each column, values of the table are \nderived \nexperimentally \nusing \na \nspecial \nexplosion apparatus. For each property, values \nare presented to fully describe the explosion \ncharacteristics of the given material. Dust \nhazard classes are expressed as ST-1 through \nST-3, with ST-1 being the highest hazard, as \nportrayed in The SFPE Handbook of Fire \nProtection Engineering. \n \nDuring the drafting of the code, combustible \ndust was not included in Table 5003.1.1(1) \nbecause of the inherent difficulty in establishing \na maximum allowable quantity (MAQ) and in \ndetermining if and when the MAQ had been \nexceeded. An occupancy with an uncontrolled \ncombustible dust hazard is classified in Group \nH-2 in accordance with Section 307.4 of SBC \n201, with the exception of certain woodworking \nuses classified as Group F-1. Many spaces \nwith uncontrolled combustible dust hazards \nshould be classified in Group H-2. However, \nothers may fall into Group F or S, depending on \nthe specifics of the process and the safety \ncontrols provided for the process. Accordingly, \nbeginning in the 2012 edition of the code, a \nnew \nrow \nin \nTable \n5003.1.1(1) \nadded \ncombustible dust to the MAQ table so the code \nuser would not miss this important hazard \ncategory. Note q directs the code user to \npertinent sections in this code and SBC 201 to \ndetermine if a dust hazard exists by an \nengineering evaluation. The content of Note q \nis also included in SBC 201 Section 307.4. This \napproach places the responsibility on the \nbuilding owner to determine whether a dust \nhazard exists. Modifications to Chapter 22 of \nthis code and Section 426 of SBC 201 now \nrequire any recognized combustible dust \nhazard to be controlled, whether new or \nexisting. As a result, the requirement to classify \nas a Group H-2 occupancy will no longer be \napplicable to new construction and will \neventually \nbe \neliminated \nin \nexisting \noccupancies \nas \nthey \nare \nbrought \ninto \ncompliance with these requirements.",
      "commentary": "Purpose \n \nAwareness and knowledge of the hazards of \ndusts and powders are less common than of \nflammable \nliquids \nand \ngases; \nhowever, \nexplosions and fires involving dusts and \npowders are just as hazardous in many \nindustrial settings. The requirements of this \nchapter seek to reduce the likelihood of dust \nexplosions by managing the hazards of \nsuspensions of ignitable dusts. This chapter \nfocuses on key elements in order for the Fire \nofficial, owners and facility operators to \nmanage the hazards. The hazards associated \nwith combustible dust are ongoing and need \ncontinuous \nmonitoring. \nThis \nchapter \nestablishes a maximum critical depth layer of \ncombustible dust, requires listing of equipment \nthat is dust producing or dust handling, \nrequires dust collection systems and has \nprovisions that manage sources of ignition. \nAdditionally, \nthere \nare \nrequirements \nfor \nhousekeeping and the requirement to create a \nstandard \noperation \nprocedure \nand \nan \nemergency response plan. This chapter also \nrequires those working within such facilities to \nbe trained on all of these issues. \nSECTION 2201 GENERAL \n2201.1 Scope. The equipment, processes and \noperations involving dust explosion hazards and use \nor handling of combustible dust shall comply with \nthe provisions of this chapter. \nExceptions: \n1. Storage and use of consumer materials in \nGroup B or R occupancies. \n2. Storage and use of commercially packaged \nmaterials in Group M occupancies. \n3. Materials displayed in original packaging in \nGroup M occupancies and intended as \nbuilding materials or for personal or \nhousehold use. \n4. Storage of sealed containers of combustible \ndust at facilities not associated with an \noperation that uses, handles or generates \ncombustible dust. \n-",
      "chapter_id": "ch22",
      "section_id": "sec2201"
    },
    {
      "page": 122,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1092 \n \n5. Materials stored or used in farm buildings or \nsimilar occupancies intended for on-premises \nagricultural purposes. \n❖ \nThis section simply scopes what aspects \nrelated to dust explosion risks are regulated. \nThis chapter takes a practical approach to \nprovide tools needed by the Fire official to \nreduce \nthe \nrisks \nof \ncombustible \ndust \nexplosions. There are several exceptions. This \nchapter provides guidelines on how to mitigate \ndust accumulation and sources of ignition in \naddition to the referenced standards in Section \n2205. Additionally, this chapter provides \nrequirements \nfor \nhousekeeping \nand \noperational and emergency procedures. To \nensure that these provisions are effective, \nthere are requirements for training. Hazards \nassociated with combustible dusts can change \nquickly where all of these aspects are not \nfollowed. Where additional concerns exist, the \nFire official has the ability to further require the \napplication of more specific standards. This \nauthority is clearly stated in Section 2205.1. \n \nThe exceptions are listed based on similar \nexceptions found within the NFPA standards, \nsuch as NFPA 652, due to lack of major \nincidences in commonly encountered storage \nand uses. \n2201.2 Permits. Permits shall be required for \ncombustible dust-producing operations as set forth \nin Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5.7 for discussion \nof \nspecific \ncombustible \ndust-producing \noperations requiring an operational permit. \nSECTION 2202 DEFINITION \n2202.1 Definition. The following term is defined \nin Chapter 2: \n• COMBUSTIBLE DUST.  \n• DUST COLLECTION SYSTEM \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2203 DUST EXPLOSION \nPREVENTION \n2203.1 Critical depth layer. The maximum dust \nlayer on all surfaces, including but not limited to \nwalls, ceilings, beams, equipment, furniture, pipes \nand ducts, shall not exceed the critical depth layer \nspecified in Table 2203.1. The critical depth layer \nis permitted to be adjusted for explosion hazard \nwhere further evaluated in accordance with one of \nthe following: \n1. Section 7.2.1.3 of NFPA 654. \n2. Section 4.1.3.3 of NFPA 664 for wood flour. \nAccumulated combustible dust shall be collected by \none of the methods listed in Section 2203.5. \n❖ \nCollection of accumulated dust is the single \nmost critical method of dust explosion \nprevention. It is one of the simpler methods of \nevaluating and addressing prevention. The \ncritical depth layer in Table 2203.1 provides a \nvery general approach for Fire officials. It is \nrecognized that a more detailed analysis can \nbe undertaken with reference to specific NFPA \nstandards. Section 7.2.1.3 of NFPA 654 and \nSection \n4.1.3.3 \nof \nNFPA \n664 \nprovide \ncalculation methods to increase the specific \ncritical depth layer appropriate to the types of \ndusts addressed by these standards. This \nallows a more refined approach for specific \napplications. \n \nSee the commentary to Section 2203.1. \n2203.2 Dust-producing \nand \ndust-handling \nequipment. Dust-producing equipment and dust-\nhandling equipment, including but not limited to \nvacuums, dust collection systems, dryers, mixers, \nblenders, separators, conveyors, storage containers, \nsilos or other similar devices, shall be listed and \nshall be maintained in accordance with the \nmanufacturer’s recommended standards. \n❖ \nSince it is difficult for an inspector to determine \nif the equipment is inherently safe and the \nassociated electrical system and wiring have \nbeen designed properly, the equipment is \nrequired to be listed. This section also requires \nmaintenance \nin \naccordance \nwith \nthe \nmanufacturer's instructions. \n2203.2.1 \nSignages and markings. Signages \nand markings shall be provided in accordance with \nSections 2203.2.1.1 through 2203.2.1.3. \n❖ \nThis section is provided with the intent to avoid \ninjury to personnel through signage and \nspecific markings if vent panels are dislodged \nor in the event of an incident. \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1092 \n \n5. Materials stored or used in farm buildings or \nsimilar occupancies intended for on-premises \nagricultural purposes.",
      "commentary": "This section simply scopes what aspects \nrelated to dust explosion risks are regulated. \nThis chapter takes a practical approach to \nprovide tools needed by the Fire official to \nreduce \nthe \nrisks \nof \ncombustible \ndust \nexplosions. There are several exceptions. This \nchapter provides guidelines on how to mitigate \ndust accumulation and sources of ignition in \naddition to the referenced standards in Section \n2205. Additionally, this chapter provides \nrequirements \nfor \nhousekeeping \nand \noperational and emergency procedures. To \nensure that these provisions are effective, \nthere are requirements for training. Hazards \nassociated with combustible dusts can change \nquickly where all of these aspects are not \nfollowed. Where additional concerns exist, the \nFire official has the ability to further require the \napplication of more specific standards. This \nauthority is clearly stated in Section 2205.1. \n \nThe exceptions are listed based on similar \nexceptions found within the NFPA standards, \nsuch as NFPA 652, due to lack of major \nincidences in commonly encountered storage \nand uses. \n2201.2 Permits. Permits shall be required for \ncombustible dust-producing operations as set forth \nin Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5.7 for discussion \nof \nspecific \ncombustible \ndust-producing \noperations requiring an operational permit. \nSECTION 2202 DEFINITION \n2202.1 Definition. The following term is defined \nin Chapter 2: \n• COMBUSTIBLE DUST.  \n• DUST COLLECTION SYSTEM\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2203 DUST EXPLOSION \nPREVENTION \n2203.1 Critical depth layer. The maximum dust \nlayer on all surfaces, including but not limited to \nwalls, ceilings, beams, equipment, furniture, pipes \nand ducts, shall not exceed the critical depth layer \nspecified in Table 2203.1. The critical depth layer \nis permitted to be adjusted for explosion hazard \nwhere further evaluated in accordance with one of \nthe following: \n1. Section 7.2.1.3 of NFPA 654. \n2. Section 4.1.3.3 of NFPA 664 for wood flour. \nAccumulated combustible dust shall be collected by \none of the methods listed in Section 2203.5.\n\n❖ Collection of accumulated dust is the single \nmost critical method of dust explosion \nprevention. It is one of the simpler methods of \nevaluating and addressing prevention. The \ncritical depth layer in Table 2203.1 provides a \nvery general approach for Fire officials. It is \nrecognized that a more detailed analysis can \nbe undertaken with reference to specific NFPA \nstandards. Section 7.2.1.3 of NFPA 654 and \nSection \n4.1.3.3 \nof \nNFPA \n664 \nprovide \ncalculation methods to increase the specific \ncritical depth layer appropriate to the types of \ndusts addressed by these standards. This \nallows a more refined approach for specific \napplications. \n \nSee the commentary to Section 2203.1. \n2203.2 Dust-producing \nand \ndust-handling \nequipment. Dust-producing equipment and dust-\nhandling equipment, including but not limited to \nvacuums, dust collection systems, dryers, mixers, \nblenders, separators, conveyors, storage containers, \nsilos or other similar devices, shall be listed and \nshall be maintained in accordance with the \nmanufacturer’s recommended standards.\n\n❖ Since it is difficult for an inspector to determine \nif the equipment is inherently safe and the \nassociated electrical system and wiring have \nbeen designed properly, the equipment is \nrequired to be listed. This section also requires \nmaintenance \nin \naccordance \nwith \nthe \nmanufacturer's instructions. \n2203.2.1 \nSignages and markings. Signages \nand markings shall be provided in accordance with \nSections 2203.2.1.1 through 2203.2.1.3.\n\n❖ This section is provided with the intent to avoid \ninjury to personnel through signage and \nspecific markings if vent panels are dislodged \nor in the event of an incident. \n-",
      "chapter_id": "ch22",
      "section_id": "sec2202"
    },
    {
      "page": 123,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1093 \n \n2203.2.1.1 \nDeflagration vent discharge area \nmarkings. Where dust collection systems and other \nequipment, systems or system components are \nprovided with deflagration vents, the area within the \ndeflagration vent’s discharge area shall be marked \nin an approved manner. \n❖ \nDeflagration vents are intended to be dislodged \nupon a deflagration, and the location as to \nwhere the vent will discharge needs to be \nappropriately marked. Otherwise, there is the \npotential that the system meant to mitigate a \nhazard creates additional safety hazards. This \nrequirement provides the inspector with the \nability to check for appropriate markings. \n2203.2.1.2 \nCaution signs. Signs that read as \nfollows shall be posted near the dust-containing \nequipment with deflagration vents: \nCAUTION: THIS EQUIPMENT CAN \nCONTAIN EXPLOSIVE DUST. \nKEEP OUTSIDE THE MARKED AREA \nWHILE EQUIPMENT IS OPERATING. \n❖ \nThis section spells out what a warning sign is \nrequired to state regarding the explosion \nhazards associated with such equipment. This \nprovides consistency from one facility to \nanother. \nSuch \nsignage \nassists \nin \ncommunicating the hazards to personnel. \n2203.2.1.3 \nWarning \nsigns. \nWhere \ndust \ncollection systems and other equipment, systems or \nsystem components are provided with deflagration \nvents, vent closures shall be clearly marked as \nfollows: \nWARNING: EXPLOSION RELIEF DEVICE. \nSTAY CLEAR. \n❖ \nThis section specifically requires the wording \nfor signage labeling the explosion relief vent \nitself. Similar to Section 2203.2.1.2, this section \nprovides consistency of signage from one \nfacility to another and communicates the risk to \npersonnel. \n2203.3 Dust-collection \nand \ndust-conveying \nsystems. \nDustcollection \nand \ndust-conveying \nsystems shall be in accordance with Sections \n2203.3.1 through 2203.3.3. \n❖ \nThis section introduces the requirements for \ndust collection and conveying systems. The \nproper \ncollection \nand \nconveyance \nof \ncombustible dusts help reduce the risk of \ndeflagration. \n2203.3.1 \nDust-collection systems. Dust-\ncollection systems shall be designed to collect dust \nemissions from dust-producing equipment at the \npoint of generation. Dust-collection systems shall \nbe in accordance with Section 511 of SBC 501. \nException: Closed systems using listed equipment \nand designed in accordance with manufacturer’s \nrecommendations \nand \nspecifications, \nwhere \ncleanouts are provided in accordance with Section \n2203.3.3. \nHeating, ventilation, and air conditioning (HVAC) \nsystems shall not be used as the means to collect \ndusts from localized sources. \n❖ \nDust collection systems need to draw at the \npoint of generation for maximum efficiency. \nThe exception is included since closed system \nuse of combustible dust where dust is not open \nto the environment of the room does not require \nthe use of a dust collector. The reference to \nSBC 501 Section 511 sends the code user to \nthe appropriate requirements for such systems. \nThis section makes it clear that such systems \ncannot be part of the normal HVAC systems. \nThis is consistent with SBC 501 Section 501.2 \nthat requires that hazardous exhaust be \nindependent of all other systems. \n2203.3.1.1 \nLocation. Dust collectors shall be \nlocated outside of buildings. \nExceptions: \n1. Dust collectors inside buildings complying \nwith Section 511 of SBC 501. \n2. Wet-type dust collectors specifically listed \nfor the type of dust conveyed shall be \npermitted \ninside \nbuildings \nwhere \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and specifications. \n3. Dust collectors designed to specific NFPA \nstandards listed in Table 2205.1 for the \nspecific type of dust conveyed. \n❖ \nThis section requires such systems to be \nlocated outdoors. This is consistent with SBC \n501 Section 511. Likewise, Exception 1 is \nconsistent with SBC 501 in that it allows such \nsystems where they comply with SBC 401. \nException 2 recognizes the inherent safety \nprovided by wet-type dust collectors. When \ndesigned and installed per manufacturer’s cut \nsheets, such systems do not pose an explosion \nhazard since the dust is wetted. Exception 3 \nrecognizes allowances by NFPA standards for \nspecific dusts where the dust and the dust \ncollection are detailed and specific to a \nparticular NFPA standard for mitigation of dust \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1093 \n \n2203.2.1.1 \nDeflagration vent discharge area \nmarkings. Where dust collection systems and other \nequipment, systems or system components are \nprovided with deflagration vents, the area within the \ndeflagration vent’s discharge area shall be marked \nin an approved manner.",
      "commentary": "Deflagration vents are intended to be dislodged \nupon a deflagration, and the location as to \nwhere the vent will discharge needs to be \nappropriately marked. Otherwise, there is the \npotential that the system meant to mitigate a \nhazard creates additional safety hazards. This \nrequirement provides the inspector with the \nability to check for appropriate markings. \n2203.2.1.2 \nCaution signs. Signs that read as \nfollows shall be posted near the dust-containing \nequipment with deflagration vents: \nCAUTION: THIS EQUIPMENT CAN \nCONTAIN EXPLOSIVE DUST. \nKEEP OUTSIDE THE MARKED AREA \nWHILE EQUIPMENT IS OPERATING.\n\n❖ This section spells out what a warning sign is \nrequired to state regarding the explosion \nhazards associated with such equipment. This \nprovides consistency from one facility to \nanother. \nSuch \nsignage \nassists \nin \ncommunicating the hazards to personnel. \n2203.2.1.3 \nWarning \nsigns. \nWhere \ndust \ncollection systems and other equipment, systems or \nsystem components are provided with deflagration \nvents, vent closures shall be clearly marked as \nfollows: \nWARNING: EXPLOSION RELIEF DEVICE. \nSTAY CLEAR.\n\n❖ This section specifically requires the wording \nfor signage labeling the explosion relief vent \nitself. Similar to Section 2203.2.1.2, this section \nprovides consistency of signage from one \nfacility to another and communicates the risk to \npersonnel. \n2203.3 Dust-collection \nand \ndust-conveying \nsystems. \nDustcollection \nand \ndust-conveying \nsystems shall be in accordance with Sections \n2203.3.1 through 2203.3.3.\n\n❖ This section introduces the requirements for \ndust collection and conveying systems. The \nproper \ncollection \nand \nconveyance \nof \ncombustible dusts help reduce the risk of \ndeflagration. \n2203.3.1 \nDust-collection systems. Dust-\ncollection systems shall be designed to collect dust \nemissions from dust-producing equipment at the \npoint of generation. Dust-collection systems shall \nbe in accordance with Section 511 of SBC 501. \nException: Closed systems using listed equipment \nand designed in accordance with manufacturer’s \nrecommendations \nand \nspecifications, \nwhere \ncleanouts are provided in accordance with Section \n2203.3.3. \nHeating, ventilation, and air conditioning (HVAC) \nsystems shall not be used as the means to collect \ndusts from localized sources.\n\n❖ Dust collection systems need to draw at the \npoint of generation for maximum efficiency. \nThe exception is included since closed system \nuse of combustible dust where dust is not open \nto the environment of the room does not require \nthe use of a dust collector. The reference to \nSBC 501 Section 511 sends the code user to \nthe appropriate requirements for such systems. \nThis section makes it clear that such systems \ncannot be part of the normal HVAC systems. \nThis is consistent with SBC 501 Section 501.2 \nthat requires that hazardous exhaust be \nindependent of all other systems. \n2203.3.1.1 \nLocation. Dust collectors shall be \nlocated outside of buildings. \nExceptions: \n1. Dust collectors inside buildings complying \nwith Section 511 of SBC 501. \n2. Wet-type dust collectors specifically listed \nfor the type of dust conveyed shall be \npermitted \ninside \nbuildings \nwhere \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and specifications. \n3. Dust collectors designed to specific NFPA \nstandards listed in Table 2205.1 for the \nspecific type of dust conveyed.\n\n❖ This section requires such systems to be \nlocated outdoors. This is consistent with SBC \n501 Section 511. Likewise, Exception 1 is \nconsistent with SBC 501 in that it allows such \nsystems where they comply with SBC 401. \nException 2 recognizes the inherent safety \nprovided by wet-type dust collectors. When \ndesigned and installed per manufacturer’s cut \nsheets, such systems do not pose an explosion \nhazard since the dust is wetted. Exception 3 \nrecognizes allowances by NFPA standards for \nspecific dusts where the dust and the dust \ncollection are detailed and specific to a \nparticular NFPA standard for mitigation of dust \n-",
      "chapter_id": "ch22",
      "section_id": "sec511"
    },
    {
      "page": 124,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1094 \n \nexplosions. \n2203.3.1.2 \nMinimum conveying velocities. \nThe minimum velocities within ducts used as part \nof the dust collection system shall be in accordance \nwith Table 2203.3.1.2. \n❖ \nThis section references Table 2203.3.1.2 for \nminimum conveying velocities required for dust \ncollection systems. See the commentary to \nTable 2203.3.1.2. \n❖ \nThe velocities found within this table originate \nfrom the California Mechanical Code Table \n505.2. These velocities have been used for \ndecades and provide a minimum velocity to \nmove various particles. Particles of different \ntypes and weights require different velocities to \nproperly move the particles. These velocities \nprovide \nsomething \nmeasurable \nfor \nthe \ninspector. \n2203.3.2 \nPlastic ducts and conveying \nsystems. Plastic, fiberglass, other nonconductive \nducts, duct liners or pipes shall not be used as part \nof ducts and conveying systems. Ductwork utilizing \na combustible lining shall be permitted only in \nhighimpact areas and where approved. Flexible \nhose shall be permitted if designed and installed in \naccordance with the following requirements: \n1. Manufactured \nof \nstatic \ndissipative \nconstruction. \n2. Used only for connections and isolation \npurposes. \n3. Limited to 450 mm in length. \n4. Properly grounded. \n❖ \nGrounding and bonding are required for ducts \nand conveyors; therefore, conductive materials \nare required. Plastics, fiberglass and other \nnonconductive ducts and duct liners are \nprohibited as static electricity is difficult to \ndissipate for these types of materials. There is \nan allowance for specially manufactured \nductwork with a combustible lining under \ncertain conditions. \n2203.3.3 \nCleanouts. Openings in enclosed \nequipment and conveyors shall be provided to allow \naccess to all parts of the equipment and conveyors \nto permit inspection, cleaning, maintenance and the \neffective use of portable fire extinguishers or hose \nstreams. Cleanouts for ducts used as part of the \ndustcollection system shall be in accordance with \nSBC 501. \n❖ \nIn addition to the cleanouts proposed for dust \ncollection in SBC 501, a method is needed to \naccess all parts of a conveying system for \ncleaning and inspection. Lack of cleanouts was \none of several issues that resulted in the \nFebruary 7, 2008, explosion in the Imperial \nSugar Company, Port Wentworth, GA. Lack of \nhousekeeping and proper dust collection along \nwith lack of proper training of employees were \nalso contributing factors. \n2203.4 Sources of ignition. Sources of ignition \nshall be controlled in accordance with Sections \n2203.4.1 through 2203.4.9.5. \n❖ \n❖ Preventing ignition is one of the key aspects \nof avoiding combustible dust explosions. \nThese potential hazards are addressed in \nseveral ways in Section 2203.4. \n2203.4.1 \nClassified electrical. Classified \nelectrical shall be in accordance with SBC 401. \nElectrical motors and electrical components of the \nequipment shall not be installed in the dustladen \nairstream unless listed for Class II, Division 1, \nlocations. \n❖ \nAlthough SBC 401 is referenced in Table \n2205.1 and already addressed through proper \nlistings \nand \nmanufacturer’s \ninstructions, \nproviding a reference for classified area \nrequirements is appropriate. The correct \nelectrical classification for equipment is a \ncritical aspect to reduce the risk of a \ncombustible dust explosion occurring. \n2203.4.2 \nStatic electricity. Bonding and \ngrounding is required to minimize accumulation of \nstatic electric charge in the following locations: \n1. Dust-producing equipment. \n2. Dust-collection system. \n3. Pneumatic \ndust-conveying \nsystems \nconveying combustible dust from one \nlocation to another, combustible dust \nconveyors, \npiping \nand \nconductive \ncomponents. Conveying systems include \ntransport modes such as railcars, hopper cars, \nboxcars, tank cars and trucks into which or \nfrom which commodities or products are \npneumatically conveyed. \n4. Conveying systems using metallic piping. \n❖ \nThis section requires grounding and bonding \nfor equipment that comes in contact with \ncombustible dust due to the possible sources \nof ignition created by static discharge. This \nsection provides a straightforward list where \nsuch protection is required. \n2203.4.3 \nHot works. Hot work and similar \nspark-producing operations shall not be conducted \nin or adjacent to combustible dust-producing areas \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1094 \n \nexplosions. \n2203.3.1.2 \nMinimum conveying velocities. \nThe minimum velocities within ducts used as part \nof the dust collection system shall be in accordance \nwith Table 2203.3.1.2.",
      "commentary": "This section references Table 2203.3.1.2 for \nminimum conveying velocities required for dust \ncollection systems. See the commentary to \nTable 2203.3.1.2.\n\n❖ The velocities found within this table originate \nfrom the California Mechanical Code Table \n505.2. These velocities have been used for \ndecades and provide a minimum velocity to \nmove various particles. Particles of different \ntypes and weights require different velocities to \nproperly move the particles. These velocities \nprovide \nsomething \nmeasurable \nfor \nthe \ninspector. \n2203.3.2 \nPlastic ducts and conveying \nsystems. Plastic, fiberglass, other nonconductive \nducts, duct liners or pipes shall not be used as part \nof ducts and conveying systems. Ductwork utilizing \na combustible lining shall be permitted only in \nhighimpact areas and where approved. Flexible \nhose shall be permitted if designed and installed in \naccordance with the following requirements: \n1. Manufactured \nof \nstatic \ndissipative \nconstruction. \n2. Used only for connections and isolation \npurposes. \n3. Limited to 450 mm in length. \n4. Properly grounded.\n\n❖ Grounding and bonding are required for ducts \nand conveyors; therefore, conductive materials \nare required. Plastics, fiberglass and other \nnonconductive ducts and duct liners are \nprohibited as static electricity is difficult to \ndissipate for these types of materials. There is \nan allowance for specially manufactured \nductwork with a combustible lining under \ncertain conditions. \n2203.3.3 \nCleanouts. Openings in enclosed \nequipment and conveyors shall be provided to allow \naccess to all parts of the equipment and conveyors \nto permit inspection, cleaning, maintenance and the \neffective use of portable fire extinguishers or hose \nstreams. Cleanouts for ducts used as part of the \ndustcollection system shall be in accordance with \nSBC 501.\n\n❖ In addition to the cleanouts proposed for dust \ncollection in SBC 501, a method is needed to \naccess all parts of a conveying system for \ncleaning and inspection. Lack of cleanouts was \none of several issues that resulted in the \nFebruary 7, 2008, explosion in the Imperial \nSugar Company, Port Wentworth, GA. Lack of \nhousekeeping and proper dust collection along \nwith lack of proper training of employees were \nalso contributing factors. \n2203.4 Sources of ignition. Sources of ignition \nshall be controlled in accordance with Sections \n2203.4.1 through 2203.4.9.5.\n\n❖ \n\n❖ Preventing ignition is one of the key aspects \nof avoiding combustible dust explosions. \nThese potential hazards are addressed in \nseveral ways in Section 2203.4. \n2203.4.1 \nClassified electrical. Classified \nelectrical shall be in accordance with SBC 401. \nElectrical motors and electrical components of the \nequipment shall not be installed in the dustladen \nairstream unless listed for Class II, Division 1, \nlocations.\n\n❖ Although SBC 401 is referenced in Table \n2205.1 and already addressed through proper \nlistings \nand \nmanufacturer’s \ninstructions, \nproviding a reference for classified area \nrequirements is appropriate. The correct \nelectrical classification for equipment is a \ncritical aspect to reduce the risk of a \ncombustible dust explosion occurring. \n2203.4.2 \nStatic electricity. Bonding and \ngrounding is required to minimize accumulation of \nstatic electric charge in the following locations: \n1. Dust-producing equipment. \n2. Dust-collection system. \n3. Pneumatic \ndust-conveying \nsystems \nconveying combustible dust from one \nlocation to another, combustible dust \nconveyors, \npiping \nand \nconductive \ncomponents. Conveying systems include \ntransport modes such as railcars, hopper cars, \nboxcars, tank cars and trucks into which or \nfrom which commodities or products are \npneumatically conveyed. \n4. Conveying systems using metallic piping.\n\n❖ This section requires grounding and bonding \nfor equipment that comes in contact with \ncombustible dust due to the possible sources \nof ignition created by static discharge. This \nsection provides a straightforward list where \nsuch protection is required. \n2203.4.3 \nHot works. Hot work and similar \nspark-producing operations shall not be conducted \nin or adjacent to combustible dust-producing areas \n-",
      "chapter_id": "ch22",
      "section_id": "sec511"
    },
    {
      "page": 125,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1095 \n \nunless precautions have been taken to provide \nsafety. Hot work shall be permitted only in safe, \ndesignated areas in accordance with Chapter 35. \nHot work is prohibited on equipment that is \noperating. \n❖ \nLimiting hot works to designated areas is \ncritical to avoiding additional sources of ignition \nwithin areas where combustible dust is used. \nThis language is similar to Section 2403.2.7 for \nflammable finishes. \n2203.4.3.1 \nSigns. Conspicuous signs with the \nfollowing warning shall be posted in the vicinity of \ncombustible dust-producing areas or in the vicinity \nof combustible dust use: \nNO WELDING. THE USE OF WELDING \nOR CUTTING EQUIPMENT IN OR NEAR \nTHIS AREA IS DANGEROUS BECAUSE \nOF FIRE AND EXPLOSION HAZARDS. \nWELDING AND CUTTING SHALL BE \nDONE ONLY UNDER THE SUPERVISION \nOF THE PERSON IN CHARGE. \n❖ \nThis provides clear and consistent language \npreventing or managing hot work in facilities \nwith combustible dust explosion hazards. \nWhere hot work is conducted at such facilities, \nthe signage makes it clear that proper \nsupervision is required. \n2203.4.4 \nHot surfaces and hot equipment. \nIn areas where a dust explosion hazard or dust flash \nfire hazard exists, the temperature (in degrees \nCelsius) of external surfaces shall be maintained \nbelow 80 percent of the lower of the dust-surface \nignition temperature or the dust-cloud ignition \ntemperature for worst-case dusts. External surfaces \nshall include but are not limited to: \n1. Compressors. \n2. Steam, water or process piping. \n3. Ducts. \n4. Conveyors. \n5. Process equipment. \nWhere steam pipes or hot surfaces occur in dust-\nproducing or dust-handling areas, accumulation of \ndust on the surfaces shall be minimized by an \napproved method. \nException: Drying apparatus listed for the intended \nuse and installed in accordance with the \nmanufacturer’s instructions. \n❖ \nAvoiding heated surfaces in areas subject to \nexplosion hazards is an important aspect of \ncontrolling sources of ignition. This section is \nconsistent with NFPA 654 and NFPA 664. \nSimilar requirements are found in NFPA 652 \nand NFPA 484 but with varying criteria. \n2203.4.5 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use. \n❖ \nIndustrial trucks are generally powered by an \nelectrical motor or internal combustion engine. \nThe ignition of combustible dusts is likely \nunless the trucks are listed for such use. This \nsection is consistent with Section 2403.2.8 for \nflammable finishes and more generally with \nSection 5003.7.3. \n2203.4.6 \nSmoking prohibited. Smoking \nshall be prohibited in or adjacent to dust-producing \nor dust-handling areas. “No Smoking” signs \ncomplying with Section 310 shall be conspicuously \nposted in such areas. Smoking shall be permitted \nonly in designated areas. \n❖ \nSmoking is a significant ignition source and is \ntherefore prohibited where combustible dusts \nare produced or handled. “No smoking” signs \nmust be conspicuously located throughout the \nwork area. Designated smoking areas should \nbe located well outside the area containing \ndust explosion hazards and preferably in a \nseparate room (see also commentary, Section \n310). This section is consistent with Section \n2403.2.6 for flammable finishes. \n2203.4.7 \nSpark-producing devices. Spark-\nproducing devices shall not be located within 6 m \nof areas requiring classified electrical unless \nseparated by a permanent partition. \n❖ \n❖ For obvious prevention reasons, spark-\nproducing devices are not allowed in areas that \ncontain or may contain combustible dust \nexplosion hazards. This section is consistent \nwith Section 2403.2.2 for flammable finishes. \n2203.4.8 \nSelf-heating materials. Materials \nin silos and other large storage piles of particulates \nprone to self-heating shall be in accordance with \nSection 9.4.11 of NFPA 652. \n❖ \nThis section references the requirements of \nNFPA 652 for the hazardous conditions \ncreated by self-heating materials. Essentially, \nthe requirements for NFPA 652 require that \nself-heating is managed or has a self-heating \ndetection process. Some method of managing \na situation where self-heating occurs needs to \nbe put in place. Management techniques \ninclude \nunderstanding \nwhen \nself-heating \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1095 \n \nunless precautions have been taken to provide \nsafety. Hot work shall be permitted only in safe, \ndesignated areas in accordance with Chapter 35. \nHot work is prohibited on equipment that is \noperating.",
      "commentary": "Limiting hot works to designated areas is \ncritical to avoiding additional sources of ignition \nwithin areas where combustible dust is used. \nThis language is similar to Section 2403.2.7 for \nflammable finishes. \n2203.4.3.1 \nSigns. Conspicuous signs with the \nfollowing warning shall be posted in the vicinity of \ncombustible dust-producing areas or in the vicinity \nof combustible dust use: \nNO WELDING. THE USE OF WELDING \nOR CUTTING EQUIPMENT IN OR NEAR \nTHIS AREA IS DANGEROUS BECAUSE \nOF FIRE AND EXPLOSION HAZARDS. \nWELDING AND CUTTING SHALL BE \nDONE ONLY UNDER THE SUPERVISION \nOF THE PERSON IN CHARGE.\n\n❖ This provides clear and consistent language \npreventing or managing hot work in facilities \nwith combustible dust explosion hazards. \nWhere hot work is conducted at such facilities, \nthe signage makes it clear that proper \nsupervision is required. \n2203.4.4 \nHot surfaces and hot equipment. \nIn areas where a dust explosion hazard or dust flash \nfire hazard exists, the temperature (in degrees \nCelsius) of external surfaces shall be maintained \nbelow 80 percent of the lower of the dust-surface \nignition temperature or the dust-cloud ignition \ntemperature for worst-case dusts. External surfaces \nshall include but are not limited to: \n1. Compressors. \n2. Steam, water or process piping. \n3. Ducts. \n4. Conveyors. \n5. Process equipment. \nWhere steam pipes or hot surfaces occur in dust-\nproducing or dust-handling areas, accumulation of \ndust on the surfaces shall be minimized by an \napproved method. \nException: Drying apparatus listed for the intended \nuse and installed in accordance with the \nmanufacturer’s instructions.\n\n❖ Avoiding heated surfaces in areas subject to \nexplosion hazards is an important aspect of \ncontrolling sources of ignition. This section is \nconsistent with NFPA 654 and NFPA 664. \nSimilar requirements are found in NFPA 652 \nand NFPA 484 but with varying criteria. \n2203.4.5 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use.\n\n❖ Industrial trucks are generally powered by an \nelectrical motor or internal combustion engine. \nThe ignition of combustible dusts is likely \nunless the trucks are listed for such use. This \nsection is consistent with Section 2403.2.8 for \nflammable finishes and more generally with \nSection 5003.7.3. \n2203.4.6 \nSmoking prohibited. Smoking \nshall be prohibited in or adjacent to dust-producing \nor dust-handling areas. “No Smoking” signs \ncomplying with Section 310 shall be conspicuously \nposted in such areas. Smoking shall be permitted \nonly in designated areas.\n\n❖ Smoking is a significant ignition source and is \ntherefore prohibited where combustible dusts \nare produced or handled. “No smoking” signs \nmust be conspicuously located throughout the \nwork area. Designated smoking areas should \nbe located well outside the area containing \ndust explosion hazards and preferably in a \nseparate room (see also commentary, Section \n310). This section is consistent with Section \n2403.2.6 for flammable finishes. \n2203.4.7 \nSpark-producing devices. Spark-\nproducing devices shall not be located within 6 m \nof areas requiring classified electrical unless \nseparated by a permanent partition.\n\n❖ \n\n❖ For obvious prevention reasons, spark-\nproducing devices are not allowed in areas that \ncontain or may contain combustible dust \nexplosion hazards. This section is consistent \nwith Section 2403.2.2 for flammable finishes. \n2203.4.8 \nSelf-heating materials. Materials \nin silos and other large storage piles of particulates \nprone to self-heating shall be in accordance with \nSection 9.4.11 of NFPA 652.\n\n❖ This section references the requirements of \nNFPA 652 for the hazardous conditions \ncreated by self-heating materials. Essentially, \nthe requirements for NFPA 652 require that \nself-heating is managed or has a self-heating \ndetection process. Some method of managing \na situation where self-heating occurs needs to \nbe put in place. Management techniques \ninclude \nunderstanding \nwhen \nself-heating \n-",
      "chapter_id": "ch22",
      "section_id": "sec310"
    },
    {
      "page": 126,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1096 \n \nbegins and to then process the materials \nbefore such conditions occur. Techniques for \nmonitoring include temperature monitoring or \ncarbon \ndioxide \nmonitoring. \nSelf-heating \ndepends on several factors, including the type \nof material, the size of the pile and what \nenvironment the material may be exposed to. \n2203.4.9 \nOpen \nflames \nand \nfuel-fired \nequipment. Open flames and fuel-fired equipment \nshall be in accordance with Sections 2203.4.9.1 \nthrough 2203.4.9.5. \n❖ \nBasic safety requirements are needed to \nprevent ignition from open flame or fuel-fired \nequipment. \nThese \nsections \nprovide \nrequirements focused on the safe use of such \nequipment with the intent of reducing the \nprobability of an incident. \n2203.4.9.1 \nRelease of airborne combustible \ndust. Production, maintenance or repair activities \nthat have the potential to release or force \ncombustible dust to become airborne shall not be \nconducted within 11 m of an open flame or pilot \nflame. \n❖ \nThis section limits the location of an open flame \nor pilot flame to at least 11 m from normal \nproduction, maintenance or repair activities \nwhere dust may be released. The separation \nreduces the likelihood that open flame would \nbe a source of ignition. This is consistent with \nNFPA 652. \n2203.4.9.2 \nSpace heaters. Fuel-fired space \nheaters drawing local ambient air shall not be \nlocated within electrically classified areas. Space-\nheating \nappliances \nin \ndust-producing \nor \ndusthandling areas shall be located where not \nsubject to the accumulation of deposits of \ncombustible dust. \n❖ \nThis section essentially prohibits fuel-fired \nspace heaters in electrically classified areas \ndue to the explosion hazard such use presents. \nFuel-fired space heaters must pull combustion \nair into the space heater to operate, which runs \nthe risk of pulling combustible dust into the \nspace heater. Section 2203.4.9.5 addresses \nthe need for combustion air to be ducted \ndirectly from the exterior for similar reasons. \nElectric space heaters are permitted but not in \nareas where dusts are likely to accumulate, \nwhich will severely limit the use of such \nheaters. \n2203.4.9.3 \nEquipment \nlisting. \nFuel-fired \nprocess equipment shall be listed for its intended \nuse and shall be operated and maintained in \naccordance with the manufacturer’s instructions. \n❖ \nThis is a basic ignition hazard-reducing \nrequirement that such equipment be listed for \nuse as appropriate to the area. Where the area \nis electrically classified, the listing of the fuel-\nfired equipment must be appropriate to the \nenvironment. \n2203.4.9.4 \nInspection \nand \npreventive \nmaintenance. Inspection and maintenance of fuel-\nfired process equipment shall include verification \nthat significant combustible dust accumulations do \nnot exist within or around the equipment. \n❖ \nWhere fuel-fired equipment is part of the \nprocess, the accumulation of combustible dust \nmust be addressed on a regular basis. This \naccumulation of dust can contribute to a \npossible source of fire or explosion if the \nequipment \noverheats. \nSection \n2203.4.4 \naddresses hot surfaces, including process \nequipment. \n2203.4.9.5 \nSources of combustion air. In \nClass II electrically classified locations, heating \nunits shall be provided with a source of combustion \nair ducted directly from the building exterior or \nfrom an unclassified location. \n❖ \nDue to an area being electrically classified, any \nheating units need to source combustion air \nfrom outside the building to reduce the \nlikelihood of pulling combustible dust into the \nequipment and increasing the risk of ignition \nand possible explosion of combustible dusts. \n2203.5 Housekeeping. \nAccumulation \nof \ncombustible dust on surfaces inside buildings shall \nbe maintained below the critical depth layer in \nSection 2203.1. Pressurized air or similar methods \nshall not be used to remove dust from surfaces. \nAccumulated combustible dust shall be collected by \none of the following methods: \n1. Portable vacuum cleaners listed for use in \nClass II, Group G, Division 1, atmospheres \nas defined in SBC 401. \n2. Dust collection systems. \n3. Other approved means that will not place \ncombustible dust into suspension in air. \nException: Forced-air or similar methods shall be \npermitted to remove dust in accordance with NFPA \n652, NFPA 654 or NFPA 664. \n❖ \nGood housekeeping is a key component of \nreducing the risk of a combustible dust \nexplosion. The lack of such housekeeping was \none of the key factors that led to the February \n7, 2008, explosions resulting in loss of life, \ninjury and extensive property damage at the \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1096 \n \nbegins and to then process the materials \nbefore such conditions occur. Techniques for \nmonitoring include temperature monitoring or \ncarbon \ndioxide \nmonitoring. \nSelf-heating \ndepends on several factors, including the type \nof material, the size of the pile and what \nenvironment the material may be exposed to. \n2203.4.9 \nOpen \nflames \nand \nfuel-fired \nequipment. Open flames and fuel-fired equipment \nshall be in accordance with Sections 2203.4.9.1 \nthrough 2203.4.9.5.",
      "commentary": "Basic safety requirements are needed to \nprevent ignition from open flame or fuel-fired \nequipment. \nThese \nsections \nprovide \nrequirements focused on the safe use of such \nequipment with the intent of reducing the \nprobability of an incident. \n2203.4.9.1 \nRelease of airborne combustible \ndust. Production, maintenance or repair activities \nthat have the potential to release or force \ncombustible dust to become airborne shall not be \nconducted within 11 m of an open flame or pilot \nflame.\n\n❖ This section limits the location of an open flame \nor pilot flame to at least 11 m from normal \nproduction, maintenance or repair activities \nwhere dust may be released. The separation \nreduces the likelihood that open flame would \nbe a source of ignition. This is consistent with \nNFPA 652. \n2203.4.9.2 \nSpace heaters. Fuel-fired space \nheaters drawing local ambient air shall not be \nlocated within electrically classified areas. Space-\nheating \nappliances \nin \ndust-producing \nor \ndusthandling areas shall be located where not \nsubject to the accumulation of deposits of \ncombustible dust.\n\n❖ This section essentially prohibits fuel-fired \nspace heaters in electrically classified areas \ndue to the explosion hazard such use presents. \nFuel-fired space heaters must pull combustion \nair into the space heater to operate, which runs \nthe risk of pulling combustible dust into the \nspace heater. Section 2203.4.9.5 addresses \nthe need for combustion air to be ducted \ndirectly from the exterior for similar reasons. \nElectric space heaters are permitted but not in \nareas where dusts are likely to accumulate, \nwhich will severely limit the use of such \nheaters. \n2203.4.9.3 \nEquipment \nlisting. \nFuel-fired \nprocess equipment shall be listed for its intended \nuse and shall be operated and maintained in \naccordance with the manufacturer’s instructions.\n\n❖ This is a basic ignition hazard-reducing \nrequirement that such equipment be listed for \nuse as appropriate to the area. Where the area \nis electrically classified, the listing of the fuel-\nfired equipment must be appropriate to the \nenvironment. \n2203.4.9.4 \nInspection \nand \npreventive \nmaintenance. Inspection and maintenance of fuel-\nfired process equipment shall include verification \nthat significant combustible dust accumulations do \nnot exist within or around the equipment.\n\n❖ Where fuel-fired equipment is part of the \nprocess, the accumulation of combustible dust \nmust be addressed on a regular basis. This \naccumulation of dust can contribute to a \npossible source of fire or explosion if the \nequipment \noverheats. \nSection \n2203.4.4 \naddresses hot surfaces, including process \nequipment. \n2203.4.9.5 \nSources of combustion air. In \nClass II electrically classified locations, heating \nunits shall be provided with a source of combustion \nair ducted directly from the building exterior or \nfrom an unclassified location.\n\n❖ Due to an area being electrically classified, any \nheating units need to source combustion air \nfrom outside the building to reduce the \nlikelihood of pulling combustible dust into the \nequipment and increasing the risk of ignition \nand possible explosion of combustible dusts. \n2203.5 Housekeeping. \nAccumulation \nof \ncombustible dust on surfaces inside buildings shall \nbe maintained below the critical depth layer in \nSection 2203.1. Pressurized air or similar methods \nshall not be used to remove dust from surfaces. \nAccumulated combustible dust shall be collected by \none of the following methods: \n1. Portable vacuum cleaners listed for use in \nClass II, Group G, Division 1, atmospheres \nas defined in SBC 401. \n2. Dust collection systems. \n3. Other approved means that will not place \ncombustible dust into suspension in air. \nException: Forced-air or similar methods shall be \npermitted to remove dust in accordance with NFPA \n652, NFPA 654 or NFPA 664.\n\n❖ Good housekeeping is a key component of \nreducing the risk of a combustible dust \nexplosion. The lack of such housekeeping was \none of the key factors that led to the February \n7, 2008, explosions resulting in loss of life, \ninjury and extensive property damage at the \n-",
      "chapter_id": "ch22",
      "section_id": "sec310"
    },
    {
      "page": 127,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1097 \n \nImperial Sugar Company, Port Wentworth, GA. \n \nHousekeeping is required to maintain the dust \nlevels to those addressed in Section 2203.1. \nThis section also sets out how such dust is \nallowed to be removed. This section prohibits \npressurized removal or similar methods \nbecause of concern that such pressure may \nlead to dispersion of particles. However, the \nexception recognizes acceptable forced-air \nremoval methods specifically allowed by NFPA \nstandards. \n2203.6 Standard operational procedures. Dust-\nproducing equipment and all associated equipment, \nincluding dust-collection equipment, shall be \nmaintained in accordance with the manufacturer’s \ninstructions and specifications and applicable \ncodes. The inspection, testing and maintenance \nprogram shall include the following, as applicable: \n1. Fire and explosion protection and prevention \nequipment, as applicable, in accordance with \nthe appropriate NFPA standards. \n2. Dust-control equipment. \n3. Control of potential ignition sources. \n4. Electrical, \nprocess \nand \nmechanical \nequipment, including applicable process \ninterlocks. \n5. Lubrication of bearings for dust-collection, \ndusthandling and dust-producing equipment. \n6. Additional maintenance in accordance with \nthe \nmanufacturer’s \ninstructions \nand \nspecifications \nfor \ndustcollection, \ndust-\nhandling and dust-producing equipment. \nRecords shall be kept of maintenance and repairs \nperformed. The standard operating procedures shall \nbe submitted to the Fire official for review and \napproval. \nThe \nwritten \nstandard \noperating \nprocedures shall be signed by the person \nresponsible for facility operations. \n❖ \nStandard operational procedures (SOPs) are \nthe business owner’s commitment to keeping \nthe operations safe and maintaining equipment \nin good working condition. Facilities that \ncontain \ndust-producing \nequipment \nand \nassociated \ncollection \nequipment \nmust \nconstantly keep up to date on making sure all \nequipment is properly working to reduce the \nlikelihood of an incident. The responsibility is \nultimately that of the owner. \n2203.7 Emergency response plan. A written \nemergency response plan shall be developed for \npreventing, preparing for and responding to work-\nrelated emergencies, including but not limited to \nfire and explosion. The following information shall \nbe developed into the plan: \n1. Identification of dust hazards. \n2. Identification and location of all utilities to \naffected areas. \n3. Site plans or floor plans locating utility \nshutoff controls, including water, gas and \npower. \n4. The potential for explosion. \n5. Locations of fire-extinguishing equipment \ncompatible with the hazards present. \n6. Any additional information required by the \nFire official. \n❖ \nAn emergency response plan is important for \nfacilities where the potential for a dust \nexplosion exists. This plan provides the \nopportunity to both manage an emergency \nsituation and lessen the impact of an incident. \nThe more awareness there is of a hazard, the \nmore likely it will be addressed. This plan \nprovides more information to those occupying \nthe building to take the correct actions during \nan emergency and will likely help to prevent an \nincident. Training on this plan and on \nnecessary housekeeping and operational \nprocedures are emphasized in Section 2203.8. \n2203.8 Training. The plans and procedures \nrequired in Sections 2203.5, 2203.6 and 2203.7 \nshall be approved by the Fire official. The plans and \nprocedures shall be reviewed annually and updated \nas required by process changes. Initial and annual \nrefresher training shall be provided to employees \nwho are involved in operating, maintaining and \nsupervising facilities that handle combustible dust. \nInitial and annual refresher training shall include: \n1. Workplace hazards. \n2. General orientation, plant diagrams and plant \nsafety rules. \n3. Process description or flowchart. \n4. Equipment operation, safe startup and \nshutdown, and response to hazard conditions \nor an incident. \n5. The location and use of all related fire and \nexplosion protection and prevention systems. \n6. Equipment maintenance requirements and \npractices, including visual inspections of \nconveyors and ducts. \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1097 \n \nImperial Sugar Company, Port Wentworth, GA. \n \nHousekeeping is required to maintain the dust \nlevels to those addressed in Section 2203.1. \nThis section also sets out how such dust is \nallowed to be removed. This section prohibits \npressurized removal or similar methods \nbecause of concern that such pressure may \nlead to dispersion of particles. However, the \nexception recognizes acceptable forced-air \nremoval methods specifically allowed by NFPA \nstandards. \n2203.6 Standard operational procedures. Dust-\nproducing equipment and all associated equipment, \nincluding dust-collection equipment, shall be \nmaintained in accordance with the manufacturer’s \ninstructions and specifications and applicable \ncodes. The inspection, testing and maintenance \nprogram shall include the following, as applicable: \n1. Fire and explosion protection and prevention \nequipment, as applicable, in accordance with \nthe appropriate NFPA standards. \n2. Dust-control equipment. \n3. Control of potential ignition sources. \n4. Electrical, \nprocess \nand \nmechanical \nequipment, including applicable process \ninterlocks. \n5. Lubrication of bearings for dust-collection, \ndusthandling and dust-producing equipment. \n6. Additional maintenance in accordance with \nthe \nmanufacturer’s \ninstructions \nand \nspecifications \nfor \ndustcollection, \ndust-\nhandling and dust-producing equipment. \nRecords shall be kept of maintenance and repairs \nperformed. The standard operating procedures shall \nbe submitted to the Fire official for review and \napproval. \nThe \nwritten \nstandard \noperating \nprocedures shall be signed by the person \nresponsible for facility operations.",
      "commentary": "Standard operational procedures (SOPs) are \nthe business owner’s commitment to keeping \nthe operations safe and maintaining equipment \nin good working condition. Facilities that \ncontain \ndust-producing \nequipment \nand \nassociated \ncollection \nequipment \nmust \nconstantly keep up to date on making sure all \nequipment is properly working to reduce the \nlikelihood of an incident. The responsibility is \nultimately that of the owner. \n2203.7 Emergency response plan. A written \nemergency response plan shall be developed for \npreventing, preparing for and responding to work-\nrelated emergencies, including but not limited to \nfire and explosion. The following information shall \nbe developed into the plan: \n1. Identification of dust hazards. \n2. Identification and location of all utilities to \naffected areas. \n3. Site plans or floor plans locating utility \nshutoff controls, including water, gas and \npower. \n4. The potential for explosion. \n5. Locations of fire-extinguishing equipment \ncompatible with the hazards present. \n6. Any additional information required by the \nFire official.\n\n❖ An emergency response plan is important for \nfacilities where the potential for a dust \nexplosion exists. This plan provides the \nopportunity to both manage an emergency \nsituation and lessen the impact of an incident. \nThe more awareness there is of a hazard, the \nmore likely it will be addressed. This plan \nprovides more information to those occupying \nthe building to take the correct actions during \nan emergency and will likely help to prevent an \nincident. Training on this plan and on \nnecessary housekeeping and operational \nprocedures are emphasized in Section 2203.8. \n2203.8 Training. The plans and procedures \nrequired in Sections 2203.5, 2203.6 and 2203.7 \nshall be approved by the Fire official. The plans and \nprocedures shall be reviewed annually and updated \nas required by process changes. Initial and annual \nrefresher training shall be provided to employees \nwho are involved in operating, maintaining and \nsupervising facilities that handle combustible dust. \nInitial and annual refresher training shall include: \n1. Workplace hazards. \n2. General orientation, plant diagrams and plant \nsafety rules. \n3. Process description or flowchart. \n4. Equipment operation, safe startup and \nshutdown, and response to hazard conditions \nor an incident. \n5. The location and use of all related fire and \nexplosion protection and prevention systems. \n6. Equipment maintenance requirements and \npractices, including visual inspections of \nconveyors and ducts. \n-",
      "chapter_id": "ch22",
      "section_id": "sec310"
    },
    {
      "page": 128,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1098 \n \n7. Housekeeping requirements, including the \nmaintenance of the critical depth layer in \nSection 2203.1. \n8. Emergency response plans as required in \nSection 2203.7. \nThe employer shall maintain records of initial and \nannual training and review. \n❖ \nFor facilities with potential dust explosion \nhazards, training encourages and helps \nemployees maintain safe conditions within the \nfacility. Educating employees on the hazards \nthat exist and what control and responsibility \nthey have in preventing and managing risks is \ncritically important. The procedures provided in \nSections 2203.5 through 2203.7 will be of little \nuse if the employees are unfamiliar. Much of \nwhat reduces the risk of a dust explosion rests \nwith the everyday actions and operations of \nthose who operate the facility. \nSECTION 2204 DUST EXPLOSION \nSCREENING TESTS \n2204.1 Combustibility and explosivity tests. \nWhere combustibility or explosivity screening tests \nare required to analyze the combustible dust as part \nof compliance with Section 104.8 and Section \n414.1.3 of SBC 201, they shall be in accordance \nwith Section 5.4 of NFPA 652. \n❖ \nDust explosion screening tests may be \nnecessary for specific types of dust. In \nparticular, where it is being determined \nwhether combustible dusts pose enough \nhazard to justify classification as a Group H-2 \noccupancy in accordance with SBC 201, this \nsection is applicable. SBC 201 Section 307.4 \nrequires combustible dusts to be analyzed for \ncombustibility and explosibility and reported as \nrequired by SBC 201 Section 414.1.3. The \ncombustibility and explosivity of the material in \nquestion is key to addressing the correct \nhazards. \n \nThis section requires the explosivity screening \nto comply with NFPA 652. Section 5.4 of NFPA \n652 sets out two test methods that must be \naddressed. \n \nFirst is combustibility. This test essentially \nrequires \ncompliance \nwith \nthe \nUN \nRecommendations \non \nthe \nTransport \nof \nDangerous \nGoods: \nModel \nRegulations—\nManual of Tests and Criteria Part III Subsection \n33.2.1 Test N.1 – Test Method for Readily \nCombustible Solids. If the dust in the form \ntested ignites and propagates combustion or \nejects sparks from the heated zone, the \nmaterial is considered combustible. \n \nSecond is explosibility. Explosibility shall be \ntested to ASTM E1226, Standard Test Method \nfor Explosibility of Dust Clouds, or ASTM \nE1515, Standard Test Method for Explosibility \nof Dust Clouds. \n \nWhere the materials are proven to be \ncombustible and explosible, additional testing \ncan be performed to better understand how a \nspecific hazard can be addressed. \n2204.2 Samples. Representative samples for the \nscreening test shall be obtained in accordance with \nSection 5.5 of NFPA 652. \n❖ \nThis section essentially establishes acceptable \nsamples that can be tested in accordance with \nSection 2204.1. Section 5.5 of NFPA 652 \nprovides a detailed set of requirements as to \nhow samples shall be selected and properly \ndocumented. This section also addresses how \na mixture of materials is to be handled. \nSECTION 2205 STANDARDS \n2205.1 Specific hazards standards. The Fire \nofficial is authorized to enforce additional industry- \nor material-specific provisions of the codes and \nstandards listed in Table 2205.1 to prevent and \ncontrol dust explosions, as applicable. \n❖ \nThis section provides the Fire official with the \nability to require specific compliance with a \nstandard that is applicable to a particular \napplication. For instance, if the material is \ndetermined to be a combustible metal when \napplying Section 2204.2, compliance with \nNFPA 484 can be mandated where the \nstandard is not currently being applied. \n \nTable 2205.1 references NFPA standards that \ndetail specific precautions for a wide variety of \ndust explosion situations, covering the broad \nspectrum of industries involved in dust-\nproducing operations. These standards include \nthe most common dust explosion hazards and \nregulations for their prevention. \n \nEssentially, each of the referenced standards \nprescribes reasonable requirements for safety \nto life and property from fire and explosion. The \nstandards also minimize the resulting damage \nshould a fire or explosion occur. More \nspecifically, \nthe \nstandards \ncontain \nrequirements for construction, ventilation, \nexplosion venting, equipment, heating devices, \ndust control and fire protection; supplemental \nrequirements related to electrical wiring and \nequipment; provisions concerning protection \nfrom sparks; requirements for cutting and \nwelding; and smoking and signage regulations. \n \nUnusual situations, especially those involving \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1098 \n \n7. Housekeeping requirements, including the \nmaintenance of the critical depth layer in \nSection 2203.1. \n8. Emergency response plans as required in \nSection 2203.7. \nThe employer shall maintain records of initial and \nannual training and review.",
      "commentary": "For facilities with potential dust explosion \nhazards, training encourages and helps \nemployees maintain safe conditions within the \nfacility. Educating employees on the hazards \nthat exist and what control and responsibility \nthey have in preventing and managing risks is \ncritically important. The procedures provided in \nSections 2203.5 through 2203.7 will be of little \nuse if the employees are unfamiliar. Much of \nwhat reduces the risk of a dust explosion rests \nwith the everyday actions and operations of \nthose who operate the facility. \nSECTION 2204 DUST EXPLOSION \nSCREENING TESTS \n2204.1 Combustibility and explosivity tests. \nWhere combustibility or explosivity screening tests \nare required to analyze the combustible dust as part \nof compliance with Section 104.8 and Section \n414.1.3 of SBC 201, they shall be in accordance \nwith Section 5.4 of NFPA 652.\n\n❖ Dust explosion screening tests may be \nnecessary for specific types of dust. In \nparticular, where it is being determined \nwhether combustible dusts pose enough \nhazard to justify classification as a Group H-2 \noccupancy in accordance with SBC 201, this \nsection is applicable. SBC 201 Section 307.4 \nrequires combustible dusts to be analyzed for \ncombustibility and explosibility and reported as \nrequired by SBC 201 Section 414.1.3. The \ncombustibility and explosivity of the material in \nquestion is key to addressing the correct \nhazards. \n \nThis section requires the explosivity screening \nto comply with NFPA 652. Section 5.4 of NFPA \n652 sets out two test methods that must be \naddressed. \n \nFirst is combustibility. This test essentially \nrequires \ncompliance \nwith \nthe \nUN \nRecommendations \non \nthe \nTransport \nof \nDangerous \nGoods: \nModel \nRegulations—\nManual of Tests and Criteria Part III Subsection \n33.2.1 Test N.1 – Test Method for Readily \nCombustible Solids. If the dust in the form \ntested ignites and propagates combustion or \nejects sparks from the heated zone, the \nmaterial is considered combustible. \n \nSecond is explosibility. Explosibility shall be \ntested to ASTM E1226, Standard Test Method \nfor Explosibility of Dust Clouds, or ASTM \nE1515, Standard Test Method for Explosibility \nof Dust Clouds. \n \nWhere the materials are proven to be \ncombustible and explosible, additional testing \ncan be performed to better understand how a \nspecific hazard can be addressed. \n2204.2 Samples. Representative samples for the \nscreening test shall be obtained in accordance with \nSection 5.5 of NFPA 652.\n\n❖ This section essentially establishes acceptable \nsamples that can be tested in accordance with \nSection 2204.1. Section 5.5 of NFPA 652 \nprovides a detailed set of requirements as to \nhow samples shall be selected and properly \ndocumented. This section also addresses how \na mixture of materials is to be handled. \nSECTION 2205 STANDARDS \n2205.1 Specific hazards standards. The Fire \nofficial is authorized to enforce additional industry- \nor material-specific provisions of the codes and \nstandards listed in Table 2205.1 to prevent and \ncontrol dust explosions, as applicable.\n\n❖ This section provides the Fire official with the \nability to require specific compliance with a \nstandard that is applicable to a particular \napplication. For instance, if the material is \ndetermined to be a combustible metal when \napplying Section 2204.2, compliance with \nNFPA 484 can be mandated where the \nstandard is not currently being applied. \n \nTable 2205.1 references NFPA standards that \ndetail specific precautions for a wide variety of \ndust explosion situations, covering the broad \nspectrum of industries involved in dust-\nproducing operations. These standards include \nthe most common dust explosion hazards and \nregulations for their prevention. \n \nEssentially, each of the referenced standards \nprescribes reasonable requirements for safety \nto life and property from fire and explosion. The \nstandards also minimize the resulting damage \nshould a fire or explosion occur. More \nspecifically, \nthe \nstandards \ncontain \nrequirements for construction, ventilation, \nexplosion venting, equipment, heating devices, \ndust control and fire protection; supplemental \nrequirements related to electrical wiring and \nequipment; provisions concerning protection \nfrom sparks; requirements for cutting and \nwelding; and smoking and signage regulations. \n \nUnusual situations, especially those involving \n-",
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "page": 129,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1099 \n \nplastics, \nresins, \npharmaceuticals \nand \nsemiconductor dusts, should be carefully \nevaluated. \n \nNFPA 652, which is referenced in several \nsections of Chapter 22 but not in Table 2205.1, \nmay serve as a possible approach to determine \na more refined method of dealing with a \nspecific combustible dust hazard in addition to \nthe requirements of this chapter. \n2205.1.1 \nDust hazard analysis. If a dust \nhazard analysis (DHA) is required by the Fire \nofficial for new or existing facilities and operations, \nit shall be in accordance with NFPA 652. The DHA \nfor existing facilities shall be in accordance with \nSection 7.1.1 of NFPA 652. \n❖ \nThis section is intended to apply where the Fire \nofficial requires a dust hazard analysis (DHA) \nfor new or existing conditions. Section 7.1.1 of \nNFPA 652 states that the requirements for a \nDHA shall apply retroactively and more \nspecifically, \nsuch \nanalysis \nfor \nexisting \nprocesses and facilities shall be completed by \nSeptember 7, 2020. Therefore, upon adoption \nof this code and where a DHA is required by \nthe Fire official, an analysis is required fairly \nquickly. A DHA is intended to evaluate fire, \ndeflagration and explosion hazards and \nprovide recommendations as to how these \nhazards are to be managed. It is possible that \nsuch an analysis may require only minor \nadjustments to housekeeping procedures in \nsome facilities but potentially more costly \nconstruction-related changes in others. \n \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1099 \n \nplastics, \nresins, \npharmaceuticals \nand \nsemiconductor dusts, should be carefully \nevaluated. \n \nNFPA 652, which is referenced in several \nsections of Chapter 22 but not in Table 2205.1, \nmay serve as a possible approach to determine \na more refined method of dealing with a \nspecific combustible dust hazard in addition to \nthe requirements of this chapter. \n2205.1.1 \nDust hazard analysis. If a dust \nhazard analysis (DHA) is required by the Fire \nofficial for new or existing facilities and operations, \nit shall be in accordance with NFPA 652. The DHA \nfor existing facilities shall be in accordance with \nSection 7.1.1 of NFPA 652.",
      "commentary": "This section is intended to apply where the Fire \nofficial requires a dust hazard analysis (DHA) \nfor new or existing conditions. Section 7.1.1 of \nNFPA 652 states that the requirements for a \nDHA shall apply retroactively and more \nspecifically, \nsuch \nanalysis \nfor \nexisting \nprocesses and facilities shall be completed by \nSeptember 7, 2020. Therefore, upon adoption \nof this code and where a DHA is required by \nthe Fire official, an analysis is required fairly \nquickly. A DHA is intended to evaluate fire, \ndeflagration and explosion hazards and \nprovide recommendations as to how these \nhazards are to be managed. It is possible that \nsuch an analysis may require only minor \nadjustments to housekeeping procedures in \nsome facilities but potentially more costly \nconstruction-related changes in others. \n \n-",
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "page": 130,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1100 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Field, P. Dust Explosions. New York: Elsevier, 1982. Palmer, K. N. Dust Explosions and Fires. London, \nEngland: Chapman and Hall, 1973. \n2. Report of Important Dust Explosions: A Record of Dust Explosions in the United States and Canada since \n1860. Fire Record Department, compiler. Boston, MA: National Fire Protection Association, 1957. \n  \n \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1100 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Field, P. Dust Explosions. New York: Elsevier, 1982. Palmer, K. N. Dust Explosions and Fires. London, \nEngland: Chapman and Hall, 1973. \n2. Report of Important Dust Explosions: A Record of Dust Explosions in the United States and Canada since \n1860. Fire Record Department, compiler. Boston, MA: National Fire Protection Association, 1957. \n  \n \n-",
      "commentary": "",
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "page": 131,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1101 \n \nTABLES AND FIGURES OF CHAPTER 22 \n \nTABLE 2203.1 \nCRITICAL DEPTH LAYER \nTYPE OF DUST \nCRITICAL DEPTH LAYER (mm) \nWood flour \n3.125 \nAll other dusts \n0.78 \n \nTABLE 2203.3.1.2 \nMINIMUM CONVEYING VELOCITIES \nTYPE OF PRODUCT\nMETER PER MINUTE\nFine light dust such as cotton, lint and woodflour (100 mesh and under) \n610\nDry dust such as fine rubber molding powder \n760\nAverage dust such as sawdust, grinding dustand coal dust\n1065\nHeavy dust such as metal turnings, includingaluminum and magnesium powder\n1220\n \n \nTABLE 2205.1 \nEXPLOSION PROTECTION STANDARDS \nSTANDARD \nSUBJECT \nNFPA 61 \nStandard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities \nNFPA 69 \nStandard on Explosion Prevention Systems \nSBC 401 \nSaudi Electrical Code \nNFPA 85 \nBoiler and Combustion System Hazards Code \nNFPA 120 \nStandard for Fire Prevention and Control in Coal Mines \nNFPA 484 \nStandard for Combustible Metals \nNFPA 654 \ntandard for Prevention of Fire and Dust Explosions from the Manufacturing, Processing and Handling of \nCombustible Particulate Solids \nNFPA 655 \nStandard for the Prevention of Sulfur Fires and Explosions \nNFPA 664 \nStandard for the Prevention of Fires and Explosions in Wood Processing and Woodworking Facilities \n \n \n \n \nCommentary Figure 22-1 \nDUST EXPLOSION PENTAGON \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1101 \n \nTABLES AND FIGURES OF CHAPTER 22 \n \nTABLE 2203.1 \nCRITICAL DEPTH LAYER \nTYPE OF DUST \nCRITICAL DEPTH LAYER (mm) \nWood flour \n3.125 \nAll other dusts \n0.78 \n \nTABLE 2203.3.1.2 \nMINIMUM CONVEYING VELOCITIES \nTYPE OF PRODUCT\nMETER PER MINUTE\nFine light dust such as cotton, lint and woodflour (100 mesh and under) \n610\nDry dust such as fine rubber molding powder \n760\nAverage dust such as sawdust, grinding dustand coal dust\n1065\nHeavy dust such as metal turnings, includingaluminum and magnesium powder\n1220\n \n \nTABLE 2205.1 \nEXPLOSION PROTECTION STANDARDS \nSTANDARD \nSUBJECT \nNFPA 61 \nStandard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities \nNFPA 69 \nStandard on Explosion Prevention Systems \nSBC 401 \nSaudi Electrical Code \nNFPA 85 \nBoiler and Combustion System Hazards Code \nNFPA 120 \nStandard for Fire Prevention and Control in Coal Mines \nNFPA 484 \nStandard for Combustible Metals \nNFPA 654 \ntandard for Prevention of Fire and Dust Explosions from the Manufacturing, Processing and Handling of \nCombustible Particulate Solids \nNFPA 655 \nStandard for the Prevention of Sulfur Fires and Explosions \nNFPA 664 \nStandard for the Prevention of Fires and Explosions in Wood Processing and Woodworking Facilities \n \n \n \n \nCommentary Figure 22-1 \nDUST EXPLOSION PENTAGON \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "page": 132,
      "text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1102 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS \n \n  \nSBC 801-CC-2024 \n1102 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "page": 133,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1103 \n \n—MOTOR FUEL-DISPENSING FACILITIES AND \nREPAIR GARAGES \n❖ \nGeneral Comments \n \nThe requirements of this chapter apply to all \noccupancies, including marine, that dispense \nany type of motor fuel, and to automotive repair \ngarages. This chapter addresses many types \nof fuels, both liquid and gaseous. \n❖ \nPurpose \n \nThis chapter contains provisions that regulate \nthe storage and dispensing of liquid or gaseous \nmotor fuels at public and private automotive \nand marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities \nand repair garages. \nSECTION 2301 GENERAL \n2301.1 Scope. Automotive motor fuel-dispensing \nfacilities, marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities and \nrepair garages shall be in accordance with this \nchapter and SBC 201, SBC 1201 and SBC 501. Such \noperations shall include both those that are \naccessible to the public and private operations. \n❖ \nGenerally speaking, if liquid or gaseous motor \nfuels are dispensed from a storage tank, either \nabove or below ground, into the fuel tank of a \nmotor vehicle, marine craft or general aviation \naircraft from fixed, automotive-type equipment, \nthen the operation is within the scope of this \nchapter. See also the commentary to Section \n202 for the definition of “Aircraft motor-vehicle \nfuel-dispensing facility.” Note that there are \nprovisions in Section 5707 that address the \nconcept of mobile fueling, which essentially is \nfueling of motor vehicles outside of fuel-\ndispensing facilities in locations such as \nparking lots or driveways. These types of \nactivities have become more prevalent and it \nwas seen as necessary to provide some \nrequirements for Fire officials to be able to \nregulate this activity. See the commentary to \nSection 5707. \n2301.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n2301.3 Construction documents. Construction \ndocuments shall be submitted for review and \napproval prior to the installation or construction of \nautomotive, marine or fleet vehicle motor fuel-\ndispensing facilities and repair garages in \naccordance with Section 106.1. \n❖ \nConstruction documents, as defined in Section \n202, must be drawn to scale with sufficient \nclarity to be understood by the Fire official, \ncontractors and owners and must address the \nrequirements of the code. Government laws \nmay require preparation of the construction \ndocuments \nby \na \nregistered \ndesign \nprofessional. See the commentary to Section \n107.1 of SBC 201. \n2301.4 Indoor motor fuel-dispensing facilities. \nMotor fuel-dispensing facilities located inside \nbuildings shall comply with SBC 201 and NFPA \n30A. \n❖ \nGenerally speaking, this type of motor fuel-\ndispensing facility is found at parking garages \nwhere space is very limited. Such facilities are \nsubject to the approval of the Fire official. \nChapter 7 of NFPA 30A is, in part, dedicated to \nthe \nprovisions \nthat \ngovern \nmotor \nfuel-\ndispensing facilities inside buildings. \n2301.4.1 \nProtection of floor openings in \nindoor motor fuel-dispensing facilities. Where \nmotor fuel-dispensing facilities are located inside \nbuildings and the dispensers are located above \nspaces within the building, openings beneath \ndispensers shall be sealed to prevent the flow of \nleaked fuel to lower building spaces. \n❖ \nIf located over other spaces and drains, floor \nopenings in the dispensing area must be \nsealed and designed to protect areas below \nfrom flammable and combustible liquid spills as \nwell as anticipated water from fire hose \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1103 \n \n—MOTOR FUEL-DISPENSING FACILITIES AND \nREPAIR GARAGES",
      "commentary": "General Comments \n \nThe requirements of this chapter apply to all \noccupancies, including marine, that dispense \nany type of motor fuel, and to automotive repair \ngarages. This chapter addresses many types \nof fuels, both liquid and gaseous.\n\n❖ Purpose \n \nThis chapter contains provisions that regulate \nthe storage and dispensing of liquid or gaseous \nmotor fuels at public and private automotive \nand marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities \nand repair garages. \nSECTION 2301 GENERAL \n2301.1 Scope. Automotive motor fuel-dispensing \nfacilities, marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities and \nrepair garages shall be in accordance with this \nchapter and SBC 201, SBC 1201 and SBC 501. Such \noperations shall include both those that are \naccessible to the public and private operations.\n\n❖ Generally speaking, if liquid or gaseous motor \nfuels are dispensed from a storage tank, either \nabove or below ground, into the fuel tank of a \nmotor vehicle, marine craft or general aviation \naircraft from fixed, automotive-type equipment, \nthen the operation is within the scope of this \nchapter. See also the commentary to Section \n202 for the definition of “Aircraft motor-vehicle \nfuel-dispensing facility.” Note that there are \nprovisions in Section 5707 that address the \nconcept of mobile fueling, which essentially is \nfueling of motor vehicles outside of fuel-\ndispensing facilities in locations such as \nparking lots or driveways. These types of \nactivities have become more prevalent and it \nwas seen as necessary to provide some \nrequirements for Fire officials to be able to \nregulate this activity. See the commentary to \nSection 5707. \n2301.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n2301.3 Construction documents. Construction \ndocuments shall be submitted for review and \napproval prior to the installation or construction of \nautomotive, marine or fleet vehicle motor fuel-\ndispensing facilities and repair garages in \naccordance with Section 106.1.\n\n❖ Construction documents, as defined in Section \n202, must be drawn to scale with sufficient \nclarity to be understood by the Fire official, \ncontractors and owners and must address the \nrequirements of the code. Government laws \nmay require preparation of the construction \ndocuments \nby \na \nregistered \ndesign \nprofessional. See the commentary to Section \n107.1 of SBC 201. \n2301.4 Indoor motor fuel-dispensing facilities. \nMotor fuel-dispensing facilities located inside \nbuildings shall comply with SBC 201 and NFPA \n30A.\n\n❖ Generally speaking, this type of motor fuel-\ndispensing facility is found at parking garages \nwhere space is very limited. Such facilities are \nsubject to the approval of the Fire official. \nChapter 7 of NFPA 30A is, in part, dedicated to \nthe \nprovisions \nthat \ngovern \nmotor \nfuel-\ndispensing facilities inside buildings. \n2301.4.1 \nProtection of floor openings in \nindoor motor fuel-dispensing facilities. Where \nmotor fuel-dispensing facilities are located inside \nbuildings and the dispensers are located above \nspaces within the building, openings beneath \ndispensers shall be sealed to prevent the flow of \nleaked fuel to lower building spaces.\n\n❖ If located over other spaces and drains, floor \nopenings in the dispensing area must be \nsealed and designed to protect areas below \nfrom flammable and combustible liquid spills as \nwell as anticipated water from fire hose \n-",
      "chapter_id": "ch23",
      "section_id": "sec2301"
    },
    {
      "page": 134,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1104 \n \nstreams. Drains are to be equipped with \nseparators in accordance with SBC 701. \n2301.5 Electrical. Electrical wiring and equipment \nshall be suitable for the locations in which they are \ninstalled and shall comply with Section 603, NFPA \n30A and SBC 401. \n❖ \nChapter 8 of NFPA 30A addresses electrical \nequipment at motor fuel-dispensing facilities \nand is correlated with SBC 401. Electrical \nequipment must be approved for the particular \nhazards anticipated at motor fuel-dispensing \nfacilities \nand \nthe \nhazardous \nnature \nof \nflammable and combustible liquids and gases. \n2301.6 Heat-producing \nappliances. \nHeat-\nproducing appliances shall be suitable for the \nlocations in which they are installed and shall \ncomply with NFPA 30A and SBC 1201 or SBC \n501. \n❖ \nHeat-producing \nappliances \nare \nignition \nsources. Precautions must be taken when \nusing such appliances around flammable and \ncombustible liquids. NFPA 30A, SBC 501 and \nSBC 1201 all provide requirements for the safe \nuse of these appliances. \nSECTION 2302 DEFINITIONS \n2302.1 Definitions. The following terms are \ndefined in CHAPTER 2: \n• AIRCRAFT \nMOTOR-VEHICLE \nFUEL-\nDISPENING FACILITY. \n• ALCOHOL-BLENDED FUELS. \n• AUTOMOTIVE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• DISPENSING \nDEVICE, \nOVERHEAD \nTYPE. \n• FLEET \nVEHICLE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• LIQUEFIED NATURAL GAS (LNG). \n• MARINE \nMOTOR \nFUEL-DISPENSING \nFACILITY. \n• REPAIR GARAGE. \n• SELF-SERVICE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \n \nSECTION 2303 LOCATION OF \nDISPENSING DEVICES \n2303.1 Location \nof \ndispensing \ndevices. \nDispensing devices shall be located as follows: \n1. 3 m or more from lot lines. \n2. 3 m or more from buildings having \ncombustible exterior wall surfaces or \nbuildings having noncombustible exterior \nwall surfaces that are not part of a 1-hour fire-\nresistance-rated \nassembly \nor \nbuildings \nhaving combustible overhangs. \nException: Canopies constructed in accordance \nwith SBC 201 providing weather protection for the \nfuel islands. \n3. Such that all portions of the vehicle being \nfueled will be on the premises of the motor \nfuel-dispensing facility. \n4. Such that the nozzle, where the hose is fully \nextended, will not reach within 1.5 m of \nbuilding openings. \n5. 6 m or more from fixed sources of ignition.  \n6. Such that fuel dispensing is in view of the \nattendant at attended self-service motor fuel-\ndispensing facilities, as required by Section \n2304.2.4. \n❖ \nIn order to reduce the likelihood of motor fuels \ncoming into contact with ignition sources or \nposing a hazard to persons, adjoining property \nor on-site buildings, this section provides very \nspecific dispenser location requirements in \nrelation to buildings, lot lines and ignition \nsources. \n \nItem 1 \n \nCommentary Figure 2303.1(1) shows the \nrelationship of the dispenser to the lot line (see \nalso commentary, Item 5). \n \nItem 2 \n \nCommentary Figure 2303.1(2) shows the \nrelationship of the dispenser to a building with \na combustible exterior. \n \nItem 3 \n \nCommentary Figure 2303.1(3) shows the \nlocation of the vehicle being fueled in relation \nto the motor fueldispensing facility property \nlines. Note that this item is a dispenser location \nrequirement or hose length limitation in that \nneither feature should be such that any portion \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1104 \n \nstreams. Drains are to be equipped with \nseparators in accordance with SBC 701. \n2301.5 Electrical. Electrical wiring and equipment \nshall be suitable for the locations in which they are \ninstalled and shall comply with Section 603, NFPA \n30A and SBC 401.",
      "commentary": "Chapter 8 of NFPA 30A addresses electrical \nequipment at motor fuel-dispensing facilities \nand is correlated with SBC 401. Electrical \nequipment must be approved for the particular \nhazards anticipated at motor fuel-dispensing \nfacilities \nand \nthe \nhazardous \nnature \nof \nflammable and combustible liquids and gases. \n2301.6 Heat-producing \nappliances. \nHeat-\nproducing appliances shall be suitable for the \nlocations in which they are installed and shall \ncomply with NFPA 30A and SBC 1201 or SBC \n501.\n\n❖ Heat-producing \nappliances \nare \nignition \nsources. Precautions must be taken when \nusing such appliances around flammable and \ncombustible liquids. NFPA 30A, SBC 501 and \nSBC 1201 all provide requirements for the safe \nuse of these appliances. \nSECTION 2302 DEFINITIONS \n2302.1 Definitions. The following terms are \ndefined in CHAPTER 2: \n• AIRCRAFT \nMOTOR-VEHICLE \nFUEL-\nDISPENING FACILITY. \n• ALCOHOL-BLENDED FUELS. \n• AUTOMOTIVE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• DISPENSING \nDEVICE, \nOVERHEAD \nTYPE. \n• FLEET \nVEHICLE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• LIQUEFIED NATURAL GAS (LNG). \n• MARINE \nMOTOR \nFUEL-DISPENSING \nFACILITY. \n• REPAIR GARAGE. \n• SELF-SERVICE \nMOTOR \nFUEL-\nDISPENSING FACILITY.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \n \nSECTION 2303 LOCATION OF \nDISPENSING DEVICES \n2303.1 Location \nof \ndispensing \ndevices. \nDispensing devices shall be located as follows: \n1. 3 m or more from lot lines. \n2. 3 m or more from buildings having \ncombustible exterior wall surfaces or \nbuildings having noncombustible exterior \nwall surfaces that are not part of a 1-hour fire-\nresistance-rated \nassembly \nor \nbuildings \nhaving combustible overhangs. \nException: Canopies constructed in accordance \nwith SBC 201 providing weather protection for the \nfuel islands. \n3. Such that all portions of the vehicle being \nfueled will be on the premises of the motor \nfuel-dispensing facility. \n4. Such that the nozzle, where the hose is fully \nextended, will not reach within 1.5 m of \nbuilding openings. \n5. 6 m or more from fixed sources of ignition.  \n6. Such that fuel dispensing is in view of the \nattendant at attended self-service motor fuel-\ndispensing facilities, as required by Section \n2304.2.4.\n\n❖ In order to reduce the likelihood of motor fuels \ncoming into contact with ignition sources or \nposing a hazard to persons, adjoining property \nor on-site buildings, this section provides very \nspecific dispenser location requirements in \nrelation to buildings, lot lines and ignition \nsources. \n \nItem 1 \n \nCommentary Figure 2303.1(1) shows the \nrelationship of the dispenser to the lot line (see \nalso commentary, Item 5). \n \nItem 2 \n \nCommentary Figure 2303.1(2) shows the \nrelationship of the dispenser to a building with \na combustible exterior. \n \nItem 3 \n \nCommentary Figure 2303.1(3) shows the \nlocation of the vehicle being fueled in relation \nto the motor fueldispensing facility property \nlines. Note that this item is a dispenser location \nrequirement or hose length limitation in that \nneither feature should be such that any portion \n-",
      "chapter_id": "ch23",
      "section_id": "sec2302"
    },
    {
      "page": 135,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1105 \n \nof a vehicle could be off site while being fueled. \nIn the past, it was not unusual to find \ndispensing devices installed on the sidewalk or \nnear the curb in front of the motor fuel-\ndispensing facility so that vehicles could simply \npull up to the curb and be fueled. This was \nespecially \ntrue \nfor \nmotor \nfueldispensing \nfacilities situated on very small sites. This \nrequirement is similar to Item 4 in that it is \nintended to keep the motor fuel from possible \ncontact with off-site ignition sources. It also \neliminates the hazard of an off-site vehicle \nbeing struck by another vehicle during fueling. \n \nItem 4 \n \nCommentary Figure 2303.1(4) shows the \nrelationship of the dispenser nozzle to a \nbuilding opening. This requirement is similar to \nItem 3 in that it is intended to keep the motor \nfuel from possible contact with ignition sources \ninside the building. \n \nItem 5 \n \nCommentary Figure 2303.1(5) illustrates the \narea around a dispenser where fixed sources \nof ignition are prohibited. In planning and \nreviewing dispenser locations, the 6 m \ndimension should be correlated with Item 1 to \nprevent any fixed ignition sources beyond the \nproperty line from falling within the 6 m area \nrequired by this item. \n \nItem 6 \n \nAddresses the need for the attendant to be able \nto view the fueling process. This item \nreferences Section 2304.2.4 for allowable \nmethods for attendants to view self-service \nfueling. \n \n2303.2 Emergency disconnect switches. An \napproved emergency disconnect switch shall be \nprovided at an approved location to stop the transfer \nof fuel to the fuel dispensers in the event of a fuel \nspill \nor \nother \nemergency. \nThe \nemergency \ndisconnect switch for exterior fuel dispensers shall \nbe provided with ready access and shall be located \nwithin 30 m of, but not less than 6 m from, the fuel \ndispensers. For interior fuel-dispensing operations, \nthe emergency disconnect switch shall be provided \nwith ready access and be installed at an approved \nlocation. Such devices shall be distinctly labeled as: \n“EMERGENCY FUEL SHUTOFF.” Signs shall be \nprovided in approved locations. \n❖ \nThis section establishes the requirement for \nemergency disconnect switches to shut off the \nflow of fuel in an emergency and specifies \nwhere they are to be located for both exterior \nand interior applications. The emergency \ndisconnect switch must be clearly visible and \nplaced far enough away from the fuel \ndispenser so that the switch will be easily \naccessed without entering the fuel spill area, \nbut not so far that it would take too long to get \nto the switch. The switch location must be \nprominently indicated by an approved sign and \naccess to the switch must be free of any \nobstructions, such as displayed merchandise. \nCommentary Figure 2303.2 illustrates the zone \nin which the disconnect switch must be located. \n2303.2.1 \nHeight. \nThe \nheight \nof \nthe \nemergency disconnect switch shall be not less than \n1050 mm and not more than 1200 mm measured \nvertically, from the floor level to the activating \nbutton. \n❖ \nThis section provides a prescriptive height \nrequirement \nfor \nemergency \ndisconnect \nswitches at motor vehicle fuel dispensing \nfacilities. Without this requirement, the switch \nheight was not identified, allowing contractors \nto install the switch at any height, usually at an \ninaccessible height. The mandated height in \nthis section is based on the heights for manual \nfire alarm boxes in Section 907.4.2.2. \nSECTION 2304 DISPENSING \nOPERATIONS \n2304.1 Supervision of dispensing. The dispensing \nof fuel at motor fuel-dispensing facilities shall be \nconducted by a qualified attendant or shall be under \nthe supervision of a qualified attendant at all times \nor shall be in accordance with Section 2304.3. \n❖ \nMotor fuel-dispensing facilities must have a \ntrained, qualified attendant on duty when the \nfacility is open for business, unless the Fire \nofficial specifically approves an unattended \nlocation. \n2304.2 Attended \nself-service \nmotor \nfuel-\ndispensing facilities. Attended self-service motor \nfuel-dispensing \nfacilities \nshall \ncomply \nwith \nSections 2304.2.1 through 2304.2.5. Attended self-\nservice motor fuel-dispensing facilities shall have \nnot less than one qualified attendant on duty while \nthe facility is open for business. The attendant’s \nprimary function shall be to supervise, observe and \ncontrol the dispensing of fuel. The attendant shall \nprevent the dispensing of fuel into containers that \ndo not comply with Section 2304.4.1, control \nsources of ignition, give immediate attention to \naccidental spills or releases, and be prepared to use \nfire extinguishers. \n❖ \nAn attendant trained in spill control, ignition \nsource control, recognizing approved fuel \ncontainers and fire extinguishment is required \nto be in visual contact with the dispensing \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1105 \n \nof a vehicle could be off site while being fueled. \nIn the past, it was not unusual to find \ndispensing devices installed on the sidewalk or \nnear the curb in front of the motor fuel-\ndispensing facility so that vehicles could simply \npull up to the curb and be fueled. This was \nespecially \ntrue \nfor \nmotor \nfueldispensing \nfacilities situated on very small sites. This \nrequirement is similar to Item 4 in that it is \nintended to keep the motor fuel from possible \ncontact with off-site ignition sources. It also \neliminates the hazard of an off-site vehicle \nbeing struck by another vehicle during fueling. \n \nItem 4 \n \nCommentary Figure 2303.1(4) shows the \nrelationship of the dispenser nozzle to a \nbuilding opening. This requirement is similar to \nItem 3 in that it is intended to keep the motor \nfuel from possible contact with ignition sources \ninside the building. \n \nItem 5 \n \nCommentary Figure 2303.1(5) illustrates the \narea around a dispenser where fixed sources \nof ignition are prohibited. In planning and \nreviewing dispenser locations, the 6 m \ndimension should be correlated with Item 1 to \nprevent any fixed ignition sources beyond the \nproperty line from falling within the 6 m area \nrequired by this item. \n \nItem 6 \n \nAddresses the need for the attendant to be able \nto view the fueling process. This item \nreferences Section 2304.2.4 for allowable \nmethods for attendants to view self-service \nfueling. \n \n2303.2 Emergency disconnect switches. An \napproved emergency disconnect switch shall be \nprovided at an approved location to stop the transfer \nof fuel to the fuel dispensers in the event of a fuel \nspill \nor \nother \nemergency. \nThe \nemergency \ndisconnect switch for exterior fuel dispensers shall \nbe provided with ready access and shall be located \nwithin 30 m of, but not less than 6 m from, the fuel \ndispensers. For interior fuel-dispensing operations, \nthe emergency disconnect switch shall be provided \nwith ready access and be installed at an approved \nlocation. Such devices shall be distinctly labeled as: \n“EMERGENCY FUEL SHUTOFF.” Signs shall be \nprovided in approved locations.",
      "commentary": "This section establishes the requirement for \nemergency disconnect switches to shut off the \nflow of fuel in an emergency and specifies \nwhere they are to be located for both exterior \nand interior applications. The emergency \ndisconnect switch must be clearly visible and \nplaced far enough away from the fuel \ndispenser so that the switch will be easily \naccessed without entering the fuel spill area, \nbut not so far that it would take too long to get \nto the switch. The switch location must be \nprominently indicated by an approved sign and \naccess to the switch must be free of any \nobstructions, such as displayed merchandise. \nCommentary Figure 2303.2 illustrates the zone \nin which the disconnect switch must be located. \n2303.2.1 \nHeight. \nThe \nheight \nof \nthe \nemergency disconnect switch shall be not less than \n1050 mm and not more than 1200 mm measured \nvertically, from the floor level to the activating \nbutton.\n\n❖ This section provides a prescriptive height \nrequirement \nfor \nemergency \ndisconnect \nswitches at motor vehicle fuel dispensing \nfacilities. Without this requirement, the switch \nheight was not identified, allowing contractors \nto install the switch at any height, usually at an \ninaccessible height. The mandated height in \nthis section is based on the heights for manual \nfire alarm boxes in Section 907.4.2.2. \nSECTION 2304 DISPENSING \nOPERATIONS \n2304.1 Supervision of dispensing. The dispensing \nof fuel at motor fuel-dispensing facilities shall be \nconducted by a qualified attendant or shall be under \nthe supervision of a qualified attendant at all times \nor shall be in accordance with Section 2304.3.\n\n❖ Motor fuel-dispensing facilities must have a \ntrained, qualified attendant on duty when the \nfacility is open for business, unless the Fire \nofficial specifically approves an unattended \nlocation. \n2304.2 Attended \nself-service \nmotor \nfuel-\ndispensing facilities. Attended self-service motor \nfuel-dispensing \nfacilities \nshall \ncomply \nwith \nSections 2304.2.1 through 2304.2.5. Attended self-\nservice motor fuel-dispensing facilities shall have \nnot less than one qualified attendant on duty while \nthe facility is open for business. The attendant’s \nprimary function shall be to supervise, observe and \ncontrol the dispensing of fuel. The attendant shall \nprevent the dispensing of fuel into containers that \ndo not comply with Section 2304.4.1, control \nsources of ignition, give immediate attention to \naccidental spills or releases, and be prepared to use \nfire extinguishers.\n\n❖ An attendant trained in spill control, ignition \nsource control, recognizing approved fuel \ncontainers and fire extinguishment is required \nto be in visual contact with the dispensing \n-",
      "chapter_id": "ch23",
      "section_id": "sec2304"
    },
    {
      "page": 136,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1106 \n \noperation when the motor fuel-dispensing \nfacility is open for business unless the Fire \nofficial has given approval for an unattended \nself-service facility. The attendant may perform \nother duties such as those of cashier as long \nas the attendant can supervise the dispensing \noperation and has immediate access to \nemergency shutoff controls. Note that the \nresponsibility of supervision, observation and \ncontrol of the dispensing operations includes \nenforcement of the procedures and rules in \nSections 2305.6 and 2310.5. \n2304.2.1 \nSpecial-type \ndispensers. \nApproved special-dispensing devices and systems \nsuch as, but not limited to, card or coin-operated \nand remote-preset types, are allowed at motor fuel-\ndispensing facilities provided that there is not less \nthan one qualified attendant on duty while the \nfacility is open to the public. Remote preset-type \ndevices shall be set in the “off” position while not \nin use so that the dispenser cannot be activated \nwithout the knowledge of the attendant. \n❖ \nSpecial dispensing devices that allow the \ncustomer to pay at the dispenser have become \nvery popular. This provision requires that the \ndispenser be maintained in the off position so \nthat the attendant is alerted before the fuel is \ndispensed and can, therefore, supervise the \ndispensing operation, making certain that the \ncustomer is placing fuel in an approved \ncontainer and there are no sources of ignition \nin the area. \n2304.2.2 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2. \n❖ \nA clearly marked emergency fuel shutoff switch \nmust be located not farther than 30 m from the \ndispenser and not closer than 6 m to the \ndispenser. The switch must be readily available \nto all persons and must cut off power to all \ndispensers and pumps. \n2304.2.3 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser. \n❖ \nClearly understandable operating instructions \nfor the use of the dispenser must be posted on \nthe dispenser. The location must be approved \nby the Fire official. These operating instructions \nare in addition to the warnings required in \nSection 2305.6. \n2304.2.4 \nObstructions \nto \nview. \nThe \nattendant shall have a direct line of sight to observe \nfuel-dispensing \noperations \nat \nall \ntimes. \nObstructions shall not be placed between the \ndispensing area and the attendant.  \nException: Video monitoring systems shall be \npermitted to supplement direct line of sight \nsupervision where approved by the Fire official. \n❖ \nThis section does not provide a specific \ndistance the attendant must be from the \ndispensing operation; however, the attendant \nmust have a direct line of sight to the entire \ndispensing area from their workstation. This \nsection prohibits obstructing the attendant’s \nview with merchandise displays in outside \nareas, including the dispenser islands. \n \nThe exception addresses the need for and use \nof video cameras to view self-service fuel \ndispensing. As fueling stations become larger \nand more elaborate with accompanying \nconvenience stores, the design is changing \nsuch that attendants function more as cashiers \nand are frequently oriented toward the \nconvenience store merchandise area and not \ntoward the dispensers. Further, larger fueling \nstations have multiple dispensing islands that \nare often set at angles where not all of the \ndispensers can be viewed by an attendant. \nConvenience store marketing posters, signs \nand/ or displays further obstruct direct viewing \nof dispensing areas. This exception provides \nthe Fire official a clear path to allow video \nmonitoring to enhance the ability of the \nattendant to view, supervise and control the \ndispensing of fuel. \n2304.2.5 \nCommunications. The attendant \nshall be able to communicate with persons in the \ndispensing area at all times. An approved method \nof communicating with the fire department  shall be \nprovided for the attendant. \n❖ \nThis is a two-part requirement. The first part \nrequires that the attendant has the ability to \ncommunicate, for example, via intercom, with \nthe person performing the dispensing. The \nsecond part requires the attendant to have \nsome type of communication equipment that \nwill allow him or her to immediately call the fire \ndepartment  in case of an emergency. \n2304.3 Unattended self-service motor fuel-\ndispensing facilities. Unattended self-service \nmotor fuel-dispensing facilities shall comply with \nSections 2304.3.1through 2304.3.7. \n❖ \nAn \nunattended \nself-service \nmotor \nfuel-\ndispensing facility is allowed only with the \nspecific approval of the Fire official. They \nshould consider the location; exposures; the \nlikelihood of vandalism; and how emergency \nequipment such as the emergency shutoff \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1106 \n \noperation when the motor fuel-dispensing \nfacility is open for business unless the Fire \nofficial has given approval for an unattended \nself-service facility. The attendant may perform \nother duties such as those of cashier as long \nas the attendant can supervise the dispensing \noperation and has immediate access to \nemergency shutoff controls. Note that the \nresponsibility of supervision, observation and \ncontrol of the dispensing operations includes \nenforcement of the procedures and rules in \nSections 2305.6 and 2310.5. \n2304.2.1 \nSpecial-type \ndispensers. \nApproved special-dispensing devices and systems \nsuch as, but not limited to, card or coin-operated \nand remote-preset types, are allowed at motor fuel-\ndispensing facilities provided that there is not less \nthan one qualified attendant on duty while the \nfacility is open to the public. Remote preset-type \ndevices shall be set in the “off” position while not \nin use so that the dispenser cannot be activated \nwithout the knowledge of the attendant.",
      "commentary": "Special dispensing devices that allow the \ncustomer to pay at the dispenser have become \nvery popular. This provision requires that the \ndispenser be maintained in the off position so \nthat the attendant is alerted before the fuel is \ndispensed and can, therefore, supervise the \ndispensing operation, making certain that the \ncustomer is placing fuel in an approved \ncontainer and there are no sources of ignition \nin the area. \n2304.2.2 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2.\n\n❖ A clearly marked emergency fuel shutoff switch \nmust be located not farther than 30 m from the \ndispenser and not closer than 6 m to the \ndispenser. The switch must be readily available \nto all persons and must cut off power to all \ndispensers and pumps. \n2304.2.3 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser.\n\n❖ Clearly understandable operating instructions \nfor the use of the dispenser must be posted on \nthe dispenser. The location must be approved \nby the Fire official. These operating instructions \nare in addition to the warnings required in \nSection 2305.6. \n2304.2.4 \nObstructions \nto \nview. \nThe \nattendant shall have a direct line of sight to observe \nfuel-dispensing \noperations \nat \nall \ntimes. \nObstructions shall not be placed between the \ndispensing area and the attendant.  \nException: Video monitoring systems shall be \npermitted to supplement direct line of sight \nsupervision where approved by the Fire official.\n\n❖ This section does not provide a specific \ndistance the attendant must be from the \ndispensing operation; however, the attendant \nmust have a direct line of sight to the entire \ndispensing area from their workstation. This \nsection prohibits obstructing the attendant’s \nview with merchandise displays in outside \nareas, including the dispenser islands. \n \nThe exception addresses the need for and use \nof video cameras to view self-service fuel \ndispensing. As fueling stations become larger \nand more elaborate with accompanying \nconvenience stores, the design is changing \nsuch that attendants function more as cashiers \nand are frequently oriented toward the \nconvenience store merchandise area and not \ntoward the dispensers. Further, larger fueling \nstations have multiple dispensing islands that \nare often set at angles where not all of the \ndispensers can be viewed by an attendant. \nConvenience store marketing posters, signs \nand/ or displays further obstruct direct viewing \nof dispensing areas. This exception provides \nthe Fire official a clear path to allow video \nmonitoring to enhance the ability of the \nattendant to view, supervise and control the \ndispensing of fuel. \n2304.2.5 \nCommunications. The attendant \nshall be able to communicate with persons in the \ndispensing area at all times. An approved method \nof communicating with the fire department  shall be \nprovided for the attendant.\n\n❖ This is a two-part requirement. The first part \nrequires that the attendant has the ability to \ncommunicate, for example, via intercom, with \nthe person performing the dispensing. The \nsecond part requires the attendant to have \nsome type of communication equipment that \nwill allow him or her to immediately call the fire \ndepartment  in case of an emergency. \n2304.3 Unattended self-service motor fuel-\ndispensing facilities. Unattended self-service \nmotor fuel-dispensing facilities shall comply with \nSections 2304.3.1through 2304.3.7.\n\n❖ An \nunattended \nself-service \nmotor \nfuel-\ndispensing facility is allowed only with the \nspecific approval of the Fire official. They \nshould consider the location; exposures; the \nlikelihood of vandalism; and how emergency \nequipment such as the emergency shutoff \n-",
      "chapter_id": "ch23",
      "section_id": "sec2304"
    },
    {
      "page": 137,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1107 \n \nswitch, portable fire extinguishers and the \nmeans of notifying the fire department  in case \nof spill, fire or other emergency are going to be \nprotected. \n2304.3.1 \nGeneral. \nWhere \napproved \n, \nunattended self-service motor fuel-dispensing \nfacilities are allowed. As a condition of approval, \nthe owner or operator shall provide, and be \naccountable for, daily site visits, regular equipment \ninspection and maintenance. \n❖ \nIt is imperative that the owner/operator \ndesignates a responsible person to make daily \nsite visits to the unattended self-service motor \nfuel-dispensing \nfacility. \nAll \nemergency \nequipment must be inspected for proper \noperation and availability to the customer. \nVandalism is a major problem with unattended, \nself-service motor fuel-dispensing facilities. \nVandals will trip the emergency fuel shutoff \nswitch and remove or discharge the fire-\nextinguishing equipment. This equipment must \nbe maintained and made available to the \nperson dispensing fuel. Also, a method of \ndocumenting \nthe \ndaily \nvisits \nmust \nbe \nestablished and approved by the Fire official. \n2304.3.2 \nDispensers. Dispensing devices \nshall comply with Section 2306.7. Dispensing \ndevices operated by the insertion of coins or \ncurrency shall not be used unless approved. \n❖ \nThis provision is intended to allow card or key-\noperated-type dispensers. Coin- or currency-\ntype dispensers are allowed only with the \napproval of the Fire official. \n2304.3.3 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2. Emergency controls shall be of \na type that is only manually resettable. \n❖ \nThe emergency controls must be clearly \nidentified \nand \navailable \nto \nthe \nperson \ndispensing fuel. The controls or switch must be \nlocated not closer than 6 m to the dispenser \nand not farther than 30 m from the dispenser. \nThe switch must cut off power to all dispensers \nand pumps and must be manually resettable by \nthe owner/operator. The intent is to prevent \nanyone from dispensing fuel until the problem \nhas been corrected. \n2304.3.4 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser and shall indicate the location of the \nemergency controls required by Section 2304.3.3. \n❖ \nIt is a special requirement for unattended self-\nservice motor fuel-dispensing facilities that the \nlocation of the emergency control switch be \nincluded with the dispenser instructions and \nposted on the dispenser in an approved \nlocation. \n2304.3.5 \nEmergency \nprocedures. \nAn \napproved emergency procedures sign, in addition to \nthe signs required by Section 2305.6, shall be posted \nin a conspicuous location and shall read: \nIN CASE OF FIRE, SPILL OR RELEASE \n1. USE EMERGENCY PUMP SHUTOFF \n2. REPORT THE ACCIDENT! \nFIRE DEPARTMENT   TELEPHONE NO.     \nFACILITY ADDRESS             \n❖ \nSigns must be clearly posted giving the \nlocation of the emergency fuel shutoff switch, \nthe fire department  ’s telephone number and \nthe motor fuel-dispensing facility address. \n \nIt is imperative that the person dispensing fuel \nat an unattended motor fuel-dispensing facility \nknows \nwhere \nthe \nemergency \ncontrol \nequipment is located. People not familiar with \nthe area may not know the fire department  ’s \ntelephone number or the address of the motor \nfuel-dispensing \nfacility; \ntherefore, \nthis \ninformation must be included on the sign. \n2304.3.6 \nCommunications. A telephone \nnot requiring a coin to operate or other approved, \nclearly identified means to notify the fire \ndepartment  shall be provided on the site in a \nlocation approved by the Fire official. \n❖ \nThis section requires a means to call the fire \ndepartment  in an emergency without the use \nof a coin or phone card. Many jurisdictions with \n911 telephone systems have pay phones that \ndo not require the use of a coin or card to dial \n911; this type of coin-operated telephone \nwould be allowed. \n2304.3.7 \nQuantity \nlimits. \nDispensing \nequipment used at unsupervised locations shall \ncomply with one of the following: \n1. Dispensing devices shall be programmed or \nset to limit uninterrupted fuel delivery to 95 \nL and require a manual action to resume \ndelivery. \n2. The amount of fuel being dispensed shall be \nlimited in quantity by a preprogrammed card \nas approved. \n❖ \nLimiting the amount of uninterrupted fuel \ndelivered before another action is taken \nreduces the chances of a major fuel spill in the \ncase of vandalism or equipment failure. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1107 \n \nswitch, portable fire extinguishers and the \nmeans of notifying the fire department  in case \nof spill, fire or other emergency are going to be \nprotected. \n2304.3.1 \nGeneral. \nWhere \napproved \n, \nunattended self-service motor fuel-dispensing \nfacilities are allowed. As a condition of approval, \nthe owner or operator shall provide, and be \naccountable for, daily site visits, regular equipment \ninspection and maintenance.",
      "commentary": "It is imperative that the owner/operator \ndesignates a responsible person to make daily \nsite visits to the unattended self-service motor \nfuel-dispensing \nfacility. \nAll \nemergency \nequipment must be inspected for proper \noperation and availability to the customer. \nVandalism is a major problem with unattended, \nself-service motor fuel-dispensing facilities. \nVandals will trip the emergency fuel shutoff \nswitch and remove or discharge the fire-\nextinguishing equipment. This equipment must \nbe maintained and made available to the \nperson dispensing fuel. Also, a method of \ndocumenting \nthe \ndaily \nvisits \nmust \nbe \nestablished and approved by the Fire official. \n2304.3.2 \nDispensers. Dispensing devices \nshall comply with Section 2306.7. Dispensing \ndevices operated by the insertion of coins or \ncurrency shall not be used unless approved.\n\n❖ This provision is intended to allow card or key-\noperated-type dispensers. Coin- or currency-\ntype dispensers are allowed only with the \napproval of the Fire official. \n2304.3.3 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2. Emergency controls shall be of \na type that is only manually resettable.\n\n❖ The emergency controls must be clearly \nidentified \nand \navailable \nto \nthe \nperson \ndispensing fuel. The controls or switch must be \nlocated not closer than 6 m to the dispenser \nand not farther than 30 m from the dispenser. \nThe switch must cut off power to all dispensers \nand pumps and must be manually resettable by \nthe owner/operator. The intent is to prevent \nanyone from dispensing fuel until the problem \nhas been corrected. \n2304.3.4 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser and shall indicate the location of the \nemergency controls required by Section 2304.3.3.\n\n❖ It is a special requirement for unattended self-\nservice motor fuel-dispensing facilities that the \nlocation of the emergency control switch be \nincluded with the dispenser instructions and \nposted on the dispenser in an approved \nlocation. \n2304.3.5 \nEmergency \nprocedures. \nAn \napproved emergency procedures sign, in addition to \nthe signs required by Section 2305.6, shall be posted \nin a conspicuous location and shall read: \nIN CASE OF FIRE, SPILL OR RELEASE \n1. USE EMERGENCY PUMP SHUTOFF \n2. REPORT THE ACCIDENT! \nFIRE DEPARTMENT   TELEPHONE NO.     \nFACILITY ADDRESS\n\n❖ Signs must be clearly posted giving the \nlocation of the emergency fuel shutoff switch, \nthe fire department  ’s telephone number and \nthe motor fuel-dispensing facility address. \n \nIt is imperative that the person dispensing fuel \nat an unattended motor fuel-dispensing facility \nknows \nwhere \nthe \nemergency \ncontrol \nequipment is located. People not familiar with \nthe area may not know the fire department  ’s \ntelephone number or the address of the motor \nfuel-dispensing \nfacility; \ntherefore, \nthis \ninformation must be included on the sign. \n2304.3.6 \nCommunications. A telephone \nnot requiring a coin to operate or other approved, \nclearly identified means to notify the fire \ndepartment  shall be provided on the site in a \nlocation approved by the Fire official.\n\n❖ This section requires a means to call the fire \ndepartment  in an emergency without the use \nof a coin or phone card. Many jurisdictions with \n911 telephone systems have pay phones that \ndo not require the use of a coin or card to dial \n911; this type of coin-operated telephone \nwould be allowed. \n2304.3.7 \nQuantity \nlimits. \nDispensing \nequipment used at unsupervised locations shall \ncomply with one of the following: \n1. Dispensing devices shall be programmed or \nset to limit uninterrupted fuel delivery to 95 \nL and require a manual action to resume \ndelivery. \n2. The amount of fuel being dispensed shall be \nlimited in quantity by a preprogrammed card \nas approved.\n\n❖ Limiting the amount of uninterrupted fuel \ndelivered before another action is taken \nreduces the chances of a major fuel spill in the \ncase of vandalism or equipment failure. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2304"
    },
    {
      "page": 138,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1108 \n \n2304.4 Dispensing into portable containers. The \ndispensing of flammable or combustible liquids into \nportable approved containers shall comply with \nSections 2304.4.1 through 2304.4.3. \n❖ \nThis section describes an approved container \nand safety requirements for dispensing fuel \ninto an approved container. \n2304.4.1 \nApproved containers required. \nClass I, II and IIIA liquids shall not be dispensed \ninto a portable container unless such container does \nnot exceed a 23 L capacity, is listed or of approved \nmaterial and construction, and has a tight closure \nwith a screwed or spring-loaded cover so designed \nthat the contents can be dispensed without spilling. \nLiquids shall not be dispensed into portable or cargo \ntanks. \n❖ \nApproved containers must be easily identified \nas fuel containers and constructed of materials \nthat will maintain structural stability and resist \nspills. Flammable and combustible liquids \nshould not be dispensed into portable or cargo \ntanks \nusing \nconventional \nautomotive \ndispensing equipment. If the tank is not \nproperly grounded and the dispenser nozzle is \nnot in contact with the tank, static electricity \nmay build up and discharge between the \nnozzle and the tank. Note that this section is \nalso intended to prohibit filling of a new class of \nportable gasoline containers that have entered \nthe marketplace. These cans, some of which \nhold as much as 53 L and weigh more than 45 \nkg when full, often include integrated hoses \nand dispensing nozzles, yet they do not comply \nwith any UL, American Society for Testing and \nMaterials \n(ASTM) \nor \nsimilar \nrecognized \nstandard. Apparently, these cans are “certified” \nby the manufacturer as meeting United \nNations/US Department of Transportation (UN/ \nDOTn) standards for transportation, but it is \nquestionable whether the safety standards \nrequired for transportation are adequate for \nstorage and use of these products. For \nexample, there are concerns about the ability \nof users to safely hoist these containers off of \nand onto vehicles to avoid static accumulation \nduring filling, and the static charge will be \ngreater than that experienced with smaller \ncans because there is more fuel transferred \nduring filling. Given that UL 30, UL 1313 and \nASTM F852 or ASTM F976 (the recognized \nstandards for construction of portable gas \ncontainers) all limit container capacities to \napproximately 23 L, it makes sense for the \ncode to also reflect this limitation. \n2304.4.2 \nNozzle operation. A hose nozzle \nvalve used for dispensing Class I liquids into a \nportable container shall be in compliance with \nSection 2306.7.6 and be manually held open during \nthe dispensing operation. \n❖ \nA listed automatic-closing-type nozzle must be \nused \nfor \ndispensing \nfuel \ninto \nportable \ncontainers. The hold open device must not be \nused because the automatic-closing feature \nmay not function properly since it is designed \nto operate in the neck of an automobile fuel \nreceiver. The fuel tank vent in an automobile \nterminates in the receiver neck and the blow-\nback of fuel coming from the vent is what \nnormally triggers the automatic shutoff feature. \n2304.4.3 \nLocation of containers being \nfilled. Portable containers shall not be filled while \nlocated inside the trunk, passenger compartment or \ntruck bed of a vehicle. \n❖ \nPortable fuel containers riding on carpets, mats \nor pickup truck bed liners can build up a charge \nof static electricity that could discharge to the \ndispenser \nhose \nnozzle \nif \nnot \nproperly \ngrounded. In order to dissipate the static \ncharge, the container must be removed from \nthe vehicle and placed on the ground before \nfueling begins. The nozzle must be in contact \nwith the container before discharging the fuel. \nSee the commentary to Section 2305.6, \nWarnings 3 and 4, for additional discussion of \nstatic electricity. \nSECTION 2305 OPERATIONAL \nREQUIREMENTS \n2305.1 Tank filling operations for Class I, II or \nIII liquids. Delivery operations to tanks for Class I, \nII or III liquids shall comply with Sections 2305.1.1 \nthrough 2305.1.3 and the applicable requirements of \nChapter 57. \n❖ \nHistory has shown that most accidents at motor \nfuel dispensing facilities occur during the tank-\nfilling operation. The provisions of this section \naddress those operations. \n2305.1.1 \nDelivery vehicle location. Where \nliquid delivery to above-ground storage tanks is \naccomplished by positive-pressure operation, tank \nvehicles shall be positioned not less than 7.5 m from \ntanks receiving Class I liquids and 4.5 m from tanks \nreceiving Class II and IIIA liquids. \n❖ \nAbove-ground tanks are usually above the \nelevation of the fuel delivery truck, and the fuel \nmust be pumped from the truck into the storage \ntank. The fuel is delivered in large volumes \nunder pressure and most delivery trucks use a \npower take-off-driven pump that requires the \ntruck engine to be running. Because of this, the \ndelivery truck and the storage tanks must be \nseparated by the distances indicated so that \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1108 \n \n2304.4 Dispensing into portable containers. The \ndispensing of flammable or combustible liquids into \nportable approved containers shall comply with \nSections 2304.4.1 through 2304.4.3.",
      "commentary": "This section describes an approved container \nand safety requirements for dispensing fuel \ninto an approved container. \n2304.4.1 \nApproved containers required. \nClass I, II and IIIA liquids shall not be dispensed \ninto a portable container unless such container does \nnot exceed a 23 L capacity, is listed or of approved \nmaterial and construction, and has a tight closure \nwith a screwed or spring-loaded cover so designed \nthat the contents can be dispensed without spilling. \nLiquids shall not be dispensed into portable or cargo \ntanks.\n\n❖ Approved containers must be easily identified \nas fuel containers and constructed of materials \nthat will maintain structural stability and resist \nspills. Flammable and combustible liquids \nshould not be dispensed into portable or cargo \ntanks \nusing \nconventional \nautomotive \ndispensing equipment. If the tank is not \nproperly grounded and the dispenser nozzle is \nnot in contact with the tank, static electricity \nmay build up and discharge between the \nnozzle and the tank. Note that this section is \nalso intended to prohibit filling of a new class of \nportable gasoline containers that have entered \nthe marketplace. These cans, some of which \nhold as much as 53 L and weigh more than 45 \nkg when full, often include integrated hoses \nand dispensing nozzles, yet they do not comply \nwith any UL, American Society for Testing and \nMaterials \n(ASTM) \nor \nsimilar \nrecognized \nstandard. Apparently, these cans are “certified” \nby the manufacturer as meeting United \nNations/US Department of Transportation (UN/ \nDOTn) standards for transportation, but it is \nquestionable whether the safety standards \nrequired for transportation are adequate for \nstorage and use of these products. For \nexample, there are concerns about the ability \nof users to safely hoist these containers off of \nand onto vehicles to avoid static accumulation \nduring filling, and the static charge will be \ngreater than that experienced with smaller \ncans because there is more fuel transferred \nduring filling. Given that UL 30, UL 1313 and \nASTM F852 or ASTM F976 (the recognized \nstandards for construction of portable gas \ncontainers) all limit container capacities to \napproximately 23 L, it makes sense for the \ncode to also reflect this limitation. \n2304.4.2 \nNozzle operation. A hose nozzle \nvalve used for dispensing Class I liquids into a \nportable container shall be in compliance with \nSection 2306.7.6 and be manually held open during \nthe dispensing operation.\n\n❖ A listed automatic-closing-type nozzle must be \nused \nfor \ndispensing \nfuel \ninto \nportable \ncontainers. The hold open device must not be \nused because the automatic-closing feature \nmay not function properly since it is designed \nto operate in the neck of an automobile fuel \nreceiver. The fuel tank vent in an automobile \nterminates in the receiver neck and the blow-\nback of fuel coming from the vent is what \nnormally triggers the automatic shutoff feature. \n2304.4.3 \nLocation of containers being \nfilled. Portable containers shall not be filled while \nlocated inside the trunk, passenger compartment or \ntruck bed of a vehicle.\n\n❖ Portable fuel containers riding on carpets, mats \nor pickup truck bed liners can build up a charge \nof static electricity that could discharge to the \ndispenser \nhose \nnozzle \nif \nnot \nproperly \ngrounded. In order to dissipate the static \ncharge, the container must be removed from \nthe vehicle and placed on the ground before \nfueling begins. The nozzle must be in contact \nwith the container before discharging the fuel. \nSee the commentary to Section 2305.6, \nWarnings 3 and 4, for additional discussion of \nstatic electricity. \nSECTION 2305 OPERATIONAL \nREQUIREMENTS \n2305.1 Tank filling operations for Class I, II or \nIII liquids. Delivery operations to tanks for Class I, \nII or III liquids shall comply with Sections 2305.1.1 \nthrough 2305.1.3 and the applicable requirements of \nChapter 57.\n\n❖ History has shown that most accidents at motor \nfuel dispensing facilities occur during the tank-\nfilling operation. The provisions of this section \naddress those operations. \n2305.1.1 \nDelivery vehicle location. Where \nliquid delivery to above-ground storage tanks is \naccomplished by positive-pressure operation, tank \nvehicles shall be positioned not less than 7.5 m from \ntanks receiving Class I liquids and 4.5 m from tanks \nreceiving Class II and IIIA liquids.\n\n❖ Above-ground tanks are usually above the \nelevation of the fuel delivery truck, and the fuel \nmust be pumped from the truck into the storage \ntank. The fuel is delivered in large volumes \nunder pressure and most delivery trucks use a \npower take-off-driven pump that requires the \ntruck engine to be running. Because of this, the \ndelivery truck and the storage tanks must be \nseparated by the distances indicated so that \n-",
      "chapter_id": "ch23",
      "section_id": "sec2305"
    },
    {
      "page": 139,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1109 \n \nventing vapors do not find their way to the \nrunning engine of the delivery vehicle and \nignite. It is important to note that this section \nprovides specific direction regarding the points \nfrom which the distance to the tank is to be \nmeasured. More specifically, the measurement \nis to the nearest unloading valve on the tank \nvehicle. This is significant as such vehicles are \nlarge and the locations in which they deliver \ncan be small. The risk is focused on where the \nconnections are made. \n2305.1.2 \nTank capacity calculation. The \ndriver, operator or attendant of a tank vehicle shall, \nbefore making delivery to a tank, determine the \nunfilled, available capacity of such tank by an \napproved gauging device. \n❖ \nA gauge stick may be used to determine the \nquantity of fuel in a tank, but is impractical for \nuse on an above-ground tank because the \nattendant would have to climb on top of the \ntank each time. In icy, wet or inclement weather \nthis could be dangerous. It is more practical to \ninstall a fuel-level gauge accessible to the \ndelivery operator on an above-ground tank. \n \nAfter the driver places the delivery truck in \nposition, he or she should record the ullage \n(i.e., the amount of liquid it would take to fill the \ntank) and set the delivery up for that amount of \nfuel. This is the first line of defense to prevent \nfuel spills (see also Section 5706.6.1.5). \n2305.1.3 \nTank fill connections. Delivery of \nflammable liquids to tanks more than 3785 L in \ncapacity shall be made by means of approved liquid \nand vapor-tight connections between the delivery \nhose and tank fill pipe. Where tanks are equipped \nwith any type of vapor recovery system, all \nconnections required to be made for the safe and \nproper functioning of the particular vapor recovery \nprocess shall be made. Such connections shall be \nmade liquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery. \n❖ \nThe delivery of Class I liquid motor fuel to either \nan above-ground or underground storage tank \nthat exceeds 3785 L in capacity must be \nthrough a liquid and vapor-tight fitting to reduce \nthe potential for the escape of flammable liquid \nor vapors at the point of connection. These \nfittings include liquid transfer lines and vapor \nrecovery lines, which are designed to prevent \nthe release of polluting, flammable fuel vapor \nduring transfer. These requirements prohibit \nthe extremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 5706.6.1.10). \n2305.2 Equipment maintenance and inspection. \nMotor fuel-dispensing facility equipment shall be \nmaintained in proper working order at all times in \naccordance \nwith \nSections \n2305.2.1 \nthrough \n2305.2.5. \n❖ \nThis section addresses the requirements for \nmaintaining safety equipment at dispensing \noperations. \n2305.2.1 \nInspections.  Flammable and \ncombustible liquid fuel-dispensing and containment \nequipment shall be periodically inspected where \nrequired by the Fire official to verify that the \nequipment is in proper working order and not \nsubject to leakage. Records of inspections shall be \nmaintained. \n❖ \nThis section authorizes the Fire official to \nrequire the inspection of equipment on a \nperiodic basis and identifies that the inspection \nis to verify the equipment is in proper working \norder and is not leaking. The importance of the \ninspections is supported by the requirement for \nan operational permit in Section 105.5.18, Item \n10, for the dispensing of flammable and \ncombustible liquids into motor vehicles. The \nfrequency and nature of the inspections are to \nbe determined by the Fire official. This section \nalso requires that written inspection records be \nkept. Such records should indicate the date, \ntime and name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n2305.2.2 \nRepairs and service. The Fire \nofficial is authorized to require damaged or unsafe \ncontainment and dispensing equipment to be \nrepaired or serviced in an approved manner. \n❖ \nIn conjunction with the inspection process in \nSection 2305.2.1, this section authorizes the \nFire official to require that damaged, worn or \nleaking equipment be serviced or repaired in \nan approved manner. Though not specifically \nrequired by the section, removal from service \nof equipment needing repair or replacement \nwould be advisable if its continued use \npresents an increased hazard to the public or \nemergency personnel. Examples of conditions \nthat could prompt the need for repair or \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1109 \n \nventing vapors do not find their way to the \nrunning engine of the delivery vehicle and \nignite. It is important to note that this section \nprovides specific direction regarding the points \nfrom which the distance to the tank is to be \nmeasured. More specifically, the measurement \nis to the nearest unloading valve on the tank \nvehicle. This is significant as such vehicles are \nlarge and the locations in which they deliver \ncan be small. The risk is focused on where the \nconnections are made. \n2305.1.2 \nTank capacity calculation. The \ndriver, operator or attendant of a tank vehicle shall, \nbefore making delivery to a tank, determine the \nunfilled, available capacity of such tank by an \napproved gauging device.",
      "commentary": "A gauge stick may be used to determine the \nquantity of fuel in a tank, but is impractical for \nuse on an above-ground tank because the \nattendant would have to climb on top of the \ntank each time. In icy, wet or inclement weather \nthis could be dangerous. It is more practical to \ninstall a fuel-level gauge accessible to the \ndelivery operator on an above-ground tank. \n \nAfter the driver places the delivery truck in \nposition, he or she should record the ullage \n(i.e., the amount of liquid it would take to fill the \ntank) and set the delivery up for that amount of \nfuel. This is the first line of defense to prevent \nfuel spills (see also Section 5706.6.1.5). \n2305.1.3 \nTank fill connections. Delivery of \nflammable liquids to tanks more than 3785 L in \ncapacity shall be made by means of approved liquid \nand vapor-tight connections between the delivery \nhose and tank fill pipe. Where tanks are equipped \nwith any type of vapor recovery system, all \nconnections required to be made for the safe and \nproper functioning of the particular vapor recovery \nprocess shall be made. Such connections shall be \nmade liquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery.\n\n❖ The delivery of Class I liquid motor fuel to either \nan above-ground or underground storage tank \nthat exceeds 3785 L in capacity must be \nthrough a liquid and vapor-tight fitting to reduce \nthe potential for the escape of flammable liquid \nor vapors at the point of connection. These \nfittings include liquid transfer lines and vapor \nrecovery lines, which are designed to prevent \nthe release of polluting, flammable fuel vapor \nduring transfer. These requirements prohibit \nthe extremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 5706.6.1.10). \n2305.2 Equipment maintenance and inspection. \nMotor fuel-dispensing facility equipment shall be \nmaintained in proper working order at all times in \naccordance \nwith \nSections \n2305.2.1 \nthrough \n2305.2.5.\n\n❖ This section addresses the requirements for \nmaintaining safety equipment at dispensing \noperations. \n2305.2.1 \nInspections.  Flammable and \ncombustible liquid fuel-dispensing and containment \nequipment shall be periodically inspected where \nrequired by the Fire official to verify that the \nequipment is in proper working order and not \nsubject to leakage. Records of inspections shall be \nmaintained.\n\n❖ This section authorizes the Fire official to \nrequire the inspection of equipment on a \nperiodic basis and identifies that the inspection \nis to verify the equipment is in proper working \norder and is not leaking. The importance of the \ninspections is supported by the requirement for \nan operational permit in Section 105.5.18, Item \n10, for the dispensing of flammable and \ncombustible liquids into motor vehicles. The \nfrequency and nature of the inspections are to \nbe determined by the Fire official. This section \nalso requires that written inspection records be \nkept. Such records should indicate the date, \ntime and name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n2305.2.2 \nRepairs and service. The Fire \nofficial is authorized to require damaged or unsafe \ncontainment and dispensing equipment to be \nrepaired or serviced in an approved manner.\n\n❖ In conjunction with the inspection process in \nSection 2305.2.1, this section authorizes the \nFire official to require that damaged, worn or \nleaking equipment be serviced or repaired in \nan approved manner. Though not specifically \nrequired by the section, removal from service \nof equipment needing repair or replacement \nwould be advisable if its continued use \npresents an increased hazard to the public or \nemergency personnel. Examples of conditions \nthat could prompt the need for repair or \n-",
      "chapter_id": "ch23",
      "section_id": "sec2305"
    },
    {
      "page": 140,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1110 \n \nservicing include, but are not limited to, \nequipment that shows signs of physical \ndamage, internal and external corrosion, \nleakage, brittleness, aging or undue wear and \ntear. \n2305.2.3 \nDispensing \ndevices. \nWhere \nmaintenance to Class I liquid dispensing devices \nbecomes necessary and such maintenance could \nallow the accidental release or ignition of liquid, the \nfollowing precautions shall be taken before such \nmaintenance is begun: \n1. Only persons knowledgeable in performing \nthe required maintenance shall perform the \nwork. \n2. Electrical power to the dispensing device and \npump serving the dispenser shall be shut off \nat the main electrical disconnect panel. \n3. The emergency shutoff valve at the \ndispenser, where installed, shall be closed. \n4. Vehicle traffic and unauthorized persons \nshall be prevented from coming within 3.6 m \nof the dispensing device. \n❖ \nDispensers are complex pieces of machinery \nmade up of many listed parts. Certain \ncomponents of the dispenser are sealed to \nprevent ignition of fuel vapors. Therefore, it is \nimperative that the repair technician be \nqualified to perform work on the dispenser. \n \nThe dispenser and the pump are usually two \nseparate and distinct pieces of equipment. In \nmost cases, the pump is located at the tank, \nremote from the dispensers, and fuel is \nsupplied under pressure to the dispenser. \nTherefore, it is imperative that power be \ndisconnected to both the dispenser and the \npump before work is begun. \n \nAs a safety measure, in case the remote pump \nkicks on, the dispenser emergency valve must \nbe manually closed. This valve is located below \nthe dispenser in the liquid supply piping. This \nvalve is required in remote pumping systems \nby Section 2306.7.4. \n \nThe separation distance of 3.6 m is intended to \nkeep the public and ignition sources away from \npossible fuel spills that may occur during the \nmaintenance of dispensing devices. \n2305.2.4 \nEmergency \nshutoff \nvalves. \nAutomatic emergency shutoff valves required by \nSection 2306.7.4 shall be checked not less than once \nper year by manually tripping the hold open \nlinkage. \n❖ \nThe emergency shutoff valve, also known as \nan impact valve, is located in the pit in the \nisland below the dispenser, and consists of a \nshear section and a fusible link with a spring-\nloaded valve that must be manually tripped at \nleast annually to verify that it is operable. See \nthe commentary to Section 2306.7.4 for \nadditional discussion of these valves. \n2305.2.5 \nLeak detectors. Leak detection \ndevices required by Section 2306.7.7.1 shall be \nchecked and tested not less than annually in \naccordance with the manufacturer’s specifications \nto ensure proper installation and operation. \n❖ \nIn a remote pumping system (where fuel is \nsupplied under pressure to the dispenser) a \nleak detection device is required on the \ndischarge/pressure side of the pump. The most \ncommon area to leak fuel is the piping between \nthe storage tanks and the dispensers. \nTherefore, it is imperative that the required leak \ndetection equipment be tested annually and \nmaintained in an operable condition. \n2305.3 Spill control. Provisions shall be made to \nprevent liquids spilled during dispensing operations \nfrom flowing into buildings. Acceptable methods \ninclude, but shall not be limited to, grading \ndriveways, raising doorsills or other approved \nmeans. \n❖ \nThis provision is intended to prevent flammable \nand combustible liquids from entering buildings \nif a spill occurs. The spill control method must \nbe approved by the Fire official and may be as \nsimple as scoring the concrete pavement \nadjacent to the dispenser island (similar to \nhighway “rumble strips”) to retard the surface \nflow of spilled fuel. \n \nIf the spilled liquid is to be routed to a drain, the \ndrain must be equipped with a sump and an oil-\nwater separator to prevent the fuel from \nentering the storm drainage system. The oil-\nwater \nseparator \nmust \nbe \ninstalled \nin \naccordance with SBC 701. \n2305.4 Sources of ignition. Smoking and open \nflames shall be prohibited in areas where fuel is \ndispensed. The engines of vehicles being fueled \nshall be shut off during fueling. Electrical \nequipment shall be in accordance with SBC 401. \n❖ \nThis provision is intended to control all ignition \nsources near fuel-dispensing operations. This \nincludes smoking, matches, lighters or any \nother ignition source. Internal combustion \nengines must also be shut off during the fueling \noperation in accordance with Section 2305.6, \nItem 2. Electrical equipment in close proximity \nto \nthe \nfueling \noperation, \nincluding \nthe \ndispensing equipment, must be in accordance \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1110 \n \nservicing include, but are not limited to, \nequipment that shows signs of physical \ndamage, internal and external corrosion, \nleakage, brittleness, aging or undue wear and \ntear. \n2305.2.3 \nDispensing \ndevices. \nWhere \nmaintenance to Class I liquid dispensing devices \nbecomes necessary and such maintenance could \nallow the accidental release or ignition of liquid, the \nfollowing precautions shall be taken before such \nmaintenance is begun: \n1. Only persons knowledgeable in performing \nthe required maintenance shall perform the \nwork. \n2. Electrical power to the dispensing device and \npump serving the dispenser shall be shut off \nat the main electrical disconnect panel. \n3. The emergency shutoff valve at the \ndispenser, where installed, shall be closed. \n4. Vehicle traffic and unauthorized persons \nshall be prevented from coming within 3.6 m \nof the dispensing device.",
      "commentary": "Dispensers are complex pieces of machinery \nmade up of many listed parts. Certain \ncomponents of the dispenser are sealed to \nprevent ignition of fuel vapors. Therefore, it is \nimperative that the repair technician be \nqualified to perform work on the dispenser. \n \nThe dispenser and the pump are usually two \nseparate and distinct pieces of equipment. In \nmost cases, the pump is located at the tank, \nremote from the dispensers, and fuel is \nsupplied under pressure to the dispenser. \nTherefore, it is imperative that power be \ndisconnected to both the dispenser and the \npump before work is begun. \n \nAs a safety measure, in case the remote pump \nkicks on, the dispenser emergency valve must \nbe manually closed. This valve is located below \nthe dispenser in the liquid supply piping. This \nvalve is required in remote pumping systems \nby Section 2306.7.4. \n \nThe separation distance of 3.6 m is intended to \nkeep the public and ignition sources away from \npossible fuel spills that may occur during the \nmaintenance of dispensing devices. \n2305.2.4 \nEmergency \nshutoff \nvalves. \nAutomatic emergency shutoff valves required by \nSection 2306.7.4 shall be checked not less than once \nper year by manually tripping the hold open \nlinkage.\n\n❖ The emergency shutoff valve, also known as \nan impact valve, is located in the pit in the \nisland below the dispenser, and consists of a \nshear section and a fusible link with a spring-\nloaded valve that must be manually tripped at \nleast annually to verify that it is operable. See \nthe commentary to Section 2306.7.4 for \nadditional discussion of these valves. \n2305.2.5 \nLeak detectors. Leak detection \ndevices required by Section 2306.7.7.1 shall be \nchecked and tested not less than annually in \naccordance with the manufacturer’s specifications \nto ensure proper installation and operation.\n\n❖ In a remote pumping system (where fuel is \nsupplied under pressure to the dispenser) a \nleak detection device is required on the \ndischarge/pressure side of the pump. The most \ncommon area to leak fuel is the piping between \nthe storage tanks and the dispensers. \nTherefore, it is imperative that the required leak \ndetection equipment be tested annually and \nmaintained in an operable condition. \n2305.3 Spill control. Provisions shall be made to \nprevent liquids spilled during dispensing operations \nfrom flowing into buildings. Acceptable methods \ninclude, but shall not be limited to, grading \ndriveways, raising doorsills or other approved \nmeans.\n\n❖ This provision is intended to prevent flammable \nand combustible liquids from entering buildings \nif a spill occurs. The spill control method must \nbe approved by the Fire official and may be as \nsimple as scoring the concrete pavement \nadjacent to the dispenser island (similar to \nhighway “rumble strips”) to retard the surface \nflow of spilled fuel. \n \nIf the spilled liquid is to be routed to a drain, the \ndrain must be equipped with a sump and an oil-\nwater separator to prevent the fuel from \nentering the storm drainage system. The oil-\nwater \nseparator \nmust \nbe \ninstalled \nin \naccordance with SBC 701. \n2305.4 Sources of ignition. Smoking and open \nflames shall be prohibited in areas where fuel is \ndispensed. The engines of vehicles being fueled \nshall be shut off during fueling. Electrical \nequipment shall be in accordance with SBC 401.\n\n❖ This provision is intended to control all ignition \nsources near fuel-dispensing operations. This \nincludes smoking, matches, lighters or any \nother ignition source. Internal combustion \nengines must also be shut off during the fueling \noperation in accordance with Section 2305.6, \nItem 2. Electrical equipment in close proximity \nto \nthe \nfueling \noperation, \nincluding \nthe \ndispensing equipment, must be in accordance \n-",
      "chapter_id": "ch23",
      "section_id": "sec2305"
    },
    {
      "page": 141,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1111 \n \nwith SBC 401 and Table 5703.1.1 of the code. \n2305.5 Fire extinguishers. Approved portable fire \nextinguishers complying with Section 906with a \nminimum rating of 2-A:20-B:C shall be provided \nand located such that an extinguisher is not more \nthan 23 m from pumps, dispensers or storage tank \nfill-pipe openings. \n❖ \nA person should not have to travel more than \n23 m from a fuel dispenser, pump or a fill \nopening to reach an extinguisher. If the \ndispenser, pump and fill opening are in close \nproximity to each other, one extinguisher may \nsatisfy the requirements. \n2305.6 Warning signs. Warning signs shall be \nconspicuously posted within sight of each dispenser \nin the fuel-dispensing area and shall state the \nfollowing: \n1. No smoking. \n2. Shut off motor. \n3. Discharge your static electricity before \nfueling by touching a metal surface away \nfrom the nozzle. \n4. To prevent static charge, do not reenter your \nvehicle while gasoline is pumping. \n5. If a fire starts, do not remove nozzle—back \naway immediately. \n6. It is unlawful and dangerous to dispense \ngasoline into unapproved containers. \n7. No filling of portable containers in or on a \nmotor vehicle. Place container on ground \nbefore filling. \n❖ \nThe warning sign must be legible and \nconspicuously posted in the dispensing area. \nThe intent is to notify the dispenser operator of \nthe dangers of each of the enumerated items. \nWarnings 1 and 2 are intended to control the \nobvious ignition hazards of smoking and \noperating internal combustion engines in the \npresence of gasoline vapors. \n \nWarnings 3 and 4 focus on the hazard of static \nelectricity. People generally build up a charge \nof static electricity through the friction between \ntheir clothing and the car seat while entering, \nleaving and driving a vehicle, especially in cold, \ndry weather. If that charge is not dissipated in \naccordance with Warning 3 prior to fueling the \nvehicle, it is likely that the static charge will arc \nthe gap between the person’s hand and the \nvehicle fill pipe as they start to remove the fill \ncap and possibly ignite the vapors. Warning 4 \nrecognizes that even if the Warning 3 \nprecaution is taken, reentering the vehicle \nwhile fueling can regenerate a static charge \nthat will, in all likelihood, arc the gap between \nthe driver’s hand and the hose nozzle valve or \nbetween the vehicle fill pipe and the hose \nnozzle as the nozzle is being withdrawn and \nignite the vapors. \n \nIn case of fire, Warning 5 cautions the \ncustomer not to remove the hose nozzle from \nthe fill pipe, possibly expanding the extent of \nthe fire. Moving away from the fire while at the \nsame time keeping an eye on it is the \nprecaution of choice. \n \nWarning 6 correlates with the provisions for \ndispensing into approved portable containers \nin Section 2304.4. Section 2304.4.1 outlines \nthe characteristics of approved portable \ncontainers. This warning underscores the \nillegality of dispensing into random containers \nthat might be available, such as plastic milk \njugs, glass or plastic bottles, open pans, etc. \n \nWarning 7 correlates with Section 2304.4.3 as \nto removing containers from vehicles and \nplacing them on the ground to dissipate any \nstatic electricity buildup prior to fueling (see \ncommentary, Section 2304.4.3). \n2305.7 Control of brush and debris. Fenced and \ndiked areas surrounding above-ground tanks shall \nbe kept free from vegetation, debris and other \nmaterial that is not necessary to the proper operation \nof the tank and piping system. \nWeeds, grass, brush, trash and other combustible \nmaterials shall be kept not less than 3 m from fuel-\nhandling equipment. \n❖ \nAbove-ground tanks must be secured and not \nopen to the public. The secured area around \nthe tanks must be kept clean and free of \ncombustibles. The area around dispensers, \nremote pumps and fill openings must also be \nkept clean and free of combustibles for a \ndistance of at least 3 m. The intent is to prevent \nthe accumulation of readily combustible \nmaterials near tanks and equipment that could \ncontribute to a fire in the event of an ignition. \nSECTION 2306 FLAMMABLE AND \nCOMBUSTIBLE LIQUID MOTOR FUEL-\nDISPENSING FACILITIES \n2306.1 General. Storage of flammable and \ncombustible liquids shall be in accordance with \nChapter 57 and Sections 2306.2 through 2306.6.3. \n❖ \nThe \ngeneral \nrequirements \nfor \nstoring \nflammable and combustible liquids are found in \nChapter 57. The provisions specific to motor \nfuel-dispensing facilities are found in this \nsection. Due to the activities in locations such \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1111 \n \nwith SBC 401 and Table 5703.1.1 of the code. \n2305.5 Fire extinguishers. Approved portable fire \nextinguishers complying with Section 906with a \nminimum rating of 2-A:20-B:C shall be provided \nand located such that an extinguisher is not more \nthan 23 m from pumps, dispensers or storage tank \nfill-pipe openings.",
      "commentary": "A person should not have to travel more than \n23 m from a fuel dispenser, pump or a fill \nopening to reach an extinguisher. If the \ndispenser, pump and fill opening are in close \nproximity to each other, one extinguisher may \nsatisfy the requirements. \n2305.6 Warning signs. Warning signs shall be \nconspicuously posted within sight of each dispenser \nin the fuel-dispensing area and shall state the \nfollowing: \n1. No smoking. \n2. Shut off motor. \n3. Discharge your static electricity before \nfueling by touching a metal surface away \nfrom the nozzle. \n4. To prevent static charge, do not reenter your \nvehicle while gasoline is pumping. \n5. If a fire starts, do not remove nozzle—back \naway immediately. \n6. It is unlawful and dangerous to dispense \ngasoline into unapproved containers. \n7. No filling of portable containers in or on a \nmotor vehicle. Place container on ground \nbefore filling.\n\n❖ The warning sign must be legible and \nconspicuously posted in the dispensing area. \nThe intent is to notify the dispenser operator of \nthe dangers of each of the enumerated items. \nWarnings 1 and 2 are intended to control the \nobvious ignition hazards of smoking and \noperating internal combustion engines in the \npresence of gasoline vapors. \n \nWarnings 3 and 4 focus on the hazard of static \nelectricity. People generally build up a charge \nof static electricity through the friction between \ntheir clothing and the car seat while entering, \nleaving and driving a vehicle, especially in cold, \ndry weather. If that charge is not dissipated in \naccordance with Warning 3 prior to fueling the \nvehicle, it is likely that the static charge will arc \nthe gap between the person’s hand and the \nvehicle fill pipe as they start to remove the fill \ncap and possibly ignite the vapors. Warning 4 \nrecognizes that even if the Warning 3 \nprecaution is taken, reentering the vehicle \nwhile fueling can regenerate a static charge \nthat will, in all likelihood, arc the gap between \nthe driver’s hand and the hose nozzle valve or \nbetween the vehicle fill pipe and the hose \nnozzle as the nozzle is being withdrawn and \nignite the vapors. \n \nIn case of fire, Warning 5 cautions the \ncustomer not to remove the hose nozzle from \nthe fill pipe, possibly expanding the extent of \nthe fire. Moving away from the fire while at the \nsame time keeping an eye on it is the \nprecaution of choice. \n \nWarning 6 correlates with the provisions for \ndispensing into approved portable containers \nin Section 2304.4. Section 2304.4.1 outlines \nthe characteristics of approved portable \ncontainers. This warning underscores the \nillegality of dispensing into random containers \nthat might be available, such as plastic milk \njugs, glass or plastic bottles, open pans, etc. \n \nWarning 7 correlates with Section 2304.4.3 as \nto removing containers from vehicles and \nplacing them on the ground to dissipate any \nstatic electricity buildup prior to fueling (see \ncommentary, Section 2304.4.3). \n2305.7 Control of brush and debris. Fenced and \ndiked areas surrounding above-ground tanks shall \nbe kept free from vegetation, debris and other \nmaterial that is not necessary to the proper operation \nof the tank and piping system. \nWeeds, grass, brush, trash and other combustible \nmaterials shall be kept not less than 3 m from fuel-\nhandling equipment.\n\n❖ Above-ground tanks must be secured and not \nopen to the public. The secured area around \nthe tanks must be kept clean and free of \ncombustibles. The area around dispensers, \nremote pumps and fill openings must also be \nkept clean and free of combustibles for a \ndistance of at least 3 m. The intent is to prevent \nthe accumulation of readily combustible \nmaterials near tanks and equipment that could \ncontribute to a fire in the event of an ignition. \nSECTION 2306 FLAMMABLE AND \nCOMBUSTIBLE LIQUID MOTOR FUEL-\nDISPENSING FACILITIES \n2306.1 General. Storage of flammable and \ncombustible liquids shall be in accordance with \nChapter 57 and Sections 2306.2 through 2306.6.3.\n\n❖ The \ngeneral \nrequirements \nfor \nstoring \nflammable and combustible liquids are found in \nChapter 57. The provisions specific to motor \nfuel-dispensing facilities are found in this \nsection. Due to the activities in locations such \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 142,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1112 \n \nas convenience stores, vehicle traffic and \nlocation \nof \nmost \nmotor \nfuel-dispensing \nfacilities, the provisions for tank capacities, \nlocations and dispensing equipment are more \nstringent in this chapter of the code than the \ngeneral provisions found in Chapter 57. \nAccordingly, these specific regulations take \nprecedence over the general provisions of \nChapter 57. \n2306.2 Method of storage. Approved methods of \nstorage for Class I, II and III liquid fuels at motor \nfuel-dispensing facilities shall be in accordance \nwith Sections 2306.2.1 through 2306.2.6. \n❖ \nThese provisions are specifically for motor fuel-\ndispensing facilities. \n2306.2.1 \nUnderground \ntanks. \nUnderground tanks for the storage of Class I, II and \nIIIA liquid fuels shall comply with Chapter 57. \n❖ \nThis section relies on Chapter 57, which \ncontains the requirements for the location and \ninstallation of underground tanks. \n2306.2.1.1 \nInventory \ncontrol \nfor \nunderground tanks. Accurate daily inventory \nrecords shall be maintained and reconciled on \nunderground fuel storage tanks for indication of \npossible leakage from tanks and piping. The records \nshall include records for each product showing \ndaily reconciliation between sales, use, receipts and \ninventory on hand. Where there is more than one \nsystem consisting of tanks serving separate pumps \nor dispensers for a product, the reconciliation shall \nbe ascertained separately for each tank system. A \nconsistent or accidental loss of product shall be \nimmediately reported to the Fire official. \n❖ \nIn addition to the leak detection requirements \nof Section 2305.2.5, this section requires \nanother level of scrutiny for underground motor \nfuel storage tanks in the form of daily, \ndocumented reconciliation of inventory versus \nproduct \nsold \nto \nhelp \ndetect \nleaks \nin \nunderground tanks and piping. Loss in \ninventory should be reported immediately to the \nFire official (see also Section 5704.2.11.4.1). \n2306.2.2 \nAbove-ground \ntanks \nlocated \ninside buildings. Above-ground tanks for the \nstorage of Class I, II and IIIA liquid fuels are \nallowed to be located in buildings. Such tanks shall \nbe located in special enclosures complying with \nSection 2306.2.6, in a liquid storage room or a liquid \nstorage warehouse complying with Chapter 57, or \nshall be listed and labeled as protected above-\nground tanks in accordance with UL 2085. \n❖ \nThis provision is intended to establish \nrequirements for placing an above-ground tank \ninside a building. The options are: \n• A tank in a special enclosure in accordance \nwith Section 2306.2.6. \n• A tank inside a liquid storage room in \naccordance with Section 5704.3.7. \n• A tank inside a liquid storage warehouse in \naccordance with Section 5704.3.8. \n• A protected above-ground tank in accordance \nwith UL 2085. \n2306.2.3 \nAbove-ground \ntanks \nlocated \noutside, above grade. Above-ground tanks shall \nnot be used for the storage of Class I, II or III liquid \nmotor fuels, except as provided by this section. \n1. Above-ground tanks used for outside, above-\ngrade storage of Class I liquids shall be listed \nand labeled as protected above-ground tanks \nin accordance with UL 2085 and shall be in \naccordance with Chapter 57. Such tanks shall \nbe located in accordance with \nTable \n2306.2.3. \n2. Above-ground tanks used for outside, above-\ngrade storage of Class II or IIIA liquids shall \nbe listed and labeled as protected above-\nground tanks in accordance with UL 2085 \nand shall be installed in accordance with \nChapter 57. Tank locations shall be in \naccordance with Table 2306.2.3. \nException: Other above-ground tanks that comply \nwith Chapter 57 where approved by the Fire \nofficial. \n3. Tanks containing fuels shall not exceed \n45000 L in individual capacity or 181700 \nL in aggregate capacity. Installations with the \nmaximum allowable aggregate capacity shall \nbe separated from other such installations by \nnot less than 30 m. \n4. Tanks located at farms, construction projects, \nor rural areas shall comply with Section \n5706.2. \n5. Above-ground tanks used for outdoor, \nabove-grade storage of Class IIIB liquid \nmotor fuel shall be listed and labeled in \naccordance with UL 142 or listed and labeled \nas \nprotected \nabove-ground \ntanks \nin \naccordance with UL 2085 and shall be \ninstalled in accordance with Chapter 57. \nTank locations shall be in accordance with \nTable 2306.2.3. \n❖ \nThis section essentially prohibits the use of \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1112 \n \nas convenience stores, vehicle traffic and \nlocation \nof \nmost \nmotor \nfuel-dispensing \nfacilities, the provisions for tank capacities, \nlocations and dispensing equipment are more \nstringent in this chapter of the code than the \ngeneral provisions found in Chapter 57. \nAccordingly, these specific regulations take \nprecedence over the general provisions of \nChapter 57. \n2306.2 Method of storage. Approved methods of \nstorage for Class I, II and III liquid fuels at motor \nfuel-dispensing facilities shall be in accordance \nwith Sections 2306.2.1 through 2306.2.6.",
      "commentary": "These provisions are specifically for motor fuel-\ndispensing facilities. \n2306.2.1 \nUnderground \ntanks. \nUnderground tanks for the storage of Class I, II and \nIIIA liquid fuels shall comply with Chapter 57.\n\n❖ This section relies on Chapter 57, which \ncontains the requirements for the location and \ninstallation of underground tanks. \n2306.2.1.1 \nInventory \ncontrol \nfor \nunderground tanks. Accurate daily inventory \nrecords shall be maintained and reconciled on \nunderground fuel storage tanks for indication of \npossible leakage from tanks and piping. The records \nshall include records for each product showing \ndaily reconciliation between sales, use, receipts and \ninventory on hand. Where there is more than one \nsystem consisting of tanks serving separate pumps \nor dispensers for a product, the reconciliation shall \nbe ascertained separately for each tank system. A \nconsistent or accidental loss of product shall be \nimmediately reported to the Fire official.\n\n❖ In addition to the leak detection requirements \nof Section 2305.2.5, this section requires \nanother level of scrutiny for underground motor \nfuel storage tanks in the form of daily, \ndocumented reconciliation of inventory versus \nproduct \nsold \nto \nhelp \ndetect \nleaks \nin \nunderground tanks and piping. Loss in \ninventory should be reported immediately to the \nFire official (see also Section 5704.2.11.4.1). \n2306.2.2 \nAbove-ground \ntanks \nlocated \ninside buildings. Above-ground tanks for the \nstorage of Class I, II and IIIA liquid fuels are \nallowed to be located in buildings. Such tanks shall \nbe located in special enclosures complying with \nSection 2306.2.6, in a liquid storage room or a liquid \nstorage warehouse complying with Chapter 57, or \nshall be listed and labeled as protected above-\nground tanks in accordance with UL 2085.\n\n❖ This provision is intended to establish \nrequirements for placing an above-ground tank \ninside a building. The options are: \n• A tank in a special enclosure in accordance \nwith Section 2306.2.6. \n• A tank inside a liquid storage room in \naccordance with Section 5704.3.7. \n• A tank inside a liquid storage warehouse in \naccordance with Section 5704.3.8. \n• A protected above-ground tank in accordance \nwith UL 2085. \n2306.2.3 \nAbove-ground \ntanks \nlocated \noutside, above grade. Above-ground tanks shall \nnot be used for the storage of Class I, II or III liquid \nmotor fuels, except as provided by this section. \n1. Above-ground tanks used for outside, above-\ngrade storage of Class I liquids shall be listed \nand labeled as protected above-ground tanks \nin accordance with UL 2085 and shall be in \naccordance with Chapter 57. Such tanks shall \nbe located in accordance with \nTable \n2306.2.3. \n2. Above-ground tanks used for outside, above-\ngrade storage of Class II or IIIA liquids shall \nbe listed and labeled as protected above-\nground tanks in accordance with UL 2085 \nand shall be installed in accordance with \nChapter 57. Tank locations shall be in \naccordance with Table 2306.2.3. \nException: Other above-ground tanks that comply \nwith Chapter 57 where approved by the Fire \nofficial. \n3. Tanks containing fuels shall not exceed \n45000 L in individual capacity or 181700 \nL in aggregate capacity. Installations with the \nmaximum allowable aggregate capacity shall \nbe separated from other such installations by \nnot less than 30 m. \n4. Tanks located at farms, construction projects, \nor rural areas shall comply with Section \n5706.2. \n5. Above-ground tanks used for outdoor, \nabove-grade storage of Class IIIB liquid \nmotor fuel shall be listed and labeled in \naccordance with UL 142 or listed and labeled \nas \nprotected \nabove-ground \ntanks \nin \naccordance with UL 2085 and shall be \ninstalled in accordance with Chapter 57. \nTank locations shall be in accordance with \nTable 2306.2.3.\n\n❖ This section essentially prohibits the use of \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 143,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1113 \n \naboveground tanks for the storage of motor \nfuels unless they are in compliance with one of \nthe five listed conditions. Where above-ground \nstorage of flammable liquid motor fuel is \ndesired, Item 1 is intended to allow the storage \nof flammable liquids in protected above-ground \ntanks only, listed and labeled in accordance \nwith UL 2085 and in compliance with the \napplicable requirements of Section 5704.2.9. \n \nItem 2 states that Class II or IIIA combustible \nliquids must be stored in either a UL 2085 \nprotected above ground tank or other above-\nground tanks where approved by the Fire \nofficial. \n \nIn Item 3, the maximum aggregate capacity is \nthe total capacity of all the individual tanks in \none area. A separation distance of at least 30 \nm must be placed between installations of the \nmaximum \naggregate \ncapacities \n[see \nCommentary Figure 2306.2.3(1)]. The 30 m \nseparation distance is intended to protect \nmultiple aggregate capacity installations from \none another in the event of a fire or other \nemergency. \n \nItem 4 provides an exception since the \nprovisions of Section 5706.2 pertain to the \npermanent \nand \ntemporary \nstorage \nand \ndispensing of Class I (gasoline) and Class II \n(diesel and kerosene) for private use on farms \nand rural areas and at construction sites, earth-\nmoving projects and gravel pits. See Section \n5706.2 for maximum capacities and other \nprovisions, \nand \nSection \n5706.2.4.4 \nfor \nlocations where above-ground tanks are \nprohibited. \n❖ \nAn \nincreasing \nnumber \nof \nfacilities \nare \nestablishing \nmotor-vehicle \nfuel-dispensing \nstations for dispensing B100/B99 biodiesel, a \nClass IIIB liquid, into motor vehicles. In many \ncases these fueling stations are not set up as \ntraditional motor fuel-dispensing stations but, \nrather, they consist of a small stand-alone fuel \ndispensing operation using a 1900 to 11350 L \nfuel tank located near a drive through espresso \nstand or mini market [see Commentary Figure \n2306.2.3(2) \nand \nCommentary \nFigure \n2306.2.3(3)]. Chapter 23 previously had only \nminimal requirements for the installation of \ntanks and fueling operations for dispensing \nClass IIIB liquids into motor vehicles. This \nsection now addresses the trend of dispensing \nof Class IIIB liquid motor fuels in a more \ncomprehensive manner by providing, in Item 5, \ntwo options for tanks used for Class IIIB motor \nfuels, i.e., either an unprotected above-ground \ntank complying with UL 142 or a protected \nabove-ground tank listed and labeled in \naccordance with UL 2085 and complying with \nthe \napplicable \nrequirements \nof \nSection \n5704.2.9 of the code. This will eliminate the \nheretofore \nfairly \ncommon \npractice \nof \ndispensing Class IIIB motor fuels directly from \nplastic intermediate bulk container (often \ntermed IBCs) totes (see Chapter 9 of NFPA 30 \nfor information on such containers). Table \n2306.2.3. \n \nThis table provides the minimum physical \nseparation requirements for above-ground \nmotor fuel storage tanks of all types allowed by \nSections 2306.2.3and 2306.2.4, including \nthose \ninstalled \nin \nvaults. \nCommentary \nFIGURE 2306.2.3(4) shows the spacing \nrequirements for a protected, above-ground \ntank of 22700 L or less in accordance with UL \n2085. Commentary FIGURE 2306.2.3(5) \nshows the spacing requirements for a \nprotected above-ground tank greater than \n22700 L in accordance with UL 2085. \nCommentary FIGURE 2306.2.3(6) shows the \nspacing requirements for a listed UL 142 \nabove-ground tank regardless of whether it is a \ndouble-wall UL 142 tank or a single-wall UL \n142 tank inside of a dike. \n2306.2.4 \nAbove-ground tanks located in \nabove-grade vaults or below-grade vaults. \nAbove-ground tanks used for storage of Class I, II \nor IIIA liquid motor fuels are allowed to be installed \nin vaults located above grade or below grade in \naccordance with Section 5704.2.8 and shall comply \nwith Sections 2306.2.4.1 and 2306.2.4.2. Tanks in \nabove-grade vaults shall also comply with Table \n2306.2.3. \n❖ \nThe definition of an “Above-ground tank” is a \ntank without backfill. An underground tank \nreceives strength from backfill. If the tank is not \nsurrounded by backfill, the tank must be a listed \nand labeled above ground tank. Therefore, a \ntank inside a vault, even if the vault is \nunderground, must be a listed and labeled \nabove-ground tank. \n2306.2.4.1 \nTank capacity limits. Tanks \nstoring Class I and Class II liquids at an individual \nsite shall be limited to a maximum individual \ncapacity of 56775 L and an aggregate capacity of \n181680 L. \n❖ \nThis \nsection \nplaces \nlimitations \non \nthe \ncapacities of tanks inside vaults. At motor fuel-\ndispensing facilities, the maximum capacity is \n56775 L for a single tank and 181680 L \naggregate capacity. \nThe \nindividual \ntank \ncapacity allows the facility to receive the largest \nsingle product delivery that may be reasonably \nexpected in a single tank. The aggregate \ncapacity affords the facility the marketing \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1113 \n \naboveground tanks for the storage of motor \nfuels unless they are in compliance with one of \nthe five listed conditions. Where above-ground \nstorage of flammable liquid motor fuel is \ndesired, Item 1 is intended to allow the storage \nof flammable liquids in protected above-ground \ntanks only, listed and labeled in accordance \nwith UL 2085 and in compliance with the \napplicable requirements of Section 5704.2.9. \n \nItem 2 states that Class II or IIIA combustible \nliquids must be stored in either a UL 2085 \nprotected above ground tank or other above-\nground tanks where approved by the Fire \nofficial. \n \nIn Item 3, the maximum aggregate capacity is \nthe total capacity of all the individual tanks in \none area. A separation distance of at least 30 \nm must be placed between installations of the \nmaximum \naggregate \ncapacities \n[see \nCommentary Figure 2306.2.3(1)]. The 30 m \nseparation distance is intended to protect \nmultiple aggregate capacity installations from \none another in the event of a fire or other \nemergency. \n \nItem 4 provides an exception since the \nprovisions of Section 5706.2 pertain to the \npermanent \nand \ntemporary \nstorage \nand \ndispensing of Class I (gasoline) and Class II \n(diesel and kerosene) for private use on farms \nand rural areas and at construction sites, earth-\nmoving projects and gravel pits. See Section \n5706.2 for maximum capacities and other \nprovisions, \nand \nSection \n5706.2.4.4 \nfor \nlocations where above-ground tanks are \nprohibited.",
      "commentary": "An \nincreasing \nnumber \nof \nfacilities \nare \nestablishing \nmotor-vehicle \nfuel-dispensing \nstations for dispensing B100/B99 biodiesel, a \nClass IIIB liquid, into motor vehicles. In many \ncases these fueling stations are not set up as \ntraditional motor fuel-dispensing stations but, \nrather, they consist of a small stand-alone fuel \ndispensing operation using a 1900 to 11350 L \nfuel tank located near a drive through espresso \nstand or mini market [see Commentary Figure \n2306.2.3(2) \nand \nCommentary \nFigure \n2306.2.3(3)]. Chapter 23 previously had only \nminimal requirements for the installation of \ntanks and fueling operations for dispensing \nClass IIIB liquids into motor vehicles. This \nsection now addresses the trend of dispensing \nof Class IIIB liquid motor fuels in a more \ncomprehensive manner by providing, in Item 5, \ntwo options for tanks used for Class IIIB motor \nfuels, i.e., either an unprotected above-ground \ntank complying with UL 142 or a protected \nabove-ground tank listed and labeled in \naccordance with UL 2085 and complying with \nthe \napplicable \nrequirements \nof \nSection \n5704.2.9 of the code. This will eliminate the \nheretofore \nfairly \ncommon \npractice \nof \ndispensing Class IIIB motor fuels directly from \nplastic intermediate bulk container (often \ntermed IBCs) totes (see Chapter 9 of NFPA 30 \nfor information on such containers). Table \n2306.2.3. \n \nThis table provides the minimum physical \nseparation requirements for above-ground \nmotor fuel storage tanks of all types allowed by \nSections 2306.2.3and 2306.2.4, including \nthose \ninstalled \nin \nvaults. \nCommentary \nFIGURE 2306.2.3(4) shows the spacing \nrequirements for a protected, above-ground \ntank of 22700 L or less in accordance with UL \n2085. Commentary FIGURE 2306.2.3(5) \nshows the spacing requirements for a \nprotected above-ground tank greater than \n22700 L in accordance with UL 2085. \nCommentary FIGURE 2306.2.3(6) shows the \nspacing requirements for a listed UL 142 \nabove-ground tank regardless of whether it is a \ndouble-wall UL 142 tank or a single-wall UL \n142 tank inside of a dike. \n2306.2.4 \nAbove-ground tanks located in \nabove-grade vaults or below-grade vaults. \nAbove-ground tanks used for storage of Class I, II \nor IIIA liquid motor fuels are allowed to be installed \nin vaults located above grade or below grade in \naccordance with Section 5704.2.8 and shall comply \nwith Sections 2306.2.4.1 and 2306.2.4.2. Tanks in \nabove-grade vaults shall also comply with Table \n2306.2.3.\n\n❖ The definition of an “Above-ground tank” is a \ntank without backfill. An underground tank \nreceives strength from backfill. If the tank is not \nsurrounded by backfill, the tank must be a listed \nand labeled above ground tank. Therefore, a \ntank inside a vault, even if the vault is \nunderground, must be a listed and labeled \nabove-ground tank. \n2306.2.4.1 \nTank capacity limits. Tanks \nstoring Class I and Class II liquids at an individual \nsite shall be limited to a maximum individual \ncapacity of 56775 L and an aggregate capacity of \n181680 L.\n\n❖ This \nsection \nplaces \nlimitations \non \nthe \ncapacities of tanks inside vaults. At motor fuel-\ndispensing facilities, the maximum capacity is \n56775 L for a single tank and 181680 L \naggregate capacity. \nThe \nindividual \ntank \ncapacity allows the facility to receive the largest \nsingle product delivery that may be reasonably \nexpected in a single tank. The aggregate \ncapacity affords the facility the marketing \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 144,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1114 \n \nflexibility it needs to carry for sale a wide range \nof motor fuels and specialty fuels, such as \nkerosene or diesel fuel. \n2306.2.4.2 \nFleet \nvehicle \nmotor \nfuel-\ndispensing facilities. Tanks storing Class II and \nClass IIIA liquids at a fleet vehicle motor fuel-\ndispensing facility shall be limited to a maximum \nindividual capacity of 75,700 L and an aggregate \ncapacity of 302800 L. \n❖ \nAt fleet vehicle motor fuel-dispensing facilities \n(where the vehicles are used in connection with \nthe fleet operator’s business) the maximum \nstorage capacity is 75700 L for a single tank \nand 302800 L aggregate. These higher \ncapacities recognize that the relative hazard of \nfleet facilities is less than at public motor fuel-\ndispensing facilities because the fleet fuel of \nchoice is typically diesel fuel, a Class II liquid, \nrather than gasoline, a Class IB liquid. The \nhigher capacities also reduce the hazard of \nliquid transfer by reducing the number of times \nthe storage tanks must be refilled. Note that the \nadditional capacity in this section applies only \nto Class II and IIIA liquid fuels. Class I fuels \nwould remain subject to the provisions of \nSection 2306.2.4.1. \n2306.2.5 \nPortable tanks. Where approved \nby the Fire official, portable tanks are allowed to be \ntemporarily used in conjunction with the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles or motorized equipment on premises \nnot normally accessible to the public. The approval \nshall include a definite time limit. \n❖ \nThis section recognizes the need for allowing \nportable tanks to be used temporarily for \nfueling vehicles at locations that, because of \ntopography or security, are not accessible to \nthe general public, such as mining sites, \nlogging camps, well-drilling sites, large rail \nyards, construction projects and the like. The \nkey word here is “temporarily.” If such sites \nrequire a permanent fueling facility, then all \napplicable provisions of the code apply. The \nFire official retains control over such temporary \nuses since approval is required and a definite \ntime limit on such operations is imposed. \n2306.2.6 \nSpecial \nenclosures. \nWhere \ninstallation of tanks in accordance with Section \n5704.2.11 is impractical, or because of property or \nbuilding limitations, tanks for liquid motor fuels are \nallowed to be installed in buildings in special \nenclosures in accordance with all of the following: \n1. The special enclosure shall be liquid tight and \nvapor tight. \n2. The special enclosure shall not contain \nbackfill. \n3. Sides, top and bottom of the special \nenclosure shall be of reinforced concrete not \nless than 150 mm thick, with openings for \ninspection through the top only. \n4. Tank connections shall be piped or closed \nsuch that neither vapors nor liquid can escape \ninto the enclosed space between the special \nenclosure and any tanks inside the special \nenclosure. \n5. Means shall be provided whereby portable \nequipment can be employed to discharge to \nthe outside any vapors that might accumulate \ninside the special enclosure should leakage \noccur. \n6. Tanks containing Class I, II or IIIA liquids \ninside a special enclosure shall not exceed \n22700 L in individual capacity or 68130 L in \naggregate capacity. \n7. Each tank within special enclosures shall be \nsurrounded by a clear space of not less than \n900 mm to allow for maintenance and \ninspection. \n❖ \nSpecial \nenclosures \n(essentially \nconcrete \nvaults) can solve installation difficulties on \nproblematic motor fuel-dispensing facility sites \nby allowing tanks to be installed inside of the \nfacility building. This provision is intended to: \n• Protect the building from the tank in case there \nis a fire involving the tank. \n• Protect the tank from the building in case there \nis a fire involving the building. \n• Prevent vapors from accumulating in the \nspace between the tank and the enclosure. \n•  Limit the capacity of the tank inside the \nenclosure. \n• Provide room for a maintenance technician to \nenter the space between the tank and the \nenclosure. \n2306.3 Security. Above-ground tanks for the \nstorage of liquid motor fuels shall be safeguarded \nfrom public access or unauthorized entry in an \napproved manner. \n❖ \nThis section is intended to protect the above-\nground tank from vandalism while allowing \nenough room for fire fighters to maneuver \naround the tank. \n2306.4 Physical \nprotection. \nGuard \nposts \ncomplying with Section 312or other approved \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1114 \n \nflexibility it needs to carry for sale a wide range \nof motor fuels and specialty fuels, such as \nkerosene or diesel fuel. \n2306.2.4.2 \nFleet \nvehicle \nmotor \nfuel-\ndispensing facilities. Tanks storing Class II and \nClass IIIA liquids at a fleet vehicle motor fuel-\ndispensing facility shall be limited to a maximum \nindividual capacity of 75,700 L and an aggregate \ncapacity of 302800 L.",
      "commentary": "At fleet vehicle motor fuel-dispensing facilities \n(where the vehicles are used in connection with \nthe fleet operator’s business) the maximum \nstorage capacity is 75700 L for a single tank \nand 302800 L aggregate. These higher \ncapacities recognize that the relative hazard of \nfleet facilities is less than at public motor fuel-\ndispensing facilities because the fleet fuel of \nchoice is typically diesel fuel, a Class II liquid, \nrather than gasoline, a Class IB liquid. The \nhigher capacities also reduce the hazard of \nliquid transfer by reducing the number of times \nthe storage tanks must be refilled. Note that the \nadditional capacity in this section applies only \nto Class II and IIIA liquid fuels. Class I fuels \nwould remain subject to the provisions of \nSection 2306.2.4.1. \n2306.2.5 \nPortable tanks. Where approved \nby the Fire official, portable tanks are allowed to be \ntemporarily used in conjunction with the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles or motorized equipment on premises \nnot normally accessible to the public. The approval \nshall include a definite time limit.\n\n❖ This section recognizes the need for allowing \nportable tanks to be used temporarily for \nfueling vehicles at locations that, because of \ntopography or security, are not accessible to \nthe general public, such as mining sites, \nlogging camps, well-drilling sites, large rail \nyards, construction projects and the like. The \nkey word here is “temporarily.” If such sites \nrequire a permanent fueling facility, then all \napplicable provisions of the code apply. The \nFire official retains control over such temporary \nuses since approval is required and a definite \ntime limit on such operations is imposed. \n2306.2.6 \nSpecial \nenclosures. \nWhere \ninstallation of tanks in accordance with Section \n5704.2.11 is impractical, or because of property or \nbuilding limitations, tanks for liquid motor fuels are \nallowed to be installed in buildings in special \nenclosures in accordance with all of the following: \n1. The special enclosure shall be liquid tight and \nvapor tight. \n2. The special enclosure shall not contain \nbackfill. \n3. Sides, top and bottom of the special \nenclosure shall be of reinforced concrete not \nless than 150 mm thick, with openings for \ninspection through the top only. \n4. Tank connections shall be piped or closed \nsuch that neither vapors nor liquid can escape \ninto the enclosed space between the special \nenclosure and any tanks inside the special \nenclosure. \n5. Means shall be provided whereby portable \nequipment can be employed to discharge to \nthe outside any vapors that might accumulate \ninside the special enclosure should leakage \noccur. \n6. Tanks containing Class I, II or IIIA liquids \ninside a special enclosure shall not exceed \n22700 L in individual capacity or 68130 L in \naggregate capacity. \n7. Each tank within special enclosures shall be \nsurrounded by a clear space of not less than \n900 mm to allow for maintenance and \ninspection.\n\n❖ Special \nenclosures \n(essentially \nconcrete \nvaults) can solve installation difficulties on \nproblematic motor fuel-dispensing facility sites \nby allowing tanks to be installed inside of the \nfacility building. This provision is intended to: \n• Protect the building from the tank in case there \nis a fire involving the tank. \n• Protect the tank from the building in case there \nis a fire involving the building. \n• Prevent vapors from accumulating in the \nspace between the tank and the enclosure. \n•  Limit the capacity of the tank inside the \nenclosure. \n• Provide room for a maintenance technician to \nenter the space between the tank and the \nenclosure. \n2306.3 Security. Above-ground tanks for the \nstorage of liquid motor fuels shall be safeguarded \nfrom public access or unauthorized entry in an \napproved manner.\n\n❖ This section is intended to protect the above-\nground tank from vandalism while allowing \nenough room for fire fighters to maneuver \naround the tank. \n2306.4 Physical \nprotection. \nGuard \nposts \ncomplying with Section 312or other approved \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 145,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1115 \n \nmeans shall be provided to protect above-ground \ntanks against impact by a motor vehicle unless the \ntank is listed as a protected above-ground tank with \nvehicle impact protection. \n❖ \nThis provision seeks to prevent leaks and spills \ncaused by vehicle impact. The provision \nrecognizes that vehicle damage can be \nreduced by placing 100 mm steel posts filled \nwith concrete and spaced on 1.2 m centers \naround the above-ground tank, or by using a \nlisted protected above-ground tank with vehicle \nimpact protection. \n2306.5 Secondary containment. Above-ground \ntanks shall be provided with drainage control or \ndiking in accordance with Chapter 57. Drainage \ncontrol and diking is not required for listed \nsecondary \ncontainment \ntanks. \nSecondary \ncontainment systems shall be monitored either \nvisually or automatically. Enclosed secondary \ncontainment systems shall be provided with \nemergency venting in accordance with Section \n2306.6.2.5. \n❖ \nA single-walled, above-ground, UL 142 tank \ninside a dike, or a double-walled, secondary \ncontainment, \nabove-ground \ntank \nwith \nemergency relief vents for the inner tank and \nthe interstitial space will provide the level of \nprotection required by this section. Both styles \nof tanks are listed for above-ground use and \nboth tanks meet the requirements for drainage \ncontrol and diking. \n2306.6 Piping, valves, fittings and ancillary \nequipment \nfor \nuse \nwith \nflammable \nor \ncombustible liquids. The design, fabrication, \nassembly, testing and inspection of piping, valves, \nfittings and ancillary equipment for use with \nflammable or combustible liquids shall be in \naccordance with Chapter 57 and Sections 2306.6.1 \nthrough 2306.6.3. \n❖ \nThe majority of leaks come from piping, valves, \nfittings and ancillary equipment, not from the \ntank itself. Therefore, this section is intended to \nreduce \nfuel \nspills \nby \naddressing \nthe \nrequirements for this equipment. \n2306.6.1 \nProtection from damage. Piping \nshall be located such that it is protected from \nphysical damage. \n❖ \nPiping is easily damaged by vehicles and other \nequipment. Piping must be installed and \nlocated in a way that will minimize damage \neither by burying the pipe or protecting the pipe \nby some other physical means. More leaks \ncome from piping than any other source. \n2306.6.2 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for above-ground tanks for \nClass I, II and III liquids. Piping, valves, fittings \nand ancillary equipment for above ground tanks \nstoring Class I, II and III liquids shall comply with \nSections 2306.6.2.1through 2306.6.2.6. \n❖ \nBecause above-ground tanks have a gravity \nhead and some of the piping is always exposed \nabove ground, special provisions apply to \npiping for above ground tanks. \n2306.6.2.1 \nTank openings. Tank openings for \nabove-ground tanks shall be through the top only. \n❖ \nTank openings must be through the top, above \nthe liquid level, of an above-ground tank to \nreduce the risk of a liquid spill in the event of a \npiping failure. \n2306.6.2.2 \nFill-pipe connections. The fill \npipe for above ground tanks shall be provided with \na means for making a direct connection to the tank \nvehicle’s fuel-delivery hose so that the delivery of \nfuel is not exposed to the open air during the filling \noperation. Where any portion of the fill pipe \nexterior to the tank extends below the level of the \ntop of the tank, a check valve shall be installed in \nthe fill pipe not more than 300 mm from the fill-\nhose connection. \n❖ \nThe fill-pipe connection must be a liquid-tight \nconnection, such as a cam-lock connection. \nThe connection may be installed on top of the \ntank, which would require the fuel delivery \nperson to climb on top of the tank, or the \nconnection may be piped down to a lower level \nto prevent the delivery person from having to \nclimb onto the tank. When the connection is \npiped down below the fuel level in the tank, a \ncheck valve must be installed in the location \nspecified to prevent the discharge of fuel by \nsiphon flow. \n2306.6.2.3 \nOverfill \nprotection. \nOverfill \nprotection shall be provided for above-ground \nflammable and combustible liquid storage tanks in \naccordance \nwith \nSections \n5704.2.7.5.8and \n5704.2.9.7.6. \n❖ \nOverfill prevention is a major concern when \ndealing with above-ground tanks. The first step \nin preventing a spill is for the delivery truck \noperator to check the liquid level in the above-\nground tank and set the truck up accordingly to \nfill the tank to the 90-percent level. The second \nprevention measure is the audible fill alarm that \nwill sound an alarm when the tank reaches 90-\npercent capacity. The third level of prevention \nis for a device that will shut off the flow of liquid \nat 95 percent capacity. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1115 \n \nmeans shall be provided to protect above-ground \ntanks against impact by a motor vehicle unless the \ntank is listed as a protected above-ground tank with \nvehicle impact protection.",
      "commentary": "This provision seeks to prevent leaks and spills \ncaused by vehicle impact. The provision \nrecognizes that vehicle damage can be \nreduced by placing 100 mm steel posts filled \nwith concrete and spaced on 1.2 m centers \naround the above-ground tank, or by using a \nlisted protected above-ground tank with vehicle \nimpact protection. \n2306.5 Secondary containment. Above-ground \ntanks shall be provided with drainage control or \ndiking in accordance with Chapter 57. Drainage \ncontrol and diking is not required for listed \nsecondary \ncontainment \ntanks. \nSecondary \ncontainment systems shall be monitored either \nvisually or automatically. Enclosed secondary \ncontainment systems shall be provided with \nemergency venting in accordance with Section \n2306.6.2.5.\n\n❖ A single-walled, above-ground, UL 142 tank \ninside a dike, or a double-walled, secondary \ncontainment, \nabove-ground \ntank \nwith \nemergency relief vents for the inner tank and \nthe interstitial space will provide the level of \nprotection required by this section. Both styles \nof tanks are listed for above-ground use and \nboth tanks meet the requirements for drainage \ncontrol and diking. \n2306.6 Piping, valves, fittings and ancillary \nequipment \nfor \nuse \nwith \nflammable \nor \ncombustible liquids. The design, fabrication, \nassembly, testing and inspection of piping, valves, \nfittings and ancillary equipment for use with \nflammable or combustible liquids shall be in \naccordance with Chapter 57 and Sections 2306.6.1 \nthrough 2306.6.3.\n\n❖ The majority of leaks come from piping, valves, \nfittings and ancillary equipment, not from the \ntank itself. Therefore, this section is intended to \nreduce \nfuel \nspills \nby \naddressing \nthe \nrequirements for this equipment. \n2306.6.1 \nProtection from damage. Piping \nshall be located such that it is protected from \nphysical damage.\n\n❖ Piping is easily damaged by vehicles and other \nequipment. Piping must be installed and \nlocated in a way that will minimize damage \neither by burying the pipe or protecting the pipe \nby some other physical means. More leaks \ncome from piping than any other source. \n2306.6.2 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for above-ground tanks for \nClass I, II and III liquids. Piping, valves, fittings \nand ancillary equipment for above ground tanks \nstoring Class I, II and III liquids shall comply with \nSections 2306.6.2.1through 2306.6.2.6.\n\n❖ Because above-ground tanks have a gravity \nhead and some of the piping is always exposed \nabove ground, special provisions apply to \npiping for above ground tanks. \n2306.6.2.1 \nTank openings. Tank openings for \nabove-ground tanks shall be through the top only.\n\n❖ Tank openings must be through the top, above \nthe liquid level, of an above-ground tank to \nreduce the risk of a liquid spill in the event of a \npiping failure. \n2306.6.2.2 \nFill-pipe connections. The fill \npipe for above ground tanks shall be provided with \na means for making a direct connection to the tank \nvehicle’s fuel-delivery hose so that the delivery of \nfuel is not exposed to the open air during the filling \noperation. Where any portion of the fill pipe \nexterior to the tank extends below the level of the \ntop of the tank, a check valve shall be installed in \nthe fill pipe not more than 300 mm from the fill-\nhose connection.\n\n❖ The fill-pipe connection must be a liquid-tight \nconnection, such as a cam-lock connection. \nThe connection may be installed on top of the \ntank, which would require the fuel delivery \nperson to climb on top of the tank, or the \nconnection may be piped down to a lower level \nto prevent the delivery person from having to \nclimb onto the tank. When the connection is \npiped down below the fuel level in the tank, a \ncheck valve must be installed in the location \nspecified to prevent the discharge of fuel by \nsiphon flow. \n2306.6.2.3 \nOverfill \nprotection. \nOverfill \nprotection shall be provided for above-ground \nflammable and combustible liquid storage tanks in \naccordance \nwith \nSections \n5704.2.7.5.8and \n5704.2.9.7.6.\n\n❖ Overfill prevention is a major concern when \ndealing with above-ground tanks. The first step \nin preventing a spill is for the delivery truck \noperator to check the liquid level in the above-\nground tank and set the truck up accordingly to \nfill the tank to the 90-percent level. The second \nprevention measure is the audible fill alarm that \nwill sound an alarm when the tank reaches 90-\npercent capacity. The third level of prevention \nis for a device that will shut off the flow of liquid \nat 95 percent capacity. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 146,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1116 \n \n \nAn above-ground tank should be considered \nfull at 90-percent capacity but under no \ncircumstances should the tank be filled beyond \n95-percent capacity. The first thing the delivery \ndriver should do after he or she properly \npositions the fuel delivery truck is to check and \nrecord the ullage (the amount of liquid required \nto fill the tank to 90-percent capacity). \n \nThe second line of defense to prevent an \noverfill is an audible alarm set to go off when \nthe tank reaches 90-percent capacity. \n \nThe third and final line of defense is the tank fill \npiping must be equipped with a device that will \ncompletely shut off the supply of liquid when \nthe tank reaches 95 percent. This device is \nusually installed inside the tank fill opening and \nis part of the tank fill tube that extends down \ninto the tank. The delivery operator should \nnever rely on this device to determine when the \ntank is full; the delivery should have stopped at \n90 percent. In the event that the delivery \noperator overfills the tank and the complete \nshutoff device closes, the tank delivery driver \nmust have the means to drain the delivery hose \nwithout spilling the liquid on the ground. \n \nAs an alternative to the complete shutoff \ndevice, the code allows a device that will slow \ndown the delivery rate when the tank reaches \n90 percent. Once the tank reaches 90 percent, \nthe rate of flow should slow down to a point \nwhere it will take 30 minutes to fill the tank to \n95 percent. \n2306.6.2.4 \nSiphon prevention. An approved \nantisiphon method shall be provided in the piping \nsystem to prevent flow of liquid by siphon action. \n❖ \nSince piping connections to an above-ground \ntank must enter the tank through the top, this \nsection requires that an approved anti-siphon \ndevice be installed in the liquid piping near the \ntop of the tank to prevent liquid flow from the \ntank by siphon action if the supply pipe from the \ntank to the dispenser is damaged. \n2306.6.2.5 \nEmergency relief venting. Above-\nground storage tanks, tank compartments and \nenclosed secondary containment spaces shall be \nprovided with emergency relief venting in \naccordance with Chapter 57. \n❖ \nThe emergency relief vent is the most \nimportant safety device installed on the tank. \nThe emergency relief vent prevents the tank \nfrom over pressurizing in the event the tank is \nexposed to fire. In the case of a secondary \ncontainment above-ground tank there must be \nan emergency relief vent for each tank \ncompartment and an emergency relief vent for \nthe interstitial space. \n2306.6.2.6 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container is allowed. \n❖ \nThe fill connection must be equipped with a \nspill-containment device that will hold at least \n19 L. If the tank has a top-fill connection, the \ncontainer \nmust \nbe \nnoncombustible \nand \nattached directly to the tank and equipped with \na drain valve that will allow any spilled liquid to \nbe manually drained into the tank. If the tank is \nequipped with a remote-fill connection, the \ncontainer must be located at the connection \nwhen a delivery connection is made to the fill \npipe. \n2306.6.3 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for underground tanks. \nPiping, valves, fittings and ancillary equipment for \nunderground tanks shall comply with Chapter 57 \nand NFPA 30A. \n❖ \nSection 5703.6and NFPA 30A address the \nprovisions for piping connected to underground \ntanks: \n• Galvanic and corrosion protection. \n• Leak detection. \n• Special materials. \n• Piping supports. \n• Backflow protection. \n• Flexible connections. \n• Testing. \n2306.7 Fuel-dispensing systems for flammable \nor combustible liquids. The design, fabrication and \ninstallation of fuel dispensing systems for \nflammable or combustible liquid fuels shall be in \naccordance \nwith \nSections \n2306.7.1through \n2306.7.9.2.4. \nAlcohol-blended \nfuel-dispensing \nsystems shall also comply with Section 2306.8. \n❖ \nThe fuel-dispensing system consists of all the \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended \nfuels, \nwhile \nthey \nare \nconsidered in this category of fuels, possess \ncharacteristics that require the systems for \ndispensing them to comply with additional \nrequirements contained in Section 2306.8. \nAlcohol blended fuels require special listings \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1116 \n \n \nAn above-ground tank should be considered \nfull at 90-percent capacity but under no \ncircumstances should the tank be filled beyond \n95-percent capacity. The first thing the delivery \ndriver should do after he or she properly \npositions the fuel delivery truck is to check and \nrecord the ullage (the amount of liquid required \nto fill the tank to 90-percent capacity). \n \nThe second line of defense to prevent an \noverfill is an audible alarm set to go off when \nthe tank reaches 90-percent capacity. \n \nThe third and final line of defense is the tank fill \npiping must be equipped with a device that will \ncompletely shut off the supply of liquid when \nthe tank reaches 95 percent. This device is \nusually installed inside the tank fill opening and \nis part of the tank fill tube that extends down \ninto the tank. The delivery operator should \nnever rely on this device to determine when the \ntank is full; the delivery should have stopped at \n90 percent. In the event that the delivery \noperator overfills the tank and the complete \nshutoff device closes, the tank delivery driver \nmust have the means to drain the delivery hose \nwithout spilling the liquid on the ground. \n \nAs an alternative to the complete shutoff \ndevice, the code allows a device that will slow \ndown the delivery rate when the tank reaches \n90 percent. Once the tank reaches 90 percent, \nthe rate of flow should slow down to a point \nwhere it will take 30 minutes to fill the tank to \n95 percent. \n2306.6.2.4 \nSiphon prevention. An approved \nantisiphon method shall be provided in the piping \nsystem to prevent flow of liquid by siphon action.",
      "commentary": "Since piping connections to an above-ground \ntank must enter the tank through the top, this \nsection requires that an approved anti-siphon \ndevice be installed in the liquid piping near the \ntop of the tank to prevent liquid flow from the \ntank by siphon action if the supply pipe from the \ntank to the dispenser is damaged. \n2306.6.2.5 \nEmergency relief venting. Above-\nground storage tanks, tank compartments and \nenclosed secondary containment spaces shall be \nprovided with emergency relief venting in \naccordance with Chapter 57.\n\n❖ The emergency relief vent is the most \nimportant safety device installed on the tank. \nThe emergency relief vent prevents the tank \nfrom over pressurizing in the event the tank is \nexposed to fire. In the case of a secondary \ncontainment above-ground tank there must be \nan emergency relief vent for each tank \ncompartment and an emergency relief vent for \nthe interstitial space. \n2306.6.2.6 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container is allowed.\n\n❖ The fill connection must be equipped with a \nspill-containment device that will hold at least \n19 L. If the tank has a top-fill connection, the \ncontainer \nmust \nbe \nnoncombustible \nand \nattached directly to the tank and equipped with \na drain valve that will allow any spilled liquid to \nbe manually drained into the tank. If the tank is \nequipped with a remote-fill connection, the \ncontainer must be located at the connection \nwhen a delivery connection is made to the fill \npipe. \n2306.6.3 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for underground tanks. \nPiping, valves, fittings and ancillary equipment for \nunderground tanks shall comply with Chapter 57 \nand NFPA 30A.\n\n❖ Section 5703.6and NFPA 30A address the \nprovisions for piping connected to underground \ntanks: \n• Galvanic and corrosion protection. \n• Leak detection. \n• Special materials. \n• Piping supports. \n• Backflow protection. \n• Flexible connections. \n• Testing. \n2306.7 Fuel-dispensing systems for flammable \nor combustible liquids. The design, fabrication and \ninstallation of fuel dispensing systems for \nflammable or combustible liquid fuels shall be in \naccordance \nwith \nSections \n2306.7.1through \n2306.7.9.2.4. \nAlcohol-blended \nfuel-dispensing \nsystems shall also comply with Section 2306.8.\n\n❖ The fuel-dispensing system consists of all the \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended \nfuels, \nwhile \nthey \nare \nconsidered in this category of fuels, possess \ncharacteristics that require the systems for \ndispensing them to comply with additional \nrequirements contained in Section 2306.8. \nAlcohol blended fuels require special listings \n-",
      "chapter_id": "ch23",
      "section_id": "sec2306"
    },
    {
      "page": 147,
