      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1117 \n \nspecific to such fuels. In addition, due to the \ndifferent properties, Section 2306.8 deals with \nissues of compatibility, and the specific \nmarkings and identification of the use of such \nfuels. \n2306.7.1 \nListed \nequipment. \nElectrical \nequipment, \ndispensers, \nhose, \nnozzles \nand \nsubmersible or subsurface pumps used in fuel-\ndispensing systems shall be listed. \n❖ \nThe use of listed equipment and devices \nprovides evidence that they have been \nevaluated by a third-party agency for safe use \nin the applications for which they are designed. \nThis is especially important where flammable \nliquids are being transferred or dispensed. See \nalso the commentary for the definition of \n“Listed” in Chapter 2 for further discussion. \n2306.7.2 \nFixed pumps required. Class I \nand II liquids shall be transferred from tanks by \nmeans of fixed pumps designed and equipped to \nallow control of the flow and prevent leakage or \naccidental discharge. \n❖ \nThere are two basic types of fixed pumps. One \nis remote from the dispenser and delivers the \nfuel under pressure to the dispenser. The most \ncommon place to find this type of pump is at \nthe tank. Because the fuel is being delivered to \nthe dispenser under pressure, leak detection \ndevices must be used and a shear valve with a \nfusible link must be installed in the sump under \nthe dispenser. \n \nThe second type of pump is a suction pump \nmounted in the base of the dispenser. A shear \nvalve and leak detection are not required on \nthis type of pump. Section 2306.7.4requires \nan emergency shut-off valve on dispensers \nequipped with remote pumps. \n2306.7.3 \nMounting \nof \ndispensers. \nDispensing devices, except those installed on top of \na protected above-ground tank that qualifies as \nvehicle-impact resistant, shall be protected against \nphysical damage by mounting on a concrete island \n150 mm or more in height, or shall be protected in \naccordance with Section 312. Dispensing devices \nshall be installed and securely fastened to their \nmounting surface in accordance with the dispenser \nmanufacturer’s instructions. Dispensing devices \ninstalled indoors shall be located in an approved \nposition where they cannot be struck by an out-of-\ncontrol vehicle descending a ramp or other slope. \n❖ \nThis provision addresses two alternatives to \nmounting dispensers so as to provide impact \nprotection. One is to mount the dispenser on an \nelevated island and the other is to protect the \ndispenser in accordance with Section 312, \nwhich requires the dispenser to be protected by \nsteel \nposts \nfilled \nwith \nconcrete \n(see \nCommentary Figure 2306.7.3). Note that these \nprovisions do not apply to dispensers mounted \non top of a listed impact-resistant above-\nground tank. Regardless of which of the above \nalternatives is chosen, the stability of an \ninstalled dispenser depends on its installation \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions, \nparticularly \nwith \nrespect \nto \nensuring that all bolts required to firmly mount \nthe dispenser to the mounting surface are \nprovided. It is not unusual to find dispensers \nwith only half or fewer of their mounting bolts in \nplace. Such a haphazard installation can make \nthe dispenser piping and electrical conduits \nmore susceptible to damage from a much less \nserious impact than might otherwise be \ntolerated if all bolts were in place or even from \nrocking action in high-wind conditions. This can \nlead to a liquid leak, an ignition from a \ndamaged electrical circuit or both. NFPA 30A \nrequires dispensers to be bolted to their \nmounting surface and UL 87 requires that two \nbolt holes be part of the dispenser base for \ndispensers not greater than 1.8 m tall, while \nfour bolt holes are needed for dispensers over \n1.8 m tall. These bolting requirements are for \ndispenser stability and piping protection and \nshould not be considered part of the physical \nprotection required by this section. \n2306.7.3.1 \nAdditional impact protection. \nThe Fire official is authorized to require additional \nimpact protection in accordance with Section 312 \nwhere dispensing devices are located in areas near \nparking \nareas, \nmultiple \ndispensing \ndevices, \nhighway on- and off-ramps, and other areas where \nthere is a higher potential for vehicle impacts. \n❖ \nFuel-dispensing facilities have changed over \nthe past 10 to 20 years. Some facilities are \nlarger than previous generations of service \nstations and there is more facility traffic due to \ndispensing operations being combined with \nmercantile-type operations. This has led to \nlayouts that promote traffic navigating through \nfueling vehicles, more backing up into available \nfueling positions, and more parking lot-type \ntraffic. \n \nIn these newer facilities, the Fire official should \nhave the ability to require additional impact \nprotection. Even though it is industry standard \nto place impact protection at the end of a row \nof pumps, this is not required by the code. \n \nThe current requirement of the 150 mm raised \ndispenser mounting island provides protection \nfor a parallel vehicle impact and pushes the tire \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1117 \n \nspecific to such fuels. In addition, due to the \ndifferent properties, Section 2306.8 deals with \nissues of compatibility, and the specific \nmarkings and identification of the use of such \nfuels. \n2306.7.1 \nListed \nequipment. \nElectrical \nequipment, \ndispensers, \nhose, \nnozzles \nand \nsubmersible or subsurface pumps used in fuel-\ndispensing systems shall be listed.",
      "commentary": "The use of listed equipment and devices \nprovides evidence that they have been \nevaluated by a third-party agency for safe use \nin the applications for which they are designed. \nThis is especially important where flammable \nliquids are being transferred or dispensed. See \nalso the commentary for the definition of \n“Listed” in Chapter 2 for further discussion. \n2306.7.2 \nFixed pumps required. Class I \nand II liquids shall be transferred from tanks by \nmeans of fixed pumps designed and equipped to \nallow control of the flow and prevent leakage or \naccidental discharge.\n\n❖ There are two basic types of fixed pumps. One \nis remote from the dispenser and delivers the \nfuel under pressure to the dispenser. The most \ncommon place to find this type of pump is at \nthe tank. Because the fuel is being delivered to \nthe dispenser under pressure, leak detection \ndevices must be used and a shear valve with a \nfusible link must be installed in the sump under \nthe dispenser. \n \nThe second type of pump is a suction pump \nmounted in the base of the dispenser. A shear \nvalve and leak detection are not required on \nthis type of pump. Section 2306.7.4requires \nan emergency shut-off valve on dispensers \nequipped with remote pumps. \n2306.7.3 \nMounting \nof \ndispensers. \nDispensing devices, except those installed on top of \na protected above-ground tank that qualifies as \nvehicle-impact resistant, shall be protected against \nphysical damage by mounting on a concrete island \n150 mm or more in height, or shall be protected in \naccordance with Section 312. Dispensing devices \nshall be installed and securely fastened to their \nmounting surface in accordance with the dispenser \nmanufacturer’s instructions. Dispensing devices \ninstalled indoors shall be located in an approved \nposition where they cannot be struck by an out-of-\ncontrol vehicle descending a ramp or other slope.\n\n❖ This provision addresses two alternatives to \nmounting dispensers so as to provide impact \nprotection. One is to mount the dispenser on an \nelevated island and the other is to protect the \ndispenser in accordance with Section 312, \nwhich requires the dispenser to be protected by \nsteel \nposts \nfilled \nwith \nconcrete \n(see \nCommentary Figure 2306.7.3). Note that these \nprovisions do not apply to dispensers mounted \non top of a listed impact-resistant above-\nground tank. Regardless of which of the above \nalternatives is chosen, the stability of an \ninstalled dispenser depends on its installation \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions, \nparticularly \nwith \nrespect \nto \nensuring that all bolts required to firmly mount \nthe dispenser to the mounting surface are \nprovided. It is not unusual to find dispensers \nwith only half or fewer of their mounting bolts in \nplace. Such a haphazard installation can make \nthe dispenser piping and electrical conduits \nmore susceptible to damage from a much less \nserious impact than might otherwise be \ntolerated if all bolts were in place or even from \nrocking action in high-wind conditions. This can \nlead to a liquid leak, an ignition from a \ndamaged electrical circuit or both. NFPA 30A \nrequires dispensers to be bolted to their \nmounting surface and UL 87 requires that two \nbolt holes be part of the dispenser base for \ndispensers not greater than 1.8 m tall, while \nfour bolt holes are needed for dispensers over \n1.8 m tall. These bolting requirements are for \ndispenser stability and piping protection and \nshould not be considered part of the physical \nprotection required by this section. \n2306.7.3.1 \nAdditional impact protection. \nThe Fire official is authorized to require additional \nimpact protection in accordance with Section 312 \nwhere dispensing devices are located in areas near \nparking \nareas, \nmultiple \ndispensing \ndevices, \nhighway on- and off-ramps, and other areas where \nthere is a higher potential for vehicle impacts.\n\n❖ Fuel-dispensing facilities have changed over \nthe past 10 to 20 years. Some facilities are \nlarger than previous generations of service \nstations and there is more facility traffic due to \ndispensing operations being combined with \nmercantile-type operations. This has led to \nlayouts that promote traffic navigating through \nfueling vehicles, more backing up into available \nfueling positions, and more parking lot-type \ntraffic. \n \nIn these newer facilities, the Fire official should \nhave the ability to require additional impact \nprotection. Even though it is industry standard \nto place impact protection at the end of a row \nof pumps, this is not required by the code. \n \nThe current requirement of the 150 mm raised \ndispenser mounting island provides protection \nfor a parallel vehicle impact and pushes the tire \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 148,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1118 \n \naway prior to impact. This does not protect \nagainst a perpendicular or angled vehicle \nimpact to the island-type dispenser. \n \nThe requirements provide latitude to the Fire \nofficial rather than changing the baseline \nrequirements. The use of Section 312 is \nconsistent with the optional requirements of \ninstalling impact protection instead of the \nraised island arrangement. \n2306.7.4 \nDispenser \nemergency \nshutoff \nvalve. An approved automatic emergency shutoff \nvalve designed to close in the event of a fire or \nimpact shall be properly installed in the liquid \nsupply line at the base of each dispenser supplied \nby a remote pump. The valve shall be installed so \nthat the shear groove is flush with or within 13 mm \nof the top of the concrete dispenser island and there \nis clearance provided for maintenance purposes \naround the valve body and operating parts. The \nvalve shall be installed at the liquid supply line inlet \nof each overhead-type dispenser. Where installed, a \nvapor return line located inside the dispenser \nhousing shall have a shear section or approved \nflexible connector for the liquid supply line \nemergency shutoff valve to function. Emergency \nshutoff valves shall be installed and maintained in \naccordance with the manufacturer’s instructions, \ntested at the time of initial installation and not less \nthan yearly thereafter in accordance with Section \n2305.2.4. \n❖ \nThe dispenser emergency valve (shear valve) \nis designed to close automatically when the \ndispenser is knocked over or if the dispenser is \ninvolved in a fire. This so-called “impact” valve \nis intended to prevent the free flow of fuel in the \nevent a dispenser is struck by a vehicle. This \nspring-loaded, fusible-link operated device \nmay also be tripped by a fire. The relatively low \nclearance of the shear groove above the top \nsurface of the dispenser island and the \nmanufacturer’s \nrequirement \nfor \na \nrigid \nmounting of the valve body are intended to \nenable the valve body to fracture at the shear \ngroove upon impact, thus tripping the hold-\nopen linkage and closing the valve. \n \nThese valves are only required on remote \npumping systems (pump is on the tank). \nSuction system (pump is in dispenser) piping, if \nbroken, will cause the system to lose prime, \nthus stopping liquid flow. Vapor recovery \nsystems are usually interlocked with the liquid-\ndispensing system. Consequently, the vapor \nrecovery \nbreakaway \ndesign \nmust \nbe \ncompatible with the liquid line shutoff so it \nfunctions \nas \nintended. \nInstallation, \nmaintenance, acceptance and periodic testing \nmust \nconform \nto \nthe \nmanufacturer’s \ninstructions. UL 842 describes the tests \nperformed on these valves (see Commentary \nFigure 2306.7.4). The valve must be tested \nannually by manually tripping the hold-open \nlinkage in accordance with Section 2305.2.4. \n2306.7.5 \nDispenser hose. Dispenser hoses \nshall be not more than 5.5 m in length unless \notherwise approved. Dispenser hoses shall be listed \nand approved. When not in use, hoses shall be \nreeled, racked or otherwise protected from damage. \n❖ \nThe 5.5 m maximum length for dispenser hose \nhas become a standard, although the original \nreason for the 5.5 m length had nothing to do \nwith fire safety. It was a weights-and-measures \nrequirement having to do with calibrating the \ndispenser to accurately give the volume of fuel \ndelivered. \n \nThe Fire official should use caution when \napproving additional lengths of hose because \nthe longer the hose, the harder it is to stow \nbetween uses, thus the more susceptible it is \nto damage by vehicles running over it if not \nproperly \nstowed. \nMost \ndispenser \nhose-\nretrieving mechanisms are designed for 5.5 m \nhoses. \n \nIt is also important to remember that, when the \nhose is fully extended, the nozzle must not \nreach within 1.5 m of a building opening as \nregulated in Section 2303.1, Item 4. \n2306.7.5.1 \nEmergency breakaway devices. \nDispenser hoses for Class I and II liquids shall be \nequipped with a listed emergency breakaway device \ndesigned to retain liquid on both sides of a \nbreakaway point. Such devices shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions. Where hoses are \nattached to hose-retrieving mechanisms, the \nemergency breakaway device shall be located \nbetween the hose nozzle and the point of attachment \nof the hose-retrieval mechanism to the hose. \n❖ \nThis provision requires a breakaway device on \ndispenser hoses delivering gasoline, diesel \nand kerosene (Class I and II liquids). These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event a car \ndrives away with the hose nozzle valve still in \nthe car’s fill pipe. The design of these valves is \nsuch that when they operate, the separated \nsections of the hose are sealed to prevent \nleakage of liquid from the hose. The placement \nof the breakaway device between the hose-\nretrieving mechanism clamp and the nozzle is \nimportant to the proper operation of the valve \nby preventing the pulling force of the drive off \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1118 \n \naway prior to impact. This does not protect \nagainst a perpendicular or angled vehicle \nimpact to the island-type dispenser. \n \nThe requirements provide latitude to the Fire \nofficial rather than changing the baseline \nrequirements. The use of Section 312 is \nconsistent with the optional requirements of \ninstalling impact protection instead of the \nraised island arrangement. \n2306.7.4 \nDispenser \nemergency \nshutoff \nvalve. An approved automatic emergency shutoff \nvalve designed to close in the event of a fire or \nimpact shall be properly installed in the liquid \nsupply line at the base of each dispenser supplied \nby a remote pump. The valve shall be installed so \nthat the shear groove is flush with or within 13 mm \nof the top of the concrete dispenser island and there \nis clearance provided for maintenance purposes \naround the valve body and operating parts. The \nvalve shall be installed at the liquid supply line inlet \nof each overhead-type dispenser. Where installed, a \nvapor return line located inside the dispenser \nhousing shall have a shear section or approved \nflexible connector for the liquid supply line \nemergency shutoff valve to function. Emergency \nshutoff valves shall be installed and maintained in \naccordance with the manufacturer’s instructions, \ntested at the time of initial installation and not less \nthan yearly thereafter in accordance with Section \n2305.2.4.",
      "commentary": "The dispenser emergency valve (shear valve) \nis designed to close automatically when the \ndispenser is knocked over or if the dispenser is \ninvolved in a fire. This so-called “impact” valve \nis intended to prevent the free flow of fuel in the \nevent a dispenser is struck by a vehicle. This \nspring-loaded, fusible-link operated device \nmay also be tripped by a fire. The relatively low \nclearance of the shear groove above the top \nsurface of the dispenser island and the \nmanufacturer’s \nrequirement \nfor \na \nrigid \nmounting of the valve body are intended to \nenable the valve body to fracture at the shear \ngroove upon impact, thus tripping the hold-\nopen linkage and closing the valve. \n \nThese valves are only required on remote \npumping systems (pump is on the tank). \nSuction system (pump is in dispenser) piping, if \nbroken, will cause the system to lose prime, \nthus stopping liquid flow. Vapor recovery \nsystems are usually interlocked with the liquid-\ndispensing system. Consequently, the vapor \nrecovery \nbreakaway \ndesign \nmust \nbe \ncompatible with the liquid line shutoff so it \nfunctions \nas \nintended. \nInstallation, \nmaintenance, acceptance and periodic testing \nmust \nconform \nto \nthe \nmanufacturer’s \ninstructions. UL 842 describes the tests \nperformed on these valves (see Commentary \nFigure 2306.7.4). The valve must be tested \nannually by manually tripping the hold-open \nlinkage in accordance with Section 2305.2.4. \n2306.7.5 \nDispenser hose. Dispenser hoses \nshall be not more than 5.5 m in length unless \notherwise approved. Dispenser hoses shall be listed \nand approved. When not in use, hoses shall be \nreeled, racked or otherwise protected from damage.\n\n❖ The 5.5 m maximum length for dispenser hose \nhas become a standard, although the original \nreason for the 5.5 m length had nothing to do \nwith fire safety. It was a weights-and-measures \nrequirement having to do with calibrating the \ndispenser to accurately give the volume of fuel \ndelivered. \n \nThe Fire official should use caution when \napproving additional lengths of hose because \nthe longer the hose, the harder it is to stow \nbetween uses, thus the more susceptible it is \nto damage by vehicles running over it if not \nproperly \nstowed. \nMost \ndispenser \nhose-\nretrieving mechanisms are designed for 5.5 m \nhoses. \n \nIt is also important to remember that, when the \nhose is fully extended, the nozzle must not \nreach within 1.5 m of a building opening as \nregulated in Section 2303.1, Item 4. \n2306.7.5.1 \nEmergency breakaway devices. \nDispenser hoses for Class I and II liquids shall be \nequipped with a listed emergency breakaway device \ndesigned to retain liquid on both sides of a \nbreakaway point. Such devices shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions. Where hoses are \nattached to hose-retrieving mechanisms, the \nemergency breakaway device shall be located \nbetween the hose nozzle and the point of attachment \nof the hose-retrieval mechanism to the hose.\n\n❖ This provision requires a breakaway device on \ndispenser hoses delivering gasoline, diesel \nand kerosene (Class I and II liquids). These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event a car \ndrives away with the hose nozzle valve still in \nthe car’s fill pipe. The design of these valves is \nsuch that when they operate, the separated \nsections of the hose are sealed to prevent \nleakage of liquid from the hose. The placement \nof the breakaway device between the hose-\nretrieving mechanism clamp and the nozzle is \nimportant to the proper operation of the valve \nby preventing the pulling force of the drive off \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 149,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1119 \n \nfrom being transmitted via the retrieving cable \ndirectly \nto \nthe \ndispenser. \nCommentary \nFIGURE 2306.7.5.1 shows a breakaway device \ninstalled between the nozzle and the hose-\nretrieving mechanism. \n2306.7.6 \nFuel delivery nozzles. A listed \nautomatic-closing type hose nozzle valve with or \nwithout a latch-open device shall be provided on \nisland-type dispensers used for dispensing Class I, \nII or III liquids. \nOverhead-type dispensing units shall be provided \nwith a listed automatic-closing-type hose nozzle \nvalve without a latch-open device. \nException: A listed automatic-closing-type hose \nnozzle valve with latch-open device is allowed to be \nused on overhead-type dispensing units where the \ndesign of the system is such that the hose nozzle \nvalve will close automatically in the event the valve \nis released from a fill opening or upon impact with \na driveway. \n❖ \nA listed automatic-closing-type hose nozzle \nwith or without a latch-open device is designed \nto automatically close when the fuel spits back \nthrough the vent line or if the hose nozzle were \nto fall out of the car fill pipe and strike the \nground. When the nozzle is equipped with \ncertain types of vapor recovery equipment, it is \ndesigned to shut off when the nozzle is \nremoved from the vehicle. The nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open. \n \nThe distinction between an overhead-type \ndispenser and an island-type dispenser is \nincluded in this section even though the \noverhead dispenser is rarely used. However, \nthe concern was that since the hose is on a \nretractable reel built into the canopy, the nozzle \nwould not strike the ground if it were to fall out \nof the vehicle and a latch-open device would \nfail to work, allowing dangerous, uncontrolled \nfuel spills. \n \nThe exception is that if the overhead-type \ndispenser hose mechanism is designed to allow \nthe \nnozzle \nto \nstrike \nthe \nground \nand \nautomatically shut off or if the nozzle was \nequipped with vapor return bellows that would \nautomatically shut off the nozzle if it was \nremoved from the vehicle, the latch-open \ndevice would be approved. \n2306.7.6.1 \nSpecial requirements for nozzles. \nWhere dispensing of Class I, II or III liquids is \nperformed, a listed automatic-closing-type hose \nnozzle valve shall be used incorporating all of the \nfollowing features: \n1. The hose nozzle valve shall be equipped with \nan integral latch-open device. \n2. Where the flow of product is normally \ncontrolled by devices or equipment other \nthan the hose nozzle valve, the hose nozzle \nvalve shall not be capable of being opened \nunless the delivery hose is pressurized. If \npressure to the hose is lost, the nozzle shall \nclose automatically. \nException: Vapor recovery nozzles incorporating \ninsertion interlock devices designed to achieve \nshutoff on disconnect from the vehicle fill pipe. \n3. The hose nozzle shall be designed such that \nthe nozzle is retained in the fill pipe during \nthe filling operation. \n4. The system shall include listed equipment \nwith a feature that causes or requires the \nclosing of the hose nozzle valve before the \nproduct flow can be resumed or before the \nhose nozzle valve can be replaced in its \nnormal position in the dispenser. \n❖ \nItem 1 \n \nThis provision may seem to be in conflict with \nSection 2306.7.6, which requires a nozzle with \nor without a latch-open device. Hose nozzle \nvalves are investigated and labeled by \nindependent testing laboratories and are \ndesigned to shut off fuel flow automatically if \ndropped or jarred, or when fuel flows back into \nthe nozzle spout (tank is full). Many jurisdictions \nhave prohibited the use of latch-open-type \nhose nozzle valves at retail self-service \nstations, using the rationale that making \ncustomers hold the hose nozzle valve open \nduring fueling would create a safer condition \nbecause they will be more alert during the \nfueling process. Not only does this section \nprohibit such a ban on a proven safety feature, \nbut the fire record of self-service operations \ndoes not support this rationale. In fact, where \nfactory-installed, latch-open devices (part of a \ntested, labeled hose nozzle valve assembly) \nare removed, it seems to challenge the \ncreativity of customers in seeing how many \ndifferent makeshift “hold-open” devices can be \nused to avoid having to hold manually the valve \nlever open. Such makeshift devices include \ngas caps, key rings, wallets, magazines, blocks \nof wood, rubber balls, etc. In one reported \nincident, a disposable cigarette lighter was \nused to prop open the hose nozzle valve lever \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1119 \n \nfrom being transmitted via the retrieving cable \ndirectly \nto \nthe \ndispenser. \nCommentary \nFIGURE 2306.7.5.1 shows a breakaway device \ninstalled between the nozzle and the hose-\nretrieving mechanism. \n2306.7.6 \nFuel delivery nozzles. A listed \nautomatic-closing type hose nozzle valve with or \nwithout a latch-open device shall be provided on \nisland-type dispensers used for dispensing Class I, \nII or III liquids. \nOverhead-type dispensing units shall be provided \nwith a listed automatic-closing-type hose nozzle \nvalve without a latch-open device. \nException: A listed automatic-closing-type hose \nnozzle valve with latch-open device is allowed to be \nused on overhead-type dispensing units where the \ndesign of the system is such that the hose nozzle \nvalve will close automatically in the event the valve \nis released from a fill opening or upon impact with \na driveway.",
      "commentary": "A listed automatic-closing-type hose nozzle \nwith or without a latch-open device is designed \nto automatically close when the fuel spits back \nthrough the vent line or if the hose nozzle were \nto fall out of the car fill pipe and strike the \nground. When the nozzle is equipped with \ncertain types of vapor recovery equipment, it is \ndesigned to shut off when the nozzle is \nremoved from the vehicle. The nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open. \n \nThe distinction between an overhead-type \ndispenser and an island-type dispenser is \nincluded in this section even though the \noverhead dispenser is rarely used. However, \nthe concern was that since the hose is on a \nretractable reel built into the canopy, the nozzle \nwould not strike the ground if it were to fall out \nof the vehicle and a latch-open device would \nfail to work, allowing dangerous, uncontrolled \nfuel spills. \n \nThe exception is that if the overhead-type \ndispenser hose mechanism is designed to allow \nthe \nnozzle \nto \nstrike \nthe \nground \nand \nautomatically shut off or if the nozzle was \nequipped with vapor return bellows that would \nautomatically shut off the nozzle if it was \nremoved from the vehicle, the latch-open \ndevice would be approved. \n2306.7.6.1 \nSpecial requirements for nozzles. \nWhere dispensing of Class I, II or III liquids is \nperformed, a listed automatic-closing-type hose \nnozzle valve shall be used incorporating all of the \nfollowing features: \n1. The hose nozzle valve shall be equipped with \nan integral latch-open device. \n2. Where the flow of product is normally \ncontrolled by devices or equipment other \nthan the hose nozzle valve, the hose nozzle \nvalve shall not be capable of being opened \nunless the delivery hose is pressurized. If \npressure to the hose is lost, the nozzle shall \nclose automatically. \nException: Vapor recovery nozzles incorporating \ninsertion interlock devices designed to achieve \nshutoff on disconnect from the vehicle fill pipe. \n3. The hose nozzle shall be designed such that \nthe nozzle is retained in the fill pipe during \nthe filling operation. \n4. The system shall include listed equipment \nwith a feature that causes or requires the \nclosing of the hose nozzle valve before the \nproduct flow can be resumed or before the \nhose nozzle valve can be replaced in its \nnormal position in the dispenser.\n\n❖ Item 1 \n \nThis provision may seem to be in conflict with \nSection 2306.7.6, which requires a nozzle with \nor without a latch-open device. Hose nozzle \nvalves are investigated and labeled by \nindependent testing laboratories and are \ndesigned to shut off fuel flow automatically if \ndropped or jarred, or when fuel flows back into \nthe nozzle spout (tank is full). Many jurisdictions \nhave prohibited the use of latch-open-type \nhose nozzle valves at retail self-service \nstations, using the rationale that making \ncustomers hold the hose nozzle valve open \nduring fueling would create a safer condition \nbecause they will be more alert during the \nfueling process. Not only does this section \nprohibit such a ban on a proven safety feature, \nbut the fire record of self-service operations \ndoes not support this rationale. In fact, where \nfactory-installed, latch-open devices (part of a \ntested, labeled hose nozzle valve assembly) \nare removed, it seems to challenge the \ncreativity of customers in seeing how many \ndifferent makeshift “hold-open” devices can be \nused to avoid having to hold manually the valve \nlever open. Such makeshift devices include \ngas caps, key rings, wallets, magazines, blocks \nof wood, rubber balls, etc. In one reported \nincident, a disposable cigarette lighter was \nused to prop open the hose nozzle valve lever \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 150,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1120 \n \nonly to strike a spark when the nozzle fell from \nthe fill pipe. The resultant vapor ignition injured \nthe customer and caused substantial damage \nto the service station and the customer’s car. \nUL 842 describes several types of hose nozzle \nvalves and latch-open features and the tests to \nwhich they are subjected. \n \nItem 2 \n \nThe statement, “When the flow of product is \nnormally controlled by devices or equipment \nother than the hose nozzle valve,” is referring \nto a prepay system; that is, a customer tells the \nperson in the kiosk or convenience store how \nmuch fuel he or she wants and the dispenser \nshuts down and stops the flow, not the nozzle. \n \nThe exception addresses the fact that some \nvapor recovery nozzles are equipped with a \nbellows. When the nozzle is placed into the \nvehicle fill pipe, the bellows is compressed and \nthe nozzle will operate. When the nozzle is \nremoved, the bellows expands and the nozzle \nshuts off. The nozzle does not have to strike \nsomething to trigger the automatic shut-off; the \nnozzle shuts off as soon as the nozzle is \nremoved. \n \nItem 3 \n \nThis device may be nothing more than a coil \nthat looks like a spring around the dispenser \nnozzle spout. The spring tends to grip the lip of \nthe vehicle’s receiver and helps to prevent the \nnozzle from falling out of the vehicle receiver. \n \nItem 4 \n \nThis safety feature is intended to prevent a \nsituation in which a customer could finish \nfueling without releasing the latch-open device \nand replace the nozzle in the dispenser boot. \nThe next customer could then remove the \nnozzle from the dispenser boot, authorize the \nsale and, before getting the nozzle into the \nvehicle fill pipe, begin discharging fuel in the \nopen, causing an unacceptable spill situation. \n2306.7.7 \nRemote \npumping \nsystems. \nRemote pumping systems for liquid fuels shall \ncomply with Sections 2306.7.7.1 and 2306.7.7.2. \n❖ \nRemote pumping systems (sometimes referred \nto as “pressure systems”) are systems in which \nliquid motor fuels are transferred from the \nstorage tank to the dispensing devices by \nsubmersible pumps located at the storage tank \nrather than by suction pumps located within the \ndispensing device. The intent of this section is \nto require special safety devices on pumping \nsystems that deliver fuel to the dispenser by \npressure rather than suction. \n2306.7.7.1 \nLeak detection. Where remote \npumps are used to supply fuel dispensers, each \npump shall have installed on the discharge side a \nlisted leak detection device that will detect a leak in \nthe piping and dispensers and provide an indication. \nA leak detection device is not required if the piping \nfrom the pump discharge to under the dispenser is \nabove ground and visible. \n❖ \nIn remote pumping systems, the piping \nbetween the remote pump and the dispenser, \nbecause it is under pressure, is the number-\none location of fuel spills caused by leaks. This \nsection addresses both underground and \nabove-ground \npiping. \nIf \nthe \npiping \nis \nunderground, a line leak detector (LLD) must \nbe installed on the discharge side of the remote \npump. These devices detect piping leaks by \nmonitoring the pressure in the dispensing \nsystem piping. If the LLD detects a pressure \nloss due to a leak, it will reduce the flow of \nproduct in the system to approximately 11.35 \nL/h at the hose nozzle as a visual indicator to \nthe attendant that there is a system problem. \n \nThe reduced rate of flow fulfills this section’s \nrequirement that detection of a leak be \nindicated. While an electronic leak detection \nsystem could fulfil the requirements of this \nsection, this section does not require electronic \nleak detection. \n \nIf the system piping is above ground where a \nleak would be immediately noticed and the \npiping can be visually inspected, the leak \ndetection device is not required. \n2306.7.7.2 \nLocation. Remote pumps installed \nabove grade, outside of buildings, shall be located \nnot less than 3 m from lines of adjoining property \nthat can be built upon and not less than 1.5 m from \nany building opening. Where an outside pump \nlocation is impractical, pumps are permitted to be \ninstalled inside buildings as provided for dispensers \nin Section 2301.4 and Chapter 57. \nPumps shall be substantially anchored and \nprotected against physical damage. \n❖ \nCommentary Figure 2306.7.7.2 shows the \nminimum distances between an above-grade \nremote pump, lot lines and openings into a \nbuilding. Where outside clearances cannot be \nachieved or are impractical in a given situation, \nabove-grade remote pumps are allowed to be \ninstalled inside of buildings on the same basis \nas motor fuel dispensers. \n2306.7.8 \nGravity and pressure dispensing. \nFlammable liquids shall not be dispensed by gravity \nfrom tanks, drums, barrels or similar containers. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1120 \n \nonly to strike a spark when the nozzle fell from \nthe fill pipe. The resultant vapor ignition injured \nthe customer and caused substantial damage \nto the service station and the customer’s car. \nUL 842 describes several types of hose nozzle \nvalves and latch-open features and the tests to \nwhich they are subjected. \n \nItem 2 \n \nThe statement, “When the flow of product is \nnormally controlled by devices or equipment \nother than the hose nozzle valve,” is referring \nto a prepay system; that is, a customer tells the \nperson in the kiosk or convenience store how \nmuch fuel he or she wants and the dispenser \nshuts down and stops the flow, not the nozzle. \n \nThe exception addresses the fact that some \nvapor recovery nozzles are equipped with a \nbellows. When the nozzle is placed into the \nvehicle fill pipe, the bellows is compressed and \nthe nozzle will operate. When the nozzle is \nremoved, the bellows expands and the nozzle \nshuts off. The nozzle does not have to strike \nsomething to trigger the automatic shut-off; the \nnozzle shuts off as soon as the nozzle is \nremoved. \n \nItem 3 \n \nThis device may be nothing more than a coil \nthat looks like a spring around the dispenser \nnozzle spout. The spring tends to grip the lip of \nthe vehicle’s receiver and helps to prevent the \nnozzle from falling out of the vehicle receiver. \n \nItem 4 \n \nThis safety feature is intended to prevent a \nsituation in which a customer could finish \nfueling without releasing the latch-open device \nand replace the nozzle in the dispenser boot. \nThe next customer could then remove the \nnozzle from the dispenser boot, authorize the \nsale and, before getting the nozzle into the \nvehicle fill pipe, begin discharging fuel in the \nopen, causing an unacceptable spill situation. \n2306.7.7 \nRemote \npumping \nsystems. \nRemote pumping systems for liquid fuels shall \ncomply with Sections 2306.7.7.1 and 2306.7.7.2.",
      "commentary": "Remote pumping systems (sometimes referred \nto as “pressure systems”) are systems in which \nliquid motor fuels are transferred from the \nstorage tank to the dispensing devices by \nsubmersible pumps located at the storage tank \nrather than by suction pumps located within the \ndispensing device. The intent of this section is \nto require special safety devices on pumping \nsystems that deliver fuel to the dispenser by \npressure rather than suction. \n2306.7.7.1 \nLeak detection. Where remote \npumps are used to supply fuel dispensers, each \npump shall have installed on the discharge side a \nlisted leak detection device that will detect a leak in \nthe piping and dispensers and provide an indication. \nA leak detection device is not required if the piping \nfrom the pump discharge to under the dispenser is \nabove ground and visible.\n\n❖ In remote pumping systems, the piping \nbetween the remote pump and the dispenser, \nbecause it is under pressure, is the number-\none location of fuel spills caused by leaks. This \nsection addresses both underground and \nabove-ground \npiping. \nIf \nthe \npiping \nis \nunderground, a line leak detector (LLD) must \nbe installed on the discharge side of the remote \npump. These devices detect piping leaks by \nmonitoring the pressure in the dispensing \nsystem piping. If the LLD detects a pressure \nloss due to a leak, it will reduce the flow of \nproduct in the system to approximately 11.35 \nL/h at the hose nozzle as a visual indicator to \nthe attendant that there is a system problem. \n \nThe reduced rate of flow fulfills this section’s \nrequirement that detection of a leak be \nindicated. While an electronic leak detection \nsystem could fulfil the requirements of this \nsection, this section does not require electronic \nleak detection. \n \nIf the system piping is above ground where a \nleak would be immediately noticed and the \npiping can be visually inspected, the leak \ndetection device is not required. \n2306.7.7.2 \nLocation. Remote pumps installed \nabove grade, outside of buildings, shall be located \nnot less than 3 m from lines of adjoining property \nthat can be built upon and not less than 1.5 m from \nany building opening. Where an outside pump \nlocation is impractical, pumps are permitted to be \ninstalled inside buildings as provided for dispensers \nin Section 2301.4 and Chapter 57. \nPumps shall be substantially anchored and \nprotected against physical damage.\n\n❖ Commentary Figure 2306.7.7.2 shows the \nminimum distances between an above-grade \nremote pump, lot lines and openings into a \nbuilding. Where outside clearances cannot be \nachieved or are impractical in a given situation, \nabove-grade remote pumps are allowed to be \ninstalled inside of buildings on the same basis \nas motor fuel dispensers. \n2306.7.8 \nGravity and pressure dispensing. \nFlammable liquids shall not be dispensed by gravity \nfrom tanks, drums, barrels or similar containers. \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 151,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1121 \n \nFlammable or combustible liquids shall not be \ndispensed by a device operating through pressure \nwithin a storage tank, drum or container. \n❖ \nDelivering fuel by gravity is prohibited because \nthe piping or hose between the tank and the \nnozzle could rupture or leak, causing the \ncontents \nof \nthe \ntank \nto \nspill. \nTank \npressurization is prohibited because the tanks \nwill rupture when excessive pressure is \napplied. The maximum pressure at which an \nabove ground tank is tested is 35 kPa. Also, the \napplication of air to the tank may lean out the \nvery rich fuel vapors to the point where the \natmosphere inside the tank is within the \nflammable range. \n2306.7.9 \nVapor-recovery \nand \nvapor-\nprocessing systems. Vapor-recovery and vapor-\nprocessing systems shall be in accordance with \nSections 2306.7.9.1 through 2306.7.9.2.4. \n❖ \nThe \nfollowing \nprovisions \naddress \nthe \nrequirements for vapor-recovery or vapor-\nprocessing systems. Because of clean-air \nenvironmental concerns, some jurisdictions \nprohibit fuel vapors displaced during tanker \ndeliveries or routine fuel-dispensing operations \nfrom being discharged into the atmosphere and \nrequire vapor-recovery or vapor-processing \nsystems to prevent pollution. This section \ncontains the provisions for returning the vapors \nto the tank or processing the vapors on site. \nNote that the code does not require these \nsystems to be installed, but where they are \ninstalled, they \nmust comply with these \nregulations. \n2306.7.9.1 \nVapor-balance systems. Vapor-\nbalance systems shall comply with Sections \n2306.7.9.1.1 through 2306.7.9.1.5. \n❖ \nAs fuel enters the fuel tank of the vehicle it \ndisplaces fuel vapors. The vapor-balance \nsystem simply captures these vapors and \nreturns them to the storage tank. \n2306.7.9.1.1 \nDispensing devices. Dispensing \ndevices incorporating provisions for vapor recovery \nshall be listed and labeled. Where existing listed or \nlabeled dispensing devices are modified for vapor \nrecovery, such modifications shall be listed by \nreport by a recognized testing laboratory. The \nlisting by report shall contain a description of the \ncomponent parts used in the modification and \nrecommended method of installation on specific \ndispensers. Such report shall be made available on \nrequest of the Fire official. \nMeans shall be provided to shut down fuel \ndispensing in the event the vapor return line \nbecomes blocked. \n❖ \nMotor fuel dispensers equipped with vapor-\nrecovery equipment must be listed and labeled \nby a recognized testing laboratory attesting \nthat they will function properly when installed in \naccordance with the terms of their listing (see \ncommentary for the definitions of “Listed” and \n“Labeled” in Chapter 2). When existing \ndispensing equipment is retrofitted with vapor-\nrecovery equipment, the equipment being \nadded must be listed to work with the existing \nequipment. In other words, a person cannot \nmodify \nan \nexisting \ndispensing \ndevice \nmanufactured by one company with vapor-\nrecovery component parts manufactured by \nthe same or a different company unless a \nreport from a recognized testing laboratory is \nsubmitted to the Fire official verifying that the \nretrofit components will work properly with the \ndispensing device. This is called “listed by \nreport” and is a service provided by major \ntesting laboratories to document equipment \ncompatibility. The report from the testing \nlaboratory must also include the installation \ninstructions. \n \nMeans must be provided to shut down fuel \ndispensing in the event the vapor-return line \nbecomes blocked. This provision is self-\nexplanatory. To prevent vapors from entering \nthe atmosphere, the dispensing operation must \nbe stopped if the vapor return is blocked. \n2306.7.9.1.2 \nVapor-return line closeoff. An \nacceptable method shall be provided to close off the \nvapor return line from dispensers when the product \nis not being dispensed. \n❖ \nTo prevent vapors from escaping after \ndispensing has stopped, some type of device \nmust be installed that will prevent vapors in the \ntank from escaping out of the return line. This \ncould be accomplished by a one-way check \nvalve. \n2306.7.9.1.3 \nPiping. Piping in vapor-balance \nsystems shall be in accordance with Sections \n5703.6, 5704.2.9 and 5704.2.11. Nonmetallic piping \nshall be installed in accordance with the \nmanufacturer’s instructions. \nExisting and new vent piping shall be in accordance \nwith Sections 5703.6 and 5704.2. Vapor return \npiping shall be installed in a manner that drains \nback to the tank, without sags or traps in which \nliquid can become trapped. If necessary, because of \ngrade, condensate tanks are allowed in vapor return \npiping. Condensate tanks shall be designed and \ninstalled so that they can be drained without \nopening. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1121 \n \nFlammable or combustible liquids shall not be \ndispensed by a device operating through pressure \nwithin a storage tank, drum or container.",
      "commentary": "Delivering fuel by gravity is prohibited because \nthe piping or hose between the tank and the \nnozzle could rupture or leak, causing the \ncontents \nof \nthe \ntank \nto \nspill. \nTank \npressurization is prohibited because the tanks \nwill rupture when excessive pressure is \napplied. The maximum pressure at which an \nabove ground tank is tested is 35 kPa. Also, the \napplication of air to the tank may lean out the \nvery rich fuel vapors to the point where the \natmosphere inside the tank is within the \nflammable range. \n2306.7.9 \nVapor-recovery \nand \nvapor-\nprocessing systems. Vapor-recovery and vapor-\nprocessing systems shall be in accordance with \nSections 2306.7.9.1 through 2306.7.9.2.4.\n\n❖ The \nfollowing \nprovisions \naddress \nthe \nrequirements for vapor-recovery or vapor-\nprocessing systems. Because of clean-air \nenvironmental concerns, some jurisdictions \nprohibit fuel vapors displaced during tanker \ndeliveries or routine fuel-dispensing operations \nfrom being discharged into the atmosphere and \nrequire vapor-recovery or vapor-processing \nsystems to prevent pollution. This section \ncontains the provisions for returning the vapors \nto the tank or processing the vapors on site. \nNote that the code does not require these \nsystems to be installed, but where they are \ninstalled, they \nmust comply with these \nregulations. \n2306.7.9.1 \nVapor-balance systems. Vapor-\nbalance systems shall comply with Sections \n2306.7.9.1.1 through 2306.7.9.1.5.\n\n❖ As fuel enters the fuel tank of the vehicle it \ndisplaces fuel vapors. The vapor-balance \nsystem simply captures these vapors and \nreturns them to the storage tank. \n2306.7.9.1.1 \nDispensing devices. Dispensing \ndevices incorporating provisions for vapor recovery \nshall be listed and labeled. Where existing listed or \nlabeled dispensing devices are modified for vapor \nrecovery, such modifications shall be listed by \nreport by a recognized testing laboratory. The \nlisting by report shall contain a description of the \ncomponent parts used in the modification and \nrecommended method of installation on specific \ndispensers. Such report shall be made available on \nrequest of the Fire official. \nMeans shall be provided to shut down fuel \ndispensing in the event the vapor return line \nbecomes blocked.\n\n❖ Motor fuel dispensers equipped with vapor-\nrecovery equipment must be listed and labeled \nby a recognized testing laboratory attesting \nthat they will function properly when installed in \naccordance with the terms of their listing (see \ncommentary for the definitions of “Listed” and \n“Labeled” in Chapter 2). When existing \ndispensing equipment is retrofitted with vapor-\nrecovery equipment, the equipment being \nadded must be listed to work with the existing \nequipment. In other words, a person cannot \nmodify \nan \nexisting \ndispensing \ndevice \nmanufactured by one company with vapor-\nrecovery component parts manufactured by \nthe same or a different company unless a \nreport from a recognized testing laboratory is \nsubmitted to the Fire official verifying that the \nretrofit components will work properly with the \ndispensing device. This is called “listed by \nreport” and is a service provided by major \ntesting laboratories to document equipment \ncompatibility. The report from the testing \nlaboratory must also include the installation \ninstructions. \n \nMeans must be provided to shut down fuel \ndispensing in the event the vapor-return line \nbecomes blocked. This provision is self-\nexplanatory. To prevent vapors from entering \nthe atmosphere, the dispensing operation must \nbe stopped if the vapor return is blocked. \n2306.7.9.1.2 \nVapor-return line closeoff. An \nacceptable method shall be provided to close off the \nvapor return line from dispensers when the product \nis not being dispensed.\n\n❖ To prevent vapors from escaping after \ndispensing has stopped, some type of device \nmust be installed that will prevent vapors in the \ntank from escaping out of the return line. This \ncould be accomplished by a one-way check \nvalve. \n2306.7.9.1.3 \nPiping. Piping in vapor-balance \nsystems shall be in accordance with Sections \n5703.6, 5704.2.9 and 5704.2.11. Nonmetallic piping \nshall be installed in accordance with the \nmanufacturer’s instructions. \nExisting and new vent piping shall be in accordance \nwith Sections 5703.6 and 5704.2. Vapor return \npiping shall be installed in a manner that drains \nback to the tank, without sags or traps in which \nliquid can become trapped. If necessary, because of \ngrade, condensate tanks are allowed in vapor return \npiping. Condensate tanks shall be designed and \ninstalled so that they can be drained without \nopening. \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 152,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1122 \n \n❖ \nSection \n5703.6 \naddresses \nthe \ngeneral \nrequirements for piping. Section 5704.2.9 \naddresses piping for above-ground tanks, and \nSection 5704.2.11 lists the requirements for \nunderground tanks. Special piping materials, \nas described in Section 5703.6.2.1, must be \nused underground or, if used above ground, \nmust be protected from fire exposure. \n \nThe vent piping must comply with the general \nrequirements of Section 5703.6, and the \nspecific vent requirements of Section 5704.2. \n2306.7.9.1.4 \nFlexible joints and shear joints. \nFlexible joints shall be installed in accordance with \nSection 5703.6.9. \nAn approved shear joint shall be rigidly mounted \nand connected by a union in the vapor return piping \nat the base of each dispensing device. The shear \njoint shall be mounted flush with the top of the \nsurface on which the dispenser is mounted. \n❖ \nFlexible joints must be listed, approved and \ninstalled in the following locations: \n1. \nWhere piping connects to underground \npiping. \n2. \nWhere piping ends at pump islands and \nvent risers. \n3. \nAt points where differential movement in \nthe piping can occur. \n \nThe shear joint mentioned here serves the \nsame function for the vapor-recovery lines as \nthe dispenser emergency valve does for the \npressurized fuel supply piping to the dispenser \n(see commentary, Section 2306.7.4). This \nshear valve must be securely mounted so that \nthe shear groove is located flush or within 13 \nmm of the surface of the dispenser island or top \nof the sump. This shear valve is designed to \nclose in case of a dispenser fire or a dispenser \nknock-down. \n2306.7.9.1.5 \nTesting. Vapor return lines and \nvent piping shall be tested in accordance with \nSection 5703.6.3. \n❖ \nSection 5703.6.3 addresses the testing for \nflammable and combustible liquid piping. \n2306.7.9.2 \nVapor-processing \nsystems. \nVapor-processing systems shall comply with \nSections 2306.7.9.2.1 through 2306.7.9.2.4. \n❖ \nWhere vapor-recovery systems capture the \nvapors and return them to the tank, vapor-\nprocessing systems do not return the vapors to \nthe tank. Instead, they process the vapors \neither by refrigeration, absorption or burning \nthem off. \n2306.7.9.2.1 \nEquipment. Equipment in vapor-\nprocessing systems, including hose nozzle valves, \nvapor pumps, flame arresters, fire checks or \nsystems for prevention of flame propagation, \ncontrols and vapor-processing equipment, shall be \nindividually listed for the intended use in a specified \nmanner. \nVapor-processing systems that introduce air into the \nunderground piping or storage tanks shall be \nprovided with equipment for prevention of flame \npropagation that has been tested and listed as \nsuitable for the intended use. \n❖ \nUnlisted vapor-processing equipment may not \nbe used. Equipment that is used must be done \nin accordance with its listing. \n \nVapor-processing systems that introduce air \ninto the underground piping or storage tanks \nmust be provided with equipment for prevention \nof flame propagation that has been tested and \nlisted as suitable for the intended use. \n \nWhere blowers are used to introduce air, \nequipment, such as listed flame arresters, must \nbe used to prevent vapors in the flammable \nrange from being ignited. \n2306.7.9.2.2 \nLocation. \nVapor-processing \nequipment shall be located at or above grade. \nSources of ignition shall be located not less than 15 \nm from fuel-transfer areas and not less than 450 mm \nabove tank fill openings and tops of dispenser \nislands. Vapor-processing units shall be located not \nless than 3 m from the nearest building or lot line of \na property that can be built on. \nException: Where the required distances to \nbuildings, lot lines or fuel-transfer areas cannot be \nobtained, means shall be provided to protect \nequipment against fire exposure. Acceptable means \nshall include but not be limited to either of the \nfollowing: \n1. Approved \nprotective \nenclosures, \nwhich \nextend not less than 450 mm above the \nequipment, constructed of fire-resistant or \nnoncombustible materials. \n2. Fire protection using an approved water-\nspray system. \n❖ \nThis section is intended to protect vapor-\nprocessing equipment from fire exposure, not \nto protect other structures or equipment from a \nfire involving the vapor-recovery equipment. \nClearance to lot lines is intended to provide a \nmeasure of exposure protection to the vapor-\nprocessing equipment from potential off-site \nfires. \nThe \nexception \nprovides \nseveral \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1122",
      "commentary": "Section \n5703.6 \naddresses \nthe \ngeneral \nrequirements for piping. Section 5704.2.9 \naddresses piping for above-ground tanks, and \nSection 5704.2.11 lists the requirements for \nunderground tanks. Special piping materials, \nas described in Section 5703.6.2.1, must be \nused underground or, if used above ground, \nmust be protected from fire exposure. \n \nThe vent piping must comply with the general \nrequirements of Section 5703.6, and the \nspecific vent requirements of Section 5704.2. \n2306.7.9.1.4 \nFlexible joints and shear joints. \nFlexible joints shall be installed in accordance with \nSection 5703.6.9. \nAn approved shear joint shall be rigidly mounted \nand connected by a union in the vapor return piping \nat the base of each dispensing device. The shear \njoint shall be mounted flush with the top of the \nsurface on which the dispenser is mounted.\n\n❖ Flexible joints must be listed, approved and \ninstalled in the following locations: \n1. \nWhere piping connects to underground \npiping. \n2. \nWhere piping ends at pump islands and \nvent risers. \n3. \nAt points where differential movement in \nthe piping can occur. \n \nThe shear joint mentioned here serves the \nsame function for the vapor-recovery lines as \nthe dispenser emergency valve does for the \npressurized fuel supply piping to the dispenser \n(see commentary, Section 2306.7.4). This \nshear valve must be securely mounted so that \nthe shear groove is located flush or within 13 \nmm of the surface of the dispenser island or top \nof the sump. This shear valve is designed to \nclose in case of a dispenser fire or a dispenser \nknock-down. \n2306.7.9.1.5 \nTesting. Vapor return lines and \nvent piping shall be tested in accordance with \nSection 5703.6.3.\n\n❖ Section 5703.6.3 addresses the testing for \nflammable and combustible liquid piping. \n2306.7.9.2 \nVapor-processing \nsystems. \nVapor-processing systems shall comply with \nSections 2306.7.9.2.1 through 2306.7.9.2.4.\n\n❖ Where vapor-recovery systems capture the \nvapors and return them to the tank, vapor-\nprocessing systems do not return the vapors to \nthe tank. Instead, they process the vapors \neither by refrigeration, absorption or burning \nthem off. \n2306.7.9.2.1 \nEquipment. Equipment in vapor-\nprocessing systems, including hose nozzle valves, \nvapor pumps, flame arresters, fire checks or \nsystems for prevention of flame propagation, \ncontrols and vapor-processing equipment, shall be \nindividually listed for the intended use in a specified \nmanner. \nVapor-processing systems that introduce air into the \nunderground piping or storage tanks shall be \nprovided with equipment for prevention of flame \npropagation that has been tested and listed as \nsuitable for the intended use.\n\n❖ Unlisted vapor-processing equipment may not \nbe used. Equipment that is used must be done \nin accordance with its listing. \n \nVapor-processing systems that introduce air \ninto the underground piping or storage tanks \nmust be provided with equipment for prevention \nof flame propagation that has been tested and \nlisted as suitable for the intended use. \n \nWhere blowers are used to introduce air, \nequipment, such as listed flame arresters, must \nbe used to prevent vapors in the flammable \nrange from being ignited. \n2306.7.9.2.2 \nLocation. \nVapor-processing \nequipment shall be located at or above grade. \nSources of ignition shall be located not less than 15 \nm from fuel-transfer areas and not less than 450 mm \nabove tank fill openings and tops of dispenser \nislands. Vapor-processing units shall be located not \nless than 3 m from the nearest building or lot line of \na property that can be built on. \nException: Where the required distances to \nbuildings, lot lines or fuel-transfer areas cannot be \nobtained, means shall be provided to protect \nequipment against fire exposure. Acceptable means \nshall include but not be limited to either of the \nfollowing: \n1. Approved \nprotective \nenclosures, \nwhich \nextend not less than 450 mm above the \nequipment, constructed of fire-resistant or \nnoncombustible materials. \n2. Fire protection using an approved water-\nspray system.\n\n❖ This section is intended to protect vapor-\nprocessing equipment from fire exposure, not \nto protect other structures or equipment from a \nfire involving the vapor-recovery equipment. \nClearance to lot lines is intended to provide a \nmeasure of exposure protection to the vapor-\nprocessing equipment from potential off-site \nfires. \nThe \nexception \nprovides \nseveral \n-",
      "chapter_id": "ch23",
      "section_id": "sec312"
    },
    {
      "page": 153,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1123 \n \nacceptable clearance alternatives, recognizing \nthat the required clearances cannot, in all \ncases, be achieved. This is especially true in \nthe case of vapor-processing equipment being \ninstalled at established motor fuel-dispensing \nfacilities where the area available for proper \ninstallation is not subject to design but, rather, \nto the existing site conditions. Note that where \nException 1 is approved, the resulting \nenclosure should be ventilated in an approved \nmanner, similar to that required for physical \nprotection \nenclosures \nby \nSection \n2306.7.9.2.2.2. \n2306.7.9.2.2.1 Distance \nfrom \ndispensing \ndevices. Vapor processing equipment shall be \nlocated not less than 6 m from dispensing devices. \n❖ \n6 m is the extent of the Class I, Group D, \nDivision 2, electrically classified area for \nflammable liquid fuel dispensers established by \nArticle 500 of SBC 401. \n2306.7.9.2.2.2 Physical \nprotection. \nVapor-\nprocessing equipment shall be protected against \nphysical damage by guardrails, curbs, protective \nenclosures or fencing. Where approved protective \nenclosures are used, approved means shall be \nprovided to ventilate the volume within the \nenclosure to prevent pocketing of flammable \nvapors. \n❖ \nVapor-processing equipment must not only be \nphysically protected from vehicles and other \nphysical damage but, if the protection means \nincludes an enclosure, the enclosed area must \nbe adequately ventilated to prevent the \naccumulation of flammable vapors within \nwhere it could become a hazard to anyone \nentering the enclosure. \n2306.7.9.2.2.3 Downslopes. Where a downslope \nexists toward the location of the vapor-processing \nunit from a fuel transfer area, the Fire official is \nauthorized to require additional separation by \ndistance and height. \n❖ \nIf the vapor-processing equipment is situated \ndownhill from the dispensers, vapors will be \nmore likely to accumulate in or around the \nvapor-processing equipment from the fuel \ntransfer area. Accordingly, the Fire official may \nrequire greater protection for the vapor-\nprocessing equipment. \n2306.7.9.2.3 \nInstallation. \nVapor-processing \nunits shall be securely mounted on concrete, \nmasonry or structural steel supports on concrete or \nother noncombustible foundations. Vapor-recovery \nand vapor-processing equipment is allowed to be \ninstalled on roofs where approved. \n❖ \nThis provision is intended to require the vapor-\nprocessing equipment to be mounted on a \nnoncombustible, substantial foundation. \n2306.7.9.2.4 \nPiping. Piping in a mechanical-\nassist system shall be in accordance with Section \n5703.6. \n❖ \nSection 5703.6 addresses the provisions for \nflammable and combustible liquid piping. \n2306.8 Alcohol-blended \nfuel-dispensing \noperations. The design, fabrication and installation \nof alcohol-blended fuel dispensing systems shall be \nin accordance with Section 2306.7 and Sections \n2306.8.1 through 2306.8.5. \n❖ \nThis section addresses hazards specifically \nrelated to the dispensing of alcohol-blended \nfuels as compared to gasoline and the more \nestablished \ngasoline-alcohol \nblends \n(“gasohol”), which are treated the same as \ngasoline in the code. \n \nThe fuel-dispensing system consists of all \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended fuels, although subject to the \nrequirements of Section 2306.7 for flammable \nand \ncombustible \nliquid \nfuel-dispensing \nequipment, \npossess \ncharacteristics \nthat \nrequire the systems for dispensing them to \ncomply with additional requirements contained \nin Sections 2306.8.1 through 2306.8.5. The \nadditional provisions are needed because \nSection 2306.7.1 requires certain dispensing \nsystem components to be listed; however, \nlistings for equipment dispensing alcohol-\nblended fuels, including E85, may not yet be \navailable from nationally recognized testing \nlaboratories. These organizations are currently \nworking with stakeholders to address corrosion \nand material compatibility issues associated \nwith E85 and other alcohol-blended fuels. In an \ninitial step toward developing a listing standard, \nUL has developed an Outline of Investigation, \nUL \n87A, \nfor \ndispensing \ndevices \nfor \ngasoline/ethanol blend fuels. See also the \ncommentary to Section 202 for the definition of \n“Alcohol-blended fuels” for further information. \n2306.8.1 \nListed equipment. \nDispensers \nshall be listed in accordance with UL 87A. Hoses, \nnozzles, breakaway fittings, swivels, flexible \nconnectors or dispenser emergency shutoff valves, \nvapor recovery systems, leak detection devices and \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1123 \n \nacceptable clearance alternatives, recognizing \nthat the required clearances cannot, in all \ncases, be achieved. This is especially true in \nthe case of vapor-processing equipment being \ninstalled at established motor fuel-dispensing \nfacilities where the area available for proper \ninstallation is not subject to design but, rather, \nto the existing site conditions. Note that where \nException 1 is approved, the resulting \nenclosure should be ventilated in an approved \nmanner, similar to that required for physical \nprotection \nenclosures \nby \nSection \n2306.7.9.2.2.2. \n2306.7.9.2.2.1 Distance \nfrom \ndispensing \ndevices. Vapor processing equipment shall be \nlocated not less than 6 m from dispensing devices.",
      "commentary": "6 m is the extent of the Class I, Group D, \nDivision 2, electrically classified area for \nflammable liquid fuel dispensers established by \nArticle 500 of SBC 401. \n2306.7.9.2.2.2 Physical \nprotection. \nVapor-\nprocessing equipment shall be protected against \nphysical damage by guardrails, curbs, protective \nenclosures or fencing. Where approved protective \nenclosures are used, approved means shall be \nprovided to ventilate the volume within the \nenclosure to prevent pocketing of flammable \nvapors.\n\n❖ Vapor-processing equipment must not only be \nphysically protected from vehicles and other \nphysical damage but, if the protection means \nincludes an enclosure, the enclosed area must \nbe adequately ventilated to prevent the \naccumulation of flammable vapors within \nwhere it could become a hazard to anyone \nentering the enclosure. \n2306.7.9.2.2.3 Downslopes. Where a downslope \nexists toward the location of the vapor-processing \nunit from a fuel transfer area, the Fire official is \nauthorized to require additional separation by \ndistance and height.\n\n❖ If the vapor-processing equipment is situated \ndownhill from the dispensers, vapors will be \nmore likely to accumulate in or around the \nvapor-processing equipment from the fuel \ntransfer area. Accordingly, the Fire official may \nrequire greater protection for the vapor-\nprocessing equipment. \n2306.7.9.2.3 \nInstallation. \nVapor-processing \nunits shall be securely mounted on concrete, \nmasonry or structural steel supports on concrete or \nother noncombustible foundations. Vapor-recovery \nand vapor-processing equipment is allowed to be \ninstalled on roofs where approved.\n\n❖ This provision is intended to require the vapor-\nprocessing equipment to be mounted on a \nnoncombustible, substantial foundation. \n2306.7.9.2.4 \nPiping. Piping in a mechanical-\nassist system shall be in accordance with Section \n5703.6.\n\n❖ Section 5703.6 addresses the provisions for \nflammable and combustible liquid piping. \n2306.8 Alcohol-blended \nfuel-dispensing \noperations. The design, fabrication and installation \nof alcohol-blended fuel dispensing systems shall be \nin accordance with Section 2306.7 and Sections \n2306.8.1 through 2306.8.5.\n\n❖ This section addresses hazards specifically \nrelated to the dispensing of alcohol-blended \nfuels as compared to gasoline and the more \nestablished \ngasoline-alcohol \nblends \n(“gasohol”), which are treated the same as \ngasoline in the code. \n \nThe fuel-dispensing system consists of all \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended fuels, although subject to the \nrequirements of Section 2306.7 for flammable \nand \ncombustible \nliquid \nfuel-dispensing \nequipment, \npossess \ncharacteristics \nthat \nrequire the systems for dispensing them to \ncomply with additional requirements contained \nin Sections 2306.8.1 through 2306.8.5. The \nadditional provisions are needed because \nSection 2306.7.1 requires certain dispensing \nsystem components to be listed; however, \nlistings for equipment dispensing alcohol-\nblended fuels, including E85, may not yet be \navailable from nationally recognized testing \nlaboratories. These organizations are currently \nworking with stakeholders to address corrosion \nand material compatibility issues associated \nwith E85 and other alcohol-blended fuels. In an \ninitial step toward developing a listing standard, \nUL has developed an Outline of Investigation, \nUL \n87A, \nfor \ndispensing \ndevices \nfor \ngasoline/ethanol blend fuels. See also the \ncommentary to Section 202 for the definition of \n“Alcohol-blended fuels” for further information. \n2306.8.1 \nListed equipment. \nDispensers \nshall be listed in accordance with UL 87A. Hoses, \nnozzles, breakaway fittings, swivels, flexible \nconnectors or dispenser emergency shutoff valves, \nvapor recovery systems, leak detection devices and \n-",
      "chapter_id": "ch23",
      "section_id": "sec202"
    },
    {
      "page": 154,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1124 \n \npumps used in alcohol-blended fuel-dispensing \nsystems shall be listed for the specific purpose. \n❖ \nThis section requires dispensing equipment to \nbe listed in accordance with UL 87A. It also \nidentifies dispensing system components that \nmust be listed for use with alcohol-blended \nfuels. The UL 87A Outline of Investigation for \nPower-Operated \nDispensing \nDevices \nfor \nGasoline and Gasoline/Ethanol Blends with \nNominal Ethanol Concentrations up to 85 \nPercent was developed to cover dispensers \nintended for use with high-concentration \nethanol blends. Listed dispensers and the \nrelated hanging hardware are listed for high-\nconcentration ethanol blends. \n2306.8.2 \nCompatibility. Dispensers shall \nbe used only with the fuels for which they have been \nlisted and which are marked on the product. Field-\ninstalled components including hose assemblies, \nbreakaway fittings, swivel connectors and hose \nnozzle valves shall be provided in accordance with \nthe listing and the marking on the unit. \n❖ \nDispensers \nand \ncertain \nfield-installed \ndispensing system components may be made \nof materials commonly used with gasoline but \nwhich may be incompatible with high-level \nalcohol blends and may degrade over time in \ntheir presence. Zinc, brass, lead and aluminum \nare some of the more sensitive metals. \n \nThis \nsection \nrequires \nthat, \nas \nadded \ndocumentation, dispensers and their field-\ninstalled components be marked by the \nequipment manufacturer with the names of the \nfuels \nwith \nwhich \nthey \nare \ncompatible, \nconfirming their suitability for use with alcohol \nblended fuels. \n2306.8.3 \nChange of system contents. Fuel-\ndispensing systems subject to change in contents \nfrom gasoline to alcohol-blended fuels shall be \nsubject to Fire official review and approval prior to \ncommencing dispensing operations. \n❖ \nThis section provides the Fire official the \nauthority to review and reapprove installations \nthat convert from gasoline dispensing to \nalcohol-blended fuel dispensing. This allows \nfor verification that the installation complies \nwith the new requirements. It also ensures that \nthe Fire official will know that new fuels will be \npresent on a given site, which might impact \nlocal fire suppression operations, including the \nuse of alcohol-resistant foam agents. \n \nThe same technologies used to store and \ndispense gasoline and diesel fuels are used for \nalcohol-based fuels because, like gasoline, \nthey are liquid at ambient pressures and \ntemperatures. However, only E85 compatible \nmaterials should be used in the storage and \ndispensing systems. In many cases, existing \ngasoline and diesel fuel systems may be \nconverted to store and dispense E85. Most \nmetal underground storage tanks that meet the \nU.S. Environmental Protection Agency (EPA) \nregulations can be used to store E85. Many \nunderground fiberglass tanks that meet EPA \nstandards may also be used to store E85. \n \nIf another type of fuel was stored in a tank that \nis to be converted for E85 use, that tank should \nbe cleaned. During storage, particles and \nmoisture can build up over time to form sludge \nor what is called “water bottoms.” Since ethanol \nis miscible with water, when introducing E85 or \nanother ethanol blend into a dirty storage tank, \nethanol’s “cleaning action” will mix with the \nwater bottoms and remove the sludge, \nresulting in contaminated fuel. A simple tank \ncleaning will prevent any problems. There are \nseveral methods for cleaning sludge from \nstorage tanks. Each of the cleaning methods \nshould be completed by an approved company \nthat is familiar with cleaning petroleum storage \ntanks. Note that a permit is required by Section \n105.5.18, Item 8 to change stored contents. \n2306.8.4 \nFacility identification. Facilities \ndispensing alcohol-blended fuels shall be identified \nby an approved means. \n❖ \nThis section addresses dispensing facility \nidentification \nfor \nalcohol-blended \nfuels. \nIdentification of the facility is intended to \npromote first-responder awareness of the \npresence of alcohol-blended fuels. \n \nAccording to the US Department of Energy \n(DOE) Handbook for Handling, Storing, and \nDispensing E85, each state, along with the US \nDepartment of Transportation (DOTn), has \ndeveloped signage to place at refueling \nstations. Code users should contact their \nindividual state DOTn to obtain the correct \nsignage criteria for their area. \n2306.8.5 \nMarking. Dispensers shall be \nmarked in an approved manner to identify the types \nof alcohol-blended fuels to be dispensed. \n❖ \nIdentification of equipment for specific alcohol-\nblended fuels communicates the intended use \nof the installed equipment to both customers \nand emergency personnel. The Federal Trade \nCommission (FTC) requires a small sticker to \nbe placed on the face of the fuel dispenser as \nclose as possible to the price per unit of fuel. \nThe sticker should have a black background \nwith orange text (see Commentary Figure \n2306.8.5). \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1124 \n \npumps used in alcohol-blended fuel-dispensing \nsystems shall be listed for the specific purpose.",
      "commentary": "This section requires dispensing equipment to \nbe listed in accordance with UL 87A. It also \nidentifies dispensing system components that \nmust be listed for use with alcohol-blended \nfuels. The UL 87A Outline of Investigation for \nPower-Operated \nDispensing \nDevices \nfor \nGasoline and Gasoline/Ethanol Blends with \nNominal Ethanol Concentrations up to 85 \nPercent was developed to cover dispensers \nintended for use with high-concentration \nethanol blends. Listed dispensers and the \nrelated hanging hardware are listed for high-\nconcentration ethanol blends. \n2306.8.2 \nCompatibility. Dispensers shall \nbe used only with the fuels for which they have been \nlisted and which are marked on the product. Field-\ninstalled components including hose assemblies, \nbreakaway fittings, swivel connectors and hose \nnozzle valves shall be provided in accordance with \nthe listing and the marking on the unit.\n\n❖ Dispensers \nand \ncertain \nfield-installed \ndispensing system components may be made \nof materials commonly used with gasoline but \nwhich may be incompatible with high-level \nalcohol blends and may degrade over time in \ntheir presence. Zinc, brass, lead and aluminum \nare some of the more sensitive metals. \n \nThis \nsection \nrequires \nthat, \nas \nadded \ndocumentation, dispensers and their field-\ninstalled components be marked by the \nequipment manufacturer with the names of the \nfuels \nwith \nwhich \nthey \nare \ncompatible, \nconfirming their suitability for use with alcohol \nblended fuels. \n2306.8.3 \nChange of system contents. Fuel-\ndispensing systems subject to change in contents \nfrom gasoline to alcohol-blended fuels shall be \nsubject to Fire official review and approval prior to \ncommencing dispensing operations.\n\n❖ This section provides the Fire official the \nauthority to review and reapprove installations \nthat convert from gasoline dispensing to \nalcohol-blended fuel dispensing. This allows \nfor verification that the installation complies \nwith the new requirements. It also ensures that \nthe Fire official will know that new fuels will be \npresent on a given site, which might impact \nlocal fire suppression operations, including the \nuse of alcohol-resistant foam agents. \n \nThe same technologies used to store and \ndispense gasoline and diesel fuels are used for \nalcohol-based fuels because, like gasoline, \nthey are liquid at ambient pressures and \ntemperatures. However, only E85 compatible \nmaterials should be used in the storage and \ndispensing systems. In many cases, existing \ngasoline and diesel fuel systems may be \nconverted to store and dispense E85. Most \nmetal underground storage tanks that meet the \nU.S. Environmental Protection Agency (EPA) \nregulations can be used to store E85. Many \nunderground fiberglass tanks that meet EPA \nstandards may also be used to store E85. \n \nIf another type of fuel was stored in a tank that \nis to be converted for E85 use, that tank should \nbe cleaned. During storage, particles and \nmoisture can build up over time to form sludge \nor what is called “water bottoms.” Since ethanol \nis miscible with water, when introducing E85 or \nanother ethanol blend into a dirty storage tank, \nethanol’s “cleaning action” will mix with the \nwater bottoms and remove the sludge, \nresulting in contaminated fuel. A simple tank \ncleaning will prevent any problems. There are \nseveral methods for cleaning sludge from \nstorage tanks. Each of the cleaning methods \nshould be completed by an approved company \nthat is familiar with cleaning petroleum storage \ntanks. Note that a permit is required by Section \n105.5.18, Item 8 to change stored contents. \n2306.8.4 \nFacility identification. Facilities \ndispensing alcohol-blended fuels shall be identified \nby an approved means.\n\n❖ This section addresses dispensing facility \nidentification \nfor \nalcohol-blended \nfuels. \nIdentification of the facility is intended to \npromote first-responder awareness of the \npresence of alcohol-blended fuels. \n \nAccording to the US Department of Energy \n(DOE) Handbook for Handling, Storing, and \nDispensing E85, each state, along with the US \nDepartment of Transportation (DOTn), has \ndeveloped signage to place at refueling \nstations. Code users should contact their \nindividual state DOTn to obtain the correct \nsignage criteria for their area. \n2306.8.5 \nMarking. Dispensers shall be \nmarked in an approved manner to identify the types \nof alcohol-blended fuels to be dispensed.\n\n❖ Identification of equipment for specific alcohol-\nblended fuels communicates the intended use \nof the installed equipment to both customers \nand emergency personnel. The Federal Trade \nCommission (FTC) requires a small sticker to \nbe placed on the face of the fuel dispenser as \nclose as possible to the price per unit of fuel. \nThe sticker should have a black background \nwith orange text (see Commentary Figure \n2306.8.5). \n-",
      "chapter_id": "ch23",
      "section_id": "sec202"
    },
    {
      "page": 155,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1125 \n \n2306.8.6 \nMaintenance \nand \ninspection. \nEquipment shall be maintained and inspected in \naccordance with Section 2305.2. \n❖ \nSince a major concern with alcohol-blended \nfuels is their potentially degrading effect on \nsystem \ncomponents, \nthe \nequipment \nmaintenance provisions of Section 2305.2 \nmust be carefully followed. \nSECTION 2307 LIQUEFIED \nPETROLEUM GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2307.1 General. Motor fuel-dispensing facilities \nfor liquefied petroleum gas (LP-gas) fuel shall be in \naccordance with this section and Chapter 61. \n❖ \nOne of the more popular alternative fuels is \nliquefied petroleum gas (LP-gas). As more \nvehicles use alternative fuels, codes will have to \nbe modified to address the safe dispensing of \nthese fuels. This section addresses the \ndispensing of LP-gas at motor fuel-dispensing \nfacilities. Chapter 61 addresses the general \nprovisions for LP-gas. \n2307.2 Approvals. Storage vessels and equipment \nused for the storage or dispensing of LP-gas shall \nbe approved or listed in accordance with Sections \n2307.2.1 and 2307.2.2. \n❖ \nAll equipment used in connection with the \nstorage and dispensing of LP-gas motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to Chapter 2 for these defined \nterms for further information. \n2307.2.1 \nApproved \nequipment. \nContainers, pressure relief devices (including \npressure relief valves), pressure regulators and \npiping for LP-gas shall be approved. \n❖ \nThe equipment identified in this section must \nbe approved by the Fire official. \n2307.2.2 \nListed equipment. Hoses, hose \nconnections, vehicle fuel connections, dispensers, \nLP-gas pumps and electrical equipment used for \nLP-gas shall be listed. \n❖ \nThe equipment identified in this section must \nbe listed. \n2307.3 Attendants. \nMotor \nfuel-dispensing \noperations for LP-gas shall be conducted by \nqualified attendants or in accordance with Section \n2307.6 by persons trained in the proper handling of \nLP-gas. \n❖ \nLP-gas must be dispensed into a vehicle by \ntrained and qualified persons. Unattended and \nself-service LP-gas stations that are open to \nthe public are not allowed. Section 2307.6 \ndoes allow self-service as long as it is closed \nto the public; that is, the vehicles belong to the \noperator of the LP-gas-fueling facility and the \npersons dispensing the fuel are employees of \nthe LP-gas-fueling operation and are properly \ntrained. \n2307.4 Location of dispensing operations and \nequipment. The point of transfer for LP-gas \ndispensing operations shall be separated from \nbuildings and other exposures in accordance with \nthe following: \n1. Not less than 7.5 m from buildings where the \nexterior wall is not part of a fire-resistance-\nrated assembly having a rating of 1 hour or \ngreater. \n2. Not less than 7.5 m from combustible \noverhangs on buildings, measured from a \nvertical line dropped from the face of the \noverhang at a point nearest the point of \ntransfer. \n3. Not less than 7.5 m from the lot line of \nproperty that can be built upon. \n4. Not less than 7.5 m from the centerline of the \nnearest mainline railroad track. \n5. Not less than 3 m from public streets, \nhighways, thoroughfares, sidewalks and \ndriveways. \n6.  Not less than 3 m from buildings where the \nexterior wall is part of a fire-resistance-rated \nassembly having a rating of 1 hour or greater. \nException: The point of transfer for LP-gas \ndispensing operations need not be separated from \ncanopies that are constructed in accordance with \nSBC 201 and that provide weather protection for the \ndispensing equipment. \nLP-gas containers shall be located in accordance \nwith Chapter 61. LP-gas storage and dispensing \nequipment shall be located outdoors. \n❖ \nWhereas Section 2303.1 regulates the location \nof dispensing devices, this section regulates \nthe location of the point of transfer of the LP gas \nmotor fuel into the vehicle fuel tank. The intent \nof the term “point of transfer” is to describe the \nlocation where LP-gas fueling connections are \nmade and broken and any location where LP-\ngas is vented during transfer or fueling \noperations. Whenever LP-gas is dispensed or \ntransferred, there is always at least a “puff” of \nLP gas released at the point where the LP-gas \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1125 \n \n2306.8.6 \nMaintenance \nand \ninspection. \nEquipment shall be maintained and inspected in \naccordance with Section 2305.2.",
      "commentary": "Since a major concern with alcohol-blended \nfuels is their potentially degrading effect on \nsystem \ncomponents, \nthe \nequipment \nmaintenance provisions of Section 2305.2 \nmust be carefully followed. \nSECTION 2307 LIQUEFIED \nPETROLEUM GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2307.1 General. Motor fuel-dispensing facilities \nfor liquefied petroleum gas (LP-gas) fuel shall be in \naccordance with this section and Chapter 61.\n\n❖ One of the more popular alternative fuels is \nliquefied petroleum gas (LP-gas). As more \nvehicles use alternative fuels, codes will have to \nbe modified to address the safe dispensing of \nthese fuels. This section addresses the \ndispensing of LP-gas at motor fuel-dispensing \nfacilities. Chapter 61 addresses the general \nprovisions for LP-gas. \n2307.2 Approvals. Storage vessels and equipment \nused for the storage or dispensing of LP-gas shall \nbe approved or listed in accordance with Sections \n2307.2.1 and 2307.2.2.\n\n❖ All equipment used in connection with the \nstorage and dispensing of LP-gas motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to Chapter 2 for these defined \nterms for further information. \n2307.2.1 \nApproved \nequipment. \nContainers, pressure relief devices (including \npressure relief valves), pressure regulators and \npiping for LP-gas shall be approved.\n\n❖ The equipment identified in this section must \nbe approved by the Fire official. \n2307.2.2 \nListed equipment. Hoses, hose \nconnections, vehicle fuel connections, dispensers, \nLP-gas pumps and electrical equipment used for \nLP-gas shall be listed.\n\n❖ The equipment identified in this section must \nbe listed. \n2307.3 Attendants. \nMotor \nfuel-dispensing \noperations for LP-gas shall be conducted by \nqualified attendants or in accordance with Section \n2307.6 by persons trained in the proper handling of \nLP-gas.\n\n❖ LP-gas must be dispensed into a vehicle by \ntrained and qualified persons. Unattended and \nself-service LP-gas stations that are open to \nthe public are not allowed. Section 2307.6 \ndoes allow self-service as long as it is closed \nto the public; that is, the vehicles belong to the \noperator of the LP-gas-fueling facility and the \npersons dispensing the fuel are employees of \nthe LP-gas-fueling operation and are properly \ntrained. \n2307.4 Location of dispensing operations and \nequipment. The point of transfer for LP-gas \ndispensing operations shall be separated from \nbuildings and other exposures in accordance with \nthe following: \n1. Not less than 7.5 m from buildings where the \nexterior wall is not part of a fire-resistance-\nrated assembly having a rating of 1 hour or \ngreater. \n2. Not less than 7.5 m from combustible \noverhangs on buildings, measured from a \nvertical line dropped from the face of the \noverhang at a point nearest the point of \ntransfer. \n3. Not less than 7.5 m from the lot line of \nproperty that can be built upon. \n4. Not less than 7.5 m from the centerline of the \nnearest mainline railroad track. \n5. Not less than 3 m from public streets, \nhighways, thoroughfares, sidewalks and \ndriveways. \n6.  Not less than 3 m from buildings where the \nexterior wall is part of a fire-resistance-rated \nassembly having a rating of 1 hour or greater. \nException: The point of transfer for LP-gas \ndispensing operations need not be separated from \ncanopies that are constructed in accordance with \nSBC 201 and that provide weather protection for the \ndispensing equipment. \nLP-gas containers shall be located in accordance \nwith Chapter 61. LP-gas storage and dispensing \nequipment shall be located outdoors.\n\n❖ Whereas Section 2303.1 regulates the location \nof dispensing devices, this section regulates \nthe location of the point of transfer of the LP gas \nmotor fuel into the vehicle fuel tank. The intent \nof the term “point of transfer” is to describe the \nlocation where LP-gas fueling connections are \nmade and broken and any location where LP-\ngas is vented during transfer or fueling \noperations. Whenever LP-gas is dispensed or \ntransferred, there is always at least a “puff” of \nLP gas released at the point where the LP-gas \n-",
      "chapter_id": "ch23",
      "section_id": "sec2307"
    },
    {
      "page": 156,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1126 \n \ndispensing hose connects to and disconnects \nfrom the vehicle fuel tank or other LP-gas \ncontainer, and it is at those locations that a \nflammable \nmixture \nwill \nexist, \neven \nif \nmomentarily. This section intends to isolate \nthese “movable locations” by regulating how far \naway from potential ignition sources or other \nproperties they must remain under in all \ncircumstances. \nThis \nsection \nis \nalso \nin \nagreement with NFPA 58 with respect to \nseparation distances. \n \nSBC \n201 \nhas \nspecific \nconstruction \nrequirements for canopies located at motor \nfuel-dispensing \nfacilities. \nThe \nexception \nremoves any separation requirements between \nthe dispenser area and the canopy where the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities. \n \nTable 6104.3 lists the separation requirements \nfor the containers in relation to buildings, public \nways and property lines that are or might be \nbuilt upon. \n2307.5 Additional requirements for LP-gas \ndispensers and equipment. LP-gas dispensers and \nrelated equipment shall comply with the following \nprovisions. \n1. Pumps shall be fixed in place and shall be \ndesigned to allow control of the flow and to \nprevent leakage and accidental discharge. \n2. Dispensing devices installed within 3 m of \nwhere vehicle traffic occurs shall be \nprotected against physical damage by \nmounting on a concrete island 150 mm or \nmore in height, or shall be protected in \naccordance with Section 312. \n3. Dispensing devices shall be securely fastened \nto their mounting surface in accordance with \nthe dispenser manufacturer’s instructions. \n❖ \nIn order to reduce the likelihood of a leak or the \naccidental discharge of LP-gas, Item 1 requires \nthat dispensing pumps be fixed in place and \nequipped with a means of controlling the flow \nof LP-gas. Similar to the provisions of Section \n2306.7.3, Items 2 and 3 of this section address \ntwo alternatives for mounting dispensers so as \nto provide impact protection. One is to mount \nthe dispenser on an elevated island. The other \nis to protect the dispenser in accordance with \nSection 312, which requires the dispenser to \nbe protected by steel posts filled with concrete \n(see also Commentary Figure 2306.7.3). \nRegardless of which alternative is chosen, the \nstability and protection of an installed dispenser \ndepends on its installation in accordance with \nthe manufacturer’s instructions. \n2307.6 Installation of LP-gas dispensing devices \nand equipment. The installation and operation of \nLP-gas dispensing systems shall be in accordance \nwith Sections 2307.6.1 through 2307.6.4 and \nChapter 61. LP-gas dispensers and dispensing \nstations shall be installed in accordance with the \nmanufacturer’s specifications and their listing. \n❖ \nThis provision specifically addresses the \nrequirements for valves, hoses and impact \nprotection for LP-gas dispensing equipment. \n2307.6.1 \nProduct control valves. The \ndispenser system piping shall be protected from \nuncontrolled discharge in accordance with the \nfollowing: \n1. Where mounted on a concrete base, a means \nshall be provided and installed within 13 mm \nof the top of the concrete base that will \nprevent flow from the supply piping in the \nevent that the dispenser is displaced from its \nmounting. \n2. A manual shutoff valve and an excess flow-\ncontrol check valve shall be located in the \nliquid line between the pump and the \ndispenser inlet where the dispensing device is \ninstalled at a remote location and is not part \nof a complete storage and dispensing unit \nmounted on a common base. \n3. An excess flow-control check valve or an \nemergency shutoff valve shall be installed in \nor on the dispenser at the point at which the \ndispenser hose is connected to the liquid \npiping. \n4. A listed automatic-closing type hose nozzle \nvalve with or without a latch-open device \nshall be provided on island-type dispensers. \n❖ \nThe provisions of this section are similar to \ncertain provisions in Section 2306.7 that are \napplicable to flammable and combustible liquid \ndispensers. \n \nItem 1 is based on Section 2306.7.4, but since \nthe hardware performance requirements in that \nsection for gasoline and diesel dispensers \ndiffer from what is currently available for LP-\ngas dispenser systems, the text more closely \nresembles the performance requirements \ncurrently appearing in Section 6.3.9 of NFPA \n30A, with the exception that the location for the \nprotective means must be within 13 mm of the \ntop surface of the concrete island, as is \nrequired in Section 2306.7.4. \n \nItem 2 is based on Section 6.25.3.11 of NFPA \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1126 \n \ndispensing hose connects to and disconnects \nfrom the vehicle fuel tank or other LP-gas \ncontainer, and it is at those locations that a \nflammable \nmixture \nwill \nexist, \neven \nif \nmomentarily. This section intends to isolate \nthese “movable locations” by regulating how far \naway from potential ignition sources or other \nproperties they must remain under in all \ncircumstances. \nThis \nsection \nis \nalso \nin \nagreement with NFPA 58 with respect to \nseparation distances. \n \nSBC \n201 \nhas \nspecific \nconstruction \nrequirements for canopies located at motor \nfuel-dispensing \nfacilities. \nThe \nexception \nremoves any separation requirements between \nthe dispenser area and the canopy where the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities. \n \nTable 6104.3 lists the separation requirements \nfor the containers in relation to buildings, public \nways and property lines that are or might be \nbuilt upon. \n2307.5 Additional requirements for LP-gas \ndispensers and equipment. LP-gas dispensers and \nrelated equipment shall comply with the following \nprovisions. \n1. Pumps shall be fixed in place and shall be \ndesigned to allow control of the flow and to \nprevent leakage and accidental discharge. \n2. Dispensing devices installed within 3 m of \nwhere vehicle traffic occurs shall be \nprotected against physical damage by \nmounting on a concrete island 150 mm or \nmore in height, or shall be protected in \naccordance with Section 312. \n3. Dispensing devices shall be securely fastened \nto their mounting surface in accordance with \nthe dispenser manufacturer’s instructions.",
      "commentary": "In order to reduce the likelihood of a leak or the \naccidental discharge of LP-gas, Item 1 requires \nthat dispensing pumps be fixed in place and \nequipped with a means of controlling the flow \nof LP-gas. Similar to the provisions of Section \n2306.7.3, Items 2 and 3 of this section address \ntwo alternatives for mounting dispensers so as \nto provide impact protection. One is to mount \nthe dispenser on an elevated island. The other \nis to protect the dispenser in accordance with \nSection 312, which requires the dispenser to \nbe protected by steel posts filled with concrete \n(see also Commentary Figure 2306.7.3). \nRegardless of which alternative is chosen, the \nstability and protection of an installed dispenser \ndepends on its installation in accordance with \nthe manufacturer’s instructions. \n2307.6 Installation of LP-gas dispensing devices \nand equipment. The installation and operation of \nLP-gas dispensing systems shall be in accordance \nwith Sections 2307.6.1 through 2307.6.4 and \nChapter 61. LP-gas dispensers and dispensing \nstations shall be installed in accordance with the \nmanufacturer’s specifications and their listing.\n\n❖ This provision specifically addresses the \nrequirements for valves, hoses and impact \nprotection for LP-gas dispensing equipment. \n2307.6.1 \nProduct control valves. The \ndispenser system piping shall be protected from \nuncontrolled discharge in accordance with the \nfollowing: \n1. Where mounted on a concrete base, a means \nshall be provided and installed within 13 mm \nof the top of the concrete base that will \nprevent flow from the supply piping in the \nevent that the dispenser is displaced from its \nmounting. \n2. A manual shutoff valve and an excess flow-\ncontrol check valve shall be located in the \nliquid line between the pump and the \ndispenser inlet where the dispensing device is \ninstalled at a remote location and is not part \nof a complete storage and dispensing unit \nmounted on a common base. \n3. An excess flow-control check valve or an \nemergency shutoff valve shall be installed in \nor on the dispenser at the point at which the \ndispenser hose is connected to the liquid \npiping. \n4. A listed automatic-closing type hose nozzle \nvalve with or without a latch-open device \nshall be provided on island-type dispensers.\n\n❖ The provisions of this section are similar to \ncertain provisions in Section 2306.7 that are \napplicable to flammable and combustible liquid \ndispensers. \n \nItem 1 is based on Section 2306.7.4, but since \nthe hardware performance requirements in that \nsection for gasoline and diesel dispensers \ndiffer from what is currently available for LP-\ngas dispenser systems, the text more closely \nresembles the performance requirements \ncurrently appearing in Section 6.3.9 of NFPA \n30A, with the exception that the location for the \nprotective means must be within 13 mm of the \ntop surface of the concrete island, as is \nrequired in Section 2306.7.4. \n \nItem 2 is based on Section 6.25.3.11 of NFPA \n-",
      "chapter_id": "ch23",
      "section_id": "sec2307"
    },
    {
      "page": 157,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1127 \n \n58 and provides protection for the piping \nsystem where the storage container is located \nremotely from the dispenser. When the storage \ncontainer \nand \ndispenser \nare \nseparate \ncomponents installed remotely from one \nanother, the likelihood of pipe failure increases. \n \nItem 3 is based on the requirements in Section \n3.9.3.4 of NFPA 58. An excess flow-control \ncheck valve is one that senses the pressure \nbefore and after the LP-gas meter and closes \nwhen it senses a loss of the pressure \ndifferential such as would occur if the \ndispensing hose were to become disconnected \nor broken. \n \nItem 4 is adapted from Section 2306.7.6 and is \nsimilar to Section 6.27.3.17 of NFPA 58. A \nlisted automatic-closing-type hose nozzle for \nLP-gas dispensing at motor fuel-dispensing \nfacilities, with or without a latch-open device, is \ndesigned to automatically close when it senses \nthat the fuel tank is full. The hose nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open. \n2307.6.2 \nHoses. Hoses and piping for the \ndispensing of LP-gas shall be provided with \nhydrostatic relief valves. The hose length shall not \nexceed 5.4 m. An approved method shall be \nprovided to protect the hose against mechanical \ndamage. \n❖ \nTo prevent overpressurization of the hoses and \npiping, a relief valve must be installed in the \nsystem. The hose length is limited to 5.4 m to \nprevent excessive amounts of hose from lying \non the ground and being damaged by vehicles. \nThe general public is familiar with the 5.4 m \nlength because of the 5.4 m requirement for \nliquid fuel dispensing hoses in Section \n2306.7.5 and they know where to position their \nvehicles for refueling. See the commentary to \nSection 2306.7.5 for further discussion of hose \nlength. \n2307.6.3 \nEmergency breakaway devices. \nDispenser hoses shall be equipped with a listed \nemergency break away device designed to retain \nliquid on both sides of the breakaway point. Where \nhoses are attached to hose-retrieving mechanisms, \nthe emergency breakaway device shall be located \nsuch that the breakaway device activates to protect \nthe dispenser from being displaced. \n❖ \nSimilar to Section 2306.7.5.1 of the code and \nSection 6.27.4.2 of NFPA 58, this section \nrequires a breakaway device on dispenser \nhoses delivering LP-gas motor fuel. These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event that a car \ndrives away with the hose nozzle valve still \nattached to the car’s fill pipe. The design of \nthese valves is such that when they operate, \nthe separated sections of the hose are sealed \nto prevent leakage of fuel from the hose. \n \nThis section differs from Section 2306.7.5.1 in \nthat it does not specify the location of the \nemergency breakaway device connection to \nthe hose. Where a hose is equipped with a \nhose \nretrieval \nmechanism, \nplacing \nthe \nbreakaway device between the mechanism’s \nclamp and nozzle is important to the proper \noperation of the valve by preventing the pulling \nforce of the drive-off from being transmitted via \nthe retrieving cable directly to the dispenser. \n2307.6.4 \nVehicle \nimpact \nprotection. \nWhere installed within 3 m of vehicle traffic, LP-\ngas storage containers, pumps and dispensers shall \nbe protected in accordance with Section 2307.5, \nItem 2. \n❖ \nThis section is intended to prevent leaks and \nspills caused by vehicle impact by requiring \nvehicle impact protection in the form of a 150 \nmm concrete island or the installation of 100 \nmm diameter, concrete-filled steel posts on 1.2 \nm centers, 900 mm high. See Section 312for \nmore specific construction details, and the \ncommentary to Section 2307.5, Item 2 for \nfurther discussion of such protection. \n2307.7 Public fueling of motor vehicles. Self-\nservice LP-gas dispensing systems, including key, \ncode and card lock dispensing systems, shall be \nlimited to the filling of permanently mounted \ncontainers providing fuel to the LP-gas powered \nvehicle. \nThe \nrequirements \nfor \nself-service \nLP-gas \ndispensing systems shall be in accordance with the \nfollowing: \n1. The arrangement and operation of the \ntransfer of product into a vehicle shall be in \naccordance with this section and Chapter 61. \n2. The system shall be provided with an \nemergency shutoff switch located within 30 \nm of, but not less than 6 m from, dispensers. \n3. The owner of the LP-gas motor fuel-\ndispensing facility or the owner’s designee \nshall provide for the safe operation of the \nsystem and the training of users. \n4. The dispenser and hose-end valve shall \nrelease not more than 3.7 milliliter of liquid \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1127 \n \n58 and provides protection for the piping \nsystem where the storage container is located \nremotely from the dispenser. When the storage \ncontainer \nand \ndispenser \nare \nseparate \ncomponents installed remotely from one \nanother, the likelihood of pipe failure increases. \n \nItem 3 is based on the requirements in Section \n3.9.3.4 of NFPA 58. An excess flow-control \ncheck valve is one that senses the pressure \nbefore and after the LP-gas meter and closes \nwhen it senses a loss of the pressure \ndifferential such as would occur if the \ndispensing hose were to become disconnected \nor broken. \n \nItem 4 is adapted from Section 2306.7.6 and is \nsimilar to Section 6.27.3.17 of NFPA 58. A \nlisted automatic-closing-type hose nozzle for \nLP-gas dispensing at motor fuel-dispensing \nfacilities, with or without a latch-open device, is \ndesigned to automatically close when it senses \nthat the fuel tank is full. The hose nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open. \n2307.6.2 \nHoses. Hoses and piping for the \ndispensing of LP-gas shall be provided with \nhydrostatic relief valves. The hose length shall not \nexceed 5.4 m. An approved method shall be \nprovided to protect the hose against mechanical \ndamage.",
      "commentary": "To prevent overpressurization of the hoses and \npiping, a relief valve must be installed in the \nsystem. The hose length is limited to 5.4 m to \nprevent excessive amounts of hose from lying \non the ground and being damaged by vehicles. \nThe general public is familiar with the 5.4 m \nlength because of the 5.4 m requirement for \nliquid fuel dispensing hoses in Section \n2306.7.5 and they know where to position their \nvehicles for refueling. See the commentary to \nSection 2306.7.5 for further discussion of hose \nlength. \n2307.6.3 \nEmergency breakaway devices. \nDispenser hoses shall be equipped with a listed \nemergency break away device designed to retain \nliquid on both sides of the breakaway point. Where \nhoses are attached to hose-retrieving mechanisms, \nthe emergency breakaway device shall be located \nsuch that the breakaway device activates to protect \nthe dispenser from being displaced.\n\n❖ Similar to Section 2306.7.5.1 of the code and \nSection 6.27.4.2 of NFPA 58, this section \nrequires a breakaway device on dispenser \nhoses delivering LP-gas motor fuel. These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event that a car \ndrives away with the hose nozzle valve still \nattached to the car’s fill pipe. The design of \nthese valves is such that when they operate, \nthe separated sections of the hose are sealed \nto prevent leakage of fuel from the hose. \n \nThis section differs from Section 2306.7.5.1 in \nthat it does not specify the location of the \nemergency breakaway device connection to \nthe hose. Where a hose is equipped with a \nhose \nretrieval \nmechanism, \nplacing \nthe \nbreakaway device between the mechanism’s \nclamp and nozzle is important to the proper \noperation of the valve by preventing the pulling \nforce of the drive-off from being transmitted via \nthe retrieving cable directly to the dispenser. \n2307.6.4 \nVehicle \nimpact \nprotection. \nWhere installed within 3 m of vehicle traffic, LP-\ngas storage containers, pumps and dispensers shall \nbe protected in accordance with Section 2307.5, \nItem 2.\n\n❖ This section is intended to prevent leaks and \nspills caused by vehicle impact by requiring \nvehicle impact protection in the form of a 150 \nmm concrete island or the installation of 100 \nmm diameter, concrete-filled steel posts on 1.2 \nm centers, 900 mm high. See Section 312for \nmore specific construction details, and the \ncommentary to Section 2307.5, Item 2 for \nfurther discussion of such protection. \n2307.7 Public fueling of motor vehicles. Self-\nservice LP-gas dispensing systems, including key, \ncode and card lock dispensing systems, shall be \nlimited to the filling of permanently mounted \ncontainers providing fuel to the LP-gas powered \nvehicle. \nThe \nrequirements \nfor \nself-service \nLP-gas \ndispensing systems shall be in accordance with the \nfollowing: \n1. The arrangement and operation of the \ntransfer of product into a vehicle shall be in \naccordance with this section and Chapter 61. \n2. The system shall be provided with an \nemergency shutoff switch located within 30 \nm of, but not less than 6 m from, dispensers. \n3. The owner of the LP-gas motor fuel-\ndispensing facility or the owner’s designee \nshall provide for the safe operation of the \nsystem and the training of users. \n4. The dispenser and hose-end valve shall \nrelease not more than 3.7 milliliter of liquid \n-",
      "chapter_id": "ch23",
      "section_id": "sec2307"
    },
    {
      "page": 158,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1128 \n \nto the atmosphere upon breaking the \nconnection with the fill valve on the vehicle. \n5. Portable fire extinguishers shall be provided \nin accordance with Section 2305.5. \n6. Warning signs shall be \nprovided in \naccordance with Section 2305.6. \n7. The area around the dispenser shall be \nmaintained in accordance with Section \n2305.7. \n❖ \nIf the vehicles being refueled do not belong to \nthe owner of the fuel-dispensing facility and the \nfuel-dispensing operator is not an employee of \nthe owner, the facility is considered to be \n“public.” This section allows vehicle owners to \nrefuel their own vehicles under the supervision \nof, or after having been trained by, the LP-gas \nmotor fuel-dispensing facility owner or the \nowner’s designee. \n \nThis section contains provisions for the safe \noperation of the facility and an emergency \nshutoff switch similar to the emergency shutoff \nswitch required at motor fuel-dispensing \nfacilities in Section 2303.2. \n2307.8 Overfilling. LP-gas containers shall not be \nfilled with LP-gas in excess of the volume \ndetermined using the fixed maximum liquid level \ngauge installed on the container, the volume \ndetermined by the overfilling prevention device \ninstalled on the container or the weight determined \nby the required percentage of the water capacity \nmarked on the container. \n❖ \nTo prevent release of gas by pressure relief \ndue to expansion of the gas, the LP-gas \ncontainer must not be filled beyond the volume \ndetermined by one of the methods in this \nsection. \nSECTION 2308 COMPRESSED \nNATURAL GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2308.1 General. Motor fuel-dispensing facilities \nfor compressed natural gas (CNG) fuel shall be in \naccordance with this section, Chapter 53 and \nSection 413 of SBC 1201. \n❖ \nThe government is mandating that automakers \nmove toward alternative fuels to replace \nconventional gasoline and diesel. One of the \nmore popular alternative fuels is compressed \nnatural gas (CNG). As more vehicles use \nalternative fuels, codes will have to be modified \nto address the safe dispensing of these fuels. \nThis section addresses the dispensing of CNG \nat motor fuel-dispensing facilities. Chapter 53 \ncontains the general provisions for CNG as \ndoes SBC 1201 Section 413. Note that \nSections 2308.2.3 and 2308.2.4 differentiate \nbetween residential fueling appliances and \nnonresidential \nfueling \nappliances. \nThese \nrequirements are also reflected in SBC 1201. \n2308.2 Approvals. Storage vessels and equipment \nused for the storage, compression or dispensing of \nCNG shall be approved or listed in accordance with \nSections 2308.2.1 and 2308.2.2. \n❖ \nAll equipment used in connection with the \nstorage and dispensing of CNG motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “Approved” \nand “Listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2308.2.1 \nApproved \nequipment. \nContainers, compressors, pressure relief devices \n(including pressure relief valves), and pressure \nregulators and piping used for CNG shall be \napproved. \n❖ \nThe equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents must be designed for the \napplication \nand \nrecommended \nfor \nthe \napplication by the manufacturer. \n2308.2.2 \nListed equipment. Hoses, hose \nconnections, dispensers and electrical equipment \nused for CNG shall be listed. Vehicle-fueling \nconnections shall be listed and labeled. \n❖ \nThe specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards. \nAs with all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. \n2308.2.3 \nResidential \nfueling \nappliance \n(RFA). Residential fueling appliances shall be \nlisted and installed in accordance with the \ninstallation requirements of CSA/ANSI NGV 5.1, \nmanufacturer’s installation instructions and Section \n413 of SBC 1201. The capacity of an RFA shall not \nexceed 0.14 m3/min of natural gas. \n❖ \nThis section addresses residential fueling \nappliance (RFA) installation requirements for \nlisted \nappliances \nfrom \nANSI-recognized \nstandard CSA/ANSI NGV \n5.1 and \nthe \nmanufacturer \ninstallation \ninstructions. \nRequirements are also found in SBC 1201 \nSections 413.2.3 and 413.4. CSA/ANSI NGV \n5.1 covers design, installation, labeling and \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1128 \n \nto the atmosphere upon breaking the \nconnection with the fill valve on the vehicle. \n5. Portable fire extinguishers shall be provided \nin accordance with Section 2305.5. \n6. Warning signs shall be \nprovided in \naccordance with Section 2305.6. \n7. The area around the dispenser shall be \nmaintained in accordance with Section \n2305.7.",
      "commentary": "If the vehicles being refueled do not belong to \nthe owner of the fuel-dispensing facility and the \nfuel-dispensing operator is not an employee of \nthe owner, the facility is considered to be \n“public.” This section allows vehicle owners to \nrefuel their own vehicles under the supervision \nof, or after having been trained by, the LP-gas \nmotor fuel-dispensing facility owner or the \nowner’s designee. \n \nThis section contains provisions for the safe \noperation of the facility and an emergency \nshutoff switch similar to the emergency shutoff \nswitch required at motor fuel-dispensing \nfacilities in Section 2303.2. \n2307.8 Overfilling. LP-gas containers shall not be \nfilled with LP-gas in excess of the volume \ndetermined using the fixed maximum liquid level \ngauge installed on the container, the volume \ndetermined by the overfilling prevention device \ninstalled on the container or the weight determined \nby the required percentage of the water capacity \nmarked on the container.\n\n❖ To prevent release of gas by pressure relief \ndue to expansion of the gas, the LP-gas \ncontainer must not be filled beyond the volume \ndetermined by one of the methods in this \nsection. \nSECTION 2308 COMPRESSED \nNATURAL GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2308.1 General. Motor fuel-dispensing facilities \nfor compressed natural gas (CNG) fuel shall be in \naccordance with this section, Chapter 53 and \nSection 413 of SBC 1201.\n\n❖ The government is mandating that automakers \nmove toward alternative fuels to replace \nconventional gasoline and diesel. One of the \nmore popular alternative fuels is compressed \nnatural gas (CNG). As more vehicles use \nalternative fuels, codes will have to be modified \nto address the safe dispensing of these fuels. \nThis section addresses the dispensing of CNG \nat motor fuel-dispensing facilities. Chapter 53 \ncontains the general provisions for CNG as \ndoes SBC 1201 Section 413. Note that \nSections 2308.2.3 and 2308.2.4 differentiate \nbetween residential fueling appliances and \nnonresidential \nfueling \nappliances. \nThese \nrequirements are also reflected in SBC 1201. \n2308.2 Approvals. Storage vessels and equipment \nused for the storage, compression or dispensing of \nCNG shall be approved or listed in accordance with \nSections 2308.2.1 and 2308.2.2.\n\n❖ All equipment used in connection with the \nstorage and dispensing of CNG motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “Approved” \nand “Listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2308.2.1 \nApproved \nequipment. \nContainers, compressors, pressure relief devices \n(including pressure relief valves), and pressure \nregulators and piping used for CNG shall be \napproved.\n\n❖ The equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents must be designed for the \napplication \nand \nrecommended \nfor \nthe \napplication by the manufacturer. \n2308.2.2 \nListed equipment. Hoses, hose \nconnections, dispensers and electrical equipment \nused for CNG shall be listed. Vehicle-fueling \nconnections shall be listed and labeled.\n\n❖ The specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards. \nAs with all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. \n2308.2.3 \nResidential \nfueling \nappliance \n(RFA). Residential fueling appliances shall be \nlisted and installed in accordance with the \ninstallation requirements of CSA/ANSI NGV 5.1, \nmanufacturer’s installation instructions and Section \n413 of SBC 1201. The capacity of an RFA shall not \nexceed 0.14 m3/min of natural gas.\n\n❖ This section addresses residential fueling \nappliance (RFA) installation requirements for \nlisted \nappliances \nfrom \nANSI-recognized \nstandard CSA/ANSI NGV \n5.1 and \nthe \nmanufacturer \ninstallation \ninstructions. \nRequirements are also found in SBC 1201 \nSections 413.2.3 and 413.4. CSA/ANSI NGV \n5.1 covers design, installation, labeling and \n-",
      "chapter_id": "ch23",
      "section_id": "sec2308"
    },
    {
      "page": 159,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1129 \n \nother requirements for these listed appliances \nand differentiates RFAs from nonresidential \nfueling appliances based on input flow rates \nand \nother \nrequirements \napplicable \nto \nresidential \noccupancies. \nSee \nalso \nthe \ncommentary to Section 2308.2.4. \n \nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. \n2308.2.4 \nVehicle fueling appliance (VFA). \nNonresidential fueling appliances shall be listed and \ninstalled in accordance with the installation \nrequirements \nof \nCSA/ANSI \nNGV \n5.2, \nmanufacturer’s installation instructions and the \nrequirements of Section 413 of SBC 1201 for \nVFAs. The capacity of the VFA shall not exceed \n0.28 m3/min. of natural gas. \n❖ \nThis \nsection \naddresses \nlight-commercial \nvehicle fueling appliance (VFA) installation \nrequirements for listed appliances from ANSI-\nrecognized standard CSA/ANSI NGV 5.2 and \nthe manufacturer’s installation instructions. \nThese provisions are also reflected in SBC \n1201 Sections 413.2.4 and 413.5. CSA/ANSI \nNGV 5.2 covers design, installation, labeling \nand other requirements for these appliances. \nAs noted in Section 2308.2.3, residential and \nnonresidential fueling appliances are primarily \ndifferentiated by input flow rates and other \nrequirements applicable to light-commercial \nappliances, in the case of NGV 5.2. \n \nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. In the case \nof VFAs, the capacity in Section 2308.2.4 is \nthat allowed for outdoor fueling in NFPA 52. \n2308.3 Location of dispensing operations and \nequipment. Compression, storage and dispensing \nequipment shall be located above ground, outside. \nExceptions: \n1. Compression, \nstorage \nor \ndispensing \nequipment shall be allowed in buildings of \nnoncombustible construction, as set forth in \nSBC 201, that are unenclosed for three-\nquarters or more of the perimeter. \n2. Compression, \nstorage \nand \ndispensing \nequipment shall be allowed indoors or in \nvaults in accordance with Chapter 53. \n❖ \nBecause of the potential for leakage, the \ncompression, \nstorage \nand \ndispensing\nequipment must be located either outdoors or\nin a noncombustible, substantially open\nbuilding, except as allowed by Chapter 53.\nThis section allows compression, storage and\ndispensing equipment to be located:\n1. \nOutdoors, above ground.\n2. \nInside noncombustible buildings where at\nleast 75 percent of the wall area is open\nto the outside atmosphere.\n3. \nIndoors or in vaults in accordance with\nChapter 53, which, in turn, references\nNFPA 52 and Section 413 of SBC 1201.\n2308.3.1 \nLocation on property. In addition\nto the requirements of Section 2303.1, compression,\nstorage and dispensing equipment not located in\nvaults complying with Chapter 53 shall be installed\nas follows:\n1. Not beneath power lines.\n2. 3 m or more from the nearest building or lot\nline that could be built on, public street,\nsidewalk or source of ignition.\nException: Dispensing equipment need not be\nseparated from canopies that are constructed in\naccordance with SBC 201 and that provide weather\nprotection for the dispensing equipment.\n3. 7.5 m or more from the nearest rail of any\nrailroad track and 15 m or more from the\nnearest rail of any railroad main track or any\nrailroad or transit line where power for train\npropulsion is provided by an outside\nelectrical source, such as third rail or\noverhead catenary.\n4. 15 m or more from the vertical plane below\nthe nearest overhead wire of a trolley bus line.\n❖ \nNatural \ngas \nis \nlighter \nthan \nair. \nThe\nrequirements for the location of the equipment\nthat compresses and dispenses the gas must\ntake this into consideration. The separation\ndistances from overhead ignition sources\nshould be noted.\n2308.4 Private fueling of motor vehicles. Self-\nservice CNG-dispensing systems, including key,\ncode and card lock dispensing systems, shall be\nlimited to the filling of permanently mounted fuel\ncontainers on CNG-powered vehicles.\nIn addition to the requirements in Section 2305, the\nowner of a self-service CNG motor fuel-dispensing\nfacility shall ensure the safe operation of the system\nand the training of -\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1129 \n \nother requirements for these listed appliances \nand differentiates RFAs from nonresidential \nfueling appliances based on input flow rates \nand \nother \nrequirements \napplicable \nto \nresidential \noccupancies. \nSee \nalso \nthe \ncommentary to Section 2308.2.4. \n \nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. \n2308.2.4 \nVehicle fueling appliance (VFA). \nNonresidential fueling appliances shall be listed and \ninstalled in accordance with the installation \nrequirements \nof \nCSA/ANSI \nNGV \n5.2, \nmanufacturer’s installation instructions and the \nrequirements of Section 413 of SBC 1201 for \nVFAs. The capacity of the VFA shall not exceed \n0.28 m3/min. of natural gas.",
      "commentary": "This \nsection \naddresses \nlight-commercial \nvehicle fueling appliance (VFA) installation \nrequirements for listed appliances from ANSI-\nrecognized standard CSA/ANSI NGV 5.2 and \nthe manufacturer’s installation instructions. \nThese provisions are also reflected in SBC \n1201 Sections 413.2.4 and 413.5. CSA/ANSI \nNGV 5.2 covers design, installation, labeling \nand other requirements for these appliances. \nAs noted in Section 2308.2.3, residential and \nnonresidential fueling appliances are primarily \ndifferentiated by input flow rates and other \nrequirements applicable to light-commercial \nappliances, in the case of NGV 5.2. \n \nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. In the case \nof VFAs, the capacity in Section 2308.2.4 is \nthat allowed for outdoor fueling in NFPA 52. \n2308.3 Location of dispensing operations and \nequipment. Compression, storage and dispensing \nequipment shall be located above ground, outside. \nExceptions: \n1. Compression, \nstorage \nor \ndispensing \nequipment shall be allowed in buildings of \nnoncombustible construction, as set forth in \nSBC 201, that are unenclosed for three-\nquarters or more of the perimeter. \n2. Compression, \nstorage \nand \ndispensing \nequipment shall be allowed indoors or in \nvaults in accordance with Chapter 53.\n\n❖ Because of the potential for leakage, the \ncompression, \nstorage \nand \ndispensing\nequipment must be located either outdoors or\nin a noncombustible, substantially open\nbuilding, except as allowed by Chapter 53.\nThis section allows compression, storage and\ndispensing equipment to be located:\n1. \nOutdoors, above ground.\n2. \nInside noncombustible buildings where at\nleast 75 percent of the wall area is open\nto the outside atmosphere.\n3. \nIndoors or in vaults in accordance with\nChapter 53, which, in turn, references\nNFPA 52 and Section 413 of SBC 1201.\n2308.3.1 \nLocation on property. In addition\nto the requirements of Section 2303.1, compression,\nstorage and dispensing equipment not located in\nvaults complying with Chapter 53 shall be installed\nas follows:\n1. Not beneath power lines.\n2. 3 m or more from the nearest building or lot\nline that could be built on, public street,\nsidewalk or source of ignition.\nException: Dispensing equipment need not be\nseparated from canopies that are constructed in\naccordance with SBC 201 and that provide weather\nprotection for the dispensing equipment.\n3. 7.5 m or more from the nearest rail of any\nrailroad track and 15 m or more from the\nnearest rail of any railroad main track or any\nrailroad or transit line where power for train\npropulsion is provided by an outside\nelectrical source, such as third rail or\noverhead catenary.\n4. 15 m or more from the vertical plane below\nthe nearest overhead wire of a trolley bus line.\n\n❖ Natural \ngas \nis \nlighter \nthan \nair. \nThe\nrequirements for the location of the equipment\nthat compresses and dispenses the gas must\ntake this into consideration. The separation\ndistances from overhead ignition sources\nshould be noted.\n2308.4 Private fueling of motor vehicles. Self-\nservice CNG-dispensing systems, including key,\ncode and card lock dispensing systems, shall be\nlimited to the filling of permanently mounted fuel\ncontainers on CNG-powered vehicles.\nIn addition to the requirements in Section 2305, the\nowner of a self-service CNG motor fuel-dispensing\nfacility shall ensure the safe operation of the system\nand the training of -",
      "chapter_id": "ch23",
      "section_id": "sec2308"
    },
    {
      "page": 160,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1130 \n \n❖ \nUnlike LP-gas self-service dispensing stations, \nCNG self-service dispensing systems can be \nopen to the public. The owner of the system \nmust provide for the training of any users of the \nsystem. \n2308.5 Pressure regulators. Pressure regulators \nshall be designed and installed or protected so that \ntheir operation will not be affected by sleet, mud or \ndebris. The protection is allowed to be an integral \npart of the regulator. \n❖ \nThe pressure regulator must be protected from \nthe elements and is intended to prevent the \noverpressurization of the vehicle fuel tank and \nthe delivery hose. Pressure regulator failure \ncould result in dangerous overpressure and the \nopening of relief valves; therefore, they must \nbe \ndependable. \nThe \nregulator \nvent \nis \nsusceptible to blockage by debris and ice. \n2308.6 Valves. Gas piping to equipment shall be \nprovided with a remote, manual shutoff valve that \nis provided with ready access. \n❖ \nShutoff valves allow isolation of components \nfor \nservice, \nrepair, \nreplacement \nand \nemergency \nshutdown. \nThis \nvalve \nis \nindependent of the emergency shutdown \ndevice required by Section 2308.7. \n2308.7 Emergency \nshutdown \ncontrol. \nAn \nemergency shutdown control shall be located within \n23 m of, but not less than 7.5 m from, dispensers \nand shall also be provided in the compressor area. \nUpon activation, the emergency shutdown system \nshall automatically shut off the power supply to the \ncompressor and close valves between the main gas \nsupply and the compressor and between the storage \ncontainers and dispensers. \n❖ \nCNG systems take natural gas from the utility \nsupply line, compress it to very high pressures \nand store the compressed gas in vessels from \nwhich the dispensers draw the gas for transfer \nto the vehicle onboard containers. The \nemergency shutdown device must be located \nno farther than 23 m from and no closer than \n7.5 m to the dispensers. An additional \nshutdown device must be located near the \ncompressors; the compressors may be remote \nfrom the dispensers. The shutdown device \nmust disconnect the power to the compressors, \nmust actuate automatic valves that isolate the \ngas supply from the compressors and isolate \nthe storage vessels from the dispenser, thus \nlimiting accidental gas discharge. \n2308.8 Discharge of CNG from motor vehicle \nfuel storage containers. The discharge of CNG \nfrom motor vehicle fuel cylinders for the purposes \nof maintenance, cylinder certification, calibration \nof dispensers or other activities shall be in \naccordance \nwith \nSections \n2308.8.1through \n2308.8.1.2.6. \n❖ \nThe equipment referred to in this section is the \nfixed equipment located at the CNG motor fuel-\ndispensing facility. Periodically, equipment \nmust be maintained, certified and recalibrated. \nTo do this, the CNG must be discharged from \nthe system. This section regulates how the \ndischarge must be done. \n2308.8.1 \nMethods \nof \ndischarge. \nThe \ndischarge of CNG from motor vehicle fuel cylinders \nshall be accomplished through a closed transfer \nsystem in accordance with Section 2308.8.1.1 or an \napproved method of atmospheric venting in \naccordance with Section 2308.8.1.2. \n❖ \nThe intentional discharge of gas from vehicle \ncontainers is done for several reasons, \nincluding vehicle repairs, certification of \ncontainer integrity and container replacement. \nThe gas must be discharged in a safe manner \nas dictated by either Section 2308.8.1.1 or \n2308.8.1.2. The vehicle storage container is \nreferred to as a “vessel” and as a “cylinder” in \nthe text to follow. \n2308.8.1.1 \nClosed \ntransfer \nsystem. \nA \ndocumented procedure that explains the logical \nsequence for discharging the cylinder shall be \nprovided to the Fire official for review and \napproval. The procedure shall include what actions \nthe operator will take in the event of a low-pressure \nor high-pressure natural gas release during the \ndischarging activity. A drawing illustrating the \narrangement of piping, regulators and equipment \nsettings shall be provided to the Fire official for \nreview and approval. The drawing shall illustrate \nthe piping and regulator arrangement and shall be \nshown in spatial relation to the location of the \ncompressor, storage vessels and emergency \nshutdown devices. \n❖ \nA closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container, \nstoring it in vessels. Drawings and a description \nof the sequence of operation of the transfer \nsystem must be provided to the Fire official for \napproval. This information may then be shared \nwith the fire department  for use in case of an \nemergency where CNG cylinders might need \nto be discharged. \n2308.8.1.2 \nAtmospheric \nventing. \nAtmospheric venting of CNG shall comply with \nSections 2308.8.1.2.1 through 2308.8.1.2.6. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1130",
      "commentary": "Unlike LP-gas self-service dispensing stations, \nCNG self-service dispensing systems can be \nopen to the public. The owner of the system \nmust provide for the training of any users of the \nsystem. \n2308.5 Pressure regulators. Pressure regulators \nshall be designed and installed or protected so that \ntheir operation will not be affected by sleet, mud or \ndebris. The protection is allowed to be an integral \npart of the regulator.\n\n❖ The pressure regulator must be protected from \nthe elements and is intended to prevent the \noverpressurization of the vehicle fuel tank and \nthe delivery hose. Pressure regulator failure \ncould result in dangerous overpressure and the \nopening of relief valves; therefore, they must \nbe \ndependable. \nThe \nregulator \nvent \nis \nsusceptible to blockage by debris and ice. \n2308.6 Valves. Gas piping to equipment shall be \nprovided with a remote, manual shutoff valve that \nis provided with ready access.\n\n❖ Shutoff valves allow isolation of components \nfor \nservice, \nrepair, \nreplacement \nand \nemergency \nshutdown. \nThis \nvalve \nis \nindependent of the emergency shutdown \ndevice required by Section 2308.7. \n2308.7 Emergency \nshutdown \ncontrol. \nAn \nemergency shutdown control shall be located within \n23 m of, but not less than 7.5 m from, dispensers \nand shall also be provided in the compressor area. \nUpon activation, the emergency shutdown system \nshall automatically shut off the power supply to the \ncompressor and close valves between the main gas \nsupply and the compressor and between the storage \ncontainers and dispensers.\n\n❖ CNG systems take natural gas from the utility \nsupply line, compress it to very high pressures \nand store the compressed gas in vessels from \nwhich the dispensers draw the gas for transfer \nto the vehicle onboard containers. The \nemergency shutdown device must be located \nno farther than 23 m from and no closer than \n7.5 m to the dispensers. An additional \nshutdown device must be located near the \ncompressors; the compressors may be remote \nfrom the dispensers. The shutdown device \nmust disconnect the power to the compressors, \nmust actuate automatic valves that isolate the \ngas supply from the compressors and isolate \nthe storage vessels from the dispenser, thus \nlimiting accidental gas discharge. \n2308.8 Discharge of CNG from motor vehicle \nfuel storage containers. The discharge of CNG \nfrom motor vehicle fuel cylinders for the purposes \nof maintenance, cylinder certification, calibration \nof dispensers or other activities shall be in \naccordance \nwith \nSections \n2308.8.1through \n2308.8.1.2.6.\n\n❖ The equipment referred to in this section is the \nfixed equipment located at the CNG motor fuel-\ndispensing facility. Periodically, equipment \nmust be maintained, certified and recalibrated. \nTo do this, the CNG must be discharged from \nthe system. This section regulates how the \ndischarge must be done. \n2308.8.1 \nMethods \nof \ndischarge. \nThe \ndischarge of CNG from motor vehicle fuel cylinders \nshall be accomplished through a closed transfer \nsystem in accordance with Section 2308.8.1.1 or an \napproved method of atmospheric venting in \naccordance with Section 2308.8.1.2.\n\n❖ The intentional discharge of gas from vehicle \ncontainers is done for several reasons, \nincluding vehicle repairs, certification of \ncontainer integrity and container replacement. \nThe gas must be discharged in a safe manner \nas dictated by either Section 2308.8.1.1 or \n2308.8.1.2. The vehicle storage container is \nreferred to as a “vessel” and as a “cylinder” in \nthe text to follow. \n2308.8.1.1 \nClosed \ntransfer \nsystem. \nA \ndocumented procedure that explains the logical \nsequence for discharging the cylinder shall be \nprovided to the Fire official for review and \napproval. The procedure shall include what actions \nthe operator will take in the event of a low-pressure \nor high-pressure natural gas release during the \ndischarging activity. A drawing illustrating the \narrangement of piping, regulators and equipment \nsettings shall be provided to the Fire official for \nreview and approval. The drawing shall illustrate \nthe piping and regulator arrangement and shall be \nshown in spatial relation to the location of the \ncompressor, storage vessels and emergency \nshutdown devices.\n\n❖ A closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container, \nstoring it in vessels. Drawings and a description \nof the sequence of operation of the transfer \nsystem must be provided to the Fire official for \napproval. This information may then be shared \nwith the fire department  for use in case of an \nemergency where CNG cylinders might need \nto be discharged. \n2308.8.1.2 \nAtmospheric \nventing. \nAtmospheric venting of CNG shall comply with \nSections 2308.8.1.2.1 through 2308.8.1.2.6. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2308"
    },
    {
      "page": 161,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1131 \n \n❖ \nThe six subsections that follow provide the \nconditions and requirements under which gas \nis allowed to be discharged to the atmosphere. \nSuch discharge should be avoided wherever \npractical because:  \n1. \nThere is an inherent hazard in doing so;  \n2. \nMethane is an air contaminant and  \n3. \nNatural resources should never be \nwasted.  \n❖ \nA closed transfer system is the preferable way \nto remove gas from vehicle containers. \n2308.8.1.2.1 \nPlans \nand \nspecifications. \nA \ndrawing illustrating the location of the vessel \nsupport, piping, the method of grounding and \nbonding, and other requirements specified herein \nshall be provided to the Fire official for review and \napproval. \n❖ \nPlans of the proposed atmospheric venting \napparatus and piping system must be reviewed \nby the Fire official and approved before \natmospheric venting can take place. \n2308.8.1.2.2 \nCylinder stability. A method of \nrigidly supporting the vessel during the venting of \nCNG shall be provided. The selected method shall \nprovide not less than two points of support and shall \nprevent the horizontal and lateral movement of the \nvessel. The system shall be designed to prevent the \nmovement of the vessel based on the highest gas-\nrelease velocity through valve orifices at the \nvessel’s rated pressure and volume. The structure or \nappurtenance \nshall \nbe \nconstructed \nof \nnoncombustible materials. \n❖ \nVehicle CNG containers (vessels) can hold \nextremely high pressures, which, if released \nquickly, can produce large thrust forces that \nwould propel the container like a rocket. \nNatural gas does not liquefy at normal ambient \ntemperatures; therefore, in order to hold the \nrequired amount of fuel on board the vehicle, \nthe gaseous fuel must be compressed to \nextreme pressures of up to 25 MPa. \n2308.8.1.2.3 \nSeparation. \nThe structure or \nappurtenance used for stabilizing the cylinder shall \nbe separated from the site equipment, features and \nexposures and shall be located in accordance with \nTable 2308.8.1.2.3. \n❖ \nThis section is intended to separate the \ncombustible vapor produced by venting from \nbuildings, building openings, lot lines, public \nways, vehicles, CNG compressor and storage \nvessels and CNG dispensers. This precaution \nis reasonable considering the potential hazard \nof working with highly pressurized containers of \na flammable gas. \n \nThe distances listed in Table 2308.8.1.2.3 are \nthe distances between the equipment or \nfeature and the termination of the vent opening \nwhere the gas is entering the atmosphere. \n2308.8.1.2.4 \nGrounding and bonding. The \nstructure or appurtenance used for supporting the \ncylinder shall be grounded in accordance with SBC \n401. The cylinder valve shall be bonded prior to the \ncommencement of venting operations. \n❖ \n“Grounding” means to intentionally connect to \nthe earth. This could be accomplished by \ninstalling a conductor between the cylinder \nsupport and the building grounding electrode \nsystem. “Bonding” means to join metallic parts \ntogether to form a continuous electrical \npathway. Grounding and bonding required by \nthis section are intended to control sparking \nthat could result from current flow produced by \nvoltage differentials across parts of the venting \nset-up \nand \nthe \nbuilding \ncomponents. \nGrounding the venting setup and attaching a \nbonding jumper to the cylinder valve will put all \nsuch components and the building components \nat the same voltage potential, thereby reducing \nthe possibility of sparks that could ignite \nflammable vapors or harm the cylinder \nassembly. The provisions of this section will \nalso help prevent the buildup of static electrical \ncharges that could be a source of ignition. \n2308.8.1.2.5 \nVent tube. A vent tube that will \ndivert the gas flow to the atmosphere shall be \ninstalled on the cylinder prior to commencement of \nthe venting and purging operation. The vent tube \nshall be constructed of pipe or tubing materials \napproved for use with CNG in accordance with \nChapter 53. \nThe vent tube shall be capable of dispersing the gas \nnot less than 3 m above grade level. The vent tube \nshall not be provided with a rain cap or other feature \nthat would limit or obstruct the gas flow. \nAt the connection fitting of the vent tube and the \nCNG cylinder, a listed bidirectional detonation \nflame arrester shall be provided. \n❖ \nThe cylinder must be discharged through a \nvent tube/ pipe constructed of a material \ncompatible with the gas and that has the \nstrength to withstand the pressure to which it \nwill be exposed. The pressure that the vent will \nbe exposed to must be calculated based on the \nsize of the vent tube, the length of the vent, the \nfriction loss through the vent and the maximum \npressure and discharge rate of the cylinder. \nVent failure could cause injury resulting from \nprojectile debris and could cause a severe \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1131",
      "commentary": "The six subsections that follow provide the \nconditions and requirements under which gas \nis allowed to be discharged to the atmosphere. \nSuch discharge should be avoided wherever \npractical because:  \n1. \nThere is an inherent hazard in doing so;  \n2. \nMethane is an air contaminant and  \n3. \nNatural resources should never be \nwasted.\n\n❖ A closed transfer system is the preferable way \nto remove gas from vehicle containers. \n2308.8.1.2.1 \nPlans \nand \nspecifications. \nA \ndrawing illustrating the location of the vessel \nsupport, piping, the method of grounding and \nbonding, and other requirements specified herein \nshall be provided to the Fire official for review and \napproval.\n\n❖ Plans of the proposed atmospheric venting \napparatus and piping system must be reviewed \nby the Fire official and approved before \natmospheric venting can take place. \n2308.8.1.2.2 \nCylinder stability. A method of \nrigidly supporting the vessel during the venting of \nCNG shall be provided. The selected method shall \nprovide not less than two points of support and shall \nprevent the horizontal and lateral movement of the \nvessel. The system shall be designed to prevent the \nmovement of the vessel based on the highest gas-\nrelease velocity through valve orifices at the \nvessel’s rated pressure and volume. The structure or \nappurtenance \nshall \nbe \nconstructed \nof \nnoncombustible materials.\n\n❖ Vehicle CNG containers (vessels) can hold \nextremely high pressures, which, if released \nquickly, can produce large thrust forces that \nwould propel the container like a rocket. \nNatural gas does not liquefy at normal ambient \ntemperatures; therefore, in order to hold the \nrequired amount of fuel on board the vehicle, \nthe gaseous fuel must be compressed to \nextreme pressures of up to 25 MPa. \n2308.8.1.2.3 \nSeparation. \nThe structure or \nappurtenance used for stabilizing the cylinder shall \nbe separated from the site equipment, features and \nexposures and shall be located in accordance with \nTable 2308.8.1.2.3.\n\n❖ This section is intended to separate the \ncombustible vapor produced by venting from \nbuildings, building openings, lot lines, public \nways, vehicles, CNG compressor and storage \nvessels and CNG dispensers. This precaution \nis reasonable considering the potential hazard \nof working with highly pressurized containers of \na flammable gas. \n \nThe distances listed in Table 2308.8.1.2.3 are \nthe distances between the equipment or \nfeature and the termination of the vent opening \nwhere the gas is entering the atmosphere. \n2308.8.1.2.4 \nGrounding and bonding. The \nstructure or appurtenance used for supporting the \ncylinder shall be grounded in accordance with SBC \n401. The cylinder valve shall be bonded prior to the \ncommencement of venting operations.\n\n❖ “Grounding” means to intentionally connect to \nthe earth. This could be accomplished by \ninstalling a conductor between the cylinder \nsupport and the building grounding electrode \nsystem. “Bonding” means to join metallic parts \ntogether to form a continuous electrical \npathway. Grounding and bonding required by \nthis section are intended to control sparking \nthat could result from current flow produced by \nvoltage differentials across parts of the venting \nset-up \nand \nthe \nbuilding \ncomponents. \nGrounding the venting setup and attaching a \nbonding jumper to the cylinder valve will put all \nsuch components and the building components \nat the same voltage potential, thereby reducing \nthe possibility of sparks that could ignite \nflammable vapors or harm the cylinder \nassembly. The provisions of this section will \nalso help prevent the buildup of static electrical \ncharges that could be a source of ignition. \n2308.8.1.2.5 \nVent tube. A vent tube that will \ndivert the gas flow to the atmosphere shall be \ninstalled on the cylinder prior to commencement of \nthe venting and purging operation. The vent tube \nshall be constructed of pipe or tubing materials \napproved for use with CNG in accordance with \nChapter 53. \nThe vent tube shall be capable of dispersing the gas \nnot less than 3 m above grade level. The vent tube \nshall not be provided with a rain cap or other feature \nthat would limit or obstruct the gas flow. \nAt the connection fitting of the vent tube and the \nCNG cylinder, a listed bidirectional detonation \nflame arrester shall be provided.\n\n❖ The cylinder must be discharged through a \nvent tube/ pipe constructed of a material \ncompatible with the gas and that has the \nstrength to withstand the pressure to which it \nwill be exposed. The pressure that the vent will \nbe exposed to must be calculated based on the \nsize of the vent tube, the length of the vent, the \nfriction loss through the vent and the maximum \npressure and discharge rate of the cylinder. \nVent failure could cause injury resulting from \nprojectile debris and could cause a severe \n-",
      "chapter_id": "ch23",
      "section_id": "sec2308"
    },
    {
      "page": 162,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1132 \n \nfire/explosion hazard. This section is intended \nto divert the vented vapor upward and away \nfrom any potential ignition source. \n2308.8.1.2.6 \nSignage. Approved “No Smoking” \nsigns complying with Section 310shall be posted \nwithin 3 m of the cylinder support structure or \nappurtenance. Approved CYLINDER SHALL BE \nBONDED signs shall be posted on the cylinder \nsupport structure or appurtenance. \n❖ \nThe purpose of this section is to prevent \nignition sources caused by smoking and stray \ncurrents. The provision requires two signs: a \n“No Smoking” sign and a sign reminding the \noperator that the cylinder must be bonded to \ndivert stray electrical currents. \n \nSECTION 2309 HYDROGEN MOTOR \nFUEL-DISPENSING AND GENERATION \nFACILITIES \n2309.1 General. Hydrogen motor fuel-dispensing \nand generation facilities shall be in accordance with \nthis section, Chapter 58 and NFPA 2. Where a fuel-\ndispensing facility includes a repair garage, the \nrepair operation shall comply with Section 2311. \n❖ \nSection 2309, along with the provisions of \nChapter 58 and NFPA 2, clearly defines \ngaseous hydrogen refueling and generating \nstations within the scope of the code and \nprovides Fire officials with the necessary tools \nto create a safe consumer environment as the \nuse of hydrogen as a motor fuel increases. \n \nIn many cases, the hydrogen fuel is utilized, \nwith air, within a fuel cell to produce electricity \nand, in some cases, cogenerate heat. \nTypically, Fire officials will be faced with two \nclasses of equipment— those that generate \nhydrogen (for use by other devices) and those \nthat utilize hydrogen as their energy input. \n \nOften, hydrogen will be utilized in a manner \nsimilar to the current use of natural gas, but two \nimportant differences that must be noted. First, \nwhile both hydrogen and natural gas are lighter \nthan air, hydrogen is lighter, more diffusive and \nmore buoyant than natural gas. This means \nthat in well-ventilated situations (e.g., outdoors) \nhydrogen will dissipate more quickly than \nnatural gas, and much more quickly than either \npropane or gasoline, both of which have fumes \nthat are heavier than air and will linger at an \naccident scene or release site. However, \nhydrogen and natural gas can both accumulate \nin unventilated pockets at the top of indoor \nstructures and could represent a risk in such \nsituations. Similarly, propane and gasoline \nfumes can accumulate at the floor level in \nunventilated spaces, posing a different risk. \nThus, ignition sources must be regulated at the \ntop of any unventilated spaces for hydrogen \nand natural gas, while also being regulated \nnear the floor for gasoline or propane vehicles \nindoors. \nSecond, \nhydrogen \nis \nodorless, \ncolorless and burns with a flame that is not \nvisible to the human eye. This means it is \nunlikely, without appropriate instrumentation, \nthat people will be able to detect unsafe \nconditions that may develop (similar to a \ncarbon monoxide buildup in a structure). \n \nIt is important to note that a given volume of \nnatural gas has more than three times the \nenergy of the same volume of hydrogen. \nTherefore, a given volume of pipe containing \nnatural gas will contain the same energy \n(potential hazard) as a three-times larger \nvolume of hydrogen. \n2309.2 Equipment. Equipment used for the \ngeneration, compression, storage or dispensing of \nhydrogen shall be designed for the specific \napplication in accordance with Sections 2309.2.1 \nthrough 2309.2.3. \n❖ \nAll equipment used in connection with the \nstorage and dispensing of hydrogen motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2309.2.1 \nApproved equipment. Cylinders, \ncontainers and tanks; pressure relief devices, \nincluding pressure valves; hydrogen vaporizers; \npressure regulators; and piping used for gaseous \nhydrogen systems shall be designed and constructed \nin accordance with Chapters 53, 55 and 58. \n❖ \nThe equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents \nmust \nbe \ndesigned \nand \nrecommended for the application by the \nmanufacturer. \n \nDesign requirements for various types of \nstorage vessels, pressure relief devices \n(including \npressure \nvalves), \nhydrogen \nvaporizers, pressure regulators and piping \nused for hydrogen, are directly dependent on \nthe type, conditions of use and quantity of \nmaterial involved. This section is intended to \nrely on design requirements for this equipment \nas referenced in Sections 5303 and 5503 and \nNFPA 55. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1132 \n \nfire/explosion hazard. This section is intended \nto divert the vented vapor upward and away \nfrom any potential ignition source. \n2308.8.1.2.6 \nSignage. Approved “No Smoking” \nsigns complying with Section 310shall be posted \nwithin 3 m of the cylinder support structure or \nappurtenance. Approved CYLINDER SHALL BE \nBONDED signs shall be posted on the cylinder \nsupport structure or appurtenance.",
      "commentary": "The purpose of this section is to prevent \nignition sources caused by smoking and stray \ncurrents. The provision requires two signs: a \n“No Smoking” sign and a sign reminding the \noperator that the cylinder must be bonded to \ndivert stray electrical currents. \n \nSECTION 2309 HYDROGEN MOTOR \nFUEL-DISPENSING AND GENERATION \nFACILITIES \n2309.1 General. Hydrogen motor fuel-dispensing \nand generation facilities shall be in accordance with \nthis section, Chapter 58 and NFPA 2. Where a fuel-\ndispensing facility includes a repair garage, the \nrepair operation shall comply with Section 2311.\n\n❖ Section 2309, along with the provisions of \nChapter 58 and NFPA 2, clearly defines \ngaseous hydrogen refueling and generating \nstations within the scope of the code and \nprovides Fire officials with the necessary tools \nto create a safe consumer environment as the \nuse of hydrogen as a motor fuel increases. \n \nIn many cases, the hydrogen fuel is utilized, \nwith air, within a fuel cell to produce electricity \nand, in some cases, cogenerate heat. \nTypically, Fire officials will be faced with two \nclasses of equipment— those that generate \nhydrogen (for use by other devices) and those \nthat utilize hydrogen as their energy input. \n \nOften, hydrogen will be utilized in a manner \nsimilar to the current use of natural gas, but two \nimportant differences that must be noted. First, \nwhile both hydrogen and natural gas are lighter \nthan air, hydrogen is lighter, more diffusive and \nmore buoyant than natural gas. This means \nthat in well-ventilated situations (e.g., outdoors) \nhydrogen will dissipate more quickly than \nnatural gas, and much more quickly than either \npropane or gasoline, both of which have fumes \nthat are heavier than air and will linger at an \naccident scene or release site. However, \nhydrogen and natural gas can both accumulate \nin unventilated pockets at the top of indoor \nstructures and could represent a risk in such \nsituations. Similarly, propane and gasoline \nfumes can accumulate at the floor level in \nunventilated spaces, posing a different risk. \nThus, ignition sources must be regulated at the \ntop of any unventilated spaces for hydrogen \nand natural gas, while also being regulated \nnear the floor for gasoline or propane vehicles \nindoors. \nSecond, \nhydrogen \nis \nodorless, \ncolorless and burns with a flame that is not \nvisible to the human eye. This means it is \nunlikely, without appropriate instrumentation, \nthat people will be able to detect unsafe \nconditions that may develop (similar to a \ncarbon monoxide buildup in a structure). \n \nIt is important to note that a given volume of \nnatural gas has more than three times the \nenergy of the same volume of hydrogen. \nTherefore, a given volume of pipe containing \nnatural gas will contain the same energy \n(potential hazard) as a three-times larger \nvolume of hydrogen. \n2309.2 Equipment. Equipment used for the \ngeneration, compression, storage or dispensing of \nhydrogen shall be designed for the specific \napplication in accordance with Sections 2309.2.1 \nthrough 2309.2.3.\n\n❖ All equipment used in connection with the \nstorage and dispensing of hydrogen motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2309.2.1 \nApproved equipment. Cylinders, \ncontainers and tanks; pressure relief devices, \nincluding pressure valves; hydrogen vaporizers; \npressure regulators; and piping used for gaseous \nhydrogen systems shall be designed and constructed \nin accordance with Chapters 53, 55 and 58.\n\n❖ The equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents \nmust \nbe \ndesigned \nand \nrecommended for the application by the \nmanufacturer. \n \nDesign requirements for various types of \nstorage vessels, pressure relief devices \n(including \npressure \nvalves), \nhydrogen \nvaporizers, pressure regulators and piping \nused for hydrogen, are directly dependent on \nthe type, conditions of use and quantity of \nmaterial involved. This section is intended to \nrely on design requirements for this equipment \nas referenced in Sections 5303 and 5503 and \nNFPA 55. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 163,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1133 \n \n2309.2.2 \nListed or approved equipment. \nHoses, hose connections, compressors, hydrogen \ngenerators, dispensers, motor-fueling connections \nand electrical equipment used for hydrogen shall be \nlisted or approved for use with hydrogen. \n❖ \nThe specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards \nor they must be approved by the Fire official. As \nwith all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. However, although piping, hoses, \nhose connections, compressors, hydrogen \ngenerators, dispensers, detection systems and \nelectrical equipment used for hydrogen service \nshould be built to recognized standards and be \ncompatible with the material handled, this \nequipment may not always be listed or listed \nand labeled given the evolving nature of \nhydrogen \ntechnologies. \nAccordingly, \nthis \nsection provides an alternative provision that \nthe equipment be approved and provides the \nFire official with a means to regulate hydrogen \nequipment installations. It is also consistent \nwith Section 5003.2.3, which mandates that \nequipment and machinery associated with the \nuse of hazardous materials be listed or \napproved. \n \nASME B31.3 or CGA G-5.4, which references \nASME B31.3, may be appropriate for design \nand construction of the piping involved in \nhydrogen service and both are examples of \ncommon standards employed by industry for \npiping, tubing and associated distribution \nequipment involving hazardous materials. \nThough not specifically referenced here, there \nare other American Society of Mechanical \nEngineers (ASME) and industry standards \nproviding further guidance that are considered \nappropriate for many aspects of gaseous and \nliquefied hydrogen systems. \n2309.2.3 \nElectrical equipment. Electrical \ninstallations shall be in accordance with SBC 401. \n❖ \nThis section addresses electrical equipment at \nhydrogen motor fuel-dispensing facilities and is \ncorrelated with SBC 401. Electrical equipment \nmust be approved for the particular hazards \nanticipated at hydrogen motor fuel-dispensing \nfacilities. \n2309.3 Location on property. In addition to the \nrequirements \nof \nSection \n2303.1, \ndispensing \nequipment shall be located in accordance with \nSections 2309.3.1 through Section 2309.3.2. \n❖ \nIn order to reduce the likelihood of hydrogen \nmotor fuels coming into contact with ignition \nsources or posing a hazard to persons, \nadjoining property or on-site buildings, this \nsection \nprovides \nequipment \nlocation \nrequirements in relation to outdoor equipment, \ncanopies and overhead power lines. \n2309.3.1 \nLocation \nof \noperations \nand \nequipment. Generation, compression, storage and \ndispensing \nequipment \nshall \nbe \nlocated \nin \naccordance \nwith \nSections \n2309.3.1.1through \n2309.3.1.5.5. \n❖ \nBecause of the physical characteristics of \nhydrogen and the potential for leakage, \ngeneration, \ncompression, \nstorage \nand \ndispensing equipment must be located above \nground outdoors or indoors under rigidly \ncontrolled \nequipment \nor \nseparation \nrequirements, all in accordance with Sections \n2309.3.1.1 through 2309.3.1.5.5. \n2309.3.1.1 \nOutdoors. \nGeneration, \ncompression, or storage equipment shall be allowed \noutdoors in accordance with Chapter 58 and NFPA \n2. \n❖ \nThis section requires that hydrogen generation, \ncompression and storage equipment installed \noutdoors be provided with the minimum \nseparations prescribed by Chapter 58 and \nNFPA 2. \n2309.3.1.2 \nIndoors. Generation, compression, \nstorage and dispensing equipment shall be located \nin indoor rooms or areas constructed in accordance \nwith the requirements of SBC 201, SBC 1201, SBC \n501 and NFPA 2. \n❖ \nThe overriding theme of the indoor location \nrequirements for the generation, compression, \nstorage or dispensing of hydrogen motor fuel is \nto never permit the maximum concentration of \nflammable contaminants in air to exceed 25 \npercent of the lower flammable limit (LFL) for \nhydrogen during the period that a credible leak \nexists. This can be accomplished using natural \nor mechanical means to maintain adequate \nventilation to prevent a hazardous buildup of \nhydrogen gas in buildings or confined spaces. \n2309.3.1.2.1 \nMaintenance. Gaseous hydrogen \nsystems and detection devices shall be maintained \nin accordance with the manufacturer’s instructions. \n❖ \nKey to the safety requirements for the \ngeneration, \ncompression, \nstorage \nor \ndispensing of hydrogen motor fuel is the \nongoing maintenance of the systems and their \nsafety devices. The best approach to proper \nmaintenance is following the instructions and \nrecommendations of the company that made \nthe equipment, as required by this section. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1133 \n \n2309.2.2 \nListed or approved equipment. \nHoses, hose connections, compressors, hydrogen \ngenerators, dispensers, motor-fueling connections \nand electrical equipment used for hydrogen shall be \nlisted or approved for use with hydrogen.",
      "commentary": "The specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards \nor they must be approved by the Fire official. As \nwith all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. However, although piping, hoses, \nhose connections, compressors, hydrogen \ngenerators, dispensers, detection systems and \nelectrical equipment used for hydrogen service \nshould be built to recognized standards and be \ncompatible with the material handled, this \nequipment may not always be listed or listed \nand labeled given the evolving nature of \nhydrogen \ntechnologies. \nAccordingly, \nthis \nsection provides an alternative provision that \nthe equipment be approved and provides the \nFire official with a means to regulate hydrogen \nequipment installations. It is also consistent \nwith Section 5003.2.3, which mandates that \nequipment and machinery associated with the \nuse of hazardous materials be listed or \napproved. \n \nASME B31.3 or CGA G-5.4, which references \nASME B31.3, may be appropriate for design \nand construction of the piping involved in \nhydrogen service and both are examples of \ncommon standards employed by industry for \npiping, tubing and associated distribution \nequipment involving hazardous materials. \nThough not specifically referenced here, there \nare other American Society of Mechanical \nEngineers (ASME) and industry standards \nproviding further guidance that are considered \nappropriate for many aspects of gaseous and \nliquefied hydrogen systems. \n2309.2.3 \nElectrical equipment. Electrical \ninstallations shall be in accordance with SBC 401.\n\n❖ This section addresses electrical equipment at \nhydrogen motor fuel-dispensing facilities and is \ncorrelated with SBC 401. Electrical equipment \nmust be approved for the particular hazards \nanticipated at hydrogen motor fuel-dispensing \nfacilities. \n2309.3 Location on property. In addition to the \nrequirements \nof \nSection \n2303.1, \ndispensing \nequipment shall be located in accordance with \nSections 2309.3.1 through Section 2309.3.2.\n\n❖ In order to reduce the likelihood of hydrogen \nmotor fuels coming into contact with ignition \nsources or posing a hazard to persons, \nadjoining property or on-site buildings, this \nsection \nprovides \nequipment \nlocation \nrequirements in relation to outdoor equipment, \ncanopies and overhead power lines. \n2309.3.1 \nLocation \nof \noperations \nand \nequipment. Generation, compression, storage and \ndispensing \nequipment \nshall \nbe \nlocated \nin \naccordance \nwith \nSections \n2309.3.1.1through \n2309.3.1.5.5.\n\n❖ Because of the physical characteristics of \nhydrogen and the potential for leakage, \ngeneration, \ncompression, \nstorage \nand \ndispensing equipment must be located above \nground outdoors or indoors under rigidly \ncontrolled \nequipment \nor \nseparation \nrequirements, all in accordance with Sections \n2309.3.1.1 through 2309.3.1.5.5. \n2309.3.1.1 \nOutdoors. \nGeneration, \ncompression, or storage equipment shall be allowed \noutdoors in accordance with Chapter 58 and NFPA \n2.\n\n❖ This section requires that hydrogen generation, \ncompression and storage equipment installed \noutdoors be provided with the minimum \nseparations prescribed by Chapter 58 and \nNFPA 2. \n2309.3.1.2 \nIndoors. Generation, compression, \nstorage and dispensing equipment shall be located \nin indoor rooms or areas constructed in accordance \nwith the requirements of SBC 201, SBC 1201, SBC \n501 and NFPA 2.\n\n❖ The overriding theme of the indoor location \nrequirements for the generation, compression, \nstorage or dispensing of hydrogen motor fuel is \nto never permit the maximum concentration of \nflammable contaminants in air to exceed 25 \npercent of the lower flammable limit (LFL) for \nhydrogen during the period that a credible leak \nexists. This can be accomplished using natural \nor mechanical means to maintain adequate \nventilation to prevent a hazardous buildup of \nhydrogen gas in buildings or confined spaces. \n2309.3.1.2.1 \nMaintenance. Gaseous hydrogen \nsystems and detection devices shall be maintained \nin accordance with the manufacturer’s instructions.\n\n❖ Key to the safety requirements for the \ngeneration, \ncompression, \nstorage \nor \ndispensing of hydrogen motor fuel is the \nongoing maintenance of the systems and their \nsafety devices. The best approach to proper \nmaintenance is following the instructions and \nrecommendations of the company that made \nthe equipment, as required by this section. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 164,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1134 \n \n2309.3.1.2.2 \nSmoking. \nSmoking \nshall \nbe \nprohibited in hydrogen cutoff rooms. “No \nSmoking” signs shall be provided at all entrances to \nhydrogen fuel gas rooms. \n❖ \nEstablishing “No Smoking” zones in, around \nand at the entrance to hydrogen fuel gas rooms \nis another means of controlling a common \nignition source. Section 5003.7.1, Item 4 \nrequires signage within the room or area where \nflammable materials are stored, dispensed or \nused. Unless the entire facility is designated as \na “No Smoking” facility, entrance doors to \nflammable gas areas are required to be posted \n(see Section 5003.7.1, Item 3). \n \nThere are a multitude of other instances where \nflammable gases are used where posting \nshould be provided to warn users of the \npotential presence of hydrogen prior to \nentering a room or area in which they are \npresent. Posting at the entrance to the room or \narea in which hydrogen is compressed or \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n2309.3.1.2.3 \nIgnition source control. Open \nflames, flame producing devices and other sources \nof ignition shall be controlled in accordance with \nChapter 58. \n❖ \nSee the commentary to Section 5803.1.4. \n2309.3.1.2.4 \nHousekeeping. Hydrogen fuel gas \nrooms shall be kept free from combustible debris \nand storage. \n❖ \nHydrogen fuel gas rooms are, by definition, \n“intended exclusively to house a gaseous \nhydrogen system” This section is key to \nmaintaining \nthat limitation \nby \nprohibiting \nunnecessary combustible fuel loads in the \nrooms. \n2309.3.1.3 \nGaseous \nhydrogen \nstorage. \nStorage of gaseous hydrogen shall be in accordance \nwith Chapters 53 and 58. \n❖ \nAlthough Section 2309includes substantial \nsafeguards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \ngaseous hydrogen is also classified as a \nflammable gas requiring compliance with \nChapter 58 and possesses compressed gas \nhazards requiring compliance with Chapter 53. \n2309.3.1.4 \nLiquefied \nhydrogen \nstorage. \nStorage of liquefied hydrogen shall be in \naccordance with Chapter 55 and Chapter 58. \n❖ \nAlthough Section 2309includes substantial \nsafe-guards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \nstored liquefied hydrogen is also classified as \na \nflammable \ncryogenic \nfluid \nrequiring \ncompliance with Chapter 55, which in turn \nrequires compliance with NFPA 55. Chapter \n58 \nis \nreferenced \nbecause \nit \nincludes \nrequirements for underground liquid hydrogen \nstorage tanks. \n2309.3.1.5 \nCanopy tops. Gaseous hydrogen \ncompression and storage equipment located on top \nof motor fuel-dispensing facility canopies shall be \nin accordance with Sections 2309.3.1.5.1 through \n2309.3.1.5.5, Chapters 53 and 58 of SBC 1201. \n❖ \nThis section allows for the optional placement \nof hydrogen generation, compression and \nstorage equipment on top of motor fuel-\ndispensing \nfacility \noverhead \ncanopies. \nOverhead \nplacement \nenhances \nsafety \nbecause the equipment remains removed from \npossible vehicular impact and ground-level \nignition sources. This option has gained \npopularity, especially in more congested urban \nareas where real estate prices prohibit the \npurchase of sufficient property to meet the \nseparation requirements of Section 2309.3.1.1 \nfor \nnew \nmotor \nfuel-dispensing \nfacilities. \nSimilarly, \nexisting \nmotor \nfuel-dispensing \nfacilities that might wish to expand their \noperations to include hydrogen are usually \n“land locked” and would benefit from using their \nexisting canopy tops in the manner described \nin this section. \n2309.3.1.5.1 \nConstruction. Canopies shall be \nconstructed in accordance with the motor fuel-\ndispensing facility canopy requirements of Section \n406.7 of SBC 201. \n❖ \nSBC 201 Section 406.7.2 regulates motor fuel-\ndispensing facility canopies and includes \nspecial requirements for canopies used to \nsupport hydrogen motor fuel equipment. See \nthe commentary to that section for additional \ninformation. \n2309.3.1.5.2 \nFire-extinguishing systems. Fuel-\ndispensing areas under canopies shall be equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. The \ndesign of the sprinkler system shall be not less than \nthat required for Extra Hazard Group 2 occupancies. \nOperation of the sprinkler system shall activate the \nemergency functions of Sections 2309.3.1.5.3 and \n2309.3.1.5.4. \n❖ \nThis section requires the same scope of \nsprinkler protection for the area under canopies \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1134 \n \n2309.3.1.2.2 \nSmoking. \nSmoking \nshall \nbe \nprohibited in hydrogen cutoff rooms. “No \nSmoking” signs shall be provided at all entrances to \nhydrogen fuel gas rooms.",
      "commentary": "Establishing “No Smoking” zones in, around \nand at the entrance to hydrogen fuel gas rooms \nis another means of controlling a common \nignition source. Section 5003.7.1, Item 4 \nrequires signage within the room or area where \nflammable materials are stored, dispensed or \nused. Unless the entire facility is designated as \na “No Smoking” facility, entrance doors to \nflammable gas areas are required to be posted \n(see Section 5003.7.1, Item 3). \n \nThere are a multitude of other instances where \nflammable gases are used where posting \nshould be provided to warn users of the \npotential presence of hydrogen prior to \nentering a room or area in which they are \npresent. Posting at the entrance to the room or \narea in which hydrogen is compressed or \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n2309.3.1.2.3 \nIgnition source control. Open \nflames, flame producing devices and other sources \nof ignition shall be controlled in accordance with \nChapter 58.\n\n❖ See the commentary to Section 5803.1.4. \n2309.3.1.2.4 \nHousekeeping. Hydrogen fuel gas \nrooms shall be kept free from combustible debris \nand storage.\n\n❖ Hydrogen fuel gas rooms are, by definition, \n“intended exclusively to house a gaseous \nhydrogen system” This section is key to \nmaintaining \nthat limitation \nby \nprohibiting \nunnecessary combustible fuel loads in the \nrooms. \n2309.3.1.3 \nGaseous \nhydrogen \nstorage. \nStorage of gaseous hydrogen shall be in accordance \nwith Chapters 53 and 58.\n\n❖ Although Section 2309includes substantial \nsafeguards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \ngaseous hydrogen is also classified as a \nflammable gas requiring compliance with \nChapter 58 and possesses compressed gas \nhazards requiring compliance with Chapter 53. \n2309.3.1.4 \nLiquefied \nhydrogen \nstorage. \nStorage of liquefied hydrogen shall be in \naccordance with Chapter 55 and Chapter 58.\n\n❖ Although Section 2309includes substantial \nsafe-guards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \nstored liquefied hydrogen is also classified as \na \nflammable \ncryogenic \nfluid \nrequiring \ncompliance with Chapter 55, which in turn \nrequires compliance with NFPA 55. Chapter \n58 \nis \nreferenced \nbecause \nit \nincludes \nrequirements for underground liquid hydrogen \nstorage tanks. \n2309.3.1.5 \nCanopy tops. Gaseous hydrogen \ncompression and storage equipment located on top \nof motor fuel-dispensing facility canopies shall be \nin accordance with Sections 2309.3.1.5.1 through \n2309.3.1.5.5, Chapters 53 and 58 of SBC 1201.\n\n❖ This section allows for the optional placement \nof hydrogen generation, compression and \nstorage equipment on top of motor fuel-\ndispensing \nfacility \noverhead \ncanopies. \nOverhead \nplacement \nenhances \nsafety \nbecause the equipment remains removed from \npossible vehicular impact and ground-level \nignition sources. This option has gained \npopularity, especially in more congested urban \nareas where real estate prices prohibit the \npurchase of sufficient property to meet the \nseparation requirements of Section 2309.3.1.1 \nfor \nnew \nmotor \nfuel-dispensing \nfacilities. \nSimilarly, \nexisting \nmotor \nfuel-dispensing \nfacilities that might wish to expand their \noperations to include hydrogen are usually \n“land locked” and would benefit from using their \nexisting canopy tops in the manner described \nin this section. \n2309.3.1.5.1 \nConstruction. Canopies shall be \nconstructed in accordance with the motor fuel-\ndispensing facility canopy requirements of Section \n406.7 of SBC 201.\n\n❖ SBC 201 Section 406.7.2 regulates motor fuel-\ndispensing facility canopies and includes \nspecial requirements for canopies used to \nsupport hydrogen motor fuel equipment. See \nthe commentary to that section for additional \ninformation. \n2309.3.1.5.2 \nFire-extinguishing systems. Fuel-\ndispensing areas under canopies shall be equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. The \ndesign of the sprinkler system shall be not less than \nthat required for Extra Hazard Group 2 occupancies. \nOperation of the sprinkler system shall activate the \nemergency functions of Sections 2309.3.1.5.3 and \n2309.3.1.5.4.\n\n❖ This section requires the same scope of \nsprinkler protection for the area under canopies \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 165,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1135 \n \nas is required for buildings with walls, i.e., \n“equipped throughout” as defined in NFPA 13 \n(referenced in Section 903.3.1.1) with an Extra \nHazard Group 2 design. The automatic \nsprinkler system is to protect the canopy top-\nmounted hydrogen equipment from any fire \nscenario that could develop in the fueling area \nbelow. In areas subject to freezing, the \nautomatic sprinkler system must be protected \nfrom \nfreezing \nin \nan \napproved \nmanner \nconsistent with NFPA 13. Note that because of \nthe very specific requirement for an automatic \nsprinkler system in this section, the alternative \nautomatic fire extinguishing system provisions \nof Section 904 would not apply. \n2309.3.1.5.3 \nEmergency discharge. Operation \nof the automatic sprinkler system shall activate an \nautomatic emergency discharge system, which will \ndischarge the hydrogen gas from the equipment on \nthe canopy top through the vent pipe system. \n❖ \nAs part of protecting the hydrogen equipment \nmounted on top of the canopy from a fire \ndeveloping below, this section requires that an \napproved emergency discharge system be \nprovided to “dump” the hydrogen content of the \nsystem safely into the atmosphere in the event \nof water flow in the automatic sprinkler system. \n2309.3.1.5.4 \nEmergency shutdown control. \nOperation of the automatic sprinkler system shall \nactivate the emergency shutdown control required \nby Section 2309.5.3. \n❖ \nWhereas Section \n2309.3.1.5.3requires a \nprecautionary hydrogen “dump” from the \ncanopy-mounted hydrogen equipment when \nthe automatic sprinkler system operates, this \nsection provides additional protection to the \nhydrogen equipment by requiring that the \nemergency \nshutoff \nrequired \nby \nSection \n2309.5.3 be automatically activated upon \nwater flow in the automatic sprinkler system. \nThis \nwould \ncomplement \nthe \nautomatic \nemergency discharge required by Section \n2309.3.1.5.3 by automatically disconnecting \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment, thus \npreventing the system from contributing any \nresidual hydrogen to a fire or trying to replenish \nthe hydrogen supply. \n2309.3.1.5.5 \nSignage. Approved signage having \n50 mm block letters shall be affixed at approved \nlocations on the exterior of the canopy structure \nstating: CANOPY TOP HYDROGEN STORAGE. \n❖ \nThe signs required by this section provide a \nvisual warning to the fire department  or other \nfirst responders that the canopy includes the \npresence of hydrogen storage, compression \nand dispensing equipment. Sign locations must \nbe decided on a case-by-case basis but at a \nminimum must be posted so as to be readily \nvisible from all possible tactical approaches \nused by the fire department  . Based on site \nconfiguration and conditions, multiple signs \ncould be required. \n2309.3.2 \nCanopies. Dispensing equipment \nneed not be separated from canopies of Type I or II \nconstruction that are constructed in a manner that \nprevents the accumulation of hydrogen gas and in \naccordance with Section 406.7 of SBC 201. \n❖ \nSBC 201 Section 406.7.2 has specific \nconstruction requirements for canopies located \nat motor fuel-dispensing facilities. This section \nremoves any separation requirements between \nthe dispenser area and the canopy when the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities. Note that this section \nplaces a condition on the application of SBC \n201 canopy construction requirements (i.e., \nthat the canopy be sufficiently open to preclude \nthe \naccumulation \nof \nhydrogen \nin \nits \nconstruction). \n2309.4 Dispensing into motor vehicles at self-\nservice \nhydrogen \nmotor \nfuel-dispensing \nfacilities. \nHydrogen \nmotor \nfuel-dispensing \nsystems, including key, code and card lock \ndispensing systems, shall be limited to the filling of \npermanently mounted motor vehicle fuel tanks on \nhydrogen-powered vehicles. \nIn addition to the requirements in Section 2311, the \nowner of a hydrogen motor fuel-dispensing facility \nshall provide for the safe operation of the system by \ncomplying with this code and the fueling protocols \nin NFPA 2 and through the institution of a fire \nsafety plan submitted in accordance with Section \n404, the training of employees and operators who \nuse and maintain the system in accordance with \nSection \n406, \nand \nprovisions \nfor \nhazard \ncommunication in accordance with Section 407.  \nException: Filling of nonpermanently mounted \nstorage containers or tanks for motor fuel-\ndispensing system testing purposes is permitted. \n❖ \nThis section provides regulations for the \ndispensing of gaseous hydrogen, regardless of \nwhether it is a public or private facility or \nwhether \nit \nis \na self-service \ndispensing \noperation. The dispensing facility owner must \ndemonstrate minimum competency and control \nof the dispensing of hydrogen, including \ntraining and supervision for the employees and \noperators who use and maintain the system. \nThis includes addressing the fueling protocols \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1135 \n \nas is required for buildings with walls, i.e., \n“equipped throughout” as defined in NFPA 13 \n(referenced in Section 903.3.1.1) with an Extra \nHazard Group 2 design. The automatic \nsprinkler system is to protect the canopy top-\nmounted hydrogen equipment from any fire \nscenario that could develop in the fueling area \nbelow. In areas subject to freezing, the \nautomatic sprinkler system must be protected \nfrom \nfreezing \nin \nan \napproved \nmanner \nconsistent with NFPA 13. Note that because of \nthe very specific requirement for an automatic \nsprinkler system in this section, the alternative \nautomatic fire extinguishing system provisions \nof Section 904 would not apply. \n2309.3.1.5.3 \nEmergency discharge. Operation \nof the automatic sprinkler system shall activate an \nautomatic emergency discharge system, which will \ndischarge the hydrogen gas from the equipment on \nthe canopy top through the vent pipe system.",
      "commentary": "As part of protecting the hydrogen equipment \nmounted on top of the canopy from a fire \ndeveloping below, this section requires that an \napproved emergency discharge system be \nprovided to “dump” the hydrogen content of the \nsystem safely into the atmosphere in the event \nof water flow in the automatic sprinkler system. \n2309.3.1.5.4 \nEmergency shutdown control. \nOperation of the automatic sprinkler system shall \nactivate the emergency shutdown control required \nby Section 2309.5.3.\n\n❖ Whereas Section \n2309.3.1.5.3requires a \nprecautionary hydrogen “dump” from the \ncanopy-mounted hydrogen equipment when \nthe automatic sprinkler system operates, this \nsection provides additional protection to the \nhydrogen equipment by requiring that the \nemergency \nshutoff \nrequired \nby \nSection \n2309.5.3 be automatically activated upon \nwater flow in the automatic sprinkler system. \nThis \nwould \ncomplement \nthe \nautomatic \nemergency discharge required by Section \n2309.3.1.5.3 by automatically disconnecting \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment, thus \npreventing the system from contributing any \nresidual hydrogen to a fire or trying to replenish \nthe hydrogen supply. \n2309.3.1.5.5 \nSignage. Approved signage having \n50 mm block letters shall be affixed at approved \nlocations on the exterior of the canopy structure \nstating: CANOPY TOP HYDROGEN STORAGE.\n\n❖ The signs required by this section provide a \nvisual warning to the fire department  or other \nfirst responders that the canopy includes the \npresence of hydrogen storage, compression \nand dispensing equipment. Sign locations must \nbe decided on a case-by-case basis but at a \nminimum must be posted so as to be readily \nvisible from all possible tactical approaches \nused by the fire department  . Based on site \nconfiguration and conditions, multiple signs \ncould be required. \n2309.3.2 \nCanopies. Dispensing equipment \nneed not be separated from canopies of Type I or II \nconstruction that are constructed in a manner that \nprevents the accumulation of hydrogen gas and in \naccordance with Section 406.7 of SBC 201.\n\n❖ SBC 201 Section 406.7.2 has specific \nconstruction requirements for canopies located \nat motor fuel-dispensing facilities. This section \nremoves any separation requirements between \nthe dispenser area and the canopy when the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities. Note that this section \nplaces a condition on the application of SBC \n201 canopy construction requirements (i.e., \nthat the canopy be sufficiently open to preclude \nthe \naccumulation \nof \nhydrogen \nin \nits \nconstruction). \n2309.4 Dispensing into motor vehicles at self-\nservice \nhydrogen \nmotor \nfuel-dispensing \nfacilities. \nHydrogen \nmotor \nfuel-dispensing \nsystems, including key, code and card lock \ndispensing systems, shall be limited to the filling of \npermanently mounted motor vehicle fuel tanks on \nhydrogen-powered vehicles. \nIn addition to the requirements in Section 2311, the \nowner of a hydrogen motor fuel-dispensing facility \nshall provide for the safe operation of the system by \ncomplying with this code and the fueling protocols \nin NFPA 2 and through the institution of a fire \nsafety plan submitted in accordance with Section \n404, the training of employees and operators who \nuse and maintain the system in accordance with \nSection \n406, \nand \nprovisions \nfor \nhazard \ncommunication in accordance with Section 407.  \nException: Filling of nonpermanently mounted \nstorage containers or tanks for motor fuel-\ndispensing system testing purposes is permitted.\n\n❖ This section provides regulations for the \ndispensing of gaseous hydrogen, regardless of \nwhether it is a public or private facility or \nwhether \nit \nis \na self-service \ndispensing \noperation. The dispensing facility owner must \ndemonstrate minimum competency and control \nof the dispensing of hydrogen, including \ntraining and supervision for the employees and \noperators who use and maintain the system. \nThis includes addressing the fueling protocols \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 166,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1136 \n \nthat are provided in NFPA 2. \n \nThe section restricts fueling to mounted motor \nvehicle tanks with an exception that addresses \nthe necessary use of nonpermanently mounted \ncontainers and tanks for the purposes of \ntesting. \n2309.4.1 \nDispensing systems. Dispensing \nsystems shall be equipped with an overpressure \nprotection device set at not greater than 140 percent \nof the service pressure of the fueling nozzle it \nsupplies. \n❖ \nThis \nsection \nprovides \nthe \noverpressure \nprotection of the vehicle fuel system by the fuel-\ndispensing system. Nearly all of the hydrogen \nfuel cell vehicles that are currently deployed or \nwill be deployed in the near future rely on the \nfuel dispenser for overpressure protection. \nSimilar language appears in NFPA 52 and in \nsome government hydrogen storage and \ndispensing rules. \n2309.5 Safety precautions. Safety precautions at \nhydrogen motor fuel-dispensing and generation \nfacilities shall be in accordance with Sections \n2309.5.1through 2309.5.3.1. \n❖ \nThis section establishes a minimum level of \nsafety for hydrogen motor fuel generation and \ndispensing. \n2309.5.1 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect hydrogen storage systems and use areas \nsubject to vehicular damage in accordance with \nSection 312. \n❖ \nThis provision seeks to prevent hydrogen leaks \nor catastrophic releases caused by vehicle \nimpact. The provision recognizes that vehicle \ndamage can be reduced by placing 100 mm \nsteel posts filled with concrete and spaced on \n1.2 m centers, among other requirements of \nSection 312, around the hydrogen storage \nsystem. \n2309.5.1.1 \nVehicle fueling pad. The vehicle \nshall be fueled on noncoated concrete or other \napproved paving material having a resistance not \nexceeding 1 megohm as determined by the \nmethodology specified in EN 1081. \n❖ \nThis section provides a requirement that \naddresses the potential for stray currents that \ncan ignite hydrogen when it is used as a motor \nvehicle fuel. The same requirement is also \nfound in SBC 201 Section 406.7.1. Motor \nvehicles can acquire an electrostatic charge \nwhile traveling. The resistance offered by the \ntires through an uncoated concrete surface is \nlow enough that this charge dissipates to \nground very quickly (seconds or less). \nHowever, under dry conditions, an asphalt \nsurface may offer sufficient resistance that the \ncharge will not dissipate in a timely manner. A \nsmall number of incidents have occurred in \nEurope where a nonabsorbent polymer, having \nunusually high resistance, was used at motor \nfuel-dispensing \nfacilities \nto \nprevent \nsoil \ncontamination from gasoline spills. Therefore, \npaved surfaces that result in a resistance \ngreater than 1 megohm should not be used. \n \nFueling \nsurfaces \nfor \nhydrogen-powered \nvehicles should be at least as protective \nregarding electrostatic discharge (ESD) issues \nas those fueling surfaces used for petroleum-\npowered vehicles. This section provides \nprecautions to dissipate static electricity built \nup on the vehicle from driving before the \ndriver’s door is opened upon arrival at the \nfueling facility to initiate refueling. Plain \nconcrete is allowed for construction of the \nfueling pad with no resistance measurements \nneeded; however, an alternative material can \nbe used as long as it has a measured \nresistance less than or equal to 1 megohm. \nBoth the concrete and 1 megohm criteria are \ncited from the American Petroleum Institute \n(API) RP 2003. NFPA 77 also points out that a \nresistance of 1 megohm or less is considered \nadequate to dissipate any charges. The 1 \nmegohm requirement is also found in Section \n5706.5.1.7 as a maximum electrical resistance \nrequirement for loading racks transferring liquid \npetroleum products into cargo tank vehicles. \nThat requirement has been consistently shown \nto be a reliable value and design basis for \nensuring stray currents are sent to ground. \n \nThe referenced standard, EN 1081 is the \navailable standard applicable to measuring the \nresistance \nof \nvehicle \nfueling \npads. \nIt \nestablishes the testing criteria for surface \ncoverings that may be used if the fueling \nsurface is not concrete or is a coated concrete. \nTests are performed in the laboratory and \nagain in the field upon installation of the vehicle \nfueling pad to demonstrate if the installed \nmaterial has an electrical resistance of less \nthan 1 megohm. For vehicle fueling pads with \nan area less than 9.9 m², EN 1081 requires at \nleast three tests. For vehicle fueling pads with \na larger area, the standard specifies that the \nnumber of tests shall be established by the \nowner \nand \nthe \nindividual \nor \ncompany \ncontractually obligated to perform the tests. \n2309.5.2 \nEmergency shutoff valves. A \nmanual emergency shutoff valve shall be provided \nto shut down the flow of gas from the hydrogen \nsupply to the piping system. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1136 \n \nthat are provided in NFPA 2. \n \nThe section restricts fueling to mounted motor \nvehicle tanks with an exception that addresses \nthe necessary use of nonpermanently mounted \ncontainers and tanks for the purposes of \ntesting. \n2309.4.1 \nDispensing systems. Dispensing \nsystems shall be equipped with an overpressure \nprotection device set at not greater than 140 percent \nof the service pressure of the fueling nozzle it \nsupplies.",
      "commentary": "This \nsection \nprovides \nthe \noverpressure \nprotection of the vehicle fuel system by the fuel-\ndispensing system. Nearly all of the hydrogen \nfuel cell vehicles that are currently deployed or \nwill be deployed in the near future rely on the \nfuel dispenser for overpressure protection. \nSimilar language appears in NFPA 52 and in \nsome government hydrogen storage and \ndispensing rules. \n2309.5 Safety precautions. Safety precautions at \nhydrogen motor fuel-dispensing and generation \nfacilities shall be in accordance with Sections \n2309.5.1through 2309.5.3.1.\n\n❖ This section establishes a minimum level of \nsafety for hydrogen motor fuel generation and \ndispensing. \n2309.5.1 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect hydrogen storage systems and use areas \nsubject to vehicular damage in accordance with \nSection 312.\n\n❖ This provision seeks to prevent hydrogen leaks \nor catastrophic releases caused by vehicle \nimpact. The provision recognizes that vehicle \ndamage can be reduced by placing 100 mm \nsteel posts filled with concrete and spaced on \n1.2 m centers, among other requirements of \nSection 312, around the hydrogen storage \nsystem. \n2309.5.1.1 \nVehicle fueling pad. The vehicle \nshall be fueled on noncoated concrete or other \napproved paving material having a resistance not \nexceeding 1 megohm as determined by the \nmethodology specified in EN 1081.\n\n❖ This section provides a requirement that \naddresses the potential for stray currents that \ncan ignite hydrogen when it is used as a motor \nvehicle fuel. The same requirement is also \nfound in SBC 201 Section 406.7.1. Motor \nvehicles can acquire an electrostatic charge \nwhile traveling. The resistance offered by the \ntires through an uncoated concrete surface is \nlow enough that this charge dissipates to \nground very quickly (seconds or less). \nHowever, under dry conditions, an asphalt \nsurface may offer sufficient resistance that the \ncharge will not dissipate in a timely manner. A \nsmall number of incidents have occurred in \nEurope where a nonabsorbent polymer, having \nunusually high resistance, was used at motor \nfuel-dispensing \nfacilities \nto \nprevent \nsoil \ncontamination from gasoline spills. Therefore, \npaved surfaces that result in a resistance \ngreater than 1 megohm should not be used. \n \nFueling \nsurfaces \nfor \nhydrogen-powered \nvehicles should be at least as protective \nregarding electrostatic discharge (ESD) issues \nas those fueling surfaces used for petroleum-\npowered vehicles. This section provides \nprecautions to dissipate static electricity built \nup on the vehicle from driving before the \ndriver’s door is opened upon arrival at the \nfueling facility to initiate refueling. Plain \nconcrete is allowed for construction of the \nfueling pad with no resistance measurements \nneeded; however, an alternative material can \nbe used as long as it has a measured \nresistance less than or equal to 1 megohm. \nBoth the concrete and 1 megohm criteria are \ncited from the American Petroleum Institute \n(API) RP 2003. NFPA 77 also points out that a \nresistance of 1 megohm or less is considered \nadequate to dissipate any charges. The 1 \nmegohm requirement is also found in Section \n5706.5.1.7 as a maximum electrical resistance \nrequirement for loading racks transferring liquid \npetroleum products into cargo tank vehicles. \nThat requirement has been consistently shown \nto be a reliable value and design basis for \nensuring stray currents are sent to ground. \n \nThe referenced standard, EN 1081 is the \navailable standard applicable to measuring the \nresistance \nof \nvehicle \nfueling \npads. \nIt \nestablishes the testing criteria for surface \ncoverings that may be used if the fueling \nsurface is not concrete or is a coated concrete. \nTests are performed in the laboratory and \nagain in the field upon installation of the vehicle \nfueling pad to demonstrate if the installed \nmaterial has an electrical resistance of less \nthan 1 megohm. For vehicle fueling pads with \nan area less than 9.9 m², EN 1081 requires at \nleast three tests. For vehicle fueling pads with \na larger area, the standard specifies that the \nnumber of tests shall be established by the \nowner \nand \nthe \nindividual \nor \ncompany \ncontractually obligated to perform the tests. \n2309.5.2 \nEmergency shutoff valves. A \nmanual emergency shutoff valve shall be provided \nto shut down the flow of gas from the hydrogen \nsupply to the piping system. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 167,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1137 \n \n❖ \nTo prevent spillage and to allow servicing of \nequipment, a remote manual shutoff valve that \ncan be easily accessed must be installed. This \nvalve is independent of the emergency \nshutdown equipment required in Section \n2309.5.3. \n2309.5.2.1 \nIdentification. Manual emergency \nshutoff valves shall be identified and the location \nshall be clearly visible, accessible and indicated by \nmeans of a sign. \n❖ \nIn order to be effective, the manual emergency \nshutoff valve must be clearly and prominently \nidentified by a sign that will achieve those goals \nin all types of weather. Section 5003.6 \nprovides some guidance on signage that could \nbe used as a basis for the design of the \nrequired sign. \n2309.5.3 \nEmergency shutdown controls. \nIn addition to the manual emergency shutoff valve \nrequired by Section 2309.5.2, a remotely located, \nmanually activated emergency shutdown control \nshall be provided. An emergency shutdown control \nshall be located within 23 m of, but not less than 7.5 \nm from, dispensers and hydrogen generators. \n❖ \nTwo emergency shutdown devices must be \ninstalled, one in the compressor area in \naccordance with Section 2309.5.2 and the \nother not closer than 7.5 m or farther than 23 m \nfrom the dispenser. These distances are such \nthat the emergency shutdown control is, at its \nfarthest, not farther from the hydrogen \ndispensers or generators than a portable fire \nextinguisher would be but not close enough to \nput personnel at risk of injury in the event of an \nemergency. \n2309.5.3.1 \nSystem requirements. Activation \nof \nthe \nemergency \nshutdown \ncontrol \nshall \nautomatically shut off the power supply to all \nhydrogen storage, compression and dispensing \nequipment; shut off natural gas or other fuel supply \nto the hydrogen generator; and close valves between \nthe main supply and the compressor and between \nthe storage containers and dispensing equipment. \n❖ \nEmergency shutdown controls must shut down \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment and \nclose the valves leading to and from the \ncompressor \nand \nbetween \nthe \nstorage \ncontainers and dispensers in the event of an \nemergency. Activation of any one emergency \nshutdown device would activate total shutdown \nof all generation and dispensing operations on \nsite. \n2309.6 Repairs, \npurging, \ndefueling \nand \ndischarge. \nThe repair, purging, defueling or discharge \nactivities associated with hydrogen motor fuel-\ndispensing and generation systems, storage tanks \nand the installation of the systems shall be in \naccordance with Chapters 53 and 58 and NFPA 2. \nException: The motor vehicle fuel tank and the fuel \nsupply piping from the motor vehicle fuel tank to \nthe engine compartment on a motor vehicle or \nforklift unless the fuel tank is required to be \ndefueled in accordance with Section 2311.8.11. \n❖ \nThis section essentially references NFPA 2 for \ndetailed requirements on repairs, purging, \ndefueling and methods of discharge. This \nsection is specific to fixed storage and \ngeneration \nequipment \nassociated \nwith \nhydrogen. It is not intended to require \ncompliance with NFPA 2 for the motor vehicle \nfuel tank and the fuel supply piping unless the \nactual motor vehicle fuel tank is being repaired \nor replaced. Section 2311.8.11 requires \ncompliance with NFPA 2 for such repairs and \nreplacements. Language provided in Section \n2309.6.1 requires documentation to be on site \nand available to the Fire official. That \ndocumentation must detail how defueling and \ndischarging activities are to be conducted. \n2309.6.1 \nDocumented procedure. \nA documented procedure that explains the logic \nsequence for defueling or discharging operations \nshall be maintained on site and shall be provided to \nthe Fire official upon request. The procedure shall \ninclude what actions the operator is required to take \nin the event of a low-pressure or high-pressure \nhydrogen release during discharging activity. \nSchematic design documents shall be maintained on \nsite, illustrating the arrangement of piping, \nregulators and equipment settings. The schematic \nshall illustrate the piping and regulator arrangement \nand shall be shown in spatial relation to the location \nof the vehicle being defueled and, if applicable, to \nthe compressor, storage vessels and emergency \nshutdown devices. \n❖ \nA closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container \nand stores it in vessels. Drawings and a \ndescription of the sequence of operation of the \ntransfer system must be provided to the Fire \nofficial for approval. This information may then \nbe shared with the fire department  for use in \ncase of an emergency where hydrogen \ncylinders might need to be discharged. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1137",
      "commentary": "To prevent spillage and to allow servicing of \nequipment, a remote manual shutoff valve that \ncan be easily accessed must be installed. This \nvalve is independent of the emergency \nshutdown equipment required in Section \n2309.5.3. \n2309.5.2.1 \nIdentification. Manual emergency \nshutoff valves shall be identified and the location \nshall be clearly visible, accessible and indicated by \nmeans of a sign.\n\n❖ In order to be effective, the manual emergency \nshutoff valve must be clearly and prominently \nidentified by a sign that will achieve those goals \nin all types of weather. Section 5003.6 \nprovides some guidance on signage that could \nbe used as a basis for the design of the \nrequired sign. \n2309.5.3 \nEmergency shutdown controls. \nIn addition to the manual emergency shutoff valve \nrequired by Section 2309.5.2, a remotely located, \nmanually activated emergency shutdown control \nshall be provided. An emergency shutdown control \nshall be located within 23 m of, but not less than 7.5 \nm from, dispensers and hydrogen generators.\n\n❖ Two emergency shutdown devices must be \ninstalled, one in the compressor area in \naccordance with Section 2309.5.2 and the \nother not closer than 7.5 m or farther than 23 m \nfrom the dispenser. These distances are such \nthat the emergency shutdown control is, at its \nfarthest, not farther from the hydrogen \ndispensers or generators than a portable fire \nextinguisher would be but not close enough to \nput personnel at risk of injury in the event of an \nemergency. \n2309.5.3.1 \nSystem requirements. Activation \nof \nthe \nemergency \nshutdown \ncontrol \nshall \nautomatically shut off the power supply to all \nhydrogen storage, compression and dispensing \nequipment; shut off natural gas or other fuel supply \nto the hydrogen generator; and close valves between \nthe main supply and the compressor and between \nthe storage containers and dispensing equipment.\n\n❖ Emergency shutdown controls must shut down \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment and \nclose the valves leading to and from the \ncompressor \nand \nbetween \nthe \nstorage \ncontainers and dispensers in the event of an \nemergency. Activation of any one emergency \nshutdown device would activate total shutdown \nof all generation and dispensing operations on \nsite. \n2309.6 Repairs, \npurging, \ndefueling \nand \ndischarge. \nThe repair, purging, defueling or discharge \nactivities associated with hydrogen motor fuel-\ndispensing and generation systems, storage tanks \nand the installation of the systems shall be in \naccordance with Chapters 53 and 58 and NFPA 2. \nException: The motor vehicle fuel tank and the fuel \nsupply piping from the motor vehicle fuel tank to \nthe engine compartment on a motor vehicle or \nforklift unless the fuel tank is required to be \ndefueled in accordance with Section 2311.8.11.\n\n❖ This section essentially references NFPA 2 for \ndetailed requirements on repairs, purging, \ndefueling and methods of discharge. This \nsection is specific to fixed storage and \ngeneration \nequipment \nassociated \nwith \nhydrogen. It is not intended to require \ncompliance with NFPA 2 for the motor vehicle \nfuel tank and the fuel supply piping unless the \nactual motor vehicle fuel tank is being repaired \nor replaced. Section 2311.8.11 requires \ncompliance with NFPA 2 for such repairs and \nreplacements. Language provided in Section \n2309.6.1 requires documentation to be on site \nand available to the Fire official. That \ndocumentation must detail how defueling and \ndischarging activities are to be conducted. \n2309.6.1 \nDocumented procedure. \nA documented procedure that explains the logic \nsequence for defueling or discharging operations \nshall be maintained on site and shall be provided to \nthe Fire official upon request. The procedure shall \ninclude what actions the operator is required to take \nin the event of a low-pressure or high-pressure \nhydrogen release during discharging activity. \nSchematic design documents shall be maintained on \nsite, illustrating the arrangement of piping, \nregulators and equipment settings. The schematic \nshall illustrate the piping and regulator arrangement \nand shall be shown in spatial relation to the location \nof the vehicle being defueled and, if applicable, to \nthe compressor, storage vessels and emergency \nshutdown devices.\n\n❖ A closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container \nand stores it in vessels. Drawings and a \ndescription of the sequence of operation of the \ntransfer system must be provided to the Fire \nofficial for approval. This information may then \nbe shared with the fire department  for use in \ncase of an emergency where hydrogen \ncylinders might need to be discharged. \n-",
      "chapter_id": "ch23",
      "section_id": "sec2309"
    },
    {
      "page": 168,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1138 \n \nSECTION 2310 MARINE MOTOR FUEL-\nDISPENSING FACILITIES \n2310.1 General. The construction of marine motor \nfuel-dispensing facilities shall be in accordance \nwith SBC 201 and NFPA 30A. The storage of Class \nI, II or IIIA liquids at marine motor fuel-dispensing \nfacilities shall be in accordance with this chapter \nand Chapter 57. \n❖ \nThis section contains code provisions for \nmarine fuel dispensing facilities that use \nautomotive-type dispensing equipment. This \nsection does not address bulk fuel transfer \nfacilities that use flange-to-flange connections \nbetween the shore and the marine vessel. \n2310.2 Storage and handling. The storage and \nhandling of Class I, II or IIIA liquids at marine \nmotor fuel-dispensing facilities shall be in \naccordance with Sections 2310.2.1through 2310.2.3. \n❖ \nThis section introduces provisions for the \nstorage and handling of Class I, II and IIIA \nflammable and combustible liquids at marine \nmotor fuel-dispensing facilities. Class IIIB \ncombustible liquids do not have specific \nregulations in the sections that follow because \nof their relatively low hazard due to their higher \nflash points. \n2310.2.1 \nClass I, II or IIIA liquid storage. \nClass I, II or IIIA liquids stored inside of buildings \nused for marine motor fuel dispensing facilities \nshall be stored in approved containers or portable \ntanks. Storage of Class I liquids shall not exceed 38 \nL. \nException: Storage in liquid storage rooms in \naccordance with Section 5704.3.7. \n❖ \nThis section addresses the storage of \nflammable and combustible liquids inside \nmarine motor fuel-dispensing facility buildings. \nThe provision limits the storage of Class I \nliquids (e.g., gasoline) to 38 L unless the \nbuilding has a flammable and combustible \nliquid storage room constructed in accordance \nwith the code. \n2310.2.2 \nClass II or IIIA liquid storage \nand dispensing. Class II or IIIA liquids stored or \ndispensed inside of buildings used for marine motor \nfuel-dispensing facilities shall be stored in and \ndispensed from approved containers or portable \ntanks. Storage of Class II and IIIA liquids shall not \nexceed 450 L. \n❖ \nThe storage and dispensing inside of marine \nmotor fuel-dispensing facility buildings of Class \nII (e.g., diesel or kerosene) or IIIA liquids is \nlimited to 450 L in aggregate. Lubricating oils \nand gear lubricants (Class III B) are not limited \nby this provision. \n2310.2.3 \nHeating \nequipment. \nHeating \nequipment installed in Class I, II or IIIA liquid \nstorage or dispensing areas shall comply with \nSection 2301.6. \n❖ \nWhere flammable and combustible liquids are \nstored or dispensed inside of marine motor \nfuel-dispensing \nfacility \nbuildings, \nheating \nequipment must comply with Section 2301.6, \nwhich references NFPA 30A, SBC 1201 and \nSBC 501. \n2310.3 Dispensing. The dispensing of liquid fuels \nat marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.3.1 through 2310.3.5. \n❖ \nThe dispensing of fuel at a marine service \nstation requires special consideration because \nof the location of the dispensing equipment on \npiers and floating docks, and the movement of \nthe pier or dock in relationship to the shore. \nDispensing of fuel at marinas generally \nrequires longer dispensing hoses and greater \nquantities of fuel. \n2310.3.1 \nGeneral. Wharves, piers or floats \nat marine motor fuel-dispensing facilities shall be \nused exclusively for the dispensing or transfer of \npetroleum products to or from marine craft, except \nthat transfer of essential ship stores is allowed. \n❖ \nThis section restricts the use of the area \nadjacent to the fuel-dispensing area to the \nexclusive use of transferring fuel, with the \nexception of transferring essential ships’ \nstores. This provision is not intended to restrict \nthe berthing and other uses on the pier or \nfloating \nstructure \naway \nfrom \nthe \nfuel-\ntransferring docking area. Fuel-dispensing \nhoses must not be stretched over one vessel to \nreach another; that is, one vessel cannot be \ndocked parallel and alongside another vessel \nwhile taking on fuel. \n2310.3.2 \nSupervision. Marine motor fuel-\ndispensing facilities shall have an attendant or \nsupervisor who is fully aware of the operation, \nmechanics and hazards inherent to fueling of boats \non duty whenever the facility is open for business. \nThe attendant’s primary function shall be to \nsupervise, observe and control the dispensing of \nClass I, II or IIIA liquids or flammable gases. \n❖ \nBecause of the uniqueness of dispensing fuel at \nmarinas and the inherent dangers, the \ndispensing must be supervised by a trained \nattendant or supervisor who knows how to \ncontrol fuel spills, eliminate possible ignition \nsources, \noperate \nemergency \nshutoff \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1138 \n \nSECTION 2310 MARINE MOTOR FUEL-\nDISPENSING FACILITIES \n2310.1 General. The construction of marine motor \nfuel-dispensing facilities shall be in accordance \nwith SBC 201 and NFPA 30A. The storage of Class \nI, II or IIIA liquids at marine motor fuel-dispensing \nfacilities shall be in accordance with this chapter \nand Chapter 57.",
      "commentary": "This section contains code provisions for \nmarine fuel dispensing facilities that use \nautomotive-type dispensing equipment. This \nsection does not address bulk fuel transfer \nfacilities that use flange-to-flange connections \nbetween the shore and the marine vessel. \n2310.2 Storage and handling. The storage and \nhandling of Class I, II or IIIA liquids at marine \nmotor fuel-dispensing facilities shall be in \naccordance with Sections 2310.2.1through 2310.2.3.\n\n❖ This section introduces provisions for the \nstorage and handling of Class I, II and IIIA \nflammable and combustible liquids at marine \nmotor fuel-dispensing facilities. Class IIIB \ncombustible liquids do not have specific \nregulations in the sections that follow because \nof their relatively low hazard due to their higher \nflash points. \n2310.2.1 \nClass I, II or IIIA liquid storage. \nClass I, II or IIIA liquids stored inside of buildings \nused for marine motor fuel dispensing facilities \nshall be stored in approved containers or portable \ntanks. Storage of Class I liquids shall not exceed 38 \nL. \nException: Storage in liquid storage rooms in \naccordance with Section 5704.3.7.\n\n❖ This section addresses the storage of \nflammable and combustible liquids inside \nmarine motor fuel-dispensing facility buildings. \nThe provision limits the storage of Class I \nliquids (e.g., gasoline) to 38 L unless the \nbuilding has a flammable and combustible \nliquid storage room constructed in accordance \nwith the code. \n2310.2.2 \nClass II or IIIA liquid storage \nand dispensing. Class II or IIIA liquids stored or \ndispensed inside of buildings used for marine motor \nfuel-dispensing facilities shall be stored in and \ndispensed from approved containers or portable \ntanks. Storage of Class II and IIIA liquids shall not \nexceed 450 L.\n\n❖ The storage and dispensing inside of marine \nmotor fuel-dispensing facility buildings of Class \nII (e.g., diesel or kerosene) or IIIA liquids is \nlimited to 450 L in aggregate. Lubricating oils \nand gear lubricants (Class III B) are not limited \nby this provision. \n2310.2.3 \nHeating \nequipment. \nHeating \nequipment installed in Class I, II or IIIA liquid \nstorage or dispensing areas shall comply with \nSection 2301.6.\n\n❖ Where flammable and combustible liquids are \nstored or dispensed inside of marine motor \nfuel-dispensing \nfacility \nbuildings, \nheating \nequipment must comply with Section 2301.6, \nwhich references NFPA 30A, SBC 1201 and \nSBC 501. \n2310.3 Dispensing. The dispensing of liquid fuels \nat marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.3.1 through 2310.3.5.\n\n❖ The dispensing of fuel at a marine service \nstation requires special consideration because \nof the location of the dispensing equipment on \npiers and floating docks, and the movement of \nthe pier or dock in relationship to the shore. \nDispensing of fuel at marinas generally \nrequires longer dispensing hoses and greater \nquantities of fuel. \n2310.3.1 \nGeneral. Wharves, piers or floats \nat marine motor fuel-dispensing facilities shall be \nused exclusively for the dispensing or transfer of \npetroleum products to or from marine craft, except \nthat transfer of essential ship stores is allowed.\n\n❖ This section restricts the use of the area \nadjacent to the fuel-dispensing area to the \nexclusive use of transferring fuel, with the \nexception of transferring essential ships’ \nstores. This provision is not intended to restrict \nthe berthing and other uses on the pier or \nfloating \nstructure \naway \nfrom \nthe \nfuel-\ntransferring docking area. Fuel-dispensing \nhoses must not be stretched over one vessel to \nreach another; that is, one vessel cannot be \ndocked parallel and alongside another vessel \nwhile taking on fuel. \n2310.3.2 \nSupervision. Marine motor fuel-\ndispensing facilities shall have an attendant or \nsupervisor who is fully aware of the operation, \nmechanics and hazards inherent to fueling of boats \non duty whenever the facility is open for business. \nThe attendant’s primary function shall be to \nsupervise, observe and control the dispensing of \nClass I, II or IIIA liquids or flammable gases.\n\n❖ Because of the uniqueness of dispensing fuel at \nmarinas and the inherent dangers, the \ndispensing must be supervised by a trained \nattendant or supervisor who knows how to \ncontrol fuel spills, eliminate possible ignition \nsources, \noperate \nemergency \nshutoff \n-",
      "chapter_id": "ch23",
      "section_id": "sec2310"
    },
    {
      "page": 169,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1139 \n \nequipment and notify emergency responders. \n2310.3.3 \nHoses and nozzles. Dispensing of \nClass I, II or IIIA liquids into the fuel tanks of \nmarine craft shall be by means of an approved-type \nhose equipped with a listed automatic-closing \nnozzle without a latch-open device. \nHoses used for dispensing or transferring Class I, II \nor IIIA liquids, when not in use, shall be reeled, \nracked or otherwise protected from mechanical \ndamage. \n❖ \nThe automatic-closing-type nozzle is designed \nto operate with automotive-type fuel receivers. \nMany marine craft are not equipped with \nautomotive-type fuel receivers with the vent \nline terminating in the receiver tube. It is the \nfuel returning in the vent line that shuts off the \nautomatic-type nozzle. Therefore, the latch-\nopen device must not be used on marine craft. \n \nHoses at marinas are not restricted to a 5.4 m \nmaximum length as are those at automotive \nmotor fuel-dispensing facilities. Therefore, the \nlonger hoses are more susceptible to damage \nand must be properly protected by being \nplaced on a rack or rolled on a reel. It is also \nwise to mark the nozzle to identify it with a \ncertain dispenser. Because of the length of \nhose, the operator may attempt to use the \nwrong nozzle when multiple dispensers are on \nthe pier. \n2310.3.4 \nPortable containers. Dispensing \nof Class I, II or IIIA liquids into containers, other \nthan fuel tanks, shall be in accordance with Section \n2304.4.1. \n❖ \nSee the commentary to Section 2304.4.1. \n2310.3.5 \nLiquefied \npetroleum \ngas. \nLiquefied petroleum gas cylinders shall not be filled \nat marine motor fuel-dispensing facilities unless \napproved. Approved storage facilities for LP-gas \ncylinders shall be provided. See also Section 2307. \n❖ \nMany marine vessels use LP-gas for heating \nand cooking. LP-gas cylinders may not be \nrefilled at a marina, unless specifically \napproved by the Fire official. Section 2307 has \nrequirements for dispensing LP-gas at motor \nfuel-dispensing facilities, and this section can \nbe used by the Fire official in making the \ndecision on whether to approve the dispensing \nof LP-gas at marinas. \n2310.4 Fueling of marine vehicles at other than \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities. Fueling of floating marine craft at other \nthan a marine motor fuel-dispensing facility shall \ncomply with Sections 2310.4.1 and 2310.4.2. \n❖ \nThis section introduces the requirements for \ndispensing motor fuels into marine vehicles at \nlocations other than approved marine motor \nfuel-dispensing facilities. \n2310.4.1 \nClass I liquid fuels. Fueling of \nfloating marine craft with Class I fuels at other than \na \nmarine \nmotor \nfuel-dispensing facility \nis \nprohibited. \n❖ \nThe dispensing of fuel into floating marine craft \nat locations other than approved marine motor \nfuel-dispensing facilities is limited to Class II \nand Ill liquids (e.g., diesel fuel) in accordance \nwith Section 2310.4.2. Because of the inherent \ndangers of Class I liquid fuels (very low flash \npoint, high vapor pressure, low specific gravity, \netc.), gasoline must be dispensed only at \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities complying with this chapter. \n2310.4.2 \nClass II or III liquid fuels. \nFueling of floating marine craft with Class II or III \nfuels at other than a marine motor fuel-dispensing \nfacility shall be in accordance with all of the \nfollowing: \n1. The premises and operations shall be \napproved by the Fire official. \n2. Tank vehicles and fueling operations shall \ncomply with Section 5706.6. \n3. The dispensing nozzle shall be of the listed \nautomatic closing type without a latch-open \ndevice. \n4. Nighttime deliveries shall be made only in \nlighted areas. \n5. The tank vehicle flasher lights shall be in \noperation while dispensing. \n6. Fuel expansion space shall be left in each fuel \ntank to prevent overflow in the event of \ntemperature increase. \n❖ \nBecause of their lesser hazard characteristics, \nClass II and III liquid marine vehicle motor fuels \nare allowed to be dispensed at other than a \nmarine motor fuel-dispensing facility but must \nbe dispensed in accordance with all of the six \nspecial provisions, which provide a level of \nsafety in keeping with that required for a marine \nmotor fuel-dispensing facility. \n2310.5 Fire prevention regulations. General fire \nsafety regulations for marine motor fuel-dispensing \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1139 \n \nequipment and notify emergency responders. \n2310.3.3 \nHoses and nozzles. Dispensing of \nClass I, II or IIIA liquids into the fuel tanks of \nmarine craft shall be by means of an approved-type \nhose equipped with a listed automatic-closing \nnozzle without a latch-open device. \nHoses used for dispensing or transferring Class I, II \nor IIIA liquids, when not in use, shall be reeled, \nracked or otherwise protected from mechanical \ndamage.",
      "commentary": "The automatic-closing-type nozzle is designed \nto operate with automotive-type fuel receivers. \nMany marine craft are not equipped with \nautomotive-type fuel receivers with the vent \nline terminating in the receiver tube. It is the \nfuel returning in the vent line that shuts off the \nautomatic-type nozzle. Therefore, the latch-\nopen device must not be used on marine craft. \n \nHoses at marinas are not restricted to a 5.4 m \nmaximum length as are those at automotive \nmotor fuel-dispensing facilities. Therefore, the \nlonger hoses are more susceptible to damage \nand must be properly protected by being \nplaced on a rack or rolled on a reel. It is also \nwise to mark the nozzle to identify it with a \ncertain dispenser. Because of the length of \nhose, the operator may attempt to use the \nwrong nozzle when multiple dispensers are on \nthe pier. \n2310.3.4 \nPortable containers. Dispensing \nof Class I, II or IIIA liquids into containers, other \nthan fuel tanks, shall be in accordance with Section \n2304.4.1.\n\n❖ See the commentary to Section 2304.4.1. \n2310.3.5 \nLiquefied \npetroleum \ngas. \nLiquefied petroleum gas cylinders shall not be filled \nat marine motor fuel-dispensing facilities unless \napproved. Approved storage facilities for LP-gas \ncylinders shall be provided. See also Section 2307.\n\n❖ Many marine vessels use LP-gas for heating \nand cooking. LP-gas cylinders may not be \nrefilled at a marina, unless specifically \napproved by the Fire official. Section 2307 has \nrequirements for dispensing LP-gas at motor \nfuel-dispensing facilities, and this section can \nbe used by the Fire official in making the \ndecision on whether to approve the dispensing \nof LP-gas at marinas. \n2310.4 Fueling of marine vehicles at other than \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities. Fueling of floating marine craft at other \nthan a marine motor fuel-dispensing facility shall \ncomply with Sections 2310.4.1 and 2310.4.2.\n\n❖ This section introduces the requirements for \ndispensing motor fuels into marine vehicles at \nlocations other than approved marine motor \nfuel-dispensing facilities. \n2310.4.1 \nClass I liquid fuels. Fueling of \nfloating marine craft with Class I fuels at other than \na \nmarine \nmotor \nfuel-dispensing facility \nis \nprohibited.\n\n❖ The dispensing of fuel into floating marine craft \nat locations other than approved marine motor \nfuel-dispensing facilities is limited to Class II \nand Ill liquids (e.g., diesel fuel) in accordance \nwith Section 2310.4.2. Because of the inherent \ndangers of Class I liquid fuels (very low flash \npoint, high vapor pressure, low specific gravity, \netc.), gasoline must be dispensed only at \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities complying with this chapter. \n2310.4.2 \nClass II or III liquid fuels. \nFueling of floating marine craft with Class II or III \nfuels at other than a marine motor fuel-dispensing \nfacility shall be in accordance with all of the \nfollowing: \n1. The premises and operations shall be \napproved by the Fire official. \n2. Tank vehicles and fueling operations shall \ncomply with Section 5706.6. \n3. The dispensing nozzle shall be of the listed \nautomatic closing type without a latch-open \ndevice. \n4. Nighttime deliveries shall be made only in \nlighted areas. \n5. The tank vehicle flasher lights shall be in \noperation while dispensing. \n6. Fuel expansion space shall be left in each fuel \ntank to prevent overflow in the event of \ntemperature increase.\n\n❖ Because of their lesser hazard characteristics, \nClass II and III liquid marine vehicle motor fuels \nare allowed to be dispensed at other than a \nmarine motor fuel-dispensing facility but must \nbe dispensed in accordance with all of the six \nspecial provisions, which provide a level of \nsafety in keeping with that required for a marine \nmotor fuel-dispensing facility. \n2310.5 Fire prevention regulations. General fire \nsafety regulations for marine motor fuel-dispensing \n-",
      "chapter_id": "ch23",
      "section_id": "sec2307"
    },
    {
      "page": 170,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1140 \n \nfacilities shall comply with Sections 2310.5.1 \nthrough 2310.5.7. \n❖ \nThis section contains special provisions \nregarding fire safety at marinas. \n2310.5.1 \nHousekeeping. \nMarine \nmotor \nfuel-dispensing facilities shall be maintained in a \nneat and orderly manner. Accumulations of rubbish \nor waste oils in excessive amounts shall be \nprohibited. \n❖ \nThis provision limits fuel sources that may \nreadily ignite if subjected to an ignition source \nor may spontaneously combust. \n2310.5.2 \nSpills. Spills of Class I, II or IIIA \nliquids at or on the water shall be reported \nimmediately to the fire department  and \njurisdictional authorities. \n❖ \nThe key point in this requirement is to \nimmediately report spills. Petroleum products \nhave a lower specific gravity than water; thus, \nthey will float on the surface of the water and a \nsmall amount of fuel can be spread over a large \narea of water. \n2310.5.3 \nRubbish containers. Containers \nwith tight-fitting or self-closing lids shall be \nprovided for temporary storage of combustible \ndebris, rubbish and waste material. The rubbish \ncontainers shall be constructed entirely of materials \nthat comply with any one of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation. \n❖ \nRubbish containers can be constructed of \nmetal or other noncombustible materials, \nincluding materials that have been shown to be \nsafe by meeting a very severe fire test, such as \nthose required by Section 808 for Group I-1, I-\n2 and I-3 occupancies. Note that the \nrequirement covers all types of rubbish and is \nnot intended to address spills of combustible or \nflammable liquids (or Class I, II or IIIA liquids) \ncovered by Section 2310.5.2. The best fire \nextinguisher for a fire in a sturdy trash can is \nthe lid. A tight-fitting lid will extinguish the fire \nby starving the fire of oxygen. Furthermore, if \nthe lid is in place, the combustibles are not \nlikely to ignite in the first place. \n2310.5.4 \nMarine vessels and craft. Vessels \nor craft shall not be made fast to fuel docks serving \nother vessels or craft occupying a berth at a marine \nmotor fuel-dispensing facility. \n❖ \nThis provision is intended to prevent two or \nmore vessels from mooring alongside each \nother at a fuel dock. If an accident happens at \na marine fuel-dispensing facility, the vessels \nshould be able to cast off their docking lines \nand get underway without having to untie \nanother vessel. Also, the fuel-dispensing hose \nshould never cross one vessel to get to \nanother. \n2310.5.5 \nSources of ignition. Construction, \nmaintenance, repair and reconditioning work \ninvolving the use of open flames, arcs or spark-\nproducing devices shall not be performed at marine \nmotor fuel-dispensing facilities or within 15 m of \nthe dispensing facilities, including piers, wharves or \nfloats, except for emergency repair work approved \nin writing by the Fire official. Fueling shall not be \nconducted at the pier, wharf or float during the \ncourse of such emergency repairs. \n❖ \nThis requirement is intended to control possible \nignition sources within 15 m of the fuel-\ndispensing area. In order to control the \ncommon ignition hazard of smoking, all hot \nwork within 15 m of a fuel-dispensing area \nrequires a permit from the Fire official in writing \nand the fuel-dispensing operation must be \nplaced out of service. \n2310.5.5.1 \nSmoking. Smoking or open flames \nshall be prohibited within 15 m of fueling \noperations. “No Smoking” signs complying with \nSection 310shall be posted conspicuously about the \npremises. Such signs shall have letters not less than \n100 mm in height on a background of contrasting \ncolor. \n❖ \n“No Smoking” signs must be conspicuously \nplaced around the fuel-dispensing area. \n2310.5.6 \nPreparation of tanks for fueling. \nBoat owners and operators shall not offer their craft \nfor fueling unless the tanks being filled are properly \nvented to dissipate fumes to the outside atmosphere. \n❖ \nMost liquid fuel vapors are heavier than air. \nTherefore, the vapors, if not properly vented to \nthe atmosphere, will accumulate in the vessel’s \nbilges, causing a very dangerous explosion \nhazard. \n2310.5.7 \nWarning signs. Warning signs \nshall be prominently displayed at the face of each \nwharf, pier or float at such elevation as to be clearly \nvisible from the decks of marine craft being fueled. \nSuch signs shall have letters not less than 75 mm in \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1140 \n \nfacilities shall comply with Sections 2310.5.1 \nthrough 2310.5.7.",
      "commentary": "This section contains special provisions \nregarding fire safety at marinas. \n2310.5.1 \nHousekeeping. \nMarine \nmotor \nfuel-dispensing facilities shall be maintained in a \nneat and orderly manner. Accumulations of rubbish \nor waste oils in excessive amounts shall be \nprohibited.\n\n❖ This provision limits fuel sources that may \nreadily ignite if subjected to an ignition source \nor may spontaneously combust. \n2310.5.2 \nSpills. Spills of Class I, II or IIIA \nliquids at or on the water shall be reported \nimmediately to the fire department  and \njurisdictional authorities.\n\n❖ The key point in this requirement is to \nimmediately report spills. Petroleum products \nhave a lower specific gravity than water; thus, \nthey will float on the surface of the water and a \nsmall amount of fuel can be spread over a large \narea of water. \n2310.5.3 \nRubbish containers. Containers \nwith tight-fitting or self-closing lids shall be \nprovided for temporary storage of combustible \ndebris, rubbish and waste material. The rubbish \ncontainers shall be constructed entirely of materials \nthat comply with any one of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation.\n\n❖ Rubbish containers can be constructed of \nmetal or other noncombustible materials, \nincluding materials that have been shown to be \nsafe by meeting a very severe fire test, such as \nthose required by Section 808 for Group I-1, I-\n2 and I-3 occupancies. Note that the \nrequirement covers all types of rubbish and is \nnot intended to address spills of combustible or \nflammable liquids (or Class I, II or IIIA liquids) \ncovered by Section 2310.5.2. The best fire \nextinguisher for a fire in a sturdy trash can is \nthe lid. A tight-fitting lid will extinguish the fire \nby starving the fire of oxygen. Furthermore, if \nthe lid is in place, the combustibles are not \nlikely to ignite in the first place. \n2310.5.4 \nMarine vessels and craft. Vessels \nor craft shall not be made fast to fuel docks serving \nother vessels or craft occupying a berth at a marine \nmotor fuel-dispensing facility.\n\n❖ This provision is intended to prevent two or \nmore vessels from mooring alongside each \nother at a fuel dock. If an accident happens at \na marine fuel-dispensing facility, the vessels \nshould be able to cast off their docking lines \nand get underway without having to untie \nanother vessel. Also, the fuel-dispensing hose \nshould never cross one vessel to get to \nanother. \n2310.5.5 \nSources of ignition. Construction, \nmaintenance, repair and reconditioning work \ninvolving the use of open flames, arcs or spark-\nproducing devices shall not be performed at marine \nmotor fuel-dispensing facilities or within 15 m of \nthe dispensing facilities, including piers, wharves or \nfloats, except for emergency repair work approved \nin writing by the Fire official. Fueling shall not be \nconducted at the pier, wharf or float during the \ncourse of such emergency repairs.\n\n❖ This requirement is intended to control possible \nignition sources within 15 m of the fuel-\ndispensing area. In order to control the \ncommon ignition hazard of smoking, all hot \nwork within 15 m of a fuel-dispensing area \nrequires a permit from the Fire official in writing \nand the fuel-dispensing operation must be \nplaced out of service. \n2310.5.5.1 \nSmoking. Smoking or open flames \nshall be prohibited within 15 m of fueling \noperations. “No Smoking” signs complying with \nSection 310shall be posted conspicuously about the \npremises. Such signs shall have letters not less than \n100 mm in height on a background of contrasting \ncolor.\n\n❖ “No Smoking” signs must be conspicuously \nplaced around the fuel-dispensing area. \n2310.5.6 \nPreparation of tanks for fueling. \nBoat owners and operators shall not offer their craft \nfor fueling unless the tanks being filled are properly \nvented to dissipate fumes to the outside atmosphere.\n\n❖ Most liquid fuel vapors are heavier than air. \nTherefore, the vapors, if not properly vented to \nthe atmosphere, will accumulate in the vessel’s \nbilges, causing a very dangerous explosion \nhazard. \n2310.5.7 \nWarning signs. Warning signs \nshall be prominently displayed at the face of each \nwharf, pier or float at such elevation as to be clearly \nvisible from the decks of marine craft being fueled. \nSuch signs shall have letters not less than 75 mm in \n-",
      "chapter_id": "ch23",
      "section_id": "sec2307"
    },
    {
      "page": 171,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1141 \n \nheight on a background of contrasting color bearing \nthe following or approved equivalent wording: \nWARNING \nNO SMOKING—STOP ENGINE WHILE \nFUELING, SHUT OFF ELECTRICITY \nDO NOT START ENGINE UNTIL AFTER BELOW \nDECK SPACES ARE VENTILATED. \n❖ \nOne of the greatest dangers in dispensing fuel \ninto marine craft is the accumulation of \nexplosive vapors in the vessel’s bilges and \nbelow-deck spaces. The intent here is to warn \nthe vessel operators to control ignition sources \nuntil the bilges and below-deck spaces have \nbeen cleared of explosive vapors. \n2310.6 Fire protection. Fire protection features \nfor marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.6.1through 2310.6.4. \n❖ \nThis section addresses the requirements for \nfire protection at marine fuel-dispensing \nfacilities. \n2310.6.1 \nStandpipe hose stations. Fire \nhose, where provided, shall be enclosed within a \ncabinet, and hose stations shall be labeled: FIRE \nHOSE—EMERGENCY USE ONLY. \n❖ \nSection 2310.1states that the construction \nrequirements for marine motor fuel-dispensing \nfacilities will be found in SBC 201 and NFPA \n30A. NFPA 30A states that marine fuel-\ndispensing facilities that are located on piers \nthat extend more than a 150 m travel distance \nfrom shore are required to have a Class III \nstandpipe installed in accordance with NFPA \n14. \n2310.6.2 \nObstruction of fire protection \nequipment. Materials shall not be placed on a pier \nin such a manner as to obstruct access to fire-\nfighting equipment or piping system control valves. \n❖ \nThis section requires that all fire protection \nequipment, including means for turning off fuel \nsupply lines in an emergency, remains \nunobstructed so it can be accessed in an \nemergency. \n2310.6.3 \nAccess. \nWhere \nthe \npier \nis \naccessible to vehicular traffic, an unobstructed \nroadway to the shore end of the wharf shall be \nmaintained for access by fire apparatus. \n❖ \nSee Chapter 5 and Appendix D for guidance \non fire apparatus access roads. \n2310.6.4 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers in accordance with \nSECTION 906, each having a minimum rating of \n20-B:C, shall be provided as follows: \n1. One on each float. \n2. One on the pier or wharf within 7.5 m of the \nhead of the gangway to the float, unless the \noffice is within 7.5 m of the gangway or is on \nthe float and an extinguisher is provided \nthereon. \n❖ \nSection 906 lists the requirements for where \nand how \nto \nmount \nthe \nportable \nfire \nextinguishers. They should be conspicuous \nand unobstructed. \nSECTION 2311 REPAIR GARAGES \n2311.1 General. Repair garages shall comply with \nthis section and SBC 201. Repair garages for \nvehicles that use more than one type of fuel shall \ncomply with the applicable provisions of this \nsection for each type of fuel used. \nWhere a repair garage includes a motor fuel-\ndispensing facility, the fuel-dispensing operation \nshall comply with the requirements of this chapter \nfor motor fuel-dispensing facilities. \n❖ \nBecause of the popularity of alternative fuels \nand the differences in their properties, repair \ngarages must be designed for the anticipated \nvehicles and the fuels contained in them. This \nsection includes the provisions for many of the \ndifferent fuels. \n \nIf the repair garage dispenses fuel into \nvehicles, the repair garage must also meet the \nrequirements for a motor fuel-dispensing \nfacility based on the fuels available. \n2311.2 Storage and use of flammable and \ncombustible liquids. The storage and use of \nflammable and combustible liquids in repair \ngarages shall comply with Chapter 57 and Sections \n2311.2.1through 2311.2.4. \n❖ \nFor obvious reasons, the storage of flammable \nand combustible liquids is always a concern, \nespecially inside buildings. Chapter 57 lists the \nprovisions for the storage and quantity \nlimitations on flammable and combustible \nliquids. This section addresses specific uses \nassociated with repair garages. \n2311.2.1 \nCleaning of parts. Cleaning of \nparts shall be conducted in listed and approved \nparts-cleaning machines in accordance with Chapter \n57. \n❖ \nSection \n5705.3.6refers \nto \nthe \ncleaning \noperation, the equipment and the quantity \nlimits associated with parts cleaning. Caution \nmust be used when cleaning automotive parts \nbecause they may contain Class I liquids that \nmay contaminate the cleaning solvents. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1141 \n \nheight on a background of contrasting color bearing \nthe following or approved equivalent wording: \nWARNING \nNO SMOKING—STOP ENGINE WHILE \nFUELING, SHUT OFF ELECTRICITY \nDO NOT START ENGINE UNTIL AFTER BELOW \nDECK SPACES ARE VENTILATED.",
      "commentary": "One of the greatest dangers in dispensing fuel \ninto marine craft is the accumulation of \nexplosive vapors in the vessel’s bilges and \nbelow-deck spaces. The intent here is to warn \nthe vessel operators to control ignition sources \nuntil the bilges and below-deck spaces have \nbeen cleared of explosive vapors. \n2310.6 Fire protection. Fire protection features \nfor marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.6.1through 2310.6.4.\n\n❖ This section addresses the requirements for \nfire protection at marine fuel-dispensing \nfacilities. \n2310.6.1 \nStandpipe hose stations. Fire \nhose, where provided, shall be enclosed within a \ncabinet, and hose stations shall be labeled: FIRE \nHOSE—EMERGENCY USE ONLY.\n\n❖ Section 2310.1states that the construction \nrequirements for marine motor fuel-dispensing \nfacilities will be found in SBC 201 and NFPA \n30A. NFPA 30A states that marine fuel-\ndispensing facilities that are located on piers \nthat extend more than a 150 m travel distance \nfrom shore are required to have a Class III \nstandpipe installed in accordance with NFPA \n14. \n2310.6.2 \nObstruction of fire protection \nequipment. Materials shall not be placed on a pier \nin such a manner as to obstruct access to fire-\nfighting equipment or piping system control valves.\n\n❖ This section requires that all fire protection \nequipment, including means for turning off fuel \nsupply lines in an emergency, remains \nunobstructed so it can be accessed in an \nemergency. \n2310.6.3 \nAccess. \nWhere \nthe \npier \nis \naccessible to vehicular traffic, an unobstructed \nroadway to the shore end of the wharf shall be \nmaintained for access by fire apparatus.\n\n❖ See Chapter 5 and Appendix D for guidance \non fire apparatus access roads. \n2310.6.4 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers in accordance with \nSECTION 906, each having a minimum rating of \n20-B:C, shall be provided as follows: \n1. One on each float. \n2. One on the pier or wharf within 7.5 m of the \nhead of the gangway to the float, unless the \noffice is within 7.5 m of the gangway or is on \nthe float and an extinguisher is provided \nthereon.\n\n❖ Section 906 lists the requirements for where \nand how \nto \nmount \nthe \nportable \nfire \nextinguishers. They should be conspicuous \nand unobstructed. \nSECTION 2311 REPAIR GARAGES \n2311.1 General. Repair garages shall comply with \nthis section and SBC 201. Repair garages for \nvehicles that use more than one type of fuel shall \ncomply with the applicable provisions of this \nsection for each type of fuel used. \nWhere a repair garage includes a motor fuel-\ndispensing facility, the fuel-dispensing operation \nshall comply with the requirements of this chapter \nfor motor fuel-dispensing facilities.\n\n❖ Because of the popularity of alternative fuels \nand the differences in their properties, repair \ngarages must be designed for the anticipated \nvehicles and the fuels contained in them. This \nsection includes the provisions for many of the \ndifferent fuels. \n \nIf the repair garage dispenses fuel into \nvehicles, the repair garage must also meet the \nrequirements for a motor fuel-dispensing \nfacility based on the fuels available. \n2311.2 Storage and use of flammable and \ncombustible liquids. The storage and use of \nflammable and combustible liquids in repair \ngarages shall comply with Chapter 57 and Sections \n2311.2.1through 2311.2.4.\n\n❖ For obvious reasons, the storage of flammable \nand combustible liquids is always a concern, \nespecially inside buildings. Chapter 57 lists the \nprovisions for the storage and quantity \nlimitations on flammable and combustible \nliquids. This section addresses specific uses \nassociated with repair garages. \n2311.2.1 \nCleaning of parts. Cleaning of \nparts shall be conducted in listed and approved \nparts-cleaning machines in accordance with Chapter \n57.\n\n❖ Section \n5705.3.6refers \nto \nthe \ncleaning \noperation, the equipment and the quantity \nlimits associated with parts cleaning. Caution \nmust be used when cleaning automotive parts \nbecause they may contain Class I liquids that \nmay contaminate the cleaning solvents. \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 172,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1142 \n \n2311.2.2 \nWaste oil, motor oil and other \nClass IIIB liquids. Waste oil, motor oil and other \nClass IIIB liquids shall be stored in approved tanks \nor containers, which are allowed to be stored and \ndispensed from inside repair garages. \n❖ \nIn addition to waste oil and virgin motor oil, \nother Class IIIB liquids typically found in repair \ngarages include antifreeze, lubricating oils and \ngreases, power steering fluid, brake fluid, \ntransmission fluid and certain formulations of \nwindshield washer fluid. \n \nStorage tanks for Class IIIB liquids inside \nbuildings must be approved above-ground \ntanks as required by Section 5704.2, Item 2, \nand Section 5704.2.7 (e.g., meeting the \nrequirements of UL 142, UL 2080 or UL 2085 \nas listed in Section 4.2.3.1.1 of NFPA 30). \nContainers for Class IIIB liquids inside buildings \nmust also be of an approved type as required \nby Section 5704.3.1 of the code and Section \n6.2.1 of NFPA 30. \n2311.2.2.1 \nTank location. Tanks storing \nClass IIIB liquids in repair garages are allowed to \nbe located at, below or above grade, provided that \nadequate drainage or containment is provided. \n❖ \nThis section is intended to allow storage of \nClass IIIB liquids inside where spill protection \nis provided, as determined by the Fire official. \nThough \nthe \nsection \nis \nnot \nspecifically \nreferenced, guidance on this topic may be \nfound in the commentary to Section 5004.2. \n2311.2.2.2 \nLiquid classification. Crankcase \ndrainings shall be classified as Class IIIB liquids \nunless otherwise determined by testing. \n❖ \nThe declaration of crankcase drainings (waste \noil) as being a Class IIIB liquid originated in the \n1990 edition of NFPA 30A and resulted from a \ntesting project sponsored by one of the major \n“quick lube” chains wherein almost 300 waste \noil samples were actually tested to determine \ntheir flash point. The results of the testing \nindicated \nthat \nthe \naverage \nflash \npoint \ndetermined by the tests was 173°C, with the \nlowest flash point result being 147°C, thus \nplacing all the samples in the Class IIIB liquid \ncategory. \n \nThis section also provides for investigative \ntesting of waste oil if it is suspected that volatile \nforeign substances, such as raw gasoline, may \nhave been put into a waste oil tank or container \nin such quantities as to dangerously lower the \nliquid’s flash point. Some repair garages, in a \nwell-meaning effort to prevent improper \ndisposal of waste gasoline by homeowners, \nhave accepted waste gasoline into their waste \noil storage tank or container. In one such \nincident, the amount of waste gasoline \naccepted apparently reduced the flash point of \nthe stored liquid to a much more volatile level. \nAn employee of the repair garage apparently \nwent to check the liquid level in the basement \ntank by opening and looking into one of the fill \nopenings. A spark was apparently accidentally \nproduced near the opening, explosively igniting \nthe vapors and resulting in the employee’s \ndeath and substantial damage to the shop. \nTherefore, \nrepair \ngarage \nowners \nand \nemployees must not accept anything from the \npublic for disposal in their waste oil tank unless \nthey are absolutely certain that it is a Class IIIB \nliquid. \n2311.2.3 \nDrainage and disposal of liquids \nand oil-soaked waste. Garage floor drains, where \nprovided, shall drain to approved oil separators or \ntraps discharging to a sewer in accordance with \nSBC 701. Contents of oil separators, traps and floor \ndrainage systems shall be collected at sufficiently \nfrequent intervals and removed from the premises \nto prevent oil from being carried into the sewers. \n❖ \nThis section does not require floor drains but, \nrather, requires the installation of oil separators \nor traps where floor drains are provided. Oil \nseparators must be installed in accordance \nwith SBC 701 Sections 1003.4 through \n1003.4.2.2. See the commentaries to the listed \nsections of SBC 701 for further information. \n2311.2.3.1 \nDisposal of liquids. Crankcase \ndrainings and liquids shall not be dumped into \nsewers, streams or on the ground, but shall be stored \nin approved tanks or containers in accordance with \nChapter 57 until removed from the premises. \n❖ \nCareless disposal of crankcase drainings by \ndumping them into sewers, waterways or \nsimply on the ground can lead to dangerous, \nsometimes \ndeadly \nand \nalways \ncostly \nenvironmental \ndamage. \nDo-it-yourself \nweekend oil-changers sometimes take a \ncourse of least effort, as noted above, when \ndisposing of their spent motor oil rather than \nkeeping it in an approved container until the \nnext community hazardous materials collection \nday sponsored by the environmental protection \nagency. Another means of proper disposal for \nhome-generated waste oil could be taking it to \na local repair garage that will allow it to be \nadded to its approved waste oil storage tank for \na modest fee. \n2311.2.3.2 \nDisposal of oily waste. Self-\nclosing metal cans shall be used for oily waste. \n❖ \nThis provision refers to the storage of oily rags, \netc. See the commentary to Section 304.3.1 \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1142 \n \n2311.2.2 \nWaste oil, motor oil and other \nClass IIIB liquids. Waste oil, motor oil and other \nClass IIIB liquids shall be stored in approved tanks \nor containers, which are allowed to be stored and \ndispensed from inside repair garages.",
      "commentary": "In addition to waste oil and virgin motor oil, \nother Class IIIB liquids typically found in repair \ngarages include antifreeze, lubricating oils and \ngreases, power steering fluid, brake fluid, \ntransmission fluid and certain formulations of \nwindshield washer fluid. \n \nStorage tanks for Class IIIB liquids inside \nbuildings must be approved above-ground \ntanks as required by Section 5704.2, Item 2, \nand Section 5704.2.7 (e.g., meeting the \nrequirements of UL 142, UL 2080 or UL 2085 \nas listed in Section 4.2.3.1.1 of NFPA 30). \nContainers for Class IIIB liquids inside buildings \nmust also be of an approved type as required \nby Section 5704.3.1 of the code and Section \n6.2.1 of NFPA 30. \n2311.2.2.1 \nTank location. Tanks storing \nClass IIIB liquids in repair garages are allowed to \nbe located at, below or above grade, provided that \nadequate drainage or containment is provided.\n\n❖ This section is intended to allow storage of \nClass IIIB liquids inside where spill protection \nis provided, as determined by the Fire official. \nThough \nthe \nsection \nis \nnot \nspecifically \nreferenced, guidance on this topic may be \nfound in the commentary to Section 5004.2. \n2311.2.2.2 \nLiquid classification. Crankcase \ndrainings shall be classified as Class IIIB liquids \nunless otherwise determined by testing.\n\n❖ The declaration of crankcase drainings (waste \noil) as being a Class IIIB liquid originated in the \n1990 edition of NFPA 30A and resulted from a \ntesting project sponsored by one of the major \n“quick lube” chains wherein almost 300 waste \noil samples were actually tested to determine \ntheir flash point. The results of the testing \nindicated \nthat \nthe \naverage \nflash \npoint \ndetermined by the tests was 173°C, with the \nlowest flash point result being 147°C, thus \nplacing all the samples in the Class IIIB liquid \ncategory. \n \nThis section also provides for investigative \ntesting of waste oil if it is suspected that volatile \nforeign substances, such as raw gasoline, may \nhave been put into a waste oil tank or container \nin such quantities as to dangerously lower the \nliquid’s flash point. Some repair garages, in a \nwell-meaning effort to prevent improper \ndisposal of waste gasoline by homeowners, \nhave accepted waste gasoline into their waste \noil storage tank or container. In one such \nincident, the amount of waste gasoline \naccepted apparently reduced the flash point of \nthe stored liquid to a much more volatile level. \nAn employee of the repair garage apparently \nwent to check the liquid level in the basement \ntank by opening and looking into one of the fill \nopenings. A spark was apparently accidentally \nproduced near the opening, explosively igniting \nthe vapors and resulting in the employee’s \ndeath and substantial damage to the shop. \nTherefore, \nrepair \ngarage \nowners \nand \nemployees must not accept anything from the \npublic for disposal in their waste oil tank unless \nthey are absolutely certain that it is a Class IIIB \nliquid. \n2311.2.3 \nDrainage and disposal of liquids \nand oil-soaked waste. Garage floor drains, where \nprovided, shall drain to approved oil separators or \ntraps discharging to a sewer in accordance with \nSBC 701. Contents of oil separators, traps and floor \ndrainage systems shall be collected at sufficiently \nfrequent intervals and removed from the premises \nto prevent oil from being carried into the sewers.\n\n❖ This section does not require floor drains but, \nrather, requires the installation of oil separators \nor traps where floor drains are provided. Oil \nseparators must be installed in accordance \nwith SBC 701 Sections 1003.4 through \n1003.4.2.2. See the commentaries to the listed \nsections of SBC 701 for further information. \n2311.2.3.1 \nDisposal of liquids. Crankcase \ndrainings and liquids shall not be dumped into \nsewers, streams or on the ground, but shall be stored \nin approved tanks or containers in accordance with \nChapter 57 until removed from the premises.\n\n❖ Careless disposal of crankcase drainings by \ndumping them into sewers, waterways or \nsimply on the ground can lead to dangerous, \nsometimes \ndeadly \nand \nalways \ncostly \nenvironmental \ndamage. \nDo-it-yourself \nweekend oil-changers sometimes take a \ncourse of least effort, as noted above, when \ndisposing of their spent motor oil rather than \nkeeping it in an approved container until the \nnext community hazardous materials collection \nday sponsored by the environmental protection \nagency. Another means of proper disposal for \nhome-generated waste oil could be taking it to \na local repair garage that will allow it to be \nadded to its approved waste oil storage tank for \na modest fee. \n2311.2.3.2 \nDisposal of oily waste. Self-\nclosing metal cans shall be used for oily waste.\n\n❖ This provision refers to the storage of oily rags, \netc. See the commentary to Section 304.3.1 \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 173,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1143 \n \nfor further discussion of waste cans. \n2311.2.4 \nSpray finishing. Spray finishing \nwith flammable or combustible liquids shall comply \nwith Chapter 24. \n❖ \nChapter \n24 \nregulates \nthe \nspraying \nof \nflammable and combustible finishes and \nrequires a permit from the Fire official. The \nspray operation must comply with Section \n2404. \n2311.3 Sources of ignition. Sources of ignition \nshall not be located within 450 mm of the floor and \nshall comply with Chapters 3 and 35. \n❖ \nNo open flame device or other sources of \nignition may be within 450 mm of the floor in a \nrepair garage. Flammable and combustible \nvapors found in repair garages are heavier \nthan air and will accumulate below the 450 mm \nlevel. \n2311.3.1 \nEquipment. \nAppliances \nand \nequipment installed in a repair garage shall comply \nwith the provisions of SBC 201, SBC 501 and SBC \n401. \n❖ \nSpecial care must be taken in selecting and \ninstalling appliances and equipment in repair \ngarages due to the 450 mm hazard zone \nidentified \nin \nSection \n2311.3. \nElectrical \nequipment must be suitable for classified \nhazardous locations. Appliances, such as \nfurnaces, must be installed with their fire boxes \nabove the 450 mm hazard zone to reduce the \nlikelihood of them becoming an ignition source \nfor flammable vapors that may have escaped \nand settled to the floor. See the commentaries \nto the applicable sections of SBC 201 and SBC \n501 for further information. \n2311.3.2 \nSmoking. Smoking shall not be \nallowed in repair garages except in approved \nlocations. \n❖ \nSmoking is a common ignition hazard that does \nnot occur within 450 mm of the floor but can \ndrop hot ashes into the 450 mm hazard zone \nnear the floor with the potential to ignite any \naccumulated vapors. \n2311.4 Below-grade areas. Pits and below-grade \nwork areas in repair garages shall comply with \nSections 2311.4.1 through 2311.4.3. \n❖ \nNote that this section describes this area as a \npit or a below-grade work area and not a \nbasement. \n2311.4.1 \nConstruction. Pits and below-\ngrade work areas shall be constructed in accordance \nwith SBC 201. \n❖ \nConstruction requirements are found in SBC \n201. \n2311.4.2 \nMeans of egress. Pits and below-\ngrade work areas shall be provided with means of \negress in accordance with Chapter 10. \n❖ \nSection 202defines a “Motor vehicle repair \ngarage” \nas \na \nmoderate-hazard \nstorage \noccupancy. \n \nSection 1006allows one means of egress if the \nbuilding is a storage occupancy with only one \nlevel below grade, the occupancy load is less \nthan 30 occupants and the travel distance does \nnot exceed 30 m for a single-story storage \noccupancy. \n2311.4.3 \nVentilation. Where Class I liquids \nor LP-gas are stored or used within a building \nhaving a basement or pit wherein flammable vapors \ncould accumulate, the basement or pit shall be \nprovided with mechanical ventilation in accordance \nwith SBC 501, at a minimum rate of 0.008 m3/(s • \nm2) to prevent the accumulation of flammable \nvapors. \n❖ \nA ventilation system must be installed in any \nbelow-grade area where flammable and \ncombustible vapors might accumulate. The \nventilation system must be in operation any \ntime the repair garage is open for business, if a \nvehicle is left parked over the pit when the \ngarage is closed for business or anytime there \nis a chance that vapors may accumulate in the \nbelow-grade area. \n2311.5 Vehicles powered by liquefied petroleum \ngas (LP-gas). Vehicles powered by LP-gas and the \nservicing of vehicles powered by LP-gas shall be in \ncompliance with this chapter, Chapter 61 and NFPA \n58. \n❖ \nLPG vehicles are specifically addressed in \nNFPA 58 and must be dealt with independently \nfrom CNG, LNG and hydrogen. Section 6111 \nmakes reference to NFPA 58 for LPG vehicles. \nNFPA \n58 \ncontains \nextensive \nlanguage \nregarding LPG vehicles. \n2311.6 Vehicles powered by liquefied natural \ngas (LNG) and compressed natural gas (CNG). \nLNG vehicles and CNG vehicles shall comply with \nSections 2311.6.1 and 2311.6.2, as applicable. \n❖ \nThe provisions of the following two sections \ndetail specific criteria regarding acceptable \npressures of LNG and CNG permitted in repair \ngarages so as to avoid venting of gases in the \nrepair garages. Section 2311.6.1 addresses \nLNG and Section 2311.6.2 addresses CNG. \nThe code has determined that credible release \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1143 \n \nfor further discussion of waste cans. \n2311.2.4 \nSpray finishing. Spray finishing \nwith flammable or combustible liquids shall comply \nwith Chapter 24.",
      "commentary": "Chapter \n24 \nregulates \nthe \nspraying \nof \nflammable and combustible finishes and \nrequires a permit from the Fire official. The \nspray operation must comply with Section \n2404. \n2311.3 Sources of ignition. Sources of ignition \nshall not be located within 450 mm of the floor and \nshall comply with Chapters 3 and 35.\n\n❖ No open flame device or other sources of \nignition may be within 450 mm of the floor in a \nrepair garage. Flammable and combustible \nvapors found in repair garages are heavier \nthan air and will accumulate below the 450 mm \nlevel. \n2311.3.1 \nEquipment. \nAppliances \nand \nequipment installed in a repair garage shall comply \nwith the provisions of SBC 201, SBC 501 and SBC \n401.\n\n❖ Special care must be taken in selecting and \ninstalling appliances and equipment in repair \ngarages due to the 450 mm hazard zone \nidentified \nin \nSection \n2311.3. \nElectrical \nequipment must be suitable for classified \nhazardous locations. Appliances, such as \nfurnaces, must be installed with their fire boxes \nabove the 450 mm hazard zone to reduce the \nlikelihood of them becoming an ignition source \nfor flammable vapors that may have escaped \nand settled to the floor. See the commentaries \nto the applicable sections of SBC 201 and SBC \n501 for further information. \n2311.3.2 \nSmoking. Smoking shall not be \nallowed in repair garages except in approved \nlocations.\n\n❖ Smoking is a common ignition hazard that does \nnot occur within 450 mm of the floor but can \ndrop hot ashes into the 450 mm hazard zone \nnear the floor with the potential to ignite any \naccumulated vapors. \n2311.4 Below-grade areas. Pits and below-grade \nwork areas in repair garages shall comply with \nSections 2311.4.1 through 2311.4.3.\n\n❖ Note that this section describes this area as a \npit or a below-grade work area and not a \nbasement. \n2311.4.1 \nConstruction. Pits and below-\ngrade work areas shall be constructed in accordance \nwith SBC 201.\n\n❖ Construction requirements are found in SBC \n201. \n2311.4.2 \nMeans of egress. Pits and below-\ngrade work areas shall be provided with means of \negress in accordance with Chapter 10.\n\n❖ Section 202defines a “Motor vehicle repair \ngarage” \nas \na \nmoderate-hazard \nstorage \noccupancy. \n \nSection 1006allows one means of egress if the \nbuilding is a storage occupancy with only one \nlevel below grade, the occupancy load is less \nthan 30 occupants and the travel distance does \nnot exceed 30 m for a single-story storage \noccupancy. \n2311.4.3 \nVentilation. Where Class I liquids \nor LP-gas are stored or used within a building \nhaving a basement or pit wherein flammable vapors \ncould accumulate, the basement or pit shall be \nprovided with mechanical ventilation in accordance \nwith SBC 501, at a minimum rate of 0.008 m3/(s • \nm2) to prevent the accumulation of flammable \nvapors.\n\n❖ A ventilation system must be installed in any \nbelow-grade area where flammable and \ncombustible vapors might accumulate. The \nventilation system must be in operation any \ntime the repair garage is open for business, if a \nvehicle is left parked over the pit when the \ngarage is closed for business or anytime there \nis a chance that vapors may accumulate in the \nbelow-grade area. \n2311.5 Vehicles powered by liquefied petroleum \ngas (LP-gas). Vehicles powered by LP-gas and the \nservicing of vehicles powered by LP-gas shall be in \ncompliance with this chapter, Chapter 61 and NFPA \n58.\n\n❖ LPG vehicles are specifically addressed in \nNFPA 58 and must be dealt with independently \nfrom CNG, LNG and hydrogen. Section 6111 \nmakes reference to NFPA 58 for LPG vehicles. \nNFPA \n58 \ncontains \nextensive \nlanguage \nregarding LPG vehicles. \n2311.6 Vehicles powered by liquefied natural \ngas (LNG) and compressed natural gas (CNG). \nLNG vehicles and CNG vehicles shall comply with \nSections 2311.6.1 and 2311.6.2, as applicable.\n\n❖ The provisions of the following two sections \ndetail specific criteria regarding acceptable \npressures of LNG and CNG permitted in repair \ngarages so as to avoid venting of gases in the \nrepair garages. Section 2311.6.1 addresses \nLNG and Section 2311.6.2 addresses CNG. \nThe code has determined that credible release \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 174,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1144 \n \nhazards associated with CNG and LNG \nvehicles only occur during maintenance \noperations related to working on CNG and LNG \nfuel systems. See also Section 2311.8, \nExceptions 1, 2 and 4. It is important to mitigate \nany possible hazardous release of natural gas \nrelated to those maintenance operations. \n2311.6.1 \nLiquefied natural gas (LNG). \nLNG vehicle fuel system pressure shall be \nmeasured and recorded prior to entering the repair \nfacility. The maximum allowable system pressure \nshall be not more than 1175 kPa. Pressure greater \nthan 1175 kPa shall be reduced by operating the \nvehicle or limited venting outdoors, as required. \n❖ \nSince LNG warms over time, which increases \nthe fuel system pressure, the storage tank \nincludes a relief valve set at pressure of about \n1515 kPa to protect the system. In a typical \nLNG system, the relief valve resets at a \npressure between 1415 kPa and 1450 kPa. \nUsually, the LNG tank pressure increases at \nabout 105 kPa per day. Reducing the system \npressure to 1175 kPa prior to entering the \nrepair facility will allow a two-day period for \nrepairs before any venting takes place. The \npressure should be monitored periodically to \nprevent venting. The LNG gas phase venting is \na small volume of fuel, which dissipates quickly \n(see SANDIA Report SAND2014-2342) and \nposes no significant hazard. It can be \nprevented by monitoring and regulating the \nsystem pressure. \n2311.6.2 \nCompressed natural gas (CNG). \nCNG vehicle fuel system pressure and the ambient \ntemperature shall be measured and recorded prior to \nentering the repair facility. Pressure greater than the \nindicated maximum pressure in accordance with \nTable 2311.6.2 shall be reduced by defueling the \nvehicle. \n❖ \nSince some CNG cylinders use pressure-\nactivated pressure relief devices (PRDs) to \nprotect the cylinders from possible over-\npressure \ndue \nto \nfaulty \ntemperature \ncompensation of fueling systems, a method is \nrequired to recognize excess system pressure \nand reduce it prior to the CNG vehicle entering \nthe repair facility. Therefore, measuring the \nsystem pressure and the ambient temperature, \nand then comparing those values to the values \nprovided in Table 2311.6.2 will indicate if the \nCNG vehicle should be defueled to the proper \npressure prior to entering the facility. \n2311.7 Fire extinguishers. Fire extinguishers \nshall be provided in accordance with Section 906. \n❖ \nA motor vehicle repair garage is classified as a \nmoderate-hazard storage occupancy. See \nTable 906.3(1) for the size and placement of \nportable fire extinguishers. \n2311.8 Repair garages for vehicles fueled by \nlighter-than air fuels. The room, motor vehicle \nrepair booth or motor vehicle repair space \ncontaining \nrepair \ngarage \nactivities \nfor \nthe \nconversion or repair of vehicles that use CNG, \nLNG, hydrogen or other lighter-than-air motor fuels \nshall be in accordance with Sections 2311.8 through \n2311.8.11 in addition to the other requirements of \nSection 2311. Repair garages for the repair of \nvehicles that use hydrogen fuel shall be in \naccordance with this code and NFPA 2. \nExceptions: \n1. Repair garages where work is conducted only \non vehicles where the motor vehicle fuel tank \nand system have been defueled and the motor \nvehicle fuel tank has been purged with \nnitrogen gas, and where standard operating \nprocedures to document and maintain the \nfueling status throughout repair operations \nare approved. \n2. Repair garages where work is not performed \non the fuel system and is limited to exchange \nof parts and maintenance not requiring open \nflame or welding on the CNG-, LNG-, \nhydrogen- or other lighter-thanair-fueled \nmotor vehicle. Movement of a subassembly \non which the motor vehicle fuel tank remains \nmounted to allow access to other parts of the \nvehicle that are not a portion of the fuel \nsystem shall be permitted. \n3. Repair garages for hydrogen-fueled vehicles \nwhere work is not performed on the motor \nvehicle fuel tank and is limited to the \nexchange of parts and maintenance not \nrequiring open flame or welding on the \nhydrogen-fueled vehicle. During the work, \nthe entire hydrogen fuel system shall contain \nless than 11.3 m3 of hydrogen. \n4. Repair \ngarages \nfor \nnatural-gas-fueled \nvehicles where work is not being performed \non the motor vehicle fuel tank, and is limited \nto the exchange of parts and maintenance not \nrequiring open flame or welding on the \nnatural-gas-fueled vehicle. During the work, \nthe natural gas in the motor vehicle fuel tank \nshall contain a pressure of not more than 725 \nkPa at 21°C. \n❖ \nThis section introduces the requirements for \nrepair garages dealing with CNG, LNG, \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1144 \n \nhazards associated with CNG and LNG \nvehicles only occur during maintenance \noperations related to working on CNG and LNG \nfuel systems. See also Section 2311.8, \nExceptions 1, 2 and 4. It is important to mitigate \nany possible hazardous release of natural gas \nrelated to those maintenance operations. \n2311.6.1 \nLiquefied natural gas (LNG). \nLNG vehicle fuel system pressure shall be \nmeasured and recorded prior to entering the repair \nfacility. The maximum allowable system pressure \nshall be not more than 1175 kPa. Pressure greater \nthan 1175 kPa shall be reduced by operating the \nvehicle or limited venting outdoors, as required.",
      "commentary": "Since LNG warms over time, which increases \nthe fuel system pressure, the storage tank \nincludes a relief valve set at pressure of about \n1515 kPa to protect the system. In a typical \nLNG system, the relief valve resets at a \npressure between 1415 kPa and 1450 kPa. \nUsually, the LNG tank pressure increases at \nabout 105 kPa per day. Reducing the system \npressure to 1175 kPa prior to entering the \nrepair facility will allow a two-day period for \nrepairs before any venting takes place. The \npressure should be monitored periodically to \nprevent venting. The LNG gas phase venting is \na small volume of fuel, which dissipates quickly \n(see SANDIA Report SAND2014-2342) and \nposes no significant hazard. It can be \nprevented by monitoring and regulating the \nsystem pressure. \n2311.6.2 \nCompressed natural gas (CNG). \nCNG vehicle fuel system pressure and the ambient \ntemperature shall be measured and recorded prior to \nentering the repair facility. Pressure greater than the \nindicated maximum pressure in accordance with \nTable 2311.6.2 shall be reduced by defueling the \nvehicle.\n\n❖ Since some CNG cylinders use pressure-\nactivated pressure relief devices (PRDs) to \nprotect the cylinders from possible over-\npressure \ndue \nto \nfaulty \ntemperature \ncompensation of fueling systems, a method is \nrequired to recognize excess system pressure \nand reduce it prior to the CNG vehicle entering \nthe repair facility. Therefore, measuring the \nsystem pressure and the ambient temperature, \nand then comparing those values to the values \nprovided in Table 2311.6.2 will indicate if the \nCNG vehicle should be defueled to the proper \npressure prior to entering the facility. \n2311.7 Fire extinguishers. Fire extinguishers \nshall be provided in accordance with Section 906.\n\n❖ A motor vehicle repair garage is classified as a \nmoderate-hazard storage occupancy. See \nTable 906.3(1) for the size and placement of \nportable fire extinguishers. \n2311.8 Repair garages for vehicles fueled by \nlighter-than air fuels. The room, motor vehicle \nrepair booth or motor vehicle repair space \ncontaining \nrepair \ngarage \nactivities \nfor \nthe \nconversion or repair of vehicles that use CNG, \nLNG, hydrogen or other lighter-than-air motor fuels \nshall be in accordance with Sections 2311.8 through \n2311.8.11 in addition to the other requirements of \nSection 2311. Repair garages for the repair of \nvehicles that use hydrogen fuel shall be in \naccordance with this code and NFPA 2. \nExceptions: \n1. Repair garages where work is conducted only \non vehicles where the motor vehicle fuel tank \nand system have been defueled and the motor \nvehicle fuel tank has been purged with \nnitrogen gas, and where standard operating \nprocedures to document and maintain the \nfueling status throughout repair operations \nare approved. \n2. Repair garages where work is not performed \non the fuel system and is limited to exchange \nof parts and maintenance not requiring open \nflame or welding on the CNG-, LNG-, \nhydrogen- or other lighter-thanair-fueled \nmotor vehicle. Movement of a subassembly \non which the motor vehicle fuel tank remains \nmounted to allow access to other parts of the \nvehicle that are not a portion of the fuel \nsystem shall be permitted. \n3. Repair garages for hydrogen-fueled vehicles \nwhere work is not performed on the motor \nvehicle fuel tank and is limited to the \nexchange of parts and maintenance not \nrequiring open flame or welding on the \nhydrogen-fueled vehicle. During the work, \nthe entire hydrogen fuel system shall contain \nless than 11.3 m3 of hydrogen. \n4. Repair \ngarages \nfor \nnatural-gas-fueled \nvehicles where work is not being performed \non the motor vehicle fuel tank, and is limited \nto the exchange of parts and maintenance not \nrequiring open flame or welding on the \nnatural-gas-fueled vehicle. During the work, \nthe natural gas in the motor vehicle fuel tank \nshall contain a pressure of not more than 725 \nkPa at 21°C.\n\n❖ This section introduces the requirements for \nrepair garages dealing with CNG, LNG, \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 175,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1145 \n \nhydrogen and other lighter-than-air motor fuels. \nThe issues covered include preparation of \nvehicles; \nventilation \nand \ngas \ndetection \nrequirements; the concept of repair rooms, \nbooths and spaces; electrical classification; \nand defueling requirements for hydrogen. \nThere is also a blanket reference to NFPA 2 in \nthis section that would require compliance for \nhydrogen-fueled vehicles with this section and \nthe standard. Repair rooms, repair booths and \nrepair spaces are alternatives to addressing \nthe entire building when applying the code \nrequirements. \nSections \n2311.8.3 \nthrough \n2311.8.6 \naddress \nthese \nconcepts \nand \nassociated fire protection requirements. Note \nthat if the entire building complies it can simply \nbe addressed as a motor vehicle repair room. \nThis concept has been modeled after that used \nin Chapter 24 for spray finish applications, \nthough the hazards for repair garages are \ngenerally lower \n \nRepair garages that install and repair CNG, \nliquefied natural gas (LNG), hydrogen or other \nlighter-than-air motor fuels must be equipped \nwith ventilation and gas detection systems in \naccordance with Sections 2311.8.8 through \n2311.8.9.2. Classification of electrical areas \nmust comply with Section 2311.8.10 and the \ndefueling of hydrogen vehicles is required to \ncomply \nwith \nSection \n2311.8.11, \nwhich \nreferences Section 2309.6 and NFPA 2. As \nnoted, this section addresses the concept of \ncompliance with NFPA 2 for repair garages \nused for the repair of hydrogen vehicles. \n \nThere are four exceptions to the requirements \nfound in Section 2311.8. \n \nException 1 exempts vehicles using lighter-\nthan-air fuels that enter and remain defueled in \nthe repair garage. The hazards are greatly \nreduced when there is no fuel present. There \nare no limitations on the types of repairs in this \nexception. Note that only the motor fuel tank \nitself needs to be purged; this does not include \nthe rest of the fuel system. \n \nException 2 would be a garage that works on \nautomobile \nmufflers, \nbrakes \nand \nshock \nabsorbers and does not repair fuel systems. \nThis type of garage would not have to comply \nwith this section even if the vehicles being \nrepaired are equipped with lighter-than air fuel \nsystems. This exception does not require the \nvehicles to be defueled as does Exception 1. \nNote that the last sentence makes it clear that \nmovement of a subassembly of the motor fuel \ntank is permitted under this exception, which is \nlimited to the exchange of parts and no use of \nopen flame or welding. The tank remains firmly \nmounted to its mounting chassis and is not free \nto drop, roll or otherwise move during this \nprocess and as such does not present any \nadditional safety concerns. \n \nException 3 allows work on hydrogen-fueled \nvehicles (but not on the fuel systems of the \nvehicles) to be conducted, provided that there \nis no open flame in use and the vehicle’s \nhydrogen fuel system contains not more than \n11.25 cubic meter of the gas, which is less than \n40 percent of the flammable gas maximum \nallowable quantity (MAQ) in Table 5003.1.1(1). \nThis exception is consistent with NFPA 2 \nrequirements on this topic. Exception 3 is \nintended to allow work on the fuel system, \nexcept for the hydrogen storage tank, without \nhaving to install additional ventilation and gas \ndetection systems in the repair garage. The \nvehicle's shutoff valve must be securely closed \non the motor vehicle fuel tank so that it is a \nclosed system and no gas can escape during \nmaintenance operations. \n \nAlthough each hydrogen passenger vehicle is \ndifferent, typically their motor vehicle fuel tank \ncan hold between 140 and 1415 cubic meter \n(NTP) of hydrogen at high pressure (34500–\n69000 kPa). However, the hydrogen leaving \nthe motor vehicle fuel tank is regulated to a \nlower pressure, typically less than 1725 kPa \nand less than 0.28 m3 (NTP) of hydrogen. \n \nHydrogen vehicles are required to have a \nmanual valve that can be shut off for \nmaintenance. In most vehicles, the shutoff \nvalve fails shut, so the standard operating \nprocedure to ensure that the valve is closed is \nto disconnect the 12V battery. For manual \nvalves, it can be tagged and locked in the off \nposition. Since almost all of the hydrogen is in \nthe motor vehicle fuel tank, this requirement will \nensure only a minimal amount of hydrogen is \nleft in the remainder of the fuel system. \n \nIn the event that the fuel storage container is \nopened during repairs and all of the hydrogen \nis allowed to escape, this exception requires \nthat the entire fuel system be defueled to less \nthan 11 cubic meters (NTP). This is less than \n40 percent of the MAQ per control area listed \nin Tables 5003.1.1(1) through 5003.1.1(4). \n \nException 4 would allow natural gas vehicles in \nthe facility with limited amounts of fuel within \nthe motor vehicle fuel tank (enough to drive the \nvehicle in/out of the facility), so long as the work \nbeing done is not on the motor vehicle fuel tank \nand is limited to the exchange of parts, and \nthere is no open flame or welding on the natural \ngas vehicle. Based on the findings of the \nSANDIA \nReport \n(SAND2014-2342), \nthe \ncredible natural gas releases during LNG and \nCNG vehicle maintenance operations are \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1145 \n \nhydrogen and other lighter-than-air motor fuels. \nThe issues covered include preparation of \nvehicles; \nventilation \nand \ngas \ndetection \nrequirements; the concept of repair rooms, \nbooths and spaces; electrical classification; \nand defueling requirements for hydrogen. \nThere is also a blanket reference to NFPA 2 in \nthis section that would require compliance for \nhydrogen-fueled vehicles with this section and \nthe standard. Repair rooms, repair booths and \nrepair spaces are alternatives to addressing \nthe entire building when applying the code \nrequirements. \nSections \n2311.8.3 \nthrough \n2311.8.6 \naddress \nthese \nconcepts \nand \nassociated fire protection requirements. Note \nthat if the entire building complies it can simply \nbe addressed as a motor vehicle repair room. \nThis concept has been modeled after that used \nin Chapter 24 for spray finish applications, \nthough the hazards for repair garages are \ngenerally lower \n \nRepair garages that install and repair CNG, \nliquefied natural gas (LNG), hydrogen or other \nlighter-than-air motor fuels must be equipped \nwith ventilation and gas detection systems in \naccordance with Sections 2311.8.8 through \n2311.8.9.2. Classification of electrical areas \nmust comply with Section 2311.8.10 and the \ndefueling of hydrogen vehicles is required to \ncomply \nwith \nSection \n2311.8.11, \nwhich \nreferences Section 2309.6 and NFPA 2. As \nnoted, this section addresses the concept of \ncompliance with NFPA 2 for repair garages \nused for the repair of hydrogen vehicles. \n \nThere are four exceptions to the requirements \nfound in Section 2311.8. \n \nException 1 exempts vehicles using lighter-\nthan-air fuels that enter and remain defueled in \nthe repair garage. The hazards are greatly \nreduced when there is no fuel present. There \nare no limitations on the types of repairs in this \nexception. Note that only the motor fuel tank \nitself needs to be purged; this does not include \nthe rest of the fuel system. \n \nException 2 would be a garage that works on \nautomobile \nmufflers, \nbrakes \nand \nshock \nabsorbers and does not repair fuel systems. \nThis type of garage would not have to comply \nwith this section even if the vehicles being \nrepaired are equipped with lighter-than air fuel \nsystems. This exception does not require the \nvehicles to be defueled as does Exception 1. \nNote that the last sentence makes it clear that \nmovement of a subassembly of the motor fuel \ntank is permitted under this exception, which is \nlimited to the exchange of parts and no use of \nopen flame or welding. The tank remains firmly \nmounted to its mounting chassis and is not free \nto drop, roll or otherwise move during this \nprocess and as such does not present any \nadditional safety concerns. \n \nException 3 allows work on hydrogen-fueled \nvehicles (but not on the fuel systems of the \nvehicles) to be conducted, provided that there \nis no open flame in use and the vehicle’s \nhydrogen fuel system contains not more than \n11.25 cubic meter of the gas, which is less than \n40 percent of the flammable gas maximum \nallowable quantity (MAQ) in Table 5003.1.1(1). \nThis exception is consistent with NFPA 2 \nrequirements on this topic. Exception 3 is \nintended to allow work on the fuel system, \nexcept for the hydrogen storage tank, without \nhaving to install additional ventilation and gas \ndetection systems in the repair garage. The \nvehicle's shutoff valve must be securely closed \non the motor vehicle fuel tank so that it is a \nclosed system and no gas can escape during \nmaintenance operations. \n \nAlthough each hydrogen passenger vehicle is \ndifferent, typically their motor vehicle fuel tank \ncan hold between 140 and 1415 cubic meter \n(NTP) of hydrogen at high pressure (34500–\n69000 kPa). However, the hydrogen leaving \nthe motor vehicle fuel tank is regulated to a \nlower pressure, typically less than 1725 kPa \nand less than 0.28 m3 (NTP) of hydrogen. \n \nHydrogen vehicles are required to have a \nmanual valve that can be shut off for \nmaintenance. In most vehicles, the shutoff \nvalve fails shut, so the standard operating \nprocedure to ensure that the valve is closed is \nto disconnect the 12V battery. For manual \nvalves, it can be tagged and locked in the off \nposition. Since almost all of the hydrogen is in \nthe motor vehicle fuel tank, this requirement will \nensure only a minimal amount of hydrogen is \nleft in the remainder of the fuel system. \n \nIn the event that the fuel storage container is \nopened during repairs and all of the hydrogen \nis allowed to escape, this exception requires \nthat the entire fuel system be defueled to less \nthan 11 cubic meters (NTP). This is less than \n40 percent of the MAQ per control area listed \nin Tables 5003.1.1(1) through 5003.1.1(4). \n \nException 4 would allow natural gas vehicles in \nthe facility with limited amounts of fuel within \nthe motor vehicle fuel tank (enough to drive the \nvehicle in/out of the facility), so long as the work \nbeing done is not on the motor vehicle fuel tank \nand is limited to the exchange of parts, and \nthere is no open flame or welding on the natural \ngas vehicle. Based on the findings of the \nSANDIA \nReport \n(SAND2014-2342), \nthe \ncredible natural gas releases during LNG and \nCNG vehicle maintenance operations are \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 176,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1146 \n \nlimited to about 135785 kilo joule of fuel over a \nvery short time frame. The released natural gas \ndissipates quickly and is typically ignitable from \nthe point of release to not more than 2.4 m from \nthat point. These releases do not create an \nignitable mixture at the ceiling of the facility due \nto rapid dispersion of the gas, and ventilation \nabove the normal ventilation rates of a typical \nrepair has little or no impact on the dispersion. \nThere has not been any reported release of a \nfull CNG cylinder due to any maintenance \noperation in the last 35 years of record keeping. \nIn the 1990s there were full cylinder releases \ndue to faulty temperature-activated pressure \nrelief devices (TPRDs), but these have been \neliminated from the population and the failures \nwere not related to maintenance operations. \n2311.8.1 \nPreparation \nof \nvehicles \nfor \nrepair. For vehicles powered by gaseous fuels, the \nfuel shutoff valves shall be closed prior to repairing \nany portion of the vehicle fuel system. \nVehicles powered by gaseous fuels in which the \nfuel system has been damaged shall be inspected \nand evaluated for fuel system integrity prior to \nbeing brought into the repair garage. The inspection \nshall include testing of the entire fuel delivery \nsystem for leakage. \n❖ \nGaseous fuels include such fuels as CNG and \nLNG, among other gases. If a leak is detected \nin the fuel system, it must be stopped or the \nsystem purged of fuel before the vehicle can be \nbrought into the garage. The intent is to prevent \nfuel gases from entering the garage area. \n2311.8.2 \nRepair garages used for the \nrepair of hydrogen-fueled vehicles. Repair \ngarages used for the repair of hydrogen-fueled \nvehicles shall be provided with an approved exhaust \nventilation system in accordance with SBC 501 and \nChapter 6 of NFPA 2. \n❖ \nThe requirements for exhaust of repair garages \nfor hydrogen-fueled vehicles are specifically \ncovered in NFPA 2, where this code already \ndirects the user for most requirements for such \nvehicles. In addition, the air exhaust rate is \ndifferent in NFPA 2 for hydrogen than what the \ncode would require for other fuels. \n2311.8.3 \nMotor vehicle repair rooms. \nMotor vehicle repair rooms shall be enclosed with \nnot less than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201, or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with 1-hour \nrated opening protectives. \n❖ \nThis is one of three options for addressing the \nrequirements of Section 2311.8. Section \n2311.8.4 allows a repair booth and Section \n2311.8.5 allows a repair space. The concept of \na motor vehicle repair room is modeled from \nthe spray room in Chapter 24. In the application \nfor motor vehicle repair garages, this allows the \nprovisions of Section 2311.8 to be limited to a \nroom versus potentially an entire building. \nWhere an entire building complies with Section \n2311.8, it is essentially viewed as a motor \nvehicle repair room. In that case, no \nseparations would be required as it is one \nspace. \n2311.8.4 \nMotor vehicle repair booths. The \ndesign and construction of motor vehicle repair \nbooths shall be in accordance with Sections \n2311.8.4.1 through 2311.8.4.4. \n❖ \nThis concept is modeled after the spray booth \nrequirements of Chapter 24. This is seen as an \nappliance. \nSections \n2311.8.4.1 \nthrough \n2311.8.4.4 outline the specific requirements for \nsuch booths. \n2311.8.4.1 \nConstruction. \nMotor \nvehicle \nrepair booths shall be constructed of approved \nnoncombustible materials. Where walls or ceiling \nassemblies are constructed of sheet metal, single-\nskin assemblies shall be not thinner than 18 gage \n(1.2 mm) and each sheet of double-skin assemblies \nshall be not thinner than 20 gage (0.9 mm). \nStructural sections of motor vehicle repair booths \nshall be sealed in an approved manner. \n❖ \nThis \nsection \nsets \nout \nthe \nconstruction \nrequirements \nfor \nrepair \nbooths. \nThe \nrequirements are very similar to those in \nSection 2404.3.3.1. When this section was \nadded to the code, it was specifically revised to \nuse the term “approved manner” for the \nmethod of sealing the structural sections \nversus the more specific requirements for \n“latex-based or similar caulks and sealants” \nallowed in Section 2404.3.3.1. This provides \nmore flexibility but will require more review to \ndetermine the appropriateness of the sealants. \n2311.8.4.2 \nSurfaces. The interior surfaces of \nmotor vehicle repair booths shall be constructed to \npermit the free passage of exhaust air from all parts \nof the interior. \n❖ \nThis \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.2; however, it is primarily focused on \nfree passage of exhaust air. Section 2404.3.3.2 \nrequires the surfaces to be easily washed and \ncleaned. Since this section is focused on the \nrepair of vehicles with the concern for release \nof gaseous fuels, the issue of cleaning the \nsurface is not as critical. \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1146 \n \nlimited to about 135785 kilo joule of fuel over a \nvery short time frame. The released natural gas \ndissipates quickly and is typically ignitable from \nthe point of release to not more than 2.4 m from \nthat point. These releases do not create an \nignitable mixture at the ceiling of the facility due \nto rapid dispersion of the gas, and ventilation \nabove the normal ventilation rates of a typical \nrepair has little or no impact on the dispersion. \nThere has not been any reported release of a \nfull CNG cylinder due to any maintenance \noperation in the last 35 years of record keeping. \nIn the 1990s there were full cylinder releases \ndue to faulty temperature-activated pressure \nrelief devices (TPRDs), but these have been \neliminated from the population and the failures \nwere not related to maintenance operations. \n2311.8.1 \nPreparation \nof \nvehicles \nfor \nrepair. For vehicles powered by gaseous fuels, the \nfuel shutoff valves shall be closed prior to repairing \nany portion of the vehicle fuel system. \nVehicles powered by gaseous fuels in which the \nfuel system has been damaged shall be inspected \nand evaluated for fuel system integrity prior to \nbeing brought into the repair garage. The inspection \nshall include testing of the entire fuel delivery \nsystem for leakage.",
      "commentary": "Gaseous fuels include such fuels as CNG and \nLNG, among other gases. If a leak is detected \nin the fuel system, it must be stopped or the \nsystem purged of fuel before the vehicle can be \nbrought into the garage. The intent is to prevent \nfuel gases from entering the garage area. \n2311.8.2 \nRepair garages used for the \nrepair of hydrogen-fueled vehicles. Repair \ngarages used for the repair of hydrogen-fueled \nvehicles shall be provided with an approved exhaust \nventilation system in accordance with SBC 501 and \nChapter 6 of NFPA 2.\n\n❖ The requirements for exhaust of repair garages \nfor hydrogen-fueled vehicles are specifically \ncovered in NFPA 2, where this code already \ndirects the user for most requirements for such \nvehicles. In addition, the air exhaust rate is \ndifferent in NFPA 2 for hydrogen than what the \ncode would require for other fuels. \n2311.8.3 \nMotor vehicle repair rooms. \nMotor vehicle repair rooms shall be enclosed with \nnot less than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201, or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with 1-hour \nrated opening protectives.\n\n❖ This is one of three options for addressing the \nrequirements of Section 2311.8. Section \n2311.8.4 allows a repair booth and Section \n2311.8.5 allows a repair space. The concept of \na motor vehicle repair room is modeled from \nthe spray room in Chapter 24. In the application \nfor motor vehicle repair garages, this allows the \nprovisions of Section 2311.8 to be limited to a \nroom versus potentially an entire building. \nWhere an entire building complies with Section \n2311.8, it is essentially viewed as a motor \nvehicle repair room. In that case, no \nseparations would be required as it is one \nspace. \n2311.8.4 \nMotor vehicle repair booths. The \ndesign and construction of motor vehicle repair \nbooths shall be in accordance with Sections \n2311.8.4.1 through 2311.8.4.4.\n\n❖ This concept is modeled after the spray booth \nrequirements of Chapter 24. This is seen as an \nappliance. \nSections \n2311.8.4.1 \nthrough \n2311.8.4.4 outline the specific requirements for \nsuch booths. \n2311.8.4.1 \nConstruction. \nMotor \nvehicle \nrepair booths shall be constructed of approved \nnoncombustible materials. Where walls or ceiling \nassemblies are constructed of sheet metal, single-\nskin assemblies shall be not thinner than 18 gage \n(1.2 mm) and each sheet of double-skin assemblies \nshall be not thinner than 20 gage (0.9 mm). \nStructural sections of motor vehicle repair booths \nshall be sealed in an approved manner.\n\n❖ This \nsection \nsets \nout \nthe \nconstruction \nrequirements \nfor \nrepair \nbooths. \nThe \nrequirements are very similar to those in \nSection 2404.3.3.1. When this section was \nadded to the code, it was specifically revised to \nuse the term “approved manner” for the \nmethod of sealing the structural sections \nversus the more specific requirements for \n“latex-based or similar caulks and sealants” \nallowed in Section 2404.3.3.1. This provides \nmore flexibility but will require more review to \ndetermine the appropriateness of the sealants. \n2311.8.4.2 \nSurfaces. The interior surfaces of \nmotor vehicle repair booths shall be constructed to \npermit the free passage of exhaust air from all parts \nof the interior.\n\n❖ This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.2; however, it is primarily focused on \nfree passage of exhaust air. Section 2404.3.3.2 \nrequires the surfaces to be easily washed and \ncleaned. Since this section is focused on the \nrepair of vehicles with the concern for release \nof gaseous fuels, the issue of cleaning the \nsurface is not as critical. \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 177,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1147 \n \n2311.8.4.3 \nMeans of egress. Means of egress \nshall be provided in accordance with Chapter 10. \nException: \nMeans \nof \negress \ndoors \nfrom \npremanufactured motor vehicle repair booths shall \nbe not less than 750 mm in width by 2000 mm in \nheight. \n❖ \nThis \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.4 for spray booths. Though a repair \nbooth, like a spray booth, is more like an \nappliance, because people can occupy such \nbooths, means of egress must be addressed. \nSee the commentary to Section 2404.3.3.4. \n2311.8.4.4 \nClear space. Motor vehicle repair \nbooths shall be installed so that all parts of the booth \nbe provided with ready access for cleaning. A clear \narea of not less than 900 mm wide shall be \nmaintained on all sides of the motor vehicle repair \nbooth. This clear area shall be kept free of any \nstorage or combustible construction. \nExceptions: \n1. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to or directly against an interior partition, \nwall or floor/ceiling assembly that has a fire-\nresistance rating of not less than 1 hour, \nprovided that the motor vehicle repair booth \ncan be adequately maintained and cleaned. \n2. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to an exterior wall or a roof assembly, \nprovided that the wall or roof is constructed \nof noncombustible material and the motor \nvehicle repair booth can be adequately \nmaintained and cleaned. \n❖ \nThis \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.5 \nfor \nspray \nbooths \nand \nsets \nclearances for the spray booth. Generally, a \n900 mm separation on all sides is required, but \nthe exception recognizes low-hazard locations \nsuch as interior partitions and exterior walls \nunder certain conditions. See the commentary \nto Section 2404.3.3.5. \n2311.8.5 \nMotor vehicle repair spaces. \nWhere such spaces are not separately enclosed, \nnoncombustible spray curtains shall be provided to \nrestrict the spread of flammable gases. \n❖ \nThis \nsection \ndiffers \nfrom \nspray-finishing \nrequirements and allows the use of spray \ncurtains to form an enclosure to prevent the \nspread of flammable gas. The requirements of \nSection 2311.8 will still apply with regard to \nventilation and gas detection. \n2311.8.6 \nFire protection. Motor vehicle \nrepair booths or spaces installed in a room or area \nprotected by an automatic sprinkler system shall \nhave the protection extended to include the inside \nof the motor vehicle repair booth or space. \n❖ \nWhere repair booths or spaces are installed in \nareas equipped with an automatic sprinkler \nsystem, the protection must be extended to \nensure coverage of the booth or space. The \nsprinkler requirements for repair garages are \nfound in Section 903.2.9.1. \n2311.8.7 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906 shall be \nprovided for motor vehicle repair rooms, motor \nvehicle repair booths or motor vehicle repair spaces. \n❖ \nAs part of the package of requirements \nallowing repair rooms, repair booths and repair \nspaces instead of protection of the entire repair \ngarage, fire extinguishers are required to be \nprovided in accordance with Section 906. \n2311.8.8 \nExhaust \nventilation \nsystem. \nRepair garages used for the repair of CNG, LNG, or \nother lighter-than-air motor fuels other than \nhydrogen shall be provided with an approved \nmechanical ventilation system. The mechanical \nexhaust ventilation system shall be in accordance \nwith SBC 501 and Sections 2311.8.8.1 and \n2311.8.8.2. \nException: Where approved by the Fire official, \nnatural ventilation shall be permitted in lieu of \nmechanical exhaust ventilation. \n❖ \nThis section is intended to prevent the \naccumulation of lighter-than-air flammable and \ncombustible gases inside the repair garage \nand introduces the applicable requirements. \nNote that this section does not address \nhydrogen. Instead, hydrogen is addressed in \nSection 2311.8.2 and references SBC 501 and \nChapter 6 of NFPA 2. \n \nAn example of natural ventilation that a Fire \nofficial may approve at his or her discretion is a \nrepair garage with at least two opposite sides \nopen all the way to the ceiling. The two \nopposite \nsides \nwould \nallow \nfor \ncross \nventilation. Having the walls open to the ceiling \nwould prevent lighter-than-air gases from \naccumulating at the ceiling level. The ceiling \nwould have to be sealed to prevent gasses \nfrom entering the attic space; otherwise, \nmechanical ventilation would be required. \n2311.8.8.1 \nDesign. For indoor locations, air \nsupply inlets and exhaust outlets for mechanical \nventilation shall be arranged to provide uniformly \ndistributed air movement with inlets uniformly \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1147 \n \n2311.8.4.3 \nMeans of egress. Means of egress \nshall be provided in accordance with Chapter 10. \nException: \nMeans \nof \negress \ndoors \nfrom \npremanufactured motor vehicle repair booths shall \nbe not less than 750 mm in width by 2000 mm in \nheight.",
      "commentary": "This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.4 for spray booths. Though a repair \nbooth, like a spray booth, is more like an \nappliance, because people can occupy such \nbooths, means of egress must be addressed. \nSee the commentary to Section 2404.3.3.4. \n2311.8.4.4 \nClear space. Motor vehicle repair \nbooths shall be installed so that all parts of the booth \nbe provided with ready access for cleaning. A clear \narea of not less than 900 mm wide shall be \nmaintained on all sides of the motor vehicle repair \nbooth. This clear area shall be kept free of any \nstorage or combustible construction. \nExceptions: \n1. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to or directly against an interior partition, \nwall or floor/ceiling assembly that has a fire-\nresistance rating of not less than 1 hour, \nprovided that the motor vehicle repair booth \ncan be adequately maintained and cleaned. \n2. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to an exterior wall or a roof assembly, \nprovided that the wall or roof is constructed \nof noncombustible material and the motor \nvehicle repair booth can be adequately \nmaintained and cleaned.\n\n❖ This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.5 \nfor \nspray \nbooths \nand \nsets \nclearances for the spray booth. Generally, a \n900 mm separation on all sides is required, but \nthe exception recognizes low-hazard locations \nsuch as interior partitions and exterior walls \nunder certain conditions. See the commentary \nto Section 2404.3.3.5. \n2311.8.5 \nMotor vehicle repair spaces. \nWhere such spaces are not separately enclosed, \nnoncombustible spray curtains shall be provided to \nrestrict the spread of flammable gases.\n\n❖ This \nsection \ndiffers \nfrom \nspray-finishing \nrequirements and allows the use of spray \ncurtains to form an enclosure to prevent the \nspread of flammable gas. The requirements of \nSection 2311.8 will still apply with regard to \nventilation and gas detection. \n2311.8.6 \nFire protection. Motor vehicle \nrepair booths or spaces installed in a room or area \nprotected by an automatic sprinkler system shall \nhave the protection extended to include the inside \nof the motor vehicle repair booth or space.\n\n❖ Where repair booths or spaces are installed in \nareas equipped with an automatic sprinkler \nsystem, the protection must be extended to \nensure coverage of the booth or space. The \nsprinkler requirements for repair garages are \nfound in Section 903.2.9.1. \n2311.8.7 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906 shall be \nprovided for motor vehicle repair rooms, motor \nvehicle repair booths or motor vehicle repair spaces.\n\n❖ As part of the package of requirements \nallowing repair rooms, repair booths and repair \nspaces instead of protection of the entire repair \ngarage, fire extinguishers are required to be \nprovided in accordance with Section 906. \n2311.8.8 \nExhaust \nventilation \nsystem. \nRepair garages used for the repair of CNG, LNG, or \nother lighter-than-air motor fuels other than \nhydrogen shall be provided with an approved \nmechanical ventilation system. The mechanical \nexhaust ventilation system shall be in accordance \nwith SBC 501 and Sections 2311.8.8.1 and \n2311.8.8.2. \nException: Where approved by the Fire official, \nnatural ventilation shall be permitted in lieu of \nmechanical exhaust ventilation.\n\n❖ This section is intended to prevent the \naccumulation of lighter-than-air flammable and \ncombustible gases inside the repair garage \nand introduces the applicable requirements. \nNote that this section does not address \nhydrogen. Instead, hydrogen is addressed in \nSection 2311.8.2 and references SBC 501 and \nChapter 6 of NFPA 2. \n \nAn example of natural ventilation that a Fire \nofficial may approve at his or her discretion is a \nrepair garage with at least two opposite sides \nopen all the way to the ceiling. The two \nopposite \nsides \nwould \nallow \nfor \ncross \nventilation. Having the walls open to the ceiling \nwould prevent lighter-than-air gases from \naccumulating at the ceiling level. The ceiling \nwould have to be sealed to prevent gasses \nfrom entering the attic space; otherwise, \nmechanical ventilation would be required. \n2311.8.8.1 \nDesign. For indoor locations, air \nsupply inlets and exhaust outlets for mechanical \nventilation shall be arranged to provide uniformly \ndistributed air movement with inlets uniformly \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 178,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1148 \n \narranged on walls near floor level and outlets at the \nhigh point of the room in walls or the roof. \nFailure of the ventilation system shall cause the \nfueling system to shut down. \nThe exhaust ventilation rate shall be not less than \n0.03 m3/minute per 34 m3 of room volume. \n❖ \nThis \nsection \nprovides \nthe \nventilation \nrequirements for CNG, LNG and other lighter-\nthan-air motor fuels, excluding hydrogen. This \nsection requires uniform exhaust ventilation \nthroughout the garage area that will exchange \nat least 0.03 m3 of air for every 0.34 m3 of room \nvolume every minute. The ventilation must be \ncontinuous or be operated by the initiation of a \ngas detection system. The gas detection \nsystem as addressed in Section 2311.8.9 has \nan activation threshold of not more than 25 \npercent of the LFL based on the requirements \nof Section 916. \n2311.8.8.2 \nOperation. \nThe \nmechanical \nexhaust \nventilation \nsystem \nshall \noperate \ncontinuously. \nExceptions: \n1. Mechanical exhaust ventilation systems that \nare interlocked with a gas detection system \ndesigned in accordance with Sections \n2311.8.9 through 2311.8.9.2. \n2. Mechanical exhaust ventilation systems in \nrepair garages that are used only for repair of \nvehicles fueled by liquid fuels or odorized \ngases, such as CNG, where the ventilation \nsystem is electrically interlocked with the \nlighting circuit. \n❖ \nThis provision is intended to prevent the \naccumulation of lighter-than-air gases inside \nvehicle repair garages through continuous \nexhaust ventilation. There are two exceptions \nthat would not require the ventilation to be \ncontinuous. The first exception allows the use \nof a gas detection system that, once initiated, \nwill activate the exhaust ventilation. The \nsecond exception recognizes the fact that the \ngas provides some level of warning in the odor. \nThe ventilation system does need to be \ninterlocked with the lighting circuit as well. \n2311.8.9 \nGas detection system. Repair \ngarages used for repair of vehicles fueled by \nnonodorized gases, including, but not limited to, \nhydrogen and nonodorized LNG, shall be provided \nwith a gas detection system that complies with \nSection 916. The gas detection system shall be \ndesigned to detect leakage of nonodorized gaseous \nfuel. Where lubrication or chassis service pits are \nprovided in garages used for repairing non-odorized \nLNG-fueled vehicles, gas sensors shall be provided \nin such pits. \n❖ \nSome gases contain additives that produce \npungent odors for easy recognition. If the \nvehicle contains fuel systems that do not use \nthese odorized gases, a gas detection system \nmust be installed. The gas detection system \nmust comply with Section 916. Section 916 \nspecifies when the system is to activate. In the \ncase of the gases addressed in Section \n2311.8, the primary criteria for activation is 25 \npercent of the LFL. This section requires quick-\nlube-type facilities that change oil and lubricate \nvehicles to install gas detection systems in the \npit area if they service vehicles that are \nequipped with LNG fuel systems using \nnonodorized LNG. \n2311.8.9.1 \nSystem activation. Activation of \nthe gas detection alarm shall result in all of the \nfollowing: \n1. Initiation of local audible and visual alarms \nin approved locations. \n2. Deactivation of heating systems located in \nthe repair garage. \n3. Activation of the mechanical exhaust \nventilation system, where the ventilation \nsystem is interlocked with gas detection. \n❖ \nThis section identifies the equipment that the \ngas detection system must activate in the event \nthe system detects the presence of gas above \n25 percent of the LFL. These actions result in \nnotification of the hazard, deactivation of the \nheating system to avoid a potential ignition \nsource, and activation of the ventilation system \nto reduce the flammable concentration of the \nspace. Note in some cases the ventilation \nsystem may be continuously operating, so the \ngas detection system does not need to address \nthis issue. \n2311.8.9.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically deactivate the heating system, \nactivate the mechanical exhaust ventilation system \nwhere the system is interlocked with the gas \ndetection system and cause a trouble signal to sound \nin an approved location. \n❖ \nThis section requires all equipment that the gas \ndetector would normally activate when it \ndetects gas to activate if the gas detection \nsystem fails. \n2311.8.10 \nClassified electrical area. Areas \nwithin 450 mm of a ceiling within a motor vehicle \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1148 \n \narranged on walls near floor level and outlets at the \nhigh point of the room in walls or the roof. \nFailure of the ventilation system shall cause the \nfueling system to shut down. \nThe exhaust ventilation rate shall be not less than \n0.03 m3/minute per 34 m3 of room volume.",
      "commentary": "This \nsection \nprovides \nthe \nventilation \nrequirements for CNG, LNG and other lighter-\nthan-air motor fuels, excluding hydrogen. This \nsection requires uniform exhaust ventilation \nthroughout the garage area that will exchange \nat least 0.03 m3 of air for every 0.34 m3 of room \nvolume every minute. The ventilation must be \ncontinuous or be operated by the initiation of a \ngas detection system. The gas detection \nsystem as addressed in Section 2311.8.9 has \nan activation threshold of not more than 25 \npercent of the LFL based on the requirements \nof Section 916. \n2311.8.8.2 \nOperation. \nThe \nmechanical \nexhaust \nventilation \nsystem \nshall \noperate \ncontinuously. \nExceptions: \n1. Mechanical exhaust ventilation systems that \nare interlocked with a gas detection system \ndesigned in accordance with Sections \n2311.8.9 through 2311.8.9.2. \n2. Mechanical exhaust ventilation systems in \nrepair garages that are used only for repair of \nvehicles fueled by liquid fuels or odorized \ngases, such as CNG, where the ventilation \nsystem is electrically interlocked with the \nlighting circuit.\n\n❖ This provision is intended to prevent the \naccumulation of lighter-than-air gases inside \nvehicle repair garages through continuous \nexhaust ventilation. There are two exceptions \nthat would not require the ventilation to be \ncontinuous. The first exception allows the use \nof a gas detection system that, once initiated, \nwill activate the exhaust ventilation. The \nsecond exception recognizes the fact that the \ngas provides some level of warning in the odor. \nThe ventilation system does need to be \ninterlocked with the lighting circuit as well. \n2311.8.9 \nGas detection system. Repair \ngarages used for repair of vehicles fueled by \nnonodorized gases, including, but not limited to, \nhydrogen and nonodorized LNG, shall be provided \nwith a gas detection system that complies with \nSection 916. The gas detection system shall be \ndesigned to detect leakage of nonodorized gaseous \nfuel. Where lubrication or chassis service pits are \nprovided in garages used for repairing non-odorized \nLNG-fueled vehicles, gas sensors shall be provided \nin such pits.\n\n❖ Some gases contain additives that produce \npungent odors for easy recognition. If the \nvehicle contains fuel systems that do not use \nthese odorized gases, a gas detection system \nmust be installed. The gas detection system \nmust comply with Section 916. Section 916 \nspecifies when the system is to activate. In the \ncase of the gases addressed in Section \n2311.8, the primary criteria for activation is 25 \npercent of the LFL. This section requires quick-\nlube-type facilities that change oil and lubricate \nvehicles to install gas detection systems in the \npit area if they service vehicles that are \nequipped with LNG fuel systems using \nnonodorized LNG. \n2311.8.9.1 \nSystem activation. Activation of \nthe gas detection alarm shall result in all of the \nfollowing: \n1. Initiation of local audible and visual alarms \nin approved locations. \n2. Deactivation of heating systems located in \nthe repair garage. \n3. Activation of the mechanical exhaust \nventilation system, where the ventilation \nsystem is interlocked with gas detection.\n\n❖ This section identifies the equipment that the \ngas detection system must activate in the event \nthe system detects the presence of gas above \n25 percent of the LFL. These actions result in \nnotification of the hazard, deactivation of the \nheating system to avoid a potential ignition \nsource, and activation of the ventilation system \nto reduce the flammable concentration of the \nspace. Note in some cases the ventilation \nsystem may be continuously operating, so the \ngas detection system does not need to address \nthis issue. \n2311.8.9.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically deactivate the heating system, \nactivate the mechanical exhaust ventilation system \nwhere the system is interlocked with the gas \ndetection system and cause a trouble signal to sound \nin an approved location.\n\n❖ This section requires all equipment that the gas \ndetector would normally activate when it \ndetects gas to activate if the gas detection \nsystem fails. \n2311.8.10 \nClassified electrical area. Areas \nwithin 450 mm of a ceiling within a motor vehicle \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 179,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1149 \n \nrepair room or motor vehicle repair booth shall be \ndesigned and installed in accordance with the \nrequirements for Class I, Division 2, classified \nlocations, as set forth in SBC 401. \nExceptions: \n1. Rooms with exhaust ventilation of not less \nthan 0.3 m3/min/m2 of floor area, with \nsuction taken from a point within 450 mm of \nthe highest point in the ceiling in repair \ngarages for vehicles that use CNG, liquefied \nnatural gas (LNG) or other lighter-than-air \nmotor fuels. \n2. Rooms used for the repair of hydrogen-\nfueled vehicles that have an approved \nexhaust ventilation system in accordance \nwith SBC 501 and NFPA 2. \n❖ \nThis section details where classified wiring \nmethods are required when repairing vehicles \nthat use CNG, liquefied natural gas (LNG), \nhydrogen or other lighter-than-air motor fuels, \nand clarifies that such methods are not \nrequired if the requirements in the exceptions \nare met. The source for this requirement and \nexceptions is the 2015 edition of NFPA 30A, \nTable 8.3.2. The exceptions are consistent with \nthe \nventilation \nrequirements \nin \nSection \n2311.8.2 for hydrogen and Section 2311.8.8.1 \nfor CNG, LNG or other lighterthan-air motor \nfuels, other than hydrogen. \n2311.8.11 \nDefueling equipment required at \nvehicle maintenance and repair facilities. \nFacilities for repairing or replacing hydrogen fuel \ntanks on hydrogen-fueled vehicles shall have \nequipment to defuel vehicle storage tanks. Where \nwork must be performed on a motor vehicle’s fuel \ntank for the purpose of maintenance, repair or \ncylinder certification, defueling and purging shall \nbe conducted in accordance with Section 2309.6 \nand NFPA 2. \n❖ \nThis section is specifically focused on facilities \nthat repair or replace the motor vehicle fuel \ntanks on hydrogen vehicles. Therefore, the \ndefueling and purging are required to comply \nwith Section 2309.6 and NFPA 2. See the \ncommentary to Section 2309.6. \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1149 \n \nrepair room or motor vehicle repair booth shall be \ndesigned and installed in accordance with the \nrequirements for Class I, Division 2, classified \nlocations, as set forth in SBC 401. \nExceptions: \n1. Rooms with exhaust ventilation of not less \nthan 0.3 m3/min/m2 of floor area, with \nsuction taken from a point within 450 mm of \nthe highest point in the ceiling in repair \ngarages for vehicles that use CNG, liquefied \nnatural gas (LNG) or other lighter-than-air \nmotor fuels. \n2. Rooms used for the repair of hydrogen-\nfueled vehicles that have an approved \nexhaust ventilation system in accordance \nwith SBC 501 and NFPA 2.",
      "commentary": "This section details where classified wiring \nmethods are required when repairing vehicles \nthat use CNG, liquefied natural gas (LNG), \nhydrogen or other lighter-than-air motor fuels, \nand clarifies that such methods are not \nrequired if the requirements in the exceptions \nare met. The source for this requirement and \nexceptions is the 2015 edition of NFPA 30A, \nTable 8.3.2. The exceptions are consistent with \nthe \nventilation \nrequirements \nin \nSection \n2311.8.2 for hydrogen and Section 2311.8.8.1 \nfor CNG, LNG or other lighterthan-air motor \nfuels, other than hydrogen. \n2311.8.11 \nDefueling equipment required at \nvehicle maintenance and repair facilities. \nFacilities for repairing or replacing hydrogen fuel \ntanks on hydrogen-fueled vehicles shall have \nequipment to defuel vehicle storage tanks. Where \nwork must be performed on a motor vehicle’s fuel \ntank for the purpose of maintenance, repair or \ncylinder certification, defueling and purging shall \nbe conducted in accordance with Section 2309.6 \nand NFPA 2.\n\n❖ This section is specifically focused on facilities \nthat repair or replace the motor vehicle fuel \ntanks on hydrogen vehicles. Therefore, the \ndefueling and purging are required to comply \nwith Section 2309.6 and NFPA 2. See the \ncommentary to Section 2309.6. \n \n \n-",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 180,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1150 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter \nof the code: \n \n1. Code Changes Resource Collection—2015 International Building. Washington, DC: International Code \nCouncil, 2014. \n2. CGA G-5.4—05, Standard for Hydrogen Piping Systems at Consumer Locations, 3rd ed. Arlington, VA: \nCompressed Gas Association, 2005. \n3. Handbook for Handling, Storing, and Dispensing E85. Washington, DC: U.S. Department of Energy, \n2006. \n4. Renkes, Robert N. Fires at Refueling Sites that Appear to be Static Related. Tulsa, OK: Petroleum \nEquipment Institute, 2006. \n  \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1150 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter \nof the code: \n \n1. Code Changes Resource Collection—2015 International Building. Washington, DC: International Code \nCouncil, 2014. \n2. CGA G-5.4—05, Standard for Hydrogen Piping Systems at Consumer Locations, 3rd ed. Arlington, VA: \nCompressed Gas Association, 2005. \n3. Handbook for Handling, Storing, and Dispensing E85. Washington, DC: U.S. Department of Energy, \n2006. \n4. Renkes, Robert N. Fires at Refueling Sites that Appear to be Static Related. Tulsa, OK: Petroleum \nEquipment Institute, 2006. \n  \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 181,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1151 \n \nTABLES AND FIGURES OF CHAPTER 23 \n \nTABLE 2306.2.3 \nMINIMUM SEPARATION REQUIREMENTS FOR ABOVE-GROUND TANKS \nCLASS \nOF \nLIQUID \nAND \nTANK \nTYPE \nINDIVIDUAL \nTANK \nCAPACITY \n(liter) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nIMPORTANT \nBUILDING ON \nSAME \nPROPERTY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nFUEL \nDISPENSER \n(m) \nMINIMUM \nDISTANCE FROM \nLOT LINE THAT \nIS OR CAN BE \nBUILT UPON, \nINCLUDING THE \nOPPOSITE SIDE \nOF A PUBLIC \nWAY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nSIDE OF ANY \nPUBLIC WAY \n(m) \nMINIMUM \nDISTANCE \nBETWEEN \nTANKS (mm) \nClass I \nprotected \nabove-\nground \ntanks  \nLess than or \nequal to 22,700 \n1.5 \n7.5a \n4.5 \n1.5 \n900 \nGreater than \n22,700 \n4.5 \n7.5a \n7.5 \n4.5 \n900 \nClass II \nand III \nprotected \nabove-\nground \ntanks  \nSame as \nClass I \nSame as \nClass I \nSame as Class Ic \nSame as \nClass I \nSame as Class I Same as Class \nI \nTanks in \nvaults  \n0–75,700 \n0b \n0 \n0b \n0 \nSeparate \ncompartment \nrequired for \neach tank \nOther \ntanks  \nAll \n15 \n15 \n30 \n15 \n900 \na. At fleet vehicle motor fuel-dispensing facilities, a minimum separation distance is not required. \nb. Underground vaults shall be located such that they will not be subject to loading from nearby structures, or they shall be \ndesigned to accommodate applied loads from existing or future structures that can be built nearby. \nc. For Class IIIB liquids in protected above-ground tanks, a minimum separation distance is not required. \n \nTABLE 2308.8.1.2.3 \nSEPARATION DISTANCE FOR ATMOSPHERIC VENTING OF CNG \n \nEQUIPMENT OR FEATURE \nMINIMUM SEPARATION  \n(m) \nBuildings  \n7.5 \nBuilding openings  \n7.5 \nCNG compressor and storage vessels  \n7.5 \nCNG dispensers  \n7.5 \nLot lines  \n4.5 \nPublic ways  \n4.5 \nVehicles  \n7.5 \n \n \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1151 \n \nTABLES AND FIGURES OF CHAPTER 23 \n \nTABLE 2306.2.3 \nMINIMUM SEPARATION REQUIREMENTS FOR ABOVE-GROUND TANKS \nCLASS \nOF \nLIQUID \nAND \nTANK \nTYPE \nINDIVIDUAL \nTANK \nCAPACITY \n(liter) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nIMPORTANT \nBUILDING ON \nSAME \nPROPERTY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nFUEL \nDISPENSER \n(m) \nMINIMUM \nDISTANCE FROM \nLOT LINE THAT \nIS OR CAN BE \nBUILT UPON, \nINCLUDING THE \nOPPOSITE SIDE \nOF A PUBLIC \nWAY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nSIDE OF ANY \nPUBLIC WAY \n(m) \nMINIMUM \nDISTANCE \nBETWEEN \nTANKS (mm) \nClass I \nprotected \nabove-\nground \ntanks  \nLess than or \nequal to 22,700 \n1.5 \n7.5a \n4.5 \n1.5 \n900 \nGreater than \n22,700 \n4.5 \n7.5a \n7.5 \n4.5 \n900 \nClass II \nand III \nprotected \nabove-\nground \ntanks  \nSame as \nClass I \nSame as \nClass I \nSame as Class Ic \nSame as \nClass I \nSame as Class I Same as Class \nI \nTanks in \nvaults  \n0–75,700 \n0b \n0 \n0b \n0 \nSeparate \ncompartment \nrequired for \neach tank \nOther \ntanks  \nAll \n15 \n15 \n30 \n15 \n900 \na. At fleet vehicle motor fuel-dispensing facilities, a minimum separation distance is not required. \nb. Underground vaults shall be located such that they will not be subject to loading from nearby structures, or they shall be \ndesigned to accommodate applied loads from existing or future structures that can be built nearby. \nc. For Class IIIB liquids in protected above-ground tanks, a minimum separation distance is not required. \n \nTABLE 2308.8.1.2.3 \nSEPARATION DISTANCE FOR ATMOSPHERIC VENTING OF CNG \n \nEQUIPMENT OR FEATURE \nMINIMUM SEPARATION  \n(m) \nBuildings  \n7.5 \nBuilding openings  \n7.5 \nCNG compressor and storage vessels  \n7.5 \nCNG dispensers  \n7.5 \nLot lines  \n4.5 \nPublic ways  \n4.5 \nVehicles  \n7.5 \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 182,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1152 \n \nTABLE 2311.6.2 \nTEMPERATURE COMPENSATED CYLINDER PRESSURE TABLEa \n \nGAS TEMPERATURE \nPRESSURE IN FULL 24820 kPa \nCNG CONTAINER, kPa \n51 \n31025 \n49 \n30720 \n44 \n29450 \n38 \n28300 \n33 \n27140 \n27 \n25980 \n22 \n24820 \n16 \n23665 \n10 \n22500 \n5 \n21330 \n-2 \n20175 \n-7 \n19010 \n-13 \n17850 \n-18 \n16690 \n-24 \n15535 \n-29 \n14380 \n-35 \n13230 \n-40 \n12090 \n \n \n \n \n \nCommentary FIGURE 2303.1(1) \nLOCATION OF DISPENSING DEVICES \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1152 \n \nTABLE 2311.6.2 \nTEMPERATURE COMPENSATED CYLINDER PRESSURE TABLEa \n \nGAS TEMPERATURE \nPRESSURE IN FULL 24820 kPa \nCNG CONTAINER, kPa \n51 \n31025 \n49 \n30720 \n44 \n29450 \n38 \n28300 \n33 \n27140 \n27 \n25980 \n22 \n24820 \n16 \n23665 \n10 \n22500 \n5 \n21330 \n-2 \n20175 \n-7 \n19010 \n-13 \n17850 \n-18 \n16690 \n-24 \n15535 \n-29 \n14380 \n-35 \n13230 \n-40 \n12090 \n \n \n \n \n \nCommentary FIGURE 2303.1(1) \nLOCATION OF DISPENSING DEVICES \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 183,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1153 \n \n \n \n \nCommentary FIGURE 2303.1(2) \nLOCATION OF DISPENSING DEVICES \n \n \n \n \n \nCommentary FIGURE 2303.1(3) \nLOCATION OF DISPENSING DEVICES \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1153 \n \n \n \n \nCommentary FIGURE 2303.1(2) \nLOCATION OF DISPENSING DEVICES \n \n \n \n \n \nCommentary FIGURE 2303.1(3) \nLOCATION OF DISPENSING DEVICES \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 184,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1154 \n \n \n \n5.5 m OF DISPENSER HOSE + 1.5 m BETWEEN NOZZLE AND OPENING = 7 m \nTOTAL DISTANCE BETWEEN THE DISPENSER AND BUILDING OPENING \n \nCommentary FIGURE 2303.1(4) \nLOCATION OF DISPENSING DEVICES \n \n \n \n \n \nCommentary FIGURE 2303.1(5) \nLOCATION OF DISPENSING DEVICES \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1154 \n \n \n \n5.5 m OF DISPENSER HOSE + 1.5 m BETWEEN NOZZLE AND OPENING = 7 m \nTOTAL DISTANCE BETWEEN THE DISPENSER AND BUILDING OPENING \n \nCommentary FIGURE 2303.1(4) \nLOCATION OF DISPENSING DEVICES \n \n \n \n \n \nCommentary FIGURE 2303.1(5) \nLOCATION OF DISPENSING DEVICES \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 185,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1155 \n \n \n \n \n \nCommentary FIGURE 2303.2 \nEMERGENCY DISCONNECT SWITCH \n \n \nCommentary FIGURE 2306.2.3(1) \nABOVE-GROUND TANKS LOCATED OUTSIDE ABOVE GRADE \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1155 \n \n \n \n \n \nCommentary FIGURE 2303.2 \nEMERGENCY DISCONNECT SWITCH \n \n \nCommentary FIGURE 2306.2.3(1) \nABOVE-GROUND TANKS LOCATED OUTSIDE ABOVE GRADE \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 186,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1156 \n \n \nCommentary FIGURE 2306.2.3(2) \nBIODIESEL FUELING KIOSK \n \n \n \nCommentary FIGURE 2306.2.3(3) \nBIODIESEL FUELER \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1156 \n \n \nCommentary FIGURE 2306.2.3(2) \nBIODIESEL FUELING KIOSK \n \n \n \nCommentary FIGURE 2306.2.3(3) \nBIODIESEL FUELER \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 187,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1157 \n \n \nCommentary FIGURE 2306.2.3(4) \n22700 L OR LESS PROTECTED ABOVE-GROUND STORAGE TANKS STORING CLASS I, II \nOR III LIQUIDS \n \n \n \nCommentary FIGURE 2306.2.3(5) \nGREATER THAN 22700 L PROTECTED ABOVE-GROUND STORAGE TANKS STORING \nCLASS I, II OR III LIQUIDS \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1157 \n \n \nCommentary FIGURE 2306.2.3(4) \n22700 L OR LESS PROTECTED ABOVE-GROUND STORAGE TANKS STORING CLASS I, II \nOR III LIQUIDS \n \n \n \nCommentary FIGURE 2306.2.3(5) \nGREATER THAN 22700 L PROTECTED ABOVE-GROUND STORAGE TANKS STORING \nCLASS I, II OR III LIQUIDS \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 188,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1158 \n \n \n \nCommentary FIGURE 2306.2.3(6) \nALL OTHER ABOVE-GROUND STORAGE TANKS STORING CLASS II OR III LIQUIDS \nONLY \n \n \n \nDISPENSER MUST BE MOUNTED ON A CONCRETE ISLAND OR VEHICLE IMPACT PROTECTION MUST \nBE PROVIDED BY STEEL BOLLARDS FILLED WITH CONCRETE \n \n \nCommentary FIGURE 2306.7.3 \nMOUNTING OF DISPENSERS \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1158 \n \n \n \nCommentary FIGURE 2306.2.3(6) \nALL OTHER ABOVE-GROUND STORAGE TANKS STORING CLASS II OR III LIQUIDS \nONLY \n \n \n \nDISPENSER MUST BE MOUNTED ON A CONCRETE ISLAND OR VEHICLE IMPACT PROTECTION MUST \nBE PROVIDED BY STEEL BOLLARDS FILLED WITH CONCRETE \n \n \nCommentary FIGURE 2306.7.3 \nMOUNTING OF DISPENSERS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 189,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1159 \n \n \n \nCommentary FIGURE 2306.7.4 \nDISPENSER EMERGENCY VALVES \n \n \n \n \n \n \n \n \nCommentary FIGURE 2306.7.5.1 \nBREAKAWAY DEVICES \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1159 \n \n \n \nCommentary FIGURE 2306.7.4 \nDISPENSER EMERGENCY VALVES \n \n \n \n \n \n \n \n \nCommentary FIGURE 2306.7.5.1 \nBREAKAWAY DEVICES \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 190,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1160 \n \n \n \nCommentary FIGURE 2306.7.7.2 \nLOCATION OF ABOVE-GRADE REMOTE PUMPS \n \n \n \n \nCommentary FIGURE 2306.8.5 \nALCOHOL-BLENDED FUEL DISPENSER SIGN \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1160 \n \n \n \nCommentary FIGURE 2306.7.7.2 \nLOCATION OF ABOVE-GRADE REMOTE PUMPS \n \n \n \n \nCommentary FIGURE 2306.8.5 \nALCOHOL-BLENDED FUEL DISPENSER SIGN \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 191,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1161 \n \n \n \nCommentary FIGURE 2307.7 \nPUBLIC LP-GAS FUEL DISPENSER \n \n \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1161 \n \n \n \nCommentary FIGURE 2307.7 \nPUBLIC LP-GAS FUEL DISPENSER \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 192,
      "text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1162 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1162 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "page": 193,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1163 \n \n—FLAMMABLE FINISHES \n❖ \nGeneral Comments \n \nOne of the more common types of fire that \noccurs at industrial occupancies involves the \nignition of a flammable or combustible liquid. \nThis underscores the importance of proper fire \nprevention and protection practices where \nflammable and combustible coatings are \napplied using spraying, dipping or flow-coating \nmethods. \n \nChapter 24 requirements govern operations \nwhere flammable or combustible finishes are \napplied by spraying, dipping, powder coating \nor \nflow-coating \nprocesses. \nLike \nall \noperations \ninvolving \nflammable \nor \ncombustible liquids and combustible dusts, \ncontrolling ignition sources and methods of \nreducing or controlling flammable vapors or \ncombustible \ndusts \nat \nor \nnear \nthese \noperations is emphasized. Open flames and \nsmoking are prohibited near spray areas and \ndip tanks. Electrical installations must \ncomply with the requirements of SBC 401, \nespecially \nrequirements \nfor \nelectrical \nequipment and wiring in areas classified as \nspraying spaces and flammable vapor areas, \nas defined in this chapter. \n \nGood \nhousekeeping \nand \nmaintenance \npractices will significantly reduce fuel supply \nhazards. Additionally, care must be taken to \ncontrol the accumulation and dissipation of \nstatic electricity. Managing the quantity of \nflammable and combustible liquids used and \nstored in and around spraying and dipping \noperations also discourages ignition. Because \nample fuel and adequate oxygen are available \nin spraying and dipping operations, safeguards \nmust be installed and maintained to manage \nthe impact of a fire, should it occur. For \nexample, if a match is dropped into a closed jar \nfull of flammable liquids, the match is typically \nquenched because the fuel-to-air ratio does not \nallow flammable vapors to ignite; there is not \nenough oxygen. If the same liquid is poured \nonto a large surface, such as the floor, the \nvapors in the air are mixed in ratios that allow \nignition to take place much more easily. The \nsame phenomenon applies to atomization of \nflammable liquids where the liquid droplets \nhave a greater surface area. Please note that, \nin addition to this chapter, other chapters such \nas Chapters 50 (Hazardous Materials—\nGeneral Provisions), 57 (Flammable and \nCombustible \nLiquids) \nand \n62 \n(Organic \nPeroxides) \nare \napplicable \nfor \nadditional \nrequirements for storage and handling of \nhazardous materials. \n❖ \nPurpose \n \nCompliance with the requirements of this \nchapter is intended to reduce the likelihood of \nfires involving the application of flammable or \ncombustible liquids/powders through spraying, \ndipping \nor \nflow-coating \noperations. \nAdditionally, compliance with the requirements \nof this chapter will reduce the impact of a fire, \nshould one occur. Emphasis is placed on \ncontrolling ignition sources, managing the \nquantity and location of fuels/ vapors/dust and \nmaintaining fire protection features. \nSECTION 2401 GENERAL \n2401.1 Scope. This chapter shall apply to locations \nor areas where any of the following activities are \nconducted: \n1. The application of flammable finishes to \narticles or materials by means of spray \napparatus. \n2. The application of flammable finishes by \ndipping or immersing articles or materials \ninto the contents of tanks, vats or containers \nof flammable or combustible liquids for \ncoating, finishing, treatment or similar \nprocesses. \n3. The application of flammable finishes by \napplying combustible powders to articles or \nmaterials utilizing powder spray guns, \nelectrostatic powder spray guns, fluidized \nbeds or electrostatic fluidized beds. \n4. Floor surfacing or finishing operations using \nClass I or II liquids in areas exceeding 33 m2. \n5. The application of flammable finishes \nconsisting of dual-component coatings or \nClass I or II liquids where applied by brush \nor roller in quantities exceeding 4 L. \n❖ \nThis section establishes the applicability of this \nchapter to a variety of locations, areas, \noperations and activities involving the hazards \nof atomizing flammable and combustible liquids \nand spraying of combustible powders. It is \nimportant to note that spray-finishing activities \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1163 \n \n—FLAMMABLE FINISHES",
      "commentary": "General Comments \n \nOne of the more common types of fire that \noccurs at industrial occupancies involves the \nignition of a flammable or combustible liquid. \nThis underscores the importance of proper fire \nprevention and protection practices where \nflammable and combustible coatings are \napplied using spraying, dipping or flow-coating \nmethods. \n \nChapter 24 requirements govern operations \nwhere flammable or combustible finishes are \napplied by spraying, dipping, powder coating \nor \nflow-coating \nprocesses. \nLike \nall \noperations \ninvolving \nflammable \nor \ncombustible liquids and combustible dusts, \ncontrolling ignition sources and methods of \nreducing or controlling flammable vapors or \ncombustible \ndusts \nat \nor \nnear \nthese \noperations is emphasized. Open flames and \nsmoking are prohibited near spray areas and \ndip tanks. Electrical installations must \ncomply with the requirements of SBC 401, \nespecially \nrequirements \nfor \nelectrical \nequipment and wiring in areas classified as \nspraying spaces and flammable vapor areas, \nas defined in this chapter. \n \nGood \nhousekeeping \nand \nmaintenance \npractices will significantly reduce fuel supply \nhazards. Additionally, care must be taken to \ncontrol the accumulation and dissipation of \nstatic electricity. Managing the quantity of \nflammable and combustible liquids used and \nstored in and around spraying and dipping \noperations also discourages ignition. Because \nample fuel and adequate oxygen are available \nin spraying and dipping operations, safeguards \nmust be installed and maintained to manage \nthe impact of a fire, should it occur. For \nexample, if a match is dropped into a closed jar \nfull of flammable liquids, the match is typically \nquenched because the fuel-to-air ratio does not \nallow flammable vapors to ignite; there is not \nenough oxygen. If the same liquid is poured \nonto a large surface, such as the floor, the \nvapors in the air are mixed in ratios that allow \nignition to take place much more easily. The \nsame phenomenon applies to atomization of \nflammable liquids where the liquid droplets \nhave a greater surface area. Please note that, \nin addition to this chapter, other chapters such \nas Chapters 50 (Hazardous Materials—\nGeneral Provisions), 57 (Flammable and \nCombustible \nLiquids) \nand \n62 \n(Organic \nPeroxides) \nare \napplicable \nfor \nadditional \nrequirements for storage and handling of \nhazardous materials.\n\n❖ Purpose \n \nCompliance with the requirements of this \nchapter is intended to reduce the likelihood of \nfires involving the application of flammable or \ncombustible liquids/powders through spraying, \ndipping \nor \nflow-coating \noperations. \nAdditionally, compliance with the requirements \nof this chapter will reduce the impact of a fire, \nshould one occur. Emphasis is placed on \ncontrolling ignition sources, managing the \nquantity and location of fuels/ vapors/dust and \nmaintaining fire protection features. \nSECTION 2401 GENERAL \n2401.1 Scope. This chapter shall apply to locations \nor areas where any of the following activities are \nconducted: \n1. The application of flammable finishes to \narticles or materials by means of spray \napparatus. \n2. The application of flammable finishes by \ndipping or immersing articles or materials \ninto the contents of tanks, vats or containers \nof flammable or combustible liquids for \ncoating, finishing, treatment or similar \nprocesses. \n3. The application of flammable finishes by \napplying combustible powders to articles or \nmaterials utilizing powder spray guns, \nelectrostatic powder spray guns, fluidized \nbeds or electrostatic fluidized beds. \n4. Floor surfacing or finishing operations using \nClass I or II liquids in areas exceeding 33 m2. \n5. The application of flammable finishes \nconsisting of dual-component coatings or \nClass I or II liquids where applied by brush \nor roller in quantities exceeding 4 L.\n\n❖ This section establishes the applicability of this \nchapter to a variety of locations, areas, \noperations and activities involving the hazards \nof atomizing flammable and combustible liquids \nand spraying of combustible powders. It is \nimportant to note that spray-finishing activities \n-",
      "chapter_id": "ch24",
      "section_id": "sec2401"
    },
    {
      "page": 194,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1164 \n \ndo not specifically relate to the maximum \nallowable quantity (MAQ) per control area as \nused in Chapters 50 and 57. However, storage \nrelated to spray-finishing supplies would be \nregulated by those chapters, which would \nrequire applying the MAQ. \n2401.2 Nonapplicability. This chapter shall not \napply to spray finishing utilizing flammable or \ncombustible liquids that do not sustain combustion, \nincluding: \n1. Liquids that do not have a fire point when \ntested in accordance with ASTM D92. \n2. Liquids with a flashpoint greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight. \n❖ \nChapter 24 regulates spray finishing with any \nmaterial defined as a flammable or combustible \nliquid by requiring that the spraying operation \nbe confined to either a spray booth or an \napproved spray room. There are a variety of \nwater-based paint products available on the \nmarket today that have a flash point and meet \nthe definition of a “Flammable or Combustible \nliquid” but cannot sustain combustion due to \nthe sheer quantity of inert solids and water \npresent in their composition. Many consumer \nlatex paints fall into this category. \n \nThis section clarifies that liquids having no fire \npoint, and water-miscible liquids with a flash \npoint greater than 35ºC having an aggregate \nwater and inert solid content by weight of at \nleast 80 percent, are not regulated by Chapter \n24. Materials meeting these same criteria have \nbeen exempted from the storage and use \nrequirements in Chapter 57 (see Section \n5701.2, Exceptions 6 and 7), but it has been \nunclear to code users whether the same two \nexemptions should apply when these products \nare used in spray-finishing operations. \n2401.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for \nconstruction permits. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \nBecause \nof \nthe \nextremely \nhazardous \nprocesses described in this chapter, multiple \noperational permits are required by Sections \n105.5.18, \n105.5.19 \nand \n105.5.47. \nA \nconstruction permit is required by Section \n105.6.22. \nSECTION 2402 DEFINITIONS \n2402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DETEARING. \n• DIP TANK. \n• ELECTROSTATIC FLUIDIZED BED. \n• FLAMMABLE FINISHES. \n• FLAMMABLE VAPOR AREA. \n• FLUIDIZED BED. \n• LIMITED SPRAYING SPACE. \n• RESIN APPLICATION AREA. \n• ROLL COATING. \n• SPRAY BOOTH. \n• SPRAY ROOM. \n• SPRAYING SPACE. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2403 PROTECTION OF \nOPERATIONS \n2403.1 General. Operations covered by this \nchapter shall be protected as required by Sections \n2403.2 through 2403.4.4. \n❖ \nThis section states that the general protection \nrequirements that apply to all processes \n(spraying, dipping and powder coating) are \ncontained in this section. The regulation and \nmitigation of hazards common to all processes \ndescribed in Section 2401.1 are set forth here. \n2403.2 Sources of ignition. Protection against \nsources of ignition shall be provided in accordance \nwith Sections 2403.2.1 through 2403.2.8. \n❖ \nProtection against sources of ignition is one of \nthe most critical aspects of fire prevention in \nflammable finish operations. Flammable finish \nmaterials are finely divided or atomized during \nspraying operations, making them much more \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1164 \n \ndo not specifically relate to the maximum \nallowable quantity (MAQ) per control area as \nused in Chapters 50 and 57. However, storage \nrelated to spray-finishing supplies would be \nregulated by those chapters, which would \nrequire applying the MAQ. \n2401.2 Nonapplicability. This chapter shall not \napply to spray finishing utilizing flammable or \ncombustible liquids that do not sustain combustion, \nincluding: \n1. Liquids that do not have a fire point when \ntested in accordance with ASTM D92. \n2. Liquids with a flashpoint greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight.",
      "commentary": "Chapter 24 regulates spray finishing with any \nmaterial defined as a flammable or combustible \nliquid by requiring that the spraying operation \nbe confined to either a spray booth or an \napproved spray room. There are a variety of \nwater-based paint products available on the \nmarket today that have a flash point and meet \nthe definition of a “Flammable or Combustible \nliquid” but cannot sustain combustion due to \nthe sheer quantity of inert solids and water \npresent in their composition. Many consumer \nlatex paints fall into this category. \n \nThis section clarifies that liquids having no fire \npoint, and water-miscible liquids with a flash \npoint greater than 35ºC having an aggregate \nwater and inert solid content by weight of at \nleast 80 percent, are not regulated by Chapter \n24. Materials meeting these same criteria have \nbeen exempted from the storage and use \nrequirements in Chapter 57 (see Section \n5701.2, Exceptions 6 and 7), but it has been \nunclear to code users whether the same two \nexemptions should apply when these products \nare used in spray-finishing operations. \n2401.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for \nconstruction permits. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \nBecause \nof \nthe \nextremely \nhazardous \nprocesses described in this chapter, multiple \noperational permits are required by Sections \n105.5.18, \n105.5.19 \nand \n105.5.47. \nA \nconstruction permit is required by Section \n105.6.22. \nSECTION 2402 DEFINITIONS \n2402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DETEARING. \n• DIP TANK. \n• ELECTROSTATIC FLUIDIZED BED. \n• FLAMMABLE FINISHES. \n• FLAMMABLE VAPOR AREA. \n• FLUIDIZED BED. \n• LIMITED SPRAYING SPACE. \n• RESIN APPLICATION AREA. \n• ROLL COATING. \n• SPRAY BOOTH. \n• SPRAY ROOM. \n• SPRAYING SPACE.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2403 PROTECTION OF \nOPERATIONS \n2403.1 General. Operations covered by this \nchapter shall be protected as required by Sections \n2403.2 through 2403.4.4.\n\n❖ This section states that the general protection \nrequirements that apply to all processes \n(spraying, dipping and powder coating) are \ncontained in this section. The regulation and \nmitigation of hazards common to all processes \ndescribed in Section 2401.1 are set forth here. \n2403.2 Sources of ignition. Protection against \nsources of ignition shall be provided in accordance \nwith Sections 2403.2.1 through 2403.2.8.\n\n❖ Protection against sources of ignition is one of \nthe most critical aspects of fire prevention in \nflammable finish operations. Flammable finish \nmaterials are finely divided or atomized during \nspraying operations, making them much more \n-",
      "chapter_id": "ch24",
      "section_id": "sec2402"
    },
    {
      "page": 195,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1165 \n \nvolatile and subject to ignition. Controlling \nsources of ignition is a preventive measure in a \nhazardous area where vapors can exist and \npotential ignition sources are readily available \nin the operations (ovens, electrical outlets, \netc.). \n2403.2.1 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall comply with \nthis chapter and SBC 401. \n❖ \nIn order to control the ignition and personnel \nhazards of electrical wiring and equipment, \nthey must meet the requirements of SBC 401. \nThose requirements are found in Article 516 of \nSBC 401 for areas in and around the spraying \nequipment, which places restrictions on the \nuse \nof \nportable \nelectric \nlamps. \nThe \nclassification of an area is based on the amount \nof flammable vapors, combustible mists, \nresidues, dust or deposits present. \n2403.2.1.1 \nFlammable \nvapor \nareas. \nElectrical wiring and equipment in flammable vapor \nareas shall be of an explosion-proof type approved \nfor use in such hazardous locations. Such areas shall \nbe considered to be Class I, Division 1 or Class II, \nDivision 1 hazardous locations in accordance with \nSBC 401. \n❖ \nThe areas where flammable vapors [defined as \nflammable constituents in air that exceed 25 \npercent of the lower flammable limit (LFL)] are \npresent must meet the requirements for Class \nI, Division 1 hazardous locations. The areas \nwhere combustible residues (such as dusts or \ndeposits) \nare \npresent \nmust \nmeet \nthe \nrequirements for the Class II, Division 1 (for \ndusts and residue) electrical classification. This \nis a very critical aspect of prevention of sources \nof ignition. Based on the definition of \n“Flammable vapor area,” the Fire official is \nauthorized to define the extent of the \nflammable vapor area in any specific case. \nOtherwise, the areas described in that \ndefinition, such as the interior of spray booths, \nare used for electrical classification. See \nCommentary \nFigure \n2403.2.1.1(1) \nand \nCommentary \nFigure \n2403.2.1.1(2) \nfor \nexamples of locations classified according to \nSBC 401. \n2403.2.1.2 \nAreas subject to deposits of \nresidues. Electrical equipment, flammable vapor \nareas or drying operations that are subject to \nsplashing or dripping of liquids shall be specifically \napproved for locations containing deposits of \nreadily ignitable residue and explosive vapors. \nExceptions: \n1. This provision shall not apply to wiring in \nrigid conduit, threaded boxes or fittings not \ncontaining \ntaps, \nsplices \nor \nterminal \nconnections. \n2. This provision shall not apply to electrostatic \nequipment allowed by Section 2407. \nIn resin application areas, electrical wiring and \nequipment that is subject to deposits of combustible \nresidues shall be listed for such exposure and shall \nbe installed as required for hazardous (classified) \nlocations. Electrical wiring and equipment not \nsubject to deposits of combustible residues shall be \ninstalled as required for ordinary hazard locations. \n❖ \nIt is critical that only specifically approved \nelectrical equipment be allowed in spraying \nspaces \nwhere \ndeposits \nof \ncombustible \nresidues may readily accumulate. This section \nlimits the use of electrical equipment in the \naforementioned area subject to deposit of \nresidue for two primary reasons: \n1. \nSparks from such equipment could cause \nignition of flammable vapors or overspray \nresidue. \n2. \nBuildup of combustible overspray or \nsplashed residue accumulating on the \nsurfaces of electrical equipment subject to \nheating may cause equipment to overheat \nand ignite. See Commentary Figure \n2403.2.1.1(1) and Commentary Figure \n2403.2.1.1(2) for examples of electrically \nclassified locations. \n❖ \nTaps, splices or terminal connections (similar \nto those of connections within flammable liquid \ntransfer systems) are the areas where \naccidents are most likely to occur. By removing \nrisks associated with such fittings and installing \nrigid conduit to protect against splashing or \ndripping of liquids, the hazards associated with \nsuch \nelectrical \nequipment \nare \nreduced \nsubstantially. \nBecause \nthe \nelectrostatic \nequipment is part of many flammable-finish \nprocesses, Section 2407requires that the \nequipment be approved. “Approved” is defined \nin Chapter 2 as “accepted by the Fire official” \n(see the commentary to this definition). \n2403.2.1.3 \nAreas adjacent to spray booths. \nElectrical wiring and equipment located outside of, \nbut within 1.5 m horizontally and 900 mm vertically \nof openings in a spray booth or a spray room, shall \nbe approved for Class I, Division 2 or Class II, \nDivision 2 hazardous locations, whichever is \napplicable. \n❖ \nClass I, Division 2, and Class II, Division 2, \ntypically apply to areas where accumulation of \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1165 \n \nvolatile and subject to ignition. Controlling \nsources of ignition is a preventive measure in a \nhazardous area where vapors can exist and \npotential ignition sources are readily available \nin the operations (ovens, electrical outlets, \netc.). \n2403.2.1 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall comply with \nthis chapter and SBC 401.",
      "commentary": "In order to control the ignition and personnel \nhazards of electrical wiring and equipment, \nthey must meet the requirements of SBC 401. \nThose requirements are found in Article 516 of \nSBC 401 for areas in and around the spraying \nequipment, which places restrictions on the \nuse \nof \nportable \nelectric \nlamps. \nThe \nclassification of an area is based on the amount \nof flammable vapors, combustible mists, \nresidues, dust or deposits present. \n2403.2.1.1 \nFlammable \nvapor \nareas. \nElectrical wiring and equipment in flammable vapor \nareas shall be of an explosion-proof type approved \nfor use in such hazardous locations. Such areas shall \nbe considered to be Class I, Division 1 or Class II, \nDivision 1 hazardous locations in accordance with \nSBC 401.\n\n❖ The areas where flammable vapors [defined as \nflammable constituents in air that exceed 25 \npercent of the lower flammable limit (LFL)] are \npresent must meet the requirements for Class \nI, Division 1 hazardous locations. The areas \nwhere combustible residues (such as dusts or \ndeposits) \nare \npresent \nmust \nmeet \nthe \nrequirements for the Class II, Division 1 (for \ndusts and residue) electrical classification. This \nis a very critical aspect of prevention of sources \nof ignition. Based on the definition of \n“Flammable vapor area,” the Fire official is \nauthorized to define the extent of the \nflammable vapor area in any specific case. \nOtherwise, the areas described in that \ndefinition, such as the interior of spray booths, \nare used for electrical classification. See \nCommentary \nFigure \n2403.2.1.1(1) \nand \nCommentary \nFigure \n2403.2.1.1(2) \nfor \nexamples of locations classified according to \nSBC 401. \n2403.2.1.2 \nAreas subject to deposits of \nresidues. Electrical equipment, flammable vapor \nareas or drying operations that are subject to \nsplashing or dripping of liquids shall be specifically \napproved for locations containing deposits of \nreadily ignitable residue and explosive vapors. \nExceptions: \n1. This provision shall not apply to wiring in \nrigid conduit, threaded boxes or fittings not \ncontaining \ntaps, \nsplices \nor \nterminal \nconnections. \n2. This provision shall not apply to electrostatic \nequipment allowed by Section 2407. \nIn resin application areas, electrical wiring and \nequipment that is subject to deposits of combustible \nresidues shall be listed for such exposure and shall \nbe installed as required for hazardous (classified) \nlocations. Electrical wiring and equipment not \nsubject to deposits of combustible residues shall be \ninstalled as required for ordinary hazard locations.\n\n❖ It is critical that only specifically approved \nelectrical equipment be allowed in spraying \nspaces \nwhere \ndeposits \nof \ncombustible \nresidues may readily accumulate. This section \nlimits the use of electrical equipment in the \naforementioned area subject to deposit of \nresidue for two primary reasons: \n1. \nSparks from such equipment could cause \nignition of flammable vapors or overspray \nresidue. \n2. \nBuildup of combustible overspray or \nsplashed residue accumulating on the \nsurfaces of electrical equipment subject to \nheating may cause equipment to overheat \nand ignite. See Commentary Figure \n2403.2.1.1(1) and Commentary Figure \n2403.2.1.1(2) for examples of electrically \nclassified locations.\n\n❖ Taps, splices or terminal connections (similar \nto those of connections within flammable liquid \ntransfer systems) are the areas where \naccidents are most likely to occur. By removing \nrisks associated with such fittings and installing \nrigid conduit to protect against splashing or \ndripping of liquids, the hazards associated with \nsuch \nelectrical \nequipment \nare \nreduced \nsubstantially. \nBecause \nthe \nelectrostatic \nequipment is part of many flammable-finish \nprocesses, Section 2407requires that the \nequipment be approved. “Approved” is defined \nin Chapter 2 as “accepted by the Fire official” \n(see the commentary to this definition). \n2403.2.1.3 \nAreas adjacent to spray booths. \nElectrical wiring and equipment located outside of, \nbut within 1.5 m horizontally and 900 mm vertically \nof openings in a spray booth or a spray room, shall \nbe approved for Class I, Division 2 or Class II, \nDivision 2 hazardous locations, whichever is \napplicable.\n\n❖ Class I, Division 2, and Class II, Division 2, \ntypically apply to areas where accumulation of \n-",
      "chapter_id": "ch24",
      "section_id": "sec2402"
    },
    {
      "page": 196,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1166 \n \nflammable vapors and combustible dust are \nprevented \nthrough \nventilation \nand \ndust \ncollection \nsystems. \nHowever, \nflammable \nvapors and combustible dusts may be present \nin these areas if the ventilation system fails. \n2403.2.1.4 \nAreas \nsubject \nto \noverspray \ndeposits. Electrical equipment in flammable vapor \nareas located such that deposits of combustible \nresidues could readily accumulate thereon shall be \nspecifically approved for locations containing \ndeposits of readily ignitable residue and explosive \nvapors in accordance with SBC 401. \nExceptions: \n1. Wiring in rigid conduit. \n2. Boxes or fittings not containing taps, splices \nor terminal connections. \n3. Equipment allowed by Section 2404and \nSection 2407and Chapter 30. \n❖ \nHazards associated with overspray deposits \nare similar to areas subject to deposits of \nresidues specified in Section 2403.2.1.2 (see \ncommentary, Section 2403.2.1.2). Exception 1 \nallows the use of rigid conduit to protect against \nsplashing \nor \ndripping \nliquids, \nwhich \nsubstantially reduces the hazards associated \nwith electrical equipment. \n \nException 2 acknowledges that where boxes \ndo not contain taps, splices or terminal \nconnections (similar to those of connections \nwithin flammable liquid transfer systems), the \nhazards \nassociated \nwith \nsuch \nelectrical \nequipment are reduced substantially. \n \nException 3 exempts equipment allowed by the \ncode (approved or listed) for hazardous uses, \nsuch as equipment allowed by Sections 2404 \nand 2407 and Chapter 30 because those items \nare designed to protect against ignition or \nexplosion hazards. \n2403.2.2 \nOpen flames and sparks. Open \nflames and spark producing devices shall not be \nlocated in flammable vapor areas and shall not be \nlocated within 6 m of such areas unless separated \nby a permanent partition. \nException: \nDrying \nand \nbaking \napparatus \ncomplying with Section 2404.6.1.2. \n❖ \nFor obvious prevention reasons, open flames \nand spark-producing devices are not allowed in \nareas considered as flammable vapor areas \nand areas that could contain flammable vapors \nshould the ventilation system fail. Open flames \nare prohibited where flammable or combustible \nliquids are stored, dispensed or applied. \nHeaters and all types of open-flame appliances \nare prohibited in and within 6 m of spray spaces \nand vapor areas, such as dip tanks and spray-\nfinishing areas. \n \nThe exception recognizes that there are \nadditional safety requirements in Section \n2404.6.1.2 and Chapter 30 that reduce the \nprobability of an ignition associated with open \nflames and sparks from drying and baking \napparatus. \n2403.2.3 \nHot surfaces. Heated surfaces \nhaving a temperature sufficient to ignite vapors \nshall not be located in flammable vapor areas. \nSpace-heating appliances, steam pipes or hot \nsurfaces in a flammable vapor area shall be located \nsuch that they are not subject to accumulation of \ndeposits of combustible residues. \nException: Drying apparatus complying with \nSection 2404.6.1.2. \n❖ \nAuxiliary heating appliances (regardless of \nwhether they are tested or listed) should not be \ninstalled inside a spray booth, room or area. \nHeating equipment and appliances approved \nfor use only in Class I, Division 1 (flammable \nspray) or Class II, Division 1 (powder coating) \nhazardous locations are to be installed in spray \nbooths, rooms or areas. Even the hot surfaces \nof indirect heating appliances can ignite \ncombustible dusts or flammable or combustible \nvapors produced by spray or resin application \noperations. \n \nThe exception, as mentioned previously, notes \nthat there are additional safety requirements in \nSection 2404.6.1.2 and Chapter 30 that \nprevent or reduce the probability of an ignition \nassociated with open flames and sparks. \n2403.2.4 \nEquipment \nenclosures. \nEquipment or apparatus that is capable of producing \nsparks or particles of hot metal that would fall into \na flammable vapor area shall be totally enclosed. \n❖ \nThis section is intended to isolate spark-\nproducing equipment from areas containing \nflammable vapors and combustible residue. \nThe same reasoning as for open flames \nrequired by Section 2403.2.2 applies. An \nexample of this equipment is a metal grinding \nmachine that produces sparks. Also see \nSection 2403.2.7 for welding requirements and \nsignage. \n2403.2.5 \nGrounding. Metal parts of spray \nbooths, \nexhaust \nducts and \npiping \nsystems \nconveying Class I or II liquids shall be electrically \ngrounded in accordance with SBC 401. Metallic \nparts located in resin application areas, including \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1166 \n \nflammable vapors and combustible dust are \nprevented \nthrough \nventilation \nand \ndust \ncollection \nsystems. \nHowever, \nflammable \nvapors and combustible dusts may be present \nin these areas if the ventilation system fails. \n2403.2.1.4 \nAreas \nsubject \nto \noverspray \ndeposits. Electrical equipment in flammable vapor \nareas located such that deposits of combustible \nresidues could readily accumulate thereon shall be \nspecifically approved for locations containing \ndeposits of readily ignitable residue and explosive \nvapors in accordance with SBC 401. \nExceptions: \n1. Wiring in rigid conduit. \n2. Boxes or fittings not containing taps, splices \nor terminal connections. \n3. Equipment allowed by Section 2404and \nSection 2407and Chapter 30.",
      "commentary": "Hazards associated with overspray deposits \nare similar to areas subject to deposits of \nresidues specified in Section 2403.2.1.2 (see \ncommentary, Section 2403.2.1.2). Exception 1 \nallows the use of rigid conduit to protect against \nsplashing \nor \ndripping \nliquids, \nwhich \nsubstantially reduces the hazards associated \nwith electrical equipment. \n \nException 2 acknowledges that where boxes \ndo not contain taps, splices or terminal \nconnections (similar to those of connections \nwithin flammable liquid transfer systems), the \nhazards \nassociated \nwith \nsuch \nelectrical \nequipment are reduced substantially. \n \nException 3 exempts equipment allowed by the \ncode (approved or listed) for hazardous uses, \nsuch as equipment allowed by Sections 2404 \nand 2407 and Chapter 30 because those items \nare designed to protect against ignition or \nexplosion hazards. \n2403.2.2 \nOpen flames and sparks. Open \nflames and spark producing devices shall not be \nlocated in flammable vapor areas and shall not be \nlocated within 6 m of such areas unless separated \nby a permanent partition. \nException: \nDrying \nand \nbaking \napparatus \ncomplying with Section 2404.6.1.2.\n\n❖ For obvious prevention reasons, open flames \nand spark-producing devices are not allowed in \nareas considered as flammable vapor areas \nand areas that could contain flammable vapors \nshould the ventilation system fail. Open flames \nare prohibited where flammable or combustible \nliquids are stored, dispensed or applied. \nHeaters and all types of open-flame appliances \nare prohibited in and within 6 m of spray spaces \nand vapor areas, such as dip tanks and spray-\nfinishing areas. \n \nThe exception recognizes that there are \nadditional safety requirements in Section \n2404.6.1.2 and Chapter 30 that reduce the \nprobability of an ignition associated with open \nflames and sparks from drying and baking \napparatus. \n2403.2.3 \nHot surfaces. Heated surfaces \nhaving a temperature sufficient to ignite vapors \nshall not be located in flammable vapor areas. \nSpace-heating appliances, steam pipes or hot \nsurfaces in a flammable vapor area shall be located \nsuch that they are not subject to accumulation of \ndeposits of combustible residues. \nException: Drying apparatus complying with \nSection 2404.6.1.2.\n\n❖ Auxiliary heating appliances (regardless of \nwhether they are tested or listed) should not be \ninstalled inside a spray booth, room or area. \nHeating equipment and appliances approved \nfor use only in Class I, Division 1 (flammable \nspray) or Class II, Division 1 (powder coating) \nhazardous locations are to be installed in spray \nbooths, rooms or areas. Even the hot surfaces \nof indirect heating appliances can ignite \ncombustible dusts or flammable or combustible \nvapors produced by spray or resin application \noperations. \n \nThe exception, as mentioned previously, notes \nthat there are additional safety requirements in \nSection 2404.6.1.2 and Chapter 30 that \nprevent or reduce the probability of an ignition \nassociated with open flames and sparks. \n2403.2.4 \nEquipment \nenclosures. \nEquipment or apparatus that is capable of producing \nsparks or particles of hot metal that would fall into \na flammable vapor area shall be totally enclosed.\n\n❖ This section is intended to isolate spark-\nproducing equipment from areas containing \nflammable vapors and combustible residue. \nThe same reasoning as for open flames \nrequired by Section 2403.2.2 applies. An \nexample of this equipment is a metal grinding \nmachine that produces sparks. Also see \nSection 2403.2.7 for welding requirements and \nsignage. \n2403.2.5 \nGrounding. Metal parts of spray \nbooths, \nexhaust \nducts and \npiping \nsystems \nconveying Class I or II liquids shall be electrically \ngrounded in accordance with SBC 401. Metallic \nparts located in resin application areas, including \n-",
      "chapter_id": "ch24",
      "section_id": "sec2402"
    },
    {
      "page": 197,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1167 \n \nbut not limited to exhaust ducts, ventilation fans, \nspray application equipment, workpieces and \npiping, shall be electrically grounded. \n❖ \nStatic electricity is one of the most insidious \nand most common of all ignition sources. \nAccording to the Fire Protection Handbook, \nstatic sparks are the most common ignition \nsources involving spray-finishing operations. \nAdditionally, \nhumans \nare \nconductors \nof \nelectricity, meaning that operators must also be \nconsidered when grounding systems are \ndetermined. NFPA 77 provides additional \nguidance on mitigating static electricity. \n2403.2.6 \nSmoking prohibited. Smoking \nshall be prohibited in flammable vapor areas and \nhazardous materials storage rooms associated with \nflammable finish processes. “No Smoking” signs \ncomplying with Section 310shall be conspicuously \nposted in such areas. \n❖ \nSmoking is a significant ignition source and is \ntherefore prohibited where flammable or \ncombustible liquids or combustible dusts are \nstored, dispensed or applied. “No smoking” \nsigns \nmust \nbe \nconspicuously \nlocated \nthroughout the work area. Designated smoking \nareas should be located well outside the spray \nfinishing area and preferably in a separate \nroom. The requirements of Sections 5003.7.1 \nand 5706.4.8 can also apply in facilities where \nflammable finish processes occur (see also \ncommentary, Section 310). \n2403.2.7 \nWelding warning signs. Welding, \ncutting and similar spark-producing operations \nshall not be conducted in or adjacent to flammable \nvapor areas or dipping or coating operations unless \nprecautions have been taken to provide safety. \nConspicuous signs with the following warning shall \nbe posted in the vicinity of flammable vapor areas, \ndipping operations and paint storage rooms: \nNO WELDING \nTHE USE OF WELDING \nOR CUTTING \nEQUIPMENT IN OR \nNEAR THIS AREA IS \nDANGEROUS \nBECAUSE OF FIRE \nAND EXPLOSION \nHAZARDS. WELDING \nAND CUTTING SHALL \nBE DONE ONLY \nUNDER THE \nSUPERVISION OF THE \nPERSON IN CHARGE. \n❖ \nFor obvious reasons, open flames and spark-\nproducing devices are not allowed in areas \nconsidered as flammable vapor areas (and \nareas that could potentially contain flammable \nvapors \nshould \nthe \nprevention \nsystem \ncomponents, such as ventilation, fail). Open \nflames are prohibited where flammable or \ncombustible liquids are stored, dispensed or \napplied. Although no specific separation \ndistance between the welding area and \nspraying space is required, the 6 m beyond the \nspraying space or to a permanent partition as \nalso mentioned in Section 2403.2.2 may be a \ngood general separation guideline for these \nincompatible operations. Because welding and \ncutting processes can typically be found in \nbuildings \nthat \nhouse \nflammable-finish \nprocesses, they create a potentially hazardous \nenvironment, especially for personnel unaware \nof such hazards. As with other hazardous \nconditions, such as smoking, warning signs \nand placards must be posted to give \nappropriate notice to warn personnel of the \nhazards of welding near spraying spaces. \n2403.2.8 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use. \n❖ \nSimilar language is used in Section 5003.7.3. \nAgain, because these types of industrial trucks \nare powered by an electrical motor or internal \ncombustion engine, the ignition of flammable \nvapors or combustible dusts is likely unless the \ntrucks are listed for such use (see also \ncommentaries, Sections 309 and 5003.7.3). \n2403.3 Storage, use and handling of flammable \nand combustible liquids. The storage, use and \nhandling of flammable and combustible liquids \nshall be in accordance with this section and Chapter \n57. \n❖ \nProvisions of Chapter 57 and this section \ngovern the storage and handling of flammable \nand combustible liquids for flammable finishes. \nAs mentioned previously, Section 2403 \napplies to all flammable-finishing operations \nwithin the scope of this chapter; therefore, \nSection 2403.3applies to flammable-finish \noperations \nthat \nuse \nflammable \nand \ncombustible liquids. \n2403.3.1 \nUse. Containers supplying spray \nnozzles shall be of a closed type or provided with \nmetal covers that are kept closed. Containers not \nresting on floors shall be on noncombustible \nsupports or suspended by wire cables. Containers \nsupplying spray nozzles by gravity flow shall not \nexceed 38 L in capacity. \n❖ \nRequirements in this section are intended to \nprevent spills or the release of flammable \nvapors from flammable liquid containers. Tight-\n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1167 \n \nbut not limited to exhaust ducts, ventilation fans, \nspray application equipment, workpieces and \npiping, shall be electrically grounded.",
      "commentary": "Static electricity is one of the most insidious \nand most common of all ignition sources. \nAccording to the Fire Protection Handbook, \nstatic sparks are the most common ignition \nsources involving spray-finishing operations. \nAdditionally, \nhumans \nare \nconductors \nof \nelectricity, meaning that operators must also be \nconsidered when grounding systems are \ndetermined. NFPA 77 provides additional \nguidance on mitigating static electricity. \n2403.2.6 \nSmoking prohibited. Smoking \nshall be prohibited in flammable vapor areas and \nhazardous materials storage rooms associated with \nflammable finish processes. “No Smoking” signs \ncomplying with Section 310shall be conspicuously \nposted in such areas.\n\n❖ Smoking is a significant ignition source and is \ntherefore prohibited where flammable or \ncombustible liquids or combustible dusts are \nstored, dispensed or applied. “No smoking” \nsigns \nmust \nbe \nconspicuously \nlocated \nthroughout the work area. Designated smoking \nareas should be located well outside the spray \nfinishing area and preferably in a separate \nroom. The requirements of Sections 5003.7.1 \nand 5706.4.8 can also apply in facilities where \nflammable finish processes occur (see also \ncommentary, Section 310). \n2403.2.7 \nWelding warning signs. Welding, \ncutting and similar spark-producing operations \nshall not be conducted in or adjacent to flammable \nvapor areas or dipping or coating operations unless \nprecautions have been taken to provide safety. \nConspicuous signs with the following warning shall \nbe posted in the vicinity of flammable vapor areas, \ndipping operations and paint storage rooms: \nNO WELDING \nTHE USE OF WELDING \nOR CUTTING \nEQUIPMENT IN OR \nNEAR THIS AREA IS \nDANGEROUS \nBECAUSE OF FIRE \nAND EXPLOSION \nHAZARDS. WELDING \nAND CUTTING SHALL \nBE DONE ONLY \nUNDER THE \nSUPERVISION OF THE \nPERSON IN CHARGE.\n\n❖ For obvious reasons, open flames and spark-\nproducing devices are not allowed in areas \nconsidered as flammable vapor areas (and \nareas that could potentially contain flammable \nvapors \nshould \nthe \nprevention \nsystem \ncomponents, such as ventilation, fail). Open \nflames are prohibited where flammable or \ncombustible liquids are stored, dispensed or \napplied. Although no specific separation \ndistance between the welding area and \nspraying space is required, the 6 m beyond the \nspraying space or to a permanent partition as \nalso mentioned in Section 2403.2.2 may be a \ngood general separation guideline for these \nincompatible operations. Because welding and \ncutting processes can typically be found in \nbuildings \nthat \nhouse \nflammable-finish \nprocesses, they create a potentially hazardous \nenvironment, especially for personnel unaware \nof such hazards. As with other hazardous \nconditions, such as smoking, warning signs \nand placards must be posted to give \nappropriate notice to warn personnel of the \nhazards of welding near spraying spaces. \n2403.2.8 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use.\n\n❖ Similar language is used in Section 5003.7.3. \nAgain, because these types of industrial trucks \nare powered by an electrical motor or internal \ncombustion engine, the ignition of flammable \nvapors or combustible dusts is likely unless the \ntrucks are listed for such use (see also \ncommentaries, Sections 309 and 5003.7.3). \n2403.3 Storage, use and handling of flammable \nand combustible liquids. The storage, use and \nhandling of flammable and combustible liquids \nshall be in accordance with this section and Chapter \n57.\n\n❖ Provisions of Chapter 57 and this section \ngovern the storage and handling of flammable \nand combustible liquids for flammable finishes. \nAs mentioned previously, Section 2403 \napplies to all flammable-finishing operations \nwithin the scope of this chapter; therefore, \nSection 2403.3applies to flammable-finish \noperations \nthat \nuse \nflammable \nand \ncombustible liquids. \n2403.3.1 \nUse. Containers supplying spray \nnozzles shall be of a closed type or provided with \nmetal covers that are kept closed. Containers not \nresting on floors shall be on noncombustible \nsupports or suspended by wire cables. Containers \nsupplying spray nozzles by gravity flow shall not \nexceed 38 L in capacity.\n\n❖ Requirements in this section are intended to \nprevent spills or the release of flammable \nvapors from flammable liquid containers. Tight-\n-",
      "chapter_id": "ch24",
      "section_id": "sec2403"
    },
    {
      "page": 198,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1168 \n \nfitting metal lids or covers must be installed on \nall \ncontainers \nduring \nuse. \nOnly \nthose \ncontainers used to supply spray apparatus \nshould be in the spraying space or spray-\nfinishing \nenclosure \nduring \nspray-finishing \noperations. \nContainers \nsupplying \nspray \napparatus \nmust \nrest \non \na \nfloor \nor \nnoncombustible stand when in use or be \nsuspended from the ceiling by wire cables. \nGravity dispensing of flammable liquids to \nspray nozzles is permitted for quantities not \nexceeding 38 L to control the size of an \nuncontrolled gravity-fed leak. \n2403.3.2 \nValves. Containers and piping to \nwhich a hose or flexible connection is attached shall \nbe provided with a shutoff valve at the connection. \nSuch valves shall be kept shut when hoses are not \nin use. \n❖ \nShutoff valves must be installed at the juncture \nbetween flexible hoses or tubing and fixed \npiping used to dispense flammable liquids to \nspray-finishing apparatus to allow prompt \nstoppage of liquid flow if a hose or tubing failure \noccurs. Shutoff valves must be closed when \nspray apparatus is not in use. \n2403.3.3 \nPumped liquid supplies. Where \nflammable or combustible liquids are supplied to \nspray nozzles by positive displacement pumps, \npump discharge lines shall be provided with an \napproved relief valve discharging to pump suction \nor a safe detached location. \n❖ \nIn order to prevent excess flows or line ruptures \nfrom positive-pressure pumps, pressure relief \nvalves or other devices must be installed on the \ndischarge side of positive-displacement pumps \nsupplying \nflammable \nliquids \nto \nspray \napparatus. These devices must operate before \nthe discharge pressure exceeds the safe \noperating pressure of the connected valves, \npiping and equipment. Any discharge from the \ndevices must be controlled to prevent ignition \nor environmental damage. \n2403.3.4 \nLiquid \ntransfer. \nWhere \na \nflammable mixture is transferred from one portable \ncontainer to another, a bond shall be provided \nbetween the two containers. Not less than one \ncontainer shall be grounded. Piping systems for \nClass I and II liquids shall be permanently \ngrounded. \n❖ \nThe uncontrolled discharge of static electricity \nis a common ignition source during flammable \nliquid transfer. Proper bonding and grounding \nprecautions must be followed for the safe \ndischarge of static charges produced during \nflammable liquid transfer. See Section 5705.2 \nfor general flammable and combustible liquid \ntransfer requirements. \n2403.3.5 \nClass I liquids as solvents. Class I \nliquids used as solvents shall be used in spray gun \nand equipment cleaning machines that have been \nlisted and approved for such purpose or shall be \nused in spray booths or spray rooms in accordance \nwith Sections 2403.3.5.1 and 2403.3.5.2. \n❖ \nAnother hazardous aspect of spray finishing is \nthe use of solvents to clean spray guns and \nrelated equipment. When spray booths require \ncleaning, the use of solvents may often pose a \ngreater hazard than the normally used spray-\nfinishing material. Usually an integral part of the \nlabeling process, manufacturer’s installation, \noperation and maintenance instructions must \nbe carefully followed. The type of solvent to be \nused in any given machine must be as \nrecommended by the machine manufacturer. \n2403.3.5.1 \nListed devices. Cleaning machines \nfor spray guns and equipment shall not be located in \nareas open to the public and shall be separated from \nignition sources in accordance with their listings or \nby a distance of 900 mm, whichever is greater. The \nquantity of solvent used in a machine shall not \nexceed the design capacity of the machine. \n❖ \nCleaning machines for spray guns and \nequipment are commonly used in the industry. \nSee Commentary Figure 2403.3.5.1 for an \nillustration of a spray gun cleaning machine. \nSuch machines use solvents powerful enough \nto dissolve paint residues in the thin tubing and \nsmall orifices of the spray equipment. They are \nsimilar to the automotive parts cleaners that \nhave been in widespread use since the early \n1970s, and consist of a metal sink-like bowl set \non a base unit that houses a storage container \nfor retrieval of spent solvent after the cleaning \nprocess. The solvent is circulated in the \nmachine by a pneumatic pump. Vapors are \ncaptured in the sink bowl and are vented to the \noutdoors, either directly or, where located \ninside a spray booth, by directing vapors to the \nspray booth operating exhaust system inlets \n(see Section 2403.3.5.2). A safety interlock \nprevents the solvent pump from operating if the \nexhaust system fails. Installation of such \nmachines must be restricted to areas not \naccessible to the general public to avoid \nexposure to the potential hazards of the \ncleaning \noperations \nand \nprevent \nthe \ninadvertent introduction of ignition sources to \nthe cleaning area. \n2403.3.5.2 \nWithin spray booths and spray \nrooms. When solvents are used for cleaning spray \nnozzles and auxiliary equipment within spray \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1168 \n \nfitting metal lids or covers must be installed on \nall \ncontainers \nduring \nuse. \nOnly \nthose \ncontainers used to supply spray apparatus \nshould be in the spraying space or spray-\nfinishing \nenclosure \nduring \nspray-finishing \noperations. \nContainers \nsupplying \nspray \napparatus \nmust \nrest \non \na \nfloor \nor \nnoncombustible stand when in use or be \nsuspended from the ceiling by wire cables. \nGravity dispensing of flammable liquids to \nspray nozzles is permitted for quantities not \nexceeding 38 L to control the size of an \nuncontrolled gravity-fed leak. \n2403.3.2 \nValves. Containers and piping to \nwhich a hose or flexible connection is attached shall \nbe provided with a shutoff valve at the connection. \nSuch valves shall be kept shut when hoses are not \nin use.",
      "commentary": "Shutoff valves must be installed at the juncture \nbetween flexible hoses or tubing and fixed \npiping used to dispense flammable liquids to \nspray-finishing apparatus to allow prompt \nstoppage of liquid flow if a hose or tubing failure \noccurs. Shutoff valves must be closed when \nspray apparatus is not in use. \n2403.3.3 \nPumped liquid supplies. Where \nflammable or combustible liquids are supplied to \nspray nozzles by positive displacement pumps, \npump discharge lines shall be provided with an \napproved relief valve discharging to pump suction \nor a safe detached location.\n\n❖ In order to prevent excess flows or line ruptures \nfrom positive-pressure pumps, pressure relief \nvalves or other devices must be installed on the \ndischarge side of positive-displacement pumps \nsupplying \nflammable \nliquids \nto \nspray \napparatus. These devices must operate before \nthe discharge pressure exceeds the safe \noperating pressure of the connected valves, \npiping and equipment. Any discharge from the \ndevices must be controlled to prevent ignition \nor environmental damage. \n2403.3.4 \nLiquid \ntransfer. \nWhere \na \nflammable mixture is transferred from one portable \ncontainer to another, a bond shall be provided \nbetween the two containers. Not less than one \ncontainer shall be grounded. Piping systems for \nClass I and II liquids shall be permanently \ngrounded.\n\n❖ The uncontrolled discharge of static electricity \nis a common ignition source during flammable \nliquid transfer. Proper bonding and grounding \nprecautions must be followed for the safe \ndischarge of static charges produced during \nflammable liquid transfer. See Section 5705.2 \nfor general flammable and combustible liquid \ntransfer requirements. \n2403.3.5 \nClass I liquids as solvents. Class I \nliquids used as solvents shall be used in spray gun \nand equipment cleaning machines that have been \nlisted and approved for such purpose or shall be \nused in spray booths or spray rooms in accordance \nwith Sections 2403.3.5.1 and 2403.3.5.2.\n\n❖ Another hazardous aspect of spray finishing is \nthe use of solvents to clean spray guns and \nrelated equipment. When spray booths require \ncleaning, the use of solvents may often pose a \ngreater hazard than the normally used spray-\nfinishing material. Usually an integral part of the \nlabeling process, manufacturer’s installation, \noperation and maintenance instructions must \nbe carefully followed. The type of solvent to be \nused in any given machine must be as \nrecommended by the machine manufacturer. \n2403.3.5.1 \nListed devices. Cleaning machines \nfor spray guns and equipment shall not be located in \nareas open to the public and shall be separated from \nignition sources in accordance with their listings or \nby a distance of 900 mm, whichever is greater. The \nquantity of solvent used in a machine shall not \nexceed the design capacity of the machine.\n\n❖ Cleaning machines for spray guns and \nequipment are commonly used in the industry. \nSee Commentary Figure 2403.3.5.1 for an \nillustration of a spray gun cleaning machine. \nSuch machines use solvents powerful enough \nto dissolve paint residues in the thin tubing and \nsmall orifices of the spray equipment. They are \nsimilar to the automotive parts cleaners that \nhave been in widespread use since the early \n1970s, and consist of a metal sink-like bowl set \non a base unit that houses a storage container \nfor retrieval of spent solvent after the cleaning \nprocess. The solvent is circulated in the \nmachine by a pneumatic pump. Vapors are \ncaptured in the sink bowl and are vented to the \noutdoors, either directly or, where located \ninside a spray booth, by directing vapors to the \nspray booth operating exhaust system inlets \n(see Section 2403.3.5.2). A safety interlock \nprevents the solvent pump from operating if the \nexhaust system fails. Installation of such \nmachines must be restricted to areas not \naccessible to the general public to avoid \nexposure to the potential hazards of the \ncleaning \noperations \nand \nprevent \nthe \ninadvertent introduction of ignition sources to \nthe cleaning area. \n2403.3.5.2 \nWithin spray booths and spray \nrooms. When solvents are used for cleaning spray \nnozzles and auxiliary equipment within spray \n-",
      "chapter_id": "ch24",
      "section_id": "sec2403"
    },
    {
      "page": 199,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1169 \n \nbooths and spray rooms, the ventilating equipment \nshall be operated during cleaning. \n❖ \nThe safety systems that are an integral part of \noperating spray booths and spray rooms can \nbe used when solvents are used for equipment \ncleaning. These systems help, as they would \nduring application of flammable finishes, in \nreducing the chances of ignition or the severity \nof a fire, should an ignition occur. \n2403.3.6 \nClass II and III liquids. Solvents \nused outside of spray booths, spray rooms or listed \nand approved spray gun and equipment cleaning \nmachines shall be restricted to Class II and III \nliquids. \n❖ \nCleaning spray equipment inside a spray booth \nor room designed to accommodate the hazards \nof spray painting and equipment maintenance \nshould be the primary choice of operators. The \ncode recognizes that this is not always a \nfeasible option and thus allows for cleaning \nspray equipment outside an approved spray \nbooth or room, or a labeled spray gun and \nequipment cleaning machine, provided that the \ncleaning \nsolvents \nused \nare \nlimited \nto \ncombustible liquids having a flashpoint greater \nthan 38°C. \n2403.4 Operations and maintenance. Flammable \nvapor areas, exhaust fan blades and exhaust ducts \nshall be kept free from the accumulation of deposits \nof combustible residues. Where excessive residue \naccumulates in such areas, spraying operations shall \nbe discontinued until conditions are corrected. \n❖ \nA regular cleaning schedule should be adopted \nfor \nspraying \nspaces \nand \nspray-finishing \nenclosures. Accumulations of spray residue in \ninterior spray booths or rooms or on exhaust \nduct surfaces should be removed at least daily \nor more frequently when accumulations \nbecome excessive. Any time over-spray \nresidue accumulations become excessive, the \noperator must suspend spray operations until \nthe spray booth or area is thoroughly and \nproperly \ncleaned. \nWater-wash \nnozzles, \nstrainers and eliminator packs must be \nchecked or cleaned daily or at the end of each \nshift, and tank sludge removed and discarded \nin a safe manner. Interior surfaces of ductwork \nand fan blades should be inspected regularly \nfor accumulations of overspray residue caused \nby fouled nozzles, strainers or eliminator \npacks. The use of soap-based, water-soluble \ncoatings makes it easier to strip surfaces using \nhigh-pressure water spray without greatly \nincreasing the fire hazard. Determination of \nwhether the accumulation of residue has \nbecome excessive in a particular location must \nbe made by the Fire official on a case-by-case \nbasis. \n2403.4.1 \nTools. Scrapers, spuds and other \ntools used for cleaning purposes shall be constructed \nof nonsparking materials. \n❖ \nBecause of the potential ignition problem that \nexists, cleaning tools must be of the \nnonsparking type. The term “nonsparking” is \nsomewhat inaccurate. Tools made of brass \nand similar nonsparking materials do produce \nsparks, but the sparks have ignition energies \ntoo \nlow \nto \nignite \nflammable \nvapors. \nNonetheless, such tools should be used \ncarefully to avoid producing sufficient frictional \nheat to cause an ignition. \n2403.4.2 \nResidue. Residues removed during \ncleaning and debris contaminated with residue shall \nbe immediately removed from the premises and \nproperly disposed. \n❖ \nPaint and solvent residue, cleaning rags and \nused protective coverings may be susceptible \nto spontaneous ignition. Residue and cleaning \ndebris must be removed from the building and \nstored in approved containers located well \naway from the building. Removing residue and \ncleaning debris on a regular schedule, such as \nat the end of each work shift, are highly \nrecommended. \n2403.4.3 \nWaste cans. Approved metal waste \ncans equipped with self-closing lids shall be \nprovided wherever rags or waste are impregnated \nwith finishing material. Such rags and waste shall \nbe deposited therein immediately after being \nutilized. The contents of waste cans shall be \nproperly disposed of not less than once daily and at \nthe end of each shift. \n❖ \nWaste cans (sometimes called “oily rag cans”) \nused for storing materials that might auto-ignite \nas a result of the spontaneous combustion \nprocess must be tested and listed for that use \nby a recognized testing laboratory or agency \nand must bear a label showing that they have \nbeen tested and including the name of the \ntesting agency (see Section 304.3.1). Such \ncontainers are most commonly round and \ngenerally available in sizes ranging from 19 to \n152 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs. \n \nThe container design includes features that \nkeep the can body from coming into contact \nwith combustible surfaces of walls or floors. \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1169 \n \nbooths and spray rooms, the ventilating equipment \nshall be operated during cleaning.",
      "commentary": "The safety systems that are an integral part of \noperating spray booths and spray rooms can \nbe used when solvents are used for equipment \ncleaning. These systems help, as they would \nduring application of flammable finishes, in \nreducing the chances of ignition or the severity \nof a fire, should an ignition occur. \n2403.3.6 \nClass II and III liquids. Solvents \nused outside of spray booths, spray rooms or listed \nand approved spray gun and equipment cleaning \nmachines shall be restricted to Class II and III \nliquids.\n\n❖ Cleaning spray equipment inside a spray booth \nor room designed to accommodate the hazards \nof spray painting and equipment maintenance \nshould be the primary choice of operators. The \ncode recognizes that this is not always a \nfeasible option and thus allows for cleaning \nspray equipment outside an approved spray \nbooth or room, or a labeled spray gun and \nequipment cleaning machine, provided that the \ncleaning \nsolvents \nused \nare \nlimited \nto \ncombustible liquids having a flashpoint greater \nthan 38°C. \n2403.4 Operations and maintenance. Flammable \nvapor areas, exhaust fan blades and exhaust ducts \nshall be kept free from the accumulation of deposits \nof combustible residues. Where excessive residue \naccumulates in such areas, spraying operations shall \nbe discontinued until conditions are corrected.\n\n❖ A regular cleaning schedule should be adopted \nfor \nspraying \nspaces \nand \nspray-finishing \nenclosures. Accumulations of spray residue in \ninterior spray booths or rooms or on exhaust \nduct surfaces should be removed at least daily \nor more frequently when accumulations \nbecome excessive. Any time over-spray \nresidue accumulations become excessive, the \noperator must suspend spray operations until \nthe spray booth or area is thoroughly and \nproperly \ncleaned. \nWater-wash \nnozzles, \nstrainers and eliminator packs must be \nchecked or cleaned daily or at the end of each \nshift, and tank sludge removed and discarded \nin a safe manner. Interior surfaces of ductwork \nand fan blades should be inspected regularly \nfor accumulations of overspray residue caused \nby fouled nozzles, strainers or eliminator \npacks. The use of soap-based, water-soluble \ncoatings makes it easier to strip surfaces using \nhigh-pressure water spray without greatly \nincreasing the fire hazard. Determination of \nwhether the accumulation of residue has \nbecome excessive in a particular location must \nbe made by the Fire official on a case-by-case \nbasis. \n2403.4.1 \nTools. Scrapers, spuds and other \ntools used for cleaning purposes shall be constructed \nof nonsparking materials.\n\n❖ Because of the potential ignition problem that \nexists, cleaning tools must be of the \nnonsparking type. The term “nonsparking” is \nsomewhat inaccurate. Tools made of brass \nand similar nonsparking materials do produce \nsparks, but the sparks have ignition energies \ntoo \nlow \nto \nignite \nflammable \nvapors. \nNonetheless, such tools should be used \ncarefully to avoid producing sufficient frictional \nheat to cause an ignition. \n2403.4.2 \nResidue. Residues removed during \ncleaning and debris contaminated with residue shall \nbe immediately removed from the premises and \nproperly disposed.\n\n❖ Paint and solvent residue, cleaning rags and \nused protective coverings may be susceptible \nto spontaneous ignition. Residue and cleaning \ndebris must be removed from the building and \nstored in approved containers located well \naway from the building. Removing residue and \ncleaning debris on a regular schedule, such as \nat the end of each work shift, are highly \nrecommended. \n2403.4.3 \nWaste cans. Approved metal waste \ncans equipped with self-closing lids shall be \nprovided wherever rags or waste are impregnated \nwith finishing material. Such rags and waste shall \nbe deposited therein immediately after being \nutilized. The contents of waste cans shall be \nproperly disposed of not less than once daily and at \nthe end of each shift.\n\n❖ Waste cans (sometimes called “oily rag cans”) \nused for storing materials that might auto-ignite \nas a result of the spontaneous combustion \nprocess must be tested and listed for that use \nby a recognized testing laboratory or agency \nand must bear a label showing that they have \nbeen tested and including the name of the \ntesting agency (see Section 304.3.1). Such \ncontainers are most commonly round and \ngenerally available in sizes ranging from 19 to \n152 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs. \n \nThe container design includes features that \nkeep the can body from coming into contact \nwith combustible surfaces of walls or floors. \n-",
      "chapter_id": "ch24",
      "section_id": "sec2403"
    },
    {
      "page": 200,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1170 \n \nDaily disposal of container contents reduces \nthe amount of time that oily materials will lie \ndormant, generating internal heat that can lead \nto ignition. UL 32 provides further information \non the construction, testing and listing of these \ncontainers (see the commentary to the Section \n202 definition of “Listed”). Note that the general \nrequirements of the daily removal and disposal \nof the contents of such waste cans found in \nSection 304.3.1 are superseded by the more \nspecific disposal requirements of this section. \n2403.4.4 \nSolvent \nrecycling. \nSolvent \ndistillation equipment used to recycle and clean \ndirty solvents shall comply with Section 5705.4. \n❖ \nSection 5705.4 includes detailed requirements \nfor \nsolvent \ndistillation \nprocesses \nand \nequipment, such as labeling, unit capacity, \nlocation and prohibited processes. Note that \nthe terms “solvent distillation unit,” “appliance” \nand “equipment” are used interchangeably in \nthe code. \nSECTION 2404 SPRAY FINISHING \n2404.1 General. The application of flammable or \ncombustible liquids by means of spray apparatus in \ncontinuous or intermittent processes shall be in \naccordance with the requirements of Section 2403 \nand 2404.2 through 2404.9.4. \n❖ \nThis section establishes the applicability of the \ngeneral requirements of Section 2403to \nspraying operations, in addition to the \nprovisions \nof \nSections \n2404.2 \nthrough \n2404.9.4. \n2404.2 Location of spray-finishing operations. \nSpray-finishing operations conducted in buildings \nused for Group A, E, I or R occupancies shall be \nlocated in a spray room protected with an approved \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 and separated vertically and \nhorizontally from the remainder of the building by \nfire barrier walls and horizontal assemblies with not \nless than a 1-hour fire-resistance rating in \naccordance with SBC 201. In other occupancies, \nspray-finishing operations shall be conducted in a \nspray room, spray booth or limited spraying space \napproved for such use. \nExceptions: \n1. Automobile undercoating spray operations \nand spray-on automotive lining operations \nconducted in areas with approved natural or \nmechanical ventilation shall be exempt from \nthe provisions of Section 2404when approved \nand where utilizing Class IIIA or IIIB \ncombustible liquids. \n2. In buildings other than Group A, E, I or R \noccupancies, approved limited spraying \nspace in accordance with Section 2404.9. \n3. Resin \napplication \nareas \nused \nfor \nmanufacturing \nof \nreinforced \nplastics \ncomplying with Section 2409shall not be \nrequired to be located in a spray room, spray \nbooth or spraying space. \n❖ \nIn the listed occupancy groups, separating \nspray-finishing operations from other portions \nof the building and protecting those portions \nfrom spraying-associated hazards are critical \nfor several reasons. Spray-finishing operations \nare generally too hazardous to be conducted in \noccupancies with a high life or property \nexposure. The number of occupants in such \nbuildings and the physical conditions of those \noccupants vary. People exposed to the danger \nof a fire involving spray finishing must be able \nto evacuate or protect themselves promptly \nand effectively to avoid the risk of serious injury \nor death. Also, the psychology of people in a \nGroup A, E, I or R occupancy is very different \nfrom those in a Group F manufacturing \noccupancy where spraying operations are \nusually found. A person walking in a \nmanufacturing environment where flammable-\nfinish processes take place in a large area \nwhere spray booths and signs are in plain view, \nfor example, is more aware of the physical \ndangers associated with these processes than \nsomeone in a Group R occupancy who may be \nmerely relaxing with a cigarette. Also note that \nthe protection provided in these occupancies is, \nin many cases, less than would be found in \nmanufacturing occupancies. Separation and \nprotection in the form of fire-resistance-rated \nconstruction and automatic fire suppression \nmust be provided where such operations are to \nbe conducted in the same building. \n \nNote that Section 307.1, Exception 1 of SBC \n201 excludes spraying operations from being \nclassified in Group H as long as they comply \nwith SBC 201 Section 416 and the provisions \nof the fire code. Section 416.2 requires that \nspray rooms be separated from the rest of the \nbuilding by 1-hour fire barriers and horizontal \nassemblies constructed in accordance with \nSBC 201 Sections 707 and 711, respectively. \nThis section is consistent with SBC 201 Section \n416.2 in that it requires a 1-hour separation. \nThe 1-hour separation requirement in SBC 201 \nis for all spray rooms; therefore, even if the \noccupancy is not that listed in this section and \na spray room is chosen, the same 1-hour \nseparation \nrequirements \nwould \nstill \nbe \napplicable. This separation is not required \nwhere a spray room or a limited spray space \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1170 \n \nDaily disposal of container contents reduces \nthe amount of time that oily materials will lie \ndormant, generating internal heat that can lead \nto ignition. UL 32 provides further information \non the construction, testing and listing of these \ncontainers (see the commentary to the Section \n202 definition of “Listed”). Note that the general \nrequirements of the daily removal and disposal \nof the contents of such waste cans found in \nSection 304.3.1 are superseded by the more \nspecific disposal requirements of this section. \n2403.4.4 \nSolvent \nrecycling. \nSolvent \ndistillation equipment used to recycle and clean \ndirty solvents shall comply with Section 5705.4.",
      "commentary": "Section 5705.4 includes detailed requirements \nfor \nsolvent \ndistillation \nprocesses \nand \nequipment, such as labeling, unit capacity, \nlocation and prohibited processes. Note that \nthe terms “solvent distillation unit,” “appliance” \nand “equipment” are used interchangeably in \nthe code. \nSECTION 2404 SPRAY FINISHING \n2404.1 General. The application of flammable or \ncombustible liquids by means of spray apparatus in \ncontinuous or intermittent processes shall be in \naccordance with the requirements of Section 2403 \nand 2404.2 through 2404.9.4.\n\n❖ This section establishes the applicability of the \ngeneral requirements of Section 2403to \nspraying operations, in addition to the \nprovisions \nof \nSections \n2404.2 \nthrough \n2404.9.4. \n2404.2 Location of spray-finishing operations. \nSpray-finishing operations conducted in buildings \nused for Group A, E, I or R occupancies shall be \nlocated in a spray room protected with an approved \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 and separated vertically and \nhorizontally from the remainder of the building by \nfire barrier walls and horizontal assemblies with not \nless than a 1-hour fire-resistance rating in \naccordance with SBC 201. In other occupancies, \nspray-finishing operations shall be conducted in a \nspray room, spray booth or limited spraying space \napproved for such use. \nExceptions: \n1. Automobile undercoating spray operations \nand spray-on automotive lining operations \nconducted in areas with approved natural or \nmechanical ventilation shall be exempt from \nthe provisions of Section 2404when approved \nand where utilizing Class IIIA or IIIB \ncombustible liquids. \n2. In buildings other than Group A, E, I or R \noccupancies, approved limited spraying \nspace in accordance with Section 2404.9. \n3. Resin \napplication \nareas \nused \nfor \nmanufacturing \nof \nreinforced \nplastics \ncomplying with Section 2409shall not be \nrequired to be located in a spray room, spray \nbooth or spraying space.\n\n❖ In the listed occupancy groups, separating \nspray-finishing operations from other portions \nof the building and protecting those portions \nfrom spraying-associated hazards are critical \nfor several reasons. Spray-finishing operations \nare generally too hazardous to be conducted in \noccupancies with a high life or property \nexposure. The number of occupants in such \nbuildings and the physical conditions of those \noccupants vary. People exposed to the danger \nof a fire involving spray finishing must be able \nto evacuate or protect themselves promptly \nand effectively to avoid the risk of serious injury \nor death. Also, the psychology of people in a \nGroup A, E, I or R occupancy is very different \nfrom those in a Group F manufacturing \noccupancy where spraying operations are \nusually found. A person walking in a \nmanufacturing environment where flammable-\nfinish processes take place in a large area \nwhere spray booths and signs are in plain view, \nfor example, is more aware of the physical \ndangers associated with these processes than \nsomeone in a Group R occupancy who may be \nmerely relaxing with a cigarette. Also note that \nthe protection provided in these occupancies is, \nin many cases, less than would be found in \nmanufacturing occupancies. Separation and \nprotection in the form of fire-resistance-rated \nconstruction and automatic fire suppression \nmust be provided where such operations are to \nbe conducted in the same building. \n \nNote that Section 307.1, Exception 1 of SBC \n201 excludes spraying operations from being \nclassified in Group H as long as they comply \nwith SBC 201 Section 416 and the provisions \nof the fire code. Section 416.2 requires that \nspray rooms be separated from the rest of the \nbuilding by 1-hour fire barriers and horizontal \nassemblies constructed in accordance with \nSBC 201 Sections 707 and 711, respectively. \nThis section is consistent with SBC 201 Section \n416.2 in that it requires a 1-hour separation. \nThe 1-hour separation requirement in SBC 201 \nis for all spray rooms; therefore, even if the \noccupancy is not that listed in this section and \na spray room is chosen, the same 1-hour \nseparation \nrequirements \nwould \nstill \nbe \napplicable. This separation is not required \nwhere a spray room or a limited spray space \n-",
      "chapter_id": "ch24",
      "section_id": "sec2404"
    }
  ],
  "sections": [
    {
      "id": "ch11",
      "number": "11",
      "title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "level": 1,
      "page_start": 1,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub1104.6",
      "number": "1104.6",
      "title": "Guards",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub1104.6.1",
      "number": "1104.6.1",
      "title": "Height of guards",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub1104.6"
    },
    {
      "id": "sub1104.7",
      "number": "1104.7",
      "title": "Size of doors",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": null
    },
    {
      "id": "sub1104.8",
      "number": "1104.8",
      "title": "Opening force for doors",
      "level": 3,
      "page_start": 2,
      "page_end": 2,
      "parent_id": null
    },
    {
      "id": "sub1104.7.2",
      "number": "1104.7.2",
      "title": "Ambulatory care",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub1104.7"
    },
    {
      "id": "sec1011",
      "number": "1011",
      "title": "where the existing space and construction will not",
      "level": 2,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "ch11"
    },
    {
      "id": "sub1104.9",
      "number": "1104.9",
      "title": "Revolving doors",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub1104.10",
      "number": "1104.10",
      "title": "Stair dimensions for existing stairways",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub1104.11",
      "number": "1104.11",
      "title": "Winders",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub1010.3.1",
      "number": "1010.3.1",
      "title": "for new buildings",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub1104.9.1",
      "number": "1104.9.1",
      "title": "Egress component",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub1104.9"
    },
    {
      "id": "sec1014",
      "number": "1014",
      "title": "for",
      "level": 2,
      "page_start": 4,
      "page_end": 5,
      "parent_id": "ch11"
    },
    {
      "id": "sub1104.13",
      "number": "1104.13",
      "title": "Stairway handrails",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub1104.14",
      "number": "1104.14",
      "title": "Slope of ramps",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub1104.15",
      "number": "1104.15",
      "title": "Width of ramps",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub1104.16",
      "number": "1104.16",
      "title": "Fire escape stairways",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub1104.13.1",
      "number": "1104.13.1",
      "title": "Height",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub1104.13"
    },
    {
      "id": "sub1104.16.1",
      "number": "1104.16.1",
      "title": "Existing means of egress",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.2",
      "number": "1104.16.2",
      "title": "Opening protectives",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.3",
      "number": "1104.16.3",
      "title": "Dimensions",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.4",
      "number": "1104.16.4",
      "title": "Access",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.6",
      "number": "1104.16.6",
      "title": "Termination",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.7",
      "number": "1104.16.7",
      "title": "Maintenance",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub1104.16"
    },
    {
      "id": "sub1104.16.5.1",
      "number": "1104.16.5.1",
      "title": "Examination",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": null
    },
    {
      "id": "sec1020",
      "number": "1020",
      "title": "for new",
      "level": 2,
      "page_start": 6,
      "page_end": 8,
      "parent_id": "ch11"
    },
    {
      "id": "sub1104.17",
      "number": "1104.17",
      "title": "Corridor construction",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sub1104.18",
      "number": "1104.18",
      "title": "Dead end",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sub1020.45",
      "number": "1020.45",
      "title": "matches Exception 1 in this section",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec1020"
    },
    {
      "id": "sub1104.17.1",
      "number": "1104.17.1",
      "title": "Corridor openings",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub1104.17"
    },
    {
      "id": "sub1104.19",
      "number": "1104.19",
      "title": "Exit access travel distance",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub1104.20",
      "number": "1104.20",
      "title": "Common path of egress travel",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub1104.21",
      "number": "1104.21",
      "title": "Stairway discharge identification",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub1104.22",
      "number": "1104.22",
      "title": "Exterior stairway protection",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub1104.23",
      "number": "1104.23",
      "title": "Minimum aisle width",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sub1104.24",
      "number": "1104.24",
      "title": "Stairway floor number signs",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sub1104.25",
      "number": "1104.25",
      "title": "Egress path markings",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": null
    },
    {
      "id": "sec1105",
      "number": "1105",
      "title": "CONSTRUCTION",
      "level": 2,
      "page_start": 9,
      "page_end": 10,
      "parent_id": "ch11"
    },
    {
      "id": "sub1105.1",
      "number": "1105.1",
      "title": "General",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.2",
      "number": "1105.2",
      "title": "Applicability",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.3",
      "number": "1105.3",
      "title": "Construction",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.4",
      "number": "1105.4",
      "title": "Incidental uses in existing Group I-2",
      "level": 3,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.4.2",
      "number": "1105.4.2",
      "title": "Area limitations",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub1105.4"
    },
    {
      "id": "sub1105.4.3",
      "number": "1105.4.3",
      "title": "Separation and protection",
      "level": 4,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub1105.4"
    },
    {
      "id": "sub1105.4.3.1",
      "number": "1105.4.3.1",
      "title": "Separation",
      "level": 5,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub1105.4.3"
    },
    {
      "id": "sub1105.4.3.2",
      "number": "1105.4.3.2",
      "title": "Protection",
      "level": 5,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sub1105.4.3"
    },
    {
      "id": "sec710",
      "number": "710",
      "title": "are",
      "level": 2,
      "page_start": 11,
      "page_end": 16,
      "parent_id": "ch11"
    },
    {
      "id": "sub1105.5",
      "number": "1105.5",
      "title": "Corridor construction",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec1105"
    },
    {
      "id": "sub509.4.2",
      "number": "509.4.2",
      "title": "of SBC 201",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": null
    },
    {
      "id": "sub1105.5.1",
      "number": "1105.5.1",
      "title": "Materials",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.5.2",
      "number": "1105.5.2",
      "title": "Fire-resistance rating",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.4.3.2.1",
      "number": "1105.4.3.2.1",
      "title": "Protection limitation",
      "level": 6,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub1105.4.3.2"
    },
    {
      "id": "sub1105.5.4",
      "number": "1105.5.4",
      "title": "Openings in corridor walls",
      "level": 4,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.5.4.1",
      "number": "1105.5.4.1",
      "title": "Windows",
      "level": 5,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1105.5.4"
    },
    {
      "id": "sub1105.5.4.2",
      "number": "1105.5.4.2",
      "title": "Doors",
      "level": 5,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1105.5.4"
    },
    {
      "id": "sub1105.5.4.2.1",
      "number": "1105.5.4.2.1",
      "title": "Louvers",
      "level": 6,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1105.5.4.2"
    },
    {
      "id": "sub1105.5.4.2.2",
      "number": "1105.5.4.2.2",
      "title": "Corridor doors",
      "level": 6,
      "page_start": 12,
      "page_end": 12,
      "parent_id": "sub1105.5.4.2"
    },
    {
      "id": "sub1105.5.4.2.3",
      "number": "1105.5.4.2.3",
      "title": "Dutch doors",
      "level": 6,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub1105.5.4.2"
    },
    {
      "id": "sub1105.5.4.2.4",
      "number": "1105.5.4.2.4",
      "title": "Self- or automatic-closing doors",
      "level": 6,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub1105.5.4.2"
    },
    {
      "id": "sub1105.6",
      "number": "1105.6",
      "title": "Means of egress",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.5.5",
      "number": "1105.5.5",
      "title": "Penetrations",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.5.6",
      "number": "1105.5.6",
      "title": "Joints",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.5.7",
      "number": "1105.5.7",
      "title": "Ducts and air transfer openings",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.5"
    },
    {
      "id": "sub1105.6.1",
      "number": "1105.6.1",
      "title": "Two means of egress",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.2",
      "number": "1105.6.2",
      "title": "Size of door",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.3",
      "number": "1105.6.3",
      "title": "Group I-2 occupancies",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.4",
      "number": "1105.6.4",
      "title": "Ramps",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.5",
      "number": "1105.6.5",
      "title": "Corridor width",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.6",
      "number": "1105.6.6",
      "title": "Dead-end corridors",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.7",
      "number": "1105.6.7",
      "title": "Separation of exit access doors",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.6.8",
      "number": "1105.6.8",
      "title": "Aisles",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub1105.6"
    },
    {
      "id": "sub1105.7.1",
      "number": "1105.7.1",
      "title": "Design",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.2",
      "number": "1105.7.2",
      "title": "Smoke barriers",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.3",
      "number": "1105.7.3",
      "title": "Opening protectives",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.1.1",
      "number": "1105.7.1.1",
      "title": "Refuge areas",
      "level": 5,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub1105.7.1"
    },
    {
      "id": "sec717",
      "number": "717",
      "title": "of",
      "level": 2,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "ch11"
    },
    {
      "id": "sub1105.8",
      "number": "1105.8",
      "title": "Group I-2 care suites",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.9",
      "number": "1105.9",
      "title": "Group I-2 automatic sprinkler system",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.4",
      "number": "1105.7.4",
      "title": "Penetrations",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.5",
      "number": "1105.7.5",
      "title": "Joints",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.7.6",
      "number": "1105.7.6",
      "title": "Duct and air transfer openings",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec1105"
    },
    {
      "id": "sec1106",
      "number": "1106",
      "title": "REQUIREMENTS FOR",
      "level": 2,
      "page_start": 18,
      "page_end": 20,
      "parent_id": "ch11"
    },
    {
      "id": "sub1105.10",
      "number": "1105.10",
      "title": "Group I-2 automatic fire alarm system",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1105.11",
      "number": "1105.11",
      "title": "Essential electrical systems",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec1105"
    },
    {
      "id": "sub1106.1",
      "number": "1106.1",
      "title": "Tire storage yards",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec1106"
    },
    {
      "id": "sub1105.11.1",
      "number": "1105.11.1",
      "title": "Where required",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1105.11"
    },
    {
      "id": "sub1105.11.2",
      "number": "1105.11.2",
      "title": "Installation and duration",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1105.11"
    },
    {
      "id": "sub1106.1.1",
      "number": "1106.1.1",
      "title": "Access to piles",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub1106.1"
    },
    {
      "id": "sec1104",
      "number": "1104",
      "title": "R R",
      "level": 2,
      "page_start": 21,
      "page_end": 25,
      "parent_id": "ch11"
    },
    {
      "id": "ch12",
      "number": "12",
      "title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "level": 1,
      "page_start": 26,
      "page_end": 82,
      "parent_id": null
    },
    {
      "id": "sec1201",
      "number": "1201",
      "title": "GENERAL",
      "level": 2,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "ch12"
    },
    {
      "id": "sub1201.1",
      "number": "1201.1",
      "title": "Scope",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec1201"
    },
    {
      "id": "sec1207",
      "number": "1207",
      "title": "there are specific overall kWh",
      "level": 2,
      "page_start": 27,
      "page_end": 68,
      "parent_id": "ch12"
    },
    {
      "id": "sub1202.1",
      "number": "1202.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub1203.1",
      "number": "1203.1",
      "title": "General",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": null
    },
    {
      "id": "sub1203.1.1",
      "number": "1203.1.1",
      "title": "Stationary generators",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.2",
      "number": "1203.1.2",
      "title": "Fuel line piping protection",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.3",
      "number": "1203.1.3",
      "title": "Installation",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.4",
      "number": "1203.1.4",
      "title": "Load transfer",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.5",
      "number": "1203.1.5",
      "title": "Load duration",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.6",
      "number": "1203.1.6",
      "title": "Uninterruptable power source",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.7",
      "number": "1203.1.7",
      "title": "Interchangeability",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.8",
      "number": "1203.1.8",
      "title": "Group I-2 occupancies",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sub1203.1.9",
      "number": "1203.1.9",
      "title": "Maintenance",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub1203.1"
    },
    {
      "id": "sec1203",
      "number": "1203",
      "title": "or",
      "level": 2,
      "page_start": 30,
      "page_end": 34,
      "parent_id": "ch12"
    },
    {
      "id": "sub1203.2",
      "number": "1203.2",
      "title": "Where required",
      "level": 3,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sec1203"
    },
    {
      "id": "sub1203.2.2",
      "number": "1203.2.2",
      "title": "Elevators and platform lifts",
      "level": 4,
      "page_start": 30,
      "page_end": 30,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.6",
      "number": "1203.2.6",
      "title": "Exit signs",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.8",
      "number": "1203.2.8",
      "title": "Group I-2 occupancies",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.9",
      "number": "1203.2.9",
      "title": "Group I-3 occupancies",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.10",
      "number": "1203.2.10",
      "title": "Hazardous materials",
      "level": 4,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sec403",
      "number": "403",
      "title": "of",
      "level": 2,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "ch12"
    },
    {
      "id": "sub1203.2.14",
      "number": "1203.2.14",
      "title": "Laboratory suites",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.15",
      "number": "1203.2.15",
      "title": "Means of egress illumination",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.16",
      "number": "1203.2.16",
      "title": "Membrane structures",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.2.18",
      "number": "1203.2.18",
      "title": "Smoke control systems",
      "level": 4,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sub1203.2"
    },
    {
      "id": "sub1203.3",
      "number": "1203.3",
      "title": "Critical circuits",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec1203"
    },
    {
      "id": "sub1203.4",
      "number": "1203.4",
      "title": "Maintenance",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec1203"
    },
    {
      "id": "sub1203.5",
      "number": "1203.5",
      "title": "Operational inspection and testing",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sec1203"
    },
    {
      "id": "sub1203.4.2",
      "number": "1203.4.2",
      "title": "Schedule",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sub1203.4"
    },
    {
      "id": "sub1203.4.3",
      "number": "1203.4.3",
      "title": "Records",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sub1203.4"
    },
    {
      "id": "sub1203.4.4",
      "number": "1203.4.4",
      "title": "Switch maintenance",
      "level": 4,
      "page_start": 34,
      "page_end": 34,
      "parent_id": "sub1203.4"
    },
    {
      "id": "sec1204",
      "number": "1204",
      "title": "PORTABLE",
      "level": 2,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "ch12"
    },
    {
      "id": "sub1203.6",
      "number": "1203.6",
      "title": "Supervision of maintenance and testing",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1203"
    },
    {
      "id": "sub1204.1",
      "number": "1204.1",
      "title": "Portable generators",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.2",
      "number": "1204.2",
      "title": "Listing",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.3",
      "number": "1204.3",
      "title": "Operation and maintenance",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.4",
      "number": "1204.4",
      "title": "Grounding",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.5",
      "number": "1204.5",
      "title": "Operating locations",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.6",
      "number": "1204.6",
      "title": "Cords and wiring",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1203.5.2",
      "number": "1203.5.2",
      "title": "Transfer switch test",
      "level": 4,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sub1203.5"
    },
    {
      "id": "sec906",
      "number": "906",
      "title": "with a",
      "level": 2,
      "page_start": 36,
      "page_end": 192,
      "parent_id": "ch12"
    },
    {
      "id": "sub1204.8",
      "number": "1204.8",
      "title": "Refueling",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.9",
      "number": "1204.9",
      "title": "Storage and repair",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1204.10",
      "number": "1204.10",
      "title": "Fire extinguisher",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": "sec1204"
    },
    {
      "id": "sub1205.1",
      "number": "1205.1",
      "title": "General",
      "level": 3,
      "page_start": 36,
      "page_end": 36,
      "parent_id": null
    },
    {
      "id": "sub1205.2",
      "number": "1205.2",
      "title": "Access and pathways",
      "level": 3,
      "page_start": 37,
      "page_end": 37,
      "parent_id": null
    },
    {
      "id": "sub1205.2.1.1",
      "number": "1205.2.1.1",
      "title": "Pathways to ridge",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": null
    },
    {
      "id": "sub1205.2.1.3",
      "number": "1205.2.1.3",
      "title": "Alternative setbacks at ridge",
      "level": 5,
      "page_start": 38,
      "page_end": 38,
      "parent_id": null
    },
    {
      "id": "sub1205.3",
      "number": "1205.3",
      "title": "Other than Group R-3 buildings",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sub1205.3.1",
      "number": "1205.3.1",
      "title": "Perimeter pathways",
      "level": 4,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sub1205.3"
    },
    {
      "id": "sub1205.3.3",
      "number": "1205.3.3",
      "title": "Smoke ventilation",
      "level": 4,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sub1205.3"
    },
    {
      "id": "sub1205.4.1",
      "number": "1205.4.1",
      "title": "Rapid shutdown type",
      "level": 4,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sec1206",
      "number": "1206",
      "title": "STATIONARY FUEL",
      "level": 2,
      "page_start": 41,
      "page_end": 43,
      "parent_id": "ch12"
    },
    {
      "id": "sub1206.1",
      "number": "1206.1",
      "title": "General",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1205.4.2",
      "number": "1205.4.2",
      "title": "Location",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub1205.4.4",
      "number": "1205.4.4",
      "title": "Rapid shutdown switch",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub1205.5.1",
      "number": "1205.5.1",
      "title": "Vegetation control",
      "level": 4,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub1206.2",
      "number": "1206.2",
      "title": "Permits",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.3",
      "number": "1206.3",
      "title": "Equipment",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.4",
      "number": "1206.4",
      "title": "Installation",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.5",
      "number": "1206.5",
      "title": "Residential use",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.6",
      "number": "1206.6",
      "title": "Indoor installations",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.8",
      "number": "1206.8",
      "title": "Outdoor installation",
      "level": 3,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.6.1",
      "number": "1206.6.1",
      "title": "Listed",
      "level": 4,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sub1206.6"
    },
    {
      "id": "sub1206.6.2",
      "number": "1206.6.2",
      "title": "Separation",
      "level": 4,
      "page_start": 43,
      "page_end": 43,
      "parent_id": "sub1206.6"
    },
    {
      "id": "sec507",
      "number": "507",
      "title": "is",
      "level": 2,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "ch12"
    },
    {
      "id": "sub1206.9",
      "number": "1206.9",
      "title": "Fuel supply",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.10",
      "number": "1206.10",
      "title": "Manual shutoff",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.11",
      "number": "1206.11",
      "title": "Ventilation and exhaust",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.12",
      "number": "1206.12",
      "title": "Fire protection",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1206.13",
      "number": "1206.13",
      "title": "Gas detection systems",
      "level": 3,
      "page_start": 44,
      "page_end": 44,
      "parent_id": "sec1206"
    },
    {
      "id": "sub1207.1",
      "number": "1207.1",
      "title": "General",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1206.13.1",
      "number": "1206.13.1",
      "title": "System activation",
      "level": 4,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub1206.13"
    },
    {
      "id": "sub1207.1.1",
      "number": "1207.1.1",
      "title": "Scope",
      "level": 4,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.1.2",
      "number": "1207.1.2",
      "title": "Permits",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.1.3",
      "number": "1207.1.3",
      "title": "Construction documents",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.1.4",
      "number": "1207.1.4",
      "title": "Hazard mitigation analysis",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.1.5",
      "number": "1207.1.5",
      "title": "Large-scale fire test",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.1.4.2",
      "number": "1207.1.4.2",
      "title": "Analysis approval",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1207.1.4"
    },
    {
      "id": "sub1207.1.4.3",
      "number": "1207.1.4.3",
      "title": "Additional protection measures",
      "level": 5,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub1207.1.4"
    },
    {
      "id": "sub1207.1.6",
      "number": "1207.1.6",
      "title": "Fire remediation",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1207.1"
    },
    {
      "id": "sub1207.2.1",
      "number": "1207.2.1",
      "title": "Commissioning",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.1.6.2",
      "number": "1207.1.6.2",
      "title": "Duties",
      "level": 5,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub1207.1.6"
    },
    {
      "id": "sub1207.2.2",
      "number": "1207.2.2",
      "title": "Operation and maintenance",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.2.1.1",
      "number": "1207.2.1.1",
      "title": "Initial acceptance testing",
      "level": 5,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub1207.2.1"
    },
    {
      "id": "sub1207.2.1.2",
      "number": "1207.2.1.2",
      "title": "Commissioning report",
      "level": 5,
      "page_start": 49,
      "page_end": 49,
      "parent_id": "sub1207.2.1"
    },
    {
      "id": "sub1207.3",
      "number": "1207.3",
      "title": "Equipment",
      "level": 3,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.2.3",
      "number": "1207.2.3",
      "title": "Decommissioning",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.3.1",
      "number": "1207.3.1",
      "title": "Energy storage system listings",
      "level": 4,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub1207.3"
    },
    {
      "id": "sub1207.2.2.1",
      "number": "1207.2.2.1",
      "title": "Ongoing inspection and testing",
      "level": 5,
      "page_start": 50,
      "page_end": 50,
      "parent_id": "sub1207.2.2"
    },
    {
      "id": "sub1207.3.5",
      "number": "1207.3.5",
      "title": "Enclosures",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub1207.3"
    },
    {
      "id": "sub1207.3.6",
      "number": "1207.3.6",
      "title": "Repairs",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub1207.3"
    },
    {
      "id": "sub1207.3.7",
      "number": "1207.3.7",
      "title": "Retrofits",
      "level": 4,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "sub1207.3"
    },
    {
      "id": "sub1207.3.8",
      "number": "1207.3.8",
      "title": "Replacements",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sub1207.3"
    },
    {
      "id": "sub1207.4.1",
      "number": "1207.4.1",
      "title": "Electrical disconnects",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.2",
      "number": "1207.4.2",
      "title": "Working clearances",
      "level": 4,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.4",
      "number": "1207.4.4",
      "title": "Seismic and structural design",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.7",
      "number": "1207.4.7",
      "title": "Toxic and highly toxic gases",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.8",
      "number": "1207.4.8",
      "title": "Signage",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.5",
      "number": "1207.5",
      "title": "Electrochemical ESS protection",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.9",
      "number": "1207.4.9",
      "title": "Security of installations",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.11",
      "number": "1207.4.11",
      "title": "Open rack installations",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.4.12",
      "number": "1207.4.12",
      "title": "Walk-in units",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.5.2",
      "number": "1207.5.2",
      "title": "Maximum allowable quantities",
      "level": 4,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.5.3",
      "number": "1207.5.3",
      "title": "Elevation",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.5.4",
      "number": "1207.5.4",
      "title": "Fire detection",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.5.5",
      "number": "1207.5.5",
      "title": "Fire suppression systems",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.5.4.1",
      "number": "1207.5.4.1",
      "title": "System status",
      "level": 5,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sub1207.5.4"
    },
    {
      "id": "sub1207.5.7",
      "number": "1207.5.7",
      "title": "Vegetation control",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.5.8",
      "number": "1207.5.8",
      "title": "Means of egress separation",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub1207.5"
    },
    {
      "id": "sub1207.6.1.1",
      "number": "1207.6.1.1",
      "title": "Ventilation based on LFL",
      "level": 5,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.6.1.2.3",
      "number": "1207.6.1.2.3",
      "title": "Supervision",
      "level": 6,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.6.2",
      "number": "1207.6.2",
      "title": "Spill control and neutralization",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.6.2.1",
      "number": "1207.6.2.1",
      "title": "Spill control",
      "level": 5,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub1207.6.2"
    },
    {
      "id": "sub1207.6.2.2",
      "number": "1207.6.2.2",
      "title": "Neutralization",
      "level": 5,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub1207.6.2"
    },
    {
      "id": "sub1207.6.2.3",
      "number": "1207.6.2.3",
      "title": "Communications utilities",
      "level": 5,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub1207.6.2"
    },
    {
      "id": "sub1207.6.1.2.4",
      "number": "1207.6.1.2.4",
      "title": "Gas detection system",
      "level": 6,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sec1207"
    },
    {
      "id": "sec911",
      "number": "911",
      "title": "shall",
      "level": 2,
      "page_start": 61,
      "page_end": 63,
      "parent_id": "ch12"
    },
    {
      "id": "sub1207.6.4",
      "number": "1207.6.4",
      "title": "Safety caps",
      "level": 4,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.7.1",
      "number": "1207.7.1",
      "title": "Dedicated-use buildings",
      "level": 4,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.7.2",
      "number": "1207.7.2",
      "title": "Nondedicated-use buildings",
      "level": 4,
      "page_start": 62,
      "page_end": 62,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.8.4",
      "number": "1207.8.4",
      "title": "is required",
      "level": 4,
      "page_start": 63,
      "page_end": 64,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.8.1",
      "number": "1207.8.1",
      "title": "Remote outdoor installations",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.8.2",
      "number": "1207.8.2",
      "title": "Installations near exposures",
      "level": 4,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.9",
      "number": "1207.9",
      "title": "Special installations",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.8.3",
      "number": "1207.8.3",
      "title": "Clearance to exposures",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.9.1",
      "number": "1207.9.1",
      "title": "Rooftop installations",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub1207.9"
    },
    {
      "id": "sub1207.9.3",
      "number": "1207.9.3",
      "title": "Clearance to exposures",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub1207.9"
    },
    {
      "id": "sub1207.9.4",
      "number": "1207.9.4",
      "title": "Fire suppression systems",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub1207.9"
    },
    {
      "id": "sub1207.9.5",
      "number": "1207.9.5",
      "title": "Rooftop installations",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub1207.9"
    },
    {
      "id": "sub1207.10",
      "number": "1207.10",
      "title": "Mobile ESS equipment and operations",
      "level": 3,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.9.6",
      "number": "1207.9.6",
      "title": "Open parking garages",
      "level": 4,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub1207.9"
    },
    {
      "id": "sub1207.10.1",
      "number": "1207.10.1",
      "title": "Charging and storage",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub1207.10"
    },
    {
      "id": "sub1207.10.2",
      "number": "1207.10.2",
      "title": "Deployment",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub1207.10"
    },
    {
      "id": "sub1207.10.3",
      "number": "1207.10.3",
      "title": "Permits",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub1207.10"
    },
    {
      "id": "sub1207.10.5",
      "number": "1207.10.5",
      "title": "Approved locations",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub1207.10"
    },
    {
      "id": "sub1207.10.7.1",
      "number": "1207.10.7.1",
      "title": "Duration",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.10.7.2",
      "number": "1207.10.7.2",
      "title": "Restricted locations",
      "level": 5,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sec1207"
    },
    {
      "id": "sec328",
      "number": "328",
      "title": "for one- and two-family",
      "level": 2,
      "page_start": 69,
      "page_end": 82,
      "parent_id": "ch12"
    },
    {
      "id": "sub1207.11",
      "number": "1207.11",
      "title": "ESS in Group R-3 and R-4 occupancies",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.11.1",
      "number": "1207.11.1",
      "title": "Equipment listings",
      "level": 4,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.10.7.4",
      "number": "1207.10.7.4",
      "title": "Electrical connections",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.10.7.5",
      "number": "1207.10.7.5",
      "title": "Local staging",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.10.7.6",
      "number": "1207.10.7.6",
      "title": "Fencing",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.10.7.7",
      "number": "1207.10.7.7",
      "title": "Smoking",
      "level": 5,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec1207"
    },
    {
      "id": "sub1207.11.2",
      "number": "1207.11.2",
      "title": "Installation",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.3",
      "number": "1207.11.3",
      "title": "Location",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.4",
      "number": "1207.11.4",
      "title": "Energy ratings",
      "level": 4,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.2.1",
      "number": "1207.11.2.1",
      "title": "Spacing",
      "level": 5,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sub1207.11.2"
    },
    {
      "id": "sub1207.11.5",
      "number": "1207.11.5",
      "title": "Electrical installation",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.6",
      "number": "1207.11.6",
      "title": "Fire detection",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.8",
      "number": "1207.11.8",
      "title": "Ventilation",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub1207.11"
    },
    {
      "id": "sub1207.11.9",
      "number": "1207.11.9",
      "title": "Toxic and highly toxic gas",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sub1207.11"
    },
    {
      "id": "ch20",
      "number": "20",
      "title": "AVIATION FACILITIES",
      "level": 1,
      "page_start": 83,
      "page_end": 105,
      "parent_id": null
    },
    {
      "id": "sec402",
      "number": "402",
      "title": "of SBC",
      "level": 2,
      "page_start": 83,
      "page_end": 83,
      "parent_id": "ch20"
    },
    {
      "id": "sub2001.1",
      "number": "2001.1",
      "title": "scope",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sub2001.2",
      "number": "2001.2",
      "title": "Regulations not covered",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sub2001.3",
      "number": "2001.3",
      "title": "Permits",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sub2002.1",
      "number": "2002.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sub2003.1",
      "number": "2003.1",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 83,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sec5706",
      "number": "5706",
      "title": "also gives",
      "level": 2,
      "page_start": 84,
      "page_end": 85,
      "parent_id": "ch20"
    },
    {
      "id": "sub2003.2",
      "number": "2003.2",
      "title": "Smoking",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": null
    },
    {
      "id": "sub2003.3",
      "number": "2003.3",
      "title": "Housekeeping",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": null
    },
    {
      "id": "sub2003.4",
      "number": "2003.4",
      "title": "Fire department access",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": null
    },
    {
      "id": "sub2003.7",
      "number": "2003.7",
      "title": "Hazardous material storage",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": null
    },
    {
      "id": "sub2004.3",
      "number": "2004.3",
      "title": "Cleaning parts",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": null
    },
    {
      "id": "sub2004.4",
      "number": "2004.4",
      "title": "Spills",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": null
    },
    {
      "id": "sub2004.4.1",
      "number": "2004.4.1",
      "title": "Cessation of work",
      "level": 4,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub2004.4"
    },
    {
      "id": "sub2004.4.2",
      "number": "2004.4.2",
      "title": "Vehicle movement",
      "level": 4,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub2004.4"
    },
    {
      "id": "sub2004.4.3",
      "number": "2004.4.3",
      "title": "Mitigation",
      "level": 4,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub2004.4"
    },
    {
      "id": "sec2005",
      "number": "2005",
      "title": "PORTABLE FIRE",
      "level": 2,
      "page_start": 86,
      "page_end": 87,
      "parent_id": "ch20"
    },
    {
      "id": "sub2004.5",
      "number": "2004.5",
      "title": "Running engines",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": null
    },
    {
      "id": "sub2004.6",
      "number": "2004.6",
      "title": "Open flame",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": null
    },
    {
      "id": "sub2005.1",
      "number": "2005.1",
      "title": "General",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2005.2",
      "number": "2005.2",
      "title": "On towing vehicles",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2005.4",
      "number": "2005.4",
      "title": "On aircraft fuel-servicing tank vehicles",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2005.5",
      "number": "2005.5",
      "title": "On hydrant fuel-servicing vehicles",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2005.6",
      "number": "2005.6",
      "title": "At fuel-dispensing stations",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec2005"
    },
    {
      "id": "sec2006",
      "number": "2006",
      "title": "AIRCRAFT FUELING",
      "level": 2,
      "page_start": 88,
      "page_end": 99,
      "parent_id": "ch20"
    },
    {
      "id": "sub2005.7",
      "number": "2005.7",
      "title": "Fire extinguisher access",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2005.8",
      "number": "2005.8",
      "title": "Reporting use",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2005"
    },
    {
      "id": "sub2006.2",
      "number": "2006.2",
      "title": "Airport fuel systems",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2005.7.1",
      "number": "2005.7.1",
      "title": "Cabinets",
      "level": 4,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sub2005.7"
    },
    {
      "id": "sub2006.3.2",
      "number": "2006.3.2",
      "title": "Pumps",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.3",
      "number": "2006.3.3",
      "title": "Dispensing hoses and nozzles",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.1.1",
      "number": "2006.3.1.1",
      "title": "Internal combustion type",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.1.2",
      "number": "2006.3.1.2",
      "title": "Gear operated",
      "level": 5,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.6",
      "number": "2006.3.6",
      "title": "Accessory equipment",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.7",
      "number": "2006.3.7",
      "title": "Electrical bonding provisions",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.8",
      "number": "2006.3.8",
      "title": "Smoking",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.9",
      "number": "2006.3.9",
      "title": "Smoking equipment",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.4.1",
      "number": "2006.4.1",
      "title": "Proper maintenance",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.3.7.1",
      "number": "2006.3.7.1",
      "title": "Bonding cables",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub2006.3.7"
    },
    {
      "id": "sub2006.3.7.2",
      "number": "2006.3.7.2",
      "title": "Bonding cable protection",
      "level": 5,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub2006.3.7"
    },
    {
      "id": "sub2006.5",
      "number": "2006.5",
      "title": "Fueling and defueling",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.4.2",
      "number": "2006.4.2",
      "title": "Vehicle integrity",
      "level": 4,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.4.3",
      "number": "2006.4.3",
      "title": "Removal from service",
      "level": 4,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.4.4",
      "number": "2006.4.4",
      "title": "Operators",
      "level": 4,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.1.1",
      "number": "2006.5.1.1",
      "title": "Fueling vehicle egress",
      "level": 5,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.1.2",
      "number": "2006.5.1.2",
      "title": "Aircraft vent openings",
      "level": 5,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.1.3",
      "number": "2006.5.1.3",
      "title": "Parking",
      "level": 5,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.3",
      "number": "2006.5.3",
      "title": "Training",
      "level": 4,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub2006.5"
    },
    {
      "id": "sub2006.5.2.1",
      "number": "2006.5.2.1",
      "title": "Conductive hose",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.2.3",
      "number": "2006.5.2.3",
      "title": "Funnels",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.3.1",
      "number": "2006.5.3.1",
      "title": "Fueling hazards",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub2006.5.3"
    },
    {
      "id": "sub2006.5.3.2",
      "number": "2006.5.3.2",
      "title": "Fire safety training",
      "level": 5,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub2006.5.3"
    },
    {
      "id": "sub2006.5.3.2.1",
      "number": "2006.5.3.2.1",
      "title": "Fire extinguisher training",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub2006.5.3.2"
    },
    {
      "id": "sub2006.5.3.2.2",
      "number": "2006.5.3.2.2",
      "title": "Records",
      "level": 6,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sub2006.5.3.2"
    },
    {
      "id": "sub2006.6",
      "number": "2006.6",
      "title": "Emergency fuel shutoff",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.5.4",
      "number": "2006.5.4",
      "title": "Transfer personnel",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub2006.5"
    },
    {
      "id": "sub2006.5.5",
      "number": "2006.5.5",
      "title": "Fuel flow control",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub2006.5"
    },
    {
      "id": "sub2006.6.1",
      "number": "2006.6.1",
      "title": "Controls",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub2006.6"
    },
    {
      "id": "sub2006.6.4",
      "number": "2006.6.4",
      "title": "Testing",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub2006.6"
    },
    {
      "id": "sub2006.7",
      "number": "2006.7",
      "title": "Protection of hoses",
      "level": 3,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.8",
      "number": "2006.8",
      "title": "Loading and unloading",
      "level": 3,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.9",
      "number": "2006.9",
      "title": "Passengers",
      "level": 3,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.11",
      "number": "2006.11",
      "title": "Fuel spill prevention and procedures",
      "level": 3,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.11.2",
      "number": "2006.11.2",
      "title": "Transporting fuel nozzles",
      "level": 4,
      "page_start": 95,
      "page_end": 95,
      "parent_id": "sub2006.11"
    },
    {
      "id": "sub2006.12",
      "number": "2006.12",
      "title": "Aircraft engines and heaters",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.13",
      "number": "2006.13",
      "title": "Vehicle and equipment restrictions",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.11.7",
      "number": "2006.11.7",
      "title": "Multiple fuel delivery vehicles",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub2006.11"
    },
    {
      "id": "sub2006.15",
      "number": "2006.15",
      "title": "Open flames",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.16",
      "number": "2006.16",
      "title": "Lightning procedures",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.17",
      "number": "2006.17",
      "title": "Fuel-transfer locations",
      "level": 3,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.13.1",
      "number": "2006.13.1",
      "title": "Overwing fueling",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub2006.13"
    },
    {
      "id": "sub2006.14.1",
      "number": "2006.14.1",
      "title": "Other equipment",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.15.1",
      "number": "2006.15.1",
      "title": "Other areas",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub2006.15"
    },
    {
      "id": "sub2006.15.2",
      "number": "2006.15.2",
      "title": "Matches and lighters",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sub2006.15"
    },
    {
      "id": "sub2006.18",
      "number": "2006.18",
      "title": "Defueling operations",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.19",
      "number": "2006.19",
      "title": "Maintenance of aircraft-fueling hose",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.17.1",
      "number": "2006.17.1",
      "title": "Position of aircraft",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.17"
    },
    {
      "id": "sub2006.17.2",
      "number": "2006.17.2",
      "title": "Fire equipment access",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.17"
    },
    {
      "id": "sub2006.19.1",
      "number": "2006.19.1",
      "title": "Inspections",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.19"
    },
    {
      "id": "sub2006.19.2",
      "number": "2006.19.2",
      "title": "Damaged hose",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.19"
    },
    {
      "id": "sub2006.19.1.1",
      "number": "2006.19.1.1",
      "title": "Daily inspection",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.19.1"
    },
    {
      "id": "sub2006.19.1.2",
      "number": "2006.19.1.2",
      "title": "Monthly inspection",
      "level": 5,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub2006.19.1"
    },
    {
      "id": "sub2006.20",
      "number": "2006.20",
      "title": "Aircraft fuel-servicing vehicles parking",
      "level": 3,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.21",
      "number": "2006.21",
      "title": "Radar equipment",
      "level": 3,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sec2006"
    },
    {
      "id": "sub2006.19.4",
      "number": "2006.19.4",
      "title": "New hose",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub2006.19"
    },
    {
      "id": "sub2006.20.1",
      "number": "2006.20.1",
      "title": "Parking area design",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub2006.20"
    },
    {
      "id": "sub2006.21.1",
      "number": "2006.21.1",
      "title": "Direction of radar beams",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub2006.21"
    },
    {
      "id": "sec2007",
      "number": "2007",
      "title": "HELISTOPS AND",
      "level": 2,
      "page_start": 100,
      "page_end": 105,
      "parent_id": "ch20"
    },
    {
      "id": "sub2007.1",
      "number": "2007.1",
      "title": "General",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.2",
      "number": "2007.2",
      "title": "Clearances",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.4",
      "number": "2007.4",
      "title": "Exits",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.5",
      "number": "2007.5",
      "title": "Standpipe systems",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.6",
      "number": "2007.6",
      "title": "Foam protection",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.7",
      "number": "2007.7",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec2007"
    },
    {
      "id": "sub2007.8",
      "number": "2007.8",
      "title": "Government approval",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sec2007"
    },
    {
      "id": "ch21",
      "number": "21",
      "title": "DRY CLEANING",
      "level": 1,
      "page_start": 106,
      "page_end": 119,
      "parent_id": null
    },
    {
      "id": "sec2101",
      "number": "2101",
      "title": "GENERAL",
      "level": 2,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "ch21"
    },
    {
      "id": "sub2101.1",
      "number": "2101.1",
      "title": "Scope",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec2101"
    },
    {
      "id": "sub2101.2",
      "number": "2101.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec2101"
    },
    {
      "id": "sub2102.1",
      "number": "2102.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sec201",
      "number": "201",
      "title": "through",
      "level": 2,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "ch21"
    },
    {
      "id": "sec2106",
      "number": "2106",
      "title": "for further information on spotting and",
      "level": 2,
      "page_start": 108,
      "page_end": 113,
      "parent_id": "ch21"
    },
    {
      "id": "sub2103.3",
      "number": "2103.3",
      "title": "Design",
      "level": 3,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub2104.1",
      "number": "2104.1",
      "title": "Prohibited use",
      "level": 3,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub2103.2.1",
      "number": "2103.2.1",
      "title": "Multiple solvents",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub2104.2",
      "number": "2104.2",
      "title": "Building services",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": null
    },
    {
      "id": "sub2105.1",
      "number": "2105.1",
      "title": "General",
      "level": 3,
      "page_start": 109,
      "page_end": 109,
      "parent_id": null
    },
    {
      "id": "sub2104.2.1",
      "number": "2104.2.1",
      "title": "Ventilation",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub2104.2"
    },
    {
      "id": "sub2104.2.2",
      "number": "2104.2.2",
      "title": "Heating",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub2104.2"
    },
    {
      "id": "sub2104.2.3",
      "number": "2104.2.3",
      "title": "Electrical wiring and equipment",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub2104.2"
    },
    {
      "id": "sub2104.2.4",
      "number": "2104.2.4",
      "title": "Bonding and grounding",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub2104.2"
    },
    {
      "id": "sub2105.1.2",
      "number": "2105.1.2",
      "title": "Equipment identification",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub2105.1"
    },
    {
      "id": "sub2105.1.3",
      "number": "2105.1.3",
      "title": "Open systems prohibited",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub2105.1"
    },
    {
      "id": "sub2105.1.4",
      "number": "2105.1.4",
      "title": "Prohibited use of solvent",
      "level": 4,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub2105.1"
    },
    {
      "id": "sub2105.1.5.1",
      "number": "2105.1.5.1",
      "title": "Floors",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": null
    },
    {
      "id": "sub2105.2",
      "number": "2105.2",
      "title": "Type II systems",
      "level": 3,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub2105.2.1",
      "number": "2105.2.1",
      "title": "Inspection of materials",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub2105.2"
    },
    {
      "id": "sub2105.2.2",
      "number": "2105.2.2",
      "title": "Material transfer",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub2105.2"
    },
    {
      "id": "sub2105.2.3",
      "number": "2105.2.3",
      "title": "Ventilation",
      "level": 4,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sub2105.2"
    },
    {
      "id": "sub2105.1.5.2",
      "number": "2105.1.5.2",
      "title": "Filters",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub2105.1.5.3",
      "number": "2105.1.5.3",
      "title": "Lint",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sub2105.1.5.4",
      "number": "2105.1.5.4",
      "title": "Customer areas",
      "level": 5,
      "page_start": 111,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sec502",
      "number": "502",
      "title": "of SBC",
      "level": 2,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "ch21"
    },
    {
      "id": "sub2105.3",
      "number": "2105.3",
      "title": "Type IV and V systems",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": null
    },
    {
      "id": "sub2106.1",
      "number": "2106.1",
      "title": "General",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec2106"
    },
    {
      "id": "sub2106.2",
      "number": "2106.2",
      "title": "Class I solvents",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec2106"
    },
    {
      "id": "sub2106.3",
      "number": "2106.3",
      "title": "Class II and III solvents",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec2106"
    },
    {
      "id": "sec2107",
      "number": "2107",
      "title": "DRY CLEANING",
      "level": 2,
      "page_start": 114,
      "page_end": 115,
      "parent_id": "ch21"
    },
    {
      "id": "sub2106.5",
      "number": "2106.5",
      "title": "Type V systems",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec2106"
    },
    {
      "id": "sub2107.1",
      "number": "2107.1",
      "title": "General equipment requirements",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec2107"
    },
    {
      "id": "sub2106.3.3",
      "number": "2106.3.3",
      "title": "Ventilation",
      "level": 4,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub2106.3"
    },
    {
      "id": "sub2106.3.4",
      "number": "2106.3.4",
      "title": "Bonding and grounding",
      "level": 4,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sub2106.3"
    },
    {
      "id": "sub2107.2",
      "number": "2107.2",
      "title": "Type II systems",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec2107"
    },
    {
      "id": "sub2107.2.1",
      "number": "2107.2.1",
      "title": "Fire-fighting access",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub2107.2"
    },
    {
      "id": "sub2107.2.2",
      "number": "2107.2.2",
      "title": "Number of means of egress",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sub2107.2"
    },
    {
      "id": "sec2108",
      "number": "2108",
      "title": "FIRE PROTECTION",
      "level": 2,
      "page_start": 116,
      "page_end": 120,
      "parent_id": "ch21"
    },
    {
      "id": "sub2107.3",
      "number": "2107.3",
      "title": "Solvent storage tanks",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec2107"
    },
    {
      "id": "sub2108.1",
      "number": "2108.1",
      "title": "General",
      "level": 3,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sec2108"
    },
    {
      "id": "sub2108.3",
      "number": "2108.3",
      "title": "Automatic fire-extinguishing systems",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec2108"
    },
    {
      "id": "sub2108.4",
      "number": "2108.4",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec2108"
    },
    {
      "id": "ch22",
      "number": "22",
      "title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "level": 1,
      "page_start": 120,
      "page_end": 132,
      "parent_id": null
    },
    {
      "id": "sec2201",
      "number": "2201",
      "title": "GENERAL",
      "level": 2,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "ch22"
    },
    {
      "id": "sub2201.1",
      "number": "2201.1",
      "title": "Scope",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec2201"
    },
    {
      "id": "sec2202",
      "number": "2202",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "ch22"
    },
    {
      "id": "sub2201.2",
      "number": "2201.2",
      "title": "Permits",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec2201"
    },
    {
      "id": "sub2202.1",
      "number": "2202.1",
      "title": "Definition",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sec2202"
    },
    {
      "id": "sub2203.1",
      "number": "2203.1",
      "title": "Critical depth layer",
      "level": 3,
      "page_start": 122,
      "page_end": 122,
      "parent_id": null
    },
    {
      "id": "sub2203.2.1",
      "number": "2203.2.1",
      "title": "Signages and markings",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": null
    },
    {
      "id": "sec511",
      "number": "511",
      "title": "sends the code user to",
      "level": 2,
      "page_start": 123,
      "page_end": 124,
      "parent_id": "ch22"
    },
    {
      "id": "sub2203.3.1",
      "number": "2203.3.1",
      "title": "Dust-collection systems",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": null
    },
    {
      "id": "sub2203.2.1.2",
      "number": "2203.2.1.2",
      "title": "Caution signs",
      "level": 5,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub2203.2.1"
    },
    {
      "id": "sub2203.3.1.1",
      "number": "2203.3.1.1",
      "title": "Location",
      "level": 5,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sub2203.3.1"
    },
    {
      "id": "sub2203.4",
      "number": "2203.4",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": null
    },
    {
      "id": "sub2203.3.3",
      "number": "2203.3.3",
      "title": "Cleanouts",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": null
    },
    {
      "id": "sub2203.4.1",
      "number": "2203.4.1",
      "title": "Classified electrical",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.4.2",
      "number": "2203.4.2",
      "title": "Static electricity",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.4.3",
      "number": "2203.4.3",
      "title": "Hot works",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.3.1.2",
      "number": "2203.3.1.2",
      "title": "Minimum conveying velocities",
      "level": 5,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub2203.3.1"
    },
    {
      "id": "sec310",
      "number": "310",
      "title": "shall be conspicuously",
      "level": 2,
      "page_start": 125,
      "page_end": 127,
      "parent_id": "ch22"
    },
    {
      "id": "sub2203.4.4",
      "number": "2203.4.4",
      "title": "Hot surfaces and hot equipment",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.4.6",
      "number": "2203.4.6",
      "title": "Smoking prohibited",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2403.2.6",
      "number": "2403.2.6",
      "title": "for flammable finishes",
      "level": 4,
      "page_start": 125,
      "page_end": 197,
      "parent_id": null
    },
    {
      "id": "sub2203.4.7",
      "number": "2203.4.7",
      "title": "Spark-producing devices",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.4.8",
      "number": "2203.4.8",
      "title": "Self-heating materials",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub2203.4"
    },
    {
      "id": "sub2203.4.3.1",
      "number": "2203.4.3.1",
      "title": "Signs",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub2203.4.3"
    },
    {
      "id": "sub2203.5",
      "number": "2203.5",
      "title": "Housekeeping",
      "level": 3,
      "page_start": 126,
      "page_end": 126,
      "parent_id": null
    },
    {
      "id": "sub2203.4.9.2",
      "number": "2203.4.9.2",
      "title": "Space heaters",
      "level": 5,
      "page_start": 126,
      "page_end": 126,
      "parent_id": null
    },
    {
      "id": "sub2203.4.9.5",
      "number": "2203.4.9.5",
      "title": "Sources of combustion air",
      "level": 5,
      "page_start": 126,
      "page_end": 126,
      "parent_id": null
    },
    {
      "id": "sub2203.6",
      "number": "2203.6",
      "title": "Standard operational procedures",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": null
    },
    {
      "id": "sub2203.7",
      "number": "2203.7",
      "title": "Emergency response plan",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": null
    },
    {
      "id": "sub2203.8",
      "number": "2203.8",
      "title": "Training",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": null
    },
    {
      "id": "sec2204",
      "number": "2204",
      "title": "DUST EXPLOSION",
      "level": 2,
      "page_start": 128,
      "page_end": 132,
      "parent_id": "ch22"
    },
    {
      "id": "sub2204.1",
      "number": "2204.1",
      "title": "Combustibility and explosivity tests",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec2204"
    },
    {
      "id": "sub2204.2",
      "number": "2204.2",
      "title": "Samples",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec2204"
    },
    {
      "id": "sub2205.1",
      "number": "2205.1",
      "title": "Specific hazards standards",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": null
    },
    {
      "id": "sub2205.1.1",
      "number": "2205.1.1",
      "title": "Dust hazard analysis",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub2205.1"
    },
    {
      "id": "ch23",
      "number": "23",
      "title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "level": 1,
      "page_start": 133,
      "page_end": 192,
      "parent_id": null
    },
    {
      "id": "sec2301",
      "number": "2301",
      "title": "GENERAL",
      "level": 2,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "ch23"
    },
    {
      "id": "sub2301.1",
      "number": "2301.1",
      "title": "Scope",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sec2301"
    },
    {
      "id": "sub2301.2",
      "number": "2301.2",
      "title": "Permits",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sec2301"
    },
    {
      "id": "sub2301.3",
      "number": "2301.3",
      "title": "Construction documents",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sec2301"
    },
    {
      "id": "sub107.1",
      "number": "107.1",
      "title": "of SBC 201",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub2301.4",
      "number": "2301.4",
      "title": "Indoor motor fuel-dispensing facilities",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sec2301"
    },
    {
      "id": "sec2302",
      "number": "2302",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "ch23"
    },
    {
      "id": "sub2301.5",
      "number": "2301.5",
      "title": "Electrical",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sec2301"
    },
    {
      "id": "sub2302.1",
      "number": "2302.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sec2302"
    },
    {
      "id": "sec2304",
      "number": "2304",
      "title": "DISPENSING",
      "level": 2,
      "page_start": 135,
      "page_end": 137,
      "parent_id": "ch23"
    },
    {
      "id": "sub2303.2",
      "number": "2303.2",
      "title": "Emergency disconnect switches",
      "level": 3,
      "page_start": 135,
      "page_end": 135,
      "parent_id": null
    },
    {
      "id": "sub2304.1",
      "number": "2304.1",
      "title": "Supervision of dispensing",
      "level": 3,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2303.2.1",
      "number": "2303.2.1",
      "title": "Height",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub2303.2"
    },
    {
      "id": "sub2304.2.2",
      "number": "2304.2.2",
      "title": "Emergency controls",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.2.5",
      "number": "2304.2.5",
      "title": "Communications",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.3.1",
      "number": "2304.3.1",
      "title": "General",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.3.2",
      "number": "2304.3.2",
      "title": "Dispensers",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.3.3",
      "number": "2304.3.3",
      "title": "Emergency controls",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.3.6",
      "number": "2304.3.6",
      "title": "Communications",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sec2304"
    },
    {
      "id": "sec2305",
      "number": "2305",
      "title": "OPERATIONAL",
      "level": 2,
      "page_start": 138,
      "page_end": 140,
      "parent_id": "ch23"
    },
    {
      "id": "sub2304.4",
      "number": "2304.4",
      "title": "Dispensing into portable containers",
      "level": 3,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sec2304"
    },
    {
      "id": "sub2304.4.1",
      "number": "2304.4.1",
      "title": "Approved containers required",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sub2304.4"
    },
    {
      "id": "sub2304.4.2",
      "number": "2304.4.2",
      "title": "Nozzle operation",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sub2304.4"
    },
    {
      "id": "sub2305.1.1",
      "number": "2305.1.1",
      "title": "Delivery vehicle location",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.2",
      "number": "2305.2",
      "title": "Equipment maintenance and inspection",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.1.2",
      "number": "2305.1.2",
      "title": "Tank capacity calculation",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.1.3",
      "number": "2305.1.3",
      "title": "Tank fill connections",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.2.1",
      "number": "2305.2.1",
      "title": "Inspections",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub2305.2"
    },
    {
      "id": "sub2305.2.2",
      "number": "2305.2.2",
      "title": "Repairs and service",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub2305.2"
    },
    {
      "id": "sub2305.3",
      "number": "2305.3",
      "title": "Spill control",
      "level": 3,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.4",
      "number": "2305.4",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.2.5",
      "number": "2305.2.5",
      "title": "Leak detectors",
      "level": 4,
      "page_start": 140,
      "page_end": 140,
      "parent_id": "sub2305.2"
    },
    {
      "id": "sec2306",
      "number": "2306",
      "title": "FLAMMABLE AND",
      "level": 2,
      "page_start": 141,
      "page_end": 146,
      "parent_id": "ch23"
    },
    {
      "id": "sub2305.5",
      "number": "2305.5",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.6",
      "number": "2305.6",
      "title": "Warning signs",
      "level": 3,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2305.7",
      "number": "2305.7",
      "title": "Control of brush and debris",
      "level": 3,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sec2305"
    },
    {
      "id": "sub2306.1",
      "number": "2306.1",
      "title": "General",
      "level": 3,
      "page_start": 141,
      "page_end": 141,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.2",
      "number": "2306.2",
      "title": "Method of storage",
      "level": 3,
      "page_start": 142,
      "page_end": 142,
      "parent_id": "sec2306"
    },
    {
      "id": "sub5704.2.9",
      "number": "5704.2.9",
      "title": "of the code",
      "level": 4,
      "page_start": 143,
      "page_end": 143,
      "parent_id": null
    },
    {
      "id": "sub2306.2.4.1",
      "number": "2306.2.4.1",
      "title": "Tank capacity limits",
      "level": 5,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.3",
      "number": "2306.3",
      "title": "Security",
      "level": 3,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.2.5",
      "number": "2306.2.5",
      "title": "Portable tanks",
      "level": 4,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sub2306.2"
    },
    {
      "id": "sub2306.5",
      "number": "2306.5",
      "title": "Secondary containment",
      "level": 3,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.1",
      "number": "2306.6.1",
      "title": "Protection from damage",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.2.1",
      "number": "2306.6.2.1",
      "title": "Tank openings",
      "level": 5,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.2.2",
      "number": "2306.6.2.2",
      "title": "Fill-pipe connections",
      "level": 5,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.2.4",
      "number": "2306.6.2.4",
      "title": "Siphon prevention",
      "level": 5,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.2.5",
      "number": "2306.6.2.5",
      "title": "Emergency relief venting",
      "level": 5,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.6.2.6",
      "number": "2306.6.2.6",
      "title": "Spill containers",
      "level": 5,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec2306"
    },
    {
      "id": "sec312",
      "number": "312",
      "title": "where dispensing devices are located in areas near",
      "level": 2,
      "page_start": 147,
      "page_end": 152,
      "parent_id": "ch23"
    },
    {
      "id": "sub2306.7.2",
      "number": "2306.7.2",
      "title": "Fixed pumps required",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.3.1",
      "number": "2306.7.3.1",
      "title": "Additional impact protection",
      "level": 5,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.5",
      "number": "2306.7.5",
      "title": "Dispenser hose",
      "level": 4,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.5.1",
      "number": "2306.7.5.1",
      "title": "Emergency breakaway devices",
      "level": 5,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub2306.7.5"
    },
    {
      "id": "sub2306.7.6",
      "number": "2306.7.6",
      "title": "Fuel delivery nozzles",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.6.1",
      "number": "2306.7.6.1",
      "title": "Special requirements for nozzles",
      "level": 5,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub2306.7.6"
    },
    {
      "id": "sub2306.7.8",
      "number": "2306.7.8",
      "title": "Gravity and pressure dispensing",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.7.1",
      "number": "2306.7.7.1",
      "title": "Leak detection",
      "level": 5,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.7.2",
      "number": "2306.7.7.2",
      "title": "Location",
      "level": 5,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.1",
      "number": "2306.7.9.1",
      "title": "Vapor-balance systems",
      "level": 5,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.1.1",
      "number": "2306.7.9.1.1",
      "title": "Dispensing devices",
      "level": 6,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sub2306.7.9.1"
    },
    {
      "id": "sub2306.7.9.1.2",
      "number": "2306.7.9.1.2",
      "title": "Vapor-return line closeoff",
      "level": 6,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sub2306.7.9.1"
    },
    {
      "id": "sub2306.7.9.1.3",
      "number": "2306.7.9.1.3",
      "title": "Piping",
      "level": 6,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sub2306.7.9.1"
    },
    {
      "id": "sub2306.7.9.1.4",
      "number": "2306.7.9.1.4",
      "title": "Flexible joints and shear joints",
      "level": 6,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub2306.7.9.1"
    },
    {
      "id": "sub2306.7.9.1.5",
      "number": "2306.7.9.1.5",
      "title": "Testing",
      "level": 6,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub2306.7.9.1"
    },
    {
      "id": "sub2306.7.9.2.1",
      "number": "2306.7.9.2.1",
      "title": "Equipment",
      "level": 6,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.2.2",
      "number": "2306.7.9.2.2",
      "title": "Location",
      "level": 6,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec2306"
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "for the definition of",
      "level": 2,
      "page_start": 153,
      "page_end": 154,
      "parent_id": "ch23"
    },
    {
      "id": "sub2306.8.1",
      "number": "2306.8.1",
      "title": "Listed equipment",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.2.3",
      "number": "2306.7.9.2.3",
      "title": "Installation",
      "level": 6,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.2.4",
      "number": "2306.7.9.2.4",
      "title": "Piping",
      "level": 6,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.7.9.2.2.3",
      "number": "2306.7.9.2.2.3",
      "title": "Downslopes",
      "level": 7,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sub2306.7.9.2.2"
    },
    {
      "id": "sub2306.8.2",
      "number": "2306.8.2",
      "title": "Compatibility",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.8.3",
      "number": "2306.8.3",
      "title": "Change of system contents",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.8.4",
      "number": "2306.8.4",
      "title": "Facility identification",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec2306"
    },
    {
      "id": "sub2306.8.5",
      "number": "2306.8.5",
      "title": "Marking",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec2306"
    },
    {
      "id": "sec2307",
      "number": "2307",
      "title": "LIQUEFIED",
      "level": 2,
      "page_start": 155,
      "page_end": 170,
      "parent_id": "ch23"
    },
    {
      "id": "sub2307.1",
      "number": "2307.1",
      "title": "General",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.2",
      "number": "2307.2",
      "title": "Approvals",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.3",
      "number": "2307.3",
      "title": "Attendants",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.2.2",
      "number": "2307.2.2",
      "title": "Listed equipment",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sub2307.2"
    },
    {
      "id": "sub2307.6.1",
      "number": "2307.6.1",
      "title": "Product control valves",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.7",
      "number": "2307.7",
      "title": "Public fueling of motor vehicles",
      "level": 3,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.6.2",
      "number": "2307.6.2",
      "title": "Hoses",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2307.6.3",
      "number": "2307.6.3",
      "title": "Emergency breakaway devices",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec2307"
    },
    {
      "id": "sec2308",
      "number": "2308",
      "title": "COMPRESSED",
      "level": 2,
      "page_start": 158,
      "page_end": 161,
      "parent_id": "ch23"
    },
    {
      "id": "sub2307.8",
      "number": "2307.8",
      "title": "Overfilling",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec2307"
    },
    {
      "id": "sub2308.1",
      "number": "2308.1",
      "title": "General",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.2",
      "number": "2308.2",
      "title": "Approvals",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.2.2",
      "number": "2308.2.2",
      "title": "Listed equipment",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub2308.2"
    },
    {
      "id": "sub2308.4",
      "number": "2308.4",
      "title": "Private fueling of motor vehicles",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.2.4",
      "number": "2308.2.4",
      "title": "Vehicle fueling appliance (VFA)",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub2308.2"
    },
    {
      "id": "sub2308.3.1",
      "number": "2308.3.1",
      "title": "Location on property",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.5",
      "number": "2308.5",
      "title": "Pressure regulators",
      "level": 3,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.6",
      "number": "2308.6",
      "title": "Valves",
      "level": 3,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.8.1.2.2",
      "number": "2308.8.1.2.2",
      "title": "Cylinder stability",
      "level": 6,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.8.1.2.3",
      "number": "2308.8.1.2.3",
      "title": "Separation",
      "level": 6,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.8.1.2.4",
      "number": "2308.8.1.2.4",
      "title": "Grounding and bonding",
      "level": 6,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2308.8.1.2.5",
      "number": "2308.8.1.2.5",
      "title": "Vent tube",
      "level": 6,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sec2308"
    },
    {
      "id": "sec2309",
      "number": "2309",
      "title": "HYDROGEN MOTOR",
      "level": 2,
      "page_start": 162,
      "page_end": 167,
      "parent_id": "ch23"
    },
    {
      "id": "sub2309.1",
      "number": "2309.1",
      "title": "General",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.2",
      "number": "2309.2",
      "title": "Equipment",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.2.1",
      "number": "2309.2.1",
      "title": "Approved equipment",
      "level": 4,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub2309.2"
    },
    {
      "id": "sub2308.8.1.2.6",
      "number": "2308.8.1.2.6",
      "title": "Signage",
      "level": 6,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec2308"
    },
    {
      "id": "sub2309.3",
      "number": "2309.3",
      "title": "Location on property",
      "level": 3,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.2.2",
      "number": "2309.2.2",
      "title": "Listed or approved equipment",
      "level": 4,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sub2309.2"
    },
    {
      "id": "sub2309.2.3",
      "number": "2309.2.3",
      "title": "Electrical equipment",
      "level": 4,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sub2309.2"
    },
    {
      "id": "sub2309.3.1.1",
      "number": "2309.3.1.1",
      "title": "Outdoors",
      "level": 5,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.3.1.2",
      "number": "2309.3.1.2",
      "title": "Indoors",
      "level": 5,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.3.1.2.1",
      "number": "2309.3.1.2.1",
      "title": "Maintenance",
      "level": 6,
      "page_start": 163,
      "page_end": 163,
      "parent_id": "sub2309.3.1.2"
    },
    {
      "id": "sub406.7",
      "number": "406.7",
      "title": "of SBC 201",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": null
    },
    {
      "id": "sub2309.3.1.5",
      "number": "2309.3.1.5",
      "title": "Canopy tops",
      "level": 5,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.3.1.2.2",
      "number": "2309.3.1.2.2",
      "title": "Smoking",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub2309.3.1.2"
    },
    {
      "id": "sub2309.3.1.2.3",
      "number": "2309.3.1.2.3",
      "title": "Ignition source control",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub2309.3.1.2"
    },
    {
      "id": "sub2309.3.1.2.4",
      "number": "2309.3.1.2.4",
      "title": "Housekeeping",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub2309.3.1.2"
    },
    {
      "id": "sub2309.3.1.5.1",
      "number": "2309.3.1.5.1",
      "title": "Construction",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub2309.3.1.5"
    },
    {
      "id": "sub2309.3.1.5.2",
      "number": "2309.3.1.5.2",
      "title": "Fire-extinguishing systems",
      "level": 6,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub2309.3.1.5"
    },
    {
      "id": "sub2309.3.2",
      "number": "2309.3.2",
      "title": "Canopies",
      "level": 4,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sub2309.3"
    },
    {
      "id": "sub2309.3.1.5.3",
      "number": "2309.3.1.5.3",
      "title": "Emergency discharge",
      "level": 6,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sub2309.3.1.5"
    },
    {
      "id": "sub2309.3.1.5.4",
      "number": "2309.3.1.5.4",
      "title": "Emergency shutdown control",
      "level": 6,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sub2309.3.1.5"
    },
    {
      "id": "sub2309.3.1.5.5",
      "number": "2309.3.1.5.5",
      "title": "Signage",
      "level": 6,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sub2309.3.1.5"
    },
    {
      "id": "sub2309.5",
      "number": "2309.5",
      "title": "Safety precautions",
      "level": 3,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.4.1",
      "number": "2309.4.1",
      "title": "Dispensing systems",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.5.1",
      "number": "2309.5.1",
      "title": "Protection from vehicles",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub2309.5"
    },
    {
      "id": "sub2309.5.2",
      "number": "2309.5.2",
      "title": "Emergency shutoff valves",
      "level": 4,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub2309.5"
    },
    {
      "id": "sub2309.5.1.1",
      "number": "2309.5.1.1",
      "title": "Vehicle fueling pad",
      "level": 5,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub2309.5.1"
    },
    {
      "id": "sub2309.5.3",
      "number": "2309.5.3",
      "title": "Emergency shutdown controls",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub2309.5"
    },
    {
      "id": "sub2309.6.1",
      "number": "2309.6.1",
      "title": "Documented procedure",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec2309"
    },
    {
      "id": "sub2309.5.2.1",
      "number": "2309.5.2.1",
      "title": "Identification",
      "level": 5,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub2309.5.2"
    },
    {
      "id": "sub2309.5.3.1",
      "number": "2309.5.3.1",
      "title": "System requirements",
      "level": 5,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sub2309.5.3"
    },
    {
      "id": "sec2310",
      "number": "2310",
      "title": "MARINE MOTOR FUEL-",
      "level": 2,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "ch23"
    },
    {
      "id": "sub2310.1",
      "number": "2310.1",
      "title": "General",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.2",
      "number": "2310.2",
      "title": "Storage and handling",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.3",
      "number": "2310.3",
      "title": "Dispensing",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.2.1",
      "number": "2310.2.1",
      "title": "Class I, II or IIIA liquid storage",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub2310.2"
    },
    {
      "id": "sub2310.3.1",
      "number": "2310.3.1",
      "title": "General",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub2310.3"
    },
    {
      "id": "sub2310.3.2",
      "number": "2310.3.2",
      "title": "Supervision",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub2310.3"
    },
    {
      "id": "sub2310.5",
      "number": "2310.5",
      "title": "Fire prevention regulations",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.3.3",
      "number": "2310.3.3",
      "title": "Hoses and nozzles",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub2310.3"
    },
    {
      "id": "sub2310.3.4",
      "number": "2310.3.4",
      "title": "Portable containers",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub2310.3"
    },
    {
      "id": "sub2310.4.1",
      "number": "2310.4.1",
      "title": "Class I liquid fuels",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.4.2",
      "number": "2310.4.2",
      "title": "Class II or III liquid fuels",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2310.5.1",
      "number": "2310.5.1",
      "title": "Housekeeping",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.2",
      "number": "2310.5.2",
      "title": "Spills",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.3",
      "number": "2310.5.3",
      "title": "Rubbish containers",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.4",
      "number": "2310.5.4",
      "title": "Marine vessels and craft",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.5",
      "number": "2310.5.5",
      "title": "Sources of ignition",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.6",
      "number": "2310.5.6",
      "title": "Preparation of tanks for fueling",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.7",
      "number": "2310.5.7",
      "title": "Warning signs",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5"
    },
    {
      "id": "sub2310.5.5.1",
      "number": "2310.5.5.1",
      "title": "Smoking",
      "level": 5,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub2310.5.5"
    },
    {
      "id": "sub2310.6",
      "number": "2310.6",
      "title": "Fire protection",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sec2310"
    },
    {
      "id": "sub2311.1",
      "number": "2311.1",
      "title": "General",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": null
    },
    {
      "id": "sub2310.6.1",
      "number": "2310.6.1",
      "title": "Standpipe hose stations",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub2310.6"
    },
    {
      "id": "sub2310.6.3",
      "number": "2310.6.3",
      "title": "Access",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub2310.6"
    },
    {
      "id": "sub2311.2.1",
      "number": "2311.2.1",
      "title": "Cleaning of parts",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": null
    },
    {
      "id": "sub2311.2.2.1",
      "number": "2311.2.2.1",
      "title": "Tank location",
      "level": 5,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sub2311.2.2.2",
      "number": "2311.2.2.2",
      "title": "Liquid classification",
      "level": 5,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sub2311.2.3.1",
      "number": "2311.2.3.1",
      "title": "Disposal of liquids",
      "level": 5,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sub2311.2.3.2",
      "number": "2311.2.3.2",
      "title": "Disposal of oily waste",
      "level": 5,
      "page_start": 172,
      "page_end": 172,
      "parent_id": null
    },
    {
      "id": "sub2311.3",
      "number": "2311.3",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub2311.4",
      "number": "2311.4",
      "title": "Below-grade areas",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub2311.2.4",
      "number": "2311.2.4",
      "title": "Spray finishing",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub2311.3.1",
      "number": "2311.3.1",
      "title": "Equipment",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub2311.3"
    },
    {
      "id": "sub2311.3.2",
      "number": "2311.3.2",
      "title": "Smoking",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub2311.3"
    },
    {
      "id": "sub2311.4.1",
      "number": "2311.4.1",
      "title": "Construction",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub2311.4"
    },
    {
      "id": "sub2311.4.2",
      "number": "2311.4.2",
      "title": "Means of egress",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub2311.4"
    },
    {
      "id": "sub2311.4.3",
      "number": "2311.4.3",
      "title": "Ventilation",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub2311.4"
    },
    {
      "id": "sub2311.7",
      "number": "2311.7",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 174,
      "page_end": 174,
      "parent_id": null
    },
    {
      "id": "sub2311.6.1",
      "number": "2311.6.1",
      "title": "Liquefied natural gas (LNG)",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": null
    },
    {
      "id": "sub2311.6.2",
      "number": "2311.6.2",
      "title": "Compressed natural gas (CNG)",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": null
    },
    {
      "id": "sub2311.8.3",
      "number": "2311.8.3",
      "title": "Motor vehicle repair rooms",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": null
    },
    {
      "id": "sub2311.8.5",
      "number": "2311.8.5",
      "title": "allows a repair space",
      "level": 4,
      "page_start": 176,
      "page_end": 177,
      "parent_id": null
    },
    {
      "id": "sub2311.8.4",
      "number": "2311.8.4",
      "title": "Motor vehicle repair booths",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": null
    },
    {
      "id": "sub2311.8.4.1",
      "number": "2311.8.4.1",
      "title": "Construction",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub2311.8.4"
    },
    {
      "id": "sub2311.8.4.2",
      "number": "2311.8.4.2",
      "title": "Surfaces",
      "level": 5,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub2311.8.4"
    },
    {
      "id": "sub2311.8.6",
      "number": "2311.8.6",
      "title": "Fire protection",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": null
    },
    {
      "id": "sub2311.8.7",
      "number": "2311.8.7",
      "title": "Fire extinguishers",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": null
    },
    {
      "id": "sub2311.8.4.3",
      "number": "2311.8.4.3",
      "title": "Means of egress",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub2311.8.4"
    },
    {
      "id": "sub2404.3.3.4",
      "number": "2404.3.3.4",
      "title": "for spray booths",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": null
    },
    {
      "id": "sub2311.8.4.4",
      "number": "2311.8.4.4",
      "title": "Clear space",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub2311.8.4"
    },
    {
      "id": "sub2311.8.8.1",
      "number": "2311.8.8.1",
      "title": "Design",
      "level": 5,
      "page_start": 177,
      "page_end": 177,
      "parent_id": null
    },
    {
      "id": "sub2311.8.9",
      "number": "2311.8.9",
      "title": "Gas detection system",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": null
    },
    {
      "id": "sub2311.8.10",
      "number": "2311.8.10",
      "title": "Classified electrical area",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": null
    },
    {
      "id": "sub2311.8.8.2",
      "number": "2311.8.8.2",
      "title": "Operation",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": null
    },
    {
      "id": "sub2311.8.9.1",
      "number": "2311.8.9.1",
      "title": "System activation",
      "level": 5,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub2311.8.9"
    },
    {
      "id": "ch24",
      "number": "24",
      "title": "FLAMMABLE FINISHES",
      "level": 1,
      "page_start": 193,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec2401",
      "number": "2401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "ch24"
    },
    {
      "id": "sub2401.1",
      "number": "2401.1",
      "title": "Scope",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec2401"
    },
    {
      "id": "sec2402",
      "number": "2402",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 194,
      "page_end": 196,
      "parent_id": "ch24"
    },
    {
      "id": "sub2401.2",
      "number": "2401.2",
      "title": "Nonapplicability",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sec2401"
    },
    {
      "id": "sub2401.3",
      "number": "2401.3",
      "title": "Permits",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sec2401"
    },
    {
      "id": "sub2402.1",
      "number": "2402.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sec2402"
    },
    {
      "id": "sub2403.1",
      "number": "2403.1",
      "title": "General",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sub2403.2",
      "number": "2403.2",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sub2403.2.1",
      "number": "2403.2.1",
      "title": "Electrical wiring and equipment",
      "level": 4,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sub2403.2"
    },
    {
      "id": "sub2403.2.1.3",
      "number": "2403.2.1.3",
      "title": "Areas adjacent to spray booths",
      "level": 5,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sub2403.2.1"
    },
    {
      "id": "sub2403.2.2",
      "number": "2403.2.2",
      "title": "Open flames and sparks",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub2403.2"
    },
    {
      "id": "sub2403.2.3",
      "number": "2403.2.3",
      "title": "Hot surfaces",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub2403.2"
    },
    {
      "id": "sub2403.2.5",
      "number": "2403.2.5",
      "title": "Grounding",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub2403.2"
    },
    {
      "id": "sec2403",
      "number": "2403",
      "title": "applies to all flammable-finishing operations",
      "level": 2,
      "page_start": 197,
      "page_end": 199,
      "parent_id": "ch24"
    },
    {
      "id": "sub2403.2.7",
      "number": "2403.2.7",
      "title": "Welding warning signs",
      "level": 4,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sub2403.2"
    },
    {
      "id": "sub2403.3.2",
      "number": "2403.3.2",
      "title": "Valves",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec2403"
    },
    {
      "id": "sub2403.3.3",
      "number": "2403.3.3",
      "title": "Pumped liquid supplies",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec2403"
    },
    {
      "id": "sub2403.3.5",
      "number": "2403.3.5",
      "title": "Class I liquids as solvents",
      "level": 4,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec2403"
    },
    {
      "id": "sub2403.3.5.1",
      "number": "2403.3.5.1",
      "title": "Listed devices",
      "level": 5,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sub2403.3.5"
    },
    {
      "id": "sub2403.4",
      "number": "2403.4",
      "title": "Operations and maintenance",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec2403"
    },
    {
      "id": "sub2403.3.6",
      "number": "2403.3.6",
      "title": "Class II and III liquids",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec2403"
    },
    {
      "id": "sub2403.4.1",
      "number": "2403.4.1",
      "title": "Tools",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub2403.4"
    },
    {
      "id": "sub2403.4.2",
      "number": "2403.4.2",
      "title": "Residue",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub2403.4"
    },
    {
      "id": "sub2403.4.3",
      "number": "2403.4.3",
      "title": "Waste cans",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub2403.4"
    },
    {
      "id": "sec2404",
      "number": "2404",
      "title": "SPRAY FINISHING",
      "level": 2,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "ch24"
    },
    {
      "id": "sub2404.1",
      "number": "2404.1",
      "title": "General",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec2404"
    },
    {
      "id": "sub2404.2",
      "number": "2404.2",
      "title": "Location of spray-finishing operations",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec2404"
    },
    {
      "id": "sub416.2",
      "number": "416.2",
      "title": "in that it requires a 1-hour separation",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    }
  ],
  "tables": [
    {
      "table_id": "table_p21_1",
      "title": "TABLE 1103.1",
      "headers": [
        "SECTION",
        "USE",
        "",
        "",
        "",
        "OCCUPANCY CLASSIFICATION",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "High-\nrise",
          "Atrium or\ncovered mall",
          "Underground\nbuilding",
          "Tire\nstorage",
          "A",
          "B",
          "E",
          "F",
          "H-\n1",
          "H-\n2",
          "H-\n3",
          "H-\n4",
          "H-\n5",
          "I-1",
          "I-2",
          "I-3",
          "I-4",
          "M",
          "R-\n1",
          "R-\n2",
          "R-\n3",
          "R-\n4",
          "S"
        ],
        [
          "1103.2",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.3",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.4.1",
          "R",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.4.2",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R"
        ],
        [
          "1103.4.3",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R"
        ],
        [
          "1103.4.4",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.4.5",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.4.6",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.4.7",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.4.8",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.4.9",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.4.10",
          "—",
          "—",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.5.1",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.5.2",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.5.3",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "Rb",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.5.5",
          "—",
          "—",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "1103.6.1",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R"
        ],
        [
          "1103.6.2",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R"
        ],
        [
          "1103.7.1",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.7.2",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.7.3",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.7.4",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.7.5",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "1103.7.6",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—"
        ],
        [
          "1103.8",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—"
        ],
        [
          "1103.9",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "R",
          "R",
          "R",
          "R",
          "—"
        ],
        [
          "1103.10",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "R",
          "—",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "—"
        ],
        [
          "Section 1104",
          "R",
          "R",
          "R",
          "—",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R",
          "R"
        ],
        [
          "Section 1105",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ],
        [
          "Section 1106",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "R",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—",
          "—"
        ]
      ],
      "page": 21,
      "bbox": [
        53.35639665293139,
        126.6300048828125,
        537.8187184888263,
        501.5796228027344
      ],
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "table_id": "table_p21_2",
      "title": "TABLE 1104.9",
      "headers": [
        "INSIDE DIAMETER\n(m)",
        "POWER-DRIVEN-TYPE SPEED\nCONTROL\n(rpm)",
        "MANUAL-TYPE SPEED\nCONTROL\n(rpm)"
      ],
      "rows": [
        [
          "2",
          "11",
          "12"
        ],
        [
          "2.1",
          "10",
          "11"
        ],
        [
          "2.3",
          "9",
          "11"
        ],
        [
          "2.4",
          "9",
          "10"
        ],
        [
          "2.6",
          "8",
          "9"
        ],
        [
          "2.7",
          "8",
          "9"
        ],
        [
          "2.9",
          "7",
          "8"
        ],
        [
          "3",
          "7",
          "8"
        ]
      ],
      "page": 21,
      "bbox": [
        53.35639665293139,
        586.8300170898438,
        537.8187184888263,
        717.27001953125
      ],
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "table_id": "table_p22_1",
      "title": "TABLE 1104.18",
      "headers": [
        "OCCUPANCY",
        "COMMON PATH LIMIT",
        "",
        "DEAD-END LIMIT",
        "",
        "TRAVEL DISTANCE LIMIT",
        ""
      ],
      "rows": [
        [
          "",
          "Unsprinklered\n(m)",
          "Sprinklered\n(m)",
          "Unsprinklered\n(m)",
          "Sprinklered\n(m)",
          "Unsprinklered\n(m)",
          "Sprinklered\n(m)"
        ],
        [
          "Group A",
          "23",
          "23j",
          "6a",
          "6a",
          "60",
          "75j"
        ],
        [
          "Group Bh",
          "23g",
          "30j",
          "15",
          "15",
          "60",
          "90 j"
        ],
        [
          "Group E",
          "23",
          "23 j",
          "6",
          "15",
          "60",
          "75 j"
        ],
        [
          "Group F-1, S-1",
          "23g",
          "30 j",
          "15",
          "15",
          "60c",
          "75c,h,j"
        ],
        [
          "Group F-2, S-2",
          "23 g",
          "30 j",
          "15",
          "15",
          "90",
          "120 j"
        ],
        [
          "Group H-1",
          "7.5",
          "7.5 j",
          "0",
          "0",
          "23",
          "23 j,l"
        ],
        [
          "Group H-2",
          "15",
          "30l",
          "0",
          "0",
          "23",
          "30 j,l"
        ],
        [
          "Group H-3",
          "15",
          "30 l",
          "6",
          "6",
          "30",
          "45 j,l"
        ],
        [
          "Group H-4",
          "23",
          "23 l",
          "6",
          "6",
          "45",
          "52.5 j,l"
        ],
        [
          "Group H-5",
          "23",
          "23 l",
          "6",
          "15",
          "45",
          "60 j,l"
        ],
        [
          "Group I-1",
          "23",
          "23 l",
          "6",
          "15",
          "60",
          "75"
        ],
        [
          "Group I-2",
          "Notes d,e, f",
          "Notes d,e, g,f",
          "Note e",
          "Note e",
          "45",
          "60b,j"
        ],
        [
          "Group I-3",
          "30",
          "30 j",
          "NR",
          "NR",
          "45b",
          "60 b,j"
        ],
        [
          "Group I-4",
          "NR",
          "NR",
          "6",
          "6",
          "60",
          "75j"
        ],
        [
          "Group M",
          "23",
          "30 j",
          "15",
          "15",
          "60",
          "120i,j"
        ],
        [
          "Group R-1",
          "23",
          "23j,k",
          "15",
          "15",
          "60",
          "75 j,k"
        ],
        [
          "Group R-2",
          "23",
          "38 j,k",
          "15",
          "15",
          "60",
          "75 j,k"
        ],
        [
          "Group R-3",
          "NR",
          "NR",
          "NR",
          "NR",
          "NR",
          "NR"
        ],
        [
          "Group R-4",
          "NR",
          "NR",
          "NR",
          "NR",
          "NR",
          "NR"
        ],
        [
          "Group U",
          "23g",
          "30j",
          "6",
          "15",
          "90",
          "120 j"
        ]
      ],
      "page": 22,
      "bbox": [
        53.357124660326086,
        96.88199462890626,
        537.81799051036,
        389.8800220489502
      ],
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "table_id": "table_p23_1",
      "title": "TABLE 1105.3",
      "headers": [
        "CONSTRUCTION TYPE",
        "AUTOMATIC SPRINKLER\nSYSTEM",
        "ALLOWABLE FLOOR LEVELa",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "1",
          "2",
          "3",
          "4 or more"
        ],
        [
          "IA",
          "Note b",
          "P",
          "P",
          "P",
          "P"
        ],
        [
          "",
          "Note c",
          "P",
          "P",
          "P",
          "P"
        ],
        [
          "IB",
          "Note b",
          "P",
          "P",
          "P",
          "P"
        ],
        [
          "",
          "Note c",
          "P",
          "P",
          "P",
          "P"
        ],
        [
          "IIA",
          "Note b",
          "P",
          "P",
          "P",
          "NP"
        ],
        [
          "",
          "Note c",
          "P",
          "NP",
          "NP",
          "NP"
        ],
        [
          "IIB",
          "Note b",
          "P",
          "P",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "NP",
          "NP",
          "NP",
          "NP"
        ],
        [
          "IIIA",
          "Note b",
          "P",
          "P",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "P",
          "NP",
          "NP",
          "NP"
        ],
        [
          "IIIB",
          "Note b",
          "P",
          "NP",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "NP",
          "NP",
          "NP",
          "NP"
        ],
        [
          "IV",
          "Note b",
          "P",
          "P",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "NP",
          "NP",
          "NP",
          "NP"
        ],
        [
          "VA",
          "Note b",
          "P",
          "P",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "NP",
          "NP",
          "NP",
          "NP"
        ],
        [
          "VB",
          "Note b",
          "P",
          "NP",
          "NP",
          "NP"
        ],
        [
          "",
          "Note c",
          "NP",
          "NP",
          "NP",
          "NP"
        ]
      ],
      "page": 23,
      "bbox": [
        53.35422611236572,
        100.71002197265625,
        537.8208889431423,
        339.60430908203125
      ],
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "table_id": "table_p23_2",
      "title": "TABLE 1105.4",
      "headers": [
        "ROOM OR AREA",
        "SEPARATION AND/OR PROTECTION"
      ],
      "rows": [
        [
          "Furnace room where any piece of equipment is over\n1,17,200 watts input",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Rooms with boilers where the largest piece of equipment\nis over 103.5 kPa and 7,460 watts",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Refrigerant machinery room",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Hydrogen fuel gas rooms, not classified as Group H",
          "2 hours"
        ],
        [
          "Incinerator rooms",
          "2 hours and provide automatic sprinkler system"
        ],
        [
          "Paint shops not classified as Group H",
          "2 hours; or 1 hour and provide automatic sprinkler system"
        ],
        [
          "Laboratories and vocational shops, not classified as\nGroup H",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Laundry rooms over 9.3 square meters",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Patient rooms equipped with padded surfaces",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Physical plant maintenance shops",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Waste and linen collection rooms with containers with\ntotal volume of 0.28 cubic meter or greater",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Storage rooms greater than 9.3 square meters",
          "1 hour or provide automatic sprinkler system"
        ],
        [
          "Stationary storage battery systems having a liquid\nelectrolyte capacity of more than 190 L for flooded lead-\nacid, nickel cadmium or VRLA, or more than 4,540 kg\nfor lithium-ion and lithium metal polymer used for\nfacility standby power, emergency power or\nuninterruptable power supplies",
          "2 hours"
        ]
      ],
      "page": 23,
      "bbox": [
        53.35422611236572,
        430.45001220703125,
        537.8208889431423,
        712.0100301106771
      ],
      "chapter_id": "ch11",
      "section_id": "sec1104"
    },
    {
      "table_id": "table_p73_1",
      "title": "TABLE 1207.1.1",
      "headers": [
        "TECHNOLOGY",
        "ENERGY CAPACITYa"
      ],
      "rows": [
        [
          "Capacitor ESS",
          "3 kWh"
        ],
        [
          "Flow batteriesb",
          "20 kWh"
        ],
        [
          "Lead-acid batteries, all types",
          "70 kWhc"
        ],
        [
          "Lithium-ion batteries",
          "20 kWh"
        ],
        [
          "Nickel metal hydride (Ni-MH)",
          "70 kWh"
        ],
        [
          "Nickel-cadmium batteries (Ni-Cd)",
          "70 kWh"
        ],
        [
          "Other battery technologies",
          "10 kWh"
        ],
        [
          "Other electrochemical ESS technologies",
          "3 kWh"
        ]
      ],
      "page": 73,
      "bbox": [
        53.471196608109906,
        127.77001953125,
        537.5839288884944,
        280.77001953125
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p73_2",
      "title": "TABLE 1207.5",
      "headers": [
        "TECHNOLOGY",
        "MAXIMUM ALLOWABLEQUANTITIES a"
      ],
      "rows": [
        [
          "STORAGE BATTERIES",
          ""
        ],
        [
          "Flow batteriesb",
          "600 kWh"
        ],
        [
          "Lead-acid, all types",
          "Unlimited"
        ],
        [
          "Lithium-ion",
          "600 kWh"
        ],
        [
          "Nickel metal hydride (Ni-MH)",
          "Unlimited"
        ],
        [
          "Nickel-cadmium (Ni-Cd)",
          "Unlimited"
        ],
        [
          "Other battery technologies",
          "200 kWh"
        ],
        [
          "CAPACITORS",
          ""
        ],
        [
          "All types",
          "20 kWh"
        ],
        [
          "OTHER ELECTROCHEMICAL ESS",
          ""
        ],
        [
          "All types",
          "20 kWh"
        ]
      ],
      "page": 73,
      "bbox": [
        53.471196608109906,
        364.65000406901044,
        537.5839288884944,
        568.530029296875
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p74_1",
      "title": "TABLE 1207.6",
      "headers": [
        "COMPLIANCE\nREQUIREDb",
        "",
        "BATTERY TECHNOLOGY",
        "",
        "",
        "",
        "OTHER ESS AND\nBATTERYTECHNOLOGIESb",
        "CAPACITOR\nESSb"
      ],
      "rows": [
        [
          "Feature",
          "Section",
          "Lead-\nacid",
          "Ni-Cd\nand\nNi-MH",
          "Lithium-\nion",
          "Flow",
          "",
          ""
        ],
        [
          "Exhaust\nventilation",
          "1207.6.1",
          "Yes",
          "Yes",
          "No",
          "Yes",
          "Yes",
          "Yes"
        ],
        [
          "Explosion\ncontrol",
          "1207.6.3",
          "Yesa",
          "Yesa",
          "Yes",
          "No",
          "Yes",
          "Yes"
        ],
        [
          "Safety caps",
          "1207.6.4",
          "Yes",
          "Yes",
          "No",
          "No",
          "Yes",
          "Yes"
        ],
        [
          "Spill control\nand\nneutralization",
          "1207.6.2",
          "Yesc",
          "Yesc",
          "No",
          "Yes",
          "Yes",
          "Yes"
        ],
        [
          "Thermal\nrunaway",
          "1207.6.5",
          "Yesd",
          "Yes",
          "Yese",
          "No",
          "Yese",
          "Yes"
        ]
      ],
      "page": 74,
      "bbox": [
        53.46861287167198,
        96.97799072265624,
        537.5865125154194,
        307.32997639973956
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p74_2",
      "title": "TABLE 1207.7",
      "headers": [
        "COMPLIANCE REQUIRED",
        "",
        "DEDICATED-USE\nBUILDINGSa",
        "NONDEDICATED-USE\nBUILDINGSb"
      ],
      "rows": [
        [
          "Feature",
          "Section",
          "",
          ""
        ],
        [
          "Dwelling units and sleeping units",
          "1207.7.3",
          "NA",
          "Yes"
        ],
        [
          "Elevation",
          "1207.5.3",
          "Yes",
          "Yes"
        ],
        [
          "Fire suppression systems",
          "1207.5.5",
          "Yesc",
          "Yes"
        ],
        [
          "Fire-resistance-rated separations",
          "1207.7.4",
          "Yes",
          "Yes"
        ],
        [
          "General installation requirements",
          "1207.4",
          "Yes",
          "Yes"
        ],
        [
          "Maximum allowable quantities",
          "1207.5.2",
          "No",
          "Yes"
        ],
        [
          "Size and separation",
          "1207.5.1",
          "Yes",
          "Yes"
        ],
        [
          "Smoke and automatic fire detectione",
          "1207.5.4",
          "Yesd",
          "Yes"
        ],
        [
          "Technology specific protection",
          "1207.6",
          "Yes",
          "Yes"
        ]
      ],
      "page": 74,
      "bbox": [
        53.46861287167198,
        426.9600028991699,
        537.5865125154194,
        619.96201171875
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p75_1",
      "title": "TABLE 1207.8",
      "headers": [
        "COMPLIANCE REQUIRED",
        "",
        "REMOTE\nINSTALLATIONSa",
        "INSTALLATIONS NEAR\nEXPOSURESb"
      ],
      "rows": [
        [
          "Feature",
          "Section",
          "",
          ""
        ],
        [
          "All ESS installations",
          "1207.4",
          "Yes",
          "Yes"
        ],
        [
          "Clearance to exposures",
          "1207.8.3",
          "Yes",
          "Yes"
        ],
        [
          "Fire suppression systems",
          "1207.5.5",
          "Yesc",
          "Yes"
        ],
        [
          "Maximum allowable quantities",
          "1207.5.2",
          "No",
          "Yes"
        ],
        [
          "Maximum enclosure size",
          "1207.5.6",
          "Yes",
          "Yes"
        ],
        [
          "Means of egress separation",
          "1207.5.8",
          "Yes",
          "Yes"
        ],
        [
          "Size and separation",
          "1207.5.1",
          "No",
          "Yesd"
        ],
        [
          "Smoke and automatic fire\ndetection",
          "1207.5.4",
          "Yes",
          "Yes"
        ],
        [
          "Technology-specific protection",
          "1207.6",
          "Yes",
          "Yes"
        ],
        [
          "Vegetation control",
          "1207.5.7",
          "Yes",
          "Yes"
        ]
      ],
      "page": 75,
      "bbox": [
        53.473714094895584,
        96.95999145507812,
        537.5814115084135,
        312.1620239257812
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p75_2",
      "title": "TABLE 1207.9",
      "headers": [
        "COMPLIANCE REQUIRED",
        "",
        "ROOFTOPSa",
        "OPEN PARKING GARAGESb"
      ],
      "rows": [
        [
          "Feature",
          "Section",
          "",
          ""
        ],
        [
          "All ESS installations",
          "1207.4",
          "Yes",
          "Yes"
        ],
        [
          "Clearance to exposures",
          "1207.9.3",
          "Yes",
          "Yes"
        ],
        [
          "Fire suppression systems",
          "1207.9.4",
          "Yes",
          "Yes"
        ],
        [
          "Maximum allowable quantities",
          "1207.5.2",
          "Yes",
          "Yes"
        ],
        [
          "Maximum enclosure size",
          "1207.5.6",
          "Yes",
          "Yes"
        ],
        [
          "Means of egress separation",
          "1207.5.8",
          "Yes",
          "Yes"
        ],
        [
          "Open parking garage installations",
          "1207.9.6",
          "No",
          "Yes"
        ],
        [
          "Rooftop installations",
          "1207.9.5",
          "Yes",
          "No"
        ],
        [
          "Size and separation",
          "1207.5.1",
          "Yes",
          "Yes"
        ],
        [
          "Smoke and automatic fire detection",
          "1207.5.4",
          "Yes",
          "Yes"
        ],
        [
          "Technology-specific protection",
          "1207.6",
          "Yes",
          "Yes"
        ]
      ],
      "page": 75,
      "bbox": [
        53.473714094895584,
        406.44001388549805,
        537.5814115084135,
        627.1619995117187
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p76_1",
      "title": "TABLE 1207.10",
      "headers": [
        "COMPLIANCE REQUIRED",
        "",
        "DEPLOYMENTa"
      ],
      "rows": [
        [
          "Feature",
          "Section",
          ""
        ],
        [
          "All ESS installations",
          "1207.4",
          "Yesb"
        ],
        [
          "Fire suppression systems",
          "1207.5.5",
          "Yesc"
        ],
        [
          "Maximum allowable quantities",
          "1207.5.2",
          "Yes"
        ],
        [
          "Maximum enclosure size",
          "1207.5.6",
          "Yes"
        ],
        [
          "Means of egress separation",
          "1207.5.8",
          "Yes"
        ],
        [
          "Size and separation",
          "1207.5.1",
          "Yesd"
        ],
        [
          "Smoke and automatic fire detection",
          "1207.5.4",
          "Yese"
        ],
        [
          "Technology-specific protection",
          "1207.6",
          "Yes"
        ],
        [
          "Vegetation control",
          "1207.5.7",
          "Yes"
        ]
      ],
      "page": 76,
      "bbox": [
        53.47190807176673,
        96.92999267578125,
        537.5832174549932,
        296.3399963378906
      ],
      "chapter_id": "ch12",
      "section_id": "sec328"
    },
    {
      "table_id": "table_p103_1",
      "title": "",
      "headers": [
        "",
        "Gasoline",
        "Kerosene Grades",
        "Blends of Kerosene and\nGasoline"
      ],
      "rows": [
        [
          "Commercial Designation",
          "AVGAS",
          "JET A, JET A-1",
          "JET B"
        ],
        [
          "Military Designation",
          "",
          "JP-5, JP-6, JP-8",
          "JP-4"
        ],
        [
          "Characteristics",
          "",
          "",
          ""
        ],
        [
          "Freezing Point",
          "-60°C",
          "-45 to -50°C",
          "-51°C"
        ],
        [
          "Vapor Pressure",
          "38 to 48 kPa",
          "0.69 kPa",
          "13.8 to 20.7 kPa"
        ],
        [
          "Flash Point\n(Closed-cup Method @\nMSL)",
          "-45°C",
          "35 to 63°C",
          "-23 to + -1°C"
        ],
        [
          "Flash Point\n(Air-saturation Method)",
          "-59 to -65°C",
          "None",
          "-51°C"
        ],
        [
          "Flammable Range",
          "1.5%",
          "0.74%",
          "1.16%"
        ],
        [
          "Lower",
          "",
          "",
          ""
        ],
        [
          "Upper",
          "7.6%",
          "5.32%",
          "7.63%"
        ],
        [
          "Temperature Range",
          "-46 to +1°C",
          "35 to 74°C",
          "-23 to + 38°C"
        ],
        [
          "Auto-ignition Temperature",
          "441 to 516°C",
          "227 to 246°C",
          "243 to 249°C"
        ],
        [
          "Boiling Points Initial\nEnd",
          "43°C\n163°C",
          "163°C\n232°C",
          "57°C\n252°C"
        ],
        [
          "Pool Rate of Flame Spread",
          "210 to 240 meters per\nminutes",
          "≤30\nmeters per\nminutes",
          "210 to 240 meters per minutes"
        ]
      ],
      "page": 103,
      "bbox": [
        70.03256130218506,
        102.52200927734376,
        537.8225555419922,
        368.6580322265625
      ],
      "chapter_id": "ch20",
      "section_id": "sec2007"
    },
    {
      "table_id": "table_p118_1",
      "title": "",
      "headers": [
        "CHEMICAL\nNAME",
        "FLASH\nPOINT",
        "IGNITION\nTEMPERATURE",
        "HEALTHa",
        "FLAMMABILITYa",
        "REACTIVITYa"
      ],
      "rows": [
        [
          "Naptha",
          "-2° C to 10°C",
          "232°C",
          "1",
          "3",
          "0"
        ],
        [
          "Perchloroethylene",
          "None",
          "None",
          "2",
          "0",
          "0"
        ],
        [
          "Stoddard solvent",
          "Above 38°C",
          "229°C",
          "0",
          "2",
          "0"
        ]
      ],
      "page": 118,
      "bbox": [
        67.81555786132813,
        115.23855154854911,
        532.3595336914062,
        175.5813947405134
      ],
      "chapter_id": "ch21",
      "section_id": "sec2108"
    },
    {
      "table_id": "table_p131_1",
      "title": "TABLE 2203.1",
      "headers": [
        "TYPE OF DUST",
        "CRITICAL DEPTH LAYER (mm)"
      ],
      "rows": [
        [
          "Wood flour",
          "3.125"
        ],
        [
          "All other dusts",
          "0.78"
        ]
      ],
      "page": 131,
      "bbox": [
        53.40893923003098,
        127.77001953125,
        537.6916987978179,
        178.8900146484375
      ],
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "table_id": "table_p131_2",
      "title": "TABLE 2203.3.1.2",
      "headers": [
        "TYPE OF PRODUCT",
        "METER PER MINUTE"
      ],
      "rows": [
        [
          "Fine light dust such as cotton, lint and woodflour (100 mesh and under)",
          "610"
        ],
        [
          "Dry dust such as fine rubber molding powder",
          "760"
        ],
        [
          "Average dust such as sawdust, grinding dustand coal dust",
          "1065"
        ],
        [
          "Heavy dust such as metal turnings, includingaluminum and magnesium powder",
          "1220"
        ]
      ],
      "page": 131,
      "bbox": [
        53.40893923003098,
        217.16998291015625,
        537.6916987978179,
        305.1300048828125
      ],
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "table_id": "table_p131_3",
      "title": "TABLE 2205.1",
      "headers": [
        "STANDARD",
        "SUBJECT"
      ],
      "rows": [
        [
          "NFPA 61",
          "Standard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities"
        ],
        [
          "NFPA 69",
          "Standard on Explosion Prevention Systems"
        ],
        [
          "SBC 401",
          "Saudi Electrical Code"
        ],
        [
          "NFPA 85",
          "Boiler and Combustion System Hazards Code"
        ],
        [
          "NFPA 120",
          "Standard for Fire Prevention and Control in Coal Mines"
        ],
        [
          "NFPA 484",
          "Standard for Combustible Metals"
        ],
        [
          "NFPA 654",
          "tandard for Prevention of Fire and Dust Explosions from the Manufacturing, Processing and Handling of\nCombustible Particulate Solids"
        ],
        [
          "NFPA 655",
          "Standard for the Prevention of Sulfur Fires and Explosions"
        ],
        [
          "NFPA 664",
          "Standard for the Prevention of Fires and Explosions in Wood Processing and Woodworking Facilities"
        ]
      ],
      "page": 131,
      "bbox": [
        53.40893923003098,
        355.8100280761719,
        537.6916987978179,
        486.8900146484375
      ],
      "chapter_id": "ch22",
      "section_id": "sec2204"
    },
    {
      "table_id": "table_p181_1",
      "title": "TABLE 2306.2.3",
      "headers": [
        "CLASS\nOF\nLIQUID\nAND\nTANK\nTYPE",
        "INDIVIDUAL\nTANK\nCAPACITY\n(liter)",
        "MINIMUM\nDISTANCE\nFROM\nNEAREST\nIMPORTANT\nBUILDING ON\nSAME\nPROPERTY\n(m)",
        "MINIMUM\nDISTANCE\nFROM\nNEAREST\nFUEL\nDISPENSER\n(m)",
        "MINIMUM\nDISTANCE FROM\nLOT LINE THAT\nIS OR CAN BE\nBUILT UPON,\nINCLUDING THE\nOPPOSITE SIDE\nOF A PUBLIC\nWAY\n(m)",
        "MINIMUM\nDISTANCE\nFROM\nNEAREST\nSIDE OF ANY\nPUBLIC WAY\n(m)",
        "MINIMUM\nDISTANCE\nBETWEEN\nTANKS (mm)"
      ],
      "rows": [
        [
          "Class I\nprotected\nabove-\nground\ntanks",
          "Less than or\nequal to 22,700",
          "1.5",
          "7.5a",
          "4.5",
          "1.5",
          "900"
        ],
        [
          "",
          "Greater than\n22,700",
          "4.5",
          "7.5a",
          "7.5",
          "4.5",
          "900"
        ],
        [
          "Class II\nand III\nprotected\nabove-\nground\ntanks",
          "Same as\nClass I",
          "Same as\nClass I",
          "Same as Class Ic",
          "Same as\nClass I",
          "Same as Class I",
          "Same as Class\nI"
        ],
        [
          "Tanks in\nvaults",
          "0–75,700",
          "0b",
          "0",
          "0b",
          "0",
          "Separate\ncompartment\nrequired for\neach tank"
        ],
        [
          "Other\ntanks",
          "All",
          "15",
          "15",
          "30",
          "15",
          "900"
        ]
      ],
      "page": 181,
      "bbox": [
        53.33755946159363,
        127.74002075195312,
        537.8375549316406,
        439.20002937316895
      ],
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "table_id": "table_p181_2",
      "title": "TABLE 2308.8.1.2.3",
      "headers": [
        "EQUIPMENT OR FEATURE",
        "MINIMUM SEPARATION\n(m)"
      ],
      "rows": [
        [
          "Buildings",
          "7.5"
        ],
        [
          "Building openings",
          "7.5"
        ],
        [
          "CNG compressor and storage vessels",
          "7.5"
        ],
        [
          "CNG dispensers",
          "7.5"
        ],
        [
          "Lot lines",
          "4.5"
        ],
        [
          "Public ways",
          "4.5"
        ],
        [
          "Vehicles",
          "7.5"
        ]
      ],
      "page": 181,
      "bbox": [
        53.33755946159363,
        533.0500081380209,
        537.8375549316406,
        640.1300252278646
      ],
      "chapter_id": "ch23",
      "section_id": "sec906"
    },
    {
      "table_id": "table_p182_1",
      "title": "TABLE 2311.6.2",
      "headers": [
        "GAS TEMPERATURE",
        "PRESSURE IN FULL 24820 kPa\nCNG CONTAINER, kPa"
      ],
      "rows": [
        [
          "51",
          "31025"
        ],
        [
          "49",
          "30720"
        ],
        [
          "44",
          "29450"
        ],
        [
          "38",
          "28300"
        ],
        [
          "33",
          "27140"
        ],
        [
          "27",
          "25980"
        ],
        [
          "22",
          "24820"
        ],
        [
          "16",
          "23665"
        ],
        [
          "10",
          "22500"
        ],
        [
          "5",
          "21330"
        ],
        [
          "-2",
          "20175"
        ],
        [
          "-7",
          "19010"
        ],
        [
          "-13",
          "17850"
        ],
        [
          "-18",
          "16690"
        ],
        [
          "-24",
          "15535"
        ],
        [
          "-29",
          "14380"
        ],
        [
          "-35",
          "13230"
        ],
        [
          "-40",
          "12090"
        ]
      ],
      "page": 182,
      "bbox": [
        53.35555944442749,
        99.49001057942708,
        537.8195556640625,
        400.6100158691406
      ],
      "chapter_id": "ch23",
      "section_id": "sec906"
    }
  ]
}