{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
  "version": "2024",
  "total_chunks": 229,
  "chunks": [
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_ch11_0_79625d74",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n971\n\nillumination shall be automatically provided from \nan emergency system for the following occupancies \nwhere such occupancies require two or more means \nof egress: \n1. Group A having 50 or more occupants. \nException: \nAssembly \noccupancies \nused \nexclusively as a place of worship and having an \noccupant load of less than 300. \n2. Group B buildings three or more stories in \nheight, buildings with 100 or more occupants \nabove or below a level of exit discharge \nserving the occupants or buildings with 1,000 \nor more total occupants. \n3. Group E in interior exit access and exit \nstairways and ramps, corridors, windowless \nareas with student occupancy, shops and \nlaboratories. \n4. Group F having more than 100 occupants. \nException: Buildings used only during daylight \nhours and that are provided with windows for \nnatural light in accordance with SBC 201. \n5. Group I. \n6. Group M. \nException: Buildings less than 280 m2 in gross \nsales area on one story only, excluding mezzanines. \n7. Group R-1. \nException: Where each sleeping unit has direct \naccess to the outside of the building at grade. \n8. Group R-2. \nException: Where each dwelling unit or sleeping \nunit has direct access to the outside of the building \nat grade.\n\n❖ Section 1008.3 requires emergency power for \nemergency egress lighting in all new buildings \nalong aisles, corridors and exit access \nstairways leading through or from spaces \nwhere two or more means of egress are \nrequired. This section requires emergency \npower for emergency egress lighting only for \nthe listed occupancy conditions for existing \nbuildings. \n1104.5.1 \nEmergency power duration and \ninstallation. Emergency power for means of egress \nillumination shall be provided in accordance with \nSection 1203. In other than Group I-2, emergency \npower shall be provided for not less than 60 minutes \nfor systems requiring emergency power.\n\n❖ A 90-minute emergency power duration for \nemergency egress lighting is required by \nSection 1008.3 for new buildings. The \nemergency power system for emergency \negress lighting in existing buildings in other \nthan Group I-2 occupancies, however, is to \nprovide power for at least 60 minutes. This \nduration is consistent with Section 1104.1. \n1104.6 Guards. Guards complying with this \nsection shall be provided at the open sides of means \nof egress that are more than 750 mm above the floor \nor grade below.\n\n❖ Where guards are required in this section, the \nrequirements are the same as in Section 1015 \nfor new buildings (see commentary, Section \n1015.1). Sections 1104.6.1 and 1104.6.2 do \nprovide allowances for the height and opening \nlimitations that are less than required for new \nconstruction. \n1104.6.1 \nHeight of guards. Guards shall \nform a protective barrier not less than 1000 mm \nhigh. \nExceptions: \n1. Existing guards on the open side of exit \naccess and exit stairways and ramps shall be \nnot less than 750 mm high. \n2. Existing guards within dwelling units shall \nbe not less than 900 mm high. \n3. Existing guards in assembly seating areas.\n\n❖ Guard height in new construction is typically \n1000 mm minimum. In the legacy codes, there \nwere allowances for guards to have the top rail \nat the height required for handrails where the \nguard was along a stairway or ramp (except for \nGroup E). Exception 1 is in recognition of those \nallowances. Exceptions 2 and 3 are in \nrecognition of the lower guard heights allowed \nwithin \ndwelling \nunits \n(Section \n1015.3, \nExceptions 1, 2 and 3) and with assembly \nseating (Section 1030.17) for new construction. \n1104.6.2 \nOpening \nlimitations. \nOpen \nguards shall have balusters or ornamental patterns \nsuch that a 150 mm-diameter sphere cannot pass \nthrough any opening up to a height of 850 mm. \nExceptions: \n1. At elevated walking surfaces for access to, \nand use of, electrical, mechanical or \nplumbing systems or equipment, guards shall \nhave balusters or be of solid materials such \nthat a sphere with a diameter of 525 mm \ncannot pass through any opening. \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch11",
      "section_number": "11",
      "section_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 991,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1015.3",
        "Section 1015",
        "Section 1104.1",
        "Section 1008.3",
        "SBC 201",
        "Section 1015.1",
        "Section 1030.17",
        "SBC 801",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_ch11_1_c74bef84",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n972\n\n2. In occupancies in Group I-3, F, H or S, the \nclear distance between intermediate rails \nmeasured at right angles to the rails shall not \nexceed 525 mm. \n3. Approved existing open guards.\n\n❖ Generally, this section allows maximum \nopenings of 150 mm versus the maximum \nopenings of 100 mm allowed by Section \n1015.4. Exception 1 mirrors Section 1015.4, \nException 3, and Exception 2 mirrors Section \n1015.4, Exception 4. \n1104.7 Size of doors. The required capacity of \neach door opening shall be sufficient for the \noccupant load thereof and shall provide a minimum \nclear opening width 700 mm. Where this section \nrequires a minimum clear opening width of 700 mm \nand a door opening includes two door leaves \nwithout a mullion, one leaf shall provide a clear \nopening width of 700 mm. The minimum clear \nopening height of doorways shall be 2000 mm. \nExceptions: \n1. The minimum and maximum width shall not \napply to door openings that are not part of the \nrequired means of egress in occupancies in \nGroup R-2 and R-3 units that are not required \nto be an Accessible Type A unit or Type B \nunit. \n2. Door openings to storage closets less than 1 \nm2 in area shall not be limited by the \nminimum clear opening width. \n3. The width of door leaves in revolving doors \nthat comply with Section 1010.3.1 shall not \nbe limited. \n4. The maximum width of door leaves in \npower-operated doors that comply with \nSection 1010.3.2 shall not be limited. \n5. Door openings within a dwelling unit shall \nhave a minimum clear opening height of \n1950 mm. \n6. In dwelling and sleeping units that are not \nrequired to be Accessible units, Type A units \nor Type B units, exterior door openings, other \nthan the required exit door, shall have a \nminimum clear opening height of 1900 mm. \n7. Exit access doors serving a room not larger \nthan 6.5 m2 shall have a minimum door leaf \nwidth of 600 mm. \n8. The minimum clear opening width shall not \napply to doors for nonaccessible showers or \nsauna compartments. \n9. The minimum clear opening width shall not \napply to the doors for nonaccessible toilet \nstalls. \n10. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor.\n\n❖ Generally, this section requires doors to \nprovide a minimum clear opening of 700 mm \nversus the minimum clear opening of 800 mm \nfor new construction in Section 1010.1.1. The \nother provisions and exceptions in this section \nare the same as those in Section 1010.1.1 for \nnew construction. Exceptions 2, 8, 9 and 10 of \nSection 1010.1.1 are not included in this \nsection. Exception 2 is not needed since these \nprovisions for existing buildings only require a \n700 mm clear opening door. Exception 8 \nrelates to accessibility requirements that are \nnot intended to be retroactively applied except \nwithin the context of SBC 901. Exceptions 9 \nand 10 are newer exceptions that have not \nbeen \naddressed \nin \nthese \nretroactive \nprovisions. \n1104.7.1 \nGroup \nI-2. \nIn \nGroup \nI-2 \noccupancies, means of egress doors where used for \nthe movement of beds shall provide a minimum \nclear opening width of 1050 mm. \nDoors serving as means of egress doors and not \nused for movement of beds shall provide a \nminimum clear opening width of 800 mm.\n\n❖ In Group I-2 occupancies, the need to move \npatients in beds requires a clear opening of \n1050 mm, consistent with new construction \nrequirements. \nAs \nwith \nambulatory \ncare \noccupancies in Section 1104.7.2, other doors \nwithin Group I-2 occupancies could use the \n700 mm clear opening allowance.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch11",
      "section_number": "11",
      "section_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.1",
        "Section 1015.4",
        "Section 1010.3.2",
        "Section 1104.7.2",
        "Section 1010.3.1",
        "SBC 801",
        "SBC 901"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_ch11_2_61b0e14c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "This requirement was previously found in \nSection 1104.7 but removed to separate the \nmore general requirements from the more \nspecific for Group I-2 occupancies. \n1104.7.2 \nAmbulatory care. In ambulatory \ncare facilities, doors serving as means of egress \nfrom patient treatment rooms shall provide a \nminimum clear opening width of 800 mm.\n\n❖ The 800 mm clear width for patient treatment \nor sleeping room doors within ambulatory care \nfacilities is based on the nature of the activities \nwithin \nthe \nspace. \nAs \nwith \nGroup \nI-2 \noccupancies in Section 1104.7.1, other doors \nwithin ambulatory care facilities could use the \n700 mm clear opening allowance. \n1104.8 Opening force for doors. The opening \nforce for interior side-swinging doors without \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "",
      "chapter_title": "",
      "section_id": "ch11",
      "section_number": "11",
      "section_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 1,
      "page_end": 2,
      "token_count": 182,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1104.7.1",
        "Section 1104.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1011_0_90b6a9df",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n973\n\nclosers shall not exceed a 22 N force. The opening \nforces do not apply to the force required to retract \nlatch bolts or disengage other devices that hold the \ndoor in a closed position. For other side-swinging, \nsliding and folding doors, the door latch shall \nrelease when subjected to a force of not more than \n66 N. The door shall be set in motion when \nsubjected to a force not exceeding 133 N. The door \nshall swing to a fullopen position when subjected to \na force of not more than 222 N. Forces shall be \napplied to the latch side.\n\n❖ This section is similar to Section 1010.1.3. The \nallowance for fire doors to have a greater \nopening force in new construction has a \nbroader context in this section, which allows for \nall doors with closers to not meet the 22 N \nopening force. The maximum dooroperating \nforce in this section is less restrictive than that \nrequired \nin \nSection \n1010.1.3for \nnew \nconstruction. \n1104.9 Revolving doors. Revolving doors shall \ncomply with the following: \n1. A revolving door shall not be located within \n3 m of the foot or top of stairways or \nescalators. A dispersal area shall be provided \nbetween the stairways or escalators and the \nrevolving doors. \n2. The revolutions per minute for a revolving \ndoor shall not exceed those shown in Table \n1104.9. \n3. Each revolving door shall have a conforming \nside hinged swinging door in the same wall \nas the revolving door and within 3 m. \nExceptions: \n1. A revolving door is permitted to be used \nwithout an adjacent swinging door for street-\nfloor elevator lobbies provided that a \nstairway, escalator or door from other parts \nof the building does not discharge through \nthe lobby and the lobby does not have any \noccupancy or use other than as a means of \ntravel between elevators and a street. \n2. Existing revolving doors where the number \nof revolving doors does not exceed the \nnumber of swinging doors within 6 m.\n\n❖ This section is comparable with Section \n1010.3.1 for new buildings. The capability of \ncollapsing to a width of 900 mm in Condition 2 \nof Section 1010.3.1 for new construction does \nnot \napply \nto \nexisting \nrevolving \ndoors. \nExceptions 1 and 2 are not allowed for new \nconstruction.\n\nTables 1010.3.1(1) and 1010.3.1(2) for new \nconstruction have a wider range of door sizes \nand often have a slower maximum speed \nallowance than this table. \n1104.9.1 \nEgress component. A revolving \ndoor used as a component of a means of egress shall \ncomply with Section 1104.9 and all of the following \nconditions: \n1. Revolving doors shall not be given credit for \nmore than 50 percent of the required egress \ncapacity. \n2. Each revolving door shall be credited with \nnot more than a 50-person capacity. \n3. Revolving doors shall be capable of being \ncollapsed when a force of not more than 578 \nN is applied within 75 mm of the outer edge \nof a wing.\n\n❖ This section is similar to Section 1010.3.1.1 for \nnew construction. \n1104.10 Stair dimensions for existing stairways. \nExisting stairways in buildings shall be permitted to \nremain if the rise does not exceed 200 mm and the \nrun is not less than 225 mm. Existing stairways can \nbe rebuilt. \nException: Other stairways approved by the Fire \nofficial.\n\n❖ This section includes a much less stringent \ncriterion for stairway treads and risers than that \nin Section 1011.5.2. This section also allows \nexisting stairways to be rebuilt. The tread and \nriser dimensions of the rebuilt stairway have \nadditional allowances in Section 1104.10.1. \n1104.10.1 \nDimensions \nfor \nreplacement \nstairways. The replacement of an existing stairway \nin a structure shall not be required to comply with \nthe new stairway requirements of Section 1011 \nwhere the existing space and construction will not \nallow a reduction in pitch or slope.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "where the existing space and construction will not",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 3,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1104.10.1",
        "Section 1011.5.2",
        "Section 1010.1.3",
        "Section 1010.3.1.1",
        "Section 1010.3.1",
        "Section 1104.9",
        "SBC 801",
        "Table 1104.9",
        "Section 1011"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1011_1_e75c25f8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section is consistent with SBC 901 Section \n503.1. This section is intended to allow that, \nwhere an existing stairway was built with a \nsteeper rise/run ratio than permitted in the \ncurrent code, the stairway can be replaced with \nits original configuration. Enlarging the opening \nto achieve the current rise/run ratio and \nheadroom would be considered technically \ninfeasible. The principle is that not allowing for \nthis option could result in stairways that were \nnot maintained because they could not be \nbrought up to current codes. \n1104.11 Winders. Existing winders shall be \nallowed to remain in use if they have a minimum \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1011",
      "section_number": "1011",
      "section_title": "where the existing space and construction will not",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 3,
      "page_end": 3,
      "token_count": 146,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 503.1",
        "SBC 901"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1014_0_a98e3998",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n974\n\ntread depth of 150 mm and a minimum tread depth \nof 225 mm at a point 300 mm from the narrowest \nedge.\n\n❖ In new construction, winders are only permitted \nwithin dwelling units and along curved or spiral \nstairways (Sections 1011.5.3, 1011.9 and \n1011.10). The tread size allowances for \nexisting stairways are smaller than permitted \nfor curved stairways. \n1104.12 Curved \nstairways. \nExisting \ncurved \nstairways shall be allowed to continue in use, \nprovided the minimum depth of tread is 250 mm \nand the smallest radius shall be not less than twice \nthe width of the stairway.\n\n❖ For other than certain residential occupancies, \nthis section has fewer requirements than \nSection 1011.9 for new construction. The \nrelaxed requirements of the exception to \nSection \n1011.9 \napply \nto \nGroup \nR-3 \noccupancies and individual dwelling units in \nGroup R-2 occupancies. \n1104.13 Stairway handrails. Stairways shall have \nhandrails on at least one side. Handrails shall be \nlocated so that all portions of the stairway width \nrequired for egress capacity are within 1100 mm of \na handrail. \nException: Aisle stairs provided with a center \nhandrail are not required to have additional \nhandrails.\n\n❖ Handrails are required on both sides, with \ncertain exceptions, for new construction. This \nsection requires rails on one side. The 1100 \nmm dimension in this section is an increase \nfrom the 750 mm dimension in Section 1014.9 \nfor new construction. Handrails for assembly \noccupancies in new construction are covered \nin Section 1030.16. See Section 1014 for \nhandrail requirements for new construction. \n1104.13.1 \nHeight. Handrail height, measured \nabove stair tread nosings, shall be uniform, not less \nthan 750 mm and not more than 1100 mm.\n\n❖ The allowable range of handrail height \ninstallation in this section is broader than the \n850 mm up to 950 mm allowed for new \nconstruction in Section 1014.2. This is in \nrecognition of previous allowances for the \nhandrail to be the top rail of a guard. This is still \npermitted for new construction in assembly \nseating (see Section 1030.16, Exception 2). \n1104.14 Slope of ramps. Ramp runs utilized as part \nof a means of egress shall have a running slope not \nsteeper than one unit vertical in 10 units horizontal \n(10-percent slope). The slope of other ramps shall \nnot be steeper than one unit vertical in eight units \nhorizontal (12.5-percent slope).\n\n❖ The slope of means of egress ramps for new \nconstruction in Section 1012.2 is a maximum of \n1:12. The steeper ramps of 1:8 slope in \nassembly aisles, as permitted by Section \n1030.14 for new construction, should also \napply to existing construction. \n1104.15 Width of ramps. Existing ramps are \npermitted to have a minimum width of 750 mm but \nnot less than the width required for the number of \noccupants served as determined by Section 1005.1. \nIn Group I-2, ramps serving as a means of egress \nand used for the movement of patients in beds shall \ncomply with Section 1105.6.4.\n\n❖ Ramps for new construction in Section \n1012.5.1 are required to have a minimum clear \nwidth of 900 mm between handrails. This \nsection requires a 750 mm minimum ramp \nwidth (see commentary, Section 1012.5.1). \nThis section also references the more specific \nrequirements for Group I-2 occupancies in \nSection 1105.6.4. The minimum width required \nby that section is 1200 mm. See the \ncommentary to Section 1105.6.4. \n1104.16 Fire escape stairways. Fire escape \nstairways shall comply with Sections 1104.16.1 \nthrough 1104.16.7.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 5,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1014.9",
        "Section 1014",
        "Section 1011.9",
        "Section 1012.5.1",
        "Section 1012.2",
        "SBC 801",
        "Section 1005.1",
        "Section 1014.2",
        "Section 1105.6.4",
        "Section 1030.16",
        "Section 1030.14"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1014_1_b93e6073",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section and the referenced sections \nprovide detailed requirements for fire escape \nstairways. Fire escape stairways are allowed \nas a required means of egress only in an \nexisting building, according to SBC 901 \nSections \n504 \nand \n804.4.1.2. \nSections \n1104.16.1 through 1104.16.7 of this code are \nsimilar to Sections 504.1 through 504.5 of SBC \n901. \n1104.16.1 \nExisting means of egress. Fire \nescape stairways shall be permitted in existing \nbuildings but shall not constitute more than 50 \npercent of the required exit capacity.\n\n❖ Fire escapes are limited to serving 50 percent \nof the required exit capacity because they have \nminimum usability and are not appropriate for \nuse by persons with limited physical capability. \n1104.16.2 \nOpening protectives. Doors and \nwindows within 3 m of fire escape stairways shall \nbe protected with 3/4-hour opening protectives. \nException: Opening protectives shall not be \nrequired in buildings equipped throughout with an \napproved automatic sprinkler system.\n\n❖ It is important that doors and windows in the \nvicinity of a fire escape be protected so that the \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n975\n\nfire escape will be usable during a fire. The \nexception for an automatic sprinkler system \ntakes into account the ability of the sprinkler \nsystem to control the fire and reduce the need \nfor opening protectives. \n1104.16.3 \nDimensions. Fire escape stairways \nshall meet the minimum width, capacity, riser \nheight and tread depth as specified in Section \n1104.10.\n\n❖ The riser height and tread depth requirement is \nthe same as for existing stairways. The limits \nare specified in Section 1104.10; however, the \nminimum width and occupant capacity are not \nspecified. \n1104.16.4 \nAccess. Access to a fire escape \nstairway from a corridor shall not be through an \nintervening room. Access to a fire escape stairway \nshall be from a door or window meeting the criteria \nof Section 1005.1. Access to a fire escape stairway \nshall be directly to a balcony, landing or platform. \nThese shall not be higher than the floor or window \nsill level and not lower than 200 mm below the floor \nlevel or 450 mm below the window sill.\n\n❖ This section establishes the arrangement of \nthe fire escape to the building so that the fire \nescape can be easily reached. Access is not \npermitted through a room because the room \ncould pose an unacceptable hazard or be \nlocked. The elevation limits of the exterior \nlanding, balcony or platform are to make the \nfire escape easily accessible. \n1104.16.5 \nMaterials \nand \nstrength. \nComponents of fire escape stairways shall be \nconstructed of noncombustible materials. Fire \nescape stairways and balconies shall support the \ndead load plus a live load of not less than 4.78 \nkN/m2. Fire escape stairways and balconies shall be \nprovided with a top and intermediate handrail on \neach side.\n\n❖ The noncombustible construction requirement \nis so that the fire escape will be available for \nuse during a fire. The loading of 4.78 kN/m2 \nanticipates that a number of persons will be \nusing the fire escape at the same time. To \nverify the ongoing viability of fire escape \nstairways, Section 1104.16.5.1 requires tests \nor field surveys to validate the capacity. \n1104.16.5.1 \nExamination. \nFire \nescape \nstairways and balconies shall be examined for \nstructural adequacy and safety in accordance with \nSection \n1104.16.5by \na \nregistered \ndesign \nprofessional or others acceptable to the Fire official \nevery 5 years, or as required by the Fire official. An \ninspection report shall be submitted to the Fire \nofficial after such examination.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 5,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1104.16.5.1",
        "SBC 801",
        "Section 1005.1",
        "SBC 901",
        "Section 1104.10",
        "Section 1104.16.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1014_2_d11a9111",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Fire escape stairways are typically prohibited in \nnew construction but do constitute a means of \negress component in many existing, multistory \nbuildings. Neither SBC 201 nor this code \ncontain a specific definition as to what actually \nconstitutes fire escape stairways, and in \nprevious editions of the codes no frequency for \ntheir inspection was established. This section \nestablishes an inspection frequency for fire \nescape stairways and balconies erected on \nexisting buildings. By design, fire escape \nstairways present a concern to building and fire \nofficials because the stairways, ladders, \nbalconies and mechanical fasteners are \ncommonly constructed of carbon or galvanized \nsteel, which will rust, and this reduces their \nstrength if they are not properly maintained. \nThe evaluation is necessary to confirm that this \nexterior stairway egress component satisfies a \nminimum design load requirement prescribed \nin Section 1104.16.5; is properly maintained; \nand available for service in the event of an \nemergency that requires the occupants to \negress the building.\n\nUnless otherwise specified by the Fire official, \nan inspection of fire escape stairways and their \nbalconies is required every 5 years to verify \ncompliance with the structural requirements of \nSection 1104.16.5. The individual evaluating \nfire escapes is required to be a registered \ndesign professional as defined in Chapter 2 or \nan individual approved by the Fire official, and \na report of the inspection must be provided to \nthe Fire official. \n1104.16.6 \nTermination. The lowest balcony \nshall not be more than 5.4 m from the ground. Fire \nescape stairways shall extend to the ground or be \nprovided with counterbalanced stairs reaching the \nground. \nException: For fire escape stairways serving 10 or \nfewer occupants, an approved fire escape ladder is \nallowed to serve as the termination.\n\n❖ This section controls the elevation of the lowest \nfire escape balcony. For fire escapes that serve \n10 or fewer people, a ladder from the lowest \nbalcony to the ground is permitted. In all other \ncases, the lower balcony is to be served by fire \nescape stairways. The counterbalance keeps \nthe fire escape stairway up and off ground level \nwhen not in use. \n1104.16.7 \nMaintenance. \nFire \nescape \nstairways shall be kept clear and unobstructed at all \ntimes and shall be maintained in good working \norder. \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1014",
      "section_number": "1014",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 4,
      "page_end": 5,
      "token_count": 530,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1104.16.5",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1020_0_a6e2dae5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n976\n\n❖ This section prohibits using the fire escape for \noutdoor storage or any other activity that could \nblock its full and instant use. Fire escapes must \nbe kept in good condition so they will be \navailable for use (also see Section 1032.7 for \nemergency escape and rescue openings). \n1104.17 Corridor construction. Corridors serving \nan occupant load greater than 30 and the openings \ntherein shall provide an effective barrier to resist the \nmovement of smoke. Transoms, louvers, doors and \nother openings shall be kept closed or be self-\nclosing. In Group I-2, corridors in areas housing \npatient sleeping or care rooms shall comply with \nSection 1105.5. \nExceptions: \n1. Corridors in occupancies other than in Group \nH, that are equipped throughout with an \napproved automatic sprinkler system. \n2. Corridors in occupancies in Group E where \neach room utilized for instruction or \nassembly has not less than one-half of the \nrequired means of egress doors opening \ndirectly to the exterior of the building at \nground level. \n3. Corridors that are in accordance with SBC \n201.\n\n❖ This section relates to Section 1020 for new \nconstruction. \nThis \nsection \nrequires \nthe \ncorridors to be an effective barrier to resist the \nmovement of smoke. Section 1020.2 for new \nconstruction requires that corridors have a fire-\nresistance rating. Generally, solid walls and \ndoors that would resist smoke migration are the \nfocus of this section. The walls or doors need \nnot have a fire-resistance rating.\n\nA pointer is provided to the requirements for \nGroup I-2 occupancies in areas where such \noccupancies contain patient sleeping and care. \nSection 1105.5 provides specific requirements \nrelated \nto \nthe \nseparation \nrequirements, \nallowable openings. See the commentary to \nSection 1105.5. \n1104.17.1 \nCorridor openings. Openings in \ncorridor walls shall comply with the requirements \nof SBC 201. \nExceptions: \n1. Where 20-minute fire door assemblies are \nrequired, solid wood doors not less than 45 \nmm thick or insulated steel doors are \nallowed. \n2. Openings protected with fixed wire glass set \nin steel frames. \n3. Openings covered with 12.5 mm gypsum \nwallboard or 19 mm plywood on the room \nside. \n4. Opening protection is not required where the \nbuilding is equipped throughout with an \napproved automatic sprinkler system.\n\n❖ This section makes reference to SBC 201 \nrequirements for corridor openings. Section \n1020.2 specifies that corridors required to be \nfire-resistance rated are to be constructed \naccording to SBC 201 Section 708 for fire \npartitions. SBC 201 Section 708.6 refers to \nSBC 201 Section 716 for protected openings in \nsmoke partitions. Thus, SBC 201 Section 716 \napplies to existing buildings where a fire-\nresistance-rated corridor would be required for \nnew construction, except where one of the \nexceptions in this section applies. The \nexceptions in this section provide a number of \npractical alternatives for existing buildings. \n1104.18 Dead end . Where more than one exit or \nexit access doorway is required, the exit access shall \nbe arranged such that dead ends do not exceed the \nlimits specified in Table 1104.18. \nExceptions: \n1. A dead-end corridor shall not be limited in \nlength where the length of the dead-end \ncorridor is less than 2.5 times the least width \nof the dead-end corridor. \n2. In existing buildings, existing dead-end \ncorridors shall be permitted to comply with \nlengths established in Section 804.7 of SBC \n901. Any newly constructed dead-end \ncorridors within an existing building shall be \nlimited to the lengths allowed by SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1020",
      "section_number": "1020",
      "section_title": "for new",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 8,
      "token_count": 870,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 708",
        "Section 1020.2",
        "SBC 201",
        "Section 716",
        "Section 804.7",
        "SBC 801",
        "Section 1020",
        "Section 1105.5",
        "SBC 901",
        "Table 1104.18",
        "Section 1032.7",
        "Section 708.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1020_1_8619e676",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section references Table 1104.18 for the \ndeadend corridor limits for existing buildings. \nThe dead-end limit for new construction is in \nSection 1020.5. Exception 3 in Section \n1020.45 matches Exception 1 in this section. \nWith regard to that exception, dead-end \ncorridors are not a concern because travel is \nnot limited to a single path due to the excessive \nwidth of the corridor. Exception 2 recognizes \nexisting \ndead-end \ncorridors, \nwhich \nare \npermitted by SBC 901 but may exceed the \nlimitations set forth in Table 1104.18. This \nexception would require that any newly created \ndead-end corridors meet the requirements for \nnew construction. Generally, the dead-end \ntravel limits in Table 1104.18 are more liberal \nthan those in Section 1020.5 for new \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n977\n\nconstruction. Note that for dead-end corridors, \nTable 1104.18 refers to Section 1105.6.6 for \nGroup I-2 occupancies with regard to dead-end \ncorridor limits.\n\n❖ See Table 1104.18.\n\nThis table contains the existing building limits \nfor common path of travel, dead-end limit and \ntravel distance limits. See the commentaries to \nSections 1104.18, 1104.19 and 1104.20 for a \ndiscussion regarding the table. \n1104.19 Exit access travel distance. Exits shall be \nlocated so that the maximum length of exit access \ntravel, measured from the most remote point to an \napproved exit along the natural and unobstructed \npath of egress travel, does not exceed the distances \ngiven in Table 1104.18.\n\n❖ This section references Table 1104.18 for the \nexit access travel distance limits for existing \nbuildings. The travel distance limits for new \nconstruction are in Section 1017. Generally, \nthe travel distance limits in Table 1104.18 for \nexisting construction are the same as those in \nTable 1017.2 for new construction, except for \nGroup H and I occupancies. \n1104.20 Common path of egress travel. The \ncommon path of egress travel shall not exceed the \ndistances given in Table 1104.18.\n\n❖ This section refers to Table 1104.18 for the \ncommon path of egress travel for existing \nbuildings. The common path of egress travel \nlimits for new construction are in Section \n1006.2.1. Generally, the limits in Table 1104.18 \nfor existing construction are the same as in \nSection 1006.2.1 for new construction. \n1104.21 Stairway discharge identification. An \ninterior exit stairway or ramp that continues below \nits level of exit discharge shall be arranged and \nmarked to make the direction of egress to a public \nway readily identifiable. \nException: Stairways that continue one-half story \nbeyond their levels of exit discharge need not be \nprovided with barriers where the exit discharge is \nobvious.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1020",
      "section_number": "1020",
      "section_title": "for new",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 8,
      "token_count": 681,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1020.5",
        "Section 1006.2.1",
        "Table 1017.2",
        "Section 1017",
        "Section 1020.45",
        "SBC 901",
        "SBC 801",
        "Section 1105.6.6",
        "Table 1104.18"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1020_2_d9ebeebe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The requirements of this section are less \nstringent than the discharge identification \nrequirements for new construction in Section \n1023.8. The new construction provisions \nrequire that a barrier be placed within the \nstairway \nto \nprevent \npersons \nfrom \nunintentionally continuing into the levels below \nthe exit discharge. The exception in this section \nis also not included in the requirements for new \nconstruction. \n1104.22 Exterior stairway protection. Exterior \nexit stairways shall be separated from the interior of \nthe building as required in Section 1027.6. Openings \nshall be limited to those necessary for egress from \nnormally occupied spaces. \nExceptions: \n1. Separation from the interior of the building is \nnot required for buildings that are two stories \nor less above grade where the level of exit \ndischarge serving such occupancies is the \nfirst story above grade. \n2. Separation from the interior of the building is \nnot required where the exterior stairway is \nserved by an exterior balcony that connects \ntwo remote exterior stairways or other \napproved exits, with a perimeter that is not \nless than 50 percent open. To be considered \nopen, the opening shall be not less than 50 \npercent of the height of the enclosing wall, \nwith the top of the opening not less than 2.1 \nm above the top of the balcony. \n3. Separation from the interior of the building is \nnot required for an exterior stairway located \nin a building or structure that is permitted to \nhave unenclosed interior stairways in \naccordance with Section 1023. \n4. Separation from the open-ended corridors of \nthe building is not required for exterior \nstairways provided that: \n4.1. The open-ended corridors comply \nwith Section 1020. \n4.2. The \nopen-ended \ncorridors \nare \nconnected on each end to an exterior exit \nstairway complying with Section 1027. \n4.3. At any location in an open-ended \ncorridor where a change of direction \nexceeding 45 degrees occurs, a clear \nopening of not less than 3 m2 or an \nexterior stairway shall be provided. \nWhere clear openings are provided, they \nshall be located so as to minimize the \naccumulation of smoke or toxic gases.\n\n❖ The exterior stairway requirements of this \nsection \nare \nsimilar \nto \nthose \nfor \nnew \nconstruction in Section 1027, except for \nException 1. Exception 1 in this section applies \nto all two-story buildings where the level of the \nexit discharge is the first story above grade. In \nnew buildings, Group R-1 and R-2 occupancies \nwould not be allowed to apply this exception. \nException 3 has been deleted from the new \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n978\n\nconstruction requirements. Exception 4 does \nnot have requirements for the building to be \nsprinklered or a reference to Section 1023.7 for \nexterior walls. \n1104.23 Minimum aisle width. The minimum clear \nwidth of aisles shall be: \n1. 1000 mm for aisle stairs having seating on \neach side. \nException: 900 mm where the aisle serves less than \n50 seats. \n2. 900 mm for stepped aisles having seating on \nonly one side. \nExceptions: \n1. 750 mm for catchment areas serving not more \nthan 60 seats. \n2. 600 mm between a stepped aisle handrail and \nseating where an aisle does not serve more \nthan five rows on one side. \n3. 500 mm between a stepped aisle handrail or \nguard and seating where the aisle is \nsubdivided by the handrail. \n4. 1000 mm for level or ramped aisles having \nseating on both sides. \nException:  \n1. 900 mm where the aisle serves fewer than 50 \nseats. \n2. 750 mm where the aisle serves fewer than 15 \nseats and does not serve as part of an \naccessible route. \n5. 900 mm for level or ramped aisles having \nseating on only one side. \nException: 750 mm for catchment areas serving \nnot more than 60 seats and not serving as part of an \naccessible route. \n6. In Group I-2, where aisles are used for \nmovement of patients in beds, aisles shall \ncomply with Section 1105.6.8.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1020",
      "section_number": "1020",
      "section_title": "for new",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 8,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1027.6",
        "Section 1027",
        "Section 1023.8",
        "SBC 801",
        "Section 1020",
        "Section 1023",
        "Section 1023.7",
        "Section 1105.6.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1020_3_ad91afd8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Items 1 through 5 in this section provide the \nminimum clear width of aisles for assembly \nseating. \nSimilar \nrequirements \nfor \nnew \nconstruction are in Section 1030.9.1. Several \nof the exceptions in this section allow for \nnarrower aisles than permitted in Section \n1030.9.1; thus, the requirements for existing \nbuildings are less stringent than those for new \nconstruction. Item 6 of this section is a pointer \nto the specific aisle requirements for Group I-2 \noccupancies where aisles are used for \nmovement of people. See the commentary to \nSection 1105.6.8. \n1104.24 Stairway floor number signs. Existing \nstairways shall be marked in accordance with \nSection 1023.9.\n\n❖ This section requires that existing stairs be \nmarked in the same manner as new stairways \n(see commentary, Section 1023.9). The \nsignage includes important information for \npeople evacuating the building as well \nemergency responders. \n1104.25 Egress path markings. Existing high-rise \nbuildings of Group A, B, E, I, M and R-1 \noccupancies shall be provided with luminous egress \npath markings in accordance with Section 1025. \nException: Open, unenclosed stairwells in historic \nbuildings designated as historic under government \nhistoric preservation program.\n\n❖ This section requires that luminous exit path \nmarkings be provided in existing buildings on \nthe same basis as in new buildings to facilitate \nrapid egress and assist in full building \nevacuation. \nThe \ntext \nis \nbased \non \nRecommendations 17 and 18 of the National \nInstitute of Standards and Technology’s (NIST) \nreport on the World Trade Center (WTC) \ntragedy. In New York City, after the first \nbombing of the WTC, requirements were \ninstituted to require exit path markings in \nvertical exit enclosures in new and existing \nbuildings. This section is taken directly from \nthose requirements.\n\nThe marking requirement is only applicable to \nthose buildings having occupied floors more \nthan 23 m above the lowest level of fire \ndepartment  vehicle access. The cost impact \non existing buildings is minor when considering \nthe life safety benefit. Therefore, it is logical \nand affordable to provide existing high-rise \nbuildings with the same protections afforded \nnew high-rise structures.\n\nHistorically, code requirements for high-rise \nbuildings were written under the assumption \nthat the building would be evacuated floor by \nfloor. In most instances, in a building with a full \nsuppression system, only the floor where the \nfire is located and the floors immediately above \nand below would be evacuated. Acts of \nterrorism and accidental incidents, such as \npower failures, have made it necessary to \nconsider design for full building evacuation that \nis as rapid as possible. This may be made \nnecessary in response to events both within \nand outside the building. This provision is \nintended to facilitate the most rapid possible full \nbuilding evacuation. See the commentary to \nSection 1025for a more complete discussion \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1020",
      "section_number": "1020",
      "section_title": "for new",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 6,
      "page_end": 8,
      "token_count": 670,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1030.9.1",
        "Section 1023.9",
        "Section 1105.6.8",
        "Section 1025"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1105_0_6bc844d9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n979\n\nof luminous egress path markings.\n\nThe \nexception \ntakes \ninto \naccount \nthe \naesthetics and possible natural light in an \nopen, unenclosed stairway in a historic \nbuilding. Also, since the requirement is only \napplicable \nto \nhigh-rise \nbuildings, \nthe \nrequirement would have limited application in \nhistoric structures. \nSECTION 1105 CONSTRUCTION \nREQUIREMENTS FOR EXISTING \nGROUP I-2 \n1105.1 General. Existing Group I-2 shall meet all \nof the following requirements: \n1. The minimum fire safety requirements in \nSection 1103. \n2. The minimum means of egress requirements \nin Section 1104. \n3. The additional egress and construction \nrequirements in Section 1105. \nWhere the provisions of this chapter conflict with \nthe construction requirements that applied at the \ntime of construction, the most restrictive provision \nshall apply.\n\n❖ This section provides minimum requirements \nfor existing Group I-2 occupancies. The intent \nis to increase the minimum safety requirements \nbecause \nof \nthe \nfragile \nand \nsensitive \npopulations within these facilities. These \nrequirements are meant to be applied \nretroactively. These provisions align with the \ncurrent approach by the Center for Medicaid \nand \nMedicare \nServices \n(CMS), \nthe \ngovernmental Fire official. Hospitals are \nrequired by CMS to have a life safety survey on \na regular basis. If the facility does not meet \ncertain life safety minimums, they are required \nto upgrade their existing facility. This code \nchange will align the code with those CMS \nminimum requirements and will hopefully lead \nto industry consolidation. These retroactive \nrequirements are provided to assist building \nand fire officials and surveyors during the \nongoing regular inspection of hospital facilities \nand are consistent with the inspections \nrequired by government laws for certification \nand reimbursement. The requirements reflect \nconsideration of the minimum previously \napproved construction methods and provide \njurisdictions the ability to adopt minimum \nretroactive provisions that have been vetted by \nthe industry as well as building and fire officials. \nIn addition, these provisions are consistent with \ncurrent national standards used by the \ngovernment, providing a more uniform level of \nsafety and eliminating many of the current code \nconflicts for existing facilities.\n\nSeveral sources were reviewed to determine \nwhat the appropriate minimum bar should be, \nincluding the current building and fire codes, \ncurrent CMS guidelines, and previous versions \nof the model codes. On all issues, enforcement \nagencies and the regulated facilities weighed in \nto ensure that these requirements were both \nnecessary and achievable.\n\nThis particular section provides scoping for \nthese provisions. Areas in hospitals and \nnursing homes not in patient care areas will use \nthe general provisions in Sections 1103 and \n1104. More restrictive provisions for hospitals \nor nursing homes are listed in Section 1105. As \nstated in the general comments at the \nbeginning \nof \nthis \nchapter \nand \nthe \ncommentaries \nto \nSections \n1101.2 \nand \n1103.5.3, where the buildings must upgrade, \nconsideration of allowable time frames and \nprocedures will need to be worked out between \nthe Fire official and those responsible for \nrepairs and alterations in the nursing homes \nand hospitals. \n1105.2 Applicability. The provisions of Sections \n1105.3 through 1105.8, 1105.10 and 1105.11 shall \napply to the existing Group I-2 fire area.\n\n❖ This section addresses the government \nrequirement for a separation between Group I-\n2 \noccupancies \nthat \ncomply \nwith \nthe \nrequirements in this section and those that do \nnot. Since a building could be several different \noccupancies, it is reinforcing the need for \nseparation between portions of the building \nthat are compliant with Chapter 11 for Group I-\n2, and other portions of the buildings. This \nwould require a fire separation between the \nGroup B portion of an existing building that \ndoes not comply with all of the minimum \nretroactive standards of this chapter. \n1105.3 Construction. Group I-2 Condition 2 shall \nnot be located on a floor level higher than the floor \nlevel limitation in Table 1105.3 based on the type \nof construction.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1105",
      "section_number": "1105",
      "section_title": "CONSTRUCTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 10,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1104",
        "Section 1103",
        "SBC 801",
        "Table 1105.3",
        "Section 1105"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1105_1_d3956e52",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Section 1105.3 is a retroactive limitation for the \nallowable height based on construction type \nbecause it is a key component of the regulatory \napproval for a health care facility. While most, if \nnot all, existing hospitals were built to comply \nwith these minimum construction requirements, \nmany were built using methods that predated \nthe current construction type matrix. The \nallowance for the occupancies, as stipulated in \nTable 1105.3, are less than that for new \nconstruction and are consistent with what is \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n980\n\ncurrently mandated for licensure for healthcare \nfacilities. \n1105.4 Incidental uses in existing Group I-2. \nIncidental uses associated with and located within \nexisting single-occupancy or mixed-occupancy \nGroup I-2 buildings and that generally pose a \ngreater level of risk to such occupancies shall \ncomply with the provisions of Sections 1105.4.1 \nthrough 1105.4.3.2.1. Incidental uses in Group I-2 \noccupancies are limited to those listed in Table \n1105.4.\n\n❖ Incidental use area provisions are applicable to \nnew construction in SBC 201 Section 509; \nhowever, similar provisions are needed for \nexisting Group I-2 occupancies since the \nhazards posed by such rooms or spaces are no \ndifferent for existing buildings than for new. \nSection 1105.4 and Table 1105.4 are very \nsimilar to and based on SBC 201 Section 509 \nand Table 509, except that references to \noccupancies other than Group I-2 are not \nincluded. The basic requirements proposed for \nincidental \nuses \nin \nexisting \nhealthcare \noccupancies rely on the provisions of SBC 201 \nfor specifics of construction and protection. \nSections 1105.4.1 through 1105.4.3.2.1 are \nbased on SBC 201 Sections 509.2 through \n509.4.2.1. These provisions will provide \ncorrelation with not only SBC 201 but also with \nthe operational and CMS program standards \nfor existing Group I-2 occupancies.\n\nThis specific section establishes the scope of \nSection 1105.4and its applicability to Group I-2 \noccupancies. Incidental uses are rooms or \nareas that constitute special hazards or risks to \nlife safety that are not typically addressed by \nthe provisions for the occupancy group in \nwhich they occur, even though such rooms or \nareas may functionally be an extension of the \nprimary use. Only those rooms or areas \nindicated in Table 1105.4 are to be regulated \nas incidental uses. Incidental uses can be \nlocated within both single-occupancy and \nmixed-occupancy buildings. The concern is \nthat those areas designated as incidental uses \npose a risk to the remainder of the building, and \nas such, some degree of protection is required. \nThe nature of these incidental uses is such that \nthey are small areas not frequented by building \noccupants, in which a fire could get underway \nand go unnoticed for a longer time than in a \nmore frequently occupied part of the building. \n1105.4.1 \nOccupancy \nclassification. \nIncidental uses shall not be individually classified \nin accordance with Section 302.1 of SBC 201. \nIncidental uses shall be included in the building \noccupancies within which they are located.\n\n❖ Consistent with SBC 201, this section \nexpressly states that incidental uses are not \nconsidered as separate and distinct occupancy \nclassifications but, rather, are classified the \nsame as the occupancies in which they are \nlocated. As an example, a waste and linen \ncollection room in a hospital would be classified \nas a portion of the Group I-2 occupancy even \nthough it may present a level of hazard more \nakin to a Group S-1 occupancy. \n1105.4.2 \nArea limitations. Incidental uses \nshall not occupy more than 10 percent of the \nbuilding area of the story in which they are located.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1105",
      "section_number": "1105",
      "section_title": "CONSTRUCTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 10,
      "token_count": 896,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 302.1",
        "Section 1105.4",
        "Section 509",
        "SBC 201",
        "Table 1105.4",
        "SBC 801",
        "Section 1105.3",
        "Table 1105.3",
        "Table 509"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1105_2_63e96e61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The proposed floor area limitation of 10 percent \nfor incidental uses emphasizes the ancillary \nnature of such rooms and areas and correlates \nwith SBC 201. Each incidental use would be \nlimited to a maximum floor area of 10 percent of \nthe floor area of the story in which it is located. \nWhere there are two or more tenants located \non the same story, the 10-percent limitation is \nbased on the floor area of each individual \ntenant space rather than that of the entire story. \nThe application of the limit on a tenant-by-\ntenant basis is consistent with the concept of \nincidental uses typically being ancillary only to \na portion of the building (i.e., the specific tenant \noccupancy). \n1105.4.3 \nSeparation and protection. The \nincidental uses listed in Table 1105.4 shall be \nseparated from the remainder of the building or \nequipped with an automatic sprinkler system, or \nboth, in accordance with the provisions of that table.\n\n❖ In addition to identifying those rooms or areas \nthat warrant regulation as incidental uses, \nTable 1105.4 also indicates the required \ndegree of protection or separation. The \nrequirements identified in Table 1105.4 vary \ndepending on the incidental use. In some \ncases, a specific type of separation and/or \nprotection is required, while in others there is \nan option. \n1105.4.3.1 \nSeparation. Where Table 1105.4 \nspecifies a fire resistance-rated separation, the \nincidental uses shall be separated from the \nremainder of the building in accordance with \nSection 509.4.1 of SBC 201.\n\n❖ Where a fire-resistance rated separation is \nrequired, the incidental use must be separated \nfrom other portions of the building in \naccordance with assemblies complying with \nSBC 201. \n1105.4.3.2 \nProtection. Where Table 1105.4 \npermits an automatic sprinkler system without a \nfire-resistance-rated separation, the incidental uses \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1105",
      "section_number": "1105",
      "section_title": "CONSTRUCTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 9,
      "page_end": 10,
      "token_count": 438,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 509.4.1",
        "Table 1105.4",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_0_374539db",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n981\n\nshall be separated from the remainder of the \nbuilding by construction capable of resisting the \npassage of smoke in accordance with Section \n509.4.2 of SBC 201.\n\n❖ In this section, where Table 1105.4 allows \nprotection by an automatic sprinkler system \nwithout a fire-resistance-rated separation, the \nconstruction enclosing the incidental use still \nmust \nresist \nthe \npassage \nof \nsmoke. \nConstruction details for resisting the passage \nof smoke are provided in SBC 201. Note that \nthis requirement is not specifying a smoke \npartition. The smoke partition requirements in \nSBC \n201 \nSection \n710 \nare \nspecific \nrequirements that must be directly referenced. \n1105.4.3.2.1 \n Protection limitation. Except as \notherwise specified in Table 1105.4 for certain \nincidental uses, where an automatic sprinkler \nsystem is provided in accordance with Table 1105.4, \nonly the space occupied by the incidental use need \nbe equipped with such a system.\n\n❖ This section makes it clear that the sprinkler \nsystems stipulated in Table 1105.4 would be \nrequired for the incidental use area only. \n1105.5 Corridor construction. In Group I-2, in \nareas housing patient sleeping or care rooms, \ncorridor walls and the opening protectives therein \nshall provide a barrier designed to resist the passage \nof smoke in accordance with Sections 1105.5.1 \nthrough 1105.5.7.\n\n❖ The focus of this section is specifically for \ncorridor construction in patient care and \nsleeping room areas in Group I-2 occupancies. \nThe construction of corridors is intended to \nprovide protection that will resist the passage \nof smoke. The provisions address the type of \nmaterials required, fire resistance rating \nrequirements, opening protection and corridor \nwall continuity.\n\nExisting corridor construction should primarily \nbe evaluated for its ability to resist or limit the \ntransfer of smoke, regardless of the code at the \ntime of construction. This is consistent with the \ndefend-in-place scenario for patient protection \nduring a fire event (see Section 405). Corridor \nwalls, even if they were built 60 years ago, \nshould be regularly assessed to confirm that \nthey minimize the transfer of smoke. This \nsection describes some criteria by which this \ncan be assessed. \n1105.5.1 \nMaterials. The walls shall be of \nmaterials permitted by the building type of \nconstruction.\n\n❖ This section simply requires that the materials \nused to construct the corridors be consistent \nwith the type of construction. If it is a \nnoncombustible construction (Type I or II), the \nwalls must be constructed in accordance with \nTable 601 of SBC 201 unless Section 603 of \nSBC 201 provides any exceptions. \n1105.5.2 \nFire-resistance rating. Unless \nrequired elsewhere in this code, corridor walls are \nnot required to have a fire-resistance rating. \nCorridor walls that were installed as fire-resistance-\nrated assemblies in accordance with the applicable \ncodes under which the building was constructed, \nremodeled or altered shall be maintained unless \nmodified in accordance with SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 705,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 601",
        "Section 603",
        "SBC 201",
        "Table 1105.4",
        "SBC 801",
        "Section 710",
        "Section 509.4.2",
        "Section 405"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_1_5e0e98a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The key with corridor walls is more about the \nresistance of the passage of smoke and less \nabout the fire resistance. This section clarifies \nthat these walls are not required to be fire-\nresistance rated unless another requirement, \nsuch as for a smoke barrier or incidental use \narea separation, would prompt such fire-\nresistance rating. Also, if the corridor was \noriginally constructed as a fire-resistance-rated \nassembly as required at the time it was \nconstructed, those corridor walls must be \nmaintained unless SBC 901 allows a reduction. \nSBC 901 Sections 501.2 and 802.6 allow a \nreduction in fire-resistance-rated assemblies \nbased on an overall analysis of the building. \nThe concept is that once a building without \nsprinkler protection has been sprinklered \nthroughout, whether due to renovations or \nretroactive code application, the designer \nshould be permitted to take advantage of some \nof the sprinkler trade-offs that are allowed for \nnew construction, such as the allowance for \nhealthcare corridors to be smoke partitions \ninstead of needing to be fire partitions. \nCorridors in I-2 occupancies were required to \nbe fire partitions for decades in nonsprinklered \nhospitals, and also in sprinklered hospitals built \nto one of the legacy codes. A proper review by \nthe building official must be performed to \nensure that such reductions are consistent with \nthe level of safety provided by the current \nbuilding code. This proposal attempts to \nprovide a mechanism for that process by \nadding a reference to SBC 901.\n\nIt should be noted that, according to the NFPA \n“Report on Fires in Health Care Facilities” \npublished November 2012, between 2006 and \n2010, Sprinklers were present in only 55 \npercent of reported health care fires. Although \nthose statistics for fires 5 to 10 years ago may \nnot precisely gauge the exact proportion of \nhealthcare facilities without sprinklers today, \nthe fact remains that a substantial number of \nexisting Group I- 2 occupancies are not \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n982\n\nsprinklered throughout. Revising this code \narticle to lay out a clear path for reducing the \nrequired fire-resistance rating of corridors can \nonly assist in incentivizing older hospitals to \nhave sprinklers retrofitted as soon as possible. \nSee also \nthe commentary to Sections \n1103.5.2, 1103.5.3 and 1105.9. \n1105.5.3 \nCorridor \nwall \ncontinuity. \nCorridor walls shall extend from the top of the \nfoundation or floor below to one of the following: \n1. The underside of the floor or roof sheathing, \ndeck or slab above. \n2. The underside of a ceiling above where the \nceiling membrane is constructed to limit the \npassage of smoke. \n3. The underside of a lay-in ceiling system \nwhere the ceiling system is constructed to \nlimit the passage of smoke and where the \nceiling tiles weigh not less than 4.88 kg/m2 of \ntile.\n\n❖ As discussed in Section 1105.5.2, providing a \nbarrier is the key to corridor effectiveness. \nSection 1105.5.2 does not require a fire-\nresistance rating for existing corridors, but the \nseparation that the corridor provides must be \ncontinuous to a point where the separated \nspaces are protected. This section provides \nthree solutions to achieve this. The first focuses \nsimply on extending all the way to the floor or \nroof sheathing, deck or slab above. The other \noptions allow the separation to stop at the \nfinished ceiling. Ending the separation at the \nceiling membrane is conditioned on the ceiling \nbeing able to resist the passage of smoke. In \nthe case of lay-in ceilings, they must also meet \nthe minimum weight requirement to increase \nthe likelihood that they will stay in place. \n1105.5.4 \nOpenings in corridor walls. \nOpenings in corridor walls shall provide protection \nin accordance with Sections 1105.5.4.1 through \n1105.5.4.3.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 905,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1105.5.2",
        "SBC 801",
        "SBC 901"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_2_44cc86e6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Openings in corridor walls present the largest \nfailures of such separations. This section \naddresses both windows and doors located in \ncorridor walls. Again, these provisions are \nintended to address the condition of existing \nwalls and may not be consistent with new \nconstruction. \n1105.5.4.1 \nWindows. Windows in corridor \nwalls shall be sealed to limit the passage of smoke, \nor the window shall be automatic-closing upon \ndetection of smoke, or the window opening shall be \nprotected by an automatic closing device that closes \nupon detection of smoke. \nException: In smoke compartments not containing \npatient sleeping rooms, pass-through windows or \nsimilar openings shall be permitted in accordance \nwith Section 1105.5.4.3.\n\n❖ Windows must effectively employ one of the \nfollowing three methods to resist the passage \nof smoke: \n• Proper sealing. \n• Automatic closing on detection of smoke \n(smoke detection system). \n• Automatic closing by automatic closing device \n(single-station smoke detector).\n\n❖ The exception addresses lower risk areas \nwhere no patient sleeping rooms are present. \n1105.5.4.2 \nDoors. Doors in corridor walls \nshall comply with Sections 1105.5.4.2.1through \n1105.5.4.2.3.\n\n❖ This section addresses various different issues \nrelated to doors in corridor walls. These \nprovisions provide some basic safety while \nproviding flexibility in existing hospitals. As with \nthe other provisions, these requirements and \nallowances are consistent with government \ncompliance requirements.  \n1105.5.4.2.1 \nLouvers. Doors in corridor walls \nshall not include louvers, transfer grills or similar \nopenings. \nException: Doors shall be permitted to have \nlouvers, transfer grills or similar openings at toilet \nrooms or bathrooms; storage rooms that do not \ncontain storage of flammable or combustible \nmaterial; and storage rooms that are not required to \nbe separated as incidental uses.\n\n❖ Louvers, transfer grilles or similar openings \npresent an increased risk of smoke passing \ninto protected spaces. Therefore, \nthese \nopenings \nare \ngenerally \nprohibited. \nThe \nexception addresses spaces where passage of \nsmoke presents a reduced risk as such spaces \nare not typically occupied or their occupancy is \nlimited. \n1105.5.4.2.2 \nCorridor doors. Doors in corridor \nwalls shall limit the transfer of smoke by complying \nwith the following: \n1. Doors shall be constructed of not less than 44 \nmm thick solid bonded-core wood or capable \nof resisting fire not less than ⅓ hour. \nException: Corridor doors in buildings equipped \nthroughout with an automatic sprinkler system. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n983\n\n2. Frames for side-hinged swinging doors shall \nhave stops on the sides and top to limit \ntransfer of smoke. \n3. Where provided, vision panels in doors shall \nbe a fixed glass window assembly installed to \nlimit the passage of smoke. Existing wired \nglass panels with steel frames shall be \npermitted to remain in place. \n4. The clearance between the bottom of the door \nand floor shall not exceed 25 mm. \n5. Doors shall be positive latching with devices \nthat resist not less than 22 N. Roller latches \nare prohibited. \n6. Mail slots or similar openings shall be \npermitted in accordance with Section \n1105.5.4.3.\n\n❖ This section provides the list of necessary \nrequirements that existing doors in corridors \nmust meet. Often the criteria provide some \nallowances not given for new construction. All \ncriteria must be addressed if applicable.\n\nItem 1 requires a door to be of substantial \nconstruction \nin \nnon-sprinklered \nbuildings. \nEither a ⅓-hour fire-rated door is required or an \nequivalent door is prescribed. The exception \nallows no rating for the door in buildings \nequipped \nthroughout \nwith \nan \nautomatic \nsprinkler system.\n\nItem 2 requires frames to have stops on the \nsides and top to minimize the transfer of smoke \non swinging doors.\n\nItem 3 addresses vision panels. This item \nallows wired glass panels in steel frames to \ncontinue to be used where they would not be \nallowed in new construction.\n\nItem 4 minimizes the clearance under the door \nto 25 mm to prevent additional smoke passage.\n\nItem 5 addresses how such doors are required \nto latch. Roller latches are prohibited as they \nmay be compromised during a fire event and \nlead to the door opening.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1105.5.4.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_3_f2776df6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Item 6 is consistent with Section 1105.5.4.3 \nand allows mail slots or similar openings under \ncertain conditions for doors in corridors. \n1105.5.4.2.3 \nDutch doors. Where provided, \ndutch doors shall comply with Section 1105.5.4.2.2. \nIn addition, dutch doors shall be equipped with \nlatching devices on either the top or bottom leaf to \nallow leaves to latch together. The space between \nthe leaves shall be protected with devices such as \nastragals to limit the passage of smoke.\n\n❖ Dutch doors have been used in health care \nfacilities for many years for various necessary \noperational reasons. While SBC 201 does not \nspecifically speak of dutch doors, their use is \nnot prohibited but must meet the requirements \ncontained in SBC 201 Section 407.3, including \npositive latching and limiting the transfer of \nsmoke. This section provides clarity for existing \ninstallations by giving specific guidance on the \nminimum acceptable requirements, including \npositive latching and smoke transfer, for their \nuse in corridor walls. A definition is provided in \nSection 202for further clarity. \n1105.5.4.2.4 \nSelf- or automatic-closing doors. \nWhere self- or automatic-closing doors are \nrequired, closers shall be maintained in operational \ncondition. Hold-open devices on doors shall be \ncapable of manual release.\n\n❖ This section is provided to make sure that self- \nor automatic-closing doors continue to be \noperational. If automatic-closing doors that are \nno longer operational are propped open, the \nfunction of the corridor is reduced. It is \nimportant to note that this section does not \nrequire self-closing or automatic-closing doors; \nit simply requires that they be maintained. The \nlast sentence addresses the operation of hold-\nopen devices often used on corridor doors. \nThis simply clarifies that holdopen devices \nneed to be capable of being released both \nmanually and via an electrical or mechanical \nsystem operation. \n1105.5.4.2.5 \nProtective \nplates. \nProtective \nplates installed on corridor doors shall not be \nlimited in size.\n\n❖ This section provides direction that protective \nplates attached to doors to protect the viability \nof the door are not limited in size. This is a \ncommon attachment on doors. This section \nreduces confusion as to whether such \nattachments are permitted and how they might \naffect the listing. \n1105.5.4.3 \nOpenings in corridor walls and \ndoors. In other than smoke compartments \ncontaining patient sleeping rooms, mail slots, pass-\nthrough windows or similar openings shall not be \nrequired to be protected where the aggregate area of \nthe openings between the corridor and a room are \nnot greater than 51,500 mm2 and are located with \nthe top edge of any opening not higher than 1200 \nmm above the floor.\n\n❖ This section is essentially an exception for \nexisting mail slot, pass-through and similar \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n984\n\nopenings that are commonly found in hospitals. \nThese are needed for privacy, medication \nsecurity and other operational needs. The \nrestrictions on their location are consistent with \ngovernment requirements. \n1105.5.5 \nPenetrations. The space around \npenetrating items shall be filled with an approved \nmaterial to limit the passage of smoke.\n\n❖ Penetrations, though smaller than door and \nwindow openings, can create locations for \nsmoke to pass through and must be \naddressed. Group I-2 occupancies often have \nmany pipes penetrating walls that must be \naddressed. Many smaller openings can lead to \na larger overall area of smoke passage. \n1105.5.6 \nJoints. Joints shall be filled with an \napproved material to limit the passage of smoke.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 847,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 407.3",
        "SBC 801",
        "Section 202",
        "Section 1105.5.4.2.2",
        "Section 1105.5.4.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_4_49437ecf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Similar to penetrations, joints that are formed at \nthe intersections of walls and floor/ceiling \nassemblies and roof assemblies can create \nother avenues of smoke passage. If not \naddressed, these small openings can lead to a \nhazard during building fires. \n1105.5.7 \nDucts and air transfer openings. \nThe space around a duct penetrating a smoke \npartition shall be filled with an approved material to \nlimit the passage of smoke. Air transfer openings in \nsmoke partitions shall be provided with a smoke \ndamper complying with Section 717.3.2.2 of SBC \n201. \nException: Where the installation of a smoke \ndamper will interfere with the operation of a \nrequired smoke control system in accordance with \nSection 909, approved alternative protection shall \nbe utilized.\n\n❖ Anytime a duct penetrates a wall, the space \naround the duct must be minimally protected to \nprevent smoke passage during fire. Group I-2 \noccupancies \nmay \nhave \ncomplex \nHVAC \nsystems that can lead to a multitude of ducts \npassing through walls. Air transfer openings \nthrough corridor walls need to be protected \nwith smoke dampers in accordance with SBC \n201 Section 717.3.2.2 unless such dampers \nwill affect the performance of a smoke control \nsystem. \n1105.6 Means of egress. In addition to the means \nof egress requirements in Section 1104, Group I-2 \nfacilities shall meet the means of egress \nrequirements \nin \nSections \n1105.6.1 \nthrough \n1105.6.8.\n\n❖ These provisions are intended to provide \nminimal means of egress requirements specific \nto Group I-2 occupancies, where these \noccupancies \nwork \non \na \ndefend-in-place \nstrategy and the needs are unique. Sections \n1105.6.1 through 1105.6.8 address a variety of \nissues, such door size, corridor width, dead \nends and exit separation. \n1105.6.1 \nTwo means of egress. A means of \negress shall be provided from each smoke \ncompartment created by smoke barriers without \nhaving to return through the smoke compartment \nfrom which the means of egress originated. Smoke \ncompartments that do not contain an exit shall be \nprovided with direct access to not less than two \nadjacent smoke compartments.\n\n❖ This section aligns the requirement for exits \nwithin existing Group I-2 smoke compartments \nwith the building code. Repeating the language \nestablishes the criteria preferred for existing \nfacilities as an independent requirement from \nnew construction. If the requirement changes \nin the future for new construction, this \nrequirement \nshould \nremain \nfor \nexisting \nbuildings. \n1105.6.2 \nSize of door. Means of egress \ndoors used for the movement of patients in beds \nshall provide a minimum clear width of 1000 mm. \nThe height of the door opening shall be not less than \n2000 mm. \nExceptions: \n1. Door closers and door stops shall be \npermitted to be 2000 mm minimum above the \nfloor. \n2. In Group I-2 Condition 1, existing means of \negress doors used for the movement of \npatients in beds that provide a minimum clear \nwidth of 800 mm shall be permitted to \nremain.\n\n❖ This section is consistent with Section 1104.7. \nIt follows the format and requirements of \nSection 1010.1.1. There are two exceptions \nthat allow the door closers and door stops to \nnot meet the door opening height. This is a \nreasonable allowance for existing buildings \nand is consistent with Exception 5 to Section \n1010.1.1, which allows door-opening heights \nin dwelling units and sleeping units to be 2000 \nmm. The second exception provides flexibility \nto Group I-2 Condition 1 occupancies such as \nnursing homes, which do not depend upon \nthese door widths being available as frequently \nfor bed movement. \n1105.6.3 \nGroup I-2 occupancies. In Group \nI-2, where a door serves as an opening protective in \na fire barrier, smoke barrier or fire wall and where \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n985",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 936,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1.1",
        "Section 1104",
        "Section 1104.7",
        "Section 909",
        "SBC 201",
        "Section 717.3.2.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_5_d3b79116",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "the door is equipped with a hold-open device, such \ndoor shall automatically close upon any of the \nfollowing conditions: \n1. Actuation of smoke detectors initiating the \nhold-open device. \n2. Activation of the fire alarm system within the \nzone. \n3. Activation of an automatic sprinkler system \nwithin the zone.\n\n❖ This section allows doors to be held open with \nspecific requirements as to how they are \nrequired to be released. Without this language, \nit was unclear whether these mechanisms \nwould be permitted to allow doors to remain \nopen on a regular basis. There was concern \nthat the existing provisions in SBC 801 could \nbe more restrictive than SBC 201 with regard \nallowing hold-open devices. This allowance of \nhold-open devices prevents damage to the \ndoor when a stretcher or supply cart moves \nthrough the barrier, providing significant \noperational savings by increasing the useful life \nof the rated door. \n1105.6.4 \nRamps. In areas where ramps are \nused for movement of patients in beds, the clear \nwidth of the ramp shall be not less than 1200 mm.\n\n❖ This section, which is referenced from Section \n1104.15, provides the width necessary for \nramps in Group I-2 occupancies where beds \nare \nbeing \nmoved. \nSection \n1104.15only \nrequires a 750 mm width. \n1105.6.5 \nCorridor width. In areas where \ncorridors are used for movement of patients in beds, \nthe clear width of the corridor shall be not less than \n1200 mm.\n\n❖ This section is consistent with the width \nrequired for ramps in Section 1105.6.4 and is \nfocused on the width required for the \nmovement of beds. The requirement of 1200 \nmm clear width is less restrictive than that \nrequired of new construction in Section 1020.3. \nNew Group I-2 occupancies require a 2400 mm \nclear width. \n1105.6.6 \nDead-end corridors. In smoke \ncompartments containing patient sleeping rooms \nand treatment rooms, dead-end corridors shall not \nexceed 9 m unless approved by the Fire official.\n\n❖ The dead-end corridor requirements are \nspecific to Group I-2 occupancies. Typically in \nnew construction the dead-end corridor would \nbe limited to 6 m. This provides more flexibility \nbut is consistent with the CMS requirements \n1105.6.7 \nSeparation of exit access doors.  \nPatient sleeping rooms, or any suite that includes \npatient sleeping rooms, of more than 100 m2 shall \nhave not less than two exit access doors placed a \ndistance apart equal to not less than one-third of the \nlength of the maximum overall diagonal dimension \nof the patient sleeping room or suite to be served, \nmeasured in a straight line between exit access \ndoors.\n\n❖ This requirement addresses the need for exit \nseparation in larger patient sleeping rooms and \nsuites. Once they become large enough, the \nneed for two exits becomes more important. \nThis section is less restrictive than Section \n1007.1.1 by only requiring one-third the \ndiagonal of the space versus one-half. This \nrequirement may result in the need for an \nadditional exit access door in such spaces. \n1105.6.8 \nAisles. In areas where aisles are \nused for movement of patients in beds, the clear \nwidth of the aisle shall be not less than 1200 mm.\n\n❖ This requirement is consistent with the widths \nestablished for ramps and corridors in Sections \n1105.6.4and 1105.6.5, respectively. Again, \nthis width is associated with areas where bed \nmovement will occur. \n1105.7 Smoke \ncompartments. \nSmoke \ncompartments shall be provided in existing Group \nI-2 Condition 2, in accordance with Sections \n1105.7.1through 1105.7.6.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 844,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 1104.15",
        "SBC 801",
        "Section 1020.3",
        "Section 1007.1.1",
        "Section 1105.6.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_6_f64fbe8b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Smoke compartments, used in healthcare \nfacilities to limit the movement of smoke, are a \nkey component of the defend-in-place strategy, \na strategy where occupants are protected from \nfire without relocation. These compartments \nact as safe locations for patients by preventing \nthe \nspread \nof \nsmoke. \nThrough \ncompartmentalization, patients may remain \nsafely in their rooms as fire suppression \nsystems and fire responders extinguish the fire. \nUnder severe fire conditions that threaten the \nimmediate compartment area, patients may be \nevacuated horizontally to the safety of an \nadjacent compartment on the same floor. \nBeing able to do this is critical since, because \nof the health status of many patients, their \nevacuation from the building might put them in \ndanger. The proper design, construction and \napplication of smoke compartments \nwill \nprovide added protection, buy valuable time \nand save lives of critically ill patients before a \ntotal evacuation may become necessary.\n\nThese requirements are provided to assist \nbuilding fire officials and surveyors during the \nongoing regular inspection of hospital facilities. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n986\n\nThese inspections are required by government \nlaws for certification and reimbursement. \nThese requirements consider the minimum \npreviously approved construction methods. \nThis is consistent with the governmental \nrequirements to which these facilities are \ncurrently held. Sections 1105.7.1 through \n1105.7.6 provide all the necessary elements \nfor existing facilities. \n1105.7.1 \nDesign. Smoke barriers shall be \nprovided to subdivide each story used for patients \nsleeping with an occupant load of more than 30 \npatients \ninto \nnot \nfewer \nthan \ntwo \nsmoke \ncompartments.\n\n❖ The defend-in-place concept is a basic \nminimum level of safety for these facilities. \nEvery facility should be equipped with at least \ntwo smoke compartments for temporary \nrelocation of patients. This section addresses \nacceptable configurations of smoke barrier \nwalls and smoke barriers in existing hospitals \nfor \neach \nstory \nwith \nsleeping \nrooms \naccommodating 30 or more patients. \n1105.7.1.1 \nRefuge areas. Refuge areas shall \nbe provided within each smoke compartment. The \nsize of the refuge area shall accommodate the \noccupants and care recipients from the adjoining \nsmoke compartment. Where a smoke compartment \nis adjoined by two or more smoke compartments, \nthe minimum area of the refuge area shall \naccommodate the largest occupant load of the \nadjoining compartments. \nThe size of the refuge area shall provide the \nfollowing: \n1. Not less than 2.8 m2 for each care recipient \nconfined to a bed or stretcher. \n2. Not less than 1.4 m2 for each resident in a \nGroup I-2 using mobility assistance devices. \n3. Not less than 0.56 m2 for each occupant not \naddressed in Items 1 and 2. \nAreas of spaces permitted to be included in the \ncalculation of the refuge area are corridors, \nsleeping areas, treatment rooms, lounge or dining \nareas and other low-hazard areas.\n\n❖ This section addresses adequate sizing of \nrefuge areas. SBC 201 Section 407.5.3 also \nincludes requirements for sizing refuge areas. \nOtherwise, the provisions are fairly consistent. \n1105.7.2 \nSmoke barriers. Smoke barriers \nshall be constructed in accordance with Section 709 \nof SBC 201. \nExceptions: \n1. Existing smoke barriers are permitted to \nremain where the existing smoke barrier has \na minimum fire-resistance rating of 1/2 hour. \n2. Smoke barriers shall be permitted to \nterminate \nat \nan \natrium \nenclosure \nin \naccordance with Section 404.6 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 831,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404.6",
        "SBC 201",
        "SBC 801",
        "Section 709",
        "Section 407.5.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec710_7_c0bde4ba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Generally, compliance with SBC 201 is \nrequired for smoke barriers. However, the first \nexception is intended to bring noncompliant \nsmoke barriers to atleast a 1/2-hour fire-\nresistance rating. Previously approved smoke \nbarriers are not intended to be reduced to 1/2 \nhour. Chapter 7 requires maintenance of \napproved construction. The second exception \naddresses termination of the smoke barrier. \nTypically, smoke barriers are required to \nterminate at outside walls. \n1105.7.3 \nOpening protectives. Openings in \nsmoke barriers shall be protected in accordance \nwith Section 716 of SBC 201. Opening protectives \nshall have a minimum fire protection rating of 1/3 \nhour. \nExceptions:  \n1. Existing wired glass vision panels in doors \nshall be permitted to remain. \n2. Existing nonlabeled protection plates shall be \npermitted to remain.\n\n❖ This section addresses doors in smoke barriers \nin existing Group I-2 occupancies. This section \nrequires compliance as applicable with Section \n716. The rating of doors is required to be a \nminimum of 20 minutes. The first exception \nallows openings in doors with wired glass to \nremain. The second exception correlates with \nSBC 201 Section 709.5, Exception 1. Smoke \nbarrier doors are typically installed across \ncorridors and patient treatment areas. These \ndoors see a very high volume of gurney and \nbed traffic, as well as carts, wheeled equipment \nand transport devices. As a result, they are \noften damaged. Exception 2 allows the \ninstallation of a nonlabeled protective plate, \nusually made of steel or other resilient material, \nto be installed on these doors to protect them \nfrom excessive wear and damage. Due to the \nsize of equipment being wheeled through, \nthese protective plates need to be allowed to \nbe greater than 1200 mm high. Currently NFPA \n80 would require that the protective plates on \nrated doors be limited to 1200 mm and that \nthey be labeled. The doors in smoke barriers \ndo not function as true fire doors. This section \ncontains \nmany \nspecial \ndirectives \nand \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec710",
      "section_number": "710",
      "section_title": "are",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 11,
      "page_end": 16,
      "token_count": 466,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716",
        "SBC 201",
        "Section 709.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec717_0_68483993",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n987\n\nrequirements exempting smoke barrier doors \nfrom meeting fire door requirements. Smoke \nbarriers are intended to be substantial \nconstruction. \nProtective \nplates \nprovide \nadditional protection to the doors, keeping the \noriginal construction free from damage while \ncreating a more substantial door. They do not \nprovide the same fire-resistance rating as a \ntrue 1-hour fire barrier. \n1105.7.4 \nPenetrations. \nPenetrations \nof \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ Penetrations, as with corridor construction, can \nbe numerous and lead to smoke movement \nfrom one smoke compartment to another. This \nsection requires that such penetrations be dealt \nwith in accordance with SBC 201. Sealing \npenetrations is a reasonable requirement to \nincrease patient safety. There is some flexibility \nprovided if such penetrations have already \nbeen addressed to the satisfaction of the Fire \nofficial. \n1105.7.5 \nJoints. Joints made in or between \nsmoke barriers shall comply with SBC 201. \nException: Approved existing materials and \nmethods of construction.\n\n❖ Joints formed by the intersection of smoke \nbarriers and floor/ceiling and roof assemblies \ncan often create gaps where smoke can \nspread. This simply requires compliance with \nSBC 201 to protect those joints. Similar to \nSection 1105.7.4 addressing penetrations, \nthere is some flexibility provided if such joints \nhave \nalready \nbeen \naddressed \nto \nthe \nsatisfaction of the Fire official. \n1105.7.6 \nDuct and air transfer openings. \nPenetrations in a smoke barrier by duct and air \ntransfer openings shall comply with Section 717 of \nSBC 201. \nException: Where existing duct and air transfer \nopenings in smoke barriers exist without smoke \ndampers, they shall be permitted to remain. Any \nchanges to existing smoke dampers shall be \nsubmitted for review and approved in accordance \nwith Section 717 of SBC 201.\n\n❖ Similar to penetrations and joints, where ducts \nand air transfer openings penetrate a smoke \nbarrier they must be sealed in accordance with \nSBC 201. Section 717.5.5 of SBC 201 requires \na smoke damper unless Exception 2 to that \nsection is met. Exception 2 to Section 717.5.5 \nof SBC 201 recognizes a fully ducted system in \na building equipped throughout with an \nautomatic \nsprinkler \nsystem. \nSee \nthe \ncommentary to SBC 201 Section 717.5.5. The \napplication of that exception is limited to Group \nI2 Condition 2 occupancies.\n\nThe exception to this section recognizes that \nexisting duct and air transfer openings may be \npermitted to remain without smoke dampers. \nAny modification of existing smoke dampers \nwould have to go through the normal process \nfor \nmaking \nan \nalteration \nto \nexisting \nconstruction. The exception is not intended to \nallow the removal of existing smoke dampers \nbut instead allow the continuance of existing \nconditions that did not require them. \n1105.8 Group I-2 care suites. Care suites in \nexisting Group I-2 Condition 2 occupancies shall \ncomply with Sections 407.4.4 through 407.4.4.6.2 \nof SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec717",
      "section_number": "717",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 17,
      "token_count": 757,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1105.7.4",
        "SBC 201",
        "SBC 801",
        "Section 717.5.5",
        "Section 717"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec717_1_0e51746e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This proposal defines the requirements for care \nsuites (both sleeping and nonsleeping) that are \nan integral design concept for many areas \nwithin a hospital. Typical uses include intensive \ncare units, operating rooms, emergency \ndepartments and imaging departments. The \nsuites allow for better and safer care than \nnonsuite options. These provisions deal with \ncommon paths of travel, separation of exit \naccess doors, and number of doors passed \nthrough (i.e., previously intervening rooms) in \nsuites. See the commentaries to SBC 201 \nSections 407.4.4 through 407.4.4.6.2. \n1105.9 Group I-2 automatic sprinkler system. \nAn automatic sprinkler system installed in \naccordance with Section 903.3.1.1 shall be \nprovided throughout the floor containing the Group \nI-2 fire area. The sprinkler system shall be provided \nthroughout the floor where the Group I-2 \noccupancy is located, on all floors between the \nGroup I-2 occupancy fire area and the level of exit \ndischarge, the level of exit discharge, and all floors \nbelow the level of exit discharge. \nException: Floors classified as an open parking \ngarage are not required to be sprinklered.\n\n❖ This section requires that an automatic \nsprinkler system be provided on the floor \ncontaining the Group I-2 occupancy, all floors \nbetween that level and the level of exit \ndischarge, and all floors below the level of exit \ndischarge. This is a general requirement for all \nGroup I-2 occupancies. Automatic sprinkler \nprotection of existing Group I-2 occupancies is \nof critical importance due to the nature of the \noccupants. In Group I-2 occupancies, the \noccupants are, by definition, considered not \ncapable of self-preservation. The evacuation \n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec717",
      "section_number": "717",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 17,
      "page_end": 17,
      "token_count": 403,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1106_0_817028db",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n988\n\ndifficulties associated with these occupants \ncreate the need to incorporate a defend-in-\nplace \nphilosophy \nof \nfire \nprotection \nin \noccupancies in Group I-2. For this reason, all \nsuch existing occupancies are to be protected \nwith an automatic sprinkler system.\n\nThis is an especially important requirement for \nnursing homes. An NFPA report, Facilities that \nCare for the Aged Including Nursing Homes \nand Residential Board and Care, states, “The \ndeath rate per 1,000 fires was 82 percent lower \nwhen automatic suppression systems were \npresent.” The report further states, “Residents \nof these facilities are particularly vulnerable. \nThe risk increases with increasing age. \nConsequently, the aged are considered a high-\nrisk population. Institutional facilities that care \nfor older adults must work diligently to prevent \nfires and to train staff and to equip the property \n(e.g., active systems) for effective response \nshould a fire occur.”\n\nNote that Section 1103.5.3 requires that an \nautomatic \nsprinkler \nsystem \nbe \ninstalled \nthroughout the entire building containing a \nGroup I-2, Condition 2 occupancy. See the \ncommentary to Section 1103.5.3 for more \ndiscussion on the intended application of that \nsection. \n1105.10 Group I-2 automatic fire alarm system. \nAn automatic fire alarm system shall be installed in \nexisting Group I 2 occupancies in accordance with \nSection 907.2.6.2. \nException: Manual fire alarm boxes in patient \nsleeping areas shall not be required at exits if \nlocated at all nurses’ control stations or other \nconstantly attended staff locations, provided such \nthat manual fire alarm boxes are visible, are \nprovided with ready access, and travel distances \nrequired in Section 907.4.2.1 are not exceeded.\n\n❖ Because care recipients may be incapable of \nselfevacuation and thus would rely on staff for \nassistance, an approved fire alarm system is \nrequired in existing Group I-2 occupancies. \nThe system must comply with Section \n907.2.6.2 \n(see \ncommentary, \nSection \n907.2.6.2). Note that Section 1105.9 requires \nsprinkler protection in existing Group I-2 \noccupancies and that the requirements of this \nsection are in addition thereto. This provision is \nnot intended to override the allowances for \n“private mode” in Section 907.2.6.2. Typical \naudible and visible alarms could be a detriment \nin some areas of a hospital, such as where \npatients are undergoing procedures. \n1105.11 Essential electrical systems. Essential \nelectrical systems in Group I-2 Condition 2 \noccupancies shall be in accordance with Sections \n1105.11.1and 1105.11.2.\n\n❖ Both requirements in Sections 1105.11.1 and \n1105.11.2 are specific to Group I-2, Condition \n2 occupancies. This section addresses the \nrequirements related to the needs of essential \npower and the reassessment to ensure that \ncurrent installations will still meet the needs of \nthe hospitals they support. \n1105.11.1 \nWhere required. Where required \nby NFPA 99, Group I-2, Condition 2 occupancies \nshall be provided with an essential electrical system \nin accordance with NFPA 99.\n\n❖ This section requires existing Group I-2, \nCondition 2 occupancies to provide essential \nelectrical systems where NFPA 99 would \nrequire such systems. NFPA 99 provides a \nrisk-based approach to determine if essential \npower supplies are necessary. This analysis \nlooks at the risk of failure of the system and its \nimplications to the patients or caregivers in \nterms of injury or death. Specific design \nconsiderations are set based on the risk. \n1105.11.2 \nInstallation and duration. In \nGroup I-2 Condition 2 occupancies, the installation \nand duration of operation of existing essential \nelectrical systems shall be based on a hazard \nvulnerability analysis conducted in accordance with \nNFPA 99.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1106",
      "section_number": "1106",
      "section_title": "REQUIREMENTS FOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 18,
      "page_end": 20,
      "token_count": 907,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2.6.2",
        "SBC 801",
        "Section 1105.9",
        "Section 1103.5.3",
        "Section 907.4.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1106_1_f99faf31",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires a reassessment of the \nessential electrical systems based on a hazard \nvulnerability analysis to make sure that the \nsystems meet the needs of the facilities for \nemergencies. This requirement would apply \nwhether or not the facility is being altered or has \nbeen damaged. If “substantial improvement” of \nthe building occurs, per SBC 201 and SBC-901 \ndefinition, ASCE 24 would require this analysis. \nThe flood provision section addresses such \nconcerns as the location of equipment in a \nflood plain. \nSECTION 1106 REQUIREMENTS FOR \nOUTDOOR OPERATIONS \n1106.1 Tire storage yards. Existing tire storage \nyards shall be provided with fire apparatus access \nroads in accordance with Sections 1106.1.1and \n1106.1.2.\n\n❖ This section introduces the fire apparatus \naccess provisions that follow. \n1106.1.1 \nAccess to piles. Access roadways \nshall be within 45 m of any point in the storage yard \nwhere storage piles are located not less than 6 m \nfrom any storage pile. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n989\n\n❖ See the commentary to Section 3406.2. \n1106.1.2 \nLocation \nwithin \npiles. \nFire \napparatus access roads shall be located within all \npile clearances identified in Section 3405.4 and \nwithin all fire breaks required in Section 3405.5.\n\n❖ See the commentaries to Sections 3405.4 and \n3405.5. \n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n990\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code. \n1. Ahrens, Marty. Facilities that Care for the Aged Including Nursing Homes and Residential Board and \nCare. Quincy, MA: National Fire Protection Association, 2006. \n2. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1106",
      "section_number": "1106",
      "section_title": "REQUIREMENTS FOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 18,
      "page_end": 20,
      "token_count": 469,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1106",
        "Section 3406.2",
        "Section 3405.4",
        "SBC 201",
        "SBC 801",
        "Section 3405.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_0_29f65894",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n991\n\nTABLES AND FIGURES OF CHAPTER 11",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 34,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_1_e72a16d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "TABLE 1103.1  \nOCCUPANCY AND USE REQUIREMENTSa \nSECTION \nUSE \nOCCUPANCY CLASSIFICATION \nHigh-\nrise \nAtrium or \ncovered mall\nUnderground \nbuilding \nTire \nstorage A B E F H-\n1 \nH-\n2 \nH-\n3 \nH-\n4 \nH-\n5 I-1I-2I-3I-4 M R-\n1 \nR-\n2 \nR-\n3 \nR-\n4 S \n1103.2 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.3 \nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.4.1\nR\n—\nR\n—\n— — — — — — — — — — R R — — — — — — —\n1103.4.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.3\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR — R R\n1103.4.4\n—\nR\n—\n—\n— — — — — — — — — — — — — — — — — — —\n1103.4.5\n—\n—\n—\n—\n— R — — — — — — — — — — — R — — — — —\n1103.4.6\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.7\n—\n—\n—\n—\nR — R R R\nR\nR\nR\nR R R R R — R\nR\nR\nR R\n1103.4.8\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R — — R R R\nR\nR\nR R\n1103.4.9\nR\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.4.10\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.5.1\n—\n—\n—\n—\nR — — — — — — — — — — — — — — — — — —\n1103.5.2\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.5.3\n—\n—\n—\n—\n— — — — — — — — — — Rb — — — — — — — —\n1103.5.5\n—\n—\n—\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\n1103.6.1\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.6.2\nR\n—\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR — R R\n1103.7.1\n—\n—\n—\n—\n— — R — — — — — — — — — — — — — — — —\n1103.7.2\n—\n—\n—\n—\n— — — — — — — — — R — — — — — — — — —\n1103.7.3\n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\n1103.7.4\n—\n—\n—\n—\n— — — — — — — — — — — R — — — — — — —\n1103.7.5\n—\n—\n—\n—\n— — — — — — — — — — — — — — R — — — —\n1103.7.6\n—\n—\n—\n—\n— — — — — — — — — — — — — — — R — — —\n1103.8 \n—\n—\n—\n—\n— — — — — — — — — — — — — — — — — R —\n1103.9 \n—\n—\n—\n—\n— — — — — — — — — R — — — — R\nR\nR\nR —\n1103.10 \nR\n—\n—\n—\n— — — — — — — — — R R — R — R\nR\nR\nR —\nSection 1104 \nR\nR\nR\n—\nR R R R R\nR\nR\nR\nR R R R R R R\nR\nR\nR R\nSection 1105 \n—\n—\n—\n—\n— — — — — — — — — — R — — — — — — — —\nSection 1106 \n—\n—\n—\nR\n— — — — — — — — — — R — — — — — — — —\nR = The building is required to comply. \na.",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 1233,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1104",
        "Section 1106",
        "Table 1103.1",
        "Section 1105"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_2_126a7b55",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Existing buildings shall comply with the sections identified as “Required” (R) based on occupancy classification or use, or both, \nwhichever is applicable. \nb. Only applies to Group I-2 Condition 2 as established by the adopting ordinance.\n\nTABLE 1104.9 \nREVOLVING DOOR SPEEDS \nINSIDE DIAMETER \n(m) \nPOWER-DRIVEN-TYPE SPEED \nCONTROL \n(rpm) \nMANUAL-TYPE SPEED \nCONTROL \n(rpm) \n2 \n11 \n12 \n2.1 \n10 \n11 \n2.3 \n9 \n11 \n2.4 \n9 \n10 \n2.6 \n8 \n9 \n2.7 \n8 \n9 \n2.9 \n7 \n8 \n3 \n7 \n8\n\n-\n\n[Table table_p21_1]\nHeaders: SECTION | USE | OCCUPANCY CLASSIFICATION\nHigh-\nrise | Atrium or\ncovered mall | Underground\nbuilding | Tire\nstorage | A | B | E | F | H-\n1 | H-\n2 | H-\n3 | H-\n4 | H-\n5 | I-1 | I-2 | I-3 | I-4 | M | R-\n1 | R-\n2 | R-\n3 | R-\n4 | S\n1103.2 | R | R | R | — | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R\n1103.3 | R | — | R | — | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R | R\n1103.4.1 | R | — | R | — | — | — | — | — | — | — | — | — | — | — | R | R | — | — | — | — | — | — | —\n1103.4.2 | R | — | R | — | R | R | R | R | R | R | R | R | R | R | — | — | R | R | R | R | — | R | R\n... and 26 more rows\n\n[Table table_p21_2]\nHeaders: INSIDE DIAMETER\n(m) | POWER-DRIVEN-TYPE SPEED\nCONTROL\n(rpm) | MANUAL-TYPE SPEED\nCONTROL\n(rpm)\n2 | 11 | 12\n2.1 | 10 | 11\n2.3 | 9 | 11\n2.4 | 9 | 10\n2.6 | 8 | 9\n... and 3 more rows\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n992\n\nTABLE 1104.18 \nCOMMON PATH, DEAD-END AND TRAVEL DISTANCE LIMITS (by occupancy)",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 627,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 1104.18",
        "Table 1104.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_3_b95760eb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "OCCUPANCY \nCOMMON PATH LIMIT \nDEAD-END LIMIT \nTRAVEL DISTANCE LIMIT \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nUnsprinklered \n(m) \nSprinklered \n(m) \nGroup A \n23 \n23j \n6a \n6a \n60 \n75j \nGroup Bh \n23g \n30j \n15 \n15 \n60 \n90 j \nGroup E \n23 \n23 j \n6 \n15 \n60 \n75 j \nGroup F-1, S-1 \n23g \n30 j \n15 \n15 \n60c \n75c,h,j \nGroup F-2, S-2 \n23 g \n30 j \n15 \n15 \n90 \n120 j \nGroup H-1 \n7.5 \n7.5 j \n0 \n0 \n23 \n23 j,l \nGroup H-2 \n15 \n30l \n0 \n0 \n23 \n30 j,l \nGroup H-3 \n15 \n30 l \n6 \n6 \n30 \n45 j,l \nGroup H-4 \n23 \n23 l \n6 \n6 \n45 \n52.5 j,l \nGroup H-5 \n23 \n23 l \n6 \n15 \n45 \n60 j,l \nGroup I-1 \n23 \n23 l \n6 \n15 \n60 \n75 \nGroup I-2 \nNotes d,e, f \nNotes d,e, g,f \nNote e \nNote e \n45 \n60b,j \nGroup I-3 \n30 \n30 j \nNR \nNR \n45b \n60 b,j \nGroup I-4 \nNR \nNR \n6 \n6 \n60 \n75j \nGroup M \n23 \n30 j \n15 \n15 \n60 \n120i,j \nGroup R-1 \n23 \n23j,k \n15 \n15 \n60 \n75 j,k \nGroup R-2  \n23 \n38 j,k \n15 \n15 \n60 \n75 j,k \nGroup R-3 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup R-4 \nNR \nNR \nNR \nNR \nNR \nNR \nGroup U \n23g \n30j \n6 \n15 \n90 \n120 j\n\nNR = No requirements. \na.See Section 1030.9.5 for dead-end aisles in Group A occupancies. \nb.This dimension is for the total travel distance, assuming incremental portions have fully utilized their allowable \nmaximums. For travel distance within the room, and from the room exit access door to the exit, see the appropriate \noccupancy chapter. \nc.See Section 412 of SBC 201 for special requirements on spacing of doors in aircraft hangars. \nd.Separation of exit access doors within a care recipient sleeping room, or any suite that includes care recipient sleeping \nrooms, shall comply with Section 1105.5.6. \ne.In smoke compartments containing care recipient sleeping rooms and treatment rooms, dead-end corridors shall comply \nwith Section 1105.6.5. \nf.In Group I-2, Condition 2, care recipient sleeping rooms or any suite that includes care recipient sleeping rooms shall \ncomply with Section 1105.7. \ng.Where a tenant space in Group B, S and U occupancies has an occupant load of not more than 30, the length of a common \npath of egress travel shall be not more than 30 m. \nh.Where the building, or portion of the building, is limited to one story and the height from the finished floor to the bottom \nof the ceiling or roof slab or deck is 7.2 m or more, the exit access travel distance is increased to 120 m. \ni.For covered and open malls, the exit access travel distance is increased to 120 m. \nj.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \nk.Buildings equipped with an approved automatic sprinkler system in accordance with Section 903.3.1.2. \nl.Group H occupancies equipped with an approved automatic sprinkler system in accordance with Section 903.2.5.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 889,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903.3.1.1",
        "Section 1105.7",
        "Section 903.3.1.2",
        "SBC 201",
        "Section 903.2.5",
        "Section 412",
        "Section 1030.9.5",
        "Section 1105.5.6",
        "Section 1105.6.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_4_f9999347",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "[Table table_p22_1]\nHeaders: OCCUPANCY | COMMON PATH LIMIT | DEAD-END LIMIT | TRAVEL DISTANCE LIMIT\nUnsprinklered\n(m) | Sprinklered\n(m) | Unsprinklered\n(m) | Sprinklered\n(m) | Unsprinklered\n(m) | Sprinklered\n(m)\nGroup A | 23 | 23j | 6a | 6a | 60 | 75j\nGroup Bh | 23g | 30j | 15 | 15 | 60 | 90 j\nGroup E | 23 | 23 j | 6 | 15 | 60 | 75 j\nGroup F-1, S-1 | 23g | 30 j | 15 | 15 | 60c | 75c,h,j\n... and 16 more rows\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n993\n\nTABLE 1105.3 \nFLOOR LEVEL LIMITATIONS FOR GROUP I-2 CONDITION 2\n\nCONSTRUCTION TYPE \nAUTOMATIC SPRINKLER \nSYSTEM \nALLOWABLE FLOOR LEVELa \n1 \n2 \n3 \n4 or more \nIA \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIB \nNote b \nP \nP \nP \nP \nNote c \nP \nP \nP \nP \nIIA \nNote b \nP \nP \nP \nNP \nNote c \nP \nNP \nNP \nNP \nIIB \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIIIA \nNote b \nP \nP \nNP \nNP \nNote c \nP \nNP \nNP \nNP \nIIIB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nIV \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVA \nNote b \nP \nP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nVB \nNote b \nP \nNP \nNP \nNP \nNote c \nNP \nNP \nNP \nNP \nP = Permitted; NP = Not permitted. \na. \nFloor level shall be counted based on the number of stories above grade. \nb. The building is equipped throughout with an automatic sprinkler system in accordance with Section 903.3.1.1. \nc. \nThe building is equipped with an automatic sprinkler system in accordance with Section 1105.9.\n\nTABLE 1105.4 \nINCIDENTAL USES IN EXISTING GROUP I-2 OCCUPANCIES \nROOM OR AREA \nSEPARATION AND/OR PROTECTION \nFurnace room where any piece of equipment is over \n1,17,200 watts input \n1 hour or provide automatic sprinkler system \nRooms with boilers where the largest piece of equipment \nis over 103.5 kPa and 7,460 watts \n1 hour or provide automatic sprinkler system \nRefrigerant machinery room \n1 hour or provide automatic sprinkler system \nHydrogen fuel gas rooms, not classified as Group H \n2 hours \nIncinerator rooms \n2 hours and provide automatic sprinkler system \nPaint shops not classified as Group H \n2 hours; or 1 hour and provide automatic sprinkler system \nLaboratories and vocational shops, not classified as \nGroup H \n1 hour or provide automatic sprinkler system \nLaundry rooms over 9.3 square meters \n1 hour or provide automatic sprinkler system \nPatient rooms equipped with padded surfaces \n1 hour or provide automatic sprinkler system \nPhysical plant maintenance shops \n1 hour or provide automatic sprinkler system \nWaste and linen collection rooms with containers with \ntotal volume of 0.28 cubic meter or greater \n1 hour or provide automatic sprinkler system \nStorage rooms greater than 9.3 square meters \n1 hour or provide automatic sprinkler system \nStationary storage battery systems having a liquid \nelectrolyte capacity of more than 190 L for flooded lead-\nacid, nickel cadmium or VRLA, or more than 4,540 kg \nfor lithium-ion and lithium metal polymer used for \nfacility \nstandby \npower, \nemergency \npower \nor \nuninterruptable power supplies \n2 hours\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 931,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 903.3.1.1",
        "Table 1105.4",
        "SBC 801",
        "Section 1105.9",
        "Table 1105.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1104_5_8aac8bc5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "[Table table_p23_1]\nHeaders: CONSTRUCTION TYPE | AUTOMATIC SPRINKLER\nSYSTEM | ALLOWABLE FLOOR LEVELa\n1 | 2 | 3 | 4 or more\nIA | Note b | P | P | P | P\nNote c | P | P | P | P\nIB | Note b | P | P | P | P\nNote c | P | P | P | P\n... and 14 more rows\n\n[Table table_p23_2]\nHeaders: ROOM OR AREA | SEPARATION AND/OR PROTECTION\nFurnace room where any piece of equipment is over\n1,17,200 watts input | 1 hour or provide automatic sprinkler system\nRooms with boilers where the largest piece of equipment\nis over 103.5 kPa and 7,460 watts | 1 hour or provide automatic sprinkler system\nRefrigerant machinery room | 1 hour or provide automatic sprinkler system\nHydrogen fuel gas rooms, not classified as Group H | 2 hours\nIncinerator rooms | 2 hours and provide automatic sprinkler system\n... and 8 more rows\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n994\n\nCOMMENTARY FIGURE 1103.4 \nSTACK EFFECT AND SMOKE MIGRATION VIA VERTICAL SHAFTS\n\n-\n\nCHAPTER 11—CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS\n\nSBC 801-CC-2024 \n995\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch11",
      "chapter_number": "11",
      "chapter_title": "CONSTRUCTION REQUIREMENTS FOR EXISTING BUILDINGS",
      "section_id": "sec1104",
      "section_number": "1104",
      "section_title": "R R",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 21,
      "page_end": 25,
      "token_count": 320,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1201_0_2ffdf9ae",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS \n \n  \nSBC 801-CC-2024 \n996 \n \n—ENERGY SYSTEMS GENERAL COMMENTS\n\n❖ General Comments \n \nChapter 12 was added to the 2018 code to \naddress the current energy-related systems \nfound in the code and serves as an introduction \nto a wide range of systems to generate and \nstore energy in, on and adjacent to buildings \nand facilities. The expansion of such energy \nsystems is related to meeting today’s energy \nand environmental demands. Part of this \ndemand is the desire for energy independence \nand stability. Appropriate criteria to address the \nsafety of such systems in building and fire \ncodes are an important part of protecting the \npublic at large, building occupants and \nemergency responders. Prior to the 2018 code, \nrequirements related to energy systems such \nas standby power systems, photovoltaic (PV) \nsystems and stationary battery systems were \nscattered in various locations in Chapter 6, \nwhich \naddresses \nbuilding \nservices \nand \nsystems. However, with the expansion of the \nrequirements to more general energy storage \nsystems and stationary fuel cells systems, a \nchapter dedicated to such issues was \nnecessary. \nThis \nchapter \nprovides \nan \nappropriate location for the addition of future \nenergy systems.\n\n❖ The provisions are broken into several main \nsections as follows: \n• Section 1203. Emergency and standby power \nsystems. These were previously located in Chapter \n6 but have been relocated to this chapter to keep the \nconcept of energy storage and generation together \nhave been placed in this chapter. These provisions \nmirror those in Chapter 27 of SBC 201. \n• Section 1204. These provisions address the safe \noperation of portable generators in any application. \nThe focus is on proper listings, use, grounding and \nlocations. \n• Section 1205. Solar photovoltaic power systems. \nThese provisions address the needs of the fire \ndepartment  fighting a fire with PVs installed. The \nprovisions focus on both providing pathways and \nproper signage to understand where and how the \nsystem can be shut down. There is also a general \nreference to SBC 401 for all other applicable \nrequirements. \n• Section 1206. Stationary fuel cell power systems. \nThese systems are becoming more prevalent in \nbuildings and the hazards are being addressed. \nThey often use hydrogen gas and cng as a fuel, \nwhich can pose a significant hazard if not properly \nmanaged. \n• •Section 1207. Energy storage systems include a \nwide variety of battery technologies that are used in \nvarious applications. This includes standalone \ninstallations and also within occupied buildings. \nThis section also addresses mobile electrical energy \nstorage systems (ESS). These types of systems are \nincreasing as the technology develops and without \nproper regulation, they pose a threat to building \noccupants and emergency responders.\n\n❖ Purpose \n \nThe purpose of Chapter 12 is to centralize \nenergy-related issues regulated by the code to \nproperly \nmanage \npotential \nhazards \nto \noccupants and fire fighters. The provisions are \nlocated in a single location for clearer \napplication of the code. Additionally, it provides \nthe framework to address new and emerging \nenergy systems and the related risks. For \nexample, the battery storage system section \n(Section 1207) specifically has provisions for \nother types of batteries not yet recognized. \nNew systems can be addressed through \nhazard analysis and testing. \nSECTION 1201 GENERAL \n1201.1 Scope. The provisions of this chapter shall \napply to the installation, operation, maintenance, \nrepair, retrofitting, testing, commissioning and \ndecommissioning of energy systems used for \ngenerating or storing energy. It shall not apply to \nequipment associated with the generation, control, \ntransformation, transmission, or distribution of \nenergy installations that is under the exclusive \ncontrol of an electric utility or lawfully designated \nagency.\n\n❖ The focus of this chapter is on the energy \nsystems as they pertain to the generation and \nstorage of energy for use in buildings. In the \ncase of photovoltaic systems, much of the \nrequirements are focused on the safety of fire \nfighters who may need to access a roof or \nportions of the building containing such \nsystems. This section specifically notes that \nthe chapter is not focused on the distribution \nand transmission that would be controlled and \nregulated by an electric utility. The focus is on \nthe systems as they affect the safety of \noccupants and fire fighters in or on the building. \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1201",
      "section_number": "1201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 26,
      "page_end": 26,
      "token_count": 961,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Section 1201",
        "Section 1205",
        "Section 1204",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 1206",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_0_539e4dd5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n997\n\n1201.2 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment used in connection \nwith energy systems shall be installed and \nmaintained in accordance with this chapter, Section \n603 and SBC 401.\n\n❖ The intention is that in addition to requirements \nfound in this chapter, anything electrical in \nnature is required to comply with the NEC. This \nis the primary referenced standard throughout \nthe Saudi Codes for all electrical issues. \n1201.3 Mixed \nsystem \ninstallation. \nWhere \napproved, the aggregate nameplate kWh energy of \nall energy storage systems in a fire area shall not \nexceed the maximum quantity specified for any of \nthe energy systems in this chapter. Where required \nby the Fire official, a hazard mitigation analysis \nshall be provided and approved in accordance with \nSection 104.8.2 to evaluate any potential adverse \ninteraction between the various energy systems and \ntechnologies.\n\n❖\n\n❖ The concept of on-site energy storage and \ngeneration within or supporting a specific \nbuilding is becoming more prevalent. The \nmethods and types of installations are often \nmixed and must be looked at in terms of their \noverall fire risk. In some cases, this chapter \nalready addresses this issue. For example, in \nSection 1207 there are specific overall kWh \nlimitations where different battery storage \nsystems are used in a single space. However, \nthe fact that a fuel cell may be located in a fire \narea with battery storage systems would need \nto be addressed through this section. This \nsection empowers the Fire official to require \nevaluation of the impact of such systems. \nSECTION 1202 DEFINITIONS \n1202.1 Definitions. The following terms are \ndefined in Chapter 2:\n\nBATTERY \nSYSTEM, \nSTATIONARY \nSTORAGE. \nBATTERY TYPES. \nCAPACITOR ENERGY STORAGE SYSTEM. \nCRITICAL CIRCUIT. \nEMERGENCY POWER SYSTEM. \nENERGY \nSTORAGE \nMANAGEMENT \nSYSTEMS. \nENERGY STORAGE SYSTEM (ESS). \nENERGY \nSTORAGE \nSYSTEM, \nELECTROCHEMICAL. \nENERGY STORAGE SYSTEM, MOBILE. \nENERGY STORAGE SYSTEM, WALK-IN \nUNIT. \nENERGY STORAGE SYSTEM CABINET. \nENERGY \nSTORAGE \nSYSTEM \nCOMMISSIONING. \nENERGY \nSTORAGE \nSYSTEM \nDECOMMISSIONING. \nFUEL \nCELL \nPOWER \nSYSTEM, \nSTATIONARY. \nPORTABLE GENERATOR. \nSTANDBY POWER SYSTEM.\n\n❖ This section lists terms that are specifically \nassociated with the subject matter of this \nchapter. It is important to emphasize that these \nterms are not exclusively related to this chapter \nbut may or may not also be applicable where \nthe term is used elsewhere in the code.\n\nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. The purpose for including a list \nwithin this chapter is to provide more \nconvenient access to terms that may have a \nspecific or limited application within this \nchapter. For the complete definition and \nassociated commentary, refer back to Chapter \n2. Terms that are italicized provide a visual \nidentification throughout the code that a \ndefinition exists for that term. The use and \napplication of all defined terms are set forth in \nSection 201. \nSECTION 1203 EMERGENCY AND \nSTANDBY POWER SYSTEMS \n1203.1 General. Emergency power systems and \nstandby power systems required by this code or \nSBC 201 shall comply with Sections 1203.1.1 \nthrough 1203.1.9.\n\n❖ This section states that all required emergency \nand standby power systems should comply \nwith various subsections. These subsections \nprovide more detailed direction on required \ninstallation for such systems. These provisions \nare consistent with the standards referenced \nby the code and provide basic information to \nthe fire official. \n1203.1.1 \nStationary generators. Stationary \nemergency and standby power generators required \nby this code shall be listed in accordance with UL \n2200.\n\n❖ This section applies only to generator sets that \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n998",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 908,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Section 104.8.2",
        "Section 1202",
        "Section 201",
        "Section 603",
        "SBC 401",
        "SBC 201",
        "SBC 801",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_1_4b369394",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "are chosen and permanently installed to \nprovide an emergency or standby power \nsupply for the required, fixed building facilities \nindicated in Section 1203.2. UL 2200 defines a \nstationary unit as “An engine generator that is \nintended to be hard wired and/or permanently \ninstalled.” The section would not apply to \nmobile units such as truck-, trailer- or skid-\nmounted or other non-fixed, nonpermanent \nunits. Such nonpermanently installed units \nwould not be approved for purposes of \ncomplying with the requirements of Section \n1203. Similarly, stationary generator sets that \nare installed for purposes other than to supply \nemergency or standby power required by the \ncode would not be required to be listed to UL \n2200. \n1203.1.2 \nFuel line piping protection. Fuel \nlines supplying a generator set inside a high-rise \nbuilding shall be separated from areas of the \nbuilding other than the room the generator is located \nin by one of the following methods: \n1. A fire-resistant pipe-protection system that \nhas been tested in accordance with UL 1489. \nThe system shall be installed as tested and in \naccordance \nwith \nthe \nmanufacturer’s \ninstallation instructions, and shall have a \nrating of not less than 2 hours. Where the \nbuilding is protected throughout with an \nautomatic sprinkler system installed in \naccordance with Section 903.3.1.1, the \nrequired rating shall be reduced to 1 hour. \n2. An assembly that has a fire-resistance rating \nof not less than 2 hours. Where the building \nis protected throughout with an automatic \nsprinkler system installed in accordance with \nSection \n903.3.1.1, \nthe \nrequired \nfire-\nresistance rating shall be reduced to 1 hour. \n3. Other approved methods.\n\n❖ This section is intended to require fuel lines \nsupplying a generator set inside a building to \nbe \nseparated \nwith \nfire-resistance-rated \nconstruction from areas of the building other \nthan the room in which the generator is located.\n\nThese provisions extend the requirement to \nany building that has a generator that is \nseparated from the rest of the building. It is \ncommon for diesel-fueled generators to have a \nday tank and resupply the day tank via remote \nfuel oil tanks. The fuel line piping from those \nremote tanks to the generator can be exposed \nto the same fire incident that the generator has \nbeen protected against. Loss of the fuel line \ndue to fire exposure has the same impact as \nloss of the generator itself.\n\nThe language only refers to “fuel lines” to also \nprovide protection in those cases where a \ngaseous fuel supply is approved for use.\n\nThis section offers several options, including \nthe use of a UL 1489 fire-resistant piping \nsystem. This provides fire resistance to the \npipe itself versus being located within the \nbuilding construction. Generally, this section is \nintended to provide 2-hour protection in a \nbuilding without automatic sprinkler protection, \ncomplying with NFPA 13. Where an NFPA 13 \nsystem is provided, the fire resistance can be \nreduced to 1 hour. \n1203.1.3 \nInstallation. Emergency power \nsystems and standby power systems shall be \ninstalled in accordance with SBC 201, SBC 401, \nNFPA 110 and NFPA 111.\n\n❖\n\n❖ Emergency power systems are intended to \nprovide electrical power for life safety systems, \nsuch as egress illumination, emergency \ncommunications and processes involving the \nhandling and use of hazardous materials. In \nother words, emergency power is required \nwhere the loss of normal power would \nendanger occupants. Such systems are \ncovered in Article 700 of SBC 401 and one of \ntheir key features is the required response time \nof 10 seconds or less. The time between loss \nof normal power and the provision of \nemergency power must be kept very short to \nprevent putting occupants at risk. This is \nespecially important during an emergency \nevent, such as a building fire, but is also \nimportant to prevent a situation that reduces \nthe ability for occupants to properly navigate \nthe building. Without proper illumination, this \ncan affect the ability of occupants to safely \nrelocate or egress the building.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 911,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 401",
        "Section 1203.2",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_2_249b0901",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Standby power systems are covered in Article \n701 of SBC 401 and are intended to provide \nelectrical power for loads not as critical in terms \nof transfer time as those requiring emergency \npower. Standby power loads include smoke \ncontrol systems; certain elevators; certain \nhazardous material operations; smokeproof \nenclosure \nsystems; \nillumination; \nheating, \nventilating \nand \nair-conditioning \n(HVAC) \nsystems; refrigeration; and sewage pumps. \nStandby power systems must provide power \nwithin 60 seconds of failure of primary power.\n\nSources of power for emergency power \nsystems (SBC 401, Section 701-10) include \nstorage batteries, generators, uninterruptible \npower \nsupplies \nand \nseparate \nservices. \nSources of power for standby systems include \nthose allowed for emergency systems plus a \nsource that is taken from a point of connection \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n999\n\nahead of the normal service disconnecting \nmeans.\n\nNFPA 110 addresses the performance criteria \nand “nuts and bolts” of emergency and standby \npower systems and separates them into types, \nclasses and levels relative to maximum \nresponse time, minimum required operation \ntime and life safety importance factor, \nrespectively. NFPA 111 addresses stored \nemergency power supply systems and is \nsimilar in coverage to NFPA 110. Stored \nenergy systems typically rely on batteries that \nstore chemical energy. \n1203.1.4 \nLoad transfer. Emergency power \nsystems shall automatically provide secondary \npower within 10 seconds after primary power is \nlost, unless specified otherwise in this code. \nStandby power systems shall automatically provide \nsecondary power within 60 seconds after primary \npower is lost, unless specified otherwise in this \ncode.\n\n❖ These provisions are consistent with SBC 401 \nand provide clarity to the fire official regarding \none of the key differences between standby \nand emergency power. This is discussed in \nmore detail in the commentary to Section \n1203.1.3. \n1203.1.5 \nLoad duration. Emergency power \nsystems and standby power systems shall be \ndesigned to provide the required power for a \nminimum duration of 2 hours without being \nrefueled or recharged, unless specified otherwise in \nthis code.\n\n❖ In order to properly design emergency and \nstandby power systems, the minimum load \nduration must be known. This section provides \na default minimum 2- hour duration for systems \nunless another load duration is specified. For \ninstance, emergency responder inbuilding, \ntwo-way communication coverage systems are \nrequired to provide standby power for 12 hours. \n1203.1.6 \nUninterruptable power source. \nAn uninterrupted source of power shall be provided \nfor \nequipment \nwhere \nrequired \nby \nthe \nmanufacturer’s instructions, the listing, this code or \napplicable referenced standards.\n\n❖ In some cases, an uninterruptable power \nsupply is required. Uninterruptible power \nsupplies are different from emergency and \nstandby power supplies in that there is no \ntransfer time allowed. This is necessary for \nequipment with volatile memories or that is \ngenerally sensitive to any loss of power. An \nuninterruptible power source must be provided \nif required by the equipment manufacturer’s \ninstructions, the listing of the equipment, the \ncode or applicable referenced standards such \nas NFPA 72. \n1203.1.7 \nInterchangeability. \nEmergency \npower systems shall be an acceptable alternative for \ninstallations that require standby power systems.\n\n❖ An emergency power system, given its more \nrapid transfer time, is an acceptable substitute \nfor a standby power system. It will result in a \nfaster-reacting system, which will only improve \nperformance. \n1203.1.8 \nGroup I-2 occupancies. In Group \nI-2 occupancies located in flood hazard areas \nestablished in Section 1612 of SBC 201 where new \nessential electrical systems are installed, and where \nnew essential electrical system generators are \ninstalled, the systems and generators shall be \nlocated and installed in accordance with ASCE 24. \nWhere connections for hook up of temporary \ngenerators are provided, the connections shall be \nlocated at or above the elevation required in ASCE \n24.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 916,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203.1.3",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 1612",
        "Section 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_3_293f423f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Essential electrical systems and essential \nsystem generators installed in healthcare \nfacilities in areas subject to flooding have \noperationally failed under flood conditions, \neven though buildings were designed to meet \nthe structural loads associated with conditions \nof flooding. Emergency electrical systems and \nstandby power generators are necessary for \npost-flood life safety and healthcare and for \nother occupancies and uses. ASCE 24 \nprovides the designer with the minimum \nrequirements and expected performance for \nthe design and construction of buildings and \nstructures in flood hazard areas, including the \ninstallation of attendant utilities and equipment \nand electrical systems. Group I-2 occupancies \nare assigned Flood Design Class 4 and are \nrequired to be elevated or protected to the base \nflood elevation plus 600 mm or the 500-year \nflood elevation, whichever is higher. \n1203.1.9 \nMaintenance. \nExisting \ninstallations shall be maintained in accordance with \nthe original approval and Section 1203.4.\n\n❖ Existing \ngenerators \nmust \nbe \nproperly \nmaintained to continue to serve the purpose for \nwhich they were installed. This section ensures \nthat maintenance. The maintenance level is \nlinked to the original installation approval. \nSection 1203.4 provides detailed maintenance \nrequirements. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1015\n\n1206.13.1 \nSystem activation. The activation \nof the gas detection system shall automatically: \n1. Close valves between the gas supply and the \nfuel cell power system. \n2. Shut down the fuel cell power system. \n3. Initiate local audible and visible alarms in \napproved locations.\n\n❖ The initiation of the gas detection creates three \nspecific actions that shut off the gas supply, \nshut down the fuel cell and provide at least a \nlocal alarm to alert someone of the hazard. \nNote that such actions occur once the gas has \nreached 25 percent of the lower flammable limit \n(LFL). Again, gas detection is intended for \nliquefied or gaseous fuels. \n1206.14 Group R-3 and R-4 fuel cell vehicle \nenergy storage system use. The temporary use of \nthe dwelling unit owner or occupant′s fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 dwelling while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401.\n\n❖ This section permits the use of fuel cell-\npowered vehicles as a temporary power supply \nfor smaller residential buildings, essentially \none- and two-family homes and townhouses. \nThis same allowance is also found in SBC \n1101/1102. The vehicles must belong to an \nowner or occupant of the dwelling unit, not a \nthird party. (Thirdparty applications of mobile \nESS are separately regulated by Section \n1207.) Additionally, the use of fuel cell-\npowered vehicles must comply with the vehicle \nmanufacturer′s instructions and SBC 401 to \nprovide for an appropriate level of safety. The \nvehicle manufacturer′s information covers the \napproved electrical connection on the vehicle \nitself \nin \naccordance \nwith \ngovernment \nstandards, and SBC 401 covers the necessary \nrequirements for the electrical connections to \nthe dwelling. Vehicles capable of being used in \nthis manner are more than a convenience \nissue; in times of natural disasters with \nassociated power outages, the ability to utilize \nthe energy provided by the owner/occupant′s \npersonal vehicle could be critical. \nSECTION 1207 ELECTRICAL ENERGY \nSTORAGE SYSTEMS (ESS) \n1207.1 General. The provisions in this section are \napplicable to stationary and mobile electrical \nenergy storage systems (ESS). \nException: ESS in Group R-3 and R-4 occupancies \nshall comply with Section 1207.11.\n\n❖ Advancements in battery technologies have \nintroduced a new generation of battery \ntechnologies, such as lithium-ion and flow \nbatteries, each with advantages and potential \nhazards. Examples such as the events in \nSurprise, Arizona, in 2019 where four fire \nfighters were seriously injured due to an \nexplosion involving an ESS installation are a \nreminder of why ESS need to be regulated. \nThat particular installation did not have the \nbenefit of more current code requirements \n(https://ulfirefighter-safety.org/posts/four-\nfirefighters-injured-in-lithium-ion-battery-\nenergy-storage-system-explosion.html).",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "SBC 1101",
        "SBC 401",
        "SBC 801",
        "Section 1203.4",
        "Section 1207.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_4_241a0184",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "This section has been expanded to address the \nchanging environment of ESS. “Energy storage \nsystems (ESS)” are defined in Chapter 2, and \nthe scope of these provisions as noted cover \nboth stationary installations and mobile ESS. \n1207.1.1 \nScope. ESS having capacities \nexceeding the values shown in Table 1207.1.1 shall \ncomply with this section.\n\n❖ As discussed, Section 1207 deals with ESS, \nwhether stationary or mobile. Due to the \nchanges, advances and expanding use of \nESS, the requirements have dramatically \nincreased in scope from what was once found \nin this code. Now the provisions address not \nonly ESS provided for standby and emergency \npower, but also for functions such as load \nshedding and load sharing. It should be noted \nthat the code does not mandate many of the \napplications using these systems but instead is \nsimply \nproviding \nthe \nnecessary \nsafety \nmechanisms to prevent and mitigate fires and \nexplosions that could result due to the inherent \nhazards associated with the technologies. \nProviding \nprotection \nfor \nthese \nnew \ntechnologies and the huge amounts of energy \nthey store is something that needs to be \naddressed through research, fire and fault \ncondition testing, and the development of \neffective \nsafety \nstandards. \nResearch \nis \nongoing as to how best protect these \ntechnologies, but many advances from current \nresearch results are incorporated in these \nprovisions, which are very similar to NFPA 855. \nThe provisions still accommodate the lead-acid \nbattery \nsystems \nused \nby \nthe \ntelecommunications \nindustry \nwith \ntechnologyspecific \ncriteria \nrelatively \nunchanged from older editions of the code, as \nsuch systems continue to have a good safety \ntrack record.\n\nThe provisions of Section 1207 apply only to \nsystems that meet the minimum thresholds \nlisted in Table 1207.1.1. Smaller systems \nwould not require regulation by the code. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1016\n\n1207.1.2 \nPermits. Permits shall be obtained \nfor ESS as follows: \n1. Construction permits shall be obtained for \nstationary ESS installations and for mobile \nESS charging and storage installations \ncovered by Section 1207.10.1. Permits shall \nbe obtained in accordance with Section \n105.6.5. \n2. Operational permits shall be obtained for \nstationary ESS installations and for mobile \nESS deployment operations covered by \nSection 1207.10.3. Permits shall be obtained \nin accordance with Section 105.5.14.\n\n❖ Construction permits are essential as they \nfacilitate the necessary review process for such \nESS by the Fire official. These systems can be \nused in many different applications, each with \ntheir own specific hazards to be addressed \nbased on those applications. This section also \nrequires operational permits for both stationary \nand mobile ESS so that the fire department  is \naware of potential ongoing hazards in the \ncommunity. \n1207.1.2.1 \nCommunication \nutilities. \nOperational permits shall not be required for lead-\nacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 voltage alternating \ncurrent (VAC) and 60 voltage direct current (VDC).\n\n❖ This section allows operational permits to be \nomitted for a proven technology already \nappropriately regulated by communication \nutilities. \n1207.1.3 \nConstruction documents. \nThe following information shall be provided with \nthe permit application: \n1. Location and layout diagram of the room or \narea in which the ESS is to be installed. \n2. Details on the hourly fire-resistance ratings \nof assemblies enclosing the ESS. \n3. The quantities and types of ESS to be \ninstalled. \n4. Manufacturer′s specifications, ratings and \nlistings of each ESS. \n5. Description of energy (battery) management \nsystems and their operation. \n6. Location and content of required signage. \n7. Details on fire suppression, smoke or fire \ndetection, thermal management, ventilation, \nexhaust and deflagration venting systems, if \nprovided. \n8. Support arrangement associated with the \ninstallation, including any required seismic \nrestraint. \n9. A commissioning plan complying with \nSection 1207.2.1. \n10. A decommissioning plan complying with \nSection 1207.2.3.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Table 1207.1.1",
        "Section 105.5.14",
        "Section 1207.2.1",
        "Section 1207.2.3",
        "SBC 801",
        "Section 1207.10.3",
        "Section 1207.10.1",
        "Section 105.6.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_5_c03cd663",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Extensive documentation is required to obtain \na permit. This helps the Fire official understand \nthe extent and location of the hazard and to \nbetter be able to determine compliance with \nSection 1207. This information is also \nnecessary for planning purposes. These \ndocuments \nspecifically \nrequire \nboth \na \ncommissioning and decommissioning plan, \nwhich is critical to overall safety. ESS must be \nproperly installed and tested but also cannot \nsimply be abandoned because of the energy \nand hazards that may remain. \n1207.1.4 \nHazard mitigation analysis. A \nfailure modes and effects analysis (FMEA) or other \napproved hazard mitigation analysis shall be \nprovided in accordance with Section 104.8.2 under \nany of the following conditions: \n1. Where ESS technologies not specifically \nidentified in Table 1207.1.1 are provided. \n2. More than one ESS technology is provided in \na room or enclosed area where there is a \npotential for adverse interaction between \ntechnologies. \n3. Where allowed as a basis for increasing \nmaximum allowable quantities. See Section \n1207.5.2.\n\n❖ This section requires a hazard mitigation \nanalysis in the form of a failure modes and \neffects analysis (FMEA) for certain situations. \nThis specifically references Section 104.8.2 for \nproper \nanalysis \nand \ndocumentation \nrequirements. \nItem \n1 \naddresses \nnew \ntechnologies. This allows for flexibility for \ninnovative \ntechnology \nwith \nappropriate \nanalysis and documentation.\n\nESS applications are being used in very \ndifferent ways than in the past, and in some \ncases, multiple types of systems may be \nlocated in a single area within a building. Item \n2 requires this situation to be addressed \nthrough a hazard analysis to make sure that \nadverse \nconditions \ncaused \nby \nmixing \ntechnologies are not realized. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1017\n\nIn terms of Item 3, in some cases the capacity \nof the system surpasses that of Section \n1207.5.2. To apply the requirements of Section \n1207 to these larger systems, a hazard \nmitigation analysis is necessary. \n1207.1.4.1 \nFault \ncondition. \nThe \nhazard \nmitigation analysis shall evaluate the consequences \nof the following failure modes. Only single failure \nmodes shall be considered. \n1. A thermal runaway condition in a single ESS \nrack, module or unit. \n2. Failure of any battery (energy) management \nsystem. \n3. Failure of any required ventilation or exhaust \nsystem. \n4. Voltage surges on the primary electric \nsupply. \n5. Short circuits on the load side of the ESS. \n6. Failure of the smoke detection, fire detection, \nfire suppression or gas detection system. \n7. Required spill neutralization not being \nprovided or failure of a required secondary \ncontainment system.\n\n❖ This section sets the criteria as to what failure \nmodes need to be evaluated for the analysis \nrequired in Section 1207.1.4. The provisions \nare only asking that a single failure be \naddressed for each scenario, similar to the fact \nthat the building and fire codes have been \nwritten with the concept of a single fire start as \na reasonable level of design. \n1207.1.4.2 \nAnalysis approval. The Fire \nofficial is authorized to approve the hazardous \nmitigation analysis provided that the consequences \nof the hazard mitigation analysis demonstrate: \n1. Fires will be contained within unoccupied \nESS rooms or areas for the minimum \nduration \nof \nthe \nfire-resistance-rated \nseparations identified in Section 1207.7.4. \n2. Fires in occupied work centers will be \ndetected in time to allow occupants within \nthe room or area to safely evacuate. \n3. Toxic and highly toxic gases released during \nfires will not reach concentrations in excess \nof the IDLH level in the building or adjacent \nmeans of egress routes during the time \ndeemed necessary to evacuate occupants \nfrom any affected area. \n4. 4.Flammable gases released from ESS during \ncharging, discharging and normal operation \nwill not exceed 25 percent of their lower \nflammability limit (LFL). \n5. 5.Flammable gases released from ESS during \nfire, overcharging and other abnormal \nconditions will be controlled through the use \nof ventilation of the gases, preventing \naccumulation, or by deflagration venting.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 969,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Section 1207",
        "Table 1207.1.1",
        "Section 1207.7.4",
        "Section 1207.5.2",
        "SBC 801",
        "Section 1207.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_6_6166292e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A hazardous mitigation analysis is required \nunder certain circumstances, identified in \nSection 1207.1.4, to address uncertainties \nassociated \nwith \nnew \ntechnologies \nand \nconfigurations. This section describes the \nacceptance criteria to judge acceptability of the \nESS, whereas Section 1207.1.4.1 identifies \nwhich failures are to be analyzed. \n1207.1.4.3 \nAdditional protection measures. \nConstruction, equipment and systems that are \nrequired for the ESS to comply with the hazardous \nmitigation analysis, including but not limited to \nthose specifically described in Section 1207, shall \nbe installed, maintained and tested in accordance \nwith nationally recognized standards and specified \ndesign parameters.\n\n❖ Essentially, this section ensures that the ESS \nare designed and installed in accordance with \nindustry practice and work with the design \nparameters \napproved \nfor \nthe \nunique \ninstallation. \n1207.1.5 \nLarge-scale fire test. Where \nrequired elsewhere in Section 1207, large-scale fire \ntesting shall be conducted on a representative ESS \nin accordance with UL 9540A. The testing shall be \nconducted or witnessed and reported by an \napproved testing laboratory and show that a fire \ninvolving one ESS will not propagate to an adjacent \nESS, and where installed within buildings, enclosed \nareas and walk-in units will be contained within the \nroom, enclosed area or walk-in unit for a duration \nequal to the fire-resistance rating of the room \nseparation specified in Section 1207.7.4. The test \nreport shall be provided to the Fire official for \nreview and approval in accordance with Section \n104.8.2.\n\n❖ This section provides the details required if \ntesting of new and innovative approaches to \nESS are used. This is based on large-scale fire \nand fault condition testing with specific criteria \nfor success and failure. The UL 9540A Test \nMethod was specifically developed to cover \nthis testing. Since extinguishment of a fire \ninvolving a thermal runaway in an ESS is \nextremely difficult, if not impossible, the code \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1018\n\nrequirements are based on the concept of an \nESS unit being completely consumed by fire \nwithout propagating to adjacent ESS. A large-\nscale fire test is essential to documenting that \nunit-to-unit propagation will not occur as well as \ngenerating additional data for necessary risk \nassessments for varied installation locations \nand arrangements relative to exposures. \n1207.1.6 \nFire remediation. Where a fire or \nother event has damaged the ESS and ignition or re-\nignition of the ESS is possible, the system owner, \nagent or lessee shall take the following actions, at \ntheir expense, to mitigate the hazard or remove \ndamaged equipment from the premises to a safe \nlocation.\n\n❖ This section addresses fire events involving \nlithium-ion battery systems, since lithium-ion \nbattery fires have the potential to re-ignite \nhours or even days after initial extinguishment \nby the fire department , which cannot remain \non the scene indefinitely until the fire-damaged \nESS is safely removed from the premises. The \nfire remediation requirements, similar to fire \nwatch \nrequirements, \nmake \nthe \nowner \nresponsible for sending mitigation personnel to \nthe scene to take over the remediation \nprocess. \n1207.1.6.1 \nFire \nmitigation \npersonnel. \nWhere, in the opinion of the Fire official, it is \nessential for public safety that trained personnel be \non-site to respond to possible ignition or re-ignition \nof a damaged ESS, the system owner, agent or \nlessee shall immediately dispatch one or more fire \nmitigation personnel to the premise, as required and \napproved, at their expense. These personnel shall \nremain on duty continuously after the fire \ndepartment  leaves the premise until the damaged \nenergy storage equipment is removed from the \npremises, or earlier if the Fire official indicates the \npublic safety hazard has been abated.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 872,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "Section 1207",
        "Section 1207.7.4",
        "Section 1207.1.4.1",
        "SBC 801",
        "Section 1207.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_7_e63860c8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section sets up the personnel in advance \nso that if fire mitigation is required beyond the \ninitial event, there are qualified personnel \nready to be dispatched. It is important that the \nassigned personnel have the requisite level of \nknowledge \nto \nrecognize \nand \neffectively \nrespond to the specific hazards of the \ndamaged ESS. This section clarifies who is \nresponsible for providing this service. It also \nsets out that the owner is financially \nresponsible for such services. \n1207.1.6.2 \nDuties. On-duty fire mitigation \npersonnel shall have the following responsibilities: \n1. Keep a diligent watch for fires, obstructions \nto means of egress and other hazards. \n2. Immediately contact the fire department  if \ntheir assistance is needed to mitigate any \nhazards or extinguish fires. \n3. Take prompt measures for remediation of \nhazards \nin \naccordance \nwith \nthe \ndecommissioning plan per Section 1207.2.3. \n4. Take prompt measures to assist in the \nevacuation of the public from the structures.\n\n❖ This section simply describes the specific \nresponsibilities \nof \nsuch \nfire \nmitigation \npersonnel. This is similar to Section 403.11.1.2 \nfor fire watch personnel. \n1207.2 Commissioning, \ndecommissioning, \noperation and maintenance. Commissioning, \ndecommissioning, operation and maintenance shall \nbe conducted in accordance with this section.\n\n❖ This \nsection \ncovers \ncommissioning, \ndecommissioning, maintenance and testing \nrequirements, \nwhich \nare \nimportant \nconsiderations \nfor \nproviding \na \nsafe, \ncodecompliant \ninstallation \nand \nlong-term \nsuccessful performance. \n1207.2.1 \nCommissioning. Commissioning \nof newly installed ESS and existing ESS that have \nbeen \nretrofitted, \nreplaced \nor \npreviously \ndecommissioned and are returning to service shall \nbe conducted prior to the ESS being placed in \nservice in accordance with a commissioning plan \nthat has been approved prior to initiating \ncommissioning. The commissioning plan shall \ninclude the following: \n1. A narrative description of the activities that \nwill be accomplished during each phase of \ncommissioning, including the personnel \nintended to accomplish each of the activities. \n2. A listing of the specific ESS and associated \ncomponents, controls and safety-related \ndevices to be tested, a description of the tests \nto be performed and the functions to be \ntested. \n3. Conditions under which all testing will be \nperformed, which are representative of the \nconditions during normal operation of the \nsystem. \n4. Documentation of the owner′s project \nrequirements and the basis of design \nnecessary to understand the installation and \noperation of the ESS. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1019\n\n5. Verification that required equipment and \nsystems are installed in accordance with the \napproved plans and specifications. \n6. Integrated testing for all fire and safety \nsystems. \n7. Testing \nfor \nany \nrequired \nthermal \nmanagement, ventilation or exhaust systems \nassociated with the ESS installation. \n8. Preparation and delivery of operation and \nmaintenance documentation. \n9. Training \nof \nfacility \noperating \nand \nmaintenance staff. \n10. Identification and documentation of the \nrequirements \nfor \nmaintaining \nsystem \nperformance to meet the original design \nintent during the operation phase. \n11. Identification \nand \ndocumentation \nof \npersonnel who are qualified to service, \nmaintain and decommission the ESS, and \nrespond to incidents involving the ESS, \nincluding documentation that such service \nhas been contracted for. \n12. A decommissioning plan for removing the \nESS from service, and from the facility in \nwhich it is located. The plan shall include \ndetails on providing a safe, orderly shutdown \nof energy storage and safety systems with \nnotification to the building and fire officials \nprior to the actual decommissioning of the \nsystem. The decommissioning plan shall \ninclude contingencies for removing an intact \noperational ESS from service, and for \nremoving an ESS from service that has been \ndamaged by a fire or other event. \nException: Commissioning shall not be required \nfor leadacid and nickel-cadmium battery systems at \nfacilities \nunder \nthe \nexclusive \ncontrol \nof \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC. A \ndecommissioning plan shall be provided and \nmaintained where required by the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.2.3",
        "SBC 801",
        "Section 403.11.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_8_662fcb79",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The main intent of this section is to make sure \nthat an ESS installation will perform as \ndesigned safely. The requirements of this \nsection are best practice requirements that \ncommunicate how the system is to work and \nverify that it is in fact operating as designed. \nThis process inherently reduces the risk of \nsystem failure. This includes the need to \nprovide a plan for decommissioning from the \nvery start to properly address the lifecycle of \nthe system. \n1207.2.1.1 \nInitial acceptance testing. During \nthe commissioning process an ESS shall be \nevaluated for proper operation in accordance with \nthe \nmanufacturer′s \ninstructions \nand \nthe \ncommissioning plan prior to final approval.\n\n❖ This section ensures that the verification \nprocess occurs and that such process is \nconsistent \nwith \nboth \nthe \nmanufacturer′s \ninstructions and established commissioning \nplan. \n1207.2.1.2 \nCommissioning report. A report \ndescribing the results of the system commissioning, \nincluding the results of the initial acceptance testing \nrequired in Section 1207.2.1.1, shall be provided to \nthe Fire official prior to final inspection and \napproval and maintained at an approved on-site \nlocation.\n\n❖\n\n❖ This section requires that the commissioning \nprocess is documented prior to final approval. \nThis report may be critical in the future and \nneeds to be placed in an approved on-site \nlocation. The location of the commissioning \nreport will vary and will need to be specific to \neach installation. It should be removed from \nany potentially hazardous location but needs to \nbe convenient to the ESS installation. There is \nalso the possibility it could be electronically \navailable; however, this section does not go \ninto that level of specificity. \n1207.2.2 \nOperation and maintenance. An \noperation and maintenance manual shall be \nprovided to both the ESS owner or their authorized \nagent and the ESS operator before the ESS is put \ninto operation and shall include the following: \n1. Manufacturer′s \noperation \nmanuals \nand \nmaintenance manuals for the entire ESS, or \nfor each component of the system requiring \nmaintenance, that clearly identify the \nrequired routine maintenance actions. \n2. Name, address and phone number of a \nservice agency that has been contracted to \nservice the ESS and its associated safety \nsystems. \n3. Maintenance and calibration information, \nincluding wiring diagrams, control drawings, \nschematics, \nsystem \nprogramming \ninstructions \nand \ncontrol \nsequence \ndescriptions, for all energy storage control \nsystems. \n4. Desired or field-determined control set \npoints that are permanently recorded on \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1020\n\ncontrol drawings at control devices or, for \ndigital \ncontrol \nsystems, \nin \nsystem \nprogramming instructions. \n5. A schedule for inspecting and recalibrating \nall ESS controls. \n6. A service record log form that lists the \nschedule for all required servicing and \nmaintenance actions and space for logging \nsuch actions that are completed over time and \nretained on-site. \n7. The ESS shall be operated and maintained in \naccordance with the manual and a copy of the \nmanual shall be retained at an approved on-\nsite location.\n\n❖ This manual is part of the package of \nrequirements that ensures proper operation \nand maintenance to reduce the likelihood of a \nfailure. \nAll \nthe \npertinent \ninformation \nis \ncontained in this manual for ongoing operation, \nincluding the contact information for those who \ndo maintenance or repairs on the system. The \nschedule for inspecting and recalibrating ESS \ncontrols is included along with a service log to \nensure the system is properly maintained. \nSimilar to the commissioning report, a copy of \nthe manual needs to be located in an approved \non-site location. See the commentary to \nSection 1207.2.1.2. \n1207.2.2.1 \nOngoing inspection and testing. \nSystems that monitor and protect the ESS \ninstallation shall be inspected and tested in \naccordance with the manufacturer′s instructions and \nthe operation and maintenance manual. Inspection \nand testing records shall be maintained in the \noperation and maintenance manual.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 914,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.2.1.1",
        "SBC 801",
        "Section 1207.2.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_9_a3f6a38f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ In addition to the ESS itself, systems such as \ngas detection, ventilation, smoke detection and \nautomatic \nsprinklers \nalso \nneed \nto \nbe \nmaintained to assist in mitigating any failures. \nThese records also need to be included in the \noperation and maintenance manual. \n1207.2.3 \nDecommissioning. \nThe \nfire \nofficial \nshall \nbe \nnotified \nprior \nto \nthe \ndecommissioning of an ESS. Decommissioning \nshall be performed in accordance with the \ndecommissioning plan that includes the following: \n1. A narrative description of the activities to be \naccomplished for removing the ESS from \nservice, and from the facility in which it is \nlocated. \n2. A listing of any contingencies for removing \nan intact operational ESS from service, and \nfor removing an ESS from service that has \nbeen damaged by a fire or other event.\n\n❖ Decommissioning \nis \nas \ncritical \nas \ncommissioning when it comes to ESS. Such \nsystems are subject to thermal runaway even \nwhen they are no longer in use. Therefore, they \nmust be properly removed from service, which \ntypically means removal from the facility. The \nrequirements will vary based on if it is a \nfunctioning system or one that is damaged. \nThough the commissioning report is required to \ncontain a decommissioning report for the ESS, \nin accordance with Section 1207.2.1, it is \nrecognized that if decommissioning is due to \ndamage from fire or other event, the specific \ndetails of safe decommissioning will be incident \nspecific. \n1207.3 Equipment. ESS equipment shall be in \naccordance \nwith \nSections \n1207.3.1 \nthrough \n1207.3.9.\n\n❖ This section covers the ESS equipment \nrequirements, including listings. This section \nincludes requirements related to repairs, \nretrofits and replacements when systems need \nto be upgraded or serviced. Such guidance is \nnecessary with rapidly changing technologies \nand the need to make sure that ESS operate \nas optimally as possible. \n1207.3.1 \nEnergy storage system listings. \nESS shall be listed in accordance with UL 9540. \nException: Lead-acid and nickel-cadmium battery \nsystems installed in facilities under the exclusive \ncontrol of communications utilities, and operating \nat less than 50 VAC and 60 VDC in accordance \nwith NFPA 76, are not required to be listed.\n\n❖ Energy storage systems are required to be \nlisted in accordance with UL 9540. This \nstandard covers the listing of storage batteries \nand all the equipment associated with the \nsystem, including cabinets and prefabricated \nenclosures.\n\nThe \nexception \nrecognizes \nthe \nproven \ntechnology of lead-acid and nickel-cadmium \nbattery \nsystems \nas \noperated \nthrough \ncommunications utilities that comply with \nNFPA 76. \n1207.3.2 \nEquipment \nlisting. \nChargers, \ninverters and energy storage management systems \nshall be covered as part of the UL 9540 listing or \nshall be listed separately.\n\n❖ There are separate listings that address \nchargers, inverters and energy management \nsystems where they are not part of the UL 9540 \nlisting. If they are not part of the UL 9540 listing, \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1021\n\nthey must be addressed individually by specific \nlisting standards. \n1207.3.3 \nUtility \ninteractive \nsystems. \nInverters shall be listed and labeled in accordance \nwith UL 1741. Only inverters listed and labeled for \nutility interactive system use and identified as \ninteractive shall be allowed to operate in parallel \nwith the electric utility power system to supply \npower to common loads.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 831,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.2.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_10_3597259c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires a listing in accordance \nwith UL 1741 where it is not part of the UL 9540 \nlisting. An inverter is an electronic device that \nis capable of changing direct current (DC) to \nalternating current (AC). Inverters need to be \nspecifically listed and labeled to avoid using the \nwrong type and subsequently leading to \nsystem failure. Note that this section also \nrequires a specific listing for utility interactive \nsystems. These types of inverters allow things \nlike automatic transfer to enable the ESS to \nfeed power back into the commercial power \ngrid or disconnect from the commercial grid \nwhen it is supposed to be de-energized due to \nan outage. These types of inverters must be \ninspected by the electrical inspector and the \npower utility in most cases. \n1207.3.4 \nEnergy \nstorage \nmanagement \nsystem. Where required by the ESS listing, an \napproved energy storage management system that \nmonitors and balances cell voltages, currents and \ntemperatures \nwithin \nthe \nmanufacturer′s \nspecifications shall be provided. The system shall \ndisconnect electrical connections to the ESS or \notherwise place it in a safe condition if potentially \nhazardous temperatures or other conditions such as \nshort circuits, over voltage or under voltage are \ndetected.\n\n❖ An energy management system is an important \nsafety system that monitors and takes actions \non abnormal conditions that could lead to \nfailures. These systems are critical as part of \nthe risk reduction. \n1207.3.5 \nEnclosures. Enclosures of ESS \nshall be of noncombustible construction.\n\n❖ This prevents other methods of fire spread from \none ESS to another or other combustibles \nwithin a building. \n1207.3.6 \nRepairs. Repairs of ESS shall only \nbe done by qualified personnel. Repairs with other \nthan identical parts shall be considered retrofitting \nand comply with Section 1207.3.7. Repairs shall be \ndocumented in the service records log.\n\n❖ Several requirements are addressed in this \nsection. The first is the necessary qualifications \nof those undertaking the repairs. This is \nespecially important given that these systems \nare complex and at risk of failure if the repairs \nare \ndone \nincorrectly. \nSecond, \nsystem \ninnovations \nare \nhappening \nquickly, \nand \nidentical parts may not be available. To ensure \ncompatibility in those cases, the replacement \nparts and equipment need to be addressed as \na retrofit in accordance with Section 1207.3.7. \nThis section requires all repairs to be \ndocumented. \n1207.3.7 \nRetrofits. \nRetrofitting \nof \nan \nexisting ESS shall comply with the following: \n1. A construction permit shall be obtained in \naccordance with Section 105.6.5. \n2. New batteries, battery modules, capacitors \nand similar ESS components shall be listed. \n3. Battery management and other monitoring \nsystems shall be connected and installed in \naccordance \nwith \nthe \nmanufacturer′s \ninstructions. \n4. The overall installation shall continue to \ncomply with UL 9540 listing requirements, \nwhere applicable. \n5. Systems that have been retrofitted shall be \ncommissioned in accordance with Section \n1207.2.1. \n6. Retrofits shall be documented in the service \nrecords log.\n\n❖ This section addresses practices to be followed \nwhen systems need to be upgraded or \nserviced. These systems are very sensitive to \nchanges that could lead to thermal runaway, so \nclear requirements for retrofit need to be \noutlined. This includes obtaining a construction \npermit to notify the fire department  a retrofit is \noccurring. In addition, batteries must be \nproperly listed and the overall installation must \ncomply with UL 9540. Finally, the system \nneeds to be commissioned to demonstrate \nperformance, and records of the process need \nto be provided. \n1207.3.7.1 \nRetrofitting lead acid and nickel \ncadmium. Section 1207.3.7 shall not apply to \nretrofitting of lead-acid and nickel-cadmium \nbatteries with other lead-acid and nickelcadmium \nbatteries at facilities under the exclusive control of \ncommunications utilities that comply with NFPA \n76 and operate at less than 50 VAC and 60 VDC.\n\n❖\n\n❖ These technologies, where small in \ncapacity, are sufficiently regulated and have \nperformed \nsafely \nunder \nthe \ncontrol \nof \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.2.1",
        "Section 1207.3.7",
        "Section 105.6.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_11_24d2ba8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "SBC 801-CC-2024 \n1022\n\ncommunications utilities that comply with \nNFPA 76. This exception is technology \nspecific; for example, if a lead-acid battery was \nreplaced with a lithium-ion battery, that would \nnot be considered a retrofit. The change in \nbattery technology would require the system to \nbe treated as new, and all appropriate \nrequirements of Section 1207 would apply. \n1207.3.8 \nReplacements. Replacements of \nESS shall be considered new ESS installations and \nshall comply with the provisions of Section 1207 as \napplicable to new ESS. The ESS being replaced \nshall be decommissioned in accordance with \nSection 1207.2.3.\n\n❖ This section requires that replacement of ESS \nshall be addressed no differently than as new \nand Section 1207 would apply to this \ninstallation. Where an ESS system is being \nreplaced, it is important that such systems are \nproperly decommissioned since the existing \nsystem may still be energized or subject to \nthermal runaway. \n1207.3.9 \nReused \nand \nrepurposed \nequipment. Equipment and materials shall only be \nreused or reinstalled as permitted in Section \n104.8.1. Storage batteries previously used in other \napplications, such as electric vehicle propulsion, \nshall not be reused in applications regulated by \nChapter 12 unless approved by the Fire official and \nunless the equipment is refurbished by a battery \nrefurbishing company approved in accordance with \nUL 1974.\n\n❖ This section allows Fire officials to regulate \ninstallations of repurposed electric vehicle \nbatteries that are converted for ESS use in \nbuildings. It is important to recognize that UL \n1974 applies to the process used by the firm \nrefurbishing the battery. It is not a listing of the \nbattery; once refurbished, the use of such \nbatteries must be in compliance with Section \n1207, including battery and system listing \nrequirements. \n1207.4 General \ninstallations \nrequirements. \nStationary and mobile ESS shall comply with the \nrequirements \nof \nSections \n1207.4.1 \nthrough \n1207.4.12.\n\n❖ This section is focused on a number of \nrequirements that facilitate the safe operation \nof ESS such as proper electrical disconnects, \nclearances, seismic supports and separation \nfrom combustibles. These features are part of \nthe package of safety measures that reduce \nrisk of a failure, which may lead to hazardous \nconditions. \n1207.4.1 \nElectrical disconnects. Where the \nESS disconnecting means is not within sight of the \nmain electrical service disconnecting means, \nplacards or directories shall be installed at the \nlocation of the main electrical service disconnecting \nmeans indicating the location of stationary storage \nbattery system disconnecting means in accordance \nwith SBC 401. \nException: Electrical disconnects for lead-acid and \nnickelcadmium battery systems at facilities under \nthe exclusive control of communications utilities \nand operating at less than 50 VAC and 60 VDC \nshall be permitted to have electrical disconnects \nsignage in accordance with NFPA 76.\n\n❖ Stationary storage battery systems may be in \nvarious locations within buildings and may not \nbe \nnear \nthe \nmain \nservice \ndisconnect. \nTherefore, a way of communicating the \ndisconnect for such systems is necessary at \nthe main service disconnect. This is critical to \nfighting a fire and being able to disconnect all \npower \nsupplies \naffecting \nfire-fighting \noperations. Note that to ensure reliability of the \ntelecommunications network, batteries utilized \nin telecommunications power plants in central \noffices rarely have circuit breakers or an \nautomatic disconnecting means in order to \nsatisfy an FCC Best Practice designed to \nensure the highest reliability. Such installations \nare not within the scope of SBC 401, and a \ndisconnecting means is not required. \n1207.4.2 \nWorking clearances. Access and \nworking space shall be provided and maintained \nabout all electrical equipment to permit ready and \nsafe operation and maintenance of such equipment \nin accordance with SBC 401 and the manufacturer′s \ninstructions.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 901,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Section 104.8.1",
        "SBC 401",
        "Section 1207.2.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_12_bd6067d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires the proper spacing to \nreduce ignition of surrounding materials and to \nallow proper maintenance. This is consistent \nwith Section 603.4. \n1207.4.3 \nFire-resistance-rated \nseparations. Rooms and other indoor areas \ncontaining ESS shall be separated from other areas \nof the building in accordance with Section 1207.7.4. \nESS shall be permitted to be in the same room with \nthe equipment they support.\n\n❖ This section focuses on containment of the \nhazard to the location where the ESS is \nlocated, whether in an entire room or in a small \nspace such as a closet. ESS being subject to \nthermal runaway could cause a fire that will \ncontinue to burn for an extended amount of \ntime. Section 1207.7.4 requires 2-hour fire \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1023\n\nbarriers and 2-hour horizontal separations. In \nmany cases, due to the impracticality of \nseparating ESS from the equipment being \nsupported, it is clarified that they may remain \ntogether in the same room. \n1207.4.4 \nSeismic and structural design. \nStationary ESS shall comply with the seismic \ndesign requirements in Chapter 16 of SBC 201, and \nshall not exceed the floor loading limitation of the \nbuilding.\n\n❖ Some of these installations are quite heavy, so \nmuch so that they can potentially affect the \nstructural integrity of the building and the floor \nloading limitations need to be addressed. Also, \nto avoid additional failures during seismic \nevents, the requirements of SBC 201 must be \naddressed. Assessment of rooftop installations \non existing buildings must include whether \nstructural fire resistance of the primary \nstructural frame and bearing walls will remain \nin compliance with SBC 201 Table 601. \n1207.4.5 \nVehicle \nimpact \nprotection. \nWhere ESS are subject to impact by a motor \nvehicle, including fork lifts, vehicle impact \nprotection shall be provided in accordance with \nSection 312.\n\n❖ This section provides the requirements for \nprotecting the battery system from physical \ndamage to avoid a malfunction of the systems \nand the hazards that could result. This applies \nto indoor or outdoor installations, depending on \nthe potential impact risk from motor vehicles \n(see commentary, Section 312). \n1207.4.6 \nCombustible \nstorage. \nCombustible materials shall not be stored in ESS \nrooms, areas or walk-in units. Combustible \nmaterials in occupied work centers covered by \nSection 1207.4.10 shall be stored at least 900 mm \nfrom ESS cabinets.\n\n❖ In the past, ESS were often independent of the \nrest of the building and its operations. In \nparticular, the focus had only been on \napplications \nsuch \nas \ntelecommunications \nbuildings. However, there are many cases now \nwhere ESS are located in a variety of locations \nwith other ongoing activities, such as data \ncenters. This section requires a minimum \nseparation from combustibles or prohibits the \nstorage of combustible materials to reduce the \nrisk of fire. \n1207.4.7 \nToxic and highly toxic gases. ESS \nthat have the potential to release toxic and highly \ntoxic gas during charging, discharging and normal \nuse conditions shall be provided with a hazardous \nexhaust system in accordance with Section 502.8 of \nSBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 752,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.7.4",
        "Table 601",
        "SBC 501",
        "Section 502.8",
        "SBC 201",
        "SBC 801",
        "Section 603.4",
        "Section 1207.4.10",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_13_5f0fdf7d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section covers battery technologies (many \nyet to hit the market) that may potentially \nproduce \ntoxic \ngases \nduring \ncharging, \ndischarging and normal use, and trigger \nChapter 60 safety requirements. There is no \nintent to address batteries that produce toxic \ngases during fires or abnormal conditions. \nHydrogen and oxygen produced by vented \nbatteries are not considered toxic or highly \ntoxic gases. \n1207.4.8 \nSignage. Approved signs shall be \nprovided on or adjacent to all entry doors for ESS \nrooms or areas and on enclosures of ESS cabinets \nand walk-in units located outdoors, on rooftops or \nin open parking garages. Signs designed to meet \nboth the requirements of this section and SBC 401 \nshall be permitted. The signage shall include the \nfollowing or equivalent: \n1.  “ENERGY \nSTORAGE \nSYSTEM,” \n“BATTERY \nSTORAGE \nSYSTEM,” \n“CAPACITOR \nENERGY \nSTORAGE \nSYSTEM” or the equivalent. \n2. The identification of the electrochemical ESS \ntechnology present. \n3.  “ENERGIZED \nELECTRICAL \nCIRCUITS.” \n4. Where water-reactive electrochemical ESS \nare present, the signage shall include \n“APPLY NO WATER.” \n5. Current contact information, including phone \nnumber, for personnel authorized to service \nthe equipment and for fire mitigation \npersonnel required by Section 1207.1.6.1. \nException: Existing electrochemical ESS shall be \npermitted to include the signage required at the time \nthey were installed.\n\n❖ ESS are found in varying applications in \ntoday′s world. They are no longer simply for \nstandby \nand \nemergency \npower, \nand \ntechnologies are varied and evolving quickly.\n\nThis section identifies the need for signage to \nidentify the hazards. Items 1 and 2 require \nsignage to denote where ESS are contained in \na room and the type of technology present. \nItem 3 focuses on communicating through \nsignage that energized electrical circuits are \npresent.\n\nItem 4 provides necessary information to \noccupants and emergency responders of any \nwater-reactive \nproperties \nand \nclearly \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1024\n\ncommunicates through signage that water \ncannot be applied.\n\nItem 5 addresses the need to provide contact \ninformation regarding personnel authorized to \nservice the ESS and more importantly, fire \nmitigation personnel who are properly trained \nto manage the hazards associated with the \nESS. See Section 1207.1.6.1.\n\nThe exception addresses currently installed \nsystems that were not required to have the \nprescribed signage at the time of installation, \nwhich often will be standalone lead-acid battery \nsystems. These types of installations have had \na good safety record and typically do not create \nexposure hazards based on their chemistries \nand the way they are used and regulated. \n1207.4.9 \nSecurity of installations. Rooms, \nareas and walk-in units in which electrochemical \nESS are located shall be secured against \nunauthorized entry and safeguarded in an approved \nmanner. Security barriers, fences, landscaping and \nother enclosures shall not inhibit the required air \nflow to or exhaust from the electrochemical ESS \nand its components.\n\n❖ This section is general to all ESS installation \ntypes, whether indoors or outdoors. Properly \nsecuring such installations reduces the risk of \narson or vandalism, which could lead to a \nfailure of such systems. This is more of a \nconcern with outdoor installations or walk-in \nunits. It is important that the security features \ndo not negatively impact the ventilation \nrequirements for the installation. Facilities with \na secured perimeter and controlled access to \nthe site would qualify, and additional securing \nof an ESS installation on such a site would not \nbe required. \n1207.4.10 \nOccupied \nwork \ncenters. \nElectrochemical ESS located in rooms or areas \noccupied by personnel not directly involved with \nmaintenance, service and testing of the systems \nshall comply with the following: \n1. Electrochemical ESS located in occupied \nwork centers shall be housed in locked \nnoncombustible cabinets or other enclosures \nto prevent access by unauthorized personnel. \n2. Where electrochemical ESS are contained in \ncabinets in occupied work centers, the \ncabinets shall be located within 3 m of the \nequipment that they support. \n3. Cabinets shall include signage complying \nwith Section 1207.4.8.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.4.8",
        "SBC 801",
        "SBC 401",
        "Section 1207.1.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_14_b0d36c80",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ In cases where the ESS is located where \nbuilding occupants could be present, some \nlevel of protection is necessary.\n\nThis section first requires the ESS to be \nsecured. Similar to Section 1207.4.9, this \nreduces a possible failure of the system due to \nvandalism or arson.\n\nPlacing battery system cabinets within 3 m of \nthe equipment served by the system will limit \nthe number of devices that can be powered by \nthe system due to the voltage drop associated \nwith longer or multiple conductor runs. This \nsection also enhances the safety of personnel \nwho may have to secure and work on \nequipment served by the battery system by \nplacing the secondary power supply near \nenough to the powered equipment to ensure \nline-of-sight supervision of the secured battery \nsystem \nduring \nequipment \nrepair \nor \nmaintenance.\n\nThis section calls for the identification of the \nspecific hazards associated with the ESS \ncontained in each cabinet. ESS technologies \nvary and with that, the hazard varies. This \ninformation will also provide the capacity of \neach system, which is essential for the safety \nof the occupants and first responders. \n1207.4.11 \nOpen rack installations. Where \nelectrochemical ESS are installed in a separate \nequipment room and only authorized personnel \nhave access to the room, they shall be permitted to \nbe installed on an open rack for ease of \nmaintenance.\n\n❖ This section essentially allows ESS to be on \nopen racks where access to the room is \nrestricted. \nThe \npurpose \nis \nto \nfacilitate \nmaintenance, which could have the effect of \nbetter safety performance. Essentially, the \nESS utilizes the room as a means of separation \nin place of cabinet enclosures. \n1207.4.12 \nWalk-in units. Walk-in units shall \nbe entered only for inspection, maintenance and \nrepair of ESS units and ancillary equipment, and \nshall not be occupied for other purposes.\n\n❖ This section clarifies the intent of walk-in units. \nSuch units are not intended for regular \noccupancy and are only to be entered for the \npurposes of maintenance and repairs. Those \nentering are trained to do so. Although \noccupancy is restricted, ESS walk-in units are \ndefined as buildings, and all requirements \napplicable to buildings apply, including fire \nsuppression protection. \n1207.5 Electrochemical ESS protection. The \nprotection of electrochemical ESS shall be in \naccordance \nwith \nSections \n1207.5.1 \nthrough \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1025\n\n1207.5.8 where required by Sections 1207.7 \nthrough 1207.10.\n\n❖ This section generally sets out the specific \nprotection required for the ESS itself. Section \n1207.4 focuses on the elements surrounding \nsuch ESS but not the specific protection of the \nequipment. The triggers for these protection \nfeatures vary based on the technology used \nand the type of installation addressed in \nSections 1207.7 through 1207.10 (indoor \ninstallations, outdoor installations and special \ninstallations such as rooftop installations and \nmobile ESS equipment).\n\nThis table sets out the MAQ of each technology \nthat can be found in a single installation within \nrooms, areas and walk-in units. This serves as \na trigger to the application of Section 1207.1.5 \nand large-scale fire tests, which will provide \nimportant data necessary for the determination \nof effective protection features (see Section \n1207.5.2, Item 1). Certain technologies are \nunlimited in capacity based on their historically \ngood safety record. This does not exempt such \ntechnologies from protection; it is simply the \nsize of the installation that is not limited. \n1207.5.1 \nSize \nand \nseparation. \nElectrochemical ESS shall be segregated into \ngroups not exceeding 50 kWh (180 megajoules). \nEach group shall be separated a minimum of 914 \nmm from other groups and from walls in the storage \nroom or area. The storage arrangements shall \ncomply with Chapter 10. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems in facilities under the exclusive \ncontrol of communications utilities and \noperating at less than 50 VAC and 60 VDC \nin accordance with NFPA 76. \n2. The Fire official is authorized to approve \nlarger capacities or smaller separation \ndistances based on large-scale fire testing \ncomplying with Section 1207.1.5.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 989,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.1.5",
        "Section 1207.5.2",
        "SBC 801",
        "Section 1207.4.9",
        "Section 1207.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_15_8fbf5597",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ In an effort to reduce the possible size and \nintensity of a fire or explosion, ESS units are \nlimited in capacity and must be separated into \ncertain capacity groups. Each group must have \na fire break of essentially 900 mm from other \ngroups and walls. Exception1 acknowledges \nthe safety record of lead-acid and nickel-\ncadmium batteries and does not require the 50 \nkWh and 900 mm separation. Exception 2 \nprovides flexibility to the base capacity of the \nESS group if testing determines that a fire \nwould be contained to the room as separated. \nIt should also be noted that the types of \ninstallation that are addressed in Sections \n1207.7 through 1207.10 will affect whether \nthese size and separation requirements apply. \nFor example, Table 1207.8 for remote outdoor \ninstallations would not require compliance with \nthis section. \n1207.5.2 \nMaximum allowable quantities. \nFire areas within rooms, areas and walk-in units \ncontaining electrochemical ESS shall not exceed \nthe maximum allowable quantities in Table 1207.5. \nExceptions: \n1. Where approved by the Fire official, rooms, \nareas \nand \nwalk-in \nunits \ncontaining \nelectrochemical ESS that exceed the amounts \nin Table 1207.5 shall be permitted based on \na \nhazardous \nmitigation \nanalysis \nin \naccordance with Section 1207.1.4 and \nlargescale fire testing complying with \nSection 1207.1.5. \n2. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems installed in facilities under the \nexclusive \ncontrol \nof \ncommunications \nutilities, and operating at less than 50 VAC \nand 60 VDC in accordance with NFPA 76. \n3. Dedicated-use buildings in compliance with \nSection 1207.7.1.\n\n❖ Scientific research and large-scale fire and \nfault condition testing are not available to justify \nallowing unlimited quantities of energy in an \nESS to be provided in a single fire area. By \nreferencing \nTable \n1207.5, \nthis \nsection \nestablishes a maximum 600 kWh MAQ for \neach fire area and 200 kWh for certain \ntechnologies for which less information is \navailable. The MAQ of 600 kWh is equivalent \nto 1,250 storage batteries, each rated 12 V, 40 \nAh. \nIn \naddition, \ncapacitors \nand \nother \nelectrochemical ESS are limited to 20 kWh.\n\nThere are several exceptions to these \nrequirements. \nException \n1 \nallows \nsuch \ninstallations to be reviewed through a hazards \nmitigation analysis and large-scale fire testing \nresults to justify larger amounts of ESS.\n\nException 2 recognizes the safety record of \nleadacid and nickel-cadmium battery systems \nunder the control of communications utilities.\n\nException 3 recognizes the minimal life safety \nhazard \nassociated \nwith \ndedicated-use \nbuildings that comply with Section 1207.7.1. \n1207.5.2.1 \nMixed electrochemical energy \nsystems. Where rooms, areas and walk-in units \ncontain different types of electrochemical energy \ntechnologies, the total aggregate quantities of the \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1026\n\nsystems shall be determined based on the sum of \npercentages of each technology-type quantity \ndivided by the maximum allowable quantity of each \ntechnology type. The sum of the percentages shall \nnot exceed 100 percent of the maximum allowable \nquantity.\n\n❖ Because of the changing technologies of ESS, \nit is becoming more common to have multiple \ntechnologies in a single building. This section \naddresses how to determine the MAQ where \nmultiple ESS are used. Note that due to the \nsafety record of lead-acid and nickel-cadmium \nbattery systems, the MAQ are unlimited. If, for \nexample, there are flow batteries and sodium \nbatteries in the same fire area, the allowable \ninstalled quantity permitted under this section \nof the code is determined on a percentage \nbasis as follows:\n\nGiven:\n\n450 kWh flow battery system\n\n75 kWh other battery system\n\n450 kWh flow battery system = 450 kWh/600 \nkWh = 0.75 × 100 = 75%\n\n75 kWh other battery technology system = 75 \nkWh/200 kWh = 0.375 × 100 = 37.5%",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.7.1",
        "Section 1207.1.5",
        "Table 1207.5",
        "SBC 801",
        "Section 1207.1.4",
        "Table 1207.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_16_c660a91d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "75% (flow) + 37.5% (other) = 112.5% of MAQ; \nTherefore, hazard mitigation analysis would be \nrequired \nfor \nother \nthan \ndedicated-use \nbuildings. \n1207.5.3 \nElevation. Electrochemical ESS \nshall not be located in the following areas:  \n1. Where the floor is located more than 23 m \nabove the lowest level of fire department  \nvehicle access. \n2. Where the floor is located below the lowest \nlevel of exit discharge. \nExceptions: \n1. Lead-acid \nand \nnickel-cadmium \nbattery \nsystems less than 50 VAC and 60 VDC \ninstalled in facilities under the exclusive \ncontrol of communications utilities in \naccordance with NFPA 76. \n2. Where approved, installations shall be \npermitted in underground vaults complying \nwith SBC 401, Article 450, Part III. \n3. Where approved by the Fire official, \ninstallations shall be permitted on higher and \nlower floors.\n\n❖ In terms of location, the main concern is access \nfor fire fighting and potential intensity of fires \nfrom certain ESS such as lithium ion. ESS are \nbecoming more common in high-rise buildings \nand without this section, such installations can \nmake it much more difficult for the fire \ndepartment  to fight a fire. This section does not \nprohibit installations in high-rise buildings but \ninstead limits the location of such systems to \nthe low-rise portion of the building. A key \ncomponent for fire attack is the amount of \navailable water, and 23 m was chosen based \non a fire department ′s ability to use pre-piped \nelevating tower ladders or ladders to bring a \nlarger water supply to upper floors. Likewise, \nunderground buildings also are addressed. \nFires involving ESS can generate tremendous \namounts of smoke and heat, which fire fighters \nwould have to climb down into for floors lower \nthan the level of exit discharge. These \nrestrictions were specifically added based on \nconcerns voiced by the operations side of the \nfire service.\n\nException 1 is provided for lead-acid and \nnickel-cadmium storage battery systems, as \nthey have a good safety record and further \nrestrictions beyond that provided in previous \neditions of this code are not necessary.\n\nException 2 allows installations in underground \nvaults that comply with SBC 401 that \nessentially provides 3 hours of fire-resistance-\nrated construction.\n\nException 3 gives some flexibility to unique \nsituations where the risks to such installations \nare properly mitigated and such installations \nare specifically approved. The amount of water \navailable for fire fighting to floors over 23 m \nabove the lowest level of fire department  \nvehicle access would be a consideration for \ninstallations on higher floors. The ability to \ncontrol and exhaust heat and smoke from \nlower floors would be a consideration for \nallowing installation on lower floors. \n1207.5.4 \nFire detection. An approved \nautomatic smoke detection system or radiant \nenergy-sensing fire detection system complying \nwith Section 907.2 shall be installed in rooms, \nindoor areas and walk-in units containing \nelectrochemical ESS. An approved radiant energy-\nsensing fire detection system shall be installed to \nprotect \nopen \nparking \ngarage \nand \nrooftop \ninstallations. Alarm signals from detection systems \nshall be transmitted to a central station, proprietary \nor remote station service in accordance with NFPA \n72, or where approved to a constantly attended \nlocation.\n\n❖ Many ESS fires are likely to be slow growing \nand smoldering; therefore, a smoke detection \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1027",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 807,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 907.2",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_17_ad51f198",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "system or radiant energy-sensing fire detection \nsystem is required for early detection and \nwarning in accordance with Section 907.2 \nwhere the system requires application of \nSection 1207 (i.e., exceeds the threshold \nquantities in Table 1207.1.1). All types of \ninstallations addressed by Sections 1207.7 \nthrough 1207.10 require fire detection. For \nexample, where an ESS using lithium-ion \nbatteries exceeds 20 kWh, a smoke detection \nor radiant energy-sensing system must be \nprovided. The goal is early warning of an event \nthat the fire service needs to respond to. For \nradiant-energy detection, that would equate to \nthermal imaging or multi-spectrum infrared \nflame detectors, both of which are recognized \nby NFPA 72. \n1207.5.4.1 \nSystem status. Where required by \nthe Fire official, visible annunciation shall be \nprovided on cabinet exteriors or in other approved \nlocations to indicate that potentially hazardous \nconditions associated with the ESS exist.\n\n❖ This section provides authority to the Fire \nofficial \nto require \nvisible \nnotification \nin \nsituations where it is deemed necessary to alert \nemergency \nresponders \ndirectly \nof \nthe \nconditions at the location of the hazard. A \nconstantly attended location may not be at the \nequipment itself. \n1207.5.5 \nFire suppression systems. Rooms \nand areas within buildings and walk-in units \ncontaining electrochemical ESS shall be protected \nby an automatic fire suppression system designed \nand installed in accordance with one of the \nfollowing: \n1. An automatic sprinkler system designed and \ninstalled \nin \naccordance \nwith \nSection \n903.3.1.1 with a minimum density of 1.15 \nL/min based on the fire area or 230 m2 design \narea, whichever is smaller. \n2. Where approved, an automatic sprinkler \nsystem designed and installed in accordance \nwith Section 903.3.1.1 with a sprinkler \nhazard classification based on large-scale fire \ntesting complying with Section 1207.1.5. \n3. The following alternative automatic fire-\nextinguishing systems designed and installed \nin accordance with Section 904, provided \nthat the installation is approved by the Fire \nofficial based on large-scale fire testing \ncomplying with Section 1207.1.5: \n3.1. NFPA 12, Standard on Carbon \nDioxide Extinguishing Systems. \n3.2. NFPA 15, Standard for Water Spray \nFixed Systems for Fire Protection. \n3.3. NFPA 750, Standard on Water Mist \nFire Protection Systems. \n3.4. NFPA 2001, Standard on Clean \nAgent Fire-Extinguishing Systems. \n3.5. 3.5.NFPA 2010, Standard for Fixed \nAerosol Fire-Extinguishing Systems. \nException: Fire suppression systems for lead-acid \nand nickel-cadmium battery systems at facilities \nunder the exclusive control of communications \nutilities that operate at less than 50 VAC and 60 \nVDC shall be provided where required by NFPA \n76.\n\n❖ Suppression systems are required for most \ntypes of ESS as addressed in Sections 1207.7 \nthrough 1207.10 with the exception of rooftop \nand open parking garage installations open to \nthe sky or open parking garages where full-\nscale testing demonstrates that such protection \nis not required (see Section 1207.9.4).\n\nSection 1207.5.5.1 addresses battery systems \nthat contain water-reactive materials where \nwater cannot be used.\n\nThis section provides three options. Item 1 \nprovides a prescriptive requirement for the use \nof automatic sprinkler systems with specific \ndesign criteria. Item 2 allows a differentiation \nfrom this criterion where demonstrated to \nperform during a large-scale fire test. Likewise, \nItem \n3 \nallows \nalternative \nautomatic \nsuppression systems where performance is \ndemonstrated through a large-scale fire test \nsimilar to that in Item 2. Essentially, Items 2 and \n3 must specifically pass UL 9540A.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Section 904",
        "Table 1207.1.1",
        "Section 903.3.1.1",
        "Section 1207.1.5",
        "Section 1207.9.4",
        "Section 907.2",
        "Section 1207.5.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_18_b6a5a05e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The \ntelecommunications \nindustry \nhas \ncontinually stressed the need for the continuity \nof telephone service, and the ability to maintain \nthis service is of prime importance. This service \nis a vital link between the community and the \nvarious life safety services, including fire, \npolice and emergency medical services. The \nintegrity of this communications service can be \njeopardized not only by fire, but also by water, \nfrom \nwhatever \nthe \nsource. \nThe \ntelecommunications industry utilizes other \nmeans to achieve an exceptional record of fire \nsafety and reliability. The exception applies \nonly to those spaces or areas that are used \nexclusively for telecommunications equipment. \nHistorically, those spaces have a low incidence \nof fire events. Fires in telecommunications \nequipment are difficult to start and, if started, \ngrow slowly, thus permitting early detection. \nSuch fires are typically of the smoldering type, \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1028\n\ndo not spread beyond the immediate area and \ngenerally self-extinguish. \n1207.5.5.1 \nWater-reactive \nsystems. \nElectrochemical ESS that utilize water-reactive \nmaterials shall be protected by an approved \nalternative automatic fire-extinguishing system in \naccordance with Section 904, where the installation \nis approved by the Fire official based on large-scale \nfire testing complying with Section 1207.1.5.\n\n❖ Some battery systems utilize enough water-\nreactive material in their construction that a \ntraditional automatic sprinkler system is not an \noption. It should be noted that some battery \nsystems such as lithium ion might be water \nreactive \nbut \ncan, \nin \nsome \ncases, \nbe \nsuppressed with water effectively. This section \nrequires that the system be based on full-scale \nfire and fault condition testing. Item 3 of Section \n1207.5.5 essentially allows the same concept \nbased on largescale testing. \n1207.5.6 \nMaximum \nenclosure \nsize. \nOutdoor walk-in units housing ESS shall not exceed \n16 m × 2.4 m × 2.85 m) high, not including bolt-on \nHVAC and related equipment, as approved. \nOutdoor walk-in units exceeding these limitations \nshall be considered indoor installations and comply \nwith the requirements in Section 1207.7.\n\n❖ A maximum enclosure size for walk-in units is \nestablished, corresponding to the largest ISO-\ntype containers used for these installations, to \nprovide differentiation between a walk-in unit \nand an inside installation. \n1207.5.7 \nVegetation control. Areas within \n3 m on each side of outdoor ESS shall be cleared of \ncombustible vegetation and other combustible \ngrowth. Single specimens of trees, shrubbery or \ncultivated ground cover such as green grass, ivy, \nsucculents or similar plants used as ground cover \nshall be permitted to be exempt provided that they \ndo not form a means of readily transmitting fire.\n\n❖ This provision reduces exposure from exterior \nfires on the ESS. Some ground cover is \nacceptable as long as such ground cover does \nnot create a means of readily transmitting fire. \nEssentially, well-manicured grass poses little \nhazard; however, it must be maintained to \nreduce the risk of possible fire spread to the \nESS. \n1207.5.8 \nMeans of egress separation. ESS \nlocated outdoors and in open parking garages shall \nbe separated from any means of egress as required \nby the Fire official to ensure safe egress under fire \nconditions, but in no case less than 3 m. \nException: The Fire official is authorized to \napprove a reduced separation distance if large-scale \nfire testing complying with Section 1207.1.5 is \nprovided that shows that a fire involving the ESS \nwill not adversely impact occupant egress.\n\n❖ Separation from means of egress must be at \nleast 3 m to ensure safe egress if a fire occurs \nin an ESS installation. The exception allows a \nlesser separation where large-scale testing \ndemonstrates that a hazard does not exist. \nThis provides flexibility for new technologies or \nsituations where a 3 m separation is not \npossible. \n1207.6 Electrochemical ESS technology-specific \nprotection. Electrochemical ESS installations shall \ncomply with the requirements of this section in \naccordance with the applicable requirements of \nTable 1207.6.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904",
        "Table 1207.6",
        "Section 1207.1.5",
        "Section 1207.5.5",
        "SBC 801",
        "Section 1207.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_19_bf458de8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section simply introduces Table 1207.6, \nwhich provides technology-specific protection. \nThese features include exhaust ventilation, \nexplosion control, safety caps, spill control and \nneutralization, and thermal runaway. These \nfeatures \nare \nbased \non \neach \nspecific \ntechnology. For instance, lead-acid batteries \ncontain liquid and will need spill control and \nneutralization whereas lithium-ion batteries do \nnot as they do not have a liquid to spill. \nHowever, both technologies are subject to \nthermal runaway and need proper controls to \naddress this in accordance with Section \n1207.6.5.\n\nNote a relieves communications utilities \nregulated by NFPA 76 from having to provide \nexplosion control for lead-acid and nickel-\ncadmium batteries given the capacity of the \nsystems and the safety record of such facilities.\n\nNote \nb \nstates \nthat \nunless \nproper \ndocumentation is provided for other and \nperhaps newer technologies, all of these \nfeatures are required. The default is the more \nrestrictive application of the requirements \nwithout \nfurther \ninformation \nabout \nthe \nperformance of these ESS technologies.\n\nNote c addresses the fact that spill control and \nneutralization \nfor \nlead-acid \nand \nnickel-\ncadmium batteries is required only where such \nbatteries are vented and have the ability to \ncreate a spill.\n\nNote d acknowledges the fact that vented lead-\nacid batteries are not likely to go into thermal \nrunaway.\n\nNote e allows the use of a battery management \nsystem that was tested with the ESS to UL \n1973 for management of thermal runaway \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1029\n\nhazards.\n\nSee the commentary to Section 1207.6. \n1207.6.1 \nExhaust \nventilation. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexhaust ventilation of rooms, areas and walk-in \nunits containing electrochemical ESS shall be \nprovided in accordance with SBC 501 and Section \n1207.6.1.1 or 1207.6.1.2.\n\n❖ This \nsection \naddresses \nthe \nnecessary \nventilation requirements based on either the \nconclusion of the hazard mitigation analysis or \nthe specific battery technology requirements. \nSome batteries need more ventilation than \nothers.\n\nAs with any other building areas, ventilation of \nESS areas must comply with the requirements \nof SBC 501. In many cases, basic ventilation \nbased on human comfort will be sufficient to \nadequately ventilate battery spaces. The main \nconcern with many types of batteries is the \nbuildup of hydrogen within an enclosed space. \nThis is not the case for lithium-ion batteries, but \nit is a concern for aqueous batteries such as \nlead-acid and nickel-cadmium battery types, \nwhich contain water. Hydrogen has a wide \nflammability range and is the lightest element \non the Periodic Table of Elements, having an \natomic number of 1. The gas mixture is \npotentially explosive when the amount of \nhydrogen in the air exceeds 4 percent by \nvolume. There are two options provided for \nventilation addressed in Section 1207.6.1.1 or \n1207.6.1.2. Sections 1207.6.1.2.1 through \n1207.6.1.2.3 apply to either approach taken for \nventilation. Section 1207.6.1.2.4 is more \nspecific to the method of ventilation addressed \nin Section 1207.6.1.2. \n1207.6.1.1 \nVentilation based on LFL. The \nexhaust ventilation system shall be designed to limit \nthe maximum concentration of flammable gas to 25 \npercent of the lower flammable limit (LFL) of the \ntotal volume of the room, area or walk-in unit \nduring the worst-case event of simultaneous \ncharging of batteries at the maximum charge rate, \nin accordance with nationally recognized standards.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 864,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.6.1.1",
        "Section 1207.6.1.2.4",
        "Section 1207.6",
        "Table 1207.6",
        "SBC 501",
        "Section 1207.6.5",
        "SBC 801",
        "Section 1207.6.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_20_cf13bd67",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section provides a performance-based \napproach by requiring a ventilation system \ndesigned to limit the maximum concentration of \nflammable gas to 25 percent of the LFL of the \ntotal volume of the room, area or walk-in unit \nwith the worst-case event of charging at the \nmaximum charging rate. \n1207.6.1.2 \nVentilation based on exhaust \nrate. Mechanical exhaust ventilation shall be \nprovided at a rate of not less than 5.1 L/sec/m2 of \nfloor area of the room, area or walk-in unit. The \nventilation shall be either continuous or shall be \nactivated by a gas detection system in accordance \nwith Section 1207.6.1.2.4.\n\n❖ This section simply prescribes a ventilation rate \nof not less than 0.0051 m3/(s × m2) of room \narea. This is an extremely conservative \nventilation rate. This section does not require \ncontinuous ventilation where ventilation is \nactivated by a gas detection system. \n1207.6.1.2.1 \nStandby \npower. \nMechanical \nexhaust ventilation shall be provided with a \nminimum of 2 hours of standby power in \naccordance with Section 1203.2.5.\n\n❖ Regardless \nof \nthe \napproach \nused \nfor \nventilation, mechanical ventilation is required \nto be provided with 2 hours of standby power. \nThis is very important with technologies subject \nto thermal runaway that can be continuously \ngenerating more flammable gases. \n1207.6.1.2.2 \nInstallation \ninstructions. \nRequired mechanical exhaust ventilation systems \nshall be installed in accordance with the \nmanufacturer′s installation instructions and SBC \n501.\n\n❖ This section is merely ensuring that ventilation \nsystems are installed as intended by the \nmanufacturer and as required by SBC 501 for \noptimal performance. \n1207.6.1.2.3 \nSupervision. Required mechanical \nexhaust ventilation systems shall be supervised by \nan approved central station, proprietary or remote \nstation service in accordance with NFPA 72, or \nshall initiate an audible and visible signal at an \napproved constantly attended on-site location.\n\n❖ Where mechanical ventilation is utilized to \nkeep the concentration of flammable gases, \nsuch as hydrogen, from reaching a flammable \nor explosive limit, some method of ensuring \nthat the ventilation system is operational is \nnecessary. This section provides two options, \nwhich include supervision or an audible and \nvisual alarm at an approved location. A security \ndesk that is operated 24 hours a day would be \na reasonable location to meet the “constantly \nattended” criterion.\n\nIt should be noted that according to the IEEE \n1635, ventilation rates can be very low. \nHydrogen is extremely small and will pass \nthrough walls and ceilings. Maintaining a \nconcentration \nof \nhydrogen \nin \nbuilding \nconstruction is difficult. One example of a \nfacility exploding due to hydrogen from \nbatteries is the Rancho Cordova, California, \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1030\n\ndata center explosion. The facility was \nunoccupied and not air conditioned, with \nbatteries on charge with no load. It took months \nfor the hydrogen to build to explosive levels. \nWhen treated properly, aqueous batteries do \nnot explode. In many cases, the normal \nventilation for human comfort in accordance \nwith SBC 501 is more than sufficient; however, \nsupervision is required for the ventilation \nsystem. \n1207.6.1.2.4 \nGas detection system. Where \nrequired by Section 1207.6.1.2, rooms, areas and \nwalk-in units containing ESS shall be protected by \nan approved continuous gas detection system that \ncomplies with Section 916 and with the following: \n1. The gas detection system shall be designed to \nactivate the mechanical ventilation system \nwhen the level of flammable gas in the room, \narea or walk-in unit exceeds 25 percent of the \nLFL. \n2. The mechanical ventilation system shall \nremain on until the flammable gas detected is \nless than 25 percent of the LFL. \n3. The gas detection system shall be provided \nwith a minimum of 2 hours of standby power \nin accordance with Section 1203.2.5. \n4. Failure of the gas detection system shall \nannunciate a trouble signal at an approved \ncentral station, proprietary or remote station \nservice in accordance with NFPA 72, or shall \ninitiate an audible and visible trouble signal \nat an approved constantly attended on-site \nlocation.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.6.1.2.4",
        "SBC 501",
        "Section 1203.2.5",
        "Section 916",
        "SBC 801",
        "Section 1207.6.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_21_542ee1c8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section states the actions that must occur \nonce the gas detection system activates. Since \ngas detection is an alternative to continuously \nrunning ventilation (see Section 1207.6.1.2), \nwhen the gas detection system detects that 25 \npercent of the LFL has been exceeded, the \nventilation system must be activated. Once the \nflammable gas is below 25 percent, the \nmechanical ventilation is no longer necessary. \nStandby power is required for 2 hours for such \nsystems in case an event occurs during a \npower outage. That is consistent with the \nstandby \npower \nrequired \nby \nSection \n1207.6.1.2.1. \nFinally, \nanother \nlayer \nof \nprotection is required by Item 4, which is \ndetection of a failure of the gas detection \nsystem. \n1207.6.2 \nSpill control and neutralization. \nWhere required by Table 1207.6 or elsewhere in \nthis code, areas containing freeflowing liquid \nelectrolyte or hazardous materials shall be provided \nwith spill control and neutralization in accordance \nwith this section.\n\n❖ This section is specific to free-flowing liquid \nelectrolyte \nor \nother \nfree-flowing \nliquid \nhazardous \nmaterials. \nSpill \ncontrol \nand \nneutralization are required by Table 1207.6 for \nmost types of battery technologies. Lithiumion \nand nonvented lead-acid, nickel-cadmium and \nnickel metal hydride batteries would not require \nthis protection since there is little to no risk of \nliquid spills. Note that documentation can be \nprovided that demonstrates spill control and \nneutralization are not necessary for ESS \ntechnologies not specifically called out in Table \n1207.6.\n\nBatteries that contain a free-flowing liquid \nelectrolyte \npose \nthe \nsame \ncontainment \nproblems as any other corrosive liquid \nhazardous materials, but the containment and \nneutralization provisions in this section are \nperformance based and neither specifically \nrequire spill control in the form of containment \nnor a specific method of neutralization. The \nquantity of neutralization material required to \nbe available would be greater for less-viscous \nelectrolytes because of their mobility and the \nrapidity with which they can spread and the \npotential scope of the spread. \n1207.6.2.1 \nSpill control. Spill control shall be \nprovided to prevent the flow of liquid electrolyte or \nhazardous materials to adjoining rooms or areas. \nThe method shall be capable of containing a spill \nfrom the single largest battery or vessel.\n\n❖ This section simply sets the performance \ncriteria for spill control: stopping the flow from \nentering adjoining rooms or areas and basing \nthat on the largest single battery. \n1207.6.2.2 \nNeutralization. \nAn \napproved \nmethod that is capable of neutralizing spilled liquid \nelectrolyte from the largest battery or vessel to a pH \nbetween 5.0 and 9.0 shall be provided.\n\n❖ In addition to spill control where a battery \nreleases liquid electrolyte, the liquid must be \nneutralized. This requirement is specifically \nperformance based to be flexible for different \ntechnologies. \n1207.6.2.3 \nCommunications utilities. The \nrequirements of Section 1207.6.2 shall apply only \nwhen the aggregate capacity of multiple vessels \nexceeds 3785 L for leadacid and nickel-cadmium \nbattery systems operating at less than 50 VAC and \n60 VDC that are located at facilities under the \nexclusive control of communications utilities, and \nthose facilities comply with NFPA 76 in addition to \napplicable requirements of this code. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1034",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 826,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.6.2",
        "Table 1207.6",
        "SBC 801",
        "Section 1207.6.1.2",
        "Section 1207.6.1.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_22_a7b93a3b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "1207.8.3 \nClearance to exposures. ESS \nlocated outdoors shall be separated by a minimum \nof 3 m from the following exposures: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances to buildings are permitted to be \nreduced to 900 mm where noncombustible \nexterior \nwalls \nwith \nno \nopenings \nor \ncombustible overhangs are provided on the \nwall adjacent to the ESS and the fire-\nresistance rating of the exterior wall is a \nminimum of 2 hours. \n3. Clearances to buildings are permitted to be \nreduced to 900 mm where a weatherproof \nenclosure constructed of noncombustible \nmaterials is provided over the ESS, and it has \nbeen demonstrated that a fire within the \nenclosure will not ignite combustible \nmaterials outside the enclosure based on \nlarge-scale fire testing complying with \nSection 1207.1.5.\n\n❖ This section primarily applies to installations \nthat are not remote since such exposures are \nnot permitted for remote installations. This \nsection deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to surrounding \nexposures. There are three exceptions that \nreduce the separation to 900 mm. These \noptions become critical in densely populated \nareas. The first two focus on the use of fire-\nresistancerated construction to separate the \nESS from exposures. The distance can be \nreduced to 900 mm for both. Exception 1 allows \na 1-hour rating where a standalone barrier is \nused. Exception 2 allows the use of building \nconstruction with no openings but requires a 2-\nhour \nrating. \nException \n3 \nreduces \nthe \nseparation to 900 mm where an ESS \ninstallation is protected by a weatherproof \nenclosure of noncombustible construction that \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.8.4 \nExterior wall installations. ESS \nshall be permitted to be installed outdoors on \nexterior walls of buildings when all of the following \nconditions are met: \n1. The maximum energy capacity of individual \nESS units shall not exceed 20 kWh. \n2. The ESS shall comply with applicable \nrequirements in Section 1207. \n3. The ESS shall be installed in accordance with \nthe manufacturer’s instructions and their \nlisting. \n4. Individual ESS units shall be separated from \neach other by at least 900 mm. \n5. The ESS shall be separated from doors, \nwindows, operable openings into buildings \nor HVAC inlets by at least 1.5 m. \nException: Where approved, smaller separation \ndistances in Items 4 and 5 shall be permitted based \non large-scale fire testing complying with Section \n1207.1.5.\n\n❖ Exterior wall installations are also considered \noutdoor installations. They are permitted but \nonly if they comply with the criteria set out in \nthis section. In addition to general compliance \nwith Section 1207 and the use of properly \ninstalled and listed equipment, these ESS units \nare limited to 20 kWh and must be separated \nfrom one another by 900 mm. In terms of \nexposures to the building they are located \nnear, such installations need to be at least 1.5 \nm from openings, including HVAC inlets. The \nexception provides the flexibility to conduct \nlarge-scale fire testing to allow smaller \nseparation distances. \n1207.9 Special installations. Rooftop and open \nparking garage ESS installations shall comply with \nSections 1207.9.1 through 1207.9.6.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 916,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "Section 1207.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_23_24552238",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This \nsection \ndeals \nwith \ntwo \ntypes \nof \ninstallations, including rooftop and open \nparking garages. Table 1207.9 sets out the \nsafety \nfeature \ncompliance \nrequirements. \nEssentially, the only difference in triggers in this \ntable is that the rooftop installations are to \ncomply with Section 1207.9.5, and open \nparking garages are to comply with Section \n1207.9.6. The table also indicates through \nNotes a and b the difference between the two \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1035\n\ntypes of installations.\n\nThis table sets out the compliance features \nrequired for such installations. The focus is on \nclearance to exposures, maximum quantities \nand configurations, and the need for fire safety \nsystems. Technology-specific requirements \nreference Section 1207.6, which includes \nissues such as spill control and neutralization, \nthe need for explosion control and ventilation. \n1207.9.1 \nRooftop installations. For the \npurpose of Table 1207.9, rooftop ESS installations \nare those located on the roofs of buildings.\n\n❖ This section simply scopes what is considered \nan ESS rooftop installation. Table 1207.9 sets \nout the features required for compliance. \n1207.9.2 \nOpen \nparking \ngarage \ninstallations. For the purpose of Table 1207.9, \nopen parking garage ESS installations are those \nlocated in a structure or portion of a structure that \ncomplies with Section 406.5 of SBC 201.\n\n❖ This section simply scopes what is considered \nan ESS open parking garage installation \nthrough a reference to SBC 201 Section 406.5. \nOtherwise, such an installation could likely be \nconsidered an indoor installation if the parking \ngarage is considered enclosed, as an example. \nTable 1207.9 sets out the features required for \ncompliance. \n1207.9.3 \nClearance to exposures. ESS \nlocated on rooftops and in open parking garages \nshall be separated by a minimum of 3 m from the \nfollowing exposures: \n1. Buildings, except the building on which \nrooftop ESS is mounted. \n2. Any portion of the building on which a \nrooftop system is mounted that is elevated \nabove the rooftop on which the system is \ninstalled. \n3. Lot lines. \n4. Public ways. \n5. Stored combustible materials. \n6. Locations where motor vehicles can be \nparked. \n7. Hazardous materials. \n8. Other exposure hazards. \nExceptions: \n1. Clearances are permitted to be reduced to 900 \nmm where a 1-hour free-standing fire barrier \nsuitable for exterior use and extending 1.5 m \nabove and 1.5 m beyond the physical \nboundary of the ESS installation is provided \nto protect the exposure. \n2. Clearances are permitted to be reduced to 900 \nmm \nwhere \na \nweatherproof \nenclosure \nconstructed of noncombustible materials is \nprovided over the ESS, and it has been \ndemonstrated that a fire within the enclosure \nwill not ignite combustible materials outside \nthe enclosure based on large-scale fire testing \ncomplying with Section 1207.1.5.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 726,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 406.5",
        "Section 1207.9.6",
        "Section 1207.6",
        "Section 1207.9.5",
        "Section 1207.1.5",
        "SBC 201",
        "SBC 801",
        "Table 1207.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_24_b578004d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section deals with the separation from \nexposure hazards with the intent of reducing \nthe risk of an ESS failure and any resulting fire \nor explosion. Likewise, a failure of the ESS \nshould not pose a hazard to exposures such as \nparked vehicles in the case of an open parking \ngarage. There are two exceptions that reduce \nthe separation to 900 mm. Exception 1 focuses \non the use of fire-resistance-rated construction \nto \nseparate \nthe \nESS \nfrom \nexposures. \nException 2 reduces the separation distance \nrequirement where an ESS installation is \nprotected by a weatherproof enclosure of \nnoncombustible \nconstruction \nthat \ndemonstrates during a large-scale fire test that \nthe fire will not spread beyond the enclosure. \n1207.9.4 \nFire suppression systems. ESS \nlocated in walk-in units on rooftops or in walk-in \nunits in open parking garages shall be provided with \nautomatic fire suppression systems within the ESS \nenclosure in accordance with Section 1207.5.5. \nAreas containing ESS other than walk-in units in \nopen parking structures on levels not open above to \nthe sky shall be provided with an automatic fire \nsuppression system complying with Section \n1207.5.5. \nException: A fire suppression system is not \nrequired in open parking garages if large-scale fire \ntesting complying with Section 1207.1.5 is \nprovided that shows that a fire will not impact the \nexposures in Section 1207.9.3.\n\n❖ The trigger for fire suppression systems is \nbased on being contained within a walk-in unit \nor being in a location not open to the sky. \nCompliance with Section 1207.5.5 would not \nbe possible in locations open to the sky. The \nexception to this section is for open parking \nstructures that, through large-scale testing, do \nnot affect the exposures, as noted in Section \n1207.9.3. \n1207.9.5 \nRooftop installations. ESS and \nassociated equipment that are located on rooftops \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1036\n\nand not enclosed by building construction shall \ncomply with the following: \n1. Stairway access to the roof for emergency \nresponse and fire department  personnel shall \nbe provided either through a bulkhead from \nthe interior of the building or a stairway on \nthe exterior of the building. \n2. Service walkways at least 1.5 m in width \nshall be provided for service and emergency \npersonnel from the point of access to the roof \nto the system. \n3. ESS and associated equipment shall be \nlocated from the edge of the roof a distance \nequal to at least the height of the system, \nequipment or component but not less than 1.5 \nm. \n4. The roofing materials under and within 1.5 m \nhorizontally from an ESS or associated \nequipment shall be noncombustible or shall \nhave a Class A rating when tested in \naccordance with ASTM E108 or UL 790. \n5. A Class I standpipe outlet shall be installed at \nan approved location on the roof level of the \nbuilding or in the stairway bulkhead at the \ntop level. \n6. The ESS shall be the minimum of 3 m from \nthe fire service access point on the rooftop.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 740,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.5.5",
        "Section 1207.9.3",
        "Section 1207.1.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_25_b9dd2c97",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section is specific to ESS installations on \nroofs. The requirement focuses on the needs \nof the fire department . The fire department  \nmay be in a position of responding to a fire \nassociated with an ESS installation. Having \nappropriate features that will assist in this \nresponse is necessary. Proper stairway access \nand the ability to move about the roof is \nnecessary. For further safety, such installations \nmust be moved away from the edge of the roof. \nThis will help fire fighters attack from more \nangles, reduce the risk of falls and decrease \nthe possibility of debris falling from the roof. \nThe access point needs to be of sufficient \ndistance from the ESS installation, and access \nto a standpipe is necessary in an approved \nlocation. \n1207.9.6 \nOpen parking garages. ESS and \nassociated equipment that are located in open \nparking garages shall comply with all of the \nfollowing: \n1. ESS shall not be located within 15 m of air \ninlets for building HVAC systems. \nException: This distance shall be permitted to be \nreduced to 7.5 m if the automatic fire alarm system \nmonitoring the radiant-energy sensing detectors \ndeenergizes the ventilation system connected to the \nair intakes upon detection of fire. \n2. ESS shall not be located within 7.5 m of exits \nleading from the attached building where \nlocated on a covered level of the parking \nstructure not directly open to the sky above. \n3. An approved fence with a locked gate or \nother approved barrier shall be provided to \nkeep the general public at least 1.5 m from \nthe outer enclosure of the ESS.\n\n❖ A fire involving an ESS installation in an open \nparking garage has the ability of exposing \noccupants both in the parking garage and in \nsurrounding or connected buildings via the \nHVAC system. Therefore, proper distances \nfrom HVAC systems and exits are required. \nWhere HVAC systems are designed to shut \ndown based on the activation of radiant-energy \nsensing detectors monitoring the ESS, the \nseparation is permitted to be cut in half to 7.5 \nm.\n\nIn order to reduce the likelihood of damage to \nthe ESS or injury to occupants, the installation \nneeds to be properly protected with a fence or \nother approved method. \n1207.10 Mobile ESS equipment and operations. \nMobile ESS equipment and operations shall comply \nwith Sections 1207.10.1 through 1207.10.7.7.\n\n❖ This section addresses two types of mobile \nESS installations/operations: (1) charging and \nstorage of the mobile ESS at its home facility \nwhen it is not deployed to an event or facility \nand (2) deployment of the mobile ESS for \ntemporary energy storage applications, such \nas providing power at an electric vehicle event. \nMobile ESS charging and storage locations are \ntreated the same as a stationary indoor or \noutdoor installation in accordance with Section \n1207.7 or 1207.8, but it can include temporary \nelectrical \nand \nfire \nsuppression \nsystem \nconnections. This provides an acceptable level \nof protection based on the exposures at the \nfacility and prevents parties from using an ESS \non wheels as a permanent ESS with less than \neffective protection.\n\nThis section also includes requirements for \ndeploying mobile ESS to a facility or event to \nprovide up to 30 days of temporary power (with \nsome exceptions). An operational permit is \nrequired for each mobile ESS deployment.\n\nThis table provides the list of safety features \nthat must be addressed for mobile energy \nstorage systems. These features are similar to \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1037",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 802,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1207.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_26_4f6242a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "other types of installation but also include \nvegetation \ncontrol \nsimilar \nto \noutdoor \ninstallations. There are several footnotes. Note \na references Section 1207.10.2 for information \non what is meant by “deployment.” Note b \nacknowledges that it is not practical to regulate \nwheeled vehicles and trailers for seismic and \nstructural requirements. Note c allows the \nwater supply to be a temporary connection. \nNote d provides an exception for mobile ESS in \ndeployment. Walk-up units do not need to meet \nthe spacing-fromwall requirement of Section \n1207.5.1. This is similarly allowed in outdoor \ninstallations located within 30 m of exposures. \nNote e recognizes the temporary nature of the \nuse and does not require that alarm signals be \ntransmitted to an approved location. \n1207.10.1 \nCharging and storage. For the \npurpose of Section 1207.10, charging and storage \ncovers the operation where mobile ESS are charged \nand stored so they are ready for deployment to \nanother site, and where they are charged and stored \nafter a deployment.\n\n❖ This section describes when such units are not \ndeployed and are being charged and stored. \nWhen mobile ESS are charging and stored, \nthey are regulated as applicable to the way in \nwhich they are stored. The applicability of the \ninstallation types is addressed by Section \n1207.10.6. \n1207.10.2 \nDeployment. For the purpose of \nSection 1207.10, deployment covers operations \nwhere mobile ESS are located at a site other than \nthe charging and storage site and are being used to \nprovide power.\n\n❖ When the mobile ESS is in use, it is considered \nas deployed and all the requirements of Table \n1207.10 \nare \napplicable \nversus \nthe \nrequirements found in Sections 1207.7 through \n1207.9. \n1207.10.3 \nPermits. \nConstruction \nand \noperational permits shall be provided for charging \nand storage of mobile ESS and operational permits \nshall be provided for deployment of mobile ESS as \nrequired by Section 1207.1.2.\n\n❖ This section addresses permits for both \naspects of ESS used for mobile applications. \nWhen mobile ESS are charging and in storage, \nboth construction and operational permits are \nrequired. When deployed, operational permits \nare needed for that function. \n1207.10.4 \nConstruction \ndocuments. \nConstruction documents complying with Section \n1207.1.3 shall be provided with the construction \npermit application for mobile ESS charging and \nstorage locations.\n\n❖ When mobile ESS are being charged and \nstored, all the requirements found in Section \n1207.1.3 for construction documents must be \nprovided \nwith \nthe \nconstruction \npermit \napplication, which is no different than for other \nESS installations. \n1207.10.4.1 \nDeployment \ndocuments. \nThe \nfollowing information shall be provided with the \noperation permit applications for mobile ESS \ndeployments: \n1. Relevant information for the mobile ESS \nequipment and protection measures in the \nconstruction documents required by Section \n1207.1.3. \n2. Location and layout diagram of the area in \nwhich the mobile ESS is to be deployed, \nincluding a scale diagram of all nearby \nexposures. \n3. Location and content of signage, including \nno smoking signs. \n4. Description of fencing to be provided around \nthe ESS, including locking methods. \n5. Details on fire suppression, smoke and \nautomatic fire detection, system monitoring, \nthermal management, exhaust ventilation \nand explosion control, if provided. \n6. For deployment, the intended duration of \noperation, including anticipated connection \nand disconnection times and dates. \n7. Location and description of local staging \nstops during transit to the deployment site. \nSee Section 1207.10.7.5. \n8. Description \nof \nthe \ntemporary \nwiring, \nincluding connection methods, conductor \ntype and size, and circuit overcurrent \nprotection to be provided. \n9. Description of how fire suppression system \nconnections \nto \nwater \nsupplies \nor \nextinguishing agents are to be provided. \n10. Contact information for personnel who are \nresponsible for maintaining and servicing the \nequipment, and responding to emergencies as \nrequired by Section 1207.1.6.1.\n\n❖ Where the mobile ESS is deployed, additional \ninformation is required for the operational \npermit for such use. There are various aspects \nthat are deployment specific that may affect the \nsafety of the temporary installation. Some of \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.10.2",
        "Table 1207.10",
        "Section 1207.1.3",
        "Section 1207.10.7.5",
        "Section 1207.10.6",
        "Section 1207.5.1",
        "Section 1207.1.2",
        "Section 1207.10",
        "Section 1207.1.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_27_8083ac65",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1038\n\nthese include the need to describe how fencing \nand associated locks will be provided or the \nlocation and layout of the area where it will be \ndeployed. This information is in addition to that \nrequired by Section 1207.1.3. \n1207.10.5 \nApproved locations. Locations \nwhere mobile ESS are charged, stored and deployed \nshall be restricted to the locations established on the \nconstruction and operational permits.\n\n❖ Mobile ESS charging, storage and deployment \nlocations may vary as long as all locations are \nthose \nalready \nestablished \nthrough \nthe \npermitting process. Locations other than those \nthat have been approved could pose safety \nrisks as site and safety features have not been \nfully reviewed. Additionally, fire department  \npersonnel have no way of knowing about \npossible risks they may encounter when \nresponding to an emergency at a nonpermitted \nsite. \n1207.10.6 \nCharging \nand \nstorage. \nInstallations where mobile ESS are charged and \nstored shall be treated as permanent ESS indoor or \noutdoor installations, and shall comply with the \nfollowing sections, as applicable: \n1. Indoor charging and storage shall comply \nwith Section 1207.7. \n2. Outdoor charging and storage shall comply \nwith Section 1207.8. \n3. Charging and storage on rooftops and in open \nparking garages shall comply with Section \n1207.9. \nExceptions: \n1. Electrical connections shall be permitted to \nbe made using temporary wiring complying \nwith the manufacturer’s instructions, the UL \n9540 listing and SBC 401. \n2. Fire suppression system connections to the \nwater supply shall be permitted to use \napproved temporary connections.\n\n❖ This section essentially establishes that when \nmobile ESS are charging or in storage, they \nshould be dealt with using the scoping of \nSections 1207.7 through 1207.9. In other \nwords, they are no different than other \napplications of ESS. Once they are deployed, \nthen Table 1207.10 and special permitting is \nrequired.\n\nThe exceptions recognize that these types of \nESS are intended to be mobile and provide \nsome relief from full compliance with Sections \n1207.7 through 1207.9. When not deployed, \nmobile ESS can use temporary wiring that \ncomplies with SBC 401 and UL 9540 and \ntemporary connections to water supplies for \nfire protection. \n1207.10.7 \nDeployed \nmobile \nESS \nrequirements. Deployed mobile ESS equipment \nand operations shall comply with this section and \nTable 1207.10.\n\n❖ Once mobile ESS are deployed, Sections \n1207.10.7.1 \nthrough \n1207.10.7.7 \nare \napplicable. When deployed, there are unique \nrisks that must be addressed that are site and \napplication specific. \n1207.10.7.1 \nDuration. The duration of mobile \nESS deployment shall not exceed 30 days. \nExceptions: \n1. Mobile ESS deployments that provide power \nfor durations longer than 30 days shall \ncomply with Section 1207.10.6. \n2. Mobile ESS deployments shall not exceed \n180 days unless additional operational \npermits are obtained.\n\n❖ The deployment of mobile ESS are critical after \nnatural disasters such as earthquakes but are \nnot intended to replace permanent power \nsources. This section limits how long such \nmobile ESS can be used. The main code \nsection limits deployments to 30 days; \nhowever, the exceptions address methods of \nextending that duration for much longer.\n\nException 1 essentially requires the mobile \nESS to be treated as an indoor, outdoor or \nspecial \napplication \nESS \ninstallation. \nAs \ndiscussed in the commentary to Section \n1207.10.6, there are allowances for wiring and \nfire protection connections that would apply to \nmobile ESS that are being stored or charged. \nAlthough Section 1207.10.6 allows rooftop and \nopen parking garages for the storing and \ncharging of mobile ESS, Section 1207.10.7.2 \nwould not allow a deployed mobile ESS on a \nrooftop or in a covered parking garage.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.1.3",
        "Section 1207.9",
        "SBC 401",
        "Section 1207.10.6",
        "Section 1207.8",
        "Section 1207.10.7.2",
        "Section 1207.7",
        "SBC 801",
        "Table 1207.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1207_28_ed312729",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Exception 2 allows deployment of not more \nthan \n180 \ndays \nwith \nextensions. \nAny \ndeployment over 180 days would require \nadditional operational permits. \n1207.10.7.2 \nRestricted locations. Deployed \nmobile ESS operations shall not be located indoors, \nin covered parking garages, on rooftops, below \ngrade or under building overhangs.\n\n❖ This section provides several locations where \nmobile ESS cannot be deployed. Deployment \nat these locations creates potential exposure \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1207",
      "section_number": "1207",
      "section_title": "there are specific overall kWh",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 27,
      "page_end": 68,
      "token_count": 107,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_0_81b8e103",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1000\n\n1203.2 Where required. Emergency and standby \npower systems shall be provided where required by \nSections 1203.2.1 through 1203.2.19.\n\n❖ Fires or natural events can cause the loss of \nutility power as a result of either damage to \nequipment and wiring or from fire fighters \nshutting off power to eliminate sources of \nignition and danger to personnel.\n\nSections 1203.2.1 through 1203.2.19 list \nlocations throughout buildings and facilities \nwhere emergency or standby power is \nrequired. In some cases, the requirements are \noccupancy- or use-specific; in others they are \nsystem- or equipment-specific. Generally, the \nrequirements are related to life safety-oriented \nsystems in buildings, such as a fire alarm \nsystem or elevators used for the assisted \nrescue of those with disabilities. Recall that \nemergency and standby power systems have \ndifferent \ncharacteristics, \nand \nsubsequent \nsections will require one or the other (see \ncommentary, Section 1203.1.3). \n1203.2.1 \nAmbulatory \ncare \nfacilities. \nEssential electrical systems for ambulatory care \nfacilities shall be in accordance with Section 422.6 \nof SBC 201.\n\n❖ This section is a pointer to SBC 201 Section \n422.6 for requirements for essential electrical \nsystems for ambulatory care facilities. Section \n422.6 requires compliance with NFPA 99 for \nessential electrical systems. NFPA 99, the \nHealthcare \nFacilities \nCode \nprovides \nan \nassessment \ntool \nfor \ndetermining \nwhat \nconstitutes essential electrical systems. It \nprovides a risk-based approach to determine \nthe need for an essential electrical system, \nwhat class system is required and general \ndesign requirements for each type of system. \n1203.2.2 \nElevators and platform lifts. \nStandby power shall be provided for elevators and \nplatform lifts as required in Sections 604.3, \n1009.4.1 and 1009.5.\n\n❖ Elevators can be a component of an accessible \nmeans of egress in accordance with Section \n1009.4 and must, therefore, be dependable at \nall times. Without backup power, an elevator \ncould be a dead end for someone with physical \ndisabilities trying to egress a building (see \ncommentary, Section 1009.4).\n\nPlatform lifts are allowed to be used as part of \nan accessible means of egress only where they \nare allowed as part of an accessible route, in \naccordance with SBC 201 Section 1109.8, \nItems 1 through 10. Where this is the case, the \nplatform lift could be a dead end for someone \nwith physical disabilities if power to the platform \nlift were to be lost; therefore, standby power is \nrequired, in accordance with Section 1203 or \nASME A18.1.\n\nThe reference to Section 604.3 addresses how \nstandby power is to be provided to elevators \nwhere \nrequired \nelsewhere. \nThese \nrequirements are the same as those found in \nSBC 201 Section 3003. Primarily, these \nrequirements apply to high-rise buildings (see \ncommentary, SBC 201 Section 403.4.8.3). \nAlso note that SBC 201 has specific standby \npower requirements in Sections 3007.8 and \n3008.8 for fire service access elevators and \noccupant evacuation elevators, respectively. \nThese requirements are more restrictive than \nthose found in Section 604.3 of the code and \nSection 3003 of SBC 201 (see commentary, \nSection 604.3). \n1203.2.3 \nEmergency \nresponder \ncommunication coverage systems. Standby power \nshall be provided for in-building, two-way \nemergency responder communication coverage \nsystems as required in Section 510.4.2.3. The \nstandby power supply shall be capable of operating \nthe in-building, two-way emergency responder \ncommunication coverage system at 100- percent \nsystem operation capacity for a duration of not less \nthan 12 hours.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1109.8",
        "Section 1009.4",
        "Section 422.6",
        "Section 1203.1.3",
        "Section 604.3",
        "Section 3003",
        "SBC 201",
        "Section 510.4.2.3",
        "SBC 801",
        "Section 403.4.8.3",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_1_c5bfefdf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Loss of power is likely during an emergency \nsituation and, in many cases, emergency \nresponders will require the use of their radios \nfor an extended period of time. Note that as it \nrelates to energy systems, standby power is \nrequired \nto \noperate \nthe \nemergency \ncommunication coverage system for not less \nthan 12 hours. \n1203.2.4 \nEmergency \nvoice/alarm \ncommunication systems. Standby power shall be \nprovided \nfor \nemergency \nvoice/alarm \ncommunication systems in accordance with NFPA \n72.\n\n❖ Emergency \nvoice/alarm \ncommunication \nsystems are required to include an emergency \npower source in accordance with NFPA 72. \nBasically, NFPA 72 requires the system to \nremain powered for 24 hours and be able to \noperate under alarm for 15 minutes. High-rise \nbuildings, Group A occupancies and covered \nmalls are examples of occupancies and \nbuilding \ntypes \nthat \nrequire \nemergency \nvoice/alarm communication systems. \n1203.2.5 \nExhaust \nventilation. \nStandby \npower shall be provided for mechanical exhaust \nventilation systems as required in Section \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1001\n\n1207.6.1.2.1. The system shall be capable of \npowering the required load for a duration of not less \nthan 2 hours.\n\n❖ This section requires at least 2 hours of \nstandby power to operate the exhaust system \nfor energy storage systems that require \nmechanical ventilation. These will be ESS that \nare prone to the generation of hydrogen gas. \nThese systems can go into thermal runaway \nand continue to generate flammable gases. \nSection 1207.6.1.2.1 is essentially a pointer to \nthis section. Table 1207.6 indicates which \ntypes of ESS require ventilation. \n1203.2.6 \nExit signs. Emergency power shall \nbe provided for exit signs as required in Section \n1013.6.3. The system shall be capable of powering \nthe required load for a duration of not less than 90 \nminutes.\n\n❖\n\n❖ Emergency power is warranted for exit \nsignage illumination since guiding occupants to \nthe exits is a critical life safety function during \nany emergency where occupants are required \nto relocate or exit the building. Note that the \npower system must be available for only 90 \nminutes versus 2 hours as required in Section \n1203.1.5 (see commentary, Section 1013.6.3). \n1203.2.7 \nGas \ndetection \nsystems. \nEmergency power shall be provided for gas \ndetection systems where required by Sections \n1203.2.10 and 1203.2.17. Standby power shall be \nprovided for gas detection systems where required \nby Sections 916.5 and 1207.6.1.2.4.\n\n❖ This section notes that such emergency power \nrequirements originate both in the hazardous \nmaterial provisions \nin Chapter \n50 \nand \nassociated hazardous materials chapters, such \nas those addressing toxic and highly toxic \nmaterials. Additionally, semiconductor facilities \nas addressed in Chapter 27 require gas \ndetection for higher hazard materials such as \ntoxic and highly toxic gases and flammable \ngases. Depending on the system, standby \npower or emergency power is required to \nreduce the risk of fire from a gas leak during a \ntime of loss of power to the building. Note that \nas an alternative to such power supplies, \nSection 916.5 states that the gas detection \nsystem can initiate a trouble signal at an \napproved location if there is a loss of power. \nThe intent being this will cause the necessary \nintervention to address the lack of power. \n1203.2.8 \nGroup I-2 occupancies. Essential \nelectrical systems for Group I-2 occupancies shall \nbe in accordance with Section 407.11 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 853,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 916.5",
        "Table 1207.6",
        "Section 407.11",
        "Section 1013.6.3",
        "SBC 201",
        "SBC 801",
        "Section 1207.6.1.2.1",
        "Section 1203.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_2_916b1881",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Emergency power systems are required to \ncomply with NFPA 99 by the Center for \nMedicare/Medicaid Services (CMS) in order for \na federally licensed health care facility to \nreceive federal reimbursement funds. SBC 201 \nSection 407.11 provides a direct reference to \nNFPA 99 for the design and construction of \nemergency power systems in Group I-2. See \nthe commentary to SBC 201 Section 407.11. \n1203.2.9 \nGroup I-3 occupancies. Power-\noperated sliding doors or power-operated locks for \nswinging doors in Group I-3 occupancies shall be \noperable by a manual release mechanism at the \ndoor. Emergency power shall be provided for the \ndoors and locks. \nExceptions: \n1. Emergency power is not required in facilities \nwhere provisions for remote locking and \nunlocking of occupied rooms in Occupancy \nCondition 4 are not required as set forth in \nSBC 201. \n2. Emergency power is not required where \nremote mechanical operating releases are \nprovided.\n\n❖ In an emergency situation involving power loss, \noccupants in detention and correctional \nfacilities are at the mercy of door-locking \nmechanisms and those who control such locks; \nthus, emergency power is warranted. For a \ndiscussion \nof \nException \n1, \nsee \nthe \ncommentaries to SBC 201 Sections 408.4.1 \nand 408.4.2. Exception 2 recognizes that the \nuse \nof \nmechanical \noperating \nreleases \ncontrolled remotely eliminates the need for \nemergency power. \n1203.2.10 \nHazardous materials. Emergency \nand standby power shall be provided in occupancies \nwith hazardous materials as required in the \nfollowing sections: \n1. Sections 5004.7 and 5005.1.5 for hazardous \nmaterials. \n2. Sections 6004.2.2.8 and 6004.3.4.2 for \nhighly toxic and toxic gases. \n3. Section 6204.1.11 for organic peroxides.\n\n❖ Where hazardous materials and processes are \nhoused, occupant safety could be dependent \non one or more ventilation, treatment, \ntemperature \ncontrol, \nalarm \nor \ndetection \nsystem. Thus, emergency or standby power is \nrequired, depending on the load. These \nrequirements are typically associated with \nsituations where the maximum allowable \nquantities (MAQs) are exceeded. The focus is \non where mechanical ventilation, treatment \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1003\n\nbuildings to allow the occupants ample time to \nevacuate or relocate to protected areas. As \nsuch, smoke control systems are life safety \nsystems and must be dependable (see \ncommentary, Section 909.11). Such systems \nare more likely to be needed during a power \nloss than typical building systems such as \nHVAC. Note that Section 909.11 simply \nreferences Section 1203 for standby power \nrequirements, which would default to 2 hours. \n1203.2.19 \nUnderground \nbuildings. \nEmergency and standby power shall be provided in \nunderground buildings as required in Section 405 of \nSBC 201 and shall be in accordance with Section \n1203.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 718,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.11",
        "Section 407.11",
        "SBC 201",
        "SBC 801",
        "Section 6204.1.11",
        "Section 405",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_3_b9d853a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ These structures are analogous to inverted \nhigh-rise buildings. Due to their configuration, \nthe concerns are similar to a high-rise but made \neven more challenging by being underground. \nThe need for certain life safety functions such \nas smokeproof enclosures and smoke control \nsystems is critical. In addition, many fire safety \nsystems such as fire alarm, emergency \nvoice/alarm \ncommunication, \nfire \npumps, \negress illumination and elevator car lighting are \ncritical. Even a simple power outage without \nanother \nemergency \nmakes \nway \nfinding \nnecessary through proper means of egress \nillumination and exit signage. SBC 201 Section \n405.8.1 requires standby power for specified \nloads and SBC 201 Section 405.8.2 requires \nemergency power for specified loads (see \ncommentary, SBC 201 Sections 405.8.1 and \n405.8.2). \n1203.3 Critical circuits. Required critical circuits \nshall be protected using one of the following \nmethods: \n1. Cables used for survivability of required \ncritical circuits shall be listed in accordance \nwith UL 2196 and shall have a fire-resistance \nrating of not less than 1 hour. \n2. Electrical circuit protective systems shall \nhave a fire-resistance rating of not less than 1 \nhour. Electrical circuit protective systems \nshall be installed in accordance with their \nlisting requirements. \n3. 3.Construction having a fire-resistance rating \nof not less than 1 hour.\n\n❖ Several sections specify the need for similar \nprotection, including fire pumps (Section \n913.2.2), fire service access elevators (SBC \n201 \nSection \n3007.8.1) \nand \noccupant \nevacuation elevators (SBC 201 Section \n3008.8.2). The required rating varies from 1 to \n2 hours, based on the application. Smokeproof \nenclosures offer these concepts as alternatives \nto requiring such control wiring or powering \nwiring be placed on the exterior, within the \nrated smokeproof enclosure or protected by \nrated \nbuilding \nconstruction. \nNote \nthat \nsmokeproof enclosures would require a 2-hour \nfire-resistance rating.\n\nThis section presents three options for the \nprotection of critical circuits.\n\nThe first option is listing to UL 2196 with a \nrating of 1 hour. UL 2196 is the ANSI-approved \nstandard for tests of fire-resistive cables. NFPA \n20 (fire pumps) and NFPA 72 (fire alarms) \ninclude selective survivability requirements to \nensure integrity of certain critical circuits.\n\nThe second option is an electrical circuit \nprotective system with a fire-resistance rating \nof 1 hour, installed in accordance with the \nsystem’s listing. SBC 401 does not specify the \napplicable \nstandard \nin \nthe \nmandatory \nprovisions of the code but recognizes electrical \ncircuit protective systems as alternatives to \nlisted cables. An electrical circuit protective \nsystem is a field assembly of components that \nmust be installed according to the listing \nrequirements and manufacturer′s instructions \nin order to maintain the listing for the system. \nThere are more than two dozen electrical circuit \nprotective systems listed in the UL Fire \nResistance Directory.\n\nThe third option is simply to protect the critical \ncircuits \nin \n1-hour \nfire-resistance-rated \nconstruction. This would serve the same intent \nof protection as the first two options. \n1203.4 Maintenance. Emergency and standby \npower systems shall be maintained in accordance \nwith NFPA 110 and NFPA 111 such that the system \nis capable of supplying service within the time \nspecified for the type and duration required.\n\n❖ This section introduces requirements for \nmaintenance of all elements of emergency and \nstandby power systems. The two standards \nreferenced are for emergency and standby \npower systems and stored electrical energy \nemergency and standby power systems, \nrespectively. NFPA 110 is geared toward \npower \nsources, \nsuch \nas \ndiesel-driven \ngenerators, while NFPA 111 is geared toward \npower supplies, such as stationary lead-acid \nbattery systems. See also Section 1203.1.9, \nwhich requires the same system maintenance \nas was originally approved. \n1203.4.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1004\n\nsystems shall be maintained in accordance with \nNFPA 99.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 976,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 405.8.1",
        "Section 3008.8.2",
        "Section 405.8.2",
        "SBC 201",
        "SBC 401",
        "Section 1203.1.9",
        "SBC 801",
        "Section 3007.8.1",
        "Section 913.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_4_5b770d19",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ There are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.4.2 \nSchedule. Inspection, testing and \nmaintenance of emergency and standby power \nsystems shall be in accordance with an approved \nschedule established upon completion and approval \nof the system installation.\n\n❖ Standby power and emergency power are \nuseful only if they continue to work over the life \nof both the building and its associated \nequipment; therefore, this section specifically \nfocuses on the maintenance of such systems. \nThe primary specifications of these secondary \npower supplies are that they be able to supply \npower within the specified length of time.\n\nThis section requires that a specific schedule \nbe created at the completion of the installation \nof the power system to encourage regular \nmaintenance. \n1203.4.3 \nRecords. \nRecords \nof \nthe \ninspection, testing and maintenance of emergency \nand standby power systems shall include the date of \nservice, name of the servicing technician, a \nsummary of conditions noted and a detailed \ndescription of any conditions requiring correction \nand what corrective action was taken. Such records \nshall be maintained.\n\n❖ Documentation of maintenance is key in that it \nhighlights what specifically was inspected and \ntested and where potential problems exist. It \nalso provides a level of accountability by \nproviding information about the inspector and \ninspection agency for future reference. These \ndocuments must be made available to the Fire \nofficial on request.\n\nAs a result of a review of Recommendation 2(c) \nof the National Institute of Standards and \nTechnology (NIST) Charleston, South Carolina \nSofa Superstore Fire Report, changes were \nmade to Section 109.3 along with 49 other \nsections \n(including \nthis \nsection), \nto \ncomprehensively \naddress \nrecord-keeping \nrequirements. \nSection \n109.3 \nprovides \nstandardized recordkeeping requirements for \nperiodic inspection, testing, servicing and other \noperational and maintenance requirements of \nthe code, and states that records must be \nmaintained on the premises or another \napproved location and that copies must be \nprovided to the Fire official on request. Section \n109.3 also clarifies that records must be \nmaintained for a period of not less than 3 years \nunless a different time interval is specified in \nthe code or a referenced standard, and that the \nFire official is authorized to prescribe the form \nand format of such records (see commentary, \nSection 109.3). \n1203.4.4 \nSwitch maintenance. Emergency \nand standby power system transfer switches shall be \nincluded in the inspection, testing and maintenance \nschedule required by Section 1203.4.2. Transfer \nswitches shall be maintained free from accumulated \ndust and dirt. Inspection shall include examination \nof the transfer switch contacts for evidence of \ndeterioration. \nWhen \nevidence \nof \ncontact \ndeterioration is detected, the contacts shall be \nreplaced in accordance with the transfer switch \nmanufacturer’s instructions.\n\n❖ One of the most important features of \nemergency and standby power systems is the \nability for the primary power to be switched to \nthe secondary power supply within the \nspecified time; therefore, this section pays \nspecific attention to the long-term reliability of \nthe transfer switches. This includes inspection \nfor cleanliness and signs of deterioration. \n1203.5 Operational inspection and testing. \nEmergency \npower \nsystems, \nincluding \nall \nappurtenant components, shall be inspected and \ntested under load in accordance with NFPA 110 and \nNFPA 111. \nException: Where the emergency power system is \nused for standby power or peak load shaving, such \nuse shall be recorded and shall be allowed to be \nsubstituted for scheduled testing of the generator \nset, \nprovided \nthat \nappropriate \nrecords \nare \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 845,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203.4.2",
        "Section 109.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1203_5_bbaf06d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires that emergency power \nsystems be tested and inspected as specified \nin NFPA 110 and 111. There is an exception to \ntesting emergency power systems when they \nare used either for peak power periods or for \nstandby power. Use during peak hours means \nthat on a fairly regular basis the power supply \nwill be tested. In terms of using emergency \npower for standby power, the capacity of both \ntypes of secondary power systems is the same. \nThe two differ on when they will activate; \ntherefore, testing the system as a standby \npower supply is adequate when the emergency \npower system is used as standby power. \n1203.5.1 \nGroup I-2 and ambulatory care \nfacilities. In Group I-2 occupancies and ambulatory \ncare facilities, emergency and standby power \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "or",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 30,
      "page_end": 34,
      "token_count": 175,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec403_0_bfca34e4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1002\n\nsystems, temperature control, alarm, detection \nor other electrically operated systems are \nrequired. \nNote that \nfail-safe engineered \nsystems are recognized as an alternative to \nstandby or emergency power. See the \ncommentaries to code sections referenced in \nItems 1 through 3. \n1203.2.11 \nHigh-rise \nbuildings. \nStandby \npower and emergency power shall be provided for \nhigh-rise buildings as required in Section 403 of \nSBC 201, and shall be in accordance with Section \n1203.\n\n❖ Occupants of high-rise buildings are at a \ngreater risk due to longer egress travel times, \nmore difficulty in firefighter access and the \ndanger of vertical spread of fire and upward \nsmoke migration. In accordance with this \nchapter and SBC 201 Section 403.4.8, some \nloads in a high-rise building will require standby \npower and some will require emergency power \n(see commentary, SBC 201 Section 403.4.8). \n1203.2.12 \nSpecial \npurpose \nhorizontal \nsliding doors. Standby power shall be provided for \nhorizontal sliding doors as required in Section \n1010.3.3. The standby power supply shall have a \ncapacity to operate not fewer than 50 closing cycles \nof the door.\n\n❖ Power-operated doors could be an obstruction \nto egress if the primary power supply fails; \ntherefore, standby power is required to \nmaintain door operation (see commentary, \nSection 1010.3.3). \n1203.2.13 \nHydrogen \nfuel \ngas \nrooms. \nStandby power shall be provided for hydrogen fuel \ngas rooms as required by Section 5808.7.\n\n❖ Ventilation and gas detection are critical to the \nongoing safe operation of a hydrogen fuel gas \nroom. Therefore, both ventilation and gas \ndetection systems are required by Section \n5808.7 to be provided with standby power (see \ncommentary, Section 5808.7). \n1203.2.14 \nLaboratory suites. Standby or \nemergency power shall be provided in accordance \nwith Section 5004.7 where laboratory suites are \nlocated above the sixth story above grade plane or \nlocated in a story below grade plane.\n\n❖ This is one component of the safety features \nthat allows the use of laboratory suites as \nopposed to traditional control areas. Standby \nor emergency power is triggered where \nresponding to an emergency becomes more \ndifficult due to height above or below grade. In \nthis case, the trigger is six stories above grade \nplane or on any story below grade plane. See \nthe commentary to Section 3804.1.1.6. \n1203.2.15 \nMeans of egress illumination. \nEmergency power shall be provided for means of \negress illumination in accordance with Sections \n1008.3 and 1104.5.1.\n\n❖ The path of travel to all exits must be \nilluminated to guide occupants and allow for \nsafe egress. Without proper illumination, the \nability of people to find their way to an exit may \nbe \nhampered \nsignificantly. \nTherefore, \nemergency power for illumination is warranted \n(see commentary, Section 1008.3). \n1203.2.16 \nMembrane structures. Standby \npower shall be provided for auxiliary inflation \nsystems in permanent membrane structures in \naccordance with Section 2702 of SBC 201. \nAuxiliary inflation systems shall be provided in \ntemporary air-supported and air-inflated membrane \nstructures in accordance with Section 3103.10.4.\n\n❖ Air-supported and air-inflated structures could \ncollapse on occupants if inflation systems fail. \nSection 3102.8.1.1 requires redundant inflation \nequipment in case the primary equipment fails. \nIn addition, such structures require standby \npower for 4 hours. Temporary air-supported \nand air-inflated membrane structures also \nrequire auxiliary power. However, the auxiliary \npower is not specifically standby power. \nSection 3103.10.4 sets out specific criteria as \nto how this is to be provided. The time it takes \nto provide this power is 60 seconds, which is \nthe same transfer time required for standby \npower in Section 1203.1.4. \n1203.2.17 \nSemiconductor \nfabrication \nfacilities. Emergency power shall be provided for \nsemiconductor fabrication facilities as required in \nSection 2703.15.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 32,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1203.1.4",
        "Section 1010.3.3",
        "Section 3102.8.1.1",
        "Section 2703.15",
        "SBC 201",
        "Section 1008.3",
        "Section 403.4.8",
        "Section 403",
        "Section 3103.10.4",
        "SBC 801",
        "Section 5004.7",
        "Section 3804.1.1.6",
        "Section 5808.7",
        "Section 2702",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec403_1_a86bf534",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Where hazardous materials are utilized in \nGroup H-5 hazardous production materials \n(HPM) facilities, many systems are depended \non to protect the occupants from exposure, \nincluding exhaust/ventilation systems, gas \ncabinet exhaust systems, gas detection \nsystems, alarm systems and suppression \nsystems. Loss of power would endanger the \noccupants; thus, emergency power is essential \nfor these occupancies. For the complete list of \nrequired systems, see Section 2703.15 and its \ncommentary. \n1203.2.18 \nSmoke control systems. Standby \npower shall be provided for smoke control systems \nas required in Section 909.11.\n\n❖ Smoke control systems are intended to \nmaintain a tenable environment in certain \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec403",
      "section_number": "403",
      "section_title": "of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 32,
      "page_end": 32,
      "token_count": 159,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 909.11",
        "Section 2703.15"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1204_0_cd438082",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1005\n\nsystems shall be inspected and tested under load in \naccordance with NFPA 99.\n\n❖ There are special requirements in NFPA 99 for \nthe maintenance and inspection of generators \ninstalled at hospitals, nursing homes and \nambulatory care facilities. In addition to these \nspecial \nrequirements, \nNFPA \n99 \nalso \nreferences NFPA 110. \n1203.5.2 \nTransfer switch test. The test of \nthe transfer switch shall consist of electrically \noperating the transfer switch from the normal \nposition to the alternate position and then return to \nthe normal position.\n\n❖ This section prescribes the specific sequence \nof events for testing transfer switches. The \nswitch must move from the normal position to \nthe alternate position and back again. \nEmergency power must be available within 10 \nseconds of the loss of primary power, whereas \nstandby power is to be available within 60 \nseconds. The transfer switches, therefore, \nmust work within the specified time. \n1203.6 Supervision of maintenance and testing. \nRoutine maintenance, inspection and operational \ntesting shall be overseen by a properly instructed \nindividual.\n\n❖ This section requires a minimum level of \nqualifications for the testing of emergency and \nstandby \npower \nsystems. \nOnly \ntrained \npersonnel should test and maintain of these \nsystems. This is consistent with Section 109.4 \nSee the commentary to that section. \nSECTION 1204 PORTABLE \nGENERATORS \n1204.1 Portable generators. The use, operation \nand maintenance of portable generators shall \ncomply with this section.\n\n❖ Portable generators are frequently used to \nprovide power at special outdoor events, at \nconstruction sites and during power outages, \nwhich often occur during and following natural \ndisasters. A 2016 Consumer Product Safety \nCommission \n(CPSC) \nstaff \nreport \n(https://www.cpsc.gov/s3fs-\npublic/PGMAsummitCPSCstaffpresentation_2\n.pdf?) indicated that in the 9-year period of \n2004 through 2012, there were 8,703 carbon \nmonoxide (CO) injuries and 666 fatalities \nassociated with the use of portable generators. \nThe report also indicated that a typical engine \npowering a 5-kW portable generator emits a \nweighted average CO rate of nominally 1,500 \ng/h compared to an idling midsize late 1990s \nvintage car that emits 2.4–5.4 g/h of CO. Note \nthat the data are based on losses primarily in \nhomes; however, such generators are used in \nmany other applications. This section provides \nbasic safety requirements for the use of \nportable generators. \n1204.2 Listing. Portable generators manufactured \nafter January 1, 2021, shall be listed and labeled in \naccordance with UL 2201.\n\n❖ This section requires portable generators to be \nlisted and labeled in accordance with UL 2201 \ncarbon monoxide mitigation requirements, \nwhich (1) limit the amount of CO produced by \na portable generator and (2) require the \nportable generator to shut off in elevated CO \nenvironments. \nThese \nrequirements \nwere \ndeveloped based on an analysis of the CPSC \nCO incident data and are complementary, \naddressing both indoor misuse and outdoor \nuse incidents. In accordance with UL 2201, the \nCO emission rate shall not exceed 150 g/h, and \nthe generator shall shut off at any time when \nthere is a peak 400 ppm CO concentration or \nthe average CO concentration is greater than \n150 ppm during a rolling 600 seconds during \nthe test. \n1204.3 Operation and maintenance. Portable \ngenerators shall be operated and maintained in \naccordance with the manufacturer′s instructions.\n\n❖ This section requires that such generators are \nused and maintained as required by the \nmanufacturer. \nThis \nwill \nincrease \nthe \nappropriate \nand \nsafe \nuse \nof \nportable \ngenerators. \nThis \nwill \navoid \nimproper \napplications such as attaching directly to a \nbuilding′s power systems with a transfer switch. \n1204.4 Grounding. Portable generators shall be \ngrounded in accordance with SBC 401.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1204",
      "section_number": "1204",
      "section_title": "PORTABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 35,
      "token_count": 916,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 109.4",
        "SBC 801",
        "Section 1204",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1204_1_618916d3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This \nis \nbasic \nsafe \npractice \nto \navoid \nelectrocution hazards. \n1204.5 Operating locations. Portable generators \nshall be operated only outdoors a minimum of 1.5 \nm from any building openings such as windows and \ndoors or air intakes. Portable generators shall not be \noperated within buildings or enclosed areas. \nAdditional separation shall be provided for tents, \nmembrane structures and outdoor assembly events \nas specified in Chapter 31.\n\n❖ This section is intended to minimize the chance \nof carbon monoxide poisoning and fires by \nrestricting locations where portable generators \ncan be used. \n1204.6 Cords and wiring. Extension cords and \ntemporary wiring used to connect portable \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1204",
      "section_number": "1204",
      "section_title": "PORTABLE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 35,
      "page_end": 35,
      "token_count": 153,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_0_045f5915",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1006\n\ngenerators shall be in accordance with Section 603 \nand shall be provided with GFCI protection.\n\n❖ This section is intended to avoid the use of \nundersized \ncords, \nwhich \ncan \nresult \nin \novercurrent, electrocution and potentially a fire. \nAs an added protection, groundfault circuit \ninterrupters (GFCI) are added to prevent the \npower produced from the generator from \nreaching the appliance or equipment when an \nimbalance in current is detected. \n1204.7 Connections \nto \npremise \nwiring. \nConnections to a premise wiring system shall \ncomply with all of the following: \n1. Power shall not be provided in a manner that \n“backfeeds” receptacles or the premise \nwiring system. \n2. Connection \nto \na \npremise \nserved \nby \ncommercial power shall be made through a \nlisted transfer switch installed, used and \nmaintained in accordance with SBC 401. \n3. Connection to buildings not served by \ncommercial power shall comply with SBC \n401.\n\n❖ This section provides requirements on how \npower from portable generators is to be \nprovided to premise wiring systems. Back-\nfeeding receptacles is an unsafe practice that \ncan bypass premise overcurrent protection and \ncreate a dangerous situation when local \ncommercial power comes back online. It can \nalso endanger utility workers while they are \nrepairing power lines when they are not \nexpecting any power. \n1204.8 Refueling. Portable generators shall not be \nrefueled while operating.\n\n❖ This relates to the prevention of fires from the \npossible ignition of flammable vapors. \n1204.9 Storage and repair. Storage and repair of \nfuel-fired portable generators shall comply with \nSection 313.\n\n❖ This is simply a pointer to Section 313, which \nalready establishes how such equipment \nshould be stored. See the commentary to \nSection 313. \n1204.10 Fire extinguisher. A listed portable fire \nextinguisher complying with Section 906 with a \nminimum rating of 2-A:20- B:C shall be provided \nnot more than 15 m from the portable generator.\n\n❖ This \nsection \nrequires \na \nportable \nfire \nextinguisher be provided where portable \ngenerators are used. The sizing and rating \ncomply with NFPA 10 for the hazard \nclassification \nassociated \nwith \nportable \ngenerators fueled with a flammable liquid \n(gasoline). This is consistent with portable fire \nextinguisher requirements in the code for the \nmitigation of potential fire hazards. \nSECTION 1205 SOLAR \nPHOTOVOLTAIC POWER SYSTEMS \n1205.1 General. Solar photovoltaic (PV) systems \nshall be installed in accordance with SBC 201 or \nSBC 1101/1102. The electrical portion of solar PV \nsystems shall be installed in accordance with SBC \n401. Rooftop-mounted solar photovoltaic systems \nshall be installed in accordance with Sections \n1205.2 through 1205.4.3. Ground-mounted solar \nphotovoltaic systems shall comply with Section \n1205.5.\n\n❖ Solar photovoltaic (PV) power systems are \namong the most popular alternative energy \nsources. A number of US electric utility power \nsuppliers offer incentives for the installation of \nPV systems on buildings because such \nsystems offer property owners the ability to \ngenerate their own electricity and, in many \ncases, sell excess electricity back to the utility \nprovider. Such an arrangement is a beneficial \nto the utility provider because it reduces the \nprovider’s power generation demand, which in \nturn can control the rates for commercial and \nresidential customers. According to the US \nEnergy \nInformation \nAdministration, \napproximately 21,200 PV cells and modules \nwere shipped domestically in 1999; by 2008, \nthat number was over 524,200. As the number \nof PV power systems increases, economy of \nscale will continue to reduce the systems’ \ncosts, making them more common on \ncommercial and residential buildings (see \nCommentary Figure 1205.1).",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 896,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 1205",
        "Section 603",
        "SBC 401",
        "SBC 201",
        "Section 906",
        "SBC 801",
        "Section 1205.5",
        "Section 313"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_1_7d6ddc4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "PV systems are designed to convert light \nenergy into direct current (DC) electricity. They \nhave no moving parts and do not contain fluids. \nThe light-to-electricity conversion begins at the \nPV cell, which is commonly a semiconductor \ndevice that generates electricity when exposed \nto light. To be effective, PV cells are assembled \ninto PV modules, which are then assembled \ninto PV panels. The panels are assembled onto \na frame or a flexible substrate, which then can \nbe affixed to the roof of buildings to create a PV \narray. The PV array and its modules are wired \ntogether and generally operate as a series \nelectrical circuit. PV array are required by SBC \n401 to have a fuse or other means of branch-\ncircuit protection to prevent them from being \noverloaded. While not required, a PV array is \ncommonly equipped with a blocking diode. A \nblocking diode is analogous to a check valve in \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1007\n\na piping system because it limits the direction \nthe electrons can travel. The blocking diode \nprevents electrical current from one power \nsupply from finding entry into another. In PV \nsystems, the blocking diode protects each \nindividual PV panel if other panels fail and \nprevents the withdrawal of electricity from the \nsystem at night.\n\nThe ever-increasing demand for alternative \npower sources poses hazards to emergency \nresponders. \nThe \ngreatest \ndanger \nfor \nemergency responders operating in proximity \nto solar energy collection systems is the lack of \nknowledge needed to operate safely around \nthese systems. Some of the potential hazards \nassociated with PV systems are tripping and \nfalls for fire fighters operating on the roof, \nearlier roof collapse due to the added dead \nload and electric shock. The provisions of \nSections \n1205.2 \nthrough \n1205.5 \nwere \ndeveloped to provide for the proper installation \nof PV systems and to address the potential \nhazards to fire fighters. This section requires \ncompliance with SBC 201 or SBC 1101/1102, \nas applicable, and SBC 401.\n\nRelevant provisions are SBC 201 Sections \n1505, 1512 and 3111 and SBC 1101/1102 \nSections 324, 902, 905 and 907, as applicable.\n\nThe reference to SBC 401 requires compliance \nwith Section 690 of SBC 401, which addresses \nrequirements such as marking of equipment \nand the type of materials that are permitted. \nSections 1205.2 and 1205.3 focus primarily on \ncreating pathways where fire fighters can \nperform manual ventilation operations on roofs.\n\nSection 1205.4 addresses solar PV systems \nthat contain the ability to rapidly shut down. \nThere are two types of rapid shutdown \naddressed by that section. Section 1205.5 \naddresses ground-mounted solar PV systems. \n1205.2 Access and pathways. Roof access, \npathways and spacing requirements shall be \nprovided in accordance with Sections 1205.2.1 \nthrough 1205.3.3. Pathways shall be over areas \ncapable of supporting fire fighters accessing the \nroof. Pathways shall be located in areas with \nminimal obstructions, such as vent pipes, conduit or \nmechanical equipment. \nExceptions: \n1. Detached, nonhabitable Group U structures \nincluding, but not limited to, detached \ngarages serving Group R-3 buildings, \nparking shade structures, carports, solar \ntrellises and similar structures. \n2. Roof \naccess, \npathways \nand \nspacing \nrequirements need not be provided where the \nFire official has determined that rooftop \noperations will not be employed. \n3. 3.Building-integrated photovoltaic (BIPV) \nsystems where the BIPV systems are \napproved, integrated into the finished roof \nsurface and are listed in accordance with a \nnational test standard developed to address \nSection 690.12(B)(2) of SBC 401. The \nremoval or cutting away of portions of the \nBIPV system during fire-fighting operations \nshall not expose a fire fighter to electrical \nshock hazards.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 900,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 1101",
        "Section 1205.4",
        "Section 690.12",
        "Section 690",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 1205.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_2_1782b540",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section introduces a major requirement of \nPV system design: to provide access and paths \nso fire fighters can perform the important task \nof manual ventilation by cutting one or more \nholes in a building roof. The access also must \nbe safe and available. The pathways need to \nbe able to hold fire fighters, useable and free of \nobstructions. The provisions in Sections \n1205.2 \nthrough \n1205.3.3 \naddress \nthe \nplacement of PV arrays on building roofs. \nThese provisions are broken into two major \nsections with Sections 1205.2.1 through \n1205.2.3 addressing Group R-3 and Sections \n1205.3 through 1205.3.3 addressing all other \noccupancies. It should be noted that these \nrequirements do not apply to buildings \nregulated by SBC 1101/1102. See the \ncommentary to Section 102.5 for a discussion \nof the relationship between this code and SBC \n1101/1102.\n\nException 1 recognizes that the installation of \nPV systems on detached Group U occupancy \nstructures will not require ventilation and \ntherefore does not need to be regulated by this \nsection.\n\nException 2 exempts PV arrays from the \nspacing requirements when the fire chief \nindicates that vertical manual ventilation \npractices will not be employed. Conditions that \ncould be considered under this exception \ninclude, but are not limited to, proximity and \ntype of adjacent exposures; alternative access \nopportunities \n(as \nfrom \nadjoining \nroofs); \nadequate ventilation opportunities beneath \nsolar arrays that are sufficiently elevated, \nspaced or set back from other rooftop \nequipment; installation of automatic ventilation \ndevices or new technology, methods, or other \ninnovations \nthat \nensure \nadequate \nfire \ndepartment  access, pathways and ventilation \nopportunities. Note that a construction permit in \naccordance with Section 105.6.20 would still \nbe required. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1008\n\nException 3 recognizes building-integrated \nphotovoltaic \n(BIPV) \nsystems, \nwhich \nare \nintegrated into the finished roof surface and do \nnot present significant trip hazards or physical \nobstacles to equipment, such as ladders, that \ntypically exist with other systems. Portions of \nthese systems, and in some cases the entire \nroof system, may be listed to meet SBC 401 \nsafety thresholds for fire fighters upon rapid \nshutdown activation. There are BIPV systems \navailable today that have been shown through \ntesting to not present electrical hazards to fire \nfighters even when cutting into them during \nventilation operations. In order to build \nconfidence \nin \nthe \nsafety \nfeatures \nand \nperformance of these systems, an evaluation \nresulting in a listing is required. These systems \neliminate the hazard to fire fighters and \ntherefore the need to provide for access and \npathways for large portions of the roof or in \nsome cases, the entire roof where BIPV \nsystems are installed. \n1205.2.1 \nSolar photovoltaic (PV) systems \nfor Group R-3 buildings. Solar photovoltaic (PV) \nsystems for Group R-3 buildings shall comply with \nSections 1205.2.1.1 through 1205.2.3. \nExceptions: \n1. These requirements shall not apply to \nstructures designed and constructed in \naccordance with SBC 1101/1102. \n2. These requirements shall not apply to roofs \nwith slopes of 2 units vertical in 12 units \nhorizontal (16.7-percent slope) or less.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 786,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 1101",
        "Section 102.5",
        "SBC 401",
        "SBC 801",
        "Section 105.6.20"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_3_1eadcb01",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section introduces the photovoltaic (PV) \nsystem access requirements for residential \nbuildings (see Commentary Figure 1205.2.1). \nNote that the Group R-3 buildings focused on \nare typically one- and two-family dwellings that \nfall outside the scope of SBC 1101/1102. As \nnoted in Section 1205.1, SBC 1101/1102 \naddresses one- and two-family dwellings that \nfall within the scope of that code. The \nrequirements in SBC 1101/1102 Section R324 \nare very similar to those found in Sections \n1205.2.1 through 1205.2.3. Exception 2 \nexempts low-slope roofs (i.e., a slope that is \n2:12 or less) because of the reduced hazards \nof flatter roofs. Therefore, Sections 1205.2.1.1 \nthrough 1205.2.1.3 would not apply to flat roof \nGroup R-3 buildings. \n1205.2.1.1 \nPathways to ridge. Not fewer than \ntwo 900 mm-wide pathways on separate roof \nplanes, from lowest roof edge to ridge, shall be \nprovided on all buildings. Not fewer than one \npathway shall be provided on the street or driveway \nside of the roof. For each roof plane with a \nphotovoltaic array, not fewer than one 900 mm-\nwide pathway from lowest roof edge to ridge shall \nbe provided on the same roof plane as the \nphotovoltaic array, on an adjacent roof plane or \nstraddling the same and adjacent roof planes.\n\n❖ Where PV arrays are installed on the roof of a \nGroup R-3 building, a minimum of two 900 mm \naccess pathways must be left from the eave to \nthe roof ridge so fire fighters have an \nunobstructed area in which to cut ventilation \nopenings. In addition, at least one of those \npaths must be on the street or driveway side for \nbetter access to the pathway. Finally, the last \nsentence is intended to ensure access to the \nridge as close as possible if not on the same \nroof plane of the PV array. \n1205.2.1.2 \nSetbacks \nat \nridge. \nFor \nphotovoltaic arrays occupying 33 percent or less of \nthe plan view total roof area, a setback of not less \nthan 450 mm wide is required on both sides of a \nhorizontal ridge. For photovoltaic arrays occupying \nmore than 33 percent of the plan view total roof \narea, a setback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge.\n\n❖ Manual ventilation is most effective when \naccomplished at the highest portion of the roof \nabove the fire. This section establishes an \nobstruction-free zone for the roof ridge in order \nto optimize the area available for effective \nventilation, allowing for a 600 mm trench cut. A \nlower setback 450 mm is allowed for buildings \nwith one-third or less of the roof being covered, \nbased on the fact that other areas may be \navailable for venting. For roofs with more than \none-third of the roof covered with PV panels, \nthe setback from the ridge is greater 900 mm. \nBuildings greater than 33 percent covered \nlikely have fewer options for venting without a \ngreat setback. \n1205.2.1.3 \nAlternative setbacks at ridge. \nWhere an automatic sprinkler system is installed \nwithin the dwelling in accordance with Section \n903.3.1.3, setbacks at the ridge shall conform to one \nof the following: \n1. For photovoltaic arrays occupying 66 percent \nor less of the plan view total roof area, a \nsetback of not less than 450 mm wide is \nrequired on both sides of a horizontal ridge. \n2. For photovoltaic arrays occupying more than \n66 percent of the plan view total roof area, a \nsetback of not less than 900 mm wide is \nrequired on both sides of a horizontal ridge.\n\n❖ This section is essentially the same as Section \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1009",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 902,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.3",
        "SBC 801",
        "Section 1205.1",
        "SBC 1101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_4_39bcf97b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "1205.2.1.2, with credit provided for an \nautomatic sprinkler system. Instead of a \ncoverage criterion of 33 percent, it is 66 \npercent. The logic is that a fire is much more \nlikely to be extinguished by the sprinklers early \non, thus reducing the need to ventilate such \nstructures and the need for room to ventilate. \n1205.2.2 \nEmergency escape and rescue \nopenings. Panels and modules installed on Group \nR-3 buildings shall not be placed on the portion of \na roof that is below an emergency escape and rescue \nopening. A pathway of not less than 900 mm wide \nshall be provided to the emergency escape and \nrescue opening.\n\n❖ This section provides the necessary pathway \nbelow emergency escape and rescue openings \nthat are located above a portion of the roof. \nWithout this section it is quite possible PV \npanels could be installed where access is \nnecessary to emergency escape and rescue \nopenings, thus negating their ability to serve \ntheir purpose of escape and rescue. \n1205.2.3 \nBuilding-integrated photovoltaic \n(BIPV) \nsystems. \nWhere \nbuilding-integrated \nphotovoltaic (BIPV) systems are installed in a \nmanner that creates areas with electrical hazards to \nbe hidden from view, markings shall be provided to \nidentify the hazardous areas to avoid. The markings \nshall be reflective and be visible from grade. \nException: BIPV systems listed in accordance with \nSection 690.12(B)(2) of SBC 401, where the \nremoval or cutting away of portions of the BIPV \nsystem during fire-fighting operations have been \ndetermined to not expose a fire fighter to electrical \nshock hazards.\n\n❖ Where BIPV systems are installed on roofs, the \nareas containing electrical hazards can be \nhidden from view of fire fighters and other \nresponders seeking to access the roof for \nemergency operations. Some manufacturers \nproduce systems where photovoltaic and \nnonphotovoltaic tiles have the same finish, \npreventing any awareness of where the system \nis located. This section requires markings \nwarning fire fighters and others who access the \nroof where the hazards are located. The \nmarking must be readily visible day and night \nand visible from grade to avoid ground ladder \nplacement at an area with an electrical hazard.\n\nThe exception recognizes systems that are \nspecifically designed to address shock hazards \nand would not require such markings. To \ncomply, the BIPV systems would be required to \nbe evaluated and listed to demonstrate \nperformance \n1205.3 Other than Group R-3 buildings. Access \nto systems for buildings, other than those containing \nGroup R-3 occupancies, shall be provided in \naccordance \nwith \nSections \n1205.3.1 \nthrough \n1205.3.3. \nException: Where it is determined by the Fire \nofficial that the roof configuration is similar to that \nof a Group R-3 occupancy, the residential access \nand ventilation requirements in Sections 1205.2.1.1 \nthrough 1205.2.1.3 are a suitable alternative.\n\n❖ This section introduces PV system access \nrequirements for other than Group R-3 \nbuildings. The exception recognizes that \nnonresidential buildings are often constructed \nin a residential configuration and authorizes the \nFire official to allow the provisions for Group R-\n3 construction styles to be used. The access \nand \nventilation \nrequirements \nare \nnot \noccupancy specific but are affected most by \nthe construction configuration. \n1205.3.1 \nPerimeter pathways. There shall \nbe a minimum 1.8 m clear perimeter around the \nedges of the roof. \nException: Where either axis of the building is 75 \nm or less, the clear perimeter around the edges of \nthe roof shall be permitted to be reduced to a \nminimum width of 1.2 m.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 833,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 690.12",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_5_0a674225",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ PV \narrays \ninstalled \non \nthe \nroofs \nof \nnonresidential buildings must be located so \nthey create a minimum 1.8 m clearance \nbetween the PV array and roof edge so fire \nfighters have an unobstructed area in which to \nmove and operate when cutting ventilation \nopenings. The exception provides some \nflexibility for smaller buildings where less \naccess to the roof is needed; therefore, a \nreduced width of 1.2 m is acceptable. \n1205.3.2 \nInterior \npathways. \nInterior \npathways shall be provided between array sections \nto meet the following requirements: \n1. Pathways shall be provided at intervals not \ngreater than 45 m throughout the length and \nwidth of the roof. \n2. A pathway not less than 1.2 m wide in a \nstraight line to roof standpipes or ventilation \nhatches. \n3. A pathway not less than 1.2 m wide around \nroof access hatches, with not fewer than one \nsuch pathway to a parapet or roof edge.\n\n❖ Pathways must be established in the design of \nthe PV systems and meet the requirements \nlisted in this section. The first item denotes that \na straight pathway from the roof edge must be \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1010\n\nprovided every 45 m. Therefore, a 90 m-long \nbuilding would require a single pathway in the \nmiddle. Note that Section 1205.3.1 requires a \n1.8 m clear perimeter along the edge of the \nroof. Straight pathways with a 1.2 m clearance \nto tripping and other hazards help provide a \nsafe working environment for personnel \nassigned to rooftop operations. Additionally, \naccess to roof standpipes and ventilations \nhatches is necessary. \n1205.3.3 \nSmoke ventilation. The solar \ninstallation shall be designed to meet the following \nrequirements: \n1. Where nongravity-operated smoke and heat \nvents occur, a pathway not less than 1.2 m \nwide shall be provided bordering all sides. \n2. Where gravity-operated dropout smoke and \nheat vents occur, a pathway not less than 1.2 \nm wide on not fewer than one side. \n3. Smoke ventilation options between array \nsections shall be one of the following: \n3.1. A pathway not less than 2.4 m wide. \n3.2. A pathway not less than 1.2 m wide \nbordering 1200 mm by 2400 mm venting \ncutouts every 6 m on alternating sides of \nthe pathway.\n\n❖ This section establishes design options for \nproviding adequate space among and around \nthe PV arrays for safe fire department  \nventilation operations.\n\nNongravity-operated smoke and heat vents will \nrequire more intervention from the fire \ndepartment ; therefore, more access to those \nvents will be needed.\n\nNote that gravity-operated smoke and heat \nvents are only required to provide access on \none side. Gravity-operated smoke and heat \nvents will automatically provide ventilation if \nneeded.\n\nThis section also requires smoke ventilation \nbetween array sections and provides two \noptions. The first option is simply to provide 2.4 \nm-wide pathways between arrays, and the \nsecond option allows a 1.2 m wide pathway \nwhere 1.2 m by 2.4 m venting cutouts are \nprovided every 6 m. \n1205.4 Buildings \nwith \nrapid \nshutdown. \nBuildings with rapid shutdown solar photovoltaic \nsystems shall have permanent labels in accordance \nwith Sections 1205.4.1 through 1205.4.3.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 793,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1205.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_6_3cec4fad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Rapid shutdown features of solar PV systems \nare beneficial to fire fighters in that they can \nmore quickly and easily reduce hazards and \nfight the fire. Shutting down the system more \nquickly reduces the live electrical aspects of the \nsystem that could injure or kill fire fighters. \nHowever, it needs to be clear what is being \nshut down on the system. It must be \nunderstood whether it is both the array and \nconductors \nor \nonly \nthe \nconductors. \nAdditionally, signage in general is necessary to \ndetermine if there is more than one shut down \nfor the system and if portions of the system are \nnot rapid shutdown. This section is not \nintended to require rapid shutdown but instead \nto appropriately provide signage to understand \nwhere rapid shutdown capability exists. These \nrequirements are consistent with and are also \nfound in SBC 401. \n1205.4.1 \nRapid shutdown type. The type of \nsolar photovoltaic system rapid shutdown shall be \nlabeled with one of the following: \n1. For solar photovoltaic systems that shut \ndown the array and the conductors leaving \nthe array, a label shall be provided. The first \ntwo lines of the label shall be uppercase \ncharacters with a minimum height of 10 mm \nin black on a yellow background. The \nremaining characters shall be uppercase with \na minimum height of 5 mm in black on a \nwhite background. The label shall be in \naccordance with Figure 1205.4.1(1) and state \nthe following: \nSOLAR PV SYSTEM EQUIPPED WITH \nRAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \nPOSITION TO SHUT DOWN PV SYSTEM \nAND REDUCE SHOCK HAZARD IN \nARRAY. \n2. For photovoltaic systems that only shut down \nconductors leaving the array, a label shall be \nprovided. The first two lines of the label shall \nbe uppercase characters with a minimum \nheight of 10 mm in white on a red \nbackground and the remaining characters \nshall be capitalized with a minimum height \nof 5 mm in black on a white background. The \nlabel shall be in accordance with Figure \n1205.4.1(2) and state the following: \nTHIS SOLAR PV SYSTEM EQUIPPED \nWITH RAPID SHUTDOWN. TURN RAPID \nSHUTDOWN SWITCH TO THE “OFF” \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1141\n\nheight on a background of contrasting color bearing \nthe following or approved equivalent wording: \nWARNING \nNO SMOKING—STOP ENGINE WHILE \nFUELING, SHUT OFF ELECTRICITY \nDO NOT START ENGINE UNTIL AFTER BELOW \nDECK SPACES ARE VENTILATED.\n\n❖ One of the greatest dangers in dispensing fuel \ninto marine craft is the accumulation of \nexplosive vapors in the vessel’s bilges and \nbelow-deck spaces. The intent here is to warn \nthe vessel operators to control ignition sources \nuntil the bilges and below-deck spaces have \nbeen cleared of explosive vapors. \n2310.6 Fire protection. Fire protection features \nfor marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.6.1through 2310.6.4.\n\n❖ This section addresses the requirements for \nfire protection at marine fuel-dispensing \nfacilities. \n2310.6.1 \nStandpipe hose stations. Fire \nhose, where provided, shall be enclosed within a \ncabinet, and hose stations shall be labeled: FIRE \nHOSE—EMERGENCY USE ONLY.\n\n❖ Section 2310.1states that the construction \nrequirements for marine motor fuel-dispensing \nfacilities will be found in SBC 201 and NFPA \n30A. NFPA 30A states that marine fuel-\ndispensing facilities that are located on piers \nthat extend more than a 150 m travel distance \nfrom shore are required to have a Class III \nstandpipe installed in accordance with NFPA \n14. \n2310.6.2 \nObstruction of fire protection \nequipment. Materials shall not be placed on a pier \nin such a manner as to obstruct access to fire-\nfighting equipment or piping system control valves.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 922,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2310.1",
        "SBC 801",
        "SBC 201",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_7_e3adfb6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires that all fire protection \nequipment, including means for turning off fuel \nsupply lines in an emergency, remains \nunobstructed so it can be accessed in an \nemergency. \n2310.6.3 \nAccess. \nWhere \nthe \npier \nis \naccessible to vehicular traffic, an unobstructed \nroadway to the shore end of the wharf shall be \nmaintained for access by fire apparatus.\n\n❖ See Chapter 5 and Appendix D for guidance \non fire apparatus access roads. \n2310.6.4 \nPortable \nfire \nextinguishers. \nPortable fire extinguishers in accordance with \nSECTION 906, each having a minimum rating of \n20-B:C, shall be provided as follows: \n1. One on each float. \n2. One on the pier or wharf within 7.5 m of the \nhead of the gangway to the float, unless the \noffice is within 7.5 m of the gangway or is on \nthe float and an extinguisher is provided \nthereon.\n\n❖ Section 906 lists the requirements for where \nand how \nto \nmount \nthe \nportable \nfire \nextinguishers. They should be conspicuous \nand unobstructed. \nSECTION 2311 REPAIR GARAGES \n2311.1 General. Repair garages shall comply with \nthis section and SBC 201. Repair garages for \nvehicles that use more than one type of fuel shall \ncomply with the applicable provisions of this \nsection for each type of fuel used. \nWhere a repair garage includes a motor fuel-\ndispensing facility, the fuel-dispensing operation \nshall comply with the requirements of this chapter \nfor motor fuel-dispensing facilities.\n\n❖ Because of the popularity of alternative fuels \nand the differences in their properties, repair \ngarages must be designed for the anticipated \nvehicles and the fuels contained in them. This \nsection includes the provisions for many of the \ndifferent fuels.\n\nIf the repair garage dispenses fuel into \nvehicles, the repair garage must also meet the \nrequirements for a motor fuel-dispensing \nfacility based on the fuels available. \n2311.2 Storage and use of flammable and \ncombustible liquids. The storage and use of \nflammable and combustible liquids in repair \ngarages shall comply with Chapter 57 and Sections \n2311.2.1through 2311.2.4.\n\n❖ For obvious reasons, the storage of flammable \nand combustible liquids is always a concern, \nespecially inside buildings. Chapter 57 lists the \nprovisions for the storage and quantity \nlimitations on flammable and combustible \nliquids. This section addresses specific uses \nassociated with repair garages. \n2311.2.1 \nCleaning of parts. Cleaning of \nparts shall be conducted in listed and approved \nparts-cleaning machines in accordance with Chapter \n57.\n\n❖ Section \n5705.3.6refers \nto \nthe \ncleaning \noperation, the equipment and the quantity \nlimits associated with parts cleaning. Caution \nmust be used when cleaning automotive parts \nbecause they may contain Class I liquids that \nmay contaminate the cleaning solvents. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1142\n\n2311.2.2 \nWaste oil, motor oil and other \nClass IIIB liquids. Waste oil, motor oil and other \nClass IIIB liquids shall be stored in approved tanks \nor containers, which are allowed to be stored and \ndispensed from inside repair garages.\n\n❖ In addition to waste oil and virgin motor oil, \nother Class IIIB liquids typically found in repair \ngarages include antifreeze, lubricating oils and \ngreases, power steering fluid, brake fluid, \ntransmission fluid and certain formulations of \nwindshield washer fluid.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 826,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5705.3.6",
        "SBC 201",
        "Section 906",
        "SBC 801",
        "Section 2311"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_8_53f0bd7e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Storage tanks for Class IIIB liquids inside \nbuildings must be approved above-ground \ntanks as required by Section 5704.2, Item 2, \nand Section 5704.2.7 (e.g., meeting the \nrequirements of UL 142, UL 2080 or UL 2085 \nas listed in Section 4.2.3.1.1 of NFPA 30). \nContainers for Class IIIB liquids inside buildings \nmust also be of an approved type as required \nby Section 5704.3.1 of the code and Section \n6.2.1 of NFPA 30. \n2311.2.2.1 \nTank location. Tanks storing \nClass IIIB liquids in repair garages are allowed to \nbe located at, below or above grade, provided that \nadequate drainage or containment is provided.\n\n❖ This section is intended to allow storage of \nClass IIIB liquids inside where spill protection \nis provided, as determined by the Fire official. \nThough \nthe \nsection \nis \nnot \nspecifically \nreferenced, guidance on this topic may be \nfound in the commentary to Section 5004.2. \n2311.2.2.2 \nLiquid classification. Crankcase \ndrainings shall be classified as Class IIIB liquids \nunless otherwise determined by testing.\n\n❖ The declaration of crankcase drainings (waste \noil) as being a Class IIIB liquid originated in the \n1990 edition of NFPA 30A and resulted from a \ntesting project sponsored by one of the major \n“quick lube” chains wherein almost 300 waste \noil samples were actually tested to determine \ntheir flash point. The results of the testing \nindicated \nthat \nthe \naverage \nflash \npoint \ndetermined by the tests was 173°C, with the \nlowest flash point result being 147°C, thus \nplacing all the samples in the Class IIIB liquid \ncategory.\n\nThis section also provides for investigative \ntesting of waste oil if it is suspected that volatile \nforeign substances, such as raw gasoline, may \nhave been put into a waste oil tank or container \nin such quantities as to dangerously lower the \nliquid’s flash point. Some repair garages, in a \nwell-meaning effort to prevent improper \ndisposal of waste gasoline by homeowners, \nhave accepted waste gasoline into their waste \noil storage tank or container. In one such \nincident, the amount of waste gasoline \naccepted apparently reduced the flash point of \nthe stored liquid to a much more volatile level. \nAn employee of the repair garage apparently \nwent to check the liquid level in the basement \ntank by opening and looking into one of the fill \nopenings. A spark was apparently accidentally \nproduced near the opening, explosively igniting \nthe vapors and resulting in the employee’s \ndeath and substantial damage to the shop. \nTherefore, \nrepair \ngarage \nowners \nand \nemployees must not accept anything from the \npublic for disposal in their waste oil tank unless \nthey are absolutely certain that it is a Class IIIB \nliquid. \n2311.2.3 \nDrainage and disposal of liquids \nand oil-soaked waste. Garage floor drains, where \nprovided, shall drain to approved oil separators or \ntraps discharging to a sewer in accordance with \nSBC 701. Contents of oil separators, traps and floor \ndrainage systems shall be collected at sufficiently \nfrequent intervals and removed from the premises \nto prevent oil from being carried into the sewers.\n\n❖ This section does not require floor drains but, \nrather, requires the installation of oil separators \nor traps where floor drains are provided. Oil \nseparators must be installed in accordance \nwith SBC 701 Sections 1003.4 through \n1003.4.2.2. See the commentaries to the listed \nsections of SBC 701 for further information. \n2311.2.3.1 \nDisposal of liquids. Crankcase \ndrainings and liquids shall not be dumped into \nsewers, streams or on the ground, but shall be stored \nin approved tanks or containers in accordance with \nChapter 57 until removed from the premises.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 880,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 701",
        "Section 5704.2.7",
        "Section 5704.2",
        "Section 6.2.1",
        "Section 4.2.3.1.1",
        "Section 5704.3.1",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_9_6497293a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Careless disposal of crankcase drainings by \ndumping them into sewers, waterways or \nsimply on the ground can lead to dangerous, \nsometimes \ndeadly \nand \nalways \ncostly \nenvironmental \ndamage. \nDo-it-yourself \nweekend oil-changers sometimes take a \ncourse of least effort, as noted above, when \ndisposing of their spent motor oil rather than \nkeeping it in an approved container until the \nnext community hazardous materials collection \nday sponsored by the environmental protection \nagency. Another means of proper disposal for \nhome-generated waste oil could be taking it to \na local repair garage that will allow it to be \nadded to its approved waste oil storage tank for \na modest fee. \n2311.2.3.2 \nDisposal of oily waste. Self-\nclosing metal cans shall be used for oily waste.\n\n❖ This provision refers to the storage of oily rags, \netc. See the commentary to Section 304.3.1 \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1143\n\nfor further discussion of waste cans. \n2311.2.4 \nSpray finishing. Spray finishing \nwith flammable or combustible liquids shall comply \nwith Chapter 24.\n\n❖ Chapter \n24 \nregulates \nthe \nspraying \nof \nflammable and combustible finishes and \nrequires a permit from the Fire official. The \nspray operation must comply with Section \n2404. \n2311.3 Sources of ignition. Sources of ignition \nshall not be located within 450 mm of the floor and \nshall comply with Chapters 3 and 35.\n\n❖ No open flame device or other sources of \nignition may be within 450 mm of the floor in a \nrepair garage. Flammable and combustible \nvapors found in repair garages are heavier \nthan air and will accumulate below the 450 mm \nlevel. \n2311.3.1 \nEquipment. \nAppliances \nand \nequipment installed in a repair garage shall comply \nwith the provisions of SBC 201, SBC 501 and SBC \n401.\n\n❖ Special care must be taken in selecting and \ninstalling appliances and equipment in repair \ngarages due to the 450 mm hazard zone \nidentified \nin \nSection \n2311.3. \nElectrical \nequipment must be suitable for classified \nhazardous locations. Appliances, such as \nfurnaces, must be installed with their fire boxes \nabove the 450 mm hazard zone to reduce the \nlikelihood of them becoming an ignition source \nfor flammable vapors that may have escaped \nand settled to the floor. See the commentaries \nto the applicable sections of SBC 201 and SBC \n501 for further information. \n2311.3.2 \nSmoking. Smoking shall not be \nallowed in repair garages except in approved \nlocations.\n\n❖ Smoking is a common ignition hazard that does \nnot occur within 450 mm of the floor but can \ndrop hot ashes into the 450 mm hazard zone \nnear the floor with the potential to ignite any \naccumulated vapors. \n2311.4 Below-grade areas. Pits and below-grade \nwork areas in repair garages shall comply with \nSections 2311.4.1 through 2311.4.3.\n\n❖ Note that this section describes this area as a \npit or a below-grade work area and not a \nbasement. \n2311.4.1 \nConstruction. Pits and below-\ngrade work areas shall be constructed in accordance \nwith SBC 201.\n\n❖ Construction requirements are found in SBC \n201. \n2311.4.2 \nMeans of egress. Pits and below-\ngrade work areas shall be provided with means of \negress in accordance with Chapter 10.\n\n❖ Section 202defines a “Motor vehicle repair \ngarage” \nas \na \nmoderate-hazard \nstorage \noccupancy.\n\nSection 1006allows one means of egress if the \nbuilding is a storage occupancy with only one \nlevel below grade, the occupancy load is less \nthan 30 occupants and the travel distance does \nnot exceed 30 m for a single-story storage \noccupancy. \n2311.4.3 \nVentilation. Where Class I liquids \nor LP-gas are stored or used within a building \nhaving a basement or pit wherein flammable vapors \ncould accumulate, the basement or pit shall be \nprovided with mechanical ventilation in accordance \nwith SBC 501, at a minimum rate of 0.008 m3/(s • \nm2) to prevent the accumulation of flammable \nvapors.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 994,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.3",
        "SBC 501",
        "Section 304.3.1",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 202",
        "Section 2404",
        "Section 1006"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_10_14d7ef50",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A ventilation system must be installed in any \nbelow-grade area where flammable and \ncombustible vapors might accumulate. The \nventilation system must be in operation any \ntime the repair garage is open for business, if a \nvehicle is left parked over the pit when the \ngarage is closed for business or anytime there \nis a chance that vapors may accumulate in the \nbelow-grade area. \n2311.5 Vehicles powered by liquefied petroleum \ngas (LP-gas). Vehicles powered by LP-gas and the \nservicing of vehicles powered by LP-gas shall be in \ncompliance with this chapter, Chapter 61 and NFPA \n58.\n\n❖ LPG vehicles are specifically addressed in \nNFPA 58 and must be dealt with independently \nfrom CNG, LNG and hydrogen. Section 6111 \nmakes reference to NFPA 58 for LPG vehicles. \nNFPA \n58 \ncontains \nextensive \nlanguage \nregarding LPG vehicles. \n2311.6 Vehicles powered by liquefied natural \ngas (LNG) and compressed natural gas (CNG). \nLNG vehicles and CNG vehicles shall comply with \nSections 2311.6.1 and 2311.6.2, as applicable.\n\n❖ The provisions of the following two sections \ndetail specific criteria regarding acceptable \npressures of LNG and CNG permitted in repair \ngarages so as to avoid venting of gases in the \nrepair garages. Section 2311.6.1 addresses \nLNG and Section 2311.6.2 addresses CNG. \nThe code has determined that credible release \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1144\n\nhazards associated with CNG and LNG \nvehicles only occur during maintenance \noperations related to working on CNG and LNG \nfuel systems. See also Section 2311.8, \nExceptions 1, 2 and 4. It is important to mitigate \nany possible hazardous release of natural gas \nrelated to those maintenance operations. \n2311.6.1 \nLiquefied natural gas (LNG). \nLNG vehicle fuel system pressure shall be \nmeasured and recorded prior to entering the repair \nfacility. The maximum allowable system pressure \nshall be not more than 1175 kPa. Pressure greater \nthan 1175 kPa shall be reduced by operating the \nvehicle or limited venting outdoors, as required.\n\n❖ Since LNG warms over time, which increases \nthe fuel system pressure, the storage tank \nincludes a relief valve set at pressure of about \n1515 kPa to protect the system. In a typical \nLNG system, the relief valve resets at a \npressure between 1415 kPa and 1450 kPa. \nUsually, the LNG tank pressure increases at \nabout 105 kPa per day. Reducing the system \npressure to 1175 kPa prior to entering the \nrepair facility will allow a two-day period for \nrepairs before any venting takes place. The \npressure should be monitored periodically to \nprevent venting. The LNG gas phase venting is \na small volume of fuel, which dissipates quickly \n(see SANDIA Report SAND2014-2342) and \nposes no significant hazard. It can be \nprevented by monitoring and regulating the \nsystem pressure. \n2311.6.2 \nCompressed natural gas (CNG). \nCNG vehicle fuel system pressure and the ambient \ntemperature shall be measured and recorded prior to \nentering the repair facility. Pressure greater than the \nindicated maximum pressure in accordance with \nTable 2311.6.2 shall be reduced by defueling the \nvehicle.\n\n❖ Since some CNG cylinders use pressure-\nactivated pressure relief devices (PRDs) to \nprotect the cylinders from possible over-\npressure \ndue \nto \nfaulty \ntemperature \ncompensation of fueling systems, a method is \nrequired to recognize excess system pressure \nand reduce it prior to the CNG vehicle entering \nthe repair facility. Therefore, measuring the \nsystem pressure and the ambient temperature, \nand then comparing those values to the values \nprovided in Table 2311.6.2 will indicate if the \nCNG vehicle should be defueled to the proper \npressure prior to entering the facility. \n2311.7 Fire extinguishers. Fire extinguishers \nshall be provided in accordance with Section 906.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 940,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8",
        "Table 2311.6.2",
        "Section 2311.6.1",
        "Section 6111",
        "Section 2311.6.2",
        "Section 906",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_11_0eac6032",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A motor vehicle repair garage is classified as a \nmoderate-hazard storage occupancy. See \nTable 906.3(1) for the size and placement of \nportable fire extinguishers. \n2311.8 Repair garages for vehicles fueled by \nlighter-than air fuels. The room, motor vehicle \nrepair booth or motor vehicle repair space \ncontaining \nrepair \ngarage \nactivities \nfor \nthe \nconversion or repair of vehicles that use CNG, \nLNG, hydrogen or other lighter-than-air motor fuels \nshall be in accordance with Sections 2311.8 through \n2311.8.11 in addition to the other requirements of \nSection 2311. Repair garages for the repair of \nvehicles that use hydrogen fuel shall be in \naccordance with this code and NFPA 2. \nExceptions: \n1. Repair garages where work is conducted only \non vehicles where the motor vehicle fuel tank \nand system have been defueled and the motor \nvehicle fuel tank has been purged with \nnitrogen gas, and where standard operating \nprocedures to document and maintain the \nfueling status throughout repair operations \nare approved. \n2. Repair garages where work is not performed \non the fuel system and is limited to exchange \nof parts and maintenance not requiring open \nflame or welding on the CNG-, LNG-, \nhydrogen- or other lighter-thanair-fueled \nmotor vehicle. Movement of a subassembly \non which the motor vehicle fuel tank remains \nmounted to allow access to other parts of the \nvehicle that are not a portion of the fuel \nsystem shall be permitted. \n3. Repair garages for hydrogen-fueled vehicles \nwhere work is not performed on the motor \nvehicle fuel tank and is limited to the \nexchange of parts and maintenance not \nrequiring open flame or welding on the \nhydrogen-fueled vehicle. During the work, \nthe entire hydrogen fuel system shall contain \nless than 11.3 m3 of hydrogen. \n4. Repair \ngarages \nfor \nnatural-gas-fueled \nvehicles where work is not being performed \non the motor vehicle fuel tank, and is limited \nto the exchange of parts and maintenance not \nrequiring open flame or welding on the \nnatural-gas-fueled vehicle. During the work, \nthe natural gas in the motor vehicle fuel tank \nshall contain a pressure of not more than 725 \nkPa at 21°C.\n\n❖ This section introduces the requirements for \nrepair garages dealing with CNG, LNG, \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1145\n\nhydrogen and other lighter-than-air motor fuels. \nThe issues covered include preparation of \nvehicles; \nventilation \nand \ngas \ndetection \nrequirements; the concept of repair rooms, \nbooths and spaces; electrical classification; \nand defueling requirements for hydrogen. \nThere is also a blanket reference to NFPA 2 in \nthis section that would require compliance for \nhydrogen-fueled vehicles with this section and \nthe standard. Repair rooms, repair booths and \nrepair spaces are alternatives to addressing \nthe entire building when applying the code \nrequirements. \nSections \n2311.8.3 \nthrough \n2311.8.6 \naddress \nthese \nconcepts \nand \nassociated fire protection requirements. Note \nthat if the entire building complies it can simply \nbe addressed as a motor vehicle repair room. \nThis concept has been modeled after that used \nin Chapter 24 for spray finish applications, \nthough the hazards for repair garages are \ngenerally lower\n\nRepair garages that install and repair CNG, \nliquefied natural gas (LNG), hydrogen or other \nlighter-than-air motor fuels must be equipped \nwith ventilation and gas detection systems in \naccordance with Sections 2311.8.8 through \n2311.8.9.2. Classification of electrical areas \nmust comply with Section 2311.8.10 and the \ndefueling of hydrogen vehicles is required to \ncomply \nwith \nSection \n2311.8.11, \nwhich \nreferences Section 2309.6 and NFPA 2. As \nnoted, this section addresses the concept of \ncompliance with NFPA 2 for repair garages \nused for the repair of hydrogen vehicles.\n\nThere are four exceptions to the requirements \nfound in Section 2311.8.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 943,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8",
        "Section 2311.8.10",
        "SBC 801",
        "Table 906.3",
        "Section 2309.6",
        "Section 2311.8.11",
        "Section 2311"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_12_513242b6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Exception 1 exempts vehicles using lighter-\nthan-air fuels that enter and remain defueled in \nthe repair garage. The hazards are greatly \nreduced when there is no fuel present. There \nare no limitations on the types of repairs in this \nexception. Note that only the motor fuel tank \nitself needs to be purged; this does not include \nthe rest of the fuel system.\n\nException 2 would be a garage that works on \nautomobile \nmufflers, \nbrakes \nand \nshock \nabsorbers and does not repair fuel systems. \nThis type of garage would not have to comply \nwith this section even if the vehicles being \nrepaired are equipped with lighter-than air fuel \nsystems. This exception does not require the \nvehicles to be defueled as does Exception 1. \nNote that the last sentence makes it clear that \nmovement of a subassembly of the motor fuel \ntank is permitted under this exception, which is \nlimited to the exchange of parts and no use of \nopen flame or welding. The tank remains firmly \nmounted to its mounting chassis and is not free \nto drop, roll or otherwise move during this \nprocess and as such does not present any \nadditional safety concerns.\n\nException 3 allows work on hydrogen-fueled \nvehicles (but not on the fuel systems of the \nvehicles) to be conducted, provided that there \nis no open flame in use and the vehicle’s \nhydrogen fuel system contains not more than \n11.25 cubic meter of the gas, which is less than \n40 percent of the flammable gas maximum \nallowable quantity (MAQ) in Table 5003.1.1(1). \nThis exception is consistent with NFPA 2 \nrequirements on this topic. Exception 3 is \nintended to allow work on the fuel system, \nexcept for the hydrogen storage tank, without \nhaving to install additional ventilation and gas \ndetection systems in the repair garage. The \nvehicle's shutoff valve must be securely closed \non the motor vehicle fuel tank so that it is a \nclosed system and no gas can escape during \nmaintenance operations.\n\nAlthough each hydrogen passenger vehicle is \ndifferent, typically their motor vehicle fuel tank \ncan hold between 140 and 1415 cubic meter \n(NTP) of hydrogen at high pressure (34500–\n69000 kPa). However, the hydrogen leaving \nthe motor vehicle fuel tank is regulated to a \nlower pressure, typically less than 1725 kPa \nand less than 0.28 m3 (NTP) of hydrogen.\n\nHydrogen vehicles are required to have a \nmanual valve that can be shut off for \nmaintenance. In most vehicles, the shutoff \nvalve fails shut, so the standard operating \nprocedure to ensure that the valve is closed is \nto disconnect the 12V battery. For manual \nvalves, it can be tagged and locked in the off \nposition. Since almost all of the hydrogen is in \nthe motor vehicle fuel tank, this requirement will \nensure only a minimal amount of hydrogen is \nleft in the remainder of the fuel system.\n\nIn the event that the fuel storage container is \nopened during repairs and all of the hydrogen \nis allowed to escape, this exception requires \nthat the entire fuel system be defueled to less \nthan 11 cubic meters (NTP). This is less than \n40 percent of the MAQ per control area listed \nin Tables 5003.1.1(1) through 5003.1.1(4).\n\nException 4 would allow natural gas vehicles in \nthe facility with limited amounts of fuel within \nthe motor vehicle fuel tank (enough to drive the \nvehicle in/out of the facility), so long as the work \nbeing done is not on the motor vehicle fuel tank \nand is limited to the exchange of parts, and \nthere is no open flame or welding on the natural \ngas vehicle. Based on the findings of the \nSANDIA \nReport \n(SAND2014-2342), \nthe \ncredible natural gas releases during LNG and \nCNG vehicle maintenance operations are \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1146",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 883,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_13_ff00b299",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "limited to about 135785 kilo joule of fuel over a \nvery short time frame. The released natural gas \ndissipates quickly and is typically ignitable from \nthe point of release to not more than 2.4 m from \nthat point. These releases do not create an \nignitable mixture at the ceiling of the facility due \nto rapid dispersion of the gas, and ventilation \nabove the normal ventilation rates of a typical \nrepair has little or no impact on the dispersion. \nThere has not been any reported release of a \nfull CNG cylinder due to any maintenance \noperation in the last 35 years of record keeping. \nIn the 1990s there were full cylinder releases \ndue to faulty temperature-activated pressure \nrelief devices (TPRDs), but these have been \neliminated from the population and the failures \nwere not related to maintenance operations. \n2311.8.1 \nPreparation \nof \nvehicles \nfor \nrepair. For vehicles powered by gaseous fuels, the \nfuel shutoff valves shall be closed prior to repairing \nany portion of the vehicle fuel system. \nVehicles powered by gaseous fuels in which the \nfuel system has been damaged shall be inspected \nand evaluated for fuel system integrity prior to \nbeing brought into the repair garage. The inspection \nshall include testing of the entire fuel delivery \nsystem for leakage.\n\n❖ Gaseous fuels include such fuels as CNG and \nLNG, among other gases. If a leak is detected \nin the fuel system, it must be stopped or the \nsystem purged of fuel before the vehicle can be \nbrought into the garage. The intent is to prevent \nfuel gases from entering the garage area. \n2311.8.2 \nRepair garages used for the \nrepair of hydrogen-fueled vehicles. Repair \ngarages used for the repair of hydrogen-fueled \nvehicles shall be provided with an approved exhaust \nventilation system in accordance with SBC 501 and \nChapter 6 of NFPA 2.\n\n❖ The requirements for exhaust of repair garages \nfor hydrogen-fueled vehicles are specifically \ncovered in NFPA 2, where this code already \ndirects the user for most requirements for such \nvehicles. In addition, the air exhaust rate is \ndifferent in NFPA 2 for hydrogen than what the \ncode would require for other fuels. \n2311.8.3 \nMotor vehicle repair rooms. \nMotor vehicle repair rooms shall be enclosed with \nnot less than 1-hour fire barriers constructed in \naccordance with Section 707 of SBC 201, or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with 1-hour \nrated opening protectives.\n\n❖ This is one of three options for addressing the \nrequirements of Section 2311.8. Section \n2311.8.4 allows a repair booth and Section \n2311.8.5 allows a repair space. The concept of \na motor vehicle repair room is modeled from \nthe spray room in Chapter 24. In the application \nfor motor vehicle repair garages, this allows the \nprovisions of Section 2311.8 to be limited to a \nroom versus potentially an entire building. \nWhere an entire building complies with Section \n2311.8, it is essentially viewed as a motor \nvehicle repair room. In that case, no \nseparations would be required as it is one \nspace. \n2311.8.4 \nMotor vehicle repair booths. The \ndesign and construction of motor vehicle repair \nbooths shall be in accordance with Sections \n2311.8.4.1 through 2311.8.4.4.\n\n❖ This concept is modeled after the spray booth \nrequirements of Chapter 24. This is seen as an \nappliance. \nSections \n2311.8.4.1 \nthrough \n2311.8.4.4 outline the specific requirements for \nsuch booths. \n2311.8.4.1 \nConstruction. \nMotor \nvehicle \nrepair booths shall be constructed of approved \nnoncombustible materials. Where walls or ceiling \nassemblies are constructed of sheet metal, single-\nskin assemblies shall be not thinner than 18 gage \n(1.2 mm) and each sheet of double-skin assemblies \nshall be not thinner than 20 gage (0.9 mm). \nStructural sections of motor vehicle repair booths \nshall be sealed in an approved manner.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 939,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8",
        "Section 2311.8.5",
        "Section 707",
        "Section 2311.8.4",
        "SBC 501",
        "SBC 201",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_14_5e0a15fa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This \nsection \nsets \nout \nthe \nconstruction \nrequirements \nfor \nrepair \nbooths. \nThe \nrequirements are very similar to those in \nSection 2404.3.3.1. When this section was \nadded to the code, it was specifically revised to \nuse the term “approved manner” for the \nmethod of sealing the structural sections \nversus the more specific requirements for \n“latex-based or similar caulks and sealants” \nallowed in Section 2404.3.3.1. This provides \nmore flexibility but will require more review to \ndetermine the appropriateness of the sealants. \n2311.8.4.2 \nSurfaces. The interior surfaces of \nmotor vehicle repair booths shall be constructed to \npermit the free passage of exhaust air from all parts \nof the interior.\n\n❖ This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.2; however, it is primarily focused on \nfree passage of exhaust air. Section 2404.3.3.2 \nrequires the surfaces to be easily washed and \ncleaned. Since this section is focused on the \nrepair of vehicles with the concern for release \nof gaseous fuels, the issue of cleaning the \nsurface is not as critical. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1147\n\n2311.8.4.3 \nMeans of egress. Means of egress \nshall be provided in accordance with Chapter 10. \nException: \nMeans \nof \negress \ndoors \nfrom \npremanufactured motor vehicle repair booths shall \nbe not less than 750 mm in width by 2000 mm in \nheight.\n\n❖ This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.4 for spray booths. Though a repair \nbooth, like a spray booth, is more like an \nappliance, because people can occupy such \nbooths, means of egress must be addressed. \nSee the commentary to Section 2404.3.3.4. \n2311.8.4.4 \nClear space. Motor vehicle repair \nbooths shall be installed so that all parts of the booth \nbe provided with ready access for cleaning. A clear \narea of not less than 900 mm wide shall be \nmaintained on all sides of the motor vehicle repair \nbooth. This clear area shall be kept free of any \nstorage or combustible construction. \nExceptions: \n1. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to or directly against an interior partition, \nwall or floor/ceiling assembly that has a fire-\nresistance rating of not less than 1 hour, \nprovided that the motor vehicle repair booth \ncan be adequately maintained and cleaned. \n2. This requirement shall not prohibit locating a \nmotor vehicle repair booth closer than 900 \nmm to an exterior wall or a roof assembly, \nprovided that the wall or roof is constructed \nof noncombustible material and the motor \nvehicle repair booth can be adequately \nmaintained and cleaned.\n\n❖ This \nsection \nis \nmodeled \nafter \nSection \n2404.3.3.5 \nfor \nspray \nbooths \nand \nsets \nclearances for the spray booth. Generally, a \n900 mm separation on all sides is required, but \nthe exception recognizes low-hazard locations \nsuch as interior partitions and exterior walls \nunder certain conditions. See the commentary \nto Section 2404.3.3.5. \n2311.8.5 \nMotor vehicle repair spaces. \nWhere such spaces are not separately enclosed, \nnoncombustible spray curtains shall be provided to \nrestrict the spread of flammable gases.\n\n❖ This \nsection \ndiffers \nfrom \nspray-finishing \nrequirements and allows the use of spray \ncurtains to form an enclosure to prevent the \nspread of flammable gas. The requirements of \nSection 2311.8 will still apply with regard to \nventilation and gas detection. \n2311.8.6 \nFire protection. Motor vehicle \nrepair booths or spaces installed in a room or area \nprotected by an automatic sprinkler system shall \nhave the protection extended to include the inside \nof the motor vehicle repair booth or space.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 929,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2404.3.3.5",
        "Section 2311.8",
        "Section 2404.3.3.4",
        "Section 2404.3.3.1",
        "SBC 801",
        "Section 2404.3.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_15_d5e5f6bb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Where repair booths or spaces are installed in \nareas equipped with an automatic sprinkler \nsystem, the protection must be extended to \nensure coverage of the booth or space. The \nsprinkler requirements for repair garages are \nfound in Section 903.2.9.1. \n2311.8.7 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906 shall be \nprovided for motor vehicle repair rooms, motor \nvehicle repair booths or motor vehicle repair spaces.\n\n❖ As part of the package of requirements \nallowing repair rooms, repair booths and repair \nspaces instead of protection of the entire repair \ngarage, fire extinguishers are required to be \nprovided in accordance with Section 906. \n2311.8.8 \nExhaust \nventilation \nsystem. \nRepair garages used for the repair of CNG, LNG, or \nother lighter-than-air motor fuels other than \nhydrogen shall be provided with an approved \nmechanical ventilation system. The mechanical \nexhaust ventilation system shall be in accordance \nwith SBC 501 and Sections 2311.8.8.1 and \n2311.8.8.2. \nException: Where approved by the Fire official, \nnatural ventilation shall be permitted in lieu of \nmechanical exhaust ventilation.\n\n❖ This section is intended to prevent the \naccumulation of lighter-than-air flammable and \ncombustible gases inside the repair garage \nand introduces the applicable requirements. \nNote that this section does not address \nhydrogen. Instead, hydrogen is addressed in \nSection 2311.8.2 and references SBC 501 and \nChapter 6 of NFPA 2.\n\nAn example of natural ventilation that a Fire \nofficial may approve at his or her discretion is a \nrepair garage with at least two opposite sides \nopen all the way to the ceiling. The two \nopposite \nsides \nwould \nallow \nfor \ncross \nventilation. Having the walls open to the ceiling \nwould prevent lighter-than-air gases from \naccumulating at the ceiling level. The ceiling \nwould have to be sealed to prevent gasses \nfrom entering the attic space; otherwise, \nmechanical ventilation would be required. \n2311.8.8.1 \nDesign. For indoor locations, air \nsupply inlets and exhaust outlets for mechanical \nventilation shall be arranged to provide uniformly \ndistributed air movement with inlets uniformly \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1148\n\narranged on walls near floor level and outlets at the \nhigh point of the room in walls or the roof. \nFailure of the ventilation system shall cause the \nfueling system to shut down. \nThe exhaust ventilation rate shall be not less than \n0.03 m3/minute per 34 m3 of room volume.\n\n❖ This \nsection \nprovides \nthe \nventilation \nrequirements for CNG, LNG and other lighter-\nthan-air motor fuels, excluding hydrogen. This \nsection requires uniform exhaust ventilation \nthroughout the garage area that will exchange \nat least 0.03 m3 of air for every 0.34 m3 of room \nvolume every minute. The ventilation must be \ncontinuous or be operated by the initiation of a \ngas detection system. The gas detection \nsystem as addressed in Section 2311.8.9 has \nan activation threshold of not more than 25 \npercent of the LFL based on the requirements \nof Section 916. \n2311.8.8.2 \nOperation. \nThe \nmechanical \nexhaust \nventilation \nsystem \nshall \noperate \ncontinuously. \nExceptions: \n1. Mechanical exhaust ventilation systems that \nare interlocked with a gas detection system \ndesigned in accordance with Sections \n2311.8.9 through 2311.8.9.2. \n2. Mechanical exhaust ventilation systems in \nrepair garages that are used only for repair of \nvehicles fueled by liquid fuels or odorized \ngases, such as CNG, where the ventilation \nsystem is electrically interlocked with the \nlighting circuit.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 877,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8.9",
        "SBC 501",
        "Section 903.2.9.1",
        "Section 906",
        "Section 916",
        "SBC 801",
        "Section 2311.8.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_16_9237a4f3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This provision is intended to prevent the \naccumulation of lighter-than-air gases inside \nvehicle repair garages through continuous \nexhaust ventilation. There are two exceptions \nthat would not require the ventilation to be \ncontinuous. The first exception allows the use \nof a gas detection system that, once initiated, \nwill activate the exhaust ventilation. The \nsecond exception recognizes the fact that the \ngas provides some level of warning in the odor. \nThe ventilation system does need to be \ninterlocked with the lighting circuit as well. \n2311.8.9 \nGas detection system. Repair \ngarages used for repair of vehicles fueled by \nnonodorized gases, including, but not limited to, \nhydrogen and nonodorized LNG, shall be provided \nwith a gas detection system that complies with \nSection 916. The gas detection system shall be \ndesigned to detect leakage of nonodorized gaseous \nfuel. Where lubrication or chassis service pits are \nprovided in garages used for repairing non-odorized \nLNG-fueled vehicles, gas sensors shall be provided \nin such pits.\n\n❖ Some gases contain additives that produce \npungent odors for easy recognition. If the \nvehicle contains fuel systems that do not use \nthese odorized gases, a gas detection system \nmust be installed. The gas detection system \nmust comply with Section 916. Section 916 \nspecifies when the system is to activate. In the \ncase of the gases addressed in Section \n2311.8, the primary criteria for activation is 25 \npercent of the LFL. This section requires quick-\nlube-type facilities that change oil and lubricate \nvehicles to install gas detection systems in the \npit area if they service vehicles that are \nequipped with LNG fuel systems using \nnonodorized LNG. \n2311.8.9.1 \nSystem activation. Activation of \nthe gas detection alarm shall result in all of the \nfollowing: \n1. Initiation of local audible and visual alarms \nin approved locations. \n2. Deactivation of heating systems located in \nthe repair garage. \n3. Activation of the mechanical exhaust \nventilation system, where the ventilation \nsystem is interlocked with gas detection.\n\n❖ This section identifies the equipment that the \ngas detection system must activate in the event \nthe system detects the presence of gas above \n25 percent of the LFL. These actions result in \nnotification of the hazard, deactivation of the \nheating system to avoid a potential ignition \nsource, and activation of the ventilation system \nto reduce the flammable concentration of the \nspace. Note in some cases the ventilation \nsystem may be continuously operating, so the \ngas detection system does not need to address \nthis issue. \n2311.8.9.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nautomatically deactivate the heating system, \nactivate the mechanical exhaust ventilation system \nwhere the system is interlocked with the gas \ndetection system and cause a trouble signal to sound \nin an approved location.\n\n❖ This section requires all equipment that the gas \ndetector would normally activate when it \ndetects gas to activate if the gas detection \nsystem fails. \n2311.8.10 \nClassified electrical area. Areas \nwithin 450 mm of a ceiling within a motor vehicle \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1149\n\nrepair room or motor vehicle repair booth shall be \ndesigned and installed in accordance with the \nrequirements for Class I, Division 2, classified \nlocations, as set forth in SBC 401. \nExceptions: \n1. Rooms with exhaust ventilation of not less \nthan 0.3 m3/min/m2 of floor area, with \nsuction taken from a point within 450 mm of \nthe highest point in the ceiling in repair \ngarages for vehicles that use CNG, liquefied \nnatural gas (LNG) or other lighter-than-air \nmotor fuels. \n2. Rooms used for the repair of hydrogen-\nfueled vehicles that have an approved \nexhaust ventilation system in accordance \nwith SBC 501 and NFPA 2.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 885,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8",
        "SBC 501",
        "SBC 401",
        "Section 916",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_17_eb368f29",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section details where classified wiring \nmethods are required when repairing vehicles \nthat use CNG, liquefied natural gas (LNG), \nhydrogen or other lighter-than-air motor fuels, \nand clarifies that such methods are not \nrequired if the requirements in the exceptions \nare met. The source for this requirement and \nexceptions is the 2015 edition of NFPA 30A, \nTable 8.3.2. The exceptions are consistent with \nthe \nventilation \nrequirements \nin \nSection \n2311.8.2 for hydrogen and Section 2311.8.8.1 \nfor CNG, LNG or other lighterthan-air motor \nfuels, other than hydrogen. \n2311.8.11 \nDefueling equipment required at \nvehicle maintenance and repair facilities. \nFacilities for repairing or replacing hydrogen fuel \ntanks on hydrogen-fueled vehicles shall have \nequipment to defuel vehicle storage tanks. Where \nwork must be performed on a motor vehicle’s fuel \ntank for the purpose of maintenance, repair or \ncylinder certification, defueling and purging shall \nbe conducted in accordance with Section 2309.6 \nand NFPA 2.\n\n❖ This section is specifically focused on facilities \nthat repair or replace the motor vehicle fuel \ntanks on hydrogen vehicles. Therefore, the \ndefueling and purging are required to comply \nwith Section 2309.6 and NFPA 2. See the \ncommentary to Section 2309.6.\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1150\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter \nof the code:\n\n1. Code Changes Resource Collection—2015 International Building. Washington, DC: International Code \nCouncil, 2014. \n2. CGA G-5.4—05, Standard for Hydrogen Piping Systems at Consumer Locations, 3rd ed. Arlington, VA: \nCompressed Gas Association, 2005. \n3. Handbook for Handling, Storing, and Dispensing E85. Washington, DC: U.S. Department of Energy, \n2006. \n4. Renkes, Robert N. Fires at Refueling Sites that Appear to be Static Related. Tulsa, OK: Petroleum \nEquipment Institute, 2006.\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1151\n\nTABLES AND FIGURES OF CHAPTER 23\n\nTABLE 2306.2.3 \nMINIMUM SEPARATION REQUIREMENTS FOR ABOVE-GROUND TANKS \nCLASS \nOF \nLIQUID \nAND \nTANK \nTYPE \nINDIVIDUAL \nTANK \nCAPACITY \n(liter) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nIMPORTANT \nBUILDING ON \nSAME \nPROPERTY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nFUEL \nDISPENSER \n(m) \nMINIMUM \nDISTANCE FROM \nLOT LINE THAT \nIS OR CAN BE \nBUILT UPON, \nINCLUDING THE \nOPPOSITE SIDE \nOF A PUBLIC \nWAY \n(m) \nMINIMUM \nDISTANCE \nFROM \nNEAREST \nSIDE OF ANY \nPUBLIC WAY \n(m) \nMINIMUM \nDISTANCE \nBETWEEN \nTANKS (mm) \nClass I \nprotected \nabove-\nground \ntanks  \nLess than or \nequal to 22,700 \n1.5 \n7.5a \n4.5 \n1.5 \n900 \nGreater than \n22,700 \n4.5 \n7.5a \n7.5 \n4.5 \n900 \nClass II \nand III \nprotected \nabove-\nground \ntanks  \nSame as \nClass I \nSame as \nClass I \nSame as Class Ic \nSame as \nClass I \nSame as Class I Same as Class \nI \nTanks in \nvaults  \n0–75,700 \n0b \n0 \n0b \n0 \nSeparate \ncompartment \nrequired for \neach tank \nOther \ntanks  \nAll \n15 \n15 \n30 \n15 \n900 \na. At fleet vehicle motor fuel-dispensing facilities, a minimum separation distance is not required. \nb. Underground vaults shall be located such that they will not be subject to loading from nearby structures, or they shall be \ndesigned to accommodate applied loads from existing or future structures that can be built nearby. \nc. For Class IIIB liquids in protected above-ground tanks, a minimum separation distance is not required.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 978,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2311.8.8.1",
        "Table 8.3.2",
        "Table 2306.2.3",
        "SBC 801",
        "Section 2311.8.2",
        "Section 2309.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_18_02a88eba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "TABLE 2308.8.1.2.3 \nSEPARATION DISTANCE FOR ATMOSPHERIC VENTING OF CNG\n\nEQUIPMENT OR FEATURE \nMINIMUM SEPARATION  \n(m) \nBuildings  \n7.5 \nBuilding openings  \n7.5 \nCNG compressor and storage vessels  \n7.5 \nCNG dispensers  \n7.5 \nLot lines  \n4.5 \nPublic ways  \n4.5 \nVehicles  \n7.5\n\n-\n\n[Table table_p181_1]\nHeaders: CLASS\nOF\nLIQUID\nAND\nTANK\nTYPE | INDIVIDUAL\nTANK\nCAPACITY\n(liter) | MINIMUM\nDISTANCE\nFROM\nNEAREST\nIMPORTANT\nBUILDING ON\nSAME\nPROPERTY\n(m) | MINIMUM\nDISTANCE\nFROM\nNEAREST\nFUEL\nDISPENSER\n(m) | MINIMUM\nDISTANCE FROM\nLOT LINE THAT\nIS OR CAN BE\nBUILT UPON,\nINCLUDING THE\nOPPOSITE SIDE\nOF A PUBLIC\nWAY\n(m) | MINIMUM\nDISTANCE\nFROM\nNEAREST\nSIDE OF ANY\nPUBLIC WAY\n(m) | MINIMUM\nDISTANCE\nBETWEEN\nTANKS (mm)\nClass I\nprotected\nabove-\nground\ntanks | Less than or\nequal to 22,700 | 1.5 | 7.5a | 4.5 | 1.5 | 900\nGreater than\n22,700 | 4.5 | 7.5a | 7.5 | 4.5 | 900\nClass II\nand III\nprotected\nabove-\nground\ntanks | Same as\nClass I | Same as\nClass I | Same as Class Ic | Same as\nClass I | Same as Class I | Same as Class\nI\nTanks in\nvaults | 0–75,700 | 0b | 0 | 0b | 0 | Separate\ncompartment\nrequired for\neach tank\nOther\ntanks | All | 15 | 15 | 30 | 15 | 900\n\n[Table table_p181_2]\nHeaders: EQUIPMENT OR FEATURE | MINIMUM SEPARATION\n(m)\nBuildings | 7.5\nBuilding openings | 7.5\nCNG compressor and storage vessels | 7.5\nCNG dispensers | 7.5\nLot lines | 4.5\n... and 2 more rows\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1152\n\nTABLE 2311.6.2 \nTEMPERATURE COMPENSATED CYLINDER PRESSURE TABLEa\n\nGAS TEMPERATURE \nPRESSURE IN FULL 24820 kPa \nCNG CONTAINER, kPa \n51 \n31025 \n49 \n30720 \n44 \n29450 \n38 \n28300 \n33 \n27140 \n27 \n25980 \n22 \n24820 \n16 \n23665 \n10 \n22500 \n5 \n21330 \n-2 \n20175 \n-7 \n19010 \n-13 \n17850 \n-18 \n16690 \n-24 \n15535 \n-29 \n14380 \n-35 \n13230 \n-40 \n12090\n\nCommentary FIGURE 2303.1(1) \nLOCATION OF DISPENSING DEVICES \n-\n\n[Table table_p182_1]\nHeaders: GAS TEMPERATURE | PRESSURE IN FULL 24820 kPa\nCNG CONTAINER, kPa\n51 | 31025\n49 | 30720\n44 | 29450\n38 | 28300\n33 | 27140\n... and 13 more rows\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1153\n\nCommentary FIGURE 2303.1(2) \nLOCATION OF DISPENSING DEVICES\n\nCommentary FIGURE 2303.1(3) \nLOCATION OF DISPENSING DEVICES\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1154\n\n5.5 m OF DISPENSER HOSE + 1.5 m BETWEEN NOZZLE AND OPENING = 7 m \nTOTAL DISTANCE BETWEEN THE DISPENSER AND BUILDING OPENING\n\nCommentary FIGURE 2303.1(4) \nLOCATION OF DISPENSING DEVICES\n\nCommentary FIGURE 2303.1(5) \nLOCATION OF DISPENSING DEVICES \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 990,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 2311.6.2",
        "Table 2308.8.1.2.3",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec906_19_30930b47",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "SBC 801-CC-2024 \n1155\n\nCommentary FIGURE 2303.2 \nEMERGENCY DISCONNECT SWITCH\n\nCommentary FIGURE 2306.2.3(1) \nABOVE-GROUND TANKS LOCATED OUTSIDE ABOVE GRADE\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1156\n\nCommentary FIGURE 2306.2.3(2) \nBIODIESEL FUELING KIOSK\n\nCommentary FIGURE 2306.2.3(3) \nBIODIESEL FUELER\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1157\n\nCommentary FIGURE 2306.2.3(4) \n22700 L OR LESS PROTECTED ABOVE-GROUND STORAGE TANKS STORING CLASS I, II \nOR III LIQUIDS\n\nCommentary FIGURE 2306.2.3(5) \nGREATER THAN 22700 L PROTECTED ABOVE-GROUND STORAGE TANKS STORING \nCLASS I, II OR III LIQUIDS\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1158\n\nCommentary FIGURE 2306.2.3(6) \nALL OTHER ABOVE-GROUND STORAGE TANKS STORING CLASS II OR III LIQUIDS \nONLY\n\nDISPENSER MUST BE MOUNTED ON A CONCRETE ISLAND OR VEHICLE IMPACT PROTECTION MUST \nBE PROVIDED BY STEEL BOLLARDS FILLED WITH CONCRETE\n\nCommentary FIGURE 2306.7.3 \nMOUNTING OF DISPENSERS\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1159\n\nCommentary FIGURE 2306.7.4 \nDISPENSER EMERGENCY VALVES\n\nCommentary FIGURE 2306.7.5.1 \nBREAKAWAY DEVICES\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1160\n\nCommentary FIGURE 2306.7.7.2 \nLOCATION OF ABOVE-GRADE REMOTE PUMPS\n\nCommentary FIGURE 2306.8.5 \nALCOHOL-BLENDED FUEL DISPENSER SIGN\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1161\n\nCommentary FIGURE 2307.7 \nPUBLIC LP-GAS FUEL DISPENSER\n\n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1162\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "with a",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 36,
      "page_end": 192,
      "token_count": 623,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1206_0_8fefa075",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
