      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1011\n\nPOSITION TO SHUT DOWN CONDUCTORS \nOUTSIDE THE ARRAY. CONDUCTORS \nWITHIN ARRAY REMAIN \nENERGIZED IN SUNLIGHT.\n\n❖ Rapid shutdown can apply to both the \nconductors and the array or simply the \nconductors. Distinguishing this difference is \nimportant, as one PV system remains \nelectrically live and all electrical is shut down \nfor the other. There are two types of signs that \ncan be used, depending on the system.\n\nThe labels in Section 1205.4.1 shall include a \nsimple diagram of a building with a roof. \nDiagram sections in red signify sections of the \nsolar photovoltaic system that are not shut \ndown when the rapid shutdown switch is turned \noff.\n\nIn addition to the signage, a diagram must also \nbe provided. This helps to better identify \nthrough color which portions of the systems will \nremain live after rapid shutdown. \n1205.4.2 \nLocation. The rapid shutdown \nlabel in Section 1205.4.1 shall be located not greater \nthan 900 mm from the service disconnecting means \nto which the photovoltaic systems are connected, \nand shall indicate the location of all identified rapid \nshutdown switches if not at the same location.\n\n❖ Signage and diagrams are only helpful if \nlocated close to the disconnecting means. This \nsection specifies a maximum distance of 900 \nmm that these signs can be located in \nassociation with the service disconnect. Note \nthat buildings with multiple rapid shutdown \nswitches need to identify where all the switches \nare located. \n1205.4.3 \nBuildings with more than one \nrapid shutdown type. Solar photovoltaic systems \nthat contain rapid shutdown in accordance with \nboth Items 1 and 2 of Section 1205.4.1 or solar \nphotovoltaic systems where only portions of the \nsystems on the building contain rapid shutdown, \nshall provide a detailed plan view diagram of the \nroof showing each different photovoltaic system \nand a dotted line around areas that remain energized \nafter the rapid shutdown switch is operated.\n\n❖ Buildings can have two types of rapid \nshutdown \nwhere \neither \nthe \narray \nand \nconductors are shut down or only the \nconductors. Also note it is possible to have a \nbuilding with photovoltaics with some form of \nrapid shutdown and portions without. Due to \nthe potential hazards to fire fighters, these \ndifferences must be provided in a detailed plan \nview that shows which areas are still energized. \n1205.4.4 \nRapid shutdown switch. A rapid \nshutdown switch shall have a label located not \ngreater than 900 mm from the switch that states the \nfollowing:\n\n❖ This section requires that the actual switch be \nlabeled and not further than 900 mm from the \nrapid shutdown switch. The requirements of \nthis section are intended to assist in providing \ninformation to fire fighters to maintain safety \nwhile fighting fires that contain photovoltaics. \n1205.5 Ground-mounted \nphotovoltaic \npanel \nsystems. Ground-mounted photovoltaic panel \nsystems shall be installed in accordance with this \nsection. Setback requirements shall not apply to \nground-mounted, free-standing photovoltaic arrays.\n\n❖ This section applies all requirements for \nrooftop PV systems to ground-mounted PV \nsystems except for the access, pathway and \nsmoke ventilation clearance requirements. \nSince PV systems are no longer on a roof that \npotentially needs to be vented, the physical \nhazards of ground-mounted systems are \nreduced. \n1205.5.1 \nVegetation control. A \nclear, \nbrush-free area of 3 m shall be required around the \nperimeter of the ground-mounted photovoltaic \narrays. A maintained vegetative surface or a \nnoncombustible base, approved by the Fire official, \nshall be installed and maintained under the \nphotovoltaic arrays and associated electrical \nequipment installations.\n\n❖ For visibility and emergency access, a clear \nzone is required around the arrays. This \nclearance also reduces the risk of a fire \noccurring adjacent to the arrays. Some level of \nvegetation is acceptable as long as it is \nproperly maintained. \nSECTION 1206 STATIONARY FUEL \nCELL POWER SYSTEMS \n1206.1 General. Stationary fuel cell power \nsystems in new and existing occupancies shall \ncomply with this section. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14.\n\n❖",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1206",
      "section_number": "1206",
      "section_title": "STATIONARY FUEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 43,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1206.14",
        "Section 1205.4.1",
        "SBC 801",
        "Section 1206"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1206_1_1f19a281",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section deals with the regulation of \nstationary fuel cell power systems based on the \nfact that they are located in buildings, and the \npotential hazards they pose need to be \naddressed. Fuel cell power systems are being \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1012\n\nused in ever-increasing numbers to meet \nfacility energy needs. Stationary fuel cell power \nsystems \ngenerate \npower \nthrough \nan \nelectrochemical \nprocess \nthat \ncombines \nhydrogen and oxygen to produce electricity. \nThe hydrogen comes from a direct hydrogen \nsource or from any hydrocarbon fuel such as \nnatural gas, gasoline, diesel, or methanol if the \nfuel cell power system includes integral \nreforming. The oxygen comes from air around \nthe fuel cell. There are several types of fuel cell \nsystems \nthat \nrequire \ndifferent \napproval \nprocesses. These will be discussed further in \nSection 1206.3.\n\nThe exception points out the allowance in \nSection 1206.14 to temporarily provide power \nto a Group R-3 or R-4 occupancy. This \nallowance is also provided in SBC 1101/1102 \nfor similar structures. See the commentary to \nSection 1206.14. \n1206.2 Permits. Permits shall be obtained for \nstationary fuel cell power systems as set forth in \nSection 105.6.9.\n\n❖ Section 105.6.9 requires a permit to allow the \nfire department  to become familiar with and \nsign off on the safety of such systems. \n1206.3 Equipment. Stationary fuel cell power \nsystems shall comply with the following: \n1. Prepackaged fuel cell power systems shall be \nlisted and labeled in accordance with CSA \nFC 1. \n2. The \nmodules \nand \ncomponents \nin \na \npreengineered fuel cell power system shall be \nlisted and labeled in accordance with CSA \nFC 1 and interconnected to complete the \nassembly of the system at the job site in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and the module and component \nlistings. \n3. Field-fabricated fuel cell power systems shall \nbe approved based on a review of the \ntechnical report provided in accordance with \nSection 104.8.2. The report shall be prepared \nby and bear the stamp of a registered design \nprofessional and shall include: \n3.1. A fire risk evaluation. \n3.2. An evaluation demonstrating that \nmodules and components in the fuel cell \npower system comply with applicable \nrequirements in CSA FC 1. \n3.3. Documentation of the fuel cell power \nsystem’s compliance with applicable \nNFPA 2 and NFPA 853 construction \nrequirements.\n\n❖ Three types of fuel cell power systems are \ndefined in Chapter 2. They include: \n• Prepackaged fuel cell power systems. \n• Preengineering fuel cell power systems. \n• Field-fabricated fuel cell power systems.\n\nEach of these systems has a different \napproach to approval. Prepackaged systems \ncome as a complete unit and simply need to be \nlisted and labeled in accordance with CSA \nFC1. These systems are ready for installation \nright from the factory, whereas preengineered \nand field-fabricated systems require more \napprovals during installation. The requirements \nfor listing and labeling to CSA FC1 remove the \nburden to the Fire official of determining \ncompliance with NFPA 853, which is a \nstandard for the design, construction, and \ninstallation of stationary fuel cell power \nsystems very similar in content to CSA FC1. \nPreengineered \nsystems \nfall \nbetween \nprepackaged and field fabricated. The modules \nand components are listed and labeled, and \nthe system is approved but must be assembled \nat the job site. Again, the listing essentially \ndemonstrates compliance with NFPA 853. In \naddition to listing and labeling preengineered \nfuel cell power systems, the manufacturer’s \ninstructions must be followed. Field fabricated \nis a system completely assembled at the job \nsite and the modules are not listed or labeled. \nInstead, they need to meet several criteria, \nincluding demonstrating compliance with CSA \nFC1. This option allows for newer technologies \nto be used that have not been designed yet as \nprepackaged or preengineered. In addition to \ncompliance with CSA FC 1, a risk analysis is \nnecessary. Additionally, hydrogen, a common \nfuel used for fuel cell power systems, must \nmeet the requirements in NFPA 2 and NFPA \n853.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1206",
      "section_number": "1206",
      "section_title": "STATIONARY FUEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 43,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 104.8.2",
        "SBC 1101",
        "Section 105.6.9",
        "SBC 801",
        "Section 1206.14",
        "Section 1206.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1206_2_94bf8d41",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "ANSI/CSA FC 1 is used to investigate and list \nthe stationary fuel cells covered by this section. \nThe \nconstruction \nand \nperformance \nrequirements in that standard address a variety \nof hazards, including mechanical, electrical, \nthermal, \nmalfunction, \nerroneous \nhuman \nintervention and environmental. NFPA 853, \nStandard for the Installation of Stationary Fuel \nCell Power Systems, includes requirements for \nthe design, construction and installation of \nstationary fuel cell power systems. \n1206.4 Installation. Stationary fuel cell power \nsystems shall be installed and maintained in \naccordance with SBC 401 and NFPA 853, the \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1013\n\nmanufacturer’s installation instructions, and the \nlisting. Stationary fuel cell power systems fueled by \nhydrogen shall be installed and maintained in \naccordance with NFPA 2 and SBC 401, the \nmanufacturer’s installation instructions and the \nlisting.\n\n❖ This section is provided to ensure that such \nsystems are properly installed and maintained, \nregardless of type. Several standards are \ncalled up for this process. \n1206.5 Residential use. Stationary fuel cell power \nsystems shall not be installed in Group R-3 and R-\n4 buildings, or dwelling units associated with Group \nR-2 buildings unless they are specifically listed for \nresidential use. \nException: The temporary use of a fuel cell-\npowered electric vehicle to power a Group R-3 or \nR-4 building while parked shall comply with \nSection 1206.14.\n\n❖ Systems are listed for both residential and \nnonresidential use based on the requirements \nin NFPA 853 and CSA FC1. This section is \nprovided to ensure the appropriate stationary \nfuel cell power system is installed.\n\nThe exception acknowledges the allowance in \nSection 1206.14 that would allow the use of a \nvehicle for temporary power for Group R-3 and \nR-4 occupancies. See the commentary to \nSection 1206.14. \n1206.6 Indoor installations. Stationary fuel cell \npower systems installed in indoor locations shall \ncomply with Sections 1206.6 through 1206.6.2. For \npurposes of this section, an indoor location includes \na roof and 50 percent or greater enclosing walls.\n\n❖ Systems are listed for either indoor or outdoor \nuse. The 50-percent wall limitation is from \nNFPA 853, Section 3.3.15.2. This criterion is \nnecessary to differentiate which installations \nare considered indoor versus outdoor, as the \nrequirements vary. \n1206.6.1 \nListed. Stationary fuel cell power \nsystems installed indoors shall be specifically listed \nand labeled for indoor use.\n\n❖ The purpose of this section is to ensure that \nindoor \nsystems \nare \nlisted \nand \nlabeled \nappropriately for indoor use. This makes it clear \nto the Fire official that what is being installed is \nappropriate for the location and use without \nrequiring \nverification \nthrough \nadditional \ndocumentation. \n1206.6.2 \nSeparation. Rooms containing \nstationary fuel cell power systems shall be \nseparated from the following occupancies by fire \nbarriers or horizontal assemblies, or both, \nconstructed in accordance with SBC 201. \n1. Group B, F, M, S and U occupancies by 1-\nhour fire-resistance-rated construction. \n2. Group A, E, I and R occupancies by 2-hour \nfire-resistance-rated construction. \nException: Stationary fuel cell power systems with \nan aggregate rating less than 50 kW shall not be \nrequired to be separated from other occupancies \nprovided that the systems comply with Section 9.3 \nof NFPA 853.\n\n❖ These systems are \nessentially \nlike \nan \nincidental use to the building and separations \nare provided for consistency with that concept. \nThe separations are similar to those required \nfor ESS in Section 1207.7.4. Note that Group \nB, F, M, S and U occupancies would require \nonly a 1-hour separation, whereas a 2-hour \nseparation would be required for ESS. \nSystems less than 50 kW do not require \nadditional separation, as the risk they pose is \nlow. \n1206.7 Vehicle \nimpact \nprotection. \nWhere \nstationary fuel cell power systems are subject to \nimpact by a motor vehicle, vehicle impact \nprotection shall be provided in accordance with \nSection 312.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1206",
      "section_number": "1206",
      "section_title": "STATIONARY FUEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 43,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.7.4",
        "SBC 201",
        "SBC 401",
        "Section 9.3",
        "SBC 801",
        "Section 1206.14",
        "Section 3.3.15.2",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec1206_3_34a7bba4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The provisions in this section protect the power \nsystem from physical damage to avoid a \nmalfunction of the equipment and the possible \nresulting hazards. A good example may be a \nfuel cell in a warehouse space where forklifts \nare being used (see commentary, Section \n312). \n1206.8 Outdoor installation. Stationary fuel cell \npower systems located outdoors shall be separated \nby not less than 1.5 m from the following: \n1. Lot lines. \n2. Public ways. \n3. Buildings. \n4. Stored combustible materials. \n5. Hazardous materials. \n6. High-piled stock. \n7. Any portion of a designated means of egress \nsystem. \n8. Other exposure hazards.\n\n❖ The exposures are different for installations on \nthe exterior, as there are other exposures such \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec1206",
      "section_number": "1206",
      "section_title": "STATIONARY FUEL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 41,
      "page_end": 43,
      "token_count": 179,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec507_0_8b739f2b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1014\n\nas adjacent buildings. The separations are \nbased on, but not identical to, requirements in \nNFPA 853, Section 5.1.1. \n1206.9 Fuel supply. The design, location and \ninstallation of the fuel supply for stationary fuel cell \npower systems shall comply with Chapter 53, \nChapter 58 and SBC 1201, based on the particular \nfuel being supplied to the system.\n\n❖ This section does not address the fuel supply \nbut instead provides references to the \nappropriate requirements. The primary fuels \nare hydrogen and CNG. \n1206.10 Manual shutoff. Access to a manual \nshutoff valve shall be provided for the fuel piping \nwithin 1.8 m of any fuel storage tank serving the \nfuel cell and within 1.8 m of the power system. If \nthe fuel tank and the stationary fuel cell power \nsystem are less than 3.6 m apart, a single shutoff \nvalve shall be permitted. If the stationary fuel cell \npower system is located indoors, the shutoff valve \nshall be located outside of the room in which the \nsystem is installed, unless otherwise approved by \nthe Fire official.\n\n❖ Manual shutoff requirements are based on, but \nnot identical to, requirements in NFPA 853, \nSection 6.4. Note that Section 6.4 deals with \nhydrogen specifically, but this section would \ndeal with any fuel being used for the fuel cell. \nFuel cells generate electricity but need a fuel \nsource such as hydrogen or CNG. Therefore, \nshutoff valves must be provided in case of \nmalfunction of the fuel supply at the fuel cell to \navoid further hazards.\n\nThis section essentially is intended to provide \ntwo shutoff valves that are located within 1.8 m \nof the fuel cell and within 1.8 m of the fuel \nsource. Some flexibility is given to systems \nwhere the fuel source and cell are less than 3.6 \nm apart and thus can share a single shutoff \nvalve. Indoor fuel cells must provide shutoff \nvalves outside the room in which the fuel cell is \nlocated. This reduces the risk of entering a \nspace with a flammable gas. \n1206.11 Ventilation and exhaust. Ventilation and \nexhaust for stationary fuel cell power systems shall \nbe provided in accordance with NFPA 853.\n\n❖ Ventilation, exhaust, fire suppression and gas \ndetection are important parts of a safe \ninstallation, and NFPA 853 is referenced for \nconvenience. Chapter 7 \nof NFPA 853 \naddresses ventilation and exhaust. Section \n7.1.1 of NFPA 853 exempts fuel cell power \nsystems \ninstalled \noutdoors \nand \nlisted \nprepackaged or preengineered and matched \nmodular fuel cell power systems that are \nsealed, provide direct ventilation and exhaust \nin \naccordance \nwith \nthe \nlisting \nand \nmanufacturer. Outdoor installations have more \nair circulation to reduce the hazard of \nflammable gas buildup, and preengineered and \nprepacked installations design ventilation and \nexhaust into the system. The provisions focus \non having separate ventilation and exhaust for \nthe power systems and to interlock the systems \nin case of failure of the exhaust system. \n1206.12 Fire protection. Fire protection systems \nfor stationary fuel cell power system installations \nshall be provided in accordance with NFPA 853.\n\n❖ For outdoor installations, NFPA 853 essentially \nrequires appropriate fire hydrants be available \nto fight a fire. Fuel cell power systems that store \nflammable and combustible liquids for a fuel \nsource require a minimum of 250 gpm for 2 \nhours. Where flammable and combustible \nliquids are not used, the existing yard or city \nhydrant system would be sufficient. In the case \nof this code, compliance with Section 507 is \nsufficient. Where hydrants are not available, \nNFPA 853 offers the option of undertaking a \nrisk evaluation to address the protection needs.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 44,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6.4",
        "Section 5.1.1",
        "Section 507",
        "SBC 1201",
        "SBC 801",
        "Section 7.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec507_1_2da2cf24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Indoor installations in accordance with NFPA \n853 require automatic fire protection systems \nwithin the liquid fuel pump rooms. Such \nprotection systems need to be interlocked with \nthe fuel cell power system to shut down the \nsystem upon activation. \n1206.13 Gas detection systems. Stationary fuel cell \npower systems shall be provided with a gas \ndetection system. Detection shall be provided in \napproved locations in the fuel cell power system \nenclosure, the exhaust system or the room that \nencloses the fuel cell power system. The system \nshall be designed to activate at a flammable gas \nconcentration of not more than 25 percent of the \nlower flammable limit (LFL).\n\n❖ Gas detection system requirements include \ndetection locations from UL 853 and activation \ncriteria \nthat \nare \nconsistent \nwith \nthe \nrequirements of this code. Gas detection is \ncritical with fuels such as hydrogen and is \nintended for fuel cell power systems using such \nfuels. The necessary locations for the detection \ndevices will vary based on each installation and \nsystem; therefore, the term “approved” is used \nfor their location. Note that NFPA 853 states \nthat the detectors be located based on \n“leakage sources and fuel type.” The intent is \nnot to provide gas detection when liquid fuels \nare being used. NFPA 853 does require leak \ndetection for liquid fuels. \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec507",
      "section_number": "507",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 44,
      "page_end": 44,
      "token_count": 295,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec911_0_770ae926",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1031\n\n❖ This section recognizes the good safety record \nand level of proper enforcement through \ncompliance \nwith \nNFPA \n76 \nof \nthese \ntechnologies in this particular application. \n1207.6.3 \nExplosion \ncontrol. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nexplosion control complying with Section 911 shall \nbe provided for rooms, areas or walk-in units \ncontaining electrochemical ESS technologies. \nExceptions: \n1. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased on largescale fire testing complying \nwith Section 1207.1.5 that demonstrates that \nflammable gases are not liberated from \nelectrochemical ESS cells or modules where \ntested in accordance with UL 9540A. \n2. Where approved, explosion control is \npermitted to be waived by the Fire official \nbased \non \ndocumentation \nprovided \nin \naccordance \nwith \nSection \n104.7 \nthat \ndemonstrates that the electrochemical ESS \ntechnology to be used does not have the \npotential \nto \nrelease \nflammable \ngas \nconcentrations in excess of 25 percent of the \nLFL anywhere in the room, area, walk-in unit \nor structure under thermal runaway or other \nfault conditions.\n\n❖ This section addresses a potentially significant \nhazard. Lithium-ion battery systems and other \nelectrochemical ESS technologies have the \npotential to rapidly build up potentially \nexplosive atmospheres in the battery or \nelectrochemical ESS room or enclosure under \nthermal runaway and other conditions, which \ncould result in a catastrophic fire and/or \nexplosion. To protect against these hazards, \nexplosion control in accordance with Section \n911 is required for certain battery technologies. \nNote that Table 1207.6 requires explosion \ncontrol for all technologies except flow control \nand lead-acid, nickel-cadmium and nickel \nmetal hydride batteries. The exemption for \nlead-acid, nickel-cadmium and nickel metal \nhydride relates to the safety record of these \napplications \nspecific \nto \ncommunications \nutilities.\n\nException 1 allows the elimination of explosion \ncontrol \nwhere \na \nlarge-scale \nfire \ntest \ndemonstrates that flammable bases are not \nliberated from the ESS. Exception 2 does not \nspecifically call for a large-scale test, but \ntechnical \njustification \nis \nrequired \nto \ndemonstrate that a dangerous concentration of \nflammable gases is not released. \n1207.6.4 \nSafety caps. Where required by \nTable 1207.6 or elsewhere in this code, vented \nbatteries and other ESS shall be provided with \nflame-arresting safety caps.\n\n❖ The types of batteries regulated by this section \nvent hydrogen and oxygen to the atmosphere. \nThere are two types of vented batteries: \nnonrecombinant and recombinant. Essentially, \na nonrecombinant battery is a storage battery \nin which, under conditions of normal use, \nhydrogen and oxygen gases created by \nelectrolysis are vented into the air outside of \nthe battery. A recombinant battery is a storage \nbattery in which, under conditions of normal \nuse, most of the hydrogen and oxygen gases \ncreated by electrolysis are converted back into \nwater inside the battery instead of venting into \nthe air.\n\nAnother \nterm \nused \nfor \nnonrecombinant \nbatteries is “flooded” or “vented.” Other terms \nused to denote recombinant batteries are \n“valve regulated” or “valveregulated lead-acid \n(VRLA).” Flooded batteries vent regularly \nwhereas valve-regulated batteries vent when \nthe internal pressure exceeds the design \npressure of their self-resealing vents, which are \nan integral part of their design. In case of either \nflooded or VRLA cells, flame-arresting vents \nare needed to prevent a static spark (or other \nflame source) outside the battery from \npropagating to the interior of the battery where \noxygen or hydrogen may have accumulated \nduring normal operation of the battery.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 63,
      "token_count": 919,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1207.6",
        "Section 1207.1.5",
        "Section 104.7",
        "SBC 801",
        "Section 911"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec911_1_1f823c3f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Essentially, all ESS technologies except \nlithium-ion and flow batteries require safety \ncaps. Other technologies not named in Table \n1207.6 would need to provide documentation \ndemonstrating that safety caps are not \nnecessary. \n1207.6.5 \nThermal \nrunaway. \nWhere \nrequired by Table 1207.6 or elsewhere in this code, \nbatteries and other ESS shall be provided with a \nlisted device or other approved method to prevent, \ndetect and minimize the impact of thermal runaway.\n\n❖ This requirement is applicable only where \nrequired by the battery-specific requirements of \nTable \n1207.6. \nUnder \ncertain \nextreme \nconditions of high ambient temperature or \ncharging rate, or due to internal partial shorting \nin cells, VRLA batteries may experience a \nphenomenon known as “thermal runaway.” \nThis is a condition that occurs in a battery \n(especially \nvalve-regulated \ntypes) \nwhere \ncharging energy results in heat generation \nwithin the battery greater than the heat \ndissipated, causing an uncontrolled rise in \nbattery temperature. Under these conditions, a \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1032\n\nbattery may generate excessive heat that can \ncause failure through cell dryout or, in rare \ncases, rupture or melting of the battery.\n\nLithium-ion technologies are also subject to \nthermal runaway. Most often, damage or a \nshort circuit can lead to runaway. The \nchemicals that are released during thermal \nrunaway can be toxic and in extreme cases, \nthermal runaway can cause electrical fires and/ \nor batteries to explode. The ambient air \ntemperature in the battery environment must \nalso be properly maintained. Controlling these \nfactors reduces the potential for thermal \nrunaway.\n\nThis section requires either a listed device that \ncan control thermal runaway or other approved \nmethods. There are a variety of ESS types, so \na specific method cannot be prescribed to \naddress \nthis \nhazard. \nThe \nonly \nbattery \ntechnology not required to address thermal \nrunaway are flow batteries and vented lead-\nacid \nbatteries. \nLithium-ion \nbatteries \nare \npermitted to address thermal runaway through \na battery management system in accordance \nwith UL 1973. \n1207.7 Indoor \ninstallations. \nIndoor \nESS \ninstallations shall be in accordance with Sections \n1207.7.1 through 1207.7.4.\n\n❖ Section 1207.7 and Table 1207.7 cover indoor \nlocations and identify two types of indoor \ninstallations, \ndedicated-use \ninstallations \n(typical of utility grid-related facilities) and \nnondedicated-use installations (typical of ESS \nin mixed-use buildings or incidental-use areas \nof \noccupancies). \nProtection \nfor \neach \ninstallation is commensurate",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 63,
      "token_count": 622,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 1207.7",
        "SBC 801",
        "Section 1207.7",
        "Table 1207.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec911_2_d86cdb6d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Table \n1207.7 \nmaps \nout \nwhich \nsafety \nrequirements are applicable to dedicated-use \nbuildings and nondedicated- use buildings. The \nrequirements focus on location and elevation of \ninstallations, whether fire suppression is \nrequired, how such installations shall be \nseparated (fire resistance and distance), \nsmoke and fire detection requirements and \nhow the technology-specific requirements \napply. The main differences between the two \ntypes of installations are that dedicated-use \nbuildings do not have MAQs and have no \nspecific exposure concerns for dwelling and \nsleeping units. They are nonoccupied so the \nlife safety risk is much lower. In addition, Note \nc allows omission of fire suppression if the \ndedicated-use building is more than 30 m from \noccupied buildings since it poses a low life \nsafety hazard. Alarm signals are not required \nto be transmitted if local alarm annunciation is \nprovided along with constantly present, trained \npersonnel. Dedicated-use buildings, overall, \noffer less risk to human life as such buildings \nare occupied only by those running the facility. \n1207.7.1 \nDedicated-use buildings. For the \npurpose of Table 1207.7, dedicated-use ESS \nbuildings shall be classified as Group F-1 \noccupancies and comply with all the following: \n1. The building shall only be used for ESS, \nelectrical energy generation and other \nelectrical grid-related operations. \n2. Occupants in the rooms and areas containing \nESS are limited to personnel that operate, \nmaintain, service, test and repair the ESS and \nother energy systems. \n3. No other occupancy types shall be permitted \nin the building. \n4. Administrative and support personnel shall \nbe permitted in areas within the buildings that \ndo not contain ESS, provided that: \n4.1. The areas do not occupy more than 10 \npercent of the building area of the story in \nwhich they are located. \n4.2. A means of egress is provided from \nthe incidental use areas to the public way \nthat does not require occupants to traverse \nthrough areas containing ESS or other \nenergy system equipment.\n\n❖ Such facilities focus only on ESS, electrical \nenergy generation or other electrical grid-\nrelated operations. The only people that may \nbe present are those that operate, maintain, \nservice test or repair such facilities. This \nsection \nrequires \nthat \nthe \noccupancy \nclassification is F-1. This is also denoted in \nSBC 201 Section 306.2. Such facilities cannot \ncontain other occupancies. Due to the \nrestrictive use of such buildings, more flexibility \nis given to quantities of ESS and in certain \nlocations, as discussed in Table 1207.7, \nomission of fire suppression systems or smoke \nor fire detection. \n1207.7.2 \nNondedicated-use buildings. For \nthe purpose of Table 1207.7, nondedicated-use \nbuildings include all buildings that contain ESS and \ndo not comply with Section 1207.7.1 dedicated-use \nbuilding requirements.\n\n❖ Nondedicated-use buildings are simply any \nbuildings or facilities that do not comply with \nSection 1207.7.1. Once other occupancies and \nassociated occupants are introduced, the risk \nto life safety increases. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1033\n\n1207.7.3 \nDwelling units and sleeping \nunits. ESS shall not be installed in sleeping units or \nin habitable spaces of dwelling units.\n\n❖ This section simply prohibits ESS within \ndwelling units and sleeping units due to the \nvarious hazards associated with ESS. \n1207.7.4 \nFire-resistance-rated \nseparations. Rooms and areas containing ESS shall \ninclude fire-resistance-rated separations as follows: \n1. In dedicated-use buildings, rooms and areas \ncontaining ESS shall be separated from areas \nin \nwhich \nadministrative \nand \nsupport \npersonnel are located. \n2. In nondedicated-use buildings, rooms and \nareas containing ESS shall be separated from \nother areas in the building. \n3. Separation shall be provided by 2-hour fire \nbarriers constructed in accordance with \nSection 707 of SBC 201 and 2-hour \nhorizontal \nassemblies \nconstructed \nin \naccordance with Section 711 of SBC 201, as \nappropriate.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 63,
      "token_count": 959,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 707",
        "Section 1207.7.1",
        "Section 306.2",
        "Table 1207.7",
        "SBC 201",
        "SBC 801",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec911_3_4b19fbb2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Essentially, \nwhether \ndedicated \nuse \nor \nnondedicated use, certain aspects of such \nbuildings must be separated by 2-hour fire \nbarriers or 2-hour horizontal separations. The \nfocus is on separating occupied areas from the \nESS directly. \n1207.8 Outdoor \ninstallations. \nOutdoor \ninstallations shall be in accordance with Sections \n1207.8.1 \nthrough \n1207.8.3. \nExterior \nwall \ninstallations for individual ESS units not exceeding \n20 kWh shall be in accordance with Section \n1207.8.4.\n\n❖ This section covers two types of outdoor \ninstallations, \nremote \noutdoor \ninstallations \n(more than 30 m from exposures) and \ninstallations near exposures (30 m or less, \nwhich is more typical of an urban environment). \nAlso note that ESS units are permitted to be \ninstalled on exterior walls where they do not \nexceed 20 kWh. Compliance with Section \n1207.8.4 is required. Section 1207.8.4 limits \nthe capacity of such systems and requires \neach ESS unit to be separated by 900 mm to \nreduce possible fire exposure to an adjacent \nsystem.\n\nTable 1207.8 provides the triggers for \ncompliance for outdoor ESS installations. \nOutdoor installations are classified as either a \nremote installation or an installation located \nnear exposures. The differentiating aspect is \nlocation. Where an installation is more than 30 \nm from buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, \nhigh-piled stock and other exposures, it can be \ntreated as remote. All other installations would \nbe dealt with as installations near exposures \nand are more likely in urban or suburban \nlocations.\n\nRemote installations are excused from some \nsafety features due to the lower impact on life \nsafety. There is no limit on quantities; however, \nthere is a maximum enclosure size. The intent \nof the maximum enclosure size is to \ndifferentiate between indoor storage (building) \nversus outdoor installation. Section 1207.5.6 \ncorresponds to the largest ISO-type containers \nused \nfor \nthese \ninstallations. \nSize \nand \nseparation are also not limited, which means \nthere is no limit on capacity of each ESS or \nseparation from the walls or other ESS.\n\nNotes a and b simply clarify which ESS \ninstallations are considered remote and which \nare not. Note c gives the authority to the Fire \nofficial to omit the requirement for fire \nsuppression. This is especially important for \nvery remote installations where the risk is low \nand \nthe \nwater \nsupply \navailability \nor \ninfrastructure to support such systems is \nnonexistent. \nFinally, Note \nd \nallows \nan \nexception to the spacing from the wall for \nnonremote installations. The maximum size of \n50kWh and the 900 mm separation from other \ngroups still applies. As discussed, remote \ninstallations have no size or separation \nlimitations for ESS groups. \n1207.8.1 \nRemote outdoor installations. \nFor the purpose of Table 1207.8, remote outdoor \ninstallations include ESS located more than 30 m \nfrom buildings, lot lines, public ways, stored \ncombustible materials, hazardous materials, high-\npiled stock and other exposure hazards.\n\n❖ This \nsection \nestablishes \nwhat \ncan \nbe \nconsidered a remote installation. As discussed \nin the commentary to Table 1207.8, such \ninstallations are not required to address \nquantities or size and separation requirements. \nHowever, many other features such as smoke \nand automatic fire detection are still required. \n1207.8.2 \nInstallations near exposures. For \nthe purpose of Table 1207.8, installations near \nexposures include all outdoor ESS installations that \ndo not comply with Section 1207.8.1 remote \noutdoor location requirements.\n\n❖ Essentially, any outdoor installations that \ncannot be treated as remote must comply with \nthe criteria for those installations 30 m or closer \nto exposures. \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec911",
      "section_number": "911",
      "section_title": "shall",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 61,
      "page_end": 63,
      "token_count": 884,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1207.8.1",
        "Section 1207.8.4",
        "Section 1207.5.6",
        "Table 1207.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_0_d8d25d6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1039\n\nhazards to buildings, occupants and fire \nfighters. These installations, though well \nregulated, are not as permanent as other ESS \nand are at a higher risk of being damaged and \npossibly leading to fire and explosion hazards. \n1207.10.7.3 \nClearance \nto \nexposures. \nDeployed mobile ESS shall be separated by a \nminimum of 3 m from the following exposures: \n1.Public ways. \n2.Buildings. \n3.Stored combustible materials. \n4.Hazardous materials. \n5.High-piled storage. \n6.Other exposure hazards. \nDeployed mobile ESS shall be separated by a \nminimum of 15 m from public seating areas and \nfrom tents, canopies and membrane structures with \nan occupant load of 30 or more.\n\n❖ This section uses separation to reduce risk \nfrom exposure hazards of a mobile ESS failure \nand resulting fire or explosion. Likewise, a \nfailure of the ESS should not pose a hazard to \nsurrounding exposures. This section is similar \nto Section 1207.8.3 for outdoor installations \nwhere a minimum of 3 m is required to \nexposures. A key difference is mobile ESS \ninstallations can be used for many types of \ntemporary applications. The last sentence \naddresses a minimum separation distance of \n15 m for public seating as well as tents and \ncanopies with occupant loads over 30. \n1207.10.7.4 \nElectrical connections. Electrical \nconnections shall be made in accordance with the \nmanufacturer’s instructions and the UL 9540 \nlisting. Temporary wiring for electrical power \nconnections shall comply with SBC 401. Fixed \nelectrical wiring shall not be provided.\n\n❖ This section ensures that manufacturer’s \ninstructions are used and that temporary wiring \ncomplies with SBC 401. Deployed mobile ESS \nare not intended for fixed use so they should \nnot have fixed electrical wiring. \n1207.10.7.5 \nLocal staging. Mobile ESS in \ntransit from the charging and storage location to the \ndeployment location and back shall not be parked \nwithin 30 m of an occupied building for more than \n1 hour during transit, unless specifically approved \nby the Fire official when the permit is issued.\n\n❖ Mobile ESS in transit are at risk due to the \nenergy contained. To avoid the risk to life \nsafety of occupants in surrounding buildings, \nthis section requires a 30 m separation where \nan ESS will be located for a longer period of \ntime. A similar concept is used for other \nhazardous materials regulated by this code, \nsuch as for LP-gas. In addition, it would be \ndifficult to provide an operational permit each \ntime a mobile ESS was in transit. \n1207.10.7.6 \nFencing. An approved fence with a \nlocked gate or other approved barrier shall be \nprovided to keep the general public at least 1.5 m \nfrom the outer enclosure of a deployed mobile ESS.\n\n❖ This section protects the ESS from damage \nand provides some separation to protect the \ngeneral public from exposure to the ESS. \nOutdoor installations are much more subject to \nvandalism and impact. \n1207.10.7.7 \nSmoking. \nSmoking \nshall \nbe \nprohibited within 3 m of mobile ESS. Signs shall be \nposted in accordance with Section 310.\n\n❖ Regulating smoking near a deployed mobile \nESS installation is key to reducing the \nlikelihood of fire or explosion hazards. \n1207.11 ESS in Group R-3 and R-4 occupancies. \nESS in Group R-3 and R-4 occupancies shall be \ninstalled and maintained in accordance with \nSections \n1207.11.1 \nthrough \n1207.11.9. \nThe \ntemporary use of an owner or occupant’s electric-\npowered vehicle as an ESS shall be in accordance \nwith Section 1207.11.10.\n\n❖",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 872,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 310",
        "Section 1207.8.3",
        "SBC 401",
        "SBC 801",
        "Section 1207.11.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_1_dcaaf0ca",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ An increased number of ESS utilizing \nstationary storage batteries are appearing on \nthe market to help meet society’s growing \nenergy demands. There are several driving \nfactors, but a move to NetZero and energy \nindependence are likely the biggest. This \nsection does not mandate that ESS be \nprovided \nbut \ninstead \nprovides \nsafety \nrequirements that need to be applied if such \nsystems are to be installed. It should be noted \nthat Section 1207.11 is very similar to SBC \n1101/1102 Section 328 for one- and two-family \ndwellings.\n\nThe definition of “Energy storage system” in \nChapter 2 provides the code user with \ninformation on battery storage systems. \n1207.11.1 \nEquipment listings. ESS shall be \nlisted and labeled in accordance with UL 9540. ESS \nlisted and labeled solely for utility or commercial \nuse shall not be used for residential applications. \nExceptions: \n1. 1.Where approved, repurposed unlisted \nbattery systems from electric vehicles are \nallowed to be installed outdoors or in \ndetached dedicated cabinets located not less \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1040\n\nthan 1500 mm from exterior walls, property \nlines and public ways. \n2. 2.ESS less than 1 kWh (3.6 megajoules).\n\n❖ This section provides for the basic listing \nrequirements of UL 9540, Energy Storage \nSystems and Equipment. This listing standard \nprovides \nconstruction \nand \nperformance \nrequirements for investigating and listing \nstationary storage battery systems. This \nstandard evaluates the ability of the ESS to \noperate \nunder \nboth \nnormal \noperating \nconditions and certain fault conditions.\n\nThere are two exceptions to the application of \nSection 1207.11.1. Since ESS are a new, \nevolving technology, Exception 1 allows for \ninstallations of repurposed, nonlisted ESS from \nelectric vehicles. A 1.5 m separation distance \nfrom exterior walls, the property line and public \nways is required to mitigate the performance of \nthe equipment under fault conditions that were \nnot determined as part of a listing investigation. \nInstallations utilizing ESS that are integral to \nelectric vehicles are also allowed, provided that \nthey comply with SBC 401 requirements that \nspecifically cover such installations. See the \ncommentary to SBC 1101/1102 Section \n328.10.\n\nException 2 exempts battery systems under 1 \nkWh, which is slightly greater than two 12V, 40 \nAh batteries. This exempts common household \nstandby power systems for tools, alarm \nsystems and other appliances from having to \ncomply with this section\n\nNote that SBC 1101/1102 Section 328 \nexempts UL 9540-listed ESS that will not go \ninto thermal runaway or produce flammable \ngas when subject to the UL 9540A Cell Level \ntest. These ESS units must be labeled as “for \nuse in residential dwelling units.” \n1207.11.2 \nInstallation. ESS shall be installed \nin accordance with the manufacturer’s instructions \nand their listing.\n\n❖ This section provides the enabling language to \nrequire that ESS are installed in accordance \nwith the manufacturer’s instructions and the \nlisting. \n1207.11.2.1 \nSpacing. Individual units shall be \nseparated from each other by at least 900 mm of \nspacing unless smaller separation distances are \ndocumented to be adequate based on large-scale fire \ntesting complying with Section 1207.1.5.\n\n❖ Regardless of whether the ESS complies with \nthe listing and manufacturer’s instructions, this \nsection requires minimal separation of units to \nreduce the risk of a larger failure if one should \noccur. This separation distance is consistent \nwith that required in SBC 1101/1102 for such \ninstallations. There is an allowance provided to \nreduce separations where large-scale fire \ntesting demonstrates that the fire will not \npropagate between units. \n1207.11.3 \nLocation. ESS shall be installed \nonly in the following locations: \n1. Detached garages and detached accessory \nstructures. \n2. Attached \ngarages \nseparated \nfrom \nthe \ndwelling unit living space and sleeping units \nin accordance with Section 406.3.2 of SBC \n201. \n3. Outdoors on exterior walls located a \nminimum of 900 mm from doors and \nwindows. \n4. Utility closets and storage or utility spaces \nwithin dwelling units and sleeping units.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 989,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 328",
        "SBC 1101",
        "Section 328.10",
        "Section 406.3.2",
        "Section 1207.1.5",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 1207.11.1",
        "Section 1207.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_2_38787720",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section sets out specific allowable \nlocations for ESS installations that are intended \nto reduce the risk to occupants where they are \nmost at risk in their homes. Note that SBC \n1101/1102 Section 328.4 specifically prohibits \nsuch units in sleeping rooms and spaces that \nare directly associated with such rooms. \nPeople are most at risk where they sleep. This \nsection does not specifically state this, but it is \nwithin the intent to prohibit ESS in such \nlocations. Minimally, Item 4 of this section \nallows such units only within utility closets and \nstorage and utility spaces within dwelling and \nsleeping units. \n1207.11.4 \nEnergy ratings. Individual ESS \nunits shall have a maximum rating of 20 kWh. The \naggregate rating structure shall not exceed: \n1. 40 kWh within utility closets and storage or \nutility spaces. \n2. 80 kWh in attached or detached garages and \ndetached accessory structures. \n3. 80 kWh on exterior walls. \n4. 80 kWh outdoors on the ground.\n\n❖ This section sets limitations on the maximum \nenergy rating of individual units as well as an \naggregate energy rating for specific installation \nlocations. The size of an event is directly \ncorrelated to the amount of energy stored. \nWhere more energy rating is desired, the \ninstallation shall be in accordance with the rest \nof Section 1207. \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1041\n\n1207.11.5 \nElectrical installation. ESS shall \nbe installed in accordance with SBC 401. Inverters \nshall be listed and labeled in accordance with UL \n1741 or provided as part of the UL 9540 listing. \nSystems connected to the utility grid shall use \ninverters listed for utility interaction.\n\n❖ Compliance \nwith \nSBC \n401 \nis \ncrucial. \nAdditionally, inverters that are often associated \nwith energy storage and PV installation to \nconvert DC power to AC power must be listed \nand labeled. This section requires either listing \nwith UL 1741 or UL 9540 where the inverters \nare part of the listing. In some cases, systems \nfeed energy back to the grid, so the inverters \nneed to be listed for that application as well. \n1207.11.6 \nFire detection. Rooms and areas \nwithin dwellings units, sleeping units and attached \ngarages in which ESS are installed shall be \nprotected by smoke alarms in accordance with \nSection 907.2.11. A heat detector listed and \ninterconnected to the smoke alarms shall be \ninstalled in locations within dwelling units, sleeping \nunits and attached garages where smoke alarms \ncannot be installed based on their listing.\n\n❖ For early warning of an event, this section \nrequires that an interconnected smoke alarm \nsystem with a smoke alarm be installed in the \nroom or space where the ESS is located. If the \nspace is not conducive to the installation of a \nsmoke alarm, a listed heat alarm can be \ninstalled and interconnected to the smoke \nalarm system so that the occupants will be \nalerted to activation. Smoke alarms or heat \nalarms, where applicable, are generally going \nto be required in most locations listed in this \nsection, as required in Section 907.2.11. \nHowever, additional detectors may be required \nbased on the specific location of the ESS \ninstallation. \n1207.11.7 \nProtection \nfrom \nimpact. \nStationary storage battery systems installed in a \nlocation subject to vehicle damage shall be \nprotected by approved barriers. Appliances in \ngarages shall also be installed in accordance with \nSection 304.3 of SBC 501.\n\n❖ To reduce the risk of a failure of an ESS unit \ndue to impact, impact protection is required. \nImpact could create a situation where thermal \nrunaway occurs. This is addressed for \nappliances in SBC 501 and is referenced for \nmore detailed requirements. \n1207.11.8 \nVentilation. Indoor installations of \nESS that include batteries that produce hydrogen or \nother flammable gases during charging shall be \nprovided with exhaust ventilation in accordance \nwith Section 1207.6.1.\n\n❖ This section requires ventilation be provided for \nindoor installations of ESS technologies, such \nas those including lead-acid batteries that are \ncapable of producing hydrogen gas during \ncharging. \n1207.11.9 \nToxic and highly toxic gas. ESS \nthat have the potential to release toxic or highly \ntoxic gas during charging, discharging and normal \nuse conditions shall not be installed within Group \nR-3 or R-4 occupancies.",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 998,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1207",
        "SBC 1101",
        "SBC 501",
        "Section 907.2.11",
        "SBC 401",
        "Section 1207.6.1",
        "SBC 801",
        "Section 304.3",
        "Section 328.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_3_e195c89e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section simply prohibits the use of any \nESS that have any potential for generating or \nreleasing \ntoxic \nor \nhighly \ntoxic \ngases. \nFlammable gases are addressed through \nventilation in Section 1207.11.8. \n1207.11.10 \nElectric \nvehicle \nuse. \nThe \ntemporary use of an owner or occupant′s electric-\npowered vehicle to power a dwelling unit or \nsleeping unit while parked in an attached or \ndetached garage or outside shall comply with the \nvehicle manufacturer′s instructions and SBC 401.\n\n❖ This section provides for the temporary use of \nan electric vehicle as an ESS to power the \ndwelling, provided that it is done in compliance \nwith \nSBC \n401 \nand \nthe manufacturer′s \ninstructions. Requiring compliance with the \nmanufacturer′s instructions ensures that only \nelectric vehicles designed and manufactured \nfor use as an ESS are utilized compared to \nsomeone \nadding \nnonapproved \nelectrical \nconnections to an electric vehicle that is not \ndesigned for this purpose.\n\n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1042\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code:\n\nIEEE 1035-2012/ASHRAE 21, Guide for the Ventilation and Thermal Management of Batteries for \nStationary Applications. Atlanta, GA: ASHRAE, 2012.\n\nIMC—21, International Mechanical Code. Washington, DC: International Code Council, 2020.\n\nIRC—21, International Residential Code. Washington, DC: International Code Council, 2020.\n\n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1043\n\nTABLES AND FIGURES OF CHAPTER 12\n\nTABLE 1207.1.1 \nENERGY STORAGE SYSTEM (ESS) THRESHOLD QUANTITIES \nTECHNOLOGY \nENERGY CAPACITYa \nCapacitor ESS \n3 kWh \nFlow batteriesb \n20 kWh \nLead-acid batteries, all types \n70 kWhc \nLithium-ion batteries \n20 kWh \nNickel metal hydride (Ni-MH) \n70 kWh \nNickel-cadmium batteries (Ni-Cd) \n70 kWh \nOther battery technologies \n10 kWh \nOther electrochemical ESS technologies \n3 kWh \na.Energy capacity is the total energy capable of being stored (nameplate rating), not the usable energy rating. For units \nrated in amp-hours, kWh shall equal rated voltage times amp-hour rating divided by 1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies. \nc.190 L of lead-acid battery electrolyte shall be considered equivalent to 70 kWh.\n\nTABLE 1207.5 \nMAXIMUM ALLOWABLE QUANTITIES OF ELECTROCHEMICAL ESS \nTECHNOLOGY \nMAXIMUM ALLOWABLEQUANTITIES a \nSTORAGE BATTERIES \nFlow batteriesb \n600 kWh \nLead-acid, all types \nUnlimited \nLithium-ion \n600 kWh \nNickel metal hydride (Ni-MH) \nUnlimited \nNickel-cadmium (Ni-Cd) \nUnlimited \nOther battery technologies \n200 kWh \nCAPACITORS \nAll types \n20 kWh \nOTHER ELECTROCHEMICAL ESS \nAll types \n20 kWh \na.For electrochemical ESS units rated in amp-hours, kWh shall equal rated voltage times the amp-hour rating divided by \n1,000. \nb.Shall include vanadium, zinc-bromine, polysulfide-bromide and other flowing electrolyte-type technologies.\n\n-\n\n[Table table_p73_1]\nHeaders: TECHNOLOGY | ENERGY CAPACITYa\nCapacitor ESS | 3 kWh\nFlow batteriesb | 20 kWh\nLead-acid batteries, all types | 70 kWhc\nLithium-ion batteries | 20 kWh\nNickel metal hydride (Ni-MH) | 70 kWh\n... and 3 more rows\n\n[Table table_p73_2]\nHeaders: TECHNOLOGY | MAXIMUM ALLOWABLEQUANTITIES a\nSTORAGE BATTERIES\nFlow batteriesb | 600 kWh\nLead-acid, all types | Unlimited\nLithium-ion | 600 kWh\nNickel metal hydride (Ni-MH) | Unlimited\n... and 6 more rows\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1044",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 973,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1207.11.8",
        "Table 1207.1.1",
        "SBC 401",
        "Table 1207.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_4_062ebec5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "TABLE 1207.6 \nELECTROCHEMICAL ESS TECHNOLOGY-SPECIFIC REQUIREMENTS \nCOMPLIANCE \nREQUIREDb \nBATTERY TECHNOLOGY \nOTHER ESS AND \nBATTERYTECHNOLOGIESb \nCAPACITOR \nESSb \nFeature \nSection \nLead-\nacid \nNi-Cd \nand \nNi-MH \nLithium-\nion \nFlow \nExhaust \nventilation \n1207.6.1 \nYes \nYes \nNo \nYes \nYes \nYes \nExplosion \ncontrol \n1207.6.3 \nYesa \nYesa \nYes \nNo \nYes \nYes \nSafety caps \n1207.6.4 \nYes \nYes \nNo \nNo \nYes \nYes \nSpill control \nand \nneutralization \n1207.6.2 \nYesc \nYesc \nNo \nYes \nYes \nYes \nThermal \nrunaway \n1207.6.5 \nYesd \nYes \nYese \nNo \nYese \nYes \na.Not required for lead-acid and nickel-cadmium batteries at facilities under the exclusive control of communications utilities that comply \nwith NFPA 76 and operate at less than 50 VAC and 60 VDC. \nb.Protection shall be provided unless documentation acceptable to the Fire official is provided in accordance with Section 104.8.2 that \nprovides justification why the protection is not necessary based on the technology used. \nc.Applicable to vented-type (i.e., flooded) nickel-cadmium and lead-acid batteries. \nd.Not required for vented-type (i.e., flooded) lead-acid batteries. \ne.The thermal runaway protection is permitted to be part of a battery management system that has been evaluated with the battery as part \nof the evaluation to UL 1973.\n\nTABLE 1207.7 \nINDOOR ESS INSTALLATIONS \nCOMPLIANCE REQUIRED\nDEDICATED-USE \nBUILDINGSa \nNONDEDICATED-USE \nBUILDINGSb \nFeature\nSection \nDwelling units and sleeping units\n1207.7.3 \nNA\nYes\nElevation\n1207.5.3 \nYes \nYes\nFire suppression systems \n1207.5.5 \nYesc\nYes\nFire-resistance-rated separations\n1207.7.4 \nYes \nYes\nGeneral installation requirements \n1207.4\nYes \nYes\nMaximum allowable quantities \n1207.5.2 \nNo\nYes\nSize and separation \n1207.5.1 \nYes \nYes\nSmoke and automatic fire detectione\n1207.5.4 \nYesd\nYes\nTechnology specific protection\n1207.6\nYes \nYes\na.See Section 1207.7.1. \nb.See Section 1207.7.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted in dedicated-use buildings located more than \n30 m from buildings, lot lines, public ways, stored combustible materials, hazardous materials, high-piled stock and other exposure \nhazards. \nd.Where approved by the Fire official, alarm signals are not required to be transmitted to a central station, proprietary or remote station \nservice in accordance with NFPA 72, or a constantly attended location where local fire alarm annunciation is provided and trained \npersonnel are always present. \ne.Lead-acid and nickel-cadmium battery systems installed in Group U buildings and structures less than 140 m2 under the exclusive \ncontrol of communications utilities, and operating at less than 50 VAC and 60 VDC in accordance with NFPA 76, are not required to \nhave an approved automatic smoke or fire detection system.\n\n-\n\n[Table table_p74_1]\nHeaders: COMPLIANCE\nREQUIREDb | BATTERY TECHNOLOGY | OTHER ESS AND\nBATTERYTECHNOLOGIESb | CAPACITOR\nESSb\nFeature | Section | Lead-\nacid | Ni-Cd\nand\nNi-MH | Lithium-\nion | Flow\nExhaust\nventilation | 1207.6.1 | Yes | Yes | No | Yes | Yes | Yes\nExplosion\ncontrol | 1207.6.3 | Yesa | Yesa | Yes | No | Yes | Yes\nSafety caps | 1207.6.4 | Yes | Yes | No | No | Yes | Yes\nSpill control\nand\nneutralization | 1207.6.2 | Yesc | Yesc | No | Yes | Yes | Yes\n... and 1 more rows",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 963,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 104.8.2",
        "Table 1207.6",
        "Section 1207.7.1",
        "Table 1207.7",
        "Section 1207.7.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_5_835f6018",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "[Table table_p74_2]\nHeaders: COMPLIANCE REQUIRED | DEDICATED-USE\nBUILDINGSa | NONDEDICATED-USE\nBUILDINGSb\nFeature | Section\nDwelling units and sleeping units | 1207.7.3 | NA | Yes\nElevation | 1207.5.3 | Yes | Yes\nFire suppression systems | 1207.5.5 | Yesc | Yes\nFire-resistance-rated separations | 1207.7.4 | Yes | Yes\n... and 5 more rows\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1045\n\nTABLE 1207.8 \nOUTDOOR ESS INSTALLATIONSa \nCOMPLIANCE REQUIRED \nREMOTE \nINSTALLATIONSa \nINSTALLATIONS NEAR \nEXPOSURESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.8.3 \nYes \nYes \nFire suppression systems \n1207.5.5 \nYesc \nYes \nMaximum allowable quantities \n1207.5.2 \nNo \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nSize and separation \n1207.5.1 \nNo \nYesd \nSmoke and automatic fire \ndetection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \nVegetation control \n1207.5.7 \nYes \nYes \na.See Section 1207.8.1. \nb.See Section 1207.8.2. \nc.Where approved by the Fire official, fire suppression systems are permitted to be omitted. \nd.In outdoor walk-in units, spacing is not required between ESS units and the walls of the enclosure.\n\nTABLE 1207.9 \nSPECIAL ESS INSTALLATIONS \nCOMPLIANCE REQUIRED \nROOFTOPSa \nOPEN PARKING GARAGESb \nFeature \nSection \nAll ESS installations \n1207.4 \nYes \nYes \nClearance to exposures \n1207.9.3 \nYes \nYes \nFire suppression systems \n1207.9.4 \nYes \nYes \nMaximum allowable quantities \n1207.5.2 \nYes \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nYes \nMeans of egress separation \n1207.5.8 \nYes \nYes \nOpen parking garage installations \n1207.9.6 \nNo \nYes \nRooftop installations \n1207.9.5 \nYes \nNo \nSize and separation \n1207.5.1 \nYes \nYes \nSmoke and automatic fire detection \n1207.5.4 \nYes \nYes \nTechnology-specific protection \n1207.6 \nYes \nYes \na.See Section 1207.9.1. \nb.See Section 1207.9.2.\n\n-\n\n[Table table_p75_1]\nHeaders: COMPLIANCE REQUIRED | REMOTE\nINSTALLATIONSa | INSTALLATIONS NEAR\nEXPOSURESb\nFeature | Section\nAll ESS installations | 1207.4 | Yes | Yes\nClearance to exposures | 1207.8.3 | Yes | Yes\nFire suppression systems | 1207.5.5 | Yesc | Yes\nMaximum allowable quantities | 1207.5.2 | No | Yes\n... and 6 more rows\n\n[Table table_p75_2]\nHeaders: COMPLIANCE REQUIRED | ROOFTOPSa | OPEN PARKING GARAGESb\nFeature | Section\nAll ESS installations | 1207.4 | Yes | Yes\nClearance to exposures | 1207.9.3 | Yes | Yes\nFire suppression systems | 1207.9.4 | Yes | Yes\nMaximum allowable quantities | 1207.5.2 | Yes | Yes\n... and 7 more rows\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1046",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 872,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1207.9.2",
        "Section 1207.8.2",
        "Section 1207.8.1",
        "SBC 801",
        "Section 1207.9.1",
        "Table 1207.9",
        "Table 1207.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec328_6_5d95b7fb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "TABLE 1207.10 \nMOBILE ENERGY STORAGE SYSTEMS (ESS) \nCOMPLIANCE REQUIRED \nDEPLOYMENTa \nFeature \nSection \nAll ESS installations \n1207.4 \nYesb \nFire suppression systems \n1207.5.5 \nYesc \nMaximum allowable quantities \n1207.5.2 \nYes \nMaximum enclosure size \n1207.5.6 \nYes \nMeans of egress separation \n1207.5.8 \nYes \nSize and separation \n1207.5.1 \nYesd \nSmoke and automatic fire detection \n1207.5.4 \nYese \nTechnology-specific protection \n1207.6 \nYes \nVegetation control \n1207.5.7 \nYes \na.See Section 1207.10.2. \nb.Mobile operations on wheeled vehicles and trailers shall not be required to comply with Section 1207.4.4 seismic and \nstructural load requirements. \nc.Fire suppression system connections to the water supply shall be permitted to use approved temporary connections. \nd.In walk-in units, spacing is not required between ESS units and the walls of the enclosure. \ne.Alarm signals are not required to be transmitted to an approved location for mobile ESS deployed 30 days or less.\n\n-\n\n[Table table_p76_1]\nHeaders: COMPLIANCE REQUIRED | DEPLOYMENTa\nFeature | Section\nAll ESS installations | 1207.4 | Yesb\nFire suppression systems | 1207.5.5 | Yesc\nMaximum allowable quantities | 1207.5.2 | Yes\nMaximum enclosure size | 1207.5.6 | Yes\n... and 5 more rows\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1047\n\nCommentary FIGURE 1205.1 \nBASIC SCHEMATIC OF A PHOTOVOLTAIC SYSTEM\n\nCommentary FIGURE 1205.2.1 \nINSTALLATION OF A PV ARRAY ON AN R-3 OCCUPANCY \n-\n\nCHAPTER 12—ENERGY SYSTEMS GENERAL COMMENTS\n\nSBC 801-CC-2024 \n1048\n\nFIGURE 1205.4.1(1) \nLABEL FOR SOLAR PV SYSTEMS THAT REDUCE SHOCK HAZARD WITHIN ARRAY AND \nSHUT DOWN CONDUCTORS LEAVING ARRAY\n\nFIGURE 1205.4.1(2) \nLABEL FOR SOLAR PV SYSTEMS THAT ONLY SHUT DOWN CONDUCTORS LEAVING THE \nARRAY\n-\n\nPart III—Reserved for future use\n\nSBC 801-CC-2024 \n1049\n\nPart III—Reserved for future use \n-\n\nCHAPTERS 13 through 19 RESERVED\n\nSBC 801-CC-2024 \n1050\n\nCHAPTERS 13 through 19 \nRESERVED\n\n-\n\nCHAPTERS 13 through 19 RESERVED\n\nSBC 801-CC-2024 \n1051\n\nThis page left intentionally blank\n\n-\n\nPart IV—Special Occupancies and Operations\n\nSBC 801-CC-2024 \n1052\n\nPart IV—Special Occupancies and Operations \n-",
      "content_type": "mixed",
      "chapter_id": "ch12",
      "chapter_number": "12",
      "chapter_title": "ENERGY SYSTEMS GENERAL COMMENTS",
      "section_id": "sec328",
      "section_number": "328",
      "section_title": "for one- and two-family",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 69,
      "page_end": 82,
      "token_count": 644,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 1207.4.4",
        "Section 1207.10.2",
        "SBC 801",
        "Table 1207.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec402_0_23488e26",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 20—AVIATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1053 \n \n—AVIATION FACILITIES\n\n❖ General Comments \n \nSafe and efficient operation of airports, \nheliports and aircraft service facilities requires \na comprehensive understanding of fire safety \nand aviation activities. The principal non-flight \noperational hazards associated with aviation \ninvolve fuel, facilities and operations. Conflicts \nhave developed in recent years between airport \nsecurity and life safety requirements because \nof an increased concern about air piracy and \nterrorism. The General Authority of Civil Aviation \n(GACA) regulates airport and air carrier \nsecurity operations. These regulations strictly \nlimit access to the air operations area. \nUnauthorized individuals must be prevented \nfrom entering air operations areas during all \noperating conditions, including emergencies in \nthe terminal building. Concurrently, airport \ndesigns have traditionally included large \nunconfined areas for the movement of people \nand \ntheir \nbelongings. \nBecause \nmost \ncontemporary passenger terminal buildings \nresemble covered malls, Section 402 of SBC \n201 permits passenger transportation terminals \nto comply with the requirements for a covered \nmall building and, in fact, includes them in the \ndefinition of “Covered mall building.”\n\n❖ Purpose \n \nChapter 20 specifies minimum requirements \nfor the fire safe operation of airports, heliports \nand helistops. Safe use of flammable and \ncombustible \nliquids \nduring \nfueling \nand \nmaintenance \noperations \nis \nemphasized. \nAvailability of portable Class B:C-rated fire \nextinguishers for prompt control or suppression \nof incipient fires is required. \nSECTION 2001 GENERAL \n2001.1 scope. Airports, heliports, helistops and \naircraft hangars shall be in accordance with this \nchapter.\n\n❖ This chapter discusses fire and life safety in the \nground environment modes. These modes \ninclude aircraft maintenance, aircraft refueling, \naircraft hangars, helistops and heliports. \n2001.2 Regulations not covered. Regulations not \nspecifically contained herein pertaining to airports, \naircraft \nmaintenance, \naircraft \nhangars \nand \nappurtenant operations shall be in accordance with \nnationally recognized standards.\n\n❖ If a regulation is not addressed in this chapter, \none must go to a recognized standard for the \nregulation. \nGround \noperations \nmust \nbe \nconducted in accordance with recognized \nstandards. \n2001.3 Permits. For permits to operate aircraft-\nrefueling vehicles, application of flammable or \ncombustible finishes and hot work, see Section \n105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued (see \ncommentary, Section 105.5 for a general \ndiscussion of operations requiring a permit). \nThe three operations listed in this section pose \npossible fire hazards because an ignition \nsource close to them would create a hazardous \nsituation. The operations must be reviewed for \nsafety concerns and requirements. \nSECTION 2002 DEFINITIONS \n2002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIRCRAFT OPERATION AREA (AOA). \n• AIRPORT. \n• HELIPORT. \n• HELISTOP.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2003 GENERAL \nPRECAUTIONS \n2003.1 Sources of ignition. Open flames, flame-\nproducing devices and other sources of ignition \nshall not be permitted in a hangar, except in \n-",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec402",
      "section_number": "402",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 83,
      "page_end": 83,
      "token_count": 882,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201.3",
        "Section 2001",
        "Section 2002",
        "Section 2003",
        "Section 402",
        "SBC 201",
        "SBC 801",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec5706_0_af4f2fcb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1054\n\napproved locations or in any location within 15 m \nof an aircraft-fueling operation.\n\n❖ Smoking or carrying any open-flame device \nwithin 15 m of any fueling operation is \nprohibited because of flammable vapors that \nare likely to be present during fueling \noperations. Electrical equipment on aircraft is \nusually not approved for use in hazardous \n(classified) locations, and disconnection of \nelectrical devices often produces sparks, \npossibly igniting flammable vapor-air mixtures. \nConsequently, fueling operations must be \ndiscontinued \nbefore \nconnecting \nor \ndisconnecting these devices.\\. \n2003.2 Smoking. Smoking shall be prohibited in \naircraft-refueling vehicles, aircraft hangars and \naircraft operation areas used for cleaning, paint \nremoval, painting operations or fueling. “No \nSmoking” signs shall be provided in accordance \nwith Section 310. \nException: Designated and approved smoking \nareas.\n\n❖ An aircraft hangar is simply a building that \nprovides weather protection and shop space \nduring aircraft maintenance and storage. In the \nmaintenance process, many hazards are \npresent. Smoking is prohibited in all areas \nwhere an aircraft is located because of the \npotential presence of fuel vapors. The \nexception gives the Fire official the authority to \nevaluate and approve designated smoking \nareas. \n2003.3 Housekeeping. The aircraft operation area \n(AOA) and related areas shall be kept free from \ncombustible debris at all times.\n\n❖ Housekeeping should be a daily practice. The \nlevel of fire safety is greatly improved when \nareas are kept clean and neat. Make sure that \nall generated waste is removed from the \nbuilding and safely disposed of each day. \nAdditionally, keeping the areas in which aircraft \noperate free from debris reduces the likelihood \nof foreign object damage (FOD) to aircraft \nengines that could result in engine damage or \ncatastrophic engine failure. \n2003.4 Fire department  access. Fire apparatus \naccess roads shall be provided and maintained in \naccordance with Chapter 5. Fire apparatus access \nroads and aircraft parking positions shall be \ndesigned in a manner so as to preclude the \npossibility of fire vehicles traveling under any \nportion of a parked aircraft.\n\n❖ Access by emergency vehicles is an important \nfactor. Fire apparatus access roads must be \nwide enough, well-marked and unobstructed in \naccordance with Section 503. The access \nroads should also be arranged so there is no \nconfusion over where emergency vehicles are \nto go in the event of a fire or rescue emergency \nin a building, on a runway or in an aircraft. \nSpace between aircraft must be large enough \nto allow emergency response equipment \naccess to buildings and the aircraft. \n2003.5 Dispensing \nof \nflammable \nand \ncombustible liquids. The dispensing, transferring \nand storage of flammable and combustible liquids \nshall be in accordance with this chapter and \nChapter 57. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23.\n\n❖ Section 2006gives guidelines for dispensing \nfuel into an aircraft. Section 5706 also gives \nguidelines for dispensing flammable and \ncombustible liquids. Chapter 23 applies when \nsmall general aviation-type aircraft and airport \nservice vehicles are brought to a fueling station \ninstead of being fueled from a vehicle. See the \ncommentary to Section 202 for the definition of \n“Air-craft motor-vehicle fuel-dispensing facility.” \n2003.6 Combustible \nstorage. \nCombustible \nmaterials stored in aircraft hangars shall be stored \nin approved locations and containers.\n\n❖ Combustible materials storage is to be \nconfined to cutoff rooms or approved metal \ncontainers with tight fitting, self-closing or \nautomatic-closing lids to limit the fuel load \nreadily exposed within the hangar. Approved \ncontainers provided for oily rags and similar \nwastes are to be supplied throughout service \nareas and emptied every day. Combustible \nmaterials should be removed from the building \nas soon as possible. \n2003.7 Hazardous material storage. Hazardous \nmaterials shall be stored in accordance with \nChapter 50.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "also gives",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 85,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 310",
        "Section 5706",
        "SBC 801",
        "Section 202",
        "Section 2006",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec5706_1_cdc603a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Chapter 50 contains the requirements for \nstoring hazardous materials. Requirements in \nChapter 51 through Chapter 67 also apply to \nspecific materials. \nSECTION 2004 AIRCRAFT \nMAINTENANCE \n2004.1 Transferring \nflammable \nand \ncombustible liquids. Flammable and combustible \nliquids shall not be dispensed into or removed from \na container, tank, vehicle or aircraft except in \napproved locations.\n\n❖ Due to hazards presented by aviation fuels, as \ndiscussed in Section 2006, it is necessary that \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1055\n\nall storage, transfer or dispensing of flammable \nand combustible liquids be completed outside \nof and away from structures. This includes the \nemptying of fuel tanks and the rooftop refueling \nof helicopters. The large, undivided areas of \naircraft hangars coupled with the value of a \nsingle aircraft present an unusually high value \nat risk of loss due to a single fire incident, thus \nreinforcing the need for the strict regulation of \nfuels. Dispensing systems generally involve \nthe transfer of liquid from fixed piping systems, \ndrums or 19 L cans into smaller end use \ncontainers. Because the release of some vapor \nis practically unavoidable, dispensing must \ntake place in designated areas. \n2004.2  Application \nof \nflammable \nand \ncombustible liquid finishes. The application of \nflammable or Class II combustible liquid finishes is \nprohibited unless both of the following conditions \nare met: \n1. The application of the liquid finish is \naccomplished in an approved location. \n2. The application methods and procedures are \nin accordance with Chapter 24.\n\n❖ Application of flammable finishes must comply \nwith Chapter 24. Most exterior aircraft painting \nis performed using spray apparatus, frequently \nin aircraft hangars. Usually, control of ignition \nsources, ventilation and the considerable \nvolume of aircraft hangars is relied on to \nminimize the hazards typically associated with \nspraying in more confined areas where vapor-\nair mixtures can rapidly create an explosive \nmixture. Small parts and subassemblies should \nbe removed and painted in approved spray \nbooths \nor \nareas \ncomplying \nwith \nthe \nrequirements of Chapter 24. Exterior painting \nshould not be performed in aircraft hangars not \nprotected throughout by approved automatic \nfire suppression systems. If systems are \ninoperable, exterior spray painting is not \npermitted; only interior painting using water-\nbased products is permitted. Like small exterior \nparts and subassemblies, application of \nflammable finishes to removable interior \ncomponents should be limited to approved \nspray booths or spray rooms. Note that SBC \n201 regulates aircraft painting operations and \nrequires such painting to occur in an aircraft \npainting hangar, in accordance with SBC 201 \nSection 412.5. \n2004.3 Cleaning parts. Class IA flammable \nliquids shall not be used to clean aircraft, aircraft \nparts or aircraft engines. Cleaning with other \nflammable and combustible liquids shall be in \naccordance with Section 5705.3.6.\n\n❖ Class I flammable liquids with flash points \nbelow 38°C must not be used for cleaning that \ntypically liberates large quantities of flammable \nvapor and may leave a flammable residue that \nis easily ignited. Removable parts should be \ncleaned in approved parts-cleaning machines \nalready tested and labeled for such a purpose. \nThe hazards associated with cleaning an \naircraft, air-craft parts and aircraft engines with \nClass IA flammable liquids are fires and \nexplosions, \npotentially \ncausing \ndamaged \nproperty and loss of life. Section 5005.3.6 \ngives requirements for cleaning with Class I, II \nand IIIA liquids. \n2004.4 Spills. Sections 2004.4.1 through 2004.4.3 \nshall apply to spills of flammable and combustible \nliquids and other hazardous materials. Fuel spill \ncontrol shall also comply with Section 2006.11.\n\n❖ The following procedures should be adhered to \nin the event a spill occurs. The specific \nrequirements for fuel spill prevention are found \nin Section 2006.11. \n2004.4.1 \nCessation of work. Activities in \nthe affected area not related to the mitigation of the \nspill shall cease until the spilled material has been \nremoved or the hazard has been mitigated.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "also gives",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 85,
      "token_count": 969,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2006",
        "Section 5005.3.6",
        "Section 5705.3.6",
        "SBC 201",
        "Section 412.5",
        "SBC 801",
        "Section 2004",
        "Section 2006.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec5706_2_d8fcb7b6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ All ongoing activity must stop in the area of a \nspill until the spill has been cleaned up and \nremoved, since those ongoing activities may \ncause an ignition to occur. The area should be \nclear of all hazards before work is resumed. \n2004.4.2 \nVehicle movement. Aircraft or \nother vehicles shall not be moved through the spill \narea until the spilled material has been removed or \nthe hazard has been mitigated.\n\n❖ The movement of vehicles may create an \nignition source for the flammable liquids that \nspilled. Stopping all movement of vehicles \nreduces the possibility of a fire or an explosion \nsignificantly. \n2004.4.3 \nMitigation. \nSpills \nshall \nbe \nreported, documented and mitigated in accordance \nwith the provisions of this chapter and Section \n5003.3.\n\n❖ Any fuel spill, whatever the amount, must be \nreported \nto \nthe proper \nauthorities \nand \ndocumented to record the spill details and what \nwas done to clean up the spill. Chapter 50 \ngives specific procedures for handling a spill. \n-",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec5706",
      "section_number": "5706",
      "section_title": "also gives",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 85,
      "token_count": 238,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2005_0_29be2486",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1056\n\n2004.5 Running engines. Aircraft engines shall \nnot be run in aircraft hangars except in approved \nengine test areas.\n\n❖ An approved engine test area should have \nproper ventilation, engine noise control and be \nseparated from other areas of operation. \nRunning engines could create ignition sources \nthat could cause fire or explosions, as well as \nventilation \nand \nnoise \nhazards \nfor the \nsurrounding employees. \n2004.6 Open flame. Repairing of aircraft requiring \nthe use of open flames, spark-producing devices or \nthe heating of parts above 260°C shall only be done \noutdoors or in an area complying with the \nprovisions of SBC 201 for a Group F-1 occupancy.\n\n❖ No heat-producing, welding, cutting or blow-\ntorch devices should be used inside hangars. \nTheir use is restricted to areas that meet the \nrequirements of a Group F-1 occupancy in SBC \n501. Flare pots and other open-flame lights are \nalso included in this category. \n2004.7 Other \naircraft \nmaintenance. \nMaintenance, \nrepairs, \nmodifications, \nor \nconstruction performed upon aircraft not addressed \nelsewhere in this code shall be conducted in \naccordance with NFPA 410.\n\n❖ Aircraft maintenance is often a hazardous \nprocedure due to the inherent hazards of \naircraft. NFPA 410 specifies minimum safety \nrequirements to be performed during specific \nmaintenance operations such as fuel or oxygen \nsystem maintenance, aircraft cleaning and \nhazardous operations such as defueling. It \nprovides additional fire-safety requirements to \nsupplement the procedures already regulated \nby this chapter, as well as additional fire \nprotection requirements for other specified \nprocedures not regulated by this chapter. See \nthe \ncommentary \nto \nSection \n102.7for \ninformation on the proper application of \nreferenced standards. \nSECTION 2005 PORTABLE FIRE \nEXTINGUISHERS \n2005.1 General. \nPortable \nfire \nextinguishers \nsuitable for flammable or combustible liquid and \nelectrical-type fires shall be provided as specified in \nSections 2005.2 through 2005.6 and Section 906. \nExtinguishers required by this section shall be \ninspected and maintained in accordance with \nSection 906.\n\n❖ Portable fire extinguishers (PFEs) must be \napproved for use on Class B and C fires. \nPlacement and distribution of PFEs should \nconform to NFPA 10, NFPA 407 and Section \n906 of the code. Generally, PFEs are required \nin the immediate vicinity of all flammable and \ncombustible \nliquid \nstorage; \nuse \nand \ndispensing; welding and cutting; spray finishing \nand other maintenance operations, as well as \non aircraft fueler and service vehicles.\n\nIt should be noted that Sections 2005.2, \n2005.4, 2005.5 and 2005.6 specifically require \nB:C-rated PFEs on vehicles and in locations \nthat are in close proximity to aircraft. This is \nbecause it has been reported by the National \nSafety Council that A:B:C rated PFE chemicals \npose a severe aircraft damage problem. While \nA:B:C-rated PFEs generally have an excellent \nfire-fighting capability and track record, the \nmonoammonium-phosphate \nchemical \nextinguishing agent is highly corrosive to \naluminum. This agent will melt and flow when it \ncomes into contact with heated surfaces and, \nonce it comes into contact with hot aluminum \nand works its way into the structural joints and \ncrevices, it cannot be flushed out as the B:C dry \nchemical agents can. Cleanup following use of \nan A:B:C-rated PFE on an aircraft could require \ndisassembly of the aircraft to remove every \nremnant of the chemical to prevent hidden \ncorrosion damage that could lead to structural \nfailure. \n2005.2 On towing vehicles. Vehicles used for \ntowing aircraft shall be equipped with not less than \none listed portable fire extinguisher complying with \nSection 906and having a minimum rating of 20-\nB:C.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2005",
      "section_number": "2005",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 87,
      "token_count": 906,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 2005",
        "SBC 201",
        "Section 102.7",
        "Section 906",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2005_1_a17f9d7f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Tow motors and other towing vehicles must be \nequipped with a PFE that is readily available if \na fire occurs away from a service, maintenance \nor boarding area. \n2005.3 On \nwelding \napparatus. \nWelding \napparatus shall be equipped with not less than one \nlisted portable fire extinguisher complying with \nSection 906and having a minimum rating of 2-A:20-\nB:C.\n\n❖ Consistent with Section 3504.2.6, a PFE is \nrequired on all welding apparatus so that it is \nreadily available during welding or cutting \noperations outside a welding or cutting shop \narea. \n2005.4 On aircraft fuel-servicing tank vehicles. \nAircraft fuel-servicing tank vehicles shall be \nequipped with not less than two listed portable fire \nextinguishers complying with Section 906, each \nhaving a minimum rating of 20-B:C. A portable fire \nextinguisher shall be provided with ready access \nfrom either side of the vehicle.\n\n❖ Fuel-servicing tank vehicles for aircraft must \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1057\n\nhave a PFE on each side of the vehicle. Both \nextinguishers must be easily accessible and \nnot be obstructed. Each PFE must be effective \nfor the extinguishment of a flammable liquid fire \nand also be effective for energized electrical \ncomponents \n(see \nCommentary \nFigure \n2006.3—note the PFE on each side of the rear \nbumper). \n2005.5 On hydrant fuel-servicing vehicles. \nHydrant fuel servicing vehicles shall be equipped \nwith not less than one listed portable fire \nextinguisher complying with Section 906, and \nhaving a minimum rating of 20-B:C.\n\n❖ Hydrant fuel-servicing vehicles must be \nequipped with one PFE that is effective for the \nextinguishment of a flammable liquid fire and is \nalso \neffective \nfor \nenergized \nelectrical \ncomponents. \n2005.6 At fuel-dispensing stations. Portable fire \nextinguishers at fuel-dispensing stations shall be \nlocated such that pumps or dispensers are not more \nthan 23 m from one such extinguisher. Fire \nextinguishers shall be provided as follows: \n1. Where the open-hose discharge capacity of \nthe fueling system is not more than 13 L/s , not \nless \nthan \ntwo \nlisted \nportable \nfire \nextinguishers complying with Section 906 \nand having a minimum rating of 20-B:C shall \nbe provided. \n2. Where the open-hose discharge capacity of \nthe fueling system is more than 13 L/s but not \nmore than 22 L/s, not less than one listed \nwheeled \nextinguisher \ncomplying \nwith \nSection \n906and \nhaving \na \nminimum \nextinguishing rating of 80-B:C, and a \nminimum agent capacity of 57 kg, shall be \nprovided. \n3. Where the open-hose discharge capacity of \nthe fueling system is more than 22 L/s, not \nless than two listed wheeled extinguishers \ncomplying with Section 906and having a \nminimum rating of 80-B:C each, and a \nminimum capacity agent of 57 kg of each, \nshall be provided.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2005",
      "section_number": "2005",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 87,
      "token_count": 737,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 3504.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2005_2_2bc5ec6f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires PFEs with ratings based \non the anticipated discharge rate of a broken or \nruptured fuel hose. NFPA 407 contains \nrequirements \nfor \nthe \ninspection \nand \nmaintenance of an aircraft fueling hose, \nincluding daily pre-use inspection and removal \nfrom service of obviously defective hoses. \nDespite these inspections, however, hoses and \nfittings can and do fail for a variety of reasons \n(e.g., unnoticed physical damage, coupling and \nfitting failure, over pressure rupture, etc.), \nresulting in a flailing hose, “open butt” \ndischarge of fuel under the full pressure of the \nfueling \nsystem. \nSuch \nuncontrolled \nfuel \ndischarge could flow under the aircraft; fueling \nvehicles; passenger stairs or ramps; baggage-\nhandling equipment or in close proximity to \nbuilding openings. If a hose were to rupture on \ntop of an aircraft wing or a flailing hose were to \nspray fuel on vehicles, baggage carts, etc., the \nresulting hazard would increase beyond a \nsimple spill fire. The large amount of property \ndamage and potential for loss of life requires \nthat sufficient PFEs of an adequate size be \nlocated in the fueling area. (Note: the PFEs \nrequired by this section are in addition to others \nrequired on vehicles that may be present in the \nfuel area.)\n\nConsiderations in locating PFEs during fueling \noperations include placing them out and \nupwind of the fuel-dispensing site and potential \nspill area, as well as within the access travel \ndistance specified in NFPA 10 for extra-hazard \nlocations. When two PFEs are required, they \nshould be located close enough to each other \nso NFPA 10 access travel distances are not \nexceeded and a spill incident does not prevent \naccess to or use of both appliances.\n\nGACA regulations and NFPA 407 require \nrefueling personnel to receive PFE and fire \nsafety training. Annex A of NFPA 407 \nrecommends that such training include live-fire \nexercises. Training should be adequately \ndetailed so that supervisors are capable of \nproperly indoctrinating their subordinates in fire \nsafety essentials. Topics covered in the \ntraining program should include electrical \nbonding and grounding; maintenance of \naircraft egress; emergency shutdown of fuel-\nservicing equipment; notification of emergency \nforces; and supporting emergency operations.\n\nThe low flow rate in Item 1 requires that at least \ntwo 20-B:C hand-held PFEs are provided. It \nalso assumes that the trained personnel \navailable will be able to handle the relatively \nsmall anticipated spill. Such PFEs typically \ndischarge for up to approximately 25 seconds \nfor distances up to approximately 6000 mm.\n\nItem 2 states that a ruptured hose discharging \nup to 22 L/s creates a potentially larger spill \narea and a more challenging fire for first-aid \nappliances. The higher “B” rating requires a \nquantity of extinguishing agent, usually dry \nchemical, that likely exceeds 23 kg, depending \non the agent. Accordingly, a wheeled PFE will \nenable a single operator more mobility in \nmoving the PFE for fire attack. The size of the \n-",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2005",
      "section_number": "2005",
      "section_title": "PORTABLE FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 87,
      "token_count": 686,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_0_810c1e8a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1058\n\nwheeled unit, in addition to its longer discharge \nhose, allows the operator a greater agent \ndischarge time, a higher agent flow rate, a \ngreater agent discharge distance and more \nmobility in the hazardous area. The potential \nfor such large fuel discharges increases the \nextinguishing requirements. For the same \nreasons discussed under Item 2, a minimum of \ntwo wheeled units are required to allow a more \naggressive fire attack. \n2005.7 Fire extinguisher access. Portable fire \nextinguishers required by this chapter shall be \naccessible at all times. Where necessary, provisions \nshall be made to clear all forms of weather-induced \nobstructions. \n2005.7.1 \nCabinets. Cabinets and enclosed \ncompartments used \nto house portable fire \nextinguishers shall be clearly marked with the \nwords “FIRE EXTINGUISHER” in letters not less \nthan 50 mm high. Cabinets and compartments shall \nbe provided with ready access at all times.\n\n❖ In an emergency, people can panic and \nbecome confused. Labeling cabinets where \nPFEs are housed with letters 50 mm (often in \nred) makes the PFEs easier to locate. \n2005.8 Reporting use. Use of a fire extinguisher \nunder any circumstances shall be immediately \nreported to the manager of the airport and the Fire \nofficial.\n\n❖ The Fire official is responsible for the \ninvestigation of fires within the jurisdiction and \nfor maintaining records thereof. Likewise, the \nairport manager is responsible for all activities \nand events within the airport. Both persons \nmust be notified of extinguisher use so the \ncircumstances of the event can be investigated \nand appropriate follow-up procedures initiated \nto mitigate the hazard that resulted in the \nincident. Discharged PFEs must be promptly \nreplaced with serviceable units. \nSECTION 2006 AIRCRAFT FUELING \n2006.1 Aircraft motor vehicle fuel-dispensing \nfacilities. Aircraft motor vehicle fuel-dispensing \nfacilities shall be in accordance with Chapter 23.\n\n❖ Requirements for fuel-dispensing stations for \naircraft motor vehicles are found in Chapter \n23. This provision addresses the dispensing of \nfuel into small general aviation-type aircraft at \nstationary fuel-dispensing facilities that use \nequipment similar to that used at automotive \nservice stations rather than fuel hydrants or \nfuel tanker trucks that are used on larger \naircraft. See the commentary to Section 202for \nthe definition of “aircraft motor vehicle fuel-\ndispensing facility.” \n2006.2 Airport fuel systems. Airport fuel systems \nshall be designed and constructed in accordance \nwith NFPA 407.\n\n❖ Aviation fuels present a wide range of hazards. \nThe fuel, ambient temperature, control of \nignition sources, drainage, availability of fire \nprotection equipment and the experience and \ntraining of fuel-service personnel have the \ngreatest influence over the outcome of fueling \naccidents. \nConsequently, \nthis \nsection \nreferences NFPA 407, specifying requirements \nfor the design and operation of fueling \ninstallations, vehicles and procedures.\n\nAt normal ambient temperatures, the kerosene \ngrade fuels are not readily ignitable, which may \nexplain their popularity. When spilled on a \nwarm air craft apron, however, kerosene-grade \nfuels can be readily heated above their flash \npoints. Once ignited, most aviation fuels exhibit \nrelatively similar burning characteristics (see \nCommentary Figure 2006.2 for information on \ncommon aviation fuels).",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 771,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2006",
        "SBC 801",
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_1_1f6c927d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Fuel \nspills \nare \nrelatively \nuncommon \noccurrences given the daily number of \nrefuelings that occur. Most fuel spills occur as \nthe result of a slow or faulty internal shutoff \nvalve that causes overfilling of the tank, \nresulting in fuel escaping through the tank vent \npoint. To prevent or minimize such accidents, \nfuel shutoffs and fail-safe, self-closing valves \nshould be exercised and inspected regularly. In \naddition, faulty valves and equipment should \nbe removed from service and repaired or \nreplaced immediately. All spills must be \npromptly \nreported \nto \nairport \nfire-fighting \npersonnel and investigated to determine their \ncause. The most common ignition source in \nliquid fuel spills is static electricity. The \nkerosene and kerosene-gasoline blends are \nmore electrostatically active than AVGAS, and \ntransfer operations may generate considerable \namounts of static electricity; therefore, prior to \nmost fueling operations both the aircraft and \nrefueler shall be independently grounded and \nthen bonded to one another either by the filling \nhose or a separate bonding line (see \ncommentary, \nSection \n2006.5.2 \nand \nits \nsubsections for further information). \n2006.3 Construction of aircraft-fueling vehicles \nand accessories. Aircraft-fueling vehicles shall \ncomply with this section and shall be designed and \nconstructed in accordance with NFPA 407.\n\n❖ The following sections apply to vehicles \noperated for refueling aircraft. The sections \naddress \ntransfer \napparatus, \npumps, \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1059\n\ndispensing, electrical equipment, venting and \nsmoking. The design and construction of the \nvehicle tanks, trailers, piping, exhaust system, \nlighting, venting and safe operating procedures \nparallel those in NFPA 407, Chapter 2 (see \nCommentary Figure 2006.3). \n2006.3.1 \nTransfer \napparatus. \nAircraft-\nfueling vehicles shall be equipped and maintained \nwith an approved transfer apparatus.\n\n❖ The transfer apparatus installed on the fuel-\nservicing vehicle must be approved and tested \nfor transferring fuel into an aircraft. All sections \ninvolved in a flammable liquid feed system \nshould be constructed and located to minimize \na fire hazard. \n2006.3.1.1 \nInternal combustion type. Where \nsuch transfer apparatus is operated by an individual \nunit of the internal combustion-motor type, such \npower unit shall be located as remotely as \npracticable from pumps, piping, meters, air \neliminators, water separators, hose reels and similar \nequipment, and shall be housed in a separate \ncompartment from any of the aforementioned \nitems. The fuel tank in connection therewith shall \nbe suitably designed and installed, and the \nmaximum fuel capacity shall not exceed 19 L where \nthe tank is installed on the engine. The exhaust pipe, \nmuffler and tail pipe shall be shielded.\n\n❖ Isolation of an internal combustion engine from \nthe fuel transfer system helps to control \npossible ignition sources. The ignition sources \nneed to be shielded and equipment should be \nhoused in separate compartments. \n2006.3.1.2 \nGear operated. Where operated \nby gears or chains, the gears, chains, shafts, \nbearings, housing and all parts thereof shall be of an \napproved design and shall be installed and \nmaintained in an approved manner.\n\n❖ The gears and other associated parts should \nbe covered and protected from damage, \nwhether \nthe \ndamage \ncomes \nfrom \nenvironmental or mechanical sources. The \ndesign must be approved for the function. \nMaintenance should be scheduled to provide \nconsistent and proper operation. \n2006.3.1.3 \nVibration \nisolation. \nFlexible \nconnections for the purpose of eliminating vibration \nare allowed if the material used therein is designed, \ninstalled and maintained in an approved manner, \nprovided that such connections do not exceed 600 \nmm in length.\n\n❖ Because hoses are the weak point in any \nsystem and they are necessary for flexible \nconnections, they should be kept as short as \npossible. Hose length must not exceed 600 \nmm.  \n2006.3.2 \nPumps. Pumps of a positive-\ndisplacement type shall be provided with a bypass \nrelief valve set at a pressure of not more than 35 \npercent in excess of the normal working pressure of \nsuch unit. Such units shall be equipped and \nmaintained with a pressure gauge on the discharge \nside of the pump.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2006.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_2_033171fc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A relief valve \nis \nneeded \non \npositive-\ndisplacement pumps to prevent high-pressure \ndamage or an explosion within the fuel feed \nsystem. At 35 percent over the normal \noperating pressure the relief valve will allow the \nexcess pressure to escape, thus preventing a \ndangerous situation. A pressure gauge also \nallows monitoring of pump operation to detect \noverpressure conditions. \n2006.3.3 \nDispensing hoses and nozzles. \nHoses shall be designed for the transferring of \nhydrocarbon liquids and shall not be any longer \nthan necessary to provide efficient fuel transfer \noperations. Hoses shall be equipped with an \napproved shutoff nozzle. Fuel-transfer nozzles shall \nbe self closing and designed to be actuated by hand \npressure only. Notches and other devices shall not \nbe used for holding a nozzle valve handle in the \nopen position. Nozzles shall be equipped with a \nbonding cable complete with proper attachment for \naircraft to be serviced.\n\n❖ Nozzles having notches for holding a nozzle \nvalve handle in the open position create the risk \nof an over-flow/spill situation if the handle sticks \nin the open position. The shutoff nozzle also \naids in the prevention of an overflow/spill \nsituation. Bonding the nozzle to the aircraft \nhelps to dissipate static electricity that is \ngenerated in the fueling operation. \n2006.3.4 \nProtection \nof \nelectrical \nequipment. Electric wiring, switches, lights and \nother sources of ignition, where located in a \ncompartment \nhousing \npiping, \npumps, \nair \neliminators, water separators, hose reels or similar \nequipment, shall be enclosed in a vapor-tight \nhousing. Electrical motors located in such a \ncompartment shall be of a type approved for use as \nspecified in SBC 401.\n\n❖ Because electrical equipment can be a serious \nsparking source, precautions must be taken to \neliminate this potential ignition source and fire \nhazard. \n2006.3.5 \nVenting \nof \nequipment \ncompartments. Compartments housing piping, \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1060\n\npumps, air eliminators, water separators, hose reels \nand similar equipment shall be adequately \nventilated at floor level or within the floor itself.\n\n❖ Venting compartments housing this equipment \nprovide both dilution air to keep possible air-\nvapor mixtures below the flammable range and \nairflow for dissipation of any vapors present. \n2006.3.6 \nAccessory equipment. Ladders, \nhose reels and similar accessory equipment shall be \nof an approved type and constructed substantially \nas follows: \n1. Ladders constructed of noncombustible \nmaterial are allowed to be used with or \nattached \nto \naircraft-fueling \nvehicles, \nprovided that the manner of attachment or \nuse of such ladders is approved and does not \nconstitute an additional fire or accident \nhazard in the operation of such fueling \nvehicles. \n2.  Hose reels used in connection with fueling \nvehicles \nshall \nbe \nconstructed \nof \nnoncombustible materials and shall be \nprovided with a packing gland or other \ndevice that will preclude fuel leakage \nbetween reels and fuel manifolds.\n\n❖ Ladders made of noncombustible materials \nand that are securely attached help eliminate a \npotential spark ignition source, and limit the \npossibility of falling equipment breaking a \ncomponent of the fuel system.\n\nHose reels constructed of noncombustible \nmaterial help eliminate the possibility of an \nignition source causing a fire hazard. The \ninstallation of a packing gland or other device \nhelps eliminate the possibility of a fuel leak \ncausing a fire hazard. \n2006.3.7 \nElectrical bonding provisions. \nTransfer \napparatus \nshall \nbe \nmetallically \ninterconnected with tanks, chassis, axles and \nsprings of aircraft-fueling vehicles.\n\n❖ Fuel transfer vehicles must be bonded together \nas a unit. This helps to eliminate the \nelectrostatic charge created by flowing fuel \nthrough pipes and hoses. \n2006.3.7.1 \nBonding cables. Aircraft-fueling \nvehicles shall be provided and maintained with a \nsubstantial heavy-duty electrical cable of sufficient \nlength to be bonded to the aircraft to be serviced. \nSuch cable shall be metallically connected to the \ntransfer apparatus or chassis of the aircraft-fueling \nvehicle on one end and shall be provided with a \nsuitable metal clamp on the other end, to be fixed to \nthe aircraft.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 988,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_3_9bf3efa5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The fueling vehicle and the aircraft must be \nbonded together with a cable before making \nany fueling connection to the aircraft. This \nprovides a conductive path to equalize the \nelectrostatic charge between the fueling \nvehicle and the aircraft. \n2006.3.7.2 \nBonding cable protection. The \nbonding cable shall be bare or have a transparent \nprotective sleeve and be stored on a reel or in a \ncompartment provided for no other purpose. It shall \nbe carried in such a manner that it will not be \nsubjected to sharp kinks or accidental breakage \nunder conditions of general use.\n\n❖ Bonding cable that is worn, frayed or kinked \ncannot make good contact or provide a \ncontinuous path to eliminate the electrostatic \ncharge. Bonding cables require special care in \nstorage and handling. \n2006.3.8 \nSmoking. Smoking in aircraft-\nfueling vehicles is prohibited. Signs to this effect \nshall be conspicuously posted in the driver’s \ncompartment of all fueling vehicles.\n\n❖ Because flammable vapors being discharged \nduring refueling can accumulate in closed \nareas, such as the driver’s compartment of the \nfueling vehicle, smoking in that compartment is \nstrictly prohibited. Signs must be posted \nconspicuously in the driver’s compartment as a \nwarning. \n2006.3.9 \nSmoking equipment. Smoking \nequipment such as cigarette lighters and ash trays \nshall not be provided in aircraft-fueling vehicles.\n\n❖ Because smoking is prohibited in fueling \nvehicles, the elimination of cigarette lighters \nand ashtrays reinforces this regulation. \n2006.4 Operation, maintenance and use of \naircraft-fueling \nvehicles. \nThe \noperation, \nmaintenance and use of aircraft-fueling vehicles \nshall be in accordance with Sections 2006.4.1 \nthrough 2006.4.4 and other applicable provisions \nof this chapter.\n\n❖ Fuel-servicing equipment must comply with the \nrequirements of the following sections and \nmust be maintained in safe operating condition. \nLeaking or malfunctioning equipment must be \nremoved from service. \n2006.4.1 \nProper maintenance. Aircraft-\nfueling vehicles and all related equipment shall be \nproperly maintained and kept in good repair. \nAccumulations of oil, grease, fuel and other \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1061\n\nflammable or combustible materials is prohibited. \nMaintenance and servicing of such equipment shall \nbe accomplished in approved areas.\n\n❖ Fueling vehicles should be inspected every \nday. The accumulation of oil, grease or any \nother material creates a fire hazard if it is \nignited by an ignition source. A clean, well-\nmaintained fueling vehicle is a high priority in \nthe line of fire-hazard prevention. The cleaning \nshould take place in an area constructed and \napproved for such a task. \n2006.4.2 \nVehicle integrity. Tanks, pipes, \nhoses, valves and other fuel delivery equipment \nshall be maintained leak free at all times.\n\n❖ All fuel delivery equipment should be checked \nevery day for leaks. If a leak occurs, the \nprobability of a fire occurring increases. \n2006.4.3 \nRemoval from service. Aircraft-\nfueling vehicles and related equipment that are in \nviolation of Section 2006.4.1 or 2006.4.2 shall be \nimmediately defueled and removed from service \nand shall not be returned to service until proper \nrepairs have been made.\n\n❖ Whenever a problem is discovered with the \nvehicle, tank, pipes, hoses, valves or any \nequipment related to aircraft fueling, the \nvehicle must be taken out of service \nimmediately and repaired. Having a vehicle in \nservice that is not working properly increases \nthe potential for a fire. \n2006.4.4 \nOperators. \nAircraft-fueling \nvehicles that are operated by a person, firm or \ncorporation other than the permittee or the \npermittee’s authorized employee shall be provided \nwith a legible sign visible from outside the vehicle \nshowing the name of the person, firm or corporation \noperating such unit.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 903,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2006.4.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_4_e464ad8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A change in the operator, firm or corporation \nfrom the permit holder of a fueling vehicle \nrequires notification. In addition to verbal or \nwritten communication, a sign that can be read \nfrom outside the vehicle must be posted on or \nin the vehicle notifying observers that a \ndifferent person or organization is performing \nthe procedure. \n2006.5 Fueling and defueling. Aircraft fueling \nand defueling operations shall be in accordance \nwith Sections 2006.5.1 through 2006.5.5.\n\n❖ This section covers the requirements for \npositioning and bonding the fueling vehicle. It \nalso covers the requirements for training fuel \ntransfer personnel and their responsibilities. \n2006.5.1 \nPositioning of aircraft-fueling \nvehicles. Aircraft fueling vehicles shall not be \nlocated, parked or permitted to stand in a position \nwhere such unit would obstruct egress from an \naircraft should a fire occur during fuel-transfer \noperations. Aircraft-fueling vehicles shall not be \nlocated, parked or permitted to stand under any \nportion of an aircraft. \nException: aircraft-fueling vehicles shall be \nallowed to be located under aircraft wings during \nunderwing fueling of turbine-engine powered \naircraft.\n\n❖ Safety of crew and passengers is always the \nhighest priority. Fuel-service vehicles must not \nbe positioned under any part of an aircraft and \nmust always be in a location that leaves aircraft \negress \npaths \nfree \nof \nobstruction \n(see \ncommentary, Section 2006.9, Item 4). The \nexception, applicable only to jet aircraft, \nrecognizes that a number of factors, including \nthe size of the aircraft, the location of fuel inlets \nand the length of hose on the tank truck, will \ndictate where aircraft fueling vehicles are \nnecessarily located. \n2006.5.1.1 \nFueling vehicle egress. A clear \npath shall be maintained for aircraft-fueling \nvehicles to provide for prompt and timely egress \nfrom the fueling area.\n\n❖ The requirement for a clear and unobstructed \npath in and out of the fueling area calls for \ncooperation between refueling crews and other \nground support personnel to make sure the \npath exists. This allows for a safe, timely and \nefficient fueling operation. \n2006.5.1.2 \nAircraft vent openings. A clear \nspace of not less than 3 m shall be maintained \nbetween aircraft fuel-system vent openings and any \npart or portion of an aircraft-fueling vehicle.\n\n❖ Fuel vapors are released from fuel-system vent \nopenings. The 3 m radius gives a distance \nsufficient for vapor dissipation. \n2006.5.1.3 \nParking. Prior to leaving the cab, \nthe aircraft fueling vehicle operator shall ensure that \nthe parking brake has been set. Not less than two \nchock blocks not less than 125 mm by 125 mm by \n300 mm in size and dished to fit the contour of the \ntires shall be utilized and positioned in such a \nmanner as to preclude movement of the vehicle in \nany direction.\n\n❖ This requirement for securing the fueling \nvehicle is an important safety consideration. \nEven a slight grade or dip in the pavement \ncould cause an unsecured vehicle to roll far \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1062\n\nenough to strain the fueling link, resulting in \nleaking, disconnecting or breaking that would \ncreate the possibility of a spill and a hazardous \nsituation. \n2006.5.2 \nElectrical \nbonding. \nAircraft-\nfueling vehicles shall be electrically bonded to the \naircraft being fueled or defueled. Bonding \nconnections shall be made prior to making fueling \nconnections and shall not be disconnected until the \nfuel-transfer operations are completed and the \nfueling connections have been removed. \nWhere a hydrant service vehicle or cart is used for \nfueling, the hydrant coupler shall be connected to \nthe hydrant system prior to bonding the fueling \nequipment to the aircraft.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2006.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_5_28922120",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Bonding increases the likelihood that the \nreceiving tank (aircraft or vehicle) and the \nfueling/defueling equipment have the same \nelectrical potential and provides a path for the \ncharges in all parts of the fueling system to \nneutralize. The bonding of the fuel vehicle and \naircraft must be completed before any fuel is \nmoved and must remain in place until after the \nfueling operation is complete. \n2006.5.2.1 \nConductive hose. In addition to the \nbonding cable required by Section 2006.5.2, \nconductive hose shall be used for all fueling \noperations.\n\n❖ The use of conductive hose helps to prevent \nelectrostatic discharge. It is not a substitute for \nrequired bonding. \n2006.5.2.2 \nBonding conductors on transfer \nnozzles. Transfer nozzles shall be equipped with \napproved bonding conductors that shall be clipped \nor otherwise positively engaged with the bonding \nattachment provided on the aircraft adjacent to the \nfuel tank cap prior to removal of the cap. \nException: In the case of overwing fueling where \nan appropriate bonding attachment adjacent to the \nfuel fill port has not been provided on the aircraft, \nthe fueling operator shall touch the fuel tank cap \nwith the nozzle spout prior to removal of the cap. \nThe nozzle shall be kept in contact with the fill port \nuntil fueling is completed.\n\n❖ This procedure provides a conductive path for \nequalizing the potential electrostatic charge \nbetween the aircraft and the transfer nozzle. \nEven if a clip or engaging mechanism is not \nprovided, contact with the fill port must be \nmaintained until the fueling process is \ncomplete. \n2006.5.2.3 \nFunnels. Where required, metal \nfunnels are allowed to be used during fueling \noperations. Direct contact between the fueling \nreceptacle, the funnel and the fueling nozzle shall \nbe maintained during the fueling operation.\n\n❖ Prevention of potential sparks that produce \nignition sources for fires is the objective for \nkeeping metal funnels in direct contact with \nfueling nozzles and receptacles at all times. \n2006.5.3 \nTraining. \nAircraft-fueling \nvehicles shall be attended and operated only by \npersons instructed in methods of proper use and \noperation and who are qualified to use such fueling \nvehicles in accordance with minimum safety \nrequirements.\n\n❖ Only personnel trained in the proper and safe \noperation of the equipment, emergency \ncontrols and emergency procedures are \nallowed to fuel or defuel aircraft. \n2006.5.3.1 \nFueling hazards. Fuel-servicing \npersonnel shall know and understand the hazards \nassociated with each type of fuel dispensed by the \nairport fueling-system operator.\n\n❖ Personnel performing fueling or defueling \nprocedures must be familiar with every hazard \nthat is in involved with each and every fuel that \nis dispensed. \n2006.5.3.2 \nFire safety training. Employees \nof fuel agents who fuel aircraft, accept fuel \nshipments or otherwise handle fuel shall receive \napproved fire safety training.\n\n❖ Employees must be trained in and be aware of \nfire safety rules and precautions involving fuel-\nservicing processes. Training must be in areas \ninvolving vehicle integrity and placement; \nbonding of vehicles; aircraft; hose connections; \nvalves; and fuel-process equipment. The \ntraining must be an approved in depth program \nthat is recognized by airport authorities. \n2006.5.3.2.1 \nFire extinguisher training. Fuel-\nservicing personnel shall receive approved training \nin the operation of fire-extinguishing equipment.\n\n❖ Employees involved in fuel servicing must have \nadequate training with extinguishers to use \nthem effectively in the event of an emergency \n(see commentary, Section 2005.6). \n2006.5.3.2.2 \nRecords. The airport fueling-\nsystem operator shall maintain records of all \ntraining administered to its employees.\n\n❖ Training must be documented and records kept \non premises for verification, if requested, that \nthe personnel have received the proper \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1063",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 904,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2005.6",
        "Section 2006.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_6_342724f8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "training. \n2006.5.4 \nTransfer personnel. During fuel-\ntransfer operations, a qualified person shall be in \ncontrol of each transfer nozzle and another qualified \nperson shall be in immediate control of the fuel-\npumping equipment to shut off or otherwise control \nthe flow of fuel from the time fueling operations are \nbegun until they are completed. \nExceptions: \n1. For \nunderwing \nrefueling, \nthe \nperson \nstationed at the point of fuel intake is not \nrequired. \n2. For overwing refueling, the person stationed \nat the fuel pumping equipment shall not be \nrequired where the person at the fuel \ndispensing device is within 23 m of the \nemergency shutoff device; is not on the wing \nof the aircraft and has a clear and \nunencumbered path to the fuel pumping \nequipment; and the fuel dispensing line does \nnot exceed 15 m in length. \nThe fueling operator shall monitor the panel of the \nfueling equipment and the aircraft control panel \nduring pressure fueling or shall monitor the fill port \nduring overwing fueling.\n\n❖ Two qualified trained individuals must perform \nfuel transfer procedures. One individual \ncontrols the nozzles. The other individual must \nbe in the control area for flow monitoring and \ncontrol; and immediate shut down of fuel flow \nin case of an emergency (overfill, spill, fire, \netc.). The exception for underwing fueling is \nappropriate because underwing operations \nrequire a liquid-tight connection that does not \nrequire constant monitoring to ensure freedom \nfrom spills and over flows. The four items that \nmust be met in the overwing refueling process \nare meant for quick response in case a problem \noccurs. The individual must be completely alert \nto the \nfueling \nprocess \nand \nfree \nfrom \ndistractions if alone. \n2006.5.5 \nFuel flow control. Fuel flow-\ncontrol valves shall be operable only by the direct \nhand pressure of the operator. Removal of the \noperator’s hand pressure shall cause an immediate \ncessation of the flow of fuel.\n\n❖ Deadman controls should be designed so that \nthe operator, while wearing gloves, can hold \nthem for the time required to complete the \noperation. \n2006.6 Emergency fuel shutoff. Emergency fuel \nshutoff controls and procedures shall comply with \nSections 2006.6.1 through 2006.6.4.\n\n❖ The following sections address emergency fuel \nshut \noff \naccessibility, \nfire \ndepartment  \nnotification, determining cause if shutoff \nactivates and testing procedures. \n2006.6.1 \nControls. Emergency fuel shutoff \ncontrols shall be provided with ready access at all \ntimes when the fueling system is being operated.\n\n❖ Emergency controls must be unobstructed \nwhenever the fueling system is operating. Time \nshould not be wasted having to move objects \nor material blocking access to the controls \nbefore fueling operations can be shut down in \nan emergency. \n2006.6.2 \nNotification \nof \nthe \nfire \ndepartment  . The fueling system operator shall \nestablish a procedure by which the fire department  \nwill be notified in the event of an activation of an \nemergency fuel shutoff control.\n\n❖ A plan must be developed for notifying the fire \ndepartment  . The plan should be in a written \nformat and reviewed with trained and certified \nemployees in advance of fueling operations. \nNotification of the fire department  will have \nemergency \nresponders \non \ntheir \nway \nimmediately in case fire or rescue operations \nare required. \n2006.6.3 \nDetermining \ncause. \nPrior to \nreestablishment of normal fuel flow, the cause of \nfuel shutoff conditions shall be determined and \ncorrected.\n\n❖ If for any reason the flow of fuel is discontinued \nby the emergency shutoff systems during \nfueling operations, the cause of the activation \nmust be determined and the problem fixed \nbefore fuel flow is started again. Fuel flow may \nnot be restarted if the cause of the shutdown is \nnot determined. If fuel flow were restarted, the \nproblem may occur again and more serious \nproblems could develop. \n2006.6.4 \nTesting. Emergency fuel shutoff \ndevices shall be operationally tested at intervals not \nexceeding three months. The fueling-system \noperator shall maintain testing records.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_7_7ebd2610",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Testing of the emergency fuel shutoff devices \nincreases the likelihood that the devices will \nfunction \nproperly. \nAlthough \nthree-month \nintervals are the maximum allowed, the test \nmay be performed more frequently if desired. \nRecords are required for documentation that \nthe tests were performed. If an accident occurs, \nthese records will be a great asset for \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1064\n\nverification that the devices were tested and \noperational. \n2006.7 Protection of hoses. Before an aircraft-\nfueling vehicle is moved, fuel transfer hoses shall \nbe properly placed on the approved reel or in the \ncompartment provided, or stored on the top decking \nof the fueling vehicle if proper height rail is \nprovided for security and protection of such \nequipment. Fuel-transfer hose shall not be looped or \ndraped over any part of the fueling vehicle, except \nas herein provided. Fuel-transfer hose shall not be \ndragged when such fueling vehicle is moved from \none fueling position to another.\n\n❖ Accidents or fires may occur if hoses are not \nproperly stored and handled. Sparks caused by \nmetal nozzles or hose ends/couplings striking \npavement when hoses are dragged from one \narea to another are a serious potential ignition \nsource. Also, the hoses are least likely to be \ndamaged if stored in proper locations. \n2006.8 Loading and unloading. Aircraft-fueling \nvehicles shall be loaded only at an approved loading \nrack. Such loading racks shall be in accordance with \nSection 5706.5.1.12. \nExceptions: \n1. Aircraft-refueling units are allowed to be \nloaded from the fuel tanks of an aircraft \nduring defueling operations. \n2. Fuel transfer between tank vehicles is \nallowed to be performed in accordance with \nSection 5706.6 when the operation is not less \nthan 60 m from an aircraft. \nThe fuel cargo of such units shall be unloaded only \nby approved transfer apparatus into the fuel tanks \nof aircraft, underground storage tanks or approved \ngravity storage tanks.\n\n❖ Section 5706.5.1.12 addresses requirements \nfor loading racks. Loading racks, platforms and \nstairs must be constructed of noncombustible \nmaterials. Buildings for pumps and buildings \nthat shelter personnel can be part of the \nloading rack. The area within 7.5 m of a loading \nplatform shall be electrically classified in \naccordance with Table 5703.1.1.\n\nTransfer of fuel from one tank vehicle to \nanother and from aircraft to vehicle is allowable \nusing approved methods and procedures. At \ntimes, loading and unloading fuel from aircraft \nand refueling units is necessary when taking \nunits out of service and when defueling an \naircraft while preparing for maintenance or \nrepair.\n\nAn aircraft refueling unit is normally loaded \neither for refueling an aircraft or for storage. \nFuel must not be unloaded into any other type \ntank, structure or vehicle. \n2006.9 Passengers. Passenger traffic is allowed \nduring the time fuel transfer operations are in \nprogress, provided that the following provisions are \nstrictly enforced by the owner of the aircraft or the \nowner’s authorized employee: \n1. Smoking and producing an open flame in the \ncabin of the aircraft or the outside thereof \nwithin 15 m of such aircraft shall be \nprohibited. \nA qualified employee of the aircraft owner shall be \nresponsible for seeing that the passengers are not \nallowed to smoke when remaining aboard the \naircraft or while going across the ramp from the gate \nto such aircraft, or vice versa. \n2. Passengers shall not be permitted to linger \nabout the plane, but shall proceed directly \nbetween the loading gate and the aircraft. \n3. Passenger loading stands or walkways shall \nbe left in loading position until all fuel \ntransfer operations are completed. \n4. Fuel transfer operations shall not be \nperformed on the main exit side of any \naircraft containing passengers except when \nthe owner of such aircraft or a capable and \nqualified employee of such owner remains \ninside the aircraft to direct and assist the \nescape of such passengers through regular \nand emergency exits in the event fire should \noccur during fuel transfer operations.\n\n❖ Special precautions must be taken to protect \npassengers during fueling operations. If \npassengers are permitted on or around the \naircraft \nduring \nrefueling \noperations, \nan \nemployee of the airline or a representative of \nthe airport authority must remain on board and \nthe specified precautions must be taken.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.5.1.12",
        "SBC 801",
        "Section 5706.6",
        "Table 5703.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_8_50b8aed6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Aircraft fueling, servicing, baggage and cargo \nloading, movement and passenger boarding \nare generally conducted in and around the \npassenger terminal building on the aircraft \napron. Aircraft refueling is often accomplished \nby special refueling vehicles acting like mobile \ngas stations, transferring fuel directly from their \ntanks to aircraft fuel tanks. Aircraft fuel tanks \nare usually topped off after each flight, unless \nthey are making scheduled stops on a \nmultistop flight. Terminal building discharge to \nthe aircraft apron is not permitted by GACA \n(General \nAuthority \nof \nCivil \nAviation) \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1065\n\nregulations; however, egress from the aircraft \nto the apron in the event of a fire or other \nemergency is permitted. Passengers and \nunauthorized personnel must be immediately \naccounted for and escorted from the aircraft \noperation area.\n\nThe terminal building is not required to be \nseparated from the aircraft apron by fire-\nresistance-rated construction; however, it is \nconsidered good practice to take reasonable \nsteps to prevent fire from fueling accidents or \nother mishaps. Portable fire extinguishers are \nrequired on the aircraft apron in accordance \nwith Section 2005.\n\nIn Item 1, smoking and open flames are \nprohibited within and around the aircraft during \nrefueling operations because of the potential \nfor fuel vapors being present. The “No \nSmoking” signs located in the air craft cabin \nmust remain illuminated while the aircraft is \nparked at the gate during refueling operations.\n\nItem 2 requires that deplaning passengers \nmust proceed directly to the terminal and may \nnot remain on the aircraft apron during \nrefueling operations, cargo loading or other \nsimilar service functions in order to avoid \npotential injury.\n\nIn Item 3, egress stairways and passageways \nmust remain connected or intact during \nrefueling operations. These stairways and \nramps are the primary exit if an emergency \noccurs during aircraft refueling operations.\n\nItem 4 recognizes that maintenance and \nfueling operations represent the most serious \nfire safety concerns at airports and heliports. \nFueling represents perhaps the greatest risk \nbecause it is commonly conducted near \npassenger and cargo handling areas and \nbuildings, while maintenance operations are \nconfined to hangars or designated outside \nmaintenance areas. Fueling operations are to \nbe conducted in a manner that avoids locating \nthe refueler on the primary exit side of the \naircraft. Airline employees or airport authorities \nare responsible for directing and assisting \negress in the event of an emergency and must \ndirect passengers to exits away from the \nfueling operation (see commentary, Section \n2006.5.1). \n2006.10 Sources \nof \nignition. \nSmoking \nand \nproducing open flames within 15 m of a point where \nfuel is being transferred shall be prohibited. \nElectrical and motor driven devices shall not be \nconnected to or disconnected from an aircraft at any \ntime fueling operations are in progress on such \naircraft.\n\n❖ The 15 m distance is considered a safe \ndistance from the fuel transfer operation for \ndissipation of any escaping vapors. Prohibiting \nopen flames and smoking eliminates a prime \nignition source (examples of open flame \ndevices are lighted cigarettes, cigars, pipes, \ncigarette lighters, etc.). Because disconnection \nor connection of any electrical or motor-driven \ndevice could create a spark, these activities are \nnot allowed during refueling. \n2006.11 Fuel spill prevention and procedures. \nFuel spill prevention and the procedures for \nhandling spills shall comply with Sections \n2006.11.1 through 2006.11.7.\n\n❖ The following sections address equipment \nmaintenance, fuel nozzles, fueling drums, fuel \nspill procedures, fire department  notification \nand prohibited procedures for multiple fuel \ndeliveries. \n2006.11.1 \nFuel-service \nequipment \nmaintenance. Aircraft fuel-servicing equipment \nshall be maintained and kept free from leaks. Fuel-\nservicing equipment that malfunctions or leaks shall \nnot be continued in service.\n\n❖ Fuel-service equipment must not be used \nunless it is in proper repair and free of possible \ncracks, frays or breaks that could cause leaks. \nDefective equipment must be taken out of \nservice and repaired. \n2006.11.2 \nTransporting fuel nozzles. Fuel \nnozzles shall be carried utilizing appropriate \nhandles. Dragging fuel nozzles along the ground \nshall be prohibited.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2005",
        "SBC 801",
        "Section 2006.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_9_2949ab68",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ An ignition source may be produced by \ndragging the nozzle. Using the appropriate \nhandling devices eliminates both sparking and \nnozzle damage. \n2006.11.3 \nDrum \nfueling. \nFueling \nfrom \ndrums or other containers having a capacity greater \nthan 19 L shall be accomplished with the use of an \napproved pump.\n\n❖ The use of an approved pump for transferring \nfuel from drums with capacity in excess of 19 L \ngreatly reduces the possibility of spills. \n2006.11.4 \nFuel \nspill \nprocedures. \nThe \nfueling-system operator shall establish procedures \nto follow in the event of a fuel spill. These \nprocedures shall be comprehensive and shall \nprovide for all of the following: \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1066\n\n1. Upon observation of a fuel spill, the aircraft-\nfueling operator shall immediately stop the \ndelivery of fuel by releasing hand pressure \nfrom the fuel flow-control valve. \n2. Failure of the fuel control valve to stop the \ncontinued spillage of fuel shall be cause for \nthe activation of the appropriate emergency \nfuel shutoff device. \n3. A supervisor for the fueling-system operator \nshall respond to the fuel spill area \nimmediately.\n\n❖ Safety and emergency procedures must be in \nplace, and personnel must be trained on these \nprocedures. Should a spill occur, the person \noperating \nthe \nfuel \ndelivery \nhose \nmust \nimmediately release hand pressure to stop fuel \nflow. If this action does not shut off fuel flow, \nthe emergency shutoff device must be \nactivated.\n\nFuel system supervisors and operators must \nbe trained in the procedures they must follow in \ncase of a fuel spill. Supervisors must respond \nif a spill occurs and assist in containment and \ncleanup if necessary. \n2006.11.5 \nNotification \nof \nthe \nfire \ndepartment  . The fire department  shall be notified \nof any fuel spill that is considered a hazard to people \nor property or which meets one or more of the \nfollowing criteria: \n1. Any dimension of the spill is greater than 3 \nm. \n2. The spill area is greater than 4.65 m2. \n3. The fuel flow is continuous in nature.\n\n❖ Three criteria are given for determining when \nthe fire department  must be notified. Any \namount of spill exceeding those criteria causes \ngreat concern and must be considered a fire \nhazard. The fire department  must be notified \nbecause people and property are at risk if a \nspill ignites and causes explosion and fire. \n2006.11.6 \nInvestigation \nrequired. \nAn \ninvestigation shall be conducted by the fueling-\nsystem operator of all spills requiring notification of \nthe fire department . The investigation shall provide \nconclusive proof of the cause and verification of the \nappropriate use of emergency procedures. Where it \nis determined that corrective measures are \nnecessary to prevent future incidents of the same \nnature, they shall be implemented immediately.\n\n❖ Any spill must be investigated to determine the \ncause and whether the emergency action plan \nwas \nproperly \ncarried \nout. \nIf \ncorrective \nmeasures \nare \nneeded, \nthey \nmust \nbe \nimplemented immediately. This investigation \nshould be looked upon as positive, potentially \nleading to a more efficient emergency action \nplan that could avoid future property damage \nand loss of life. \n2006.11.7 \nMultiple fuel delivery vehicles. \nSimultaneous delivery of fuel from more than one \naircraft-fueling vehicle to a single aircraft-fueling \nmanifold is prohibited unless proper backflow \nprevention devices are installed to prevent fuel flow \ninto the tank vehicles.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 794,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_10_0ee4f375",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Only one tank vehicle may be connected to any \none aircraft-fueling manifold unless a means is \nprovided that prevents fuel from flowing back \ninto the tank vehicle because of a difference in \nthe pumping pressure. Backflow from one \ntanker to another could result in fuel overflow \nfrom the receiving vehicle that would cause a \nmajor fuel spill. \n2006.12 Aircraft engines and heaters. Operation \nof aircraft onboard engines and combustion heaters \nshall be terminated prior to commencing fuel \nservice operations and shall remain off until the \nfuel-servicing operation is completed. \nException: In an emergency, a single jet engine is \nallowed to be operated during fuel servicing where \nall of the following conditions are met: \n1. The emergency shall have resulted from an \nonboard failure of the aircraft’s auxiliary \npower unit. \n2. Restoration of auxiliary power to the aircraft \nby ground support services is not available. \n3. The engine to be operated is either at the rear \nof the aircraft or on the opposite side of the \naircraft from the fuel service operation. \n4. The emergency operation is in accordance \nwith a written procedure approved by the \nFire official.\n\n❖ Operation \nof \nany \naircraft \nengines \nor \ncombustion heaters allows the possibility of an \nignition source being produced. Even in the \nexceptions allowed in an emergency, care must \nbe taken in preventing a possible fire hazard. \n2006.13 Vehicle and equipment restrictions. \nDuring \naircraft-fueling \noperations, \nonly the \nequipment actively involved in the fueling \noperation is allowed within 15 m of the aircraft \nbeing fueled. Other equipment shall be prohibited \nin this area until the fueling operation is complete.  \nA clear space of not less than 3 m shall be \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1067\n\nmaintained between aircraft fuel-system vent \nopenings and any part or portion of aircraft-\nservicing vehicles or equipment. \nException: aircraft-fueling operations utilizing \nsingle point refueling with a sealed, mechanically \nlocked fuel line connection and the fuel is not a \nClass I flammable liquid.\n\n❖ To control the number and type of ignition \nsources to which the fueling operation might be \nexposed, no equipment, other than the \nequipment \nperforming \naircraft-servicing \nfunctions, is permitted within a 15 m radius of \nthe aircraft during the fueling of the aircraft. The \nspace \nbetween \nservice \nvehicles \nand \nequipment and the aircraft fuel vent must be \nnot less than 3 m. Operations using a \nsinglepoint sealed, mechanically locked fuel \nline connector and not using a Class I \nflammable liquid are not required to meet these \nseparations. The risk of flammable vapors \nemitted is much lower. \n2006.13.1 \nOverwing fueling. Vehicles or \nequipment shall not be allowed beneath the trailing \nedge of the wing when aircraft fueling takes place \nover the wing and the aircraft fuel system vents are \nlocated on the upper surface of the wing.\n\n❖ Equipment under the trailing edge of the wing \ncould cause a fire hazard if a leak or spill were \nto occur. The fuel would run off the edge of the \nwing and the equipment could have an ignition \nsource and cause a fire. \n2006.14 Electrical \nequipment. \nElectrical \nequipment, including but not limited to, battery \nchargers, ground or auxiliary power units, fans, \ncompressors or tools, shall not be operated, nor \nshall they be connected or disconnected from their \npower source, during fuel-servicing operations.\n\n❖ Even hand lamps used in the fuel-servicing \noperation must be approved for the proper \nhazardous \nlocation \nclassification. \nThe \nequipment could produce sparks that could be \nan ignition source. \n2006.14.1 \nOther equipment. Electrical or \nother spark-producing equipment shall not be used \nwithin 3 m of fueling equipment, aircraft fill or vent \npoints, or spill areas unless that equipment is \nintrinsically safe and approved for use in an \nexplosive atmosphere.\n\n❖ No equipment that produces a spark during its \noperation can be used within a 3 m radius of the \nfueling-operational equipment. \n2006.15 Open flames. Open flames and open-flame \ndevices are prohibited within 15 m of any aircraft \nfuel-servicing operation or fueling equipment.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_11_6cddf621",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Blow torches, welding and cutting equipment, \nand flare pots are a few examples of equipment \nthat are not allowed within 15 m of the fueling \nequipment or the fueling operation. \n2006.15.1 \nOther areas. The Fire official is \nauthorized to establish other locations where open \nflames and open-flame devices are prohibited.\n\n❖ Depending on the situation, the Fire official \nmay find other locations in which open flames \nand open-flame devices must be prohibited. \nExamples could be exposed flame heaters, \nportable gasoline or kerosene heaters. \n2006.15.2 \nMatches and lighters. Personnel \nassigned to and engaged in fuel-servicing \noperations shall not carry matches or lighters on or \nabout their person. Matches or lighters shall be \nprohibited \nin, \non \nor \nabout \naircraft-fueling \nequipment.\n\n❖ Because matches, lighters and smoking \nmaterials are an ignition hazard, these items \nare prohibited everywhere in the vicinity of \naircraft fueling operations. \n2006.16 Lightning procedures. The Fire official is \nauthorized to require the airport authority and the \nfueling-system operator to establish written \nprocedures to follow when lightning flashes are \ndetected on or near the airport. These procedures \nshall establish criteria for the suspension and \nresumption of aircraft-fueling operations.\n\n❖ Fuel-servicing procedures must cease when \nlightning flashes occur at or in the vicinity of the \nairport. The fueling supervisor and airport \nauthority must establish a written procedure \nthat sets the criteria for stopping and restarting \nfueling operations. \n2006.17 Fuel-transfer locations. Aircraft fuel-\ntransfer operations shall be prohibited indoors. \nException: In aircraft hangars built in accordance \nwith the provisions of SBC 201 for Group F-1 \noccupancies, aircraft fuel-transfer operations are \nallowed where either of the following conditions \nexist: \n1. Necessary to accomplish aircraft fuel-system \nmaintenance operations. Such operations \nshall be performed in accordance with \nnationally recognized standards. \n2. The fuel being used has a flash point greater \nthan 38°C. \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1068\n\n❖ Aircraft fueling operations must be performed \nout doors to minimize the accumulation of \nflammable vapors. The exception allows indoor \nfueling only under very specific and limited \nconditions. \n2006.17.1 \nPosition of aircraft. Aircraft being \nfueled shall be positioned such that any fuel system \nvents and other fuel tank openings are not less than: \n1. 7.5 m from buildings or structures other than \njet bridges; and \n2. 15 m from air intake vents for boiler, heater \nor incinerator rooms.\n\n❖ Maintaining \nminimum \ndistances \nbetween \nfueling operations and other aircraft or \nbuildings \nallows \nany \nflammable \nvapors \nreleased during fueling to dissipate before \nencountering any possible ignition sources. \nThese distances also provide protection \nagainst ignitable vapor concentrations getting \nto an ignition source in the event of a fuel spill. \n2006.17.2 \nFire equipment access. Access for \nfire service equipment to aircraft shall be \nmaintained during fuel-servicing operations.\n\n❖ A clear and unobstructed path is required for \nquick response for fire personnel. A quick \nresponse is essential in an emergency; \nhowever, an obstacle may create a delay in \nemergency operations. \n2006.18 Defueling operations. The requirements \nfor fueling operations contained in this section shall \nalso apply to aircraft defueling operations. \nAdditional procedures shall be established by the \nfueling-system operator to prevent overfilling of the \ntank vehicle used in the defueling operation.\n\n❖ Transferring of fuel from an aircraft through a \nhose to a tank vehicle is generally the same \nprocess as fueling. The same requirements \napply to defueling as to fuel servicing an \naircraft. Operators must establish procedures \nand safeguards for prevention of overfilling the \ntank vehicle, which is a hazard when defueling. \n2006.19 Maintenance of aircraft-fueling hose. \nAircraft fueling hoses shall be maintained in \naccordance \nwith \nSections \n2006.19.1through \n2006.19.4.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_12_190f47ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The \nfollowing \nsections \naddress \nthe \nmaintenance of aircraft fueling hose in terms of \nthe frequency of inspections, recognizing \ndamaged hose and repairing the hose before \nplacing it back in service. \n2006.19.1 \nInspections. Hoses used to fuel or \ndefuel aircraft shall be inspected periodically to \nensure their serviceability and suitability for \ncontinued service. The fuel-service operator shall \nmaintain records of all tests and inspections \nperformed on fueling hoses. Hoses found to be \ndefective \nor \notherwise \ndamaged \nshall \nbe \nimmediately removed from service.\n\n❖ Regular inspections of fueling equipment are \nessential to maintaining serviceable systems. \nRecords of these inspections are required to \ndocument inspection results. Damaged or \ndefective items must be removed from service \nimmediately for repair or replacement. \n2006.19.1.1 \n Daily inspection. Each hose shall \nbe inspected daily. This inspection shall include a \ncomplete visual scan of the exterior for evidence of \ndamage, blistering or leakage. Each coupling shall \nbe inspected for evidence of leaks, slippage or \nmisalignment.\n\n❖ Daily hose inspections are essential for \nprevention of leaks. Even minor damage to a \nhose, coupling, nozzle or other system part can \nlead to safety hazards. \n2006.19.1.2 \nMonthly inspection. A more \nthorough inspection, including pressure testing, \nshall be accomplished for each hose on a monthly \nbasis. This inspection shall include examination of \nthe fuel delivery inlet screen for rubber particles, \nwhich indicates problems with the hose lining.\n\n❖ During the monthly inspection, the hose again \nmust be extended to its full length of operation. \nThe area within 300 mm of the coupling must \nbe examined for structural weakness by \npressing and observing soft spots. Hoses must \nbe pressure tested at operating pressure and \nobserved for ballooning or twisting that would \nindicate a weakening of the hose carcass. \nExamination of the fuel inlet screen for rubber \nparticles is a means of checking the condition \nof hose linings. \n2006.19.2 \nDamaged hose. Hose that has been \nsubjected to severe abuse shall be immediately \nremoved from service. Such hoses shall be \nhydrostatically tested prior to being returned to \nservice.\n\n❖ If hose has been subjected to unusual abuse, \nit must be removed from service immediately as \na safety precaution. Such hoses must be \nhydrostatically tested and inspected. If any soft \nspots or weakening of the hose is observed, \nthe hose may not be returned to service. \n2006.19.3 \nRepairing \nhose. \nHoses \nare \nallowed to be repaired by removing the damaged \nportion and recoupling the undamaged end. When \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1069\n\nrecoupling hoses, only couplings designed and \napproved for the size and type of hose in question \nshall be used. Hoses repaired in this manner shall be \nvisually inspected and hydrostatically tested prior to \nbeing placed back in service.\n\n❖ Damaged hoses can be repaired. The \ndamaged portion must be cut off and the \nundamaged part recoupled. Two lengths from \nseparate hoses may not be joined. To increase \nthe likelihood that the repaired hose is leak \ntight, only couplings specifically designed for \nthat type and size of hose can be used. \nHydrostatic testing of the repaired hose \nincreases efficiency and safety for fueling \noperations. \n2006.19.4 \nNew hose. New hose shall be \nvisually inspected prior to being placed into service.\n\n❖ Before any new hose assembly can be placed \ninto service, it must be inspected visually for \nevidence of damage or wear and tear of any \nkind. \n2006.20 Aircraft fuel-servicing vehicles parking. \nUnattended aircraft fuel-servicing vehicles shall be \nparked in areas that provide for both the \nunencumbered dispersal of vehicles in the event of \nan emergency and the control of leakage such that \nadjacent buildings and storm drains are not \ncontaminated by leaking fuel.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 894,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2006_13_5f93ba7c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The fuel-servicing vehicles must be positioned \nso that they can be moved quickly if an \nemergency occurs. This may not only save the \nvehicle but also assist in a rapid response to an \nemergency situation and saving lives. Fuel \nleaking into storm drains causes not only \nenvironmental problems, but also a serious \nexplosion hazard if vapor accumulates in the \nconfines of a drain line. \n2006.20.1 \nParking area design. Parking \nareas for tank vehicles shall be designed and \nutilized such that a clearance of 3 m is maintained \nbetween each parked vehicle for fire department  \naccess. In addition, a minimum clearance of 15 m \nshall be maintained between tank vehicles and \nparked aircraft and structures other than those used \nfor the maintenance and/or garaging of aircraft fuel-\nservicing vehicles.\n\n❖ This section regulates the design and use of \noutdoor parking areas for aircraft fueling \nvehicles. The requirement for a 3 m clearance \nbetween parked fueling vehicles permits ready \naccess by fire department  personnel and \nequipment in case of an emergency. The fire \ndepartment  may need the area to deploy hose \nin case of a fire or to walk through the area en \nroute to an investigation of an emergency call. \nThe 15 m clearance requirement is to allow \ndispersion of flammable vapors in case of a \nleak before the vapors can enter nearby \nbuildings or parked aircraft, and possibly reach \nan ignition source inside. Such clearance \nwould not be required for buildings that have \nbeen approved by the \nFire official in \naccordance with Section 5706.6.3 for the \npurpose of garaging or repairing aircraft fuel-\nservicing vehicles, based on the assumption \nthat such buildings would have ignition sources \nsafeguarded. This clearance also provides a \nmeasure of exposure protection for the parked \nvehicles in the event of a fire in the building or \na parked aircraft. \n2006.21 Radar equipment. Aircraft fuel-servicing \noperations shall be prohibited while the weather-\nmapping radar of that aircraft is operating. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 90 m of an operating \naircraft surveillance radar. \nAircraft fuel-servicing operations shall not be \nconducted within 90 m of airport flight traffic \nsurveillance radar equipment. \nAircraft fuel-servicing or other operations in which \nflammable liquids, vapors or mists could be present \nshall not be conducted within 30 m of airport \nground traffic surveillance radar equipment.\n\n❖ The beam of radar equipment has been known \nto cause flammable vapor-air mixtures to ignite \nfrom electrical arcs or sparks from chance \nresonant (continuing) conditions. This ability of \nan arc to ignite flammable vapor-air mixtures \ndepends on the total energy of the arc and the \ntime lapse involved. The key factor in \nestablishing safe distances between fueling \noperations, storage areas and radar antennas \nis the peak power output of the radar unit. \n2006.21.1 \nDirection of radar beams. The \nbeam from ground radar equipment shall not be \ndirected toward fuel storage or loading racks. \nExceptions: \n1. Fuel storage and loading racks in excess of \n90 m from airport flight traffic surveillance \nequipment. \n2. Fuel storage and loading racks in excess of \n30 m from airport ground traffic surveillance \nequipment.\n\n❖ Ground radar for approach control or traffic \npattern surveillance is considered the most \nhazardous type of radar normally operated at \n-",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2006",
      "section_number": "2006",
      "section_title": "AIRCRAFT FUELING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 88,
      "page_end": 99,
      "token_count": 762,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2007_0_69ed7806",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1070\n\nan airport. The beam must not be directed \ntoward fuel storage or loading racks because \nof the possible ignition sources (sparks, arcs) \nigniting flammable vapor-air mixtures. The \nexceptions are based on the arc energy \nemissions of the radars listed. \nSECTION 2007 HELISTOPS AND \nHELIPORTS \n2007.1 General. Helistops and heliports shall be \nmaintained in accordance with Sections 2007.2 \nthrough 2007.8. Helistops and heliports on buildings \nshall be constructed in accordance with SBC 201.\n\n❖ The following sections address clearances of \nthe touch-down areas, spillage of liquid fuels, \nexits, fire protection systems and approval of \nthe GACA. Information for construction and \ndesign of heliports can be found in FAA A/C \n150/5390-2A, as well as in SBC 201 (see \nCommentary FIGURE 2007.1). \n2007.2 Clearances. The touchdown area shall be \nsurrounded on all sides by a clear area having \nminimum average width at roof level of 4.5 m and \nnot less than 1.5 m at any point. The clear area shall \nbe maintained.\n\n❖ Most accidents involving helicopters occur \nduring takeoff and landing procedures, with a \nsignificant number occurring at night or in bad \nweather. The clearance requirements are \nintended to limit the likelihood of the aircraft \ncolliding with permanent features at the landing \nsite. \n2007.3 Flammable and Class II combustible \nliquid spillage. Landing areas on structures shall be \nmaintained so as to confine flammable or Class II \ncombustible liquid spillage to the landing area itself, \nand provisions shall be made to drain such spillage \naway from exits or stairways serving the helicopter \nlanding area or from a structure housing such exit \nor stairway.\n\n❖ Rooftop landing areas must be designed to \nprevent fuel spills from escaping the landing \narea and flowing into adjacent or lower building \nspaces that could contain ignition sources for \nthe fuel vapors. The stairways and exits serving \nthe landing area must also be protected from \nthe effects of fuel spills to afford personnel a \nsafe means of escape from any dangers \ndeveloping on the landing area. To accomplish \nthis task, some rooftop heliport structure \ndesigns drain the pad to the center of the \nlanding area. Although it is not required by the \ncode, such designs often provide some means \nof separating fuel runoff from storm water. \nAdditionally, drip pans should be provided \nbelow the helicopter engine when the aircraft is \nparked with the engine off. \n2007.4 Exits. Exits and stairways shall be \nmaintained in accordance with Section 412.7 of \nSBC 201.\n\n❖ SBC 201 Section 412.7.3 refers to Chapter 10 \nfor exit requirements. The section also \naddresses landing platforms, roof area size \nand the number of exits required. At least two \nmeans of egress must be provided off the \nlanding pad. \n2007.5 Standpipe systems. A building with a \nrooftop helistop or heliport shall be provided with a \nClass I or III standpipe system extended to the roof \nlevel on which the helistop or heliport is located. All \nportions of the helistop and heliport area shall be \nwithin 45 m of a 63 mm outlet on the standpipe \nsystem.\n\n❖ A heliport is a distinct hazard that will involve \nflammable fuels. In the event of an emergency, \nrapid deployment of hand-held hose lines will \nbe necessary to attack a resulting fire, \neffectuate rescue and protect exposures, as \nwell as the remainder of the building.",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2007",
      "section_number": "2007",
      "section_title": "HELISTOPS AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 105,
      "token_count": 835,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 412.7",
        "Section 412.7.3",
        "Section 2007"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2007_1_b7412ac6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Section 905.3.6 and this section require that \nwhen a helistop or heliport is provided on a \nrooftop location, a standpipe system is required \nthroughout the building, with a 63 mm hose \nconnection within 45 m of all parts of the \nhelistop or heliport at the roof level. This is \ncritical in fire-fighting operations because many \ntimes the connection below the rooftop level \nmay be needed just to gain access to the roof. \nIf the only hose connection were on the roof, it \nwould be of no use if the fire fighters could not \nget to it. Since a heliport includes liquid fueling \noperations, it is entirely possible for a spill to \naffect not only the rooftop area, but also the \nfloors below as the liquid fuel spreads \ndownward into the building. The standpipe \nsystem will again be utilized in these situations.\n\nClass I standpipes serve 63 mm fire hose \nvalves for fire department  use. Class Ill \nstandpipes have both 63 mm valves for fire \ndepartment  use and 40 mm fire hose cabinets \nfor use by building occupants. \n2007.6 Foam protection. Foam fire-protection \ncapabilities shall be provided for rooftop heliports. \nSuch systems shall be designed, installed and \nmaintained in accordance with the applicable \nprovisions of Sections 903, 904 and 905.\n\n❖ A foam fire-extinguishing system must be \ndesigned and installed for protection of the \nrooftop landing pad. Factors considered in the \ndesign of the system are aircraft size, \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1071\n\neffectiveness of agent selected, time required \nto achieve control and time required to maintain \ncontrol. Foam discharge rates must also be \nconsidered according to the type of foam \nselected. \n2007.7 Fire extinguishers. Not less than one \nportable fire extinguisher having a minimum 80-\nB:C rating shall be provided for each permanent \ntakeoff and landing area and for the aircraft parking \nareas. Installation, inspection and maintenance of \nthese extinguishers shall be in accordance with \nSection 906.\n\n❖ The \nportable \nfire \nextinguisher \nfor \nthe \ntakeoff/landing area must be effective for the \nextinguishment of a flammable liquid fire and \nfor energized electrical components. \n2007.8 Government approval. Before operating \nhelicopters from helistops and heliports, approval \nshall be obtained from the General Authority of \nCivil Aviation (GACA).\n\n❖ The GACA approves all installations of \nheliports and helistops. Design criteria can be \nfound in FAA A/C 150/5390-2A. \n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1072\n\nBIBLIOGRAPHY\n\nThe following resource material was used in the preparation of the commentary for this chapter of the code:\n\n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014.\n\n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1073\n\nFIGURES OF CHAPTER 20\n\nGasoline \nKerosene Grades \nBlends of Kerosene and \nGasoline \nCommercial Designation \nAVGAS \nJET A, JET A-1 \nJET B \nMilitary Designation\n\nJP-5, JP-6, JP-8 \nJP-4 \nCharacteristics \nFreezing Point \n-60°C \n-45 to -50°C \n-51°C \nVapor Pressure \n38 to 48 kPa\n\n0.69 kPa\n\n13.8 to 20.7 kPa\n\nFlash Point \n(Closed-cup Method @ \nMSL)\n\n-45°C\n\n35 to 63°C\n\n-23 to + -1°C \nFlash Point \n(Air-saturation Method)\n\n-59 to -65°C\n\nNone\n\n-51°C \nFlammable Range\n\n1.5%\n\n0.74%",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2007",
      "section_number": "2007",
      "section_title": "HELISTOPS AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 105,
      "token_count": 862,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801",
        "Section 905.3.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2007_2_3efa8f7a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "1.16% \nLower \nUpper \n7.6% \n5.32% \n7.63% \nTemperature Range \n-46 to +1°C \n35 to 74°C \n-23 to + 38°C \nAuto-ignition Temperature \n441 to 516°C \n227 to 246°C \n243 to 249°C \nBoiling Points Initial \nEnd \n43°C \n163°C \n163°C \n232°C \n57°C \n252°C \nPool Rate of Flame Spread \n210 to 240 meters per \nminutes \n≤30  \nmeters per \nminutes \n210 to 240 meters per minutes \nSource: Brenneman, J.J. Industrial Fire Hazards Handbook.\n\nCommentary FIGURE 2006.2 \nPHYSICAL AND FLAMMABILITY CHARACTERISTICS OF AVIATION FUELS\n\nCommentary FIGURE 2006.3 \nAIRCRAFT-FUELING VEHICLE\n\n-\n\n[Table table_p103_1]\nHeaders: Gasoline | Kerosene Grades | Blends of Kerosene and\nGasoline\nCommercial Designation | AVGAS | JET A, JET A-1 | JET B\nMilitary Designation | JP-5, JP-6, JP-8 | JP-4\nCharacteristics\nFreezing Point | -60°C | -45 to -50°C | -51°C\nVapor Pressure | 38 to 48 kPa | 0.69 kPa | 13.8 to 20.7 kPa\n... and 9 more rows\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1074\n\nCommentary FIGURE 2007.1 \nHELICOPTER LANDING AREA AT GRADE\n\n-\n\nCHAPTER 20—AVIATION FACILITIES\n\nSBC 801-CC-2024 \n1075\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch20",
      "chapter_number": "20",
      "chapter_title": "AVIATION FACILITIES",
      "section_id": "sec2007",
      "section_number": "2007",
      "section_title": "HELISTOPS AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 105,
      "token_count": 390,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2101_0_38ec1caf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING \n \n  \nSBC 801-CC-2024 \n1076 \n \n—DRY CLEANING\n\n❖ General Comments \n \nDry cleaning operations remove dirt, grease \nand other foreign substances from clothing, \nrugs, textiles and fabrics with solvents that are \nnot water based, thus it is called “dry.” These \nmethods may involve several techniques, \nincluding immersion and agitation, brushing or \nscouring, or dual-phase processing, which \nreplicate a laundering (soap and water) \nprocess using the same equipment. The \nsolvents employed may be flammable or non-\nflammable and may present certain health \nhazards. Both the Fire official and fire service \npersonnel should be aware of the health and \nflammablity hazards. \n \nConcerns over flammability hazards and \nhazardous waste disposal radically altered the \nnature of the dry cleaning business in the \nUnited States. Most plants \nhave \nused \nnonflammable \nsolvents, \nsuch \nas \nperchloroethylene \n(“perc”) \nor \ntetrachloroethylene, rather than Stoddard \nsolvent, naphtha, kerosene, gasoline or \nspecially compounded oils, which were favored \nin previous years. “Perc” had become the \nsolvent of choice for the dry cleaning industry \nover the years because it is not only safer (from \na flammability standpoint) and faster, but does \na much better job of cleaning, requires small \nequipment and is safe enough to be used in \nretail- or public-operated equipment. However, \nits popularity has diminished, and required \nregulatory phaseout due to its carcinogenicity \n(see commentary, Section 2108.2) is changing \nthe dry cleaning industry. Based on fire \nhazards and now carcinogenic concerns, \nnewer alternative solvents will balance health \nsafety with fire safety. This chapter primarily \naddresses fire safety concerns. \n \nStorage of flammable and combustible liquids \nmust comply with the requirements of Chapter \n57. \nFlammable \nsolvent \ncontainers \nand \nprocessing equipment must be bonded and \ngrounded during storage, handling and use to \nprevent buildup of static charges. Solvents \nmust be used only in equipment approved for \nuse with that specific class of solvent.\n\n❖ Purpose \n \nThe provisions of Chapter 21 are intended to \nreduce hazards associated with use of \nflammable and combustible dry cleaning \nsolvents. These materials, like all volatile \norganic \nchemicals, \ngenerate \nsignificant \nquantities of static electricity and are thus \nreadily ignitable. Many flammable and non-\nflammable dry cleaning solvents also possess \nhealth hazards when involved in a fire. \nSECTION 2101 GENERAL \n2101.1 Scope. Dry cleaning plants and their \noperations shall comply with the requirements of \nthis chapter.\n\n❖ Hazards \nassociated \nwith \ndry \ncleaning \noperations are addressed by the provisions of \nthis chapter. Solvent storage hazards are \naddressed by Chapter 57. \n2101.2 Permit required. Permits shall be required \nas set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.13 for a \ndiscussion of specific operational permits for \ndry cleaning plants and their operation. \nSECTION 2102 DEFINITIONS \n2102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DRY CLEANING. \n• DRY CLEANING PLANT. \n• DRY CLEANING ROOM. \n• DRY CLEANING SYSTEM. \n• SOLVENT \nOR \nLIQUID \nCLASSIFICATIONS. \nClass I solvents. \nClass II solvents. \nClass IIIA solvents. \nClass IIIB solvents. \nClass IV solvents.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2101",
      "section_number": "2101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 106,
      "page_end": 106,
      "token_count": 930,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.5.13",
        "SBC 801",
        "Section 105.5",
        "Section 2108.2",
        "Section 2102",
        "Section 2101"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec201_0_dce60bff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1077\n\nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201 through \n201.4). \nSECTION 2103 CLASSIFICATIONS \n2103.1 Solvent \nclassification. \nDry \ncleaning \nsolvents shall be classified according to their flash \npoints as follows: \n1. Class I solvents are liquids having a flash \npoint below 38°C. \n2. Class II solvents are liquids having a flash \npoint at or above 38°C and below 60°C. \n3. Class IIIA solvents are liquids having a flash \npoint at or above 60°C and below 93°C. \n4. Class IIIB solvents are liquids having a flash \npoint at or above 93°C. \n5. Class IV solvents are liquids classified as \nnon-flammable.\n\n❖ In order to establish regulations for mitigating \nthe hazards of dry cleaning, the hazards of dry \ncleaning solvent must be identified and \nestablished. Because the liquid solvents used \nin dry cleaning operations, other than Class IV \nsolvents, are either flammable or combustible, \nthey are classified using the same criteria as \nthose \nused \nto \nclassify \nflammable \nand \ncombustible liquids in Chapter 57.\n\nClass I solvents are, by the definition in \nChapter 57, flammable liquids because they \nhave a closed cup flash point of less than 38°C. \nThe 38°C flash point for flammable solvents \nassumes possible indoor ambient temperature \nconditions of 38°C, which means that the \nsolvent could be used at or below its flash point \nunder normal operating conditions in the dry \ncleaning plant. This solvent classification, \nhowever, \nincludes \nno \nfurther \nsub-\nclassifications based on flash point and boiling \npoint as does Chapter 57 for Class I flammable \nliquids.\n\nCombustible solvents (Classes II and III) differ \nfrom flammable solvents in that the closed-cup \nflash point of all combustible liquids is at or \nabove 38°C (see commentary, definition of \n“Flash point” in Chapter 57). The range of flash \npoint dictates the class of liquid solvent. The \nflash point range of 38°C to 60°C for Class II \nsolvents is based on a possible indoor ambient \ntemperature exceeding 38°C. Only a moderate \ndegree of heating is required to bring the \nsolvent to its flash point in this situation. Class \nIII solvents, which have flash points higher than \n60°C, require a significant heat source in \naddition to ambient temperature conditions to \nreach their flash point (see commentary, \ndefinition of “Flammable liquid” in Chapter 57). \n2103.2 Classification of dry cleaning plants and \nsystems. Dry cleaning plants and systems shall be \nclassified based on the solvents used as follows: \n1. Type I—systems using Class I solvents. \n2. Type II—systems using Class II solvents. \n3. Type III-A—systems using Class IIIA \nsolvents. \n4. Type III-B—systems using Class IIIB \nsolvents. \n5. Type IV—systems using Class IV solvents in \nwhich dry cleaning is not conducted by the \npublic. \n6. Type V—systems using Class IV solvents in \nwhich dry cleaning is conducted by the \npublic. \nSpotting and pretreating operations conducted in \naccordance with Section 2106shall not change the \ntype of the dry cleaning plant.\n\n❖ Dry cleaning plants are classified based on the \nsolvents they use and the hazards presented \nby them.\n\nType I dry cleaning systems are those systems \nusing a Class I flammable liquid [flash point \nless than 38°C] as a cleaning solvent, such as \nlow flash-point [less than 10°C] naphtha. Such \nplants are prohibited by Section 2104.1.\n\nType II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash points \n38°C to 60°C] as a cleaning solvent, such as \nStoddard solvent. NFPA 32 classifies the entire \ndry cleaning room of a Type II plant as a Class \nI, Division 2 hazardous (classified) location.\n\nType III-A dry cleaning systems are those \nsystems using a Class IIIA combustible liquid \nas a cleaning solvent [flash point 60°C to \n93°C].",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec201",
      "section_number": "201",
      "section_title": "through",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 107,
      "page_end": 107,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2104.1",
        "Section 201",
        "Section 201.3",
        "Section 2103",
        "Section 2106",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec201_1_1fa523ec",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Type III-B dry cleaning systems are those \nsystems using a Class IIIB combustible liquid \nas a cleaning solvent [flash point greater than \n93°C], usually specially compounded oils.\n\nType IV dry cleaning systems are those \nsystems using non-flammable solvents, and \ndry cleaning is done only by trained operators.\n\nType V dry cleaning systems are those \nsystems using non-flammable solvent, typically \nperchloroethylene, and dry cleaning is done by \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec201",
      "section_number": "201",
      "section_title": "through",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 107,
      "page_end": 107,
      "token_count": 94,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_0_d8d65c24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1078\n\nthe general public (e.g., at coin-operated \nlaundries).\n\nThis section recognizes the practical need to \nhave limited amounts of higher hazard solvents \non hand in the plant for spotting and pretreating \nby not classifying the plant based on the highest \nhazard solvent that might be present in any \nquantity. See the commentary to Section 2106 \nfor further information on spotting and \npretreating operations. \n2103.2.1 \nMultiple solvents. Dry cleaning \nplants using more than one class of solvent for dry \ncleaning shall be classified based on the \nnumerically lowest solvent class.\n\n❖ Ventilation, and electrical requirements in \nparticular, vary considerably among various \ntypes of dry cleaning plants. Additionally, each \ntype of dry cleaning equipment is designed for \nthe hazards specific to the solvent used. The \ngreatest hazard determines the appropriate \nlevel of protection where a danger of accidental \nmisuse exists.\n\nThe more volatile compounds, such as \nnaphtha, Stoddard solvent and oils, may still be \nfound in some specialized industrial dry \ncleaning plants to remove specific materials \nfrom \nwork \nclothes. \nAlthough \nper-\nchloroethylene and similar safety solvents are \nnot flammable, they do present certain health \nhazards, especially under fire conditions. \nCommentary Figure 2103.2.1 lists some of the \nmore common dry cleaning solvents with their \nphysical, \nflammability \nand \ntoxicity \ncharacteristics.\n\nPerchloroethylene concentrations as low as \n300 to 1,100 parts per million (ppm) under \nnormal \nconditions \nmay \ncause \nloss \nof \ncoordination and impairment, while dizziness, \ndrowsiness or loss of consciousness may \nresult \nat \nhigher \nconcentrations. \nPerchloroethylene may also emit highly toxic \nand irritating fumes in a fire. \n2103.3 Design. The occupancy classification, \ndesign and construction of dry cleaning plants shall \ncomply with the applicable requirements of SBC \n201.\n\n❖ This section makes it clear that dry cleaning \nplants are required to comply with the \napplicable provisions of SBC 201 for their \nclassification of occupancy, as well as their \ndesign and construction.\n\nDry cleaning operations are classified in Group \nB based on SBC 201 Section 304.1 where only \ndrop-off/ pickup facilities are provided or where \nself-service dry cleaning is done by the public \nusing Class V systems with Class IV solvents \n(see Sections 2103.1 and 2103.2of the code). \nNonself-service dry cleaning operations using \nother than flammable liquids in cleaning or \ndyeing operations are classified in moderate \nhazard industrial Group F-1 (see SBC 201 \nSection 306.2) based on the classification and \nquantity of dry cleaning solvent used. The \nGroup F-1 occupancy classification for dry \ncleaning plants is based on SBC 201 Section \n307.1, which provides two exceptions to \nclassification in Group H for dry cleaning plants.\n\nThe first exemption, Item 4, states that plants \nutilizing Class IIIA solvents [flash point at or \nabove 60°C] in closed, testing laboratory-listed \nmachines are exempt from being classified in \nGroup H, provided that the plant is physically \nseparated from all other portions of the building \nin which it is located by 1-hour fire barriers or \nhorizontal assemblies, or both.\n\nThe second exemption, Item 5, states that \nplants utilizing Class IIIB solvents with a flash \npoint at or above 93°C (i.e., Class IIIB solvents, \nwhich are difficult to ignite) are exempt from \nbeing classified in Group H without further \nconditions. Such liquids can be used in open \nsystems, but with due care.\n\nSystems that do not meet the descriptions and \nexceptions above must be evaluated for \npossible classification in Group H based on the \ntype and quantity of solvent in storage use. If a \nGroup H classification is warranted, SBC 201 \nSection 415.9.3 requires compliance with the \napplicable provisions of SBC 701, SBC 501 \nand NFPA 32 for plant construction and system \ninstallation. Both NFPA 32 and SBC 501 \nspecify mechanical exhaust ventilation rates \nfor dry cleaning rooms.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 415.9.3",
        "SBC 501",
        "Section 306.2",
        "SBC 201",
        "SBC 701",
        "Section 2106",
        "SBC 801",
        "Section 304.1",
        "Section 307.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_1_de8829db",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "SBC 701 specifies requirements for sanitary \nsewers and drains in laundries and where \nhazardous materials are used or stored. \nSECTION 2104 GENERAL \nREQUIREMENTS \n2104.1 Prohibited use. Type I dry cleaning plants \nshall be prohibited. Limited quantities of Class I \nsolvents stored and used in accordance with this \nsection shall not be prohibited in dry cleaning \nplants.\n\n❖ This section flatly prohibits Type I dry cleaning \nplants (i.e., those that use Class I flammable \nliquids) because of the extreme flammability of \nsuch liquids. This section also recognizes the \npractical need to have limited amounts of Class \nI solvent on hand in the plant for spotting and \npretreating, provided that it is stored and used \nin accordance with Chapter 57. See the \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1079\n\ncommentary to Section 2106 for further \ninformation \non \nspotting \nand \npretreating \noperations. \n2104.2 Building services. Building services and \nsystems shall be designed, installed and maintained \nin accordance with this section and Chapter 6.\n\n❖ Electrical and mechanical systems serving the \ndry cleaning plant must comply with the \nprovisions of Sections 2104.2.1 through \n2104.2.4 and the applicable provisions of \nChapter 6. \n2104.2.1 \nVentilation. Ventilation shall be \nprovided in accordance with Section 502 of SBC \n501 and DOL 29 CFR Part 1910.1000, where \napplicable.\n\n❖ This section is intended to provide ventilation in \ndry cleaning plants that is adequate to protect \nplant employees and the public from the \nhazards \nassociated \nwith \ndry \ncleaning \noperations using any of the various classes of \ndry cleaning solvents, both in approved dry \ncleaning machines and in spotting and \npretreating operations in the open. To achieve \nthis objective, this section requires that \nmechanical ventilation systems comply with \nthe provisions of SBC 501 Section 502.6. \nCompliance with the applicable provisions of \nthe \nOccupational \nSafety \nand \nHealth \nAdministration (OSHA) workplace regulations \npertaining to air contaminants contained in \nDOL 29 CFR 1910.1000 is also required. \n2104.2.2 \nHeating. In Type II dry cleaning \nplants, heating shall be by indirect means using \nsteam, hot water or hot oil only.\n\n❖ Open-flame heating appliances, such as unit \nheaters, must not be located in Type II dry \ncleaning plants because they could create \nconditions conducive to the ignition of any \nfugitive vapors from the Class II dry cleaning \nsolvent used in these plants. Indirect steam, \nhot water or hot oil heat supplied from \nappliances located in rooms separated from \nthe Type II dry cleaning plant or in separate \nbuildings are examples of indirect heat \nmethods. \n2104.2.3 \nElectrical wiring and equipment. \nElectrical wiring and equipment in dry cleaning \nrooms or other locations subject to flammable \nvapors shall be installed in accordance with SBC \n401.\n\n❖ To reduce the likelihood of a vapor ignition, \nelectrical wiring and equipment located where \nflammable vapors might be released by \nmalfunctioning equipment, rupture or breakage \nis typically classified as Class I, Division 1 \nequipment under the provisions of SBC 401. \nThis would include rooms or spaces containing \nclosed-system dry cleaning equipment that, \nunder normal conditions, keeps the solvent \nvapors confined within the equipment. For the \nsame reason, in areas where flammable \nvapors are present under normal operating \nconditions, such as in spotting or pretreating \nareas, using Class I solvents in the open, in \ntubs or on soaking tables, electrical wiring and \nequipment must be classified as Class I, \nDivision 1, equipment to meet the requirements \nof SBC 401. \n2104.2.4 \nBonding and grounding. Storage \ntanks, treatment tanks, filters, pumps, piping, ducts, \ndry cleaning units, stills, tumblers, drying cabinets \nand other such equipment, where not inherently \nelectrically conductive, shall be bonded together \nand grounded. Isolated equipment shall be \ngrounded.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2104",
        "SBC 501",
        "Section 502",
        "SBC 701",
        "SBC 401",
        "Section 2106",
        "Section 502.6",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_2_eb42287d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Solvent containers and processing equipment \nduring storage, handling and use must be \nbonded and grounded to prevent buildup of \nstatic charges, thus eliminating a common \nsource of ignition for vapors emitted by \nflammable and combustible liquid solvents. \nSECTION 2105 OPERATING \nREQUIREMENTS \n2105.1 General. The operation of dry cleaning \nsystems shall comply with the requirements of \nSections 2105.1.1 through 2105.3.\n\n❖ Section 2105 establishes requirements for the \nsafe operation and maintenance of dry \ncleaning plants. The fire hazard associated \nwith these plants has diminished significantly \nas \nfire \nprotection, \nenvironmental \nand \nhazardous waste disposal concerns have \ncaused the industry to move away from the use \nof flammable and combustible solvents. Note \nthat changing environmental regulations that \nrestrict the use of solvents with carcinogenic \nproperties are resulting in a movement toward \nalternative solvents that may be more \ncombustible than current solvents. However, \ndue to lessons learned during the early years \nof dry cleaning, there will likely be a better \nbalance of flammability and health hazards. \n2105.1.1 \nWritten \ninstructions. \nWritten \ninstructions covering the proper installation and \nsafe operation and use of equipment and solvent \nshall be given to the buyer.\n\n❖ This section applies to persons or firms that \nengage in wholesale or retail sales of dry \ncleaning equipment. Each piece of equipment \nsold \nmust \nbe \naccompanied \nby \nwritten \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1080\n\ninstructions for the installation and operation of \nthe equipment and for the safe storage, \nhandling and use of the dry cleaning solvent for \nwhich it is designed. \n2105.1.1.1 \nType II, III-A, III-B and IV \nsystems. In Type II, III-A, III-B and IV dry cleaning \nsystems, machines shall be operated in accordance \nwith the operating instructions furnished by the \nmachinery manufacturer. Employees shall be \ninstructed as to the hazards involved in their \ndepartments and in the work they perform.\n\n❖ Safety in dry cleaning operations depends on \nemployees being familiar with not only the dry \ncleaning machines and their operation as \ndescribed in the written instructions required by \nSection 2105.1.1, but also understanding the \nhazards associated with and the proper \nmethods of storing, handling, dispensing and \nusing dry cleaning solvents within their \nrespective work spaces. This section requires \nthat employees be trained in all aspects of dry \ncleaning operations. \n2105.1.1.2 \nType \nV \nsystems. \nOperating \ninstructions for customer use of Type V dry \ncleaning systems shall be conspicuously posted in a \nlocation near the dry cleaning unit. A telephone \nnumber shall be provided for emergency assistance.\n\n❖ Type V dry cleaning systems are operated by \nthe general public rather than by trained \nemployees as are Type II, III-A and III-B \nsystems. \nUnder \nideal \nconditions, \nsuch \noperations should have an attendant to \nsupervise cleaning activities and be available \nto answer questions on the proper operation of \nthe machines. Most Type V systems, however, \nare not attended. For this reason, machine \noperating \ninstructions \nmust \nbe \nposted \nprominently in the machine area where they \ncan be seen readily by patrons. In addition, an \nemergency phone number must be posted \nprominently for patron use. Note that this \nsection does not require a public telephone on \nthe premises. With the proliferation of cellular \ntechnology, much of the public carries a cell \nphone that can be used in case of an \nemergency. \n2105.1.2 \nEquipment identification. The \nmanufacturer shall provide nameplates on dry \ncleaning machines indicating the class of solvent \nfor which each machine is designed.\n\n❖ Because dry cleaning machines are designed \nto be used only with a specific class of solvent, \nthis information must be clearly displayed on a \npermanent nameplate affixed to the machine \nso that there can be no question of what \nsolvent may be used in a given machine (also \nsee commentary, Section 2105.1.4). \n2105.1.3 \nOpen systems prohibited. Dry \ncleaning by immersion and agitation in open vessels \nshall be prohibited.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2105",
        "Section 2105.1.4",
        "Section 2105.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_3_b7d35e8c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Dry cleaning is intended to be a closed-system \nprocess, with the cleaning solvent contained \nwithin the machinery. Pouring large quantities \nof combustible solvent into an open container \nto soak or agitate items being cleaned allows \nand increases the escape of combustible \nvapors or, in the case of Type IV systems, \nnoncombustible but toxic vapors, and is, \ntherefore, prohibited. Also see the commentary \nto Section 2106for a discussion of spotting and \npretreating in the open and special handling \nprovisions that allow limited hand agitation in \nthe open. \n2105.1.4 \nProhibited use of solvent. The use \nof solvents with a flash point below that for which \na machine is designed or listed shall be prohibited.\n\n❖ Dry cleaning equipment is designed and tested \nfor use with specific classifications of solvents. \nThis section mandates that equipment be used \nonly with the class of solvent for which it has \nbeen designed. Equipment approved for higher \nflash-point or nonflammable solvents may not \nbe equipped with many of the inherent safety \nfeatures required for lower flash-point solvents. \nNote that NFPA 32 addresses this issue in \nSection 6.5. \n2105.1.5 \nEquipment \nmaintenance \nand \nhousekeeping. Proper maintenance and operating \npractices shall be observed in order to prevent the \nleakage of solvent or the accumulation of lint. The \nhandling of waste material generated by dry \ncleaning operations and the maintenance of \nfacilities shall comply with the provisions of this \nsection.\n\n❖ Safe dry cleaning depends on safe, well-\nmaintained equipment and good housekeeping \npractices. Because dry cleaning is intended to \nbe a closed-system use, machines must be \nchecked regularly for loose fittings and \nconnections that could allow the leakage of a \nsolvent and its vapors. Also, the lint that \naccumulates in the cleaning of textile materials \nmust be regularly removed from lint traps and \ndisposed of properly. This section requires that \ndry cleaning plants comply with the provisions \nof Sections 2105.1.5.1through 2105.1.5.4. \n2105.1.5.1 \nFloors. Class I and II liquids shall \nnot be used for cleaning floors.\n\n❖ This section prohibits the use of flammable and \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1081\n\nClass II combustible liquids for cleaning floors \nin dry cleaning plants for basically the same \nreasons that open soaking and agitation with \nsolvents are prohibited by Section 2105.1.3: \nopen use will allow flammable vapors to \nescape and accumulate. This effect is \naggravated by the fact that in many instances, \ndry cleaning plants operate at high ambient \ntemperatures that may be at or above the flash \npoint of Class I or II liquids, thus forming an \nimmediately ignitable mixture in air. \n2105.1.5.2 \nFilters. Filter residue and other \nresidues containing solvent shall be handled and \ndisposed of in covered metal containers.\n\n❖ The Environmental Protection Agency (EPA) \nhas raised health and safety concerns about \ndry cleaning workers and people living near dry \ncleaners. Improper handling and disposal of \ndry cleaning solvents can pollute outdoor air, \nsoil and water. Dry cleaning and laundry plants \nthat might generate hazardous waste and be \nsubject \nto \nResource \nConservation \nand \nRecovery Act (RCRA) requirements covering \nthe \ngeneration, \ntransportation \nand \nmanagement of hazardous waste include: \nretail dry cleaning stores; industrial and linen \nsupply plants with dry cleaning operations; self-\nservice \nlaundromats \nwith \ndry \ncleaning \nequipment; or other facilities with dry cleaning \noperations. The volume of hazardous waste \nproduced in these facilities often places them \nin the EPA category of “small quantity \ngenerator.” Proper storage and disposal of \nspent filters and other solvent-containing \nwastes (empty solvent containers, still residues \nfrom \nsolvent \ndistillation \nand \nwater \ncontaminated \nwith \ncleaning \nsolvent) \nas \nrequired by this section reduces the potential \nfor the production of solvent vapors and \nenvironmental pollution. \n2105.1.5.3 \nLint. Lint and refuse shall be \nremoved from traps daily, deposited in approved \nwaste cans, removed from the premises, and \ndisposed of safely. At all other times, traps shall be \nheld securely in place.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2106",
        "Section 6.5",
        "Section 2105.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_4_dde6e25f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Lint is finely divided textile fiber sloughed off of \narticles being cleaned and is generated in large \nquantities in the dry cleaning process. As with \nany combustible material, the more finely it is \ndivided, the more surface area of the material \nis available for ignition and the more readily it \nwill ignite. For this reason, this hazard must be \nreduced by collection and removal of lint, as \nwell as other combustible waste materials, at \nleast daily, followed by proper disposal. \n2105.1.5.4 \nCustomer areas. In Type V dry \ncleaning systems, customer areas shall be kept \nclean.\n\n❖ Coin-operated laundries and dry cleaning \nestablishments are often unattended, which \ncan lead to poor housekeeping and hazardous \nconditions that could contribute to the start or \nspread of a fire. This section requires that \nreasonable \nhousekeeping \nprocedures \nbe \nestablished and executed regularly to reduce \nthis hazard. \n2105.2 Type II systems. Special operating \nrequirements for Type II dry cleaning systems shall \ncomply with the provisions of Sections 2105.2.1 \nthrough 2105.2.3.\n\n❖ Sections 2105.2.1 through 2105.2.3 contain \noperating procedures uniquely applicable to \nType II dry cleaning systems because of their \nuse of Class II solvents and the higher relative \nhazards associated with that use. \n2105.2.1 \nInspection of materials. Materials \nto be dry cleaned shall be searched thoroughly and \nforeign materials, including matches and metallic \nsubstances, shall be removed.\n\n❖ To prevent damage to dry cleaning equipment \nand eliminate potential sources of ignition, \nsuch as matches being ignited or metallic \nobjects striking a spark with dry cleaning \nmachine parts, articles to be dry cleaned must \nbe carefully screened for foreign objects that \ncould create a hazardous condition. \n2105.2.2 \nMaterial transfer. In removing \nmaterials from the washer, provisions shall be made \nfor minimizing the dripping of solvent on the floor. \nWhere materials are transferred from a washer to a \ndrain tub, a nonferrous metal drip apron shall be \nplaced so that the apron rests on the drain tub and the \ncylinder of the washer.\n\n❖ To reduce the amount of Class II solvent lost \nduring removal of cleaned articles from the dry \ncleaning machine, means must be provided to \nminimize the amount of solvent that drips on \nthe plant floor and evaporates into hazardous \nvapors in the work space. This section \ndescribes one method of preventing solvent \ndrips by placing a drain board between the dry \ncleaning machine and drain tubs. The drain \nboard must be nonferrous to prevent potential \nmetal-to-metal sparks during the transfer \nprocess. \n2105.2.3 \nVentilation. \nA \nmechanical \nventilation system which is designed to exhaust 5.08 \nliters per second per square meters of floor area \nshall be installed in dry cleaning rooms and in \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1083\n\nwill be expressed as a flow rate rather than a \nfixed velocity. The fan will be drawing in a large \nvolume of environmental air to achieve the \nprescribed exhaust airflow across the entire \nloading door opening. For example, applying \nthe formula to a dry cleaning unit that has a 600 \nmm-diameter circular loading/unloading door, \nthe exhaust flow rate (Q) would be calculated \nas follows:\n\nQ =  30.45 x ALD\n\nALD = π r2; where π = 3.14 and r = 0.3, therefore\n\nQ =  30.45 x (3.14 x 0.32)\n\nQ =  8.9\n\nQ = 8.9 cubic meter per minute\n\nIt is not the intent that this system be classified \nas a “hazardous exhaust system” as detailed in \nSBC 501 Section 510; however, consistent \nwith SBC 501 Section 502.1.3, this system \nmust be independent of all other exhaust and \nventilation systems. \nSECTION 2106 SPOTTING AND \nPRETREATING \n2106.1 General. \nSpotting \nand \npretreating \noperations and equipment shall comply with the \nprovisions of Sections 2106.2 through 2106.5.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 943,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 502.1.3",
        "Section 510",
        "Section 2106",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2106_5_91c1b426",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Spotting and pretreating operations consist of \nsoaking or direct local application of cleaning \nsolvents to articles about to be dry cleaned. \nThese operations focus the solvent’s cleaning \npower on the removal of more stubborn stains, \nsuch as those from grease, oils, makeup, paint, \ndirt or petroleum products (tar, asphalt sealer, \netc). The operations typically take place on \nspotting tables or in scrubbing tubs in the open \nin the dry cleaning plant. Compliance with the \nrequirements of Section 2106will result in an \nacceptable level of safety for spotting and \npretreating operations. \n2106.2 Class I solvents. The maximum quantity of \nClass I solvents permitted at any work station shall \nbe 4 L. Spotting or prespotting shall be permitted to \nbe conducted with Class I solvents where they are \nstored in and dispensed from approved safety cans \nor in sealed DOTn -approved metal shipping \ncontainers of not more than 4 L capacity.\n\n❖ This section allows up to 4 L of Class I \n(flammable) solvent to be stored in its original \nshipping container or, where used for spotting \nor prespotting, stored in and dispensed from a \nsafety can complying with UL 30 (see \ncommentary, \nSections \n5005.1.10and \n5705.2.4). \n2106.2.1 \nSpotting \nand \nprespotting. \nSpotting and pre-spotting shall be permitted to be \nconducted with Class I solvents where dispensed \nfrom plastic containers of not more than 0.5 L \ncapacity.\n\n❖ This section recognizes the use of U.S. \nDepartment of Transportation-approved plastic \ncontainers to ship and store chemicals used in \ndry \ncleaning \nplants, \nincluding \nspotting \nchemicals. Use of such containers is permitted \nby Section 5704.3.1 of the code and OSHA \nregulations for the storage of flammable and \ncombustible liquids. Similar provisions also \nappear in Chapter 5 of NFPA 32. Note that the \nquantity limitation in this section is well below \nthe use-open maximum allowable quantities \n(MAQ) \nfor \nflammable \nliquids \nin \nTable \n5003.1.1(1). \n2106.3 Class II and III solvents. Scouring, \nbrushing, and spotting and pretreating shall be \npermitted to be conducted with Class II or III \nsolvents. The maximum quantity of Class II or III \nsolvents permitted at any work station shall be 4 L. \nIn other than Group H-2 occupancy, the aggregate \nquantities of solvents shall not exceed the \nmaximum allowable quantity per control area for \nuse-open system.\n\n❖ This section allows Class II or Ill solvents to be \nused for spotting or pretreating and limits the \nquantity of solvent that can be in use at a \nspotting or pretreating work station to 4 L to \nreduce the likelihood of an unmanageable \nsolvent spill. Aggregate quantities of spotting or \npretreating solvent must not exceed the MAQ \nfor open system use established by Table \n5003.1.1(1), including the increases allowed \nfor the sprinkler system required by Section \n2108.2. \n2106.3.1 \nSpotting \ntables. \nScouring, \nbrushing or spotting tables on which articles are \nsoaked in solvent shall have a liquid-tight top with \na curb on all sides not less than 25 mm high. The \ntop of the table shall be pitched to ensure thorough \ndraining to a 40 mm drain connected to an approved \ncontainer.\n\n❖ To reduce spills of spotting solvents during \ntheir open use, surfaces on which the spotting \nis done must be designed to catch and route \nsolvent to an approved container (preferably a \nclosed one) for disposal or recycling. \n2106.3.2 \nSpecial \nhandling. \nWhere \napproved, articles that cannot be washed in the \nusual washing machines are allowed to be cleaned \nin scrubbing tubs. Scrubbing tubs shall comply with \nthe following: \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2106",
      "section_number": "2106",
      "section_title": "for further information on spotting and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 108,
      "page_end": 113,
      "token_count": 889,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.3.1",
        "Section 2106",
        "Section 2108.2",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec502_0_57d8a9fb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1082\n\ndrying rooms. The ventilation system shall operate \nautomatically when the dry cleaning equipment is \nin operation and shall have manual controls at an \napproved location.\n\n❖ This section intended to prevent solvent vapors \nfrom Type II dry cleaning systems from \naccumulating to an ignitable concentration in \nthe room in which those appliances are located \nby providing adequate mechanical ventilation. \nThe prescribed rate of mechanical ventilation \nwill also help prevent the ambient temperature \nin the room from exceeding the flash point of \nthe solvent being used in the cleaning process. \nIt is not the intent that this system be classified \nas \na \n“hazardous \nexhaust \nsystem” \nas \naddressed in Section 510 of SBC 501; \nhowever, consistent with Section 502 of SBC \n501, this system must be independent of all \nother exhaust and ventilation systems.\n\nThe required ventilation rate of 5.08 liters per \nsecond per square meters of floor area is \ntypical of that required in hazardous material-\nrelated areas where fugitive flammable vapors \nneed dilution or removal. Although its exact \ntechnical origins remain obscure, it is thought \nto have been derived from a rule of thumb \n(possibly from the insurance industry) that \nestablished \na \nventilation \nrequirement \nin \nflammable and combustible liquid use areas of \nsix air changes per hour, which has proven to \nbe effective over the years. Although this \nmethod provides effective ventilation and \nhazard reduction, moving that volume of air in \nindustrial or storage buildings with larger-than-\naverage \nfloor-to-floor \nand \nfloor-to-roof \ndimensions requires large, costly mechanical \nequipment installations and creates concerns \nover energy conservation. To deal with those \nconcerns, a design ceiling height of 3 m was \nassumed in recognition of the fact that solvent \nvapors will gather at the lowest point in the \nroom. Each square meter of building area, \nthen, would represent 0.3 m3 and, at the rate of \nsix air changes per hour, 1.7 m3 of air per hour \nwould be moved, which yields 5.08 liters per \nsecond per square meters of room area.\n\nTo be effective, the exhaust equipment is \nrequired by this section to be interlocked with \nthe dry cleaning equipment so that it operates \nwhenever \nthe \ndry \ncleaning \nequipment \noperates. Manual controls are also required \nfor additional flexibility and reliability in the \nevent that the mechanical system runs on after \nthe dry cleaning system is shut down. The \nlocation of the controls is to be approved by the \nFire official. \n2105.3 Type IV and V systems. Type IV and V \ndry cleaning systems shall be provided with an \nautomatically activated exhaust ventilation system \nto maintain an air velocity of not less than 0.51 m/s \nthrough the loading door when the door is opened. \nSuch systems for dry cleaning equipment shall \ncomply with SBC 501. \nException: Dry cleaning units are not required to \nbe provided with exhaust ventilation where an \nexhaust hood is installed immediately outside of \nand above the loading door and operates at an \nairflow rate as follows: \n! =  30.45 × \u0005$N \n(21-1) \nwhere: \nQ = flow rate exhausted through the hood, Cubic \nmeters per minute. \nALD = area of the loading door, square meters.\n\n❖ This section is intended to prevent solvent \nvapors from Type IV and V dry cleaning \nsystems from escaping into the room where the \nappliances are located by drawing the required \nexhaust airflow into the unit through the open \ndoor at the minimum velocity of 30.45 m/min. In \nthis way, exposure of employees (in Type IV \nsystems) or the public (in Type V systems) to \npotentially harmful solvent vapors is minimized. \nThe exhaust capability contemplated by this \nsection is integral with the dry cleaning unit, \nand its operation must be interlocked with the \nunit door to automatically start the required \nexhaust airflow as soon as the unit door is \nopened.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 112,
      "page_end": 112,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Section 510",
        "SBC 801",
        "Section 502"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec502_1_6823c69b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The exception is a design alternative to \nachieve the goal of solvent vapor capture at the \ndoor opening through installation of what is \noften referred to as an “eyebrow hood” located \nimmediately above the dry cleaning unit door \nopening. This enables the exhaust airflow to \nsweep across the loading door opening of the \nmachine and capture any escaping solvent \nvapors. This kind of hood may be integral with \nthe unit or may be an after-market-installed \naccessory to the unit. In either case, it must be \neither interlocked with the unit door to \nautomatically start the required exhaust airflow \nas soon as the unit door is opened or operate \ncontinuously whenever the dry cleaning \nmachine is in operation.\n\nSince exhaust hoods are not designed for a \nconstant air velocity in all parts of the hood, \nsuch as can be achieved by drawing air into a \nmachine through a loading door opening, \nexhaust capability for this alternative design \ncalculated in accordance with Equation (21-1) \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec502",
      "section_number": "502",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 112,
      "page_end": 112,
      "token_count": 214,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2107_0_86b21518",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1084\n\n1. Only Class II or III liquids shall be used. \n2. The total amount of solvent used in such \nopen containers shall not exceed 11 L. \n3. Scrubbing tubs shall be secured to the floor. \n4. Scrubbing tubs shall be provided with \npermanent 40 mm drains. Such drain shall be \nprovided with a trap and shall be connected \nto an approved container.\n\n❖ Although dry cleaning by immersion and \nagitation in open vessels is prohibited by \nSection \n2105.1.3, \nthere \nare \nisolated \ncircumstances in which an article that needs \ndry cleaning cannot be cleaned in the \nconventional manner in an approved dry \ncleaning machine. This section establishes \nminimum safeguards intended to reduce the \nhazards associated with open cleaning in a \nscrubbing tub.\n\nThe first step in cleaning an article in the open \nis to secure the approval of the Fire official for \nthe operation. This enables him or her to \ninspect the area where the open cleaning is to \nbe done to verify that the housekeeping \ncomplies with this chapter, that all the \nsafeguards required by this section are in \nplace, that the ventilation requirements of \nSection 2106.3.3 are met, and that the bonding \nand grounding required by Section 2106.3.4 \nare in place.\n\nAlthough limited use of Class I spotting \nsolvents is allowed by Section 2106.3, this \nsection makes it clear that dry cleaning in the \nopen is limited to only Class II or III solvents \nbecause of their higher flash points. To avoid \nan unmanageable spill while still allowing a \nworkable quantity of solvent in the scrubbing \ntub, Class II or III solvents are limited to only 11 \nL in process, and then only in a tub that is firmly \nfixed in place by securing it to the floor in an \napproved manner. Solvents used in open dry \ncleaning processes must be captured in an \napproved (preferably closed) container for \nrecycling or proper disposal. \n2106.3.3 \nVentilation. \nScrubbing \ntubs, \nscouring, brushing or spotting operations shall be \nlocated such that solvent vapors are captured and \nexhausted by the ventilating system.\n\n❖ When locating the spotting or pretreating \noperation within the plant, care must be taken \nto choose a location that will allow adequate \nairflow on all sides of the spotting or pretreating \nequipment to maximize the effectiveness of the \nexhaust ventilation system required by Section \n2105.2.3 in preventing the accumulation of \nhazardous vapor concentrations. \n2106.3.4 \nBonding and grounding. Metal \nscouring, brushing and spotting tables and \nscrubbing tubs shall be permanently and effectively \nbonded and grounded.\n\n❖ Solvent containers and processing equipment \nduring storage, handling and use must be \ngrounded to prevent buildup of static charges, \nthus eliminating a common source of ignition \nfor vapors from flammable and combustible \nliquid solvents. \n2106.4 Type \nIV \nsystems. \nFlammable \nand \ncombustible liquids used for spotting operations \nshall be stored in approved safety cans or in sealed \nDOTn-approved shipping containers of not more \nthan 4 L in capacity. Aggregate amounts shall not \nexceed 38 L.\n\n❖ Type IV dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done only by trained operators \nwho must be familiar with solvent hazards. Up \nto an aggregate quantity of 38 L of Class I, II or \nIII spotting or pretreating solvents is allowed if \nthe solvents comply with the minimum storage \nsafeguard of being stored in their original \nshipping container or safety cans complying \nwith UL 30 (see commentary, Sections \n5005.1.10 and 5705.2.4). \n2106.5 Type V systems. Spotting operations using \nflammable or combustible liquids are prohibited in \nType V dry cleaning systems.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2107",
      "section_number": "2107",
      "section_title": "DRY CLEANING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 114,
      "page_end": 115,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2106.3.3",
        "Section 2106.3",
        "Section 2105.2.3",
        "Section 2106.3.4",
        "SBC 801",
        "Section 2105.1.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2107_1_2b74f468",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Type V dry cleaning systems are those \nsystems using non-flammable solvents where \ndry cleaning is done by the general public, such \nas in coin-operated laundries that may or may \nnot be attended by qualified staff. To prevent \nexposing the general public to the hazards of \nspotting \nor \npretreating \noperations \nusing \nsolvents more hazardous than the non-\nflammable solvents used in the Type V system \nitself, and to preclude any action that might \nviolate Section 2105.1.4, this section prohibits \nspotting and pretreating operations altogether. \nSECTION 2107 DRY CLEANING \nSYSTEMS \n2107.1 General equipment requirements. Dry \ncleaning systems, including dry cleaning units, \nwashing machines, stills, drying cabinets, tumblers \nand their appurtenances, including pumps, piping, \nvalves, filters and solvent coolers, shall be installed \nand maintained in accordance with NFPA 32. The \nconstruction of buildings in which such systems are \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1085\n\nlocated shall comply with the requirements of this \nsection and SBC 201.\n\n❖ NFPA 32 contains provisions for the prevention \nand control of fire and explosion hazards \nincidental to dry cleaning operations for the \nprotection of employees and the public. \nLikewise, SBC 201 regulates the construction \nof dry cleaning plant buildings based on the \nrelative hazards of the occupancies. SBC 201 \nChapter 3 classifies dry cleaning pickup/drop-\noff stations and Type V dry cleaning systems in \nOccupancy Group B (business) because of \ntheir low-hazard nature. Type II, III and IV dry \ncleaning plants are classified in Occupancy \nGroup F-1 (moderate-hazard factory-industrial) \nbecause they include or could include the \nprocessing of combustible textiles using \ncombustible solvents and, on a limited basis, \nflammable liquids for spotting. Certain dry \ncleaning operations could be classified by SBC \n201 in Group H, depending on the quantity of \nsolvent present and the type of machines used. \nSee the commentary to Section 307.1 of SBC \n201 for further discussion of exceptions to \nGroup H classifications. \n2107.2 Type II systems. Type II dry cleaning and \nsolvent tank storage rooms shall not be located \nbelow grade or above the lowest floor level of the \nbuilding and shall comply with Sections 2107.2.1 \nthrough 2107.2.3. \nException: \nSolvent \nstorage \ntanks \ninstalled \nunderground, in vaults or in special enclosures in \naccordance with Chapter 57.\n\n❖ Type II dry cleaning systems are those systems \nusing a Class II combustible liquid [flash point \nfrom 38°C to 60°C] as a cleaning solvent, \nsometimes at or above its lowest flash point \nunder normal plant operating conditions. For \nthis reason, this section prohibits the location \nof these systems and solvent storage at other \nthan the level of fire department  access or exit \ndischarge (i.e., other than at grade). Because \nof the higher relative hazards of these systems \nand their solvents, locating them above or \nbelow the lowest grade floor level could affect \nrapid egress by employees, as well as rapid \naccess to the system by fire fighters in case of \nan emergency. \n2107.2.1 \nFire-fighting access. Type II dry \ncleaning plants shall be located so that access is \nprovided and maintained from one side for fire-\nfighting and fire control purposes in accordance \nwith Section 503.\n\n❖ The general design of fire department  vehicle \naccess to buildings is regulated by Section \n503. To give fire fighters timely access to the \nbuilding, this section requires that the building \ncontaining the Type II system be accessible on \nat least one side. This is consistent with \nSection 503.1.1, which allows access on only \none side where a building is equipped \nthroughout with an automatic sprinkler system \nas is required by Section 2108.2 for dry \ncleaning plants. Fire department  vehicle \naccess must be kept unobstructed at all times \nand comply with the provisions of Section 503. \n2107.2.2 \nNumber of means of egress. Type \nII dry cleaning rooms shall have not less than two \nmeans of egress doors located at opposite ends of \nthe room, not less than one of which shall lead \ndirectly to the outside.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2107",
      "section_number": "2107",
      "section_title": "DRY CLEANING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 114,
      "page_end": 115,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2107",
        "Section 2105.1.4",
        "Section 503.1.1",
        "SBC 201",
        "SBC 801",
        "Section 2108.2",
        "Section 503",
        "Section 307.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2107_2_1e0ff6fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The number of exit or exit access doorways \nrequired from a room or space is regulated by \nSection 1006.2. That general section would not \nrequire two doors out of a Type II dry cleaning \nroom classified in Occupancy Group F-1 \nunless it had an occupant load of more than 50 \npersons; that is, greater than 465 square meter \nin area based on 9 m2 per person in \naccordance with Table 1004.5. However, this \nsection is specific to Type II dry cleaning rooms \nand supersedes general Group F egress \nrequirements by requiring two doors out of the \nroom, regardless of occupant load. Note that at \nleast one of the doors must be an exit door that \nopens directly to the exit discharge or public \nway outside of the building. All doors must also \ncomply with Section 1010.1.\n\nThis section also supersedes the general exit \nor exit access remoteness requirements of \nSection 1007.1.1 by mandating that the two \nmeans of egress doors from a Type II dry \ncleaning room be located at opposite ends of \nthe room, rather than a distance apart equal to \none-half the overall diagonal dimension of the \nroom. \n2107.2.3 \nSpill control and secondary \ncontainment. Curbs, drains or other provisions for \nspill control and secondary containment shall be \nprovided in accordance with Section 5004.2to \ncollect solvent leakage and fire protection water and \ndirect it to a safe location.\n\n❖ To prevent the flow of Class II solvents to \nrooms or spaces adjoining the dry cleaning \nroom, spill control complying with Section \n5004.2is required by this section. Care must be \ntaken in the design of drainage and secondary \ncontainment systems to accurately calculate \nautomatic sprinkler design discharge flow rates \nand fire suppression hand line [typically 40 mm \nor 44 mm hose] flows. Note that secondary \ncontainment provisions do not include control \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2107",
      "section_number": "2107",
      "section_title": "DRY CLEANING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 114,
      "page_end": 115,
      "token_count": 429,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1010.1",
        "Section 1006.2",
        "Section 1007.1.1",
        "Table 1004.5",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2108_0_ade6c38c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1086\n\nof the flammable, irritating or toxic vapors given \noff by the solvent. Care must be taken to \nminimize exposure to hazardous vapors. \nRunoff from spills or manual fire suppression \nactivities \nmay \nresult \nin \nenvironmental \ncontamination if not properly controlled (also \nsee commentary, Section 5004.2). \n2107.3 Solvent storage tanks. Solvent storage \ntanks for Class II, IIIA and IIIB liquids shall \nconform to the requirements of Chapter 57 and be \nlocated underground or outside, above ground. \nException: As provided in NFPA 32 for inside \nstorage or treatment tanks.\n\n❖ Safe and proper storage of solvents is a \nparamount concern in the safe operation of a \ndry cleaning plant or facility. This section \nrequires that combustible solvents be stored in \napproved tanks located either underground or \nabove ground outside the building, and \nreferences \nChapter \n57 \nfor \ndetailed \nrequirements. The exception recognizes the \nprovisions contained in NFPA 32 governing the \ninside storage of solvents. While NFPA 32 \nallows the unenclosed indoor installation of up \nto three 5678 L storage or treatment tanks of \nClass II solvent, it should be noted that, in \naccordance with SBC 201, indoor storage of \nClass II solvents in excess of the MAQ \nindicated in SBC 201 Table 307.1(1) would \ncause the dry cleaning facility to be classified \nin Group H-3. \nSECTION 2108 FIRE PROTECTION \n2108.1 General. Where required by this section, \nfire protection systems, devices and equipment shall \nbe installed, inspected, tested and maintained in \naccordance with Chapter 9.\n\n❖ To control the relative hazards posed by dry \ncleaning operations, this section requires the \ninstallation of a fire protection system and \nreferences Chapter 9 for installation and \nmaintenance. \n2108.2 Automatic \nsprinkler \nsystem. \nAn \nautomatic sprinkler system shall be installed in \naccordance with Section 903.3.1.1 throughout dry \ncleaning plants containing Type II, Type III-A or \nType III-B dry cleaning systems. \nExceptions: \n1. An automatic sprinkler system shall not be \nrequired in Type III-A dry cleaning plants \nwhere the aggregate quantity of Class III-A \nsolvent in dry cleaning machines and storage \ndoes not exceed 1250 L and dry cleaning \nmachines are equipped with a feature that \nwill accomplish any one of the following: \n1.1. Prevent oxygen concentrations from \nreaching 8 percent or more by volume. \n1.2. Keep the temperature of the solvent \nnot less than 16.7°C below the flash point. \n1.3. Maintain \nthe \nsolvent \nvapor \nconcentration at a level lower than 25 \npercent of the lower explosive limit \n(LEL). \n1.4. Utilize equipment approved for use \nin Class I, Division 2 hazardous locations \nin accordance with SBC 401. \n1.5. Utilize an integrated dry-chemical, \nclean agent or water-mist automatic fire-\nextinguishing \nsystem \ndesigned \nin \naccordance with Chapter 9. \n2. An automatic sprinkler system shall not be \nrequired in Type III-B dry cleaning plants \nwhere the aggregate quantity of Class III-B \nsolvent in dry cleaning machines and storage \ndoes not exceed 12500 L.\n\n❖ Section 903.2 contains the general “where \nrequired” \ncriteria \nfor \nthe \ninstallation \nof \nautomatic sprinklers in buildings. Section \n2108.2 is more specific and would require an \nautomatic sprinkler system throughout dry \ncleaning plants regardless of the size of the fire \narea. This is related to the hazard of relatively \nhigh fire loads coupled with the presence of \ncombustible and possibly flammable liquids. \nThese liquids may be in both open and closed \nsystem operations",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 867,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 2108",
        "Section 903.2",
        "Table 307.1",
        "Section 903.3.1.1",
        "SBC 201",
        "SBC 401",
        "SBC 801",
        "Section 2108.2",
        "Section 5004.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2108_1_5901daef",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Several exceptions to the requirement for \nsprinklers are included in this section of the \ncode in part because several states have \nbanned the use of the nonflammable dry \ncleaning fluid perchlorethylene or “perc” due to \nits carcinogenicity, which already requires that \nplant operators purchase new equipment using \nalternative dry cleaning technology. The ICC \nvoting membership approved the addition of \nthe exceptions because its members felt that \nhaving a sprinkler requirement on top of that \ncapital expense would be a business hardship \nand also because the nationally recognized \nstandard, NFPA 32, already included such \nexceptions. Exception 1 recognizes that \nmodern Type IIIA dry cleaning machines have \nintrinsic safety features that can prevent fires \nfrom starting within the dry cleaning machine \nand somewhat parallels Section 8.4.2 of NFPA \n32. It recognizes the lesser relative hazard of \nplants using higher flash point [60 °C to 150 °C] \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1087\n\nClass \nIIIA \ndry \ncleaning \nsolvents \nwhile \nmaintaining a reasonable limit on aggregate \nsolvent quantity and providing needed safety \nfeatures. This exception could also be used for \nClass IIIB systems. Exception 2 parallels \nprovisions found in previous editions of NFPA \n32 and recognizes the even lesser hazard of \nClass IIIB solvents having a very high flash \npoint [at or above 93 °C)], further decreasing \nthe likelihood of accidental ignition. These \nexceptions were added to the code rather than \nrelying on a reference to NFPA 32 so the \ninspector would not have to carry the \nreferenced standard into the field. See also the \ncommentaries to Section 2103.3 and SBC 201 \nSection 307.1.1, Items 4 and 5, for further \ninformation. \n2108.3 Automatic fire-extinguishing systems. \nType II dry cleaning units, washer-extractors, and \ndrying tumblers in Type II dry cleaning plants shall \nbe provided with an approved automatic fire-\nextinguishing system installed and maintained in \naccordance with Chapter 9. \nException: Where approved, a manual steam jet \nnot less than 19 mm with a continuously available \nsteam supply at a pressure not less than 103.5 kPa \nis allowed to be substituted for the automatic fire-\nextinguishing system.\n\n❖ Section 2108.2 focuses on the protection of the \ndry cleaning plant occupants and building. This \nsection requires additional fire protection for \ndry cleaning equipment using Class II solvent \nbecause of its lower flash point. Automatic fire-\nextinguishing \nsystems \nfor \nlocal, \ndirect \napplication of suppression media in the dry \ncleaning machinery must be installed in \naccordance with Section 904. The type of \nautomatic fire-extinguishing system typically in \nthis application is carbon dioxide, installed in \naccordance with Section 904.8, although \napproved dry chemical or gaseous-agent \nsystems could also be used.\n\nThe exception recognizes the fire-smothering \ncapabilities of steam. Although there is no \nrecognized standard for the design of steam-\nsmothering systems, the fact that steam is \nusually available in large quantities in dry \ncleaning plants makes it an inexpensive \nalternative to the more state-of-the-art fire-\nextinguishing \nsystems. \nThe \ndesign \nand \ninstallation of the steam jet(s) that must be \navailable for personnel to manually use must \nbe reviewed and approved by the Fire official. \nBecause steam poses a serious burn hazard, \nthe system design should minimize personnel \nexposure to this hazard. \n2108.4 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with this section and \nSection 906. Not fewer than two 2-A:10-B:C \nportable fire extinguishers shall be provided near \nthe doors inside dry cleaning rooms containing \nType II, Type III-A and Type III-B dry cleaning \nsystems.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 863,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 904",
        "Section 307.1.1",
        "Section 8.4.2",
        "SBC 201",
        "Section 906",
        "Section 904.8",
        "SBC 801",
        "Section 2108.2",
        "Section 2103.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2108_2_448788a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Portable fire extinguishers are intended only for \nfighting incipient fires. Employees should be \ntrained in the proper selection and use of \nportable \nfire \nextinguishers. \nBoth \nthe \nextinguisher rating and the travel distance must \nbe consistent with Section 906 and NFPA 10 \nfor the moderate hazards expected in dry \ncleaning plants. Placing the extinguishers at \nthe doors leading out of rooms containing Type \nII, III-A and III-B dry cleaning systems will \nenhance personnel safety by requiring them to \ntravel toward the means of egress door to gain \naccess to an extinguisher in case of a fire. The \nrequired size of the extinguisher(s) should give \nthe operator sufficient agent capacity and \ndischarge time to handle the magnitude of \nincipient fires expected. \n-\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1088\n\nFIGURES OF CHAPTER 21\n\nCHEMICAL  \nNAME \nFLASH \nPOINT \nIGNITION \nTEMPERATURE HEALTHa FLAMMABILITYa REACTIVITYa \nNaptha \n-2° C to 10°C \n232°C \n1 \n3 \n0 \nPerchloroethylene \nNone \nNone \n2 \n0 \n0 \nStoddard solvent \nAbove 38°C \n229°C \n0 \n2 \n0 \na. Based on NFPA 704.\n\nCommentary Figure 2103.2.1 \nCHARACTERISTICS OF DRY CLEANING SOLVENTS\n\n-\n\n[Table table_p118_1]\nHeaders: CHEMICAL\nNAME | FLASH\nPOINT | IGNITION\nTEMPERATURE | HEALTHa | FLAMMABILITYa | REACTIVITYa\nNaptha | -2° C to 10°C | 232°C | 1 | 3 | 0\nPerchloroethylene | None | None | 2 | 0 | 0\nStoddard solvent | Above 38°C | 229°C | 0 | 2 | 0\n\nCHAPTER 21—DRY CLEANING\n\nSBC 801-CC-2024 \n1089\n\nThis page left intentionally blank\n\n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1090\n\n—COMBUSTIBLE DUST-PRODUCING \nOPERATIONS\n\n❖ General Comments\n\nProblems associated with the production and \nhandling of dusts were not widely recognized \nand understood until the twentieth century. \nLikewise, the need for adequate protection \nfrom dust explosions did not become widely \naccepted until the latter half of the twentieth \ncentury. A relatively incomplete understanding \nof the theoretical underpinnings of the \nexplosion \nhazards \nof \ndusts \nis \nlargely \nresponsible for this lag.\n\nGenerally, there are five factors that, if present, \nmay cause an explosion hazard. These factors \nare found in Commentary Figure 22-1 and are \ntermed the “dust explosion pentagon.”\n\nThe following factors are sometimes used in \ndetermining the deflagration hazard: \n1. \nMinimum explosible concentration (MEC). \n2. \nMinimum igniting current (MIC). \n3. \nParticle size distribution. \n4. \nMoisture content as received and as \ntested. \n5. \nMaximum explosion pressure at optimum \nconcentration. \n6. \nMaximum rate of pressure rise at \noptimum concentration. \n7. \nKst (normalized rate of pressure rise) as \ndefined in ASTM E1226, Standard Test \nMethod for Explosibility of Dust Clouds. \n8. \nLayer ignition temperature. \n9. \nDust cloud ignition temperature. \n10. Limiting oxidant concentration (LOC) to \nprevent ignition. \n11. Electrical volume resistivity. \n12. Charge relaxation time. \n13. Chargeability.\n\nCuriously, not all combustible dusts are \nexplosible. The reasons for this are not very well \nunderstood. Explosion hazards of dusts are \noften defined by the lower and upper explosive \nlimits, explosion pressures and explosion rates \nof various dusts. These values cannot be \nderived from the thermal properties of the dusts \nbut \nrather \nmust \nbe \ndetermined \nby \nmeasurement. \nCombustible \ndusts \nmay \nproduce explosion pressures as great as 103.5 \nkPa and explosion pressure rise rates as high \nas 103425 kPa.",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 940,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 906",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2108_3_7e016b5e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Dust explosions usually produce flame fronts \ntraveling at rates less than the speed of sound, \nand are, therefore, classified as deflagrations. \nHigh oxidizer concentrations or the presence of \nflammable gases may, however, produce \ndetonations with shockwaves traveling in \nexcess of the speed of sound preceding the \nflame front.\n\nUnlike \nflammable \ngases \nand \nvapors, \nconcentrations of explosive dusts exceeding \nstoichiometric quantities (the amount of fuel \nnecessary to consume all the available \noxidizer) produce more violent explosions up to \nthe point at which dust concentrations \napproach several times the stoichiometric \nconcentration.\n\nIn 1973, K.N. Palmer listed the following \nexplosion protection measures. Formation of \nexplosive dust suspensions is inevitable, and \ncomplete elimination of ignition sources cannot \nbe relied on; therefore, implementing a \ncombination of explosion protection strategies \nis strongly recommended. Such explosion \nprotection \nmeasures \ninclude \nignition \nprevention, suppression or containment of the \nprimary explosion flame and allowing the \nexplosion to take its full course in a safe \nmanner.\n\nFire fighters are especially aware of the \nhazards of dust explosions in grain elevators in \nrural areas, but may not recognize the potential \nfor dust explosions in a wide variety of other \nmanufacturing operations. Dusts are produced \nand used in industrial applications ranging from \nwater \ntreatment \nto \nsemiconductor \nmanufacturing. The explosive force generated \nby a dust explosion is comparable to \nflammable vapor and gas explosions.\n\nThe following industries are involved in the \nproduction or handling of explosible dusts: \n• Agricultural, including coffee, cornstarch, \ncottonseed, sugar and various grains. \n• Chemical, including dye. \n-",
      "content_type": "mixed",
      "chapter_id": "ch21",
      "chapter_number": "21",
      "chapter_title": "DRY CLEANING",
      "section_id": "sec2108",
      "section_number": "2108",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 116,
      "page_end": 120,
      "token_count": 385,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2201_0_416939fd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1091\n\n• Coal mining and use. \n• Food (human and animal). \n• Metals, including aluminum, magnesium, iron, \nmanganese and various alloys. \n• Pharmaceuticals. \n• Plastics, including polyethylene resins, styrene \npolymer \nresins, \nepoxy \nresins \nand \npolycarbonate resins.  \n• Tire rebuilding \n• Woodworking.\n\nConditions under which a combustible dust will \nproduce an explosion are quite specific, though \nthey are difficult to quantify. As a result, \nprecautions to prevent dust explosions are \noften determined by assigning a particular dust \nto a hazard class. A sample of material is \nignited under controlled conditions in a special \ntest apparatus to determine the hazard class of \na dust. The results of such tests were reported \nfor common dusts by P. Field in his book Dust \nExplosions, which describes, in tabular form, \nthe explosion data for selected combustible \ndusts. In each column, values of the table are \nderived \nexperimentally \nusing \na \nspecial \nexplosion apparatus. For each property, values \nare presented to fully describe the explosion \ncharacteristics of the given material. Dust \nhazard classes are expressed as ST-1 through \nST-3, with ST-1 being the highest hazard, as \nportrayed in The SFPE Handbook of Fire \nProtection Engineering.\n\nDuring the drafting of the code, combustible \ndust was not included in Table 5003.1.1(1) \nbecause of the inherent difficulty in establishing \na maximum allowable quantity (MAQ) and in \ndetermining if and when the MAQ had been \nexceeded. An occupancy with an uncontrolled \ncombustible dust hazard is classified in Group \nH-2 in accordance with Section 307.4 of SBC \n201, with the exception of certain woodworking \nuses classified as Group F-1. Many spaces \nwith uncontrolled combustible dust hazards \nshould be classified in Group H-2. However, \nothers may fall into Group F or S, depending on \nthe specifics of the process and the safety \ncontrols provided for the process. Accordingly, \nbeginning in the 2012 edition of the code, a \nnew \nrow \nin \nTable \n5003.1.1(1) \nadded \ncombustible dust to the MAQ table so the code \nuser would not miss this important hazard \ncategory. Note q directs the code user to \npertinent sections in this code and SBC 201 to \ndetermine if a dust hazard exists by an \nengineering evaluation. The content of Note q \nis also included in SBC 201 Section 307.4. This \napproach places the responsibility on the \nbuilding owner to determine whether a dust \nhazard exists. Modifications to Chapter 22 of \nthis code and Section 426 of SBC 201 now \nrequire any recognized combustible dust \nhazard to be controlled, whether new or \nexisting. As a result, the requirement to classify \nas a Group H-2 occupancy will no longer be \napplicable to new construction and will \neventually \nbe \neliminated \nin \nexisting \noccupancies \nas \nthey \nare \nbrought \ninto \ncompliance with these requirements.\n\n❖ Purpose",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2201",
      "section_number": "2201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 121,
      "token_count": 721,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1.1",
        "Section 426",
        "SBC 201",
        "SBC 801",
        "Section 307.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2201_1_2c549fae",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Awareness and knowledge of the hazards of \ndusts and powders are less common than of \nflammable \nliquids \nand \ngases; \nhowever, \nexplosions and fires involving dusts and \npowders are just as hazardous in many \nindustrial settings. The requirements of this \nchapter seek to reduce the likelihood of dust \nexplosions by managing the hazards of \nsuspensions of ignitable dusts. This chapter \nfocuses on key elements in order for the Fire \nofficial, owners and facility operators to \nmanage the hazards. The hazards associated \nwith combustible dust are ongoing and need \ncontinuous \nmonitoring. \nThis \nchapter \nestablishes a maximum critical depth layer of \ncombustible dust, requires listing of equipment \nthat is dust producing or dust handling, \nrequires dust collection systems and has \nprovisions that manage sources of ignition. \nAdditionally, \nthere \nare \nrequirements \nfor \nhousekeeping and the requirement to create a \nstandard \noperation \nprocedure \nand \nan \nemergency response plan. This chapter also \nrequires those working within such facilities to \nbe trained on all of these issues. \nSECTION 2201 GENERAL \n2201.1 Scope. The equipment, processes and \noperations involving dust explosion hazards and use \nor handling of combustible dust shall comply with \nthe provisions of this chapter. \nExceptions: \n1. Storage and use of consumer materials in \nGroup B or R occupancies. \n2. Storage and use of commercially packaged \nmaterials in Group M occupancies. \n3. Materials displayed in original packaging in \nGroup M occupancies and intended as \nbuilding materials or for personal or \nhousehold use. \n4. Storage of sealed containers of combustible \ndust at facilities not associated with an \noperation that uses, handles or generates \ncombustible dust. \n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2201",
      "section_number": "2201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 121,
      "page_end": 121,
      "token_count": 383,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 2201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2202_0_52e52e8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1092\n\n5. Materials stored or used in farm buildings or \nsimilar occupancies intended for on-premises \nagricultural purposes.\n\n❖ This section simply scopes what aspects \nrelated to dust explosion risks are regulated. \nThis chapter takes a practical approach to \nprovide tools needed by the Fire official to \nreduce \nthe \nrisks \nof \ncombustible \ndust \nexplosions. There are several exceptions. This \nchapter provides guidelines on how to mitigate \ndust accumulation and sources of ignition in \naddition to the referenced standards in Section \n2205. Additionally, this chapter provides \nrequirements \nfor \nhousekeeping \nand \noperational and emergency procedures. To \nensure that these provisions are effective, \nthere are requirements for training. Hazards \nassociated with combustible dusts can change \nquickly where all of these aspects are not \nfollowed. Where additional concerns exist, the \nFire official has the ability to further require the \napplication of more specific standards. This \nauthority is clearly stated in Section 2205.1.\n\nThe exceptions are listed based on similar \nexceptions found within the NFPA standards, \nsuch as NFPA 652, due to lack of major \nincidences in commonly encountered storage \nand uses. \n2201.2 Permits. Permits shall be required for \ncombustible dust-producing operations as set forth \nin Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5.7 for discussion \nof \nspecific \ncombustible \ndust-producing \noperations requiring an operational permit. \nSECTION 2202 DEFINITION \n2202.1 Definition. The following term is defined \nin Chapter 2: \n• COMBUSTIBLE DUST.  \n• DUST COLLECTION SYSTEM\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2203 DUST EXPLOSION \nPREVENTION \n2203.1 Critical depth layer. The maximum dust \nlayer on all surfaces, including but not limited to \nwalls, ceilings, beams, equipment, furniture, pipes \nand ducts, shall not exceed the critical depth layer \nspecified in Table 2203.1. The critical depth layer \nis permitted to be adjusted for explosion hazard \nwhere further evaluated in accordance with one of \nthe following: \n1. Section 7.2.1.3 of NFPA 654. \n2. Section 4.1.3.3 of NFPA 664 for wood flour. \nAccumulated combustible dust shall be collected by \none of the methods listed in Section 2203.5.\n\n❖ Collection of accumulated dust is the single \nmost critical method of dust explosion \nprevention. It is one of the simpler methods of \nevaluating and addressing prevention. The \ncritical depth layer in Table 2203.1 provides a \nvery general approach for Fire officials. It is \nrecognized that a more detailed analysis can \nbe undertaken with reference to specific NFPA \nstandards. Section 7.2.1.3 of NFPA 654 and \nSection \n4.1.3.3 \nof \nNFPA \n664 \nprovide \ncalculation methods to increase the specific \ncritical depth layer appropriate to the types of \ndusts addressed by these standards. This \nallows a more refined approach for specific \napplications.\n\nSee the commentary to Section 2203.1. \n2203.2 Dust-producing \nand \ndust-handling \nequipment. Dust-producing equipment and dust-\nhandling equipment, including but not limited to \nvacuums, dust collection systems, dryers, mixers, \nblenders, separators, conveyors, storage containers, \nsilos or other similar devices, shall be listed and \nshall be maintained in accordance with the \nmanufacturer’s recommended standards.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2202",
      "section_number": "2202",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 122,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2205",
        "Section 201.3",
        "Section 2203",
        "Section 7.2.1.3",
        "Section 105.5.7",
        "Section 2203.1",
        "Table 2203.1",
        "Section 2202",
        "Section 4.1.3.3",
        "Section 2205.1",
        "SBC 801",
        "Section 105.5",
        "Section 2203.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2202_1_6164878b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Since it is difficult for an inspector to determine \nif the equipment is inherently safe and the \nassociated electrical system and wiring have \nbeen designed properly, the equipment is \nrequired to be listed. This section also requires \nmaintenance \nin \naccordance \nwith \nthe \nmanufacturer's instructions. \n2203.2.1 \nSignages and markings. Signages \nand markings shall be provided in accordance with \nSections 2203.2.1.1 through 2203.2.1.3.\n\n❖ This section is provided with the intent to avoid \ninjury to personnel through signage and \nspecific markings if vent panels are dislodged \nor in the event of an incident. \n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2202",
      "section_number": "2202",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 122,
      "page_end": 122,
      "token_count": 148,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec511_0_66dd3504",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1093\n\n2203.2.1.1 \nDeflagration vent discharge area \nmarkings. Where dust collection systems and other \nequipment, systems or system components are \nprovided with deflagration vents, the area within the \ndeflagration vent’s discharge area shall be marked \nin an approved manner.\n\n❖ Deflagration vents are intended to be dislodged \nupon a deflagration, and the location as to \nwhere the vent will discharge needs to be \nappropriately marked. Otherwise, there is the \npotential that the system meant to mitigate a \nhazard creates additional safety hazards. This \nrequirement provides the inspector with the \nability to check for appropriate markings. \n2203.2.1.2 \nCaution signs. Signs that read as \nfollows shall be posted near the dust-containing \nequipment with deflagration vents: \nCAUTION: THIS EQUIPMENT CAN \nCONTAIN EXPLOSIVE DUST. \nKEEP OUTSIDE THE MARKED AREA \nWHILE EQUIPMENT IS OPERATING.\n\n❖ This section spells out what a warning sign is \nrequired to state regarding the explosion \nhazards associated with such equipment. This \nprovides consistency from one facility to \nanother. \nSuch \nsignage \nassists \nin \ncommunicating the hazards to personnel. \n2203.2.1.3 \nWarning \nsigns. \nWhere \ndust \ncollection systems and other equipment, systems or \nsystem components are provided with deflagration \nvents, vent closures shall be clearly marked as \nfollows: \nWARNING: EXPLOSION RELIEF DEVICE. \nSTAY CLEAR.\n\n❖ This section specifically requires the wording \nfor signage labeling the explosion relief vent \nitself. Similar to Section 2203.2.1.2, this section \nprovides consistency of signage from one \nfacility to another and communicates the risk to \npersonnel. \n2203.3 Dust-collection \nand \ndust-conveying \nsystems. \nDustcollection \nand \ndust-conveying \nsystems shall be in accordance with Sections \n2203.3.1 through 2203.3.3.\n\n❖ This section introduces the requirements for \ndust collection and conveying systems. The \nproper \ncollection \nand \nconveyance \nof \ncombustible dusts help reduce the risk of \ndeflagration. \n2203.3.1 \nDust-collection systems. Dust-\ncollection systems shall be designed to collect dust \nemissions from dust-producing equipment at the \npoint of generation. Dust-collection systems shall \nbe in accordance with Section 511 of SBC 501. \nException: Closed systems using listed equipment \nand designed in accordance with manufacturer’s \nrecommendations \nand \nspecifications, \nwhere \ncleanouts are provided in accordance with Section \n2203.3.3. \nHeating, ventilation, and air conditioning (HVAC) \nsystems shall not be used as the means to collect \ndusts from localized sources.\n\n❖ Dust collection systems need to draw at the \npoint of generation for maximum efficiency. \nThe exception is included since closed system \nuse of combustible dust where dust is not open \nto the environment of the room does not require \nthe use of a dust collector. The reference to \nSBC 501 Section 511 sends the code user to \nthe appropriate requirements for such systems. \nThis section makes it clear that such systems \ncannot be part of the normal HVAC systems. \nThis is consistent with SBC 501 Section 501.2 \nthat requires that hazardous exhaust be \nindependent of all other systems. \n2203.3.1.1 \nLocation. Dust collectors shall be \nlocated outside of buildings. \nExceptions: \n1. Dust collectors inside buildings complying \nwith Section 511 of SBC 501. \n2. Wet-type dust collectors specifically listed \nfor the type of dust conveyed shall be \npermitted \ninside \nbuildings \nwhere \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and specifications. \n3. Dust collectors designed to specific NFPA \nstandards listed in Table 2205.1 for the \nspecific type of dust conveyed.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec511",
      "section_number": "511",
      "section_title": "sends the code user to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 123,
      "page_end": 124,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 2205.1",
        "Section 501.2",
        "SBC 501",
        "SBC 801",
        "Section 511",
        "Section 2203.3.3",
        "Section 2203.2.1.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec511_1_248218fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires such systems to be \nlocated outdoors. This is consistent with SBC \n501 Section 511. Likewise, Exception 1 is \nconsistent with SBC 501 in that it allows such \nsystems where they comply with SBC 401. \nException 2 recognizes the inherent safety \nprovided by wet-type dust collectors. When \ndesigned and installed per manufacturer’s cut \nsheets, such systems do not pose an explosion \nhazard since the dust is wetted. Exception 3 \nrecognizes allowances by NFPA standards for \nspecific dusts where the dust and the dust \ncollection are detailed and specific to a \nparticular NFPA standard for mitigation of dust \n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1094\n\nexplosions. \n2203.3.1.2 \nMinimum conveying velocities. \nThe minimum velocities within ducts used as part \nof the dust collection system shall be in accordance \nwith Table 2203.3.1.2.\n\n❖ This section references Table 2203.3.1.2 for \nminimum conveying velocities required for dust \ncollection systems. See the commentary to \nTable 2203.3.1.2.\n\n❖ The velocities found within this table originate \nfrom the California Mechanical Code Table \n505.2. These velocities have been used for \ndecades and provide a minimum velocity to \nmove various particles. Particles of different \ntypes and weights require different velocities to \nproperly move the particles. These velocities \nprovide \nsomething \nmeasurable \nfor \nthe \ninspector. \n2203.3.2 \nPlastic ducts and conveying \nsystems. Plastic, fiberglass, other nonconductive \nducts, duct liners or pipes shall not be used as part \nof ducts and conveying systems. Ductwork utilizing \na combustible lining shall be permitted only in \nhighimpact areas and where approved. Flexible \nhose shall be permitted if designed and installed in \naccordance with the following requirements: \n1. Manufactured \nof \nstatic \ndissipative \nconstruction. \n2. Used only for connections and isolation \npurposes. \n3. Limited to 450 mm in length. \n4. Properly grounded.\n\n❖ Grounding and bonding are required for ducts \nand conveyors; therefore, conductive materials \nare required. Plastics, fiberglass and other \nnonconductive ducts and duct liners are \nprohibited as static electricity is difficult to \ndissipate for these types of materials. There is \nan allowance for specially manufactured \nductwork with a combustible lining under \ncertain conditions. \n2203.3.3 \nCleanouts. Openings in enclosed \nequipment and conveyors shall be provided to allow \naccess to all parts of the equipment and conveyors \nto permit inspection, cleaning, maintenance and the \neffective use of portable fire extinguishers or hose \nstreams. Cleanouts for ducts used as part of the \ndustcollection system shall be in accordance with \nSBC 501.\n\n❖ In addition to the cleanouts proposed for dust \ncollection in SBC 501, a method is needed to \naccess all parts of a conveying system for \ncleaning and inspection. Lack of cleanouts was \none of several issues that resulted in the \nFebruary 7, 2008, explosion in the Imperial \nSugar Company, Port Wentworth, GA. Lack of \nhousekeeping and proper dust collection along \nwith lack of proper training of employees were \nalso contributing factors. \n2203.4 Sources of ignition. Sources of ignition \nshall be controlled in accordance with Sections \n2203.4.1 through 2203.4.9.5.\n\n❖\n\n❖ Preventing ignition is one of the key aspects \nof avoiding combustible dust explosions. \nThese potential hazards are addressed in \nseveral ways in Section 2203.4. \n2203.4.1 \nClassified electrical. Classified \nelectrical shall be in accordance with SBC 401. \nElectrical motors and electrical components of the \nequipment shall not be installed in the dustladen \nairstream unless listed for Class II, Division 1, \nlocations.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec511",
      "section_number": "511",
      "section_title": "sends the code user to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 123,
      "page_end": 124,
      "token_count": 889,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 501",
        "Table 505.2",
        "SBC 401",
        "SBC 801",
        "Section 511",
        "Table 2203.3.1.2",
        "Section 2203.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec511_2_76871c66",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Although SBC 401 is referenced in Table \n2205.1 and already addressed through proper \nlistings \nand \nmanufacturer’s \ninstructions, \nproviding a reference for classified area \nrequirements is appropriate. The correct \nelectrical classification for equipment is a \ncritical aspect to reduce the risk of a \ncombustible dust explosion occurring. \n2203.4.2 \nStatic electricity. Bonding and \ngrounding is required to minimize accumulation of \nstatic electric charge in the following locations: \n1. Dust-producing equipment. \n2. Dust-collection system. \n3. Pneumatic \ndust-conveying \nsystems \nconveying combustible dust from one \nlocation to another, combustible dust \nconveyors, \npiping \nand \nconductive \ncomponents. Conveying systems include \ntransport modes such as railcars, hopper cars, \nboxcars, tank cars and trucks into which or \nfrom which commodities or products are \npneumatically conveyed. \n4. Conveying systems using metallic piping.\n\n❖ This section requires grounding and bonding \nfor equipment that comes in contact with \ncombustible dust due to the possible sources \nof ignition created by static discharge. This \nsection provides a straightforward list where \nsuch protection is required. \n2203.4.3 \nHot works. Hot work and similar \nspark-producing operations shall not be conducted \nin or adjacent to combustible dust-producing areas \n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec511",
      "section_number": "511",
      "section_title": "sends the code user to",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 123,
      "page_end": 124,
      "token_count": 302,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 2205.1",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec310_0_e43bd96f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1095\n\nunless precautions have been taken to provide \nsafety. Hot work shall be permitted only in safe, \ndesignated areas in accordance with Chapter 35. \nHot work is prohibited on equipment that is \noperating.\n\n❖ Limiting hot works to designated areas is \ncritical to avoiding additional sources of ignition \nwithin areas where combustible dust is used. \nThis language is similar to Section 2403.2.7 for \nflammable finishes. \n2203.4.3.1 \nSigns. Conspicuous signs with the \nfollowing warning shall be posted in the vicinity of \ncombustible dust-producing areas or in the vicinity \nof combustible dust use: \nNO WELDING. THE USE OF WELDING \nOR CUTTING EQUIPMENT IN OR NEAR \nTHIS AREA IS DANGEROUS BECAUSE \nOF FIRE AND EXPLOSION HAZARDS. \nWELDING AND CUTTING SHALL BE \nDONE ONLY UNDER THE SUPERVISION \nOF THE PERSON IN CHARGE.\n\n❖ This provides clear and consistent language \npreventing or managing hot work in facilities \nwith combustible dust explosion hazards. \nWhere hot work is conducted at such facilities, \nthe signage makes it clear that proper \nsupervision is required. \n2203.4.4 \nHot surfaces and hot equipment. \nIn areas where a dust explosion hazard or dust flash \nfire hazard exists, the temperature (in degrees \nCelsius) of external surfaces shall be maintained \nbelow 80 percent of the lower of the dust-surface \nignition temperature or the dust-cloud ignition \ntemperature for worst-case dusts. External surfaces \nshall include but are not limited to: \n1. Compressors. \n2. Steam, water or process piping. \n3. Ducts. \n4. Conveyors. \n5. Process equipment. \nWhere steam pipes or hot surfaces occur in dust-\nproducing or dust-handling areas, accumulation of \ndust on the surfaces shall be minimized by an \napproved method. \nException: Drying apparatus listed for the intended \nuse and installed in accordance with the \nmanufacturer’s instructions.\n\n❖ Avoiding heated surfaces in areas subject to \nexplosion hazards is an important aspect of \ncontrolling sources of ignition. This section is \nconsistent with NFPA 654 and NFPA 664. \nSimilar requirements are found in NFPA 652 \nand NFPA 484 but with varying criteria. \n2203.4.5 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use.\n\n❖ Industrial trucks are generally powered by an \nelectrical motor or internal combustion engine. \nThe ignition of combustible dusts is likely \nunless the trucks are listed for such use. This \nsection is consistent with Section 2403.2.8 for \nflammable finishes and more generally with \nSection 5003.7.3. \n2203.4.6 \nSmoking prohibited. Smoking \nshall be prohibited in or adjacent to dust-producing \nor dust-handling areas. “No Smoking” signs \ncomplying with Section 310 shall be conspicuously \nposted in such areas. Smoking shall be permitted \nonly in designated areas.\n\n❖ Smoking is a significant ignition source and is \ntherefore prohibited where combustible dusts \nare produced or handled. “No smoking” signs \nmust be conspicuously located throughout the \nwork area. Designated smoking areas should \nbe located well outside the area containing \ndust explosion hazards and preferably in a \nseparate room (see also commentary, Section \n310). This section is consistent with Section \n2403.2.6 for flammable finishes. \n2203.4.7 \nSpark-producing devices. Spark-\nproducing devices shall not be located within 6 m \nof areas requiring classified electrical unless \nseparated by a permanent partition.\n\n❖\n\n❖ For obvious prevention reasons, spark-\nproducing devices are not allowed in areas that \ncontain or may contain combustible dust \nexplosion hazards. This section is consistent \nwith Section 2403.2.2 for flammable finishes. \n2203.4.8 \nSelf-heating materials. Materials \nin silos and other large storage piles of particulates \nprone to self-heating shall be in accordance with \nSection 9.4.11 of NFPA 652.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "shall be conspicuously",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 127,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 310",
        "Section 5003.7.3",
        "Section 9.4.11",
        "Section 2403.2.7",
        "Section 2403.2.2",
        "SBC 801",
        "Section 2403.2.8",
        "Section 2403.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec310_1_11920c2d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section references the requirements of \nNFPA 652 for the hazardous conditions \ncreated by self-heating materials. Essentially, \nthe requirements for NFPA 652 require that \nself-heating is managed or has a self-heating \ndetection process. Some method of managing \na situation where self-heating occurs needs to \nbe put in place. Management techniques \ninclude \nunderstanding \nwhen \nself-heating \n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1096\n\nbegins and to then process the materials \nbefore such conditions occur. Techniques for \nmonitoring include temperature monitoring or \ncarbon \ndioxide \nmonitoring. \nSelf-heating \ndepends on several factors, including the type \nof material, the size of the pile and what \nenvironment the material may be exposed to. \n2203.4.9 \nOpen \nflames \nand \nfuel-fired \nequipment. Open flames and fuel-fired equipment \nshall be in accordance with Sections 2203.4.9.1 \nthrough 2203.4.9.5.\n\n❖ Basic safety requirements are needed to \nprevent ignition from open flame or fuel-fired \nequipment. \nThese \nsections \nprovide \nrequirements focused on the safe use of such \nequipment with the intent of reducing the \nprobability of an incident. \n2203.4.9.1 \nRelease of airborne combustible \ndust. Production, maintenance or repair activities \nthat have the potential to release or force \ncombustible dust to become airborne shall not be \nconducted within 11 m of an open flame or pilot \nflame.\n\n❖ This section limits the location of an open flame \nor pilot flame to at least 11 m from normal \nproduction, maintenance or repair activities \nwhere dust may be released. The separation \nreduces the likelihood that open flame would \nbe a source of ignition. This is consistent with \nNFPA 652. \n2203.4.9.2 \nSpace heaters. Fuel-fired space \nheaters drawing local ambient air shall not be \nlocated within electrically classified areas. Space-\nheating \nappliances \nin \ndust-producing \nor \ndusthandling areas shall be located where not \nsubject to the accumulation of deposits of \ncombustible dust.\n\n❖ This section essentially prohibits fuel-fired \nspace heaters in electrically classified areas \ndue to the explosion hazard such use presents. \nFuel-fired space heaters must pull combustion \nair into the space heater to operate, which runs \nthe risk of pulling combustible dust into the \nspace heater. Section 2203.4.9.5 addresses \nthe need for combustion air to be ducted \ndirectly from the exterior for similar reasons. \nElectric space heaters are permitted but not in \nareas where dusts are likely to accumulate, \nwhich will severely limit the use of such \nheaters. \n2203.4.9.3 \nEquipment \nlisting. \nFuel-fired \nprocess equipment shall be listed for its intended \nuse and shall be operated and maintained in \naccordance with the manufacturer’s instructions.\n\n❖ This is a basic ignition hazard-reducing \nrequirement that such equipment be listed for \nuse as appropriate to the area. Where the area \nis electrically classified, the listing of the fuel-\nfired equipment must be appropriate to the \nenvironment. \n2203.4.9.4 \nInspection \nand \npreventive \nmaintenance. Inspection and maintenance of fuel-\nfired process equipment shall include verification \nthat significant combustible dust accumulations do \nnot exist within or around the equipment.\n\n❖ Where fuel-fired equipment is part of the \nprocess, the accumulation of combustible dust \nmust be addressed on a regular basis. This \naccumulation of dust can contribute to a \npossible source of fire or explosion if the \nequipment \noverheats. \nSection \n2203.4.4 \naddresses hot surfaces, including process \nequipment. \n2203.4.9.5 \nSources of combustion air. In \nClass II electrically classified locations, heating \nunits shall be provided with a source of combustion \nair ducted directly from the building exterior or \nfrom an unclassified location.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "shall be conspicuously",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 127,
      "token_count": 884,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2203.4.9.5",
        "SBC 801",
        "Section 2203.4.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec310_2_d1e3094d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Due to an area being electrically classified, any \nheating units need to source combustion air \nfrom outside the building to reduce the \nlikelihood of pulling combustible dust into the \nequipment and increasing the risk of ignition \nand possible explosion of combustible dusts. \n2203.5 Housekeeping. \nAccumulation \nof \ncombustible dust on surfaces inside buildings shall \nbe maintained below the critical depth layer in \nSection 2203.1. Pressurized air or similar methods \nshall not be used to remove dust from surfaces. \nAccumulated combustible dust shall be collected by \none of the following methods: \n1. Portable vacuum cleaners listed for use in \nClass II, Group G, Division 1, atmospheres \nas defined in SBC 401. \n2. Dust collection systems. \n3. Other approved means that will not place \ncombustible dust into suspension in air. \nException: Forced-air or similar methods shall be \npermitted to remove dust in accordance with NFPA \n652, NFPA 654 or NFPA 664.\n\n❖ Good housekeeping is a key component of \nreducing the risk of a combustible dust \nexplosion. The lack of such housekeeping was \none of the key factors that led to the February \n7, 2008, explosions resulting in loss of life, \ninjury and extensive property damage at the \n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1097\n\nImperial Sugar Company, Port Wentworth, GA.\n\nHousekeeping is required to maintain the dust \nlevels to those addressed in Section 2203.1. \nThis section also sets out how such dust is \nallowed to be removed. This section prohibits \npressurized removal or similar methods \nbecause of concern that such pressure may \nlead to dispersion of particles. However, the \nexception recognizes acceptable forced-air \nremoval methods specifically allowed by NFPA \nstandards. \n2203.6 Standard operational procedures. Dust-\nproducing equipment and all associated equipment, \nincluding dust-collection equipment, shall be \nmaintained in accordance with the manufacturer’s \ninstructions and specifications and applicable \ncodes. The inspection, testing and maintenance \nprogram shall include the following, as applicable: \n1. Fire and explosion protection and prevention \nequipment, as applicable, in accordance with \nthe appropriate NFPA standards. \n2. Dust-control equipment. \n3. Control of potential ignition sources. \n4. Electrical, \nprocess \nand \nmechanical \nequipment, including applicable process \ninterlocks. \n5. Lubrication of bearings for dust-collection, \ndusthandling and dust-producing equipment. \n6. Additional maintenance in accordance with \nthe \nmanufacturer’s \ninstructions \nand \nspecifications \nfor \ndustcollection, \ndust-\nhandling and dust-producing equipment. \nRecords shall be kept of maintenance and repairs \nperformed. The standard operating procedures shall \nbe submitted to the Fire official for review and \napproval. \nThe \nwritten \nstandard \noperating \nprocedures shall be signed by the person \nresponsible for facility operations.\n\n❖ Standard operational procedures (SOPs) are \nthe business owner’s commitment to keeping \nthe operations safe and maintaining equipment \nin good working condition. Facilities that \ncontain \ndust-producing \nequipment \nand \nassociated \ncollection \nequipment \nmust \nconstantly keep up to date on making sure all \nequipment is properly working to reduce the \nlikelihood of an incident. The responsibility is \nultimately that of the owner. \n2203.7 Emergency response plan. A written \nemergency response plan shall be developed for \npreventing, preparing for and responding to work-\nrelated emergencies, including but not limited to \nfire and explosion. The following information shall \nbe developed into the plan: \n1. Identification of dust hazards. \n2. Identification and location of all utilities to \naffected areas. \n3. Site plans or floor plans locating utility \nshutoff controls, including water, gas and \npower. \n4. The potential for explosion. \n5. Locations of fire-extinguishing equipment \ncompatible with the hazards present. \n6. Any additional information required by the \nFire official.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "shall be conspicuously",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 127,
      "token_count": 883,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401",
        "Section 2203.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec310_3_a465edce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ An emergency response plan is important for \nfacilities where the potential for a dust \nexplosion exists. This plan provides the \nopportunity to both manage an emergency \nsituation and lessen the impact of an incident. \nThe more awareness there is of a hazard, the \nmore likely it will be addressed. This plan \nprovides more information to those occupying \nthe building to take the correct actions during \nan emergency and will likely help to prevent an \nincident. Training on this plan and on \nnecessary housekeeping and operational \nprocedures are emphasized in Section 2203.8. \n2203.8 Training. The plans and procedures \nrequired in Sections 2203.5, 2203.6 and 2203.7 \nshall be approved by the Fire official. The plans and \nprocedures shall be reviewed annually and updated \nas required by process changes. Initial and annual \nrefresher training shall be provided to employees \nwho are involved in operating, maintaining and \nsupervising facilities that handle combustible dust. \nInitial and annual refresher training shall include: \n1. Workplace hazards. \n2. General orientation, plant diagrams and plant \nsafety rules. \n3. Process description or flowchart. \n4. Equipment operation, safe startup and \nshutdown, and response to hazard conditions \nor an incident. \n5. The location and use of all related fire and \nexplosion protection and prevention systems. \n6. Equipment maintenance requirements and \npractices, including visual inspections of \nconveyors and ducts. \n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec310",
      "section_number": "310",
      "section_title": "shall be conspicuously",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 127,
      "token_count": 321,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2204_0_a91a68f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1098\n\n7. Housekeeping requirements, including the \nmaintenance of the critical depth layer in \nSection 2203.1. \n8. Emergency response plans as required in \nSection 2203.7. \nThe employer shall maintain records of initial and \nannual training and review.\n\n❖ For facilities with potential dust explosion \nhazards, training encourages and helps \nemployees maintain safe conditions within the \nfacility. Educating employees on the hazards \nthat exist and what control and responsibility \nthey have in preventing and managing risks is \ncritically important. The procedures provided in \nSections 2203.5 through 2203.7 will be of little \nuse if the employees are unfamiliar. Much of \nwhat reduces the risk of a dust explosion rests \nwith the everyday actions and operations of \nthose who operate the facility. \nSECTION 2204 DUST EXPLOSION \nSCREENING TESTS \n2204.1 Combustibility and explosivity tests. \nWhere combustibility or explosivity screening tests \nare required to analyze the combustible dust as part \nof compliance with Section 104.8 and Section \n414.1.3 of SBC 201, they shall be in accordance \nwith Section 5.4 of NFPA 652.\n\n❖ Dust explosion screening tests may be \nnecessary for specific types of dust. In \nparticular, where it is being determined \nwhether combustible dusts pose enough \nhazard to justify classification as a Group H-2 \noccupancy in accordance with SBC 201, this \nsection is applicable. SBC 201 Section 307.4 \nrequires combustible dusts to be analyzed for \ncombustibility and explosibility and reported as \nrequired by SBC 201 Section 414.1.3. The \ncombustibility and explosivity of the material in \nquestion is key to addressing the correct \nhazards.\n\nThis section requires the explosivity screening \nto comply with NFPA 652. Section 5.4 of NFPA \n652 sets out two test methods that must be \naddressed.\n\nFirst is combustibility. This test essentially \nrequires \ncompliance \nwith \nthe \nUN \nRecommendations \non \nthe \nTransport \nof \nDangerous \nGoods: \nModel \nRegulations—\nManual of Tests and Criteria Part III Subsection \n33.2.1 Test N.1 – Test Method for Readily \nCombustible Solids. If the dust in the form \ntested ignites and propagates combustion or \nejects sparks from the heated zone, the \nmaterial is considered combustible.\n\nSecond is explosibility. Explosibility shall be \ntested to ASTM E1226, Standard Test Method \nfor Explosibility of Dust Clouds, or ASTM \nE1515, Standard Test Method for Explosibility \nof Dust Clouds.\n\nWhere the materials are proven to be \ncombustible and explosible, additional testing \ncan be performed to better understand how a \nspecific hazard can be addressed. \n2204.2 Samples. Representative samples for the \nscreening test shall be obtained in accordance with \nSection 5.5 of NFPA 652.\n\n❖ This section essentially establishes acceptable \nsamples that can be tested in accordance with \nSection 2204.1. Section 5.5 of NFPA 652 \nprovides a detailed set of requirements as to \nhow samples shall be selected and properly \ndocumented. This section also addresses how \na mixture of materials is to be handled. \nSECTION 2205 STANDARDS \n2205.1 Specific hazards standards. The Fire \nofficial is authorized to enforce additional industry- \nor material-specific provisions of the codes and \nstandards listed in Table 2205.1 to prevent and \ncontrol dust explosions, as applicable.\n\n❖ This section provides the Fire official with the \nability to require specific compliance with a \nstandard that is applicable to a particular \napplication. For instance, if the material is \ndetermined to be a combustible metal when \napplying Section 2204.2, compliance with \nNFPA 484 can be mandated where the \nstandard is not currently being applied.\n\nTable 2205.1 references NFPA standards that \ndetail specific precautions for a wide variety of \ndust explosion situations, covering the broad \nspectrum of industries involved in dust-\nproducing operations. These standards include \nthe most common dust explosion hazards and \nregulations for their prevention.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2204",
      "section_number": "2204",
      "section_title": "DUST EXPLOSION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 128,
      "page_end": 132,
      "token_count": 943,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 2205.1",
        "Section 2205",
        "Section 2204.2",
        "Section 2203.1",
        "Section 2203.7",
        "Section 33.2.1",
        "Section 5.5",
        "SBC 201",
        "Section 104.8",
        "SBC 801",
        "Section 414.1.3",
        "Section 2204.1",
        "Section 2204",
        "Section 307.4",
        "Section 5.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2204_1_4d5c2066",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Essentially, each of the referenced standards \nprescribes reasonable requirements for safety \nto life and property from fire and explosion. The \nstandards also minimize the resulting damage \nshould a fire or explosion occur. More \nspecifically, \nthe \nstandards \ncontain \nrequirements for construction, ventilation, \nexplosion venting, equipment, heating devices, \ndust control and fire protection; supplemental \nrequirements related to electrical wiring and \nequipment; provisions concerning protection \nfrom sparks; requirements for cutting and \nwelding; and smoking and signage regulations.\n\nUnusual situations, especially those involving \n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1099\n\nplastics, \nresins, \npharmaceuticals \nand \nsemiconductor dusts, should be carefully \nevaluated.\n\nNFPA 652, which is referenced in several \nsections of Chapter 22 but not in Table 2205.1, \nmay serve as a possible approach to determine \na more refined method of dealing with a \nspecific combustible dust hazard in addition to \nthe requirements of this chapter. \n2205.1.1 \nDust hazard analysis. If a dust \nhazard analysis (DHA) is required by the Fire \nofficial for new or existing facilities and operations, \nit shall be in accordance with NFPA 652. The DHA \nfor existing facilities shall be in accordance with \nSection 7.1.1 of NFPA 652.\n\n❖ This section is intended to apply where the Fire \nofficial requires a dust hazard analysis (DHA) \nfor new or existing conditions. Section 7.1.1 of \nNFPA 652 states that the requirements for a \nDHA shall apply retroactively and more \nspecifically, \nsuch \nanalysis \nfor \nexisting \nprocesses and facilities shall be completed by \nSeptember 7, 2020. Therefore, upon adoption \nof this code and where a DHA is required by \nthe Fire official, an analysis is required fairly \nquickly. A DHA is intended to evaluate fire, \ndeflagration and explosion hazards and \nprovide recommendations as to how these \nhazards are to be managed. It is possible that \nsuch an analysis may require only minor \nadjustments to housekeeping procedures in \nsome facilities but potentially more costly \nconstruction-related changes in others.\n\n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1100\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Field, P. Dust Explosions. New York: Elsevier, 1982. Palmer, K. N. Dust Explosions and Fires. London, \nEngland: Chapman and Hall, 1973. \n2. Report of Important Dust Explosions: A Record of Dust Explosions in the United States and Canada since \n1860. Fire Record Department, compiler. Boston, MA: National Fire Protection Association, 1957.\n\n-\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1101\n\nTABLES AND FIGURES OF CHAPTER 22\n\nTABLE 2203.1 \nCRITICAL DEPTH LAYER \nTYPE OF DUST \nCRITICAL DEPTH LAYER (mm) \nWood flour \n3.125 \nAll other dusts \n0.78\n\nTABLE 2203.3.1.2 \nMINIMUM CONVEYING VELOCITIES \nTYPE OF PRODUCT\nMETER PER MINUTE\nFine light dust such as cotton, lint and woodflour (100 mesh and under) \n610\nDry dust such as fine rubber molding powder \n760\nAverage dust such as sawdust, grinding dustand coal dust\n1065\nHeavy dust such as metal turnings, includingaluminum and magnesium powder\n1220",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2204",
      "section_number": "2204",
      "section_title": "DUST EXPLOSION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 128,
      "page_end": 132,
      "token_count": 826,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Table 2205.1",
        "Table 2203.1",
        "SBC 801",
        "Table 2203.3.1.2",
        "Section 7.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2204_2_b41ba566",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "TABLE 2205.1 \nEXPLOSION PROTECTION STANDARDS \nSTANDARD \nSUBJECT \nNFPA 61 \nStandard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities \nNFPA 69 \nStandard on Explosion Prevention Systems \nSBC 401 \nSaudi Electrical Code \nNFPA 85 \nBoiler and Combustion System Hazards Code \nNFPA 120 \nStandard for Fire Prevention and Control in Coal Mines \nNFPA 484 \nStandard for Combustible Metals \nNFPA 654 \ntandard for Prevention of Fire and Dust Explosions from the Manufacturing, Processing and Handling of \nCombustible Particulate Solids \nNFPA 655 \nStandard for the Prevention of Sulfur Fires and Explosions \nNFPA 664 \nStandard for the Prevention of Fires and Explosions in Wood Processing and Woodworking Facilities\n\nCommentary Figure 22-1 \nDUST EXPLOSION PENTAGON\n\n-\n\n[Table table_p131_1]\nHeaders: TYPE OF DUST | CRITICAL DEPTH LAYER (mm)\nWood flour | 3.125\nAll other dusts | 0.78\n\n[Table table_p131_2]\nHeaders: TYPE OF PRODUCT | METER PER MINUTE\nFine light dust such as cotton, lint and woodflour (100 mesh and under) | 610\nDry dust such as fine rubber molding powder | 760\nAverage dust such as sawdust, grinding dustand coal dust | 1065\nHeavy dust such as metal turnings, includingaluminum and magnesium powder | 1220\n\n[Table table_p131_3]\nHeaders: STANDARD | SUBJECT\nNFPA 61 | Standard for the Prevention of Fires and Dust Explosions in Agricultural and Food Processing Facilities\nNFPA 69 | Standard on Explosion Prevention Systems\nSBC 401 | Saudi Electrical Code\nNFPA 85 | Boiler and Combustion System Hazards Code\nNFPA 120 | Standard for Fire Prevention and Control in Coal Mines\n... and 4 more rows\n\nCHAPTER 22—COMBUSTIBLE DUST-PRODUCING OPERATIONS\n\nSBC 801-CC-2024 \n1102\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "COMBUSTIBLE DUST-PRODUCING OPERATIONS",
      "section_id": "sec2204",
      "section_number": "2204",
      "section_title": "DUST EXPLOSION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 128,
      "page_end": 132,
      "token_count": 454,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 2205.1",
        "SBC 801",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2301_0_0e6fa927",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES \n \n  \nSBC 801-CC-2024 \n1103 \n \n—MOTOR FUEL-DISPENSING FACILITIES AND \nREPAIR GARAGES\n\n❖ General Comments \n \nThe requirements of this chapter apply to all \noccupancies, including marine, that dispense \nany type of motor fuel, and to automotive repair \ngarages. This chapter addresses many types \nof fuels, both liquid and gaseous.\n\n❖ Purpose \n \nThis chapter contains provisions that regulate \nthe storage and dispensing of liquid or gaseous \nmotor fuels at public and private automotive \nand marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities \nand repair garages. \nSECTION 2301 GENERAL \n2301.1 Scope. Automotive motor fuel-dispensing \nfacilities, marine motor fuel-dispensing facilities, \nfleet vehicle motor fuel-dispensing facilities, \naircraft motor-vehicle fuel-dispensing facilities and \nrepair garages shall be in accordance with this \nchapter and SBC 201, SBC 1201 and SBC 501. Such \noperations shall include both those that are \naccessible to the public and private operations.\n\n❖ Generally speaking, if liquid or gaseous motor \nfuels are dispensed from a storage tank, either \nabove or below ground, into the fuel tank of a \nmotor vehicle, marine craft or general aviation \naircraft from fixed, automotive-type equipment, \nthen the operation is within the scope of this \nchapter. See also the commentary to Section \n202 for the definition of “Aircraft motor-vehicle \nfuel-dispensing facility.” Note that there are \nprovisions in Section 5707 that address the \nconcept of mobile fueling, which essentially is \nfueling of motor vehicles outside of fuel-\ndispensing facilities in locations such as \nparking lots or driveways. These types of \nactivities have become more prevalent and it \nwas seen as necessary to provide some \nrequirements for Fire officials to be able to \nregulate this activity. See the commentary to \nSection 5707. \n2301.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n2301.3 Construction documents. Construction \ndocuments shall be submitted for review and \napproval prior to the installation or construction of \nautomotive, marine or fleet vehicle motor fuel-\ndispensing facilities and repair garages in \naccordance with Section 106.1.\n\n❖ Construction documents, as defined in Section \n202, must be drawn to scale with sufficient \nclarity to be understood by the Fire official, \ncontractors and owners and must address the \nrequirements of the code. Government laws \nmay require preparation of the construction \ndocuments \nby \na \nregistered \ndesign \nprofessional. See the commentary to Section \n107.1 of SBC 201. \n2301.4 Indoor motor fuel-dispensing facilities. \nMotor fuel-dispensing facilities located inside \nbuildings shall comply with SBC 201 and NFPA \n30A.\n\n❖ Generally speaking, this type of motor fuel-\ndispensing facility is found at parking garages \nwhere space is very limited. Such facilities are \nsubject to the approval of the Fire official. \nChapter 7 of NFPA 30A is, in part, dedicated to \nthe \nprovisions \nthat \ngovern \nmotor \nfuel-\ndispensing facilities inside buildings. \n2301.4.1 \nProtection of floor openings in \nindoor motor fuel-dispensing facilities. Where \nmotor fuel-dispensing facilities are located inside \nbuildings and the dispensers are located above \nspaces within the building, openings beneath \ndispensers shall be sealed to prevent the flow of \nleaked fuel to lower building spaces.\n\n❖ If located over other spaces and drains, floor \nopenings in the dispensing area must be \nsealed and designed to protect areas below \nfrom flammable and combustible liquid spills as \nwell as anticipated water from fire hose \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2301",
      "section_number": "2301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 133,
      "page_end": 133,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 107.1",
        "SBC 501",
        "SBC 201",
        "SBC 1201",
        "Section 2301",
        "SBC 801",
        "Section 202",
        "Section 105.5",
        "Section 5707",
        "Section 106.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2302_0_0cd6d4ba",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1104\n\nstreams. Drains are to be equipped with \nseparators in accordance with SBC 701. \n2301.5 Electrical. Electrical wiring and equipment \nshall be suitable for the locations in which they are \ninstalled and shall comply with Section 603, NFPA \n30A and SBC 401.\n\n❖ Chapter 8 of NFPA 30A addresses electrical \nequipment at motor fuel-dispensing facilities \nand is correlated with SBC 401. Electrical \nequipment must be approved for the particular \nhazards anticipated at motor fuel-dispensing \nfacilities \nand \nthe \nhazardous \nnature \nof \nflammable and combustible liquids and gases. \n2301.6 Heat-producing \nappliances. \nHeat-\nproducing appliances shall be suitable for the \nlocations in which they are installed and shall \ncomply with NFPA 30A and SBC 1201 or SBC \n501.\n\n❖ Heat-producing \nappliances \nare \nignition \nsources. Precautions must be taken when \nusing such appliances around flammable and \ncombustible liquids. NFPA 30A, SBC 501 and \nSBC 1201 all provide requirements for the safe \nuse of these appliances. \nSECTION 2302 DEFINITIONS \n2302.1 Definitions. The following terms are \ndefined in CHAPTER 2: \n• AIRCRAFT \nMOTOR-VEHICLE \nFUEL-\nDISPENING FACILITY. \n• ALCOHOL-BLENDED FUELS. \n• AUTOMOTIVE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• DISPENSING \nDEVICE, \nOVERHEAD \nTYPE. \n• FLEET \nVEHICLE \nMOTOR \nFUEL-\nDISPENSING FACILITY. \n• LIQUEFIED NATURAL GAS (LNG). \n• MARINE \nMOTOR \nFUEL-DISPENSING \nFACILITY. \n• REPAIR GARAGE. \n• SELF-SERVICE \nMOTOR \nFUEL-\nDISPENSING FACILITY.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCodes as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4).\n\nSECTION 2303 LOCATION OF \nDISPENSING DEVICES \n2303.1 Location \nof \ndispensing \ndevices. \nDispensing devices shall be located as follows: \n1. 3 m or more from lot lines. \n2. 3 m or more from buildings having \ncombustible exterior wall surfaces or \nbuildings having noncombustible exterior \nwall surfaces that are not part of a 1-hour fire-\nresistance-rated \nassembly \nor \nbuildings \nhaving combustible overhangs. \nException: Canopies constructed in accordance \nwith SBC 201 providing weather protection for the \nfuel islands. \n3. Such that all portions of the vehicle being \nfueled will be on the premises of the motor \nfuel-dispensing facility. \n4. Such that the nozzle, where the hose is fully \nextended, will not reach within 1.5 m of \nbuilding openings. \n5. 6 m or more from fixed sources of ignition.  \n6. Such that fuel dispensing is in view of the \nattendant at attended self-service motor fuel-\ndispensing facilities, as required by Section \n2304.2.4.\n\n❖ In order to reduce the likelihood of motor fuels \ncoming into contact with ignition sources or \nposing a hazard to persons, adjoining property \nor on-site buildings, this section provides very \nspecific dispenser location requirements in \nrelation to buildings, lot lines and ignition \nsources.\n\nItem 1\n\nCommentary Figure 2303.1(1) shows the \nrelationship of the dispenser to the lot line (see \nalso commentary, Item 5).\n\nItem 2\n\nCommentary Figure 2303.1(2) shows the \nrelationship of the dispenser to a building with \na combustible exterior.\n\nItem 3",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2302",
      "section_number": "2302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 134,
      "page_end": 134,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201",
        "Section 201.3",
        "SBC 501",
        "Section 2302",
        "Section 603",
        "SBC 701",
        "SBC 401",
        "SBC 1201",
        "Section 2303",
        "Section 2304.2.4",
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2302_1_77a40134",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Commentary Figure 2303.1(3) shows the \nlocation of the vehicle being fueled in relation \nto the motor fueldispensing facility property \nlines. Note that this item is a dispenser location \nrequirement or hose length limitation in that \nneither feature should be such that any portion \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2302",
      "section_number": "2302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 134,
      "page_end": 134,
      "token_count": 64,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2304_0_a097d3bd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1105\n\nof a vehicle could be off site while being fueled. \nIn the past, it was not unusual to find \ndispensing devices installed on the sidewalk or \nnear the curb in front of the motor fuel-\ndispensing facility so that vehicles could simply \npull up to the curb and be fueled. This was \nespecially \ntrue \nfor \nmotor \nfueldispensing \nfacilities situated on very small sites. This \nrequirement is similar to Item 4 in that it is \nintended to keep the motor fuel from possible \ncontact with off-site ignition sources. It also \neliminates the hazard of an off-site vehicle \nbeing struck by another vehicle during fueling.\n\nItem 4\n\nCommentary Figure 2303.1(4) shows the \nrelationship of the dispenser nozzle to a \nbuilding opening. This requirement is similar to \nItem 3 in that it is intended to keep the motor \nfuel from possible contact with ignition sources \ninside the building.\n\nItem 5\n\nCommentary Figure 2303.1(5) illustrates the \narea around a dispenser where fixed sources \nof ignition are prohibited. In planning and \nreviewing dispenser locations, the 6 m \ndimension should be correlated with Item 1 to \nprevent any fixed ignition sources beyond the \nproperty line from falling within the 6 m area \nrequired by this item.\n\nItem 6\n\nAddresses the need for the attendant to be able \nto view the fueling process. This item \nreferences Section 2304.2.4 for allowable \nmethods for attendants to view self-service \nfueling.\n\n2303.2 Emergency disconnect switches. An \napproved emergency disconnect switch shall be \nprovided at an approved location to stop the transfer \nof fuel to the fuel dispensers in the event of a fuel \nspill \nor \nother \nemergency. \nThe \nemergency \ndisconnect switch for exterior fuel dispensers shall \nbe provided with ready access and shall be located \nwithin 30 m of, but not less than 6 m from, the fuel \ndispensers. For interior fuel-dispensing operations, \nthe emergency disconnect switch shall be provided \nwith ready access and be installed at an approved \nlocation. Such devices shall be distinctly labeled as: \n“EMERGENCY FUEL SHUTOFF.” Signs shall be \nprovided in approved locations.\n\n❖ This section establishes the requirement for \nemergency disconnect switches to shut off the \nflow of fuel in an emergency and specifies \nwhere they are to be located for both exterior \nand interior applications. The emergency \ndisconnect switch must be clearly visible and \nplaced far enough away from the fuel \ndispenser so that the switch will be easily \naccessed without entering the fuel spill area, \nbut not so far that it would take too long to get \nto the switch. The switch location must be \nprominently indicated by an approved sign and \naccess to the switch must be free of any \nobstructions, such as displayed merchandise. \nCommentary Figure 2303.2 illustrates the zone \nin which the disconnect switch must be located. \n2303.2.1 \nHeight. \nThe \nheight \nof \nthe \nemergency disconnect switch shall be not less than \n1050 mm and not more than 1200 mm measured \nvertically, from the floor level to the activating \nbutton.\n\n❖ This section provides a prescriptive height \nrequirement \nfor \nemergency \ndisconnect \nswitches at motor vehicle fuel dispensing \nfacilities. Without this requirement, the switch \nheight was not identified, allowing contractors \nto install the switch at any height, usually at an \ninaccessible height. The mandated height in \nthis section is based on the heights for manual \nfire alarm boxes in Section 907.4.2.2. \nSECTION 2304 DISPENSING \nOPERATIONS \n2304.1 Supervision of dispensing. The dispensing \nof fuel at motor fuel-dispensing facilities shall be \nconducted by a qualified attendant or shall be under \nthe supervision of a qualified attendant at all times \nor shall be in accordance with Section 2304.3.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2304",
      "section_number": "2304",
      "section_title": "DISPENSING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 135,
      "page_end": 137,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.4.2.2",
        "SBC 801",
        "Section 2304.2.4",
        "Section 2304.3",
        "Section 2304"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2304_1_d930fe5f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Motor fuel-dispensing facilities must have a \ntrained, qualified attendant on duty when the \nfacility is open for business, unless the Fire \nofficial specifically approves an unattended \nlocation. \n2304.2 Attended \nself-service \nmotor \nfuel-\ndispensing facilities. Attended self-service motor \nfuel-dispensing \nfacilities \nshall \ncomply \nwith \nSections 2304.2.1 through 2304.2.5. Attended self-\nservice motor fuel-dispensing facilities shall have \nnot less than one qualified attendant on duty while \nthe facility is open for business. The attendant’s \nprimary function shall be to supervise, observe and \ncontrol the dispensing of fuel. The attendant shall \nprevent the dispensing of fuel into containers that \ndo not comply with Section 2304.4.1, control \nsources of ignition, give immediate attention to \naccidental spills or releases, and be prepared to use \nfire extinguishers.\n\n❖ An attendant trained in spill control, ignition \nsource control, recognizing approved fuel \ncontainers and fire extinguishment is required \nto be in visual contact with the dispensing \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1106\n\noperation when the motor fuel-dispensing \nfacility is open for business unless the Fire \nofficial has given approval for an unattended \nself-service facility. The attendant may perform \nother duties such as those of cashier as long \nas the attendant can supervise the dispensing \noperation and has immediate access to \nemergency shutoff controls. Note that the \nresponsibility of supervision, observation and \ncontrol of the dispensing operations includes \nenforcement of the procedures and rules in \nSections 2305.6 and 2310.5. \n2304.2.1 \nSpecial-type \ndispensers. \nApproved special-dispensing devices and systems \nsuch as, but not limited to, card or coin-operated \nand remote-preset types, are allowed at motor fuel-\ndispensing facilities provided that there is not less \nthan one qualified attendant on duty while the \nfacility is open to the public. Remote preset-type \ndevices shall be set in the “off” position while not \nin use so that the dispenser cannot be activated \nwithout the knowledge of the attendant.\n\n❖ Special dispensing devices that allow the \ncustomer to pay at the dispenser have become \nvery popular. This provision requires that the \ndispenser be maintained in the off position so \nthat the attendant is alerted before the fuel is \ndispensed and can, therefore, supervise the \ndispensing operation, making certain that the \ncustomer is placing fuel in an approved \ncontainer and there are no sources of ignition \nin the area. \n2304.2.2 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2.\n\n❖ A clearly marked emergency fuel shutoff switch \nmust be located not farther than 30 m from the \ndispenser and not closer than 6 m to the \ndispenser. The switch must be readily available \nto all persons and must cut off power to all \ndispensers and pumps. \n2304.2.3 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser.\n\n❖ Clearly understandable operating instructions \nfor the use of the dispenser must be posted on \nthe dispenser. The location must be approved \nby the Fire official. These operating instructions \nare in addition to the warnings required in \nSection 2305.6. \n2304.2.4 \nObstructions \nto \nview. \nThe \nattendant shall have a direct line of sight to observe \nfuel-dispensing \noperations \nat \nall \ntimes. \nObstructions shall not be placed between the \ndispensing area and the attendant.  \nException: Video monitoring systems shall be \npermitted to supplement direct line of sight \nsupervision where approved by the Fire official.\n\n❖ This section does not provide a specific \ndistance the attendant must be from the \ndispensing operation; however, the attendant \nmust have a direct line of sight to the entire \ndispensing area from their workstation. This \nsection prohibits obstructing the attendant’s \nview with merchandise displays in outside \nareas, including the dispenser islands.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2304",
      "section_number": "2304",
      "section_title": "DISPENSING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 135,
      "page_end": 137,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2303.2",
        "Section 2305.6",
        "Section 2304.4.1",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2304_2_23def8cd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The exception addresses the need for and use \nof video cameras to view self-service fuel \ndispensing. As fueling stations become larger \nand more elaborate with accompanying \nconvenience stores, the design is changing \nsuch that attendants function more as cashiers \nand are frequently oriented toward the \nconvenience store merchandise area and not \ntoward the dispensers. Further, larger fueling \nstations have multiple dispensing islands that \nare often set at angles where not all of the \ndispensers can be viewed by an attendant. \nConvenience store marketing posters, signs \nand/ or displays further obstruct direct viewing \nof dispensing areas. This exception provides \nthe Fire official a clear path to allow video \nmonitoring to enhance the ability of the \nattendant to view, supervise and control the \ndispensing of fuel. \n2304.2.5 \nCommunications. The attendant \nshall be able to communicate with persons in the \ndispensing area at all times. An approved method \nof communicating with the fire department  shall be \nprovided for the attendant.\n\n❖ This is a two-part requirement. The first part \nrequires that the attendant has the ability to \ncommunicate, for example, via intercom, with \nthe person performing the dispensing. The \nsecond part requires the attendant to have \nsome type of communication equipment that \nwill allow him or her to immediately call the fire \ndepartment  in case of an emergency. \n2304.3 Unattended self-service motor fuel-\ndispensing facilities. Unattended self-service \nmotor fuel-dispensing facilities shall comply with \nSections 2304.3.1through 2304.3.7.\n\n❖ An \nunattended \nself-service \nmotor \nfuel-\ndispensing facility is allowed only with the \nspecific approval of the Fire official. They \nshould consider the location; exposures; the \nlikelihood of vandalism; and how emergency \nequipment such as the emergency shutoff \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1107\n\nswitch, portable fire extinguishers and the \nmeans of notifying the fire department  in case \nof spill, fire or other emergency are going to be \nprotected. \n2304.3.1 \nGeneral. \nWhere \napproved \n, \nunattended self-service motor fuel-dispensing \nfacilities are allowed. As a condition of approval, \nthe owner or operator shall provide, and be \naccountable for, daily site visits, regular equipment \ninspection and maintenance.\n\n❖ It is imperative that the owner/operator \ndesignates a responsible person to make daily \nsite visits to the unattended self-service motor \nfuel-dispensing \nfacility. \nAll \nemergency \nequipment must be inspected for proper \noperation and availability to the customer. \nVandalism is a major problem with unattended, \nself-service motor fuel-dispensing facilities. \nVandals will trip the emergency fuel shutoff \nswitch and remove or discharge the fire-\nextinguishing equipment. This equipment must \nbe maintained and made available to the \nperson dispensing fuel. Also, a method of \ndocumenting \nthe \ndaily \nvisits \nmust \nbe \nestablished and approved by the Fire official. \n2304.3.2 \nDispensers. Dispensing devices \nshall comply with Section 2306.7. Dispensing \ndevices operated by the insertion of coins or \ncurrency shall not be used unless approved.\n\n❖ This provision is intended to allow card or key-\noperated-type dispensers. Coin- or currency-\ntype dispensers are allowed only with the \napproval of the Fire official. \n2304.3.3 \nEmergency controls. Approved \nemergency controls shall be provided in accordance \nwith Section 2303.2. Emergency controls shall be of \na type that is only manually resettable.\n\n❖ The emergency controls must be clearly \nidentified \nand \navailable \nto \nthe \nperson \ndispensing fuel. The controls or switch must be \nlocated not closer than 6 m to the dispenser \nand not farther than 30 m from the dispenser. \nThe switch must cut off power to all dispensers \nand pumps and must be manually resettable by \nthe owner/operator. The intent is to prevent \nanyone from dispensing fuel until the problem \nhas been corrected. \n2304.3.4 \nOperating \ninstructions. \nDispenser \noperating \ninstructions \nshall \nbe \nconspicuously posted in approved locations on \nevery dispenser and shall indicate the location of the \nemergency controls required by Section 2304.3.3.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2304",
      "section_number": "2304",
      "section_title": "DISPENSING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 135,
      "page_end": 137,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2304.3.3",
        "Section 2306.7",
        "SBC 801",
        "Section 2303.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2304_3_5cdae03e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ It is a special requirement for unattended self-\nservice motor fuel-dispensing facilities that the \nlocation of the emergency control switch be \nincluded with the dispenser instructions and \nposted on the dispenser in an approved \nlocation. \n2304.3.5 \nEmergency \nprocedures. \nAn \napproved emergency procedures sign, in addition to \nthe signs required by Section 2305.6, shall be posted \nin a conspicuous location and shall read: \nIN CASE OF FIRE, SPILL OR RELEASE \n1. USE EMERGENCY PUMP SHUTOFF \n2. REPORT THE ACCIDENT! \nFIRE DEPARTMENT   TELEPHONE NO.     \nFACILITY ADDRESS\n\n❖ Signs must be clearly posted giving the \nlocation of the emergency fuel shutoff switch, \nthe fire department  ’s telephone number and \nthe motor fuel-dispensing facility address.\n\nIt is imperative that the person dispensing fuel \nat an unattended motor fuel-dispensing facility \nknows \nwhere \nthe \nemergency \ncontrol \nequipment is located. People not familiar with \nthe area may not know the fire department  ’s \ntelephone number or the address of the motor \nfuel-dispensing \nfacility; \ntherefore, \nthis \ninformation must be included on the sign. \n2304.3.6 \nCommunications. A telephone \nnot requiring a coin to operate or other approved, \nclearly identified means to notify the fire \ndepartment  shall be provided on the site in a \nlocation approved by the Fire official.\n\n❖ This section requires a means to call the fire \ndepartment  in an emergency without the use \nof a coin or phone card. Many jurisdictions with \n911 telephone systems have pay phones that \ndo not require the use of a coin or card to dial \n911; this type of coin-operated telephone \nwould be allowed. \n2304.3.7 \nQuantity \nlimits. \nDispensing \nequipment used at unsupervised locations shall \ncomply with one of the following: \n1. Dispensing devices shall be programmed or \nset to limit uninterrupted fuel delivery to 95 \nL and require a manual action to resume \ndelivery. \n2. The amount of fuel being dispensed shall be \nlimited in quantity by a preprogrammed card \nas approved.\n\n❖ Limiting the amount of uninterrupted fuel \ndelivered before another action is taken \nreduces the chances of a major fuel spill in the \ncase of vandalism or equipment failure. \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2304",
      "section_number": "2304",
      "section_title": "DISPENSING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 135,
      "page_end": 137,
      "token_count": 513,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2305_0_3a86b903",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1108\n\n2304.4 Dispensing into portable containers. The \ndispensing of flammable or combustible liquids into \nportable approved containers shall comply with \nSections 2304.4.1 through 2304.4.3.\n\n❖ This section describes an approved container \nand safety requirements for dispensing fuel \ninto an approved container. \n2304.4.1 \nApproved containers required. \nClass I, II and IIIA liquids shall not be dispensed \ninto a portable container unless such container does \nnot exceed a 23 L capacity, is listed or of approved \nmaterial and construction, and has a tight closure \nwith a screwed or spring-loaded cover so designed \nthat the contents can be dispensed without spilling. \nLiquids shall not be dispensed into portable or cargo \ntanks.\n\n❖ Approved containers must be easily identified \nas fuel containers and constructed of materials \nthat will maintain structural stability and resist \nspills. Flammable and combustible liquids \nshould not be dispensed into portable or cargo \ntanks \nusing \nconventional \nautomotive \ndispensing equipment. If the tank is not \nproperly grounded and the dispenser nozzle is \nnot in contact with the tank, static electricity \nmay build up and discharge between the \nnozzle and the tank. Note that this section is \nalso intended to prohibit filling of a new class of \nportable gasoline containers that have entered \nthe marketplace. These cans, some of which \nhold as much as 53 L and weigh more than 45 \nkg when full, often include integrated hoses \nand dispensing nozzles, yet they do not comply \nwith any UL, American Society for Testing and \nMaterials \n(ASTM) \nor \nsimilar \nrecognized \nstandard. Apparently, these cans are “certified” \nby the manufacturer as meeting United \nNations/US Department of Transportation (UN/ \nDOTn) standards for transportation, but it is \nquestionable whether the safety standards \nrequired for transportation are adequate for \nstorage and use of these products. For \nexample, there are concerns about the ability \nof users to safely hoist these containers off of \nand onto vehicles to avoid static accumulation \nduring filling, and the static charge will be \ngreater than that experienced with smaller \ncans because there is more fuel transferred \nduring filling. Given that UL 30, UL 1313 and \nASTM F852 or ASTM F976 (the recognized \nstandards for construction of portable gas \ncontainers) all limit container capacities to \napproximately 23 L, it makes sense for the \ncode to also reflect this limitation. \n2304.4.2 \nNozzle operation. A hose nozzle \nvalve used for dispensing Class I liquids into a \nportable container shall be in compliance with \nSection 2306.7.6 and be manually held open during \nthe dispensing operation.\n\n❖ A listed automatic-closing-type nozzle must be \nused \nfor \ndispensing \nfuel \ninto \nportable \ncontainers. The hold open device must not be \nused because the automatic-closing feature \nmay not function properly since it is designed \nto operate in the neck of an automobile fuel \nreceiver. The fuel tank vent in an automobile \nterminates in the receiver neck and the blow-\nback of fuel coming from the vent is what \nnormally triggers the automatic shutoff feature. \n2304.4.3 \nLocation of containers being \nfilled. Portable containers shall not be filled while \nlocated inside the trunk, passenger compartment or \ntruck bed of a vehicle.\n\n❖ Portable fuel containers riding on carpets, mats \nor pickup truck bed liners can build up a charge \nof static electricity that could discharge to the \ndispenser \nhose \nnozzle \nif \nnot \nproperly \ngrounded. In order to dissipate the static \ncharge, the container must be removed from \nthe vehicle and placed on the ground before \nfueling begins. The nozzle must be in contact \nwith the container before discharging the fuel. \nSee the commentary to Section 2305.6, \nWarnings 3 and 4, for additional discussion of \nstatic electricity. \nSECTION 2305 OPERATIONAL \nREQUIREMENTS \n2305.1 Tank filling operations for Class I, II or \nIII liquids. Delivery operations to tanks for Class I, \nII or III liquids shall comply with Sections 2305.1.1 \nthrough 2305.1.3 and the applicable requirements of \nChapter 57.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2305",
      "section_number": "2305",
      "section_title": "OPERATIONAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 140,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.6",
        "Section 2305",
        "SBC 801",
        "Section 2306.7.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2305_1_4bb24130",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ History has shown that most accidents at motor \nfuel dispensing facilities occur during the tank-\nfilling operation. The provisions of this section \naddress those operations. \n2305.1.1 \nDelivery vehicle location. Where \nliquid delivery to above-ground storage tanks is \naccomplished by positive-pressure operation, tank \nvehicles shall be positioned not less than 7.5 m from \ntanks receiving Class I liquids and 4.5 m from tanks \nreceiving Class II and IIIA liquids.\n\n❖ Above-ground tanks are usually above the \nelevation of the fuel delivery truck, and the fuel \nmust be pumped from the truck into the storage \ntank. The fuel is delivered in large volumes \nunder pressure and most delivery trucks use a \npower take-off-driven pump that requires the \ntruck engine to be running. Because of this, the \ndelivery truck and the storage tanks must be \nseparated by the distances indicated so that \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1109\n\nventing vapors do not find their way to the \nrunning engine of the delivery vehicle and \nignite. It is important to note that this section \nprovides specific direction regarding the points \nfrom which the distance to the tank is to be \nmeasured. More specifically, the measurement \nis to the nearest unloading valve on the tank \nvehicle. This is significant as such vehicles are \nlarge and the locations in which they deliver \ncan be small. The risk is focused on where the \nconnections are made. \n2305.1.2 \nTank capacity calculation. The \ndriver, operator or attendant of a tank vehicle shall, \nbefore making delivery to a tank, determine the \nunfilled, available capacity of such tank by an \napproved gauging device.\n\n❖ A gauge stick may be used to determine the \nquantity of fuel in a tank, but is impractical for \nuse on an above-ground tank because the \nattendant would have to climb on top of the \ntank each time. In icy, wet or inclement weather \nthis could be dangerous. It is more practical to \ninstall a fuel-level gauge accessible to the \ndelivery operator on an above-ground tank.\n\nAfter the driver places the delivery truck in \nposition, he or she should record the ullage \n(i.e., the amount of liquid it would take to fill the \ntank) and set the delivery up for that amount of \nfuel. This is the first line of defense to prevent \nfuel spills (see also Section 5706.6.1.5). \n2305.1.3 \nTank fill connections. Delivery of \nflammable liquids to tanks more than 3785 L in \ncapacity shall be made by means of approved liquid \nand vapor-tight connections between the delivery \nhose and tank fill pipe. Where tanks are equipped \nwith any type of vapor recovery system, all \nconnections required to be made for the safe and \nproper functioning of the particular vapor recovery \nprocess shall be made. Such connections shall be \nmade liquid and vapor tight and remain connected \nthroughout the unloading process. Vapors shall not \nbe discharged at grade level during delivery.\n\n❖ The delivery of Class I liquid motor fuel to either \nan above-ground or underground storage tank \nthat exceeds 3785 L in capacity must be \nthrough a liquid and vapor-tight fitting to reduce \nthe potential for the escape of flammable liquid \nor vapors at the point of connection. These \nfittings include liquid transfer lines and vapor \nrecovery lines, which are designed to prevent \nthe release of polluting, flammable fuel vapor \nduring transfer. These requirements prohibit \nthe extremely dangerous, but not uncommon, \npractice of delivery tanker operators not \nconnecting vapor return hoses, thus allowing \nthe vapors displaced during delivery to escape \nat grade level from the unmade connections. \nIncidents have been reported where the vapors \nhave traveled to nearby buildings, found an \nignition source and exploded (see also \ncommentary, Section 5706.6.1.10). \n2305.2 Equipment maintenance and inspection. \nMotor fuel-dispensing facility equipment shall be \nmaintained in proper working order at all times in \naccordance \nwith \nSections \n2305.2.1 \nthrough \n2305.2.5.\n\n❖ This section addresses the requirements for \nmaintaining safety equipment at dispensing \noperations. \n2305.2.1 \nInspections.  Flammable and \ncombustible liquid fuel-dispensing and containment \nequipment shall be periodically inspected where \nrequired by the Fire official to verify that the \nequipment is in proper working order and not \nsubject to leakage. Records of inspections shall be \nmaintained.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2305",
      "section_number": "2305",
      "section_title": "OPERATIONAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 140,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.6.1.10",
        "Section 5706.6.1.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2305_2_c7e4d040",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section authorizes the Fire official to \nrequire the inspection of equipment on a \nperiodic basis and identifies that the inspection \nis to verify the equipment is in proper working \norder and is not leaking. The importance of the \ninspections is supported by the requirement for \nan operational permit in Section 105.5.18, Item \n10, for the dispensing of flammable and \ncombustible liquids into motor vehicles. The \nfrequency and nature of the inspections are to \nbe determined by the Fire official. This section \nalso requires that written inspection records be \nkept. Such records should indicate the date, \ntime and name of the person conducting the \ninspection or maintenance. These records \nmust be maintained by the owner and should \nbe made available to the Fire official for review \nwhen requested. This requirement relieves the \nFire official of the administrative burden of \nmaintaining test records. \n2305.2.2 \nRepairs and service. The Fire \nofficial is authorized to require damaged or unsafe \ncontainment and dispensing equipment to be \nrepaired or serviced in an approved manner.\n\n❖ In conjunction with the inspection process in \nSection 2305.2.1, this section authorizes the \nFire official to require that damaged, worn or \nleaking equipment be serviced or repaired in \nan approved manner. Though not specifically \nrequired by the section, removal from service \nof equipment needing repair or replacement \nwould be advisable if its continued use \npresents an increased hazard to the public or \nemergency personnel. Examples of conditions \nthat could prompt the need for repair or \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1110\n\nservicing include, but are not limited to, \nequipment that shows signs of physical \ndamage, internal and external corrosion, \nleakage, brittleness, aging or undue wear and \ntear. \n2305.2.3 \nDispensing \ndevices. \nWhere \nmaintenance to Class I liquid dispensing devices \nbecomes necessary and such maintenance could \nallow the accidental release or ignition of liquid, the \nfollowing precautions shall be taken before such \nmaintenance is begun: \n1. Only persons knowledgeable in performing \nthe required maintenance shall perform the \nwork. \n2. Electrical power to the dispensing device and \npump serving the dispenser shall be shut off \nat the main electrical disconnect panel. \n3. The emergency shutoff valve at the \ndispenser, where installed, shall be closed. \n4. Vehicle traffic and unauthorized persons \nshall be prevented from coming within 3.6 m \nof the dispensing device.\n\n❖ Dispensers are complex pieces of machinery \nmade up of many listed parts. Certain \ncomponents of the dispenser are sealed to \nprevent ignition of fuel vapors. Therefore, it is \nimperative that the repair technician be \nqualified to perform work on the dispenser.\n\nThe dispenser and the pump are usually two \nseparate and distinct pieces of equipment. In \nmost cases, the pump is located at the tank, \nremote from the dispensers, and fuel is \nsupplied under pressure to the dispenser. \nTherefore, it is imperative that power be \ndisconnected to both the dispenser and the \npump before work is begun.\n\nAs a safety measure, in case the remote pump \nkicks on, the dispenser emergency valve must \nbe manually closed. This valve is located below \nthe dispenser in the liquid supply piping. This \nvalve is required in remote pumping systems \nby Section 2306.7.4.\n\nThe separation distance of 3.6 m is intended to \nkeep the public and ignition sources away from \npossible fuel spills that may occur during the \nmaintenance of dispensing devices. \n2305.2.4 \nEmergency \nshutoff \nvalves. \nAutomatic emergency shutoff valves required by \nSection 2306.7.4 shall be checked not less than once \nper year by manually tripping the hold open \nlinkage.\n\n❖ The emergency shutoff valve, also known as \nan impact valve, is located in the pit in the \nisland below the dispenser, and consists of a \nshear section and a fusible link with a spring-\nloaded valve that must be manually tripped at \nleast annually to verify that it is operable. See \nthe commentary to Section 2306.7.4 for \nadditional discussion of these valves. \n2305.2.5 \nLeak detectors. Leak detection \ndevices required by Section 2306.7.7.1 shall be \nchecked and tested not less than annually in \naccordance with the manufacturer’s specifications \nto ensure proper installation and operation.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2305",
      "section_number": "2305",
      "section_title": "OPERATIONAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 140,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.5.18",
        "Section 2306.7.4",
        "Section 2306.7.7.1",
        "SBC 801",
        "Section 2305.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2305_3_22c81523",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ In a remote pumping system (where fuel is \nsupplied under pressure to the dispenser) a \nleak detection device is required on the \ndischarge/pressure side of the pump. The most \ncommon area to leak fuel is the piping between \nthe storage tanks and the dispensers. \nTherefore, it is imperative that the required leak \ndetection equipment be tested annually and \nmaintained in an operable condition. \n2305.3 Spill control. Provisions shall be made to \nprevent liquids spilled during dispensing operations \nfrom flowing into buildings. Acceptable methods \ninclude, but shall not be limited to, grading \ndriveways, raising doorsills or other approved \nmeans.\n\n❖ This provision is intended to prevent flammable \nand combustible liquids from entering buildings \nif a spill occurs. The spill control method must \nbe approved by the Fire official and may be as \nsimple as scoring the concrete pavement \nadjacent to the dispenser island (similar to \nhighway “rumble strips”) to retard the surface \nflow of spilled fuel.\n\nIf the spilled liquid is to be routed to a drain, the \ndrain must be equipped with a sump and an oil-\nwater separator to prevent the fuel from \nentering the storm drainage system. The oil-\nwater \nseparator \nmust \nbe \ninstalled \nin \naccordance with SBC 701. \n2305.4 Sources of ignition. Smoking and open \nflames shall be prohibited in areas where fuel is \ndispensed. The engines of vehicles being fueled \nshall be shut off during fueling. Electrical \nequipment shall be in accordance with SBC 401.\n\n❖ This provision is intended to control all ignition \nsources near fuel-dispensing operations. This \nincludes smoking, matches, lighters or any \nother ignition source. Internal combustion \nengines must also be shut off during the fueling \noperation in accordance with Section 2305.6, \nItem 2. Electrical equipment in close proximity \nto \nthe \nfueling \noperation, \nincluding \nthe \ndispensing equipment, must be in accordance \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2305",
      "section_number": "2305",
      "section_title": "OPERATIONAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 140,
      "token_count": 437,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.6",
        "SBC 701",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_0_168345ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1111\n\nwith SBC 401 and Table 5703.1.1 of the code. \n2305.5 Fire extinguishers. Approved portable fire \nextinguishers complying with Section 906with a \nminimum rating of 2-A:20-B:C shall be provided \nand located such that an extinguisher is not more \nthan 23 m from pumps, dispensers or storage tank \nfill-pipe openings.\n\n❖ A person should not have to travel more than \n23 m from a fuel dispenser, pump or a fill \nopening to reach an extinguisher. If the \ndispenser, pump and fill opening are in close \nproximity to each other, one extinguisher may \nsatisfy the requirements. \n2305.6 Warning signs. Warning signs shall be \nconspicuously posted within sight of each dispenser \nin the fuel-dispensing area and shall state the \nfollowing: \n1. No smoking. \n2. Shut off motor. \n3. Discharge your static electricity before \nfueling by touching a metal surface away \nfrom the nozzle. \n4. To prevent static charge, do not reenter your \nvehicle while gasoline is pumping. \n5. If a fire starts, do not remove nozzle—back \naway immediately. \n6. It is unlawful and dangerous to dispense \ngasoline into unapproved containers. \n7. No filling of portable containers in or on a \nmotor vehicle. Place container on ground \nbefore filling.\n\n❖ The warning sign must be legible and \nconspicuously posted in the dispensing area. \nThe intent is to notify the dispenser operator of \nthe dangers of each of the enumerated items. \nWarnings 1 and 2 are intended to control the \nobvious ignition hazards of smoking and \noperating internal combustion engines in the \npresence of gasoline vapors.\n\nWarnings 3 and 4 focus on the hazard of static \nelectricity. People generally build up a charge \nof static electricity through the friction between \ntheir clothing and the car seat while entering, \nleaving and driving a vehicle, especially in cold, \ndry weather. If that charge is not dissipated in \naccordance with Warning 3 prior to fueling the \nvehicle, it is likely that the static charge will arc \nthe gap between the person’s hand and the \nvehicle fill pipe as they start to remove the fill \ncap and possibly ignite the vapors. Warning 4 \nrecognizes that even if the Warning 3 \nprecaution is taken, reentering the vehicle \nwhile fueling can regenerate a static charge \nthat will, in all likelihood, arc the gap between \nthe driver’s hand and the hose nozzle valve or \nbetween the vehicle fill pipe and the hose \nnozzle as the nozzle is being withdrawn and \nignite the vapors.\n\nIn case of fire, Warning 5 cautions the \ncustomer not to remove the hose nozzle from \nthe fill pipe, possibly expanding the extent of \nthe fire. Moving away from the fire while at the \nsame time keeping an eye on it is the \nprecaution of choice.\n\nWarning 6 correlates with the provisions for \ndispensing into approved portable containers \nin Section 2304.4. Section 2304.4.1 outlines \nthe characteristics of approved portable \ncontainers. This warning underscores the \nillegality of dispensing into random containers \nthat might be available, such as plastic milk \njugs, glass or plastic bottles, open pans, etc.\n\nWarning 7 correlates with Section 2304.4.3 as \nto removing containers from vehicles and \nplacing them on the ground to dissipate any \nstatic electricity buildup prior to fueling (see \ncommentary, Section 2304.4.3). \n2305.7 Control of brush and debris. Fenced and \ndiked areas surrounding above-ground tanks shall \nbe kept free from vegetation, debris and other \nmaterial that is not necessary to the proper operation \nof the tank and piping system. \nWeeds, grass, brush, trash and other combustible \nmaterials shall be kept not less than 3 m from fuel-\nhandling equipment.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 887,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5703.1.1",
        "Section 2304.4.1",
        "Section 2304.4.3",
        "Section 2304.4",
        "SBC 401",
        "Section 906",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_1_f900d45c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Above-ground tanks must be secured and not \nopen to the public. The secured area around \nthe tanks must be kept clean and free of \ncombustibles. The area around dispensers, \nremote pumps and fill openings must also be \nkept clean and free of combustibles for a \ndistance of at least 3 m. The intent is to prevent \nthe accumulation of readily combustible \nmaterials near tanks and equipment that could \ncontribute to a fire in the event of an ignition. \nSECTION 2306 FLAMMABLE AND \nCOMBUSTIBLE LIQUID MOTOR FUEL-\nDISPENSING FACILITIES \n2306.1 General. Storage of flammable and \ncombustible liquids shall be in accordance with \nChapter 57 and Sections 2306.2 through 2306.6.3.\n\n❖ The \ngeneral \nrequirements \nfor \nstoring \nflammable and combustible liquids are found in \nChapter 57. The provisions specific to motor \nfuel-dispensing facilities are found in this \nsection. Due to the activities in locations such \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1112\n\nas convenience stores, vehicle traffic and \nlocation \nof \nmost \nmotor \nfuel-dispensing \nfacilities, the provisions for tank capacities, \nlocations and dispensing equipment are more \nstringent in this chapter of the code than the \ngeneral provisions found in Chapter 57. \nAccordingly, these specific regulations take \nprecedence over the general provisions of \nChapter 57. \n2306.2 Method of storage. Approved methods of \nstorage for Class I, II and III liquid fuels at motor \nfuel-dispensing facilities shall be in accordance \nwith Sections 2306.2.1 through 2306.2.6.\n\n❖ These provisions are specifically for motor fuel-\ndispensing facilities. \n2306.2.1 \nUnderground \ntanks. \nUnderground tanks for the storage of Class I, II and \nIIIA liquid fuels shall comply with Chapter 57.\n\n❖ This section relies on Chapter 57, which \ncontains the requirements for the location and \ninstallation of underground tanks. \n2306.2.1.1 \nInventory \ncontrol \nfor \nunderground tanks. Accurate daily inventory \nrecords shall be maintained and reconciled on \nunderground fuel storage tanks for indication of \npossible leakage from tanks and piping. The records \nshall include records for each product showing \ndaily reconciliation between sales, use, receipts and \ninventory on hand. Where there is more than one \nsystem consisting of tanks serving separate pumps \nor dispensers for a product, the reconciliation shall \nbe ascertained separately for each tank system. A \nconsistent or accidental loss of product shall be \nimmediately reported to the Fire official.\n\n❖ In addition to the leak detection requirements \nof Section 2305.2.5, this section requires \nanother level of scrutiny for underground motor \nfuel storage tanks in the form of daily, \ndocumented reconciliation of inventory versus \nproduct \nsold \nto \nhelp \ndetect \nleaks \nin \nunderground tanks and piping. Loss in \ninventory should be reported immediately to the \nFire official (see also Section 5704.2.11.4.1). \n2306.2.2 \nAbove-ground \ntanks \nlocated \ninside buildings. Above-ground tanks for the \nstorage of Class I, II and IIIA liquid fuels are \nallowed to be located in buildings. Such tanks shall \nbe located in special enclosures complying with \nSection 2306.2.6, in a liquid storage room or a liquid \nstorage warehouse complying with Chapter 57, or \nshall be listed and labeled as protected above-\nground tanks in accordance with UL 2085.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 802,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.2.5",
        "Section 5704.2.11.4.1",
        "SBC 801",
        "Section 2306.2.6",
        "Section 2306"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_2_6f9c7a4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This provision is intended to establish \nrequirements for placing an above-ground tank \ninside a building. The options are: \n• A tank in a special enclosure in accordance \nwith Section 2306.2.6. \n• A tank inside a liquid storage room in \naccordance with Section 5704.3.7. \n• A tank inside a liquid storage warehouse in \naccordance with Section 5704.3.8. \n• A protected above-ground tank in accordance \nwith UL 2085. \n2306.2.3 \nAbove-ground \ntanks \nlocated \noutside, above grade. Above-ground tanks shall \nnot be used for the storage of Class I, II or III liquid \nmotor fuels, except as provided by this section. \n1. Above-ground tanks used for outside, above-\ngrade storage of Class I liquids shall be listed \nand labeled as protected above-ground tanks \nin accordance with UL 2085 and shall be in \naccordance with Chapter 57. Such tanks shall \nbe located in accordance with \nTable \n2306.2.3. \n2. Above-ground tanks used for outside, above-\ngrade storage of Class II or IIIA liquids shall \nbe listed and labeled as protected above-\nground tanks in accordance with UL 2085 \nand shall be installed in accordance with \nChapter 57. Tank locations shall be in \naccordance with Table 2306.2.3. \nException: Other above-ground tanks that comply \nwith Chapter 57 where approved by the Fire \nofficial. \n3. Tanks containing fuels shall not exceed \n45000 L in individual capacity or 181700 \nL in aggregate capacity. Installations with the \nmaximum allowable aggregate capacity shall \nbe separated from other such installations by \nnot less than 30 m. \n4. Tanks located at farms, construction projects, \nor rural areas shall comply with Section \n5706.2. \n5. Above-ground tanks used for outdoor, \nabove-grade storage of Class IIIB liquid \nmotor fuel shall be listed and labeled in \naccordance with UL 142 or listed and labeled \nas \nprotected \nabove-ground \ntanks \nin \naccordance with UL 2085 and shall be \ninstalled in accordance with Chapter 57. \nTank locations shall be in accordance with \nTable 2306.2.3.\n\n❖ This section essentially prohibits the use of \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1113\n\naboveground tanks for the storage of motor \nfuels unless they are in compliance with one of \nthe five listed conditions. Where above-ground \nstorage of flammable liquid motor fuel is \ndesired, Item 1 is intended to allow the storage \nof flammable liquids in protected above-ground \ntanks only, listed and labeled in accordance \nwith UL 2085 and in compliance with the \napplicable requirements of Section 5704.2.9.\n\nItem 2 states that Class II or IIIA combustible \nliquids must be stored in either a UL 2085 \nprotected above ground tank or other above-\nground tanks where approved by the Fire \nofficial.\n\nIn Item 3, the maximum aggregate capacity is \nthe total capacity of all the individual tanks in \none area. A separation distance of at least 30 \nm must be placed between installations of the \nmaximum \naggregate \ncapacities \n[see \nCommentary Figure 2306.2.3(1)]. The 30 m \nseparation distance is intended to protect \nmultiple aggregate capacity installations from \none another in the event of a fire or other \nemergency.\n\nItem 4 provides an exception since the \nprovisions of Section 5706.2 pertain to the \npermanent \nand \ntemporary \nstorage \nand \ndispensing of Class I (gasoline) and Class II \n(diesel and kerosene) for private use on farms \nand rural areas and at construction sites, earth-\nmoving projects and gravel pits. See Section \n5706.2 for maximum capacities and other \nprovisions, \nand \nSection \n5706.2.4.4 \nfor \nlocations where above-ground tanks are \nprohibited.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 886,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.2.4.4",
        "Table 2306.2.3",
        "Section 5704.3.8",
        "SBC 801",
        "Section 2306.2.6",
        "Section 5704.2.9",
        "Section 5706.2",
        "Section 5704.3.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_3_7c16ce24",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ An \nincreasing \nnumber \nof \nfacilities \nare \nestablishing \nmotor-vehicle \nfuel-dispensing \nstations for dispensing B100/B99 biodiesel, a \nClass IIIB liquid, into motor vehicles. In many \ncases these fueling stations are not set up as \ntraditional motor fuel-dispensing stations but, \nrather, they consist of a small stand-alone fuel \ndispensing operation using a 1900 to 11350 L \nfuel tank located near a drive through espresso \nstand or mini market [see Commentary Figure \n2306.2.3(2) \nand \nCommentary \nFigure \n2306.2.3(3)]. Chapter 23 previously had only \nminimal requirements for the installation of \ntanks and fueling operations for dispensing \nClass IIIB liquids into motor vehicles. This \nsection now addresses the trend of dispensing \nof Class IIIB liquid motor fuels in a more \ncomprehensive manner by providing, in Item 5, \ntwo options for tanks used for Class IIIB motor \nfuels, i.e., either an unprotected above-ground \ntank complying with UL 142 or a protected \nabove-ground tank listed and labeled in \naccordance with UL 2085 and complying with \nthe \napplicable \nrequirements \nof \nSection \n5704.2.9 of the code. This will eliminate the \nheretofore \nfairly \ncommon \npractice \nof \ndispensing Class IIIB motor fuels directly from \nplastic intermediate bulk container (often \ntermed IBCs) totes (see Chapter 9 of NFPA 30 \nfor information on such containers). Table \n2306.2.3.\n\nThis table provides the minimum physical \nseparation requirements for above-ground \nmotor fuel storage tanks of all types allowed by \nSections 2306.2.3and 2306.2.4, including \nthose \ninstalled \nin \nvaults. \nCommentary \nFIGURE 2306.2.3(4) shows the spacing \nrequirements for a protected, above-ground \ntank of 22700 L or less in accordance with UL \n2085. Commentary FIGURE 2306.2.3(5) \nshows the spacing requirements for a \nprotected above-ground tank greater than \n22700 L in accordance with UL 2085. \nCommentary FIGURE 2306.2.3(6) shows the \nspacing requirements for a listed UL 142 \nabove-ground tank regardless of whether it is a \ndouble-wall UL 142 tank or a single-wall UL \n142 tank inside of a dike. \n2306.2.4 \nAbove-ground tanks located in \nabove-grade vaults or below-grade vaults. \nAbove-ground tanks used for storage of Class I, II \nor IIIA liquid motor fuels are allowed to be installed \nin vaults located above grade or below grade in \naccordance with Section 5704.2.8 and shall comply \nwith Sections 2306.2.4.1 and 2306.2.4.2. Tanks in \nabove-grade vaults shall also comply with Table \n2306.2.3.\n\n❖ The definition of an “Above-ground tank” is a \ntank without backfill. An underground tank \nreceives strength from backfill. If the tank is not \nsurrounded by backfill, the tank must be a listed \nand labeled above ground tank. Therefore, a \ntank inside a vault, even if the vault is \nunderground, must be a listed and labeled \nabove-ground tank. \n2306.2.4.1 \nTank capacity limits. Tanks \nstoring Class I and Class II liquids at an individual \nsite shall be limited to a maximum individual \ncapacity of 56775 L and an aggregate capacity of \n181680 L.\n\n❖ This \nsection \nplaces \nlimitations \non \nthe \ncapacities of tanks inside vaults. At motor fuel-\ndispensing facilities, the maximum capacity is \n56775 L for a single tank and 181680 L \naggregate capacity. \nThe \nindividual \ntank \ncapacity allows the facility to receive the largest \nsingle product delivery that may be reasonably \nexpected in a single tank. The aggregate \ncapacity affords the facility the marketing \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1114",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 2306.2.3",
        "Section 5704.2.8",
        "SBC 801",
        "Section 5704.2.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_4_a97d43b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "flexibility it needs to carry for sale a wide range \nof motor fuels and specialty fuels, such as \nkerosene or diesel fuel. \n2306.2.4.2 \nFleet \nvehicle \nmotor \nfuel-\ndispensing facilities. Tanks storing Class II and \nClass IIIA liquids at a fleet vehicle motor fuel-\ndispensing facility shall be limited to a maximum \nindividual capacity of 75,700 L and an aggregate \ncapacity of 302800 L.\n\n❖ At fleet vehicle motor fuel-dispensing facilities \n(where the vehicles are used in connection with \nthe fleet operator’s business) the maximum \nstorage capacity is 75700 L for a single tank \nand 302800 L aggregate. These higher \ncapacities recognize that the relative hazard of \nfleet facilities is less than at public motor fuel-\ndispensing facilities because the fleet fuel of \nchoice is typically diesel fuel, a Class II liquid, \nrather than gasoline, a Class IB liquid. The \nhigher capacities also reduce the hazard of \nliquid transfer by reducing the number of times \nthe storage tanks must be refilled. Note that the \nadditional capacity in this section applies only \nto Class II and IIIA liquid fuels. Class I fuels \nwould remain subject to the provisions of \nSection 2306.2.4.1. \n2306.2.5 \nPortable tanks. Where approved \nby the Fire official, portable tanks are allowed to be \ntemporarily used in conjunction with the dispensing \nof Class I, II or III liquids into the fuel tanks of \nmotor vehicles or motorized equipment on premises \nnot normally accessible to the public. The approval \nshall include a definite time limit.\n\n❖ This section recognizes the need for allowing \nportable tanks to be used temporarily for \nfueling vehicles at locations that, because of \ntopography or security, are not accessible to \nthe general public, such as mining sites, \nlogging camps, well-drilling sites, large rail \nyards, construction projects and the like. The \nkey word here is “temporarily.” If such sites \nrequire a permanent fueling facility, then all \napplicable provisions of the code apply. The \nFire official retains control over such temporary \nuses since approval is required and a definite \ntime limit on such operations is imposed. \n2306.2.6 \nSpecial \nenclosures. \nWhere \ninstallation of tanks in accordance with Section \n5704.2.11 is impractical, or because of property or \nbuilding limitations, tanks for liquid motor fuels are \nallowed to be installed in buildings in special \nenclosures in accordance with all of the following: \n1. The special enclosure shall be liquid tight and \nvapor tight. \n2. The special enclosure shall not contain \nbackfill. \n3. Sides, top and bottom of the special \nenclosure shall be of reinforced concrete not \nless than 150 mm thick, with openings for \ninspection through the top only. \n4. Tank connections shall be piped or closed \nsuch that neither vapors nor liquid can escape \ninto the enclosed space between the special \nenclosure and any tanks inside the special \nenclosure. \n5. Means shall be provided whereby portable \nequipment can be employed to discharge to \nthe outside any vapors that might accumulate \ninside the special enclosure should leakage \noccur. \n6. Tanks containing Class I, II or IIIA liquids \ninside a special enclosure shall not exceed \n22700 L in individual capacity or 68130 L in \naggregate capacity. \n7. Each tank within special enclosures shall be \nsurrounded by a clear space of not less than \n900 mm to allow for maintenance and \ninspection.\n\n❖ Special \nenclosures \n(essentially \nconcrete \nvaults) can solve installation difficulties on \nproblematic motor fuel-dispensing facility sites \nby allowing tanks to be installed inside of the \nfacility building. This provision is intended to: \n• Protect the building from the tank in case there \nis a fire involving the tank. \n• Protect the tank from the building in case there \nis a fire involving the building. \n• Prevent vapors from accumulating in the \nspace between the tank and the enclosure. \n•  Limit the capacity of the tank inside the \nenclosure. \n• Provide room for a maintenance technician to \nenter the space between the tank and the \nenclosure. \n2306.3 Security. Above-ground tanks for the \nstorage of liquid motor fuels shall be safeguarded \nfrom public access or unauthorized entry in an \napproved manner.\n\n❖ This section is intended to protect the above-\nground tank from vandalism while allowing \nenough room for fire fighters to maneuver \naround the tank. \n2306.4 Physical \nprotection. \nGuard \nposts \ncomplying with Section 312or other approved \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.11",
        "Section 2306.2.4.1",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_5_cce4fb4d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1115\n\nmeans shall be provided to protect above-ground \ntanks against impact by a motor vehicle unless the \ntank is listed as a protected above-ground tank with \nvehicle impact protection.\n\n❖ This provision seeks to prevent leaks and spills \ncaused by vehicle impact. The provision \nrecognizes that vehicle damage can be \nreduced by placing 100 mm steel posts filled \nwith concrete and spaced on 1.2 m centers \naround the above-ground tank, or by using a \nlisted protected above-ground tank with vehicle \nimpact protection. \n2306.5 Secondary containment. Above-ground \ntanks shall be provided with drainage control or \ndiking in accordance with Chapter 57. Drainage \ncontrol and diking is not required for listed \nsecondary \ncontainment \ntanks. \nSecondary \ncontainment systems shall be monitored either \nvisually or automatically. Enclosed secondary \ncontainment systems shall be provided with \nemergency venting in accordance with Section \n2306.6.2.5.\n\n❖ A single-walled, above-ground, UL 142 tank \ninside a dike, or a double-walled, secondary \ncontainment, \nabove-ground \ntank \nwith \nemergency relief vents for the inner tank and \nthe interstitial space will provide the level of \nprotection required by this section. Both styles \nof tanks are listed for above-ground use and \nboth tanks meet the requirements for drainage \ncontrol and diking. \n2306.6 Piping, valves, fittings and ancillary \nequipment \nfor \nuse \nwith \nflammable \nor \ncombustible liquids. The design, fabrication, \nassembly, testing and inspection of piping, valves, \nfittings and ancillary equipment for use with \nflammable or combustible liquids shall be in \naccordance with Chapter 57 and Sections 2306.6.1 \nthrough 2306.6.3.\n\n❖ The majority of leaks come from piping, valves, \nfittings and ancillary equipment, not from the \ntank itself. Therefore, this section is intended to \nreduce \nfuel \nspills \nby \naddressing \nthe \nrequirements for this equipment. \n2306.6.1 \nProtection from damage. Piping \nshall be located such that it is protected from \nphysical damage.\n\n❖ Piping is easily damaged by vehicles and other \nequipment. Piping must be installed and \nlocated in a way that will minimize damage \neither by burying the pipe or protecting the pipe \nby some other physical means. More leaks \ncome from piping than any other source. \n2306.6.2 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for above-ground tanks for \nClass I, II and III liquids. Piping, valves, fittings \nand ancillary equipment for above ground tanks \nstoring Class I, II and III liquids shall comply with \nSections 2306.6.2.1through 2306.6.2.6.\n\n❖ Because above-ground tanks have a gravity \nhead and some of the piping is always exposed \nabove ground, special provisions apply to \npiping for above ground tanks. \n2306.6.2.1 \nTank openings. Tank openings for \nabove-ground tanks shall be through the top only.\n\n❖ Tank openings must be through the top, above \nthe liquid level, of an above-ground tank to \nreduce the risk of a liquid spill in the event of a \npiping failure. \n2306.6.2.2 \nFill-pipe connections. The fill \npipe for above ground tanks shall be provided with \na means for making a direct connection to the tank \nvehicle’s fuel-delivery hose so that the delivery of \nfuel is not exposed to the open air during the filling \noperation. Where any portion of the fill pipe \nexterior to the tank extends below the level of the \ntop of the tank, a check valve shall be installed in \nthe fill pipe not more than 300 mm from the fill-\nhose connection.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 867,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2306.6.2.5",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_6_9969e097",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The fill-pipe connection must be a liquid-tight \nconnection, such as a cam-lock connection. \nThe connection may be installed on top of the \ntank, which would require the fuel delivery \nperson to climb on top of the tank, or the \nconnection may be piped down to a lower level \nto prevent the delivery person from having to \nclimb onto the tank. When the connection is \npiped down below the fuel level in the tank, a \ncheck valve must be installed in the location \nspecified to prevent the discharge of fuel by \nsiphon flow. \n2306.6.2.3 \nOverfill \nprotection. \nOverfill \nprotection shall be provided for above-ground \nflammable and combustible liquid storage tanks in \naccordance \nwith \nSections \n5704.2.7.5.8and \n5704.2.9.7.6.\n\n❖ Overfill prevention is a major concern when \ndealing with above-ground tanks. The first step \nin preventing a spill is for the delivery truck \noperator to check the liquid level in the above-\nground tank and set the truck up accordingly to \nfill the tank to the 90-percent level. The second \nprevention measure is the audible fill alarm that \nwill sound an alarm when the tank reaches 90-\npercent capacity. The third level of prevention \nis for a device that will shut off the flow of liquid \nat 95 percent capacity. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1116\n\nAn above-ground tank should be considered \nfull at 90-percent capacity but under no \ncircumstances should the tank be filled beyond \n95-percent capacity. The first thing the delivery \ndriver should do after he or she properly \npositions the fuel delivery truck is to check and \nrecord the ullage (the amount of liquid required \nto fill the tank to 90-percent capacity).\n\nThe second line of defense to prevent an \noverfill is an audible alarm set to go off when \nthe tank reaches 90-percent capacity.\n\nThe third and final line of defense is the tank fill \npiping must be equipped with a device that will \ncompletely shut off the supply of liquid when \nthe tank reaches 95 percent. This device is \nusually installed inside the tank fill opening and \nis part of the tank fill tube that extends down \ninto the tank. The delivery operator should \nnever rely on this device to determine when the \ntank is full; the delivery should have stopped at \n90 percent. In the event that the delivery \noperator overfills the tank and the complete \nshutoff device closes, the tank delivery driver \nmust have the means to drain the delivery hose \nwithout spilling the liquid on the ground.\n\nAs an alternative to the complete shutoff \ndevice, the code allows a device that will slow \ndown the delivery rate when the tank reaches \n90 percent. Once the tank reaches 90 percent, \nthe rate of flow should slow down to a point \nwhere it will take 30 minutes to fill the tank to \n95 percent. \n2306.6.2.4 \nSiphon prevention. An approved \nantisiphon method shall be provided in the piping \nsystem to prevent flow of liquid by siphon action.\n\n❖ Since piping connections to an above-ground \ntank must enter the tank through the top, this \nsection requires that an approved anti-siphon \ndevice be installed in the liquid piping near the \ntop of the tank to prevent liquid flow from the \ntank by siphon action if the supply pipe from the \ntank to the dispenser is damaged. \n2306.6.2.5 \nEmergency relief venting. Above-\nground storage tanks, tank compartments and \nenclosed secondary containment spaces shall be \nprovided with emergency relief venting in \naccordance with Chapter 57.\n\n❖ The emergency relief vent is the most \nimportant safety device installed on the tank. \nThe emergency relief vent prevents the tank \nfrom over pressurizing in the event the tank is \nexposed to fire. In the case of a secondary \ncontainment above-ground tank there must be \nan emergency relief vent for each tank \ncompartment and an emergency relief vent for \nthe interstitial space. \n2306.6.2.6 \nSpill containers. A spill container \nhaving a capacity of not less than 19 L shall be \nprovided for each fill connection. For tanks with a \ntop fill connection, spill containers shall be \nnoncombustible and shall be fixed to the tank and \nequipped with a manual drain valve that drains into \nthe primary tank. For tanks with a remote fill \nconnection, a portable spill container is allowed.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2306_7_8fe02d2f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The fill connection must be equipped with a \nspill-containment device that will hold at least \n19 L. If the tank has a top-fill connection, the \ncontainer \nmust \nbe \nnoncombustible \nand \nattached directly to the tank and equipped with \na drain valve that will allow any spilled liquid to \nbe manually drained into the tank. If the tank is \nequipped with a remote-fill connection, the \ncontainer must be located at the connection \nwhen a delivery connection is made to the fill \npipe. \n2306.6.3 \nPiping, \nvalves, \nfittings \nand \nancillary equipment for underground tanks. \nPiping, valves, fittings and ancillary equipment for \nunderground tanks shall comply with Chapter 57 \nand NFPA 30A.\n\n❖ Section 5703.6and NFPA 30A address the \nprovisions for piping connected to underground \ntanks: \n• Galvanic and corrosion protection. \n• Leak detection. \n• Special materials. \n• Piping supports. \n• Backflow protection. \n• Flexible connections. \n• Testing. \n2306.7 Fuel-dispensing systems for flammable \nor combustible liquids. The design, fabrication and \ninstallation of fuel dispensing systems for \nflammable or combustible liquid fuels shall be in \naccordance \nwith \nSections \n2306.7.1through \n2306.7.9.2.4. \nAlcohol-blended \nfuel-dispensing \nsystems shall also comply with Section 2306.8.\n\n❖ The fuel-dispensing system consists of all the \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended \nfuels, \nwhile \nthey \nare \nconsidered in this category of fuels, possess \ncharacteristics that require the systems for \ndispensing them to comply with additional \nrequirements contained in Section 2306.8. \nAlcohol blended fuels require special listings \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2306",
      "section_number": "2306",
      "section_title": "FLAMMABLE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 141,
      "page_end": 146,
      "token_count": 457,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2306.8",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_0_5f24038a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1117\n\nspecific to such fuels. In addition, due to the \ndifferent properties, Section 2306.8 deals with \nissues of compatibility, and the specific \nmarkings and identification of the use of such \nfuels. \n2306.7.1 \nListed \nequipment. \nElectrical \nequipment, \ndispensers, \nhose, \nnozzles \nand \nsubmersible or subsurface pumps used in fuel-\ndispensing systems shall be listed.\n\n❖ The use of listed equipment and devices \nprovides evidence that they have been \nevaluated by a third-party agency for safe use \nin the applications for which they are designed. \nThis is especially important where flammable \nliquids are being transferred or dispensed. See \nalso the commentary for the definition of \n“Listed” in Chapter 2 for further discussion. \n2306.7.2 \nFixed pumps required. Class I \nand II liquids shall be transferred from tanks by \nmeans of fixed pumps designed and equipped to \nallow control of the flow and prevent leakage or \naccidental discharge.\n\n❖ There are two basic types of fixed pumps. One \nis remote from the dispenser and delivers the \nfuel under pressure to the dispenser. The most \ncommon place to find this type of pump is at \nthe tank. Because the fuel is being delivered to \nthe dispenser under pressure, leak detection \ndevices must be used and a shear valve with a \nfusible link must be installed in the sump under \nthe dispenser.\n\nThe second type of pump is a suction pump \nmounted in the base of the dispenser. A shear \nvalve and leak detection are not required on \nthis type of pump. Section 2306.7.4requires \nan emergency shut-off valve on dispensers \nequipped with remote pumps. \n2306.7.3 \nMounting \nof \ndispensers. \nDispensing devices, except those installed on top of \na protected above-ground tank that qualifies as \nvehicle-impact resistant, shall be protected against \nphysical damage by mounting on a concrete island \n150 mm or more in height, or shall be protected in \naccordance with Section 312. Dispensing devices \nshall be installed and securely fastened to their \nmounting surface in accordance with the dispenser \nmanufacturer’s instructions. Dispensing devices \ninstalled indoors shall be located in an approved \nposition where they cannot be struck by an out-of-\ncontrol vehicle descending a ramp or other slope.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 543,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2306.8",
        "Section 2306.7.4",
        "SBC 801",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_1_ac17fce6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This provision addresses two alternatives to \nmounting dispensers so as to provide impact \nprotection. One is to mount the dispenser on an \nelevated island and the other is to protect the \ndispenser in accordance with Section 312, \nwhich requires the dispenser to be protected by \nsteel \nposts \nfilled \nwith \nconcrete \n(see \nCommentary Figure 2306.7.3). Note that these \nprovisions do not apply to dispensers mounted \non top of a listed impact-resistant above-\nground tank. Regardless of which of the above \nalternatives is chosen, the stability of an \ninstalled dispenser depends on its installation \nin \naccordance \nwith \nthe \nmanufacturer’s \ninstructions, \nparticularly \nwith \nrespect \nto \nensuring that all bolts required to firmly mount \nthe dispenser to the mounting surface are \nprovided. It is not unusual to find dispensers \nwith only half or fewer of their mounting bolts in \nplace. Such a haphazard installation can make \nthe dispenser piping and electrical conduits \nmore susceptible to damage from a much less \nserious impact than might otherwise be \ntolerated if all bolts were in place or even from \nrocking action in high-wind conditions. This can \nlead to a liquid leak, an ignition from a \ndamaged electrical circuit or both. NFPA 30A \nrequires dispensers to be bolted to their \nmounting surface and UL 87 requires that two \nbolt holes be part of the dispenser base for \ndispensers not greater than 1.8 m tall, while \nfour bolt holes are needed for dispensers over \n1.8 m tall. These bolting requirements are for \ndispenser stability and piping protection and \nshould not be considered part of the physical \nprotection required by this section. \n2306.7.3.1 \nAdditional impact protection. \nThe Fire official is authorized to require additional \nimpact protection in accordance with Section 312 \nwhere dispensing devices are located in areas near \nparking \nareas, \nmultiple \ndispensing \ndevices, \nhighway on- and off-ramps, and other areas where \nthere is a higher potential for vehicle impacts.\n\n❖ Fuel-dispensing facilities have changed over \nthe past 10 to 20 years. Some facilities are \nlarger than previous generations of service \nstations and there is more facility traffic due to \ndispensing operations being combined with \nmercantile-type operations. This has led to \nlayouts that promote traffic navigating through \nfueling vehicles, more backing up into available \nfueling positions, and more parking lot-type \ntraffic.\n\nIn these newer facilities, the Fire official should \nhave the ability to require additional impact \nprotection. Even though it is industry standard \nto place impact protection at the end of a row \nof pumps, this is not required by the code.\n\nThe current requirement of the 150 mm raised \ndispenser mounting island provides protection \nfor a parallel vehicle impact and pushes the tire \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1118\n\naway prior to impact. This does not protect \nagainst a perpendicular or angled vehicle \nimpact to the island-type dispenser.\n\nThe requirements provide latitude to the Fire \nofficial rather than changing the baseline \nrequirements. The use of Section 312 is \nconsistent with the optional requirements of \ninstalling impact protection instead of the \nraised island arrangement. \n2306.7.4 \nDispenser \nemergency \nshutoff \nvalve. An approved automatic emergency shutoff \nvalve designed to close in the event of a fire or \nimpact shall be properly installed in the liquid \nsupply line at the base of each dispenser supplied \nby a remote pump. The valve shall be installed so \nthat the shear groove is flush with or within 13 mm \nof the top of the concrete dispenser island and there \nis clearance provided for maintenance purposes \naround the valve body and operating parts. The \nvalve shall be installed at the liquid supply line inlet \nof each overhead-type dispenser. Where installed, a \nvapor return line located inside the dispenser \nhousing shall have a shear section or approved \nflexible connector for the liquid supply line \nemergency shutoff valve to function. Emergency \nshutoff valves shall be installed and maintained in \naccordance with the manufacturer’s instructions, \ntested at the time of initial installation and not less \nthan yearly thereafter in accordance with Section \n2305.2.4.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 940,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2305.2.4",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_2_becf0c4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The dispenser emergency valve (shear valve) \nis designed to close automatically when the \ndispenser is knocked over or if the dispenser is \ninvolved in a fire. This so-called “impact” valve \nis intended to prevent the free flow of fuel in the \nevent a dispenser is struck by a vehicle. This \nspring-loaded, fusible-link operated device \nmay also be tripped by a fire. The relatively low \nclearance of the shear groove above the top \nsurface of the dispenser island and the \nmanufacturer’s \nrequirement \nfor \na \nrigid \nmounting of the valve body are intended to \nenable the valve body to fracture at the shear \ngroove upon impact, thus tripping the hold-\nopen linkage and closing the valve.\n\nThese valves are only required on remote \npumping systems (pump is on the tank). \nSuction system (pump is in dispenser) piping, if \nbroken, will cause the system to lose prime, \nthus stopping liquid flow. Vapor recovery \nsystems are usually interlocked with the liquid-\ndispensing system. Consequently, the vapor \nrecovery \nbreakaway \ndesign \nmust \nbe \ncompatible with the liquid line shutoff so it \nfunctions \nas \nintended. \nInstallation, \nmaintenance, acceptance and periodic testing \nmust \nconform \nto \nthe \nmanufacturer’s \ninstructions. UL 842 describes the tests \nperformed on these valves (see Commentary \nFigure 2306.7.4). The valve must be tested \nannually by manually tripping the hold-open \nlinkage in accordance with Section 2305.2.4. \n2306.7.5 \nDispenser hose. Dispenser hoses \nshall be not more than 5.5 m in length unless \notherwise approved. Dispenser hoses shall be listed \nand approved. When not in use, hoses shall be \nreeled, racked or otherwise protected from damage.\n\n❖ The 5.5 m maximum length for dispenser hose \nhas become a standard, although the original \nreason for the 5.5 m length had nothing to do \nwith fire safety. It was a weights-and-measures \nrequirement having to do with calibrating the \ndispenser to accurately give the volume of fuel \ndelivered.\n\nThe Fire official should use caution when \napproving additional lengths of hose because \nthe longer the hose, the harder it is to stow \nbetween uses, thus the more susceptible it is \nto damage by vehicles running over it if not \nproperly \nstowed. \nMost \ndispenser \nhose-\nretrieving mechanisms are designed for 5.5 m \nhoses.\n\nIt is also important to remember that, when the \nhose is fully extended, the nozzle must not \nreach within 1.5 m of a building opening as \nregulated in Section 2303.1, Item 4. \n2306.7.5.1 \nEmergency breakaway devices. \nDispenser hoses for Class I and II liquids shall be \nequipped with a listed emergency breakaway device \ndesigned to retain liquid on both sides of a \nbreakaway point. Such devices shall be installed \nand \nmaintained \nin \naccordance \nwith \nthe \nmanufacturer’s instructions. Where hoses are \nattached to hose-retrieving mechanisms, the \nemergency breakaway device shall be located \nbetween the hose nozzle and the point of attachment \nof the hose-retrieval mechanism to the hose.\n\n❖ This provision requires a breakaway device on \ndispenser hoses delivering gasoline, diesel \nand kerosene (Class I and II liquids). These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event a car \ndrives away with the hose nozzle valve still in \nthe car’s fill pipe. The design of these valves is \nsuch that when they operate, the separated \nsections of the hose are sealed to prevent \nleakage of liquid from the hose. The placement \nof the breakaway device between the hose-\nretrieving mechanism clamp and the nozzle is \nimportant to the proper operation of the valve \nby preventing the pulling force of the drive off \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1119",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 899,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2303.1",
        "SBC 801",
        "Section 2305.2.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_3_4173a96f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "from being transmitted via the retrieving cable \ndirectly \nto \nthe \ndispenser. \nCommentary \nFIGURE 2306.7.5.1 shows a breakaway device \ninstalled between the nozzle and the hose-\nretrieving mechanism. \n2306.7.6 \nFuel delivery nozzles. A listed \nautomatic-closing type hose nozzle valve with or \nwithout a latch-open device shall be provided on \nisland-type dispensers used for dispensing Class I, \nII or III liquids. \nOverhead-type dispensing units shall be provided \nwith a listed automatic-closing-type hose nozzle \nvalve without a latch-open device. \nException: A listed automatic-closing-type hose \nnozzle valve with latch-open device is allowed to be \nused on overhead-type dispensing units where the \ndesign of the system is such that the hose nozzle \nvalve will close automatically in the event the valve \nis released from a fill opening or upon impact with \na driveway.\n\n❖ A listed automatic-closing-type hose nozzle \nwith or without a latch-open device is designed \nto automatically close when the fuel spits back \nthrough the vent line or if the hose nozzle were \nto fall out of the car fill pipe and strike the \nground. When the nozzle is equipped with \ncertain types of vapor recovery equipment, it is \ndesigned to shut off when the nozzle is \nremoved from the vehicle. The nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open.\n\nThe distinction between an overhead-type \ndispenser and an island-type dispenser is \nincluded in this section even though the \noverhead dispenser is rarely used. However, \nthe concern was that since the hose is on a \nretractable reel built into the canopy, the nozzle \nwould not strike the ground if it were to fall out \nof the vehicle and a latch-open device would \nfail to work, allowing dangerous, uncontrolled \nfuel spills.\n\nThe exception is that if the overhead-type \ndispenser hose mechanism is designed to allow \nthe \nnozzle \nto \nstrike \nthe \nground \nand \nautomatically shut off or if the nozzle was \nequipped with vapor return bellows that would \nautomatically shut off the nozzle if it was \nremoved from the vehicle, the latch-open \ndevice would be approved. \n2306.7.6.1 \nSpecial requirements for nozzles. \nWhere dispensing of Class I, II or III liquids is \nperformed, a listed automatic-closing-type hose \nnozzle valve shall be used incorporating all of the \nfollowing features: \n1. The hose nozzle valve shall be equipped with \nan integral latch-open device. \n2. Where the flow of product is normally \ncontrolled by devices or equipment other \nthan the hose nozzle valve, the hose nozzle \nvalve shall not be capable of being opened \nunless the delivery hose is pressurized. If \npressure to the hose is lost, the nozzle shall \nclose automatically. \nException: Vapor recovery nozzles incorporating \ninsertion interlock devices designed to achieve \nshutoff on disconnect from the vehicle fill pipe. \n3. The hose nozzle shall be designed such that \nthe nozzle is retained in the fill pipe during \nthe filling operation. \n4. The system shall include listed equipment \nwith a feature that causes or requires the \nclosing of the hose nozzle valve before the \nproduct flow can be resumed or before the \nhose nozzle valve can be replaced in its \nnormal position in the dispenser.\n\n❖ Item 1",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 775,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_4_efecc435",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "This provision may seem to be in conflict with \nSection 2306.7.6, which requires a nozzle with \nor without a latch-open device. Hose nozzle \nvalves are investigated and labeled by \nindependent testing laboratories and are \ndesigned to shut off fuel flow automatically if \ndropped or jarred, or when fuel flows back into \nthe nozzle spout (tank is full). Many jurisdictions \nhave prohibited the use of latch-open-type \nhose nozzle valves at retail self-service \nstations, using the rationale that making \ncustomers hold the hose nozzle valve open \nduring fueling would create a safer condition \nbecause they will be more alert during the \nfueling process. Not only does this section \nprohibit such a ban on a proven safety feature, \nbut the fire record of self-service operations \ndoes not support this rationale. In fact, where \nfactory-installed, latch-open devices (part of a \ntested, labeled hose nozzle valve assembly) \nare removed, it seems to challenge the \ncreativity of customers in seeing how many \ndifferent makeshift “hold-open” devices can be \nused to avoid having to hold manually the valve \nlever open. Such makeshift devices include \ngas caps, key rings, wallets, magazines, blocks \nof wood, rubber balls, etc. In one reported \nincident, a disposable cigarette lighter was \nused to prop open the hose nozzle valve lever \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1120\n\nonly to strike a spark when the nozzle fell from \nthe fill pipe. The resultant vapor ignition injured \nthe customer and caused substantial damage \nto the service station and the customer’s car. \nUL 842 describes several types of hose nozzle \nvalves and latch-open features and the tests to \nwhich they are subjected.\n\nItem 2\n\nThe statement, “When the flow of product is \nnormally controlled by devices or equipment \nother than the hose nozzle valve,” is referring \nto a prepay system; that is, a customer tells the \nperson in the kiosk or convenience store how \nmuch fuel he or she wants and the dispenser \nshuts down and stops the flow, not the nozzle.\n\nThe exception addresses the fact that some \nvapor recovery nozzles are equipped with a \nbellows. When the nozzle is placed into the \nvehicle fill pipe, the bellows is compressed and \nthe nozzle will operate. When the nozzle is \nremoved, the bellows expands and the nozzle \nshuts off. The nozzle does not have to strike \nsomething to trigger the automatic shut-off; the \nnozzle shuts off as soon as the nozzle is \nremoved.\n\nItem 3\n\nThis device may be nothing more than a coil \nthat looks like a spring around the dispenser \nnozzle spout. The spring tends to grip the lip of \nthe vehicle’s receiver and helps to prevent the \nnozzle from falling out of the vehicle receiver.\n\nItem 4\n\nThis safety feature is intended to prevent a \nsituation in which a customer could finish \nfueling without releasing the latch-open device \nand replace the nozzle in the dispenser boot. \nThe next customer could then remove the \nnozzle from the dispenser boot, authorize the \nsale and, before getting the nozzle into the \nvehicle fill pipe, begin discharging fuel in the \nopen, causing an unacceptable spill situation. \n2306.7.7 \nRemote \npumping \nsystems. \nRemote pumping systems for liquid fuels shall \ncomply with Sections 2306.7.7.1 and 2306.7.7.2.\n\n❖ Remote pumping systems (sometimes referred \nto as “pressure systems”) are systems in which \nliquid motor fuels are transferred from the \nstorage tank to the dispensing devices by \nsubmersible pumps located at the storage tank \nrather than by suction pumps located within the \ndispensing device. The intent of this section is \nto require special safety devices on pumping \nsystems that deliver fuel to the dispenser by \npressure rather than suction. \n2306.7.7.1 \nLeak detection. Where remote \npumps are used to supply fuel dispensers, each \npump shall have installed on the discharge side a \nlisted leak detection device that will detect a leak in \nthe piping and dispensers and provide an indication. \nA leak detection device is not required if the piping \nfrom the pump discharge to under the dispenser is \nabove ground and visible.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 926,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2306.7.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_5_0590e0dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ In remote pumping systems, the piping \nbetween the remote pump and the dispenser, \nbecause it is under pressure, is the number-\none location of fuel spills caused by leaks. This \nsection addresses both underground and \nabove-ground \npiping. \nIf \nthe \npiping \nis \nunderground, a line leak detector (LLD) must \nbe installed on the discharge side of the remote \npump. These devices detect piping leaks by \nmonitoring the pressure in the dispensing \nsystem piping. If the LLD detects a pressure \nloss due to a leak, it will reduce the flow of \nproduct in the system to approximately 11.35 \nL/h at the hose nozzle as a visual indicator to \nthe attendant that there is a system problem.\n\nThe reduced rate of flow fulfills this section’s \nrequirement that detection of a leak be \nindicated. While an electronic leak detection \nsystem could fulfil the requirements of this \nsection, this section does not require electronic \nleak detection.\n\nIf the system piping is above ground where a \nleak would be immediately noticed and the \npiping can be visually inspected, the leak \ndetection device is not required. \n2306.7.7.2 \nLocation. Remote pumps installed \nabove grade, outside of buildings, shall be located \nnot less than 3 m from lines of adjoining property \nthat can be built upon and not less than 1.5 m from \nany building opening. Where an outside pump \nlocation is impractical, pumps are permitted to be \ninstalled inside buildings as provided for dispensers \nin Section 2301.4 and Chapter 57. \nPumps shall be substantially anchored and \nprotected against physical damage.\n\n❖ Commentary Figure 2306.7.7.2 shows the \nminimum distances between an above-grade \nremote pump, lot lines and openings into a \nbuilding. Where outside clearances cannot be \nachieved or are impractical in a given situation, \nabove-grade remote pumps are allowed to be \ninstalled inside of buildings on the same basis \nas motor fuel dispensers. \n2306.7.8 \nGravity and pressure dispensing. \nFlammable liquids shall not be dispensed by gravity \nfrom tanks, drums, barrels or similar containers. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1121\n\nFlammable or combustible liquids shall not be \ndispensed by a device operating through pressure \nwithin a storage tank, drum or container.\n\n❖ Delivering fuel by gravity is prohibited because \nthe piping or hose between the tank and the \nnozzle could rupture or leak, causing the \ncontents \nof \nthe \ntank \nto \nspill. \nTank \npressurization is prohibited because the tanks \nwill rupture when excessive pressure is \napplied. The maximum pressure at which an \nabove ground tank is tested is 35 kPa. Also, the \napplication of air to the tank may lean out the \nvery rich fuel vapors to the point where the \natmosphere inside the tank is within the \nflammable range. \n2306.7.9 \nVapor-recovery \nand \nvapor-\nprocessing systems. Vapor-recovery and vapor-\nprocessing systems shall be in accordance with \nSections 2306.7.9.1 through 2306.7.9.2.4.\n\n❖ The \nfollowing \nprovisions \naddress \nthe \nrequirements for vapor-recovery or vapor-\nprocessing systems. Because of clean-air \nenvironmental concerns, some jurisdictions \nprohibit fuel vapors displaced during tanker \ndeliveries or routine fuel-dispensing operations \nfrom being discharged into the atmosphere and \nrequire vapor-recovery or vapor-processing \nsystems to prevent pollution. This section \ncontains the provisions for returning the vapors \nto the tank or processing the vapors on site. \nNote that the code does not require these \nsystems to be installed, but where they are \ninstalled, they \nmust comply with these \nregulations. \n2306.7.9.1 \nVapor-balance systems. Vapor-\nbalance systems shall comply with Sections \n2306.7.9.1.1 through 2306.7.9.1.5.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 892,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2301.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_6_2e6e480b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ As fuel enters the fuel tank of the vehicle it \ndisplaces fuel vapors. The vapor-balance \nsystem simply captures these vapors and \nreturns them to the storage tank. \n2306.7.9.1.1 \nDispensing devices. Dispensing \ndevices incorporating provisions for vapor recovery \nshall be listed and labeled. Where existing listed or \nlabeled dispensing devices are modified for vapor \nrecovery, such modifications shall be listed by \nreport by a recognized testing laboratory. The \nlisting by report shall contain a description of the \ncomponent parts used in the modification and \nrecommended method of installation on specific \ndispensers. Such report shall be made available on \nrequest of the Fire official. \nMeans shall be provided to shut down fuel \ndispensing in the event the vapor return line \nbecomes blocked.\n\n❖ Motor fuel dispensers equipped with vapor-\nrecovery equipment must be listed and labeled \nby a recognized testing laboratory attesting \nthat they will function properly when installed in \naccordance with the terms of their listing (see \ncommentary for the definitions of “Listed” and \n“Labeled” in Chapter 2). When existing \ndispensing equipment is retrofitted with vapor-\nrecovery equipment, the equipment being \nadded must be listed to work with the existing \nequipment. In other words, a person cannot \nmodify \nan \nexisting \ndispensing \ndevice \nmanufactured by one company with vapor-\nrecovery component parts manufactured by \nthe same or a different company unless a \nreport from a recognized testing laboratory is \nsubmitted to the Fire official verifying that the \nretrofit components will work properly with the \ndispensing device. This is called “listed by \nreport” and is a service provided by major \ntesting laboratories to document equipment \ncompatibility. The report from the testing \nlaboratory must also include the installation \ninstructions.\n\nMeans must be provided to shut down fuel \ndispensing in the event the vapor-return line \nbecomes blocked. This provision is self-\nexplanatory. To prevent vapors from entering \nthe atmosphere, the dispensing operation must \nbe stopped if the vapor return is blocked. \n2306.7.9.1.2 \nVapor-return line closeoff. An \nacceptable method shall be provided to close off the \nvapor return line from dispensers when the product \nis not being dispensed.\n\n❖ To prevent vapors from escaping after \ndispensing has stopped, some type of device \nmust be installed that will prevent vapors in the \ntank from escaping out of the return line. This \ncould be accomplished by a one-way check \nvalve. \n2306.7.9.1.3 \nPiping. Piping in vapor-balance \nsystems shall be in accordance with Sections \n5703.6, 5704.2.9 and 5704.2.11. Nonmetallic piping \nshall be installed in accordance with the \nmanufacturer’s instructions. \nExisting and new vent piping shall be in accordance \nwith Sections 5703.6 and 5704.2. Vapor return \npiping shall be installed in a manner that drains \nback to the tank, without sags or traps in which \nliquid can become trapped. If necessary, because of \ngrade, condensate tanks are allowed in vapor return \npiping. Condensate tanks shall be designed and \ninstalled so that they can be drained without \nopening. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1122\n\n❖ Section \n5703.6 \naddresses \nthe \ngeneral \nrequirements for piping. Section 5704.2.9 \naddresses piping for above-ground tanks, and \nSection 5704.2.11 lists the requirements for \nunderground tanks. Special piping materials, \nas described in Section 5703.6.2.1, must be \nused underground or, if used above ground, \nmust be protected from fire exposure.\n\nThe vent piping must comply with the general \nrequirements of Section 5703.6, and the \nspecific vent requirements of Section 5704.2. \n2306.7.9.1.4 \nFlexible joints and shear joints. \nFlexible joints shall be installed in accordance with \nSection 5703.6.9. \nAn approved shear joint shall be rigidly mounted \nand connected by a union in the vapor return piping \nat the base of each dispensing device. The shear \njoint shall be mounted flush with the top of the \nsurface on which the dispenser is mounted.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.2.1",
        "Section 5704.2",
        "SBC 801",
        "Section 5704.2.9",
        "Section 5703.6",
        "Section 5704.2.11",
        "Section 5703.6.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec312_7_d50279e6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Flexible joints must be listed, approved and \ninstalled in the following locations: \n1. \nWhere piping connects to underground \npiping. \n2. \nWhere piping ends at pump islands and \nvent risers. \n3. \nAt points where differential movement in \nthe piping can occur.\n\nThe shear joint mentioned here serves the \nsame function for the vapor-recovery lines as \nthe dispenser emergency valve does for the \npressurized fuel supply piping to the dispenser \n(see commentary, Section 2306.7.4). This \nshear valve must be securely mounted so that \nthe shear groove is located flush or within 13 \nmm of the surface of the dispenser island or top \nof the sump. This shear valve is designed to \nclose in case of a dispenser fire or a dispenser \nknock-down. \n2306.7.9.1.5 \nTesting. Vapor return lines and \nvent piping shall be tested in accordance with \nSection 5703.6.3.\n\n❖ Section 5703.6.3 addresses the testing for \nflammable and combustible liquid piping. \n2306.7.9.2 \nVapor-processing \nsystems. \nVapor-processing systems shall comply with \nSections 2306.7.9.2.1 through 2306.7.9.2.4.\n\n❖ Where vapor-recovery systems capture the \nvapors and return them to the tank, vapor-\nprocessing systems do not return the vapors to \nthe tank. Instead, they process the vapors \neither by refrigeration, absorption or burning \nthem off. \n2306.7.9.2.1 \nEquipment. Equipment in vapor-\nprocessing systems, including hose nozzle valves, \nvapor pumps, flame arresters, fire checks or \nsystems for prevention of flame propagation, \ncontrols and vapor-processing equipment, shall be \nindividually listed for the intended use in a specified \nmanner. \nVapor-processing systems that introduce air into the \nunderground piping or storage tanks shall be \nprovided with equipment for prevention of flame \npropagation that has been tested and listed as \nsuitable for the intended use.\n\n❖ Unlisted vapor-processing equipment may not \nbe used. Equipment that is used must be done \nin accordance with its listing.\n\nVapor-processing systems that introduce air \ninto the underground piping or storage tanks \nmust be provided with equipment for prevention \nof flame propagation that has been tested and \nlisted as suitable for the intended use.\n\nWhere blowers are used to introduce air, \nequipment, such as listed flame arresters, must \nbe used to prevent vapors in the flammable \nrange from being ignited. \n2306.7.9.2.2 \nLocation. \nVapor-processing \nequipment shall be located at or above grade. \nSources of ignition shall be located not less than 15 \nm from fuel-transfer areas and not less than 450 mm \nabove tank fill openings and tops of dispenser \nislands. Vapor-processing units shall be located not \nless than 3 m from the nearest building or lot line of \na property that can be built on. \nException: Where the required distances to \nbuildings, lot lines or fuel-transfer areas cannot be \nobtained, means shall be provided to protect \nequipment against fire exposure. Acceptable means \nshall include but not be limited to either of the \nfollowing: \n1. Approved \nprotective \nenclosures, \nwhich \nextend not less than 450 mm above the \nequipment, constructed of fire-resistant or \nnoncombustible materials. \n2. Fire protection using an approved water-\nspray system.\n\n❖ This section is intended to protect vapor-\nprocessing equipment from fire exposure, not \nto protect other structures or equipment from a \nfire involving the vapor-recovery equipment. \nClearance to lot lines is intended to provide a \nmeasure of exposure protection to the vapor-\nprocessing equipment from potential off-site \nfires. \nThe \nexception \nprovides \nseveral \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "where dispensing devices are located in areas near",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 152,
      "token_count": 836,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5703.6.3",
        "Section 2306.7.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec202_0_8e57a182",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1123\n\nacceptable clearance alternatives, recognizing \nthat the required clearances cannot, in all \ncases, be achieved. This is especially true in \nthe case of vapor-processing equipment being \ninstalled at established motor fuel-dispensing \nfacilities where the area available for proper \ninstallation is not subject to design but, rather, \nto the existing site conditions. Note that where \nException 1 is approved, the resulting \nenclosure should be ventilated in an approved \nmanner, similar to that required for physical \nprotection \nenclosures \nby \nSection \n2306.7.9.2.2.2. \n2306.7.9.2.2.1 Distance \nfrom \ndispensing \ndevices. Vapor processing equipment shall be \nlocated not less than 6 m from dispensing devices.\n\n❖ 6 m is the extent of the Class I, Group D, \nDivision 2, electrically classified area for \nflammable liquid fuel dispensers established by \nArticle 500 of SBC 401. \n2306.7.9.2.2.2 Physical \nprotection. \nVapor-\nprocessing equipment shall be protected against \nphysical damage by guardrails, curbs, protective \nenclosures or fencing. Where approved protective \nenclosures are used, approved means shall be \nprovided to ventilate the volume within the \nenclosure to prevent pocketing of flammable \nvapors.\n\n❖ Vapor-processing equipment must not only be \nphysically protected from vehicles and other \nphysical damage but, if the protection means \nincludes an enclosure, the enclosed area must \nbe adequately ventilated to prevent the \naccumulation of flammable vapors within \nwhere it could become a hazard to anyone \nentering the enclosure. \n2306.7.9.2.2.3 Downslopes. Where a downslope \nexists toward the location of the vapor-processing \nunit from a fuel transfer area, the Fire official is \nauthorized to require additional separation by \ndistance and height.\n\n❖ If the vapor-processing equipment is situated \ndownhill from the dispensers, vapors will be \nmore likely to accumulate in or around the \nvapor-processing equipment from the fuel \ntransfer area. Accordingly, the Fire official may \nrequire greater protection for the vapor-\nprocessing equipment. \n2306.7.9.2.3 \nInstallation. \nVapor-processing \nunits shall be securely mounted on concrete, \nmasonry or structural steel supports on concrete or \nother noncombustible foundations. Vapor-recovery \nand vapor-processing equipment is allowed to be \ninstalled on roofs where approved.\n\n❖ This provision is intended to require the vapor-\nprocessing equipment to be mounted on a \nnoncombustible, substantial foundation. \n2306.7.9.2.4 \nPiping. Piping in a mechanical-\nassist system shall be in accordance with Section \n5703.6.\n\n❖ Section 5703.6 addresses the provisions for \nflammable and combustible liquid piping. \n2306.8 Alcohol-blended \nfuel-dispensing \noperations. The design, fabrication and installation \nof alcohol-blended fuel dispensing systems shall be \nin accordance with Section 2306.7 and Sections \n2306.8.1 through 2306.8.5.\n\n❖ This section addresses hazards specifically \nrelated to the dispensing of alcohol-blended \nfuels as compared to gasoline and the more \nestablished \ngasoline-alcohol \nblends \n(“gasohol”), which are treated the same as \ngasoline in the code.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for the definition of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 770,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2306.7.9.2.2.2",
        "SBC 401",
        "Section 2306.7",
        "SBC 801",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec202_1_26939bbd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The fuel-dispensing system consists of all \nequipment required to get the fuel from the tank \ninto the vehicle being fueled. It consists of the \npumps, piping, dispensers, hoses, nozzles, \nbreak-away devices and any other equipment \nrequired for a particular application. Alternative \nalcohol-blended fuels, although subject to the \nrequirements of Section 2306.7 for flammable \nand \ncombustible \nliquid \nfuel-dispensing \nequipment, \npossess \ncharacteristics \nthat \nrequire the systems for dispensing them to \ncomply with additional requirements contained \nin Sections 2306.8.1 through 2306.8.5. The \nadditional provisions are needed because \nSection 2306.7.1 requires certain dispensing \nsystem components to be listed; however, \nlistings for equipment dispensing alcohol-\nblended fuels, including E85, may not yet be \navailable from nationally recognized testing \nlaboratories. These organizations are currently \nworking with stakeholders to address corrosion \nand material compatibility issues associated \nwith E85 and other alcohol-blended fuels. In an \ninitial step toward developing a listing standard, \nUL has developed an Outline of Investigation, \nUL \n87A, \nfor \ndispensing \ndevices \nfor \ngasoline/ethanol blend fuels. See also the \ncommentary to Section 202 for the definition of \n“Alcohol-blended fuels” for further information. \n2306.8.1 \nListed equipment. \nDispensers \nshall be listed in accordance with UL 87A. Hoses, \nnozzles, breakaway fittings, swivels, flexible \nconnectors or dispenser emergency shutoff valves, \nvapor recovery systems, leak detection devices and \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1124\n\npumps used in alcohol-blended fuel-dispensing \nsystems shall be listed for the specific purpose.\n\n❖ This section requires dispensing equipment to \nbe listed in accordance with UL 87A. It also \nidentifies dispensing system components that \nmust be listed for use with alcohol-blended \nfuels. The UL 87A Outline of Investigation for \nPower-Operated \nDispensing \nDevices \nfor \nGasoline and Gasoline/Ethanol Blends with \nNominal Ethanol Concentrations up to 85 \nPercent was developed to cover dispensers \nintended for use with high-concentration \nethanol blends. Listed dispensers and the \nrelated hanging hardware are listed for high-\nconcentration ethanol blends. \n2306.8.2 \nCompatibility. Dispensers shall \nbe used only with the fuels for which they have been \nlisted and which are marked on the product. Field-\ninstalled components including hose assemblies, \nbreakaway fittings, swivel connectors and hose \nnozzle valves shall be provided in accordance with \nthe listing and the marking on the unit.\n\n❖ Dispensers \nand \ncertain \nfield-installed \ndispensing system components may be made \nof materials commonly used with gasoline but \nwhich may be incompatible with high-level \nalcohol blends and may degrade over time in \ntheir presence. Zinc, brass, lead and aluminum \nare some of the more sensitive metals.\n\nThis \nsection \nrequires \nthat, \nas \nadded \ndocumentation, dispensers and their field-\ninstalled components be marked by the \nequipment manufacturer with the names of the \nfuels \nwith \nwhich \nthey \nare \ncompatible, \nconfirming their suitability for use with alcohol \nblended fuels. \n2306.8.3 \nChange of system contents. Fuel-\ndispensing systems subject to change in contents \nfrom gasoline to alcohol-blended fuels shall be \nsubject to Fire official review and approval prior to \ncommencing dispensing operations.\n\n❖ This section provides the Fire official the \nauthority to review and reapprove installations \nthat convert from gasoline dispensing to \nalcohol-blended fuel dispensing. This allows \nfor verification that the installation complies \nwith the new requirements. It also ensures that \nthe Fire official will know that new fuels will be \npresent on a given site, which might impact \nlocal fire suppression operations, including the \nuse of alcohol-resistant foam agents.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for the definition of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2306.7",
        "SBC 801",
        "Section 202",
        "Section 2306.7.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec202_2_54ab75e3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The same technologies used to store and \ndispense gasoline and diesel fuels are used for \nalcohol-based fuels because, like gasoline, \nthey are liquid at ambient pressures and \ntemperatures. However, only E85 compatible \nmaterials should be used in the storage and \ndispensing systems. In many cases, existing \ngasoline and diesel fuel systems may be \nconverted to store and dispense E85. Most \nmetal underground storage tanks that meet the \nU.S. Environmental Protection Agency (EPA) \nregulations can be used to store E85. Many \nunderground fiberglass tanks that meet EPA \nstandards may also be used to store E85.\n\nIf another type of fuel was stored in a tank that \nis to be converted for E85 use, that tank should \nbe cleaned. During storage, particles and \nmoisture can build up over time to form sludge \nor what is called “water bottoms.” Since ethanol \nis miscible with water, when introducing E85 or \nanother ethanol blend into a dirty storage tank, \nethanol’s “cleaning action” will mix with the \nwater bottoms and remove the sludge, \nresulting in contaminated fuel. A simple tank \ncleaning will prevent any problems. There are \nseveral methods for cleaning sludge from \nstorage tanks. Each of the cleaning methods \nshould be completed by an approved company \nthat is familiar with cleaning petroleum storage \ntanks. Note that a permit is required by Section \n105.5.18, Item 8 to change stored contents. \n2306.8.4 \nFacility identification. Facilities \ndispensing alcohol-blended fuels shall be identified \nby an approved means.\n\n❖ This section addresses dispensing facility \nidentification \nfor \nalcohol-blended \nfuels. \nIdentification of the facility is intended to \npromote first-responder awareness of the \npresence of alcohol-blended fuels.\n\nAccording to the US Department of Energy \n(DOE) Handbook for Handling, Storing, and \nDispensing E85, each state, along with the US \nDepartment of Transportation (DOTn), has \ndeveloped signage to place at refueling \nstations. Code users should contact their \nindividual state DOTn to obtain the correct \nsignage criteria for their area. \n2306.8.5 \nMarking. Dispensers shall be \nmarked in an approved manner to identify the types \nof alcohol-blended fuels to be dispensed.\n\n❖ Identification of equipment for specific alcohol-\nblended fuels communicates the intended use \nof the installed equipment to both customers \nand emergency personnel. The Federal Trade \nCommission (FTC) requires a small sticker to \nbe placed on the face of the fuel dispenser as \nclose as possible to the price per unit of fuel. \nThe sticker should have a black background \nwith orange text (see Commentary Figure \n2306.8.5). \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec202",
      "section_number": "202",
      "section_title": "for the definition of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 597,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.5.18"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_0_de27599a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1125\n\n2306.8.6 \nMaintenance \nand \ninspection. \nEquipment shall be maintained and inspected in \naccordance with Section 2305.2.\n\n❖ Since a major concern with alcohol-blended \nfuels is their potentially degrading effect on \nsystem \ncomponents, \nthe \nequipment \nmaintenance provisions of Section 2305.2 \nmust be carefully followed. \nSECTION 2307 LIQUEFIED \nPETROLEUM GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2307.1 General. Motor fuel-dispensing facilities \nfor liquefied petroleum gas (LP-gas) fuel shall be in \naccordance with this section and Chapter 61.\n\n❖ One of the more popular alternative fuels is \nliquefied petroleum gas (LP-gas). As more \nvehicles use alternative fuels, codes will have to \nbe modified to address the safe dispensing of \nthese fuels. This section addresses the \ndispensing of LP-gas at motor fuel-dispensing \nfacilities. Chapter 61 addresses the general \nprovisions for LP-gas. \n2307.2 Approvals. Storage vessels and equipment \nused for the storage or dispensing of LP-gas shall \nbe approved or listed in accordance with Sections \n2307.2.1 and 2307.2.2.\n\n❖ All equipment used in connection with the \nstorage and dispensing of LP-gas motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to Chapter 2 for these defined \nterms for further information. \n2307.2.1 \nApproved \nequipment. \nContainers, pressure relief devices (including \npressure relief valves), pressure regulators and \npiping for LP-gas shall be approved.\n\n❖ The equipment identified in this section must \nbe approved by the Fire official. \n2307.2.2 \nListed equipment. Hoses, hose \nconnections, vehicle fuel connections, dispensers, \nLP-gas pumps and electrical equipment used for \nLP-gas shall be listed.\n\n❖ The equipment identified in this section must \nbe listed. \n2307.3 Attendants. \nMotor \nfuel-dispensing \noperations for LP-gas shall be conducted by \nqualified attendants or in accordance with Section \n2307.6 by persons trained in the proper handling of \nLP-gas.\n\n❖ LP-gas must be dispensed into a vehicle by \ntrained and qualified persons. Unattended and \nself-service LP-gas stations that are open to \nthe public are not allowed. Section 2307.6 \ndoes allow self-service as long as it is closed \nto the public; that is, the vehicles belong to the \noperator of the LP-gas-fueling facility and the \npersons dispensing the fuel are employees of \nthe LP-gas-fueling operation and are properly \ntrained. \n2307.4 Location of dispensing operations and \nequipment. The point of transfer for LP-gas \ndispensing operations shall be separated from \nbuildings and other exposures in accordance with \nthe following: \n1. Not less than 7.5 m from buildings where the \nexterior wall is not part of a fire-resistance-\nrated assembly having a rating of 1 hour or \ngreater. \n2. Not less than 7.5 m from combustible \noverhangs on buildings, measured from a \nvertical line dropped from the face of the \noverhang at a point nearest the point of \ntransfer. \n3. Not less than 7.5 m from the lot line of \nproperty that can be built upon. \n4. Not less than 7.5 m from the centerline of the \nnearest mainline railroad track. \n5. Not less than 3 m from public streets, \nhighways, thoroughfares, sidewalks and \ndriveways. \n6.  Not less than 3 m from buildings where the \nexterior wall is part of a fire-resistance-rated \nassembly having a rating of 1 hour or greater. \nException: The point of transfer for LP-gas \ndispensing operations need not be separated from \ncanopies that are constructed in accordance with \nSBC 201 and that provide weather protection for the \ndispensing equipment. \nLP-gas containers shall be located in accordance \nwith Chapter 61. LP-gas storage and dispensing \nequipment shall be located outdoors.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 967,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2307",
        "Section 2305.2",
        "SBC 201",
        "SBC 801",
        "Section 2307.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_1_6dfef4ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Whereas Section 2303.1 regulates the location \nof dispensing devices, this section regulates \nthe location of the point of transfer of the LP gas \nmotor fuel into the vehicle fuel tank. The intent \nof the term “point of transfer” is to describe the \nlocation where LP-gas fueling connections are \nmade and broken and any location where LP-\ngas is vented during transfer or fueling \noperations. Whenever LP-gas is dispensed or \ntransferred, there is always at least a “puff” of \nLP gas released at the point where the LP-gas \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1126\n\ndispensing hose connects to and disconnects \nfrom the vehicle fuel tank or other LP-gas \ncontainer, and it is at those locations that a \nflammable \nmixture \nwill \nexist, \neven \nif \nmomentarily. This section intends to isolate \nthese “movable locations” by regulating how far \naway from potential ignition sources or other \nproperties they must remain under in all \ncircumstances. \nThis \nsection \nis \nalso \nin \nagreement with NFPA 58 with respect to \nseparation distances.\n\nSBC \n201 \nhas \nspecific \nconstruction \nrequirements for canopies located at motor \nfuel-dispensing \nfacilities. \nThe \nexception \nremoves any separation requirements between \nthe dispenser area and the canopy where the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities.\n\nTable 6104.3 lists the separation requirements \nfor the containers in relation to buildings, public \nways and property lines that are or might be \nbuilt upon. \n2307.5 Additional requirements for LP-gas \ndispensers and equipment. LP-gas dispensers and \nrelated equipment shall comply with the following \nprovisions. \n1. Pumps shall be fixed in place and shall be \ndesigned to allow control of the flow and to \nprevent leakage and accidental discharge. \n2. Dispensing devices installed within 3 m of \nwhere vehicle traffic occurs shall be \nprotected against physical damage by \nmounting on a concrete island 150 mm or \nmore in height, or shall be protected in \naccordance with Section 312. \n3. Dispensing devices shall be securely fastened \nto their mounting surface in accordance with \nthe dispenser manufacturer’s instructions.\n\n❖ In order to reduce the likelihood of a leak or the \naccidental discharge of LP-gas, Item 1 requires \nthat dispensing pumps be fixed in place and \nequipped with a means of controlling the flow \nof LP-gas. Similar to the provisions of Section \n2306.7.3, Items 2 and 3 of this section address \ntwo alternatives for mounting dispensers so as \nto provide impact protection. One is to mount \nthe dispenser on an elevated island. The other \nis to protect the dispenser in accordance with \nSection 312, which requires the dispenser to \nbe protected by steel posts filled with concrete \n(see also Commentary Figure 2306.7.3). \nRegardless of which alternative is chosen, the \nstability and protection of an installed dispenser \ndepends on its installation in accordance with \nthe manufacturer’s instructions. \n2307.6 Installation of LP-gas dispensing devices \nand equipment. The installation and operation of \nLP-gas dispensing systems shall be in accordance \nwith Sections 2307.6.1 through 2307.6.4 and \nChapter 61. LP-gas dispensers and dispensing \nstations shall be installed in accordance with the \nmanufacturer’s specifications and their listing.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 784,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2303.1",
        "SBC 201",
        "SBC 801",
        "Section 2306.7.3",
        "Table 6104.3",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_2_aa49d0fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This provision specifically addresses the \nrequirements for valves, hoses and impact \nprotection for LP-gas dispensing equipment. \n2307.6.1 \nProduct control valves. The \ndispenser system piping shall be protected from \nuncontrolled discharge in accordance with the \nfollowing: \n1. Where mounted on a concrete base, a means \nshall be provided and installed within 13 mm \nof the top of the concrete base that will \nprevent flow from the supply piping in the \nevent that the dispenser is displaced from its \nmounting. \n2. A manual shutoff valve and an excess flow-\ncontrol check valve shall be located in the \nliquid line between the pump and the \ndispenser inlet where the dispensing device is \ninstalled at a remote location and is not part \nof a complete storage and dispensing unit \nmounted on a common base. \n3. An excess flow-control check valve or an \nemergency shutoff valve shall be installed in \nor on the dispenser at the point at which the \ndispenser hose is connected to the liquid \npiping. \n4. A listed automatic-closing type hose nozzle \nvalve with or without a latch-open device \nshall be provided on island-type dispensers.\n\n❖ The provisions of this section are similar to \ncertain provisions in Section 2306.7 that are \napplicable to flammable and combustible liquid \ndispensers.\n\nItem 1 is based on Section 2306.7.4, but since \nthe hardware performance requirements in that \nsection for gasoline and diesel dispensers \ndiffer from what is currently available for LP-\ngas dispenser systems, the text more closely \nresembles the performance requirements \ncurrently appearing in Section 6.3.9 of NFPA \n30A, with the exception that the location for the \nprotective means must be within 13 mm of the \ntop surface of the concrete island, as is \nrequired in Section 2306.7.4.\n\nItem 2 is based on Section 6.25.3.11 of NFPA \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1127\n\n58 and provides protection for the piping \nsystem where the storage container is located \nremotely from the dispenser. When the storage \ncontainer \nand \ndispenser \nare \nseparate \ncomponents installed remotely from one \nanother, the likelihood of pipe failure increases.\n\nItem 3 is based on the requirements in Section \n3.9.3.4 of NFPA 58. An excess flow-control \ncheck valve is one that senses the pressure \nbefore and after the LP-gas meter and closes \nwhen it senses a loss of the pressure \ndifferential such as would occur if the \ndispensing hose were to become disconnected \nor broken.\n\nItem 4 is adapted from Section 2306.7.6 and is \nsimilar to Section 6.27.3.17 of NFPA 58. A \nlisted automatic-closing-type hose nozzle for \nLP-gas dispensing at motor fuel-dispensing \nfacilities, with or without a latch-open device, is \ndesigned to automatically close when it senses \nthat the fuel tank is full. The hose nozzle on \nisland-type dispensers may or may not be \nequipped with a latch-open device. The Fire \nofficial may want to consider the fact that when \na latch-open device is not installed, the \ndispenser operator may use some unapproved \ndevice to hold the nozzle open. \n2307.6.2 \nHoses. Hoses and piping for the \ndispensing of LP-gas shall be provided with \nhydrostatic relief valves. The hose length shall not \nexceed 5.4 m. An approved method shall be \nprovided to protect the hose against mechanical \ndamage.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 804,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3.9.3.4",
        "Section 2306.7.4",
        "Section 6.3.9",
        "Section 2306.7",
        "SBC 801",
        "Section 6.27.3.17",
        "Section 6.25.3.11",
        "Section 2306.7.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_3_fa0ef255",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ To prevent overpressurization of the hoses and \npiping, a relief valve must be installed in the \nsystem. The hose length is limited to 5.4 m to \nprevent excessive amounts of hose from lying \non the ground and being damaged by vehicles. \nThe general public is familiar with the 5.4 m \nlength because of the 5.4 m requirement for \nliquid fuel dispensing hoses in Section \n2306.7.5 and they know where to position their \nvehicles for refueling. See the commentary to \nSection 2306.7.5 for further discussion of hose \nlength. \n2307.6.3 \nEmergency breakaway devices. \nDispenser hoses shall be equipped with a listed \nemergency break away device designed to retain \nliquid on both sides of the breakaway point. Where \nhoses are attached to hose-retrieving mechanisms, \nthe emergency breakaway device shall be located \nsuch that the breakaway device activates to protect \nthe dispenser from being displaced.\n\n❖ Similar to Section 2306.7.5.1 of the code and \nSection 6.27.4.2 of NFPA 58, this section \nrequires a breakaway device on dispenser \nhoses delivering LP-gas motor fuel. These \ndevices are installed to prevent a pull-down of \nthe motor fuel dispenser in the event that a car \ndrives away with the hose nozzle valve still \nattached to the car’s fill pipe. The design of \nthese valves is such that when they operate, \nthe separated sections of the hose are sealed \nto prevent leakage of fuel from the hose.\n\nThis section differs from Section 2306.7.5.1 in \nthat it does not specify the location of the \nemergency breakaway device connection to \nthe hose. Where a hose is equipped with a \nhose \nretrieval \nmechanism, \nplacing \nthe \nbreakaway device between the mechanism’s \nclamp and nozzle is important to the proper \noperation of the valve by preventing the pulling \nforce of the drive-off from being transmitted via \nthe retrieving cable directly to the dispenser. \n2307.6.4 \nVehicle \nimpact \nprotection. \nWhere installed within 3 m of vehicle traffic, LP-\ngas storage containers, pumps and dispensers shall \nbe protected in accordance with Section 2307.5, \nItem 2.\n\n❖ This section is intended to prevent leaks and \nspills caused by vehicle impact by requiring \nvehicle impact protection in the form of a 150 \nmm concrete island or the installation of 100 \nmm diameter, concrete-filled steel posts on 1.2 \nm centers, 900 mm high. See Section 312for \nmore specific construction details, and the \ncommentary to Section 2307.5, Item 2 for \nfurther discussion of such protection. \n2307.7 Public fueling of motor vehicles. Self-\nservice LP-gas dispensing systems, including key, \ncode and card lock dispensing systems, shall be \nlimited to the filling of permanently mounted \ncontainers providing fuel to the LP-gas powered \nvehicle. \nThe \nrequirements \nfor \nself-service \nLP-gas \ndispensing systems shall be in accordance with the \nfollowing: \n1. The arrangement and operation of the \ntransfer of product into a vehicle shall be in \naccordance with this section and Chapter 61. \n2. The system shall be provided with an \nemergency shutoff switch located within 30 \nm of, but not less than 6 m from, dispensers. \n3. The owner of the LP-gas motor fuel-\ndispensing facility or the owner’s designee \nshall provide for the safe operation of the \nsystem and the training of users. \n4. The dispenser and hose-end valve shall \nrelease not more than 3.7 milliliter of liquid \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1139\n\nequipment and notify emergency responders. \n2310.3.3 \nHoses and nozzles. Dispensing of \nClass I, II or IIIA liquids into the fuel tanks of \nmarine craft shall be by means of an approved-type \nhose equipped with a listed automatic-closing \nnozzle without a latch-open device. \nHoses used for dispensing or transferring Class I, II \nor IIIA liquids, when not in use, shall be reeled, \nracked or otherwise protected from mechanical \ndamage.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6.27.4.2",
        "Section 2307.5",
        "SBC 801",
        "Section 2306.7.5.1",
        "Section 2306.7.5",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_4_a2e4306f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The automatic-closing-type nozzle is designed \nto operate with automotive-type fuel receivers. \nMany marine craft are not equipped with \nautomotive-type fuel receivers with the vent \nline terminating in the receiver tube. It is the \nfuel returning in the vent line that shuts off the \nautomatic-type nozzle. Therefore, the latch-\nopen device must not be used on marine craft.\n\nHoses at marinas are not restricted to a 5.4 m \nmaximum length as are those at automotive \nmotor fuel-dispensing facilities. Therefore, the \nlonger hoses are more susceptible to damage \nand must be properly protected by being \nplaced on a rack or rolled on a reel. It is also \nwise to mark the nozzle to identify it with a \ncertain dispenser. Because of the length of \nhose, the operator may attempt to use the \nwrong nozzle when multiple dispensers are on \nthe pier. \n2310.3.4 \nPortable containers. Dispensing \nof Class I, II or IIIA liquids into containers, other \nthan fuel tanks, shall be in accordance with Section \n2304.4.1.\n\n❖ See the commentary to Section 2304.4.1. \n2310.3.5 \nLiquefied \npetroleum \ngas. \nLiquefied petroleum gas cylinders shall not be filled \nat marine motor fuel-dispensing facilities unless \napproved. Approved storage facilities for LP-gas \ncylinders shall be provided. See also Section 2307.\n\n❖ Many marine vessels use LP-gas for heating \nand cooking. LP-gas cylinders may not be \nrefilled at a marina, unless specifically \napproved by the Fire official. Section 2307 has \nrequirements for dispensing LP-gas at motor \nfuel-dispensing facilities, and this section can \nbe used by the Fire official in making the \ndecision on whether to approve the dispensing \nof LP-gas at marinas. \n2310.4 Fueling of marine vehicles at other than \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities. Fueling of floating marine craft at other \nthan a marine motor fuel-dispensing facility shall \ncomply with Sections 2310.4.1 and 2310.4.2.\n\n❖ This section introduces the requirements for \ndispensing motor fuels into marine vehicles at \nlocations other than approved marine motor \nfuel-dispensing facilities. \n2310.4.1 \nClass I liquid fuels. Fueling of \nfloating marine craft with Class I fuels at other than \na \nmarine \nmotor \nfuel-dispensing facility \nis \nprohibited.\n\n❖ The dispensing of fuel into floating marine craft \nat locations other than approved marine motor \nfuel-dispensing facilities is limited to Class II \nand Ill liquids (e.g., diesel fuel) in accordance \nwith Section 2310.4.2. Because of the inherent \ndangers of Class I liquid fuels (very low flash \npoint, high vapor pressure, low specific gravity, \netc.), gasoline must be dispensed only at \napproved \nmarine \nmotor \nfuel-dispensing \nfacilities complying with this chapter. \n2310.4.2 \nClass II or III liquid fuels. \nFueling of floating marine craft with Class II or III \nfuels at other than a marine motor fuel-dispensing \nfacility shall be in accordance with all of the \nfollowing: \n1. The premises and operations shall be \napproved by the Fire official. \n2. Tank vehicles and fueling operations shall \ncomply with Section 5706.6. \n3. The dispensing nozzle shall be of the listed \nautomatic closing type without a latch-open \ndevice. \n4. Nighttime deliveries shall be made only in \nlighted areas. \n5. The tank vehicle flasher lights shall be in \noperation while dispensing. \n6. Fuel expansion space shall be left in each fuel \ntank to prevent overflow in the event of \ntemperature increase.\n\n❖ Because of their lesser hazard characteristics, \nClass II and III liquid marine vehicle motor fuels \nare allowed to be dispensed at other than a \nmarine motor fuel-dispensing facility but must \nbe dispensed in accordance with all of the six \nspecial provisions, which provide a level of \nsafety in keeping with that required for a marine \nmotor fuel-dispensing facility. \n2310.5 Fire prevention regulations. General fire \nsafety regulations for marine motor fuel-dispensing \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1140\n\nfacilities shall comply with Sections 2310.5.1 \nthrough 2310.5.7.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 990,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2310.4.2",
        "Section 2307",
        "Section 2304.4.1",
        "Section 5706.6",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_5_94880449",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section contains special provisions \nregarding fire safety at marinas. \n2310.5.1 \nHousekeeping. \nMarine \nmotor \nfuel-dispensing facilities shall be maintained in a \nneat and orderly manner. Accumulations of rubbish \nor waste oils in excessive amounts shall be \nprohibited.\n\n❖ This provision limits fuel sources that may \nreadily ignite if subjected to an ignition source \nor may spontaneously combust. \n2310.5.2 \nSpills. Spills of Class I, II or IIIA \nliquids at or on the water shall be reported \nimmediately to the fire department  and \njurisdictional authorities.\n\n❖ The key point in this requirement is to \nimmediately report spills. Petroleum products \nhave a lower specific gravity than water; thus, \nthey will float on the surface of the water and a \nsmall amount of fuel can be spread over a large \narea of water. \n2310.5.3 \nRubbish containers. Containers \nwith tight-fitting or self-closing lids shall be \nprovided for temporary storage of combustible \ndebris, rubbish and waste material. The rubbish \ncontainers shall be constructed entirely of materials \nthat comply with any one of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation.\n\n❖ Rubbish containers can be constructed of \nmetal or other noncombustible materials, \nincluding materials that have been shown to be \nsafe by meeting a very severe fire test, such as \nthose required by Section 808 for Group I-1, I-\n2 and I-3 occupancies. Note that the \nrequirement covers all types of rubbish and is \nnot intended to address spills of combustible or \nflammable liquids (or Class I, II or IIIA liquids) \ncovered by Section 2310.5.2. The best fire \nextinguisher for a fire in a sturdy trash can is \nthe lid. A tight-fitting lid will extinguish the fire \nby starving the fire of oxygen. Furthermore, if \nthe lid is in place, the combustibles are not \nlikely to ignite in the first place. \n2310.5.4 \nMarine vessels and craft. Vessels \nor craft shall not be made fast to fuel docks serving \nother vessels or craft occupying a berth at a marine \nmotor fuel-dispensing facility.\n\n❖ This provision is intended to prevent two or \nmore vessels from mooring alongside each \nother at a fuel dock. If an accident happens at \na marine fuel-dispensing facility, the vessels \nshould be able to cast off their docking lines \nand get underway without having to untie \nanother vessel. Also, the fuel-dispensing hose \nshould never cross one vessel to get to \nanother. \n2310.5.5 \nSources of ignition. Construction, \nmaintenance, repair and reconditioning work \ninvolving the use of open flames, arcs or spark-\nproducing devices shall not be performed at marine \nmotor fuel-dispensing facilities or within 15 m of \nthe dispensing facilities, including piers, wharves or \nfloats, except for emergency repair work approved \nin writing by the Fire official. Fueling shall not be \nconducted at the pier, wharf or float during the \ncourse of such emergency repairs.\n\n❖ This requirement is intended to control possible \nignition sources within 15 m of the fuel-\ndispensing area. In order to control the \ncommon ignition hazard of smoking, all hot \nwork within 15 m of a fuel-dispensing area \nrequires a permit from the Fire official in writing \nand the fuel-dispensing operation must be \nplaced out of service. \n2310.5.5.1 \nSmoking. Smoking or open flames \nshall be prohibited within 15 m of fueling \noperations. “No Smoking” signs complying with \nSection 310shall be posted conspicuously about the \npremises. Such signs shall have letters not less than \n100 mm in height on a background of contrasting \ncolor.\n\n❖ “No Smoking” signs must be conspicuously \nplaced around the fuel-dispensing area. \n2310.5.6 \nPreparation of tanks for fueling. \nBoat owners and operators shall not offer their craft \nfor fueling unless the tanks being filled are properly \nvented to dissipate fumes to the outside atmosphere.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 966,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 310",
        "Section 2310.5.2",
        "Section 808"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2307_6_c72a4abc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Most liquid fuel vapors are heavier than air. \nTherefore, the vapors, if not properly vented to \nthe atmosphere, will accumulate in the vessel’s \nbilges, causing a very dangerous explosion \nhazard. \n2310.5.7 \nWarning signs. Warning signs \nshall be prominently displayed at the face of each \nwharf, pier or float at such elevation as to be clearly \nvisible from the decks of marine craft being fueled. \nSuch signs shall have letters not less than 75 mm in \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2307",
      "section_number": "2307",
      "section_title": "LIQUEFIED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 170,
      "token_count": 111,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2308_0_0d7a5d49",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1128\n\nto the atmosphere upon breaking the \nconnection with the fill valve on the vehicle. \n5. Portable fire extinguishers shall be provided \nin accordance with Section 2305.5. \n6. Warning signs shall be \nprovided in \naccordance with Section 2305.6. \n7. The area around the dispenser shall be \nmaintained in accordance with Section \n2305.7.\n\n❖ If the vehicles being refueled do not belong to \nthe owner of the fuel-dispensing facility and the \nfuel-dispensing operator is not an employee of \nthe owner, the facility is considered to be \n“public.” This section allows vehicle owners to \nrefuel their own vehicles under the supervision \nof, or after having been trained by, the LP-gas \nmotor fuel-dispensing facility owner or the \nowner’s designee.\n\nThis section contains provisions for the safe \noperation of the facility and an emergency \nshutoff switch similar to the emergency shutoff \nswitch required at motor fuel-dispensing \nfacilities in Section 2303.2. \n2307.8 Overfilling. LP-gas containers shall not be \nfilled with LP-gas in excess of the volume \ndetermined using the fixed maximum liquid level \ngauge installed on the container, the volume \ndetermined by the overfilling prevention device \ninstalled on the container or the weight determined \nby the required percentage of the water capacity \nmarked on the container.\n\n❖ To prevent release of gas by pressure relief \ndue to expansion of the gas, the LP-gas \ncontainer must not be filled beyond the volume \ndetermined by one of the methods in this \nsection. \nSECTION 2308 COMPRESSED \nNATURAL GAS MOTOR FUEL-\nDISPENSING FACILITIES \n2308.1 General. Motor fuel-dispensing facilities \nfor compressed natural gas (CNG) fuel shall be in \naccordance with this section, Chapter 53 and \nSection 413 of SBC 1201.\n\n❖ The government is mandating that automakers \nmove toward alternative fuels to replace \nconventional gasoline and diesel. One of the \nmore popular alternative fuels is compressed \nnatural gas (CNG). As more vehicles use \nalternative fuels, codes will have to be modified \nto address the safe dispensing of these fuels. \nThis section addresses the dispensing of CNG \nat motor fuel-dispensing facilities. Chapter 53 \ncontains the general provisions for CNG as \ndoes SBC 1201 Section 413. Note that \nSections 2308.2.3 and 2308.2.4 differentiate \nbetween residential fueling appliances and \nnonresidential \nfueling \nappliances. \nThese \nrequirements are also reflected in SBC 1201. \n2308.2 Approvals. Storage vessels and equipment \nused for the storage, compression or dispensing of \nCNG shall be approved or listed in accordance with \nSections 2308.2.1 and 2308.2.2.\n\n❖ All equipment used in connection with the \nstorage and dispensing of CNG motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “Approved” \nand “Listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2308.2.1 \nApproved \nequipment. \nContainers, compressors, pressure relief devices \n(including pressure relief valves), and pressure \nregulators and piping used for CNG shall be \napproved.\n\n❖ The equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents must be designed for the \napplication \nand \nrecommended \nfor \nthe \napplication by the manufacturer. \n2308.2.2 \nListed equipment. Hoses, hose \nconnections, dispensers and electrical equipment \nused for CNG shall be listed. Vehicle-fueling \nconnections shall be listed and labeled.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2308",
      "section_number": "2308",
      "section_title": "COMPRESSED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 878,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2305.6",
        "Section 2305.5",
        "Section 2303.2",
        "SBC 1201",
        "Section 413",
        "Section 2305.7",
        "SBC 801",
        "Section 2308"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2308_1_6023983b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards. \nAs with all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. \n2308.2.3 \nResidential \nfueling \nappliance \n(RFA). Residential fueling appliances shall be \nlisted and installed in accordance with the \ninstallation requirements of CSA/ANSI NGV 5.1, \nmanufacturer’s installation instructions and Section \n413 of SBC 1201. The capacity of an RFA shall not \nexceed 0.14 m3/min of natural gas.\n\n❖ This section addresses residential fueling \nappliance (RFA) installation requirements for \nlisted \nappliances \nfrom \nANSI-recognized \nstandard CSA/ANSI NGV \n5.1 and \nthe \nmanufacturer \ninstallation \ninstructions. \nRequirements are also found in SBC 1201 \nSections 413.2.3 and 413.4. CSA/ANSI NGV \n5.1 covers design, installation, labeling and \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1129\n\nother requirements for these listed appliances \nand differentiates RFAs from nonresidential \nfueling appliances based on input flow rates \nand \nother \nrequirements \napplicable \nto \nresidential \noccupancies. \nSee \nalso \nthe \ncommentary to Section 2308.2.4.\n\nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. \n2308.2.4 \nVehicle fueling appliance (VFA). \nNonresidential fueling appliances shall be listed and \ninstalled in accordance with the installation \nrequirements \nof \nCSA/ANSI \nNGV \n5.2, \nmanufacturer’s installation instructions and the \nrequirements of Section 413 of SBC 1201 for \nVFAs. The capacity of the VFA shall not exceed \n0.28 m3/min. of natural gas.\n\n❖ This \nsection \naddresses \nlight-commercial \nvehicle fueling appliance (VFA) installation \nrequirements for listed appliances from ANSI-\nrecognized standard CSA/ANSI NGV 5.2 and \nthe manufacturer’s installation instructions. \nThese provisions are also reflected in SBC \n1201 Sections 413.2.4 and 413.5. CSA/ANSI \nNGV 5.2 covers design, installation, labeling \nand other requirements for these appliances. \nAs noted in Section 2308.2.3, residential and \nnonresidential fueling appliances are primarily \ndifferentiated by input flow rates and other \nrequirements applicable to light-commercial \nappliances, in the case of NGV 5.2.\n\nNFPA 52 defines and differentiates RFAs and \nVFAs. It should be noted that Section 2308.2.3 \nis more restrictive than NFPA 52 for outdoor \nfueling. NFPA 52 allows 0.0047 m3/s for \noutdoor fueling versus 0.0023 m3/s. In the case \nof VFAs, the capacity in Section 2308.2.4 is \nthat allowed for outdoor fueling in NFPA 52. \n2308.3 Location of dispensing operations and \nequipment. Compression, storage and dispensing \nequipment shall be located above ground, outside. \nExceptions: \n1. Compression, \nstorage \nor \ndispensing \nequipment shall be allowed in buildings of \nnoncombustible construction, as set forth in \nSBC 201, that are unenclosed for three-\nquarters or more of the perimeter. \n2. Compression, \nstorage \nand \ndispensing \nequipment shall be allowed indoors or in \nvaults in accordance with Chapter 53.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2308",
      "section_number": "2308",
      "section_title": "COMPRESSED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2308.2.4",
        "SBC 1201",
        "Section 413",
        "SBC 201",
        "SBC 801",
        "Section 2308.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2308_2_e08b6085",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Because of the potential for leakage, the \ncompression, \nstorage \nand \ndispensing\nequipment must be located either outdoors or\nin a noncombustible, substantially open\nbuilding, except as allowed by Chapter 53.\nThis section allows compression, storage and\ndispensing equipment to be located:\n1. \nOutdoors, above ground.\n2. \nInside noncombustible buildings where at\nleast 75 percent of the wall area is open\nto the outside atmosphere.\n3. \nIndoors or in vaults in accordance with\nChapter 53, which, in turn, references\nNFPA 52 and Section 413 of SBC 1201.\n2308.3.1 \nLocation on property. In addition\nto the requirements of Section 2303.1, compression,\nstorage and dispensing equipment not located in\nvaults complying with Chapter 53 shall be installed\nas follows:\n1. Not beneath power lines.\n2. 3 m or more from the nearest building or lot\nline that could be built on, public street,\nsidewalk or source of ignition.\nException: Dispensing equipment need not be\nseparated from canopies that are constructed in\naccordance with SBC 201 and that provide weather\nprotection for the dispensing equipment.\n3. 7.5 m or more from the nearest rail of any\nrailroad track and 15 m or more from the\nnearest rail of any railroad main track or any\nrailroad or transit line where power for train\npropulsion is provided by an outside\nelectrical source, such as third rail or\noverhead catenary.\n4. 15 m or more from the vertical plane below\nthe nearest overhead wire of a trolley bus line.\n\n❖ Natural \ngas \nis \nlighter \nthan \nair. \nThe\nrequirements for the location of the equipment\nthat compresses and dispenses the gas must\ntake this into consideration. The separation\ndistances from overhead ignition sources\nshould be noted.\n2308.4 Private fueling of motor vehicles. Self-\nservice CNG-dispensing systems, including key,\ncode and card lock dispensing systems, shall be\nlimited to the filling of permanently mounted fuel\ncontainers on CNG-powered vehicles.\nIn addition to the requirements in Section 2305, the\nowner of a self-service CNG motor fuel-dispensing\nfacility shall ensure the safe operation of the system\nand the training of -\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1130\n\n❖ Unlike LP-gas self-service dispensing stations, \nCNG self-service dispensing systems can be \nopen to the public. The owner of the system \nmust provide for the training of any users of the \nsystem. \n2308.5 Pressure regulators. Pressure regulators \nshall be designed and installed or protected so that \ntheir operation will not be affected by sleet, mud or \ndebris. The protection is allowed to be an integral \npart of the regulator.\n\n❖ The pressure regulator must be protected from \nthe elements and is intended to prevent the \noverpressurization of the vehicle fuel tank and \nthe delivery hose. Pressure regulator failure \ncould result in dangerous overpressure and the \nopening of relief valves; therefore, they must \nbe \ndependable. \nThe \nregulator \nvent \nis \nsusceptible to blockage by debris and ice. \n2308.6 Valves. Gas piping to equipment shall be \nprovided with a remote, manual shutoff valve that \nis provided with ready access.\n\n❖ Shutoff valves allow isolation of components \nfor \nservice, \nrepair, \nreplacement \nand \nemergency \nshutdown. \nThis \nvalve \nis \nindependent of the emergency shutdown \ndevice required by Section 2308.7. \n2308.7 Emergency \nshutdown \ncontrol. \nAn \nemergency shutdown control shall be located within \n23 m of, but not less than 7.5 m from, dispensers \nand shall also be provided in the compressor area. \nUpon activation, the emergency shutdown system \nshall automatically shut off the power supply to the \ncompressor and close valves between the main gas \nsupply and the compressor and between the storage \ncontainers and dispensers.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2308",
      "section_number": "2308",
      "section_title": "COMPRESSED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 900,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2303.1",
        "Section 2305",
        "SBC 1201",
        "Section 413",
        "SBC 201",
        "SBC 801",
        "Section 2308.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2308_3_d12b9d4e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ CNG systems take natural gas from the utility \nsupply line, compress it to very high pressures \nand store the compressed gas in vessels from \nwhich the dispensers draw the gas for transfer \nto the vehicle onboard containers. The \nemergency shutdown device must be located \nno farther than 23 m from and no closer than \n7.5 m to the dispensers. An additional \nshutdown device must be located near the \ncompressors; the compressors may be remote \nfrom the dispensers. The shutdown device \nmust disconnect the power to the compressors, \nmust actuate automatic valves that isolate the \ngas supply from the compressors and isolate \nthe storage vessels from the dispenser, thus \nlimiting accidental gas discharge. \n2308.8 Discharge of CNG from motor vehicle \nfuel storage containers. The discharge of CNG \nfrom motor vehicle fuel cylinders for the purposes \nof maintenance, cylinder certification, calibration \nof dispensers or other activities shall be in \naccordance \nwith \nSections \n2308.8.1through \n2308.8.1.2.6.\n\n❖ The equipment referred to in this section is the \nfixed equipment located at the CNG motor fuel-\ndispensing facility. Periodically, equipment \nmust be maintained, certified and recalibrated. \nTo do this, the CNG must be discharged from \nthe system. This section regulates how the \ndischarge must be done. \n2308.8.1 \nMethods \nof \ndischarge. \nThe \ndischarge of CNG from motor vehicle fuel cylinders \nshall be accomplished through a closed transfer \nsystem in accordance with Section 2308.8.1.1 or an \napproved method of atmospheric venting in \naccordance with Section 2308.8.1.2.\n\n❖ The intentional discharge of gas from vehicle \ncontainers is done for several reasons, \nincluding vehicle repairs, certification of \ncontainer integrity and container replacement. \nThe gas must be discharged in a safe manner \nas dictated by either Section 2308.8.1.1 or \n2308.8.1.2. The vehicle storage container is \nreferred to as a “vessel” and as a “cylinder” in \nthe text to follow. \n2308.8.1.1 \nClosed \ntransfer \nsystem. \nA \ndocumented procedure that explains the logical \nsequence for discharging the cylinder shall be \nprovided to the Fire official for review and \napproval. The procedure shall include what actions \nthe operator will take in the event of a low-pressure \nor high-pressure natural gas release during the \ndischarging activity. A drawing illustrating the \narrangement of piping, regulators and equipment \nsettings shall be provided to the Fire official for \nreview and approval. The drawing shall illustrate \nthe piping and regulator arrangement and shall be \nshown in spatial relation to the location of the \ncompressor, storage vessels and emergency \nshutdown devices.\n\n❖ A closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container, \nstoring it in vessels. Drawings and a description \nof the sequence of operation of the transfer \nsystem must be provided to the Fire official for \napproval. This information may then be shared \nwith the fire department  for use in case of an \nemergency where CNG cylinders might need \nto be discharged. \n2308.8.1.2 \nAtmospheric \nventing. \nAtmospheric venting of CNG shall comply with \nSections 2308.8.1.2.1 through 2308.8.1.2.6. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1131\n\n❖ The six subsections that follow provide the \nconditions and requirements under which gas \nis allowed to be discharged to the atmosphere. \nSuch discharge should be avoided wherever \npractical because:  \n1. \nThere is an inherent hazard in doing so;  \n2. \nMethane is an air contaminant and  \n3. \nNatural resources should never be \nwasted.\n\n❖ A closed transfer system is the preferable way \nto remove gas from vehicle containers. \n2308.8.1.2.1 \nPlans \nand \nspecifications. \nA \ndrawing illustrating the location of the vessel \nsupport, piping, the method of grounding and \nbonding, and other requirements specified herein \nshall be provided to the Fire official for review and \napproval.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2308",
      "section_number": "2308",
      "section_title": "COMPRESSED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 949,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2308.8.1.2",
        "Section 2308.8.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2308_4_8b4f6f40",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Plans of the proposed atmospheric venting \napparatus and piping system must be reviewed \nby the Fire official and approved before \natmospheric venting can take place. \n2308.8.1.2.2 \nCylinder stability. A method of \nrigidly supporting the vessel during the venting of \nCNG shall be provided. The selected method shall \nprovide not less than two points of support and shall \nprevent the horizontal and lateral movement of the \nvessel. The system shall be designed to prevent the \nmovement of the vessel based on the highest gas-\nrelease velocity through valve orifices at the \nvessel’s rated pressure and volume. The structure or \nappurtenance \nshall \nbe \nconstructed \nof \nnoncombustible materials.\n\n❖ Vehicle CNG containers (vessels) can hold \nextremely high pressures, which, if released \nquickly, can produce large thrust forces that \nwould propel the container like a rocket. \nNatural gas does not liquefy at normal ambient \ntemperatures; therefore, in order to hold the \nrequired amount of fuel on board the vehicle, \nthe gaseous fuel must be compressed to \nextreme pressures of up to 25 MPa. \n2308.8.1.2.3 \nSeparation. \nThe structure or \nappurtenance used for stabilizing the cylinder shall \nbe separated from the site equipment, features and \nexposures and shall be located in accordance with \nTable 2308.8.1.2.3.\n\n❖ This section is intended to separate the \ncombustible vapor produced by venting from \nbuildings, building openings, lot lines, public \nways, vehicles, CNG compressor and storage \nvessels and CNG dispensers. This precaution \nis reasonable considering the potential hazard \nof working with highly pressurized containers of \na flammable gas.\n\nThe distances listed in Table 2308.8.1.2.3 are \nthe distances between the equipment or \nfeature and the termination of the vent opening \nwhere the gas is entering the atmosphere. \n2308.8.1.2.4 \nGrounding and bonding. The \nstructure or appurtenance used for supporting the \ncylinder shall be grounded in accordance with SBC \n401. The cylinder valve shall be bonded prior to the \ncommencement of venting operations.\n\n❖ “Grounding” means to intentionally connect to \nthe earth. This could be accomplished by \ninstalling a conductor between the cylinder \nsupport and the building grounding electrode \nsystem. “Bonding” means to join metallic parts \ntogether to form a continuous electrical \npathway. Grounding and bonding required by \nthis section are intended to control sparking \nthat could result from current flow produced by \nvoltage differentials across parts of the venting \nset-up \nand \nthe \nbuilding \ncomponents. \nGrounding the venting setup and attaching a \nbonding jumper to the cylinder valve will put all \nsuch components and the building components \nat the same voltage potential, thereby reducing \nthe possibility of sparks that could ignite \nflammable vapors or harm the cylinder \nassembly. The provisions of this section will \nalso help prevent the buildup of static electrical \ncharges that could be a source of ignition. \n2308.8.1.2.5 \nVent tube. A vent tube that will \ndivert the gas flow to the atmosphere shall be \ninstalled on the cylinder prior to commencement of \nthe venting and purging operation. The vent tube \nshall be constructed of pipe or tubing materials \napproved for use with CNG in accordance with \nChapter 53. \nThe vent tube shall be capable of dispersing the gas \nnot less than 3 m above grade level. The vent tube \nshall not be provided with a rain cap or other feature \nthat would limit or obstruct the gas flow. \nAt the connection fitting of the vent tube and the \nCNG cylinder, a listed bidirectional detonation \nflame arrester shall be provided.\n\n❖ The cylinder must be discharged through a \nvent tube/ pipe constructed of a material \ncompatible with the gas and that has the \nstrength to withstand the pressure to which it \nwill be exposed. The pressure that the vent will \nbe exposed to must be calculated based on the \nsize of the vent tube, the length of the vent, the \nfriction loss through the vent and the maximum \npressure and discharge rate of the cylinder. \nVent failure could cause injury resulting from \nprojectile debris and could cause a severe \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2308",
      "section_number": "2308",
      "section_title": "COMPRESSED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 2308.8.1.2.3",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_0_aeee8925",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1132\n\nfire/explosion hazard. This section is intended \nto divert the vented vapor upward and away \nfrom any potential ignition source. \n2308.8.1.2.6 \nSignage. Approved “No Smoking” \nsigns complying with Section 310shall be posted \nwithin 3 m of the cylinder support structure or \nappurtenance. Approved CYLINDER SHALL BE \nBONDED signs shall be posted on the cylinder \nsupport structure or appurtenance.\n\n❖ The purpose of this section is to prevent \nignition sources caused by smoking and stray \ncurrents. The provision requires two signs: a \n“No Smoking” sign and a sign reminding the \noperator that the cylinder must be bonded to \ndivert stray electrical currents.\n\nSECTION 2309 HYDROGEN MOTOR \nFUEL-DISPENSING AND GENERATION \nFACILITIES \n2309.1 General. Hydrogen motor fuel-dispensing \nand generation facilities shall be in accordance with \nthis section, Chapter 58 and NFPA 2. Where a fuel-\ndispensing facility includes a repair garage, the \nrepair operation shall comply with Section 2311.\n\n❖ Section 2309, along with the provisions of \nChapter 58 and NFPA 2, clearly defines \ngaseous hydrogen refueling and generating \nstations within the scope of the code and \nprovides Fire officials with the necessary tools \nto create a safe consumer environment as the \nuse of hydrogen as a motor fuel increases.\n\nIn many cases, the hydrogen fuel is utilized, \nwith air, within a fuel cell to produce electricity \nand, in some cases, cogenerate heat. \nTypically, Fire officials will be faced with two \nclasses of equipment— those that generate \nhydrogen (for use by other devices) and those \nthat utilize hydrogen as their energy input.\n\nOften, hydrogen will be utilized in a manner \nsimilar to the current use of natural gas, but two \nimportant differences that must be noted. First, \nwhile both hydrogen and natural gas are lighter \nthan air, hydrogen is lighter, more diffusive and \nmore buoyant than natural gas. This means \nthat in well-ventilated situations (e.g., outdoors) \nhydrogen will dissipate more quickly than \nnatural gas, and much more quickly than either \npropane or gasoline, both of which have fumes \nthat are heavier than air and will linger at an \naccident scene or release site. However, \nhydrogen and natural gas can both accumulate \nin unventilated pockets at the top of indoor \nstructures and could represent a risk in such \nsituations. Similarly, propane and gasoline \nfumes can accumulate at the floor level in \nunventilated spaces, posing a different risk. \nThus, ignition sources must be regulated at the \ntop of any unventilated spaces for hydrogen \nand natural gas, while also being regulated \nnear the floor for gasoline or propane vehicles \nindoors. \nSecond, \nhydrogen \nis \nodorless, \ncolorless and burns with a flame that is not \nvisible to the human eye. This means it is \nunlikely, without appropriate instrumentation, \nthat people will be able to detect unsafe \nconditions that may develop (similar to a \ncarbon monoxide buildup in a structure).\n\nIt is important to note that a given volume of \nnatural gas has more than three times the \nenergy of the same volume of hydrogen. \nTherefore, a given volume of pipe containing \nnatural gas will contain the same energy \n(potential hazard) as a three-times larger \nvolume of hydrogen. \n2309.2 Equipment. Equipment used for the \ngeneration, compression, storage or dispensing of \nhydrogen shall be designed for the specific \napplication in accordance with Sections 2309.2.1 \nthrough 2309.2.3.\n\n❖ All equipment used in connection with the \nstorage and dispensing of hydrogen motor fuel \nmust be either approved or listed, as specified \nin the following sections. The terms “approved” \nand “listed” are defined in Chapter 2. See the \ncommentary to these defined terms for further \ninformation. \n2309.2.1 \nApproved equipment. Cylinders, \ncontainers and tanks; pressure relief devices, \nincluding pressure valves; hydrogen vaporizers; \npressure regulators; and piping used for gaseous \nhydrogen systems shall be designed and constructed \nin accordance with Chapters 53, 55 and 58.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2311",
        "Section 310",
        "SBC 801",
        "Section 2309"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_1_165f792f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ The equipment identified in this section must \nbe approved by the Fire official. Listing of the \nspecified components could be the basis for \napproval, but listing is not mandated. Any such \ncomponents \nmust \nbe \ndesigned \nand \nrecommended for the application by the \nmanufacturer.\n\nDesign requirements for various types of \nstorage vessels, pressure relief devices \n(including \npressure \nvalves), \nhydrogen \nvaporizers, pressure regulators and piping \nused for hydrogen, are directly dependent on \nthe type, conditions of use and quantity of \nmaterial involved. This section is intended to \nrely on design requirements for this equipment \nas referenced in Sections 5303 and 5503 and \nNFPA 55. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1133\n\n2309.2.2 \nListed or approved equipment. \nHoses, hose connections, compressors, hydrogen \ngenerators, dispensers, motor-fueling connections \nand electrical equipment used for hydrogen shall be \nlisted or approved for use with hydrogen.\n\n❖ The specified components must be listed and \nlabeled by an approved testing agency as \ncomplying with the relevant product standards \nor they must be approved by the Fire official. As \nwith all listed products, the testing/listing \nagency will apply its seal or mark to the \nproduct. However, although piping, hoses, \nhose connections, compressors, hydrogen \ngenerators, dispensers, detection systems and \nelectrical equipment used for hydrogen service \nshould be built to recognized standards and be \ncompatible with the material handled, this \nequipment may not always be listed or listed \nand labeled given the evolving nature of \nhydrogen \ntechnologies. \nAccordingly, \nthis \nsection provides an alternative provision that \nthe equipment be approved and provides the \nFire official with a means to regulate hydrogen \nequipment installations. It is also consistent \nwith Section 5003.2.3, which mandates that \nequipment and machinery associated with the \nuse of hazardous materials be listed or \napproved.\n\nASME B31.3 or CGA G-5.4, which references \nASME B31.3, may be appropriate for design \nand construction of the piping involved in \nhydrogen service and both are examples of \ncommon standards employed by industry for \npiping, tubing and associated distribution \nequipment involving hazardous materials. \nThough not specifically referenced here, there \nare other American Society of Mechanical \nEngineers (ASME) and industry standards \nproviding further guidance that are considered \nappropriate for many aspects of gaseous and \nliquefied hydrogen systems. \n2309.2.3 \nElectrical equipment. Electrical \ninstallations shall be in accordance with SBC 401.\n\n❖ This section addresses electrical equipment at \nhydrogen motor fuel-dispensing facilities and is \ncorrelated with SBC 401. Electrical equipment \nmust be approved for the particular hazards \nanticipated at hydrogen motor fuel-dispensing \nfacilities. \n2309.3 Location on property. In addition to the \nrequirements \nof \nSection \n2303.1, \ndispensing \nequipment shall be located in accordance with \nSections 2309.3.1 through Section 2309.3.2.\n\n❖ In order to reduce the likelihood of hydrogen \nmotor fuels coming into contact with ignition \nsources or posing a hazard to persons, \nadjoining property or on-site buildings, this \nsection \nprovides \nequipment \nlocation \nrequirements in relation to outdoor equipment, \ncanopies and overhead power lines. \n2309.3.1 \nLocation \nof \noperations \nand \nequipment. Generation, compression, storage and \ndispensing \nequipment \nshall \nbe \nlocated \nin \naccordance \nwith \nSections \n2309.3.1.1through \n2309.3.1.5.5.\n\n❖ Because of the physical characteristics of \nhydrogen and the potential for leakage, \ngeneration, \ncompression, \nstorage \nand \ndispensing equipment must be located above \nground outdoors or indoors under rigidly \ncontrolled \nequipment \nor \nseparation \nrequirements, all in accordance with Sections \n2309.3.1.1 through 2309.3.1.5.5. \n2309.3.1.1 \nOutdoors. \nGeneration, \ncompression, or storage equipment shall be allowed \noutdoors in accordance with Chapter 58 and NFPA \n2.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 945,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.3",
        "Section 2303.1",
        "Section 2309.3.2",
        "SBC 401",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_2_d79d969d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section requires that hydrogen generation, \ncompression and storage equipment installed \noutdoors be provided with the minimum \nseparations prescribed by Chapter 58 and \nNFPA 2. \n2309.3.1.2 \nIndoors. Generation, compression, \nstorage and dispensing equipment shall be located \nin indoor rooms or areas constructed in accordance \nwith the requirements of SBC 201, SBC 1201, SBC \n501 and NFPA 2.\n\n❖ The overriding theme of the indoor location \nrequirements for the generation, compression, \nstorage or dispensing of hydrogen motor fuel is \nto never permit the maximum concentration of \nflammable contaminants in air to exceed 25 \npercent of the lower flammable limit (LFL) for \nhydrogen during the period that a credible leak \nexists. This can be accomplished using natural \nor mechanical means to maintain adequate \nventilation to prevent a hazardous buildup of \nhydrogen gas in buildings or confined spaces. \n2309.3.1.2.1 \nMaintenance. Gaseous hydrogen \nsystems and detection devices shall be maintained \nin accordance with the manufacturer’s instructions.\n\n❖ Key to the safety requirements for the \ngeneration, \ncompression, \nstorage \nor \ndispensing of hydrogen motor fuel is the \nongoing maintenance of the systems and their \nsafety devices. The best approach to proper \nmaintenance is following the instructions and \nrecommendations of the company that made \nthe equipment, as required by this section. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1134\n\n2309.3.1.2.2 \nSmoking. \nSmoking \nshall \nbe \nprohibited in hydrogen cutoff rooms. “No \nSmoking” signs shall be provided at all entrances to \nhydrogen fuel gas rooms.\n\n❖ Establishing “No Smoking” zones in, around \nand at the entrance to hydrogen fuel gas rooms \nis another means of controlling a common \nignition source. Section 5003.7.1, Item 4 \nrequires signage within the room or area where \nflammable materials are stored, dispensed or \nused. Unless the entire facility is designated as \na “No Smoking” facility, entrance doors to \nflammable gas areas are required to be posted \n(see Section 5003.7.1, Item 3).\n\nThere are a multitude of other instances where \nflammable gases are used where posting \nshould be provided to warn users of the \npotential presence of hydrogen prior to \nentering a room or area in which they are \npresent. Posting at the entrance to the room or \narea in which hydrogen is compressed or \ngenerated provides early warning of the hazard \nprior to entering the space. Signage on the \noutside entrances to such areas, as well as \ninside the area, is warranted. Signs should be \nin accordance with Section 310. \n2309.3.1.2.3 \nIgnition source control. Open \nflames, flame producing devices and other sources \nof ignition shall be controlled in accordance with \nChapter 58.\n\n❖ See the commentary to Section 5803.1.4. \n2309.3.1.2.4 \nHousekeeping. Hydrogen fuel gas \nrooms shall be kept free from combustible debris \nand storage.\n\n❖ Hydrogen fuel gas rooms are, by definition, \n“intended exclusively to house a gaseous \nhydrogen system” This section is key to \nmaintaining \nthat limitation \nby \nprohibiting \nunnecessary combustible fuel loads in the \nrooms. \n2309.3.1.3 \nGaseous \nhydrogen \nstorage. \nStorage of gaseous hydrogen shall be in accordance \nwith Chapters 53 and 58.\n\n❖ Although Section 2309includes substantial \nsafeguards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \ngaseous hydrogen is also classified as a \nflammable gas requiring compliance with \nChapter 58 and possesses compressed gas \nhazards requiring compliance with Chapter 53. \n2309.3.1.4 \nLiquefied \nhydrogen \nstorage. \nStorage of liquefied hydrogen shall be in \naccordance with Chapter 55 and Chapter 58.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 912,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.7.1",
        "Section 310",
        "Section 2309",
        "SBC 501",
        "Section 5803.1.4",
        "SBC 201",
        "SBC 1201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_3_66e712ed",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Although Section 2309includes substantial \nsafe-guards for the generation, compression, \nstorage or dispensing of hydrogen motor fuel, \nstored liquefied hydrogen is also classified as \na \nflammable \ncryogenic \nfluid \nrequiring \ncompliance with Chapter 55, which in turn \nrequires compliance with NFPA 55. Chapter \n58 \nis \nreferenced \nbecause \nit \nincludes \nrequirements for underground liquid hydrogen \nstorage tanks. \n2309.3.1.5 \nCanopy tops. Gaseous hydrogen \ncompression and storage equipment located on top \nof motor fuel-dispensing facility canopies shall be \nin accordance with Sections 2309.3.1.5.1 through \n2309.3.1.5.5, Chapters 53 and 58 of SBC 1201.\n\n❖ This section allows for the optional placement \nof hydrogen generation, compression and \nstorage equipment on top of motor fuel-\ndispensing \nfacility \noverhead \ncanopies. \nOverhead \nplacement \nenhances \nsafety \nbecause the equipment remains removed from \npossible vehicular impact and ground-level \nignition sources. This option has gained \npopularity, especially in more congested urban \nareas where real estate prices prohibit the \npurchase of sufficient property to meet the \nseparation requirements of Section 2309.3.1.1 \nfor \nnew \nmotor \nfuel-dispensing \nfacilities. \nSimilarly, \nexisting \nmotor \nfuel-dispensing \nfacilities that might wish to expand their \noperations to include hydrogen are usually \n“land locked” and would benefit from using their \nexisting canopy tops in the manner described \nin this section. \n2309.3.1.5.1 \nConstruction. Canopies shall be \nconstructed in accordance with the motor fuel-\ndispensing facility canopy requirements of Section \n406.7 of SBC 201.\n\n❖ SBC 201 Section 406.7.2 regulates motor fuel-\ndispensing facility canopies and includes \nspecial requirements for canopies used to \nsupport hydrogen motor fuel equipment. See \nthe commentary to that section for additional \ninformation. \n2309.3.1.5.2 \nFire-extinguishing systems. Fuel-\ndispensing areas under canopies shall be equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. The \ndesign of the sprinkler system shall be not less than \nthat required for Extra Hazard Group 2 occupancies. \nOperation of the sprinkler system shall activate the \nemergency functions of Sections 2309.3.1.5.3 and \n2309.3.1.5.4.\n\n❖ This section requires the same scope of \nsprinkler protection for the area under canopies \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1135\n\nas is required for buildings with walls, i.e., \n“equipped throughout” as defined in NFPA 13 \n(referenced in Section 903.3.1.1) with an Extra \nHazard Group 2 design. The automatic \nsprinkler system is to protect the canopy top-\nmounted hydrogen equipment from any fire \nscenario that could develop in the fueling area \nbelow. In areas subject to freezing, the \nautomatic sprinkler system must be protected \nfrom \nfreezing \nin \nan \napproved \nmanner \nconsistent with NFPA 13. Note that because of \nthe very specific requirement for an automatic \nsprinkler system in this section, the alternative \nautomatic fire extinguishing system provisions \nof Section 904 would not apply. \n2309.3.1.5.3 \nEmergency discharge. Operation \nof the automatic sprinkler system shall activate an \nautomatic emergency discharge system, which will \ndischarge the hydrogen gas from the equipment on \nthe canopy top through the vent pipe system.\n\n❖ As part of protecting the hydrogen equipment \nmounted on top of the canopy from a fire \ndeveloping below, this section requires that an \napproved emergency discharge system be \nprovided to “dump” the hydrogen content of the \nsystem safely into the atmosphere in the event \nof water flow in the automatic sprinkler system. \n2309.3.1.5.4 \nEmergency shutdown control. \nOperation of the automatic sprinkler system shall \nactivate the emergency shutdown control required \nby Section 2309.5.3.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 904",
        "Section 2309",
        "Section 903.3.1.1",
        "SBC 1201",
        "Section 406.7.2",
        "Section 2309.3.1.1",
        "SBC 201",
        "SBC 801",
        "Section 2309.5.3",
        "Section 406.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_4_fb0fc302",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Whereas Section \n2309.3.1.5.3requires a \nprecautionary hydrogen “dump” from the \ncanopy-mounted hydrogen equipment when \nthe automatic sprinkler system operates, this \nsection provides additional protection to the \nhydrogen equipment by requiring that the \nemergency \nshutoff \nrequired \nby \nSection \n2309.5.3 be automatically activated upon \nwater flow in the automatic sprinkler system. \nThis \nwould \ncomplement \nthe \nautomatic \nemergency discharge required by Section \n2309.3.1.5.3 by automatically disconnecting \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment, thus \npreventing the system from contributing any \nresidual hydrogen to a fire or trying to replenish \nthe hydrogen supply. \n2309.3.1.5.5 \nSignage. Approved signage having \n50 mm block letters shall be affixed at approved \nlocations on the exterior of the canopy structure \nstating: CANOPY TOP HYDROGEN STORAGE.\n\n❖ The signs required by this section provide a \nvisual warning to the fire department  or other \nfirst responders that the canopy includes the \npresence of hydrogen storage, compression \nand dispensing equipment. Sign locations must \nbe decided on a case-by-case basis but at a \nminimum must be posted so as to be readily \nvisible from all possible tactical approaches \nused by the fire department  . Based on site \nconfiguration and conditions, multiple signs \ncould be required. \n2309.3.2 \nCanopies. Dispensing equipment \nneed not be separated from canopies of Type I or II \nconstruction that are constructed in a manner that \nprevents the accumulation of hydrogen gas and in \naccordance with Section 406.7 of SBC 201.\n\n❖ SBC 201 Section 406.7.2 has specific \nconstruction requirements for canopies located \nat motor fuel-dispensing facilities. This section \nremoves any separation requirements between \nthe dispenser area and the canopy when the \ncanopy is constructed in accordance with the \nspecial provision for canopies located at motor \nfuel-dispensing facilities. Note that this section \nplaces a condition on the application of SBC \n201 canopy construction requirements (i.e., \nthat the canopy be sufficiently open to preclude \nthe \naccumulation \nof \nhydrogen \nin \nits \nconstruction). \n2309.4 Dispensing into motor vehicles at self-\nservice \nhydrogen \nmotor \nfuel-dispensing \nfacilities. \nHydrogen \nmotor \nfuel-dispensing \nsystems, including key, code and card lock \ndispensing systems, shall be limited to the filling of \npermanently mounted motor vehicle fuel tanks on \nhydrogen-powered vehicles. \nIn addition to the requirements in Section 2311, the \nowner of a hydrogen motor fuel-dispensing facility \nshall provide for the safe operation of the system by \ncomplying with this code and the fueling protocols \nin NFPA 2 and through the institution of a fire \nsafety plan submitted in accordance with Section \n404, the training of employees and operators who \nuse and maintain the system in accordance with \nSection \n406, \nand \nprovisions \nfor \nhazard \ncommunication in accordance with Section 407.  \nException: Filling of nonpermanently mounted \nstorage containers or tanks for motor fuel-\ndispensing system testing purposes is permitted.\n\n❖ This section provides regulations for the \ndispensing of gaseous hydrogen, regardless of \nwhether it is a public or private facility or \nwhether \nit \nis \na self-service \ndispensing \noperation. The dispensing facility owner must \ndemonstrate minimum competency and control \nof the dispensing of hydrogen, including \ntraining and supervision for the employees and \noperators who use and maintain the system. \nThis includes addressing the fueling protocols \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1136\n\nthat are provided in NFPA 2.\n\nThe section restricts fueling to mounted motor \nvehicle tanks with an exception that addresses \nthe necessary use of nonpermanently mounted \ncontainers and tanks for the purposes of \ntesting. \n2309.4.1 \nDispensing systems. Dispensing \nsystems shall be equipped with an overpressure \nprotection device set at not greater than 140 percent \nof the service pressure of the fueling nozzle it \nsupplies.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 938,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 404",
        "Section 2309.3.1.5.3",
        "Section 406",
        "Section 407",
        "Section 406.7.2",
        "SBC 201",
        "SBC 801",
        "Section 2309.5.3",
        "Section 406.7",
        "Section 2311"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_5_c15d17dc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This \nsection \nprovides \nthe \noverpressure \nprotection of the vehicle fuel system by the fuel-\ndispensing system. Nearly all of the hydrogen \nfuel cell vehicles that are currently deployed or \nwill be deployed in the near future rely on the \nfuel dispenser for overpressure protection. \nSimilar language appears in NFPA 52 and in \nsome government hydrogen storage and \ndispensing rules. \n2309.5 Safety precautions. Safety precautions at \nhydrogen motor fuel-dispensing and generation \nfacilities shall be in accordance with Sections \n2309.5.1through 2309.5.3.1.\n\n❖ This section establishes a minimum level of \nsafety for hydrogen motor fuel generation and \ndispensing. \n2309.5.1 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect hydrogen storage systems and use areas \nsubject to vehicular damage in accordance with \nSection 312.\n\n❖ This provision seeks to prevent hydrogen leaks \nor catastrophic releases caused by vehicle \nimpact. The provision recognizes that vehicle \ndamage can be reduced by placing 100 mm \nsteel posts filled with concrete and spaced on \n1.2 m centers, among other requirements of \nSection 312, around the hydrogen storage \nsystem. \n2309.5.1.1 \nVehicle fueling pad. The vehicle \nshall be fueled on noncoated concrete or other \napproved paving material having a resistance not \nexceeding 1 megohm as determined by the \nmethodology specified in EN 1081.\n\n❖ This section provides a requirement that \naddresses the potential for stray currents that \ncan ignite hydrogen when it is used as a motor \nvehicle fuel. The same requirement is also \nfound in SBC 201 Section 406.7.1. Motor \nvehicles can acquire an electrostatic charge \nwhile traveling. The resistance offered by the \ntires through an uncoated concrete surface is \nlow enough that this charge dissipates to \nground very quickly (seconds or less). \nHowever, under dry conditions, an asphalt \nsurface may offer sufficient resistance that the \ncharge will not dissipate in a timely manner. A \nsmall number of incidents have occurred in \nEurope where a nonabsorbent polymer, having \nunusually high resistance, was used at motor \nfuel-dispensing \nfacilities \nto \nprevent \nsoil \ncontamination from gasoline spills. Therefore, \npaved surfaces that result in a resistance \ngreater than 1 megohm should not be used.\n\nFueling \nsurfaces \nfor \nhydrogen-powered \nvehicles should be at least as protective \nregarding electrostatic discharge (ESD) issues \nas those fueling surfaces used for petroleum-\npowered vehicles. This section provides \nprecautions to dissipate static electricity built \nup on the vehicle from driving before the \ndriver’s door is opened upon arrival at the \nfueling facility to initiate refueling. Plain \nconcrete is allowed for construction of the \nfueling pad with no resistance measurements \nneeded; however, an alternative material can \nbe used as long as it has a measured \nresistance less than or equal to 1 megohm. \nBoth the concrete and 1 megohm criteria are \ncited from the American Petroleum Institute \n(API) RP 2003. NFPA 77 also points out that a \nresistance of 1 megohm or less is considered \nadequate to dissipate any charges. The 1 \nmegohm requirement is also found in Section \n5706.5.1.7 as a maximum electrical resistance \nrequirement for loading racks transferring liquid \npetroleum products into cargo tank vehicles. \nThat requirement has been consistently shown \nto be a reliable value and design basis for \nensuring stray currents are sent to ground.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 791,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5706.5.1.7",
        "SBC 201",
        "Section 406.7.1",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_6_127df21c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "The referenced standard, EN 1081 is the \navailable standard applicable to measuring the \nresistance \nof \nvehicle \nfueling \npads. \nIt \nestablishes the testing criteria for surface \ncoverings that may be used if the fueling \nsurface is not concrete or is a coated concrete. \nTests are performed in the laboratory and \nagain in the field upon installation of the vehicle \nfueling pad to demonstrate if the installed \nmaterial has an electrical resistance of less \nthan 1 megohm. For vehicle fueling pads with \nan area less than 9.9 m², EN 1081 requires at \nleast three tests. For vehicle fueling pads with \na larger area, the standard specifies that the \nnumber of tests shall be established by the \nowner \nand \nthe \nindividual \nor \ncompany \ncontractually obligated to perform the tests. \n2309.5.2 \nEmergency shutoff valves. A \nmanual emergency shutoff valve shall be provided \nto shut down the flow of gas from the hydrogen \nsupply to the piping system. \n-\n\nCHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1137\n\n❖ To prevent spillage and to allow servicing of \nequipment, a remote manual shutoff valve that \ncan be easily accessed must be installed. This \nvalve is independent of the emergency \nshutdown equipment required in Section \n2309.5.3. \n2309.5.2.1 \nIdentification. Manual emergency \nshutoff valves shall be identified and the location \nshall be clearly visible, accessible and indicated by \nmeans of a sign.\n\n❖ In order to be effective, the manual emergency \nshutoff valve must be clearly and prominently \nidentified by a sign that will achieve those goals \nin all types of weather. Section 5003.6 \nprovides some guidance on signage that could \nbe used as a basis for the design of the \nrequired sign. \n2309.5.3 \nEmergency shutdown controls. \nIn addition to the manual emergency shutoff valve \nrequired by Section 2309.5.2, a remotely located, \nmanually activated emergency shutdown control \nshall be provided. An emergency shutdown control \nshall be located within 23 m of, but not less than 7.5 \nm from, dispensers and hydrogen generators.\n\n❖ Two emergency shutdown devices must be \ninstalled, one in the compressor area in \naccordance with Section 2309.5.2 and the \nother not closer than 7.5 m or farther than 23 m \nfrom the dispenser. These distances are such \nthat the emergency shutdown control is, at its \nfarthest, not farther from the hydrogen \ndispensers or generators than a portable fire \nextinguisher would be but not close enough to \nput personnel at risk of injury in the event of an \nemergency. \n2309.5.3.1 \nSystem requirements. Activation \nof \nthe \nemergency \nshutdown \ncontrol \nshall \nautomatically shut off the power supply to all \nhydrogen storage, compression and dispensing \nequipment; shut off natural gas or other fuel supply \nto the hydrogen generator; and close valves between \nthe main supply and the compressor and between \nthe storage containers and dispensing equipment.\n\n❖ Emergency shutdown controls must shut down \nthe power supply to the hydrogen storage, \ncompression and dispensing equipment and \nclose the valves leading to and from the \ncompressor \nand \nbetween \nthe \nstorage \ncontainers and dispensers in the event of an \nemergency. Activation of any one emergency \nshutdown device would activate total shutdown \nof all generation and dispensing operations on \nsite. \n2309.6 Repairs, \npurging, \ndefueling \nand \ndischarge. \nThe repair, purging, defueling or discharge \nactivities associated with hydrogen motor fuel-\ndispensing and generation systems, storage tanks \nand the installation of the systems shall be in \naccordance with Chapters 53 and 58 and NFPA 2. \nException: The motor vehicle fuel tank and the fuel \nsupply piping from the motor vehicle fuel tank to \nthe engine compartment on a motor vehicle or \nforklift unless the fuel tank is required to be \ndefueled in accordance with Section 2311.8.11.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 906,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.6",
        "Section 2309.5.2",
        "SBC 801",
        "Section 2309.5.3",
        "Section 2311.8.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2309_7_eede86d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section essentially references NFPA 2 for \ndetailed requirements on repairs, purging, \ndefueling and methods of discharge. This \nsection is specific to fixed storage and \ngeneration \nequipment \nassociated \nwith \nhydrogen. It is not intended to require \ncompliance with NFPA 2 for the motor vehicle \nfuel tank and the fuel supply piping unless the \nactual motor vehicle fuel tank is being repaired \nor replaced. Section 2311.8.11 requires \ncompliance with NFPA 2 for such repairs and \nreplacements. Language provided in Section \n2309.6.1 requires documentation to be on site \nand available to the Fire official. That \ndocumentation must detail how defueling and \ndischarging activities are to be conducted. \n2309.6.1 \nDocumented procedure. \nA documented procedure that explains the logic \nsequence for defueling or discharging operations \nshall be maintained on site and shall be provided to \nthe Fire official upon request. The procedure shall \ninclude what actions the operator is required to take \nin the event of a low-pressure or high-pressure \nhydrogen release during discharging activity. \nSchematic design documents shall be maintained on \nsite, illustrating the arrangement of piping, \nregulators and equipment settings. The schematic \nshall illustrate the piping and regulator arrangement \nand shall be shown in spatial relation to the location \nof the vehicle being defueled and, if applicable, to \nthe compressor, storage vessels and emergency \nshutdown devices.\n\n❖ A closed transfer system uses the same basic \ncomponents as a dispensing system and \nwithdraws the gas from the vehicle container \nand stores it in vessels. Drawings and a \ndescription of the sequence of operation of the \ntransfer system must be provided to the Fire \nofficial for approval. This information may then \nbe shared with the fire department  for use in \ncase of an emergency where hydrogen \ncylinders might need to be discharged. \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2309",
      "section_number": "2309",
      "section_title": "HYDROGEN MOTOR",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 162,
      "page_end": 167,
      "token_count": 406,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2311.8.11",
        "Section 2309.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2310_0_67a4dba6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 23—MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES\n\nSBC 801-CC-2024 \n1138\n\nSECTION 2310 MARINE MOTOR FUEL-\nDISPENSING FACILITIES \n2310.1 General. The construction of marine motor \nfuel-dispensing facilities shall be in accordance \nwith SBC 201 and NFPA 30A. The storage of Class \nI, II or IIIA liquids at marine motor fuel-dispensing \nfacilities shall be in accordance with this chapter \nand Chapter 57.\n\n❖ This section contains code provisions for \nmarine fuel dispensing facilities that use \nautomotive-type dispensing equipment. This \nsection does not address bulk fuel transfer \nfacilities that use flange-to-flange connections \nbetween the shore and the marine vessel. \n2310.2 Storage and handling. The storage and \nhandling of Class I, II or IIIA liquids at marine \nmotor fuel-dispensing facilities shall be in \naccordance with Sections 2310.2.1through 2310.2.3.\n\n❖ This section introduces provisions for the \nstorage and handling of Class I, II and IIIA \nflammable and combustible liquids at marine \nmotor fuel-dispensing facilities. Class IIIB \ncombustible liquids do not have specific \nregulations in the sections that follow because \nof their relatively low hazard due to their higher \nflash points. \n2310.2.1 \nClass I, II or IIIA liquid storage. \nClass I, II or IIIA liquids stored inside of buildings \nused for marine motor fuel dispensing facilities \nshall be stored in approved containers or portable \ntanks. Storage of Class I liquids shall not exceed 38 \nL. \nException: Storage in liquid storage rooms in \naccordance with Section 5704.3.7.\n\n❖ This section addresses the storage of \nflammable and combustible liquids inside \nmarine motor fuel-dispensing facility buildings. \nThe provision limits the storage of Class I \nliquids (e.g., gasoline) to 38 L unless the \nbuilding has a flammable and combustible \nliquid storage room constructed in accordance \nwith the code. \n2310.2.2 \nClass II or IIIA liquid storage \nand dispensing. Class II or IIIA liquids stored or \ndispensed inside of buildings used for marine motor \nfuel-dispensing facilities shall be stored in and \ndispensed from approved containers or portable \ntanks. Storage of Class II and IIIA liquids shall not \nexceed 450 L.\n\n❖ The storage and dispensing inside of marine \nmotor fuel-dispensing facility buildings of Class \nII (e.g., diesel or kerosene) or IIIA liquids is \nlimited to 450 L in aggregate. Lubricating oils \nand gear lubricants (Class III B) are not limited \nby this provision. \n2310.2.3 \nHeating \nequipment. \nHeating \nequipment installed in Class I, II or IIIA liquid \nstorage or dispensing areas shall comply with \nSection 2301.6.\n\n❖ Where flammable and combustible liquids are \nstored or dispensed inside of marine motor \nfuel-dispensing \nfacility \nbuildings, \nheating \nequipment must comply with Section 2301.6, \nwhich references NFPA 30A, SBC 1201 and \nSBC 501. \n2310.3 Dispensing. The dispensing of liquid fuels \nat marine motor fuel-dispensing facilities shall \ncomply with Sections 2310.3.1 through 2310.3.5.\n\n❖ The dispensing of fuel at a marine service \nstation requires special consideration because \nof the location of the dispensing equipment on \npiers and floating docks, and the movement of \nthe pier or dock in relationship to the shore. \nDispensing of fuel at marinas generally \nrequires longer dispensing hoses and greater \nquantities of fuel. \n2310.3.1 \nGeneral. Wharves, piers or floats \nat marine motor fuel-dispensing facilities shall be \nused exclusively for the dispensing or transfer of \npetroleum products to or from marine craft, except \nthat transfer of essential ship stores is allowed.",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2310",
      "section_number": "2310",
      "section_title": "MARINE MOTOR FUEL-",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 168,
      "token_count": 893,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2301.6",
        "SBC 501",
        "SBC 201",
        "SBC 1201",
        "SBC 801",
        "Section 2310",
        "Section 5704.3.7"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2310_1_f800ba12",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section restricts the use of the area \nadjacent to the fuel-dispensing area to the \nexclusive use of transferring fuel, with the \nexception of transferring essential ships’ \nstores. This provision is not intended to restrict \nthe berthing and other uses on the pier or \nfloating \nstructure \naway \nfrom \nthe \nfuel-\ntransferring docking area. Fuel-dispensing \nhoses must not be stretched over one vessel to \nreach another; that is, one vessel cannot be \ndocked parallel and alongside another vessel \nwhile taking on fuel. \n2310.3.2 \nSupervision. Marine motor fuel-\ndispensing facilities shall have an attendant or \nsupervisor who is fully aware of the operation, \nmechanics and hazards inherent to fueling of boats \non duty whenever the facility is open for business. \nThe attendant’s primary function shall be to \nsupervise, observe and control the dispensing of \nClass I, II or IIIA liquids or flammable gases.\n\n❖ Because of the uniqueness of dispensing fuel at \nmarinas and the inherent dangers, the \ndispensing must be supervised by a trained \nattendant or supervisor who knows how to \ncontrol fuel spills, eliminate possible ignition \nsources, \noperate \nemergency \nshutoff \n-",
      "content_type": "mixed",
      "chapter_id": "ch23",
      "chapter_number": "23",
      "chapter_title": "MOTOR FUEL-DISPENSING FACILITIES AND REPAIR GARAGES",
      "section_id": "sec2310",
      "section_number": "2310",
      "section_title": "MARINE MOTOR FUEL-",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 168,
      "token_count": 270,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2401_0_29d07c5e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1163 \n \n—FLAMMABLE FINISHES\n\n❖ General Comments \n \nOne of the more common types of fire that \noccurs at industrial occupancies involves the \nignition of a flammable or combustible liquid. \nThis underscores the importance of proper fire \nprevention and protection practices where \nflammable and combustible coatings are \napplied using spraying, dipping or flow-coating \nmethods. \n \nChapter 24 requirements govern operations \nwhere flammable or combustible finishes are \napplied by spraying, dipping, powder coating \nor \nflow-coating \nprocesses. \nLike \nall \noperations \ninvolving \nflammable \nor \ncombustible liquids and combustible dusts, \ncontrolling ignition sources and methods of \nreducing or controlling flammable vapors or \ncombustible \ndusts \nat \nor \nnear \nthese \noperations is emphasized. Open flames and \nsmoking are prohibited near spray areas and \ndip tanks. Electrical installations must \ncomply with the requirements of SBC 401, \nespecially \nrequirements \nfor \nelectrical \nequipment and wiring in areas classified as \nspraying spaces and flammable vapor areas, \nas defined in this chapter. \n \nGood \nhousekeeping \nand \nmaintenance \npractices will significantly reduce fuel supply \nhazards. Additionally, care must be taken to \ncontrol the accumulation and dissipation of \nstatic electricity. Managing the quantity of \nflammable and combustible liquids used and \nstored in and around spraying and dipping \noperations also discourages ignition. Because \nample fuel and adequate oxygen are available \nin spraying and dipping operations, safeguards \nmust be installed and maintained to manage \nthe impact of a fire, should it occur. For \nexample, if a match is dropped into a closed jar \nfull of flammable liquids, the match is typically \nquenched because the fuel-to-air ratio does not \nallow flammable vapors to ignite; there is not \nenough oxygen. If the same liquid is poured \nonto a large surface, such as the floor, the \nvapors in the air are mixed in ratios that allow \nignition to take place much more easily. The \nsame phenomenon applies to atomization of \nflammable liquids where the liquid droplets \nhave a greater surface area. Please note that, \nin addition to this chapter, other chapters such \nas Chapters 50 (Hazardous Materials—\nGeneral Provisions), 57 (Flammable and \nCombustible \nLiquids) \nand \n62 \n(Organic \nPeroxides) \nare \napplicable \nfor \nadditional \nrequirements for storage and handling of \nhazardous materials.\n\n❖ Purpose \n \nCompliance with the requirements of this \nchapter is intended to reduce the likelihood of \nfires involving the application of flammable or \ncombustible liquids/powders through spraying, \ndipping \nor \nflow-coating \noperations. \nAdditionally, compliance with the requirements \nof this chapter will reduce the impact of a fire, \nshould one occur. Emphasis is placed on \ncontrolling ignition sources, managing the \nquantity and location of fuels/ vapors/dust and \nmaintaining fire protection features. \nSECTION 2401 GENERAL \n2401.1 Scope. This chapter shall apply to locations \nor areas where any of the following activities are \nconducted: \n1. The application of flammable finishes to \narticles or materials by means of spray \napparatus. \n2. The application of flammable finishes by \ndipping or immersing articles or materials \ninto the contents of tanks, vats or containers \nof flammable or combustible liquids for \ncoating, finishing, treatment or similar \nprocesses. \n3. The application of flammable finishes by \napplying combustible powders to articles or \nmaterials utilizing powder spray guns, \nelectrostatic powder spray guns, fluidized \nbeds or electrostatic fluidized beds. \n4. Floor surfacing or finishing operations using \nClass I or II liquids in areas exceeding 33 m2. \n5. The application of flammable finishes \nconsisting of dual-component coatings or \nClass I or II liquids where applied by brush \nor roller in quantities exceeding 4 L.\n\n❖ This section establishes the applicability of this \nchapter to a variety of locations, areas, \noperations and activities involving the hazards \nof atomizing flammable and combustible liquids \nand spraying of combustible powders. It is \nimportant to note that spray-finishing activities \n-",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2401",
      "section_number": "2401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 193,
      "page_end": 193,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2401",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2402_0_12d4d5c9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1164\n\ndo not specifically relate to the maximum \nallowable quantity (MAQ) per control area as \nused in Chapters 50 and 57. However, storage \nrelated to spray-finishing supplies would be \nregulated by those chapters, which would \nrequire applying the MAQ. \n2401.2 Nonapplicability. This chapter shall not \napply to spray finishing utilizing flammable or \ncombustible liquids that do not sustain combustion, \nincluding: \n1. Liquids that do not have a fire point when \ntested in accordance with ASTM D92. \n2. Liquids with a flashpoint greater than 35°C \nin a water-miscible solution or dispersion \nwith a water and inert (noncombustible) \nsolids content of more than 80 percent by \nweight.\n\n❖ Chapter 24 regulates spray finishing with any \nmaterial defined as a flammable or combustible \nliquid by requiring that the spraying operation \nbe confined to either a spray booth or an \napproved spray room. There are a variety of \nwater-based paint products available on the \nmarket today that have a flash point and meet \nthe definition of a “Flammable or Combustible \nliquid” but cannot sustain combustion due to \nthe sheer quantity of inert solids and water \npresent in their composition. Many consumer \nlatex paints fall into this category.\n\nThis section clarifies that liquids having no fire \npoint, and water-miscible liquids with a flash \npoint greater than 35ºC having an aggregate \nwater and inert solid content by weight of at \nleast 80 percent, are not regulated by Chapter \n24. Materials meeting these same criteria have \nbeen exempted from the storage and use \nrequirements in Chapter 57 (see Section \n5701.2, Exceptions 6 and 7), but it has been \nunclear to code users whether the same two \nexemptions should apply when these products \nare used in spray-finishing operations. \n2401.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for \nconstruction permits. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \nBecause \nof \nthe \nextremely \nhazardous \nprocesses described in this chapter, multiple \noperational permits are required by Sections \n105.5.18, \n105.5.19 \nand \n105.5.47. \nA \nconstruction permit is required by Section \n105.6.22. \nSECTION 2402 DEFINITIONS \n2402.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DETEARING. \n• DIP TANK. \n• ELECTROSTATIC FLUIDIZED BED. \n• FLAMMABLE FINISHES. \n• FLAMMABLE VAPOR AREA. \n• FLUIDIZED BED. \n• LIMITED SPRAYING SPACE. \n• RESIN APPLICATION AREA. \n• ROLL COATING. \n• SPRAY BOOTH. \n• SPRAY ROOM. \n• SPRAYING SPACE.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2403 PROTECTION OF \nOPERATIONS \n2403.1 General. Operations covered by this \nchapter shall be protected as required by Sections \n2403.2 through 2403.4.4.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2402",
      "section_number": "2402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 196,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 201",
        "Section 201.3",
        "Section 2402",
        "Section 105.6",
        "Section 5701.2",
        "SBC 801",
        "Section 2403",
        "Section 105.5",
        "Section 105.6.22"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2402_1_60ff51fe",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ This section states that the general protection \nrequirements that apply to all processes \n(spraying, dipping and powder coating) are \ncontained in this section. The regulation and \nmitigation of hazards common to all processes \ndescribed in Section 2401.1 are set forth here. \n2403.2 Sources of ignition. Protection against \nsources of ignition shall be provided in accordance \nwith Sections 2403.2.1 through 2403.2.8.\n\n❖ Protection against sources of ignition is one of \nthe most critical aspects of fire prevention in \nflammable finish operations. Flammable finish \nmaterials are finely divided or atomized during \nspraying operations, making them much more \n-\n\nCHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1165\n\nvolatile and subject to ignition. Controlling \nsources of ignition is a preventive measure in a \nhazardous area where vapors can exist and \npotential ignition sources are readily available \nin the operations (ovens, electrical outlets, \netc.). \n2403.2.1 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall comply with \nthis chapter and SBC 401.\n\n❖ In order to control the ignition and personnel \nhazards of electrical wiring and equipment, \nthey must meet the requirements of SBC 401. \nThose requirements are found in Article 516 of \nSBC 401 for areas in and around the spraying \nequipment, which places restrictions on the \nuse \nof \nportable \nelectric \nlamps. \nThe \nclassification of an area is based on the amount \nof flammable vapors, combustible mists, \nresidues, dust or deposits present. \n2403.2.1.1 \nFlammable \nvapor \nareas. \nElectrical wiring and equipment in flammable vapor \nareas shall be of an explosion-proof type approved \nfor use in such hazardous locations. Such areas shall \nbe considered to be Class I, Division 1 or Class II, \nDivision 1 hazardous locations in accordance with \nSBC 401.\n\n❖ The areas where flammable vapors [defined as \nflammable constituents in air that exceed 25 \npercent of the lower flammable limit (LFL)] are \npresent must meet the requirements for Class \nI, Division 1 hazardous locations. The areas \nwhere combustible residues (such as dusts or \ndeposits) \nare \npresent \nmust \nmeet \nthe \nrequirements for the Class II, Division 1 (for \ndusts and residue) electrical classification. This \nis a very critical aspect of prevention of sources \nof ignition. Based on the definition of \n“Flammable vapor area,” the Fire official is \nauthorized to define the extent of the \nflammable vapor area in any specific case. \nOtherwise, the areas described in that \ndefinition, such as the interior of spray booths, \nare used for electrical classification. See \nCommentary \nFigure \n2403.2.1.1(1) \nand \nCommentary \nFigure \n2403.2.1.1(2) \nfor \nexamples of locations classified according to \nSBC 401. \n2403.2.1.2 \nAreas subject to deposits of \nresidues. Electrical equipment, flammable vapor \nareas or drying operations that are subject to \nsplashing or dripping of liquids shall be specifically \napproved for locations containing deposits of \nreadily ignitable residue and explosive vapors. \nExceptions: \n1. This provision shall not apply to wiring in \nrigid conduit, threaded boxes or fittings not \ncontaining \ntaps, \nsplices \nor \nterminal \nconnections. \n2. This provision shall not apply to electrostatic \nequipment allowed by Section 2407. \nIn resin application areas, electrical wiring and \nequipment that is subject to deposits of combustible \nresidues shall be listed for such exposure and shall \nbe installed as required for hazardous (classified) \nlocations. Electrical wiring and equipment not \nsubject to deposits of combustible residues shall be \ninstalled as required for ordinary hazard locations.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2402",
      "section_number": "2402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 196,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2401.1",
        "SBC 801",
        "Section 2407",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2402_2_46f6687a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ It is critical that only specifically approved \nelectrical equipment be allowed in spraying \nspaces \nwhere \ndeposits \nof \ncombustible \nresidues may readily accumulate. This section \nlimits the use of electrical equipment in the \naforementioned area subject to deposit of \nresidue for two primary reasons: \n1. \nSparks from such equipment could cause \nignition of flammable vapors or overspray \nresidue. \n2. \nBuildup of combustible overspray or \nsplashed residue accumulating on the \nsurfaces of electrical equipment subject to \nheating may cause equipment to overheat \nand ignite. See Commentary Figure \n2403.2.1.1(1) and Commentary Figure \n2403.2.1.1(2) for examples of electrically \nclassified locations.\n\n❖ Taps, splices or terminal connections (similar \nto those of connections within flammable liquid \ntransfer systems) are the areas where \naccidents are most likely to occur. By removing \nrisks associated with such fittings and installing \nrigid conduit to protect against splashing or \ndripping of liquids, the hazards associated with \nsuch \nelectrical \nequipment \nare \nreduced \nsubstantially. \nBecause \nthe \nelectrostatic \nequipment is part of many flammable-finish \nprocesses, Section 2407requires that the \nequipment be approved. “Approved” is defined \nin Chapter 2 as “accepted by the Fire official” \n(see the commentary to this definition). \n2403.2.1.3 \nAreas adjacent to spray booths. \nElectrical wiring and equipment located outside of, \nbut within 1.5 m horizontally and 900 mm vertically \nof openings in a spray booth or a spray room, shall \nbe approved for Class I, Division 2 or Class II, \nDivision 2 hazardous locations, whichever is \napplicable.\n\n❖ Class I, Division 2, and Class II, Division 2, \ntypically apply to areas where accumulation of \n-\n\nCHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1166\n\nflammable vapors and combustible dust are \nprevented \nthrough \nventilation \nand \ndust \ncollection \nsystems. \nHowever, \nflammable \nvapors and combustible dusts may be present \nin these areas if the ventilation system fails. \n2403.2.1.4 \nAreas \nsubject \nto \noverspray \ndeposits. Electrical equipment in flammable vapor \nareas located such that deposits of combustible \nresidues could readily accumulate thereon shall be \nspecifically approved for locations containing \ndeposits of readily ignitable residue and explosive \nvapors in accordance with SBC 401. \nExceptions: \n1. Wiring in rigid conduit. \n2. Boxes or fittings not containing taps, splices \nor terminal connections. \n3. Equipment allowed by Section 2404and \nSection 2407and Chapter 30.\n\n❖ Hazards associated with overspray deposits \nare similar to areas subject to deposits of \nresidues specified in Section 2403.2.1.2 (see \ncommentary, Section 2403.2.1.2). Exception 1 \nallows the use of rigid conduit to protect against \nsplashing \nor \ndripping \nliquids, \nwhich \nsubstantially reduces the hazards associated \nwith electrical equipment.\n\nException 2 acknowledges that where boxes \ndo not contain taps, splices or terminal \nconnections (similar to those of connections \nwithin flammable liquid transfer systems), the \nhazards \nassociated \nwith \nsuch \nelectrical \nequipment are reduced substantially.\n\nException 3 exempts equipment allowed by the \ncode (approved or listed) for hazardous uses, \nsuch as equipment allowed by Sections 2404 \nand 2407 and Chapter 30 because those items \nare designed to protect against ignition or \nexplosion hazards. \n2403.2.2 \nOpen flames and sparks. Open \nflames and spark producing devices shall not be \nlocated in flammable vapor areas and shall not be \nlocated within 6 m of such areas unless separated \nby a permanent partition. \nException: \nDrying \nand \nbaking \napparatus \ncomplying with Section 2404.6.1.2.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2402",
      "section_number": "2402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 196,
      "token_count": 916,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2404.6.1.2",
        "Section 2407",
        "Section 2403.2.1.2",
        "SBC 401",
        "SBC 801",
        "Section 2404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2402_3_aaf9c459",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ For obvious prevention reasons, open flames \nand spark-producing devices are not allowed in \nareas considered as flammable vapor areas \nand areas that could contain flammable vapors \nshould the ventilation system fail. Open flames \nare prohibited where flammable or combustible \nliquids are stored, dispensed or applied. \nHeaters and all types of open-flame appliances \nare prohibited in and within 6 m of spray spaces \nand vapor areas, such as dip tanks and spray-\nfinishing areas.\n\nThe exception recognizes that there are \nadditional safety requirements in Section \n2404.6.1.2 and Chapter 30 that reduce the \nprobability of an ignition associated with open \nflames and sparks from drying and baking \napparatus. \n2403.2.3 \nHot surfaces. Heated surfaces \nhaving a temperature sufficient to ignite vapors \nshall not be located in flammable vapor areas. \nSpace-heating appliances, steam pipes or hot \nsurfaces in a flammable vapor area shall be located \nsuch that they are not subject to accumulation of \ndeposits of combustible residues. \nException: Drying apparatus complying with \nSection 2404.6.1.2.\n\n❖ Auxiliary heating appliances (regardless of \nwhether they are tested or listed) should not be \ninstalled inside a spray booth, room or area. \nHeating equipment and appliances approved \nfor use only in Class I, Division 1 (flammable \nspray) or Class II, Division 1 (powder coating) \nhazardous locations are to be installed in spray \nbooths, rooms or areas. Even the hot surfaces \nof indirect heating appliances can ignite \ncombustible dusts or flammable or combustible \nvapors produced by spray or resin application \noperations.\n\nThe exception, as mentioned previously, notes \nthat there are additional safety requirements in \nSection 2404.6.1.2 and Chapter 30 that \nprevent or reduce the probability of an ignition \nassociated with open flames and sparks. \n2403.2.4 \nEquipment \nenclosures. \nEquipment or apparatus that is capable of producing \nsparks or particles of hot metal that would fall into \na flammable vapor area shall be totally enclosed.\n\n❖ This section is intended to isolate spark-\nproducing equipment from areas containing \nflammable vapors and combustible residue. \nThe same reasoning as for open flames \nrequired by Section 2403.2.2 applies. An \nexample of this equipment is a metal grinding \nmachine that produces sparks. Also see \nSection 2403.2.7 for welding requirements and \nsignage. \n2403.2.5 \nGrounding. Metal parts of spray \nbooths, \nexhaust \nducts and \npiping \nsystems \nconveying Class I or II liquids shall be electrically \ngrounded in accordance with SBC 401. Metallic \nparts located in resin application areas, including \n-",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2402",
      "section_number": "2402",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 196,
      "token_count": 617,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2404.6.1.2",
        "Section 2403.2.2",
        "Section 2403.2.7",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2403_0_f05aff16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1167\n\nbut not limited to exhaust ducts, ventilation fans, \nspray application equipment, workpieces and \npiping, shall be electrically grounded.\n\n❖ Static electricity is one of the most insidious \nand most common of all ignition sources. \nAccording to the Fire Protection Handbook, \nstatic sparks are the most common ignition \nsources involving spray-finishing operations. \nAdditionally, \nhumans \nare \nconductors \nof \nelectricity, meaning that operators must also be \nconsidered when grounding systems are \ndetermined. NFPA 77 provides additional \nguidance on mitigating static electricity. \n2403.2.6 \nSmoking prohibited. Smoking \nshall be prohibited in flammable vapor areas and \nhazardous materials storage rooms associated with \nflammable finish processes. “No Smoking” signs \ncomplying with Section 310shall be conspicuously \nposted in such areas.\n\n❖ Smoking is a significant ignition source and is \ntherefore prohibited where flammable or \ncombustible liquids or combustible dusts are \nstored, dispensed or applied. “No smoking” \nsigns \nmust \nbe \nconspicuously \nlocated \nthroughout the work area. Designated smoking \nareas should be located well outside the spray \nfinishing area and preferably in a separate \nroom. The requirements of Sections 5003.7.1 \nand 5706.4.8 can also apply in facilities where \nflammable finish processes occur (see also \ncommentary, Section 310). \n2403.2.7 \nWelding warning signs. Welding, \ncutting and similar spark-producing operations \nshall not be conducted in or adjacent to flammable \nvapor areas or dipping or coating operations unless \nprecautions have been taken to provide safety. \nConspicuous signs with the following warning shall \nbe posted in the vicinity of flammable vapor areas, \ndipping operations and paint storage rooms: \nNO WELDING \nTHE USE OF WELDING \nOR CUTTING \nEQUIPMENT IN OR \nNEAR THIS AREA IS \nDANGEROUS \nBECAUSE OF FIRE \nAND EXPLOSION \nHAZARDS. WELDING \nAND CUTTING SHALL \nBE DONE ONLY \nUNDER THE \nSUPERVISION OF THE \nPERSON IN CHARGE.\n\n❖ For obvious reasons, open flames and spark-\nproducing devices are not allowed in areas \nconsidered as flammable vapor areas (and \nareas that could potentially contain flammable \nvapors \nshould \nthe \nprevention \nsystem \ncomponents, such as ventilation, fail). Open \nflames are prohibited where flammable or \ncombustible liquids are stored, dispensed or \napplied. Although no specific separation \ndistance between the welding area and \nspraying space is required, the 6 m beyond the \nspraying space or to a permanent partition as \nalso mentioned in Section 2403.2.2 may be a \ngood general separation guideline for these \nincompatible operations. Because welding and \ncutting processes can typically be found in \nbuildings \nthat \nhouse \nflammable-finish \nprocesses, they create a potentially hazardous \nenvironment, especially for personnel unaware \nof such hazards. As with other hazardous \nconditions, such as smoking, warning signs \nand placards must be posted to give \nappropriate notice to warn personnel of the \nhazards of welding near spraying spaces. \n2403.2.8 \nPowered \nindustrial \ntrucks. \nPowered industrial trucks used in electrically \nclassified areas shall be listed for such use.\n\n❖ Similar language is used in Section 5003.7.3. \nAgain, because these types of industrial trucks \nare powered by an electrical motor or internal \ncombustion engine, the ignition of flammable \nvapors or combustible dusts is likely unless the \ntrucks are listed for such use (see also \ncommentaries, Sections 309 and 5003.7.3). \n2403.3 Storage, use and handling of flammable \nand combustible liquids. The storage, use and \nhandling of flammable and combustible liquids \nshall be in accordance with this section and Chapter \n57.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2403",
      "section_number": "2403",
      "section_title": "applies to all flammable-finishing operations",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 199,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2403.2.2",
        "Section 310",
        "SBC 801",
        "Section 5003.7.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2403_1_0815476e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Provisions of Chapter 57 and this section \ngovern the storage and handling of flammable \nand combustible liquids for flammable finishes. \nAs mentioned previously, Section 2403 \napplies to all flammable-finishing operations \nwithin the scope of this chapter; therefore, \nSection 2403.3applies to flammable-finish \noperations \nthat \nuse \nflammable \nand \ncombustible liquids. \n2403.3.1 \nUse. Containers supplying spray \nnozzles shall be of a closed type or provided with \nmetal covers that are kept closed. Containers not \nresting on floors shall be on noncombustible \nsupports or suspended by wire cables. Containers \nsupplying spray nozzles by gravity flow shall not \nexceed 38 L in capacity.\n\n❖ Requirements in this section are intended to \nprevent spills or the release of flammable \nvapors from flammable liquid containers. Tight-\n-\n\nCHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1168\n\nfitting metal lids or covers must be installed on \nall \ncontainers \nduring \nuse. \nOnly \nthose \ncontainers used to supply spray apparatus \nshould be in the spraying space or spray-\nfinishing \nenclosure \nduring \nspray-finishing \noperations. \nContainers \nsupplying \nspray \napparatus \nmust \nrest \non \na \nfloor \nor \nnoncombustible stand when in use or be \nsuspended from the ceiling by wire cables. \nGravity dispensing of flammable liquids to \nspray nozzles is permitted for quantities not \nexceeding 38 L to control the size of an \nuncontrolled gravity-fed leak. \n2403.3.2 \nValves. Containers and piping to \nwhich a hose or flexible connection is attached shall \nbe provided with a shutoff valve at the connection. \nSuch valves shall be kept shut when hoses are not \nin use.\n\n❖ Shutoff valves must be installed at the juncture \nbetween flexible hoses or tubing and fixed \npiping used to dispense flammable liquids to \nspray-finishing apparatus to allow prompt \nstoppage of liquid flow if a hose or tubing failure \noccurs. Shutoff valves must be closed when \nspray apparatus is not in use. \n2403.3.3 \nPumped liquid supplies. Where \nflammable or combustible liquids are supplied to \nspray nozzles by positive displacement pumps, \npump discharge lines shall be provided with an \napproved relief valve discharging to pump suction \nor a safe detached location.\n\n❖ In order to prevent excess flows or line ruptures \nfrom positive-pressure pumps, pressure relief \nvalves or other devices must be installed on the \ndischarge side of positive-displacement pumps \nsupplying \nflammable \nliquids \nto \nspray \napparatus. These devices must operate before \nthe discharge pressure exceeds the safe \noperating pressure of the connected valves, \npiping and equipment. Any discharge from the \ndevices must be controlled to prevent ignition \nor environmental damage. \n2403.3.4 \nLiquid \ntransfer. \nWhere \na \nflammable mixture is transferred from one portable \ncontainer to another, a bond shall be provided \nbetween the two containers. Not less than one \ncontainer shall be grounded. Piping systems for \nClass I and II liquids shall be permanently \ngrounded.\n\n❖ The uncontrolled discharge of static electricity \nis a common ignition source during flammable \nliquid transfer. Proper bonding and grounding \nprecautions must be followed for the safe \ndischarge of static charges produced during \nflammable liquid transfer. See Section 5705.2 \nfor general flammable and combustible liquid \ntransfer requirements. \n2403.3.5 \nClass I liquids as solvents. Class I \nliquids used as solvents shall be used in spray gun \nand equipment cleaning machines that have been \nlisted and approved for such purpose or shall be \nused in spray booths or spray rooms in accordance \nwith Sections 2403.3.5.1 and 2403.3.5.2.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2403",
      "section_number": "2403",
      "section_title": "applies to all flammable-finishing operations",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 199,
      "token_count": 871,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5705.2",
        "SBC 801",
        "Section 2403",
        "Section 2403.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2403_2_7f198837",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ Another hazardous aspect of spray finishing is \nthe use of solvents to clean spray guns and \nrelated equipment. When spray booths require \ncleaning, the use of solvents may often pose a \ngreater hazard than the normally used spray-\nfinishing material. Usually an integral part of the \nlabeling process, manufacturer’s installation, \noperation and maintenance instructions must \nbe carefully followed. The type of solvent to be \nused in any given machine must be as \nrecommended by the machine manufacturer. \n2403.3.5.1 \nListed devices. Cleaning machines \nfor spray guns and equipment shall not be located in \nareas open to the public and shall be separated from \nignition sources in accordance with their listings or \nby a distance of 900 mm, whichever is greater. The \nquantity of solvent used in a machine shall not \nexceed the design capacity of the machine.\n\n❖ Cleaning machines for spray guns and \nequipment are commonly used in the industry. \nSee Commentary Figure 2403.3.5.1 for an \nillustration of a spray gun cleaning machine. \nSuch machines use solvents powerful enough \nto dissolve paint residues in the thin tubing and \nsmall orifices of the spray equipment. They are \nsimilar to the automotive parts cleaners that \nhave been in widespread use since the early \n1970s, and consist of a metal sink-like bowl set \non a base unit that houses a storage container \nfor retrieval of spent solvent after the cleaning \nprocess. The solvent is circulated in the \nmachine by a pneumatic pump. Vapors are \ncaptured in the sink bowl and are vented to the \noutdoors, either directly or, where located \ninside a spray booth, by directing vapors to the \nspray booth operating exhaust system inlets \n(see Section 2403.3.5.2). A safety interlock \nprevents the solvent pump from operating if the \nexhaust system fails. Installation of such \nmachines must be restricted to areas not \naccessible to the general public to avoid \nexposure to the potential hazards of the \ncleaning \noperations \nand \nprevent \nthe \ninadvertent introduction of ignition sources to \nthe cleaning area. \n2403.3.5.2 \nWithin spray booths and spray \nrooms. When solvents are used for cleaning spray \nnozzles and auxiliary equipment within spray \n-\n\nCHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1169\n\nbooths and spray rooms, the ventilating equipment \nshall be operated during cleaning.\n\n❖ The safety systems that are an integral part of \noperating spray booths and spray rooms can \nbe used when solvents are used for equipment \ncleaning. These systems help, as they would \nduring application of flammable finishes, in \nreducing the chances of ignition or the severity \nof a fire, should an ignition occur. \n2403.3.6 \nClass II and III liquids. Solvents \nused outside of spray booths, spray rooms or listed \nand approved spray gun and equipment cleaning \nmachines shall be restricted to Class II and III \nliquids.\n\n❖ Cleaning spray equipment inside a spray booth \nor room designed to accommodate the hazards \nof spray painting and equipment maintenance \nshould be the primary choice of operators. The \ncode recognizes that this is not always a \nfeasible option and thus allows for cleaning \nspray equipment outside an approved spray \nbooth or room, or a labeled spray gun and \nequipment cleaning machine, provided that the \ncleaning \nsolvents \nused \nare \nlimited \nto \ncombustible liquids having a flashpoint greater \nthan 38°C. \n2403.4 Operations and maintenance. Flammable \nvapor areas, exhaust fan blades and exhaust ducts \nshall be kept free from the accumulation of deposits \nof combustible residues. Where excessive residue \naccumulates in such areas, spraying operations shall \nbe discontinued until conditions are corrected.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2403",
      "section_number": "2403",
      "section_title": "applies to all flammable-finishing operations",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 199,
      "token_count": 828,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2403.3.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2403_3_99a046ff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "❖ A regular cleaning schedule should be adopted \nfor \nspraying \nspaces \nand \nspray-finishing \nenclosures. Accumulations of spray residue in \ninterior spray booths or rooms or on exhaust \nduct surfaces should be removed at least daily \nor more frequently when accumulations \nbecome excessive. Any time over-spray \nresidue accumulations become excessive, the \noperator must suspend spray operations until \nthe spray booth or area is thoroughly and \nproperly \ncleaned. \nWater-wash \nnozzles, \nstrainers and eliminator packs must be \nchecked or cleaned daily or at the end of each \nshift, and tank sludge removed and discarded \nin a safe manner. Interior surfaces of ductwork \nand fan blades should be inspected regularly \nfor accumulations of overspray residue caused \nby fouled nozzles, strainers or eliminator \npacks. The use of soap-based, water-soluble \ncoatings makes it easier to strip surfaces using \nhigh-pressure water spray without greatly \nincreasing the fire hazard. Determination of \nwhether the accumulation of residue has \nbecome excessive in a particular location must \nbe made by the Fire official on a case-by-case \nbasis. \n2403.4.1 \nTools. Scrapers, spuds and other \ntools used for cleaning purposes shall be constructed \nof nonsparking materials.\n\n❖ Because of the potential ignition problem that \nexists, cleaning tools must be of the \nnonsparking type. The term “nonsparking” is \nsomewhat inaccurate. Tools made of brass \nand similar nonsparking materials do produce \nsparks, but the sparks have ignition energies \ntoo \nlow \nto \nignite \nflammable \nvapors. \nNonetheless, such tools should be used \ncarefully to avoid producing sufficient frictional \nheat to cause an ignition. \n2403.4.2 \nResidue. Residues removed during \ncleaning and debris contaminated with residue shall \nbe immediately removed from the premises and \nproperly disposed.\n\n❖ Paint and solvent residue, cleaning rags and \nused protective coverings may be susceptible \nto spontaneous ignition. Residue and cleaning \ndebris must be removed from the building and \nstored in approved containers located well \naway from the building. Removing residue and \ncleaning debris on a regular schedule, such as \nat the end of each work shift, are highly \nrecommended. \n2403.4.3 \nWaste cans. Approved metal waste \ncans equipped with self-closing lids shall be \nprovided wherever rags or waste are impregnated \nwith finishing material. Such rags and waste shall \nbe deposited therein immediately after being \nutilized. The contents of waste cans shall be \nproperly disposed of not less than once daily and at \nthe end of each shift.\n\n❖ Waste cans (sometimes called “oily rag cans”) \nused for storing materials that might auto-ignite \nas a result of the spontaneous combustion \nprocess must be tested and listed for that use \nby a recognized testing laboratory or agency \nand must bear a label showing that they have \nbeen tested and including the name of the \ntesting agency (see Section 304.3.1). Such \ncontainers are most commonly round and \ngenerally available in sizes ranging from 19 to \n152 L. They are equipped with a manual or foot \ntreadle-operated lid that opens to a maximum \nangle of 60 degrees and closes by gravity. \nThese containers are designed to prevent \ncontinuing combustion of the contents if \nignition occurs.\n\nThe container design includes features that \nkeep the can body from coming into contact \nwith combustible surfaces of walls or floors. \n-",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2403",
      "section_number": "2403",
      "section_title": "applies to all flammable-finishing operations",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 199,
      "token_count": 771,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 304.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2404_0_296d4951",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "CHAPTER 24—FLAMMABLE FINISHES\n\nSBC 801-CC-2024 \n1170\n\nDaily disposal of container contents reduces \nthe amount of time that oily materials will lie \ndormant, generating internal heat that can lead \nto ignition. UL 32 provides further information \non the construction, testing and listing of these \ncontainers (see the commentary to the Section \n202 definition of “Listed”). Note that the general \nrequirements of the daily removal and disposal \nof the contents of such waste cans found in \nSection 304.3.1 are superseded by the more \nspecific disposal requirements of this section. \n2403.4.4 \nSolvent \nrecycling. \nSolvent \ndistillation equipment used to recycle and clean \ndirty solvents shall comply with Section 5705.4.\n\n❖ Section 5705.4 includes detailed requirements \nfor \nsolvent \ndistillation \nprocesses \nand \nequipment, such as labeling, unit capacity, \nlocation and prohibited processes. Note that \nthe terms “solvent distillation unit,” “appliance” \nand “equipment” are used interchangeably in \nthe code. \nSECTION 2404 SPRAY FINISHING \n2404.1 General. The application of flammable or \ncombustible liquids by means of spray apparatus in \ncontinuous or intermittent processes shall be in \naccordance with the requirements of Section 2403 \nand 2404.2 through 2404.9.4.\n\n❖ This section establishes the applicability of the \ngeneral requirements of Section 2403to \nspraying operations, in addition to the \nprovisions \nof \nSections \n2404.2 \nthrough \n2404.9.4. \n2404.2 Location of spray-finishing operations. \nSpray-finishing operations conducted in buildings \nused for Group A, E, I or R occupancies shall be \nlocated in a spray room protected with an approved \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1 and separated vertically and \nhorizontally from the remainder of the building by \nfire barrier walls and horizontal assemblies with not \nless than a 1-hour fire-resistance rating in \naccordance with SBC 201. In other occupancies, \nspray-finishing operations shall be conducted in a \nspray room, spray booth or limited spraying space \napproved for such use. \nExceptions: \n1. Automobile undercoating spray operations \nand spray-on automotive lining operations \nconducted in areas with approved natural or \nmechanical ventilation shall be exempt from \nthe provisions of Section 2404when approved \nand where utilizing Class IIIA or IIIB \ncombustible liquids. \n2. In buildings other than Group A, E, I or R \noccupancies, approved limited spraying \nspace in accordance with Section 2404.9. \n3. Resin \napplication \nareas \nused \nfor \nmanufacturing \nof \nreinforced \nplastics \ncomplying with Section 2409shall not be \nrequired to be located in a spray room, spray \nbooth or spraying space.\n\n❖ In the listed occupancy groups, separating \nspray-finishing operations from other portions \nof the building and protecting those portions \nfrom spraying-associated hazards are critical \nfor several reasons. Spray-finishing operations \nare generally too hazardous to be conducted in \noccupancies with a high life or property \nexposure. The number of occupants in such \nbuildings and the physical conditions of those \noccupants vary. People exposed to the danger \nof a fire involving spray finishing must be able \nto evacuate or protect themselves promptly \nand effectively to avoid the risk of serious injury \nor death. Also, the psychology of people in a \nGroup A, E, I or R occupancy is very different \nfrom those in a Group F manufacturing \noccupancy where spraying operations are \nusually found. A person walking in a \nmanufacturing environment where flammable-\nfinish processes take place in a large area \nwhere spray booths and signs are in plain view, \nfor example, is more aware of the physical \ndangers associated with these processes than \nsomeone in a Group R occupancy who may be \nmerely relaxing with a cigarette. Also note that \nthe protection provided in these occupancies is, \nin many cases, less than would be found in \nmanufacturing occupancies. Separation and \nprotection in the form of fire-resistance-rated \nconstruction and automatic fire suppression \nmust be provided where such operations are to \nbe conducted in the same building.",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2404",
      "section_number": "2404",
      "section_title": "SPRAY FINISHING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2409",
        "Section 304.3.1",
        "Section 903.3.1.1",
        "SBC 201",
        "Section 5705.4",
        "SBC 801",
        "Section 202",
        "Section 2403",
        "Section 2404",
        "Section 2404.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200_sec2404_1_2a6730d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1001-1200",
      "content": "Note that Section 307.1, Exception 1 of SBC \n201 excludes spraying operations from being \nclassified in Group H as long as they comply \nwith SBC 201 Section 416 and the provisions \nof the fire code. Section 416.2 requires that \nspray rooms be separated from the rest of the \nbuilding by 1-hour fire barriers and horizontal \nassemblies constructed in accordance with \nSBC 201 Sections 707 and 711, respectively. \nThis section is consistent with SBC 201 Section \n416.2 in that it requires a 1-hour separation. \nThe 1-hour separation requirement in SBC 201 \nis for all spray rooms; therefore, even if the \noccupancy is not that listed in this section and \na spray room is chosen, the same 1-hour \nseparation \nrequirements \nwould \nstill \nbe \napplicable. This separation is not required \nwhere a spray room or a limited spray space \n-",
      "content_type": "mixed",
      "chapter_id": "ch24",
      "chapter_number": "24",
      "chapter_title": "FLAMMABLE FINISHES",
      "section_id": "sec2404",
      "section_number": "2404",
      "section_title": "SPRAY FINISHING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 202,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 416",
        "SBC 201",
        "Section 416.2",
        "Section 307.1"
      ]
    }
  ]
}