{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1171 \n \nare used. \n \nException 1 recognizes that most automobile \nundercoating \nand \ncorrosion-inhibitor \napplication operations use combustible liquids \nwith \nflash \npoints \ngreater \nthan \n60°C. \nPrecautions must be taken to prevent these \nmaterials from being heated above their \nflashpoints or ignited in finely divided or \natomized form. Ventilation to reduce the \naccumulation of hazardous vapors and mists \nmust comply with the requirements of Chapter \n57 of this code and SBC 501. \n \nException 2 recognizes the reduced hazard of \nlimited spray applications in compliance with \nthe special requirements in Section 2404.9, \nincluding \nsmall \njob \nsize, \nnoncontinuous \noperation \nand \nsubstantial \nmechanical \nventilation requirements. \n \nException 3 defers to the specific safeguards \napplicable to resin application areas used in \nthe manufacture of reinforced plastics in \nSection 2409. \n2404.3 Design and construction. Design and \nconstruction of spray rooms, spray booths and spray \nspaces shall be in accordance with Sections 2404.3.1 \nthrough 2404.3.3.1. \n❖ \nThis section establishes the applicability of \nSections 2404.3.1 through 2404.3.3.1 to the \ndesign and construction of spaces where \nspray-finishing operations may be carried out. \n2404.3.1 \nSpray rooms. Spray rooms shall \nbe constructed and designed in accordance with \nSection 416 of SBC 201 and Section 2404.3.2 of \nthis code, and shall comply with Sections 2404.4 \nthrough 2404.8 of this code. \n❖ \nA spray room is a power-ventilated, fully \nenclosed room used exclusively for the open \nspraying \nof \nflammable \nand \ncombustible \nmaterials. The entire spray room is considered \na spraying space. The primary difference \nbetween a spray room and a spray booth is that \nspray booths are partially open. \n \nSpray rooms, as with the other locations for \nspraying operations, are very highly regulated \nby the code and SBC 201. As such, SBC 201 \nSection 307.1, Exception 1 excludes spraying \noperations from being classified in Group H as \nlong as they comply with SBC 201 Section 416 \nand the provisions of this code. Section 2404.2 \nof this code and SBC 201 Section 416.2 require \nthat spray rooms be separated from the rest of \nthe building by 1-hour fire barriers and \nhorizontal \nassemblies \nconstructed \nin \naccordance with SBC 201 Sections 707 and \n711, respectively. \n \nThe occupancy of portions of buildings storing \nsupplies of hazardous materials for these \ncoating operations may be classified as Group \nH-2 or H-3 because of the presence of \nflammable or combustible liquids where the \nquantity of liquid stored exceeds the MAQ per \ncontrol area listed in Table 5003.1.1(1). \nHowever, the occupancy is to be classified as \nGroup F-1 for processes where the quantities \ndo not exceed the MAQ. See also the \ncommentary to the Section 202 definition of \n“Spray room.” \n2404.3.1.1 \nFloor. \nCombustible \nfloor \nconstruction in spray rooms shall be covered by \napproved, noncombustible, nonsparking material, \nexcept where combustible coverings, including but \nnot limited to thin paper or plastic and strippable \ncoatings, \nare \nutilized \nover \nnoncombustible \nmaterials to facilitate cleaning operations in spray \nrooms. \n❖ \nIn spray rooms, noncombustible floors would \nbe the preferred type of floor construction so as \nnot to contribute to the fuel load available to an \nunwanted fire. However, if the floor is not \nnoncombustible, \nnoncombustible \nand \nnonsparking material must be used to cover \nthe floor. Kraft paper and similar coverings are \ncommonly used in spraying spaces to protect \nagainst overspray. Such coverings must be \nremoved and discarded when accumulation \nbecomes excessive. \n \nNote that SBC 201 Section 416.2 further \nrequires \nthat \nspray \nroom \nfloors \nbe \n“waterproofed and drained in an approved \nmanner.” Waterproof floors are to be arranged \nto drain either to the outside of the building, to \ninternal drains or to other suitable places. \nProperly designed and guarded drains or \nscuppers of sufficient number and size to \ndispose of all surplus water likely to be \ndischarged by automatic sprinklers must be \nprovided. \n2404.3.2 \nSpray booths. The design and \nconstruction of spray booths shall be in accordance \nwith \nSections \n2404.3.2.1through \n2404.3.2.6, \nSections 2404.4 through 2404.8 and NFPA 33. \n❖ \nSections 2404.3.2.1 through 2404.3.2.6and \n2404.4 through 2404.8 and NFPA 33 contain \nrequirements \nfor \ncontrolling \nhazards \nassociated with spray booths. Much of the \nhazard prevention and mitigation of flammable-\nfinish fires in a spray booth depend on the \nproper construction and design of the spray \nbooth. See the commentary to the Section \n202definition of “Spray booth.” Note that, by \ndefinition, a spray booth is considered to be an \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1171 \n \nare used. \n \nException 1 recognizes that most automobile \nundercoating \nand \ncorrosion-inhibitor \napplication operations use combustible liquids \nwith \nflash \npoints \ngreater \nthan \n60°C. \nPrecautions must be taken to prevent these \nmaterials from being heated above their \nflashpoints or ignited in finely divided or \natomized form. Ventilation to reduce the \naccumulation of hazardous vapors and mists \nmust comply with the requirements of Chapter \n57 of this code and SBC 501. \n \nException 2 recognizes the reduced hazard of \nlimited spray applications in compliance with \nthe special requirements in Section 2404.9, \nincluding \nsmall \njob \nsize, \nnoncontinuous \noperation \nand \nsubstantial \nmechanical \nventilation requirements. \n \nException 3 defers to the specific safeguards \napplicable to resin application areas used in \nthe manufacture of reinforced plastics in \nSection 2409. \n2404.3 Design and construction. Design and \nconstruction of spray rooms, spray booths and spray \nspaces shall be in accordance with Sections 2404.3.1 \nthrough 2404.3.3.1.",
      "commentary": "This section establishes the applicability of \nSections 2404.3.1 through 2404.3.3.1 to the \ndesign and construction of spaces where \nspray-finishing operations may be carried out. \n2404.3.1 \nSpray rooms. Spray rooms shall \nbe constructed and designed in accordance with \nSection 416 of SBC 201 and Section 2404.3.2 of \nthis code, and shall comply with Sections 2404.4 \nthrough 2404.8 of this code.\n\n❖ A spray room is a power-ventilated, fully \nenclosed room used exclusively for the open \nspraying \nof \nflammable \nand \ncombustible \nmaterials. The entire spray room is considered \na spraying space. The primary difference \nbetween a spray room and a spray booth is that \nspray booths are partially open. \n \nSpray rooms, as with the other locations for \nspraying operations, are very highly regulated \nby the code and SBC 201. As such, SBC 201 \nSection 307.1, Exception 1 excludes spraying \noperations from being classified in Group H as \nlong as they comply with SBC 201 Section 416 \nand the provisions of this code. Section 2404.2 \nof this code and SBC 201 Section 416.2 require \nthat spray rooms be separated from the rest of \nthe building by 1-hour fire barriers and \nhorizontal \nassemblies \nconstructed \nin \naccordance with SBC 201 Sections 707 and \n711, respectively. \n \nThe occupancy of portions of buildings storing \nsupplies of hazardous materials for these \ncoating operations may be classified as Group \nH-2 or H-3 because of the presence of \nflammable or combustible liquids where the \nquantity of liquid stored exceeds the MAQ per \ncontrol area listed in Table 5003.1.1(1). \nHowever, the occupancy is to be classified as \nGroup F-1 for processes where the quantities \ndo not exceed the MAQ. See also the \ncommentary to the Section 202 definition of \n“Spray room.” \n2404.3.1.1 \nFloor. \nCombustible \nfloor \nconstruction in spray rooms shall be covered by \napproved, noncombustible, nonsparking material, \nexcept where combustible coverings, including but \nnot limited to thin paper or plastic and strippable \ncoatings, \nare \nutilized \nover \nnoncombustible \nmaterials to facilitate cleaning operations in spray \nrooms.\n\n❖ In spray rooms, noncombustible floors would \nbe the preferred type of floor construction so as \nnot to contribute to the fuel load available to an \nunwanted fire. However, if the floor is not \nnoncombustible, \nnoncombustible \nand \nnonsparking material must be used to cover \nthe floor. Kraft paper and similar coverings are \ncommonly used in spraying spaces to protect \nagainst overspray. Such coverings must be \nremoved and discarded when accumulation \nbecomes excessive. \n \nNote that SBC 201 Section 416.2 further \nrequires \nthat \nspray \nroom \nfloors \nbe \n“waterproofed and drained in an approved \nmanner.” Waterproof floors are to be arranged \nto drain either to the outside of the building, to \ninternal drains or to other suitable places. \nProperly designed and guarded drains or \nscuppers of sufficient number and size to \ndispose of all surplus water likely to be \ndischarged by automatic sprinklers must be \nprovided. \n2404.3.2 \nSpray booths. The design and \nconstruction of spray booths shall be in accordance \nwith \nSections \n2404.3.2.1through \n2404.3.2.6, \nSections 2404.4 through 2404.8 and NFPA 33.\n\n❖ Sections 2404.3.2.1 through 2404.3.2.6and \n2404.4 through 2404.8 and NFPA 33 contain \nrequirements \nfor \ncontrolling \nhazards \nassociated with spray booths. Much of the \nhazard prevention and mitigation of flammable-\nfinish fires in a spray booth depend on the \nproper construction and design of the spray \nbooth. See the commentary to the Section \n202definition of “Spray booth.” Note that, by \ndefinition, a spray booth is considered to be an \n-",
      "chapter_id": "ch24",
      "section_id": "sec202"
    },
    {
      "page": 2,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1172 \n \nappliance. \n2404.3.2.1 \nConstruction. Spray booths shall \nbe constructed of approved noncombustible \nmaterials. Aluminum shall not be used. Where \nwalls or ceiling assemblies are constructed of sheet \nmetal, single-skin assemblies shall be no thinner \nthan 1.2 mm and each sheet of doubleskin \nassemblies shall be no thinner than 0.9 mm. \nStructural sections of spray booths are allowed to be \nsealed with latex-based or similar caulks and \nsealants. \n❖ \nEven though spray booths are not required to \nmeet the fire-resistance-rated construction \nrequirements of SBC 201, the requirements of \nthis section recognize the need to minimize the \nspread of a fire and prevent a spray booth from \ncontributing to a fire should one start within the \nbooth. Aluminum is not suitable for structurally \nsound construction of enclosures because of \nits low melting point; it would be likely to melt in \ncase of a substantial fire within the booth. For \na spray booth to maintain its structural integrity \nin a fire, it should be constructed of steel, \nmasonry \nor \nequivalent \nnoncombustible \nmaterials. \nSection 5003.8 \nalso requires \nhazardous materials storage cabinets to be \nconstructed of 1.2 mm] steel. Both booths and \ncabinets are viewed as equipment used to \ncontrol and contain spills or fires. \n2404.3.2.2 \nSurfaces. The interior surfaces of \nspray booths shall be smooth; shall be constructed \nso as to permit the free passage of exhaust air from \nall parts of the interior, and to facilitate washing and \ncleaning; and shall be designed to confine residues \nwithin the booth. Aluminum shall not be used. \n❖ \nRough, corrugated or uneven surfaces are \ndifficult to clean. Periodic cleaning of the \ninterior surfaces reduces the fire hazard posed \nby \nthe \naccumulation \nof \nflammable \nor \ncombustible coatings. Because flammable or \ncombustible vapors and dusts are typically \nheavier than air, design considerations should \ninclude the passage of exhaust air and proper \nair circulation to all parts of the spray booth, \nespecially at or near the floor level. Due to the \nphysical properties of aluminum, it is unsuitable \nfor cleaning and scraping of overspray residue. \nSee the commentary to Section 2404.3.2.1for \nfurther discussion on the use of aluminium in \nspray-booth construction. \n2404.3.2.3 \nFloor. \nCombustible \nfloor \nconstruction in spray booths shall be covered by \napproved , noncombustible, nonsparking material, \nexcept where combustible coverings, including but \nnot limited to thin paper or plastic and strippable \ncoatings, \nare \nutilized \nover \nnoncombustible \nmaterials to facilitate cleaning operations in spray \nbooths. \n❖ \nThe spray-booth floor requirements in this \nsection parallel those for spray rooms in \nSection 2404.3.2 (see commentary, Section \n2404.3.2). \n2404.3.2.4 \nMeans of egress. Means of egress \nshall be provided in accordance with Chapter 10. \nException: \nMeans \nof \negress \ndoors \nfrom \npremanufactured spray booths shall be not less than \n750 mm in width by 2000 mm in height. \n❖ \nAs with any room or space within a building \nfrom which occupants may need to egress, \nspray booths must comply with the exiting \nrequirements of Chapter 10. See Section \n1006, which establishes the minimum number \nof exits from rooms and spaces within a \nbuilding, based on occupant load. \n \nIn typical spray booths, only a single egress \ndoor will be required. A premanufactured spray \nbooth is considered to be an appliance or \nequipment and not a true separate room or \nspace. Spray booths will also be occupied only \nby authorized personnel who are familiar with \nthat environment. Accordingly, for booth design \nand listing purposes the exception specifically \nallows the egress door to be slightly smaller \nthan \nthe \ngenerally \napplicable \nminimum \nrequired width of 800 mm for means-of-egress \ndoors specified in Section 1010.1.1. This is \nconsistent with the door width exceptions for \nresidential and Group I-3 occupancies in that \nsection, which are based on familiarity with the \noccupancy in Group R and the controlled \nenvironment of Group I-3. \n2404.3.2.5 \nClear space. Spray booths shall be \ninstalled so that all parts of the booth are readily \naccessible for cleaning. A clear space of not less \nthan 900 mm shall be maintained on all sides of the \nspray booth. This clear space shall be kept free of \nany storage or combustible construction. \nExceptions: \n1. This requirement shall not prohibit locating a \nspray booth closer than 900 mm to or directly \nagainst an interior partition, wall or \nfloor/ceiling assembly that has a fire-\nresistance rating of not less than 1 hour, \nprovided the spray booth can be adequately \nmaintained and cleaned. \n2. This requirement shall not prohibit locating a \nspray booth closer than 900 mm to an exterior \nwall or a roof assembly, provided the wall or \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1172 \n \nappliance. \n2404.3.2.1 \nConstruction. Spray booths shall \nbe constructed of approved noncombustible \nmaterials. Aluminum shall not be used. Where \nwalls or ceiling assemblies are constructed of sheet \nmetal, single-skin assemblies shall be no thinner \nthan 1.2 mm and each sheet of doubleskin \nassemblies shall be no thinner than 0.9 mm. \nStructural sections of spray booths are allowed to be \nsealed with latex-based or similar caulks and \nsealants.",
      "commentary": "Even though spray booths are not required to \nmeet the fire-resistance-rated construction \nrequirements of SBC 201, the requirements of \nthis section recognize the need to minimize the \nspread of a fire and prevent a spray booth from \ncontributing to a fire should one start within the \nbooth. Aluminum is not suitable for structurally \nsound construction of enclosures because of \nits low melting point; it would be likely to melt in \ncase of a substantial fire within the booth. For \na spray booth to maintain its structural integrity \nin a fire, it should be constructed of steel, \nmasonry \nor \nequivalent \nnoncombustible \nmaterials. \nSection 5003.8 \nalso requires \nhazardous materials storage cabinets to be \nconstructed of 1.2 mm] steel. Both booths and \ncabinets are viewed as equipment used to \ncontrol and contain spills or fires. \n2404.3.2.2 \nSurfaces. The interior surfaces of \nspray booths shall be smooth; shall be constructed \nso as to permit the free passage of exhaust air from \nall parts of the interior, and to facilitate washing and \ncleaning; and shall be designed to confine residues \nwithin the booth. Aluminum shall not be used.\n\n❖ Rough, corrugated or uneven surfaces are \ndifficult to clean. Periodic cleaning of the \ninterior surfaces reduces the fire hazard posed \nby \nthe \naccumulation \nof \nflammable \nor \ncombustible coatings. Because flammable or \ncombustible vapors and dusts are typically \nheavier than air, design considerations should \ninclude the passage of exhaust air and proper \nair circulation to all parts of the spray booth, \nespecially at or near the floor level. Due to the \nphysical properties of aluminum, it is unsuitable \nfor cleaning and scraping of overspray residue. \nSee the commentary to Section 2404.3.2.1for \nfurther discussion on the use of aluminium in \nspray-booth construction. \n2404.3.2.3 \nFloor. \nCombustible \nfloor \nconstruction in spray booths shall be covered by \napproved , noncombustible, nonsparking material, \nexcept where combustible coverings, including but \nnot limited to thin paper or plastic and strippable \ncoatings, \nare \nutilized \nover \nnoncombustible \nmaterials to facilitate cleaning operations in spray \nbooths.\n\n❖ The spray-booth floor requirements in this \nsection parallel those for spray rooms in \nSection 2404.3.2 (see commentary, Section \n2404.3.2). \n2404.3.2.4 \nMeans of egress. Means of egress \nshall be provided in accordance with Chapter 10. \nException: \nMeans \nof \negress \ndoors \nfrom \npremanufactured spray booths shall be not less than \n750 mm in width by 2000 mm in height.\n\n❖ As with any room or space within a building \nfrom which occupants may need to egress, \nspray booths must comply with the exiting \nrequirements of Chapter 10. See Section \n1006, which establishes the minimum number \nof exits from rooms and spaces within a \nbuilding, based on occupant load. \n \nIn typical spray booths, only a single egress \ndoor will be required. A premanufactured spray \nbooth is considered to be an appliance or \nequipment and not a true separate room or \nspace. Spray booths will also be occupied only \nby authorized personnel who are familiar with \nthat environment. Accordingly, for booth design \nand listing purposes the exception specifically \nallows the egress door to be slightly smaller \nthan \nthe \ngenerally \napplicable \nminimum \nrequired width of 800 mm for means-of-egress \ndoors specified in Section 1010.1.1. This is \nconsistent with the door width exceptions for \nresidential and Group I-3 occupancies in that \nsection, which are based on familiarity with the \noccupancy in Group R and the controlled \nenvironment of Group I-3. \n2404.3.2.5 \nClear space. Spray booths shall be \ninstalled so that all parts of the booth are readily \naccessible for cleaning. A clear space of not less \nthan 900 mm shall be maintained on all sides of the \nspray booth. This clear space shall be kept free of \nany storage or combustible construction. \nExceptions: \n1. This requirement shall not prohibit locating a \nspray booth closer than 900 mm to or directly \nagainst an interior partition, wall or \nfloor/ceiling assembly that has a fire-\nresistance rating of not less than 1 hour, \nprovided the spray booth can be adequately \nmaintained and cleaned. \n2. This requirement shall not prohibit locating a \nspray booth closer than 900 mm to an exterior \nwall or a roof assembly, provided the wall or \n-",
      "chapter_id": "ch24",
      "section_id": "sec202"
    },
    {
      "page": 3,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1173 \n \nroof is constructed of noncombustible \nmaterial and the spray booth can be \nadequately maintained and cleaned. \n❖ \nSpray booths are viewed as equipment where \naccessibility is essential to cleaning and \nmaintenance. This section is also included for \nhousekeeping \nreasons, \nand \nto \nkeep \ncombustible debris and materials away from \nthe spray booth to reduce the chances of an \nignition on its exterior from a fire that might \noccur within the booth. This clearance also \nserves to prevent heat from a fire within a booth \nfrom being transferred to adjacent combustible \nmaterial. It also will prevent a fire near a booth \n(from combustible storage, for example) from \nacting as an ignition source for the booth (see \nCommentary Figure 2404.3.2.5). \n \nUnder Exception 1, if the construction materials \nof an interior partition further inhibit the spread \nof a fire and if there are proper means of \ncleaning the spray booth, the intent of the \nsection is considered met. This exception, \nhowever, still does not allow any storage within \n900 mm of the spray booth. Note that the 1-\nhour partition, wall or floor/ceiling assembly is a \ngeneric description of an assembly and not a \nspecific type of assembly (e.g., fire wall, fire \nbarrier, fire partition, etc.) with a specific \nassigned purpose. As such, no continuity \nrequirements apply for such assemblies as \nwould be applicable to assemblies with a \nspecific required fire protection function and \ntheir designation as a specific type of \nassembly. \n \nException 2 recognizes that if an exterior wall \nor roof assembly is of noncombustible \nconstruction, it will not contribute to the fuel \nload or the spread of fire to other interior parts \nof the building. This meets the intent of this \nsection as long as there are proper means of \ncleaning the spray booth. This exception still \ndoes not allow any storage within 900 mm of \nthe spray booth. \n2404.3.2.6 \nSize. The aggregate area of spray \nbooths in a building shall not exceed the lesser of \n10 percent of the area of any floor of a building or \nthe basic area allowed for a Group H-2 occupancy \nwithout area increases, as set forth in SBC 201. \nException: One individual booth not exceeding 46 \nm2. \n❖ \nThe intent of limiting the size of a spray booth \nis The intent of limiting the size of a spray booth \nis to compartmentalize or provide passive fire \nprotection. This limits the size of a fire and the \nprocesses to a more manageable condition. \nSection 2404.2 requires spraying operations to \nbe conducted in an approved spray booth, \nspraying space or spray room. As stated in this \nsection, the size of an approved spray booth is \nlimited to 10 percent of the area of any floor of \na building or the basic area allowed for a Group \nH-2 occupancy without area increases, as set \nforth in SBC 201. If the area limits for an \napproved spray booth are exceeded, then the \noperation must be conducted in a spray room \nin accordance with Section 2404.3.1. The term \n“Spray room” is defined in Section 202. \n \nThe exception references the first paragraph of \nthe section. In businesses where the building is \nsmall [typically less than 465 m2], it may be \nimpractical to design for a spray booth that is \nless than 10 percent of the overall building area. \nIn case of a fire, smaller buildings are easier to \ncontrol \nfrom \na \npassive \nfire \nprotection \nstandpoint than larger operations. \n2404.3.3 \nSpraying spaces. Spraying spaces \nshall be designed and constructed in accordance \nwith SBC 201, and Section 2404.3.3.1 and Sections \n2404.4 through 2404.8 of this code. \n❖ \nBecause spraying spaces are not enclosed, the \noccupancy classification of the room in which \nthe spraying space is located depends on \nwhether the MAQs of hazardous materials per \ncontrol area are exceeded. The occupancy of \nbuildings or portions of buildings housing these \ncoating operations is typically classified as \nGroup H-2 [because flammable liquids are \ntypically in open system use or under pressure \ngreater than 103.5 kPa where the aggregate \nquantity of flammable/ combustible liquids or \ndusts stored or used in a single control area \nexceeds the MAQ per control area listed in \nTable 5003.1.1(1). However, the occupancy is \nto be classified as Group F-1 or as a mixed use \n(such as Group F-1/S-1) for processes where \nthe quantities do not exceed the MAQ per \ncontrol area. \n2404.3.3.1 \nFloor. \nCombustible \nfloor \nconstruction in spraying spaces shall be covered by \napproved, noncombustible, nonsparking material, \nexcept where combustible coverings, such as thin \npaper or plastic and strippable coatings, are utilized \nover noncombustible materials to facilitate cleaning \noperations in spraying spaces. \n❖ \nThe spray-booth floor requirements in this \nsection parallel those for spray rooms in \nSection 2404.3.2 and spray booths in Section \n2404.3.3.3 \n(see \ncommentary, \nSection \n2404.3.2). \n2404.4 Fire protection. Spray booths and spray \nrooms shall be protected by an approved automatic \nfire-extinguishing system complying with Chapter \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1173 \n \nroof is constructed of noncombustible \nmaterial and the spray booth can be \nadequately maintained and cleaned.",
      "commentary": "Spray booths are viewed as equipment where \naccessibility is essential to cleaning and \nmaintenance. This section is also included for \nhousekeeping \nreasons, \nand \nto \nkeep \ncombustible debris and materials away from \nthe spray booth to reduce the chances of an \nignition on its exterior from a fire that might \noccur within the booth. This clearance also \nserves to prevent heat from a fire within a booth \nfrom being transferred to adjacent combustible \nmaterial. It also will prevent a fire near a booth \n(from combustible storage, for example) from \nacting as an ignition source for the booth (see \nCommentary Figure 2404.3.2.5). \n \nUnder Exception 1, if the construction materials \nof an interior partition further inhibit the spread \nof a fire and if there are proper means of \ncleaning the spray booth, the intent of the \nsection is considered met. This exception, \nhowever, still does not allow any storage within \n900 mm of the spray booth. Note that the 1-\nhour partition, wall or floor/ceiling assembly is a \ngeneric description of an assembly and not a \nspecific type of assembly (e.g., fire wall, fire \nbarrier, fire partition, etc.) with a specific \nassigned purpose. As such, no continuity \nrequirements apply for such assemblies as \nwould be applicable to assemblies with a \nspecific required fire protection function and \ntheir designation as a specific type of \nassembly. \n \nException 2 recognizes that if an exterior wall \nor roof assembly is of noncombustible \nconstruction, it will not contribute to the fuel \nload or the spread of fire to other interior parts \nof the building. This meets the intent of this \nsection as long as there are proper means of \ncleaning the spray booth. This exception still \ndoes not allow any storage within 900 mm of \nthe spray booth. \n2404.3.2.6 \nSize. The aggregate area of spray \nbooths in a building shall not exceed the lesser of \n10 percent of the area of any floor of a building or \nthe basic area allowed for a Group H-2 occupancy \nwithout area increases, as set forth in SBC 201. \nException: One individual booth not exceeding 46 \nm2.\n\n❖ The intent of limiting the size of a spray booth \nis The intent of limiting the size of a spray booth \nis to compartmentalize or provide passive fire \nprotection. This limits the size of a fire and the \nprocesses to a more manageable condition. \nSection 2404.2 requires spraying operations to \nbe conducted in an approved spray booth, \nspraying space or spray room. As stated in this \nsection, the size of an approved spray booth is \nlimited to 10 percent of the area of any floor of \na building or the basic area allowed for a Group \nH-2 occupancy without area increases, as set \nforth in SBC 201. If the area limits for an \napproved spray booth are exceeded, then the \noperation must be conducted in a spray room \nin accordance with Section 2404.3.1. The term \n“Spray room” is defined in Section 202. \n \nThe exception references the first paragraph of \nthe section. In businesses where the building is \nsmall [typically less than 465 m2], it may be \nimpractical to design for a spray booth that is \nless than 10 percent of the overall building area. \nIn case of a fire, smaller buildings are easier to \ncontrol \nfrom \na \npassive \nfire \nprotection \nstandpoint than larger operations. \n2404.3.3 \nSpraying spaces. Spraying spaces \nshall be designed and constructed in accordance \nwith SBC 201, and Section 2404.3.3.1 and Sections \n2404.4 through 2404.8 of this code.\n\n❖ Because spraying spaces are not enclosed, the \noccupancy classification of the room in which \nthe spraying space is located depends on \nwhether the MAQs of hazardous materials per \ncontrol area are exceeded. The occupancy of \nbuildings or portions of buildings housing these \ncoating operations is typically classified as \nGroup H-2 [because flammable liquids are \ntypically in open system use or under pressure \ngreater than 103.5 kPa where the aggregate \nquantity of flammable/ combustible liquids or \ndusts stored or used in a single control area \nexceeds the MAQ per control area listed in \nTable 5003.1.1(1). However, the occupancy is \nto be classified as Group F-1 or as a mixed use \n(such as Group F-1/S-1) for processes where \nthe quantities do not exceed the MAQ per \ncontrol area. \n2404.3.3.1 \nFloor. \nCombustible \nfloor \nconstruction in spraying spaces shall be covered by \napproved, noncombustible, nonsparking material, \nexcept where combustible coverings, such as thin \npaper or plastic and strippable coatings, are utilized \nover noncombustible materials to facilitate cleaning \noperations in spraying spaces.\n\n❖ The spray-booth floor requirements in this \nsection parallel those for spray rooms in \nSection 2404.3.2 and spray booths in Section \n2404.3.3.3 \n(see \ncommentary, \nSection \n2404.3.2). \n2404.4 Fire protection. Spray booths and spray \nrooms shall be protected by an approved automatic \nfire-extinguishing system complying with Chapter \n-",
      "chapter_id": "ch24",
      "section_id": "sec202"
    },
    {
      "page": 4,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1174 \n \n9. Protection shall also extend to exhaust plenums, \nexhaust ducts and both sides of dry filters when \nsuch filters are used. \n❖ \nAutomatic sprinkler protection is the preferred \nmethod of protection for spray booths and \nspray rooms where the building is otherwise \nsprinklered. In nonsprinklered buildings that \ncontain spray booths and spray rooms, \nalternative \nautomatic \nfire-extinguishing \nsystems such as clean agents, carbon dioxide \nand dry chemical are allowed to be installed \nwhere approved by the Fire official. See the \ncommentary to Section 904 for further \ndiscussion of specific types of alternative fire-\nextinguishing \nsystems. \nFire \nprotection \nsystems, equipment and devices must be \ninstalled and maintained in accordance with \nChapter 9. Because the flammable-finish \noperations are subject to accumulation of \nresidue, failure of the system as a result of poor \nmaintenance is more likely in these areas than \nin most other types of facilities. \n2404.4.1 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided for spraying areas in accordance with the \nrequirements for an extra (high) hazard occupancy. \n❖ \nPortable fire extinguishers for fighting incipient \nfires must be installed for ready access by the \nspray-booth, spray-room or spraying-space \noperator. Additionally, they should be selected \non the basis of extra hazard criteria contained \nin NFPA 10 to provide sufficient extinguishing \nagents and discharge time for the hazard to be \nprotected. Because a spraying-space fire \nwould involve ordinary combustibles as well as \nflammable/combustible liquids and dusts, the \nselection of a fire extinguisher will include \nClass A and B ratings. \n \nSection 906and NFPA 10 require no less than \na 4-A:40-B:C extinguisher when the maximum \ntravel distance to the extinguisher does not \nexceed 9 m. A 4-A:40-B:C extinguisher is also \nacceptable when the maximum travel distance \ndoes not exceed 15 m (see Commentary \nFigure 2404.4.1). Employees who are expected \nto fight incipient fires should receive instruction \nin the operation of the installed fire protection \nequipment. \n2404.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3, 2403.4, 2404.5.1 and 2404.5.2. \n❖ \nThis section establishes the applicability of the \nrequirements of Sections 2403.3, 2403.4, \n2404.5.1 and 2404.5.2 for controlling hazards \nassociated with housekeeping, maintenance \nand the storage of hazardous materials. \n2404.5.1 \nDifferent coatings. Spray booths, \nspray rooms and spraying spaces shall not be \nalternately utilized for different types of coating \nmaterials where the combination of materials is \nconducive to spontaneous ignition, unless all \ndeposits of one material are removed from the \nbooth, room or space and exhaust ducts prior to \nspraying with a different material. \n❖ \nSpray operations involving potentially reactive \ncoating materials must be confined to separate \nspray booths or purged after use. Using the \nsame spray booth for separate operations \ninvolving materials that react with each other \nmay produce a reaction between the overspray \nresidues of such materials once they are \ncaptured by the filters. Therefore, the entire \nsystem, including the ducts/filters, must be \npurged. \n \nSpontaneous \nignition, \nalso \nknown \nas \nautoignition or self-ignition, is defined by Fire \nTerms: A Guide to Their Meaning and Use as \n“ignition due to chemical reaction or bacterial \naction in which there is slow oxidation of \norganic compounds until the material ignites; \nusually there is sufficient air for oxidation but \ninsufficient ventilation to carry heat away as it \nis generated.” A detailed treatment of the \nsubject appears in the NFPA Fire Protection \nHandbook. \n \nThe One Meridian Plaza office building fire in \n1991 was allegedly started by the spontaneous \nignition of oil-soaked rags that were improperly \nstored during a remodeling operation. This \nhigh-rise building in the heart of Philadelphia, \nPennsylvania, was so seriously damaged in \nthe fire that it was razed in 1999. A listed \ncontainer for the storage of the oily rags as \nrequired \nby \nSection \n2403.4.3 \n(see \ncommentary, Section 2403.4.3) was not used. \nThe Fire official should determine the kinds of \noils or solvents used and research their \npotential \nfor \nspontaneous \nignition \n(see \ncommentary, Section 304.3.1). \n2404.5.2 \nProtection \nof \nsprinklers. \nAutomatic sprinklers installed in flammable vapor \nareas shall be protected from the accumulation of \nresidue from spraying operations in an approved \nmanner. Bags used as a protective covering shall be \n0.075 mm-thick polyethylene or cellophane or shall \nbe thin paper. Automatic sprinklers contaminated \nby overspray particles shall be replaced with new \nautomatic sprinklers. \n❖ \nAutomatic sprinkler heads must be protected \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1174 \n \n9. Protection shall also extend to exhaust plenums, \nexhaust ducts and both sides of dry filters when \nsuch filters are used.",
      "commentary": "Automatic sprinkler protection is the preferred \nmethod of protection for spray booths and \nspray rooms where the building is otherwise \nsprinklered. In nonsprinklered buildings that \ncontain spray booths and spray rooms, \nalternative \nautomatic \nfire-extinguishing \nsystems such as clean agents, carbon dioxide \nand dry chemical are allowed to be installed \nwhere approved by the Fire official. See the \ncommentary to Section 904 for further \ndiscussion of specific types of alternative fire-\nextinguishing \nsystems. \nFire \nprotection \nsystems, equipment and devices must be \ninstalled and maintained in accordance with \nChapter 9. Because the flammable-finish \noperations are subject to accumulation of \nresidue, failure of the system as a result of poor \nmaintenance is more likely in these areas than \nin most other types of facilities. \n2404.4.1 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided for spraying areas in accordance with the \nrequirements for an extra (high) hazard occupancy.\n\n❖ Portable fire extinguishers for fighting incipient \nfires must be installed for ready access by the \nspray-booth, spray-room or spraying-space \noperator. Additionally, they should be selected \non the basis of extra hazard criteria contained \nin NFPA 10 to provide sufficient extinguishing \nagents and discharge time for the hazard to be \nprotected. Because a spraying-space fire \nwould involve ordinary combustibles as well as \nflammable/combustible liquids and dusts, the \nselection of a fire extinguisher will include \nClass A and B ratings. \n \nSection 906and NFPA 10 require no less than \na 4-A:40-B:C extinguisher when the maximum \ntravel distance to the extinguisher does not \nexceed 9 m. A 4-A:40-B:C extinguisher is also \nacceptable when the maximum travel distance \ndoes not exceed 15 m (see Commentary \nFigure 2404.4.1). Employees who are expected \nto fight incipient fires should receive instruction \nin the operation of the installed fire protection \nequipment. \n2404.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3, 2403.4, 2404.5.1 and 2404.5.2.\n\n❖ This section establishes the applicability of the \nrequirements of Sections 2403.3, 2403.4, \n2404.5.1 and 2404.5.2 for controlling hazards \nassociated with housekeeping, maintenance \nand the storage of hazardous materials. \n2404.5.1 \nDifferent coatings. Spray booths, \nspray rooms and spraying spaces shall not be \nalternately utilized for different types of coating \nmaterials where the combination of materials is \nconducive to spontaneous ignition, unless all \ndeposits of one material are removed from the \nbooth, room or space and exhaust ducts prior to \nspraying with a different material.\n\n❖ Spray operations involving potentially reactive \ncoating materials must be confined to separate \nspray booths or purged after use. Using the \nsame spray booth for separate operations \ninvolving materials that react with each other \nmay produce a reaction between the overspray \nresidues of such materials once they are \ncaptured by the filters. Therefore, the entire \nsystem, including the ducts/filters, must be \npurged. \n \nSpontaneous \nignition, \nalso \nknown \nas \nautoignition or self-ignition, is defined by Fire \nTerms: A Guide to Their Meaning and Use as \n“ignition due to chemical reaction or bacterial \naction in which there is slow oxidation of \norganic compounds until the material ignites; \nusually there is sufficient air for oxidation but \ninsufficient ventilation to carry heat away as it \nis generated.” A detailed treatment of the \nsubject appears in the NFPA Fire Protection \nHandbook. \n \nThe One Meridian Plaza office building fire in \n1991 was allegedly started by the spontaneous \nignition of oil-soaked rags that were improperly \nstored during a remodeling operation. This \nhigh-rise building in the heart of Philadelphia, \nPennsylvania, was so seriously damaged in \nthe fire that it was razed in 1999. A listed \ncontainer for the storage of the oily rags as \nrequired \nby \nSection \n2403.4.3 \n(see \ncommentary, Section 2403.4.3) was not used. \nThe Fire official should determine the kinds of \noils or solvents used and research their \npotential \nfor \nspontaneous \nignition \n(see \ncommentary, Section 304.3.1). \n2404.5.2 \nProtection \nof \nsprinklers. \nAutomatic sprinklers installed in flammable vapor \nareas shall be protected from the accumulation of \nresidue from spraying operations in an approved \nmanner. Bags used as a protective covering shall be \n0.075 mm-thick polyethylene or cellophane or shall \nbe thin paper. Automatic sprinklers contaminated \nby overspray particles shall be replaced with new \nautomatic sprinklers.\n\n❖ Automatic sprinkler heads must be protected \n-",
      "chapter_id": "ch24",
      "section_id": "sec904"
    },
    {
      "page": 5,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1175 \n \nfrom accumulations of spray residue to reduce \nthe likelihood of residue build-up, which could \ninsulate the fusible element and lead to failure \nof the head to respond in a timely manner in \ncase of fire. Protective lightweight paper or \nplastic bags is allowed to be installed over \nsprinkler heads but must be replaced at regular \nintervals or when they become heavily coated. \nA regular inspection of the sprinkler heads in \nflammable-vapor areas should be undertaken \nby spray process operators to identify and \nreplace any sprinklers that may have become \ncoated with residue. \n2404.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2 \nand Sections 2404.6.1through 2404.6.2.4. \n❖ \nThis section establishes the applicability of the \nrequirements of Sections 2403.2, 2404.6.1 \nand 2404.6.2.4 for controlling ignition hazards. \n2404.6.1 \nDrying operations. Spray booths \nand spray rooms shall not be alternately used for the \npurpose of drying by arrangements or methods that \ncould cause an increase in the surface temperature \nof the spray booth or spray room except in \naccordance with Sections 2404.6.1.1 and 2404.6.1.2. \nExcept as specifically provided in this section, \ndrying or baking units utilizing a heating system \nhaving open flames or that are capable of producing \nsparks shall not be installed in a flammable vapor \nareas. \n❖ \nDrying apparatus that causes significant \nheating of the workpiece or spray-booth \nsurface \nmay \nignite \nfinishing \nvapors \nor \noverspray residue located inside the spray \nbooth. \nSeparate \ndrying \napparatus \nor \nenclosures free of overspray residue should be \ninstalled when a drying apparatus is used. \n \nIntroduction of additional sources of ignition, \nincluding drying and baking units that do not \nmeet the requirements of Section 2404.6.1.2, \nis not permitted in spraying areas. \n2404.6.1.1 \nSpraying \nprocedure. \nThe \nspraying procedure shall use low-volume spray \napplication. \n❖ \nThis section would apply only to smaller \napplications/ \nprocesses \nwhere \nsmaller \namounts of flammable finishes are used. This \nis intended for spray booths and spray rooms \nthat are used only occasionally for spraying \nand drying operations. \n2404.6.1.2 \nDrying apparatus. Fixed drying \napparatus shall comply with this chapter and the \napplicable provisions of Chapter 30. When \nrecirculation ventilation is provided in accordance \nwith Section 2404.7.2, the heating system shall not \nbe within the recirculation air path. \n❖ \nThe practice of drying finished work pieces in \nthe same enclosure where spray finishing is in \nprogress is common in the automobile \nrefinishing industry. This practice must be \nconfined \nto \nspray-finishing \nenclosures \ndesigned for this purpose in compliance with \nthe requirements of this section. Although the \nrecirculated air should not be flammable (less \nthan 25-percent LFL or dust residue is \nremoved) as required by Section 2404.7.2, the \nheating system should be positioned to avoid \npossible ignition as a result of any malfunctions \nor unforeseen incidents. \n \nAlthough this section appears to require fixed \ndrying apparatus, the section is intended to \nrequire both fixed and portable infrared \napparatus. This is further evident in Section \n2404.6.1.2.2, \nin \nwhich \nthe \nadditional \nrequirements for portable infrared apparatus \nare given. \n2404.6.1.2.1 \nInterlocks. \nThe \nspraying \napparatus, drying apparatus and ventilating system \nfor the spray booth or spray room shall be equipped \nwith interlocks arranged to accomplish all of the \nfollowing: \n1. Prevent operation of the spraying apparatus \nwhile drying operations are in progress. \n2. Where the drying apparatus is located in the \nspray booth or spray room, prevent operation \nof the drying apparatus until a timed purge of \nspray vapors from the spray booth or spray \nroom is complete. This purge time shall be \nbased on completing not fewer than four air \nchanges of spray booth or spray room volume \nor for a period of not less than 3 minutes, \nwhichever is greater. \n3. Have the ventilating system maintain a safe \natmosphere within the spray booth or spray \nroom during the drying process and \nautomatically shut off drying apparatus in the \nevent of a failure of the ventilating system. \n4. Shut off the drying apparatus automatically if \nthe air temperature within the booth exceeds \n93°C. \n❖ \nThis section prescribes requirements for the \nsafe use of infrared drying units in spray-\nfinishing enclosures used for automobile \nrefinishing and other similar applications. The \ninterlocks listed in this section are required to \nreduce the likelihood that a potential source of \nignition (drying apparatus) and the fuel \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1175 \n \nfrom accumulations of spray residue to reduce \nthe likelihood of residue build-up, which could \ninsulate the fusible element and lead to failure \nof the head to respond in a timely manner in \ncase of fire. Protective lightweight paper or \nplastic bags is allowed to be installed over \nsprinkler heads but must be replaced at regular \nintervals or when they become heavily coated. \nA regular inspection of the sprinkler heads in \nflammable-vapor areas should be undertaken \nby spray process operators to identify and \nreplace any sprinklers that may have become \ncoated with residue. \n2404.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2 \nand Sections 2404.6.1through 2404.6.2.4.",
      "commentary": "This section establishes the applicability of the \nrequirements of Sections 2403.2, 2404.6.1 \nand 2404.6.2.4 for controlling ignition hazards. \n2404.6.1 \nDrying operations. Spray booths \nand spray rooms shall not be alternately used for the \npurpose of drying by arrangements or methods that \ncould cause an increase in the surface temperature \nof the spray booth or spray room except in \naccordance with Sections 2404.6.1.1 and 2404.6.1.2. \nExcept as specifically provided in this section, \ndrying or baking units utilizing a heating system \nhaving open flames or that are capable of producing \nsparks shall not be installed in a flammable vapor \nareas.\n\n❖ Drying apparatus that causes significant \nheating of the workpiece or spray-booth \nsurface \nmay \nignite \nfinishing \nvapors \nor \noverspray residue located inside the spray \nbooth. \nSeparate \ndrying \napparatus \nor \nenclosures free of overspray residue should be \ninstalled when a drying apparatus is used. \n \nIntroduction of additional sources of ignition, \nincluding drying and baking units that do not \nmeet the requirements of Section 2404.6.1.2, \nis not permitted in spraying areas. \n2404.6.1.1 \nSpraying \nprocedure. \nThe \nspraying procedure shall use low-volume spray \napplication.\n\n❖ This section would apply only to smaller \napplications/ \nprocesses \nwhere \nsmaller \namounts of flammable finishes are used. This \nis intended for spray booths and spray rooms \nthat are used only occasionally for spraying \nand drying operations. \n2404.6.1.2 \nDrying apparatus. Fixed drying \napparatus shall comply with this chapter and the \napplicable provisions of Chapter 30. When \nrecirculation ventilation is provided in accordance \nwith Section 2404.7.2, the heating system shall not \nbe within the recirculation air path.\n\n❖ The practice of drying finished work pieces in \nthe same enclosure where spray finishing is in \nprogress is common in the automobile \nrefinishing industry. This practice must be \nconfined \nto \nspray-finishing \nenclosures \ndesigned for this purpose in compliance with \nthe requirements of this section. Although the \nrecirculated air should not be flammable (less \nthan 25-percent LFL or dust residue is \nremoved) as required by Section 2404.7.2, the \nheating system should be positioned to avoid \npossible ignition as a result of any malfunctions \nor unforeseen incidents. \n \nAlthough this section appears to require fixed \ndrying apparatus, the section is intended to \nrequire both fixed and portable infrared \napparatus. This is further evident in Section \n2404.6.1.2.2, \nin \nwhich \nthe \nadditional \nrequirements for portable infrared apparatus \nare given. \n2404.6.1.2.1 \nInterlocks. \nThe \nspraying \napparatus, drying apparatus and ventilating system \nfor the spray booth or spray room shall be equipped \nwith interlocks arranged to accomplish all of the \nfollowing: \n1. Prevent operation of the spraying apparatus \nwhile drying operations are in progress. \n2. Where the drying apparatus is located in the \nspray booth or spray room, prevent operation \nof the drying apparatus until a timed purge of \nspray vapors from the spray booth or spray \nroom is complete. This purge time shall be \nbased on completing not fewer than four air \nchanges of spray booth or spray room volume \nor for a period of not less than 3 minutes, \nwhichever is greater. \n3. Have the ventilating system maintain a safe \natmosphere within the spray booth or spray \nroom during the drying process and \nautomatically shut off drying apparatus in the \nevent of a failure of the ventilating system. \n4. Shut off the drying apparatus automatically if \nthe air temperature within the booth exceeds \n93°C.\n\n❖ This section prescribes requirements for the \nsafe use of infrared drying units in spray-\nfinishing enclosures used for automobile \nrefinishing and other similar applications. The \ninterlocks listed in this section are required to \nreduce the likelihood that a potential source of \nignition (drying apparatus) and the fuel \n-",
      "chapter_id": "ch24",
      "section_id": "sec904"
    },
    {
      "page": 6,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1176 \n \n(flammable vapors) are not present in the spray \nbooth or spray room simultaneously. Also, the \nhazard of the ease with which heated \nflammable vapors are ignited is further \nmitigated by controlling the temperature of the \nroom. Without these features, and the greater \nof four air changes or a 3-minute purge for the \nspraying space, right conditions for ignition of \nvapors or residue could easily develop. \n2404.6.1.2.2 \nPortable \ninfrared \napparatus. \nWhere a portable infrared drying apparatus is used, \nelectrical wiring and portable infrared drying \nequipment shall comply with SBC 401 and SBC \n401. Electrical equipment located within 450 mm of \nfloor level shall be approved for Class I, Division 2 \nhazardous locations. Metallic parts of drying \napparatus shall be electrically bonded and \ngrounded. During spraying operations, portable \ndrying apparatus and electrical connections and \nwiring thereto shall not be located within spray \nbooths, spray rooms or other areas where spray \nresidue would be deposited thereon. \n❖ \nIn \naddition \nto \nthe \ndrying \napparatus \nrequirements \nstated \nthroughout \nSection \n2404.6.1, portable infrared apparatus is \nrequired to meet the provisions of this section. \nThese requirements, such as bonding and \ngrounding of apparatus, are intended to \nprevent the ignition of vapors in the transport of \nthe apparatus. \n2404.6.2 \nIllumination. \nWhere \nspraying \nspaces, spray rooms or spray booths are illuminated \nthrough glass panels or other transparent materials, \nonly fixed luminaires shall be utilized as a source of \nillumination. \n❖ \nFixed lighting units (luminaires) can be \ndesigned to minimize the possibility of ignition \ncaused by the accidental heating of vapors \nabove their autoignition temperature. Radiant \nheat from the source of illumination on the \nflammable finishes may cause ignition. \n2404.6.2.1 \nGlass \npanels. \nPanels \nfor \nluminaires or for observation shall be of heat-treated \nglass, wired glass or hammered wire glass and shall \nbe sealed to confine vapors, mists, residues, dusts \nand deposits to the flammable vapor area. Panels for \nluminaires shall be separated from the luminaire to \nprevent the surface temperature of the panel from \nexceeding 93°C. \n \nThe surface of incandescent bulbs, halogen \nlamps and other light fixtures (luminaires) often \nexceeds the ignition temperature of common \nflammable and combustible liquids. Separation \nof light fixtures (luminaires) from the glazing will \nhelp reduce the surface temperature on the \nunexposed side of the glass. Glass panels \nmust be designed, arranged and protected to \nease cleaning and prevent breakage. \n2404.6.2.2 \nExterior luminaires. Luminaires \nattached to the walls or ceilings of a flammable \nvapor area, but outside of any classified area and \nseparated from the flammable vapor areas by vapor-\ntight glass panels, shall be suitable for use in \nordinary hazard locations. Such luminaires shall be \nserviced from outside the flammable vapor areas. \n❖ \nSafety features, such as ventilation and \nseparation using vapor-tight glass panels, \nallow for the use of ordinary light fixtures \n(luminaires) that are not electrically classified \nfor hazardous locations. To maintain the \nintegrity of the separation (that is, vapor-tight \nglass panels and installation outside of the \nclassified area), these light fixtures (luminaires) \nmust be serviced from outside the spraying \narea. \n2404.6.2.3 \nIntegral luminaires. Luminaires \nthat are an integral part of the walls or ceiling of a \nflammable vapor area are allowed to be separated \nfrom the flammable vapor area by glass panels that \nare an integral part of the luminaire. Such \nluminaires shall be listed for use in Class I, Division \n2 or Class II, Division 2 locations, whichever is \napplicable, and also shall be suitable for \naccumulations of deposits of combustible residues. \nSuch luminaires are allowed to be serviced from \ninside the flammable vapor area. \n❖ \nLight fixtures (luminaires) with construction that \nincludes a glass panel for separation and that \nare installed within the construction of the wall \nor ceiling flammable-vapor area must be Class \nI, Division 2 because flammable vapors are \npresent. Class II, Division 2 light fixtures are \nrequired where combustible residue, such as \ndust, is present. \n2404.6.2.4 \nPortable electric lamps. Portable \nelectric lamps shall not be used in flammable vapor \nareas during spraying operations. Portable electric \nlamps used during cleaning or repairing operations \nshall be of a type approved for hazardous locations. \n❖ \nPortable electric lamps are unsuitable for use \nin spraying spaces during spraying operations \ndue to their increased exposure to dropping \nand other use related damage. Portable \nelectric lamps vary in type and electrical \nclassification. It would be a difficult judgment \ncall for an operator to determine the \nappropriate type and location of a portable lamp \nin spraying spaces. Although portable electric \nlamps, if approved for hazardous locations, are \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1176 \n \n(flammable vapors) are not present in the spray \nbooth or spray room simultaneously. Also, the \nhazard of the ease with which heated \nflammable vapors are ignited is further \nmitigated by controlling the temperature of the \nroom. Without these features, and the greater \nof four air changes or a 3-minute purge for the \nspraying space, right conditions for ignition of \nvapors or residue could easily develop. \n2404.6.1.2.2 \nPortable \ninfrared \napparatus. \nWhere a portable infrared drying apparatus is used, \nelectrical wiring and portable infrared drying \nequipment shall comply with SBC 401 and SBC \n401. Electrical equipment located within 450 mm of \nfloor level shall be approved for Class I, Division 2 \nhazardous locations. Metallic parts of drying \napparatus shall be electrically bonded and \ngrounded. During spraying operations, portable \ndrying apparatus and electrical connections and \nwiring thereto shall not be located within spray \nbooths, spray rooms or other areas where spray \nresidue would be deposited thereon.",
      "commentary": "In \naddition \nto \nthe \ndrying \napparatus \nrequirements \nstated \nthroughout \nSection \n2404.6.1, portable infrared apparatus is \nrequired to meet the provisions of this section. \nThese requirements, such as bonding and \ngrounding of apparatus, are intended to \nprevent the ignition of vapors in the transport of \nthe apparatus. \n2404.6.2 \nIllumination. \nWhere \nspraying \nspaces, spray rooms or spray booths are illuminated \nthrough glass panels or other transparent materials, \nonly fixed luminaires shall be utilized as a source of \nillumination.\n\n❖ Fixed lighting units (luminaires) can be \ndesigned to minimize the possibility of ignition \ncaused by the accidental heating of vapors \nabove their autoignition temperature. Radiant \nheat from the source of illumination on the \nflammable finishes may cause ignition. \n2404.6.2.1 \nGlass \npanels. \nPanels \nfor \nluminaires or for observation shall be of heat-treated \nglass, wired glass or hammered wire glass and shall \nbe sealed to confine vapors, mists, residues, dusts \nand deposits to the flammable vapor area. Panels for \nluminaires shall be separated from the luminaire to \nprevent the surface temperature of the panel from \nexceeding 93°C. \n \nThe surface of incandescent bulbs, halogen \nlamps and other light fixtures (luminaires) often \nexceeds the ignition temperature of common \nflammable and combustible liquids. Separation \nof light fixtures (luminaires) from the glazing will \nhelp reduce the surface temperature on the \nunexposed side of the glass. Glass panels \nmust be designed, arranged and protected to \nease cleaning and prevent breakage. \n2404.6.2.2 \nExterior luminaires. Luminaires \nattached to the walls or ceilings of a flammable \nvapor area, but outside of any classified area and \nseparated from the flammable vapor areas by vapor-\ntight glass panels, shall be suitable for use in \nordinary hazard locations. Such luminaires shall be \nserviced from outside the flammable vapor areas.\n\n❖ Safety features, such as ventilation and \nseparation using vapor-tight glass panels, \nallow for the use of ordinary light fixtures \n(luminaires) that are not electrically classified \nfor hazardous locations. To maintain the \nintegrity of the separation (that is, vapor-tight \nglass panels and installation outside of the \nclassified area), these light fixtures (luminaires) \nmust be serviced from outside the spraying \narea. \n2404.6.2.3 \nIntegral luminaires. Luminaires \nthat are an integral part of the walls or ceiling of a \nflammable vapor area are allowed to be separated \nfrom the flammable vapor area by glass panels that \nare an integral part of the luminaire. Such \nluminaires shall be listed for use in Class I, Division \n2 or Class II, Division 2 locations, whichever is \napplicable, and also shall be suitable for \naccumulations of deposits of combustible residues. \nSuch luminaires are allowed to be serviced from \ninside the flammable vapor area.\n\n❖ Light fixtures (luminaires) with construction that \nincludes a glass panel for separation and that \nare installed within the construction of the wall \nor ceiling flammable-vapor area must be Class \nI, Division 2 because flammable vapors are \npresent. Class II, Division 2 light fixtures are \nrequired where combustible residue, such as \ndust, is present. \n2404.6.2.4 \nPortable electric lamps. Portable \nelectric lamps shall not be used in flammable vapor \nareas during spraying operations. Portable electric \nlamps used during cleaning or repairing operations \nshall be of a type approved for hazardous locations.\n\n❖ Portable electric lamps are unsuitable for use \nin spraying spaces during spraying operations \ndue to their increased exposure to dropping \nand other use related damage. Portable \nelectric lamps vary in type and electrical \nclassification. It would be a difficult judgment \ncall for an operator to determine the \nappropriate type and location of a portable lamp \nin spraying spaces. Although portable electric \nlamps, if approved for hazardous locations, are \n-",
      "chapter_id": "ch24",
      "section_id": "sec904"
    },
    {
      "page": 7,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1177 \n \nallowed to be utilized during cleaning or \nrepairing operations, they should be avoided if \npossible. \n2404.7 Ventilation. Mechanical ventilation of \nflammable vapor areas shall be provided in \naccordance with Section 502.7 of SBC 501. \n❖ \nFlammable-vapor areas, as defined in Section \n202, include, but are not limited to, the interior \nof spray booths and spray rooms. The proper \ndesign and installation of exhaust ventilation \nsystems in spraying spaces is critical because \nof the potential production of large amounts of \nflammable vapors in the processes. \n \n Exhaust systems in spray-finishing areas must \nalso comply with SBC 501 Section 502.7, \nwhich regulates hazardous exhaust systems. \nAdditionally, \nbecause \nSBC \n501 \nSection \n502.7.3 is identical to this section, compliance \nwith the general section of SBC 501 Section \n502, especially Section 502.1.1 (“the inlet to an \nexhaust system shall be located in the area of \nheaviest concentration of contaminants”), is \nrecommended. The location of heaviest \nconcentration resulting from the physical \ncharacteristics of a material (for example, \nvapor density) or the process (such as \natomization \nof \nthe \nmaterial) \nmust \nbe \nconsidered when inlets to exhaust systems are \ndesigned. \n2404.7.1 \nOperation. Mechanical ventilation \nshall be kept in operation at all times while spraying \noperations are being conducted and for a sufficient \ntime thereafter to allow vapors from drying coated \narticles and finishing material residue to be \nexhausted. Spraying equipment shall be interlocked \nwith the ventilation of the flammable vapor areas \nsuch that spraying operations cannot be conducted \nunless the ventilation system is in operation. \n❖ \nVentilation must be functioning during the \nspraying operation phase and the drying phase \nof a process when vapors are generated. The \ninterlock between the ventilation and spraying \nequipment will reduce the likelihood of human \nerror, such as operator failure to activate the \nventilation system prior to the use of the spray \nequipment. Operating spray equipment without \nhaving the exhaust system in operation could \nallow fugitive flammable vapors to migrate to \nareas that may contain unprotected ignition \nsources and ignite. Continuous operation of \nventilation systems could also be an integral \ncomponent of the design of certain alternative \nfire-extinguishing \nsystems, \nsuch \nas \ndry \nchemical systems. Note that this section \nparallels SBC 501 Section 502.7.3.1. \n2404.7.2 \nRecirculation. Air exhausted from \nspraying operations shall not be recirculated. \nExceptions: \n1. Air exhausted from spraying operations is \nallowed to be recirculated as makeup air for \nunmanned spray operations, provided that all \nof the following conditions exist: \n1.1. The solid particulate has been \nremoved. \n1.2. The vapor concentration is less than \n25 percent of the LFL. \n1.3. Approved equipment is used to \nmonitor the vapor concentration. \n1.4. When \nthe \nvapor \nconcentration \nexceeds 25 percent of the LFL, both of the \nfollowing shall occur: \n1.4.1 \nAn alarm shall sound. \n1.4.2 \nSpray \noperations \nshall \nautomatically shut down. \n1.5. In the event of shutdown of the vapor \nconcentration monitor, 100 percent of the \nair volume specified in Section 510 of SBC \n501 is automatically exhausted. \n2. Air exhausted from spraying operations is \nallowed to be recirculated as makeup air to \nmanned spraying operations where all of the \nconditions provided in Exception 1 are \nincluded in the installation and documents \nhave been prepared to show that the \ninstallation does not pose a life safety hazard \nto personnel inside the spray booth, spraying \nspace or spray room. \n❖ \nThe prohibition of recirculation in this section \nand in SBC 501 Section 502.7.3.2 is \nspecifically directed to the concern that \nexhaust system makeup air does not add to the \nfire hazard of the spraying space. The \nexceptions are fairly specific and focus on the \nLFL and the monitoring of that limit. The \nexceptions are based on the environmental \ncommunity’s concerns about the volume of \nemissions generated by spray finishing. The \npermissible exposure limit (PEL) is generally \nmore restrictive than the LFL. \n \nThe recirculation of exhausted air containing \nflammable vapors could help spread the \nhazard of flash fires from the area of vapor \ngeneration to other parts of the building. At \nbest, it would adversely affect only the area of \nvapor generation in that it could render the \nexhaust ventilation useless. It may also give the \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1177 \n \nallowed to be utilized during cleaning or \nrepairing operations, they should be avoided if \npossible. \n2404.7 Ventilation. Mechanical ventilation of \nflammable vapor areas shall be provided in \naccordance with Section 502.7 of SBC 501.",
      "commentary": "Flammable-vapor areas, as defined in Section \n202, include, but are not limited to, the interior \nof spray booths and spray rooms. The proper \ndesign and installation of exhaust ventilation \nsystems in spraying spaces is critical because \nof the potential production of large amounts of \nflammable vapors in the processes. \n \n Exhaust systems in spray-finishing areas must \nalso comply with SBC 501 Section 502.7, \nwhich regulates hazardous exhaust systems. \nAdditionally, \nbecause \nSBC \n501 \nSection \n502.7.3 is identical to this section, compliance \nwith the general section of SBC 501 Section \n502, especially Section 502.1.1 (“the inlet to an \nexhaust system shall be located in the area of \nheaviest concentration of contaminants”), is \nrecommended. The location of heaviest \nconcentration resulting from the physical \ncharacteristics of a material (for example, \nvapor density) or the process (such as \natomization \nof \nthe \nmaterial) \nmust \nbe \nconsidered when inlets to exhaust systems are \ndesigned. \n2404.7.1 \nOperation. Mechanical ventilation \nshall be kept in operation at all times while spraying \noperations are being conducted and for a sufficient \ntime thereafter to allow vapors from drying coated \narticles and finishing material residue to be \nexhausted. Spraying equipment shall be interlocked \nwith the ventilation of the flammable vapor areas \nsuch that spraying operations cannot be conducted \nunless the ventilation system is in operation.\n\n❖ Ventilation must be functioning during the \nspraying operation phase and the drying phase \nof a process when vapors are generated. The \ninterlock between the ventilation and spraying \nequipment will reduce the likelihood of human \nerror, such as operator failure to activate the \nventilation system prior to the use of the spray \nequipment. Operating spray equipment without \nhaving the exhaust system in operation could \nallow fugitive flammable vapors to migrate to \nareas that may contain unprotected ignition \nsources and ignite. Continuous operation of \nventilation systems could also be an integral \ncomponent of the design of certain alternative \nfire-extinguishing \nsystems, \nsuch \nas \ndry \nchemical systems. Note that this section \nparallels SBC 501 Section 502.7.3.1. \n2404.7.2 \nRecirculation. Air exhausted from \nspraying operations shall not be recirculated. \nExceptions: \n1. Air exhausted from spraying operations is \nallowed to be recirculated as makeup air for \nunmanned spray operations, provided that all \nof the following conditions exist: \n1.1. The solid particulate has been \nremoved. \n1.2. The vapor concentration is less than \n25 percent of the LFL. \n1.3. Approved equipment is used to \nmonitor the vapor concentration. \n1.4. When \nthe \nvapor \nconcentration \nexceeds 25 percent of the LFL, both of the \nfollowing shall occur: \n1.4.1 \nAn alarm shall sound. \n1.4.2 \nSpray \noperations \nshall \nautomatically shut down. \n1.5. In the event of shutdown of the vapor \nconcentration monitor, 100 percent of the \nair volume specified in Section 510 of SBC \n501 is automatically exhausted. \n2. Air exhausted from spraying operations is \nallowed to be recirculated as makeup air to \nmanned spraying operations where all of the \nconditions provided in Exception 1 are \nincluded in the installation and documents \nhave been prepared to show that the \ninstallation does not pose a life safety hazard \nto personnel inside the spray booth, spraying \nspace or spray room.\n\n❖ The prohibition of recirculation in this section \nand in SBC 501 Section 502.7.3.2 is \nspecifically directed to the concern that \nexhaust system makeup air does not add to the \nfire hazard of the spraying space. The \nexceptions are fairly specific and focus on the \nLFL and the monitoring of that limit. The \nexceptions are based on the environmental \ncommunity’s concerns about the volume of \nemissions generated by spray finishing. The \npermissible exposure limit (PEL) is generally \nmore restrictive than the LFL. \n \nThe recirculation of exhausted air containing \nflammable vapors could help spread the \nhazard of flash fires from the area of vapor \ngeneration to other parts of the building. At \nbest, it would adversely affect only the area of \nvapor generation in that it could render the \nexhaust ventilation useless. It may also give the \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 8,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1178 \n \noperators of the facility a false sense that the \nlevel of ventilation is safe for the system. \n \nException 1 lists five conditions that must be \nmet for the recirculation of exhausted air in \nunmanned \nspray \noperations. \nIf \nsolid \nparticulates (dusts) are removed from the \nexhausted air, the exhausted air is no longer \nconsidered a fire hazard because the potential \nfor a dust explosion is eliminated. Flammable \nvapors \nare \ndefined \nin \nSection \n202as \n“flammable constituents in air that exceed 25 \npercent of the LFL.” By reducing the flammable \nvapor concentrations to less than 25 percent of \nthe LFL, the exhausted air is no longer \nconsidered a flammable vapor. To increase the \nlikelihood that the concentrations remain at \nless than 25 percent of the LFL, flammable \nvapor detection systems must automatically \nshut down the operations, set off an alarm and \nexhaust 100 percent of the air. This would allow \nfor \nenergy \nconservation \nin \nunmanned \noperations, without compromising the safety \nfeatures \ntypically \nassociated \nwith \nsuch \nventilation systems. Exception 2 is applicable \nto \nmanned \noperations where additional \ndocumentation is needed to reduce the risk to \npersonnel, such as people operating the spray \nequipment, from an injury or life safety \nstandpoint. This documentation may include a \nrisk analysis of fire and health hazards \nassociated with the operation of this equipment \nwhen some portion of the exhausted air is \nrecirculated. \n \nIn general, fire safety efforts have received \nsome assistance from the environmental \nregulations that have placed restrictions on the \namount of volatile organic compounds (VOCs) \nemitted to the atmosphere. This in turn limits \nthe types of materials used and lowers the \nflammability characteristics through the use of \nless volatile liquids. \n2404.7.3 \nAir \nvelocity. \nThe ventilation \nsystem shall be designed, installed and maintained \nso that the flammable contaminants are diluted in \nnoncontaminated air to maintain concentrations in \nthe exhaust airflow below 25 percent of the \ncontaminant’s lower flammable limit (LFL). In \naddition, the spray booth shall be provided with \nmechanical ventilation so that the average air \nvelocity through openings is in accordance with \nSections 2404.7.3.1 and 2404.7.3.2. \n❖ \nThis section contains performance-based \ncriteria to quantify the amount of exhaust in \nrelation to the control of the contaminant \nsource. In other words, a direct solution is to \nrestrict \nthe \nconcentration \nof \nall \nknown \ncontaminants of concern to a specified and \nacceptable level. That “level” is below 25 \npercent of the LFL for a particular contaminant. \nWhere the concentration of a flammable \ncontaminant in air is maintained below 25 \npercent of the LFL for that contaminant, there \nis insufficient fuel vapor in the gas phase to \nsustain homogeneous ignition. Managing the \ncontaminant(s) in a diluted state means there \nis \nless \nchance \nof \ncatastrophic \nflame \npropagation, ignition or explosion. The quantity \nor volume of exhaust required is source \nspecific. This section requires minimum air \nvelocity rates in addition to compliance with the \nperformance criteria. \n2404.7.3.1 \nOpen-face or open-front spray \nbooth. For spray application operations conducted \nin an open-face or open front spray booth, the \nventilation system shall be designed, installed and \nmaintained so that the average air velocity into the \nspray booth through all openings is not less than 0.5 \nm/s. \nException: For fixed or automated electrostatic \nspray application equipment, the average air \nvelocity into the spray booth through all openings \nshall be not less than 0.25 m/s. \n❖ \nTo help keep flammable vapors in a designated \nspraying space and limit the amount of \noverspray, the code requires that the exhaust \nsystem be adequately sized to maintain an \naverage velocity over the open face of the \nbooth or booth cross section of no less than 0.5 \nm/s, which is the minimum velocity to capture \nparticulate spray material. To determine the \nminimum ventilation/exhaust capacity in [m3/s], \nmultiply the booth width [mm] by booth height \n[mm] by 0.5 [m/s]. \n \nIn electrostatic spray application, paint, in the \nform of either powdered particles or atomized \nliquid, is initially projected toward a conductive \nworkpiece using normal spraying methods, and \nis then accelerated toward the workpiece by a \npowerful electrostatic charge. This process is \nmuch more efficient than ordinary spray \nfinishing, using 95 percent of sprayed paint, \nthus \nreducing \noverspray \nThe \nexception \nrecognizes this efficiency by allowing the air \nvelocity across openings to be one-half of that \nrequired for ordinary spraying. See the \ncommentary to \nSection \n2407for \nfurther \ndiscussion of electrostatic apparatus. \n2404.7.3.2 \nEnclosed spray booth or spray \nroom with openings for product conveyance. For \nspray application operations conducted in an \nenclosed spray booth or spray room with openings \nfor product conveyance, the ventilation system shall \nbe designed, installed and maintained so that the \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1178 \n \noperators of the facility a false sense that the \nlevel of ventilation is safe for the system. \n \nException 1 lists five conditions that must be \nmet for the recirculation of exhausted air in \nunmanned \nspray \noperations. \nIf \nsolid \nparticulates (dusts) are removed from the \nexhausted air, the exhausted air is no longer \nconsidered a fire hazard because the potential \nfor a dust explosion is eliminated. Flammable \nvapors \nare \ndefined \nin \nSection \n202as \n“flammable constituents in air that exceed 25 \npercent of the LFL.” By reducing the flammable \nvapor concentrations to less than 25 percent of \nthe LFL, the exhausted air is no longer \nconsidered a flammable vapor. To increase the \nlikelihood that the concentrations remain at \nless than 25 percent of the LFL, flammable \nvapor detection systems must automatically \nshut down the operations, set off an alarm and \nexhaust 100 percent of the air. This would allow \nfor \nenergy \nconservation \nin \nunmanned \noperations, without compromising the safety \nfeatures \ntypically \nassociated \nwith \nsuch \nventilation systems. Exception 2 is applicable \nto \nmanned \noperations where additional \ndocumentation is needed to reduce the risk to \npersonnel, such as people operating the spray \nequipment, from an injury or life safety \nstandpoint. This documentation may include a \nrisk analysis of fire and health hazards \nassociated with the operation of this equipment \nwhen some portion of the exhausted air is \nrecirculated. \n \nIn general, fire safety efforts have received \nsome assistance from the environmental \nregulations that have placed restrictions on the \namount of volatile organic compounds (VOCs) \nemitted to the atmosphere. This in turn limits \nthe types of materials used and lowers the \nflammability characteristics through the use of \nless volatile liquids. \n2404.7.3 \nAir \nvelocity. \nThe ventilation \nsystem shall be designed, installed and maintained \nso that the flammable contaminants are diluted in \nnoncontaminated air to maintain concentrations in \nthe exhaust airflow below 25 percent of the \ncontaminant’s lower flammable limit (LFL). In \naddition, the spray booth shall be provided with \nmechanical ventilation so that the average air \nvelocity through openings is in accordance with \nSections 2404.7.3.1 and 2404.7.3.2.",
      "commentary": "This section contains performance-based \ncriteria to quantify the amount of exhaust in \nrelation to the control of the contaminant \nsource. In other words, a direct solution is to \nrestrict \nthe \nconcentration \nof \nall \nknown \ncontaminants of concern to a specified and \nacceptable level. That “level” is below 25 \npercent of the LFL for a particular contaminant. \nWhere the concentration of a flammable \ncontaminant in air is maintained below 25 \npercent of the LFL for that contaminant, there \nis insufficient fuel vapor in the gas phase to \nsustain homogeneous ignition. Managing the \ncontaminant(s) in a diluted state means there \nis \nless \nchance \nof \ncatastrophic \nflame \npropagation, ignition or explosion. The quantity \nor volume of exhaust required is source \nspecific. This section requires minimum air \nvelocity rates in addition to compliance with the \nperformance criteria. \n2404.7.3.1 \nOpen-face or open-front spray \nbooth. For spray application operations conducted \nin an open-face or open front spray booth, the \nventilation system shall be designed, installed and \nmaintained so that the average air velocity into the \nspray booth through all openings is not less than 0.5 \nm/s. \nException: For fixed or automated electrostatic \nspray application equipment, the average air \nvelocity into the spray booth through all openings \nshall be not less than 0.25 m/s.\n\n❖ To help keep flammable vapors in a designated \nspraying space and limit the amount of \noverspray, the code requires that the exhaust \nsystem be adequately sized to maintain an \naverage velocity over the open face of the \nbooth or booth cross section of no less than 0.5 \nm/s, which is the minimum velocity to capture \nparticulate spray material. To determine the \nminimum ventilation/exhaust capacity in [m3/s], \nmultiply the booth width [mm] by booth height \n[mm] by 0.5 [m/s]. \n \nIn electrostatic spray application, paint, in the \nform of either powdered particles or atomized \nliquid, is initially projected toward a conductive \nworkpiece using normal spraying methods, and \nis then accelerated toward the workpiece by a \npowerful electrostatic charge. This process is \nmuch more efficient than ordinary spray \nfinishing, using 95 percent of sprayed paint, \nthus \nreducing \noverspray \nThe \nexception \nrecognizes this efficiency by allowing the air \nvelocity across openings to be one-half of that \nrequired for ordinary spraying. See the \ncommentary to \nSection \n2407for \nfurther \ndiscussion of electrostatic apparatus. \n2404.7.3.2 \nEnclosed spray booth or spray \nroom with openings for product conveyance. For \nspray application operations conducted in an \nenclosed spray booth or spray room with openings \nfor product conveyance, the ventilation system shall \nbe designed, installed and maintained so that the \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 9,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1179 \n \naverage air velocity into the spray booth through \nopenings is not less than 0.5 m/s. \nExceptions: \n1. For fixed or automated electrostatic spray \napplication equipment, the average air \nvelocity into the spray booth through all \nopenings shall be not less than 0.25 m/s. \n2. Where methods are used to reduce cross \ndrafts that can draw vapors and overspray \nthrough openings from the spray booth or \nspray room, the average air velocity into the \nspray booth or spray room shall be that \nnecessary to capture and confine vapors and \noverspray to the spray booth or spray room. \n❖ \nTo help keep flammable vapors in a designated \nspraying space and limit the amount of \noverspray, the code requires that the exhaust \nsystem be adequately sized to maintain an \naverage velocity through the openings in the \nbooth of no less than 0.5 m/s, which is the \nminimum velocity to capture particulate spray \nmaterial. \n \nIn electrostatic spray application, paint, in the \nform of either powdered particles or atomized \nliquid, is initially projected toward a conductive \nworkpiece using normal spraying methods and \nis then accelerated toward the workpiece by a \npowerful electrostatic charge. This process is \nmuch more efficient than ordinary spray \nfinishing, using 95 percent of sprayed paint, \nthus \nreducing \noverspray. \nException \n1 \nrecognizes this efficiency by allowing the air \nvelocity across openings to be one-half of that \nrequired for ordinary spraying. \n \nCompeting airflows (cross drafts) in a space in \nwhich a spraying operation is located can \ncause a “reverse air flow” that can draw vapors \nor overspray out of the spray booth or spray \nroom. Exception 2 provides a performance-\noriented exhaust air velocity option where the \neffect of such cross drafts is reduced or \neliminated. \n2404.7.4 \nVentilation obstruction. Articles \nbeing sprayed shall be positioned in a manner that \ndoes not obstruct collection of overspray. \n❖ \nWhen ventilation systems for spray operations \nare designed and installed, the configuration \nand position of the object being sprayed must \nbe considered because it might disrupt the \nventilation pattern in both cross-draft and \ndown-draft ventilation spray booths, thereby \ncompromising \nthe \neffectiveness \nof \nthe \nventilation system. \n2404.7.5 \n Independent ducts. Each spray \nbooth and spray room shall have an independent \nexhaust duct system discharging to the outside. \nExceptions: \n1. Multiple spray booths having a combined \nfrontal area of 1.67 m2 or less are allowed to \nhave a common exhaust when identical spray \nfinishing material is used in each booth. If \nmore than one fan serves one booth, fans \nshall be interconnected such that all fans will \noperate simultaneously. \n2. Where treatment of exhaust is necessary for \nair \npollution \ncontrol \nor \nfor \nenergy \nconservation, ducts shall be allowed to be \nmanifolded if all of the following conditions \nare met: \n2.1. The sprayed materials used are \ncompatible and will not react or cause \nignition of the residue in the ducts. \n2.2. Nitrocellulose-based \nfinishing \nmaterial shall not be used. \n2.3. A filtering system shall be provided \nto reduce the amount of overspray carried \ninto the duct manifold. \n2.4. Automatic sprinkler protection shall \nbe provided at the junction of each booth \nexhaust with the manifold, in addition to \nthe protection required by this chapter. \n❖ \nThis \nsection \nrequires \nindependent \nduct \nexhaust \nof \nresidue \nfrom \nspray-finishing \noperations. These ducts must be routed \ndirectly to the exterior of the building. Similar \nlanguage is used in SBC 501 Sections \n502.7.3.5 and 510.4. Ducts may not penetrate \nfire-resistance \nrated \nassemblies \n[see \nCommentary Figure 2404.7.5(1)]. \n \nException 1 applies to very small spray booths \nwhere the vapor area is very small compared \nto the area of standard spray booths. Because \nthese individual smaller spray booths are \nconsidered as one fire area from a ventilation \nstandpoint, all identical materials are to be \nused when this exception applies. This will \nensure that incompatible materials are not \nused in booths with a common exhaust system \n[see Commentary Figure 2404.7.5(2)]. \n \nException 2 notes that because the exhausted \nair is at times treated, it can be manifolded. \nHowever, special hazards must be avoided to \nensure fire protection safety. Incompatible \nmaterials must be separated in case of a \nreaction within the ducts. A similar requirement \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1179 \n \naverage air velocity into the spray booth through \nopenings is not less than 0.5 m/s. \nExceptions: \n1. For fixed or automated electrostatic spray \napplication equipment, the average air \nvelocity into the spray booth through all \nopenings shall be not less than 0.25 m/s. \n2. Where methods are used to reduce cross \ndrafts that can draw vapors and overspray \nthrough openings from the spray booth or \nspray room, the average air velocity into the \nspray booth or spray room shall be that \nnecessary to capture and confine vapors and \noverspray to the spray booth or spray room.",
      "commentary": "To help keep flammable vapors in a designated \nspraying space and limit the amount of \noverspray, the code requires that the exhaust \nsystem be adequately sized to maintain an \naverage velocity through the openings in the \nbooth of no less than 0.5 m/s, which is the \nminimum velocity to capture particulate spray \nmaterial. \n \nIn electrostatic spray application, paint, in the \nform of either powdered particles or atomized \nliquid, is initially projected toward a conductive \nworkpiece using normal spraying methods and \nis then accelerated toward the workpiece by a \npowerful electrostatic charge. This process is \nmuch more efficient than ordinary spray \nfinishing, using 95 percent of sprayed paint, \nthus \nreducing \noverspray. \nException \n1 \nrecognizes this efficiency by allowing the air \nvelocity across openings to be one-half of that \nrequired for ordinary spraying. \n \nCompeting airflows (cross drafts) in a space in \nwhich a spraying operation is located can \ncause a “reverse air flow” that can draw vapors \nor overspray out of the spray booth or spray \nroom. Exception 2 provides a performance-\noriented exhaust air velocity option where the \neffect of such cross drafts is reduced or \neliminated. \n2404.7.4 \nVentilation obstruction. Articles \nbeing sprayed shall be positioned in a manner that \ndoes not obstruct collection of overspray.\n\n❖ When ventilation systems for spray operations \nare designed and installed, the configuration \nand position of the object being sprayed must \nbe considered because it might disrupt the \nventilation pattern in both cross-draft and \ndown-draft ventilation spray booths, thereby \ncompromising \nthe \neffectiveness \nof \nthe \nventilation system. \n2404.7.5 \n Independent ducts. Each spray \nbooth and spray room shall have an independent \nexhaust duct system discharging to the outside. \nExceptions: \n1. Multiple spray booths having a combined \nfrontal area of 1.67 m2 or less are allowed to \nhave a common exhaust when identical spray \nfinishing material is used in each booth. If \nmore than one fan serves one booth, fans \nshall be interconnected such that all fans will \noperate simultaneously. \n2. Where treatment of exhaust is necessary for \nair \npollution \ncontrol \nor \nfor \nenergy \nconservation, ducts shall be allowed to be \nmanifolded if all of the following conditions \nare met: \n2.1. The sprayed materials used are \ncompatible and will not react or cause \nignition of the residue in the ducts. \n2.2. Nitrocellulose-based \nfinishing \nmaterial shall not be used. \n2.3. A filtering system shall be provided \nto reduce the amount of overspray carried \ninto the duct manifold. \n2.4. Automatic sprinkler protection shall \nbe provided at the junction of each booth \nexhaust with the manifold, in addition to \nthe protection required by this chapter.\n\n❖ This \nsection \nrequires \nindependent \nduct \nexhaust \nof \nresidue \nfrom \nspray-finishing \noperations. These ducts must be routed \ndirectly to the exterior of the building. Similar \nlanguage is used in SBC 501 Sections \n502.7.3.5 and 510.4. Ducts may not penetrate \nfire-resistance \nrated \nassemblies \n[see \nCommentary Figure 2404.7.5(1)]. \n \nException 1 applies to very small spray booths \nwhere the vapor area is very small compared \nto the area of standard spray booths. Because \nthese individual smaller spray booths are \nconsidered as one fire area from a ventilation \nstandpoint, all identical materials are to be \nused when this exception applies. This will \nensure that incompatible materials are not \nused in booths with a common exhaust system \n[see Commentary Figure 2404.7.5(2)]. \n \nException 2 notes that because the exhausted \nair is at times treated, it can be manifolded. \nHowever, special hazards must be avoided to \nensure fire protection safety. Incompatible \nmaterials must be separated in case of a \nreaction within the ducts. A similar requirement \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 10,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1180 \n \nis found in SBC 501 Section 510.4. Nitro-\ncellulose and nitro-cellulose-based products \nare unstable materials that can easily be \nignited, and once ignited, need large quantities \nof water for suppression. Additionally, nitro-\ncellulose is incompatible with many materials \n(alkalis, amines, etc.). The cleaning products \nused in other booths may even ignite the nitro-\ncellulose-based products in a manifolded \nexhaust system. Therefore, the exhaust of \nnitrocellulosebased products is considered an \nexception to this section. See the commentary \nto Chapter 65 for further information on the \nhazards of cellulose nitrate (pyroxylin) plastics. \n \nAdditional protection, such as filtering and \nsprinklers at the junction of spray booth \nexhaust, is also required. \n2404.7.6 \nTermination \npoint. \nThe \ntermination point for exhaust ducts discharging to \nthe atmosphere shall be not less than the following \ndistances: \n1. Ducts conveying explosive or flammable \nvapors, fumes or dusts: 9 m from the lot line; \n3 m from openings into the building; 1.8 m \nfrom exterior walls and roofs; 9 m from \ncombustible walls or openings into the \nbuilding that are in the direction of the \nexhaust discharge; 3 m above adjoining \ngrade. \n2. Other product-conveying outlets: 3 m from \nthe lot line; 900 mm from exterior walls and \nroofs; 3 m from openings into the building; 3 \nm above adjoining grade. \n❖ \nThis section details the requirements for safe \noutlets/ termination points of exhaust ducts \nconveying sprayfinish operation effluent. This \nsection \ngives \ndistances \nthat \nmust \nbe \nmaintained, depending on the type of exhaust, \nand is consistent with the requirements in SBC \n501 Section 501.3.1. \n \nItem 1 details the requirements of safe \noutlets/termination points for exhaust ducts \nthat convey explosive or flammable vapors, \nfumes or dusts like those exhaust systems that \nserve operations involving the application of \nflammable finishes. This section is intended to \nreduce the exposure from the dangerous \nvapors in the exhaust. This is done to: \n1. \nProtect other parts of the building. \n2. \nProtect other buildings. \n3. \nReduce \na \npotential \nreaction \nfrom \nmaterials that may be incompatible. \n4. \nReduce the severity of a fire, in case of an \nignition. \n \nVapors that are considered flammable and \nflammable finishes, including dusts, have more \nrestrictive outlet/termination requirements than \nother vapors due to the potential for ignition. To \navoid recirculation of flammable vapors, fumes \nor dusts back into the building, the duct must \nbe designed and located to reduce such \nexposures. This may be achieved by physically \nseparating the exhaust outlet from openings in \nthe building, walls and roof, where sources of \nignition or incompatible materials may be \npresent [see Commentary Figure 2404.7.6(1) \nand Commentary Figure 2404.7.6(2)]. \n \nFor health and safety reasons, hazardous \nexhaust cannot be directed onto adjacent \nproperty. Maintaining the required distance \nallows the hazardous contents of the exhaust \nto disperse into the atmosphere, thereby \nminimizing the exposure of an adjoining \nproperty to the potential ignition hazard of a \nburning ember or spark or the hazardous, \nnoxious and objectionable odors emitted from \nsuch systems. Wind and wind-induced eddy \ncurrents can react with building structural \nsurfaces to create air pressure zones that can \ndiminish exhaust flow or redirect exhaust into \nnearby building openings, such as fresh air or \ncombustion air intakes and operable windows. \n \nExhaust \nsystems \nsometimes \nincorporate \nrotating hoods over the discharge opening to \nprevent high winds from restricting the flow of \nexhaust gases out of the system. The hoods \nalign themselves with the direction of the wind \nto allow the unimpeded and sometimes \ninduced discharge from the exhaust outlet. The \ntermination height specified for combustible \nwalls \nis \nmore \nrestrictive \nto \nallow \nthe \nconcentration of explosive or flammable \nconstituents in the exhaust to diminish before \nlanding or accumulating on a combustible wall. \nThe Fire official must consider prevailing wind \nconditions in locating hazardous exhaust \noutlets with respect to other building openings. \n \nItem 2 details provisions regarding safe outlets/ \ntermination points of other product-conveying \nducts, \nsuch \nas \nthose \nexhausting \nnon-\nflammable and nonexplosive dusts and waste \nproducts. This item requires that the exhaust \noutlet be located well into the undisturbed wind \nstream and away from the cavity and wake \n(eddy) zones around the building. This \ncounteracts the negative effects of wind-\ninduced conditions and also prevents the \nreentry of exhaust products into the building \nthrough openings and fresh air intakes. \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1180 \n \nis found in SBC 501 Section 510.4. Nitro-\ncellulose and nitro-cellulose-based products \nare unstable materials that can easily be \nignited, and once ignited, need large quantities \nof water for suppression. Additionally, nitro-\ncellulose is incompatible with many materials \n(alkalis, amines, etc.). The cleaning products \nused in other booths may even ignite the nitro-\ncellulose-based products in a manifolded \nexhaust system. Therefore, the exhaust of \nnitrocellulosebased products is considered an \nexception to this section. See the commentary \nto Chapter 65 for further information on the \nhazards of cellulose nitrate (pyroxylin) plastics. \n \nAdditional protection, such as filtering and \nsprinklers at the junction of spray booth \nexhaust, is also required. \n2404.7.6 \nTermination \npoint. \nThe \ntermination point for exhaust ducts discharging to \nthe atmosphere shall be not less than the following \ndistances: \n1. Ducts conveying explosive or flammable \nvapors, fumes or dusts: 9 m from the lot line; \n3 m from openings into the building; 1.8 m \nfrom exterior walls and roofs; 9 m from \ncombustible walls or openings into the \nbuilding that are in the direction of the \nexhaust discharge; 3 m above adjoining \ngrade. \n2. Other product-conveying outlets: 3 m from \nthe lot line; 900 mm from exterior walls and \nroofs; 3 m from openings into the building; 3 \nm above adjoining grade.",
      "commentary": "This section details the requirements for safe \noutlets/ termination points of exhaust ducts \nconveying sprayfinish operation effluent. This \nsection \ngives \ndistances \nthat \nmust \nbe \nmaintained, depending on the type of exhaust, \nand is consistent with the requirements in SBC \n501 Section 501.3.1. \n \nItem 1 details the requirements of safe \noutlets/termination points for exhaust ducts \nthat convey explosive or flammable vapors, \nfumes or dusts like those exhaust systems that \nserve operations involving the application of \nflammable finishes. This section is intended to \nreduce the exposure from the dangerous \nvapors in the exhaust. This is done to: \n1. \nProtect other parts of the building. \n2. \nProtect other buildings. \n3. \nReduce \na \npotential \nreaction \nfrom \nmaterials that may be incompatible. \n4. \nReduce the severity of a fire, in case of an \nignition. \n \nVapors that are considered flammable and \nflammable finishes, including dusts, have more \nrestrictive outlet/termination requirements than \nother vapors due to the potential for ignition. To \navoid recirculation of flammable vapors, fumes \nor dusts back into the building, the duct must \nbe designed and located to reduce such \nexposures. This may be achieved by physically \nseparating the exhaust outlet from openings in \nthe building, walls and roof, where sources of \nignition or incompatible materials may be \npresent [see Commentary Figure 2404.7.6(1) \nand Commentary Figure 2404.7.6(2)]. \n \nFor health and safety reasons, hazardous \nexhaust cannot be directed onto adjacent \nproperty. Maintaining the required distance \nallows the hazardous contents of the exhaust \nto disperse into the atmosphere, thereby \nminimizing the exposure of an adjoining \nproperty to the potential ignition hazard of a \nburning ember or spark or the hazardous, \nnoxious and objectionable odors emitted from \nsuch systems. Wind and wind-induced eddy \ncurrents can react with building structural \nsurfaces to create air pressure zones that can \ndiminish exhaust flow or redirect exhaust into \nnearby building openings, such as fresh air or \ncombustion air intakes and operable windows. \n \nExhaust \nsystems \nsometimes \nincorporate \nrotating hoods over the discharge opening to \nprevent high winds from restricting the flow of \nexhaust gases out of the system. The hoods \nalign themselves with the direction of the wind \nto allow the unimpeded and sometimes \ninduced discharge from the exhaust outlet. The \ntermination height specified for combustible \nwalls \nis \nmore \nrestrictive \nto \nallow \nthe \nconcentration of explosive or flammable \nconstituents in the exhaust to diminish before \nlanding or accumulating on a combustible wall. \nThe Fire official must consider prevailing wind \nconditions in locating hazardous exhaust \noutlets with respect to other building openings. \n \nItem 2 details provisions regarding safe outlets/ \ntermination points of other product-conveying \nducts, \nsuch \nas \nthose \nexhausting \nnon-\nflammable and nonexplosive dusts and waste \nproducts. This item requires that the exhaust \noutlet be located well into the undisturbed wind \nstream and away from the cavity and wake \n(eddy) zones around the building. This \ncounteracts the negative effects of wind-\ninduced conditions and also prevents the \nreentry of exhaust products into the building \nthrough openings and fresh air intakes. \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 11,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1181 \n \n2404.7.7 \nFan motors and belts. Electric \nmotors driving exhaust fans shall not be placed \ninside booths or ducts. Fan rotating elements shall \nbe nonferrous or nonsparking or the casing shall \nconsist of, or be lined with, such material. Belts \nshall not enter the duct or booth unless the belt and \npulley within the duct are tightly enclosed. \n❖ \nThis requirement in the ventilation section is \nintended to reduce sources of ignition from \nspark-producing \nelements. \nThis \nwould \nincrease the likelihood that overspray in the \nbooth or duct cannot accumulate on the motor \nhousing, which could ultimately cause the \nmotor to overheat. Products that are subject to \nsparking should be avoided within spraying \nspaces. Belts that drive exhaust fans are not \npermitted in the spraying area unless the belts \nand pulleys are tightly enclosed to prevent \nsolvents in exhaust air from degrading the belt \nmaterials and causing a failure of the \nventilation system. \n \nAs mentioned in the commentary to Section \n2403.4.1, the term “nonsparking” is somewhat \ninaccurate. Parts made of brass and similar \n“nonsparking” materials do produce sparks but \nwith ignition energies too low to ignite \nflammable vapors. Nevertheless, such parts \nshould \nbe \ndesigned \ncarefully \nto \navoid \nproducing sufficient frictional heat to cause an \nignition. \n2404.7.8 \nFilters. Air intake filters that are \npart of a wall or ceiling assembly shall be listed as \nClass I or II in accordance with UL 900. Exhaust \nfilters shall be required. \n❖ \nSpray-booth and ventilation system design \nshould effectively enclose spray operations. To \nprevent exhausting contaminated vapors into \nthe atmosphere and to prevent accumulation of \noverspray and residue on duct surfaces and at \nthe duct discharge location, filters must be \ninstalled ahead of the exhaust ventilation \nsystems from spraying spaces. \n \nUL 900 requirements cover tests to determine \ncombustibility and the amount of smoke \ngenerated for air filter units of both washable \nand throwaway types used for removal of dust \nand other air-borne particles from air circulated \nmechanically in equipment and systems. \nBecause \nthe \ncombustibility \nand \nsmoke \ngeneration of an air filter unit once used \ndepends on the chemicals or materials it is \nimpregnated with, the filter test requirements of \nUL 900 are for the clean condition only. See the \ncommentary to Section 605.2 of SBC 501 for \nfurther discussion of UL 900 filters. \n2404.7.8.1 \nSupports. Supports and holders for \nfilters shall be constructed of noncombustible \nmaterials. \n❖ \nThis section is intended to minimize the \ncombustible materials in a spray booth. The \narea near a filter that is used or partially used is \nvery susceptible to ignition. \n2404.7.8.2 \nAttachment. Overspray collection \nfilters shall be readily removable and accessible for \ncleaning or replacement. \n❖ \nDry-type overspray collectors or filters of paper \nor fiberglass construction are more efficient \nthan baffle plates. They are frequently used in \nspray booths containing moderate volumes of \nwork. Replaceable flat or cartridge filters are \nintended to be discarded once they are \nsignificantly \nloaded \nwith \nfinish \nresidue. \nTherefore, the filters must be easily accessed. \n2404.7.8.3 \nMaintaining air velocity. Visible \ngauges, audible alarms or pressure-activated \ndevices shall be installed to indicate or ensure that \nthe required air velocity is maintained. \n❖ \nMaintaining \nair \nvelocities \nis \ncritical \nin \nmaintaining a safe environment outside the \nspraying space, as well as proper collection of \nflammable vapors and dusts within the \nspraying space. If air velocities that the exhaust \nsystem is designed for are not maintained, the \nspray booth operator must be made aware of \nthis malfunction. To reduce the possibility of a \nfire or injury caused by human error, an \nautomatic shut down of the system is \nrecommended when the designed air velocities \nare not maintained. \n2404.7.8.4 \nFilter rolls. Spray booths equipped \nwith a filter roll that is automatically advanced \nwhen the air velocity is reduced to less than 0.5 m/s \nshall be arranged to shut down the spraying \noperation if the filter roll fails to advance \nautomatically. \n❖ \nIn the case of roll-type filters, fresh filter \nmaterial is advanced into the air stream when \nthe air velocity is reduced to less than 0.5 m/s. \nThe impregnated filter is wound on a take-up \nreel. When the entire filter roll is consumed, it \nis discarded and replaced with a fresh roll of \nfilter material. Shutting down the spray booth \nwhen the filter cannot automatically advance \n(either because of system failure or the need \nfor cartridge replacement) ensures that the \noperator of the spray booth does not fail in his \nor her task of replacing the filter. \n2404.7.8.5 \nFilter disposal. Discarded filter \npads shall be immediately removed to a safe, \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1181 \n \n2404.7.7 \nFan motors and belts. Electric \nmotors driving exhaust fans shall not be placed \ninside booths or ducts. Fan rotating elements shall \nbe nonferrous or nonsparking or the casing shall \nconsist of, or be lined with, such material. Belts \nshall not enter the duct or booth unless the belt and \npulley within the duct are tightly enclosed.",
      "commentary": "This requirement in the ventilation section is \nintended to reduce sources of ignition from \nspark-producing \nelements. \nThis \nwould \nincrease the likelihood that overspray in the \nbooth or duct cannot accumulate on the motor \nhousing, which could ultimately cause the \nmotor to overheat. Products that are subject to \nsparking should be avoided within spraying \nspaces. Belts that drive exhaust fans are not \npermitted in the spraying area unless the belts \nand pulleys are tightly enclosed to prevent \nsolvents in exhaust air from degrading the belt \nmaterials and causing a failure of the \nventilation system. \n \nAs mentioned in the commentary to Section \n2403.4.1, the term “nonsparking” is somewhat \ninaccurate. Parts made of brass and similar \n“nonsparking” materials do produce sparks but \nwith ignition energies too low to ignite \nflammable vapors. Nevertheless, such parts \nshould \nbe \ndesigned \ncarefully \nto \navoid \nproducing sufficient frictional heat to cause an \nignition. \n2404.7.8 \nFilters. Air intake filters that are \npart of a wall or ceiling assembly shall be listed as \nClass I or II in accordance with UL 900. Exhaust \nfilters shall be required.\n\n❖ Spray-booth and ventilation system design \nshould effectively enclose spray operations. To \nprevent exhausting contaminated vapors into \nthe atmosphere and to prevent accumulation of \noverspray and residue on duct surfaces and at \nthe duct discharge location, filters must be \ninstalled ahead of the exhaust ventilation \nsystems from spraying spaces. \n \nUL 900 requirements cover tests to determine \ncombustibility and the amount of smoke \ngenerated for air filter units of both washable \nand throwaway types used for removal of dust \nand other air-borne particles from air circulated \nmechanically in equipment and systems. \nBecause \nthe \ncombustibility \nand \nsmoke \ngeneration of an air filter unit once used \ndepends on the chemicals or materials it is \nimpregnated with, the filter test requirements of \nUL 900 are for the clean condition only. See the \ncommentary to Section 605.2 of SBC 501 for \nfurther discussion of UL 900 filters. \n2404.7.8.1 \nSupports. Supports and holders for \nfilters shall be constructed of noncombustible \nmaterials.\n\n❖ This section is intended to minimize the \ncombustible materials in a spray booth. The \narea near a filter that is used or partially used is \nvery susceptible to ignition. \n2404.7.8.2 \nAttachment. Overspray collection \nfilters shall be readily removable and accessible for \ncleaning or replacement.\n\n❖ Dry-type overspray collectors or filters of paper \nor fiberglass construction are more efficient \nthan baffle plates. They are frequently used in \nspray booths containing moderate volumes of \nwork. Replaceable flat or cartridge filters are \nintended to be discarded once they are \nsignificantly \nloaded \nwith \nfinish \nresidue. \nTherefore, the filters must be easily accessed. \n2404.7.8.3 \nMaintaining air velocity. Visible \ngauges, audible alarms or pressure-activated \ndevices shall be installed to indicate or ensure that \nthe required air velocity is maintained.\n\n❖ Maintaining \nair \nvelocities \nis \ncritical \nin \nmaintaining a safe environment outside the \nspraying space, as well as proper collection of \nflammable vapors and dusts within the \nspraying space. If air velocities that the exhaust \nsystem is designed for are not maintained, the \nspray booth operator must be made aware of \nthis malfunction. To reduce the possibility of a \nfire or injury caused by human error, an \nautomatic shut down of the system is \nrecommended when the designed air velocities \nare not maintained. \n2404.7.8.4 \nFilter rolls. Spray booths equipped \nwith a filter roll that is automatically advanced \nwhen the air velocity is reduced to less than 0.5 m/s \nshall be arranged to shut down the spraying \noperation if the filter roll fails to advance \nautomatically.\n\n❖ In the case of roll-type filters, fresh filter \nmaterial is advanced into the air stream when \nthe air velocity is reduced to less than 0.5 m/s. \nThe impregnated filter is wound on a take-up \nreel. When the entire filter roll is consumed, it \nis discarded and replaced with a fresh roll of \nfilter material. Shutting down the spray booth \nwhen the filter cannot automatically advance \n(either because of system failure or the need \nfor cartridge replacement) ensures that the \noperator of the spray booth does not fail in his \nor her task of replacing the filter. \n2404.7.8.5 \nFilter disposal. Discarded filter \npads shall be immediately removed to a safe, \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 12,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1182 \n \ndetached location or placed in a noncombustible \ncontainer with a tight-fitting lid and disposed of \nproperly. \n❖ \nTo reduce the possibility of ignition, filters \nshould be disposed of in approved metal \ncontainers with tight-fitting, self-closing lids. \nWaste containers should be removed from the \nbuilding when full and at the end of each work \nshift. See also the commentary to Section \n2403.4.3for further discussion of waste \ndisposal. \n2404.7.8.6 \nSpontaneous \nignition. \nSpray \nbooths using dry filters shall not be used for \nspraying materials that are highly susceptible to \nspontaneous heating and ignition. Filters shall be \nchanged prior to spraying materials that could react \nwith other materials previously collected. An \nexample of a potentially reactive combination \nincludes lacquer when combined with varnishes, \nstains or primers. \n❖ \nVentilation \nsystem \nfilters \nmust \nbe \nnoncombustible. Once fouled with paint or \ncoating residue, the filters become highly \ncombustible. \nMoreover, \nthey \nare \nmore \nsusceptible to spontaneous heating. Dry-type \nover-spray collectors or filters of paper or \nfiberglass construction are more efficient than \nbaffle plates and are frequently used in spray \nbooths containing moderate volumes of work. \nReplaceable flat or cartridge filters are \nintended to be discarded once they are \nsignificantly loaded with finish residue. See \nalso the commentary to Section 2404.5.1for \nfurther discussion of spontaneous ignition. \n2404.7.8.7 \nWaterwash \nspray \nbooths. \nWaterwash spray booths shall be of an approved \ndesign so as to prevent excessive accumulation of \ndeposits in ducts and residue at duct outlets. Such \nbooths shall be arranged so that air and overspray \nare drawn through a continuously flowing water \ncurtain before entering an exhaust duct to the \nbuilding exterior. \n❖ \nWaterwash booths are typically used for high-\nvolume paint and lacquer usage. Many paints \nand lacquers are susceptible to spontaneous \nheating and combustion when left in a poorly \nventilated \nor \nenclosed \narea. \nMaterials \ncontaining linseed oil are especially prone to \nthis type of reaction. Spray-finishing operations \ninvolving these materials should be confined to \nwaterwash booths when possible because \nwater is used as the filtration medium instead \nof dry filters. \n2404.8 Interlocks. Interlocks for spray application \nfinishes shall be in accordance with Sections \n2404.8.1 through 2404.8.2. \n❖ \nThis section establishes the applicability of the \nrequirements \nof \nSections \n2404.8.1and \n2404.8.2for controlling hazards of spraying \noperations through the installation of system \ninterlocks. \n2404.8.1 \nAutomated spray application \noperations.Where protecting automated spray \napplication \noperations, \nautomatic \nfire-\nextinguishing systems shall be equipped with an \napproved interlock feature that will, upon discharge \nof the system, automatically stop the spraying \noperations and workpiece conveyors into and out of \nthe flammable vapor areas. Where the building is \nequipped with a fire alarm system, discharge of the \nautomatic fire-extinguishing system shall also \nactivate the building alarm notification appliances. \n❖ \n An interlock is a practical solution to avoid a fire \nsituation in which the automated system would \nallow for a “moving fire” as the pieces within the \nautomated \nassembly \nmove \nthrough \nthe \nspraying space. The interlock would stop the \nspray \napplication, \nwhich \nwould \nfurther \ncontribute to the flammable fuel/vapors, and \nprevent a moving fire from spreading faster and \nfarther than expected. This is especially \nsignificant in larger conveyor and multiple \nspraying-space/spray-booth systems, where \nfire could spread quickly beyond the designed \nsprinkler area. The interlock between the \nsuppression system and the alarm system \nwould notify the occupants of a building to \nevacuate. \n2404.8.1.1 \nAlarm station. A manual fire \nalarm and emergency system shutdown station shall \nbe installed to serve each flammable vapor area. \nWhen activated, the station shall accomplish the \nfunctions indicated in Section 2404.8.1. \n❖ \nIn case the operator of a spraying area \nbecomes aware of a fire prior to the actuation \nof the extinguishing system, or in case there is \nan emergency not related to a fire where there \nis a risk to the occupants of the building, a \nmanual fire alarm station is needed. The \nmanual station is to provide the same functions \nas \nthe \nautomated \ninterlock \nin \nSection \n2404.8.1, such as stopping the spread of fire \nand activating occupant notification. Because \nareas near the spraying space are dangerous, \nto reduce the risk of injury to an operator who \nmay be attempting to activate the manual \nalarm, an additional alarm is required adjacent \nto an exit for the operator to activate while \nexiting from a hazardous situation. \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1182 \n \ndetached location or placed in a noncombustible \ncontainer with a tight-fitting lid and disposed of \nproperly.",
      "commentary": "To reduce the possibility of ignition, filters \nshould be disposed of in approved metal \ncontainers with tight-fitting, self-closing lids. \nWaste containers should be removed from the \nbuilding when full and at the end of each work \nshift. See also the commentary to Section \n2403.4.3for further discussion of waste \ndisposal. \n2404.7.8.6 \nSpontaneous \nignition. \nSpray \nbooths using dry filters shall not be used for \nspraying materials that are highly susceptible to \nspontaneous heating and ignition. Filters shall be \nchanged prior to spraying materials that could react \nwith other materials previously collected. An \nexample of a potentially reactive combination \nincludes lacquer when combined with varnishes, \nstains or primers.\n\n❖ Ventilation \nsystem \nfilters \nmust \nbe \nnoncombustible. Once fouled with paint or \ncoating residue, the filters become highly \ncombustible. \nMoreover, \nthey \nare \nmore \nsusceptible to spontaneous heating. Dry-type \nover-spray collectors or filters of paper or \nfiberglass construction are more efficient than \nbaffle plates and are frequently used in spray \nbooths containing moderate volumes of work. \nReplaceable flat or cartridge filters are \nintended to be discarded once they are \nsignificantly loaded with finish residue. See \nalso the commentary to Section 2404.5.1for \nfurther discussion of spontaneous ignition. \n2404.7.8.7 \nWaterwash \nspray \nbooths. \nWaterwash spray booths shall be of an approved \ndesign so as to prevent excessive accumulation of \ndeposits in ducts and residue at duct outlets. Such \nbooths shall be arranged so that air and overspray \nare drawn through a continuously flowing water \ncurtain before entering an exhaust duct to the \nbuilding exterior.\n\n❖ Waterwash booths are typically used for high-\nvolume paint and lacquer usage. Many paints \nand lacquers are susceptible to spontaneous \nheating and combustion when left in a poorly \nventilated \nor \nenclosed \narea. \nMaterials \ncontaining linseed oil are especially prone to \nthis type of reaction. Spray-finishing operations \ninvolving these materials should be confined to \nwaterwash booths when possible because \nwater is used as the filtration medium instead \nof dry filters. \n2404.8 Interlocks. Interlocks for spray application \nfinishes shall be in accordance with Sections \n2404.8.1 through 2404.8.2.\n\n❖ This section establishes the applicability of the \nrequirements \nof \nSections \n2404.8.1and \n2404.8.2for controlling hazards of spraying \noperations through the installation of system \ninterlocks. \n2404.8.1 \nAutomated spray application \noperations.Where protecting automated spray \napplication \noperations, \nautomatic \nfire-\nextinguishing systems shall be equipped with an \napproved interlock feature that will, upon discharge \nof the system, automatically stop the spraying \noperations and workpiece conveyors into and out of \nthe flammable vapor areas. Where the building is \nequipped with a fire alarm system, discharge of the \nautomatic fire-extinguishing system shall also \nactivate the building alarm notification appliances.\n\n❖ An interlock is a practical solution to avoid a fire \nsituation in which the automated system would \nallow for a “moving fire” as the pieces within the \nautomated \nassembly \nmove \nthrough \nthe \nspraying space. The interlock would stop the \nspray \napplication, \nwhich \nwould \nfurther \ncontribute to the flammable fuel/vapors, and \nprevent a moving fire from spreading faster and \nfarther than expected. This is especially \nsignificant in larger conveyor and multiple \nspraying-space/spray-booth systems, where \nfire could spread quickly beyond the designed \nsprinkler area. The interlock between the \nsuppression system and the alarm system \nwould notify the occupants of a building to \nevacuate. \n2404.8.1.1 \nAlarm station. A manual fire \nalarm and emergency system shutdown station shall \nbe installed to serve each flammable vapor area. \nWhen activated, the station shall accomplish the \nfunctions indicated in Section 2404.8.1.\n\n❖ In case the operator of a spraying area \nbecomes aware of a fire prior to the actuation \nof the extinguishing system, or in case there is \nan emergency not related to a fire where there \nis a risk to the occupants of the building, a \nmanual fire alarm station is needed. The \nmanual station is to provide the same functions \nas \nthe \nautomated \ninterlock \nin \nSection \n2404.8.1, such as stopping the spread of fire \nand activating occupant notification. Because \nareas near the spraying space are dangerous, \nto reduce the risk of injury to an operator who \nmay be attempting to activate the manual \nalarm, an additional alarm is required adjacent \nto an exit for the operator to activate while \nexiting from a hazardous situation. \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 13,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1183 \n \n2404.8.1.2 \nAlarm station location. Not less \nthan one manual fire alarm and emergency system \nshutdown station shall be provided with ready \naccess for operating personnel. Where access to this \nstation is likely to involve exposure to danger, an \nadditional station shall be located adjacent to an exit \nfrom the area. \n❖ \nManual fire alarm and emergency system \nshutdown stations, in order to be effective, \nmust be located within easy reach of spray \noperation personnel who might be working in \nthe area. Ready access is defined as “that \nwhich \nenables \na \ndevice, \nappliance \nor \nequipment to be directly reached, without \nrequiring the removal or movement of any \npanel door or similar obstruction.” For example, \nthere should be no physical obstructions and \nno change in elevation to reach the required \nstation. \n \nWhere access to required manual fire alarm \nand emergency system shutdown stations \ncould be compromised by a flash fire or \nequipment malfunction, an additional station \nmust be installed near [within 1.5 m] an exit \ndoor from the area so that at least one station \nis available in the path of egress to transmit an \nalarm in a timely manner. This location also \nencourages the actuation of the manual fire \nalarm and emergency system on the fire floor \nprior to entering the stairway or exiting the \nbuilding, resulting in the alarm being received \nfrom the actual fire floor and not another floor \nalong the path of egress. The installation \ncriteria contained in Section 907.4 for manual \nfire alarm boxes are applicable to such stations \nsince part of their function is as a fire alarm pull \nstation. \n2404.8.2 \nVentilation interlock prohibited. \nAir makeup and flammable vapor area exhaust \nsystems shall not be interlocked with the fire alarm \nsystem and shall remain in operation during a fire \nalarm condition. \nException: Where the type of fire-extinguishing \nsystem used requires such ventilation to be \ndiscontinued, air makeup and exhaust systems shall \nshut down and dampers shall close. \n❖ \nExhaust ventilation of flammable vapors and \nsmoke during a fire may help reduce the fire \nseverity and increase visibility. Therefore, an \ninterlock system to shut down the spray \noperations during a fire should not include the \nsafety systems, such as ventilation. In an \nemergency, \nthe \nsuccess \nof \nthe \nfire-\nextinguishing system takes precedence over \nthe \nfunction \nof \nthe \nventilation \nsystem. \nTherefore, if the ventilation system in any way \ncompromises the fire-extinguishing system, the \nexception \nallows \nthese \nsystems \nto \nbe \ninterlocked to shut down in the event of a fire. \nExamples \nof \nsystems \nthat \nmay \nbe \ncompromised if the ventilation system is on are \nmany of the extinguishing systems that are not \nwater \nbased, \nsuch \nas \ncarbon \ndioxide, \nhalogenated agent, clean agent, etc. \n2404.9 Limited \nspraying \nspaces. \nLimited \nspraying spaces shall comply with Sections \n2404.9.1 through 2404.9.4. \n❖ \nLimited spraying spaces are to accommodate \nuses that are limited in their frequency and \namounts of hazardous materials used. As \nmentioned \npreviously, \nthis \noperation \nis \nintended more for small touch-up work found in \na maintenance shop. \n2404.9.1 \nJob size. The aggregate surface \narea to be sprayed shall not exceed 0.84 m2. \n❖ \nLimiting the workpiece size limits the amount of \nflammable vapors that are produced in such an \narea. This is again to accommodate small \nincidental-type spraying processes found in \ntypical \nmanufacturing \nor \nmercantile \noccupancies. \n2404.9.2 \nFrequency. Spraying operations \nshall not be of a continuous nature. \n❖ \nAs mentioned previously, the limited spraying \nsetup is to accommodate small incidental-type \nprocesses. If the processes are continuous, a \nspray booth, spray room or spraying space that \nhas more stringent requirements and is better \nregulated from a fire prevention and fire \nprotection standpoint must be used. \n2404.9.3 \nVentilation. Positive mechanical \nventilation providing a minimum of six complete \nair changes per hour shall be installed. Such system \nshall meet the requirements of this code for \nhandling flammable vapor areas. Explosion venting \nis not required. \n❖ \nSix air changes per hour is the requirement for \nlimited spraying areas; however, if the quantity \nof hazardous material in the room or control \narea in which the limited spraying space is \nlocated exceeds the MAQ for hazardous \nmaterials given in Chapter 50 or 57, both \nexhaust ventilation requirements in those \nchapters for flammable vapors and the \nrequirement in this section have to be met. A \ntypical example would be a plating shop where \nallowable quantities of corrosives and toxics \nare exceeded (Group H-4) and where the \nexhaust ventilation at a rate of 0.00508 m3/(s × \nm2) of floor area is required. If a limited \nspraying space is located in such a room, the \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1183 \n \n2404.8.1.2 \nAlarm station location. Not less \nthan one manual fire alarm and emergency system \nshutdown station shall be provided with ready \naccess for operating personnel. Where access to this \nstation is likely to involve exposure to danger, an \nadditional station shall be located adjacent to an exit \nfrom the area.",
      "commentary": "Manual fire alarm and emergency system \nshutdown stations, in order to be effective, \nmust be located within easy reach of spray \noperation personnel who might be working in \nthe area. Ready access is defined as “that \nwhich \nenables \na \ndevice, \nappliance \nor \nequipment to be directly reached, without \nrequiring the removal or movement of any \npanel door or similar obstruction.” For example, \nthere should be no physical obstructions and \nno change in elevation to reach the required \nstation. \n \nWhere access to required manual fire alarm \nand emergency system shutdown stations \ncould be compromised by a flash fire or \nequipment malfunction, an additional station \nmust be installed near [within 1.5 m] an exit \ndoor from the area so that at least one station \nis available in the path of egress to transmit an \nalarm in a timely manner. This location also \nencourages the actuation of the manual fire \nalarm and emergency system on the fire floor \nprior to entering the stairway or exiting the \nbuilding, resulting in the alarm being received \nfrom the actual fire floor and not another floor \nalong the path of egress. The installation \ncriteria contained in Section 907.4 for manual \nfire alarm boxes are applicable to such stations \nsince part of their function is as a fire alarm pull \nstation. \n2404.8.2 \nVentilation interlock prohibited. \nAir makeup and flammable vapor area exhaust \nsystems shall not be interlocked with the fire alarm \nsystem and shall remain in operation during a fire \nalarm condition. \nException: Where the type of fire-extinguishing \nsystem used requires such ventilation to be \ndiscontinued, air makeup and exhaust systems shall \nshut down and dampers shall close.\n\n❖ Exhaust ventilation of flammable vapors and \nsmoke during a fire may help reduce the fire \nseverity and increase visibility. Therefore, an \ninterlock system to shut down the spray \noperations during a fire should not include the \nsafety systems, such as ventilation. In an \nemergency, \nthe \nsuccess \nof \nthe \nfire-\nextinguishing system takes precedence over \nthe \nfunction \nof \nthe \nventilation \nsystem. \nTherefore, if the ventilation system in any way \ncompromises the fire-extinguishing system, the \nexception \nallows \nthese \nsystems \nto \nbe \ninterlocked to shut down in the event of a fire. \nExamples \nof \nsystems \nthat \nmay \nbe \ncompromised if the ventilation system is on are \nmany of the extinguishing systems that are not \nwater \nbased, \nsuch \nas \ncarbon \ndioxide, \nhalogenated agent, clean agent, etc. \n2404.9 Limited \nspraying \nspaces. \nLimited \nspraying spaces shall comply with Sections \n2404.9.1 through 2404.9.4.\n\n❖ Limited spraying spaces are to accommodate \nuses that are limited in their frequency and \namounts of hazardous materials used. As \nmentioned \npreviously, \nthis \noperation \nis \nintended more for small touch-up work found in \na maintenance shop. \n2404.9.1 \nJob size. The aggregate surface \narea to be sprayed shall not exceed 0.84 m2.\n\n❖ Limiting the workpiece size limits the amount of \nflammable vapors that are produced in such an \narea. This is again to accommodate small \nincidental-type spraying processes found in \ntypical \nmanufacturing \nor \nmercantile \noccupancies. \n2404.9.2 \nFrequency. Spraying operations \nshall not be of a continuous nature.\n\n❖ As mentioned previously, the limited spraying \nsetup is to accommodate small incidental-type \nprocesses. If the processes are continuous, a \nspray booth, spray room or spraying space that \nhas more stringent requirements and is better \nregulated from a fire prevention and fire \nprotection standpoint must be used. \n2404.9.3 \nVentilation. Positive mechanical \nventilation providing a minimum of six complete \nair changes per hour shall be installed. Such system \nshall meet the requirements of this code for \nhandling flammable vapor areas. Explosion venting \nis not required.\n\n❖ Six air changes per hour is the requirement for \nlimited spraying areas; however, if the quantity \nof hazardous material in the room or control \narea in which the limited spraying space is \nlocated exceeds the MAQ for hazardous \nmaterials given in Chapter 50 or 57, both \nexhaust ventilation requirements in those \nchapters for flammable vapors and the \nrequirement in this section have to be met. A \ntypical example would be a plating shop where \nallowable quantities of corrosives and toxics \nare exceeded (Group H-4) and where the \nexhaust ventilation at a rate of 0.00508 m3/(s × \nm2) of floor area is required. If a limited \nspraying space is located in such a room, the \n-",
      "chapter_id": "ch24",
      "section_id": "sec510"
    },
    {
      "page": 14,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1184 \n \nmost restrictive requirement has to be met; that \nis, the greater of 0.00508 m3/(s × m2) or six air \nchanges per hour. The vapor density of the \nmaterial (whether vapors are heavier or lighter \nthan air) should be taken into account when \nconsidering the location of exhaust inlets. \nAdditionally, \nbecause \nSBC \n501 \nSection \n502.7.2 \nis \nidentical \nto \nthis \nsection, \nconformance to the general requirements of \nSBC 501 Section 502, especially Section \n502.1.1 (the inlet to an exhaust system shall be \nlocated in the area of heaviest concentration of \ncontaminants), is recommended. \n2404.9.4 \nElectrical \nwiring. \nElectrical \nwiring within 3 m of the floor and 6 m horizontally \nof the limited spraying space shall be designed for \nClass I, Division 2 locations in accordance with \nSBC 401. \n❖ \nProcesses in limited spraying spaces may still \nresult in some vapor generation. Because they \nare generally heavier than air, vapors in spray \nprocesses typically accumulate near the floor. \nThese vapors may travel long distances \nundetected before causing a flash fire. To limit \nthe ignition sources, wiring must be installed to \nmeet Class I, Division 2 requirements within 3 \nm of the floor and 6 m horizontally. \nSECTION 2405 DIPPING OPERATIONS \n2405.1 General. Dip-tank operations shall comply \nwith the requirements of SECTION 2403and \nSections 2405.2 through 2405.11. \n❖ \nThis section establishes the applicability of the \nrequirements of Section 2403and Section \n2405for controlling hazards associated with dip \ntanks and dipping operations. \n2405.2 Location of dip-tank operations. Dip-\ntank operations conducted in buildings used for \nGroup A, I or R occupancies shall be located in a \nroom designed for that purpose, equipped with an \napproved automatic sprinkler system and separated \nvertically and horizontally from other areas in \naccordance with SBC 201. \n❖ \nSeparation and protection from hazards of \nother portions of a building housing the \noccupancy groups listed in this section are \ncritical for several reasons. Dipping and \ncoating processes are too hazardous to be \nconducted in occupancies with a high life or \nproperty exposure. The number of occupants \nin such buildings and their physical conditions \nvary. People exposed to the danger of a fire \ninvolving dip-tank operations must be able to \nevacuate or protect themselves promptly and \neffectively to avoid the risk of serious injury or \ndeath. Also, the behavior psychology of people \nin a Group A, I or R occupancy is very different \nfrom those in a Group F manufacturing \noccupancy. \nA \nperson \nwalking \nin \na \nmanufacturing \nfacility \nwhere \ndipping \noperations/processes take place, and where \nthe dip tanks and signs are in plain view, is \nmore aware of the physical dangers associated \nwith these processes than someone in a Group \nR occupancy, who would be less aware of the \nphysical hazards. \n \nThe \nprotection \ndesigned \ninto \nthese \noccupancies is, in many cases, less than would \nbe found in manufacturing occupancies. \nSeparation and protection in the form of fire-\nresistance-rated construction and automatic \nfire suppression must be provided where \ndipping operations must be conducted in the \nsame building. SBC 201 does not specifically \nprovide a requirement separating dip-tank \noperations located in these occupancies; \nhowever, the separations in accordance with \nSection 508 of SBC 201 would apply. If the \namounts of hazardous materials exceed the \nMAQ listed in Chapter 50, the occupancy \nseparation between Group H and A, or I and R \noccupancies varies, depending on what \nmaterials are involved (see SBC 201 Section \n508). \n2405.3 Construction of dip tanks. Dip tanks shall \nbe constructed in accordance with Sections 2405.3.1 \nthrough 2405.3.4.3and NFPA 34. Dip tanks, \nincluding drain boards, shall be constructed of \nnoncombustible material and their supports shall be \nof heavy metal, reinforced concrete or masonry. \n❖ \nThe selection of materials and design of \ndipping and coating processes must consider \nthe physical properties of the liquid and the \nprocessing \nenvironment. \nThe \ncorrosivity, \ndensity, viscosity, vapor pressure and flash \npoint of the liquid influences the selection of \nmaterials and arrangement of processing \nequipment. Additionally, mechanical hazards, \nsuch as impacts and collisions involving \nconveyor equipment, should be considered. \nProtected steel or concrete tank supports \nreduce the likelihood of a collapse in the event \nof a fire caused by a spill or release. The figure \naccompanying the definition of “Dip tank” in \nChapter 2 shows the arrangement of a typical \ndip tank, including overflow and emergency \nrelease drains. \n2405.3.1 \nOverflow. Dip tanks greater than \n570 L in capacity or 1 m2 in liquid surface area shall \nbe equipped with a trapped overflow pipe leading to \nan approved location outside the building. The \nbottom of the overflow connection shall be not less \nthan 150 mm below the top of the tank. \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1184 \n \nmost restrictive requirement has to be met; that \nis, the greater of 0.00508 m3/(s × m2) or six air \nchanges per hour. The vapor density of the \nmaterial (whether vapors are heavier or lighter \nthan air) should be taken into account when \nconsidering the location of exhaust inlets. \nAdditionally, \nbecause \nSBC \n501 \nSection \n502.7.2 \nis \nidentical \nto \nthis \nsection, \nconformance to the general requirements of \nSBC 501 Section 502, especially Section \n502.1.1 (the inlet to an exhaust system shall be \nlocated in the area of heaviest concentration of \ncontaminants), is recommended. \n2404.9.4 \nElectrical \nwiring. \nElectrical \nwiring within 3 m of the floor and 6 m horizontally \nof the limited spraying space shall be designed for \nClass I, Division 2 locations in accordance with \nSBC 401.",
      "commentary": "Processes in limited spraying spaces may still \nresult in some vapor generation. Because they \nare generally heavier than air, vapors in spray \nprocesses typically accumulate near the floor. \nThese vapors may travel long distances \nundetected before causing a flash fire. To limit \nthe ignition sources, wiring must be installed to \nmeet Class I, Division 2 requirements within 3 \nm of the floor and 6 m horizontally. \nSECTION 2405 DIPPING OPERATIONS \n2405.1 General. Dip-tank operations shall comply \nwith the requirements of SECTION 2403and \nSections 2405.2 through 2405.11.\n\n❖ This section establishes the applicability of the \nrequirements of Section 2403and Section \n2405for controlling hazards associated with dip \ntanks and dipping operations. \n2405.2 Location of dip-tank operations. Dip-\ntank operations conducted in buildings used for \nGroup A, I or R occupancies shall be located in a \nroom designed for that purpose, equipped with an \napproved automatic sprinkler system and separated \nvertically and horizontally from other areas in \naccordance with SBC 201.\n\n❖ Separation and protection from hazards of \nother portions of a building housing the \noccupancy groups listed in this section are \ncritical for several reasons. Dipping and \ncoating processes are too hazardous to be \nconducted in occupancies with a high life or \nproperty exposure. The number of occupants \nin such buildings and their physical conditions \nvary. People exposed to the danger of a fire \ninvolving dip-tank operations must be able to \nevacuate or protect themselves promptly and \neffectively to avoid the risk of serious injury or \ndeath. Also, the behavior psychology of people \nin a Group A, I or R occupancy is very different \nfrom those in a Group F manufacturing \noccupancy. \nA \nperson \nwalking \nin \na \nmanufacturing \nfacility \nwhere \ndipping \noperations/processes take place, and where \nthe dip tanks and signs are in plain view, is \nmore aware of the physical dangers associated \nwith these processes than someone in a Group \nR occupancy, who would be less aware of the \nphysical hazards. \n \nThe \nprotection \ndesigned \ninto \nthese \noccupancies is, in many cases, less than would \nbe found in manufacturing occupancies. \nSeparation and protection in the form of fire-\nresistance-rated construction and automatic \nfire suppression must be provided where \ndipping operations must be conducted in the \nsame building. SBC 201 does not specifically \nprovide a requirement separating dip-tank \noperations located in these occupancies; \nhowever, the separations in accordance with \nSection 508 of SBC 201 would apply. If the \namounts of hazardous materials exceed the \nMAQ listed in Chapter 50, the occupancy \nseparation between Group H and A, or I and R \noccupancies varies, depending on what \nmaterials are involved (see SBC 201 Section \n508). \n2405.3 Construction of dip tanks. Dip tanks shall \nbe constructed in accordance with Sections 2405.3.1 \nthrough 2405.3.4.3and NFPA 34. Dip tanks, \nincluding drain boards, shall be constructed of \nnoncombustible material and their supports shall be \nof heavy metal, reinforced concrete or masonry.\n\n❖ The selection of materials and design of \ndipping and coating processes must consider \nthe physical properties of the liquid and the \nprocessing \nenvironment. \nThe \ncorrosivity, \ndensity, viscosity, vapor pressure and flash \npoint of the liquid influences the selection of \nmaterials and arrangement of processing \nequipment. Additionally, mechanical hazards, \nsuch as impacts and collisions involving \nconveyor equipment, should be considered. \nProtected steel or concrete tank supports \nreduce the likelihood of a collapse in the event \nof a fire caused by a spill or release. The figure \naccompanying the definition of “Dip tank” in \nChapter 2 shows the arrangement of a typical \ndip tank, including overflow and emergency \nrelease drains. \n2405.3.1 \nOverflow. Dip tanks greater than \n570 L in capacity or 1 m2 in liquid surface area shall \nbe equipped with a trapped overflow pipe leading to \nan approved location outside the building. The \nbottom of the overflow connection shall be not less \nthan 150 mm below the top of the tank. \n-",
      "chapter_id": "ch24",
      "section_id": "sec2405"
    },
    {
      "page": 15,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1185 \n \n❖ \nAn overflow drain is required for tanks with \ncapacities greater than 570 L or having a \nsurface area greater than 1 m2 to confine spills \nor uncontrolled releases caused by overfilling \nor overflowing when parts are immersed. The \ncapacity of overflow drains should exceed the \ncapacity of the tank and discharge through an \napproved trap and separator or to an approved \nsalvage tank. \n2405.3.2 \nBottom drains. Dip tanks greater \nthan 1900 L in liquid capacity shall be equipped \nwith \nbottom \ndrains \nthat \nare \narranged \nto \nautomatically and manually drain the tank quickly \nin the event of a fire unless the viscosity of the \nliquid at normal atmospheric temperature makes \nthis impractical. Manual operation shall be from a \nsafe, accessible location. Where gravity flow is not \npracticable, automatic pumps shall be provided. \nSuch drains shall be trapped and discharged to a \nclosed, vented salvage tank or to an approved \noutside location. \nException: Dip tanks containing Class IIIB \ncombustible liquids where the liquids are not heated \nabove room temperature and the process area is \nprotected by automatic sprinklers. \n❖ \nEmergency release drains permit flammable \nliquids in dip tanks to be safely discharged if a \nfire occurs. A trap between the drain opening \nand the separator or salvage tank reduces the \nlikelihood that the fire will flash back into the \ntank. The arrangement of emergency release \ndrains must permit both automatic and manual \noperation. Moreover, viscous liquids are \nexempt from these requirements. These \nliquids, however, generally have higher flash \npoints and are more difficult to ignite than other, \nless viscous materials. If a highly viscous \ncombustible liquid is heated for use as a \ncoating material, having a drain remains a \ngood practice. If installed, the drain should be \nsized for the volume and viscosity of the liquid \nunder \nnormal \nusage \nconditions. \nWhen \npractical, tanks should be arranged to drain by \ngravity. Pumps must be used if gravity \ndischarge is not practical. When a tank is \nequipped with a pump, the pump should be \ninstalled on the discharge side of the trap. \nWhen a pump is installed to aid in emergency \nrelease, flammable and combustible liquid \npiping must comply with Chapter 57. The \nexception covers Class IIIB combustible \nliquids, which have a flashpoint above 93°C. \nThese liquids are not viewed by the code as \nextremely hazardous, especially when they are \nnot heated above room temperature. For \nexample, Table 5003.1.1(1), Note f allows for \nunlimited quantities of Class IIIB liquids in \nstorage and use in a sprinklered building. \n2405.3.3 \nDipping \nliquid \ntemperature \ncontrol. Protection against the accumulation of \nvapors, \nself-ignition \nand \nexcessively \nhigh \ntemperatures shall be provided for dipping liquids \nthat are heated directly or heated by the surfaces of \nthe object being dipped. \n❖ \nThe evaporation rate of a liquid increases as \nthe liquid temperature increases. By controlling \nthe maximum liquid temperature, in case of a \nmalfunction \nor \nunplanned \nevent, \nthe \ntemperature of the liquid will not increase to a \npoint where the exhaust ventilation cannot \naccommodate the exhaust of the vapors. \nMoreover, controlling the maximum liquid \ntemperature would prevent the liquid from \nreaching its self-ignition (or auto-ignition) \ntemperature. The temperature control for the \nliquid must be specifically designed for the \nliquid. Self-ignition temperatures of liquids can \nbe found in many references. \n2405.3.4 \nDip-tank covers. Dip-tank covers \nallowed by Section 2405.4.1shall be capable of \nmanual operation and shall be automatic closing by \napproved automatic-closing devices designed to \noperate in the event of a fire. \n❖ \nDip-tank covers installed as a method of \nautomatic suppression conforming to Section \n2405.4.1must be capable of manual actuation. \nAutomatic closure must be initiated by a fusible \nlink or another approved heat-sensitive device. \nCovers that cannot close under the force of \ngravity \nmust \nbe \nassisted \nby \nhydraulic \nactivators, springs, counterweights or other \nmethods. \n2405.3.4.1 \nConstruction. Covers shall be \nconstructed of noncombustible material or be of a \ntin-clad type with enclosing metal applied with \nlocked joints. \n❖ \nDip-tank covers must be constructed of \nnoncombustible material to avoid adding to the \nfire load, as well as to maintain the integrity of \nthe system as a passive containment fire \nprotection system. Tin-clad covers should be \ndesigned the same as metal-clad or tin-clad fire \ndoors (see NFPA 80). Materials used for \nautomatic-closing \nmechanisms, \nsuch \nas \nhydraulic actuators, springs, etc., should also \nbe constructed of noncombustible materials. \n2405.3.4.2 \nSupports. Chain or wire rope shall \nbe utilized for cover supports or operating \nmechanisms. \n❖ \nDevices for holding the cover open must be \ndesigned to permit it to close freely and seal \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1185",
      "commentary": "An overflow drain is required for tanks with \ncapacities greater than 570 L or having a \nsurface area greater than 1 m2 to confine spills \nor uncontrolled releases caused by overfilling \nor overflowing when parts are immersed. The \ncapacity of overflow drains should exceed the \ncapacity of the tank and discharge through an \napproved trap and separator or to an approved \nsalvage tank. \n2405.3.2 \nBottom drains. Dip tanks greater \nthan 1900 L in liquid capacity shall be equipped \nwith \nbottom \ndrains \nthat \nare \narranged \nto \nautomatically and manually drain the tank quickly \nin the event of a fire unless the viscosity of the \nliquid at normal atmospheric temperature makes \nthis impractical. Manual operation shall be from a \nsafe, accessible location. Where gravity flow is not \npracticable, automatic pumps shall be provided. \nSuch drains shall be trapped and discharged to a \nclosed, vented salvage tank or to an approved \noutside location. \nException: Dip tanks containing Class IIIB \ncombustible liquids where the liquids are not heated \nabove room temperature and the process area is \nprotected by automatic sprinklers.\n\n❖ Emergency release drains permit flammable \nliquids in dip tanks to be safely discharged if a \nfire occurs. A trap between the drain opening \nand the separator or salvage tank reduces the \nlikelihood that the fire will flash back into the \ntank. The arrangement of emergency release \ndrains must permit both automatic and manual \noperation. Moreover, viscous liquids are \nexempt from these requirements. These \nliquids, however, generally have higher flash \npoints and are more difficult to ignite than other, \nless viscous materials. If a highly viscous \ncombustible liquid is heated for use as a \ncoating material, having a drain remains a \ngood practice. If installed, the drain should be \nsized for the volume and viscosity of the liquid \nunder \nnormal \nusage \nconditions. \nWhen \npractical, tanks should be arranged to drain by \ngravity. Pumps must be used if gravity \ndischarge is not practical. When a tank is \nequipped with a pump, the pump should be \ninstalled on the discharge side of the trap. \nWhen a pump is installed to aid in emergency \nrelease, flammable and combustible liquid \npiping must comply with Chapter 57. The \nexception covers Class IIIB combustible \nliquids, which have a flashpoint above 93°C. \nThese liquids are not viewed by the code as \nextremely hazardous, especially when they are \nnot heated above room temperature. For \nexample, Table 5003.1.1(1), Note f allows for \nunlimited quantities of Class IIIB liquids in \nstorage and use in a sprinklered building. \n2405.3.3 \nDipping \nliquid \ntemperature \ncontrol. Protection against the accumulation of \nvapors, \nself-ignition \nand \nexcessively \nhigh \ntemperatures shall be provided for dipping liquids \nthat are heated directly or heated by the surfaces of \nthe object being dipped.\n\n❖ The evaporation rate of a liquid increases as \nthe liquid temperature increases. By controlling \nthe maximum liquid temperature, in case of a \nmalfunction \nor \nunplanned \nevent, \nthe \ntemperature of the liquid will not increase to a \npoint where the exhaust ventilation cannot \naccommodate the exhaust of the vapors. \nMoreover, controlling the maximum liquid \ntemperature would prevent the liquid from \nreaching its self-ignition (or auto-ignition) \ntemperature. The temperature control for the \nliquid must be specifically designed for the \nliquid. Self-ignition temperatures of liquids can \nbe found in many references. \n2405.3.4 \nDip-tank covers. Dip-tank covers \nallowed by Section 2405.4.1shall be capable of \nmanual operation and shall be automatic closing by \napproved automatic-closing devices designed to \noperate in the event of a fire.\n\n❖ Dip-tank covers installed as a method of \nautomatic suppression conforming to Section \n2405.4.1must be capable of manual actuation. \nAutomatic closure must be initiated by a fusible \nlink or another approved heat-sensitive device. \nCovers that cannot close under the force of \ngravity \nmust \nbe \nassisted \nby \nhydraulic \nactivators, springs, counterweights or other \nmethods. \n2405.3.4.1 \nConstruction. Covers shall be \nconstructed of noncombustible material or be of a \ntin-clad type with enclosing metal applied with \nlocked joints.\n\n❖ Dip-tank covers must be constructed of \nnoncombustible material to avoid adding to the \nfire load, as well as to maintain the integrity of \nthe system as a passive containment fire \nprotection system. Tin-clad covers should be \ndesigned the same as metal-clad or tin-clad fire \ndoors (see NFPA 80). Materials used for \nautomatic-closing \nmechanisms, \nsuch \nas \nhydraulic actuators, springs, etc., should also \nbe constructed of noncombustible materials. \n2405.3.4.2 \nSupports. Chain or wire rope shall \nbe utilized for cover supports or operating \nmechanisms.\n\n❖ Devices for holding the cover open must be \ndesigned to permit it to close freely and seal \n-",
      "chapter_id": "ch24",
      "section_id": "sec2405"
    },
    {
      "page": 16,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1186 \n \ntightly. If noncombustible materials are used, a \nfusible link or another heat-sensitive device \nmust be used to initiate closure. \n2405.3.4.3 \nClosed covers. Covers shall be \nkept closed when tanks are not in use. \n❖ \nKeeping the cover closed when the tank is not \nin use reduces the release of flammable vapors \nor the accidental introduction of an ignition \nsource into the vapor area located below the \nrim of the dip tank. \n2405.4 Fire protection. Dip-tank operations shall \nbe protected in accordance with Sections 2405.4.1 \nthrough 2405.4.2. \n❖ \nThis section establishes the applicability of the \nrequirements of Section 2405.4 for controlling \nand extinguishing fires in dipping operations. \n2405.4.1 \nFixed \nfire-extinguishing \nequipment. \nAn \napproved \nautomatic \nfire-\nextinguishing system or dip-tank cover in \naccordance with Section 2405.3.4 shall be provided \nfor the following dip tanks: \n1. Dip tanks less than 570 L in capacity or 1 m2 \nin liquid surface area. \n2. Dip tanks containing a liquid with a flash \npoint below 43°C used in such manner that \nthe liquid temperature could equal or be \ngreater than its flash point from artificial or \nnatural causes, and having both a capacity of \nmore than 38 L and a liquid surface area of \nmore than 0.37 m2. \n❖ \nThis section applies to fire-extinguishing \nequipment for certain smaller sizes of dip \ntanks. It offers the option of dip-tank covers \ninstead of a fixed fire-extinguishing system. \nTanks \nequipped \nwith \nnoncombustible \nautomatic-closing \ncovers \nconforming \nto \nSection 2405.3.4 need not be protected by a \nfire suppression system on the basis that the \ncover can be closed, thus containing a dip tank \nfire and further restricting oxygen supply to the \nfire. Additionally, the suppression system will \nnot be effective in controlling a fire when the \ncover is in the sloped position because the \nsprinkler water would simply run off the cover \nand away from the fire. Automatic sprinkler \nprotection is recommended for plant areas \nlocated around dip tanks and other similar \nequipment. However, the primary protection for \nthe dip tank should be one of the following \ntypes of systems listed in order of desirability \nand effectiveness: \n1. \nWater-spray fixed system (NFPA 15 or \n16). \n2. \nFoam-extinguishing system (NFPA 11, \n11A or 16). \n3. \nCarbon dioxide system (NFPA 12). \n4. \nHalogenated system (NFPA 12A). \n5. \nDry-chemical system (NFPA 17). \n❖ \nWater-spray fixed systems are more effective \nat controlling flammable liquid pool fires, such \nas those involving dip tanks, because they \nproduce finer water droplets that are more \neffective at absorbing heat from these rapidly \nburning, intense fires. Most water droplets are \nquickly vaporized by the fire and rarely pose a \nsignificant danger of boil-over, froth-over or \nslop-over from penetrating the surface of the \nflammable or combustible liquid (see NFPA 30 \nfor further information on these phenomena \nunique to flammable and combustible liquids in \ntanks). Unless dip-tank covers are installed, \nfixed fire-extinguishing equipment is required \nfor dip tanks less than 570 L or 0.93 m2. \nBecause of their ease of ignition, dip tanks \ncontaining Class I flammable liquids and Class \nII combustible liquids with flashpoints below \n43°C used at ambient temperatures above \ntheir flashpoints, and dip tanks having \ncapacities greater than 38 L and exposed \nsurface areas greater than 0.37 m2, must have \ndip-tank covers or protection designed in \naccordance with NFPA 34 (see commentary, \nSection 2405.4.1.1). \n2405.4.1.1 \nFire-extinguishing system. An \napproved automatic fire-extinguishing system shall \nbe provided for dip tanks with a 570 L or more \ncapacity or1 m2 or larger in a liquid surface area. \nFire-extinguishing system design shall be in \naccordance with NFPA 34. \n❖ \nAutomatic fire suppression must be installed at \ndip tanks with a capacity greater than 570 L or \nlarger than 1 m2 in surface area. See the \ncommentary to Section 2405.4.1 for the \npreferred type of extinguishing system. \n2405.4.2 \nPortable fire extinguishers. Areas \nin the vicinity of dip tanks shall be provided with \nportable fire extinguishers complying with Section \n906and suitable for flammable and combustible \nliquid fires as specified for extra (high) hazard \noccupancies. \n❖ \nPortable fire extinguishers for incipient fire \nfighting must be installed for use by employees \nworking around dipping and coating processing \nequipment. Both the size and distribution of \nportable fire extinguishers must conform to this \nsection, Section 906.1 and the applicable \nsections of NFPA 10 for extra (high) hazards. \nTwo units of Class B extinguishing capabilities \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1186 \n \ntightly. If noncombustible materials are used, a \nfusible link or another heat-sensitive device \nmust be used to initiate closure. \n2405.3.4.3 \nClosed covers. Covers shall be \nkept closed when tanks are not in use.",
      "commentary": "Keeping the cover closed when the tank is not \nin use reduces the release of flammable vapors \nor the accidental introduction of an ignition \nsource into the vapor area located below the \nrim of the dip tank. \n2405.4 Fire protection. Dip-tank operations shall \nbe protected in accordance with Sections 2405.4.1 \nthrough 2405.4.2.\n\n❖ This section establishes the applicability of the \nrequirements of Section 2405.4 for controlling \nand extinguishing fires in dipping operations. \n2405.4.1 \nFixed \nfire-extinguishing \nequipment. \nAn \napproved \nautomatic \nfire-\nextinguishing system or dip-tank cover in \naccordance with Section 2405.3.4 shall be provided \nfor the following dip tanks: \n1. Dip tanks less than 570 L in capacity or 1 m2 \nin liquid surface area. \n2. Dip tanks containing a liquid with a flash \npoint below 43°C used in such manner that \nthe liquid temperature could equal or be \ngreater than its flash point from artificial or \nnatural causes, and having both a capacity of \nmore than 38 L and a liquid surface area of \nmore than 0.37 m2.\n\n❖ This section applies to fire-extinguishing \nequipment for certain smaller sizes of dip \ntanks. It offers the option of dip-tank covers \ninstead of a fixed fire-extinguishing system. \nTanks \nequipped \nwith \nnoncombustible \nautomatic-closing \ncovers \nconforming \nto \nSection 2405.3.4 need not be protected by a \nfire suppression system on the basis that the \ncover can be closed, thus containing a dip tank \nfire and further restricting oxygen supply to the \nfire. Additionally, the suppression system will \nnot be effective in controlling a fire when the \ncover is in the sloped position because the \nsprinkler water would simply run off the cover \nand away from the fire. Automatic sprinkler \nprotection is recommended for plant areas \nlocated around dip tanks and other similar \nequipment. However, the primary protection for \nthe dip tank should be one of the following \ntypes of systems listed in order of desirability \nand effectiveness: \n1. \nWater-spray fixed system (NFPA 15 or \n16). \n2. \nFoam-extinguishing system (NFPA 11, \n11A or 16). \n3. \nCarbon dioxide system (NFPA 12). \n4. \nHalogenated system (NFPA 12A). \n5. \nDry-chemical system (NFPA 17).\n\n❖ Water-spray fixed systems are more effective \nat controlling flammable liquid pool fires, such \nas those involving dip tanks, because they \nproduce finer water droplets that are more \neffective at absorbing heat from these rapidly \nburning, intense fires. Most water droplets are \nquickly vaporized by the fire and rarely pose a \nsignificant danger of boil-over, froth-over or \nslop-over from penetrating the surface of the \nflammable or combustible liquid (see NFPA 30 \nfor further information on these phenomena \nunique to flammable and combustible liquids in \ntanks). Unless dip-tank covers are installed, \nfixed fire-extinguishing equipment is required \nfor dip tanks less than 570 L or 0.93 m2. \nBecause of their ease of ignition, dip tanks \ncontaining Class I flammable liquids and Class \nII combustible liquids with flashpoints below \n43°C used at ambient temperatures above \ntheir flashpoints, and dip tanks having \ncapacities greater than 38 L and exposed \nsurface areas greater than 0.37 m2, must have \ndip-tank covers or protection designed in \naccordance with NFPA 34 (see commentary, \nSection 2405.4.1.1). \n2405.4.1.1 \nFire-extinguishing system. An \napproved automatic fire-extinguishing system shall \nbe provided for dip tanks with a 570 L or more \ncapacity or1 m2 or larger in a liquid surface area. \nFire-extinguishing system design shall be in \naccordance with NFPA 34.\n\n❖ Automatic fire suppression must be installed at \ndip tanks with a capacity greater than 570 L or \nlarger than 1 m2 in surface area. See the \ncommentary to Section 2405.4.1 for the \npreferred type of extinguishing system. \n2405.4.2 \nPortable fire extinguishers. Areas \nin the vicinity of dip tanks shall be provided with \nportable fire extinguishers complying with Section \n906and suitable for flammable and combustible \nliquid fires as specified for extra (high) hazard \noccupancies.\n\n❖ Portable fire extinguishers for incipient fire \nfighting must be installed for use by employees \nworking around dipping and coating processing \nequipment. Both the size and distribution of \nportable fire extinguishers must conform to this \nsection, Section 906.1 and the applicable \nsections of NFPA 10 for extra (high) hazards. \nTwo units of Class B extinguishing capabilities \n-",
      "chapter_id": "ch24",
      "section_id": "sec2405"
    },
    {
      "page": 17,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1187 \n \nare required for each 0.1 m2 of dip-tank area if \neither dry-chemical or carbon dioxide portable \nextinguishers are installed. Only one unit of \nClass B rating is required per 0.1 m2 if aqueous \nfilm-forming \nfoam \n(AFFF) \nportable \nextinguishers are provided. For example, a 3.7 \nm2 dip tank would require an 80-B-rated \ndrychemical or carbon dioxide extinguisher, or \na 40-B AFFF extinguisher. The maximum \ntravel distance to the nearest required portable \nfire extinguisher is 9 m. Employees who are \nexpected to fight incipient fires should receive \ninstructions in the operation of installed fire \nprotection equipment. Fire protection systems, \nequipment and devices must be maintained in \naccordance with Section 901.6. \n2405.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3and 2403.4. \n❖ \nThis section establishes the applicability of the \nrequirements of Sections 2403.3and 2403.4 \nfor \ncontrolling \nhazards \nassociated \nwith \nhousekeeping, maintenance and the storage of \nhazardous materials. \n2405.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2. \n❖ \nSee the commentary to Section 2403.2. \n2405.7 Ventilation of flammable vapor areas. \nFlammable vapor areas shall be provided with \nmechanical ventilation adequate to prevent the \ndangerous accumulation of vapors. Required \nventilation systems shall be arranged such that the \nfailure of any ventilating fan shall automatically \nstop the dipping conveyor system. \n❖ \nThis section includes performance-based \nlanguage that requires ventilation to prevent \nthe \ndangerous \naccumulation \nof \nvapors. \nAdditionally, conveyor systems used with \ndipping operations must be interlocked with the \nventilation system to avoid continuation of \noperations in the event of a ventilation system \nfailure. SBC 501 contains requirements for \nhazardous exhaust systems and requires \nindependent duct exhaust of vapor releases \nfrom dipping and coating processing tanks, \nreservoirs, \ntrench \ndrains, \ndrain \nboards, \nconveyor tunnels and any other space where \nflammable vapors may be liberated. Ducts are \nnot \nto \npenetrate \nfire-resistance-rated \nassemblies. The plenum and ductwork must be \nprotected by automatic sprinklers or other \napproved fire suppression systems installed in \naccordance with Chapter 9. Only fans and \nmechanical equipment approved for use in \nClass I, Division 1 hazardous locations are to \nbe installed in the exhaust air stream, and \nductwork must be of materials, thicknesses \nand construction methods specified in SBC \n501. \n2405.8 Conveyor interlock. Dip tanks utilizing a \nconveyor system shall be arranged such that in the \nevent of a fire, the conveyor system shall \nautomatically cease motion and the required tank \nbottom drains shall open. \n❖ \nMechanical or electrical interlocks must \ninterrupt conveyor motion and cause required \nemergency release drains to open in the event \nof a fire. Stopping the conveyor prevents newly \ncoated parts from transporting a fire beyond \nthe immediate vicinity of the dipping or coating \nprocessing area and its protection systems. \n2405.9 Hardening \nand \ntempering \ntanks. \nHardening and tempering tanks shall comply with \nSections 2405.3 through 2405.3.3, 2405.4.2 and \n2405.8, but shall be exempt from other provisions \nof Section 2405. \n❖ \nThe requirements of Sections 2405.9.1 through \n2405.9.5 apply to oil-quenching tanks used in \nhardening \nand \ntempering \nprocesses. \nIndividually, hardening and tempering are \nusually accomplished by immersing parts in \ntanks containing certain metal salts heated to \ntemperatures between 760°C and 1290°C. \nThis process often requires several steps, with \nparts cooled by oil quenching between steps. \nSuch oil-quenching baths are the subject of \nthese requirements. Animal, vegetable and \nmineral oils, and various mixtures of each, are \nused for oil quenching, but mineral oils are \nmost commonly used. Recently, polymers \nhave replaced oils on a small scale in some oil-\nquenching processes. For most oil-quenching \nprocesses, oils have flashpoints above 150°C \n(Class III-B) and many have flashpoints \nexceeding 260°C. Oil-quenching baths are \nusually maintained 38°C to 93°C below their \nflashpoints. The same design, construction, \noperation, maintenance and fire protection \nrequirements applying to dip tanks pertain to \nhardening and tempering tanks, as do the \nrequirements of Sections 2405.9.1 through \n2405.9.5. \n2405.9.1 \nLocation. Tanks shall be located as \nfar as practical from furnaces and shall not be \nlocated on or near combustible floors. \n❖ \nHigh temperatures produced by hardening and \ntempering processes require the maintenance \nof separation between tanks, ignition sources \nand combustible materials (see Commentary \nFigure 2405.9.1). \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1187 \n \nare required for each 0.1 m2 of dip-tank area if \neither dry-chemical or carbon dioxide portable \nextinguishers are installed. Only one unit of \nClass B rating is required per 0.1 m2 if aqueous \nfilm-forming \nfoam \n(AFFF) \nportable \nextinguishers are provided. For example, a 3.7 \nm2 dip tank would require an 80-B-rated \ndrychemical or carbon dioxide extinguisher, or \na 40-B AFFF extinguisher. The maximum \ntravel distance to the nearest required portable \nfire extinguisher is 9 m. Employees who are \nexpected to fight incipient fires should receive \ninstructions in the operation of installed fire \nprotection equipment. Fire protection systems, \nequipment and devices must be maintained in \naccordance with Section 901.6. \n2405.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3and 2403.4.",
      "commentary": "This section establishes the applicability of the \nrequirements of Sections 2403.3and 2403.4 \nfor \ncontrolling \nhazards \nassociated \nwith \nhousekeeping, maintenance and the storage of \nhazardous materials. \n2405.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2.\n\n❖ See the commentary to Section 2403.2. \n2405.7 Ventilation of flammable vapor areas. \nFlammable vapor areas shall be provided with \nmechanical ventilation adequate to prevent the \ndangerous accumulation of vapors. Required \nventilation systems shall be arranged such that the \nfailure of any ventilating fan shall automatically \nstop the dipping conveyor system.\n\n❖ This section includes performance-based \nlanguage that requires ventilation to prevent \nthe \ndangerous \naccumulation \nof \nvapors. \nAdditionally, conveyor systems used with \ndipping operations must be interlocked with the \nventilation system to avoid continuation of \noperations in the event of a ventilation system \nfailure. SBC 501 contains requirements for \nhazardous exhaust systems and requires \nindependent duct exhaust of vapor releases \nfrom dipping and coating processing tanks, \nreservoirs, \ntrench \ndrains, \ndrain \nboards, \nconveyor tunnels and any other space where \nflammable vapors may be liberated. Ducts are \nnot \nto \npenetrate \nfire-resistance-rated \nassemblies. The plenum and ductwork must be \nprotected by automatic sprinklers or other \napproved fire suppression systems installed in \naccordance with Chapter 9. Only fans and \nmechanical equipment approved for use in \nClass I, Division 1 hazardous locations are to \nbe installed in the exhaust air stream, and \nductwork must be of materials, thicknesses \nand construction methods specified in SBC \n501. \n2405.8 Conveyor interlock. Dip tanks utilizing a \nconveyor system shall be arranged such that in the \nevent of a fire, the conveyor system shall \nautomatically cease motion and the required tank \nbottom drains shall open.\n\n❖ Mechanical or electrical interlocks must \ninterrupt conveyor motion and cause required \nemergency release drains to open in the event \nof a fire. Stopping the conveyor prevents newly \ncoated parts from transporting a fire beyond \nthe immediate vicinity of the dipping or coating \nprocessing area and its protection systems. \n2405.9 Hardening \nand \ntempering \ntanks. \nHardening and tempering tanks shall comply with \nSections 2405.3 through 2405.3.3, 2405.4.2 and \n2405.8, but shall be exempt from other provisions \nof Section 2405.\n\n❖ The requirements of Sections 2405.9.1 through \n2405.9.5 apply to oil-quenching tanks used in \nhardening \nand \ntempering \nprocesses. \nIndividually, hardening and tempering are \nusually accomplished by immersing parts in \ntanks containing certain metal salts heated to \ntemperatures between 760°C and 1290°C. \nThis process often requires several steps, with \nparts cooled by oil quenching between steps. \nSuch oil-quenching baths are the subject of \nthese requirements. Animal, vegetable and \nmineral oils, and various mixtures of each, are \nused for oil quenching, but mineral oils are \nmost commonly used. Recently, polymers \nhave replaced oils on a small scale in some oil-\nquenching processes. For most oil-quenching \nprocesses, oils have flashpoints above 150°C \n(Class III-B) and many have flashpoints \nexceeding 260°C. Oil-quenching baths are \nusually maintained 38°C to 93°C below their \nflashpoints. The same design, construction, \noperation, maintenance and fire protection \nrequirements applying to dip tanks pertain to \nhardening and tempering tanks, as do the \nrequirements of Sections 2405.9.1 through \n2405.9.5. \n2405.9.1 \nLocation. Tanks shall be located as \nfar as practical from furnaces and shall not be \nlocated on or near combustible floors.\n\n❖ High temperatures produced by hardening and \ntempering processes require the maintenance \nof separation between tanks, ignition sources \nand combustible materials (see Commentary \nFigure 2405.9.1). \n-",
      "chapter_id": "ch24",
      "section_id": "sec2405"
    },
    {
      "page": 18,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1188 \n \n2405.9.2 \nHoods. Tanks shall be provided \nwith a noncombustible hood and vent or other \napproved venting means, terminating outside of the \nstructure to serve as a vent in case of a fire. Such \nvent ducts shall be treated as flues and proper \nclearances shall be maintained from combustible \nmaterials. \n❖ \nThough the materials in hardening and \ntempering baths are usually not considered \nflammable, the elevated temperatures may \nrepresent \nan \nignition \nsource \nto \nother \ncombustibles. The contents of oil-quenching \ntanks used for high flash-point liquids may be \ndifficult to ignite, but once ignited, the rate of \nheat release is comparable to other flammable \nand \ncombustible \nliquids. \nHoods \nover \nhardening, tempering and oil-quenching tanks \nwill help maintain tenable conditions near the \ntanks and help control a fire, should it occur, by \nproviding a controlled avenue of vertical \nspread. Therefore, exhaust hood materials \nmust be noncombustible and separated from \ncombustible structural components. \n2405.9.3 \nAlarms. Tanks shall be equipped \nwith a high-temperature limit switch arranged to \nsound an alarm when the temperature of the \nquenching medium reaches 10°C below the flash \npoint. \n❖ \nThermostats may be used to limit the heat input \nto the oil bath for temperature maintenance. \nHowever, many systems require cooling \nsystems to maintain oil baths within specified \ntemperature limitations. Water leaking from \nthese cooling systems can pose a special \nhazard from boil-over as the water is converted \nto steam (see Commentary Figure 2405.9.3). \n2405.9.4 \nFire protection. Hardening and \ntempering tanks greater than 1900 L in capacity or \n2.3 m2 in liquid surface area shall be protected by \nan approved automatic fire-extinguishing system \ncomplying with Chapter 9. \n❖ \nanks larger than 1900 L in capacity or 2.3 m2 in \nsurface area present a significant enough \nhazard to necessitate protection by an \nautomatic fire-suppression system. \n2405.9.5 \nUse of air pressure. Air under \npressure shall not be used to fill or agitate oil in \ntanks. \n❖ \nHeated oil can cause air injected below the oil \nsurface to expand, allowing oil to spill from the \ntank. Air containing moisture can contaminate \nthe oil bath, leading to boil-over. \n2405.10 Flow-coating operations. Flow-coating \noperations shall comply with the requirements for \ndip tanks. The area of the sump and any areas on \nwhich paint flows shall be considered to be the area \nof a dip tank. \n❖ \nIn flow-coat operations, a liquid coating is \napplied to the workpiece in a nonatomized \nstream through fixed or oscillating nozzles. \nExcess liquid is collected in a trough or sump \nbelow the workpiece and recirculated through \na reservoir. The principal hazard from flow \ncoating is the liberation of flammable liquid \nvapor from the surface of excess liquid. The \narea of the trough or sump for collecting \noverspray defines the scope of the hazard. \nProtection of flow-coat operations must be \nbased on the combined area of the trough or \nsump and any surfaces in which paint or \ncoating material flows en route to the trough or \nsump (see Commentary Figure 2405.10). In \nlarge operations, drain tunnels extend outside \nthe enclosure. Moving the object through the \ndrain tunnels reduces solvent evaporation. \nUsing the tunnels also improves the film \ncoating on the object. Curtain coating operates \non a similar principle, except a trough is filled \nabove the workpiece and allowed to overflow in \na thin flat stream. This process is often used to \ncoat flat or slightly curved workpieces. \n2405.10.1 \nPaint supply. Paint shall be \nsupplied by a gravity tank not exceeding 38 L in \ncapacity or by direct low-pressure pumps arranged \nto shut down automatically in case of a fire by \nmeans of approved heat-actuated devices. \n❖ \nPositive \ndisplacement \npumps \nare \nmost \ncommonly used to recirculate paint and coating \nmaterial from the reservoir to the nozzles. \nGravity tanks not exceeding 38 L in capacity \nare also permitted. Where a pump is used, the \npump power supply must be interlocked with \nheat detectors to shut down if a fire occurs. \n2405.11 Roll-coating \noperations. \nRoll-coating \noperations shall comply with Section 2405.10. In \nroll-coating operations utilizing flammable or \ncombustible liquids, sparks from static electricity \nshall be prevented by electrically bonding and \ngrounding all metallic rotating and other parts of \nmachinery and equipment and by the installation of \nstatic collectors, or by maintaining a conductive \natmosphere such as a high relative humidity. \n❖ \nRoll-coating methods apply material to flat work \npieces, usually paper, cardboard, cloth or thin \nmetals, using liquid-coated cylinders or rollers. \nCoating material may be applied to the rollers by \nrotating them in an open trough or pan or \napplying liquid to the space between two rollers \n(see Commentary Figure 2405.11). \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1188 \n \n2405.9.2 \nHoods. Tanks shall be provided \nwith a noncombustible hood and vent or other \napproved venting means, terminating outside of the \nstructure to serve as a vent in case of a fire. Such \nvent ducts shall be treated as flues and proper \nclearances shall be maintained from combustible \nmaterials.",
      "commentary": "Though the materials in hardening and \ntempering baths are usually not considered \nflammable, the elevated temperatures may \nrepresent \nan \nignition \nsource \nto \nother \ncombustibles. The contents of oil-quenching \ntanks used for high flash-point liquids may be \ndifficult to ignite, but once ignited, the rate of \nheat release is comparable to other flammable \nand \ncombustible \nliquids. \nHoods \nover \nhardening, tempering and oil-quenching tanks \nwill help maintain tenable conditions near the \ntanks and help control a fire, should it occur, by \nproviding a controlled avenue of vertical \nspread. Therefore, exhaust hood materials \nmust be noncombustible and separated from \ncombustible structural components. \n2405.9.3 \nAlarms. Tanks shall be equipped \nwith a high-temperature limit switch arranged to \nsound an alarm when the temperature of the \nquenching medium reaches 10°C below the flash \npoint.\n\n❖ Thermostats may be used to limit the heat input \nto the oil bath for temperature maintenance. \nHowever, many systems require cooling \nsystems to maintain oil baths within specified \ntemperature limitations. Water leaking from \nthese cooling systems can pose a special \nhazard from boil-over as the water is converted \nto steam (see Commentary Figure 2405.9.3). \n2405.9.4 \nFire protection. Hardening and \ntempering tanks greater than 1900 L in capacity or \n2.3 m2 in liquid surface area shall be protected by \nan approved automatic fire-extinguishing system \ncomplying with Chapter 9.\n\n❖ anks larger than 1900 L in capacity or 2.3 m2 in \nsurface area present a significant enough \nhazard to necessitate protection by an \nautomatic fire-suppression system. \n2405.9.5 \nUse of air pressure. Air under \npressure shall not be used to fill or agitate oil in \ntanks.\n\n❖ Heated oil can cause air injected below the oil \nsurface to expand, allowing oil to spill from the \ntank. Air containing moisture can contaminate \nthe oil bath, leading to boil-over. \n2405.10 Flow-coating operations. Flow-coating \noperations shall comply with the requirements for \ndip tanks. The area of the sump and any areas on \nwhich paint flows shall be considered to be the area \nof a dip tank.\n\n❖ In flow-coat operations, a liquid coating is \napplied to the workpiece in a nonatomized \nstream through fixed or oscillating nozzles. \nExcess liquid is collected in a trough or sump \nbelow the workpiece and recirculated through \na reservoir. The principal hazard from flow \ncoating is the liberation of flammable liquid \nvapor from the surface of excess liquid. The \narea of the trough or sump for collecting \noverspray defines the scope of the hazard. \nProtection of flow-coat operations must be \nbased on the combined area of the trough or \nsump and any surfaces in which paint or \ncoating material flows en route to the trough or \nsump (see Commentary Figure 2405.10). In \nlarge operations, drain tunnels extend outside \nthe enclosure. Moving the object through the \ndrain tunnels reduces solvent evaporation. \nUsing the tunnels also improves the film \ncoating on the object. Curtain coating operates \non a similar principle, except a trough is filled \nabove the workpiece and allowed to overflow in \na thin flat stream. This process is often used to \ncoat flat or slightly curved workpieces. \n2405.10.1 \nPaint supply. Paint shall be \nsupplied by a gravity tank not exceeding 38 L in \ncapacity or by direct low-pressure pumps arranged \nto shut down automatically in case of a fire by \nmeans of approved heat-actuated devices.\n\n❖ Positive \ndisplacement \npumps \nare \nmost \ncommonly used to recirculate paint and coating \nmaterial from the reservoir to the nozzles. \nGravity tanks not exceeding 38 L in capacity \nare also permitted. Where a pump is used, the \npump power supply must be interlocked with \nheat detectors to shut down if a fire occurs. \n2405.11 Roll-coating \noperations. \nRoll-coating \noperations shall comply with Section 2405.10. In \nroll-coating operations utilizing flammable or \ncombustible liquids, sparks from static electricity \nshall be prevented by electrically bonding and \ngrounding all metallic rotating and other parts of \nmachinery and equipment and by the installation of \nstatic collectors, or by maintaining a conductive \natmosphere such as a high relative humidity.\n\n❖ Roll-coating methods apply material to flat work \npieces, usually paper, cardboard, cloth or thin \nmetals, using liquid-coated cylinders or rollers. \nCoating material may be applied to the rollers by \nrotating them in an open trough or pan or \napplying liquid to the space between two rollers \n(see Commentary Figure 2405.11). \n-",
      "chapter_id": "ch24",
      "section_id": "sec2405"
    },
    {
      "page": 19,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1189 \n \nSECTION 2406 POWDER COATING \n2406.1 General. Operations using finely ground \nparticles of protective finishing material applied in \ndry powder form by a fluidized bed, an electrostatic \nfluidized bed, powder spray guns or electrostatic \npowder spray guns shall comply with Sections \n2406.2through 2406.7. In addition, Section 2407 \nshall apply to fixed electrostatic equipment used in \npowder coating operations. \n❖ \nThis \nsection \napplies \nto \npowder-coating \noperations, which involve the application of \nfinely ground particles of protective finishing \nmaterial. The finish from powder coating is very \nstrong and more durable than conventional \nfinishes. \nThis \nis \na \nbenefit, \nfrom \nan \nenvironmental and fire protection standpoint, \nbecause there are no liquid finishes or solvents \nto produce flammable vapors or VOCs. \nAdditionally, less solid waste is created with \nthis method of finishing. The foremost hazard \nassociated with such application(s) is fire or \nexplosion as a result of the airborne dust. The \nhazard \nassociated \nwith \npowder-coating \noperations is considered less than that of a \nsimilar \noperation \nusing \nflammable \nor \ncombustible liquids. The energy required to \nignite a cloud of air-suspended coating powder \nis from 100 to 1,000 times higher than that \nrequired to ignite flammable vapors associated \nwith fluid-coating processes. Nevertheless, \nthese operations pose a significant explosion \nhazard when organic powder is suspended in \nair, forming dust clouds. \n2406.2 Location. Powder coating operations shall \nbe conducted in enclosed powder coating rooms, \nenclosed powder coating facilities that are \nventilated or ventilated spray booths. \n❖ \nThis section simply states that powder coating \nmust be conducted within enclosed rooms, \nspaces or apparatus that are designed for the \npurpose and constructed in accordance with \nthe applicable provisions of Sections 2406.3 \nthrough 2406.7. \n2406.3 Construction of powder coating rooms \nand booths. Powder coating rooms shall be \nconstructed of noncombustible materials. Spray \nbooths shall be constructed in accordance with \nSection 2404.3.3. \nException: Listed spray-booth assemblies that are \nconstructed of other materials shall be allowed. \n❖ \nThe majority of powder-coating operations are \nconducted in rooms or spray booths designed \nspecifically to accommodate the air-borne dust. \nListed spray-booth assemblies should be \nspecifically \nlisted \nfor \npowder-coating \noperations to ensure that the differences in \nmedium between flammable spray finish and \npowder coating are addressed in the protection \nsystems. An example of such differences is the \ntype \nof \nelectrical \nclassification \nbetween \npowder-coating operations and flammable-\nfinish operations. \n \nThe \nexception \nallows \npowder-coating \noperations to be conducted in spray booths \nconstructed of any material, provided that the \nspray booths are listed (see the commentary to \nthe definition of “Listed,” Section 202). \n2406.4 Fire protection. Areas used for powder \ncoating shall be protected by an approved automatic \nfire-extinguishing system complying with Chapter \n9. \n❖ \nAlthough automatic sprinkler protection is the \nmost common method of protection in facilities, \nother approved automatic fire suppression \nsystems may be installed where approved by \nthe Fire official. Fire protection systems, \nequipment and devices must be installed in \naccordance with Chapter 9 and maintained. \n2406.4.1 \nAdditional protection for fixed \nsystems. Automated powder application equipment \nshall be protected by the installation of an \napproved, supervised flame detection apparatus \nthat shall react to the presence of flame within 0.5 \nsecond and shall accomplish all of the following: \n1. Shutting down of energy supplies (electrical \nand compressed air) to conveyor, ventilation, \napplication, transfer and powder collection \nequipment. \n2. Closing of segregation dampers in associated \nductwork \nto \ninterrupt \nairflow \nfrom \napplication equipment to powder collectors. \n3.  Activation of an alarm that is audible \nthroughout the powder coating room or \nbooth. \n❖ \nAutomated powder application may or may not \nhave operators who would take steps to reduce \nthe severity of the fire by shutting down the \nsupply of powder, turning off energy supplies, \nwarning occupants for evacuation, etc. The \nflame detection system and its associated \ninterlocks are part of the protection system, in \ncase ignition has already occurred. To reduce \nthe severity of a fire or dust cloud explosion, the \npowder-coating application must be shut down \nimmediately upon fire detection. Because \nautomated powder application equipment may \nat times be unsupervised, flame detection that \nautomatically can shut down the system is \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1189 \n \nSECTION 2406 POWDER COATING \n2406.1 General. Operations using finely ground \nparticles of protective finishing material applied in \ndry powder form by a fluidized bed, an electrostatic \nfluidized bed, powder spray guns or electrostatic \npowder spray guns shall comply with Sections \n2406.2through 2406.7. In addition, Section 2407 \nshall apply to fixed electrostatic equipment used in \npowder coating operations.",
      "commentary": "This \nsection \napplies \nto \npowder-coating \noperations, which involve the application of \nfinely ground particles of protective finishing \nmaterial. The finish from powder coating is very \nstrong and more durable than conventional \nfinishes. \nThis \nis \na \nbenefit, \nfrom \nan \nenvironmental and fire protection standpoint, \nbecause there are no liquid finishes or solvents \nto produce flammable vapors or VOCs. \nAdditionally, less solid waste is created with \nthis method of finishing. The foremost hazard \nassociated with such application(s) is fire or \nexplosion as a result of the airborne dust. The \nhazard \nassociated \nwith \npowder-coating \noperations is considered less than that of a \nsimilar \noperation \nusing \nflammable \nor \ncombustible liquids. The energy required to \nignite a cloud of air-suspended coating powder \nis from 100 to 1,000 times higher than that \nrequired to ignite flammable vapors associated \nwith fluid-coating processes. Nevertheless, \nthese operations pose a significant explosion \nhazard when organic powder is suspended in \nair, forming dust clouds. \n2406.2 Location. Powder coating operations shall \nbe conducted in enclosed powder coating rooms, \nenclosed powder coating facilities that are \nventilated or ventilated spray booths.\n\n❖ This section simply states that powder coating \nmust be conducted within enclosed rooms, \nspaces or apparatus that are designed for the \npurpose and constructed in accordance with \nthe applicable provisions of Sections 2406.3 \nthrough 2406.7. \n2406.3 Construction of powder coating rooms \nand booths. Powder coating rooms shall be \nconstructed of noncombustible materials. Spray \nbooths shall be constructed in accordance with \nSection 2404.3.3. \nException: Listed spray-booth assemblies that are \nconstructed of other materials shall be allowed.\n\n❖ The majority of powder-coating operations are \nconducted in rooms or spray booths designed \nspecifically to accommodate the air-borne dust. \nListed spray-booth assemblies should be \nspecifically \nlisted \nfor \npowder-coating \noperations to ensure that the differences in \nmedium between flammable spray finish and \npowder coating are addressed in the protection \nsystems. An example of such differences is the \ntype \nof \nelectrical \nclassification \nbetween \npowder-coating operations and flammable-\nfinish operations. \n \nThe \nexception \nallows \npowder-coating \noperations to be conducted in spray booths \nconstructed of any material, provided that the \nspray booths are listed (see the commentary to \nthe definition of “Listed,” Section 202). \n2406.4 Fire protection. Areas used for powder \ncoating shall be protected by an approved automatic \nfire-extinguishing system complying with Chapter \n9.\n\n❖ Although automatic sprinkler protection is the \nmost common method of protection in facilities, \nother approved automatic fire suppression \nsystems may be installed where approved by \nthe Fire official. Fire protection systems, \nequipment and devices must be installed in \naccordance with Chapter 9 and maintained. \n2406.4.1 \nAdditional protection for fixed \nsystems. Automated powder application equipment \nshall be protected by the installation of an \napproved, supervised flame detection apparatus \nthat shall react to the presence of flame within 0.5 \nsecond and shall accomplish all of the following: \n1. Shutting down of energy supplies (electrical \nand compressed air) to conveyor, ventilation, \napplication, transfer and powder collection \nequipment. \n2. Closing of segregation dampers in associated \nductwork \nto \ninterrupt \nairflow \nfrom \napplication equipment to powder collectors. \n3.  Activation of an alarm that is audible \nthroughout the powder coating room or \nbooth.\n\n❖ Automated powder application may or may not \nhave operators who would take steps to reduce \nthe severity of the fire by shutting down the \nsupply of powder, turning off energy supplies, \nwarning occupants for evacuation, etc. The \nflame detection system and its associated \ninterlocks are part of the protection system, in \ncase ignition has already occurred. To reduce \nthe severity of a fire or dust cloud explosion, the \npowder-coating application must be shut down \nimmediately upon fire detection. Because \nautomated powder application equipment may \nat times be unsupervised, flame detection that \nautomatically can shut down the system is \n-",
      "chapter_id": "ch24",
      "section_id": "sec2406"
    },
    {
      "page": 20,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1190 \n \nrequired. Shutting down systems such as \nconveyors, which can further spread the fire, or \nan application that further augments the \nexisting fuel load/air-borne dust is critical to \nreducing the severity of a fire. Further, an \naudible alarm throughout the powder-coating \nroom or area must notify the occupants to \nevacuate immediately to avoid injury. For \nexample, injury to occupants of the booth may \nbe avoided or reduced if they evacuate when a \nsmall incipient fire is detected before it reaches \nareas within the booth where dust-cloud \nexplosions are sustainable. \n2406.4.2 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided for areas used for powder coating in \naccordance with the requirements for an extra-\nhazard occupancy. \n❖ \nSection \n906gives \nthe \nrequirements \nfor \nportable fire extinguishers. Areas may be \nclassified as an extra-hazard occupancy in \naccordance with NFPA 10 because of the \nhigher hazard of powder-coating operations. \n2406.5 Operation and maintenance. Powder \ncoating areas shall be kept free from the \naccumulation of powder coating dusts, including \nhorizontal surfaces such as ledges, beams, pipes, \nhoods, booths and floors. \n❖ \nRegularly scheduled cleaning of accumulation \nof powder on surfaces is an important and often \nignored good housekeeping practice. This is \nespecially critical when pieces are bonded to \nthe conveyor. If too \nmuch residue is \naccumulated on the conveyor, the pieces may \nno longer be bonded. When pieces are pre-\nheated, the additional dust accumulation may \ncontribute to air-borne dust and escalate a \nsmall fire to a much larger and more severe fire. \n2406.5.1 \nCleaning. \nSurfaces \nshall \nbe \ncleaned in such a manner so as to avoid scattering \ndusts to other places or creating dust clouds. \nVacuum sweeping equipment shall be of a type \napproved for use in hazardous locations. \n❖ \nAdditional air-borne dust must be avoided \nduring cleaning operations. Any type of dust-\nagitating process can create a potential for \nflash fires or dust explosions. Removal of dusts \nfrom any horizontal surfaces, such as ledges, \nbeams, pipes, hoods, booths and floors, is \nimportant \nin \nreducing \nthe excess \ndust \nconcentrations within powder-coating areas. \n \nCleaning should minimize the scattering of dust \nor creation of a dust cloud that can easily cause \na \nfire or \nexplosion. \nVacuum \nsweeping \nequipment must be approved for the type of \nuse and be electrically classified in accordance \nwith SBC 401 (see commentary, Section \n2403.2.1). \n2406.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2 \nand Sections 2406.6.1 through 2406.6.4. \n❖ \nThis section establishes the applicability of the \nlisted sections to the control of ignition sources \nin powder-coating operations. \n2406.6.1 \nDrying, \ncuring \nand \nfusion \nequipment. Drying, curing and fusion equipment \nshall comply with Chapter 30. \n❖ \nChapter 30 details the construction, operation, \nmaintenance and fire protection of, as well as \nthe equipment and piping associated with, \nindustrial ovens (see commentary, Chapter \n30). \n2406.6.2 \nSpark-producing metals. Iron or \nspark-producing metals shall be prevented from \nbeing introduced into the powders being applied by \nmagnetic separators, filter-type separators or by \nother approved means. \n❖ \nIron or spark-producing metals, such as small \nwork-pieces or tools, have caused ignitions or \nexplosions of the air-borne combustible dusts \nin \npowder-coating \noperations. \nAlthough \nmagnetic or filter-type separators are the \nsimplest and most commonly used systems for \nreducing such a hazard, other approved means \nof removing metals are acceptable. \n2406.6.3 \nPreheated parts. When parts are \nheated prior to coating, the temperature of the parts \nshall not exceed the ignition temperature of the \npowder to be used. \n❖ \nDuring the heating process and prior to \ncoating, safety controls must be implemented \nto prevent the ignition of the powder on an \noverheated piece as a result of a system \nmalfunction (temperature control failures, when \na piece is overheated on a conveyor that has \nstopped, etc.). \n2406.6.4 \nGrounding \nand \nbonding. \nPrecautions shall be taken to minimize the \npossibility of ignition by static electrical sparks \nthrough static bonding and grounding, where \npossible, of powder transport, application and \nrecovery equipment. \n❖ \nSee the commentary to Section 2403.2.5. \n2406.7 Ventilation. Exhaust ventilation shall be \nsufficient to maintain the atmosphere below one-\nhalf the minimum explosive concentration for the \nmaterial \nbeing \napplied. \nNondeposited, \nair-\n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1190 \n \nrequired. Shutting down systems such as \nconveyors, which can further spread the fire, or \nan application that further augments the \nexisting fuel load/air-borne dust is critical to \nreducing the severity of a fire. Further, an \naudible alarm throughout the powder-coating \nroom or area must notify the occupants to \nevacuate immediately to avoid injury. For \nexample, injury to occupants of the booth may \nbe avoided or reduced if they evacuate when a \nsmall incipient fire is detected before it reaches \nareas within the booth where dust-cloud \nexplosions are sustainable. \n2406.4.2 \nFire extinguishers. Portable fire \nextinguishers complying with Section 906shall be \nprovided for areas used for powder coating in \naccordance with the requirements for an extra-\nhazard occupancy.",
      "commentary": "Section \n906gives \nthe \nrequirements \nfor \nportable fire extinguishers. Areas may be \nclassified as an extra-hazard occupancy in \naccordance with NFPA 10 because of the \nhigher hazard of powder-coating operations. \n2406.5 Operation and maintenance. Powder \ncoating areas shall be kept free from the \naccumulation of powder coating dusts, including \nhorizontal surfaces such as ledges, beams, pipes, \nhoods, booths and floors.\n\n❖ Regularly scheduled cleaning of accumulation \nof powder on surfaces is an important and often \nignored good housekeeping practice. This is \nespecially critical when pieces are bonded to \nthe conveyor. If too \nmuch residue is \naccumulated on the conveyor, the pieces may \nno longer be bonded. When pieces are pre-\nheated, the additional dust accumulation may \ncontribute to air-borne dust and escalate a \nsmall fire to a much larger and more severe fire. \n2406.5.1 \nCleaning. \nSurfaces \nshall \nbe \ncleaned in such a manner so as to avoid scattering \ndusts to other places or creating dust clouds. \nVacuum sweeping equipment shall be of a type \napproved for use in hazardous locations.\n\n❖ Additional air-borne dust must be avoided \nduring cleaning operations. Any type of dust-\nagitating process can create a potential for \nflash fires or dust explosions. Removal of dusts \nfrom any horizontal surfaces, such as ledges, \nbeams, pipes, hoods, booths and floors, is \nimportant \nin \nreducing \nthe excess \ndust \nconcentrations within powder-coating areas. \n \nCleaning should minimize the scattering of dust \nor creation of a dust cloud that can easily cause \na \nfire or \nexplosion. \nVacuum \nsweeping \nequipment must be approved for the type of \nuse and be electrically classified in accordance \nwith SBC 401 (see commentary, Section \n2403.2.1). \n2406.6 Sources of ignition. Control of sources of \nignition shall be in accordance with Section 2403.2 \nand Sections 2406.6.1 through 2406.6.4.\n\n❖ This section establishes the applicability of the \nlisted sections to the control of ignition sources \nin powder-coating operations. \n2406.6.1 \nDrying, \ncuring \nand \nfusion \nequipment. Drying, curing and fusion equipment \nshall comply with Chapter 30.\n\n❖ Chapter 30 details the construction, operation, \nmaintenance and fire protection of, as well as \nthe equipment and piping associated with, \nindustrial ovens (see commentary, Chapter \n30). \n2406.6.2 \nSpark-producing metals. Iron or \nspark-producing metals shall be prevented from \nbeing introduced into the powders being applied by \nmagnetic separators, filter-type separators or by \nother approved means.\n\n❖ Iron or spark-producing metals, such as small \nwork-pieces or tools, have caused ignitions or \nexplosions of the air-borne combustible dusts \nin \npowder-coating \noperations. \nAlthough \nmagnetic or filter-type separators are the \nsimplest and most commonly used systems for \nreducing such a hazard, other approved means \nof removing metals are acceptable. \n2406.6.3 \nPreheated parts. When parts are \nheated prior to coating, the temperature of the parts \nshall not exceed the ignition temperature of the \npowder to be used.\n\n❖ During the heating process and prior to \ncoating, safety controls must be implemented \nto prevent the ignition of the powder on an \noverheated piece as a result of a system \nmalfunction (temperature control failures, when \na piece is overheated on a conveyor that has \nstopped, etc.). \n2406.6.4 \nGrounding \nand \nbonding. \nPrecautions shall be taken to minimize the \npossibility of ignition by static electrical sparks \nthrough static bonding and grounding, where \npossible, of powder transport, application and \nrecovery equipment.\n\n❖ See the commentary to Section 2403.2.5. \n2406.7 Ventilation. Exhaust ventilation shall be \nsufficient to maintain the atmosphere below one-\nhalf the minimum explosive concentration for the \nmaterial \nbeing \napplied. \nNondeposited, \nair-\n-",
      "chapter_id": "ch24",
      "section_id": "sec2406"
    },
    {
      "page": 21,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1191 \n \nsuspended powders shall be removed through \nexhaust ducts to the powder recovery system. \n❖ \nPowder \ncoating \ncreates \nexplosive \natmospheres because of the large surface \nareas of the particles when dispersed in the air. \nThe explosive limit or concentration, just as \nwith flammable vapors, will depend on the type \nof material being used. For example, Factory \nMutual \ntested \nseveral \npowder-coating \nmaterials and found a range of lower explosive \nlimit (LEL) of 0.026 to 0.097 ounces per 0.1 m2 \nand autoignition temperatures between 412°C \nto \n560°C. \nTherefore, \nventilation \nsystem \nrequirements may vary from one type of \ncoating to another. Also, a collection system is \nrequired to collect any unused powder. This \nrequirement \nis \nsimilar \nto \nventilation \nrequirements for flammable vapors in its intent \nto limit the amount of vapors or dusts to a \nconcentration that would not support ignition. \nTherefore “one-half the minimum explosive \nconcentration” for powder coating is similar in \nintent to the “25 percent of the lower flammable \nlimit \n(LFL).” \nThe \nsafety \nfactor \nin \nthe \ncombustible dust is 2, while the safety factor for \nthe LFL is 4. This is partly the result of the lower \nignitibility of a dust compared to a vapor (see \ncommentary, Section 2404.7). \nSECTION 2407 ELECTROSTATIC \nAPPARATUS \n2407.1 General. \nElectrostatic \napparatus \nand \ndevices used in connection with paint-spraying and \npaint-detearing operations shall be of an approved \ntype. \n❖ \nElectrostatic spraying and paint detearing \nequipment, as well as electrostatic devices, \nsuch as generators, motors, transformers and \nelectrodes, must be acceptable to the Fire \nofficial and should bear the label of an \nindependent testing laboratory. Evidence of \nsatisfactory performance is indicated by use or \ndisplay of the appropriate label or seal of the \nlaboratory. Testing \nlaboratories \ngenerally \npublish directories or lists containing important \ninformation about labeled products. \n2407.2 Location and clear space. A space of not \nless than twice the sparking distance shall be \nmaintained between goods being painted or \ndeteared and electrodes, electrostatic atomizing \nheads or conductors. A sign stating the sparking \ndistance shall be conspicuously posted near the \nassembly. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations. \n❖ \nThe equipment manufacturer’s instructions \nmust be consulted to determine the sparking \ndistance of the equipment involved. Once the \nsparking distance is determined, it must be \nposted conspicuously in the work area. The \nsign must be clear, concise and of durable \nconstruction. \n \nMaintaining the required separation distance \nprevents sparks generated by the properly \nmaintained equipment from igniting vapors \nnear the surface of the newly coated workpiece \nbefore it dries. \n \nThe \nexception \nrecognizes \nthat \nportable \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.3 Construction of equipment. Electrodes \nand electrostatic atomizing heads shall be of \napproved construction, rigidly supported in \npermanent locations and effectively insulated from \nground. Insulators shall be nonporous and \nnoncombustible. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations. \n❖ \nElectrostatic atomizing heads are connected to \nboth an air source and flammable coating \nproducts. Additionally, this particular piece of \nequipment is connected to high-voltage \nelectricity. Oxygen, fuel and sources of ignition \nare readily available. Therefore, special care \nand consideration must be given in the \nconstruction \nand \ninstallation \nof \nsuch \nequipment. To avoid any sparking of the \nequipment, electrostatic atomizing heads must \nbe insulated from grounded objects or parts. \n \nThe \nexception \nrecognizes \nthat \nportable \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1191 \n \nsuspended powders shall be removed through \nexhaust ducts to the powder recovery system.",
      "commentary": "Powder \ncoating \ncreates \nexplosive \natmospheres because of the large surface \nareas of the particles when dispersed in the air. \nThe explosive limit or concentration, just as \nwith flammable vapors, will depend on the type \nof material being used. For example, Factory \nMutual \ntested \nseveral \npowder-coating \nmaterials and found a range of lower explosive \nlimit (LEL) of 0.026 to 0.097 ounces per 0.1 m2 \nand autoignition temperatures between 412°C \nto \n560°C. \nTherefore, \nventilation \nsystem \nrequirements may vary from one type of \ncoating to another. Also, a collection system is \nrequired to collect any unused powder. This \nrequirement \nis \nsimilar \nto \nventilation \nrequirements for flammable vapors in its intent \nto limit the amount of vapors or dusts to a \nconcentration that would not support ignition. \nTherefore “one-half the minimum explosive \nconcentration” for powder coating is similar in \nintent to the “25 percent of the lower flammable \nlimit \n(LFL).” \nThe \nsafety \nfactor \nin \nthe \ncombustible dust is 2, while the safety factor for \nthe LFL is 4. This is partly the result of the lower \nignitibility of a dust compared to a vapor (see \ncommentary, Section 2404.7). \nSECTION 2407 ELECTROSTATIC \nAPPARATUS \n2407.1 General. \nElectrostatic \napparatus \nand \ndevices used in connection with paint-spraying and \npaint-detearing operations shall be of an approved \ntype.\n\n❖ Electrostatic spraying and paint detearing \nequipment, as well as electrostatic devices, \nsuch as generators, motors, transformers and \nelectrodes, must be acceptable to the Fire \nofficial and should bear the label of an \nindependent testing laboratory. Evidence of \nsatisfactory performance is indicated by use or \ndisplay of the appropriate label or seal of the \nlaboratory. Testing \nlaboratories \ngenerally \npublish directories or lists containing important \ninformation about labeled products. \n2407.2 Location and clear space. A space of not \nless than twice the sparking distance shall be \nmaintained between goods being painted or \ndeteared and electrodes, electrostatic atomizing \nheads or conductors. A sign stating the sparking \ndistance shall be conspicuously posted near the \nassembly. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations.\n\n❖ The equipment manufacturer’s instructions \nmust be consulted to determine the sparking \ndistance of the equipment involved. Once the \nsparking distance is determined, it must be \nposted conspicuously in the work area. The \nsign must be clear, concise and of durable \nconstruction. \n \nMaintaining the required separation distance \nprevents sparks generated by the properly \nmaintained equipment from igniting vapors \nnear the surface of the newly coated workpiece \nbefore it dries. \n \nThe \nexception \nrecognizes \nthat \nportable \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.3 Construction of equipment. Electrodes \nand electrostatic atomizing heads shall be of \napproved construction, rigidly supported in \npermanent locations and effectively insulated from \nground. Insulators shall be nonporous and \nnoncombustible. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations.\n\n❖ Electrostatic atomizing heads are connected to \nboth an air source and flammable coating \nproducts. Additionally, this particular piece of \nequipment is connected to high-voltage \nelectricity. Oxygen, fuel and sources of ignition \nare readily available. Therefore, special care \nand consideration must be given in the \nconstruction \nand \ninstallation \nof \nsuch \nequipment. To avoid any sparking of the \nequipment, electrostatic atomizing heads must \nbe insulated from grounded objects or parts. \n \nThe \nexception \nrecognizes \nthat \nportable \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \n-",
      "chapter_id": "ch24",
      "section_id": "sec2407"
    },
    {
      "page": 22,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1192 \n \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.3.1 \nBarriers. Booths, fencing, railings \nor guards shall be placed about the equipment such \nthat either by their location or character, or both, \nisolation of the process is maintained from plant \nstorage and personnel. Railings, fencing and guards \nshall be of conductive material, adequately \ngrounded, and not less than 1.5 m from processing \nequipment. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations. \n❖ \nThe required guards prevent materials with an \nopposite charge from being placed within the \nrange of the electrostatic spraying apparatus. \nGuards or railings are grounded so that any \ncharge accumulation or deficit on people or \nmaterials will be safely neutralized. The \nseparation distance requirement allows the \ncharge dissipation to occur at a safe distance \nfrom ignitable vapors. \n \nThe exception recognizes that portable, \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.4 Fire \nprotection. \nAreas \nused \nfor \nelectrostatic spray finishing with fixed equipment \nshall be protected with an approved automatic fire-\nextinguishing system complying with Chapter 9 and \nSection 2407.4.1. \n❖ \nAlthough automatic sprinkler protection is the \nmost common method of protection in facilities, \nother approved automatic fire suppression \nsystems may be installed if approved by the \nFire \nofficial. \nFire \nprotection \nsystems, \nequipment and devices must be installed in \naccordance with Chapter 9 and maintained. \n2407.4.1 \nProtection for automated liquid \nelectrostatic \nspray \napplication \nequipment. \nAutomated liquid electrostatic spray application \nequipment shall be protected by the installation of \nan approved, supervised flame detection apparatus \nthat shall, in the event of ignition, react to the \npresence of flame within 0.5 second and shall \naccomplish all of the following: \n1. Activation of a local alarm in the vicinity of \nthe spraying operation and activation of the \nbuilding alarm system, if such a system is \nprovided. \n2. Shutting down of the coating material \ndelivery system. \n3. Termination \nof \nall \nspray \napplication \noperations. \n4. Stopping of conveyors into and out of the \nflammable vapor areas. \n5. Disconnection of power to the high-voltage \nelements in the flammable vapor areas and \ndisconnection of power to the system. \n❖ \nAutomated liquid electrostatic spray application \nmay or may not have operators who would take \nsteps to reduce the severity of the fire, such as \nshutting down the supply of coating material, \nwarning occupants for evacuation purposes, \netc. The flame detection system and its \nassociated interlocks are part of the protection \nsystem, in case ignition has already occurred. \nSystems that are designed to reduce the \nseverity of the accident in the event of a fire \nneed to be initiated automatically. Supervised \nflame detection systems are required by this \nsection to stop the flow of additional fuel into \nthe system, stop the spread of fire by shutting \ndown the conveyor, activate an alarm for \nevacuation, \nterminate \nspray \napplication \noperations that would further add to the fuel \nand disconnect power to the system. The \npower disconnection referred to in this section \nis for the spray booth equipment, but does not \ninclude power to emergency systems. \n2407.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3, 2403.4 and Sections 2407.5.1 and 2407.5.2. \n❖ \nThis section establishes the applicability of the \nlisted sections to hazardous materials in and \naround \nelectrostatic \napparatus \nand \nits \noperations. \n2407.5.1 \nMaintenance. Insulators shall be \nkept clean and dry. Drip plates and screens subject \nto paint deposits shall be removable and taken to a \nsafe place for cleaning. Grounds and bonding \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1192 \n \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.3.1 \nBarriers. Booths, fencing, railings \nor guards shall be placed about the equipment such \nthat either by their location or character, or both, \nisolation of the process is maintained from plant \nstorage and personnel. Railings, fencing and guards \nshall be of conductive material, adequately \ngrounded, and not less than 1.5 m from processing \nequipment. \nException: Portable electrostatic paint-spraying \napparatus listed for use in Class I, Division 1, \nlocations.",
      "commentary": "The required guards prevent materials with an \nopposite charge from being placed within the \nrange of the electrostatic spraying apparatus. \nGuards or railings are grounded so that any \ncharge accumulation or deficit on people or \nmaterials will be safely neutralized. The \nseparation distance requirement allows the \ncharge dissipation to occur at a safe distance \nfrom ignitable vapors. \n \nThe exception recognizes that portable, \nelectrostatic spray guns have been listed by \nrecognized testing laboratories for many years \nand are in use in commercial/industrial \napplications. These units are listed for use in \nClass I, Division I, Group D environments and \nthey do not create an ignition source from \npotential sparking. Such units are designed to \npreclude sparking when the spray gun is \nmoved directly against the object being \nsprayed. The requirements to install barriers, \nprovide signs or require general isolation of \nequipment do not improve the safety of this \ncategory of equipment and hamper its use by \nindustry. \n2407.4 Fire \nprotection. \nAreas \nused \nfor \nelectrostatic spray finishing with fixed equipment \nshall be protected with an approved automatic fire-\nextinguishing system complying with Chapter 9 and \nSection 2407.4.1.\n\n❖ Although automatic sprinkler protection is the \nmost common method of protection in facilities, \nother approved automatic fire suppression \nsystems may be installed if approved by the \nFire \nofficial. \nFire \nprotection \nsystems, \nequipment and devices must be installed in \naccordance with Chapter 9 and maintained. \n2407.4.1 \nProtection for automated liquid \nelectrostatic \nspray \napplication \nequipment. \nAutomated liquid electrostatic spray application \nequipment shall be protected by the installation of \nan approved, supervised flame detection apparatus \nthat shall, in the event of ignition, react to the \npresence of flame within 0.5 second and shall \naccomplish all of the following: \n1. Activation of a local alarm in the vicinity of \nthe spraying operation and activation of the \nbuilding alarm system, if such a system is \nprovided. \n2. Shutting down of the coating material \ndelivery system. \n3. Termination \nof \nall \nspray \napplication \noperations. \n4. Stopping of conveyors into and out of the \nflammable vapor areas. \n5. Disconnection of power to the high-voltage \nelements in the flammable vapor areas and \ndisconnection of power to the system.\n\n❖ Automated liquid electrostatic spray application \nmay or may not have operators who would take \nsteps to reduce the severity of the fire, such as \nshutting down the supply of coating material, \nwarning occupants for evacuation purposes, \netc. The flame detection system and its \nassociated interlocks are part of the protection \nsystem, in case ignition has already occurred. \nSystems that are designed to reduce the \nseverity of the accident in the event of a fire \nneed to be initiated automatically. Supervised \nflame detection systems are required by this \nsection to stop the flow of additional fuel into \nthe system, stop the spread of fire by shutting \ndown the conveyor, activate an alarm for \nevacuation, \nterminate \nspray \napplication \noperations that would further add to the fuel \nand disconnect power to the system. The \npower disconnection referred to in this section \nis for the spray booth equipment, but does not \ninclude power to emergency systems. \n2407.5 Housekeeping, maintenance and storage \nof \nhazardous \nmaterials. \nHousekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3, 2403.4 and Sections 2407.5.1 and 2407.5.2.\n\n❖ This section establishes the applicability of the \nlisted sections to hazardous materials in and \naround \nelectrostatic \napparatus \nand \nits \noperations. \n2407.5.1 \nMaintenance. Insulators shall be \nkept clean and dry. Drip plates and screens subject \nto paint deposits shall be removable and taken to a \nsafe place for cleaning. Grounds and bonding \n-",
      "chapter_id": "ch24",
      "section_id": "sec2407"
    },
    {
      "page": 23,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1193 \n \nmeans for the paint-spraying apparatus and all \nassociated equipment shall be periodically cleaned \nand maintained free of overspray. \n❖ \nAccumulation of dirt, oil, moisture or debris may \ncompromise the effectiveness of insulators. \nOverspray accumulations are less severe with \nelectrostatic \nprocesses \nbut \nstill \nrequire \nattention. \nElectrostatic \nspray \nequipment \nrequires that grounding and bonding means be \nproperly maintained free of overspray so as to \npreclude the potential injury to employees or \nthe creation of potential fire hazards caused by \nthe stored electric charge of objects. \n2407.5.2 \nSigns. Signs shall be posted to \nprovide the following information: \n1. Designate the process zone as dangerous \nwith respect to fire and accident. \n2. Identify the grounding requirements for all \nelectrically \nconductive \nobjects \nin \nthe \nflammable vapor area, including persons. \n3. Restrict access to qualified personnel only. \n❖ \nSigns should warn of the smoking, open-flame, \ngrounding areas and high-voltage equipment \nhazards. Additionally, signs should warn \nagainst entrance of unqualified personnel into \nthese areas to avoid accidents caused by \npeople or employees who are not trained for \nthe surrounding hazards. \n2407.6 Sources of ignition. Transformers, power \npacks, control apparatus and all other electrical \nportions of the equipment, except high-voltage \ngrids and electrostatic atomizing heads and \nconnections, shall be located outside of the \nflammable vapor areas or shall comply with Section \n2403.2. \n❖ \nDevices that are not classified must be located \noutside the vapor area to prevent ignition of \nflammable vapors and overspray residue. \n“Flammable vapor area” is defined in Chapter \n2. Equipment must be tested and labeled for \nuse in Class I, Division 1, hazardous locations, \nas defined by Article 516 of SBC 401, where \nlocating equipment outside the spraying or \nvapor area is impractical. \n2407.7 Ventilation. The flammable vapor area \nshall be ventilated in accordance with Section \n2404.7. \n❖ \nSee the commentary to Section 2404.7. \n2407.8 Emergency \nshutdown. \nElectrostatic \napparatus shall be equipped with automatic controls \noperating without time delay to disconnect the \npower supply to the high-voltage transformer and \nsignal the operator under any of the following \nconditions: \n1. Stoppage of ventilating fans or failure of \nventilating equipment from any cause. \n2. Stoppage of the conveyor carrying articles \npast the high-voltage grid. \n3. Occurrence of a ground or an imminent \nground at any point of the high-voltage \nsystem. \n4. Reduction of clearance below that required in \nSection 2407.2. \n❖ \nThe required interlocks reduce the likelihood of \nthe apparatus igniting flammable vapors in the \nevent of any of the specified conditions. \nConditions 1 and 2 may lead to an increase in \nthe concentration of flammable vapors in the \natmosphere. Condition 3 may lead to the \nrelease of a spark or arc capable of igniting \nflammable vapors. Additionally, occurrence of \nCondition 4 could bring those parts of the \nsystem capable of producing an ignition into an \narea \ncontaining \nan \nignitable \nvapor \nconcentration. \n2407.9 Ventilation interlock. Hand electrostatic \nequipment shall be interlocked with the ventilation \nsystem for the spraying area so that the equipment \ncannot be operated unless the ventilating system is \nin operation. \n❖ \nThe required interlock is intended to prevent \nthe use of hand sprayers without ventilation \nequipment in operation. Failure to operate \nexhaust ventilation may lead to the creation of \nan ignitable vapor concentration in the spraying \nspace. \nSECTION 2408 ORGANIC PEROXIDES \nAND DUAL-COMPONENT COATINGS \n2408.1 General. Spraying operations involving \nthe use of organic peroxides and other dual-\ncomponent coatings shall be in accordance with the \nrequirements of Section 2403and Sections 2408.2 \nthrough 2408.5. \n❖ \nThis section establishes the applicability of \nSections 2408.2through 2408.5, as well as \nSection 2403for the regulation of organic \nperoxides and other dual-component coatings. \n2408.2 Use of organic peroxide coatings. \nSpraying operations involving the use of organic \nperoxides and other dual-component coatings shall \nbe conducted in approved sprinklered spray booths \ncomplying with Section 2404.3.3. \n❖ \nBecause of the reactivity of the material, the \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1193 \n \nmeans for the paint-spraying apparatus and all \nassociated equipment shall be periodically cleaned \nand maintained free of overspray.",
      "commentary": "Accumulation of dirt, oil, moisture or debris may \ncompromise the effectiveness of insulators. \nOverspray accumulations are less severe with \nelectrostatic \nprocesses \nbut \nstill \nrequire \nattention. \nElectrostatic \nspray \nequipment \nrequires that grounding and bonding means be \nproperly maintained free of overspray so as to \npreclude the potential injury to employees or \nthe creation of potential fire hazards caused by \nthe stored electric charge of objects. \n2407.5.2 \nSigns. Signs shall be posted to \nprovide the following information: \n1. Designate the process zone as dangerous \nwith respect to fire and accident. \n2. Identify the grounding requirements for all \nelectrically \nconductive \nobjects \nin \nthe \nflammable vapor area, including persons. \n3. Restrict access to qualified personnel only.\n\n❖ Signs should warn of the smoking, open-flame, \ngrounding areas and high-voltage equipment \nhazards. Additionally, signs should warn \nagainst entrance of unqualified personnel into \nthese areas to avoid accidents caused by \npeople or employees who are not trained for \nthe surrounding hazards. \n2407.6 Sources of ignition. Transformers, power \npacks, control apparatus and all other electrical \nportions of the equipment, except high-voltage \ngrids and electrostatic atomizing heads and \nconnections, shall be located outside of the \nflammable vapor areas or shall comply with Section \n2403.2.\n\n❖ Devices that are not classified must be located \noutside the vapor area to prevent ignition of \nflammable vapors and overspray residue. \n“Flammable vapor area” is defined in Chapter \n2. Equipment must be tested and labeled for \nuse in Class I, Division 1, hazardous locations, \nas defined by Article 516 of SBC 401, where \nlocating equipment outside the spraying or \nvapor area is impractical. \n2407.7 Ventilation. The flammable vapor area \nshall be ventilated in accordance with Section \n2404.7.\n\n❖ See the commentary to Section 2404.7. \n2407.8 Emergency \nshutdown. \nElectrostatic \napparatus shall be equipped with automatic controls \noperating without time delay to disconnect the \npower supply to the high-voltage transformer and \nsignal the operator under any of the following \nconditions: \n1. Stoppage of ventilating fans or failure of \nventilating equipment from any cause. \n2. Stoppage of the conveyor carrying articles \npast the high-voltage grid. \n3. Occurrence of a ground or an imminent \nground at any point of the high-voltage \nsystem. \n4. Reduction of clearance below that required in \nSection 2407.2.\n\n❖ The required interlocks reduce the likelihood of \nthe apparatus igniting flammable vapors in the \nevent of any of the specified conditions. \nConditions 1 and 2 may lead to an increase in \nthe concentration of flammable vapors in the \natmosphere. Condition 3 may lead to the \nrelease of a spark or arc capable of igniting \nflammable vapors. Additionally, occurrence of \nCondition 4 could bring those parts of the \nsystem capable of producing an ignition into an \narea \ncontaining \nan \nignitable \nvapor \nconcentration. \n2407.9 Ventilation interlock. Hand electrostatic \nequipment shall be interlocked with the ventilation \nsystem for the spraying area so that the equipment \ncannot be operated unless the ventilating system is \nin operation.\n\n❖ The required interlock is intended to prevent \nthe use of hand sprayers without ventilation \nequipment in operation. Failure to operate \nexhaust ventilation may lead to the creation of \nan ignitable vapor concentration in the spraying \nspace. \nSECTION 2408 ORGANIC PEROXIDES \nAND DUAL-COMPONENT COATINGS \n2408.1 General. Spraying operations involving \nthe use of organic peroxides and other dual-\ncomponent coatings shall be in accordance with the \nrequirements of Section 2403and Sections 2408.2 \nthrough 2408.5.\n\n❖ This section establishes the applicability of \nSections 2408.2through 2408.5, as well as \nSection 2403for the regulation of organic \nperoxides and other dual-component coatings. \n2408.2 Use of organic peroxide coatings. \nSpraying operations involving the use of organic \nperoxides and other dual-component coatings shall \nbe conducted in approved sprinklered spray booths \ncomplying with Section 2404.3.3.\n\n❖ Because of the reactivity of the material, the \n-",
      "chapter_id": "ch24",
      "section_id": "sec2408"
    },
    {
      "page": 24,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1194 \n \nuse of organic peroxide and other dual-\ncomponent coating systems is limited to spray \nbooths only. For example, organic peroxide \ncoatings cannot be applied in the limited \nspraying spaces described in Section 2404.9. \nThis section is more specific and, therefore, \nsupersedes the more general requirements. \nStorage of organic peroxides shall comply with \nChapter 62. \n2408.3 Equipment. Spray guns and related \nhandling equipment used with organic peroxides \nshall be of a type manufactured for such use. \n❖ \nThis process involves the discharging of two \ndifferent components through the same spray \ngun. The sensitivity of the materials used \nresults in a system that is extremely sensitive \nto shock, friction, temperature, contaminants, \netc. The design and installation of the system \ncannot be taken lightly. \n2408.3.1 \nPressure tanks. Separate pressure \nvessels and inserts specifically for the application \nshall be used for the resin and for the organic \nperoxide, and shall not be interchanged. Organic \nperoxide pressure tank inserts shall be constructed \nof stainless steel or polyethylene. \n❖ \nSpecial consideration must be given to the \nmaterials used in organic peroxide systems. \nMaterials that do not react with organic \nperoxides, \nsuch \nas \nstainless \nsteel \nor \npolyethylene, \nensure \nsystem \ncomponent \nintegrity. \n2408.4 Housekeeping, maintenance, storage and \nuse of hazardous materials. Housekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3and 2403.4and Sections 2408.4.1 through \n2408.4.7. \n❖ \nThis section establishes the applicability of the \nnoted sections to hazardous materials in \nconjunction with organic peroxides and dual-\ncomponent coatings. \n2408.4.1 \nContamination \nprevention. \nOrganic \nperoxide \ninitiators \nshall \nnot \nbe \ncontaminated with foreign substances. \n❖ \nSee the commentary to Section 2409.4.3. \n2408.4.2 \nSpilled material. Spilled organic \nperoxides shall be promptly removed and any \nresidue thereof promptly eliminated. Spilled \nmaterial absorbed by using a noncombustible \nabsorbent shall be promptly disposed of in \naccordance \nwith \nthe \nmanufacturer’s \nrecommendation. \n❖ \nIn order to avoid contact with materials and \nconditions that would cause a reaction, it is \ngood housekeeping practice to promptly clean \nthe spilled organic peroxide. Additionally, to \nreduce the possibility of a reaction, prompt \ndisposal is recommended. Because the \norganic peroxides vary in nature and volatility, \nthe manufacturer’s recommendations or Safety \nData Sheets (SDS) must be followed for \ndisposal. \n2408.4.3 \nResidue control. Materials shall \nnot be contaminated by dusts and overspray \nresidues resulting from the sanding or spraying of \nfinishing materials containing organic peroxides. \n❖ \nBecause of the hazards associated with \norganic peroxides and the chemical reactions \nwithin \nthe \nsystem, \nissues \nsuch \nas \ncontamination control are very important. To \navoid a violent reaction with contaminants that \nmay be introduced accidentally to the organic \nperoxide initiators, careful consideration must \nbe given to the overall system design. \n2408.4.4 \n Handling. Handling of organic \nperoxides shall be conducted in a manner that \navoids \nshock \nand \nfriction \nthat \nproduces \ndecomposition and violent reaction hazards. \n❖ \nMany organic peroxides are unstable reactive \nmaterials that are decomposed by heat, shock \nor friction. The rate of decomposition varies \ndepending on the material and the condition it \nis exposed to. Organic peroxides vary in \nreactions from plain decomposition (without a \nfire or explosion hazard) to deflagration or \ndetonation. Special handling care must be \ngiven to these materials. The manufacturer’s \ninformation on handling and care (typically, the \n“Special Precautions” and “Reactivity” sections \nof the SDS) should be referred to for proper \nstorage of the product. \n2408.4.5 \nMixing. Organic peroxides shall \nnot be mixed directly with accelerators or \npromoters. \n❖ \nIn order to avoid any unexpected reaction, \norganic peroxides should not be mixed directly. \nDual-coating systems specifically designed \nand approved for such use must be used. \n2408.4.6 \nPersonnel \nqualifications. \nPersonnel working with organic peroxides and \ndual-component coatings shall be specifically \ntrained to work with these materials. \n❖ \nBecause of the sensitive nature of organic \nperoxides, only trained personnel should work \nwith them. Qualified personnel should be \ntrained in material handling to avoid accidents, \nas well as procedures (such as system \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1194 \n \nuse of organic peroxide and other dual-\ncomponent coating systems is limited to spray \nbooths only. For example, organic peroxide \ncoatings cannot be applied in the limited \nspraying spaces described in Section 2404.9. \nThis section is more specific and, therefore, \nsupersedes the more general requirements. \nStorage of organic peroxides shall comply with \nChapter 62. \n2408.3 Equipment. Spray guns and related \nhandling equipment used with organic peroxides \nshall be of a type manufactured for such use.",
      "commentary": "This process involves the discharging of two \ndifferent components through the same spray \ngun. The sensitivity of the materials used \nresults in a system that is extremely sensitive \nto shock, friction, temperature, contaminants, \netc. The design and installation of the system \ncannot be taken lightly. \n2408.3.1 \nPressure tanks. Separate pressure \nvessels and inserts specifically for the application \nshall be used for the resin and for the organic \nperoxide, and shall not be interchanged. Organic \nperoxide pressure tank inserts shall be constructed \nof stainless steel or polyethylene.\n\n❖ Special consideration must be given to the \nmaterials used in organic peroxide systems. \nMaterials that do not react with organic \nperoxides, \nsuch \nas \nstainless \nsteel \nor \npolyethylene, \nensure \nsystem \ncomponent \nintegrity. \n2408.4 Housekeeping, maintenance, storage and \nuse of hazardous materials. Housekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3and 2403.4and Sections 2408.4.1 through \n2408.4.7.\n\n❖ This section establishes the applicability of the \nnoted sections to hazardous materials in \nconjunction with organic peroxides and dual-\ncomponent coatings. \n2408.4.1 \nContamination \nprevention. \nOrganic \nperoxide \ninitiators \nshall \nnot \nbe \ncontaminated with foreign substances.\n\n❖ See the commentary to Section 2409.4.3. \n2408.4.2 \nSpilled material. Spilled organic \nperoxides shall be promptly removed and any \nresidue thereof promptly eliminated. Spilled \nmaterial absorbed by using a noncombustible \nabsorbent shall be promptly disposed of in \naccordance \nwith \nthe \nmanufacturer’s \nrecommendation.\n\n❖ In order to avoid contact with materials and \nconditions that would cause a reaction, it is \ngood housekeeping practice to promptly clean \nthe spilled organic peroxide. Additionally, to \nreduce the possibility of a reaction, prompt \ndisposal is recommended. Because the \norganic peroxides vary in nature and volatility, \nthe manufacturer’s recommendations or Safety \nData Sheets (SDS) must be followed for \ndisposal. \n2408.4.3 \nResidue control. Materials shall \nnot be contaminated by dusts and overspray \nresidues resulting from the sanding or spraying of \nfinishing materials containing organic peroxides.\n\n❖ Because of the hazards associated with \norganic peroxides and the chemical reactions \nwithin \nthe \nsystem, \nissues \nsuch \nas \ncontamination control are very important. To \navoid a violent reaction with contaminants that \nmay be introduced accidentally to the organic \nperoxide initiators, careful consideration must \nbe given to the overall system design. \n2408.4.4 \n Handling. Handling of organic \nperoxides shall be conducted in a manner that \navoids \nshock \nand \nfriction \nthat \nproduces \ndecomposition and violent reaction hazards.\n\n❖ Many organic peroxides are unstable reactive \nmaterials that are decomposed by heat, shock \nor friction. The rate of decomposition varies \ndepending on the material and the condition it \nis exposed to. Organic peroxides vary in \nreactions from plain decomposition (without a \nfire or explosion hazard) to deflagration or \ndetonation. Special handling care must be \ngiven to these materials. The manufacturer’s \ninformation on handling and care (typically, the \n“Special Precautions” and “Reactivity” sections \nof the SDS) should be referred to for proper \nstorage of the product. \n2408.4.5 \nMixing. Organic peroxides shall \nnot be mixed directly with accelerators or \npromoters.\n\n❖ In order to avoid any unexpected reaction, \norganic peroxides should not be mixed directly. \nDual-coating systems specifically designed \nand approved for such use must be used. \n2408.4.6 \nPersonnel \nqualifications. \nPersonnel working with organic peroxides and \ndual-component coatings shall be specifically \ntrained to work with these materials.\n\n❖ Because of the sensitive nature of organic \nperoxides, only trained personnel should work \nwith them. Qualified personnel should be \ntrained in material handling to avoid accidents, \nas well as procedures (such as system \n-",
      "chapter_id": "ch24",
      "section_id": "sec2408"
    },
    {
      "page": 25,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1195 \n \nshutdown, notification, evacuation, etc.) in \ncase of an accident. Qualified personnel \nshould also be familiar with the SDS of the \nflammable finishes. \n2408.4.7 \nStorage. The storage of organic \nperoxides shall comply with Chapter 62. \n❖ \nChapter 62 is specific to the storage and use \nof \norganic \nperoxides \n(see \ncommentary, \nChapter 62). The manufacturer’s information \non handling and care (typically “Special \nPrecautions” and “Reactivity” sections of the \nMSDS) should be referred to for proper storage \nof the product. \n2408.5 Sources of ignition. Only nonsparking \ntools shall be used in areas where organic peroxides \nare stored, mixed or applied. \n❖ \nMany organic peroxides are sensitive to heat, \nshock and friction. Additionally, many of these \nmaterials are dissolved in flammable or \ncombustible solvents. Because of the volatility \nof the material, sources of ignition must be \navoided completely. As mentioned in other \nsections of this chapter, the term “nonsparking” \nis somewhat inaccurate. Tools made of brass \nand similar nonsparking materials produce \nsparks with ignition energies too low to ignite \nflammable vapors. Nonetheless, such tools \nshould be used carefully to avoid producing \nsufficient frictional heat to cause an ignition. \nSmoking is prohibited in organic peroxide \ncoating areas. “No Smoking” signs should be \nconspicuously located throughout the work \narea. Designated smoking areas should be \nlocated well outside the organic peroxide and \ndual-coating \nareas \nand \nstorage \nrooms, \npreferably in a separate room (see also \ncommentary, Section 310). \nSECTION 2409 INDOOR \nMANUFACTURING OF REINFORCED \nPLASTICS \n2409.1 General. Indoor manufacturing processes \ninvolving spray or hand application of reinforced \nplastics and using more than 19 L of resin in a 24-\nhour period shall be in accordance with Sections \n2409.2through 2409.6.1. \n❖ \nThe applicability of this section is limited to \noperations involving the use of more than 19 L \nof resin in a 24-hour period. It is intended to \nallow very limited amounts of resin to be \nremoved from storage containers and applied \nin the manufacturing process during that period \nwithout further regulation other than those \napplicable to any hazardous material. \n2409.2 Resin application equipment. Equipment \nused for spray application of resin shall be installed \nand used in accordance with Section 2408and \nSections 2409.3through 2409.6.1. \n❖ \nThe equipment used for resin application \nshould be manufactured for that use. Listed \nequipment is recommended. \n2409.3 Fire protection. Resin application areas \nshall be protected by an automatic sprinkler system. \nThe sprinkler system design shall be not less than \nthat required for Ordinary Hazard, Group 2, with a \nminimum design area of 280 m2. Where the \nmaterials or storage arrangements are required by \nother regulations to be provided with a higher level \nof sprinkler system protection, the higher level of \nsprinkler system protection shall be provided. \n❖ \nSimilar language and requirements can be \nfound in Sections 5005.1.8 and 5004.5 where \nstorage and use or dispensing of hazardous \nmaterials exceed the allowable quantities per \ncontrol area given in Section 5003. If design \ndensity required by other sections results in a \nhigher sprinkler demand for a specific \napplication, the more stringent requirement \napplies. \n2409.4 Housekeeping, maintenance, storage and \nuse of hazardous materials. Housekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3 and 2403.4 and Sections 2409.4.1through \n2409.4.3. \n❖ \nThis section establishes the applicability of the \nnoted sections to hazardous materials in and \naround the indoor manufacturing of reinforced \nplastics. \n2409.4.1 \nHandling of excess catalyzed \nresin. A noncombustible, open-top container shall \nbe provided for disposal of excess catalyzed resin. \nExcess catalyzed resin shall be drained into the \ncontainer while still in the liquid state. Enough \nwater shall be provided in the container to maintain \na minimum 50 mm water layer over the contained \nresin. \n❖ \nSome catalyzed resin products produce heat \nas they cure (exothermic reaction). This may \nbe a fire hazard if the container is not open-top. \nIn a confined container, enough heat may be \ngenerated to ignite the resin. Additionally, the \nrequired water in the container would help cool \ndown the material and the container until the \nproduct is cured or disposed of safely. \n2409.4.2 \nControl of overchop. In areas \nwhere chopper guns are used, exposed wall and \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1195 \n \nshutdown, notification, evacuation, etc.) in \ncase of an accident. Qualified personnel \nshould also be familiar with the SDS of the \nflammable finishes. \n2408.4.7 \nStorage. The storage of organic \nperoxides shall comply with Chapter 62.",
      "commentary": "Chapter 62 is specific to the storage and use \nof \norganic \nperoxides \n(see \ncommentary, \nChapter 62). The manufacturer’s information \non handling and care (typically “Special \nPrecautions” and “Reactivity” sections of the \nMSDS) should be referred to for proper storage \nof the product. \n2408.5 Sources of ignition. Only nonsparking \ntools shall be used in areas where organic peroxides \nare stored, mixed or applied.\n\n❖ Many organic peroxides are sensitive to heat, \nshock and friction. Additionally, many of these \nmaterials are dissolved in flammable or \ncombustible solvents. Because of the volatility \nof the material, sources of ignition must be \navoided completely. As mentioned in other \nsections of this chapter, the term “nonsparking” \nis somewhat inaccurate. Tools made of brass \nand similar nonsparking materials produce \nsparks with ignition energies too low to ignite \nflammable vapors. Nonetheless, such tools \nshould be used carefully to avoid producing \nsufficient frictional heat to cause an ignition. \nSmoking is prohibited in organic peroxide \ncoating areas. “No Smoking” signs should be \nconspicuously located throughout the work \narea. Designated smoking areas should be \nlocated well outside the organic peroxide and \ndual-coating \nareas \nand \nstorage \nrooms, \npreferably in a separate room (see also \ncommentary, Section 310). \nSECTION 2409 INDOOR \nMANUFACTURING OF REINFORCED \nPLASTICS \n2409.1 General. Indoor manufacturing processes \ninvolving spray or hand application of reinforced \nplastics and using more than 19 L of resin in a 24-\nhour period shall be in accordance with Sections \n2409.2through 2409.6.1.\n\n❖ The applicability of this section is limited to \noperations involving the use of more than 19 L \nof resin in a 24-hour period. It is intended to \nallow very limited amounts of resin to be \nremoved from storage containers and applied \nin the manufacturing process during that period \nwithout further regulation other than those \napplicable to any hazardous material. \n2409.2 Resin application equipment. Equipment \nused for spray application of resin shall be installed \nand used in accordance with Section 2408and \nSections 2409.3through 2409.6.1.\n\n❖ The equipment used for resin application \nshould be manufactured for that use. Listed \nequipment is recommended. \n2409.3 Fire protection. Resin application areas \nshall be protected by an automatic sprinkler system. \nThe sprinkler system design shall be not less than \nthat required for Ordinary Hazard, Group 2, with a \nminimum design area of 280 m2. Where the \nmaterials or storage arrangements are required by \nother regulations to be provided with a higher level \nof sprinkler system protection, the higher level of \nsprinkler system protection shall be provided.\n\n❖ Similar language and requirements can be \nfound in Sections 5005.1.8 and 5004.5 where \nstorage and use or dispensing of hazardous \nmaterials exceed the allowable quantities per \ncontrol area given in Section 5003. If design \ndensity required by other sections results in a \nhigher sprinkler demand for a specific \napplication, the more stringent requirement \napplies. \n2409.4 Housekeeping, maintenance, storage and \nuse of hazardous materials. Housekeeping, \nmaintenance, storage and use of hazardous \nmaterials shall be in accordance with Sections \n2403.3 and 2403.4 and Sections 2409.4.1through \n2409.4.3.\n\n❖ This section establishes the applicability of the \nnoted sections to hazardous materials in and \naround the indoor manufacturing of reinforced \nplastics. \n2409.4.1 \nHandling of excess catalyzed \nresin. A noncombustible, open-top container shall \nbe provided for disposal of excess catalyzed resin. \nExcess catalyzed resin shall be drained into the \ncontainer while still in the liquid state. Enough \nwater shall be provided in the container to maintain \na minimum 50 mm water layer over the contained \nresin.\n\n❖ Some catalyzed resin products produce heat \nas they cure (exothermic reaction). This may \nbe a fire hazard if the container is not open-top. \nIn a confined container, enough heat may be \ngenerated to ignite the resin. Additionally, the \nrequired water in the container would help cool \ndown the material and the container until the \nproduct is cured or disposed of safely. \n2409.4.2 \nControl of overchop. In areas \nwhere chopper guns are used, exposed wall and \n-",
      "chapter_id": "ch24",
      "section_id": "sec2409"
    },
    {
      "page": 26,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1196 \n \nfloor surfaces shall be covered with paper, \npolyethylene film or other approved material to \nallow for removal of overchop. Overchop shall be \nallowed to cure for not less than 4 hours prior to \nremoval. \n❖ \nTo ease \nremoval \nof \nexcess \nmaterials, \ncoverings are required in the areas where \nchopper guns are used. Again, the materials \nare best left until they are cured to reduce the \nlikelihood of any reactions or ignition from the \nheat produced during curing (exothermic \nreaction). \n2409.4.2.1 \nDisposal. Following removal, used \nwall and floor covering materials required by \nSection \n2409.4.2shall \nbe \nplaced \nin \na \nnoncombustible container and removed from the \nfacility. \n❖ \nOnce the material is cured for 4 hours, \nimmediate disposal is important to reduce \nfurther chances of reaction. Additional heat \nmay be produced if the materials are not fully \ncured. Regular disposal of hazardous materials \nis an important part of housekeeping in fire \nprevention. \n2409.4.3 \nStorage and use of hazardous \nmaterials. Storage and use of organic peroxides \nshall be in accordance with Section 2408and Chapter \n62. Storage and use of flammable and combustible \nliquids shall be in accordance with Chapter 57. \nStorage and use of unstable (reactive) materials \nshall be in accordance with Chapter 66. \n❖ \nBecause a variety of materials are used in the \nGFRP process, chapters specific to the \nmaterials are referenced. In addition to the \nreferenced chapters, the SDS, as well as the \nmanufacturer’s \nrecommendation \nfor \nsafe \npractices, should be considered. Although the \ncodes contain information for the general \nhazardous materials category, the SDS are \nspecific to the material being used. For \nexample, the reactivity section of an SDS is \nspecific in the types of materials that may be \nincompatible with the resin used. \n2409.5 Sources of ignition in resin application \nareas. Sources of ignition in resin application areas \nshall comply with Section 2403.2. \n❖ \nAs with other flammable finishes, the sources \nof ignition must be controlled to a manageable \nlevel in hazardous environments. \n2409.6 Ventilation. Mechanical ventilation shall \nbe provided throughout resin application areas in \naccordance with Section 2404.7. The ventilation rate \nshall be adequate to maintain the concentration of \nflammable vapors in the resin application area at or \nbelow 25 percent of the LFL. \nException: Mechanical ventilation is not required \nfor buildings that have 75 percent of the perimeter \nunenclosed. \n❖ \nIn many cases, acetone is used for cleanup of \nresin accumulations. Therefore, the LFL for \nboth resin and the cleaning solvent must be \nconsidered when designing the ventilation for \nthe resin application areas. The exception \nrecognizes \nthat \nnatural \nventilation \nis \nconsidered adequate if the perimeter of the \nbuilding is 75 percent open. \n2409.6.1 \nLocal \nventilation. \nLocal \nventilation shall be provided inside of workpieces \nwhere personnel will be under or inside of the \nworkpiece. \n❖ \nVentilation in areas where personnel are \npresent is required for fire prevention as well as \nfor reduction of health risks. \nSECTION 2410 FLOOR SURFACING \nAND FINISHING OPERATIONS \n2410.1 Scope. Floor surfacing and finishing \noperations exceeding 33 m2 and using Class I or II \nliquids shall comply with Sections 2410.2through \n2410.5. \n❖ \nFloor surfacing and finishing using Class I or II \nliquids in facilities such as bowling alleys or \ngymnasiums pose a high risk because of the \nspread of liquid over large surface areas. This \nsection is intended to provide additional \nprotection and hazard reduction for large \nsurface fires resulting from floor surfacing and \nfinishing. \n2410.2 Mechanical system operation. Heating, \nventilation and air-conditioning systems shall not \nbe operated during resurfacing or refinishing \noperations or within 4 hours of the application of \nflammable or combustible liquids. \n❖ \nIn order to avoid circulation of potentially \nflammable vapors into other parts of the \nbuilding, mechanical systems that are not part \nof the exhaust system required in Section \n2410.5 must be shut down during the \napplication of flammable or combustible liquids \nand for 4 hours after the last of the flammable \nor combustible liquids is applied. For example, \nif a flammable surface is applied and the entire \narea application takes 2 hours, the number of \nhours that the mechanical systems must be \nshut down is 6 (4 hours after the application). \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1196 \n \nfloor surfaces shall be covered with paper, \npolyethylene film or other approved material to \nallow for removal of overchop. Overchop shall be \nallowed to cure for not less than 4 hours prior to \nremoval.",
      "commentary": "To ease \nremoval \nof \nexcess \nmaterials, \ncoverings are required in the areas where \nchopper guns are used. Again, the materials \nare best left until they are cured to reduce the \nlikelihood of any reactions or ignition from the \nheat produced during curing (exothermic \nreaction). \n2409.4.2.1 \nDisposal. Following removal, used \nwall and floor covering materials required by \nSection \n2409.4.2shall \nbe \nplaced \nin \na \nnoncombustible container and removed from the \nfacility.\n\n❖ Once the material is cured for 4 hours, \nimmediate disposal is important to reduce \nfurther chances of reaction. Additional heat \nmay be produced if the materials are not fully \ncured. Regular disposal of hazardous materials \nis an important part of housekeeping in fire \nprevention. \n2409.4.3 \nStorage and use of hazardous \nmaterials. Storage and use of organic peroxides \nshall be in accordance with Section 2408and Chapter \n62. Storage and use of flammable and combustible \nliquids shall be in accordance with Chapter 57. \nStorage and use of unstable (reactive) materials \nshall be in accordance with Chapter 66.\n\n❖ Because a variety of materials are used in the \nGFRP process, chapters specific to the \nmaterials are referenced. In addition to the \nreferenced chapters, the SDS, as well as the \nmanufacturer’s \nrecommendation \nfor \nsafe \npractices, should be considered. Although the \ncodes contain information for the general \nhazardous materials category, the SDS are \nspecific to the material being used. For \nexample, the reactivity section of an SDS is \nspecific in the types of materials that may be \nincompatible with the resin used. \n2409.5 Sources of ignition in resin application \nareas. Sources of ignition in resin application areas \nshall comply with Section 2403.2.\n\n❖ As with other flammable finishes, the sources \nof ignition must be controlled to a manageable \nlevel in hazardous environments. \n2409.6 Ventilation. Mechanical ventilation shall \nbe provided throughout resin application areas in \naccordance with Section 2404.7. The ventilation rate \nshall be adequate to maintain the concentration of \nflammable vapors in the resin application area at or \nbelow 25 percent of the LFL. \nException: Mechanical ventilation is not required \nfor buildings that have 75 percent of the perimeter \nunenclosed.\n\n❖ In many cases, acetone is used for cleanup of \nresin accumulations. Therefore, the LFL for \nboth resin and the cleaning solvent must be \nconsidered when designing the ventilation for \nthe resin application areas. The exception \nrecognizes \nthat \nnatural \nventilation \nis \nconsidered adequate if the perimeter of the \nbuilding is 75 percent open. \n2409.6.1 \nLocal \nventilation. \nLocal \nventilation shall be provided inside of workpieces \nwhere personnel will be under or inside of the \nworkpiece.\n\n❖ Ventilation in areas where personnel are \npresent is required for fire prevention as well as \nfor reduction of health risks. \nSECTION 2410 FLOOR SURFACING \nAND FINISHING OPERATIONS \n2410.1 Scope. Floor surfacing and finishing \noperations exceeding 33 m2 and using Class I or II \nliquids shall comply with Sections 2410.2through \n2410.5.\n\n❖ Floor surfacing and finishing using Class I or II \nliquids in facilities such as bowling alleys or \ngymnasiums pose a high risk because of the \nspread of liquid over large surface areas. This \nsection is intended to provide additional \nprotection and hazard reduction for large \nsurface fires resulting from floor surfacing and \nfinishing. \n2410.2 Mechanical system operation. Heating, \nventilation and air-conditioning systems shall not \nbe operated during resurfacing or refinishing \noperations or within 4 hours of the application of \nflammable or combustible liquids.\n\n❖ In order to avoid circulation of potentially \nflammable vapors into other parts of the \nbuilding, mechanical systems that are not part \nof the exhaust system required in Section \n2410.5 must be shut down during the \napplication of flammable or combustible liquids \nand for 4 hours after the last of the flammable \nor combustible liquids is applied. For example, \nif a flammable surface is applied and the entire \narea application takes 2 hours, the number of \nhours that the mechanical systems must be \nshut down is 6 (4 hours after the application). \n-",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 27,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1197 \n \n2410.3 Business operation. Floor surfacing and \nfinishing operations shall not be conducted while an \nestablishment is open to the public. \n❖ \nIn case of a fire, the types and numbers of \ninjuries are reduced by allowing surfacing and \nfinishing operations only when the business is \nnot open to the public. This would limit the \nexposure \nto \nfewer \npeople \n(nighttime \nemployees, etc.). \n2410.4 Ignition sources. The power shall be shut \ndown to all electrical sources of ignition within the \nflammable vapor area, unless those devices are \nclassified for use in Class I, Division 1 hazardous \nlocations. \n❖ \nBecause floor surfacing and finishing is a \ntemporary process, the protection system is \nalso temporary. Therefore, unlike processes \nsuch as spray booths, the building or area is \nnot required to meet electrical requirements for \nhazardous areas. These systems that cannot \nmeet the hazard conditions at the time of \nsurfacing and finishing must be shut down to \nreduce the potential for unrated electrical \nsources to cause ignition of vapors. \n2410.5 Ventilation. To prevent the accumulation \nof flammable vapors, mechanical ventilation at a \nminimum rate of 5.08 liters per second per square \nmeters of area being finished shall be provided. \nSuch exhaust shall be by approved temporary or \nportable means. Vapors shall be exhausted to the \nexterior of the building. \n❖ \nThe air exhausted over the entire surface must \nbe at minimum 5.08 liters per second per \nsquare meters, even in the most remote areas \nor corners where finishing and surfacing take \nplace. Please note that floor surfacing and \nfinishing do not occur often in a building. \nBecause outside companies are typically hired \nto do such surfacing, protection systems, such \nas exhaust, are temporary and can, therefore, \nbe portable. To prevent recirculation of exhaust \nair that may contain flammable vapors, the \nexhausted air must be discharged to the \nexterior of the building. \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1197 \n \n2410.3 Business operation. Floor surfacing and \nfinishing operations shall not be conducted while an \nestablishment is open to the public.",
      "commentary": "In case of a fire, the types and numbers of \ninjuries are reduced by allowing surfacing and \nfinishing operations only when the business is \nnot open to the public. This would limit the \nexposure \nto \nfewer \npeople \n(nighttime \nemployees, etc.). \n2410.4 Ignition sources. The power shall be shut \ndown to all electrical sources of ignition within the \nflammable vapor area, unless those devices are \nclassified for use in Class I, Division 1 hazardous \nlocations.\n\n❖ Because floor surfacing and finishing is a \ntemporary process, the protection system is \nalso temporary. Therefore, unlike processes \nsuch as spray booths, the building or area is \nnot required to meet electrical requirements for \nhazardous areas. These systems that cannot \nmeet the hazard conditions at the time of \nsurfacing and finishing must be shut down to \nreduce the potential for unrated electrical \nsources to cause ignition of vapors. \n2410.5 Ventilation. To prevent the accumulation \nof flammable vapors, mechanical ventilation at a \nminimum rate of 5.08 liters per second per square \nmeters of area being finished shall be provided. \nSuch exhaust shall be by approved temporary or \nportable means. Vapors shall be exhausted to the \nexterior of the building.\n\n❖ The air exhausted over the entire surface must \nbe at minimum 5.08 liters per second per \nsquare meters, even in the most remote areas \nor corners where finishing and surfacing take \nplace. Please note that floor surfacing and \nfinishing do not occur often in a building. \nBecause outside companies are typically hired \nto do such surfacing, protection systems, such \nas exhaust, are temporary and can, therefore, \nbe portable. To prevent recirculation of exhaust \nair that may contain flammable vapors, the \nexhausted air must be discharged to the \nexterior of the building. \n-",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 28,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1198 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Burklin, Ralph W. and Robert G. Purington. Fire Terms: A Guide to Their Meaning and Use. Quincy, \nMA: National Fire Protection Association, 1980. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Flammable Finishes Application Guide: 2009 International Fire Code. Washington, DC: International \nCode Council, 2009. \n4. Scarborough, D.R. “Spray Finishing and Powder Coating,” Section 6, Chapter 16, Fire Protection \nHandbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n5. SFPE Handbook of Fire Protection Engineering, 3rd Edition. Quincy, MA: National Fire Protection \nAssociation, 2002. \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1198 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Burklin, Ralph W. and Robert G. Purington. Fire Terms: A Guide to Their Meaning and Use. Quincy, \nMA: National Fire Protection Association, 1980. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Flammable Finishes Application Guide: 2009 International Fire Code. Washington, DC: International \nCode Council, 2009. \n4. Scarborough, D.R. “Spray Finishing and Powder Coating,” Section 6, Chapter 16, Fire Protection \nHandbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n5. SFPE Handbook of Fire Protection Engineering, 3rd Edition. Quincy, MA: National Fire Protection \nAssociation, 2002. \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 29,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1199 \n \nFIGURES OF CHAPTER 24 \n \n \n \n. \nCommentary FIGURE 2403.2.1.1(1) \nFLAMMABLE VAPOR AREA—ELECTRICAL CLASSIFICATION \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1199 \n \nFIGURES OF CHAPTER 24 \n \n \n \n. \nCommentary FIGURE 2403.2.1.1(1) \nFLAMMABLE VAPOR AREA—ELECTRICAL CLASSIFICATION \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 30,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1200 \n \n \n \nCommentary FIGURE 2403.2.1.1(2) \nEXTENT OF CLASS I, DIVISIONS I AND 2 LOCATIONS  \nIN ENCLOSED COATING PROCESS \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1200 \n \n \n \nCommentary FIGURE 2403.2.1.1(2) \nEXTENT OF CLASS I, DIVISIONS I AND 2 LOCATIONS  \nIN ENCLOSED COATING PROCESS \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 31,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1201 \n \n \n \nCommentary FIGURE 2403.3.5.1 \nSPRAY GUN CLEANING MACHINE \n \n \n \nCommentary FIGURE 2404.3.2.5 \nEXAMPLE OF SPRAY-BOOTH CLEAR SPACE \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1201 \n \n \n \nCommentary FIGURE 2403.3.5.1 \nSPRAY GUN CLEANING MACHINE \n \n \n \nCommentary FIGURE 2404.3.2.5 \nEXAMPLE OF SPRAY-BOOTH CLEAR SPACE \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 32,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1202 \n \n \n \n \nCommentary FIGURE 2404.4.1 \nMAXIMUM TRAVEL TO EXTINGUISHERS \n \n \n \n \nCommentary FIGURE 2404.7.5(1) \nINDEPENDENT DUCTS FOR SPRAY BOOTHS \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1202 \n \n \n \n \nCommentary FIGURE 2404.4.1 \nMAXIMUM TRAVEL TO EXTINGUISHERS \n \n \n \n \nCommentary FIGURE 2404.7.5(1) \nINDEPENDENT DUCTS FOR SPRAY BOOTHS \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 33,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1203 \n \n \n \nCommentary FIGURE 2404.7.5(2) \nCOMMON DUCTING FOR SPRAY BOOTHS \n \n \n \nCommentary FIGURE 2404.7.6(1) \nSEPARATION REQUIREMENTS FOR ROOF EXHAUST DUCT PENETRATIONS \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1203 \n \n \n \nCommentary FIGURE 2404.7.5(2) \nCOMMON DUCTING FOR SPRAY BOOTHS \n \n \n \nCommentary FIGURE 2404.7.6(1) \nSEPARATION REQUIREMENTS FOR ROOF EXHAUST DUCT PENETRATIONS \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 34,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1204 \n \n \n \nCommentary FIGURE 2404.7.6(2) \nSEPARATION REQUIREMENTS \n \n \n \n \n \nCommentary FIGURE 2405.9.1 \nSEPARATION REQUIREMENTS FOR QUENCHING TANKS \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1204 \n \n \n \nCommentary FIGURE 2404.7.6(2) \nSEPARATION REQUIREMENTS \n \n \n \n \n \nCommentary FIGURE 2405.9.1 \nSEPARATION REQUIREMENTS FOR QUENCHING TANKS \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 35,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1205 \n \n \n \nCommentary FIGURE 2405.9.3 \nTYPICAL QUENCH TANK ALARM LOCATION \n \n \n \nCommentary FIGURE 2405.10 \nTYPICAL FLOW-COAT SETUP \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1205 \n \n \n \nCommentary FIGURE 2405.9.3 \nTYPICAL QUENCH TANK ALARM LOCATION \n \n \n \nCommentary FIGURE 2405.10 \nTYPICAL FLOW-COAT SETUP \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 36,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1206 \n \n \n \nCommentary FIGURE 2405.11 \nTYPICAL ROLL-COATING SETUP \n \n \n \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1206 \n \n \n \nCommentary FIGURE 2405.11 \nTYPICAL ROLL-COATING SETUP \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 37,
      "text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1207 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 24—FLAMMABLE FINISHES \n \n  \nSBC 801-CC-2024 \n1207 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch24",
      "section_id": "sec2410"
    },
    {
      "page": 38,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1208 \n \n—FRUIT AND CROP RIPENING \n❖ \nGeneral Comments \n \nConsumers have become accustomed to \nhaving a wide variety of the ripest and most \nattractive fruits and vegetables available all \nyear. To supply this demand, horticulturists, \ngrowers and distributors have devised a means \nof growing and transporting these commodities \nto minimize damage and spoilage. To make the \nfruit attractive and edible, it must be ripened. \nEthylene, a naturally occurring hormone in \nmany fruit-bearing plants, is used to complete \nthe ripening process after the fruit arrives at the \ndistributor. This material has a wide explosive \nrange and, when inhaled, is a medical \nanesthetic. Though only small concentrations \nof the gas are required in the ripening process, \nexplosions have occurred. These incidents are \nusually attributed to the use of excessive \nconcentrations of gas well above the lower \nflammable limit (LFL). Placed in a relatively \nvapor-tight room filled with ethylene gas at \nsmall concentrations—100 to 150 parts per \nmillion (ppm) (100 to 500 mg/L)—for varying \ndurations, quantities of fruit are ripened slowly, \nbringing them to just the right point before \ntransporting them to the local retail market. \n❖ \nPurpose \n \nChapter 25 provides guidance that is intended \nto reduce the likelihood of explosions resulting \nfrom improper use or handling of ethylene gas \nused for crop-ripening and coloring processes. \nThis is accomplished by regulating ethylene \ngas generation; storage and distribution \nsystems and controlling ignition sources. \nDesign and construction of facilities for this use \nare regulated by SBC 201 to reduce the impact \nof potential accidents on people and buildings. \nSECTION 2501 GENERAL \n2501.1 Scope. Ripening processes where ethylene \ngas is introduced into a room to promote the \nripening of fruits, vegetables and other crops shall \ncomply with this chapter. \nException: Mixtures of ethylene and one or more \ninert gases in concentrations that prevent the gas \nfrom reaching greater than 25 percent of the lower \nexplosive limit (LEL) when released to the \natmosphere. \n❖ \nThis section establishes that this chapter is \napplicable to fruit and crop-ripening processes \nthat use ethylene gas as a ripening agent. \nWhile still green, many fruits and vegetables \nare picked and shipped to their point of \ndistribution. Prior to shipping or upon arrival at \nthe distribution warehouse near the retail \nmarket, fruits and vegetables are transferred to \ncontainers (trailers) or rooms filled with low \nconcentrations of ethylene gas to facilitate \nripening. As they ripen, some fruits and \nvegetables, including bananas, tomatoes, \npears, apples and honeydew melons, produce \nethylene gas. If kept in tightly enclosed rooms \nor containers, gas accumulates, expediting the \nripening process as concentrations increase. \n \nThis process would be relatively safe, simple \nand effective except for one problem—ethylene \nis a highly flammable gas (see Commentary \nFigure 2501.1). A constituent of liquefied \npetroleum gas (LP-gas), ethylene is colorless \nwith a sweet odor and taste. It is explosive in \nsunlight when mixed with chlorine. Moderate \nconcentrations of ethylene in air are a medical \nanesthetic; thus, care must be taken to prevent \ninhalation. Atmospheres containing ethylene \nare classified as Class I, Division 1, Group C \nhazardous locations by SBC 401. Additionally, \nethylene (R-1150) is sometimes used as a \nrefrigerant gas and classified among Group 3 \n(highly flammable) refrigerants. Explosions \ninvolving trucks and warehouses where \nethylene gas is used as a fruit-ripening agent \nare usually attributed to the use of excessive \nconcentrations of gas well above the lower \nexplosive limit (LEL). The exception recognizes \nthe reduced hazard of ethylene-inert gas \nmixtures when the mixtures keep the ethylene \nconcentration at or below 25 percent of its LEL. \n2501.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. Because \nof the extremely flammable nature of ethylene \ngas, an operational permit is required by \nSection 105.5.20 for ethylene-based ripening \nprocesses. \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1208 \n \n—FRUIT AND CROP RIPENING",
      "commentary": "General Comments \n \nConsumers have become accustomed to \nhaving a wide variety of the ripest and most \nattractive fruits and vegetables available all \nyear. To supply this demand, horticulturists, \ngrowers and distributors have devised a means \nof growing and transporting these commodities \nto minimize damage and spoilage. To make the \nfruit attractive and edible, it must be ripened. \nEthylene, a naturally occurring hormone in \nmany fruit-bearing plants, is used to complete \nthe ripening process after the fruit arrives at the \ndistributor. This material has a wide explosive \nrange and, when inhaled, is a medical \nanesthetic. Though only small concentrations \nof the gas are required in the ripening process, \nexplosions have occurred. These incidents are \nusually attributed to the use of excessive \nconcentrations of gas well above the lower \nflammable limit (LFL). Placed in a relatively \nvapor-tight room filled with ethylene gas at \nsmall concentrations—100 to 150 parts per \nmillion (ppm) (100 to 500 mg/L)—for varying \ndurations, quantities of fruit are ripened slowly, \nbringing them to just the right point before \ntransporting them to the local retail market.\n\n❖ Purpose \n \nChapter 25 provides guidance that is intended \nto reduce the likelihood of explosions resulting \nfrom improper use or handling of ethylene gas \nused for crop-ripening and coloring processes. \nThis is accomplished by regulating ethylene \ngas generation; storage and distribution \nsystems and controlling ignition sources. \nDesign and construction of facilities for this use \nare regulated by SBC 201 to reduce the impact \nof potential accidents on people and buildings. \nSECTION 2501 GENERAL \n2501.1 Scope. Ripening processes where ethylene \ngas is introduced into a room to promote the \nripening of fruits, vegetables and other crops shall \ncomply with this chapter. \nException: Mixtures of ethylene and one or more \ninert gases in concentrations that prevent the gas \nfrom reaching greater than 25 percent of the lower \nexplosive limit (LEL) when released to the \natmosphere.\n\n❖ This section establishes that this chapter is \napplicable to fruit and crop-ripening processes \nthat use ethylene gas as a ripening agent. \nWhile still green, many fruits and vegetables \nare picked and shipped to their point of \ndistribution. Prior to shipping or upon arrival at \nthe distribution warehouse near the retail \nmarket, fruits and vegetables are transferred to \ncontainers (trailers) or rooms filled with low \nconcentrations of ethylene gas to facilitate \nripening. As they ripen, some fruits and \nvegetables, including bananas, tomatoes, \npears, apples and honeydew melons, produce \nethylene gas. If kept in tightly enclosed rooms \nor containers, gas accumulates, expediting the \nripening process as concentrations increase. \n \nThis process would be relatively safe, simple \nand effective except for one problem—ethylene \nis a highly flammable gas (see Commentary \nFigure 2501.1). A constituent of liquefied \npetroleum gas (LP-gas), ethylene is colorless \nwith a sweet odor and taste. It is explosive in \nsunlight when mixed with chlorine. Moderate \nconcentrations of ethylene in air are a medical \nanesthetic; thus, care must be taken to prevent \ninhalation. Atmospheres containing ethylene \nare classified as Class I, Division 1, Group C \nhazardous locations by SBC 401. Additionally, \nethylene (R-1150) is sometimes used as a \nrefrigerant gas and classified among Group 3 \n(highly flammable) refrigerants. Explosions \ninvolving trucks and warehouses where \nethylene gas is used as a fruit-ripening agent \nare usually attributed to the use of excessive \nconcentrations of gas well above the lower \nexplosive limit (LEL). The exception recognizes \nthe reduced hazard of ethylene-inert gas \nmixtures when the mixtures keep the ethylene \nconcentration at or below 25 percent of its LEL. \n2501.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. Because \nof the extremely flammable nature of ethylene \ngas, an operational permit is required by \nSection 105.5.20 for ethylene-based ripening \nprocesses. \n-",
      "chapter_id": "ch25",
      "section_id": "sec2501"
    },
    {
      "page": 39,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1209 \n \n2501.3 Ethylene generators. Approved ethylene \ngenerators shall be operated and maintained in \naccordance with Section 2506. \n❖ \nChapter 25 recognizes the use of listed \nethylene generators as a means of safely \nproducing ethylene concentrations needed to \nripen crops. This section requires that those \ndevices be properly operated and maintained \n(see commentary, Section 2506.1). \nSECTION 2502 DEFINITIONS \n2502.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2503 ETHYLENE GAS \n2503.1 Location. Ethylene gas shall be discharged \nonly into approved rooms or enclosures designed \nand constructed for this purpose. \n❖ \nRooms or spaces occupied for the ripening of \nfruits and crops using ethylene gas must be \nconstructed to accommodate the process \nwithout exposing the rest of the building to \nprocess hazards. The design and construction \nof facilities for this use are regulated by the \napplicable provisions of SBC 201 to reduce the \nimpact of potential accidents on people and \nbuildings. In particular, buildings and portions \nof buildings used for crop-ripening or coloring \nprocesses must conform to the requirements of \nSBC 201 Section 414. \n \nBecause ethylene is a flammable gas, the \noccupancy group classification of the building \ndepends on the quantities of gas present and \nthe use of the control area concept (see SBC \n201 Section 414.2). If the amount of gas \nexceeds the maximum allowable quantity per \ncontrol area (MAQ) [see SBC 201 Table \n307.1(1)], the applicable provisions of SBC 201 \nSection 415 of SBC 201 would also apply. \nAdditionally, Chapter 53 regulates the physical \nhazards of compressed gases and Chapter 58 \nregulates the material hazards of flammable \ngases. Both would apply to ethylene used in \nfruit ripening processes as would the general \nhazardous materials provisions of Chapter 50. \n2503.2 Dispensing. Valves controlling discharge \nof ethylene shall provide positive and fail-closed \ncontrol of flow and shall be set to limit the \nconcentration of gas in air below 1,000 parts per \nmillion (ppm). \n❖ \nAlthough the hazards of using ethylene should \nbe of considerable concern, technological \ninnovation has produced a safe alternative to \nthe old method of distributing ethylene to the \nripening rooms. In the past, compressed \nethylene gas in cylinders was piped through \nregulating equipment into rooms. Regulating \nequipment was calibrated to restrict gas \nquantity to a volume that would produce \nconcentrations below the lower explosive gas \nlimit; \nhowever, \nexcessive \nconcentrations \noccasionally escaped and uncontrolled ignition \nsources produced serious explosions. \n \nIdeally, gas sensors should be used to stop gas \nflow as it approaches the desired level. Manual \noverrides must be provided to interrupt the gas \nflow if a danger exists. A 1:1,000 concentration \nis only 0.1 percent in air. The LFL of ethylene \nis 2.6 percent. When used properly, this gas \nposes little hazard. \nSECTION 2504 SOURCES OF IGNITION \n2504.1 Ignition prevention. Sources of ignition \nshall be controlled or protected in accordance with \nthis section and Chapter 3. \n❖ \nLighted smoking materials and other open-\nflame sources are prohibited in crop-ripening \nand color-processing rooms. This prohibition \nshould also be extended to the immediate \nvicinity of the entrance to such rooms. “No \nSmoking” signs are to be conspicuously posted \nand \nstringently \nenforced \n(see \nalso \ncommentary, Sections 305, 308 and 310). \n2504.2 Electrical \nwiring \nand \nequipment. \nElectrical \nwiring \nand \nequipment, \nincluding \nluminaires, shall be approved for use in Class I, \nDivision 2, Group C hazardous (classified) \nlocations. \n❖ \nAtmospheres \ncontaining \nethylene \nare \nclassified as Class 1, Division 1, Group C \nhazardous locations by SBC 401. All electrical \nwiring and equipment must be suitably listed \nand labeled for use in such atmospheres. \n2504.3 Static electricity. Containers, piping and \nequipment used to dispense ethylene shall be \nbonded and grounded to prevent the discharge of \nstatic sparks or arcs. \n❖ \nSuitable grounds must be provided on all \nethylene-handling systems and equipment to \npermit the dissipation of static electricity, thus \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1209 \n \n2501.3 Ethylene generators. Approved ethylene \ngenerators shall be operated and maintained in \naccordance with Section 2506.",
      "commentary": "Chapter 25 recognizes the use of listed \nethylene generators as a means of safely \nproducing ethylene concentrations needed to \nripen crops. This section requires that those \ndevices be properly operated and maintained \n(see commentary, Section 2506.1). \nSECTION 2502 DEFINITIONS \n2502.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2503 ETHYLENE GAS \n2503.1 Location. Ethylene gas shall be discharged \nonly into approved rooms or enclosures designed \nand constructed for this purpose.\n\n❖ Rooms or spaces occupied for the ripening of \nfruits and crops using ethylene gas must be \nconstructed to accommodate the process \nwithout exposing the rest of the building to \nprocess hazards. The design and construction \nof facilities for this use are regulated by the \napplicable provisions of SBC 201 to reduce the \nimpact of potential accidents on people and \nbuildings. In particular, buildings and portions \nof buildings used for crop-ripening or coloring \nprocesses must conform to the requirements of \nSBC 201 Section 414. \n \nBecause ethylene is a flammable gas, the \noccupancy group classification of the building \ndepends on the quantities of gas present and \nthe use of the control area concept (see SBC \n201 Section 414.2). If the amount of gas \nexceeds the maximum allowable quantity per \ncontrol area (MAQ) [see SBC 201 Table \n307.1(1)], the applicable provisions of SBC 201 \nSection 415 of SBC 201 would also apply. \nAdditionally, Chapter 53 regulates the physical \nhazards of compressed gases and Chapter 58 \nregulates the material hazards of flammable \ngases. Both would apply to ethylene used in \nfruit ripening processes as would the general \nhazardous materials provisions of Chapter 50. \n2503.2 Dispensing. Valves controlling discharge \nof ethylene shall provide positive and fail-closed \ncontrol of flow and shall be set to limit the \nconcentration of gas in air below 1,000 parts per \nmillion (ppm).\n\n❖ Although the hazards of using ethylene should \nbe of considerable concern, technological \ninnovation has produced a safe alternative to \nthe old method of distributing ethylene to the \nripening rooms. In the past, compressed \nethylene gas in cylinders was piped through \nregulating equipment into rooms. Regulating \nequipment was calibrated to restrict gas \nquantity to a volume that would produce \nconcentrations below the lower explosive gas \nlimit; \nhowever, \nexcessive \nconcentrations \noccasionally escaped and uncontrolled ignition \nsources produced serious explosions. \n \nIdeally, gas sensors should be used to stop gas \nflow as it approaches the desired level. Manual \noverrides must be provided to interrupt the gas \nflow if a danger exists. A 1:1,000 concentration \nis only 0.1 percent in air. The LFL of ethylene \nis 2.6 percent. When used properly, this gas \nposes little hazard. \nSECTION 2504 SOURCES OF IGNITION \n2504.1 Ignition prevention. Sources of ignition \nshall be controlled or protected in accordance with \nthis section and Chapter 3.\n\n❖ Lighted smoking materials and other open-\nflame sources are prohibited in crop-ripening \nand color-processing rooms. This prohibition \nshould also be extended to the immediate \nvicinity of the entrance to such rooms. “No \nSmoking” signs are to be conspicuously posted \nand \nstringently \nenforced \n(see \nalso \ncommentary, Sections 305, 308 and 310). \n2504.2 Electrical \nwiring \nand \nequipment. \nElectrical \nwiring \nand \nequipment, \nincluding \nluminaires, shall be approved for use in Class I, \nDivision 2, Group C hazardous (classified) \nlocations.\n\n❖ Atmospheres \ncontaining \nethylene \nare \nclassified as Class 1, Division 1, Group C \nhazardous locations by SBC 401. All electrical \nwiring and equipment must be suitably listed \nand labeled for use in such atmospheres. \n2504.3 Static electricity. Containers, piping and \nequipment used to dispense ethylene shall be \nbonded and grounded to prevent the discharge of \nstatic sparks or arcs.\n\n❖ Suitable grounds must be provided on all \nethylene-handling systems and equipment to \npermit the dissipation of static electricity, thus \n-",
      "chapter_id": "ch25",
      "section_id": "sec2502"
    },
    {
      "page": 40,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1210 \n \npreventing the generation of static sparks. \nElectrically isolated sections of systems and \nequipment must be independently grounded. \nNFPA 77 provides valuable guidance on this \ntopic. Grounding and bonding should be in \naccordance with SBC 401. \n2504.4 Lighting. Lighting shall be by approved \nelectric lamps or luminaires only. \n❖ \nOpen-flame lighting is prohibited in crop-\nripening rooms and spaces because ethylene \ngas is flammable. Only approved electrical \nlighting equipment is allowed and it must \ncomply with the provisions of Section 2504.2 \nof the code (see commentary, Section 2504.2). \n2504.5 Heating. Heating shall be by indirect \nmeans utilizing low-pressure steam, hot water or \nwarm air. \nException: Electric or fuel-fired heaters approved \nfor use in hazardous (classified) locations and that \nare installed and operated in accordance with the \napplicable provisions of SBC 401, SBC 501 or SBC \n1201. \n❖ \nWherever practical, heat for crop-ripening and \ncoloring rooms should be indirect (steam, hot \nwater or warm air) to eliminate sparks or open-\nflame ignition hazards. Piped steam and hot \nwater-heating \nsystems \noperate \nat \ntemperatures of 121°C to 221°C and are \nconsidered the most appropriate method when \nproviding indirect heat to ripening rooms. \n \nThe exception provides that electric heaters \nmay be used where approved by the Fire \nofficial. The type of electric heaters required \nmust be approved and listed for use in Class I, \nDivision 1, Group C electrically classified \nlocations because of the presence of ethylene \ngas. Such heaters must also be designed to \nkeep all exposed surfaces at temperatures of \n427°C or below because ethylene gas has an \nignition temperature of 450°C. Fuel-fired \nheaters using gas or liquid fuel may also be \nused, provided they are approved and comply \nwith SBC 501 or SBC 1201, as applicable. \nThese appliances must also have a sealed \ncombustion chamber to prevent open-flame \nignition of the ethylene gas and be installed \nin \naccordance \nwith \nthe manufacturer’s \ninstructions. All heaters must be protected from \nphysical damage to prevent fuel spills or heater \nmalfunctions. \n \nSECTION 2505 COMBUSTIBLE WASTE \n2505.1 Housekeeping. Empty boxes, cartons, \npallets and other combustible waste shall be \nremoved from ripening rooms or enclosures and \ndisposed of at regular intervals in accordance with \nChapter 3. \n❖ \nWaste \naccumulation, \nespecially \npacking \nmaterials and crop debris, is to be removed \nregularly from the premises and disposed of in \nan approved manner to reduce the volume of \nnonessential combustible materials susceptible \nto ignition and contributing to the fire load. \nSection 304of the code provides specific \nregulations \nfor \nwaste \ndisposal \n(see \ncommentary, Section 304). \nSECTION 2506 ETHYLENE \nGENERATORS \n2506.1 Ethylene generators. Ethylene generators \nshall be listed and labeled by an approved testing \nlaboratory, approved by the Fire official and used \nonly in approved rooms in accordance with the \nethylene generator manufacturer’s instructions. The \nlisting evaluation shall include documentation that \nthe concentration of ethylene gas does not exceed \n25 percent of the lower explosive limit (LEL). \n❖ \nSeveral \ncompanies \nproduce \nethylene \ngenerators \nespecially \nfor \nfruit-ripening \nprocesses. These devices convert a liquid \nsimilar to ethanol into ethylene gas. This \nprocess produces ethylene in concentrations \nfar below the LEL, even in very small \ncompartments, which is an important feature \nsince these generators are portable and could \nbe operating in ripening rooms of different \nsizes. During a test conducted by an \nindependent testing laboratory and witnessed \nby representatives of the Los Angeles City Fire \nMarshal’s office, a small [113 m3] fruit-ripening \nroom was filled with 400 cases of green \nbananas with the generator set at the maximum \nsetting. During the 8-hour test, the device did \nnot produce a concentration greater than 0.1 \npercent by volume; the LEL for ethylene is 2.6 \npercent by volume. While this may not be a \nworst-case scenario, it certainly suggests a \nsignificant safety margin—a factor of 26.This \nsection mandates that ethylene generators be \nlisted and labeled by a third-party testing \nlaboratory. The basic standard used in the \ninvestigation and listing of these devices is UL \n499, which, while it covers the most significant \nelectrical hazards of ethylene generators, does \nnot evaluate the flammable vapor-air mixtures \nproduced when the devices are operated in \nclosed rooms. This section is intended to fill \nthat gap by requiring that the listing evaluation \nattests to the safety of the devices by \ndocumenting in the report results that the \nmaximum ethylene concentration capable of \nbeing generated by the device does not exceed \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1210 \n \npreventing the generation of static sparks. \nElectrically isolated sections of systems and \nequipment must be independently grounded. \nNFPA 77 provides valuable guidance on this \ntopic. Grounding and bonding should be in \naccordance with SBC 401. \n2504.4 Lighting. Lighting shall be by approved \nelectric lamps or luminaires only.",
      "commentary": "Open-flame lighting is prohibited in crop-\nripening rooms and spaces because ethylene \ngas is flammable. Only approved electrical \nlighting equipment is allowed and it must \ncomply with the provisions of Section 2504.2 \nof the code (see commentary, Section 2504.2). \n2504.5 Heating. Heating shall be by indirect \nmeans utilizing low-pressure steam, hot water or \nwarm air. \nException: Electric or fuel-fired heaters approved \nfor use in hazardous (classified) locations and that \nare installed and operated in accordance with the \napplicable provisions of SBC 401, SBC 501 or SBC \n1201.\n\n❖ Wherever practical, heat for crop-ripening and \ncoloring rooms should be indirect (steam, hot \nwater or warm air) to eliminate sparks or open-\nflame ignition hazards. Piped steam and hot \nwater-heating \nsystems \noperate \nat \ntemperatures of 121°C to 221°C and are \nconsidered the most appropriate method when \nproviding indirect heat to ripening rooms. \n \nThe exception provides that electric heaters \nmay be used where approved by the Fire \nofficial. The type of electric heaters required \nmust be approved and listed for use in Class I, \nDivision 1, Group C electrically classified \nlocations because of the presence of ethylene \ngas. Such heaters must also be designed to \nkeep all exposed surfaces at temperatures of \n427°C or below because ethylene gas has an \nignition temperature of 450°C. Fuel-fired \nheaters using gas or liquid fuel may also be \nused, provided they are approved and comply \nwith SBC 501 or SBC 1201, as applicable. \nThese appliances must also have a sealed \ncombustion chamber to prevent open-flame \nignition of the ethylene gas and be installed \nin \naccordance \nwith \nthe manufacturer’s \ninstructions. All heaters must be protected from \nphysical damage to prevent fuel spills or heater \nmalfunctions. \n \nSECTION 2505 COMBUSTIBLE WASTE \n2505.1 Housekeeping. Empty boxes, cartons, \npallets and other combustible waste shall be \nremoved from ripening rooms or enclosures and \ndisposed of at regular intervals in accordance with \nChapter 3.\n\n❖ Waste \naccumulation, \nespecially \npacking \nmaterials and crop debris, is to be removed \nregularly from the premises and disposed of in \nan approved manner to reduce the volume of \nnonessential combustible materials susceptible \nto ignition and contributing to the fire load. \nSection 304of the code provides specific \nregulations \nfor \nwaste \ndisposal \n(see \ncommentary, Section 304). \nSECTION 2506 ETHYLENE \nGENERATORS \n2506.1 Ethylene generators. Ethylene generators \nshall be listed and labeled by an approved testing \nlaboratory, approved by the Fire official and used \nonly in approved rooms in accordance with the \nethylene generator manufacturer’s instructions. The \nlisting evaluation shall include documentation that \nthe concentration of ethylene gas does not exceed \n25 percent of the lower explosive limit (LEL).\n\n❖ Several \ncompanies \nproduce \nethylene \ngenerators \nespecially \nfor \nfruit-ripening \nprocesses. These devices convert a liquid \nsimilar to ethanol into ethylene gas. This \nprocess produces ethylene in concentrations \nfar below the LEL, even in very small \ncompartments, which is an important feature \nsince these generators are portable and could \nbe operating in ripening rooms of different \nsizes. During a test conducted by an \nindependent testing laboratory and witnessed \nby representatives of the Los Angeles City Fire \nMarshal’s office, a small [113 m3] fruit-ripening \nroom was filled with 400 cases of green \nbananas with the generator set at the maximum \nsetting. During the 8-hour test, the device did \nnot produce a concentration greater than 0.1 \npercent by volume; the LEL for ethylene is 2.6 \npercent by volume. While this may not be a \nworst-case scenario, it certainly suggests a \nsignificant safety margin—a factor of 26.This \nsection mandates that ethylene generators be \nlisted and labeled by a third-party testing \nlaboratory. The basic standard used in the \ninvestigation and listing of these devices is UL \n499, which, while it covers the most significant \nelectrical hazards of ethylene generators, does \nnot evaluate the flammable vapor-air mixtures \nproduced when the devices are operated in \nclosed rooms. This section is intended to fill \nthat gap by requiring that the listing evaluation \nattests to the safety of the devices by \ndocumenting in the report results that the \nmaximum ethylene concentration capable of \nbeing generated by the device does not exceed \n-",
      "chapter_id": "ch25",
      "section_id": "sec2505"
    },
    {
      "page": 41,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1211 \n \n25 percent of the LEL. This section also \nrequires adherence to the ethylene generator \nmanufacturer’s \ninstructions, \nwhich \nare \nconsidered part of the listing. \n2506.2 Ethylene generator rooms. Ethylene \ngenerators shall be used in rooms having a volume \nof not less than 28 m3. Rooms shall have air \ncirculation to ensure even distribution of ethylene \ngas and shall be free from sparks, open flames or \nother ignition sources. \n❖ \nBecause ethylene generators are portable, the \nlevel of hazard associated with their use in \nclosed rooms can change each time one is \nmoved to a new ripening room. The intent of \nthis section is to reduce the hazard potential by \nrequiring that ethylene generators be used only \nin ripening rooms having a minimum volume of \n28 m3 [3 m by 3 m by 3 m], that are free from \nignition hazards and have air circulation to \ndistribute the ethylene gas evenly throughout \nthe space to avoid the potential for pockets of \ngas having concentrations approaching or \nexceeding 25 percent of the LEL. \nSECTION 2507 WARNING SIGNS \n2507.1 Where required. Approved warning signs \nindicating the danger involved and necessary \nprecautions shall be posted on all doors and \nentrances to the premises. \n❖ \nGiven the flammability and the anesthetic \nquality of ethylene gas, it poses potential \ndangers to personnel who might accidentally \nenter a ripening room, building or area \nunaware of the hazards. As with other \nhazardous materials, warning signs and \nplacards must be posted to give appropriate \nnotice to warn personnel of the hazards of the \nripening process and discourage entry by \nunauthorized and unprotected people. Warning \nsigns must comply with Sections 5003.5 and \n5003.5.1 and include NFPA 704 hazard \nwarning system markings to warn of fire and \nhealth-related hazards of these materials (see \ncommentary, Sections 5003.5 and 5003.5.1). \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1211 \n \n25 percent of the LEL. This section also \nrequires adherence to the ethylene generator \nmanufacturer’s \ninstructions, \nwhich \nare \nconsidered part of the listing. \n2506.2 Ethylene generator rooms. Ethylene \ngenerators shall be used in rooms having a volume \nof not less than 28 m3. Rooms shall have air \ncirculation to ensure even distribution of ethylene \ngas and shall be free from sparks, open flames or \nother ignition sources.",
      "commentary": "Because ethylene generators are portable, the \nlevel of hazard associated with their use in \nclosed rooms can change each time one is \nmoved to a new ripening room. The intent of \nthis section is to reduce the hazard potential by \nrequiring that ethylene generators be used only \nin ripening rooms having a minimum volume of \n28 m3 [3 m by 3 m by 3 m], that are free from \nignition hazards and have air circulation to \ndistribute the ethylene gas evenly throughout \nthe space to avoid the potential for pockets of \ngas having concentrations approaching or \nexceeding 25 percent of the LEL. \nSECTION 2507 WARNING SIGNS \n2507.1 Where required. Approved warning signs \nindicating the danger involved and necessary \nprecautions shall be posted on all doors and \nentrances to the premises.\n\n❖ Given the flammability and the anesthetic \nquality of ethylene gas, it poses potential \ndangers to personnel who might accidentally \nenter a ripening room, building or area \nunaware of the hazards. As with other \nhazardous materials, warning signs and \nplacards must be posted to give appropriate \nnotice to warn personnel of the hazards of the \nripening process and discourage entry by \nunauthorized and unprotected people. Warning \nsigns must comply with Sections 5003.5 and \n5003.5.1 and include NFPA 704 hazard \nwarning system markings to warn of fire and \nhealth-related hazards of these materials (see \ncommentary, Sections 5003.5 and 5003.5.1). \n-",
      "chapter_id": "ch25",
      "section_id": "sec2507"
    },
    {
      "page": 42,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1212 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n1. “Ethylene Gas Generator—Fruit Ripening.” Field Service Bulletin F-2-81. Long Grove, IL: Kemper \nGroup of Insurance Companies, 1981. \n \n \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1212 \n \nBIBLIOGRAPHY \n \nThe following resource material was used in the preparation of the commentary for this chapter of the code: \n1. “Ethylene Gas Generator—Fruit Ripening.” Field Service Bulletin F-2-81. Long Grove, IL: Kemper \nGroup of Insurance Companies, 1981. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch25",
      "section_id": "sec2507"
    },
    {
      "page": 43,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1213 \n \nFIGURES OF CHAPTER 25 \n \n \nIgnition Temperaturea \n450°C to 490°C \nVapor Density \n1.0 \nFlammable Range  \nLower  \nUpper \n \n2.7 percent \n36 percent \nNFPA 704 Hazard Classification \n \n1 \nHealth \nFlammability \n4 \nReactivity \n2 \nOther \n— \na. In the NFPA Fire Protection Guide on Hazardous Materials, 13th edition, NFPA 325 reports the lower value, while \nNFPA 49 reports the higher value. \n \nCommentary FIGURE 2501.1 \nFLAMMABILITY CHARACTERISTICS AND ETHYLENE HAZARDS \n \n \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1213 \n \nFIGURES OF CHAPTER 25 \n \n \nIgnition Temperaturea \n450°C to 490°C \nVapor Density \n1.0 \nFlammable Range  \nLower  \nUpper \n \n2.7 percent \n36 percent \nNFPA 704 Hazard Classification \n \n1 \nHealth \nFlammability \n4 \nReactivity \n2 \nOther \n— \na. In the NFPA Fire Protection Guide on Hazardous Materials, 13th edition, NFPA 325 reports the lower value, while \nNFPA 49 reports the higher value. \n \nCommentary FIGURE 2501.1 \nFLAMMABILITY CHARACTERISTICS AND ETHYLENE HAZARDS \n \n \n-",
      "commentary": "",
      "chapter_id": "ch25",
      "section_id": "sec2507"
    },
    {
      "page": 44,
      "text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1214 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 25—FRUIT AND CROP RIPENING \n \n  \nSBC 801-CC-2024 \n1214 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch25",
      "section_id": "sec2507"
    },
    {
      "page": 45,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1215 \n \n—FUMIGATION AND INSECTICIDAL FOGGING \n❖ \nGeneral Comments \n \nFumigation is the use of toxic pesticide \nchemicals to kill insects, rodents and other \nvermin. In addition, agricultural fumigation is \nused to kill plant and animal parasites, weed \nseeds and various types of fungi that adversely \naffect agricultural products. \n \nFumigants are available as liquids that will \nvaporize readily at ambient temperatures, \nsolids that can release a toxic gas on reacting \nwith water or acid or gases. Fumigants and \ninsecticidal fogging agents pose little hazard if \nproperly applied; however, the inherent toxicity \nof all these \nagents \nand the potential \nflammability \nof \nsome \nmakes \nspecial \nprecautions necessary where they are used. \nRequirements of this chapter are intended to \nprotect both the public and fire fighters from \nhazards associated with these products. \n \nThe use of fumigants poses the following two \ndistinct hazards to both fire fighters and the \ngeneral public: some fumigants are flammable \nor burn under certain circumstances and all \nfumigants \nare \npoisonous \nor \ntoxic. \nCompounding these hazards, the fumigation \nfog may easily be confused with smoke from a \nfire if it is not properly contained within a \nbuilding or compartment. Though these \nconcerns seem quite serious, the proper use of \nfumigants poses little fire hazard. With the \nexception of allyl alcohol, aluminum phosphide, \ndichloropropane-dichloropropene mixtures and \nformaldehyde, most fumigants are relatively \ndifficult to ignite. However, all fumigants are \nintended to kill something, whether involved in \na fire or not. In fact, many of these agents are \nquite toxic if involved in a fire. \n❖ \nSpecial Fire Protection Problems \n \nIn particular, aluminum phosphide poses a \nspecial fire protection problem. This agent \nreadily decomposes in water to form phosphine \n(PH3), a pyrophoric toxic gas. \n \nIn 1990, M.R. Spencer noted that although the \nlower flammable limit (LFL) of phosphine is \nonly 1.79 percent, this is more than 10 times the \neffective \nconcentration \nfor \nfumigation. \nHowever, he also noted that poorly distributed \nagent and storage canisters can easily produce \nignitable concentrations. \n \nThe \nother \nagents—allyl \nalcohol, \ndichloropropane dichloropropene mixtures and \nformaldehyde—are \neither \nflammable \nor \ncombustible liquids commonly used in diluted \nform. However, all flammable or combustible \nliquids are easier to ignite when finely \ndispersed in air; therefore, special precautions \nmust be taken to eliminate ignition sources \nduring fumigation and fogging operations. \nCommentary \nFigure \n26-1 \nlists \nhazard \nclassifications of various common fumigants. \n❖ \nInformation Sources \n \nUnderstanding and regulating fumigants and \ninsecticidal fogging agents require specialized \nknowledge of their hazards beyond the basic \nclassifications of health, flammability and \nreactivity. \nSeveral \nreferences \nprovide \nadditional details necessary to apply code \nrequirements. The most helpful of these \nreferences is the product’s Safety Data Sheet \n(SDS). A copy of this document is often \nshipped with a product in transit (see \ncommentary, Section 407 and Chapter 50). \nAnyone handling or using these products \nshould also have access to this information in \ncompliance with the provisions of the hazard \ncommunication \nrequirements \nof \nthe \nOccupational Safety and Health Act (OSH Act). \n \nEvery manufacturer of a pesticide or fumigant \nproduces a warning label for each of its \nproducts. This reference is often helpful \nbecause US Environmental Protection Agency \n(EPA) regulations require that labels contain a \nbreakdown of the contents of environmentally \nhazardous substances, including the use of \nsignal words that indicate their toxicity. Title 40 \nCFR Part 156 addresses the mandatory \nlabeling requirements.  \n❖ \nStorage and Handling \n \nOther code chapters should be consulted for \nspecific storage and handling requirements for \ncertain fumigants. Chapters 50, 57, 60 and 63 \nprescribe safeguards for the storage and \nhandling of materials based on their specific \nhazardous properties. Requirements of this \nchapter apply only to the use of these products \nas fumigants or insecticidal fogging agents. \n❖ \nPurpose \n \nSome of these products are also flammable \nand their involvement in fire may result in \nserious health or environmental hazards. The \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1215 \n \n—FUMIGATION AND INSECTICIDAL FOGGING",
      "commentary": "General Comments \n \nFumigation is the use of toxic pesticide \nchemicals to kill insects, rodents and other \nvermin. In addition, agricultural fumigation is \nused to kill plant and animal parasites, weed \nseeds and various types of fungi that adversely \naffect agricultural products. \n \nFumigants are available as liquids that will \nvaporize readily at ambient temperatures, \nsolids that can release a toxic gas on reacting \nwith water or acid or gases. Fumigants and \ninsecticidal fogging agents pose little hazard if \nproperly applied; however, the inherent toxicity \nof all these \nagents \nand the potential \nflammability \nof \nsome \nmakes \nspecial \nprecautions necessary where they are used. \nRequirements of this chapter are intended to \nprotect both the public and fire fighters from \nhazards associated with these products. \n \nThe use of fumigants poses the following two \ndistinct hazards to both fire fighters and the \ngeneral public: some fumigants are flammable \nor burn under certain circumstances and all \nfumigants \nare \npoisonous \nor \ntoxic. \nCompounding these hazards, the fumigation \nfog may easily be confused with smoke from a \nfire if it is not properly contained within a \nbuilding or compartment. Though these \nconcerns seem quite serious, the proper use of \nfumigants poses little fire hazard. With the \nexception of allyl alcohol, aluminum phosphide, \ndichloropropane-dichloropropene mixtures and \nformaldehyde, most fumigants are relatively \ndifficult to ignite. However, all fumigants are \nintended to kill something, whether involved in \na fire or not. In fact, many of these agents are \nquite toxic if involved in a fire.\n\n❖ Special Fire Protection Problems \n \nIn particular, aluminum phosphide poses a \nspecial fire protection problem. This agent \nreadily decomposes in water to form phosphine \n(PH3), a pyrophoric toxic gas. \n \nIn 1990, M.R. Spencer noted that although the \nlower flammable limit (LFL) of phosphine is \nonly 1.79 percent, this is more than 10 times the \neffective \nconcentration \nfor \nfumigation. \nHowever, he also noted that poorly distributed \nagent and storage canisters can easily produce \nignitable concentrations. \n \nThe \nother \nagents—allyl \nalcohol, \ndichloropropane dichloropropene mixtures and \nformaldehyde—are \neither \nflammable \nor \ncombustible liquids commonly used in diluted \nform. However, all flammable or combustible \nliquids are easier to ignite when finely \ndispersed in air; therefore, special precautions \nmust be taken to eliminate ignition sources \nduring fumigation and fogging operations. \nCommentary \nFigure \n26-1 \nlists \nhazard \nclassifications of various common fumigants.\n\n❖ Information Sources \n \nUnderstanding and regulating fumigants and \ninsecticidal fogging agents require specialized \nknowledge of their hazards beyond the basic \nclassifications of health, flammability and \nreactivity. \nSeveral \nreferences \nprovide \nadditional details necessary to apply code \nrequirements. The most helpful of these \nreferences is the product’s Safety Data Sheet \n(SDS). A copy of this document is often \nshipped with a product in transit (see \ncommentary, Section 407 and Chapter 50). \nAnyone handling or using these products \nshould also have access to this information in \ncompliance with the provisions of the hazard \ncommunication \nrequirements \nof \nthe \nOccupational Safety and Health Act (OSH Act). \n \nEvery manufacturer of a pesticide or fumigant \nproduces a warning label for each of its \nproducts. This reference is often helpful \nbecause US Environmental Protection Agency \n(EPA) regulations require that labels contain a \nbreakdown of the contents of environmentally \nhazardous substances, including the use of \nsignal words that indicate their toxicity. Title 40 \nCFR Part 156 addresses the mandatory \nlabeling requirements.\n\n❖ Storage and Handling \n \nOther code chapters should be consulted for \nspecific storage and handling requirements for \ncertain fumigants. Chapters 50, 57, 60 and 63 \nprescribe safeguards for the storage and \nhandling of materials based on their specific \nhazardous properties. Requirements of this \nchapter apply only to the use of these products \nas fumigants or insecticidal fogging agents.\n\n❖ Purpose \n \nSome of these products are also flammable \nand their involvement in fire may result in \nserious health or environmental hazards. The \n-",
      "chapter_id": "ch26",
      "section_id": "sec2507"
    },
    {
      "page": 46,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1216 \n \nkey to the safe use of these products is \nknowledge of the hazards, elimination of \nignition sources and isolation of the premises \nduring application. \nSECTION 2601 GENERAL \n2601.1 Scope. Fumigation and insecticidal fogging \noperations within buildings, structures and spaces \nshall comply with this chapter. \n❖ \nThe requirements of this chapter govern \nfumigation \noperations \nusing \ninsecticidal \nfogging agents and other air-borne pesticides \nused to control insects, rodents, vermin and \nother similar pests inside buildings, structures \nand spaces. \n2601.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nIssuing an operational permit as prescribed in \nSection 105.5.21 gives the Fire official a \nmethod for identifying and controlling the \nhazards of fumigation and insecticidal fogging \noperations. The process of issuing permits also \ngives the Fire official a reason or method to \nadvise fire fighters of the potential hazards at \nfumigation sites. This will allow fire fighters to \ntake special note of the hazards present and \nwill give them the information needed to \ndetermine whether the operation is mistaken \nfor a fire. \n \nThis chapter states the requirements for \napproval and special warning signs because of \nthe toxicity and flammability hazards of \nfumigants. Upon notification of the hazardous \npotential, the Fire official should notify the fire \ndepartment  responsible for protecting the work \nsite. \n \nA guard or fire watch must be posted at the \nwork site and must have a means available to \nreport a fire or other emergency. If possible, a \nmeans should also be provided for the fire \ndepartment  to contact the guards or fire \nwatches to verify the occurrence of a fire and \nobtain additional information en route to the \nscene. \nSECTION 2602 DEFINITIONS \n2602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FUMIGANT. \n• FUMIGATION. \n• INSECTICIDAL FOGGING. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2603 FIRE SAFETY \nREQUIREMENTS \n2603.1 General. Buildings, structures and spaces \nin which fumigation and insecticidal fogging \noperations are conducted shall comply with the fire \nprotection and safety requirements of Sections \n2603.2 through 2603.7. \n❖ \nThe provisions in Sections 2603.2through \n2603.7apply to safe fumigation and insecticidal \nfogging in buildings, structures and spaces. \n2603.2 Sources of ignition. Fires, open flames and \nsimilar sources of ignition shall be eliminated from \nthe space under fumigation or insecticidal fogging. \nHeating, where needed, shall be of an approved \ntype. \n❖ \nSome \ninsecticides \nand \nfumigants \nare \nflammable. \nOthers \nthat \nare \nconsidered \nnonflammable \nmay \nignite \nreadily \nwhere \nsuspended in air or dispersed as a vapor during \nfogging or fumigation operations. See the \ncommentary to Chapters 22, 50, 57 and 60, \nand Section 307 of SBC 201, for further \ninformation on the safe storage and handling of \ndusts and other materials used as pesticides or \nfogging agents. \n2603.2.1 \nElectricity. Electricity in any part \nof the building, structure or space where operation \nof switches or electrical devices, equipment or \nsystems could serve as a source of ignition shall be \nshut off. \nException: Circulating fans that have been \nspecifically designed for utilization in hazardous \natmospheres and installed in accordance with SBC \n401. \n❖ \nThe structure’s electrical service must be \ndisconnected at the main service disconnect \nduring fumigation or insecticidal fogging \noperations. While not specifically required, a \nphysical means for preventing the inadvertent, \npremature restoration of power by anyone \nother than the fumigation supervisor should be \nprovided, such as by locking the service \ndisconnect switch, if possible, or by equivalent \nmeans. \n \nThe exception allows the use of fans to assist in \nthe distribution of fumigant throughout the \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1216 \n \nkey to the safe use of these products is \nknowledge of the hazards, elimination of \nignition sources and isolation of the premises \nduring application. \nSECTION 2601 GENERAL \n2601.1 Scope. Fumigation and insecticidal fogging \noperations within buildings, structures and spaces \nshall comply with this chapter.",
      "commentary": "The requirements of this chapter govern \nfumigation \noperations \nusing \ninsecticidal \nfogging agents and other air-borne pesticides \nused to control insects, rodents, vermin and \nother similar pests inside buildings, structures \nand spaces. \n2601.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ Issuing an operational permit as prescribed in \nSection 105.5.21 gives the Fire official a \nmethod for identifying and controlling the \nhazards of fumigation and insecticidal fogging \noperations. The process of issuing permits also \ngives the Fire official a reason or method to \nadvise fire fighters of the potential hazards at \nfumigation sites. This will allow fire fighters to \ntake special note of the hazards present and \nwill give them the information needed to \ndetermine whether the operation is mistaken \nfor a fire. \n \nThis chapter states the requirements for \napproval and special warning signs because of \nthe toxicity and flammability hazards of \nfumigants. Upon notification of the hazardous \npotential, the Fire official should notify the fire \ndepartment  responsible for protecting the work \nsite. \n \nA guard or fire watch must be posted at the \nwork site and must have a means available to \nreport a fire or other emergency. If possible, a \nmeans should also be provided for the fire \ndepartment  to contact the guards or fire \nwatches to verify the occurrence of a fire and \nobtain additional information en route to the \nscene. \nSECTION 2602 DEFINITIONS \n2602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FUMIGANT. \n• FUMIGATION. \n• INSECTICIDAL FOGGING.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2603 FIRE SAFETY \nREQUIREMENTS \n2603.1 General. Buildings, structures and spaces \nin which fumigation and insecticidal fogging \noperations are conducted shall comply with the fire \nprotection and safety requirements of Sections \n2603.2 through 2603.7.\n\n❖ The provisions in Sections 2603.2through \n2603.7apply to safe fumigation and insecticidal \nfogging in buildings, structures and spaces. \n2603.2 Sources of ignition. Fires, open flames and \nsimilar sources of ignition shall be eliminated from \nthe space under fumigation or insecticidal fogging. \nHeating, where needed, shall be of an approved \ntype.\n\n❖ Some \ninsecticides \nand \nfumigants \nare \nflammable. \nOthers \nthat \nare \nconsidered \nnonflammable \nmay \nignite \nreadily \nwhere \nsuspended in air or dispersed as a vapor during \nfogging or fumigation operations. See the \ncommentary to Chapters 22, 50, 57 and 60, \nand Section 307 of SBC 201, for further \ninformation on the safe storage and handling of \ndusts and other materials used as pesticides or \nfogging agents. \n2603.2.1 \nElectricity. Electricity in any part \nof the building, structure or space where operation \nof switches or electrical devices, equipment or \nsystems could serve as a source of ignition shall be \nshut off. \nException: Circulating fans that have been \nspecifically designed for utilization in hazardous \natmospheres and installed in accordance with SBC \n401.\n\n❖ The structure’s electrical service must be \ndisconnected at the main service disconnect \nduring fumigation or insecticidal fogging \noperations. While not specifically required, a \nphysical means for preventing the inadvertent, \npremature restoration of power by anyone \nother than the fumigation supervisor should be \nprovided, such as by locking the service \ndisconnect switch, if possible, or by equivalent \nmeans. \n \nThe exception allows the use of fans to assist in \nthe distribution of fumigant throughout the \n-",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 47,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1217 \n \nbuilding undergoing fumigation. The power \nsupply for circulating fans must be located \noutside the building undergoing fumigation or \nthe fans may be self-powered, either by battery \nor an integral internal combustion engine. In \nany case, fans exposed to the hazardous \natmosphere must be appropriately classified \nwhere an insecticide or fogging agent is \nsusceptible to ignition during application or \nuse, so as not to become an ignition source. \n \nEquipment and devices used in the presence \nof flammable liquid vapors must be classified \nfor use in Class I, Division 1, hazardous \nlocations. When used where a dust explosion \nhazard exists, the fans must be classified for \nClass II hazardous locations. \n2603.2.2 \nElectronic \ndevices. \nElectronic \ndevices, including portable equipment and cellular \nphones, shall be shut off. Telephone lines shall be \ndisconnected from telephones. \n❖ \nThis section focuses on the ignition hazard \nposed to flammable vapor-rich atmospheres by \npopular personal electronic devices, such as \ncell phones, MP3 players, computers, etc., and \nrequires that if present, they be shut off. Even \nthough telephones are low voltage devices, in \ncertain atmospheres, the simple ringing of a \ntelephone can be a source of ignition in a space \nundergoing fumigation. To avert potential \nignition by a telephone, telephone lines must \nbe unplugged from the phone sets. \n2603.2.3 \nDuration. Sources of ignition shall \nbe shut off during the fumigation activity and \nremain shut off until the ventilation required in \nSection 2603.6 is completed. \n❖ \nThis section provides the common-sense \nprecaution regarding ignition sources that they \nmust be secured as required by Sections \n2603.2, 2603.2.1 and 2603.2.2 until the \nfumigation operation is finished and the \nfumigated space has been ventilated in \naccordance with Section 2603.6. \n2603.3 Notification. The Fire official and fire \nchief shall be notified in writing not less than 48 \nhours before the building, structure or space is to be \nclosed in connection with the utilization of any \ntoxic or flammable fumigant. Notification shall \ngive the location of the enclosed space to be \nfumigated or fogged, the occupancy, the fumigants \nor insecticides to be utilized, the person or persons \nresponsible for the operation, and the date and time \nat which the operation will begin. Written notice of \nany fumigation or insecticidal fogging operation \nshall be given to all affected occupants of the \nbuilding, structure or space in which such \noperations are to be conducted with sufficient \nadvance notice to allow the occupants to evacuate \nthe building, structure or space. Such notice shall \ninform the occupants as to the purposes, anticipated \nduration and hazards associated with the fumigation \nor insecticidal fogging operation. \n❖ \nWritten notice is required at least 48 hours \nbefore a structure is closed for fumigation or \nfogging with flammable or toxic agents. All \npesticides must be considered toxic to some \ndegree because they are intended to kill \nsomething at some concentration. Occupants \nof the structure must be given sufficient \nadvance notice to permit evacuation and \nremoval of any belongings or equipment that \nmay be endangered by fumigation or fogging \noperations. The Fire official should relay the \nnotification information and the nature of the \nfumigation \nor fogging operation to \nthe \nresponsible fire service personnel for this \nlocation. \n \n Fire fighters must be aware of the nature of \nhazards to encourage the use of protective \ngear and precautions when investigating or \noperating \nat \nsites \ninvolving \nstructures \nundergoing fumigation. Fire officials may \nconsider the required written notification as a \ndefault for permit application under Section \n2601.2; however, the Fire official must inspect \nthe \npremises \nand \nequipment \nto \nverify \ncompliance with the code before a permit is \nissued (see commentary, Sections 105.2.2 \nand 105.5.21). \n2603.3.1 \nWarning signs. Approved warning \nsigns indicating the danger, type of chemical \ninvolved and necessary precautions shall be posted \non all doors and entrances to the affected building, \nstructure or space and upon all gangplanks and \nladders from the deck, pier or land to a ship. Such \nnotices shall be printed in red ink on a white \nbackground. Letters in the headlines shall be not \nless than 50 mm in height and shall state the date \nand time of the operation, the name and address of \nthe person, the name of the operator in charge, and \na warning stating that the affected building, \nstructure or space shall be vacated not less than 1 \nhour before the operation begins and shall not be \nreentered until the danger signs have been removed \nby the proper authorities. \n❖ \nWarning signs and placards must be posted to \ngive notice for evacuation, warn of the hazards \nof the fumigant or fogging agent and \ndiscourage \nentry \nby \nunauthorized \nand \nunprotected people. Warning signs must \ninclude the name and address of the party \nresponsible \nfor \nconducting \nfumigation \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1217 \n \nbuilding undergoing fumigation. The power \nsupply for circulating fans must be located \noutside the building undergoing fumigation or \nthe fans may be self-powered, either by battery \nor an integral internal combustion engine. In \nany case, fans exposed to the hazardous \natmosphere must be appropriately classified \nwhere an insecticide or fogging agent is \nsusceptible to ignition during application or \nuse, so as not to become an ignition source. \n \nEquipment and devices used in the presence \nof flammable liquid vapors must be classified \nfor use in Class I, Division 1, hazardous \nlocations. When used where a dust explosion \nhazard exists, the fans must be classified for \nClass II hazardous locations. \n2603.2.2 \nElectronic \ndevices. \nElectronic \ndevices, including portable equipment and cellular \nphones, shall be shut off. Telephone lines shall be \ndisconnected from telephones.",
      "commentary": "This section focuses on the ignition hazard \nposed to flammable vapor-rich atmospheres by \npopular personal electronic devices, such as \ncell phones, MP3 players, computers, etc., and \nrequires that if present, they be shut off. Even \nthough telephones are low voltage devices, in \ncertain atmospheres, the simple ringing of a \ntelephone can be a source of ignition in a space \nundergoing fumigation. To avert potential \nignition by a telephone, telephone lines must \nbe unplugged from the phone sets. \n2603.2.3 \nDuration. Sources of ignition shall \nbe shut off during the fumigation activity and \nremain shut off until the ventilation required in \nSection 2603.6 is completed.\n\n❖ This section provides the common-sense \nprecaution regarding ignition sources that they \nmust be secured as required by Sections \n2603.2, 2603.2.1 and 2603.2.2 until the \nfumigation operation is finished and the \nfumigated space has been ventilated in \naccordance with Section 2603.6. \n2603.3 Notification. The Fire official and fire \nchief shall be notified in writing not less than 48 \nhours before the building, structure or space is to be \nclosed in connection with the utilization of any \ntoxic or flammable fumigant. Notification shall \ngive the location of the enclosed space to be \nfumigated or fogged, the occupancy, the fumigants \nor insecticides to be utilized, the person or persons \nresponsible for the operation, and the date and time \nat which the operation will begin. Written notice of \nany fumigation or insecticidal fogging operation \nshall be given to all affected occupants of the \nbuilding, structure or space in which such \noperations are to be conducted with sufficient \nadvance notice to allow the occupants to evacuate \nthe building, structure or space. Such notice shall \ninform the occupants as to the purposes, anticipated \nduration and hazards associated with the fumigation \nor insecticidal fogging operation.\n\n❖ Written notice is required at least 48 hours \nbefore a structure is closed for fumigation or \nfogging with flammable or toxic agents. All \npesticides must be considered toxic to some \ndegree because they are intended to kill \nsomething at some concentration. Occupants \nof the structure must be given sufficient \nadvance notice to permit evacuation and \nremoval of any belongings or equipment that \nmay be endangered by fumigation or fogging \noperations. The Fire official should relay the \nnotification information and the nature of the \nfumigation \nor fogging operation to \nthe \nresponsible fire service personnel for this \nlocation. \n \n Fire fighters must be aware of the nature of \nhazards to encourage the use of protective \ngear and precautions when investigating or \noperating \nat \nsites \ninvolving \nstructures \nundergoing fumigation. Fire officials may \nconsider the required written notification as a \ndefault for permit application under Section \n2601.2; however, the Fire official must inspect \nthe \npremises \nand \nequipment \nto \nverify \ncompliance with the code before a permit is \nissued (see commentary, Sections 105.2.2 \nand 105.5.21). \n2603.3.1 \nWarning signs. Approved warning \nsigns indicating the danger, type of chemical \ninvolved and necessary precautions shall be posted \non all doors and entrances to the affected building, \nstructure or space and upon all gangplanks and \nladders from the deck, pier or land to a ship. Such \nnotices shall be printed in red ink on a white \nbackground. Letters in the headlines shall be not \nless than 50 mm in height and shall state the date \nand time of the operation, the name and address of \nthe person, the name of the operator in charge, and \na warning stating that the affected building, \nstructure or space shall be vacated not less than 1 \nhour before the operation begins and shall not be \nreentered until the danger signs have been removed \nby the proper authorities.\n\n❖ Warning signs and placards must be posted to \ngive notice for evacuation, warn of the hazards \nof the fumigant or fogging agent and \ndiscourage \nentry \nby \nunauthorized \nand \nunprotected people. Warning signs must \ninclude the name and address of the party \nresponsible \nfor \nconducting \nfumigation \n-",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 48,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1218 \n \noperations. \nBoth \nnames \nand \nhazards \nassociated with the chemical fumigant must \nappear on the warning signs. \n \nThe NFPA 704 hazard warning system is \nespecially useful for warning of the fire-related \nhazards of these materials. Hazard warning \nsigns \nalso \nprovide \nuseful \nqualitative \ninformation about the relative toxicity of \npesticides and fumigants in use at a particular \nsite to warn and assist the fire department  (see \nCommentary Figure 2603.3.1). \n2603.3.2 \nBreathing apparatus. Persons \nengaged in the business of fumigation or \ninsecticidal fogging shall maintain and have \navailable approved protective breathing apparatus. \n❖ \nRespiratory protective equipment must be \nappropriate for the hazards of the material \nused. Self-contained breathing apparatus \n(SCBA) is not necessarily the only appropriate \nform \nof \nrespiratory \nprotection. \nCanister \nrespirators with suitable filters may provide \nemployees \ngreater \nflexibility \nto \nperform \nrequired tasks without posing a danger of \nexposure or contamination to the employee. \nEmployees required to wear respiratory \nprotective equipment should be fitted for the \ncorrect size mask and enrolled in a medical \nsurveillance program. The required protective \nequipment must be available at all times during \nthe fumigation or fogging process. \n2603.3.3 \nWatch personnel. During the \nperiod fumigation is in progress, except where \nfumigation is conducted in a gas-tight vault or tank, \na responsible watchperson shall remain on duty at \nthe entrance or entrances to the enclosed fumigated \nspace until after the fumigation is completed and the \nbuilding, structure or space is properly ventilated \nand safe for occupancy. Sufficient watchers shall be \nprovided to prevent persons from entering the \nenclosed space under fumigation without being \nobserved. \n❖ \nA minimum of one watch must be posted at \neach entrance to the structure or space being \nfumigated. Watch personnel must discourage \nor \nprevent \nentry \nby \nunauthorized \nand \nunprotected individuals until fumigation is \ncompleted; the building, structure or premises \nhas been ventilated; and the building, structure \nor premises is again ready for occupancy. \nWatch personnel must also have a means \navailable to report emergencies without leaving \ntheir posts unattended. If practical, a means \nshould be provided for the fire department  to \ncontact the watch while responding to \ndetermine whether a fire exists and, if so, obtain \nadditional information before arrival. \n2603.3.4 \nEvacuation during fumigation. \nOccupants of the building, structure or space to be \nfumigated, except the personnel conducting the \nfumigation, shall be evacuated from such building, \nstructure or space prior to commencing fumigation \noperations. \n❖ \nThis section reinforces the life safety focus of \nthis chapter by requiring that occupants of \nareas to be fumigated must leave the area of \ntreatment \nprior \nto \nthe \ncommencing \nof \nfumigation operations to avoid contact with the \ntoxic fumigant. Obviously, the fumigator’s \npersonnel are allowed to remain since they \nwould be protected by appropriate protective \nclothing and a breathing apparatus. Although it \nis not explicitly stated, occupants should \nremain outside of the fumigated area until it has \nbeen properly ventilated and cleaned up in \naccordance with Section 2603.6. \n2603.3.5 \nEvacuation during insecticidal \nfogging operations. Occupants in the building, \nstructure or space to be fogged, except the \npersonnel conducting the insecticidal fogging \noperations, shall be evacuated from such building, \nstructure or space prior to commencing fogging \noperations. \n❖ \nThis section reinforces the life safety focus of \nthis chapter by requiring that the occupants of \nthe areas to be fogged must leave the area of \ntreatment \nprior to \nthe \ncommencing \nof \ninsecticidal fogging operations to avoid contact \nwith the toxic pesticide fog. Obviously, the \ninsecticidal fogger’s personnel are allowed to \nremain since they would be protected by \nappropriate protective clothing and a breathing \napparatus. Although it is not explicitly stated, \noccupants should remain outside of the fogged \narea until it has been properly ventilated and \ncleaned up in accordance with Section 2603.6. \n2603.4 Insecticidal fogging liquids. Insecticidal \nfogging liquids with a flash point below 38°C shall \nnot be utilized. \n❖ \nThe use of Class I flammable liquids as \nfumigants is prohibited. Many fumigants that \nare \notherwise \nnon-flammable \nor \nonly \ncombustible may be easily ignited when \ndispersed or suspended in air as a vapor or fine \nmist. This prohibition does not apply to \nflammable active ingredients in non-flammable \nconcentrations when in a solution with other \ningredients. \n2603.5 Sealing of buildings, structures and \nspaces. Paper and other similar materials that do not \nmeet the flame propagation performance criteria of \nTest Method 1 or Test Method 2, as appropriate, of \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1218 \n \noperations. \nBoth \nnames \nand \nhazards \nassociated with the chemical fumigant must \nappear on the warning signs. \n \nThe NFPA 704 hazard warning system is \nespecially useful for warning of the fire-related \nhazards of these materials. Hazard warning \nsigns \nalso \nprovide \nuseful \nqualitative \ninformation about the relative toxicity of \npesticides and fumigants in use at a particular \nsite to warn and assist the fire department  (see \nCommentary Figure 2603.3.1). \n2603.3.2 \nBreathing apparatus. Persons \nengaged in the business of fumigation or \ninsecticidal fogging shall maintain and have \navailable approved protective breathing apparatus.",
      "commentary": "Respiratory protective equipment must be \nappropriate for the hazards of the material \nused. Self-contained breathing apparatus \n(SCBA) is not necessarily the only appropriate \nform \nof \nrespiratory \nprotection. \nCanister \nrespirators with suitable filters may provide \nemployees \ngreater \nflexibility \nto \nperform \nrequired tasks without posing a danger of \nexposure or contamination to the employee. \nEmployees required to wear respiratory \nprotective equipment should be fitted for the \ncorrect size mask and enrolled in a medical \nsurveillance program. The required protective \nequipment must be available at all times during \nthe fumigation or fogging process. \n2603.3.3 \nWatch personnel. During the \nperiod fumigation is in progress, except where \nfumigation is conducted in a gas-tight vault or tank, \na responsible watchperson shall remain on duty at \nthe entrance or entrances to the enclosed fumigated \nspace until after the fumigation is completed and the \nbuilding, structure or space is properly ventilated \nand safe for occupancy. Sufficient watchers shall be \nprovided to prevent persons from entering the \nenclosed space under fumigation without being \nobserved.\n\n❖ A minimum of one watch must be posted at \neach entrance to the structure or space being \nfumigated. Watch personnel must discourage \nor \nprevent \nentry \nby \nunauthorized \nand \nunprotected individuals until fumigation is \ncompleted; the building, structure or premises \nhas been ventilated; and the building, structure \nor premises is again ready for occupancy. \nWatch personnel must also have a means \navailable to report emergencies without leaving \ntheir posts unattended. If practical, a means \nshould be provided for the fire department  to \ncontact the watch while responding to \ndetermine whether a fire exists and, if so, obtain \nadditional information before arrival. \n2603.3.4 \nEvacuation during fumigation. \nOccupants of the building, structure or space to be \nfumigated, except the personnel conducting the \nfumigation, shall be evacuated from such building, \nstructure or space prior to commencing fumigation \noperations.\n\n❖ This section reinforces the life safety focus of \nthis chapter by requiring that occupants of \nareas to be fumigated must leave the area of \ntreatment \nprior \nto \nthe \ncommencing \nof \nfumigation operations to avoid contact with the \ntoxic fumigant. Obviously, the fumigator’s \npersonnel are allowed to remain since they \nwould be protected by appropriate protective \nclothing and a breathing apparatus. Although it \nis not explicitly stated, occupants should \nremain outside of the fumigated area until it has \nbeen properly ventilated and cleaned up in \naccordance with Section 2603.6. \n2603.3.5 \nEvacuation during insecticidal \nfogging operations. Occupants in the building, \nstructure or space to be fogged, except the \npersonnel conducting the insecticidal fogging \noperations, shall be evacuated from such building, \nstructure or space prior to commencing fogging \noperations.\n\n❖ This section reinforces the life safety focus of \nthis chapter by requiring that the occupants of \nthe areas to be fogged must leave the area of \ntreatment \nprior to \nthe \ncommencing \nof \ninsecticidal fogging operations to avoid contact \nwith the toxic pesticide fog. Obviously, the \ninsecticidal fogger’s personnel are allowed to \nremain since they would be protected by \nappropriate protective clothing and a breathing \napparatus. Although it is not explicitly stated, \noccupants should remain outside of the fogged \narea until it has been properly ventilated and \ncleaned up in accordance with Section 2603.6. \n2603.4 Insecticidal fogging liquids. Insecticidal \nfogging liquids with a flash point below 38°C shall \nnot be utilized.\n\n❖ The use of Class I flammable liquids as \nfumigants is prohibited. Many fumigants that \nare \notherwise \nnon-flammable \nor \nonly \ncombustible may be easily ignited when \ndispersed or suspended in air as a vapor or fine \nmist. This prohibition does not apply to \nflammable active ingredients in non-flammable \nconcentrations when in a solution with other \ningredients. \n2603.5 Sealing of buildings, structures and \nspaces. Paper and other similar materials that do not \nmeet the flame propagation performance criteria of \nTest Method 1 or Test Method 2, as appropriate, of \n-",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 49,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1219 \n \nNFPA 701 shall not be used to wrap or cover a \nbuilding, structure or space in excess of that \nrequired for the sealing of cracks, casements and \nsimilar openings. \n❖ \nFundamental to a successful fumigation \noperation is achieving the proper concentration \nof fumigant for the proper length of time to allow \nthe treatment to permeate all portions of the \nstructure, including interstitial spaces and even \nsome building materials to a cellular level. To \nachieve this level of permeation, the building, \nstructure or space must be made as gas tight \nas possible. Small holes, cracks and openings \ncan easily be sealed with tape; heavy-weight \npaper secured with tape or water-soluble or \npeelable paste; caulking compound; foam \nplastic sealant; or similar, readily available \nmaterials. Larger openings can be sealed \nusing plastic sheets held in place with tacks or \nstaples and sealed with tape; heavy-weight \npaper secured with tape or water-soluble or \npeelable paste; or a spray-on vinyl sealant. The \nuse of these and similar readily combustible \nmaterials should be limited to small cracks, \ncasements and similar openings. \n \nThis section is intended to ensure that more \nextensive \nsealing \nprocedures, \nsuch \nas \nwrapping the building or tenting it, be done \nusing materials that are, at a minimum, flame \nresistant in accordance with one of the test \nmethods of NFPA 701. The use of such \nmaterials reduces the susceptibility of the \nenclosing membrane to easy ignition that could \nquickly engulf the entire structure in fire. \n2603.5.1 \nMaintenance of openings. All \nopenings to the building, structure or space to be \nfumigated or fogged shall be kept securely closed \nduring such operation. \n❖ \nBecause of the “soak time” needed for \nfumigation operations to be successful, this \nsection requires that the sealing of all openings \nto the fumigation area be maintained tightly \nsealed \nthroughout \nthe \nduration \nof \nthe \nfumigation operation. This sealing of openings \ncoupled with the watch person required by \nSection \n2603.3.3will \nalso \nhelp \nprevent \nunauthorized personnel from inadvertently \nwandering into a toxic atmosphere or releasing \nfumigants to parts of the building not being \nfumigated. It will also prevent fumigant fog from \nescaping and being mistaken by a passerby for \nsmoke from a fire which could result in an \nunwanted report of a fire. \n2603.6 Venting and cleanup. At the end of the \nexposure period, fumigators shall safely and \nproperly ventilate the premises and contents; \nproperly dispose of fumigant containers, residues, \ndebris and other materials used for such fumigation; \nand clear obstructions from gas-fired appliance \nvents. \n❖ \nFollowing the desired fumigant exposure \nperiod, the structure must be completely aired \nby opening as many doors and windows as \npossible from the outside. Also, any exterior \nwrapping and sealing materials should be \nremoved at this time. Complete removal of \nsealing materials from the gas-fired appliance \nvent and combustion air intake openings that \nwere sealed during fumigation is especially \nimportant to avoid potential backups of \nproducts of combustion in the building. \nApproved ventilators and fans powered from a \nsource, and with their switches accessible from \noutside the building, should be started as well \n(see \ncommentary, \nSection \n2603.2.1). \nPersonnel should then withdraw from the \nimmediate vicinity of the fumigated structure \nand wait a reasonable length of time before \nentering the building to open more doors and \nwindows to complete the ventilation process. \n \nThroughout the ventilation process, personnel \nshould wear personal breathing protection \nequipment (respirators). Tests for the presence \nof gas may be conducted as soon as the \nfumigator determines that the structure is \nproperly aired. Chemical tests for residual \nfumigant must be carried out to verify that both \nthe structure and its contents are free of toxic \nconcentrations of fumigant, at which time the \nbuilding may be reoccupied for normal \nactivities. \n \nConsistent with Section 304, rubbish and \ndebris generated by the fumigation project must \nbe removed from the premises and properly \ndiscarded. Because fumigants are hazardous \nmaterials, fumigant containers and other \nmaterials that might contain flammable or toxic \nfumigant residues must be disposed of in \naccordance with the fumigant manufacturer’s \ninstructions. \n2603.7 Flammable fumigants restricted. The use \nof carbon disulfide and hydrogen cyanide shall be \nrestricted to agricultural fumigation. \n❖ \nWhile they are very effective fumigants, carbon \ndisulfide (Formula: CS2; CAS # 75-15-0) and \nhydrogen cyanide (Formula: HCN; CAS # 74-\n90-8) present such severe flammability and \ntoxicity hazards that their use is restricted to \nagricultural fumigation applications only. \n \nIn addition to being toxic (see commentary, \nChapter 60), carbon disulfide is a Class IB \nflammable liquid (see commentary, Chapter \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1219 \n \nNFPA 701 shall not be used to wrap or cover a \nbuilding, structure or space in excess of that \nrequired for the sealing of cracks, casements and \nsimilar openings.",
      "commentary": "Fundamental to a successful fumigation \noperation is achieving the proper concentration \nof fumigant for the proper length of time to allow \nthe treatment to permeate all portions of the \nstructure, including interstitial spaces and even \nsome building materials to a cellular level. To \nachieve this level of permeation, the building, \nstructure or space must be made as gas tight \nas possible. Small holes, cracks and openings \ncan easily be sealed with tape; heavy-weight \npaper secured with tape or water-soluble or \npeelable paste; caulking compound; foam \nplastic sealant; or similar, readily available \nmaterials. Larger openings can be sealed \nusing plastic sheets held in place with tacks or \nstaples and sealed with tape; heavy-weight \npaper secured with tape or water-soluble or \npeelable paste; or a spray-on vinyl sealant. The \nuse of these and similar readily combustible \nmaterials should be limited to small cracks, \ncasements and similar openings. \n \nThis section is intended to ensure that more \nextensive \nsealing \nprocedures, \nsuch \nas \nwrapping the building or tenting it, be done \nusing materials that are, at a minimum, flame \nresistant in accordance with one of the test \nmethods of NFPA 701. The use of such \nmaterials reduces the susceptibility of the \nenclosing membrane to easy ignition that could \nquickly engulf the entire structure in fire. \n2603.5.1 \nMaintenance of openings. All \nopenings to the building, structure or space to be \nfumigated or fogged shall be kept securely closed \nduring such operation.\n\n❖ Because of the “soak time” needed for \nfumigation operations to be successful, this \nsection requires that the sealing of all openings \nto the fumigation area be maintained tightly \nsealed \nthroughout \nthe \nduration \nof \nthe \nfumigation operation. This sealing of openings \ncoupled with the watch person required by \nSection \n2603.3.3will \nalso \nhelp \nprevent \nunauthorized personnel from inadvertently \nwandering into a toxic atmosphere or releasing \nfumigants to parts of the building not being \nfumigated. It will also prevent fumigant fog from \nescaping and being mistaken by a passerby for \nsmoke from a fire which could result in an \nunwanted report of a fire. \n2603.6 Venting and cleanup. At the end of the \nexposure period, fumigators shall safely and \nproperly ventilate the premises and contents; \nproperly dispose of fumigant containers, residues, \ndebris and other materials used for such fumigation; \nand clear obstructions from gas-fired appliance \nvents.\n\n❖ Following the desired fumigant exposure \nperiod, the structure must be completely aired \nby opening as many doors and windows as \npossible from the outside. Also, any exterior \nwrapping and sealing materials should be \nremoved at this time. Complete removal of \nsealing materials from the gas-fired appliance \nvent and combustion air intake openings that \nwere sealed during fumigation is especially \nimportant to avoid potential backups of \nproducts of combustion in the building. \nApproved ventilators and fans powered from a \nsource, and with their switches accessible from \noutside the building, should be started as well \n(see \ncommentary, \nSection \n2603.2.1). \nPersonnel should then withdraw from the \nimmediate vicinity of the fumigated structure \nand wait a reasonable length of time before \nentering the building to open more doors and \nwindows to complete the ventilation process. \n \nThroughout the ventilation process, personnel \nshould wear personal breathing protection \nequipment (respirators). Tests for the presence \nof gas may be conducted as soon as the \nfumigator determines that the structure is \nproperly aired. Chemical tests for residual \nfumigant must be carried out to verify that both \nthe structure and its contents are free of toxic \nconcentrations of fumigant, at which time the \nbuilding may be reoccupied for normal \nactivities. \n \nConsistent with Section 304, rubbish and \ndebris generated by the fumigation project must \nbe removed from the premises and properly \ndiscarded. Because fumigants are hazardous \nmaterials, fumigant containers and other \nmaterials that might contain flammable or toxic \nfumigant residues must be disposed of in \naccordance with the fumigant manufacturer’s \ninstructions. \n2603.7 Flammable fumigants restricted. The use \nof carbon disulfide and hydrogen cyanide shall be \nrestricted to agricultural fumigation.\n\n❖ While they are very effective fumigants, carbon \ndisulfide (Formula: CS2; CAS # 75-15-0) and \nhydrogen cyanide (Formula: HCN; CAS # 74-\n90-8) present such severe flammability and \ntoxicity hazards that their use is restricted to \nagricultural fumigation applications only. \n \nIn addition to being toxic (see commentary, \nChapter 60), carbon disulfide is a Class IB \nflammable liquid (see commentary, Chapter \n-",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 50,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1220 \n \n57) having a flash point of -30°C, a boiling point \nof 47°C and a flammability range of 1 to 50 \npercent, thus making any release an extreme \nfire and deflagration hazard to the extent that \nits vapors can be ignited by contact with the \nheated surfaces of steam heating pipes or \nordinary incandescent light bulbs. Given these \ndangers, carbon disulfide is typically used in \nmixtures with other materials, such as carbon \ntetrachloride \nas \na \nfire \nsuppressant, \nor \nstabilizing chemicals, such as sulfur dioxide, to \nmitigate the hazards of use. \n \nThe typical agricultural use of carbon disulfide \nis as a fumigant for treating raw cereal grains in \ngrain bins and silos. \n \nHydrogen cyanide (also known as formonitrile, \nhydrocyanic acid or prussic acid) is colorless, \npossesses a characteristic almond-like aroma \nand is an insecticide principally used for \nfumigation of stored agricultural products, \nespecially grains and flour in mills, warehouses \nand the holds of ships. \n \nIn fruit-growing regions, hydrogen cyanide has \nalso been widely used for destroying scale \ninsects on citrus trees by covering each tree \nwith a gas tent. Hydrogen cyanide can be a \nClass IA flammable liquid (see commentary, \nChapter 57) or a flammable gas (see \ncommentary, Chapter 58). As a liquid, it may \nalso be classified as a Class 2 unstable \nreactive material (see commentary, Chapter \n66), a Class 1 water-reactive material (see \ncommentary, Chapter 67) and a highly toxic \nmaterial (see commentary, Chapter 60). \nHydrogen cyanide may enter the body in toxic \namounts by absorption through unbroken skin, \ninhalation and direct ingestion. \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1220 \n \n57) having a flash point of -30°C, a boiling point \nof 47°C and a flammability range of 1 to 50 \npercent, thus making any release an extreme \nfire and deflagration hazard to the extent that \nits vapors can be ignited by contact with the \nheated surfaces of steam heating pipes or \nordinary incandescent light bulbs. Given these \ndangers, carbon disulfide is typically used in \nmixtures with other materials, such as carbon \ntetrachloride \nas \na \nfire \nsuppressant, \nor \nstabilizing chemicals, such as sulfur dioxide, to \nmitigate the hazards of use. \n \nThe typical agricultural use of carbon disulfide \nis as a fumigant for treating raw cereal grains in \ngrain bins and silos. \n \nHydrogen cyanide (also known as formonitrile, \nhydrocyanic acid or prussic acid) is colorless, \npossesses a characteristic almond-like aroma \nand is an insecticide principally used for \nfumigation of stored agricultural products, \nespecially grains and flour in mills, warehouses \nand the holds of ships. \n \nIn fruit-growing regions, hydrogen cyanide has \nalso been widely used for destroying scale \ninsects on citrus trees by covering each tree \nwith a gas tent. Hydrogen cyanide can be a \nClass IA flammable liquid (see commentary, \nChapter 57) or a flammable gas (see \ncommentary, Chapter 58). As a liquid, it may \nalso be classified as a Class 2 unstable \nreactive material (see commentary, Chapter \n66), a Class 1 water-reactive material (see \ncommentary, Chapter 67) and a highly toxic \nmaterial (see commentary, Chapter 60). \nHydrogen cyanide may enter the body in toxic \namounts by absorption through unbroken skin, \ninhalation and direct ingestion. \n-",
      "commentary": "",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 51,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1221 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Crop Protection Chemical Reference. Etobicoke, ON, Canada: John Wiley & Sons Canada, Limited, \n1986. \n3. Farm Chemicals Handbook. Willoughby, OH: Meister Publishing Co., 1991. \n4. Moerer, G., L. Thompson, and M. Wood. “Pesticides.” Chapter 11, Section 8, In Cote, A.E. ed. Fire \nProtection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n5. Spencer, M.R. “Storage and Handling of Grain Mill Products.” In Cote, A.E., ed. Fire Protection \nHandbook, 17th ed. Quincy, MA: National Fire Protection Association, 1991. \n  \n \n \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1221 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Crop Protection Chemical Reference. Etobicoke, ON, Canada: John Wiley & Sons Canada, Limited, \n1986. \n3. Farm Chemicals Handbook. Willoughby, OH: Meister Publishing Co., 1991. \n4. Moerer, G., L. Thompson, and M. Wood. “Pesticides.” Chapter 11, Section 8, In Cote, A.E. ed. Fire \nProtection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n5. Spencer, M.R. “Storage and Handling of Grain Mill Products.” In Cote, A.E., ed. Fire Protection \nHandbook, 17th ed. Quincy, MA: National Fire Protection Association, 1991. \n  \n \n \n-",
      "commentary": "",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 52,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1222 \n \nFIGURES OF CHAPTER 26 \n \n \na. This list was compiled from chemicals listed under the heading “Fumigants” in the Farm Chemicals Handbook. \nb. Other common fumigants include: streptomycin, dibromo-chloropropane, metam ammonium and metan sodium (consult \nMSDS or these products before issuing permits.) \n \nCommentary Figure 26-1 \nHAZARDOUS PROPERTIES OF COMMON FUMIGANTSa, b \n \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1222 \n \nFIGURES OF CHAPTER 26 \n \n \na. This list was compiled from chemicals listed under the heading “Fumigants” in the Farm Chemicals Handbook. \nb. Other common fumigants include: streptomycin, dibromo-chloropropane, metam ammonium and metan sodium (consult \nMSDS or these products before issuing permits.) \n \nCommentary Figure 26-1 \nHAZARDOUS PROPERTIES OF COMMON FUMIGANTSa, b \n \n-",
      "commentary": "",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 53,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1223 \n \n \nCommentary Figure 2603.3.1 \nFUMIGATION WARNING SIGN \n \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1223 \n \n \nCommentary Figure 2603.3.1 \nFUMIGATION WARNING SIGN \n \n-",
      "commentary": "",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 54,
      "text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1224 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 26—FUMIGATION AND INSECTICIDAL FOGGING \n \n  \nSBC 801-CC-2024 \n1224 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch26",
      "section_id": "sec2601"
    },
    {
      "page": 55,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1225 \n \n—SEMICONDUCTOR FABRICATION FACILITIES \n❖ \nGeneral Comments \n \nThe invention, development and exploitation of \nsemiconductor technology has changed the \nworld. Without integrated circuits, and the \nmicrochips (or “chips”) they are composed of, \nthe world of high technology would not exist. \nWith the benefits of living in a high-tech age \ncome some unique and pressing challenges. \nThe manufacture of microchips is a complex, \nhazardous and demanding operation involving \nstate-of-the-art design and manufacturing \ntechniques, specially designed processing \ncenters and a highly trained workforce. Despite \nthese rigors, the dangers of the processes can \nneither be avoided nor ignored. \n \nThe manufacture of semiconductors and \nmicroprocessors has developed into its own \nindustry within the last 30 years. The \nproliferation of computer technology has \nresulted in the incredible expansion of the \nsemiconductor manufacturing industry. These \nsophisticated products require a special \nprocessing environment and rules to match the \ntechnology unique from other hazardous \nmaterials processes. Considering the unique \nand often acute hazards of many materials \nused \nin \nsemiconductor \nprocessing, \nthis \nindustry has maintained a solid safety record. \n❖ \nPurpose \n \nThe requirements of this chapter are intended \nto control hazards associated with the \nmanufacture of semiconductors. Though the \nfinished \nproduct \npossesses \nno \nunusual \nhazards, materials commonly associated with \nsemiconductor manufacturing are often quite \nhazardous and include flammable liquids; \npyrophoric \nand \nflammable \ngases; \ntoxic \nsubstances and corrosives. The requirements \nare concerned with both life safety and \nproperty protection. However, the Fire official \nshould recognize that the risk of extraordinary \nproperty damage is far more common than the \nrisk of personal injury from fire. \nSECTION 2701  GENERAL \n2701.1 Scope. Semiconductor fabrication facilities \nand comparable research and development areas \nclassified as Group H-5 shall comply with this \nchapter and SBC 201. The use, storage and handling \nof hazardous materials in Group H-5 shall comply \nwith this chapter, other applicable provisions of this \ncode and SBC 201. \n❖ \nSemiconductor facilities are unique facilities \nthat, due to their size, complex layout and the \nlogistics of their operations, have been \nprovided \nwith \na \nunique \npackage \nof \nrequirements. In some cases these unique \nrequirements will allow the maximum allowable \nquantities \n(MAQs) \nestablished \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2) to be \nexceeded. The hazardous material MAQs are \nessentially \nreplaced \nby \nmore \nspecific \nallowances and restrictions in this chapter. In \ncases where a material hazard is not \naddressed in this chapter, the applicable \nrequirements found in Chapter 50 and \nassociated material-specific chapters of the \ncode and SBC 201 would still apply regardless \nof whether the MAQs have been exceeded. \nSemiconductor \nfabrication \nfacilities \nare \nclassified in Occupancy Group H-5 and are to \ncomply with the applicable provisions of SBC \n201 Section 415.11. Commentary Figure \n2701.1(1) shows a typical layout of such \nfacilities. Commentary Figure 2701.1(2) shows \ntypical hazardous production materials (HPM) \nfound in semiconductor manufacturing.  \n2701.2 Application. The requirements set forth in \nthis chapter are requirements specific only to Group \nH-5 and shall be applied as exceptions or additions \nto applicable requirements set forth elsewhere in \nthis code. \n❖ \nChapter 27 requirements are specific only to \nGroup H-5 occupancies, with the requirements \napplied \nas \nexceptions \nor \nadditions \nto \nrequirements addressed elsewhere in the \ncode. Where Chapter 27 contains a specific \nrequirement for a certain condition and a \ngeneral requirement for the same condition \nexists elsewhere in the code, the specific \nChapter 27 requirements are to be applied. \nFor example, general requirements for spill \ncontrol and containment for use conditions \ninvolving hazardous materials in amounts \nexceeding MAQs are found in Section 5005.2, \nwith \nconditions \nspecific \nto \nGroup \nH-5 \noccupancies addressed in Section 2705.2.2. \nFor Group H-5 occupancy conditions, the \nspecific Section 2705.2.2 requirements take \nprecedence over the general requirements \naddressed in Section 5005.2. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1225 \n \n—SEMICONDUCTOR FABRICATION FACILITIES",
      "commentary": "General Comments \n \nThe invention, development and exploitation of \nsemiconductor technology has changed the \nworld. Without integrated circuits, and the \nmicrochips (or “chips”) they are composed of, \nthe world of high technology would not exist. \nWith the benefits of living in a high-tech age \ncome some unique and pressing challenges. \nThe manufacture of microchips is a complex, \nhazardous and demanding operation involving \nstate-of-the-art design and manufacturing \ntechniques, specially designed processing \ncenters and a highly trained workforce. Despite \nthese rigors, the dangers of the processes can \nneither be avoided nor ignored. \n \nThe manufacture of semiconductors and \nmicroprocessors has developed into its own \nindustry within the last 30 years. The \nproliferation of computer technology has \nresulted in the incredible expansion of the \nsemiconductor manufacturing industry. These \nsophisticated products require a special \nprocessing environment and rules to match the \ntechnology unique from other hazardous \nmaterials processes. Considering the unique \nand often acute hazards of many materials \nused \nin \nsemiconductor \nprocessing, \nthis \nindustry has maintained a solid safety record.\n\n❖ Purpose \n \nThe requirements of this chapter are intended \nto control hazards associated with the \nmanufacture of semiconductors. Though the \nfinished \nproduct \npossesses \nno \nunusual \nhazards, materials commonly associated with \nsemiconductor manufacturing are often quite \nhazardous and include flammable liquids; \npyrophoric \nand \nflammable \ngases; \ntoxic \nsubstances and corrosives. The requirements \nare concerned with both life safety and \nproperty protection. However, the Fire official \nshould recognize that the risk of extraordinary \nproperty damage is far more common than the \nrisk of personal injury from fire. \nSECTION 2701  GENERAL \n2701.1 Scope. Semiconductor fabrication facilities \nand comparable research and development areas \nclassified as Group H-5 shall comply with this \nchapter and SBC 201. The use, storage and handling \nof hazardous materials in Group H-5 shall comply \nwith this chapter, other applicable provisions of this \ncode and SBC 201.\n\n❖ Semiconductor facilities are unique facilities \nthat, due to their size, complex layout and the \nlogistics of their operations, have been \nprovided \nwith \na \nunique \npackage \nof \nrequirements. In some cases these unique \nrequirements will allow the maximum allowable \nquantities \n(MAQs) \nestablished \nin \nTable \n5003.1.1(1) and Table 5003.1.1(2) to be \nexceeded. The hazardous material MAQs are \nessentially \nreplaced \nby \nmore \nspecific \nallowances and restrictions in this chapter. In \ncases where a material hazard is not \naddressed in this chapter, the applicable \nrequirements found in Chapter 50 and \nassociated material-specific chapters of the \ncode and SBC 201 would still apply regardless \nof whether the MAQs have been exceeded. \nSemiconductor \nfabrication \nfacilities \nare \nclassified in Occupancy Group H-5 and are to \ncomply with the applicable provisions of SBC \n201 Section 415.11. Commentary Figure \n2701.1(1) shows a typical layout of such \nfacilities. Commentary Figure 2701.1(2) shows \ntypical hazardous production materials (HPM) \nfound in semiconductor manufacturing.  \n2701.2 Application. The requirements set forth in \nthis chapter are requirements specific only to Group \nH-5 and shall be applied as exceptions or additions \nto applicable requirements set forth elsewhere in \nthis code.\n\n❖ Chapter 27 requirements are specific only to \nGroup H-5 occupancies, with the requirements \napplied \nas \nexceptions \nor \nadditions \nto \nrequirements addressed elsewhere in the \ncode. Where Chapter 27 contains a specific \nrequirement for a certain condition and a \ngeneral requirement for the same condition \nexists elsewhere in the code, the specific \nChapter 27 requirements are to be applied. \nFor example, general requirements for spill \ncontrol and containment for use conditions \ninvolving hazardous materials in amounts \nexceeding MAQs are found in Section 5005.2, \nwith \nconditions \nspecific \nto \nGroup \nH-5 \noccupancies addressed in Section 2705.2.2. \nFor Group H-5 occupancy conditions, the \nspecific Section 2705.2.2 requirements take \nprecedence over the general requirements \naddressed in Section 5005.2. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2701"
    },
    {
      "page": 56,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1226 \n \n2701.3 Multiple hazards. Where a material poses \nmultiple hazards, all hazards shall be addressed in \naccordance with Section 5001.1. \n❖ \nAll hazard classifications of a material are to be \nconsidered. For example, glacial acetic acid is \nclassified as both a Class II combustible liquid \nand a corrosive liquid. Thus, for glacial acetic \nacid, the requirements for both Class II \ncombustible liquids and corrosive liquids must \nbe met. This section restates the conditions \nfound in Section 5001.1. \n2701.4 Existing \nbuildings \nand \nexisting \nfabrication areas. Existing buildings and existing \nfabrication areas shall comply with this chapter, \nexcept that transportation and handling of HPM in \ncorridors and enclosures for stairways and ramps \nshall be allowed where in compliance with Section \n2705.3.2 and SBC 201. \n❖ \nAlthough the adoption and enforcement of \ncode requirements specifically addressing \nsemiconductor manufacturing and similar \nresearch and development operations have \nbeen in place for over 20 years, there are still \nsome facilities that predate the adoption of \nregulations specific to these operations. This \nsection requires modifications to existing \nfacilities to comply with certain provisions of \nSBC \n201 \nSection \n415.11. \nAdditionally, \nrequirements found in Section 2705.3.2 of this \ncode and Section 415.11.2 of SBC 201 must \nbe \nmet \nwhere \nexisting \nconditions \nor \nmodifications do not include service corridors \nand existing exit access corridors that are used \nto transport HPM to fabrication areas. \n2701.5 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. The \nprocess also notifies the fire department  of the \nneed for prefire planning for the hazardous \nproperty. See the commentary to Section 105.5 \nfor a general discussion of operations requiring \nan \noperational \npermit, \nnotably \nSection \n105.5.22 for a discussion of specific quantity-\nbased hazardous materials operational permits \nand Section 105.5.23 for HPM operational \npermits. \nSECTION 2702 DEFINITIONS \n2702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• EMERGENCY CONTROL STATION. \n• FABRICATION AREA.  \n• GAS DETECTION SYSTEM. \n• HAZARDOUS PRODUCTION MATERIAL \n(HPM). \n• HPM. \n• HPM ROOM. \n• PASS-THROUGH. \n• SEMICONDUCTOR \nFABRICATION \nFACILITY. \n• SERVICE CORRIDOR. \n• TOOL. \n• WORKSTATION. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2703 GENERAL SAFETY \nPROVISIONS \n2703.1 Emergency \ncontrol \nstation. \nAn \nemergency control station shall be provided in \naccordance \nwith \nSections \n2703.1.1through \n2703.1.3. \n❖ \nThis section introduces the requirements for \nemergency control stations in HPM facilities. \n2703.1.1 \nLocation. The emergency control \nstation shall be located on the premises at an \napproved location outside the fabrication area. \n❖ \nIn order to enhance its operational integrity, the \nemergency control station must not be located \nin an area where hazardous materials are \nstored, used or transported, such as a \nfabrication area. \n2703.1.2 \nStaffing. Trained personnel shall \ncontinuously staff the emergency control station. \n❖ \nIf an emergency control station is to be \neffective, continuous staffing must be provided. \nThose personnel must be conversant with the \nmeaning of and proper response protocols for \nall system signals received in the station, and \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1226 \n \n2701.3 Multiple hazards. Where a material poses \nmultiple hazards, all hazards shall be addressed in \naccordance with Section 5001.1.",
      "commentary": "All hazard classifications of a material are to be \nconsidered. For example, glacial acetic acid is \nclassified as both a Class II combustible liquid \nand a corrosive liquid. Thus, for glacial acetic \nacid, the requirements for both Class II \ncombustible liquids and corrosive liquids must \nbe met. This section restates the conditions \nfound in Section 5001.1. \n2701.4 Existing \nbuildings \nand \nexisting \nfabrication areas. Existing buildings and existing \nfabrication areas shall comply with this chapter, \nexcept that transportation and handling of HPM in \ncorridors and enclosures for stairways and ramps \nshall be allowed where in compliance with Section \n2705.3.2 and SBC 201.\n\n❖ Although the adoption and enforcement of \ncode requirements specifically addressing \nsemiconductor manufacturing and similar \nresearch and development operations have \nbeen in place for over 20 years, there are still \nsome facilities that predate the adoption of \nregulations specific to these operations. This \nsection requires modifications to existing \nfacilities to comply with certain provisions of \nSBC \n201 \nSection \n415.11. \nAdditionally, \nrequirements found in Section 2705.3.2 of this \ncode and Section 415.11.2 of SBC 201 must \nbe \nmet \nwhere \nexisting \nconditions \nor \nmodifications do not include service corridors \nand existing exit access corridors that are used \nto transport HPM to fabrication areas. \n2701.5 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. The \nprocess also notifies the fire department  of the \nneed for prefire planning for the hazardous \nproperty. See the commentary to Section 105.5 \nfor a general discussion of operations requiring \nan \noperational \npermit, \nnotably \nSection \n105.5.22 for a discussion of specific quantity-\nbased hazardous materials operational permits \nand Section 105.5.23 for HPM operational \npermits. \nSECTION 2702 DEFINITIONS \n2702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• EMERGENCY CONTROL STATION. \n• FABRICATION AREA.  \n• GAS DETECTION SYSTEM. \n• HAZARDOUS PRODUCTION MATERIAL \n(HPM). \n• HPM. \n• HPM ROOM. \n• PASS-THROUGH. \n• SEMICONDUCTOR \nFABRICATION \nFACILITY. \n• SERVICE CORRIDOR. \n• TOOL. \n• WORKSTATION.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 2703 GENERAL SAFETY \nPROVISIONS \n2703.1 Emergency \ncontrol \nstation. \nAn \nemergency control station shall be provided in \naccordance \nwith \nSections \n2703.1.1through \n2703.1.3.\n\n❖ This section introduces the requirements for \nemergency control stations in HPM facilities. \n2703.1.1 \nLocation. The emergency control \nstation shall be located on the premises at an \napproved location outside the fabrication area.\n\n❖ In order to enhance its operational integrity, the \nemergency control station must not be located \nin an area where hazardous materials are \nstored, used or transported, such as a \nfabrication area. \n2703.1.2 \nStaffing. Trained personnel shall \ncontinuously staff the emergency control station.\n\n❖ If an emergency control station is to be \neffective, continuous staffing must be provided. \nThose personnel must be conversant with the \nmeaning of and proper response protocols for \nall system signals received in the station, and \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 57,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1227 \n \nbe able to implement prompt responsive \nactions. \n2703.1.3 \nSignals. The emergency control \nstation shall receive signals from emergency \nequipment and alarm and detection systems. Such \nemergency equipment and alarm and detection \nsystems shall include, but not be limited to, the \nfollowing where such equipment or systems are \nrequired to be provided either in this chapter or \nelsewhere in this code: \n1. Automatic sprinkler system alarm and \nmonitoring systems. \n2. Manual fire alarm systems. \n3. Emergency alarm systems. \n4. Gas detection systems. \n5. Smoke detection systems. \n6. Emergency power system. \n7. Automatic detection and alarm systems for \npyrophoric liquids and Class 3 water-reactive \nliquids required by Section 2705.2.3.4. \n8. Exhaust ventilation flow alarm devices for \npyrophoric liquids and Class 3 water-reactive \nliquids and cabinet exhaust ventilation \nsystems required by Section 2705.2.3.4. \n❖ \nThis section specifies the systems that are to \nbe monitored by an emergency control station. \nThe fire alarm system signals are received at \nthe emergency control station, which must be \nlocated in an area approved by the Fire official. \nSee also the commentary to the Section \n202definition of “Emergency control station.” \n2703.2 Systems, \nequipment and processes. \nSystems, equipment and processes shall be in \naccordance with Sections 2703.2.1 \nthrough \n2703.2.3.2. \n❖ \nThis section introduces and establishes the \napplicability of the provisions of Section \n2703.2.1 through 2703.2.3.2 to HPM systems, \nequipment and processes. \n2703.2.1 \nApplication. Systems, equipment \nand processes shall include, but not be limited to, \ncontainers, cylinders, tanks, piping, tubing, valves \nand fittings. \n❖ \nThis section clarifies the applicability of Section \n2703.2 by defining what is included in the \nterms “systems,” “equipment” and “processes” \nas they are used in this section. \n2703.2.2 \nGeneral \nrequirements. \nIn \naddition to the requirements in Section 2703.2, \nsystems, equipment and processes shall also \ncomply with Section 5003.2, other applicable \nprovisions of this code, SBC 201 and SBC 501. \n❖ \nThis section contains a general reference to \nSBC 201 and SBC 501, as well as to Section \n5003.2 and other sections of the code for \nregulations pertaining to hazardous materials-\nrelated systems, equipment and processes. \nExcept as addressed in Section 2703.2.3, the \nrequirements of the code for things such as \ncontainers, cylinders, tanks, piping, tubing, \nvalves and fittings in Group H-5 occupancy \nfacilities are basically the same as they are for \nother occupancies. \n2703.2.3 \nAdditional \nrequirements \nfor \nHPM supply piping. \nIn \naddition \nto \nthe \nrequirements in Section 2703.2, HPM supply \npiping and tubing for HPM gases and liquids shall \ncomply with this section. \n❖ \nThis \nsection \nintroduces \nthe \nadditional \nrequirements \nof \nSections \n2703.2.3.1and \n2703.2.3.2, which are applicable to HPM \nsupply piping due to the nature of the materials \nit transports. \n2703.2.3.1 \nGeneral \nrequirements. \nThe \nrequirements set forth in Section 5003.2.2.2shall \napply to supply piping and tubing for HPM gases \nand liquids. \n❖ \nThe additional requirements for supply piping \nand tubing transferring HPM gases or liquids \ninclude the general requirements established \nin Section 5003.2.2.2, as well as more specific \nrequirements for supply piping or tubing \ncontaining HPM gases or liquids having a \nhealth-hazard ranking of 3 or 4 found in Section \n2703.2.3.2. \n2703.2.3.2 \nHealth-hazard ranking 3 or 4 \nHPM. Supply piping and tubing for HPM gases and \nliquids having a healthhazard ranking of 3 or 4 shall \nbe welded throughout, except for connections \nlocated within a ventilation enclosure if the material \nis a gas, or an approved method of drainage or \ncontainment provided for connections if the \nmaterial is a liquid. \n❖ \nThe primary purpose of the more specific \nrequirements for supply piping or tubing \ncontaining a health-hazard ranking of 3 or 4 is \nto minimize the potential for HPM leakage. The \nuse of mechanical compression-type fittings or \nother nonwelded joints for these materials is \nintended to be limited to areas where liquid \nleaks will be contained or drained, and gas \nleaks will be contained or exhausted. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1227 \n \nbe able to implement prompt responsive \nactions. \n2703.1.3 \nSignals. The emergency control \nstation shall receive signals from emergency \nequipment and alarm and detection systems. Such \nemergency equipment and alarm and detection \nsystems shall include, but not be limited to, the \nfollowing where such equipment or systems are \nrequired to be provided either in this chapter or \nelsewhere in this code: \n1. Automatic sprinkler system alarm and \nmonitoring systems. \n2. Manual fire alarm systems. \n3. Emergency alarm systems. \n4. Gas detection systems. \n5. Smoke detection systems. \n6. Emergency power system. \n7. Automatic detection and alarm systems for \npyrophoric liquids and Class 3 water-reactive \nliquids required by Section 2705.2.3.4. \n8. Exhaust ventilation flow alarm devices for \npyrophoric liquids and Class 3 water-reactive \nliquids and cabinet exhaust ventilation \nsystems required by Section 2705.2.3.4.",
      "commentary": "This section specifies the systems that are to \nbe monitored by an emergency control station. \nThe fire alarm system signals are received at \nthe emergency control station, which must be \nlocated in an area approved by the Fire official. \nSee also the commentary to the Section \n202definition of “Emergency control station.” \n2703.2 Systems, \nequipment and processes. \nSystems, equipment and processes shall be in \naccordance with Sections 2703.2.1 \nthrough \n2703.2.3.2.\n\n❖ This section introduces and establishes the \napplicability of the provisions of Section \n2703.2.1 through 2703.2.3.2 to HPM systems, \nequipment and processes. \n2703.2.1 \nApplication. Systems, equipment \nand processes shall include, but not be limited to, \ncontainers, cylinders, tanks, piping, tubing, valves \nand fittings.\n\n❖ This section clarifies the applicability of Section \n2703.2 by defining what is included in the \nterms “systems,” “equipment” and “processes” \nas they are used in this section. \n2703.2.2 \nGeneral \nrequirements. \nIn \naddition to the requirements in Section 2703.2, \nsystems, equipment and processes shall also \ncomply with Section 5003.2, other applicable \nprovisions of this code, SBC 201 and SBC 501.\n\n❖ This section contains a general reference to \nSBC 201 and SBC 501, as well as to Section \n5003.2 and other sections of the code for \nregulations pertaining to hazardous materials-\nrelated systems, equipment and processes. \nExcept as addressed in Section 2703.2.3, the \nrequirements of the code for things such as \ncontainers, cylinders, tanks, piping, tubing, \nvalves and fittings in Group H-5 occupancy \nfacilities are basically the same as they are for \nother occupancies. \n2703.2.3 \nAdditional \nrequirements \nfor \nHPM supply piping. \nIn \naddition \nto \nthe \nrequirements in Section 2703.2, HPM supply \npiping and tubing for HPM gases and liquids shall \ncomply with this section.\n\n❖ This \nsection \nintroduces \nthe \nadditional \nrequirements \nof \nSections \n2703.2.3.1and \n2703.2.3.2, which are applicable to HPM \nsupply piping due to the nature of the materials \nit transports. \n2703.2.3.1 \nGeneral \nrequirements. \nThe \nrequirements set forth in Section 5003.2.2.2shall \napply to supply piping and tubing for HPM gases \nand liquids.\n\n❖ The additional requirements for supply piping \nand tubing transferring HPM gases or liquids \ninclude the general requirements established \nin Section 5003.2.2.2, as well as more specific \nrequirements for supply piping or tubing \ncontaining HPM gases or liquids having a \nhealth-hazard ranking of 3 or 4 found in Section \n2703.2.3.2. \n2703.2.3.2 \nHealth-hazard ranking 3 or 4 \nHPM. Supply piping and tubing for HPM gases and \nliquids having a healthhazard ranking of 3 or 4 shall \nbe welded throughout, except for connections \nlocated within a ventilation enclosure if the material \nis a gas, or an approved method of drainage or \ncontainment provided for connections if the \nmaterial is a liquid.\n\n❖ The primary purpose of the more specific \nrequirements for supply piping or tubing \ncontaining a health-hazard ranking of 3 or 4 is \nto minimize the potential for HPM leakage. The \nuse of mechanical compression-type fittings or \nother nonwelded joints for these materials is \nintended to be limited to areas where liquid \nleaks will be contained or drained, and gas \nleaks will be contained or exhausted. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 58,
