      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1228 \n \n2703.3 Construction requirements. Construction \nof semiconductor fabrication facilities shall be in \naccordance \nwith \nSections \n2703.3.1through \n2703.3.9. \n❖ \nThis section contains references to the various \nconstruction \nrequirements \naffecting \nthe \ncomponents of a semiconductor fabrication \nfacility. \n2703.3.1 \nFabrication areas. Construction \nand location of fabrication areas shall comply with \nSBC 201. \n❖ \nSemiconductors are manufactured to specific \nstandards. Current high-speed computers \nrequire highly sophisticated microprocessors, \nwhich \nrely on \nextremely \nfine electrical \npathways to transmit the impulses forming the \nbasis for their operation. A single particle of \ndust that is only a fraction of a micron in \ndiameter may destroy a microprocessor by \nclogging one of these electronic arteries. \nSpecially designed enclosures called “clean \nrooms” must be used for fabricating these \nproducts to protect the finished product during \nassembly. Commentary FIGURE 2703.3.1 \nillustrates various classifications used to \ndescribe the degree of cleanliness in a clean \nroom. Environmental particulates inside the \nclean room are controlled by filtering all air \nentering the room through special high-\nefficiency particulate air (HEPA) filters and \nconstantly replacing the air inside the room. \n \nFabrication areas are portions of an HPM area \nwhere semi-conductors are actually produced. \nThe circuit pattern is etched on the surface of \nthe semi-conductor crystal material during \nfabrication. Successive layers of etched \nsemiconductor material are assembled to \ncreate \nintegrated \ncircuits \nor microchips. \nFabrication is done in clean rooms, which \nderive their name from the ability of mechanical \nventilation systems to maintain an environment \nnearly \nfree \nof \nair-borne \nparticulate \ncontamination. As a result, clean rooms are \nclassified according to the number of particles \nin a cubic meter of air. For example, in a Class \n10 clean room, mechanical ventilation is \ncapable of removing all but 10 particles per \ncubic meter from the air in the room. The \nextraordinary \nprecision \nrequired \nin \nthe \nmanufacture of semiconductors demands such \ncleanliness. \n \nA fire in such an environment represents not \nonly a life and property hazard, but also a \nserious contamination concern. The monetary \nvalue of semiconductors is of secondary \nconcern when compared to the value of lost \nproduction time during recovery from a fire or \nother emergency. Such losses may extend into \nthe millions of dollars from even very small \nfires. SBC 201 Section 415.11 specifies \nrequirements for fabrication areas to control \nthese hazards. The requirements of this \nchapter are intended to complement and \nmaintain compliance with the requirements of \nSBC 201 Section 415.11. \n2703.3.2 \nPass-throughs in exit access \ncorridors. Pass throughs in exit access corridors \nshall be constructed in accordance with SBC 201. \n❖ \nPass-throughs in exit access corridor walls \nmust be constructed to maintain the integrity of \nany required fire-resistance rating of such walls \nin an HPM facility. Pass-through doors must \nalso function to maintain that integrity. SBC \n201 contains construction requirements for exit \naccess corridor walls and their opening \nprotectives in Chapter 10 (see also the \ncommentary to the Section 202definition of \n“Pass-through”). \n2703.3.3 \nLiquid storage rooms. Liquid \nstorage rooms shall comply with Chapter 57 and \nSBC 201. \n❖ \nLiquid storage rooms are used to store closed \ncontainers of flammable or combustible liquids \nused in the HPM processes. Section 5704.3.7 \ncontains detailed requirements for these rooms \n(see also the commentary to the Section 202 \ndefinition of “Liquid storage room”). \n2703.3.4 \nHPM rooms. HPM rooms shall \ncomply with SBC 201. \n❖ \nProper storage of hazardous materials can \nreduce the danger associated with those \nmaterials. Section 2704.3 establishes that \nadequate \nseparation \nmust \nbe \nprovided \nbetween materials and limits the quantity of \nmaterials stored in HPM rooms. This section \nrequires that the separation of HPM storage \nrooms must comply with SBC 201 Section \n415.11 (see also the commentary to the \nSection 202 definition of “HPM room”). \n2703.3.5 \nGas cabinets. Gas cabinets shall \ncomply with Section 5003.8.6. \n❖ \nTo reduce the hazards presented by gases \nused in the fabrication of semiconductors, \nSection 5003.8.6 contains specific construction \nand ventilation requirements for enclosed gas \ncabinets used for the storage of HPM gases. \nGas cabinets must maintain a negative \npressure (see also the commentary to the \nSection 202 definition of “Gas cabinet”). \n2703.3.6 \nExhausted enclosures. Exhausted \nenclosures shall comply with Section 5003.8.5. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1228 \n \n2703.3 Construction requirements. Construction \nof semiconductor fabrication facilities shall be in \naccordance \nwith \nSections \n2703.3.1through \n2703.3.9.",
      "commentary": "This section contains references to the various \nconstruction \nrequirements \naffecting \nthe \ncomponents of a semiconductor fabrication \nfacility. \n2703.3.1 \nFabrication areas. Construction \nand location of fabrication areas shall comply with \nSBC 201.\n\n❖ Semiconductors are manufactured to specific \nstandards. Current high-speed computers \nrequire highly sophisticated microprocessors, \nwhich \nrely on \nextremely \nfine electrical \npathways to transmit the impulses forming the \nbasis for their operation. A single particle of \ndust that is only a fraction of a micron in \ndiameter may destroy a microprocessor by \nclogging one of these electronic arteries. \nSpecially designed enclosures called “clean \nrooms” must be used for fabricating these \nproducts to protect the finished product during \nassembly. Commentary FIGURE 2703.3.1 \nillustrates various classifications used to \ndescribe the degree of cleanliness in a clean \nroom. Environmental particulates inside the \nclean room are controlled by filtering all air \nentering the room through special high-\nefficiency particulate air (HEPA) filters and \nconstantly replacing the air inside the room. \n \nFabrication areas are portions of an HPM area \nwhere semi-conductors are actually produced. \nThe circuit pattern is etched on the surface of \nthe semi-conductor crystal material during \nfabrication. Successive layers of etched \nsemiconductor material are assembled to \ncreate \nintegrated \ncircuits \nor microchips. \nFabrication is done in clean rooms, which \nderive their name from the ability of mechanical \nventilation systems to maintain an environment \nnearly \nfree \nof \nair-borne \nparticulate \ncontamination. As a result, clean rooms are \nclassified according to the number of particles \nin a cubic meter of air. For example, in a Class \n10 clean room, mechanical ventilation is \ncapable of removing all but 10 particles per \ncubic meter from the air in the room. The \nextraordinary \nprecision \nrequired \nin \nthe \nmanufacture of semiconductors demands such \ncleanliness. \n \nA fire in such an environment represents not \nonly a life and property hazard, but also a \nserious contamination concern. The monetary \nvalue of semiconductors is of secondary \nconcern when compared to the value of lost \nproduction time during recovery from a fire or \nother emergency. Such losses may extend into \nthe millions of dollars from even very small \nfires. SBC 201 Section 415.11 specifies \nrequirements for fabrication areas to control \nthese hazards. The requirements of this \nchapter are intended to complement and \nmaintain compliance with the requirements of \nSBC 201 Section 415.11. \n2703.3.2 \nPass-throughs in exit access \ncorridors. Pass throughs in exit access corridors \nshall be constructed in accordance with SBC 201.\n\n❖ Pass-throughs in exit access corridor walls \nmust be constructed to maintain the integrity of \nany required fire-resistance rating of such walls \nin an HPM facility. Pass-through doors must \nalso function to maintain that integrity. SBC \n201 contains construction requirements for exit \naccess corridor walls and their opening \nprotectives in Chapter 10 (see also the \ncommentary to the Section 202definition of \n“Pass-through”). \n2703.3.3 \nLiquid storage rooms. Liquid \nstorage rooms shall comply with Chapter 57 and \nSBC 201.\n\n❖ Liquid storage rooms are used to store closed \ncontainers of flammable or combustible liquids \nused in the HPM processes. Section 5704.3.7 \ncontains detailed requirements for these rooms \n(see also the commentary to the Section 202 \ndefinition of “Liquid storage room”). \n2703.3.4 \nHPM rooms. HPM rooms shall \ncomply with SBC 201.\n\n❖ Proper storage of hazardous materials can \nreduce the danger associated with those \nmaterials. Section 2704.3 establishes that \nadequate \nseparation \nmust \nbe \nprovided \nbetween materials and limits the quantity of \nmaterials stored in HPM rooms. This section \nrequires that the separation of HPM storage \nrooms must comply with SBC 201 Section \n415.11 (see also the commentary to the \nSection 202 definition of “HPM room”). \n2703.3.5 \nGas cabinets. Gas cabinets shall \ncomply with Section 5003.8.6.\n\n❖ To reduce the hazards presented by gases \nused in the fabrication of semiconductors, \nSection 5003.8.6 contains specific construction \nand ventilation requirements for enclosed gas \ncabinets used for the storage of HPM gases. \nGas cabinets must maintain a negative \npressure (see also the commentary to the \nSection 202 definition of “Gas cabinet”). \n2703.3.6 \nExhausted enclosures. Exhausted \nenclosures shall comply with Section 5003.8.5. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 59,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1229 \n \n❖ \nTo \nreduce \nthe \nhazards \npresented \nby \nhazardous materials used in the fabrication of \nsemi-conductors, Section 5003.8.5 contains \nspecific \nconstruction \nand \nventilation \nrequirements for exhausted enclosures used \nfor the storage of HPM. Whereas gas cabinets \nmust be fully enclosed and equipped with self-\nclosing doors, exhausted enclosures are \ntypically open-fronted and lend themselves to \nsmall-scale operations, such as fume hoods \nfound in chemical laboratories (see also the \ncommentary to the Section 202definition of \n“Exhausted enclosure”). \n2703.3.7 \nGas rooms. Gas rooms shall \ncomply with Section 5003.8.4. \n❖ \nTo \nreduce \nthe \nhazards \npresented \nby \nhazardous gases used in the fabrication of \nsemiconductors, \nSection 5003.8.4contains \nspecific \nconstruction \nand \nventilation \nrequirements for gas rooms used for the \nstorage of HPM gases. These rooms are \nintended to be restricted to the storage of \ncylinders and tanks of highly toxic and toxic \ncompressed gases. The storage of other \nhazardous materials, such as flammable and \ncombustible liquids, is not permitted within a \ngas room. Similar to gas cabinets, the required \nexhaust ventilation for the gas room must be \noperated at negative pressures to prevent \nleakage of hazardous vapors to adjacent \nareas. \n2703.3.8 \nService \ncorridors. \nService \ncorridors shall comply with Section 2705.3 and \nSBC 201. \n❖ \nThe likelihood of accidental spillage or contact \nwith \nHPM \nis \nincreased \nduring \nthe \ntransportation of such materials. Section \n2705.3 regulates materials, handling and \ntransportation in passageways \nused for \npurposes other than required means of egress \nas required in Chapter 10. In the code, the \nconcept of service corridors is unique to Group \nH-5 (semiconductor) occupancies with the \nmain purpose being to provide a path for the \nmovement of HPM. \n2703.3.9 \nCabinets containing pyrophoric \nliquids or water reactive Class 3 liquids. Cabinets \nin fabrication areas containing pyrophoric liquids \nor Class 3 water-reactive liquids in containers or in \namounts greater than 2 L shall comply with Section \n2705.2.3.4. \n❖ \nSee the commentary to Section 2705.2.3.4. \n2703.4 Emergency plan. An emergency plan shall \nbe established as set forth in Section 403.6.1. \n❖ \nThorough planning is essential to evacuate \npersonnel effectively and to combat a fire or \nother emergency. Risks associated with a \nstructure containing HPM require extraordinary \nefforts regarding evacuation and fire control. \nSpecific emergency planning procedures are \noutlined in Section 403.6.1. \n2703.5 Maintenance of equipment, machinery \nand \nprocesses. \nMaintenance \nof \nequipment, \nmachinery and processes shall comply with Section \n5003.2.6. \n❖ \nFundamental to the safe operation of an HPM \nfacility are the care and maintenance of the \nequipment used in the various fabrication \nprocesses. Section 5003.2.6 contains detailed \nmaintenance requirements. \n2703.6 Security of areas. Areas shall be secured \nin accordance with Section 5003.9.2. \n❖ \nPublic safety requires that HPM facilities be \nsecure \nagainst \nunauthorized \nentry \nin \naccordance with Section 5003.9.2. Such \nsecurity reduces the likelihood of hazardous \nmaterial release or fire caused by a malicious \nact. \n2703.7 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment in HPM facilities \nshall comply with Sections 2703.7.1through \n2703.7.3. The safety and integrity of electrical \nwiring and equipment is a key factor in workplace \nsafety. This section introduces the electrical safety \nrequirements, by area, for HPM facility fabrication \nareas, workstations and storage rooms. \n❖ \nThe safety and integrity of electrical wiring and \nequipment reduce ignition hazards and are key \nfactors in workplace safety. This section \nintroduces the electrical safety requirements, \nby area, for HPM facility fabrication areas, \nworkstations and storage rooms. \n2703.7.1 \nFabrication \nareas. \nElectrical \nwiring and equipment in fabrication areas shall \ncomply with SBC 401. \n❖ \nSBC 401 contains requirements for the \nelectrical safety of HPM facilities, including \nfabrication areas. \n2703.7.2 \nWorkstations. \nElectrical \nequipment and devices within 1.5 m of workstations \nin which flammable or pyrophoric gases or \nflammable liquids are used shall comply with SBC \n401 for Class I, Division 2 hazardous locations. \nWorkstations shall not be energized without \nadequate exhaust ventilation in accordance with \nSection 2703.14. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1229",
      "commentary": "To \nreduce \nthe \nhazards \npresented \nby \nhazardous materials used in the fabrication of \nsemi-conductors, Section 5003.8.5 contains \nspecific \nconstruction \nand \nventilation \nrequirements for exhausted enclosures used \nfor the storage of HPM. Whereas gas cabinets \nmust be fully enclosed and equipped with self-\nclosing doors, exhausted enclosures are \ntypically open-fronted and lend themselves to \nsmall-scale operations, such as fume hoods \nfound in chemical laboratories (see also the \ncommentary to the Section 202definition of \n“Exhausted enclosure”). \n2703.3.7 \nGas rooms. Gas rooms shall \ncomply with Section 5003.8.4.\n\n❖ To \nreduce \nthe \nhazards \npresented \nby \nhazardous gases used in the fabrication of \nsemiconductors, \nSection 5003.8.4contains \nspecific \nconstruction \nand \nventilation \nrequirements for gas rooms used for the \nstorage of HPM gases. These rooms are \nintended to be restricted to the storage of \ncylinders and tanks of highly toxic and toxic \ncompressed gases. The storage of other \nhazardous materials, such as flammable and \ncombustible liquids, is not permitted within a \ngas room. Similar to gas cabinets, the required \nexhaust ventilation for the gas room must be \noperated at negative pressures to prevent \nleakage of hazardous vapors to adjacent \nareas. \n2703.3.8 \nService \ncorridors. \nService \ncorridors shall comply with Section 2705.3 and \nSBC 201.\n\n❖ The likelihood of accidental spillage or contact \nwith \nHPM \nis \nincreased \nduring \nthe \ntransportation of such materials. Section \n2705.3 regulates materials, handling and \ntransportation in passageways \nused for \npurposes other than required means of egress \nas required in Chapter 10. In the code, the \nconcept of service corridors is unique to Group \nH-5 (semiconductor) occupancies with the \nmain purpose being to provide a path for the \nmovement of HPM. \n2703.3.9 \nCabinets containing pyrophoric \nliquids or water reactive Class 3 liquids. Cabinets \nin fabrication areas containing pyrophoric liquids \nor Class 3 water-reactive liquids in containers or in \namounts greater than 2 L shall comply with Section \n2705.2.3.4.\n\n❖ See the commentary to Section 2705.2.3.4. \n2703.4 Emergency plan. An emergency plan shall \nbe established as set forth in Section 403.6.1.\n\n❖ Thorough planning is essential to evacuate \npersonnel effectively and to combat a fire or \nother emergency. Risks associated with a \nstructure containing HPM require extraordinary \nefforts regarding evacuation and fire control. \nSpecific emergency planning procedures are \noutlined in Section 403.6.1. \n2703.5 Maintenance of equipment, machinery \nand \nprocesses. \nMaintenance \nof \nequipment, \nmachinery and processes shall comply with Section \n5003.2.6.\n\n❖ Fundamental to the safe operation of an HPM \nfacility are the care and maintenance of the \nequipment used in the various fabrication \nprocesses. Section 5003.2.6 contains detailed \nmaintenance requirements. \n2703.6 Security of areas. Areas shall be secured \nin accordance with Section 5003.9.2.\n\n❖ Public safety requires that HPM facilities be \nsecure \nagainst \nunauthorized \nentry \nin \naccordance with Section 5003.9.2. Such \nsecurity reduces the likelihood of hazardous \nmaterial release or fire caused by a malicious \nact. \n2703.7 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment in HPM facilities \nshall comply with Sections 2703.7.1through \n2703.7.3. The safety and integrity of electrical \nwiring and equipment is a key factor in workplace \nsafety. This section introduces the electrical safety \nrequirements, by area, for HPM facility fabrication \nareas, workstations and storage rooms.\n\n❖ The safety and integrity of electrical wiring and \nequipment reduce ignition hazards and are key \nfactors in workplace safety. This section \nintroduces the electrical safety requirements, \nby area, for HPM facility fabrication areas, \nworkstations and storage rooms. \n2703.7.1 \nFabrication \nareas. \nElectrical \nwiring and equipment in fabrication areas shall \ncomply with SBC 401.\n\n❖ SBC 401 contains requirements for the \nelectrical safety of HPM facilities, including \nfabrication areas. \n2703.7.2 \nWorkstations. \nElectrical \nequipment and devices within 1.5 m of workstations \nin which flammable or pyrophoric gases or \nflammable liquids are used shall comply with SBC \n401 for Class I, Division 2 hazardous locations. \nWorkstations shall not be energized without \nadequate exhaust ventilation in accordance with \nSection 2703.14. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 60,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1230 \n \nException: Class I, Division 2 hazardous electrical \nequipment is not required where the air removal \nfrom the workstation or dilution will prevent the \naccumulation of flammable vapors and fumes on a \ncontinuous basis. \n❖ \nAreas located in and around workstations are \nconsidered Class I, Division 2, hazardous \nlocations as defined by Article 500 of SBC 401. \nIncidental exposures to flammable fumes or \nvapors \nmust \nbe \nconsidered \nhorizontally \npossible within 1.5 m of each workstation \nwhere flammable liquids or gases are used. \nEither a mechanical or electrical interlock must \nbe installed to engage the required exhaust \nventilation system before HPM enters the \nworkstation. This reduces the likelihood of gas \nor vapor exposure. \n \nThe exception in this section states that, in \nsome cases, it is both possible and reasonable \nto assume that a hazardous concentration of \nflammable gas or vapor is unlikely to occur \nwhen ventilation is properly engaged. Class I, \nDivision 2, electrical wiring and equipment are \nnot \nrequired \nwhere \nautomatic \nexhaust \ninterlocks are installed. \n2703.7.3 \nHazardous production material \n(HPM) rooms, gas rooms and liquid storage \nrooms. Electrical wiring and equipment in HPM \nrooms, gas rooms and liquid storage rooms shall \ncomply with SBC 401. \n❖ \nElectrical wiring, equipment and devices in \nHPM cutoff rooms used for the storage of \nflammable liquids or gases must be classified \nfor hazardous locations, in accordance with \nSBC \n401. \nThe \nhazardous \nlocation \nrequirements in SBC 401 contain special \nprotection features to preclude ignition of \nflammable vapors, liquids, gases or dusts by \nsparks or electrical arcing. \n2703.8 Corridors and enclosures for stairways \nand ramps. Hazardous materials shall not be used \nor stored in corridors or enclosures for stairways \nand ramps. \n❖ \nBecause corridors leading to enclosures for \nstairways and ramps are critical to the safe \negress and life safety of personnel, this section \nprohibits the storage or use of HPM within \nthem. This is consistent with Sections 1022.1 \nand 1023.1, which prohibit the use of an exit for \nany purpose other than the egress function. \n2703.9 Service corridors. Hazardous materials \nshall not be used in an open-system use condition in \nservice corridors. \n❖ \nHPM dispensing, or the open use or open \ntransfer of HPM from original shipping \ncontainers to secondary containers, must not \nbe performed in service corridors in order to \nreduce the likelihood of releasing dangerous \nvapors or fumes that might be difficult to \nmitigate. \n2703.10 Automatic \nsprinkler \nsystem. \nAn \napproved automatic sprinkler system shall be \nprovided in accordance with Sections 2703.10.1 \nthrough 2703.10.5 and Chapter 9. \n❖ \nSections 2703.10.1through 2703.10.5 contain \nspecific \nsprinkler \nprotection \ndesign \nrequirements for the various parts and \ncomponents of an HPM facility. Section \n903.2.5.2requires \nautomatic \nsprinkler \nprotection throughout HPM facilities and states \nspecific design criteria for various areas of the \nfacility. Fabrication areas, service corridors and \ninside HPM storage rooms are considered \nOrdinary Hazard Group 2 and HPM storage \nrooms with dispensing are classified as Extra \nHazard Group 2, in accordance with NFPA 13. \n2703.10.1 \nWorkstations and tools. The \ndesign of the sprinkler system in the area shall take \ninto consideration the spray pattern and the effect \non the equipment. \n❖ \nThe design of the sprinkler system must \nconsider obstructions to water penetration of \nworkstations and tools and the potential for \ncollateral damage to equipment from sprinkler \ndischarge that could delay a return to normal \noperations. \n2703.10.1.1 \nCombustible workstations. A \nsprinkler head shall be installed within each branch \nexhaust connection or individual plenums of \nworkstations of combustible construction. The \nsprinkler head in the exhaust connection or plenum \nshall be located not more than 600 mm from the \npoint of the duct connection or the connection to the \nplenum. Where necessary to prevent corrosion, the \nsprinkler head and connecting piping in the duct \nshall be coated with approved or listed corrosion-\nresistant materials. The sprinkler head shall be \naccessible for periodic inspection. \nExceptions: \n1. Approved \nalternative \nautomatic \nfire-\nextinguishing \nsystems \nare \nallowed. \nActivation of such systems shall deactivate \nthe related processing equipment. \n2. Process \nequipment \nthat \noperates \nat \ntemperatures exceeding 500°C and is \nprovided \nwith \nautomatic \nshutdown \ncapabilities for hazardous materials. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1230 \n \nException: Class I, Division 2 hazardous electrical \nequipment is not required where the air removal \nfrom the workstation or dilution will prevent the \naccumulation of flammable vapors and fumes on a \ncontinuous basis.",
      "commentary": "Areas located in and around workstations are \nconsidered Class I, Division 2, hazardous \nlocations as defined by Article 500 of SBC 401. \nIncidental exposures to flammable fumes or \nvapors \nmust \nbe \nconsidered \nhorizontally \npossible within 1.5 m of each workstation \nwhere flammable liquids or gases are used. \nEither a mechanical or electrical interlock must \nbe installed to engage the required exhaust \nventilation system before HPM enters the \nworkstation. This reduces the likelihood of gas \nor vapor exposure. \n \nThe exception in this section states that, in \nsome cases, it is both possible and reasonable \nto assume that a hazardous concentration of \nflammable gas or vapor is unlikely to occur \nwhen ventilation is properly engaged. Class I, \nDivision 2, electrical wiring and equipment are \nnot \nrequired \nwhere \nautomatic \nexhaust \ninterlocks are installed. \n2703.7.3 \nHazardous production material \n(HPM) rooms, gas rooms and liquid storage \nrooms. Electrical wiring and equipment in HPM \nrooms, gas rooms and liquid storage rooms shall \ncomply with SBC 401.\n\n❖ Electrical wiring, equipment and devices in \nHPM cutoff rooms used for the storage of \nflammable liquids or gases must be classified \nfor hazardous locations, in accordance with \nSBC \n401. \nThe \nhazardous \nlocation \nrequirements in SBC 401 contain special \nprotection features to preclude ignition of \nflammable vapors, liquids, gases or dusts by \nsparks or electrical arcing. \n2703.8 Corridors and enclosures for stairways \nand ramps. Hazardous materials shall not be used \nor stored in corridors or enclosures for stairways \nand ramps.\n\n❖ Because corridors leading to enclosures for \nstairways and ramps are critical to the safe \negress and life safety of personnel, this section \nprohibits the storage or use of HPM within \nthem. This is consistent with Sections 1022.1 \nand 1023.1, which prohibit the use of an exit for \nany purpose other than the egress function. \n2703.9 Service corridors. Hazardous materials \nshall not be used in an open-system use condition in \nservice corridors.\n\n❖ HPM dispensing, or the open use or open \ntransfer of HPM from original shipping \ncontainers to secondary containers, must not \nbe performed in service corridors in order to \nreduce the likelihood of releasing dangerous \nvapors or fumes that might be difficult to \nmitigate. \n2703.10 Automatic \nsprinkler \nsystem. \nAn \napproved automatic sprinkler system shall be \nprovided in accordance with Sections 2703.10.1 \nthrough 2703.10.5 and Chapter 9.\n\n❖ Sections 2703.10.1through 2703.10.5 contain \nspecific \nsprinkler \nprotection \ndesign \nrequirements for the various parts and \ncomponents of an HPM facility. Section \n903.2.5.2requires \nautomatic \nsprinkler \nprotection throughout HPM facilities and states \nspecific design criteria for various areas of the \nfacility. Fabrication areas, service corridors and \ninside HPM storage rooms are considered \nOrdinary Hazard Group 2 and HPM storage \nrooms with dispensing are classified as Extra \nHazard Group 2, in accordance with NFPA 13. \n2703.10.1 \nWorkstations and tools. The \ndesign of the sprinkler system in the area shall take \ninto consideration the spray pattern and the effect \non the equipment.\n\n❖ The design of the sprinkler system must \nconsider obstructions to water penetration of \nworkstations and tools and the potential for \ncollateral damage to equipment from sprinkler \ndischarge that could delay a return to normal \noperations. \n2703.10.1.1 \nCombustible workstations. A \nsprinkler head shall be installed within each branch \nexhaust connection or individual plenums of \nworkstations of combustible construction. The \nsprinkler head in the exhaust connection or plenum \nshall be located not more than 600 mm from the \npoint of the duct connection or the connection to the \nplenum. Where necessary to prevent corrosion, the \nsprinkler head and connecting piping in the duct \nshall be coated with approved or listed corrosion-\nresistant materials. The sprinkler head shall be \naccessible for periodic inspection. \nExceptions: \n1. Approved \nalternative \nautomatic \nfire-\nextinguishing \nsystems \nare \nallowed. \nActivation of such systems shall deactivate \nthe related processing equipment. \n2. Process \nequipment \nthat \noperates \nat \ntemperatures exceeding 500°C and is \nprovided \nwith \nautomatic \nshutdown \ncapabilities for hazardous materials. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 61,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1231 \n \n3. Exhaust ducts 250 mm or less in diameter \nfrom flammable gas storage cabinets that are \npart of a workstation. \n4. Ducts listed or approved for use without \ninternal automatic sprinkler protection. \n❖ \nGenerally, workstations are constructed of \nnoncombustible materials. Wet benches and \nmachines handling certain corrosives may \nhave substantial nonmetallic components or \nsurfaces. Notwithstanding the requirements of \nSections 2703.10.4.1 and 2703.10.4.2, an \nautomatic sprinkler must be installed within 600 \nmm of where the exhaust duct connects to a \nworkstation of combustible construction. It is \nreasonable to require the installation of a \ncorrosionresistant sprinkler, in accordance with \nNFPA 13, and the application of a corrosion-\nresistant pipe coating because combustible \n(nonmetallic) parts are commonly used as a \nresult of corrosion concerns. Access to the \nsprinkler within the duct must be provided to \nallow \nregular \nperiodic \ninspection \nand \nmaintenance. \n(Note: \nCorrosion-resistant \nsprinklers require periodic replacement despite \ntheir ability to withstand severe exposures.) \n \nMany fire protection engineers prefer the use \nof listed special flow control (also called “on-\noff”) sprinklers or cycling (on-off) sprinkler \nsystems to minimize the effects of water \ndamage from automatic sprinklers. Others \nprefer preaction systems as a backup to an \nalternative fire suppression system, including \nclean agent or carbon dioxide systems. \n \nException 1 allows the installation of an \nalternative, \nautomatic \nfire-extinguishing \nsystem, in accordance with Section 904, \ninstead of automatic sprinklers. The activation \nof the alternative system must deactivate or \ndeenergize processing equipment in the \nprotected room or space. Deactivation of \nprocessing equipment should not affect the \noperation of required exhaust ventilation. \n \nException 2 states that only the HPM flow must \nbe \ninterrupted \nin \nprocessing equipment \noperating at temperatures greater than 500°C. \n \nException 3 allows gas cabinet exhaust \nsystems \nassociated \nwith \nand \npart \nof \nworkstations to continue to operate after \nshutdown. \n \nException 4 states that automatic sprinklers are \nnot required where the risk to people or \nproperty is limited, such as where nonmetallic \nducts \napproved \nfor \ninstallation \nwithout \nsprinklers are used. \n2703.10.1.2 \nCombustible tools. Where the \nhorizontal surface of a combustible tool is \nobstructed from ceiling sprinkler discharge, \nautomatic sprinkler protection that covers the \nhorizontal surface of the tool shall be provided. \nExceptions: \n1. An automatic gaseous fire-extinguishing \nlocal surface application system shall be \nallowed as an alternative to sprinklers. \nGaseous-extinguishing systems shall be \nactuated by infrared (IR) or ultraviolet/ \ninfrared (UV/IR) optical detectors. \n2. Tools constructed of materials that are listed \nas Class 1 or Class 2 in accordance with UL \n2360 or approved for use without internal \nfire-extinguishing system protection. \n❖ \nAutomatic sprinkler system discharge from \nceiling sprinklers that cannot reach the fire \nbecause of obstructions below the sprinkler \ncan allow the fire to grow beyond the capability \nof the system to extinguish or hold the fire’s \nprogress in check until help arrives. Where the \nsurface of a combustible tool being used in an \nHPM process is thus obstructed, a fire could \nrapidly spread unimpeded in the workstation \nand overpower the ceiling sprinkler design \ncapability. This section requires that sprinkler \nprotection be installed to properly cover the \nentire surface of the tool. \n \nException 1 allows surface protection to be by \ninstallation of a gaseous fire-extinguishing \nsystem, such as a clean agent system, if it is \nactivated by the more sensitive infrared (IR) or \nultraviolet/infrared (UV/ IR) optical detectors \n(see also the commentary to the Section 202 \ndefinition of “Tool”). \n \nException 2 allows the use of plastics listed as \nbeing compliant with UL 2360 in the \nconstruction of combustible semiconductor \ntools in lieu of providing an automatic fire-\nextinguishing system. UL 2360 provisions are \nused to evaluate fire testing plastics utilized in \nthe construction of semiconductor tools to \ndetermine their fire propagation and smoke \ndevelopment properties. The fire tests are \nimplemented to evaluate two properties: \n• The fire propagation index (FPI), which \nmeasures the ease of ignitibility of the plastic \nand its fire propagation characteristics. It is an \nindex representing the propensity of the \nmaterial to support fire propagation. \n• The smoke-development index (SDI), which is \na measurement of the amount of smoke \ngenerated. It is an indicator of the extent of \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1231 \n \n3. Exhaust ducts 250 mm or less in diameter \nfrom flammable gas storage cabinets that are \npart of a workstation. \n4. Ducts listed or approved for use without \ninternal automatic sprinkler protection.",
      "commentary": "Generally, workstations are constructed of \nnoncombustible materials. Wet benches and \nmachines handling certain corrosives may \nhave substantial nonmetallic components or \nsurfaces. Notwithstanding the requirements of \nSections 2703.10.4.1 and 2703.10.4.2, an \nautomatic sprinkler must be installed within 600 \nmm of where the exhaust duct connects to a \nworkstation of combustible construction. It is \nreasonable to require the installation of a \ncorrosionresistant sprinkler, in accordance with \nNFPA 13, and the application of a corrosion-\nresistant pipe coating because combustible \n(nonmetallic) parts are commonly used as a \nresult of corrosion concerns. Access to the \nsprinkler within the duct must be provided to \nallow \nregular \nperiodic \ninspection \nand \nmaintenance. \n(Note: \nCorrosion-resistant \nsprinklers require periodic replacement despite \ntheir ability to withstand severe exposures.) \n \nMany fire protection engineers prefer the use \nof listed special flow control (also called “on-\noff”) sprinklers or cycling (on-off) sprinkler \nsystems to minimize the effects of water \ndamage from automatic sprinklers. Others \nprefer preaction systems as a backup to an \nalternative fire suppression system, including \nclean agent or carbon dioxide systems. \n \nException 1 allows the installation of an \nalternative, \nautomatic \nfire-extinguishing \nsystem, in accordance with Section 904, \ninstead of automatic sprinklers. The activation \nof the alternative system must deactivate or \ndeenergize processing equipment in the \nprotected room or space. Deactivation of \nprocessing equipment should not affect the \noperation of required exhaust ventilation. \n \nException 2 states that only the HPM flow must \nbe \ninterrupted \nin \nprocessing equipment \noperating at temperatures greater than 500°C. \n \nException 3 allows gas cabinet exhaust \nsystems \nassociated \nwith \nand \npart \nof \nworkstations to continue to operate after \nshutdown. \n \nException 4 states that automatic sprinklers are \nnot required where the risk to people or \nproperty is limited, such as where nonmetallic \nducts \napproved \nfor \ninstallation \nwithout \nsprinklers are used. \n2703.10.1.2 \nCombustible tools. Where the \nhorizontal surface of a combustible tool is \nobstructed from ceiling sprinkler discharge, \nautomatic sprinkler protection that covers the \nhorizontal surface of the tool shall be provided. \nExceptions: \n1. An automatic gaseous fire-extinguishing \nlocal surface application system shall be \nallowed as an alternative to sprinklers. \nGaseous-extinguishing systems shall be \nactuated by infrared (IR) or ultraviolet/ \ninfrared (UV/IR) optical detectors. \n2. Tools constructed of materials that are listed \nas Class 1 or Class 2 in accordance with UL \n2360 or approved for use without internal \nfire-extinguishing system protection.\n\n❖ Automatic sprinkler system discharge from \nceiling sprinklers that cannot reach the fire \nbecause of obstructions below the sprinkler \ncan allow the fire to grow beyond the capability \nof the system to extinguish or hold the fire’s \nprogress in check until help arrives. Where the \nsurface of a combustible tool being used in an \nHPM process is thus obstructed, a fire could \nrapidly spread unimpeded in the workstation \nand overpower the ceiling sprinkler design \ncapability. This section requires that sprinkler \nprotection be installed to properly cover the \nentire surface of the tool. \n \nException 1 allows surface protection to be by \ninstallation of a gaseous fire-extinguishing \nsystem, such as a clean agent system, if it is \nactivated by the more sensitive infrared (IR) or \nultraviolet/infrared (UV/ IR) optical detectors \n(see also the commentary to the Section 202 \ndefinition of “Tool”). \n \nException 2 allows the use of plastics listed as \nbeing compliant with UL 2360 in the \nconstruction of combustible semiconductor \ntools in lieu of providing an automatic fire-\nextinguishing system. UL 2360 provisions are \nused to evaluate fire testing plastics utilized in \nthe construction of semiconductor tools to \ndetermine their fire propagation and smoke \ndevelopment properties. The fire tests are \nimplemented to evaluate two properties: \n• The fire propagation index (FPI), which \nmeasures the ease of ignitibility of the plastic \nand its fire propagation characteristics. It is an \nindex representing the propensity of the \nmaterial to support fire propagation. \n• The smoke-development index (SDI), which is \na measurement of the amount of smoke \ngenerated. It is an indicator of the extent of \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 62,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1232 \n \nsmoke contamination of the environment \nduring fire propagation. \n \nIn UL 2360, the FPI for a listed Class 1 plastic \nmust not exceed 6 (m/s0.5)/(kW/m)2/3 for fire \npropagation beyond the ignition zone. This \nmaximum value is based on a 15-second \naverage value of the fire test data. The SDI of \na listed Class 1 plastic must not exceed 0.40 \n(m/s0.5)/(kW/m)2/3 \nas \nthe \ncriterion \nfor \nsignificantly limiting smoke concentration for \nnonpropagating fires beyond the ignition zone. \nFor a Class 1 plastic to be listed, the material \nrequires an FDI of 6 or less and an SDI of 0.4 \nor less. Listed Class 1 plastics are considered \nto be nonpropagating materials in UL 2360. \n \nA listed Class 2 plastic means it has been \nformulated with a resin that limits the \npropagation of fire and the development of \nsmoke. Class 2 materials are evaluated using \na parallel panel fire test. In this test, an 2400 \nmm-long by 600 mm-wide by 6.25 mm) sample \nof the plastic is placed on a load cell and \nsubjected to a 60 kW exposure fire. For a \nsample to successfully pass this test and obtain \na Class 2 listing, it must not have a visual flame \nheight of 1.8 m or more, a thermal flux less than \n40 kW/m², a limited heat release rate \ncalculated during the time the sample is tested \nwith the flame source operating and 2 minutes \nafter the flame source is discontinued, a smoke \ngeneration \nrate \nnot \nto \nexceed \n0.23 \ngrams/second or less, and the total smoke \ngenerated be less than 60 grams. \n \nSeveral polymers inherently resistant to fire \nthat produce very little smoke are classified as \nClass 1 materials in accordance with Exception \n2, including chlorinated polyvinyl chloride \n(CPVC), \nethylene-chlorotrifluro-ethylene \n(ECTFE), polyvinylidene fluoride (PVDF) and \nfire-resistant polypropylene (FRPP). Factory \nMutual (FM) Global, a major insurer of \nsemiconductor fabrication facilities, approves \npolymers \nthrough \nFM \n4910 \nCleanroom \nMaterials Flammability Test Protocol. This test \nprotocol led to the development of UL 2360. \n2703.10.2 \nGas cabinets and exhausted \nenclosures. An approved automatic sprinkler \nsystem shall be provided in gas cabinets and \nexhausted enclosures containing HPM compressed \ngases. \nException: Gas cabinets located in an HPM room \nother than those cabinets containing pyrophoric \ngases. \n❖ \nAutomatic sprinkler protection is required \ninside \nHPM \nstorage \ncabinets, \nincluding \nworkstation cabinets, except those storing \ngases other than pyrophoric gases (silane and \ndichlorosilane) located inside HPM rooms. \n \nThe exception recognizes the equivalency \nbetween automatic sprinkler protection and the \nfire-resistance-rated separation provided by an \nHPM room, except in cases of extremely \nhazardous pyrophoric gases. \n2703.10.3 \nPass-throughs in existing exit \naccess corridors. Pass-throughs in existing exit \naccess corridors shall be protected by an approved \nautomatic sprinkler system. \n❖ \nExit access corridors in new buildings are not \nto be used for transporting HPM to the \nfabrication area. In accordance with Section \n415.11.1.7 of SBC 201, HPM must be \ntransported by service corridors or piping. \nThis section addresses HPM facilities that \nexisted before the adoption and enforcement of \nthose requirements. The intent of this section \nis to allow a pass-through in existing exit \naccess corridor walls for transporting HPM to a \nfabrication area. A pass-through, such as a \nstorage cabinet, is used to store and receive \nHPM for the fabrication area. The pass-through \nmust be separated from the exit access \ncorridor by fire-resistance rated construction, \nincluding rated self-closing fire doors, and be \nprotected by internal automatic sprinklers. \n2703.10.4 \nExhaust ducts for HPM. An \napproved automatic sprinkler system shall be \nprovided in exhaust ducts conveying gases, vapors, \nfumes, mists or dusts generated from HPM in \naccordance with this section and SBC 501. \n❖ \nBecause of the hazardous nature of the \nmaterials exhausted in HPM facilities, exhaust \nsystems \nmust \ncomply \nwith \nSBC \n501 \nrequirements for hazardous exhaust systems, \nincluding automatic sprinklers installed within \nthe \nducts. \nSections \n2703.10.4.1through \n2703.10.4.4.5contain specific requirements \nfor sprinkler installation in these systems. \n2703.10.4.1 \nMetallic and noncombustible \nnonmetallic \nexhaust \nducts. \nAn \napproved \nautomatic sprinkler system shall be provided in \nmetallic and noncombustible nonmetallic exhaust \nducts where all of the following conditions apply: \n1. Where the largest cross-sectional diameter is \nequal to or greater than 250 mm. \n2. The ducts are within the building. \n3. The ducts are conveying flammable gases, \nvapors or fumes. \n❖ \nSprinklers are required in each individual duct \nwhere all three of the conditions listed in this \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1232 \n \nsmoke contamination of the environment \nduring fire propagation. \n \nIn UL 2360, the FPI for a listed Class 1 plastic \nmust not exceed 6 (m/s0.5)/(kW/m)2/3 for fire \npropagation beyond the ignition zone. This \nmaximum value is based on a 15-second \naverage value of the fire test data. The SDI of \na listed Class 1 plastic must not exceed 0.40 \n(m/s0.5)/(kW/m)2/3 \nas \nthe \ncriterion \nfor \nsignificantly limiting smoke concentration for \nnonpropagating fires beyond the ignition zone. \nFor a Class 1 plastic to be listed, the material \nrequires an FDI of 6 or less and an SDI of 0.4 \nor less. Listed Class 1 plastics are considered \nto be nonpropagating materials in UL 2360. \n \nA listed Class 2 plastic means it has been \nformulated with a resin that limits the \npropagation of fire and the development of \nsmoke. Class 2 materials are evaluated using \na parallel panel fire test. In this test, an 2400 \nmm-long by 600 mm-wide by 6.25 mm) sample \nof the plastic is placed on a load cell and \nsubjected to a 60 kW exposure fire. For a \nsample to successfully pass this test and obtain \na Class 2 listing, it must not have a visual flame \nheight of 1.8 m or more, a thermal flux less than \n40 kW/m², a limited heat release rate \ncalculated during the time the sample is tested \nwith the flame source operating and 2 minutes \nafter the flame source is discontinued, a smoke \ngeneration \nrate \nnot \nto \nexceed \n0.23 \ngrams/second or less, and the total smoke \ngenerated be less than 60 grams. \n \nSeveral polymers inherently resistant to fire \nthat produce very little smoke are classified as \nClass 1 materials in accordance with Exception \n2, including chlorinated polyvinyl chloride \n(CPVC), \nethylene-chlorotrifluro-ethylene \n(ECTFE), polyvinylidene fluoride (PVDF) and \nfire-resistant polypropylene (FRPP). Factory \nMutual (FM) Global, a major insurer of \nsemiconductor fabrication facilities, approves \npolymers \nthrough \nFM \n4910 \nCleanroom \nMaterials Flammability Test Protocol. This test \nprotocol led to the development of UL 2360. \n2703.10.2 \nGas cabinets and exhausted \nenclosures. An approved automatic sprinkler \nsystem shall be provided in gas cabinets and \nexhausted enclosures containing HPM compressed \ngases. \nException: Gas cabinets located in an HPM room \nother than those cabinets containing pyrophoric \ngases.",
      "commentary": "Automatic sprinkler protection is required \ninside \nHPM \nstorage \ncabinets, \nincluding \nworkstation cabinets, except those storing \ngases other than pyrophoric gases (silane and \ndichlorosilane) located inside HPM rooms. \n \nThe exception recognizes the equivalency \nbetween automatic sprinkler protection and the \nfire-resistance-rated separation provided by an \nHPM room, except in cases of extremely \nhazardous pyrophoric gases. \n2703.10.3 \nPass-throughs in existing exit \naccess corridors. Pass-throughs in existing exit \naccess corridors shall be protected by an approved \nautomatic sprinkler system.\n\n❖ Exit access corridors in new buildings are not \nto be used for transporting HPM to the \nfabrication area. In accordance with Section \n415.11.1.7 of SBC 201, HPM must be \ntransported by service corridors or piping. \nThis section addresses HPM facilities that \nexisted before the adoption and enforcement of \nthose requirements. The intent of this section \nis to allow a pass-through in existing exit \naccess corridor walls for transporting HPM to a \nfabrication area. A pass-through, such as a \nstorage cabinet, is used to store and receive \nHPM for the fabrication area. The pass-through \nmust be separated from the exit access \ncorridor by fire-resistance rated construction, \nincluding rated self-closing fire doors, and be \nprotected by internal automatic sprinklers. \n2703.10.4 \nExhaust ducts for HPM. An \napproved automatic sprinkler system shall be \nprovided in exhaust ducts conveying gases, vapors, \nfumes, mists or dusts generated from HPM in \naccordance with this section and SBC 501.\n\n❖ Because of the hazardous nature of the \nmaterials exhausted in HPM facilities, exhaust \nsystems \nmust \ncomply \nwith \nSBC \n501 \nrequirements for hazardous exhaust systems, \nincluding automatic sprinklers installed within \nthe \nducts. \nSections \n2703.10.4.1through \n2703.10.4.4.5contain specific requirements \nfor sprinkler installation in these systems. \n2703.10.4.1 \nMetallic and noncombustible \nnonmetallic \nexhaust \nducts. \nAn \napproved \nautomatic sprinkler system shall be provided in \nmetallic and noncombustible nonmetallic exhaust \nducts where all of the following conditions apply: \n1. Where the largest cross-sectional diameter is \nequal to or greater than 250 mm. \n2. The ducts are within the building. \n3. The ducts are conveying flammable gases, \nvapors or fumes.\n\n❖ Sprinklers are required in each individual duct \nwhere all three of the conditions listed in this \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 63,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1233 \n \nsection exist. \n \nCommentary Figure 2703.10.4.1 illustrates \nhow to measure the cross-sectional diameter \nof various duct shapes. This section requires \nthe square and rounded ducts to be protected \nby automatic sprinklers. The round or elliptical \nducts depicted on the right side of the diagram \ndo not require protection. \n2703.10.4.2 \nCombustible \nnonmetallic \nexhaust ducts. An approved automatic sprinkler \nsystem \nshall \nbe \nprovided \nin \ncombustible \nnonmetallic exhaust ducts where the largest cross-\nsectional diameter of the duct is equal to or greater \nthan 250 mm. \nExceptions: \n1. Ducts listed or approved for applications \nwithout \nautomatic \nsprinkler \nsystem \nprotection. \n2. Ducts not more than 3.6 m in length installed \nbelow ceiling level. \n❖ \nAutomatic sprinkler protection is required for all \ncombustible nonmetallic ducts with a cross-\nsectional diameter equal to or greater than 250 \nmm because of their ability to add a substantial \namount of fuel in case of a fire within the duct \nsystem. \n \nException 1 states that automatic sprinklers are \nnot required where the risk to people or \nproperty is limited, such as where nonmetallic \nducts \napproved \nfor \ninstallation \nwithout \nsprinklers are used. \n \nException 2 states that where ducts do not \nexceed 3.6 m in length and are installed \nexposed below ceiling level, sprinklers may be \nomitted. A fire within such a system would be \nreadily noticeable and readily accessible for \nfire attack because of the exposed ductwork. \n2703.10.4.3 \nExhaust \nconnections \nand \nplenums of combustible workstations. Automatic \nfire-extinguishing system protection for exhaust \nconnections \nand \nplenums \nof \ncombustible \nworkstations shall comply with Section 2703.10.1.1. \n❖ \nRefer to Section 2703.10.1.1for sprinkler \nprotection for combustible workstation exhaust \nconnections and plenums. \n2703.10.4.4 \nExhaust duct sprinkler system \nrequirements. Automatic sprinklers installed in \nexhaust duct systems shall be hydraulically \ndesigned to provide 2 L per minute over an area \nderived by multiplying the distance between the \nsprinklers in a horizontal duct by the width of the \nduct. Minimum discharge shall be 75 L per minute \nper sprinkler from the five hydraulically most \nremote sprinklers. \n❖ \nThis section, including Sections 2703.10.4.4.1 \nthrough 2703.10.4.4.5, addresses the design, \ninstallation, \nmaintenance \nand \ninspection \nrequirements for sprinklers installed in exhaust \nduct systems. This section specifies the \nhydraulic design criteria and minimum flow \ndischarged from sprinklers. Parallel provisions \nmay also be found in Section 26.23.1.3 of \nNFPA 13. \n2703.10.4.4.1 Sprinkler \nhead \nlocations. \nAutomatic sprinklers shall be installed at 3.6 m \nintervals in horizontal ducts and at changes in \ndirection. In vertical runs, automatic sprinklers shall \nbe installed at the top and at alternate floor levels. \n❖ \nThis section specifies sprinkler spacing in both \nhorizontal and vertical exhaust ducts. The \nprovisions in Section 26.23.2.3 of NFPA 13 \ndiffer from these requirements in that the \nhorizontal spacing is indicated as being 6 m \nand the vertical spacing as 3.6 m. In \naccordance with Section 102.7, the provisions \nof this section would apply. \n2703.10.4.4.2 Control \nvalve. \nA \nseparate \nindicating control valve shall be provided for \nsprinklers installed in exhaust ducts. \n❖ \nTo isolate the sprinklers installed within the \nexhaust ducts without depriving the building or \nother facility components of protection, a \nseparate, approved indicating control valve \nmust be installed to serve the duct system only. \nThis valve should be supervised like any other \nsprinkler control valve. \n2703.10.4.4.3 Drainage. \nDrainage \nshall \nbe \nprovided to remove sprinkler water discharged in \nexhaust ducts. \n❖ \nTo \nprevent \ncontamination \nof \nprocess \nequipment by sprinkler discharge water that \nmight flow back down the duct, this section \nrequires \nthat \nthe \nducts \nhave approved \ndrainage facilities. Prompt drainage of sprinkler \ndischarge water also reduces the likelihood of \nthe duct system collapsing from the weight of \nretained water. Because the water will likely \ncontain residues of the chemicals being \nexhausted through the ductwork, it must be \ndisposed of in accordance with applicable \nenvironmental laws. \n2703.10.4.4.4 Corrosive atmospheres. Where \ncorrosive \natmospheres \nexist, \nexhaust \nduct \nsprinklers and pipe fittings shall be manufactured of \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1233 \n \nsection exist. \n \nCommentary Figure 2703.10.4.1 illustrates \nhow to measure the cross-sectional diameter \nof various duct shapes. This section requires \nthe square and rounded ducts to be protected \nby automatic sprinklers. The round or elliptical \nducts depicted on the right side of the diagram \ndo not require protection. \n2703.10.4.2 \nCombustible \nnonmetallic \nexhaust ducts. An approved automatic sprinkler \nsystem \nshall \nbe \nprovided \nin \ncombustible \nnonmetallic exhaust ducts where the largest cross-\nsectional diameter of the duct is equal to or greater \nthan 250 mm. \nExceptions: \n1. Ducts listed or approved for applications \nwithout \nautomatic \nsprinkler \nsystem \nprotection. \n2. Ducts not more than 3.6 m in length installed \nbelow ceiling level.",
      "commentary": "Automatic sprinkler protection is required for all \ncombustible nonmetallic ducts with a cross-\nsectional diameter equal to or greater than 250 \nmm because of their ability to add a substantial \namount of fuel in case of a fire within the duct \nsystem. \n \nException 1 states that automatic sprinklers are \nnot required where the risk to people or \nproperty is limited, such as where nonmetallic \nducts \napproved \nfor \ninstallation \nwithout \nsprinklers are used. \n \nException 2 states that where ducts do not \nexceed 3.6 m in length and are installed \nexposed below ceiling level, sprinklers may be \nomitted. A fire within such a system would be \nreadily noticeable and readily accessible for \nfire attack because of the exposed ductwork. \n2703.10.4.3 \nExhaust \nconnections \nand \nplenums of combustible workstations. Automatic \nfire-extinguishing system protection for exhaust \nconnections \nand \nplenums \nof \ncombustible \nworkstations shall comply with Section 2703.10.1.1.\n\n❖ Refer to Section 2703.10.1.1for sprinkler \nprotection for combustible workstation exhaust \nconnections and plenums. \n2703.10.4.4 \nExhaust duct sprinkler system \nrequirements. Automatic sprinklers installed in \nexhaust duct systems shall be hydraulically \ndesigned to provide 2 L per minute over an area \nderived by multiplying the distance between the \nsprinklers in a horizontal duct by the width of the \nduct. Minimum discharge shall be 75 L per minute \nper sprinkler from the five hydraulically most \nremote sprinklers.\n\n❖ This section, including Sections 2703.10.4.4.1 \nthrough 2703.10.4.4.5, addresses the design, \ninstallation, \nmaintenance \nand \ninspection \nrequirements for sprinklers installed in exhaust \nduct systems. This section specifies the \nhydraulic design criteria and minimum flow \ndischarged from sprinklers. Parallel provisions \nmay also be found in Section 26.23.1.3 of \nNFPA 13. \n2703.10.4.4.1 Sprinkler \nhead \nlocations. \nAutomatic sprinklers shall be installed at 3.6 m \nintervals in horizontal ducts and at changes in \ndirection. In vertical runs, automatic sprinklers shall \nbe installed at the top and at alternate floor levels.\n\n❖ This section specifies sprinkler spacing in both \nhorizontal and vertical exhaust ducts. The \nprovisions in Section 26.23.2.3 of NFPA 13 \ndiffer from these requirements in that the \nhorizontal spacing is indicated as being 6 m \nand the vertical spacing as 3.6 m. In \naccordance with Section 102.7, the provisions \nof this section would apply. \n2703.10.4.4.2 Control \nvalve. \nA \nseparate \nindicating control valve shall be provided for \nsprinklers installed in exhaust ducts.\n\n❖ To isolate the sprinklers installed within the \nexhaust ducts without depriving the building or \nother facility components of protection, a \nseparate, approved indicating control valve \nmust be installed to serve the duct system only. \nThis valve should be supervised like any other \nsprinkler control valve. \n2703.10.4.4.3 Drainage. \nDrainage \nshall \nbe \nprovided to remove sprinkler water discharged in \nexhaust ducts.\n\n❖ To \nprevent \ncontamination \nof \nprocess \nequipment by sprinkler discharge water that \nmight flow back down the duct, this section \nrequires \nthat \nthe \nducts \nhave approved \ndrainage facilities. Prompt drainage of sprinkler \ndischarge water also reduces the likelihood of \nthe duct system collapsing from the weight of \nretained water. Because the water will likely \ncontain residues of the chemicals being \nexhausted through the ductwork, it must be \ndisposed of in accordance with applicable \nenvironmental laws. \n2703.10.4.4.4 Corrosive atmospheres. Where \ncorrosive \natmospheres \nexist, \nexhaust \nduct \nsprinklers and pipe fittings shall be manufactured of \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 64,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1234 \n \ncorrosion-resistant \nmaterials or \ncoated with \napproved materials. \n❖ \nCorrosion-resistant \nsprinklers, piping \nand \nfittings must be installed in exhaust ducts \nconveying corrosive vapors, fumes, mists or \ndusts to increase the likelihood that the \nsprinklers will be operable when needed. This \nis also critical since such sprinklers are \nconcealed and not readily operable by building \noccupants. \n2703.10.4.4.5 Maintenance \nand \ninspection. \nSprinklers in exhaust ducts shall be accessible for \nperiodic inspection and maintenance. \n❖ \nAccess panels must be installed in exhaust \nducts for inspection and maintenance of \nsprinklers. \n2703.10.5 \nSprinkler \nalarms \nand \nsupervision. Automatic sprinkler systems shall be \nelectrically supervised and provided with alarms in \naccordance with Chapter 9. Automatic sprinkler \nsystem alarm and supervisory signals shall be \ntransmitted to the emergency control station. \n❖ \nAutomatic \nsprinkler \nsystems \nmust \nbe \nelectrically supervised and have alarms \ninstalled, in accordance with Section 903.4. \nThe system alarm and supervisory signals \nshould be transmitted to the on-site emergency \ncontrol station. See Section 202for the \ndefinition of, and Section 2703.1 for the \nconditions and requirements applicable to, \n“Emergency control stations.” \n2703.11 Manual fire alarm system. A manual fire \nalarm system shall be installed throughout buildings \ncontaining a Group H-5 occupancy. Activation of \nthe alarm system shall initiate a local alarm and \ntransmit a signal to the emergency control station. \nManual fire alarm systems shall be designed and \ninstalled in accordance with Section 907. \n❖ \nA manual fire alarm system, designed and \ninstalled as specified in Section 907.2, must be \ninstalled throughout buildings containing a \nGroup H-5 occupancy. System activation is to \nset off a local alarm, with the alarm signal \ntransmitted to the on-site emergency control \nstation. Note that the local alarm signal is \nintended only for the area of alarm origin and is \nnot intended to be a general alarm that sounds \nthroughout \nthe \nbuilding. \nRefer \nto \nthe \ncommentary to Chapter 9 for manual fire alarm \nsystem requirements. Note that this section \ncorrelates with SBC 201 Section 415.11.9. \n2703.12 Emergency alarm system. Emergency \nalarm systems shall be provided in accordance with \nSections 2703.12.1through 2703.12.3, Section \n5004.9 and Section 5005.4.4. The maximum \nallowable quantity per control area provisions of \nSection 5004.1 shall not apply to emergency alarm \nsystems required for HPM. \n❖ \nThis section requires an emergency alarm \nsystem in all areas where HPM is transported \nor stored. It also clarifies that the requirement \nfor an emergency alarm system in a Group H-\n5 facility in the locations identified in Sections \n2703.12.1through \n2703.12.1.3is \nnot \ndependent on whether the MAQs of Section \n5004.1 are exceeded. Emergency alarm \nsystems must comply with Section 908. \n2703.12.1 \nWhere \nrequired. \nEmergency \nalarm systems shall be provided in the areas \nindicated \nin \nSections \n2703.12.1.1through \n2703.12.1.3. \n❖ \nThis section states that emergency alarm \nsystems must be installed in the locations \ndefined in Sections 2703.12.1.1 through \n2703.12.1.3. These requirements are more \nspecific than those found in Section 5004.9. \n2703.12.1.1 \nService corridors. An approved \nemergency alarm system shall be provided in \nservice corridors, with not less than one alarm \ndevice in the service corridor. \n❖ \nAn emergency telephone system or manual \nalarm pull station that is readily accessible to \npersonnel is required in service corridors. \nThese devices must set off an alarm at the \nemergency control station, as well as activate \na local audible signal. \n2703.12.1.2 \nCorridors \nand \ninterior \nexit \nstairways and ramps. Emergency alarms for \ncorridors, interior exit stairways and ramps and exit \npassageways shall comply with Section 5005.4.4. \n❖ \nBecause HPM materials would not be in \ncorridors or interior exit stairways, ramps or \npassageways \nunless \nthey \nwere \nbeing \ntransported to another approved area, the \nemergency alarm requirements of Section \n5005.4.4for dispensing, use and handling \nmust be complied with. \n2703.12.1.3 \nLiquid storage rooms, HPM \nrooms and gas rooms. Emergency alarms for \nliquid storage rooms, HPM rooms and gas rooms \nshall comply with Section 5004.9. \n❖ \nThis section mandates compliance with the \nemergency alarm requirements of Section \n5004.9for hazardous materials in a storage \ncondition. This section addresses storage \nareas that, by their designation, contain HPM \nin quantities greater than those listed in Table \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1234 \n \ncorrosion-resistant \nmaterials or \ncoated with \napproved materials.",
      "commentary": "Corrosion-resistant \nsprinklers, piping \nand \nfittings must be installed in exhaust ducts \nconveying corrosive vapors, fumes, mists or \ndusts to increase the likelihood that the \nsprinklers will be operable when needed. This \nis also critical since such sprinklers are \nconcealed and not readily operable by building \noccupants. \n2703.10.4.4.5 Maintenance \nand \ninspection. \nSprinklers in exhaust ducts shall be accessible for \nperiodic inspection and maintenance.\n\n❖ Access panels must be installed in exhaust \nducts for inspection and maintenance of \nsprinklers. \n2703.10.5 \nSprinkler \nalarms \nand \nsupervision. Automatic sprinkler systems shall be \nelectrically supervised and provided with alarms in \naccordance with Chapter 9. Automatic sprinkler \nsystem alarm and supervisory signals shall be \ntransmitted to the emergency control station.\n\n❖ Automatic \nsprinkler \nsystems \nmust \nbe \nelectrically supervised and have alarms \ninstalled, in accordance with Section 903.4. \nThe system alarm and supervisory signals \nshould be transmitted to the on-site emergency \ncontrol station. See Section 202for the \ndefinition of, and Section 2703.1 for the \nconditions and requirements applicable to, \n“Emergency control stations.” \n2703.11 Manual fire alarm system. A manual fire \nalarm system shall be installed throughout buildings \ncontaining a Group H-5 occupancy. Activation of \nthe alarm system shall initiate a local alarm and \ntransmit a signal to the emergency control station. \nManual fire alarm systems shall be designed and \ninstalled in accordance with Section 907.\n\n❖ A manual fire alarm system, designed and \ninstalled as specified in Section 907.2, must be \ninstalled throughout buildings containing a \nGroup H-5 occupancy. System activation is to \nset off a local alarm, with the alarm signal \ntransmitted to the on-site emergency control \nstation. Note that the local alarm signal is \nintended only for the area of alarm origin and is \nnot intended to be a general alarm that sounds \nthroughout \nthe \nbuilding. \nRefer \nto \nthe \ncommentary to Chapter 9 for manual fire alarm \nsystem requirements. Note that this section \ncorrelates with SBC 201 Section 415.11.9. \n2703.12 Emergency alarm system. Emergency \nalarm systems shall be provided in accordance with \nSections 2703.12.1through 2703.12.3, Section \n5004.9 and Section 5005.4.4. The maximum \nallowable quantity per control area provisions of \nSection 5004.1 shall not apply to emergency alarm \nsystems required for HPM.\n\n❖ This section requires an emergency alarm \nsystem in all areas where HPM is transported \nor stored. It also clarifies that the requirement \nfor an emergency alarm system in a Group H-\n5 facility in the locations identified in Sections \n2703.12.1through \n2703.12.1.3is \nnot \ndependent on whether the MAQs of Section \n5004.1 are exceeded. Emergency alarm \nsystems must comply with Section 908. \n2703.12.1 \nWhere \nrequired. \nEmergency \nalarm systems shall be provided in the areas \nindicated \nin \nSections \n2703.12.1.1through \n2703.12.1.3.\n\n❖ This section states that emergency alarm \nsystems must be installed in the locations \ndefined in Sections 2703.12.1.1 through \n2703.12.1.3. These requirements are more \nspecific than those found in Section 5004.9. \n2703.12.1.1 \nService corridors. An approved \nemergency alarm system shall be provided in \nservice corridors, with not less than one alarm \ndevice in the service corridor.\n\n❖ An emergency telephone system or manual \nalarm pull station that is readily accessible to \npersonnel is required in service corridors. \nThese devices must set off an alarm at the \nemergency control station, as well as activate \na local audible signal. \n2703.12.1.2 \nCorridors \nand \ninterior \nexit \nstairways and ramps. Emergency alarms for \ncorridors, interior exit stairways and ramps and exit \npassageways shall comply with Section 5005.4.4.\n\n❖ Because HPM materials would not be in \ncorridors or interior exit stairways, ramps or \npassageways \nunless \nthey \nwere \nbeing \ntransported to another approved area, the \nemergency alarm requirements of Section \n5005.4.4for dispensing, use and handling \nmust be complied with. \n2703.12.1.3 \nLiquid storage rooms, HPM \nrooms and gas rooms. Emergency alarms for \nliquid storage rooms, HPM rooms and gas rooms \nshall comply with Section 5004.9.\n\n❖ This section mandates compliance with the \nemergency alarm requirements of Section \n5004.9for hazardous materials in a storage \ncondition. This section addresses storage \nareas that, by their designation, contain HPM \nin quantities greater than those listed in Table \n-",
      "chapter_id": "ch27",
      "section_id": "sec2702"
    },
    {
      "page": 65,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1235 \n \n5003.1.1(1) or Table 5003.1.1(2). \n2703.12.2 \nAlarm-initiating \ndevices. \nAn \napproved emergency telephone system, local alarm \nmanual pull stations, or other approved alarm-\ninitiating devices are allowed to be used as \nemergency alarm-initiating devices. \n❖ \nThis section classifies what constitutes an \napproved alarm-initiating device, affording \nmaximum design flexibility. \n2703.12.3 \nAlarm signals. Activation of the \nemergency alarm system shall sound a local alarm \nand transmit a signal to the emergency control \nstation. \n❖ \nThe alarm signal must be transmitted to the \nemergency control station to notify trained \npersonnel of an emergency condition. A local \nalarm is required to alert the occupants of a \npotentially hazardous condition. \n2703.13 Gas detection systems. A gas detection \nsystem complying with Section 916 shall be \nprovided for HPM gases where the physiological \nwarning threshold level of the gas is at a higher \nlevel than the accepted permissible exposure limit \n(PEL) for the gas and for flammable gases in \naccordance with Sections 2703.13.1 through \n2703.13.2.2. \n❖ \nA gas detection system that complies with \nSection 916 in the room or area used for the \nstorage or use of HPM gases provides early \nnotification of a leak before the escaping gas \nreaches hazardous concentration levels. \n2703.13.1 \nWhere required. A continuous \ngas detection system shall be provided in the areas \nidentified \nin \nSections \n2703.13.1.1through \n2703.13.1.4. \n❖ \nSections \n2703.13.1.1through \n2703.13.1.4 \nprescribe the locations in a Group H-5 facility \nwhere a gas detection system is required. \n2703.13.1.1 \nFabrication areas. A continuous \ngas detection system shall be provided in \nfabrication areas where gas is used in the \nfabrication area. \n❖ \nFabrication areas that use HPM gases must \nhave a gas detection system. It should be \nnoted that gas detection is often installed in \nworkstations as a means of early detection of \nleaks. \nSuch \ndetection \nis \ngenerally \nnot \nacceptable as an alternative to gas detection \nfor the fabrication area because a leak may \noccur at locations that are remote from the \nworkstation. \n2703.13.1.2 \nHPM rooms. A gas detection \nsystem shall be provided in HPM rooms where \nHPM gas is used in the room. \n❖ \nHPM rooms where gas is used, which by \ndefinition contain more than the MAQs \npermitted \nby \nTables \n5003.1.1(1) \nand \n5003.1.1(2), are required to have a gas \ndetection system. \n2703.13.1.3 \nGas \ncabinets, \nexhausted \nenclosures and gas rooms. A gas detection system \nshall be provided in gas cabinets and exhausted \nenclosures for HPM gas. A gas detection system \nshall be provided in gas rooms where HPM gases \nare not located in gas cabinets or exhausted \nenclosures. \n❖ \nIn the potential event of a leaking cylinder of a \nhazardous gas, gas cabinets, exhausted \nenclosures and gas rooms must have a gas \ndetection system.  \n2703.13.1.4 \nCorridors. Where HPM gases are \ntransported in piping placed within the space \ndefined by the walls of a corridor and the floor or \nroof above the corridor, a gas detection system shall \nbe provided where piping is located and in the \ncorridor. \nException: A gas detection system is not required \nfor occasional transverse crossings of the corridors \nby supply piping that is enclosed in a ferrous pipe \nor tube for the width of the corridor. \n❖ \nThe installation of HPM piping in the space \nabove an exit access corridor, as well as the \ncavity of the egress corridor wall, presents a \npotential source of hazard to the building’s \noccupants; therefore, a gas detection system is \nrequired for early notification of a potential leak \nof an HPM gas. \n \nThe exception recognizes that where the piping \ntraverses across a corridor, the use of an outer-\njacket containment pipe around the HPM \npiping is considered acceptable for the \nrequired separation and containment of a \npotential leak. The assumption is that the open \nends of that pipe are in an HPM facility and, \ntherefore, a leak into the outer casing can be \nmonitored. If the adjacent areas that contain \nthe open ends are not in an HPM facility, the \n“outer-jacket” method cannot be used. \n2703.13.2 \nGas detection system operation. \nThe continuous gas detection system shall be \ncapable of monitoring the room, area or equipment \nin which the gas is located at or below all the \nfollowing gas concentrations: \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1235 \n \n5003.1.1(1) or Table 5003.1.1(2). \n2703.12.2 \nAlarm-initiating \ndevices. \nAn \napproved emergency telephone system, local alarm \nmanual pull stations, or other approved alarm-\ninitiating devices are allowed to be used as \nemergency alarm-initiating devices.",
      "commentary": "This section classifies what constitutes an \napproved alarm-initiating device, affording \nmaximum design flexibility. \n2703.12.3 \nAlarm signals. Activation of the \nemergency alarm system shall sound a local alarm \nand transmit a signal to the emergency control \nstation.\n\n❖ The alarm signal must be transmitted to the \nemergency control station to notify trained \npersonnel of an emergency condition. A local \nalarm is required to alert the occupants of a \npotentially hazardous condition. \n2703.13 Gas detection systems. A gas detection \nsystem complying with Section 916 shall be \nprovided for HPM gases where the physiological \nwarning threshold level of the gas is at a higher \nlevel than the accepted permissible exposure limit \n(PEL) for the gas and for flammable gases in \naccordance with Sections 2703.13.1 through \n2703.13.2.2.\n\n❖ A gas detection system that complies with \nSection 916 in the room or area used for the \nstorage or use of HPM gases provides early \nnotification of a leak before the escaping gas \nreaches hazardous concentration levels. \n2703.13.1 \nWhere required. A continuous \ngas detection system shall be provided in the areas \nidentified \nin \nSections \n2703.13.1.1through \n2703.13.1.4.\n\n❖ Sections \n2703.13.1.1through \n2703.13.1.4 \nprescribe the locations in a Group H-5 facility \nwhere a gas detection system is required. \n2703.13.1.1 \nFabrication areas. A continuous \ngas detection system shall be provided in \nfabrication areas where gas is used in the \nfabrication area.\n\n❖ Fabrication areas that use HPM gases must \nhave a gas detection system. It should be \nnoted that gas detection is often installed in \nworkstations as a means of early detection of \nleaks. \nSuch \ndetection \nis \ngenerally \nnot \nacceptable as an alternative to gas detection \nfor the fabrication area because a leak may \noccur at locations that are remote from the \nworkstation. \n2703.13.1.2 \nHPM rooms. A gas detection \nsystem shall be provided in HPM rooms where \nHPM gas is used in the room.\n\n❖ HPM rooms where gas is used, which by \ndefinition contain more than the MAQs \npermitted \nby \nTables \n5003.1.1(1) \nand \n5003.1.1(2), are required to have a gas \ndetection system. \n2703.13.1.3 \nGas \ncabinets, \nexhausted \nenclosures and gas rooms. A gas detection system \nshall be provided in gas cabinets and exhausted \nenclosures for HPM gas. A gas detection system \nshall be provided in gas rooms where HPM gases \nare not located in gas cabinets or exhausted \nenclosures.\n\n❖ In the potential event of a leaking cylinder of a \nhazardous gas, gas cabinets, exhausted \nenclosures and gas rooms must have a gas \ndetection system.  \n2703.13.1.4 \nCorridors. Where HPM gases are \ntransported in piping placed within the space \ndefined by the walls of a corridor and the floor or \nroof above the corridor, a gas detection system shall \nbe provided where piping is located and in the \ncorridor. \nException: A gas detection system is not required \nfor occasional transverse crossings of the corridors \nby supply piping that is enclosed in a ferrous pipe \nor tube for the width of the corridor.\n\n❖ The installation of HPM piping in the space \nabove an exit access corridor, as well as the \ncavity of the egress corridor wall, presents a \npotential source of hazard to the building’s \noccupants; therefore, a gas detection system is \nrequired for early notification of a potential leak \nof an HPM gas. \n \nThe exception recognizes that where the piping \ntraverses across a corridor, the use of an outer-\njacket containment pipe around the HPM \npiping is considered acceptable for the \nrequired separation and containment of a \npotential leak. The assumption is that the open \nends of that pipe are in an HPM facility and, \ntherefore, a leak into the outer casing can be \nmonitored. If the adjacent areas that contain \nthe open ends are not in an HPM facility, the \n“outer-jacket” method cannot be used. \n2703.13.2 \nGas detection system operation. \nThe continuous gas detection system shall be \ncapable of monitoring the room, area or equipment \nin which the gas is located at or below all the \nfollowing gas concentrations: \n-",
      "chapter_id": "ch27",
      "section_id": "sec916"
    },
    {
      "page": 66,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1236 \n \n1. Immediately dangerous to life and health \n(IDLH) values where the monitoring point is \nwithin an exhausted enclosure, ventilated \nenclosure or gas cabinet. \n2. Permissible exposure limit (PEL) levels \nwhere the monitoring point is in an area \noutside an exhausted enclosure, ventilated \nenclosure or gas cabinet. \n3. For flammable gases, \nthe monitoring \ndetection threshold level shall be vapor \nconcentrations in excess of 25 percent of the \nlower flammable limit (LFL) where the \nmonitoring is within or outside an exhausted \nenclosure, ventilated enclosure or gas \ncabinet. \n4. Except as noted in this section, monitoring \nfor highly toxic and toxic gases shall also \ncomply with Chapter 60. \n❖ \nThis section harmonizes the code with the \nwidely used clean-room standard NFPA 318 \nprovisions for gas detection, which are much \nmore relevant to the type of monitoring \nperformed in semiconductor manufacturing \n(inside \nexhausted \nenclosures, \nventilated \nenclosures or gas cabinets). Monitoring in the \nsemiconductor industry is designed to detect \nand alert employees of leaks inside exhausted \nenclosures, ventilated enclosures and gas \ncabinets, and is not intended to estimate \npotential employee breathing zone exposures. \n \nThis section requires gas detection based on \nthe potential for health-threatening levels both \ninside enclosures and in the employee \nenvironment as established by nationally \naccepted health standards, such as those used \nby the Occupational Safety and Health \nAdministration \n(OSHA). \nThe \npermissible \nexposure limit (PEL) of a gas is the legal \nlimitation for long-term exposure (8 to 10 hours, \nnormally). \n \nAdditionally, flammable gas detection must be \ninstalled where dispensing such gas may result \nin vapor concentrations in excess of 25 percent \nof the lower explosive limit (LEL), as is \nconsistent with SBC 501 Section 510.2 and \nNFPA 318. LELs can be obtained from \nsuppliers or other printed sources, such as the \nNFPA Fire Protection Guide to Hazardous \nMaterials. Chapter 60 contains additional \nrequirements for monitoring highly toxic and \ntoxic compressed gases. \n2703.13.2.1 \nAlarms. The gas detection system \nshall initiate a local alarm and transmit a signal to \nthe emergency control station when a short-term \nhazard condition is detected. The alarm shall be \nboth visible and audible and shall provide warning \nboth inside and outside the area where the gas is \ndetected. The audible alarm shall be distinct from \nall other alarms. \n❖ \nThe required local alarm is intended to alert \noccupants to a hazardous condition in the \nvicinity of HPM gas storage or use. The alarm \nis not intended to be an evacuation alarm; \nhowever, it must be monitored to hasten \nemergency personnel response. \n2703.13.2.2 \nShut off of gas supply. The gas \ndetection system shall automatically close the \nshutoff valve at the source on gas supply piping and \ntubing related to the system being monitored for \nwhich gas is detected when a short-term hazard \ncondition is detected. Automatic closure of shutoff \nvalves shall comply with the following: \n1. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas cabinet or exhausted enclosure, \nthe shutoff valve in the gas cabinet or \nexhausted enclosure for the specific gas \ndetected shall automatically close. \n2. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a room and compressed gas containers \nare not in gas cabinets or exhausted \nenclosure, the shutoff valves on all gas lines \nfor \nthe \nspecific \ngas \ndetected \nshall \nautomatically close. \n3. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin \na piping \ndistribution manifold \nenclosure, the shutoff valve supplying the \nmanifold for the compressed gas container of \nthe specific gas detected shall automatically \nclose. \nException: Where the gas-detection sampling point \ninitiating the gas detection system alarm is at the use \nlocation or within a gas valve enclosure of a branch \nline downstream of a piping distribution manifold, \nthe shutoff valve for the branch line located in the \npiping distribution manifold enclosure shall \nautomatically close. \n❖ \nWhere gas detection systems are required, \nautomatic emergency shutoff valves are \nrequired to stop the flow of hazardous \nmaterials from possibly deteriorating further in \nan emergency. \n \nThere are essentially four different protocols for \nshutting off valves, depending on the source of \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1236 \n \n1. Immediately dangerous to life and health \n(IDLH) values where the monitoring point is \nwithin an exhausted enclosure, ventilated \nenclosure or gas cabinet. \n2. Permissible exposure limit (PEL) levels \nwhere the monitoring point is in an area \noutside an exhausted enclosure, ventilated \nenclosure or gas cabinet. \n3. For flammable gases, \nthe monitoring \ndetection threshold level shall be vapor \nconcentrations in excess of 25 percent of the \nlower flammable limit (LFL) where the \nmonitoring is within or outside an exhausted \nenclosure, ventilated enclosure or gas \ncabinet. \n4. Except as noted in this section, monitoring \nfor highly toxic and toxic gases shall also \ncomply with Chapter 60.",
      "commentary": "This section harmonizes the code with the \nwidely used clean-room standard NFPA 318 \nprovisions for gas detection, which are much \nmore relevant to the type of monitoring \nperformed in semiconductor manufacturing \n(inside \nexhausted \nenclosures, \nventilated \nenclosures or gas cabinets). Monitoring in the \nsemiconductor industry is designed to detect \nand alert employees of leaks inside exhausted \nenclosures, ventilated enclosures and gas \ncabinets, and is not intended to estimate \npotential employee breathing zone exposures. \n \nThis section requires gas detection based on \nthe potential for health-threatening levels both \ninside enclosures and in the employee \nenvironment as established by nationally \naccepted health standards, such as those used \nby the Occupational Safety and Health \nAdministration \n(OSHA). \nThe \npermissible \nexposure limit (PEL) of a gas is the legal \nlimitation for long-term exposure (8 to 10 hours, \nnormally). \n \nAdditionally, flammable gas detection must be \ninstalled where dispensing such gas may result \nin vapor concentrations in excess of 25 percent \nof the lower explosive limit (LEL), as is \nconsistent with SBC 501 Section 510.2 and \nNFPA 318. LELs can be obtained from \nsuppliers or other printed sources, such as the \nNFPA Fire Protection Guide to Hazardous \nMaterials. Chapter 60 contains additional \nrequirements for monitoring highly toxic and \ntoxic compressed gases. \n2703.13.2.1 \nAlarms. The gas detection system \nshall initiate a local alarm and transmit a signal to \nthe emergency control station when a short-term \nhazard condition is detected. The alarm shall be \nboth visible and audible and shall provide warning \nboth inside and outside the area where the gas is \ndetected. The audible alarm shall be distinct from \nall other alarms.\n\n❖ The required local alarm is intended to alert \noccupants to a hazardous condition in the \nvicinity of HPM gas storage or use. The alarm \nis not intended to be an evacuation alarm; \nhowever, it must be monitored to hasten \nemergency personnel response. \n2703.13.2.2 \nShut off of gas supply. The gas \ndetection system shall automatically close the \nshutoff valve at the source on gas supply piping and \ntubing related to the system being monitored for \nwhich gas is detected when a short-term hazard \ncondition is detected. Automatic closure of shutoff \nvalves shall comply with the following: \n1. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a gas cabinet or exhausted enclosure, \nthe shutoff valve in the gas cabinet or \nexhausted enclosure for the specific gas \ndetected shall automatically close. \n2. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin a room and compressed gas containers \nare not in gas cabinets or exhausted \nenclosure, the shutoff valves on all gas lines \nfor \nthe \nspecific \ngas \ndetected \nshall \nautomatically close. \n3. Where the gas-detection sampling point \ninitiating the gas detection system alarm is \nwithin \na piping \ndistribution manifold \nenclosure, the shutoff valve supplying the \nmanifold for the compressed gas container of \nthe specific gas detected shall automatically \nclose. \nException: Where the gas-detection sampling point \ninitiating the gas detection system alarm is at the use \nlocation or within a gas valve enclosure of a branch \nline downstream of a piping distribution manifold, \nthe shutoff valve for the branch line located in the \npiping distribution manifold enclosure shall \nautomatically close.\n\n❖ Where gas detection systems are required, \nautomatic emergency shutoff valves are \nrequired to stop the flow of hazardous \nmaterials from possibly deteriorating further in \nan emergency. \n \nThere are essentially four different protocols for \nshutting off valves, depending on the source of \n-",
      "chapter_id": "ch27",
      "section_id": "sec916"
    },
    {
      "page": 67,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1237 \n \nthe leak. Note that one of these methods is \nlocated within the exception. It should be \nemphasized that this section only requires shut \noff of the gas that is detected. The exception \nfocuses on closing the valve closer to the \nsource of the leak. \n2703.14 Exhaust ventilation systems for HPM. \nExhaust ventilation systems and materials for \nexhaust ducts utilized for the exhaust of HPM shall \ncomply with Sections 2703.14.1through 2703.14.3, \nother applicable provisions of this code, SBC 201 \nand SBC 501. \n❖ \nThis section is a summary of the ventilation \nrequirements for semiconductor facilities, and \nreferences SBC 201 and SBC 501 for further \nrequirements. Parallel requirements may be \nfound in SBC 501 Section 502.10. \n2703.14.1 \nWhere \nrequired. \nExhaust \nventilation systems shall be provided in the \nfollowing locations in accordance with the \nrequirements of this section and SBC 201: \n1. Fabrication areas: Exhaust ventilation for \nfabrication areas shall comply with SBC \n201. The Fire official is authorized to require \nadditional manual control switches. \n2. Workstations: A ventilation system shall be \nprovided to capture and exhaust gases, fumes \nand vapors at workstations. \n3. Liquid storage rooms: Exhaust ventilation for \nliquid storage rooms shall comply with \nSection 5004.3.1 and SBC 201. \n4. HPM rooms: Exhaust ventilation for HPM \nrooms shall comply with Section 5004.3.1 \nand SBC 201. \n5. Gas cabinets: Exhaust ventilation for gas \ncabinets \nshall \ncomply \nwith \nSection \n5003.8.6.2. The gas cabinet ventilation \nsystem is allowed to connect to a workstation \nventilation system. Exhaust ventilation for \ngas cabinets containing highly toxic or toxic \ngases shall also comply with Chapter 60. \n6. Exhausted enclosures: Exhaust ventilation \nfor exhausted enclosures shall comply with \nSection 5003.8.5.2. Exhaust ventilation for \nexhausted enclosures containing highly toxic \nor toxic gases shall also comply with Chapter \n60. \n7. Gas rooms: Exhaust ventilation for gas \nrooms shall comply with Section 5003.8.4.2. \nExhaust ventilation for gas rooms containing \nhighly toxic or toxic gases shall also comply \nwith Chapter 60. \n8. Cabinets containing pyrophoric liquids or \nClass 3 water-reactive liquids: Exhaust \nventilation for cabinets in fabrication areas \ncontaining pyrophoric liquids or Class 3 \nwater-reactive liquids shall be as required in \nSection 2705.2.3.4. \n❖ \nItems 1 through 8 list the specific ventilation \nrequirements \nfor \nsemiconductor \nfacilities \nbased on the use of the particular area. Many \nof these requirements are references to other \nsections of the code. These are essentially the \nsame requirements found in SBC 501 Section \n502.10 (see commentary, Section 2705.2.3.4). \n \nItem 1 requires that fabrication areas must be \nventilated as stated in SBC 201. This item also \ngives the Fire official the authority to require \nadditional manual control switches where \nfacility arrangements make the additional \nswitches necessary. Item 2 requires that \nworkstations, typically found in each fabrication \narea, must have individual exhaust systems to \ncollect any exhaust fumes and vapors. In Item \n3, liquid storage rooms in semiconductor \nfacilities are to be treated the same as other \nliquid storage rooms and ventilated according \nto the general requirements for hazardous \nmaterials found in Section 5004.3.1. Item 4 \nrequires that HPM rooms, which are essentially \na Group H-2, H-3 or H-4 occupancy, must be \nventilated in the same way as any Group H-2, \nH-3 or H-4 occupancy would be ventilated, in \naccordance with Section 5004.3.1. Item 5 \nstates that gas cabinets used in semiconductor \nfacilities are to be treated the same as any \nother use of gas cabinets with hazardous \nmaterials. Gas cabinets can share the exhaust \nsystem of an individual workstation. Also, \nsemiconductor facilities tend to make use of \nboth toxic and highly toxic gases; therefore, \nadditional \nrequirements \nare \nspecifically \nhighlighted for these applications. Items 6 and \n7 indicate that exhausted enclosures and gas \nrooms, respectively, are also regulated just as \nthey are for other applications with hazardous \nmaterials. As with gas cabinets, semiconductor \nfacilities tend to make use of both toxic and \nhighly \ntoxic \ngases; \ntherefore, \nadditional \nrequirements are also specifically highlighted \nfor those applications. Item 8 highlights the \nincreased hazards of pyrophoric liquids and \nClass 3 water-reactive materials by requiring \nexhaust ventilation in fabrication area cabinets \nstoring those materials to comply with the \nspecial requirements of Section 2705.2.3.4. \nSee the commentary to Section 2705.2.3.4 for \nfurther discussion of pyrophoric and water-\n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1237 \n \nthe leak. Note that one of these methods is \nlocated within the exception. It should be \nemphasized that this section only requires shut \noff of the gas that is detected. The exception \nfocuses on closing the valve closer to the \nsource of the leak. \n2703.14 Exhaust ventilation systems for HPM. \nExhaust ventilation systems and materials for \nexhaust ducts utilized for the exhaust of HPM shall \ncomply with Sections 2703.14.1through 2703.14.3, \nother applicable provisions of this code, SBC 201 \nand SBC 501.",
      "commentary": "This section is a summary of the ventilation \nrequirements for semiconductor facilities, and \nreferences SBC 201 and SBC 501 for further \nrequirements. Parallel requirements may be \nfound in SBC 501 Section 502.10. \n2703.14.1 \nWhere \nrequired. \nExhaust \nventilation systems shall be provided in the \nfollowing locations in accordance with the \nrequirements of this section and SBC 201: \n1. Fabrication areas: Exhaust ventilation for \nfabrication areas shall comply with SBC \n201. The Fire official is authorized to require \nadditional manual control switches. \n2. Workstations: A ventilation system shall be \nprovided to capture and exhaust gases, fumes \nand vapors at workstations. \n3. Liquid storage rooms: Exhaust ventilation for \nliquid storage rooms shall comply with \nSection 5004.3.1 and SBC 201. \n4. HPM rooms: Exhaust ventilation for HPM \nrooms shall comply with Section 5004.3.1 \nand SBC 201. \n5. Gas cabinets: Exhaust ventilation for gas \ncabinets \nshall \ncomply \nwith \nSection \n5003.8.6.2. The gas cabinet ventilation \nsystem is allowed to connect to a workstation \nventilation system. Exhaust ventilation for \ngas cabinets containing highly toxic or toxic \ngases shall also comply with Chapter 60. \n6. Exhausted enclosures: Exhaust ventilation \nfor exhausted enclosures shall comply with \nSection 5003.8.5.2. Exhaust ventilation for \nexhausted enclosures containing highly toxic \nor toxic gases shall also comply with Chapter \n60. \n7. Gas rooms: Exhaust ventilation for gas \nrooms shall comply with Section 5003.8.4.2. \nExhaust ventilation for gas rooms containing \nhighly toxic or toxic gases shall also comply \nwith Chapter 60. \n8. Cabinets containing pyrophoric liquids or \nClass 3 water-reactive liquids: Exhaust \nventilation for cabinets in fabrication areas \ncontaining pyrophoric liquids or Class 3 \nwater-reactive liquids shall be as required in \nSection 2705.2.3.4.\n\n❖ Items 1 through 8 list the specific ventilation \nrequirements \nfor \nsemiconductor \nfacilities \nbased on the use of the particular area. Many \nof these requirements are references to other \nsections of the code. These are essentially the \nsame requirements found in SBC 501 Section \n502.10 (see commentary, Section 2705.2.3.4). \n \nItem 1 requires that fabrication areas must be \nventilated as stated in SBC 201. This item also \ngives the Fire official the authority to require \nadditional manual control switches where \nfacility arrangements make the additional \nswitches necessary. Item 2 requires that \nworkstations, typically found in each fabrication \narea, must have individual exhaust systems to \ncollect any exhaust fumes and vapors. In Item \n3, liquid storage rooms in semiconductor \nfacilities are to be treated the same as other \nliquid storage rooms and ventilated according \nto the general requirements for hazardous \nmaterials found in Section 5004.3.1. Item 4 \nrequires that HPM rooms, which are essentially \na Group H-2, H-3 or H-4 occupancy, must be \nventilated in the same way as any Group H-2, \nH-3 or H-4 occupancy would be ventilated, in \naccordance with Section 5004.3.1. Item 5 \nstates that gas cabinets used in semiconductor \nfacilities are to be treated the same as any \nother use of gas cabinets with hazardous \nmaterials. Gas cabinets can share the exhaust \nsystem of an individual workstation. Also, \nsemiconductor facilities tend to make use of \nboth toxic and highly toxic gases; therefore, \nadditional \nrequirements \nare \nspecifically \nhighlighted for these applications. Items 6 and \n7 indicate that exhausted enclosures and gas \nrooms, respectively, are also regulated just as \nthey are for other applications with hazardous \nmaterials. As with gas cabinets, semiconductor \nfacilities tend to make use of both toxic and \nhighly \ntoxic \ngases; \ntherefore, \nadditional \nrequirements are also specifically highlighted \nfor those applications. Item 8 highlights the \nincreased hazards of pyrophoric liquids and \nClass 3 water-reactive materials by requiring \nexhaust ventilation in fabrication area cabinets \nstoring those materials to comply with the \nspecial requirements of Section 2705.2.3.4. \nSee the commentary to Section 2705.2.3.4 for \nfurther discussion of pyrophoric and water-\n-",
      "chapter_id": "ch27",
      "section_id": "sec916"
    },
    {
      "page": 68,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1238 \n \nreactive materials. \n2703.14.2 \nPenetrations. \nExhaust \nducts \npenetrating fire barriers constructed in accordance \nwith Section 707 of SBC 201 or horizontal \nassemblies constructed in accordance with Section \n711 of SBC 201 shall be contained in a shaft of \nequivalent \nfire-resistance-rated \nconstruction. \nExhaust ducts shall not penetrate fire walls. Fire \ndampers shall not be installed in exhaust ducts. \n❖ \nSemiconductor facilities are essentially a \ncombination of many activities involving the \nstorage and use of hazardous materials. These \nfacilities are large and generally complex, and \nexhaust systems may lead through several \nareas of a building before the exhaust is \nprocessed or released to the atmosphere. This \nsection requires that the protection surrounding \nan exhaust system is at least equivalent to the \nfire-resistance rating of the surrounding fire \nbarriers and horizontal assemblies. Ventilation \nshould not be interrupted by a fire damper \nwhen a fire or other emergency occurs \ninvolving a workstation. This helps reduce the \nlikelihood \nthat \nhazardous \ncombustion \nbyproducts or hazardous concentrations of \nHPM will be forced back into the workstation or \nclean room. Continuous ventilation through a \nduct enclosed in a fire-resistance-rated shaft is \nrequired. \nFire \nwalls \ndefine \nseparations \nbetween buildings. Ducts must never penetrate \na barrier common to another building. This \nreduces the likelihood of tampering with or \ninterrupting the duct integrity. \n2703.14.3 \nTreatment systems. Treatment \nsystems for highly toxic and toxic gases shall \ncomply with Chapter 60. \n❖ \nBecause of their toxicity hazards, highly toxic \nand toxic gases should be protected by gas \ntreatment systems. See the commentary to \nSection 6004on highly toxic and toxic gases \nand, in particular, Section 6004.2.2.7for further \ndiscussion of treatment systems. \n2703.15 Emergency power system. An emergency \npower system shall be provided in Group H-5 \noccupancies in accordance with Section 1203. The \nemergency power system shall supply power \nautomatically to the electrical systems specified in \nSection 2703.15.1 when the normal supply system \nis interrupted. \n❖ \nAn emergency power source is considered \nessential for systems monitoring and protecting \nhazardous \nmaterials \nin \na \nGroup \nH-5 \noccupancy. Without an emergency power \nsystem, all required electrical controls or \nequipment monitoring hazardous materials \nwould be rendered inoperative if a power \nfailure or other electrical system failure were to \noccur. See also the commentary to Section \n1203. Section 2703.15.1 provides the location \nwhere emergency power is required. \n2703.15.1 \nRequired \nelectrical \nsystems. \nEmergency power shall be provided for electrically \noperated equipment and connected control circuits \nfor the following systems: \n1. HPM exhaust ventilation systems. \n2. HPM gas cabinet ventilation systems. \n3. HPM \nexhausted \nenclosure \nventilation \nsystems. \n4. HPM gas room ventilation systems. \n5. HPM gas detection systems. \n6. Emergency alarm systems. \n7. Manual fire alarm systems. \n8. Automatic sprinkler system monitoring and \nalarm systems. \n9. Automatic alarm and detection systems for \npyrophoric liquids and Class 3 water-reactive \nliquids required in Section 2705.2.3.4. \n10. Flow alarm switches for pyrophoric liquids \nand Class 3 water-reactive liquids cabinet \nexhaust ventilation systems required in \nSection 2705.2.3.4. \n11. Electrically \noperated \nsystems \nrequired \nelsewhere in this code or in SBC 201 \napplicable to the use, storage or handling of \nHPM. \n❖ \nThis section specifies the types of systems in a \nGroup H-5 occupancy that must be connected \nto an approved emergency power system. As \nindicated in Section 1203, emergency power \nsystems must be installed, in accordance with \nthe applicable requirements of SBC 401, NFPA \n110 and NFPA 111. Note that the systems \nincluded in the list are critical to personnel \nsafety and must remain operable under all \nconditions of normal power system failure or \nimpairment. \n2703.15.2 \nExhaust \nventilation \nsystems. \nExhaust ventilation systems are allowed to be \ndesigned to operate at not less than one-half the \nnormal fan speed on the emergency power system \nwhere it is demonstrated that the level of exhaust \nwill maintain a safe atmosphere. \n❖ \nEmergency power for exhaust ventilation is \nrequired to prevent hazardous concentrations \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1238 \n \nreactive materials. \n2703.14.2 \nPenetrations. \nExhaust \nducts \npenetrating fire barriers constructed in accordance \nwith Section 707 of SBC 201 or horizontal \nassemblies constructed in accordance with Section \n711 of SBC 201 shall be contained in a shaft of \nequivalent \nfire-resistance-rated \nconstruction. \nExhaust ducts shall not penetrate fire walls. Fire \ndampers shall not be installed in exhaust ducts.",
      "commentary": "Semiconductor facilities are essentially a \ncombination of many activities involving the \nstorage and use of hazardous materials. These \nfacilities are large and generally complex, and \nexhaust systems may lead through several \nareas of a building before the exhaust is \nprocessed or released to the atmosphere. This \nsection requires that the protection surrounding \nan exhaust system is at least equivalent to the \nfire-resistance rating of the surrounding fire \nbarriers and horizontal assemblies. Ventilation \nshould not be interrupted by a fire damper \nwhen a fire or other emergency occurs \ninvolving a workstation. This helps reduce the \nlikelihood \nthat \nhazardous \ncombustion \nbyproducts or hazardous concentrations of \nHPM will be forced back into the workstation or \nclean room. Continuous ventilation through a \nduct enclosed in a fire-resistance-rated shaft is \nrequired. \nFire \nwalls \ndefine \nseparations \nbetween buildings. Ducts must never penetrate \na barrier common to another building. This \nreduces the likelihood of tampering with or \ninterrupting the duct integrity. \n2703.14.3 \nTreatment systems. Treatment \nsystems for highly toxic and toxic gases shall \ncomply with Chapter 60.\n\n❖ Because of their toxicity hazards, highly toxic \nand toxic gases should be protected by gas \ntreatment systems. See the commentary to \nSection 6004on highly toxic and toxic gases \nand, in particular, Section 6004.2.2.7for further \ndiscussion of treatment systems. \n2703.15 Emergency power system. An emergency \npower system shall be provided in Group H-5 \noccupancies in accordance with Section 1203. The \nemergency power system shall supply power \nautomatically to the electrical systems specified in \nSection 2703.15.1 when the normal supply system \nis interrupted.\n\n❖ An emergency power source is considered \nessential for systems monitoring and protecting \nhazardous \nmaterials \nin \na \nGroup \nH-5 \noccupancy. Without an emergency power \nsystem, all required electrical controls or \nequipment monitoring hazardous materials \nwould be rendered inoperative if a power \nfailure or other electrical system failure were to \noccur. See also the commentary to Section \n1203. Section 2703.15.1 provides the location \nwhere emergency power is required. \n2703.15.1 \nRequired \nelectrical \nsystems. \nEmergency power shall be provided for electrically \noperated equipment and connected control circuits \nfor the following systems: \n1. HPM exhaust ventilation systems. \n2. HPM gas cabinet ventilation systems. \n3. HPM \nexhausted \nenclosure \nventilation \nsystems. \n4. HPM gas room ventilation systems. \n5. HPM gas detection systems. \n6. Emergency alarm systems. \n7. Manual fire alarm systems. \n8. Automatic sprinkler system monitoring and \nalarm systems. \n9. Automatic alarm and detection systems for \npyrophoric liquids and Class 3 water-reactive \nliquids required in Section 2705.2.3.4. \n10. Flow alarm switches for pyrophoric liquids \nand Class 3 water-reactive liquids cabinet \nexhaust ventilation systems required in \nSection 2705.2.3.4. \n11. Electrically \noperated \nsystems \nrequired \nelsewhere in this code or in SBC 201 \napplicable to the use, storage or handling of \nHPM.\n\n❖ This section specifies the types of systems in a \nGroup H-5 occupancy that must be connected \nto an approved emergency power system. As \nindicated in Section 1203, emergency power \nsystems must be installed, in accordance with \nthe applicable requirements of SBC 401, NFPA \n110 and NFPA 111. Note that the systems \nincluded in the list are critical to personnel \nsafety and must remain operable under all \nconditions of normal power system failure or \nimpairment. \n2703.15.2 \nExhaust \nventilation \nsystems. \nExhaust ventilation systems are allowed to be \ndesigned to operate at not less than one-half the \nnormal fan speed on the emergency power system \nwhere it is demonstrated that the level of exhaust \nwill maintain a safe atmosphere.\n\n❖ Emergency power for exhaust ventilation is \nrequired to prevent hazardous concentrations \n-",
      "chapter_id": "ch27",
      "section_id": "sec916"
    },
    {
      "page": 69,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1239 \n \nof HPM fumes or vapors in areas such as \nworkstations or fabrication areas. Fans for \nexhaust ventilation draw a considerable \namount of current when operating. Running \nexhaust fans at a reduced speed may be \ndesirable when it will not endanger the operator \nor result in a hazardous condition. However, as \na safety factor, exhaust fans must not be run at \na speed less than 50 percent of their rating, \neven if a slower speed will not produce a \nserious hazard. \n2703.16 Sub-atmospheric pressure gas systems. \nSub-atmospheric pressure gas systems (SAGS) \nshall be in accordance with NFPA 318. \n \nThis section allows the storage and use of HPM \ngases \nin \nsubatmospheric \npressure \ngas \nsystems (SAGS) where the systems are \ninstalled in accordance with NFPA 318. It is the \nintent of this section to adopt only the \nprovisions of NFPA 318 relating to SAGS even \nthough the scope of the standard itself covers \nmany \nmore \naspects \nof \nsemiconductor \nfabrication safety. Those NFPA 318 sections in \nthe scope of the reference are Section 3.3.35 \nfor the definition and Section 8.8.2 addressing \nuses and controls (see the commentary to \nSection 102.7 regarding the proper application \nof \nreferenced \nstandards). \nSemiconductor \nmanufacturing involves the storage, handling \nand use of a variety of hazardous production \nmaterials. Some of the processes require the \nuse of compressed gases that are classified by \nthe code as being highly toxic, toxic, corrosive, \nflammable or pyrophoric. It is not uncommon \nfor some of the gases to exhibit multiple hazard \nclassifications. \nBecause \nof \nthe \nhazards \nassociated with some of these materials, \nadvancements to improve their safe storage \nand \nuse \nhave \nbeen \ndeveloped. \nOne \nimprovement is SAGS for certain compressed \ngases, a primary goal of which is to improve \nsafety by reducing the risk of a gas release. \nThis is accomplished because SAGS only \ndeliver gas when a vacuum is applied to the \ncylinder connection. In a SAGS, the cylinder \nvalve can be opened, but no gas is released \nuntil the pressure downstream of the outlet \nconnection is below atmospheric pressure. \nThis is in contrast to a typical gas cylinder, \nwhich releases gas when the cylinder valve is \nopened. SAGS significantly reduce the risk \nassociated with HPM because they mitigate \nthe likelihood and magnitude of a gas release, \nand their use is becoming more common. The \nsemiconductor industry has used SAGS \nsuccessfully for a number of years. \n \n \n \nIn semiconductor manufacturing, SAGS are \ncommonly used during ion implantation onto a \nsilicon wafer. In ion implanting, charged metal \nelectrons \nare \nchemically \ndeposited \nor \nembedded onto the wafer to alter the electrical \nor optical properties of the substance. Known \nas “dopants,” they are essential in the \nmanufacturing of semiconductors used in \nintegrated circuits and photovoltaics. In optics, \ndopants are necessary in the production of \ncertain types of lasers. As integrated circuits \nbecome \nmore \npowerful \nmicroprocessors, \nsilicon wafers must undergo greater amounts \nof ion implanting. Some of the common dopant \ngases packaged and handled using SAGS are \npresented in Commentary Figure 2703.16. \n \nSAGS are designed so that the gas must be \nremoved from the cylinder using a vacuum, \nwhich is less than 101 kPa at normal \ntemperature \nand \npressure \n(NTP). \nIn \ncomparison to conventional compressed gas \nsystems where gas is released because of its \nstored potential energy, SAGS either inherently \nremove this risk or mitigate it by using \nmechanical controls. In SAGS, the loss of \nvacuum pressure stops the gas flow. \n \nNFPA 318 classifies SAGS into two categories: \nTypes 1 and 2, based on the type of technology \nused in the gas storage and transfer system. \n \nA Type 1 SAGS is made up of a gas cylinder \nfilled with an adsorbent matter where the \ncontents \nare \nstored \nat sub-atmospheric \npressure at NTP. A Type 1 SAGS does not \nmeet the code’s definition of “Compressed \ngas”; it has the characteristics of a low vapor \npressure solid. A Type 2 SAGS uses a \nconventional US Department of Transportation \n(DOTn)-approved compressed gas cylinder \nand incorporates an internal pressure regulator \nor check valve and an excess flow control. \nThese components allow gas to be released \nonly under a vacuum condition. A Type 2 \nSAGS is designed so that component or \nprocess failure, such as the loss of vacuum \npressure or the failure of the pressure \nregulator, \ncauses \nan \ninternal \nvalve \nto \nautomatically close and prevent the release of \nthe stored gas. \nSECTION 2704 STORAGE \n2704.1 General. Storage of hazardous materials \nshall comply with Section 2703and this section and \nother applicable provisions of this code. \n❖ \nThis section establishes the proper storage \nconditions \nfor \nhazardous \nmaterials \nin \nfabrication areas, storage areas and storage in \nequipment and cabinets. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1239 \n \nof HPM fumes or vapors in areas such as \nworkstations or fabrication areas. Fans for \nexhaust ventilation draw a considerable \namount of current when operating. Running \nexhaust fans at a reduced speed may be \ndesirable when it will not endanger the operator \nor result in a hazardous condition. However, as \na safety factor, exhaust fans must not be run at \na speed less than 50 percent of their rating, \neven if a slower speed will not produce a \nserious hazard. \n2703.16 Sub-atmospheric pressure gas systems. \nSub-atmospheric pressure gas systems (SAGS) \nshall be in accordance with NFPA 318. \n \nThis section allows the storage and use of HPM \ngases \nin \nsubatmospheric \npressure \ngas \nsystems (SAGS) where the systems are \ninstalled in accordance with NFPA 318. It is the \nintent of this section to adopt only the \nprovisions of NFPA 318 relating to SAGS even \nthough the scope of the standard itself covers \nmany \nmore \naspects \nof \nsemiconductor \nfabrication safety. Those NFPA 318 sections in \nthe scope of the reference are Section 3.3.35 \nfor the definition and Section 8.8.2 addressing \nuses and controls (see the commentary to \nSection 102.7 regarding the proper application \nof \nreferenced \nstandards). \nSemiconductor \nmanufacturing involves the storage, handling \nand use of a variety of hazardous production \nmaterials. Some of the processes require the \nuse of compressed gases that are classified by \nthe code as being highly toxic, toxic, corrosive, \nflammable or pyrophoric. It is not uncommon \nfor some of the gases to exhibit multiple hazard \nclassifications. \nBecause \nof \nthe \nhazards \nassociated with some of these materials, \nadvancements to improve their safe storage \nand \nuse \nhave \nbeen \ndeveloped. \nOne \nimprovement is SAGS for certain compressed \ngases, a primary goal of which is to improve \nsafety by reducing the risk of a gas release. \nThis is accomplished because SAGS only \ndeliver gas when a vacuum is applied to the \ncylinder connection. In a SAGS, the cylinder \nvalve can be opened, but no gas is released \nuntil the pressure downstream of the outlet \nconnection is below atmospheric pressure. \nThis is in contrast to a typical gas cylinder, \nwhich releases gas when the cylinder valve is \nopened. SAGS significantly reduce the risk \nassociated with HPM because they mitigate \nthe likelihood and magnitude of a gas release, \nand their use is becoming more common. The \nsemiconductor industry has used SAGS \nsuccessfully for a number of years. \n \n \n \nIn semiconductor manufacturing, SAGS are \ncommonly used during ion implantation onto a \nsilicon wafer. In ion implanting, charged metal \nelectrons \nare \nchemically \ndeposited \nor \nembedded onto the wafer to alter the electrical \nor optical properties of the substance. Known \nas “dopants,” they are essential in the \nmanufacturing of semiconductors used in \nintegrated circuits and photovoltaics. In optics, \ndopants are necessary in the production of \ncertain types of lasers. As integrated circuits \nbecome \nmore \npowerful \nmicroprocessors, \nsilicon wafers must undergo greater amounts \nof ion implanting. Some of the common dopant \ngases packaged and handled using SAGS are \npresented in Commentary Figure 2703.16. \n \nSAGS are designed so that the gas must be \nremoved from the cylinder using a vacuum, \nwhich is less than 101 kPa at normal \ntemperature \nand \npressure \n(NTP). \nIn \ncomparison to conventional compressed gas \nsystems where gas is released because of its \nstored potential energy, SAGS either inherently \nremove this risk or mitigate it by using \nmechanical controls. In SAGS, the loss of \nvacuum pressure stops the gas flow. \n \nNFPA 318 classifies SAGS into two categories: \nTypes 1 and 2, based on the type of technology \nused in the gas storage and transfer system. \n \nA Type 1 SAGS is made up of a gas cylinder \nfilled with an adsorbent matter where the \ncontents \nare \nstored \nat sub-atmospheric \npressure at NTP. A Type 1 SAGS does not \nmeet the code’s definition of “Compressed \ngas”; it has the characteristics of a low vapor \npressure solid. A Type 2 SAGS uses a \nconventional US Department of Transportation \n(DOTn)-approved compressed gas cylinder \nand incorporates an internal pressure regulator \nor check valve and an excess flow control. \nThese components allow gas to be released \nonly under a vacuum condition. A Type 2 \nSAGS is designed so that component or \nprocess failure, such as the loss of vacuum \npressure or the failure of the pressure \nregulator, \ncauses \nan \ninternal \nvalve \nto \nautomatically close and prevent the release of \nthe stored gas. \nSECTION 2704 STORAGE \n2704.1 General. Storage of hazardous materials \nshall comply with Section 2703and this section and \nother applicable provisions of this code.",
      "commentary": "This section establishes the proper storage \nconditions \nfor \nhazardous \nmaterials \nin \nfabrication areas, storage areas and storage in \nequipment and cabinets. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2704"
    },
    {
      "page": 70,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1240 \n \n2704.2 Fabrication areas. Hazardous materials \nstorage and the maximum quantities of hazardous \nmaterials in use and storage allowed in fabrication \nareas shall be in accordance with Sections 2704.2.1 \nthrough 2704.2.2.1. \n❖ \nThis section establishes the applicability of \nSections 2704.2.1 through 2704.2.2.1 to the \nproper storage conditions for hazardous \nmaterials in fabrication areas. This includes the \nlocation and amount of HPMs in fabrication \nareas. \n2704.2.1 \n Location of HPM storage in \nfabrication areas. Storage of HPM in fabrication \nareas shall be within approved or listed storage \ncabinets, gas cabinets, exhausted enclosures or \nwithin a workstation as follows: \n1. Flammable and combustible liquid storage \ncabinets shall comply with Section 5704.3.2. \n2. Hazardous materials storage cabinets shall \ncomply with Section 5003.8.7. \n3. Gas cabinets shall comply with Section \n5003.8.6. Gas cabinets for highly toxic or \ntoxic gases shall also comply with Section \n6004.1.2. \n4. Exhausted enclosures shall comply with \nSection 5003.8.5. Exhausted enclosures for \nhighly toxic or toxic gases shall also comply \nwith Section 6004.1.3. \n5. Workstations shall comply with Section \n2705.2.3. \n❖ \nEven though the amount of HPM in a \nfabrication area is controlled, it must be further \ncontrolled by storing it in approved cabinets, \nexhausted enclosures or a workstation. This \nrequirement is intended to limit the exposure to \noccupants of the fabrication area to only the \nmaterial in use in that area. Such separation \nalso reduces the size of a possible hazardous \nmaterial incident. \n \nThe larger amounts of HPM typically stored in \nseparate areas present a hazard comparable \nto other Group H facilities. Therefore, storage \nrooms must meet similar code requirements. \nStorage rooms containing HPM in quantities \ngreater than permitted by Table 5003.1.1(1) \nand Table 5003.1.1(2) must comply with the \napplicable requirements of SBC 201 Section \n415.11.5, depending on the state of the \nmaterial. \n2704.2.2 \nMaximum aggregate quantities \nin fabrication areas. The aggregate quantities of \nhazardous materials stored or used in a single \nfabrication area shall be limited as specified in this \nsection. \nException:  Fabrication areas containing quantities \nof hazardous materials not exceeding the maximum \nallowable quantities per control area established by \nSections 5003.1.1, 5704.3.4 and 5704.3.5. \n❖ \nThis section regulates the total amount of \nhazardous materials, whether in use or in \nstorage, in a single fabrication area based on \nthe density/quantity of material specified in \nTable 2704.2.2.1. The exception permits a \nfabrication area to have a total quantity of HPM \nof either the quantity specified in Table \n2704.2.2.1 or the MAQs specified in Sections \n5003.1.1, 5704.3.4 and 5704.3.5, whichever is \ngreater. The intent was not to be more \nrestrictive than the typical MAQs. In some \ncases, the MAQs may be more lenient. \n2704.2.2.1 \nStorage and use in fabrication \nareas. The maximum quantities of hazardous \nmaterials stored or used in a single fabrication area \nshall not exceed the quantities set forth in Table \n2704.2.2.1. \n❖ \nSee the commentary to Table 2704.2.2.1. \n \nThe quantity limitations identified in Table \n2704.2.2.1 designate the aggregate amounts \nof hazardous materials allowed to be both \nstored and used in each fabrication area. The \ndensity basis for managing the maximum \nquantity of specified hazardous materials \ncontrols \nthe \nhazard \ndistribution \nin \nthe \noccupancy. Generally, the lower the permitted \ndensity, the greater the required separation \nbetween containers. \n \nIn accordance with Note a, hazardous \nmaterials in piping need not be included in \nevaluating the permitted quantity. Note b \nestablishes that the maximum permitted \namount is simply based on the maximum \nallowable quantities established in Table \n5003.1.1(1) and 5003.1.1(2) rather than a \ncalculated density. Note c provides an \nallowance for more densely packed baled \ncotton due to the decreased risks posed by this \nform of the material. This is consistent with \nNote o of Table 5003.1.1(1). \n \nNote d reflects industry practice and also \nincreased safety features to address these \nhazards. The 255-cubic-meters limit was \noriginally established during the 1980s when \nthis concept was first being established in the \nmodel codes. This was representative of the \nquantity used at the time and the available \nsafety features. At that time, the industry used \nsmaller cylinders but more of them. The trend \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1240 \n \n2704.2 Fabrication areas. Hazardous materials \nstorage and the maximum quantities of hazardous \nmaterials in use and storage allowed in fabrication \nareas shall be in accordance with Sections 2704.2.1 \nthrough 2704.2.2.1.",
      "commentary": "This section establishes the applicability of \nSections 2704.2.1 through 2704.2.2.1 to the \nproper storage conditions for hazardous \nmaterials in fabrication areas. This includes the \nlocation and amount of HPMs in fabrication \nareas. \n2704.2.1 \n Location of HPM storage in \nfabrication areas. Storage of HPM in fabrication \nareas shall be within approved or listed storage \ncabinets, gas cabinets, exhausted enclosures or \nwithin a workstation as follows: \n1. Flammable and combustible liquid storage \ncabinets shall comply with Section 5704.3.2. \n2. Hazardous materials storage cabinets shall \ncomply with Section 5003.8.7. \n3. Gas cabinets shall comply with Section \n5003.8.6. Gas cabinets for highly toxic or \ntoxic gases shall also comply with Section \n6004.1.2. \n4. Exhausted enclosures shall comply with \nSection 5003.8.5. Exhausted enclosures for \nhighly toxic or toxic gases shall also comply \nwith Section 6004.1.3. \n5. Workstations shall comply with Section \n2705.2.3.\n\n❖ Even though the amount of HPM in a \nfabrication area is controlled, it must be further \ncontrolled by storing it in approved cabinets, \nexhausted enclosures or a workstation. This \nrequirement is intended to limit the exposure to \noccupants of the fabrication area to only the \nmaterial in use in that area. Such separation \nalso reduces the size of a possible hazardous \nmaterial incident. \n \nThe larger amounts of HPM typically stored in \nseparate areas present a hazard comparable \nto other Group H facilities. Therefore, storage \nrooms must meet similar code requirements. \nStorage rooms containing HPM in quantities \ngreater than permitted by Table 5003.1.1(1) \nand Table 5003.1.1(2) must comply with the \napplicable requirements of SBC 201 Section \n415.11.5, depending on the state of the \nmaterial. \n2704.2.2 \nMaximum aggregate quantities \nin fabrication areas. The aggregate quantities of \nhazardous materials stored or used in a single \nfabrication area shall be limited as specified in this \nsection. \nException:  Fabrication areas containing quantities \nof hazardous materials not exceeding the maximum \nallowable quantities per control area established by \nSections 5003.1.1, 5704.3.4 and 5704.3.5.\n\n❖ This section regulates the total amount of \nhazardous materials, whether in use or in \nstorage, in a single fabrication area based on \nthe density/quantity of material specified in \nTable 2704.2.2.1. The exception permits a \nfabrication area to have a total quantity of HPM \nof either the quantity specified in Table \n2704.2.2.1 or the MAQs specified in Sections \n5003.1.1, 5704.3.4 and 5704.3.5, whichever is \ngreater. The intent was not to be more \nrestrictive than the typical MAQs. In some \ncases, the MAQs may be more lenient. \n2704.2.2.1 \nStorage and use in fabrication \nareas. The maximum quantities of hazardous \nmaterials stored or used in a single fabrication area \nshall not exceed the quantities set forth in Table \n2704.2.2.1.\n\n❖ See the commentary to Table 2704.2.2.1. \n \nThe quantity limitations identified in Table \n2704.2.2.1 designate the aggregate amounts \nof hazardous materials allowed to be both \nstored and used in each fabrication area. The \ndensity basis for managing the maximum \nquantity of specified hazardous materials \ncontrols \nthe \nhazard \ndistribution \nin \nthe \noccupancy. Generally, the lower the permitted \ndensity, the greater the required separation \nbetween containers. \n \nIn accordance with Note a, hazardous \nmaterials in piping need not be included in \nevaluating the permitted quantity. Note b \nestablishes that the maximum permitted \namount is simply based on the maximum \nallowable quantities established in Table \n5003.1.1(1) and 5003.1.1(2) rather than a \ncalculated density. Note c provides an \nallowance for more densely packed baled \ncotton due to the decreased risks posed by this \nform of the material. This is consistent with \nNote o of Table 5003.1.1(1). \n \nNote d reflects industry practice and also \nincreased safety features to address these \nhazards. The 255-cubic-meters limit was \noriginally established during the 1980s when \nthis concept was first being established in the \nmodel codes. This was representative of the \nquantity used at the time and the available \nsafety features. At that time, the industry used \nsmaller cylinders but more of them. The trend \n-",
      "chapter_id": "ch27",
      "section_id": "sec2704"
    },
    {
      "page": 71,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1241 \n \nshifted to fewer but larger cylinders, but with \nadditional controls such as reduced flow \norifices (RFOs), sub-atmospheric gas delivery, \nbetter gas and flame detection, as well as other \nsafety features. Now this footnote allows either \na 0.0056-cubic meter density or the 255-cubic-\nmeters total. \n \nNote e recognizes the hazards posed by \npyrophoric gases and limits the quantity within \nthe fabrication area to be consistent with where \nTable 5003.8.2 would require a detached \nbuilding, which is 55 cubic meter. \n \nNote f, along with the amounts permitted within \nthe table for Class 3 water-reactive solids, \naddresses advances in technology with the \nprocess termed Metal Organic Chemical Vapor \nDeposition \n(MOCVD). \nThis \ntechnology \ndeposits multiple thin films on a semiconductor \nwafer using a metal organic vapor. The tools \nthat employ this technology have on-board \nampoules of solid metal organics (e.g., \ntrimethylaluminum, trimethylgallium) that are \npyrophoric and Class 3 water-reactive solids. \nThe MOCVD process is considered a closed-\nuse system utilizing sealed ampoules or \n“bubblers” to prevent contact with water. The \ntable allows a density in a single H-5 fabrication \narea of 0.05 kg per square meter of Class 3 \nwater-reactive solids. A maximum quantity of \n0.45 kg is set by this note for a single tool to \nreduce the overall risk. The maximum of 0.45 \nkg is consistent with open use in Table \n5003.1.1(1). \n2704.3 Indoor storage outside of fabrication \nareas. The indoor storage of hazardous materials \noutside of fabrication areas shall be in accordance \nwith Sections 2704.3.1 through 2704.3.3. \n❖ \nThis section introduces the applicability of \nSections 2704.3.1through 2704.3.3to HPM \nstorage not contained within a fabrication area. \n2704.3.1 \nHPM storage. The indoor storage \nof HPM in quantities greater than those listed in \nSections 5003.1.1 and 5704.3.4 shall be in a room \ncomplying with the requirements of SBC 201 and \nthis code for a liquid storage room, HPM room or \ngas room as appropriate for the materials stored. \n❖ \nThis section deals with the construction \nrequirements for two types of storage rooms: \nthose classified as HPM rooms or gas rooms, \nand those used as liquid storage rooms. The \nsize and separation of these rooms are \ndependent on the type of materials stored. \n2704.3.2 \nOther \nhazardous \nmaterials \nstorage. The indoor storage of other hazardous \nmaterials shall comply with Sections 5001, 5003 \nand 5004 and other applicable provisions of this \ncode. \n❖ \nThis section makes it clear that all hazardous \nmaterials, whether they are HPM or not, must \ncomply with the basic applicable requirements \nof the code. \n2704.3.3 \nSeparation \nof \nincompatible \nhazardous materials. Incompatible hazardous \nmaterials in storage shall be separated from each \nother in accordance with Section 5003.9.8. \n❖ \nThis section is intended to prevent potentially \nincompatible materials from mixing or reacting \nwith each other. In most instances, a \nnoncombustible partition may suffice as the \nminimum \nrequired \nlevel \nof \nseparation. \nCompliance with Section 5003.9.8 is required. \nSECTION 2705 USE AND HANDLING \n2705.1 General. The use and handling of \nhazardous materials shall comply with this section, \nSection 2703and other applicable provisions of this \ncode. \n❖ \nSection 2705addresses the use of hazardous \nmaterials \nin \nfabrication \nareas, \nand \ntransportation and handling of hazardous \nmaterials in buildings containing fabrication \nareas. Section 2703, Chapter 50 and the \nchapters of the code specific to hazardous \nmaterials are to be applied to the use and \nhandling of other hazardous materials in the \nbuilding. \n2705.2 Fabrication areas. The use of hazardous \nmaterials in fabrication areas shall be in \naccordance \nwith \nSections \n2705.2.1through \n2705.2.3.4. \n❖ \nThis section introduces the applicability of \nSections 2705.2.1through 2705.2.3.4to HPM \nuse in a fabrication area. \n2705.2.1 \nLocation of HPM in use in \nfabrication areas. Hazardous production materials \nin use in fabrication areas shall be within approved \nor listed gas cabinets, exhausted enclosures or a \nworkstation. \n❖ \nThis section addresses four conditions for \nhazardous materials used in a fabrication area: \n1. \nHazardous materials in use and storage \nmust be in approved or listed gas \ncabinets, in exhausted enclosures or \nwithin a workstation. \n2. \nSection 2704quantity limits for hazardous \nmaterials in use and storage apply. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1241 \n \nshifted to fewer but larger cylinders, but with \nadditional controls such as reduced flow \norifices (RFOs), sub-atmospheric gas delivery, \nbetter gas and flame detection, as well as other \nsafety features. Now this footnote allows either \na 0.0056-cubic meter density or the 255-cubic-\nmeters total. \n \nNote e recognizes the hazards posed by \npyrophoric gases and limits the quantity within \nthe fabrication area to be consistent with where \nTable 5003.8.2 would require a detached \nbuilding, which is 55 cubic meter. \n \nNote f, along with the amounts permitted within \nthe table for Class 3 water-reactive solids, \naddresses advances in technology with the \nprocess termed Metal Organic Chemical Vapor \nDeposition \n(MOCVD). \nThis \ntechnology \ndeposits multiple thin films on a semiconductor \nwafer using a metal organic vapor. The tools \nthat employ this technology have on-board \nampoules of solid metal organics (e.g., \ntrimethylaluminum, trimethylgallium) that are \npyrophoric and Class 3 water-reactive solids. \nThe MOCVD process is considered a closed-\nuse system utilizing sealed ampoules or \n“bubblers” to prevent contact with water. The \ntable allows a density in a single H-5 fabrication \narea of 0.05 kg per square meter of Class 3 \nwater-reactive solids. A maximum quantity of \n0.45 kg is set by this note for a single tool to \nreduce the overall risk. The maximum of 0.45 \nkg is consistent with open use in Table \n5003.1.1(1). \n2704.3 Indoor storage outside of fabrication \nareas. The indoor storage of hazardous materials \noutside of fabrication areas shall be in accordance \nwith Sections 2704.3.1 through 2704.3.3.",
      "commentary": "This section introduces the applicability of \nSections 2704.3.1through 2704.3.3to HPM \nstorage not contained within a fabrication area. \n2704.3.1 \nHPM storage. The indoor storage \nof HPM in quantities greater than those listed in \nSections 5003.1.1 and 5704.3.4 shall be in a room \ncomplying with the requirements of SBC 201 and \nthis code for a liquid storage room, HPM room or \ngas room as appropriate for the materials stored.\n\n❖ This section deals with the construction \nrequirements for two types of storage rooms: \nthose classified as HPM rooms or gas rooms, \nand those used as liquid storage rooms. The \nsize and separation of these rooms are \ndependent on the type of materials stored. \n2704.3.2 \nOther \nhazardous \nmaterials \nstorage. The indoor storage of other hazardous \nmaterials shall comply with Sections 5001, 5003 \nand 5004 and other applicable provisions of this \ncode.\n\n❖ This section makes it clear that all hazardous \nmaterials, whether they are HPM or not, must \ncomply with the basic applicable requirements \nof the code. \n2704.3.3 \nSeparation \nof \nincompatible \nhazardous materials. Incompatible hazardous \nmaterials in storage shall be separated from each \nother in accordance with Section 5003.9.8.\n\n❖ This section is intended to prevent potentially \nincompatible materials from mixing or reacting \nwith each other. In most instances, a \nnoncombustible partition may suffice as the \nminimum \nrequired \nlevel \nof \nseparation. \nCompliance with Section 5003.9.8 is required. \nSECTION 2705 USE AND HANDLING \n2705.1 General. The use and handling of \nhazardous materials shall comply with this section, \nSection 2703and other applicable provisions of this \ncode.\n\n❖ Section 2705addresses the use of hazardous \nmaterials \nin \nfabrication \nareas, \nand \ntransportation and handling of hazardous \nmaterials in buildings containing fabrication \nareas. Section 2703, Chapter 50 and the \nchapters of the code specific to hazardous \nmaterials are to be applied to the use and \nhandling of other hazardous materials in the \nbuilding. \n2705.2 Fabrication areas. The use of hazardous \nmaterials in fabrication areas shall be in \naccordance \nwith \nSections \n2705.2.1through \n2705.2.3.4.\n\n❖ This section introduces the applicability of \nSections 2705.2.1through 2705.2.3.4to HPM \nuse in a fabrication area. \n2705.2.1 \nLocation of HPM in use in \nfabrication areas. Hazardous production materials \nin use in fabrication areas shall be within approved \nor listed gas cabinets, exhausted enclosures or a \nworkstation.\n\n❖ This section addresses four conditions for \nhazardous materials used in a fabrication area: \n1. \nHazardous materials in use and storage \nmust be in approved or listed gas \ncabinets, in exhausted enclosures or \nwithin a workstation. \n2. \nSection 2704quantity limits for hazardous \nmaterials in use and storage apply. \n-",
      "chapter_id": "ch27",
      "section_id": "sec2705"
    },
    {
      "page": 72,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1242 \n \n3. \nThe amount of HPM per individual \nworkstation is limited. \n4. \nWorkstation construction, drainage, and \ncontainment and clearance requirements \napply. \n2705.2.2 \nMaximum aggregate quantities \nin fabrication areas. The aggregate quantities of \nhazardous materials in a single fabrication area \nshall comply with Section 2704.2.2, and Table \n2704.2.2.1. The quantity of HPM in use at a \nworkstation shall not exceed the quantities listed in \nTable 2705.2.2. \n❖ \nThis \nsection \nestablishes \ntwo \nquantity \nlimitations for hazardous materials located in a \nfabrication area: \n1. \nReemphasizes \nthe \nSection \n2704 \nhazardous materials quantity limitations \nallowed in each fabrication area by \nspecific reference to Section 2704.2.2 \nand Table 2704.2.2.1. \n2. \nLimits the HPM quantity in use at each \nworkstation. It is important to note that \nhazardous materials that have a hazard \nranking of 1 or 2 (materials that are not \nHPM) are not subject to the same use \nlimitations as HPM. \n❖ \nAs discussed at the beginning of this chapter, \nthe unique \nengineering \nand operational \ncontrols inherent in semiconductor fabrication \nfacilities justify what are, in effect, exceptions \nto an occupancy that would otherwise be \nclassified as Group H-1, H-2, H-3 or H-4. Part \nof this justification includes limiting the \nmaximum quantities of HPM at an individual \nworkstation, thereby minimizing the hazard \npotential associated with an accident or \nequipment failure involving HPM. The table is \nintended \nto \ncorrelate \nwith \nthe \nHPM \nclassifications, material conditions and quantity \nlimitations addressed in Table 2705.2.2. It is \nimportant to understand that only HPMs are \nlimited to the use quantities addressed in this \ntable. \n \nThis table lists the MAQs of several types of \nhazardous materials that can be maintained at \na workstation, either in storage or in use. The \nallowable gas quantities are intended to reduce \nthe frequency of cylinder change-outs and, \nthus, the hazards associated with frequent \nhandling of the material. The footnotes \nacknowledge the added safety of having \napproved fire-extinguishing and suppression \nsystems in place, as well as the improved \nconditions with a closed system. See the \ncommentary to Section 2705.2.3.4 for further \ndiscussion of pyrophoric and Class 3 water-\nreactive liquids. \n2705.2.3 \nWorkstations. Workstations in \nfabrication areas shall be in accordance with \nSections 2705.2.3.1 through 2705.2.3.4. \n❖ \nThis section introduces the applicability of \nSections \n2705.2.3.1through \n2705.2.3.4to \nworkstations located in a fabrication area. \n2705.2.3.1 \nConstruction. Workstations in \nfabrication areas shall be constructed of materials \ncompatible with the materials used and stored at the \nworkstation. The portion of the workstation that \nserves as a cabinet for HPM gases, Class I \nflammable liquids or Class II or Class IIIA \ncombustible liquids shall be noncombustible and, if \nof metal, shall be not less than 1.2 mm steel. \n❖ \nThis section addresses specific construction \nrequirements for workstations and, to improve \nstation longevity and avoid an undesirable \nreaction, requires that the materials of \nconstruction be compatible with the HPM used \nin the workstation. Likewise, HPM gases and \nflammable liquids must be kept in cabinets that \nare of substantial construction to prevent \ndamage to HPM containers that could result in \nan HPM spill. \n2705.2.3.2 \nProtection of vessels. Vessels \ncontaining hazardous materials located in or \nconnected to a workstation shall be protected as \nfollows: \n1. HPM: Vessels containing HPM shall be \nprotected from physical damage and shall not \nproject from the workstation. \n2. Hazardous cryogenic fluids, gases and \nliquids: Hazardous cryogenic fluid, gas and \nliquid vessels located within a workstation \nshall be protected from seismic forces in an \napproved manner in accordance with SBC \n201. \n3. Compressed \ngases: \nProtection \nfor \ncompressed gas vessels shall also comply \nwith Section 5303.5. \n4. Cryogenic fluids: Protection for cryogenic \nfluid vessels shall also comply with Section \n5503.5. \n❖ \nHPM vessels located in or connected to a \nworkstation are to be protected from physical \ndamage and seismic forces (see Chapter 53 of \nthe code and SBC 201 Chapter 16). \nAdditionally, Item 1 requires that these vessels \nbe located in and not project from the \nworkstation enclosure. Items 2 through 4 \ncorrelate with provisions of the code applicable \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1242 \n \n3. \nThe amount of HPM per individual \nworkstation is limited. \n4. \nWorkstation construction, drainage, and \ncontainment and clearance requirements \napply. \n2705.2.2 \nMaximum aggregate quantities \nin fabrication areas. The aggregate quantities of \nhazardous materials in a single fabrication area \nshall comply with Section 2704.2.2, and Table \n2704.2.2.1. The quantity of HPM in use at a \nworkstation shall not exceed the quantities listed in \nTable 2705.2.2.",
      "commentary": "This \nsection \nestablishes \ntwo \nquantity \nlimitations for hazardous materials located in a \nfabrication area: \n1. \nReemphasizes \nthe \nSection \n2704 \nhazardous materials quantity limitations \nallowed in each fabrication area by \nspecific reference to Section 2704.2.2 \nand Table 2704.2.2.1. \n2. \nLimits the HPM quantity in use at each \nworkstation. It is important to note that \nhazardous materials that have a hazard \nranking of 1 or 2 (materials that are not \nHPM) are not subject to the same use \nlimitations as HPM.\n\n❖ As discussed at the beginning of this chapter, \nthe unique \nengineering \nand operational \ncontrols inherent in semiconductor fabrication \nfacilities justify what are, in effect, exceptions \nto an occupancy that would otherwise be \nclassified as Group H-1, H-2, H-3 or H-4. Part \nof this justification includes limiting the \nmaximum quantities of HPM at an individual \nworkstation, thereby minimizing the hazard \npotential associated with an accident or \nequipment failure involving HPM. The table is \nintended \nto \ncorrelate \nwith \nthe \nHPM \nclassifications, material conditions and quantity \nlimitations addressed in Table 2705.2.2. It is \nimportant to understand that only HPMs are \nlimited to the use quantities addressed in this \ntable. \n \nThis table lists the MAQs of several types of \nhazardous materials that can be maintained at \na workstation, either in storage or in use. The \nallowable gas quantities are intended to reduce \nthe frequency of cylinder change-outs and, \nthus, the hazards associated with frequent \nhandling of the material. The footnotes \nacknowledge the added safety of having \napproved fire-extinguishing and suppression \nsystems in place, as well as the improved \nconditions with a closed system. See the \ncommentary to Section 2705.2.3.4 for further \ndiscussion of pyrophoric and Class 3 water-\nreactive liquids. \n2705.2.3 \nWorkstations. Workstations in \nfabrication areas shall be in accordance with \nSections 2705.2.3.1 through 2705.2.3.4.\n\n❖ This section introduces the applicability of \nSections \n2705.2.3.1through \n2705.2.3.4to \nworkstations located in a fabrication area. \n2705.2.3.1 \nConstruction. Workstations in \nfabrication areas shall be constructed of materials \ncompatible with the materials used and stored at the \nworkstation. The portion of the workstation that \nserves as a cabinet for HPM gases, Class I \nflammable liquids or Class II or Class IIIA \ncombustible liquids shall be noncombustible and, if \nof metal, shall be not less than 1.2 mm steel.\n\n❖ This section addresses specific construction \nrequirements for workstations and, to improve \nstation longevity and avoid an undesirable \nreaction, requires that the materials of \nconstruction be compatible with the HPM used \nin the workstation. Likewise, HPM gases and \nflammable liquids must be kept in cabinets that \nare of substantial construction to prevent \ndamage to HPM containers that could result in \nan HPM spill. \n2705.2.3.2 \nProtection of vessels. Vessels \ncontaining hazardous materials located in or \nconnected to a workstation shall be protected as \nfollows: \n1. HPM: Vessels containing HPM shall be \nprotected from physical damage and shall not \nproject from the workstation. \n2. Hazardous cryogenic fluids, gases and \nliquids: Hazardous cryogenic fluid, gas and \nliquid vessels located within a workstation \nshall be protected from seismic forces in an \napproved manner in accordance with SBC \n201. \n3. Compressed \ngases: \nProtection \nfor \ncompressed gas vessels shall also comply \nwith Section 5303.5. \n4. Cryogenic fluids: Protection for cryogenic \nfluid vessels shall also comply with Section \n5503.5.\n\n❖ HPM vessels located in or connected to a \nworkstation are to be protected from physical \ndamage and seismic forces (see Chapter 53 of \nthe code and SBC 201 Chapter 16). \nAdditionally, Item 1 requires that these vessels \nbe located in and not project from the \nworkstation enclosure. Items 2 through 4 \ncorrelate with provisions of the code applicable \n-",
      "chapter_id": "ch27",
      "section_id": "sec2704"
    },
    {
      "page": 73,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1243 \n \nto the hazards. \n2705.2.3.3 \nDrainage and containment for \nHPM liquids. Each workstation utilizing HPM \nliquids shall have all of the following: \n1. Drainage piping systems connected to a \ncompatible system for disposition of such \nliquids. \n2. The work surface provided with a slope or \nother means for directing spilled materials to \nthe containment or drainage system. \n3. An approved means of containing or \ndirecting spilled or leaked liquids to the \ndrainage system. \n❖ \nEnvironmental requirements make it necessary \nto contain and recover HPM used in the \nmanufacturing process. The design of the \nworkstations must facilitate the recovery of \nspilled and spent HPM. The drainage system \nmust be designed so that incompatible \nmaterials do not mix and the system is \ncompatible with the materials handled. \n2705.2.3.4 \nPyrophoric solids, liquids and \nClass 3 water reactive liquids. Pyrophoric liquids \nand Class 3 water-reactive liquids in containers \ngreater than 2 L but not exceeding 20 L capacity and \npyrophoric solids in containers greater than 2 kg but \nnot exceeding 20 kg shall be allowed at \nworkstations where located inside cabinets and the \nfollowing conditions are met: \n1. Maximum \namount \nper \ncabinet: \nThe \nmaximum amount per cabinet shall be \nlimited to 20 L of liquids and 20 kg of total \nliquids and solids. \n2. Cabinet construction: Cabinets shall be \nconstructed \nin \naccordance \nwith \nthe \nfollowing: \n2.1. Cabinets shall be constructed of not \nless than 2.5 mm steel. \n2.2. Cabinets shall be permitted to have \nself-closing limited access ports or \nnoncombustible windows that provide \naccess to equipment controls. \n2.3. Cabinets shall be provided with self \nor manual closing doors. Manual-closing \ndoors shall be equipped with a door \nswitch that will initiate local audible and \nvisual alarms when the door is in the open \nposition. \n3. Cabinet exhaust ventilation system: An \nexhaust ventilation system shall be provided \nfor cabinets and shall comply with the \nfollowing: \n3.1. The system shall be designed to \noperate at a negative pressure in relation \nto the surrounding area. \n3.2. The system shall be equipped with \nmonitoring equipment to ensure that \nrequired exhaust flow or static pressure is \nprovided. \n3.3. Low-flow \nor \nstatic \npressure \nconditions shall send an alarm to the on-\nsite emergency control station. The alarm \nshall be both visual and audible. \n4. Cabinet spill containment: Spill containment \nshall be provided in each cabinet, with the \nspill containment capable of holding the \ncontents of the aggregate amount of liquids \nin containers in each cabinet. \n5. Valves: Valves in supply piping between the \nproduct containers in the cabinet and the \nworkstation served by the containers shall \nfail in the closed position upon power failure, \nloss of exhaust ventilation and upon \nactuation of the fire control system. \n6. Fire detection system: Each cabinet shall be \nequipped with an automatic fire detection \nsystem \ncomplying with the \nfollowing \nconditions: \n6.1. Automatic detection system: UV/IR, \nhigh-sensitivity smoke detection (HSSD) \nor other approved detection systems shall \nbe provided inside each cabinet. \n6.2. Automatic shutoff: Activation of the \ndetection system shall automatically close \nthe shutoff valves at the source on the \nliquid supply. \n6.3. Alarms and signals: Activation of the \ndetection system shall initiate a local \nalarm within the fabrication area and \ntransmit a signal to the emergency control \nstation. The alarms and signals shall be \nboth visual and audible. \n❖ \nAs semiconductor technology progresses to \nsmaller line widths and increased device \ndensities, newer materials are demanded. \nConducting and nonconducting structures are \nfabricated at atomic levels using new metal-\nbearing agents. A class of materials known as \nmetalorganics is used as precursor for the \nfabrication of these structures. These materials \nmay possess both pyrophoric and water-\n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1243 \n \nto the hazards. \n2705.2.3.3 \nDrainage and containment for \nHPM liquids. Each workstation utilizing HPM \nliquids shall have all of the following: \n1. Drainage piping systems connected to a \ncompatible system for disposition of such \nliquids. \n2. The work surface provided with a slope or \nother means for directing spilled materials to \nthe containment or drainage system. \n3. An approved means of containing or \ndirecting spilled or leaked liquids to the \ndrainage system.",
      "commentary": "Environmental requirements make it necessary \nto contain and recover HPM used in the \nmanufacturing process. The design of the \nworkstations must facilitate the recovery of \nspilled and spent HPM. The drainage system \nmust be designed so that incompatible \nmaterials do not mix and the system is \ncompatible with the materials handled. \n2705.2.3.4 \nPyrophoric solids, liquids and \nClass 3 water reactive liquids. Pyrophoric liquids \nand Class 3 water-reactive liquids in containers \ngreater than 2 L but not exceeding 20 L capacity and \npyrophoric solids in containers greater than 2 kg but \nnot exceeding 20 kg shall be allowed at \nworkstations where located inside cabinets and the \nfollowing conditions are met: \n1. Maximum \namount \nper \ncabinet: \nThe \nmaximum amount per cabinet shall be \nlimited to 20 L of liquids and 20 kg of total \nliquids and solids. \n2. Cabinet construction: Cabinets shall be \nconstructed \nin \naccordance \nwith \nthe \nfollowing: \n2.1. Cabinets shall be constructed of not \nless than 2.5 mm steel. \n2.2. Cabinets shall be permitted to have \nself-closing limited access ports or \nnoncombustible windows that provide \naccess to equipment controls. \n2.3. Cabinets shall be provided with self \nor manual closing doors. Manual-closing \ndoors shall be equipped with a door \nswitch that will initiate local audible and \nvisual alarms when the door is in the open \nposition. \n3. Cabinet exhaust ventilation system: An \nexhaust ventilation system shall be provided \nfor cabinets and shall comply with the \nfollowing: \n3.1. The system shall be designed to \noperate at a negative pressure in relation \nto the surrounding area. \n3.2. The system shall be equipped with \nmonitoring equipment to ensure that \nrequired exhaust flow or static pressure is \nprovided. \n3.3. Low-flow \nor \nstatic \npressure \nconditions shall send an alarm to the on-\nsite emergency control station. The alarm \nshall be both visual and audible. \n4. Cabinet spill containment: Spill containment \nshall be provided in each cabinet, with the \nspill containment capable of holding the \ncontents of the aggregate amount of liquids \nin containers in each cabinet. \n5. Valves: Valves in supply piping between the \nproduct containers in the cabinet and the \nworkstation served by the containers shall \nfail in the closed position upon power failure, \nloss of exhaust ventilation and upon \nactuation of the fire control system. \n6. Fire detection system: Each cabinet shall be \nequipped with an automatic fire detection \nsystem \ncomplying with the \nfollowing \nconditions: \n6.1. Automatic detection system: UV/IR, \nhigh-sensitivity smoke detection (HSSD) \nor other approved detection systems shall \nbe provided inside each cabinet. \n6.2. Automatic shutoff: Activation of the \ndetection system shall automatically close \nthe shutoff valves at the source on the \nliquid supply. \n6.3. Alarms and signals: Activation of the \ndetection system shall initiate a local \nalarm within the fabrication area and \ntransmit a signal to the emergency control \nstation. The alarms and signals shall be \nboth visual and audible.\n\n❖ As semiconductor technology progresses to \nsmaller line widths and increased device \ndensities, newer materials are demanded. \nConducting and nonconducting structures are \nfabricated at atomic levels using new metal-\nbearing agents. A class of materials known as \nmetalorganics is used as precursor for the \nfabrication of these structures. These materials \nmay possess both pyrophoric and water-\n-",
      "chapter_id": "ch27",
      "section_id": "sec2704"
    },
    {
      "page": 74,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1244 \n \nreactive \nproperties. \nSome \ncommon \nmetalorganics used are trimethyl aluminum \n(TMA), trimethyl gallium (TMG) and dimethyl \naluminum hydride (DMAH). \n \nThe strict safeguards for the increased \nworkstation quantities allowed by this section \nshould eliminate the need for bulk distribution \nsystems, with larger quantities centralized in a \nGroup H-2 occupancy, that would otherwise \nhave to be installed to meet production \nrequirements. These systems would have to be \npiped to \nindividual workstations \nin \nthe \nfabrication area from the bulk distribution \nsupply location. Extensive runs of piping could \nresult in significant risks, with the potential for \nleaks from piping or fitting leakage, which can \ncause accidental damage, installation errors \nand deinstallation errors. In this application, the \npiping from the bulk distribution source \nservicing the workstations becomes a greater \nrisk than the alternative of having a greater \nquantity localized at the workstation with no \nexposed piping from a Group H-2 room both to \nand traversing the fabrication area. \n \nFM has indicated that it has no loss history \nusing these materials at any site, even at the \ncompound semiconductor companies, which \nuse large volumes of these materials. The \nsemiconductor industry reports no loss history \nwith the use of water-reactive or pyrophoric \nliquids. In addition, semiconductor industry \nhealth and safety professionals concur that it is \nmuch safer to reduce the handling frequency of \nany chemical. \n2705.3 Transportation \nand \nhandling. \nThe \ntransportation and handling of hazardous materials \nshall comply with Sections 2705.3.1 through \n2705.3.4.1 and other applicable provisions of this \ncode. \n❖ \nTransportation and handling in this section \nrefers to the movement of hazardous materials \nthrough means of egress elements, such as exit \naccess corridors and exit enclosures, and \nthrough service corridors. \n2705.3.1 \nCorridors and enclosures for \nstairways and ramps. Corridors and enclosures \nfor exit stairways and ramps in new buildings or \nserving new fabrication areas shall not contain \nHPM, except as permitted in corridors by Section \n415.11.7.4 of SBC 201 and Section 2705.3.2 of this \ncode. \n❖ \nThis section is specific to transportation and \nhandling of HPM in both new buildings \ncontaining Group H-5 occupancy operations \nand existing buildings containing new Group H-\n5 occupancy operations. Transportation or \nhandling of HPM in corridors or stairway and \nramp enclosures is not allowed, except for \nexisting \nbuildings \ncontaining \nexisting \nfabrication areas, and as specifically allowed in \nSection 415.11.2of SBC 201, and Section \n2705.3.2. In older semiconductor fabrication \nfacilities (a.k.a. “fabs”), hand transportation of \nHPMs is common practice. However, these \nolder facilities are reaching the end of their \nservice life and are being replaced. In new \nfabs, liquids and gases are supplied directly to \ntools via bulk distribution systems because it is \nsafer and less expensive since the liquids and \ngases are purchased in bulk quantities. As a \nresult, the transportation of HPMs in carts or by \nhand is fairly infrequent. Where delivered by \ncarts or by hand (e.g., exchanging compressed \ngas cylinders in ion implanters), the amount of \nHPM \nis \nfairly \nsmall. \nBecause \nof \nthe \nimprovements in chemical distribution, very \nlittle benefit is gained from providing service \ncorridors in Group H-5 occupancies. Note that \nthis section is specific to HPMs only and neither \nprohibits nor restricts the transportation or \nhandling of materials having a health-hazard \nranking of 1 or 2 in exit access corridors or exit \nenclosures. \nThe \ngeneral \nhandling \nand \ntransportation requirements addressed in \nSection 5003.10 apply to materials having a \nhealth-hazard ranking of 1 or 2 and to \nconditions not specifically addressed in this \nsection. \n2705.3.2 \nTransport in \ncorridors and \nenclosures for stairways and ramps. Transport in \ncorridors and enclosures for stairways and ramps \nshall be in accordance with Sections 2705.3.2.1 \nthrough 2705.3.3. \n❖ \nThis section identifies the requirements for \nHPM transport in corridors, and stairway and \nramp enclosures. \n2705.3.2.1 \nFabrication \narea \nalterations. \nWhere existing fabrication areas are altered or \nmodified in existing buildings, HPM is allowed to \nbe transported in existing corridors where such \ncorridors comply with Section 5003.10of this code \nand Section 415.11.2 of SBC 201. \n❖ \nCorridors must comply with the requirements of \nSection 1020 and must be separated from \nfabrication areas in accordance with SBC 201 \nSection 415.11.2. Additionally, corridors in new \nbuildings are not to be used for transporting \nHPM to the fabrication area; HPM must be \ntransported in service corridors or piping. This \nsection addresses HPM facilities that existed \nbefore the adoption and enforcement of SBC \n201. It permits the transport of HPM in corridors \nin existing buildings under the conditions \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1244 \n \nreactive \nproperties. \nSome \ncommon \nmetalorganics used are trimethyl aluminum \n(TMA), trimethyl gallium (TMG) and dimethyl \naluminum hydride (DMAH). \n \nThe strict safeguards for the increased \nworkstation quantities allowed by this section \nshould eliminate the need for bulk distribution \nsystems, with larger quantities centralized in a \nGroup H-2 occupancy, that would otherwise \nhave to be installed to meet production \nrequirements. These systems would have to be \npiped to \nindividual workstations \nin \nthe \nfabrication area from the bulk distribution \nsupply location. Extensive runs of piping could \nresult in significant risks, with the potential for \nleaks from piping or fitting leakage, which can \ncause accidental damage, installation errors \nand deinstallation errors. In this application, the \npiping from the bulk distribution source \nservicing the workstations becomes a greater \nrisk than the alternative of having a greater \nquantity localized at the workstation with no \nexposed piping from a Group H-2 room both to \nand traversing the fabrication area. \n \nFM has indicated that it has no loss history \nusing these materials at any site, even at the \ncompound semiconductor companies, which \nuse large volumes of these materials. The \nsemiconductor industry reports no loss history \nwith the use of water-reactive or pyrophoric \nliquids. In addition, semiconductor industry \nhealth and safety professionals concur that it is \nmuch safer to reduce the handling frequency of \nany chemical. \n2705.3 Transportation \nand \nhandling. \nThe \ntransportation and handling of hazardous materials \nshall comply with Sections 2705.3.1 through \n2705.3.4.1 and other applicable provisions of this \ncode.",
      "commentary": "Transportation and handling in this section \nrefers to the movement of hazardous materials \nthrough means of egress elements, such as exit \naccess corridors and exit enclosures, and \nthrough service corridors. \n2705.3.1 \nCorridors and enclosures for \nstairways and ramps. Corridors and enclosures \nfor exit stairways and ramps in new buildings or \nserving new fabrication areas shall not contain \nHPM, except as permitted in corridors by Section \n415.11.7.4 of SBC 201 and Section 2705.3.2 of this \ncode.\n\n❖ This section is specific to transportation and \nhandling of HPM in both new buildings \ncontaining Group H-5 occupancy operations \nand existing buildings containing new Group H-\n5 occupancy operations. Transportation or \nhandling of HPM in corridors or stairway and \nramp enclosures is not allowed, except for \nexisting \nbuildings \ncontaining \nexisting \nfabrication areas, and as specifically allowed in \nSection 415.11.2of SBC 201, and Section \n2705.3.2. In older semiconductor fabrication \nfacilities (a.k.a. “fabs”), hand transportation of \nHPMs is common practice. However, these \nolder facilities are reaching the end of their \nservice life and are being replaced. In new \nfabs, liquids and gases are supplied directly to \ntools via bulk distribution systems because it is \nsafer and less expensive since the liquids and \ngases are purchased in bulk quantities. As a \nresult, the transportation of HPMs in carts or by \nhand is fairly infrequent. Where delivered by \ncarts or by hand (e.g., exchanging compressed \ngas cylinders in ion implanters), the amount of \nHPM \nis \nfairly \nsmall. \nBecause \nof \nthe \nimprovements in chemical distribution, very \nlittle benefit is gained from providing service \ncorridors in Group H-5 occupancies. Note that \nthis section is specific to HPMs only and neither \nprohibits nor restricts the transportation or \nhandling of materials having a health-hazard \nranking of 1 or 2 in exit access corridors or exit \nenclosures. \nThe \ngeneral \nhandling \nand \ntransportation requirements addressed in \nSection 5003.10 apply to materials having a \nhealth-hazard ranking of 1 or 2 and to \nconditions not specifically addressed in this \nsection. \n2705.3.2 \nTransport in \ncorridors and \nenclosures for stairways and ramps. Transport in \ncorridors and enclosures for stairways and ramps \nshall be in accordance with Sections 2705.3.2.1 \nthrough 2705.3.3.\n\n❖ This section identifies the requirements for \nHPM transport in corridors, and stairway and \nramp enclosures. \n2705.3.2.1 \nFabrication \narea \nalterations. \nWhere existing fabrication areas are altered or \nmodified in existing buildings, HPM is allowed to \nbe transported in existing corridors where such \ncorridors comply with Section 5003.10of this code \nand Section 415.11.2 of SBC 201.\n\n❖ Corridors must comply with the requirements of \nSection 1020 and must be separated from \nfabrication areas in accordance with SBC 201 \nSection 415.11.2. Additionally, corridors in new \nbuildings are not to be used for transporting \nHPM to the fabrication area; HPM must be \ntransported in service corridors or piping. This \nsection addresses HPM facilities that existed \nbefore the adoption and enforcement of SBC \n201. It permits the transport of HPM in corridors \nin existing buildings under the conditions \n-",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 75,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1245 \n \nspecified in SBC 201 Section 415.11. Where \nalterations are made to a fabrication area, \nthose corridors must be upgraded. \n2705.3.2.2 \nHPM transport in corridors and \nenclosures \nfor \nstairways \nand \nramps. \nNonproduction HPM is allowed to be transported in \ncorridors and enclosures for stairways and ramps \nwhere utilized for maintenance, lab work and \ntesting when the transportation is in accordance \nwith Section 5003.10. \n❖ \nThis section requires that the transportation of \nnon-production HPMs comply with Section \n5003.10, which establishes the design criteria \nand use parameters for carts and trucks and \nalso includes the following requirements for on-\nsite transportation of hazardous materials: \n• Liquids packaged in containers of a volume of \n19 L or greater can only be transported on hand \ncarts or hand trucks. \n• Not more than four 208 L containers can be \nhandled utilizing acceptable drum trucks or on \npallets. \n• Compressed gas containers and cylinders \nrequire transportation using approved hand \ntrucks. \n• For HPMs transported by hand, the weight of \nthe packaging is limited based on the contents \nbeing a solid, liquid or gas. \n2705.3.3 \nService corridors. Where a new \nfabrication area is constructed, a service corridor \nshall be provided where it is necessary to transport \nHPM from a liquid storage room, HPM room, gas \nroom or from the outside of a building to the \nperimeter wall of a fabrication area. Service \ncorridors shall be designed and constructed in \naccordance with SBC 201. \n❖ \nUnder this section, in new buildings or where a \nfabrication area is added in an existing \nbuilding, service passageways are separate \nspaces dedicated to the transportation of HPM \nbetween cutoff rooms, the perimeter walls of \nfabrication areas and the building’s exterior. \nService passageways must not be used as \nelements of a means of egress. \n2705.3.4 \nCarts and trucks. Carts and trucks \nused to transport HPM in corridors and enclosures \nfor stairways and ramps shall comply with Section \n5003.10.3. \n❖ \nThis section identifies the requirements for \ncarts and trucks used to transport HPM in \ncorridors and stairway and ramp enclosures in \nexisting \nbuildings \ncontaining \nexisting \nfabrication areas. Both Section 2705.3.2 and \nthis section are specific to HPM, and specific \nonly to HPM in glass containers, HPM gas \ncylinders and the carts and trucks allowed for \nthe transport of HPM through corridors and \nstairway and ramp enclosures. The general \nhandling and transportation requirements \naddressed in Section 5003.10 apply to \nmaterials having a hazard ranking of 1 or 2 and \nto conditions not specifically addressed in \nSection 2705.3.2 and this section. \n2705.3.4.1 \nIdentification. Carts and trucks \nshall be marked to indicate the contents. \n❖ \nCart or truck enclosures must bear placards or \nsigns indicating the contents transported. A \ncombination of MOT or DOTn and NFPA 704 \nplacards is ideal for this purpose. Materials \npossibly posing a danger of reaction if mixed \nshould never be transported together. \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1245 \n \nspecified in SBC 201 Section 415.11. Where \nalterations are made to a fabrication area, \nthose corridors must be upgraded. \n2705.3.2.2 \nHPM transport in corridors and \nenclosures \nfor \nstairways \nand \nramps. \nNonproduction HPM is allowed to be transported in \ncorridors and enclosures for stairways and ramps \nwhere utilized for maintenance, lab work and \ntesting when the transportation is in accordance \nwith Section 5003.10.",
      "commentary": "This section requires that the transportation of \nnon-production HPMs comply with Section \n5003.10, which establishes the design criteria \nand use parameters for carts and trucks and \nalso includes the following requirements for on-\nsite transportation of hazardous materials: \n• Liquids packaged in containers of a volume of \n19 L or greater can only be transported on hand \ncarts or hand trucks. \n• Not more than four 208 L containers can be \nhandled utilizing acceptable drum trucks or on \npallets. \n• Compressed gas containers and cylinders \nrequire transportation using approved hand \ntrucks. \n• For HPMs transported by hand, the weight of \nthe packaging is limited based on the contents \nbeing a solid, liquid or gas. \n2705.3.3 \nService corridors. Where a new \nfabrication area is constructed, a service corridor \nshall be provided where it is necessary to transport \nHPM from a liquid storage room, HPM room, gas \nroom or from the outside of a building to the \nperimeter wall of a fabrication area. Service \ncorridors shall be designed and constructed in \naccordance with SBC 201.\n\n❖ Under this section, in new buildings or where a \nfabrication area is added in an existing \nbuilding, service passageways are separate \nspaces dedicated to the transportation of HPM \nbetween cutoff rooms, the perimeter walls of \nfabrication areas and the building’s exterior. \nService passageways must not be used as \nelements of a means of egress. \n2705.3.4 \nCarts and trucks. Carts and trucks \nused to transport HPM in corridors and enclosures \nfor stairways and ramps shall comply with Section \n5003.10.3.\n\n❖ This section identifies the requirements for \ncarts and trucks used to transport HPM in \ncorridors and stairway and ramp enclosures in \nexisting \nbuildings \ncontaining \nexisting \nfabrication areas. Both Section 2705.3.2 and \nthis section are specific to HPM, and specific \nonly to HPM in glass containers, HPM gas \ncylinders and the carts and trucks allowed for \nthe transport of HPM through corridors and \nstairway and ramp enclosures. The general \nhandling and transportation requirements \naddressed in Section 5003.10 apply to \nmaterials having a hazard ranking of 1 or 2 and \nto conditions not specifically addressed in \nSection 2705.3.2 and this section. \n2705.3.4.1 \nIdentification. Carts and trucks \nshall be marked to indicate the contents.\n\n❖ Cart or truck enclosures must bear placards or \nsigns indicating the contents transported. A \ncombination of MOT or DOTn and NFPA 704 \nplacards is ideal for this purpose. Materials \npossibly posing a danger of reaction if mixed \nshould never be transported together. \n-",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 76,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1246 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ANSI/FM 4910—2013, American National Standard for Clean Room Materials Flammability Test \nProtocol. Norwood, MA: FM Global, 2013. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Fire Protection Guide to Hazardous Materials, 13th edition. Quincy, MA: National Fire Protection \nAssociation, 2001. \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1246 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ANSI/FM 4910—2013, American National Standard for Clean Room Materials Flammability Test \nProtocol. Norwood, MA: FM Global, 2013. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. Fire Protection Guide to Hazardous Materials, 13th edition. Quincy, MA: National Fire Protection \nAssociation, 2001. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 77,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1247 \n \nTABLES AND FIGURES OF CHAPTER 27 \n \nTABLE 2704.2.2.1 \nQUANTITY LIMITS FOR HAZARDOUS MATERIALS IN A SINGLE FABRICATION AREA IN \nGROUP H-5a \nHAZARD CATEGORY \nSOLIDS  \n(kg/m2) \nLIQUIDS  \n(L/m2) \nGAS (m3 @ NTP/m2) \nPHYSICAL-HAZARD MATERIALS \nCombustible dust  \nNote b \nNot Applicable \nNot Applicable \nCombustible fiber \n \nNot Applicable \nNot Applicable \nLoose\nNote b \nBaled \n Notes b and c \nCombustible liquid \nNot Applicable \n \nNot Applicable \nClass II \n0.407 \nClass IIIA \n0.814 \nClass IIIB \nNot Limited \nCombination Class I, II and IIIA  \n1.628 \nCryogenic gas \nFlammable \nOxidizing  \nNot Applicable \nNot Applicable \nNote d \n0.38 \nExplosives  \nNote b \nNote b \nNote b \nFlammable gas \nGaseous \nLiquefied  \nNot Applicable \nNot Applicable \nNote d \nNote d \nFlammable liquid\nNot Applicable \n \nNot Applicable \nClass IA \n0.102 \nClass IB \n1.018 \nClass IC \n1.018 \nCombination Class IA, IB and IC \n1.018 \nCombination Class I, II and IIIA  \n1.628 \nFlammable solid \n0.005 \nNot Applicable \nNot Applicable \nOrganic peroxide \n \nNot Applicable \nNot Applicable \nUnclassified detonable \nNote b \nClass I \nNote b \nClass II\n0.112 \nClass III \n0.488 \nClass IV \nNot Limited \nClass V  \nNot Limited \nOxidizing gas \nGaseous \nLiquefied \nCombination of Gaseous and Liquefied  \nNot Applicable \nNot Applicable \n0.38 \n0.38 \n0.38 \nOxidizer\n \n \nNot \nApplicable \nClass 4 \nNote b \nNote b \nClass 3 \n0.015 \n1.221 \nClass 2 \n0.015 \n1.221 \nClass 1 \n0.015 \n1.221 \nCombination oxidizer Class 1, 2, 3  \n0.015 \n1.221 \nPyrophoric \n0.049 \n0.051 \nNotes d and e \nUnstable reactive \n \n \n \nClass 4 \nNote b \nNote b \nNote b \nClass 3 \n0.122 \n0.1018 \nNote b \nClass 2 \n0.488 \n0.407 \nNote b \nClass 1  \nNot Limited \nNot Limited \nNot Limited \nWater reactive \n \n \n \nClass 3 \nNote b \n0.051 \n \nClass 2 \n1.22 \n1.018 \n \nClass 1  \nNot Limited \nNot Limited \nNot Applicable \nCorrosives  \nNot Limited \nNot Limited \nNot Limited \nHighly toxics  \nNot Limited \nNot Limited \nNote d \nToxics \nNot Limited \nNot Limited \nNote d \na. \nHazardous materials within piping shall not be included in the calculated quantities. \nb. \nQuantity of hazardous materials in a single fabrication area shall not exceed the maximum allowable quantities per control area in \nTable 5003.1.1(1) and Table 5003.1.1(2). \nc. \nDensely packed baled cotton that complies with the packing requirements of ISO 8115 shall not be included in this material class. \nd. \nThe aggregate quantity of flammable, pyrophoric, toxic and highly toxic gases shall not exceed 2,745 m3 at NTP. \ne. \nThe aggregate quantity of pyrophoric gases in the building shall not exceed the amounts set forth in Table 5003.8.2. \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1247 \n \nTABLES AND FIGURES OF CHAPTER 27 \n \nTABLE 2704.2.2.1 \nQUANTITY LIMITS FOR HAZARDOUS MATERIALS IN A SINGLE FABRICATION AREA IN \nGROUP H-5a \nHAZARD CATEGORY \nSOLIDS  \n(kg/m2) \nLIQUIDS  \n(L/m2) \nGAS (m3 @ NTP/m2) \nPHYSICAL-HAZARD MATERIALS \nCombustible dust  \nNote b \nNot Applicable \nNot Applicable \nCombustible fiber \n \nNot Applicable \nNot Applicable \nLoose\nNote b \nBaled \n Notes b and c \nCombustible liquid \nNot Applicable \n \nNot Applicable \nClass II \n0.407 \nClass IIIA \n0.814 \nClass IIIB \nNot Limited \nCombination Class I, II and IIIA  \n1.628 \nCryogenic gas \nFlammable \nOxidizing  \nNot Applicable \nNot Applicable \nNote d \n0.38 \nExplosives  \nNote b \nNote b \nNote b \nFlammable gas \nGaseous \nLiquefied  \nNot Applicable \nNot Applicable \nNote d \nNote d \nFlammable liquid\nNot Applicable \n \nNot Applicable \nClass IA \n0.102 \nClass IB \n1.018 \nClass IC \n1.018 \nCombination Class IA, IB and IC \n1.018 \nCombination Class I, II and IIIA  \n1.628 \nFlammable solid \n0.005 \nNot Applicable \nNot Applicable \nOrganic peroxide \n \nNot Applicable \nNot Applicable \nUnclassified detonable \nNote b \nClass I \nNote b \nClass II\n0.112 \nClass III \n0.488 \nClass IV \nNot Limited \nClass V  \nNot Limited \nOxidizing gas \nGaseous \nLiquefied \nCombination of Gaseous and Liquefied  \nNot Applicable \nNot Applicable \n0.38 \n0.38 \n0.38 \nOxidizer\n \n \nNot \nApplicable \nClass 4 \nNote b \nNote b \nClass 3 \n0.015 \n1.221 \nClass 2 \n0.015 \n1.221 \nClass 1 \n0.015 \n1.221 \nCombination oxidizer Class 1, 2, 3  \n0.015 \n1.221 \nPyrophoric \n0.049 \n0.051 \nNotes d and e \nUnstable reactive \n \n \n \nClass 4 \nNote b \nNote b \nNote b \nClass 3 \n0.122 \n0.1018 \nNote b \nClass 2 \n0.488 \n0.407 \nNote b \nClass 1  \nNot Limited \nNot Limited \nNot Limited \nWater reactive \n \n \n \nClass 3 \nNote b \n0.051 \n \nClass 2 \n1.22 \n1.018 \n \nClass 1  \nNot Limited \nNot Limited \nNot Applicable \nCorrosives  \nNot Limited \nNot Limited \nNot Limited \nHighly toxics  \nNot Limited \nNot Limited \nNote d \nToxics \nNot Limited \nNot Limited \nNote d \na. \nHazardous materials within piping shall not be included in the calculated quantities. \nb. \nQuantity of hazardous materials in a single fabrication area shall not exceed the maximum allowable quantities per control area in \nTable 5003.1.1(1) and Table 5003.1.1(2). \nc. \nDensely packed baled cotton that complies with the packing requirements of ISO 8115 shall not be included in this material class. \nd. \nThe aggregate quantity of flammable, pyrophoric, toxic and highly toxic gases shall not exceed 2,745 m3 at NTP. \ne. \nThe aggregate quantity of pyrophoric gases in the building shall not exceed the amounts set forth in Table 5003.8.2. \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 78,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1248 \n \nTABLE 2705.2.2 \nMAXIMUM QUANTITIES OF HPM AT A WORKSTATIONd \nHPM CLASSIFICATION \nSTATE \nMAXIMUM QUANTITY \nFlammable, highly toxic, pyrophoric and \ntoxic combined  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3  \nFlammable  \nLiquid \nSolid \n57 La,b \n2.3 kga,b  \nCorrosive  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3 \nLiquid \nUse-open system: 94 Lb \nUse-closed system: 570 Lb,e \nSolid \n9 kga,b  \nHighly toxic  \nLiquid \nSolid \n57 La \n2.3 kg a  \nOxidizer  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3 \nLiquid \nUse-open system: 45 Lb \nUse-closed system: 225 Lb \nSolid \n9 kga,b  \nPyrophoric  \nLiquid \nSolid \n1.9 Lc, f \n2 kgc, f \nToxic \nLiquid \nUse-open system: 57 Lb \nUse-closed system: 225 Lb \nSolid \n2.3 kga,b  \nUnstable reactive Class 3  \nLiquid \nSolid \n1.9 La,b \n2.3 kga,b  \nWater-reactive Class 3  \nLiquid \nSolid \n1.9 Lc,f \nSee Table 2704.2.2.1  \n \na. \nMaximum allowable quantities shall be increased 100 percent for closed system operations. Where Note b also applies, \nthe increase for both notes shall be allowed. \nb. Quantities shall be allowed to be increased 100 percent where workstations are internally protected with an approved \nautomatic fire-extinguishing or suppression system complying with Chapter 9. Where Note b also applies, the \nincrease for both notes shall be allowed. Where Note e also applies, the maximum increase allowed for both Notes b \nand e shall not exceed 100 percent. \nc. \nAllowed only in workstations that are internally protected with an approved automatic fire-extinguishing or fire \nprotection system complying with Chapter 9 and compatible with the reactivity of materials in use at the workstation. \nd. The quantity limits apply only to materials classified as HPM. \ne. \nQuantities shall be allowed to be increased 100 percent for non-flammable, noncombustible corrosive liquids where \nthe materials of construction for workstations are listed or approved for use without internal fire-extinguishing or \nsuppression system protection. Where Note b also applies, the maximum increase allowed for both Notes b and e shall \nnot exceed 100 percent. \nf. \nA maximum quantity of 20 L of liquids and 20 kg of total liquids and solids shall be allowed at a workstation where \nconditions are in accordance with Section 2705.2.3.4. \n \n \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1248 \n \nTABLE 2705.2.2 \nMAXIMUM QUANTITIES OF HPM AT A WORKSTATIONd \nHPM CLASSIFICATION \nSTATE \nMAXIMUM QUANTITY \nFlammable, highly toxic, pyrophoric and \ntoxic combined  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3  \nFlammable  \nLiquid \nSolid \n57 La,b \n2.3 kga,b  \nCorrosive  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3 \nLiquid \nUse-open system: 94 Lb \nUse-closed system: 570 Lb,e \nSolid \n9 kga,b  \nHighly toxic  \nLiquid \nSolid \n57 La \n2.3 kg a  \nOxidizer  \nGas \nCombined aggregate volume of all cylinders at a \nworkstation shall not exceed an internal cylinder \nvolume of 150 L or 0.15 m3 \nLiquid \nUse-open system: 45 Lb \nUse-closed system: 225 Lb \nSolid \n9 kga,b  \nPyrophoric  \nLiquid \nSolid \n1.9 Lc, f \n2 kgc, f \nToxic \nLiquid \nUse-open system: 57 Lb \nUse-closed system: 225 Lb \nSolid \n2.3 kga,b  \nUnstable reactive Class 3  \nLiquid \nSolid \n1.9 La,b \n2.3 kga,b  \nWater-reactive Class 3  \nLiquid \nSolid \n1.9 Lc,f \nSee Table 2704.2.2.1  \n \na. \nMaximum allowable quantities shall be increased 100 percent for closed system operations. Where Note b also applies, \nthe increase for both notes shall be allowed. \nb. Quantities shall be allowed to be increased 100 percent where workstations are internally protected with an approved \nautomatic fire-extinguishing or suppression system complying with Chapter 9. Where Note b also applies, the \nincrease for both notes shall be allowed. Where Note e also applies, the maximum increase allowed for both Notes b \nand e shall not exceed 100 percent. \nc. \nAllowed only in workstations that are internally protected with an approved automatic fire-extinguishing or fire \nprotection system complying with Chapter 9 and compatible with the reactivity of materials in use at the workstation. \nd. The quantity limits apply only to materials classified as HPM. \ne. \nQuantities shall be allowed to be increased 100 percent for non-flammable, noncombustible corrosive liquids where \nthe materials of construction for workstations are listed or approved for use without internal fire-extinguishing or \nsuppression system protection. Where Note b also applies, the maximum increase allowed for both Notes b and e shall \nnot exceed 100 percent. \nf. \nA maximum quantity of 20 L of liquids and 20 kg of total liquids and solids shall be allowed at a workstation where \nconditions are in accordance with Section 2705.2.3.4. \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 79,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1249 \n \n \n \nCommentary FIGURE 2701.1(1) \nTYPICAL COMPONENTS OF AN HPM FACILITY \n \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1249 \n \n \n \nCommentary FIGURE 2701.1(1) \nTYPICAL COMPONENTS OF AN HPM FACILITY \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 80,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1250 \n \n \n \nMATERIAL \n \nDESCRIPTION OR USE \nNFPA 704 HAZARD \nCLASSIFICATION \nHealth Flammability Reactivity Other \nAcetic acid \nCorrosive liquid used for wet etching (metal) \n2 \n2 \n1 \n \nAcetone \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nAmmonium fluoride \nCorrosive for wet etching (oxide) \n3 \n0 \n0 \n \nArsenic trichloride \nDiffusion \n3 \n0 \n1 \nW \nArsenic trioxide \nDiffusion \n4 \n0 \n0 \n \n \nArsine \nPoison flammable gas used for epitaxial growth, \ndiffusion and ion implanation \n \n4 \n \n4 \n \n3 \n \nBoron tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nWV \nBoron trichloride \nNon-flammable corrosive gas used for diffusion \n4 \n0 \n1 \nW \nChlorine \nPoison gas used for dry etching \n3 \n0 \n0 \nOXY \nDiborane \nHighly reactive flammable gas used for diffusion \n3 \n4 \n3 \nW \nDichlorosilane \nFlammable liquefied gas used for epitaxial growth \n4 \n4 \n4 \n \n \nGallium \nReactive metal used as a semiconductor crystal \nmaterial \n \n1 \n \n0 \n \n3 \n \n \nGallium arsenide \nReactive metal salt used as a semiconductor crystal \nmaterial \n \n3 \n \n0 \n \n0 \n \n \nGallium arsenide \nphosphide \nReactive metal salt used as a semiconductor crystal \nmaterial \n \n3 \n \n0 \n \n0 \n \n \nGermanium \nReactive metal used as a semiconductor crystal \nmaterial \n \n0 \n \n0 \n \n3 \n \n \nHydrofluoric acid \nHighly corrosive liquid or gas used for wet etching \n(oxide) \n \n4 \n \n0 \n \n0 \n \nHydrogen peroxidea \nOrganic peroxide used for wafer cleaning \n2 \n0 \n1 \nOXY \nIsopropanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nMethanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nNitric acid \nCorrosive liquid used for wet etching (metal) \n3 \n0 \n0 \nOXY \nOxygen (liquid) \nOxidizing gas used for oxidation \n3 \n0 \n0 \nOXY \n \nPhosphine \nFlammable liquefied poison gas used for diffusion \nand ion implantation \n \n4 \n \n4 \n \n4 \n \nPhosphoric acid \nCorrosive liquid used for wet etching (metal) \n2 \n0 \n0 \n \nPhosphorus \noxychloride \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nPhosphorus pentoxide \nCorrosive solid sublimed for use in diffusion \n4 \n0 \n3 \nW \nPhosphorus tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nSilane \nPyrophoric gas used for oxidation \n2 \n4 \n4 \n \n \nSilicon \nFlammable solid (metal) used as a semiconductor \ncrystal material \n \n2 \n \n4 \n \n2 \n \nW \n \n1, 1, 1-Trichloroethane Mildly flammable solvent (difficult to ignite) used or \nwafer cleaning \n \n2 \n \n1 \n \n0 \n \nTetrachlorosilane \nFlammable liquid used for epitaxial growth \n3 \n4 \n2 \nW \na.NFPA 704 values for 35 to 52 percent by weight (the most concentration) are listed. The reactivity hazard increases to \n3 at concentrations above 52 percent. \n \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1250 \n \n \n \nMATERIAL \n \nDESCRIPTION OR USE \nNFPA 704 HAZARD \nCLASSIFICATION \nHealth Flammability Reactivity Other \nAcetic acid \nCorrosive liquid used for wet etching (metal) \n2 \n2 \n1 \n \nAcetone \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nAmmonium fluoride \nCorrosive for wet etching (oxide) \n3 \n0 \n0 \n \nArsenic trichloride \nDiffusion \n3 \n0 \n1 \nW \nArsenic trioxide \nDiffusion \n4 \n0 \n0 \n \n \nArsine \nPoison flammable gas used for epitaxial growth, \ndiffusion and ion implanation \n \n4 \n \n4 \n \n3 \n \nBoron tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nWV \nBoron trichloride \nNon-flammable corrosive gas used for diffusion \n4 \n0 \n1 \nW \nChlorine \nPoison gas used for dry etching \n3 \n0 \n0 \nOXY \nDiborane \nHighly reactive flammable gas used for diffusion \n3 \n4 \n3 \nW \nDichlorosilane \nFlammable liquefied gas used for epitaxial growth \n4 \n4 \n4 \n \n \nGallium \nReactive metal used as a semiconductor crystal \nmaterial \n \n1 \n \n0 \n \n3 \n \n \nGallium arsenide \nReactive metal salt used as a semiconductor crystal \nmaterial \n \n3 \n \n0 \n \n0 \n \n \nGallium arsenide \nphosphide \nReactive metal salt used as a semiconductor crystal \nmaterial \n \n3 \n \n0 \n \n0 \n \n \nGermanium \nReactive metal used as a semiconductor crystal \nmaterial \n \n0 \n \n0 \n \n3 \n \n \nHydrofluoric acid \nHighly corrosive liquid or gas used for wet etching \n(oxide) \n \n4 \n \n0 \n \n0 \n \nHydrogen peroxidea \nOrganic peroxide used for wafer cleaning \n2 \n0 \n1 \nOXY \nIsopropanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nMethanol \nFlammable liquid used for wafer cleaning \n1 \n3 \n0 \n \nNitric acid \nCorrosive liquid used for wet etching (metal) \n3 \n0 \n0 \nOXY \nOxygen (liquid) \nOxidizing gas used for oxidation \n3 \n0 \n0 \nOXY \n \nPhosphine \nFlammable liquefied poison gas used for diffusion \nand ion implantation \n \n4 \n \n4 \n \n4 \n \nPhosphoric acid \nCorrosive liquid used for wet etching (metal) \n2 \n0 \n0 \n \nPhosphorus \noxychloride \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nPhosphorus pentoxide \nCorrosive solid sublimed for use in diffusion \n4 \n0 \n3 \nW \nPhosphorus tribromide \nCorrosive liquid used for diffusion \n4 \n0 \n3 \nW \nSilane \nPyrophoric gas used for oxidation \n2 \n4 \n4 \n \n \nSilicon \nFlammable solid (metal) used as a semiconductor \ncrystal material \n \n2 \n \n4 \n \n2 \n \nW \n \n1, 1, 1-Trichloroethane Mildly flammable solvent (difficult to ignite) used or \nwafer cleaning \n \n2 \n \n1 \n \n0 \n \nTetrachlorosilane \nFlammable liquid used for epitaxial growth \n3 \n4 \n2 \nW \na.NFPA 704 values for 35 to 52 percent by weight (the most concentration) are listed. The reactivity hazard increases to \n3 at concentrations above 52 percent. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 81,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1251 \n \nCommentary FIGURE 2701.1(2) \nHAZARDOUS PRODUCTION MATERIALS (HPM) USED IN THE MANUFACTURE OF \nSEMICONDUCTORS \n \nMeasured Particle Size (Microns) \nClass \n0.1 \n0.2 \n0.3 \n0.5 \n0.5 \n1 \n35 \n7.5 \n3 \n1 \n— \n10 \n350 \n7.5 \n30 \n10 \n— \n100 \n— \n750 \n300 \n100 \n— \n1,000 \n— \n— \n— \n1,000 \n7 \n10,000 \n— \n— \n— \n10,000 \n70 \n100,000 \n— \n— \n— \n100,000 \n700 \nSource: Pearce, R.J. “Clean Rooms,” in Cote, A.E., ed., Industrial Fire Hazards Handbook. \n \nCommentary FIGURE 2703.3.1 \nCLEAN ROOM CLASSIFICATIONS \n \n \n \n \nCommentary FIGURE 2703.10.4.1 \nCROSS-SECTIONAL DIAMETERS OF VARIOUS-SHAPED DUCTS \n \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1251 \n \nCommentary FIGURE 2701.1(2) \nHAZARDOUS PRODUCTION MATERIALS (HPM) USED IN THE MANUFACTURE OF \nSEMICONDUCTORS \n \nMeasured Particle Size (Microns) \nClass \n0.1 \n0.2 \n0.3 \n0.5 \n0.5 \n1 \n35 \n7.5 \n3 \n1 \n— \n10 \n350 \n7.5 \n30 \n10 \n— \n100 \n— \n750 \n300 \n100 \n— \n1,000 \n— \n— \n— \n1,000 \n7 \n10,000 \n— \n— \n— \n10,000 \n70 \n100,000 \n— \n— \n— \n100,000 \n700 \nSource: Pearce, R.J. “Clean Rooms,” in Cote, A.E., ed., Industrial Fire Hazards Handbook. \n \nCommentary FIGURE 2703.3.1 \nCLEAN ROOM CLASSIFICATIONS \n \n \n \n \nCommentary FIGURE 2703.10.4.1 \nCROSS-SECTIONAL DIAMETERS OF VARIOUS-SHAPED DUCTS \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 82,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1252 \n \n \n \nCompressed Gas \nFormula \nSBC 801 Hazard Classification \nArsenic Pentafluoride \nAsF5 \nHighly Toxic; Corrosive; Class 1 Water Reactive \nArsine \nAsH3 \nFlammable (Liquefied); Highly Toxic \nBoron Trifluoride \nBF3 \nToxic; Corrosive; Class 1 Water Reactive \nGermanium Tetrafluoride \nGeF4 \nToxic; Corrosive \nHydrogen Selenide \nH2Se \nFlammable (Liquefied); Toxic \nPhosphine \nPH3 \nPyrophoric; Highly Toxic \nSilicon Tetrafluoride \nSiF4 \nToxic; Corrosive; Class 1 Water Reactive \n \nCommentary FIGURE 2703.16 \nCOMMON DOPANT GASES AND THEIR HAZARD CLASSIFICATION \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1252 \n \n \n \nCompressed Gas \nFormula \nSBC 801 Hazard Classification \nArsenic Pentafluoride \nAsF5 \nHighly Toxic; Corrosive; Class 1 Water Reactive \nArsine \nAsH3 \nFlammable (Liquefied); Highly Toxic \nBoron Trifluoride \nBF3 \nToxic; Corrosive; Class 1 Water Reactive \nGermanium Tetrafluoride \nGeF4 \nToxic; Corrosive \nHydrogen Selenide \nH2Se \nFlammable (Liquefied); Toxic \nPhosphine \nPH3 \nPyrophoric; Highly Toxic \nSilicon Tetrafluoride \nSiF4 \nToxic; Corrosive; Class 1 Water Reactive \n \nCommentary FIGURE 2703.16 \nCOMMON DOPANT GASES AND THEIR HAZARD CLASSIFICATION \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 83,
      "text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1253 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 27—SEMICONDUCTOR FABRICATION FACILITIES \n \n  \nSBC 801-CC-2024 \n1253 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "page": 84,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1254 \n \n—LUMBER YARDS AND AGRO-INDUSTRIAL, \nSOLID BIOMASS AND WOODWORKING FACILITIES \n❖ \nGeneral Comments \n \nWoodworking, agro-industrial, solid biomass \nfeedstock and forest product processing \nfacilities tend to be located close to the source \nof the raw material, but facilities manufacturing \nfinished products for the building trade \nindustries may be found in or near most urban \nareas. Any facility using mechanical methods \nto work wood and solid biomass into a more \nfinished form produces dust or debris. The \nsmaller the fuel package, the more easily \nignitable it will be. In fact, extremely fine wood \ndust or wood flour may even produce \ndeflagrations (explosions) under the right \nconditions. Explosion prevention practices \nmust be implemented to minimize the potential \nfor such hazards. Accumulations of dust must \nbe prevented, controlled mechanically or \nremoved \nfrequently. \nAutomatic \nfire \nsuppression systems are required by Section \n903.2.4.1. Deflagration venting (see NFPA 69 \nand NFPA 495) is required where substantial \namounts of dust are usually present. Areas \nwhere dust suspensions exist are considered \nClass II hazardous locations by SBC 401. \nManual \nfire-fighting \nequipment \nmust \nbe \nprovided in the immediate vicinity of each \nmachine because dust cannot be completely \neliminated in any woodworking or wood-\nprocessing area. \n \nMethods and procedures used to control \nhazards associated with wood, agro-industrial, \nsolid biomass feedstock and forest product \nstorage, sale and processing must recognize \nnot only the fuel properties but the need to \ncontrol \nand \neliminate \nignition \nsources, \nminimize the effect of fires and explosions, and \nfacilitate fire control efforts by occupants at the \nincipient phase and fire fighters at more \nadvanced \nstages. \nAdherence \nto \nthese \nrequirements will help secure these objectives. \n❖ \nPurpose \n \nMost everyone is familiar with the hazards of \nwood as a fuel; however, the scale of wood, \nagro-industrial, solid biomass feedstock and \nforest product storage, manufacturing and \nprocessing operations stretches the limitations \nof their understanding. Wood has long been \nused as a reference fuel for understanding fire, \nbut the sheer volume of materials present and \nthe variety of fuel packages represented in \nthese occupancies make this a hazard \nrequiring special attention. \n \nSawdust, wood chips, shavings, bark mulch, \nshorts, finished planks, sheets, posts, poles, \ntimber and raw logs represent a broad \ncontinuum of fuels. What they all bear in \ncommon is the hazard they represent once \nignited; what is unique about each of these \nmaterials is the ease or difficulty with which any \nsingle fuel package may be ignited. The \nregulations recognize both of these concerns. \n \nProvisions of this chapter are intended to \nprevent fires and explosions, facilitate fire \ncontrol and reduce exposures to and from \nfacilities storing, selling or processing wood \nand forest products. \n \nThis chapter requires active and passive fire \nprotection features to reduce on and off-site \nexposures, limit fire size and development, and \nfacilitate fire fighting by employees and the fire \nservice. Design and maintenance of these \nfacilities must provide access to equipment and \nexposures to facilitate fire control. \nSECTION 2801 GENERAL \n2801.1 Scope. The storage, manufacturing and \nprocessing of solid biomass feedstock, timber, \nlumber, plywood, nonmetallic pallets, veneers and \nagro-industrial byproducts shall be in accordance \nwith this chapter. \n❖ \nThese provisions are intended to prevent fires \nand explosions in lumber yards, woodworking \nplants and lumber drying and other similar \noperations. Further, provisions are intended to \nfacilitate fire-fighting operations in these \noccupancies in the event of a fire. \n2801.2 Permit. Permits shall be required as set \nforth in Section 105.5. \n❖ \nSection 105.5.27 has a permit threshold \namount for lumber storage of 236 cubic meters \nof lumber. The board foot is a measurement \nused in the lumber and building trades. 1 m2 is \nthe cubic volume of a piece of lumber 1 m2 and \n25 mm thick or approximately 0.002 m3. Then, \n235 cubic meters is a cubic volume of 235 \ncubic meters or a solid pile of lumber \napproximately 6 m by 6 m by the maximum \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1254 \n \n—LUMBER YARDS AND AGRO-INDUSTRIAL, \nSOLID BIOMASS AND WOODWORKING FACILITIES",
      "commentary": "General Comments \n \nWoodworking, agro-industrial, solid biomass \nfeedstock and forest product processing \nfacilities tend to be located close to the source \nof the raw material, but facilities manufacturing \nfinished products for the building trade \nindustries may be found in or near most urban \nareas. Any facility using mechanical methods \nto work wood and solid biomass into a more \nfinished form produces dust or debris. The \nsmaller the fuel package, the more easily \nignitable it will be. In fact, extremely fine wood \ndust or wood flour may even produce \ndeflagrations (explosions) under the right \nconditions. Explosion prevention practices \nmust be implemented to minimize the potential \nfor such hazards. Accumulations of dust must \nbe prevented, controlled mechanically or \nremoved \nfrequently. \nAutomatic \nfire \nsuppression systems are required by Section \n903.2.4.1. Deflagration venting (see NFPA 69 \nand NFPA 495) is required where substantial \namounts of dust are usually present. Areas \nwhere dust suspensions exist are considered \nClass II hazardous locations by SBC 401. \nManual \nfire-fighting \nequipment \nmust \nbe \nprovided in the immediate vicinity of each \nmachine because dust cannot be completely \neliminated in any woodworking or wood-\nprocessing area. \n \nMethods and procedures used to control \nhazards associated with wood, agro-industrial, \nsolid biomass feedstock and forest product \nstorage, sale and processing must recognize \nnot only the fuel properties but the need to \ncontrol \nand \neliminate \nignition \nsources, \nminimize the effect of fires and explosions, and \nfacilitate fire control efforts by occupants at the \nincipient phase and fire fighters at more \nadvanced \nstages. \nAdherence \nto \nthese \nrequirements will help secure these objectives.\n\n❖ Purpose \n \nMost everyone is familiar with the hazards of \nwood as a fuel; however, the scale of wood, \nagro-industrial, solid biomass feedstock and \nforest product storage, manufacturing and \nprocessing operations stretches the limitations \nof their understanding. Wood has long been \nused as a reference fuel for understanding fire, \nbut the sheer volume of materials present and \nthe variety of fuel packages represented in \nthese occupancies make this a hazard \nrequiring special attention. \n \nSawdust, wood chips, shavings, bark mulch, \nshorts, finished planks, sheets, posts, poles, \ntimber and raw logs represent a broad \ncontinuum of fuels. What they all bear in \ncommon is the hazard they represent once \nignited; what is unique about each of these \nmaterials is the ease or difficulty with which any \nsingle fuel package may be ignited. The \nregulations recognize both of these concerns. \n \nProvisions of this chapter are intended to \nprevent fires and explosions, facilitate fire \ncontrol and reduce exposures to and from \nfacilities storing, selling or processing wood \nand forest products. \n \nThis chapter requires active and passive fire \nprotection features to reduce on and off-site \nexposures, limit fire size and development, and \nfacilitate fire fighting by employees and the fire \nservice. Design and maintenance of these \nfacilities must provide access to equipment and \nexposures to facilitate fire control. \nSECTION 2801 GENERAL \n2801.1 Scope. The storage, manufacturing and \nprocessing of solid biomass feedstock, timber, \nlumber, plywood, nonmetallic pallets, veneers and \nagro-industrial byproducts shall be in accordance \nwith this chapter.\n\n❖ These provisions are intended to prevent fires \nand explosions in lumber yards, woodworking \nplants and lumber drying and other similar \noperations. Further, provisions are intended to \nfacilitate fire-fighting operations in these \noccupancies in the event of a fire. \n2801.2 Permit. Permits shall be required as set \nforth in Section 105.5.\n\n❖ Section 105.5.27 has a permit threshold \namount for lumber storage of 236 cubic meters \nof lumber. The board foot is a measurement \nused in the lumber and building trades. 1 m2 is \nthe cubic volume of a piece of lumber 1 m2 and \n25 mm thick or approximately 0.002 m3. Then, \n235 cubic meters is a cubic volume of 235 \ncubic meters or a solid pile of lumber \napproximately 6 m by 6 m by the maximum \n-",
      "chapter_id": "ch28",
      "section_id": "sec2801"
    },
    {
      "page": 85,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1255 \n \nallowable height of 6 m. The permit requirement \nis intended to facilitate the regulation of \nhazards presented by quantities of lumber \nexceeding that amount. \nSECTION 2802 DEFINITIONS \n2802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AGRO-INDUSTRIAL. \n• BIOMASS. \n• COLD DECK. \n• FINES. \n• HOGGED MATERIALS. \n• PLYWOOD AND VENEER MILLS. \n• RAW PRODUCT. \n• SOLID BIOFUEL. \n• SOLID BIOMASS FEEDSTOCK. \n• STATIC PILES. \n• TIMBER AND LUMBER PRODUCTION \nFACILITIES. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2803 GENERAL \nREQUIREMENTS \n2803.1 Open yards. Open yards required by SBC \n201 shall be maintained around structures. \n❖ \nSBC 201 requires that certain buildings face an \nopen space on at least one side. The open \nspaces may be a yard required for the purpose \nof providing light and ventilation (see the \ncommentary to SBC 201 Section 202 definition \nof “Yard” and SBC 201 Section 1205) or they \nmay be a public way provided in order to \nachieve an increase in building area called a \n“frontage increase” (see the commentary to \nSBC 201 Section 202 definition of “Public way” \nand SBC 201 Section 506.3), or to allow a \nbuilding to be considered an “unlimited area \nbuilding” (see the commentary to SBC 201 \nSection 507). Regardless of the purpose of the \nopen space, this section requires that the \nspace \nbe \nmaintained \nand \nbe \nfree \nof \nobstructions associated with the outdoor \nstorage of the materials regulated by Chapter \n28, which could interfere with the function of the \nopen space, especially that of providing fire \ndepartment  access to the building. \n2803.2 Dust control. Equipment or machinery \nlocated inside buildings that generates or emits \ncombustible dust shall be provided with an \napproved dust collection and exhaust system \ninstalled in accordance with Chapter 22 and SBC \n501. Equipment or systems that are used to collect, \nprocess or convey combustible dusts shall be \nprovided with an approved explosion control \nsystem. \n❖ \nThe basic wood-processing activities related to \nlumber yards and woodworking facilities \ngenerate large volumes of wood particles \nsuspended in the air, creating a potentially \nexplosive form of dust. Where such activities \nare located inside of buildings, this section \nrequires that combustible dust be controlled by \nan approved dust-collection and exhaust \nsystem designed and installed in accordance \nwith Chapter 22, and Sections 510 and 511 of \nSBC 501. There are two basic designs of dust \ncollection systems. One is a single stage \nsystem that consists of a single dust collector in \nthe form of a cyclone separator or a \ncombination cyclone/baghouse unit. The other \nis a two-stage system that consists of a cyclone \nseparator followed by a bag-type filter house. \n \nAn approved explosion control system is also \nrequired for the equipment and systems that \ncollect and convey the combustible dust. Such \nsystems should be installed in accordance with \nSection 911. \n2803.2.1 \nExplosion venting. Where a dust \nexplosion hazard exists in equipment rooms, \nbuildings or other enclosures, such areas shall be \nprovided with explosion (deflagration) venting or \nan \napproved \nexplosion \nsuppression \nsystem \ncomplying with Section 911. \n❖ \nWhen wood dust is ignited while suspended in \nair in concentrations above the minimum \ncombustible concentration (MCC), it burns \nviolently, \nproducing \na \ndeflagration. \nThis \nlikelihood depends on the concentration of fuel \nper unit volume. Most of the time, dust-\ncollection systems remove the larger dust \nparticles, allowing the finer particles to pass \nthrough the system and reenter the production \narea. The finer dust can create an explosion \nand \nfire \nhazard \nunless \nan \napproved \nsuppression system is used. \n2803.3 Waste removal. Sawmills, planning mills \nand other woodworking plants shall be equipped \nwith a waste removal system that will collect and \nremove sawdust and shavings. Such systems shall \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1255 \n \nallowable height of 6 m. The permit requirement \nis intended to facilitate the regulation of \nhazards presented by quantities of lumber \nexceeding that amount. \nSECTION 2802 DEFINITIONS \n2802.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AGRO-INDUSTRIAL. \n• BIOMASS. \n• COLD DECK. \n• FINES. \n• HOGGED MATERIALS. \n• PLYWOOD AND VENEER MILLS. \n• RAW PRODUCT. \n• SOLID BIOFUEL. \n• SOLID BIOMASS FEEDSTOCK. \n• STATIC PILES. \n• TIMBER AND LUMBER PRODUCTION \nFACILITIES.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2803 GENERAL \nREQUIREMENTS \n2803.1 Open yards. Open yards required by SBC \n201 shall be maintained around structures.\n\n❖ SBC 201 requires that certain buildings face an \nopen space on at least one side. The open \nspaces may be a yard required for the purpose \nof providing light and ventilation (see the \ncommentary to SBC 201 Section 202 definition \nof “Yard” and SBC 201 Section 1205) or they \nmay be a public way provided in order to \nachieve an increase in building area called a \n“frontage increase” (see the commentary to \nSBC 201 Section 202 definition of “Public way” \nand SBC 201 Section 506.3), or to allow a \nbuilding to be considered an “unlimited area \nbuilding” (see the commentary to SBC 201 \nSection 507). Regardless of the purpose of the \nopen space, this section requires that the \nspace \nbe \nmaintained \nand \nbe \nfree \nof \nobstructions associated with the outdoor \nstorage of the materials regulated by Chapter \n28, which could interfere with the function of the \nopen space, especially that of providing fire \ndepartment  access to the building. \n2803.2 Dust control. Equipment or machinery \nlocated inside buildings that generates or emits \ncombustible dust shall be provided with an \napproved dust collection and exhaust system \ninstalled in accordance with Chapter 22 and SBC \n501. Equipment or systems that are used to collect, \nprocess or convey combustible dusts shall be \nprovided with an approved explosion control \nsystem.\n\n❖ The basic wood-processing activities related to \nlumber yards and woodworking facilities \ngenerate large volumes of wood particles \nsuspended in the air, creating a potentially \nexplosive form of dust. Where such activities \nare located inside of buildings, this section \nrequires that combustible dust be controlled by \nan approved dust-collection and exhaust \nsystem designed and installed in accordance \nwith Chapter 22, and Sections 510 and 511 of \nSBC 501. There are two basic designs of dust \ncollection systems. One is a single stage \nsystem that consists of a single dust collector in \nthe form of a cyclone separator or a \ncombination cyclone/baghouse unit. The other \nis a two-stage system that consists of a cyclone \nseparator followed by a bag-type filter house. \n \nAn approved explosion control system is also \nrequired for the equipment and systems that \ncollect and convey the combustible dust. Such \nsystems should be installed in accordance with \nSection 911. \n2803.2.1 \nExplosion venting. Where a dust \nexplosion hazard exists in equipment rooms, \nbuildings or other enclosures, such areas shall be \nprovided with explosion (deflagration) venting or \nan \napproved \nexplosion \nsuppression \nsystem \ncomplying with Section 911.\n\n❖ When wood dust is ignited while suspended in \nair in concentrations above the minimum \ncombustible concentration (MCC), it burns \nviolently, \nproducing \na \ndeflagration. \nThis \nlikelihood depends on the concentration of fuel \nper unit volume. Most of the time, dust-\ncollection systems remove the larger dust \nparticles, allowing the finer particles to pass \nthrough the system and reenter the production \narea. The finer dust can create an explosion \nand \nfire \nhazard \nunless \nan \napproved \nsuppression system is used. \n2803.3 Waste removal. Sawmills, planning mills \nand other woodworking plants shall be equipped \nwith a waste removal system that will collect and \nremove sawdust and shavings. Such systems shall \n-",
      "chapter_id": "ch28",
      "section_id": "sec2802"
    },
    {
      "page": 86,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1256 \n \nbe installed in accordance with Chapter 22 and SBC \n501. \nException: \nManual \nwaste \nremoval \nwhere \napproved. \n❖ \nLike many other organic materials, sawdust, \nwood chips and other similar waste materials \nare susceptible to spontaneous heat. Pilings \nand debris must be turned over or consumed \nregularly \nto \nminimize \nthe \npotential \nfor \nspontaneous \ncombustion. \nSome \nwaste \nmaterial is used as fuel and some might go to \npulp or particleboard manufacturers.Finer \nmaterial is removed by air-moving equipment, \ncyclones or air bags. Chapter 22 and SBC 501 \ngive the installation requirements for waste \nremoval systems. \n2803.3.1 \nHousekeeping. Provisions shall be \nmade for a systematic and thorough cleaning of the \nentire plant at sufficient intervals to prevent the \naccumulations of combustible dust and spilled \ncombustible or flammable liquids. \n❖ \nGood housekeeping should be maintained at \nall times, including regular and frequent \ncleaning \nof \nmaterial-handling \nequipment. \nCombustible waste materials, such as bark, \nchips and other debris, should not be allowed \nto accumulate in amounts that will constitute a \nfire hazard. Air-moving systems should be \ndesigned to remove or dilute transient \nflammable vapors. \n2803.3.2 \nMetal scrap. Provision shall be \nmade for separately collecting and disposing of any \nmetal scrap so that such scrap will not enter the \nwood handling or processing equipment. \n❖ \nWaste material from rough milling is carried by \na belt conveyor to the wood hog, which cuts the \nwaste into small pieces. The conveyor should \nhave a magnetic separator to keep metal from \ncausing fires in the hog, pneumatic conveyors \nand waste-storage silos. Waste material that is \nswept up and carried to the hog is hazardous \nbecause the trash often contains metal objects. \n2803.4 Electrical equipment. Electrical wiring \nand equipment shall comply with SBC 401. \n❖ \nArcs, sparks and loose connections often \nsupply the ignition source that a vapor or \ncombustible material needs for fire. Electrical \nequipment must be listed for the use it is \ninstalled for and comply with the requirements \nof SBC 401. \n2803.5 Control of ignition sources. Protection \nfrom ignition sources shall be provided in \naccordance with Sections 2803.5.1through 2803.5.3. \n❖ \nThe two key points that will reduce fire losses \nin storage areas of forest products are \nreduction in the sources of ignition and a \npositive program for detecting incipient fires. \nThe following subsections address sources of \nignition. Section 2804 addresses programs and \nsystems for early detection and control of fires, \nsuch as fire alarms and fire extinguishers. \n2803.5.1 \nCutting and welding. Cutting and \nwelding shall comply with Chapter 35. \n❖ \nNo cutting, welding or other use of open flames \nand spark-producing equipment are allowed in \nthe storage area without a permit. \n2803.5.2 \nStatic electricity. Static electricity \nshall be prevented from accumulating on machines \nand equipment subject to static electricity buildup \nby permanent grounding and bonding wires or other \napproved means. \n❖ \nStatic electricity builds up on operating \nmachines because of the movement of product \nand machine. Proper grounding and bonding of \nequipment prevents static electricity from \nproducing an ignition source and igniting a fire. \n2803.5.3 \nSmoking. \nWhere \nsmoking \nconstitutes a fire hazard, the Fire official is \nauthorized to order the owner or occupant to post \napproved “No Smoking” signs complying with \nSection 310. The Fire official is authorized to \ndesignate specific locations where smoking is \nallowed. \n❖ \nSmoking \nmust \nnot \nbe \nallowed \nin \na \nwoodworking \nfacility. \nConsidering \nthe \nabundance of existing fuel, with much of it in an \neasily ignitable form, smoking controls are an \nabsolute necessity in lumber yards and forest \nproducts facilities. Smoking materials being \ndiscarded improperly are an ignition threat in \nwood-working facilities. \n2803.6 Fire \napparatus \naccess \nroads. \nFire \napparatus access roads shall be provided for \nbuildings and facilities in accordance with Section \n503. \n❖ \nRequired driveways provide access for fire \napparatus and create fire breaks between \npiles. Access roads must be sized to allow fire \nemergency equipment to enter and perform \nemergency operations. Section 503gives \nrequired dimensions for access roads. \n2803.7 Access \nplan. \nWhere \nstorage \npile \nconfigurations could change because of changes in \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1256 \n \nbe installed in accordance with Chapter 22 and SBC \n501. \nException: \nManual \nwaste \nremoval \nwhere \napproved.",
      "commentary": "Like many other organic materials, sawdust, \nwood chips and other similar waste materials \nare susceptible to spontaneous heat. Pilings \nand debris must be turned over or consumed \nregularly \nto \nminimize \nthe \npotential \nfor \nspontaneous \ncombustion. \nSome \nwaste \nmaterial is used as fuel and some might go to \npulp or particleboard manufacturers.Finer \nmaterial is removed by air-moving equipment, \ncyclones or air bags. Chapter 22 and SBC 501 \ngive the installation requirements for waste \nremoval systems. \n2803.3.1 \nHousekeeping. Provisions shall be \nmade for a systematic and thorough cleaning of the \nentire plant at sufficient intervals to prevent the \naccumulations of combustible dust and spilled \ncombustible or flammable liquids.\n\n❖ Good housekeeping should be maintained at \nall times, including regular and frequent \ncleaning \nof \nmaterial-handling \nequipment. \nCombustible waste materials, such as bark, \nchips and other debris, should not be allowed \nto accumulate in amounts that will constitute a \nfire hazard. Air-moving systems should be \ndesigned to remove or dilute transient \nflammable vapors. \n2803.3.2 \nMetal scrap. Provision shall be \nmade for separately collecting and disposing of any \nmetal scrap so that such scrap will not enter the \nwood handling or processing equipment.\n\n❖ Waste material from rough milling is carried by \na belt conveyor to the wood hog, which cuts the \nwaste into small pieces. The conveyor should \nhave a magnetic separator to keep metal from \ncausing fires in the hog, pneumatic conveyors \nand waste-storage silos. Waste material that is \nswept up and carried to the hog is hazardous \nbecause the trash often contains metal objects. \n2803.4 Electrical equipment. Electrical wiring \nand equipment shall comply with SBC 401.\n\n❖ Arcs, sparks and loose connections often \nsupply the ignition source that a vapor or \ncombustible material needs for fire. Electrical \nequipment must be listed for the use it is \ninstalled for and comply with the requirements \nof SBC 401. \n2803.5 Control of ignition sources. Protection \nfrom ignition sources shall be provided in \naccordance with Sections 2803.5.1through 2803.5.3.\n\n❖ The two key points that will reduce fire losses \nin storage areas of forest products are \nreduction in the sources of ignition and a \npositive program for detecting incipient fires. \nThe following subsections address sources of \nignition. Section 2804 addresses programs and \nsystems for early detection and control of fires, \nsuch as fire alarms and fire extinguishers. \n2803.5.1 \nCutting and welding. Cutting and \nwelding shall comply with Chapter 35.\n\n❖ No cutting, welding or other use of open flames \nand spark-producing equipment are allowed in \nthe storage area without a permit. \n2803.5.2 \nStatic electricity. Static electricity \nshall be prevented from accumulating on machines \nand equipment subject to static electricity buildup \nby permanent grounding and bonding wires or other \napproved means.\n\n❖ Static electricity builds up on operating \nmachines because of the movement of product \nand machine. Proper grounding and bonding of \nequipment prevents static electricity from \nproducing an ignition source and igniting a fire. \n2803.5.3 \nSmoking. \nWhere \nsmoking \nconstitutes a fire hazard, the Fire official is \nauthorized to order the owner or occupant to post \napproved “No Smoking” signs complying with \nSection 310. The Fire official is authorized to \ndesignate specific locations where smoking is \nallowed.\n\n❖ Smoking \nmust \nnot \nbe \nallowed \nin \na \nwoodworking \nfacility. \nConsidering \nthe \nabundance of existing fuel, with much of it in an \neasily ignitable form, smoking controls are an \nabsolute necessity in lumber yards and forest \nproducts facilities. Smoking materials being \ndiscarded improperly are an ignition threat in \nwood-working facilities. \n2803.6 Fire \napparatus \naccess \nroads. \nFire \napparatus access roads shall be provided for \nbuildings and facilities in accordance with Section \n503.\n\n❖ Required driveways provide access for fire \napparatus and create fire breaks between \npiles. Access roads must be sized to allow fire \nemergency equipment to enter and perform \nemergency operations. Section 503gives \nrequired dimensions for access roads. \n2803.7 Access \nplan. \nWhere \nstorage \npile \nconfigurations could change because of changes in \n-",
      "chapter_id": "ch28",
      "section_id": "sec2804"
    },
    {
      "page": 87,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1257 \n \nproduct operations and processing, the access plan \nshall be submitted for approval when required by \nthe Fire official. \n❖ \nA site plan showing access to the facilities with \nconsideration given to pile location, access \nroads, hydrant locations and building locations \nmust be presented to the Fire official for \napproval. The intent of this provision is to \naddress changes that may be occurring and \nhow they may affect the access plan. If a \nstorage pile configuration was agreed upon \ninitially with the Fire official and is altered, this \nmay have a negative effect on how a fire is \nmanaged. This section provides the Fire official \nwith the authority to ask for a revised access \nplan based on changes to the facility. \nSECTION 2804 FIRE PROTECTION \n2804.1 General. Fire protection in timber and \nlumber production mills, plywood and veneer mills \nand agro-industrial facilities shall comply with \nSections 2804.2 through 2804.4. \n❖ \nThis section introduces and establishes the \napplicability of Sections 2804.2 through \n2804.4. \n2804.2 Fire alarms. An approved means for \ntransmitting alarms to the fire department  shall be \nprovided in timber and lumber production mills and \nplywood and veneer mills. \n❖ \nThe fire department  must be notified if a fire \noccurs in the facility. How fire department  is \nnotified must be approved by the Fire official. \nThis may be by a manual fire alarm system with \npull stations, monitored phone lines or another \napproved system. \n2804.2.1 \nManual fire alarms. A manual \nfire alarm system complying with Section 907.2 \nshall be installed in areas of timber and lumber \nproduction mills and for plywood and veneer mills \nthat contain product dryers. \nException: Where dryers or other sources of \nignition are protected by a supervised automatic \nsprinkler system complying with Section 903. \n❖ \nManual fire alarm systems usually have means \nfor local notification, but according to Section \n2804.2, alarm systems must have the means \nto transmit the alarm to fire department . The \nexception recognizes the ability of a sprinkler \nsystem to control a fire, thereby reducing the \nneed for a manual fire alarm system. The \nsprinkler system will be supervised. \n2804.3 Portable fire extinguishers or standpipes \nand hose. Portable fire extinguishers or standpipes \nand hose supplied from an approved water system \nshall be provided within a 15 m distance of travel \nfrom any machine producing shavings or sawdust. \nPortable fire extinguishers shall be provided in \naccordance with Section 906for extra high hazards. \n❖ \nThe degree of protection will vary from facility \nto facility, but the basic recommendation is for \na water system of mains and hydrants capable \nof supplying at least 63 L/s. Standpipes will \nprovide a hose within 15 m of shaving and \nsanding machines. Portable fire extinguishers \nare good initial fire knockdown equipment. \nSection 906gives these requirements. \n2804.4 Automatic sprinkler systems. Automatic \nsprinkler systems shall be installed in accordance \nwith Section 903.3.1.1. \n❖ \nThis section does not require the installation of \na sprinkler system. Rather, where a sprinkler \nsystem is provided as required by the \noccupancy group classification, this section \nmandates it be installed in accordance with \nSection 903.3.1.1, which references NFPA 13. \nSECTION 2805 PLYWOOD, VENEER \nAND COMPOSITE BOARD MILLS \n2805.1 General. Plant operations of plywood, \nveneer and composite board mills shall comply with \nSections 2805.2 and 2805.3. \n❖ \nThis section addresses protection of dryers \nand installation requirements for thermal oil-\nheating systems. \n2805.2 Dryer \nprotection. \nDryers \nshall \nbe \nprotected throughout by an approved, automatic \ndeluge water-spray suppression system complying \nwith Chapter 9. Deluge heads shall be inspected \nquarterly for pitch buildup. Deluge heads shall be \nflushed during regular maintenance for functional \noperation. Manual activation valves shall be located \nwithin 23 m of the drying equipment. \n❖ \nA deluge system is a good protective measure \nfor the interior of dryers. This kind of protection \nis especially important in veneer mills where \nthe temperature of the dryer may approach \n200°C, \nwhich \nis \nthe \nnominal \nignition \ntemperature of wood. Smoke sensors should \nactivate the deluge system and automatically \nshut down fans, burners and drive machinery. \nManual trips should also be installed at each \nend of the dryer. \n2805.3 Thermal oil-heating systems. Facilities \nthat use heat transfer fluids to provide process \nequipment heat through piped, indirect heating \nsystems shall comply with this code and NFPA 664. \n❖ \nThe transfer of heated fluids for process \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1257 \n \nproduct operations and processing, the access plan \nshall be submitted for approval when required by \nthe Fire official.",
      "commentary": "A site plan showing access to the facilities with \nconsideration given to pile location, access \nroads, hydrant locations and building locations \nmust be presented to the Fire official for \napproval. The intent of this provision is to \naddress changes that may be occurring and \nhow they may affect the access plan. If a \nstorage pile configuration was agreed upon \ninitially with the Fire official and is altered, this \nmay have a negative effect on how a fire is \nmanaged. This section provides the Fire official \nwith the authority to ask for a revised access \nplan based on changes to the facility. \nSECTION 2804 FIRE PROTECTION \n2804.1 General. Fire protection in timber and \nlumber production mills, plywood and veneer mills \nand agro-industrial facilities shall comply with \nSections 2804.2 through 2804.4.\n\n❖ This section introduces and establishes the \napplicability of Sections 2804.2 through \n2804.4. \n2804.2 Fire alarms. An approved means for \ntransmitting alarms to the fire department  shall be \nprovided in timber and lumber production mills and \nplywood and veneer mills.\n\n❖ The fire department  must be notified if a fire \noccurs in the facility. How fire department  is \nnotified must be approved by the Fire official. \nThis may be by a manual fire alarm system with \npull stations, monitored phone lines or another \napproved system. \n2804.2.1 \nManual fire alarms. A manual \nfire alarm system complying with Section 907.2 \nshall be installed in areas of timber and lumber \nproduction mills and for plywood and veneer mills \nthat contain product dryers. \nException: Where dryers or other sources of \nignition are protected by a supervised automatic \nsprinkler system complying with Section 903.\n\n❖ Manual fire alarm systems usually have means \nfor local notification, but according to Section \n2804.2, alarm systems must have the means \nto transmit the alarm to fire department . The \nexception recognizes the ability of a sprinkler \nsystem to control a fire, thereby reducing the \nneed for a manual fire alarm system. The \nsprinkler system will be supervised. \n2804.3 Portable fire extinguishers or standpipes \nand hose. Portable fire extinguishers or standpipes \nand hose supplied from an approved water system \nshall be provided within a 15 m distance of travel \nfrom any machine producing shavings or sawdust. \nPortable fire extinguishers shall be provided in \naccordance with Section 906for extra high hazards.\n\n❖ The degree of protection will vary from facility \nto facility, but the basic recommendation is for \na water system of mains and hydrants capable \nof supplying at least 63 L/s. Standpipes will \nprovide a hose within 15 m of shaving and \nsanding machines. Portable fire extinguishers \nare good initial fire knockdown equipment. \nSection 906gives these requirements. \n2804.4 Automatic sprinkler systems. Automatic \nsprinkler systems shall be installed in accordance \nwith Section 903.3.1.1.\n\n❖ This section does not require the installation of \na sprinkler system. Rather, where a sprinkler \nsystem is provided as required by the \noccupancy group classification, this section \nmandates it be installed in accordance with \nSection 903.3.1.1, which references NFPA 13. \nSECTION 2805 PLYWOOD, VENEER \nAND COMPOSITE BOARD MILLS \n2805.1 General. Plant operations of plywood, \nveneer and composite board mills shall comply with \nSections 2805.2 and 2805.3.\n\n❖ This section addresses protection of dryers \nand installation requirements for thermal oil-\nheating systems. \n2805.2 Dryer \nprotection. \nDryers \nshall \nbe \nprotected throughout by an approved, automatic \ndeluge water-spray suppression system complying \nwith Chapter 9. Deluge heads shall be inspected \nquarterly for pitch buildup. Deluge heads shall be \nflushed during regular maintenance for functional \noperation. Manual activation valves shall be located \nwithin 23 m of the drying equipment.\n\n❖ A deluge system is a good protective measure \nfor the interior of dryers. This kind of protection \nis especially important in veneer mills where \nthe temperature of the dryer may approach \n200°C, \nwhich \nis \nthe \nnominal \nignition \ntemperature of wood. Smoke sensors should \nactivate the deluge system and automatically \nshut down fans, burners and drive machinery. \nManual trips should also be installed at each \nend of the dryer. \n2805.3 Thermal oil-heating systems. Facilities \nthat use heat transfer fluids to provide process \nequipment heat through piped, indirect heating \nsystems shall comply with this code and NFPA 664.\n\n❖ The transfer of heated fluids for process \n-",
      "chapter_id": "ch28",
      "section_id": "sec2804"
    },
    {
      "page": 88,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1258 \n \nequipment presents a fire hazard. A ruptured \npipe line could expose fine particles of wood \nproducts to the heated fluid, creating the \npotential for a fire. The code and Chapter 9 of \nNFPA 664 address the requirements for \ninstallation of this equipment. \nSECTION 2806 LOG STORAGE AREAS \n2806.1 General. Log storage areas shall comply \nwith Sections 2806.2 and 2806.3. \n❖ \nThis section provides fire protection advice for \nminimizing fire hazards in log-yard storage \nareas that contain saw, plywood or pulpwood \nlogs stored in ranked piles, usually referred to \nas “cold decks.” Stacked piles of cordwood are \nnot addressed unless they are stored in ranked \npiles. \n2806.2 Cold decks. Cold decks shall not exceed \n150 m in length, 90 m in width and 6 m in height. \nCold decks shall be separated from adjacent cold \ndecks or other exposures by not less than 30 m. \nException: The size of cold decks shall be \ndetermined by the Fire official where the decks are \nprotected by special fire protection including, but \nnot limited to, additional fire flow, portable turrets \nand deluge sets, and hydrant hose houses equipped \nwith approved fire-fighting equipment capable of \nreaching the entire storage area in accordance with \nChapter 9. \n❖ \nBecause of the fire load that they present, cold \ndecks (see commentary to the Section 202 \ndefinition of “Cold deck”) must be limited in size \nand isolated from one another as prescribed in \nthis section. All sides of the cold deck should \nbe accessible to fire apparatus over hard-\nsurface fire apparatus access roads. The \nsuggested width of a cold deck fire apparatus \naccess road is one and one-half times the \nheight of the pile but a minimum of 6 m \nbetween alternate rows of two pile groups \nseparated by a clear space of 30 m. See the \ncommentary to Section 503 for further \ndiscussion of fire apparatus access roads. \n2806.3 Pile stability. Log and pole piles shall be \nstabilized by approved means. \n❖ \nStabilizing the log and pole piles minimizes \nhazards in two ways. In a fire, the piles become \nweak and can fall on the fire fighters, but the \nstabilizing method will assist in their protection. \nThe method also minimizes the risk of logs \nfalling on people and causing death or injury \nwhere no fire emergency exists. \n \nSECTION 2807 STORAGE OF WOOD \nCHIPS AND HOGGED MATERIAL \nASSOCIATED WITH TIMBER AND \nLUMBER PRODUCTION FACILITIES \n2807.1 General. The storage of wood chips and \nhogged materials associated with timber and lumber \nproduction facilities shall comply with Sections \n2807.2 through 2807.5. \n❖ \nThis section gives fire protection guidance for \nminimizing fire hazards in yard storage areas \ncontaining wood chips and hogged materials. \nEach individual facility will have its own special \nconditions for yard use, handling procedures \nand topography. Fire safety is also affected by \nclimate conditions, wood species and the age \nof the piles. \n2807.2 Size of piles. Piles shall not exceed 18 m in \nheight, 90 m in width and 150 m in length. Piles \nshall be separated from adjacent piles or other \nexposures by approved fire apparatus access roads. \nException: The Fire official is authorized to allow \nthe pile size to be increased where additional fire \nprotection is provided in accordance with Chapter 9. \nThe increase shall be based on the capabilities of the \nsystem installed. \n❖ \nRestrictions on pile size are established for \npractical reasons. When the piles are made low \nand narrow, fire extinguishment is enhanced. \nWhen the piles are extremely high and wide, \nfire \nextinguishment \nis \nhampered \nand \narrangements must be made for fire-fighting \nservice. Piles should also be constructed with \nan access roadway to the top of the pile to make \nall parts of the pile accessible to fire fighters. \n2807.3 Pile fire protection. Automatic sprinkler \nprotection shall be provided in conveyor tunnels \nand combustible enclosures that pass under a pile. \nCombustible or enclosed conveyor systems shall be \nequipped with an approved automatic sprinkler \nsystem. \n❖ \nAutomatic sprinklers are needed because of \nthe difficulty of manual fire suppression \noperations \nin \nconcealed, \nenclosed \nand \nelevated areas. \n2807.4 Material-handling equipment. Approved \nmaterial handling equipment shall be readily \navailable for moving wood chips and hogged \nmaterial. \n❖ \nBulldozers and power-operated shovel and \nscoop vehicles are examples of the material-\nhandling equipment needed to move stored \nmaterial and, thus, make fire fighting easier. \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1258 \n \nequipment presents a fire hazard. A ruptured \npipe line could expose fine particles of wood \nproducts to the heated fluid, creating the \npotential for a fire. The code and Chapter 9 of \nNFPA 664 address the requirements for \ninstallation of this equipment. \nSECTION 2806 LOG STORAGE AREAS \n2806.1 General. Log storage areas shall comply \nwith Sections 2806.2 and 2806.3.",
      "commentary": "This section provides fire protection advice for \nminimizing fire hazards in log-yard storage \nareas that contain saw, plywood or pulpwood \nlogs stored in ranked piles, usually referred to \nas “cold decks.” Stacked piles of cordwood are \nnot addressed unless they are stored in ranked \npiles. \n2806.2 Cold decks. Cold decks shall not exceed \n150 m in length, 90 m in width and 6 m in height. \nCold decks shall be separated from adjacent cold \ndecks or other exposures by not less than 30 m. \nException: The size of cold decks shall be \ndetermined by the Fire official where the decks are \nprotected by special fire protection including, but \nnot limited to, additional fire flow, portable turrets \nand deluge sets, and hydrant hose houses equipped \nwith approved fire-fighting equipment capable of \nreaching the entire storage area in accordance with \nChapter 9.\n\n❖ Because of the fire load that they present, cold \ndecks (see commentary to the Section 202 \ndefinition of “Cold deck”) must be limited in size \nand isolated from one another as prescribed in \nthis section. All sides of the cold deck should \nbe accessible to fire apparatus over hard-\nsurface fire apparatus access roads. The \nsuggested width of a cold deck fire apparatus \naccess road is one and one-half times the \nheight of the pile but a minimum of 6 m \nbetween alternate rows of two pile groups \nseparated by a clear space of 30 m. See the \ncommentary to Section 503 for further \ndiscussion of fire apparatus access roads. \n2806.3 Pile stability. Log and pole piles shall be \nstabilized by approved means.\n\n❖ Stabilizing the log and pole piles minimizes \nhazards in two ways. In a fire, the piles become \nweak and can fall on the fire fighters, but the \nstabilizing method will assist in their protection. \nThe method also minimizes the risk of logs \nfalling on people and causing death or injury \nwhere no fire emergency exists. \n \nSECTION 2807 STORAGE OF WOOD \nCHIPS AND HOGGED MATERIAL \nASSOCIATED WITH TIMBER AND \nLUMBER PRODUCTION FACILITIES \n2807.1 General. The storage of wood chips and \nhogged materials associated with timber and lumber \nproduction facilities shall comply with Sections \n2807.2 through 2807.5.\n\n❖ This section gives fire protection guidance for \nminimizing fire hazards in yard storage areas \ncontaining wood chips and hogged materials. \nEach individual facility will have its own special \nconditions for yard use, handling procedures \nand topography. Fire safety is also affected by \nclimate conditions, wood species and the age \nof the piles. \n2807.2 Size of piles. Piles shall not exceed 18 m in \nheight, 90 m in width and 150 m in length. Piles \nshall be separated from adjacent piles or other \nexposures by approved fire apparatus access roads. \nException: The Fire official is authorized to allow \nthe pile size to be increased where additional fire \nprotection is provided in accordance with Chapter 9. \nThe increase shall be based on the capabilities of the \nsystem installed.\n\n❖ Restrictions on pile size are established for \npractical reasons. When the piles are made low \nand narrow, fire extinguishment is enhanced. \nWhen the piles are extremely high and wide, \nfire \nextinguishment \nis \nhampered \nand \narrangements must be made for fire-fighting \nservice. Piles should also be constructed with \nan access roadway to the top of the pile to make \nall parts of the pile accessible to fire fighters. \n2807.3 Pile fire protection. Automatic sprinkler \nprotection shall be provided in conveyor tunnels \nand combustible enclosures that pass under a pile. \nCombustible or enclosed conveyor systems shall be \nequipped with an approved automatic sprinkler \nsystem.\n\n❖ Automatic sprinklers are needed because of \nthe difficulty of manual fire suppression \noperations \nin \nconcealed, \nenclosed \nand \nelevated areas. \n2807.4 Material-handling equipment. Approved \nmaterial handling equipment shall be readily \navailable for moving wood chips and hogged \nmaterial.\n\n❖ Bulldozers and power-operated shovel and \nscoop vehicles are examples of the material-\nhandling equipment needed to move stored \nmaterial and, thus, make fire fighting easier. \n-",
      "chapter_id": "ch28",
      "section_id": "sec2806"
    },
    {
      "page": 89,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1259 \n \n2807.5 Emergency plan. The owner or operator \nshall develop a plan for monitoring, controlling and \nextinguishing spot fires. The plan shall be submitted to \nthe Fire official for review and approval. \n❖ \nAs in all potential hazards, an emergency plan \nshould be designed for monitoring and fighting \nspot fires. The plan must be submitted to the \nFire official for review and approval. \nSECTION 2808 STORAGE AND \nPROCESSING OF WOOD CHIPS, \nHOGGED MATERIAL, FINES, \nCOMPOST, SOLID BIOMASS \nFEEDSTOCK AND RAW PRODUCT \nASSOCIATED WITH YARD WASTE, \nAGRO-INDUSTRIAL AND RECYCLING \nFACILITIES \n2808.1 General. The storage and processing of \nwood chips, hogged materials, fines, compost, solid \nbiomass feedstock and raw product produced from \nyard waste, debris and agro-industrial and recycling \nfacilities shall comply with Sections 2808.2 through \n2808.10. \n❖ \nThis section contains fire protection guidance \nfor minimizing fire hazards in yard storage \nareas containing wood chips and hogged \nmaterials, fines, compost, raw materials and \nsolid biomass feedstock. \n2808.2 Storage site. Storage sites shall be level \nand on solid ground, elevated soil lifts or other all-\nweather surface. Sites shall be thoroughly cleaned \nbefore transferring wood products to the site. \n❖ \nThe storage site should be reasonably level, \nsolid ground or paved with blacktop, concrete or \nother hard surface material. The surface must \nbe thoroughly cleaned of scrap and debris \nbefore beginning a new pile. \n2808.3 Size of piles. Piles shall not exceed 7.5 m \nin height, 45 m in width and 75 m in length. \nStackable products shall not be stacked in excess of \n7.5 m in height, 24 m in width and 75 m in length. \n❖ \nRestrictions on pile sizes are established for \ngood and practical reasons. Where piles are \nmade low and narrow, fire extinguishment is \nenhanced. Where piles are extremely high and \nwide, fire extinguishment is hampered and \narrangements must be made for fire-fighting \nservice. \n2808.3.1 \nIncrease in pile or stack size. \nPiles or stackable products are permitted to be \nincreased beyond the dimensions in Section 2808.3 \nprovided that a written fire protection plan is \napproved by the Fire official. The fire protection \nplan shall include, but not be limited to, the \nfollowing: \n1. Contact information for after-hours response \nby facility personnel. \n2. Storage yard areas and material-handling \nequipment \nselection, \npile \ndesign \nand \narrangement shall be based on sound safety \nand fire protection principles. \n3. Fire apparatus access roads around the piles \nor stacks and access roads to the top of piles, \nif applicable, shall be established, identified \nand maintained. \n4. The potential for spontaneous heating shall \nbe evaluated and provisions made to control \nthe temperature of the piles. Methods for \nmonitoring the internal temperature of the \npile shall be provided. \n5. Routine yard inspections shall be conducted \nby trained personnel. \n6. A means for early fire detection and reporting \nto the public fire department  shall be \nprovided. \n7. Facilities and equipment needed by the fire \ndepartment  for fire extinguishment shall be \nprovided, including a water supply in \ncompliance with Section 507 and heavy \nequipment necessary to move material. \n8. A de-inventory plan shall be utilized to \nremove alternating piles or stacked products \nin a manner to increase the separation \ndistances between the remaining piles or \nstacks. \n9. The increased pile size shall be based on the \ncapabilities of the installed fire protection \nsystems and features. \n10. A controlled burn area shall be provided on-\nsite for smoldering or damaged product. \n❖ \nThis section provides tools and guidance for \nFire officials when proposals to increase pile \nsize are submitted. The protection needed for \nincreased pile size includes fire flows through \na hydrant system, fire apparatus access roads, \nmeans for monitoring pile temperatures, a \nmeans of notifying the fire department  and a \nsound fire prevention maintenance program. \nThis section provides for these features to be \naddressed in a fire protection plan submitted to \nthe Fire official for approval. The systems \ninstalled are covered by various portions of the \ncode, such as fire apparatus access roads \ncovered in Chapter 5. This section also \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1259 \n \n2807.5 Emergency plan. The owner or operator \nshall develop a plan for monitoring, controlling and \nextinguishing spot fires. The plan shall be submitted to \nthe Fire official for review and approval.",
      "commentary": "As in all potential hazards, an emergency plan \nshould be designed for monitoring and fighting \nspot fires. The plan must be submitted to the \nFire official for review and approval. \nSECTION 2808 STORAGE AND \nPROCESSING OF WOOD CHIPS, \nHOGGED MATERIAL, FINES, \nCOMPOST, SOLID BIOMASS \nFEEDSTOCK AND RAW PRODUCT \nASSOCIATED WITH YARD WASTE, \nAGRO-INDUSTRIAL AND RECYCLING \nFACILITIES \n2808.1 General. The storage and processing of \nwood chips, hogged materials, fines, compost, solid \nbiomass feedstock and raw product produced from \nyard waste, debris and agro-industrial and recycling \nfacilities shall comply with Sections 2808.2 through \n2808.10.\n\n❖ This section contains fire protection guidance \nfor minimizing fire hazards in yard storage \nareas containing wood chips and hogged \nmaterials, fines, compost, raw materials and \nsolid biomass feedstock. \n2808.2 Storage site. Storage sites shall be level \nand on solid ground, elevated soil lifts or other all-\nweather surface. Sites shall be thoroughly cleaned \nbefore transferring wood products to the site.\n\n❖ The storage site should be reasonably level, \nsolid ground or paved with blacktop, concrete or \nother hard surface material. The surface must \nbe thoroughly cleaned of scrap and debris \nbefore beginning a new pile. \n2808.3 Size of piles. Piles shall not exceed 7.5 m \nin height, 45 m in width and 75 m in length. \nStackable products shall not be stacked in excess of \n7.5 m in height, 24 m in width and 75 m in length.\n\n❖ Restrictions on pile sizes are established for \ngood and practical reasons. Where piles are \nmade low and narrow, fire extinguishment is \nenhanced. Where piles are extremely high and \nwide, fire extinguishment is hampered and \narrangements must be made for fire-fighting \nservice. \n2808.3.1 \nIncrease in pile or stack size. \nPiles or stackable products are permitted to be \nincreased beyond the dimensions in Section 2808.3 \nprovided that a written fire protection plan is \napproved by the Fire official. The fire protection \nplan shall include, but not be limited to, the \nfollowing: \n1. Contact information for after-hours response \nby facility personnel. \n2. Storage yard areas and material-handling \nequipment \nselection, \npile \ndesign \nand \narrangement shall be based on sound safety \nand fire protection principles. \n3. Fire apparatus access roads around the piles \nor stacks and access roads to the top of piles, \nif applicable, shall be established, identified \nand maintained. \n4. The potential for spontaneous heating shall \nbe evaluated and provisions made to control \nthe temperature of the piles. Methods for \nmonitoring the internal temperature of the \npile shall be provided. \n5. Routine yard inspections shall be conducted \nby trained personnel. \n6. A means for early fire detection and reporting \nto the public fire department  shall be \nprovided. \n7. Facilities and equipment needed by the fire \ndepartment  for fire extinguishment shall be \nprovided, including a water supply in \ncompliance with Section 507 and heavy \nequipment necessary to move material. \n8. A de-inventory plan shall be utilized to \nremove alternating piles or stacked products \nin a manner to increase the separation \ndistances between the remaining piles or \nstacks. \n9. The increased pile size shall be based on the \ncapabilities of the installed fire protection \nsystems and features. \n10. A controlled burn area shall be provided on-\nsite for smoldering or damaged product.\n\n❖ This section provides tools and guidance for \nFire officials when proposals to increase pile \nsize are submitted. The protection needed for \nincreased pile size includes fire flows through \na hydrant system, fire apparatus access roads, \nmeans for monitoring pile temperatures, a \nmeans of notifying the fire department  and a \nsound fire prevention maintenance program. \nThis section provides for these features to be \naddressed in a fire protection plan submitted to \nthe Fire official for approval. The systems \ninstalled are covered by various portions of the \ncode, such as fire apparatus access roads \ncovered in Chapter 5. This section also \n-",
      "chapter_id": "ch28",
      "section_id": "sec2808"
    },
    {
      "page": 90,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1260 \n \nreplaces and codifies criteria that were formerly \ncontained in referenced standards (NFPA 46 \nand NFPA 230) but have been withdrawn by \nNFPA. \n2808.4 Pile separation. Piles or stacked product \nshall be separated from buildings, property lines \nand adjacent piles or stacks by a distance of not less \nthan one and one-half times the height of the pile or \nstack. The distance between rows shall be a \nminimum of 9 m. APPROVED fire apparatus \naccess roads shall be provided within the separation \nspace in accordance with Section 503. \n❖ \nIn order to slow the spread of fire from pile to \npile, as well as to provide the fire department  \nwith tactical access to all parts of the pile \nstorage area, piles must be subdivided by fire \napparatus access roads at least 6 m in clear \nwidth at the base of the piles, in accordance \nwith Section 503.2.1 (see also commentary, \nSection 2809.3). \n \nIn order to slow the spread of fire from pile to \npile or stack to stack, as well as to provide the \nfire department  with tactical access to all parts \nof the pile storage area, piles must be \nsubdivided by fire apparatus access roads at \nleast 6 m in clear width at the base of the piles, \nin accordance with Section 503.2.1. This \nsection also protects fire fighters who may be \noperating equipment between the stack rows of \naging product. The UL test burns showed large \nsections of bales falling nearly 6 m to the \nground when the bales burned through the \ntwine. Establishing a collapse zone around \nthese structures is similar to building collapse \nzones for fire apparatus parking. Distance \nseparation is based on fire fighter safety and \nequipment operation. Future data may be \navailable to revisit radiant heat as it relates to \nadjacent stacks (see also commentary, Section \n2809.3 for fire apparatus access roads). \n2808.5 Combustible \nwaste. \nThe \nstorage, \naccumulation \nand \nhandling \nof \ncombustible \nmaterials and control of vegetation shall comply \nwith Chapter 3. \n❖ \nSection \n304addresses \nvegetation \nand \ncombustible waste requirements for minimizing \nhazards. \n2808.6 Static pile protection. Static piles shall be \nmonitored by an approved means to measure \ntemperatures within the static piles. Internal pile \ntemperatures shall be monitored and recorded \nweekly. Such records shall be maintained. An \noperational \nplan \nindicating \nprocedures \nand \nschedules for the inspection, monitoring and \nrestricting of excessive internal temperatures in \nstatic piles shall be submitted to the Fire official for \nreview and approval. \n❖ \nInherent to long-term bulk storage of chips, \nfines, compost and hogged materials is internal \nheating, which can progress to spontaneous \ncombustion under certain conditions. Unless \nprocedures are established for measuring \ninternal \ntemperatures, fires \ncould \nburn \nundetected for long periods before smoke is \nseen or produced at the surface. These piles \nmust be monitored on a fixed schedule and \nrecords kept of the results of these inspections. \n2808.7 Pile fire protection. Automatic sprinkler \nprotection shall be provided in conveyor tunnels \nand combustible enclosures that pass under a pile. \nCombustible conveyor systems and enclosed \nconveyor systems shall be equipped with an \napproved automatic sprinkler system. \n❖ \nAutomatic sprinklers are needed because of \nthe difficulty of manual fire suppression \noperations \nin \nconcealed, \nenclosed \nand \nelevated areas (see commentary, Section \n2807.3). \n2808.8 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906and with \na minimum rating of 4-A:60-B:C shall be provided \non all vehicles and equipment operating on piles \nand at all processing equipment. \n❖ \nEach vehicle operating in the area must be \nequipped with a portable fire extinguisher that \nprovides the fire extinguishing equivalent of 19 \nL of water for use on a substantial Class A fire \nand is effective for flammable liquids and \nenergized electrical components. \n2808.9 Material-handling equipment. Approved \nmaterial handling equipment shall be available for \nmoving wood chips, hogged material, wood fines \nand raw product during fire-fighting operations. \n❖ \nBulldozers and power-operated shovel and \nscoop vehicles are examples of the material-\nhandling equipment needed to move stored \nmaterial and, thus, make fire fighting easier.  \n \nPile surfaces can usually be removed with this \ntype of equipment. \n2808.10 Emergency plan. The owner or operator \nshall develop a plan for monitoring, controlling and \nextinguishing spot fires and submit the plan to the \nFire official for review and approval. \n❖ \nAs in all potential hazards, an emergency plan \nshould be designed for monitoring and fighting \nspot fires. The plan must be submitted to the \nFire official for review and approval. \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1260 \n \nreplaces and codifies criteria that were formerly \ncontained in referenced standards (NFPA 46 \nand NFPA 230) but have been withdrawn by \nNFPA. \n2808.4 Pile separation. Piles or stacked product \nshall be separated from buildings, property lines \nand adjacent piles or stacks by a distance of not less \nthan one and one-half times the height of the pile or \nstack. The distance between rows shall be a \nminimum of 9 m. APPROVED fire apparatus \naccess roads shall be provided within the separation \nspace in accordance with Section 503.",
      "commentary": "In order to slow the spread of fire from pile to \npile, as well as to provide the fire department  \nwith tactical access to all parts of the pile \nstorage area, piles must be subdivided by fire \napparatus access roads at least 6 m in clear \nwidth at the base of the piles, in accordance \nwith Section 503.2.1 (see also commentary, \nSection 2809.3). \n \nIn order to slow the spread of fire from pile to \npile or stack to stack, as well as to provide the \nfire department  with tactical access to all parts \nof the pile storage area, piles must be \nsubdivided by fire apparatus access roads at \nleast 6 m in clear width at the base of the piles, \nin accordance with Section 503.2.1. This \nsection also protects fire fighters who may be \noperating equipment between the stack rows of \naging product. The UL test burns showed large \nsections of bales falling nearly 6 m to the \nground when the bales burned through the \ntwine. Establishing a collapse zone around \nthese structures is similar to building collapse \nzones for fire apparatus parking. Distance \nseparation is based on fire fighter safety and \nequipment operation. Future data may be \navailable to revisit radiant heat as it relates to \nadjacent stacks (see also commentary, Section \n2809.3 for fire apparatus access roads). \n2808.5 Combustible \nwaste. \nThe \nstorage, \naccumulation \nand \nhandling \nof \ncombustible \nmaterials and control of vegetation shall comply \nwith Chapter 3.\n\n❖ Section \n304addresses \nvegetation \nand \ncombustible waste requirements for minimizing \nhazards. \n2808.6 Static pile protection. Static piles shall be \nmonitored by an approved means to measure \ntemperatures within the static piles. Internal pile \ntemperatures shall be monitored and recorded \nweekly. Such records shall be maintained. An \noperational \nplan \nindicating \nprocedures \nand \nschedules for the inspection, monitoring and \nrestricting of excessive internal temperatures in \nstatic piles shall be submitted to the Fire official for \nreview and approval.\n\n❖ Inherent to long-term bulk storage of chips, \nfines, compost and hogged materials is internal \nheating, which can progress to spontaneous \ncombustion under certain conditions. Unless \nprocedures are established for measuring \ninternal \ntemperatures, fires \ncould \nburn \nundetected for long periods before smoke is \nseen or produced at the surface. These piles \nmust be monitored on a fixed schedule and \nrecords kept of the results of these inspections. \n2808.7 Pile fire protection. Automatic sprinkler \nprotection shall be provided in conveyor tunnels \nand combustible enclosures that pass under a pile. \nCombustible conveyor systems and enclosed \nconveyor systems shall be equipped with an \napproved automatic sprinkler system.\n\n❖ Automatic sprinklers are needed because of \nthe difficulty of manual fire suppression \noperations \nin \nconcealed, \nenclosed \nand \nelevated areas (see commentary, Section \n2807.3). \n2808.8 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906and with \na minimum rating of 4-A:60-B:C shall be provided \non all vehicles and equipment operating on piles \nand at all processing equipment.\n\n❖ Each vehicle operating in the area must be \nequipped with a portable fire extinguisher that \nprovides the fire extinguishing equivalent of 19 \nL of water for use on a substantial Class A fire \nand is effective for flammable liquids and \nenergized electrical components. \n2808.9 Material-handling equipment. Approved \nmaterial handling equipment shall be available for \nmoving wood chips, hogged material, wood fines \nand raw product during fire-fighting operations.\n\n❖ Bulldozers and power-operated shovel and \nscoop vehicles are examples of the material-\nhandling equipment needed to move stored \nmaterial and, thus, make fire fighting easier.  \n \nPile surfaces can usually be removed with this \ntype of equipment. \n2808.10 Emergency plan. The owner or operator \nshall develop a plan for monitoring, controlling and \nextinguishing spot fires and submit the plan to the \nFire official for review and approval.\n\n❖ As in all potential hazards, an emergency plan \nshould be designed for monitoring and fighting \nspot fires. The plan must be submitted to the \nFire official for review and approval. \n-",
      "chapter_id": "ch28",
      "section_id": "sec2808"
    },
    {
      "page": 91,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1261 \n \nSECTION 2809 EXTERIOR STORAGE \nOF FINISHED LUMBER AND SOLID \nBIOFUEL PRODUCTS \n2809.1 General. Exterior storage of finished \nlumber and solid biofuel products shall comply with \nSections 2809.1 through 2809.5. \n❖ \nThe following sections address the size and \nheight of piles, access roads and fire protection \nrequirements for exterior lumber and solid \nbiofuel storage. \n2809.2 Size of piles. Exterior storage shall be \narranged to form stable piles with a maximum \nheight of 6 m. Piles shall not exceed 4248 m3 in \nvolume. \n❖ \nBulk dimension lumber and solid biofuel \nrepresent fuel packages of considerable \nvolume in occupancies such as wholesale and \nretail yards and distribution warehouses. \nComplicating matters, these facilities are often \nlocated in urban areas and close to the \nconsumer. Forest products processing plants \nand saw-mills, on the other hand, are usually \ncloser to the raw material. Though dimension \nlumber may be harder to ignite than sawdust, \nscrap or waste, once ignited, it may expose \nmore people and property to danger. To \nmanage \nthis \nhazard, \nthe \ncode \nplaces \nlimitations on pile heights and sizes, requires \nfire apparatus access roadways (see Section \n2809.3) and prescribes fire protection features \n(see Section 2809.5). \n \nFor example, pile limitations provide a means \nof controlling the size of potential fires and \nfacilitate the fire-fighting process. Lumber in \nopen piles is often stacked on dunnage to \nprevent damage. Spaces formed by this \nmaterial create a flue space that may not only \ncontribute to fire spread, but also may result in \nstructural collapse of the pile. \n2809.3 Fire \napparatus \naccess \nroads. \nFire \napparatus access roads in accordance with Section \n503shall be located so that a maximum grid system \nunit of 15 m by 45 m is established. \n❖ \nFire apparatus access roads must be spaced \non a maximum grid system as required by this \nsection to provide not only fire department  \naccess to all parts of the pile array, but also fire \nbreaks between piles. This section correlates \nwith Section 2809.2by effectively limiting \nlumber piles to each 45 m by 15 m by 6 m high \nor 4248 m2 between fire apparatus access \nroads. The fire apparatus access roads must \nbe arranged to provide clear, unobstructed \naccess to required yard hydrants (see Section \n2809.5), be a minimum of 6 m wide in \naccordance with Section 503.2.1, have an all-\nweather driving surface in accordance with \nSection 503.2.3, and provide adequate turning \nradii in accordance with Section 503.2.4 (see \nCommentary \nFigure \n2809.3). \nWhere \nAppendix D is also adopted, approved \nturnarounds must be provided so that the fire \napparatus can maneuver to protect exposures, \nas well as fire fighters. \n2809.4 Security. Permanent storage areas shall be \nsurrounded with an approved fence. Fences shall be \nnot less than 1.8 m in height. \nExceptions: \n1. Lumber piles inside of buildings and \nproduction mills for lumber, plywood and \nveneer. \n2. Solid biofuel piles inside of buildings and \nagro-industrial processing facilities for solid \nbiomass feedstock. \n❖ \nFences for site security must be installed \naround the perimeter of the storage yard to limit \naccess to stored materials and deter theft, \nvandalism and arson. This section assumes \nthat equivalent security is provided where \nstorage is confined to a building. Open \nstructures or weather shelters over stored \nmaterials do not qualify for the exception. \n2809.5 Fire protection. An approved hydrant and \nhose \nsystem \nor \nportable \nfire-extinguishing \nequipment suitable for the fire hazard involved shall \nbe provided for open storage yards. Hydrant and \nhose systems shall be installed in accordance with \nNFPA 24. Portable fire extinguishers complying \nwith Section 906shall be located so that the distance \nof travel from the nearest unit does not exceed 23 \nm. \n❖ \nOpen storage yards can involve significant land \nareas and are often situated a substantial \ndistance from public rights-of-way and public \nfire mains. Yard hydrant and private fire service \nmain systems facilitate ready access to water \nfor fire fighting by public or private fire-fighting \nforces. The yard hydrant system must be fed \nby a water supply of sufficient volume and \nduration to provide adequate protection where \nthe public water supply provides inadequate \nvolume or pressure to protect the facility. The \nfire flows required will, of necessity, be \nsubstantial because of the large land areas that \ncan be included within the boundaries of a \nlumber yard. Water may need to be delivered \nto the scene by fire department  tankers in rural \nareas where there is no public water supply. \nFurther information and guidance on water \nsupplies may be obtained from NFPA 1142 and \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1261 \n \nSECTION 2809 EXTERIOR STORAGE \nOF FINISHED LUMBER AND SOLID \nBIOFUEL PRODUCTS \n2809.1 General. Exterior storage of finished \nlumber and solid biofuel products shall comply with \nSections 2809.1 through 2809.5.",
      "commentary": "The following sections address the size and \nheight of piles, access roads and fire protection \nrequirements for exterior lumber and solid \nbiofuel storage. \n2809.2 Size of piles. Exterior storage shall be \narranged to form stable piles with a maximum \nheight of 6 m. Piles shall not exceed 4248 m3 in \nvolume.\n\n❖ Bulk dimension lumber and solid biofuel \nrepresent fuel packages of considerable \nvolume in occupancies such as wholesale and \nretail yards and distribution warehouses. \nComplicating matters, these facilities are often \nlocated in urban areas and close to the \nconsumer. Forest products processing plants \nand saw-mills, on the other hand, are usually \ncloser to the raw material. Though dimension \nlumber may be harder to ignite than sawdust, \nscrap or waste, once ignited, it may expose \nmore people and property to danger. To \nmanage \nthis \nhazard, \nthe \ncode \nplaces \nlimitations on pile heights and sizes, requires \nfire apparatus access roadways (see Section \n2809.3) and prescribes fire protection features \n(see Section 2809.5). \n \nFor example, pile limitations provide a means \nof controlling the size of potential fires and \nfacilitate the fire-fighting process. Lumber in \nopen piles is often stacked on dunnage to \nprevent damage. Spaces formed by this \nmaterial create a flue space that may not only \ncontribute to fire spread, but also may result in \nstructural collapse of the pile. \n2809.3 Fire \napparatus \naccess \nroads. \nFire \napparatus access roads in accordance with Section \n503shall be located so that a maximum grid system \nunit of 15 m by 45 m is established.\n\n❖ Fire apparatus access roads must be spaced \non a maximum grid system as required by this \nsection to provide not only fire department  \naccess to all parts of the pile array, but also fire \nbreaks between piles. This section correlates \nwith Section 2809.2by effectively limiting \nlumber piles to each 45 m by 15 m by 6 m high \nor 4248 m2 between fire apparatus access \nroads. The fire apparatus access roads must \nbe arranged to provide clear, unobstructed \naccess to required yard hydrants (see Section \n2809.5), be a minimum of 6 m wide in \naccordance with Section 503.2.1, have an all-\nweather driving surface in accordance with \nSection 503.2.3, and provide adequate turning \nradii in accordance with Section 503.2.4 (see \nCommentary \nFigure \n2809.3). \nWhere \nAppendix D is also adopted, approved \nturnarounds must be provided so that the fire \napparatus can maneuver to protect exposures, \nas well as fire fighters. \n2809.4 Security. Permanent storage areas shall be \nsurrounded with an approved fence. Fences shall be \nnot less than 1.8 m in height. \nExceptions: \n1. Lumber piles inside of buildings and \nproduction mills for lumber, plywood and \nveneer. \n2. Solid biofuel piles inside of buildings and \nagro-industrial processing facilities for solid \nbiomass feedstock.\n\n❖ Fences for site security must be installed \naround the perimeter of the storage yard to limit \naccess to stored materials and deter theft, \nvandalism and arson. This section assumes \nthat equivalent security is provided where \nstorage is confined to a building. Open \nstructures or weather shelters over stored \nmaterials do not qualify for the exception. \n2809.5 Fire protection. An approved hydrant and \nhose \nsystem \nor \nportable \nfire-extinguishing \nequipment suitable for the fire hazard involved shall \nbe provided for open storage yards. Hydrant and \nhose systems shall be installed in accordance with \nNFPA 24. Portable fire extinguishers complying \nwith Section 906shall be located so that the distance \nof travel from the nearest unit does not exceed 23 \nm.\n\n❖ Open storage yards can involve significant land \nareas and are often situated a substantial \ndistance from public rights-of-way and public \nfire mains. Yard hydrant and private fire service \nmain systems facilitate ready access to water \nfor fire fighting by public or private fire-fighting \nforces. The yard hydrant system must be fed \nby a water supply of sufficient volume and \nduration to provide adequate protection where \nthe public water supply provides inadequate \nvolume or pressure to protect the facility. The \nfire flows required will, of necessity, be \nsubstantial because of the large land areas that \ncan be included within the boundaries of a \nlumber yard. Water may need to be delivered \nto the scene by fire department  tankers in rural \nareas where there is no public water supply. \nFurther information and guidance on water \nsupplies may be obtained from NFPA 1142 and \n-",
      "chapter_id": "ch28",
      "section_id": "sec2809"
    },
    {
      "page": 92,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1262 \n \nthe \nInternational \nFire \nService \nTraining \nAssociation \n(IFSTA) \nPumping \nApparatus \nDriver/Operator Handbook. Installation \nof \nprivate fire protection systems must conform to \nthe appropriate NFPA standards, including: \nyard hydrants and private fire mains (NFPA \n24); water tanks for private fire protection \n(NFPA 22) and stationary fire pumps (NFPA \n20). \n \nPortable fire extinguishers must be provided for \nincipient fire fighting and be protected from \nfreezing. Additionally, approved hose houses, \nproperly equipped as described in NFPA 24, \nmay be connected to the yard hydrant system. \nTravel distance to an extinguisher is limited to \n23 m so that manual efforts can be undertaken \nwhile the fire is still small enough to respond to \nfirst-aid fire-fighting efforts. \nSECTION 2810 OUTDOOR STORAGE \nOF PALLETS AT PALLET \nMANUFACTURING AND RECYCLING \nFACILITIES \n2810.1 General. The outside storage of wood \npallets and wood composite pallets on the same site \nas a pallet manufacturing or pallet recycling facility \nshall comply with Sections 2810.2 through \n2810.11. \n❖ \nPallets can create a significant fire hazard \nwithout proper on-site storage. This section \ndeals specifically with pallets associated with \nthe manufacturing or recycling of such pallets \nversus the storage of idle pallets as addressed \nin Section 315. For these reasons, this section \nuniquely applies to pallet manufacturing and \nrecycling facilities. This section is intended to \nreduce \nthe \nlikelihood \nof \nfire \nat \npallet \nmanufacturing and recycling facilities through \nbest practices. In the event that a fire does \noccur, measures are described that will \nmitigate the spread of fire to adjoining \nstructures \nand \nproperties \nthrough \nthe \nestablishment of pallet pile spacing between \nbuildings \nand \nproperty \nlines. \n“Important \nbuilding,” as used in Chapters 23, 57, and 61, \nis already a defined term in NFPA 30. It is the \nsame concept as used for tank storage of \nflammable and combustible liquids. \n \nThe provisions within Section 2810 provide \nvarious \nsafeguards \nto address \npossible \nhazards such as site plans, fire prevention, \nsecurity and clearance from property lines and \nimportant buildings on site. The storage areas \nare fluid environments where pallets are being \nmoved and replaced on a daily basis. The \noutdoor storage area of pallet manufacturing \nand \nrecycling \nfacilities \nis \nan \nactive \nmanagement environment. Personnel are a \nconstant presence within the storage area so \nthat fire hazards can be identified and reported \nin order to take immediate corrective action. \nStorage yards are organized by pallet type and \ninto recycle streams for high operational \nefficiency, kept sufficiently free of waste and \ndebris, and secured by fenced-in perimeters \nthat are well maintained. \n2810.2 Site plan. Each site shall maintain a current \nsite plan. The site plan shall be submitted to the Fire \nofficial for approval and contain all of the \nfollowing: \n1. Lot lines. \n2. Utilities. \n3. Size, location and type of construction of the \nbuildings on the property. \n4. Presence of the fire protection systems. \n5. Water supply sources for fire-fighting \npurposes. \n6. Location of hazardous material storage areas. \n7. Location of pallet storage. \n8. Equipment protected with a dust collection \nsystem. \n9. Fire apparatus access roads. \n10. Designated smoking areas. \n11. Location of fire alarm control panels. \n❖ \nThe site plan is important to the fire department  \nto be best prepared for emergencies and to \nreference \nthis \ninformation \nduring \nan \nemergency. This also helps to better train the \nemployees on the hazards and restrictions \nwithin the facility. This section provides the \nnecessary language to require the site plan to \nbe submitted and approved. \n2810.3 Fire prevention plan. The owner or \nowner’s authorized representative shall submit a \nfire prevention plan for review and approval by the \nFire official that includes all of the following: \n1. Frequency of walk-through inspections to \nverify compliance with the plan. \n2. Hot work permit program in accordance with \nChapter 35. \n3. Preventative \nmaintenance \nprogram \nfor \nequipment associated with pallet activities. \n4. Inspection, testing and maintenance of fire \nprotection systems in accordance with \nChapter 9. \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1262 \n \nthe \nInternational \nFire \nService \nTraining \nAssociation \n(IFSTA) \nPumping \nApparatus \nDriver/Operator Handbook. Installation \nof \nprivate fire protection systems must conform to \nthe appropriate NFPA standards, including: \nyard hydrants and private fire mains (NFPA \n24); water tanks for private fire protection \n(NFPA 22) and stationary fire pumps (NFPA \n20). \n \nPortable fire extinguishers must be provided for \nincipient fire fighting and be protected from \nfreezing. Additionally, approved hose houses, \nproperly equipped as described in NFPA 24, \nmay be connected to the yard hydrant system. \nTravel distance to an extinguisher is limited to \n23 m so that manual efforts can be undertaken \nwhile the fire is still small enough to respond to \nfirst-aid fire-fighting efforts. \nSECTION 2810 OUTDOOR STORAGE \nOF PALLETS AT PALLET \nMANUFACTURING AND RECYCLING \nFACILITIES \n2810.1 General. The outside storage of wood \npallets and wood composite pallets on the same site \nas a pallet manufacturing or pallet recycling facility \nshall comply with Sections 2810.2 through \n2810.11.",
      "commentary": "Pallets can create a significant fire hazard \nwithout proper on-site storage. This section \ndeals specifically with pallets associated with \nthe manufacturing or recycling of such pallets \nversus the storage of idle pallets as addressed \nin Section 315. For these reasons, this section \nuniquely applies to pallet manufacturing and \nrecycling facilities. This section is intended to \nreduce \nthe \nlikelihood \nof \nfire \nat \npallet \nmanufacturing and recycling facilities through \nbest practices. In the event that a fire does \noccur, measures are described that will \nmitigate the spread of fire to adjoining \nstructures \nand \nproperties \nthrough \nthe \nestablishment of pallet pile spacing between \nbuildings \nand \nproperty \nlines. \n“Important \nbuilding,” as used in Chapters 23, 57, and 61, \nis already a defined term in NFPA 30. It is the \nsame concept as used for tank storage of \nflammable and combustible liquids. \n \nThe provisions within Section 2810 provide \nvarious \nsafeguards \nto address \npossible \nhazards such as site plans, fire prevention, \nsecurity and clearance from property lines and \nimportant buildings on site. The storage areas \nare fluid environments where pallets are being \nmoved and replaced on a daily basis. The \noutdoor storage area of pallet manufacturing \nand \nrecycling \nfacilities \nis \nan \nactive \nmanagement environment. Personnel are a \nconstant presence within the storage area so \nthat fire hazards can be identified and reported \nin order to take immediate corrective action. \nStorage yards are organized by pallet type and \ninto recycle streams for high operational \nefficiency, kept sufficiently free of waste and \ndebris, and secured by fenced-in perimeters \nthat are well maintained. \n2810.2 Site plan. Each site shall maintain a current \nsite plan. The site plan shall be submitted to the Fire \nofficial for approval and contain all of the \nfollowing: \n1. Lot lines. \n2. Utilities. \n3. Size, location and type of construction of the \nbuildings on the property. \n4. Presence of the fire protection systems. \n5. Water supply sources for fire-fighting \npurposes. \n6. Location of hazardous material storage areas. \n7. Location of pallet storage. \n8. Equipment protected with a dust collection \nsystem. \n9. Fire apparatus access roads. \n10. Designated smoking areas. \n11. Location of fire alarm control panels.\n\n❖ The site plan is important to the fire department  \nto be best prepared for emergencies and to \nreference \nthis \ninformation \nduring \nan \nemergency. This also helps to better train the \nemployees on the hazards and restrictions \nwithin the facility. This section provides the \nnecessary language to require the site plan to \nbe submitted and approved. \n2810.3 Fire prevention plan. The owner or \nowner’s authorized representative shall submit a \nfire prevention plan for review and approval by the \nFire official that includes all of the following: \n1. Frequency of walk-through inspections to \nverify compliance with the plan. \n2. Hot work permit program in accordance with \nChapter 35. \n3. Preventative \nmaintenance \nprogram \nfor \nequipment associated with pallet activities. \n4. Inspection, testing and maintenance of fire \nprotection systems in accordance with \nChapter 9. \n-",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 93,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1263 \n \n❖ \nAs part of the overall strategy of this section, \nthe owner has the responsibility to put together \na fire prevention plan to be reviewed and \napproved by the Fire official. This plan focuses \non aspects such as hot work and properly \nfunctioning equipment that may be a source of \nignition. The owner is responsible for making \nsure the fire protection systems are maintained \nand in service. This section is not requiring fire \nprotection systems, but if they are installed, \nthey must be maintained. \n2810.4 Fire safety and evacuation plan. The \nowner or owner’s authorized representative shall \nprepare and train employees in an approved fire \nsafety and evacuation plan in accordance with \nChapter 4. \n❖ \nMuch of the success of managing the storage \nof such pallets, which are often being moved, \nis to have a strong fire safety and evacuation \nplan. Employees need to be properly trained \nfor the plan to be effective. \n2810.5 Security management plan. The owner or \nowner’s authorized representative shall prepare a \nsecurity management plan based on a security risk \nassessment and shall make the plan and assessment \navailable to the Fire official upon request. \n❖ \nLack of security is more of a risk in some areas \nthan in others. Without enough security in \nsome locations, arson and other ignition \nsources due to open access may be a problem. \nThis section is written in such a way that the \nowner needs to determine whether there is a \nsecurity risk at the site and if so, how it is being \naddressed. This plan and the assessment \nneed to be available to the Fire official so they \ncan be familiarized with the risk and how it is \nbeing addressed. \n2810.6 Clearance to property line. Stacks of \npallets shall not be stored within 0.75 times the \nstack height or 2.4 m of the property line, whichever \nis greater, or shall comply with Section 2810.11. \n❖ \nThis section addresses the separation from the \nproperty line to address exposure risks from a \nfire on adjacent property or a pallet fire on \nspreading to the adjoining property. The criteria \nrequire the greater of 2.4 m or 0.75 times the \nstack height. If the height of the pile is 4.5 m, \nthe separation distance required would be \n3.375 m (4.5 m × 0.75 = 3.375 m). The \nmaximum pile height is set at 6 m by Section \n2810.8; therefore, the maximum separation to \nadjoining property lines is 4.5 m (6 m × 0.75 = \n4.5 m). See Commentary Figure 2810.6. \n2810.7 Clearance to important buildings. Stacks \nof pallets shall not be stored within 0.75 times the \nstack height of any important building on site, or \nshall comply with Section 2810.11. \n❖ \nThis section addresses separation from \nimportant buildings on site versus separation \nfrom property lines. In this case, a minimum is \nnot provided. Instead, simply a calculation of \n75 percent of the pile height is the necessary \nseparation. An 2.4 m separation would be \nrequired if the pile height is 3200 mm (2.4 \nm/0.75 = 3.2 m. Note that the pile height is \nlimited to 6 m by Section 2810.8. Therefore, the \nnecessary separation distance will be a \nmaximum of 4.5 m (6 m × 0.75 m). See \nCommentary Figure 2810.6. \n2810.8 Height. Pallet stacks shall not exceed 6 m \nin height. \n❖ \nThis section simply sets a maximum pile height \nof 6 m. This limits the fuel load and provides \nstability. \n2810.9 Fire flow. Fire-flow requirements for the \nsite shall be determined by the Fire official. \n❖ \nFire-flow needs will vary based on a variety of \nfactors. Depending where such a facility is \nlocated, there may be water readily available or \nit could be a rural location where water supplies \nare limited. Also, it may depend on the \nequipment available to the fire department  and \nhow they will fight such a fire. This section \nprovides the authority and responsibility to the \nFire official to decide what the fire-flow needs \nare. \n2810.10 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with Section 906. \n❖ \nThis section is intended to make sure that \nextinguishers are spaced in relation to the \nspecific hazard of the pallet storage. Section \n906 would essentially require a 23 m maximum \ndistance from pallet stacks. \n2810.11 Alternative approach. Where approved \nby the Fire official, pallet stacks are permitted to be \nlocated closer to a property line or structure than as \nrequired by Sections 2810.6 and 2810.7 where \nadditional fire protection is provided, including, but \nnot limited to, the following: \n1. The storage yard areas and materials-\nhandling equipment selection, design, and \narrangement are based on an approved risk \nassessment. \n2. Automatic fire detection that transmits an \nalarm to a supervising station in accordance \nwith NFPA 72. \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1263",
      "commentary": "As part of the overall strategy of this section, \nthe owner has the responsibility to put together \na fire prevention plan to be reviewed and \napproved by the Fire official. This plan focuses \non aspects such as hot work and properly \nfunctioning equipment that may be a source of \nignition. The owner is responsible for making \nsure the fire protection systems are maintained \nand in service. This section is not requiring fire \nprotection systems, but if they are installed, \nthey must be maintained. \n2810.4 Fire safety and evacuation plan. The \nowner or owner’s authorized representative shall \nprepare and train employees in an approved fire \nsafety and evacuation plan in accordance with \nChapter 4.\n\n❖ Much of the success of managing the storage \nof such pallets, which are often being moved, \nis to have a strong fire safety and evacuation \nplan. Employees need to be properly trained \nfor the plan to be effective. \n2810.5 Security management plan. The owner or \nowner’s authorized representative shall prepare a \nsecurity management plan based on a security risk \nassessment and shall make the plan and assessment \navailable to the Fire official upon request.\n\n❖ Lack of security is more of a risk in some areas \nthan in others. Without enough security in \nsome locations, arson and other ignition \nsources due to open access may be a problem. \nThis section is written in such a way that the \nowner needs to determine whether there is a \nsecurity risk at the site and if so, how it is being \naddressed. This plan and the assessment \nneed to be available to the Fire official so they \ncan be familiarized with the risk and how it is \nbeing addressed. \n2810.6 Clearance to property line. Stacks of \npallets shall not be stored within 0.75 times the \nstack height or 2.4 m of the property line, whichever \nis greater, or shall comply with Section 2810.11.\n\n❖ This section addresses the separation from the \nproperty line to address exposure risks from a \nfire on adjacent property or a pallet fire on \nspreading to the adjoining property. The criteria \nrequire the greater of 2.4 m or 0.75 times the \nstack height. If the height of the pile is 4.5 m, \nthe separation distance required would be \n3.375 m (4.5 m × 0.75 = 3.375 m). The \nmaximum pile height is set at 6 m by Section \n2810.8; therefore, the maximum separation to \nadjoining property lines is 4.5 m (6 m × 0.75 = \n4.5 m). See Commentary Figure 2810.6. \n2810.7 Clearance to important buildings. Stacks \nof pallets shall not be stored within 0.75 times the \nstack height of any important building on site, or \nshall comply with Section 2810.11.\n\n❖ This section addresses separation from \nimportant buildings on site versus separation \nfrom property lines. In this case, a minimum is \nnot provided. Instead, simply a calculation of \n75 percent of the pile height is the necessary \nseparation. An 2.4 m separation would be \nrequired if the pile height is 3200 mm (2.4 \nm/0.75 = 3.2 m. Note that the pile height is \nlimited to 6 m by Section 2810.8. Therefore, the \nnecessary separation distance will be a \nmaximum of 4.5 m (6 m × 0.75 m). See \nCommentary Figure 2810.6. \n2810.8 Height. Pallet stacks shall not exceed 6 m \nin height.\n\n❖ This section simply sets a maximum pile height \nof 6 m. This limits the fuel load and provides \nstability. \n2810.9 Fire flow. Fire-flow requirements for the \nsite shall be determined by the Fire official.\n\n❖ Fire-flow needs will vary based on a variety of \nfactors. Depending where such a facility is \nlocated, there may be water readily available or \nit could be a rural location where water supplies \nare limited. Also, it may depend on the \nequipment available to the fire department  and \nhow they will fight such a fire. This section \nprovides the authority and responsibility to the \nFire official to decide what the fire-flow needs \nare. \n2810.10 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with Section 906.\n\n❖ This section is intended to make sure that \nextinguishers are spaced in relation to the \nspecific hazard of the pallet storage. Section \n906 would essentially require a 23 m maximum \ndistance from pallet stacks. \n2810.11 Alternative approach. Where approved \nby the Fire official, pallet stacks are permitted to be \nlocated closer to a property line or structure than as \nrequired by Sections 2810.6 and 2810.7 where \nadditional fire protection is provided, including, but \nnot limited to, the following: \n1. The storage yard areas and materials-\nhandling equipment selection, design, and \narrangement are based on an approved risk \nassessment. \n2. Automatic fire detection that transmits an \nalarm to a supervising station in accordance \nwith NFPA 72. \n-",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 94,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1264 \n \n3. Fire apparatus access roads around all \nstorage areas. \n❖ \nThis section addresses the fact that in some \ncases, the separation distances from property \nlines and buildings on site, as required by \nSections 2810.6 and 2810.7, cannot always be \nachieved \ndue \nto \nspace \nlimitations \nor \noperational needs of the facility. This section \nprovides a solution to allow lesser separation \ndistances where certain conditions are met. \nThis list contains a requirement for a risk \nassessment to determine the level of hazard. \nThis type of analysis may reveal ignition \nhazards or locations and configurations that \ncreate the greatest concern. In addition, this \nsection would require a fire alarm system and \nmore restrictive fire apparatus access road \nplacement. Instead of the typical requirement \nfor fire apparatus access roads in accordance \nSection 503 to within 45 m of a building or \nfacility, this section would require such roads \naround the entire facility.\n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1264 \n \n3. Fire apparatus access roads around all \nstorage areas.",
      "commentary": "This section addresses the fact that in some \ncases, the separation distances from property \nlines and buildings on site, as required by \nSections 2810.6 and 2810.7, cannot always be \nachieved \ndue \nto \nspace \nlimitations \nor \noperational needs of the facility. This section \nprovides a solution to allow lesser separation \ndistances where certain conditions are met. \nThis list contains a requirement for a risk \nassessment to determine the level of hazard. \nThis type of analysis may reveal ignition \nhazards or locations and configurations that \ncreate the greatest concern. In addition, this \nsection would require a fire alarm system and \nmore restrictive fire apparatus access road \nplacement. Instead of the typical requirement \nfor fire apparatus access roads in accordance \nSection 503 to within 45 m of a building or \nfacility, this section would require such roads \naround the entire facility.\n-",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 95,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1265 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 1142—Standard on Water Supplies for Suburban and Rural Fire Fighting 2012 Edition. Quincy \nMA: National Fire Protection Association, 2012. \n3. Pumping Apparatus Driver/Operator Handbook. Stillwater, OK: International Fire service Training \nAssociation, 2015. \n \n \n \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1265 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 1142—Standard on Water Supplies for Suburban and Rural Fire Fighting 2012 Edition. Quincy \nMA: National Fire Protection Association, 2012. \n3. Pumping Apparatus Driver/Operator Handbook. Stillwater, OK: International Fire service Training \nAssociation, 2015. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 96,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1266 \n \nFIGURES OF CHAPTER 28 \n \n \n \n \nCommentary FIGURE 2809.3 \nLUMBER YARD FIRE APPARATUS ACCESS ROADS \n \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1266 \n \nFIGURES OF CHAPTER 28 \n \n \n \n \nCommentary FIGURE 2809.3 \nLUMBER YARD FIRE APPARATUS ACCESS ROADS \n \n-",
      "commentary": "",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 97,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1267 \n \n \nCommentary FIGURE 2810.6 \nMAXIMUM CLEARANCE TO PROPERTY LINES AND IMPORTANT BUILDINGS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nMAX. 4.5 m\nDISTANCE REQUIRED\n(225 mm X 6 m)\nDISTANCE REQUIRED\n(225 mm X 6 m)\nMAX. 4.5 m\n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1267 \n \n \nCommentary FIGURE 2810.6 \nMAXIMUM CLEARANCE TO PROPERTY LINES AND IMPORTANT BUILDINGS \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nMAX. 4.5 m\nDISTANCE REQUIRED\n(225 mm X 6 m)\nDISTANCE REQUIRED\n(225 mm X 6 m)\nMAX. 4.5 m\n-",
      "commentary": "",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 98,
      "text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1268 \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES \n \n  \nSBC 801-CC-2024 \n1268 \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch28",
      "section_id": "sec2810"
    },
    {
      "page": 99,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1269 \n \n—MANUFACTURE OF ORGANIC COATINGS \n❖ \nGeneral Comments \n \nThe term “organic coatings” is used to describe \ndiverse compounds formulated to protect \nbuildings, machines and objects from the \neffects of weather, corrosion and hostile \nenvironmental \nexposures. \nPaint \nfor \narchitectural and industrial uses comprises the \nbulk of organic coating production. Most paints \nremain solvent-based, though the use of water-\nbased products is becoming more widespread. \nThe most common solvents include: mineral \nspirits, naphtha (VM&P), xylene, toluene, \nmethyl ethyl ketone (MEK), methyl isobutyl \nketone (MIBK), acetone, ethyl acetate, butyl \nacetate, butanol, isopropanol, ethylene glycol \nand propylene glycol, most of which are Class \nI flammable liquids with flash points less than \n38°C. Other coatings are asphaltic and \nbituminous (for example, roofing tar). Most \nproducts in this category are Class II \ncombustible liquids with flash points between \n38°C and 60°C. \n \nThe \nmanufacture \nof \norganic \ncoatings \nencompasses \noperations \nthat \nproduce \ndecorative \nand \nprotective \ncoatings \nfor \narchitectural uses, industrial products and \nother specialized purposes. Requirements of \nthis chapter address the hazards associated \nwith the manufacture of solvent-based organic \ncoatings. Water-based materials are exempt \nfrom these requirements. \n \nIn 1990, Harris and Swartz explained that the \nmanufacture of organic coatings consists of the \nfollowing six steps: \n• Pigment dispersion. \n• Mixing of raw materials and intermediates. \n• Thinning and tinting. \n• Quality-control testing and adjustment. \n• Filtering. \n• Filling into shipping containers. \n \nOf these six steps, those involving mixing, \nthinning and container filling are of the most \nconcern. Organic solvents are producers of \nstatic electricity, especially when agitated. If \ndissipation of static electricity is not controlled, \nagitation of these fluids can release enough \nenergy to ignite flammable vapors. Static \nsparks are the most common source of ignition \nin organic coating fires. By far, the most \nhazardous organic coating to manufacture is \nnitrocellulose lacquer because of the release \nof \nClass \nI \nflammable \nliquid \nvapors. \nNitrocellulose is commonly shipped and stored \nalcohol-wet. \nThis \nmaterial \nbecomes \nincreasingly unstable as \ntemperatures \nincrease, thus making it capable of breaking \ndown and burning in the absence of oxygen. \nFlammable vapors nearly always exist where \norganic \ncoatings \nare \nmanufactured. \nConsequently, the risk of ignition is usually \npresent. Special precautions must be used to \nprotect electrical and mechanical ignition \nsources. \n \nRequirements of this chapter focus on the \nseparation and control of ignition and fuel \nsources. Housekeeping is also emphasized to \nlimit the quantity of ignitable material. Storage \nof flammable and combustible liquids must \nconform to Chapter 57. Application of organic \ncoatings and other flammable finishes must \nconform to Chapter 24. Aerosol-charging \noperations and storage should conform to both \nChapter 51 and NFPA 30B. Organic peroxide \nstorage must conform to Chapter 62. Cellulose \nnitrate storage and handling are regulated by \nChapter 65. \n \nHazards. \nIn \ndeclining \norder, \nthe \nmost \nhazardous organic coating processes are \nnitrocellulose \nlacquer \nmanufacturing \nand \naerosol-charging operations, followed by those \ninvolving Class I flammable liquids, Class II \ncombustible liquids and resin manufacturing. \nManufacture of water-based products poses \nlittle hazard, although many water-based \ncoatings do exhibit a flash point when tested in \na closed-cup apparatus. Ignition of solvent \nvapors released from products during the \nmanufacturing process and flammable liquid \nspills are considered the most serious hazards \nencountered in daily operations. Concern \nabout both of these scenarios is compounded \nby the fact that the mixing, pumping, agitation \nand filtering of organic chemicals generate \nlarge amounts of static electricity, which is the \nmost common ignition source in paint and \ncoating fires. \n \nInstalled fire protection systems must conform \nto the code and the requirements of SBC 201or \nanother building code in effect at the time of \nconstruction, addition or alteration. Automatic \nsprinklers, foam-water sprinklers or deluge \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1269 \n \n—MANUFACTURE OF ORGANIC COATINGS",
      "commentary": "General Comments \n \nThe term “organic coatings” is used to describe \ndiverse compounds formulated to protect \nbuildings, machines and objects from the \neffects of weather, corrosion and hostile \nenvironmental \nexposures. \nPaint \nfor \narchitectural and industrial uses comprises the \nbulk of organic coating production. Most paints \nremain solvent-based, though the use of water-\nbased products is becoming more widespread. \nThe most common solvents include: mineral \nspirits, naphtha (VM&P), xylene, toluene, \nmethyl ethyl ketone (MEK), methyl isobutyl \nketone (MIBK), acetone, ethyl acetate, butyl \nacetate, butanol, isopropanol, ethylene glycol \nand propylene glycol, most of which are Class \nI flammable liquids with flash points less than \n38°C. Other coatings are asphaltic and \nbituminous (for example, roofing tar). Most \nproducts in this category are Class II \ncombustible liquids with flash points between \n38°C and 60°C. \n \nThe \nmanufacture \nof \norganic \ncoatings \nencompasses \noperations \nthat \nproduce \ndecorative \nand \nprotective \ncoatings \nfor \narchitectural uses, industrial products and \nother specialized purposes. Requirements of \nthis chapter address the hazards associated \nwith the manufacture of solvent-based organic \ncoatings. Water-based materials are exempt \nfrom these requirements. \n \nIn 1990, Harris and Swartz explained that the \nmanufacture of organic coatings consists of the \nfollowing six steps: \n• Pigment dispersion. \n• Mixing of raw materials and intermediates. \n• Thinning and tinting. \n• Quality-control testing and adjustment. \n• Filtering. \n• Filling into shipping containers. \n \nOf these six steps, those involving mixing, \nthinning and container filling are of the most \nconcern. Organic solvents are producers of \nstatic electricity, especially when agitated. If \ndissipation of static electricity is not controlled, \nagitation of these fluids can release enough \nenergy to ignite flammable vapors. Static \nsparks are the most common source of ignition \nin organic coating fires. By far, the most \nhazardous organic coating to manufacture is \nnitrocellulose lacquer because of the release \nof \nClass \nI \nflammable \nliquid \nvapors. \nNitrocellulose is commonly shipped and stored \nalcohol-wet. \nThis \nmaterial \nbecomes \nincreasingly unstable as \ntemperatures \nincrease, thus making it capable of breaking \ndown and burning in the absence of oxygen. \nFlammable vapors nearly always exist where \norganic \ncoatings \nare \nmanufactured. \nConsequently, the risk of ignition is usually \npresent. Special precautions must be used to \nprotect electrical and mechanical ignition \nsources. \n \nRequirements of this chapter focus on the \nseparation and control of ignition and fuel \nsources. Housekeeping is also emphasized to \nlimit the quantity of ignitable material. Storage \nof flammable and combustible liquids must \nconform to Chapter 57. Application of organic \ncoatings and other flammable finishes must \nconform to Chapter 24. Aerosol-charging \noperations and storage should conform to both \nChapter 51 and NFPA 30B. Organic peroxide \nstorage must conform to Chapter 62. Cellulose \nnitrate storage and handling are regulated by \nChapter 65. \n \nHazards. \nIn \ndeclining \norder, \nthe \nmost \nhazardous organic coating processes are \nnitrocellulose \nlacquer \nmanufacturing \nand \naerosol-charging operations, followed by those \ninvolving Class I flammable liquids, Class II \ncombustible liquids and resin manufacturing. \nManufacture of water-based products poses \nlittle hazard, although many water-based \ncoatings do exhibit a flash point when tested in \na closed-cup apparatus. Ignition of solvent \nvapors released from products during the \nmanufacturing process and flammable liquid \nspills are considered the most serious hazards \nencountered in daily operations. Concern \nabout both of these scenarios is compounded \nby the fact that the mixing, pumping, agitation \nand filtering of organic chemicals generate \nlarge amounts of static electricity, which is the \nmost common ignition source in paint and \ncoating fires. \n \nInstalled fire protection systems must conform \nto the code and the requirements of SBC 201or \nanother building code in effect at the time of \nconstruction, addition or alteration. Automatic \nsprinklers, foam-water sprinklers or deluge \n-",
      "chapter_id": "ch29",
      "section_id": "sec2810"
    },
    {
      "page": 100,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1270 \n \nfoam-water sprinklers must be installed and \nmaintained, in accordance with the code and \nthe appropriate referenced standard indicated \nin Chapter 9 of the code where required by \nSBC 201 or the code. Process hazards should \nbe protected by special hazard systems \ndesigned, \ninstalled \nand \nmaintained \nin \naccordance with the code and the appropriate \nNFPA standard (see Table 901.6.1) where \nflammable liquids exist. A method must be \nprovided to notify employees and plant fire \nbrigade personnel if a fire occurs. Portable fire \nextinguishers must be provided in the organic \ncoating area and throughout the facility as \nprovided in Section 2903.5 and Chapter 9. \n❖ \nPurpose \n \nChapter 29 regulates materials and processes \nassociated with the manufacture of paints, as \nwell as bituminous, asphaltic and other organic \ncoatings used for protective or decorative \npurposes. Painting and processes related to \nthe \nmanufacture \nof \nnon-flammable \nand \nnoncombustible or water-based products are \nexempt from the provisions of this chapter. \nApplication of organic coatings is covered by \nChapter 24. Elimination of ignition sources, \nmaintenance of fire protection equipment and \nisolation \nor \nsegregation \nof \nhazardous \noperations are emphasized. \nSECTION 2901 GENERAL \n2901.1 Scope. Organic coating manufacturing \nprocesses shall comply with this chapter, except \nthat this chapter shall not apply to processes \nmanufacturing non-flammable or water thinned \ncoatings or to operations applying coating materials. \n❖ \nManufacture of flammable and combustible \npaints and other protective or decorative \ncoatings is regulated by this chapter. Materials \nand \nprocesses \nassociated \nwith \norganic \ncoatings manufacture may present explosion \nhazards from the ignition of vapors or dusts. \nManufacture of non-flammable or water-based \nproducts and painting operations are not \nregulated by this chapter because hazards \nassociated \nwith \nthose \noperations \nare \ninsignificant. \n2901.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nAny manufacturing operation producing more \nthan 4 L of an organic coating per day must \nobtain approval from the Fire official. The \nprocess of issuing permits gives the Fire official \nan opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion of activities requiring an operational \npermit and Section 105.5.37 for discussion of \nthe specific operational permit for organic \ncoating manufacturing operations. The process \nalso notifies the fire department  of the need for \nprefire planning for the hazardous property. \n2901.3 Maintenance. Structures and their service \nequipment shall be maintained in accordance with \nthis code and NFPA 35. \n❖ \nNFPA 35 is referenced to cover maintenance \nrequirements not specifically addressed by this \nchapter. Note that the prescribed extent of the \nreference to NFPA 35 is to only its \nmaintenance \nprovisions, \nnot \nthe \nentire \nstandard. See commentary to Section 102.7. \nSECTION 2902 DEFINITION \n2902.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC COATING. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2903 GENERAL \nPRECAUTIONS \n2903.1 Building features. \nManufacturing of \norganic coatings shall be done only in buildings that \ndo not have pits or basements. \n❖ \nSBC 201 classifies organic coating processes \nin Group H-2 or H-3 occupancies, depending \non the types and amounts of materials, where \nthe maximum allowable quantity (MAQ) per \ncontrol area of hazardous materials in SBC 201 \nTable 307.1(1) is exceeded. Basements, pits or \ndepressed \nfirst-floor \nconstruction \nare \nprohibited because of the tendency for \nhazardous materials vapors to accumulate in \nlow areas and the difficulty in fighting fires in \nsuch areas and occupancies. \n2903.2 Location. Organic coating manufacturing \noperations and operations incidental to or connected \nwith organic coating manufacturing shall not be \nlocated in buildings having other occupancies. \n❖ \nIncidental occupancies involve operations and \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1270 \n \nfoam-water sprinklers must be installed and \nmaintained, in accordance with the code and \nthe appropriate referenced standard indicated \nin Chapter 9 of the code where required by \nSBC 201 or the code. Process hazards should \nbe protected by special hazard systems \ndesigned, \ninstalled \nand \nmaintained \nin \naccordance with the code and the appropriate \nNFPA standard (see Table 901.6.1) where \nflammable liquids exist. A method must be \nprovided to notify employees and plant fire \nbrigade personnel if a fire occurs. Portable fire \nextinguishers must be provided in the organic \ncoating area and throughout the facility as \nprovided in Section 2903.5 and Chapter 9.",
      "commentary": "Purpose \n \nChapter 29 regulates materials and processes \nassociated with the manufacture of paints, as \nwell as bituminous, asphaltic and other organic \ncoatings used for protective or decorative \npurposes. Painting and processes related to \nthe \nmanufacture \nof \nnon-flammable \nand \nnoncombustible or water-based products are \nexempt from the provisions of this chapter. \nApplication of organic coatings is covered by \nChapter 24. Elimination of ignition sources, \nmaintenance of fire protection equipment and \nisolation \nor \nsegregation \nof \nhazardous \noperations are emphasized. \nSECTION 2901 GENERAL \n2901.1 Scope. Organic coating manufacturing \nprocesses shall comply with this chapter, except \nthat this chapter shall not apply to processes \nmanufacturing non-flammable or water thinned \ncoatings or to operations applying coating materials.\n\n❖ Manufacture of flammable and combustible \npaints and other protective or decorative \ncoatings is regulated by this chapter. Materials \nand \nprocesses \nassociated \nwith \norganic \ncoatings manufacture may present explosion \nhazards from the ignition of vapors or dusts. \nManufacture of non-flammable or water-based \nproducts and painting operations are not \nregulated by this chapter because hazards \nassociated \nwith \nthose \noperations \nare \ninsignificant. \n2901.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ Any manufacturing operation producing more \nthan 4 L of an organic coating per day must \nobtain approval from the Fire official. The \nprocess of issuing permits gives the Fire official \nan opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion of activities requiring an operational \npermit and Section 105.5.37 for discussion of \nthe specific operational permit for organic \ncoating manufacturing operations. The process \nalso notifies the fire department  of the need for \nprefire planning for the hazardous property. \n2901.3 Maintenance. Structures and their service \nequipment shall be maintained in accordance with \nthis code and NFPA 35.\n\n❖ NFPA 35 is referenced to cover maintenance \nrequirements not specifically addressed by this \nchapter. Note that the prescribed extent of the \nreference to NFPA 35 is to only its \nmaintenance \nprovisions, \nnot \nthe \nentire \nstandard. See commentary to Section 102.7. \nSECTION 2902 DEFINITION \n2902.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC COATING.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2903 GENERAL \nPRECAUTIONS \n2903.1 Building features. \nManufacturing of \norganic coatings shall be done only in buildings that \ndo not have pits or basements.\n\n❖ SBC 201 classifies organic coating processes \nin Group H-2 or H-3 occupancies, depending \non the types and amounts of materials, where \nthe maximum allowable quantity (MAQ) per \ncontrol area of hazardous materials in SBC 201 \nTable 307.1(1) is exceeded. Basements, pits or \ndepressed \nfirst-floor \nconstruction \nare \nprohibited because of the tendency for \nhazardous materials vapors to accumulate in \nlow areas and the difficulty in fighting fires in \nsuch areas and occupancies. \n2903.2 Location. Organic coating manufacturing \noperations and operations incidental to or connected \nwith organic coating manufacturing shall not be \nlocated in buildings having other occupancies.\n\n❖ Incidental occupancies involve operations and \n-",
      "chapter_id": "ch29",
      "section_id": "sec2901"
    },
    {
      "page": 101,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1271 \n \nactivities closely related to the primary \noccupancy and are necessary for efficient, \ncontinuous \nand \nsafe \norganic \ncoatings \nmanufacture. Administration, storage, shipping \nand receiving, as well as other related but not \nindispensable operations, should be located in \nseparate buildings. Separations must have a \nfire-resistance rating, separation distance or a \ncombination of the two as required by SBC \n201. \n2903.3 Fire-fighting access. Organic coating \nmanufacturing operations shall be accessible from \nnot less than one side for the purpose of fire control. \nApproved aisles shall be maintained for the \nunobstructed movement of personnel and fire \nsuppression equipment. \n❖ \nAccess from at least one side conforming to \nSections 503 and 504 is required. fire \ndepartment  connections, fire protection valves, \nyard \nhydrants \nand \nrelated \nfire-fighting \nequipment should be sited with respect to the \nprovided access and hazards present (see \ncommentary, Chapter 5). Fire department  pre-\nincident plans should consider operational \nalternatives if the access is unusable when \nonly one means of access is provided. Design \nand layout of equipment and processes must \nfacilitate access for fire control. If provided, \nstandpipes and hose reels should be located at \nintersections between aisles to facilitate \nmovement of \nhose \nlines. \nPortable \nfire \nextinguishers must be located in the path of \negress travel. \n2903.4 Fire protection systems. Fire protection \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with Chapter 9. \n❖ \nFire \nprotection \nmust \nbe \ncontinuously \nmaintained in order to remain effective. Prior \npermission of the Fire official is required for \ntemporary outages for maintenance, repair, \ntesting, alterations or additions. The Fire official \nmay require special protection or precautions \nduring any outage period. Every effort must be \nmade to restore service as quickly as possible \n(see commentary, Chapter 9). \n2903.5 Portable fire extinguishers. Not less than \none portable fire extinguisher complying with \nSection 906for extra hazard shall be provided in \norganic coating areas. \n❖ \nAt least one fire extinguisher is required, sized \nand located for the extra hazardous nature of \norganic coatings operations. The addition of \nwheeled fire extinguishers could provide more \nextinguishing agent, longer discharge time and \ngreater stream reach for the higher hazard in \nlarge area operations. \n2903.6 Open flames. Open flames and direct-fired \nheating devices shall be prohibited in areas where \nflammable vapor air mixtures exist. \n❖ \nOnly indirect heat equipment employing hot \nwater, steam or warm air, or heat equipment \napproved for use in Class I, Division 2, Group \nD hazardous locations must be used where \nflammable vapor-air mixtures exist. \n2903.7 Smoking. Smoking shall be prohibited in \naccordance with Section 310. \n❖ \nSmoking is prohibited in and around organic \ncoating manufacturing areas, in accordance \nwith Section 310, to control this ignition \nsource. Approved signs must be posted at \nentrances and throughout the manufacturing \narea. Locations approved for smoking should \nbe separated from the manufacturing area by \nfire-resistance-rated construction and provided \nwith separate ventilation. \n2903.8 Power \nequipment. \nPower-operated \nequipment and industrial trucks shall be of a type \napproved for the location. \n❖ \nSection 309of the code, Section 7-6 of NFPA \n35 and NFPA 505 provide guidance on use, \nclassification of hazards and selection of \nindustrial lift trucks. \n2903.9 Tank maintenance. The cleaning of tanks \nand vessels that have contained flammable or \ncombustible liquids shall be performed under the \nsupervision of persons knowledgeable of the fire \nand explosion potential. \n❖ \nTrained people well versed in the hazards of \nthe tank cleaning process must supervise the \ncleaning of tanks containing flammable or \ncombustible vapors. NFPA 326 provides useful \nguidance on tank-cleaning safety practices. \nOxygen deficiency and explosion potential \nhazards are paramount concerns. \n2903.9.1 \nRepairs. Where necessary to make \nrepairs involving “hot work,” the work shall be \nauthorized by the responsible individual before the \nwork begins. \n❖ \nExtreme caution must be exercised when \nwelding and cutting in or around flammable or \ncombustible liquid tanks. Chapter 35 specifies \nsafety requirements for welding and cutting \noperations and, in Section 3510, regulates hot \nwork on tanks containing, or having contained, \nflammable or combustible liquids. Specific \nreference to NFPA 326 is also included in that \nsection. See the commentary to Section 3510. \n2903.9.2 \nEmpty \ncontainers. \nEmpty \nflammable or combustible liquid containers shall be \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1271 \n \nactivities closely related to the primary \noccupancy and are necessary for efficient, \ncontinuous \nand \nsafe \norganic \ncoatings \nmanufacture. Administration, storage, shipping \nand receiving, as well as other related but not \nindispensable operations, should be located in \nseparate buildings. Separations must have a \nfire-resistance rating, separation distance or a \ncombination of the two as required by SBC \n201. \n2903.3 Fire-fighting access. Organic coating \nmanufacturing operations shall be accessible from \nnot less than one side for the purpose of fire control. \nApproved aisles shall be maintained for the \nunobstructed movement of personnel and fire \nsuppression equipment.",
      "commentary": "Access from at least one side conforming to \nSections 503 and 504 is required. fire \ndepartment  connections, fire protection valves, \nyard \nhydrants \nand \nrelated \nfire-fighting \nequipment should be sited with respect to the \nprovided access and hazards present (see \ncommentary, Chapter 5). Fire department  pre-\nincident plans should consider operational \nalternatives if the access is unusable when \nonly one means of access is provided. Design \nand layout of equipment and processes must \nfacilitate access for fire control. If provided, \nstandpipes and hose reels should be located at \nintersections between aisles to facilitate \nmovement of \nhose \nlines. \nPortable \nfire \nextinguishers must be located in the path of \negress travel. \n2903.4 Fire protection systems. Fire protection \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with Chapter 9.\n\n❖ Fire \nprotection \nmust \nbe \ncontinuously \nmaintained in order to remain effective. Prior \npermission of the Fire official is required for \ntemporary outages for maintenance, repair, \ntesting, alterations or additions. The Fire official \nmay require special protection or precautions \nduring any outage period. Every effort must be \nmade to restore service as quickly as possible \n(see commentary, Chapter 9). \n2903.5 Portable fire extinguishers. Not less than \none portable fire extinguisher complying with \nSection 906for extra hazard shall be provided in \norganic coating areas.\n\n❖ At least one fire extinguisher is required, sized \nand located for the extra hazardous nature of \norganic coatings operations. The addition of \nwheeled fire extinguishers could provide more \nextinguishing agent, longer discharge time and \ngreater stream reach for the higher hazard in \nlarge area operations. \n2903.6 Open flames. Open flames and direct-fired \nheating devices shall be prohibited in areas where \nflammable vapor air mixtures exist.\n\n❖ Only indirect heat equipment employing hot \nwater, steam or warm air, or heat equipment \napproved for use in Class I, Division 2, Group \nD hazardous locations must be used where \nflammable vapor-air mixtures exist. \n2903.7 Smoking. Smoking shall be prohibited in \naccordance with Section 310.\n\n❖ Smoking is prohibited in and around organic \ncoating manufacturing areas, in accordance \nwith Section 310, to control this ignition \nsource. Approved signs must be posted at \nentrances and throughout the manufacturing \narea. Locations approved for smoking should \nbe separated from the manufacturing area by \nfire-resistance-rated construction and provided \nwith separate ventilation. \n2903.8 Power \nequipment. \nPower-operated \nequipment and industrial trucks shall be of a type \napproved for the location.\n\n❖ Section 309of the code, Section 7-6 of NFPA \n35 and NFPA 505 provide guidance on use, \nclassification of hazards and selection of \nindustrial lift trucks. \n2903.9 Tank maintenance. The cleaning of tanks \nand vessels that have contained flammable or \ncombustible liquids shall be performed under the \nsupervision of persons knowledgeable of the fire \nand explosion potential.\n\n❖ Trained people well versed in the hazards of \nthe tank cleaning process must supervise the \ncleaning of tanks containing flammable or \ncombustible vapors. NFPA 326 provides useful \nguidance on tank-cleaning safety practices. \nOxygen deficiency and explosion potential \nhazards are paramount concerns. \n2903.9.1 \nRepairs. Where necessary to make \nrepairs involving “hot work,” the work shall be \nauthorized by the responsible individual before the \nwork begins.\n\n❖ Extreme caution must be exercised when \nwelding and cutting in or around flammable or \ncombustible liquid tanks. Chapter 35 specifies \nsafety requirements for welding and cutting \noperations and, in Section 3510, regulates hot \nwork on tanks containing, or having contained, \nflammable or combustible liquids. Specific \nreference to NFPA 326 is also included in that \nsection. See the commentary to Section 3510. \n2903.9.2 \nEmpty \ncontainers. \nEmpty \nflammable or combustible liquid containers shall be \n-",
      "chapter_id": "ch29",
      "section_id": "sec2901"
    },
    {
      "page": 102,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1272 \n \nremoved to a detached, outside location and, if not \ncleaned on the premises, the empty containers shall \nbe removed from the plant as soon as practical. \n❖ \nPartially full and empty containers may pose an \neven greater hazard than full containers. \nResidual liquid must be completely removed \nand flammable vapors vented or purged from \ncontainers before they can be considered safe. \nUnused containers must be promptly removed \nfrom the premises. A special detached storage \nfacility may be used for containers awaiting \ncleaning or disposal (see commentary, Section \n5003.2.5). \n2903.10 Drainage. Drainage facilities shall be \nprovided to direct flammable and combustible \nliquid leakage and fire protection water to an \napproved location away from the building, any \nother structure, storage area or adjoining premises. \n❖ \nSite drainage must be arranged to minimize \nhazards to adjacent properties and constructed \nto keep spills on site and away from significant \nbuildings, means of egress and access routes. \nSee Chapter 57 for further guidance on above-\nground diking and drainage. \n2903.11 Alarm system. An approved fire alarm \nsystem shall be provided in accordance with Section \n907. \n❖ \nA manual fire alarm system is required in areas \nwhere organic coatings are manufactured (see \ncommentary, Section 907.2.5). \nSECTION 2904 ELECTRICAL \nEQUIPMENT AND PROTECTION \n2904.1 Wiring and equipment. Electrical wiring \nand equipment shall comply with this chapter and \nshall be installed in accordance with SBC 401. \n❖ \nSBC 401 and the requirements of this section \napply to electrical wiring and equipment to \nreduce the fire hazard associated with the \npresence of such equipment in areas where \norganic coatings are being manufactured. \n2904.2 Hazardous locations. Where Class I \nliquids are exposed to the air, the design of \nequipment and ventilation of structures shall be \nsuch as to limit the Class I, Division 1, locations to \nthe following: \n1. Piping trenches. \n2. The interior of equipment. \n3. The immediate vicinity of pumps or \nequipment locations, such as dispensing \nstations, open centrifuges, plate and frame \nfilters, opened vacuum filters, change cans \nand the surfaces of open equipment. The \nimmediate vicinity shall include a zone \nextending from the vapor liberation point 1.5 \nm horizontally in all directions and vertically \nfrom the floor to a level 900 mm above the \nhighest point of vapor liberation. \n❖ \nClass I, Division 1, hazardous locations are \nareas where flammable or explosive vapors \ngenerally exist in quantities sufficient to support \nan ignition (vapor-air concentrations within the \nflammable range). Piping trenches and other \ndepressed areas will accumulate vapors \nbecause these vapors are usually heavier than \nair. Vapor production generally creates higher \nconcentrations where flammable liquids are \ndispensed. Other areas must be adequately \nventilated to disperse and dilute vapors to \nprevent \nflammable \nor \nexplosive \nconcentrations. The zone description in Item 3 \nshould be used to define the limitations of the \n“immediate vicinity.” Most flammable vapors \nare susceptible to ignition within relatively \nnarrow \nconcentrations \nin \nair \nso \nthese \nboundaries provide a relatively good safety \nmargin. \n2904.2.1 \nOther locations. Locations within \nthe confines of the manufacturing room where \nClass I liquids are handled shall be Class I, Division \n2, except locations indicated in Section 2904.2. \n❖ \nClass I, Division 2, locations include all areas \nwhere flammable vapors may be liberated in \nsufficient quantities to present a hazard should \nan accidental release or spill occur. Areas \nextending beyond the boundaries defined in \nSection 2904.2, such as processing areas for \nClass I liquids, should be considered as such \nlocations. NFPA 497 provides useful guidance \nfor determining the extent of electrically \nclassified boundaries. When Class II liquids are \nhandled and the ambient temperature is cooler \nthan the liquid’s flash point, ordinary electrical \nequipment may be used, provided precautions \nare taken to prevent hot metal or slag from \nfalling into the liquid. \n2904.2.2 \nOrdinary equipment. Ordinary \nelectrical equipment, including switchgear, shall be \nprohibited, except where installed in a room \nmaintained under positive pressure with respect to \nthe hazardous area. The air or other media utilized \nfor pressurization shall be obtained from a source \nthat will not cause any amount or type of flammable \nvapor to be introduced into the room. \n❖ \nElectrical equipment not classified for use in \nhazardous locations must be installed in \nseparate rooms and provided with positive-\npressure ventilation to prevent infiltration of \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1272 \n \nremoved to a detached, outside location and, if not \ncleaned on the premises, the empty containers shall \nbe removed from the plant as soon as practical.",
      "commentary": "Partially full and empty containers may pose an \neven greater hazard than full containers. \nResidual liquid must be completely removed \nand flammable vapors vented or purged from \ncontainers before they can be considered safe. \nUnused containers must be promptly removed \nfrom the premises. A special detached storage \nfacility may be used for containers awaiting \ncleaning or disposal (see commentary, Section \n5003.2.5). \n2903.10 Drainage. Drainage facilities shall be \nprovided to direct flammable and combustible \nliquid leakage and fire protection water to an \napproved location away from the building, any \nother structure, storage area or adjoining premises.\n\n❖ Site drainage must be arranged to minimize \nhazards to adjacent properties and constructed \nto keep spills on site and away from significant \nbuildings, means of egress and access routes. \nSee Chapter 57 for further guidance on above-\nground diking and drainage. \n2903.11 Alarm system. An approved fire alarm \nsystem shall be provided in accordance with Section \n907.\n\n❖ A manual fire alarm system is required in areas \nwhere organic coatings are manufactured (see \ncommentary, Section 907.2.5). \nSECTION 2904 ELECTRICAL \nEQUIPMENT AND PROTECTION \n2904.1 Wiring and equipment. Electrical wiring \nand equipment shall comply with this chapter and \nshall be installed in accordance with SBC 401.\n\n❖ SBC 401 and the requirements of this section \napply to electrical wiring and equipment to \nreduce the fire hazard associated with the \npresence of such equipment in areas where \norganic coatings are being manufactured. \n2904.2 Hazardous locations. Where Class I \nliquids are exposed to the air, the design of \nequipment and ventilation of structures shall be \nsuch as to limit the Class I, Division 1, locations to \nthe following: \n1. Piping trenches. \n2. The interior of equipment. \n3. The immediate vicinity of pumps or \nequipment locations, such as dispensing \nstations, open centrifuges, plate and frame \nfilters, opened vacuum filters, change cans \nand the surfaces of open equipment. The \nimmediate vicinity shall include a zone \nextending from the vapor liberation point 1.5 \nm horizontally in all directions and vertically \nfrom the floor to a level 900 mm above the \nhighest point of vapor liberation.\n\n❖ Class I, Division 1, hazardous locations are \nareas where flammable or explosive vapors \ngenerally exist in quantities sufficient to support \nan ignition (vapor-air concentrations within the \nflammable range). Piping trenches and other \ndepressed areas will accumulate vapors \nbecause these vapors are usually heavier than \nair. Vapor production generally creates higher \nconcentrations where flammable liquids are \ndispensed. Other areas must be adequately \nventilated to disperse and dilute vapors to \nprevent \nflammable \nor \nexplosive \nconcentrations. The zone description in Item 3 \nshould be used to define the limitations of the \n“immediate vicinity.” Most flammable vapors \nare susceptible to ignition within relatively \nnarrow \nconcentrations \nin \nair \nso \nthese \nboundaries provide a relatively good safety \nmargin. \n2904.2.1 \nOther locations. Locations within \nthe confines of the manufacturing room where \nClass I liquids are handled shall be Class I, Division \n2, except locations indicated in Section 2904.2.\n\n❖ Class I, Division 2, locations include all areas \nwhere flammable vapors may be liberated in \nsufficient quantities to present a hazard should \nan accidental release or spill occur. Areas \nextending beyond the boundaries defined in \nSection 2904.2, such as processing areas for \nClass I liquids, should be considered as such \nlocations. NFPA 497 provides useful guidance \nfor determining the extent of electrically \nclassified boundaries. When Class II liquids are \nhandled and the ambient temperature is cooler \nthan the liquid’s flash point, ordinary electrical \nequipment may be used, provided precautions \nare taken to prevent hot metal or slag from \nfalling into the liquid. \n2904.2.2 \nOrdinary equipment. Ordinary \nelectrical equipment, including switchgear, shall be \nprohibited, except where installed in a room \nmaintained under positive pressure with respect to \nthe hazardous area. The air or other media utilized \nfor pressurization shall be obtained from a source \nthat will not cause any amount or type of flammable \nvapor to be introduced into the room.\n\n❖ Electrical equipment not classified for use in \nhazardous locations must be installed in \nseparate rooms and provided with positive-\npressure ventilation to prevent infiltration of \n-",
      "chapter_id": "ch29",
      "section_id": "sec2904"
    },
    {
      "page": 103,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1273 \n \nflammable vapors. Care must be taken to avoid \nusing air for ventilation that is contaminated \nwith flammable vapors. Outside air taken from \na source well above the adjacent grade is \nusually preferred. NFPA 496 provides useful \nguidance on the design of purged enclosures \nfor electrical equipment. \n2904.3 Bonding. Equipment including, but not \nlimited to, tanks, machinery and piping shall be \nbonded and connected to a ground where an \nignitable mixture is capable of being present. \n❖ \nBoth bonding and grounding prevent the \naccumulation of static charges and accidental \nrelease of electrical energy that could cause an \nignition. The bond and ground may be \nphysically applied or be a part of the design of \nthe apparatus (see Commentary Figure \n2904.3). \n2904.3.1 \nPiping. \nElectrically \nisolated \nsections of metallic piping or equipment shall be \ngrounded or bonded to the other grounded portions \nof the system. \n❖ \nIn order to maintain the continuity of the \ngrounding path for all portions of a tank and \npiping system that do not form a continuous \nconductive path, each electrically isolated \nsection of piping must be independently \ngrounded or, alternatively, be bonded to \nanother properly grounded portion of the \nsystem. \n2904.3.2 \nVehicles. Tank vehicles loaded or \nunloaded through open connections shall be \ngrounded and bonded to the receiving system. \n❖ \nThe bond between the tank vehicle and the \nreceiving system may be designed into the \ndispensing equipment or require physical \nattachment by the operator (a bond wire is \noften part of the dispensing hose). The system \nmust also be grounded. \n2904.3.3 \nContainers. Where a flammable \nmixture is transferred from one portable container \nto another, a bond shall be provided between the \ntwo containers, and one shall be grounded. \n❖ \nLike tank vehicles, the dispensing hose may \nhave the bond designed into the equipment or, \nif no such bond exists, a separate bond may \nneed to be applied by the operator. A system \nground must also be present. \n2904.4 Ground. Metal framing of buildings shall \nbe grounded with resistance of not more than 5 \nohms. \n❖ \nIn order to reduce the likelihood of static \nelectricity being generated involving any \nportion of the structure, the metal structural \nframe of Type II metal buildings or, for that \nmatter, the metal frame of a building of any \nconstruction type, must be bonded together \nand grounded with a maximum resistance of 5 \nohms. \nSECTION 2905 PROCESS \nSTRUCTURES \n2905.1 Design. \nProcess \nstructures \nshall \nbe \ndesigned and constructed in accordance with SBC \n201. \n❖ \nSBC 201 classifies organic coating processes \nin occupancy Group H-2 or H-3, depending on \nthe type and amounts of materials, where the \nMAQ of hazardous materials in Table 307.1(1) \nof that code is exceeded. SBC 201 Section 418 \nfurther regulates these structures as to their \nphysical configuration, location and finished \nproduct storage. See the commentary to SBC \n201 Sections 418.1 through 418.6 for further \ninformation. \n2905.2 Fire apparatus access. Fire apparatus \naccess complying with Section 503shall be provided \nfor the purpose of fire control to not less than one \nside of organic coating manufacturing operations. \n❖ \nAccess from at least one side that conforms to \nSection 503 is required. Fire department  \nconnections, fire protection valves, yard \nhydrants and related fire-fighting equipment \nshould be located for ready access to hazards. \nFire department  preincident plans should \nconsider operational alternatives if the access \nis unusable where only one means of access is \nprovided. \n2905.3 Drainage. Drainage facilities shall be \nprovided in accordance with Section 2903.10 where \ntopographical conditions are such that flammable \nand combustible liquids are capable of flowing from \nthe organic coating manufacturing operation so as \nto constitute a fire hazard to other premises. \n❖ \nFacility design should consider both spill \ncontainment and control provisions. Drains \nmust discharge to approved containment \nbasins. The location of containment facilities \nmust not endanger adjacent facilities (see \nSections 2903.10 and 5004.2). \n2905.4 Explosion control. Explosion control shall \nbe provided in areas subject to potential \ndeflagration hazards as indicated in NFPA 35. \nExplosion control shall be provided in accordance \nwith Section 911. \n❖ \nExplosion control is required where Class I \nliquids or flammable dusts create a potential \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1273 \n \nflammable vapors. Care must be taken to avoid \nusing air for ventilation that is contaminated \nwith flammable vapors. Outside air taken from \na source well above the adjacent grade is \nusually preferred. NFPA 496 provides useful \nguidance on the design of purged enclosures \nfor electrical equipment. \n2904.3 Bonding. Equipment including, but not \nlimited to, tanks, machinery and piping shall be \nbonded and connected to a ground where an \nignitable mixture is capable of being present.",
      "commentary": "Both bonding and grounding prevent the \naccumulation of static charges and accidental \nrelease of electrical energy that could cause an \nignition. The bond and ground may be \nphysically applied or be a part of the design of \nthe apparatus (see Commentary Figure \n2904.3). \n2904.3.1 \nPiping. \nElectrically \nisolated \nsections of metallic piping or equipment shall be \ngrounded or bonded to the other grounded portions \nof the system.\n\n❖ In order to maintain the continuity of the \ngrounding path for all portions of a tank and \npiping system that do not form a continuous \nconductive path, each electrically isolated \nsection of piping must be independently \ngrounded or, alternatively, be bonded to \nanother properly grounded portion of the \nsystem. \n2904.3.2 \nVehicles. Tank vehicles loaded or \nunloaded through open connections shall be \ngrounded and bonded to the receiving system.\n\n❖ The bond between the tank vehicle and the \nreceiving system may be designed into the \ndispensing equipment or require physical \nattachment by the operator (a bond wire is \noften part of the dispensing hose). The system \nmust also be grounded. \n2904.3.3 \nContainers. Where a flammable \nmixture is transferred from one portable container \nto another, a bond shall be provided between the \ntwo containers, and one shall be grounded.\n\n❖ Like tank vehicles, the dispensing hose may \nhave the bond designed into the equipment or, \nif no such bond exists, a separate bond may \nneed to be applied by the operator. A system \nground must also be present. \n2904.4 Ground. Metal framing of buildings shall \nbe grounded with resistance of not more than 5 \nohms.\n\n❖ In order to reduce the likelihood of static \nelectricity being generated involving any \nportion of the structure, the metal structural \nframe of Type II metal buildings or, for that \nmatter, the metal frame of a building of any \nconstruction type, must be bonded together \nand grounded with a maximum resistance of 5 \nohms. \nSECTION 2905 PROCESS \nSTRUCTURES \n2905.1 Design. \nProcess \nstructures \nshall \nbe \ndesigned and constructed in accordance with SBC \n201.\n\n❖ SBC 201 classifies organic coating processes \nin occupancy Group H-2 or H-3, depending on \nthe type and amounts of materials, where the \nMAQ of hazardous materials in Table 307.1(1) \nof that code is exceeded. SBC 201 Section 418 \nfurther regulates these structures as to their \nphysical configuration, location and finished \nproduct storage. See the commentary to SBC \n201 Sections 418.1 through 418.6 for further \ninformation. \n2905.2 Fire apparatus access. Fire apparatus \naccess complying with Section 503shall be provided \nfor the purpose of fire control to not less than one \nside of organic coating manufacturing operations.\n\n❖ Access from at least one side that conforms to \nSection 503 is required. Fire department  \nconnections, fire protection valves, yard \nhydrants and related fire-fighting equipment \nshould be located for ready access to hazards. \nFire department  preincident plans should \nconsider operational alternatives if the access \nis unusable where only one means of access is \nprovided. \n2905.3 Drainage. Drainage facilities shall be \nprovided in accordance with Section 2903.10 where \ntopographical conditions are such that flammable \nand combustible liquids are capable of flowing from \nthe organic coating manufacturing operation so as \nto constitute a fire hazard to other premises.\n\n❖ Facility design should consider both spill \ncontainment and control provisions. Drains \nmust discharge to approved containment \nbasins. The location of containment facilities \nmust not endanger adjacent facilities (see \nSections 2903.10 and 5004.2). \n2905.4 Explosion control. Explosion control shall \nbe provided in areas subject to potential \ndeflagration hazards as indicated in NFPA 35. \nExplosion control shall be provided in accordance \nwith Section 911.\n\n❖ Explosion control is required where Class I \nliquids or flammable dusts create a potential \n-",
      "chapter_id": "ch29",
      "section_id": "sec2905"
    },
    {
      "page": 104,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1274 \n \ndeflagration hazard; as defined by NFPA 35. \nSection 911and SBC 201 Section 414.5.1 \nprescribe requirements for explosion control. \nNFPA 68 also provides guidance on this \nsubject. \n2905.5 Ventilation. Enclosed structures in which \nClass I liquids are processed or handled shall be \nventilated at a rate of not less than 5.08 liters per \nsecond per square meters of solid floor area. \nVentilation shall be accomplished by exhaust fans \nthat take suction at floor levels and discharge to a \nsafe \nlocation \noutside \nthe \nstructure. \nNoncontaminated intake air shall be introduced in \nsuch a manner that all portions of solid floor areas \nare provided with continuous uniformly distributed \nair movement. \n❖ \nVentilation systems must be designed to \nprevent the accumulation of vapors in the \nbuilding where Class I flammable liquids are \nprocessed. Uncontaminated air, preferably \nfrom a source outside the building, should be \ndistributed to dilute and disperse vapors over \nthe entire solid floor area and then discharge \nthem to a safe location outside the building. A \nventilation rate of 5.08 liters per second per \nsquare meters is required. \n2905.6 Heating. Heating provided in hazardous \nareas shall be by indirect means. Ignition sources \nsuch as open flames or electrical heating elements, \nexcept as provided for in Section 2904, shall not be \npermitted within the structure. \n❖ \nOnly indirect-heat appliances are permitted in \nhazardous areas. Steam or hot-water radiators \nand forced warm air may be used, provided the \nfans and heat sources are located outside the \nhazardous area. Appliances and devices using \nor producing open flames, electrical elements \nor electric arcs are prohibited. \nSECTION 2906 PROCESS MILLS AND \nKETTLES \n2906.1 Mills. \nMills, \noperating \nwith \nclose \nclearances, which process flammable and heat-\nsensitive materials, such as nitro-cellulose, shall be \nlocated \nin \na \ndetached \nbuilding \nor \nin \na \nnoncombustible \nstructure \nwithout \nother \noccupancies. The amount of nitrocellulose or other \nflammable material brought into the area shall not \nbe more than the amount required for a batch. \n❖ \nMilling of heat-sensitive materials, such as \nnitrocellulose, is an extraordinary hazard that \nmust be located in single-purpose buildings, \naway from other uses and high-hazard \noperations. Pebble mills pose a special vapor \nignition hazard caused by static electricity. \nBoth the grinding material and inner lining of \nthese mills are made of materials with good \ninsulating \ncharacteristics. \nBecause \nstatic \nelectricity is produced during milling, it has \nnowhere to go. Generally, the atmosphere \ninside of this type of mill is made either partially \nor totally inert using nitrogen or carbon dioxide \ngas to prevent ignition. \n2906.2 Mixers. Mixers shall be of the enclosed \ntype or, where of the open type, shall be provided \nwith properly fitted covers. Where flow is by \ngravity, a shutoff valve shall be installed as close as \npractical to the mixer, and a control valve shall be \nprovided near the end of the fill pipe. \n❖ \nLike any other part of the manufacturing \nprocess, mixing organic chemicals produces \nlarge quantities of static electricity. These \nrequirements provide for controlling fires by \nsmothering (closing the cover or lid) and \ninterrupting fuel flow (closing the product \nvalves). \n2906.3 Open kettles. Open kettles shall be located \nin an outside area provided with a protective roof; \nin \na \nseparate \nstructure \nof \nnoncombustible \nconstruction; or separated from other areas by a \nnoncombustible wall having a fire-resistance rating \nof not less than 2 hours. \n❖ \nKettles and reactors are large warming vessels \nused to cook various solid, liquid and gaseous \nmaterials, including monomers, which are \nusually solids or liquids, to initiate a controlled \nchemical reaction to produce resins. Most \noperations \nare \nexothermic \nand \ninvolve \ncontrolled polymerization. Finished resins are \nmixed with solvents, pigments and additives \n(for example, quality-control agents, texture \nmaterials, glass beads, and so on.) to form the \nfinished \nproduct \nin \norganic \ncoating \nmanufacturing. Principal dangers associated \nwith open-fire kettles or reactors include the \nignition of flammable vapors and uncontrolled \npolymerization. Vapors are released to the \nsurrounding atmosphere, and uncontrolled \nreactions can lead to spills or discharges from \nthe reactor vessel in open kettles. These \noperations must be conducted in an outside \narea under protective cover, if possible. \nOtherwise, open-fire kettles must be operated \nonly in a separate building of noncombustible \nconstruction. An area separated from the main \nfacility by a 2-hour fire wall or fire barrier would \ncomply with this requirement. The area must be \npositively ventilated, with vapors discharged to \na safe location away from the combustion air \nintake. \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1274 \n \ndeflagration hazard; as defined by NFPA 35. \nSection 911and SBC 201 Section 414.5.1 \nprescribe requirements for explosion control. \nNFPA 68 also provides guidance on this \nsubject. \n2905.5 Ventilation. Enclosed structures in which \nClass I liquids are processed or handled shall be \nventilated at a rate of not less than 5.08 liters per \nsecond per square meters of solid floor area. \nVentilation shall be accomplished by exhaust fans \nthat take suction at floor levels and discharge to a \nsafe \nlocation \noutside \nthe \nstructure. \nNoncontaminated intake air shall be introduced in \nsuch a manner that all portions of solid floor areas \nare provided with continuous uniformly distributed \nair movement.",
      "commentary": "Ventilation systems must be designed to \nprevent the accumulation of vapors in the \nbuilding where Class I flammable liquids are \nprocessed. Uncontaminated air, preferably \nfrom a source outside the building, should be \ndistributed to dilute and disperse vapors over \nthe entire solid floor area and then discharge \nthem to a safe location outside the building. A \nventilation rate of 5.08 liters per second per \nsquare meters is required. \n2905.6 Heating. Heating provided in hazardous \nareas shall be by indirect means. Ignition sources \nsuch as open flames or electrical heating elements, \nexcept as provided for in Section 2904, shall not be \npermitted within the structure.\n\n❖ Only indirect-heat appliances are permitted in \nhazardous areas. Steam or hot-water radiators \nand forced warm air may be used, provided the \nfans and heat sources are located outside the \nhazardous area. Appliances and devices using \nor producing open flames, electrical elements \nor electric arcs are prohibited. \nSECTION 2906 PROCESS MILLS AND \nKETTLES \n2906.1 Mills. \nMills, \noperating \nwith \nclose \nclearances, which process flammable and heat-\nsensitive materials, such as nitro-cellulose, shall be \nlocated \nin \na \ndetached \nbuilding \nor \nin \na \nnoncombustible \nstructure \nwithout \nother \noccupancies. The amount of nitrocellulose or other \nflammable material brought into the area shall not \nbe more than the amount required for a batch.\n\n❖ Milling of heat-sensitive materials, such as \nnitrocellulose, is an extraordinary hazard that \nmust be located in single-purpose buildings, \naway from other uses and high-hazard \noperations. Pebble mills pose a special vapor \nignition hazard caused by static electricity. \nBoth the grinding material and inner lining of \nthese mills are made of materials with good \ninsulating \ncharacteristics. \nBecause \nstatic \nelectricity is produced during milling, it has \nnowhere to go. Generally, the atmosphere \ninside of this type of mill is made either partially \nor totally inert using nitrogen or carbon dioxide \ngas to prevent ignition. \n2906.2 Mixers. Mixers shall be of the enclosed \ntype or, where of the open type, shall be provided \nwith properly fitted covers. Where flow is by \ngravity, a shutoff valve shall be installed as close as \npractical to the mixer, and a control valve shall be \nprovided near the end of the fill pipe.\n\n❖ Like any other part of the manufacturing \nprocess, mixing organic chemicals produces \nlarge quantities of static electricity. These \nrequirements provide for controlling fires by \nsmothering (closing the cover or lid) and \ninterrupting fuel flow (closing the product \nvalves). \n2906.3 Open kettles. Open kettles shall be located \nin an outside area provided with a protective roof; \nin \na \nseparate \nstructure \nof \nnoncombustible \nconstruction; or separated from other areas by a \nnoncombustible wall having a fire-resistance rating \nof not less than 2 hours.\n\n❖ Kettles and reactors are large warming vessels \nused to cook various solid, liquid and gaseous \nmaterials, including monomers, which are \nusually solids or liquids, to initiate a controlled \nchemical reaction to produce resins. Most \noperations \nare \nexothermic \nand \ninvolve \ncontrolled polymerization. Finished resins are \nmixed with solvents, pigments and additives \n(for example, quality-control agents, texture \nmaterials, glass beads, and so on.) to form the \nfinished \nproduct \nin \norganic \ncoating \nmanufacturing. Principal dangers associated \nwith open-fire kettles or reactors include the \nignition of flammable vapors and uncontrolled \npolymerization. Vapors are released to the \nsurrounding atmosphere, and uncontrolled \nreactions can lead to spills or discharges from \nthe reactor vessel in open kettles. These \noperations must be conducted in an outside \narea under protective cover, if possible. \nOtherwise, open-fire kettles must be operated \nonly in a separate building of noncombustible \nconstruction. An area separated from the main \nfacility by a 2-hour fire wall or fire barrier would \ncomply with this requirement. The area must be \npositively ventilated, with vapors discharged to \na safe location away from the combustion air \nintake. \n-",
      "chapter_id": "ch29",
      "section_id": "sec2906"
    },
    {
      "page": 105,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1275 \n \n2906.4 Closed kettles. Contact-heated kettles \ncontaining solvents shall be equipped with safety \ndevices that, in case of a fire, will turn off the \nprocess heat, turn on the cooling medium and inject \ninert gas into the kettle. \n❖ \nClosed reactors confine reaction byproducts \nwithin the vessel in a closed loop system. \nClosed kettles or reactors may be either \ncontinuous or batch reactors. In the former, \nreactants are continuously fed into the system \nas reactant mass and byproducts are removed. \nGenerally, continuous reactors are safer from \na fire protection standpoint. \n \nBy comparison, reactants are fed into the batch \nreactor vessel, which is then sealed before the \nreaction is initiated by the application of heat. \nReaction mass and byproducts are removed \nupon completion of the reaction and a new \nbatch is processed with new raw materials. To \ninterrupt the chemical process once the \nreaction begins, heat must be removed and the \nreaction mass cooled. This often requires the \nsimultaneous venting of gaseous byproducts. \nNormal and emergency pressure relief vents \nmust be arranged to discharge flammable \nvapors to a safe location when necessary. \nAutomatic inerting of the atmosphere further \ndisrupts the reaction process by displacing \noxygen and oxidation byproducts. For further \ninformation, see NFPA 35. \n2906.4.1 \nVaporizer location. The vaporizer \nsection of heat transfer systems that heat closed \nkettles containing solvents shall be remotely \nlocated. \n❖ \nThe vaporizer must be located remotely from \nthe process area. \n2906.5 Kettle controls. The kettle and thin-down \ntank shall be instrumented, controlled and \ninterlocked so that any failure of the controls will \nresult in a safe condition. The kettle shall be \nprovided with a pressure-rupture disc in addition to \nthe primary vent. The vent piping from the rupture \ndisc shall be of minimum length and shall discharge \nto an approved location. The thin-down tank shall \nbe adequately vented. Thinning operations shall be \nprovided with an adequate vapor removal system. \n❖ \nReactors must be provided with automatic \nhigh-temperature limit switches or other \napproved \nautomatic \ntemperature \ncontrol \nmethods. Manual and automatic methods must \nbe provided to interrupt the flow of fuel if a \nflameout or other emergency occurs. The \nrupture disc is intended to vent excess \npressure if the normal vent fails. Ventilation \nmust be by a condenser of adequate size to \nprevent the accumulation of a vapor fog in the \nreactor area. \nSECTION 2907 PROCESS PIPING \n2907.1 Design. Piping, valves and fittings shall be \ndesigned for the working pressures and structural \nstresses to which the piping, valves and fittings will \nbe subjected, and shall be of steel or other material \napproved for the service intended. \n❖ \nSuitability of piping for the intended purpose is \nlargely determined by compatibility with the \nmaterial that it will contain, adequate strength \nunder normal working pressures and durability \nthroughout the intended life of the system. \nMaterials are permitted provided they are \napproved for the intended service. Piping \nsystems for flammable and combustible liquids \nmust comply with Section 5703.6. Good \nengineering judgment is needed in the design \nof these systems. \n2907.2 Valves. Valves shall be of an indicating \ntype. Terminal valves on remote pumping systems \nshall be of the dead man type, shutting off both the \npump and the flow of solvent. \n❖ \nIndicating valves permit the system operator to \ndetermine the position of critical valves at a \nglance. This aids in prompt control of the \nproduct flow if a piping or process failure \noccurs. Dead-man valves interlocked with \nproduct supply pumps cause the interruption of \nproduct flow if there is an operator error. \n2907.3 Support. \nPiping \nsystems \nshall \nbe \nsupported \nadequately \nand protected \nagainst \nphysical damage. Piping shall be pitched to avoid \nunintentional trapping of liquids, or approved \ndrains shall be provided. \n❖ \nIdeally, product lines should be designed \nwithout trapped sections. Cleaning and purging \nof the system is made easier without releasing \nvapors when drains are opened and ignition \nsources are adequately controlled. Sufficient \nsupport and protection of piping prevent \nproduct releases if accidents occur in the \nprocessing area. \n2907.4 Connectors. Approved flexible connectors \nshall be installed where vibration exists or frequent \nmovement is necessary. Hose at dispensing stations \nshall be of an approved type. \n❖ \nRigid connectors either loosen from repeated \nvibration or fail from stresses created. Hose \nshould be reinforced and designed with an \nintegral ground wire to permit container \nbonding. \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1275 \n \n2906.4 Closed kettles. Contact-heated kettles \ncontaining solvents shall be equipped with safety \ndevices that, in case of a fire, will turn off the \nprocess heat, turn on the cooling medium and inject \ninert gas into the kettle.",
      "commentary": "Closed reactors confine reaction byproducts \nwithin the vessel in a closed loop system. \nClosed kettles or reactors may be either \ncontinuous or batch reactors. In the former, \nreactants are continuously fed into the system \nas reactant mass and byproducts are removed. \nGenerally, continuous reactors are safer from \na fire protection standpoint. \n \nBy comparison, reactants are fed into the batch \nreactor vessel, which is then sealed before the \nreaction is initiated by the application of heat. \nReaction mass and byproducts are removed \nupon completion of the reaction and a new \nbatch is processed with new raw materials. To \ninterrupt the chemical process once the \nreaction begins, heat must be removed and the \nreaction mass cooled. This often requires the \nsimultaneous venting of gaseous byproducts. \nNormal and emergency pressure relief vents \nmust be arranged to discharge flammable \nvapors to a safe location when necessary. \nAutomatic inerting of the atmosphere further \ndisrupts the reaction process by displacing \noxygen and oxidation byproducts. For further \ninformation, see NFPA 35. \n2906.4.1 \nVaporizer location. The vaporizer \nsection of heat transfer systems that heat closed \nkettles containing solvents shall be remotely \nlocated.\n\n❖ The vaporizer must be located remotely from \nthe process area. \n2906.5 Kettle controls. The kettle and thin-down \ntank shall be instrumented, controlled and \ninterlocked so that any failure of the controls will \nresult in a safe condition. The kettle shall be \nprovided with a pressure-rupture disc in addition to \nthe primary vent. The vent piping from the rupture \ndisc shall be of minimum length and shall discharge \nto an approved location. The thin-down tank shall \nbe adequately vented. Thinning operations shall be \nprovided with an adequate vapor removal system.\n\n❖ Reactors must be provided with automatic \nhigh-temperature limit switches or other \napproved \nautomatic \ntemperature \ncontrol \nmethods. Manual and automatic methods must \nbe provided to interrupt the flow of fuel if a \nflameout or other emergency occurs. The \nrupture disc is intended to vent excess \npressure if the normal vent fails. Ventilation \nmust be by a condenser of adequate size to \nprevent the accumulation of a vapor fog in the \nreactor area. \nSECTION 2907 PROCESS PIPING \n2907.1 Design. Piping, valves and fittings shall be \ndesigned for the working pressures and structural \nstresses to which the piping, valves and fittings will \nbe subjected, and shall be of steel or other material \napproved for the service intended.\n\n❖ Suitability of piping for the intended purpose is \nlargely determined by compatibility with the \nmaterial that it will contain, adequate strength \nunder normal working pressures and durability \nthroughout the intended life of the system. \nMaterials are permitted provided they are \napproved for the intended service. Piping \nsystems for flammable and combustible liquids \nmust comply with Section 5703.6. Good \nengineering judgment is needed in the design \nof these systems. \n2907.2 Valves. Valves shall be of an indicating \ntype. Terminal valves on remote pumping systems \nshall be of the dead man type, shutting off both the \npump and the flow of solvent.\n\n❖ Indicating valves permit the system operator to \ndetermine the position of critical valves at a \nglance. This aids in prompt control of the \nproduct flow if a piping or process failure \noccurs. Dead-man valves interlocked with \nproduct supply pumps cause the interruption of \nproduct flow if there is an operator error. \n2907.3 Support. \nPiping \nsystems \nshall \nbe \nsupported \nadequately \nand protected \nagainst \nphysical damage. Piping shall be pitched to avoid \nunintentional trapping of liquids, or approved \ndrains shall be provided.\n\n❖ Ideally, product lines should be designed \nwithout trapped sections. Cleaning and purging \nof the system is made easier without releasing \nvapors when drains are opened and ignition \nsources are adequately controlled. Sufficient \nsupport and protection of piping prevent \nproduct releases if accidents occur in the \nprocessing area. \n2907.4 Connectors. Approved flexible connectors \nshall be installed where vibration exists or frequent \nmovement is necessary. Hose at dispensing stations \nshall be of an approved type.\n\n❖ Rigid connectors either loosen from repeated \nvibration or fail from stresses created. Hose \nshould be reinforced and designed with an \nintegral ground wire to permit container \nbonding. \n-",
      "chapter_id": "ch29",
      "section_id": "sec2907"
    },
    {
      "page": 106,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1276 \n \n2907.5 Tests. Before being placed in service, all \npiping shall be free of leaks when tested for not less \nthan 30 minutes at not less than 1.5 times the \nworking pressure or a minimum of 35 kPa at the \nhighest point in the system. \n❖ \nTests are intended to demonstrate system \nintegrity under both normal and abnormal \nconditions. The 50-percent margin represents \na reasonable safety range if a malfunction \noccurs. No test provides absolute certainty that \na failure will not occur. \nSECTION 2908 RAW MATERIALS IN \nPROCESS AREAS \n2908.1 Nitrocellulose quantity. The amount of \nnitrocellulose brought into the operating area shall \nnot exceed the amount required for a work shift. \nNitrocellulose spillage shall be promptly swept up \nand disposed of properly. \n❖ \nNitrocellulose lacquer production is among the \nmost \nhazardous \norganic \ncoatings \nmanufacturing processes. Nitrocellulose can \nsupport combustion in the absence of oxygen \nand is, therefore, considered very dangerous. \nAs \nthe \ntemperature \nof \nalcohol-wet \nnitrocellulose increases, it becomes unstable. \nRelatively small amounts of energy are \nrequired to initiate combustion. Small amounts \nof finely divided nitrocellulose fiber should be \ncleaned up only with a wet-vacuum apparatus. \nLoose nitrocellulose material, scraps and \nwaste should be stored underwater in a metal \ncontainer with a tight-fitting, self-closing or \nautomatic closing lid. The waste container \nshould be removed from the building daily and \nits contents burned at an approved site. See \nChapter 65 for further regulation of pyroxilin \nplastics. \n2908.2 Organic peroxides quantity. Organic \nperoxides brought into the operating area shall be in \nthe original shipping container. When in the \noperating area, the organic peroxide shall not be \nplaced in locations exposed to ignition sources, heat \nor mechanical shocks. \n❖ \nOrganic \nperoxides \nare \nboth \nflammable \nmaterials and strong oxidizers. Many organic \nperoxides are principal components in more \ndangerous compounds such as blasting \nagents. Contamination may sensitize organic \nperoxides, making them especially sensitive to \nheat and shock. Organic peroxides should be \nkept in their original shipping containers to \npermit \neasy \nidentification \nand \nprevent \naccidents while transferring contents to other \ncontainers. \nSECTION 2909 RAW MATERIALS AND \nFINISHED PRODUCTS \n2909.1 General. The storage, handling and use of \nflammable and combustible liquids in process areas \nshall be in accordance with Chapter 57. \n❖ \nChapter 57 details requirements for the \nstorage and handling of flammable liquids. \nMoreover, it prescribes limitations on the size \nand location of containers, tanks and piles of \nflammable liquids in storage. The protection of \nflammable liquids in bulk storage has been the \ntopic of considerable debate in the aftermath of \nthe 1987 Sherwin-Williams warehouse fire. \nFire \nofficials \nshould \ncarefully \nconsider \nprotection requirements. Annexes D and E of \nNFPA 30 contain extensive discussions of \nrecommended protection for bulk flammable \nliquid storage. Also, investigations have been \ncompleted of flammable liquid storage in \nplastic containers. Reports from these tests \nconducted by the National Fire Protection \nResearch Foundation (NFPRF) are available \nfrom NFPA. \n2909.2 Tank storage. Tank storage for flammable \nand combustible liquids located inside of structures \nshall be limited to storage areas at or above grade \nthat are separated from the processing area in \naccordance with SBC 201. Processing equipment \ncontaining flammable and combustible liquids and \nstorage in quantities essential to the continuity of \nthe operations shall not be prohibited in the \nprocessing area. \n❖ \nTank \nstorage \nlocated \nbelow \ngrade \nis \nprohibited. Basements located under grade-\nlevel storage areas should be discouraged. \nBelow-grade \nflammable \nliquid \nfires \nare \nextremely difficult to fight. Similarly, above-\ngrade spills will flow to lower floors, possibly \nresulting in spill fires on more than one building \nlevel. Tank storage of raw materials must be \nconfined to locations at or above grade level. \nTank storage must be separated from the \nprocessing area, in accordance with SBC 201. \nIf possible, these rooms should be accessible \non at least one exterior side of the facility. SBC \n201 Section 418.4 contains requirements for \nthe separation of these areas. \n2909.3 Tank vehicle. Tank car and tank vehicle \nloading and unloading stations for Class I liquids \nshall be separated from the processing area, other \nplant structures, nearest lot line of property that can \nbe built upon or public thoroughfare by a minimum \nclear distance of 7.5 m. \n❖ \nLike other separation requirements, the 7.5 m \nclearance is intended to limit accidental fire \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1276 \n \n2907.5 Tests. Before being placed in service, all \npiping shall be free of leaks when tested for not less \nthan 30 minutes at not less than 1.5 times the \nworking pressure or a minimum of 35 kPa at the \nhighest point in the system.",
      "commentary": "Tests are intended to demonstrate system \nintegrity under both normal and abnormal \nconditions. The 50-percent margin represents \na reasonable safety range if a malfunction \noccurs. No test provides absolute certainty that \na failure will not occur. \nSECTION 2908 RAW MATERIALS IN \nPROCESS AREAS \n2908.1 Nitrocellulose quantity. The amount of \nnitrocellulose brought into the operating area shall \nnot exceed the amount required for a work shift. \nNitrocellulose spillage shall be promptly swept up \nand disposed of properly.\n\n❖ Nitrocellulose lacquer production is among the \nmost \nhazardous \norganic \ncoatings \nmanufacturing processes. Nitrocellulose can \nsupport combustion in the absence of oxygen \nand is, therefore, considered very dangerous. \nAs \nthe \ntemperature \nof \nalcohol-wet \nnitrocellulose increases, it becomes unstable. \nRelatively small amounts of energy are \nrequired to initiate combustion. Small amounts \nof finely divided nitrocellulose fiber should be \ncleaned up only with a wet-vacuum apparatus. \nLoose nitrocellulose material, scraps and \nwaste should be stored underwater in a metal \ncontainer with a tight-fitting, self-closing or \nautomatic closing lid. The waste container \nshould be removed from the building daily and \nits contents burned at an approved site. See \nChapter 65 for further regulation of pyroxilin \nplastics. \n2908.2 Organic peroxides quantity. Organic \nperoxides brought into the operating area shall be in \nthe original shipping container. When in the \noperating area, the organic peroxide shall not be \nplaced in locations exposed to ignition sources, heat \nor mechanical shocks.\n\n❖ Organic \nperoxides \nare \nboth \nflammable \nmaterials and strong oxidizers. Many organic \nperoxides are principal components in more \ndangerous compounds such as blasting \nagents. Contamination may sensitize organic \nperoxides, making them especially sensitive to \nheat and shock. Organic peroxides should be \nkept in their original shipping containers to \npermit \neasy \nidentification \nand \nprevent \naccidents while transferring contents to other \ncontainers. \nSECTION 2909 RAW MATERIALS AND \nFINISHED PRODUCTS \n2909.1 General. The storage, handling and use of \nflammable and combustible liquids in process areas \nshall be in accordance with Chapter 57.\n\n❖ Chapter 57 details requirements for the \nstorage and handling of flammable liquids. \nMoreover, it prescribes limitations on the size \nand location of containers, tanks and piles of \nflammable liquids in storage. The protection of \nflammable liquids in bulk storage has been the \ntopic of considerable debate in the aftermath of \nthe 1987 Sherwin-Williams warehouse fire. \nFire \nofficials \nshould \ncarefully \nconsider \nprotection requirements. Annexes D and E of \nNFPA 30 contain extensive discussions of \nrecommended protection for bulk flammable \nliquid storage. Also, investigations have been \ncompleted of flammable liquid storage in \nplastic containers. Reports from these tests \nconducted by the National Fire Protection \nResearch Foundation (NFPRF) are available \nfrom NFPA. \n2909.2 Tank storage. Tank storage for flammable \nand combustible liquids located inside of structures \nshall be limited to storage areas at or above grade \nthat are separated from the processing area in \naccordance with SBC 201. Processing equipment \ncontaining flammable and combustible liquids and \nstorage in quantities essential to the continuity of \nthe operations shall not be prohibited in the \nprocessing area.\n\n❖ Tank \nstorage \nlocated \nbelow \ngrade \nis \nprohibited. Basements located under grade-\nlevel storage areas should be discouraged. \nBelow-grade \nflammable \nliquid \nfires \nare \nextremely difficult to fight. Similarly, above-\ngrade spills will flow to lower floors, possibly \nresulting in spill fires on more than one building \nlevel. Tank storage of raw materials must be \nconfined to locations at or above grade level. \nTank storage must be separated from the \nprocessing area, in accordance with SBC 201. \nIf possible, these rooms should be accessible \non at least one exterior side of the facility. SBC \n201 Section 418.4 contains requirements for \nthe separation of these areas. \n2909.3 Tank vehicle. Tank car and tank vehicle \nloading and unloading stations for Class I liquids \nshall be separated from the processing area, other \nplant structures, nearest lot line of property that can \nbe built upon or public thoroughfare by a minimum \nclear distance of 7.5 m.\n\n❖ Like other separation requirements, the 7.5 m \nclearance is intended to limit accidental fire \n-",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 107,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1277 \n \nexposure to process, storage and adjacent \nbuildings, as well as other areas. Additionally, \nclearance provides the same protection to the \ntanker or tank car if an incident involving an \nadjacent facility occurs. Finally, clearance \nprovides access for establishing fire-fighting \noperations if an incident occurs. \n2909.3.1 \nLoading. Loading and unloading \nstructures and platforms for flammable and \ncombustible liquids shall be designed and installed \nin accordance with Chapter 57. \n❖ \nChapter \n57 \nspecifies \nrequirements \nfor \nflammable liquid loading and unloading. \nSection 5706.5and Chapter 28 of NFPA 30 \nspecify requirements for tank vehicle and tank \ncar loading and unloading operations, including \nseparate piping and valves for Class I \nflammable liquids, and Class II and III \ncombustible liquids; leak detection on the \ndischarge \nside \nof \ndispensing \npumps; \nprovisions for bonding dispensing equipment to \nthe tank vehicle; and flow control interlocks. \n2909.3.2 \nSafety. Tank cars for flammable \nliquids shall be unloaded such that the safety to \npersons and property is ensured. Tank vehicles for \nflammable and combustible liquids shall be loaded \nand unloaded in accordance with Chapter 57. \n❖ \nSection 5706.6 emphasizes the tank vehicle \noperator’s responsibilities. Essentially, the \noperator must verify that all safety features are \nproperly used and maintained. Before loading \nor unloading the product, the operator must \nverify that required bonding is in place, a liquid \nand vapor-tight connection has been made and \nfill or discharge lines are protected from \nphysical damage. The operator must remain \nwith the vehicle during the loading or unloading \noperation, but not in the cab. \n2909.4 Nitrocellulose \nstorage. \nNitrocellulose \nstorage shall be located on a detached pad or in a \nseparate structure or a room enclosed in accordance \nwith SBC 201. The nitrocellulose storage area shall \nnot be utilized for any other purpose. Electrical \nwiring and equipment installed in storage areas \nadjacent to process areas shall comply with Section \n2904.2. \n❖ \nSolvent-wet nitrocellulose is the most common \ntype associated with lacquer production. In this \ncase, the solvent is usually an alcohol, which is \na Class I flammable liquid. Solvent-wet \nnitrocellulose possesses the same fire-hazard \ncharacteristics as the solvent in which it is \nstored, with important differences noted. \nSolvent-wet \nnitrocellulose \nbecomes \nincreasingly unstable as the temperature rises. \nOnce ignited, nitrocellulose will continue to \nburn even in the absence of oxygen. Therefore, \nextra diligence must be used to prevent ignition \nand fire spread. SBC 201 Section 418.5 \ncontains requirements for the separation of \nthese areas. \n2909.4.1 \nContainers. Nitrocellulose shall \nbe stored in closed containers. Barrels shall be \nstored on end and not more than two tiers high. \nBarrels or other containers of nitrocellulose shall \nnot be opened in the main storage structure but at \nthe point of use or other location intended for that \npurpose. \n❖ \nLike other materials possessing unusual fire-\nhazard characteristics that may be susceptible \nto ignition if improperly handled, nitrocellulose \nmust \nbe \nkept \nin \nits \nDepartment \nof \nTransportation (DOTn) shipping container until \nused. This reduces the likelihood of accidents \nassociated \nwith \nunnecessary \ntransfer \noperations and allows the material to be readily \nidentified by its shipping and DOTn hazard \nlabels. In order to avoid solvent leakage, \ncontainers must not be stored on their sides \nbecause nitrocellulose is commonly shipped in \na wet solvent. One-drum-high storage is \npreferred, \nbut \ntwo-drum-high \nstorage \nis \nallowed. Stacking containers poses the risk of \ntoppling or other physical damage to the \ncontainer with the potential for spillage or \nignition. \n2909.4.2 \nSpills. Spilled nitrocellulose shall \nbe promptly wetted with water and disposed of by \nuse or burning in the open at an approved detached \nlocation. \n❖ \nWetting spills with water will help prevent \nignition by diluting the flammable solvent, \nespecially \nin \nthe \ncase \nof \nalcohol-wet \nnitrocellulose. The spilled material must be \nswept up immediately and placed in a tightly \nclosed metal container and covered with water. \nWaste must be disposed of in accordance with \napplicable \ngovernmental \nenvironmental \nregulations, or denitrated. \n2909.5 Organic peroxide storage. The storage of \norganic peroxides shall be in accordance with \nChapter 62. \n❖ \nOrganic peroxides pose a dual hazard of being \nboth flammable and oxidizing materials (see \nSection \n5001.1). \nAdditionally, \nthese \ncompounds are sensitive to friction, heat and \nshock. \nDetached \nstorage \nbuildings \nare \nrequired where storage exceeds the amounts \nindicated in Table 5003.8.2 due to concerns \nabout the reactivity of the material. These \nbuildings must be constructed in accordance \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1277 \n \nexposure to process, storage and adjacent \nbuildings, as well as other areas. Additionally, \nclearance provides the same protection to the \ntanker or tank car if an incident involving an \nadjacent facility occurs. Finally, clearance \nprovides access for establishing fire-fighting \noperations if an incident occurs. \n2909.3.1 \nLoading. Loading and unloading \nstructures and platforms for flammable and \ncombustible liquids shall be designed and installed \nin accordance with Chapter 57.",
      "commentary": "Chapter \n57 \nspecifies \nrequirements \nfor \nflammable liquid loading and unloading. \nSection 5706.5and Chapter 28 of NFPA 30 \nspecify requirements for tank vehicle and tank \ncar loading and unloading operations, including \nseparate piping and valves for Class I \nflammable liquids, and Class II and III \ncombustible liquids; leak detection on the \ndischarge \nside \nof \ndispensing \npumps; \nprovisions for bonding dispensing equipment to \nthe tank vehicle; and flow control interlocks. \n2909.3.2 \nSafety. Tank cars for flammable \nliquids shall be unloaded such that the safety to \npersons and property is ensured. Tank vehicles for \nflammable and combustible liquids shall be loaded \nand unloaded in accordance with Chapter 57.\n\n❖ Section 5706.6 emphasizes the tank vehicle \noperator’s responsibilities. Essentially, the \noperator must verify that all safety features are \nproperly used and maintained. Before loading \nor unloading the product, the operator must \nverify that required bonding is in place, a liquid \nand vapor-tight connection has been made and \nfill or discharge lines are protected from \nphysical damage. The operator must remain \nwith the vehicle during the loading or unloading \noperation, but not in the cab. \n2909.4 Nitrocellulose \nstorage. \nNitrocellulose \nstorage shall be located on a detached pad or in a \nseparate structure or a room enclosed in accordance \nwith SBC 201. The nitrocellulose storage area shall \nnot be utilized for any other purpose. Electrical \nwiring and equipment installed in storage areas \nadjacent to process areas shall comply with Section \n2904.2.\n\n❖ Solvent-wet nitrocellulose is the most common \ntype associated with lacquer production. In this \ncase, the solvent is usually an alcohol, which is \na Class I flammable liquid. Solvent-wet \nnitrocellulose possesses the same fire-hazard \ncharacteristics as the solvent in which it is \nstored, with important differences noted. \nSolvent-wet \nnitrocellulose \nbecomes \nincreasingly unstable as the temperature rises. \nOnce ignited, nitrocellulose will continue to \nburn even in the absence of oxygen. Therefore, \nextra diligence must be used to prevent ignition \nand fire spread. SBC 201 Section 418.5 \ncontains requirements for the separation of \nthese areas. \n2909.4.1 \nContainers. Nitrocellulose shall \nbe stored in closed containers. Barrels shall be \nstored on end and not more than two tiers high. \nBarrels or other containers of nitrocellulose shall \nnot be opened in the main storage structure but at \nthe point of use or other location intended for that \npurpose.\n\n❖ Like other materials possessing unusual fire-\nhazard characteristics that may be susceptible \nto ignition if improperly handled, nitrocellulose \nmust \nbe \nkept \nin \nits \nDepartment \nof \nTransportation (DOTn) shipping container until \nused. This reduces the likelihood of accidents \nassociated \nwith \nunnecessary \ntransfer \noperations and allows the material to be readily \nidentified by its shipping and DOTn hazard \nlabels. In order to avoid solvent leakage, \ncontainers must not be stored on their sides \nbecause nitrocellulose is commonly shipped in \na wet solvent. One-drum-high storage is \npreferred, \nbut \ntwo-drum-high \nstorage \nis \nallowed. Stacking containers poses the risk of \ntoppling or other physical damage to the \ncontainer with the potential for spillage or \nignition. \n2909.4.2 \nSpills. Spilled nitrocellulose shall \nbe promptly wetted with water and disposed of by \nuse or burning in the open at an approved detached \nlocation.\n\n❖ Wetting spills with water will help prevent \nignition by diluting the flammable solvent, \nespecially \nin \nthe \ncase \nof \nalcohol-wet \nnitrocellulose. The spilled material must be \nswept up immediately and placed in a tightly \nclosed metal container and covered with water. \nWaste must be disposed of in accordance with \napplicable \ngovernmental \nenvironmental \nregulations, or denitrated. \n2909.5 Organic peroxide storage. The storage of \norganic peroxides shall be in accordance with \nChapter 62.\n\n❖ Organic peroxides pose a dual hazard of being \nboth flammable and oxidizing materials (see \nSection \n5001.1). \nAdditionally, \nthese \ncompounds are sensitive to friction, heat and \nshock. \nDetached \nstorage \nbuildings \nare \nrequired where storage exceeds the amounts \nindicated in Table 5003.8.2 due to concerns \nabout the reactivity of the material. These \nbuildings must be constructed in accordance \n-",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 108,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1278 \n \nwith requirements of SBC 201 for Group H \noccupancies, depending on the classification of \nthe organic peroxide involved. Separation \ndistances specified in Table 6204.1.2 are \nintended to reduce the likelihood of an incident \nthat may cause injury or property damage \narising from materials stored adjacent to \nhazardous operations. Adequate access must \nbe provided to facilitate defensive fire-fighting \noperations and support the installed protection. \nIf possible, the fire department  connection or \nconnections should be of the free-standing \ntype located far away from the building along \nthe fire service access route. An organic \nperoxide may be stored inside a building of \nanother occupancy group in control areas in \naccordance with Sections 5003.1.1 and \n6203.1.1. \n \nSigns are to be posted at the entrance and in \nall storage areas. NFPA 704 hazard warning \nsigns \nand \nsigns \nindicating: \n“ORGANIC \nPEROXIDE STORAGE—NO OPEN FLAMES” \nare recommended for this purpose. \n \nOrganic peroxides must be stored in original \nshipping containers. This practice serves the \nfollowing three important purposes: reduces \nthe \nlikelihood \nof \naccidents \ncaused \nby \nunnecessary handling; keeps the material in \nlabeled containers that clearly identify the \ncontents and the hazard; and reduces the \nlikelihood \nof \ncontamination, \nwhich \nmay \nsensitize the material or cause it to decay. \n2909.5.1 \nSize. The size of the package \ncontaining organic peroxide shall be selected so \nthat, as nearly as practical, full packages are utilized \nat one time. Spilled peroxide shall be promptly \ncleaned up and disposed of as specified by the \nsupplier. \n❖ \nAny leftover organic peroxide poses a storage \nand handling problem. Most organic peroxides \nbecome increasingly unstable if contaminated \nwith foreign materials. Organic peroxides may \nspontaneously ignite if exposed to sufficient \nheat or shock because they are both \nflammables and oxidizers. Extreme care must \nbe taken when cleaning up organic peroxide \nspills. Hydrocarbons and other volatile organic \nchemicals may sensitize an organic peroxide. \nExcessive heat or friction during cleanup \noperations could result in a deflagration or \nexplosion if the material is contaminated. \n2909.6 Finished products. Finished products that \nare flammable or combustible liquids shall be stored \noutside of structures, in a separate structure, or in a \nroom separated from the processing area in \naccordance with SBC 201. The storage of finished \nproducts shall be in tanks or closed containers in \naccordance with Chapter 57. \n❖ \nFlammable liquid warehouses must comply \nwith both SBC \n201 \nand \nChapter \n57 \nrequirements. \nThough \nflammable \nliquid \nwarehouses are exempt from storage quantity \nlimitations, pile size and height restrictions still \napply. Separation requirements are contained \nin SBC 201 Section 418.6. \n \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1278 \n \nwith requirements of SBC 201 for Group H \noccupancies, depending on the classification of \nthe organic peroxide involved. Separation \ndistances specified in Table 6204.1.2 are \nintended to reduce the likelihood of an incident \nthat may cause injury or property damage \narising from materials stored adjacent to \nhazardous operations. Adequate access must \nbe provided to facilitate defensive fire-fighting \noperations and support the installed protection. \nIf possible, the fire department  connection or \nconnections should be of the free-standing \ntype located far away from the building along \nthe fire service access route. An organic \nperoxide may be stored inside a building of \nanother occupancy group in control areas in \naccordance with Sections 5003.1.1 and \n6203.1.1. \n \nSigns are to be posted at the entrance and in \nall storage areas. NFPA 704 hazard warning \nsigns \nand \nsigns \nindicating: \n“ORGANIC \nPEROXIDE STORAGE—NO OPEN FLAMES” \nare recommended for this purpose. \n \nOrganic peroxides must be stored in original \nshipping containers. This practice serves the \nfollowing three important purposes: reduces \nthe \nlikelihood \nof \naccidents \ncaused \nby \nunnecessary handling; keeps the material in \nlabeled containers that clearly identify the \ncontents and the hazard; and reduces the \nlikelihood \nof \ncontamination, \nwhich \nmay \nsensitize the material or cause it to decay. \n2909.5.1 \nSize. The size of the package \ncontaining organic peroxide shall be selected so \nthat, as nearly as practical, full packages are utilized \nat one time. Spilled peroxide shall be promptly \ncleaned up and disposed of as specified by the \nsupplier.",
      "commentary": "Any leftover organic peroxide poses a storage \nand handling problem. Most organic peroxides \nbecome increasingly unstable if contaminated \nwith foreign materials. Organic peroxides may \nspontaneously ignite if exposed to sufficient \nheat or shock because they are both \nflammables and oxidizers. Extreme care must \nbe taken when cleaning up organic peroxide \nspills. Hydrocarbons and other volatile organic \nchemicals may sensitize an organic peroxide. \nExcessive heat or friction during cleanup \noperations could result in a deflagration or \nexplosion if the material is contaminated. \n2909.6 Finished products. Finished products that \nare flammable or combustible liquids shall be stored \noutside of structures, in a separate structure, or in a \nroom separated from the processing area in \naccordance with SBC 201. The storage of finished \nproducts shall be in tanks or closed containers in \naccordance with Chapter 57.\n\n❖ Flammable liquid warehouses must comply \nwith both SBC \n201 \nand \nChapter \n57 \nrequirements. \nThough \nflammable \nliquid \nwarehouses are exempt from storage quantity \nlimitations, pile size and height restrictions still \napply. Separation requirements are contained \nin SBC 201 Section 418.6. \n \n-",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 109,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1279 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bradford, W.J. “Chemical Processes.” Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: National \nFire Protection Association, 1990. \n2. Harris, M.V. and A.B. Swartz. “Chapter 10: Paints and Coatings Manufacture.” Industrial Fire Hazards \nHandbook, 3rd ed. Quincy, MA: National Fire Protection Association, 1990. \n \n \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1279 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bradford, W.J. “Chemical Processes.” Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: National \nFire Protection Association, 1990. \n2. Harris, M.V. and A.B. Swartz. “Chapter 10: Paints and Coatings Manufacture.” Industrial Fire Hazards \nHandbook, 3rd ed. Quincy, MA: National Fire Protection Association, 1990. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 110,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1280 \n \nFIGURES OF CHAPTER 29 \n \n \n \nCommentary FIGURE 2904.3 \nFLAMMABLE LIQUID BONDING AND GROUNDING \n \n \n \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1280 \n \nFIGURES OF CHAPTER 29 \n \n \n \nCommentary FIGURE 2904.3 \nFLAMMABLE LIQUID BONDING AND GROUNDING \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 111,
      "text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1281 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS \n \n  \nSBC 801-CC-2024 \n1281 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch29",
      "section_id": "sec2908"
    },
    {
      "page": 112,
