      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1282 \n \n—INDUSTRIAL OVENS \n❖ \nGeneral Comments \n \nThe basic cause of industrial oven and furnace \nexplosions is the ignition of an accumulated \ncombustible mixture within the confined space \nof the furnace. A dangerous combustible \nmixture within a furnace consists of an \nexcessive quantity of fuel mixed with air in \nproportions that will result in rapid or \nuncontrolled combustion when an ignition \nsource is supplied. The magnitude and \nintensity of the explosion will depend on the \nrelative \nquantity \nof \nthe \nfuel \nthat \nhas \naccumulated, and the fuel-air ratio at the \nmoment of ignition. Explosions, including \n“puffs,” are often the result of improper design \nof the equipment or control systems, or a \nmalfunction of one or the other. \n \nThe most common causes of oven fires and \nexplosions are: \n1. \nAn interruption of the fuel supply, air \nsupply or ignition source to the burners \nthat results in a momentary loss of flame, \nwhich \nis \nsubsequently \nfollowed \nby \nreignition \nof \naccumulated \nfuel-air \nmixtures. \n2. \nFuel leakage into an idle furnace resulting \nin a flammable fuel-air mixture, which \ncauses an explosion upon start-up. \n3. \nRepeated unsuccessful attempts to light \nthe furnace without adequate purging of \nflammable fuel air mixtures followed by \nignition of the fuel-air mixture. \n4. \nIgnition of flammable vapors emanating \nfrom a product or workpiece being dried \nwhere the volatiles enter the flammable \nrange due to the materials being heated \n \nThis chapter addresses the fuel supply, \nventilation, emergency shutdown equipment, \nfire \nprotection, \nand \nthe \noperation \nand \nmaintenance of industrial ovens. \n❖ \nPurpose \n \nCompliance with this chapter is intended to \nreduce the likelihood of fires involving industrial \novens or to manage the impact if a fire should \noccur. Industrial ovens are sometimes referred \nto as industrial heat enclosures or industrial \nfurnaces. Heat may be furnished by gas \nburners, oil burners, electric heaters, infrared \nlamps, induction heaters or steam radiation \nsystems. \nSECTION 3001 GENERAL \n3001.1 Scope. This chapter shall apply to the \ninstallation and operation of industrial ovens and \nfurnaces. Industrial ovens and furnaces shall \ncomply with the applicable provisions of NFPA 86, \nSBC 1201, SBC 501 and this chapter. The terms \n“ovens” and “furnaces” are used interchangeably in \nthis chapter. \n❖ \nThis chapter contains provisions for the \ninstallation and operation of industrial ovens \nand furnaces. If a certain provision is not found \nin this chapter, applicable provisions of NFPA \n86, SBC 501 and SBC 1201 must be used. \n3001.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the flammable \nnature of the contents and the operation of \nindustrial ovens, an operational permit is \nrequired by Section 105.5.26. The process also \nnotifies the fire department  of the need for pre-\nfire planning for the hazardous property. \nAnytime an industrial oven is installed, a \nconstruction permit is required by Section \n105.6.14. \nSECTION 3002 DEFINITIONS \n3002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FURNACE CLASS A. \n• FURNACE CLASS B. \n• FURNACE CLASS C. \n• FURNACE CLASS D. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1282 \n \n—INDUSTRIAL OVENS",
      "commentary": "General Comments \n \nThe basic cause of industrial oven and furnace \nexplosions is the ignition of an accumulated \ncombustible mixture within the confined space \nof the furnace. A dangerous combustible \nmixture within a furnace consists of an \nexcessive quantity of fuel mixed with air in \nproportions that will result in rapid or \nuncontrolled combustion when an ignition \nsource is supplied. The magnitude and \nintensity of the explosion will depend on the \nrelative \nquantity \nof \nthe \nfuel \nthat \nhas \naccumulated, and the fuel-air ratio at the \nmoment of ignition. Explosions, including \n“puffs,” are often the result of improper design \nof the equipment or control systems, or a \nmalfunction of one or the other. \n \nThe most common causes of oven fires and \nexplosions are: \n1. \nAn interruption of the fuel supply, air \nsupply or ignition source to the burners \nthat results in a momentary loss of flame, \nwhich \nis \nsubsequently \nfollowed \nby \nreignition \nof \naccumulated \nfuel-air \nmixtures. \n2. \nFuel leakage into an idle furnace resulting \nin a flammable fuel-air mixture, which \ncauses an explosion upon start-up. \n3. \nRepeated unsuccessful attempts to light \nthe furnace without adequate purging of \nflammable fuel air mixtures followed by \nignition of the fuel-air mixture. \n4. \nIgnition of flammable vapors emanating \nfrom a product or workpiece being dried \nwhere the volatiles enter the flammable \nrange due to the materials being heated \n \nThis chapter addresses the fuel supply, \nventilation, emergency shutdown equipment, \nfire \nprotection, \nand \nthe \noperation \nand \nmaintenance of industrial ovens.\n\n❖ Purpose \n \nCompliance with this chapter is intended to \nreduce the likelihood of fires involving industrial \novens or to manage the impact if a fire should \noccur. Industrial ovens are sometimes referred \nto as industrial heat enclosures or industrial \nfurnaces. Heat may be furnished by gas \nburners, oil burners, electric heaters, infrared \nlamps, induction heaters or steam radiation \nsystems. \nSECTION 3001 GENERAL \n3001.1 Scope. This chapter shall apply to the \ninstallation and operation of industrial ovens and \nfurnaces. Industrial ovens and furnaces shall \ncomply with the applicable provisions of NFPA 86, \nSBC 1201, SBC 501 and this chapter. The terms \n“ovens” and “furnaces” are used interchangeably in \nthis chapter.\n\n❖ This chapter contains provisions for the \ninstallation and operation of industrial ovens \nand furnaces. If a certain provision is not found \nin this chapter, applicable provisions of NFPA \n86, SBC 501 and SBC 1201 must be used. \n3001.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the flammable \nnature of the contents and the operation of \nindustrial ovens, an operational permit is \nrequired by Section 105.5.26. The process also \nnotifies the fire department  of the need for pre-\nfire planning for the hazardous property. \nAnytime an industrial oven is installed, a \nconstruction permit is required by Section \n105.6.14. \nSECTION 3002 DEFINITIONS \n3002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FURNACE CLASS A. \n• FURNACE CLASS B. \n• FURNACE CLASS C. \n• FURNACE CLASS D.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \n-",
      "chapter_id": "ch30",
      "section_id": "sec3001"
    },
    {
      "page": 113,
      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1283 \n \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3003 LOCATION \n3003.1 Ventilation. Enclosed rooms or basements \ncontaining industrial ovens or furnaces shall be \nprovided with combustion air in accordance with \nSBC 501 and SBC 1201, and with ventilation air in \naccordance with SBC 501. \n❖ \nPlacing an oven or furnace below grade \npresents difficulty in ventilation and offers \nsevere obstacles to proper explosion release. \nWhere gas or oil is used, the furnace or oven \nshould be vented separately unless the \nproducts of discharge deposit directly into the \noven. \n3003.2 Exposure. When locating ovens, oven \nheaters and related equipment, the possibility of fire \nresulting from overheating or from the escape of \nfuel gas or fuel oil and the possibility of damage to \nthe building and injury to persons resulting from \nexplosion shall be considered. \n❖ \nOvens and furnaces should be located where \nthey will present the least possible hazard to \nproperty and life. To present the least possible \nhazard, walls or partitions may be needed \naround the furnaces or ovens. \n3003.3 Ignition source. Industrial ovens and \nfurnaces shall be located so as not to pose an \nignition hazard to flammable vapors or mists or \ncombustible dusts. \n❖ \nIndustrial ovens should be considered an \nignition source and should be separated from \nany materials that may be easily ignited. \n3003.4 Temperatures. Roofs and floors of ovens \nshall be insulated and ventilated to prevent \ntemperatures at combustible ceilings and floors \nfrom exceeding 71°C. \n❖ \nFurnaces and ovens should be designed to \nminimize their fire hazard when operating at \nelevated \ntemperatures. \nInsulation \nand \nventilation are important in preventing heat \ntransfer \nfrom \nthe \noven \nto \nsurrounding \ncombustible products. \nSECTION 3004 FUEL PIPING \n3004.1 Fuel-gas piping. Fuel-gas piping serving \nindustrial ovens shall comply with SBC 1201. \nPiping for other fuel sources shall comply with this \nsection. \n❖ \nElectrically \nwired, \noil-fired \nand \nspecial-\natmosphere furnaces are covered in this \nsection. Fuel-gas piping is covered in SBC \n1201. \n3004.2 Shutoff valves. Each industrial oven or \nfurnace shall be provided with an approved manual \nfuel shutoff valve in accordance with SBC 501 or \nSBC 1201. \n❖ \nIndividual manual shutoff valves are used for \nequipment isolation. Requirements are found \nin either SBC 501 or SBC 1201, depending on \nthe type of oven or furnace. \n3004.2.1 \nFuel supply lines. Valves for fuel \nsupply lines shall be located within 1.8 m of the \nappliance served. \nException: Where approved and the valve is \nlocated in the same general area as the appliance \nserved. \n❖ \nA fuel supply shutoff valve must be installed in \nthe fuel supply line within 1.8 m of the \nappliance for easy shutoff of fuel in case of an \nemergency. The exception addresses that \nthere may be situations where the 1.8 m \nlimitation is not practical or logical. Potentially, \nthe distance is slightly greater than 1.8 m but is \nlocated where the fuel supply shutoff valve is \nmore easily accessed. \n3004.3 Valve position. The design of manual fuel \nshutoff valves shall incorporate a permanent feature \nthat visually indicates the open or closed position of \nthe valve. Manual fuel shutoff valves shall not be \nequipped with removable handles or wrenches \nunless the handle or wrench can only be installed \nparallel with the fuel line when the valve is in the \nopen position. \n❖ \nManual \nshutoff \nvalves \nshould \nhave \na \npermanently affixed visual indicator that is \neasily recognizable, and it should be in the \nopen \nposition. \nThe \nremovable \nhandle \nrequirement prevents fuel supply shutoff for \nany reason. It is absolutely necessary to have \nthe ability to shut off the fuel supply at any time. \nIn addition, accidental shutoff could endanger \nproperty and present a life safety hazard. \nSECTION 3005 INTERLOCKS \n3005.1 Shut down. Interlocks shall be provided \nfor Class A ovens so that conveyors or sources of \nflammable or combustible materials shall shut down \nif either the exhaust or recirculation air supply fails. \n❖ \nIf ventilation or airflow were lost, a safety \ncontrol circuit would immediately shut down the \nheating system of the effected section. When \nnecessary, loss of ventilation must shut down \nthe entire system, as well as the conveyor. \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1283 \n \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3003 LOCATION \n3003.1 Ventilation. Enclosed rooms or basements \ncontaining industrial ovens or furnaces shall be \nprovided with combustion air in accordance with \nSBC 501 and SBC 1201, and with ventilation air in \naccordance with SBC 501.",
      "commentary": "Placing an oven or furnace below grade \npresents difficulty in ventilation and offers \nsevere obstacles to proper explosion release. \nWhere gas or oil is used, the furnace or oven \nshould be vented separately unless the \nproducts of discharge deposit directly into the \noven. \n3003.2 Exposure. When locating ovens, oven \nheaters and related equipment, the possibility of fire \nresulting from overheating or from the escape of \nfuel gas or fuel oil and the possibility of damage to \nthe building and injury to persons resulting from \nexplosion shall be considered.\n\n❖ Ovens and furnaces should be located where \nthey will present the least possible hazard to \nproperty and life. To present the least possible \nhazard, walls or partitions may be needed \naround the furnaces or ovens. \n3003.3 Ignition source. Industrial ovens and \nfurnaces shall be located so as not to pose an \nignition hazard to flammable vapors or mists or \ncombustible dusts.\n\n❖ Industrial ovens should be considered an \nignition source and should be separated from \nany materials that may be easily ignited. \n3003.4 Temperatures. Roofs and floors of ovens \nshall be insulated and ventilated to prevent \ntemperatures at combustible ceilings and floors \nfrom exceeding 71°C.\n\n❖ Furnaces and ovens should be designed to \nminimize their fire hazard when operating at \nelevated \ntemperatures. \nInsulation \nand \nventilation are important in preventing heat \ntransfer \nfrom \nthe \noven \nto \nsurrounding \ncombustible products. \nSECTION 3004 FUEL PIPING \n3004.1 Fuel-gas piping. Fuel-gas piping serving \nindustrial ovens shall comply with SBC 1201. \nPiping for other fuel sources shall comply with this \nsection.\n\n❖ Electrically \nwired, \noil-fired \nand \nspecial-\natmosphere furnaces are covered in this \nsection. Fuel-gas piping is covered in SBC \n1201. \n3004.2 Shutoff valves. Each industrial oven or \nfurnace shall be provided with an approved manual \nfuel shutoff valve in accordance with SBC 501 or \nSBC 1201.\n\n❖ Individual manual shutoff valves are used for \nequipment isolation. Requirements are found \nin either SBC 501 or SBC 1201, depending on \nthe type of oven or furnace. \n3004.2.1 \nFuel supply lines. Valves for fuel \nsupply lines shall be located within 1.8 m of the \nappliance served. \nException: Where approved and the valve is \nlocated in the same general area as the appliance \nserved.\n\n❖ A fuel supply shutoff valve must be installed in \nthe fuel supply line within 1.8 m of the \nappliance for easy shutoff of fuel in case of an \nemergency. The exception addresses that \nthere may be situations where the 1.8 m \nlimitation is not practical or logical. Potentially, \nthe distance is slightly greater than 1.8 m but is \nlocated where the fuel supply shutoff valve is \nmore easily accessed. \n3004.3 Valve position. The design of manual fuel \nshutoff valves shall incorporate a permanent feature \nthat visually indicates the open or closed position of \nthe valve. Manual fuel shutoff valves shall not be \nequipped with removable handles or wrenches \nunless the handle or wrench can only be installed \nparallel with the fuel line when the valve is in the \nopen position.\n\n❖ Manual \nshutoff \nvalves \nshould \nhave \na \npermanently affixed visual indicator that is \neasily recognizable, and it should be in the \nopen \nposition. \nThe \nremovable \nhandle \nrequirement prevents fuel supply shutoff for \nany reason. It is absolutely necessary to have \nthe ability to shut off the fuel supply at any time. \nIn addition, accidental shutoff could endanger \nproperty and present a life safety hazard. \nSECTION 3005 INTERLOCKS \n3005.1 Shut down. Interlocks shall be provided \nfor Class A ovens so that conveyors or sources of \nflammable or combustible materials shall shut down \nif either the exhaust or recirculation air supply fails.\n\n❖ If ventilation or airflow were lost, a safety \ncontrol circuit would immediately shut down the \nheating system of the effected section. When \nnecessary, loss of ventilation must shut down \nthe entire system, as well as the conveyor. \n-",
      "chapter_id": "ch30",
      "section_id": "sec3003"
    },
    {
      "page": 114,
      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1284 \n \nSECTION 3006 FIRE PROTECTION \n3006.1 Required protection. Class A and B ovens \nthat contain, or are utilized for the processing of, \ncombustible materials shall be protected by an \napproved automatic fire extinguishing system \ncomplying with Chapter 9. \nExceptions: \n1. Small tabletop ovens used in laboratory \nfacilities. \n2. Nonwalk-in ovens that are less than 1.2 m in \nlength and width. \n❖ \nWhile this section requires that a fire protection \nsystem be installed in Class A and B ovens, it \ndoes not specify the type of fire-extinguishing \nsystem \nrequired—although \nautomatic \nsprinklers would typically be considered the \nsystem of choice. As such, as an alternative to \nsprinklers, protection could be in the form of a \nwater spray or mist system designed and \ninstalled in accordance with NFPA 13 or NFPA \n750, respectively; or a dry chemical, carbon \ndioxide (CO2), inert gas or foam system \ndesigned and installed in accordance with the \napplicable standard indicated in Section 904. \nThis type of system must be compatible with \nthe design of the oven and the materials being \nprocessed. The extent of the required fire \nprotection system is dictated by the design \nstandard and depends on the construction and \narrangement of the oven, as well as the \nmaterials handled, and should include oven \nexhaust ducts. \n \nThe exceptions address small ovens not \nintended to be regulated by these provisions. \nThis section is intended for large furnaces, but \nwithout the exceptions based on the definitions \nof Class A and B ovens, sprinklers are required \ninside smaller and portable ovens. The 1.2 m \ndimension is consistent with NFPA 13 \nrequirements addressing obstructions and is \nused as a criterion to determine where \nsprinklers would be required. \n3006.2 Fixed fire-extinguishing systems. Fixed \nfire-extinguishing systems shall be provided for \nClass C or D ovens to protect against such hazards \nas overheating, spillage of molten salts or metals, \nquench tanks, ignition of hydraulic oil and escape of \nfuel. It shall be the user’s responsibility to consult \nwith the Fire official concerning the necessary \nrequirements for such protection. \n❖ \nClass C and D ovens can operate with special \nprocessing \natmospheres \nat \nvery \nhigh \ntemperatures and can present fire hazards to \nthe areas around them. While this section \nrequires that a fire protection system be \ninstalled in Class C and D ovens, it does not \nspecify the type of fire-extinguishing system \nrequired, although automatic sprinklers would \ntypically be considered the system of choice. \nAs such, as an alternative to sprinklers, \nprotection could be in the form of a water mist, \ndry chemical, CO2 or foam system. The extent \nof the required fire protection system depends \non the construction and arrangement of the \noven, as well as the materials handled, and \nshould extend into oven exhaust ducts. \nDecisions regarding the fire protection system \ntype and design must be made by the owner \nwith the consultation and approval of the Fire \nofficial. \n3006.3 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906shall be \nprovided not closer than 4.5 m or not more than 15 \nm or in accordance with NFPA 10. This shall apply \nto the oven and related equipment. \n❖ \nPortable fire extinguishers of the proper size \nand type that use an appropriate extinguishing \nagent must be installed near the oven and \nrelated equipment. The distances mentioned in \nthis \nsection \nshould \nbe \nused \nunless \nrequirements in NFPA 10 are more stringent. \nSee the commentary to Section 906 for \nadditional \ndiscussion \nof \nportable \nfire \nextinguishers. \nSECTION 3007 OPERATION AND \nMAINTENANCE \n3007.1 Furnace \nsystem \ninformation. \nAn \napproved, clearly worded, \nand prominently \ndisplayed safety design data form or manufacturer’s \nnameplate shall be provided stating the safe \noperating condition for which the furnace system \nwas designed, built, altered or extended. \n❖ \nThe equipment manufacturer establishes the \nneed for adequate operational checks and \nmaintenance. \n \nSpecifications, data sheets and procedures \nprovide clear and complete inspection, testing \nand maintenance instructions. \n3007.2 Oven nameplate. Safety data for Class A \nsolvent atmosphere ovens shall be furnished on the \nmanufacturer’s nameplate. The nameplate shall \nprovide the following design data: \n1. The solvent used. \n2. The number of Liters (L) used per batch or per \nhour of solvent entering the oven. \n3. The required purge time. \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1284 \n \nSECTION 3006 FIRE PROTECTION \n3006.1 Required protection. Class A and B ovens \nthat contain, or are utilized for the processing of, \ncombustible materials shall be protected by an \napproved automatic fire extinguishing system \ncomplying with Chapter 9. \nExceptions: \n1. Small tabletop ovens used in laboratory \nfacilities. \n2. Nonwalk-in ovens that are less than 1.2 m in \nlength and width.",
      "commentary": "While this section requires that a fire protection \nsystem be installed in Class A and B ovens, it \ndoes not specify the type of fire-extinguishing \nsystem \nrequired—although \nautomatic \nsprinklers would typically be considered the \nsystem of choice. As such, as an alternative to \nsprinklers, protection could be in the form of a \nwater spray or mist system designed and \ninstalled in accordance with NFPA 13 or NFPA \n750, respectively; or a dry chemical, carbon \ndioxide (CO2), inert gas or foam system \ndesigned and installed in accordance with the \napplicable standard indicated in Section 904. \nThis type of system must be compatible with \nthe design of the oven and the materials being \nprocessed. The extent of the required fire \nprotection system is dictated by the design \nstandard and depends on the construction and \narrangement of the oven, as well as the \nmaterials handled, and should include oven \nexhaust ducts. \n \nThe exceptions address small ovens not \nintended to be regulated by these provisions. \nThis section is intended for large furnaces, but \nwithout the exceptions based on the definitions \nof Class A and B ovens, sprinklers are required \ninside smaller and portable ovens. The 1.2 m \ndimension is consistent with NFPA 13 \nrequirements addressing obstructions and is \nused as a criterion to determine where \nsprinklers would be required. \n3006.2 Fixed fire-extinguishing systems. Fixed \nfire-extinguishing systems shall be provided for \nClass C or D ovens to protect against such hazards \nas overheating, spillage of molten salts or metals, \nquench tanks, ignition of hydraulic oil and escape of \nfuel. It shall be the user’s responsibility to consult \nwith the Fire official concerning the necessary \nrequirements for such protection.\n\n❖ Class C and D ovens can operate with special \nprocessing \natmospheres \nat \nvery \nhigh \ntemperatures and can present fire hazards to \nthe areas around them. While this section \nrequires that a fire protection system be \ninstalled in Class C and D ovens, it does not \nspecify the type of fire-extinguishing system \nrequired, although automatic sprinklers would \ntypically be considered the system of choice. \nAs such, as an alternative to sprinklers, \nprotection could be in the form of a water mist, \ndry chemical, CO2 or foam system. The extent \nof the required fire protection system depends \non the construction and arrangement of the \noven, as well as the materials handled, and \nshould extend into oven exhaust ducts. \nDecisions regarding the fire protection system \ntype and design must be made by the owner \nwith the consultation and approval of the Fire \nofficial. \n3006.3 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906shall be \nprovided not closer than 4.5 m or not more than 15 \nm or in accordance with NFPA 10. This shall apply \nto the oven and related equipment.\n\n❖ Portable fire extinguishers of the proper size \nand type that use an appropriate extinguishing \nagent must be installed near the oven and \nrelated equipment. The distances mentioned in \nthis \nsection \nshould \nbe \nused \nunless \nrequirements in NFPA 10 are more stringent. \nSee the commentary to Section 906 for \nadditional \ndiscussion \nof \nportable \nfire \nextinguishers. \nSECTION 3007 OPERATION AND \nMAINTENANCE \n3007.1 Furnace \nsystem \ninformation. \nAn \napproved, clearly worded, \nand prominently \ndisplayed safety design data form or manufacturer’s \nnameplate shall be provided stating the safe \noperating condition for which the furnace system \nwas designed, built, altered or extended.\n\n❖ The equipment manufacturer establishes the \nneed for adequate operational checks and \nmaintenance. \n \nSpecifications, data sheets and procedures \nprovide clear and complete inspection, testing \nand maintenance instructions. \n3007.2 Oven nameplate. Safety data for Class A \nsolvent atmosphere ovens shall be furnished on the \nmanufacturer’s nameplate. The nameplate shall \nprovide the following design data: \n1. The solvent used. \n2. The number of Liters (L) used per batch or per \nhour of solvent entering the oven. \n3. The required purge time. \n-",
      "chapter_id": "ch30",
      "section_id": "sec3006"
    },
    {
      "page": 115,
      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1285 \n \n4. The oven operating temperature. \n5. The exhaust blower rating for the number of \nLiters (L) of solvent per hour or batch at the \nmaximum operating temperature. \nException: For low-oxygen ovens, the maximum \nallowable oxygen concentration shall be included in \nplace of the exhaust blower ratings. \n❖ \nSafety data must be included on the \nmanufacturer’s nameplate for Class A solvent \natmosphere ovens to ensure that safety \npersonnel, \noperators \nand \nmaintenance \ntechnicians have the information at hand. This \nsame information should also be included in \ninstallation, \noperation \nand \nmaintenance \nprocedures. The exception in this case is \nactually an additional nameplate requirement \nfor low-oxygen ovens. \n3007.3 Training. Operating, maintenance and \nsupervisory \npersonnel \nshall \nbe \nthoroughly \ninstructed and trained in the operation of ovens or \nfurnaces. \n❖ \nAlert and competent operators are essential to \nsafe operations. New operators should be \nthoroughly trained and tested in the use of the \nequipment. Regular operators should be \nreevaluated at regular intervals to make certain \ntheir skills and knowledge are current. \n3007.4 Equipment \nmaintenance. \nEquipment \nshall be maintained in accordance with the \nmanufacturer’s instructions. \n❖ \nThere should be a program for inspecting and \nmaintaining \noven \nsafety \ncontrols. \nThe \noperating and supervisory control equipment \nshould be checked and tested regularly. \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1285 \n \n4. The oven operating temperature. \n5. The exhaust blower rating for the number of \nLiters (L) of solvent per hour or batch at the \nmaximum operating temperature. \nException: For low-oxygen ovens, the maximum \nallowable oxygen concentration shall be included in \nplace of the exhaust blower ratings.",
      "commentary": "Safety data must be included on the \nmanufacturer’s nameplate for Class A solvent \natmosphere ovens to ensure that safety \npersonnel, \noperators \nand \nmaintenance \ntechnicians have the information at hand. This \nsame information should also be included in \ninstallation, \noperation \nand \nmaintenance \nprocedures. The exception in this case is \nactually an additional nameplate requirement \nfor low-oxygen ovens. \n3007.3 Training. Operating, maintenance and \nsupervisory \npersonnel \nshall \nbe \nthoroughly \ninstructed and trained in the operation of ovens or \nfurnaces.\n\n❖ Alert and competent operators are essential to \nsafe operations. New operators should be \nthoroughly trained and tested in the use of the \nequipment. Regular operators should be \nreevaluated at regular intervals to make certain \ntheir skills and knowledge are current. \n3007.4 Equipment \nmaintenance. \nEquipment \nshall be maintained in accordance with the \nmanufacturer’s instructions.\n\n❖ There should be a program for inspecting and \nmaintaining \noven \nsafety \ncontrols. \nThe \noperating and supervisory control equipment \nshould be checked and tested regularly. \n-",
      "chapter_id": "ch30",
      "section_id": "sec3006"
    },
    {
      "page": 116,
      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1286 \n \nBIBLIOGRAPHY \n \nThe following resource was used in the preparation of the commentary for this chapter of the code. \n1. FM Global Property Loss Prevention Data Sheet 6-9, Industrial Ovens and Dryers. Johnson, RI: Factory \nMutual Global Research, 2009. \n \n \n \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1286 \n \nBIBLIOGRAPHY \n \nThe following resource was used in the preparation of the commentary for this chapter of the code. \n1. FM Global Property Loss Prevention Data Sheet 6-9, Industrial Ovens and Dryers. Johnson, RI: Factory \nMutual Global Research, 2009. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch30",
      "section_id": "sec3006"
    },
    {
      "page": 117,
      "text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1287 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1287 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch30",
      "section_id": "sec3006"
    },
    {
      "page": 118,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1288 \n \n—TENTS AND OTHER MEMBRANE STRUCTURES \n❖ \nGeneral Comments \n \nThough they do not happen often, fires \noccurring in tents and other membrane \nstructures have historically caused significant \nloss of life. The protection of tents and other \nmembrane \nstructures \nhas \nfocused \non \nconstruction methods and materials, as well as \nlimiting use and occupancy. \n❖ \nConstruction Methods and Materials \n \nTents and other membrane structures are \nconstructed of diverse materials, usually \nfabrics, textiles and films. Section 3102 of SBC \n201 requires these membrane materials to be \nnoncombustible as described in SBC 201 \nSection 703.5 or meet the fire propagation \ncriteria of NFPA 701. The use of lightweight \nhigh-tensile-strength membrane coverings is \nperhaps the most significant similarity between \ntents and air-supported structures. Beyond this \nsimilarity, an increasingly wide variety of \nstructural configurations is becoming common. \nTents include all structures using rigid \nstructural frames or supports for lateral and \ncompressive stability. In the case of air-\nsupported structures, a positive pressure \ndifferential between the inside and the outside \nof the structure, coupled with the favorable \ntensile properties of the membrane, yields \nthese structural properties. \n \nIn every case, anchors and cables are used for \neither additional structural stability or to act as \nfail-safe devices against extreme wind or rain \nloading. The more commonplace membrane \ncoverings include cotton and plastic-canvas \nfabrics. Exotic new materials, such as high-\ntensile-strength plastic films, have spawned a \nnew generation of air-supported structures, \nincluding the spectacularly covered and domed \nstadiums built in recent years in many large \nmetropolitan areas. Protecting the structure \nfrom collapse and fire remains the most \nsignificant fire and life safety concern. \n❖ \nOccupancy \n \nFire poses a dual threat to a tent or other \nmembrane Fire poses a dual threat to a tent or \nother membrane structures. First, the fire \npresents a danger to the occupants by \nexposing them to heat, smoke and toxic \ncombustion products. Just as important, the \nfire represents an imminent threat to the \nstructure. Even the best flame-resistant fabrics \nmay ignite or fail under extreme conditions \nposed by a fire, and the fire’s demand for air \nmay compromise the structural support of the \nair inside of an air-supported structure, if not \nthe integrity of the membrane itself. Full or \npartial collapse of the membrane covering of a \ntent or air-supported structure may occur \nearlier and with less warning than in any other \nstructural type. \n \nEgress may become difficult, if not nearly \nimpossible, if a collapse occurs; therefore, this \nchapter limits the storage or handling of \ncombustible materials inside tents and other \nmembrane \nstructures \nbecause \nof \ntheir \ncontribution to fuel loading. Similarly, heat \nenergy sources that may ignite the membrane \nfabric or other combustibles are prohibited or \nrestricted. Even spot lighting must be used with \ncaution to prevent heat energy from igniting the \ncovering. Portable fire extinguishers must be \nreadily available for incipient fire fighting as an \nadditional safeguard against fire. \n❖ \nPurpose \n \nThe requirements in this chapter are intended \nto protect tents, temporary special event \nstructures and other membrane structures from \nfire by requiring regular inspections and \ncontinued \ncompliance \nwith \nfire \nsafety \nregulations, \nas \nwell \nas \nthe \napplicable \nrequirements of Chapter 31 of SBC 201, \nregulating their use and occupancy. \nSECTION 3101 GENERAL \n3101.1 Scope. Tents, temporary special event \nstructures and membrane structures shall comply \nwith this chapter. The provisions of Section 3103 \nare applicable only to temporary tents and \nmembrane structures. The provisions of Sections \n3104 and 3106 are applicable to temporary and \npermanent tents and membrane structures. The \nprovisions of Section 3105 are applicable to \ntemporary special event structures. The provisions \nof Section 3106 are applicable to outdoor assembly \nevents. Other temporary structures shall comply \nwith SBC 201. \n❖ \nThis section defines the kinds of structures \ncovered by this chapter and designates which \nsections apply to temporary structures and \nwhich \napply \nto \npermanent \nstructures. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1288 \n \n—TENTS AND OTHER MEMBRANE STRUCTURES",
      "commentary": "General Comments \n \nThough they do not happen often, fires \noccurring in tents and other membrane \nstructures have historically caused significant \nloss of life. The protection of tents and other \nmembrane \nstructures \nhas \nfocused \non \nconstruction methods and materials, as well as \nlimiting use and occupancy.\n\n❖ Construction Methods and Materials \n \nTents and other membrane structures are \nconstructed of diverse materials, usually \nfabrics, textiles and films. Section 3102 of SBC \n201 requires these membrane materials to be \nnoncombustible as described in SBC 201 \nSection 703.5 or meet the fire propagation \ncriteria of NFPA 701. The use of lightweight \nhigh-tensile-strength membrane coverings is \nperhaps the most significant similarity between \ntents and air-supported structures. Beyond this \nsimilarity, an increasingly wide variety of \nstructural configurations is becoming common. \nTents include all structures using rigid \nstructural frames or supports for lateral and \ncompressive stability. In the case of air-\nsupported structures, a positive pressure \ndifferential between the inside and the outside \nof the structure, coupled with the favorable \ntensile properties of the membrane, yields \nthese structural properties. \n \nIn every case, anchors and cables are used for \neither additional structural stability or to act as \nfail-safe devices against extreme wind or rain \nloading. The more commonplace membrane \ncoverings include cotton and plastic-canvas \nfabrics. Exotic new materials, such as high-\ntensile-strength plastic films, have spawned a \nnew generation of air-supported structures, \nincluding the spectacularly covered and domed \nstadiums built in recent years in many large \nmetropolitan areas. Protecting the structure \nfrom collapse and fire remains the most \nsignificant fire and life safety concern.\n\n❖ Occupancy \n \nFire poses a dual threat to a tent or other \nmembrane Fire poses a dual threat to a tent or \nother membrane structures. First, the fire \npresents a danger to the occupants by \nexposing them to heat, smoke and toxic \ncombustion products. Just as important, the \nfire represents an imminent threat to the \nstructure. Even the best flame-resistant fabrics \nmay ignite or fail under extreme conditions \nposed by a fire, and the fire’s demand for air \nmay compromise the structural support of the \nair inside of an air-supported structure, if not \nthe integrity of the membrane itself. Full or \npartial collapse of the membrane covering of a \ntent or air-supported structure may occur \nearlier and with less warning than in any other \nstructural type. \n \nEgress may become difficult, if not nearly \nimpossible, if a collapse occurs; therefore, this \nchapter limits the storage or handling of \ncombustible materials inside tents and other \nmembrane \nstructures \nbecause \nof \ntheir \ncontribution to fuel loading. Similarly, heat \nenergy sources that may ignite the membrane \nfabric or other combustibles are prohibited or \nrestricted. Even spot lighting must be used with \ncaution to prevent heat energy from igniting the \ncovering. Portable fire extinguishers must be \nreadily available for incipient fire fighting as an \nadditional safeguard against fire.\n\n❖ Purpose \n \nThe requirements in this chapter are intended \nto protect tents, temporary special event \nstructures and other membrane structures from \nfire by requiring regular inspections and \ncontinued \ncompliance \nwith \nfire \nsafety \nregulations, \nas \nwell \nas \nthe \napplicable \nrequirements of Chapter 31 of SBC 201, \nregulating their use and occupancy. \nSECTION 3101 GENERAL \n3101.1 Scope. Tents, temporary special event \nstructures and membrane structures shall comply \nwith this chapter. The provisions of Section 3103 \nare applicable only to temporary tents and \nmembrane structures. The provisions of Sections \n3104 and 3106 are applicable to temporary and \npermanent tents and membrane structures. The \nprovisions of Section 3105 are applicable to \ntemporary special event structures. The provisions \nof Section 3106 are applicable to outdoor assembly \nevents. Other temporary structures shall comply \nwith SBC 201.\n\n❖ This section defines the kinds of structures \ncovered by this chapter and designates which \nsections apply to temporary structures and \nwhich \napply \nto \npermanent \nstructures. \n-",
      "chapter_id": "ch31",
      "section_id": "sec3102"
    },
    {
      "page": 119,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1289 \n \nStructures can range from 3 m by 3 m canvas \nshelters to major indoor sports arenas. The \ncommon feature of all types of membrane \nstructures, whether they are air-supported, air-\ninflated or tensioned membrane structures, is \nthe nature of the structural skin. In all cases, a \npliable material is used to create an indoor or \nprotected space by separating the area under \nthe covering from wind, precipitation and \ntemperature \nextremes. \nAlthough \nmost \nmembrane \nstructures \nare \nintended \nfor \ntemporary or seasonal use, elegant all weather \npermanent membrane structures are becoming \nincreasingly common. \n \nThere has been past confusion over the proper \napplication of the requirements of Chapter 31 \nto temporary structures. Typically this occurs \nbecause the Fire official is already involved \nwith the temporary event regarding other \noperational permits required by the code. For \nexample, a weekend concert is planned at the \nfair. The Fire official is already involved with \nvarious SBC 801 operational permits for Place \nof Assembly, Carnival/Fair, and Temporary \nMembrane Structures and Tents. However, \nwhen a stage, platform or other temporary \nstructure is erected, SBC 201 regulates the \nconstruction. \n \nThis section now sends the code user to SBC \n201 for temporary structures other than tents \nand membrane structures. SBC 201 Sections \n108.2 and 3103 clearly address the design \nrequirements for such temporary structures. \nSBC 201 Section 3103.1 similarly sends SBC \n201 code user to SBC 801 for temporary \nmembrane structures and temporary tents. \nClearly, SBC 801 is designed to address \n“temporary tents” and “temporary membrane \nstructures,” while SBC 201 Section 3103 is \nintended \nto \naddress \nother \n“temporary \nstructures.” \nSECTION 3102 DEFINITIONS \n3102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIR-INFLATED STRUCTURE. \n• AIR-SUPPORTED STRUCTURE. \n• MEMBRANE STRUCTURE. \n• TEMPORARY STAGE CANOPY. \n• TENT. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4 and the definitions in \nSection 202). \nSECTION 3103 TEMPORARY TENTS \nAND MEMBRANE STRUCTURES \n3103.1 General. Tents and membrane structures \nused for temporary periods shall comply with this \nsection. Other temporary structures erected for a \nperiod of 180 days or less shall comply with SBC \n201. \n❖ \nThis section addresses tents and membrane \nstructures that are considered temporary in \nterms of the duration of their erection and use \n(see Section 3103.5for the definition of \n“Temporary” as it applies to membrane \nstructures). This section is intended to ensure \nthat if a membrane structure is used, it will be \nsoundly designed so as not to present a hazard \nto its users, emergency responders or the \npublic during the time it is in place. See also the \ncommentary to Section 3101.1. \n3103.2 Approval required. Tents and membrane \nstructures having an area in excess of 37 m2 shall \nnot be erected, operated or maintained for any \npurpose without first obtaining a permit and \napproval from the Fire official. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n2. Tents open on all sides that comply with all \nof the following: \n2.1. Individual tents having a maximum \nsize of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of 3.6 m, not exceeding 65 m2 \ntotal. \n2.3. A minimum clearance of 3.6 m to all \nstructures and other tents. \n❖ \nUse of membrane structures results in great \nflexibility and a large volume of weather-\nprotected space; however, these benefits are \nbalanced by the sensitivity of these structures \nto strict maintenance requirements. The \napproval process allows the Fire official to \nexercise strict control to achieve compliance \nwith the requirements of this chapter. \n \nThis section sets the minimum size structure \nthat requires approval. Exception 1 exempts \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1289 \n \nStructures can range from 3 m by 3 m canvas \nshelters to major indoor sports arenas. The \ncommon feature of all types of membrane \nstructures, whether they are air-supported, air-\ninflated or tensioned membrane structures, is \nthe nature of the structural skin. In all cases, a \npliable material is used to create an indoor or \nprotected space by separating the area under \nthe covering from wind, precipitation and \ntemperature \nextremes. \nAlthough \nmost \nmembrane \nstructures \nare \nintended \nfor \ntemporary or seasonal use, elegant all weather \npermanent membrane structures are becoming \nincreasingly common. \n \nThere has been past confusion over the proper \napplication of the requirements of Chapter 31 \nto temporary structures. Typically this occurs \nbecause the Fire official is already involved \nwith the temporary event regarding other \noperational permits required by the code. For \nexample, a weekend concert is planned at the \nfair. The Fire official is already involved with \nvarious SBC 801 operational permits for Place \nof Assembly, Carnival/Fair, and Temporary \nMembrane Structures and Tents. However, \nwhen a stage, platform or other temporary \nstructure is erected, SBC 201 regulates the \nconstruction. \n \nThis section now sends the code user to SBC \n201 for temporary structures other than tents \nand membrane structures. SBC 201 Sections \n108.2 and 3103 clearly address the design \nrequirements for such temporary structures. \nSBC 201 Section 3103.1 similarly sends SBC \n201 code user to SBC 801 for temporary \nmembrane structures and temporary tents. \nClearly, SBC 801 is designed to address \n“temporary tents” and “temporary membrane \nstructures,” while SBC 201 Section 3103 is \nintended \nto \naddress \nother \n“temporary \nstructures.” \nSECTION 3102 DEFINITIONS \n3102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIR-INFLATED STRUCTURE. \n• AIR-SUPPORTED STRUCTURE. \n• MEMBRANE STRUCTURE. \n• TEMPORARY STAGE CANOPY. \n• TENT.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4 and the definitions in \nSection 202). \nSECTION 3103 TEMPORARY TENTS \nAND MEMBRANE STRUCTURES \n3103.1 General. Tents and membrane structures \nused for temporary periods shall comply with this \nsection. Other temporary structures erected for a \nperiod of 180 days or less shall comply with SBC \n201.\n\n❖ This section addresses tents and membrane \nstructures that are considered temporary in \nterms of the duration of their erection and use \n(see Section 3103.5for the definition of \n“Temporary” as it applies to membrane \nstructures). This section is intended to ensure \nthat if a membrane structure is used, it will be \nsoundly designed so as not to present a hazard \nto its users, emergency responders or the \npublic during the time it is in place. See also the \ncommentary to Section 3101.1. \n3103.2 Approval required. Tents and membrane \nstructures having an area in excess of 37 m2 shall \nnot be erected, operated or maintained for any \npurpose without first obtaining a permit and \napproval from the Fire official. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n2. Tents open on all sides that comply with all \nof the following: \n2.1. Individual tents having a maximum \nsize of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of 3.6 m, not exceeding 65 m2 \ntotal. \n2.3. A minimum clearance of 3.6 m to all \nstructures and other tents.\n\n❖ Use of membrane structures results in great \nflexibility and a large volume of weather-\nprotected space; however, these benefits are \nbalanced by the sensitivity of these structures \nto strict maintenance requirements. The \napproval process allows the Fire official to \nexercise strict control to achieve compliance \nwith the requirements of this chapter. \n \nThis section sets the minimum size structure \nthat requires approval. Exception 1 exempts \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 120,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1290 \n \nfrom permit requirements tents that are \nnormally used by families or very small groups \nfor short periods under widely varying \nconditions that would be difficult or impossible \nfor a Fire official to police. Exception 2 exempts \nfrom permit requirements, for example, a single \ntent approximately 2.4 m2 without sides or \nmultiple tents without sides aggregating an \narea of not more than 65 m2 due to their limited \nsize, limited fire load and limited occupant load. \nThe fact that these tents have no sides and are \nseparated by a 3.6 m fire break also improves \nthe occupants’ situational awareness and \nprovides the potential for occupant escape \nroutes and fire department  access all around \nthe perimeter. \n3103.3 Outdoor assembly event. For the purposes \nof this chapter, an outdoor assembly event shall \ninclude a circus, carnival, tent show, theater, \nskating rink, dance hall or other place of assembly \nin or under which persons gather for any purpose. \n❖ \nThis section gives examples of common types \nof assembly use for membrane structures but \nleaves the issue open so that the Fire official \nhas the discretion to determine whether some \nother intended use should be considered a \nplace of assembly that would require permits \nand approvals. \n3103.3.1 \nSpecial amusement area. Tents \nand other membrane structures erected as a special \namusement area shall be equipped with an \nautomatic sprinkler system in accordance with \nSection 914.7.1. \n❖ \nSee the commentary to Section 914.7.1 for \nfurther information regarding the requirement \nto provide an automatic sprinkler system for \ntents and other membrane structures that are \nerected as a special amusement area. \n3103.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate hazardous operations or special \nstructures. \nPermit \napplicants \nshould \nbe \nrequired to demonstrate that their operation or \nconstruction complies with the intent of the \ncode before the permit is issued. See the \ncommentary to Section 105.6 for a general \ndiscussion \nof \noperations \nrequiring \na \nconstruction permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n3103.5 Use \nperiod. \nTemporary \ntents, \nair-\nsupported, air inflated or tensioned membrane \nstructures shall not be erected for a period of more \nthan 180 days within a 12-month period on a single \npremises. \n❖ \nThis section gives the Fire official control over \nthe \nerection, \nmaintenance \nand \nuse \nof \nmembrane structures by defining the term \n“Temporary” for the purpose of applying this \nchapter. Any membrane structure erected for \nmore than 180 days in any 12-month period at \na \nsingle \nlocation \nmust \nbe \nconsidered \npermanent and would be subject to all \nrequirements for permanent structures as set \nforth in Section 3104 and SBC 201. Note that \nthe limiting factor is how long the structure is \nerected, not how many days it is in use, as was \nthe case in older editions of the code. Without \nthis level of specificity, a tent or membrane \nstructure \ncould \nliterally \nremain \nerected \nindefinitely as long as it was not used for more \nthan 180 days within any 12-month period, thus \nretaining its classification as a temporary \nstructure while being, in effect, a permanent \none. \n3103.6 Construction documents. A detailed site \nand floor plan for tents or membrane structures with \nan occupant load of 50 or more shall be provided \nwith each application for approval. The tent or \nmembrane structure floor plan shall indicate details \nof the means of egress facilities, seating capacity, \narrangement of the seating and location and type of \nheating and electrical equipment. The construction \ndocuments shall include an analysis of structural \nstability. \n❖ \nThe requirement for a floor plan showing \nmeans of egress facilities and seating locations \neliminates possible conflicts at the time of field \ninspection. Evaluating means of egress for \nhastily arranged or movable seating is a \nchallenge to the inspector. The detailed \nmeans-of-egress plan allows the inspector to \nverify that the actual configuration matches the \napproved plan. The applicant and designer \nalso benefit by having the plans reviewed in \ndetail before construction begins. Note that the \nplans for approval are also required to include \na structural stability analysis. \n3103.7 Inspections. The entire tent, air-supported, \nair inflated or tensioned membrane structure system \nshall be inspected at regular intervals, but not less \nthan two times per permit use period, by the \npermittee, owner or agent to determine that the \ninstallation is maintained in accordance with this \nchapter. \nException: Permit use periods of less than 30 days. \n❖ \nThe periodic inspections required here are \nconducted by the permit holder, the owner or \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1290 \n \nfrom permit requirements tents that are \nnormally used by families or very small groups \nfor short periods under widely varying \nconditions that would be difficult or impossible \nfor a Fire official to police. Exception 2 exempts \nfrom permit requirements, for example, a single \ntent approximately 2.4 m2 without sides or \nmultiple tents without sides aggregating an \narea of not more than 65 m2 due to their limited \nsize, limited fire load and limited occupant load. \nThe fact that these tents have no sides and are \nseparated by a 3.6 m fire break also improves \nthe occupants’ situational awareness and \nprovides the potential for occupant escape \nroutes and fire department  access all around \nthe perimeter. \n3103.3 Outdoor assembly event. For the purposes \nof this chapter, an outdoor assembly event shall \ninclude a circus, carnival, tent show, theater, \nskating rink, dance hall or other place of assembly \nin or under which persons gather for any purpose.",
      "commentary": "This section gives examples of common types \nof assembly use for membrane structures but \nleaves the issue open so that the Fire official \nhas the discretion to determine whether some \nother intended use should be considered a \nplace of assembly that would require permits \nand approvals. \n3103.3.1 \nSpecial amusement area. Tents \nand other membrane structures erected as a special \namusement area shall be equipped with an \nautomatic sprinkler system in accordance with \nSection 914.7.1.\n\n❖ See the commentary to Section 914.7.1 for \nfurther information regarding the requirement \nto provide an automatic sprinkler system for \ntents and other membrane structures that are \nerected as a special amusement area. \n3103.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate hazardous operations or special \nstructures. \nPermit \napplicants \nshould \nbe \nrequired to demonstrate that their operation or \nconstruction complies with the intent of the \ncode before the permit is issued. See the \ncommentary to Section 105.6 for a general \ndiscussion \nof \noperations \nrequiring \na \nconstruction permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n3103.5 Use \nperiod. \nTemporary \ntents, \nair-\nsupported, air inflated or tensioned membrane \nstructures shall not be erected for a period of more \nthan 180 days within a 12-month period on a single \npremises.\n\n❖ This section gives the Fire official control over \nthe \nerection, \nmaintenance \nand \nuse \nof \nmembrane structures by defining the term \n“Temporary” for the purpose of applying this \nchapter. Any membrane structure erected for \nmore than 180 days in any 12-month period at \na \nsingle \nlocation \nmust \nbe \nconsidered \npermanent and would be subject to all \nrequirements for permanent structures as set \nforth in Section 3104 and SBC 201. Note that \nthe limiting factor is how long the structure is \nerected, not how many days it is in use, as was \nthe case in older editions of the code. Without \nthis level of specificity, a tent or membrane \nstructure \ncould \nliterally \nremain \nerected \nindefinitely as long as it was not used for more \nthan 180 days within any 12-month period, thus \nretaining its classification as a temporary \nstructure while being, in effect, a permanent \none. \n3103.6 Construction documents. A detailed site \nand floor plan for tents or membrane structures with \nan occupant load of 50 or more shall be provided \nwith each application for approval. The tent or \nmembrane structure floor plan shall indicate details \nof the means of egress facilities, seating capacity, \narrangement of the seating and location and type of \nheating and electrical equipment. The construction \ndocuments shall include an analysis of structural \nstability.\n\n❖ The requirement for a floor plan showing \nmeans of egress facilities and seating locations \neliminates possible conflicts at the time of field \ninspection. Evaluating means of egress for \nhastily arranged or movable seating is a \nchallenge to the inspector. The detailed \nmeans-of-egress plan allows the inspector to \nverify that the actual configuration matches the \napproved plan. The applicant and designer \nalso benefit by having the plans reviewed in \ndetail before construction begins. Note that the \nplans for approval are also required to include \na structural stability analysis. \n3103.7 Inspections. The entire tent, air-supported, \nair inflated or tensioned membrane structure system \nshall be inspected at regular intervals, but not less \nthan two times per permit use period, by the \npermittee, owner or agent to determine that the \ninstallation is maintained in accordance with this \nchapter. \nException: Permit use periods of less than 30 days.\n\n❖ The periodic inspections required here are \nconducted by the permit holder, the owner or \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 121,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1291 \n \nhis or her agent to make certain the structure \ncontinues to meet code requirements and is \nbeing properly maintained. \n \nThe exception states that structures used for \nless than 30 days do not need to be \nreinspected. \n3103.7.1 \nInspection \nreport. \nWhere \nrequired by the Fire official, an inspection report \nshall be provided and shall consist of maintenance, \nanchors and fabric inspections. \n❖ \nThis section allows the Fire official to require \nsubmittal of a complete inspection report, \nincluding completed maintenance work, for \neach finished inspection by the permit holder, \nowner or agent. \n3103.8 Access, location and parking. Access, \nlocation and parking for temporary tents and \nmembrane structures shall be in accordance with \nthis section. \n❖ \nThis section addresses the issues of fire \napparatus access, separation from vehicles \nand other structures and the need for fire \nbreaks \nfor \ntents \nand \nother \nmembrane \nstructures that are considered temporary in \nterms of the duration of their erection and use. \n3103.8.1 \nAccess. Fire apparatus access \nroads shall be provided in accordance with Section \n503. \n❖ \nThe same access rules apply to membrane \nstructures \nand \nstructures \nerected \nusing \nconventional construction materials. Because \nmembrane structures can become serious fire \nhazards, depending on membrane material \nand structure contents, maintaining code-\nrequired fire access roads and lanes is \nespecially important. \n3103.8.2 \nLocation. Tents or membrane \nstructures shall not be located within 6 m of lot lines, \nbuildings, other tents or membrane structures, \nparked vehicles or internal combustion engines. \nFor the purpose of determining required distances, \nsupport ropes and guy wires shall be considered as \npart of the temporary membrane structure or tent. \nExceptions: \n1. Separation distance between membrane \nstructures and tents not used for cooking is \nnot required where the aggregate floor area \ndoes not exceed 1395 m2. \n2. Membrane structures or tents need not be \nseparated from buildings when all of the \nfollowing conditions are met: \n2.1. The aggregate floor area of the \nmembrane structure or tent shall not \nexceed 900 m2. \n2.2. The aggregate floor area of the \nbuilding and membrane structure or tent \nshall not exceed the allowable floor area \nincluding increases as indicated in SBC \n201. \n2.3. Required means of egress are \nprovided for both the building and the \nmembrane structure or tent including \ntravel distances. \n2.4. Fire apparatus access roads are \nprovided in accordance with Section 503. \n❖ \nThe 6 m separation distance is consistent with \nrequirements \nfor \nconventional \nstructures, \nespecially those that could represent an above-\naverage fire hazard. A fire of any size within a \nmembrane structure would almost certainly \ninvolve the membrane itself. Because the \nsupport ropes and guy wires are under tension, \nparticularly with large membrane structures, a \nmembrane weakened by fire would fail, \ncausing the ropes or wires to recoil and \npossibly pull portions of the burning membrane \nwell clear of its original position. Requiring 6 m \nof clear ground around the structure helps \nreduce the likelihood that burning membrane \nsections and flying embers would endanger \nother structures or public trafficways. \n \nException 1 acknowledges the reduced hazard \nof small membrane structures that do not \nhouse cooking appliances. \n \nException 2 lists four criteria for determining \nwhether a membrane structure must conform \nto the separation criteria of this section. To be \nexempt, the structure would have to meet all \nfour criteria. \n3103.8.3 \nLocation of structures in excess \nof 1395 m2 in area. Membrane structures having an \narea of 1395 m2 or more shall be located not less \nthan 15 m from any other tent or structure as \nmeasured from the sidewall of the tent or membrane \nstructure unless joined together by a corridor. \n❖ \nThe larger separation distance required by this \nsection \nis \nconsistent \nwith \nthe hazards \npresented by the larger structures. The \nexception for structures connected by corridors \nconsiders the smaller hazard posed by the \ncovering of the corridor. Corridors are not likely \nto contain significant amounts of combustible \nmaterials other than the membrane itself. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1291 \n \nhis or her agent to make certain the structure \ncontinues to meet code requirements and is \nbeing properly maintained. \n \nThe exception states that structures used for \nless than 30 days do not need to be \nreinspected. \n3103.7.1 \nInspection \nreport. \nWhere \nrequired by the Fire official, an inspection report \nshall be provided and shall consist of maintenance, \nanchors and fabric inspections.",
      "commentary": "This section allows the Fire official to require \nsubmittal of a complete inspection report, \nincluding completed maintenance work, for \neach finished inspection by the permit holder, \nowner or agent. \n3103.8 Access, location and parking. Access, \nlocation and parking for temporary tents and \nmembrane structures shall be in accordance with \nthis section.\n\n❖ This section addresses the issues of fire \napparatus access, separation from vehicles \nand other structures and the need for fire \nbreaks \nfor \ntents \nand \nother \nmembrane \nstructures that are considered temporary in \nterms of the duration of their erection and use. \n3103.8.1 \nAccess. Fire apparatus access \nroads shall be provided in accordance with Section \n503.\n\n❖ The same access rules apply to membrane \nstructures \nand \nstructures \nerected \nusing \nconventional construction materials. Because \nmembrane structures can become serious fire \nhazards, depending on membrane material \nand structure contents, maintaining code-\nrequired fire access roads and lanes is \nespecially important. \n3103.8.2 \nLocation. Tents or membrane \nstructures shall not be located within 6 m of lot lines, \nbuildings, other tents or membrane structures, \nparked vehicles or internal combustion engines. \nFor the purpose of determining required distances, \nsupport ropes and guy wires shall be considered as \npart of the temporary membrane structure or tent. \nExceptions: \n1. Separation distance between membrane \nstructures and tents not used for cooking is \nnot required where the aggregate floor area \ndoes not exceed 1395 m2. \n2. Membrane structures or tents need not be \nseparated from buildings when all of the \nfollowing conditions are met: \n2.1. The aggregate floor area of the \nmembrane structure or tent shall not \nexceed 900 m2. \n2.2. The aggregate floor area of the \nbuilding and membrane structure or tent \nshall not exceed the allowable floor area \nincluding increases as indicated in SBC \n201. \n2.3. Required means of egress are \nprovided for both the building and the \nmembrane structure or tent including \ntravel distances. \n2.4. Fire apparatus access roads are \nprovided in accordance with Section 503.\n\n❖ The 6 m separation distance is consistent with \nrequirements \nfor \nconventional \nstructures, \nespecially those that could represent an above-\naverage fire hazard. A fire of any size within a \nmembrane structure would almost certainly \ninvolve the membrane itself. Because the \nsupport ropes and guy wires are under tension, \nparticularly with large membrane structures, a \nmembrane weakened by fire would fail, \ncausing the ropes or wires to recoil and \npossibly pull portions of the burning membrane \nwell clear of its original position. Requiring 6 m \nof clear ground around the structure helps \nreduce the likelihood that burning membrane \nsections and flying embers would endanger \nother structures or public trafficways. \n \nException 1 acknowledges the reduced hazard \nof small membrane structures that do not \nhouse cooking appliances. \n \nException 2 lists four criteria for determining \nwhether a membrane structure must conform \nto the separation criteria of this section. To be \nexempt, the structure would have to meet all \nfour criteria. \n3103.8.3 \nLocation of structures in excess \nof 1395 m2 in area. Membrane structures having an \narea of 1395 m2 or more shall be located not less \nthan 15 m from any other tent or structure as \nmeasured from the sidewall of the tent or membrane \nstructure unless joined together by a corridor.\n\n❖ The larger separation distance required by this \nsection \nis \nconsistent \nwith \nthe hazards \npresented by the larger structures. The \nexception for structures connected by corridors \nconsiders the smaller hazard posed by the \ncovering of the corridor. Corridors are not likely \nto contain significant amounts of combustible \nmaterials other than the membrane itself. \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 122,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1292 \n \n3103.8.4 \nMembrane \nstructures \non \nbuildings. Membrane structures that are erected on \nbuildings, balconies, decks or other structures shall \nbe regulated as permanent membrane structures in \naccordance with Section 3102 of SBC 201. \n❖ \nTemporary membrane structures that are \nplaced in a field or parking lot are afforded \nseveral \nsafety \nfeatures, \nincluding \nfire \nseparation \ndistance \nfrom \nother \nhazards \n(buildings, vehicles) and separation from other \ntents, and provide an unobstructed means-of \negress path for the uniformly located exits. \nWhen a membrane structure is placed on a \nbuilding or deck, Section 3103does not \nregulate exiting from the temporary membrane \nstructure to a set of stairs or door, nor does it \nregulate the hazards that could be below the \ntemporary membrane structure. Section 3103 \nalso does not contain requirements regulating \nthe structural loads that the membrane \nstructure would impose on the structure below. \nFor these reasons, what would otherwise be \nconsidered as temporary membrane structures \nare \nregulated \nas permanent \nmembrane \nstructures and subject to the provisions of SBC \n201 Section 3102. \n3103.8.5 \nConnecting corridors. Tents or \nmembrane structures are allowed to be joined \ntogether by means of corridors. Exit doors shall be \nprovided at each end of such corridor. On each side \nof such corridor and approximately opposite each \nother, there shall be provided openings not less than \n3.6 m wide. \n❖ \nCorridors connecting membrane structures to \neach other or to permanent structures must \nhave openings in their side walls for convenient \negress in case of an emergency. These \nopenings could also be entry points for \nemergency response personnel. \n3103.8.6 \nFire break. An unobstructed fire \nbreak passageway or fire road not less than 3.6 m \nwide and free from guy ropes or other obstructions \nshall be maintained on all sides of all tents and \nmembrane structures unless otherwise approved by \nthe Fire official. \n❖ \nThis requirement for a clear path makes the \nmembrane structures more accessible to \nemergency response personnel. It also results \nin an open space into which flaming embers or \nother debris can fall without endangering other \nstructures or public traffic ways. Measurement \nof the required width must be consistent with \nthe provisions of Section 3103.8.2. \n3103.9 Structural \nstability \nand \nanchorage \nrequired. Tents or membrane structures and their \nappurtenances shall be designed and installed to \nwithstand the elements of weather and prevent \ncollapsing. Documentation of structural stability \nshall be furnished to the Fire official. \n❖ \nHaving secure anchorage to prevent damage \nor loss caused by wind or precipitation makes \ngood economic sense. This section also gives \nthe Fire official the authority to review and \napprove both plans and actual installations to \nensure that the structures have been designed \nand erected using good engineering practices. \n3103.9.1 \nTents and membrane structures \ngreater than one story. Tents and membrane \nstructures exceeding one story shall be designed \nand constructed to comply with Sections 1606 \nthrough 1609 of SBC 201. \n❖ \nIn recent times, there has been an increasing \nnumber of multiple-story tents and membrane \nstructures showing up in some places. These \nstructures can be seen at concerts, outdoor \nfunctions, fairs, etc. Many of these temporary \ntents and temporary membrane structures \nhave multiple floors and are over 9 m in height. \nAs the height increases, the potential for \ncollapse increases. Even though the provision \nof “temporary” limits the usability of these \nmultistory structures to less than 180 days, \nimproper structural design can pose a \nsignificant safety hazard to event patrons, \nperformers and first responders. \n \nSection 3103.9 requires that documentation of \nstructural stability be furnished to the Fire \nofficial on request but provides no guidance on \nwhat an acceptable level of structural integrity \nis. Since these structures are temporary, they \noften do not go through a full building code \nstructural analysis and review. This section \ncloses that loophole by requiring that multistory \ntents and membrane structures be designed \nand constructed in accordance with SBC 201 \nChapter 16. This provides the Fire official with \na solid tool to use to verify proper structural \ndesign. Most Fire officials, however, do not \nroutinely review structural integrity. This is \nmost commonly performed by the building \nofficial. But the requirement for a construction \npermit is in Section 105.6.24 since this is a \ntemporary structure. As such, enforcement of \nthis requirement may take some coordination \nwith the fire official prior to the issuance of SBC \n801 \nconstruction \npermit. \nCommentary \nFIGURE \n3103.9.1(1) \nand \nCommentary \nFigure 3103.9.1(2) illustrate a multistory \nmembrane structure. \n3103.9.2 \nTents and membrane structures \ngreater than 700 m2. Tents and membrane \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1292 \n \n3103.8.4 \nMembrane \nstructures \non \nbuildings. Membrane structures that are erected on \nbuildings, balconies, decks or other structures shall \nbe regulated as permanent membrane structures in \naccordance with Section 3102 of SBC 201.",
      "commentary": "Temporary membrane structures that are \nplaced in a field or parking lot are afforded \nseveral \nsafety \nfeatures, \nincluding \nfire \nseparation \ndistance \nfrom \nother \nhazards \n(buildings, vehicles) and separation from other \ntents, and provide an unobstructed means-of \negress path for the uniformly located exits. \nWhen a membrane structure is placed on a \nbuilding or deck, Section 3103does not \nregulate exiting from the temporary membrane \nstructure to a set of stairs or door, nor does it \nregulate the hazards that could be below the \ntemporary membrane structure. Section 3103 \nalso does not contain requirements regulating \nthe structural loads that the membrane \nstructure would impose on the structure below. \nFor these reasons, what would otherwise be \nconsidered as temporary membrane structures \nare \nregulated \nas permanent \nmembrane \nstructures and subject to the provisions of SBC \n201 Section 3102. \n3103.8.5 \nConnecting corridors. Tents or \nmembrane structures are allowed to be joined \ntogether by means of corridors. Exit doors shall be \nprovided at each end of such corridor. On each side \nof such corridor and approximately opposite each \nother, there shall be provided openings not less than \n3.6 m wide.\n\n❖ Corridors connecting membrane structures to \neach other or to permanent structures must \nhave openings in their side walls for convenient \negress in case of an emergency. These \nopenings could also be entry points for \nemergency response personnel. \n3103.8.6 \nFire break. An unobstructed fire \nbreak passageway or fire road not less than 3.6 m \nwide and free from guy ropes or other obstructions \nshall be maintained on all sides of all tents and \nmembrane structures unless otherwise approved by \nthe Fire official.\n\n❖ This requirement for a clear path makes the \nmembrane structures more accessible to \nemergency response personnel. It also results \nin an open space into which flaming embers or \nother debris can fall without endangering other \nstructures or public traffic ways. Measurement \nof the required width must be consistent with \nthe provisions of Section 3103.8.2. \n3103.9 Structural \nstability \nand \nanchorage \nrequired. Tents or membrane structures and their \nappurtenances shall be designed and installed to \nwithstand the elements of weather and prevent \ncollapsing. Documentation of structural stability \nshall be furnished to the Fire official.\n\n❖ Having secure anchorage to prevent damage \nor loss caused by wind or precipitation makes \ngood economic sense. This section also gives \nthe Fire official the authority to review and \napprove both plans and actual installations to \nensure that the structures have been designed \nand erected using good engineering practices. \n3103.9.1 \nTents and membrane structures \ngreater than one story. Tents and membrane \nstructures exceeding one story shall be designed \nand constructed to comply with Sections 1606 \nthrough 1609 of SBC 201.\n\n❖ In recent times, there has been an increasing \nnumber of multiple-story tents and membrane \nstructures showing up in some places. These \nstructures can be seen at concerts, outdoor \nfunctions, fairs, etc. Many of these temporary \ntents and temporary membrane structures \nhave multiple floors and are over 9 m in height. \nAs the height increases, the potential for \ncollapse increases. Even though the provision \nof “temporary” limits the usability of these \nmultistory structures to less than 180 days, \nimproper structural design can pose a \nsignificant safety hazard to event patrons, \nperformers and first responders. \n \nSection 3103.9 requires that documentation of \nstructural stability be furnished to the Fire \nofficial on request but provides no guidance on \nwhat an acceptable level of structural integrity \nis. Since these structures are temporary, they \noften do not go through a full building code \nstructural analysis and review. This section \ncloses that loophole by requiring that multistory \ntents and membrane structures be designed \nand constructed in accordance with SBC 201 \nChapter 16. This provides the Fire official with \na solid tool to use to verify proper structural \ndesign. Most Fire officials, however, do not \nroutinely review structural integrity. This is \nmost commonly performed by the building \nofficial. But the requirement for a construction \npermit is in Section 105.6.24 since this is a \ntemporary structure. As such, enforcement of \nthis requirement may take some coordination \nwith the fire official prior to the issuance of SBC \n801 \nconstruction \npermit. \nCommentary \nFIGURE \n3103.9.1(1) \nand \nCommentary \nFigure 3103.9.1(2) illustrate a multistory \nmembrane structure. \n3103.9.2 \nTents and membrane structures \ngreater than 700 m2. Tents and membrane \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 123,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1293 \n \nstructures greater than 700 m2 shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201. \n❖ \nSimilar to Section 3103.9.1, larger tents and \nmembrane structures are required to comply \nwith the structural requirements of SBC 201 \nSections \n1606 \nthrough \n1609. \nSee \nthe \ncommentary to Section 3103.9.1 for further \ninformation. \n3103.9.3 \nTents and membrane structures \nwith an occupant load greater than 1,000. Tents \nand membrane structures with an occupant capacity \ngreater than 1,000 persons shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201. \n❖ \nSimilar to Section 3103.9.1, tents and \nmembrane structures with a high occupant \nload are required to comply with the structural \nrequirements of SBC 201 Sections 1606 \nthrough 1609. See the commentary to Section \n3103.9.1 for further information. \n3103.10 Temporary \nair-supported \nand \nair-\ninflated membrane structures. Temporary air-\nsupported and air-inflated membrane structures \nshall be in accordance with Sections 3103.10.1 \nthrough 3103.10.4. \n❖ \nThis section addresses air-supported and air-\ninflated \nmembrane \nstructures \nthat \nare \nconsidered temporary in terms of the duration \nof their erection and use (see Section 3103.5 \nfor the definition of “Temporary” as it applies to \nthese structures). If air-supported or air-inflated \nmembrane structures are used, they should be \nsoundly designed so as not to present a hazard \nto their users, emergency responders or the \npublic during the time they are in place. \n3103.10.1 \nDoor operation. During high \nwinds exceeding 22 m/s, the use of doors in air-\nsupported structures shall be controlled to avoid \nexcessive air loss. Doors shall not be left open. \n❖ \nBecause the design pressure is critical in \nmaintaining the structural integrity of an air-\nsupported structure, doors must not be kept \nopen for extended periods. Controls on door \nusage help prevent excessive losses of internal \npressure. \nWhere \nlarge \nopenings \nare \nnecessary, such as for vehicular traffic, \nvestibules help avoid excessive pressure loss. \n3103.10.2 \nFabric envelope design and \nconstruction. \nAirsupported \nand \nair-inflated \nstructures shall have the design and construction of \nthe fabric envelope and the method of anchoring in \naccordance with ASI-77. \n❖ \nThe referenced document is both a design \nmanual that contains the engineering formulas \nneeded to calculate stresses and other \nparameters associated with structural stability \nand a design standard for air-supported \nstructures. \n3103.10.3 \nBlowers. \nAn \nair-supported \nstructure used as a place of assembly shall be \nfurnished with not less than two blowers, each of \nwhich has adequate capacity to maintain full \ninflation pressure with normal leakage. The design \nof the blower shall be so as to provide integral \nlimiting pressure at the design pressure specified by \nthe manufacturer. \n❖ \nRequiring two blowers that have the capacity to \nkeep \nthe \nstructure \nfully \ninflated \nbuilds \nredundancy into the system. Should one \nblower fail, the other would be capable of \nmaintaining full inflation while the failed unit \nwas repaired or replaced. The pressure-limiting \ndevice is required to prevent overpressurizing \nthe structure and thus causing failure. \n3103.10.4 \nAuxiliary \ninflation \nsystems. \nPlaces of public assembly for more than 200 \npersons shall be furnished with an auxiliary \ninflation system capable of powering a blower with \nthe capacity to maintain full inflation pressure with \nnormal leakage in accordance with Section \n3103.10.3 for a minimum duration of 4 hours. The \nauxiliary inflation system shall be either a fully \nautomatic auxiliary engine-generator set or a \nsupplementary blower powered by an internal \ncombustion engine that shall be automatic in \noperation. The system shall be capable of \nautomatically operating the required blowers at full \npower within 60 seconds of a commercial power \nfailure. \n❖ \nBecause an air-supported structure must be \nmaintained at full design pressure, a power \nfailure that would disable all of the blowers \nused to maintain that pressure would result in \na gradual collapse of the structure as pressure \ndrops as a result of normal leakage. Having an \nauxiliary power source on site is intended to \nprevent this situation. This section allows either \nan auxiliary generator that will supply power to \nthe blowers or a self-contained supplementary \nblower unit that has an internal combustion \nengine to drive it. \n3103.11 Seating arrangements. Seating in tents or \nmembrane structures shall be in accordance with \nChapter 10. \n❖ \nSee the commentary to Section 3107.11. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1293 \n \nstructures greater than 700 m2 shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201.",
      "commentary": "Similar to Section 3103.9.1, larger tents and \nmembrane structures are required to comply \nwith the structural requirements of SBC 201 \nSections \n1606 \nthrough \n1609. \nSee \nthe \ncommentary to Section 3103.9.1 for further \ninformation. \n3103.9.3 \nTents and membrane structures \nwith an occupant load greater than 1,000. Tents \nand membrane structures with an occupant capacity \ngreater than 1,000 persons shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201.\n\n❖ Similar to Section 3103.9.1, tents and \nmembrane structures with a high occupant \nload are required to comply with the structural \nrequirements of SBC 201 Sections 1606 \nthrough 1609. See the commentary to Section \n3103.9.1 for further information. \n3103.10 Temporary \nair-supported \nand \nair-\ninflated membrane structures. Temporary air-\nsupported and air-inflated membrane structures \nshall be in accordance with Sections 3103.10.1 \nthrough 3103.10.4.\n\n❖ This section addresses air-supported and air-\ninflated \nmembrane \nstructures \nthat \nare \nconsidered temporary in terms of the duration \nof their erection and use (see Section 3103.5 \nfor the definition of “Temporary” as it applies to \nthese structures). If air-supported or air-inflated \nmembrane structures are used, they should be \nsoundly designed so as not to present a hazard \nto their users, emergency responders or the \npublic during the time they are in place. \n3103.10.1 \nDoor operation. During high \nwinds exceeding 22 m/s, the use of doors in air-\nsupported structures shall be controlled to avoid \nexcessive air loss. Doors shall not be left open.\n\n❖ Because the design pressure is critical in \nmaintaining the structural integrity of an air-\nsupported structure, doors must not be kept \nopen for extended periods. Controls on door \nusage help prevent excessive losses of internal \npressure. \nWhere \nlarge \nopenings \nare \nnecessary, such as for vehicular traffic, \nvestibules help avoid excessive pressure loss. \n3103.10.2 \nFabric envelope design and \nconstruction. \nAirsupported \nand \nair-inflated \nstructures shall have the design and construction of \nthe fabric envelope and the method of anchoring in \naccordance with ASI-77.\n\n❖ The referenced document is both a design \nmanual that contains the engineering formulas \nneeded to calculate stresses and other \nparameters associated with structural stability \nand a design standard for air-supported \nstructures. \n3103.10.3 \nBlowers. \nAn \nair-supported \nstructure used as a place of assembly shall be \nfurnished with not less than two blowers, each of \nwhich has adequate capacity to maintain full \ninflation pressure with normal leakage. The design \nof the blower shall be so as to provide integral \nlimiting pressure at the design pressure specified by \nthe manufacturer.\n\n❖ Requiring two blowers that have the capacity to \nkeep \nthe \nstructure \nfully \ninflated \nbuilds \nredundancy into the system. Should one \nblower fail, the other would be capable of \nmaintaining full inflation while the failed unit \nwas repaired or replaced. The pressure-limiting \ndevice is required to prevent overpressurizing \nthe structure and thus causing failure. \n3103.10.4 \nAuxiliary \ninflation \nsystems. \nPlaces of public assembly for more than 200 \npersons shall be furnished with an auxiliary \ninflation system capable of powering a blower with \nthe capacity to maintain full inflation pressure with \nnormal leakage in accordance with Section \n3103.10.3 for a minimum duration of 4 hours. The \nauxiliary inflation system shall be either a fully \nautomatic auxiliary engine-generator set or a \nsupplementary blower powered by an internal \ncombustion engine that shall be automatic in \noperation. The system shall be capable of \nautomatically operating the required blowers at full \npower within 60 seconds of a commercial power \nfailure.\n\n❖ Because an air-supported structure must be \nmaintained at full design pressure, a power \nfailure that would disable all of the blowers \nused to maintain that pressure would result in \na gradual collapse of the structure as pressure \ndrops as a result of normal leakage. Having an \nauxiliary power source on site is intended to \nprevent this situation. This section allows either \nan auxiliary generator that will supply power to \nthe blowers or a self-contained supplementary \nblower unit that has an internal combustion \nengine to drive it. \n3103.11 Seating arrangements. Seating in tents or \nmembrane structures shall be in accordance with \nChapter 10.\n\n❖ See the commentary to Section 3107.11. \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 124,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1294 \n \n3103.12 Means of egress. Means of egress for \ntemporary tents and membrane structures shall be \nin accordance with Sections 3103.12.1 through \n3103.12.8. \n❖ \nBecause of the unique nature of the structures \nregulated by this chapter, it is vital that their \nmeans of egress systems be carefully \ndesigned \nand \nconstructed. \nThis \nsection \nregulates the access to, number, location, \nmarking and illumination of the means of \negress for temporary membrane structures. \n3103.12.1 \n Distribution. \nExits \nshall \nbe \nspaced at approximately equal intervals around the \nperimeter of the tent or membrane structure, and \nshall be located such that all points are 30 m or less \nfrom an exit. \n❖ \nThe requirement for exits to be equally spaced \naround the perimeter of the membrane \nstructure considers the probability that any one \nstructure could be used for several different \npurposes over its life and that each use could \nrepresent a different seating arrangement. \nBecause travel distances to an exit must not \nexceed 30 m, exits must be located to minimize \ntravel distances no matter how the seating is \narranged. \n3103.12.2 \nNumber. Tents, or membrane \nstructures or a usable portion thereof shall have not \nless than one exit and not less than the number of \nexits required by Table 3103.12.2. The total width of \nmeans of egress in mm shall be not less than the \ntotal occupant load served by a means of egress \nmultiplied by 5 mm per person. \n❖ \nThis section specifies the use of the exit \nrequirements contained in Table 3103.12.2 to \ndetermine the number and size of exits for all \nmembrane structures. The formula given in the \nlast sentence of the section allows for the \ncalculation of total exit requirements for any \ngiven number of occupants. \n❖ \nSee Table 3103.12.2. \n \nThe minimum means of egress widths shown \nin this table were established on two very \ndifferent bases. For tents, the widths are \npossibly conservative because the side panels \nof a tent can be constructed to varying widths \nwithout too much difficulty, the wider openings \nare practical. \n \nOn the other hand, means-of-egress widths \nrequired for air-supported structures seem to \nbe much more optimistic. The narrower means-\nof-egress widths are necessary to prevent \nexcess loss of internal air pressure in the air-\nsupported structure and can be linked to the \nexit requirements in ASI 77. Excessive inflation \npressure losses could lead to the collapse of \nthe structure onto the very occupants the exits \nare serving. \n3103.12.3 \nExit openings from tents. Exit \nopenings from tents shall remain open unless \ncovered by a flame-resistant curtain. The curtain \nshall comply with the following requirements: \n1. Curtains shall be free sliding on a metal \nsupport. The support shall be not less than \n2000 mm above the floor level at the exit. The \ncurtains shall be so arranged that, when open, \nno part of the curtain obstructs the exit. \n2. Curtains shall be of a color, or colors, that \ncontrasts with the color of the tent. \n❖ \nThe requirement for exit openings to remain \nfree and clear is meant to ensure that the exit is \nnot blocked or hidden from the view of the \noccupants attempting to exit. Allowing the \nopening to be covered by an easily moveable \ncurtain is meant to add to the comfort of \noccupants by protecting them from wind, \nprecipitation and temperature extremes. The \nrequirement for the curtains to be of a \ncontrasting color makes the exits readily \nidentifiable even at a distance. \n3103.12.4 \nDoors. Exit doors shall swing in \nthe direction of exit travel. To avoid hazardous air \nand pressure loss in air supported membrane \nstructures, such doors shall be automatic closing \nagainst operating pressures. Opening force at the \ndoor edge shall not exceed 66 N. \n❖ \nPressure loss in an air-supported structure is \nalways a concern. The requirement that the \ndoor be capable of closing automatically \nagainst the internal pressure supporting the \nmembrane structure is intended to protect \nagainst this kind of loss. The 66 N force \nrequired for opening acknowledges that the \ndoor must be held closed against the interior air \npressure. This level of opening force is, \nhowever, consistent with the requirements of \nSBC 201 for exterior doors in conventional \nbuildings. \n3103.12.5 \nAisle. The width of aisles without \nfixed seating shall be in accordance with the \nfollowing: \n1. In areas serving employees only, the \nminimum aisle width shall be 600 mm but \nnot less than the width required by the \nnumber of employees served. \n2. In \npublic \nareas, \nsmooth-surfaced, \nunobstructed aisles having a minimum width \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1294 \n \n3103.12 Means of egress. Means of egress for \ntemporary tents and membrane structures shall be \nin accordance with Sections 3103.12.1 through \n3103.12.8.",
      "commentary": "Because of the unique nature of the structures \nregulated by this chapter, it is vital that their \nmeans of egress systems be carefully \ndesigned \nand \nconstructed. \nThis \nsection \nregulates the access to, number, location, \nmarking and illumination of the means of \negress for temporary membrane structures. \n3103.12.1 \n Distribution. \nExits \nshall \nbe \nspaced at approximately equal intervals around the \nperimeter of the tent or membrane structure, and \nshall be located such that all points are 30 m or less \nfrom an exit.\n\n❖ The requirement for exits to be equally spaced \naround the perimeter of the membrane \nstructure considers the probability that any one \nstructure could be used for several different \npurposes over its life and that each use could \nrepresent a different seating arrangement. \nBecause travel distances to an exit must not \nexceed 30 m, exits must be located to minimize \ntravel distances no matter how the seating is \narranged. \n3103.12.2 \nNumber. Tents, or membrane \nstructures or a usable portion thereof shall have not \nless than one exit and not less than the number of \nexits required by Table 3103.12.2. The total width of \nmeans of egress in mm shall be not less than the \ntotal occupant load served by a means of egress \nmultiplied by 5 mm per person.\n\n❖ This section specifies the use of the exit \nrequirements contained in Table 3103.12.2 to \ndetermine the number and size of exits for all \nmembrane structures. The formula given in the \nlast sentence of the section allows for the \ncalculation of total exit requirements for any \ngiven number of occupants.\n\n❖ See Table 3103.12.2. \n \nThe minimum means of egress widths shown \nin this table were established on two very \ndifferent bases. For tents, the widths are \npossibly conservative because the side panels \nof a tent can be constructed to varying widths \nwithout too much difficulty, the wider openings \nare practical. \n \nOn the other hand, means-of-egress widths \nrequired for air-supported structures seem to \nbe much more optimistic. The narrower means-\nof-egress widths are necessary to prevent \nexcess loss of internal air pressure in the air-\nsupported structure and can be linked to the \nexit requirements in ASI 77. Excessive inflation \npressure losses could lead to the collapse of \nthe structure onto the very occupants the exits \nare serving. \n3103.12.3 \nExit openings from tents. Exit \nopenings from tents shall remain open unless \ncovered by a flame-resistant curtain. The curtain \nshall comply with the following requirements: \n1. Curtains shall be free sliding on a metal \nsupport. The support shall be not less than \n2000 mm above the floor level at the exit. The \ncurtains shall be so arranged that, when open, \nno part of the curtain obstructs the exit. \n2. Curtains shall be of a color, or colors, that \ncontrasts with the color of the tent.\n\n❖ The requirement for exit openings to remain \nfree and clear is meant to ensure that the exit is \nnot blocked or hidden from the view of the \noccupants attempting to exit. Allowing the \nopening to be covered by an easily moveable \ncurtain is meant to add to the comfort of \noccupants by protecting them from wind, \nprecipitation and temperature extremes. The \nrequirement for the curtains to be of a \ncontrasting color makes the exits readily \nidentifiable even at a distance. \n3103.12.4 \nDoors. Exit doors shall swing in \nthe direction of exit travel. To avoid hazardous air \nand pressure loss in air supported membrane \nstructures, such doors shall be automatic closing \nagainst operating pressures. Opening force at the \ndoor edge shall not exceed 66 N.\n\n❖ Pressure loss in an air-supported structure is \nalways a concern. The requirement that the \ndoor be capable of closing automatically \nagainst the internal pressure supporting the \nmembrane structure is intended to protect \nagainst this kind of loss. The 66 N force \nrequired for opening acknowledges that the \ndoor must be held closed against the interior air \npressure. This level of opening force is, \nhowever, consistent with the requirements of \nSBC 201 for exterior doors in conventional \nbuildings. \n3103.12.5 \nAisle. The width of aisles without \nfixed seating shall be in accordance with the \nfollowing: \n1. In areas serving employees only, the \nminimum aisle width shall be 600 mm but \nnot less than the width required by the \nnumber of employees served. \n2. In \npublic \nareas, \nsmooth-surfaced, \nunobstructed aisles having a minimum width \n-",
      "chapter_id": "ch31",
      "section_id": "sec3103"
    },
    {
      "page": 125,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1295 \n \nof not less than 1100 mm shall be provided \nfrom seating areas, and aisles shall be \nprogressively increased in width to provide, \nat all points, not less than 300 mm of aisle \nwidth for each 50 persons served by such \naisle at that point. \n❖ \nThe first requirement for areas serving only \nemployees \nis \nindefinite \nbecause \nthe \nconfiguration of the area could vary widely from \none use to another. Required width beyond \n600 mm would have to be determined based \non seating arrangements, if any, and traffic \npatterns in the affected area. Guidance for \nassembly \nareas \nof \nfixed \nconventional \nstructures is given in Chapter 10 of the code \nas well as in Chapter 10 of SBC 201. The \njudgment of the Fire official would also have to \nbe considered in the final decision. \n \nThe second requirement is quite specific for \npublic use areas. The wide aisles are intended \nto make egress quicker and easier because a \nfire in an air supported structure could easily \nburn through the membrane covering and \ncause the structure to collapse on the \noccupants. \n3103.12.5.1 \nArrangement and maintenance. \nThe arrangement of aisles shall be subject to \napproval by the Fire official and shall be maintained \nclear at all times during occupancy. \n❖ \nThis section gives the Fire official the authority \nto approve seating arrangements in air-\nsupported structures and to inspect those \narrangements periodically to verify that they \nhave not been changed to an unacceptable \nconfiguration or that they have become \nobstructed \nor \ntheir \nuse \notherwise \ncompromised. This is consistent with Section \n1031.2. \n3103.12.6 \nExit signs. Exits shall be clearly \nmarked. Exit signs shall be installed at required exit \ndoorways and where otherwise necessary to \nindicate clearly the direction of egress where the \nexit serves an occupant load of 50 or more. \n❖ \nThis charging statement establishes the \nrequirement \nfor \nexit \nsigns. \nSee \nthe \ncommentary to Section 1013 for further \ndiscussion of exit sign requirements. \n3103.12.6.1 \nExit sign illumination. Exit signs \nshall be either listed and labeled in accordance with \nUL 924 as the internally illuminated type and used \nin accordance with the listing or shall be externally \nilluminated by luminaires supplied in either of the \nfollowing manners: \n1. Two separate circuits, one of which shall be \nseparate from all other circuits, for occupant \nloads of 300 or less. \n2. Two separate sources of power, one of which \nshall be an approved emergency system, \nshall be provided where the occupant load \nexceeds 300. Emergency systems shall be \nsupplied from storage batteries or from the \non-site generator set, and the system shall be \ninstalled in accordance with SBC 401. The \nemergency system provided shall have a \nminimum duration of 90 minutes when \noperated at full design demand. \n❖ \nBecause there is always the possibility of \npower failure in a fire or other emergency, exit \nsigns must have a power source—batteries, \nbackup power or auxiliary power—that will \nkeep them illuminated if the primary power \nsource to the structure’s lighting system fails. \nThe requirement for this power source is \nestablished in Section 1203.2.5 and is further \ndefined in Section 1013.6.3. This section also \nprovides correlation with Section 1013.5 since \ninternally illuminated exit signs listed in \naccordance with UL 924, including electrically \npowered, self-luminous and photoluminescent \ntypes, all provide for a minimum of 90 minutes \nof luminosity upon loss of normal power. \n3103.12.7 \nMeans of egress illumination. \nMeans of egress shall be illuminated with light \nhaving an intensity of not less than 11 lux at floor \nlevel while the structure is occupied. Fixtures \nrequired for means of egress illumination shall be \nsupplied from a separate circuit or source of power. \n❖ \nAll means of egress must be continuously \nilluminated by artificial lighting during the entire \ntime the air-supported structure is occupied so \nthat the paths of exit travel are always visible \nand available for evacuation of the occupants \nduring emergencies. The code makes a special \npoint of noting that the exit discharge must also \nbe provided with adequate illumination so that \noccupants can safely find the public way \nshould the emergency occur at night. \n \nThe intensity of floor lighting illuminating the \nentire means of egress, including open-plan \nspaces, \naisles, \ncorridors, \nexit \naccess \npassageways and exit doors, must not be less \nthan 11 lux. It has been found that this low level \nof lighting renders enough visibility for the \noccupants to evacuate the building safely. This \nlighting level is measured at the floor to make \nthe floor surface visible. Levels of illumination \nabove the floor may be higher or lower. \n \nThe means of egress must be illuminated, \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1295 \n \nof not less than 1100 mm shall be provided \nfrom seating areas, and aisles shall be \nprogressively increased in width to provide, \nat all points, not less than 300 mm of aisle \nwidth for each 50 persons served by such \naisle at that point.",
      "commentary": "The first requirement for areas serving only \nemployees \nis \nindefinite \nbecause \nthe \nconfiguration of the area could vary widely from \none use to another. Required width beyond \n600 mm would have to be determined based \non seating arrangements, if any, and traffic \npatterns in the affected area. Guidance for \nassembly \nareas \nof \nfixed \nconventional \nstructures is given in Chapter 10 of the code \nas well as in Chapter 10 of SBC 201. The \njudgment of the Fire official would also have to \nbe considered in the final decision. \n \nThe second requirement is quite specific for \npublic use areas. The wide aisles are intended \nto make egress quicker and easier because a \nfire in an air supported structure could easily \nburn through the membrane covering and \ncause the structure to collapse on the \noccupants. \n3103.12.5.1 \nArrangement and maintenance. \nThe arrangement of aisles shall be subject to \napproval by the Fire official and shall be maintained \nclear at all times during occupancy.\n\n❖ This section gives the Fire official the authority \nto approve seating arrangements in air-\nsupported structures and to inspect those \narrangements periodically to verify that they \nhave not been changed to an unacceptable \nconfiguration or that they have become \nobstructed \nor \ntheir \nuse \notherwise \ncompromised. This is consistent with Section \n1031.2. \n3103.12.6 \nExit signs. Exits shall be clearly \nmarked. Exit signs shall be installed at required exit \ndoorways and where otherwise necessary to \nindicate clearly the direction of egress where the \nexit serves an occupant load of 50 or more.\n\n❖ This charging statement establishes the \nrequirement \nfor \nexit \nsigns. \nSee \nthe \ncommentary to Section 1013 for further \ndiscussion of exit sign requirements. \n3103.12.6.1 \nExit sign illumination. Exit signs \nshall be either listed and labeled in accordance with \nUL 924 as the internally illuminated type and used \nin accordance with the listing or shall be externally \nilluminated by luminaires supplied in either of the \nfollowing manners: \n1. Two separate circuits, one of which shall be \nseparate from all other circuits, for occupant \nloads of 300 or less. \n2. Two separate sources of power, one of which \nshall be an approved emergency system, \nshall be provided where the occupant load \nexceeds 300. Emergency systems shall be \nsupplied from storage batteries or from the \non-site generator set, and the system shall be \ninstalled in accordance with SBC 401. The \nemergency system provided shall have a \nminimum duration of 90 minutes when \noperated at full design demand.\n\n❖ Because there is always the possibility of \npower failure in a fire or other emergency, exit \nsigns must have a power source—batteries, \nbackup power or auxiliary power—that will \nkeep them illuminated if the primary power \nsource to the structure’s lighting system fails. \nThe requirement for this power source is \nestablished in Section 1203.2.5 and is further \ndefined in Section 1013.6.3. This section also \nprovides correlation with Section 1013.5 since \ninternally illuminated exit signs listed in \naccordance with UL 924, including electrically \npowered, self-luminous and photoluminescent \ntypes, all provide for a minimum of 90 minutes \nof luminosity upon loss of normal power. \n3103.12.7 \nMeans of egress illumination. \nMeans of egress shall be illuminated with light \nhaving an intensity of not less than 11 lux at floor \nlevel while the structure is occupied. Fixtures \nrequired for means of egress illumination shall be \nsupplied from a separate circuit or source of power.\n\n❖ All means of egress must be continuously \nilluminated by artificial lighting during the entire \ntime the air-supported structure is occupied so \nthat the paths of exit travel are always visible \nand available for evacuation of the occupants \nduring emergencies. The code makes a special \npoint of noting that the exit discharge must also \nbe provided with adequate illumination so that \noccupants can safely find the public way \nshould the emergency occur at night. \n \nThe intensity of floor lighting illuminating the \nentire means of egress, including open-plan \nspaces, \naisles, \ncorridors, \nexit \naccess \npassageways and exit doors, must not be less \nthan 11 lux. It has been found that this low level \nof lighting renders enough visibility for the \noccupants to evacuate the building safely. This \nlighting level is measured at the floor to make \nthe floor surface visible. Levels of illumination \nabove the floor may be higher or lower. \n \nThe means of egress must be illuminated, \n-",
      "chapter_id": "ch31",
      "section_id": "sec1013"
    },
    {
      "page": 126,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1296 \n \nespecially in times of emergency when the \noccupants must have a lighted path of exit \ntravel to evacuate the building safely. \n \nSo that there will be a continuing source of \nelectrical energy for lighting the means of \negress when the main power supply is lost, the \nmeans-of-egress lighting system must be \nconnected to an emergency electrical system \nthat \nconsists of \nstorage batteries, \nunit \nequipment or an on-site generator. This \nemergency power-generating facility must be \ncapable of supplying electricity for at least 90 \nminutes, \nthereby \ngiving \nthe \noccupants \nsufficient time to leave the premises. In most \ncases, where the loss of the main electrical \nsupply is attributed to a malfunction in the \ndistribution system of the electric power \ncompany, experience has shown that such \npower outages do not usually last as long as 90 \nminutes. \n3103.12.8 \nMaintenance of means of egress. \nThe required width of exits, aisles and passageways \nshall be maintained at all times to a public way. Guy \nwires, guy ropes and other support members shall \nnot cross a means of egress at a height of less than \n2.4 m. The surface of means of egress shall be \nmaintained in an approved manner. \n❖ \nIt is important for occupant safety that the \npathway from any point in the building to the \nexit discharge be kept clear so that occupants \ncan exit the structure at any time without \nobstructions \nin \nthe \negress \npath. \nThis \nrequirement applies to all structures, but it is \nespecially important for membrane structures \nand tents because of the added hazards that \nthey present. The structural stability of tents \nrelies on ropes or cables and stakes which, if \nnot carefully arranged, can become an \nimpediment to occupant egress flow. A clearly \ndefined and well-lighted egress path without \nany rope or guy wire vertical or horizontal \nimpingement is essential for these types of \nstructures. \n \nAs the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick surfaces increases. \nTo minimize the hazard in buildings, floor \nsurfaces in the means of egress are required to \nbe slip resistant by Section 1003.4. However, \nin tents and membrane structures, the \nstructure “floor” may very well be dirt, gravel, \ngrass or other nontraditional surfaces that defy \ntraditional regulation. The Fire official must \napply common sense in reviewing egress path \nsurfaces, applying safety criteria for them and \nthen requiring that the required conditions be \nmaintained throughout the occupancy of the \nstructure. \nSECTION 3104 TEMPORARY AND \nPERMANENT TENTS AND MEMBRANE \nSTRUCTURES \n3104.1 General. Tents and membrane structures, \nboth temporary and permanent, shall be in \naccordance with this section. Permanent tents and \nmembrane structures shall also comply with SBC \n201. \n❖ \nThis section addresses tents and membrane \nstructures that are considered either temporary \nor permanent in terms of the duration of their \nerection and use (see Section 3103.5for the \ndefinition of “Temporary” and, by default, \n“Permanent” as they apply to membrane \nstructures). This section is intended to ensure \nthat if a tent or other membrane structure is \nused, it will be soundly designed so as not to \npresent a hazard to its users, emergency \npersonnel or the public during the time it is in \nplace, whether that is more or less than 180 \ndays per calendar year. \n3104.2 Flame propagation performance testing \nand certification. Before a permit is granted, the \nowner or agent shall file with the Fire official a \ncertificate provided by the product manufacturer to \nverify that the materials have been tested and \ncertified by an approved testing laboratory. The \ncertificate shall indicate that the floor coverings, \ntents, membrane structures and their appurtenances, \nwhich include sidewalls, drops and tarpaulins, are \ncomposed \nof materials meeting \nthe flame \npropagation performance of Test Method 2 of \nNFPA 701. Additionally, it shall indicate that the \nbunting and combustible decorative materials and \neffects are composed of material meeting the flame \npropagation performance criteria of Test Method 1 \nor Test Method 2 of NFPA 701, as applicable. \nAlternatively, the materials shall be treated with a \nflame retardant in an approved manner and meet the \nflame propagation performance criteria of the \napplicable test method of NFPA 701. The certificate \nshall indicate compliance with the testing \nrequirements of NFPA 701, Chapter 16. The flame \npropagation performance criteria shall be effective \nfor the period specified by the permit. \n❖ \nThe reference to NFPA 701 in this section is \nconsistent with the requirements of SBC 201 \nSection 3102 for structural materials, SBC 201 \nSections 802 and 806, and Section 807 of the \ncode for decorative materials. Making certain \nthe structure and as much of its contents as \npossible are either noncombustible or treated \nto make them less prone to flame propagation \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1296 \n \nespecially in times of emergency when the \noccupants must have a lighted path of exit \ntravel to evacuate the building safely. \n \nSo that there will be a continuing source of \nelectrical energy for lighting the means of \negress when the main power supply is lost, the \nmeans-of-egress lighting system must be \nconnected to an emergency electrical system \nthat \nconsists of \nstorage batteries, \nunit \nequipment or an on-site generator. This \nemergency power-generating facility must be \ncapable of supplying electricity for at least 90 \nminutes, \nthereby \ngiving \nthe \noccupants \nsufficient time to leave the premises. In most \ncases, where the loss of the main electrical \nsupply is attributed to a malfunction in the \ndistribution system of the electric power \ncompany, experience has shown that such \npower outages do not usually last as long as 90 \nminutes. \n3103.12.8 \nMaintenance of means of egress. \nThe required width of exits, aisles and passageways \nshall be maintained at all times to a public way. Guy \nwires, guy ropes and other support members shall \nnot cross a means of egress at a height of less than \n2.4 m. The surface of means of egress shall be \nmaintained in an approved manner.",
      "commentary": "It is important for occupant safety that the \npathway from any point in the building to the \nexit discharge be kept clear so that occupants \ncan exit the structure at any time without \nobstructions \nin \nthe \negress \npath. \nThis \nrequirement applies to all structures, but it is \nespecially important for membrane structures \nand tents because of the added hazards that \nthey present. The structural stability of tents \nrelies on ropes or cables and stakes which, if \nnot carefully arranged, can become an \nimpediment to occupant egress flow. A clearly \ndefined and well-lighted egress path without \nany rope or guy wire vertical or horizontal \nimpingement is essential for these types of \nstructures. \n \nAs the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick surfaces increases. \nTo minimize the hazard in buildings, floor \nsurfaces in the means of egress are required to \nbe slip resistant by Section 1003.4. However, \nin tents and membrane structures, the \nstructure “floor” may very well be dirt, gravel, \ngrass or other nontraditional surfaces that defy \ntraditional regulation. The Fire official must \napply common sense in reviewing egress path \nsurfaces, applying safety criteria for them and \nthen requiring that the required conditions be \nmaintained throughout the occupancy of the \nstructure. \nSECTION 3104 TEMPORARY AND \nPERMANENT TENTS AND MEMBRANE \nSTRUCTURES \n3104.1 General. Tents and membrane structures, \nboth temporary and permanent, shall be in \naccordance with this section. Permanent tents and \nmembrane structures shall also comply with SBC \n201.\n\n❖ This section addresses tents and membrane \nstructures that are considered either temporary \nor permanent in terms of the duration of their \nerection and use (see Section 3103.5for the \ndefinition of “Temporary” and, by default, \n“Permanent” as they apply to membrane \nstructures). This section is intended to ensure \nthat if a tent or other membrane structure is \nused, it will be soundly designed so as not to \npresent a hazard to its users, emergency \npersonnel or the public during the time it is in \nplace, whether that is more or less than 180 \ndays per calendar year. \n3104.2 Flame propagation performance testing \nand certification. Before a permit is granted, the \nowner or agent shall file with the Fire official a \ncertificate provided by the product manufacturer to \nverify that the materials have been tested and \ncertified by an approved testing laboratory. The \ncertificate shall indicate that the floor coverings, \ntents, membrane structures and their appurtenances, \nwhich include sidewalls, drops and tarpaulins, are \ncomposed \nof materials meeting \nthe flame \npropagation performance of Test Method 2 of \nNFPA 701. Additionally, it shall indicate that the \nbunting and combustible decorative materials and \neffects are composed of material meeting the flame \npropagation performance criteria of Test Method 1 \nor Test Method 2 of NFPA 701, as applicable. \nAlternatively, the materials shall be treated with a \nflame retardant in an approved manner and meet the \nflame propagation performance criteria of the \napplicable test method of NFPA 701. The certificate \nshall indicate compliance with the testing \nrequirements of NFPA 701, Chapter 16. The flame \npropagation performance criteria shall be effective \nfor the period specified by the permit.\n\n❖ The reference to NFPA 701 in this section is \nconsistent with the requirements of SBC 201 \nSection 3102 for structural materials, SBC 201 \nSections 802 and 806, and Section 807 of the \ncode for decorative materials. Making certain \nthe structure and as much of its contents as \npossible are either noncombustible or treated \nto make them less prone to flame propagation \n-",
      "chapter_id": "ch31",
      "section_id": "sec3104"
    },
    {
      "page": 127,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1297 \n \nis an important first step in fire safety. This \nsection also gives the Fire official the authority \nto inspect the facility, its contents and \ndocumentation of applied flame-retardant \ntreatment to ensure permit requirements have \nbeen met. \n \nTents are typically used outdoors and are \ntherefore exposed to weather, especially rain. \nThus, this section includes the requirement for \ntesting and certification, in accordance with \nNFPA 701, for continued fire resistance of \nmaterials after weathering or cleaning. NFPA \n701, Chapter 16, “Cleaning and Water \nLeaching \nProcedures,” \ncontains \ntesting \nprocedures for accelerated dry cleaning, \naccelerated laundering and accelerated water \nleaching. In addition, this section requires that \nthe certificate indicate that the materials have \nbeen tested for flame propagation performance \nwhere conditioned for outdoor use as covered \nin NFPA 701, Chapter 16. The intent is that this \nrequirement \ngives \nthe \nFire \nofficial \nthe \ninformation needed to ensure compliance with \nthe necessary testing procedures. \n3104.3 Label. Membrane structures or tents shall \nhave a permanently affixed label bearing the \nfollowing information: \n1. The identification of size and fabric or \nmaterial. \n2. The \nnames \nand \naddresses \nof \nthe \nmanufacturers of the tent or air-supported \nstructure. \n3. A statement that the fabric or material meets \nthe requirements of Section 3104.2. \n4. If treated, the date the fabric or material was \nlast treated with flame-retardant solution, the \ntrade name or kind of chemical used in \ntreatment, name of person or firm treating the \nfabric or material, and name of testing \nagency and test standard by which the fabric \nor material was tested. \n5. If untreated, a statement that no treatment \nwas applied when the fabric or material met \nthe requirements of Section 3104. \n❖ \nThis required label gives the Fire official \nimportant specific information about the \nmembrane and the designed size of the \nstructure. This detailed information will help to \ndetermine whether the structure and its \ncovering meet code requirements. \n \nTents and membrane structures have been \nlabeled and certifications provided for decades \nsince the Hartford circus fire. At the time of that \nfire, tent material was a natural fiber and \nwaterproofing was accomplished with a \nflammable mixture. After the fire, application of \nan external flame retardant was required to \nretard flame spread. The topical application \nwas subject to weather and cleaning and would \ndegrade over time from exposure. Retreatment \nand retesting were needed for compliance. \n \nWith the availability of polyester or PVC-based \nmaterial that has flame retardant integrated \ninto the raw material before extrusion, external \ntreatment of material is not required. The flame \nretardant can perform for the life of the material \nand cannot be washed or weathered away. \nAlso, field testing of the tent or membrane \nstructure by cutting out sections for testing, \ndamages the membrane and degrades the \nstructural integrity of the material, increasing \nthe danger to the public from a structural \nfailure. \n3104.4 Affidavit. The affidavit required by \nSection 3104.2 shall contain all of the information \nspecified in Section 3104.3 \n❖ \nThe affidavit is another piece of information the \nFire official must have to determine code \ncompliance. It will indicate whether the \nmembrane fabric needs retreatment and at \nwhat frequency to maintain its low flame \npropagation properties. \nSECTION 3105 TEMPORARY SPECIAL \nEVENT STRUCTURES \n3105.1 General. Temporary stage canopies shall \ncomply with Section 3104, Sections 3105.2 through \n3105.9 and ANSI E1.21. \n❖ \nTemporary special event structures are by their \nnature \nvery \nspecialized \nand \ncomplex \nstructures. The nature of the structures must \naccommodate a wide variety of changing \ncomponents such as audio equipment, video \nwalls and scenery. The entertainment industry \nis continually evolving with new ways to \nimprove shows, creating larger and more \ncomplex spectacles. \n \nThere were four high-profile temporary special \nevent structure collapses during the 2011 \nsummer concert season: August 7 at Brady \nDistrict Block Party, Tulsa, Oklahoma; July 17 \nat the Cisco Ottawa Bluesfest in Ottawa, \nCanada; August 13 at the Indiana State Fair, \nwhich resulted in seven people killed and 50 \ninjured; and August 18 at Pukkelpop (music \nfestival) in Kiewit, Belgium. In the summer of \n2012, another life was lost at a Radiohead \nconcert in Toronto, Canada. All resulted in \ntremendous property damage and two in \nmultiple fatalities. The obvious concern is for \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1297 \n \nis an important first step in fire safety. This \nsection also gives the Fire official the authority \nto inspect the facility, its contents and \ndocumentation of applied flame-retardant \ntreatment to ensure permit requirements have \nbeen met. \n \nTents are typically used outdoors and are \ntherefore exposed to weather, especially rain. \nThus, this section includes the requirement for \ntesting and certification, in accordance with \nNFPA 701, for continued fire resistance of \nmaterials after weathering or cleaning. NFPA \n701, Chapter 16, “Cleaning and Water \nLeaching \nProcedures,” \ncontains \ntesting \nprocedures for accelerated dry cleaning, \naccelerated laundering and accelerated water \nleaching. In addition, this section requires that \nthe certificate indicate that the materials have \nbeen tested for flame propagation performance \nwhere conditioned for outdoor use as covered \nin NFPA 701, Chapter 16. The intent is that this \nrequirement \ngives \nthe \nFire \nofficial \nthe \ninformation needed to ensure compliance with \nthe necessary testing procedures. \n3104.3 Label. Membrane structures or tents shall \nhave a permanently affixed label bearing the \nfollowing information: \n1. The identification of size and fabric or \nmaterial. \n2. The \nnames \nand \naddresses \nof \nthe \nmanufacturers of the tent or air-supported \nstructure. \n3. A statement that the fabric or material meets \nthe requirements of Section 3104.2. \n4. If treated, the date the fabric or material was \nlast treated with flame-retardant solution, the \ntrade name or kind of chemical used in \ntreatment, name of person or firm treating the \nfabric or material, and name of testing \nagency and test standard by which the fabric \nor material was tested. \n5. If untreated, a statement that no treatment \nwas applied when the fabric or material met \nthe requirements of Section 3104.",
      "commentary": "This required label gives the Fire official \nimportant specific information about the \nmembrane and the designed size of the \nstructure. This detailed information will help to \ndetermine whether the structure and its \ncovering meet code requirements. \n \nTents and membrane structures have been \nlabeled and certifications provided for decades \nsince the Hartford circus fire. At the time of that \nfire, tent material was a natural fiber and \nwaterproofing was accomplished with a \nflammable mixture. After the fire, application of \nan external flame retardant was required to \nretard flame spread. The topical application \nwas subject to weather and cleaning and would \ndegrade over time from exposure. Retreatment \nand retesting were needed for compliance. \n \nWith the availability of polyester or PVC-based \nmaterial that has flame retardant integrated \ninto the raw material before extrusion, external \ntreatment of material is not required. The flame \nretardant can perform for the life of the material \nand cannot be washed or weathered away. \nAlso, field testing of the tent or membrane \nstructure by cutting out sections for testing, \ndamages the membrane and degrades the \nstructural integrity of the material, increasing \nthe danger to the public from a structural \nfailure. \n3104.4 Affidavit. The affidavit required by \nSection 3104.2 shall contain all of the information \nspecified in Section 3104.3\n\n❖ The affidavit is another piece of information the \nFire official must have to determine code \ncompliance. It will indicate whether the \nmembrane fabric needs retreatment and at \nwhat frequency to maintain its low flame \npropagation properties. \nSECTION 3105 TEMPORARY SPECIAL \nEVENT STRUCTURES \n3105.1 General. Temporary stage canopies shall \ncomply with Section 3104, Sections 3105.2 through \n3105.9 and ANSI E1.21.\n\n❖ Temporary special event structures are by their \nnature \nvery \nspecialized \nand \ncomplex \nstructures. The nature of the structures must \naccommodate a wide variety of changing \ncomponents such as audio equipment, video \nwalls and scenery. The entertainment industry \nis continually evolving with new ways to \nimprove shows, creating larger and more \ncomplex spectacles. \n \nThere were four high-profile temporary special \nevent structure collapses during the 2011 \nsummer concert season: August 7 at Brady \nDistrict Block Party, Tulsa, Oklahoma; July 17 \nat the Cisco Ottawa Bluesfest in Ottawa, \nCanada; August 13 at the Indiana State Fair, \nwhich resulted in seven people killed and 50 \ninjured; and August 18 at Pukkelpop (music \nfestival) in Kiewit, Belgium. In the summer of \n2012, another life was lost at a Radiohead \nconcert in Toronto, Canada. All resulted in \ntremendous property damage and two in \nmultiple fatalities. The obvious concern is for \n-",
      "chapter_id": "ch31",
      "section_id": "sec3105"
    },
    {
      "page": 128,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1298 \n \nthe safety of the performers, audiences, \nstagehands, lighting technicians, security \npersonnel and every other profession or \nindividual in close proximity to a temporary \nstage. \n \nDue to the unique design of temporary special \nevent structures, it can be difficult for most fire \ninspectors to find adequate guidance to \nsatisfactorily \nregulate \nthese \nspecialized \nstructures. This section provides regulations \nfor these unique structures that will improve the \nsafety profile of their construction and use, and \nit provides an appropriate referenced standard \nto guide the Fire official in enforcing the \nsection. ANSI E1.21 was produced by the \nEntertainment \nServices \nand \nTechnology \nAssociation (ESTA). ESTA merged with an \ninternational \norganization, \nProfessional \nLighting and Sound Association (PLASA). Fire \nofficials may download the standard at no \ncharge, \nprovided \nthey \nregister \nat \nwww.plasa.org. \nANSI \nE1.21 \nincludes \nrequirements that temporary special event \nstructures be designed not only to support the \nweight of the equipment, but also to withstand \nseismic loads, wind loads and rain loading, and \nuplift. There is a necessity for a design \nprofessional to fully analyze and design the \nstructure to comply with the structural loads. \nSection \n3.4 \nof \nANSI \nE1.21 \nrequires \nengineering drawings and calculations for the \ndesign, allowable payload, and maximum wind \nspeed during the erection process and use of \nthe structure. Commentary Figures 3105.1(1) \nand 3105.1(2) illustrate temporary special \nevent structures. \n3105.2 Approval. Temporary stage canopies in \nexcess of 37 m2 shall not be erected, operated or \nmaintained for any purpose without first obtaining \napproval and a permit from the Fire official and the \nfire official. \n❖ \nThis section requires that both the Fire official \nand the fire official issue a permit to construct \na temporary special event structure where the \nstructure exceeds 37 m2 in area. This provides \ncoordination of the respective expertise of the \nFire official and the fire official. The size is \nconsistent with the threshold provided in \nSection 3103.2. \n3105.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in the construction and operation of \ntemporary \nspecial \nevent \nstructures, \nan \noperational permit is required by Section \n105.5.49 and a construction permit is required \nby Section 105.6.24. The process also notifies \nthe fire department  of the need for prefire \nplanning for the operation. \n3105.4 Use period. Temporary special event \nstructures erected in accordance with ANSI E1.21 \nshall not be erected for a period of more than six \nconsecutive weeks. \n❖ \nTemporary special event structures are very \ncomplex and specialized for each individual \nevent. The nature of these structures must \naccommodate a wide variety of changing \ncomponents, such as audio and lighting \nequipment, video walls and scenery. As such, \none difference when compared to other \ntemporary structures regulated in Chapter 31 \nof the code is that the time period considered \nas “temporary” for temporary special event \nstructures in this section is a maximum of six \nconsecutive weeks. For structures to be used \nlonger than that period, they would be treated \nas permanent structures and be regulated by \nSBC 201. This use period is based on the \nprovisions of the referenced standard ANSI \nE1.21, which defines “temporary” as “A period \nof time that is less than 6 weeks in duration.” \n3105.5 Required documents. The following \ndocuments shall be submitted to the Fire official \nand the fire official for review before a permit is \napproved: \n1. Construction \ndocuments: \nConstruction \ndocuments shall be prepared by a registered \ndesign professional in accordance with SBC \n201 and ANSI E1.21 where applicable. \nConstruction documents shall include: \n1.1. A summary sheet showing the \nbuilding code used, design criteria, loads \nand support reactions. \n1.2. Detailed construction and installation \ndrawings. \n1.3. Design calculations. \n1.4. Operating limits of the structure \nexplicitly outlined by the registered \ndesign \nprofessional \nincluding \nenvironmental conditions and physical \nforces. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1298 \n \nthe safety of the performers, audiences, \nstagehands, lighting technicians, security \npersonnel and every other profession or \nindividual in close proximity to a temporary \nstage. \n \nDue to the unique design of temporary special \nevent structures, it can be difficult for most fire \ninspectors to find adequate guidance to \nsatisfactorily \nregulate \nthese \nspecialized \nstructures. This section provides regulations \nfor these unique structures that will improve the \nsafety profile of their construction and use, and \nit provides an appropriate referenced standard \nto guide the Fire official in enforcing the \nsection. ANSI E1.21 was produced by the \nEntertainment \nServices \nand \nTechnology \nAssociation (ESTA). ESTA merged with an \ninternational \norganization, \nProfessional \nLighting and Sound Association (PLASA). Fire \nofficials may download the standard at no \ncharge, \nprovided \nthey \nregister \nat \nwww.plasa.org. \nANSI \nE1.21 \nincludes \nrequirements that temporary special event \nstructures be designed not only to support the \nweight of the equipment, but also to withstand \nseismic loads, wind loads and rain loading, and \nuplift. There is a necessity for a design \nprofessional to fully analyze and design the \nstructure to comply with the structural loads. \nSection \n3.4 \nof \nANSI \nE1.21 \nrequires \nengineering drawings and calculations for the \ndesign, allowable payload, and maximum wind \nspeed during the erection process and use of \nthe structure. Commentary Figures 3105.1(1) \nand 3105.1(2) illustrate temporary special \nevent structures. \n3105.2 Approval. Temporary stage canopies in \nexcess of 37 m2 shall not be erected, operated or \nmaintained for any purpose without first obtaining \napproval and a permit from the Fire official and the \nfire official.",
      "commentary": "This section requires that both the Fire official \nand the fire official issue a permit to construct \na temporary special event structure where the \nstructure exceeds 37 m2 in area. This provides \ncoordination of the respective expertise of the \nFire official and the fire official. The size is \nconsistent with the threshold provided in \nSection 3103.2. \n3105.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in the construction and operation of \ntemporary \nspecial \nevent \nstructures, \nan \noperational permit is required by Section \n105.5.49 and a construction permit is required \nby Section 105.6.24. The process also notifies \nthe fire department  of the need for prefire \nplanning for the operation. \n3105.4 Use period. Temporary special event \nstructures erected in accordance with ANSI E1.21 \nshall not be erected for a period of more than six \nconsecutive weeks.\n\n❖ Temporary special event structures are very \ncomplex and specialized for each individual \nevent. The nature of these structures must \naccommodate a wide variety of changing \ncomponents, such as audio and lighting \nequipment, video walls and scenery. As such, \none difference when compared to other \ntemporary structures regulated in Chapter 31 \nof the code is that the time period considered \nas “temporary” for temporary special event \nstructures in this section is a maximum of six \nconsecutive weeks. For structures to be used \nlonger than that period, they would be treated \nas permanent structures and be regulated by \nSBC 201. This use period is based on the \nprovisions of the referenced standard ANSI \nE1.21, which defines “temporary” as “A period \nof time that is less than 6 weeks in duration.” \n3105.5 Required documents. The following \ndocuments shall be submitted to the Fire official \nand the fire official for review before a permit is \napproved: \n1. Construction \ndocuments: \nConstruction \ndocuments shall be prepared by a registered \ndesign professional in accordance with SBC \n201 and ANSI E1.21 where applicable. \nConstruction documents shall include: \n1.1. A summary sheet showing the \nbuilding code used, design criteria, loads \nand support reactions. \n1.2. Detailed construction and installation \ndrawings. \n1.3. Design calculations. \n1.4. Operating limits of the structure \nexplicitly outlined by the registered \ndesign \nprofessional \nincluding \nenvironmental conditions and physical \nforces. \n-",
      "chapter_id": "ch31",
      "section_id": "sec3105"
    },
    {
      "page": 129,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1299 \n \n1.5. Effects of additive elements such as \nvideo walls, supported scenery, audio \nequipment, \nvertical \nand \nhorizontal \ncoverings. \n1.6. Means \nfor \nadequate \nstability \nincluding \nspecific \nrequirements \nfor \nguying and cross-bracing, ground anchors \nor ballast for different ground conditions. \n2. Designation of responsible party: The owner \nof the temporary special event structure shall \ndesignate in writing a person to have \nresponsibility for the temporary special event \nstructure on the site. The designated person \nshall have sufficient knowledge of the \nconstruction \ndocuments, \nmanufacturer’s \nrecommendations and operations plan to \nmake judgments regarding the structure’s \nsafety and to coordinate with the Fire official. \n3. Operations plan: The operations plan shall \nreflect \nmanufacturer’s \noperational \nguidelines, procedures for environmental \nmonitoring and actions to be taken under \nspecified conditions consistent with the \nconstruction documents. \n❖ \nThis section is a summary of the relevant \nrequirements of ANSI E1.21 necessary to \nprovide guidance to the Fire official. Temporary \nspecial event structures are subject to more \ndiverse loads than most permanent structures. \nBecause \nof \nvarying \nequipment \nweight, \nchanging weather conditions and the need to \nraise and lower the roof to install equipment, a \ndesign professional must fully analyze the \nstructure and a responsible person who \nunderstands this complexity of considerations \nmust be on-site. The operations plan must \nidentify the responsible person, designate safe \nevacuation routes and locations, and evaluate \nthe potential for canceling the show when the \nweather creates an unsafe condition. \n3105.6 Inspections. Inspections shall comply with \nSection 107 and Sections 3105.6.1 and 3105.6.2. \n❖ \nThis section simply introduces the inspection \nrequirements that follow. \n3105.6.1 \nIndependent \ninspector. \nThe \nowner of a temporary special event structure shall \nemploy a qualified, independent approved agency \nor individual to inspect the installation of a \ntemporary special event structure. \n❖ \nIt is unlikely many fire inspectors will be familiar \nwith the specialized nature of these structures. \nAccordingly, this section requires a qualified \nspecialized inspector to be employed by the \nowner to inspect and report to the Fire official \nand the designated responsible person. An \nEntertainment \nTechnician \nCertification \nProgram (ETCP) certification exists that would \ndemonstrate competence to inspect the \nmajority of temporary special event structures. \nFor large, unusually complex structures, there \nis latitude for the Fire official to require \ninspection by a structural engineer familiar with \nthese types of temporary structures. Although \nit is not specified in the code, SBC 201 Chapter \n17, Special Inspections and Tests, could be \nused as a guide for this particular inspection \nrequirement. The use of a special inspector \ncould be a condition of approval from the \nbuilding and Fire officials. \n3105.6.2 \nInspection report. The inspecting \nagency or individual shall furnish an inspection \nreport to the Fire official. The inspection report \nshall indicate that the temporary special event \nstructure was inspected and was or was not installed \nin accordance with the approved construction \ndocuments. Discrepancies shall be brought to the \nimmediate attention of the installer for correction. \nWhere any discrepancy is not corrected, it shall be \nbrought to the attention of the Fire official and the \ndesignated responsible party. \n❖ \nThe specialized inspector must perform a \nconstruction inspection and issue a report, the \nprimary objective of which is to verify that the \ntemporary \nspecial \nevent \nstructure \nwas \nconstructed in accordance with the approved \nconstruction documents and conditions of the \nconstruction permit. Discrepancies must be \nidentified and corrected before the structure \ncan be utilized/occupied. Failure to correct any \ndiscrepancy must be reported to the Fire official \nand the responsible party that was designated \nin accordance with Section 3105.5, Item 2. \n3105.7 Means of egress. The means of egress for \ntemporary special event structures shall comply \nwith Chapter 10. \n❖ \nThis section simply directs the code user to \nChapter 10 for means of egress requirements. \n3105.8 Location. \nTemporary \nspecial \nevent \nstructure shall be located a distance from property \nlines and buildings to accommodate distances \nindicated in the construction drawings for guy \nwires, cross-bracing, ground anchors or ballast. \nLocation shall not interfere with egress from a \nbuilding or encroach on fire apparatus access roads. \n❖ \nSeparation distance requirements of this \nsection are consistent with requirements for \nconventional structures, especially those that \ncould represent an aboveaverage fire hazard. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1299 \n \n1.5. Effects of additive elements such as \nvideo walls, supported scenery, audio \nequipment, \nvertical \nand \nhorizontal \ncoverings. \n1.6. Means \nfor \nadequate \nstability \nincluding \nspecific \nrequirements \nfor \nguying and cross-bracing, ground anchors \nor ballast for different ground conditions. \n2. Designation of responsible party: The owner \nof the temporary special event structure shall \ndesignate in writing a person to have \nresponsibility for the temporary special event \nstructure on the site. The designated person \nshall have sufficient knowledge of the \nconstruction \ndocuments, \nmanufacturer’s \nrecommendations and operations plan to \nmake judgments regarding the structure’s \nsafety and to coordinate with the Fire official. \n3. Operations plan: The operations plan shall \nreflect \nmanufacturer’s \noperational \nguidelines, procedures for environmental \nmonitoring and actions to be taken under \nspecified conditions consistent with the \nconstruction documents.",
      "commentary": "This section is a summary of the relevant \nrequirements of ANSI E1.21 necessary to \nprovide guidance to the Fire official. Temporary \nspecial event structures are subject to more \ndiverse loads than most permanent structures. \nBecause \nof \nvarying \nequipment \nweight, \nchanging weather conditions and the need to \nraise and lower the roof to install equipment, a \ndesign professional must fully analyze the \nstructure and a responsible person who \nunderstands this complexity of considerations \nmust be on-site. The operations plan must \nidentify the responsible person, designate safe \nevacuation routes and locations, and evaluate \nthe potential for canceling the show when the \nweather creates an unsafe condition. \n3105.6 Inspections. Inspections shall comply with \nSection 107 and Sections 3105.6.1 and 3105.6.2.\n\n❖ This section simply introduces the inspection \nrequirements that follow. \n3105.6.1 \nIndependent \ninspector. \nThe \nowner of a temporary special event structure shall \nemploy a qualified, independent approved agency \nor individual to inspect the installation of a \ntemporary special event structure.\n\n❖ It is unlikely many fire inspectors will be familiar \nwith the specialized nature of these structures. \nAccordingly, this section requires a qualified \nspecialized inspector to be employed by the \nowner to inspect and report to the Fire official \nand the designated responsible person. An \nEntertainment \nTechnician \nCertification \nProgram (ETCP) certification exists that would \ndemonstrate competence to inspect the \nmajority of temporary special event structures. \nFor large, unusually complex structures, there \nis latitude for the Fire official to require \ninspection by a structural engineer familiar with \nthese types of temporary structures. Although \nit is not specified in the code, SBC 201 Chapter \n17, Special Inspections and Tests, could be \nused as a guide for this particular inspection \nrequirement. The use of a special inspector \ncould be a condition of approval from the \nbuilding and Fire officials. \n3105.6.2 \nInspection report. The inspecting \nagency or individual shall furnish an inspection \nreport to the Fire official. The inspection report \nshall indicate that the temporary special event \nstructure was inspected and was or was not installed \nin accordance with the approved construction \ndocuments. Discrepancies shall be brought to the \nimmediate attention of the installer for correction. \nWhere any discrepancy is not corrected, it shall be \nbrought to the attention of the Fire official and the \ndesignated responsible party.\n\n❖ The specialized inspector must perform a \nconstruction inspection and issue a report, the \nprimary objective of which is to verify that the \ntemporary \nspecial \nevent \nstructure \nwas \nconstructed in accordance with the approved \nconstruction documents and conditions of the \nconstruction permit. Discrepancies must be \nidentified and corrected before the structure \ncan be utilized/occupied. Failure to correct any \ndiscrepancy must be reported to the Fire official \nand the responsible party that was designated \nin accordance with Section 3105.5, Item 2. \n3105.7 Means of egress. The means of egress for \ntemporary special event structures shall comply \nwith Chapter 10.\n\n❖ This section simply directs the code user to \nChapter 10 for means of egress requirements. \n3105.8 Location. \nTemporary \nspecial \nevent \nstructure shall be located a distance from property \nlines and buildings to accommodate distances \nindicated in the construction drawings for guy \nwires, cross-bracing, ground anchors or ballast. \nLocation shall not interfere with egress from a \nbuilding or encroach on fire apparatus access roads.\n\n❖ Separation distance requirements of this \nsection are consistent with requirements for \nconventional structures, especially those that \ncould represent an aboveaverage fire hazard. \n-",
      "chapter_id": "ch31",
      "section_id": "sec3105"
    },
    {
      "page": 130,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1300 \n \nA fire of any size within a temporary special \nevent structure would almost certainly involve \nany membrane coverings and structural \nsupport elements. Because the support ropes \nand ground anchors are under tension, \nparticularly with large structures, a structure \nweakened by fire would likely fail, causing the \nropes or wires to recoil and possibly pull \nportions of the burning structure out of its \noriginal position. Requiring clear space around \nthe structure helps reduce the likelihood that \nburning membrane sections and flying embers \nwould endanger other structures or interfere \nwith the functions of the open space, which \ninclude providing a clear egress path from the \nevent structure or any structure adjacent to it \nand fire department  access to the structure. \nNote that Section 3103.8.2 considers guy wires \nto be part of the structure when measuring \nopen spaces around structures and it would \nseem prudent to apply that principle to this \nsection as well. \n3105.9 Portable fire extinguishers. Portable fire \nextinguishers shall be provided as required by \nSection 906. \n❖ \nThis section provides the section reference to \nthe requirements to provide portable fire \nextinguishers. See the commentary to Section \n906 for further information. \nSECTION 3106 OUTDOOR ASSEMBLY \nEVENTS \n3106.1 Scope. Outdoor assembly events shall \ncomply with this section. \n❖ \nThis section introduces the requirements for \noutdoor assembly events. \n3106.2 General. Outdoor assembly events shall be \nin accordance with this section and Section 403.11. \nTemporary structures erected for outdoor assembly \nevents shall comply with this chapter. \n❖ \nThis section provides an additional reference to \nSection 403.11, which addresses special \nrequirements for public safety regarding \nemergency preparedness. Also, it makes it \nclear that this section applies to all outdoor \nassembly temporary event structures. \n3106.2.1 \nApproval \nrequired. \nOutdoor \nassembly events shall be approved by the Fire \nofficial. \n❖ \nThis section makes it clear that all outdoor \nassembly events are to have the approval of \nthe Fire official. The approval process allows \nthe Fire official to exercise strict control and \ncareful review to achieve compliance with the \nrequirements of this chapter. \n3106.2.2 \nPermits. An operational permit \nshall be required as set forth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate these events. Permit applicants \nshould be required to demonstrate that their \nevent complies with the intent of the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in an outdoor assembly event, an \noperational permit is required by Section \n105.5.38. The process also notifies the fire \ndepartment  of the need for prefire planning for \nthe event. \n3106.2.3 \nAccess. An approved means of fire \napparatus access shall be provided. \n❖ \nThis section makes it clear that all outdoor \nassembly events are to have an approved \nmeans of fire apparatus access. See Section \n503 for further information. \n3106.2.3.1 \nFire \nservice \nfeatures. \nUnobstructed access to fire hydrants, drafting \nsources and other fire protection features shall be \nmaintained at all times. \n❖ \nThis section makes it clear that all fire service \nfeatures, including hydrants and drafting \nsources, are to be continuously maintained to \nbe free from any obstructions and always be \navailable for use. \n3106.3 Occupancy and means of egress. The \nnumber and location of emergency egress and \nescape routes shall be approved by the Fire official. \n❖ \nThis section makes it clear that the exact \nnumber and location of the provided means of \nemergency egress and escape routes must be \napproved in advance by the Fire official. This \nensures that the outdoor assembly event will \nhave the sufficient amount, size and location of \nthe necessary means of emergency egress \nand escape prior to the initial use. \n3106.3.1 \nOccupant load. The Fire official \nshall establish an occupant load for the event site. \n❖ \nThis section makes it clear that the Fire official \nis to calculate an occupant load for each \noutdoor assembly event location. See Section \n1004 for further information about occupant \nload. \n3106.3.2 \nMaintenance \nof \nemergency \negress and escape routes. Emergency egress and \nescape routes shall be maintained at all times. \n❖ \nIt is important for occupant safety that the \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1300 \n \nA fire of any size within a temporary special \nevent structure would almost certainly involve \nany membrane coverings and structural \nsupport elements. Because the support ropes \nand ground anchors are under tension, \nparticularly with large structures, a structure \nweakened by fire would likely fail, causing the \nropes or wires to recoil and possibly pull \nportions of the burning structure out of its \noriginal position. Requiring clear space around \nthe structure helps reduce the likelihood that \nburning membrane sections and flying embers \nwould endanger other structures or interfere \nwith the functions of the open space, which \ninclude providing a clear egress path from the \nevent structure or any structure adjacent to it \nand fire department  access to the structure. \nNote that Section 3103.8.2 considers guy wires \nto be part of the structure when measuring \nopen spaces around structures and it would \nseem prudent to apply that principle to this \nsection as well. \n3105.9 Portable fire extinguishers. Portable fire \nextinguishers shall be provided as required by \nSection 906.",
      "commentary": "This section provides the section reference to \nthe requirements to provide portable fire \nextinguishers. See the commentary to Section \n906 for further information. \nSECTION 3106 OUTDOOR ASSEMBLY \nEVENTS \n3106.1 Scope. Outdoor assembly events shall \ncomply with this section.\n\n❖ This section introduces the requirements for \noutdoor assembly events. \n3106.2 General. Outdoor assembly events shall be \nin accordance with this section and Section 403.11. \nTemporary structures erected for outdoor assembly \nevents shall comply with this chapter.\n\n❖ This section provides an additional reference to \nSection 403.11, which addresses special \nrequirements for public safety regarding \nemergency preparedness. Also, it makes it \nclear that this section applies to all outdoor \nassembly temporary event structures. \n3106.2.1 \nApproval \nrequired. \nOutdoor \nassembly events shall be approved by the Fire \nofficial.\n\n❖ This section makes it clear that all outdoor \nassembly events are to have the approval of \nthe Fire official. The approval process allows \nthe Fire official to exercise strict control and \ncareful review to achieve compliance with the \nrequirements of this chapter. \n3106.2.2 \nPermits. An operational permit \nshall be required as set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate these events. Permit applicants \nshould be required to demonstrate that their \nevent complies with the intent of the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in an outdoor assembly event, an \noperational permit is required by Section \n105.5.38. The process also notifies the fire \ndepartment  of the need for prefire planning for \nthe event. \n3106.2.3 \nAccess. An approved means of fire \napparatus access shall be provided.\n\n❖ This section makes it clear that all outdoor \nassembly events are to have an approved \nmeans of fire apparatus access. See Section \n503 for further information. \n3106.2.3.1 \nFire \nservice \nfeatures. \nUnobstructed access to fire hydrants, drafting \nsources and other fire protection features shall be \nmaintained at all times.\n\n❖ This section makes it clear that all fire service \nfeatures, including hydrants and drafting \nsources, are to be continuously maintained to \nbe free from any obstructions and always be \navailable for use. \n3106.3 Occupancy and means of egress. The \nnumber and location of emergency egress and \nescape routes shall be approved by the Fire official.\n\n❖ This section makes it clear that the exact \nnumber and location of the provided means of \nemergency egress and escape routes must be \napproved in advance by the Fire official. This \nensures that the outdoor assembly event will \nhave the sufficient amount, size and location of \nthe necessary means of emergency egress \nand escape prior to the initial use. \n3106.3.1 \nOccupant load. The Fire official \nshall establish an occupant load for the event site.\n\n❖ This section makes it clear that the Fire official \nis to calculate an occupant load for each \noutdoor assembly event location. See Section \n1004 for further information about occupant \nload. \n3106.3.2 \nMaintenance \nof \nemergency \negress and escape routes. Emergency egress and \nescape routes shall be maintained at all times.\n\n❖ It is important for occupant safety that the \n-",
      "chapter_id": "ch31",
      "section_id": "sec3106"
    },
    {
      "page": 131,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1301 \n \nemergency egress and escape routes be kept \nclear so that occupants can exit the assembly \narea \nin \nemergency \nsituations \nwithout \nobstructions in the egress pathways and \nescape routes. This section provides the Fire \nofficial with the means to enforce the \nmaintenance and availability of such routes. \n3106.4 Public \nsafety \nfor \nevents. \nOutdoor \nassembly events shall comply with Sections \n3106.4.1 through 3106.4.7. \n❖ \nThis section introduces the following specific \nrequirements for public safety at outdoor \nassembly events. \n3106.4.1 \nPublic safety plan for gatherings. \nA public safety plan shall be prepared where \nrequired by Section 403.11.2. The public safety \nplan shall be submitted to the Fire official with the \napplication for an operational permit as required by \nSection 3106.2.2. \n❖ \nThis section refers to Section 403.11.2 for the \nrequirement to submit a public safety plan to \nthe Fire official for outdoor assembly events. As \nstated, the public safety plan is required to be \nsubmitted \nwith \nthe \napplication \nfor \nthe \noperational permit. See the commentary to \nSection 403.11.2 for more information. \n3106.4.2 \nWeather \nmonitoring \nperson. \nWhere required by the Fire official, the event \noperator or agent shall designate one qualified \nindividual to continuously monitor local weather \nreports, forecasts and conditions. Said person shall \nbe responsible for initiating weather-related event \nmitigation activities, ordering the suspension or \ncancellation of the outdoor assembly event and \nissuing the evacuation signal in accordance with the \napproved public safety plan. \n❖ \nThis section provides a general description of \nthe duties and responsibilities of a designated \nweather monitoring person. Note that the \ndetermination and requirement for the event \noperator to provide a weather monitoring \nperson is to be as required by the Fire official. \nThe procedure for any weather impacts on \nevents is to be included in the approved public \nsafety plan. This makes it clear that all such \nweather-related actions will be reviewed and \nknown in advance of the start of event \noperations. \n3106.4.3 \nCrowd managers. Where events \ninvolve a gathering of more than 1,000 people, \ntrained crowd managers shall be provided in \naccordance with Section 403.11.3. \n❖ \nThis section refers to Section 403.11.3 for the \nrequirements of trained crowd managers. Note \nthat the outdoor assembly event gathering \nthreshold of more that 1,000 people is also \nincluded in Exception 1 of Section 403.11.3.1. \nSee the commentary to Section 403.11.3 for \nmore information. \n3106.4.4 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers complying \nwith Section 906 shall be provided and placed in \nlocations approved by the Fire official. \n❖ \nThis section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers. Additionally, this section gives \nthe Fire official the authority to approve the \nindividual portable fire extinguisher locations. \nSee the commentary to Section 906 for further \ninformation. \n3106.4.5 \nSmoking. \nSmoking \nshall \nbe \npermitted only in designated areas. Other areas shall \nhave approved “No Smoking” signs conspicuously \nposted and maintained in accordance with Section \n310. \n❖ \nThis section makes it clear that smoking is to \noccur only in designated areas so as to not \ncause a hazard or nuisance to nonsmokers. \nSimilar to Section 310.3, all nondesignated \nareas are to have approved “No Smoking” \nsigns. See the commentary to Section 310 for \nfurther information. \n3106.4.6 \nCombustible vegetation. \nCombustible vegetation that could create a fire \nhazard shall be removed from the outdoor assembly \nevent area. \n❖ \nBecause \ndry \ngrass, \nweeds \nand \nother \nvegetation within the outdoor assembly area \nrepresent a significant fuel accumulation and \nfire hazard, this section requires that all \ncombustible vegetation that could create a fire \nhazard be removed from within the area. See \nthe commentary to Section 304.1.2 for further \ninformation on combustible vegetation. \n3106.4.7 \nCombustible refuse. Combustible \nrefuse shall be kept in noncombustible containers \nwith tight-fitting or self-closing lids. Combustible \nrefuse shall be removed from the event site at \nregular intervals to prevent an unsafe accumulation \nwithin the event site. \n❖ \nBecause combustible refuse in the outdoor \nassembly area can be a significant fuel \naccumulation and fire hazard, this section \nrequires that all combustible refuse be kept in \nnoncombustible containers with closed lids as \ndescribed. See the commentary to Section \n304.2 for further information on combustible \nrefuse. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1301 \n \nemergency egress and escape routes be kept \nclear so that occupants can exit the assembly \narea \nin \nemergency \nsituations \nwithout \nobstructions in the egress pathways and \nescape routes. This section provides the Fire \nofficial with the means to enforce the \nmaintenance and availability of such routes. \n3106.4 Public \nsafety \nfor \nevents. \nOutdoor \nassembly events shall comply with Sections \n3106.4.1 through 3106.4.7.",
      "commentary": "This section introduces the following specific \nrequirements for public safety at outdoor \nassembly events. \n3106.4.1 \nPublic safety plan for gatherings. \nA public safety plan shall be prepared where \nrequired by Section 403.11.2. The public safety \nplan shall be submitted to the Fire official with the \napplication for an operational permit as required by \nSection 3106.2.2.\n\n❖ This section refers to Section 403.11.2 for the \nrequirement to submit a public safety plan to \nthe Fire official for outdoor assembly events. As \nstated, the public safety plan is required to be \nsubmitted \nwith \nthe \napplication \nfor \nthe \noperational permit. See the commentary to \nSection 403.11.2 for more information. \n3106.4.2 \nWeather \nmonitoring \nperson. \nWhere required by the Fire official, the event \noperator or agent shall designate one qualified \nindividual to continuously monitor local weather \nreports, forecasts and conditions. Said person shall \nbe responsible for initiating weather-related event \nmitigation activities, ordering the suspension or \ncancellation of the outdoor assembly event and \nissuing the evacuation signal in accordance with the \napproved public safety plan.\n\n❖ This section provides a general description of \nthe duties and responsibilities of a designated \nweather monitoring person. Note that the \ndetermination and requirement for the event \noperator to provide a weather monitoring \nperson is to be as required by the Fire official. \nThe procedure for any weather impacts on \nevents is to be included in the approved public \nsafety plan. This makes it clear that all such \nweather-related actions will be reviewed and \nknown in advance of the start of event \noperations. \n3106.4.3 \nCrowd managers. Where events \ninvolve a gathering of more than 1,000 people, \ntrained crowd managers shall be provided in \naccordance with Section 403.11.3.\n\n❖ This section refers to Section 403.11.3 for the \nrequirements of trained crowd managers. Note \nthat the outdoor assembly event gathering \nthreshold of more that 1,000 people is also \nincluded in Exception 1 of Section 403.11.3.1. \nSee the commentary to Section 403.11.3 for \nmore information. \n3106.4.4 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers complying \nwith Section 906 shall be provided and placed in \nlocations approved by the Fire official.\n\n❖ This section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers. Additionally, this section gives \nthe Fire official the authority to approve the \nindividual portable fire extinguisher locations. \nSee the commentary to Section 906 for further \ninformation. \n3106.4.5 \nSmoking. \nSmoking \nshall \nbe \npermitted only in designated areas. Other areas shall \nhave approved “No Smoking” signs conspicuously \nposted and maintained in accordance with Section \n310.\n\n❖ This section makes it clear that smoking is to \noccur only in designated areas so as to not \ncause a hazard or nuisance to nonsmokers. \nSimilar to Section 310.3, all nondesignated \nareas are to have approved “No Smoking” \nsigns. See the commentary to Section 310 for \nfurther information. \n3106.4.6 \nCombustible vegetation. \nCombustible vegetation that could create a fire \nhazard shall be removed from the outdoor assembly \nevent area.\n\n❖ Because \ndry \ngrass, \nweeds \nand \nother \nvegetation within the outdoor assembly area \nrepresent a significant fuel accumulation and \nfire hazard, this section requires that all \ncombustible vegetation that could create a fire \nhazard be removed from within the area. See \nthe commentary to Section 304.1.2 for further \ninformation on combustible vegetation. \n3106.4.7 \nCombustible refuse. Combustible \nrefuse shall be kept in noncombustible containers \nwith tight-fitting or self-closing lids. Combustible \nrefuse shall be removed from the event site at \nregular intervals to prevent an unsafe accumulation \nwithin the event site.\n\n❖ Because combustible refuse in the outdoor \nassembly area can be a significant fuel \naccumulation and fire hazard, this section \nrequires that all combustible refuse be kept in \nnoncombustible containers with closed lids as \ndescribed. See the commentary to Section \n304.2 for further information on combustible \nrefuse. \n-",
      "chapter_id": "ch31",
      "section_id": "sec906"
    },
    {
      "page": 132,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1302 \n \n3106.5 Cooking appliances or devices. Outdoor \nassembly events with concession stands or booths \nusing cooking appliances or devices shall comply \nwith Sections 3106.5.1 through 3106.5.3. \n❖ \nThis section introduces the requirements for \nthe use of cooking appliances or devices in \nconcession stands or booths within outdoor \nassembly events in the following sections. \n3106.5.1 \nSeparation \nfrom \ntents \nor \nstructures. Cooking appliances or devices that \nproduce sparks or grease-laden vapors or flying \nembers (firebrands) shall not be used within 6 m of \na tent or temporary structure. \nExceptions: \n1. Designated cooking tents not occupied by the \npublic when approved by the Fire official. \n2. Tents or structures where cooking appliances \nare protected with an automatic fire-\nextinguishing system in accordance with \nSection 904.13. \n❖ \nSimilar to Sections 3107.12.5 and 3107.12.6, \nwhich address cooking in and around tents, the \n6 m limit is intended to separate this potential \nsource of ignition from tents and temporary \nstructures. Requirements for keeping the open \narea free of combustible materials or other \ndebris that could hinder emergency response \nefforts also apply. As noted, there are two \nexceptions to the separation distance. Both of \nthese situations require the specific approval of \nthe Fire official in advance of the operation. \n3106.5.2 \nProtection. Cooking equipment \nusing combustible oils or solids shall meet the \nfollowing: \n1. A noncombustible lid shall be immediately \navailable. The lid shall be of sufficient size to \ncover the cooking well completely. \n2. The equipment shall be placed on a \nnoncombustible surface. \n3. An approved portable fire extinguisher for \nprotection from cooking grease fires shall be \nprovided at a location approved by the Fire \nofficial. \n❖ \nBecause cooking equipment using combustible \noils or solids within the outdoor assembly area \ncan be a significant fire hazard, this section \nrequires that a noncombustible lid that \ncompletely covers each cooking container be \navailable to be used immediately. Additionally, \nthe cooking equipment is to be used only on \ntop of a noncombustible surface to prevent fire \nspread from anything coming out of the \ncooking container and landing below. \n \nSection 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of \nextinguishers. \nNote \nthat \nSection \n906.4 \nspecifically addresses cooking equipment fires. \nEmployees and staff who will be manning the \nspecial event area must be trained to use the \nextinguishers because they are likely to \nbecome the first line of emergency response in \ncase of a fire. The specific locations of the \nrequired portable fire extinguishers are to be \napproved by the Fire official. \n3106.5.3 \nLiquefied petroleum gas (LP-\ngas). The use of liquefied petroleum gas (LP-gas) \nshall be in accordance with Chapter 61. \n❖ \nThis section refers to the requirements in \nChapter 61 for the use of liquefied petroleum \ngas in outdoor assembly events. See the \ncommentary \nto \nChapter \n61 \nfor \nfurther \ninformation. \n3106.6 Electrical \nequipment \nand \nwiring. \nOutdoor assembly events with concession stands or \nbooths using electrical equipment and temporary \nwiring for electrical power or lighting shall comply \nwith the applicable provisions of SBC 401 and \nSections 3106.6.1 through 3106.6.3. \n❖ \nThis section introduces the requirements \nprovided in the following subsections for \noutdoor assembly events with concession \nstands or booths using electrical equipment \nand temporary wiring. It also refers to the \nspecific applicable requirements of SBC 401 \nfor this use of equipment and wiring. \n3106.6.1 \nOutdoor use. Electrical equipment \nand wiring shall be listed and labeled for outdoor \nuse. \n❖ \nThis section makes it clear, thereby allowing \nthe Fire official to enforce, that all electrical \nequipment used for outdoor assembly events \nis to be specifically listed and labeled for \noutdoor use. Equipment that is only listed and \nlabeled for indoor use is unsafe for outdoor use \nand is prohibited. \n3106.6.2 \nGenerators. Generators shall be \ninstalled not less than 3 m from combustible \nmaterials, and shall be isolated from the public by \nphysical guard, fence or enclosure installed not less \nthan 900 mm away from the internal combustion \npower source. \n❖ \nThis section provides the separation and \nphysical \nprotection \nrequirements \nfor \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1302 \n \n3106.5 Cooking appliances or devices. Outdoor \nassembly events with concession stands or booths \nusing cooking appliances or devices shall comply \nwith Sections 3106.5.1 through 3106.5.3.",
      "commentary": "This section introduces the requirements for \nthe use of cooking appliances or devices in \nconcession stands or booths within outdoor \nassembly events in the following sections. \n3106.5.1 \nSeparation \nfrom \ntents \nor \nstructures. Cooking appliances or devices that \nproduce sparks or grease-laden vapors or flying \nembers (firebrands) shall not be used within 6 m of \na tent or temporary structure. \nExceptions: \n1. Designated cooking tents not occupied by the \npublic when approved by the Fire official. \n2. Tents or structures where cooking appliances \nare protected with an automatic fire-\nextinguishing system in accordance with \nSection 904.13.\n\n❖ Similar to Sections 3107.12.5 and 3107.12.6, \nwhich address cooking in and around tents, the \n6 m limit is intended to separate this potential \nsource of ignition from tents and temporary \nstructures. Requirements for keeping the open \narea free of combustible materials or other \ndebris that could hinder emergency response \nefforts also apply. As noted, there are two \nexceptions to the separation distance. Both of \nthese situations require the specific approval of \nthe Fire official in advance of the operation. \n3106.5.2 \nProtection. Cooking equipment \nusing combustible oils or solids shall meet the \nfollowing: \n1. A noncombustible lid shall be immediately \navailable. The lid shall be of sufficient size to \ncover the cooking well completely. \n2. The equipment shall be placed on a \nnoncombustible surface. \n3. An approved portable fire extinguisher for \nprotection from cooking grease fires shall be \nprovided at a location approved by the Fire \nofficial.\n\n❖ Because cooking equipment using combustible \noils or solids within the outdoor assembly area \ncan be a significant fire hazard, this section \nrequires that a noncombustible lid that \ncompletely covers each cooking container be \navailable to be used immediately. Additionally, \nthe cooking equipment is to be used only on \ntop of a noncombustible surface to prevent fire \nspread from anything coming out of the \ncooking container and landing below. \n \nSection 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of \nextinguishers. \nNote \nthat \nSection \n906.4 \nspecifically addresses cooking equipment fires. \nEmployees and staff who will be manning the \nspecial event area must be trained to use the \nextinguishers because they are likely to \nbecome the first line of emergency response in \ncase of a fire. The specific locations of the \nrequired portable fire extinguishers are to be \napproved by the Fire official. \n3106.5.3 \nLiquefied petroleum gas (LP-\ngas). The use of liquefied petroleum gas (LP-gas) \nshall be in accordance with Chapter 61.\n\n❖ This section refers to the requirements in \nChapter 61 for the use of liquefied petroleum \ngas in outdoor assembly events. See the \ncommentary \nto \nChapter \n61 \nfor \nfurther \ninformation. \n3106.6 Electrical \nequipment \nand \nwiring. \nOutdoor assembly events with concession stands or \nbooths using electrical equipment and temporary \nwiring for electrical power or lighting shall comply \nwith the applicable provisions of SBC 401 and \nSections 3106.6.1 through 3106.6.3.\n\n❖ This section introduces the requirements \nprovided in the following subsections for \noutdoor assembly events with concession \nstands or booths using electrical equipment \nand temporary wiring. It also refers to the \nspecific applicable requirements of SBC 401 \nfor this use of equipment and wiring. \n3106.6.1 \nOutdoor use. Electrical equipment \nand wiring shall be listed and labeled for outdoor \nuse.\n\n❖ This section makes it clear, thereby allowing \nthe Fire official to enforce, that all electrical \nequipment used for outdoor assembly events \nis to be specifically listed and labeled for \noutdoor use. Equipment that is only listed and \nlabeled for indoor use is unsafe for outdoor use \nand is prohibited. \n3106.6.2 \nGenerators. Generators shall be \ninstalled not less than 3 m from combustible \nmaterials, and shall be isolated from the public by \nphysical guard, fence or enclosure installed not less \nthan 900 mm away from the internal combustion \npower source.\n\n❖ This section provides the separation and \nphysical \nprotection \nrequirements \nfor \n-",
      "chapter_id": "ch31",
      "section_id": "sec906"
    },
    {
      "page": 133,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1303 \n \ngenerators that are used for outdoor assembly \nevents. Similar to the requirement of Section \n3107.12.3 for heating and cooking equipment, \nthe 3 m distance mitigates the effects of the \nheat and ignition potential of the generators. \nThe \nphysical \nprotection \nrequirement \nis \nintended to prevent personal injury from \ncontact or close proximity to the generators in \nthese crowded situations. \n3106.6.3 \nPortable fire extinguishers. Each \ngenerator shall be provided with an approved \nportable fire extinguisher complying with Section \n906. \n❖ \nThis section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers for each generator. See the \ncommentary to Section 906 for further \ninformation. \nSECTION 3107 OPERATIONAL \nREQUIREMENTS \n3107.1 General. Temporary and permanent tents \nand membrane structures shall comply with this \nsection. \n❖ \nThis \nsection \nintroduces \nthe \noperational \nrequirements \nfor \ntents \nand \nmembrane \nstructures. It has been relocated to this section \nfrom Section 3104 in the 2015 edition. \n3107.2 Combustible \nmaterials. \nHay, \nstraw, \nshavings or similar combustible materials shall not \nbe located within any tent or membrane structure \ncontaining an assembly occupancy, except the \nmaterials necessary for the daily feeding and care of \nanimals. Sawdust and shavings utilized for a public \nperformance or exhibit shall not be prohibited \nprovided that the sawdust and shavings are kept \ndamp. Combustible materials shall not be permitted \nunder stands or seats at any time. \n❖ \nThis section contains a “laundry list” of \nunacceptable practices. Hay, straw, shavings \nand sawdust are all readily ignitable materials. \nMinimizing their use is important to fire safety. \nA carelessly discarded match or other smoking \nmaterial could easily cause any of these \nmaterials to catch fire. \n \nRequiring finely divided, combustible materials, \nsuch as sawdust and shavings, to be kept \ndamp significantly reduces their ignition \npotential. \n \nKeeping areas under seating areas free of \nreadily \nignitable \ncombustible \nmaterials \nremoves a significant fire hazard from these \nareas of high-occupant density. \n3107.3 Smoking. Smoking shall not be permitted \nin tents or membrane structures. Approved “No \nSmoking” signs shall be conspicuously posted in \naccordance with Section 310. \n❖ \nBecause smoking is prohibited in membrane \nstructures, the requirement for posting signage \nis obvious. Because no specification exists for \nstandard signs, each Fire official is responsible \nfor establishing its own criteria. To be \napproved, signs must be large enough to be \nread from a distance and be worded simply and \nclearly. \n3107.4 Open or exposed flame. Open flame or \nother devices emitting flame, fire or heat or any \nflammable or combustible liquids, gas, charcoal or \nother cooking device or any other unapproved \ndevices shall not be permitted inside or located \nwithin 6 m of the tent or membrane structures while \nopen to the public unless approved by the Fire \nofficial. \n❖ \nThis section gives the Fire official the authority \nto approve an open-flame or exposed-flame \nappliance if it is determined that it poses a \nminimal fire hazard when properly used. These \nmight include catalytic heaters that are located \nwell away from the membrane walls, and any \ncombustible materials or limited cooking \nfacilities using charcoal or liquefied petroleum \ngas (LP gas) for fuel and located under a tent \nor membrane structure. Such approvals, \nhowever, would be subject to the provisions of \nSection 308. \n3107.5 Fireworks. Fireworks shall not be used \nwithin 30 m of tents or membrane structures. \n❖ \nFireworks, whether designed to explode at \nground level or as aerial displays, result in hot \nembers that could become a source of ignition \nif they contact the membrane of the structure. \nEstablishing a 30 m clear zone not only \nreduces the likelihood of hot embers contacting \nthe membrane but also gives airborne embers \ntime to cool before they can reach membrane \nlevel. \n3107.6 Spot lighting. Spot or effect lighting shall \nonly be by electricity, and all combustible \nconstruction located within 1.8 m of such \nequipment shall be protected with approved \nnoncombustible insulation not less than 235 mm \nthick. \n❖ \nSpotlights can generate considerable heat. \nThe metal housings of these lights generally \nbecome too hot to touch if they are on for more \nthan a minute or two. Requiring that they be \npositioned \nwell \naway \nfrom \ncombustible \nmaterials and that the nearby combustibles be \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1303 \n \ngenerators that are used for outdoor assembly \nevents. Similar to the requirement of Section \n3107.12.3 for heating and cooking equipment, \nthe 3 m distance mitigates the effects of the \nheat and ignition potential of the generators. \nThe \nphysical \nprotection \nrequirement \nis \nintended to prevent personal injury from \ncontact or close proximity to the generators in \nthese crowded situations. \n3106.6.3 \nPortable fire extinguishers. Each \ngenerator shall be provided with an approved \nportable fire extinguisher complying with Section \n906.",
      "commentary": "This section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers for each generator. See the \ncommentary to Section 906 for further \ninformation. \nSECTION 3107 OPERATIONAL \nREQUIREMENTS \n3107.1 General. Temporary and permanent tents \nand membrane structures shall comply with this \nsection.\n\n❖ This \nsection \nintroduces \nthe \noperational \nrequirements \nfor \ntents \nand \nmembrane \nstructures. It has been relocated to this section \nfrom Section 3104 in the 2015 edition. \n3107.2 Combustible \nmaterials. \nHay, \nstraw, \nshavings or similar combustible materials shall not \nbe located within any tent or membrane structure \ncontaining an assembly occupancy, except the \nmaterials necessary for the daily feeding and care of \nanimals. Sawdust and shavings utilized for a public \nperformance or exhibit shall not be prohibited \nprovided that the sawdust and shavings are kept \ndamp. Combustible materials shall not be permitted \nunder stands or seats at any time.\n\n❖ This section contains a “laundry list” of \nunacceptable practices. Hay, straw, shavings \nand sawdust are all readily ignitable materials. \nMinimizing their use is important to fire safety. \nA carelessly discarded match or other smoking \nmaterial could easily cause any of these \nmaterials to catch fire. \n \nRequiring finely divided, combustible materials, \nsuch as sawdust and shavings, to be kept \ndamp significantly reduces their ignition \npotential. \n \nKeeping areas under seating areas free of \nreadily \nignitable \ncombustible \nmaterials \nremoves a significant fire hazard from these \nareas of high-occupant density. \n3107.3 Smoking. Smoking shall not be permitted \nin tents or membrane structures. Approved “No \nSmoking” signs shall be conspicuously posted in \naccordance with Section 310.\n\n❖ Because smoking is prohibited in membrane \nstructures, the requirement for posting signage \nis obvious. Because no specification exists for \nstandard signs, each Fire official is responsible \nfor establishing its own criteria. To be \napproved, signs must be large enough to be \nread from a distance and be worded simply and \nclearly. \n3107.4 Open or exposed flame. Open flame or \nother devices emitting flame, fire or heat or any \nflammable or combustible liquids, gas, charcoal or \nother cooking device or any other unapproved \ndevices shall not be permitted inside or located \nwithin 6 m of the tent or membrane structures while \nopen to the public unless approved by the Fire \nofficial.\n\n❖ This section gives the Fire official the authority \nto approve an open-flame or exposed-flame \nappliance if it is determined that it poses a \nminimal fire hazard when properly used. These \nmight include catalytic heaters that are located \nwell away from the membrane walls, and any \ncombustible materials or limited cooking \nfacilities using charcoal or liquefied petroleum \ngas (LP gas) for fuel and located under a tent \nor membrane structure. Such approvals, \nhowever, would be subject to the provisions of \nSection 308. \n3107.5 Fireworks. Fireworks shall not be used \nwithin 30 m of tents or membrane structures.\n\n❖ Fireworks, whether designed to explode at \nground level or as aerial displays, result in hot \nembers that could become a source of ignition \nif they contact the membrane of the structure. \nEstablishing a 30 m clear zone not only \nreduces the likelihood of hot embers contacting \nthe membrane but also gives airborne embers \ntime to cool before they can reach membrane \nlevel. \n3107.6 Spot lighting. Spot or effect lighting shall \nonly be by electricity, and all combustible \nconstruction located within 1.8 m of such \nequipment shall be protected with approved \nnoncombustible insulation not less than 235 mm \nthick.\n\n❖ Spotlights can generate considerable heat. \nThe metal housings of these lights generally \nbecome too hot to touch if they are on for more \nthan a minute or two. Requiring that they be \npositioned \nwell \naway \nfrom \ncombustible \nmaterials and that the nearby combustibles be \n-",
      "chapter_id": "ch31",
      "section_id": "sec906"
    },
    {
      "page": 134,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1304 \n \ninsulated helps ensure that the heat from the \nlights does not become an ignition source for \neither the membrane structure or combustibles \ninside the structure. Noncombustible insulation \nmust conform to the requirements of SBC 201 \nSection 720. \n3107.7 Safety film. Motion pictures shall not be \ndisplayed in tents or membrane structures unless the \nmotion picture film is safety film. \n❖ \nThe display of motion pictures on cellulose \nnitrate film is prohibited because of the extreme \nhazards associated with this type of material; \nhowever, such motion pictures are extremely \nrare because production of the raw film was \nsuspended in 1951. Most known motion \npictures printed on cellulose nitrate film are in \nthe possession of special film repositories, \nsuch as the National Archives and the \nSmithsonian Institution, or are being restored \nby conservators. \n3107.8 Clearance. There shall be a clearance of \nnot less than 900 mm between the fabric envelope \nand all \ncontents located \ninside \nmembrane \nstructures. \n❖ \nThe 900 mm clearance is intended not only to \ngive fire fighters all-sides hose stream and \noverhaul access to burning materials, but also \nto reduce exposure of the membrane envelope \nif stored material becomes involved in a fire. \n3107.9 Portable fire extinguishers. Approved \nportable fire extinguishers complying with Section \n906 shall be provided and placed in locations as \nrequired by the Fire official. \n❖ \nSection 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of the \nextinguishers. Employees and staff who will be \nmanning the membrane structure must be \ntrained to use the extinguishers because they \nare likely to become the first line of emergency \nresponse in case of a fire. \n3107.10 Fire protection equipment. Fire hose \nlines, water supplies and other auxiliary fire \nequipment shall be maintained at the site in such \nnumbers and sizes as required by the Fire official. \n❖ \nThis section gives the Fire official the authority \nto \nestablish \nreasonable \nequipment \nrequirements \nfor \nmembrane \nstructures. \nBecause the size, construction and intended \nuse of membrane structures vary so widely, \neach \ninstallation \nmust \nbe \nevaluated \nindividually. \n3107.11 Occupant load factors. The occupant load \nallowed in an assembly structure, or portion thereof, \nshall be determined in accordance with Chapter 10. \n❖ \nThis reference to Chapter 10 tells us that a \nmembrane structure used as a place of \nassembly is treated in the same way that a \npermanent structure would be. The same \nmeans-of-egress requirements apply whether \nthe structure is conventional construction or a \nmembrane structure. \n3107.12 Heating and cooking equipment. Heating \nand cooking equipment shall be in accordance with \nSections 3107.12.1 through 3107.12.7. \n❖ \nBecause of the unique nature of the structures \nregulated by this chapter, it is vital that ignition \nsources be carefully regulated. This section \nregulates the dual hazards of heat-producing \nappliances \nand \ncooking \nequipment \nin \nmembrane structures. \n3107.12.1 \nInstallation. Heating or cooking \nequipment, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \ninstalled as specified in SBC 1201 and SBC 501, \nand shall be approved by the Fire official. \n❖ \nThis section refers to the cooking equipment \ninstallation requirements contained in SBC \n1201 and SBC 501 and gives the Fire official \nthe authority to inspect and approve completed \ninstallations. Because of the special hazards \nthat exist in membrane structures of all kinds, \nthe importance of proper installation cannot be \nstressed enough. \n \nAnother issue with respect to this section is the \nquestion of whether cooking that produces \ngreaseladen vapors is allowed inside of a tent \nor membrane structure without requiring the \nventilation and fire suppression systems \nnormally required for commercial cooking \noperations by Sections 607 and 904.2.2 and \nthe referenced standards. Literally speaking, \nthere is nothing in Chapter 31 that would \nspecifically exempt cooking operations in any \ntent or membrane structure (whether or not it is \nopen to the public) from the ventilation or fire \nsuppression system requirements of the code \nor SBC 501 for commercial cooking appliances \nthat produce grease or smoke. The provisions \nof Section 3107.12 are equally applicable to all \ntents, special event or membrane structures in \nwhich cooking is conducted. \n \nIt should be noted, however, that a key element \nin the use of a tent or membrane structure for \ncommercial cooking and the application of \nventilation and cooking fire suppression \nrequirements is the evaluation and approval of \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1304 \n \ninsulated helps ensure that the heat from the \nlights does not become an ignition source for \neither the membrane structure or combustibles \ninside the structure. Noncombustible insulation \nmust conform to the requirements of SBC 201 \nSection 720. \n3107.7 Safety film. Motion pictures shall not be \ndisplayed in tents or membrane structures unless the \nmotion picture film is safety film.",
      "commentary": "The display of motion pictures on cellulose \nnitrate film is prohibited because of the extreme \nhazards associated with this type of material; \nhowever, such motion pictures are extremely \nrare because production of the raw film was \nsuspended in 1951. Most known motion \npictures printed on cellulose nitrate film are in \nthe possession of special film repositories, \nsuch as the National Archives and the \nSmithsonian Institution, or are being restored \nby conservators. \n3107.8 Clearance. There shall be a clearance of \nnot less than 900 mm between the fabric envelope \nand all \ncontents located \ninside \nmembrane \nstructures.\n\n❖ The 900 mm clearance is intended not only to \ngive fire fighters all-sides hose stream and \noverhaul access to burning materials, but also \nto reduce exposure of the membrane envelope \nif stored material becomes involved in a fire. \n3107.9 Portable fire extinguishers. Approved \nportable fire extinguishers complying with Section \n906 shall be provided and placed in locations as \nrequired by the Fire official.\n\n❖ Section 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of the \nextinguishers. Employees and staff who will be \nmanning the membrane structure must be \ntrained to use the extinguishers because they \nare likely to become the first line of emergency \nresponse in case of a fire. \n3107.10 Fire protection equipment. Fire hose \nlines, water supplies and other auxiliary fire \nequipment shall be maintained at the site in such \nnumbers and sizes as required by the Fire official.\n\n❖ This section gives the Fire official the authority \nto \nestablish \nreasonable \nequipment \nrequirements \nfor \nmembrane \nstructures. \nBecause the size, construction and intended \nuse of membrane structures vary so widely, \neach \ninstallation \nmust \nbe \nevaluated \nindividually. \n3107.11 Occupant load factors. The occupant load \nallowed in an assembly structure, or portion thereof, \nshall be determined in accordance with Chapter 10.\n\n❖ This reference to Chapter 10 tells us that a \nmembrane structure used as a place of \nassembly is treated in the same way that a \npermanent structure would be. The same \nmeans-of-egress requirements apply whether \nthe structure is conventional construction or a \nmembrane structure. \n3107.12 Heating and cooking equipment. Heating \nand cooking equipment shall be in accordance with \nSections 3107.12.1 through 3107.12.7.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that ignition \nsources be carefully regulated. This section \nregulates the dual hazards of heat-producing \nappliances \nand \ncooking \nequipment \nin \nmembrane structures. \n3107.12.1 \nInstallation. Heating or cooking \nequipment, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \ninstalled as specified in SBC 1201 and SBC 501, \nand shall be approved by the Fire official.\n\n❖ This section refers to the cooking equipment \ninstallation requirements contained in SBC \n1201 and SBC 501 and gives the Fire official \nthe authority to inspect and approve completed \ninstallations. Because of the special hazards \nthat exist in membrane structures of all kinds, \nthe importance of proper installation cannot be \nstressed enough. \n \nAnother issue with respect to this section is the \nquestion of whether cooking that produces \ngreaseladen vapors is allowed inside of a tent \nor membrane structure without requiring the \nventilation and fire suppression systems \nnormally required for commercial cooking \noperations by Sections 607 and 904.2.2 and \nthe referenced standards. Literally speaking, \nthere is nothing in Chapter 31 that would \nspecifically exempt cooking operations in any \ntent or membrane structure (whether or not it is \nopen to the public) from the ventilation or fire \nsuppression system requirements of the code \nor SBC 501 for commercial cooking appliances \nthat produce grease or smoke. The provisions \nof Section 3107.12 are equally applicable to all \ntents, special event or membrane structures in \nwhich cooking is conducted. \n \nIt should be noted, however, that a key element \nin the use of a tent or membrane structure for \ncommercial cooking and the application of \nventilation and cooking fire suppression \nrequirements is the evaluation and approval of \n-",
      "chapter_id": "ch31",
      "section_id": "sec906"
    },
    {
      "page": 135,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1305 \n \nthe Fire official. Temporary facilities such as \ntents or membrane structures present a unique \ncircumstance in which the strict application of \ncode requirements to what is, in all likelihood, \na temporary operation may not be practical or \ndesirable. When applying the provisions of \nSection 104.9, the judicious review and \napplication of the code to these circumstances \nshould focus on the scope, nature and duration \nof the hazards created by the cooking \noperation and how best to mitigate them in a \nmanner acceptable to all parties concerned \nwhile maintaining public safety. Consistent with \nSection 3107.4, in conducting such an \nevaluation, special attention should be paid to \ncooking operations using charcoal or other \nsolid fuels due to the potential for sparks or \nflying embers coming into contact with \nmembrane materials. \n3107.12.2 \nVenting. Gas, liquid and solid \nfuel-burning equipment designed to be vented shall \nbe vented to the outside air as specified in SBC \n1201 and SBC 501. Such vents shall be equipped \nwith approved spark arresters where required. \nWhere vents or flues are used, all portions of the \ntent or membrane structure shall be not less than \n300 mm from the flue or vent. \n❖ \nAs with the installation requirements in Section \n3107.12.1, venting must comply with the \napplicable provisions of SBC 1201 and SBC \n501 and be approved by the Fire official. The \n300 mm separation between the vent or flue \nstack and the membrane fabric and support \nstructures is intended to prevent heating of \nthose elements to possible points of ignition. \n3107.12.3 \nLocation. Cooking and heating \nequipment shall not be located within 3 m of exits \nor combustible materials. \n❖ \nThis location requirement is intended to help \nmake certain that equipment items would not \nbe likely to block a means of egress during a \nfire or other emergency. Equipment locations \nwould be subject to the approval of the Fire \nofficial in all cases. \n3107.12.4 \nOperations. Operations such as \nwarming of foods, cooking demonstrations and \nsimilar operations that use solid flammables, butane \nor other similar devices that do not pose an ignition \nhazard, shall be approved. \n❖ \nThis section authorizes the listed operations, \nbut at the same time authorizes the Fire official \nto make certain the operations meet the \nrequirements of the other subsections in this \nsection. \n3107.12.5 \nCooking \ntents. \nTents \nwith \nsidewalls or drops where cooking is performed shall \nbe separated from other tents or membrane \nstructures by not less than 6 m. \n❖ \nThis separation requirement is consistent with \nthe overall requirement covering open or \nexposed flames that is contained in Section \n3107.4. The 6 m separation provides protection \nfrom hot embers from a fire reaching the main \nmembrane structure. The requirements for \nkeeping the open area free of combustible \nmaterials or debris that could limit access to \nemergency response personnel also apply. \n3107.12.6 \nOutdoor \ncooking. \nOutdoor \ncooking that produces sparks or grease-laden \nvapors shall not be performed within 6 m of a tent \nor membrane structure. \n❖ \nAs with cooking tents, the 6 mseparation is \nintended to separate this potential source of \nignition \nfrom \nthe \nmembrane \nstructure. \nRequirements for keeping the open area free \nof combustible materials or other debris that \ncould hinder emergency response efforts also \napply. \n3107.12.7 \nElectrical heating and cooking \nequipment. \nElectrical \ncooking \nand \nheating \nequipment shall comply with SBC 401. \n❖ \nThis reference to SBC 401 establishes the \nrequirements for the equipment and its \ninstallation. \n3107.13 LP-gas. The storage, handling and use of \nLP-gas and LP-gas equipment shall be in \naccordance with Sections 3107.13.1 through \n3107.13.3. \n❖ \nBecause of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 61 \nregulates LP-gas. This section specifically \nregulates its storage, handling and use in \nconnection with membrane structures. \n3107.13.1 \nGeneral. LP-gas equipment such \nas containers, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \napproved and in accordance with Chapter 61 and \nwith SBC 1201. \n❖ \nThe requirements stated in this section mean \nthat LPgas containers and all associated \nequipment used in or around membrane \nstructures of any kind will be inspected and \nmust meet basically the same requirements as \nsimilar \ninstallations \nand \nequipment \nin \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1305 \n \nthe Fire official. Temporary facilities such as \ntents or membrane structures present a unique \ncircumstance in which the strict application of \ncode requirements to what is, in all likelihood, \na temporary operation may not be practical or \ndesirable. When applying the provisions of \nSection 104.9, the judicious review and \napplication of the code to these circumstances \nshould focus on the scope, nature and duration \nof the hazards created by the cooking \noperation and how best to mitigate them in a \nmanner acceptable to all parties concerned \nwhile maintaining public safety. Consistent with \nSection 3107.4, in conducting such an \nevaluation, special attention should be paid to \ncooking operations using charcoal or other \nsolid fuels due to the potential for sparks or \nflying embers coming into contact with \nmembrane materials. \n3107.12.2 \nVenting. Gas, liquid and solid \nfuel-burning equipment designed to be vented shall \nbe vented to the outside air as specified in SBC \n1201 and SBC 501. Such vents shall be equipped \nwith approved spark arresters where required. \nWhere vents or flues are used, all portions of the \ntent or membrane structure shall be not less than \n300 mm from the flue or vent.",
      "commentary": "As with the installation requirements in Section \n3107.12.1, venting must comply with the \napplicable provisions of SBC 1201 and SBC \n501 and be approved by the Fire official. The \n300 mm separation between the vent or flue \nstack and the membrane fabric and support \nstructures is intended to prevent heating of \nthose elements to possible points of ignition. \n3107.12.3 \nLocation. Cooking and heating \nequipment shall not be located within 3 m of exits \nor combustible materials.\n\n❖ This location requirement is intended to help \nmake certain that equipment items would not \nbe likely to block a means of egress during a \nfire or other emergency. Equipment locations \nwould be subject to the approval of the Fire \nofficial in all cases. \n3107.12.4 \nOperations. Operations such as \nwarming of foods, cooking demonstrations and \nsimilar operations that use solid flammables, butane \nor other similar devices that do not pose an ignition \nhazard, shall be approved.\n\n❖ This section authorizes the listed operations, \nbut at the same time authorizes the Fire official \nto make certain the operations meet the \nrequirements of the other subsections in this \nsection. \n3107.12.5 \nCooking \ntents. \nTents \nwith \nsidewalls or drops where cooking is performed shall \nbe separated from other tents or membrane \nstructures by not less than 6 m.\n\n❖ This separation requirement is consistent with \nthe overall requirement covering open or \nexposed flames that is contained in Section \n3107.4. The 6 m separation provides protection \nfrom hot embers from a fire reaching the main \nmembrane structure. The requirements for \nkeeping the open area free of combustible \nmaterials or debris that could limit access to \nemergency response personnel also apply. \n3107.12.6 \nOutdoor \ncooking. \nOutdoor \ncooking that produces sparks or grease-laden \nvapors shall not be performed within 6 m of a tent \nor membrane structure.\n\n❖ As with cooking tents, the 6 mseparation is \nintended to separate this potential source of \nignition \nfrom \nthe \nmembrane \nstructure. \nRequirements for keeping the open area free \nof combustible materials or other debris that \ncould hinder emergency response efforts also \napply. \n3107.12.7 \nElectrical heating and cooking \nequipment. \nElectrical \ncooking \nand \nheating \nequipment shall comply with SBC 401.\n\n❖ This reference to SBC 401 establishes the \nrequirements for the equipment and its \ninstallation. \n3107.13 LP-gas. The storage, handling and use of \nLP-gas and LP-gas equipment shall be in \naccordance with Sections 3107.13.1 through \n3107.13.3.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 61 \nregulates LP-gas. This section specifically \nregulates its storage, handling and use in \nconnection with membrane structures. \n3107.13.1 \nGeneral. LP-gas equipment such \nas containers, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \napproved and in accordance with Chapter 61 and \nwith SBC 1201.\n\n❖ The requirements stated in this section mean \nthat LPgas containers and all associated \nequipment used in or around membrane \nstructures of any kind will be inspected and \nmust meet basically the same requirements as \nsimilar \ninstallations \nand \nequipment \nin \n-",
      "chapter_id": "ch31",
      "section_id": "sec906"
    },
    {
      "page": 136,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1306 \n \nconventional structures. \n3107.13.2 \nLocation of containers. LP-gas \ncontainers and tanks shall be located outside in \naccordance with Table 6104.3. Pressure relief \ndevices shall be pointed away from the tent or \nmembrane structure. \n❖ \nContainers must be located outdoors to \nprevent vapors from pressure relief devices, \ninadvertent spills during filling or any other \nsource \nfrom \naccumulating \ninside \nthe \nmembrane structure to flammable levels. \nRequiring the pressure relief devices to be \npointed away from the structure also helps to \nensure that vapors do not infiltrate the \nstructure. \n3107.13.3 \nProtection and security. Portable \nLP-gas containers, tanks, piping, valves and fittings \nthat are located outside and are being used to fuel \nequipment inside a tent or membrane structure shall \nbe adequately protected to prevent tampering, \ndamage by vehicles or other hazards and shall be \nlocated in an approved location. Portable LP-gas \ncontainers shall be secured to prevent unauthorized \nmovement. \n❖ \nLP-gas containers and associated equipment \nmust be protected from impact by vehicles or \nother objects that could cause damage and \nleakage. They must also be protected from \ntampering, vandalism and theft. See Sections \n312 and 6107 for additional guidance on \nprotection and security. \n3107.14 Flammable and combustible liquids. The \nstorage of flammable and combustible liquids and \nthe use of flammable-liquid-fueled equipment shall \nbe in accordance with Sections 3107.14.1 through \n3107.14.3. \n❖ \nBecause of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 57 \nregulates flammable and combustible liquids. \nThis \nsection \nspecifically \nregulates \ntheir \nstorage, handling and use in connection with \nmembrane structures. \n3107.14.1 \nUse. \nFlammable-liquid-fueled \nequipment shall not be used in tents or membrane \nstructures. \n❖ \nEquipment of any kind that uses a flammable \nliquid for fuel must not be used inside a \nmembrane structure because of the possibility \nof fuel leakage as well as the risk of \naccumulation of noxious exhaust fumes. Fuel \nleaks could vaporize and reach a flammable \nconcentration. Exhaust fumes normally contain \ncarbon monoxide and other gases that are \nharmful to occupants. Membrane structures, \nparticularly \nair-supported \nand \nair-inflated \nstructures, are not ventilated to the same \nextent \nthat \nconventional \nstructures \nare. \nHarmful vapors and fumes, therefore, are not \ndiluted or dispersed as quickly or as efficiently \nas they are in those structures. \n3107.14.2 \nFlammable \nand \ncombustible \nliquid storage. Flammable and combustible liquids \nshall be stored outside in an approved manner not \nless than 15 m from tents or membrane structures. \nStorage shall be in accordance with Chapter 57. \n❖ \nThis section provides a general separation \nrequirement for containers used to store \nflammable or combustible liquids. The more \ndetailed requirements are contained in Chapter \n57 and depend, for the most part, on whether \nthe liquid is Class I, II or III and the quantity of \nthe liquid being stored. Storage arrangements \nmust comply with Chapter 57 requirements. \nThey should, however, be discussed in \nadvance with the Fire official to make certain all \naffected parties are in agreement. \n3107.14.3 \nRefueling. Refueling shall be \nperformed in an approved location not less than 6 m \nfrom tents or membrane structures. \n❖ \nThis section gives only a general guideline for \nlocation of a refueling station and gives the Fire \nofficial the authority to approve the selected \nlocation. When planning a station of this kind, \nthe requirements of Chapter 57 must be \nconsidered. Some of the requirements of \nSections 2304, 2305 and 2306 might also \napply if vehicles are being refueled. \n3107.15 Display of motor vehicles. Liquid- and \ngas-fueled vehicles and equipment used for display \nwithin tents or membrane structures shall be in \naccordance with Sections 3107.15.1 through \n3107.15.5.3. \n❖ \nThis statement is an introduction to the \nsubsections that follow. It contains only the \nkinds of structures, vehicles and equipment \ncovered by the overall section. The provisions \nof these sections are similar to Section 314 on \nindoor displays. \n3107.15.1 \nBatteries. \nBatteries \nshall \nbe \ndisconnected except where the Fire official requires \nthat the batteries remain connected to maintain \nsafety features. \n❖ \nRequiring that batteries be disconnected \nserves two purposes. First, it prevents \nunauthorized persons from starting and \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1306 \n \nconventional structures. \n3107.13.2 \nLocation of containers. LP-gas \ncontainers and tanks shall be located outside in \naccordance with Table 6104.3. Pressure relief \ndevices shall be pointed away from the tent or \nmembrane structure.",
      "commentary": "Containers must be located outdoors to \nprevent vapors from pressure relief devices, \ninadvertent spills during filling or any other \nsource \nfrom \naccumulating \ninside \nthe \nmembrane structure to flammable levels. \nRequiring the pressure relief devices to be \npointed away from the structure also helps to \nensure that vapors do not infiltrate the \nstructure. \n3107.13.3 \nProtection and security. Portable \nLP-gas containers, tanks, piping, valves and fittings \nthat are located outside and are being used to fuel \nequipment inside a tent or membrane structure shall \nbe adequately protected to prevent tampering, \ndamage by vehicles or other hazards and shall be \nlocated in an approved location. Portable LP-gas \ncontainers shall be secured to prevent unauthorized \nmovement.\n\n❖ LP-gas containers and associated equipment \nmust be protected from impact by vehicles or \nother objects that could cause damage and \nleakage. They must also be protected from \ntampering, vandalism and theft. See Sections \n312 and 6107 for additional guidance on \nprotection and security. \n3107.14 Flammable and combustible liquids. The \nstorage of flammable and combustible liquids and \nthe use of flammable-liquid-fueled equipment shall \nbe in accordance with Sections 3107.14.1 through \n3107.14.3.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 57 \nregulates flammable and combustible liquids. \nThis \nsection \nspecifically \nregulates \ntheir \nstorage, handling and use in connection with \nmembrane structures. \n3107.14.1 \nUse. \nFlammable-liquid-fueled \nequipment shall not be used in tents or membrane \nstructures.\n\n❖ Equipment of any kind that uses a flammable \nliquid for fuel must not be used inside a \nmembrane structure because of the possibility \nof fuel leakage as well as the risk of \naccumulation of noxious exhaust fumes. Fuel \nleaks could vaporize and reach a flammable \nconcentration. Exhaust fumes normally contain \ncarbon monoxide and other gases that are \nharmful to occupants. Membrane structures, \nparticularly \nair-supported \nand \nair-inflated \nstructures, are not ventilated to the same \nextent \nthat \nconventional \nstructures \nare. \nHarmful vapors and fumes, therefore, are not \ndiluted or dispersed as quickly or as efficiently \nas they are in those structures. \n3107.14.2 \nFlammable \nand \ncombustible \nliquid storage. Flammable and combustible liquids \nshall be stored outside in an approved manner not \nless than 15 m from tents or membrane structures. \nStorage shall be in accordance with Chapter 57.\n\n❖ This section provides a general separation \nrequirement for containers used to store \nflammable or combustible liquids. The more \ndetailed requirements are contained in Chapter \n57 and depend, for the most part, on whether \nthe liquid is Class I, II or III and the quantity of \nthe liquid being stored. Storage arrangements \nmust comply with Chapter 57 requirements. \nThey should, however, be discussed in \nadvance with the Fire official to make certain all \naffected parties are in agreement. \n3107.14.3 \nRefueling. Refueling shall be \nperformed in an approved location not less than 6 m \nfrom tents or membrane structures.\n\n❖ This section gives only a general guideline for \nlocation of a refueling station and gives the Fire \nofficial the authority to approve the selected \nlocation. When planning a station of this kind, \nthe requirements of Chapter 57 must be \nconsidered. Some of the requirements of \nSections 2304, 2305 and 2306 might also \napply if vehicles are being refueled. \n3107.15 Display of motor vehicles. Liquid- and \ngas-fueled vehicles and equipment used for display \nwithin tents or membrane structures shall be in \naccordance with Sections 3107.15.1 through \n3107.15.5.3.\n\n❖ This statement is an introduction to the \nsubsections that follow. It contains only the \nkinds of structures, vehicles and equipment \ncovered by the overall section. The provisions \nof these sections are similar to Section 314 on \nindoor displays. \n3107.15.1 \nBatteries. \nBatteries \nshall \nbe \ndisconnected except where the Fire official requires \nthat the batteries remain connected to maintain \nsafety features.\n\n❖ Requiring that batteries be disconnected \nserves two purposes. First, it prevents \nunauthorized persons from starting and \n-",
      "chapter_id": "ch31",
      "section_id": "sec314"
    },
    {
      "page": 137,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1307 \n \nrunning engines that exhaust noxious fumes. \nSecond, it removes a potential ignition source \nfrom the site by opening the battery-powered \nelectrical \ncircuit, \nthereby \nremoving \nthe \npossibility that the circuit could give off a stray \nspark. Equipment/vehicle manufacturers will, in \nall likelihood, have a recommended procedure \nin their owner’s manuals for disconnecting \nbatteries safely. The Fire official would also \nwant to make sure the procedures used \npresent no hazards. \n \nThis section allows batteries to remain \nconnected in some situations. For example, \nmany alternative-fuel vehicles have safety \nfeatures built in to the vehicle that monitor \nhazards. When the battery is disconnected, \nthose safety features are lost. This correlates \nwith Section 314.4, Item 1 and provides an \nincreased level of safety for alternative-fuel \nvehicles. \n3107.15.2 \nFuel. Vehicles or equipment shall \nnot be fueled or defueled within the tent or \nmembrane structure. \n❖ \nThis section requires that all equipment and \nvehicle fueling must be conducted outdoors to \navoid the accumulation of ignitable vapors \nwithin the membrane structure. \n3107.15.2.1 \nQuantity limit. Fuel in the fuel \ntank shall not exceed one-quarter of the tank \ncapacity or 19 L, whichever is less. \n❖ \nVehicles and equipment on display are allowed \nonly a limited quantity of fuel in their tanks. Full \nfuel tanks could leak if temperatures reach a \nlevel that would cause the contained fuel to \nexpand beyond the capacity of the tank. This \nkind of liquid spill would evaporate, with the \npotential for enough flammable vapor to \naccumulate to reach a flammable level. Full \ntanks also leave very little room for vapors \ngiven off by the contained fuel. Practically all \nfuel tanks have some kind of pressure-release \nvalve built in to prevent overpressurization of \nthe tank. Leaving three-fourths of the tank \nempty allows space for moderate quantities of \nvapor to accumulate without being released to \nthe building atmosphere. \n3107.15.2.2 \nInspection. Fuel systems shall be \ninspected for leaks. \n❖ \nThis \nstatement \nplaces \nan \ninspection \nrequirement on the party displaying the \nvehicles or equipment. The requirement should \nbe looked at as being a routine housekeeping \nchore. The statement also gives the Fire official \nthe authority to inspect the facility to achieve \ncompliance with code requirements. \n3107.15.2.3 \nClosure. Fuel tank openings shall \nbe locked and sealed to prevent the escape of \nvapors. \n❖ \nLocking and sealing fuel tank openings not only \nprevents vapors from escaping from the tanks \nbut will also deter malicious mischief that could \nresult in a fire by denying access to a fuel \nsource. Locking and sealing the fill pipe also \ndeters vandalism to the vehicle that could \noccur by placing foreign objects or substances \ninto the fuel tank. \n3107.15.3 \nLocation. The location of vehicles \nor equipment shall not obstruct means of egress. \n❖ \nIf the structure is occupied, blocking a means \nof \negress \nwould \ninterfere \nwith \norderly \nevacuation of the space. Whether the structure \nis occupied or not, blocking a means of egress \ncould interfere with access for emergency \nresponse personnel. \n3107.15.4 \nPlaces of assembly. When a \ncompressed natural gas (CNG) or liquefied \npetroleum gas (LP-gas) powered vehicle is parked \ninside a place of assembly, all of the following \nconditions shall be met: \n1. The quarter-turn shutoff valve or other \nshutoff valve on the outlet of the CNG or LP-\ngas container shall be closed and the engine \nshall be operated until it stops. Valves shall \nremain closed while the vehicle is indoors. \n2. The hot lead of the battery shall be \ndisconnected. \n3. Dual-fuel vehicles equipped to operate on \ngasoline and CNG or LP-gas shall comply \nwith this section and Sections 3107.15.1 \nthrough 3107.15.3 for gasoline-powered \nvehicles. \n❖ \nThe three requirements given in this section \nare applicable to vehicles powered by \ncompressed natural gas (CNG) or LP-gas, but \nthey are consistent with the requirements for \ngasoline-fueled vehicles given elsewhere in the \ncode. \n \nThe first requirement is intended to prevent \nvapor buildup in confined spaces, such as \ninside an engine compartment. Fuel left \nstanding in a warm engine will “cook off” \n(vaporize) after the engine is turned off. \nRequiring the engine to be left running after the \nsupply valve is closed means that all fuel left in \nthe engine will be burned off through internal \ncombustion, leaving the engine relatively free \nof fuel that could vaporize. \n \nThe second requirement is a restatement of \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1307 \n \nrunning engines that exhaust noxious fumes. \nSecond, it removes a potential ignition source \nfrom the site by opening the battery-powered \nelectrical \ncircuit, \nthereby \nremoving \nthe \npossibility that the circuit could give off a stray \nspark. Equipment/vehicle manufacturers will, in \nall likelihood, have a recommended procedure \nin their owner’s manuals for disconnecting \nbatteries safely. The Fire official would also \nwant to make sure the procedures used \npresent no hazards. \n \nThis section allows batteries to remain \nconnected in some situations. For example, \nmany alternative-fuel vehicles have safety \nfeatures built in to the vehicle that monitor \nhazards. When the battery is disconnected, \nthose safety features are lost. This correlates \nwith Section 314.4, Item 1 and provides an \nincreased level of safety for alternative-fuel \nvehicles. \n3107.15.2 \nFuel. Vehicles or equipment shall \nnot be fueled or defueled within the tent or \nmembrane structure.",
      "commentary": "This section requires that all equipment and \nvehicle fueling must be conducted outdoors to \navoid the accumulation of ignitable vapors \nwithin the membrane structure. \n3107.15.2.1 \nQuantity limit. Fuel in the fuel \ntank shall not exceed one-quarter of the tank \ncapacity or 19 L, whichever is less.\n\n❖ Vehicles and equipment on display are allowed \nonly a limited quantity of fuel in their tanks. Full \nfuel tanks could leak if temperatures reach a \nlevel that would cause the contained fuel to \nexpand beyond the capacity of the tank. This \nkind of liquid spill would evaporate, with the \npotential for enough flammable vapor to \naccumulate to reach a flammable level. Full \ntanks also leave very little room for vapors \ngiven off by the contained fuel. Practically all \nfuel tanks have some kind of pressure-release \nvalve built in to prevent overpressurization of \nthe tank. Leaving three-fourths of the tank \nempty allows space for moderate quantities of \nvapor to accumulate without being released to \nthe building atmosphere. \n3107.15.2.2 \nInspection. Fuel systems shall be \ninspected for leaks.\n\n❖ This \nstatement \nplaces \nan \ninspection \nrequirement on the party displaying the \nvehicles or equipment. The requirement should \nbe looked at as being a routine housekeeping \nchore. The statement also gives the Fire official \nthe authority to inspect the facility to achieve \ncompliance with code requirements. \n3107.15.2.3 \nClosure. Fuel tank openings shall \nbe locked and sealed to prevent the escape of \nvapors.\n\n❖ Locking and sealing fuel tank openings not only \nprevents vapors from escaping from the tanks \nbut will also deter malicious mischief that could \nresult in a fire by denying access to a fuel \nsource. Locking and sealing the fill pipe also \ndeters vandalism to the vehicle that could \noccur by placing foreign objects or substances \ninto the fuel tank. \n3107.15.3 \nLocation. The location of vehicles \nor equipment shall not obstruct means of egress.\n\n❖ If the structure is occupied, blocking a means \nof \negress \nwould \ninterfere \nwith \norderly \nevacuation of the space. Whether the structure \nis occupied or not, blocking a means of egress \ncould interfere with access for emergency \nresponse personnel. \n3107.15.4 \nPlaces of assembly. When a \ncompressed natural gas (CNG) or liquefied \npetroleum gas (LP-gas) powered vehicle is parked \ninside a place of assembly, all of the following \nconditions shall be met: \n1. The quarter-turn shutoff valve or other \nshutoff valve on the outlet of the CNG or LP-\ngas container shall be closed and the engine \nshall be operated until it stops. Valves shall \nremain closed while the vehicle is indoors. \n2. The hot lead of the battery shall be \ndisconnected. \n3. Dual-fuel vehicles equipped to operate on \ngasoline and CNG or LP-gas shall comply \nwith this section and Sections 3107.15.1 \nthrough 3107.15.3 for gasoline-powered \nvehicles.\n\n❖ The three requirements given in this section \nare applicable to vehicles powered by \ncompressed natural gas (CNG) or LP-gas, but \nthey are consistent with the requirements for \ngasoline-fueled vehicles given elsewhere in the \ncode. \n \nThe first requirement is intended to prevent \nvapor buildup in confined spaces, such as \ninside an engine compartment. Fuel left \nstanding in a warm engine will “cook off” \n(vaporize) after the engine is turned off. \nRequiring the engine to be left running after the \nsupply valve is closed means that all fuel left in \nthe engine will be burned off through internal \ncombustion, leaving the engine relatively free \nof fuel that could vaporize. \n \nThe second requirement is a restatement of \n-",
      "chapter_id": "ch31",
      "section_id": "sec314"
    },
    {
      "page": 138,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1308 \n \nSection 3107.15.1 (see the commentary to that \nsection). \n \nThe third requirement states that specialty \nvehicles designed to run on either gasoline or \nCNG/LP-gas must comply with the same \nrequirements as vehicles designed to run on \ngasoline alone. \n3107.15.5 \nCompetitions \nand \ndemonstrations. Liquid- and gas-fueled vehicles \nand \nequipment \nused \nfor \ncompetition \nor \ndemonstration within a tent or membrane structure \nshall comply with Sections 3107.15.5.1 through \n3107.15.5.3. \n❖ \nThe provisions of this section introduce \nSections 3107.15.5.1 through 3107.15.5.3, \nwhich contain requirements for controlling the \nhazards associated with the use of liquid-\nfueled vehicles, or the equipment inside of \ntents or other membrane structures. \n3107.15.5.1 \nFuel storage. Fuel for vehicles or \nequipment shall be stored in approved containers in \nan approved location outside of the structure in \naccordance with Section 3107.14.2. \n❖ \nThis section gives the Fire official the authority \nto approve both the storage containers used \nand the location of those containers. The site \ndesigner, competition manager or other \nresponsible party must have the Fire official’s \napproval before the storage scheme is put into \nuse. See also Section 6104 for further \ndiscussion of LP-gas storage, and Sections \n2303 and 2306 for additional information on the \nstorage of CNG. \n3107.15.5.2 \nFueling. \nRefueling \nshall \nbe \nperformed outside of the structure in accordance \nwith Section 3107.14.3. \n❖ \nThis section refers to Section 3107.14.3, which \nrequires a 6 m separation between the fueling \nstation and the membrane structure. Further \ninformation on fueling with LP-gas is contained \nin Section 6106. Similar information covering \nCNG is contained in Sections 2304, 2307 and \n2308. \n3107.15.5.3 \nSpills. Fuel spills shall be cleaned \nup immediately. \n❖ \nControlling spills is important to fire safety. \nSection 2305.3 gives requirements for spill \ncontainment. The requirements for immediate \ncleanup are intended to prevent the buildup of \nflammable \nvapors \nto \nhazardous \nlevels. \nProvisions for fuel spill containment and \ncleanup would require approval from the Fire \nofficial. \n3107.16 Separation of generators. Generators and \nother internal combustion power sources shall be \nseparated from tents or membrane structures by not \nless than 6 m and shall be isolated from contact with \nthe public by fencing, enclosure or other approved \nmeans. \n❖ \nThis section states two requirements. First, \nconsistent with other separation requirements, \ngenerators and other equipment driven by \ninternal combustion engines must be kept \nseparated from the membrane structure to \nminimize fire hazards if the generator or other \nequipment should fail and catch on fire. \nSecond, the isolation requirement is intended \nto both keep the public from coming into \ncontact with hazardous equipment and protect \nthe equipment from vandalism or accidental \ndamage by the public. \n3107.17 Standby personnel. Where, in the opinion \nof the Fire official, it is essential for public safety in \na tent or membrane structure used as a place of \nassembly or any other use where people congregate, \nbecause of the number of persons, or the nature of \nthe performance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall employ one \nor more qualified persons, as required and \napproved, to remain on duty during the times such \nplaces are open to the public, or when such activity \nis being conducted. \n❖ \nThis section authorizes the Fire official, at their \ndiscretion, to require the owner of a tent or \nmembrane structure used for public assembly \npurposes to provide qualified supervisory \npersonnel to enhance the safety profile for the \nduration of the event. \n3107.17.1 \nDuties. Before each performance \nor the start of such activity, standby personnel shall \nkeep diligent watch for fires during the time such \nplace is open to the public or such activity is being \nconducted \nand \ntake \nprompt \nmeasures \nfor \nextinguishment of fires that occur and assist in the \nevacuation of the public from the structure. \n❖ \nThis section enumerates the duties and \nresponsibilities of the individuals employed as \nstandby personnel. These duties are that they: \nmaintain a careful fire watch during whatever \nevent is occurring, respond immediately to \ncontrol fires and assist patrons in safely exiting \nthe structure. They also could serve as ushers, \ntour guides or service supervisors for table \nseating or in some other capacity related to \nmaking sure occupants are moved to or from \nassigned places in an orderly manner. \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1308 \n \nSection 3107.15.1 (see the commentary to that \nsection). \n \nThe third requirement states that specialty \nvehicles designed to run on either gasoline or \nCNG/LP-gas must comply with the same \nrequirements as vehicles designed to run on \ngasoline alone. \n3107.15.5 \nCompetitions \nand \ndemonstrations. Liquid- and gas-fueled vehicles \nand \nequipment \nused \nfor \ncompetition \nor \ndemonstration within a tent or membrane structure \nshall comply with Sections 3107.15.5.1 through \n3107.15.5.3.",
      "commentary": "The provisions of this section introduce \nSections 3107.15.5.1 through 3107.15.5.3, \nwhich contain requirements for controlling the \nhazards associated with the use of liquid-\nfueled vehicles, or the equipment inside of \ntents or other membrane structures. \n3107.15.5.1 \nFuel storage. Fuel for vehicles or \nequipment shall be stored in approved containers in \nan approved location outside of the structure in \naccordance with Section 3107.14.2.\n\n❖ This section gives the Fire official the authority \nto approve both the storage containers used \nand the location of those containers. The site \ndesigner, competition manager or other \nresponsible party must have the Fire official’s \napproval before the storage scheme is put into \nuse. See also Section 6104 for further \ndiscussion of LP-gas storage, and Sections \n2303 and 2306 for additional information on the \nstorage of CNG. \n3107.15.5.2 \nFueling. \nRefueling \nshall \nbe \nperformed outside of the structure in accordance \nwith Section 3107.14.3.\n\n❖ This section refers to Section 3107.14.3, which \nrequires a 6 m separation between the fueling \nstation and the membrane structure. Further \ninformation on fueling with LP-gas is contained \nin Section 6106. Similar information covering \nCNG is contained in Sections 2304, 2307 and \n2308. \n3107.15.5.3 \nSpills. Fuel spills shall be cleaned \nup immediately.\n\n❖ Controlling spills is important to fire safety. \nSection 2305.3 gives requirements for spill \ncontainment. The requirements for immediate \ncleanup are intended to prevent the buildup of \nflammable \nvapors \nto \nhazardous \nlevels. \nProvisions for fuel spill containment and \ncleanup would require approval from the Fire \nofficial. \n3107.16 Separation of generators. Generators and \nother internal combustion power sources shall be \nseparated from tents or membrane structures by not \nless than 6 m and shall be isolated from contact with \nthe public by fencing, enclosure or other approved \nmeans.\n\n❖ This section states two requirements. First, \nconsistent with other separation requirements, \ngenerators and other equipment driven by \ninternal combustion engines must be kept \nseparated from the membrane structure to \nminimize fire hazards if the generator or other \nequipment should fail and catch on fire. \nSecond, the isolation requirement is intended \nto both keep the public from coming into \ncontact with hazardous equipment and protect \nthe equipment from vandalism or accidental \ndamage by the public. \n3107.17 Standby personnel. Where, in the opinion \nof the Fire official, it is essential for public safety in \na tent or membrane structure used as a place of \nassembly or any other use where people congregate, \nbecause of the number of persons, or the nature of \nthe performance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall employ one \nor more qualified persons, as required and \napproved, to remain on duty during the times such \nplaces are open to the public, or when such activity \nis being conducted.\n\n❖ This section authorizes the Fire official, at their \ndiscretion, to require the owner of a tent or \nmembrane structure used for public assembly \npurposes to provide qualified supervisory \npersonnel to enhance the safety profile for the \nduration of the event. \n3107.17.1 \nDuties. Before each performance \nor the start of such activity, standby personnel shall \nkeep diligent watch for fires during the time such \nplace is open to the public or such activity is being \nconducted \nand \ntake \nprompt \nmeasures \nfor \nextinguishment of fires that occur and assist in the \nevacuation of the public from the structure.\n\n❖ This section enumerates the duties and \nresponsibilities of the individuals employed as \nstandby personnel. These duties are that they: \nmaintain a careful fire watch during whatever \nevent is occurring, respond immediately to \ncontrol fires and assist patrons in safely exiting \nthe structure. They also could serve as ushers, \ntour guides or service supervisors for table \nseating or in some other capacity related to \nmaking sure occupants are moved to or from \nassigned places in an orderly manner. \n-",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 139,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1309 \n \n3107.17.2 \nCrowd managers. There shall be \ntrained \ncrowd \nmanagers \nor \ntrained \ncrowd \nsupervisors at a ratio of one crowd manager or \nsupervisor for every 250 occupants, as approved. \n❖ \n❖ The key to this section is that the crowd \nmanagers \nmust \nbe \ntrained \nin \ncrowd \nmanagement procedures appropriate to the \nactivity being carried on in the membrane \nstructure and they must be present in the \nrequired numbers. Training of personnel and \nthe duties assigned to them would have to be \napproved by the Fire official. See also the \ncommentary to Section 403.11.3 for further \ninformation on crowd managers. \n3107.18 Combustible vegetation. Combustible \nvegetation that could create a fire hazard shall be \nremoved from the area occupied by a tent or \nmembrane structure, and from areas within 9 m of \nsuch structures. \n❖ \nBecause dry grass and weeds both within and \noutside of a membrane structure represent a \nsignificant fuel accumulation and fire hazard, \nthis section requires that all combustible \nvegetation be removed from within the \nmembrane structure and from a 9 m perimeter \noutside of the structure. Where the membrane \nstructure is a tent that relies on ropes and \nstakes for its structural stability, the 9 m \nperimeter is to be measured outward from the \nfarthest reach of the stake line, which is \nconsistent with Section 3103.8.2. This will \nreduce the chances that a grass or brush fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent with potential \ninjury to occupants. See the commentary to \nSection 304.1.2 for further information on \ncombustible vegetation. \n3107.19 Combustible waste material. The floor \nsurface inside tents or membrane structures and the \ngrounds outside and within a 9 m perimeter shall be \nkept free from combustible waste and other \ncombustible materials that could create a fire \nhazard. Such waste shall be stored in approved \ncontainers and removed from the premises not less \nthan once a day during the period the structure is \noccupied by the public. \n❖ \nAccumulated waste, trash or debris and the fire \nload they represent can become a serious fire \nhazard if allowed to remain within a membrane \nstructure or in close proximity outside of the \nstructure. Accordingly, this section requires \nfrequent collection and removal of trash and \nother combustibles from the area inside the \nstructure and within a 9 m perimeter of the \nstructure. Consistent with Section 3103.8.2, \nwhere the membrane structure is a tent that \nrelies on ropes and stakes for its structural \nstability, the 9 m perimeter should be measured \noutward from the farthest reach of the stake \nline to reduce the chances that a trash fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent. Once collected \nand moved outside the structure, the trash and \nother combustible waste materials must be \nkept in an approved container, which should \nalso be located outside of the 9 m perimeter. \nSee Section 304.3 for requirements for \napproved trash containers. See also the \ncommentary to Sections 304.1 and 304.1.1 for \nfurther information on waste accumulation.\n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1309 \n \n3107.17.2 \nCrowd managers. There shall be \ntrained \ncrowd \nmanagers \nor \ntrained \ncrowd \nsupervisors at a ratio of one crowd manager or \nsupervisor for every 250 occupants, as approved.",
      "commentary": "\n\n❖ The key to this section is that the crowd \nmanagers \nmust \nbe \ntrained \nin \ncrowd \nmanagement procedures appropriate to the \nactivity being carried on in the membrane \nstructure and they must be present in the \nrequired numbers. Training of personnel and \nthe duties assigned to them would have to be \napproved by the Fire official. See also the \ncommentary to Section 403.11.3 for further \ninformation on crowd managers. \n3107.18 Combustible vegetation. Combustible \nvegetation that could create a fire hazard shall be \nremoved from the area occupied by a tent or \nmembrane structure, and from areas within 9 m of \nsuch structures.\n\n❖ Because dry grass and weeds both within and \noutside of a membrane structure represent a \nsignificant fuel accumulation and fire hazard, \nthis section requires that all combustible \nvegetation be removed from within the \nmembrane structure and from a 9 m perimeter \noutside of the structure. Where the membrane \nstructure is a tent that relies on ropes and \nstakes for its structural stability, the 9 m \nperimeter is to be measured outward from the \nfarthest reach of the stake line, which is \nconsistent with Section 3103.8.2. This will \nreduce the chances that a grass or brush fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent with potential \ninjury to occupants. See the commentary to \nSection 304.1.2 for further information on \ncombustible vegetation. \n3107.19 Combustible waste material. The floor \nsurface inside tents or membrane structures and the \ngrounds outside and within a 9 m perimeter shall be \nkept free from combustible waste and other \ncombustible materials that could create a fire \nhazard. Such waste shall be stored in approved \ncontainers and removed from the premises not less \nthan once a day during the period the structure is \noccupied by the public.\n\n❖ Accumulated waste, trash or debris and the fire \nload they represent can become a serious fire \nhazard if allowed to remain within a membrane \nstructure or in close proximity outside of the \nstructure. Accordingly, this section requires \nfrequent collection and removal of trash and \nother combustibles from the area inside the \nstructure and within a 9 m perimeter of the \nstructure. Consistent with Section 3103.8.2, \nwhere the membrane structure is a tent that \nrelies on ropes and stakes for its structural \nstability, the 9 m perimeter should be measured \noutward from the farthest reach of the stake \nline to reduce the chances that a trash fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent. Once collected \nand moved outside the structure, the trash and \nother combustible waste materials must be \nkept in an approved container, which should \nalso be located outside of the 9 m perimeter. \nSee Section 304.3 for requirements for \napproved trash containers. See also the \ncommentary to Sections 304.1 and 304.1.1 for \nfurther information on waste accumulation.\n-",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 140,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1310 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Dent, R.N. Principles of Pneumatic Architecture. New York, NY: Halsted Press Division, John Wiley & \nSons, 1971. \n3. Frei, O. Tensile Structures: Design, Structure, and Calculation of Buildings, Cables, Nets and \nMembranes, Vol. 2. Cambridge, MA: MIT Press, 1969. \n4. Herzog, T. Pneumatic Structures: A Handbook of Inflatable Architecture. Oxford, England: Oxford \nUniversity Press, 1976. \n5. Shaefer, R.E. Tensioned Fabric Structures. Reston, VA: American Society of Civil Engineers, 1996. \n \n \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1310 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Dent, R.N. Principles of Pneumatic Architecture. New York, NY: Halsted Press Division, John Wiley & \nSons, 1971. \n3. Frei, O. Tensile Structures: Design, Structure, and Calculation of Buildings, Cables, Nets and \nMembranes, Vol. 2. Cambridge, MA: MIT Press, 1969. \n4. Herzog, T. Pneumatic Structures: A Handbook of Inflatable Architecture. Oxford, England: Oxford \nUniversity Press, 1976. \n5. Shaefer, R.E. Tensioned Fabric Structures. Reston, VA: American Society of Civil Engineers, 1996. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 141,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1311 \n \nTABLES AND FIGURES OF CHAPTER 31 \n \nTABLE 3103.12.2 \nMINIMUM NUMBER OF MEANS OF EGRESS AND MEANS OF EGRESS WIDTHS FROM \nTEMPORARY MEMBRANE STRUCTURES AND TENTS \nOCCUPANT \nLOAD \nMINIMUM NUMBER \nOF MEANS \nOF EGRESS \nMINIMUM WIDTH OF EACH \nMEANS OF \nEGRESS (m) \nMINIMUM WIDTH OF \nEACH MEANS OF \nEGRESS (m) \nTent \nMembrane Structure \n10 to 199 \n2 \n1.8 \n0.9 \n200 to 499 \n3 \n1.8 \n1.8 \n500 to 999 \n4 \n2.4 \n1.8 \n1,000 to 1,999 \n5 \n3 \n2.4 \n2,000 to 2,999 \n6 \n3 \n2.4 \nOver 3,000a \n7 \n3 \n2.4 \na. When the occupant load exceeds 3,000, the total width of means of egress shall be not less than the total occupant load \nmultiplied by 5 mm per person. \n \n \n \n \nCommentary FIGURE 3103.9.1(1) \nTWO-STORY MEMBRANE STRUCTURE AT THE AMERICA’S CUP RACE \n(PHOTO COURTESY OF HTS-USA) \n \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1311 \n \nTABLES AND FIGURES OF CHAPTER 31 \n \nTABLE 3103.12.2 \nMINIMUM NUMBER OF MEANS OF EGRESS AND MEANS OF EGRESS WIDTHS FROM \nTEMPORARY MEMBRANE STRUCTURES AND TENTS \nOCCUPANT \nLOAD \nMINIMUM NUMBER \nOF MEANS \nOF EGRESS \nMINIMUM WIDTH OF EACH \nMEANS OF \nEGRESS (m) \nMINIMUM WIDTH OF \nEACH MEANS OF \nEGRESS (m) \nTent \nMembrane Structure \n10 to 199 \n2 \n1.8 \n0.9 \n200 to 499 \n3 \n1.8 \n1.8 \n500 to 999 \n4 \n2.4 \n1.8 \n1,000 to 1,999 \n5 \n3 \n2.4 \n2,000 to 2,999 \n6 \n3 \n2.4 \nOver 3,000a \n7 \n3 \n2.4 \na. When the occupant load exceeds 3,000, the total width of means of egress shall be not less than the total occupant load \nmultiplied by 5 mm per person. \n \n \n \n \nCommentary FIGURE 3103.9.1(1) \nTWO-STORY MEMBRANE STRUCTURE AT THE AMERICA’S CUP RACE \n(PHOTO COURTESY OF HTS-USA) \n \n-",
      "commentary": "",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 142,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1312 \n \n \n \nCommentary FIGURE 3103.9.1(2) \nINTERIOR OF TWO-STORY MEMBRANE STRUCTURE \n(PHOTO COURTESY OF LOSBERGER-USA) \n \n \n \nCommentary FIGURE 3105.1(1) \nTEMPORARY STAGE CANOPY IN AN OUTDOOR SETTING \n \n \n \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1312 \n \n \n \nCommentary FIGURE 3103.9.1(2) \nINTERIOR OF TWO-STORY MEMBRANE STRUCTURE \n(PHOTO COURTESY OF LOSBERGER-USA) \n \n \n \nCommentary FIGURE 3105.1(1) \nTEMPORARY STAGE CANOPY IN AN OUTDOOR SETTING \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 143,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1313 \n \n \n \nCommentary FIGURE 3105.1(2) \nTEMPORARY STAGE CANOPY AFTER STRUCTURAL COLLAPSE AT THE INDIANA \nSTATE FAIR—AUGUST 13, 2011 \n(PHOTO COURTESY OF ANNE VONWELLER) \n \n \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1313 \n \n \n \nCommentary FIGURE 3105.1(2) \nTEMPORARY STAGE CANOPY AFTER STRUCTURAL COLLAPSE AT THE INDIANA \nSTATE FAIR—AUGUST 13, 2011 \n(PHOTO COURTESY OF ANNE VONWELLER) \n \n \n-",
      "commentary": "",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 144,
      "text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1314 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-\n",
      "code_text": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1314 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n-",
      "commentary": "",
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "page": 145,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1315 \n \n—HIGH-PILED COMBUSTIBLE STORAGE \n❖ \nGeneral Comments \n \nHigh-piled \ncombustible \nstorage \nfacilities \npresent great challenges in fire incident \nmanagement. The shear mass of commodities \nin concentrated form, along with a different \nconfiguration for access to those commodities, \nhas led to the development of some unique fire \nprotection \nand \nlife \nsafety \nmeasures. \nExperience with automatic sprinkler protection \nhas demonstrated over the years that such \nsystems \nare \nreliable \nand \neffective \nin \nsuppressing fires and in supplementing manual \nfire suppression and extinguishing operations. \nHowever, the design and maintenance of any \nsystem or measure is essential to ensuring \nthat, when needed, it will serve its function until \nsuch time as the fire service arrives to take \ncommand of the incident. \n \nChapter 32 presents fundamental concepts of \nfire and life safety protection within high-piled \ncombustible storage areas and buildings. Fire \ntests and past fire experience have shown that \nthe class and quantity of commodities, their \nrelationship \nto \none \nanother \nand \nthe \nmaintenance and inspection of the systems and \nbuilding are essential in preventing fires or \nlimiting the spread of fire. This chapter has \nprovisions aimed at verifying the proper design \nand installation of given fire and life safety \nprotection systems. In some cases, the \nreferenced standards will contain more specific \ndesign and installation criteria than are found in \nthis chapter. \n \nOther chapters of the code that contain \nprovisions related to CHAPTER 32 are \nChapters 3, 4, 5, 7, 9 and 10. SBC 201 is \nmentioned within this chapter, which addresses \nconstruction classification, occupancy, fire \nprotection features, means of egress and \nstructural requirements. \n \nThis chapter does not specifically cover \nmiscellaneous combustible materials storage \n(see Section 315) or storage facilities of \nunusual design. Under those circumstances, \nthe provisions of Chapter 1, specifically \nSection 102.7, would apply. Unusual storage \nfacilities may include, but are not limited to, \nstorage warehouses located on piers, storage \nof vehicles, refrigerated storage, underground \nstorage facilities and air-supported storage \nstructures. Each type of specialty storage \noffers a challenge to the fire department  that \nwill \nrequire \nunconventional \nfire \nincident \nmanagement planning and unusual fire-fighting \ntechniques. Access by fire-fighting vehicles \nand personnel is the greatest of those \nchallenges. As a result, preplanning of the \ndesign of the storage facility may require \ncoordination with the Fire official and fire \nservice to determine the means and methods \nof the fire service to handle an approach by \nwater, addressing floating burning debris from \na fire, hazards of other neighboring piers and \nvessels, and so on. \n❖ \nPurpose \n \nChapter 32 provides the requirements for \nreasonable protection of life from hazards \nassociated \nwith \nhigh-piled \ncombustible \nstorage. It contains descriptions and examples \nfor identifying various classes of commodities; \ngeneral fire and life protection safety features; \nand \nhousekeeping \nand \nmaintenance \nrequirements. This chapter attempts to define \npotential fire severity and determine fire and life \nsafety protection measures needed to control \nor \nsuppress \na \npotential \nfire. \nDesign \nconsiderations for the construction, occupancy \nand fire protection features of the building or \nstructure \naccommodating \nthe \nhigh-piled \ncombustible storage is the responsibility of the \ndesign professional and the building owner. \nHousekeeping, building maintenance and \ndevelopment and upkeep of an evacuation \nplan are the responsibility of the building \nowner, tenant or lessee. \nSECTION 3201 GENERAL \n3201.1 Scope. High-piled combustible storage \nshall be in accordance with this chapter. In addition \nto the requirements of this chapter, the following \nmaterial-specific requirements shall apply: \n1. Aerosols shall be in accordance with Chapter \n51. \n2. Flammable and combustible liquids shall be \nin accordance with Chapter 57. \n3. Hazardous materials shall be in accordance \nwith Chapter 50. \n4. Storage of combustible paper records shall be \nin accordance with NFPA 13. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1315 \n \n—HIGH-PILED COMBUSTIBLE STORAGE",
      "commentary": "General Comments \n \nHigh-piled \ncombustible \nstorage \nfacilities \npresent great challenges in fire incident \nmanagement. The shear mass of commodities \nin concentrated form, along with a different \nconfiguration for access to those commodities, \nhas led to the development of some unique fire \nprotection \nand \nlife \nsafety \nmeasures. \nExperience with automatic sprinkler protection \nhas demonstrated over the years that such \nsystems \nare \nreliable \nand \neffective \nin \nsuppressing fires and in supplementing manual \nfire suppression and extinguishing operations. \nHowever, the design and maintenance of any \nsystem or measure is essential to ensuring \nthat, when needed, it will serve its function until \nsuch time as the fire service arrives to take \ncommand of the incident. \n \nChapter 32 presents fundamental concepts of \nfire and life safety protection within high-piled \ncombustible storage areas and buildings. Fire \ntests and past fire experience have shown that \nthe class and quantity of commodities, their \nrelationship \nto \none \nanother \nand \nthe \nmaintenance and inspection of the systems and \nbuilding are essential in preventing fires or \nlimiting the spread of fire. This chapter has \nprovisions aimed at verifying the proper design \nand installation of given fire and life safety \nprotection systems. In some cases, the \nreferenced standards will contain more specific \ndesign and installation criteria than are found in \nthis chapter. \n \nOther chapters of the code that contain \nprovisions related to CHAPTER 32 are \nChapters 3, 4, 5, 7, 9 and 10. SBC 201 is \nmentioned within this chapter, which addresses \nconstruction classification, occupancy, fire \nprotection features, means of egress and \nstructural requirements. \n \nThis chapter does not specifically cover \nmiscellaneous combustible materials storage \n(see Section 315) or storage facilities of \nunusual design. Under those circumstances, \nthe provisions of Chapter 1, specifically \nSection 102.7, would apply. Unusual storage \nfacilities may include, but are not limited to, \nstorage warehouses located on piers, storage \nof vehicles, refrigerated storage, underground \nstorage facilities and air-supported storage \nstructures. Each type of specialty storage \noffers a challenge to the fire department  that \nwill \nrequire \nunconventional \nfire \nincident \nmanagement planning and unusual fire-fighting \ntechniques. Access by fire-fighting vehicles \nand personnel is the greatest of those \nchallenges. As a result, preplanning of the \ndesign of the storage facility may require \ncoordination with the Fire official and fire \nservice to determine the means and methods \nof the fire service to handle an approach by \nwater, addressing floating burning debris from \na fire, hazards of other neighboring piers and \nvessels, and so on.\n\n❖ Purpose \n \nChapter 32 provides the requirements for \nreasonable protection of life from hazards \nassociated \nwith \nhigh-piled \ncombustible \nstorage. It contains descriptions and examples \nfor identifying various classes of commodities; \ngeneral fire and life protection safety features; \nand \nhousekeeping \nand \nmaintenance \nrequirements. This chapter attempts to define \npotential fire severity and determine fire and life \nsafety protection measures needed to control \nor \nsuppress \na \npotential \nfire. \nDesign \nconsiderations for the construction, occupancy \nand fire protection features of the building or \nstructure \naccommodating \nthe \nhigh-piled \ncombustible storage is the responsibility of the \ndesign professional and the building owner. \nHousekeeping, building maintenance and \ndevelopment and upkeep of an evacuation \nplan are the responsibility of the building \nowner, tenant or lessee. \nSECTION 3201 GENERAL \n3201.1 Scope. High-piled combustible storage \nshall be in accordance with this chapter. In addition \nto the requirements of this chapter, the following \nmaterial-specific requirements shall apply: \n1. Aerosols shall be in accordance with Chapter \n51. \n2. Flammable and combustible liquids shall be \nin accordance with Chapter 57. \n3. Hazardous materials shall be in accordance \nwith Chapter 50. \n4. Storage of combustible paper records shall be \nin accordance with NFPA 13. \n-",
      "chapter_id": "ch32",
      "section_id": "sec3201"
    },
    {
      "page": 146,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1316 \n \n5. Storage of combustible fibers shall be in \naccordance with Chapter 37. \n6. General storage of combustible material shall \nbe in accordance with Chapter 3. \n❖ \nThis section is intended as an introduction and \nreferences those other chapters within the \ncode that are to be used in conjunction with \nChapter 32, where applicable. In many cases, \nthe referenced chapter contains more stringent \nprovisions regarding fire protection and life \nsafety measures and may also cite other \nreferenced standards. For example, Chapter \n50 \nreferences \nNFPA \n704, \nChapter \n51 \nreferences NFPA 30B and Chapter 57 \nreferences NFPA 30. \n3201.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants are required to demonstrate that \ntheir operations comply with the intent of the \ncode before the permit is issued. \n \nSee the commentary to Section 105.5 for a \ngeneral discussion of operations requiring an \noperational permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \n \nSection 105.5.24 requires an operational \npermit to use a building or portion thereof with \nmore than 46 m2), including aisles, of high-piled \nstorage. \n \nSection 105.6.13 requires a construction \npermit for the installation of or modification to a \nstructure exceeding 46 m2, including aisles, for \nhigh-piled combustible storage. Maintenance \nperformed in accordance with this code is not \nconsidered to be a modification and does not \nrequire a construction permit. \n3201.3 Construction documents. At the time of \nbuilding permit application for new structures \ndesigned to accommodate high-piled storage or for \nrequesting a change of occupancy/use, and at the \ntime of application for a storage permit, plans and \nspecifications shall be submitted for review and \napproval. In addition to the information required by \nSBC 201, the storage permit submittal shall include \nthe information specified in this section. The \nconstruction documents shall include all of the \nfollowing: \n1. Floor plan of the building showing locations \nand dimensions of high-piled storage areas. \n2. Usable storage height for each storage area. \n3. Number of tiers within each rack, if \napplicable. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage array. \n6. Maximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of commodities that are banded or \nencapsulated. \n9. Location of required fire department  access \ndoors. \n10. Type of fire protection systems. \n11. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers. \n12. Type, location and specifications of smoke \nremoval and curtain board systems. \n13. Dimension and location of transverse and \nlongitudinal flue spaces. \n14. Additional information regarding required \ndesign \nfeatures, \ncommodities, \nstorage \narrangement and fire protection features \nwithin the high-piled storage area shall be \nprovided at the time of permit, where \nrequired by the Fire official. \n❖ \nThis section contains provisions that are \nunique to the needs of the fire department . \nThese construction document requirements \nare in addition to those encountered in SBC \n201 \nand \nspecifically \nrequire \ndetailed \ninformation that is essential for the permit \nreview process and for future use when \nconducting fire inspections, in the development \nof the fire department ’s prefire emergency \nplans and when conducting fire incident \nmanagement during an emergency. \n \nItems 1, 2, 3 and 5 are general requirements \nthat address the general description of work for \nwhich the application must be submitted. Item \n4 is significant because the height of any \nstorage in relation to the sprinklers will \ndetermine \nsuch \nsprinklers’ \neffectiveness. \nSprinklers \nshould \nbe \ndesigned \nfor \nthe \nmaximum allowable heights of the stored \ncommodities and the minimum amount of \nunobstructed space below the sprinkler heads. \nItems 6, 7 and 8 recognize that a storage \nbuilding can contain multiple classes and \ngroups of commodities. As a result, this section \nrequires that the construction documents \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1316 \n \n5. Storage of combustible fibers shall be in \naccordance with Chapter 37. \n6. General storage of combustible material shall \nbe in accordance with Chapter 3.",
      "commentary": "This section is intended as an introduction and \nreferences those other chapters within the \ncode that are to be used in conjunction with \nChapter 32, where applicable. In many cases, \nthe referenced chapter contains more stringent \nprovisions regarding fire protection and life \nsafety measures and may also cite other \nreferenced standards. For example, Chapter \n50 \nreferences \nNFPA \n704, \nChapter \n51 \nreferences NFPA 30B and Chapter 57 \nreferences NFPA 30. \n3201.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants are required to demonstrate that \ntheir operations comply with the intent of the \ncode before the permit is issued. \n \nSee the commentary to Section 105.5 for a \ngeneral discussion of operations requiring an \noperational permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \n \nSection 105.5.24 requires an operational \npermit to use a building or portion thereof with \nmore than 46 m2), including aisles, of high-piled \nstorage. \n \nSection 105.6.13 requires a construction \npermit for the installation of or modification to a \nstructure exceeding 46 m2, including aisles, for \nhigh-piled combustible storage. Maintenance \nperformed in accordance with this code is not \nconsidered to be a modification and does not \nrequire a construction permit. \n3201.3 Construction documents. At the time of \nbuilding permit application for new structures \ndesigned to accommodate high-piled storage or for \nrequesting a change of occupancy/use, and at the \ntime of application for a storage permit, plans and \nspecifications shall be submitted for review and \napproval. In addition to the information required by \nSBC 201, the storage permit submittal shall include \nthe information specified in this section. The \nconstruction documents shall include all of the \nfollowing: \n1. Floor plan of the building showing locations \nand dimensions of high-piled storage areas. \n2. Usable storage height for each storage area. \n3. Number of tiers within each rack, if \napplicable. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage array. \n6. Maximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of commodities that are banded or \nencapsulated. \n9. Location of required fire department  access \ndoors. \n10. Type of fire protection systems. \n11. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers. \n12. Type, location and specifications of smoke \nremoval and curtain board systems. \n13. Dimension and location of transverse and \nlongitudinal flue spaces. \n14. Additional information regarding required \ndesign \nfeatures, \ncommodities, \nstorage \narrangement and fire protection features \nwithin the high-piled storage area shall be \nprovided at the time of permit, where \nrequired by the Fire official.\n\n❖ This section contains provisions that are \nunique to the needs of the fire department . \nThese construction document requirements \nare in addition to those encountered in SBC \n201 \nand \nspecifically \nrequire \ndetailed \ninformation that is essential for the permit \nreview process and for future use when \nconducting fire inspections, in the development \nof the fire department ’s prefire emergency \nplans and when conducting fire incident \nmanagement during an emergency. \n \nItems 1, 2, 3 and 5 are general requirements \nthat address the general description of work for \nwhich the application must be submitted. Item \n4 is significant because the height of any \nstorage in relation to the sprinklers will \ndetermine \nsuch \nsprinklers’ \neffectiveness. \nSprinklers \nshould \nbe \ndesigned \nfor \nthe \nmaximum allowable heights of the stored \ncommodities and the minimum amount of \nunobstructed space below the sprinkler heads. \nItems 6, 7 and 8 recognize that a storage \nbuilding can contain multiple classes and \ngroups of commodities. As a result, this section \nrequires that the construction documents \n-",
      "chapter_id": "ch32",
      "section_id": "sec3201"
    },
    {
      "page": 147,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1317 \n \nillustrate the location, size and classification of \nthe various types of commodities. Items 9, 10, \n11 and 12 are important for the development of \na prefire emergency plan. Such a plan can be \nestablished by the building owner or the tenant \nin cooperation with the fire department  that will \nbe called to the building during an emergency. \nDeveloping \nand \nmaintaining \na \nprefire \nemergency plan can help during the incipient \nstages of a fire by reducing the amount of \ndamage from the fire and containing the fire \nwithin a short time. Item 13 requires a detailed \ndescription of the locations of transverse and \nlongitudinal flue spaces. The provisions for \nminimum flue space dimensions are contained \nin Section 3208.3. Item 14 allows the Fire \nofficial to use the enforcement powers of that \noffice to collect more detailed information to \nmake a more educated decision. These \nprovisions \nrecognize \nthat \ntechnology \nis \nevolving. As a result, the situation presented to \nthe Fire official can require that additional fire \nprotection and life safety measures be applied \nto address those new designs for storage of a \nnew class of commodity. \n3201.3.1 \nApproved \nconstruction \ndocuments. \nFollowing approval of the construction documents, \na copy of the approved plans shall be maintained on \nthe premises in an approved location. \n❖ \nThe approved plan is to be accessible at the \nsite in an approved location and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \n3201.3.2 \nApproved storage layout. A floor \nplan, of legible size, shall be provided, mounted on \na wall and protected from damage. The floor plan \nshall be mounted in an approved location and show \nthe following: \n1. Locations, dimensions and rack layout of \nhigh-piled storage areas. \n2. Design storage height for each storage area. \n3. Types of commodities. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage \narray. \n6. For palletized and solid-piled storage, the \nmaximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of required fire department  access \ndoors. \n9. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers. \n❖ \nThis section contains a list of items that are \nrequired to be shown on the approved storage \nlayout. It is intended to provide specific, readily \naccessible information about the facility by \nshowing the location details of the approved \nstorage configuration and the required building \nfeatures listed. This layout serves both the \noccupants of the building or structure and the \nfire department  by providing a constant \nreference of the exact layout arrangement that \nhas been approved. The layout is to be \nmounted in the building at an approved location \nfor use by the Fire official or fire department  \nduring inspections. Maintenance of the layout \nis the responsibility of the building owner, \ntenant or lessee. \n3201.4 Fire safety and evacuation plan. Where \nrequired by the Section 403, a fire safety and \nevacuation plan shall be submitted at the time of \npermit application for review and approval. A copy \nof the approved fire safety and evacuation plan shall \nbe maintained on the premises in an approved \nlocation. \n❖ \nThis section provides a reference to Section \n403.10.5 in order to determine if a fire safety \nand evacuation plan is required to be submitted \nwith the permit application. The approved plan \nis to be accessible at the site and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \nSECTION 3202 DEFINITIONS \n3202.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ARRAY. \n• ARRAY, CLOSED. \n• AUTOMATED RACK STORAGE. \n• BIN BOX. \n• COMMODITY. \n• EARLY SUPPRESSION FAST-RESPONSE \n(ESFR) SPRINKLER. \n• EXPANDED PLASTIC. \n• EXTRA-HIGH-RACK \nCOMBUSTIBLE \nSTORAGE. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1317 \n \nillustrate the location, size and classification of \nthe various types of commodities. Items 9, 10, \n11 and 12 are important for the development of \na prefire emergency plan. Such a plan can be \nestablished by the building owner or the tenant \nin cooperation with the fire department  that will \nbe called to the building during an emergency. \nDeveloping \nand \nmaintaining \na \nprefire \nemergency plan can help during the incipient \nstages of a fire by reducing the amount of \ndamage from the fire and containing the fire \nwithin a short time. Item 13 requires a detailed \ndescription of the locations of transverse and \nlongitudinal flue spaces. The provisions for \nminimum flue space dimensions are contained \nin Section 3208.3. Item 14 allows the Fire \nofficial to use the enforcement powers of that \noffice to collect more detailed information to \nmake a more educated decision. These \nprovisions \nrecognize \nthat \ntechnology \nis \nevolving. As a result, the situation presented to \nthe Fire official can require that additional fire \nprotection and life safety measures be applied \nto address those new designs for storage of a \nnew class of commodity. \n3201.3.1 \nApproved \nconstruction \ndocuments. \nFollowing approval of the construction documents, \na copy of the approved plans shall be maintained on \nthe premises in an approved location.",
      "commentary": "The approved plan is to be accessible at the \nsite in an approved location and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \n3201.3.2 \nApproved storage layout. A floor \nplan, of legible size, shall be provided, mounted on \na wall and protected from damage. The floor plan \nshall be mounted in an approved location and show \nthe following: \n1. Locations, dimensions and rack layout of \nhigh-piled storage areas. \n2. Design storage height for each storage area. \n3. Types of commodities. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage \narray. \n6. For palletized and solid-piled storage, the \nmaximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of required fire department  access \ndoors. \n9. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers.\n\n❖ This section contains a list of items that are \nrequired to be shown on the approved storage \nlayout. It is intended to provide specific, readily \naccessible information about the facility by \nshowing the location details of the approved \nstorage configuration and the required building \nfeatures listed. This layout serves both the \noccupants of the building or structure and the \nfire department  by providing a constant \nreference of the exact layout arrangement that \nhas been approved. The layout is to be \nmounted in the building at an approved location \nfor use by the Fire official or fire department  \nduring inspections. Maintenance of the layout \nis the responsibility of the building owner, \ntenant or lessee. \n3201.4 Fire safety and evacuation plan. Where \nrequired by the Section 403, a fire safety and \nevacuation plan shall be submitted at the time of \npermit application for review and approval. A copy \nof the approved fire safety and evacuation plan shall \nbe maintained on the premises in an approved \nlocation.\n\n❖ This section provides a reference to Section \n403.10.5 in order to determine if a fire safety \nand evacuation plan is required to be submitted \nwith the permit application. The approved plan \nis to be accessible at the site and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \nSECTION 3202 DEFINITIONS \n3202.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ARRAY. \n• ARRAY, CLOSED. \n• AUTOMATED RACK STORAGE. \n• BIN BOX. \n• COMMODITY. \n• EARLY SUPPRESSION FAST-RESPONSE \n(ESFR) SPRINKLER. \n• EXPANDED PLASTIC. \n• EXTRA-HIGH-RACK \nCOMBUSTIBLE \nSTORAGE. \n-",
      "chapter_id": "ch32",
      "section_id": "sec3202"
    },
    {
      "page": 148,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1318 \n \n• HIGH-PILED COMBUSTIBLE STORAGE. \n• HIGH-PILED STORAGE AREA. \n• LONGITUDINAL FLUE SPACE. \n• MANUAL STOCKING METHODS. \n• MECHANICAL STOCKING METHODS. \n• SHELF STORAGE. \n• SOLID SHELVING. \n• TRANSVERSE FLUE SPACE. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \n201 as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3203 COMMODITY \nCLASSIFICATION \n3203.1 Classification \nof \ncommodities. \nCommodities shall be classified as Class I, II, III, \nIV or high hazard in accordance with Sections \n3203.2 through 3203.10.3. Materials listed within \neach commodity classification are assumed to be \nunmodified \nfor \nimproved \ncombustibility \ncharacteristics. Use of flame-retarding modifiers or \nthe physical form of the material could change the \nclassification. \n❖ \nThe classification of commodities contains \ninformation addressing the materials that make \nup the commodity and its packaging (see \nCommentary Figure 3203.1). As an example, \nnail polish cartoned in up to 2-ounce glass \nbottles or jars is designated as Class IV, \nwhereas nail polish cartoned in up to 2-ounce \nplastic bottles or jars is designated as high-\nhazard (Group A unexpanded). Although this \nsection addresses only the classification, such \nfactors as the location of the commodity, \nlocation relative to other commodities of \ndiffering classes, flue spaces, fire protection, \nventilation, access and egress will affect the \nstorage layout. Among the most important \nconsiderations are the packaging of the \ncommodity and the type of support the \ncommodity is resting on (e.g., pallets). For rack \nstorage, the distinction between the classes is \nmade with respect to the arrangement of the \nproducts; for example, products encapsulated \nwith plastic wrap and those products not \nencapsulated. The plastic wrap acts effectively \nas a container for the entire arrangement of \nproducts. Because such wrap encapsulates \nfive of the six sides of the arrangement, it can \nprevent sprinklers from having an effect on the \nproducts if they do ignite and makes it difficult \nfor prewetting surrounding commodities. The \nencapsulated category can be considered \nnonencapsulated by removing, at a minimum, \nthe plastic wrap from the top of the arranged \nproducts, thus allowing some penetration for \nthe sprinklers. \n3203.2 Class I commodities. Class I commodities \nare noncombustible products in ordinary corrugated \ncartons with or without single-thickness dividers, or \nin ordinary paper wrappings with or without wood \npallets. The amount of Group A plastics shall be \nlimited in accordance with Section 3203.9. \n❖ \nClass \nI \ncommodities \nare \nbasically \nnoncombustible \nproducts \npackaged \nin \ncorrugated cardboard cartons. The products \nmay be arranged on combustible pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.3 Class \nII \ncommodities. \nClass \nII \ncommodities are Class I products in slatted wooden \ncrates, solid wooden boxes, multiple-thickness \npaperboard cartons or equivalent combustible \npackaging material with or without wood pallets. \nThe amount of Group A plastics shall be limited in \naccordance with Section 3203.9. \n❖ \nClass \nII \ncommodities \nconsist \nof \nnoncombustible products packaged in slatted \nwooden crates, solid wooden boxes, multiple-\nthickness paperboard cartons or equivalent \ncombustible packaging materials that may or \nmay not be arranged on pallets. If the \ncommodity is stored on a rack storage system, \nit will generally be placed on wooden pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.4 Class \nIII \ncommodities. \nClass \nIII \ncommodities are products of wood, paper, natural \nfiber cloth, or Group C plastics or products thereof, \nwith or without wood pallets. The amount of Group \nA plastics shall be limited in accordance with \nSection 3203.9. \n❖ \nClass III commodities are products of wood, \npaper, natural fiber or Group C plastics that \nmay be arranged with or without pallets. The \nlimitations concerning Group A plastics are \ndetermined by Section 3203.9 and associated \nFigures 3203.9(1) and 3203.9(2). Limited \nGroup B plastics are allowed. Examples of \nproducts that create this hazard are listed in \nTable 3203.8 by category. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1318 \n \n• HIGH-PILED COMBUSTIBLE STORAGE. \n• HIGH-PILED STORAGE AREA. \n• LONGITUDINAL FLUE SPACE. \n• MANUAL STOCKING METHODS. \n• MECHANICAL STOCKING METHODS. \n• SHELF STORAGE. \n• SOLID SHELVING. \n• TRANSVERSE FLUE SPACE.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \n201 as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3203 COMMODITY \nCLASSIFICATION \n3203.1 Classification \nof \ncommodities. \nCommodities shall be classified as Class I, II, III, \nIV or high hazard in accordance with Sections \n3203.2 through 3203.10.3. Materials listed within \neach commodity classification are assumed to be \nunmodified \nfor \nimproved \ncombustibility \ncharacteristics. Use of flame-retarding modifiers or \nthe physical form of the material could change the \nclassification.\n\n❖ The classification of commodities contains \ninformation addressing the materials that make \nup the commodity and its packaging (see \nCommentary Figure 3203.1). As an example, \nnail polish cartoned in up to 2-ounce glass \nbottles or jars is designated as Class IV, \nwhereas nail polish cartoned in up to 2-ounce \nplastic bottles or jars is designated as high-\nhazard (Group A unexpanded). Although this \nsection addresses only the classification, such \nfactors as the location of the commodity, \nlocation relative to other commodities of \ndiffering classes, flue spaces, fire protection, \nventilation, access and egress will affect the \nstorage layout. Among the most important \nconsiderations are the packaging of the \ncommodity and the type of support the \ncommodity is resting on (e.g., pallets). For rack \nstorage, the distinction between the classes is \nmade with respect to the arrangement of the \nproducts; for example, products encapsulated \nwith plastic wrap and those products not \nencapsulated. The plastic wrap acts effectively \nas a container for the entire arrangement of \nproducts. Because such wrap encapsulates \nfive of the six sides of the arrangement, it can \nprevent sprinklers from having an effect on the \nproducts if they do ignite and makes it difficult \nfor prewetting surrounding commodities. The \nencapsulated category can be considered \nnonencapsulated by removing, at a minimum, \nthe plastic wrap from the top of the arranged \nproducts, thus allowing some penetration for \nthe sprinklers. \n3203.2 Class I commodities. Class I commodities \nare noncombustible products in ordinary corrugated \ncartons with or without single-thickness dividers, or \nin ordinary paper wrappings with or without wood \npallets. The amount of Group A plastics shall be \nlimited in accordance with Section 3203.9.\n\n❖ Class \nI \ncommodities \nare \nbasically \nnoncombustible \nproducts \npackaged \nin \ncorrugated cardboard cartons. The products \nmay be arranged on combustible pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.3 Class \nII \ncommodities. \nClass \nII \ncommodities are Class I products in slatted wooden \ncrates, solid wooden boxes, multiple-thickness \npaperboard cartons or equivalent combustible \npackaging material with or without wood pallets. \nThe amount of Group A plastics shall be limited in \naccordance with Section 3203.9.\n\n❖ Class \nII \ncommodities \nconsist \nof \nnoncombustible products packaged in slatted \nwooden crates, solid wooden boxes, multiple-\nthickness paperboard cartons or equivalent \ncombustible packaging materials that may or \nmay not be arranged on pallets. If the \ncommodity is stored on a rack storage system, \nit will generally be placed on wooden pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.4 Class \nIII \ncommodities. \nClass \nIII \ncommodities are products of wood, paper, natural \nfiber cloth, or Group C plastics or products thereof, \nwith or without wood pallets. The amount of Group \nA plastics shall be limited in accordance with \nSection 3203.9.\n\n❖ Class III commodities are products of wood, \npaper, natural fiber or Group C plastics that \nmay be arranged with or without pallets. The \nlimitations concerning Group A plastics are \ndetermined by Section 3203.9 and associated \nFigures 3203.9(1) and 3203.9(2). Limited \nGroup B plastics are allowed. Examples of \nproducts that create this hazard are listed in \nTable 3203.8 by category. \n-",
      "chapter_id": "ch32",
      "section_id": "sec3203"
    },
    {
      "page": 149,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1319 \n \n3203.5 Class \nIV \ncommodities. \nClass \nIV \ncommodities are Class I, II or III products \ncontaining Group A plastics in ordinary corrugated \ncartons; Class I, II and III products with Group A \nplastic packaging; Group B plastics; and free-\nflowing Group A plastics with or without wood \npallets. The total amount of nonfree-flowing Group \nA plastics shall be limited in accordance with \nSection 3203.9. \n❖ \nClass IV commodities represent Class I, II or III \nproducts containing an appreciable amount of \nGroup A plastics. These plastics can be a part \nof the actual product or may be part of the \npackaging. Packing is in ordinary corrugated \ncardboard cartons, and arrangement may or \nmay not be on pallets. This class also allows \nunlimited Group B plastics and free-flowing \nGroup A plastics. Examples of products that \ncreate this hazard are listed in Table 3203.8 by \ncategory. \n3203.6 High-hazard commodities. High-hazard \ncommodities are products presenting special fire \nhazards beyond those of Class I, II, III or IV. Group \nA plastics not otherwise classified are included in \nthis class. \n❖ \nHigh-hazard commodities present a hazard \ninasmuch as they contain materials that readily \nsupport combustion or materials that can \nsupport a physical or health hazard. Products \nthat represent a physical hazard are those \npresenting a detonation hazard, deflagration \nhazard or that readily support combustion. \nProducts representing a health hazard are \nthose that present a risk to people from \nhandling or exposure to the product. Examples \nof products that create this kind of hazard are \nlisted in this section. \n \nHigh-hazard commodities are not to be \nconfused with high-hazard occupancy Group \nH. The term “high-hazard,” in the context of this \nchapter, describes storage commodities that \ncan present high-challenge fires. While some \nof the commodities listed may result in a Group \nH occupancy classification, others will not. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7 Classification of plastics. Plastics shall be \ndesignated as Group A, B or C in accordance with \nSections 3203.7.1 through 3203.7.3. \n❖ \nThe classification of plastics is contained in \nSections 3203.7.1 through 3203.7.3. This \nsection recognizes that plastics tend to have \nhigh heat content and burning rates (heat \nrelease rates). For example, a Class IV \ncommodity could be evaluated as a high-\nhazard commodity because of the quantity of \nGroup A plastic cushioning within the container \nused to sustain or hold the product. \n3203.7.1 \nGroup A plastics. Group A \nplastics are plastic materials having a heat of \ncombustion that is much higher than that of \nordinary combustibles, and a burning rate higher \nthan that of Group B plastics. \n❖ \nGroup A plastics are generally considered a \nhigh-hazard commodity because they have the \nhighest burning rate (heat release rates) of the \nmaterials in the classes and groups. Examples \nof products that create this hazard are listed in \nTable 3203.8 by category. \n3203.7.2 \nGroup B plastics. Group B \nplastics are plastic materials having a heat of \ncombustion and a burning rate higher than that of \nordinary combustibles, but not as high as those of \nGroup A plastics. \n❖ \nGroup B plastics represent the next level of \nplastics that have a heat of combustion and \nburning rate higher than that of ordinary \ncombustibles, but less than Group A plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7.3 \nGroup C plastics. Group C \nplastics are plastic materials having a heat of \ncombustion and a burning rate similar to those of \nordinary combustibles. \n❖ \nGroup C plastics are those products that can \nbe similar to ordinary combustibles because of \ntheir heat of combustion and burning rates, \nwhich will be less than Group A and B plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.8 Examples of commodity classification. \nTable 3203.8 shall be used to determine the \ncommodity classification for various products and \nmaterials. Products not found in the list shall be \nclassified based on the classification descriptions in \nSections 3203.2 through 3203.6 and the products \nthey most nearly represent in Table 3203.8. Table \n3203.8 considers the product and the packaging if \nlisted with the item. Products with additional \npackaging consisting of Group A plastics shall be \nclassified in accordance with Section 3203.9. \nThe commodity classifications are based on \nproducts with, or without, wood pallets. Where \nplastic \npallets \nare \nused, \nthe \ncommodity \nclassification shall be modified in accordance with \nSection 3203.10. \n❖ \nThis section provides the direct reference to \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1319 \n \n3203.5 Class \nIV \ncommodities. \nClass \nIV \ncommodities are Class I, II or III products \ncontaining Group A plastics in ordinary corrugated \ncartons; Class I, II and III products with Group A \nplastic packaging; Group B plastics; and free-\nflowing Group A plastics with or without wood \npallets. The total amount of nonfree-flowing Group \nA plastics shall be limited in accordance with \nSection 3203.9.",
      "commentary": "Class IV commodities represent Class I, II or III \nproducts containing an appreciable amount of \nGroup A plastics. These plastics can be a part \nof the actual product or may be part of the \npackaging. Packing is in ordinary corrugated \ncardboard cartons, and arrangement may or \nmay not be on pallets. This class also allows \nunlimited Group B plastics and free-flowing \nGroup A plastics. Examples of products that \ncreate this hazard are listed in Table 3203.8 by \ncategory. \n3203.6 High-hazard commodities. High-hazard \ncommodities are products presenting special fire \nhazards beyond those of Class I, II, III or IV. Group \nA plastics not otherwise classified are included in \nthis class.\n\n❖ High-hazard commodities present a hazard \ninasmuch as they contain materials that readily \nsupport combustion or materials that can \nsupport a physical or health hazard. Products \nthat represent a physical hazard are those \npresenting a detonation hazard, deflagration \nhazard or that readily support combustion. \nProducts representing a health hazard are \nthose that present a risk to people from \nhandling or exposure to the product. Examples \nof products that create this kind of hazard are \nlisted in this section. \n \nHigh-hazard commodities are not to be \nconfused with high-hazard occupancy Group \nH. The term “high-hazard,” in the context of this \nchapter, describes storage commodities that \ncan present high-challenge fires. While some \nof the commodities listed may result in a Group \nH occupancy classification, others will not. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7 Classification of plastics. Plastics shall be \ndesignated as Group A, B or C in accordance with \nSections 3203.7.1 through 3203.7.3.\n\n❖ The classification of plastics is contained in \nSections 3203.7.1 through 3203.7.3. This \nsection recognizes that plastics tend to have \nhigh heat content and burning rates (heat \nrelease rates). For example, a Class IV \ncommodity could be evaluated as a high-\nhazard commodity because of the quantity of \nGroup A plastic cushioning within the container \nused to sustain or hold the product. \n3203.7.1 \nGroup A plastics. Group A \nplastics are plastic materials having a heat of \ncombustion that is much higher than that of \nordinary combustibles, and a burning rate higher \nthan that of Group B plastics.\n\n❖ Group A plastics are generally considered a \nhigh-hazard commodity because they have the \nhighest burning rate (heat release rates) of the \nmaterials in the classes and groups. Examples \nof products that create this hazard are listed in \nTable 3203.8 by category. \n3203.7.2 \nGroup B plastics. Group B \nplastics are plastic materials having a heat of \ncombustion and a burning rate higher than that of \nordinary combustibles, but not as high as those of \nGroup A plastics.\n\n❖ Group B plastics represent the next level of \nplastics that have a heat of combustion and \nburning rate higher than that of ordinary \ncombustibles, but less than Group A plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7.3 \nGroup C plastics. Group C \nplastics are plastic materials having a heat of \ncombustion and a burning rate similar to those of \nordinary combustibles.\n\n❖ Group C plastics are those products that can \nbe similar to ordinary combustibles because of \ntheir heat of combustion and burning rates, \nwhich will be less than Group A and B plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.8 Examples of commodity classification. \nTable 3203.8 shall be used to determine the \ncommodity classification for various products and \nmaterials. Products not found in the list shall be \nclassified based on the classification descriptions in \nSections 3203.2 through 3203.6 and the products \nthey most nearly represent in Table 3203.8. Table \n3203.8 considers the product and the packaging if \nlisted with the item. Products with additional \npackaging consisting of Group A plastics shall be \nclassified in accordance with Section 3203.9. \nThe commodity classifications are based on \nproducts with, or without, wood pallets. Where \nplastic \npallets \nare \nused, \nthe \ncommodity \nclassification shall be modified in accordance with \nSection 3203.10.\n\n❖ This section provides the direct reference to \n-",
      "chapter_id": "ch32",
      "section_id": "sec3203"
    },
    {
      "page": 150,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1320 \n \nTable 3203.8. This table is a list of many \nspecific examples of products and the \ncommodity classification for each type by \ncategory. As stated, products that are not \nspecifically listed in the table are to be \nclassified based on the descriptions in Sections \n3203.2 through 3203.6. See the commentary to \nTable 3203.8 for further information. \n \nThis table provides an extensive list of specific \nproduct categories listed alphabetically in the \nleft column followed with individual examples in \nthe middle column and the prescribed \ncommodity classifications to be assigned to \nthem in the right column. All of the commodity \nclassification examples that are used in SBC \n801 are intended to be contained in this list. \nThe commodity classifications found in this \ntable can be utilized for the application of other \nrequirements in the code. For example, items \nsuch as smoke and heat removal, fire \ndepartment  access doors and fire detection \nsystems \nare \nbased \nall \non \ncommodity \nclassifications. The individual lists for Class I \nthrough \nIV, \nhigh-hazard \nand \nplastic \ncommodities, that were formerly in the \nindividual classification sections as examples \nhave been relocated to and expanded in this \ntable. This list is intended to be consistent with \nthe referenced edition of NFPA 13. However, \nsince NFPA 13 does not use the term “high-\nhazard” commodity, the items that have been \ndetermined in SBC 801 to be high-hazard \ncommodities are unique to this list. \n3203.9 Limited quantities of Group A plastics in \nmixed commodities. Figures 3203.9(1) and \n3203.9(2) shall be used to determine the \ncommodity classification based on the quantity of \nGroup A plastics in the following situations: \n1. The product is not listed in Table 3203.8 \nand contains Group A plastics. \n2. The commodity contains Group A plastics \nand is not classified as high hazard in \nTable 3203.8. \n3. \nThe product listing in Table 3203.8 does \nnot specifically include packaging, and the \npackaging material includes Group A \nplastics. \n❖ \nLimited quantities of Group A plastics can be \nallowed within other classes of commodities. \nFigures 3203.9(1) and 3203.9(2) show the \npertinent \nrequirements, \nor \nlimits, \nfor \ndetermining to which class the limited amount \nof Group A plastic is assigned. \n \nSee FIGURES 3203.9(1) and 3203.9(2).  \n \nThese figures represent an empirical judgment \n(as a result of fire-testing experience) of the \nrisks associated with assigning a limited \namount of Group A plastics to another \ncommodity class. They are intended to help \ndetermine the commodity classification of a \nmixed commodity where plastics are present in \na package, carton or crate or where products \nare exposed (no packaging). Plastics can be \ninvolved \n(mixed) \nwith \nproducts \nthrough \npackaging or can be contained in or integrated \ninto the actual product. The upper boundary of \nClass IV cartoned commodities in Figure \n3203.9(1) is a straight line from 15 percent to \n25 percent, which is consistent with NFPA 13 \n(2019 edition) Figure 20.4.3.3(a). Note b \nprovides an example of how to apply the figure. \nNote that only Equations 32-1 and 32- 2 from \nSection 3203.9.2 are used for these figures \nand as a result of code change F252-18, only \none of the figures will apply, depending on if the \nproduct is enclosed or exposed. If the products \nare cartoned (enclosed) commodities, then \nonly Figure 3203.9(1) is to be used. If the \nproducts are exposed commodities, then only \nFigure 3203.9(2) is to be used. It is important \nto note that the code allows a small amount of \nplastic in Class I and II commodities whereas \nin NFPA 13 (2019 edition) Figures 20.4.3.3(a) \nand 20.4.3.3(b), any commodity with plastic is \na minimum Class III commodity. \n3203.9.1 \nClassifying mixed commodities \nwith limited Group A plastics. The percentage of \nGroup A plastics determined in accordance with \nSection 3203.9.2 shall be used in Figures 3203.9(1) \nand 3203.9(2). Results from Figure 3203.9(1) must \nbe compared to results from Figure 3203.9(2) and \nthe commodity will be classified with the highest \ncommodity classification. \nFigures 3203.9(1) and 3203.9(2) shall not be used \nto reduce the commodity classification shown in \nTable 3203.8. \n❖ \nThis \nsection \nreferences \nusing \nFigures \n3203.9(1) and 3203.9(2) to classify mixed \ncommodities with limited Group A plastics. \nNote that as a result of code change F252-18, \nonly one of the figures will apply, depending on \nif the products are cartoned (enclosed) \ncommodities [Figure 3203.9(1)] or if the \nproducts are exposed commodities [Figure \n3203.9(2)]. Furthermore, it is specifically stated \nthat these figures cannot be used to reduce the \ncommodity classifications listed in Table \n3203.8. \n3203.9.2 \nPercentage of Group A plastics. \nThe pallet, if any, shall not be included when \nmeasuring the weight of the commodity (WPU or \nWPE) or the volume of the commodity (VPE). The \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1320 \n \nTable 3203.8. This table is a list of many \nspecific examples of products and the \ncommodity classification for each type by \ncategory. As stated, products that are not \nspecifically listed in the table are to be \nclassified based on the descriptions in Sections \n3203.2 through 3203.6. See the commentary to \nTable 3203.8 for further information. \n \nThis table provides an extensive list of specific \nproduct categories listed alphabetically in the \nleft column followed with individual examples in \nthe middle column and the prescribed \ncommodity classifications to be assigned to \nthem in the right column. All of the commodity \nclassification examples that are used in SBC \n801 are intended to be contained in this list. \nThe commodity classifications found in this \ntable can be utilized for the application of other \nrequirements in the code. For example, items \nsuch as smoke and heat removal, fire \ndepartment  access doors and fire detection \nsystems \nare \nbased \nall \non \ncommodity \nclassifications. The individual lists for Class I \nthrough \nIV, \nhigh-hazard \nand \nplastic \ncommodities, that were formerly in the \nindividual classification sections as examples \nhave been relocated to and expanded in this \ntable. This list is intended to be consistent with \nthe referenced edition of NFPA 13. However, \nsince NFPA 13 does not use the term “high-\nhazard” commodity, the items that have been \ndetermined in SBC 801 to be high-hazard \ncommodities are unique to this list. \n3203.9 Limited quantities of Group A plastics in \nmixed commodities. Figures 3203.9(1) and \n3203.9(2) shall be used to determine the \ncommodity classification based on the quantity of \nGroup A plastics in the following situations: \n1. The product is not listed in Table 3203.8 \nand contains Group A plastics. \n2. The commodity contains Group A plastics \nand is not classified as high hazard in \nTable 3203.8. \n3. \nThe product listing in Table 3203.8 does \nnot specifically include packaging, and the \npackaging material includes Group A \nplastics.",
      "commentary": "Limited quantities of Group A plastics can be \nallowed within other classes of commodities. \nFigures 3203.9(1) and 3203.9(2) show the \npertinent \nrequirements, \nor \nlimits, \nfor \ndetermining to which class the limited amount \nof Group A plastic is assigned. \n \nSee FIGURES 3203.9(1) and 3203.9(2).  \n \nThese figures represent an empirical judgment \n(as a result of fire-testing experience) of the \nrisks associated with assigning a limited \namount of Group A plastics to another \ncommodity class. They are intended to help \ndetermine the commodity classification of a \nmixed commodity where plastics are present in \na package, carton or crate or where products \nare exposed (no packaging). Plastics can be \ninvolved \n(mixed) \nwith \nproducts \nthrough \npackaging or can be contained in or integrated \ninto the actual product. The upper boundary of \nClass IV cartoned commodities in Figure \n3203.9(1) is a straight line from 15 percent to \n25 percent, which is consistent with NFPA 13 \n(2019 edition) Figure 20.4.3.3(a). Note b \nprovides an example of how to apply the figure. \nNote that only Equations 32-1 and 32- 2 from \nSection 3203.9.2 are used for these figures \nand as a result of code change F252-18, only \none of the figures will apply, depending on if the \nproduct is enclosed or exposed. If the products \nare cartoned (enclosed) commodities, then \nonly Figure 3203.9(1) is to be used. If the \nproducts are exposed commodities, then only \nFigure 3203.9(2) is to be used. It is important \nto note that the code allows a small amount of \nplastic in Class I and II commodities whereas \nin NFPA 13 (2019 edition) Figures 20.4.3.3(a) \nand 20.4.3.3(b), any commodity with plastic is \na minimum Class III commodity. \n3203.9.1 \nClassifying mixed commodities \nwith limited Group A plastics. The percentage of \nGroup A plastics determined in accordance with \nSection 3203.9.2 shall be used in Figures 3203.9(1) \nand 3203.9(2). Results from Figure 3203.9(1) must \nbe compared to results from Figure 3203.9(2) and \nthe commodity will be classified with the highest \ncommodity classification. \nFigures 3203.9(1) and 3203.9(2) shall not be used \nto reduce the commodity classification shown in \nTable 3203.8.\n\n❖ This \nsection \nreferences \nusing \nFigures \n3203.9(1) and 3203.9(2) to classify mixed \ncommodities with limited Group A plastics. \nNote that as a result of code change F252-18, \nonly one of the figures will apply, depending on \nif the products are cartoned (enclosed) \ncommodities [Figure 3203.9(1)] or if the \nproducts are exposed commodities [Figure \n3203.9(2)]. Furthermore, it is specifically stated \nthat these figures cannot be used to reduce the \ncommodity classifications listed in Table \n3203.8. \n3203.9.2 \nPercentage of Group A plastics. \nThe pallet, if any, shall not be included when \nmeasuring the weight of the commodity (WPU or \nWPE) or the volume of the commodity (VPE). The \n-",
      "chapter_id": "ch32",
      "section_id": "sec3203"
    },
    {
      "page": 151,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1321 \n \npallet, if any, shall be included when measuring the \nweight of the entire load (WL) or the volume of the \nentire load (VL). \nException: Where noncombustible pallets are \nused, the pallets shall not be included in the volume \nand weight calculations. \nThe percentage by weight of Group A unexpanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-1. \nThe percentage by volume of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-2. \nThe percentage by weight of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-3. \nGOP = FQP F$\nR\n  \n \n(Equation 32-1) \nwhere: \nGOP = Percentage by weight of Group A \nunexpanded plastic. \nFQP = Weight of Group A unexpanded plastic in \nthe commodity, not including the weight of the \npallet, if any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any. \nGST = UQT U$\nR\n   \n \n(Equation 32-2) \nwhere: \nGST = Percentage by volume of Group A expanded \nplastic. \nUQT = Volume of Group A expanded plastic in the \ncommodity, not including the volume of the pallet, \nif any. \nU$ = Volume of the entire load, including the \nvolume of the pallet, if any. \nGOT = FQT F$\nR\n  \n \n(Equation 32-3) \nwhere: \nGOT = Percentage by weight of Group A expanded \nplastic. \nFQT = Weight of Group A expanded plastic in the \ncommodity, not including the weight of the pallet, \nif any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any. \n❖ \nThis section provides clarification of the \ncalculation method to be used to determine the \npercentages of unexpanded and expanded \nGroup A plastics. The resulting solutions are \nthen plugged into the appropriate locations on \nthe two figures. This section is intended to \nprevent confusion as to whether to include the \npallet in the formulae. It is specified that the \npallet, if one is used in the storage, is included \nwhen calculating the total weight or volume of \na pallet load without regard to whether the \npallet is wood or plastic. This is also consistent \nwith NFPA 13 since it contains specific criteria \nto address the pallet when it is plastic based on \nthe level of combustibility of the pallet. \n \nNote that only Equations 32-1 and 32-2 are \nused for Figures 3203.9(1) and 3203.9(2) and \nas a result of code change F252-18, only one \nof the figures will apply, depending on if the \nproduct is enclosed [Figure 3203.9(1)] or \nexposed [Figure 3203.9(2)]. \n3203.10 Plastic \npallets. \nThe \ncommodity \nclassification determined in Section 3203.8 or \n3203.9 shall be modified in accordance with \nSections 3203.10.1 through 3203.10.3 where plastic \npallets are used. \nException: The commodity classification is not \nmodified where any of the following conditions \noccur: \n1. Group A plastic commodities are stored on \nplastic pallets. \n2. Sprinkler protection consists of sprinklers at \nthe ceiling only, using sprinklers with a \nminimum K-factor of K-16.8 (240). \n3. The plastic pallets are listed and labeled in \naccordance with Section 3206.4.1.1. \n❖ \nThis section addresses the issue of the \nadditional fuel load created by certain plastic \npallets. NFPA 13 requires that the commodity \nclassification be modified in certain situations \nwhere \nplastic \npallets \nare \nutilized. \nThe \nprovisions in these sections mirror the NFPA \n13 requirements and will ensure that the \nappropriate commodity classification is applied \nwhen using Table 3206.2 to determine the fire \nprotection features for the high-piled storage \narea. \n3203.10.1 \nUnreinforced plastic pallets. For \nClass \nI \nthrough \nIV \ncommodities, \nwhere \nunreinforced polypropylene or unreinforced high-\ndensity polyethylene plastic pallets are used, the \ncommodity classification shall be increased one \nclass. To be considered unreinforced plastic pallets, \nthe pallets shall be marked with a permanent \nsymbol indicating the pallet is unreinforced. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1321 \n \npallet, if any, shall be included when measuring the \nweight of the entire load (WL) or the volume of the \nentire load (VL). \nException: Where noncombustible pallets are \nused, the pallets shall not be included in the volume \nand weight calculations. \nThe percentage by weight of Group A unexpanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-1. \nThe percentage by volume of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-2. \nThe percentage by weight of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-3. \nGOP = FQP F$\nR\n  \n \n(Equation 32-1) \nwhere: \nGOP = Percentage by weight of Group A \nunexpanded plastic. \nFQP = Weight of Group A unexpanded plastic in \nthe commodity, not including the weight of the \npallet, if any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any. \nGST = UQT U$\nR\n   \n \n(Equation 32-2) \nwhere: \nGST = Percentage by volume of Group A expanded \nplastic. \nUQT = Volume of Group A expanded plastic in the \ncommodity, not including the volume of the pallet, \nif any. \nU$ = Volume of the entire load, including the \nvolume of the pallet, if any. \nGOT = FQT F$\nR\n  \n \n(Equation 32-3) \nwhere: \nGOT = Percentage by weight of Group A expanded \nplastic. \nFQT = Weight of Group A expanded plastic in the \ncommodity, not including the weight of the pallet, \nif any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any.",
      "commentary": "This section provides clarification of the \ncalculation method to be used to determine the \npercentages of unexpanded and expanded \nGroup A plastics. The resulting solutions are \nthen plugged into the appropriate locations on \nthe two figures. This section is intended to \nprevent confusion as to whether to include the \npallet in the formulae. It is specified that the \npallet, if one is used in the storage, is included \nwhen calculating the total weight or volume of \na pallet load without regard to whether the \npallet is wood or plastic. This is also consistent \nwith NFPA 13 since it contains specific criteria \nto address the pallet when it is plastic based on \nthe level of combustibility of the pallet. \n \nNote that only Equations 32-1 and 32-2 are \nused for Figures 3203.9(1) and 3203.9(2) and \nas a result of code change F252-18, only one \nof the figures will apply, depending on if the \nproduct is enclosed [Figure 3203.9(1)] or \nexposed [Figure 3203.9(2)]. \n3203.10 Plastic \npallets. \nThe \ncommodity \nclassification determined in Section 3203.8 or \n3203.9 shall be modified in accordance with \nSections 3203.10.1 through 3203.10.3 where plastic \npallets are used. \nException: The commodity classification is not \nmodified where any of the following conditions \noccur: \n1. Group A plastic commodities are stored on \nplastic pallets. \n2. Sprinkler protection consists of sprinklers at \nthe ceiling only, using sprinklers with a \nminimum K-factor of K-16.8 (240). \n3. The plastic pallets are listed and labeled in \naccordance with Section 3206.4.1.1.\n\n❖ This section addresses the issue of the \nadditional fuel load created by certain plastic \npallets. NFPA 13 requires that the commodity \nclassification be modified in certain situations \nwhere \nplastic \npallets \nare \nutilized. \nThe \nprovisions in these sections mirror the NFPA \n13 requirements and will ensure that the \nappropriate commodity classification is applied \nwhen using Table 3206.2 to determine the fire \nprotection features for the high-piled storage \narea. \n3203.10.1 \nUnreinforced plastic pallets. For \nClass \nI \nthrough \nIV \ncommodities, \nwhere \nunreinforced polypropylene or unreinforced high-\ndensity polyethylene plastic pallets are used, the \ncommodity classification shall be increased one \nclass. To be considered unreinforced plastic pallets, \nthe pallets shall be marked with a permanent \nsymbol indicating the pallet is unreinforced. \n-",
      "chapter_id": "ch32",
      "section_id": "sec3203"
    },
    {
      "page": 152,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1322 \n \n❖ \nThis section requires that if unreinforced plastic \npallets are used with Class I through IV \ncommodities, the commodity classification is to \nbe raised one class due to the increased \nhazard level of this type of pallet. It further \nclarifies that unreinforced plastic pallets are to \nbe identified as such with a permanent symbol. \nWithout this identifying symbol on the pallet, \nthe requirements of Sections 3203.10.2 and \n3203.10.3 would apply. \n3203.10.2 \nReinforced plastic pallets. For \nClass I through IV commodities, where reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene \nplastic \npallets \nare \nused, \nthe \ncommodity classification shall be increased two \nclasses except for Class IV commodities, which \nshall be increased to a high-hazard (Group A \nplastic, cartoned, unexpanded) commodity. \n❖ \nThis section requires that if reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene plastic pallets are used with Class \nI through IV commodities, the commodity \nclassification is to be raised two levels due to \nthe greatly increased hazard level of this type \nof pallet. In the specific case of a Class IV \ncommodity on a reinforced polypropylene or \nreinforced high-density polyethylene plastic \npallet, the commodity classification is to be \nincreased to a high-hazard commodity. \n3203.10.3 \nOther pallets. For Class I through \nIV commodities stored on plastic pallets other than \npolypropylene or high-density polyethylene plastic \npallets, the commodity classification shall be \nincreased two classes unless specific testing is \nconducted by a testing laboratory. \n❖ \nSimilar to Section 3203.10.2, this section \nrequires that if plastic pallets other than \nreinforced polypropylene or reinforced high-\ndensity polyethylene are used with Class I \nthrough IV commodities, the commodity \nclassification is to be also raised two levels due \nto the greatly increased hazard level of this \ntype of pallet. However, this requirement would \nnot apply in the specific use of a pallet type that \nhas been tested by a laboratory and has been \nfound to not increase the fire hazard. \nSECTION 3204 DESIGNATION OF \nHIGH-PILED STORAGE AREAS \n3204.1 General. High-piled storage areas, and \nportions of high-piled storage areas intended for \nstorage of a different commodity class than adjacent \nareas, shall be designed and specifically designated \nto contain Class I, Class II, Class III, Class IV or \nhigh-hazard commodities. The designation of a \nhigh-piled combustible storage area, or portion \nthereof intended for storage of a different \ncommodity class, shall be based on the highest \nhazard commodity class stored except as provided \nin Section 3204.2. \n❖ \nThis \nsection \nestablishes \ndesignation \nrequirements for different commodity classes, \nand designates areas within buildings for use \nin determining general fire protection and life \nsafety features. \n \nThe highest hazard commodity will drive the \nclassification of the storage area. Section \n3204.2 offers an exception to this by taking \nadvantage of the hydraulic design of sprinkler \nsystems. \nAdditionally, \nlower-hazard \ncommodities can be separated from higher-\nhazard commodities in accordance with \nSections 3206.3.2 and 3206.3.2.1. \n3204.2 Designation \nbased \non \nengineering \nanalysis. \nThe \ndesignation \nof \na \nhigh-piled \ncombustible storage area, or portion thereof, is \nallowed to be based on a lower hazard class than \nthat of the highest class of commodity stored when \na limited quantity of the higher hazard commodity \nhas been demonstrated by engineering analysis to \nbe adequately protected by the automatic sprinkler \nsystem provided. The engineering analysis shall \nconsider the ability of the sprinkler system to \ndeliver the higher density required by the higher \nhazard commodity. The higher density shall be \nbased on the actual storage height of the pile or rack \nand the minimum allowable design area for \nsprinkler operation as set forth in the density/area \nfigures provided in NFPA 13. The contiguous area \noccupied by the higher hazard commodity shall not \nexceed 11 m2 and additional areas of higher hazard \ncommodity shall be separated from other such areas \nby 7.5 m or more. The sprinkler system shall be \ncapable of delivering the higher density over a \nminimum area of 81 m2 for wet pipe systems and \n111 m2 for dry pipe systems. The shape of the \ndesign area shall be in accordance with Section 903. \n❖ \nThis section allows the designer to make use \nof the benefits of hydraulic design. In other \nwords, in an area rated for a low-hazard \ncommodity it is likely that in some portions of \nthat space the available water and pressure will \nbe sufficient for a higher-hazard commodity. \nThis is true since sprinklers are designed for \nthe most hydraulically remote areas; therefore, \nareas closer to the riser will receive more water \nand higher pressure. There are certain criteria \naccompanying this allowance that limit the size \nof the higher-hazard storage areas to 11 m2 \neach and require that they be separated from \nother similar areas by 7.5 m (see Commentary \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1322",
      "commentary": "This section requires that if unreinforced plastic \npallets are used with Class I through IV \ncommodities, the commodity classification is to \nbe raised one class due to the increased \nhazard level of this type of pallet. It further \nclarifies that unreinforced plastic pallets are to \nbe identified as such with a permanent symbol. \nWithout this identifying symbol on the pallet, \nthe requirements of Sections 3203.10.2 and \n3203.10.3 would apply. \n3203.10.2 \nReinforced plastic pallets. For \nClass I through IV commodities, where reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene \nplastic \npallets \nare \nused, \nthe \ncommodity classification shall be increased two \nclasses except for Class IV commodities, which \nshall be increased to a high-hazard (Group A \nplastic, cartoned, unexpanded) commodity.\n\n❖ This section requires that if reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene plastic pallets are used with Class \nI through IV commodities, the commodity \nclassification is to be raised two levels due to \nthe greatly increased hazard level of this type \nof pallet. In the specific case of a Class IV \ncommodity on a reinforced polypropylene or \nreinforced high-density polyethylene plastic \npallet, the commodity classification is to be \nincreased to a high-hazard commodity. \n3203.10.3 \nOther pallets. For Class I through \nIV commodities stored on plastic pallets other than \npolypropylene or high-density polyethylene plastic \npallets, the commodity classification shall be \nincreased two classes unless specific testing is \nconducted by a testing laboratory.\n\n❖ Similar to Section 3203.10.2, this section \nrequires that if plastic pallets other than \nreinforced polypropylene or reinforced high-\ndensity polyethylene are used with Class I \nthrough IV commodities, the commodity \nclassification is to be also raised two levels due \nto the greatly increased hazard level of this \ntype of pallet. However, this requirement would \nnot apply in the specific use of a pallet type that \nhas been tested by a laboratory and has been \nfound to not increase the fire hazard. \nSECTION 3204 DESIGNATION OF \nHIGH-PILED STORAGE AREAS \n3204.1 General. High-piled storage areas, and \nportions of high-piled storage areas intended for \nstorage of a different commodity class than adjacent \nareas, shall be designed and specifically designated \nto contain Class I, Class II, Class III, Class IV or \nhigh-hazard commodities. The designation of a \nhigh-piled combustible storage area, or portion \nthereof intended for storage of a different \ncommodity class, shall be based on the highest \nhazard commodity class stored except as provided \nin Section 3204.2.\n\n❖ This \nsection \nestablishes \ndesignation \nrequirements for different commodity classes, \nand designates areas within buildings for use \nin determining general fire protection and life \nsafety features. \n \nThe highest hazard commodity will drive the \nclassification of the storage area. Section \n3204.2 offers an exception to this by taking \nadvantage of the hydraulic design of sprinkler \nsystems. \nAdditionally, \nlower-hazard \ncommodities can be separated from higher-\nhazard commodities in accordance with \nSections 3206.3.2 and 3206.3.2.1. \n3204.2 Designation \nbased \non \nengineering \nanalysis. \nThe \ndesignation \nof \na \nhigh-piled \ncombustible storage area, or portion thereof, is \nallowed to be based on a lower hazard class than \nthat of the highest class of commodity stored when \na limited quantity of the higher hazard commodity \nhas been demonstrated by engineering analysis to \nbe adequately protected by the automatic sprinkler \nsystem provided. The engineering analysis shall \nconsider the ability of the sprinkler system to \ndeliver the higher density required by the higher \nhazard commodity. The higher density shall be \nbased on the actual storage height of the pile or rack \nand the minimum allowable design area for \nsprinkler operation as set forth in the density/area \nfigures provided in NFPA 13. The contiguous area \noccupied by the higher hazard commodity shall not \nexceed 11 m2 and additional areas of higher hazard \ncommodity shall be separated from other such areas \nby 7.5 m or more. The sprinkler system shall be \ncapable of delivering the higher density over a \nminimum area of 81 m2 for wet pipe systems and \n111 m2 for dry pipe systems. The shape of the \ndesign area shall be in accordance with Section 903.\n\n❖ This section allows the designer to make use \nof the benefits of hydraulic design. In other \nwords, in an area rated for a low-hazard \ncommodity it is likely that in some portions of \nthat space the available water and pressure will \nbe sufficient for a higher-hazard commodity. \nThis is true since sprinklers are designed for \nthe most hydraulically remote areas; therefore, \nareas closer to the riser will receive more water \nand higher pressure. There are certain criteria \naccompanying this allowance that limit the size \nof the higher-hazard storage areas to 11 m2 \neach and require that they be separated from \nother similar areas by 7.5 m (see Commentary \n-",
      "chapter_id": "ch32",
      "section_id": "sec3204"
    },
    {
      "page": 153,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1323 \n \nFigure 3204.2). It also provides minimum areas \nin which this increased water supply needs to \nbe available. It should be noted that there are \nsome potential maintenance limitations. It may \nbe difficult to keep track of these particular \ndesignated areas and the separation between \nthe areas; therefore, it is suggested that the \nareas be delineated on the floor using durable \ntraffictype paint or tape. Recording the areas \non the scaled floor plan required by Section \n3201.3 for inspectors could also be useful. \n \nNFPA 13 also offers another alternative that \nallows higher-hazard commodities to be \ndispersed \nthroughout \na \nlower-hazard \ncommodity storage area. There are limitations \non how many commodities can be in each \nmixed commodity area. The commodities must \nbe randomly dispersed (see NFPA 13). \nSECTION 3205 HOUSEKEEPING AND \nMAINTENANCE \n3205.1 Rack structures. The approved storage \nlayout shall be verified and evaluated annually in \naccordance with Section 3201.3.2. Modifications or \nchanges to the provisions of the approved storage \nlayout shall not be made without the prior approval \nof the Fire official. \n❖ \nThe storage layout floor plan in Section \n3201.3.2 includes the following: (1) location \nand dimension of racks, (2) design storage \nheight, \n(3) \ntypes \nof \ncommodities, \n(4) \ncommodity clearances, (5) aisle dimensions, \n(6) pile volume, (7) location and classification \nof commodities, (8) location of fire department  \naccess doors and (9) location of water supply \nvalves. While these items are on a floor plan for \nnew projects, there is essentially no follow-up \nto verify that the floor plan remains or that the \nitems contained within are maintained or \nfollowed. \n \nThis section takes the requirements in Section \n3205 further by requiring an annual inspection \nto verify the floor plan placard still exists and to \nevaluate the floor plan contents to the actual \nstorage conditions. An annual inspection could \ncorrelate with an operational permit or other \nannual inspections that exist per the fire code. \nThis section requires checking with the Fire \nofficial prior to any modifications to the floor \nplan. This is similar to other plans, such as \nlease plans and door removals, that add an \nadditional level of communication between the \nstorage management and the Fire official. \n3205.2 Rack structures. The structural integrity \nof racks shall be maintained. \n❖ \nThis section’s emphasis on structural integrity \nhas its roots in SBC 201, specifically Chapters \n16 and 22, which govern the structural design \nof rack storage installations. The integrity of \nrack storage includes such items as the \nprimary \nstructural \ncomponents, \nthe \nconnections, \nbracing \nmembers \nand \nrelationship with the superstructure of the \nbuilding. Racks can be a very significant part of \nthe structure and pose structural failure \nconcerns, especially for the fire suppression \nforces that may be operating in close proximity \nto the racks. \n3205.3 Ignition sources. Clearance from ignition \nsources shall be provided in accordance with \nSection 305. \n❖ \nSection 3205.3directs the reader to Section \n305, \nwhich \naddresses \nhousekeeping \nprovisions for such things as open flames, \nheaters, flame-producing devices, light fixtures \nand \nmaterials \nsubject \nto \nspontaneous \ncombustion. The responsibility for the care and \nmaintenance of the building rests with the \nbuilding owner or the tenant. \n3205.4 Smoking. Smoking shall be prohibited. \nApproved \n“No \nSmoking” \nsigns \nshall \nbe \nconspicuously posted in accordance with Section \n310. \n❖ \nThis \nsection \nprohibits \nsmoking \nwithin \ncombustible storage areas to limit the chance \nfor a fire to ignite. Section 310is referenced for \nsignage requirements. \n3205.5 Aisle maintenance. When restocking is not \nbeing conducted, aisles shall be kept clear of \nstorage, waste material and debris. Fire department  \naccess doors, aisles and exit doors shall not be \nobstructed. During restocking operations using \nmanual stocking methods, a minimum unobstructed \naisle width of 600 mm shall be maintained in 1200 \nmm or smaller aisles, and a minimum unobstructed \naisle width of one-half of the required aisle width \nshall be maintained in aisles greater than 1200 mm. \nDuring mechanical stocking operations, a minimum \nunobstructed aisle width of 1100 mm shall be \nmaintained in accordance with Section 3206.10. \nException: In high-piled single- and double-row \nrack storage of combustible materials protected by \nautomatic sprinkler systems designed and installed \nin accordance with the requirements of NFPA 13 \ngoverning the use of K-25.2 (360) sprinklers, \ndisplays and wing stacks not exceeding 1200 mm in \nheight provided that they do not obstruct or reduce \nthe clear width of the aisle to less than 1200 mm. \n❖ \nThis section emphasizes the importance of \nkeeping aisles and access corridors open at all \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1323 \n \nFigure 3204.2). It also provides minimum areas \nin which this increased water supply needs to \nbe available. It should be noted that there are \nsome potential maintenance limitations. It may \nbe difficult to keep track of these particular \ndesignated areas and the separation between \nthe areas; therefore, it is suggested that the \nareas be delineated on the floor using durable \ntraffictype paint or tape. Recording the areas \non the scaled floor plan required by Section \n3201.3 for inspectors could also be useful. \n \nNFPA 13 also offers another alternative that \nallows higher-hazard commodities to be \ndispersed \nthroughout \na \nlower-hazard \ncommodity storage area. There are limitations \non how many commodities can be in each \nmixed commodity area. The commodities must \nbe randomly dispersed (see NFPA 13). \nSECTION 3205 HOUSEKEEPING AND \nMAINTENANCE \n3205.1 Rack structures. The approved storage \nlayout shall be verified and evaluated annually in \naccordance with Section 3201.3.2. Modifications or \nchanges to the provisions of the approved storage \nlayout shall not be made without the prior approval \nof the Fire official.",
      "commentary": "The storage layout floor plan in Section \n3201.3.2 includes the following: (1) location \nand dimension of racks, (2) design storage \nheight, \n(3) \ntypes \nof \ncommodities, \n(4) \ncommodity clearances, (5) aisle dimensions, \n(6) pile volume, (7) location and classification \nof commodities, (8) location of fire department  \naccess doors and (9) location of water supply \nvalves. While these items are on a floor plan for \nnew projects, there is essentially no follow-up \nto verify that the floor plan remains or that the \nitems contained within are maintained or \nfollowed. \n \nThis section takes the requirements in Section \n3205 further by requiring an annual inspection \nto verify the floor plan placard still exists and to \nevaluate the floor plan contents to the actual \nstorage conditions. An annual inspection could \ncorrelate with an operational permit or other \nannual inspections that exist per the fire code. \nThis section requires checking with the Fire \nofficial prior to any modifications to the floor \nplan. This is similar to other plans, such as \nlease plans and door removals, that add an \nadditional level of communication between the \nstorage management and the Fire official. \n3205.2 Rack structures. The structural integrity \nof racks shall be maintained.\n\n❖ This section’s emphasis on structural integrity \nhas its roots in SBC 201, specifically Chapters \n16 and 22, which govern the structural design \nof rack storage installations. The integrity of \nrack storage includes such items as the \nprimary \nstructural \ncomponents, \nthe \nconnections, \nbracing \nmembers \nand \nrelationship with the superstructure of the \nbuilding. Racks can be a very significant part of \nthe structure and pose structural failure \nconcerns, especially for the fire suppression \nforces that may be operating in close proximity \nto the racks. \n3205.3 Ignition sources. Clearance from ignition \nsources shall be provided in accordance with \nSection 305.\n\n❖ Section 3205.3directs the reader to Section \n305, \nwhich \naddresses \nhousekeeping \nprovisions for such things as open flames, \nheaters, flame-producing devices, light fixtures \nand \nmaterials \nsubject \nto \nspontaneous \ncombustion. The responsibility for the care and \nmaintenance of the building rests with the \nbuilding owner or the tenant. \n3205.4 Smoking. Smoking shall be prohibited. \nApproved \n“No \nSmoking” \nsigns \nshall \nbe \nconspicuously posted in accordance with Section \n310.\n\n❖ This \nsection \nprohibits \nsmoking \nwithin \ncombustible storage areas to limit the chance \nfor a fire to ignite. Section 310is referenced for \nsignage requirements. \n3205.5 Aisle maintenance. When restocking is not \nbeing conducted, aisles shall be kept clear of \nstorage, waste material and debris. Fire department  \naccess doors, aisles and exit doors shall not be \nobstructed. During restocking operations using \nmanual stocking methods, a minimum unobstructed \naisle width of 600 mm shall be maintained in 1200 \nmm or smaller aisles, and a minimum unobstructed \naisle width of one-half of the required aisle width \nshall be maintained in aisles greater than 1200 mm. \nDuring mechanical stocking operations, a minimum \nunobstructed aisle width of 1100 mm shall be \nmaintained in accordance with Section 3206.10. \nException: In high-piled single- and double-row \nrack storage of combustible materials protected by \nautomatic sprinkler systems designed and installed \nin accordance with the requirements of NFPA 13 \ngoverning the use of K-25.2 (360) sprinklers, \ndisplays and wing stacks not exceeding 1200 mm in \nheight provided that they do not obstruct or reduce \nthe clear width of the aisle to less than 1200 mm.\n\n❖ This section emphasizes the importance of \nkeeping aisles and access corridors open at all \n-",
      "chapter_id": "ch32",
      "section_id": "sec3205"
    },
    {
      "page": 154,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1324 \n \ntimes for both occupant egress and fire-fighter \naccess. Such aisles also serve as fire breaks. \nMiscellaneous storage, waste and other \nobjects in the aisles negate or reduce these \nfunctions; therefore, the owner or tenant needs \nto have a rigorous maintenance program in \nplace. This section is applicable to buildings \nthat are accessible by the public, as well as \nthose that are not. Restocking operations have \nthe potential for being another impediment. \nEstablishing minimum aisle widths coupled \nwith strict enforcement increases the likelihood \nthat clear aisle space will be available. \n \nThe exception recognizes and has language \nconsistent with the provisions of NFPA 13 \n(2019 edition) Section 21.9.1(13), which \nrepresent the most prevalent fire protection \ndesign criteria for many big box retail facilities. \nExtensive large-scale fire testing demonstrates \nthat such displays do not compromise the \neffectiveness of sprinkler systems to control or \nextinguish fires in high-piled combustible \nstorage where sprinkler systems satisfy these \ncriteria. \n3205.6 Pile dimension and height limitations. \nPile dimensions and height limitations shall comply \nwith Section 3207.3. \n❖ \nPile dimensions and height limitations are \ndirectly regulated by the commodity class and \nthe size of the storage area in accordance with \nSection 3207.3and Table 3206.2. Section \n3207.3 simply references Table 3206.2, which \nprovides these limitations. The only real \nvariation in pile sizes is when a designer \nchooses Option 2 in the table, which omits the \nuse of sprinklers. Therefore, control of \ncombustibles is more critical and the code has \nmore restrictive height limitations. \n3205.7 Designation of storage heights. Where \nrequired by the Fire official, a visual method of \nindicating the maximum allowable storage height \nshall be provided. \n❖ \nThe storage height of commodities is one of the \nmost important variables when determining the \nadequacy of an automatic sprinkler system. A \nsmall increase in the height of storage can \nhave major implications as to the minimum \nvolume of water required to either control or \nsuppress \na \nfire \ninvolving \nhigh-piled \ncombustible \nstorage. \nThis \nsection \nwas \ndeveloped to provide building and fire officials \nwith a means of visually identifying the \nmaximum \nallowable \nstorage \nheight \nin \noccupancies housing high-piled combustible \nstorage. The requirement is not mandatory for \nall high-piled combustible storage; it is required \nonly where specified by the Fire official. When \napplied, \nthe \nrequirement \nincreases \nthe \nlikelihood that the maximum allowable storage \nheight will not be exceeded. This section does \nnot specify the method required to satisfy its \nrequirements. Compliance approaches could \ninclude the installation of barriers in rack \nsections; \npainting a \nline \nindicating \nthe \nmaximum storage height on the interior wall of \nthe storage area or on the rack; posting signs; \ndisplaying a floor plan with storage heights \nindicated; or suspending objects from the roof \nstructure. If the suspended objects method is \nselected, Fire officials should confirm that the \ndesign of the device does not create \nobstructions to the sprinkler discharge. A list of \nall possible methods to indicate maximum \nstorage heights is not included in this section in \norder to avoid a “laundry list approach” that \nmay limit creativity for a particular storage area. \n3205.8 Arrays. Arrays shall comply with Section \n3207.4. \n❖ \nThis section directs the reader to Section \n3207.4, which in turn is governed by \nreferenced \nstandard \nNFPA \n13. \nMore \nspecifically, it requires that any necessary \nspacing’s in accordance with the design be \nprovided from the array to the ceiling to ensure \nsprinkler effectiveness. \n3205.9 Flue spaces. Flue spaces shall comply with \nSection 3208.3. \n❖ \nThis section directs the reader to Section \n3208.3, which in turn is governed by Table \n3208.3 and provides criteria for flue spaces. \nFlue spaces are critical to sprinkler system \neffectiveness. See the definitions in Section \n202 for “Flue spaces,” “Longitudinal” and \n“Transverse” \n(see \nCommentary \nFigure \n3205.8). \nSECTION 3206 GENERAL FIRE \nPROTECTION AND LIFE SAFETY \nFEATURES \n3206.1 General. Fire protection and life safety \nfeatures for high-piled storage areas shall be in \naccordance with Sections 3206.2 through 3206.11. \n❖ \nThis \nsection \nestablishes \nthe \nminimum \nrequirements for fire protection and life safety \nfeatures. These provisions include separation \nrequirements, \nautomatic \nsprinklers, \nfire \ndetection, access and egress, smoke and heat \nremoval, \nhose \nconnections, \nminimum \ndimensions for aisles, clear heights, dead ends \nand fire extinguishers. In addition to the fire \nprotection and life safety requirements, Table \n3206.2 \ncontains \nprovisions \nconcerning \ncommodity class and size of storage area \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1324 \n \ntimes for both occupant egress and fire-fighter \naccess. Such aisles also serve as fire breaks. \nMiscellaneous storage, waste and other \nobjects in the aisles negate or reduce these \nfunctions; therefore, the owner or tenant needs \nto have a rigorous maintenance program in \nplace. This section is applicable to buildings \nthat are accessible by the public, as well as \nthose that are not. Restocking operations have \nthe potential for being another impediment. \nEstablishing minimum aisle widths coupled \nwith strict enforcement increases the likelihood \nthat clear aisle space will be available. \n \nThe exception recognizes and has language \nconsistent with the provisions of NFPA 13 \n(2019 edition) Section 21.9.1(13), which \nrepresent the most prevalent fire protection \ndesign criteria for many big box retail facilities. \nExtensive large-scale fire testing demonstrates \nthat such displays do not compromise the \neffectiveness of sprinkler systems to control or \nextinguish fires in high-piled combustible \nstorage where sprinkler systems satisfy these \ncriteria. \n3205.6 Pile dimension and height limitations. \nPile dimensions and height limitations shall comply \nwith Section 3207.3.",
      "commentary": "Pile dimensions and height limitations are \ndirectly regulated by the commodity class and \nthe size of the storage area in accordance with \nSection 3207.3and Table 3206.2. Section \n3207.3 simply references Table 3206.2, which \nprovides these limitations. The only real \nvariation in pile sizes is when a designer \nchooses Option 2 in the table, which omits the \nuse of sprinklers. Therefore, control of \ncombustibles is more critical and the code has \nmore restrictive height limitations. \n3205.7 Designation of storage heights. Where \nrequired by the Fire official, a visual method of \nindicating the maximum allowable storage height \nshall be provided.\n\n❖ The storage height of commodities is one of the \nmost important variables when determining the \nadequacy of an automatic sprinkler system. A \nsmall increase in the height of storage can \nhave major implications as to the minimum \nvolume of water required to either control or \nsuppress \na \nfire \ninvolving \nhigh-piled \ncombustible \nstorage. \nThis \nsection \nwas \ndeveloped to provide building and fire officials \nwith a means of visually identifying the \nmaximum \nallowable \nstorage \nheight \nin \noccupancies housing high-piled combustible \nstorage. The requirement is not mandatory for \nall high-piled combustible storage; it is required \nonly where specified by the Fire official. When \napplied, \nthe \nrequirement \nincreases \nthe \nlikelihood that the maximum allowable storage \nheight will not be exceeded. This section does \nnot specify the method required to satisfy its \nrequirements. Compliance approaches could \ninclude the installation of barriers in rack \nsections; \npainting a \nline \nindicating \nthe \nmaximum storage height on the interior wall of \nthe storage area or on the rack; posting signs; \ndisplaying a floor plan with storage heights \nindicated; or suspending objects from the roof \nstructure. If the suspended objects method is \nselected, Fire officials should confirm that the \ndesign of the device does not create \nobstructions to the sprinkler discharge. A list of \nall possible methods to indicate maximum \nstorage heights is not included in this section in \norder to avoid a “laundry list approach” that \nmay limit creativity for a particular storage area. \n3205.8 Arrays. Arrays shall comply with Section \n3207.4.\n\n❖ This section directs the reader to Section \n3207.4, which in turn is governed by \nreferenced \nstandard \nNFPA \n13. \nMore \nspecifically, it requires that any necessary \nspacing’s in accordance with the design be \nprovided from the array to the ceiling to ensure \nsprinkler effectiveness. \n3205.9 Flue spaces. Flue spaces shall comply with \nSection 3208.3.\n\n❖ This section directs the reader to Section \n3208.3, which in turn is governed by Table \n3208.3 and provides criteria for flue spaces. \nFlue spaces are critical to sprinkler system \neffectiveness. See the definitions in Section \n202 for “Flue spaces,” “Longitudinal” and \n“Transverse” \n(see \nCommentary \nFigure \n3205.8). \nSECTION 3206 GENERAL FIRE \nPROTECTION AND LIFE SAFETY \nFEATURES \n3206.1 General. Fire protection and life safety \nfeatures for high-piled storage areas shall be in \naccordance with Sections 3206.2 through 3206.11.\n\n❖ This \nsection \nestablishes \nthe \nminimum \nrequirements for fire protection and life safety \nfeatures. These provisions include separation \nrequirements, \nautomatic \nsprinklers, \nfire \ndetection, access and egress, smoke and heat \nremoval, \nhose \nconnections, \nminimum \ndimensions for aisles, clear heights, dead ends \nand fire extinguishers. In addition to the fire \nprotection and life safety requirements, Table \n3206.2 \ncontains \nprovisions \nconcerning \ncommodity class and size of storage area \n-",
      "chapter_id": "ch32",
      "section_id": "sec3206"
    },
    {
      "page": 155,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1325 \n \nrequirements that define which fire protection \nand life safety requirements are to be used in \nthe building design. Although this section \naddresses minimum fire protection and life \nsafety features, the provisions that require \nproper maintenance of those features are \nincluded in Section 3205 and Chapter 3. \n \nThe \nresponsibility \nfor \nthe \ncare \nand \nmaintenance of the fire protection and life \nsafety features rests with the building owner, \ntenant or lessee. The responsibility for notifying \nthe fire service (fire department ) when fire \nprotection systems are inoperable also rests \nwith the building owner, tenant or lessee. This \nnotification is necessary so that another means \nof protection is provided and that the fire \ndepartment \n \nresponse \nand \nfireground \nmanagement operations are based on system \ncondition (see commentary, Section 901.7). \n3206.2 Type of protection. Where required by \nTable 3206.2, fire detection systems, smoke and \nheat removal and automatic sprinkler design \ndensities shall be provided to protect the high-piled \nstorage area. \n❖ \nThis section provides the reference to Table \n3206.2 in order to determine the specific fire \nprotection requirements for buildings or areas \nthat contain highpiled storage areas. \n❖ \nSee Table 3206.2. \n \nIn addition to the provisions of Section 3206 \nthrough Section 3210, this table defines, \nthrough a prescriptive approach, the fire \nprotection requirements for high piled storage. \nThe table bases the requirements on the \ncommodity class and size of the high-piled \nstorage area to indicate the necessary \nautomatic \nfire-extinguishing \nsystem, \nfire \ndetection, building access, smoke and heat \nremoval, and curtain boards. In addition, the \ntype of commodity and size of the high-piled \nstorage area govern the limitations for the size, \nheight and volume of solid-piled storage, shelf \nstorage and palletized storage. The table \npresents the requirements in two commodity \ngroupings. These groupings are Class I \nthrough IV commodities and high-hazard \ncommodities. \nEssentially, \nall \nthe \nsame \nrequirements apply, but at lower thresholds for \nhigh-hazard commodities. \n \nSome of the key footnotes to the table are as \nfollows: \n• Note a reminds the reader that sprinkler \nsystems must comply with the high-piled \nstorage protection strategies found in NFPA 13 \nto be considered protected in accordance with \nthe table. \n• Note f requires special fire protection features, \nsuch as fire protection of exposed steel in very \nlarge high-piled storage areas. This is likely \ndue to the potential size of a fire event with \nsuch a large amount of storage. \n• Note g indicates that a fire detection system is \nnot required by the table if the high-piled \nstorage area is sprinklered. Without this \nfootnote it would be unclear whether smoke \ndetection would be required where sprinklers \nare voluntarily provided. \n• Note h makes an exception to the smoke and \nheat removal requirements where early \nsuppression fast response (ESFR) sprinklers \nor control mode special application sprinklers \nwith a response time index of 50 or less listed \nto control a fire with 12 or fewer sprinklers are \nused. Similar exceptions are found in Section \n910.2. \n❖ \nExample: A storage area contains 18580 m2 of \nhigh-piled storage classified as commodity \nClass I. It is a single-story building with floor \nspace only, no rack storage and is protected by \nstandard automatic sprinklers. The subject \nbuilding would be required to comply with the \nfollowing: \n• Automatic \nfire-extinguishing \nsystem \nthroughout (see Section 3206.4). \n• Building access (see Section 3206.7). \n• Smoke and heat removal (see Section \n3206.8). \n• Maximum pile dimension of 30 m (see Section \n3207.3). \n• Maximum permissible storage height of 12 m. \n• Maximum pile volume of (30 m by 30 m by 12 \nm tall) 10800 m3 (see Section 3207.3). \n3206.2.1 \nExtent of protection. The fire \nsafety features required in Table 3206.2 shall \nextend to the lesser of 4.5 m beyond the high-piled \nstorage area or a full height wall. Where portions of \nhigh-piled storage areas have different fire \nprotection requirements because of commodity, \nmethod of storage or storage height, the fire \nprotection features required by Table 3206.2 within \nthis area shall be based on the most restrictive \ndesign requirements. \n❖ \nThe fire protection features noted in this \nsection include a requirement for the extension \nof those features 4.5 m beyond the storage \narea if no partitions are present [see \nCommentary Figure 3206.2.1(1)]. For the fire \nprotection systems to be effective, they must \nbe designed with the knowledge that a fire \nwithin a storage area (high piled or rack) has \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1325 \n \nrequirements that define which fire protection \nand life safety requirements are to be used in \nthe building design. Although this section \naddresses minimum fire protection and life \nsafety features, the provisions that require \nproper maintenance of those features are \nincluded in Section 3205 and Chapter 3. \n \nThe \nresponsibility \nfor \nthe \ncare \nand \nmaintenance of the fire protection and life \nsafety features rests with the building owner, \ntenant or lessee. The responsibility for notifying \nthe fire service (fire department ) when fire \nprotection systems are inoperable also rests \nwith the building owner, tenant or lessee. This \nnotification is necessary so that another means \nof protection is provided and that the fire \ndepartment \n \nresponse \nand \nfireground \nmanagement operations are based on system \ncondition (see commentary, Section 901.7). \n3206.2 Type of protection. Where required by \nTable 3206.2, fire detection systems, smoke and \nheat removal and automatic sprinkler design \ndensities shall be provided to protect the high-piled \nstorage area.",
      "commentary": "This section provides the reference to Table \n3206.2 in order to determine the specific fire \nprotection requirements for buildings or areas \nthat contain highpiled storage areas.\n\n❖ See Table 3206.2. \n \nIn addition to the provisions of Section 3206 \nthrough Section 3210, this table defines, \nthrough a prescriptive approach, the fire \nprotection requirements for high piled storage. \nThe table bases the requirements on the \ncommodity class and size of the high-piled \nstorage area to indicate the necessary \nautomatic \nfire-extinguishing \nsystem, \nfire \ndetection, building access, smoke and heat \nremoval, and curtain boards. In addition, the \ntype of commodity and size of the high-piled \nstorage area govern the limitations for the size, \nheight and volume of solid-piled storage, shelf \nstorage and palletized storage. The table \npresents the requirements in two commodity \ngroupings. These groupings are Class I \nthrough IV commodities and high-hazard \ncommodities. \nEssentially, \nall \nthe \nsame \nrequirements apply, but at lower thresholds for \nhigh-hazard commodities. \n \nSome of the key footnotes to the table are as \nfollows: \n• Note a reminds the reader that sprinkler \nsystems must comply with the high-piled \nstorage protection strategies found in NFPA 13 \nto be considered protected in accordance with \nthe table. \n• Note f requires special fire protection features, \nsuch as fire protection of exposed steel in very \nlarge high-piled storage areas. This is likely \ndue to the potential size of a fire event with \nsuch a large amount of storage. \n• Note g indicates that a fire detection system is \nnot required by the table if the high-piled \nstorage area is sprinklered. Without this \nfootnote it would be unclear whether smoke \ndetection would be required where sprinklers \nare voluntarily provided. \n• Note h makes an exception to the smoke and \nheat removal requirements where early \nsuppression fast response (ESFR) sprinklers \nor control mode special application sprinklers \nwith a response time index of 50 or less listed \nto control a fire with 12 or fewer sprinklers are \nused. Similar exceptions are found in Section \n910.2.\n\n❖ Example: A storage area contains 18580 m2 of \nhigh-piled storage classified as commodity \nClass I. It is a single-story building with floor \nspace only, no rack storage and is protected by \nstandard automatic sprinklers. The subject \nbuilding would be required to comply with the \nfollowing: \n• Automatic \nfire-extinguishing \nsystem \nthroughout (see Section 3206.4). \n• Building access (see Section 3206.7). \n• Smoke and heat removal (see Section \n3206.8). \n• Maximum pile dimension of 30 m (see Section \n3207.3). \n• Maximum permissible storage height of 12 m. \n• Maximum pile volume of (30 m by 30 m by 12 \nm tall) 10800 m3 (see Section 3207.3). \n3206.2.1 \nExtent of protection. The fire \nsafety features required in Table 3206.2 shall \nextend to the lesser of 4.5 m beyond the high-piled \nstorage area or a full height wall. Where portions of \nhigh-piled storage areas have different fire \nprotection requirements because of commodity, \nmethod of storage or storage height, the fire \nprotection features required by Table 3206.2 within \nthis area shall be based on the most restrictive \ndesign requirements.\n\n❖ The fire protection features noted in this \nsection include a requirement for the extension \nof those features 4.5 m beyond the storage \narea if no partitions are present [see \nCommentary Figure 3206.2.1(1)]. For the fire \nprotection systems to be effective, they must \nbe designed with the knowledge that a fire \nwithin a storage area (high piled or rack) has \n-",
      "chapter_id": "ch32",
      "section_id": "sec3206"
    },
    {
      "page": 156,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1326 \n \nthe potential of jumping the aisle into another \narea of the same building. Note also that where \nmixed classes are stored in an area, the fire \ndetection and protection system must be \ndesigned for the most hazardous commodity, \nexcept as allowed in Section 3204.2. The size \nof the high-piled storage area should include \nthe aisles as required by NFPA 13 (only for \nrack storage). See the discussion in Section \n3206.9 and the definition of “High-piled storage \narea.” The 4.5 m extension of protection \nincludes the aisle width when determining how \nfar to extend the protection [see Commentary \nFigure 3206.2.1(2)]. \n3206.3 High-piled \nstorage \nareas. \nFor \nthe \napplication of Table 3206.2, the size of the high-\npiled storage areas shall be determined in \naccordance \nwith \nSections \n3206.3.1 \nthrough \n3206.3.2.1. \n❖ \n❖ This section requires that the sizes of high-\npiled storage areas listed in Column 2 of Table \n3206.2 be determined using Sections 3206.3.1 \nthrough 3206.3.2.1. \n3206.3.1 \nSize of high-piled storage area. \nThe size of each high-piled storage area shall \ninclude the footprint of the actual high-piled storage \nracks, shelves or piles and the following aisles: \n1. Interior aisles within the footprint of the \nstorage area. \n2. An aisle around the perimeter of the footprint \nwith a minimum width as required in Section \n3206.10.1 or the dimension to a full height \nwall, whichever is less. \n❖ \nThis section clarifies that the size of the high-\npiled storage area is to be the floor area \noccupied by the storage and additionally \nprovides the requirements for the inclusion of \naisles in the high-piled storage area. The first \nrequirement is to include all the interior aisles \nthat are inside of the high-piled storage area \nitself. The second requirement is to include an \naisle directly around the high-piled storage \narea, which is the lesser of the minimum width \nrequirement provided in Section 3206.10.1 or \nthe distance to a full-height wall that is around \nthe storage area. \n3206.3.2 \nMultiple \nhigh-piled \nstorage \nareas. Where a building contains multiple high-\npiled storage areas, the aggregate of all high-piled \nstorage areas shall be used for the application of \nTable 3206.2 unless the high-piled storage areas are \nseparated in accordance with one of the following: \n1. High-piled storage areas separated by fire \nbarriers with a minimum fire-resistance-\nrating of 1 hour constructed in accordance \nwith Section 707 of SBC 201. \n2. In buildings equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, high-piled storage \nareas separated by 30 m or more. The area \nproviding the separation shall not contain \nhigh-piled combustible storage. \n❖ \nThis section clarifies that the area to be used in \nthe application of Table 3206.2 for buildings \nthat have multiple high-piled storage areas is to \nbe the aggregate of all the areas unless it \nmeets one of the two listed conditions. The first \ncondition is that the multiple areas are \nseparated by 1-hour minimum fire barriers in \naccordance with SBC 201 Section 707. To \nmaintain integrity of the separation of fire \nareas, fire barriers must be continuous from the \ntop of the floor below to the underside of the \nroof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated assembly, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protectives must have a \nminimum fire protection rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotective fire protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour opening protective assembly rating, would \nsupersede that requirement. Penetrations of \nfire barriers must comply with SBC 201 Section \n714. Maintenance of the fire-resistance-rated \nconstruction rests with the building owner or \nthe tenant as described in Section 703. \n \nThe second condition is that the multiple areas \nare separated by not less than 30 m of area \nthat does not contain any high-piled storage \nand the building is also provided with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. The intent is that if one of \nthese two options is present, then there will be \nsufficient protection or distance between the \nmultiple areas that they can be considered to \nbe separate in the application of the fire \nprotection design requirements. \n3206.3.2.1 \nMultiple class high-piled storage \nareas. High-piled storage areas classified as Class I \nthrough IV not separated from high-piled storage \nareas classified as high hazard shall utilize the \naggregate of all high-piled storage areas as high \nhazard for the purposes of the application of Table \n3206.2. Multiple class high-piled storage areas \nmeeting the separation requirements in Section \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1326 \n \nthe potential of jumping the aisle into another \narea of the same building. Note also that where \nmixed classes are stored in an area, the fire \ndetection and protection system must be \ndesigned for the most hazardous commodity, \nexcept as allowed in Section 3204.2. The size \nof the high-piled storage area should include \nthe aisles as required by NFPA 13 (only for \nrack storage). See the discussion in Section \n3206.9 and the definition of “High-piled storage \narea.” The 4.5 m extension of protection \nincludes the aisle width when determining how \nfar to extend the protection [see Commentary \nFigure 3206.2.1(2)]. \n3206.3 High-piled \nstorage \nareas. \nFor \nthe \napplication of Table 3206.2, the size of the high-\npiled storage areas shall be determined in \naccordance \nwith \nSections \n3206.3.1 \nthrough \n3206.3.2.1.",
      "commentary": "\n\n❖ This section requires that the sizes of high-\npiled storage areas listed in Column 2 of Table \n3206.2 be determined using Sections 3206.3.1 \nthrough 3206.3.2.1. \n3206.3.1 \nSize of high-piled storage area. \nThe size of each high-piled storage area shall \ninclude the footprint of the actual high-piled storage \nracks, shelves or piles and the following aisles: \n1. Interior aisles within the footprint of the \nstorage area. \n2. An aisle around the perimeter of the footprint \nwith a minimum width as required in Section \n3206.10.1 or the dimension to a full height \nwall, whichever is less.\n\n❖ This section clarifies that the size of the high-\npiled storage area is to be the floor area \noccupied by the storage and additionally \nprovides the requirements for the inclusion of \naisles in the high-piled storage area. The first \nrequirement is to include all the interior aisles \nthat are inside of the high-piled storage area \nitself. The second requirement is to include an \naisle directly around the high-piled storage \narea, which is the lesser of the minimum width \nrequirement provided in Section 3206.10.1 or \nthe distance to a full-height wall that is around \nthe storage area. \n3206.3.2 \nMultiple \nhigh-piled \nstorage \nareas. Where a building contains multiple high-\npiled storage areas, the aggregate of all high-piled \nstorage areas shall be used for the application of \nTable 3206.2 unless the high-piled storage areas are \nseparated in accordance with one of the following: \n1. High-piled storage areas separated by fire \nbarriers with a minimum fire-resistance-\nrating of 1 hour constructed in accordance \nwith Section 707 of SBC 201. \n2. In buildings equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, high-piled storage \nareas separated by 30 m or more. The area \nproviding the separation shall not contain \nhigh-piled combustible storage.\n\n❖ This section clarifies that the area to be used in \nthe application of Table 3206.2 for buildings \nthat have multiple high-piled storage areas is to \nbe the aggregate of all the areas unless it \nmeets one of the two listed conditions. The first \ncondition is that the multiple areas are \nseparated by 1-hour minimum fire barriers in \naccordance with SBC 201 Section 707. To \nmaintain integrity of the separation of fire \nareas, fire barriers must be continuous from the \ntop of the floor below to the underside of the \nroof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated assembly, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protectives must have a \nminimum fire protection rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotective fire protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour opening protective assembly rating, would \nsupersede that requirement. Penetrations of \nfire barriers must comply with SBC 201 Section \n714. Maintenance of the fire-resistance-rated \nconstruction rests with the building owner or \nthe tenant as described in Section 703. \n \nThe second condition is that the multiple areas \nare separated by not less than 30 m of area \nthat does not contain any high-piled storage \nand the building is also provided with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. The intent is that if one of \nthese two options is present, then there will be \nsufficient protection or distance between the \nmultiple areas that they can be considered to \nbe separate in the application of the fire \nprotection design requirements. \n3206.3.2.1 \nMultiple class high-piled storage \nareas. High-piled storage areas classified as Class I \nthrough IV not separated from high-piled storage \nareas classified as high hazard shall utilize the \naggregate of all high-piled storage areas as high \nhazard for the purposes of the application of Table \n3206.2. Multiple class high-piled storage areas \nmeeting the separation requirements in Section \n-",
      "chapter_id": "ch32",
      "section_id": "sec3206"
    },
    {
      "page": 157,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1327 \n \n3206.3.2 shall be considered as separated. The fire \nsafety features in Table 3206.2 shall be extended \nbeyond \nthe \nhigher-hazard \nstorage \narea \nin \naccordance with Section 3206.2.1. \nException: Multiple class high-piled storage areas \ndo not need to be separated where in accordance \nwith Section 3204.2. \n❖ \nThis section is intended to recognize that, in \nactual circumstances, storage arrays may \ncontain a combination of Class I through IV \ncommodities \nalongside \nhigh-hazard \ncommodities. It is not unusual for arrays to \nconsist of thousands of products. It recognizes \nthat, in storage areas, multiples of commodity \nclassifications may be contained in one area \nand thus must be treated as an aggregate \nunder the highest hazard commodity class \ncategory found in that area when applying \nTable \n3206.2. \nThe \nexception \nto \nthis \nrequirement is to complete an engineering \nanalysis as specified in Section 3204.2. See \nthe commentary to that section for further \ninformation. \n3206.4 Automatic \nsprinklers. \nAutomatic \nsprinkler systems shall be provided in accordance \nwith Sections 3207, 3208 and 3209. \n❖ \nThis section refers the reader to Sections \n3207, 3208 and 3209 for the specific sprinkler \nrequirements based upon the type of high-piled \nstorage. Sprinkler systems are discussed in \nSections 3207.2, 3208.2 and 3209.2 for the \nvarious ways in which high-piled storage is \nconfigured. \n3206.4.1 \nPallets. \nAutomatic \nsprinkler \nsystem requirements based upon the presence of \npallets shall be in accordance with NFPA 13. \n❖ \nThe types of pallets used will alter the sprinkler \nprotection provided for storage. NFPA 13 has \nextensive requirements for pallet use and \nstorage based on the type of pallet that must \nbe designed for and maintained during \noccupancy. \nPlastic \npallets, \nwhen \nused, \nincrease the fuel load to the commodity that is \nbeing stored on top of the pallet. NFPA 13 \nrequires the commodity classification to be \naltered to address the additional hazard. There \nare specific adjustments for commodity class \nfor unreinforced or reinforced polypropylene or \nunreinforced \nor \nreinforced \nhigh-density \npolyethylene plastic pallets. If a different type \nof plastic is used, the commodity shall either be \nadjusted by two classes or be tested to \ndetermine the classification. NFPA 13 does not \nspecify a test. \n3206.4.1.1 \nPlastic pallets. Plastic pallets \nlisted and labeled in accordance with UL 2335 or \nFM 4996 shall be treated as wood pallets for \ndetermining required sprinkler protection. \n❖ \nThis section allows for plastic pallets that have \npassed FM 4996 or UL 2335 shall be treated \nas wood pallets. FM 4996 and UL 2335 are \ntests specific to storage pallets and their \nassociated flammability; those tests do not \naddress smoke generation. The tests examine \nthe comparative performance of the plastic \npallet to a wood pallet. \n3206.5 Fire detection. Where fire detection is \nrequired by Table 3206.2, an approved automatic \nfire detection system shall be installed throughout \nthe high-piled storage area. The system shall be \nmonitored and be in accordance with Section 907. \n❖ \nAutomatic fire detection systems are designed \nto increase the likelihood that the fire will be \ndetected and the occupants given sufficient \nwarning to allow area or building exit. The \ndetectors must be smoke detectors approved \nfor the particular use, as required by Section \n907.2. Table 3206.2 shows where a fire \ndetection system is required to be installed in a \nstorage \narea. \nSection \n907 \ncovers \nthe \napplication, installation, performance and \nmaintenance of the fire alarm system and its \ncomponents. Section 907.6.3 requires that the \nfire alarm system identify the specific initiation \ndevice address, location and device type. \nSeveral exceptions address issues such as \nsmall buildings where this is unnecessary, \ncertain initiating devices and existing systems. \nSection \n907.6.4 \nprovides \nthe \nminimum \nrequirements for zoning the system, which limit \nthe size of the zoned area to 2090 m2. Such \nsystems are only required in some cases in \nTable 3206.2, primarily where the building is \nnot sprinklered. \n3206.6 Building access. Fire apparatus access \nroads in accordance with Section 503 shall be \nprovided within 45 m of all portions of the exterior \nwalls of buildings used for high-piled storage. \nException: Where fire apparatus access roads \ncannot be installed because of topography, \nrailways, waterways, nonnegotiable grades or other \nsimilar conditions, the Fire official is authorized to \nrequire additional fire protection. \n❖ \nThis section contains the requirements for fire \ndepartment  access to a building. These are the \nsame requirements found in Section 503.1.1. \nSection \n503 \ndiscusses \nthe \nminimum \nrequirements for the location of such a \nroadway, additional access where required, \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1327 \n \n3206.3.2 shall be considered as separated. The fire \nsafety features in Table 3206.2 shall be extended \nbeyond \nthe \nhigher-hazard \nstorage \narea \nin \naccordance with Section 3206.2.1. \nException: Multiple class high-piled storage areas \ndo not need to be separated where in accordance \nwith Section 3204.2.",
      "commentary": "This section is intended to recognize that, in \nactual circumstances, storage arrays may \ncontain a combination of Class I through IV \ncommodities \nalongside \nhigh-hazard \ncommodities. It is not unusual for arrays to \nconsist of thousands of products. It recognizes \nthat, in storage areas, multiples of commodity \nclassifications may be contained in one area \nand thus must be treated as an aggregate \nunder the highest hazard commodity class \ncategory found in that area when applying \nTable \n3206.2. \nThe \nexception \nto \nthis \nrequirement is to complete an engineering \nanalysis as specified in Section 3204.2. See \nthe commentary to that section for further \ninformation. \n3206.4 Automatic \nsprinklers. \nAutomatic \nsprinkler systems shall be provided in accordance \nwith Sections 3207, 3208 and 3209.\n\n❖ This section refers the reader to Sections \n3207, 3208 and 3209 for the specific sprinkler \nrequirements based upon the type of high-piled \nstorage. Sprinkler systems are discussed in \nSections 3207.2, 3208.2 and 3209.2 for the \nvarious ways in which high-piled storage is \nconfigured. \n3206.4.1 \nPallets. \nAutomatic \nsprinkler \nsystem requirements based upon the presence of \npallets shall be in accordance with NFPA 13.\n\n❖ The types of pallets used will alter the sprinkler \nprotection provided for storage. NFPA 13 has \nextensive requirements for pallet use and \nstorage based on the type of pallet that must \nbe designed for and maintained during \noccupancy. \nPlastic \npallets, \nwhen \nused, \nincrease the fuel load to the commodity that is \nbeing stored on top of the pallet. NFPA 13 \nrequires the commodity classification to be \naltered to address the additional hazard. There \nare specific adjustments for commodity class \nfor unreinforced or reinforced polypropylene or \nunreinforced \nor \nreinforced \nhigh-density \npolyethylene plastic pallets. If a different type \nof plastic is used, the commodity shall either be \nadjusted by two classes or be tested to \ndetermine the classification. NFPA 13 does not \nspecify a test. \n3206.4.1.1 \nPlastic pallets. Plastic pallets \nlisted and labeled in accordance with UL 2335 or \nFM 4996 shall be treated as wood pallets for \ndetermining required sprinkler protection.\n\n❖ This section allows for plastic pallets that have \npassed FM 4996 or UL 2335 shall be treated \nas wood pallets. FM 4996 and UL 2335 are \ntests specific to storage pallets and their \nassociated flammability; those tests do not \naddress smoke generation. The tests examine \nthe comparative performance of the plastic \npallet to a wood pallet. \n3206.5 Fire detection. Where fire detection is \nrequired by Table 3206.2, an approved automatic \nfire detection system shall be installed throughout \nthe high-piled storage area. The system shall be \nmonitored and be in accordance with Section 907.\n\n❖ Automatic fire detection systems are designed \nto increase the likelihood that the fire will be \ndetected and the occupants given sufficient \nwarning to allow area or building exit. The \ndetectors must be smoke detectors approved \nfor the particular use, as required by Section \n907.2. Table 3206.2 shows where a fire \ndetection system is required to be installed in a \nstorage \narea. \nSection \n907 \ncovers \nthe \napplication, installation, performance and \nmaintenance of the fire alarm system and its \ncomponents. Section 907.6.3 requires that the \nfire alarm system identify the specific initiation \ndevice address, location and device type. \nSeveral exceptions address issues such as \nsmall buildings where this is unnecessary, \ncertain initiating devices and existing systems. \nSection \n907.6.4 \nprovides \nthe \nminimum \nrequirements for zoning the system, which limit \nthe size of the zoned area to 2090 m2. Such \nsystems are only required in some cases in \nTable 3206.2, primarily where the building is \nnot sprinklered. \n3206.6 Building access. Fire apparatus access \nroads in accordance with Section 503 shall be \nprovided within 45 m of all portions of the exterior \nwalls of buildings used for high-piled storage. \nException: Where fire apparatus access roads \ncannot be installed because of topography, \nrailways, waterways, nonnegotiable grades or other \nsimilar conditions, the Fire official is authorized to \nrequire additional fire protection.\n\n❖ This section contains the requirements for fire \ndepartment  access to a building. These are the \nsame requirements found in Section 503.1.1. \nSection \n503 \ndiscusses \nthe \nminimum \nrequirements for the location of such a \nroadway, additional access where required, \n-",
      "chapter_id": "ch32",
      "section_id": "sec907"
    },
    {
      "page": 158,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1328 \n \nminimum dimensions, minimum surface load \ntolerances, turning radii, grades, marking and \noverall access by the fire department . \nAdditional measures are necessary where a \nroad cannot be built on the property \nsurrounding the building, including additional \nfire sprinkler protection, detection, building fire \nresistance, etc. This reliance on fire protection \nsystems is necessary to compensate for the \nlimited access available to fire department  \nequipment. \n3206.7 Fire department  Access doors. Where \nfire department  access doors are required by Table \n3206.2, fire department  access doors shall be \nprovided in accordance Sections 3206.7.1 through \n3206.7.8. \n❖ \nBuilding access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3206.7.1 \nExterior \nwalls \nwithout \nfire \ndepartment  access doors. Fire department  access \ndoors are not required in an exterior wall that does \nnot face a fire apparatus access road provided that \nall of the following conditions occur: \n1. The opposite exterior wall faces a fire \napparatus access road. \n2. The opposite exterior wall is provided with \nfire department  access doors. \n3. The entire interior surface of the exterior wall \nis less than 45 m away from a fire department  \naccess door. \n4. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. \n❖ \nThis section allows the omission of fire \ndepartment  access doors in exterior walls that \nmeet all of the conditions listed. \n3206.7.2 \nWhere located. Where exterior \nwalls surrounding high-piled storage areas face fire \napparatus access roads, such walls shall be provided \nwith fire department  access doors. \n❖ \nThis section requires that fire department  \naccess doors be located in exterior walls that \nare around high-piled storage areas where \nthey are face fire apparatus roads. This \nplacement is the most effective location for fire \nfighter entry. \n3206.7.3 \nAccess to doors. Fire department  \naccess doors shall be able to be accessed without the \nuse of a ladder. \n❖ \n❖ This section requires that the access doors \ncan be reached without a ladder. This allows \nfor quicker entry to assess, combat and control \na fire in the high-piled storage areas of a \nbuilding. \n3206.7.4 \nMarking on fire department  \naccess doors. Fire department  access doors shall \nbe labeled on the exterior side with the following \nsign or other approved sign: \nFIRE DEPARTMENT  ACCESS DOOR  \nDO NOT BLOCK \nThe lettering shall be in a contrasting color to the \nbackground. Letters shall have a minimum height \nof 50 mm with a minimum stroke of 10 mm. \n❖ \nProper identification of the access doors is \ncritical in order to allow for quick access for fire \nfighters. The specific requirements of color and \nlettering \nsize \nare \nto \nensure \nthat \nthe \nidentification will be uniform at all locations and \ncan be easily read from a distance. \n3206.7.5 \nNumber of doors required. The \nrequired fire department  access doors shall be \ndistributed such that the lineal distance between \nadjacent fire department  access doors does not \nexceed 37.5 m measured center to center. \nException: The linear distance between adjacent \naccess doors shall not exceed 60 m in existing \nbuildings where change in occupancy is not \nproposed. \n❖ \nThis section provides the maximum allowable \ndistance between fire department  access \ndoors. This requirement allows for the fire \ndepartment  to have quick access to assess, \ncombat and control a fire in the high-piled \nstorage areas of a building (see Commentary \nFigure 3206.7.5). The language is similar to \nthat found in Section 903.2.11.1 for windowless \nstories or buildings. Table 3206.2 tends to \nrequire such doors for larger-sized, high-piled \nstorage areas where fire fighting may be more \ndifficult. \n \nAn exception of the 37.5 maximum distance is \nprovided for existing buildings where a change \nof occupancy is not proposed. This exception, \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1328 \n \nminimum dimensions, minimum surface load \ntolerances, turning radii, grades, marking and \noverall access by the fire department . \nAdditional measures are necessary where a \nroad cannot be built on the property \nsurrounding the building, including additional \nfire sprinkler protection, detection, building fire \nresistance, etc. This reliance on fire protection \nsystems is necessary to compensate for the \nlimited access available to fire department  \nequipment. \n3206.7 Fire department  Access doors. Where \nfire department  access doors are required by Table \n3206.2, fire department  access doors shall be \nprovided in accordance Sections 3206.7.1 through \n3206.7.8.",
      "commentary": "Building access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3206.7.1 \nExterior \nwalls \nwithout \nfire \ndepartment  access doors. Fire department  access \ndoors are not required in an exterior wall that does \nnot face a fire apparatus access road provided that \nall of the following conditions occur: \n1. The opposite exterior wall faces a fire \napparatus access road. \n2. The opposite exterior wall is provided with \nfire department  access doors. \n3. The entire interior surface of the exterior wall \nis less than 45 m away from a fire department  \naccess door. \n4. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1.\n\n❖ This section allows the omission of fire \ndepartment  access doors in exterior walls that \nmeet all of the conditions listed. \n3206.7.2 \nWhere located. Where exterior \nwalls surrounding high-piled storage areas face fire \napparatus access roads, such walls shall be provided \nwith fire department  access doors.\n\n❖ This section requires that fire department  \naccess doors be located in exterior walls that \nare around high-piled storage areas where \nthey are face fire apparatus roads. This \nplacement is the most effective location for fire \nfighter entry. \n3206.7.3 \nAccess to doors. Fire department  \naccess doors shall be able to be accessed without the \nuse of a ladder.\n\n❖ \n\n❖ This section requires that the access doors \ncan be reached without a ladder. This allows \nfor quicker entry to assess, combat and control \na fire in the high-piled storage areas of a \nbuilding. \n3206.7.4 \nMarking on fire department  \naccess doors. Fire department  access doors shall \nbe labeled on the exterior side with the following \nsign or other approved sign: \nFIRE DEPARTMENT  ACCESS DOOR  \nDO NOT BLOCK \nThe lettering shall be in a contrasting color to the \nbackground. Letters shall have a minimum height \nof 50 mm with a minimum stroke of 10 mm.\n\n❖ Proper identification of the access doors is \ncritical in order to allow for quick access for fire \nfighters. The specific requirements of color and \nlettering \nsize \nare \nto \nensure \nthat \nthe \nidentification will be uniform at all locations and \ncan be easily read from a distance. \n3206.7.5 \nNumber of doors required. The \nrequired fire department  access doors shall be \ndistributed such that the lineal distance between \nadjacent fire department  access doors does not \nexceed 37.5 m measured center to center. \nException: The linear distance between adjacent \naccess doors shall not exceed 60 m in existing \nbuildings where change in occupancy is not \nproposed.\n\n❖ This section provides the maximum allowable \ndistance between fire department  access \ndoors. This requirement allows for the fire \ndepartment  to have quick access to assess, \ncombat and control a fire in the high-piled \nstorage areas of a building (see Commentary \nFigure 3206.7.5). The language is similar to \nthat found in Section 903.2.11.1 for windowless \nstories or buildings. Table 3206.2 tends to \nrequire such doors for larger-sized, high-piled \nstorage areas where fire fighting may be more \ndifficult. \n \nAn exception of the 37.5 maximum distance is \nprovided for existing buildings where a change \nof occupancy is not proposed. This exception, \n-",
      "chapter_id": "ch32",
      "section_id": "sec504"
    },
    {
      "page": 159,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1329 \n \nallowing for a 60 m distance between doors, \nrecognizes that there may be practical \ndifficulties in adding doors to an existing \nbuilding to meet the 37.5 limitation where no \nchange in occupancy occurs. \n3206.7.6 \nDoor \nsize \nand \ntype. \nFire \ndepartment  access doors shall be not less than 900 \nmm in width and 2 m in height. Roll-up doors shall \nnot be considered fire department  access doors \nunless approved. \n❖ \nDoor sizes are the same as those in the \nmeans-ofegress door provisions of Chapter 10. \nThe emphasis on the side-hinged type of door \nis to ensure that other door types, such as roll-\nup and sliding, are not used due to their \nhistorically poor reliability. The swing should be \noutward and not less than 90 degrees. Section \n1003.5, Exception 1, permits the door sill \nelevation to be above the outside grade if the \ndoor is not a required accessible route in \naccordance with SBC 201. \n3206.7.7 \nLocking devices. Locking devices \non fire department  access doors shall be approved. \n❖ \nLocking mechanisms must be approved by the \nFire official. The fire service must be able to \nopen the doors from the exterior side during an \nemergency. The locking mechanism must be \ndesigned to maintain the security of the \nbuilding, to be readily openable from the \negress side and to be openable by fire \ndepartment  personnel from the exterior. \n3206.7.8 \nKey box. Where fire department  \naccess doors are required, a key box shall be \ninstalled in accordance with Section 506.1. The key \nbox shall contain keys or devices to allow for entry \nthrough the fire department  access doors. \n❖ \nThis section provides a reference to the key \nbox installation section in Chapter 5. This \nmakes it clear that the requirements in that \nsection apply for all buildings, including those \nwith high-piled storage. \n3206.8 Smoke and heat removal. Where smoke \nand heat removal is required by Table 3206.2 it \nshall be provided in accordance with Section 910. \n❖ \nTable 3206.2 identifies the requirements for \nsmoke and heat removal based on the size and \npublic accessibility of the high-piled storage \narea. If required, smoke and heat removal is to \nbe designed and installed in accordance with \nSection 910. Smoke and heat removal would \nnot be required if ESFR sprinklers or control \nmode \nspecial \napplication \nsprinklers \nare \ninstalled in accordance with Note h of Table \n3206.2. The concern addressed by Note h is \nthat smoke and heat vents may affect sprinkler \nreliability. Also, these types of sprinkler \nsystems \nare \nextremely \nsuccessful \nin \nsuppressing and extinguishing fires. They are \nalso designed such that disruption from smoke \nand heat vents or even a mechanical smoke \nremoval system would be detrimental to their \nsuccessful operation. Smoke and heat vents \nand draft curtains were originally developed as \na way to manage smoke in nonsprinklered \nlarge spaces. Draft curtains are no longer \naddressed in Chapter 32 or Section 910. \n \nIn addition, vent locations must reflect \nconsideration of the temperature requirements \nof both the fusible link of the vent and the \ntemperature rating range of the sprinkler \nheads. A vent opening could keep the \ntemperature around nearby sprinkler heads \nlow enough to prevent them from activating \nbecause of the cooler air passing to the opened \nvent; therefore, smoke and heat vents should \nhave a higher temperature rating than the \nsprinklers. These concerns are addressed in \nmore detail in standards UL 793 and FM 4430. \n3206.9 Fire department  hose connections. \nWhere exit passageways are required by SBC 201 \nfor egress, a Class I standpipe system shall be \nprovided in accordance with Section 905. \n❖ \nAn exit passageway is a means of continuing \nthe exit enclosure protection horizontally to the \nexit \ndischarge. \nAccordingly, \nan \nexit \npassageway may be used to connect an \ninterior exit stairway to the exit discharge. \nAnother use of an exit passageway is to bring \nan exit entrance within the allowable limit of exit \naccess travel distance. This section states that \nwhere SBC 201 requires the installation of an \nexit passageway, a Class I standpipe system \nmust be provided in accordance with Section \n905. The intent is to recognize that the \nstandpipe will provide a quick and convenient \nwater source for fire department  use where fire \nhose lines would be in a protected area or \nwould otherwise be impractical to use because \nof travel distance. The intent is to allow the fire \ndepartment  to initiate an attack on the fire \nmore safely and quickly, thus reducing the \npossibility of loss of life or property. \n3206.10 Aisles. Aisles providing access to exits and \nfire department  access doors shall be provided in \nhigh-piled storage areas exceeding 46 m2, in \naccordance with Sections 3206.10.1 through \n3206.10.3. Aisles separating storage piles or racks \nshall comply with NFPA 13. Aisles shall comply \nwith Chapter 10. \nException: Where aisles are precluded by rack \nstorage systems, alternate methods of access and \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1329 \n \nallowing for a 60 m distance between doors, \nrecognizes that there may be practical \ndifficulties in adding doors to an existing \nbuilding to meet the 37.5 limitation where no \nchange in occupancy occurs. \n3206.7.6 \nDoor \nsize \nand \ntype. \nFire \ndepartment  access doors shall be not less than 900 \nmm in width and 2 m in height. Roll-up doors shall \nnot be considered fire department  access doors \nunless approved.",
