      "commentary": "Door sizes are the same as those in the \nmeans-ofegress door provisions of Chapter 10. \nThe emphasis on the side-hinged type of door \nis to ensure that other door types, such as roll-\nup and sliding, are not used due to their \nhistorically poor reliability. The swing should be \noutward and not less than 90 degrees. Section \n1003.5, Exception 1, permits the door sill \nelevation to be above the outside grade if the \ndoor is not a required accessible route in \naccordance with SBC 201. \n3206.7.7 \nLocking devices. Locking devices \non fire department  access doors shall be approved.\n\n❖ Locking mechanisms must be approved by the \nFire official. The fire service must be able to \nopen the doors from the exterior side during an \nemergency. The locking mechanism must be \ndesigned to maintain the security of the \nbuilding, to be readily openable from the \negress side and to be openable by fire \ndepartment  personnel from the exterior. \n3206.7.8 \nKey box. Where fire department  \naccess doors are required, a key box shall be \ninstalled in accordance with Section 506.1. The key \nbox shall contain keys or devices to allow for entry \nthrough the fire department  access doors.\n\n❖ This section provides a reference to the key \nbox installation section in Chapter 5. This \nmakes it clear that the requirements in that \nsection apply for all buildings, including those \nwith high-piled storage. \n3206.8 Smoke and heat removal. Where smoke \nand heat removal is required by Table 3206.2 it \nshall be provided in accordance with Section 910.\n\n❖ Table 3206.2 identifies the requirements for \nsmoke and heat removal based on the size and \npublic accessibility of the high-piled storage \narea. If required, smoke and heat removal is to \nbe designed and installed in accordance with \nSection 910. Smoke and heat removal would \nnot be required if ESFR sprinklers or control \nmode \nspecial \napplication \nsprinklers \nare \ninstalled in accordance with Note h of Table \n3206.2. The concern addressed by Note h is \nthat smoke and heat vents may affect sprinkler \nreliability. Also, these types of sprinkler \nsystems \nare \nextremely \nsuccessful \nin \nsuppressing and extinguishing fires. They are \nalso designed such that disruption from smoke \nand heat vents or even a mechanical smoke \nremoval system would be detrimental to their \nsuccessful operation. Smoke and heat vents \nand draft curtains were originally developed as \na way to manage smoke in nonsprinklered \nlarge spaces. Draft curtains are no longer \naddressed in Chapter 32 or Section 910. \n \nIn addition, vent locations must reflect \nconsideration of the temperature requirements \nof both the fusible link of the vent and the \ntemperature rating range of the sprinkler \nheads. A vent opening could keep the \ntemperature around nearby sprinkler heads \nlow enough to prevent them from activating \nbecause of the cooler air passing to the opened \nvent; therefore, smoke and heat vents should \nhave a higher temperature rating than the \nsprinklers. These concerns are addressed in \nmore detail in standards UL 793 and FM 4430. \n3206.9 Fire department  hose connections. \nWhere exit passageways are required by SBC 201 \nfor egress, a Class I standpipe system shall be \nprovided in accordance with Section 905.\n\n❖ An exit passageway is a means of continuing \nthe exit enclosure protection horizontally to the \nexit \ndischarge. \nAccordingly, \nan \nexit \npassageway may be used to connect an \ninterior exit stairway to the exit discharge. \nAnother use of an exit passageway is to bring \nan exit entrance within the allowable limit of exit \naccess travel distance. This section states that \nwhere SBC 201 requires the installation of an \nexit passageway, a Class I standpipe system \nmust be provided in accordance with Section \n905. The intent is to recognize that the \nstandpipe will provide a quick and convenient \nwater source for fire department  use where fire \nhose lines would be in a protected area or \nwould otherwise be impractical to use because \nof travel distance. The intent is to allow the fire \ndepartment  to initiate an attack on the fire \nmore safely and quickly, thus reducing the \npossibility of loss of life or property. \n3206.10 Aisles. Aisles providing access to exits and \nfire department  access doors shall be provided in \nhigh-piled storage areas exceeding 46 m2, in \naccordance with Sections 3206.10.1 through \n3206.10.3. Aisles separating storage piles or racks \nshall comply with NFPA 13. Aisles shall comply \nwith Chapter 10. \nException: Where aisles are precluded by rack \nstorage systems, alternate methods of access and \n-",
      "chapter_id": "ch32",
      "section_id": "sec504"
    },
    {
      "page": 160,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1330 \n \nprotection are allowed where approved. \n❖ \nAisles in high-piled storage areas have multiple \nfunctions, which include the following: \n• •Exit access. \n• •Fire department  access. \n• •Fire breaks. \n• •Everyday access to storage. \n❖ \nUnder normal conditions, the aisles primarily \nserve people working in the building, and the \ndesign for minimum aisle width is based on the \nmaneuvering capabilities of the commodity-\nhandling methods and equipment. Under \nemergency situations, the aisle automatically \nbecomes an egress pathway that must provide \nthe required minimum width to accommodate \nthe number of occupants that must use the \naisles, and also serves to allow the water \ndischarge from the sprinklers to penetrate the \nhigh-piled storage. Aisles also provide access \nfor fire department personnel and serve as fire \nbreaks between piles and racks. \n \nChapter 2 of both the code and SBC 201 define \n“Aisle” as an exit access component that \ndefines and provides a path of egress travel. \nThis is generally true when it comes to high-\npiled storage, but the aisles have other \nimportant functions as noted previously. \n \nThis section differentiates between aisle \nrequirements for fire department access and \nexit access for occupants from those required \nby NFPA 13. The aisle requirements in NFPA \n13 are specific to rack storage and are based \non \nthe \ntesting \nof \nspecific \ncommodity \nconfigurations. During tests of high-piled rack \nstorage configurations, one of the criteria for \nsuccess/failure has been whether the target \narray (commodity across the aisle) has been \nignited. Therefore, as discussed in the \ndefinition of “High-piled storage areas,” these \naisle widths would be included in the area \nactually classified as high-piled combustible \nstorage [see Commentary Figure 3206.10(1)]. \nAny of the aisles related solely to exit and \naccess would be above and beyond the \nrequirements in NFPA 13 and would not need \nto be included in the aggregate area. NFPA 13 \ndoes not address aisle widths for solid-piled or \npalletized storage; therefore, the aisle widths \nwould not need to be included as part of the \nhigh-piled storage area when applying Table \n3206.2 but would be required by this section for \negress and access. NFPA 13 does have a \nsection that discusses the need for aisle widths \nin all high-piled storage areas as it relates to \nslowing the spread of fire, fire-fighter access, \nsalvage and removal of storage but does not \nprovide specific aisle widths (see also SBC 801 \nCommittee Interpretation No. 13-05 and the \ndefinition of “High-piled combustible storage” in \nSection 202). \n \nAnother \nscenario \nencountered \nwhen \ndetermining the high-piled storage area is high-\npiled storage surrounding other uses or low-\npiled storage. The aisle width when addressing \nrack storage should be included in the high-\npiled \nstorage \narea \ndetermination \n[see \nCommentary Figure 3206.10(2)]. \n \nThe exception to this section provides the \nability to address situations where the required \naisle width affects the ability of a facility to \noperate. Essentially, other strategies must be \nproposed. This may include the use of \nadditional sprinkler protection within racks. The \nkey is that egress and access for occupants \nand fire fighters be addressed appropriately. It \nshould be noted that multiple-row racks \nspecifically lack aisles, unlike single- and \ndouble-row racks. However, the increased \nhazard \nfrom \nsuch \nstorage \nis \nalready \nspecifically addressed by NPFA 13 in the fire \nprotection requirements. \n3206.10.1 \nWidth. Aisle width shall be in \naccordance \nwith \nSections \n3206.10.1.1 \nand \n3206.10.1.2. \nExceptions: \n1. Aisles crossing rack structures or storage \npiles, that are used only for employee access, \nshall be not less than 600 mm wide. \n2. Aisles separating shelves classified as shelf \nstorage shall be not less than 750 mm wide. \n❖ \nThis section alerts the code user to the various \nminimum aisle widths based on the commodity, \ncommodity area and whether the building \ncontains automatic sprinklers. It is important to \nnote that for fire protection purposes, NFPA 13 \ndefines “Aisle width” as “the horizontal \ndimension between the face of the loads in \nracks under consideration” (see Commentary \nFigure 3206.10.1). \n \nThere are two exceptions to the aisle \nrequirements. Exception 1 allows aisles that \ncross rack structures to be 600 mm, the logic \nbeing that those aisles are not required (above \nand beyond egress, access and need for fire \nbreaks) and are simply a convenience for \nbuilding owners and users (see Commentary \nFigure 3206.10.1). \n \nException 2 is for shelving that allows a 750 \nmm aisle. This is related to the requirements \nfound in NFPA 13 for shelf storage that allows \n750 mm aisles. Solid shelving in rack storage \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1330 \n \nprotection are allowed where approved.",
      "commentary": "Aisles in high-piled storage areas have multiple \nfunctions, which include the following: \n• •Exit access. \n• •Fire department  access. \n• •Fire breaks. \n• •Everyday access to storage.\n\n❖ Under normal conditions, the aisles primarily \nserve people working in the building, and the \ndesign for minimum aisle width is based on the \nmaneuvering capabilities of the commodity-\nhandling methods and equipment. Under \nemergency situations, the aisle automatically \nbecomes an egress pathway that must provide \nthe required minimum width to accommodate \nthe number of occupants that must use the \naisles, and also serves to allow the water \ndischarge from the sprinklers to penetrate the \nhigh-piled storage. Aisles also provide access \nfor fire department personnel and serve as fire \nbreaks between piles and racks. \n \nChapter 2 of both the code and SBC 201 define \n“Aisle” as an exit access component that \ndefines and provides a path of egress travel. \nThis is generally true when it comes to high-\npiled storage, but the aisles have other \nimportant functions as noted previously. \n \nThis section differentiates between aisle \nrequirements for fire department access and \nexit access for occupants from those required \nby NFPA 13. The aisle requirements in NFPA \n13 are specific to rack storage and are based \non \nthe \ntesting \nof \nspecific \ncommodity \nconfigurations. During tests of high-piled rack \nstorage configurations, one of the criteria for \nsuccess/failure has been whether the target \narray (commodity across the aisle) has been \nignited. Therefore, as discussed in the \ndefinition of “High-piled storage areas,” these \naisle widths would be included in the area \nactually classified as high-piled combustible \nstorage [see Commentary Figure 3206.10(1)]. \nAny of the aisles related solely to exit and \naccess would be above and beyond the \nrequirements in NFPA 13 and would not need \nto be included in the aggregate area. NFPA 13 \ndoes not address aisle widths for solid-piled or \npalletized storage; therefore, the aisle widths \nwould not need to be included as part of the \nhigh-piled storage area when applying Table \n3206.2 but would be required by this section for \negress and access. NFPA 13 does have a \nsection that discusses the need for aisle widths \nin all high-piled storage areas as it relates to \nslowing the spread of fire, fire-fighter access, \nsalvage and removal of storage but does not \nprovide specific aisle widths (see also SBC 801 \nCommittee Interpretation No. 13-05 and the \ndefinition of “High-piled combustible storage” in \nSection 202). \n \nAnother \nscenario \nencountered \nwhen \ndetermining the high-piled storage area is high-\npiled storage surrounding other uses or low-\npiled storage. The aisle width when addressing \nrack storage should be included in the high-\npiled \nstorage \narea \ndetermination \n[see \nCommentary Figure 3206.10(2)]. \n \nThe exception to this section provides the \nability to address situations where the required \naisle width affects the ability of a facility to \noperate. Essentially, other strategies must be \nproposed. This may include the use of \nadditional sprinkler protection within racks. The \nkey is that egress and access for occupants \nand fire fighters be addressed appropriately. It \nshould be noted that multiple-row racks \nspecifically lack aisles, unlike single- and \ndouble-row racks. However, the increased \nhazard \nfrom \nsuch \nstorage \nis \nalready \nspecifically addressed by NPFA 13 in the fire \nprotection requirements. \n3206.10.1 \nWidth. Aisle width shall be in \naccordance \nwith \nSections \n3206.10.1.1 \nand \n3206.10.1.2. \nExceptions: \n1. Aisles crossing rack structures or storage \npiles, that are used only for employee access, \nshall be not less than 600 mm wide. \n2. Aisles separating shelves classified as shelf \nstorage shall be not less than 750 mm wide.\n\n❖ This section alerts the code user to the various \nminimum aisle widths based on the commodity, \ncommodity area and whether the building \ncontains automatic sprinklers. It is important to \nnote that for fire protection purposes, NFPA 13 \ndefines “Aisle width” as “the horizontal \ndimension between the face of the loads in \nracks under consideration” (see Commentary \nFigure 3206.10.1). \n \nThere are two exceptions to the aisle \nrequirements. Exception 1 allows aisles that \ncross rack structures to be 600 mm, the logic \nbeing that those aisles are not required (above \nand beyond egress, access and need for fire \nbreaks) and are simply a convenience for \nbuilding owners and users (see Commentary \nFigure 3206.10.1). \n \nException 2 is for shelving that allows a 750 \nmm aisle. This is related to the requirements \nfound in NFPA 13 for shelf storage that allows \n750 mm aisles. Solid shelving in rack storage \n-",
      "chapter_id": "ch32",
      "section_id": "sec504"
    },
    {
      "page": 161,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1331 \n \nwould not be addressed by this exception. \n3206.10.1.1 \nSprinklered buildings. Aisles in \nsprinklered buildings shall be not less than 1100 \nmm wide. Aisles shall be not less than 2.4 m wide \nin high-piled storage areas exceeding 230 m2 in \narea, that are accessible to the public and designated \nto contain high-hazard commodities. \nAisles shall be not less than 2.4 m wide in areas \nopen to the public where mechanical stocking \nmethods are used. \nExceptions: \n1. Aisles in high-piled storage areas exceeding \n230 m2 in area, that are open to the public and \ndesignated \nto \ncontain \nhigh-hazard \ncommodities, and that are protected by a \nsprinkler system designed for multiple-row \nracks of high-hazard commodities, shall be \nnot less than 1100 mm wide. \n2. Aisles that are in high-piled storage areas \nexceeding 230 m2 in area, not open to the \npublic and protected by a sprinkler system \ndesigned for multiple-row racks, shall be not \nless than 600 mm wide. \n❖ \nThe 1100 mm aisle width allows two \nunimpeded parallel columns of occupants to \ntravel in opposite directions in addition to \nanticipating other obstructions occurring during \nan emergency situation. These obstructions \ncould be in the form of a lift truck, idle pallets, \nmercantile displays and even the results of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning pile/rack causing the pile/rack across \nthe aisle to ignite) in case of a fire and provides \nthe fire department with greater maneuvering \ncapabilities during a fire, essentially providing \nan additional safety factor where more \ndangerous commodities are stored. \n \nAisles that provide access to exits and to the \nfire department access doors are required to \ncomply with Section 3206.9.1. Therefore, \nwhere such exit access and fire department \naccess doors are located, the aisles are \nrequired to be at least 1100 mm. This would \nalso require that single- or double-row racks \nhave a minimum 1100 mm aisle between racks \nwhere used as an aisle to provide access to \nexits and fire department access. This does not \ninclude cross aisles that are permitted to be \n600 mm in width (Exception 1 to Section \n3206.10.1). Note that NFPA 13 permits single- \nand double-row racks to have aisles as small \nas 1050 mm. This is slightly smaller than the \nminimum aisle width required by the code. \nCareful exit planning is needed in rack storage \nfor single- and double-row racks. \n \nThis section would not require all aisles within \na multirow rack installation to be 1100 mm. \nAgain, only aisles necessary for egress and fire \ndepartment access would need to meet these \nrequirements. In some cases, this may affect \nthe layout of multirow rack systems to provide \nsuch access paths for egress and fire \ndepartment access. Travel distance, common \npath of travel and dead ends may be limiting \nfactors. This is similar to solid-piled storage, \nwhich can take up large areas within a building \nwithout providing aisles within the storage pile \nitself. \n \nException 1 recognizes the increased safety \nprovided by a higher level of sprinkler \nprotection, such as using a multirow rack \nprotection scheme in a single- or double-row \nrack system, an ESFR system or additional \nlevels of in-rack sprinklers, by allowing for \nsmaller aisle widths for high-hazard commodity \nareas exceeding 230 m2. If the sprinkler \nprotection can protect multiple-row racks of \nhigh-hazard commodities, it should adequately \nprotect small aisle displays between piles or \nracks. \n \nException 2 also allows for a smaller aisle width \nfor high-hazard commodity areas exceeding \n230 m2 where the high-piled storage areas are \nnot open to the public. Many high-piled storage \nareas consist of hand stacking areas. In these \nsituations, minimum aisle widths of 600 mm are \nappropriate provided that the aisles are not \naccessible by the public and the storage area \nis protected as required for multirow rack \nstorage. \n \nIt should be noted that NFPA 13 addresses two \nmajor configurations of rack storage. They \ninclude single- and double-row rack storage \nand multirow rack storage. The protection \nrequirements are different and more stringent \nfor multirow racks and are based specifically on \ntest configurations with certain aisle spacings. \nNFPA considers any rack storage with less \nthan 1050 mm aisles as multirow rack storage. \nNFPA 13 does not require aisles within \nmultirow racks. NFPA 13 compensates for the \nincreased fire hazard with more restrictive fire \nprotection requirements. Therefore, within the \nmultirow racking itself, aisles as required by \nSection 3206.9.1.1 are not required and small \nconvenience aisles are appropriate. This is \nalso consistent with Exception 1 to Section \n3206.10.1 allowing 600 mm cross aisles for \nemployee access. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1331 \n \nwould not be addressed by this exception. \n3206.10.1.1 \nSprinklered buildings. Aisles in \nsprinklered buildings shall be not less than 1100 \nmm wide. Aisles shall be not less than 2.4 m wide \nin high-piled storage areas exceeding 230 m2 in \narea, that are accessible to the public and designated \nto contain high-hazard commodities. \nAisles shall be not less than 2.4 m wide in areas \nopen to the public where mechanical stocking \nmethods are used. \nExceptions: \n1. Aisles in high-piled storage areas exceeding \n230 m2 in area, that are open to the public and \ndesignated \nto \ncontain \nhigh-hazard \ncommodities, and that are protected by a \nsprinkler system designed for multiple-row \nracks of high-hazard commodities, shall be \nnot less than 1100 mm wide. \n2. Aisles that are in high-piled storage areas \nexceeding 230 m2 in area, not open to the \npublic and protected by a sprinkler system \ndesigned for multiple-row racks, shall be not \nless than 600 mm wide.",
      "commentary": "The 1100 mm aisle width allows two \nunimpeded parallel columns of occupants to \ntravel in opposite directions in addition to \nanticipating other obstructions occurring during \nan emergency situation. These obstructions \ncould be in the form of a lift truck, idle pallets, \nmercantile displays and even the results of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning pile/rack causing the pile/rack across \nthe aisle to ignite) in case of a fire and provides \nthe fire department with greater maneuvering \ncapabilities during a fire, essentially providing \nan additional safety factor where more \ndangerous commodities are stored. \n \nAisles that provide access to exits and to the \nfire department access doors are required to \ncomply with Section 3206.9.1. Therefore, \nwhere such exit access and fire department \naccess doors are located, the aisles are \nrequired to be at least 1100 mm. This would \nalso require that single- or double-row racks \nhave a minimum 1100 mm aisle between racks \nwhere used as an aisle to provide access to \nexits and fire department access. This does not \ninclude cross aisles that are permitted to be \n600 mm in width (Exception 1 to Section \n3206.10.1). Note that NFPA 13 permits single- \nand double-row racks to have aisles as small \nas 1050 mm. This is slightly smaller than the \nminimum aisle width required by the code. \nCareful exit planning is needed in rack storage \nfor single- and double-row racks. \n \nThis section would not require all aisles within \na multirow rack installation to be 1100 mm. \nAgain, only aisles necessary for egress and fire \ndepartment access would need to meet these \nrequirements. In some cases, this may affect \nthe layout of multirow rack systems to provide \nsuch access paths for egress and fire \ndepartment access. Travel distance, common \npath of travel and dead ends may be limiting \nfactors. This is similar to solid-piled storage, \nwhich can take up large areas within a building \nwithout providing aisles within the storage pile \nitself. \n \nException 1 recognizes the increased safety \nprovided by a higher level of sprinkler \nprotection, such as using a multirow rack \nprotection scheme in a single- or double-row \nrack system, an ESFR system or additional \nlevels of in-rack sprinklers, by allowing for \nsmaller aisle widths for high-hazard commodity \nareas exceeding 230 m2. If the sprinkler \nprotection can protect multiple-row racks of \nhigh-hazard commodities, it should adequately \nprotect small aisle displays between piles or \nracks. \n \nException 2 also allows for a smaller aisle width \nfor high-hazard commodity areas exceeding \n230 m2 where the high-piled storage areas are \nnot open to the public. Many high-piled storage \nareas consist of hand stacking areas. In these \nsituations, minimum aisle widths of 600 mm are \nappropriate provided that the aisles are not \naccessible by the public and the storage area \nis protected as required for multirow rack \nstorage. \n \nIt should be noted that NFPA 13 addresses two \nmajor configurations of rack storage. They \ninclude single- and double-row rack storage \nand multirow rack storage. The protection \nrequirements are different and more stringent \nfor multirow racks and are based specifically on \ntest configurations with certain aisle spacings. \nNFPA considers any rack storage with less \nthan 1050 mm aisles as multirow rack storage. \nNFPA 13 does not require aisles within \nmultirow racks. NFPA 13 compensates for the \nincreased fire hazard with more restrictive fire \nprotection requirements. Therefore, within the \nmultirow racking itself, aisles as required by \nSection 3206.9.1.1 are not required and small \nconvenience aisles are appropriate. This is \nalso consistent with Exception 1 to Section \n3206.10.1 allowing 600 mm cross aisles for \nemployee access. \n-",
      "chapter_id": "ch32",
      "section_id": "sec504"
    },
    {
      "page": 162,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1332 \n \n3206.10.1.2 \nNonsprinklered buildings. Aisles \nin nonsprinklered buildings shall be not less than \n2.4 m wide. \n❖ \nThe minimum 2.4 m aisle width for all aisles in \nnonsprinklered \nbuildings \nrecognizes \nthe \ngreater hazard caused by the lack of an \nautomatic fire sprinkler system. This minimum \nwidth allows the building users a greater area \nfor anticipating obstructions, as well as greater \nflexibility for the fire department  personnel to \nassess, combat and control the fire. \n3206.10.2 \nClear height. The required aisle \nwidth shall extend from floor to ceiling. Rack \nstructural supports and catwalks are allowed to \ncross aisles at a minimum height of 2000 mm above \nthe finished floor level, provided that such supports \ndo not interfere with fire department  hose stream \ntrajectory. \n❖ \nThe clear ceiling height, or headroom minimum \n(see \nCommentary Figure 3206.10.2), is \nnecessary \nfor \noccupants \nto \navoid \nan \nobstruction, \nto \nprovide \nvisibility \nto \nthe \noccupants so that the path of travel can be \nplanned and negotiated, and to allow sufficient \narea for effective use of the fire department ’s \nhose streams. The height is the vertical \nmeasurement above every point along the \nfinished floor to a ceiling, to the underside of a \nrack storage catwalk or to the underside of a \nstructural member. This requirement that aisles \nextend from floor to ceiling is for the primary \naisles. Cross aisles are above and beyond that \nwhich is required for egress, access and the \nperformance \nof \nfire \nprotection \nsystems. \nThough not specifically noted, it is within the \nintent of this code that cross aisles provide at \nleast the minimum height of 2000 mm to be \nconsistent with that required for structural \nsupports and catwalks. \n3206.10.3 \nDead-end aisles. Dead-end aisles \nshall not exceed 6 m in length in Group M \noccupancies. Dead-end aisles shall not exceed 15 m \nin length in all other occupancies. \nException: Dead-end aisles are not limited where \nthe length of the dead-end aisle is less than 2.5 times \nthe least width of the dead-end aisle. \n❖ \nDead-end aisles can allow a single fire event to \neliminate access to all the exits by trapping the \noccupants in the dead-end area. Dead ends, \nas they relate to high-piled storage, are similar \nto those formed by corridors. However, simply \nproviding a reference back to Chapter 10 is \nsomewhat \nconfusing \nas \nto \nhow \nthe \nrequirements would be intended to apply to \nwarehouse \nconfigurations. \nThis \nsection \nprovides two criteria specific to high-piled \nstorage: one criterion for Group M occupancies \nof 6 m; and, for all other occupancies, 15 m. \nThis is due to the fact that Group M \noccupancies are more likely to be open to the \npublic where other occupancies, such as \nGroup S, would not. \n \nThe exception recognizes aisles that are wide, \nwhich generally reduce the dangers of dead-\nend aisles. The fire is less likely to completely \nblock access to an exit in a larger space. \n3206.11 Portable fire extinguishers. Portable fire \nextinguishers shall be provided in accordance with \nSection 906. \n❖ \nPortable fire extinguishers provide the building \noccupants with an opportunity to suppress a \nfire in its incipient stage. In storage facilities, \nthe fire extinguisher can contribute to the \nprotection of occupants when there are \nevacuation difficulties or a specific hazard \nwithin \nthat \noccupancy. \nFor \nportable \nextinguishers to be effective, personnel must \nbe \nproperly \ntrained \nin \ntheir \nuse \nand \nmaintenance \n(see \nSections \n3201.3 \nand \n3201.4). Section 906 provides criteria for the \nlocation, installation, inspection and testing and \nmaintenance of portable fire extinguishers. \nSection 906 also contains criteria for cabinets \nin which portable fire extinguishers may be \nstored, as well as the designated locations for \nwheeled portable fire extinguishers. \nSECTION 3207 SOLID-PILED AND \nSHELF STORAGE \n3207.1 General. Shelf storage and storage in solid \npiles, solid piles on pallets and bin box storage in \nbin boxes not exceeding 1.5 m in any dimension, \nshall be in accordance with Section 3206and this \nsection. \n❖ \nBuilding access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3207.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1332 \n \n3206.10.1.2 \nNonsprinklered buildings. Aisles \nin nonsprinklered buildings shall be not less than \n2.4 m wide.",
      "commentary": "The minimum 2.4 m aisle width for all aisles in \nnonsprinklered \nbuildings \nrecognizes \nthe \ngreater hazard caused by the lack of an \nautomatic fire sprinkler system. This minimum \nwidth allows the building users a greater area \nfor anticipating obstructions, as well as greater \nflexibility for the fire department  personnel to \nassess, combat and control the fire. \n3206.10.2 \nClear height. The required aisle \nwidth shall extend from floor to ceiling. Rack \nstructural supports and catwalks are allowed to \ncross aisles at a minimum height of 2000 mm above \nthe finished floor level, provided that such supports \ndo not interfere with fire department  hose stream \ntrajectory.\n\n❖ The clear ceiling height, or headroom minimum \n(see \nCommentary Figure 3206.10.2), is \nnecessary \nfor \noccupants \nto \navoid \nan \nobstruction, \nto \nprovide \nvisibility \nto \nthe \noccupants so that the path of travel can be \nplanned and negotiated, and to allow sufficient \narea for effective use of the fire department ’s \nhose streams. The height is the vertical \nmeasurement above every point along the \nfinished floor to a ceiling, to the underside of a \nrack storage catwalk or to the underside of a \nstructural member. This requirement that aisles \nextend from floor to ceiling is for the primary \naisles. Cross aisles are above and beyond that \nwhich is required for egress, access and the \nperformance \nof \nfire \nprotection \nsystems. \nThough not specifically noted, it is within the \nintent of this code that cross aisles provide at \nleast the minimum height of 2000 mm to be \nconsistent with that required for structural \nsupports and catwalks. \n3206.10.3 \nDead-end aisles. Dead-end aisles \nshall not exceed 6 m in length in Group M \noccupancies. Dead-end aisles shall not exceed 15 m \nin length in all other occupancies. \nException: Dead-end aisles are not limited where \nthe length of the dead-end aisle is less than 2.5 times \nthe least width of the dead-end aisle.\n\n❖ Dead-end aisles can allow a single fire event to \neliminate access to all the exits by trapping the \noccupants in the dead-end area. Dead ends, \nas they relate to high-piled storage, are similar \nto those formed by corridors. However, simply \nproviding a reference back to Chapter 10 is \nsomewhat \nconfusing \nas \nto \nhow \nthe \nrequirements would be intended to apply to \nwarehouse \nconfigurations. \nThis \nsection \nprovides two criteria specific to high-piled \nstorage: one criterion for Group M occupancies \nof 6 m; and, for all other occupancies, 15 m. \nThis is due to the fact that Group M \noccupancies are more likely to be open to the \npublic where other occupancies, such as \nGroup S, would not. \n \nThe exception recognizes aisles that are wide, \nwhich generally reduce the dangers of dead-\nend aisles. The fire is less likely to completely \nblock access to an exit in a larger space. \n3206.11 Portable fire extinguishers. Portable fire \nextinguishers shall be provided in accordance with \nSection 906.\n\n❖ Portable fire extinguishers provide the building \noccupants with an opportunity to suppress a \nfire in its incipient stage. In storage facilities, \nthe fire extinguisher can contribute to the \nprotection of occupants when there are \nevacuation difficulties or a specific hazard \nwithin \nthat \noccupancy. \nFor \nportable \nextinguishers to be effective, personnel must \nbe \nproperly \ntrained \nin \ntheir \nuse \nand \nmaintenance \n(see \nSections \n3201.3 \nand \n3201.4). Section 906 provides criteria for the \nlocation, installation, inspection and testing and \nmaintenance of portable fire extinguishers. \nSection 906 also contains criteria for cabinets \nin which portable fire extinguishers may be \nstored, as well as the designated locations for \nwheeled portable fire extinguishers. \nSECTION 3207 SOLID-PILED AND \nSHELF STORAGE \n3207.1 General. Shelf storage and storage in solid \npiles, solid piles on pallets and bin box storage in \nbin boxes not exceeding 1.5 m in any dimension, \nshall be in accordance with Section 3206and this \nsection.\n\n❖ Building access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3207.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \n-",
      "chapter_id": "ch32",
      "section_id": "sec906"
    },
    {
      "page": 163,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1333 \n \ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section \n707 of SBC 201. Openings in such fire barriers \nshall be protected by opening protectives having a \n1-hour fire protection rating. The design and \ninstallation of the automatic sprinkler system and \nother applicable fire protection shall be in \naccordance with SBC 201 and NFPA 13. \n❖ \nThe \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \nthe size of the storage area. Automatic \nsprinkler protection, where required, is to be \nprovided throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout the storage area up to the \nfire barrier(s), whereas the other areas of the \nmixed-use occupancy may or may not require \nautomatic sprinkler protection. \n \nNFPA 13 is referenced for sprinkler protection \nand contains extensive requirements for high-\npiled storage, including the provisions that \nwere originally found in NFPA 231 (NFPA 231C \nfor rack storage). The development of these \nprovisions was based on a number of large-\nscale fire tests conducted to determine the \nadvantages and limitations of automatic \nsprinklers \nin \nvarious \nstorage \narray \nconfigurations; however, test information was \nnot available for all configurations. As a result, \nsome of the protection criteria are based on \nextrapolation of the test information. \n \nThe automatic sprinkler system is expected to \nremain in operation as the fire fighters are \nattempting to control and extinguish the fire. As \na result, design considerations for water supply \nmust ensure that the water supply is not \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of Section 707 of SBC 201, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of fire area \nseparations, fire barriers must be continuous \nfrom the top of the floor below to the underside \nof the roof slab or deck above and be securely \nattached thereto. \n \nAs \nwith \nany \nfire-resistive \nbarriers, \nconsideration must be given to openings and \npenetrations. The number and size of openings \nin the fire barrier must comply with the \nprovisions of SBC 201 Section 707, and the \nopening protective assemblies must have a \nminimum fire-resistance rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotection rating of 3/4 hour for nonexit-\nenclosure fire barriers; however, this section, \nwith its specific requirement of a 1-hour rating, \nwould \nsupersede \nthat \nrequirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3207.2.1 \nShelf \nstorage. \nShelf \nstorage \ngreater than 3.6 m but less than 4.5 m in height shall \nbe in accordance with the fire protection \nrequirements set forth in NFPA 13. Shelf storage \n4.5 m or more in height shall be protected in an \napproved manner with special fire protection, such \nas in-rack sprinklers. \n❖ \nStorage on shelving presents a unique problem \nbecause it shields the fire from the sprinklers. \nThis shielding can both delay activation of the \nsprinklers and make it difficult for the water to \nreach the fire. This section recognizes the \nprovisions of NFPA 13 that apply to the height \nrange in question because those provisions \nwere developed based on full-scale tests of \nboth \nunencapsulated \nand \nencapsulated \nproducts up to the 4.5 m height. Those \nprovisions are found within NFPA 13 with the \nsolid-piled \nand \npalletized \nstorage \nrequirements. As a result, the provisions \nrelated to solid shelving within the rack storage \nrequirements of NFPA 13 should be used when \naddressing shelf storage of commodities above \nthat height. \n3207.3 Pile dimension and height limitations. \nPile dimensions, the maximum permissible storage \nheight and pile volume shall be in accordance with \nTable 3206.2. \n❖ \nThe commodity class and the size of the \nstorage area directly regulate pile dimensions \nand height limitations. In Table 3206.2, these \nlimitations include: \n• Maximum pile dimension. \n• Maximum permissible storage height. \n• Maximum pile volume. \n❖ \nNFPA 13 only limits the pile height as it relates \nto the ceiling height and associated sprinkler \nrequirements. The code takes it a step further \nand puts limits on the pile sizes. Specific aisle \nrequirements are made in Section 3206.9, \nwhich the standard does not provide. The pile \ndimensions presented in Table 3206.2 are the \nsame within each category of commodity class \nfor the various high-piled storage area sizes \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1333 \n \ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section \n707 of SBC 201. Openings in such fire barriers \nshall be protected by opening protectives having a \n1-hour fire protection rating. The design and \ninstallation of the automatic sprinkler system and \nother applicable fire protection shall be in \naccordance with SBC 201 and NFPA 13.",
      "commentary": "The \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \nthe size of the storage area. Automatic \nsprinkler protection, where required, is to be \nprovided throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout the storage area up to the \nfire barrier(s), whereas the other areas of the \nmixed-use occupancy may or may not require \nautomatic sprinkler protection. \n \nNFPA 13 is referenced for sprinkler protection \nand contains extensive requirements for high-\npiled storage, including the provisions that \nwere originally found in NFPA 231 (NFPA 231C \nfor rack storage). The development of these \nprovisions was based on a number of large-\nscale fire tests conducted to determine the \nadvantages and limitations of automatic \nsprinklers \nin \nvarious \nstorage \narray \nconfigurations; however, test information was \nnot available for all configurations. As a result, \nsome of the protection criteria are based on \nextrapolation of the test information. \n \nThe automatic sprinkler system is expected to \nremain in operation as the fire fighters are \nattempting to control and extinguish the fire. As \na result, design considerations for water supply \nmust ensure that the water supply is not \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of Section 707 of SBC 201, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of fire area \nseparations, fire barriers must be continuous \nfrom the top of the floor below to the underside \nof the roof slab or deck above and be securely \nattached thereto. \n \nAs \nwith \nany \nfire-resistive \nbarriers, \nconsideration must be given to openings and \npenetrations. The number and size of openings \nin the fire barrier must comply with the \nprovisions of SBC 201 Section 707, and the \nopening protective assemblies must have a \nminimum fire-resistance rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotection rating of 3/4 hour for nonexit-\nenclosure fire barriers; however, this section, \nwith its specific requirement of a 1-hour rating, \nwould \nsupersede \nthat \nrequirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3207.2.1 \nShelf \nstorage. \nShelf \nstorage \ngreater than 3.6 m but less than 4.5 m in height shall \nbe in accordance with the fire protection \nrequirements set forth in NFPA 13. Shelf storage \n4.5 m or more in height shall be protected in an \napproved manner with special fire protection, such \nas in-rack sprinklers.\n\n❖ Storage on shelving presents a unique problem \nbecause it shields the fire from the sprinklers. \nThis shielding can both delay activation of the \nsprinklers and make it difficult for the water to \nreach the fire. This section recognizes the \nprovisions of NFPA 13 that apply to the height \nrange in question because those provisions \nwere developed based on full-scale tests of \nboth \nunencapsulated \nand \nencapsulated \nproducts up to the 4.5 m height. Those \nprovisions are found within NFPA 13 with the \nsolid-piled \nand \npalletized \nstorage \nrequirements. As a result, the provisions \nrelated to solid shelving within the rack storage \nrequirements of NFPA 13 should be used when \naddressing shelf storage of commodities above \nthat height. \n3207.3 Pile dimension and height limitations. \nPile dimensions, the maximum permissible storage \nheight and pile volume shall be in accordance with \nTable 3206.2.\n\n❖ The commodity class and the size of the \nstorage area directly regulate pile dimensions \nand height limitations. In Table 3206.2, these \nlimitations include: \n• Maximum pile dimension. \n• Maximum permissible storage height. \n• Maximum pile volume.\n\n❖ NFPA 13 only limits the pile height as it relates \nto the ceiling height and associated sprinkler \nrequirements. The code takes it a step further \nand puts limits on the pile sizes. Specific aisle \nrequirements are made in Section 3206.9, \nwhich the standard does not provide. The pile \ndimensions presented in Table 3206.2 are the \nsame within each category of commodity class \nfor the various high-piled storage area sizes \n-",
      "chapter_id": "ch32",
      "section_id": "sec906"
    },
    {
      "page": 164,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1334 \n \nexcept for height and volume limitations for the \nnonpublic accessible Option 2, which is not \nrequired to be sprinklered. \n3207.4 Array. Where an automatic sprinkler \nsystem design utilizes protection based on a closed \narray, array clearances shall be provided and \nmaintained as specified by the standard used. \n❖ \nThe closed array is defined in NFPA 13 as “a \nstorage arrangement where air movement \nthrough a pile is restricted due to vertical flues \n150 mm in width or narrower.” Since most \nprotection requirements are based on full-scale \ntesting using a specific method of storage \n(closed versus open array) the specific \nconfiguration must be maintained for the \nsprinkler system to be effective in controlling \nand suppressing a fire. A closed array does not \nlet the water penetrate, but also does not allow \nthe fire to grow as rapidly. \nSECTION 3208 RACK STORAGE \n3208.1 General. Rack storage shall be in \naccordance with Section 3206and this section. Bin \nboxes exceeding 1.5 m in any dimension shall be \nregulated as rack storage. \n❖ \nStorage racks are commonly steel frames (see \nCommentary Figure 3208.1) able to store \ncommodities in various configurations. There \nare numerous variations of rack storage, such \nas single-row, double-row and multiple-row \nracks. The rack structure may or may not be \nconnected to the building superstructure, \nwhich is governed by Chapters 16 and 22 of \nSBC 201. The commodity is generally set on \npallets for easy and economical transport using \nlift trucks or automated materials handling \nsystems (automatic/ unmanned). Manual rack \nstorage operations require reasonably wide \naisles to accommodate the lift trucks, whereas \nautomated systems can operate in much \nnarrower aisles. \n3208.1.1 \nStorage racks. The design and \ninstallation of storage racks shall be in accordance \nwith SBC 201. \n❖ \nThis section is intended to correlate SBC 801 \nto SBC 201 provisions for steel storage racks. \nRack systems installed without considering the \ndesign load or anchoring of the structural \nsystem presents a collapse hazard to building \noccupants and emergency responders. Racks \nwithout anchors can be overturned, causing \nthe collapse of stored pallet loads and the rack \nstructure. \n \nThe design, erection and anchoring of steel \nstorage racks constructed from cold-rolled and \nhot-rolled steel are regulated in Chapters 17 \n(Special Inspections) and 22 (Steel) of SBC \n201. SBC 201 Section 2209 requires the \ndesign of rack systems comply with Rack \nManufacturers \nInstitute \n(RMI) \nMH16.1, \nSpecification for Design, Testing and Utilization \nof Industrial Steel Storage Racks, an ANSI-\ncompliant standard. This standard establishes \nrequirements for the design of the racks to \nresist gravity loads and external loads such as \nseismic events. The standard also requires an \nevaluation of the building foundation to \ndetermine whether it can support the design \nloads and provide enough strength for \nanchoring. A permanent plaque is required on \neach rack that indicates the maximum \nallowable load for each rack tier. \n \nANSI/MH 16.1 requires the rack owner to \nmaintain the racks in accordance with the \napproved design and Section 1.4. This section \naddresses rack loading, proper load placement \non \nthe \nrack, \nmaintaining \npallets \nand \nreplacement of damaged rack components. \nThe installation of concrete anchors requires a \nspecial inspection in accordance with SBC 201 \nTable 1705.3. It is important to recognize that \nItem 4 in SBC 201 Table 1705.3 prescribes that \nanchors \ninstalled \nin \nhardened \nconcrete \nmembers require evaluation for compliance \nwith American Concrete Institute (ACI) 335.2, \nQualification of Post-Installed Mechanical \nAnchors in Concrete. Compliance is achieved \nin SBC 201 when the designer specifies \nanchors that have been evaluated by and \nreceived an evaluation report from ICC \nEvaluation Services. \n \nAdditionally, this section provides the Fire \nofficial with a mechanism for dealing with rack \ninstallations that are installed without a building \npermit. The provisions in RMI MH16.1 also \nestablish maximum deflection limits that can be \nused to determine if a rack is overloaded and \nestablish requirements mandating the owner \nmaintain the rack in accordance with the \nstandard. \n3208.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section 707 \nof SBC 201. Openings in such fire barriers shall be \nprotected by opening protectives having a 1-hour \nfire protection rating. The design and installation of \nthe automatic sprinkler system and other applicable \nfire protection shall be in accordance with Section \n903.3.1.1 and SBC 201. \n❖ \nThe \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1334 \n \nexcept for height and volume limitations for the \nnonpublic accessible Option 2, which is not \nrequired to be sprinklered. \n3207.4 Array. Where an automatic sprinkler \nsystem design utilizes protection based on a closed \narray, array clearances shall be provided and \nmaintained as specified by the standard used.",
      "commentary": "The closed array is defined in NFPA 13 as “a \nstorage arrangement where air movement \nthrough a pile is restricted due to vertical flues \n150 mm in width or narrower.” Since most \nprotection requirements are based on full-scale \ntesting using a specific method of storage \n(closed versus open array) the specific \nconfiguration must be maintained for the \nsprinkler system to be effective in controlling \nand suppressing a fire. A closed array does not \nlet the water penetrate, but also does not allow \nthe fire to grow as rapidly. \nSECTION 3208 RACK STORAGE \n3208.1 General. Rack storage shall be in \naccordance with Section 3206and this section. Bin \nboxes exceeding 1.5 m in any dimension shall be \nregulated as rack storage.\n\n❖ Storage racks are commonly steel frames (see \nCommentary Figure 3208.1) able to store \ncommodities in various configurations. There \nare numerous variations of rack storage, such \nas single-row, double-row and multiple-row \nracks. The rack structure may or may not be \nconnected to the building superstructure, \nwhich is governed by Chapters 16 and 22 of \nSBC 201. The commodity is generally set on \npallets for easy and economical transport using \nlift trucks or automated materials handling \nsystems (automatic/ unmanned). Manual rack \nstorage operations require reasonably wide \naisles to accommodate the lift trucks, whereas \nautomated systems can operate in much \nnarrower aisles. \n3208.1.1 \nStorage racks. The design and \ninstallation of storage racks shall be in accordance \nwith SBC 201.\n\n❖ This section is intended to correlate SBC 801 \nto SBC 201 provisions for steel storage racks. \nRack systems installed without considering the \ndesign load or anchoring of the structural \nsystem presents a collapse hazard to building \noccupants and emergency responders. Racks \nwithout anchors can be overturned, causing \nthe collapse of stored pallet loads and the rack \nstructure. \n \nThe design, erection and anchoring of steel \nstorage racks constructed from cold-rolled and \nhot-rolled steel are regulated in Chapters 17 \n(Special Inspections) and 22 (Steel) of SBC \n201. SBC 201 Section 2209 requires the \ndesign of rack systems comply with Rack \nManufacturers \nInstitute \n(RMI) \nMH16.1, \nSpecification for Design, Testing and Utilization \nof Industrial Steel Storage Racks, an ANSI-\ncompliant standard. This standard establishes \nrequirements for the design of the racks to \nresist gravity loads and external loads such as \nseismic events. The standard also requires an \nevaluation of the building foundation to \ndetermine whether it can support the design \nloads and provide enough strength for \nanchoring. A permanent plaque is required on \neach rack that indicates the maximum \nallowable load for each rack tier. \n \nANSI/MH 16.1 requires the rack owner to \nmaintain the racks in accordance with the \napproved design and Section 1.4. This section \naddresses rack loading, proper load placement \non \nthe \nrack, \nmaintaining \npallets \nand \nreplacement of damaged rack components. \nThe installation of concrete anchors requires a \nspecial inspection in accordance with SBC 201 \nTable 1705.3. It is important to recognize that \nItem 4 in SBC 201 Table 1705.3 prescribes that \nanchors \ninstalled \nin \nhardened \nconcrete \nmembers require evaluation for compliance \nwith American Concrete Institute (ACI) 335.2, \nQualification of Post-Installed Mechanical \nAnchors in Concrete. Compliance is achieved \nin SBC 201 when the designer specifies \nanchors that have been evaluated by and \nreceived an evaluation report from ICC \nEvaluation Services. \n \nAdditionally, this section provides the Fire \nofficial with a mechanism for dealing with rack \ninstallations that are installed without a building \npermit. The provisions in RMI MH16.1 also \nestablish maximum deflection limits that can be \nused to determine if a rack is overloaded and \nestablish requirements mandating the owner \nmaintain the rack in accordance with the \nstandard. \n3208.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section 707 \nof SBC 201. Openings in such fire barriers shall be \nprotected by opening protectives having a 1-hour \nfire protection rating. The design and installation of \nthe automatic sprinkler system and other applicable \nfire protection shall be in accordance with Section \n903.3.1.1 and SBC 201.\n\n❖ The \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \n-",
      "chapter_id": "ch32",
      "section_id": "sec3208"
    },
    {
      "page": 165,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1335 \n \nthe size of the storage area. The automatic \nsprinkler protection, when required, is to be \ninstalled throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout up to the fire barrier(s), \nwhereas the other areas may or may not \nrequire automatic sprinkler protection. It should \nbe noted that 4.5 m beyond the high-piled \nstorage area a different type of sprinkler \nsystem can be used. It may be necessary to \nprovide draft curtains to divide the two types of \nsystems. An example is dividing an ESFR \nsprinkler system from a standard sprinkler \nsystem. \n \nWhere the rack storage generally exceeds 7.5 \nm in height, in-rack automatic sprinkler \nsystems may be incorporated into the design \nbecause ceiling sprinklers alone may not be \nable \nto \nprovide \nprotection \nfor \nthose \ncommodities in the lower levels of the rack \nstorage. There are some configurations \ninvolving systems such as ESFR sprinklers \nthat would not require in-rack sprinklers. It \ndepends on many factors and must be \ndetermined when applying NFPA 13. Factors \ninclude such things as whether the storage is \nsingle-, double- or multiple-row; storage height; \nceiling height; type of sprinkler; flue spaces; \nand other factors. In addition, the protection of \nthe columns of a building by that same sprinkler \nmay be necessary to satisfy the provisions of \nSection 3208.4 (see NFPA 13). NFPA 13 \ncontains the protection requirements for rack \nstorage. The provisions were incorporated into \nNFPA 13 from NFPA 231, 231C, 231D, 231E \nand 231F, which were originally developed \nbased on a number of large-scale fire tests \nconducted to determine the advantages and \nlimitations of automatic sprinklers in various \nstorage array configurations. However, test \ninformation \nwas \nnot \navailable \nfor \nall \nconfigurations. As a result, some of the \nprotection criteria are based on extrapolation of \nthe test information. \n \nThe automatic sprinkler system is expected to \nremain in operation as the fire fighters attempt \nto control and extinguish the fire. As a result, \ndesign considerations for water supply must \nensure \nthat \nthe \nwater \nsupply \nis \nnot \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of SBC 201 Section 707, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of the separation of \nfire areas, fire barriers must be continuous from \nthe top of the floor below to the underside of \nthe roof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated barriers, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protective assemblies must \nhave a minimum fire-resistance rating of 1 \nhour. Note that SBC 201 Section 716.5 allows \nan opening protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour rating, would supersede that requirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3208.2.1 \nPlastic shelves. Storage on plastic \nshelves shall be protected by approved specially \nengineered fire protection systems. \n❖ \nPlastic shelving, when used, increases the fuel \nload to the commodity that is being stored on \ntop of the pallet or shelving. Specific \nrequirements are not provided, but the code \nrequires that special protection be provided as \napproved by the Fire official. \n3208.2.2 \nRacks with solid shelving. Racks \nwith solid shelving having an area greater than 1.9 \nm2, measured between approved flue spaces at all \nfour edges of the shelf, shall be in accordance with \nthis section. \nExceptions: \n1. Racks with mesh, grated, slatted or similar \nshelves having uniform openings not more \nthan 150 mm apart, comprising not less than \n50 percent of the overall shelf area, and with \napproved flue spaces are allowed to be \ntreated as racks without solid shelves. \n2. Racks used for the storage of combustible \npaper records, with solid shelving, shall be in \naccordance with NFPA 13. \n❖ \nRacks with solid shelving provide a challenge \nto the fire protection system design (see \nCommentary Figure 3208.2.2). Ceiling-only \nautomatic sprinkler protection will not provide \nsufficient suppression and protection of the \nneighboring commodities or the building. \nAdditional \nsprinkler \nprotection \nwill \nbe \nnecessary to control and potentially suppress a \nfire. In this case, in-rack sprinklers have \ndemonstrated that they can supplement the \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1335 \n \nthe size of the storage area. The automatic \nsprinkler protection, when required, is to be \ninstalled throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout up to the fire barrier(s), \nwhereas the other areas may or may not \nrequire automatic sprinkler protection. It should \nbe noted that 4.5 m beyond the high-piled \nstorage area a different type of sprinkler \nsystem can be used. It may be necessary to \nprovide draft curtains to divide the two types of \nsystems. An example is dividing an ESFR \nsprinkler system from a standard sprinkler \nsystem. \n \nWhere the rack storage generally exceeds 7.5 \nm in height, in-rack automatic sprinkler \nsystems may be incorporated into the design \nbecause ceiling sprinklers alone may not be \nable \nto \nprovide \nprotection \nfor \nthose \ncommodities in the lower levels of the rack \nstorage. There are some configurations \ninvolving systems such as ESFR sprinklers \nthat would not require in-rack sprinklers. It \ndepends on many factors and must be \ndetermined when applying NFPA 13. Factors \ninclude such things as whether the storage is \nsingle-, double- or multiple-row; storage height; \nceiling height; type of sprinkler; flue spaces; \nand other factors. In addition, the protection of \nthe columns of a building by that same sprinkler \nmay be necessary to satisfy the provisions of \nSection 3208.4 (see NFPA 13). NFPA 13 \ncontains the protection requirements for rack \nstorage. The provisions were incorporated into \nNFPA 13 from NFPA 231, 231C, 231D, 231E \nand 231F, which were originally developed \nbased on a number of large-scale fire tests \nconducted to determine the advantages and \nlimitations of automatic sprinklers in various \nstorage array configurations. However, test \ninformation \nwas \nnot \navailable \nfor \nall \nconfigurations. As a result, some of the \nprotection criteria are based on extrapolation of \nthe test information. \n \nThe automatic sprinkler system is expected to \nremain in operation as the fire fighters attempt \nto control and extinguish the fire. As a result, \ndesign considerations for water supply must \nensure \nthat \nthe \nwater \nsupply \nis \nnot \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of SBC 201 Section 707, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of the separation of \nfire areas, fire barriers must be continuous from \nthe top of the floor below to the underside of \nthe roof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated barriers, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protective assemblies must \nhave a minimum fire-resistance rating of 1 \nhour. Note that SBC 201 Section 716.5 allows \nan opening protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour rating, would supersede that requirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3208.2.1 \nPlastic shelves. Storage on plastic \nshelves shall be protected by approved specially \nengineered fire protection systems.",
      "commentary": "Plastic shelving, when used, increases the fuel \nload to the commodity that is being stored on \ntop of the pallet or shelving. Specific \nrequirements are not provided, but the code \nrequires that special protection be provided as \napproved by the Fire official. \n3208.2.2 \nRacks with solid shelving. Racks \nwith solid shelving having an area greater than 1.9 \nm2, measured between approved flue spaces at all \nfour edges of the shelf, shall be in accordance with \nthis section. \nExceptions: \n1. Racks with mesh, grated, slatted or similar \nshelves having uniform openings not more \nthan 150 mm apart, comprising not less than \n50 percent of the overall shelf area, and with \napproved flue spaces are allowed to be \ntreated as racks without solid shelves. \n2. Racks used for the storage of combustible \npaper records, with solid shelving, shall be in \naccordance with NFPA 13.\n\n❖ Racks with solid shelving provide a challenge \nto the fire protection system design (see \nCommentary Figure 3208.2.2). Ceiling-only \nautomatic sprinkler protection will not provide \nsufficient suppression and protection of the \nneighboring commodities or the building. \nAdditional \nsprinkler \nprotection \nwill \nbe \nnecessary to control and potentially suppress a \nfire. In this case, in-rack sprinklers have \ndemonstrated that they can supplement the \n-",
      "chapter_id": "ch32",
      "section_id": "sec3208"
    },
    {
      "page": 166,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1336 \n \nceiling sprinklers for acceptable protection \noverall by reducing the fire’s ability to develop \na high rate of heat release. Designs for in-rack \nprotection \nmust \nconsider \nnecessary \nclearances, \ndistance \nfrom \nstructural \ncomponents, flue space clearances and \nprotection of the heads to allow the sprinklers \nto function properly. \n \nIn addition to Exception 1, NFPA 13 has \nprovisions that allow slatted shelves to be \nconsidered equivalent to racks without solid \nshelves when certain criteria have been met. \nThese \ncriteria \nrelate \nto \nrestrictions \non \ncommodities (e.g., not allowing exposed \nexpanded Group A plastics), certain types of \nsprinklers, minimum aisle widths, certain \nsprinkler configurations, flue spaces and other \nconsiderations (see NFPA 13). \n3208.2.2.1 \nFire protection. Fire protection \nfor racks with solid shelving shall be in accordance \nwith NFPA 13. \n❖ \nThe provisions of NFPA 13 stipulate the \nminimum requirements for the design and \nconstruction of an automatic fire suppression \nsystem within a building containing rack \nstorage with solid shelving. Rack storage with \nsolid shelving requires the installation of an in-\nrack automatic fire suppression system. Since \nmost rack storage systems are permanent, \nthey can support the piping for the in-rack \nsystem. The in-rack fire suppression system \nprovides an additional layer of protection that \nceiling-only systems could not provide because \nthe shelving prevents the water discharge from \nentering the individually shelved commodities. \nThe in-rack sprinklers can contain the fire to a \nsmall area of the rack structure and wet the \ncommodities adjacent to \nthe fire, \nthus \npreventing the fire from spreading to other \ncommodities located horizontally and vertically \nfrom the commodities involved in the fire. \nImportant design considerations are the \nlocation and protection of supply lines from \ncommodity storage and handling operations, \nprotection of individual sprinkler heads and the \nseparation of the water supply to the in-rack fire \nsuppression system from other systems, such \nas the \nceiling-mounted \nfire suppression \nsystem. \n3208.3 Flue spaces. Rack storage areas protected \nwith an automatic sprinkler system shall be \nprovided with flue spaces in accordance with Table \n3208.3. Required flue spaces shall be maintained. \n❖ \nThis section refers to the requirements in Table \n3208.3 \nfor \nminimum \nlongitudinal \nand \ntransverse flue dimensions and design for the \nautomatic \nfire \nsuppression \nsystem, \nin \nassociation with Table 3206.2. In high-piled \ncombustible storage racks, flue spaces are an \nimportant component of the fire protection \ndesign. NFPA 13 categorizes flue spaces as \neither \nbeing \nlongitudinal \nor \ntransverse. \nLongitudinal flue spaces extend the length of \nthe storage rack while transverse flue spaces \nextend the depth of the rack. Flue spaces \npermit water discharged from a ceiling sprinkler \nto penetrate into the rack system so it can \nbegin to either control or suppress the fire, \ndepending on the automatic sprinkler system \ndesign. Where the sprinkler system is designed \nto control the fire, flue spaces allow the \nadditional sprinkler discharge to prewet the \nstorage commodities, which slows vertical and \nhorizontal fire spread within the rack, thus \nlimiting the number of sprinklers that may \noperate. Note that where in-rack sprinklers are \nprovided or if the building is not sprinklered, \nflue spaces are not required. \n \nFlue spaces in storage racks containing Class \nI through IV commodities greater than 3.6 m in \nheight, high-hazard commodities greater than \n1.8 m in height or bin box storage greater than \n1.5 m in height must comply with all of the \nprovisions in this section, which require \nlongitudinal and transverse spaces to be \nmaintained in accordance with Table 3208.3. \nIts requirements are dependent on the high-\npiled \ncombustible \nstorage \narea \nbeing \nunprotected or protected by an automatic \nsprinkler system, the height of rack storage, the \ntype of storage rack system, and if partial or \ncomplete inrack automatic sprinkler protection \nis \nprovided. \nSee \nCommentary \nFigures \n3208.3(1–3) for the various flue space options \nbased on fire protection provided and storage \nheight. Commentary Figure 3208.3(4) shows \nvertical alignment of flue spaces as required for \nstorage over 7.5 m in Table 3208.3. \n \nNote that where proper maintenance of the flue \nspaces becomes a problem, Section 3208.3.1 \nmay be applied by the Fire official. See also the \ncommentary for the definitions of “Transverse \nflue spaces” and “Longitudinal flue spaces” in \nChapter 2. \n3208.3.1 \nFlue \nspace \nprotection. \nFlue \nspaces required by Table 3208.3 above the first tier \nof storage in single-, double-or multiple-row rack \nstorage installations shall, where required by the \nFire official, be equipped with approved protection \ndevices. Such devices shall not be removed or \nmodified. \n❖ \nThis section authorizes the Fire official to \nrequire installation of approved devices to \nmaintain required flue spaces in storage rack \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1336 \n \nceiling sprinklers for acceptable protection \noverall by reducing the fire’s ability to develop \na high rate of heat release. Designs for in-rack \nprotection \nmust \nconsider \nnecessary \nclearances, \ndistance \nfrom \nstructural \ncomponents, flue space clearances and \nprotection of the heads to allow the sprinklers \nto function properly. \n \nIn addition to Exception 1, NFPA 13 has \nprovisions that allow slatted shelves to be \nconsidered equivalent to racks without solid \nshelves when certain criteria have been met. \nThese \ncriteria \nrelate \nto \nrestrictions \non \ncommodities (e.g., not allowing exposed \nexpanded Group A plastics), certain types of \nsprinklers, minimum aisle widths, certain \nsprinkler configurations, flue spaces and other \nconsiderations (see NFPA 13). \n3208.2.2.1 \nFire protection. Fire protection \nfor racks with solid shelving shall be in accordance \nwith NFPA 13.",
      "commentary": "The provisions of NFPA 13 stipulate the \nminimum requirements for the design and \nconstruction of an automatic fire suppression \nsystem within a building containing rack \nstorage with solid shelving. Rack storage with \nsolid shelving requires the installation of an in-\nrack automatic fire suppression system. Since \nmost rack storage systems are permanent, \nthey can support the piping for the in-rack \nsystem. The in-rack fire suppression system \nprovides an additional layer of protection that \nceiling-only systems could not provide because \nthe shelving prevents the water discharge from \nentering the individually shelved commodities. \nThe in-rack sprinklers can contain the fire to a \nsmall area of the rack structure and wet the \ncommodities adjacent to \nthe fire, \nthus \npreventing the fire from spreading to other \ncommodities located horizontally and vertically \nfrom the commodities involved in the fire. \nImportant design considerations are the \nlocation and protection of supply lines from \ncommodity storage and handling operations, \nprotection of individual sprinkler heads and the \nseparation of the water supply to the in-rack fire \nsuppression system from other systems, such \nas the \nceiling-mounted \nfire suppression \nsystem. \n3208.3 Flue spaces. Rack storage areas protected \nwith an automatic sprinkler system shall be \nprovided with flue spaces in accordance with Table \n3208.3. Required flue spaces shall be maintained.\n\n❖ This section refers to the requirements in Table \n3208.3 \nfor \nminimum \nlongitudinal \nand \ntransverse flue dimensions and design for the \nautomatic \nfire \nsuppression \nsystem, \nin \nassociation with Table 3206.2. In high-piled \ncombustible storage racks, flue spaces are an \nimportant component of the fire protection \ndesign. NFPA 13 categorizes flue spaces as \neither \nbeing \nlongitudinal \nor \ntransverse. \nLongitudinal flue spaces extend the length of \nthe storage rack while transverse flue spaces \nextend the depth of the rack. Flue spaces \npermit water discharged from a ceiling sprinkler \nto penetrate into the rack system so it can \nbegin to either control or suppress the fire, \ndepending on the automatic sprinkler system \ndesign. Where the sprinkler system is designed \nto control the fire, flue spaces allow the \nadditional sprinkler discharge to prewet the \nstorage commodities, which slows vertical and \nhorizontal fire spread within the rack, thus \nlimiting the number of sprinklers that may \noperate. Note that where in-rack sprinklers are \nprovided or if the building is not sprinklered, \nflue spaces are not required. \n \nFlue spaces in storage racks containing Class \nI through IV commodities greater than 3.6 m in \nheight, high-hazard commodities greater than \n1.8 m in height or bin box storage greater than \n1.5 m in height must comply with all of the \nprovisions in this section, which require \nlongitudinal and transverse spaces to be \nmaintained in accordance with Table 3208.3. \nIts requirements are dependent on the high-\npiled \ncombustible \nstorage \narea \nbeing \nunprotected or protected by an automatic \nsprinkler system, the height of rack storage, the \ntype of storage rack system, and if partial or \ncomplete inrack automatic sprinkler protection \nis \nprovided. \nSee \nCommentary \nFigures \n3208.3(1–3) for the various flue space options \nbased on fire protection provided and storage \nheight. Commentary Figure 3208.3(4) shows \nvertical alignment of flue spaces as required for \nstorage over 7.5 m in Table 3208.3. \n \nNote that where proper maintenance of the flue \nspaces becomes a problem, Section 3208.3.1 \nmay be applied by the Fire official. See also the \ncommentary for the definitions of “Transverse \nflue spaces” and “Longitudinal flue spaces” in \nChapter 2. \n3208.3.1 \nFlue \nspace \nprotection. \nFlue \nspaces required by Table 3208.3 above the first tier \nof storage in single-, double-or multiple-row rack \nstorage installations shall, where required by the \nFire official, be equipped with approved protection \ndevices. Such devices shall not be removed or \nmodified.\n\n❖ This section authorizes the Fire official to \nrequire installation of approved devices to \nmaintain required flue spaces in storage rack \n-",
      "chapter_id": "ch32",
      "section_id": "sec3208"
    },
    {
      "page": 167,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1337 \n \nsystems. It is not the intent of this authority to \nrequire such devices in each instance, but \nrather when a business has an established \nhistory of poor flue space maintenance. \n \nAvailable flue space protection devices that are \ndesigned \nto \nmaintain \ntransverse \nand \nlongitudinal flue spaces include but are not \nlimited to brackets, cables and other elements \nthat are securely fastened to the load-bearing \ncolumns of the rack system. The devices \ncontrol the depth or width to which a product, \npallet or similar material can be stored in the \nrack system, thereby preventing obstruction of \nthe required flue space. However, device \nselection should consider if the rack tiers are \ndesigned for mechanized material handling \nequipment, such as forklifts, versus racks \nwhere hand picking is the preferred method of \nmaterial handling, such as archive storage. \nDevices available for hand-picking operations \nmay lack the mechanical strength to withstand \nthe impact loads that can arise during \nmovements of palletized unit loads. \n \nOnce approved devices are installed, most \nbusiness owner confusion regarding flue space \nrequirements is removed. Other benefits \ninclude property loss reduction through quick \nactivation of the fire protection system; \nimproved penetration of sprinkler discharge \nthrough the rack system to the seat of the fire; \nfaster activation of smoke and heat vent \nsystems; and improved employee, public and \nfire fighter safety. See Commentary Figure \n3208.3.1 for an example of flue space \nprotection device. \n3208.4 Column \nprotection. \nSteel \nbuilding \ncolumns shall be protected in accordance with \nNFPA 13. \n❖ \nNFPA 13 provides steel-column protection \ncriteria in areas used for the rack storage of \nClass I through IV commodities in Section \n16.1.4, for rack storage of plastic and rubber \nproducts in Section 17.1.4 and for rack storage \nof rubber tires in Section 18.2. \n3208.5 Extra-high-rack \nstorage \nsystems. \nApproval of the Fire official shall be obtained prior \nto installing extra high-rack combustible storage. \n❖ \nIn addition to \nthe permit \nrequirements \ncontained in Section 105, the building owner, \ntenant or lessee is required to seek permission \nfrom the Fire official to construct an extra-high-\nrack storage system because of the higher \nchallenge fire that such storage presents (see \nthe commentary to Section 202for the \ndefinition \nof \n“Extra-high-rack \ncombustible \nstorage”). \n3208.5.1 \nFire protection. Buildings with \nextra-high-rack combustible storage shall be \nprotected with a specially engineered automatic \nsprinkler system. Extra-high-rack combustible \nstorage shall be provided with additional special \nfire protection, such as separation from other \nbuildings and additional built-in fire protection \nfeatures and fire department  access, where required \nby the Fire official. \n❖ \nExtra-high-rack storage is considered to have \nadditional risks that warrant the requirement for \nan automatic sprinkler system engineered with \nadditional protection features. These features \ncould include additional heads along the \nvertical axis, change in the type of sprinkler \nheads and the use of high-expansion foam \nsystems. To further protect the building and \nneighboring buildings, the Fire official may \nrequire that additional fire protection measures \nbe taken to increase the likelihood that, if a fire \ndoes occur, it will be contained to that building. \nThese measures can include greater building \nseparation requirements than required in SBC \n201 Table 705.5, enhanced fire apparatus \naccess, additional fire hydrants and building \nopenings. All additional fire protection and life \nsafety systems require the approval of the Fire \nofficial. \nSECTION 3209 AUTOMATED \nSTORAGE \n3209.1 General. Automated storage shall be in \naccordance with this section. \n❖ \nAutomated storage is generally designed for \noperations in which the commodity storage \nnecessary to serve the operation is large and \nwhere that facility may operate 24 hours a day, \nseven days a week. This type of storage is \ngenerally programmed for commodity stocking \nand retrieving, and contains a sufficient amount \nof commodity for the operation to continue \nworking even if restocking may experience a \nslow period. Operations that commonly employ \nsuch \nfacilities \nare \nautomotive \nparts \nmanufacturers, electronic parts manufacturers \nand even the food industry. One of the primary \nfire concerns with automated storage is the \npotential for the fire to be carried by the \nmechanism that transports the commodity. If \nsuch a fire were to occur while the commodity \nis in motion, it could reduce, if not overwhelm, \nthe effectiveness of \nthe \nautomatic fire \nsuppression system. As a result, additional \nmeasures are required in an attempt to \ncompensate for that potential fire hazard. \n3209.2 Automatic sprinklers. Where automatic \nsprinklers are required by Table 3206.2, the building \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1337 \n \nsystems. It is not the intent of this authority to \nrequire such devices in each instance, but \nrather when a business has an established \nhistory of poor flue space maintenance. \n \nAvailable flue space protection devices that are \ndesigned \nto \nmaintain \ntransverse \nand \nlongitudinal flue spaces include but are not \nlimited to brackets, cables and other elements \nthat are securely fastened to the load-bearing \ncolumns of the rack system. The devices \ncontrol the depth or width to which a product, \npallet or similar material can be stored in the \nrack system, thereby preventing obstruction of \nthe required flue space. However, device \nselection should consider if the rack tiers are \ndesigned for mechanized material handling \nequipment, such as forklifts, versus racks \nwhere hand picking is the preferred method of \nmaterial handling, such as archive storage. \nDevices available for hand-picking operations \nmay lack the mechanical strength to withstand \nthe impact loads that can arise during \nmovements of palletized unit loads. \n \nOnce approved devices are installed, most \nbusiness owner confusion regarding flue space \nrequirements is removed. Other benefits \ninclude property loss reduction through quick \nactivation of the fire protection system; \nimproved penetration of sprinkler discharge \nthrough the rack system to the seat of the fire; \nfaster activation of smoke and heat vent \nsystems; and improved employee, public and \nfire fighter safety. See Commentary Figure \n3208.3.1 for an example of flue space \nprotection device. \n3208.4 Column \nprotection. \nSteel \nbuilding \ncolumns shall be protected in accordance with \nNFPA 13.",
      "commentary": "NFPA 13 provides steel-column protection \ncriteria in areas used for the rack storage of \nClass I through IV commodities in Section \n16.1.4, for rack storage of plastic and rubber \nproducts in Section 17.1.4 and for rack storage \nof rubber tires in Section 18.2. \n3208.5 Extra-high-rack \nstorage \nsystems. \nApproval of the Fire official shall be obtained prior \nto installing extra high-rack combustible storage.\n\n❖ In addition to \nthe permit \nrequirements \ncontained in Section 105, the building owner, \ntenant or lessee is required to seek permission \nfrom the Fire official to construct an extra-high-\nrack storage system because of the higher \nchallenge fire that such storage presents (see \nthe commentary to Section 202for the \ndefinition \nof \n“Extra-high-rack \ncombustible \nstorage”). \n3208.5.1 \nFire protection. Buildings with \nextra-high-rack combustible storage shall be \nprotected with a specially engineered automatic \nsprinkler system. Extra-high-rack combustible \nstorage shall be provided with additional special \nfire protection, such as separation from other \nbuildings and additional built-in fire protection \nfeatures and fire department  access, where required \nby the Fire official.\n\n❖ Extra-high-rack storage is considered to have \nadditional risks that warrant the requirement for \nan automatic sprinkler system engineered with \nadditional protection features. These features \ncould include additional heads along the \nvertical axis, change in the type of sprinkler \nheads and the use of high-expansion foam \nsystems. To further protect the building and \nneighboring buildings, the Fire official may \nrequire that additional fire protection measures \nbe taken to increase the likelihood that, if a fire \ndoes occur, it will be contained to that building. \nThese measures can include greater building \nseparation requirements than required in SBC \n201 Table 705.5, enhanced fire apparatus \naccess, additional fire hydrants and building \nopenings. All additional fire protection and life \nsafety systems require the approval of the Fire \nofficial. \nSECTION 3209 AUTOMATED \nSTORAGE \n3209.1 General. Automated storage shall be in \naccordance with this section.\n\n❖ Automated storage is generally designed for \noperations in which the commodity storage \nnecessary to serve the operation is large and \nwhere that facility may operate 24 hours a day, \nseven days a week. This type of storage is \ngenerally programmed for commodity stocking \nand retrieving, and contains a sufficient amount \nof commodity for the operation to continue \nworking even if restocking may experience a \nslow period. Operations that commonly employ \nsuch \nfacilities \nare \nautomotive \nparts \nmanufacturers, electronic parts manufacturers \nand even the food industry. One of the primary \nfire concerns with automated storage is the \npotential for the fire to be carried by the \nmechanism that transports the commodity. If \nsuch a fire were to occur while the commodity \nis in motion, it could reduce, if not overwhelm, \nthe effectiveness of \nthe \nautomatic fire \nsuppression system. As a result, additional \nmeasures are required in an attempt to \ncompensate for that potential fire hazard. \n3209.2 Automatic sprinklers. Where automatic \nsprinklers are required by Table 3206.2, the building \n-",
      "chapter_id": "ch32",
      "section_id": "sec3209"
    },
    {
      "page": 168,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1338 \n \nshall be equipped throughout with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. \n❖ \nThe provisions requiring an automatic sprinkler \nsystem throughout the building housing the \nautomatic storage system is an additional fire \nprotection feature based on the concept that \nthe area may be difficult for the fire service to \nsuppress a fire manually. The reference to the \nprovisions of Chapter 9 covers generally all \ntypes of sprinkler systems beyond those \nspecific to high-piled storage. Not all areas \nwould need a sprinkler system that is designed \nto protect high-piled storage commodities. \n3209.3 Carousel storage. High-piled storage \nareas having greater than 46 m2 of carousel storage \nshall be provided with automatic shutdown in \naccordance with one of the following: \n1. An automatic smoke detection system \ninstalled in accordance with Section 907, with \ncoverage extending 4.5 m in all directions \nbeyond unenclosed carousel storage systems \nand that sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n2. An automatic smoke detection system \ninstalled in accordance with Section 907and \nwithin enclosed carousel storage systems, \nthat sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n3.  A single dead-man-type control switch that \nallows the operation of the carousel storage \nsystem only when the operator is present. \nThe switch shall be in the same room as the \ncarousel storage system and located to \nprovide for observation of the carousel \nsystem. \n❖ \nCarousel storage is used in large storage \noperations where the commodity must be \nprotected (security), where the commodity \nrequires strict environmental control or both. In \naddition, carousel storage is selected because \nit may provide an economic advantage to an \noperation or business by having the commodity \ncome directly to the employee rather than the \nemployee \nstocking \nand \nretrieving \nthe \ncommodity. The carousel area is normally not \noccupied. An exception to this may be when \nthe \ncarousel \nsystem \nis \nundergoing \nmaintenance or repair or during an annual \ninspection of the fire protection features. \nExamples of commodities within carousel \nstorage may include distribution centers that \ndistribute pharmaceutical or refrigerated/frozen \nfoods and beverages. The additional fire safety \nrequirements \nare \nprecautionary, \ndirectly \nresulting from the limited access to these types \nof storage areas and addressing the potential \nof a moving fire via the carousel mechanism. \nBecause the area of the carousel is controlled \nby \na \nmechanized, \ngenerally \ncomputer-\ncontrolled system, immediate access to the \nactual storage area is normally limited. These \nlimits serve to protect both personnel and the \ncommodity. \nThe \nadditional \nfire \nsafety \nmeasures include provisions for an elaborate \nautomatic detection system, which upon \nactivation stops the carousel from operating \n(moving). This precaution prevents the fire \nfrom spreading throughout the entire storage \narea. \n3209.4 Automated rack storage. High-piled \nstorage areas with automated rack storage shall be \nprovided with a manually activated emergency \nshutdown switch and automatic shutdown in \naccordance with Sections 3209.4.1 and 3209.4.2. \n❖ \nThis section requires that remotely controlled \npalletmoving equipment in an automated rack \nstorage facility be provided with manually \nactivated \nand \nautomatic \nshutdown \nin \naccordance with Sections 3209.4.1 and \n3209.4.2. This shutdown accomplishes two \nobjectives. First, the potential to either move \nadditional product into the fire or remove \nburning product through the storage area. \nSecond, it is not safe to place emergency \npersonnel within the automated storage area \nwhen the system is still active. Many of these \nautomated devices move much faster than \npersonnel can get out of the way, and there is \na physical danger to personnel. This shutdown \nwill eliminate danger to personnel and reduce \nproperty damage. \n3209.4.1 \nManual activated shutdown. A \nmanually activated switch shall be provided to \ninitiate the approved automatic shutdown process. \nThe switch shall be clearly identified and shall be in \na location approved by the Fire official. \n❖ \nSince the shutdown of such systems is a \ntactical maneuver, the fire chief is required to \napprove the location of the switch and ensure \nthat it is properly identified. The switch should \nbe in a readily accessible location outside the \nboundaries of the automated rack storage \narea. See also the commentary to Section 202 \nfor the definition of “Automated rack storage.” \nThe approved manual or automatic shutdown \nprocess is left to each Fire official, but the use \nhere of the terms “approved” and “process” \nallows for each shutdown to cycle the \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1338 \n \nshall be equipped throughout with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1.",
      "commentary": "The provisions requiring an automatic sprinkler \nsystem throughout the building housing the \nautomatic storage system is an additional fire \nprotection feature based on the concept that \nthe area may be difficult for the fire service to \nsuppress a fire manually. The reference to the \nprovisions of Chapter 9 covers generally all \ntypes of sprinkler systems beyond those \nspecific to high-piled storage. Not all areas \nwould need a sprinkler system that is designed \nto protect high-piled storage commodities. \n3209.3 Carousel storage. High-piled storage \nareas having greater than 46 m2 of carousel storage \nshall be provided with automatic shutdown in \naccordance with one of the following: \n1. An automatic smoke detection system \ninstalled in accordance with Section 907, with \ncoverage extending 4.5 m in all directions \nbeyond unenclosed carousel storage systems \nand that sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n2. An automatic smoke detection system \ninstalled in accordance with Section 907and \nwithin enclosed carousel storage systems, \nthat sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n3.  A single dead-man-type control switch that \nallows the operation of the carousel storage \nsystem only when the operator is present. \nThe switch shall be in the same room as the \ncarousel storage system and located to \nprovide for observation of the carousel \nsystem.\n\n❖ Carousel storage is used in large storage \noperations where the commodity must be \nprotected (security), where the commodity \nrequires strict environmental control or both. In \naddition, carousel storage is selected because \nit may provide an economic advantage to an \noperation or business by having the commodity \ncome directly to the employee rather than the \nemployee \nstocking \nand \nretrieving \nthe \ncommodity. The carousel area is normally not \noccupied. An exception to this may be when \nthe \ncarousel \nsystem \nis \nundergoing \nmaintenance or repair or during an annual \ninspection of the fire protection features. \nExamples of commodities within carousel \nstorage may include distribution centers that \ndistribute pharmaceutical or refrigerated/frozen \nfoods and beverages. The additional fire safety \nrequirements \nare \nprecautionary, \ndirectly \nresulting from the limited access to these types \nof storage areas and addressing the potential \nof a moving fire via the carousel mechanism. \nBecause the area of the carousel is controlled \nby \na \nmechanized, \ngenerally \ncomputer-\ncontrolled system, immediate access to the \nactual storage area is normally limited. These \nlimits serve to protect both personnel and the \ncommodity. \nThe \nadditional \nfire \nsafety \nmeasures include provisions for an elaborate \nautomatic detection system, which upon \nactivation stops the carousel from operating \n(moving). This precaution prevents the fire \nfrom spreading throughout the entire storage \narea. \n3209.4 Automated rack storage. High-piled \nstorage areas with automated rack storage shall be \nprovided with a manually activated emergency \nshutdown switch and automatic shutdown in \naccordance with Sections 3209.4.1 and 3209.4.2.\n\n❖ This section requires that remotely controlled \npalletmoving equipment in an automated rack \nstorage facility be provided with manually \nactivated \nand \nautomatic \nshutdown \nin \naccordance with Sections 3209.4.1 and \n3209.4.2. This shutdown accomplishes two \nobjectives. First, the potential to either move \nadditional product into the fire or remove \nburning product through the storage area. \nSecond, it is not safe to place emergency \npersonnel within the automated storage area \nwhen the system is still active. Many of these \nautomated devices move much faster than \npersonnel can get out of the way, and there is \na physical danger to personnel. This shutdown \nwill eliminate danger to personnel and reduce \nproperty damage. \n3209.4.1 \nManual activated shutdown. A \nmanually activated switch shall be provided to \ninitiate the approved automatic shutdown process. \nThe switch shall be clearly identified and shall be in \na location approved by the Fire official.\n\n❖ Since the shutdown of such systems is a \ntactical maneuver, the fire chief is required to \napprove the location of the switch and ensure \nthat it is properly identified. The switch should \nbe in a readily accessible location outside the \nboundaries of the automated rack storage \narea. See also the commentary to Section 202 \nfor the definition of “Automated rack storage.” \nThe approved manual or automatic shutdown \nprocess is left to each Fire official, but the use \nhere of the terms “approved” and “process” \nallows for each shutdown to cycle the \n-",
      "chapter_id": "ch32",
      "section_id": "sec3209"
    },
    {
      "page": 169,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1339 \n \nautomated system to a safe place. \n3209.4.2 \nAutomatic shutdown. Automatic \nshutdown shall be required for high-piled \ncombustible storage areas greater than 46 m2. The \napproved automatic shutdown process shall \ncommence upon any of the following events: \n1. Water flow is detected in the automatic \nsprinkler system, if present. \n2. Activation of the fire detection system, if \npresent. \n❖ \nIn addition to the manual activation shutdown \nrequirement that applies to all high-piled \nstorage areas with automated rack storage, \nautomatic shutdown is also required for high-\npiled storage areas greater than 46 m2. As with \nthe \nmanually \nactivated \nshutdown, \nthe \nautomatic activated shutdown process is to be \nreviewed and determined to be acceptable to \nthe Fire official. The requirement that it \noperates upon the activation of either the \nautomatic sprinkler system water flow switch or \nthe fire detection system will result in it reliably \nshutting down the system at the earliest \npossible time by having two different possible \nsources of initiation. \nSECTION 3210 SPECIALTY STORAGE \n3210.1 General. Records storage facilities used for \nthe rack or shelf storage of combustible paper \nrecords greater than 3.6 m in height shall be in \naccordance with Sections 3206 and 3208. Palletized \nstorage of records shall be in accordance with \nSection 3207. \n❖ \nThe storage of various types of records can \nhave a relatively high intrinsic value. This is \nwhere protection of the actual documents is \nessential \nto \nany \nbusiness \nto \nretrieve \ninformation or to reconstruct records. The \nprovisions of this section specifically identify \nthe fire and life safety requirements for records \nstored on pallets and in-rack or shelf storage \nsystems. Although the provisions of this \nsection set the minimum safeguards from the \nhazards of fire and explosion, it is up to the \nowners of the records to determine the actual \nprotection that must be provided. \n3210.1.1 \nAlternative fire protection. The \ndesign \nand \ninstallation \nof \nautomatic \nfire-\nextinguishing systems in archives, vaults and record \nstorage rooms shall be in accordance with NFPA \n232. \n❖ \nThis section provides the appropriate reference \nto NFPA 232 for the design and installation \nrequirements for the specialized protection of \narchives, vaults and records storage rooms. \nThis adds an additional criterion for these \nunique types of storage that is not addressed \nelsewhere in SBC 801 but is necessary as it is \nnot a referenced standard of NFPA 13.\n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1339 \n \nautomated system to a safe place. \n3209.4.2 \nAutomatic shutdown. Automatic \nshutdown shall be required for high-piled \ncombustible storage areas greater than 46 m2. The \napproved automatic shutdown process shall \ncommence upon any of the following events: \n1. Water flow is detected in the automatic \nsprinkler system, if present. \n2. Activation of the fire detection system, if \npresent.",
      "commentary": "In addition to the manual activation shutdown \nrequirement that applies to all high-piled \nstorage areas with automated rack storage, \nautomatic shutdown is also required for high-\npiled storage areas greater than 46 m2. As with \nthe \nmanually \nactivated \nshutdown, \nthe \nautomatic activated shutdown process is to be \nreviewed and determined to be acceptable to \nthe Fire official. The requirement that it \noperates upon the activation of either the \nautomatic sprinkler system water flow switch or \nthe fire detection system will result in it reliably \nshutting down the system at the earliest \npossible time by having two different possible \nsources of initiation. \nSECTION 3210 SPECIALTY STORAGE \n3210.1 General. Records storage facilities used for \nthe rack or shelf storage of combustible paper \nrecords greater than 3.6 m in height shall be in \naccordance with Sections 3206 and 3208. Palletized \nstorage of records shall be in accordance with \nSection 3207.\n\n❖ The storage of various types of records can \nhave a relatively high intrinsic value. This is \nwhere protection of the actual documents is \nessential \nto \nany \nbusiness \nto \nretrieve \ninformation or to reconstruct records. The \nprovisions of this section specifically identify \nthe fire and life safety requirements for records \nstored on pallets and in-rack or shelf storage \nsystems. Although the provisions of this \nsection set the minimum safeguards from the \nhazards of fire and explosion, it is up to the \nowners of the records to determine the actual \nprotection that must be provided. \n3210.1.1 \nAlternative fire protection. The \ndesign \nand \ninstallation \nof \nautomatic \nfire-\nextinguishing systems in archives, vaults and record \nstorage rooms shall be in accordance with NFPA \n232.\n\n❖ This section provides the appropriate reference \nto NFPA 232 for the design and installation \nrequirements for the specialized protection of \narchives, vaults and records storage rooms. \nThis adds an additional criterion for these \nunique types of storage that is not addressed \nelsewhere in SBC 801 but is necessary as it is \nnot a referenced standard of NFPA 13.\n-",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 170,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1340 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. High-piled Combustible Storage Application Guide, 2009 IFC. Washington, DC: International Code \nCouncil, 2011. \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1340 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. High-piled Combustible Storage Application Guide, 2009 IFC. Washington, DC: International Code \nCouncil, 2011. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 171,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1341 \n \nTABLES AND FIGURES OF CHAPTER 32 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nAerosols \nLevel 1 \nClass III (See Chapter 51) \nLevel 2 \nClass IV (See Chapter 51) \nLevel 3 \nHigh-hazard (See Chapter 51) \nBatteries \nDry cells (excludes lithium, lithium-ion and other similar \nexotic metals orcombustible electrolyte); without blister \npacking (if blister packed, refer tothe commodity \nclassification definitions) \nClass I \nDry cells (nonlithium or similar exotic metals); in blister \npacking; cartoned \nClass II \nVehicle; any size (for example, automobile or truck); \nempty plastic casing \nHigh-hazard(Group A unexpanded) \nVehicle; large (in other words, truck or larger); dry or wet \ncells (excludeslithium-ion and other cells containing \ncombustible electrolytes) \nHigh-hazard(Group A unexpanded) \nVehicle; small (for example, automobile); wet cells \n(excludes lithium-ionand other cells containing \ncombustible electrolytes) \nClass I \nLithium-ion \nHigh-hazard \nBiomass \nCircular baled corn stover \nClass IV \nRectangular baled corn stover \nClass III \nRectangular baled switchgrass \nHigh-hazard \nEmpty containers \nNoncombustible \nClass I \nPET \nClass IV \nRigid plastic (not including PET) \nHigh-hazard(Group A unexpanded) \nWood; solid sided (such as crates, boxes) \nClass II \nFilm rolls, \nincluding \nphotographic \nPolypropylene, polyester, polyethylene; rolled on any reel \ntype \nHigh-hazard(Group A unexpanded) \n35 mm metal film cartridges in polyethylene cans; \ncartoned \nClass III \nMotion picture or bulk rolls in polycarbonate, \npolyethylene or in metal cans;polyethylene bagged; \ncartoned \nClass II \nRolls in polycarbonate plastic cassettes; cartoned \nClass IV \nPhotographic paper; sheets; bagged in polyethylene; \ncartoned \nClass III \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1341 \n \nTABLES AND FIGURES OF CHAPTER 32 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nAerosols \nLevel 1 \nClass III (See Chapter 51) \nLevel 2 \nClass IV (See Chapter 51) \nLevel 3 \nHigh-hazard (See Chapter 51) \nBatteries \nDry cells (excludes lithium, lithium-ion and other similar \nexotic metals orcombustible electrolyte); without blister \npacking (if blister packed, refer tothe commodity \nclassification definitions) \nClass I \nDry cells (nonlithium or similar exotic metals); in blister \npacking; cartoned \nClass II \nVehicle; any size (for example, automobile or truck); \nempty plastic casing \nHigh-hazard(Group A unexpanded) \nVehicle; large (in other words, truck or larger); dry or wet \ncells (excludeslithium-ion and other cells containing \ncombustible electrolytes) \nHigh-hazard(Group A unexpanded) \nVehicle; small (for example, automobile); wet cells \n(excludes lithium-ionand other cells containing \ncombustible electrolytes) \nClass I \nLithium-ion \nHigh-hazard \nBiomass \nCircular baled corn stover \nClass IV \nRectangular baled corn stover \nClass III \nRectangular baled switchgrass \nHigh-hazard \nEmpty containers \nNoncombustible \nClass I \nPET \nClass IV \nRigid plastic (not including PET) \nHigh-hazard(Group A unexpanded) \nWood; solid sided (such as crates, boxes) \nClass II \nFilm rolls, \nincluding \nphotographic \nPolypropylene, polyester, polyethylene; rolled on any reel \ntype \nHigh-hazard(Group A unexpanded) \n35 mm metal film cartridges in polyethylene cans; \ncartoned \nClass III \nMotion picture or bulk rolls in polycarbonate, \npolyethylene or in metal cans;polyethylene bagged; \ncartoned \nClass II \nRolls in polycarbonate plastic cassettes; cartoned \nClass IV \nPhotographic paper; sheets; bagged in polyethylene; \ncartoned \nClass III \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 172,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1342 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFlammable and \ncombustible liquids \nGlycol in combustible containers (50 percent or greater) \nHigh-hazard \nLacquers, which dry by solvent evaporation, in metal \ncans or cartons \nHigh-hazard \nLighters; butane; blister-packed; cartoned \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass III \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nLubricating or hydraulic fluid in plastic containers \nHigh-hazard \nNail polish; up to 55 ml glass bottles or jars; cartoned \nClass IV \nNail polish; up to 55 ml plastic bottles or jars; cartoned High-hazard(Group A unexpanded) \nFlammable solids \nExcept solid combustible metals \nHigh-hazard \nFood products, \nfrozen \nIn nonwaxed or nonplastic packaging \nClass I \nIn plastic trays \nClass III \nIn waxed or plastic-coated paper packaging \nClass II \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1342 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFlammable and \ncombustible liquids \nGlycol in combustible containers (50 percent or greater) \nHigh-hazard \nLacquers, which dry by solvent evaporation, in metal \ncans or cartons \nHigh-hazard \nLighters; butane; blister-packed; cartoned \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass III \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nLubricating or hydraulic fluid in plastic containers \nHigh-hazard \nNail polish; up to 55 ml glass bottles or jars; cartoned \nClass IV \nNail polish; up to 55 ml plastic bottles or jars; cartoned High-hazard(Group A unexpanded) \nFlammable solids \nExcept solid combustible metals \nHigh-hazard \nFood products, \nfrozen \nIn nonwaxed or nonplastic packaging \nClass I \nIn plastic trays \nClass III \nIn waxed or plastic-coated paper packaging \nClass II \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 173,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1343 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFood products, \nnonfrozen \nButter (stick or whipped spread) or margarine (up to \n50-percent oil) \nClass III \nButter; whipped spread \nClass III \nDry foods (such as baked goods, candy, cereals, \ncheese, chocolate, cocoa,coffee, grains, granular \nsugar, nuts); bagged or cartoned \nClass III \nFoods (such as coffee, fish products, fruit, meat \nproducts, nuts, poultry);metal cans \nClass I \nFruits and vegetables (noncombustible semiliquid); \ncrushed; plastic containersup to 19 L \nClass I \nFruits and vegetables; fresh; wood spacers, \nnonplastic trays or containers \nClass I \nMargarine; over 50- and up to 80-percent oil \nHigh-hazard(Group A unexpanded) \nMeat; fresh; no plastic packaging; uncartoned \nClass I \nMeat; fresh; no plastic packaging; cartoned \nClass II \nMeat; fresh; plastic tray \nClass III \nMilk; any container; stored in solid plastic crates \nHigh-hazard(Group A unexpanded) \nMilk; paper containers, or plastic bottles or jars up \nto 19 L \nClass I \nSalt; bagged \nClass I \nSalt; cartoned \nClass II \nSnack foods (such as potato chips); plasticized \naluminum bags; cartoned \nHigh-hazard(Group A unexpanded) \nSyrup; wooden container \nClass II \nFurniture and \nbedding \nBox spring; standard (minimal plastic materials) \nClass III \nBox spring; wrapped in plastic cover \nClass IV \nFurniture and bedding; with foam cushioning \nHigh-hazard(Group A expanded) \nFurniture; metal (such as file cabinets or desks with \nminimal plastic trim);cartoned \nClass I \nFurniture; wood (such as doors, windows, cabinets); \nno plastic coverings orfoam cushioning \nClass III \nFurniture; wood; plastic coverings; nonexpanded \nplastic trim \nClass IV \nMattress; foam (in finished form) \nHigh-hazard(Group A expanded) \nPillows, foam rubber and foam plastics \nHigh-hazard(Group A expanded) \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1343 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFood products, \nnonfrozen \nButter (stick or whipped spread) or margarine (up to \n50-percent oil) \nClass III \nButter; whipped spread \nClass III \nDry foods (such as baked goods, candy, cereals, \ncheese, chocolate, cocoa,coffee, grains, granular \nsugar, nuts); bagged or cartoned \nClass III \nFoods (such as coffee, fish products, fruit, meat \nproducts, nuts, poultry);metal cans \nClass I \nFruits and vegetables (noncombustible semiliquid); \ncrushed; plastic containersup to 19 L \nClass I \nFruits and vegetables; fresh; wood spacers, \nnonplastic trays or containers \nClass I \nMargarine; over 50- and up to 80-percent oil \nHigh-hazard(Group A unexpanded) \nMeat; fresh; no plastic packaging; uncartoned \nClass I \nMeat; fresh; no plastic packaging; cartoned \nClass II \nMeat; fresh; plastic tray \nClass III \nMilk; any container; stored in solid plastic crates \nHigh-hazard(Group A unexpanded) \nMilk; paper containers, or plastic bottles or jars up \nto 19 L \nClass I \nSalt; bagged \nClass I \nSalt; cartoned \nClass II \nSnack foods (such as potato chips); plasticized \naluminum bags; cartoned \nHigh-hazard(Group A unexpanded) \nSyrup; wooden container \nClass II \nFurniture and \nbedding \nBox spring; standard (minimal plastic materials) \nClass III \nBox spring; wrapped in plastic cover \nClass IV \nFurniture and bedding; with foam cushioning \nHigh-hazard(Group A expanded) \nFurniture; metal (such as file cabinets or desks with \nminimal plastic trim);cartoned \nClass I \nFurniture; wood (such as doors, windows, cabinets); \nno plastic coverings orfoam cushioning \nClass III \nFurniture; wood; plastic coverings; nonexpanded \nplastic trim \nClass IV \nMattress; foam (in finished form) \nHigh-hazard(Group A expanded) \nPillows, foam rubber and foam plastics \nHigh-hazard(Group A expanded) \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 174,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1344 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nHousing materials and \nappliances \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; cartoned \nClass II \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; uncartoned \nClass I \nAppliances; no appreciable plastic exterior trim (interior \nof unit can haveappreciable plastic) \nClass III \nCarpet tiles; cartoned \nHigh-hazard(Group A unexpanded) \nFiberglass insulation; paper-backed rolls; bagged or \nunbagged \nClass IV \nFloor coverings; vinyl, stacked tiles \nClass IV \nFloor coverings; vinyl; rolled \nHigh-hazard(Group A unexpanded) \nGypsum board \nClass I \nHousing materials (such as sinks, countertops); \nnoncombustible,cartoned or crated \nClass II \nLight fixtures; nonplastic; cartoned \nClass II \nPaint; oil-based; friction-top metal containers; cartoned \nClass IV \nPaint; water-based (latex); friction-top metal containers; \ncartoned \nClass I \nPaper; asphalt; rolled, horizontal or vertical storage \nHigh-hazard \nRoofing shingles; asphalt-coated fiberglass \nClass III \nRoofing shingles; asphalt-impregnated felt \nClass IV \nMiscellaneous \nAmmunition; small arms and shotgun; cartoned \nClass IV \nCharcoal; mineral-spirit impregnated; bagged \nHigh-hazard(Group A expanded) \nCharcoal; standard (nonmineral-spirit impregnated); \nbagged \nClass III \nFertilizers; nitrates; bagged \nClass II \nFertilizers; phosphates; bagged \nClass I \nLeather hides; baled \nClass II \nLeather; finished products (such as shoes, jackets, gloves, \nbags, luggage, belts) \nClass III \nMotors; electric \nClass I \nPallets and flats that are idle; combustible \nHigh-hazard \nShock absorbers; metal dust cover \nClass II \nShock absorbers; plastic dust cover \nClass III \nSkis; wood \nClass III \nSkis; composite materials (such as plastic, fiberglass, \nfoam) \nClass IV \nTobacco products; cartoned \nClass III \nToys; stuffed; foam or synthetic \nHigh-hazard(Group A expanded) \nTransformer; dry or empty (in other words, void of oil) \nClass I \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1344 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nHousing materials and \nappliances \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; cartoned \nClass II \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; uncartoned \nClass I \nAppliances; no appreciable plastic exterior trim (interior \nof unit can haveappreciable plastic) \nClass III \nCarpet tiles; cartoned \nHigh-hazard(Group A unexpanded) \nFiberglass insulation; paper-backed rolls; bagged or \nunbagged \nClass IV \nFloor coverings; vinyl, stacked tiles \nClass IV \nFloor coverings; vinyl; rolled \nHigh-hazard(Group A unexpanded) \nGypsum board \nClass I \nHousing materials (such as sinks, countertops); \nnoncombustible,cartoned or crated \nClass II \nLight fixtures; nonplastic; cartoned \nClass II \nPaint; oil-based; friction-top metal containers; cartoned \nClass IV \nPaint; water-based (latex); friction-top metal containers; \ncartoned \nClass I \nPaper; asphalt; rolled, horizontal or vertical storage \nHigh-hazard \nRoofing shingles; asphalt-coated fiberglass \nClass III \nRoofing shingles; asphalt-impregnated felt \nClass IV \nMiscellaneous \nAmmunition; small arms and shotgun; cartoned \nClass IV \nCharcoal; mineral-spirit impregnated; bagged \nHigh-hazard(Group A expanded) \nCharcoal; standard (nonmineral-spirit impregnated); \nbagged \nClass III \nFertilizers; nitrates; bagged \nClass II \nFertilizers; phosphates; bagged \nClass I \nLeather hides; baled \nClass II \nLeather; finished products (such as shoes, jackets, gloves, \nbags, luggage, belts) \nClass III \nMotors; electric \nClass I \nPallets and flats that are idle; combustible \nHigh-hazard \nShock absorbers; metal dust cover \nClass II \nShock absorbers; plastic dust cover \nClass III \nSkis; wood \nClass III \nSkis; composite materials (such as plastic, fiberglass, \nfoam) \nClass IV \nTobacco products; cartoned \nClass III \nToys; stuffed; foam or synthetic \nHigh-hazard(Group A expanded) \nTransformer; dry or empty (in other words, void of oil) \nClass I \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 175,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1345 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nNoncombustible \nliquids \nLiquids or semiliquids; PET containers greater than 19 L having a \nnominalwall thickness greater than 6.25 mm \nClass IV \nLiquids or semiliquids; PET containers up to 19 L having a \nnominalwall thickness less than 6.25 mm \nClass I \nLiquids or semiliquids (such as crushed fruits and vegetables); plastic \ncontainersup to 19 L capacity \nClass I \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness greater than 6.25 mm High-hazard(Group A unexpanded) \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness up to 6.25 mm \nClass II \nLiquids; cardboard drink boxes, plastic coated, wax coated, and/or \naluminumlined; uncartoned or on corrugated carton trays with plastic \nsheeting \nClass I \nLiquids; cardboard drink boxes, plastic coated, wax coated, \nand/oraluminum lined; stored in plastic containers \nHigh-hazard(Group A unexpanded) \nLiquids; glass bottles or jars; cartoned \nClass I \nLiquids; less than 19 L plastic containers \nClass I \nLiquids; pharmaceuticals (nonflammable); glass bottles or jars; \ncartoned \nClass II \nLiquids; plastic bottles or jars; stored in open or solid plastic crates \nHigh-hazard(Group A unexpanded) \nPaper products \nBook signatures (paper part of book without hard cover) \nClass II \nCartons (such as cardboard flats); corrugated; partially assembled \nClass IV \nCartons (such as cardboard flats); corrugated; unassembled in neat \npiles \nClass III \nCartons; wax coated, single-walled corrugated \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; nonwax coated (such as books, cardboard \ngames,cartoned tissue products, magazines, newspapers, paper cups, \npaper plates,paper towels, plastic-coated paper food containers, \nstationary) \nClass III \nCellulosic paper products; wax coated (such as paper plates, cups); \nlooselypacked; cartoned \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; wax coated (such as paper plates, cups); \nnested;cartoned \nClass IV \nMatches; paper-type; cartoned \nClass IV \nMatches; wooden; cartoned \nHigh-hazard(Group A unexpanded) \nRolled; lightweight; in storage racks \nClass IV \nRolled; medium or heavyweight; in storage racks or onside \nClass III \nRolled; in horizontal storage or vertical storage that is banded \norprotected with an approved wrap \nClass III \nRolled; in vertical storage that is unbanded or not protected with an \napprovedwrap \nHigh-hazard \nTissue products; plastic wrapped; cartoned \nClass III \nTissue products; plastic wrapped; uncartoned \nHigh-hazard(Group A unexpanded) \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1345 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nNoncombustible \nliquids \nLiquids or semiliquids; PET containers greater than 19 L having a \nnominalwall thickness greater than 6.25 mm \nClass IV \nLiquids or semiliquids; PET containers up to 19 L having a \nnominalwall thickness less than 6.25 mm \nClass I \nLiquids or semiliquids (such as crushed fruits and vegetables); plastic \ncontainersup to 19 L capacity \nClass I \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness greater than 6.25 mm High-hazard(Group A unexpanded) \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness up to 6.25 mm \nClass II \nLiquids; cardboard drink boxes, plastic coated, wax coated, and/or \naluminumlined; uncartoned or on corrugated carton trays with plastic \nsheeting \nClass I \nLiquids; cardboard drink boxes, plastic coated, wax coated, \nand/oraluminum lined; stored in plastic containers \nHigh-hazard(Group A unexpanded) \nLiquids; glass bottles or jars; cartoned \nClass I \nLiquids; less than 19 L plastic containers \nClass I \nLiquids; pharmaceuticals (nonflammable); glass bottles or jars; \ncartoned \nClass II \nLiquids; plastic bottles or jars; stored in open or solid plastic crates \nHigh-hazard(Group A unexpanded) \nPaper products \nBook signatures (paper part of book without hard cover) \nClass II \nCartons (such as cardboard flats); corrugated; partially assembled \nClass IV \nCartons (such as cardboard flats); corrugated; unassembled in neat \npiles \nClass III \nCartons; wax coated, single-walled corrugated \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; nonwax coated (such as books, cardboard \ngames,cartoned tissue products, magazines, newspapers, paper cups, \npaper plates,paper towels, plastic-coated paper food containers, \nstationary) \nClass III \nCellulosic paper products; wax coated (such as paper plates, cups); \nlooselypacked; cartoned \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; wax coated (such as paper plates, cups); \nnested;cartoned \nClass IV \nMatches; paper-type; cartoned \nClass IV \nMatches; wooden; cartoned \nHigh-hazard(Group A unexpanded) \nRolled; lightweight; in storage racks \nClass IV \nRolled; medium or heavyweight; in storage racks or onside \nClass III \nRolled; in horizontal storage or vertical storage that is banded \norprotected with an approved wrap \nClass III \nRolled; in vertical storage that is unbanded or not protected with an \napprovedwrap \nHigh-hazard \nTissue products; plastic wrapped; cartoned \nClass III \nTissue products; plastic wrapped; uncartoned \nHigh-hazard(Group A unexpanded) \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 176,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1346 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nPlastic, rubber \nABS (Acrylonitrile-butadiene-styrene copolymer) \nHigh-hazard(Group A unexpanded) \nAcetal (polyformaldehyde) \nHigh-hazard(Group A unexpanded) \nAcrylic (polymethyl methacrylate) \nHigh-hazard(Group A unexpanded) \nAutomobile bumpers and dashboards \nHigh-hazard(Group A expanded) \nButyl rubber \nHigh-hazard(Group A unexpanded) \nCellulose acetate \nClass IV(Group B plastic) \nCellulose acetate butyrate \nHigh-hazard(Group A unexpanded) \nChloroprene rubber \nClass IV(Group B plastic) \nContainers; Nonexpanded plastic gridded or solid; collapsed or nestedwith no air spaces \nHigh-hazard(Group A unexpanded) \nECTFE (ethylene-chlorotrifluoro-ethylene copolymer) \nClass IV(Group B plastic) \nEPDM (ethylene-propylene rubber) \nHigh-hazard(Group A unexpanded) \nETFE (ethylene-tetrafluoroethylene copolymer) \nClass IV(Group B plastic) \nEthyl cellulose \nHigh-hazard(Group A unexpanded) \nFEP (fluorinated ethylene-propylene copolymer) \nClass IV(Group B plastic) \nFRP (fiberglass-reinforced polyester) \nHigh-hazard(Group A unexpanded) \nMelamine (melamine formaldehyde) \nClass III(Group C plastic) \nNitrile rubber (acrylonitrile-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nNylon (nylon 6, nylon 6/6) \nHigh-hazard(Group A unexpanded) \nPCTFE (polychlorotrifluoroethylene) \nClass III(Group C plastic) \nPET (Polyethylene terephthalate-thermoplastic polyester) \nHigh-hazard(Group A unexpanded) \nPhenolic \nClass III(Group C plastic) \nPlastics; stored in fully closed and solid (no openings) metal containers \nClass I \nPolybutadiene \nHigh-hazard(Group A unexpanded) \nPolycarbonate \nHigh-hazard(Group A unexpanded) \nPolyester elastomer \nHigh-hazard(Group A unexpanded) \nPolyethylene \nHigh-hazard(Group A unexpanded) \nPolypropylene \nHigh-hazard(Group A unexpanded) \nPolystyrene; foam products (such as plates, cups) \nHigh-hazard(Group A expanded) \nPolystyrene; rigid products \nHigh-hazard(Group A unexpanded) \nPolyurethane \nHigh-hazard(Group A expanded) \nPTFE (polytetrafluoroethylene) \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content 20 percent or less \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content greater than20 percent \nHigh-hazard(Group A unexpanded) \nPVC resins; bagged \nClass III(Group C plastic) \nPVDC (polyvinylidene chloride) \nClass III(Group C plastic) \nPVDF (polyvinylidene fluoride) \nClass III(Group C plastic) \nPVF (polyvinyl fluoride) \nHigh-hazard(Group A unexpanded) \nPyroxylin \nHigh-hazard \nRubber; natural in blocks; cartoned \nHigh-hazard(Group A unexpanded) \nRubber; natural; expanded \nHigh-hazard(Group A expanded) \nRubber; natural; Nonexpanded \nHigh-hazard(Group A unexpanded) \nRubber; synthetic (santoprene) \nHigh-hazard(Group A unexpanded) \nRubber tires \nHigh-hazard \nSAN (styrene acrylonitrile) \nHigh-hazard(Group A unexpanded) \nSBR (styrene-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nSilicone rubber \nClass IV(Group B plastic) \nUrea (urea formaldehyde) \nClass III(Group C plastic) \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1346 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nPlastic, rubber \nABS (Acrylonitrile-butadiene-styrene copolymer) \nHigh-hazard(Group A unexpanded) \nAcetal (polyformaldehyde) \nHigh-hazard(Group A unexpanded) \nAcrylic (polymethyl methacrylate) \nHigh-hazard(Group A unexpanded) \nAutomobile bumpers and dashboards \nHigh-hazard(Group A expanded) \nButyl rubber \nHigh-hazard(Group A unexpanded) \nCellulose acetate \nClass IV(Group B plastic) \nCellulose acetate butyrate \nHigh-hazard(Group A unexpanded) \nChloroprene rubber \nClass IV(Group B plastic) \nContainers; Nonexpanded plastic gridded or solid; collapsed or nestedwith no air spaces \nHigh-hazard(Group A unexpanded) \nECTFE (ethylene-chlorotrifluoro-ethylene copolymer) \nClass IV(Group B plastic) \nEPDM (ethylene-propylene rubber) \nHigh-hazard(Group A unexpanded) \nETFE (ethylene-tetrafluoroethylene copolymer) \nClass IV(Group B plastic) \nEthyl cellulose \nHigh-hazard(Group A unexpanded) \nFEP (fluorinated ethylene-propylene copolymer) \nClass IV(Group B plastic) \nFRP (fiberglass-reinforced polyester) \nHigh-hazard(Group A unexpanded) \nMelamine (melamine formaldehyde) \nClass III(Group C plastic) \nNitrile rubber (acrylonitrile-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nNylon (nylon 6, nylon 6/6) \nHigh-hazard(Group A unexpanded) \nPCTFE (polychlorotrifluoroethylene) \nClass III(Group C plastic) \nPET (Polyethylene terephthalate-thermoplastic polyester) \nHigh-hazard(Group A unexpanded) \nPhenolic \nClass III(Group C plastic) \nPlastics; stored in fully closed and solid (no openings) metal containers \nClass I \nPolybutadiene \nHigh-hazard(Group A unexpanded) \nPolycarbonate \nHigh-hazard(Group A unexpanded) \nPolyester elastomer \nHigh-hazard(Group A unexpanded) \nPolyethylene \nHigh-hazard(Group A unexpanded) \nPolypropylene \nHigh-hazard(Group A unexpanded) \nPolystyrene; foam products (such as plates, cups) \nHigh-hazard(Group A expanded) \nPolystyrene; rigid products \nHigh-hazard(Group A unexpanded) \nPolyurethane \nHigh-hazard(Group A expanded) \nPTFE (polytetrafluoroethylene) \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content 20 percent or less \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content greater than20 percent \nHigh-hazard(Group A unexpanded) \nPVC resins; bagged \nClass III(Group C plastic) \nPVDC (polyvinylidene chloride) \nClass III(Group C plastic) \nPVDF (polyvinylidene fluoride) \nClass III(Group C plastic) \nPVF (polyvinyl fluoride) \nHigh-hazard(Group A unexpanded) \nPyroxylin \nHigh-hazard \nRubber; natural in blocks; cartoned \nHigh-hazard(Group A unexpanded) \nRubber; natural; expanded \nHigh-hazard(Group A expanded) \nRubber; natural; Nonexpanded \nHigh-hazard(Group A unexpanded) \nRubber; synthetic (santoprene) \nHigh-hazard(Group A unexpanded) \nRubber tires \nHigh-hazard \nSAN (styrene acrylonitrile) \nHigh-hazard(Group A unexpanded) \nSBR (styrene-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nSilicone rubber \nClass IV(Group B plastic) \nUrea (urea formaldehyde) \nClass III(Group C plastic) \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 177,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1347 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPlastic containers \nBottles or jars greater than 3.8 L containing noncombustible \nsolids \nHigh-hazard(Group A unexpanded) \nBottles or jars up to 3.8 L containing noncombustible solids \nHigh-hazard(Group A unexpanded) \nPowders, pills \nPharmaceutical pills; glass bottles or jars; cartoned \nClass II \nPharmaceuticals pills; plastic bottles or jars; cartoned \nClass IV \nPolyvinyl alcohol (PVA) resins; bagged \nClass IV \nPowders; combustible (ordinary—such as sugar or flour); \nfree-flowing;bagged \nClass II \nPowders; noncombustible free-flowing powdered or granular \nmaterials(such as cement, calcium chloride, clay, iron oxide, \nsodium chloride,sodium silicate); bagged \nClass I \nPowders; noncombustible; glass bottles or jars; cartoned \nClass I \nPowders; noncombustible; PET bottles or jars \nClass II \nPowders; noncombustible; plastic (other than PET) bottles or \njars;uncartoned \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars greater than \n3.8 L capacity \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars up to 3.8 L \ncapacity;cartoned \nClass IV \nTextile materials \nand products \nCloth; natural fibers; baled \nClass III \nCloth; synthetic cloth \nClass IV \nClothing; natural fibers (such as wool, cotton) and viscose \nClass III \nCotton; cartoned \nClass III \nDiapers; cotton or linen \nClass III \nDiapers; plastic or nonwoven fabric; cartoned \nClass IV \nDiapers; plastic or nonwoven fabric; plastic-wrapped; \nuncartoned \nHigh-hazard(Group A unexpanded) \nFabric; rayon and nylon \nClass IV \nFabric; synthetic (except rayon and nylon); greater than 50/50 \nblend \nHigh-hazard(Group A unexpanded) \nFabric; synthetic (except rayon and nylon); up to 50/50 blend \nClass III \nFabric; vinyl-coated (such as tablecloth); cartoned \nHigh-hazard(Group A unexpanded) \nFibers; rayon and nylon; baled \nClass IV \nFibers; synthetic (except rayon and nylon); baled \nHigh-hazard(Group A unexpanded) \nThread or yarn; rayon and nylon; wood or paper spools \nClass IV \nThread or yarn; rayon or nylon; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; paper or wood spools \nClass IV \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;wood or paper spools \nClass III \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1347 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPlastic containers \nBottles or jars greater than 3.8 L containing noncombustible \nsolids \nHigh-hazard(Group A unexpanded) \nBottles or jars up to 3.8 L containing noncombustible solids \nHigh-hazard(Group A unexpanded) \nPowders, pills \nPharmaceutical pills; glass bottles or jars; cartoned \nClass II \nPharmaceuticals pills; plastic bottles or jars; cartoned \nClass IV \nPolyvinyl alcohol (PVA) resins; bagged \nClass IV \nPowders; combustible (ordinary—such as sugar or flour); \nfree-flowing;bagged \nClass II \nPowders; noncombustible free-flowing powdered or granular \nmaterials(such as cement, calcium chloride, clay, iron oxide, \nsodium chloride,sodium silicate); bagged \nClass I \nPowders; noncombustible; glass bottles or jars; cartoned \nClass I \nPowders; noncombustible; PET bottles or jars \nClass II \nPowders; noncombustible; plastic (other than PET) bottles or \njars;uncartoned \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars greater than \n3.8 L capacity \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars up to 3.8 L \ncapacity;cartoned \nClass IV \nTextile materials \nand products \nCloth; natural fibers; baled \nClass III \nCloth; synthetic cloth \nClass IV \nClothing; natural fibers (such as wool, cotton) and viscose \nClass III \nCotton; cartoned \nClass III \nDiapers; cotton or linen \nClass III \nDiapers; plastic or nonwoven fabric; cartoned \nClass IV \nDiapers; plastic or nonwoven fabric; plastic-wrapped; \nuncartoned \nHigh-hazard(Group A unexpanded) \nFabric; rayon and nylon \nClass IV \nFabric; synthetic (except rayon and nylon); greater than 50/50 \nblend \nHigh-hazard(Group A unexpanded) \nFabric; synthetic (except rayon and nylon); up to 50/50 blend \nClass III \nFabric; vinyl-coated (such as tablecloth); cartoned \nHigh-hazard(Group A unexpanded) \nFibers; rayon and nylon; baled \nClass IV \nFibers; synthetic (except rayon and nylon); baled \nHigh-hazard(Group A unexpanded) \nThread or yarn; rayon and nylon; wood or paper spools \nClass IV \nThread or yarn; rayon or nylon; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; paper or wood spools \nClass IV \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;wood or paper spools \nClass III \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 178,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1348 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nWax products \nCandles \nHigh-hazard(Group A expanded) \nParaffin or petroleum wax; blocks \nHigh-hazard(Group A expanded) \nWire, cable, spools \nSpools; plastic; empty \nHigh-hazard(Group A unexpanded) \nSpools; wood; empty \nClass III \nWire or cable; PVC insulated; metal or wood spools \nClass II \nWire or cable; PVC insulated; plastic spools \nClass IV \nWire; bare; metal spools; uncartoned \nClass I \nWire; bare; metal spools; cartoned \nClass II \nWire; bare; plastic spools; cartoned \nClass IV \nWire; bare; plastic spools; uncartoned \nHigh-hazard(Group A unexpanded) \nWire; bare; wood or cardboard spools \nClass II \nWood products \nWood patterns \nClass IV \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); bundled \nsolid blocks \nClass II \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); unbundled \nor nonsolid blocks \nClass III \nWood products (such as toothpicks, clothespins and hangers) \nClass III \n \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1348 \n \nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nWax products \nCandles \nHigh-hazard(Group A expanded) \nParaffin or petroleum wax; blocks \nHigh-hazard(Group A expanded) \nWire, cable, spools \nSpools; plastic; empty \nHigh-hazard(Group A unexpanded) \nSpools; wood; empty \nClass III \nWire or cable; PVC insulated; metal or wood spools \nClass II \nWire or cable; PVC insulated; plastic spools \nClass IV \nWire; bare; metal spools; uncartoned \nClass I \nWire; bare; metal spools; cartoned \nClass II \nWire; bare; plastic spools; cartoned \nClass IV \nWire; bare; plastic spools; uncartoned \nHigh-hazard(Group A unexpanded) \nWire; bare; wood or cardboard spools \nClass II \nWood products \nWood patterns \nClass IV \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); bundled \nsolid blocks \nClass II \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); unbundled \nor nonsolid blocks \nClass III \nWood products (such as toothpicks, clothespins and hangers) \nClass III \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 179,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1349 \n \nTABLE 3206.2 \nGENERAL FIRE PROTECTION AND LIFE SAFETY REQUIREMENTS \nCOMMODIT\nY \nCLASS \nSIZE OF HIGH-\nPILED \nSTORAGE \nAREAa  \n(m2) \n(see Sections \n3206.2 and \n3206.4) \nALL STORAGE AREAS \n(See Sections 3206, 3207 and 3208)b \nSOLID-PILED STORAGE, SHELF \nSTORAGE ANDPALLETIZED \nSTORAGE \n(see Section 3207.3) \nAutomatic fire-\nextinguishing \nsystem \n(see Section \n3206.4) \nFire detection\nsystem \n(see Section \n3206.5) \nBuilding \naccess \n(see Section \n3206.6) \nSmoke and \nheat removal \n(see Section \n3206.8) \nMaximum \npile \ndimensionc \n(m) \nMaximum \npermissible \nstorage \nheightd \n(m) \nMaximum \npile volume \n(m3) \nI-IV \n0-46.5\nNot Requireda\nNot Required\nNot Required\nNot Required\nNot Required Not Required Not Required \n46.6-232 \nNot Requireda\nYesg\nNot Required\nNot Required\n30\n12\n2831 \n233-1,114 \nOpen to the public \nYes \nNot Required Not Required \nNot Required \n30 \n12 \n11,328 \n233-1,114 \nNot open to the \npublic (Option 1)\nYes \nNot Required Not Requirede \nNot Required \n30 \n12 \n11,328 \n232-1,114 \nNot open to the \npublic (Option 2)\nNot Requireda \nYes \nYes \nYesh,i \n30 \n9e \n5,663 \n1,115-1,858 \nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\n1,859-46,450\nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\nGreater than \n46,450f\nYes \nNot Required \nYes \nYesh,i \n30 \n12 \n11,328 \nHigh \nhazard \n0-46.5 \nNot Requireda Not Required Not Requirede Not Required \n15 \nNot Required \nNot \nRequired \n46.6-232 \nOpen to the public \nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 1)\nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 2)\nNot Requireda \nYesg \nYes \nYesh,i \n15 \n6 \n1416 \n233-27,870\nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124 \nGreater than 27870 \nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124\na.Where automatic sprinklers are required for reasons other than those in Chapter 32, the portion of the sprinkler system \nprotecting the high-piled storage area shall be designed and installed in accordance with Sections 3207 and 3208. \nb.For aisles, see Section 3206.10. \nc.Piles shall be separated by aisles complying with Section 3206.10. \nd.For storage in excess of the height indicated, special fire protection shall be provided in accordance with Note f where \nrequired by the Fire official. See Chapters 51 and 57 for special limitations for aerosols and flammable and combustible \nliquids, respectively. \ne.For storage exceeding 9 m in height, Option 1 shall be used. \nf.Special fire protection provisions including, but not limited to, fire protection of exposed steel columns; increased \nsprinkler density; additional in-rack sprinklers, without associated reductions in ceiling sprinkler density; or fire \ndepartment  hose connections shall be provided where required by the Fire official. \ng.Not required where an automatic fire-extinguishing system is designed and installed to protect the high-piled storage area \nin accordance with Sections 3207 and 3208. \nh.Not required where storage areas are protected by either early suppression fast response (ESFR) sprinkler systems or \ncontrol mode special application sprinklers with a response time index of 50 (meters-seconds)1/2or less that are listed to \ncontrol a fire in the stored commodities with 12 or fewer sprinklers, installed in accordance with NFPA 13. \ni.Not required in frozen food warehouses used solely for storage of Class I and II commodities where protected by an \napproved automatic sprinkler system. \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1349 \n \nTABLE 3206.2 \nGENERAL FIRE PROTECTION AND LIFE SAFETY REQUIREMENTS \nCOMMODIT\nY \nCLASS \nSIZE OF HIGH-\nPILED \nSTORAGE \nAREAa  \n(m2) \n(see Sections \n3206.2 and \n3206.4) \nALL STORAGE AREAS \n(See Sections 3206, 3207 and 3208)b \nSOLID-PILED STORAGE, SHELF \nSTORAGE ANDPALLETIZED \nSTORAGE \n(see Section 3207.3) \nAutomatic fire-\nextinguishing \nsystem \n(see Section \n3206.4) \nFire detection\nsystem \n(see Section \n3206.5) \nBuilding \naccess \n(see Section \n3206.6) \nSmoke and \nheat removal \n(see Section \n3206.8) \nMaximum \npile \ndimensionc \n(m) \nMaximum \npermissible \nstorage \nheightd \n(m) \nMaximum \npile volume \n(m3) \nI-IV \n0-46.5\nNot Requireda\nNot Required\nNot Required\nNot Required\nNot Required Not Required Not Required \n46.6-232 \nNot Requireda\nYesg\nNot Required\nNot Required\n30\n12\n2831 \n233-1,114 \nOpen to the public \nYes \nNot Required Not Required \nNot Required \n30 \n12 \n11,328 \n233-1,114 \nNot open to the \npublic (Option 1)\nYes \nNot Required Not Requirede \nNot Required \n30 \n12 \n11,328 \n232-1,114 \nNot open to the \npublic (Option 2)\nNot Requireda \nYes \nYes \nYesh,i \n30 \n9e \n5,663 \n1,115-1,858 \nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\n1,859-46,450\nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\nGreater than \n46,450f\nYes \nNot Required \nYes \nYesh,i \n30 \n12 \n11,328 \nHigh \nhazard \n0-46.5 \nNot Requireda Not Required Not Requirede Not Required \n15 \nNot Required \nNot \nRequired \n46.6-232 \nOpen to the public \nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 1)\nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 2)\nNot Requireda \nYesg \nYes \nYesh,i \n15 \n6 \n1416 \n233-27,870\nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124 \nGreater than 27870 \nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124\na.Where automatic sprinklers are required for reasons other than those in Chapter 32, the portion of the sprinkler system \nprotecting the high-piled storage area shall be designed and installed in accordance with Sections 3207 and 3208. \nb.For aisles, see Section 3206.10. \nc.Piles shall be separated by aisles complying with Section 3206.10. \nd.For storage in excess of the height indicated, special fire protection shall be provided in accordance with Note f where \nrequired by the Fire official. See Chapters 51 and 57 for special limitations for aerosols and flammable and combustible \nliquids, respectively. \ne.For storage exceeding 9 m in height, Option 1 shall be used. \nf.Special fire protection provisions including, but not limited to, fire protection of exposed steel columns; increased \nsprinkler density; additional in-rack sprinklers, without associated reductions in ceiling sprinkler density; or fire \ndepartment  hose connections shall be provided where required by the Fire official. \ng.Not required where an automatic fire-extinguishing system is designed and installed to protect the high-piled storage area \nin accordance with Sections 3207 and 3208. \nh.Not required where storage areas are protected by either early suppression fast response (ESFR) sprinkler systems or \ncontrol mode special application sprinklers with a response time index of 50 (meters-seconds)1/2or less that are listed to \ncontrol a fire in the stored commodities with 12 or fewer sprinklers, installed in accordance with NFPA 13. \ni.Not required in frozen food warehouses used solely for storage of Class I and II commodities where protected by an \napproved automatic sprinkler system. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 180,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1350 \n \nTABLE 3208.3 \nREQUIRED FLUE SPACES FOR RACK STORAGE \nRACK \nCONFIGURATION \nFLUE DESIGN \nAUTOMATIC SPRINKLER PROTECTION \nSprinklers at the ceiling with or \nwithout minimumin-rack \nsprinklers \nIn-rack \nsprinklers \natevery tier \nStorage height \n≤ 7.5 m \nStorage height \n> 7.5 m \nAny height \nSingle-row rack \nTransverse \nflue space \nSizeb \n75 mm \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \nDouble-row rack \n(Option 1) \nTransverse \nflue space \nSizeb \n150 mma \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \n150 mm \nNot required \nDouble-row rack \n(Option 2) \nTransverse \nflue space \nSizeb \n75 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \n150 mm \nNot required \nNot required \nMultiple-row rack \nTransverse \nflue space \nSizeb \n150 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \na. \n75 mm transverse flue spaces shall be provided not less than every 3 m where ESFR sprinkler protection is provided. \nb. Random variations are allowed, provided that the configuration does not obstruct water penetration \n \nLow Fire Hazard \nClass I \nEssentially noncombustible products on noncombustible pallets \nHigh Fire Hazard \nClass II \nEssentially Class I products on wood pallets or crates \nClass III \nEssentially wood, paper and fiber products and Group C plastics (limited Class A and B plastics) \nClass IV \nEssentially Class I, II or III containing significant Group A plastics (unlimited Class B plastics and free-\nflowing Group A plastics) \nHigh Hazard \n— \nEssentially present fire hazard beyond Class I, II, III or IV \n \nCommentary FIGURE 3203.1 \nCLASSIFICATION LEVELS \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1350 \n \nTABLE 3208.3 \nREQUIRED FLUE SPACES FOR RACK STORAGE \nRACK \nCONFIGURATION \nFLUE DESIGN \nAUTOMATIC SPRINKLER PROTECTION \nSprinklers at the ceiling with or \nwithout minimumin-rack \nsprinklers \nIn-rack \nsprinklers \natevery tier \nStorage height \n≤ 7.5 m \nStorage height \n> 7.5 m \nAny height \nSingle-row rack \nTransverse \nflue space \nSizeb \n75 mm \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \nDouble-row rack \n(Option 1) \nTransverse \nflue space \nSizeb \n150 mma \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \n150 mm \nNot required \nDouble-row rack \n(Option 2) \nTransverse \nflue space \nSizeb \n75 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \n150 mm \nNot required \nNot required \nMultiple-row rack \nTransverse \nflue space \nSizeb \n150 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \na. \n75 mm transverse flue spaces shall be provided not less than every 3 m where ESFR sprinkler protection is provided. \nb. Random variations are allowed, provided that the configuration does not obstruct water penetration \n \nLow Fire Hazard \nClass I \nEssentially noncombustible products on noncombustible pallets \nHigh Fire Hazard \nClass II \nEssentially Class I products on wood pallets or crates \nClass III \nEssentially wood, paper and fiber products and Group C plastics (limited Class A and B plastics) \nClass IV \nEssentially Class I, II or III containing significant Group A plastics (unlimited Class B plastics and free-\nflowing Group A plastics) \nHigh Hazard \n— \nEssentially present fire hazard beyond Class I, II, III or IV \n \nCommentary FIGURE 3203.1 \nCLASSIFICATION LEVELS \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 181,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1351 \n \n \nCommentary FIGURE 3203.9(1) \nEVALUATION OF CARTONED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na. This figure is used to determine the commodity classification of a mixed commodity with Group A plastics in a package, \ncarton or crate. \nb. The following is an example of how to apply Figure 3203.9(1): A pallet load consists of a Class III commodity in \ncardboard boxes with components of unexpanded Group A plastic and packing material of expanded Group A plastic. \nUsing Equation 32-1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of \nexpanded Group A plastic is 15 percent. This commodity is classified as a Class IV commodity. If the volume of the \nexpanded Group A plastic is increased to 20 percent, the classification changes to a high-hazard (Group A unexpanded) \ncommodity. Where the load is stored on a plastic pallet, the requirements in Section 3203.10 also apply. \n \n \nCommentary FIGURE 3203.9(2) \nEVALUATION OF EXPOSED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na.This figure is used to determine the commodity classification of a mixed commodity with Group A plastics where the \nproducts are exposed. \nb.The following is an example of how to apply Figure 3203.9(2): A pallet load consists of an exposed Class III commodity \nwith components of unexpanded Group A plastic and packing material of expanded Group A plastic. Using Equation 32-\n1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of expanded Group A plastic \nis 6 percent. This commodity is classified as a high-hazard (Group A unexpanded) commodity. Where the load is stored \non a plastic pallet, the requirements in Section 3203.10 also apply. \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1351 \n \n \nCommentary FIGURE 3203.9(1) \nEVALUATION OF CARTONED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na. This figure is used to determine the commodity classification of a mixed commodity with Group A plastics in a package, \ncarton or crate. \nb. The following is an example of how to apply Figure 3203.9(1): A pallet load consists of a Class III commodity in \ncardboard boxes with components of unexpanded Group A plastic and packing material of expanded Group A plastic. \nUsing Equation 32-1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of \nexpanded Group A plastic is 15 percent. This commodity is classified as a Class IV commodity. If the volume of the \nexpanded Group A plastic is increased to 20 percent, the classification changes to a high-hazard (Group A unexpanded) \ncommodity. Where the load is stored on a plastic pallet, the requirements in Section 3203.10 also apply. \n \n \nCommentary FIGURE 3203.9(2) \nEVALUATION OF EXPOSED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na.This figure is used to determine the commodity classification of a mixed commodity with Group A plastics where the \nproducts are exposed. \nb.The following is an example of how to apply Figure 3203.9(2): A pallet load consists of an exposed Class III commodity \nwith components of unexpanded Group A plastic and packing material of expanded Group A plastic. Using Equation 32-\n1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of expanded Group A plastic \nis 6 percent. This commodity is classified as a high-hazard (Group A unexpanded) commodity. Where the load is stored \non a plastic pallet, the requirements in Section 3203.10 also apply. \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 182,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1352 \n \n \nCommentary FIGURE 3204.2 \nHIGHER HAZARD STORAGE ALLOWANCE \n \n \nCommentary FIGURE 3205.8 \nSPRINKLER PENETRATION \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1352 \n \n \nCommentary FIGURE 3204.2 \nHIGHER HAZARD STORAGE ALLOWANCE \n \n \nCommentary FIGURE 3205.8 \nSPRINKLER PENETRATION \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 183,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1353 \n \n \n \nCommentary Figure 3206.2.1(1) \nEXTENT OF PROTECTION \n \n \nCommentary FIGURE 3206.2.1(2) \nEXTENT OF PROTECTION INCLUDING AISLES \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1353 \n \n \n \nCommentary Figure 3206.2.1(1) \nEXTENT OF PROTECTION \n \n \nCommentary FIGURE 3206.2.1(2) \nEXTENT OF PROTECTION INCLUDING AISLES \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 184,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1354 \n \n \n \nCommentary Figure 3206.7.5 \nREQUIRED ACCESS DOORS \n \n \n \nCommentary Figure 3206.10.2 \nRACK STORAGE (DOUBLE ROW) \n \n37.5 m\n37.5 m\n37.5 m\n37.5 m\n(2306.9)\n(2306.9)\n2 m ( Section 3206.10.2)\nClear width \n(Section 3206.10.1)\n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1354 \n \n \n \nCommentary Figure 3206.7.5 \nREQUIRED ACCESS DOORS \n \n \n \nCommentary Figure 3206.10.2 \nRACK STORAGE (DOUBLE ROW) \n \n37.5 m\n37.5 m\n37.5 m\n37.5 m\n(2306.9)\n(2306.9)\n2 m ( Section 3206.10.2)\nClear width \n(Section 3206.10.1)\n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 185,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1355 \n \n \nCommentary FIGURE 3206.9(2) \nHIGH-PILED STORAGE AREA \n \n \nCommentary FIGURE 3206.9(3) \nHIGH-PILED STORAGE AREA (ALONG WALLS) \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1355 \n \n \nCommentary FIGURE 3206.9(2) \nHIGH-PILED STORAGE AREA \n \n \nCommentary FIGURE 3206.9(3) \nHIGH-PILED STORAGE AREA (ALONG WALLS) \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 186,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1356 \n \n \n \n \nCommentary FIGURE 3206.9.1 \nCROSS AISLES \n \n \n \nCommentary FIGURE 3207.1(1) \nPALLETIZED STORAGE ARRAY \n(COMMODITY CONFIGURED WITH FLUE SPACES) \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1356 \n \n \n \n \nCommentary FIGURE 3206.9.1 \nCROSS AISLES \n \n \n \nCommentary FIGURE 3207.1(1) \nPALLETIZED STORAGE ARRAY \n(COMMODITY CONFIGURED WITH FLUE SPACES) \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 187,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1357 \n \n \n \nCommentary FIGURE 3207.1(2) \nENCAPSULATED COMMODITY \n \n \n \nCommentary FIGURE 3207.1(3) \nENCAPSULATED COMMODITY \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1357 \n \n \n \nCommentary FIGURE 3207.1(2) \nENCAPSULATED COMMODITY \n \n \n \nCommentary FIGURE 3207.1(3) \nENCAPSULATED COMMODITY \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 188,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1358 \n \n \n \nCommentary FIGURE 3208.1 \nTYPICAL RACK SYSTEM \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1358 \n \n \n \nCommentary FIGURE 3208.1 \nTYPICAL RACK SYSTEM \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 189,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1359 \n \n \nCommentary FIGURE 3208.2.2 \nDOUBLE-ROW RACKS WITH SOLID SHELVES \n \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1359 \n \n \nCommentary FIGURE 3208.2.2 \nDOUBLE-ROW RACKS WITH SOLID SHELVES \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 190,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1360 \n \n \nCommentary FIGURE 3208.3(1) \nFLUE SPACES (OPTION 1 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT) \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1360 \n \n \nCommentary FIGURE 3208.3(1) \nFLUE SPACES (OPTION 1 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT) \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 191,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1361 \n \n \nCommentary FIGURE 3208.3(2) \nFLUE SPACES (OPTION 2 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT) \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1361 \n \n \nCommentary FIGURE 3208.3(2) \nFLUE SPACES (OPTION 2 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT) \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 192,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1362 \n \n \n \n \nCommentary FIGURE 3208.3(3) \nFLUE SPACES GREATER THAN 7.5 m IN STORAGE HEIGHT \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1362 \n \n \n \n \nCommentary FIGURE 3208.3(3) \nFLUE SPACES GREATER THAN 7.5 m IN STORAGE HEIGHT \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 193,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1363 \n \n \nCommentary FIGURE 3208.3(4) \nVERTICAL ALIGNMENT OF FLUE SPACES \n \n \n \nCommentary FIGURE 3208.3.1 \nFLUE SPACE PROTECTION EXAMPLE \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1363 \n \n \nCommentary FIGURE 3208.3(4) \nVERTICAL ALIGNMENT OF FLUE SPACES \n \n \n \nCommentary FIGURE 3208.3.1 \nFLUE SPACE PROTECTION EXAMPLE \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 194,
      "text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1364 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1364 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "page": 195,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1365 \n \n—FIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION \n❖ \nGeneral Comments \n \nThis chapter outlines general fire safety \nprecautions \nfor \nall \nstructures \nand \nall \noccupancies \nduring \nconstruction \nand \ndemolition operations. In general, these \nrequirements seek to maintain required fire \nprotection, limit fire spread, establish the \nappropriate operation of equipment and \npromote prompt response to fire emergencies. \n \nThere are 18 sections in Chapter 33. Section \n3301 gives the general scope of the chapter \nand provides the basis for enforcement of its \nprovisions. Section 3302 provides information \non the definitions of terms specifically relevant \nto the chapter. Section 3303 focuses on the \nresponsibilities \nof \nowners, including \nthe \ndesignation of a site safety director and a site \nsafety plan. The listing, arrangement, fueling \nand \nsupervision \nof \ntemporary \nheating \nequipment is described in Section 3304. \nSection 3305 deals with precautions against \nfire that involve the control of smoking, waste \ndisposal, open burning, spontaneous ignition \nand temporary electrical wiring. Section 3305 \nspecifically addresses fire watch requirements. \nThe storage, handling and classification of \nflammable and combustible liquids, flammable \ngases and explosive materials are addressed \nin Sections 3306, 3307, 3308, respectively. \nPortable generators, which are quite common \nat construction sites, are addressed in Section \n3309. \n \nSection 3310 \nregulates the need for \nemergency notification means. Access for \nfire fighting is discussed in Section 3311. \nEscape by on-site personnel is covered \nunder means of egress in Section 3312. The \nprovision and maintenance of specific fire \nprotection devices such as standpipes, \nautomatic sprinkler systems and portable \nfire extinguishers are explained in Sections \n3314, 3315 and 3316, respectively. The \nneed to regulate heat sources, such as \ninternal combustion engines and fuelfired \nasphalt and tar kettles, is addressed in \nSections 3317 and 3318. \n❖ \nPurpose \n \nThis chapter contains requirements that are \nintended to safeguard people from injury or \nillness and protect property from damage \nduring \nthe \nconstruction \nor \ndemolition \nprocesses. \nSECTION 3301  GENERAL \n3301.1 Scope. This chapter shall apply to \nstructures in the course of construction, alteration \nor demolition, including those in underground \nlocations. Compliance with NFPA 241 is required \nfor items not specifically addressed herein. \n❖ \nBuildings are most vulnerable to fire when \nundergoing \nconstruction, \ndemolition \nor \nalteration. Special measures are required to \neither minimize the potential for a fire or aid in \nfire \ncontrol \nand \nsuppression. \nThese \nrequirements amplify those of other sections of \nthe code and prescribe maintenance of \nadequate means of egress and on-site \nincipient fire-fighting equipment. Temporary \nheating appliances are regulated to prevent \nignition of combustible debris and structural \nelements. \nFire \napparatus \naccess \nand \nmaintenance of standpipes are also addressed \n[see also Chapter 33 of SBC 201, NFPA 241 \nand the NFPA Fire Protection Handbook]. Note \nthat, in accordance with Section 102.7.2 of the \ncode, where both Chapter 33 of the code and \nNFPA 241 regulate a topic, the provisions of \nthe code take precedence. \n3301.2 Purpose. This chapter prescribes minimum \nsafeguards \nfor \nconstruction, \nalteration \nand \ndemolition operations to provide reasonable safety \nto life and property from fire during such \noperations. \n❖ \nThis chapter is intended to regulate access by \nthe responding fire department  , fire protection \nsystems, operations and maintenance of \nstructures for precautions against fire and \nspread \nof \nfire \nduring \nconstruction \nand \ndemolition. \nSECTION 3302 DEFINITIONS \n3302.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein. \n❖ \nThis section directs the code user to Chapter 2 \nfor the proper application of the terms used in \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1365 \n \n—FIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION",
      "commentary": "General Comments \n \nThis chapter outlines general fire safety \nprecautions \nfor \nall \nstructures \nand \nall \noccupancies \nduring \nconstruction \nand \ndemolition operations. In general, these \nrequirements seek to maintain required fire \nprotection, limit fire spread, establish the \nappropriate operation of equipment and \npromote prompt response to fire emergencies. \n \nThere are 18 sections in Chapter 33. Section \n3301 gives the general scope of the chapter \nand provides the basis for enforcement of its \nprovisions. Section 3302 provides information \non the definitions of terms specifically relevant \nto the chapter. Section 3303 focuses on the \nresponsibilities \nof \nowners, including \nthe \ndesignation of a site safety director and a site \nsafety plan. The listing, arrangement, fueling \nand \nsupervision \nof \ntemporary \nheating \nequipment is described in Section 3304. \nSection 3305 deals with precautions against \nfire that involve the control of smoking, waste \ndisposal, open burning, spontaneous ignition \nand temporary electrical wiring. Section 3305 \nspecifically addresses fire watch requirements. \nThe storage, handling and classification of \nflammable and combustible liquids, flammable \ngases and explosive materials are addressed \nin Sections 3306, 3307, 3308, respectively. \nPortable generators, which are quite common \nat construction sites, are addressed in Section \n3309. \n \nSection 3310 \nregulates the need for \nemergency notification means. Access for \nfire fighting is discussed in Section 3311. \nEscape by on-site personnel is covered \nunder means of egress in Section 3312. The \nprovision and maintenance of specific fire \nprotection devices such as standpipes, \nautomatic sprinkler systems and portable \nfire extinguishers are explained in Sections \n3314, 3315 and 3316, respectively. The \nneed to regulate heat sources, such as \ninternal combustion engines and fuelfired \nasphalt and tar kettles, is addressed in \nSections 3317 and 3318.\n\n❖ Purpose \n \nThis chapter contains requirements that are \nintended to safeguard people from injury or \nillness and protect property from damage \nduring \nthe \nconstruction \nor \ndemolition \nprocesses. \nSECTION 3301  GENERAL \n3301.1 Scope. This chapter shall apply to \nstructures in the course of construction, alteration \nor demolition, including those in underground \nlocations. Compliance with NFPA 241 is required \nfor items not specifically addressed herein.\n\n❖ Buildings are most vulnerable to fire when \nundergoing \nconstruction, \ndemolition \nor \nalteration. Special measures are required to \neither minimize the potential for a fire or aid in \nfire \ncontrol \nand \nsuppression. \nThese \nrequirements amplify those of other sections of \nthe code and prescribe maintenance of \nadequate means of egress and on-site \nincipient fire-fighting equipment. Temporary \nheating appliances are regulated to prevent \nignition of combustible debris and structural \nelements. \nFire \napparatus \naccess \nand \nmaintenance of standpipes are also addressed \n[see also Chapter 33 of SBC 201, NFPA 241 \nand the NFPA Fire Protection Handbook]. Note \nthat, in accordance with Section 102.7.2 of the \ncode, where both Chapter 33 of the code and \nNFPA 241 regulate a topic, the provisions of \nthe code take precedence. \n3301.2 Purpose. This chapter prescribes minimum \nsafeguards \nfor \nconstruction, \nalteration \nand \ndemolition operations to provide reasonable safety \nto life and property from fire during such \noperations.\n\n❖ This chapter is intended to regulate access by \nthe responding fire department  , fire protection \nsystems, operations and maintenance of \nstructures for precautions against fire and \nspread \nof \nfire \nduring \nconstruction \nand \ndemolition. \nSECTION 3302 DEFINITIONS \n3302.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ This section directs the code user to Chapter 2 \nfor the proper application of the terms used in \n-",
      "chapter_id": "ch33",
      "section_id": "sec3301"
    },
    {
      "page": 196,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1366 \n \nthis chapter. These terms may be defined in \nChapter 2 or in another SBC Codes as \nindicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 3303 OWNER’S \nRESPONSIBILITY FOR FIRE \nPROTECTION \n3303.1 Program development and maintenance. \nThe owner or owner’s authorized agent shall be \nresponsible for the development, implementation \nand maintenance of an approved, written site safety \nplan establishing a fire prevention program at the \nproject site applicable throughout all phases of the \nconstruction, repair, alteration or demolition work. \nThe plan shall address the requirements of this \nchapter and other applicable portions of this code, \nthe duties of staff and staff training requirements. \nThe plan shall be submitted and approved before a \nbuilding permit is issued, Any changes to the plan \nshall be submitted for approval. \n❖ \nThis section provides the charging statement \nfor the development and maintenance of a site \nsafety plan. To make sure the site plan is in \nplace, it is required prior to a building permit \nbeing issued. This is intended to highlight the \nimportance of having a plan and getting it into \nthe hands of the inspectors before the building \nis actually under construction. This language \nalso requires that any changes to this plan are \nalso approved. Requiring the site safety plan to \nbe reviewed and approved by the Fire official \nfacilitates compliance verification and tracks \nwith inspection report requirements found in \nNFPA 241. \n3303.1.1 \nComponents of site safety plans. \nSite safety plans shall include the following as \napplicable: \n1. Name and contact information of site safety \ndirector. \n2. Documentation of the training of the site \nsafety director and fire watch personnel. \n3. Procedures for reporting emergencies. \n4. Fire department  vehicle access routes. \n5. Location of fire protection equipment, \nincluding \nportable \nfire \nextinguishers, \nstandpipes, fire department  connections and \nfire hydrants. \n6. Smoking and cooking policies, designated \nareas to be used where approved, and signage \nlocations in accordance with Section 3305.8. \n7. Location and safety considerations for \ntemporary heating equipment. \n8. Hot work permit plan. \n9. Plans for control of combustible waste \nmaterial. \n10. Locations and methods for storage and use of \nflammable and combustible liquids and other \nhazardous materials. \n11. Provisions for site security. \n12. Changes that affect this plan. \n13. Other site-specific information required by \nthe Fire official. \n❖ \nThis section outlines the items that need to be \nincluded in the site safety plan. Having a \nspecific list will make the site safety plans \nconsistent from one construction site to \nanother. The items included are key areas that \naffect fire safety at a construction site. \n3303.2 Site safety director. The owner shall \ndesignate a person to be the site safety director. The \nsite safety director shall be responsible for ensuring \ncompliance with the site safety plan. The site safety \ndirector shall have the authority to enforce the \nprovisions of this chapter and other provisions as \nnecessary to secure the intent of this chapter. Where \nguard service is provided in accordance with NFPA \n241, the site safety director shall be responsible for \nthe guard service. \n❖ \nEach project must have a site safety director \nwho is in charge of all fire safety efforts, such \nas the site safety plan, prefire planning, on-the-\njob training of personnel, guard service and the \nother areas covered in Sections 3303.1 \nthrough 3303.10. It is important to note that the \nowner is responsible for making sure a site \nsafety director is provided. This person acts on \nbehalf of the Fire official and can enforce the \nprovisions of Chapter 33. Guard service must \nspecifically comply with NFPA 241. \n3303.3 Daily fire safety inspection. The site \nsafety director shall be responsible for completion \nof a daily fire safety inspection at the project site. \nEach day, all building and outdoor areas shall be \ninspected to ensure compliance with the inspection \nlist in this section. The results of each inspection \nshall be documented and maintained on-site until a \ncertificate \nof \noccupancy \nhas \nbeen \nissued. \nDocumentation shall be immediately available on-\nsite for presentation to the Fire official upon request \n1. Any contractors entering the site to perform \nhot work each day have been instructed in the \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1366 \n \nthis chapter. These terms may be defined in \nChapter 2 or in another SBC Codes as \nindicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 3303 OWNER’S \nRESPONSIBILITY FOR FIRE \nPROTECTION \n3303.1 Program development and maintenance. \nThe owner or owner’s authorized agent shall be \nresponsible for the development, implementation \nand maintenance of an approved, written site safety \nplan establishing a fire prevention program at the \nproject site applicable throughout all phases of the \nconstruction, repair, alteration or demolition work. \nThe plan shall address the requirements of this \nchapter and other applicable portions of this code, \nthe duties of staff and staff training requirements. \nThe plan shall be submitted and approved before a \nbuilding permit is issued, Any changes to the plan \nshall be submitted for approval.",
      "commentary": "This section provides the charging statement \nfor the development and maintenance of a site \nsafety plan. To make sure the site plan is in \nplace, it is required prior to a building permit \nbeing issued. This is intended to highlight the \nimportance of having a plan and getting it into \nthe hands of the inspectors before the building \nis actually under construction. This language \nalso requires that any changes to this plan are \nalso approved. Requiring the site safety plan to \nbe reviewed and approved by the Fire official \nfacilitates compliance verification and tracks \nwith inspection report requirements found in \nNFPA 241. \n3303.1.1 \nComponents of site safety plans. \nSite safety plans shall include the following as \napplicable: \n1. Name and contact information of site safety \ndirector. \n2. Documentation of the training of the site \nsafety director and fire watch personnel. \n3. Procedures for reporting emergencies. \n4. Fire department  vehicle access routes. \n5. Location of fire protection equipment, \nincluding \nportable \nfire \nextinguishers, \nstandpipes, fire department  connections and \nfire hydrants. \n6. Smoking and cooking policies, designated \nareas to be used where approved, and signage \nlocations in accordance with Section 3305.8. \n7. Location and safety considerations for \ntemporary heating equipment. \n8. Hot work permit plan. \n9. Plans for control of combustible waste \nmaterial. \n10. Locations and methods for storage and use of \nflammable and combustible liquids and other \nhazardous materials. \n11. Provisions for site security. \n12. Changes that affect this plan. \n13. Other site-specific information required by \nthe Fire official.\n\n❖ This section outlines the items that need to be \nincluded in the site safety plan. Having a \nspecific list will make the site safety plans \nconsistent from one construction site to \nanother. The items included are key areas that \naffect fire safety at a construction site. \n3303.2 Site safety director. The owner shall \ndesignate a person to be the site safety director. The \nsite safety director shall be responsible for ensuring \ncompliance with the site safety plan. The site safety \ndirector shall have the authority to enforce the \nprovisions of this chapter and other provisions as \nnecessary to secure the intent of this chapter. Where \nguard service is provided in accordance with NFPA \n241, the site safety director shall be responsible for \nthe guard service.\n\n❖ Each project must have a site safety director \nwho is in charge of all fire safety efforts, such \nas the site safety plan, prefire planning, on-the-\njob training of personnel, guard service and the \nother areas covered in Sections 3303.1 \nthrough 3303.10. It is important to note that the \nowner is responsible for making sure a site \nsafety director is provided. This person acts on \nbehalf of the Fire official and can enforce the \nprovisions of Chapter 33. Guard service must \nspecifically comply with NFPA 241. \n3303.3 Daily fire safety inspection. The site \nsafety director shall be responsible for completion \nof a daily fire safety inspection at the project site. \nEach day, all building and outdoor areas shall be \ninspected to ensure compliance with the inspection \nlist in this section. The results of each inspection \nshall be documented and maintained on-site until a \ncertificate \nof \noccupancy \nhas \nbeen \nissued. \nDocumentation shall be immediately available on-\nsite for presentation to the Fire official upon request \n1. Any contractors entering the site to perform \nhot work each day have been instructed in the \n-",
      "chapter_id": "ch33",
      "section_id": "sec3301"
    },
    {
      "page": 197,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1367 \n \nhot work safety requirements in Chapter 35, \nand hot work is performed only in areas \napproved by the site safety director. \n2. Temporary heating equipment is maintained \naway \nfrom \ncombustible \nmaterials \nin \naccordance \nwith \nthe \nequipment \nmanufacturer’ s instructions. \n3. Combustible debris, rubbish and waste \nmaterial is removed from the building in \nareas where work is not being performed. \n4. Temporary wiring does not have exposed \nconductors. \n5. Flammable liquids and other hazardous \nmaterials are stored in locations that have \nbeen approved by the site safety director \nwhen not involved in work that is being \nperformed. \n6. Fire apparatus access roads required by \nSection 3311 are maintained clear of \nobstructions that reduce the width of the \nusable roadway to less than 6 m. \n7. Fire hydrants are clearly visible from access \nroads and are not obstructed. \n8. The location of fire department  connections \nto standpipe and in-service sprinkler systems \nare clearly identifiable from the access road \nand such connections are not obstructed. \n9. Standpipe systems are in service and \ncontinuous to the highest work floor, as \nspecified in Section 3313.1. \n10. Portable fire extinguishers are available in \nlocations required by Sections 3316 and \n3318.3. \n❖ \nThe number and magnitude of construction \nfires in the past few years has been well \ndocumented in NFPA loss reports and on \nnational news. Many of these fires are not \n”accidental” but are instead the result of \ncarelessness by failing to follow basic fire \nsafety practices. \n \nAlthough major construction fires represent a \nrelatively small percentage of the overall \npopulation of buildings under construction at \nany given time, the consequences of these \nfires are impacting nearby buildings and \nneighborhoods with increasing frequency and \nincreasing levels of damage. \n \nContractors are busy trying to stay on \nschedule. Fire inspectors are on-site to \nundertake very specific inspection tasks, such \nas sprinkler inspections, without having time to \nlook at most construction fire safety concerns. \nBuilding inspectors are on tight inspection \nschedules and may not have time or be trained \nto look for fire safety concerns. Owners and \ncontractors \nhave \ndepended \non \nthese \ninspections to provide fire safety, but this is not \nthe role of the building or fire official. Ultimately, \nthis responsibility falls on the owner and the \nsite safety director to ensure compliance. This \nsection provides the fire inspection list that \nmust be completed daily. Such inspections are \nintended to verify that compliance is occurring \nalong with Section 3303.3.1, which addresses \nviolations. \n \nBy \nrequiring \ndaily \ninspections \nand \ndocumentation, any fire or building inspector \ncan simply request to see the checklist when at \nthe site for any reason, and a clear \nenforcement \npath \nis \nspecified \nwhen \nnoncompliance is encountered. While it's true \nthat someone could just do the paperwork \nexercise, \nthe \nliability \nassociated \nwith \nfraudulently documenting compliance in the \nevent of an incident would be significant, and \npresumably there will be cases where building \nand fire officials will spot-check compliance. \nThere is no perfect solution to this issue, but \nthis section along with the enforcement \nmechanism provided in Section 3303.3.1 \nrepresent a significant step forward with regard \nto getting responsible parties to pay attention \nto a significant and ongoing issue. \n3303.3.1 \nViolations. Failure to properly \nconduct, document and maintain documentation \nrequired by this section shall constitute an unlawful \nact in accordance with Section 112.1 and shall \nresult in the issuance of a notice of violation to the \nsite safety director in accordance with Section \n112.3. Upon the third offense, the Fire official is \nauthorized to issue a stop work order in accordance \nwith Section 113, and work shall not resume until \nsatisfactory assurances of future compliance have \nbeen presented to and approved by the Fire official. \n❖ \nThis section takes compliance a step further by \nproviding the enforcement mechanism to \nensure \nthat \ncompliance \nwith \nthe \ndaily \ninspection requirements will occur. This \nprovides real consequences to owners and \ncontractors. \n3303.4 Qualifications. Site safety directors shall \nacquire training specific to their roles and \nresponsibilities. Upon request, the training and \nqualifications of the site safety director shall be \nsubmitted to the Fire official for approval. \n❖ \nThis section provides the mechanism to make \nsure that the site safety director is qualified. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1367 \n \nhot work safety requirements in Chapter 35, \nand hot work is performed only in areas \napproved by the site safety director. \n2. Temporary heating equipment is maintained \naway \nfrom \ncombustible \nmaterials \nin \naccordance \nwith \nthe \nequipment \nmanufacturer’ s instructions. \n3. Combustible debris, rubbish and waste \nmaterial is removed from the building in \nareas where work is not being performed. \n4. Temporary wiring does not have exposed \nconductors. \n5. Flammable liquids and other hazardous \nmaterials are stored in locations that have \nbeen approved by the site safety director \nwhen not involved in work that is being \nperformed. \n6. Fire apparatus access roads required by \nSection 3311 are maintained clear of \nobstructions that reduce the width of the \nusable roadway to less than 6 m. \n7. Fire hydrants are clearly visible from access \nroads and are not obstructed. \n8. The location of fire department  connections \nto standpipe and in-service sprinkler systems \nare clearly identifiable from the access road \nand such connections are not obstructed. \n9. Standpipe systems are in service and \ncontinuous to the highest work floor, as \nspecified in Section 3313.1. \n10. Portable fire extinguishers are available in \nlocations required by Sections 3316 and \n3318.3.",
      "commentary": "The number and magnitude of construction \nfires in the past few years has been well \ndocumented in NFPA loss reports and on \nnational news. Many of these fires are not \n”accidental” but are instead the result of \ncarelessness by failing to follow basic fire \nsafety practices. \n \nAlthough major construction fires represent a \nrelatively small percentage of the overall \npopulation of buildings under construction at \nany given time, the consequences of these \nfires are impacting nearby buildings and \nneighborhoods with increasing frequency and \nincreasing levels of damage. \n \nContractors are busy trying to stay on \nschedule. Fire inspectors are on-site to \nundertake very specific inspection tasks, such \nas sprinkler inspections, without having time to \nlook at most construction fire safety concerns. \nBuilding inspectors are on tight inspection \nschedules and may not have time or be trained \nto look for fire safety concerns. Owners and \ncontractors \nhave \ndepended \non \nthese \ninspections to provide fire safety, but this is not \nthe role of the building or fire official. Ultimately, \nthis responsibility falls on the owner and the \nsite safety director to ensure compliance. This \nsection provides the fire inspection list that \nmust be completed daily. Such inspections are \nintended to verify that compliance is occurring \nalong with Section 3303.3.1, which addresses \nviolations. \n \nBy \nrequiring \ndaily \ninspections \nand \ndocumentation, any fire or building inspector \ncan simply request to see the checklist when at \nthe site for any reason, and a clear \nenforcement \npath \nis \nspecified \nwhen \nnoncompliance is encountered. While it's true \nthat someone could just do the paperwork \nexercise, \nthe \nliability \nassociated \nwith \nfraudulently documenting compliance in the \nevent of an incident would be significant, and \npresumably there will be cases where building \nand fire officials will spot-check compliance. \nThere is no perfect solution to this issue, but \nthis section along with the enforcement \nmechanism provided in Section 3303.3.1 \nrepresent a significant step forward with regard \nto getting responsible parties to pay attention \nto a significant and ongoing issue. \n3303.3.1 \nViolations. Failure to properly \nconduct, document and maintain documentation \nrequired by this section shall constitute an unlawful \nact in accordance with Section 112.1 and shall \nresult in the issuance of a notice of violation to the \nsite safety director in accordance with Section \n112.3. Upon the third offense, the Fire official is \nauthorized to issue a stop work order in accordance \nwith Section 113, and work shall not resume until \nsatisfactory assurances of future compliance have \nbeen presented to and approved by the Fire official.\n\n❖ This section takes compliance a step further by \nproviding the enforcement mechanism to \nensure \nthat \ncompliance \nwith \nthe \ndaily \ninspection requirements will occur. This \nprovides real consequences to owners and \ncontractors. \n3303.4 Qualifications. Site safety directors shall \nacquire training specific to their roles and \nresponsibilities. Upon request, the training and \nqualifications of the site safety director shall be \nsubmitted to the Fire official for approval.\n\n❖ This section provides the mechanism to make \nsure that the site safety director is qualified. \n-",
      "chapter_id": "ch33",
      "section_id": "sec3311"
    },
    {
      "page": 198,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1368 \n \nThe Fire official is provided the option of \nspecifically approving the qualifications of the \nsite safety director. \n3303.5 Fire safety requirements for buildings of \nTypes IVA, IV-B and IV-C construction. \nBuildings of Types IV-A, IV-B and IV-C \nconstruction designed to be greater than six stories \nabove grade plane shall comply with the following \nrequirements during construction unless otherwise \napproved by the Fire official: \n1. Standpipes shall be provided in accordance \nwith Section 3313. \n2. A \nwater \nsupply \nfor \nfire \ndepartment  \noperations, as approved by the Fire official \nand the fire chief. \n3. Where building construction exceeds six \nstories \nabove \ngrade \nplane \nand \nnoncombustible protection is required by \nSection 602.4 of SBC 201, at least one layer \nof noncombustible protection shall be \ninstalled on all building elements on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction. \n4. Where building construction exceeds six \nstories above grade plane, required exterior \nwall coverings shall be installed on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction. \n❖ \nThis section provides requirements to address \nthe hazards associated with tall wood buildings \nthat do not yet have fire protection systems fully \ninstalled. In recent years there have been a \nnumber of fires while combustible buildings \nhave been under construction. The vast \nmajority of these fires occurred in structures of \nlight-frame structural wood members, which \npresent a significant fire hazard when exposed. \nDue to the size of the timber elements in mass \ntimber, the concern is somewhat less; \nhowever, there is still the potential for a large \nfire due to the fuel load. \n \nThe first two items within this section focus on \nthe water supply needs of the fire department . \nItem 1 requires compliance with Section 3313 \nfor standpipes consistent with other types of \nconstruction. \nItem \n2 \nplaces \na \nspecific \nrequirement that an approved water supply be \nprovided. \n \nWhen \nthis \nsection \nwas \ninitially \nbeing \ndeveloped, it was debated as to whether a \nspecific fire flow should be prescribed; \nhowever, the counter discussion identified that \nthese combustible building construction sites \nmay have various degrees of hazards on the \nsite that are not restricted to just the structure. \nMass timber construction typically proceeds \nwith little stored combustible material on the \nsite and generally is installed as it arrives. \nThus, there may be fewer site hazards than on \na typical construction site utilizing combustible \nmaterials. Moreover, protection of the installed \nmaterial must occur before the project moves \nabove certain specified numbers of levels. This \nis very different from conventional construction \nprocesses. With this understanding, the \napproach was to allow this decision to be made \non a case-by-case basis with the fire \ndepartment  to establish the fire department ’s \nresponse needs, in terms of water flow and \npressure. \n \nWhile Items 1 and 2 apply to the delivery of \nwater to the job site and/or structure, Items 3 \nand 4 are specific to the passive protection \nrelated to the structure. Due to the increased \nheights and areas allowed for tall wood \nbuildings, it was important to provide interior \nand exterior passive protection as the \nconstruction progressed. This would ensure \nthe lower portions of the combustible structure \nhad redundant, active and passive, protection \nas greater heights were added. \n \nCommentary Figures 3303.5(1) and 3303.5(2) \nillustrate the requirements of Items 3 and 4. \nSince both buildings will exceed six stories, \nprotection \nmust \nbe \nprovided \nduring \nconstruction. The solid thick lines indicate \nbuilding elements that are required to be \nprotected. Solid thin lines indicate elements \nthat are in place but are not required to be \nprotected, and dashed lines indicate elements \nthat have not yet been placed. Commentary \nFigure 3303.5(1) illustrates where protection is \nfirst required on a building under construction. \nWhen level 6 is the active level of mass timber \nconstruction, \nprotection \nof \nthe \nbuilding \nelements and the exterior wall coverings are \nrequired before level 7 panels can be placed. \nIn Commentary Figure 3303.5(2), the progress \nof protection on each successive level is \nindicated as construction continues. In this \nexample, level 14 is the active level of mass \ntimber construction, so prior to placement of \nfloor panels at level 15, protection is required \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1368 \n \nThe Fire official is provided the option of \nspecifically approving the qualifications of the \nsite safety director. \n3303.5 Fire safety requirements for buildings of \nTypes IVA, IV-B and IV-C construction. \nBuildings of Types IV-A, IV-B and IV-C \nconstruction designed to be greater than six stories \nabove grade plane shall comply with the following \nrequirements during construction unless otherwise \napproved by the Fire official: \n1. Standpipes shall be provided in accordance \nwith Section 3313. \n2. A \nwater \nsupply \nfor \nfire \ndepartment  \noperations, as approved by the Fire official \nand the fire chief. \n3. Where building construction exceeds six \nstories \nabove \ngrade \nplane \nand \nnoncombustible protection is required by \nSection 602.4 of SBC 201, at least one layer \nof noncombustible protection shall be \ninstalled on all building elements on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction. \n4. Where building construction exceeds six \nstories above grade plane, required exterior \nwall coverings shall be installed on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction.",
      "commentary": "This section provides requirements to address \nthe hazards associated with tall wood buildings \nthat do not yet have fire protection systems fully \ninstalled. In recent years there have been a \nnumber of fires while combustible buildings \nhave been under construction. The vast \nmajority of these fires occurred in structures of \nlight-frame structural wood members, which \npresent a significant fire hazard when exposed. \nDue to the size of the timber elements in mass \ntimber, the concern is somewhat less; \nhowever, there is still the potential for a large \nfire due to the fuel load. \n \nThe first two items within this section focus on \nthe water supply needs of the fire department . \nItem 1 requires compliance with Section 3313 \nfor standpipes consistent with other types of \nconstruction. \nItem \n2 \nplaces \na \nspecific \nrequirement that an approved water supply be \nprovided. \n \nWhen \nthis \nsection \nwas \ninitially \nbeing \ndeveloped, it was debated as to whether a \nspecific fire flow should be prescribed; \nhowever, the counter discussion identified that \nthese combustible building construction sites \nmay have various degrees of hazards on the \nsite that are not restricted to just the structure. \nMass timber construction typically proceeds \nwith little stored combustible material on the \nsite and generally is installed as it arrives. \nThus, there may be fewer site hazards than on \na typical construction site utilizing combustible \nmaterials. Moreover, protection of the installed \nmaterial must occur before the project moves \nabove certain specified numbers of levels. This \nis very different from conventional construction \nprocesses. With this understanding, the \napproach was to allow this decision to be made \non a case-by-case basis with the fire \ndepartment  to establish the fire department ’s \nresponse needs, in terms of water flow and \npressure. \n \nWhile Items 1 and 2 apply to the delivery of \nwater to the job site and/or structure, Items 3 \nand 4 are specific to the passive protection \nrelated to the structure. Due to the increased \nheights and areas allowed for tall wood \nbuildings, it was important to provide interior \nand exterior passive protection as the \nconstruction progressed. This would ensure \nthe lower portions of the combustible structure \nhad redundant, active and passive, protection \nas greater heights were added. \n \nCommentary Figures 3303.5(1) and 3303.5(2) \nillustrate the requirements of Items 3 and 4. \nSince both buildings will exceed six stories, \nprotection \nmust \nbe \nprovided \nduring \nconstruction. The solid thick lines indicate \nbuilding elements that are required to be \nprotected. Solid thin lines indicate elements \nthat are in place but are not required to be \nprotected, and dashed lines indicate elements \nthat have not yet been placed. Commentary \nFigure 3303.5(1) illustrates where protection is \nfirst required on a building under construction. \nWhen level 6 is the active level of mass timber \nconstruction, \nprotection \nof \nthe \nbuilding \nelements and the exterior wall coverings are \nrequired before level 7 panels can be placed. \nIn Commentary Figure 3303.5(2), the progress \nof protection on each successive level is \nindicated as construction continues. In this \nexample, level 14 is the active level of mass \ntimber construction, so prior to placement of \nfloor panels at level 15, protection is required \n-",
      "chapter_id": "ch33",
      "section_id": "sec3313"
    },
    {
      "page": 199,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1369 \n \non level 9. \n3303.6 Training. Training of fire watch and other \nresponsible personnel in the use of fire protection \nequipment shall be the responsibility of the site \nsafety director. Records of training shall be kept and \nmade a part of the written plan for the site safety \nplan. \n❖ \nThe fire watch personnel and site safety \ndirector are expected to know what fire-fighting \nand fire protection equipment is on the site and \nhow to operate it. The site safety director is \nresponsible for training the job-site personnel \nin \nthe \nproper \nuse \nof \nhand-held \nfire \nextinguishers, hose lines, fire alarms and \nsprinkler systems. The last sentence requires \nrecords of required training to be kept and \nmade available upon request. \n3303.7 Fire protection devices. The site safety \ndirector shall ensure that all fire protection \nequipment is maintained and serviced in accordance \nwith this code. Fire protection equipment shall be \ninspected in accordance with the fire protection \nprogram. \n❖ \nFire protection and detection equipment must \nbe \nmaintained \nduring \nconstruction \nand \ndemolition. The site safety director must decide \nwhat is necessary to enforce maintenance as \nrequired by the code. Approval of the \nequipment and its maintenance is not, \nhowever, transferred to the site safety director, \nbut remains with the Fire official. The last \nsentence provides additional assurance that \nthe required fire protection equipment will be \navailable when necessary and that inspections \nand documentation comply with the fire \nprotection program for the specific building. \n3303.8 Hot work operations. The site safety \ndirector shall ensure hot work operations and permit \nprocedures are in accordance with Chapter 35. \n❖ \nThis issue is also discussed in the commentary \nto Section 3305.6. Chapter 35 contains an in-\ndepth treatment of hot work, especially Section \n3503.3, which deals with hot work permits. The \nsite safety director is charged with the \nresponsibility of understanding what has been \npermitted and that compliance with Chapter 35 \nis achieved along with being able to coordinate \na response if a fire should occur in the known \nhot work permit area. \n3303.9 Impairment of fire protection systems. \nThe site safety director shall ensure impairments to \nany fire protection system are in accordance with \nSection 901. \n❖ \nSection 901.7 specifically deals with systems \nout of service because of planned, emergency \nor accidental impairment. During demolition, \nportions of the equipment must be kept in \nservice as long as possible. Likewise, \nequipment on a construction site must keep \npace with the new work and be kept in service \nas much as possible, especially at the end of \nthe work day. This section is written such that \nit is clear who is responsible for addressing \nimpairments. \n3303.9.1 \nSmoke detectors and smoke \nalarms. \nSmoke detectors and smoke alarms located in an \narea where airborne construction dust is expected \nshall be covered to prevent exposure to dust or shall \nbe temporarily removed. Smoke detectors and \nalarms that were removed shall be replaced upon \nconclusion \nof \ndust-producing \nwork. \nSmoke \ndetectors and smoke alarms that were covered shall \nbe inspected and cleaned, as necessary, upon \nconclusion of dust-producing work. \n❖ \nThis section is intended to prevent unwanted \nalarms \ndue \nto \nconstruction \nconditions. \nUnwanted alarms continue to negatively \nimpact fire service resources. Construction \nactivities such as welding, cutting, sanding and \nother dust-producing operations may cause \nmany unwanted alarms and unnecessary \nresponses. \nThis \nsection \nprovides \nthe \nmechanism to avoid unwanted alarms by \nproviding the ability to cover or temporarily \nremove smoke alarms or smoke detectors. \nOnce the activities are complete, the detectors \nand alarms must either be replaced or, where \nleft in place, be both cleaned and properly \ninspected. \n3303.10 Temporary covering of fire protection \ndevices. Coverings placed on or over fire protection \ndevices to protect them from damage during \nconstruction processes shall be immediately \nremoved upon the completion of the construction \nprocesses in the room or area in which the devices \nare installed. \n❖ \nFire protection devices must be kept in service \nas much as possible during construction. An \nexample would be that paper or plastic bags \nmust be removed from the sprinkler heads as \nsoon as the painting of the sprinkler piping or \nthe adjacent ceiling is completed. Additional \ninformation can be obtained from standards, \nsuch as NFPA 13 and NFPA 72. \nSECTION 3304 TEMPORARY HEATING \nEQUIPMENT \n3304.1 Listed. Temporary heating devices shall be \nlisted and labeled. The installation, maintenance \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1369 \n \non level 9. \n3303.6 Training. Training of fire watch and other \nresponsible personnel in the use of fire protection \nequipment shall be the responsibility of the site \nsafety director. Records of training shall be kept and \nmade a part of the written plan for the site safety \nplan.",
      "commentary": "The fire watch personnel and site safety \ndirector are expected to know what fire-fighting \nand fire protection equipment is on the site and \nhow to operate it. The site safety director is \nresponsible for training the job-site personnel \nin \nthe \nproper \nuse \nof \nhand-held \nfire \nextinguishers, hose lines, fire alarms and \nsprinkler systems. The last sentence requires \nrecords of required training to be kept and \nmade available upon request. \n3303.7 Fire protection devices. The site safety \ndirector shall ensure that all fire protection \nequipment is maintained and serviced in accordance \nwith this code. Fire protection equipment shall be \ninspected in accordance with the fire protection \nprogram.\n\n❖ Fire protection and detection equipment must \nbe \nmaintained \nduring \nconstruction \nand \ndemolition. The site safety director must decide \nwhat is necessary to enforce maintenance as \nrequired by the code. Approval of the \nequipment and its maintenance is not, \nhowever, transferred to the site safety director, \nbut remains with the Fire official. The last \nsentence provides additional assurance that \nthe required fire protection equipment will be \navailable when necessary and that inspections \nand documentation comply with the fire \nprotection program for the specific building. \n3303.8 Hot work operations. The site safety \ndirector shall ensure hot work operations and permit \nprocedures are in accordance with Chapter 35.\n\n❖ This issue is also discussed in the commentary \nto Section 3305.6. Chapter 35 contains an in-\ndepth treatment of hot work, especially Section \n3503.3, which deals with hot work permits. The \nsite safety director is charged with the \nresponsibility of understanding what has been \npermitted and that compliance with Chapter 35 \nis achieved along with being able to coordinate \na response if a fire should occur in the known \nhot work permit area. \n3303.9 Impairment of fire protection systems. \nThe site safety director shall ensure impairments to \nany fire protection system are in accordance with \nSection 901.\n\n❖ Section 901.7 specifically deals with systems \nout of service because of planned, emergency \nor accidental impairment. During demolition, \nportions of the equipment must be kept in \nservice as long as possible. Likewise, \nequipment on a construction site must keep \npace with the new work and be kept in service \nas much as possible, especially at the end of \nthe work day. This section is written such that \nit is clear who is responsible for addressing \nimpairments. \n3303.9.1 \nSmoke detectors and smoke \nalarms. \nSmoke detectors and smoke alarms located in an \narea where airborne construction dust is expected \nshall be covered to prevent exposure to dust or shall \nbe temporarily removed. Smoke detectors and \nalarms that were removed shall be replaced upon \nconclusion \nof \ndust-producing \nwork. \nSmoke \ndetectors and smoke alarms that were covered shall \nbe inspected and cleaned, as necessary, upon \nconclusion of dust-producing work.\n\n❖ This section is intended to prevent unwanted \nalarms \ndue \nto \nconstruction \nconditions. \nUnwanted alarms continue to negatively \nimpact fire service resources. Construction \nactivities such as welding, cutting, sanding and \nother dust-producing operations may cause \nmany unwanted alarms and unnecessary \nresponses. \nThis \nsection \nprovides \nthe \nmechanism to avoid unwanted alarms by \nproviding the ability to cover or temporarily \nremove smoke alarms or smoke detectors. \nOnce the activities are complete, the detectors \nand alarms must either be replaced or, where \nleft in place, be both cleaned and properly \ninspected. \n3303.10 Temporary covering of fire protection \ndevices. Coverings placed on or over fire protection \ndevices to protect them from damage during \nconstruction processes shall be immediately \nremoved upon the completion of the construction \nprocesses in the room or area in which the devices \nare installed.\n\n❖ Fire protection devices must be kept in service \nas much as possible during construction. An \nexample would be that paper or plastic bags \nmust be removed from the sprinkler heads as \nsoon as the painting of the sprinkler piping or \nthe adjacent ceiling is completed. Additional \ninformation can be obtained from standards, \nsuch as NFPA 13 and NFPA 72. \nSECTION 3304 TEMPORARY HEATING \nEQUIPMENT \n3304.1 Listed. Temporary heating devices shall be \nlisted and labeled. The installation, maintenance \n-",
      "chapter_id": "ch33",
      "section_id": "sec3304"
    },
    {
      "page": 200,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1370 \n \nand use of temporary heating devices shall be in \naccordance with the listing and the manufacturer’s \ninstructions. \n❖ \nListing and labeling are used to identify \nmaterials, assemblies and devices that are \nrequired to bear the identification of the \nmanufacturer, as well as a thirdparty quality-\ncontrol agency. The quality-control agency \nallows the use of its listing or label based on \nperiodic \naudits \nand \ninspections \nof \nthe \nmanufacturer’s \nfacility. \nNot \nall \ntesting \nlaboratories, inspection agencies and other \norganizations concerned with product or \nprogram evaluation use the same means for \nidentifying listed equipment, materials or \nagencies. Some do not recognize equipment or \nmaterials as listed unless they are also labeled. \nThe Fire official must use the same system as \nthe listing organization to identify listed \nequipment, materials or agencies. \n3304.2 Oil-fired heaters. Oil-fired heaters shall \ncomply with Section 605. \n❖ \nThe regulations for the devices that are likely to \nbe used for temporary heat are delineated in \nSection 605. \n3304.3 LP-gas \nheaters. \nFuel \nsupplies \nfor \nliquefied-petroleum gas-fired heaters shall comply \nwith Chapter 61 and SBC 1201. \n❖ \nBecause propane gas is heavier than air, \nspecial attention must be given to the way the \nfuel tank is arranged and connected to the \nheating device. Tank location and protection \nare just two of the concerns addressed in SBC \n1201. \n3304.4 Refueling. Refueling operations for liquid-\nfueled equipment or appliances shall be conducted \nin accordance with Section 5705. The equipment or \nappliance shall be allowed to cool prior to refueling. \n❖ \nThis section addresses the refueling of liquid-\nfueled equipment, but Section 5705 addresses \nproper \nliquid \ntransfer, \ncontainer \nfilling \noperations, filling locations, quantity limits and \nmore. Because hot surfaces can cause ignition \nof flammable vapors and spills, the appliance \nmust be allowed to cool before refueling. \n3304.5 Installation. Clearance to combustibles \nfrom temporary heating devices shall be maintained \nin accordance with the labeled equipment. When in \noperation, temporary heating devices shall be fixed \nin place and protected from damage, dislodgement \nor \noverturning \nin \naccordance \nwith \nthe \nmanufacturer’s instructions. \n❖ \nBecause \nconditions \nchange \nduring \nconstruction or demolition, temporary heating \ndevices must be monitored and maintained. \nMaterials are constantly being moved, which \nmay reduce the clearances to the device. It \nmay be advantageous for the owner to hire a \nfire watch to check operating conditions while \nwork is in progress and at the end of work \nshifts. The Fire official may need to decide what \nis required. \n3304.6 Supervision. The use of temporary heating \ndevices shall be supervised and maintained only by \ncompetent personnel. \n❖ \nTemporary installations must be as safe as \npermanent ones. Having qualified people do \nthese installations is important. \nSECTION 3305 PRECAUTIONS \nAGAINST FIRE \n3305.1 Smoking. Smoking shall be prohibited \nexcept in approved areas. Signs shall be posted in \naccordance with Section 310. In approved areas \nwhere smoking is permitted, approved ashtrays \nshall be provided in accordance with Section 310. \n❖ \nThis smoking prohibition is out of concern for \nfire safety, not health or the environment. Every \neffort must be made to keep hot smoking \nmaterials from igniting building materials or \ndebris. Smoking in occupancies subject to \nignition hazards from smoking materials should \nbe approved by the Fire official, confined to \nspaces \nwithout \nsignificant \namounts \nof \ncombustibles and where approved ash trays or \nreceptacles are provided. Signage indicating \n“smoking permitted in this area” will encourage \nthe use of the limited area. “No Smoking” signs \nsimilar to Commentary Figure 3305.1 may be \nused. \n3305.2 Combustible debris, rubbish and waste. \nCombustible debris, rubbish and waste material \nshall comply with the requirements of Sections \n3305.2.1through 3305.2.4. \n❖ \nAs a basic fire safety measure, work site \nhousekeeping is often overlooked. This section \nintroduces \nan \norderly \nprogression \nof \nprocedures for managing the accumulation of \ncombustible rubbish on construction and \ndemolition \nsites. \nThe \nsubsections \nwere \nformerly contained in a single paragraph but \nhave been placed in separate sections to \nemphasize their importance in fire safety \nplanning. \n3305.2.1 \nCombustible \nwaste \nmaterial \naccumulation. Combustible debris, rubbish and \nwaste material shall not be accumulated within \nbuildings. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1370 \n \nand use of temporary heating devices shall be in \naccordance with the listing and the manufacturer’s \ninstructions.",
      "commentary": "Listing and labeling are used to identify \nmaterials, assemblies and devices that are \nrequired to bear the identification of the \nmanufacturer, as well as a thirdparty quality-\ncontrol agency. The quality-control agency \nallows the use of its listing or label based on \nperiodic \naudits \nand \ninspections \nof \nthe \nmanufacturer’s \nfacility. \nNot \nall \ntesting \nlaboratories, inspection agencies and other \norganizations concerned with product or \nprogram evaluation use the same means for \nidentifying listed equipment, materials or \nagencies. Some do not recognize equipment or \nmaterials as listed unless they are also labeled. \nThe Fire official must use the same system as \nthe listing organization to identify listed \nequipment, materials or agencies. \n3304.2 Oil-fired heaters. Oil-fired heaters shall \ncomply with Section 605.\n\n❖ The regulations for the devices that are likely to \nbe used for temporary heat are delineated in \nSection 605. \n3304.3 LP-gas \nheaters. \nFuel \nsupplies \nfor \nliquefied-petroleum gas-fired heaters shall comply \nwith Chapter 61 and SBC 1201.\n\n❖ Because propane gas is heavier than air, \nspecial attention must be given to the way the \nfuel tank is arranged and connected to the \nheating device. Tank location and protection \nare just two of the concerns addressed in SBC \n1201. \n3304.4 Refueling. Refueling operations for liquid-\nfueled equipment or appliances shall be conducted \nin accordance with Section 5705. The equipment or \nappliance shall be allowed to cool prior to refueling.\n\n❖ This section addresses the refueling of liquid-\nfueled equipment, but Section 5705 addresses \nproper \nliquid \ntransfer, \ncontainer \nfilling \noperations, filling locations, quantity limits and \nmore. Because hot surfaces can cause ignition \nof flammable vapors and spills, the appliance \nmust be allowed to cool before refueling. \n3304.5 Installation. Clearance to combustibles \nfrom temporary heating devices shall be maintained \nin accordance with the labeled equipment. When in \noperation, temporary heating devices shall be fixed \nin place and protected from damage, dislodgement \nor \noverturning \nin \naccordance \nwith \nthe \nmanufacturer’s instructions.\n\n❖ Because \nconditions \nchange \nduring \nconstruction or demolition, temporary heating \ndevices must be monitored and maintained. \nMaterials are constantly being moved, which \nmay reduce the clearances to the device. It \nmay be advantageous for the owner to hire a \nfire watch to check operating conditions while \nwork is in progress and at the end of work \nshifts. The Fire official may need to decide what \nis required. \n3304.6 Supervision. The use of temporary heating \ndevices shall be supervised and maintained only by \ncompetent personnel.\n\n❖ Temporary installations must be as safe as \npermanent ones. Having qualified people do \nthese installations is important. \nSECTION 3305 PRECAUTIONS \nAGAINST FIRE \n3305.1 Smoking. Smoking shall be prohibited \nexcept in approved areas. Signs shall be posted in \naccordance with Section 310. In approved areas \nwhere smoking is permitted, approved ashtrays \nshall be provided in accordance with Section 310.\n\n❖ This smoking prohibition is out of concern for \nfire safety, not health or the environment. Every \neffort must be made to keep hot smoking \nmaterials from igniting building materials or \ndebris. Smoking in occupancies subject to \nignition hazards from smoking materials should \nbe approved by the Fire official, confined to \nspaces \nwithout \nsignificant \namounts \nof \ncombustibles and where approved ash trays or \nreceptacles are provided. Signage indicating \n“smoking permitted in this area” will encourage \nthe use of the limited area. “No Smoking” signs \nsimilar to Commentary Figure 3305.1 may be \nused. \n3305.2 Combustible debris, rubbish and waste. \nCombustible debris, rubbish and waste material \nshall comply with the requirements of Sections \n3305.2.1through 3305.2.4.\n\n❖ As a basic fire safety measure, work site \nhousekeeping is often overlooked. This section \nintroduces \nan \norderly \nprogression \nof \nprocedures for managing the accumulation of \ncombustible rubbish on construction and \ndemolition \nsites. \nThe \nsubsections \nwere \nformerly contained in a single paragraph but \nhave been placed in separate sections to \nemphasize their importance in fire safety \nplanning. \n3305.2.1 \nCombustible \nwaste \nmaterial \naccumulation. Combustible debris, rubbish and \nwaste material shall not be accumulated within \nbuildings. \n-",
      "chapter_id": "ch33",
      "section_id": "sec5705"
    }
  ],
  "sections": [
    {
      "id": "ch24",
      "number": "24",
      "title": "FLAMMABLE FINISHES",
      "level": 1,
      "page_start": 1,
      "page_end": 37,
      "parent_id": null
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "definition of",
      "level": 2,
      "page_start": 1,
      "page_end": 3,
      "parent_id": "ch24"
    },
    {
      "id": "sub2404.3",
      "number": "2404.3",
      "title": "Design and construction",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub2404.3.1",
      "number": "2404.3.1",
      "title": "Spray rooms",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub2404.3"
    },
    {
      "id": "sub2404.3.2",
      "number": "2404.3.2",
      "title": "Spray booths",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub2404.3"
    },
    {
      "id": "sub2404.3.1.1",
      "number": "2404.3.1.1",
      "title": "Floor",
      "level": 5,
      "page_start": 1,
      "page_end": 1,
      "parent_id": "sub2404.3.1"
    },
    {
      "id": "sub2404.3.2.1",
      "number": "2404.3.2.1",
      "title": "Construction",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.3.2.2",
      "number": "2404.3.2.2",
      "title": "Surfaces",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.3.2.3",
      "number": "2404.3.2.3",
      "title": "Floor",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.3.2.4",
      "number": "2404.3.2.4",
      "title": "Means of egress",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.3.2.5",
      "number": "2404.3.2.5",
      "title": "Clear space",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.4",
      "number": "2404.4",
      "title": "Fire protection",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub2404.3.3",
      "number": "2404.3.3",
      "title": "Spraying spaces",
      "level": 4,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub2404.3"
    },
    {
      "id": "sub2404.3.2.6",
      "number": "2404.3.2.6",
      "title": "Size",
      "level": 5,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub2404.3.2"
    },
    {
      "id": "sub2404.3.3.1",
      "number": "2404.3.3.1",
      "title": "Floor",
      "level": 5,
      "page_start": 3,
      "page_end": 3,
      "parent_id": "sub2404.3.3"
    },
    {
      "id": "sec904",
      "number": "904",
      "title": "for further",
      "level": 2,
      "page_start": 4,
      "page_end": 6,
      "parent_id": "ch24"
    },
    {
      "id": "sub2404.4.1",
      "number": "2404.4.1",
      "title": "Fire extinguishers",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sub2404.4"
    },
    {
      "id": "sub2404.5.1",
      "number": "2404.5.1",
      "title": "Different coatings",
      "level": 4,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sub2404.6",
      "number": "2404.6",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": null
    },
    {
      "id": "sub2404.6.1",
      "number": "2404.6.1",
      "title": "Drying operations",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub2404.6"
    },
    {
      "id": "sub2404.6.1.2",
      "number": "2404.6.1.2",
      "title": "Drying apparatus",
      "level": 5,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub2404.6.1"
    },
    {
      "id": "sub2404.6.1.2.1",
      "number": "2404.6.1.2.1",
      "title": "Interlocks",
      "level": 6,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub2404.6.1.2"
    },
    {
      "id": "sub2404.6.2",
      "number": "2404.6.2",
      "title": "Illumination",
      "level": 4,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub2404.6"
    },
    {
      "id": "sub2404.6.2.2",
      "number": "2404.6.2.2",
      "title": "Exterior luminaires",
      "level": 5,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub2404.6.2"
    },
    {
      "id": "sub2404.6.2.3",
      "number": "2404.6.2.3",
      "title": "Integral luminaires",
      "level": 5,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub2404.6.2"
    },
    {
      "id": "sub2404.6.2.4",
      "number": "2404.6.2.4",
      "title": "Portable electric lamps",
      "level": 5,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sub2404.6.2"
    },
    {
      "id": "sec510",
      "number": "510",
      "title": "of SBC",
      "level": 2,
      "page_start": 7,
      "page_end": 13,
      "parent_id": "ch24"
    },
    {
      "id": "sub2404.7",
      "number": "2404.7",
      "title": "Ventilation",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub2404.7.1",
      "number": "2404.7.1",
      "title": "Operation",
      "level": 4,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.2",
      "number": "2404.7.2",
      "title": "Recirculation",
      "level": 4,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.4",
      "number": "2404.7.4",
      "title": "Ventilation obstruction",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.5",
      "number": "2404.7.5",
      "title": "Independent ducts",
      "level": 4,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.7",
      "number": "2404.7.7",
      "title": "Fan motors and belts",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.8",
      "number": "2404.7.8",
      "title": "Filters",
      "level": 4,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7"
    },
    {
      "id": "sub2404.7.8.1",
      "number": "2404.7.8.1",
      "title": "Supports",
      "level": 5,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7.8"
    },
    {
      "id": "sub2404.7.8.2",
      "number": "2404.7.8.2",
      "title": "Attachment",
      "level": 5,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7.8"
    },
    {
      "id": "sub2404.7.8.3",
      "number": "2404.7.8.3",
      "title": "Maintaining air velocity",
      "level": 5,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7.8"
    },
    {
      "id": "sub2404.7.8.4",
      "number": "2404.7.8.4",
      "title": "Filter rolls",
      "level": 5,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7.8"
    },
    {
      "id": "sub2404.7.8.5",
      "number": "2404.7.8.5",
      "title": "Filter disposal",
      "level": 5,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sub2404.7.8"
    },
    {
      "id": "sub2404.8",
      "number": "2404.8",
      "title": "Interlocks",
      "level": 3,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "sub2404.8.1.1",
      "number": "2404.8.1.1",
      "title": "Alarm station",
      "level": 5,
      "page_start": 12,
      "page_end": 12,
      "parent_id": null
    },
    {
      "id": "sub2404.8.2",
      "number": "2404.8.2",
      "title": "Ventilation interlock prohibited",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": "sub2404.8"
    },
    {
      "id": "sub2404.9.1",
      "number": "2404.9.1",
      "title": "Job size",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub2404.9.2",
      "number": "2404.9.2",
      "title": "Frequency",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub2404.9.3",
      "number": "2404.9.3",
      "title": "Ventilation",
      "level": 4,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sub2404.8.1.2",
      "number": "2404.8.1.2",
      "title": "Alarm station location",
      "level": 5,
      "page_start": 13,
      "page_end": 13,
      "parent_id": null
    },
    {
      "id": "sec2405",
      "number": "2405",
      "title": "DIPPING OPERATIONS",
      "level": 2,
      "page_start": 14,
      "page_end": 18,
      "parent_id": "ch24"
    },
    {
      "id": "sub2405.1",
      "number": "2405.1",
      "title": "General",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.2",
      "number": "2405.2",
      "title": "Location of dip-tank operations",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.3",
      "number": "2405.3",
      "title": "Construction of dip tanks",
      "level": 3,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.3.1",
      "number": "2405.3.1",
      "title": "Overflow",
      "level": 4,
      "page_start": 14,
      "page_end": 14,
      "parent_id": "sub2405.3"
    },
    {
      "id": "sub2405.3.2",
      "number": "2405.3.2",
      "title": "Bottom drains",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub2405.3"
    },
    {
      "id": "sub2405.3.4",
      "number": "2405.3.4",
      "title": "Dip-tank covers",
      "level": 4,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub2405.3"
    },
    {
      "id": "sub2405.3.4.1",
      "number": "2405.3.4.1",
      "title": "Construction",
      "level": 5,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub2405.3.4"
    },
    {
      "id": "sub2405.3.4.2",
      "number": "2405.3.4.2",
      "title": "Supports",
      "level": 5,
      "page_start": 15,
      "page_end": 15,
      "parent_id": "sub2405.3.4"
    },
    {
      "id": "sub2405.4",
      "number": "2405.4",
      "title": "Fire protection",
      "level": 3,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.4.2",
      "number": "2405.4.2",
      "title": "Portable fire extinguishers",
      "level": 4,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub2405.4"
    },
    {
      "id": "sub2405.3.4.3",
      "number": "2405.3.4.3",
      "title": "Closed covers",
      "level": 5,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sub2405.3.4"
    },
    {
      "id": "sub2405.4.1.1",
      "number": "2405.4.1.1",
      "title": "Fire-extinguishing system",
      "level": 5,
      "page_start": 16,
      "page_end": 16,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.6",
      "number": "2405.6",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.7",
      "number": "2405.7",
      "title": "Ventilation of flammable vapor areas",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.8",
      "number": "2405.8",
      "title": "Conveyor interlock",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.9.1",
      "number": "2405.9.1",
      "title": "Location",
      "level": 4,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.10",
      "number": "2405.10",
      "title": "Flow-coating operations",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.9.2",
      "number": "2405.9.2",
      "title": "Hoods",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.9.3",
      "number": "2405.9.3",
      "title": "Alarms",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.9.4",
      "number": "2405.9.4",
      "title": "Fire protection",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.9.5",
      "number": "2405.9.5",
      "title": "Use of air pressure",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec2405"
    },
    {
      "id": "sub2405.10.1",
      "number": "2405.10.1",
      "title": "Paint supply",
      "level": 4,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sub2405.10"
    },
    {
      "id": "sec2406",
      "number": "2406",
      "title": "POWDER COATING",
      "level": 2,
      "page_start": 19,
      "page_end": 20,
      "parent_id": "ch24"
    },
    {
      "id": "sub2406.1",
      "number": "2406.1",
      "title": "General",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.2",
      "number": "2406.2",
      "title": "Location",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.4",
      "number": "2406.4",
      "title": "Fire protection",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.5",
      "number": "2406.5",
      "title": "Operation and maintenance",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.6",
      "number": "2406.6",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.7",
      "number": "2406.7",
      "title": "Ventilation",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec2406"
    },
    {
      "id": "sub2406.4.2",
      "number": "2406.4.2",
      "title": "Fire extinguishers",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub2406.4"
    },
    {
      "id": "sub2406.5.1",
      "number": "2406.5.1",
      "title": "Cleaning",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub2406.5"
    },
    {
      "id": "sub2406.6.2",
      "number": "2406.6.2",
      "title": "Spark-producing metals",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub2406.6"
    },
    {
      "id": "sub2406.6.3",
      "number": "2406.6.3",
      "title": "Preheated parts",
      "level": 4,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sub2406.6"
    },
    {
      "id": "sec2407",
      "number": "2407",
      "title": "ELECTROSTATIC",
      "level": 2,
      "page_start": 21,
      "page_end": 22,
      "parent_id": "ch24"
    },
    {
      "id": "sub2407.1",
      "number": "2407.1",
      "title": "General",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2407.2",
      "number": "2407.2",
      "title": "Location and clear space",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2407.3",
      "number": "2407.3",
      "title": "Construction of equipment",
      "level": 3,
      "page_start": 21,
      "page_end": 21,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2407.3.1",
      "number": "2407.3.1",
      "title": "Barriers",
      "level": 4,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sub2407.3"
    },
    {
      "id": "sub2407.5.1",
      "number": "2407.5.1",
      "title": "Maintenance",
      "level": 4,
      "page_start": 22,
      "page_end": 22,
      "parent_id": "sec2407"
    },
    {
      "id": "sec2408",
      "number": "2408",
      "title": "ORGANIC PEROXIDES",
      "level": 2,
      "page_start": 23,
      "page_end": 24,
      "parent_id": "ch24"
    },
    {
      "id": "sub2407.6",
      "number": "2407.6",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2407.7",
      "number": "2407.7",
      "title": "Ventilation",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2407.9",
      "number": "2407.9",
      "title": "Ventilation interlock",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2408.1",
      "number": "2408.1",
      "title": "General",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2408.2",
      "number": "2408.2",
      "title": "Use of organic peroxide coatings",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2407.5.2",
      "number": "2407.5.2",
      "title": "Signs",
      "level": 4,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec2407"
    },
    {
      "id": "sub2408.3",
      "number": "2408.3",
      "title": "Equipment",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2408.3.1",
      "number": "2408.3.1",
      "title": "Pressure tanks",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sub2408.3"
    },
    {
      "id": "sub2408.4.2",
      "number": "2408.4.2",
      "title": "Spilled material",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2408.4.3",
      "number": "2408.4.3",
      "title": "Residue control",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2408.4.4",
      "number": "2408.4.4",
      "title": "Handling",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2408.4.5",
      "number": "2408.4.5",
      "title": "Mixing",
      "level": 4,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec2408"
    },
    {
      "id": "sec2409",
      "number": "2409",
      "title": "INDOOR",
      "level": 2,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "ch24"
    },
    {
      "id": "sub2408.5",
      "number": "2408.5",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2409.1",
      "number": "2409.1",
      "title": "General",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2409"
    },
    {
      "id": "sub2409.2",
      "number": "2409.2",
      "title": "Resin application equipment",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2409"
    },
    {
      "id": "sub2409.3",
      "number": "2409.3",
      "title": "Fire protection",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2409"
    },
    {
      "id": "sub2408.4.7",
      "number": "2408.4.7",
      "title": "Storage",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2408"
    },
    {
      "id": "sub2409.4.2",
      "number": "2409.4.2",
      "title": "Control of overchop",
      "level": 4,
      "page_start": 25,
      "page_end": 25,
      "parent_id": "sec2409"
    },
    {
      "id": "sec2410",
      "number": "2410",
      "title": "FLOOR SURFACING",
      "level": 2,
      "page_start": 26,
      "page_end": 37,
      "parent_id": "ch24"
    },
    {
      "id": "sub2409.6",
      "number": "2409.6",
      "title": "Ventilation",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec2409"
    },
    {
      "id": "sub2410.1",
      "number": "2410.1",
      "title": "Scope",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec2410"
    },
    {
      "id": "sub2410.2",
      "number": "2410.2",
      "title": "Mechanical system operation",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec2410"
    },
    {
      "id": "sub2409.4.2.1",
      "number": "2409.4.2.1",
      "title": "Disposal",
      "level": 5,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub2409.4.2"
    },
    {
      "id": "sub2410.3",
      "number": "2410.3",
      "title": "Business operation",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec2410"
    },
    {
      "id": "sub2410.4",
      "number": "2410.4",
      "title": "Ignition sources",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec2410"
    },
    {
      "id": "sub2410.5",
      "number": "2410.5",
      "title": "Ventilation",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec2410"
    },
    {
      "id": "ch25",
      "number": "25",
      "title": "FRUIT AND CROP RIPENING",
      "level": 1,
      "page_start": 38,
      "page_end": 44,
      "parent_id": null
    },
    {
      "id": "sec2501",
      "number": "2501",
      "title": "GENERAL",
      "level": 2,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "ch25"
    },
    {
      "id": "sub2501.1",
      "number": "2501.1",
      "title": "Scope",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec2501"
    },
    {
      "id": "sub2501.2",
      "number": "2501.2",
      "title": "Permits",
      "level": 3,
      "page_start": 38,
      "page_end": 38,
      "parent_id": "sec2501"
    },
    {
      "id": "sec2502",
      "number": "2502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "ch25"
    },
    {
      "id": "sub2501.3",
      "number": "2501.3",
      "title": "Ethylene generators",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec2501"
    },
    {
      "id": "sub2502.1",
      "number": "2502.1",
      "title": "Terms defined in Chapter 2",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec2502"
    },
    {
      "id": "sub2503.1",
      "number": "2503.1",
      "title": "Location",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sub2503.2",
      "number": "2503.2",
      "title": "Dispensing",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sub2504.1",
      "number": "2504.1",
      "title": "Ignition prevention",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sub2504.3",
      "number": "2504.3",
      "title": "Static electricity",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sec2505",
      "number": "2505",
      "title": "COMBUSTIBLE WASTE",
      "level": 2,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "ch25"
    },
    {
      "id": "sub2504.4",
      "number": "2504.4",
      "title": "Lighting",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub2504.5",
      "number": "2504.5",
      "title": "Heating",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub2505.1",
      "number": "2505.1",
      "title": "Housekeeping",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "sec2505"
    },
    {
      "id": "sub2506.1",
      "number": "2506.1",
      "title": "Ethylene generators",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sec2507",
      "number": "2507",
      "title": "WARNING SIGNS",
      "level": 2,
      "page_start": 41,
      "page_end": 45,
      "parent_id": "ch25"
    },
    {
      "id": "sub2506.2",
      "number": "2506.2",
      "title": "Ethylene generator rooms",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": null
    },
    {
      "id": "sub2507.1",
      "number": "2507.1",
      "title": "Where required",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec2507"
    },
    {
      "id": "ch26",
      "number": "26",
      "title": "FUMIGATION AND INSECTICIDAL FOGGING",
      "level": 1,
      "page_start": 45,
      "page_end": 54,
      "parent_id": null
    },
    {
      "id": "sec2601",
      "number": "2601",
      "title": "GENERAL",
      "level": 2,
      "page_start": 46,
      "page_end": 54,
      "parent_id": "ch26"
    },
    {
      "id": "sub2601.1",
      "number": "2601.1",
      "title": "Scope",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec2601"
    },
    {
      "id": "sub2601.2",
      "number": "2601.2",
      "title": "Permits",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sec2601"
    },
    {
      "id": "sub2602.1",
      "number": "2602.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub2603.1",
      "number": "2603.1",
      "title": "General",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub2603.2",
      "number": "2603.2",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub2603.2.1",
      "number": "2603.2.1",
      "title": "Electricity",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub2603.2"
    },
    {
      "id": "sub2603.3",
      "number": "2603.3",
      "title": "Notification",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": null
    },
    {
      "id": "sub2603.2.3",
      "number": "2603.2.3",
      "title": "Duration",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub2603.2"
    },
    {
      "id": "sub2603.3.1",
      "number": "2603.3.1",
      "title": "Warning signs",
      "level": 4,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sub2603.3"
    },
    {
      "id": "sub2603.4",
      "number": "2603.4",
      "title": "Insecticidal fogging liquids",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": null
    },
    {
      "id": "sub2603.3.2",
      "number": "2603.3.2",
      "title": "Breathing apparatus",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub2603.3"
    },
    {
      "id": "sub2603.3.3",
      "number": "2603.3.3",
      "title": "Watch personnel",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub2603.3"
    },
    {
      "id": "sub2603.3.4",
      "number": "2603.3.4",
      "title": "Evacuation during fumigation",
      "level": 4,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sub2603.3"
    },
    {
      "id": "sub2603.6",
      "number": "2603.6",
      "title": "Venting and cleanup",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": null
    },
    {
      "id": "sub2603.7",
      "number": "2603.7",
      "title": "Flammable fumigants restricted",
      "level": 3,
      "page_start": 49,
      "page_end": 49,
      "parent_id": null
    },
    {
      "id": "sub2603.5.1",
      "number": "2603.5.1",
      "title": "Maintenance of openings",
      "level": 4,
      "page_start": 49,
      "page_end": 49,
      "parent_id": null
    },
    {
      "id": "ch27",
      "number": "27",
      "title": "SEMICONDUCTOR FABRICATION FACILITIES",
      "level": 1,
      "page_start": 55,
      "page_end": 83,
      "parent_id": null
    },
    {
      "id": "sec2701",
      "number": "2701",
      "title": "GENERAL",
      "level": 2,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "ch27"
    },
    {
      "id": "sub2701.1",
      "number": "2701.1",
      "title": "Scope",
      "level": 3,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sec2701"
    },
    {
      "id": "sub2701.2",
      "number": "2701.2",
      "title": "Application",
      "level": 3,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sec2701"
    },
    {
      "id": "sec2702",
      "number": "2702",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 56,
      "page_end": 64,
      "parent_id": "ch27"
    },
    {
      "id": "sub2701.3",
      "number": "2701.3",
      "title": "Multiple hazards",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec2701"
    },
    {
      "id": "sub2701.5",
      "number": "2701.5",
      "title": "Permits",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec2701"
    },
    {
      "id": "sub2702.1",
      "number": "2702.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sec2702"
    },
    {
      "id": "sub2705.3.2",
      "number": "2705.3.2",
      "title": "and SBC 201",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sub2703.1.1",
      "number": "2703.1.1",
      "title": "Location",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sub2703.1.2",
      "number": "2703.1.2",
      "title": "Staffing",
      "level": 4,
      "page_start": 56,
      "page_end": 56,
      "parent_id": null
    },
    {
      "id": "sub2703.1.3",
      "number": "2703.1.3",
      "title": "Signals",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": null
    },
    {
      "id": "sub2703.2.1",
      "number": "2703.2.1",
      "title": "Application",
      "level": 4,
      "page_start": 57,
      "page_end": 57,
      "parent_id": null
    },
    {
      "id": "sub2703.3",
      "number": "2703.3",
      "title": "Construction requirements",
      "level": 3,
      "page_start": 58,
      "page_end": 58,
      "parent_id": null
    },
    {
      "id": "sub2703.3.1",
      "number": "2703.3.1",
      "title": "Fabrication areas",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.3.3",
      "number": "2703.3.3",
      "title": "Liquid storage rooms",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.3.4",
      "number": "2703.3.4",
      "title": "HPM rooms",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.3.5",
      "number": "2703.3.5",
      "title": "Gas cabinets",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.3.6",
      "number": "2703.3.6",
      "title": "Exhausted enclosures",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.4",
      "number": "2703.4",
      "title": "Emergency plan",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": null
    },
    {
      "id": "sub2703.6",
      "number": "2703.6",
      "title": "Security of areas",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": null
    },
    {
      "id": "sub2703.3.7",
      "number": "2703.3.7",
      "title": "Gas rooms",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sub2703.3"
    },
    {
      "id": "sub2703.7.2",
      "number": "2703.7.2",
      "title": "Workstations",
      "level": 4,
      "page_start": 59,
      "page_end": 59,
      "parent_id": null
    },
    {
      "id": "sub2703.9",
      "number": "2703.9",
      "title": "Service corridors",
      "level": 3,
      "page_start": 60,
      "page_end": 60,
      "parent_id": null
    },
    {
      "id": "sub2703.10.1",
      "number": "2703.10.1",
      "title": "Workstations and tools",
      "level": 4,
      "page_start": 60,
      "page_end": 60,
      "parent_id": null
    },
    {
      "id": "sub2703.10.1.1",
      "number": "2703.10.1.1",
      "title": "Combustible workstations",
      "level": 5,
      "page_start": 60,
      "page_end": 60,
      "parent_id": "sub2703.10.1"
    },
    {
      "id": "sub2703.10.1.2",
      "number": "2703.10.1.2",
      "title": "Combustible tools",
      "level": 5,
      "page_start": 61,
      "page_end": 61,
      "parent_id": "sub2703.10.1"
    },
    {
      "id": "sub2703.10.4",
      "number": "2703.10.4",
      "title": "Exhaust ducts for HPM",
      "level": 4,
      "page_start": 62,
      "page_end": 62,
      "parent_id": null
    },
    {
      "id": "sub2703.10.4.4.3",
      "number": "2703.10.4.4.3",
      "title": "Drainage",
      "level": 6,
      "page_start": 63,
      "page_end": 63,
      "parent_id": null
    },
    {
      "id": "sub2703.10.4.4.4",
      "number": "2703.10.4.4.4",
      "title": "Corrosive atmospheres",
      "level": 6,
      "page_start": 63,
      "page_end": 63,
      "parent_id": null
    },
    {
      "id": "sub2703.11",
      "number": "2703.11",
      "title": "Manual fire alarm system",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sub2703.12",
      "number": "2703.12",
      "title": "Emergency alarm system",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sub5004.1",
      "number": "5004.1",
      "title": "are exceeded",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sub2703.12.1.1",
      "number": "2703.12.1.1",
      "title": "Service corridors",
      "level": 5,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sec916",
      "number": "916",
      "title": "shall be",
      "level": 2,
      "page_start": 65,
      "page_end": 68,
      "parent_id": "ch27"
    },
    {
      "id": "sub2703.13",
      "number": "2703.13",
      "title": "Gas detection systems",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": null
    },
    {
      "id": "sub2703.12.3",
      "number": "2703.12.3",
      "title": "Alarm signals",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.12"
    },
    {
      "id": "sub2703.13.1",
      "number": "2703.13.1",
      "title": "Where required",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.13"
    },
    {
      "id": "sub2703.13.2",
      "number": "2703.13.2",
      "title": "Gas detection system operation",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.13"
    },
    {
      "id": "sub2703.13.1.1",
      "number": "2703.13.1.1",
      "title": "Fabrication areas",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.13.1"
    },
    {
      "id": "sub2703.13.1.2",
      "number": "2703.13.1.2",
      "title": "HPM rooms",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.13.1"
    },
    {
      "id": "sub2703.13.1.4",
      "number": "2703.13.1.4",
      "title": "Corridors",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub2703.13.1"
    },
    {
      "id": "sub2703.13.2.1",
      "number": "2703.13.2.1",
      "title": "Alarms",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub2703.13.2"
    },
    {
      "id": "sub2703.13.2.2",
      "number": "2703.13.2.2",
      "title": "Shut off of gas supply",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub2703.13.2"
    },
    {
      "id": "sub2703.14",
      "number": "2703.14",
      "title": "Exhaust ventilation systems for HPM",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": null
    },
    {
      "id": "sub2703.15",
      "number": "2703.15",
      "title": "Emergency power system",
      "level": 3,
      "page_start": 68,
      "page_end": 68,
      "parent_id": null
    },
    {
      "id": "sub2703.14.2",
      "number": "2703.14.2",
      "title": "Penetrations",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub2703.14"
    },
    {
      "id": "sub2703.14.3",
      "number": "2703.14.3",
      "title": "Treatment systems",
      "level": 4,
      "page_start": 68,
      "page_end": 68,
      "parent_id": "sub2703.14"
    },
    {
      "id": "sec2704",
      "number": "2704",
      "title": "STORAGE",
      "level": 2,
      "page_start": 69,
      "page_end": 73,
      "parent_id": "ch27"
    },
    {
      "id": "sub2703.16",
      "number": "2703.16",
      "title": "Sub-atmospheric pressure gas systems",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": null
    },
    {
      "id": "sub2704.1",
      "number": "2704.1",
      "title": "General",
      "level": 3,
      "page_start": 69,
      "page_end": 69,
      "parent_id": "sec2704"
    },
    {
      "id": "sub2704.2",
      "number": "2704.2",
      "title": "Fabrication areas",
      "level": 3,
      "page_start": 70,
      "page_end": 70,
      "parent_id": "sec2704"
    },
    {
      "id": "sec2705",
      "number": "2705",
      "title": "USE AND HANDLING",
      "level": 2,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "ch27"
    },
    {
      "id": "sub2705.1",
      "number": "2705.1",
      "title": "General",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec2705"
    },
    {
      "id": "sub2705.2",
      "number": "2705.2",
      "title": "Fabrication areas",
      "level": 3,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec2705"
    },
    {
      "id": "sub2704.3.1",
      "number": "2704.3.1",
      "title": "HPM storage",
      "level": 4,
      "page_start": 71,
      "page_end": 71,
      "parent_id": "sec2704"
    },
    {
      "id": "sub2705.2.3",
      "number": "2705.2.3",
      "title": "Workstations",
      "level": 4,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub2705.2"
    },
    {
      "id": "sub2705.2.3.1",
      "number": "2705.2.3.1",
      "title": "Construction",
      "level": 5,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub2705.2.3"
    },
    {
      "id": "sub2705.2.3.2",
      "number": "2705.2.3.2",
      "title": "Protection of vessels",
      "level": 5,
      "page_start": 72,
      "page_end": 72,
      "parent_id": "sub2705.2.3"
    },
    {
      "id": "sec1020",
      "number": "1020",
      "title": "and must be separated from",
      "level": 2,
      "page_start": 74,
      "page_end": 83,
      "parent_id": "ch27"
    },
    {
      "id": "sub2705.3.3",
      "number": "2705.3.3",
      "title": "Service corridors",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec2705"
    },
    {
      "id": "sub2705.3.4",
      "number": "2705.3.4",
      "title": "Carts and trucks",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec2705"
    },
    {
      "id": "sub2705.3.4.1",
      "number": "2705.3.4.1",
      "title": "Identification",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub2705.3.4"
    },
    {
      "id": "ch28",
      "number": "28",
      "title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "level": 1,
      "page_start": 84,
      "page_end": 98,
      "parent_id": null
    },
    {
      "id": "sec2801",
      "number": "2801",
      "title": "GENERAL",
      "level": 2,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "ch28"
    },
    {
      "id": "sub2801.1",
      "number": "2801.1",
      "title": "Scope",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec2801"
    },
    {
      "id": "sub2801.2",
      "number": "2801.2",
      "title": "Permit",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec2801"
    },
    {
      "id": "sec2802",
      "number": "2802",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "ch28"
    },
    {
      "id": "sub2802.1",
      "number": "2802.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sec2802"
    },
    {
      "id": "sub2803.1",
      "number": "2803.1",
      "title": "Open yards",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": null
    },
    {
      "id": "sub2803.2",
      "number": "2803.2",
      "title": "Dust control",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": null
    },
    {
      "id": "sub2803.3",
      "number": "2803.3",
      "title": "Waste removal",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": null
    },
    {
      "id": "sub2803.2.1",
      "number": "2803.2.1",
      "title": "Explosion venting",
      "level": 4,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sub2803.2"
    },
    {
      "id": "sec2804",
      "number": "2804",
      "title": "addresses programs and",
      "level": 2,
      "page_start": 86,
      "page_end": 87,
      "parent_id": "ch28"
    },
    {
      "id": "sub2803.4",
      "number": "2803.4",
      "title": "Electrical equipment",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": null
    },
    {
      "id": "sub2803.5",
      "number": "2803.5",
      "title": "Control of ignition sources",
      "level": 3,
      "page_start": 86,
      "page_end": 86,
      "parent_id": null
    },
    {
      "id": "sub2803.3.1",
      "number": "2803.3.1",
      "title": "Housekeeping",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub2803.3"
    },
    {
      "id": "sub2803.3.2",
      "number": "2803.3.2",
      "title": "Metal scrap",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub2803.3"
    },
    {
      "id": "sub2803.5.1",
      "number": "2803.5.1",
      "title": "Cutting and welding",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub2803.5"
    },
    {
      "id": "sub2803.5.2",
      "number": "2803.5.2",
      "title": "Static electricity",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub2803.5"
    },
    {
      "id": "sub2803.5.3",
      "number": "2803.5.3",
      "title": "Smoking",
      "level": 4,
      "page_start": 86,
      "page_end": 86,
      "parent_id": "sub2803.5"
    },
    {
      "id": "sub2804.1",
      "number": "2804.1",
      "title": "General",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec2804"
    },
    {
      "id": "sub2804.2",
      "number": "2804.2",
      "title": "Fire alarms",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec2804"
    },
    {
      "id": "sub2804.4",
      "number": "2804.4",
      "title": "Automatic sprinkler systems",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sec2804"
    },
    {
      "id": "sub2805.1",
      "number": "2805.1",
      "title": "General",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": null
    },
    {
      "id": "sub2805.3",
      "number": "2805.3",
      "title": "Thermal oil-heating systems",
      "level": 3,
      "page_start": 87,
      "page_end": 87,
      "parent_id": null
    },
    {
      "id": "sub2804.2.1",
      "number": "2804.2.1",
      "title": "Manual fire alarms",
      "level": 4,
      "page_start": 87,
      "page_end": 87,
      "parent_id": "sub2804.2"
    },
    {
      "id": "sec2806",
      "number": "2806",
      "title": "LOG STORAGE AREAS",
      "level": 2,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "ch28"
    },
    {
      "id": "sub2806.1",
      "number": "2806.1",
      "title": "General",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2806"
    },
    {
      "id": "sub2806.2",
      "number": "2806.2",
      "title": "Cold decks",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2806"
    },
    {
      "id": "sub2806.3",
      "number": "2806.3",
      "title": "Pile stability",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": "sec2806"
    },
    {
      "id": "sub2807.1",
      "number": "2807.1",
      "title": "General",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub2807.2",
      "number": "2807.2",
      "title": "Size of piles",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub2807.3",
      "number": "2807.3",
      "title": "Pile fire protection",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sub2807.4",
      "number": "2807.4",
      "title": "Material-handling equipment",
      "level": 3,
      "page_start": 88,
      "page_end": 88,
      "parent_id": null
    },
    {
      "id": "sec2808",
      "number": "2808",
      "title": "STORAGE AND",
      "level": 2,
      "page_start": 89,
      "page_end": 90,
      "parent_id": "ch28"
    },
    {
      "id": "sub2807.5",
      "number": "2807.5",
      "title": "Emergency plan",
      "level": 3,
      "page_start": 89,
      "page_end": 89,
      "parent_id": null
    },
    {
      "id": "sub2808.1",
      "number": "2808.1",
      "title": "General",
      "level": 3,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.2",
      "number": "2808.2",
      "title": "Storage site",
      "level": 3,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.3",
      "number": "2808.3",
      "title": "Size of piles",
      "level": 3,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.3.1",
      "number": "2808.3.1",
      "title": "Increase in pile or stack size",
      "level": 4,
      "page_start": 89,
      "page_end": 89,
      "parent_id": "sub2808.3"
    },
    {
      "id": "sub2808.4",
      "number": "2808.4",
      "title": "Pile separation",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2809.3",
      "number": "2809.3",
      "title": "for fire apparatus access roads)",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": null
    },
    {
      "id": "sub2808.6",
      "number": "2808.6",
      "title": "Static pile protection",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.7",
      "number": "2808.7",
      "title": "Pile fire protection",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.9",
      "number": "2808.9",
      "title": "Material-handling equipment",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2808"
    },
    {
      "id": "sub2808.10",
      "number": "2808.10",
      "title": "Emergency plan",
      "level": 3,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sec2808"
    },
    {
      "id": "sec2809",
      "number": "2809",
      "title": "EXTERIOR STORAGE",
      "level": 2,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "ch28"
    },
    {
      "id": "sub2809.1",
      "number": "2809.1",
      "title": "General",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2809"
    },
    {
      "id": "sub2809.2",
      "number": "2809.2",
      "title": "Size of piles",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2809"
    },
    {
      "id": "sub2809.4",
      "number": "2809.4",
      "title": "Security",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2809"
    },
    {
      "id": "sub2809.5",
      "number": "2809.5",
      "title": "Fire protection",
      "level": 3,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec2809"
    },
    {
      "id": "sec2810",
      "number": "2810",
      "title": "OUTDOOR STORAGE",
      "level": 2,
      "page_start": 92,
      "page_end": 99,
      "parent_id": "ch28"
    },
    {
      "id": "sub2810.1",
      "number": "2810.1",
      "title": "General",
      "level": 3,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.2",
      "number": "2810.2",
      "title": "Site plan",
      "level": 3,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.3",
      "number": "2810.3",
      "title": "Fire prevention plan",
      "level": 3,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.4",
      "number": "2810.4",
      "title": "Fire safety and evacuation plan",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.5",
      "number": "2810.5",
      "title": "Security management plan",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.6",
      "number": "2810.6",
      "title": "Clearance to property line",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.7",
      "number": "2810.7",
      "title": "Clearance to important buildings",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.8",
      "number": "2810.8",
      "title": "Height",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.9",
      "number": "2810.9",
      "title": "Fire flow",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.10",
      "number": "2810.10",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "sub2810.11",
      "number": "2810.11",
      "title": "Alternative approach",
      "level": 3,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec2810"
    },
    {
      "id": "ch29",
      "number": "29",
      "title": "MANUFACTURE OF ORGANIC COATINGS",
      "level": 1,
      "page_start": 99,
      "page_end": 111,
      "parent_id": null
    },
    {
      "id": "sec2901",
      "number": "2901",
      "title": "GENERAL",
      "level": 2,
      "page_start": 100,
      "page_end": 101,
      "parent_id": "ch29"
    },
    {
      "id": "sub2901.1",
      "number": "2901.1",
      "title": "Scope",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2901"
    },
    {
      "id": "sub2901.2",
      "number": "2901.2",
      "title": "Permits",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2901"
    },
    {
      "id": "sub2901.3",
      "number": "2901.3",
      "title": "Maintenance",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": "sec2901"
    },
    {
      "id": "sub2902.1",
      "number": "2902.1",
      "title": "Definition",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": null
    },
    {
      "id": "sub2903.1",
      "number": "2903.1",
      "title": "Building features",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": null
    },
    {
      "id": "sub2903.2",
      "number": "2903.2",
      "title": "Location",
      "level": 3,
      "page_start": 100,
      "page_end": 100,
      "parent_id": null
    },
    {
      "id": "sub2903.3",
      "number": "2903.3",
      "title": "Fire-fighting access",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.4",
      "number": "2903.4",
      "title": "Fire protection systems",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.5",
      "number": "2903.5",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.6",
      "number": "2903.6",
      "title": "Open flames",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.7",
      "number": "2903.7",
      "title": "Smoking",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.9",
      "number": "2903.9",
      "title": "Tank maintenance",
      "level": 3,
      "page_start": 101,
      "page_end": 101,
      "parent_id": null
    },
    {
      "id": "sub2903.9.1",
      "number": "2903.9.1",
      "title": "Repairs",
      "level": 4,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub2903.9"
    },
    {
      "id": "sec2904",
      "number": "2904",
      "title": "ELECTRICAL",
      "level": 2,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "ch29"
    },
    {
      "id": "sub2903.10",
      "number": "2903.10",
      "title": "Drainage",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sub2903.11",
      "number": "2903.11",
      "title": "Alarm system",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sub2904.1",
      "number": "2904.1",
      "title": "Wiring and equipment",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sec2904"
    },
    {
      "id": "sub2904.2",
      "number": "2904.2",
      "title": "Hazardous locations",
      "level": 3,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sec2904"
    },
    {
      "id": "sub2904.2.1",
      "number": "2904.2.1",
      "title": "Other locations",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub2904.2"
    },
    {
      "id": "sub2904.2.2",
      "number": "2904.2.2",
      "title": "Ordinary equipment",
      "level": 4,
      "page_start": 102,
      "page_end": 102,
      "parent_id": "sub2904.2"
    },
    {
      "id": "sec2905",
      "number": "2905",
      "title": "PROCESS",
      "level": 2,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "ch29"
    },
    {
      "id": "sub2904.3",
      "number": "2904.3",
      "title": "Bonding",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2904"
    },
    {
      "id": "sub2904.4",
      "number": "2904.4",
      "title": "Ground",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2904"
    },
    {
      "id": "sub2905.1",
      "number": "2905.1",
      "title": "Design",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2905.2",
      "number": "2905.2",
      "title": "Fire apparatus access",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2905.3",
      "number": "2905.3",
      "title": "Drainage",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2905.4",
      "number": "2905.4",
      "title": "Explosion control",
      "level": 3,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2904.3.1",
      "number": "2904.3.1",
      "title": "Piping",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub2904.3"
    },
    {
      "id": "sub2904.3.2",
      "number": "2904.3.2",
      "title": "Vehicles",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub2904.3"
    },
    {
      "id": "sub2904.3.3",
      "number": "2904.3.3",
      "title": "Containers",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub2904.3"
    },
    {
      "id": "sec2906",
      "number": "2906",
      "title": "PROCESS MILLS AND",
      "level": 2,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "ch29"
    },
    {
      "id": "sub2905.5",
      "number": "2905.5",
      "title": "Ventilation",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2905.6",
      "number": "2905.6",
      "title": "Heating",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec2905"
    },
    {
      "id": "sub2906.1",
      "number": "2906.1",
      "title": "Mills",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec2906"
    },
    {
      "id": "sub2906.2",
      "number": "2906.2",
      "title": "Mixers",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec2906"
    },
    {
      "id": "sub2906.3",
      "number": "2906.3",
      "title": "Open kettles",
      "level": 3,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec2906"
    },
    {
      "id": "sec2907",
      "number": "2907",
      "title": "PROCESS PIPING",
      "level": 2,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "ch29"
    },
    {
      "id": "sub2906.4",
      "number": "2906.4",
      "title": "Closed kettles",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2906"
    },
    {
      "id": "sub2906.5",
      "number": "2906.5",
      "title": "Kettle controls",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2906"
    },
    {
      "id": "sub2907.1",
      "number": "2907.1",
      "title": "Design",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2907"
    },
    {
      "id": "sub2907.2",
      "number": "2907.2",
      "title": "Valves",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2907"
    },
    {
      "id": "sub2907.3",
      "number": "2907.3",
      "title": "Support",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2907"
    },
    {
      "id": "sub2907.4",
      "number": "2907.4",
      "title": "Connectors",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec2907"
    },
    {
      "id": "sub2906.4.1",
      "number": "2906.4.1",
      "title": "Vaporizer location",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub2906.4"
    },
    {
      "id": "sec2908",
      "number": "2908",
      "title": "RAW MATERIALS IN",
      "level": 2,
      "page_start": 106,
      "page_end": 111,
      "parent_id": "ch29"
    },
    {
      "id": "sub2907.5",
      "number": "2907.5",
      "title": "Tests",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec2907"
    },
    {
      "id": "sub2908.1",
      "number": "2908.1",
      "title": "Nitrocellulose quantity",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec2908"
    },
    {
      "id": "sub2908.2",
      "number": "2908.2",
      "title": "Organic peroxides quantity",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec2908"
    },
    {
      "id": "sub2909.1",
      "number": "2909.1",
      "title": "General",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub2909.2",
      "number": "2909.2",
      "title": "Tank storage",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub2909.3",
      "number": "2909.3",
      "title": "Tank vehicle",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": null
    },
    {
      "id": "sub2909.5",
      "number": "2909.5",
      "title": "Organic peroxide storage",
      "level": 3,
      "page_start": 107,
      "page_end": 107,
      "parent_id": null
    },
    {
      "id": "sub2909.3.1",
      "number": "2909.3.1",
      "title": "Loading",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub2909.3"
    },
    {
      "id": "sub2909.3.2",
      "number": "2909.3.2",
      "title": "Safety",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub2909.3"
    },
    {
      "id": "sub2909.4.1",
      "number": "2909.4.1",
      "title": "Containers",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": null
    },
    {
      "id": "sub2909.4.2",
      "number": "2909.4.2",
      "title": "Spills",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": null
    },
    {
      "id": "sub2909.6",
      "number": "2909.6",
      "title": "Finished products",
      "level": 3,
      "page_start": 108,
      "page_end": 108,
      "parent_id": null
    },
    {
      "id": "sub2909.5.1",
      "number": "2909.5.1",
      "title": "Size",
      "level": 4,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub2909.5"
    },
    {
      "id": "ch30",
      "number": "30",
      "title": "INDUSTRIAL OVENS",
      "level": 1,
      "page_start": 112,
      "page_end": 117,
      "parent_id": null
    },
    {
      "id": "sec3001",
      "number": "3001",
      "title": "GENERAL",
      "level": 2,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "ch30"
    },
    {
      "id": "sub3001.1",
      "number": "3001.1",
      "title": "Scope",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sec3001"
    },
    {
      "id": "sub3001.2",
      "number": "3001.2",
      "title": "Permits",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": "sec3001"
    },
    {
      "id": "sub3002.1",
      "number": "3002.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 112,
      "page_end": 112,
      "parent_id": null
    },
    {
      "id": "sec3003",
      "number": "3003",
      "title": "LOCATION",
      "level": 2,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "ch30"
    },
    {
      "id": "sub3003.1",
      "number": "3003.1",
      "title": "Ventilation",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec3003"
    },
    {
      "id": "sub3003.2",
      "number": "3003.2",
      "title": "Exposure",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec3003"
    },
    {
      "id": "sub3003.3",
      "number": "3003.3",
      "title": "Ignition source",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec3003"
    },
    {
      "id": "sub3003.4",
      "number": "3003.4",
      "title": "Temperatures",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sec3003"
    },
    {
      "id": "sub3004.1",
      "number": "3004.1",
      "title": "Fuel-gas piping",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": null
    },
    {
      "id": "sub3004.2",
      "number": "3004.2",
      "title": "Shutoff valves",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": null
    },
    {
      "id": "sub3004.3",
      "number": "3004.3",
      "title": "Valve position",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": null
    },
    {
      "id": "sub3005.1",
      "number": "3005.1",
      "title": "Shut down",
      "level": 3,
      "page_start": 113,
      "page_end": 113,
      "parent_id": null
    },
    {
      "id": "sub3004.2.1",
      "number": "3004.2.1",
      "title": "Fuel supply lines",
      "level": 4,
      "page_start": 113,
      "page_end": 113,
      "parent_id": "sub3004.2"
    },
    {
      "id": "sec3006",
      "number": "3006",
      "title": "FIRE PROTECTION",
      "level": 2,
      "page_start": 114,
      "page_end": 117,
      "parent_id": "ch30"
    },
    {
      "id": "sub3006.1",
      "number": "3006.1",
      "title": "Required protection",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec3006"
    },
    {
      "id": "sub3006.2",
      "number": "3006.2",
      "title": "Fixed fire-extinguishing systems",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec3006"
    },
    {
      "id": "sub3007.2",
      "number": "3007.2",
      "title": "Oven nameplate",
      "level": 3,
      "page_start": 114,
      "page_end": 114,
      "parent_id": null
    },
    {
      "id": "sub3007.3",
      "number": "3007.3",
      "title": "Training",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": null
    },
    {
      "id": "ch31",
      "number": "31",
      "title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "level": 1,
      "page_start": 118,
      "page_end": 144,
      "parent_id": null
    },
    {
      "id": "sec3102",
      "number": "3102",
      "title": "of SBC",
      "level": 2,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "ch31"
    },
    {
      "id": "sub3101.1",
      "number": "3101.1",
      "title": "Scope",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": null
    },
    {
      "id": "sec3103",
      "number": "3103",
      "title": "is",
      "level": 2,
      "page_start": 119,
      "page_end": 124,
      "parent_id": "ch31"
    },
    {
      "id": "sub3102.1",
      "number": "3102.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec3102"
    },
    {
      "id": "sub3103.1",
      "number": "3103.1",
      "title": "General",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.2",
      "number": "3103.2",
      "title": "Approval required",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.3",
      "number": "3103.3",
      "title": "Outdoor assembly event",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.4",
      "number": "3103.4",
      "title": "Permits",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.6",
      "number": "3103.6",
      "title": "Construction documents",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.7",
      "number": "3103.7",
      "title": "Inspections",
      "level": 3,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.3.1",
      "number": "3103.3.1",
      "title": "Special amusement area",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub3103.3"
    },
    {
      "id": "sub3103.8",
      "number": "3103.8",
      "title": "Access, location and parking",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.8.1",
      "number": "3103.8.1",
      "title": "Access",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub3103.8"
    },
    {
      "id": "sub3103.8.2",
      "number": "3103.8.2",
      "title": "Location",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub3103.8"
    },
    {
      "id": "sub3103.8.5",
      "number": "3103.8.5",
      "title": "Connecting corridors",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub3103.8"
    },
    {
      "id": "sub3103.8.6",
      "number": "3103.8.6",
      "title": "Fire break",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub3103.8"
    },
    {
      "id": "sub3103.11",
      "number": "3103.11",
      "title": "Seating arrangements",
      "level": 3,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.9.1",
      "number": "3103.9.1",
      "title": "for further information",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.10.1",
      "number": "3103.10.1",
      "title": "Door operation",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.10.3",
      "number": "3103.10.3",
      "title": "Blowers",
      "level": 4,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.12",
      "number": "3103.12",
      "title": "Means of egress",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec3103"
    },
    {
      "id": "sub3103.12.1",
      "number": "3103.12.1",
      "title": "Distribution",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.2",
      "number": "3103.12.2",
      "title": "Number",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.3",
      "number": "3103.12.3",
      "title": "Exit openings from tents",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.4",
      "number": "3103.12.4",
      "title": "Doors",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.5",
      "number": "3103.12.5",
      "title": "Aisle",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sec1013",
      "number": "1013",
      "title": "for further",
      "level": 2,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "ch31"
    },
    {
      "id": "sub3103.12.6",
      "number": "3103.12.6",
      "title": "Exit signs",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.7",
      "number": "3103.12.7",
      "title": "Means of egress illumination",
      "level": 4,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sub3103.12.5.1",
      "number": "3103.12.5.1",
      "title": "Arrangement and maintenance",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub3103.12.5"
    },
    {
      "id": "sub3103.12.6.1",
      "number": "3103.12.6.1",
      "title": "Exit sign illumination",
      "level": 5,
      "page_start": 125,
      "page_end": 125,
      "parent_id": "sub3103.12.6"
    },
    {
      "id": "sec3104",
      "number": "3104",
      "title": "TEMPORARY AND",
      "level": 2,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "ch31"
    },
    {
      "id": "sub3104.1",
      "number": "3104.1",
      "title": "General",
      "level": 3,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sec3104"
    },
    {
      "id": "sub3103.12.8",
      "number": "3103.12.8",
      "title": "Maintenance of means of egress",
      "level": 4,
      "page_start": 126,
      "page_end": 126,
      "parent_id": "sub3103.12"
    },
    {
      "id": "sec3105",
      "number": "3105",
      "title": "TEMPORARY SPECIAL",
      "level": 2,
      "page_start": 127,
      "page_end": 129,
      "parent_id": "ch31"
    },
    {
      "id": "sub3104.3",
      "number": "3104.3",
      "title": "Label",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sec3104"
    },
    {
      "id": "sub3104.4",
      "number": "3104.4",
      "title": "Affidavit",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sec3104"
    },
    {
      "id": "sub3105.1",
      "number": "3105.1",
      "title": "General",
      "level": 3,
      "page_start": 127,
      "page_end": 127,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.2",
      "number": "3105.2",
      "title": "Approval",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.3",
      "number": "3105.3",
      "title": "Permits",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.4",
      "number": "3105.4",
      "title": "Use period",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.5",
      "number": "3105.5",
      "title": "Required documents",
      "level": 3,
      "page_start": 128,
      "page_end": 128,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.6",
      "number": "3105.6",
      "title": "Inspections",
      "level": 3,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.7",
      "number": "3105.7",
      "title": "Means of egress",
      "level": 3,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.8",
      "number": "3105.8",
      "title": "Location",
      "level": 3,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3105.6.2",
      "number": "3105.6.2",
      "title": "Inspection report",
      "level": 4,
      "page_start": 129,
      "page_end": 129,
      "parent_id": "sub3105.6"
    },
    {
      "id": "sec3106",
      "number": "3106",
      "title": "OUTDOOR ASSEMBLY",
      "level": 2,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "ch31"
    },
    {
      "id": "sub3105.9",
      "number": "3105.9",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec3105"
    },
    {
      "id": "sub3106.1",
      "number": "3106.1",
      "title": "Scope",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.2",
      "number": "3106.2",
      "title": "General",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.3",
      "number": "3106.3",
      "title": "Occupancy and means of egress",
      "level": 3,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.2.2",
      "number": "3106.2.2",
      "title": "Permits",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub3106.2"
    },
    {
      "id": "sub3106.2.3",
      "number": "3106.2.3",
      "title": "Access",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub3106.2"
    },
    {
      "id": "sub3106.3.1",
      "number": "3106.3.1",
      "title": "Occupant load",
      "level": 4,
      "page_start": 130,
      "page_end": 130,
      "parent_id": "sub3106.3"
    },
    {
      "id": "sec906",
      "number": "906",
      "title": "shall be provided and placed in",
      "level": 2,
      "page_start": 131,
      "page_end": 163,
      "parent_id": "ch31"
    },
    {
      "id": "sub3106.4.1",
      "number": "3106.4.1",
      "title": "Public safety plan for gatherings",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.4.3",
      "number": "3106.4.3",
      "title": "Crowd managers",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.4.5",
      "number": "3106.4.5",
      "title": "Smoking",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.4.6",
      "number": "3106.4.6",
      "title": "Combustible vegetation",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.4.7",
      "number": "3106.4.7",
      "title": "Combustible refuse",
      "level": 4,
      "page_start": 131,
      "page_end": 131,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.5",
      "number": "3106.5",
      "title": "Cooking appliances or devices",
      "level": 3,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec3106"
    },
    {
      "id": "sub906.4",
      "number": "906.4",
      "title": "specifically addresses cooking equipment fires",
      "level": 3,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec906"
    },
    {
      "id": "sub3106.5.2",
      "number": "3106.5.2",
      "title": "Protection",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sub3106.5"
    },
    {
      "id": "sub3106.6.1",
      "number": "3106.6.1",
      "title": "Outdoor use",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3106.6.2",
      "number": "3106.6.2",
      "title": "Generators",
      "level": 4,
      "page_start": 132,
      "page_end": 132,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3107.1",
      "number": "3107.1",
      "title": "General",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub3107.3",
      "number": "3107.3",
      "title": "Smoking",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub3107.4",
      "number": "3107.4",
      "title": "Open or exposed flame",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub3107.5",
      "number": "3107.5",
      "title": "Fireworks",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub3107.6",
      "number": "3107.6",
      "title": "Spot lighting",
      "level": 3,
      "page_start": 133,
      "page_end": 133,
      "parent_id": null
    },
    {
      "id": "sub3106.6.3",
      "number": "3106.6.3",
      "title": "Portable fire extinguishers",
      "level": 4,
      "page_start": 133,
      "page_end": 133,
      "parent_id": "sec3106"
    },
    {
      "id": "sub3107.7",
      "number": "3107.7",
      "title": "Safety film",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.8",
      "number": "3107.8",
      "title": "Clearance",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.9",
      "number": "3107.9",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.10",
      "number": "3107.10",
      "title": "Fire protection equipment",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.11",
      "number": "3107.11",
      "title": "Occupant load factors",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.12",
      "number": "3107.12",
      "title": "Heating and cooking equipment",
      "level": 3,
      "page_start": 134,
      "page_end": 134,
      "parent_id": null
    },
    {
      "id": "sub3107.12.1",
      "number": "3107.12.1",
      "title": "Installation",
      "level": 4,
      "page_start": 134,
      "page_end": 134,
      "parent_id": "sub3107.12"
    },
    {
      "id": "sub3107.13",
      "number": "3107.13",
      "title": "LP-gas",
      "level": 3,
      "page_start": 135,
      "page_end": 135,
      "parent_id": null
    },
    {
      "id": "sub3107.12.2",
      "number": "3107.12.2",
      "title": "Venting",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub3107.12"
    },
    {
      "id": "sub3107.12.3",
      "number": "3107.12.3",
      "title": "Location",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub3107.12"
    },
    {
      "id": "sub3107.12.4",
      "number": "3107.12.4",
      "title": "Operations",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub3107.12"
    },
    {
      "id": "sub3107.13.1",
      "number": "3107.13.1",
      "title": "General",
      "level": 4,
      "page_start": 135,
      "page_end": 135,
      "parent_id": "sub3107.13"
    },
    {
      "id": "sec314",
      "number": "314",
      "title": "on",
      "level": 2,
      "page_start": 136,
      "page_end": 137,
      "parent_id": "ch31"
    },
    {
      "id": "sub3107.14",
      "number": "3107.14",
      "title": "Flammable and combustible liquids",
      "level": 3,
      "page_start": 136,
      "page_end": 136,
      "parent_id": null
    },
    {
      "id": "sub3107.15",
      "number": "3107.15",
      "title": "Display of motor vehicles",
      "level": 3,
      "page_start": 136,
      "page_end": 136,
      "parent_id": null
    },
    {
      "id": "sub3107.13.2",
      "number": "3107.13.2",
      "title": "Location of containers",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub3107.13"
    },
    {
      "id": "sub3107.13.3",
      "number": "3107.13.3",
      "title": "Protection and security",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub3107.13"
    },
    {
      "id": "sub3107.14.3",
      "number": "3107.14.3",
      "title": "Refueling",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub3107.14"
    },
    {
      "id": "sub3107.15.1",
      "number": "3107.15.1",
      "title": "Batteries",
      "level": 4,
      "page_start": 136,
      "page_end": 136,
      "parent_id": "sub3107.15"
    },
    {
      "id": "sub3107.15.2",
      "number": "3107.15.2",
      "title": "Fuel",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15"
    },
    {
      "id": "sub3107.15.3",
      "number": "3107.15.3",
      "title": "Location",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15"
    },
    {
      "id": "sub3107.15.4",
      "number": "3107.15.4",
      "title": "Places of assembly",
      "level": 4,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15"
    },
    {
      "id": "sub3107.15.2.1",
      "number": "3107.15.2.1",
      "title": "Quantity limit",
      "level": 5,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15.2"
    },
    {
      "id": "sub3107.15.2.2",
      "number": "3107.15.2.2",
      "title": "Inspection",
      "level": 5,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15.2"
    },
    {
      "id": "sub3107.15.2.3",
      "number": "3107.15.2.3",
      "title": "Closure",
      "level": 5,
      "page_start": 137,
      "page_end": 137,
      "parent_id": "sub3107.15.2"
    },
    {
      "id": "sec6104",
      "number": "6104",
      "title": "for further",
      "level": 2,
      "page_start": 138,
      "page_end": 144,
      "parent_id": "ch31"
    },
    {
      "id": "sub3107.16",
      "number": "3107.16",
      "title": "Separation of generators",
      "level": 3,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub3107.17",
      "number": "3107.17",
      "title": "Standby personnel",
      "level": 3,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub3107.17.1",
      "number": "3107.17.1",
      "title": "Duties",
      "level": 4,
      "page_start": 138,
      "page_end": 138,
      "parent_id": "sub3107.17"
    },
    {
      "id": "sub3107.15.5.1",
      "number": "3107.15.5.1",
      "title": "Fuel storage",
      "level": 5,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub3107.15.5.2",
      "number": "3107.15.5.2",
      "title": "Fueling",
      "level": 5,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub3107.15.5.3",
      "number": "3107.15.5.3",
      "title": "Spills",
      "level": 5,
      "page_start": 138,
      "page_end": 138,
      "parent_id": null
    },
    {
      "id": "sub3107.18",
      "number": "3107.18",
      "title": "Combustible vegetation",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": null
    },
    {
      "id": "sub3107.19",
      "number": "3107.19",
      "title": "Combustible waste material",
      "level": 3,
      "page_start": 139,
      "page_end": 139,
      "parent_id": null
    },
    {
      "id": "sub3107.17.2",
      "number": "3107.17.2",
      "title": "Crowd managers",
      "level": 4,
      "page_start": 139,
      "page_end": 139,
      "parent_id": "sub3107.17"
    },
    {
      "id": "ch32",
      "number": "32",
      "title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "level": 1,
      "page_start": 145,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sec3201",
      "number": "3201",
      "title": "GENERAL",
      "level": 2,
      "page_start": 145,
      "page_end": 146,
      "parent_id": "ch32"
    },
    {
      "id": "sub3201.1",
      "number": "3201.1",
      "title": "Scope",
      "level": 3,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec3201"
    },
    {
      "id": "sub3201.2",
      "number": "3201.2",
      "title": "Permits",
      "level": 3,
      "page_start": 146,
      "page_end": 146,
      "parent_id": "sec3201"
    },
    {
      "id": "sub3201.3",
      "number": "3201.3",
      "title": "Construction documents",
      "level": 3,
      "page_start": 146,
      "page_end": 153,
      "parent_id": "sec3201"
    },
    {
      "id": "sec3202",
      "number": "3202",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "ch32"
    },
    {
      "id": "sub3201.4",
      "number": "3201.4",
      "title": "Fire safety and evacuation plan",
      "level": 3,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec3201"
    },
    {
      "id": "sub3202.1",
      "number": "3202.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sec3202"
    },
    {
      "id": "sub3201.3.2",
      "number": "3201.3.2",
      "title": "Approved storage layout",
      "level": 4,
      "page_start": 147,
      "page_end": 147,
      "parent_id": "sub3201.3"
    },
    {
      "id": "sec3203",
      "number": "3203",
      "title": "COMMODITY",
      "level": 2,
      "page_start": 148,
      "page_end": 151,
      "parent_id": "ch32"
    },
    {
      "id": "sub3203.2",
      "number": "3203.2",
      "title": "Class I commodities",
      "level": 3,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.6",
      "number": "3203.6",
      "title": "High-hazard commodities",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.7",
      "number": "3203.7",
      "title": "Classification of plastics",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.8",
      "number": "3203.8",
      "title": "Examples of commodity classification",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.7.1",
      "number": "3203.7.1",
      "title": "Group A plastics",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub3203.7"
    },
    {
      "id": "sub3203.7.2",
      "number": "3203.7.2",
      "title": "Group B plastics",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub3203.7"
    },
    {
      "id": "sub3203.7.3",
      "number": "3203.7.3",
      "title": "Group C plastics",
      "level": 4,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sub3203.7"
    },
    {
      "id": "sub3203.9.2",
      "number": "3203.9.2",
      "title": "Percentage of Group A plastics",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.10.1",
      "number": "3203.10.1",
      "title": "Unreinforced plastic pallets",
      "level": 4,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sec3203"
    },
    {
      "id": "sec3204",
      "number": "3204",
      "title": "DESIGNATION OF",
      "level": 2,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "ch32"
    },
    {
      "id": "sub3204.1",
      "number": "3204.1",
      "title": "General",
      "level": 3,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec3204"
    },
    {
      "id": "sub3203.10.3",
      "number": "3203.10.3",
      "title": "would apply",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec3203"
    },
    {
      "id": "sub3203.10.2",
      "number": "3203.10.2",
      "title": "Reinforced plastic pallets",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec3203"
    },
    {
      "id": "sec3205",
      "number": "3205",
      "title": "HOUSEKEEPING AND",
      "level": 2,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "ch32"
    },
    {
      "id": "sub3205.1",
      "number": "3205.1",
      "title": "Rack structures",
      "level": 3,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.2",
      "number": "3205.2",
      "title": "Rack structures",
      "level": 3,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.3",
      "number": "3205.3",
      "title": "Ignition sources",
      "level": 3,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.4",
      "number": "3205.4",
      "title": "Smoking",
      "level": 3,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.5",
      "number": "3205.5",
      "title": "Aisle maintenance",
      "level": 3,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec3205"
    },
    {
      "id": "sec3206",
      "number": "3206",
      "title": "GENERAL FIRE",
      "level": 2,
      "page_start": 154,
      "page_end": 156,
      "parent_id": "ch32"
    },
    {
      "id": "sub3205.6",
      "number": "3205.6",
      "title": "Pile dimension and height limitations",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.7",
      "number": "3205.7",
      "title": "Designation of storage heights",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.8",
      "number": "3205.8",
      "title": "Arrays",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3205.9",
      "number": "3205.9",
      "title": "Flue spaces",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec3205"
    },
    {
      "id": "sub3208.3",
      "number": "3208.3",
      "title": "and provides criteria for flue spaces",
      "level": 3,
      "page_start": 154,
      "page_end": 166,
      "parent_id": null
    },
    {
      "id": "sub3206.1",
      "number": "3206.1",
      "title": "General",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.2",
      "number": "3206.2",
      "title": "Type of protection",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.2.1",
      "number": "3206.2.1",
      "title": "Extent of protection",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sub3206.2"
    },
    {
      "id": "sub3206.3.1",
      "number": "3206.3.1",
      "title": "Size of high-piled storage area",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": "sec3206"
    },
    {
      "id": "sec907",
      "number": "907",
      "title": "covers",
      "level": 2,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "ch32"
    },
    {
      "id": "sub3206.5",
      "number": "3206.5",
      "title": "Fire detection",
      "level": 3,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.6",
      "number": "3206.6",
      "title": "Building access",
      "level": 3,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.3.2",
      "number": "3206.3.2",
      "title": "shall be considered as separated",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.4.1",
      "number": "3206.4.1",
      "title": "Pallets",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.4.1.1",
      "number": "3206.4.1.1",
      "title": "Plastic pallets",
      "level": 5,
      "page_start": 157,
      "page_end": 157,
      "parent_id": "sub3206.4.1"
    },
    {
      "id": "sec504",
      "number": "504",
      "title": "states that an approved walkway",
      "level": 2,
      "page_start": 158,
      "page_end": 161,
      "parent_id": "ch32"
    },
    {
      "id": "sub3206.7",
      "number": "3206.7",
      "title": "Fire department Access doors",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.7.2",
      "number": "3206.7.2",
      "title": "Where located",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub3206.7"
    },
    {
      "id": "sub3206.7.3",
      "number": "3206.7.3",
      "title": "Access to doors",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub3206.7"
    },
    {
      "id": "sub3206.7.5",
      "number": "3206.7.5",
      "title": "Number of doors required",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": "sub3206.7"
    },
    {
      "id": "sub3206.8",
      "number": "3206.8",
      "title": "Smoke and heat removal",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.9",
      "number": "3206.9",
      "title": "Fire department hose connections",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.10",
      "number": "3206.10",
      "title": "Aisles",
      "level": 3,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3206.7.7",
      "number": "3206.7.7",
      "title": "Locking devices",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub3206.7"
    },
    {
      "id": "sub3206.7.8",
      "number": "3206.7.8",
      "title": "Key box",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": "sub3206.7"
    },
    {
      "id": "sub3206.10.1",
      "number": "3206.10.1",
      "title": "Width",
      "level": 4,
      "page_start": 160,
      "page_end": 160,
      "parent_id": "sub3206.10"
    },
    {
      "id": "sub3206.10.1.1",
      "number": "3206.10.1.1",
      "title": "Sprinklered buildings",
      "level": 5,
      "page_start": 161,
      "page_end": 161,
      "parent_id": "sub3206.10.1"
    },
    {
      "id": "sub3206.11",
      "number": "3206.11",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sec3206"
    },
    {
      "id": "sub3207.1",
      "number": "3207.1",
      "title": "General",
      "level": 3,
      "page_start": 162,
      "page_end": 162,
      "parent_id": null
    },
    {
      "id": "sub3206.10.2",
      "number": "3206.10.2",
      "title": "Clear height",
      "level": 4,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub3206.10"
    },
    {
      "id": "sub3206.10.3",
      "number": "3206.10.3",
      "title": "Dead-end aisles",
      "level": 4,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub3206.10"
    },
    {
      "id": "sub3206.10.1.2",
      "number": "3206.10.1.2",
      "title": "Nonsprinklered buildings",
      "level": 5,
      "page_start": 162,
      "page_end": 162,
      "parent_id": "sub3206.10.1"
    },
    {
      "id": "sub3207.3",
      "number": "3207.3",
      "title": "Pile dimension and height limitations",
      "level": 3,
      "page_start": 163,
      "page_end": 163,
      "parent_id": null
    },
    {
      "id": "sec3208",
      "number": "3208",
      "title": "RACK STORAGE",
      "level": 2,
      "page_start": 164,
      "page_end": 166,
      "parent_id": "ch32"
    },
    {
      "id": "sub3207.4",
      "number": "3207.4",
      "title": "Array",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": null
    },
    {
      "id": "sub3208.1",
      "number": "3208.1",
      "title": "General",
      "level": 3,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sec3208"
    },
    {
      "id": "sub3208.1.1",
      "number": "3208.1.1",
      "title": "Storage racks",
      "level": 4,
      "page_start": 164,
      "page_end": 164,
      "parent_id": "sub3208.1"
    },
    {
      "id": "sub903.3.1.1",
      "number": "903.3.1.1",
      "title": "and SBC 201",
      "level": 5,
      "page_start": 164,
      "page_end": 164,
      "parent_id": null
    },
    {
      "id": "sub3208.2.1",
      "number": "3208.2.1",
      "title": "Plastic shelves",
      "level": 4,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec3208"
    },
    {
      "id": "sub3208.2.2",
      "number": "3208.2.2",
      "title": "Racks with solid shelving",
      "level": 4,
      "page_start": 165,
      "page_end": 165,
      "parent_id": "sec3208"
    },
    {
      "id": "sub3208.2.2.1",
      "number": "3208.2.2.1",
      "title": "Fire protection",
      "level": 5,
      "page_start": 166,
      "page_end": 166,
      "parent_id": "sub3208.2.2"
    },
    {
      "id": "sec3209",
      "number": "3209",
      "title": "AUTOMATED",
      "level": 2,
      "page_start": 167,
      "page_end": 168,
      "parent_id": "ch32"
    },
    {
      "id": "sub3209.1",
      "number": "3209.1",
      "title": "General",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec3209"
    },
    {
      "id": "sub3209.2",
      "number": "3209.2",
      "title": "Automatic sprinklers",
      "level": 3,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec3209"
    },
    {
      "id": "sub3208.5.1",
      "number": "3208.5.1",
      "title": "Fire protection",
      "level": 4,
      "page_start": 167,
      "page_end": 167,
      "parent_id": "sec3208"
    },
    {
      "id": "sub3209.3",
      "number": "3209.3",
      "title": "Carousel storage",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec3209"
    },
    {
      "id": "sub3209.4",
      "number": "3209.4",
      "title": "Automated rack storage",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec3209"
    },
    {
      "id": "sub3209.4.1",
      "number": "3209.4.1",
      "title": "Manual activated shutdown",
      "level": 4,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sub3209.4"
    },
    {
      "id": "sec3210",
      "number": "3210",
      "title": "SPECIALTY STORAGE",
      "level": 2,
      "page_start": 169,
      "page_end": 194,
      "parent_id": "ch32"
    },
    {
      "id": "sub3210.1",
      "number": "3210.1",
      "title": "General",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec3210"
    },
    {
      "id": "sub3209.4.2",
      "number": "3209.4.2",
      "title": "Automatic shutdown",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub3209.4"
    },
    {
      "id": "sub3210.1.1",
      "number": "3210.1.1",
      "title": "Alternative fire protection",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub3210.1"
    },
    {
      "id": "ch33",
      "number": "33",
      "title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "level": 1,
      "page_start": 195,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec3301",
      "number": "3301",
      "title": "gives the general scope of the chapter",
      "level": 2,
      "page_start": 195,
      "page_end": 196,
      "parent_id": "ch33"
    },
    {
      "id": "sub3301.1",
      "number": "3301.1",
      "title": "Scope",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec3301"
    },
    {
      "id": "sub3301.2",
      "number": "3301.2",
      "title": "Purpose",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec3301"
    },
    {
      "id": "sub3302.1",
      "number": "3302.1",
      "title": "Terms defined in Chapter 2",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": null
    },
    {
      "id": "sub3303.1",
      "number": "3303.1",
      "title": "Program development and maintenance",
      "level": 3,
      "page_start": 196,
      "page_end": 196,
      "parent_id": null
    },
    {
      "id": "sub3303.2",
      "number": "3303.2",
      "title": "Site safety director",
      "level": 3,
      "page_start": 196,
      "page_end": 196,
      "parent_id": null
    },
    {
      "id": "sub3303.3",
      "number": "3303.3",
      "title": "Daily fire safety inspection",
      "level": 3,
      "page_start": 196,
      "page_end": 196,
      "parent_id": null
    },
    {
      "id": "sub3303.1.1",
      "number": "3303.1.1",
      "title": "Components of site safety plans",
      "level": 4,
      "page_start": 196,
      "page_end": 196,
      "parent_id": "sub3303.1"
    },
    {
      "id": "sec3311",
      "number": "3311",
      "title": "are maintained clear of",
      "level": 2,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "ch33"
    },
    {
      "id": "sub3303.4",
      "number": "3303.4",
      "title": "Qualifications",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": null
    },
    {
      "id": "sub3303.3.1",
      "number": "3303.3.1",
      "title": "Violations",
      "level": 4,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sub3303.3"
    },
    {
      "id": "sec3313",
      "number": "3313",
      "title": "for standpipes consistent with other types of",
      "level": 2,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "ch33"
    },
    {
      "id": "sec3304",
      "number": "3304",
      "title": "TEMPORARY HEATING",
      "level": 2,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "ch33"
    },
    {
      "id": "sub3303.6",
      "number": "3303.6",
      "title": "Training",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub3303.7",
      "number": "3303.7",
      "title": "Fire protection devices",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub3303.8",
      "number": "3303.8",
      "title": "Hot work operations",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub3303.9",
      "number": "3303.9",
      "title": "Impairment of fire protection systems",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub3304.1",
      "number": "3304.1",
      "title": "Listed",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sec3304"
    },
    {
      "id": "sec5705",
      "number": "5705",
      "title": "addresses",
      "level": 2,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "ch33"
    },
    {
      "id": "sub3304.2",
      "number": "3304.2",
      "title": "Oil-fired heaters",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec3304"
    },
    {
      "id": "sub3304.4",
      "number": "3304.4",
      "title": "Refueling",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec3304"
    },
    {
      "id": "sub3304.5",
      "number": "3304.5",
      "title": "Installation",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec3304"
    },
    {
      "id": "sub3304.6",
      "number": "3304.6",
      "title": "Supervision",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sec3304"
    },
    {
      "id": "sub3305.1",
      "number": "3305.1",
      "title": "Smoking",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sub3305.2",
      "number": "3305.2",
      "title": "Combustible debris, rubbish and waste",
      "level": 3,
      "page_start": 200,
      "page_end": 200,
      "parent_id": null
    }
  ],
  "tables": [
    {
      "table_id": "table_p43_1",
      "title": "",
      "headers": [
        "Ignition Temperaturea",
        "450°C to 490°C"
      ],
      "rows": [
        [
          "Vapor Density",
          "1.0"
        ],
        [
          "Flammable Range\nLower\nUpper",
          "2.7 percent\n36 percent"
        ],
        [
          "NFPA 704 Hazard Classification",
          "1"
        ],
        [
          "Health",
          ""
        ],
        [
          "Flammability",
          "4"
        ],
        [
          "Reactivity",
          "2"
        ],
        [
          "Other",
          "—"
        ]
      ],
      "page": 43,
      "bbox": [
        66.90089246961806,
        115.08998616536458,
        524.1542290581597,
        233.68998209635416
      ],
      "chapter_id": "ch25",
      "section_id": "sec2507"
    },
    {
      "table_id": "table_p77_1",
      "title": "TABLE 2704.2.2.1",
      "headers": [
        "HAZARD CATEGORY",
        "SOLIDS\n(kg/m2)",
        "LIQUIDS\n(L/m2)",
        "GAS (m3 @ NTP/m2)"
      ],
      "rows": [
        [
          "PHYSICAL-HAZARD MATERIALS",
          "",
          "",
          ""
        ],
        [
          "Combustible dust",
          "Note b",
          "Not Applicable",
          "Not Applicable"
        ],
        [
          "Combustible fiber",
          "",
          "Not Applicable",
          "Not Applicable"
        ],
        [
          "Loose",
          "Note b",
          "",
          ""
        ],
        [
          "Baled",
          "Notes b and c",
          "",
          ""
        ],
        [
          "Combustible liquid",
          "Not Applicable",
          "",
          "Not Applicable"
        ],
        [
          "Class II",
          "",
          "0.407",
          ""
        ],
        [
          "Class IIIA",
          "",
          "0.814",
          ""
        ],
        [
          "Class IIIB",
          "",
          "Not Limited",
          ""
        ],
        [
          "Combination Class I, II and IIIA",
          "",
          "1.628",
          ""
        ],
        [
          "Cryogenic gas\nFlammable\nOxidizing",
          "Not Applicable",
          "Not Applicable",
          "Note d\n0.38"
        ],
        [
          "Explosives",
          "Note b",
          "Note b",
          "Note b"
        ],
        [
          "Flammable gas\nGaseous\nLiquefied",
          "Not Applicable",
          "Not Applicable",
          "Note d\nNote d"
        ],
        [
          "Flammable liquid",
          "Not Applicable",
          "",
          "Not Applicable"
        ],
        [
          "Class IA",
          "",
          "0.102",
          ""
        ],
        [
          "Class IB",
          "",
          "1.018",
          ""
        ],
        [
          "Class IC",
          "",
          "1.018",
          ""
        ],
        [
          "Combination Class IA, IB and IC",
          "",
          "1.018",
          ""
        ],
        [
          "Combination Class I, II and IIIA",
          "",
          "1.628",
          ""
        ],
        [
          "Flammable solid",
          "0.005",
          "Not Applicable",
          "Not Applicable"
        ],
        [
          "Organic peroxide",
          "",
          "Not Applicable",
          "Not Applicable"
        ],
        [
          "Unclassified detonable",
          "Note b",
          "",
          ""
        ],
        [
          "Class I",
          "Note b",
          "",
          ""
        ],
        [
          "Class II",
          "0.112",
          "",
          ""
        ],
        [
          "Class III",
          "0.488",
          "",
          ""
        ],
        [
          "Class IV",
          "Not Limited",
          "",
          ""
        ],
        [
          "Class V",
          "Not Limited",
          "",
          ""
        ],
        [
          "Oxidizing gas\nGaseous\nLiquefied\nCombination of Gaseous and Liquefied",
          "Not Applicable",
          "Not Applicable",
          "0.38\n0.38\n0.38"
        ],
        [
          "Oxidizer",
          "",
          "",
          "Not\nApplicable"
        ],
        [
          "Class 4",
          "Note b",
          "Note b",
          ""
        ],
        [
          "Class 3",
          "0.015",
          "1.221",
          ""
        ],
        [
          "Class 2",
          "0.015",
          "1.221",
          ""
        ],
        [
          "Class 1",
          "0.015",
          "1.221",
          ""
        ],
        [
          "Combination oxidizer Class 1, 2, 3",
          "0.015",
          "1.221",
          ""
        ],
        [
          "Pyrophoric",
          "0.049",
          "0.051",
          "Notes d and e"
        ],
        [
          "Unstable reactive",
          "",
          "",
          ""
        ],
        [
          "Class 4",
          "Note b",
          "Note b",
          "Note b"
        ],
        [
          "Class 3",
          "0.122",
          "0.1018",
          "Note b"
        ],
        [
          "Class 2",
          "0.488",
          "0.407",
          "Note b"
        ],
        [
          "Class 1",
          "Not Limited",
          "Not Limited",
          "Not Limited"
        ],
        [
          "Water reactive",
          "",
          "",
          ""
        ],
        [
          "Class 3",
          "Note b",
          "0.051",
          ""
        ],
        [
          "Class 2",
          "1.22",
          "1.018",
          ""
        ],
        [
          "Class 1",
          "Not Limited",
          "Not Limited",
          "Not Applicable"
        ],
        [
          "Corrosives",
          "Not Limited",
          "Not Limited",
          "Not Limited"
        ],
        [
          "Highly toxics",
          "Not Limited",
          "Not Limited",
          "Note d"
        ],
        [
          "Toxics",
          "Not Limited",
          "Not Limited",
          "Note d"
        ]
      ],
      "page": 77,
      "bbox": [
        53.362661478470784,
        140.3219970703125,
        537.812453912229,
        676.818017578125
      ],
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "table_id": "table_p78_1",
      "title": "TABLE 2705.2.2",
      "headers": [
        "HPM CLASSIFICATION",
        "STATE",
        "MAXIMUM QUANTITY"
      ],
      "rows": [
        [
          "Flammable, highly toxic, pyrophoric and\ntoxic combined",
          "Gas",
          "Combined aggregate volume of all cylinders at a\nworkstation shall not exceed an internal cylinder\nvolume of 150 L or 0.15 m3"
        ],
        [
          "Flammable",
          "Liquid\nSolid",
          "57 La,b\n2.3 kga,b"
        ],
        [
          "Corrosive",
          "Gas",
          "Combined aggregate volume of all cylinders at a\nworkstation shall not exceed an internal cylinder\nvolume of 150 L or 0.15 m3"
        ],
        [
          "",
          "Liquid",
          "Use-open system: 94 Lb\nUse-closed system: 570 Lb,e"
        ],
        [
          "",
          "Solid",
          "9 kga,b"
        ],
        [
          "Highly toxic",
          "Liquid\nSolid",
          "57 La\n2.3 kg a"
        ],
        [
          "Oxidizer",
          "Gas",
          "Combined aggregate volume of all cylinders at a\nworkstation shall not exceed an internal cylinder\nvolume of 150 L or 0.15 m3"
        ],
        [
          "",
          "Liquid",
          "Use-open system: 45 Lb\nUse-closed system: 225 Lb"
        ],
        [
          "",
          "Solid",
          "9 kga,b"
        ],
        [
          "Pyrophoric",
          "Liquid\nSolid",
          "1.9 Lc, f\n2 kgc, f"
        ],
        [
          "Toxic",
          "Liquid",
          "Use-open system: 57 Lb\nUse-closed system: 225 Lb"
        ],
        [
          "",
          "Solid",
          "2.3 kga,b"
        ],
        [
          "Unstable reactive Class 3",
          "Liquid\nSolid",
          "1.9 La,b\n2.3 kga,b"
        ],
        [
          "Water-reactive Class 3",
          "Liquid\nSolid",
          "1.9 Lc,f\nSee Table 2704.2.2.1"
        ]
      ],
      "page": 78,
      "bbox": [
        53.35255944728851,
        96.8699951171875,
        537.8225555419922,
        436.35002517700195
      ],
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "table_id": "table_p80_1",
      "title": "",
      "headers": [
        "MATERIAL",
        "DESCRIPTION OR USE",
        "NFPA 704 HAZARD\nCLASSIFICATION",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Health",
          "Flammability",
          "Reactivity",
          "Other"
        ],
        [
          "Acetic acid",
          "Corrosive liquid used for wet etching (metal)",
          "2",
          "2",
          "1",
          ""
        ],
        [
          "Acetone",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Ammonium fluoride",
          "Corrosive for wet etching (oxide)",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Arsenic trichloride",
          "Diffusion",
          "3",
          "0",
          "1",
          "W"
        ],
        [
          "Arsenic trioxide",
          "Diffusion",
          "4",
          "0",
          "0",
          ""
        ],
        [
          "Arsine",
          "Poison flammable gas used for epitaxial growth,\ndiffusion and ion implanation",
          "4",
          "4",
          "3",
          ""
        ],
        [
          "Boron tribromide",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "WV"
        ],
        [
          "Boron trichloride",
          "Non-flammable corrosive gas used for diffusion",
          "4",
          "0",
          "1",
          "W"
        ],
        [
          "Chlorine",
          "Poison gas used for dry etching",
          "3",
          "0",
          "0",
          "OXY"
        ],
        [
          "Diborane",
          "Highly reactive flammable gas used for diffusion",
          "3",
          "4",
          "3",
          "W"
        ],
        [
          "Dichlorosilane",
          "Flammable liquefied gas used for epitaxial growth",
          "4",
          "4",
          "4",
          ""
        ],
        [
          "Gallium",
          "Reactive metal used as a semiconductor crystal\nmaterial",
          "1",
          "0",
          "3",
          ""
        ],
        [
          "Gallium arsenide",
          "Reactive metal salt used as a semiconductor crystal\nmaterial",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Gallium arsenide\nphosphide",
          "Reactive metal salt used as a semiconductor crystal\nmaterial",
          "3",
          "0",
          "0",
          ""
        ],
        [
          "Germanium",
          "Reactive metal used as a semiconductor crystal\nmaterial",
          "0",
          "0",
          "3",
          ""
        ],
        [
          "Hydrofluoric acid",
          "Highly corrosive liquid or gas used for wet etching\n(oxide)",
          "4",
          "0",
          "0",
          ""
        ],
        [
          "a\nHydrogen peroxide",
          "Organic peroxide used for wafer cleaning",
          "2",
          "0",
          "1",
          "OXY"
        ],
        [
          "Isopropanol",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Methanol",
          "Flammable liquid used for wafer cleaning",
          "1",
          "3",
          "0",
          ""
        ],
        [
          "Nitric acid",
          "Corrosive liquid used for wet etching (metal)",
          "3",
          "0",
          "0",
          "OXY"
        ],
        [
          "Oxygen (liquid)",
          "Oxidizing gas used for oxidation",
          "3",
          "0",
          "0",
          "OXY"
        ],
        [
          "Phosphine",
          "Flammable liquefied poison gas used for diffusion\nand ion implantation",
          "4",
          "4",
          "4",
          ""
        ],
        [
          "Phosphoric acid",
          "Corrosive liquid used for wet etching (metal)",
          "2",
          "0",
          "0",
          ""
        ],
        [
          "Phosphorus\noxychloride",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Phosphorus pentoxide",
          "Corrosive solid sublimed for use in diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Phosphorus tribromide",
          "Corrosive liquid used for diffusion",
          "4",
          "0",
          "3",
          "W"
        ],
        [
          "Silane",
          "Pyrophoric gas used for oxidation",
          "2",
          "4",
          "4",
          ""
        ],
        [
          "Silicon",
          "Flammable solid (metal) used as a semiconductor\ncrystal material",
          "2",
          "4",
          "2",
          "W"
        ],
        [
          "1, 1, 1-Trichloroethane",
          "Mildly flammable solvent (difficult to ignite) used or\nwafer cleaning",
          "2",
          "1",
          "0",
          ""
        ],
        [
          "Tetrachlorosilane",
          "Flammable liquid used for epitaxial growth",
          "3",
          "4",
          "2",
          "W"
        ]
      ],
      "page": 80,
      "bbox": [
        53.360286712646484,
        84.27001953125,
        537.8148285836885,
        589.8043038504464
      ],
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "table_id": "table_p81_1",
      "title": "",
      "headers": [
        "Measured Particle Size (Microns)",
        "",
        "",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Class",
          "0.1",
          "0.2",
          "0.3",
          "0.5",
          "0.5"
        ],
        [
          "1",
          "35",
          "7.5",
          "3",
          "1",
          "—"
        ],
        [
          "10",
          "350",
          "7.5",
          "30",
          "10",
          "—"
        ],
        [
          "100",
          "—",
          "750",
          "300",
          "100",
          "—"
        ],
        [
          "1,000",
          "—",
          "—",
          "—",
          "1,000",
          "7"
        ],
        [
          "10,000",
          "—",
          "—",
          "—",
          "10,000",
          "70"
        ],
        [
          "100,000",
          "—",
          "—",
          "—",
          "100,000",
          "700"
        ]
      ],
      "page": 81,
      "bbox": [
        53.34089279174805,
        121.8900146484375,
        537.8342217339409,
        217.56431361607142
      ],
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "table_id": "table_p82_1",
      "title": "",
      "headers": [
        "Compressed Gas",
        "Formula",
        "SBC 801 Hazard Classification"
      ],
      "rows": [
        [
          "Arsenic Pentafluoride",
          "AsF5",
          "Highly Toxic; Corrosive; Class 1 Water Reactive"
        ],
        [
          "Arsine",
          "AsH3",
          "Flammable (Liquefied); Highly Toxic"
        ],
        [
          "Boron Trifluoride",
          "BF3",
          "Toxic; Corrosive; Class 1 Water Reactive"
        ],
        [
          "Germanium Tetrafluoride",
          "GeF4",
          "Toxic; Corrosive"
        ],
        [
          "Hydrogen Selenide",
          "H2Se",
          "Flammable (Liquefied); Toxic"
        ],
        [
          "Phosphine",
          "PH3",
          "Pyrophoric; Highly Toxic"
        ],
        [
          "Silicon Tetrafluoride",
          "SiF4",
          "Toxic; Corrosive; Class 1 Water Reactive"
        ]
      ],
      "page": 82,
      "bbox": [
        53.34089279174805,
        96.8699951171875,
        537.8342217339409,
        248.54998779296875
      ],
      "chapter_id": "ch27",
      "section_id": "sec1020"
    },
    {
      "table_id": "table_p141_1",
      "title": "TABLE 3103.12.2",
      "headers": [
        "OCCUPANT\nLOAD",
        "MINIMUM NUMBER\nOF MEANS\nOF EGRESS",
        "MINIMUM WIDTH OF EACH\nMEANS OF\nEGRESS (m)",
        "MINIMUM WIDTH OF\nEACH MEANS OF\nEGRESS (m)"
      ],
      "rows": [
        [
          "",
          "",
          "Tent",
          "Membrane Structure"
        ],
        [
          "10 to 199",
          "2",
          "1.8",
          "0.9"
        ],
        [
          "200 to 499",
          "3",
          "1.8",
          "1.8"
        ],
        [
          "500 to 999",
          "4",
          "2.4",
          "1.8"
        ],
        [
          "1,000 to 1,999",
          "5",
          "3",
          "2.4"
        ],
        [
          "2,000 to 2,999",
          "6",
          "3",
          "2.4"
        ],
        [
          "Over 3,000a",
          "7",
          "3",
          "2.4"
        ]
      ],
      "page": 141,
      "bbox": [
        53.34089279174805,
        145.12198486328126,
        537.8342217339409,
        263.6579833984375
      ],
      "chapter_id": "ch31",
      "section_id": "sec6104"
    },
    {
      "table_id": "table_p171_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Aerosols",
          "Level 1",
          "Class III (See Chapter 51)"
        ],
        [
          "",
          "Level 2",
          "Class IV (See Chapter 51)"
        ],
        [
          "",
          "Level 3",
          "High-hazard (See Chapter 51)"
        ],
        [
          "Batteries",
          "Dry cells (excludes lithium, lithium-ion and other similar\nexotic metals orcombustible electrolyte); without blister\npacking (if blister packed, refer tothe commodity\nclassification definitions)",
          "Class I"
        ],
        [
          "",
          "Dry cells (nonlithium or similar exotic metals); in blister\npacking; cartoned",
          "Class II"
        ],
        [
          "",
          "Vehicle; any size (for example, automobile or truck);\nempty plastic casing",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Vehicle; large (in other words, truck or larger); dry or wet\ncells (excludeslithium-ion and other cells containing\ncombustible electrolytes)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Vehicle; small (for example, automobile); wet cells\n(excludes lithium-ionand other cells containing\ncombustible electrolytes)",
          "Class I"
        ],
        [
          "",
          "Lithium-ion",
          "High-hazard"
        ],
        [
          "Biomass",
          "Circular baled corn stover",
          "Class IV"
        ],
        [
          "",
          "Rectangular baled corn stover",
          "Class III"
        ],
        [
          "",
          "Rectangular baled switchgrass",
          "High-hazard"
        ],
        [
          "Empty containers",
          "Noncombustible",
          "Class I"
        ],
        [
          "",
          "PET",
          "Class IV"
        ],
        [
          "",
          "Rigid plastic (not including PET)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Wood; solid sided (such as crates, boxes)",
          "Class II"
        ],
        [
          "Film rolls,\nincluding\nphotographic",
          "Polypropylene, polyester, polyethylene; rolled on any reel\ntype",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "35 mm metal film cartridges in polyethylene cans;\ncartoned",
          "Class III"
        ],
        [
          "",
          "Motion picture or bulk rolls in polycarbonate,\npolyethylene or in metal cans;polyethylene bagged;\ncartoned",
          "Class II"
        ],
        [
          "",
          "Rolls in polycarbonate plastic cassettes; cartoned",
          "Class IV"
        ],
        [
          "",
          "Photographic paper; sheets; bagged in polyethylene;\ncartoned",
          "Class III"
        ]
      ],
      "page": 171,
      "bbox": [
        53.36222610473633,
        127.71002197265625,
        537.8128892686632,
        667.2300186157227
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p172_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Flammable and\ncombustible liquids",
          "Glycol in combustible containers (50 percent or greater)",
          "High-hazard"
        ],
        [
          "",
          "Lacquers, which dry by solvent evaporation, in metal\ncans or cartons",
          "High-hazard"
        ],
        [
          "",
          "Lighters; butane; blister-packed; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class III"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class IV"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class IV"
        ],
        [
          "",
          "Not applicable to KSA",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class I"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class II"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class I"
        ],
        [
          "",
          "Not applicable to KSA",
          "Class II"
        ],
        [
          "",
          "Lubricating or hydraulic fluid in plastic containers",
          "High-hazard"
        ],
        [
          "",
          "Nail polish; up to 55 ml glass bottles or jars; cartoned",
          "Class IV"
        ],
        [
          "",
          "Nail polish; up to 55 ml plastic bottles or jars; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "Flammable solids",
          "Except solid combustible metals",
          "High-hazard"
        ],
        [
          "Food products,\nfrozen",
          "In nonwaxed or nonplastic packaging",
          "Class I"
        ],
        [
          "",
          "In plastic trays",
          "Class III"
        ],
        [
          "",
          "In waxed or plastic-coated paper packaging",
          "Class II"
        ]
      ],
      "page": 172,
      "bbox": [
        53.36140559269832,
        96.8699951171875,
        537.8137097480969,
        437.4300117492676
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p173_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Food products,\nnonfrozen",
          "Butter (stick or whipped spread) or margarine (up to\n50-percent oil)",
          "Class III"
        ],
        [
          "",
          "Butter; whipped spread",
          "Class III"
        ],
        [
          "",
          "Dry foods (such as baked goods, candy, cereals,\ncheese, chocolate, cocoa,coffee, grains, granular\nsugar, nuts); bagged or cartoned",
          "Class III"
        ],
        [
          "",
          "Foods (such as coffee, fish products, fruit, meat\nproducts, nuts, poultry);metal cans",
          "Class I"
        ],
        [
          "",
          "Fruits and vegetables (noncombustible semiliquid);\ncrushed; plastic containersup to 19 L",
          "Class I"
        ],
        [
          "",
          "Fruits and vegetables; fresh; wood spacers,\nnonplastic trays or containers",
          "Class I"
        ],
        [
          "",
          "Margarine; over 50- and up to 80-percent oil",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Meat; fresh; no plastic packaging; uncartoned",
          "Class I"
        ],
        [
          "",
          "Meat; fresh; no plastic packaging; cartoned",
          "Class II"
        ],
        [
          "",
          "Meat; fresh; plastic tray",
          "Class III"
        ],
        [
          "",
          "Milk; any container; stored in solid plastic crates",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Milk; paper containers, or plastic bottles or jars up\nto 19 L",
          "Class I"
        ],
        [
          "",
          "Salt; bagged",
          "Class I"
        ],
        [
          "",
          "Salt; cartoned",
          "Class II"
        ],
        [
          "",
          "Snack foods (such as potato chips); plasticized\naluminum bags; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Syrup; wooden container",
          "Class II"
        ],
        [
          "Furniture and\nbedding",
          "Box spring; standard (minimal plastic materials)",
          "Class III"
        ],
        [
          "",
          "Box spring; wrapped in plastic cover",
          "Class IV"
        ],
        [
          "",
          "Furniture and bedding; with foam cushioning",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Furniture; metal (such as file cabinets or desks with\nminimal plastic trim);cartoned",
          "Class I"
        ],
        [
          "",
          "Furniture; wood (such as doors, windows, cabinets);\nno plastic coverings orfoam cushioning",
          "Class III"
        ],
        [
          "",
          "Furniture; wood; plastic coverings; nonexpanded\nplastic trim",
          "Class IV"
        ],
        [
          "",
          "Mattress; foam (in finished form)",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Pillows, foam rubber and foam plastics",
          "High-hazard(Group A expanded)"
        ]
      ],
      "page": 173,
      "bbox": [
        53.362853555118335,
        96.8699951171875,
        537.8122618432138,
        652.1100234985352
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p174_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Housing materials and\nappliances",
          "Appliances; major (for example, stoves, refrigerators); no\nappreciable plasticinterior or exterior trim; cartoned",
          "Class II"
        ],
        [
          "",
          "Appliances; major (for example, stoves, refrigerators); no\nappreciable plasticinterior or exterior trim; uncartoned",
          "Class I"
        ],
        [
          "",
          "Appliances; no appreciable plastic exterior trim (interior\nof unit can haveappreciable plastic)",
          "Class III"
        ],
        [
          "",
          "Carpet tiles; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Fiberglass insulation; paper-backed rolls; bagged or\nunbagged",
          "Class IV"
        ],
        [
          "",
          "Floor coverings; vinyl, stacked tiles",
          "Class IV"
        ],
        [
          "",
          "Floor coverings; vinyl; rolled",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Gypsum board",
          "Class I"
        ],
        [
          "",
          "Housing materials (such as sinks, countertops);\nnoncombustible,cartoned or crated",
          "Class II"
        ],
        [
          "",
          "Light fixtures; nonplastic; cartoned",
          "Class II"
        ],
        [
          "",
          "Paint; oil-based; friction-top metal containers; cartoned",
          "Class IV"
        ],
        [
          "",
          "Paint; water-based (latex); friction-top metal containers;\ncartoned",
          "Class I"
        ],
        [
          "",
          "Paper; asphalt; rolled, horizontal or vertical storage",
          "High-hazard"
        ],
        [
          "",
          "Roofing shingles; asphalt-coated fiberglass",
          "Class III"
        ],
        [
          "",
          "Roofing shingles; asphalt-impregnated felt",
          "Class IV"
        ],
        [
          "Miscellaneous",
          "Ammunition; small arms and shotgun; cartoned",
          "Class IV"
        ],
        [
          "",
          "Charcoal; mineral-spirit impregnated; bagged",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Charcoal; standard (nonmineral-spirit impregnated);\nbagged",
          "Class III"
        ],
        [
          "",
          "Fertilizers; nitrates; bagged",
          "Class II"
        ],
        [
          "",
          "Fertilizers; phosphates; bagged",
          "Class I"
        ],
        [
          "",
          "Leather hides; baled",
          "Class II"
        ],
        [
          "",
          "Leather; finished products (such as shoes, jackets, gloves,\nbags, luggage, belts)",
          "Class III"
        ],
        [
          "",
          "Motors; electric",
          "Class I"
        ],
        [
          "",
          "Pallets and flats that are idle; combustible",
          "High-hazard"
        ],
        [
          "",
          "Shock absorbers; metal dust cover",
          "Class II"
        ],
        [
          "",
          "Shock absorbers; plastic dust cover",
          "Class III"
        ],
        [
          "",
          "Skis; wood",
          "Class III"
        ],
        [
          "",
          "Skis; composite materials (such as plastic, fiberglass,\nfoam)",
          "Class IV"
        ],
        [
          "",
          "Tobacco products; cartoned",
          "Class III"
        ],
        [
          "",
          "Toys; stuffed; foam or synthetic",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Transformer; dry or empty (in other words, void of oil)",
          "Class I"
        ]
      ],
      "page": 174,
      "bbox": [
        53.36386712881235,
        96.8699951171875,
        537.8112483097957,
        698.1900024414062
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p175_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Noncombustible\nliquids",
          "Liquids or semiliquids; PET containers greater than 19 L having a\nnominalwall thickness greater than 6.25 mm",
          "Class IV"
        ],
        [
          "",
          "Liquids or semiliquids; PET containers up to 19 L having a\nnominalwall thickness less than 6.25 mm",
          "Class I"
        ],
        [
          "",
          "Liquids or semiliquids (such as crushed fruits and vegetables); plastic\ncontainersup to 19 L capacity",
          "Class I"
        ],
        [
          "",
          "Liquids or semiliquids; plastic (except PET) containers greater than\n19 L capacity having a nominal wall thickness greater than 6.25 mm",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Liquids or semiliquids; plastic (except PET) containers greater than\n19 L capacity having a nominal wall thickness up to 6.25 mm",
          "Class II"
        ],
        [
          "",
          "Liquids; cardboard drink boxes, plastic coated, wax coated, and/or\naluminumlined; uncartoned or on corrugated carton trays with plastic\nsheeting",
          "Class I"
        ],
        [
          "",
          "Liquids; cardboard drink boxes, plastic coated, wax coated,\nand/oraluminum lined; stored in plastic containers",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Liquids; glass bottles or jars; cartoned",
          "Class I"
        ],
        [
          "",
          "Liquids; less than 19 L plastic containers",
          "Class I"
        ],
        [
          "",
          "Liquids; pharmaceuticals (nonflammable); glass bottles or jars;\ncartoned",
          "Class II"
        ],
        [
          "",
          "Liquids; plastic bottles or jars; stored in open or solid plastic crates",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "Paper products",
          "Book signatures (paper part of book without hard cover)",
          "Class II"
        ],
        [
          "",
          "Cartons (such as cardboard flats); corrugated; partially assembled",
          "Class IV"
        ],
        [
          "",
          "Cartons (such as cardboard flats); corrugated; unassembled in neat\npiles",
          "Class III"
        ],
        [
          "",
          "Cartons; wax coated, single-walled corrugated",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Cellulosic paper products; nonwax coated (such as books, cardboard\ngames,cartoned tissue products, magazines, newspapers, paper cups,\npaper plates,paper towels, plastic-coated paper food containers,\nstationary)",
          "Class III"
        ],
        [
          "",
          "Cellulosic paper products; wax coated (such as paper plates, cups);\nlooselypacked; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Cellulosic paper products; wax coated (such as paper plates, cups);\nnested;cartoned",
          "Class IV"
        ],
        [
          "",
          "Matches; paper-type; cartoned",
          "Class IV"
        ],
        [
          "",
          "Matches; wooden; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Rolled; lightweight; in storage racks",
          "Class IV"
        ],
        [
          "",
          "Rolled; medium or heavyweight; in storage racks or onside",
          "Class III"
        ],
        [
          "",
          "Rolled; in horizontal storage or vertical storage that is banded\norprotected with an approved wrap",
          "Class III"
        ],
        [
          "",
          "Rolled; in vertical storage that is unbanded or not protected with an\napprovedwrap",
          "High-hazard"
        ],
        [
          "",
          "Tissue products; plastic wrapped; cartoned",
          "Class III"
        ],
        [
          "",
          "Tissue products; plastic wrapped; uncartoned",
          "High-hazard(Group A unexpanded)"
        ]
      ],
      "page": 175,
      "bbox": [
        53.36319580078125,
        96.8699951171875,
        537.8119196111505,
        702.75
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p176_1",
      "title": "TABLE 3203.8",
      "headers": [
        "PRODUCT\nCATEGORY",
        "PRODUCT",
        "CLASSIFICATION"
      ],
      "rows": [
        [
          "Plastic, rubber",
          "ABS (Acrylonitrile-butadiene-styrene copolymer)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Acetal (polyformaldehyde)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Acrylic (polymethyl methacrylate)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Automobile bumpers and dashboards",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Butyl rubber",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Cellulose acetate",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "Cellulose acetate butyrate",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Chloroprene rubber",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "Containers; Nonexpanded plastic gridded or solid; collapsed or nestedwith no air spaces",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "ECTFE (ethylene-chlorotrifluoro-ethylene copolymer)",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "EPDM (ethylene-propylene rubber)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "ETFE (ethylene-tetrafluoroethylene copolymer)",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "Ethyl cellulose",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "FEP (fluorinated ethylene-propylene copolymer)",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "FRP (fiberglass-reinforced polyester)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Melamine (melamine formaldehyde)",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "Nitrile rubber (acrylonitrile-butadiene rubber)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Nylon (nylon 6, nylon 6/6)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "PCTFE (polychlorotrifluoroethylene)",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PET (Polyethylene terephthalate-thermoplastic polyester)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Phenolic",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "Plastics; stored in fully closed and solid (no openings) metal containers",
          "Class I"
        ],
        [
          "",
          "Polybutadiene",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polycarbonate",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polyester elastomer",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polyethylene",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polypropylene",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polystyrene; foam products (such as plates, cups)",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Polystyrene; rigid products",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Polyurethane",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "PTFE (polytetrafluoroethylene)",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PVC (polyvinyl chloride) products; plasticizer content 20 percent or less",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PVC (polyvinyl chloride) products; plasticizer content greater than20 percent",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "PVC resins; bagged",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PVDC (polyvinylidene chloride)",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PVDF (polyvinylidene fluoride)",
          "Class III(Group C plastic)"
        ],
        [
          "",
          "PVF (polyvinyl fluoride)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Pyroxylin",
          "High-hazard"
        ],
        [
          "",
          "Rubber; natural in blocks; cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Rubber; natural; expanded",
          "High-hazard(Group A expanded)"
        ],
        [
          "",
          "Rubber; natural; Nonexpanded",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Rubber; synthetic (santoprene)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Rubber tires",
          "High-hazard"
        ],
        [
          "",
          "SAN (styrene acrylonitrile)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "SBR (styrene-butadiene rubber)",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Silicone rubber",
          "Class IV(Group B plastic)"
        ],
        [
          "",
          "Urea (urea formaldehyde)",
          "Class III(Group C plastic)"
        ]
      ],
      "page": 176,
      "bbox": [
        53.48384892571833,
        96.95999145507812,
        537.5712771071601,
        754.6200256347656
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p177_1",
      "title": "TABLE 3203.8",
      "headers": [
        "Plastic containers",
        "Bottles or jars greater than 3.8 L containing noncombustible\nsolids",
        "High-hazard(Group A unexpanded)"
      ],
      "rows": [
        [
          "",
          "Bottles or jars up to 3.8 L containing noncombustible solids",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "Powders, pills",
          "Pharmaceutical pills; glass bottles or jars; cartoned",
          "Class II"
        ],
        [
          "",
          "Pharmaceuticals pills; plastic bottles or jars; cartoned",
          "Class IV"
        ],
        [
          "",
          "Polyvinyl alcohol (PVA) resins; bagged",
          "Class IV"
        ],
        [
          "",
          "Powders; combustible (ordinary—such as sugar or flour);\nfree-flowing;bagged",
          "Class II"
        ],
        [
          "",
          "Powders; noncombustible free-flowing powdered or granular\nmaterials(such as cement, calcium chloride, clay, iron oxide,\nsodium chloride,sodium silicate); bagged",
          "Class I"
        ],
        [
          "",
          "Powders; noncombustible; glass bottles or jars; cartoned",
          "Class I"
        ],
        [
          "",
          "Powders; noncombustible; PET bottles or jars",
          "Class II"
        ],
        [
          "",
          "Powders; noncombustible; plastic (other than PET) bottles or\njars;uncartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Powders; noncombustible; plastic bottles or jars greater than\n3.8 L capacity",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Powders; noncombustible; plastic bottles or jars up to 3.8 L\ncapacity;cartoned",
          "Class IV"
        ],
        [
          "Textile materials\nand products",
          "Cloth; natural fibers; baled",
          "Class III"
        ],
        [
          "",
          "Cloth; synthetic cloth",
          "Class IV"
        ],
        [
          "",
          "Clothing; natural fibers (such as wool, cotton) and viscose",
          "Class III"
        ],
        [
          "",
          "Cotton; cartoned",
          "Class III"
        ],
        [
          "",
          "Diapers; cotton or linen",
          "Class III"
        ],
        [
          "",
          "Diapers; plastic or nonwoven fabric; cartoned",
          "Class IV"
        ],
        [
          "",
          "Diapers; plastic or nonwoven fabric; plastic-wrapped;\nuncartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Fabric; rayon and nylon",
          "Class IV"
        ],
        [
          "",
          "Fabric; synthetic (except rayon and nylon); greater than 50/50\nblend",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Fabric; synthetic (except rayon and nylon); up to 50/50 blend",
          "Class III"
        ],
        [
          "",
          "Fabric; vinyl-coated (such as tablecloth); cartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Fibers; rayon and nylon; baled",
          "Class IV"
        ],
        [
          "",
          "Fibers; synthetic (except rayon and nylon); baled",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Thread or yarn; rayon and nylon; wood or paper spools",
          "Class IV"
        ],
        [
          "",
          "Thread or yarn; rayon or nylon; plastic spools",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Thread or yarn; synthetic (except rayon and nylon); greater\nthan 50/50blend; paper or wood spools",
          "Class IV"
        ],
        [
          "",
          "Thread or yarn; synthetic (except rayon and nylon); greater\nthan 50/50blend; plastic spools",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Thread or yarn; synthetic (except rayon and nylon); up to\n50/50 blend;plastic spools",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Thread or yarn; synthetic (except rayon and nylon); up to\n50/50 blend;wood or paper spools",
          "Class III"
        ]
      ],
      "page": 177,
      "bbox": [
        53.36374991280692,
        96.8699951171875,
        537.8113655211433,
        713.5500259399414
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p178_1",
      "title": "TABLE 3203.8",
      "headers": [
        "Wax products",
        "Candles",
        "High-hazard(Group A expanded)"
      ],
      "rows": [
        [
          "",
          "Paraffin or petroleum wax; blocks",
          "High-hazard(Group A expanded)"
        ],
        [
          "Wire, cable, spools",
          "Spools; plastic; empty",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Spools; wood; empty",
          "Class III"
        ],
        [
          "",
          "Wire or cable; PVC insulated; metal or wood spools",
          "Class II"
        ],
        [
          "",
          "Wire or cable; PVC insulated; plastic spools",
          "Class IV"
        ],
        [
          "",
          "Wire; bare; metal spools; uncartoned",
          "Class I"
        ],
        [
          "",
          "Wire; bare; metal spools; cartoned",
          "Class II"
        ],
        [
          "",
          "Wire; bare; plastic spools; cartoned",
          "Class IV"
        ],
        [
          "",
          "Wire; bare; plastic spools; uncartoned",
          "High-hazard(Group A unexpanded)"
        ],
        [
          "",
          "Wire; bare; wood or cardboard spools",
          "Class II"
        ],
        [
          "Wood products",
          "Wood patterns",
          "Class IV"
        ],
        [
          "",
          "Wood products (such as fiberboard, lumber, particle board,\nplywood,pressboard with smooth ends and edges); bundled\nsolid blocks",
          "Class II"
        ],
        [
          "",
          "Wood products (such as fiberboard, lumber, particle board,\nplywood,pressboard with smooth ends and edges); unbundled\nor nonsolid blocks",
          "Class III"
        ],
        [
          "",
          "Wood products (such as toothpicks, clothespins and hangers)",
          "Class III"
        ]
      ],
      "page": 178,
      "bbox": [
        53.47594734930223,
        96.95999145507812,
        531.339127079133,
        375.6600227355957
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p179_1",
      "title": "TABLE 3206.2",
      "headers": [
        "COMMODIT\nY\nCLASS",
        "SIZE OF HIGH-\nPILED\nSTORAGE\nAREAa\n(m2)\n(see Sections\n3206.2 and\n3206.4)",
        "ALL STORAGE AREAS\n(See Sections 3206, 3207 and 3208)b",
        "",
        "",
        "",
        "SOLID-PILED STORAGE, SHELF\nSTORAGE ANDPALLETIZED\nSTORAGE\n(see Section 3207.3)",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Automatic fire-\nextinguishing\nsystem\n(see Section\n3206.4)",
          "Fire detection\nsystem\n(see Section\n3206.5)",
          "Building\naccess\n(see Section\n3206.6)",
          "Smoke and\nheat removal\n(see Section\n3206.8)",
          "Maximum\npile\ndimensionc\n(m)",
          "Maximum\npermissible\nstorage\nheightd\n(m)",
          "Maximum\npile volume\n(m3)"
        ],
        [
          "I-IV",
          "0-46.5",
          "Not Requireda",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required"
        ],
        [
          "",
          "46.6-232",
          "Not Requireda",
          "Yesg",
          "Not Required",
          "Not Required",
          "30",
          "12",
          "2831"
        ],
        [
          "",
          "233-1,114\nOpen to the public",
          "Yes",
          "Not Required",
          "Not Required",
          "Not Required",
          "30",
          "12",
          "11,328"
        ],
        [
          "",
          "233-1,114\nNot open to the\npublic (Option 1)",
          "Yes",
          "Not Required",
          "Not Requirede",
          "Not Required",
          "30",
          "12",
          "11,328"
        ],
        [
          "",
          "232-1,114\nNot open to the\npublic (Option 2)",
          "Not Requireda",
          "Yes",
          "Yes",
          "Yesh,i",
          "30",
          "9e",
          "5,663"
        ],
        [
          "",
          "1,115-1,858",
          "Yes",
          "Not Required",
          "Yes",
          "Yesh,i",
          "30",
          "12",
          "11,328"
        ],
        [
          "",
          "1,859-46,450",
          "Yes",
          "Not Required",
          "Yes",
          "Yesh,i",
          "30",
          "12",
          "11,328"
        ],
        [
          "",
          "Greater than\n46,450f",
          "Yes",
          "Not Required",
          "Yes",
          "Yesh,i",
          "30",
          "12",
          "11,328"
        ],
        [
          "High\nhazard",
          "0-46.5",
          "Not Requireda",
          "Not Required",
          "Not Requirede",
          "Not Required",
          "15",
          "Not Required",
          "Not\nRequired"
        ],
        [
          "",
          "46.6-232\nOpen to the public",
          "Yes",
          "Not Required",
          "Not Requirede",
          "Not Required",
          "15",
          "9",
          "2,124"
        ],
        [
          "",
          "46.6-232\nNot open to the\npublic(Option 1)",
          "Yes",
          "Not Required",
          "Not Requirede",
          "Not Required",
          "15",
          "9",
          "2,124"
        ],
        [
          "",
          "46.6-232\nNot open to the\npublic(Option 2)",
          "Not Requireda",
          "Yesg",
          "Yes",
          "Yesh,i",
          "15",
          "6",
          "1416"
        ],
        [
          "",
          "233-27,870",
          "Yes",
          "Not Required",
          "Yes",
          "Yesh,i",
          "15",
          "9",
          "2,124"
        ],
        [
          "",
          "Greater than 27870",
          "Yes",
          "Not Required",
          "Yes",
          "Yesh,i",
          "15",
          "9",
          "2,124"
        ]
      ],
      "page": 179,
      "bbox": [
        44.71344240973978,
        96.88199462890626,
        546.4616878733915,
        445.3140243530273
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p180_1",
      "title": "TABLE 3208.3",
      "headers": [
        "RACK\nCONFIGURATION",
        "FLUE DESIGN",
        "",
        "AUTOMATIC SPRINKLER PROTECTION",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "",
          "Sprinklers at the ceiling with or\nwithout minimumin-rack\nsprinklers",
          "",
          "In-rack\nsprinklers\natevery tier"
        ],
        [
          "",
          "",
          "",
          "Storage height\n≤ 7.5 m",
          "Storage height\n> 7.5 m",
          "Any height"
        ],
        [
          "Single-row rack",
          "Transverse\nflue space",
          "Sizeb",
          "75 mm",
          "75 mm",
          "Not required"
        ],
        [
          "",
          "",
          "Vertically\naligned",
          "Not required",
          "Yes",
          "Not required"
        ],
        [
          "",
          "Longitudinal flue space",
          "",
          "Not required",
          "Not required",
          "Not required"
        ],
        [
          "Double-row rack\n(Option 1)",
          "Transverse\nflue space",
          "Sizeb",
          "150 mma",
          "75 mm",
          "Not required"
        ],
        [
          "",
          "",
          "Vertically\naligned",
          "Not required",
          "Yes",
          "Not required"
        ],
        [
          "",
          "Longitudinal flue space",
          "",
          "Not required",
          "150 mm",
          "Not required"
        ],
        [
          "Double-row rack\n(Option 2)",
          "Transverse\nflue space",
          "Sizeb",
          "75 mm",
          "150 mm",
          "Not required"
        ],
        [
          "",
          "",
          "Vertically\naligned",
          "Not required",
          "Yes",
          "Not required"
        ],
        [
          "",
          "Longitudinal flue space",
          "",
          "150 mm",
          "Not required",
          "Not required"
        ],
        [
          "Multiple-row rack",
          "Transverse\nflue space",
          "Sizeb",
          "150 mm",
          "150 mm",
          "Not required"
        ],
        [
          "",
          "",
          "Vertically\naligned",
          "Not required",
          "Yes",
          "Not required"
        ],
        [
          "",
          "Longitudinal flue space",
          "",
          "Not required",
          "Not required",
          "Not required"
        ]
      ],
      "page": 180,
      "bbox": [
        53.44556007385254,
        96.95999145507812,
        537.6365631103515,
        431.67000071207684
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    },
    {
      "table_id": "table_p180_2",
      "title": "",
      "headers": [
        "Low Fire Hazard",
        ""
      ],
      "rows": [
        [
          "Class I",
          "Essentially noncombustible products on noncombustible pallets"
        ],
        [
          "High Fire Hazard",
          ""
        ],
        [
          "Class II",
          "Essentially Class I products on wood pallets or crates"
        ],
        [
          "Class III",
          "Essentially wood, paper and fiber products and Group C plastics (limited Class A and B plastics)"
        ],
        [
          "Class IV",
          "Essentially Class I, II or III containing significant Group A plastics (unlimited Class B plastics and free-\nflowing Group A plastics)"
        ],
        [
          "High Hazard",
          ""
        ],
        [
          "—",
          "Essentially present fire hazard beyond Class I, II, III or IV"
        ]
      ],
      "page": 180,
      "bbox": [
        53.44556007385254,
        467.49002838134766,
        537.6365631103515,
        574.7300211588541
      ],
      "chapter_id": "ch32",
      "section_id": "sec3210"
    }
  ]
}