      "content": "❖ Automatic sprinklers are needed because of \nthe difficulty of manual fire suppression \noperations \nin \nconcealed, \nenclosed \nand \nelevated areas (see commentary, Section \n2807.3). \n2808.8 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906and with \na minimum rating of 4-A:60-B:C shall be provided \non all vehicles and equipment operating on piles \nand at all processing equipment.\n\n❖ Each vehicle operating in the area must be \nequipped with a portable fire extinguisher that \nprovides the fire extinguishing equivalent of 19 \nL of water for use on a substantial Class A fire \nand is effective for flammable liquids and \nenergized electrical components. \n2808.9 Material-handling equipment. Approved \nmaterial handling equipment shall be available for \nmoving wood chips, hogged material, wood fines \nand raw product during fire-fighting operations.\n\n❖ Bulldozers and power-operated shovel and \nscoop vehicles are examples of the material-\nhandling equipment needed to move stored \nmaterial and, thus, make fire fighting easier.\n\nPile surfaces can usually be removed with this \ntype of equipment. \n2808.10 Emergency plan. The owner or operator \nshall develop a plan for monitoring, controlling and \nextinguishing spot fires and submit the plan to the \nFire official for review and approval.\n\n❖ As in all potential hazards, an emergency plan \nshould be designed for monitoring and fighting \nspot fires. The plan must be submitted to the \nFire official for review and approval. \n-",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2808",
      "section_number": "2808",
      "section_title": "STORAGE AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 89,
      "page_end": 90,
      "token_count": 338,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2807.3",
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2809_0_57067dda",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1261\n\nSECTION 2809 EXTERIOR STORAGE \nOF FINISHED LUMBER AND SOLID \nBIOFUEL PRODUCTS \n2809.1 General. Exterior storage of finished \nlumber and solid biofuel products shall comply with \nSections 2809.1 through 2809.5.\n\n❖ The following sections address the size and \nheight of piles, access roads and fire protection \nrequirements for exterior lumber and solid \nbiofuel storage. \n2809.2 Size of piles. Exterior storage shall be \narranged to form stable piles with a maximum \nheight of 6 m. Piles shall not exceed 4248 m3 in \nvolume.\n\n❖ Bulk dimension lumber and solid biofuel \nrepresent fuel packages of considerable \nvolume in occupancies such as wholesale and \nretail yards and distribution warehouses. \nComplicating matters, these facilities are often \nlocated in urban areas and close to the \nconsumer. Forest products processing plants \nand saw-mills, on the other hand, are usually \ncloser to the raw material. Though dimension \nlumber may be harder to ignite than sawdust, \nscrap or waste, once ignited, it may expose \nmore people and property to danger. To \nmanage \nthis \nhazard, \nthe \ncode \nplaces \nlimitations on pile heights and sizes, requires \nfire apparatus access roadways (see Section \n2809.3) and prescribes fire protection features \n(see Section 2809.5).\n\nFor example, pile limitations provide a means \nof controlling the size of potential fires and \nfacilitate the fire-fighting process. Lumber in \nopen piles is often stacked on dunnage to \nprevent damage. Spaces formed by this \nmaterial create a flue space that may not only \ncontribute to fire spread, but also may result in \nstructural collapse of the pile. \n2809.3 Fire \napparatus \naccess \nroads. \nFire \napparatus access roads in accordance with Section \n503shall be located so that a maximum grid system \nunit of 15 m by 45 m is established.\n\n❖ Fire apparatus access roads must be spaced \non a maximum grid system as required by this \nsection to provide not only fire department  \naccess to all parts of the pile array, but also fire \nbreaks between piles. This section correlates \nwith Section 2809.2by effectively limiting \nlumber piles to each 45 m by 15 m by 6 m high \nor 4248 m2 between fire apparatus access \nroads. The fire apparatus access roads must \nbe arranged to provide clear, unobstructed \naccess to required yard hydrants (see Section \n2809.5), be a minimum of 6 m wide in \naccordance with Section 503.2.1, have an all-\nweather driving surface in accordance with \nSection 503.2.3, and provide adequate turning \nradii in accordance with Section 503.2.4 (see \nCommentary \nFigure \n2809.3). \nWhere \nAppendix D is also adopted, approved \nturnarounds must be provided so that the fire \napparatus can maneuver to protect exposures, \nas well as fire fighters. \n2809.4 Security. Permanent storage areas shall be \nsurrounded with an approved fence. Fences shall be \nnot less than 1.8 m in height. \nExceptions: \n1. Lumber piles inside of buildings and \nproduction mills for lumber, plywood and \nveneer. \n2. Solid biofuel piles inside of buildings and \nagro-industrial processing facilities for solid \nbiomass feedstock.\n\n❖ Fences for site security must be installed \naround the perimeter of the storage yard to limit \naccess to stored materials and deter theft, \nvandalism and arson. This section assumes \nthat equivalent security is provided where \nstorage is confined to a building. Open \nstructures or weather shelters over stored \nmaterials do not qualify for the exception. \n2809.5 Fire protection. An approved hydrant and \nhose \nsystem \nor \nportable \nfire-extinguishing \nequipment suitable for the fire hazard involved shall \nbe provided for open storage yards. Hydrant and \nhose systems shall be installed in accordance with \nNFPA 24. Portable fire extinguishers complying \nwith Section 906shall be located so that the distance \nof travel from the nearest unit does not exceed 23 \nm.",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2809",
      "section_number": "2809",
      "section_title": "EXTERIOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 91,
      "page_end": 91,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2809.3",
        "Section 503.2.1",
        "SBC 801",
        "Section 503.2.3",
        "Section 2809",
        "Section 503",
        "Section 2809.5",
        "Section 503.2.4",
        "Section 906",
        "Section 2809.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2809_1_83739bea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Open storage yards can involve significant land \nareas and are often situated a substantial \ndistance from public rights-of-way and public \nfire mains. Yard hydrant and private fire service \nmain systems facilitate ready access to water \nfor fire fighting by public or private fire-fighting \nforces. The yard hydrant system must be fed \nby a water supply of sufficient volume and \nduration to provide adequate protection where \nthe public water supply provides inadequate \nvolume or pressure to protect the facility. The \nfire flows required will, of necessity, be \nsubstantial because of the large land areas that \ncan be included within the boundaries of a \nlumber yard. Water may need to be delivered \nto the scene by fire department  tankers in rural \nareas where there is no public water supply. \nFurther information and guidance on water \nsupplies may be obtained from NFPA 1142 and \n-",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2809",
      "section_number": "2809",
      "section_title": "EXTERIOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 91,
      "page_end": 91,
      "token_count": 184,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2810_0_bb1fbdbd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1262\n\nthe \nInternational \nFire \nService \nTraining \nAssociation \n(IFSTA) \nPumping \nApparatus \nDriver/Operator Handbook. Installation \nof \nprivate fire protection systems must conform to \nthe appropriate NFPA standards, including: \nyard hydrants and private fire mains (NFPA \n24); water tanks for private fire protection \n(NFPA 22) and stationary fire pumps (NFPA \n20).\n\nPortable fire extinguishers must be provided for \nincipient fire fighting and be protected from \nfreezing. Additionally, approved hose houses, \nproperly equipped as described in NFPA 24, \nmay be connected to the yard hydrant system. \nTravel distance to an extinguisher is limited to \n23 m so that manual efforts can be undertaken \nwhile the fire is still small enough to respond to \nfirst-aid fire-fighting efforts. \nSECTION 2810 OUTDOOR STORAGE \nOF PALLETS AT PALLET \nMANUFACTURING AND RECYCLING \nFACILITIES \n2810.1 General. The outside storage of wood \npallets and wood composite pallets on the same site \nas a pallet manufacturing or pallet recycling facility \nshall comply with Sections 2810.2 through \n2810.11.\n\n❖ Pallets can create a significant fire hazard \nwithout proper on-site storage. This section \ndeals specifically with pallets associated with \nthe manufacturing or recycling of such pallets \nversus the storage of idle pallets as addressed \nin Section 315. For these reasons, this section \nuniquely applies to pallet manufacturing and \nrecycling facilities. This section is intended to \nreduce \nthe \nlikelihood \nof \nfire \nat \npallet \nmanufacturing and recycling facilities through \nbest practices. In the event that a fire does \noccur, measures are described that will \nmitigate the spread of fire to adjoining \nstructures \nand \nproperties \nthrough \nthe \nestablishment of pallet pile spacing between \nbuildings \nand \nproperty \nlines. \n“Important \nbuilding,” as used in Chapters 23, 57, and 61, \nis already a defined term in NFPA 30. It is the \nsame concept as used for tank storage of \nflammable and combustible liquids.\n\nThe provisions within Section 2810 provide \nvarious \nsafeguards \nto address \npossible \nhazards such as site plans, fire prevention, \nsecurity and clearance from property lines and \nimportant buildings on site. The storage areas \nare fluid environments where pallets are being \nmoved and replaced on a daily basis. The \noutdoor storage area of pallet manufacturing \nand \nrecycling \nfacilities \nis \nan \nactive \nmanagement environment. Personnel are a \nconstant presence within the storage area so \nthat fire hazards can be identified and reported \nin order to take immediate corrective action. \nStorage yards are organized by pallet type and \ninto recycle streams for high operational \nefficiency, kept sufficiently free of waste and \ndebris, and secured by fenced-in perimeters \nthat are well maintained. \n2810.2 Site plan. Each site shall maintain a current \nsite plan. The site plan shall be submitted to the Fire \nofficial for approval and contain all of the \nfollowing: \n1. Lot lines. \n2. Utilities. \n3. Size, location and type of construction of the \nbuildings on the property. \n4. Presence of the fire protection systems. \n5. Water supply sources for fire-fighting \npurposes. \n6. Location of hazardous material storage areas. \n7. Location of pallet storage. \n8. Equipment protected with a dust collection \nsystem. \n9. Fire apparatus access roads. \n10. Designated smoking areas. \n11. Location of fire alarm control panels.",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2810",
      "section_number": "2810",
      "section_title": "OUTDOOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 92,
      "page_end": 99,
      "token_count": 826,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 315",
        "Section 2810",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2810_1_eaf87c98",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ The site plan is important to the fire department  \nto be best prepared for emergencies and to \nreference \nthis \ninformation \nduring \nan \nemergency. This also helps to better train the \nemployees on the hazards and restrictions \nwithin the facility. This section provides the \nnecessary language to require the site plan to \nbe submitted and approved. \n2810.3 Fire prevention plan. The owner or \nowner’s authorized representative shall submit a \nfire prevention plan for review and approval by the \nFire official that includes all of the following: \n1. Frequency of walk-through inspections to \nverify compliance with the plan. \n2. Hot work permit program in accordance with \nChapter 35. \n3. Preventative \nmaintenance \nprogram \nfor \nequipment associated with pallet activities. \n4. Inspection, testing and maintenance of fire \nprotection systems in accordance with \nChapter 9. \n-\n\nCHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1263\n\n❖ As part of the overall strategy of this section, \nthe owner has the responsibility to put together \na fire prevention plan to be reviewed and \napproved by the Fire official. This plan focuses \non aspects such as hot work and properly \nfunctioning equipment that may be a source of \nignition. The owner is responsible for making \nsure the fire protection systems are maintained \nand in service. This section is not requiring fire \nprotection systems, but if they are installed, \nthey must be maintained. \n2810.4 Fire safety and evacuation plan. The \nowner or owner’s authorized representative shall \nprepare and train employees in an approved fire \nsafety and evacuation plan in accordance with \nChapter 4.\n\n❖ Much of the success of managing the storage \nof such pallets, which are often being moved, \nis to have a strong fire safety and evacuation \nplan. Employees need to be properly trained \nfor the plan to be effective. \n2810.5 Security management plan. The owner or \nowner’s authorized representative shall prepare a \nsecurity management plan based on a security risk \nassessment and shall make the plan and assessment \navailable to the Fire official upon request.\n\n❖ Lack of security is more of a risk in some areas \nthan in others. Without enough security in \nsome locations, arson and other ignition \nsources due to open access may be a problem. \nThis section is written in such a way that the \nowner needs to determine whether there is a \nsecurity risk at the site and if so, how it is being \naddressed. This plan and the assessment \nneed to be available to the Fire official so they \ncan be familiarized with the risk and how it is \nbeing addressed. \n2810.6 Clearance to property line. Stacks of \npallets shall not be stored within 0.75 times the \nstack height or 2.4 m of the property line, whichever \nis greater, or shall comply with Section 2810.11.\n\n❖ This section addresses the separation from the \nproperty line to address exposure risks from a \nfire on adjacent property or a pallet fire on \nspreading to the adjoining property. The criteria \nrequire the greater of 2.4 m or 0.75 times the \nstack height. If the height of the pile is 4.5 m, \nthe separation distance required would be \n3.375 m (4.5 m × 0.75 = 3.375 m). The \nmaximum pile height is set at 6 m by Section \n2810.8; therefore, the maximum separation to \nadjoining property lines is 4.5 m (6 m × 0.75 = \n4.5 m). See Commentary Figure 2810.6. \n2810.7 Clearance to important buildings. Stacks \nof pallets shall not be stored within 0.75 times the \nstack height of any important building on site, or \nshall comply with Section 2810.11.",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2810",
      "section_number": "2810",
      "section_title": "OUTDOOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 92,
      "page_end": 99,
      "token_count": 849,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2810.8",
        "Section 2810.11",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2810_2_3d1bb3de",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section addresses separation from \nimportant buildings on site versus separation \nfrom property lines. In this case, a minimum is \nnot provided. Instead, simply a calculation of \n75 percent of the pile height is the necessary \nseparation. An 2.4 m separation would be \nrequired if the pile height is 3200 mm (2.4 \nm/0.75 = 3.2 m. Note that the pile height is \nlimited to 6 m by Section 2810.8. Therefore, the \nnecessary separation distance will be a \nmaximum of 4.5 m (6 m × 0.75 m). See \nCommentary Figure 2810.6. \n2810.8 Height. Pallet stacks shall not exceed 6 m \nin height.\n\n❖ This section simply sets a maximum pile height \nof 6 m. This limits the fuel load and provides \nstability. \n2810.9 Fire flow. Fire-flow requirements for the \nsite shall be determined by the Fire official.\n\n❖ Fire-flow needs will vary based on a variety of \nfactors. Depending where such a facility is \nlocated, there may be water readily available or \nit could be a rural location where water supplies \nare limited. Also, it may depend on the \nequipment available to the fire department  and \nhow they will fight such a fire. This section \nprovides the authority and responsibility to the \nFire official to decide what the fire-flow needs \nare. \n2810.10 Portable fire extinguishers. Portable fire \nextinguishers shall be selected, installed and \nmaintained in accordance with Section 906.\n\n❖ This section is intended to make sure that \nextinguishers are spaced in relation to the \nspecific hazard of the pallet storage. Section \n906 would essentially require a 23 m maximum \ndistance from pallet stacks. \n2810.11 Alternative approach. Where approved \nby the Fire official, pallet stacks are permitted to be \nlocated closer to a property line or structure than as \nrequired by Sections 2810.6 and 2810.7 where \nadditional fire protection is provided, including, but \nnot limited to, the following: \n1. The storage yard areas and materials-\nhandling equipment selection, design, and \narrangement are based on an approved risk \nassessment. \n2. Automatic fire detection that transmits an \nalarm to a supervising station in accordance \nwith NFPA 72. \n-\n\nCHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1264\n\n3. Fire apparatus access roads around all \nstorage areas.\n\n❖ This section addresses the fact that in some \ncases, the separation distances from property \nlines and buildings on site, as required by \nSections 2810.6 and 2810.7, cannot always be \nachieved \ndue \nto \nspace \nlimitations \nor \noperational needs of the facility. This section \nprovides a solution to allow lesser separation \ndistances where certain conditions are met. \nThis list contains a requirement for a risk \nassessment to determine the level of hazard. \nThis type of analysis may reveal ignition \nhazards or locations and configurations that \ncreate the greatest concern. In addition, this \nsection would require a fire alarm system and \nmore restrictive fire apparatus access road \nplacement. Instead of the typical requirement \nfor fire apparatus access roads in accordance \nSection 503 to within 45 m of a building or \nfacility, this section would require such roads \naround the entire facility.\n-\n\nCHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1265\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. NFPA 1142—Standard on Water Supplies for Suburban and Rural Fire Fighting 2012 Edition. Quincy \nMA: National Fire Protection Association, 2012. \n3. Pumping Apparatus Driver/Operator Handbook. Stillwater, OK: International Fire service Training \nAssociation, 2015.\n\n-\n\nCHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1266\n\nFIGURES OF CHAPTER 28\n\nCommentary FIGURE 2809.3 \nLUMBER YARD FIRE APPARATUS ACCESS ROADS\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2810",
      "section_number": "2810",
      "section_title": "OUTDOOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 92,
      "page_end": 99,
      "token_count": 994,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2810.8",
        "SBC 801",
        "Section 906",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2810_3_7874204e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1267\n\nCommentary FIGURE 2810.6 \nMAXIMUM CLEARANCE TO PROPERTY LINES AND IMPORTANT BUILDINGS\n\nMAX. 4.5 m\nDISTANCE REQUIRED\n(225 mm X 6 m)\nDISTANCE REQUIRED\n(225 mm X 6 m)\nMAX. 4.5 m\n-\n\nCHAPTER 28—LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND \nWOODWORKING FACILITIES\n\nSBC 801-CC-2024 \n1268\n\nThis page left intentionally blank\n\n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1269\n\n—MANUFACTURE OF ORGANIC COATINGS\n\n❖ General Comments\n\nThe term “organic coatings” is used to describe \ndiverse compounds formulated to protect \nbuildings, machines and objects from the \neffects of weather, corrosion and hostile \nenvironmental \nexposures. \nPaint \nfor \narchitectural and industrial uses comprises the \nbulk of organic coating production. Most paints \nremain solvent-based, though the use of water-\nbased products is becoming more widespread. \nThe most common solvents include: mineral \nspirits, naphtha (VM&P), xylene, toluene, \nmethyl ethyl ketone (MEK), methyl isobutyl \nketone (MIBK), acetone, ethyl acetate, butyl \nacetate, butanol, isopropanol, ethylene glycol \nand propylene glycol, most of which are Class \nI flammable liquids with flash points less than \n38°C. Other coatings are asphaltic and \nbituminous (for example, roofing tar). Most \nproducts in this category are Class II \ncombustible liquids with flash points between \n38°C and 60°C.\n\nThe \nmanufacture \nof \norganic \ncoatings \nencompasses \noperations \nthat \nproduce \ndecorative \nand \nprotective \ncoatings \nfor \narchitectural uses, industrial products and \nother specialized purposes. Requirements of \nthis chapter address the hazards associated \nwith the manufacture of solvent-based organic \ncoatings. Water-based materials are exempt \nfrom these requirements.\n\nIn 1990, Harris and Swartz explained that the \nmanufacture of organic coatings consists of the \nfollowing six steps: \n• Pigment dispersion. \n• Mixing of raw materials and intermediates. \n• Thinning and tinting. \n• Quality-control testing and adjustment. \n• Filtering. \n• Filling into shipping containers.\n\nOf these six steps, those involving mixing, \nthinning and container filling are of the most \nconcern. Organic solvents are producers of \nstatic electricity, especially when agitated. If \ndissipation of static electricity is not controlled, \nagitation of these fluids can release enough \nenergy to ignite flammable vapors. Static \nsparks are the most common source of ignition \nin organic coating fires. By far, the most \nhazardous organic coating to manufacture is \nnitrocellulose lacquer because of the release \nof \nClass \nI \nflammable \nliquid \nvapors. \nNitrocellulose is commonly shipped and stored \nalcohol-wet. \nThis \nmaterial \nbecomes \nincreasingly unstable as \ntemperatures \nincrease, thus making it capable of breaking \ndown and burning in the absence of oxygen. \nFlammable vapors nearly always exist where \norganic \ncoatings \nare \nmanufactured. \nConsequently, the risk of ignition is usually \npresent. Special precautions must be used to \nprotect electrical and mechanical ignition \nsources.\n\nRequirements of this chapter focus on the \nseparation and control of ignition and fuel \nsources. Housekeeping is also emphasized to \nlimit the quantity of ignitable material. Storage \nof flammable and combustible liquids must \nconform to Chapter 57. Application of organic \ncoatings and other flammable finishes must \nconform to Chapter 24. Aerosol-charging \noperations and storage should conform to both \nChapter 51 and NFPA 30B. Organic peroxide \nstorage must conform to Chapter 62. Cellulose \nnitrate storage and handling are regulated by \nChapter 65.",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2810",
      "section_number": "2810",
      "section_title": "OUTDOOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 92,
      "page_end": 99,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2810_4_8b031aa5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Hazards. \nIn \ndeclining \norder, \nthe \nmost \nhazardous organic coating processes are \nnitrocellulose \nlacquer \nmanufacturing \nand \naerosol-charging operations, followed by those \ninvolving Class I flammable liquids, Class II \ncombustible liquids and resin manufacturing. \nManufacture of water-based products poses \nlittle hazard, although many water-based \ncoatings do exhibit a flash point when tested in \na closed-cup apparatus. Ignition of solvent \nvapors released from products during the \nmanufacturing process and flammable liquid \nspills are considered the most serious hazards \nencountered in daily operations. Concern \nabout both of these scenarios is compounded \nby the fact that the mixing, pumping, agitation \nand filtering of organic chemicals generate \nlarge amounts of static electricity, which is the \nmost common ignition source in paint and \ncoating fires.\n\nInstalled fire protection systems must conform \nto the code and the requirements of SBC 201or \nanother building code in effect at the time of \nconstruction, addition or alteration. Automatic \nsprinklers, foam-water sprinklers or deluge \n-",
      "content_type": "mixed",
      "chapter_id": "ch28",
      "chapter_number": "28",
      "chapter_title": "LUMBER YARDS AND AGRO-INDUSTRIAL, SOLID BIOMASS AND",
      "section_id": "sec2810",
      "section_number": "2810",
      "section_title": "OUTDOOR STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 92,
      "page_end": 99,
      "token_count": 242,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2901_0_9cfdf1ab",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1270\n\nfoam-water sprinklers must be installed and \nmaintained, in accordance with the code and \nthe appropriate referenced standard indicated \nin Chapter 9 of the code where required by \nSBC 201 or the code. Process hazards should \nbe protected by special hazard systems \ndesigned, \ninstalled \nand \nmaintained \nin \naccordance with the code and the appropriate \nNFPA standard (see Table 901.6.1) where \nflammable liquids exist. A method must be \nprovided to notify employees and plant fire \nbrigade personnel if a fire occurs. Portable fire \nextinguishers must be provided in the organic \ncoating area and throughout the facility as \nprovided in Section 2903.5 and Chapter 9.\n\n❖ Purpose\n\nChapter 29 regulates materials and processes \nassociated with the manufacture of paints, as \nwell as bituminous, asphaltic and other organic \ncoatings used for protective or decorative \npurposes. Painting and processes related to \nthe \nmanufacture \nof \nnon-flammable \nand \nnoncombustible or water-based products are \nexempt from the provisions of this chapter. \nApplication of organic coatings is covered by \nChapter 24. Elimination of ignition sources, \nmaintenance of fire protection equipment and \nisolation \nor \nsegregation \nof \nhazardous \noperations are emphasized. \nSECTION 2901 GENERAL \n2901.1 Scope. Organic coating manufacturing \nprocesses shall comply with this chapter, except \nthat this chapter shall not apply to processes \nmanufacturing non-flammable or water thinned \ncoatings or to operations applying coating materials.\n\n❖ Manufacture of flammable and combustible \npaints and other protective or decorative \ncoatings is regulated by this chapter. Materials \nand \nprocesses \nassociated \nwith \norganic \ncoatings manufacture may present explosion \nhazards from the ignition of vapors or dusts. \nManufacture of non-flammable or water-based \nproducts and painting operations are not \nregulated by this chapter because hazards \nassociated \nwith \nthose \noperations \nare \ninsignificant. \n2901.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ Any manufacturing operation producing more \nthan 4 L of an organic coating per day must \nobtain approval from the Fire official. The \nprocess of issuing permits gives the Fire official \nan opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion of activities requiring an operational \npermit and Section 105.5.37 for discussion of \nthe specific operational permit for organic \ncoating manufacturing operations. The process \nalso notifies the fire department  of the need for \nprefire planning for the hazardous property. \n2901.3 Maintenance. Structures and their service \nequipment shall be maintained in accordance with \nthis code and NFPA 35.\n\n❖ NFPA 35 is referenced to cover maintenance \nrequirements not specifically addressed by this \nchapter. Note that the prescribed extent of the \nreference to NFPA 35 is to only its \nmaintenance \nprovisions, \nnot \nthe \nentire \nstandard. See commentary to Section 102.7. \nSECTION 2902 DEFINITION \n2902.1 Definition. The following term is defined \nin Chapter 2: \n• ORGANIC COATING.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated term used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201through \n201.4). \nSECTION 2903 GENERAL \nPRECAUTIONS \n2903.1 Building features. \nManufacturing of \norganic coatings shall be done only in buildings that \ndo not have pits or basements.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2901",
      "section_number": "2901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 101,
      "token_count": 909,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 2903.5",
        "Section 201.3",
        "Section 2901",
        "Section 2902",
        "Section 105.5.37",
        "Section 105.5",
        "SBC 201",
        "Section 201",
        "Section 2903",
        "Table 901.6.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2901_1_943e26ac",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ SBC 201 classifies organic coating processes \nin Group H-2 or H-3 occupancies, depending \non the types and amounts of materials, where \nthe maximum allowable quantity (MAQ) per \ncontrol area of hazardous materials in SBC 201 \nTable 307.1(1) is exceeded. Basements, pits or \ndepressed \nfirst-floor \nconstruction \nare \nprohibited because of the tendency for \nhazardous materials vapors to accumulate in \nlow areas and the difficulty in fighting fires in \nsuch areas and occupancies. \n2903.2 Location. Organic coating manufacturing \noperations and operations incidental to or connected \nwith organic coating manufacturing shall not be \nlocated in buildings having other occupancies.\n\n❖ Incidental occupancies involve operations and \n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1271\n\nactivities closely related to the primary \noccupancy and are necessary for efficient, \ncontinuous \nand \nsafe \norganic \ncoatings \nmanufacture. Administration, storage, shipping \nand receiving, as well as other related but not \nindispensable operations, should be located in \nseparate buildings. Separations must have a \nfire-resistance rating, separation distance or a \ncombination of the two as required by SBC \n201. \n2903.3 Fire-fighting access. Organic coating \nmanufacturing operations shall be accessible from \nnot less than one side for the purpose of fire control. \nApproved aisles shall be maintained for the \nunobstructed movement of personnel and fire \nsuppression equipment.\n\n❖ Access from at least one side conforming to \nSections 503 and 504 is required. fire \ndepartment  connections, fire protection valves, \nyard \nhydrants \nand \nrelated \nfire-fighting \nequipment should be sited with respect to the \nprovided access and hazards present (see \ncommentary, Chapter 5). Fire department  pre-\nincident plans should consider operational \nalternatives if the access is unusable when \nonly one means of access is provided. Design \nand layout of equipment and processes must \nfacilitate access for fire control. If provided, \nstandpipes and hose reels should be located at \nintersections between aisles to facilitate \nmovement of \nhose \nlines. \nPortable \nfire \nextinguishers must be located in the path of \negress travel. \n2903.4 Fire protection systems. Fire protection \nsystems shall be installed, maintained, periodically \ninspected and tested in accordance with Chapter 9.\n\n❖ Fire \nprotection \nmust \nbe \ncontinuously \nmaintained in order to remain effective. Prior \npermission of the Fire official is required for \ntemporary outages for maintenance, repair, \ntesting, alterations or additions. The Fire official \nmay require special protection or precautions \nduring any outage period. Every effort must be \nmade to restore service as quickly as possible \n(see commentary, Chapter 9). \n2903.5 Portable fire extinguishers. Not less than \none portable fire extinguisher complying with \nSection 906for extra hazard shall be provided in \norganic coating areas.\n\n❖ At least one fire extinguisher is required, sized \nand located for the extra hazardous nature of \norganic coatings operations. The addition of \nwheeled fire extinguishers could provide more \nextinguishing agent, longer discharge time and \ngreater stream reach for the higher hazard in \nlarge area operations. \n2903.6 Open flames. Open flames and direct-fired \nheating devices shall be prohibited in areas where \nflammable vapor air mixtures exist.\n\n❖ Only indirect heat equipment employing hot \nwater, steam or warm air, or heat equipment \napproved for use in Class I, Division 2, Group \nD hazardous locations must be used where \nflammable vapor-air mixtures exist. \n2903.7 Smoking. Smoking shall be prohibited in \naccordance with Section 310.\n\n❖ Smoking is prohibited in and around organic \ncoating manufacturing areas, in accordance \nwith Section 310, to control this ignition \nsource. Approved signs must be posted at \nentrances and throughout the manufacturing \narea. Locations approved for smoking should \nbe separated from the manufacturing area by \nfire-resistance-rated construction and provided \nwith separate ventilation. \n2903.8 Power \nequipment. \nPower-operated \nequipment and industrial trucks shall be of a type \napproved for the location.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2901",
      "section_number": "2901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 101,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 307.1",
        "Section 310",
        "SBC 201",
        "Section 906"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2901_2_3896b0d6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Section 309of the code, Section 7-6 of NFPA \n35 and NFPA 505 provide guidance on use, \nclassification of hazards and selection of \nindustrial lift trucks. \n2903.9 Tank maintenance. The cleaning of tanks \nand vessels that have contained flammable or \ncombustible liquids shall be performed under the \nsupervision of persons knowledgeable of the fire \nand explosion potential.\n\n❖ Trained people well versed in the hazards of \nthe tank cleaning process must supervise the \ncleaning of tanks containing flammable or \ncombustible vapors. NFPA 326 provides useful \nguidance on tank-cleaning safety practices. \nOxygen deficiency and explosion potential \nhazards are paramount concerns. \n2903.9.1 \nRepairs. Where necessary to make \nrepairs involving “hot work,” the work shall be \nauthorized by the responsible individual before the \nwork begins.\n\n❖ Extreme caution must be exercised when \nwelding and cutting in or around flammable or \ncombustible liquid tanks. Chapter 35 specifies \nsafety requirements for welding and cutting \noperations and, in Section 3510, regulates hot \nwork on tanks containing, or having contained, \nflammable or combustible liquids. Specific \nreference to NFPA 326 is also included in that \nsection. See the commentary to Section 3510. \n2903.9.2 \nEmpty \ncontainers. \nEmpty \nflammable or combustible liquid containers shall be \n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2901",
      "section_number": "2901",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 100,
      "page_end": 101,
      "token_count": 314,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 7",
        "Section 3510",
        "Section 309"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2904_0_57ecd6e9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1272\n\nremoved to a detached, outside location and, if not \ncleaned on the premises, the empty containers shall \nbe removed from the plant as soon as practical.\n\n❖ Partially full and empty containers may pose an \neven greater hazard than full containers. \nResidual liquid must be completely removed \nand flammable vapors vented or purged from \ncontainers before they can be considered safe. \nUnused containers must be promptly removed \nfrom the premises. A special detached storage \nfacility may be used for containers awaiting \ncleaning or disposal (see commentary, Section \n5003.2.5). \n2903.10 Drainage. Drainage facilities shall be \nprovided to direct flammable and combustible \nliquid leakage and fire protection water to an \napproved location away from the building, any \nother structure, storage area or adjoining premises.\n\n❖ Site drainage must be arranged to minimize \nhazards to adjacent properties and constructed \nto keep spills on site and away from significant \nbuildings, means of egress and access routes. \nSee Chapter 57 for further guidance on above-\nground diking and drainage. \n2903.11 Alarm system. An approved fire alarm \nsystem shall be provided in accordance with Section \n907.\n\n❖ A manual fire alarm system is required in areas \nwhere organic coatings are manufactured (see \ncommentary, Section 907.2.5). \nSECTION 2904 ELECTRICAL \nEQUIPMENT AND PROTECTION \n2904.1 Wiring and equipment. Electrical wiring \nand equipment shall comply with this chapter and \nshall be installed in accordance with SBC 401.\n\n❖ SBC 401 and the requirements of this section \napply to electrical wiring and equipment to \nreduce the fire hazard associated with the \npresence of such equipment in areas where \norganic coatings are being manufactured. \n2904.2 Hazardous locations. Where Class I \nliquids are exposed to the air, the design of \nequipment and ventilation of structures shall be \nsuch as to limit the Class I, Division 1, locations to \nthe following: \n1. Piping trenches. \n2. The interior of equipment. \n3. The immediate vicinity of pumps or \nequipment locations, such as dispensing \nstations, open centrifuges, plate and frame \nfilters, opened vacuum filters, change cans \nand the surfaces of open equipment. The \nimmediate vicinity shall include a zone \nextending from the vapor liberation point 1.5 \nm horizontally in all directions and vertically \nfrom the floor to a level 900 mm above the \nhighest point of vapor liberation.\n\n❖ Class I, Division 1, hazardous locations are \nareas where flammable or explosive vapors \ngenerally exist in quantities sufficient to support \nan ignition (vapor-air concentrations within the \nflammable range). Piping trenches and other \ndepressed areas will accumulate vapors \nbecause these vapors are usually heavier than \nair. Vapor production generally creates higher \nconcentrations where flammable liquids are \ndispensed. Other areas must be adequately \nventilated to disperse and dilute vapors to \nprevent \nflammable \nor \nexplosive \nconcentrations. The zone description in Item 3 \nshould be used to define the limitations of the \n“immediate vicinity.” Most flammable vapors \nare susceptible to ignition within relatively \nnarrow \nconcentrations \nin \nair \nso \nthese \nboundaries provide a relatively good safety \nmargin. \n2904.2.1 \nOther locations. Locations within \nthe confines of the manufacturing room where \nClass I liquids are handled shall be Class I, Division \n2, except locations indicated in Section 2904.2.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2904",
      "section_number": "2904",
      "section_title": "ELECTRICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 102,
      "token_count": 791,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2904",
        "SBC 401",
        "Section 5003.2.5",
        "Section 907",
        "Section 2904.2",
        "Section 907.2.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2904_1_b01ec574",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Class I, Division 2, locations include all areas \nwhere flammable vapors may be liberated in \nsufficient quantities to present a hazard should \nan accidental release or spill occur. Areas \nextending beyond the boundaries defined in \nSection 2904.2, such as processing areas for \nClass I liquids, should be considered as such \nlocations. NFPA 497 provides useful guidance \nfor determining the extent of electrically \nclassified boundaries. When Class II liquids are \nhandled and the ambient temperature is cooler \nthan the liquid’s flash point, ordinary electrical \nequipment may be used, provided precautions \nare taken to prevent hot metal or slag from \nfalling into the liquid. \n2904.2.2 \nOrdinary equipment. Ordinary \nelectrical equipment, including switchgear, shall be \nprohibited, except where installed in a room \nmaintained under positive pressure with respect to \nthe hazardous area. The air or other media utilized \nfor pressurization shall be obtained from a source \nthat will not cause any amount or type of flammable \nvapor to be introduced into the room.\n\n❖ Electrical equipment not classified for use in \nhazardous locations must be installed in \nseparate rooms and provided with positive-\npressure ventilation to prevent infiltration of \n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2904",
      "section_number": "2904",
      "section_title": "ELECTRICAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 102,
      "page_end": 102,
      "token_count": 264,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2904.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2905_0_da3d405a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1273\n\nflammable vapors. Care must be taken to avoid \nusing air for ventilation that is contaminated \nwith flammable vapors. Outside air taken from \na source well above the adjacent grade is \nusually preferred. NFPA 496 provides useful \nguidance on the design of purged enclosures \nfor electrical equipment. \n2904.3 Bonding. Equipment including, but not \nlimited to, tanks, machinery and piping shall be \nbonded and connected to a ground where an \nignitable mixture is capable of being present.\n\n❖ Both bonding and grounding prevent the \naccumulation of static charges and accidental \nrelease of electrical energy that could cause an \nignition. The bond and ground may be \nphysically applied or be a part of the design of \nthe apparatus (see Commentary Figure \n2904.3). \n2904.3.1 \nPiping. \nElectrically \nisolated \nsections of metallic piping or equipment shall be \ngrounded or bonded to the other grounded portions \nof the system.\n\n❖ In order to maintain the continuity of the \ngrounding path for all portions of a tank and \npiping system that do not form a continuous \nconductive path, each electrically isolated \nsection of piping must be independently \ngrounded or, alternatively, be bonded to \nanother properly grounded portion of the \nsystem. \n2904.3.2 \nVehicles. Tank vehicles loaded or \nunloaded through open connections shall be \ngrounded and bonded to the receiving system.\n\n❖ The bond between the tank vehicle and the \nreceiving system may be designed into the \ndispensing equipment or require physical \nattachment by the operator (a bond wire is \noften part of the dispensing hose). The system \nmust also be grounded. \n2904.3.3 \nContainers. Where a flammable \nmixture is transferred from one portable container \nto another, a bond shall be provided between the \ntwo containers, and one shall be grounded.\n\n❖ Like tank vehicles, the dispensing hose may \nhave the bond designed into the equipment or, \nif no such bond exists, a separate bond may \nneed to be applied by the operator. A system \nground must also be present. \n2904.4 Ground. Metal framing of buildings shall \nbe grounded with resistance of not more than 5 \nohms.\n\n❖ In order to reduce the likelihood of static \nelectricity being generated involving any \nportion of the structure, the metal structural \nframe of Type II metal buildings or, for that \nmatter, the metal frame of a building of any \nconstruction type, must be bonded together \nand grounded with a maximum resistance of 5 \nohms. \nSECTION 2905 PROCESS \nSTRUCTURES \n2905.1 Design. \nProcess \nstructures \nshall \nbe \ndesigned and constructed in accordance with SBC \n201.\n\n❖ SBC 201 classifies organic coating processes \nin occupancy Group H-2 or H-3, depending on \nthe type and amounts of materials, where the \nMAQ of hazardous materials in Table 307.1(1) \nof that code is exceeded. SBC 201 Section 418 \nfurther regulates these structures as to their \nphysical configuration, location and finished \nproduct storage. See the commentary to SBC \n201 Sections 418.1 through 418.6 for further \ninformation. \n2905.2 Fire apparatus access. Fire apparatus \naccess complying with Section 503shall be provided \nfor the purpose of fire control to not less than one \nside of organic coating manufacturing operations.\n\n❖ Access from at least one side that conforms to \nSection 503 is required. Fire department  \nconnections, fire protection valves, yard \nhydrants and related fire-fighting equipment \nshould be located for ready access to hazards. \nFire department  preincident plans should \nconsider operational alternatives if the access \nis unusable where only one means of access is \nprovided. \n2905.3 Drainage. Drainage facilities shall be \nprovided in accordance with Section 2903.10 where \ntopographical conditions are such that flammable \nand combustible liquids are capable of flowing from \nthe organic coating manufacturing operation so as \nto constitute a fire hazard to other premises.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2905",
      "section_number": "2905",
      "section_title": "PROCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 103,
      "token_count": 903,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 307.1",
        "Section 418",
        "Section 503",
        "Section 2903.10",
        "SBC 201",
        "Section 2905"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2905_1_4151f72c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Facility design should consider both spill \ncontainment and control provisions. Drains \nmust discharge to approved containment \nbasins. The location of containment facilities \nmust not endanger adjacent facilities (see \nSections 2903.10 and 5004.2). \n2905.4 Explosion control. Explosion control shall \nbe provided in areas subject to potential \ndeflagration hazards as indicated in NFPA 35. \nExplosion control shall be provided in accordance \nwith Section 911.\n\n❖ Explosion control is required where Class I \nliquids or flammable dusts create a potential \n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2905",
      "section_number": "2905",
      "section_title": "PROCESS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 103,
      "token_count": 123,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 911"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2906_0_3f6d6c7d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1274\n\ndeflagration hazard; as defined by NFPA 35. \nSection 911and SBC 201 Section 414.5.1 \nprescribe requirements for explosion control. \nNFPA 68 also provides guidance on this \nsubject. \n2905.5 Ventilation. Enclosed structures in which \nClass I liquids are processed or handled shall be \nventilated at a rate of not less than 5.08 liters per \nsecond per square meters of solid floor area. \nVentilation shall be accomplished by exhaust fans \nthat take suction at floor levels and discharge to a \nsafe \nlocation \noutside \nthe \nstructure. \nNoncontaminated intake air shall be introduced in \nsuch a manner that all portions of solid floor areas \nare provided with continuous uniformly distributed \nair movement.\n\n❖ Ventilation systems must be designed to \nprevent the accumulation of vapors in the \nbuilding where Class I flammable liquids are \nprocessed. Uncontaminated air, preferably \nfrom a source outside the building, should be \ndistributed to dilute and disperse vapors over \nthe entire solid floor area and then discharge \nthem to a safe location outside the building. A \nventilation rate of 5.08 liters per second per \nsquare meters is required. \n2905.6 Heating. Heating provided in hazardous \nareas shall be by indirect means. Ignition sources \nsuch as open flames or electrical heating elements, \nexcept as provided for in Section 2904, shall not be \npermitted within the structure.\n\n❖ Only indirect-heat appliances are permitted in \nhazardous areas. Steam or hot-water radiators \nand forced warm air may be used, provided the \nfans and heat sources are located outside the \nhazardous area. Appliances and devices using \nor producing open flames, electrical elements \nor electric arcs are prohibited. \nSECTION 2906 PROCESS MILLS AND \nKETTLES \n2906.1 Mills. \nMills, \noperating \nwith \nclose \nclearances, which process flammable and heat-\nsensitive materials, such as nitro-cellulose, shall be \nlocated \nin \na \ndetached \nbuilding \nor \nin \na \nnoncombustible \nstructure \nwithout \nother \noccupancies. The amount of nitrocellulose or other \nflammable material brought into the area shall not \nbe more than the amount required for a batch.\n\n❖ Milling of heat-sensitive materials, such as \nnitrocellulose, is an extraordinary hazard that \nmust be located in single-purpose buildings, \naway from other uses and high-hazard \noperations. Pebble mills pose a special vapor \nignition hazard caused by static electricity. \nBoth the grinding material and inner lining of \nthese mills are made of materials with good \ninsulating \ncharacteristics. \nBecause \nstatic \nelectricity is produced during milling, it has \nnowhere to go. Generally, the atmosphere \ninside of this type of mill is made either partially \nor totally inert using nitrogen or carbon dioxide \ngas to prevent ignition. \n2906.2 Mixers. Mixers shall be of the enclosed \ntype or, where of the open type, shall be provided \nwith properly fitted covers. Where flow is by \ngravity, a shutoff valve shall be installed as close as \npractical to the mixer, and a control valve shall be \nprovided near the end of the fill pipe.\n\n❖ Like any other part of the manufacturing \nprocess, mixing organic chemicals produces \nlarge quantities of static electricity. These \nrequirements provide for controlling fires by \nsmothering (closing the cover or lid) and \ninterrupting fuel flow (closing the product \nvalves). \n2906.3 Open kettles. Open kettles shall be located \nin an outside area provided with a protective roof; \nin \na \nseparate \nstructure \nof \nnoncombustible \nconstruction; or separated from other areas by a \nnoncombustible wall having a fire-resistance rating \nof not less than 2 hours.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2906",
      "section_number": "2906",
      "section_title": "PROCESS MILLS AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 104,
      "token_count": 866,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2904",
        "Section 911",
        "SBC 201",
        "Section 2906",
        "Section 414.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2906_1_7fe43160",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Kettles and reactors are large warming vessels \nused to cook various solid, liquid and gaseous \nmaterials, including monomers, which are \nusually solids or liquids, to initiate a controlled \nchemical reaction to produce resins. Most \noperations \nare \nexothermic \nand \ninvolve \ncontrolled polymerization. Finished resins are \nmixed with solvents, pigments and additives \n(for example, quality-control agents, texture \nmaterials, glass beads, and so on.) to form the \nfinished \nproduct \nin \norganic \ncoating \nmanufacturing. Principal dangers associated \nwith open-fire kettles or reactors include the \nignition of flammable vapors and uncontrolled \npolymerization. Vapors are released to the \nsurrounding atmosphere, and uncontrolled \nreactions can lead to spills or discharges from \nthe reactor vessel in open kettles. These \noperations must be conducted in an outside \narea under protective cover, if possible. \nOtherwise, open-fire kettles must be operated \nonly in a separate building of noncombustible \nconstruction. An area separated from the main \nfacility by a 2-hour fire wall or fire barrier would \ncomply with this requirement. The area must be \npositively ventilated, with vapors discharged to \na safe location away from the combustion air \nintake. \n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2906",
      "section_number": "2906",
      "section_title": "PROCESS MILLS AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 104,
      "page_end": 104,
      "token_count": 286,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2907_0_0152b284",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1275\n\n2906.4 Closed kettles. Contact-heated kettles \ncontaining solvents shall be equipped with safety \ndevices that, in case of a fire, will turn off the \nprocess heat, turn on the cooling medium and inject \ninert gas into the kettle.\n\n❖ Closed reactors confine reaction byproducts \nwithin the vessel in a closed loop system. \nClosed kettles or reactors may be either \ncontinuous or batch reactors. In the former, \nreactants are continuously fed into the system \nas reactant mass and byproducts are removed. \nGenerally, continuous reactors are safer from \na fire protection standpoint.\n\nBy comparison, reactants are fed into the batch \nreactor vessel, which is then sealed before the \nreaction is initiated by the application of heat. \nReaction mass and byproducts are removed \nupon completion of the reaction and a new \nbatch is processed with new raw materials. To \ninterrupt the chemical process once the \nreaction begins, heat must be removed and the \nreaction mass cooled. This often requires the \nsimultaneous venting of gaseous byproducts. \nNormal and emergency pressure relief vents \nmust be arranged to discharge flammable \nvapors to a safe location when necessary. \nAutomatic inerting of the atmosphere further \ndisrupts the reaction process by displacing \noxygen and oxidation byproducts. For further \ninformation, see NFPA 35. \n2906.4.1 \nVaporizer location. The vaporizer \nsection of heat transfer systems that heat closed \nkettles containing solvents shall be remotely \nlocated.\n\n❖ The vaporizer must be located remotely from \nthe process area. \n2906.5 Kettle controls. The kettle and thin-down \ntank shall be instrumented, controlled and \ninterlocked so that any failure of the controls will \nresult in a safe condition. The kettle shall be \nprovided with a pressure-rupture disc in addition to \nthe primary vent. The vent piping from the rupture \ndisc shall be of minimum length and shall discharge \nto an approved location. The thin-down tank shall \nbe adequately vented. Thinning operations shall be \nprovided with an adequate vapor removal system.\n\n❖ Reactors must be provided with automatic \nhigh-temperature limit switches or other \napproved \nautomatic \ntemperature \ncontrol \nmethods. Manual and automatic methods must \nbe provided to interrupt the flow of fuel if a \nflameout or other emergency occurs. The \nrupture disc is intended to vent excess \npressure if the normal vent fails. Ventilation \nmust be by a condenser of adequate size to \nprevent the accumulation of a vapor fog in the \nreactor area. \nSECTION 2907 PROCESS PIPING \n2907.1 Design. Piping, valves and fittings shall be \ndesigned for the working pressures and structural \nstresses to which the piping, valves and fittings will \nbe subjected, and shall be of steel or other material \napproved for the service intended.\n\n❖ Suitability of piping for the intended purpose is \nlargely determined by compatibility with the \nmaterial that it will contain, adequate strength \nunder normal working pressures and durability \nthroughout the intended life of the system. \nMaterials are permitted provided they are \napproved for the intended service. Piping \nsystems for flammable and combustible liquids \nmust comply with Section 5703.6. Good \nengineering judgment is needed in the design \nof these systems. \n2907.2 Valves. Valves shall be of an indicating \ntype. Terminal valves on remote pumping systems \nshall be of the dead man type, shutting off both the \npump and the flow of solvent.\n\n❖ Indicating valves permit the system operator to \ndetermine the position of critical valves at a \nglance. This aids in prompt control of the \nproduct flow if a piping or process failure \noccurs. Dead-man valves interlocked with \nproduct supply pumps cause the interruption of \nproduct flow if there is an operator error. \n2907.3 Support. \nPiping \nsystems \nshall \nbe \nsupported \nadequately \nand protected \nagainst \nphysical damage. Piping shall be pitched to avoid \nunintentional trapping of liquids, or approved \ndrains shall be provided.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2907",
      "section_number": "2907",
      "section_title": "PROCESS PIPING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 105,
      "page_end": 105,
      "token_count": 908,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 2907",
        "SBC 801",
        "Section 5703.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2907_1_d54373b3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Ideally, product lines should be designed \nwithout trapped sections. Cleaning and purging \nof the system is made easier without releasing \nvapors when drains are opened and ignition \nsources are adequately controlled. Sufficient \nsupport and protection of piping prevent \nproduct releases if accidents occur in the \nprocessing area. \n2907.4 Connectors. Approved flexible connectors \nshall be installed where vibration exists or frequent \nmovement is necessary. Hose at dispensing stations \nshall be of an approved type.\n\n❖ Rigid connectors either loosen from repeated \nvibration or fail from stresses created. Hose \nshould be reinforced and designed with an \nintegral ground wire to permit container \nbonding. \n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2907",
      "section_number": "2907",
      "section_title": "PROCESS PIPING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 105,
      "page_end": 105,
      "token_count": 142,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2908_0_0d02fda8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1276\n\n2907.5 Tests. Before being placed in service, all \npiping shall be free of leaks when tested for not less \nthan 30 minutes at not less than 1.5 times the \nworking pressure or a minimum of 35 kPa at the \nhighest point in the system.\n\n❖ Tests are intended to demonstrate system \nintegrity under both normal and abnormal \nconditions. The 50-percent margin represents \na reasonable safety range if a malfunction \noccurs. No test provides absolute certainty that \na failure will not occur. \nSECTION 2908 RAW MATERIALS IN \nPROCESS AREAS \n2908.1 Nitrocellulose quantity. The amount of \nnitrocellulose brought into the operating area shall \nnot exceed the amount required for a work shift. \nNitrocellulose spillage shall be promptly swept up \nand disposed of properly.\n\n❖ Nitrocellulose lacquer production is among the \nmost \nhazardous \norganic \ncoatings \nmanufacturing processes. Nitrocellulose can \nsupport combustion in the absence of oxygen \nand is, therefore, considered very dangerous. \nAs \nthe \ntemperature \nof \nalcohol-wet \nnitrocellulose increases, it becomes unstable. \nRelatively small amounts of energy are \nrequired to initiate combustion. Small amounts \nof finely divided nitrocellulose fiber should be \ncleaned up only with a wet-vacuum apparatus. \nLoose nitrocellulose material, scraps and \nwaste should be stored underwater in a metal \ncontainer with a tight-fitting, self-closing or \nautomatic closing lid. The waste container \nshould be removed from the building daily and \nits contents burned at an approved site. See \nChapter 65 for further regulation of pyroxilin \nplastics. \n2908.2 Organic peroxides quantity. Organic \nperoxides brought into the operating area shall be in \nthe original shipping container. When in the \noperating area, the organic peroxide shall not be \nplaced in locations exposed to ignition sources, heat \nor mechanical shocks.\n\n❖ Organic \nperoxides \nare \nboth \nflammable \nmaterials and strong oxidizers. Many organic \nperoxides are principal components in more \ndangerous compounds such as blasting \nagents. Contamination may sensitize organic \nperoxides, making them especially sensitive to \nheat and shock. Organic peroxides should be \nkept in their original shipping containers to \npermit \neasy \nidentification \nand \nprevent \naccidents while transferring contents to other \ncontainers. \nSECTION 2909 RAW MATERIALS AND \nFINISHED PRODUCTS \n2909.1 General. The storage, handling and use of \nflammable and combustible liquids in process areas \nshall be in accordance with Chapter 57.\n\n❖ Chapter 57 details requirements for the \nstorage and handling of flammable liquids. \nMoreover, it prescribes limitations on the size \nand location of containers, tanks and piles of \nflammable liquids in storage. The protection of \nflammable liquids in bulk storage has been the \ntopic of considerable debate in the aftermath of \nthe 1987 Sherwin-Williams warehouse fire. \nFire \nofficials \nshould \ncarefully \nconsider \nprotection requirements. Annexes D and E of \nNFPA 30 contain extensive discussions of \nrecommended protection for bulk flammable \nliquid storage. Also, investigations have been \ncompleted of flammable liquid storage in \nplastic containers. Reports from these tests \nconducted by the National Fire Protection \nResearch Foundation (NFPRF) are available \nfrom NFPA. \n2909.2 Tank storage. Tank storage for flammable \nand combustible liquids located inside of structures \nshall be limited to storage areas at or above grade \nthat are separated from the processing area in \naccordance with SBC 201. Processing equipment \ncontaining flammable and combustible liquids and \nstorage in quantities essential to the continuity of \nthe operations shall not be prohibited in the \nprocessing area.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2908",
      "section_number": "2908",
      "section_title": "RAW MATERIALS IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 106,
      "page_end": 111,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 2909",
        "Section 2908"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2908_1_d1398506",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Tank \nstorage \nlocated \nbelow \ngrade \nis \nprohibited. Basements located under grade-\nlevel storage areas should be discouraged. \nBelow-grade \nflammable \nliquid \nfires \nare \nextremely difficult to fight. Similarly, above-\ngrade spills will flow to lower floors, possibly \nresulting in spill fires on more than one building \nlevel. Tank storage of raw materials must be \nconfined to locations at or above grade level. \nTank storage must be separated from the \nprocessing area, in accordance with SBC 201. \nIf possible, these rooms should be accessible \non at least one exterior side of the facility. SBC \n201 Section 418.4 contains requirements for \nthe separation of these areas. \n2909.3 Tank vehicle. Tank car and tank vehicle \nloading and unloading stations for Class I liquids \nshall be separated from the processing area, other \nplant structures, nearest lot line of property that can \nbe built upon or public thoroughfare by a minimum \nclear distance of 7.5 m.\n\n❖ Like other separation requirements, the 7.5 m \nclearance is intended to limit accidental fire \n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1277\n\nexposure to process, storage and adjacent \nbuildings, as well as other areas. Additionally, \nclearance provides the same protection to the \ntanker or tank car if an incident involving an \nadjacent facility occurs. Finally, clearance \nprovides access for establishing fire-fighting \noperations if an incident occurs. \n2909.3.1 \nLoading. Loading and unloading \nstructures and platforms for flammable and \ncombustible liquids shall be designed and installed \nin accordance with Chapter 57.\n\n❖ Chapter \n57 \nspecifies \nrequirements \nfor \nflammable liquid loading and unloading. \nSection 5706.5and Chapter 28 of NFPA 30 \nspecify requirements for tank vehicle and tank \ncar loading and unloading operations, including \nseparate piping and valves for Class I \nflammable liquids, and Class II and III \ncombustible liquids; leak detection on the \ndischarge \nside \nof \ndispensing \npumps; \nprovisions for bonding dispensing equipment to \nthe tank vehicle; and flow control interlocks. \n2909.3.2 \nSafety. Tank cars for flammable \nliquids shall be unloaded such that the safety to \npersons and property is ensured. Tank vehicles for \nflammable and combustible liquids shall be loaded \nand unloaded in accordance with Chapter 57.\n\n❖ Section 5706.6 emphasizes the tank vehicle \noperator’s responsibilities. Essentially, the \noperator must verify that all safety features are \nproperly used and maintained. Before loading \nor unloading the product, the operator must \nverify that required bonding is in place, a liquid \nand vapor-tight connection has been made and \nfill or discharge lines are protected from \nphysical damage. The operator must remain \nwith the vehicle during the loading or unloading \noperation, but not in the cab. \n2909.4 Nitrocellulose \nstorage. \nNitrocellulose \nstorage shall be located on a detached pad or in a \nseparate structure or a room enclosed in accordance \nwith SBC 201. The nitrocellulose storage area shall \nnot be utilized for any other purpose. Electrical \nwiring and equipment installed in storage areas \nadjacent to process areas shall comply with Section \n2904.2.\n\n❖ Solvent-wet nitrocellulose is the most common \ntype associated with lacquer production. In this \ncase, the solvent is usually an alcohol, which is \na Class I flammable liquid. Solvent-wet \nnitrocellulose possesses the same fire-hazard \ncharacteristics as the solvent in which it is \nstored, with important differences noted. \nSolvent-wet \nnitrocellulose \nbecomes \nincreasingly unstable as the temperature rises. \nOnce ignited, nitrocellulose will continue to \nburn even in the absence of oxygen. Therefore, \nextra diligence must be used to prevent ignition \nand fire spread. SBC 201 Section 418.5 \ncontains requirements for the separation of \nthese areas. \n2909.4.1 \nContainers. Nitrocellulose shall \nbe stored in closed containers. Barrels shall be \nstored on end and not more than two tiers high. \nBarrels or other containers of nitrocellulose shall \nnot be opened in the main storage structure but at \nthe point of use or other location intended for that \npurpose.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2908",
      "section_number": "2908",
      "section_title": "RAW MATERIALS IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 106,
      "page_end": 111,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5706.5",
        "Section 418.4",
        "SBC 201",
        "Section 5706.6",
        "Section 2904.2",
        "Section 418.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2908_2_d5337ca0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Like other materials possessing unusual fire-\nhazard characteristics that may be susceptible \nto ignition if improperly handled, nitrocellulose \nmust \nbe \nkept \nin \nits \nDepartment \nof \nTransportation (DOTn) shipping container until \nused. This reduces the likelihood of accidents \nassociated \nwith \nunnecessary \ntransfer \noperations and allows the material to be readily \nidentified by its shipping and DOTn hazard \nlabels. In order to avoid solvent leakage, \ncontainers must not be stored on their sides \nbecause nitrocellulose is commonly shipped in \na wet solvent. One-drum-high storage is \npreferred, \nbut \ntwo-drum-high \nstorage \nis \nallowed. Stacking containers poses the risk of \ntoppling or other physical damage to the \ncontainer with the potential for spillage or \nignition. \n2909.4.2 \nSpills. Spilled nitrocellulose shall \nbe promptly wetted with water and disposed of by \nuse or burning in the open at an approved detached \nlocation.\n\n❖ Wetting spills with water will help prevent \nignition by diluting the flammable solvent, \nespecially \nin \nthe \ncase \nof \nalcohol-wet \nnitrocellulose. The spilled material must be \nswept up immediately and placed in a tightly \nclosed metal container and covered with water. \nWaste must be disposed of in accordance with \napplicable \ngovernmental \nenvironmental \nregulations, or denitrated. \n2909.5 Organic peroxide storage. The storage of \norganic peroxides shall be in accordance with \nChapter 62.\n\n❖ Organic peroxides pose a dual hazard of being \nboth flammable and oxidizing materials (see \nSection \n5001.1). \nAdditionally, \nthese \ncompounds are sensitive to friction, heat and \nshock. \nDetached \nstorage \nbuildings \nare \nrequired where storage exceeds the amounts \nindicated in Table 5003.8.2 due to concerns \nabout the reactivity of the material. These \nbuildings must be constructed in accordance \n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1278\n\nwith requirements of SBC 201 for Group H \noccupancies, depending on the classification of \nthe organic peroxide involved. Separation \ndistances specified in Table 6204.1.2 are \nintended to reduce the likelihood of an incident \nthat may cause injury or property damage \narising from materials stored adjacent to \nhazardous operations. Adequate access must \nbe provided to facilitate defensive fire-fighting \noperations and support the installed protection. \nIf possible, the fire department  connection or \nconnections should be of the free-standing \ntype located far away from the building along \nthe fire service access route. An organic \nperoxide may be stored inside a building of \nanother occupancy group in control areas in \naccordance with Sections 5003.1.1 and \n6203.1.1.\n\nSigns are to be posted at the entrance and in \nall storage areas. NFPA 704 hazard warning \nsigns \nand \nsigns \nindicating: \n“ORGANIC \nPEROXIDE STORAGE—NO OPEN FLAMES” \nare recommended for this purpose.\n\nOrganic peroxides must be stored in original \nshipping containers. This practice serves the \nfollowing three important purposes: reduces \nthe \nlikelihood \nof \naccidents \ncaused \nby \nunnecessary handling; keeps the material in \nlabeled containers that clearly identify the \ncontents and the hazard; and reduces the \nlikelihood \nof \ncontamination, \nwhich \nmay \nsensitize the material or cause it to decay. \n2909.5.1 \nSize. The size of the package \ncontaining organic peroxide shall be selected so \nthat, as nearly as practical, full packages are utilized \nat one time. Spilled peroxide shall be promptly \ncleaned up and disposed of as specified by the \nsupplier.",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2908",
      "section_number": "2908",
      "section_title": "RAW MATERIALS IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 106,
      "page_end": 111,
      "token_count": 850,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5003.8.2",
        "Table 6204.1.2",
        "SBC 201",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec2908_3_0a09da92",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Any leftover organic peroxide poses a storage \nand handling problem. Most organic peroxides \nbecome increasingly unstable if contaminated \nwith foreign materials. Organic peroxides may \nspontaneously ignite if exposed to sufficient \nheat or shock because they are both \nflammables and oxidizers. Extreme care must \nbe taken when cleaning up organic peroxide \nspills. Hydrocarbons and other volatile organic \nchemicals may sensitize an organic peroxide. \nExcessive heat or friction during cleanup \noperations could result in a deflagration or \nexplosion if the material is contaminated. \n2909.6 Finished products. Finished products that \nare flammable or combustible liquids shall be stored \noutside of structures, in a separate structure, or in a \nroom separated from the processing area in \naccordance with SBC 201. The storage of finished \nproducts shall be in tanks or closed containers in \naccordance with Chapter 57.\n\n❖ Flammable liquid warehouses must comply \nwith both SBC \n201 \nand \nChapter \n57 \nrequirements. \nThough \nflammable \nliquid \nwarehouses are exempt from storage quantity \nlimitations, pile size and height restrictions still \napply. Separation requirements are contained \nin SBC 201 Section 418.6.\n\n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1279\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Bradford, W.J. “Chemical Processes.” Industrial Fire Hazards Handbook, 3rd ed. Quincy, MA: National \nFire Protection Association, 1990. \n2. Harris, M.V. and A.B. Swartz. “Chapter 10: Paints and Coatings Manufacture.” Industrial Fire Hazards \nHandbook, 3rd ed. Quincy, MA: National Fire Protection Association, 1990.\n\n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1280\n\nFIGURES OF CHAPTER 29\n\nCommentary FIGURE 2904.3 \nFLAMMABLE LIQUID BONDING AND GROUNDING\n\n-\n\nCHAPTER 29—MANUFACTURE OF ORGANIC COATINGS\n\nSBC 801-CC-2024 \n1281\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch29",
      "chapter_number": "29",
      "chapter_title": "MANUFACTURE OF ORGANIC COATINGS",
      "section_id": "sec2908",
      "section_number": "2908",
      "section_title": "RAW MATERIALS IN",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 106,
      "page_end": 111,
      "token_count": 500,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 418.6",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3001_0_d1eccc6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 30—INDUSTRIAL OVENS \n \n  \nSBC 801-CC-2024 \n1282 \n \n—INDUSTRIAL OVENS\n\n❖ General Comments \n \nThe basic cause of industrial oven and furnace \nexplosions is the ignition of an accumulated \ncombustible mixture within the confined space \nof the furnace. A dangerous combustible \nmixture within a furnace consists of an \nexcessive quantity of fuel mixed with air in \nproportions that will result in rapid or \nuncontrolled combustion when an ignition \nsource is supplied. The magnitude and \nintensity of the explosion will depend on the \nrelative \nquantity \nof \nthe \nfuel \nthat \nhas \naccumulated, and the fuel-air ratio at the \nmoment of ignition. Explosions, including \n“puffs,” are often the result of improper design \nof the equipment or control systems, or a \nmalfunction of one or the other. \n \nThe most common causes of oven fires and \nexplosions are: \n1. \nAn interruption of the fuel supply, air \nsupply or ignition source to the burners \nthat results in a momentary loss of flame, \nwhich \nis \nsubsequently \nfollowed \nby \nreignition \nof \naccumulated \nfuel-air \nmixtures. \n2. \nFuel leakage into an idle furnace resulting \nin a flammable fuel-air mixture, which \ncauses an explosion upon start-up. \n3. \nRepeated unsuccessful attempts to light \nthe furnace without adequate purging of \nflammable fuel air mixtures followed by \nignition of the fuel-air mixture. \n4. \nIgnition of flammable vapors emanating \nfrom a product or workpiece being dried \nwhere the volatiles enter the flammable \nrange due to the materials being heated \n \nThis chapter addresses the fuel supply, \nventilation, emergency shutdown equipment, \nfire \nprotection, \nand \nthe \noperation \nand \nmaintenance of industrial ovens.\n\n❖ Purpose \n \nCompliance with this chapter is intended to \nreduce the likelihood of fires involving industrial \novens or to manage the impact if a fire should \noccur. Industrial ovens are sometimes referred \nto as industrial heat enclosures or industrial \nfurnaces. Heat may be furnished by gas \nburners, oil burners, electric heaters, infrared \nlamps, induction heaters or steam radiation \nsystems. \nSECTION 3001 GENERAL \n3001.1 Scope. This chapter shall apply to the \ninstallation and operation of industrial ovens and \nfurnaces. Industrial ovens and furnaces shall \ncomply with the applicable provisions of NFPA 86, \nSBC 1201, SBC 501 and this chapter. The terms \n“ovens” and “furnaces” are used interchangeably in \nthis chapter.\n\n❖ This chapter contains provisions for the \ninstallation and operation of industrial ovens \nand furnaces. If a certain provision is not found \nin this chapter, applicable provisions of NFPA \n86, SBC 501 and SBC 1201 must be used. \n3001.2 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the flammable \nnature of the contents and the operation of \nindustrial ovens, an operational permit is \nrequired by Section 105.5.26. The process also \nnotifies the fire department  of the need for pre-\nfire planning for the hazardous property. \nAnytime an industrial oven is installed, a \nconstruction permit is required by Section \n105.6.14. \nSECTION 3002 DEFINITIONS \n3002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FURNACE CLASS A. \n• FURNACE CLASS B. \n• FURNACE CLASS C. \n• FURNACE CLASS D.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \n-",
      "content_type": "mixed",
      "chapter_id": "ch30",
      "chapter_number": "30",
      "chapter_title": "INDUSTRIAL OVENS",
      "section_id": "sec3001",
      "section_number": "3001",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 112,
      "page_end": 112,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 105.6.14",
        "Section 105.5",
        "Section 3001",
        "SBC 1201",
        "SBC 501",
        "Section 105.5.26",
        "Section 3002"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3003_0_893d1dc5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 30—INDUSTRIAL OVENS\n\nSBC 801-CC-2024 \n1283\n\nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3003 LOCATION \n3003.1 Ventilation. Enclosed rooms or basements \ncontaining industrial ovens or furnaces shall be \nprovided with combustion air in accordance with \nSBC 501 and SBC 1201, and with ventilation air in \naccordance with SBC 501.\n\n❖ Placing an oven or furnace below grade \npresents difficulty in ventilation and offers \nsevere obstacles to proper explosion release. \nWhere gas or oil is used, the furnace or oven \nshould be vented separately unless the \nproducts of discharge deposit directly into the \noven. \n3003.2 Exposure. When locating ovens, oven \nheaters and related equipment, the possibility of fire \nresulting from overheating or from the escape of \nfuel gas or fuel oil and the possibility of damage to \nthe building and injury to persons resulting from \nexplosion shall be considered.\n\n❖ Ovens and furnaces should be located where \nthey will present the least possible hazard to \nproperty and life. To present the least possible \nhazard, walls or partitions may be needed \naround the furnaces or ovens. \n3003.3 Ignition source. Industrial ovens and \nfurnaces shall be located so as not to pose an \nignition hazard to flammable vapors or mists or \ncombustible dusts.\n\n❖ Industrial ovens should be considered an \nignition source and should be separated from \nany materials that may be easily ignited. \n3003.4 Temperatures. Roofs and floors of ovens \nshall be insulated and ventilated to prevent \ntemperatures at combustible ceilings and floors \nfrom exceeding 71°C.\n\n❖ Furnaces and ovens should be designed to \nminimize their fire hazard when operating at \nelevated \ntemperatures. \nInsulation \nand \nventilation are important in preventing heat \ntransfer \nfrom \nthe \noven \nto \nsurrounding \ncombustible products. \nSECTION 3004 FUEL PIPING \n3004.1 Fuel-gas piping. Fuel-gas piping serving \nindustrial ovens shall comply with SBC 1201. \nPiping for other fuel sources shall comply with this \nsection.\n\n❖ Electrically \nwired, \noil-fired \nand \nspecial-\natmosphere furnaces are covered in this \nsection. Fuel-gas piping is covered in SBC \n1201. \n3004.2 Shutoff valves. Each industrial oven or \nfurnace shall be provided with an approved manual \nfuel shutoff valve in accordance with SBC 501 or \nSBC 1201.\n\n❖ Individual manual shutoff valves are used for \nequipment isolation. Requirements are found \nin either SBC 501 or SBC 1201, depending on \nthe type of oven or furnace. \n3004.2.1 \nFuel supply lines. Valves for fuel \nsupply lines shall be located within 1.8 m of the \nappliance served. \nException: Where approved and the valve is \nlocated in the same general area as the appliance \nserved.\n\n❖ A fuel supply shutoff valve must be installed in \nthe fuel supply line within 1.8 m of the \nappliance for easy shutoff of fuel in case of an \nemergency. The exception addresses that \nthere may be situations where the 1.8 m \nlimitation is not practical or logical. Potentially, \nthe distance is slightly greater than 1.8 m but is \nlocated where the fuel supply shutoff valve is \nmore easily accessed. \n3004.3 Valve position. The design of manual fuel \nshutoff valves shall incorporate a permanent feature \nthat visually indicates the open or closed position of \nthe valve. Manual fuel shutoff valves shall not be \nequipped with removable handles or wrenches \nunless the handle or wrench can only be installed \nparallel with the fuel line when the valve is in the \nopen position.",
      "content_type": "mixed",
      "chapter_id": "ch30",
      "chapter_number": "30",
      "chapter_title": "INDUSTRIAL OVENS",
      "section_id": "sec3003",
      "section_number": "3003",
      "section_title": "LOCATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 113,
      "page_end": 113,
      "token_count": 874,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3003",
        "Section 3004",
        "SBC 1201",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3003_1_5d74fad4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Manual \nshutoff \nvalves \nshould \nhave \na \npermanently affixed visual indicator that is \neasily recognizable, and it should be in the \nopen \nposition. \nThe \nremovable \nhandle \nrequirement prevents fuel supply shutoff for \nany reason. It is absolutely necessary to have \nthe ability to shut off the fuel supply at any time. \nIn addition, accidental shutoff could endanger \nproperty and present a life safety hazard. \nSECTION 3005 INTERLOCKS \n3005.1 Shut down. Interlocks shall be provided \nfor Class A ovens so that conveyors or sources of \nflammable or combustible materials shall shut down \nif either the exhaust or recirculation air supply fails.\n\n❖ If ventilation or airflow were lost, a safety \ncontrol circuit would immediately shut down the \nheating system of the effected section. When \nnecessary, loss of ventilation must shut down \nthe entire system, as well as the conveyor. \n-",
      "content_type": "mixed",
      "chapter_id": "ch30",
      "chapter_number": "30",
      "chapter_title": "INDUSTRIAL OVENS",
      "section_id": "sec3003",
      "section_number": "3003",
      "section_title": "LOCATION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 113,
      "page_end": 113,
      "token_count": 205,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3005"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3006_0_a33a5a81",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 30—INDUSTRIAL OVENS\n\nSBC 801-CC-2024 \n1284\n\nSECTION 3006 FIRE PROTECTION \n3006.1 Required protection. Class A and B ovens \nthat contain, or are utilized for the processing of, \ncombustible materials shall be protected by an \napproved automatic fire extinguishing system \ncomplying with Chapter 9. \nExceptions: \n1. Small tabletop ovens used in laboratory \nfacilities. \n2. Nonwalk-in ovens that are less than 1.2 m in \nlength and width.\n\n❖ While this section requires that a fire protection \nsystem be installed in Class A and B ovens, it \ndoes not specify the type of fire-extinguishing \nsystem \nrequired—although \nautomatic \nsprinklers would typically be considered the \nsystem of choice. As such, as an alternative to \nsprinklers, protection could be in the form of a \nwater spray or mist system designed and \ninstalled in accordance with NFPA 13 or NFPA \n750, respectively; or a dry chemical, carbon \ndioxide (CO2), inert gas or foam system \ndesigned and installed in accordance with the \napplicable standard indicated in Section 904. \nThis type of system must be compatible with \nthe design of the oven and the materials being \nprocessed. The extent of the required fire \nprotection system is dictated by the design \nstandard and depends on the construction and \narrangement of the oven, as well as the \nmaterials handled, and should include oven \nexhaust ducts.\n\nThe exceptions address small ovens not \nintended to be regulated by these provisions. \nThis section is intended for large furnaces, but \nwithout the exceptions based on the definitions \nof Class A and B ovens, sprinklers are required \ninside smaller and portable ovens. The 1.2 m \ndimension is consistent with NFPA 13 \nrequirements addressing obstructions and is \nused as a criterion to determine where \nsprinklers would be required. \n3006.2 Fixed fire-extinguishing systems. Fixed \nfire-extinguishing systems shall be provided for \nClass C or D ovens to protect against such hazards \nas overheating, spillage of molten salts or metals, \nquench tanks, ignition of hydraulic oil and escape of \nfuel. It shall be the user’s responsibility to consult \nwith the Fire official concerning the necessary \nrequirements for such protection.\n\n❖ Class C and D ovens can operate with special \nprocessing \natmospheres \nat \nvery \nhigh \ntemperatures and can present fire hazards to \nthe areas around them. While this section \nrequires that a fire protection system be \ninstalled in Class C and D ovens, it does not \nspecify the type of fire-extinguishing system \nrequired, although automatic sprinklers would \ntypically be considered the system of choice. \nAs such, as an alternative to sprinklers, \nprotection could be in the form of a water mist, \ndry chemical, CO2 or foam system. The extent \nof the required fire protection system depends \non the construction and arrangement of the \noven, as well as the materials handled, and \nshould extend into oven exhaust ducts. \nDecisions regarding the fire protection system \ntype and design must be made by the owner \nwith the consultation and approval of the Fire \nofficial. \n3006.3 Fire \nextinguishers. \nPortable \nfire \nextinguishers complying with Section 906shall be \nprovided not closer than 4.5 m or not more than 15 \nm or in accordance with NFPA 10. This shall apply \nto the oven and related equipment.\n\n❖ Portable fire extinguishers of the proper size \nand type that use an appropriate extinguishing \nagent must be installed near the oven and \nrelated equipment. The distances mentioned in \nthis \nsection \nshould \nbe \nused \nunless \nrequirements in NFPA 10 are more stringent. \nSee the commentary to Section 906 for \nadditional \ndiscussion \nof \nportable \nfire \nextinguishers. \nSECTION 3007 OPERATION AND \nMAINTENANCE \n3007.1 Furnace \nsystem \ninformation. \nAn \napproved, clearly worded, \nand prominently \ndisplayed safety design data form or manufacturer’s \nnameplate shall be provided stating the safe \noperating condition for which the furnace system \nwas designed, built, altered or extended.\n\n❖ The equipment manufacturer establishes the \nneed for adequate operational checks and \nmaintenance.",
      "content_type": "mixed",
      "chapter_id": "ch30",
      "chapter_number": "30",
      "chapter_title": "INDUSTRIAL OVENS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 114,
      "page_end": 117,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3006",
        "Section 3007",
        "Section 906",
        "Section 904"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3006_1_2e3af5ff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Specifications, data sheets and procedures \nprovide clear and complete inspection, testing \nand maintenance instructions. \n3007.2 Oven nameplate. Safety data for Class A \nsolvent atmosphere ovens shall be furnished on the \nmanufacturer’s nameplate. The nameplate shall \nprovide the following design data: \n1. The solvent used. \n2. The number of Liters (L) used per batch or per \nhour of solvent entering the oven. \n3. The required purge time. \n-\n\nCHAPTER 30—INDUSTRIAL OVENS\n\nSBC 801-CC-2024 \n1285\n\n4. The oven operating temperature. \n5. The exhaust blower rating for the number of \nLiters (L) of solvent per hour or batch at the \nmaximum operating temperature. \nException: For low-oxygen ovens, the maximum \nallowable oxygen concentration shall be included in \nplace of the exhaust blower ratings.\n\n❖ Safety data must be included on the \nmanufacturer’s nameplate for Class A solvent \natmosphere ovens to ensure that safety \npersonnel, \noperators \nand \nmaintenance \ntechnicians have the information at hand. This \nsame information should also be included in \ninstallation, \noperation \nand \nmaintenance \nprocedures. The exception in this case is \nactually an additional nameplate requirement \nfor low-oxygen ovens. \n3007.3 Training. Operating, maintenance and \nsupervisory \npersonnel \nshall \nbe \nthoroughly \ninstructed and trained in the operation of ovens or \nfurnaces.\n\n❖ Alert and competent operators are essential to \nsafe operations. New operators should be \nthoroughly trained and tested in the use of the \nequipment. Regular operators should be \nreevaluated at regular intervals to make certain \ntheir skills and knowledge are current. \n3007.4 Equipment \nmaintenance. \nEquipment \nshall be maintained in accordance with the \nmanufacturer’s instructions.\n\n❖ There should be a program for inspecting and \nmaintaining \noven \nsafety \ncontrols. \nThe \noperating and supervisory control equipment \nshould be checked and tested regularly. \n-\n\nCHAPTER 30—INDUSTRIAL OVENS\n\nSBC 801-CC-2024 \n1286\n\nBIBLIOGRAPHY\n\nThe following resource was used in the preparation of the commentary for this chapter of the code. \n1. FM Global Property Loss Prevention Data Sheet 6-9, Industrial Ovens and Dryers. Johnson, RI: Factory \nMutual Global Research, 2009.\n\n-\n\nCHAPTER 30—INDUSTRIAL OVENS\n\nSBC 801-CC-2024 \n1287\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch30",
      "chapter_number": "30",
      "chapter_title": "INDUSTRIAL OVENS",
      "section_id": "sec3006",
      "section_number": "3006",
      "section_title": "FIRE PROTECTION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 114,
      "page_end": 117,
      "token_count": 558,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3102_0_883f5b8d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES \n \n  \nSBC 801-CC-2024 \n1288 \n \n—TENTS AND OTHER MEMBRANE STRUCTURES\n\n❖ General Comments \n \nThough they do not happen often, fires \noccurring in tents and other membrane \nstructures have historically caused significant \nloss of life. The protection of tents and other \nmembrane \nstructures \nhas \nfocused \non \nconstruction methods and materials, as well as \nlimiting use and occupancy.\n\n❖ Construction Methods and Materials \n \nTents and other membrane structures are \nconstructed of diverse materials, usually \nfabrics, textiles and films. Section 3102 of SBC \n201 requires these membrane materials to be \nnoncombustible as described in SBC 201 \nSection 703.5 or meet the fire propagation \ncriteria of NFPA 701. The use of lightweight \nhigh-tensile-strength membrane coverings is \nperhaps the most significant similarity between \ntents and air-supported structures. Beyond this \nsimilarity, an increasingly wide variety of \nstructural configurations is becoming common. \nTents include all structures using rigid \nstructural frames or supports for lateral and \ncompressive stability. In the case of air-\nsupported structures, a positive pressure \ndifferential between the inside and the outside \nof the structure, coupled with the favorable \ntensile properties of the membrane, yields \nthese structural properties. \n \nIn every case, anchors and cables are used for \neither additional structural stability or to act as \nfail-safe devices against extreme wind or rain \nloading. The more commonplace membrane \ncoverings include cotton and plastic-canvas \nfabrics. Exotic new materials, such as high-\ntensile-strength plastic films, have spawned a \nnew generation of air-supported structures, \nincluding the spectacularly covered and domed \nstadiums built in recent years in many large \nmetropolitan areas. Protecting the structure \nfrom collapse and fire remains the most \nsignificant fire and life safety concern.\n\n❖ Occupancy \n \nFire poses a dual threat to a tent or other \nmembrane Fire poses a dual threat to a tent or \nother membrane structures. First, the fire \npresents a danger to the occupants by \nexposing them to heat, smoke and toxic \ncombustion products. Just as important, the \nfire represents an imminent threat to the \nstructure. Even the best flame-resistant fabrics \nmay ignite or fail under extreme conditions \nposed by a fire, and the fire’s demand for air \nmay compromise the structural support of the \nair inside of an air-supported structure, if not \nthe integrity of the membrane itself. Full or \npartial collapse of the membrane covering of a \ntent or air-supported structure may occur \nearlier and with less warning than in any other \nstructural type. \n \nEgress may become difficult, if not nearly \nimpossible, if a collapse occurs; therefore, this \nchapter limits the storage or handling of \ncombustible materials inside tents and other \nmembrane \nstructures \nbecause \nof \ntheir \ncontribution to fuel loading. Similarly, heat \nenergy sources that may ignite the membrane \nfabric or other combustibles are prohibited or \nrestricted. Even spot lighting must be used with \ncaution to prevent heat energy from igniting the \ncovering. Portable fire extinguishers must be \nreadily available for incipient fire fighting as an \nadditional safeguard against fire.\n\n❖ Purpose \n \nThe requirements in this chapter are intended \nto protect tents, temporary special event \nstructures and other membrane structures from \nfire by requiring regular inspections and \ncontinued \ncompliance \nwith \nfire \nsafety \nregulations, \nas \nwell \nas \nthe \napplicable \nrequirements of Chapter 31 of SBC 201, \nregulating their use and occupancy. \nSECTION 3101 GENERAL \n3101.1 Scope. Tents, temporary special event \nstructures and membrane structures shall comply \nwith this chapter. The provisions of Section 3103 \nare applicable only to temporary tents and \nmembrane structures. The provisions of Sections \n3104 and 3106 are applicable to temporary and \npermanent tents and membrane structures. The \nprovisions of Section 3105 are applicable to \ntemporary special event structures. The provisions \nof Section 3106 are applicable to outdoor assembly \nevents. Other temporary structures shall comply \nwith SBC 201.\n\n❖ This section defines the kinds of structures \ncovered by this chapter and designates which \nsections apply to temporary structures and \nwhich \napply \nto \npermanent \nstructures. \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3102",
      "section_number": "3102",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 118,
      "page_end": 118,
      "token_count": 944,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3101",
        "SBC 801",
        "Section 703.5",
        "Section 3105",
        "Section 3102",
        "SBC 201",
        "Section 3103",
        "Section 3106"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_0_703812c1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1289\n\nStructures can range from 3 m by 3 m canvas \nshelters to major indoor sports arenas. The \ncommon feature of all types of membrane \nstructures, whether they are air-supported, air-\ninflated or tensioned membrane structures, is \nthe nature of the structural skin. In all cases, a \npliable material is used to create an indoor or \nprotected space by separating the area under \nthe covering from wind, precipitation and \ntemperature \nextremes. \nAlthough \nmost \nmembrane \nstructures \nare \nintended \nfor \ntemporary or seasonal use, elegant all weather \npermanent membrane structures are becoming \nincreasingly common.\n\nThere has been past confusion over the proper \napplication of the requirements of Chapter 31 \nto temporary structures. Typically this occurs \nbecause the Fire official is already involved \nwith the temporary event regarding other \noperational permits required by the code. For \nexample, a weekend concert is planned at the \nfair. The Fire official is already involved with \nvarious SBC 801 operational permits for Place \nof Assembly, Carnival/Fair, and Temporary \nMembrane Structures and Tents. However, \nwhen a stage, platform or other temporary \nstructure is erected, SBC 201 regulates the \nconstruction.\n\nThis section now sends the code user to SBC \n201 for temporary structures other than tents \nand membrane structures. SBC 201 Sections \n108.2 and 3103 clearly address the design \nrequirements for such temporary structures. \nSBC 201 Section 3103.1 similarly sends SBC \n201 code user to SBC 801 for temporary \nmembrane structures and temporary tents. \nClearly, SBC 801 is designed to address \n“temporary tents” and “temporary membrane \nstructures,” while SBC 201 Section 3103 is \nintended \nto \naddress \nother \n“temporary \nstructures.” \nSECTION 3102 DEFINITIONS \n3102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AIR-INFLATED STRUCTURE. \n• AIR-SUPPORTED STRUCTURE. \n• MEMBRANE STRUCTURE. \n• TEMPORARY STAGE CANOPY. \n• TENT.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4 and the definitions in \nSection 202). \nSECTION 3103 TEMPORARY TENTS \nAND MEMBRANE STRUCTURES \n3103.1 General. Tents and membrane structures \nused for temporary periods shall comply with this \nsection. Other temporary structures erected for a \nperiod of 180 days or less shall comply with SBC \n201.\n\n❖ This section addresses tents and membrane \nstructures that are considered temporary in \nterms of the duration of their erection and use \n(see Section 3103.5for the definition of \n“Temporary” as it applies to membrane \nstructures). This section is intended to ensure \nthat if a membrane structure is used, it will be \nsoundly designed so as not to present a hazard \nto its users, emergency responders or the \npublic during the time it is in place. See also the \ncommentary to Section 3101.1. \n3103.2 Approval required. Tents and membrane \nstructures having an area in excess of 37 m2 shall \nnot be erected, operated or maintained for any \npurpose without first obtaining a permit and \napproval from the Fire official. \nExceptions: \n1. Tents used exclusively for recreational \ncamping purposes. \n2. Tents open on all sides that comply with all \nof the following: \n2.1. Individual tents having a maximum \nsize of 65 m2. \n2.2. The aggregate area of multiple tents \nplaced side by side without a fire break \nclearance of 3.6 m, not exceeding 65 m2 \ntotal. \n2.3. A minimum clearance of 3.6 m to all \nstructures and other tents.\n\n❖ Use of membrane structures results in great \nflexibility and a large volume of weather-\nprotected space; however, these benefits are \nbalanced by the sensitivity of these structures \nto strict maintenance requirements. The \napproval process allows the Fire official to \nexercise strict control to achieve compliance \nwith the requirements of this chapter.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 202",
        "Section 3103.5",
        "Section 3101.1",
        "Section 3102",
        "SBC 201",
        "Section 3103",
        "Section 3103.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_1_75ec864e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "This section sets the minimum size structure \nthat requires approval. Exception 1 exempts \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1290\n\nfrom permit requirements tents that are \nnormally used by families or very small groups \nfor short periods under widely varying \nconditions that would be difficult or impossible \nfor a Fire official to police. Exception 2 exempts \nfrom permit requirements, for example, a single \ntent approximately 2.4 m2 without sides or \nmultiple tents without sides aggregating an \narea of not more than 65 m2 due to their limited \nsize, limited fire load and limited occupant load. \nThe fact that these tents have no sides and are \nseparated by a 3.6 m fire break also improves \nthe occupants’ situational awareness and \nprovides the potential for occupant escape \nroutes and fire department  access all around \nthe perimeter. \n3103.3 Outdoor assembly event. For the purposes \nof this chapter, an outdoor assembly event shall \ninclude a circus, carnival, tent show, theater, \nskating rink, dance hall or other place of assembly \nin or under which persons gather for any purpose.\n\n❖ This section gives examples of common types \nof assembly use for membrane structures but \nleaves the issue open so that the Fire official \nhas the discretion to determine whether some \nother intended use should be considered a \nplace of assembly that would require permits \nand approvals. \n3103.3.1 \nSpecial amusement area. Tents \nand other membrane structures erected as a special \namusement area shall be equipped with an \nautomatic sprinkler system in accordance with \nSection 914.7.1.\n\n❖ See the commentary to Section 914.7.1 for \nfurther information regarding the requirement \nto provide an automatic sprinkler system for \ntents and other membrane structures that are \nerected as a special amusement area. \n3103.4 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate hazardous operations or special \nstructures. \nPermit \napplicants \nshould \nbe \nrequired to demonstrate that their operation or \nconstruction complies with the intent of the \ncode before the permit is issued. See the \ncommentary to Section 105.6 for a general \ndiscussion \nof \noperations \nrequiring \na \nconstruction permit. The process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property. \n3103.5 Use \nperiod. \nTemporary \ntents, \nair-\nsupported, air inflated or tensioned membrane \nstructures shall not be erected for a period of more \nthan 180 days within a 12-month period on a single \npremises.\n\n❖ This section gives the Fire official control over \nthe \nerection, \nmaintenance \nand \nuse \nof \nmembrane structures by defining the term \n“Temporary” for the purpose of applying this \nchapter. Any membrane structure erected for \nmore than 180 days in any 12-month period at \na \nsingle \nlocation \nmust \nbe \nconsidered \npermanent and would be subject to all \nrequirements for permanent structures as set \nforth in Section 3104 and SBC 201. Note that \nthe limiting factor is how long the structure is \nerected, not how many days it is in use, as was \nthe case in older editions of the code. Without \nthis level of specificity, a tent or membrane \nstructure \ncould \nliterally \nremain \nerected \nindefinitely as long as it was not used for more \nthan 180 days within any 12-month period, thus \nretaining its classification as a temporary \nstructure while being, in effect, a permanent \none. \n3103.6 Construction documents. A detailed site \nand floor plan for tents or membrane structures with \nan occupant load of 50 or more shall be provided \nwith each application for approval. The tent or \nmembrane structure floor plan shall indicate details \nof the means of egress facilities, seating capacity, \narrangement of the seating and location and type of \nheating and electrical equipment. The construction \ndocuments shall include an analysis of structural \nstability.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 914.7.1",
        "Section 3104",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_2_dffa8dc2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ The requirement for a floor plan showing \nmeans of egress facilities and seating locations \neliminates possible conflicts at the time of field \ninspection. Evaluating means of egress for \nhastily arranged or movable seating is a \nchallenge to the inspector. The detailed \nmeans-of-egress plan allows the inspector to \nverify that the actual configuration matches the \napproved plan. The applicant and designer \nalso benefit by having the plans reviewed in \ndetail before construction begins. Note that the \nplans for approval are also required to include \na structural stability analysis. \n3103.7 Inspections. The entire tent, air-supported, \nair inflated or tensioned membrane structure system \nshall be inspected at regular intervals, but not less \nthan two times per permit use period, by the \npermittee, owner or agent to determine that the \ninstallation is maintained in accordance with this \nchapter. \nException: Permit use periods of less than 30 days.\n\n❖ The periodic inspections required here are \nconducted by the permit holder, the owner or \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1291\n\nhis or her agent to make certain the structure \ncontinues to meet code requirements and is \nbeing properly maintained.\n\nThe exception states that structures used for \nless than 30 days do not need to be \nreinspected. \n3103.7.1 \nInspection \nreport. \nWhere \nrequired by the Fire official, an inspection report \nshall be provided and shall consist of maintenance, \nanchors and fabric inspections.\n\n❖ This section allows the Fire official to require \nsubmittal of a complete inspection report, \nincluding completed maintenance work, for \neach finished inspection by the permit holder, \nowner or agent. \n3103.8 Access, location and parking. Access, \nlocation and parking for temporary tents and \nmembrane structures shall be in accordance with \nthis section.\n\n❖ This section addresses the issues of fire \napparatus access, separation from vehicles \nand other structures and the need for fire \nbreaks \nfor \ntents \nand \nother \nmembrane \nstructures that are considered temporary in \nterms of the duration of their erection and use. \n3103.8.1 \nAccess. Fire apparatus access \nroads shall be provided in accordance with Section \n503.\n\n❖ The same access rules apply to membrane \nstructures \nand \nstructures \nerected \nusing \nconventional construction materials. Because \nmembrane structures can become serious fire \nhazards, depending on membrane material \nand structure contents, maintaining code-\nrequired fire access roads and lanes is \nespecially important. \n3103.8.2 \nLocation. Tents or membrane \nstructures shall not be located within 6 m of lot lines, \nbuildings, other tents or membrane structures, \nparked vehicles or internal combustion engines. \nFor the purpose of determining required distances, \nsupport ropes and guy wires shall be considered as \npart of the temporary membrane structure or tent. \nExceptions: \n1. Separation distance between membrane \nstructures and tents not used for cooking is \nnot required where the aggregate floor area \ndoes not exceed 1395 m2. \n2. Membrane structures or tents need not be \nseparated from buildings when all of the \nfollowing conditions are met: \n2.1. The aggregate floor area of the \nmembrane structure or tent shall not \nexceed 900 m2. \n2.2. The aggregate floor area of the \nbuilding and membrane structure or tent \nshall not exceed the allowable floor area \nincluding increases as indicated in SBC \n201. \n2.3. Required means of egress are \nprovided for both the building and the \nmembrane structure or tent including \ntravel distances. \n2.4. Fire apparatus access roads are \nprovided in accordance with Section 503.\n\n❖ The 6 m separation distance is consistent with \nrequirements \nfor \nconventional \nstructures, \nespecially those that could represent an above-\naverage fire hazard. A fire of any size within a \nmembrane structure would almost certainly \ninvolve the membrane itself. Because the \nsupport ropes and guy wires are under tension, \nparticularly with large membrane structures, a \nmembrane weakened by fire would fail, \ncausing the ropes or wires to recoil and \npossibly pull portions of the burning membrane \nwell clear of its original position. Requiring 6 m \nof clear ground around the structure helps \nreduce the likelihood that burning membrane \nsections and flying embers would endanger \nother structures or public trafficways.\n\nException 1 acknowledges the reduced hazard \nof small membrane structures that do not \nhouse cooking appliances.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Section 503"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_3_5402e405",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Exception 2 lists four criteria for determining \nwhether a membrane structure must conform \nto the separation criteria of this section. To be \nexempt, the structure would have to meet all \nfour criteria. \n3103.8.3 \nLocation of structures in excess \nof 1395 m2 in area. Membrane structures having an \narea of 1395 m2 or more shall be located not less \nthan 15 m from any other tent or structure as \nmeasured from the sidewall of the tent or membrane \nstructure unless joined together by a corridor.\n\n❖ The larger separation distance required by this \nsection \nis \nconsistent \nwith \nthe hazards \npresented by the larger structures. The \nexception for structures connected by corridors \nconsiders the smaller hazard posed by the \ncovering of the corridor. Corridors are not likely \nto contain significant amounts of combustible \nmaterials other than the membrane itself. \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1292\n\n3103.8.4 \nMembrane \nstructures \non \nbuildings. Membrane structures that are erected on \nbuildings, balconies, decks or other structures shall \nbe regulated as permanent membrane structures in \naccordance with Section 3102 of SBC 201.\n\n❖ Temporary membrane structures that are \nplaced in a field or parking lot are afforded \nseveral \nsafety \nfeatures, \nincluding \nfire \nseparation \ndistance \nfrom \nother \nhazards \n(buildings, vehicles) and separation from other \ntents, and provide an unobstructed means-of \negress path for the uniformly located exits. \nWhen a membrane structure is placed on a \nbuilding or deck, Section 3103does not \nregulate exiting from the temporary membrane \nstructure to a set of stairs or door, nor does it \nregulate the hazards that could be below the \ntemporary membrane structure. Section 3103 \nalso does not contain requirements regulating \nthe structural loads that the membrane \nstructure would impose on the structure below. \nFor these reasons, what would otherwise be \nconsidered as temporary membrane structures \nare \nregulated \nas permanent \nmembrane \nstructures and subject to the provisions of SBC \n201 Section 3102. \n3103.8.5 \nConnecting corridors. Tents or \nmembrane structures are allowed to be joined \ntogether by means of corridors. Exit doors shall be \nprovided at each end of such corridor. On each side \nof such corridor and approximately opposite each \nother, there shall be provided openings not less than \n3.6 m wide.\n\n❖ Corridors connecting membrane structures to \neach other or to permanent structures must \nhave openings in their side walls for convenient \negress in case of an emergency. These \nopenings could also be entry points for \nemergency response personnel. \n3103.8.6 \nFire break. An unobstructed fire \nbreak passageway or fire road not less than 3.6 m \nwide and free from guy ropes or other obstructions \nshall be maintained on all sides of all tents and \nmembrane structures unless otherwise approved by \nthe Fire official.\n\n❖ This requirement for a clear path makes the \nmembrane structures more accessible to \nemergency response personnel. It also results \nin an open space into which flaming embers or \nother debris can fall without endangering other \nstructures or public traffic ways. Measurement \nof the required width must be consistent with \nthe provisions of Section 3103.8.2. \n3103.9 Structural \nstability \nand \nanchorage \nrequired. Tents or membrane structures and their \nappurtenances shall be designed and installed to \nwithstand the elements of weather and prevent \ncollapsing. Documentation of structural stability \nshall be furnished to the Fire official.\n\n❖ Having secure anchorage to prevent damage \nor loss caused by wind or precipitation makes \ngood economic sense. This section also gives \nthe Fire official the authority to review and \napprove both plans and actual installations to \nensure that the structures have been designed \nand erected using good engineering practices. \n3103.9.1 \nTents and membrane structures \ngreater than one story. Tents and membrane \nstructures exceeding one story shall be designed \nand constructed to comply with Sections 1606 \nthrough 1609 of SBC 201.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 918,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3103.8.2",
        "SBC 801",
        "Section 3102",
        "SBC 201",
        "Section 3103"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_4_f37a90aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ In recent times, there has been an increasing \nnumber of multiple-story tents and membrane \nstructures showing up in some places. These \nstructures can be seen at concerts, outdoor \nfunctions, fairs, etc. Many of these temporary \ntents and temporary membrane structures \nhave multiple floors and are over 9 m in height. \nAs the height increases, the potential for \ncollapse increases. Even though the provision \nof “temporary” limits the usability of these \nmultistory structures to less than 180 days, \nimproper structural design can pose a \nsignificant safety hazard to event patrons, \nperformers and first responders.\n\nSection 3103.9 requires that documentation of \nstructural stability be furnished to the Fire \nofficial on request but provides no guidance on \nwhat an acceptable level of structural integrity \nis. Since these structures are temporary, they \noften do not go through a full building code \nstructural analysis and review. This section \ncloses that loophole by requiring that multistory \ntents and membrane structures be designed \nand constructed in accordance with SBC 201 \nChapter 16. This provides the Fire official with \na solid tool to use to verify proper structural \ndesign. Most Fire officials, however, do not \nroutinely review structural integrity. This is \nmost commonly performed by the building \nofficial. But the requirement for a construction \npermit is in Section 105.6.24 since this is a \ntemporary structure. As such, enforcement of \nthis requirement may take some coordination \nwith the fire official prior to the issuance of SBC \n801 \nconstruction \npermit. \nCommentary \nFIGURE \n3103.9.1(1) \nand \nCommentary \nFigure 3103.9.1(2) illustrate a multistory \nmembrane structure. \n3103.9.2 \nTents and membrane structures \ngreater than 700 m2. Tents and membrane \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1293\n\nstructures greater than 700 m2 shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201.\n\n❖ Similar to Section 3103.9.1, larger tents and \nmembrane structures are required to comply \nwith the structural requirements of SBC 201 \nSections \n1606 \nthrough \n1609. \nSee \nthe \ncommentary to Section 3103.9.1 for further \ninformation. \n3103.9.3 \nTents and membrane structures \nwith an occupant load greater than 1,000. Tents \nand membrane structures with an occupant capacity \ngreater than 1,000 persons shall be designed and \nconstructed to comply with Sections 1606 through \n1609 of SBC 201.\n\n❖ Similar to Section 3103.9.1, tents and \nmembrane structures with a high occupant \nload are required to comply with the structural \nrequirements of SBC 201 Sections 1606 \nthrough 1609. See the commentary to Section \n3103.9.1 for further information. \n3103.10 Temporary \nair-supported \nand \nair-\ninflated membrane structures. Temporary air-\nsupported and air-inflated membrane structures \nshall be in accordance with Sections 3103.10.1 \nthrough 3103.10.4.\n\n❖ This section addresses air-supported and air-\ninflated \nmembrane \nstructures \nthat \nare \nconsidered temporary in terms of the duration \nof their erection and use (see Section 3103.5 \nfor the definition of “Temporary” as it applies to \nthese structures). If air-supported or air-inflated \nmembrane structures are used, they should be \nsoundly designed so as not to present a hazard \nto their users, emergency responders or the \npublic during the time they are in place. \n3103.10.1 \nDoor operation. During high \nwinds exceeding 22 m/s, the use of doors in air-\nsupported structures shall be controlled to avoid \nexcessive air loss. Doors shall not be left open.\n\n❖ Because the design pressure is critical in \nmaintaining the structural integrity of an air-\nsupported structure, doors must not be kept \nopen for extended periods. Controls on door \nusage help prevent excessive losses of internal \npressure. \nWhere \nlarge \nopenings \nare \nnecessary, such as for vehicular traffic, \nvestibules help avoid excessive pressure loss. \n3103.10.2 \nFabric envelope design and \nconstruction. \nAirsupported \nand \nair-inflated \nstructures shall have the design and construction of \nthe fabric envelope and the method of anchoring in \naccordance with ASI-77.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3103.9",
        "Section 105.6.24",
        "Section 3103.5",
        "Section 3103.9.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_5_d33eaf98",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ The referenced document is both a design \nmanual that contains the engineering formulas \nneeded to calculate stresses and other \nparameters associated with structural stability \nand a design standard for air-supported \nstructures. \n3103.10.3 \nBlowers. \nAn \nair-supported \nstructure used as a place of assembly shall be \nfurnished with not less than two blowers, each of \nwhich has adequate capacity to maintain full \ninflation pressure with normal leakage. The design \nof the blower shall be so as to provide integral \nlimiting pressure at the design pressure specified by \nthe manufacturer.\n\n❖ Requiring two blowers that have the capacity to \nkeep \nthe \nstructure \nfully \ninflated \nbuilds \nredundancy into the system. Should one \nblower fail, the other would be capable of \nmaintaining full inflation while the failed unit \nwas repaired or replaced. The pressure-limiting \ndevice is required to prevent overpressurizing \nthe structure and thus causing failure. \n3103.10.4 \nAuxiliary \ninflation \nsystems. \nPlaces of public assembly for more than 200 \npersons shall be furnished with an auxiliary \ninflation system capable of powering a blower with \nthe capacity to maintain full inflation pressure with \nnormal leakage in accordance with Section \n3103.10.3 for a minimum duration of 4 hours. The \nauxiliary inflation system shall be either a fully \nautomatic auxiliary engine-generator set or a \nsupplementary blower powered by an internal \ncombustion engine that shall be automatic in \noperation. The system shall be capable of \nautomatically operating the required blowers at full \npower within 60 seconds of a commercial power \nfailure.\n\n❖ Because an air-supported structure must be \nmaintained at full design pressure, a power \nfailure that would disable all of the blowers \nused to maintain that pressure would result in \na gradual collapse of the structure as pressure \ndrops as a result of normal leakage. Having an \nauxiliary power source on site is intended to \nprevent this situation. This section allows either \nan auxiliary generator that will supply power to \nthe blowers or a self-contained supplementary \nblower unit that has an internal combustion \nengine to drive it. \n3103.11 Seating arrangements. Seating in tents or \nmembrane structures shall be in accordance with \nChapter 10.\n\n❖ See the commentary to Section 3107.11. \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1294\n\n3103.12 Means of egress. Means of egress for \ntemporary tents and membrane structures shall be \nin accordance with Sections 3103.12.1 through \n3103.12.8.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that their \nmeans of egress systems be carefully \ndesigned \nand \nconstructed. \nThis \nsection \nregulates the access to, number, location, \nmarking and illumination of the means of \negress for temporary membrane structures. \n3103.12.1 \n Distribution. \nExits \nshall \nbe \nspaced at approximately equal intervals around the \nperimeter of the tent or membrane structure, and \nshall be located such that all points are 30 m or less \nfrom an exit.\n\n❖ The requirement for exits to be equally spaced \naround the perimeter of the membrane \nstructure considers the probability that any one \nstructure could be used for several different \npurposes over its life and that each use could \nrepresent a different seating arrangement. \nBecause travel distances to an exit must not \nexceed 30 m, exits must be located to minimize \ntravel distances no matter how the seating is \narranged. \n3103.12.2 \nNumber. Tents, or membrane \nstructures or a usable portion thereof shall have not \nless than one exit and not less than the number of \nexits required by Table 3103.12.2. The total width of \nmeans of egress in mm shall be not less than the \ntotal occupant load served by a means of egress \nmultiplied by 5 mm per person.\n\n❖ This section specifies the use of the exit \nrequirements contained in Table 3103.12.2 to \ndetermine the number and size of exits for all \nmembrane structures. The formula given in the \nlast sentence of the section allows for the \ncalculation of total exit requirements for any \ngiven number of occupants.\n\n❖ See Table 3103.12.2.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 958,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3107.11",
        "Section 3103.10.3",
        "Table 3103.12.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3103_6_e4af7829",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "The minimum means of egress widths shown \nin this table were established on two very \ndifferent bases. For tents, the widths are \npossibly conservative because the side panels \nof a tent can be constructed to varying widths \nwithout too much difficulty, the wider openings \nare practical.\n\nOn the other hand, means-of-egress widths \nrequired for air-supported structures seem to \nbe much more optimistic. The narrower means-\nof-egress widths are necessary to prevent \nexcess loss of internal air pressure in the air-\nsupported structure and can be linked to the \nexit requirements in ASI 77. Excessive inflation \npressure losses could lead to the collapse of \nthe structure onto the very occupants the exits \nare serving. \n3103.12.3 \nExit openings from tents. Exit \nopenings from tents shall remain open unless \ncovered by a flame-resistant curtain. The curtain \nshall comply with the following requirements: \n1. Curtains shall be free sliding on a metal \nsupport. The support shall be not less than \n2000 mm above the floor level at the exit. The \ncurtains shall be so arranged that, when open, \nno part of the curtain obstructs the exit. \n2. Curtains shall be of a color, or colors, that \ncontrasts with the color of the tent.\n\n❖ The requirement for exit openings to remain \nfree and clear is meant to ensure that the exit is \nnot blocked or hidden from the view of the \noccupants attempting to exit. Allowing the \nopening to be covered by an easily moveable \ncurtain is meant to add to the comfort of \noccupants by protecting them from wind, \nprecipitation and temperature extremes. The \nrequirement for the curtains to be of a \ncontrasting color makes the exits readily \nidentifiable even at a distance. \n3103.12.4 \nDoors. Exit doors shall swing in \nthe direction of exit travel. To avoid hazardous air \nand pressure loss in air supported membrane \nstructures, such doors shall be automatic closing \nagainst operating pressures. Opening force at the \ndoor edge shall not exceed 66 N.\n\n❖ Pressure loss in an air-supported structure is \nalways a concern. The requirement that the \ndoor be capable of closing automatically \nagainst the internal pressure supporting the \nmembrane structure is intended to protect \nagainst this kind of loss. The 66 N force \nrequired for opening acknowledges that the \ndoor must be held closed against the interior air \npressure. This level of opening force is, \nhowever, consistent with the requirements of \nSBC 201 for exterior doors in conventional \nbuildings. \n3103.12.5 \nAisle. The width of aisles without \nfixed seating shall be in accordance with the \nfollowing: \n1. In areas serving employees only, the \nminimum aisle width shall be 600 mm but \nnot less than the width required by the \nnumber of employees served. \n2. In \npublic \nareas, \nsmooth-surfaced, \nunobstructed aisles having a minimum width \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3103",
      "section_number": "3103",
      "section_title": "is",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 124,
      "token_count": 637,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec1013_0_dfdb218e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1295\n\nof not less than 1100 mm shall be provided \nfrom seating areas, and aisles shall be \nprogressively increased in width to provide, \nat all points, not less than 300 mm of aisle \nwidth for each 50 persons served by such \naisle at that point.\n\n❖ The first requirement for areas serving only \nemployees \nis \nindefinite \nbecause \nthe \nconfiguration of the area could vary widely from \none use to another. Required width beyond \n600 mm would have to be determined based \non seating arrangements, if any, and traffic \npatterns in the affected area. Guidance for \nassembly \nareas \nof \nfixed \nconventional \nstructures is given in Chapter 10 of the code \nas well as in Chapter 10 of SBC 201. The \njudgment of the Fire official would also have to \nbe considered in the final decision.\n\nThe second requirement is quite specific for \npublic use areas. The wide aisles are intended \nto make egress quicker and easier because a \nfire in an air supported structure could easily \nburn through the membrane covering and \ncause the structure to collapse on the \noccupants. \n3103.12.5.1 \nArrangement and maintenance. \nThe arrangement of aisles shall be subject to \napproval by the Fire official and shall be maintained \nclear at all times during occupancy.\n\n❖ This section gives the Fire official the authority \nto approve seating arrangements in air-\nsupported structures and to inspect those \narrangements periodically to verify that they \nhave not been changed to an unacceptable \nconfiguration or that they have become \nobstructed \nor \ntheir \nuse \notherwise \ncompromised. This is consistent with Section \n1031.2. \n3103.12.6 \nExit signs. Exits shall be clearly \nmarked. Exit signs shall be installed at required exit \ndoorways and where otherwise necessary to \nindicate clearly the direction of egress where the \nexit serves an occupant load of 50 or more.\n\n❖ This charging statement establishes the \nrequirement \nfor \nexit \nsigns. \nSee \nthe \ncommentary to Section 1013 for further \ndiscussion of exit sign requirements. \n3103.12.6.1 \nExit sign illumination. Exit signs \nshall be either listed and labeled in accordance with \nUL 924 as the internally illuminated type and used \nin accordance with the listing or shall be externally \nilluminated by luminaires supplied in either of the \nfollowing manners: \n1. Two separate circuits, one of which shall be \nseparate from all other circuits, for occupant \nloads of 300 or less. \n2. Two separate sources of power, one of which \nshall be an approved emergency system, \nshall be provided where the occupant load \nexceeds 300. Emergency systems shall be \nsupplied from storage batteries or from the \non-site generator set, and the system shall be \ninstalled in accordance with SBC 401. The \nemergency system provided shall have a \nminimum duration of 90 minutes when \noperated at full design demand.\n\n❖ Because there is always the possibility of \npower failure in a fire or other emergency, exit \nsigns must have a power source—batteries, \nbackup power or auxiliary power—that will \nkeep them illuminated if the primary power \nsource to the structure’s lighting system fails. \nThe requirement for this power source is \nestablished in Section 1203.2.5 and is further \ndefined in Section 1013.6.3. This section also \nprovides correlation with Section 1013.5 since \ninternally illuminated exit signs listed in \naccordance with UL 924, including electrically \npowered, self-luminous and photoluminescent \ntypes, all provide for a minimum of 90 minutes \nof luminosity upon loss of normal power. \n3103.12.7 \nMeans of egress illumination. \nMeans of egress shall be illuminated with light \nhaving an intensity of not less than 11 lux at floor \nlevel while the structure is occupied. Fixtures \nrequired for means of egress illumination shall be \nsupplied from a separate circuit or source of power.\n\n❖ All means of egress must be continuously \nilluminated by artificial lighting during the entire \ntime the air-supported structure is occupied so \nthat the paths of exit travel are always visible \nand available for evacuation of the occupants \nduring emergencies. The code makes a special \npoint of noting that the exit discharge must also \nbe provided with adequate illumination so that \noccupants can safely find the public way \nshould the emergency occur at night.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "for further",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 125,
      "token_count": 992,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1013.5",
        "SBC 801",
        "Section 1013",
        "Section 1031.2",
        "SBC 401",
        "Section 1203.2.5",
        "SBC 201",
        "Section 1013.6.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec1013_1_195c6bc0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "The intensity of floor lighting illuminating the \nentire means of egress, including open-plan \nspaces, \naisles, \ncorridors, \nexit \naccess \npassageways and exit doors, must not be less \nthan 11 lux. It has been found that this low level \nof lighting renders enough visibility for the \noccupants to evacuate the building safely. This \nlighting level is measured at the floor to make \nthe floor surface visible. Levels of illumination \nabove the floor may be higher or lower.\n\nThe means of egress must be illuminated, \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec1013",
      "section_number": "1013",
      "section_title": "for further",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 125,
      "page_end": 125,
      "token_count": 120,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3104_0_5bfc4e14",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1296\n\nespecially in times of emergency when the \noccupants must have a lighted path of exit \ntravel to evacuate the building safely.\n\nSo that there will be a continuing source of \nelectrical energy for lighting the means of \negress when the main power supply is lost, the \nmeans-of-egress lighting system must be \nconnected to an emergency electrical system \nthat \nconsists of \nstorage batteries, \nunit \nequipment or an on-site generator. This \nemergency power-generating facility must be \ncapable of supplying electricity for at least 90 \nminutes, \nthereby \ngiving \nthe \noccupants \nsufficient time to leave the premises. In most \ncases, where the loss of the main electrical \nsupply is attributed to a malfunction in the \ndistribution system of the electric power \ncompany, experience has shown that such \npower outages do not usually last as long as 90 \nminutes. \n3103.12.8 \nMaintenance of means of egress. \nThe required width of exits, aisles and passageways \nshall be maintained at all times to a public way. Guy \nwires, guy ropes and other support members shall \nnot cross a means of egress at a height of less than \n2.4 m. The surface of means of egress shall be \nmaintained in an approved manner.\n\n❖ It is important for occupant safety that the \npathway from any point in the building to the \nexit discharge be kept clear so that occupants \ncan exit the structure at any time without \nobstructions \nin \nthe \negress \npath. \nThis \nrequirement applies to all structures, but it is \nespecially important for membrane structures \nand tents because of the added hazards that \nthey present. The structural stability of tents \nrelies on ropes or cables and stakes which, if \nnot carefully arranged, can become an \nimpediment to occupant egress flow. A clearly \ndefined and well-lighted egress path without \nany rope or guy wire vertical or horizontal \nimpingement is essential for these types of \nstructures.\n\nAs the pace of exit travel becomes hurried \nduring emergency situations, the probability of \nslipping on smooth or slick surfaces increases. \nTo minimize the hazard in buildings, floor \nsurfaces in the means of egress are required to \nbe slip resistant by Section 1003.4. However, \nin tents and membrane structures, the \nstructure “floor” may very well be dirt, gravel, \ngrass or other nontraditional surfaces that defy \ntraditional regulation. The Fire official must \napply common sense in reviewing egress path \nsurfaces, applying safety criteria for them and \nthen requiring that the required conditions be \nmaintained throughout the occupancy of the \nstructure. \nSECTION 3104 TEMPORARY AND \nPERMANENT TENTS AND MEMBRANE \nSTRUCTURES \n3104.1 General. Tents and membrane structures, \nboth temporary and permanent, shall be in \naccordance with this section. Permanent tents and \nmembrane structures shall also comply with SBC \n201.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3104",
      "section_number": "3104",
      "section_title": "TEMPORARY AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 126,
      "token_count": 662,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3104",
        "Section 1003.4",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3104_1_0cb70867",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section addresses tents and membrane \nstructures that are considered either temporary \nor permanent in terms of the duration of their \nerection and use (see Section 3103.5for the \ndefinition of “Temporary” and, by default, \n“Permanent” as they apply to membrane \nstructures). This section is intended to ensure \nthat if a tent or other membrane structure is \nused, it will be soundly designed so as not to \npresent a hazard to its users, emergency \npersonnel or the public during the time it is in \nplace, whether that is more or less than 180 \ndays per calendar year. \n3104.2 Flame propagation performance testing \nand certification. Before a permit is granted, the \nowner or agent shall file with the Fire official a \ncertificate provided by the product manufacturer to \nverify that the materials have been tested and \ncertified by an approved testing laboratory. The \ncertificate shall indicate that the floor coverings, \ntents, membrane structures and their appurtenances, \nwhich include sidewalls, drops and tarpaulins, are \ncomposed \nof materials meeting \nthe flame \npropagation performance of Test Method 2 of \nNFPA 701. Additionally, it shall indicate that the \nbunting and combustible decorative materials and \neffects are composed of material meeting the flame \npropagation performance criteria of Test Method 1 \nor Test Method 2 of NFPA 701, as applicable. \nAlternatively, the materials shall be treated with a \nflame retardant in an approved manner and meet the \nflame propagation performance criteria of the \napplicable test method of NFPA 701. The certificate \nshall indicate compliance with the testing \nrequirements of NFPA 701, Chapter 16. The flame \npropagation performance criteria shall be effective \nfor the period specified by the permit.\n\n❖ The reference to NFPA 701 in this section is \nconsistent with the requirements of SBC 201 \nSection 3102 for structural materials, SBC 201 \nSections 802 and 806, and Section 807 of the \ncode for decorative materials. Making certain \nthe structure and as much of its contents as \npossible are either noncombustible or treated \nto make them less prone to flame propagation \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3104",
      "section_number": "3104",
      "section_title": "TEMPORARY AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 126,
      "page_end": 126,
      "token_count": 471,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3102",
        "SBC 201",
        "Section 3103.5",
        "Section 807"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3105_0_df28e6c3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1297\n\nis an important first step in fire safety. This \nsection also gives the Fire official the authority \nto inspect the facility, its contents and \ndocumentation of applied flame-retardant \ntreatment to ensure permit requirements have \nbeen met.\n\nTents are typically used outdoors and are \ntherefore exposed to weather, especially rain. \nThus, this section includes the requirement for \ntesting and certification, in accordance with \nNFPA 701, for continued fire resistance of \nmaterials after weathering or cleaning. NFPA \n701, Chapter 16, “Cleaning and Water \nLeaching \nProcedures,” \ncontains \ntesting \nprocedures for accelerated dry cleaning, \naccelerated laundering and accelerated water \nleaching. In addition, this section requires that \nthe certificate indicate that the materials have \nbeen tested for flame propagation performance \nwhere conditioned for outdoor use as covered \nin NFPA 701, Chapter 16. The intent is that this \nrequirement \ngives \nthe \nFire \nofficial \nthe \ninformation needed to ensure compliance with \nthe necessary testing procedures. \n3104.3 Label. Membrane structures or tents shall \nhave a permanently affixed label bearing the \nfollowing information: \n1. The identification of size and fabric or \nmaterial. \n2. The \nnames \nand \naddresses \nof \nthe \nmanufacturers of the tent or air-supported \nstructure. \n3. A statement that the fabric or material meets \nthe requirements of Section 3104.2. \n4. If treated, the date the fabric or material was \nlast treated with flame-retardant solution, the \ntrade name or kind of chemical used in \ntreatment, name of person or firm treating the \nfabric or material, and name of testing \nagency and test standard by which the fabric \nor material was tested. \n5. If untreated, a statement that no treatment \nwas applied when the fabric or material met \nthe requirements of Section 3104.\n\n❖ This required label gives the Fire official \nimportant specific information about the \nmembrane and the designed size of the \nstructure. This detailed information will help to \ndetermine whether the structure and its \ncovering meet code requirements.\n\nTents and membrane structures have been \nlabeled and certifications provided for decades \nsince the Hartford circus fire. At the time of that \nfire, tent material was a natural fiber and \nwaterproofing was accomplished with a \nflammable mixture. After the fire, application of \nan external flame retardant was required to \nretard flame spread. The topical application \nwas subject to weather and cleaning and would \ndegrade over time from exposure. Retreatment \nand retesting were needed for compliance.\n\nWith the availability of polyester or PVC-based \nmaterial that has flame retardant integrated \ninto the raw material before extrusion, external \ntreatment of material is not required. The flame \nretardant can perform for the life of the material \nand cannot be washed or weathered away. \nAlso, field testing of the tent or membrane \nstructure by cutting out sections for testing, \ndamages the membrane and degrades the \nstructural integrity of the material, increasing \nthe danger to the public from a structural \nfailure. \n3104.4 Affidavit. The affidavit required by \nSection 3104.2 shall contain all of the information \nspecified in Section 3104.3\n\n❖ The affidavit is another piece of information the \nFire official must have to determine code \ncompliance. It will indicate whether the \nmembrane fabric needs retreatment and at \nwhat frequency to maintain its low flame \npropagation properties. \nSECTION 3105 TEMPORARY SPECIAL \nEVENT STRUCTURES \n3105.1 General. Temporary stage canopies shall \ncomply with Section 3104, Sections 3105.2 through \n3105.9 and ANSI E1.21.\n\n❖ Temporary special event structures are by their \nnature \nvery \nspecialized \nand \ncomplex \nstructures. The nature of the structures must \naccommodate a wide variety of changing \ncomponents such as audio equipment, video \nwalls and scenery. The entertainment industry \nis continually evolving with new ways to \nimprove shows, creating larger and more \ncomplex spectacles.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3105",
      "section_number": "3105",
      "section_title": "TEMPORARY SPECIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 127,
      "page_end": 129,
      "token_count": 897,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3104.3",
        "Section 3104",
        "Section 3105",
        "Section 3104.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3105_1_666f2066",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "There were four high-profile temporary special \nevent structure collapses during the 2011 \nsummer concert season: August 7 at Brady \nDistrict Block Party, Tulsa, Oklahoma; July 17 \nat the Cisco Ottawa Bluesfest in Ottawa, \nCanada; August 13 at the Indiana State Fair, \nwhich resulted in seven people killed and 50 \ninjured; and August 18 at Pukkelpop (music \nfestival) in Kiewit, Belgium. In the summer of \n2012, another life was lost at a Radiohead \nconcert in Toronto, Canada. All resulted in \ntremendous property damage and two in \nmultiple fatalities. The obvious concern is for \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1298\n\nthe safety of the performers, audiences, \nstagehands, lighting technicians, security \npersonnel and every other profession or \nindividual in close proximity to a temporary \nstage.\n\nDue to the unique design of temporary special \nevent structures, it can be difficult for most fire \ninspectors to find adequate guidance to \nsatisfactorily \nregulate \nthese \nspecialized \nstructures. This section provides regulations \nfor these unique structures that will improve the \nsafety profile of their construction and use, and \nit provides an appropriate referenced standard \nto guide the Fire official in enforcing the \nsection. ANSI E1.21 was produced by the \nEntertainment \nServices \nand \nTechnology \nAssociation (ESTA). ESTA merged with an \ninternational \norganization, \nProfessional \nLighting and Sound Association (PLASA). Fire \nofficials may download the standard at no \ncharge, \nprovided \nthey \nregister \nat \nwww.plasa.org. \nANSI \nE1.21 \nincludes \nrequirements that temporary special event \nstructures be designed not only to support the \nweight of the equipment, but also to withstand \nseismic loads, wind loads and rain loading, and \nuplift. There is a necessity for a design \nprofessional to fully analyze and design the \nstructure to comply with the structural loads. \nSection \n3.4 \nof \nANSI \nE1.21 \nrequires \nengineering drawings and calculations for the \ndesign, allowable payload, and maximum wind \nspeed during the erection process and use of \nthe structure. Commentary Figures 3105.1(1) \nand 3105.1(2) illustrate temporary special \nevent structures. \n3105.2 Approval. Temporary stage canopies in \nexcess of 37 m2 shall not be erected, operated or \nmaintained for any purpose without first obtaining \napproval and a permit from the Fire official and the \nfire official.\n\n❖ This section requires that both the Fire official \nand the fire official issue a permit to construct \na temporary special event structure where the \nstructure exceeds 37 m2 in area. This provides \ncoordination of the respective expertise of the \nFire official and the fire official. The size is \nconsistent with the threshold provided in \nSection 3103.2. \n3105.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in the construction and operation of \ntemporary \nspecial \nevent \nstructures, \nan \noperational permit is required by Section \n105.5.49 and a construction permit is required \nby Section 105.6.24. The process also notifies \nthe fire department  of the need for prefire \nplanning for the operation. \n3105.4 Use period. Temporary special event \nstructures erected in accordance with ANSI E1.21 \nshall not be erected for a period of more than six \nconsecutive weeks.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3105",
      "section_number": "3105",
      "section_title": "TEMPORARY SPECIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 127,
      "page_end": 129,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.5.49",
        "SBC 801",
        "Section 105.6.24",
        "Section 3.4",
        "Section 105.5",
        "Section 3103.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3105_2_a3cd8715",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Temporary special event structures are very \ncomplex and specialized for each individual \nevent. The nature of these structures must \naccommodate a wide variety of changing \ncomponents, such as audio and lighting \nequipment, video walls and scenery. As such, \none difference when compared to other \ntemporary structures regulated in Chapter 31 \nof the code is that the time period considered \nas “temporary” for temporary special event \nstructures in this section is a maximum of six \nconsecutive weeks. For structures to be used \nlonger than that period, they would be treated \nas permanent structures and be regulated by \nSBC 201. This use period is based on the \nprovisions of the referenced standard ANSI \nE1.21, which defines “temporary” as “A period \nof time that is less than 6 weeks in duration.” \n3105.5 Required documents. The following \ndocuments shall be submitted to the Fire official \nand the fire official for review before a permit is \napproved: \n1. Construction \ndocuments: \nConstruction \ndocuments shall be prepared by a registered \ndesign professional in accordance with SBC \n201 and ANSI E1.21 where applicable. \nConstruction documents shall include: \n1.1. A summary sheet showing the \nbuilding code used, design criteria, loads \nand support reactions. \n1.2. Detailed construction and installation \ndrawings. \n1.3. Design calculations. \n1.4. Operating limits of the structure \nexplicitly outlined by the registered \ndesign \nprofessional \nincluding \nenvironmental conditions and physical \nforces. \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1299\n\n1.5. Effects of additive elements such as \nvideo walls, supported scenery, audio \nequipment, \nvertical \nand \nhorizontal \ncoverings. \n1.6. Means \nfor \nadequate \nstability \nincluding \nspecific \nrequirements \nfor \nguying and cross-bracing, ground anchors \nor ballast for different ground conditions. \n2. Designation of responsible party: The owner \nof the temporary special event structure shall \ndesignate in writing a person to have \nresponsibility for the temporary special event \nstructure on the site. The designated person \nshall have sufficient knowledge of the \nconstruction \ndocuments, \nmanufacturer’s \nrecommendations and operations plan to \nmake judgments regarding the structure’s \nsafety and to coordinate with the Fire official. \n3. Operations plan: The operations plan shall \nreflect \nmanufacturer’s \noperational \nguidelines, procedures for environmental \nmonitoring and actions to be taken under \nspecified conditions consistent with the \nconstruction documents.\n\n❖ This section is a summary of the relevant \nrequirements of ANSI E1.21 necessary to \nprovide guidance to the Fire official. Temporary \nspecial event structures are subject to more \ndiverse loads than most permanent structures. \nBecause \nof \nvarying \nequipment \nweight, \nchanging weather conditions and the need to \nraise and lower the roof to install equipment, a \ndesign professional must fully analyze the \nstructure and a responsible person who \nunderstands this complexity of considerations \nmust be on-site. The operations plan must \nidentify the responsible person, designate safe \nevacuation routes and locations, and evaluate \nthe potential for canceling the show when the \nweather creates an unsafe condition. \n3105.6 Inspections. Inspections shall comply with \nSection 107 and Sections 3105.6.1 and 3105.6.2.\n\n❖ This section simply introduces the inspection \nrequirements that follow. \n3105.6.1 \nIndependent \ninspector. \nThe \nowner of a temporary special event structure shall \nemploy a qualified, independent approved agency \nor individual to inspect the installation of a \ntemporary special event structure.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3105",
      "section_number": "3105",
      "section_title": "TEMPORARY SPECIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 127,
      "page_end": 129,
      "token_count": 794,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 107",
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3105_3_d8d96c32",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ It is unlikely many fire inspectors will be familiar \nwith the specialized nature of these structures. \nAccordingly, this section requires a qualified \nspecialized inspector to be employed by the \nowner to inspect and report to the Fire official \nand the designated responsible person. An \nEntertainment \nTechnician \nCertification \nProgram (ETCP) certification exists that would \ndemonstrate competence to inspect the \nmajority of temporary special event structures. \nFor large, unusually complex structures, there \nis latitude for the Fire official to require \ninspection by a structural engineer familiar with \nthese types of temporary structures. Although \nit is not specified in the code, SBC 201 Chapter \n17, Special Inspections and Tests, could be \nused as a guide for this particular inspection \nrequirement. The use of a special inspector \ncould be a condition of approval from the \nbuilding and Fire officials. \n3105.6.2 \nInspection report. The inspecting \nagency or individual shall furnish an inspection \nreport to the Fire official. The inspection report \nshall indicate that the temporary special event \nstructure was inspected and was or was not installed \nin accordance with the approved construction \ndocuments. Discrepancies shall be brought to the \nimmediate attention of the installer for correction. \nWhere any discrepancy is not corrected, it shall be \nbrought to the attention of the Fire official and the \ndesignated responsible party.\n\n❖ The specialized inspector must perform a \nconstruction inspection and issue a report, the \nprimary objective of which is to verify that the \ntemporary \nspecial \nevent \nstructure \nwas \nconstructed in accordance with the approved \nconstruction documents and conditions of the \nconstruction permit. Discrepancies must be \nidentified and corrected before the structure \ncan be utilized/occupied. Failure to correct any \ndiscrepancy must be reported to the Fire official \nand the responsible party that was designated \nin accordance with Section 3105.5, Item 2. \n3105.7 Means of egress. The means of egress for \ntemporary special event structures shall comply \nwith Chapter 10.\n\n❖ This section simply directs the code user to \nChapter 10 for means of egress requirements. \n3105.8 Location. \nTemporary \nspecial \nevent \nstructure shall be located a distance from property \nlines and buildings to accommodate distances \nindicated in the construction drawings for guy \nwires, cross-bracing, ground anchors or ballast. \nLocation shall not interfere with egress from a \nbuilding or encroach on fire apparatus access roads.\n\n❖ Separation distance requirements of this \nsection are consistent with requirements for \nconventional structures, especially those that \ncould represent an aboveaverage fire hazard. \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3105",
      "section_number": "3105",
      "section_title": "TEMPORARY SPECIAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 127,
      "page_end": 129,
      "token_count": 565,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "Section 3105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3106_0_1a4e9f47",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1300\n\nA fire of any size within a temporary special \nevent structure would almost certainly involve \nany membrane coverings and structural \nsupport elements. Because the support ropes \nand ground anchors are under tension, \nparticularly with large structures, a structure \nweakened by fire would likely fail, causing the \nropes or wires to recoil and possibly pull \nportions of the burning structure out of its \noriginal position. Requiring clear space around \nthe structure helps reduce the likelihood that \nburning membrane sections and flying embers \nwould endanger other structures or interfere \nwith the functions of the open space, which \ninclude providing a clear egress path from the \nevent structure or any structure adjacent to it \nand fire department  access to the structure. \nNote that Section 3103.8.2 considers guy wires \nto be part of the structure when measuring \nopen spaces around structures and it would \nseem prudent to apply that principle to this \nsection as well. \n3105.9 Portable fire extinguishers. Portable fire \nextinguishers shall be provided as required by \nSection 906.\n\n❖ This section provides the section reference to \nthe requirements to provide portable fire \nextinguishers. See the commentary to Section \n906 for further information. \nSECTION 3106 OUTDOOR ASSEMBLY \nEVENTS \n3106.1 Scope. Outdoor assembly events shall \ncomply with this section.\n\n❖ This section introduces the requirements for \noutdoor assembly events. \n3106.2 General. Outdoor assembly events shall be \nin accordance with this section and Section 403.11. \nTemporary structures erected for outdoor assembly \nevents shall comply with this chapter.\n\n❖ This section provides an additional reference to \nSection 403.11, which addresses special \nrequirements for public safety regarding \nemergency preparedness. Also, it makes it \nclear that this section applies to all outdoor \nassembly temporary event structures. \n3106.2.1 \nApproval \nrequired. \nOutdoor \nassembly events shall be approved by the Fire \nofficial.\n\n❖ This section makes it clear that all outdoor \nassembly events are to have the approval of \nthe Fire official. The approval process allows \nthe Fire official to exercise strict control and \ncareful review to achieve compliance with the \nrequirements of this chapter. \n3106.2.2 \nPermits. An operational permit \nshall be required as set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate these events. Permit applicants \nshould be required to demonstrate that their \nevent complies with the intent of the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit. Because of the hazards \ninherent in an outdoor assembly event, an \noperational permit is required by Section \n105.5.38. The process also notifies the fire \ndepartment  of the need for prefire planning for \nthe event. \n3106.2.3 \nAccess. An approved means of fire \napparatus access shall be provided.\n\n❖ This section makes it clear that all outdoor \nassembly events are to have an approved \nmeans of fire apparatus access. See Section \n503 for further information. \n3106.2.3.1 \nFire \nservice \nfeatures. \nUnobstructed access to fire hydrants, drafting \nsources and other fire protection features shall be \nmaintained at all times.\n\n❖ This section makes it clear that all fire service \nfeatures, including hydrants and drafting \nsources, are to be continuously maintained to \nbe free from any obstructions and always be \navailable for use. \n3106.3 Occupancy and means of egress. The \nnumber and location of emergency egress and \nescape routes shall be approved by the Fire official.\n\n❖ This section makes it clear that the exact \nnumber and location of the provided means of \nemergency egress and escape routes must be \napproved in advance by the Fire official. This \nensures that the outdoor assembly event will \nhave the sufficient amount, size and location of \nthe necessary means of emergency egress \nand escape prior to the initial use. \n3106.3.1 \nOccupant load. The Fire official \nshall establish an occupant load for the event site.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3106",
      "section_number": "3106",
      "section_title": "OUTDOOR ASSEMBLY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 130,
      "page_end": 130,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3103.8.2",
        "SBC 801",
        "Section 503",
        "Section 105.5",
        "Section 906",
        "Section 3106",
        "Section 105.5.38",
        "Section 403.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3106_1_71e67934",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section makes it clear that the Fire official \nis to calculate an occupant load for each \noutdoor assembly event location. See Section \n1004 for further information about occupant \nload. \n3106.3.2 \nMaintenance \nof \nemergency \negress and escape routes. Emergency egress and \nescape routes shall be maintained at all times.\n\n❖ It is important for occupant safety that the \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec3106",
      "section_number": "3106",
      "section_title": "OUTDOOR ASSEMBLY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 130,
      "page_end": 130,
      "token_count": 89,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1004"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_0_738f20f0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1301\n\nemergency egress and escape routes be kept \nclear so that occupants can exit the assembly \narea \nin \nemergency \nsituations \nwithout \nobstructions in the egress pathways and \nescape routes. This section provides the Fire \nofficial with the means to enforce the \nmaintenance and availability of such routes. \n3106.4 Public \nsafety \nfor \nevents. \nOutdoor \nassembly events shall comply with Sections \n3106.4.1 through 3106.4.7.\n\n❖ This section introduces the following specific \nrequirements for public safety at outdoor \nassembly events. \n3106.4.1 \nPublic safety plan for gatherings. \nA public safety plan shall be prepared where \nrequired by Section 403.11.2. The public safety \nplan shall be submitted to the Fire official with the \napplication for an operational permit as required by \nSection 3106.2.2.\n\n❖ This section refers to Section 403.11.2 for the \nrequirement to submit a public safety plan to \nthe Fire official for outdoor assembly events. As \nstated, the public safety plan is required to be \nsubmitted \nwith \nthe \napplication \nfor \nthe \noperational permit. See the commentary to \nSection 403.11.2 for more information. \n3106.4.2 \nWeather \nmonitoring \nperson. \nWhere required by the Fire official, the event \noperator or agent shall designate one qualified \nindividual to continuously monitor local weather \nreports, forecasts and conditions. Said person shall \nbe responsible for initiating weather-related event \nmitigation activities, ordering the suspension or \ncancellation of the outdoor assembly event and \nissuing the evacuation signal in accordance with the \napproved public safety plan.\n\n❖ This section provides a general description of \nthe duties and responsibilities of a designated \nweather monitoring person. Note that the \ndetermination and requirement for the event \noperator to provide a weather monitoring \nperson is to be as required by the Fire official. \nThe procedure for any weather impacts on \nevents is to be included in the approved public \nsafety plan. This makes it clear that all such \nweather-related actions will be reviewed and \nknown in advance of the start of event \noperations. \n3106.4.3 \nCrowd managers. Where events \ninvolve a gathering of more than 1,000 people, \ntrained crowd managers shall be provided in \naccordance with Section 403.11.3.\n\n❖ This section refers to Section 403.11.3 for the \nrequirements of trained crowd managers. Note \nthat the outdoor assembly event gathering \nthreshold of more that 1,000 people is also \nincluded in Exception 1 of Section 403.11.3.1. \nSee the commentary to Section 403.11.3 for \nmore information. \n3106.4.4 \nPortable \nfire \nextinguishers. \nApproved portable fire extinguishers complying \nwith Section 906 shall be provided and placed in \nlocations approved by the Fire official.\n\n❖ This section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers. Additionally, this section gives \nthe Fire official the authority to approve the \nindividual portable fire extinguisher locations. \nSee the commentary to Section 906 for further \ninformation. \n3106.4.5 \nSmoking. \nSmoking \nshall \nbe \npermitted only in designated areas. Other areas shall \nhave approved “No Smoking” signs conspicuously \nposted and maintained in accordance with Section \n310.\n\n❖ This section makes it clear that smoking is to \noccur only in designated areas so as to not \ncause a hazard or nuisance to nonsmokers. \nSimilar to Section 310.3, all nondesignated \nareas are to have approved “No Smoking” \nsigns. See the commentary to Section 310 for \nfurther information. \n3106.4.6 \nCombustible vegetation. \nCombustible vegetation that could create a fire \nhazard shall be removed from the outdoor assembly \nevent area.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 879,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3106.2.2",
        "SBC 801",
        "Section 403.11.3.1",
        "Section 403.11.3",
        "Section 310",
        "Section 403.11.2",
        "Section 906",
        "Section 310.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_1_9b12867c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Because \ndry \ngrass, \nweeds \nand \nother \nvegetation within the outdoor assembly area \nrepresent a significant fuel accumulation and \nfire hazard, this section requires that all \ncombustible vegetation that could create a fire \nhazard be removed from within the area. See \nthe commentary to Section 304.1.2 for further \ninformation on combustible vegetation. \n3106.4.7 \nCombustible refuse. Combustible \nrefuse shall be kept in noncombustible containers \nwith tight-fitting or self-closing lids. Combustible \nrefuse shall be removed from the event site at \nregular intervals to prevent an unsafe accumulation \nwithin the event site.\n\n❖ Because combustible refuse in the outdoor \nassembly area can be a significant fuel \naccumulation and fire hazard, this section \nrequires that all combustible refuse be kept in \nnoncombustible containers with closed lids as \ndescribed. See the commentary to Section \n304.2 for further information on combustible \nrefuse. \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1302\n\n3106.5 Cooking appliances or devices. Outdoor \nassembly events with concession stands or booths \nusing cooking appliances or devices shall comply \nwith Sections 3106.5.1 through 3106.5.3.\n\n❖ This section introduces the requirements for \nthe use of cooking appliances or devices in \nconcession stands or booths within outdoor \nassembly events in the following sections. \n3106.5.1 \nSeparation \nfrom \ntents \nor \nstructures. Cooking appliances or devices that \nproduce sparks or grease-laden vapors or flying \nembers (firebrands) shall not be used within 6 m of \na tent or temporary structure. \nExceptions: \n1. Designated cooking tents not occupied by the \npublic when approved by the Fire official. \n2. Tents or structures where cooking appliances \nare protected with an automatic fire-\nextinguishing system in accordance with \nSection 904.13.\n\n❖ Similar to Sections 3107.12.5 and 3107.12.6, \nwhich address cooking in and around tents, the \n6 m limit is intended to separate this potential \nsource of ignition from tents and temporary \nstructures. Requirements for keeping the open \narea free of combustible materials or other \ndebris that could hinder emergency response \nefforts also apply. As noted, there are two \nexceptions to the separation distance. Both of \nthese situations require the specific approval of \nthe Fire official in advance of the operation. \n3106.5.2 \nProtection. Cooking equipment \nusing combustible oils or solids shall meet the \nfollowing: \n1. A noncombustible lid shall be immediately \navailable. The lid shall be of sufficient size to \ncover the cooking well completely. \n2. The equipment shall be placed on a \nnoncombustible surface. \n3. An approved portable fire extinguisher for \nprotection from cooking grease fires shall be \nprovided at a location approved by the Fire \nofficial.\n\n❖ Because cooking equipment using combustible \noils or solids within the outdoor assembly area \ncan be a significant fire hazard, this section \nrequires that a noncombustible lid that \ncompletely covers each cooking container be \navailable to be used immediately. Additionally, \nthe cooking equipment is to be used only on \ntop of a noncombustible surface to prevent fire \nspread from anything coming out of the \ncooking container and landing below.\n\nSection 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of \nextinguishers. \nNote \nthat \nSection \n906.4 \nspecifically addresses cooking equipment fires. \nEmployees and staff who will be manning the \nspecial event area must be trained to use the \nextinguishers because they are likely to \nbecome the first line of emergency response in \ncase of a fire. The specific locations of the \nrequired portable fire extinguishers are to be \napproved by the Fire official. \n3106.5.3 \nLiquefied petroleum gas (LP-\ngas). The use of liquefied petroleum gas (LP-gas) \nshall be in accordance with Chapter 61.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 928,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 906.4",
        "Section 904.13",
        "SBC 801",
        "Section 304.1.2",
        "Section 906",
        "Section 304.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_2_4112cd87",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section refers to the requirements in \nChapter 61 for the use of liquefied petroleum \ngas in outdoor assembly events. See the \ncommentary \nto \nChapter \n61 \nfor \nfurther \ninformation. \n3106.6 Electrical \nequipment \nand \nwiring. \nOutdoor assembly events with concession stands or \nbooths using electrical equipment and temporary \nwiring for electrical power or lighting shall comply \nwith the applicable provisions of SBC 401 and \nSections 3106.6.1 through 3106.6.3.\n\n❖ This section introduces the requirements \nprovided in the following subsections for \noutdoor assembly events with concession \nstands or booths using electrical equipment \nand temporary wiring. It also refers to the \nspecific applicable requirements of SBC 401 \nfor this use of equipment and wiring. \n3106.6.1 \nOutdoor use. Electrical equipment \nand wiring shall be listed and labeled for outdoor \nuse.\n\n❖ This section makes it clear, thereby allowing \nthe Fire official to enforce, that all electrical \nequipment used for outdoor assembly events \nis to be specifically listed and labeled for \noutdoor use. Equipment that is only listed and \nlabeled for indoor use is unsafe for outdoor use \nand is prohibited. \n3106.6.2 \nGenerators. Generators shall be \ninstalled not less than 3 m from combustible \nmaterials, and shall be isolated from the public by \nphysical guard, fence or enclosure installed not less \nthan 900 mm away from the internal combustion \npower source.\n\n❖ This section provides the separation and \nphysical \nprotection \nrequirements \nfor \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1303\n\ngenerators that are used for outdoor assembly \nevents. Similar to the requirement of Section \n3107.12.3 for heating and cooking equipment, \nthe 3 m distance mitigates the effects of the \nheat and ignition potential of the generators. \nThe \nphysical \nprotection \nrequirement \nis \nintended to prevent personal injury from \ncontact or close proximity to the generators in \nthese crowded situations. \n3106.6.3 \nPortable fire extinguishers. Each \ngenerator shall be provided with an approved \nportable fire extinguisher complying with Section \n906.\n\n❖ This section refers to Section 906 for the \nrequirements \nto \nprovide \nportable \nfire \nextinguishers for each generator. See the \ncommentary to Section 906 for further \ninformation. \nSECTION 3107 OPERATIONAL \nREQUIREMENTS \n3107.1 General. Temporary and permanent tents \nand membrane structures shall comply with this \nsection.\n\n❖ This \nsection \nintroduces \nthe \noperational \nrequirements \nfor \ntents \nand \nmembrane \nstructures. It has been relocated to this section \nfrom Section 3104 in the 2015 edition. \n3107.2 Combustible \nmaterials. \nHay, \nstraw, \nshavings or similar combustible materials shall not \nbe located within any tent or membrane structure \ncontaining an assembly occupancy, except the \nmaterials necessary for the daily feeding and care of \nanimals. Sawdust and shavings utilized for a public \nperformance or exhibit shall not be prohibited \nprovided that the sawdust and shavings are kept \ndamp. Combustible materials shall not be permitted \nunder stands or seats at any time.\n\n❖ This section contains a “laundry list” of \nunacceptable practices. Hay, straw, shavings \nand sawdust are all readily ignitable materials. \nMinimizing their use is important to fire safety. \nA carelessly discarded match or other smoking \nmaterial could easily cause any of these \nmaterials to catch fire.\n\nRequiring finely divided, combustible materials, \nsuch as sawdust and shavings, to be kept \ndamp significantly reduces their ignition \npotential.\n\nKeeping areas under seating areas free of \nreadily \nignitable \ncombustible \nmaterials \nremoves a significant fire hazard from these \nareas of high-occupant density. \n3107.3 Smoking. Smoking shall not be permitted \nin tents or membrane structures. Approved “No \nSmoking” signs shall be conspicuously posted in \naccordance with Section 310.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 906,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3107.12.3",
        "SBC 401",
        "Section 3104",
        "Section 310",
        "Section 906",
        "Section 3107"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_3_d1a83fcd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Because smoking is prohibited in membrane \nstructures, the requirement for posting signage \nis obvious. Because no specification exists for \nstandard signs, each Fire official is responsible \nfor establishing its own criteria. To be \napproved, signs must be large enough to be \nread from a distance and be worded simply and \nclearly. \n3107.4 Open or exposed flame. Open flame or \nother devices emitting flame, fire or heat or any \nflammable or combustible liquids, gas, charcoal or \nother cooking device or any other unapproved \ndevices shall not be permitted inside or located \nwithin 6 m of the tent or membrane structures while \nopen to the public unless approved by the Fire \nofficial.\n\n❖ This section gives the Fire official the authority \nto approve an open-flame or exposed-flame \nappliance if it is determined that it poses a \nminimal fire hazard when properly used. These \nmight include catalytic heaters that are located \nwell away from the membrane walls, and any \ncombustible materials or limited cooking \nfacilities using charcoal or liquefied petroleum \ngas (LP gas) for fuel and located under a tent \nor membrane structure. Such approvals, \nhowever, would be subject to the provisions of \nSection 308. \n3107.5 Fireworks. Fireworks shall not be used \nwithin 30 m of tents or membrane structures.\n\n❖ Fireworks, whether designed to explode at \nground level or as aerial displays, result in hot \nembers that could become a source of ignition \nif they contact the membrane of the structure. \nEstablishing a 30 m clear zone not only \nreduces the likelihood of hot embers contacting \nthe membrane but also gives airborne embers \ntime to cool before they can reach membrane \nlevel. \n3107.6 Spot lighting. Spot or effect lighting shall \nonly be by electricity, and all combustible \nconstruction located within 1.8 m of such \nequipment shall be protected with approved \nnoncombustible insulation not less than 235 mm \nthick.\n\n❖ Spotlights can generate considerable heat. \nThe metal housings of these lights generally \nbecome too hot to touch if they are on for more \nthan a minute or two. Requiring that they be \npositioned \nwell \naway \nfrom \ncombustible \nmaterials and that the nearby combustibles be \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1304\n\ninsulated helps ensure that the heat from the \nlights does not become an ignition source for \neither the membrane structure or combustibles \ninside the structure. Noncombustible insulation \nmust conform to the requirements of SBC 201 \nSection 720. \n3107.7 Safety film. Motion pictures shall not be \ndisplayed in tents or membrane structures unless the \nmotion picture film is safety film.\n\n❖ The display of motion pictures on cellulose \nnitrate film is prohibited because of the extreme \nhazards associated with this type of material; \nhowever, such motion pictures are extremely \nrare because production of the raw film was \nsuspended in 1951. Most known motion \npictures printed on cellulose nitrate film are in \nthe possession of special film repositories, \nsuch as the National Archives and the \nSmithsonian Institution, or are being restored \nby conservators. \n3107.8 Clearance. There shall be a clearance of \nnot less than 900 mm between the fabric envelope \nand all \ncontents located \ninside \nmembrane \nstructures.\n\n❖ The 900 mm clearance is intended not only to \ngive fire fighters all-sides hose stream and \noverhaul access to burning materials, but also \nto reduce exposure of the membrane envelope \nif stored material becomes involved in a fire. \n3107.9 Portable fire extinguishers. Approved \nportable fire extinguishers complying with Section \n906 shall be provided and placed in locations as \nrequired by the Fire official.\n\n❖ Section 906 states that portable extinguishers \nare required in Group A occupancies and in \nspecial-hazard areas as designated by the Fire \nofficial. Section 906 also refers to NFPA 10 for \nguidance on selection and placement of the \nextinguishers. Employees and staff who will be \nmanning the membrane structure must be \ntrained to use the extinguishers because they \nare likely to become the first line of emergency \nresponse in case of a fire. \n3107.10 Fire protection equipment. Fire hose \nlines, water supplies and other auxiliary fire \nequipment shall be maintained at the site in such \nnumbers and sizes as required by the Fire official.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 972,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 308",
        "SBC 201",
        "Section 906",
        "Section 720"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_4_0591d1b1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section gives the Fire official the authority \nto \nestablish \nreasonable \nequipment \nrequirements \nfor \nmembrane \nstructures. \nBecause the size, construction and intended \nuse of membrane structures vary so widely, \neach \ninstallation \nmust \nbe \nevaluated \nindividually. \n3107.11 Occupant load factors. The occupant load \nallowed in an assembly structure, or portion thereof, \nshall be determined in accordance with Chapter 10.\n\n❖ This reference to Chapter 10 tells us that a \nmembrane structure used as a place of \nassembly is treated in the same way that a \npermanent structure would be. The same \nmeans-of-egress requirements apply whether \nthe structure is conventional construction or a \nmembrane structure. \n3107.12 Heating and cooking equipment. Heating \nand cooking equipment shall be in accordance with \nSections 3107.12.1 through 3107.12.7.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that ignition \nsources be carefully regulated. This section \nregulates the dual hazards of heat-producing \nappliances \nand \ncooking \nequipment \nin \nmembrane structures. \n3107.12.1 \nInstallation. Heating or cooking \nequipment, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \ninstalled as specified in SBC 1201 and SBC 501, \nand shall be approved by the Fire official.\n\n❖ This section refers to the cooking equipment \ninstallation requirements contained in SBC \n1201 and SBC 501 and gives the Fire official \nthe authority to inspect and approve completed \ninstallations. Because of the special hazards \nthat exist in membrane structures of all kinds, \nthe importance of proper installation cannot be \nstressed enough.\n\nAnother issue with respect to this section is the \nquestion of whether cooking that produces \ngreaseladen vapors is allowed inside of a tent \nor membrane structure without requiring the \nventilation and fire suppression systems \nnormally required for commercial cooking \noperations by Sections 607 and 904.2.2 and \nthe referenced standards. Literally speaking, \nthere is nothing in Chapter 31 that would \nspecifically exempt cooking operations in any \ntent or membrane structure (whether or not it is \nopen to the public) from the ventilation or fire \nsuppression system requirements of the code \nor SBC 501 for commercial cooking appliances \nthat produce grease or smoke. The provisions \nof Section 3107.12 are equally applicable to all \ntents, special event or membrane structures in \nwhich cooking is conducted.\n\nIt should be noted, however, that a key element \nin the use of a tent or membrane structure for \ncommercial cooking and the application of \nventilation and cooking fire suppression \nrequirements is the evaluation and approval of \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1305\n\nthe Fire official. Temporary facilities such as \ntents or membrane structures present a unique \ncircumstance in which the strict application of \ncode requirements to what is, in all likelihood, \na temporary operation may not be practical or \ndesirable. When applying the provisions of \nSection 104.9, the judicious review and \napplication of the code to these circumstances \nshould focus on the scope, nature and duration \nof the hazards created by the cooking \noperation and how best to mitigate them in a \nmanner acceptable to all parties concerned \nwhile maintaining public safety. Consistent with \nSection 3107.4, in conducting such an \nevaluation, special attention should be paid to \ncooking operations using charcoal or other \nsolid fuels due to the potential for sparks or \nflying embers coming into contact with \nmembrane materials. \n3107.12.2 \nVenting. Gas, liquid and solid \nfuel-burning equipment designed to be vented shall \nbe vented to the outside air as specified in SBC \n1201 and SBC 501. Such vents shall be equipped \nwith approved spark arresters where required. \nWhere vents or flues are used, all portions of the \ntent or membrane structure shall be not less than \n300 mm from the flue or vent.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 104.9",
        "SBC 1201",
        "SBC 501",
        "Section 3107.4",
        "Section 3107.12"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_5_c92f19c0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ As with the installation requirements in Section \n3107.12.1, venting must comply with the \napplicable provisions of SBC 1201 and SBC \n501 and be approved by the Fire official. The \n300 mm separation between the vent or flue \nstack and the membrane fabric and support \nstructures is intended to prevent heating of \nthose elements to possible points of ignition. \n3107.12.3 \nLocation. Cooking and heating \nequipment shall not be located within 3 m of exits \nor combustible materials.\n\n❖ This location requirement is intended to help \nmake certain that equipment items would not \nbe likely to block a means of egress during a \nfire or other emergency. Equipment locations \nwould be subject to the approval of the Fire \nofficial in all cases. \n3107.12.4 \nOperations. Operations such as \nwarming of foods, cooking demonstrations and \nsimilar operations that use solid flammables, butane \nor other similar devices that do not pose an ignition \nhazard, shall be approved.\n\n❖ This section authorizes the listed operations, \nbut at the same time authorizes the Fire official \nto make certain the operations meet the \nrequirements of the other subsections in this \nsection. \n3107.12.5 \nCooking \ntents. \nTents \nwith \nsidewalls or drops where cooking is performed shall \nbe separated from other tents or membrane \nstructures by not less than 6 m.\n\n❖ This separation requirement is consistent with \nthe overall requirement covering open or \nexposed flames that is contained in Section \n3107.4. The 6 m separation provides protection \nfrom hot embers from a fire reaching the main \nmembrane structure. The requirements for \nkeeping the open area free of combustible \nmaterials or debris that could limit access to \nemergency response personnel also apply. \n3107.12.6 \nOutdoor \ncooking. \nOutdoor \ncooking that produces sparks or grease-laden \nvapors shall not be performed within 6 m of a tent \nor membrane structure.\n\n❖ As with cooking tents, the 6 mseparation is \nintended to separate this potential source of \nignition \nfrom \nthe \nmembrane \nstructure. \nRequirements for keeping the open area free \nof combustible materials or other debris that \ncould hinder emergency response efforts also \napply. \n3107.12.7 \nElectrical heating and cooking \nequipment. \nElectrical \ncooking \nand \nheating \nequipment shall comply with SBC 401.\n\n❖ This reference to SBC 401 establishes the \nrequirements for the equipment and its \ninstallation. \n3107.13 LP-gas. The storage, handling and use of \nLP-gas and LP-gas equipment shall be in \naccordance with Sections 3107.13.1 through \n3107.13.3.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 61 \nregulates LP-gas. This section specifically \nregulates its storage, handling and use in \nconnection with membrane structures. \n3107.13.1 \nGeneral. LP-gas equipment such \nas containers, tanks, piping, hoses, fittings, valves, \ntubing and other related components shall be \napproved and in accordance with Chapter 61 and \nwith SBC 1201.\n\n❖ The requirements stated in this section mean \nthat LPgas containers and all associated \nequipment used in or around membrane \nstructures of any kind will be inspected and \nmust meet basically the same requirements as \nsimilar \ninstallations \nand \nequipment \nin \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1332\n\n3206.10.1.2 \nNonsprinklered buildings. Aisles \nin nonsprinklered buildings shall be not less than \n2.4 m wide.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 854,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401",
        "SBC 1201",
        "Section 3107.12.1",
        "SBC 501",
        "Section 3107.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_6_5070ba4a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ The minimum 2.4 m aisle width for all aisles in \nnonsprinklered \nbuildings \nrecognizes \nthe \ngreater hazard caused by the lack of an \nautomatic fire sprinkler system. This minimum \nwidth allows the building users a greater area \nfor anticipating obstructions, as well as greater \nflexibility for the fire department  personnel to \nassess, combat and control the fire. \n3206.10.2 \nClear height. The required aisle \nwidth shall extend from floor to ceiling. Rack \nstructural supports and catwalks are allowed to \ncross aisles at a minimum height of 2000 mm above \nthe finished floor level, provided that such supports \ndo not interfere with fire department  hose stream \ntrajectory.\n\n❖ The clear ceiling height, or headroom minimum \n(see \nCommentary Figure 3206.10.2), is \nnecessary \nfor \noccupants \nto \navoid \nan \nobstruction, \nto \nprovide \nvisibility \nto \nthe \noccupants so that the path of travel can be \nplanned and negotiated, and to allow sufficient \narea for effective use of the fire department ’s \nhose streams. The height is the vertical \nmeasurement above every point along the \nfinished floor to a ceiling, to the underside of a \nrack storage catwalk or to the underside of a \nstructural member. This requirement that aisles \nextend from floor to ceiling is for the primary \naisles. Cross aisles are above and beyond that \nwhich is required for egress, access and the \nperformance \nof \nfire \nprotection \nsystems. \nThough not specifically noted, it is within the \nintent of this code that cross aisles provide at \nleast the minimum height of 2000 mm to be \nconsistent with that required for structural \nsupports and catwalks. \n3206.10.3 \nDead-end aisles. Dead-end aisles \nshall not exceed 6 m in length in Group M \noccupancies. Dead-end aisles shall not exceed 15 m \nin length in all other occupancies. \nException: Dead-end aisles are not limited where \nthe length of the dead-end aisle is less than 2.5 times \nthe least width of the dead-end aisle.\n\n❖ Dead-end aisles can allow a single fire event to \neliminate access to all the exits by trapping the \noccupants in the dead-end area. Dead ends, \nas they relate to high-piled storage, are similar \nto those formed by corridors. However, simply \nproviding a reference back to Chapter 10 is \nsomewhat \nconfusing \nas \nto \nhow \nthe \nrequirements would be intended to apply to \nwarehouse \nconfigurations. \nThis \nsection \nprovides two criteria specific to high-piled \nstorage: one criterion for Group M occupancies \nof 6 m; and, for all other occupancies, 15 m. \nThis is due to the fact that Group M \noccupancies are more likely to be open to the \npublic where other occupancies, such as \nGroup S, would not.\n\nThe exception recognizes aisles that are wide, \nwhich generally reduce the dangers of dead-\nend aisles. The fire is less likely to completely \nblock access to an exit in a larger space. \n3206.11 Portable fire extinguishers. Portable fire \nextinguishers shall be provided in accordance with \nSection 906.\n\n❖ Portable fire extinguishers provide the building \noccupants with an opportunity to suppress a \nfire in its incipient stage. In storage facilities, \nthe fire extinguisher can contribute to the \nprotection of occupants when there are \nevacuation difficulties or a specific hazard \nwithin \nthat \noccupancy. \nFor \nportable \nextinguishers to be effective, personnel must \nbe \nproperly \ntrained \nin \ntheir \nuse \nand \nmaintenance \n(see \nSections \n3201.3 \nand \n3201.4). Section 906 provides criteria for the \nlocation, installation, inspection and testing and \nmaintenance of portable fire extinguishers. \nSection 906 also contains criteria for cabinets \nin which portable fire extinguishers may be \nstored, as well as the designated locations for \nwheeled portable fire extinguishers. \nSECTION 3207 SOLID-PILED AND \nSHELF STORAGE \n3207.1 General. Shelf storage and storage in solid \npiles, solid piles on pallets and bin box storage in \nbin boxes not exceeding 1.5 m in any dimension, \nshall be in accordance with Section 3206and this \nsection.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3206",
        "Section 906",
        "Section 3207"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_7_70cdf61e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Building access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3207.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1333\n\ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section \n707 of SBC 201. Openings in such fire barriers \nshall be protected by opening protectives having a \n1-hour fire protection rating. The design and \ninstallation of the automatic sprinkler system and \nother applicable fire protection shall be in \naccordance with SBC 201 and NFPA 13.\n\n❖ The \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \nthe size of the storage area. Automatic \nsprinkler protection, where required, is to be \nprovided throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout the storage area up to the \nfire barrier(s), whereas the other areas of the \nmixed-use occupancy may or may not require \nautomatic sprinkler protection.\n\nNFPA 13 is referenced for sprinkler protection \nand contains extensive requirements for high-\npiled storage, including the provisions that \nwere originally found in NFPA 231 (NFPA 231C \nfor rack storage). The development of these \nprovisions was based on a number of large-\nscale fire tests conducted to determine the \nadvantages and limitations of automatic \nsprinklers \nin \nvarious \nstorage \narray \nconfigurations; however, test information was \nnot available for all configurations. As a result, \nsome of the protection criteria are based on \nextrapolation of the test information.\n\nThe automatic sprinkler system is expected to \nremain in operation as the fire fighters are \nattempting to control and extinguish the fire. As \na result, design considerations for water supply \nmust ensure that the water supply is not \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of Section 707 of SBC 201, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of fire area \nseparations, fire barriers must be continuous \nfrom the top of the floor below to the underside \nof the roof slab or deck above and be securely \nattached thereto.\n\nAs \nwith \nany \nfire-resistive \nbarriers, \nconsideration must be given to openings and \npenetrations. The number and size of openings \nin the fire barrier must comply with the \nprovisions of SBC 201 Section 707, and the \nopening protective assemblies must have a \nminimum fire-resistance rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotection rating of 3/4 hour for nonexit-\nenclosure fire barriers; however, this section, \nwith its specific requirement of a 1-hour rating, \nwould \nsupersede \nthat \nrequirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3207.2.1 \nShelf \nstorage. \nShelf \nstorage \ngreater than 3.6 m but less than 4.5 m in height shall \nbe in accordance with the fire protection \nrequirements set forth in NFPA 13. Shelf storage \n4.5 m or more in height shall be protected in an \napproved manner with special fire protection, such \nas in-rack sprinklers.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 975,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.5",
        "SBC 801",
        "Section 703",
        "Section 707",
        "SBC 201",
        "Table 3206.2",
        "Section 504",
        "Section 714"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec906_8_a883d359",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Storage on shelving presents a unique problem \nbecause it shields the fire from the sprinklers. \nThis shielding can both delay activation of the \nsprinklers and make it difficult for the water to \nreach the fire. This section recognizes the \nprovisions of NFPA 13 that apply to the height \nrange in question because those provisions \nwere developed based on full-scale tests of \nboth \nunencapsulated \nand \nencapsulated \nproducts up to the 4.5 m height. Those \nprovisions are found within NFPA 13 with the \nsolid-piled \nand \npalletized \nstorage \nrequirements. As a result, the provisions \nrelated to solid shelving within the rack storage \nrequirements of NFPA 13 should be used when \naddressing shelf storage of commodities above \nthat height. \n3207.3 Pile dimension and height limitations. \nPile dimensions, the maximum permissible storage \nheight and pile volume shall be in accordance with \nTable 3206.2.\n\n❖ The commodity class and the size of the \nstorage area directly regulate pile dimensions \nand height limitations. In Table 3206.2, these \nlimitations include: \n• Maximum pile dimension. \n• Maximum permissible storage height. \n• Maximum pile volume.\n\n❖ NFPA 13 only limits the pile height as it relates \nto the ceiling height and associated sprinkler \nrequirements. The code takes it a step further \nand puts limits on the pile sizes. Specific aisle \nrequirements are made in Section 3206.9, \nwhich the standard does not provide. The pile \ndimensions presented in Table 3206.2 are the \nsame within each category of commodity class \nfor the various high-piled storage area sizes \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec906",
      "section_number": "906",
      "section_title": "shall be provided and placed in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 131,
      "page_end": 163,
      "token_count": 363,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 3206.2",
        "Section 3206.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec314_0_eb2ffdcf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1306\n\nconventional structures. \n3107.13.2 \nLocation of containers. LP-gas \ncontainers and tanks shall be located outside in \naccordance with Table 6104.3. Pressure relief \ndevices shall be pointed away from the tent or \nmembrane structure.\n\n❖ Containers must be located outdoors to \nprevent vapors from pressure relief devices, \ninadvertent spills during filling or any other \nsource \nfrom \naccumulating \ninside \nthe \nmembrane structure to flammable levels. \nRequiring the pressure relief devices to be \npointed away from the structure also helps to \nensure that vapors do not infiltrate the \nstructure. \n3107.13.3 \nProtection and security. Portable \nLP-gas containers, tanks, piping, valves and fittings \nthat are located outside and are being used to fuel \nequipment inside a tent or membrane structure shall \nbe adequately protected to prevent tampering, \ndamage by vehicles or other hazards and shall be \nlocated in an approved location. Portable LP-gas \ncontainers shall be secured to prevent unauthorized \nmovement.\n\n❖ LP-gas containers and associated equipment \nmust be protected from impact by vehicles or \nother objects that could cause damage and \nleakage. They must also be protected from \ntampering, vandalism and theft. See Sections \n312 and 6107 for additional guidance on \nprotection and security. \n3107.14 Flammable and combustible liquids. The \nstorage of flammable and combustible liquids and \nthe use of flammable-liquid-fueled equipment shall \nbe in accordance with Sections 3107.14.1 through \n3107.14.3.\n\n❖ Because of the unique nature of the structures \nregulated by this chapter, it is vital that the \nstorage, handling and use of hazardous \nmaterials in or around such structures be \ncarefully regulated. In general, Chapter 57 \nregulates flammable and combustible liquids. \nThis \nsection \nspecifically \nregulates \ntheir \nstorage, handling and use in connection with \nmembrane structures. \n3107.14.1 \nUse. \nFlammable-liquid-fueled \nequipment shall not be used in tents or membrane \nstructures.\n\n❖ Equipment of any kind that uses a flammable \nliquid for fuel must not be used inside a \nmembrane structure because of the possibility \nof fuel leakage as well as the risk of \naccumulation of noxious exhaust fumes. Fuel \nleaks could vaporize and reach a flammable \nconcentration. Exhaust fumes normally contain \ncarbon monoxide and other gases that are \nharmful to occupants. Membrane structures, \nparticularly \nair-supported \nand \nair-inflated \nstructures, are not ventilated to the same \nextent \nthat \nconventional \nstructures \nare. \nHarmful vapors and fumes, therefore, are not \ndiluted or dispersed as quickly or as efficiently \nas they are in those structures. \n3107.14.2 \nFlammable \nand \ncombustible \nliquid storage. Flammable and combustible liquids \nshall be stored outside in an approved manner not \nless than 15 m from tents or membrane structures. \nStorage shall be in accordance with Chapter 57.\n\n❖ This section provides a general separation \nrequirement for containers used to store \nflammable or combustible liquids. The more \ndetailed requirements are contained in Chapter \n57 and depend, for the most part, on whether \nthe liquid is Class I, II or III and the quantity of \nthe liquid being stored. Storage arrangements \nmust comply with Chapter 57 requirements. \nThey should, however, be discussed in \nadvance with the Fire official to make certain all \naffected parties are in agreement. \n3107.14.3 \nRefueling. Refueling shall be \nperformed in an approved location not less than 6 m \nfrom tents or membrane structures.\n\n❖ This section gives only a general guideline for \nlocation of a refueling station and gives the Fire \nofficial the authority to approve the selected \nlocation. When planning a station of this kind, \nthe requirements of Chapter 57 must be \nconsidered. Some of the requirements of \nSections 2304, 2305 and 2306 might also \napply if vehicles are being refueled. \n3107.15 Display of motor vehicles. Liquid- and \ngas-fueled vehicles and equipment used for display \nwithin tents or membrane structures shall be in \naccordance with Sections 3107.15.1 through \n3107.15.5.3.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 136,
      "page_end": 137,
      "token_count": 978,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 6104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec314_1_8bc00c7b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This statement is an introduction to the \nsubsections that follow. It contains only the \nkinds of structures, vehicles and equipment \ncovered by the overall section. The provisions \nof these sections are similar to Section 314 on \nindoor displays. \n3107.15.1 \nBatteries. \nBatteries \nshall \nbe \ndisconnected except where the Fire official requires \nthat the batteries remain connected to maintain \nsafety features.\n\n❖ Requiring that batteries be disconnected \nserves two purposes. First, it prevents \nunauthorized persons from starting and \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1307\n\nrunning engines that exhaust noxious fumes. \nSecond, it removes a potential ignition source \nfrom the site by opening the battery-powered \nelectrical \ncircuit, \nthereby \nremoving \nthe \npossibility that the circuit could give off a stray \nspark. Equipment/vehicle manufacturers will, in \nall likelihood, have a recommended procedure \nin their owner’s manuals for disconnecting \nbatteries safely. The Fire official would also \nwant to make sure the procedures used \npresent no hazards.\n\nThis section allows batteries to remain \nconnected in some situations. For example, \nmany alternative-fuel vehicles have safety \nfeatures built in to the vehicle that monitor \nhazards. When the battery is disconnected, \nthose safety features are lost. This correlates \nwith Section 314.4, Item 1 and provides an \nincreased level of safety for alternative-fuel \nvehicles. \n3107.15.2 \nFuel. Vehicles or equipment shall \nnot be fueled or defueled within the tent or \nmembrane structure.\n\n❖ This section requires that all equipment and \nvehicle fueling must be conducted outdoors to \navoid the accumulation of ignitable vapors \nwithin the membrane structure. \n3107.15.2.1 \nQuantity limit. Fuel in the fuel \ntank shall not exceed one-quarter of the tank \ncapacity or 19 L, whichever is less.\n\n❖ Vehicles and equipment on display are allowed \nonly a limited quantity of fuel in their tanks. Full \nfuel tanks could leak if temperatures reach a \nlevel that would cause the contained fuel to \nexpand beyond the capacity of the tank. This \nkind of liquid spill would evaporate, with the \npotential for enough flammable vapor to \naccumulate to reach a flammable level. Full \ntanks also leave very little room for vapors \ngiven off by the contained fuel. Practically all \nfuel tanks have some kind of pressure-release \nvalve built in to prevent overpressurization of \nthe tank. Leaving three-fourths of the tank \nempty allows space for moderate quantities of \nvapor to accumulate without being released to \nthe building atmosphere. \n3107.15.2.2 \nInspection. Fuel systems shall be \ninspected for leaks.\n\n❖ This \nstatement \nplaces \nan \ninspection \nrequirement on the party displaying the \nvehicles or equipment. The requirement should \nbe looked at as being a routine housekeeping \nchore. The statement also gives the Fire official \nthe authority to inspect the facility to achieve \ncompliance with code requirements. \n3107.15.2.3 \nClosure. Fuel tank openings shall \nbe locked and sealed to prevent the escape of \nvapors.\n\n❖ Locking and sealing fuel tank openings not only \nprevents vapors from escaping from the tanks \nbut will also deter malicious mischief that could \nresult in a fire by denying access to a fuel \nsource. Locking and sealing the fill pipe also \ndeters vandalism to the vehicle that could \noccur by placing foreign objects or substances \ninto the fuel tank. \n3107.15.3 \nLocation. The location of vehicles \nor equipment shall not obstruct means of egress.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 136,
      "page_end": 137,
      "token_count": 805,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 314",
        "Section 314.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec314_2_d10f3282",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ If the structure is occupied, blocking a means \nof \negress \nwould \ninterfere \nwith \norderly \nevacuation of the space. Whether the structure \nis occupied or not, blocking a means of egress \ncould interfere with access for emergency \nresponse personnel. \n3107.15.4 \nPlaces of assembly. When a \ncompressed natural gas (CNG) or liquefied \npetroleum gas (LP-gas) powered vehicle is parked \ninside a place of assembly, all of the following \nconditions shall be met: \n1. The quarter-turn shutoff valve or other \nshutoff valve on the outlet of the CNG or LP-\ngas container shall be closed and the engine \nshall be operated until it stops. Valves shall \nremain closed while the vehicle is indoors. \n2. The hot lead of the battery shall be \ndisconnected. \n3. Dual-fuel vehicles equipped to operate on \ngasoline and CNG or LP-gas shall comply \nwith this section and Sections 3107.15.1 \nthrough 3107.15.3 for gasoline-powered \nvehicles.\n\n❖ The three requirements given in this section \nare applicable to vehicles powered by \ncompressed natural gas (CNG) or LP-gas, but \nthey are consistent with the requirements for \ngasoline-fueled vehicles given elsewhere in the \ncode.\n\nThe first requirement is intended to prevent \nvapor buildup in confined spaces, such as \ninside an engine compartment. Fuel left \nstanding in a warm engine will “cook off” \n(vaporize) after the engine is turned off. \nRequiring the engine to be left running after the \nsupply valve is closed means that all fuel left in \nthe engine will be burned off through internal \ncombustion, leaving the engine relatively free \nof fuel that could vaporize.\n\nThe second requirement is a restatement of \n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec314",
      "section_number": "314",
      "section_title": "on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 136,
      "page_end": 137,
      "token_count": 395,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec6104_0_7060bf3f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1308\n\nSection 3107.15.1 (see the commentary to that \nsection).\n\nThe third requirement states that specialty \nvehicles designed to run on either gasoline or \nCNG/LP-gas must comply with the same \nrequirements as vehicles designed to run on \ngasoline alone. \n3107.15.5 \nCompetitions \nand \ndemonstrations. Liquid- and gas-fueled vehicles \nand \nequipment \nused \nfor \ncompetition \nor \ndemonstration within a tent or membrane structure \nshall comply with Sections 3107.15.5.1 through \n3107.15.5.3.\n\n❖ The provisions of this section introduce \nSections 3107.15.5.1 through 3107.15.5.3, \nwhich contain requirements for controlling the \nhazards associated with the use of liquid-\nfueled vehicles, or the equipment inside of \ntents or other membrane structures. \n3107.15.5.1 \nFuel storage. Fuel for vehicles or \nequipment shall be stored in approved containers in \nan approved location outside of the structure in \naccordance with Section 3107.14.2.\n\n❖ This section gives the Fire official the authority \nto approve both the storage containers used \nand the location of those containers. The site \ndesigner, competition manager or other \nresponsible party must have the Fire official’s \napproval before the storage scheme is put into \nuse. See also Section 6104 for further \ndiscussion of LP-gas storage, and Sections \n2303 and 2306 for additional information on the \nstorage of CNG. \n3107.15.5.2 \nFueling. \nRefueling \nshall \nbe \nperformed outside of the structure in accordance \nwith Section 3107.14.3.\n\n❖ This section refers to Section 3107.14.3, which \nrequires a 6 m separation between the fueling \nstation and the membrane structure. Further \ninformation on fueling with LP-gas is contained \nin Section 6106. Similar information covering \nCNG is contained in Sections 2304, 2307 and \n2308. \n3107.15.5.3 \nSpills. Fuel spills shall be cleaned \nup immediately.\n\n❖ Controlling spills is important to fire safety. \nSection 2305.3 gives requirements for spill \ncontainment. The requirements for immediate \ncleanup are intended to prevent the buildup of \nflammable \nvapors \nto \nhazardous \nlevels. \nProvisions for fuel spill containment and \ncleanup would require approval from the Fire \nofficial. \n3107.16 Separation of generators. Generators and \nother internal combustion power sources shall be \nseparated from tents or membrane structures by not \nless than 6 m and shall be isolated from contact with \nthe public by fencing, enclosure or other approved \nmeans.\n\n❖ This section states two requirements. First, \nconsistent with other separation requirements, \ngenerators and other equipment driven by \ninternal combustion engines must be kept \nseparated from the membrane structure to \nminimize fire hazards if the generator or other \nequipment should fail and catch on fire. \nSecond, the isolation requirement is intended \nto both keep the public from coming into \ncontact with hazardous equipment and protect \nthe equipment from vandalism or accidental \ndamage by the public. \n3107.17 Standby personnel. Where, in the opinion \nof the Fire official, it is essential for public safety in \na tent or membrane structure used as a place of \nassembly or any other use where people congregate, \nbecause of the number of persons, or the nature of \nthe performance, exhibition, display, contest or \nactivity, the owner, agent or lessee shall employ one \nor more qualified persons, as required and \napproved, to remain on duty during the times such \nplaces are open to the public, or when such activity \nis being conducted.\n\n❖ This section authorizes the Fire official, at their \ndiscretion, to require the owner of a tent or \nmembrane structure used for public assembly \npurposes to provide qualified supervisory \npersonnel to enhance the safety profile for the \nduration of the event. \n3107.17.1 \nDuties. Before each performance \nor the start of such activity, standby personnel shall \nkeep diligent watch for fires during the time such \nplace is open to the public or such activity is being \nconducted \nand \ntake \nprompt \nmeasures \nfor \nextinguishment of fires that occur and assist in the \nevacuation of the public from the structure.",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "for further",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 144,
      "token_count": 990,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 6104",
        "SBC 801",
        "Section 3107.15.1",
        "Section 6106",
        "Section 2305.3",
        "Section 3107.14.2",
        "Section 3107.14.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec6104_1_9de08956",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section enumerates the duties and \nresponsibilities of the individuals employed as \nstandby personnel. These duties are that they: \nmaintain a careful fire watch during whatever \nevent is occurring, respond immediately to \ncontrol fires and assist patrons in safely exiting \nthe structure. They also could serve as ushers, \ntour guides or service supervisors for table \nseating or in some other capacity related to \nmaking sure occupants are moved to or from \nassigned places in an orderly manner. \n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1309\n\n3107.17.2 \nCrowd managers. There shall be \ntrained \ncrowd \nmanagers \nor \ntrained \ncrowd \nsupervisors at a ratio of one crowd manager or \nsupervisor for every 250 occupants, as approved.\n\n❖\n\n❖ The key to this section is that the crowd \nmanagers \nmust \nbe \ntrained \nin \ncrowd \nmanagement procedures appropriate to the \nactivity being carried on in the membrane \nstructure and they must be present in the \nrequired numbers. Training of personnel and \nthe duties assigned to them would have to be \napproved by the Fire official. See also the \ncommentary to Section 403.11.3 for further \ninformation on crowd managers. \n3107.18 Combustible vegetation. Combustible \nvegetation that could create a fire hazard shall be \nremoved from the area occupied by a tent or \nmembrane structure, and from areas within 9 m of \nsuch structures.\n\n❖ Because dry grass and weeds both within and \noutside of a membrane structure represent a \nsignificant fuel accumulation and fire hazard, \nthis section requires that all combustible \nvegetation be removed from within the \nmembrane structure and from a 9 m perimeter \noutside of the structure. Where the membrane \nstructure is a tent that relies on ropes and \nstakes for its structural stability, the 9 m \nperimeter is to be measured outward from the \nfarthest reach of the stake line, which is \nconsistent with Section 3103.8.2. This will \nreduce the chances that a grass or brush fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent with potential \ninjury to occupants. See the commentary to \nSection 304.1.2 for further information on \ncombustible vegetation. \n3107.19 Combustible waste material. The floor \nsurface inside tents or membrane structures and the \ngrounds outside and within a 9 m perimeter shall be \nkept free from combustible waste and other \ncombustible materials that could create a fire \nhazard. Such waste shall be stored in approved \ncontainers and removed from the premises not less \nthan once a day during the period the structure is \noccupied by the public.\n\n❖ Accumulated waste, trash or debris and the fire \nload they represent can become a serious fire \nhazard if allowed to remain within a membrane \nstructure or in close proximity outside of the \nstructure. Accordingly, this section requires \nfrequent collection and removal of trash and \nother combustibles from the area inside the \nstructure and within a 9 m perimeter of the \nstructure. Consistent with Section 3103.8.2, \nwhere the membrane structure is a tent that \nrelies on ropes and stakes for its structural \nstability, the 9 m perimeter should be measured \noutward from the farthest reach of the stake \nline to reduce the chances that a trash fire \noriginating outside the tent will damage the \nstructural support system, which could lead to \nfailure and collapse of the tent. Once collected \nand moved outside the structure, the trash and \nother combustible waste materials must be \nkept in an approved container, which should \nalso be located outside of the 9 m perimeter. \nSee Section 304.3 for requirements for \napproved trash containers. See also the \ncommentary to Sections 304.1 and 304.1.1 for \nfurther information on waste accumulation.\n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1310\n\nBIBLIOGRAPHY",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "for further",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 144,
      "token_count": 889,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 3103.8.2",
        "SBC 801",
        "Section 304.1.2",
        "Section 304.3",
        "Section 403.11.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec6104_2_7f3facac",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "The following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Dent, R.N. Principles of Pneumatic Architecture. New York, NY: Halsted Press Division, John Wiley & \nSons, 1971. \n3. Frei, O. Tensile Structures: Design, Structure, and Calculation of Buildings, Cables, Nets and \nMembranes, Vol. 2. Cambridge, MA: MIT Press, 1969. \n4. Herzog, T. Pneumatic Structures: A Handbook of Inflatable Architecture. Oxford, England: Oxford \nUniversity Press, 1976. \n5. Shaefer, R.E. Tensioned Fabric Structures. Reston, VA: American Society of Civil Engineers, 1996.\n\n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1311\n\nTABLES AND FIGURES OF CHAPTER 31\n\nTABLE 3103.12.2 \nMINIMUM NUMBER OF MEANS OF EGRESS AND MEANS OF EGRESS WIDTHS FROM \nTEMPORARY MEMBRANE STRUCTURES AND TENTS \nOCCUPANT \nLOAD \nMINIMUM NUMBER \nOF MEANS \nOF EGRESS \nMINIMUM WIDTH OF EACH \nMEANS OF \nEGRESS (m) \nMINIMUM WIDTH OF \nEACH MEANS OF \nEGRESS (m) \nTent \nMembrane Structure \n10 to 199 \n2 \n1.8 \n0.9 \n200 to 499 \n3 \n1.8 \n1.8 \n500 to 999 \n4 \n2.4 \n1.8 \n1,000 to 1,999 \n5 \n3 \n2.4 \n2,000 to 2,999 \n6 \n3 \n2.4 \nOver 3,000a \n7 \n3 \n2.4 \na. When the occupant load exceeds 3,000, the total width of means of egress shall be not less than the total occupant load \nmultiplied by 5 mm per person.\n\nCommentary FIGURE 3103.9.1(1) \nTWO-STORY MEMBRANE STRUCTURE AT THE AMERICA’S CUP RACE \n(PHOTO COURTESY OF HTS-USA)\n\n-\n\n[Table table_p141_1]\nHeaders: OCCUPANT\nLOAD | MINIMUM NUMBER\nOF MEANS\nOF EGRESS | MINIMUM WIDTH OF EACH\nMEANS OF\nEGRESS (m) | MINIMUM WIDTH OF\nEACH MEANS OF\nEGRESS (m)\nTent | Membrane Structure\n10 to 199 | 2 | 1.8 | 0.9\n200 to 499 | 3 | 1.8 | 1.8\n500 to 999 | 4 | 2.4 | 1.8\n1,000 to 1,999 | 5 | 3 | 2.4\n... and 2 more rows\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1312\n\nCommentary FIGURE 3103.9.1(2) \nINTERIOR OF TWO-STORY MEMBRANE STRUCTURE \n(PHOTO COURTESY OF LOSBERGER-USA)\n\nCommentary FIGURE 3105.1(1) \nTEMPORARY STAGE CANOPY IN AN OUTDOOR SETTING\n\n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1313\n\nCommentary FIGURE 3105.1(2) \nTEMPORARY STAGE CANOPY AFTER STRUCTURAL COLLAPSE AT THE INDIANA \nSTATE FAIR—AUGUST 13, 2011 \n(PHOTO COURTESY OF ANNE VONWELLER)\n\n-\n\nCHAPTER 31—TENTS AND OTHER MEMBRANE STRUCTURES\n\nSBC 801-CC-2024 \n1314\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch31",
      "chapter_number": "31",
      "chapter_title": "TENTS AND OTHER MEMBRANE STRUCTURES",
      "section_id": "sec6104",
      "section_number": "6104",
      "section_title": "for further",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 138,
      "page_end": 144,
      "token_count": 869,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3103.12.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3201_0_259f573d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1315\n\n—HIGH-PILED COMBUSTIBLE STORAGE\n\n❖ General Comments\n\nHigh-piled \ncombustible \nstorage \nfacilities \npresent great challenges in fire incident \nmanagement. The shear mass of commodities \nin concentrated form, along with a different \nconfiguration for access to those commodities, \nhas led to the development of some unique fire \nprotection \nand \nlife \nsafety \nmeasures. \nExperience with automatic sprinkler protection \nhas demonstrated over the years that such \nsystems \nare \nreliable \nand \neffective \nin \nsuppressing fires and in supplementing manual \nfire suppression and extinguishing operations. \nHowever, the design and maintenance of any \nsystem or measure is essential to ensuring \nthat, when needed, it will serve its function until \nsuch time as the fire service arrives to take \ncommand of the incident.\n\nChapter 32 presents fundamental concepts of \nfire and life safety protection within high-piled \ncombustible storage areas and buildings. Fire \ntests and past fire experience have shown that \nthe class and quantity of commodities, their \nrelationship \nto \none \nanother \nand \nthe \nmaintenance and inspection of the systems and \nbuilding are essential in preventing fires or \nlimiting the spread of fire. This chapter has \nprovisions aimed at verifying the proper design \nand installation of given fire and life safety \nprotection systems. In some cases, the \nreferenced standards will contain more specific \ndesign and installation criteria than are found in \nthis chapter.\n\nOther chapters of the code that contain \nprovisions related to CHAPTER 32 are \nChapters 3, 4, 5, 7, 9 and 10. SBC 201 is \nmentioned within this chapter, which addresses \nconstruction classification, occupancy, fire \nprotection features, means of egress and \nstructural requirements.\n\nThis chapter does not specifically cover \nmiscellaneous combustible materials storage \n(see Section 315) or storage facilities of \nunusual design. Under those circumstances, \nthe provisions of Chapter 1, specifically \nSection 102.7, would apply. Unusual storage \nfacilities may include, but are not limited to, \nstorage warehouses located on piers, storage \nof vehicles, refrigerated storage, underground \nstorage facilities and air-supported storage \nstructures. Each type of specialty storage \noffers a challenge to the fire department  that \nwill \nrequire \nunconventional \nfire \nincident \nmanagement planning and unusual fire-fighting \ntechniques. Access by fire-fighting vehicles \nand personnel is the greatest of those \nchallenges. As a result, preplanning of the \ndesign of the storage facility may require \ncoordination with the Fire official and fire \nservice to determine the means and methods \nof the fire service to handle an approach by \nwater, addressing floating burning debris from \na fire, hazards of other neighboring piers and \nvessels, and so on.\n\n❖ Purpose\n\nChapter 32 provides the requirements for \nreasonable protection of life from hazards \nassociated \nwith \nhigh-piled \ncombustible \nstorage. It contains descriptions and examples \nfor identifying various classes of commodities; \ngeneral fire and life protection safety features; \nand \nhousekeeping \nand \nmaintenance \nrequirements. This chapter attempts to define \npotential fire severity and determine fire and life \nsafety protection measures needed to control \nor \nsuppress \na \npotential \nfire. \nDesign \nconsiderations for the construction, occupancy \nand fire protection features of the building or \nstructure \naccommodating \nthe \nhigh-piled \ncombustible storage is the responsibility of the \ndesign professional and the building owner. \nHousekeeping, building maintenance and \ndevelopment and upkeep of an evacuation \nplan are the responsibility of the building \nowner, tenant or lessee. \nSECTION 3201 GENERAL \n3201.1 Scope. High-piled combustible storage \nshall be in accordance with this chapter. In addition \nto the requirements of this chapter, the following \nmaterial-specific requirements shall apply: \n1. Aerosols shall be in accordance with Chapter \n51. \n2. Flammable and combustible liquids shall be \nin accordance with Chapter 57. \n3. Hazardous materials shall be in accordance \nwith Chapter 50. \n4. Storage of combustible paper records shall be \nin accordance with NFPA 13. \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1316\n\n5. Storage of combustible fibers shall be in \naccordance with Chapter 37. \n6. General storage of combustible material shall \nbe in accordance with Chapter 3.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3201",
      "section_number": "3201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 146,
      "token_count": 984,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 102.7",
        "SBC 801",
        "Section 315",
        "SBC 201",
        "Section 3201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3201_1_df6a54c8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section is intended as an introduction and \nreferences those other chapters within the \ncode that are to be used in conjunction with \nChapter 32, where applicable. In many cases, \nthe referenced chapter contains more stringent \nprovisions regarding fire protection and life \nsafety measures and may also cite other \nreferenced standards. For example, Chapter \n50 \nreferences \nNFPA \n704, \nChapter \n51 \nreferences NFPA 30B and Chapter 57 \nreferences NFPA 30. \n3201.2 Permits. A permit shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants are required to demonstrate that \ntheir operations comply with the intent of the \ncode before the permit is issued.\n\nSee the commentary to Section 105.5 for a \ngeneral discussion of operations requiring an \noperational permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property.\n\nSection 105.5.24 requires an operational \npermit to use a building or portion thereof with \nmore than 46 m2), including aisles, of high-piled \nstorage.\n\nSection 105.6.13 requires a construction \npermit for the installation of or modification to a \nstructure exceeding 46 m2, including aisles, for \nhigh-piled combustible storage. Maintenance \nperformed in accordance with this code is not \nconsidered to be a modification and does not \nrequire a construction permit. \n3201.3 Construction documents. At the time of \nbuilding permit application for new structures \ndesigned to accommodate high-piled storage or for \nrequesting a change of occupancy/use, and at the \ntime of application for a storage permit, plans and \nspecifications shall be submitted for review and \napproval. In addition to the information required by \nSBC 201, the storage permit submittal shall include \nthe information specified in this section. The \nconstruction documents shall include all of the \nfollowing: \n1. Floor plan of the building showing locations \nand dimensions of high-piled storage areas. \n2. Usable storage height for each storage area. \n3. Number of tiers within each rack, if \napplicable. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage array. \n6. Maximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of commodities that are banded or \nencapsulated. \n9. Location of required fire department  access \ndoors. \n10. Type of fire protection systems. \n11. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers. \n12. Type, location and specifications of smoke \nremoval and curtain board systems. \n13. Dimension and location of transverse and \nlongitudinal flue spaces. \n14. Additional information regarding required \ndesign \nfeatures, \ncommodities, \nstorage \narrangement and fire protection features \nwithin the high-piled storage area shall be \nprovided at the time of permit, where \nrequired by the Fire official.\n\n❖ This section contains provisions that are \nunique to the needs of the fire department . \nThese construction document requirements \nare in addition to those encountered in SBC \n201 \nand \nspecifically \nrequire \ndetailed \ninformation that is essential for the permit \nreview process and for future use when \nconducting fire inspections, in the development \nof the fire department ’s prefire emergency \nplans and when conducting fire incident \nmanagement during an emergency.\n\nItems 1, 2, 3 and 5 are general requirements \nthat address the general description of work for \nwhich the application must be submitted. Item \n4 is significant because the height of any \nstorage in relation to the sprinklers will \ndetermine \nsuch \nsprinklers’ \neffectiveness. \nSprinklers \nshould \nbe \ndesigned \nfor \nthe \nmaximum allowable heights of the stored \ncommodities and the minimum amount of \nunobstructed space below the sprinkler heads. \nItems 6, 7 and 8 recognize that a storage \nbuilding can contain multiple classes and \ngroups of commodities. As a result, this section \nrequires that the construction documents \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3201",
      "section_number": "3201",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 146,
      "token_count": 946,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6.13",
        "Section 105.5",
        "Section 3203",
        "SBC 201",
        "Section 105.5.24"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3202_0_1110244c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE \n \n  \nSBC 801-CC-2024 \n1317 \n \nillustrate the location, size and classification of \nthe various types of commodities. Items 9, 10, \n11 and 12 are important for the development of \na prefire emergency plan. Such a plan can be \nestablished by the building owner or the tenant \nin cooperation with the fire department  that will \nbe called to the building during an emergency. \nDeveloping \nand \nmaintaining \na \nprefire \nemergency plan can help during the incipient \nstages of a fire by reducing the amount of \ndamage from the fire and containing the fire \nwithin a short time. Item 13 requires a detailed \ndescription of the locations of transverse and \nlongitudinal flue spaces. The provisions for \nminimum flue space dimensions are contained \nin Section 3208.3. Item 14 allows the Fire \nofficial to use the enforcement powers of that \noffice to collect more detailed information to \nmake a more educated decision. These \nprovisions \nrecognize \nthat \ntechnology \nis \nevolving. As a result, the situation presented to \nthe Fire official can require that additional fire \nprotection and life safety measures be applied \nto address those new designs for storage of a \nnew class of commodity. \n3201.3.1 \nApproved \nconstruction \ndocuments. \nFollowing approval of the construction documents, \na copy of the approved plans shall be maintained on \nthe premises in an approved location.\n\n❖ The approved plan is to be accessible at the \nsite in an approved location and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \n3201.3.2 \nApproved storage layout. A floor \nplan, of legible size, shall be provided, mounted on \na wall and protected from damage. The floor plan \nshall be mounted in an approved location and show \nthe following: \n1. Locations, dimensions and rack layout of \nhigh-piled storage areas. \n2. Design storage height for each storage area. \n3. Types of commodities. \n4. Commodity clearance between top of storage \nand the sprinkler deflector for each storage \narrangement. \n5. Aisle dimensions between each storage \narray. \n6. For palletized and solid-piled storage, the \nmaximum pile volume for each storage array. \n7. Location and classification of commodities \nin accordance with Section 3203. \n8. Location of required fire department  access \ndoors. \n9. Location of valves controlling the water \nsupply of ceiling and in-rack sprinklers.\n\n❖ This section contains a list of items that are \nrequired to be shown on the approved storage \nlayout. It is intended to provide specific, readily \naccessible information about the facility by \nshowing the location details of the approved \nstorage configuration and the required building \nfeatures listed. This layout serves both the \noccupants of the building or structure and the \nfire department  by providing a constant \nreference of the exact layout arrangement that \nhas been approved. The layout is to be \nmounted in the building at an approved location \nfor use by the Fire official or fire department  \nduring inspections. Maintenance of the layout \nis the responsibility of the building owner, \ntenant or lessee. \n3201.4 Fire safety and evacuation plan. Where \nrequired by the Section 403, a fire safety and \nevacuation plan shall be submitted at the time of \npermit application for review and approval. A copy \nof the approved fire safety and evacuation plan shall \nbe maintained on the premises in an approved \nlocation.\n\n❖ This section provides a reference to Section \n403.10.5 in order to determine if a fire safety \nand evacuation plan is required to be submitted \nwith the permit application. The approved plan \nis to be accessible at the site and be available \nfor use by the Fire official or fire department  \nduring inspections of the building or structure. \nMaintenance of the plan is the responsibility of \nthe building owner, tenant or lessee. \nSECTION 3202 DEFINITIONS \n3202.1 Definitions. The following terms are \ndefined in Chapter 2: \n• ARRAY. \n• ARRAY, CLOSED. \n• AUTOMATED RACK STORAGE. \n• BIN BOX. \n• COMMODITY. \n• EARLY SUPPRESSION FAST-RESPONSE \n(ESFR) SPRINKLER. \n• EXPANDED PLASTIC. \n• EXTRA-HIGH-RACK \nCOMBUSTIBLE \nSTORAGE. \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3202",
      "section_number": "3202",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 147,
      "page_end": 147,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3208.3",
        "Section 3202",
        "SBC 801",
        "Section 403",
        "Section 3203",
        "Section 403.10.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3203_0_a4854f92",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1318\n\n• HIGH-PILED COMBUSTIBLE STORAGE. \n• HIGH-PILED STORAGE AREA. \n• LONGITUDINAL FLUE SPACE. \n• MANUAL STOCKING METHODS. \n• MECHANICAL STOCKING METHODS. \n• SHELF STORAGE. \n• SOLID SHELVING. \n• TRANSVERSE FLUE SPACE.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \n201 as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3203 COMMODITY \nCLASSIFICATION \n3203.1 Classification \nof \ncommodities. \nCommodities shall be classified as Class I, II, III, \nIV or high hazard in accordance with Sections \n3203.2 through 3203.10.3. Materials listed within \neach commodity classification are assumed to be \nunmodified \nfor \nimproved \ncombustibility \ncharacteristics. Use of flame-retarding modifiers or \nthe physical form of the material could change the \nclassification.\n\n❖ The classification of commodities contains \ninformation addressing the materials that make \nup the commodity and its packaging (see \nCommentary Figure 3203.1). As an example, \nnail polish cartoned in up to 2-ounce glass \nbottles or jars is designated as Class IV, \nwhereas nail polish cartoned in up to 2-ounce \nplastic bottles or jars is designated as high-\nhazard (Group A unexpanded). Although this \nsection addresses only the classification, such \nfactors as the location of the commodity, \nlocation relative to other commodities of \ndiffering classes, flue spaces, fire protection, \nventilation, access and egress will affect the \nstorage layout. Among the most important \nconsiderations are the packaging of the \ncommodity and the type of support the \ncommodity is resting on (e.g., pallets). For rack \nstorage, the distinction between the classes is \nmade with respect to the arrangement of the \nproducts; for example, products encapsulated \nwith plastic wrap and those products not \nencapsulated. The plastic wrap acts effectively \nas a container for the entire arrangement of \nproducts. Because such wrap encapsulates \nfive of the six sides of the arrangement, it can \nprevent sprinklers from having an effect on the \nproducts if they do ignite and makes it difficult \nfor prewetting surrounding commodities. The \nencapsulated category can be considered \nnonencapsulated by removing, at a minimum, \nthe plastic wrap from the top of the arranged \nproducts, thus allowing some penetration for \nthe sprinklers. \n3203.2 Class I commodities. Class I commodities \nare noncombustible products in ordinary corrugated \ncartons with or without single-thickness dividers, or \nin ordinary paper wrappings with or without wood \npallets. The amount of Group A plastics shall be \nlimited in accordance with Section 3203.9.\n\n❖ Class \nI \ncommodities \nare \nbasically \nnoncombustible \nproducts \npackaged \nin \ncorrugated cardboard cartons. The products \nmay be arranged on combustible pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.3 Class \nII \ncommodities. \nClass \nII \ncommodities are Class I products in slatted wooden \ncrates, solid wooden boxes, multiple-thickness \npaperboard cartons or equivalent combustible \npackaging material with or without wood pallets. \nThe amount of Group A plastics shall be limited in \naccordance with Section 3203.9.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "COMMODITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 148,
      "page_end": 151,
      "token_count": 863,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 3203.8",
        "Section 201.3",
        "Section 3203.9",
        "Section 3203",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3203_1_5e0b721d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Class \nII \ncommodities \nconsist \nof \nnoncombustible products packaged in slatted \nwooden crates, solid wooden boxes, multiple-\nthickness paperboard cartons or equivalent \ncombustible packaging materials that may or \nmay not be arranged on pallets. If the \ncommodity is stored on a rack storage system, \nit will generally be placed on wooden pallets. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.4 Class \nIII \ncommodities. \nClass \nIII \ncommodities are products of wood, paper, natural \nfiber cloth, or Group C plastics or products thereof, \nwith or without wood pallets. The amount of Group \nA plastics shall be limited in accordance with \nSection 3203.9.\n\n❖ Class III commodities are products of wood, \npaper, natural fiber or Group C plastics that \nmay be arranged with or without pallets. The \nlimitations concerning Group A plastics are \ndetermined by Section 3203.9 and associated \nFigures 3203.9(1) and 3203.9(2). Limited \nGroup B plastics are allowed. Examples of \nproducts that create this hazard are listed in \nTable 3203.8 by category. \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1319\n\n3203.5 Class \nIV \ncommodities. \nClass \nIV \ncommodities are Class I, II or III products \ncontaining Group A plastics in ordinary corrugated \ncartons; Class I, II and III products with Group A \nplastic packaging; Group B plastics; and free-\nflowing Group A plastics with or without wood \npallets. The total amount of nonfree-flowing Group \nA plastics shall be limited in accordance with \nSection 3203.9.\n\n❖ Class IV commodities represent Class I, II or III \nproducts containing an appreciable amount of \nGroup A plastics. These plastics can be a part \nof the actual product or may be part of the \npackaging. Packing is in ordinary corrugated \ncardboard cartons, and arrangement may or \nmay not be on pallets. This class also allows \nunlimited Group B plastics and free-flowing \nGroup A plastics. Examples of products that \ncreate this hazard are listed in Table 3203.8 by \ncategory. \n3203.6 High-hazard commodities. High-hazard \ncommodities are products presenting special fire \nhazards beyond those of Class I, II, III or IV. Group \nA plastics not otherwise classified are included in \nthis class.\n\n❖ High-hazard commodities present a hazard \ninasmuch as they contain materials that readily \nsupport combustion or materials that can \nsupport a physical or health hazard. Products \nthat represent a physical hazard are those \npresenting a detonation hazard, deflagration \nhazard or that readily support combustion. \nProducts representing a health hazard are \nthose that present a risk to people from \nhandling or exposure to the product. Examples \nof products that create this kind of hazard are \nlisted in this section.\n\nHigh-hazard commodities are not to be \nconfused with high-hazard occupancy Group \nH. The term “high-hazard,” in the context of this \nchapter, describes storage commodities that \ncan present high-challenge fires. While some \nof the commodities listed may result in a Group \nH occupancy classification, others will not. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7 Classification of plastics. Plastics shall be \ndesignated as Group A, B or C in accordance with \nSections 3203.7.1 through 3203.7.3.\n\n❖ The classification of plastics is contained in \nSections 3203.7.1 through 3203.7.3. This \nsection recognizes that plastics tend to have \nhigh heat content and burning rates (heat \nrelease rates). For example, a Class IV \ncommodity could be evaluated as a high-\nhazard commodity because of the quantity of \nGroup A plastic cushioning within the container \nused to sustain or hold the product. \n3203.7.1 \nGroup A plastics. Group A \nplastics are plastic materials having a heat of \ncombustion that is much higher than that of \nordinary combustibles, and a burning rate higher \nthan that of Group B plastics.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "COMMODITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 148,
      "page_end": 151,
      "token_count": 950,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 3203.8",
        "Section 3203.9"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3203_2_9f50c212",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Group A plastics are generally considered a \nhigh-hazard commodity because they have the \nhighest burning rate (heat release rates) of the \nmaterials in the classes and groups. Examples \nof products that create this hazard are listed in \nTable 3203.8 by category. \n3203.7.2 \nGroup B plastics. Group B \nplastics are plastic materials having a heat of \ncombustion and a burning rate higher than that of \nordinary combustibles, but not as high as those of \nGroup A plastics.\n\n❖ Group B plastics represent the next level of \nplastics that have a heat of combustion and \nburning rate higher than that of ordinary \ncombustibles, but less than Group A plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.7.3 \nGroup C plastics. Group C \nplastics are plastic materials having a heat of \ncombustion and a burning rate similar to those of \nordinary combustibles.\n\n❖ Group C plastics are those products that can \nbe similar to ordinary combustibles because of \ntheir heat of combustion and burning rates, \nwhich will be less than Group A and B plastics. \nExamples of products that create this hazard \nare listed in Table 3203.8 by category. \n3203.8 Examples of commodity classification. \nTable 3203.8 shall be used to determine the \ncommodity classification for various products and \nmaterials. Products not found in the list shall be \nclassified based on the classification descriptions in \nSections 3203.2 through 3203.6 and the products \nthey most nearly represent in Table 3203.8. Table \n3203.8 considers the product and the packaging if \nlisted with the item. Products with additional \npackaging consisting of Group A plastics shall be \nclassified in accordance with Section 3203.9. \nThe commodity classifications are based on \nproducts with, or without, wood pallets. Where \nplastic \npallets \nare \nused, \nthe \ncommodity \nclassification shall be modified in accordance with \nSection 3203.10.\n\n❖ This section provides the direct reference to \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1320\n\nTable 3203.8. This table is a list of many \nspecific examples of products and the \ncommodity classification for each type by \ncategory. As stated, products that are not \nspecifically listed in the table are to be \nclassified based on the descriptions in Sections \n3203.2 through 3203.6. See the commentary to \nTable 3203.8 for further information.\n\nThis table provides an extensive list of specific \nproduct categories listed alphabetically in the \nleft column followed with individual examples in \nthe middle column and the prescribed \ncommodity classifications to be assigned to \nthem in the right column. All of the commodity \nclassification examples that are used in SBC \n801 are intended to be contained in this list. \nThe commodity classifications found in this \ntable can be utilized for the application of other \nrequirements in the code. For example, items \nsuch as smoke and heat removal, fire \ndepartment  access doors and fire detection \nsystems \nare \nbased \nall \non \ncommodity \nclassifications. The individual lists for Class I \nthrough \nIV, \nhigh-hazard \nand \nplastic \ncommodities, that were formerly in the \nindividual classification sections as examples \nhave been relocated to and expanded in this \ntable. This list is intended to be consistent with \nthe referenced edition of NFPA 13. However, \nsince NFPA 13 does not use the term “high-\nhazard” commodity, the items that have been \ndetermined in SBC 801 to be high-hazard \ncommodities are unique to this list. \n3203.9 Limited quantities of Group A plastics in \nmixed commodities. Figures 3203.9(1) and \n3203.9(2) shall be used to determine the \ncommodity classification based on the quantity of \nGroup A plastics in the following situations: \n1. The product is not listed in Table 3203.8 \nand contains Group A plastics. \n2. The commodity contains Group A plastics \nand is not classified as high hazard in \nTable 3203.8. \n3. \nThe product listing in Table 3203.8 does \nnot specifically include packaging, and the \npackaging material includes Group A \nplastics.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "COMMODITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 148,
      "page_end": 151,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 3203.8",
        "Section 3203.9",
        "Section 3203.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3203_3_cc08f8b7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Limited quantities of Group A plastics can be \nallowed within other classes of commodities. \nFigures 3203.9(1) and 3203.9(2) show the \npertinent \nrequirements, \nor \nlimits, \nfor \ndetermining to which class the limited amount \nof Group A plastic is assigned.\n\nSee FIGURES 3203.9(1) and 3203.9(2).\n\nThese figures represent an empirical judgment \n(as a result of fire-testing experience) of the \nrisks associated with assigning a limited \namount of Group A plastics to another \ncommodity class. They are intended to help \ndetermine the commodity classification of a \nmixed commodity where plastics are present in \na package, carton or crate or where products \nare exposed (no packaging). Plastics can be \ninvolved \n(mixed) \nwith \nproducts \nthrough \npackaging or can be contained in or integrated \ninto the actual product. The upper boundary of \nClass IV cartoned commodities in Figure \n3203.9(1) is a straight line from 15 percent to \n25 percent, which is consistent with NFPA 13 \n(2019 edition) Figure 20.4.3.3(a). Note b \nprovides an example of how to apply the figure. \nNote that only Equations 32-1 and 32- 2 from \nSection 3203.9.2 are used for these figures \nand as a result of code change F252-18, only \none of the figures will apply, depending on if the \nproduct is enclosed or exposed. If the products \nare cartoned (enclosed) commodities, then \nonly Figure 3203.9(1) is to be used. If the \nproducts are exposed commodities, then only \nFigure 3203.9(2) is to be used. It is important \nto note that the code allows a small amount of \nplastic in Class I and II commodities whereas \nin NFPA 13 (2019 edition) Figures 20.4.3.3(a) \nand 20.4.3.3(b), any commodity with plastic is \na minimum Class III commodity. \n3203.9.1 \nClassifying mixed commodities \nwith limited Group A plastics. The percentage of \nGroup A plastics determined in accordance with \nSection 3203.9.2 shall be used in Figures 3203.9(1) \nand 3203.9(2). Results from Figure 3203.9(1) must \nbe compared to results from Figure 3203.9(2) and \nthe commodity will be classified with the highest \ncommodity classification. \nFigures 3203.9(1) and 3203.9(2) shall not be used \nto reduce the commodity classification shown in \nTable 3203.8.\n\n❖ This \nsection \nreferences \nusing \nFigures \n3203.9(1) and 3203.9(2) to classify mixed \ncommodities with limited Group A plastics. \nNote that as a result of code change F252-18, \nonly one of the figures will apply, depending on \nif the products are cartoned (enclosed) \ncommodities [Figure 3203.9(1)] or if the \nproducts are exposed commodities [Figure \n3203.9(2)]. Furthermore, it is specifically stated \nthat these figures cannot be used to reduce the \ncommodity classifications listed in Table \n3203.8. \n3203.9.2 \nPercentage of Group A plastics. \nThe pallet, if any, shall not be included when \nmeasuring the weight of the commodity (WPU or \nWPE) or the volume of the commodity (VPE). The \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1321\n\npallet, if any, shall be included when measuring the \nweight of the entire load (WL) or the volume of the \nentire load (VL). \nException: Where noncombustible pallets are \nused, the pallets shall not be included in the volume \nand weight calculations. \nThe percentage by weight of Group A unexpanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-1. \nThe percentage by volume of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-2. \nThe percentage by weight of Group A expanded \nplastics in the load shall be calculated in accordance \nwith Equation 32-3. \nGOP = FQP F$\nR",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "COMMODITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 148,
      "page_end": 151,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 3203.8",
        "Section 3203.9.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3203_4_b7a9b1c4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "(Equation 32-1) \nwhere: \nGOP = Percentage by weight of Group A \nunexpanded plastic. \nFQP = Weight of Group A unexpanded plastic in \nthe commodity, not including the weight of the \npallet, if any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any. \nGST = UQT U$\nR\n\n(Equation 32-2) \nwhere: \nGST = Percentage by volume of Group A expanded \nplastic. \nUQT = Volume of Group A expanded plastic in the \ncommodity, not including the volume of the pallet, \nif any. \nU$ = Volume of the entire load, including the \nvolume of the pallet, if any. \nGOT = FQT F$\nR\n\n(Equation 32-3) \nwhere: \nGOT = Percentage by weight of Group A expanded \nplastic. \nFQT = Weight of Group A expanded plastic in the \ncommodity, not including the weight of the pallet, \nif any. \nF$ = Weight of the entire load, including the weight \nof the pallet, if any.\n\n❖ This section provides clarification of the \ncalculation method to be used to determine the \npercentages of unexpanded and expanded \nGroup A plastics. The resulting solutions are \nthen plugged into the appropriate locations on \nthe two figures. This section is intended to \nprevent confusion as to whether to include the \npallet in the formulae. It is specified that the \npallet, if one is used in the storage, is included \nwhen calculating the total weight or volume of \na pallet load without regard to whether the \npallet is wood or plastic. This is also consistent \nwith NFPA 13 since it contains specific criteria \nto address the pallet when it is plastic based on \nthe level of combustibility of the pallet.\n\nNote that only Equations 32-1 and 32-2 are \nused for Figures 3203.9(1) and 3203.9(2) and \nas a result of code change F252-18, only one \nof the figures will apply, depending on if the \nproduct is enclosed [Figure 3203.9(1)] or \nexposed [Figure 3203.9(2)]. \n3203.10 Plastic \npallets. \nThe \ncommodity \nclassification determined in Section 3203.8 or \n3203.9 shall be modified in accordance with \nSections 3203.10.1 through 3203.10.3 where plastic \npallets are used. \nException: The commodity classification is not \nmodified where any of the following conditions \noccur: \n1. Group A plastic commodities are stored on \nplastic pallets. \n2. Sprinkler protection consists of sprinklers at \nthe ceiling only, using sprinklers with a \nminimum K-factor of K-16.8 (240). \n3. The plastic pallets are listed and labeled in \naccordance with Section 3206.4.1.1.\n\n❖ This section addresses the issue of the \nadditional fuel load created by certain plastic \npallets. NFPA 13 requires that the commodity \nclassification be modified in certain situations \nwhere \nplastic \npallets \nare \nutilized. \nThe \nprovisions in these sections mirror the NFPA \n13 requirements and will ensure that the \nappropriate commodity classification is applied \nwhen using Table 3206.2 to determine the fire \nprotection features for the high-piled storage \narea. \n3203.10.1 \nUnreinforced plastic pallets. For \nClass \nI \nthrough \nIV \ncommodities, \nwhere \nunreinforced polypropylene or unreinforced high-\ndensity polyethylene plastic pallets are used, the \ncommodity classification shall be increased one \nclass. To be considered unreinforced plastic pallets, \nthe pallets shall be marked with a permanent \nsymbol indicating the pallet is unreinforced. \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "COMMODITY",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 148,
      "page_end": 151,
      "token_count": 848,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3206.4.1.1",
        "Section 3203.8",
        "Table 3206.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3204_0_bef8ffd0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1322\n\n❖ This section requires that if unreinforced plastic \npallets are used with Class I through IV \ncommodities, the commodity classification is to \nbe raised one class due to the increased \nhazard level of this type of pallet. It further \nclarifies that unreinforced plastic pallets are to \nbe identified as such with a permanent symbol. \nWithout this identifying symbol on the pallet, \nthe requirements of Sections 3203.10.2 and \n3203.10.3 would apply. \n3203.10.2 \nReinforced plastic pallets. For \nClass I through IV commodities, where reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene \nplastic \npallets \nare \nused, \nthe \ncommodity classification shall be increased two \nclasses except for Class IV commodities, which \nshall be increased to a high-hazard (Group A \nplastic, cartoned, unexpanded) commodity.\n\n❖ This section requires that if reinforced \npolypropylene \nor \nreinforced \nhigh-density \npolyethylene plastic pallets are used with Class \nI through IV commodities, the commodity \nclassification is to be raised two levels due to \nthe greatly increased hazard level of this type \nof pallet. In the specific case of a Class IV \ncommodity on a reinforced polypropylene or \nreinforced high-density polyethylene plastic \npallet, the commodity classification is to be \nincreased to a high-hazard commodity. \n3203.10.3 \nOther pallets. For Class I through \nIV commodities stored on plastic pallets other than \npolypropylene or high-density polyethylene plastic \npallets, the commodity classification shall be \nincreased two classes unless specific testing is \nconducted by a testing laboratory.\n\n❖ Similar to Section 3203.10.2, this section \nrequires that if plastic pallets other than \nreinforced polypropylene or reinforced high-\ndensity polyethylene are used with Class I \nthrough IV commodities, the commodity \nclassification is to be also raised two levels due \nto the greatly increased hazard level of this \ntype of pallet. However, this requirement would \nnot apply in the specific use of a pallet type that \nhas been tested by a laboratory and has been \nfound to not increase the fire hazard. \nSECTION 3204 DESIGNATION OF \nHIGH-PILED STORAGE AREAS \n3204.1 General. High-piled storage areas, and \nportions of high-piled storage areas intended for \nstorage of a different commodity class than adjacent \nareas, shall be designed and specifically designated \nto contain Class I, Class II, Class III, Class IV or \nhigh-hazard commodities. The designation of a \nhigh-piled combustible storage area, or portion \nthereof intended for storage of a different \ncommodity class, shall be based on the highest \nhazard commodity class stored except as provided \nin Section 3204.2.\n\n❖ This \nsection \nestablishes \ndesignation \nrequirements for different commodity classes, \nand designates areas within buildings for use \nin determining general fire protection and life \nsafety features.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3204",
      "section_number": "3204",
      "section_title": "DESIGNATION OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 152,
      "page_end": 152,
      "token_count": 682,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3204.2",
        "Section 3203.10.2",
        "SBC 801",
        "Section 3204"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3204_1_94c2bf09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "The highest hazard commodity will drive the \nclassification of the storage area. Section \n3204.2 offers an exception to this by taking \nadvantage of the hydraulic design of sprinkler \nsystems. \nAdditionally, \nlower-hazard \ncommodities can be separated from higher-\nhazard commodities in accordance with \nSections 3206.3.2 and 3206.3.2.1. \n3204.2 Designation \nbased \non \nengineering \nanalysis. \nThe \ndesignation \nof \na \nhigh-piled \ncombustible storage area, or portion thereof, is \nallowed to be based on a lower hazard class than \nthat of the highest class of commodity stored when \na limited quantity of the higher hazard commodity \nhas been demonstrated by engineering analysis to \nbe adequately protected by the automatic sprinkler \nsystem provided. The engineering analysis shall \nconsider the ability of the sprinkler system to \ndeliver the higher density required by the higher \nhazard commodity. The higher density shall be \nbased on the actual storage height of the pile or rack \nand the minimum allowable design area for \nsprinkler operation as set forth in the density/area \nfigures provided in NFPA 13. The contiguous area \noccupied by the higher hazard commodity shall not \nexceed 11 m2 and additional areas of higher hazard \ncommodity shall be separated from other such areas \nby 7.5 m or more. The sprinkler system shall be \ncapable of delivering the higher density over a \nminimum area of 81 m2 for wet pipe systems and \n111 m2 for dry pipe systems. The shape of the \ndesign area shall be in accordance with Section 903.\n\n❖ This section allows the designer to make use \nof the benefits of hydraulic design. In other \nwords, in an area rated for a low-hazard \ncommodity it is likely that in some portions of \nthat space the available water and pressure will \nbe sufficient for a higher-hazard commodity. \nThis is true since sprinklers are designed for \nthe most hydraulically remote areas; therefore, \nareas closer to the riser will receive more water \nand higher pressure. There are certain criteria \naccompanying this allowance that limit the size \nof the higher-hazard storage areas to 11 m2 \neach and require that they be separated from \nother similar areas by 7.5 m (see Commentary \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3204",
      "section_number": "3204",
      "section_title": "DESIGNATION OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 152,
      "page_end": 152,
      "token_count": 498,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3204.2",
        "Section 903"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3205_0_8cd20898",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1323\n\nFigure 3204.2). It also provides minimum areas \nin which this increased water supply needs to \nbe available. It should be noted that there are \nsome potential maintenance limitations. It may \nbe difficult to keep track of these particular \ndesignated areas and the separation between \nthe areas; therefore, it is suggested that the \nareas be delineated on the floor using durable \ntraffictype paint or tape. Recording the areas \non the scaled floor plan required by Section \n3201.3 for inspectors could also be useful.\n\nNFPA 13 also offers another alternative that \nallows higher-hazard commodities to be \ndispersed \nthroughout \na \nlower-hazard \ncommodity storage area. There are limitations \non how many commodities can be in each \nmixed commodity area. The commodities must \nbe randomly dispersed (see NFPA 13). \nSECTION 3205 HOUSEKEEPING AND \nMAINTENANCE \n3205.1 Rack structures. The approved storage \nlayout shall be verified and evaluated annually in \naccordance with Section 3201.3.2. Modifications or \nchanges to the provisions of the approved storage \nlayout shall not be made without the prior approval \nof the Fire official.\n\n❖ The storage layout floor plan in Section \n3201.3.2 includes the following: (1) location \nand dimension of racks, (2) design storage \nheight, \n(3) \ntypes \nof \ncommodities, \n(4) \ncommodity clearances, (5) aisle dimensions, \n(6) pile volume, (7) location and classification \nof commodities, (8) location of fire department  \naccess doors and (9) location of water supply \nvalves. While these items are on a floor plan for \nnew projects, there is essentially no follow-up \nto verify that the floor plan remains or that the \nitems contained within are maintained or \nfollowed.\n\nThis section takes the requirements in Section \n3205 further by requiring an annual inspection \nto verify the floor plan placard still exists and to \nevaluate the floor plan contents to the actual \nstorage conditions. An annual inspection could \ncorrelate with an operational permit or other \nannual inspections that exist per the fire code. \nThis section requires checking with the Fire \nofficial prior to any modifications to the floor \nplan. This is similar to other plans, such as \nlease plans and door removals, that add an \nadditional level of communication between the \nstorage management and the Fire official. \n3205.2 Rack structures. The structural integrity \nof racks shall be maintained.\n\n❖ This section’s emphasis on structural integrity \nhas its roots in SBC 201, specifically Chapters \n16 and 22, which govern the structural design \nof rack storage installations. The integrity of \nrack storage includes such items as the \nprimary \nstructural \ncomponents, \nthe \nconnections, \nbracing \nmembers \nand \nrelationship with the superstructure of the \nbuilding. Racks can be a very significant part of \nthe structure and pose structural failure \nconcerns, especially for the fire suppression \nforces that may be operating in close proximity \nto the racks. \n3205.3 Ignition sources. Clearance from ignition \nsources shall be provided in accordance with \nSection 305.\n\n❖ Section 3205.3directs the reader to Section \n305, \nwhich \naddresses \nhousekeeping \nprovisions for such things as open flames, \nheaters, flame-producing devices, light fixtures \nand \nmaterials \nsubject \nto \nspontaneous \ncombustion. The responsibility for the care and \nmaintenance of the building rests with the \nbuilding owner or the tenant. \n3205.4 Smoking. Smoking shall be prohibited. \nApproved \n“No \nSmoking” \nsigns \nshall \nbe \nconspicuously posted in accordance with Section \n310.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3205",
      "section_number": "3205",
      "section_title": "HOUSEKEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 153,
      "token_count": 828,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3205",
        "Section 310",
        "SBC 201",
        "Section 3201.3",
        "Section 3201.3.2",
        "Section 3205.3",
        "Section 305"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3205_1_2919820a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This \nsection \nprohibits \nsmoking \nwithin \ncombustible storage areas to limit the chance \nfor a fire to ignite. Section 310is referenced for \nsignage requirements. \n3205.5 Aisle maintenance. When restocking is not \nbeing conducted, aisles shall be kept clear of \nstorage, waste material and debris. Fire department  \naccess doors, aisles and exit doors shall not be \nobstructed. During restocking operations using \nmanual stocking methods, a minimum unobstructed \naisle width of 600 mm shall be maintained in 1200 \nmm or smaller aisles, and a minimum unobstructed \naisle width of one-half of the required aisle width \nshall be maintained in aisles greater than 1200 mm. \nDuring mechanical stocking operations, a minimum \nunobstructed aisle width of 1100 mm shall be \nmaintained in accordance with Section 3206.10. \nException: In high-piled single- and double-row \nrack storage of combustible materials protected by \nautomatic sprinkler systems designed and installed \nin accordance with the requirements of NFPA 13 \ngoverning the use of K-25.2 (360) sprinklers, \ndisplays and wing stacks not exceeding 1200 mm in \nheight provided that they do not obstruct or reduce \nthe clear width of the aisle to less than 1200 mm.\n\n❖ This section emphasizes the importance of \nkeeping aisles and access corridors open at all \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3205",
      "section_number": "3205",
      "section_title": "HOUSEKEEPING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 153,
      "token_count": 316,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3206.10",
        "Section 310"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3206_0_f27bde83",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1324\n\ntimes for both occupant egress and fire-fighter \naccess. Such aisles also serve as fire breaks. \nMiscellaneous storage, waste and other \nobjects in the aisles negate or reduce these \nfunctions; therefore, the owner or tenant needs \nto have a rigorous maintenance program in \nplace. This section is applicable to buildings \nthat are accessible by the public, as well as \nthose that are not. Restocking operations have \nthe potential for being another impediment. \nEstablishing minimum aisle widths coupled \nwith strict enforcement increases the likelihood \nthat clear aisle space will be available.\n\nThe exception recognizes and has language \nconsistent with the provisions of NFPA 13 \n(2019 edition) Section 21.9.1(13), which \nrepresent the most prevalent fire protection \ndesign criteria for many big box retail facilities. \nExtensive large-scale fire testing demonstrates \nthat such displays do not compromise the \neffectiveness of sprinkler systems to control or \nextinguish fires in high-piled combustible \nstorage where sprinkler systems satisfy these \ncriteria. \n3205.6 Pile dimension and height limitations. \nPile dimensions and height limitations shall comply \nwith Section 3207.3.\n\n❖ Pile dimensions and height limitations are \ndirectly regulated by the commodity class and \nthe size of the storage area in accordance with \nSection 3207.3and Table 3206.2. Section \n3207.3 simply references Table 3206.2, which \nprovides these limitations. The only real \nvariation in pile sizes is when a designer \nchooses Option 2 in the table, which omits the \nuse of sprinklers. Therefore, control of \ncombustibles is more critical and the code has \nmore restrictive height limitations. \n3205.7 Designation of storage heights. Where \nrequired by the Fire official, a visual method of \nindicating the maximum allowable storage height \nshall be provided.\n\n❖ The storage height of commodities is one of the \nmost important variables when determining the \nadequacy of an automatic sprinkler system. A \nsmall increase in the height of storage can \nhave major implications as to the minimum \nvolume of water required to either control or \nsuppress \na \nfire \ninvolving \nhigh-piled \ncombustible \nstorage. \nThis \nsection \nwas \ndeveloped to provide building and fire officials \nwith a means of visually identifying the \nmaximum \nallowable \nstorage \nheight \nin \noccupancies housing high-piled combustible \nstorage. The requirement is not mandatory for \nall high-piled combustible storage; it is required \nonly where specified by the Fire official. When \napplied, \nthe \nrequirement \nincreases \nthe \nlikelihood that the maximum allowable storage \nheight will not be exceeded. This section does \nnot specify the method required to satisfy its \nrequirements. Compliance approaches could \ninclude the installation of barriers in rack \nsections; \npainting a \nline \nindicating \nthe \nmaximum storage height on the interior wall of \nthe storage area or on the rack; posting signs; \ndisplaying a floor plan with storage heights \nindicated; or suspending objects from the roof \nstructure. If the suspended objects method is \nselected, Fire officials should confirm that the \ndesign of the device does not create \nobstructions to the sprinkler discharge. A list of \nall possible methods to indicate maximum \nstorage heights is not included in this section in \norder to avoid a “laundry list approach” that \nmay limit creativity for a particular storage area. \n3205.8 Arrays. Arrays shall comply with Section \n3207.4.\n\n❖ This section directs the reader to Section \n3207.4, which in turn is governed by \nreferenced \nstandard \nNFPA \n13. \nMore \nspecifically, it requires that any necessary \nspacing’s in accordance with the design be \nprovided from the array to the ceiling to ensure \nsprinkler effectiveness. \n3205.9 Flue spaces. Flue spaces shall comply with \nSection 3208.3.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3206",
      "section_number": "3206",
      "section_title": "GENERAL FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 154,
      "page_end": 156,
      "token_count": 874,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3208.3",
        "SBC 801",
        "Section 3207.3",
        "Section 3207.4",
        "Table 3206.2",
        "Section 21.9.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3206_1_a4b61e09",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section directs the reader to Section \n3208.3, which in turn is governed by Table \n3208.3 and provides criteria for flue spaces. \nFlue spaces are critical to sprinkler system \neffectiveness. See the definitions in Section \n202 for “Flue spaces,” “Longitudinal” and \n“Transverse” \n(see \nCommentary \nFigure \n3205.8). \nSECTION 3206 GENERAL FIRE \nPROTECTION AND LIFE SAFETY \nFEATURES \n3206.1 General. Fire protection and life safety \nfeatures for high-piled storage areas shall be in \naccordance with Sections 3206.2 through 3206.11.\n\n❖ This \nsection \nestablishes \nthe \nminimum \nrequirements for fire protection and life safety \nfeatures. These provisions include separation \nrequirements, \nautomatic \nsprinklers, \nfire \ndetection, access and egress, smoke and heat \nremoval, \nhose \nconnections, \nminimum \ndimensions for aisles, clear heights, dead ends \nand fire extinguishers. In addition to the fire \nprotection and life safety requirements, Table \n3206.2 \ncontains \nprovisions \nconcerning \ncommodity class and size of storage area \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1325\n\nrequirements that define which fire protection \nand life safety requirements are to be used in \nthe building design. Although this section \naddresses minimum fire protection and life \nsafety features, the provisions that require \nproper maintenance of those features are \nincluded in Section 3205 and Chapter 3.\n\nThe \nresponsibility \nfor \nthe \ncare \nand \nmaintenance of the fire protection and life \nsafety features rests with the building owner, \ntenant or lessee. The responsibility for notifying \nthe fire service (fire department ) when fire \nprotection systems are inoperable also rests \nwith the building owner, tenant or lessee. This \nnotification is necessary so that another means \nof protection is provided and that the fire \ndepartment\n\nresponse \nand \nfireground \nmanagement operations are based on system \ncondition (see commentary, Section 901.7). \n3206.2 Type of protection. Where required by \nTable 3206.2, fire detection systems, smoke and \nheat removal and automatic sprinkler design \ndensities shall be provided to protect the high-piled \nstorage area.\n\n❖ This section provides the reference to Table \n3206.2 in order to determine the specific fire \nprotection requirements for buildings or areas \nthat contain highpiled storage areas.\n\n❖ See Table 3206.2.\n\nIn addition to the provisions of Section 3206 \nthrough Section 3210, this table defines, \nthrough a prescriptive approach, the fire \nprotection requirements for high piled storage. \nThe table bases the requirements on the \ncommodity class and size of the high-piled \nstorage area to indicate the necessary \nautomatic \nfire-extinguishing \nsystem, \nfire \ndetection, building access, smoke and heat \nremoval, and curtain boards. In addition, the \ntype of commodity and size of the high-piled \nstorage area govern the limitations for the size, \nheight and volume of solid-piled storage, shelf \nstorage and palletized storage. The table \npresents the requirements in two commodity \ngroupings. These groupings are Class I \nthrough IV commodities and high-hazard \ncommodities. \nEssentially, \nall \nthe \nsame \nrequirements apply, but at lower thresholds for \nhigh-hazard commodities.\n\nSome of the key footnotes to the table are as \nfollows: \n• Note a reminds the reader that sprinkler \nsystems must comply with the high-piled \nstorage protection strategies found in NFPA 13 \nto be considered protected in accordance with \nthe table. \n• Note f requires special fire protection features, \nsuch as fire protection of exposed steel in very \nlarge high-piled storage areas. This is likely \ndue to the potential size of a fire event with \nsuch a large amount of storage. \n• Note g indicates that a fire detection system is \nnot required by the table if the high-piled \nstorage area is sprinklered. Without this \nfootnote it would be unclear whether smoke \ndetection would be required where sprinklers \nare voluntarily provided. \n• Note h makes an exception to the smoke and \nheat removal requirements where early \nsuppression fast response (ESFR) sprinklers \nor control mode special application sprinklers \nwith a response time index of 50 or less listed \nto control a fire with 12 or fewer sprinklers are \nused. Similar exceptions are found in Section \n910.2.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3206",
      "section_number": "3206",
      "section_title": "GENERAL FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 154,
      "page_end": 156,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3208.3",
        "Section 3206",
        "SBC 801",
        "Section 901.7",
        "Section 202",
        "Section 3210",
        "Section 3205",
        "Table 3206.2",
        "Section 910.2",
        "Table 3208.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3206_2_273e6038",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Example: A storage area contains 18580 m2 of \nhigh-piled storage classified as commodity \nClass I. It is a single-story building with floor \nspace only, no rack storage and is protected by \nstandard automatic sprinklers. The subject \nbuilding would be required to comply with the \nfollowing: \n• Automatic \nfire-extinguishing \nsystem \nthroughout (see Section 3206.4). \n• Building access (see Section 3206.7). \n• Smoke and heat removal (see Section \n3206.8). \n• Maximum pile dimension of 30 m (see Section \n3207.3). \n• Maximum permissible storage height of 12 m. \n• Maximum pile volume of (30 m by 30 m by 12 \nm tall) 10800 m3 (see Section 3207.3). \n3206.2.1 \nExtent of protection. The fire \nsafety features required in Table 3206.2 shall \nextend to the lesser of 4.5 m beyond the high-piled \nstorage area or a full height wall. Where portions of \nhigh-piled storage areas have different fire \nprotection requirements because of commodity, \nmethod of storage or storage height, the fire \nprotection features required by Table 3206.2 within \nthis area shall be based on the most restrictive \ndesign requirements.\n\n❖ The fire protection features noted in this \nsection include a requirement for the extension \nof those features 4.5 m beyond the storage \narea if no partitions are present [see \nCommentary Figure 3206.2.1(1)]. For the fire \nprotection systems to be effective, they must \nbe designed with the knowledge that a fire \nwithin a storage area (high piled or rack) has \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1326\n\nthe potential of jumping the aisle into another \narea of the same building. Note also that where \nmixed classes are stored in an area, the fire \ndetection and protection system must be \ndesigned for the most hazardous commodity, \nexcept as allowed in Section 3204.2. The size \nof the high-piled storage area should include \nthe aisles as required by NFPA 13 (only for \nrack storage). See the discussion in Section \n3206.9 and the definition of “High-piled storage \narea.” The 4.5 m extension of protection \nincludes the aisle width when determining how \nfar to extend the protection [see Commentary \nFigure 3206.2.1(2)]. \n3206.3 High-piled \nstorage \nareas. \nFor \nthe \napplication of Table 3206.2, the size of the high-\npiled storage areas shall be determined in \naccordance \nwith \nSections \n3206.3.1 \nthrough \n3206.3.2.1.\n\n❖\n\n❖ This section requires that the sizes of high-\npiled storage areas listed in Column 2 of Table \n3206.2 be determined using Sections 3206.3.1 \nthrough 3206.3.2.1. \n3206.3.1 \nSize of high-piled storage area. \nThe size of each high-piled storage area shall \ninclude the footprint of the actual high-piled storage \nracks, shelves or piles and the following aisles: \n1. Interior aisles within the footprint of the \nstorage area. \n2. An aisle around the perimeter of the footprint \nwith a minimum width as required in Section \n3206.10.1 or the dimension to a full height \nwall, whichever is less.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3206",
      "section_number": "3206",
      "section_title": "GENERAL FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 154,
      "page_end": 156,
      "token_count": 776,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3206.9",
        "Section 3207.3",
        "Section 3206.7",
        "Section 3206.4",
        "Table 3206.2",
        "Section 3206.8",
        "Section 3204.2",
        "Section 3206.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3206_3_ca5e2471",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section clarifies that the size of the high-\npiled storage area is to be the floor area \noccupied by the storage and additionally \nprovides the requirements for the inclusion of \naisles in the high-piled storage area. The first \nrequirement is to include all the interior aisles \nthat are inside of the high-piled storage area \nitself. The second requirement is to include an \naisle directly around the high-piled storage \narea, which is the lesser of the minimum width \nrequirement provided in Section 3206.10.1 or \nthe distance to a full-height wall that is around \nthe storage area. \n3206.3.2 \nMultiple \nhigh-piled \nstorage \nareas. Where a building contains multiple high-\npiled storage areas, the aggregate of all high-piled \nstorage areas shall be used for the application of \nTable 3206.2 unless the high-piled storage areas are \nseparated in accordance with one of the following: \n1. High-piled storage areas separated by fire \nbarriers with a minimum fire-resistance-\nrating of 1 hour constructed in accordance \nwith Section 707 of SBC 201. \n2. In buildings equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1, high-piled storage \nareas separated by 30 m or more. The area \nproviding the separation shall not contain \nhigh-piled combustible storage.\n\n❖ This section clarifies that the area to be used in \nthe application of Table 3206.2 for buildings \nthat have multiple high-piled storage areas is to \nbe the aggregate of all the areas unless it \nmeets one of the two listed conditions. The first \ncondition is that the multiple areas are \nseparated by 1-hour minimum fire barriers in \naccordance with SBC 201 Section 707. To \nmaintain integrity of the separation of fire \nareas, fire barriers must be continuous from the \ntop of the floor below to the underside of the \nroof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated assembly, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protectives must have a \nminimum fire protection rating of 1 hour. Note \nthat SBC 201 Section 716.5 allows an opening \nprotective fire protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour opening protective assembly rating, would \nsupersede that requirement. Penetrations of \nfire barriers must comply with SBC 201 Section \n714. Maintenance of the fire-resistance-rated \nconstruction rests with the building owner or \nthe tenant as described in Section 703.\n\nThe second condition is that the multiple areas \nare separated by not less than 30 m of area \nthat does not contain any high-piled storage \nand the building is also provided with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. The intent is that if one of \nthese two options is present, then there will be \nsufficient protection or distance between the \nmultiple areas that they can be considered to \nbe separate in the application of the fire \nprotection design requirements. \n3206.3.2.1 \nMultiple class high-piled storage \nareas. High-piled storage areas classified as Class I \nthrough IV not separated from high-piled storage \nareas classified as high hazard shall utilize the \naggregate of all high-piled storage areas as high \nhazard for the purposes of the application of Table \n3206.2. Multiple class high-piled storage areas \nmeeting the separation requirements in Section \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3206",
      "section_number": "3206",
      "section_title": "GENERAL FIRE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 154,
      "page_end": 156,
      "token_count": 820,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.5",
        "Section 703",
        "Section 707",
        "SBC 201",
        "Table 3206.2",
        "Section 903.3.1.1",
        "Section 714",
        "Section 3206.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec907_0_826ced1e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1327\n\n3206.3.2 shall be considered as separated. The fire \nsafety features in Table 3206.2 shall be extended \nbeyond \nthe \nhigher-hazard \nstorage \narea \nin \naccordance with Section 3206.2.1. \nException: Multiple class high-piled storage areas \ndo not need to be separated where in accordance \nwith Section 3204.2.\n\n❖ This section is intended to recognize that, in \nactual circumstances, storage arrays may \ncontain a combination of Class I through IV \ncommodities \nalongside \nhigh-hazard \ncommodities. It is not unusual for arrays to \nconsist of thousands of products. It recognizes \nthat, in storage areas, multiples of commodity \nclassifications may be contained in one area \nand thus must be treated as an aggregate \nunder the highest hazard commodity class \ncategory found in that area when applying \nTable \n3206.2. \nThe \nexception \nto \nthis \nrequirement is to complete an engineering \nanalysis as specified in Section 3204.2. See \nthe commentary to that section for further \ninformation. \n3206.4 Automatic \nsprinklers. \nAutomatic \nsprinkler systems shall be provided in accordance \nwith Sections 3207, 3208 and 3209.\n\n❖ This section refers the reader to Sections \n3207, 3208 and 3209 for the specific sprinkler \nrequirements based upon the type of high-piled \nstorage. Sprinkler systems are discussed in \nSections 3207.2, 3208.2 and 3209.2 for the \nvarious ways in which high-piled storage is \nconfigured. \n3206.4.1 \nPallets. \nAutomatic \nsprinkler \nsystem requirements based upon the presence of \npallets shall be in accordance with NFPA 13.\n\n❖ The types of pallets used will alter the sprinkler \nprotection provided for storage. NFPA 13 has \nextensive requirements for pallet use and \nstorage based on the type of pallet that must \nbe designed for and maintained during \noccupancy. \nPlastic \npallets, \nwhen \nused, \nincrease the fuel load to the commodity that is \nbeing stored on top of the pallet. NFPA 13 \nrequires the commodity classification to be \naltered to address the additional hazard. There \nare specific adjustments for commodity class \nfor unreinforced or reinforced polypropylene or \nunreinforced \nor \nreinforced \nhigh-density \npolyethylene plastic pallets. If a different type \nof plastic is used, the commodity shall either be \nadjusted by two classes or be tested to \ndetermine the classification. NFPA 13 does not \nspecify a test. \n3206.4.1.1 \nPlastic pallets. Plastic pallets \nlisted and labeled in accordance with UL 2335 or \nFM 4996 shall be treated as wood pallets for \ndetermining required sprinkler protection.\n\n❖ This section allows for plastic pallets that have \npassed FM 4996 or UL 2335 shall be treated \nas wood pallets. FM 4996 and UL 2335 are \ntests specific to storage pallets and their \nassociated flammability; those tests do not \naddress smoke generation. The tests examine \nthe comparative performance of the plastic \npallet to a wood pallet. \n3206.5 Fire detection. Where fire detection is \nrequired by Table 3206.2, an approved automatic \nfire detection system shall be installed throughout \nthe high-piled storage area. The system shall be \nmonitored and be in accordance with Section 907.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "covers",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 157,
      "page_end": 157,
      "token_count": 800,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3206.2.1",
        "Section 907",
        "Table 3206.2",
        "Section 3204.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec907_1_046004cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Automatic fire detection systems are designed \nto increase the likelihood that the fire will be \ndetected and the occupants given sufficient \nwarning to allow area or building exit. The \ndetectors must be smoke detectors approved \nfor the particular use, as required by Section \n907.2. Table 3206.2 shows where a fire \ndetection system is required to be installed in a \nstorage \narea. \nSection \n907 \ncovers \nthe \napplication, installation, performance and \nmaintenance of the fire alarm system and its \ncomponents. Section 907.6.3 requires that the \nfire alarm system identify the specific initiation \ndevice address, location and device type. \nSeveral exceptions address issues such as \nsmall buildings where this is unnecessary, \ncertain initiating devices and existing systems. \nSection \n907.6.4 \nprovides \nthe \nminimum \nrequirements for zoning the system, which limit \nthe size of the zoned area to 2090 m2. Such \nsystems are only required in some cases in \nTable 3206.2, primarily where the building is \nnot sprinklered. \n3206.6 Building access. Fire apparatus access \nroads in accordance with Section 503 shall be \nprovided within 45 m of all portions of the exterior \nwalls of buildings used for high-piled storage. \nException: Where fire apparatus access roads \ncannot be installed because of topography, \nrailways, waterways, nonnegotiable grades or other \nsimilar conditions, the Fire official is authorized to \nrequire additional fire protection.\n\n❖ This section contains the requirements for fire \ndepartment  access to a building. These are the \nsame requirements found in Section 503.1.1. \nSection \n503 \ndiscusses \nthe \nminimum \nrequirements for the location of such a \nroadway, additional access where required, \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec907",
      "section_number": "907",
      "section_title": "covers",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 157,
      "page_end": 157,
      "token_count": 385,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907.2",
        "Section 503.1.1",
        "Section 503",
        "Section 907",
        "Table 3206.2",
        "Section 907.6.3",
        "Section 907.6.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_0_544728dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1328\n\nminimum dimensions, minimum surface load \ntolerances, turning radii, grades, marking and \noverall access by the fire department . \nAdditional measures are necessary where a \nroad cannot be built on the property \nsurrounding the building, including additional \nfire sprinkler protection, detection, building fire \nresistance, etc. This reliance on fire protection \nsystems is necessary to compensate for the \nlimited access available to fire department  \nequipment. \n3206.7 Fire department  Access doors. Where \nfire department  access doors are required by Table \n3206.2, fire department  access doors shall be \nprovided in accordance Sections 3206.7.1 through \n3206.7.8.\n\n❖ Building access requirements are summarized \nin Table 3206.2. The access requirements \ninclude the application of Sections 3206.7.1 \nthrough 3206.7.8. In addition, the provisions of \nChapter 10, which address minimum clear \nwidth dimensions, allowable projections into \nthe clear width, floor landings, door hardware, \ndoor identification, etc., must be considered. \nSection 504 states that an approved walkway \nmust be provided from the fire apparatus \naccess road, or from other approved fire \napparatus access roadways, to an exterior \ndoor opening required for fire department  \naccess. \n3206.7.1 \nExterior \nwalls \nwithout \nfire \ndepartment  access doors. Fire department  access \ndoors are not required in an exterior wall that does \nnot face a fire apparatus access road provided that \nall of the following conditions occur: \n1. The opposite exterior wall faces a fire \napparatus access road. \n2. The opposite exterior wall is provided with \nfire department  access doors. \n3. The entire interior surface of the exterior wall \nis less than 45 m away from a fire department  \naccess door. \n4. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1.\n\n❖ This section allows the omission of fire \ndepartment  access doors in exterior walls that \nmeet all of the conditions listed. \n3206.7.2 \nWhere located. Where exterior \nwalls surrounding high-piled storage areas face fire \napparatus access roads, such walls shall be provided \nwith fire department  access doors.\n\n❖ This section requires that fire department  \naccess doors be located in exterior walls that \nare around high-piled storage areas where \nthey are face fire apparatus roads. This \nplacement is the most effective location for fire \nfighter entry. \n3206.7.3 \nAccess to doors. Fire department  \naccess doors shall be able to be accessed without the \nuse of a ladder.\n\n❖\n\n❖ This section requires that the access doors \ncan be reached without a ladder. This allows \nfor quicker entry to assess, combat and control \na fire in the high-piled storage areas of a \nbuilding. \n3206.7.4 \nMarking on fire department  \naccess doors. Fire department  access doors shall \nbe labeled on the exterior side with the following \nsign or other approved sign: \nFIRE DEPARTMENT  ACCESS DOOR  \nDO NOT BLOCK \nThe lettering shall be in a contrasting color to the \nbackground. Letters shall have a minimum height \nof 50 mm with a minimum stroke of 10 mm.\n\n❖ Proper identification of the access doors is \ncritical in order to allow for quick access for fire \nfighters. The specific requirements of color and \nlettering \nsize \nare \nto \nensure \nthat \nthe \nidentification will be uniform at all locations and \ncan be easily read from a distance. \n3206.7.5 \nNumber of doors required. The \nrequired fire department  access doors shall be \ndistributed such that the lineal distance between \nadjacent fire department  access doors does not \nexceed 37.5 m measured center to center. \nException: The linear distance between adjacent \naccess doors shall not exceed 60 m in existing \nbuildings where change in occupancy is not \nproposed.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 881,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 903.3.1.1",
        "Section 504",
        "SBC 801",
        "Table 3206.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_1_ff4f084e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section provides the maximum allowable \ndistance between fire department  access \ndoors. This requirement allows for the fire \ndepartment  to have quick access to assess, \ncombat and control a fire in the high-piled \nstorage areas of a building (see Commentary \nFigure 3206.7.5). The language is similar to \nthat found in Section 903.2.11.1 for windowless \nstories or buildings. Table 3206.2 tends to \nrequire such doors for larger-sized, high-piled \nstorage areas where fire fighting may be more \ndifficult.\n\nAn exception of the 37.5 maximum distance is \nprovided for existing buildings where a change \nof occupancy is not proposed. This exception, \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1329\n\nallowing for a 60 m distance between doors, \nrecognizes that there may be practical \ndifficulties in adding doors to an existing \nbuilding to meet the 37.5 limitation where no \nchange in occupancy occurs. \n3206.7.6 \nDoor \nsize \nand \ntype. \nFire \ndepartment  access doors shall be not less than 900 \nmm in width and 2 m in height. Roll-up doors shall \nnot be considered fire department  access doors \nunless approved.\n\n❖ Door sizes are the same as those in the \nmeans-ofegress door provisions of Chapter 10. \nThe emphasis on the side-hinged type of door \nis to ensure that other door types, such as roll-\nup and sliding, are not used due to their \nhistorically poor reliability. The swing should be \noutward and not less than 90 degrees. Section \n1003.5, Exception 1, permits the door sill \nelevation to be above the outside grade if the \ndoor is not a required accessible route in \naccordance with SBC 201. \n3206.7.7 \nLocking devices. Locking devices \non fire department  access doors shall be approved.\n\n❖ Locking mechanisms must be approved by the \nFire official. The fire service must be able to \nopen the doors from the exterior side during an \nemergency. The locking mechanism must be \ndesigned to maintain the security of the \nbuilding, to be readily openable from the \negress side and to be openable by fire \ndepartment  personnel from the exterior. \n3206.7.8 \nKey box. Where fire department  \naccess doors are required, a key box shall be \ninstalled in accordance with Section 506.1. The key \nbox shall contain keys or devices to allow for entry \nthrough the fire department  access doors.\n\n❖ This section provides a reference to the key \nbox installation section in Chapter 5. This \nmakes it clear that the requirements in that \nsection apply for all buildings, including those \nwith high-piled storage. \n3206.8 Smoke and heat removal. Where smoke \nand heat removal is required by Table 3206.2 it \nshall be provided in accordance with Section 910.\n\n❖ Table 3206.2 identifies the requirements for \nsmoke and heat removal based on the size and \npublic accessibility of the high-piled storage \narea. If required, smoke and heat removal is to \nbe designed and installed in accordance with \nSection 910. Smoke and heat removal would \nnot be required if ESFR sprinklers or control \nmode \nspecial \napplication \nsprinklers \nare \ninstalled in accordance with Note h of Table \n3206.2. The concern addressed by Note h is \nthat smoke and heat vents may affect sprinkler \nreliability. Also, these types of sprinkler \nsystems \nare \nextremely \nsuccessful \nin \nsuppressing and extinguishing fires. They are \nalso designed such that disruption from smoke \nand heat vents or even a mechanical smoke \nremoval system would be detrimental to their \nsuccessful operation. Smoke and heat vents \nand draft curtains were originally developed as \na way to manage smoke in nonsprinklered \nlarge spaces. Draft curtains are no longer \naddressed in Chapter 32 or Section 910.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 874,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 903.2.11.1",
        "Section 910",
        "Section 1003.5",
        "SBC 201",
        "Table 3206.2",
        "Section 506.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_2_9fe7bd71",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "In addition, vent locations must reflect \nconsideration of the temperature requirements \nof both the fusible link of the vent and the \ntemperature rating range of the sprinkler \nheads. A vent opening could keep the \ntemperature around nearby sprinkler heads \nlow enough to prevent them from activating \nbecause of the cooler air passing to the opened \nvent; therefore, smoke and heat vents should \nhave a higher temperature rating than the \nsprinklers. These concerns are addressed in \nmore detail in standards UL 793 and FM 4430. \n3206.9 Fire department  hose connections. \nWhere exit passageways are required by SBC 201 \nfor egress, a Class I standpipe system shall be \nprovided in accordance with Section 905.\n\n❖ An exit passageway is a means of continuing \nthe exit enclosure protection horizontally to the \nexit \ndischarge. \nAccordingly, \nan \nexit \npassageway may be used to connect an \ninterior exit stairway to the exit discharge. \nAnother use of an exit passageway is to bring \nan exit entrance within the allowable limit of exit \naccess travel distance. This section states that \nwhere SBC 201 requires the installation of an \nexit passageway, a Class I standpipe system \nmust be provided in accordance with Section \n905. The intent is to recognize that the \nstandpipe will provide a quick and convenient \nwater source for fire department  use where fire \nhose lines would be in a protected area or \nwould otherwise be impractical to use because \nof travel distance. The intent is to allow the fire \ndepartment  to initiate an attack on the fire \nmore safely and quickly, thus reducing the \npossibility of loss of life or property. \n3206.10 Aisles. Aisles providing access to exits and \nfire department  access doors shall be provided in \nhigh-piled storage areas exceeding 46 m2, in \naccordance with Sections 3206.10.1 through \n3206.10.3. Aisles separating storage piles or racks \nshall comply with NFPA 13. Aisles shall comply \nwith Chapter 10. \nException: Where aisles are precluded by rack \nstorage systems, alternate methods of access and \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1330\n\nprotection are allowed where approved.\n\n❖ Aisles in high-piled storage areas have multiple \nfunctions, which include the following: \n• •Exit access. \n• •Fire department  access. \n• •Fire breaks. \n• •Everyday access to storage.\n\n❖ Under normal conditions, the aisles primarily \nserve people working in the building, and the \ndesign for minimum aisle width is based on the \nmaneuvering capabilities of the commodity-\nhandling methods and equipment. Under \nemergency situations, the aisle automatically \nbecomes an egress pathway that must provide \nthe required minimum width to accommodate \nthe number of occupants that must use the \naisles, and also serves to allow the water \ndischarge from the sprinklers to penetrate the \nhigh-piled storage. Aisles also provide access \nfor fire department personnel and serve as fire \nbreaks between piles and racks.\n\nChapter 2 of both the code and SBC 201 define \n“Aisle” as an exit access component that \ndefines and provides a path of egress travel. \nThis is generally true when it comes to high-\npiled storage, but the aisles have other \nimportant functions as noted previously.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 748,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801",
        "Section 905"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_3_4feabc4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "This section differentiates between aisle \nrequirements for fire department access and \nexit access for occupants from those required \nby NFPA 13. The aisle requirements in NFPA \n13 are specific to rack storage and are based \non \nthe \ntesting \nof \nspecific \ncommodity \nconfigurations. During tests of high-piled rack \nstorage configurations, one of the criteria for \nsuccess/failure has been whether the target \narray (commodity across the aisle) has been \nignited. Therefore, as discussed in the \ndefinition of “High-piled storage areas,” these \naisle widths would be included in the area \nactually classified as high-piled combustible \nstorage [see Commentary Figure 3206.10(1)]. \nAny of the aisles related solely to exit and \naccess would be above and beyond the \nrequirements in NFPA 13 and would not need \nto be included in the aggregate area. NFPA 13 \ndoes not address aisle widths for solid-piled or \npalletized storage; therefore, the aisle widths \nwould not need to be included as part of the \nhigh-piled storage area when applying Table \n3206.2 but would be required by this section for \negress and access. NFPA 13 does have a \nsection that discusses the need for aisle widths \nin all high-piled storage areas as it relates to \nslowing the spread of fire, fire-fighter access, \nsalvage and removal of storage but does not \nprovide specific aisle widths (see also SBC 801 \nCommittee Interpretation No. 13-05 and the \ndefinition of “High-piled combustible storage” in \nSection 202).\n\nAnother \nscenario \nencountered \nwhen \ndetermining the high-piled storage area is high-\npiled storage surrounding other uses or low-\npiled storage. The aisle width when addressing \nrack storage should be included in the high-\npiled \nstorage \narea \ndetermination \n[see \nCommentary Figure 3206.10(2)].\n\nThe exception to this section provides the \nability to address situations where the required \naisle width affects the ability of a facility to \noperate. Essentially, other strategies must be \nproposed. This may include the use of \nadditional sprinkler protection within racks. The \nkey is that egress and access for occupants \nand fire fighters be addressed appropriately. It \nshould be noted that multiple-row racks \nspecifically lack aisles, unlike single- and \ndouble-row racks. However, the increased \nhazard \nfrom \nsuch \nstorage \nis \nalready \nspecifically addressed by NPFA 13 in the fire \nprotection requirements. \n3206.10.1 \nWidth. Aisle width shall be in \naccordance \nwith \nSections \n3206.10.1.1 \nand \n3206.10.1.2. \nExceptions: \n1. Aisles crossing rack structures or storage \npiles, that are used only for employee access, \nshall be not less than 600 mm wide. \n2. Aisles separating shelves classified as shelf \nstorage shall be not less than 750 mm wide.\n\n❖ This section alerts the code user to the various \nminimum aisle widths based on the commodity, \ncommodity area and whether the building \ncontains automatic sprinklers. It is important to \nnote that for fire protection purposes, NFPA 13 \ndefines “Aisle width” as “the horizontal \ndimension between the face of the loads in \nracks under consideration” (see Commentary \nFigure 3206.10.1).\n\nThere are two exceptions to the aisle \nrequirements. Exception 1 allows aisles that \ncross rack structures to be 600 mm, the logic \nbeing that those aisles are not required (above \nand beyond egress, access and need for fire \nbreaks) and are simply a convenience for \nbuilding owners and users (see Commentary \nFigure 3206.10.1).\n\nException 2 is for shelving that allows a 750 \nmm aisle. This is related to the requirements \nfound in NFPA 13 for shelf storage that allows \n750 mm aisles. Solid shelving in rack storage \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1331",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 900,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202",
        "Table 3206.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_4_69f31545",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "would not be addressed by this exception. \n3206.10.1.1 \nSprinklered buildings. Aisles in \nsprinklered buildings shall be not less than 1100 \nmm wide. Aisles shall be not less than 2.4 m wide \nin high-piled storage areas exceeding 230 m2 in \narea, that are accessible to the public and designated \nto contain high-hazard commodities. \nAisles shall be not less than 2.4 m wide in areas \nopen to the public where mechanical stocking \nmethods are used. \nExceptions: \n1. Aisles in high-piled storage areas exceeding \n230 m2 in area, that are open to the public and \ndesignated \nto \ncontain \nhigh-hazard \ncommodities, and that are protected by a \nsprinkler system designed for multiple-row \nracks of high-hazard commodities, shall be \nnot less than 1100 mm wide. \n2. Aisles that are in high-piled storage areas \nexceeding 230 m2 in area, not open to the \npublic and protected by a sprinkler system \ndesigned for multiple-row racks, shall be not \nless than 600 mm wide.\n\n❖ The 1100 mm aisle width allows two \nunimpeded parallel columns of occupants to \ntravel in opposite directions in addition to \nanticipating other obstructions occurring during \nan emergency situation. These obstructions \ncould be in the form of a lift truck, idle pallets, \nmercantile displays and even the results of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning pile/rack causing the pile/rack across \nthe aisle to ignite) in case of a fire and provides \nthe fire department with greater maneuvering \ncapabilities during a fire, essentially providing \nan additional safety factor where more \ndangerous commodities are stored.\n\nAisles that provide access to exits and to the \nfire department access doors are required to \ncomply with Section 3206.9.1. Therefore, \nwhere such exit access and fire department \naccess doors are located, the aisles are \nrequired to be at least 1100 mm. This would \nalso require that single- or double-row racks \nhave a minimum 1100 mm aisle between racks \nwhere used as an aisle to provide access to \nexits and fire department access. This does not \ninclude cross aisles that are permitted to be \n600 mm in width (Exception 1 to Section \n3206.10.1). Note that NFPA 13 permits single- \nand double-row racks to have aisles as small \nas 1050 mm. This is slightly smaller than the \nminimum aisle width required by the code. \nCareful exit planning is needed in rack storage \nfor single- and double-row racks.\n\nThis section would not require all aisles within \na multirow rack installation to be 1100 mm. \nAgain, only aisles necessary for egress and fire \ndepartment access would need to meet these \nrequirements. In some cases, this may affect \nthe layout of multirow rack systems to provide \nsuch access paths for egress and fire \ndepartment access. Travel distance, common \npath of travel and dead ends may be limiting \nfactors. This is similar to solid-piled storage, \nwhich can take up large areas within a building \nwithout providing aisles within the storage pile \nitself.\n\nException 1 recognizes the increased safety \nprovided by a higher level of sprinkler \nprotection, such as using a multirow rack \nprotection scheme in a single- or double-row \nrack system, an ESFR system or additional \nlevels of in-rack sprinklers, by allowing for \nsmaller aisle widths for high-hazard commodity \nareas exceeding 230 m2. If the sprinkler \nprotection can protect multiple-row racks of \nhigh-hazard commodities, it should adequately \nprotect small aisle displays between piles or \nracks.\n\nException 2 also allows for a smaller aisle width \nfor high-hazard commodity areas exceeding \n230 m2 where the high-piled storage areas are \nnot open to the public. Many high-piled storage \nareas consist of hand stacking areas. In these \nsituations, minimum aisle widths of 600 mm are \nappropriate provided that the aisles are not \naccessible by the public and the storage area \nis protected as required for multirow rack \nstorage.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3206.10.1",
        "Section 3206.9.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec504_5_d417b6de",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "It should be noted that NFPA 13 addresses two \nmajor configurations of rack storage. They \ninclude single- and double-row rack storage \nand multirow rack storage. The protection \nrequirements are different and more stringent \nfor multirow racks and are based specifically on \ntest configurations with certain aisle spacings. \nNFPA considers any rack storage with less \nthan 1050 mm aisles as multirow rack storage. \nNFPA 13 does not require aisles within \nmultirow racks. NFPA 13 compensates for the \nincreased fire hazard with more restrictive fire \nprotection requirements. Therefore, within the \nmultirow racking itself, aisles as required by \nSection 3206.9.1.1 are not required and small \nconvenience aisles are appropriate. This is \nalso consistent with Exception 1 to Section \n3206.10.1 allowing 600 mm cross aisles for \nemployee access. \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec504",
      "section_number": "504",
      "section_title": "states that an approved walkway",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 158,
      "page_end": 161,
      "token_count": 196,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 3206.9.1.1",
        "Section 3206.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3208_0_268fe7d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1334\n\nexcept for height and volume limitations for the \nnonpublic accessible Option 2, which is not \nrequired to be sprinklered. \n3207.4 Array. Where an automatic sprinkler \nsystem design utilizes protection based on a closed \narray, array clearances shall be provided and \nmaintained as specified by the standard used.\n\n❖ The closed array is defined in NFPA 13 as “a \nstorage arrangement where air movement \nthrough a pile is restricted due to vertical flues \n150 mm in width or narrower.” Since most \nprotection requirements are based on full-scale \ntesting using a specific method of storage \n(closed versus open array) the specific \nconfiguration must be maintained for the \nsprinkler system to be effective in controlling \nand suppressing a fire. A closed array does not \nlet the water penetrate, but also does not allow \nthe fire to grow as rapidly. \nSECTION 3208 RACK STORAGE \n3208.1 General. Rack storage shall be in \naccordance with Section 3206and this section. Bin \nboxes exceeding 1.5 m in any dimension shall be \nregulated as rack storage.\n\n❖ Storage racks are commonly steel frames (see \nCommentary Figure 3208.1) able to store \ncommodities in various configurations. There \nare numerous variations of rack storage, such \nas single-row, double-row and multiple-row \nracks. The rack structure may or may not be \nconnected to the building superstructure, \nwhich is governed by Chapters 16 and 22 of \nSBC 201. The commodity is generally set on \npallets for easy and economical transport using \nlift trucks or automated materials handling \nsystems (automatic/ unmanned). Manual rack \nstorage operations require reasonably wide \naisles to accommodate the lift trucks, whereas \nautomated systems can operate in much \nnarrower aisles. \n3208.1.1 \nStorage racks. The design and \ninstallation of storage racks shall be in accordance \nwith SBC 201.\n\n❖ This section is intended to correlate SBC 801 \nto SBC 201 provisions for steel storage racks. \nRack systems installed without considering the \ndesign load or anchoring of the structural \nsystem presents a collapse hazard to building \noccupants and emergency responders. Racks \nwithout anchors can be overturned, causing \nthe collapse of stored pallet loads and the rack \nstructure.\n\nThe design, erection and anchoring of steel \nstorage racks constructed from cold-rolled and \nhot-rolled steel are regulated in Chapters 17 \n(Special Inspections) and 22 (Steel) of SBC \n201. SBC 201 Section 2209 requires the \ndesign of rack systems comply with Rack \nManufacturers \nInstitute \n(RMI) \nMH16.1, \nSpecification for Design, Testing and Utilization \nof Industrial Steel Storage Racks, an ANSI-\ncompliant standard. This standard establishes \nrequirements for the design of the racks to \nresist gravity loads and external loads such as \nseismic events. The standard also requires an \nevaluation of the building foundation to \ndetermine whether it can support the design \nloads and provide enough strength for \nanchoring. A permanent plaque is required on \neach rack that indicates the maximum \nallowable load for each rack tier.\n\nANSI/MH 16.1 requires the rack owner to \nmaintain the racks in accordance with the \napproved design and Section 1.4. This section \naddresses rack loading, proper load placement \non \nthe \nrack, \nmaintaining \npallets \nand \nreplacement of damaged rack components. \nThe installation of concrete anchors requires a \nspecial inspection in accordance with SBC 201 \nTable 1705.3. It is important to recognize that \nItem 4 in SBC 201 Table 1705.3 prescribes that \nanchors \ninstalled \nin \nhardened \nconcrete \nmembers require evaluation for compliance \nwith American Concrete Institute (ACI) 335.2, \nQualification of Post-Installed Mechanical \nAnchors in Concrete. Compliance is achieved \nin SBC 201 when the designer specifies \nanchors that have been evaluated by and \nreceived an evaluation report from ICC \nEvaluation Services.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3208",
      "section_number": "3208",
      "section_title": "RACK STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 166,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3206",
        "SBC 801",
        "Section 1.4",
        "Section 3208",
        "SBC 201",
        "Section 2209",
        "Table 1705.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3208_1_4b5fbe96",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Additionally, this section provides the Fire \nofficial with a mechanism for dealing with rack \ninstallations that are installed without a building \npermit. The provisions in RMI MH16.1 also \nestablish maximum deflection limits that can be \nused to determine if a rack is overloaded and \nestablish requirements mandating the owner \nmaintain the rack in accordance with the \nstandard. \n3208.2 Fire \nprotection. \nWhere \nautomatic \nsprinklers are required by Table 3206.2, an \napproved automatic sprinkler system shall be \ninstalled throughout the building or to 1-hour fire \nbarriers constructed in accordance with Section 707 \nof SBC 201. Openings in such fire barriers shall be \nprotected by opening protectives having a 1-hour \nfire protection rating. The design and installation of \nthe automatic sprinkler system and other applicable \nfire protection shall be in accordance with Section \n903.3.1.1 and SBC 201.\n\n❖ The \nprovision \nfor \napproved \nautomatic \nsprinklers is based on the commodity class and \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1335\n\nthe size of the storage area. The automatic \nsprinkler protection, when required, is to be \ninstalled throughout the area containing the \nstorage. \nFor \nexample, \nin \na \nmixed-use \noccupancy, the area designated for storage \nwould require an automatic sprinkler protection \nsystem throughout up to the fire barrier(s), \nwhereas the other areas may or may not \nrequire automatic sprinkler protection. It should \nbe noted that 4.5 m beyond the high-piled \nstorage area a different type of sprinkler \nsystem can be used. It may be necessary to \nprovide draft curtains to divide the two types of \nsystems. An example is dividing an ESFR \nsprinkler system from a standard sprinkler \nsystem.\n\nWhere the rack storage generally exceeds 7.5 \nm in height, in-rack automatic sprinkler \nsystems may be incorporated into the design \nbecause ceiling sprinklers alone may not be \nable \nto \nprovide \nprotection \nfor \nthose \ncommodities in the lower levels of the rack \nstorage. There are some configurations \ninvolving systems such as ESFR sprinklers \nthat would not require in-rack sprinklers. It \ndepends on many factors and must be \ndetermined when applying NFPA 13. Factors \ninclude such things as whether the storage is \nsingle-, double- or multiple-row; storage height; \nceiling height; type of sprinkler; flue spaces; \nand other factors. In addition, the protection of \nthe columns of a building by that same sprinkler \nmay be necessary to satisfy the provisions of \nSection 3208.4 (see NFPA 13). NFPA 13 \ncontains the protection requirements for rack \nstorage. The provisions were incorporated into \nNFPA 13 from NFPA 231, 231C, 231D, 231E \nand 231F, which were originally developed \nbased on a number of large-scale fire tests \nconducted to determine the advantages and \nlimitations of automatic sprinklers in various \nstorage array configurations. However, test \ninformation \nwas \nnot \navailable \nfor \nall \nconfigurations. As a result, some of the \nprotection criteria are based on extrapolation of \nthe test information.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3208",
      "section_number": "3208",
      "section_title": "RACK STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 166,
      "token_count": 722,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3208.4",
        "Section 707",
        "SBC 201",
        "Table 3206.2",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3208_2_1cee3ba4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "The automatic sprinkler system is expected to \nremain in operation as the fire fighters attempt \nto control and extinguish the fire. As a result, \ndesign considerations for water supply must \nensure \nthat \nthe \nwater \nsupply \nis \nnot \ncompromised by other operations. In no case \nshould manual fire-fighting operations be \nsubstituted for automatic sprinklers. The \nsprinkler protection is to extend throughout the \nbuilding containing the rack storage or to a fire \nbarrier. The fire barrier is to comply with the \nprovisions of SBC 201 Section 707, which \napplies to fire barriers used for separating fire \nareas. To maintain integrity of the separation of \nfire areas, fire barriers must be continuous from \nthe top of the floor below to the underside of \nthe roof slab or deck above and be securely \nattached thereto. As with any fire-resistance-\nrated barriers, consideration must be given to \nopenings and penetrations. The number and \nsize of openings in the fire barrier must comply \nwith the provisions of SBC 201 Section 707, \nand the opening protective assemblies must \nhave a minimum fire-resistance rating of 1 \nhour. Note that SBC 201 Section 716.5 allows \nan opening protection rating of 3/4 hour for \nnonexit-enclosure fire barriers; however, this \nsection, with its specific requirement of a 1-\nhour rating, would supersede that requirement. \nPenetrations of fire barriers must comply with \nSBC 201 Section 714. Maintenance of the fire-\nresistance-rated construction rests with the \nbuilding owner or the tenant as described in \nSection 703. \n3208.2.1 \nPlastic shelves. Storage on plastic \nshelves shall be protected by approved specially \nengineered fire protection systems.\n\n❖ Plastic shelving, when used, increases the fuel \nload to the commodity that is being stored on \ntop of the pallet or shelving. Specific \nrequirements are not provided, but the code \nrequires that special protection be provided as \napproved by the Fire official. \n3208.2.2 \nRacks with solid shelving. Racks \nwith solid shelving having an area greater than 1.9 \nm2, measured between approved flue spaces at all \nfour edges of the shelf, shall be in accordance with \nthis section. \nExceptions: \n1. Racks with mesh, grated, slatted or similar \nshelves having uniform openings not more \nthan 150 mm apart, comprising not less than \n50 percent of the overall shelf area, and with \napproved flue spaces are allowed to be \ntreated as racks without solid shelves. \n2. Racks used for the storage of combustible \npaper records, with solid shelving, shall be in \naccordance with NFPA 13.\n\n❖ Racks with solid shelving provide a challenge \nto the fire protection system design (see \nCommentary Figure 3208.2.2). Ceiling-only \nautomatic sprinkler protection will not provide \nsufficient suppression and protection of the \nneighboring commodities or the building. \nAdditional \nsprinkler \nprotection \nwill \nbe \nnecessary to control and potentially suppress a \nfire. In this case, in-rack sprinklers have \ndemonstrated that they can supplement the \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1336\n\nceiling sprinklers for acceptable protection \noverall by reducing the fire’s ability to develop \na high rate of heat release. Designs for in-rack \nprotection \nmust \nconsider \nnecessary \nclearances, \ndistance \nfrom \nstructural \ncomponents, flue space clearances and \nprotection of the heads to allow the sprinklers \nto function properly.\n\nIn addition to Exception 1, NFPA 13 has \nprovisions that allow slatted shelves to be \nconsidered equivalent to racks without solid \nshelves when certain criteria have been met. \nThese \ncriteria \nrelate \nto \nrestrictions \non \ncommodities (e.g., not allowing exposed \nexpanded Group A plastics), certain types of \nsprinklers, minimum aisle widths, certain \nsprinkler configurations, flue spaces and other \nconsiderations (see NFPA 13). \n3208.2.2.1 \nFire protection. Fire protection \nfor racks with solid shelving shall be in accordance \nwith NFPA 13.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3208",
      "section_number": "3208",
      "section_title": "RACK STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 166,
      "token_count": 939,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 716.5",
        "SBC 801",
        "Section 703",
        "Section 707",
        "SBC 201",
        "Section 714"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3208_3_97daf457",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ The provisions of NFPA 13 stipulate the \nminimum requirements for the design and \nconstruction of an automatic fire suppression \nsystem within a building containing rack \nstorage with solid shelving. Rack storage with \nsolid shelving requires the installation of an in-\nrack automatic fire suppression system. Since \nmost rack storage systems are permanent, \nthey can support the piping for the in-rack \nsystem. The in-rack fire suppression system \nprovides an additional layer of protection that \nceiling-only systems could not provide because \nthe shelving prevents the water discharge from \nentering the individually shelved commodities. \nThe in-rack sprinklers can contain the fire to a \nsmall area of the rack structure and wet the \ncommodities adjacent to \nthe fire, \nthus \npreventing the fire from spreading to other \ncommodities located horizontally and vertically \nfrom the commodities involved in the fire. \nImportant design considerations are the \nlocation and protection of supply lines from \ncommodity storage and handling operations, \nprotection of individual sprinkler heads and the \nseparation of the water supply to the in-rack fire \nsuppression system from other systems, such \nas the \nceiling-mounted \nfire suppression \nsystem. \n3208.3 Flue spaces. Rack storage areas protected \nwith an automatic sprinkler system shall be \nprovided with flue spaces in accordance with Table \n3208.3. Required flue spaces shall be maintained.\n\n❖ This section refers to the requirements in Table \n3208.3 \nfor \nminimum \nlongitudinal \nand \ntransverse flue dimensions and design for the \nautomatic \nfire \nsuppression \nsystem, \nin \nassociation with Table 3206.2. In high-piled \ncombustible storage racks, flue spaces are an \nimportant component of the fire protection \ndesign. NFPA 13 categorizes flue spaces as \neither \nbeing \nlongitudinal \nor \ntransverse. \nLongitudinal flue spaces extend the length of \nthe storage rack while transverse flue spaces \nextend the depth of the rack. Flue spaces \npermit water discharged from a ceiling sprinkler \nto penetrate into the rack system so it can \nbegin to either control or suppress the fire, \ndepending on the automatic sprinkler system \ndesign. Where the sprinkler system is designed \nto control the fire, flue spaces allow the \nadditional sprinkler discharge to prewet the \nstorage commodities, which slows vertical and \nhorizontal fire spread within the rack, thus \nlimiting the number of sprinklers that may \noperate. Note that where in-rack sprinklers are \nprovided or if the building is not sprinklered, \nflue spaces are not required.\n\nFlue spaces in storage racks containing Class \nI through IV commodities greater than 3.6 m in \nheight, high-hazard commodities greater than \n1.8 m in height or bin box storage greater than \n1.5 m in height must comply with all of the \nprovisions in this section, which require \nlongitudinal and transverse spaces to be \nmaintained in accordance with Table 3208.3. \nIts requirements are dependent on the high-\npiled \ncombustible \nstorage \narea \nbeing \nunprotected or protected by an automatic \nsprinkler system, the height of rack storage, the \ntype of storage rack system, and if partial or \ncomplete inrack automatic sprinkler protection \nis \nprovided. \nSee \nCommentary \nFigures \n3208.3(1–3) for the various flue space options \nbased on fire protection provided and storage \nheight. Commentary Figure 3208.3(4) shows \nvertical alignment of flue spaces as required for \nstorage over 7.5 m in Table 3208.3.\n\nNote that where proper maintenance of the flue \nspaces becomes a problem, Section 3208.3.1 \nmay be applied by the Fire official. See also the \ncommentary for the definitions of “Transverse \nflue spaces” and “Longitudinal flue spaces” in \nChapter 2. \n3208.3.1 \nFlue \nspace \nprotection. \nFlue \nspaces required by Table 3208.3 above the first tier \nof storage in single-, double-or multiple-row rack \nstorage installations shall, where required by the \nFire official, be equipped with approved protection \ndevices. Such devices shall not be removed or \nmodified.\n\n❖ This section authorizes the Fire official to \nrequire installation of approved devices to \nmaintain required flue spaces in storage rack \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3208",
      "section_number": "3208",
      "section_title": "RACK STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 164,
      "page_end": 166,
      "token_count": 962,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 3206.2",
        "Table 3208.3",
        "Section 3208.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3209_0_e5081e6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1337\n\nsystems. It is not the intent of this authority to \nrequire such devices in each instance, but \nrather when a business has an established \nhistory of poor flue space maintenance.\n\nAvailable flue space protection devices that are \ndesigned \nto \nmaintain \ntransverse \nand \nlongitudinal flue spaces include but are not \nlimited to brackets, cables and other elements \nthat are securely fastened to the load-bearing \ncolumns of the rack system. The devices \ncontrol the depth or width to which a product, \npallet or similar material can be stored in the \nrack system, thereby preventing obstruction of \nthe required flue space. However, device \nselection should consider if the rack tiers are \ndesigned for mechanized material handling \nequipment, such as forklifts, versus racks \nwhere hand picking is the preferred method of \nmaterial handling, such as archive storage. \nDevices available for hand-picking operations \nmay lack the mechanical strength to withstand \nthe impact loads that can arise during \nmovements of palletized unit loads.\n\nOnce approved devices are installed, most \nbusiness owner confusion regarding flue space \nrequirements is removed. Other benefits \ninclude property loss reduction through quick \nactivation of the fire protection system; \nimproved penetration of sprinkler discharge \nthrough the rack system to the seat of the fire; \nfaster activation of smoke and heat vent \nsystems; and improved employee, public and \nfire fighter safety. See Commentary Figure \n3208.3.1 for an example of flue space \nprotection device. \n3208.4 Column \nprotection. \nSteel \nbuilding \ncolumns shall be protected in accordance with \nNFPA 13.\n\n❖ NFPA 13 provides steel-column protection \ncriteria in areas used for the rack storage of \nClass I through IV commodities in Section \n16.1.4, for rack storage of plastic and rubber \nproducts in Section 17.1.4 and for rack storage \nof rubber tires in Section 18.2. \n3208.5 Extra-high-rack \nstorage \nsystems. \nApproval of the Fire official shall be obtained prior \nto installing extra high-rack combustible storage.\n\n❖ In addition to \nthe permit \nrequirements \ncontained in Section 105, the building owner, \ntenant or lessee is required to seek permission \nfrom the Fire official to construct an extra-high-\nrack storage system because of the higher \nchallenge fire that such storage presents (see \nthe commentary to Section 202for the \ndefinition \nof \n“Extra-high-rack \ncombustible \nstorage”). \n3208.5.1 \nFire protection. Buildings with \nextra-high-rack combustible storage shall be \nprotected with a specially engineered automatic \nsprinkler system. Extra-high-rack combustible \nstorage shall be provided with additional special \nfire protection, such as separation from other \nbuildings and additional built-in fire protection \nfeatures and fire department  access, where required \nby the Fire official.\n\n❖ Extra-high-rack storage is considered to have \nadditional risks that warrant the requirement for \nan automatic sprinkler system engineered with \nadditional protection features. These features \ncould include additional heads along the \nvertical axis, change in the type of sprinkler \nheads and the use of high-expansion foam \nsystems. To further protect the building and \nneighboring buildings, the Fire official may \nrequire that additional fire protection measures \nbe taken to increase the likelihood that, if a fire \ndoes occur, it will be contained to that building. \nThese measures can include greater building \nseparation requirements than required in SBC \n201 Table 705.5, enhanced fire apparatus \naccess, additional fire hydrants and building \nopenings. All additional fire protection and life \nsafety systems require the approval of the Fire \nofficial. \nSECTION 3209 AUTOMATED \nSTORAGE \n3209.1 General. Automated storage shall be in \naccordance with this section.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3209",
      "section_number": "3209",
      "section_title": "AUTOMATED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 844,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 16.1.4",
        "SBC 801",
        "Section 18.2",
        "Section 3209",
        "Section 202",
        "Section 17.1.4",
        "SBC 201",
        "Section 105",
        "Table 705.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3209_1_1ebc2918",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Automated storage is generally designed for \noperations in which the commodity storage \nnecessary to serve the operation is large and \nwhere that facility may operate 24 hours a day, \nseven days a week. This type of storage is \ngenerally programmed for commodity stocking \nand retrieving, and contains a sufficient amount \nof commodity for the operation to continue \nworking even if restocking may experience a \nslow period. Operations that commonly employ \nsuch \nfacilities \nare \nautomotive \nparts \nmanufacturers, electronic parts manufacturers \nand even the food industry. One of the primary \nfire concerns with automated storage is the \npotential for the fire to be carried by the \nmechanism that transports the commodity. If \nsuch a fire were to occur while the commodity \nis in motion, it could reduce, if not overwhelm, \nthe effectiveness of \nthe \nautomatic fire \nsuppression system. As a result, additional \nmeasures are required in an attempt to \ncompensate for that potential fire hazard. \n3209.2 Automatic sprinklers. Where automatic \nsprinklers are required by Table 3206.2, the building \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1338\n\nshall be equipped throughout with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1.\n\n❖ The provisions requiring an automatic sprinkler \nsystem throughout the building housing the \nautomatic storage system is an additional fire \nprotection feature based on the concept that \nthe area may be difficult for the fire service to \nsuppress a fire manually. The reference to the \nprovisions of Chapter 9 covers generally all \ntypes of sprinkler systems beyond those \nspecific to high-piled storage. Not all areas \nwould need a sprinkler system that is designed \nto protect high-piled storage commodities. \n3209.3 Carousel storage. High-piled storage \nareas having greater than 46 m2 of carousel storage \nshall be provided with automatic shutdown in \naccordance with one of the following: \n1. An automatic smoke detection system \ninstalled in accordance with Section 907, with \ncoverage extending 4.5 m in all directions \nbeyond unenclosed carousel storage systems \nand that sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n2. An automatic smoke detection system \ninstalled in accordance with Section 907and \nwithin enclosed carousel storage systems, \nthat sounds a local alarm at the operator’s \nstation and stops the carousel storage system \nupon the activation of a single detector. \n3.  A single dead-man-type control switch that \nallows the operation of the carousel storage \nsystem only when the operator is present. \nThe switch shall be in the same room as the \ncarousel storage system and located to \nprovide for observation of the carousel \nsystem.\n\n❖ Carousel storage is used in large storage \noperations where the commodity must be \nprotected (security), where the commodity \nrequires strict environmental control or both. In \naddition, carousel storage is selected because \nit may provide an economic advantage to an \noperation or business by having the commodity \ncome directly to the employee rather than the \nemployee \nstocking \nand \nretrieving \nthe \ncommodity. The carousel area is normally not \noccupied. An exception to this may be when \nthe \ncarousel \nsystem \nis \nundergoing \nmaintenance or repair or during an annual \ninspection of the fire protection features. \nExamples of commodities within carousel \nstorage may include distribution centers that \ndistribute pharmaceutical or refrigerated/frozen \nfoods and beverages. The additional fire safety \nrequirements \nare \nprecautionary, \ndirectly \nresulting from the limited access to these types \nof storage areas and addressing the potential \nof a moving fire via the carousel mechanism. \nBecause the area of the carousel is controlled \nby \na \nmechanized, \ngenerally \ncomputer-\ncontrolled system, immediate access to the \nactual storage area is normally limited. These \nlimits serve to protect both personnel and the \ncommodity. \nThe \nadditional \nfire \nsafety \nmeasures include provisions for an elaborate \nautomatic detection system, which upon \nactivation stops the carousel from operating \n(moving). This precaution prevents the fire \nfrom spreading throughout the entire storage \narea. \n3209.4 Automated rack storage. High-piled \nstorage areas with automated rack storage shall be \nprovided with a manually activated emergency \nshutdown switch and automatic shutdown in \naccordance with Sections 3209.4.1 and 3209.4.2.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3209",
      "section_number": "3209",
      "section_title": "AUTOMATED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 965,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 907",
        "Section 903.3.1.1",
        "SBC 801",
        "Table 3206.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3209_2_0810e9cf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section requires that remotely controlled \npalletmoving equipment in an automated rack \nstorage facility be provided with manually \nactivated \nand \nautomatic \nshutdown \nin \naccordance with Sections 3209.4.1 and \n3209.4.2. This shutdown accomplishes two \nobjectives. First, the potential to either move \nadditional product into the fire or remove \nburning product through the storage area. \nSecond, it is not safe to place emergency \npersonnel within the automated storage area \nwhen the system is still active. Many of these \nautomated devices move much faster than \npersonnel can get out of the way, and there is \na physical danger to personnel. This shutdown \nwill eliminate danger to personnel and reduce \nproperty damage. \n3209.4.1 \nManual activated shutdown. A \nmanually activated switch shall be provided to \ninitiate the approved automatic shutdown process. \nThe switch shall be clearly identified and shall be in \na location approved by the Fire official.\n\n❖ Since the shutdown of such systems is a \ntactical maneuver, the fire chief is required to \napprove the location of the switch and ensure \nthat it is properly identified. The switch should \nbe in a readily accessible location outside the \nboundaries of the automated rack storage \narea. See also the commentary to Section 202 \nfor the definition of “Automated rack storage.” \nThe approved manual or automatic shutdown \nprocess is left to each Fire official, but the use \nhere of the terms “approved” and “process” \nallows for each shutdown to cycle the \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3209",
      "section_number": "3209",
      "section_title": "AUTOMATED",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 167,
      "page_end": 168,
      "token_count": 331,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 202"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_0_0127f422",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1339\n\nautomated system to a safe place. \n3209.4.2 \nAutomatic shutdown. Automatic \nshutdown shall be required for high-piled \ncombustible storage areas greater than 46 m2. The \napproved automatic shutdown process shall \ncommence upon any of the following events: \n1. Water flow is detected in the automatic \nsprinkler system, if present. \n2. Activation of the fire detection system, if \npresent.\n\n❖ In addition to the manual activation shutdown \nrequirement that applies to all high-piled \nstorage areas with automated rack storage, \nautomatic shutdown is also required for high-\npiled storage areas greater than 46 m2. As with \nthe \nmanually \nactivated \nshutdown, \nthe \nautomatic activated shutdown process is to be \nreviewed and determined to be acceptable to \nthe Fire official. The requirement that it \noperates upon the activation of either the \nautomatic sprinkler system water flow switch or \nthe fire detection system will result in it reliably \nshutting down the system at the earliest \npossible time by having two different possible \nsources of initiation. \nSECTION 3210 SPECIALTY STORAGE \n3210.1 General. Records storage facilities used for \nthe rack or shelf storage of combustible paper \nrecords greater than 3.6 m in height shall be in \naccordance with Sections 3206 and 3208. Palletized \nstorage of records shall be in accordance with \nSection 3207.\n\n❖ The storage of various types of records can \nhave a relatively high intrinsic value. This is \nwhere protection of the actual documents is \nessential \nto \nany \nbusiness \nto \nretrieve \ninformation or to reconstruct records. The \nprovisions of this section specifically identify \nthe fire and life safety requirements for records \nstored on pallets and in-rack or shelf storage \nsystems. Although the provisions of this \nsection set the minimum safeguards from the \nhazards of fire and explosion, it is up to the \nowners of the records to determine the actual \nprotection that must be provided. \n3210.1.1 \nAlternative fire protection. The \ndesign \nand \ninstallation \nof \nautomatic \nfire-\nextinguishing systems in archives, vaults and record \nstorage rooms shall be in accordance with NFPA \n232.\n\n❖ This section provides the appropriate reference \nto NFPA 232 for the design and installation \nrequirements for the specialized protection of \narchives, vaults and records storage rooms. \nThis adds an additional criterion for these \nunique types of storage that is not addressed \nelsewhere in SBC 801 but is necessary as it is \nnot a referenced standard of NFPA 13.\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1340\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. High-piled Combustible Storage Application Guide, 2009 IFC. Washington, DC: International Code \nCouncil, 2011.\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1341\n\nTABLES AND FIGURES OF CHAPTER 32",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 723,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3207",
        "Section 3210"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_1_5ae76f40",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nAerosols \nLevel 1 \nClass III (See Chapter 51) \nLevel 2 \nClass IV (See Chapter 51) \nLevel 3 \nHigh-hazard (See Chapter 51) \nBatteries \nDry cells (excludes lithium, lithium-ion and other similar \nexotic metals orcombustible electrolyte); without blister \npacking (if blister packed, refer tothe commodity \nclassification definitions) \nClass I \nDry cells (nonlithium or similar exotic metals); in blister \npacking; cartoned \nClass II \nVehicle; any size (for example, automobile or truck); \nempty plastic casing \nHigh-hazard(Group A unexpanded) \nVehicle; large (in other words, truck or larger); dry or wet \ncells (excludeslithium-ion and other cells containing \ncombustible electrolytes) \nHigh-hazard(Group A unexpanded) \nVehicle; small (for example, automobile); wet cells \n(excludes lithium-ionand other cells containing \ncombustible electrolytes) \nClass I \nLithium-ion \nHigh-hazard \nBiomass \nCircular baled corn stover \nClass IV \nRectangular baled corn stover \nClass III \nRectangular baled switchgrass \nHigh-hazard \nEmpty containers \nNoncombustible \nClass I \nPET \nClass IV \nRigid plastic (not including PET) \nHigh-hazard(Group A unexpanded) \nWood; solid sided (such as crates, boxes) \nClass II \nFilm rolls, \nincluding \nphotographic \nPolypropylene, polyester, polyethylene; rolled on any reel \ntype \nHigh-hazard(Group A unexpanded) \n35 mm metal film cartridges in polyethylene cans; \ncartoned \nClass III \nMotion picture or bulk rolls in polycarbonate, \npolyethylene or in metal cans;polyethylene bagged; \ncartoned \nClass II \nRolls in polycarbonate plastic cassettes; cartoned \nClass IV \nPhotographic paper; sheets; bagged in polyethylene; \ncartoned \nClass III\n\n-\n\n[Table table_p171_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nAerosols | Level 1 | Class III (See Chapter 51)\nLevel 2 | Class IV (See Chapter 51)\nLevel 3 | High-hazard (See Chapter 51)\nBatteries | Dry cells (excludes lithium, lithium-ion and other similar\nexotic metals orcombustible electrolyte); without blister\npacking (if blister packed, refer tothe commodity\nclassification definitions) | Class I\nDry cells (nonlithium or similar exotic metals); in blister\npacking; cartoned | Class II\n... and 16 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1342\n\nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFlammable and \ncombustible liquids \nGlycol in combustible containers (50 percent or greater) \nHigh-hazard \nLacquers, which dry by solvent evaporation, in metal \ncans or cartons \nHigh-hazard \nLighters; butane; blister-packed; cartoned \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass III \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nClass IV \nNot applicable to KSA \nHigh-hazard(Group A unexpanded) \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nNot applicable to KSA \nClass I \nNot applicable to KSA \nClass II \nLubricating or hydraulic fluid in plastic containers \nHigh-hazard \nNail polish; up to 55 ml glass bottles or jars; cartoned \nClass IV \nNail polish; up to 55 ml plastic bottles or jars; cartoned High-hazard(Group A unexpanded) \nFlammable solids \nExcept solid combustible metals \nHigh-hazard \nFood products, \nfrozen \nIn nonwaxed or nonplastic packaging \nClass I \nIn plastic trays \nClass III \nIn waxed or plastic-coated paper packaging \nClass II\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 909,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_2_d01915a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "[Table table_p172_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nFlammable and\ncombustible liquids | Glycol in combustible containers (50 percent or greater) | High-hazard\nLacquers, which dry by solvent evaporation, in metal\ncans or cartons | High-hazard\nLighters; butane; blister-packed; cartoned | High-hazard(Group A unexpanded)\nNot applicable to KSA | Class III\nNot applicable to KSA | Class IV\n... and 13 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1343\n\nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nFood products, \nnonfrozen \nButter (stick or whipped spread) or margarine (up to \n50-percent oil) \nClass III \nButter; whipped spread \nClass III \nDry foods (such as baked goods, candy, cereals, \ncheese, chocolate, cocoa,coffee, grains, granular \nsugar, nuts); bagged or cartoned \nClass III \nFoods (such as coffee, fish products, fruit, meat \nproducts, nuts, poultry);metal cans \nClass I \nFruits and vegetables (noncombustible semiliquid); \ncrushed; plastic containersup to 19 L \nClass I \nFruits and vegetables; fresh; wood spacers, \nnonplastic trays or containers \nClass I \nMargarine; over 50- and up to 80-percent oil \nHigh-hazard(Group A unexpanded) \nMeat; fresh; no plastic packaging; uncartoned \nClass I \nMeat; fresh; no plastic packaging; cartoned \nClass II \nMeat; fresh; plastic tray \nClass III \nMilk; any container; stored in solid plastic crates \nHigh-hazard(Group A unexpanded) \nMilk; paper containers, or plastic bottles or jars up \nto 19 L \nClass I \nSalt; bagged \nClass I \nSalt; cartoned \nClass II \nSnack foods (such as potato chips); plasticized \naluminum bags; cartoned \nHigh-hazard(Group A unexpanded) \nSyrup; wooden container \nClass II \nFurniture and \nbedding \nBox spring; standard (minimal plastic materials) \nClass III \nBox spring; wrapped in plastic cover \nClass IV \nFurniture and bedding; with foam cushioning \nHigh-hazard(Group A expanded) \nFurniture; metal (such as file cabinets or desks with \nminimal plastic trim);cartoned \nClass I \nFurniture; wood (such as doors, windows, cabinets); \nno plastic coverings orfoam cushioning \nClass III \nFurniture; wood; plastic coverings; nonexpanded \nplastic trim \nClass IV \nMattress; foam (in finished form) \nHigh-hazard(Group A expanded) \nPillows, foam rubber and foam plastics \nHigh-hazard(Group A expanded)\n\n-\n\n[Table table_p173_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nFood products,\nnonfrozen | Butter (stick or whipped spread) or margarine (up to\n50-percent oil) | Class III\nButter; whipped spread | Class III\nDry foods (such as baked goods, candy, cereals,\ncheese, chocolate, cocoa,coffee, grains, granular\nsugar, nuts); bagged or cartoned | Class III\nFoods (such as coffee, fish products, fruit, meat\nproducts, nuts, poultry);metal cans | Class I\nFruits and vegetables (noncombustible semiliquid);\ncrushed; plastic containersup to 19 L | Class I\n... and 19 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1344",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 827,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_3_f6cc626a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nHousing materials and \nappliances \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; cartoned \nClass II \nAppliances; major (for example, stoves, refrigerators); no \nappreciable plasticinterior or exterior trim; uncartoned \nClass I \nAppliances; no appreciable plastic exterior trim (interior \nof unit can haveappreciable plastic) \nClass III \nCarpet tiles; cartoned \nHigh-hazard(Group A unexpanded) \nFiberglass insulation; paper-backed rolls; bagged or \nunbagged \nClass IV \nFloor coverings; vinyl, stacked tiles \nClass IV \nFloor coverings; vinyl; rolled \nHigh-hazard(Group A unexpanded) \nGypsum board \nClass I \nHousing materials (such as sinks, countertops); \nnoncombustible,cartoned or crated \nClass II \nLight fixtures; nonplastic; cartoned \nClass II \nPaint; oil-based; friction-top metal containers; cartoned \nClass IV \nPaint; water-based (latex); friction-top metal containers; \ncartoned \nClass I \nPaper; asphalt; rolled, horizontal or vertical storage \nHigh-hazard \nRoofing shingles; asphalt-coated fiberglass \nClass III \nRoofing shingles; asphalt-impregnated felt \nClass IV \nMiscellaneous \nAmmunition; small arms and shotgun; cartoned \nClass IV \nCharcoal; mineral-spirit impregnated; bagged \nHigh-hazard(Group A expanded) \nCharcoal; standard (nonmineral-spirit impregnated); \nbagged \nClass III \nFertilizers; nitrates; bagged \nClass II \nFertilizers; phosphates; bagged \nClass I \nLeather hides; baled \nClass II \nLeather; finished products (such as shoes, jackets, gloves, \nbags, luggage, belts) \nClass III \nMotors; electric \nClass I \nPallets and flats that are idle; combustible \nHigh-hazard \nShock absorbers; metal dust cover \nClass II \nShock absorbers; plastic dust cover \nClass III \nSkis; wood \nClass III \nSkis; composite materials (such as plastic, fiberglass, \nfoam) \nClass IV \nTobacco products; cartoned \nClass III \nToys; stuffed; foam or synthetic \nHigh-hazard(Group A expanded) \nTransformer; dry or empty (in other words, void of oil) \nClass I\n\n-\n\n[Table table_p174_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nHousing materials and\nappliances | Appliances; major (for example, stoves, refrigerators); no\nappreciable plasticinterior or exterior trim; cartoned | Class II\nAppliances; major (for example, stoves, refrigerators); no\nappreciable plasticinterior or exterior trim; uncartoned | Class I\nAppliances; no appreciable plastic exterior trim (interior\nof unit can haveappreciable plastic) | Class III\nCarpet tiles; cartoned | High-hazard(Group A unexpanded)\nFiberglass insulation; paper-backed rolls; bagged or\nunbagged | Class IV\n... and 26 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1345",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 749,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_4_30161683",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nNoncombustible \nliquids \nLiquids or semiliquids; PET containers greater than 19 L having a \nnominalwall thickness greater than 6.25 mm \nClass IV \nLiquids or semiliquids; PET containers up to 19 L having a \nnominalwall thickness less than 6.25 mm \nClass I \nLiquids or semiliquids (such as crushed fruits and vegetables); plastic \ncontainersup to 19 L capacity \nClass I \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness greater than 6.25 mm High-hazard(Group A unexpanded) \nLiquids or semiliquids; plastic (except PET) containers greater than \n19 L capacity having a nominal wall thickness up to 6.25 mm \nClass II \nLiquids; cardboard drink boxes, plastic coated, wax coated, and/or \naluminumlined; uncartoned or on corrugated carton trays with plastic \nsheeting \nClass I \nLiquids; cardboard drink boxes, plastic coated, wax coated, \nand/oraluminum lined; stored in plastic containers \nHigh-hazard(Group A unexpanded) \nLiquids; glass bottles or jars; cartoned \nClass I \nLiquids; less than 19 L plastic containers \nClass I \nLiquids; pharmaceuticals (nonflammable); glass bottles or jars; \ncartoned \nClass II \nLiquids; plastic bottles or jars; stored in open or solid plastic crates \nHigh-hazard(Group A unexpanded) \nPaper products \nBook signatures (paper part of book without hard cover) \nClass II \nCartons (such as cardboard flats); corrugated; partially assembled \nClass IV \nCartons (such as cardboard flats); corrugated; unassembled in neat \npiles \nClass III \nCartons; wax coated, single-walled corrugated \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; nonwax coated (such as books, cardboard \ngames,cartoned tissue products, magazines, newspapers, paper cups, \npaper plates,paper towels, plastic-coated paper food containers, \nstationary) \nClass III \nCellulosic paper products; wax coated (such as paper plates, cups); \nlooselypacked; cartoned \nHigh-hazard(Group A unexpanded) \nCellulosic paper products; wax coated (such as paper plates, cups); \nnested;cartoned \nClass IV \nMatches; paper-type; cartoned \nClass IV \nMatches; wooden; cartoned \nHigh-hazard(Group A unexpanded) \nRolled; lightweight; in storage racks \nClass IV \nRolled; medium or heavyweight; in storage racks or onside \nClass III \nRolled; in horizontal storage or vertical storage that is banded \norprotected with an approved wrap \nClass III \nRolled; in vertical storage that is unbanded or not protected with an \napprovedwrap \nHigh-hazard \nTissue products; plastic wrapped; cartoned \nClass III \nTissue products; plastic wrapped; uncartoned \nHigh-hazard(Group A unexpanded)\n\n-\n\n[Table table_p175_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nNoncombustible\nliquids | Liquids or semiliquids; PET containers greater than 19 L having a\nnominalwall thickness greater than 6.25 mm | Class IV\nLiquids or semiliquids; PET containers up to 19 L having a\nnominalwall thickness less than 6.25 mm | Class I\nLiquids or semiliquids (such as crushed fruits and vegetables); plastic\ncontainersup to 19 L capacity | Class I\nLiquids or semiliquids; plastic (except PET) containers greater than\n19 L capacity having a nominal wall thickness greater than 6.25 mm | High-hazard(Group A unexpanded)\nLiquids or semiliquids; plastic (except PET) containers greater than\n19 L capacity having a nominal wall thickness up to 6.25 mm | Class II\n... and 21 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1346",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 930,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_5_f2b97821",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPRODUCT \nCATEGORY \nPRODUCT \nCLASSIFICATION \nPlastic, rubber \nABS (Acrylonitrile-butadiene-styrene copolymer) \nHigh-hazard(Group A unexpanded) \nAcetal (polyformaldehyde) \nHigh-hazard(Group A unexpanded) \nAcrylic (polymethyl methacrylate) \nHigh-hazard(Group A unexpanded) \nAutomobile bumpers and dashboards \nHigh-hazard(Group A expanded) \nButyl rubber \nHigh-hazard(Group A unexpanded) \nCellulose acetate \nClass IV(Group B plastic) \nCellulose acetate butyrate \nHigh-hazard(Group A unexpanded) \nChloroprene rubber \nClass IV(Group B plastic) \nContainers; Nonexpanded plastic gridded or solid; collapsed or nestedwith no air spaces \nHigh-hazard(Group A unexpanded) \nECTFE (ethylene-chlorotrifluoro-ethylene copolymer) \nClass IV(Group B plastic) \nEPDM (ethylene-propylene rubber) \nHigh-hazard(Group A unexpanded) \nETFE (ethylene-tetrafluoroethylene copolymer) \nClass IV(Group B plastic) \nEthyl cellulose \nHigh-hazard(Group A unexpanded) \nFEP (fluorinated ethylene-propylene copolymer) \nClass IV(Group B plastic) \nFRP (fiberglass-reinforced polyester) \nHigh-hazard(Group A unexpanded) \nMelamine (melamine formaldehyde) \nClass III(Group C plastic) \nNitrile rubber (acrylonitrile-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nNylon (nylon 6, nylon 6/6) \nHigh-hazard(Group A unexpanded) \nPCTFE (polychlorotrifluoroethylene) \nClass III(Group C plastic) \nPET (Polyethylene terephthalate-thermoplastic polyester) \nHigh-hazard(Group A unexpanded) \nPhenolic \nClass III(Group C plastic) \nPlastics; stored in fully closed and solid (no openings) metal containers \nClass I \nPolybutadiene \nHigh-hazard(Group A unexpanded) \nPolycarbonate \nHigh-hazard(Group A unexpanded) \nPolyester elastomer \nHigh-hazard(Group A unexpanded) \nPolyethylene \nHigh-hazard(Group A unexpanded) \nPolypropylene \nHigh-hazard(Group A unexpanded) \nPolystyrene; foam products (such as plates, cups) \nHigh-hazard(Group A expanded) \nPolystyrene; rigid products \nHigh-hazard(Group A unexpanded) \nPolyurethane \nHigh-hazard(Group A expanded) \nPTFE (polytetrafluoroethylene) \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content 20 percent or less \nClass III(Group C plastic) \nPVC (polyvinyl chloride) products; plasticizer content greater than20 percent \nHigh-hazard(Group A unexpanded) \nPVC resins; bagged \nClass III(Group C plastic) \nPVDC (polyvinylidene chloride) \nClass III(Group C plastic) \nPVDF (polyvinylidene fluoride) \nClass III(Group C plastic) \nPVF (polyvinyl fluoride) \nHigh-hazard(Group A unexpanded) \nPyroxylin \nHigh-hazard \nRubber; natural in blocks; cartoned \nHigh-hazard(Group A unexpanded) \nRubber; natural; expanded \nHigh-hazard(Group A expanded) \nRubber; natural; Nonexpanded \nHigh-hazard(Group A unexpanded) \nRubber; synthetic (santoprene) \nHigh-hazard(Group A unexpanded) \nRubber tires \nHigh-hazard \nSAN (styrene acrylonitrile) \nHigh-hazard(Group A unexpanded) \nSBR (styrene-butadiene rubber) \nHigh-hazard(Group A unexpanded) \nSilicone rubber \nClass IV(Group B plastic) \nUrea (urea formaldehyde) \nClass III(Group C plastic) \n-\n\n[Table table_p176_1]\nHeaders: PRODUCT\nCATEGORY | PRODUCT | CLASSIFICATION\nPlastic, rubber | ABS (Acrylonitrile-butadiene-styrene copolymer) | High-hazard(Group A unexpanded)\nAcetal (polyformaldehyde) | High-hazard(Group A unexpanded)\nAcrylic (polymethyl methacrylate) | High-hazard(Group A unexpanded)\nAutomobile bumpers and dashboards | High-hazard(Group A expanded)\nButyl rubber | High-hazard(Group A unexpanded)\n... and 42 more rows",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 997,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_6_3e580fd9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1347\n\nTABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nPlastic containers \nBottles or jars greater than 3.8 L containing noncombustible \nsolids \nHigh-hazard(Group A unexpanded) \nBottles or jars up to 3.8 L containing noncombustible solids \nHigh-hazard(Group A unexpanded) \nPowders, pills \nPharmaceutical pills; glass bottles or jars; cartoned \nClass II \nPharmaceuticals pills; plastic bottles or jars; cartoned \nClass IV \nPolyvinyl alcohol (PVA) resins; bagged \nClass IV \nPowders; combustible (ordinary—such as sugar or flour); \nfree-flowing;bagged \nClass II \nPowders; noncombustible free-flowing powdered or granular \nmaterials(such as cement, calcium chloride, clay, iron oxide, \nsodium chloride,sodium silicate); bagged \nClass I \nPowders; noncombustible; glass bottles or jars; cartoned \nClass I \nPowders; noncombustible; PET bottles or jars \nClass II \nPowders; noncombustible; plastic (other than PET) bottles or \njars;uncartoned \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars greater than \n3.8 L capacity \nHigh-hazard(Group A unexpanded) \nPowders; noncombustible; plastic bottles or jars up to 3.8 L \ncapacity;cartoned \nClass IV \nTextile materials \nand products \nCloth; natural fibers; baled \nClass III \nCloth; synthetic cloth \nClass IV \nClothing; natural fibers (such as wool, cotton) and viscose \nClass III \nCotton; cartoned \nClass III \nDiapers; cotton or linen \nClass III \nDiapers; plastic or nonwoven fabric; cartoned \nClass IV \nDiapers; plastic or nonwoven fabric; plastic-wrapped; \nuncartoned \nHigh-hazard(Group A unexpanded) \nFabric; rayon and nylon \nClass IV \nFabric; synthetic (except rayon and nylon); greater than 50/50 \nblend \nHigh-hazard(Group A unexpanded) \nFabric; synthetic (except rayon and nylon); up to 50/50 blend \nClass III \nFabric; vinyl-coated (such as tablecloth); cartoned \nHigh-hazard(Group A unexpanded) \nFibers; rayon and nylon; baled \nClass IV \nFibers; synthetic (except rayon and nylon); baled \nHigh-hazard(Group A unexpanded) \nThread or yarn; rayon and nylon; wood or paper spools \nClass IV \nThread or yarn; rayon or nylon; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; paper or wood spools \nClass IV \nThread or yarn; synthetic (except rayon and nylon); greater \nthan 50/50blend; plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;plastic spools \nHigh-hazard(Group A unexpanded) \nThread or yarn; synthetic (except rayon and nylon); up to \n50/50 blend;wood or paper spools \nClass III\n\n-\n\n[Table table_p177_1]\nHeaders: Plastic containers | Bottles or jars greater than 3.8 L containing noncombustible\nsolids | High-hazard(Group A unexpanded)\nBottles or jars up to 3.8 L containing noncombustible solids | High-hazard(Group A unexpanded)\nPowders, pills | Pharmaceutical pills; glass bottles or jars; cartoned | Class II\nPharmaceuticals pills; plastic bottles or jars; cartoned | Class IV\nPolyvinyl alcohol (PVA) resins; bagged | Class IV\nPowders; combustible (ordinary—such as sugar or flour);\nfree-flowing;bagged | Class II\n... and 25 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1348",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 931,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_7_cd879fff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3203.8 \nEXAMPLES OF COMMODITY CLASSIFICATION (Continued) \nWax products \nCandles \nHigh-hazard(Group A expanded) \nParaffin or petroleum wax; blocks \nHigh-hazard(Group A expanded) \nWire, cable, spools \nSpools; plastic; empty \nHigh-hazard(Group A unexpanded) \nSpools; wood; empty \nClass III \nWire or cable; PVC insulated; metal or wood spools \nClass II \nWire or cable; PVC insulated; plastic spools \nClass IV \nWire; bare; metal spools; uncartoned \nClass I \nWire; bare; metal spools; cartoned \nClass II \nWire; bare; plastic spools; cartoned \nClass IV \nWire; bare; plastic spools; uncartoned \nHigh-hazard(Group A unexpanded) \nWire; bare; wood or cardboard spools \nClass II \nWood products \nWood patterns \nClass IV \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); bundled \nsolid blocks \nClass II \nWood products (such as fiberboard, lumber, particle board, \nplywood,pressboard with smooth ends and edges); unbundled \nor nonsolid blocks \nClass III \nWood products (such as toothpicks, clothespins and hangers) \nClass III\n\n-\n\n[Table table_p178_1]\nHeaders: Wax products | Candles | High-hazard(Group A expanded)\nParaffin or petroleum wax; blocks | High-hazard(Group A expanded)\nWire, cable, spools | Spools; plastic; empty | High-hazard(Group A unexpanded)\nSpools; wood; empty | Class III\nWire or cable; PVC insulated; metal or wood spools | Class II\nWire or cable; PVC insulated; plastic spools | Class IV\n... and 9 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1349",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 422,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3203.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_8_9c35f280",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "TABLE 3206.2 \nGENERAL FIRE PROTECTION AND LIFE SAFETY REQUIREMENTS \nCOMMODIT\nY \nCLASS \nSIZE OF HIGH-\nPILED \nSTORAGE \nAREAa  \n(m2) \n(see Sections \n3206.2 and \n3206.4) \nALL STORAGE AREAS \n(See Sections 3206, 3207 and 3208)b \nSOLID-PILED STORAGE, SHELF \nSTORAGE ANDPALLETIZED \nSTORAGE \n(see Section 3207.3) \nAutomatic fire-\nextinguishing \nsystem \n(see Section \n3206.4) \nFire detection\nsystem \n(see Section \n3206.5) \nBuilding \naccess \n(see Section \n3206.6) \nSmoke and \nheat removal \n(see Section \n3206.8) \nMaximum \npile \ndimensionc \n(m) \nMaximum \npermissible \nstorage \nheightd \n(m) \nMaximum \npile volume \n(m3) \nI-IV \n0-46.5\nNot Requireda\nNot Required\nNot Required\nNot Required\nNot Required Not Required Not Required \n46.6-232 \nNot Requireda\nYesg\nNot Required\nNot Required\n30\n12\n2831 \n233-1,114 \nOpen to the public \nYes \nNot Required Not Required \nNot Required \n30 \n12 \n11,328 \n233-1,114 \nNot open to the \npublic (Option 1)\nYes \nNot Required Not Requirede \nNot Required \n30 \n12 \n11,328 \n232-1,114 \nNot open to the \npublic (Option 2)\nNot Requireda \nYes \nYes \nYesh,i \n30 \n9e \n5,663 \n1,115-1,858 \nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\n1,859-46,450\nYes\nNot Required \nYes\nYesh,i\n30\n12\n11,328\nGreater than \n46,450f\nYes \nNot Required \nYes \nYesh,i \n30 \n12 \n11,328 \nHigh \nhazard \n0-46.5 \nNot Requireda Not Required Not Requirede Not Required \n15 \nNot Required \nNot \nRequired \n46.6-232 \nOpen to the public \nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 1)\nYes \nNot Required Not Requirede Not Required \n15 \n9 \n2,124 \n46.6-232 \nNot open to the \npublic(Option 2)\nNot Requireda \nYesg \nYes \nYesh,i \n15 \n6 \n1416 \n233-27,870\nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124 \nGreater than 27870 \nYes\nNot Required \nYes\nYesh,i\n15\n9 \n2,124\na.Where automatic sprinklers are required for reasons other than those in Chapter 32, the portion of the sprinkler system \nprotecting the high-piled storage area shall be designed and installed in accordance with Sections 3207 and 3208. \nb.For aisles, see Section 3206.10. \nc.Piles shall be separated by aisles complying with Section 3206.10. \nd.For storage in excess of the height indicated, special fire protection shall be provided in accordance with Note f where \nrequired by the Fire official. See Chapters 51 and 57 for special limitations for aerosols and flammable and combustible \nliquids, respectively. \ne.For storage exceeding 9 m in height, Option 1 shall be used. \nf.Special fire protection provisions including, but not limited to, fire protection of exposed steel columns; increased \nsprinkler density; additional in-rack sprinklers, without associated reductions in ceiling sprinkler density; or fire \ndepartment  hose connections shall be provided where required by the Fire official. \ng.Not required where an automatic fire-extinguishing system is designed and installed to protect the high-piled storage area \nin accordance with Sections 3207 and 3208. \nh.Not required where storage areas are protected by either early suppression fast response (ESFR) sprinkler systems or \ncontrol mode special application sprinklers with a response time index of 50 (meters-seconds)1/2or less that are listed to \ncontrol a fire in the stored commodities with 12 or fewer sprinklers, installed in accordance with NFPA 13. \ni.Not required in frozen food warehouses used solely for storage of Class I and II commodities where protected by an \napproved automatic sprinkler system.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 989,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 3206.5",
        "Section 3206.6",
        "Section 3207.3",
        "Section 3206.4",
        "Section 3206.10",
        "Table 3206.2",
        "Section 3206.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_9_582f5560",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "[Table table_p179_1]\nHeaders: COMMODIT\nY\nCLASS | SIZE OF HIGH-\nPILED\nSTORAGE\nAREAa\n(m2)\n(see Sections\n3206.2 and\n3206.4) | ALL STORAGE AREAS\n(See Sections 3206, 3207 and 3208)b | SOLID-PILED STORAGE, SHELF\nSTORAGE ANDPALLETIZED\nSTORAGE\n(see Section 3207.3)\nAutomatic fire-\nextinguishing\nsystem\n(see Section\n3206.4) | Fire detection\nsystem\n(see Section\n3206.5) | Building\naccess\n(see Section\n3206.6) | Smoke and\nheat removal\n(see Section\n3206.8) | Maximum\npile\ndimensionc\n(m) | Maximum\npermissible\nstorage\nheightd\n(m) | Maximum\npile volume\n(m3)\nI-IV | 0-46.5 | Not Requireda | Not Required | Not Required | Not Required | Not Required | Not Required | Not Required\n46.6-232 | Not Requireda | Yesg | Not Required | Not Required | 30 | 12 | 2831\n233-1,114\nOpen to the public | Yes | Not Required | Not Required | Not Required | 30 | 12 | 11,328\n233-1,114\nNot open to the\npublic (Option 1) | Yes | Not Required | Not Requirede | Not Required | 30 | 12 | 11,328\n... and 10 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1350\n\nTABLE 3208.3 \nREQUIRED FLUE SPACES FOR RACK STORAGE \nRACK \nCONFIGURATION \nFLUE DESIGN \nAUTOMATIC SPRINKLER PROTECTION \nSprinklers at the ceiling with or \nwithout minimumin-rack \nsprinklers \nIn-rack \nsprinklers \natevery tier \nStorage height \n≤ 7.5 m \nStorage height \n> 7.5 m \nAny height \nSingle-row rack \nTransverse \nflue space \nSizeb \n75 mm \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \nDouble-row rack \n(Option 1) \nTransverse \nflue space \nSizeb \n150 mma \n75 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \n150 mm \nNot required \nDouble-row rack \n(Option 2) \nTransverse \nflue space \nSizeb \n75 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \n150 mm \nNot required \nNot required \nMultiple-row rack \nTransverse \nflue space \nSizeb \n150 mm \n150 mm \nNot required \nVertically \naligned \nNot required \nYes \nNot required \nLongitudinal flue space \nNot required \nNot required \nNot required \na. \n75 mm transverse flue spaces shall be provided not less than every 3 m where ESFR sprinkler protection is provided. \nb. Random variations are allowed, provided that the configuration does not obstruct water penetration\n\nLow Fire Hazard \nClass I \nEssentially noncombustible products on noncombustible pallets \nHigh Fire Hazard \nClass II \nEssentially Class I products on wood pallets or crates \nClass III \nEssentially wood, paper and fiber products and Group C plastics (limited Class A and B plastics) \nClass IV \nEssentially Class I, II or III containing significant Group A plastics (unlimited Class B plastics and free-\nflowing Group A plastics) \nHigh Hazard \n— \nEssentially present fire hazard beyond Class I, II, III or IV\n\nCommentary FIGURE 3203.1 \nCLASSIFICATION LEVELS\n\n-\n\n[Table table_p180_1]\nHeaders: RACK\nCONFIGURATION | FLUE DESIGN | AUTOMATIC SPRINKLER PROTECTION\nSprinklers at the ceiling with or\nwithout minimumin-rack\nsprinklers | In-rack\nsprinklers\natevery tier\nStorage height\n≤ 7.5 m | Storage height\n> 7.5 m | Any height\nSingle-row rack | Transverse\nflue space | Sizeb | 75 mm | 75 mm | Not required\nVertically\naligned | Not required | Yes | Not required\nLongitudinal flue space | Not required | Not required | Not required\n... and 9 more rows",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 993,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 3206.5",
        "SBC 801",
        "Section 3206.6",
        "Section 3207.3",
        "Section 3206.4",
        "Section 3206.8",
        "Table 3208.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_10_6927bc37",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "[Table table_p180_2]\nHeaders: Low Fire Hazard\nClass I | Essentially noncombustible products on noncombustible pallets\nHigh Fire Hazard\nClass II | Essentially Class I products on wood pallets or crates\nClass III | Essentially wood, paper and fiber products and Group C plastics (limited Class A and B plastics)\nClass IV | Essentially Class I, II or III containing significant Group A plastics (unlimited Class B plastics and free-\nflowing Group A plastics)\n... and 2 more rows\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1351\n\nCommentary FIGURE 3203.9(1) \nEVALUATION OF CARTONED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na. This figure is used to determine the commodity classification of a mixed commodity with Group A plastics in a package, \ncarton or crate. \nb. The following is an example of how to apply Figure 3203.9(1): A pallet load consists of a Class III commodity in \ncardboard boxes with components of unexpanded Group A plastic and packing material of expanded Group A plastic. \nUsing Equation 32-1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of \nexpanded Group A plastic is 15 percent. This commodity is classified as a Class IV commodity. If the volume of the \nexpanded Group A plastic is increased to 20 percent, the classification changes to a high-hazard (Group A unexpanded) \ncommodity. Where the load is stored on a plastic pallet, the requirements in Section 3203.10 also apply.\n\nCommentary FIGURE 3203.9(2) \nEVALUATION OF EXPOSED COMMODITIES CONTAINING GROUP A PLASTICS a, b \na.This figure is used to determine the commodity classification of a mixed commodity with Group A plastics where the \nproducts are exposed. \nb.The following is an example of how to apply Figure 3203.9(2): A pallet load consists of an exposed Class III commodity \nwith components of unexpanded Group A plastic and packing material of expanded Group A plastic. Using Equation 32-\n1, the weight of unexpanded Group A plastic is 5 percent. Using Equation 32-2, the volume of expanded Group A plastic \nis 6 percent. This commodity is classified as a high-hazard (Group A unexpanded) commodity. Where the load is stored \non a plastic pallet, the requirements in Section 3203.10 also apply. \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1352\n\nCommentary FIGURE 3204.2 \nHIGHER HAZARD STORAGE ALLOWANCE\n\nCommentary FIGURE 3205.8 \nSPRINKLER PENETRATION\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1353\n\nCommentary Figure 3206.2.1(1) \nEXTENT OF PROTECTION\n\nCommentary FIGURE 3206.2.1(2) \nEXTENT OF PROTECTION INCLUDING AISLES\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1354\n\nCommentary Figure 3206.7.5 \nREQUIRED ACCESS DOORS\n\nCommentary Figure 3206.10.2 \nRACK STORAGE (DOUBLE ROW)\n\n37.5 m\n37.5 m\n37.5 m\n37.5 m\n(2306.9)\n(2306.9)\n2 m ( Section 3206.10.2)\nClear width \n(Section 3206.10.1)\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1355\n\nCommentary FIGURE 3206.9(2) \nHIGH-PILED STORAGE AREA\n\nCommentary FIGURE 3206.9(3) \nHIGH-PILED STORAGE AREA (ALONG WALLS) \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1356\n\nCommentary FIGURE 3206.9.1 \nCROSS AISLES\n\nCommentary FIGURE 3207.1(1) \nPALLETIZED STORAGE ARRAY \n(COMMODITY CONFIGURED WITH FLUE SPACES)\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1357\n\nCommentary FIGURE 3207.1(2) \nENCAPSULATED COMMODITY",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 982,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 3206.10.2",
        "Section 3203.10",
        "Section 3206.10.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3210_11_796e1446",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Commentary FIGURE 3207.1(3) \nENCAPSULATED COMMODITY\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1358\n\nCommentary FIGURE 3208.1 \nTYPICAL RACK SYSTEM \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1359\n\nCommentary FIGURE 3208.2.2 \nDOUBLE-ROW RACKS WITH SOLID SHELVES\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1360\n\nCommentary FIGURE 3208.3(1) \nFLUE SPACES (OPTION 1 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT)\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1361\n\nCommentary FIGURE 3208.3(2) \nFLUE SPACES (OPTION 2 OF TABLE 3208.3 (7.5 m OR LESS  \nIN STORAGE HEIGHT)\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1362\n\nCommentary FIGURE 3208.3(3) \nFLUE SPACES GREATER THAN 7.5 m IN STORAGE HEIGHT\n\n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1363\n\nCommentary FIGURE 3208.3(4) \nVERTICAL ALIGNMENT OF FLUE SPACES\n\nCommentary FIGURE 3208.3.1 \nFLUE SPACE PROTECTION EXAMPLE \n-\n\nCHAPTER 32—HIGH-PILED COMBUSTIBLE STORAGE\n\nSBC 801-CC-2024 \n1364\n\nThis page left intentionally blank\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "HIGH-PILED COMBUSTIBLE STORAGE",
      "section_id": "sec3210",
      "section_number": "3210",
      "section_title": "SPECIALTY STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 194,
      "token_count": 398,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 3208.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3301_0_7d0e1d66",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1365\n\n—FIRE SAFETY DURING CONSTRUCTION AND \nDEMOLITION\n\n❖ General Comments\n\nThis chapter outlines general fire safety \nprecautions \nfor \nall \nstructures \nand \nall \noccupancies \nduring \nconstruction \nand \ndemolition operations. In general, these \nrequirements seek to maintain required fire \nprotection, limit fire spread, establish the \nappropriate operation of equipment and \npromote prompt response to fire emergencies.\n\nThere are 18 sections in Chapter 33. Section \n3301 gives the general scope of the chapter \nand provides the basis for enforcement of its \nprovisions. Section 3302 provides information \non the definitions of terms specifically relevant \nto the chapter. Section 3303 focuses on the \nresponsibilities \nof \nowners, including \nthe \ndesignation of a site safety director and a site \nsafety plan. The listing, arrangement, fueling \nand \nsupervision \nof \ntemporary \nheating \nequipment is described in Section 3304. \nSection 3305 deals with precautions against \nfire that involve the control of smoking, waste \ndisposal, open burning, spontaneous ignition \nand temporary electrical wiring. Section 3305 \nspecifically addresses fire watch requirements. \nThe storage, handling and classification of \nflammable and combustible liquids, flammable \ngases and explosive materials are addressed \nin Sections 3306, 3307, 3308, respectively. \nPortable generators, which are quite common \nat construction sites, are addressed in Section \n3309.\n\nSection 3310 \nregulates the need for \nemergency notification means. Access for \nfire fighting is discussed in Section 3311. \nEscape by on-site personnel is covered \nunder means of egress in Section 3312. The \nprovision and maintenance of specific fire \nprotection devices such as standpipes, \nautomatic sprinkler systems and portable \nfire extinguishers are explained in Sections \n3314, 3315 and 3316, respectively. The \nneed to regulate heat sources, such as \ninternal combustion engines and fuelfired \nasphalt and tar kettles, is addressed in \nSections 3317 and 3318.\n\n❖ Purpose\n\nThis chapter contains requirements that are \nintended to safeguard people from injury or \nillness and protect property from damage \nduring \nthe \nconstruction \nor \ndemolition \nprocesses. \nSECTION 3301  GENERAL \n3301.1 Scope. This chapter shall apply to \nstructures in the course of construction, alteration \nor demolition, including those in underground \nlocations. Compliance with NFPA 241 is required \nfor items not specifically addressed herein.\n\n❖ Buildings are most vulnerable to fire when \nundergoing \nconstruction, \ndemolition \nor \nalteration. Special measures are required to \neither minimize the potential for a fire or aid in \nfire \ncontrol \nand \nsuppression. \nThese \nrequirements amplify those of other sections of \nthe code and prescribe maintenance of \nadequate means of egress and on-site \nincipient fire-fighting equipment. Temporary \nheating appliances are regulated to prevent \nignition of combustible debris and structural \nelements. \nFire \napparatus \naccess \nand \nmaintenance of standpipes are also addressed \n[see also Chapter 33 of SBC 201, NFPA 241 \nand the NFPA Fire Protection Handbook]. Note \nthat, in accordance with Section 102.7.2 of the \ncode, where both Chapter 33 of the code and \nNFPA 241 regulate a topic, the provisions of \nthe code take precedence. \n3301.2 Purpose. This chapter prescribes minimum \nsafeguards \nfor \nconstruction, \nalteration \nand \ndemolition operations to provide reasonable safety \nto life and property from fire during such \noperations.\n\n❖ This chapter is intended to regulate access by \nthe responding fire department  , fire protection \nsystems, operations and maintenance of \nstructures for precautions against fire and \nspread \nof \nfire \nduring \nconstruction \nand \ndemolition. \nSECTION 3302 DEFINITIONS \n3302.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ This section directs the code user to Chapter 2 \nfor the proper application of the terms used in \n-\n\nCHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1366",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3301",
      "section_number": "3301",
      "section_title": "gives the general scope of the chapter",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 195,
      "page_end": 196,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3301",
        "Section 3310",
        "Section 3312",
        "SBC 801",
        "Section 3303",
        "Section 3304",
        "Section 3302",
        "Section 3309",
        "Section 3311",
        "SBC 201",
        "Section 102.7.2",
        "Section 3305"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3301_1_0ce61c17",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "this chapter. These terms may be defined in \nChapter 2 or in another SBC Codes as \nindicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Sections 201.1 through 201.4). \nSECTION 3303 OWNER’S \nRESPONSIBILITY FOR FIRE \nPROTECTION \n3303.1 Program development and maintenance. \nThe owner or owner’s authorized agent shall be \nresponsible for the development, implementation \nand maintenance of an approved, written site safety \nplan establishing a fire prevention program at the \nproject site applicable throughout all phases of the \nconstruction, repair, alteration or demolition work. \nThe plan shall address the requirements of this \nchapter and other applicable portions of this code, \nthe duties of staff and staff training requirements. \nThe plan shall be submitted and approved before a \nbuilding permit is issued, Any changes to the plan \nshall be submitted for approval.\n\n❖ This section provides the charging statement \nfor the development and maintenance of a site \nsafety plan. To make sure the site plan is in \nplace, it is required prior to a building permit \nbeing issued. This is intended to highlight the \nimportance of having a plan and getting it into \nthe hands of the inspectors before the building \nis actually under construction. This language \nalso requires that any changes to this plan are \nalso approved. Requiring the site safety plan to \nbe reviewed and approved by the Fire official \nfacilitates compliance verification and tracks \nwith inspection report requirements found in \nNFPA 241. \n3303.1.1 \nComponents of site safety plans. \nSite safety plans shall include the following as \napplicable: \n1. Name and contact information of site safety \ndirector. \n2. Documentation of the training of the site \nsafety director and fire watch personnel. \n3. Procedures for reporting emergencies. \n4. Fire department  vehicle access routes. \n5. Location of fire protection equipment, \nincluding \nportable \nfire \nextinguishers, \nstandpipes, fire department  connections and \nfire hydrants. \n6. Smoking and cooking policies, designated \nareas to be used where approved, and signage \nlocations in accordance with Section 3305.8. \n7. Location and safety considerations for \ntemporary heating equipment. \n8. Hot work permit plan. \n9. Plans for control of combustible waste \nmaterial. \n10. Locations and methods for storage and use of \nflammable and combustible liquids and other \nhazardous materials. \n11. Provisions for site security. \n12. Changes that affect this plan. \n13. Other site-specific information required by \nthe Fire official.\n\n❖ This section outlines the items that need to be \nincluded in the site safety plan. Having a \nspecific list will make the site safety plans \nconsistent from one construction site to \nanother. The items included are key areas that \naffect fire safety at a construction site. \n3303.2 Site safety director. The owner shall \ndesignate a person to be the site safety director. The \nsite safety director shall be responsible for ensuring \ncompliance with the site safety plan. The site safety \ndirector shall have the authority to enforce the \nprovisions of this chapter and other provisions as \nnecessary to secure the intent of this chapter. Where \nguard service is provided in accordance with NFPA \n241, the site safety director shall be responsible for \nthe guard service.\n\n❖ Each project must have a site safety director \nwho is in charge of all fire safety efforts, such \nas the site safety plan, prefire planning, on-the-\njob training of personnel, guard service and the \nother areas covered in Sections 3303.1 \nthrough 3303.10. It is important to note that the \nowner is responsible for making sure a site \nsafety director is provided. This person acts on \nbehalf of the Fire official and can enforce the \nprovisions of Chapter 33. Guard service must \nspecifically comply with NFPA 241. \n3303.3 Daily fire safety inspection. The site \nsafety director shall be responsible for completion \nof a daily fire safety inspection at the project site. \nEach day, all building and outdoor areas shall be \ninspected to ensure compliance with the inspection \nlist in this section. The results of each inspection \nshall be documented and maintained on-site until a \ncertificate \nof \noccupancy \nhas \nbeen \nissued. \nDocumentation shall be immediately available on-\nsite for presentation to the Fire official upon request \n1. Any contractors entering the site to perform \nhot work each day have been instructed in the \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3301",
      "section_number": "3301",
      "section_title": "gives the general scope of the chapter",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 195,
      "page_end": 196,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3303",
        "Section 3305.8",
        "Section 201.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3311_0_6dccfc34",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1367\n\nhot work safety requirements in Chapter 35, \nand hot work is performed only in areas \napproved by the site safety director. \n2. Temporary heating equipment is maintained \naway \nfrom \ncombustible \nmaterials \nin \naccordance \nwith \nthe \nequipment \nmanufacturer’ s instructions. \n3. Combustible debris, rubbish and waste \nmaterial is removed from the building in \nareas where work is not being performed. \n4. Temporary wiring does not have exposed \nconductors. \n5. Flammable liquids and other hazardous \nmaterials are stored in locations that have \nbeen approved by the site safety director \nwhen not involved in work that is being \nperformed. \n6. Fire apparatus access roads required by \nSection 3311 are maintained clear of \nobstructions that reduce the width of the \nusable roadway to less than 6 m. \n7. Fire hydrants are clearly visible from access \nroads and are not obstructed. \n8. The location of fire department  connections \nto standpipe and in-service sprinkler systems \nare clearly identifiable from the access road \nand such connections are not obstructed. \n9. Standpipe systems are in service and \ncontinuous to the highest work floor, as \nspecified in Section 3313.1. \n10. Portable fire extinguishers are available in \nlocations required by Sections 3316 and \n3318.3.\n\n❖ The number and magnitude of construction \nfires in the past few years has been well \ndocumented in NFPA loss reports and on \nnational news. Many of these fires are not \n”accidental” but are instead the result of \ncarelessness by failing to follow basic fire \nsafety practices.\n\nAlthough major construction fires represent a \nrelatively small percentage of the overall \npopulation of buildings under construction at \nany given time, the consequences of these \nfires are impacting nearby buildings and \nneighborhoods with increasing frequency and \nincreasing levels of damage.\n\nContractors are busy trying to stay on \nschedule. Fire inspectors are on-site to \nundertake very specific inspection tasks, such \nas sprinkler inspections, without having time to \nlook at most construction fire safety concerns. \nBuilding inspectors are on tight inspection \nschedules and may not have time or be trained \nto look for fire safety concerns. Owners and \ncontractors \nhave \ndepended \non \nthese \ninspections to provide fire safety, but this is not \nthe role of the building or fire official. Ultimately, \nthis responsibility falls on the owner and the \nsite safety director to ensure compliance. This \nsection provides the fire inspection list that \nmust be completed daily. Such inspections are \nintended to verify that compliance is occurring \nalong with Section 3303.3.1, which addresses \nviolations.\n\nBy \nrequiring \ndaily \ninspections \nand \ndocumentation, any fire or building inspector \ncan simply request to see the checklist when at \nthe site for any reason, and a clear \nenforcement \npath \nis \nspecified \nwhen \nnoncompliance is encountered. While it's true \nthat someone could just do the paperwork \nexercise, \nthe \nliability \nassociated \nwith \nfraudulently documenting compliance in the \nevent of an incident would be significant, and \npresumably there will be cases where building \nand fire officials will spot-check compliance. \nThere is no perfect solution to this issue, but \nthis section along with the enforcement \nmechanism provided in Section 3303.3.1 \nrepresent a significant step forward with regard \nto getting responsible parties to pay attention \nto a significant and ongoing issue. \n3303.3.1 \nViolations. Failure to properly \nconduct, document and maintain documentation \nrequired by this section shall constitute an unlawful \nact in accordance with Section 112.1 and shall \nresult in the issuance of a notice of violation to the \nsite safety director in accordance with Section \n112.3. Upon the third offense, the Fire official is \nauthorized to issue a stop work order in accordance \nwith Section 113, and work shall not resume until \nsatisfactory assurances of future compliance have \nbeen presented to and approved by the Fire official.\n\n❖ This section takes compliance a step further by \nproviding the enforcement mechanism to \nensure \nthat \ncompliance \nwith \nthe \ndaily \ninspection requirements will occur. This \nprovides real consequences to owners and \ncontractors. \n3303.4 Qualifications. Site safety directors shall \nacquire training specific to their roles and \nresponsibilities. Upon request, the training and \nqualifications of the site safety director shall be \nsubmitted to the Fire official for approval.",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3311",
      "section_number": "3311",
      "section_title": "are maintained clear of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 197,
      "token_count": 996,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 112.1",
        "SBC 801",
        "Section 3311",
        "Section 3303.3.1",
        "Section 113",
        "Section 3313.1",
        "Section 112.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3311_1_7ab4e46c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ This section provides the mechanism to make \nsure that the site safety director is qualified. \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3311",
      "section_number": "3311",
      "section_title": "are maintained clear of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 197,
      "token_count": 21,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3313_0_2e483f6f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1368\n\nThe Fire official is provided the option of \nspecifically approving the qualifications of the \nsite safety director. \n3303.5 Fire safety requirements for buildings of \nTypes IVA, IV-B and IV-C construction. \nBuildings of Types IV-A, IV-B and IV-C \nconstruction designed to be greater than six stories \nabove grade plane shall comply with the following \nrequirements during construction unless otherwise \napproved by the Fire official: \n1. Standpipes shall be provided in accordance \nwith Section 3313. \n2. A \nwater \nsupply \nfor \nfire \ndepartment  \noperations, as approved by the Fire official \nand the fire chief. \n3. Where building construction exceeds six \nstories \nabove \ngrade \nplane \nand \nnoncombustible protection is required by \nSection 602.4 of SBC 201, at least one layer \nof noncombustible protection shall be \ninstalled on all building elements on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction. \n4. Where building construction exceeds six \nstories above grade plane, required exterior \nwall coverings shall be installed on floor \nlevels, including mezzanines, more than four \nlevels below active mass timber construction \nbefore additional floor levels can be erected. \nException:Shafts and vertical exit enclosures shall \nnot be considered part of the active mass timber \nconstruction.\n\n❖ This section provides requirements to address \nthe hazards associated with tall wood buildings \nthat do not yet have fire protection systems fully \ninstalled. In recent years there have been a \nnumber of fires while combustible buildings \nhave been under construction. The vast \nmajority of these fires occurred in structures of \nlight-frame structural wood members, which \npresent a significant fire hazard when exposed. \nDue to the size of the timber elements in mass \ntimber, the concern is somewhat less; \nhowever, there is still the potential for a large \nfire due to the fuel load.\n\nThe first two items within this section focus on \nthe water supply needs of the fire department . \nItem 1 requires compliance with Section 3313 \nfor standpipes consistent with other types of \nconstruction. \nItem \n2 \nplaces \na \nspecific \nrequirement that an approved water supply be \nprovided.\n\nWhen \nthis \nsection \nwas \ninitially \nbeing \ndeveloped, it was debated as to whether a \nspecific fire flow should be prescribed; \nhowever, the counter discussion identified that \nthese combustible building construction sites \nmay have various degrees of hazards on the \nsite that are not restricted to just the structure. \nMass timber construction typically proceeds \nwith little stored combustible material on the \nsite and generally is installed as it arrives. \nThus, there may be fewer site hazards than on \na typical construction site utilizing combustible \nmaterials. Moreover, protection of the installed \nmaterial must occur before the project moves \nabove certain specified numbers of levels. This \nis very different from conventional construction \nprocesses. With this understanding, the \napproach was to allow this decision to be made \non a case-by-case basis with the fire \ndepartment  to establish the fire department ’s \nresponse needs, in terms of water flow and \npressure.\n\nWhile Items 1 and 2 apply to the delivery of \nwater to the job site and/or structure, Items 3 \nand 4 are specific to the passive protection \nrelated to the structure. Due to the increased \nheights and areas allowed for tall wood \nbuildings, it was important to provide interior \nand exterior passive protection as the \nconstruction progressed. This would ensure \nthe lower portions of the combustible structure \nhad redundant, active and passive, protection \nas greater heights were added.",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3313",
      "section_number": "3313",
      "section_title": "for standpipes consistent with other types of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 198,
      "token_count": 833,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 3313",
        "SBC 201",
        "Section 602.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3313_1_97853e5e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "Commentary Figures 3303.5(1) and 3303.5(2) \nillustrate the requirements of Items 3 and 4. \nSince both buildings will exceed six stories, \nprotection \nmust \nbe \nprovided \nduring \nconstruction. The solid thick lines indicate \nbuilding elements that are required to be \nprotected. Solid thin lines indicate elements \nthat are in place but are not required to be \nprotected, and dashed lines indicate elements \nthat have not yet been placed. Commentary \nFigure 3303.5(1) illustrates where protection is \nfirst required on a building under construction. \nWhen level 6 is the active level of mass timber \nconstruction, \nprotection \nof \nthe \nbuilding \nelements and the exterior wall coverings are \nrequired before level 7 panels can be placed. \nIn Commentary Figure 3303.5(2), the progress \nof protection on each successive level is \nindicated as construction continues. In this \nexample, level 14 is the active level of mass \ntimber construction, so prior to placement of \nfloor panels at level 15, protection is required \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3313",
      "section_number": "3313",
      "section_title": "for standpipes consistent with other types of",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 198,
      "token_count": 238,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3304_0_ffb64ba8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1369\n\non level 9. \n3303.6 Training. Training of fire watch and other \nresponsible personnel in the use of fire protection \nequipment shall be the responsibility of the site \nsafety director. Records of training shall be kept and \nmade a part of the written plan for the site safety \nplan.\n\n❖ The fire watch personnel and site safety \ndirector are expected to know what fire-fighting \nand fire protection equipment is on the site and \nhow to operate it. The site safety director is \nresponsible for training the job-site personnel \nin \nthe \nproper \nuse \nof \nhand-held \nfire \nextinguishers, hose lines, fire alarms and \nsprinkler systems. The last sentence requires \nrecords of required training to be kept and \nmade available upon request. \n3303.7 Fire protection devices. The site safety \ndirector shall ensure that all fire protection \nequipment is maintained and serviced in accordance \nwith this code. Fire protection equipment shall be \ninspected in accordance with the fire protection \nprogram.\n\n❖ Fire protection and detection equipment must \nbe \nmaintained \nduring \nconstruction \nand \ndemolition. The site safety director must decide \nwhat is necessary to enforce maintenance as \nrequired by the code. Approval of the \nequipment and its maintenance is not, \nhowever, transferred to the site safety director, \nbut remains with the Fire official. The last \nsentence provides additional assurance that \nthe required fire protection equipment will be \navailable when necessary and that inspections \nand documentation comply with the fire \nprotection program for the specific building. \n3303.8 Hot work operations. The site safety \ndirector shall ensure hot work operations and permit \nprocedures are in accordance with Chapter 35.\n\n❖ This issue is also discussed in the commentary \nto Section 3305.6. Chapter 35 contains an in-\ndepth treatment of hot work, especially Section \n3503.3, which deals with hot work permits. The \nsite safety director is charged with the \nresponsibility of understanding what has been \npermitted and that compliance with Chapter 35 \nis achieved along with being able to coordinate \na response if a fire should occur in the known \nhot work permit area. \n3303.9 Impairment of fire protection systems. \nThe site safety director shall ensure impairments to \nany fire protection system are in accordance with \nSection 901.\n\n❖ Section 901.7 specifically deals with systems \nout of service because of planned, emergency \nor accidental impairment. During demolition, \nportions of the equipment must be kept in \nservice as long as possible. Likewise, \nequipment on a construction site must keep \npace with the new work and be kept in service \nas much as possible, especially at the end of \nthe work day. This section is written such that \nit is clear who is responsible for addressing \nimpairments. \n3303.9.1 \nSmoke detectors and smoke \nalarms. \nSmoke detectors and smoke alarms located in an \narea where airborne construction dust is expected \nshall be covered to prevent exposure to dust or shall \nbe temporarily removed. Smoke detectors and \nalarms that were removed shall be replaced upon \nconclusion \nof \ndust-producing \nwork. \nSmoke \ndetectors and smoke alarms that were covered shall \nbe inspected and cleaned, as necessary, upon \nconclusion of dust-producing work.\n\n❖ This section is intended to prevent unwanted \nalarms \ndue \nto \nconstruction \nconditions. \nUnwanted alarms continue to negatively \nimpact fire service resources. Construction \nactivities such as welding, cutting, sanding and \nother dust-producing operations may cause \nmany unwanted alarms and unnecessary \nresponses. \nThis \nsection \nprovides \nthe \nmechanism to avoid unwanted alarms by \nproviding the ability to cover or temporarily \nremove smoke alarms or smoke detectors. \nOnce the activities are complete, the detectors \nand alarms must either be replaced or, where \nleft in place, be both cleaned and properly \ninspected. \n3303.10 Temporary covering of fire protection \ndevices. Coverings placed on or over fire protection \ndevices to protect them from damage during \nconstruction processes shall be immediately \nremoved upon the completion of the construction \nprocesses in the room or area in which the devices \nare installed.",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3304",
      "section_number": "3304",
      "section_title": "TEMPORARY HEATING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3305.6",
        "SBC 801",
        "Section 901",
        "Section 901.7",
        "Section 3503.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec3304_1_c33021a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ Fire protection devices must be kept in service \nas much as possible during construction. An \nexample would be that paper or plastic bags \nmust be removed from the sprinkler heads as \nsoon as the painting of the sprinkler piping or \nthe adjacent ceiling is completed. Additional \ninformation can be obtained from standards, \nsuch as NFPA 13 and NFPA 72. \nSECTION 3304 TEMPORARY HEATING \nEQUIPMENT \n3304.1 Listed. Temporary heating devices shall be \nlisted and labeled. The installation, maintenance \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec3304",
      "section_number": "3304",
      "section_title": "TEMPORARY HEATING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 199,
      "page_end": 199,
      "token_count": 115,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3304"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec5705_0_895f2442",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION\n\nSBC 801-CC-2024 \n1370\n\nand use of temporary heating devices shall be in \naccordance with the listing and the manufacturer’s \ninstructions.\n\n❖ Listing and labeling are used to identify \nmaterials, assemblies and devices that are \nrequired to bear the identification of the \nmanufacturer, as well as a thirdparty quality-\ncontrol agency. The quality-control agency \nallows the use of its listing or label based on \nperiodic \naudits \nand \ninspections \nof \nthe \nmanufacturer’s \nfacility. \nNot \nall \ntesting \nlaboratories, inspection agencies and other \norganizations concerned with product or \nprogram evaluation use the same means for \nidentifying listed equipment, materials or \nagencies. Some do not recognize equipment or \nmaterials as listed unless they are also labeled. \nThe Fire official must use the same system as \nthe listing organization to identify listed \nequipment, materials or agencies. \n3304.2 Oil-fired heaters. Oil-fired heaters shall \ncomply with Section 605.\n\n❖ The regulations for the devices that are likely to \nbe used for temporary heat are delineated in \nSection 605. \n3304.3 LP-gas \nheaters. \nFuel \nsupplies \nfor \nliquefied-petroleum gas-fired heaters shall comply \nwith Chapter 61 and SBC 1201.\n\n❖ Because propane gas is heavier than air, \nspecial attention must be given to the way the \nfuel tank is arranged and connected to the \nheating device. Tank location and protection \nare just two of the concerns addressed in SBC \n1201. \n3304.4 Refueling. Refueling operations for liquid-\nfueled equipment or appliances shall be conducted \nin accordance with Section 5705. The equipment or \nappliance shall be allowed to cool prior to refueling.\n\n❖ This section addresses the refueling of liquid-\nfueled equipment, but Section 5705 addresses \nproper \nliquid \ntransfer, \ncontainer \nfilling \noperations, filling locations, quantity limits and \nmore. Because hot surfaces can cause ignition \nof flammable vapors and spills, the appliance \nmust be allowed to cool before refueling. \n3304.5 Installation. Clearance to combustibles \nfrom temporary heating devices shall be maintained \nin accordance with the labeled equipment. When in \noperation, temporary heating devices shall be fixed \nin place and protected from damage, dislodgement \nor \noverturning \nin \naccordance \nwith \nthe \nmanufacturer’s instructions.\n\n❖ Because \nconditions \nchange \nduring \nconstruction or demolition, temporary heating \ndevices must be monitored and maintained. \nMaterials are constantly being moved, which \nmay reduce the clearances to the device. It \nmay be advantageous for the owner to hire a \nfire watch to check operating conditions while \nwork is in progress and at the end of work \nshifts. The Fire official may need to decide what \nis required. \n3304.6 Supervision. The use of temporary heating \ndevices shall be supervised and maintained only by \ncompetent personnel.\n\n❖ Temporary installations must be as safe as \npermanent ones. Having qualified people do \nthese installations is important. \nSECTION 3305 PRECAUTIONS \nAGAINST FIRE \n3305.1 Smoking. Smoking shall be prohibited \nexcept in approved areas. Signs shall be posted in \naccordance with Section 310. In approved areas \nwhere smoking is permitted, approved ashtrays \nshall be provided in accordance with Section 310.\n\n❖ This smoking prohibition is out of concern for \nfire safety, not health or the environment. Every \neffort must be made to keep hot smoking \nmaterials from igniting building materials or \ndebris. Smoking in occupancies subject to \nignition hazards from smoking materials should \nbe approved by the Fire official, confined to \nspaces \nwithout \nsignificant \namounts \nof \ncombustibles and where approved ash trays or \nreceptacles are provided. Signage indicating \n“smoking permitted in this area” will encourage \nthe use of the limited area. “No Smoking” signs \nsimilar to Commentary Figure 3305.1 may be \nused. \n3305.2 Combustible debris, rubbish and waste. \nCombustible debris, rubbish and waste material \nshall comply with the requirements of Sections \n3305.2.1through 3305.2.4.",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "addresses",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 932,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5705",
        "Section 310",
        "SBC 1201",
        "Section 605",
        "Section 3305"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400_sec5705_1_1d891cfd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1201-1400",
      "content": "❖ As a basic fire safety measure, work site \nhousekeeping is often overlooked. This section \nintroduces \nan \norderly \nprogression \nof \nprocedures for managing the accumulation of \ncombustible rubbish on construction and \ndemolition \nsites. \nThe \nsubsections \nwere \nformerly contained in a single paragraph but \nhave been placed in separate sections to \nemphasize their importance in fire safety \nplanning. \n3305.2.1 \nCombustible \nwaste \nmaterial \naccumulation. Combustible debris, rubbish and \nwaste material shall not be accumulated within \nbuildings. \n-",
      "content_type": "mixed",
      "chapter_id": "ch33",
      "chapter_number": "33",
      "chapter_title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "section_id": "sec5705",
      "section_number": "5705",
      "section_title": "addresses",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 200,
      "page_end": 200,
      "token_count": 135,
      "has_table": false,
      "has_commentary": true,
      "references": []
    }
  ]
}