{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1371 \n \n❖ \nConstruction jobs must be kept reasonably free \nof accumulations of combustible waste inside \nof \nbuildings \nundergoing \nconstruction \nor \ndemolition where any number of ignition \nsources may exist. \n3305.2.2 \nCombustible \nwaste \nmaterial \nremoval. Combustible debris, rubbish and waste \nmaterial shall be removed from buildings at the end \nof each shift of work. \n❖ \nTo help mitigate the hazards of accumulating \ncombustible rubbish inside of buildings, this \nsection requires that such materials be \nremoved to outside of the building at the end of \neach work shift. \n3305.2.3 \nRubbish \ncontainers. \nWhere \nrubbish containers with a capacity exceeding 0.15 \nm3 are used for temporary storage of combustible \ndebris, rubbish and waste material, they shall have \ntight-fitting or self-closing lids. Such rubbish \ncontainers shall be constructed entirely of materials \nthat comply with either of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation. \n❖ \nLarge rubbish containers must be provided for \ntemporary storage of combustible construction \nor demolition rubbish. The specific container \nsize is consistent with the size criteria in \nSection 304.3 and the fire safety requirements \nare consistent with those for large rubbish \ncontainers found throughout the code. The use \nof containers with tight-fitting or self-closing lids \nprovides a method to reduce the possibility that \na fire can be started in the container by \naccident and prevent continued burning if \nignition does occur. Such containers can be \nconstructed of metal or other noncombustible \nmaterials, including materials that have been \nshown to be safe by meeting a very severe fire \ntest, similar to those required by Section 808 \nfor Group I-1, I-2 and I-3 occupancies and \nGroup B ambulatory care facilities, and Section \n304.3.4 for general rubbish control. A key \nrequirement is that the lids must be tight fitting \nor selfclosing. Note that this does not address \nmaterials susceptible to spontaneous ignition, \nsuch as oily rags, that are covered by Section \n3305.2.4. The use of the phrase “ combustible \ndebris, rubbish and waste material” makes this \nsection consistent with other sections of the \ncode. \n3305.2.4 \nSpontaneous ignition. Materials \nsusceptible to spontaneous ignition, such as oily \nrags, shall be stored in a listed disposal container. \n❖ \nSpontaneous \nignition, \nalso \nknown \nas \nautoignition or self-ignition, is defined by \nBurklin and Purington as “ignition due to \nchemical reaction or bacterial action in which \nthere is slow oxidation of organic compounds \nuntil the material ignites; usually there is \nsufficient air for oxidation but insufficient \nventilation to carry heat away as it is \ngenerated.” A detailed treatment of the subject \nappears \nin \nthe \nNFPA \nFire \nProtection \nHandbook. The One Meridian Plaza office \nbuilding fire in 1991 was allegedly started by \nspontaneous ignition of oil-soaked rags that \nwere improperly stored during a remodeling \noperation. This high-rise building in the heart of \nPhiladelphia was so seriously damaged in the \nfire that it was razed in 1999. A listed container \nfor the storage of the oily rags was not used. \nThe Fire official should determine the kinds of \noils or solvents used and research their \npotential \nfor \nspontaneous \nignition \n(see \ncommentary, Section 304.3.1). \n3305.3 Burning of combustible debris, rubbish \nand waste. Combustible debris, rubbish and waste \nmaterial shall not be disposed of by burning on the \nsite unless approved. \n❖ \nCombustible rubbish and construction waste \nmust not be burned, unless environmental and \nfire authorities are consulted on open burning \nregulations. \n3305.4 Open burning. Open burning shall comply \nwith Section 307. \n❖ \nSection 307requires that a permit be obtained \nfor open burning. Other areas of concern are \nburning location and monitoring. The owner \nshould make documentation of the event \navailable to the Fire official. \n3305.5 Fire watch. Where required by the Fire \nofficial or the site safety plan established in \naccordance with Section 3303.1, a fire watch shall \nbe provided for building demolition and for \nbuilding construction. \n❖ \nHazardous \ndemolition \nor \nconstruction \noperations may need the services of qualified \nemergency response personnel, such as \nhazmat technicians or fire fighters, to stand by \nor actually patrol the area, especially when \nhazardous construction operations are being \nconducted in an occupied building. See the \ncommentaries to Sections 403.11.1 through \nand 403.11.1.2 for additional information on fire \nwatch personnel and their duties. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1371",
      "commentary": "Construction jobs must be kept reasonably free \nof accumulations of combustible waste inside \nof \nbuildings \nundergoing \nconstruction \nor \ndemolition where any number of ignition \nsources may exist. \n3305.2.2 \nCombustible \nwaste \nmaterial \nremoval. Combustible debris, rubbish and waste \nmaterial shall be removed from buildings at the end \nof each shift of work.\n\n❖ To help mitigate the hazards of accumulating \ncombustible rubbish inside of buildings, this \nsection requires that such materials be \nremoved to outside of the building at the end of \neach work shift. \n3305.2.3 \nRubbish \ncontainers. \nWhere \nrubbish containers with a capacity exceeding 0.15 \nm3 are used for temporary storage of combustible \ndebris, rubbish and waste material, they shall have \ntight-fitting or self-closing lids. Such rubbish \ncontainers shall be constructed entirely of materials \nthat comply with either of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation.\n\n❖ Large rubbish containers must be provided for \ntemporary storage of combustible construction \nor demolition rubbish. The specific container \nsize is consistent with the size criteria in \nSection 304.3 and the fire safety requirements \nare consistent with those for large rubbish \ncontainers found throughout the code. The use \nof containers with tight-fitting or self-closing lids \nprovides a method to reduce the possibility that \na fire can be started in the container by \naccident and prevent continued burning if \nignition does occur. Such containers can be \nconstructed of metal or other noncombustible \nmaterials, including materials that have been \nshown to be safe by meeting a very severe fire \ntest, similar to those required by Section 808 \nfor Group I-1, I-2 and I-3 occupancies and \nGroup B ambulatory care facilities, and Section \n304.3.4 for general rubbish control. A key \nrequirement is that the lids must be tight fitting \nor selfclosing. Note that this does not address \nmaterials susceptible to spontaneous ignition, \nsuch as oily rags, that are covered by Section \n3305.2.4. The use of the phrase “ combustible \ndebris, rubbish and waste material” makes this \nsection consistent with other sections of the \ncode. \n3305.2.4 \nSpontaneous ignition. Materials \nsusceptible to spontaneous ignition, such as oily \nrags, shall be stored in a listed disposal container.\n\n❖ Spontaneous \nignition, \nalso \nknown \nas \nautoignition or self-ignition, is defined by \nBurklin and Purington as “ignition due to \nchemical reaction or bacterial action in which \nthere is slow oxidation of organic compounds \nuntil the material ignites; usually there is \nsufficient air for oxidation but insufficient \nventilation to carry heat away as it is \ngenerated.” A detailed treatment of the subject \nappears \nin \nthe \nNFPA \nFire \nProtection \nHandbook. The One Meridian Plaza office \nbuilding fire in 1991 was allegedly started by \nspontaneous ignition of oil-soaked rags that \nwere improperly stored during a remodeling \noperation. This high-rise building in the heart of \nPhiladelphia was so seriously damaged in the \nfire that it was razed in 1999. A listed container \nfor the storage of the oily rags was not used. \nThe Fire official should determine the kinds of \noils or solvents used and research their \npotential \nfor \nspontaneous \nignition \n(see \ncommentary, Section 304.3.1). \n3305.3 Burning of combustible debris, rubbish \nand waste. Combustible debris, rubbish and waste \nmaterial shall not be disposed of by burning on the \nsite unless approved.\n\n❖ Combustible rubbish and construction waste \nmust not be burned, unless environmental and \nfire authorities are consulted on open burning \nregulations. \n3305.4 Open burning. Open burning shall comply \nwith Section 307.\n\n❖ Section 307requires that a permit be obtained \nfor open burning. Other areas of concern are \nburning location and monitoring. The owner \nshould make documentation of the event \navailable to the Fire official. \n3305.5 Fire watch. Where required by the Fire \nofficial or the site safety plan established in \naccordance with Section 3303.1, a fire watch shall \nbe provided for building demolition and for \nbuilding construction.\n\n❖ Hazardous \ndemolition \nor \nconstruction \noperations may need the services of qualified \nemergency response personnel, such as \nhazmat technicians or fire fighters, to stand by \nor actually patrol the area, especially when \nhazardous construction operations are being \nconducted in an occupied building. See the \ncommentaries to Sections 403.11.1 through \nand 403.11.1.2 for additional information on fire \nwatch personnel and their duties. \n-",
      "chapter_id": "ch33",
      "section_id": null
    },
    {
      "page": 2,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1372 \n \n3305.5.1 \nFire watch during construction. \nA fire watch shall be provided during nonworking \nhours for new construction that exceeds 12 m in \nheight above the lowest adjacent grade at any point \nalong the building perimeter, for new multistory \nconstruction with an aggregate area exceeding 4650 \nm2 per story or as required by the Fire official. \n❖ \nThis section details an additional circumstance \nrequiring a fire watch beyond the site safety \nrequirements \nof \nSection \n3303 \nduring \nnonworking hours. The section recognizes \nhazards that exist where larger structures are \nbeing constructed. Once a building under \nconstruction reaches a certain height [12 m] or \nsize (4650 square meter on any story), fires \nbecome more difficult to fight and the potential \nfor loss becomes much greater. In addition, \nthese larger fires, especially in more urban \nareas, become an exposure concern to \nsurrounding buildings. The fire watch is \nnecessary \nfor \nboth \ncombustible \nand \nnoncombustible construction, as the activities \nand materials at a construction site make all \ntypes of construction susceptible to fire. This \nsection recognizes that the installation of \nautomatic detection and fire extinguishing \nsystems during construction is not practical \nand that at a minimum, early notification for fire \ndepartment  response will improve protection \nfor the building under construction and \nneighboring properties. \n \nThe section will not mitigate the socioeconomic \nimpacts of losses created by such fires; \nhowever, the provisions seek to minimize the \npotential \ndamage \nby \ninitiating \nfaster \nnotification. This section is located in both SBC \n201 and this code to make sure that this \nrequirement is initiated, regardless of how the \ncodes have been adopted and implemented. \nThe language in SBC 201 also addresses the \nFire official as the authority. \n \nThe trigger of 12 m is consistent with Section \n3312, which requires that a stairway be \nprovided, and Section 3314, which requires \nthat a standpipe be provided. \n3305.5.2 \nFire watch personnel. Fire watch \npersonnel shall be provided in accordance with this \nsection. \n❖ \nIn order for a fire watch to be effective, there \nare several key aspects to address. Sections \n3305.5.2.1 through 3305.5.2.3 provide the \nrequirements for the duties, necessary training \nand methods of communication with the fire \ndepartment  for the personnel charged with fire \nwatch at a construction site. \n3305.5.2.1 \nDuties. The primary duty of fire \nwatch personnel shall be to perform constant patrols \nand watch for the occurrence of fire. The \ncombination of fire watch duties and site security \nduties is acceptable. \n❖ \nWhere fire watch personnel are needed, it is \nessential that they focus on that task only and \nhave no other assignments. Allowing for the \nfire watch and security duties to be combined \nis considered a reasonable and practicable \napproach for compliance. Most if not all sites \nhave guard service. \n3305.5.2.2 \nTraining. \nPersonnel \nshall \nbe \ntrained to serve as an on-site fire watch. Training \nshall include the use of portable fire extinguishers. \nFire extinguishers and fire reporting shall be in \naccordance with Section 3310. \n❖ \nA lay person should not be used; it is within the \nauthority of the Fire official to require that \nprofessionals be on-site. This section also calls \nout the need for appropriate training for the use \nof fire extinguishers. Fire watch personnel not \nonly need to watch for and notify of an ignition \nof combustibles, they also need to be prepared \nto \nextinguish \nspot \nfires \nwith \nportable \nextinguishers. Intervention when fires are small \nis the best line of defense in extinguishing and \ncontrolling \nfires. \nWaiting \nuntil \nthe \nfire \ndepartment  or fire brigade arrives will allow a \nfire to increase dramatically in size and \nintensity. \n3305.5.2.3 \nMeans of notification. Fire watch \npersonnel shall be provided with not fewer than one \napproved means for notifying the fire department . \n❖ \nIt is critical that such watch personnel be able \nto contact the fire department  immediately in \ncase of an emergency through a reliable \nmeans of communication approved by the Fire \nofficial. \n3305.5.3 \nFire watch location and records. \nThe fire watch shall include areas specified by the \nsite safety plan established in accordance with \nSection 3303. \n❖ \nThe first sentence scopes out what portion of \nthe building or facility is included in the fire \nwatch, as specified by the site safety plan. A \nreference is made to Section 3303, which is \nwhere the site safety plan is required to be \ndeveloped. This plan will be agreed on by the \nsite safety director and the fire chief. \n3305.5.4 \nFire watch records. Fire watch \npersonnel shall keep a record of all time periods of \nduty, including the log entry for each time the site \nwas patrolled and each time a structure was entered \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1372 \n \n3305.5.1 \nFire watch during construction. \nA fire watch shall be provided during nonworking \nhours for new construction that exceeds 12 m in \nheight above the lowest adjacent grade at any point \nalong the building perimeter, for new multistory \nconstruction with an aggregate area exceeding 4650 \nm2 per story or as required by the Fire official.",
      "commentary": "This section details an additional circumstance \nrequiring a fire watch beyond the site safety \nrequirements \nof \nSection \n3303 \nduring \nnonworking hours. The section recognizes \nhazards that exist where larger structures are \nbeing constructed. Once a building under \nconstruction reaches a certain height [12 m] or \nsize (4650 square meter on any story), fires \nbecome more difficult to fight and the potential \nfor loss becomes much greater. In addition, \nthese larger fires, especially in more urban \nareas, become an exposure concern to \nsurrounding buildings. The fire watch is \nnecessary \nfor \nboth \ncombustible \nand \nnoncombustible construction, as the activities \nand materials at a construction site make all \ntypes of construction susceptible to fire. This \nsection recognizes that the installation of \nautomatic detection and fire extinguishing \nsystems during construction is not practical \nand that at a minimum, early notification for fire \ndepartment  response will improve protection \nfor the building under construction and \nneighboring properties. \n \nThe section will not mitigate the socioeconomic \nimpacts of losses created by such fires; \nhowever, the provisions seek to minimize the \npotential \ndamage \nby \ninitiating \nfaster \nnotification. This section is located in both SBC \n201 and this code to make sure that this \nrequirement is initiated, regardless of how the \ncodes have been adopted and implemented. \nThe language in SBC 201 also addresses the \nFire official as the authority. \n \nThe trigger of 12 m is consistent with Section \n3312, which requires that a stairway be \nprovided, and Section 3314, which requires \nthat a standpipe be provided. \n3305.5.2 \nFire watch personnel. Fire watch \npersonnel shall be provided in accordance with this \nsection.\n\n❖ In order for a fire watch to be effective, there \nare several key aspects to address. Sections \n3305.5.2.1 through 3305.5.2.3 provide the \nrequirements for the duties, necessary training \nand methods of communication with the fire \ndepartment  for the personnel charged with fire \nwatch at a construction site. \n3305.5.2.1 \nDuties. The primary duty of fire \nwatch personnel shall be to perform constant patrols \nand watch for the occurrence of fire. The \ncombination of fire watch duties and site security \nduties is acceptable.\n\n❖ Where fire watch personnel are needed, it is \nessential that they focus on that task only and \nhave no other assignments. Allowing for the \nfire watch and security duties to be combined \nis considered a reasonable and practicable \napproach for compliance. Most if not all sites \nhave guard service. \n3305.5.2.2 \nTraining. \nPersonnel \nshall \nbe \ntrained to serve as an on-site fire watch. Training \nshall include the use of portable fire extinguishers. \nFire extinguishers and fire reporting shall be in \naccordance with Section 3310.\n\n❖ A lay person should not be used; it is within the \nauthority of the Fire official to require that \nprofessionals be on-site. This section also calls \nout the need for appropriate training for the use \nof fire extinguishers. Fire watch personnel not \nonly need to watch for and notify of an ignition \nof combustibles, they also need to be prepared \nto \nextinguish \nspot \nfires \nwith \nportable \nextinguishers. Intervention when fires are small \nis the best line of defense in extinguishing and \ncontrolling \nfires. \nWaiting \nuntil \nthe \nfire \ndepartment  or fire brigade arrives will allow a \nfire to increase dramatically in size and \nintensity. \n3305.5.2.3 \nMeans of notification. Fire watch \npersonnel shall be provided with not fewer than one \napproved means for notifying the fire department .\n\n❖ It is critical that such watch personnel be able \nto contact the fire department  immediately in \ncase of an emergency through a reliable \nmeans of communication approved by the Fire \nofficial. \n3305.5.3 \nFire watch location and records. \nThe fire watch shall include areas specified by the \nsite safety plan established in accordance with \nSection 3303.\n\n❖ The first sentence scopes out what portion of \nthe building or facility is included in the fire \nwatch, as specified by the site safety plan. A \nreference is made to Section 3303, which is \nwhere the site safety plan is required to be \ndeveloped. This plan will be agreed on by the \nsite safety director and the fire chief. \n3305.5.4 \nFire watch records. Fire watch \npersonnel shall keep a record of all time periods of \nduty, including the log entry for each time the site \nwas patrolled and each time a structure was entered \n-",
      "chapter_id": "ch33",
      "section_id": "sec3303"
    },
    {
      "page": 3,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1373 \n \nand inspected. Records shall be made available for \nreview by the Fire official upon request. \n❖ \nThe records and log language were added to \nprovide for accountability and the ability for the \nFire official to spot-check records to verify \ncompliance. \n3305.6 Cutting and welding. Welding, cutting, \nopen torches and other hot work operations and \nequipment shall comply with Chapter 35. \n❖ \nWelding, cutting, open torches and other types \nof hot work operations account for 6 percent of \nfires \nin \nstructures \nunder \nconstruction, \naccording to the NFPA research report, Fires in \nStructures Under Construction, Undergoing \nMajor Renovation, or Being Demolished \n(2017). With accumulations of combustible \nmaterials that are common during construction \nand demolition, additional precautions must be \ntaken. One of the most effective ways to \nprevent or promptly respond to fires caused by \nhot work is to have a vigorous “hot work” permit \nsystem. \nChapter \n35 \naddresses \nthese \nprecautions. \n3305.7 Electrical. Temporary wiring for electrical \npower and lighting installations used in connection \nwith the construction, alteration or demolition of \nbuildings, structures, equipment or similar activities \nshall comply with SBC 401. \n❖ \nTemporary wiring used during construction is, \nby its very nature, of a lesser class or quality \nthan that which would be installed as \npermanent building wiring and must, therefore, \nbe monitored for damage, unfinished work or \nexposed connections. Demolition operations \nmay leave exposed live wiring, so coordination \nbetween the on-site electrician and the power \ncompany is important. Section 590 of SBC 401 \ncontains requirements for temporary wiring in \nbuildings, including provisions for overcurrent \nprotection, lamp protection, wiring quality and \ninstallation, disconnects and time limitations, to \nname but a few (see also commentary, Section \n603). \n3305.8 Cooking. Cooking shall be prohibited \nexcept in approved designated cooking areas \nseparated from combustible materials by a \nminimum of 3 m. Signs with a minimum letter \nheight of 75 mm and a minimum brush stroke of 13 \nmm shall be posted in conspicuous locations in \ndesignated cooking areas and state: \nDESIGNATED COOKING AREA \nCOOKING OUTSIDE OF A DESIGNATED \nCOOKING \nAREA IS PROHIBITED \n❖ \nIn 2014, a report entitled Fires in Residential \nProperties Under Construction or Undergoing \nMajor Renovation Other Than One- or Two-\nFamily Homes was published by the NFPA in \nresponse to recent construction fires involving \nmultifamily housing projects. The data analysis \npresented in this report revealed that cooking \nis a statistically significant source of ignition, \nand this finding was confirmed as plausible \nbased \non \ndiscussions \nwith \nnumerous \nconstruction managers for major multifamily \ndevelopers \nregarding \ntheir \npersonal \nexperience. In addition, a 2017 NFPA report, \nFires \nin \nStructures \nUnder \nConstruction, \nUndergoing Major Renovation, or Being \nDemolished cited cooking in 27 percent of fire \nstarts, resulting in $7 million in direct property \ndamage. Although most of these fires were \ncontained, the frequency of ignition and the risk \nof occasional large losses warrants a response \nby \nthe \nconstruction \nand \nfire \ncodes \nprofessionals to establish reasonable control \non cooking at construction sites. \n \nRequiring cooking to be located in a \ndesignated, approved area separated from \ncombustible materials will facilitate more \neffective oversight of cooking equipment, \nindividuals performing cooking and exposed \ncombustible \nmaterials \nwhere \ncooking \nequipment is used. The prescribed sign \nlettering dimensions match those already \nprescribed for other signs in Sections 5604.6.5 \nand 5703.5.1. \n3305.9 Separations between construction areas. \nSeparations used in Type I and Type II construction \nto separate construction areas from occupied \nportions of the building shall be constructed of \nmaterials that comply with one of the following: \n1. Noncombustible materials. \n2. Materials that exhibit a flame spread index \nnot exceeding 25 when tested in accordance \nwith ASTM E84 or UL 723. \n3. Materials exhibiting a peak heat release rate \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation on specimens at the thickness \nintended for use. \n❖ \nThis section provides minimum criteria to \nprotect occupied portions of buildings from \nhazards of construction within buildings of \nTypes I and II construction. Types I and II \nconstruction are noncombustible construction \nand separations should reflect this level of \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1373 \n \nand inspected. Records shall be made available for \nreview by the Fire official upon request.",
      "commentary": "The records and log language were added to \nprovide for accountability and the ability for the \nFire official to spot-check records to verify \ncompliance. \n3305.6 Cutting and welding. Welding, cutting, \nopen torches and other hot work operations and \nequipment shall comply with Chapter 35.\n\n❖ Welding, cutting, open torches and other types \nof hot work operations account for 6 percent of \nfires \nin \nstructures \nunder \nconstruction, \naccording to the NFPA research report, Fires in \nStructures Under Construction, Undergoing \nMajor Renovation, or Being Demolished \n(2017). With accumulations of combustible \nmaterials that are common during construction \nand demolition, additional precautions must be \ntaken. One of the most effective ways to \nprevent or promptly respond to fires caused by \nhot work is to have a vigorous “hot work” permit \nsystem. \nChapter \n35 \naddresses \nthese \nprecautions. \n3305.7 Electrical. Temporary wiring for electrical \npower and lighting installations used in connection \nwith the construction, alteration or demolition of \nbuildings, structures, equipment or similar activities \nshall comply with SBC 401.\n\n❖ Temporary wiring used during construction is, \nby its very nature, of a lesser class or quality \nthan that which would be installed as \npermanent building wiring and must, therefore, \nbe monitored for damage, unfinished work or \nexposed connections. Demolition operations \nmay leave exposed live wiring, so coordination \nbetween the on-site electrician and the power \ncompany is important. Section 590 of SBC 401 \ncontains requirements for temporary wiring in \nbuildings, including provisions for overcurrent \nprotection, lamp protection, wiring quality and \ninstallation, disconnects and time limitations, to \nname but a few (see also commentary, Section \n603). \n3305.8 Cooking. Cooking shall be prohibited \nexcept in approved designated cooking areas \nseparated from combustible materials by a \nminimum of 3 m. Signs with a minimum letter \nheight of 75 mm and a minimum brush stroke of 13 \nmm shall be posted in conspicuous locations in \ndesignated cooking areas and state: \nDESIGNATED COOKING AREA \nCOOKING OUTSIDE OF A DESIGNATED \nCOOKING \nAREA IS PROHIBITED\n\n❖ In 2014, a report entitled Fires in Residential \nProperties Under Construction or Undergoing \nMajor Renovation Other Than One- or Two-\nFamily Homes was published by the NFPA in \nresponse to recent construction fires involving \nmultifamily housing projects. The data analysis \npresented in this report revealed that cooking \nis a statistically significant source of ignition, \nand this finding was confirmed as plausible \nbased \non \ndiscussions \nwith \nnumerous \nconstruction managers for major multifamily \ndevelopers \nregarding \ntheir \npersonal \nexperience. In addition, a 2017 NFPA report, \nFires \nin \nStructures \nUnder \nConstruction, \nUndergoing Major Renovation, or Being \nDemolished cited cooking in 27 percent of fire \nstarts, resulting in $7 million in direct property \ndamage. Although most of these fires were \ncontained, the frequency of ignition and the risk \nof occasional large losses warrants a response \nby \nthe \nconstruction \nand \nfire \ncodes \nprofessionals to establish reasonable control \non cooking at construction sites. \n \nRequiring cooking to be located in a \ndesignated, approved area separated from \ncombustible materials will facilitate more \neffective oversight of cooking equipment, \nindividuals performing cooking and exposed \ncombustible \nmaterials \nwhere \ncooking \nequipment is used. The prescribed sign \nlettering dimensions match those already \nprescribed for other signs in Sections 5604.6.5 \nand 5703.5.1. \n3305.9 Separations between construction areas. \nSeparations used in Type I and Type II construction \nto separate construction areas from occupied \nportions of the building shall be constructed of \nmaterials that comply with one of the following: \n1. Noncombustible materials. \n2. Materials that exhibit a flame spread index \nnot exceeding 25 when tested in accordance \nwith ASTM E84 or UL 723. \n3. Materials exhibiting a peak heat release rate \nnot exceeding 300 kW/m2 when tested in \naccordance with ASTM E1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation on specimens at the thickness \nintended for use.\n\n❖ This section provides minimum criteria to \nprotect occupied portions of buildings from \nhazards of construction within buildings of \nTypes I and II construction. Types I and II \nconstruction are noncombustible construction \nand separations should reflect this level of \n-",
      "chapter_id": "ch33",
      "section_id": "sec3303"
    },
    {
      "page": 4,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1374 \n \nprotection with some minimum characteristics. \nThree options are provided, including simply \nthe use of noncombustible materials, which \ncould be gypsum wall board. Another more \ncommon separation technique is tarpaulins. \nWhere tarpaulins are used, they need to exhibit \nsome \nimproved \nfire \nperformance. \nSuch \ntarpaulins need to comply with either Item 2 or \n3. Otherwise, such materials could actually \ncontribute to a fire versus protecting the \noccupied space. \nSECTION 3306 FLAMMABLE AND \nCOMBUSTIBLE LIQUIDS \n3306.1 Storage of flammable and combustible \nliquids. Storage of flammable and combustible \nliquids shall be in accordance with Section 5704. \n❖ \nStorage and use of flammable and combustible \nliquids require the approval of the Fire official \nfor the control of hazards and to provide the fire \ndepartment  with vital hazard data for \npreplanning for incidents involving such \nmaterials. A permit is required for storage. See \nSection 105.5.18 and the accompanying \ncommentary for more information on permit \nrequirements. \n3306.2 Class I and Class II liquids. The storage, \nuse and handling of flammable and combustible \nliquids at construction sites shall be in accordance \nwith Section 5706.2. Ventilation shall be provided \nfor operations involving the application of materials \ncontaining flammable solvents. \n❖ \nSections 5706.2 through 5706.2.8.1 contain \ncomprehensive regulations on the proper \nstorage, use and handling of Class I and II \nliquids on construction sites. Areas of particular \nconcern \nare: \nsignage, \nstorage \nlocation, \nventilation, sources of ignition and dispensing. \nClass I liquids are more hazardous than Class \nII because of their lower flash points [less than \n38C] (see commentaries, Sections 5706.2 \nthrough 5706.2.8.1). \n3306.3 Housekeeping. \nFlammable \nand \ncombustible \nliquid \nstorage \nareas \nshall \nbe \nmaintained clear of combustible vegetation and \nwaste materials. Such storage areas shall not be \nused for the storage of combustible materials. \n❖ \nHousekeeping, in this case, concerns ignition \nsources and added fuel load in the liquid \nstorage area. Easily ignited dry weeds, grass \nand paper are prohibited in the area. Access to \nthe area by fire fighters can be hampered when \ncombustibles in the storage area ignite. \n3306.4 Precautions against fire. Sources of \nignition and smoking shall be prohibited in \nflammable and combustible liquid storage areas. \nSigns shall be posted in accordance with Section \n310. \n❖ \nSources of ignition, such as electric arcing, \nopen-flame \nheating \ndevices \nand \nstatic \nelectricity, must be controlled. Smoking must \nalso be controlled by posting “no smoking” \nsigns, providing safe smoking areas and \npromoting \non-the-job \nawareness \nof \nthe \nsmoking prohibition as stipulated in Section \n310. \n3306.5 Handling at point of final use. Class I and \nII liquids shall be kept in approved safety \ncontainers. \n❖ \nThis section mandates that only approved \nsafety cans (as defined in Section 202) of not \nmore than a 19 L capacity with a spring-loaded, \nself-closing lid and spout covers, designed to \nsafely relieve internal pressure under fire \nconditions, be used for the storage of Class I \nand II liquids at construction and demolition \nsites. \n \nThe key to the proper storage and handling of \nflammable and combustible liquids is to keep \nliquids and vapors away from ignition sources. \nRestrictions on flammable liquid container \nsizes, separation distances and active and \npassive fire protection are based on the extent \nof the hazard presented should an uncontrolled \nrelease occur. \n3306.6 Leakage and spills. Leaking vessels shall \nbe immediately repaired or taken out of service and \nspills shall be cleaned up and disposed of properly. \n❖ \nAccidental liquid spills create a vapor release \nthat can quickly travel from the spill point to an \nignition source. Because spills need immediate \nattention to neutralize and remove the hazard, \nthe fire department  should be notified; it is the \nagency best prepared to deal with the \nimmediate hazards of a spill. \n \nLeaks can indicate a developing problem with \nequipment or piping needing immediate repair. \nUntil repairs are made, the equipment or piping \nmust be taken out of service. If the leak or spill \nis expected to spread beyond the property lines \nor contaminate water or air, environmental \nauthorities should also be notified. \nSECTION 3307 FLAMMABLE GASES \n3307.1 Storage and handling. The storage, use \nand handling of flammable gases shall comply with \nChapter 58. \n❖ \nChapter 58 deals with quantity limits for indoor \nstorage, storage containers, ignition sources \nand limits for the outdoor storage of flammable \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1374 \n \nprotection with some minimum characteristics. \nThree options are provided, including simply \nthe use of noncombustible materials, which \ncould be gypsum wall board. Another more \ncommon separation technique is tarpaulins. \nWhere tarpaulins are used, they need to exhibit \nsome \nimproved \nfire \nperformance. \nSuch \ntarpaulins need to comply with either Item 2 or \n3. Otherwise, such materials could actually \ncontribute to a fire versus protecting the \noccupied space. \nSECTION 3306 FLAMMABLE AND \nCOMBUSTIBLE LIQUIDS \n3306.1 Storage of flammable and combustible \nliquids. Storage of flammable and combustible \nliquids shall be in accordance with Section 5704.",
      "commentary": "Storage and use of flammable and combustible \nliquids require the approval of the Fire official \nfor the control of hazards and to provide the fire \ndepartment  with vital hazard data for \npreplanning for incidents involving such \nmaterials. A permit is required for storage. See \nSection 105.5.18 and the accompanying \ncommentary for more information on permit \nrequirements. \n3306.2 Class I and Class II liquids. The storage, \nuse and handling of flammable and combustible \nliquids at construction sites shall be in accordance \nwith Section 5706.2. Ventilation shall be provided \nfor operations involving the application of materials \ncontaining flammable solvents.\n\n❖ Sections 5706.2 through 5706.2.8.1 contain \ncomprehensive regulations on the proper \nstorage, use and handling of Class I and II \nliquids on construction sites. Areas of particular \nconcern \nare: \nsignage, \nstorage \nlocation, \nventilation, sources of ignition and dispensing. \nClass I liquids are more hazardous than Class \nII because of their lower flash points [less than \n38C] (see commentaries, Sections 5706.2 \nthrough 5706.2.8.1). \n3306.3 Housekeeping. \nFlammable \nand \ncombustible \nliquid \nstorage \nareas \nshall \nbe \nmaintained clear of combustible vegetation and \nwaste materials. Such storage areas shall not be \nused for the storage of combustible materials.\n\n❖ Housekeeping, in this case, concerns ignition \nsources and added fuel load in the liquid \nstorage area. Easily ignited dry weeds, grass \nand paper are prohibited in the area. Access to \nthe area by fire fighters can be hampered when \ncombustibles in the storage area ignite. \n3306.4 Precautions against fire. Sources of \nignition and smoking shall be prohibited in \nflammable and combustible liquid storage areas. \nSigns shall be posted in accordance with Section \n310.\n\n❖ Sources of ignition, such as electric arcing, \nopen-flame \nheating \ndevices \nand \nstatic \nelectricity, must be controlled. Smoking must \nalso be controlled by posting “no smoking” \nsigns, providing safe smoking areas and \npromoting \non-the-job \nawareness \nof \nthe \nsmoking prohibition as stipulated in Section \n310. \n3306.5 Handling at point of final use. Class I and \nII liquids shall be kept in approved safety \ncontainers.\n\n❖ This section mandates that only approved \nsafety cans (as defined in Section 202) of not \nmore than a 19 L capacity with a spring-loaded, \nself-closing lid and spout covers, designed to \nsafely relieve internal pressure under fire \nconditions, be used for the storage of Class I \nand II liquids at construction and demolition \nsites. \n \nThe key to the proper storage and handling of \nflammable and combustible liquids is to keep \nliquids and vapors away from ignition sources. \nRestrictions on flammable liquid container \nsizes, separation distances and active and \npassive fire protection are based on the extent \nof the hazard presented should an uncontrolled \nrelease occur. \n3306.6 Leakage and spills. Leaking vessels shall \nbe immediately repaired or taken out of service and \nspills shall be cleaned up and disposed of properly.\n\n❖ Accidental liquid spills create a vapor release \nthat can quickly travel from the spill point to an \nignition source. Because spills need immediate \nattention to neutralize and remove the hazard, \nthe fire department  should be notified; it is the \nagency best prepared to deal with the \nimmediate hazards of a spill. \n \nLeaks can indicate a developing problem with \nequipment or piping needing immediate repair. \nUntil repairs are made, the equipment or piping \nmust be taken out of service. If the leak or spill \nis expected to spread beyond the property lines \nor contaminate water or air, environmental \nauthorities should also be notified. \nSECTION 3307 FLAMMABLE GASES \n3307.1 Storage and handling. The storage, use \nand handling of flammable gases shall comply with \nChapter 58.\n\n❖ Chapter 58 deals with quantity limits for indoor \nstorage, storage containers, ignition sources \nand limits for the outdoor storage of flammable \n-",
      "chapter_id": "ch33",
      "section_id": "sec3306"
    },
    {
      "page": 5,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1375 \n \ngases. Also refer to Chapter 53 for general \nrequirements for compressed gases. \n3307.2 Cleaning with flammable gas. Flammable \ngases shall not be used to clean or remove debris \nfrom piping open to the atmosphere. \n❖ \nTwo explosions in 2009 and 2010 that killed a \ncombined 10 people were attributed to workers \nusing natural gas flowing at high velocities to \nclean/clear \nfuel \ngas \npiping \nduring \nthe \ncommissioning of fuel gas piping at industrial \nplants. The flammable gas and debris from the \npiping were vented to the atmosphere and \nignited by sparks, one of which was suspected \nto be caused by static electricity. For details on \nthe incidents, see the US Chemical Safety \nBoard report at https:// www.csb.gov/kleen-\nenergy-natural-gas-explosion/. \n \nThe dangerous practice of using flammable \ngases to clean or remove debris from fuel \npiping that is open to the atmosphere is \nprohibited by this section. \n3307.2.1 \nPipe cleaning and purging. The \ncleaning and purging of flammable gas piping \nsystems, including cleaning new or existing piping \nsystems, purging piping systems into service and \npurging piping systems out of service, shall comply \nwith NFPA 56. \nExceptions: \n1. Compressed gas piping systems other than \nfuel gas piping systems where in accordance \nwith Chapter 53. \n2. Piping systems regulated by SBC 1201. \n3. Liquefied \npetroleum \ngas \nsystems \nin \naccordance with Chapter 61. \n❖ \nThe intent of this section is to address the fire \nand explosion hazards associated with the \npurging of flammable gas piping typically found \nin electric generating plants and in industrial, \ninstitutional, and commercial applications. \nNFPA \n56 \nprovides \nminimum \nsafety \nrequirements for the cleaning and purging of \nflammable gas piping systems, including \ncleaning new or existing piping systems, \npurging piping systems into service, and \npurging piping systems out of service. It \nincludes the appropriate managerial \nand \noperational requirements necessary to foster \nsafe outcomes. NFPA 56 compliments this \nsection and also does not allow flammable \ngases to be used for internal cleaning of piping \nopen to the atmosphere. \n \nAs indicated by the exceptions, this section is \nnot intended to cover cleaning or purging of the \nthree listed systems. \n \nSECTION 3308 EXPLOSIVE \nMATERIALS \n3308.1 Storage and handling. Explosive materials \nshall be stored, used and handled in accordance \nwith Chapter 56. \n❖ \nChapter 56 prescribes minimum requirements \nfor the safe storage, handling and use of \nexplosives, ammunition and blasting agents for \ncommercial and industrial occupancies. Its \nprovisions are intended to protect the general \npublic, emergency responders and individuals \nwho handle explosives in connection with \nconstruction or demolition operations. \n3308.2 Supervision. Blasting operations shall be \nconducted in accordance with Chapter 56. \n❖ \nSpecific requirements dealing with local \nphysical and governmental controls, blasting \narea security and post-blast procedures are \nfound in Section 5607. \n \nSecurity precautions for explosive materials \nmust conform to the requirements of this \nchapter and the referenced standards. Any \ndiscrepancy that suggests the loss or theft of \nexplosives \nmust \nbe \nreported \nto \nlaw \nenforcement authorities and the Bureau of \nAlcohol, Tobacco, Firearms and Explosives \n(ATF) within 24 hours of discovery (see DOTy \n27 CFR, Part 555.30). The ATF hotline may be \ncontacted 24 hours a day at (800) 461-8841. \nAbandoned explosives, including those not \nclaimed by the consignee within 48 hours of \ntheir arrival at a terminal, should be returned to \nthe control of the last licensee (manufacturer or \ndistributor) to possess them before they were \nabandoned. Law enforcement authorities and \nthe ATF should be contacted if this is not \npossible.  \n3308.3 Demolition using explosives. Approved \nfire hoses for use by demolition personnel shall be \nmaintained at the demolition site whenever \nexplosives are used for demolition. Such fire hoses \nshall be connected to an approved water supply and \nshall be capable of being brought to bear on post-\ndetonation fires anywhere on the site of the \ndemolition operation. \n❖ \nThe code text does not stipulate the number, \nsize or length of hoses needed; therefore, the \ninvolvement of the Fire official is essential to \nanticipate an incident. The competence of the \ndemolition crew to properly use the hose for fire \nfighting is not addressed, which suggests that \nfire brigade training may be in order. Periodic \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1375 \n \ngases. Also refer to Chapter 53 for general \nrequirements for compressed gases. \n3307.2 Cleaning with flammable gas. Flammable \ngases shall not be used to clean or remove debris \nfrom piping open to the atmosphere.",
      "commentary": "Two explosions in 2009 and 2010 that killed a \ncombined 10 people were attributed to workers \nusing natural gas flowing at high velocities to \nclean/clear \nfuel \ngas \npiping \nduring \nthe \ncommissioning of fuel gas piping at industrial \nplants. The flammable gas and debris from the \npiping were vented to the atmosphere and \nignited by sparks, one of which was suspected \nto be caused by static electricity. For details on \nthe incidents, see the US Chemical Safety \nBoard report at https:// www.csb.gov/kleen-\nenergy-natural-gas-explosion/. \n \nThe dangerous practice of using flammable \ngases to clean or remove debris from fuel \npiping that is open to the atmosphere is \nprohibited by this section. \n3307.2.1 \nPipe cleaning and purging. The \ncleaning and purging of flammable gas piping \nsystems, including cleaning new or existing piping \nsystems, purging piping systems into service and \npurging piping systems out of service, shall comply \nwith NFPA 56. \nExceptions: \n1. Compressed gas piping systems other than \nfuel gas piping systems where in accordance \nwith Chapter 53. \n2. Piping systems regulated by SBC 1201. \n3. Liquefied \npetroleum \ngas \nsystems \nin \naccordance with Chapter 61.\n\n❖ The intent of this section is to address the fire \nand explosion hazards associated with the \npurging of flammable gas piping typically found \nin electric generating plants and in industrial, \ninstitutional, and commercial applications. \nNFPA \n56 \nprovides \nminimum \nsafety \nrequirements for the cleaning and purging of \nflammable gas piping systems, including \ncleaning new or existing piping systems, \npurging piping systems into service, and \npurging piping systems out of service. It \nincludes the appropriate managerial \nand \noperational requirements necessary to foster \nsafe outcomes. NFPA 56 compliments this \nsection and also does not allow flammable \ngases to be used for internal cleaning of piping \nopen to the atmosphere. \n \nAs indicated by the exceptions, this section is \nnot intended to cover cleaning or purging of the \nthree listed systems. \n \nSECTION 3308 EXPLOSIVE \nMATERIALS \n3308.1 Storage and handling. Explosive materials \nshall be stored, used and handled in accordance \nwith Chapter 56.\n\n❖ Chapter 56 prescribes minimum requirements \nfor the safe storage, handling and use of \nexplosives, ammunition and blasting agents for \ncommercial and industrial occupancies. Its \nprovisions are intended to protect the general \npublic, emergency responders and individuals \nwho handle explosives in connection with \nconstruction or demolition operations. \n3308.2 Supervision. Blasting operations shall be \nconducted in accordance with Chapter 56.\n\n❖ Specific requirements dealing with local \nphysical and governmental controls, blasting \narea security and post-blast procedures are \nfound in Section 5607. \n \nSecurity precautions for explosive materials \nmust conform to the requirements of this \nchapter and the referenced standards. Any \ndiscrepancy that suggests the loss or theft of \nexplosives \nmust \nbe \nreported \nto \nlaw \nenforcement authorities and the Bureau of \nAlcohol, Tobacco, Firearms and Explosives \n(ATF) within 24 hours of discovery (see DOTy \n27 CFR, Part 555.30). The ATF hotline may be \ncontacted 24 hours a day at (800) 461-8841. \nAbandoned explosives, including those not \nclaimed by the consignee within 48 hours of \ntheir arrival at a terminal, should be returned to \nthe control of the last licensee (manufacturer or \ndistributor) to possess them before they were \nabandoned. Law enforcement authorities and \nthe ATF should be contacted if this is not \npossible.  \n3308.3 Demolition using explosives. Approved \nfire hoses for use by demolition personnel shall be \nmaintained at the demolition site whenever \nexplosives are used for demolition. Such fire hoses \nshall be connected to an approved water supply and \nshall be capable of being brought to bear on post-\ndetonation fires anywhere on the site of the \ndemolition operation.\n\n❖ The code text does not stipulate the number, \nsize or length of hoses needed; therefore, the \ninvolvement of the Fire official is essential to \nanticipate an incident. The competence of the \ndemolition crew to properly use the hose for fire \nfighting is not addressed, which suggests that \nfire brigade training may be in order. Periodic \n-",
      "chapter_id": "ch33",
      "section_id": "sec3308"
    },
    {
      "page": 6,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1376 \n \ninspections by the Fire official are imperative. \nAs is the case throughout the code, fire \nprotection methods and procedures must be \nacceptable to the Fire official. \nSECTION 3309 PORTABLE \nGENERATORS \n3309.1 General. Portable generators used at \nconstruction and demolition sites shall comply with \nSection 1204. \n❖ \nPortable generators, which are not uncommon \nat construction sites, can pose a fire safety \nhazard. This section is simply a pointer to the \nrequirements found in Chapter 12, which \nprovides a number of safety requirements, \nincluding a listing to UL 2201, requirements for \nthe location of such generators, proper cords, \nwiring, and connection and limits on refueling \noperations. \nSECTION 3310 FIRE REPORTING \n3310.1 Emergency \ntelephone. \nEmergency \ntelephone facilities with ready access shall be \nprovided in an approved location at the construction \nsite, or an approved equivalent means of \ncommunication shall be provided. The street \naddress of the construction site and the emergency \ntelephone number of the fire department  shall be \nposted adjacent to the telephone. Alternatively, \nwhere an equivalent means of communication has \nbeen approved, the site address and fire department  \nemergency telephone number shall be posted at the \nmain entrance to the site, in guard shacks and in the \nconstruction site office. \n❖ \nThe construction site must have an emergency \nphone located in an approved location. \nHowever, this section acknowledges that \nlandline phones are no longer the standard, \nand cell phones and radio communication are \nacceptable alternatives, subject to approval of \nthe Fire official. \n \nThis section also requires that the site address \nand fire department  emergency number be \nprominently posted. Workers on the site are not \nexpected to know the street address of the site \nor the fire department  emergency number if it \nis a number other than 911. Typical customized \nsigns are available from safety equipment \nsuppliers or sign companies. Where a \ntraditional phone is not provided, an alternative \nfor posting of the site address and fire \ndepartment  phone number is included. \nSECTION 3311  ACCESS FOR FIRE \nFIGHTING \n3311.1 Required access. Approved vehicle access \nfor fire-fighting shall be provided to all construction \nor demolition sites. Vehicle access shall be provided \nto within 30 m of temporary or permanent fire \ndepartment  connections. Vehicle access shall be \nprovided by either temporary or permanent roads, \ncapable of supporting vehicle loading under all \nweather conditions. Vehicle access shall be \nmaintained until permanent fire apparatus access \nroads are available. \n❖ \nUntil permanent fire apparatus access roads \nare constructed, fire-fighting vehicle access is \nthe means by which fire fighters gain access to \nthe construction or demolition site and building \nfor fire suppression and rescue operations. \nSuch access is an integral component of the \nfire prevention program. The site safety \ndirector or other person responsible for \nconstruction and demolition operations is \nresponsible for maintaining and policing fire-\nfighter access routes, as provided in Section \n3303. Fire apparatus must be able to get within \n30 m of any installed fire department  \nconnection supplying water to temporary or \npermanent fire protection systems. Access \nroads must support the weight of the heaviest \nvehicle that might respond. The weight \nrequirements are available from the fire \ndepartment . All-weather surfaces are required \nbecause the responding fire department  \nshould not waste time trying to get out of mud \n(see also commentary, Section 503). \n3311.2 Key boxes. Key boxes shall be provided as \nrequired by Chapter 5. \n❖ \nAs construction nears completion, some areas \nmay not be accessible to the fire department  \nwithout the use of a key. In those cases, the \nFire official may require a key box as stipulated \nin Section 506. \nSECTION 3312 MEANS OF EGRESS \n3312.1 Stairways required. Where building \nconstruction exceeds 12 m in height above the \nlowest level of fire department  vehicle access, a \ntemporary or permanent stairway shall be provided. \nAs construction progresses, such stairway shall be \nextended to within one floor of the highest point of \nconstruction having secured decking or flooring. \n \nWork crews will necessarily be in, and the fire \ndepartment  will need access to, buildings \nunder construction or demolition at the same \ntime that the means-of-egress elements are \nbeing built or destroyed. This situation requires \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1376 \n \ninspections by the Fire official are imperative. \nAs is the case throughout the code, fire \nprotection methods and procedures must be \nacceptable to the Fire official. \nSECTION 3309 PORTABLE \nGENERATORS \n3309.1 General. Portable generators used at \nconstruction and demolition sites shall comply with \nSection 1204.",
      "commentary": "Portable generators, which are not uncommon \nat construction sites, can pose a fire safety \nhazard. This section is simply a pointer to the \nrequirements found in Chapter 12, which \nprovides a number of safety requirements, \nincluding a listing to UL 2201, requirements for \nthe location of such generators, proper cords, \nwiring, and connection and limits on refueling \noperations. \nSECTION 3310 FIRE REPORTING \n3310.1 Emergency \ntelephone. \nEmergency \ntelephone facilities with ready access shall be \nprovided in an approved location at the construction \nsite, or an approved equivalent means of \ncommunication shall be provided. The street \naddress of the construction site and the emergency \ntelephone number of the fire department  shall be \nposted adjacent to the telephone. Alternatively, \nwhere an equivalent means of communication has \nbeen approved, the site address and fire department  \nemergency telephone number shall be posted at the \nmain entrance to the site, in guard shacks and in the \nconstruction site office.\n\n❖ The construction site must have an emergency \nphone located in an approved location. \nHowever, this section acknowledges that \nlandline phones are no longer the standard, \nand cell phones and radio communication are \nacceptable alternatives, subject to approval of \nthe Fire official. \n \nThis section also requires that the site address \nand fire department  emergency number be \nprominently posted. Workers on the site are not \nexpected to know the street address of the site \nor the fire department  emergency number if it \nis a number other than 911. Typical customized \nsigns are available from safety equipment \nsuppliers or sign companies. Where a \ntraditional phone is not provided, an alternative \nfor posting of the site address and fire \ndepartment  phone number is included. \nSECTION 3311  ACCESS FOR FIRE \nFIGHTING \n3311.1 Required access. Approved vehicle access \nfor fire-fighting shall be provided to all construction \nor demolition sites. Vehicle access shall be provided \nto within 30 m of temporary or permanent fire \ndepartment  connections. Vehicle access shall be \nprovided by either temporary or permanent roads, \ncapable of supporting vehicle loading under all \nweather conditions. Vehicle access shall be \nmaintained until permanent fire apparatus access \nroads are available.\n\n❖ Until permanent fire apparatus access roads \nare constructed, fire-fighting vehicle access is \nthe means by which fire fighters gain access to \nthe construction or demolition site and building \nfor fire suppression and rescue operations. \nSuch access is an integral component of the \nfire prevention program. The site safety \ndirector or other person responsible for \nconstruction and demolition operations is \nresponsible for maintaining and policing fire-\nfighter access routes, as provided in Section \n3303. Fire apparatus must be able to get within \n30 m of any installed fire department  \nconnection supplying water to temporary or \npermanent fire protection systems. Access \nroads must support the weight of the heaviest \nvehicle that might respond. The weight \nrequirements are available from the fire \ndepartment . All-weather surfaces are required \nbecause the responding fire department  \nshould not waste time trying to get out of mud \n(see also commentary, Section 503). \n3311.2 Key boxes. Key boxes shall be provided as \nrequired by Chapter 5.\n\n❖ As construction nears completion, some areas \nmay not be accessible to the fire department  \nwithout the use of a key. In those cases, the \nFire official may require a key box as stipulated \nin Section 506. \nSECTION 3312 MEANS OF EGRESS \n3312.1 Stairways required. Where building \nconstruction exceeds 12 m in height above the \nlowest level of fire department  vehicle access, a \ntemporary or permanent stairway shall be provided. \nAs construction progresses, such stairway shall be \nextended to within one floor of the highest point of \nconstruction having secured decking or flooring. \n \nWork crews will necessarily be in, and the fire \ndepartment  will need access to, buildings \nunder construction or demolition at the same \ntime that the means-of-egress elements are \nbeing built or destroyed. This situation requires \n-",
      "chapter_id": "ch33",
      "section_id": "sec3309"
    },
    {
      "page": 7,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1377 \n \ndiligence on the part of the Fire official and the \nconstruction managers to make sure a means \nof escape for workers and access for \nemergency forces is available at all times, and \nthat construction of occupiable areas does not \nunnecessarily extend beyond the construction \nof the means of egress. By the time the building \nis substantially enclosed, all required means of \negress should be fully constructed and \nfunctional. For a building under construction, \nthese precautions are triggered when the \nbuilding construction exceeds 12 m in height \nabove fire department  vehicle access. Any \ntemporary stairways must be lighted. \n \nSimilarly, the destruction of the means of \negress should not precede the demolition of \nareas occupied by workers. \n \nThis trigger is consistent with that required for \nthe installation of standpipes in Section 3314. \n3312.2 Maintenance. Required means of egress \nand required accessible means of egress shall be \nmaintained during construction and demolition, \nremodeling or alterations and additions to any \nbuilding. \nException: Approved temporary means of egress \nand accessible means of egress systems and \nfacilities. \n❖ \nAs in any building where people must egress, \nthe required means of egress and accessible \nmeans of egress must be kept clear of \nconstruction materials and demolition debris so \noccupants can exit in an emergency. \n \nTemporary means of egress and accessible \nmeans of egress may be provided when the \npermanent \negress \nsystem \ncannot \nbe \nmaintained in accordance with this section. \n3312.3 Storage. Combustible materials associated \nwith construction, demolition, remodeling or \nalterations to an occupied structure shall not be \nstored in exits, enclosures for stairways and ramps, \nor exit access corridors serving an occupant load of \n30 or more. \nExceptions: \n1. Where the only occupants are construction \nworkers. \n2. Combustible materials that are temporarily \naccumulated \nto \nsupport \nwork \nbeing \nperformed when workers are present. \n❖ \nThis section is referenced from Section 315.3.2 \nto address concerns related to the types of \nmaterials located in key elements of the means \nof egress. This includes not only the exit and \nexit enclosures but also corridors with higher \noccupant loads. The code establishes corridor \nfire-resistance thresholds, which indicate that \nan increased level of safety is warranted for the \nmeans of egress, and the occupant load of 30 \nwas considered to be a reasonable trigger to \nregulate construction material storage within \ncorridors. Construction materials pose an \nincreased hazard due to the types of materials \nbeing placed in such corridors. A typical \nexample may be rolled carpet, padding and \nadhesive. The provisions are located within \nChapter 33 as it is more of a construction-\nrelated issue than general everyday storage \nconcerns. \nSECTION 3313 WATER SUPPLY FOR \nFIRE PROTECTION \n3313.1 When required. An approved water \nsupply for fire protection, either temporary or \npermanent, shall be made available as soon as \ncombustible building materials arrive on the site, on \ncommencement \nof \nvertical \ncombustible \nconstruction and on installation of a standpipe \nsystem in buildings under construction, in \naccordance with Sections 3313.2 through 3313.5. \nException: The Fire official is authorized to reduce \nthe fire-flow requirements for isolated buildings or \na group of buildings in rural areas or small \ncommunities where the development of full fire-\nflow requirements is impractical. \n❖ \nThis \nsection \nprovides \nrequirements \nfor \nminimum water supply for fire flow and for \nstandpipe \nsupply \nduring \nconstruction. \nConstruction fires have been a growing \nproblem in more recent history. These fires \nhave predominately \naffected combustible \nconstruction Types III, IV and V. \n \nTypically, water supply infrastructure is not \nalways \nconstructed \nprior \nto \nvertical \nconstruction of the building. The lack of a \nreliable and sufficient water supply has \nresulted in many of these construction fires \ncausing more damage than might otherwise \nhave occurred. The fire service cannot fight fire \nof any significant size without a reliable water \nsupply. The provisions provided in Sections \n3313.2 through 3313.5 are not intended to \nrequire any additional water supply that would \nnot already be required by Appendix B. The \nminimum fire flow that is required to be \nprovided by Appendix B is 1,000 gpm. This \nsection is primarily focused on a minimum of \n500 gpm. Note that Appendix B is not \nmandatory unless adopted by the jurisdiction \nbut provides a point of reference for these \nrequirements. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1377 \n \ndiligence on the part of the Fire official and the \nconstruction managers to make sure a means \nof escape for workers and access for \nemergency forces is available at all times, and \nthat construction of occupiable areas does not \nunnecessarily extend beyond the construction \nof the means of egress. By the time the building \nis substantially enclosed, all required means of \negress should be fully constructed and \nfunctional. For a building under construction, \nthese precautions are triggered when the \nbuilding construction exceeds 12 m in height \nabove fire department  vehicle access. Any \ntemporary stairways must be lighted. \n \nSimilarly, the destruction of the means of \negress should not precede the demolition of \nareas occupied by workers. \n \nThis trigger is consistent with that required for \nthe installation of standpipes in Section 3314. \n3312.2 Maintenance. Required means of egress \nand required accessible means of egress shall be \nmaintained during construction and demolition, \nremodeling or alterations and additions to any \nbuilding. \nException: Approved temporary means of egress \nand accessible means of egress systems and \nfacilities.",
      "commentary": "As in any building where people must egress, \nthe required means of egress and accessible \nmeans of egress must be kept clear of \nconstruction materials and demolition debris so \noccupants can exit in an emergency. \n \nTemporary means of egress and accessible \nmeans of egress may be provided when the \npermanent \negress \nsystem \ncannot \nbe \nmaintained in accordance with this section. \n3312.3 Storage. Combustible materials associated \nwith construction, demolition, remodeling or \nalterations to an occupied structure shall not be \nstored in exits, enclosures for stairways and ramps, \nor exit access corridors serving an occupant load of \n30 or more. \nExceptions: \n1. Where the only occupants are construction \nworkers. \n2. Combustible materials that are temporarily \naccumulated \nto \nsupport \nwork \nbeing \nperformed when workers are present.\n\n❖ This section is referenced from Section 315.3.2 \nto address concerns related to the types of \nmaterials located in key elements of the means \nof egress. This includes not only the exit and \nexit enclosures but also corridors with higher \noccupant loads. The code establishes corridor \nfire-resistance thresholds, which indicate that \nan increased level of safety is warranted for the \nmeans of egress, and the occupant load of 30 \nwas considered to be a reasonable trigger to \nregulate construction material storage within \ncorridors. Construction materials pose an \nincreased hazard due to the types of materials \nbeing placed in such corridors. A typical \nexample may be rolled carpet, padding and \nadhesive. The provisions are located within \nChapter 33 as it is more of a construction-\nrelated issue than general everyday storage \nconcerns. \nSECTION 3313 WATER SUPPLY FOR \nFIRE PROTECTION \n3313.1 When required. An approved water \nsupply for fire protection, either temporary or \npermanent, shall be made available as soon as \ncombustible building materials arrive on the site, on \ncommencement \nof \nvertical \ncombustible \nconstruction and on installation of a standpipe \nsystem in buildings under construction, in \naccordance with Sections 3313.2 through 3313.5. \nException: The Fire official is authorized to reduce \nthe fire-flow requirements for isolated buildings or \na group of buildings in rural areas or small \ncommunities where the development of full fire-\nflow requirements is impractical.\n\n❖ This \nsection \nprovides \nrequirements \nfor \nminimum water supply for fire flow and for \nstandpipe \nsupply \nduring \nconstruction. \nConstruction fires have been a growing \nproblem in more recent history. These fires \nhave predominately \naffected combustible \nconstruction Types III, IV and V. \n \nTypically, water supply infrastructure is not \nalways \nconstructed \nprior \nto \nvertical \nconstruction of the building. The lack of a \nreliable and sufficient water supply has \nresulted in many of these construction fires \ncausing more damage than might otherwise \nhave occurred. The fire service cannot fight fire \nof any significant size without a reliable water \nsupply. The provisions provided in Sections \n3313.2 through 3313.5 are not intended to \nrequire any additional water supply that would \nnot already be required by Appendix B. The \nminimum fire flow that is required to be \nprovided by Appendix B is 1,000 gpm. This \nsection is primarily focused on a minimum of \n500 gpm. Note that Appendix B is not \nmandatory unless adopted by the jurisdiction \nbut provides a point of reference for these \nrequirements. \n-",
      "chapter_id": "ch33",
      "section_id": "sec3313"
    },
    {
      "page": 8,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1378 \n \n \nThe requirements in Sections 3313.2 through \n3313.5 do not require more than 500 gpm \nunless the actual required fire flow for the \nspecific building is greater. In order to be \nconsistent with the fire-flow requirements of \nAppendix B, the same exception allowing \nreduced fire flow from Appendix B is copied \nhere as well. \n \nThis section affects the timing of providing fire \nflow. Rather than allowing construction to start \nprior to establishing a water supply, as is often \nthe case, this section requires that the fire flow, \nor a portion thereof, be provided as soon as \ncombustible building materials arrive at the \nsite, and in addition addresses fire-flow needs \nprior to vertical construction. \n \nThe provisions are not intended to apply to \nconstruction trailers. The focus is on both \ncombustible-type \nconstruction \nand \nnoncombustible \nconstruction \nwhere \ncombustible building materials are delivered to \nthe site. High-rise buildings, even when Type I, \ncould have combustible cladding delivered for \ninstallation. \n \nThis section also addresses the water supply \nrequired for standpipe systems to ensure they \nare available. \n3313.2 Combustible building materials. When \ncombustible building materials of the building \nunder construction are delivered to a site, a \nminimum fire flow of 1900 L/m shall be provided. \nThe fire hydrant used to provide this fire-flow \nsupply shall be within 150 m of the combustible \nbuilding materials, as measured along an approved \nfire apparatus access lane. Where the site \nconfiguration is such that one fire hydrant cannot be \nlocated within 150 m of all combustible building \nmaterials, additional fire hydrants shall be required \nto provide coverage in accordance with this section. \n❖ \nThis section centers on minimum fire flow with \nreasonable access to a hydrant to address the \ncombustibility of building materials that arrive \non-site. It does not reflect site separation from \nother surrounding property or buildings. The \nsection is focused on the need for fire flow to \nbe provided so that a fire can be properly \nsuppressed by the fire department . \n3313.3 Vertical construction of Types III, IV \nand V construction. Prior to commencement of \nvertical construction of Type III, IV or V buildings \nthat utilize any combustible building materials, the \nfire flow required by Sections 3313.3.1 through \n3313.3.3 shall be provided, accompanied by fire \nhydrants in sufficient quantity to deliver the \nrequired fire flow and proper coverage. \n❖ \nThis section is focused on the progression of \nconstruction vertically for more combustible \nconstruction types. Construction fires have \nincreased in recent years, causing significant \ndamage to both the building under construction \nand to buildings in close proximity to the fire. \nAs construction progresses vertically, this is \nkey to triggering the need for available fire flow. \nAgain, fire flow will likely be required for the \nbuilding when complete; these provisions \nsimply ensure that it is available during \nconstruction. The requirements for fire flow are \nbased on the amount of fire separation \ndistance to surrounding property. The lower the \nfire separation distance, the more restrictive \nthe trigger for required fire flow becomes. \n3313.3.1 \nFire separation up to 9 m. Where \na building of Type III, IV or V construction has a \nfire separation distance of less than 9 m from \nproperty lot lines, and an adjacent property has an \nexisting structure or otherwise can be built on, the \nwater supply shall provide either a minimum of \n1900 L/m or the entire fire flow required for the \nbuilding when constructed, whichever is greater. \n❖ \nThis is the most restrictive trigger for the \navailability of fire flow. This section requires at \nleast 500 gpm or the entire fire flow that would \nbe required for the completed building, \nwhichever is greater. The fire separation \nrequirements are based on the building being \nin close proximity to other existing buildings. \nThese fires can be quite large and spread very \neasily. Construction fires of combustible \nconstruction tend to be especially severe as \nthe passive and active fire safety features of \nthe building are not yet fully functional. \n3313.3.2 \nFire separation of 9 m up to 18 \nm. Where a building of Type III, IV or V \nconstruction has a fire separation distance of 9 m up \nto 18 m from property lot lines, and an adjacent \nproperty has an existing structure or otherwise can \nbe built on, the water supply shall provide a \nminimum of 1900 L/m or 50 percent of the fire flow \nrequired for the building when constructed, \nwhichever is greater. \n❖ \nThis section addresses a medium risk of \nconstruction fires in combustible construction \ntypes. There is some additional level of fire \nseparation distance of between 9 m and 18 m. \nThis would require only 50 percent of the full \nfire flow of the building or 1900 L/m, whichever \nis greater. These buildings provide more \nseparation to surrounding buildings and more \nspace for the fire department  to undertake \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1378 \n \n \nThe requirements in Sections 3313.2 through \n3313.5 do not require more than 500 gpm \nunless the actual required fire flow for the \nspecific building is greater. In order to be \nconsistent with the fire-flow requirements of \nAppendix B, the same exception allowing \nreduced fire flow from Appendix B is copied \nhere as well. \n \nThis section affects the timing of providing fire \nflow. Rather than allowing construction to start \nprior to establishing a water supply, as is often \nthe case, this section requires that the fire flow, \nor a portion thereof, be provided as soon as \ncombustible building materials arrive at the \nsite, and in addition addresses fire-flow needs \nprior to vertical construction. \n \nThe provisions are not intended to apply to \nconstruction trailers. The focus is on both \ncombustible-type \nconstruction \nand \nnoncombustible \nconstruction \nwhere \ncombustible building materials are delivered to \nthe site. High-rise buildings, even when Type I, \ncould have combustible cladding delivered for \ninstallation. \n \nThis section also addresses the water supply \nrequired for standpipe systems to ensure they \nare available. \n3313.2 Combustible building materials. When \ncombustible building materials of the building \nunder construction are delivered to a site, a \nminimum fire flow of 1900 L/m shall be provided. \nThe fire hydrant used to provide this fire-flow \nsupply shall be within 150 m of the combustible \nbuilding materials, as measured along an approved \nfire apparatus access lane. Where the site \nconfiguration is such that one fire hydrant cannot be \nlocated within 150 m of all combustible building \nmaterials, additional fire hydrants shall be required \nto provide coverage in accordance with this section.",
      "commentary": "This section centers on minimum fire flow with \nreasonable access to a hydrant to address the \ncombustibility of building materials that arrive \non-site. It does not reflect site separation from \nother surrounding property or buildings. The \nsection is focused on the need for fire flow to \nbe provided so that a fire can be properly \nsuppressed by the fire department . \n3313.3 Vertical construction of Types III, IV \nand V construction. Prior to commencement of \nvertical construction of Type III, IV or V buildings \nthat utilize any combustible building materials, the \nfire flow required by Sections 3313.3.1 through \n3313.3.3 shall be provided, accompanied by fire \nhydrants in sufficient quantity to deliver the \nrequired fire flow and proper coverage.\n\n❖ This section is focused on the progression of \nconstruction vertically for more combustible \nconstruction types. Construction fires have \nincreased in recent years, causing significant \ndamage to both the building under construction \nand to buildings in close proximity to the fire. \nAs construction progresses vertically, this is \nkey to triggering the need for available fire flow. \nAgain, fire flow will likely be required for the \nbuilding when complete; these provisions \nsimply ensure that it is available during \nconstruction. The requirements for fire flow are \nbased on the amount of fire separation \ndistance to surrounding property. The lower the \nfire separation distance, the more restrictive \nthe trigger for required fire flow becomes. \n3313.3.1 \nFire separation up to 9 m. Where \na building of Type III, IV or V construction has a \nfire separation distance of less than 9 m from \nproperty lot lines, and an adjacent property has an \nexisting structure or otherwise can be built on, the \nwater supply shall provide either a minimum of \n1900 L/m or the entire fire flow required for the \nbuilding when constructed, whichever is greater.\n\n❖ This is the most restrictive trigger for the \navailability of fire flow. This section requires at \nleast 500 gpm or the entire fire flow that would \nbe required for the completed building, \nwhichever is greater. The fire separation \nrequirements are based on the building being \nin close proximity to other existing buildings. \nThese fires can be quite large and spread very \neasily. Construction fires of combustible \nconstruction tend to be especially severe as \nthe passive and active fire safety features of \nthe building are not yet fully functional. \n3313.3.2 \nFire separation of 9 m up to 18 \nm. Where a building of Type III, IV or V \nconstruction has a fire separation distance of 9 m up \nto 18 m from property lot lines, and an adjacent \nproperty has an existing structure or otherwise can \nbe built on, the water supply shall provide a \nminimum of 1900 L/m or 50 percent of the fire flow \nrequired for the building when constructed, \nwhichever is greater.\n\n❖ This section addresses a medium risk of \nconstruction fires in combustible construction \ntypes. There is some additional level of fire \nseparation distance of between 9 m and 18 m. \nThis would require only 50 percent of the full \nfire flow of the building or 1900 L/m, whichever \nis greater. These buildings provide more \nseparation to surrounding buildings and more \nspace for the fire department  to undertake \n-",
      "chapter_id": "ch33",
      "section_id": "sec3313"
    },
    {
      "page": 9,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1379 \n \nsuppression operations. \n3313.3.3 \nFire separation of 18 m or \ngreater. Where a building of Type III, IV or V \nconstruction has a fire separation of 18 m or greater \nfrom a property lot line, a water supply of 1900 L/m \nshall be provided. \n❖ \nThis is the most lenient trigger for fire flow for \nvertical \nconstruction \nof \ncombustible \nconstruction types. In this case, at least 18 m \nis provided from the property line. This \nsignificantly limits the spread of fire. Fire flow is \nrequired to be only 500 gpm during vertical \nconstruction. \n3313.4 Vertical construction, Type I and II \nconstruction. If combustible building materials are \ndelivered to the construction site, water supply in \naccordance with Section 3313.2 shall be provided. \nAdditional water supply for fire flow is not required \nprior to commencing vertical construction of Type \nI and II buildings. \n❖ \nAs discussed in the commentary to Section \n3313.1, although Type I and II buildings are \nconsidered \nnoncombustible, \nthere \nare \nallowances for some combustible materials to \nbe used in such construction. A good example \nis the allowance of combustible exterior wall \ncoverings and exterior wall envelopes. These \nsystems are required to be tested in \naccordance with NFPA 285, as addressed by \nChapters 14 and 26; however, before they are \ninstalled, they potentially pose a fire hazard. \nTherefore, fire flow is triggered by the delivery \nof these types of materials versus based on \nvertical construction. The fire flow required is \nlimited to 500 gpm during construction. \n3313.5 Standpipe supply. Regardless of the \npresence of combustible building materials, the \nconstruction type or the fire separation distance, \nwhere a standpipe is required in accordance with \nSection 3314, a water supply providing a minimum \nflow of 1900 L/m shall be provided. The fire \nhydrant used for this water supply shall be located \nwithin 30 m of the fire department  connection \nsupplying the standpipe. \n❖ \nThe installation of standpipes, as required by \nSection 3314, is a trigger for a minimum fire \nflow of 500 gpm. In addition, access to the \nwater supply via the hydrant needs to be \nlocated such that it can practically be \nconnected to the building’s fire department  \nconnection. \nSECTION 3314 STANDPIPES \n3314.1 Where required. In buildings required to \nhave standpipes by Section 905.3.1, not less than \none standpipe shall be provided for use during \nconstruction. Such standpipes shall be installed \nprior to construction exceeding 12 m in height \nabove the lowest level of fire department  vehicle \naccess. Such standpipes shall be provided with fire \ndepartment  hose connections at locations adjacent \nto stairways complying with Section 3312.1. As \nconstruction progresses, such standpipes shall be \nextended to within one floor of the highest point of \nconstruction having secured decking or flooring. \n❖ \nThis section requires the installation of \nstandpipes during construction for any building \nrequired by Chapter 9 and SBC 201 to be \nequipped with a standpipe system. The \nrequirement \nfor \nstandpipe \nand \nhose \nconnections is triggered when construction \nprogresses to a height of not more than 12 m \nabove the lowest level of fire department  \naccess. While hoses need not be provided, the \nhose connection must be located adjacent to a \nstairway. Although thread requirements are not \nstated here, the hose threads must be \ncompatible with those of the responding fire \ndepartment  as required by Section 905.2. \nStandpipe hose connections must be ready for \nuse on each floor before the installation of the \nfloor deck on the story or level above in order \nto provide fire fighters with a means of bringing \nhose lines to bear on a fire on the highest floor \nlevel having access. \n3314.2 Buildings being demolished. Where a \nbuilding is being demolished and a standpipe is \nexisting within such a building, such standpipe shall \nbe maintained in an operable condition so as to be \navailable for use by the fire department  . Such \nstandpipe shall be demolished with the building but \nshall not be demolished more than one floor below \nthe floor being demolished. \n❖ \nWhere a structure is being demolished and a \nstand-pipe system exists within that structure, \nthe stand-pipe system must be operable and \nbe available for use by the fire department  . \nWhen a structure or a floor is to be demolished, \nits standpipe system must also be demolished \nwith the structure; however, the system may \nnot be demolished more than one floor below \nthe floor being demolished. \n \nThe abundance of avenues for vertical fire \nspread make buildings undergoing partial or \ntotal demolition highly susceptible to damage \nfrom fire. Even more so than construction sites, \ndemolition \nprojects \nattract \nvandals \nand \nvagrants who may set fires on the property for \nwarmth or criminal purposes. Further, cutting \nequipment and portable heating appliances \nmay easily ignite combustible debris created \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1379 \n \nsuppression operations. \n3313.3.3 \nFire separation of 18 m or \ngreater. Where a building of Type III, IV or V \nconstruction has a fire separation of 18 m or greater \nfrom a property lot line, a water supply of 1900 L/m \nshall be provided.",
      "commentary": "This is the most lenient trigger for fire flow for \nvertical \nconstruction \nof \ncombustible \nconstruction types. In this case, at least 18 m \nis provided from the property line. This \nsignificantly limits the spread of fire. Fire flow is \nrequired to be only 500 gpm during vertical \nconstruction. \n3313.4 Vertical construction, Type I and II \nconstruction. If combustible building materials are \ndelivered to the construction site, water supply in \naccordance with Section 3313.2 shall be provided. \nAdditional water supply for fire flow is not required \nprior to commencing vertical construction of Type \nI and II buildings.\n\n❖ As discussed in the commentary to Section \n3313.1, although Type I and II buildings are \nconsidered \nnoncombustible, \nthere \nare \nallowances for some combustible materials to \nbe used in such construction. A good example \nis the allowance of combustible exterior wall \ncoverings and exterior wall envelopes. These \nsystems are required to be tested in \naccordance with NFPA 285, as addressed by \nChapters 14 and 26; however, before they are \ninstalled, they potentially pose a fire hazard. \nTherefore, fire flow is triggered by the delivery \nof these types of materials versus based on \nvertical construction. The fire flow required is \nlimited to 500 gpm during construction. \n3313.5 Standpipe supply. Regardless of the \npresence of combustible building materials, the \nconstruction type or the fire separation distance, \nwhere a standpipe is required in accordance with \nSection 3314, a water supply providing a minimum \nflow of 1900 L/m shall be provided. The fire \nhydrant used for this water supply shall be located \nwithin 30 m of the fire department  connection \nsupplying the standpipe.\n\n❖ The installation of standpipes, as required by \nSection 3314, is a trigger for a minimum fire \nflow of 500 gpm. In addition, access to the \nwater supply via the hydrant needs to be \nlocated such that it can practically be \nconnected to the building’s fire department  \nconnection. \nSECTION 3314 STANDPIPES \n3314.1 Where required. In buildings required to \nhave standpipes by Section 905.3.1, not less than \none standpipe shall be provided for use during \nconstruction. Such standpipes shall be installed \nprior to construction exceeding 12 m in height \nabove the lowest level of fire department  vehicle \naccess. Such standpipes shall be provided with fire \ndepartment  hose connections at locations adjacent \nto stairways complying with Section 3312.1. As \nconstruction progresses, such standpipes shall be \nextended to within one floor of the highest point of \nconstruction having secured decking or flooring.\n\n❖ This section requires the installation of \nstandpipes during construction for any building \nrequired by Chapter 9 and SBC 201 to be \nequipped with a standpipe system. The \nrequirement \nfor \nstandpipe \nand \nhose \nconnections is triggered when construction \nprogresses to a height of not more than 12 m \nabove the lowest level of fire department  \naccess. While hoses need not be provided, the \nhose connection must be located adjacent to a \nstairway. Although thread requirements are not \nstated here, the hose threads must be \ncompatible with those of the responding fire \ndepartment  as required by Section 905.2. \nStandpipe hose connections must be ready for \nuse on each floor before the installation of the \nfloor deck on the story or level above in order \nto provide fire fighters with a means of bringing \nhose lines to bear on a fire on the highest floor \nlevel having access. \n3314.2 Buildings being demolished. Where a \nbuilding is being demolished and a standpipe is \nexisting within such a building, such standpipe shall \nbe maintained in an operable condition so as to be \navailable for use by the fire department  . Such \nstandpipe shall be demolished with the building but \nshall not be demolished more than one floor below \nthe floor being demolished.\n\n❖ Where a structure is being demolished and a \nstand-pipe system exists within that structure, \nthe stand-pipe system must be operable and \nbe available for use by the fire department  . \nWhen a structure or a floor is to be demolished, \nits standpipe system must also be demolished \nwith the structure; however, the system may \nnot be demolished more than one floor below \nthe floor being demolished. \n \nThe abundance of avenues for vertical fire \nspread make buildings undergoing partial or \ntotal demolition highly susceptible to damage \nfrom fire. Even more so than construction sites, \ndemolition \nprojects \nattract \nvandals \nand \nvagrants who may set fires on the property for \nwarmth or criminal purposes. Further, cutting \nequipment and portable heating appliances \nmay easily ignite combustible debris created \n-",
      "chapter_id": "ch33",
      "section_id": "sec3314"
    },
    {
      "page": 10,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1380 \n \nduring demolition. Once started, fire will spread \nrapidly through voids and vertical openings \ncreated to remove building service equipment. \nStandpipes provide fire fighters with a means \nof deploying hose lines quickly against these \nrapidly spreading fires. \n3314.3 Detailed requirements. Standpipes shall \nbe installed in accordance with the provisions of \nSection 905. \nException: Standpipes shall be either temporary or \npermanent in nature, and with or without a water \nsupply, provided that such standpipes comply with \nthe requirements of Section 905as to capacity, \noutlets and materials. \n❖ \nSection \n905 \ndeals \nwith \ninstallation; \nmaintenance and supervision; building height \nand area; special occupancy application and \ntype as related to standpipe systems in \nbuildings under construction (see commentary, \nSection 905). \n \nTemporary standpipes, whether dry or wet, are \nsubject to the same requirements of Section \n905 as permanent standpipes. \nSECTION 3315 AUTOMATIC \nSPRINKLER SYSTEM \n3315.1 Completion \nbefore \noccupancy. \nIn \nbuildings where an automatic sprinkler system is \nrequired by this code or SBC 201, it shall be \nunlawful to occupy any portion of a building or \nstructure until the automatic sprinkler system \ninstallation has been tested and approved, except as \nprovided in Section 105.3.4. \n❖ \nSection 105.3.4 is very clear in that when the \nsprinkler system is not tested and approved, \nthe building cannot be occupied by the owner \nor tenants. In other words “no protection; no \npeople” as one Fire official has put it. This is \nespecially important in a building that has been \ngiven construction alternatives (i.e., increased \ntravel distances, increased height and area, or \nreduced fire-resistance ratings) based on the \ninstallation of a sprinkler system, because the \nbuilding is not safe for people when the system \nis not functional. Since the issuance of a \nCertificate of Occupancy is regulated by SBC \n201 Section 111.1, the administration of this \nsection should be coordinated with the fire \nofficial. \n3315.2 Operation \nof \nvalves. \nOperation \nof \nsprinkler control valves shall be allowed only by \nproperly authorized personnel and shall be \naccompanied by notification of duly designated \nparties. Where the sprinkler protection is being \nregularly turned off and on to facilitate connection \nof newly completed segments, the sprinkler control \nvalves shall be checked at the end of each work \nperiod to ascertain that protection is in service. \n❖ \nClosed control valves at the time of a fire are a \nmajor cause of sprinkler system failure. Only \nproperly trained personnel should be operating \nthese valves under the supervision of the site \nsafety director, if available. The systems must \nbe kept in service as much as possible and \nespecially overnight or at the time of shift \nchanges. If a fire watch is employed, duties \nshould include monitoring these valves. The \nfire department  must be notified when the \nsystem is out of service for an extended period \nof time because it responds to a sprinklered \nbuilding differently than it does to an \nunsprinklered building. \nSECTION 3316 PORTABLE FIRE \nEXTINGUISHERS \n3316.1 Where \nrequired. \nStructures \nunder \nconstruction, alteration or demolition shall be \nprovided with not less than one approved portable \nfire extinguisher in accordance with Section 906 and \nsized for not less than ordinary hazard as follows: \n1. At each stairway on all floor levels where \ncombustible materials have accumulated. \n2. In every storage and construction shed. \n3. Additional portable fire extinguishers shall \nbe provided where special hazards exist \nincluding, but not limited to, the storage and \nuse of flammable and combustible liquids. \n❖ \nPortable extinguishers must be rated for the \nhazards protected. Section 906and NFPA 10, \nthe applicable standard for portable fire \nextinguishers, contain information on fire \nextinguisher ratings. Other circumstances \nunder which the Fire official may require \nadditional extinguishers include workers using: \nopenflame devices; flammable or combustible \nliquids; welding or cutting equipment; or \npainting equipment for applying flammable or \ncombustible finishes during both construction \nand demolition. \nSECTION 3317 MOTORIZED \nCONSTRUCTION EQUIPMENT \n3317.1 Conditions of use. Internal-combustion-\npowered construction equipment shall be used in \naccordance with all of the following conditions: \n1. Equipment shall be located so that exhausts \ndo not discharge against combustible \nmaterial. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1380 \n \nduring demolition. Once started, fire will spread \nrapidly through voids and vertical openings \ncreated to remove building service equipment. \nStandpipes provide fire fighters with a means \nof deploying hose lines quickly against these \nrapidly spreading fires. \n3314.3 Detailed requirements. Standpipes shall \nbe installed in accordance with the provisions of \nSection 905. \nException: Standpipes shall be either temporary or \npermanent in nature, and with or without a water \nsupply, provided that such standpipes comply with \nthe requirements of Section 905as to capacity, \noutlets and materials.",
      "commentary": "Section \n905 \ndeals \nwith \ninstallation; \nmaintenance and supervision; building height \nand area; special occupancy application and \ntype as related to standpipe systems in \nbuildings under construction (see commentary, \nSection 905). \n \nTemporary standpipes, whether dry or wet, are \nsubject to the same requirements of Section \n905 as permanent standpipes. \nSECTION 3315 AUTOMATIC \nSPRINKLER SYSTEM \n3315.1 Completion \nbefore \noccupancy. \nIn \nbuildings where an automatic sprinkler system is \nrequired by this code or SBC 201, it shall be \nunlawful to occupy any portion of a building or \nstructure until the automatic sprinkler system \ninstallation has been tested and approved, except as \nprovided in Section 105.3.4.\n\n❖ Section 105.3.4 is very clear in that when the \nsprinkler system is not tested and approved, \nthe building cannot be occupied by the owner \nor tenants. In other words “no protection; no \npeople” as one Fire official has put it. This is \nespecially important in a building that has been \ngiven construction alternatives (i.e., increased \ntravel distances, increased height and area, or \nreduced fire-resistance ratings) based on the \ninstallation of a sprinkler system, because the \nbuilding is not safe for people when the system \nis not functional. Since the issuance of a \nCertificate of Occupancy is regulated by SBC \n201 Section 111.1, the administration of this \nsection should be coordinated with the fire \nofficial. \n3315.2 Operation \nof \nvalves. \nOperation \nof \nsprinkler control valves shall be allowed only by \nproperly authorized personnel and shall be \naccompanied by notification of duly designated \nparties. Where the sprinkler protection is being \nregularly turned off and on to facilitate connection \nof newly completed segments, the sprinkler control \nvalves shall be checked at the end of each work \nperiod to ascertain that protection is in service.\n\n❖ Closed control valves at the time of a fire are a \nmajor cause of sprinkler system failure. Only \nproperly trained personnel should be operating \nthese valves under the supervision of the site \nsafety director, if available. The systems must \nbe kept in service as much as possible and \nespecially overnight or at the time of shift \nchanges. If a fire watch is employed, duties \nshould include monitoring these valves. The \nfire department  must be notified when the \nsystem is out of service for an extended period \nof time because it responds to a sprinklered \nbuilding differently than it does to an \nunsprinklered building. \nSECTION 3316 PORTABLE FIRE \nEXTINGUISHERS \n3316.1 Where \nrequired. \nStructures \nunder \nconstruction, alteration or demolition shall be \nprovided with not less than one approved portable \nfire extinguisher in accordance with Section 906 and \nsized for not less than ordinary hazard as follows: \n1. At each stairway on all floor levels where \ncombustible materials have accumulated. \n2. In every storage and construction shed. \n3. Additional portable fire extinguishers shall \nbe provided where special hazards exist \nincluding, but not limited to, the storage and \nuse of flammable and combustible liquids.\n\n❖ Portable extinguishers must be rated for the \nhazards protected. Section 906and NFPA 10, \nthe applicable standard for portable fire \nextinguishers, contain information on fire \nextinguisher ratings. Other circumstances \nunder which the Fire official may require \nadditional extinguishers include workers using: \nopenflame devices; flammable or combustible \nliquids; welding or cutting equipment; or \npainting equipment for applying flammable or \ncombustible finishes during both construction \nand demolition. \nSECTION 3317 MOTORIZED \nCONSTRUCTION EQUIPMENT \n3317.1 Conditions of use. Internal-combustion-\npowered construction equipment shall be used in \naccordance with all of the following conditions: \n1. Equipment shall be located so that exhausts \ndo not discharge against combustible \nmaterial. \n-",
      "chapter_id": "ch33",
      "section_id": "sec905"
    },
    {
      "page": 11,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1381 \n \n2. Exhausts shall be piped to the outside of the \nbuilding. \n3. Equipment shall not be refueled while in \noperation. \n4. Fuel for equipment shall be stored in an \napproved area outside of the building. \n❖ \nMotorized equipment, particularly equipment \npowered by an internal combustion engine, \nmust be kept clear of combustibles, must have \nexhaust arranged so as not to create an \nenvironmental hazard, must not be fueled while \nhot and have fuel stored properly. These \nissues are similarly addressed in Sections \n3304, 3305 and 3306. \nSECTION 3318 SAFEGUARDING \nROOFING OPERATIONS \n3318.1 General. Roofing operations utilizing heat-\nproducing systems or other ignition sources shall be \nconducted in accordance with Sections 3318.2 and \n3318.3 and Chapter 35. \n❖ \nAlthough licensed and bonded contractors are \noften required for roofing operations by \ngovernmental \nlaws \nor \nordinances, \nthe \njurisdiction must establish who is authorized to \nconduct such activities. In addition to the \nrequirements of Section 3318, the applicable \nhot work requirements of Chapter 35 also apply \nto certain roofing operations. Since the \ndefinition of “Hot work” in Section 202 \nspecifically includes the installation of torch-\napplied roofing systems, permits for roofing \noperations \nutilizing \nsuch \nheat-producing \nsystems that are ignition sources are required \nby Section 105.5.25. Additional permits for the \nuse of combustible liquids and compressed \ngas may be also appropriate. Roofing permits \nare typically required by SBC 201, as well. \n3318.2 Asphalt and tar kettles. Asphalt and tar \nkettles shall be operated in accordance with Section \n303. \n❖ \nSection 303 regulates transportation, location, \nfueling, supervision, construction and fire \nprotection of asphalt and tar kettles (see \ncommentary, Section 303). \n3318.3 Fire \nextinguishers \nfor \nroofing \noperations. Fire extinguishers shall comply with \nSection 906. There shall be not less than one \nmultiple-purpose portable fire extinguisher with a \nminimum 3-A 40-B:C rating on the roof being \ncovered or repaired. \n❖ \nSection 906 generally covers the location and \nrequirements of portable fire extinguishers with \na particular reference to asphalt kettles in \nTable \n906.1. \nSection \n303 \nalso \nhas \nrequirements for extinguishers on the kettle, in \nthe proximity of the kettle and on the roof. Fire \nextinguishers are to be fully charged and ready \nfor service. Many construction sites are littered \nwith building materials and debris. The kettle \noperator is responsible for maintaining an \nappropriate distance between the hot kettle \nand combustible materials. \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1381 \n \n2. Exhausts shall be piped to the outside of the \nbuilding. \n3. Equipment shall not be refueled while in \noperation. \n4. Fuel for equipment shall be stored in an \napproved area outside of the building.",
      "commentary": "Motorized equipment, particularly equipment \npowered by an internal combustion engine, \nmust be kept clear of combustibles, must have \nexhaust arranged so as not to create an \nenvironmental hazard, must not be fueled while \nhot and have fuel stored properly. These \nissues are similarly addressed in Sections \n3304, 3305 and 3306. \nSECTION 3318 SAFEGUARDING \nROOFING OPERATIONS \n3318.1 General. Roofing operations utilizing heat-\nproducing systems or other ignition sources shall be \nconducted in accordance with Sections 3318.2 and \n3318.3 and Chapter 35.\n\n❖ Although licensed and bonded contractors are \noften required for roofing operations by \ngovernmental \nlaws \nor \nordinances, \nthe \njurisdiction must establish who is authorized to \nconduct such activities. In addition to the \nrequirements of Section 3318, the applicable \nhot work requirements of Chapter 35 also apply \nto certain roofing operations. Since the \ndefinition of “Hot work” in Section 202 \nspecifically includes the installation of torch-\napplied roofing systems, permits for roofing \noperations \nutilizing \nsuch \nheat-producing \nsystems that are ignition sources are required \nby Section 105.5.25. Additional permits for the \nuse of combustible liquids and compressed \ngas may be also appropriate. Roofing permits \nare typically required by SBC 201, as well. \n3318.2 Asphalt and tar kettles. Asphalt and tar \nkettles shall be operated in accordance with Section \n303.\n\n❖ Section 303 regulates transportation, location, \nfueling, supervision, construction and fire \nprotection of asphalt and tar kettles (see \ncommentary, Section 303). \n3318.3 Fire \nextinguishers \nfor \nroofing \noperations. Fire extinguishers shall comply with \nSection 906. There shall be not less than one \nmultiple-purpose portable fire extinguisher with a \nminimum 3-A 40-B:C rating on the roof being \ncovered or repaired.\n\n❖ Section 906 generally covers the location and \nrequirements of portable fire extinguishers with \na particular reference to asphalt kettles in \nTable \n906.1. \nSection \n303 \nalso \nhas \nrequirements for extinguishers on the kettle, in \nthe proximity of the kettle and on the roof. Fire \nextinguishers are to be fully charged and ready \nfor service. Many construction sites are littered \nwith building materials and debris. The kettle \noperator is responsible for maintaining an \nappropriate distance between the hot kettle \nand combustible materials. \n-",
      "chapter_id": "ch33",
      "section_id": "sec3318"
    },
    {
      "page": 12,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1382 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Burklin, Ralph W. and Robert G. Purington. Fire Terms: A Guide to Their Meaning and Use. Quincy, \nMA: National Fire Protection Association, 1980. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. NFPA Fire Protection Handbook. Quincy, MA: National Fire Protection Association, 2008. \n4. US Chemical Safety Board Final Report, Kleen Energy Natural Gas Explosion. 6/28/2010.\n \n \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1382 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Burklin, Ralph W. and Robert G. Purington. Fire Terms: A Guide to Their Meaning and Use. Quincy, \nMA: National Fire Protection Association, 1980. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. NFPA Fire Protection Handbook. Quincy, MA: National Fire Protection Association, 2008. \n4. US Chemical Safety Board Final Report, Kleen Energy Natural Gas Explosion. 6/28/2010.\n \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec3318"
    },
    {
      "page": 13,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1383 \n \nFIGURES OF CHAPTER 33 \n \n \n \nCommentary Figure 3303.5(1) \nPROTECTION OF TYPES IV-A, IV-B AND IV-C DURING CONSTRUCTION, EXAMPLE 1 \n \n \n \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1383 \n \nFIGURES OF CHAPTER 33 \n \n \n \nCommentary Figure 3303.5(1) \nPROTECTION OF TYPES IV-A, IV-B AND IV-C DURING CONSTRUCTION, EXAMPLE 1 \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec3318"
    },
    {
      "page": 14,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1384 \n \nCommentary FIGURE 3305.1 \nNO SMOKING SIGN \n \n \n \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1384 \n \nCommentary FIGURE 3305.1 \nNO SMOKING SIGN \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec3318"
    },
    {
      "page": 15,
      "text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1385 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 33—FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION \n \n  \nSBC 801-CC-2024 \n1385 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch33",
      "section_id": "sec3318"
    },
    {
      "page": 16,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1386 \n \n—TIRE REBUILDING AND TIRE STORAGE \n❖ \nGeneral Comments \n \nEach year, millions vehicle tires are disposed \nof. Recycling, reuse and energy recovery are \nhaving a major impact, but tire storage \ncontinues to present an environmental and fire \nsafety hazard. The risk associated with tire fires \ndemonstrates the need to address this \nproblem. This chapter prescribes ways to \nprevent and control fires in tire rebuilding \nplants, tire storage and tire byproduct facilities. \n \nTire fires, although infrequent, are serious \nsituations that are difficult to extinguish, \nexpensive to clean up and often become major \nhazardous material incidents affecting entire \ncommunities, \nfrequently \nrequiring \nneighborhood evacuations and long, drawn-out \nfire-extinguishing \noperations. \nThese \nfires \nthreaten pollution of the air, soil and water.  \n \nScrap tires are not generally considered a \nhazardous waste; however, if a tire fire occurs, \ntires break down into hazardous compounds \nincluding gases, heavy metal and oil. The \naverage passenger car tire is estimated to \nproduce over 8 L)of oil when burned, according \nto the Rubber Manufacturers Association. Oil \nthat exudes into ground and surface water as a \nresult of tire fires is a significant environment \npollutant. In some cases, this may trigger \nEnvironmental \nProtection \nAgency \n(EPA) \nSuperfund cleanup status. For every million \ntires consumed by fire, about 208175 L of \nrunoff oil can pollute the environment unless \ncontained and collected. This oily material is \nalso highly flammable. \n \nAir pollution is also produced by tire fires. Air \nemissions may include polycyclic aromatic \nhydrocarbons \n(PAHs), \nbenzene, \nstyrene, \nphenols and butadiene. For more information \non toxic air pollutants generated by tire fires, go \nto the US EPA’s Toxics Air Pollution website. \n \nWaste tires are difficult to ignite, but once a tire \nfire starts, it is generally very hard to control \nand extinguish. Using water or foam to \nextinguish a tire fire is often futile. Water is best \nused to keep adjacent, unburned tires from \nigniting. Smothering a tire fire with dirt or sand \nis usually the best option for extinguishing fires. \nTypically, the sand or dirt is moved with heavy \nequipment to cover the burning tires. Putting \nout a tire fire can also be facilitated by removing \nunburned tires from the pile to lessen the fuel \nload. Notable tire fires include the following: \n1. \nIn 1983, 7 million tires burned in \nRhinehart, Virginia, issuing a plume of \nsmoke 912 m high and nearly 80 km long \nwith air pollution emissions deposited in \nthree states. The fire burned for 9 months, \npolluting nearby water sources with lead \nand arsenic. The tire storage facility \nwhere the fire occurred was designated \nas a Superfund site where cleanup was \ncompleted in September 2002. \n2. \nIn 1999, a lightning strike ignited a tire fire \nin Westley, California. The tire dump \ncontained millions of scrap tires located in \na canyon in a coastal mountain range. \nThe large smoke plume from the fire \nimpacted nearby farming communities \nand caused widespread concern of \npotential health effects from exposure to \nthe smoke emissions. The tire fire also \nproduced large volumes of pyrolytic oil \nthat flowed off the slope and into the \ndrainage of an intermittent stream. This oil \nwas ignited too, and the oil fire \nsignificantly \nincreased \nthe \nsmoke \nemissions close to ground level. A \nresponse to the oil and tire fires was \nbeyond the capabilities of governmental \nagencies. The EPA regional coordinator \nimmediately \nresponded \nunder \nthe \nauthority of the Oil Pollution Act of 1990. \nIt took 30 days to extinguish the fire. Total \nEPA response costs were $3.5 million. \n❖ \nPurpose \n \nThe requirements of Chapter 34 are intended \nto prevent or control fires and explosions \nassociated with the remanufacture and storage \nof tires. Additionally, these requirements are \nintended to minimize the impact of tire storage \nfires by segregating the various operations and \ncontrolling ignition sources. Although the \nfinished product, the tire, is not an unusual \nhazard, once ignition occurs the fire is \nextremely difficult to extinguish. Facilities \ndesigned \nand \nconstructed \nfor \ntire \nremanufacture are regulated by SBC 201 to \nreduce the impact of potential fires on buildings \nand the environment. \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1386 \n \n—TIRE REBUILDING AND TIRE STORAGE",
      "commentary": "General Comments \n \nEach year, millions vehicle tires are disposed \nof. Recycling, reuse and energy recovery are \nhaving a major impact, but tire storage \ncontinues to present an environmental and fire \nsafety hazard. The risk associated with tire fires \ndemonstrates the need to address this \nproblem. This chapter prescribes ways to \nprevent and control fires in tire rebuilding \nplants, tire storage and tire byproduct facilities. \n \nTire fires, although infrequent, are serious \nsituations that are difficult to extinguish, \nexpensive to clean up and often become major \nhazardous material incidents affecting entire \ncommunities, \nfrequently \nrequiring \nneighborhood evacuations and long, drawn-out \nfire-extinguishing \noperations. \nThese \nfires \nthreaten pollution of the air, soil and water.  \n \nScrap tires are not generally considered a \nhazardous waste; however, if a tire fire occurs, \ntires break down into hazardous compounds \nincluding gases, heavy metal and oil. The \naverage passenger car tire is estimated to \nproduce over 8 L)of oil when burned, according \nto the Rubber Manufacturers Association. Oil \nthat exudes into ground and surface water as a \nresult of tire fires is a significant environment \npollutant. In some cases, this may trigger \nEnvironmental \nProtection \nAgency \n(EPA) \nSuperfund cleanup status. For every million \ntires consumed by fire, about 208175 L of \nrunoff oil can pollute the environment unless \ncontained and collected. This oily material is \nalso highly flammable. \n \nAir pollution is also produced by tire fires. Air \nemissions may include polycyclic aromatic \nhydrocarbons \n(PAHs), \nbenzene, \nstyrene, \nphenols and butadiene. For more information \non toxic air pollutants generated by tire fires, go \nto the US EPA’s Toxics Air Pollution website. \n \nWaste tires are difficult to ignite, but once a tire \nfire starts, it is generally very hard to control \nand extinguish. Using water or foam to \nextinguish a tire fire is often futile. Water is best \nused to keep adjacent, unburned tires from \nigniting. Smothering a tire fire with dirt or sand \nis usually the best option for extinguishing fires. \nTypically, the sand or dirt is moved with heavy \nequipment to cover the burning tires. Putting \nout a tire fire can also be facilitated by removing \nunburned tires from the pile to lessen the fuel \nload. Notable tire fires include the following: \n1. \nIn 1983, 7 million tires burned in \nRhinehart, Virginia, issuing a plume of \nsmoke 912 m high and nearly 80 km long \nwith air pollution emissions deposited in \nthree states. The fire burned for 9 months, \npolluting nearby water sources with lead \nand arsenic. The tire storage facility \nwhere the fire occurred was designated \nas a Superfund site where cleanup was \ncompleted in September 2002. \n2. \nIn 1999, a lightning strike ignited a tire fire \nin Westley, California. The tire dump \ncontained millions of scrap tires located in \na canyon in a coastal mountain range. \nThe large smoke plume from the fire \nimpacted nearby farming communities \nand caused widespread concern of \npotential health effects from exposure to \nthe smoke emissions. The tire fire also \nproduced large volumes of pyrolytic oil \nthat flowed off the slope and into the \ndrainage of an intermittent stream. This oil \nwas ignited too, and the oil fire \nsignificantly \nincreased \nthe \nsmoke \nemissions close to ground level. A \nresponse to the oil and tire fires was \nbeyond the capabilities of governmental \nagencies. The EPA regional coordinator \nimmediately \nresponded \nunder \nthe \nauthority of the Oil Pollution Act of 1990. \nIt took 30 days to extinguish the fire. Total \nEPA response costs were $3.5 million.\n\n❖ Purpose \n \nThe requirements of Chapter 34 are intended \nto prevent or control fires and explosions \nassociated with the remanufacture and storage \nof tires. Additionally, these requirements are \nintended to minimize the impact of tire storage \nfires by segregating the various operations and \ncontrolling ignition sources. Although the \nfinished product, the tire, is not an unusual \nhazard, once ignition occurs the fire is \nextremely difficult to extinguish. Facilities \ndesigned \nand \nconstructed \nfor \ntire \nremanufacture are regulated by SBC 201 to \nreduce the impact of potential fires on buildings \nand the environment. \n-",
      "chapter_id": "ch34",
      "section_id": "sec3318"
    },
    {
      "page": 17,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1387 \n \nSECTION 3401 GENERAL \n3401.1 Scope. Tire rebuilding plants, tire storage \nand tire byproduct facilities shall comply with this \nchapter, other applicable requirements of this code \nand NFPA 13. Tire storage in buildings shall also \ncomply with Chapter 32. \n❖ \nIn addition to the provisions of this chapter, \nNFPA 13 is referenced for sprinkler system \ndesign. Annex A of NFPA 13 also contains \nillustrations of various tire storage arrays. \nSpray \noperations \nusing \nflammable \nor \ncombustible solvents must also comply with \nChapter 24. Sprinkler requirements for the bulk \nstorage of rubber tires (defined in Section 202) \nmay be found in Section 903.2.9.2. See the \ncommentary to the above noted section for \nfurther discussion of fire protection for tire \nstorage. \n3401.2 Permit required. Permits shall be required \nas set forth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.50 for \ndiscussion of specific operational permits for \ntire rebuilding facilities and their operation and \nmaintenance. The process also notifies the fire \ndepartment  of the need for pre-fire planning for \nthe hazardous property. The storage of scrap \ntires and tire byproducts also requires a permit \nin accordance with Section 105.5.48. \nSECTION 3402 DEFINITIONS \n3402.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein. \n❖ \nThis section directs the code user to Chapter 2 \nfor the proper application of the terms used in \nthis chapter. Such terms may be defined in \nChapter 2 or in another SBC Code as indicated \nin Section 201.3, or the dictionary meaning \nmay be all that is needed (also see \ncommentaries, Sections 201.1 through 201.4). \nSECTION 3403 TIRE REBUILDING \n3403.1 Construction. Tire rebuilding plants shall \ncomply with the requirements of SBC 201, as to \nconstruction, separation from other buildings or \nother portions of the same building, and protection. \n❖ \nThis section requires that construction must \ncomply with SBC 201. At a minimum, tire \nrebuilding plants are classified in Group F-1 \n(factory/industrial \nmoderate \nhazard) \nin \naccordance with Section 306.2 of SBC 201. \nDepending on an evaluation of the actual \nhazards presented by a given operation, which \ncould include grinding, buffing or gluing of tires \nor tire components, the plant or portions of it \nmight be classified in Group H. \n3403.2 Location. Buffing operations shall be \nlocated in a room separated from the remainder of \nthe building housing the tire rebuilding or tire \nrecapping operations by a 1-hour fire barrier. \nException: Buffing operations are not required to \nbe separated where all of the following conditions \nare met: \n1. Buffing operations are equipped with an \napproved continuous automatic water-spray \nsystem directed at the point of cutting action. \n2. Buffing machines are connected to particle-\ncollecting systems providing a minimum air \nmovement of 42.60 m3 per minute in volume \nand 23 m/s in-line velocity. \n3. The collecting system shall discharge the \nrubber particles to an approved outdoor \nnoncombustible or fire-resistant container \nthat is emptied at frequent intervals to \nprevent overflow. \n❖ \nThis \nsection \nspecifies \nthat \nthe \nbuffing \noperations must be separated from the other \noperations by a 1-hour fire barrier. The intent is \nidentical to the intent regarding construction: to \nkeep the higher hazard operations separate, \nthereby reducing the potential for a rapidly \nspreading fire. \n \nThe exception recognizes that meeting the \nthree outlined conditions will afford protection \nequivalent to the 1-hour fire barrier required by \nthis section. \n3403.3 Cleaning. The buffing area shall be \ncleaned at frequent intervals to prevent the \naccumulation of rubber particles. \n❖ \nThis section recognizes the importance of \nkeeping the buffing area clean to reduce the \npossibility of igniting waste material. A \nmaintenance schedule should be developed \nfor particle removal. Cleaning frequency should \nbe determined by the amount of equipment in \noperation. \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1387 \n \nSECTION 3401 GENERAL \n3401.1 Scope. Tire rebuilding plants, tire storage \nand tire byproduct facilities shall comply with this \nchapter, other applicable requirements of this code \nand NFPA 13. Tire storage in buildings shall also \ncomply with Chapter 32.",
      "commentary": "In addition to the provisions of this chapter, \nNFPA 13 is referenced for sprinkler system \ndesign. Annex A of NFPA 13 also contains \nillustrations of various tire storage arrays. \nSpray \noperations \nusing \nflammable \nor \ncombustible solvents must also comply with \nChapter 24. Sprinkler requirements for the bulk \nstorage of rubber tires (defined in Section 202) \nmay be found in Section 903.2.9.2. See the \ncommentary to the above noted section for \nfurther discussion of fire protection for tire \nstorage. \n3401.2 Permit required. Permits shall be required \nas set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.50 for \ndiscussion of specific operational permits for \ntire rebuilding facilities and their operation and \nmaintenance. The process also notifies the fire \ndepartment  of the need for pre-fire planning for \nthe hazardous property. The storage of scrap \ntires and tire byproducts also requires a permit \nin accordance with Section 105.5.48. \nSECTION 3402 DEFINITIONS \n3402.1 Terms defined in Chapter 2. Words and \nterms used in this chapter and defined in Chapter 2 \nshall have the meanings ascribed to them as defined \ntherein.\n\n❖ This section directs the code user to Chapter 2 \nfor the proper application of the terms used in \nthis chapter. Such terms may be defined in \nChapter 2 or in another SBC Code as indicated \nin Section 201.3, or the dictionary meaning \nmay be all that is needed (also see \ncommentaries, Sections 201.1 through 201.4). \nSECTION 3403 TIRE REBUILDING \n3403.1 Construction. Tire rebuilding plants shall \ncomply with the requirements of SBC 201, as to \nconstruction, separation from other buildings or \nother portions of the same building, and protection.\n\n❖ This section requires that construction must \ncomply with SBC 201. At a minimum, tire \nrebuilding plants are classified in Group F-1 \n(factory/industrial \nmoderate \nhazard) \nin \naccordance with Section 306.2 of SBC 201. \nDepending on an evaluation of the actual \nhazards presented by a given operation, which \ncould include grinding, buffing or gluing of tires \nor tire components, the plant or portions of it \nmight be classified in Group H. \n3403.2 Location. Buffing operations shall be \nlocated in a room separated from the remainder of \nthe building housing the tire rebuilding or tire \nrecapping operations by a 1-hour fire barrier. \nException: Buffing operations are not required to \nbe separated where all of the following conditions \nare met: \n1. Buffing operations are equipped with an \napproved continuous automatic water-spray \nsystem directed at the point of cutting action. \n2. Buffing machines are connected to particle-\ncollecting systems providing a minimum air \nmovement of 42.60 m3 per minute in volume \nand 23 m/s in-line velocity. \n3. The collecting system shall discharge the \nrubber particles to an approved outdoor \nnoncombustible or fire-resistant container \nthat is emptied at frequent intervals to \nprevent overflow.\n\n❖ This \nsection \nspecifies \nthat \nthe \nbuffing \noperations must be separated from the other \noperations by a 1-hour fire barrier. The intent is \nidentical to the intent regarding construction: to \nkeep the higher hazard operations separate, \nthereby reducing the potential for a rapidly \nspreading fire. \n \nThe exception recognizes that meeting the \nthree outlined conditions will afford protection \nequivalent to the 1-hour fire barrier required by \nthis section. \n3403.3 Cleaning. The buffing area shall be \ncleaned at frequent intervals to prevent the \naccumulation of rubber particles.\n\n❖ This section recognizes the importance of \nkeeping the buffing area clean to reduce the \npossibility of igniting waste material. A \nmaintenance schedule should be developed \nfor particle removal. Cleaning frequency should \nbe determined by the amount of equipment in \noperation. \n-",
      "chapter_id": "ch34",
      "section_id": "sec3401"
    },
    {
      "page": 18,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1388 \n \n3403.4 Spray rooms and booths. Each spray \nroom or spray booth where flammable or \ncombustible solvents are applied, shall comply with \nChapter 24. \n❖ \nWhen flammable or combustible solvents are \nused, the room or spray booth must comply \nwith the requirements of Chapter 24. This \nprovision is intended to reduce the likelihood of \nigniting solvents used in this process and to \nkeep \nthe \nincident \nwithin \nmanageable \nproportions if ignition should occur. \n \nSECTION 3404  PRECAUTIONS \nAGAINST FIRE \n3404.1 Open burning. Open burning is prohibited \nin tire storage yards. \n❖ \nDue to the stubborn nature of tire fires once \nthey are ignited, this section prohibits open \nburning in tire storage areas where ignition of \ntires is a hazard. \n3404.2 Sources of heat. Cutting, welding or \nheating devices shall not be operated in tire storage \nyards. \n❖ \nLike the previous section, this section prohibits \nadditional sources of ignition from welding or \nheating devices. \n3404.3 Smoking \nprohibited. \nSmoking \nis \nprohibited in tire storage yards, except in designated \nareas. \n❖ \nExcept in smoking locations designated by the \nowner and approved by the Fire official, \nsmoking is prohibited in tire storage yards. “No \nsmoking” signs should be posted prominently \nin the yards and rigorously enforced. See the \ncommentary \nto \nSection \n310for \nfurther \ninformation on smoking regulations. \n3404.4 Power lines. Tire storage piles shall not be \nlocated beneath electrical power lines having a \nvoltage in excess of 750 volts or that supply power \nto fire emergency systems. \n❖ \nShould a fire occur in a tire storage yard, it could \nburn for some time before it is extinguished. \nBecause these fires can be quite extensive and \nburn very hot, this precaution reduces the \npossibility that large electrical grids or \nemergency power supplies will be disabled for \nextended periods. \n3404.5 Fire safety plan. The owner or individual \nin charge of the tire storage yard shall be required \nto prepare and submit to the Fire official a fire \nsafety plan for review and approval. The fire safety \nplan shall include provisions for fire department  \nvehicle access. Not less than one copy of the fire \nsafety plan shall be prominently posted and \nmaintained at the storage yard. \n❖ \nThis section requires that the owner develop a \nfire safety plan and submit it to the Fire official \nfor approval. This plan should be as detailed as \nnecessary, depending on the size and layout of \nthe yard. This plan should also be coordinated \nwith fire department  pre-incident plans. The \nplan should include the size and composition of \nthe storage material; layout of access and \negress routes; the physical infrastructure of the \nroads and other possible access routes. Maps \nshould include hydrant and water sources, \ninterior access lanes, fuel load configurations \nand the location of utilities on the site. The \ncomposition of the storage pile should be \nindicated because shredded scrap or chip piles \nrequire a different fire-fighting approach than a \npile of whole tires. \n3404.6 Telephone \nnumber. \nThe \ntelephone \nnumber of the fire department  and location of the \nnearest telephone shall be posted conspicuously in \nattended locations. \n❖ \nThis section requires posting of the fire \ndepartment  telephone number along with the \nlocation of the telephone in conspicuous \nlocations. \nSECTION 3405 OUTDOOR STORAGE \n3405.1 Individual piles. Tire storage shall be \nrestricted to individual piles not exceeding 465 m2 \nof continuous area. Piles shall not exceed 1416 m3 \nin volume or 3 m in height. \n❖ \nWhole tires (new, used or awaiting recycling), \nshredded tires or tire chip piles represent a fuel \npackage of considerable volume and heat \npotential. To manage this hazard, the code \nplaces limitations on pile heights and sizes as \na means of controlling the size of potential fires \nand facilitating fire-fighting operations. \n3405.2 Separation of piles. Individual tire storage \npiles shall be separated from other piles by a clear \nspace of not less than 12 m. \n❖ \nThis section requires 12 m clear fire-breaks \nbetween piles of tire storage in all directions. \nAs with pile size, this manages the potential \nsize and spread of a fire and facilitates fire-\nfighting operations. \n3405.3 Distance between piles of other stored \nproducts. Tire storage piles shall be separated by a \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1388 \n \n3403.4 Spray rooms and booths. Each spray \nroom or spray booth where flammable or \ncombustible solvents are applied, shall comply with \nChapter 24.",
      "commentary": "When flammable or combustible solvents are \nused, the room or spray booth must comply \nwith the requirements of Chapter 24. This \nprovision is intended to reduce the likelihood of \nigniting solvents used in this process and to \nkeep \nthe \nincident \nwithin \nmanageable \nproportions if ignition should occur. \n \nSECTION 3404  PRECAUTIONS \nAGAINST FIRE \n3404.1 Open burning. Open burning is prohibited \nin tire storage yards.\n\n❖ Due to the stubborn nature of tire fires once \nthey are ignited, this section prohibits open \nburning in tire storage areas where ignition of \ntires is a hazard. \n3404.2 Sources of heat. Cutting, welding or \nheating devices shall not be operated in tire storage \nyards.\n\n❖ Like the previous section, this section prohibits \nadditional sources of ignition from welding or \nheating devices. \n3404.3 Smoking \nprohibited. \nSmoking \nis \nprohibited in tire storage yards, except in designated \nareas.\n\n❖ Except in smoking locations designated by the \nowner and approved by the Fire official, \nsmoking is prohibited in tire storage yards. “No \nsmoking” signs should be posted prominently \nin the yards and rigorously enforced. See the \ncommentary \nto \nSection \n310for \nfurther \ninformation on smoking regulations. \n3404.4 Power lines. Tire storage piles shall not be \nlocated beneath electrical power lines having a \nvoltage in excess of 750 volts or that supply power \nto fire emergency systems.\n\n❖ Should a fire occur in a tire storage yard, it could \nburn for some time before it is extinguished. \nBecause these fires can be quite extensive and \nburn very hot, this precaution reduces the \npossibility that large electrical grids or \nemergency power supplies will be disabled for \nextended periods. \n3404.5 Fire safety plan. The owner or individual \nin charge of the tire storage yard shall be required \nto prepare and submit to the Fire official a fire \nsafety plan for review and approval. The fire safety \nplan shall include provisions for fire department  \nvehicle access. Not less than one copy of the fire \nsafety plan shall be prominently posted and \nmaintained at the storage yard.\n\n❖ This section requires that the owner develop a \nfire safety plan and submit it to the Fire official \nfor approval. This plan should be as detailed as \nnecessary, depending on the size and layout of \nthe yard. This plan should also be coordinated \nwith fire department  pre-incident plans. The \nplan should include the size and composition of \nthe storage material; layout of access and \negress routes; the physical infrastructure of the \nroads and other possible access routes. Maps \nshould include hydrant and water sources, \ninterior access lanes, fuel load configurations \nand the location of utilities on the site. The \ncomposition of the storage pile should be \nindicated because shredded scrap or chip piles \nrequire a different fire-fighting approach than a \npile of whole tires. \n3404.6 Telephone \nnumber. \nThe \ntelephone \nnumber of the fire department  and location of the \nnearest telephone shall be posted conspicuously in \nattended locations.\n\n❖ This section requires posting of the fire \ndepartment  telephone number along with the \nlocation of the telephone in conspicuous \nlocations. \nSECTION 3405 OUTDOOR STORAGE \n3405.1 Individual piles. Tire storage shall be \nrestricted to individual piles not exceeding 465 m2 \nof continuous area. Piles shall not exceed 1416 m3 \nin volume or 3 m in height.\n\n❖ Whole tires (new, used or awaiting recycling), \nshredded tires or tire chip piles represent a fuel \npackage of considerable volume and heat \npotential. To manage this hazard, the code \nplaces limitations on pile heights and sizes as \na means of controlling the size of potential fires \nand facilitating fire-fighting operations. \n3405.2 Separation of piles. Individual tire storage \npiles shall be separated from other piles by a clear \nspace of not less than 12 m.\n\n❖ This section requires 12 m clear fire-breaks \nbetween piles of tire storage in all directions. \nAs with pile size, this manages the potential \nsize and spread of a fire and facilitates fire-\nfighting operations. \n3405.3 Distance between piles of other stored \nproducts. Tire storage piles shall be separated by a \n-",
      "chapter_id": "ch34",
      "section_id": "sec3404"
    },
    {
      "page": 19,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1389 \n \nclear space of not less than 12 m from piles of other \nstored product. \n❖ \nThis section requires a 12 m clear fire-break \nfrom piles of other materials, not just other tire \nstorage piles. This prevents a fire from \nmaterials in piles adjacent to tire storage from \nigniting a tire fire. \n3405.4 Distance from lot lines and buildings. \nTire storage piles shall be located not less than 15 \nm from lot lines and buildings. \n❖ \nThis section requires increasing the firebreak \nto 15 m from lot lines and buildings due to the \npotential exposure to buildings on the same \nproperty or on adjacent property. \n3405.5 Fire breaks. Storage yards shall be \nmaintained \nfree \nfrom \ncombustible \nground \nvegetation for a distance of 12 m from the stored \nmaterial to grass and weeds; and for a distance of 30 \nm from the stored product to brush and forested \nareas. \n❖ \nBecause dry grass and weeds represent a \nsignificant fuel accumulation and fire hazard, \nthis section requires that all combustible \nvegetation (grasses and weeds) be kept at \nleast 12 m from storage piles. The distance is \nincreased to 30 m where next to more \nsubstantial fuel loads, including brush or \nforested areas, not only to protect the brush \nand forested area from a fire in a storage yard \nbut also to protect the storage yard from a \nbrush or forest fire. For additional information \non the protection of such areas, see the \nInternational Wildland-Urban Interface Code® \n(IWUIC®). The clearances required by this \nsection require a vegetation control program to \nreduce the hazards. \n3405.6 Volume more than 4248 cubic meter. \nWhere the bulk volume of stored product is more \nthan 4248 m3, storage arrangement shall be in \naccordance with the following: \n1. Individual storage piles shall comply with \nsize and separation requirements in Sections \n3405.1 through 3405.5. \n2. Adjacent storage piles shall be considered a \ngroup, and the aggregate volume of storage \npiles in a group shall not exceed 4248 m3. \nSeparation between groups shall be not less than 23 \nm wide. \n❖ \nThis section correlates with the requirements in \nSection 3405.1, which allow storage piles up to \n1416 m3 in volume. There is really no reason to \nlimit the number of piles but rather to limit the \nvolume of storage. This section limits the group \nvolume to 4248 m3 and clarifies that the piles \nmust still comply with Sections 3405.1 through \n3405.5 on pile size and separations. Basically, \nwith the 23 m separation requirement between \ngroups, unlimited amounts of storage would be \nallowed. This additional separation potentially \nprevents a fire from growing much larger. \n3405.7 Location of storage. Outdoor waste tire \nstorage shall not be located under bridges, elevated \ntrestles, elevated roadways or elevated railroads. \n❖ \nThis section restricts where waste tire storage \nmay be located. As a result of past fire \nexperiences that created extended disruption in \ntransportation, storage is prohibited under \nelevated roadways and bridges. \nSECTION 3406 FIRE DEPARTMENT  \nACCESS \n3406.1 Required access. New tire storage yards \nshall be provided with fire apparatus access roads in \naccordance with Section 503and 3406.2. Existing \ntire storage yards shall be provided with fire \napparatus access roads where required in Chapter \n11. \n❖ \nFire apparatus access roads must be arranged \nto provide clear, unobstructed access to \nrequired yard hydrants, if provided, and all \npoints of the yard storage area. Turn-arounds \nand turning radii must be sized so that the fire \napparatus can maneuver to protect exposures \nas well as fire fighters. Access roads must also \ncomply with Section 503. Fire department  \naccess for existing tire storage yards must \ncomply \nwith \nSections \n1106.1 \nthrough \n1106.1.2. Appendix D, where adopted by the \njurisdiction, covers design guidelines for \naccess roads. Note that the appendices are not \nconsidered as part of the code unless \nspecifically adopted. \n3406.2 Location. Fire apparatus access roads shall \nbe located within all pile clearances identified in \nSection 3405.4 and within all fire breaks required in \nSection 3405.5. Access roadways shall be within 45 \nm of any point in the storage yard where storage \npiles are located, not less than 6 m from any storage \npile. \n❖ \nIn order to provide adequate access for fire \nsuppression operations in tire storage yard \nfires, fire apparatus access roads must be \nlocated within all pile clearances and within all \nfirebreaks. No portion of a storage yard is to be \nmore than 45 m from an access road. However, \npiles need to be at least 6 m from access roads. \nMaintaining a 6 m clearance between storage \npiles and the edge of the fire apparatus access \nroad reduces the likelihood that the collapse of \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1389 \n \nclear space of not less than 12 m from piles of other \nstored product.",
      "commentary": "This section requires a 12 m clear fire-break \nfrom piles of other materials, not just other tire \nstorage piles. This prevents a fire from \nmaterials in piles adjacent to tire storage from \nigniting a tire fire. \n3405.4 Distance from lot lines and buildings. \nTire storage piles shall be located not less than 15 \nm from lot lines and buildings.\n\n❖ This section requires increasing the firebreak \nto 15 m from lot lines and buildings due to the \npotential exposure to buildings on the same \nproperty or on adjacent property. \n3405.5 Fire breaks. Storage yards shall be \nmaintained \nfree \nfrom \ncombustible \nground \nvegetation for a distance of 12 m from the stored \nmaterial to grass and weeds; and for a distance of 30 \nm from the stored product to brush and forested \nareas.\n\n❖ Because dry grass and weeds represent a \nsignificant fuel accumulation and fire hazard, \nthis section requires that all combustible \nvegetation (grasses and weeds) be kept at \nleast 12 m from storage piles. The distance is \nincreased to 30 m where next to more \nsubstantial fuel loads, including brush or \nforested areas, not only to protect the brush \nand forested area from a fire in a storage yard \nbut also to protect the storage yard from a \nbrush or forest fire. For additional information \non the protection of such areas, see the \nInternational Wildland-Urban Interface Code® \n(IWUIC®). The clearances required by this \nsection require a vegetation control program to \nreduce the hazards. \n3405.6 Volume more than 4248 cubic meter. \nWhere the bulk volume of stored product is more \nthan 4248 m3, storage arrangement shall be in \naccordance with the following: \n1. Individual storage piles shall comply with \nsize and separation requirements in Sections \n3405.1 through 3405.5. \n2. Adjacent storage piles shall be considered a \ngroup, and the aggregate volume of storage \npiles in a group shall not exceed 4248 m3. \nSeparation between groups shall be not less than 23 \nm wide.\n\n❖ This section correlates with the requirements in \nSection 3405.1, which allow storage piles up to \n1416 m3 in volume. There is really no reason to \nlimit the number of piles but rather to limit the \nvolume of storage. This section limits the group \nvolume to 4248 m3 and clarifies that the piles \nmust still comply with Sections 3405.1 through \n3405.5 on pile size and separations. Basically, \nwith the 23 m separation requirement between \ngroups, unlimited amounts of storage would be \nallowed. This additional separation potentially \nprevents a fire from growing much larger. \n3405.7 Location of storage. Outdoor waste tire \nstorage shall not be located under bridges, elevated \ntrestles, elevated roadways or elevated railroads.\n\n❖ This section restricts where waste tire storage \nmay be located. As a result of past fire \nexperiences that created extended disruption in \ntransportation, storage is prohibited under \nelevated roadways and bridges. \nSECTION 3406 FIRE DEPARTMENT  \nACCESS \n3406.1 Required access. New tire storage yards \nshall be provided with fire apparatus access roads in \naccordance with Section 503and 3406.2. Existing \ntire storage yards shall be provided with fire \napparatus access roads where required in Chapter \n11.\n\n❖ Fire apparatus access roads must be arranged \nto provide clear, unobstructed access to \nrequired yard hydrants, if provided, and all \npoints of the yard storage area. Turn-arounds \nand turning radii must be sized so that the fire \napparatus can maneuver to protect exposures \nas well as fire fighters. Access roads must also \ncomply with Section 503. Fire department  \naccess for existing tire storage yards must \ncomply \nwith \nSections \n1106.1 \nthrough \n1106.1.2. Appendix D, where adopted by the \njurisdiction, covers design guidelines for \naccess roads. Note that the appendices are not \nconsidered as part of the code unless \nspecifically adopted. \n3406.2 Location. Fire apparatus access roads shall \nbe located within all pile clearances identified in \nSection 3405.4 and within all fire breaks required in \nSection 3405.5. Access roadways shall be within 45 \nm of any point in the storage yard where storage \npiles are located, not less than 6 m from any storage \npile.\n\n❖ In order to provide adequate access for fire \nsuppression operations in tire storage yard \nfires, fire apparatus access roads must be \nlocated within all pile clearances and within all \nfirebreaks. No portion of a storage yard is to be \nmore than 45 m from an access road. However, \npiles need to be at least 6 m from access roads. \nMaintaining a 6 m clearance between storage \npiles and the edge of the fire apparatus access \nroad reduces the likelihood that the collapse of \n-",
      "chapter_id": "ch34",
      "section_id": "sec3406"
    },
    {
      "page": 20,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1390 \n \na pile [limited to 3 m in height by Section \n3405.1] will totally obstruct access. \nSECTION 3407 FENCING \n3407.1 Where required. Where the bulk volume \nof stored material is more than 566 m3, a firmly \nanchored fence or other approved method of \nsecurity that controls unauthorized access to the \nstorage yard shall surround the storage yard. \n❖ \nPerimeter fences for site security are required \nto limit access to stored materials and deter \ntheft, vandalism and arson in storage yards \nwhere the volume of tire material stored \nexceeds 566 m3. \n3407.2 Construction. \nThe \nfence \nshall \nbe \nconstructed of approved materials and shall be not \nless than 1.8 m high and provided with gates not less \nthan 6 m wide. \n❖ \nOwners should be encouraged to construct \nnoncombustible fences. Chain-link fencing is \nan excellent choice because it can be firmly \nanchored and requires little maintenance. To \naccommodate fire apparatus, all gates must be \nat least 6 m wide. Depending on local security \nconcerns, fences may be topped with barbed \nwire for intruder control to further enhance the \nlevel of security provided. Such an installation \nshould be approved by the Fire official and the \ngovernmental administrative authority, since \nsome communities have ordinances or a \nzoning code that prohibits the use of barbed \nwire on fences. \n3407.3 Locking. Gates to the storage yard shall be \nlocked when the storage yard is not staffed. \n❖ \nThis section states that access gates to the \nstorage yard are to be locked when not staffed \nto deter unauthorized entry. Since the yard \nentrance is considered part of the fire \napparatus road network required for the yard, \ngates must also comply with the provisions of \nSection 503.6. \n3407.4 Unobstructed. Gateways shall be kept \nclear of obstructions and be fully openable at all \ntimes. \n❖ \nThis section requires that gates be accessible \nand be fully openable at all times, which will \nallow full and quick access for fire apparatus. \nSECTION 3408 FIRE PROTECTION \n3408.1 Water supply. A public or private fire \nprotection water supply shall be provided in \naccordance with Section 508. The water supply shall \nbe arranged such that any part of the storage yard \ncan be reached by using not more than 150 m of \nhose. \n❖ \nThis section requires that a fire protection water \nsupply, in accordance with Section 508, be \nprovided to the storage yard. Open storage \nyards are often located substantial distances \nfrom public fire mains, which may mean that \nwater must be delivered to the scene by fire \ndepartment  tankers. This requirement should \nbe included in both the prefire plan and the \nfacility fire safety plan required by Section \n3404.5. Alternative water supplies, such as a \nstream, lake or other body of water in the \nvicinity, should be explored. \n3408.2 Fire extinguishers. Buildings or structures \nshall be provided with portable fire extinguishers in \naccordance with Section 906. Fuel-fired vehicles \noperating in the storage yard shall be equipped with \na \nminimum \n2-A:20-B:C-rated \nportable \nfire \nextinguisher. \n❖ \nThis section and Section 906require that fire \nextinguishers be available. Portable fire \nextinguishers are provided for incipient fire \ncontrol. These appliances should be located \nwhere they are readily available. They are also \nrequired on fuel-fired vehicles operating in the \nyard. \nSECTION 3409 INDOOR STORAGE \nARRANGEMENT \n3409.1 Pile dimensions. Where tires are stored on-\ntread, the dimension of the pile in the direction of \nthe wheel hole shall be not more than 15 m. Tires \nstored adjacent to or along one wall shall not extend \nmore than 7.5 m from that wall. Other piles shall be \nnot more than 15 m in width. \n❖ \nThis section places further restrictions on tire \nstorage to maintain fire-fighting access to the \nstored tires in case of a fire. When the tires are \nstored on their tread, storage piled against a \nwall (i.e., closed on one end) must not extend \nmore than 7.5 m from the wall. Where the on-\ntread piles are open on both ends, the length of \nthe pile must not exceed 15 m, measured in the \ndirection of the wheel hole. These limitations \nenhance hose stream access to the interior of \nthe pile. Piles of any other configuration cannot \nexceed 15 m in any dimension. Annex A to \nChapter 3 of NFPA 13 includes example \nillustrations of tire storage arrays. Also note \nthat indoor tire storage greater than 1.8 m in \nheight is addressed by Chapter 32.\n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1390 \n \na pile [limited to 3 m in height by Section \n3405.1] will totally obstruct access. \nSECTION 3407 FENCING \n3407.1 Where required. Where the bulk volume \nof stored material is more than 566 m3, a firmly \nanchored fence or other approved method of \nsecurity that controls unauthorized access to the \nstorage yard shall surround the storage yard.",
      "commentary": "Perimeter fences for site security are required \nto limit access to stored materials and deter \ntheft, vandalism and arson in storage yards \nwhere the volume of tire material stored \nexceeds 566 m3. \n3407.2 Construction. \nThe \nfence \nshall \nbe \nconstructed of approved materials and shall be not \nless than 1.8 m high and provided with gates not less \nthan 6 m wide.\n\n❖ Owners should be encouraged to construct \nnoncombustible fences. Chain-link fencing is \nan excellent choice because it can be firmly \nanchored and requires little maintenance. To \naccommodate fire apparatus, all gates must be \nat least 6 m wide. Depending on local security \nconcerns, fences may be topped with barbed \nwire for intruder control to further enhance the \nlevel of security provided. Such an installation \nshould be approved by the Fire official and the \ngovernmental administrative authority, since \nsome communities have ordinances or a \nzoning code that prohibits the use of barbed \nwire on fences. \n3407.3 Locking. Gates to the storage yard shall be \nlocked when the storage yard is not staffed.\n\n❖ This section states that access gates to the \nstorage yard are to be locked when not staffed \nto deter unauthorized entry. Since the yard \nentrance is considered part of the fire \napparatus road network required for the yard, \ngates must also comply with the provisions of \nSection 503.6. \n3407.4 Unobstructed. Gateways shall be kept \nclear of obstructions and be fully openable at all \ntimes.\n\n❖ This section requires that gates be accessible \nand be fully openable at all times, which will \nallow full and quick access for fire apparatus. \nSECTION 3408 FIRE PROTECTION \n3408.1 Water supply. A public or private fire \nprotection water supply shall be provided in \naccordance with Section 508. The water supply shall \nbe arranged such that any part of the storage yard \ncan be reached by using not more than 150 m of \nhose.\n\n❖ This section requires that a fire protection water \nsupply, in accordance with Section 508, be \nprovided to the storage yard. Open storage \nyards are often located substantial distances \nfrom public fire mains, which may mean that \nwater must be delivered to the scene by fire \ndepartment  tankers. This requirement should \nbe included in both the prefire plan and the \nfacility fire safety plan required by Section \n3404.5. Alternative water supplies, such as a \nstream, lake or other body of water in the \nvicinity, should be explored. \n3408.2 Fire extinguishers. Buildings or structures \nshall be provided with portable fire extinguishers in \naccordance with Section 906. Fuel-fired vehicles \noperating in the storage yard shall be equipped with \na \nminimum \n2-A:20-B:C-rated \nportable \nfire \nextinguisher.\n\n❖ This section and Section 906require that fire \nextinguishers be available. Portable fire \nextinguishers are provided for incipient fire \ncontrol. These appliances should be located \nwhere they are readily available. They are also \nrequired on fuel-fired vehicles operating in the \nyard. \nSECTION 3409 INDOOR STORAGE \nARRANGEMENT \n3409.1 Pile dimensions. Where tires are stored on-\ntread, the dimension of the pile in the direction of \nthe wheel hole shall be not more than 15 m. Tires \nstored adjacent to or along one wall shall not extend \nmore than 7.5 m from that wall. Other piles shall be \nnot more than 15 m in width.\n\n❖ This section places further restrictions on tire \nstorage to maintain fire-fighting access to the \nstored tires in case of a fire. When the tires are \nstored on their tread, storage piled against a \nwall (i.e., closed on one end) must not extend \nmore than 7.5 m from the wall. Where the on-\ntread piles are open on both ends, the length of \nthe pile must not exceed 15 m, measured in the \ndirection of the wheel hole. These limitations \nenhance hose stream access to the interior of \nthe pile. Piles of any other configuration cannot \nexceed 15 m in any dimension. Annex A to \nChapter 3 of NFPA 13 includes example \nillustrations of tire storage arrays. Also note \nthat indoor tire storage greater than 1.8 m in \nheight is addressed by Chapter 32.\n-",
      "chapter_id": "ch34",
      "section_id": "sec3407"
    },
    {
      "page": 21,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1391 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. FM Global Property Loss Prevention Data Sheet 8-7, Rubber Tire Storage. Johnson, RI: Factory Mutual \nGlobal Research, 2009. \n2. Prevention and Management of Scrap Tire Fires. Washington, DC: Rubber Manufacturers Association. \n \n \n \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1391 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. FM Global Property Loss Prevention Data Sheet 8-7, Rubber Tire Storage. Johnson, RI: Factory Mutual \nGlobal Research, 2009. \n2. Prevention and Management of Scrap Tire Fires. Washington, DC: Rubber Manufacturers Association. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch34",
      "section_id": "sec3407"
    },
    {
      "page": 22,
      "text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1392 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 34—TIRE REBUILDING AND TIRE STORAGE \n \n  \nSBC 801-CC-2024 \n1392 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch34",
      "section_id": "sec3407"
    },
    {
      "page": 23,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1393 \n \n—WELDING AND OTHER HOT WORK \n❖ \nGeneral Comments \n \nWelding and other hot work are frequent \nignition sources. The National Fire Protection \nAssociation estimated that from 2013–2017, \nfire department  responded to 4,630 structure \nfires per year involving hot work equipment. \nThese fires caused an average of 15 civilian \ndeaths, 198 civilian injuries and $355 million in \nproperty damage per year.  \n \nBoth hot work operations themselves and the \nequipment and materials associated with such \nwork can create significant ignition and fire \nhazards. Hot work creates sparks and slag and \ngives off heat. Materials, such as acetylene \nand oxygen, are used in gas welding and an \nelectrical current is used for arc welding. \nAdditionally, these activities tend to occur in \nbuildings that are not designed for these \nmaterials and hazards. Hot work often occurs \nwithin buildings undergoing renovations, which \nare even more susceptible to ignition. Hot work \ncan \nbe \neither \ntemporary \nor \nongoing. \nPermanent installations generally have the \nability to address ignition hazards more \nconsistently \n \nSeveral different types of hot work would fall \nunder the requirements found in Chapter 35, \nincluding both gas and electric arc methods \nand any open-torch operations. \n \nThe important factor in avoiding ignition \nhazards is preparing for and monitoring hot-\nwork activities. Primarily these precautions \nrelate to basic fire prevention and fire control. \nChapter 35 details a program that allows a \nfacility to assign an employee to be the \nadministrator of a hot-work program as defined \nin Section 202of the code. This administrator \nwould be allowed to issue permits for work on \nsite, would be required to perform pre-work \ninspections and would be responsible for \nensuring that the correct safety measures are \ntaken. The Fire official has the authority to \nmake periodic checks of these records, so they \nmust be made available for at least 48 hours \nafter the work ends. This chapter provides \nspecific requirements for the protection of \ncombustibles and for fire watches. \n \nPersonnel undertaking hot work will have \nvarying levels of familiarity with the building or \nfacility where the work is being done. Often, the \nperson undertaking hot work is not an \nemployee at the facility and may not be under \nthe direct control of the hot work program \nmanager. The qualifications of the hot work \noperator are discussed in Section 3503.4. \n❖ \nPurpose \n \nThis chapter covers requirements for safety in \nwelding and other types of hot work by \nreducing the potential for fire ignitions. Many of \nthe activities of this chapter focus on the \nactions of occupants. As noted, welding and \nother hot work are responsible for a large \npercentage of fire ignitions that usually result in \nlarge losses. \nSECTION 3501 GENERAL \n3501.1 Scope. Welding, cutting, open torches and \nother hot work operations and equipment shall \ncomply with this chapter. \n❖ \nWelding and cutting operations, whether \nelectric or gas, are methods for joining or \nseparating metals. In either case, a strong heat \nenergy source is applied to the material, \ncommonly known as the workpiece, to perform \nthe required operation. Specific hazards \nassociated with each type of welding or cutting \napparatus and process may vary greatly, but, \nin each case, two elements are always present \nthat may cause or contribute to the spread of \nfire—a heat energy source and air or oxygen. \nAs a result, efforts to control fuels and reduce \nthe impact of fires if they occur are the focuses \nof these requirements. \n3501.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants \nmust \ndemonstrate \nthat \ntheir \noperations comply with the code before the \npermit is issued. See the commentary to \nSection 105.5 for a general discussion of \noperations requiring an operational permit. The \nprocess also notifies the fire department  of the \nneed for prefire planning for the hazardous \nproperty and helps to verify that proper \nprocedures will be followed. \n \nThe actual permit requirements for hot work are \nin Section 105.5.25. This section lists several \nspecific instances where a permit would be \nrequired for hot work operations. One of the \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1393 \n \n—WELDING AND OTHER HOT WORK",
      "commentary": "General Comments \n \nWelding and other hot work are frequent \nignition sources. The National Fire Protection \nAssociation estimated that from 2013–2017, \nfire department  responded to 4,630 structure \nfires per year involving hot work equipment. \nThese fires caused an average of 15 civilian \ndeaths, 198 civilian injuries and $355 million in \nproperty damage per year.  \n \nBoth hot work operations themselves and the \nequipment and materials associated with such \nwork can create significant ignition and fire \nhazards. Hot work creates sparks and slag and \ngives off heat. Materials, such as acetylene \nand oxygen, are used in gas welding and an \nelectrical current is used for arc welding. \nAdditionally, these activities tend to occur in \nbuildings that are not designed for these \nmaterials and hazards. Hot work often occurs \nwithin buildings undergoing renovations, which \nare even more susceptible to ignition. Hot work \ncan \nbe \neither \ntemporary \nor \nongoing. \nPermanent installations generally have the \nability to address ignition hazards more \nconsistently \n \nSeveral different types of hot work would fall \nunder the requirements found in Chapter 35, \nincluding both gas and electric arc methods \nand any open-torch operations. \n \nThe important factor in avoiding ignition \nhazards is preparing for and monitoring hot-\nwork activities. Primarily these precautions \nrelate to basic fire prevention and fire control. \nChapter 35 details a program that allows a \nfacility to assign an employee to be the \nadministrator of a hot-work program as defined \nin Section 202of the code. This administrator \nwould be allowed to issue permits for work on \nsite, would be required to perform pre-work \ninspections and would be responsible for \nensuring that the correct safety measures are \ntaken. The Fire official has the authority to \nmake periodic checks of these records, so they \nmust be made available for at least 48 hours \nafter the work ends. This chapter provides \nspecific requirements for the protection of \ncombustibles and for fire watches. \n \nPersonnel undertaking hot work will have \nvarying levels of familiarity with the building or \nfacility where the work is being done. Often, the \nperson undertaking hot work is not an \nemployee at the facility and may not be under \nthe direct control of the hot work program \nmanager. The qualifications of the hot work \noperator are discussed in Section 3503.4.\n\n❖ Purpose \n \nThis chapter covers requirements for safety in \nwelding and other types of hot work by \nreducing the potential for fire ignitions. Many of \nthe activities of this chapter focus on the \nactions of occupants. As noted, welding and \nother hot work are responsible for a large \npercentage of fire ignitions that usually result in \nlarge losses. \nSECTION 3501 GENERAL \n3501.1 Scope. Welding, cutting, open torches and \nother hot work operations and equipment shall \ncomply with this chapter.\n\n❖ Welding and cutting operations, whether \nelectric or gas, are methods for joining or \nseparating metals. In either case, a strong heat \nenergy source is applied to the material, \ncommonly known as the workpiece, to perform \nthe required operation. Specific hazards \nassociated with each type of welding or cutting \napparatus and process may vary greatly, but, \nin each case, two elements are always present \nthat may cause or contribute to the spread of \nfire—a heat energy source and air or oxygen. \nAs a result, efforts to control fuels and reduce \nthe impact of fires if they occur are the focuses \nof these requirements. \n3501.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants \nmust \ndemonstrate \nthat \ntheir \noperations comply with the code before the \npermit is issued. See the commentary to \nSection 105.5 for a general discussion of \noperations requiring an operational permit. The \nprocess also notifies the fire department  of the \nneed for prefire planning for the hazardous \nproperty and helps to verify that proper \nprocedures will be followed. \n \nThe actual permit requirements for hot work are \nin Section 105.5.25. This section lists several \nspecific instances where a permit would be \nrequired for hot work operations. One of the \n-",
      "chapter_id": "ch35",
      "section_id": "sec3501"
    },
    {
      "page": 24,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1394 \n \nitems would allow a single permit to be issued \nto allow a hot work program. This program will \nbe explained in more detail in this chapter, but \nessentially it allows a person on site to manage \nthe hot work activities. This program has a \nnumber of safety requirements, including fire \ndepartment  review of documentation at the \nfacility for a minimum of 48 hours after the work \nis completed. Generally, this type of permit \nprovides much needed flexibility for facilities \nwhere hot work is a common occurrence. \n3501.3 Restricted areas. Hot work shall only be \nconducted in areas designed or authorized for that \npurpose by the personnel responsible for a Hot \nWork Program. Hot work shall not be conducted in \nthe following areas unless approval has been \nobtained from the Fire official: \n1. Areas where the sprinkler system is impaired. \n2. Areas where there exists the potential of an \nexplosive atmosphere, such as locations \nwhere flammable gases, liquids or vapors are \npresent. \n3. Areas with readily ignitable materials, such \nas storage of large quantities of bulk sulfur, \nbaled paper, cotton, lint, dust or loose \ncombustible materials. \n4. On board ships at dock or ships under \nconstruction or repair. \n5. At other locations as specified by the Fire \nofficial. \n❖ \nThis section describes restrictions on the areas \nwhere hot work can take place. Normally hot \nwork activities are restricted to designated \nareas; however, there are times when hot work \nmay be needed in specific locations, such as in \na building undergoing renovation. This section \npresents this list as a way to verify that when \nhot work is needed, notification of the activity is \nmade and special precautions are taken. In \naddition, this section also authorizes the Fire \nofficial to add other areas where special \napproval would be necessary. The code cannot \nanticipate all potentially hazardous situations. \nFor this reason, this section does not explicitly \nprohibit hot work in these areas; it simply \nrequires special approval. \n3501.4 Cylinders and containers. Compressed \ngas cylinders and fuel containers shall comply with \nthis chapter and Chapter 53. \n❖ \nThis section is focused on any cylinders or \ncontainers used to store gases used in hot \nwork \noperations, \nprimarily \noxygen \nand \nacetylene. Oxygen is an oxidizing gas and \nacetylene is a highly flammable gas and an \nunstable reactive Class 2. This section requires \nthat any specific requirements within Chapter \n35 be addressed along with the general \nrequirements found in Chapter 53 regarding \ncompressed gases. \n3501.5 Design and installation of oxygen-fuel \ngas systems. An oxygen-fuel gas system with two \nor more manifolded cylinders of oxygen shall be in \naccordance with NFPA 51. \n❖ \nThis section references NFPA 51 for any \noxygen-fuel gas systems where any number of \noxygen containers are manifolded. The scope \nof this standard specifically states that it \naddresses only situations where two or more \ncylinders are manifolded. \nSECTION 3502 DEFINITIONS \n3502.1 Definitions. The following terms are \ndefined in Chapter 2: \n• HOT WORK. \n• HOT WORK AREA. \n• HOT WORK EQUIPMENT. \n• HOT WORK PERMITS. \n• HOT WORK PROGRAM. \n• RESPONSIBLE PERSON. \n• TORCH-APPLIED ROOF SYSTEM. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201 through \n201.4). \nSECTION 3503 GENERAL \nREQUIREMENTS \n3503.1 General. \nHot \nwork \nconditions \nand \noperations shall comply with this chapter. \n❖ \nThis section is generally applicable to all hot \nwork activities, which would include welding \nand cutting, but also includes activities such as \ntorch-applied roof systems. The requirements \nare primarily related to the hot work permit \nprogram, \nqualifications \nand \ngeneral \nadministrative provisions related to fire safety \nprocedures. \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1394 \n \nitems would allow a single permit to be issued \nto allow a hot work program. This program will \nbe explained in more detail in this chapter, but \nessentially it allows a person on site to manage \nthe hot work activities. This program has a \nnumber of safety requirements, including fire \ndepartment  review of documentation at the \nfacility for a minimum of 48 hours after the work \nis completed. Generally, this type of permit \nprovides much needed flexibility for facilities \nwhere hot work is a common occurrence. \n3501.3 Restricted areas. Hot work shall only be \nconducted in areas designed or authorized for that \npurpose by the personnel responsible for a Hot \nWork Program. Hot work shall not be conducted in \nthe following areas unless approval has been \nobtained from the Fire official: \n1. Areas where the sprinkler system is impaired. \n2. Areas where there exists the potential of an \nexplosive atmosphere, such as locations \nwhere flammable gases, liquids or vapors are \npresent. \n3. Areas with readily ignitable materials, such \nas storage of large quantities of bulk sulfur, \nbaled paper, cotton, lint, dust or loose \ncombustible materials. \n4. On board ships at dock or ships under \nconstruction or repair. \n5. At other locations as specified by the Fire \nofficial.",
      "commentary": "This section describes restrictions on the areas \nwhere hot work can take place. Normally hot \nwork activities are restricted to designated \nareas; however, there are times when hot work \nmay be needed in specific locations, such as in \na building undergoing renovation. This section \npresents this list as a way to verify that when \nhot work is needed, notification of the activity is \nmade and special precautions are taken. In \naddition, this section also authorizes the Fire \nofficial to add other areas where special \napproval would be necessary. The code cannot \nanticipate all potentially hazardous situations. \nFor this reason, this section does not explicitly \nprohibit hot work in these areas; it simply \nrequires special approval. \n3501.4 Cylinders and containers. Compressed \ngas cylinders and fuel containers shall comply with \nthis chapter and Chapter 53.\n\n❖ This section is focused on any cylinders or \ncontainers used to store gases used in hot \nwork \noperations, \nprimarily \noxygen \nand \nacetylene. Oxygen is an oxidizing gas and \nacetylene is a highly flammable gas and an \nunstable reactive Class 2. This section requires \nthat any specific requirements within Chapter \n35 be addressed along with the general \nrequirements found in Chapter 53 regarding \ncompressed gases. \n3501.5 Design and installation of oxygen-fuel \ngas systems. An oxygen-fuel gas system with two \nor more manifolded cylinders of oxygen shall be in \naccordance with NFPA 51.\n\n❖ This section references NFPA 51 for any \noxygen-fuel gas systems where any number of \noxygen containers are manifolded. The scope \nof this standard specifically states that it \naddresses only situations where two or more \ncylinders are manifolded. \nSECTION 3502 DEFINITIONS \n3502.1 Definitions. The following terms are \ndefined in Chapter 2: \n• HOT WORK. \n• HOT WORK AREA. \n• HOT WORK EQUIPMENT. \n• HOT WORK PERMITS. \n• HOT WORK PROGRAM. \n• RESPONSIBLE PERSON. \n• TORCH-APPLIED ROOF SYSTEM.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Section 201 through \n201.4). \nSECTION 3503 GENERAL \nREQUIREMENTS \n3503.1 General. \nHot \nwork \nconditions \nand \noperations shall comply with this chapter.\n\n❖ This section is generally applicable to all hot \nwork activities, which would include welding \nand cutting, but also includes activities such as \ntorch-applied roof systems. The requirements \nare primarily related to the hot work permit \nprogram, \nqualifications \nand \ngeneral \nadministrative provisions related to fire safety \nprocedures. \n-",
      "chapter_id": "ch35",
      "section_id": "sec3502"
    },
    {
      "page": 25,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1395 \n \n3503.2 Temporary and fixed hot work areas.  \nTemporary and fixed hot work areas shall comply \nwith this section. \n❖ \nThese provisions are applicable to both \ntemporary and permanent activities because \nthe same fire hazard exists in both cases. \nTemporary situations generally pose a greater \nhazard, however, because they typically occur \nin areas not designed for such ignition hazards. \nFor example, hot work is fairly common in \nbuildings undergoing renovation. \n3503.3 Hot work program permit. Hot work \npermits, issued by an approved responsible person \nunder a hot work program, shall be available for \nreview by the Fire official at the time the work is \nconducted and for 48 hours after work is complete. \n❖ \nBecause individual facilities are allowed to \nmanage the process of issuing permits, permit \ninformation must be available to the Fire official \nfor periodic review. As noted in the definition of \n“Hot work permits,” the records must be \navailable for at least 48 hours following \ncompletion of work. The 48-hour period gives \nthe Fire official the time necessary to verify that \npermitting was done according to established \nprocedures if a fire should occur. \n \nThis section does not require that the permits \nbe submitted to the Fire official; it asks only that \nthey be available for review. This section, along \nwith Section 3503.5, is part of the package that \nallows a periodic random check of the \npermitting \nand \nhot \nwork \nadministrative \nprocedures. \n3503.4 Qualifications of operators. A permit for \nhot work operations shall not be issued unless the \nindividuals in charge of performing such operations \nare capable of performing such operations safely. \nDemonstration of a working knowledge of the \nprovisions of this chapter shall constitute acceptable \nevidence of compliance with this requirement. \n❖ \nThe definitions for “Hot work program” and \n“Responsible person” in Section 202 are \nspecifically aimed at the individual who \ncoordinates issuing and managing permits. \nThe \nqualifications \nof \nthe operator \nand \nadministrative \nfollow-through \nare \ncritical \naspects in preventing hot work fires and are the \nsubjects of this section. \n \nOperators of welding and cutting apparatus \nmust \ndemonstrate \nunderstanding \nof, \ncompetence in and responsibility for their \nactivities. A thorough understanding of proper \nwelding and cutting safety precautions as \noutlined in this chapter and NFPA 51 is a \nminimum requirement. Operators should also \nbe familiar with general industry standards, as \nwell as governmental Occupational Safety and \nHealth Administration (OSHA) regulations, \nmanufacturers’ recommendations regarding \nequipment being operated and standards of \ngood practice as detailed by the American \nWelding \nSociety \n(AWS), \nNational \nFire \nProtection \nAssociation \n(NFPA) \nor \nother \nprofessional safety organization. Operators \nmust be capable of physically demonstrating \ntheir knowledge of proper safety practices \nwhen required by the Fire official. Written \ncompetency examinations are not required by \nthis section. \n3503.5 Records. The individual responsible for the \nhot work area shall maintain “prework check” \nreports in accordance with Section 3504.3.1. Such \nreports shall be maintained on the premises for not \nless than 48 hours after work is complete. \n❖ \nThis section is specific to the hot work program \nadministrator and requires that the prework \nchecks be available for review for at least 48 \nhours. This allows periodic checks by the Fire \nofficial and would allow reasonable time for \nreview of documentation after a fire to \ndetermine if welding or cutting was implicated \nin any fire situation during the previous permit \nperiod. \n3503.6 Signage. Visible hazard identification \nsigns shall be provided where required by Chapter \n50. Where the hot work area is accessible to persons \nother than the operator of the hot work equipment, \nconspicuous signs shall be posted to warn others \nbefore they enter the hot work area. Such signs shall \ndisplay the following warning: \nCAUTION \nHOT WORK IN PROGRESS  \nSTAY CLEAR \n❖ \nSignage, as with many other code applications, \nis used as a method to warn of hazards. This is \nespecially critical in areas where people \nunfamiliar with the hazards may be present. For \nexample, this may be more important during \nrenovations in an occupied office building. The \nsignage requirements apply to both temporary \nand fixed situations, and the visibility of the \nsigns must be consistent with the requirements \nof Chapter 50. \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1395 \n \n3503.2 Temporary and fixed hot work areas.  \nTemporary and fixed hot work areas shall comply \nwith this section.",
      "commentary": "These provisions are applicable to both \ntemporary and permanent activities because \nthe same fire hazard exists in both cases. \nTemporary situations generally pose a greater \nhazard, however, because they typically occur \nin areas not designed for such ignition hazards. \nFor example, hot work is fairly common in \nbuildings undergoing renovation. \n3503.3 Hot work program permit. Hot work \npermits, issued by an approved responsible person \nunder a hot work program, shall be available for \nreview by the Fire official at the time the work is \nconducted and for 48 hours after work is complete.\n\n❖ Because individual facilities are allowed to \nmanage the process of issuing permits, permit \ninformation must be available to the Fire official \nfor periodic review. As noted in the definition of \n“Hot work permits,” the records must be \navailable for at least 48 hours following \ncompletion of work. The 48-hour period gives \nthe Fire official the time necessary to verify that \npermitting was done according to established \nprocedures if a fire should occur. \n \nThis section does not require that the permits \nbe submitted to the Fire official; it asks only that \nthey be available for review. This section, along \nwith Section 3503.5, is part of the package that \nallows a periodic random check of the \npermitting \nand \nhot \nwork \nadministrative \nprocedures. \n3503.4 Qualifications of operators. A permit for \nhot work operations shall not be issued unless the \nindividuals in charge of performing such operations \nare capable of performing such operations safely. \nDemonstration of a working knowledge of the \nprovisions of this chapter shall constitute acceptable \nevidence of compliance with this requirement.\n\n❖ The definitions for “Hot work program” and \n“Responsible person” in Section 202 are \nspecifically aimed at the individual who \ncoordinates issuing and managing permits. \nThe \nqualifications \nof \nthe operator \nand \nadministrative \nfollow-through \nare \ncritical \naspects in preventing hot work fires and are the \nsubjects of this section. \n \nOperators of welding and cutting apparatus \nmust \ndemonstrate \nunderstanding \nof, \ncompetence in and responsibility for their \nactivities. A thorough understanding of proper \nwelding and cutting safety precautions as \noutlined in this chapter and NFPA 51 is a \nminimum requirement. Operators should also \nbe familiar with general industry standards, as \nwell as governmental Occupational Safety and \nHealth Administration (OSHA) regulations, \nmanufacturers’ recommendations regarding \nequipment being operated and standards of \ngood practice as detailed by the American \nWelding \nSociety \n(AWS), \nNational \nFire \nProtection \nAssociation \n(NFPA) \nor \nother \nprofessional safety organization. Operators \nmust be capable of physically demonstrating \ntheir knowledge of proper safety practices \nwhen required by the Fire official. Written \ncompetency examinations are not required by \nthis section. \n3503.5 Records. The individual responsible for the \nhot work area shall maintain “prework check” \nreports in accordance with Section 3504.3.1. Such \nreports shall be maintained on the premises for not \nless than 48 hours after work is complete.\n\n❖ This section is specific to the hot work program \nadministrator and requires that the prework \nchecks be available for review for at least 48 \nhours. This allows periodic checks by the Fire \nofficial and would allow reasonable time for \nreview of documentation after a fire to \ndetermine if welding or cutting was implicated \nin any fire situation during the previous permit \nperiod. \n3503.6 Signage. Visible hazard identification \nsigns shall be provided where required by Chapter \n50. Where the hot work area is accessible to persons \nother than the operator of the hot work equipment, \nconspicuous signs shall be posted to warn others \nbefore they enter the hot work area. Such signs shall \ndisplay the following warning: \nCAUTION \nHOT WORK IN PROGRESS  \nSTAY CLEAR\n\n❖ Signage, as with many other code applications, \nis used as a method to warn of hazards. This is \nespecially critical in areas where people \nunfamiliar with the hazards may be present. For \nexample, this may be more important during \nrenovations in an occupied office building. The \nsignage requirements apply to both temporary \nand fixed situations, and the visibility of the \nsigns must be consistent with the requirements \nof Chapter 50. \n-",
      "chapter_id": "ch35",
      "section_id": "sec202"
    },
    {
      "page": 26,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1396 \n \nSECTION 3504 FIRE SAFETY \nREQUIREMENTS \n3504.1 Protection of combustibles. Protection of \ncombustibles shall be in accordance with Sections \n3504.1.1 through 3504.1.9. \n❖ \nThis section deals with basic fire safety \nactivities that should be addressed when \nundertaking \nhot \nwork. \nSome \nof \nthe \nrequirements may be more applicable to \ncertain types of hot work than others because \nof the specific hazards presented. The three \nspecific \nissues \naddressed \ninclude \nthe \nprotection of the area and fire protection \nsystems located in the vicinity of the hot work; \nrequirements for fire watches during and after \nthe \nhot \nwork; \nand \nthe \nadministrative \nprocedures used to confirm that all the \napplicable safety steps have been taken. This \nsection focuses primarily on the protection of \ncombustibles through both passive and active \nmeans. More specifically, combustibles must \neither be removed or protected by fire \nprotection systems that remain operational \nduring hot work activities. \n3504.1.1 \nCombustibles. Hot work areas \nshall not contain combustibles or shall be provided \nwith appropriate shielding to prevent sparks, slag or \nheat from igniting exposed combustibles. \n❖ \nThis section requires that combustibles either \nbe removed from the area or properly shielded \nfrom sparks or excessive heat that could ignite \na fire. A shield may need to be both \nnoncombustible and insulating. In the case of \nsparks that provide little heat, a metal shield \nmay be allowable. If the hot work operation \ngives off large amounts of heat, such as the \nuse of a torch, the shield would also need to \nresist the transmission of heat. \n3504.1.2 \nOpenings. Openings or cracks in \nwalls, floors, ducts or shafts within the hot work \narea shall be tightly covered to prevent the passage \nof sparks to adjacent combustible areas, or shielded \nby metal fire-resistant guards, or curtains shall be \nprovided to prevent passage of sparks or slag. \n❖ \nOpenings or cracks in walls, floors, ducts or \nshafts within the hot work area shall be tightly \ncovered to prevent the passage of sparks to \nadjacent \ncombustible \nareas; \nshields \nconstructed of metal fire-resistant guards or \ncurtains shall be provided to prevent passage \nof sparks or slag. \n \nOpenings or cracks in walls are potential travel \npaths for sparks or slag from hot work \noperations. It is very common for a partition in \nan existing building to have penetrations for \npipes or other utilities. Sparks that penetrate a \npartition or wall have the potential of starting a \nfire in adjoining rooms or areas. \n3504.1.3 \nHousekeeping. Floors shall be \nkept clean within the hot work area. \n❖ \nThis section addresses a basic fire safety issue \nof keeping the floors in the hot work area clean. \nAccumulations of dust and other high-surface-\narea materials are highly susceptible to \nignition, flash fires and explosions. This kind of \nhousekeeping is doubly important for welding \nand similar hot work in a building under \nrenovation because such buildings tend to \nhave higher concentrations of dusts and other \nhazardous combustibles. \n3504.1.4 \nConveyor \nsystems. \nConveyor \nsystems that are capable of carrying sparks to \ndistant combustibles shall be shielded or shut down. \n❖ \nConveyor systems, particularly in industrial \napplications, \nconstitute \na \nhazard. \nMore \nspecifically, if a welding operation ignites a fire \non a conveyor system, the fire can move \nthroughout the parts of the building served by \nthe conveyor and possibly ignite multiple fires. \nGenerally, most fire protection features are not \ndesigned for multiple-fire ignitions, but instead \nare designed for a single event. For instance, a \nsprinkler system has a specific design density \nfor a specified area of operation. If the fire \ndemand is higher than what the sprinkler \nsystem was designed to handle, the water \nsupply and pressure could be inadequate and \nthe sprinkler system will likely be overcome. \nAlso, because the fire is moving, it is more \ndifficult for the sprinklers to activate because \nthe sprinkler might not heat sufficiently. This \nresults in the fire growing larger before \nintervention from the fire protection systems. \nEven if a sprinkler does activate, it may not be \naddressing the origin of the fire. \n3504.1.5 \nPartitions. Partitions segregating \nhot work areas from other areas of the building shall \nbe noncombustible. In fixed hot work areas, the \npartitions shall be securely connected to the floor \nsuch that no gap exists between the floor and the \npartition. Partitions shall prevent the passage of \nsparks, slag, and heat from the hot work area. \n❖ \nThe partitions discussed in this section act as \nshields, as described in Section 3504.1.1. The \nrequirements state that partitions must be \ninstalled so that there is no room for sparks, \nslag or heat to pass beyond the hot work area. \nThese requirements are primarily geared \ntoward fixed hot work areas where the \nconditions \ncan \nbe \nmore \npermanently \ncontrolled. Hot work operations in temporary \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1396 \n \nSECTION 3504 FIRE SAFETY \nREQUIREMENTS \n3504.1 Protection of combustibles. Protection of \ncombustibles shall be in accordance with Sections \n3504.1.1 through 3504.1.9.",
      "commentary": "This section deals with basic fire safety \nactivities that should be addressed when \nundertaking \nhot \nwork. \nSome \nof \nthe \nrequirements may be more applicable to \ncertain types of hot work than others because \nof the specific hazards presented. The three \nspecific \nissues \naddressed \ninclude \nthe \nprotection of the area and fire protection \nsystems located in the vicinity of the hot work; \nrequirements for fire watches during and after \nthe \nhot \nwork; \nand \nthe \nadministrative \nprocedures used to confirm that all the \napplicable safety steps have been taken. This \nsection focuses primarily on the protection of \ncombustibles through both passive and active \nmeans. More specifically, combustibles must \neither be removed or protected by fire \nprotection systems that remain operational \nduring hot work activities. \n3504.1.1 \nCombustibles. Hot work areas \nshall not contain combustibles or shall be provided \nwith appropriate shielding to prevent sparks, slag or \nheat from igniting exposed combustibles.\n\n❖ This section requires that combustibles either \nbe removed from the area or properly shielded \nfrom sparks or excessive heat that could ignite \na fire. A shield may need to be both \nnoncombustible and insulating. In the case of \nsparks that provide little heat, a metal shield \nmay be allowable. If the hot work operation \ngives off large amounts of heat, such as the \nuse of a torch, the shield would also need to \nresist the transmission of heat. \n3504.1.2 \nOpenings. Openings or cracks in \nwalls, floors, ducts or shafts within the hot work \narea shall be tightly covered to prevent the passage \nof sparks to adjacent combustible areas, or shielded \nby metal fire-resistant guards, or curtains shall be \nprovided to prevent passage of sparks or slag.\n\n❖ Openings or cracks in walls, floors, ducts or \nshafts within the hot work area shall be tightly \ncovered to prevent the passage of sparks to \nadjacent \ncombustible \nareas; \nshields \nconstructed of metal fire-resistant guards or \ncurtains shall be provided to prevent passage \nof sparks or slag. \n \nOpenings or cracks in walls are potential travel \npaths for sparks or slag from hot work \noperations. It is very common for a partition in \nan existing building to have penetrations for \npipes or other utilities. Sparks that penetrate a \npartition or wall have the potential of starting a \nfire in adjoining rooms or areas. \n3504.1.3 \nHousekeeping. Floors shall be \nkept clean within the hot work area.\n\n❖ This section addresses a basic fire safety issue \nof keeping the floors in the hot work area clean. \nAccumulations of dust and other high-surface-\narea materials are highly susceptible to \nignition, flash fires and explosions. This kind of \nhousekeeping is doubly important for welding \nand similar hot work in a building under \nrenovation because such buildings tend to \nhave higher concentrations of dusts and other \nhazardous combustibles. \n3504.1.4 \nConveyor \nsystems. \nConveyor \nsystems that are capable of carrying sparks to \ndistant combustibles shall be shielded or shut down.\n\n❖ Conveyor systems, particularly in industrial \napplications, \nconstitute \na \nhazard. \nMore \nspecifically, if a welding operation ignites a fire \non a conveyor system, the fire can move \nthroughout the parts of the building served by \nthe conveyor and possibly ignite multiple fires. \nGenerally, most fire protection features are not \ndesigned for multiple-fire ignitions, but instead \nare designed for a single event. For instance, a \nsprinkler system has a specific design density \nfor a specified area of operation. If the fire \ndemand is higher than what the sprinkler \nsystem was designed to handle, the water \nsupply and pressure could be inadequate and \nthe sprinkler system will likely be overcome. \nAlso, because the fire is moving, it is more \ndifficult for the sprinklers to activate because \nthe sprinkler might not heat sufficiently. This \nresults in the fire growing larger before \nintervention from the fire protection systems. \nEven if a sprinkler does activate, it may not be \naddressing the origin of the fire. \n3504.1.5 \nPartitions. Partitions segregating \nhot work areas from other areas of the building shall \nbe noncombustible. In fixed hot work areas, the \npartitions shall be securely connected to the floor \nsuch that no gap exists between the floor and the \npartition. Partitions shall prevent the passage of \nsparks, slag, and heat from the hot work area.\n\n❖ The partitions discussed in this section act as \nshields, as described in Section 3504.1.1. The \nrequirements state that partitions must be \ninstalled so that there is no room for sparks, \nslag or heat to pass beyond the hot work area. \nThese requirements are primarily geared \ntoward fixed hot work areas where the \nconditions \ncan \nbe \nmore \npermanently \ncontrolled. Hot work operations in temporary \n-",
      "chapter_id": "ch35",
      "section_id": "sec3504"
    },
    {
      "page": 27,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1397 \n \nlocations will likely not have partitions installed \nsolely for the purpose of protecting combustible \nmaterials. Section 3504.1.1 would be more \napplicable to temporary hot work. \n3504.1.6 \nFloors. Fixed hot work areas shall \nhave floors with noncombustible surfaces. \n❖ \nThe requirement for noncombustible floor \nsurfaces is specific to fixed hot work operations \nbecause a fixed location situation can be more \neasily controlled than a temporary hot work \noperation. \nIn \nmany \ncases, \nprogram \nadministrators will have little control over the \ntype of floor and the location of combustibles in \nthe areas where temporary hot work occurs. \n3504.1.7 \nPrecautions in hot work. Hot \nwork shall not be performed on containers or \nequipment that \ncontain \nor have \ncontained \nflammable liquids, gases or solids until the \ncontainers and equipment have been thoroughly \ncleaned, inerted or purged; except that “hot \ntapping” shall be allowed on tanks and pipe lines \nwhere such work is to be conducted by approved \npersonnel. Hot work on flammable and combustible \nliquid storage tanks shall be conducted in \naccordance with Section 3510. \n❖ \nThe title of this section is somewhat misleading \nbecause the section pertains specifically to hot \nwork on containers or equipment that may \ncontain flammable or combustible liquids. \nSimply because a container is empty does not \nmean that it is safe to conduct hot work. In fact, \nthe vapors are usually much more susceptible \nto ignition than the liquid itself; therefore, \nbefore any hot work can occur, the vapors and \nliquids must be purged. \n \nThis section does allow hot work on containers \nor piping without the specific removal of liquids. \nThis is termed “hot tapping” and must be done \nby an experienced individual. Hot tapping is \nextremely dangerous since the piping or tank \nstill contains flammable or combustible liquids \nand, therefore, the personnel performing this \nwork must be aware of the hazards and be able \nto safeguard the operation. This section also \npoints the user to Section 3510, which \ncontains specific safeguards for hot work on \nflammable and combustible liquid storage \ntanks and references NFPA 326 for these hot \nwork operations. Note that NFPA 326 does not \ncover hot tapping, therefore other industry \nstandards and safeguards must be used. \n3504.1.8 \nSprinkler protection. Automatic \nsprinkler protection shall not be shut off while hot \nwork is performed. Where hot work is performed \nclose to automatic sprinklers, noncombustible \nbarriers or damp cloth guards shall shield the \nindividual sprinkler heads and shall be removed \nwhen the work is completed. If the work extends \nover several days, the shields shall be removed at \nthe end of each workday. The Fire official shall \napprove hot work where sprinkler protection is \nimpaired. \n❖ \nOne of the major sources of losses related to \nhot work occurs either at buildings under \nconstruction or under renovation where an \ninstalled automatic sprinkler system has been \nshut off. In many cases, there is a concern that \nthe automatic sprinkler system \nwill \nbe \ndamaged or will accidentally activate during \nconstruction so the system is temporarily shut \noff. Unfortunately, this is the most likely time for \nan \nignition \nto \noccur. \nFrequently, \nlarge \nmanufacturing, \nstorage \nand \ninstitutional \noccupancies intentionally perform much of their \nheavy maintenance work during slow periods \nto reduce service disruptions. Under such \ncircumstances, care must be exercised so that \nsprinkler outages do not coincide with welding \nor cutting operations. \n \nTo reduce the likelihood of accidental operation \nof sprinklers if welding or cutting operations \nmust be performed in close proximity to \nsprinklers or sprinkler piping, this section \nincludes some methods of protecting the \nsprinkler without shutting the system down. It is \nimportant to note that any protection placed \nonto or near the sprinklers is to be removed at \nthe end of each workday. Field welding or \ncutting operations performed on sprinkler \npiping is prohibited by NFPA 13. \n3504.1.9 \nFire detection systems. Approved \nspecial precautions shall be taken to avoid \naccidental operation of automatic fire detection \nsystems. \n❖ \nAs with sprinkler systems, there is a concern \nfor false alarms. This section does not give a \nmethodology for protecting against false \nalarms but does state that precautions must be \ntaken. There are many different technologies \nand approaches for fire detection systems in \naddition to the building-specific applications. \nEach situation should be looked at individually. \nOne possible scenario would be to shut down \nsmoke detectors in a hot work area and put a \nfire watch in place. As soon as the hot work is \ncomplete, those detectors are placed back on \nline. \n3504.2 Fire watch. Fire watches shall be \nestablished and conducted in accordance with \nSections 3504.2.1through 3504.2.6. \n❖ \nThis section is critical to avoiding ignition as a \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1397 \n \nlocations will likely not have partitions installed \nsolely for the purpose of protecting combustible \nmaterials. Section 3504.1.1 would be more \napplicable to temporary hot work. \n3504.1.6 \nFloors. Fixed hot work areas shall \nhave floors with noncombustible surfaces.",
      "commentary": "The requirement for noncombustible floor \nsurfaces is specific to fixed hot work operations \nbecause a fixed location situation can be more \neasily controlled than a temporary hot work \noperation. \nIn \nmany \ncases, \nprogram \nadministrators will have little control over the \ntype of floor and the location of combustibles in \nthe areas where temporary hot work occurs. \n3504.1.7 \nPrecautions in hot work. Hot \nwork shall not be performed on containers or \nequipment that \ncontain \nor have \ncontained \nflammable liquids, gases or solids until the \ncontainers and equipment have been thoroughly \ncleaned, inerted or purged; except that “hot \ntapping” shall be allowed on tanks and pipe lines \nwhere such work is to be conducted by approved \npersonnel. Hot work on flammable and combustible \nliquid storage tanks shall be conducted in \naccordance with Section 3510.\n\n❖ The title of this section is somewhat misleading \nbecause the section pertains specifically to hot \nwork on containers or equipment that may \ncontain flammable or combustible liquids. \nSimply because a container is empty does not \nmean that it is safe to conduct hot work. In fact, \nthe vapors are usually much more susceptible \nto ignition than the liquid itself; therefore, \nbefore any hot work can occur, the vapors and \nliquids must be purged. \n \nThis section does allow hot work on containers \nor piping without the specific removal of liquids. \nThis is termed “hot tapping” and must be done \nby an experienced individual. Hot tapping is \nextremely dangerous since the piping or tank \nstill contains flammable or combustible liquids \nand, therefore, the personnel performing this \nwork must be aware of the hazards and be able \nto safeguard the operation. This section also \npoints the user to Section 3510, which \ncontains specific safeguards for hot work on \nflammable and combustible liquid storage \ntanks and references NFPA 326 for these hot \nwork operations. Note that NFPA 326 does not \ncover hot tapping, therefore other industry \nstandards and safeguards must be used. \n3504.1.8 \nSprinkler protection. Automatic \nsprinkler protection shall not be shut off while hot \nwork is performed. Where hot work is performed \nclose to automatic sprinklers, noncombustible \nbarriers or damp cloth guards shall shield the \nindividual sprinkler heads and shall be removed \nwhen the work is completed. If the work extends \nover several days, the shields shall be removed at \nthe end of each workday. The Fire official shall \napprove hot work where sprinkler protection is \nimpaired.\n\n❖ One of the major sources of losses related to \nhot work occurs either at buildings under \nconstruction or under renovation where an \ninstalled automatic sprinkler system has been \nshut off. In many cases, there is a concern that \nthe automatic sprinkler system \nwill \nbe \ndamaged or will accidentally activate during \nconstruction so the system is temporarily shut \noff. Unfortunately, this is the most likely time for \nan \nignition \nto \noccur. \nFrequently, \nlarge \nmanufacturing, \nstorage \nand \ninstitutional \noccupancies intentionally perform much of their \nheavy maintenance work during slow periods \nto reduce service disruptions. Under such \ncircumstances, care must be exercised so that \nsprinkler outages do not coincide with welding \nor cutting operations. \n \nTo reduce the likelihood of accidental operation \nof sprinklers if welding or cutting operations \nmust be performed in close proximity to \nsprinklers or sprinkler piping, this section \nincludes some methods of protecting the \nsprinkler without shutting the system down. It is \nimportant to note that any protection placed \nonto or near the sprinklers is to be removed at \nthe end of each workday. Field welding or \ncutting operations performed on sprinkler \npiping is prohibited by NFPA 13. \n3504.1.9 \nFire detection systems. Approved \nspecial precautions shall be taken to avoid \naccidental operation of automatic fire detection \nsystems.\n\n❖ As with sprinkler systems, there is a concern \nfor false alarms. This section does not give a \nmethodology for protecting against false \nalarms but does state that precautions must be \ntaken. There are many different technologies \nand approaches for fire detection systems in \naddition to the building-specific applications. \nEach situation should be looked at individually. \nOne possible scenario would be to shut down \nsmoke detectors in a hot work area and put a \nfire watch in place. As soon as the hot work is \ncomplete, those detectors are placed back on \nline. \n3504.2 Fire watch. Fire watches shall be \nestablished and conducted in accordance with \nSections 3504.2.1through 3504.2.6.\n\n❖ This section is critical to avoiding ignition as a \n-",
      "chapter_id": "ch35",
      "section_id": "sec3504"
    },
    {
      "page": 28,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1398 \n \nresult of hot work operations. The six \nsubsections list criteria for establishing and \nconducting a fire watch. \n3504.2.1 \nWhen required. A fire watch shall \nbe provided during hot work activities and shall \ncontinue for not less than 30 minutes after the \nconclusion of the work. The Fire official, or the \nresponsible manager under a hot work program, is \nauthorized to extend the fire watch based on the \nhazards or work being performed. \nException: Where the hot work area has no fire \nhazards or combustible exposures. \n❖ \nFire watches are required any time hot work is \nundertaken and are to extend a minimum of 30 \nminutes beyond completion of the work. The \ntime may need to be extended, depending on \nthe specific hazards present, such as a large \namount of combustibles or the facility being \nopen to the public. There is an exception for \nthose situations when combustibles are simply \nnot present. The combustibility of the floor \nshould also be considered. \n3504.2.2 \nLocation. The fire watch shall \ninclude the entire hot work area. Hot work \nconducted in areas with vertical or horizontal fire \nexposures that are not observable by a single \nindividual shall have additional personnel assigned \nto fire watches to ensure that exposed areas are \nmonitored. \n❖ \nThis section states that a fire watch is required \nin all hot work areas. The term “hot work area” \nis defined but is necessarily a general definition \nbecause many things will affect the extent of \nthe area. These factors include the type and \napplication of hot work, the configuration and \nlayout of the space and the types of materials \nin the area. Also, where, for example, many \npieces of equipment act as obstructions or the \nshape of the room or placement of partitions \nblocks a line of sight, the fire watch may need \nto consist of more than one person. \n3504.2.3 \nDuties. Individuals designated to \nfire watch duty shall have fire-extinguishing \nequipment readily available and shall be trained in \nthe use of such equipment. Individuals assigned to \nfire \nwatch \nduty \nshall \nbe \nresponsible \nfor \nextinguishing spot fires and communicating an \nalarm. \n❖ \nThe individuals who undertake a fire watch \nhave specific duties. They not only need to \nwatch for and notify of an ignition of \ncombustibles, they also need to be prepared to \nextinguish \nspot \nfires \nwith \nportable \nextinguishers. Intervention when fires are small \nis the best line of defense in extinguishing and \ncontrolling \nfires. \nWaiting \nuntil \nthe \nfire \ndepartment  or fire brigade arrives will allow a \nfire to increase dramatically in size and \nintensity. \n3504.2.4 \nFire training. The individuals \nresponsible for performing the hot work and \nindividuals responsible for providing the fire watch \nshall be trained in the use of portable fire \nextinguishers. \n❖ \nA person conducting a fire watch must be \ntrained to operate fire extinguishers located in \nthe \nwatch \narea. \nAs \nnoted \npreviously, \nintervention in the incipient stages of a fire is \nextremely effective. \n3504.2.5 \nFire hoses. Where hoselines are \nrequired, they shall be connected, charged and \nready for operation. \n❖ \nThis section states that where a hoseline is \nrequired, it should be properly charged and \nready for use during a fire watch. Otherwise, \nthe effectiveness is much lower. As already \nnoted, fires are more likely to be extinguished \nor controlled when intervention occurs early. \nAn uncharged hoseline will defeat the purpose \nof the equipment. \n3504.2.6 \nFire extinguisher. Not less than \none portable fire extinguisher complying with \nSection 906and with a minimum 2-A:20-B:C rating \nshall be readily accessible within 9 m of the location \nwhere hot work is performed. \n❖ \nThis section specifies that the fire extinguishers \nrequired for a fire watch must be all-purpose \nextinguishers for all fire types; the potential fire \ntype will vary with the type of hot work and the \nsurrounding combustibles. The 9 m travel \ndistance specified here is more restrictive than \nwhat is required for similar ratings of \nextinguishers in Section 906. Table 906.3(2) \nwould allow a maximum travel distance of 15 m \nfor other applications with the same rating of \nextinguisher. \n3504.3 Area reviews. Before hot work is \npermitted and not less than once per day while the \npermit is in effect, the area shall be inspected by the \nindividual responsible for authorizing hot work \noperations to ensure that it is a fire safe area. \nInformation shown on the permit shall be verified \nprior to signing the permit in accordance with \nSection 105.5. \n❖ \nThis section is part of the hot work program. It \nrequires the person administering the program \nto check the area where hot work has been \npermitted. A specific checklist is contained \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1398 \n \nresult of hot work operations. The six \nsubsections list criteria for establishing and \nconducting a fire watch. \n3504.2.1 \nWhen required. A fire watch shall \nbe provided during hot work activities and shall \ncontinue for not less than 30 minutes after the \nconclusion of the work. The Fire official, or the \nresponsible manager under a hot work program, is \nauthorized to extend the fire watch based on the \nhazards or work being performed. \nException: Where the hot work area has no fire \nhazards or combustible exposures.",
      "commentary": "Fire watches are required any time hot work is \nundertaken and are to extend a minimum of 30 \nminutes beyond completion of the work. The \ntime may need to be extended, depending on \nthe specific hazards present, such as a large \namount of combustibles or the facility being \nopen to the public. There is an exception for \nthose situations when combustibles are simply \nnot present. The combustibility of the floor \nshould also be considered. \n3504.2.2 \nLocation. The fire watch shall \ninclude the entire hot work area. Hot work \nconducted in areas with vertical or horizontal fire \nexposures that are not observable by a single \nindividual shall have additional personnel assigned \nto fire watches to ensure that exposed areas are \nmonitored.\n\n❖ This section states that a fire watch is required \nin all hot work areas. The term “hot work area” \nis defined but is necessarily a general definition \nbecause many things will affect the extent of \nthe area. These factors include the type and \napplication of hot work, the configuration and \nlayout of the space and the types of materials \nin the area. Also, where, for example, many \npieces of equipment act as obstructions or the \nshape of the room or placement of partitions \nblocks a line of sight, the fire watch may need \nto consist of more than one person. \n3504.2.3 \nDuties. Individuals designated to \nfire watch duty shall have fire-extinguishing \nequipment readily available and shall be trained in \nthe use of such equipment. Individuals assigned to \nfire \nwatch \nduty \nshall \nbe \nresponsible \nfor \nextinguishing spot fires and communicating an \nalarm.\n\n❖ The individuals who undertake a fire watch \nhave specific duties. They not only need to \nwatch for and notify of an ignition of \ncombustibles, they also need to be prepared to \nextinguish \nspot \nfires \nwith \nportable \nextinguishers. Intervention when fires are small \nis the best line of defense in extinguishing and \ncontrolling \nfires. \nWaiting \nuntil \nthe \nfire \ndepartment  or fire brigade arrives will allow a \nfire to increase dramatically in size and \nintensity. \n3504.2.4 \nFire training. The individuals \nresponsible for performing the hot work and \nindividuals responsible for providing the fire watch \nshall be trained in the use of portable fire \nextinguishers.\n\n❖ A person conducting a fire watch must be \ntrained to operate fire extinguishers located in \nthe \nwatch \narea. \nAs \nnoted \npreviously, \nintervention in the incipient stages of a fire is \nextremely effective. \n3504.2.5 \nFire hoses. Where hoselines are \nrequired, they shall be connected, charged and \nready for operation.\n\n❖ This section states that where a hoseline is \nrequired, it should be properly charged and \nready for use during a fire watch. Otherwise, \nthe effectiveness is much lower. As already \nnoted, fires are more likely to be extinguished \nor controlled when intervention occurs early. \nAn uncharged hoseline will defeat the purpose \nof the equipment. \n3504.2.6 \nFire extinguisher. Not less than \none portable fire extinguisher complying with \nSection 906and with a minimum 2-A:20-B:C rating \nshall be readily accessible within 9 m of the location \nwhere hot work is performed.\n\n❖ This section specifies that the fire extinguishers \nrequired for a fire watch must be all-purpose \nextinguishers for all fire types; the potential fire \ntype will vary with the type of hot work and the \nsurrounding combustibles. The 9 m travel \ndistance specified here is more restrictive than \nwhat is required for similar ratings of \nextinguishers in Section 906. Table 906.3(2) \nwould allow a maximum travel distance of 15 m \nfor other applications with the same rating of \nextinguisher. \n3504.3 Area reviews. Before hot work is \npermitted and not less than once per day while the \npermit is in effect, the area shall be inspected by the \nindividual responsible for authorizing hot work \noperations to ensure that it is a fire safe area. \nInformation shown on the permit shall be verified \nprior to signing the permit in accordance with \nSection 105.5.\n\n❖ This section is part of the hot work program. It \nrequires the person administering the program \nto check the area where hot work has been \npermitted. A specific checklist is contained \n-",
      "chapter_id": "ch35",
      "section_id": "sec3504"
    },
    {
      "page": 29,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1399 \n \nwithin Section 3504.3.1 to provide guidance as \nto what is to be inspected. Because the \nauthority is given to those other than the fire \ndepartment  to issue permits and manage the \nsafety of hot work operations, documentation \nof the inspections is a mechanism for review by \nthe fire department  to verify that operations are \nproceeding safely. \n3504.3.1 \nPre-hot-work check. A pre-hot-\nwork check shall be conducted prior to work to \nensure that all equipment is safe and hazards are \nrecognized and protected. A report of the check shall \nbe kept at the work site during the work and \navailable upon request. The pre-hot-work check \nshall determine all of the following: \n1. Hot work equipment to be used shall be in \nsatisfactory operating condition and in good \nrepair. \n2. Hot work site is clear of combustibles or \ncombustibles are protected. \n3. Exposed construction is of noncombustible \nmaterials or, if combustible, then protected. \n4. Openings are protected. \n5. Floors are kept clean. \n6. Exposed combustibles are not located on the \nopposite side of partitions, walls, ceilings or \nfloors. \n7. Fire watches, where required, are assigned. \n8. Approved actions have been taken to prevent \naccidental activation of fire protection \nsystem equipment in accordance with \nSections 3504.1.8 and 3504.1.9. \n9. Fire extinguishers and fire hoses (where \nprovided) are operable and available. \n❖ \nAs noted in Section 3504.3, this section \nincludes a list of items to be reviewed in hot \nwork areas. These checks confirm that the \nrequirements in Sections 3504.1 and 3504.2 \nare actually being met. \nSECTION 3505 GAS WELDING AND \nCUTTING \n3505.1 General. Devices or attachments mixing \nair or oxygen with combustible gases prior to \nconsumption, except at the burner or in a standard \ntorch or blow pipe, shall not be allowed unless \napproved. \n❖ \nThe materials used for gas cutting and welding \nare generally materials such as acetylene and \noxygen. Acetylene is a flammable gas and \noxygen is an oxidizer. Together, these gases \nproduce an intense high-temperature flame. \nThe high temperature of combustion is \nexcellent for welding and cutting and, at the \nsame time, is a significant ignition hazard. \nAcetylene is the preferred gas because it burns \nat high temperatures, but other flammable \ngases, such as methyl acetylene-propadiene \nand propylene, are also sometimes used. The \nother major type of welding is electric arc \nwelding, which is discussed in Section 3506. \n \nBecause of the enriched combustion process \ncreated by pure oxygen, this section prohibits \nmixing oxygen and air prior to use with the \nflammable gas of choice for welding or cutting. \n3505.2 Cylinder \nand \ncontainer \nstorage, \nhandling and use. Storage, handling and use of \ncompressed gas cylinders, containers and tanks \nshall be in accordance with this section and Chapter \n53. \n❖ \nA major hazard with gas welding and cutting is \nnot necessarily the hot work operation itself, \nbut instead the materials used in the operation. \nThese gases are stored in cylinders and \nmanifolded into systems for use. The storage, \nhandling and use of such gases is specifically \nregulated by Chapter 53, which addresses \nissues such as security, valve protection, \nseparation from hazardous materials and \ncontainer \nand \ncylinder \nmarking \n(see \ncommentary, Chapter 53). Note that oxygen-\nfuel gas systems where two or more cylinders \nof oxygen are manifolded must meet the \nrequirements of NFPA 51. \n3505.2.1 \nCylinders connected for use. The \nstorage or use of a single cylinder of oxygen and a \nsingle cylinder of fuel gas located on a cart shall be \nallowed without requiring the cylinders to be \nseparated in accordance with Section 5003.9.8or \n5003.10.3.6when the cylinders are connected to \nregulators, ready for service, equipped with \napparatus designed for cutting or welding and all of \nthe following: \n1. Carts shall be kept away from the cutting or \nwelding operation in accordance with \nSection 3505.5 or fire-resistant shields shall \nbe provided. \n2.  Cylinders shall be secured to the cart to resist \nmovement. \n3. Carts shall be in accordance with Section \n5003.10.3. \n4. Cylinder valves not having fixed hand \nwheels \nshall \nhave \nkeys, \nhandles \nor \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1399 \n \nwithin Section 3504.3.1 to provide guidance as \nto what is to be inspected. Because the \nauthority is given to those other than the fire \ndepartment  to issue permits and manage the \nsafety of hot work operations, documentation \nof the inspections is a mechanism for review by \nthe fire department  to verify that operations are \nproceeding safely. \n3504.3.1 \nPre-hot-work check. A pre-hot-\nwork check shall be conducted prior to work to \nensure that all equipment is safe and hazards are \nrecognized and protected. A report of the check shall \nbe kept at the work site during the work and \navailable upon request. The pre-hot-work check \nshall determine all of the following: \n1. Hot work equipment to be used shall be in \nsatisfactory operating condition and in good \nrepair. \n2. Hot work site is clear of combustibles or \ncombustibles are protected. \n3. Exposed construction is of noncombustible \nmaterials or, if combustible, then protected. \n4. Openings are protected. \n5. Floors are kept clean. \n6. Exposed combustibles are not located on the \nopposite side of partitions, walls, ceilings or \nfloors. \n7. Fire watches, where required, are assigned. \n8. Approved actions have been taken to prevent \naccidental activation of fire protection \nsystem equipment in accordance with \nSections 3504.1.8 and 3504.1.9. \n9. Fire extinguishers and fire hoses (where \nprovided) are operable and available.",
      "commentary": "As noted in Section 3504.3, this section \nincludes a list of items to be reviewed in hot \nwork areas. These checks confirm that the \nrequirements in Sections 3504.1 and 3504.2 \nare actually being met. \nSECTION 3505 GAS WELDING AND \nCUTTING \n3505.1 General. Devices or attachments mixing \nair or oxygen with combustible gases prior to \nconsumption, except at the burner or in a standard \ntorch or blow pipe, shall not be allowed unless \napproved.\n\n❖ The materials used for gas cutting and welding \nare generally materials such as acetylene and \noxygen. Acetylene is a flammable gas and \noxygen is an oxidizer. Together, these gases \nproduce an intense high-temperature flame. \nThe high temperature of combustion is \nexcellent for welding and cutting and, at the \nsame time, is a significant ignition hazard. \nAcetylene is the preferred gas because it burns \nat high temperatures, but other flammable \ngases, such as methyl acetylene-propadiene \nand propylene, are also sometimes used. The \nother major type of welding is electric arc \nwelding, which is discussed in Section 3506. \n \nBecause of the enriched combustion process \ncreated by pure oxygen, this section prohibits \nmixing oxygen and air prior to use with the \nflammable gas of choice for welding or cutting. \n3505.2 Cylinder \nand \ncontainer \nstorage, \nhandling and use. Storage, handling and use of \ncompressed gas cylinders, containers and tanks \nshall be in accordance with this section and Chapter \n53.\n\n❖ A major hazard with gas welding and cutting is \nnot necessarily the hot work operation itself, \nbut instead the materials used in the operation. \nThese gases are stored in cylinders and \nmanifolded into systems for use. The storage, \nhandling and use of such gases is specifically \nregulated by Chapter 53, which addresses \nissues such as security, valve protection, \nseparation from hazardous materials and \ncontainer \nand \ncylinder \nmarking \n(see \ncommentary, Chapter 53). Note that oxygen-\nfuel gas systems where two or more cylinders \nof oxygen are manifolded must meet the \nrequirements of NFPA 51. \n3505.2.1 \nCylinders connected for use. The \nstorage or use of a single cylinder of oxygen and a \nsingle cylinder of fuel gas located on a cart shall be \nallowed without requiring the cylinders to be \nseparated in accordance with Section 5003.9.8or \n5003.10.3.6when the cylinders are connected to \nregulators, ready for service, equipped with \napparatus designed for cutting or welding and all of \nthe following: \n1. Carts shall be kept away from the cutting or \nwelding operation in accordance with \nSection 3505.5 or fire-resistant shields shall \nbe provided. \n2.  Cylinders shall be secured to the cart to resist \nmovement. \n3. Carts shall be in accordance with Section \n5003.10.3. \n4. Cylinder valves not having fixed hand \nwheels \nshall \nhave \nkeys, \nhandles \nor \n-",
      "chapter_id": "ch35",
      "section_id": "sec3505"
    },
    {
      "page": 30,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1400 \n \nnonadjustable wrenches on valve stems while \nthe cylinders are in service. \n5. Cylinder valve outlet connections shall \nconform to the requirements of CGA V-1. \n6. Cylinder valves shall be closed when work is \nfinished. \n7. Cylinder valves shall be closed before \nmoving the cart. \n❖ \nThe use of “welding carts” has been common \npractice as a means to secure cylinders of \noxygen and fuel gas used in cutting and \nwelding operations. The carts serve as a \nmeans to safely secure cylinders, as well as a \nmeans to hold flexible hose, torches and, in \nsome cases, safety equipment such as \ngoggles or eye shields and welding rods (see \nCommentary Figure 3505.2.1). \n \nThis section was added to the code because a \nnumber of Fire officials were considering a \ncompressed gas cylinder containing a fuel gas \nlocated adjacent to a cylinder of compressed or \ncryogenic oxygen on a cart to be incompatible \nhazardous materials based on the definition of \n“Incompatible materials” in Section 202. \n \nThe \nrequirements \nfor \nseparation \nof \nincompatible \nmaterials \nunder \nSections \n5003.9.8 and 5003.10.3.6 present a practical \ndifficulty when the quantity of materials is \nlimited. Allowing single cylinders of oxygen and \nfuel-gas, with additional controls to address the \ntypical use condition, provides a more rational \nand comprehensive approach to safe use than \noutright prohibition that is out of convention \nwith a common practice. \n \nThis section correctly treats a single cylinder of \nfuel gas adjacent to a cylinder of oxygen as \nbeing available for service as a closed use \nsystem rather than being considered storage. \nIt requires that both the oxygen and fuel gas \ncylinder be equipped with a pressure regulator, \nwhich is a valve that reduces the pressure of a \ngas to safe levels for use and consumption. \nSection \n3505.4 \nrequires \nacetylene \ngas \ncylinders be equipped with a pressure \nregulator that limits the pressure to 103.5 kPa \nor less. For other fuel gases such as liquefied \npetroleum gas (LP-gas) and MAPP gas (an LP-\ngas mixed with methylacetylene-propadiene to \nyield a higher combustion temperature in \noxygen), Section 3509.1 requires that fuel gas \nhose systems comply with NFPA 51, which has \nrequirements \nfor \npressure \nregulators. \nRegulators for oxygen and fuel gas are \nrequired by NFPA 51 to be listed for use with \nthe particular gases being used. \n \nIn addition to the requirements in NFPA 51, this \nsection also specifies requirements for the \nprotection of the cylinders and their contents. \nCylinders must be adequately secured on the \ncart to limit their movement. Prior to moving the \ncart, the cylinder valves must be closed. Fuel \ngas cylinder valves that utilize square-head \nkeys or similar valves that are not equipped \nwith fixed hand wheels are required to be \nprovided with their operating device on the \ncylinder to facilitate prompt and easy operation \nof the cylinder valve during use. Cylinders must \nalso be protected from hot slag and sparks by \nbeing located away from the hot work activity \nor by protection using fire-resistant shields. \n \nAs an additional safety feature to prevent the \nconnection of a fuel gas pressure regulator to \nan oxygen cylinder (or vice-versa), Item 5 \nrequires that cylinder fittings comply with \nCompressed Gas Association (CGA) Standard \nV-1. Flammable gas cylinder valves are \nnormally \nconstructed \nusing \nleft-handed \nthreaded connections and the outlet diameter \nis sized so a pressure regulator designed for \noxygen cannot be accidentally connected to a \ncylinder containing a fuel gas. \n \nIn further substantiation of this new section, it \nshould be pointed out that the CGA performed \nan extensive survey of its member companies \nwho reported that in 75 years of experience, no \nregulator failures, hose fires or other incidents \nwere attributable to single cylinders of oxygen \nand acetylene located next to each other and \nthat most accidents associated with the use of \noxygen regulators are failures and explosions \ncaused by contamination. \n \nIt should also be noted that nothing in this \nsection exempts or waives the requirements of \nChapter 50 for maximum allowable quantities \n(MAQs), and the storage, handling and use of \nhazardous materials, or the requirements in \nChapters 53, 58 and 63 for compressed gases, \nflammable \ngases \nand \noxidizing \ngases, \nrespectively. A building in which oxygen and \nfuel gas supplies are stored and used must \nmaintain quantities below the MAQs for indoor \ncontrol areas. If the amount in storage and \nclosed use exceeds the MAQ in one or more \ncontrol areas the building must be constructed \nas a Group H-2 occupancy. \n3505.2.1.1 \nIndividual \ncart \nseparation. \nIndividual carts shall be separated from each other \nin accordance with Section 5003.9.8. \n❖ \nIn buildings housing more than one cart \ncontaining oxygen and fuel gas used for cutting \nand welding, this section requires that \nindividual carts be separated from one another \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1400 \n \nnonadjustable wrenches on valve stems while \nthe cylinders are in service. \n5. Cylinder valve outlet connections shall \nconform to the requirements of CGA V-1. \n6. Cylinder valves shall be closed when work is \nfinished. \n7. Cylinder valves shall be closed before \nmoving the cart.",
      "commentary": "The use of “welding carts” has been common \npractice as a means to secure cylinders of \noxygen and fuel gas used in cutting and \nwelding operations. The carts serve as a \nmeans to safely secure cylinders, as well as a \nmeans to hold flexible hose, torches and, in \nsome cases, safety equipment such as \ngoggles or eye shields and welding rods (see \nCommentary Figure 3505.2.1). \n \nThis section was added to the code because a \nnumber of Fire officials were considering a \ncompressed gas cylinder containing a fuel gas \nlocated adjacent to a cylinder of compressed or \ncryogenic oxygen on a cart to be incompatible \nhazardous materials based on the definition of \n“Incompatible materials” in Section 202. \n \nThe \nrequirements \nfor \nseparation \nof \nincompatible \nmaterials \nunder \nSections \n5003.9.8 and 5003.10.3.6 present a practical \ndifficulty when the quantity of materials is \nlimited. Allowing single cylinders of oxygen and \nfuel-gas, with additional controls to address the \ntypical use condition, provides a more rational \nand comprehensive approach to safe use than \noutright prohibition that is out of convention \nwith a common practice. \n \nThis section correctly treats a single cylinder of \nfuel gas adjacent to a cylinder of oxygen as \nbeing available for service as a closed use \nsystem rather than being considered storage. \nIt requires that both the oxygen and fuel gas \ncylinder be equipped with a pressure regulator, \nwhich is a valve that reduces the pressure of a \ngas to safe levels for use and consumption. \nSection \n3505.4 \nrequires \nacetylene \ngas \ncylinders be equipped with a pressure \nregulator that limits the pressure to 103.5 kPa \nor less. For other fuel gases such as liquefied \npetroleum gas (LP-gas) and MAPP gas (an LP-\ngas mixed with methylacetylene-propadiene to \nyield a higher combustion temperature in \noxygen), Section 3509.1 requires that fuel gas \nhose systems comply with NFPA 51, which has \nrequirements \nfor \npressure \nregulators. \nRegulators for oxygen and fuel gas are \nrequired by NFPA 51 to be listed for use with \nthe particular gases being used. \n \nIn addition to the requirements in NFPA 51, this \nsection also specifies requirements for the \nprotection of the cylinders and their contents. \nCylinders must be adequately secured on the \ncart to limit their movement. Prior to moving the \ncart, the cylinder valves must be closed. Fuel \ngas cylinder valves that utilize square-head \nkeys or similar valves that are not equipped \nwith fixed hand wheels are required to be \nprovided with their operating device on the \ncylinder to facilitate prompt and easy operation \nof the cylinder valve during use. Cylinders must \nalso be protected from hot slag and sparks by \nbeing located away from the hot work activity \nor by protection using fire-resistant shields. \n \nAs an additional safety feature to prevent the \nconnection of a fuel gas pressure regulator to \nan oxygen cylinder (or vice-versa), Item 5 \nrequires that cylinder fittings comply with \nCompressed Gas Association (CGA) Standard \nV-1. Flammable gas cylinder valves are \nnormally \nconstructed \nusing \nleft-handed \nthreaded connections and the outlet diameter \nis sized so a pressure regulator designed for \noxygen cannot be accidentally connected to a \ncylinder containing a fuel gas. \n \nIn further substantiation of this new section, it \nshould be pointed out that the CGA performed \nan extensive survey of its member companies \nwho reported that in 75 years of experience, no \nregulator failures, hose fires or other incidents \nwere attributable to single cylinders of oxygen \nand acetylene located next to each other and \nthat most accidents associated with the use of \noxygen regulators are failures and explosions \ncaused by contamination. \n \nIt should also be noted that nothing in this \nsection exempts or waives the requirements of \nChapter 50 for maximum allowable quantities \n(MAQs), and the storage, handling and use of \nhazardous materials, or the requirements in \nChapters 53, 58 and 63 for compressed gases, \nflammable \ngases \nand \noxidizing \ngases, \nrespectively. A building in which oxygen and \nfuel gas supplies are stored and used must \nmaintain quantities below the MAQs for indoor \ncontrol areas. If the amount in storage and \nclosed use exceeds the MAQ in one or more \ncontrol areas the building must be constructed \nas a Group H-2 occupancy. \n3505.2.1.1 \nIndividual \ncart \nseparation. \nIndividual carts shall be separated from each other \nin accordance with Section 5003.9.8.\n\n❖ In buildings housing more than one cart \ncontaining oxygen and fuel gas used for cutting \nand welding, this section requires that \nindividual carts be separated from one another \n-",
      "chapter_id": "ch35",
      "section_id": "sec3505"
    },
    {
      "page": 31,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1401 \n \nin accordance with Section 5003.9.8. For \ncutting and welding carts, this requires a \nminimum 6 m separation between each cart or \nthe construction of noncombustible line-of-\nsight barriers that extend a minimum of 450 \nmm above and to the sides of each cart. \n \nThis section also recognizes the allowance \ncreated by Section 3505.2.1 to allow a single \ncylinder of oxidizing gas and a single cylinder \nof fuel gas to be located on an individual cart, \nand addresses the possible concern over \nmultiple carts stored in close proximity to one \nanother. The quantity controls imposed by the \nMAQs per control area would trigger the use of \na Group H occupancy when the MAQ of 23.5 \nm3 of flammable gas was exceeded (three or \nfour carts, depending on the fuel gas). \nHowever, using MAQ as a quantity control was \nnot the intent of Section 3505.2.1. \n3505.3 Precautions. Cylinders, valves, regulators, \nhose and other apparatus and fittings for oxygen \nshall be kept free from oil or grease. Oxygen \ncylinders, apparatus and fittings shall not be \nhandled with oily hands, oily gloves, or greasy tools \nor equipment. \n❖ \nOxygen, which is an oxidizer, will increase the \nintensity of combustion; therefore, traces of \ncombustibles, such as oils or greases, that \nnormally pose a moderate hazard will be a \nhigher hazard when found on cylinders of \noxygen. Keeping gas cylinders free of grease \nand oil is especially important because gas-\nwelding operations use flammable gases in \ncombination with oxygen. \n3505.4 Acetylene gas. Acetylene gas shall not be \npiped except in approved cylinder manifolds and \ncylinder manifold connections, or utilized at a \npressure exceeding 103.5 kPa unless dissolved in a \nsuitable solvent in cylinders manufactured in \naccordance with DOTn 49 CFR Part 178. Acetylene \ngas shall not be brought in contact with unalloyed \ncopper, except in a blowpipe or torch. \n❖ \nAcetylene is the preferred gas for welding \nbecause it burns at very high temperatures, \nwhich is more conducive to welding and cutting \noperations. This also creates a high fire hazard. \nTherefore, this section limits the piping of \nacetylene to approved cylinder manifolds and \nmanifold \nconnections, \nwhich \ncan \nbe \naccomplished in a variety of ways. The \npressure of piped acetylene is limited to 103.5 \nkPa to avoid large releases of acetylene. There \nis an exception when acetylene is dissolved in \na solvent, such as acetone, which reduces its \nvolatility hazard. \n \nAcetylene (CH = CH) is an extremely volatile \ncompressed gas that is usually dissolved in a \nsolvent, \nsuch \nas \nacetone \nor \ndimethylformamide, because of its volatility, \nand is normally stored and shipped in cylinders \nat a pressure of 1750 kPa. These solvents are \nClass IB flammable and Class II combustible \nliquids, respectively. However, in practice it is \nthe flammable gas hazard that is regulated; the \nsolvent into which the gas is absorbed has not \nbeen independently assessed. The established \nreason for doing this is that the control strategy \nfor the compressed gas hazard is suitable for \nthat of the solvent hazard. Acetone will dissolve \napproximately 425 times its volume of \nacetylene at 1750 kPa. \n \nAcetylene gas reacts vigorously with some \nmetals, including copper and some copper \nalloys, to produce metallic acetylides that are \nshock-sensitive explosive compounds. Copper \nacetylide is an extremely shock sensitive \nexplosive and, if detonated, even in very small \nquantities, \ncan \ninitiate \nacetylene \ndecomposition, cause hose or tank rupture and \npotentially cause catastrophic detonations or \ndeflagrations, especially when tanks are \nmanifolded. \n3505.5 Remote locations. Oxygen and fuel-gas \ncylinders and acetylene generators shall be located \naway from the hot work area to prevent such \ncylinders or generators from being heated by \nradiation from heated materials, sparks or slag, or \nmisdirection of the torch flame. \n❖ \nBecause of the hazards of using gases for \nwelding and cutting, the cylinders and \ngenerators must be located away from the hot \nwork operation itself. This means that the \nconnection must be a sufficient length to allow \nlocating the cylinders a safe distance from the \nhot work. Generally, only a short distance is \nrequired; a distance of only a few meters may \nbe sufficient under ordinary conditions. A \ngreater distance may be more prudent when \nwelding or cutting operations involve a highly \nreflective surface or material. Where space is \nlimited, a suitable barrier may be erected to \nprotect cylinders from heat, provided such a \nbarrier does not impair the operation of \nregulating equipment. \n3505.6 Cylinders shutoff. The torch valve shall be \nclosed and the gas supply to the torch completely \nshut off when gas welding or cutting operations are \ndiscontinued for a period of 1 hour or more. \n❖ \nGood practice dictates shutting off gas cylinders \nwhen equipment is not in use; however, it is \ncommon practice for welding and cutting \noperators who must use a torch intermittently \nto shut off only the torch. Care must be taken in \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1401 \n \nin accordance with Section 5003.9.8. For \ncutting and welding carts, this requires a \nminimum 6 m separation between each cart or \nthe construction of noncombustible line-of-\nsight barriers that extend a minimum of 450 \nmm above and to the sides of each cart. \n \nThis section also recognizes the allowance \ncreated by Section 3505.2.1 to allow a single \ncylinder of oxidizing gas and a single cylinder \nof fuel gas to be located on an individual cart, \nand addresses the possible concern over \nmultiple carts stored in close proximity to one \nanother. The quantity controls imposed by the \nMAQs per control area would trigger the use of \na Group H occupancy when the MAQ of 23.5 \nm3 of flammable gas was exceeded (three or \nfour carts, depending on the fuel gas). \nHowever, using MAQ as a quantity control was \nnot the intent of Section 3505.2.1. \n3505.3 Precautions. Cylinders, valves, regulators, \nhose and other apparatus and fittings for oxygen \nshall be kept free from oil or grease. Oxygen \ncylinders, apparatus and fittings shall not be \nhandled with oily hands, oily gloves, or greasy tools \nor equipment.",
      "commentary": "Oxygen, which is an oxidizer, will increase the \nintensity of combustion; therefore, traces of \ncombustibles, such as oils or greases, that \nnormally pose a moderate hazard will be a \nhigher hazard when found on cylinders of \noxygen. Keeping gas cylinders free of grease \nand oil is especially important because gas-\nwelding operations use flammable gases in \ncombination with oxygen. \n3505.4 Acetylene gas. Acetylene gas shall not be \npiped except in approved cylinder manifolds and \ncylinder manifold connections, or utilized at a \npressure exceeding 103.5 kPa unless dissolved in a \nsuitable solvent in cylinders manufactured in \naccordance with DOTn 49 CFR Part 178. Acetylene \ngas shall not be brought in contact with unalloyed \ncopper, except in a blowpipe or torch.\n\n❖ Acetylene is the preferred gas for welding \nbecause it burns at very high temperatures, \nwhich is more conducive to welding and cutting \noperations. This also creates a high fire hazard. \nTherefore, this section limits the piping of \nacetylene to approved cylinder manifolds and \nmanifold \nconnections, \nwhich \ncan \nbe \naccomplished in a variety of ways. The \npressure of piped acetylene is limited to 103.5 \nkPa to avoid large releases of acetylene. There \nis an exception when acetylene is dissolved in \na solvent, such as acetone, which reduces its \nvolatility hazard. \n \nAcetylene (CH = CH) is an extremely volatile \ncompressed gas that is usually dissolved in a \nsolvent, \nsuch \nas \nacetone \nor \ndimethylformamide, because of its volatility, \nand is normally stored and shipped in cylinders \nat a pressure of 1750 kPa. These solvents are \nClass IB flammable and Class II combustible \nliquids, respectively. However, in practice it is \nthe flammable gas hazard that is regulated; the \nsolvent into which the gas is absorbed has not \nbeen independently assessed. The established \nreason for doing this is that the control strategy \nfor the compressed gas hazard is suitable for \nthat of the solvent hazard. Acetone will dissolve \napproximately 425 times its volume of \nacetylene at 1750 kPa. \n \nAcetylene gas reacts vigorously with some \nmetals, including copper and some copper \nalloys, to produce metallic acetylides that are \nshock-sensitive explosive compounds. Copper \nacetylide is an extremely shock sensitive \nexplosive and, if detonated, even in very small \nquantities, \ncan \ninitiate \nacetylene \ndecomposition, cause hose or tank rupture and \npotentially cause catastrophic detonations or \ndeflagrations, especially when tanks are \nmanifolded. \n3505.5 Remote locations. Oxygen and fuel-gas \ncylinders and acetylene generators shall be located \naway from the hot work area to prevent such \ncylinders or generators from being heated by \nradiation from heated materials, sparks or slag, or \nmisdirection of the torch flame.\n\n❖ Because of the hazards of using gases for \nwelding and cutting, the cylinders and \ngenerators must be located away from the hot \nwork operation itself. This means that the \nconnection must be a sufficient length to allow \nlocating the cylinders a safe distance from the \nhot work. Generally, only a short distance is \nrequired; a distance of only a few meters may \nbe sufficient under ordinary conditions. A \ngreater distance may be more prudent when \nwelding or cutting operations involve a highly \nreflective surface or material. Where space is \nlimited, a suitable barrier may be erected to \nprotect cylinders from heat, provided such a \nbarrier does not impair the operation of \nregulating equipment. \n3505.6 Cylinders shutoff. The torch valve shall be \nclosed and the gas supply to the torch completely \nshut off when gas welding or cutting operations are \ndiscontinued for a period of 1 hour or more.\n\n❖ Good practice dictates shutting off gas cylinders \nwhen equipment is not in use; however, it is \ncommon practice for welding and cutting \noperators who must use a torch intermittently \nto shut off only the torch. Care must be taken in \n-",
      "chapter_id": "ch35",
      "section_id": "sec3505"
    },
    {
      "page": 32,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1402 \n \nthese instances to check the system to see that \nit has been properly shut down when work is \ndiscontinued for a longer duration and at the \nend of the work period. This limits the amount \nof flammable or oxidizing gases that can be \nemitted to the atmosphere if the torch or hose is \ndamaged in any way or if a valve at the torch \nhead is not tightly closed. \n3505.7 Prohibited operation. Welding or cutting \nwork shall not be held or supported on compressed \ngas cylinders or containers. \n❖ \nSection 3505.5 addresses physical separation \nof the welding and cutting gas cylinders from \nthe hot work. This section goes a step further \nand prohibits welding operations on top of \ncompressed gas containers or cylinders. This \nrequirement would apply to any compressed \ngas cylinders or containers, whether they \ncontain flammable gases or not. The concern \nis explosion caused by overpressure in the \ncompressed gas cylinders when they are \nheated. \n3505.8 Tests. Tests for leaks in piping systems and \nequipment shall be made with soapy water. The use \nof flames shall be prohibited for leak testing. \n❖ \nThis \nsection \nrequires \nthat \npiping \nand \nequipment subjected to hot work be tested \nusing soapy water rather than a flame to \nrecognize any leaks. This is important because \nthe \npiping \nmay \ncontain \nsome \nresidual \nflammable or oxidizing materials. Soapy water \nwill produce harmless bubbles at the leak site \neven at very low pressures. \nSECTION 3506 ELECTRIC ARC HOT \nWORK \n3506.1 General. The frame or case of electric hot \nwork machines, except internal-combustion-engine-\ndriven machines, shall be grounded. Ground \nconnections shall be mechanically strong and \nelectrically adequate for the required current. \n❖ \nThe following sections are specific to welding \nand cutting using an electrical arc. This process \nproduces enough heat to join metals together \nor cut metals. There are several variations of \narc welding and cutting. More specifically, in \nsome arc welding processes a shielding gas is \nused to protect the weld from contaminants \nand prevent metal oxidation. Also, the \nelectrode \nis \neither \nnonconsumable \nor \nconsumable, which dictates whether additional \nmaterials are needed in the process. \n \nElectric arc hot work poses some potential \nhazards because the process is working with \nelectric power and current. Therefore, unless \nthe welder is powered using an internal \ncombustion engine, the frame or case of the \nwelding piece must be grounded. \n3506.2 Return circuits. Welding current return \ncircuits from the work to the machine shall have \nproper electrical contact at joints. The electrical \ncontact shall be periodically inspected. \n❖ \nThe current for welding must be able to loop \nback to the power source from the item being \nwelded or cut. Cable movement may loosen \ncontacts, \ncausing \npoor \nconduction \nand \ninterruption of ground continuity. At the high \nvoltages \nused \nin \nwelding \nand \ncutting \noperations, high-resistance arcs may occur at \nloose contacts, resulting in a fire. Similarly, \nloose contacts may create a ground path, \nexposing the operator or others in the vicinity to \nthe danger of electrocution. \n3506.3 Disconnecting. \nElectrodes \nshall \nbe \nremoved from the holders when electric arc welding \nor cutting is discontinued for any period of 1 hour \nor more. The holders shall be located to prevent \naccidental contact and the machines shall be \ndisconnected from the power source. \n❖ \nThis section is intended to prevent materials \nand machinery used as part of the electric arc-\nwelding process from becoming a source of \nignition after the hot work operations have \nbeen discontinued for 1 hour or more by \nrequiring the disconnection of the electrodes \nand the power supply. Poorly supervised arc-\nwelding machines may be subject to tampering \nor misuse even when properly maintained and \ncould become a fire hazard if left unattended \nand energized for long durations. Accidental \ncontact with unsupervised welding electrodes \nor \nmachine \ncontacts \nmay \nresult \nin \nelectrocution. This is similar to the intent behind \nSection 3505.6 for gas hot work, which \nrequires the supply gas valves to be shut off \nwhen an extended interruption occurs. \n3506.4 Emergency disconnect. A switch or circuit \nbreaker shall be provided so that fixed electric \nwelders and control equipment can be disconnected \nfrom the supply circuit. The disconnect shall be \ninstalled in accordance with SBC 401. \n❖ \nWhen an electric arc-welding or cutting \noperation is in a permanent location, it is \nimportant that the particular operation be \nisolated onto a single disconnect switch. This \nmakes it easier to verify that operations are in \nfact disconnected from the power supply during \nan emergency. SBC 401 will have the specific \nrequirements for this disconnect. \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1402 \n \nthese instances to check the system to see that \nit has been properly shut down when work is \ndiscontinued for a longer duration and at the \nend of the work period. This limits the amount \nof flammable or oxidizing gases that can be \nemitted to the atmosphere if the torch or hose is \ndamaged in any way or if a valve at the torch \nhead is not tightly closed. \n3505.7 Prohibited operation. Welding or cutting \nwork shall not be held or supported on compressed \ngas cylinders or containers.",
      "commentary": "Section 3505.5 addresses physical separation \nof the welding and cutting gas cylinders from \nthe hot work. This section goes a step further \nand prohibits welding operations on top of \ncompressed gas containers or cylinders. This \nrequirement would apply to any compressed \ngas cylinders or containers, whether they \ncontain flammable gases or not. The concern \nis explosion caused by overpressure in the \ncompressed gas cylinders when they are \nheated. \n3505.8 Tests. Tests for leaks in piping systems and \nequipment shall be made with soapy water. The use \nof flames shall be prohibited for leak testing.\n\n❖ This \nsection \nrequires \nthat \npiping \nand \nequipment subjected to hot work be tested \nusing soapy water rather than a flame to \nrecognize any leaks. This is important because \nthe \npiping \nmay \ncontain \nsome \nresidual \nflammable or oxidizing materials. Soapy water \nwill produce harmless bubbles at the leak site \neven at very low pressures. \nSECTION 3506 ELECTRIC ARC HOT \nWORK \n3506.1 General. The frame or case of electric hot \nwork machines, except internal-combustion-engine-\ndriven machines, shall be grounded. Ground \nconnections shall be mechanically strong and \nelectrically adequate for the required current.\n\n❖ The following sections are specific to welding \nand cutting using an electrical arc. This process \nproduces enough heat to join metals together \nor cut metals. There are several variations of \narc welding and cutting. More specifically, in \nsome arc welding processes a shielding gas is \nused to protect the weld from contaminants \nand prevent metal oxidation. Also, the \nelectrode \nis \neither \nnonconsumable \nor \nconsumable, which dictates whether additional \nmaterials are needed in the process. \n \nElectric arc hot work poses some potential \nhazards because the process is working with \nelectric power and current. Therefore, unless \nthe welder is powered using an internal \ncombustion engine, the frame or case of the \nwelding piece must be grounded. \n3506.2 Return circuits. Welding current return \ncircuits from the work to the machine shall have \nproper electrical contact at joints. The electrical \ncontact shall be periodically inspected.\n\n❖ The current for welding must be able to loop \nback to the power source from the item being \nwelded or cut. Cable movement may loosen \ncontacts, \ncausing \npoor \nconduction \nand \ninterruption of ground continuity. At the high \nvoltages \nused \nin \nwelding \nand \ncutting \noperations, high-resistance arcs may occur at \nloose contacts, resulting in a fire. Similarly, \nloose contacts may create a ground path, \nexposing the operator or others in the vicinity to \nthe danger of electrocution. \n3506.3 Disconnecting. \nElectrodes \nshall \nbe \nremoved from the holders when electric arc welding \nor cutting is discontinued for any period of 1 hour \nor more. The holders shall be located to prevent \naccidental contact and the machines shall be \ndisconnected from the power source.\n\n❖ This section is intended to prevent materials \nand machinery used as part of the electric arc-\nwelding process from becoming a source of \nignition after the hot work operations have \nbeen discontinued for 1 hour or more by \nrequiring the disconnection of the electrodes \nand the power supply. Poorly supervised arc-\nwelding machines may be subject to tampering \nor misuse even when properly maintained and \ncould become a fire hazard if left unattended \nand energized for long durations. Accidental \ncontact with unsupervised welding electrodes \nor \nmachine \ncontacts \nmay \nresult \nin \nelectrocution. This is similar to the intent behind \nSection 3505.6 for gas hot work, which \nrequires the supply gas valves to be shut off \nwhen an extended interruption occurs. \n3506.4 Emergency disconnect. A switch or circuit \nbreaker shall be provided so that fixed electric \nwelders and control equipment can be disconnected \nfrom the supply circuit. The disconnect shall be \ninstalled in accordance with SBC 401.\n\n❖ When an electric arc-welding or cutting \noperation is in a permanent location, it is \nimportant that the particular operation be \nisolated onto a single disconnect switch. This \nmakes it easier to verify that operations are in \nfact disconnected from the power supply during \nan emergency. SBC 401 will have the specific \nrequirements for this disconnect. \n-",
      "chapter_id": "ch35",
      "section_id": "sec3506"
    },
    {
      "page": 33,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1403 \n \n3506.5 Damaged cable. Damaged cable shall be \nremoved from service until properly repaired or \nreplaced. \n❖ \nDamaged cable increases the likelihood of \nignition hazards because wires may be \nexposed, resulting in resistance heating or \npotential electric shock hazards. \nSECTION 3507 CALCIUM CARBIDE \nSYSTEMS \n3507.1 Calcium carbide storage. Storage and \nhandling of calcium carbide shall comply with \nChapter 50 of this code and Chapter 9 of NFPA 51. \n❖ \nCalcium carbide gas is used for the creation of \nacetylene gas used in gas welding and cutting. \nAcetylene gas, as discussed earlier in this \ncommentary, is extremely flammable and \nburns at very high temperatures. Calcium \ncarbide itself is considered water reactive and \nwill form acetylene on contact with moisture. \nThis section increases the likelihood that the \ngas is handled to avoid a hazardous situation. \nCompliance with Chapter 50 of the code and \nChapter 9 of NFPA 51 is required. Chapter 9 of \nNFPA 51 specifically relates to storage \nrequirements for calcium carbide gas. These \nrequirements focus on keeping the calcium \ncarbide dry and separated from other areas \nwhen it is stored in large quantities. \nSECTION 3508 ACETYLENE \nGENERATORS \n3508.1 Use of acetylene generators. The use of \nacetylene generators shall comply with this section \nand Chapter 15 of NFPA 55. \n❖ \nAcetylene generators essentially use calcium \ncarbide gas and \nmoisture \nto generate \nacetylene. Because acetylene is extremely \nflammable, the equipment must be handled \nwith care. \n \nDetailed requirements for acetylene generators \nare left to Chapter 4 of NFPA 51A, which is \nspecific to such generators. These provisions \ndeal with issues such as the construction \nrequirements of generator rooms or houses \nand detailed installation requirements for the \ngenerators themselves. \n \nThere are several types of generators, \nincluding those with automatic water feed and \nmanual water feed. \n3508.2 Portable \ngenerators. \nThe \nminimum \nvolume of rooms containing portable generators \nshall be 35 times the total gas generating capacity \nper charge of all generators in the room. The gas-\ngenerating capacity in cubic meter per charge shall \nbe assumed to be 4.5 times the weight of carbide per \ncharge in kg . The minimum ceiling height of rooms \ncontaining generators shall be 3 m. An acetylene \ngenerator shall not be moved by derrick, crane or \nhoist while charged. \n❖ \nWhen generators are portable, they are \ngenerally at a greater risk for damage and are \nmore likely to be in a location that may not have \nbeen specifically designed for this equipment. \nTherefore, \nthis \nsection \nprovides \nsome \nminimum volume requirements to make sure \nthat a particular space can handle the volume \nof gases produced. The 35-to-1 volume \nrequirement is intended to prevent formation of \nan explosive atmosphere in rooms or spaces \nwhere portable acetylene generators are \nemployed. Assuming there is no leakage from \nthe compartment, and that perfect efficiency in \nthe generation of acetylene is achieved, this \nvolume produces an atmosphere only slightly \nabove the lower explosive limit (LEL). These \nprovisions will reduce the likelihood of the \nformation of an explosive acetylene-air mixture \nif the required ventilation is maintained and \nacetylene production is not vented directly to \nthe atmosphere in the room. To assist the code \nuser in determining how much acetylene could \nbe \ngenerated, \nthis \nsection \nincludes \na \nconservative approach to calculating the \ngeneration capacity. \n \nBecause acetylene is slightly lighter than air, \nthe high ceiling is intended to provide space \nabove the top of wall openings for containment \nof any combustible mixture that may form. The \nhigh ceiling is also important because \nacetylene is considered an asphyxiant, and \nhaving the high ceiling will allow the gas to rise, \ngiving any occupants a longer escape time \nwithout being exposed to the gas. \n \nFinally, this section prohibits the relocation of \ncharged acetylene generators. Moving an \nacetylene generator while charged is likely to \ncause an uncontrolled gas release if it is \ndropped or damaged. \n3508.3 Protection \nagainst \nfreezing. \nNot \napplicable to KSA. \nSECTION 3509 PIPING MANIFOLDS \nAND HOSE SYSTEMS FOR FUEL \nGASES AND OXYGEN \n3509.1 General. The use of piping manifolds and \nhose systems shall be in accordance with Section \n3509.2 through 3509.7, Chapter 53 and Chapter 5 of \nNFPA 51. \n❖ \nQuite often, manifolding of several cylinders is \ndesirable to decrease the amount of time taken \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1403 \n \n3506.5 Damaged cable. Damaged cable shall be \nremoved from service until properly repaired or \nreplaced.",
      "commentary": "Damaged cable increases the likelihood of \nignition hazards because wires may be \nexposed, resulting in resistance heating or \npotential electric shock hazards. \nSECTION 3507 CALCIUM CARBIDE \nSYSTEMS \n3507.1 Calcium carbide storage. Storage and \nhandling of calcium carbide shall comply with \nChapter 50 of this code and Chapter 9 of NFPA 51.\n\n❖ Calcium carbide gas is used for the creation of \nacetylene gas used in gas welding and cutting. \nAcetylene gas, as discussed earlier in this \ncommentary, is extremely flammable and \nburns at very high temperatures. Calcium \ncarbide itself is considered water reactive and \nwill form acetylene on contact with moisture. \nThis section increases the likelihood that the \ngas is handled to avoid a hazardous situation. \nCompliance with Chapter 50 of the code and \nChapter 9 of NFPA 51 is required. Chapter 9 of \nNFPA 51 specifically relates to storage \nrequirements for calcium carbide gas. These \nrequirements focus on keeping the calcium \ncarbide dry and separated from other areas \nwhen it is stored in large quantities. \nSECTION 3508 ACETYLENE \nGENERATORS \n3508.1 Use of acetylene generators. The use of \nacetylene generators shall comply with this section \nand Chapter 15 of NFPA 55.\n\n❖ Acetylene generators essentially use calcium \ncarbide gas and \nmoisture \nto generate \nacetylene. Because acetylene is extremely \nflammable, the equipment must be handled \nwith care. \n \nDetailed requirements for acetylene generators \nare left to Chapter 4 of NFPA 51A, which is \nspecific to such generators. These provisions \ndeal with issues such as the construction \nrequirements of generator rooms or houses \nand detailed installation requirements for the \ngenerators themselves. \n \nThere are several types of generators, \nincluding those with automatic water feed and \nmanual water feed. \n3508.2 Portable \ngenerators. \nThe \nminimum \nvolume of rooms containing portable generators \nshall be 35 times the total gas generating capacity \nper charge of all generators in the room. The gas-\ngenerating capacity in cubic meter per charge shall \nbe assumed to be 4.5 times the weight of carbide per \ncharge in kg . The minimum ceiling height of rooms \ncontaining generators shall be 3 m. An acetylene \ngenerator shall not be moved by derrick, crane or \nhoist while charged.\n\n❖ When generators are portable, they are \ngenerally at a greater risk for damage and are \nmore likely to be in a location that may not have \nbeen specifically designed for this equipment. \nTherefore, \nthis \nsection \nprovides \nsome \nminimum volume requirements to make sure \nthat a particular space can handle the volume \nof gases produced. The 35-to-1 volume \nrequirement is intended to prevent formation of \nan explosive atmosphere in rooms or spaces \nwhere portable acetylene generators are \nemployed. Assuming there is no leakage from \nthe compartment, and that perfect efficiency in \nthe generation of acetylene is achieved, this \nvolume produces an atmosphere only slightly \nabove the lower explosive limit (LEL). These \nprovisions will reduce the likelihood of the \nformation of an explosive acetylene-air mixture \nif the required ventilation is maintained and \nacetylene production is not vented directly to \nthe atmosphere in the room. To assist the code \nuser in determining how much acetylene could \nbe \ngenerated, \nthis \nsection \nincludes \na \nconservative approach to calculating the \ngeneration capacity. \n \nBecause acetylene is slightly lighter than air, \nthe high ceiling is intended to provide space \nabove the top of wall openings for containment \nof any combustible mixture that may form. The \nhigh ceiling is also important because \nacetylene is considered an asphyxiant, and \nhaving the high ceiling will allow the gas to rise, \ngiving any occupants a longer escape time \nwithout being exposed to the gas. \n \nFinally, this section prohibits the relocation of \ncharged acetylene generators. Moving an \nacetylene generator while charged is likely to \ncause an uncontrolled gas release if it is \ndropped or damaged. \n3508.3 Protection \nagainst \nfreezing. \nNot \napplicable to KSA. \nSECTION 3509 PIPING MANIFOLDS \nAND HOSE SYSTEMS FOR FUEL \nGASES AND OXYGEN \n3509.1 General. The use of piping manifolds and \nhose systems shall be in accordance with Section \n3509.2 through 3509.7, Chapter 53 and Chapter 5 of \nNFPA 51.\n\n❖ Quite often, manifolding of several cylinders is \ndesirable to decrease the amount of time taken \n-",
      "chapter_id": "ch35",
      "section_id": "sec3507"
    },
    {
      "page": 34,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1404 \n \nto disconnect spent cylinders and reconnect \nnew ones. When cylinders are manifolded, the \npotential hazard increases because the amount \nof material that can be released in one event is \nmuch larger. Special care and specific \nrequirements are necessary to address these \nhazards. Compliance with Chapter 5 of NFPA \n51 and Chapter 53 of the code for compressed \ngases is referenced. Although manifolded \ncylinders may create a higher risk for a large \nrelease, \nnumerous \ndisconnections \nand \nconnections using a single cylinder may \nincrease the likelihood of a failure. \n3509.2 Protection. Piping shall be protected \nagainst physical damage. \n❖ \nWhen cylinders are manifolded, the potential \nsize of a gas release increases. Manifold piping \nis more likely to be damaged than the cylinders \nthemselves. This section requires that piping \nassociated with manifolded cylinders be \ninstalled in a manner minimizing the likelihood \nof mechanical and physical damage from \ncollision or abrasion. When piping must be run \nin an area where mechanical and physical \nhazards cannot be eliminated, barriers or other \nsuitable protection must be provided to absorb \nor deflect the impact of such damage without \naffecting the compressed gas piping. \n \nThough not specifically listed in this section, \nphysical damage resulting from corrosion \nshould be considered when providing piping \nprotection. Corrosion is the enemy of any piping \nsystem and can be caused by weather \nexposure, burial in the soil or construction \nmaterials that are in contact with the pipe. \nProtection is usually provided by a factory-\napplied coating or by field-wrapping the pipe \nwith a protective covering, such as a coaltar-\nbased or plastic wrapping. Where possible, a \npiping material should be chosen that is not \nsubject to the type of corrosion of the \napplication. \nAcceptable \nfuel \ngas \npiping \nmaterials are regulated by Chapter 4 of SBC \n1201. \n \nCorrosion can also be caused by galvanic \naction that takes place where dissimilar metals \nare joined together in a current-carrying \nmedium, such as soil or water. For example, if \nsteel and copper pipe are joined in a medium \nthat conducts electrical current, the steel pipe \nwill corrode at an accelerated rate because of \nthe electrochemical process between the \ndissimilar metals. To protect against galvanic \ncorrosion, dielectric fittings and couplings are \nused to join the piping. \n3509.3 Signage. Signage shall be provided for \npiping and hose systems as follows: \n1. Above-ground piping systems shall be \nmarked in accordance with ASME A13.1. \n2. Station outlets shall be marked to indicate \ntheir intended usage. \n3. Signs shall be posted, indicating clearly the \nlocation and identity of section shutoff \nvalves. \n❖ \nSignage for piping and hosing associated with \nmanifolded cylinders must indicate the content \nof the system, gas flow direction, intended use \nof the gas outlets and location of shutoff valves. \nThis information helps to quickly assess \nemergencies and take corrective action. \n3509.4 Manifolding \nof \ncylinders. \nOxygen \nmanifolds shall not be located in an acetylene \ngenerator room. Oxygen manifolds shall be located \nnot less than 6 m away from combustible material \nsuch as oil or grease, and gas cylinders containing \nflammable gases, unless the gas cylinders are \nseparated by a fire partition. \n❖ \nManifolds are groups of cylinders connected to \none another in a series in a gas supply system. \nAs a general rule throughout the code, \noxidizing and flammable materials must be \nkept physically separated from each other, \neither \nby \nspace \nor \nfire-resistance-rated \nconstruction. Acetylene is a flammable gas \nwith an explosive range of 2.5 to 100 percent \nand needs very little oxygen to burn. Excess \noxygen may only make an explosion worse; \ntherefore, \nseparation \nis \nrequired. \nOther \nmaterials found in shop areas, such as \nsolvents, oils and lubricants, must be kept clear \nof oxygen cylinders for similar reasons and \nmay either be separated by distance or fire-\nresistive shielding. The fire partitions required \nby this section must be constructed in \naccordance with Section 708 of SBC 201. \n3509.5 Identification of manifolds. Signs shall be \nposted for oxygen manifolds with service pressures \nnot exceeding 1400 kPa. Such signs shall include \nthe words: \nLOW-PRESSURE MANIFOLD \nDO NOT CONNECT HIGH-PRESSURE \nCYLINDERS  \nMAXIMUM PRESSURE 1750 kPa \n❖ \nThe signage required by this section is \nintended to prevent high-pressure oxygen \ncylinders from being connected to a low-\npressure manifold. A high-pressure cylinder \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1404 \n \nto disconnect spent cylinders and reconnect \nnew ones. When cylinders are manifolded, the \npotential hazard increases because the amount \nof material that can be released in one event is \nmuch larger. Special care and specific \nrequirements are necessary to address these \nhazards. Compliance with Chapter 5 of NFPA \n51 and Chapter 53 of the code for compressed \ngases is referenced. Although manifolded \ncylinders may create a higher risk for a large \nrelease, \nnumerous \ndisconnections \nand \nconnections using a single cylinder may \nincrease the likelihood of a failure. \n3509.2 Protection. Piping shall be protected \nagainst physical damage.",
      "commentary": "When cylinders are manifolded, the potential \nsize of a gas release increases. Manifold piping \nis more likely to be damaged than the cylinders \nthemselves. This section requires that piping \nassociated with manifolded cylinders be \ninstalled in a manner minimizing the likelihood \nof mechanical and physical damage from \ncollision or abrasion. When piping must be run \nin an area where mechanical and physical \nhazards cannot be eliminated, barriers or other \nsuitable protection must be provided to absorb \nor deflect the impact of such damage without \naffecting the compressed gas piping. \n \nThough not specifically listed in this section, \nphysical damage resulting from corrosion \nshould be considered when providing piping \nprotection. Corrosion is the enemy of any piping \nsystem and can be caused by weather \nexposure, burial in the soil or construction \nmaterials that are in contact with the pipe. \nProtection is usually provided by a factory-\napplied coating or by field-wrapping the pipe \nwith a protective covering, such as a coaltar-\nbased or plastic wrapping. Where possible, a \npiping material should be chosen that is not \nsubject to the type of corrosion of the \napplication. \nAcceptable \nfuel \ngas \npiping \nmaterials are regulated by Chapter 4 of SBC \n1201. \n \nCorrosion can also be caused by galvanic \naction that takes place where dissimilar metals \nare joined together in a current-carrying \nmedium, such as soil or water. For example, if \nsteel and copper pipe are joined in a medium \nthat conducts electrical current, the steel pipe \nwill corrode at an accelerated rate because of \nthe electrochemical process between the \ndissimilar metals. To protect against galvanic \ncorrosion, dielectric fittings and couplings are \nused to join the piping. \n3509.3 Signage. Signage shall be provided for \npiping and hose systems as follows: \n1. Above-ground piping systems shall be \nmarked in accordance with ASME A13.1. \n2. Station outlets shall be marked to indicate \ntheir intended usage. \n3. Signs shall be posted, indicating clearly the \nlocation and identity of section shutoff \nvalves.\n\n❖ Signage for piping and hosing associated with \nmanifolded cylinders must indicate the content \nof the system, gas flow direction, intended use \nof the gas outlets and location of shutoff valves. \nThis information helps to quickly assess \nemergencies and take corrective action. \n3509.4 Manifolding \nof \ncylinders. \nOxygen \nmanifolds shall not be located in an acetylene \ngenerator room. Oxygen manifolds shall be located \nnot less than 6 m away from combustible material \nsuch as oil or grease, and gas cylinders containing \nflammable gases, unless the gas cylinders are \nseparated by a fire partition.\n\n❖ Manifolds are groups of cylinders connected to \none another in a series in a gas supply system. \nAs a general rule throughout the code, \noxidizing and flammable materials must be \nkept physically separated from each other, \neither \nby \nspace \nor \nfire-resistance-rated \nconstruction. Acetylene is a flammable gas \nwith an explosive range of 2.5 to 100 percent \nand needs very little oxygen to burn. Excess \noxygen may only make an explosion worse; \ntherefore, \nseparation \nis \nrequired. \nOther \nmaterials found in shop areas, such as \nsolvents, oils and lubricants, must be kept clear \nof oxygen cylinders for similar reasons and \nmay either be separated by distance or fire-\nresistive shielding. The fire partitions required \nby this section must be constructed in \naccordance with Section 708 of SBC 201. \n3509.5 Identification of manifolds. Signs shall be \nposted for oxygen manifolds with service pressures \nnot exceeding 1400 kPa. Such signs shall include \nthe words: \nLOW-PRESSURE MANIFOLD \nDO NOT CONNECT HIGH-PRESSURE \nCYLINDERS  \nMAXIMUM PRESSURE 1750 kPa\n\n❖ The signage required by this section is \nintended to prevent high-pressure oxygen \ncylinders from being connected to a low-\npressure manifold. A high-pressure cylinder \n-",
      "chapter_id": "ch35",
      "section_id": "sec3507"
    },
    {
      "page": 35,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1405 \n \nmay cause a rupture of the system, resulting in \nan instantaneous release of large volumes of \noxygen. The maximum 1750 kPa working \npressure \nis \napproximately \none-half \nthe \ncustomary minimum safety margin of 11/2 times \nthe working pressure. \n3509.6 Clamps. Hose connections shall be \nclamped or otherwise securely fastened. \n❖ \nHoses are potentially less reliable than a pipe \nif they do not receive proper care. This section \nrequires clamps or other methods of securing to \nprovide stability and prevent an inadvertent \ndisconnection during use. Hose connections \nmay fail because of an improper connection, \ndamage \nor \nover-pressurization. \nAn \nunrestrained hose can become a deadly \nweapon if it becomes disconnected. \n3509.7 Inspection. Hoses shall be inspected \nfrequently for leaks, burns, wear, loose connections \nor other defects rendering the hose unfit for service. \n❖ \nMany places where welding or cutting \noperations are performed pose distinct hazards \nto welding and cutting hoses. Excessive \nabrasions, \ncuts, \ndry \nrot, \ncracking \nor \ndiscoloration are all signs that a hose needs to \nbe replaced. Any hose sustaining burn damage \nor having a damaged or deformed connection \nshould be replaced immediately. When in doubt \nabout the condition of a hose, it should be \ntaken out of service and hydrostatically tested \nby qualified personnel in accordance with the \nmanufacturer’s recommendations before being \nreturned to service or replaced. Discarding \ndefective lengths of hose improves the \nlikelihood that it will not be reused. \nSECTION 3510 HOT WORK ON \nFLAMMABLE AND COMBUSTIBLE \nLIQUID STORAGE TANKS \n3510.1 General. Hot work performed on the \ninterior or exterior of tanks that hold or have held \nflammable or combustible liquids shall be in \naccordance with Section 3510.2 and Chapters 4, 5, \n6, 7 and 10 of NFPA 326. \n❖ \nAnnually, there are numerous documented \nincidents involving loss of life, injury and \nproperty \ndamage \nwhere hot work was \nconducted on tanks containing or that had \ncontained flammable or combustible liquids \nand industry-specific precautions were not \nfollowed or personnel did not understand the \nhazard or risk. \n \nThis section improves the general guidelines in \nthe code and references the appropriate \nstandard to safely conduct hot work on tanks \nthat contain or had contained flammable or \ncombustible liquids. Other references to hot \nwork on flammable and combustible tanks are \nin Section 3504.1.7 and in 5704.2.7.6 of the \ncode, as well as Section 6.5.3 of NFPA 30. \n3510.2 Prevention. The following steps shall be \ntaken to minimize hazards where hot work must be \nperformed on a flammable or combustible liquid \nstorage container: \n1. Use alternative methods to avoid hot work \nwhere possible. \n2. Analyze the hazards prior to performing hot \nwork, identify the potential hazards and the \nmethods of hazard control. \n3. Hot work shall conform to the requirements \nof the code or standard to which the container \nwas originally fabricated. \n4. Test the immediate and surrounding work \narea with a combustible gas detector and \nprovide for a means of continuing monitoring \nwhile conducting the hot work. \n5. Qualified \nemployees \nand \ncontractors \nperforming hot work shall use an industry-\napproved hot work permit system to control \nthe work. \n6. Personnel shall be properly trained on hot \nwork policies and procedures regarding \nequipment, safety, hazard controls and job-\nspecific requirements. \n7. On-site safety supervision shall be present \nwhere hot work is in progress to protect the \npersonnel conducting the hot work and \nprovide additional overview of site specific \nhazards. \n❖ \nThe United States Chemical Safety Board \n(CSB) has published general guidelines \napplicable to almost every situation where \nwelding or cutting on flammable, combustible \nor toxic chemical tanks occurs. Those general \nsafety guidelines are listed in this section. \n \n \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1405 \n \nmay cause a rupture of the system, resulting in \nan instantaneous release of large volumes of \noxygen. The maximum 1750 kPa working \npressure \nis \napproximately \none-half \nthe \ncustomary minimum safety margin of 11/2 times \nthe working pressure. \n3509.6 Clamps. Hose connections shall be \nclamped or otherwise securely fastened.",
      "commentary": "Hoses are potentially less reliable than a pipe \nif they do not receive proper care. This section \nrequires clamps or other methods of securing to \nprovide stability and prevent an inadvertent \ndisconnection during use. Hose connections \nmay fail because of an improper connection, \ndamage \nor \nover-pressurization. \nAn \nunrestrained hose can become a deadly \nweapon if it becomes disconnected. \n3509.7 Inspection. Hoses shall be inspected \nfrequently for leaks, burns, wear, loose connections \nor other defects rendering the hose unfit for service.\n\n❖ Many places where welding or cutting \noperations are performed pose distinct hazards \nto welding and cutting hoses. Excessive \nabrasions, \ncuts, \ndry \nrot, \ncracking \nor \ndiscoloration are all signs that a hose needs to \nbe replaced. Any hose sustaining burn damage \nor having a damaged or deformed connection \nshould be replaced immediately. When in doubt \nabout the condition of a hose, it should be \ntaken out of service and hydrostatically tested \nby qualified personnel in accordance with the \nmanufacturer’s recommendations before being \nreturned to service or replaced. Discarding \ndefective lengths of hose improves the \nlikelihood that it will not be reused. \nSECTION 3510 HOT WORK ON \nFLAMMABLE AND COMBUSTIBLE \nLIQUID STORAGE TANKS \n3510.1 General. Hot work performed on the \ninterior or exterior of tanks that hold or have held \nflammable or combustible liquids shall be in \naccordance with Section 3510.2 and Chapters 4, 5, \n6, 7 and 10 of NFPA 326.\n\n❖ Annually, there are numerous documented \nincidents involving loss of life, injury and \nproperty \ndamage \nwhere hot work was \nconducted on tanks containing or that had \ncontained flammable or combustible liquids \nand industry-specific precautions were not \nfollowed or personnel did not understand the \nhazard or risk. \n \nThis section improves the general guidelines in \nthe code and references the appropriate \nstandard to safely conduct hot work on tanks \nthat contain or had contained flammable or \ncombustible liquids. Other references to hot \nwork on flammable and combustible tanks are \nin Section 3504.1.7 and in 5704.2.7.6 of the \ncode, as well as Section 6.5.3 of NFPA 30. \n3510.2 Prevention. The following steps shall be \ntaken to minimize hazards where hot work must be \nperformed on a flammable or combustible liquid \nstorage container: \n1. Use alternative methods to avoid hot work \nwhere possible. \n2. Analyze the hazards prior to performing hot \nwork, identify the potential hazards and the \nmethods of hazard control. \n3. Hot work shall conform to the requirements \nof the code or standard to which the container \nwas originally fabricated. \n4. Test the immediate and surrounding work \narea with a combustible gas detector and \nprovide for a means of continuing monitoring \nwhile conducting the hot work. \n5. Qualified \nemployees \nand \ncontractors \nperforming hot work shall use an industry-\napproved hot work permit system to control \nthe work. \n6. Personnel shall be properly trained on hot \nwork policies and procedures regarding \nequipment, safety, hazard controls and job-\nspecific requirements. \n7. On-site safety supervision shall be present \nwhere hot work is in progress to protect the \npersonnel conducting the hot work and \nprovide additional overview of site specific \nhazards.\n\n❖ The United States Chemical Safety Board \n(CSB) has published general guidelines \napplicable to almost every situation where \nwelding or cutting on flammable, combustible \nor toxic chemical tanks occurs. Those general \nsafety guidelines are listed in this section. \n \n \n-",
      "chapter_id": "ch35",
      "section_id": "sec3510"
    },
    {
      "page": 36,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1406 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Manz, A. “Welding, Cutting and Other Hotwork,” Section 6, Chapter 14. Fire Protection Handbook, 19th \ned. Quincy, MA: National Fire Protection Association, 2003.\n \n \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1406 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Manz, A. “Welding, Cutting and Other Hotwork,” Section 6, Chapter 14. Fire Protection Handbook, 19th \ned. Quincy, MA: National Fire Protection Association, 2003.\n \n \n-",
      "commentary": "",
      "chapter_id": "ch35",
      "section_id": "sec3510"
    },
    {
      "page": 37,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1407 \n \nFIGURES OF CHAPTER 35 \n \n \n \nCommentary FIGURE 3505.2.1 \nTYPICAL WELDING CART  \n \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1407 \n \nFIGURES OF CHAPTER 35 \n \n \n \nCommentary FIGURE 3505.2.1 \nTYPICAL WELDING CART  \n \n-",
      "commentary": "",
      "chapter_id": "ch35",
      "section_id": "sec3510"
    },
    {
      "page": 38,
      "text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1408 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 35—WELDING AND OTHER HOT WORK \n \n  \nSBC 801-CC-2024 \n1408 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch35",
      "section_id": "sec3510"
    },
    {
      "page": 39,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1409 \n \n—MARINAS \n❖ \nGeneral Comments \n \nChapter 36 addresses fire protection and \nprevention requirements for marinas. This \nchapter was developed in response to \ncomplications encountered by a number of fire \ndepartment \n \nresponsible \nfor \nprotecting \nmarinas, as well as fire loss history in marinas \nthat \nlacked \nfire \nprotection. \nFire-fighting \noperations at marinas are more of a challenge \nfrom the perspectives of access, hose stream \ndeployment and the proximity of exposures. \nThese factors are compounded because \npersonal marine craft are typically constructed \nof rigid thermoplastics or wood, do not burn as \nshielded fires when compared to fires involving \npassenger vehicles, and have flammable and \ncombustible liquids on board in varying \namounts.  \n \nPart of the basis for the approval of these \nrequirements was the United States’ fire loss \nhistory for marina fires from 2003 through \n2006, wherein marina fires caused the \ncomplete loss of 272 boats and houseboats for \na total loss of more than $67 million. Excluding \nthe scoping section, Chapter 36 is divided into \nfour sections: \n \nSection 3602, Definitions \n \nSection 3603, General Precautions \n \nSection 3604, Fire Protection Equipment \n \nSection 3605, Marine Motor Fuel-dispensing \nStations \n❖ \nPurpose \n \nThis chapter is intended to establish safe \npractices \nin \nmarina \nareas, \nprovide \nan \nidentification method for mooring spaces in the \nmarina, \nprovide \nfire \nfighters \nwith \nsafe \noperational areas and provide fire protection \nmethods to extend hose lines in a safe manner. \nSECTION 3601  SCOPE \n3601.1 Scope. Marina facilities shall be in \naccordance with this chapter. \n❖ \nThis section identifies that marina facilities are \ncovered in this chapter. It is possible to find and \nutilize the provisions found in this chapter \namong other sections of the code. However, \ncode developers felt that, for ease of use, a \nchapter specific to this special use would be \nbeneficial to those Fire officials with marinas in \ntheir jurisdictions. \n3601.2 Plans and approvals. Plans for marina fire \nprotection facilities shall be approved prior to \ninstallation. The work shall be subject to final \ninspection and approval after installation. \n❖ \nPlan approval prior to installation enables the \njurisdiction to review the marina layout, the \nrequired fire protection features and general \nsafety precautions for the public, property and \nfire fighters. The inspection process verifies \nthat the general safety precautions are met and \nthat the required fire protection features are \npracticed. \nSECTION 3602 DEFINITIONS \n3602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLOAT. \n• MARINA. \n• PIER. \n• VESSEL. \n• WHARF. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3603 GENERAL \nPRECAUTIONS \n3603.1 Combustible debris. Combustible debris \nand rubbish shall not be deposited or accumulated \non land beneath marina structures, piers or wharves. \n❖ \nDue to the combustible nature of most piers \nand \nwharves, \nthe \ncode \nrequires \nthat \ncombustible debris not be deposited or allowed \nto accumulate under them. Consistent with the \nprovisions found in Section 304.1.1, this \nsection prohibits disorderly, unkempt storage \nor accumulation of trash, waste rags, waste \npaper, litter and other combustible materials. \nLitter and trash represent serious fire hazards \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1409 \n \n—MARINAS",
      "commentary": "General Comments \n \nChapter 36 addresses fire protection and \nprevention requirements for marinas. This \nchapter was developed in response to \ncomplications encountered by a number of fire \ndepartment \n \nresponsible \nfor \nprotecting \nmarinas, as well as fire loss history in marinas \nthat \nlacked \nfire \nprotection. \nFire-fighting \noperations at marinas are more of a challenge \nfrom the perspectives of access, hose stream \ndeployment and the proximity of exposures. \nThese factors are compounded because \npersonal marine craft are typically constructed \nof rigid thermoplastics or wood, do not burn as \nshielded fires when compared to fires involving \npassenger vehicles, and have flammable and \ncombustible liquids on board in varying \namounts.  \n \nPart of the basis for the approval of these \nrequirements was the United States’ fire loss \nhistory for marina fires from 2003 through \n2006, wherein marina fires caused the \ncomplete loss of 272 boats and houseboats for \na total loss of more than $67 million. Excluding \nthe scoping section, Chapter 36 is divided into \nfour sections: \n \nSection 3602, Definitions \n \nSection 3603, General Precautions \n \nSection 3604, Fire Protection Equipment \n \nSection 3605, Marine Motor Fuel-dispensing \nStations\n\n❖ Purpose \n \nThis chapter is intended to establish safe \npractices \nin \nmarina \nareas, \nprovide \nan \nidentification method for mooring spaces in the \nmarina, \nprovide \nfire \nfighters \nwith \nsafe \noperational areas and provide fire protection \nmethods to extend hose lines in a safe manner. \nSECTION 3601  SCOPE \n3601.1 Scope. Marina facilities shall be in \naccordance with this chapter.\n\n❖ This section identifies that marina facilities are \ncovered in this chapter. It is possible to find and \nutilize the provisions found in this chapter \namong other sections of the code. However, \ncode developers felt that, for ease of use, a \nchapter specific to this special use would be \nbeneficial to those Fire officials with marinas in \ntheir jurisdictions. \n3601.2 Plans and approvals. Plans for marina fire \nprotection facilities shall be approved prior to \ninstallation. The work shall be subject to final \ninspection and approval after installation.\n\n❖ Plan approval prior to installation enables the \njurisdiction to review the marina layout, the \nrequired fire protection features and general \nsafety precautions for the public, property and \nfire fighters. The inspection process verifies \nthat the general safety precautions are met and \nthat the required fire protection features are \npracticed. \nSECTION 3602 DEFINITIONS \n3602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• FLOAT. \n• MARINA. \n• PIER. \n• VESSEL. \n• WHARF.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3603 GENERAL \nPRECAUTIONS \n3603.1 Combustible debris. Combustible debris \nand rubbish shall not be deposited or accumulated \non land beneath marina structures, piers or wharves.\n\n❖ Due to the combustible nature of most piers \nand \nwharves, \nthe \ncode \nrequires \nthat \ncombustible debris not be deposited or allowed \nto accumulate under them. Consistent with the \nprovisions found in Section 304.1.1, this \nsection prohibits disorderly, unkempt storage \nor accumulation of trash, waste rags, waste \npaper, litter and other combustible materials. \nLitter and trash represent serious fire hazards \n-",
      "chapter_id": "ch36",
      "section_id": "sec3601"
    },
    {
      "page": 40,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1410 \n \nbecause of their ease of ignition and rapid heat \nrelease once ignited. The importance of \nmaintaining property and buildings in good \norder seems obvious, but sloppy housekeeping \nstill occurs and can be the cause of serious \nfires. \n3603.2 Sources of ignition. Open-flame devices \nused for lighting or decoration on the exterior of a \nvessel, float, pier or wharf shall be approved. \n❖ \nSimilar to Section 308.1.1, this section \nrequires that open-flame devices used in \nmarina areas—including the wharf, pier, float \nor aboard a vessel—be approved. Fire official \napproval ensures the device is appropriate for \nthe intended use and that any needed \nprecautions will be followed. \n3603.3 Flammable or combustible liquid spills. \nSpills of flammable or combustible liquids at or \nupon the water shall be reported immediately to the \nfire department  or jurisdictional authorities. \n❖ \nSpills of flammable and combustible liquids in \na marina create significant hazards due to the \nfact that these materials have a specific gravity \nless than that of water and will float on the \nwater, spreading the liquid quickly around the \nmany combustible materials found in vessels, \nfloats, piers and wharves. The vapors that are \nreleased from these materials may easily find \nan ignition source with the resulting fire \ncovering a large area. In addition to the fire \nproblem, rapid response can help mitigate \nissues that affect the environment, marine \nanimals and birds. \n3603.4 Rubbish containers. Containers with \ntight-fitting or self-closing lids shall be provided for \ntemporary storage of combustible debris, rubbish \nand waste material. The rubbish containers shall be \nconstructed entirely of materials that comply with \nany one of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 where tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation. \n❖ \nThe use of containers with tight-fitting or self-\nclosing lids reduces the possibility that an \naccidental container fire can be started and \nprevents continued burning if ignition does \noccur. Rubbish containers can be constructed \nof metal or other noncombustible materials, \nincluding materials that have been shown to be \nsafe by meeting a very severe fire test, similar \nto those required by Section 304.3.4 for \ngeneral rubbish control and Section 808 for \nGroup I-1, I-2 and I-3 occupancies Group B \nambulatory care facilities and Group R-2 \ndormitories. Note that the requirement covers \nall types of rubbish but is not intended to \naddress spills of combustible or flammable \nliquids. The use of the phrase “combustible \ndebris, rubbish and waste material” makes this \nsection consistent with other sections of the \ncode. This section should be applied in \nconjunction with Section 304.3. \n3603.5 Electrical \nequipment. \nElectrical \nequipment shall be installed and used in accordance \nwith its listing, Section 603of this code and Chapter \n5 of NFPA 303 as required for wet, damp and \nhazardous locations. \n❖ \nSection 603 provides the basic requirements \nfor the use of electrical cords, appliances, \nmotors and space heaters. Chapter 5 of NFPA \n303 covers the same information and specifies \nrequirements for new installations. It also \nrequires an annual inspection of the marina’s \nelectrical wiring and equipment. The inspection \nmust include all electrical grounds, verification \nof the polarity of circuits and an inspection of all \nflexible cords and cables, including shore \npower cable sets that supply electricity to \ndocked marine craft. Other elements include \nrequirements that address the introduction of \nhazards or uses that are greater than those for \nwhich the electrical system was originally \ndesigned. \n3603.6 Berthing and storage. Berthing and \nstorage shall be in accordance with Chapter 7 of \nNFPA 303. \n❖ \nWhere vessels are either berthed or stored on \nland, this section requires these activities be \nperformed in accordance with the requirements \nin NFPA 303. The requirements are based on \nwhether the storage is wet or dry, indoor or \noutdoor and rack storage. Berthing involves \nlocating a marine craft or vessel in a space \nbetween piers, wharves or docks. The berth is \nthe area that is occupied by the water. \n \nWhen wet berthed, the boat must be stored so \nthat it can be removed in an emergency without \nmoving other boats, and fire department  \naccess is required around piers, wharves and \nfloats. Where dry storage is used, the standard \nhas extensive requirements for the use of \nheaters and open flame-producing devices, \nsuch as torches, on-board batteries, fuel tanks \nand types of equipment to access and remove \nthe vessels, in an emergency. \n3603.7 Slip identification. Slips and mooring \nspaces shall be individually identified by an \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1410 \n \nbecause of their ease of ignition and rapid heat \nrelease once ignited. The importance of \nmaintaining property and buildings in good \norder seems obvious, but sloppy housekeeping \nstill occurs and can be the cause of serious \nfires. \n3603.2 Sources of ignition. Open-flame devices \nused for lighting or decoration on the exterior of a \nvessel, float, pier or wharf shall be approved.",
      "commentary": "Similar to Section 308.1.1, this section \nrequires that open-flame devices used in \nmarina areas—including the wharf, pier, float \nor aboard a vessel—be approved. Fire official \napproval ensures the device is appropriate for \nthe intended use and that any needed \nprecautions will be followed. \n3603.3 Flammable or combustible liquid spills. \nSpills of flammable or combustible liquids at or \nupon the water shall be reported immediately to the \nfire department  or jurisdictional authorities.\n\n❖ Spills of flammable and combustible liquids in \na marina create significant hazards due to the \nfact that these materials have a specific gravity \nless than that of water and will float on the \nwater, spreading the liquid quickly around the \nmany combustible materials found in vessels, \nfloats, piers and wharves. The vapors that are \nreleased from these materials may easily find \nan ignition source with the resulting fire \ncovering a large area. In addition to the fire \nproblem, rapid response can help mitigate \nissues that affect the environment, marine \nanimals and birds. \n3603.4 Rubbish containers. Containers with \ntight-fitting or self-closing lids shall be provided for \ntemporary storage of combustible debris, rubbish \nand waste material. The rubbish containers shall be \nconstructed entirely of materials that comply with \nany one of the following: \n1. Noncombustible materials. \n2. Materials that meet a peak rate of heat release \nnot exceeding 300 kW/m2 where tested in \naccordance with ASTM E 1354 at an incident \nheat flux of 50 kW/m2 in the horizontal \norientation.\n\n❖ The use of containers with tight-fitting or self-\nclosing lids reduces the possibility that an \naccidental container fire can be started and \nprevents continued burning if ignition does \noccur. Rubbish containers can be constructed \nof metal or other noncombustible materials, \nincluding materials that have been shown to be \nsafe by meeting a very severe fire test, similar \nto those required by Section 304.3.4 for \ngeneral rubbish control and Section 808 for \nGroup I-1, I-2 and I-3 occupancies Group B \nambulatory care facilities and Group R-2 \ndormitories. Note that the requirement covers \nall types of rubbish but is not intended to \naddress spills of combustible or flammable \nliquids. The use of the phrase “combustible \ndebris, rubbish and waste material” makes this \nsection consistent with other sections of the \ncode. This section should be applied in \nconjunction with Section 304.3. \n3603.5 Electrical \nequipment. \nElectrical \nequipment shall be installed and used in accordance \nwith its listing, Section 603of this code and Chapter \n5 of NFPA 303 as required for wet, damp and \nhazardous locations.\n\n❖ Section 603 provides the basic requirements \nfor the use of electrical cords, appliances, \nmotors and space heaters. Chapter 5 of NFPA \n303 covers the same information and specifies \nrequirements for new installations. It also \nrequires an annual inspection of the marina’s \nelectrical wiring and equipment. The inspection \nmust include all electrical grounds, verification \nof the polarity of circuits and an inspection of all \nflexible cords and cables, including shore \npower cable sets that supply electricity to \ndocked marine craft. Other elements include \nrequirements that address the introduction of \nhazards or uses that are greater than those for \nwhich the electrical system was originally \ndesigned. \n3603.6 Berthing and storage. Berthing and \nstorage shall be in accordance with Chapter 7 of \nNFPA 303.\n\n❖ Where vessels are either berthed or stored on \nland, this section requires these activities be \nperformed in accordance with the requirements \nin NFPA 303. The requirements are based on \nwhether the storage is wet or dry, indoor or \noutdoor and rack storage. Berthing involves \nlocating a marine craft or vessel in a space \nbetween piers, wharves or docks. The berth is \nthe area that is occupied by the water. \n \nWhen wet berthed, the boat must be stored so \nthat it can be removed in an emergency without \nmoving other boats, and fire department  \naccess is required around piers, wharves and \nfloats. Where dry storage is used, the standard \nhas extensive requirements for the use of \nheaters and open flame-producing devices, \nsuch as torches, on-board batteries, fuel tanks \nand types of equipment to access and remove \nthe vessels, in an emergency. \n3603.7 Slip identification. Slips and mooring \nspaces shall be individually identified by an \n-",
      "chapter_id": "ch36",
      "section_id": "sec808"
    },
    {
      "page": 41,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1411 \n \napproved numeric or alphabetic designator. Space \ndesignators shall be posted at the space. Signs \nindicating the space designators located on finger \npiers and floats shall be posted at the base of all \npiers, finger piers, floats and finger floats. \n❖ \nA slip is a berthing space located between two \nadjacent piers. The term “mooring space” can \nalso refer to a slip or an anchored space where \nthe vessel is simply secured to a mooring buoy. \nLarge marinas can have many hundreds of \nslips or mooring spaces on site. \n \nSimilar to the premises identification provisions \nin Section 505, this section provides for an \napproved system of signs indicating how the \nmarina is laid out to enable emergency \nresponders to quickly identify the location of a \nfire or other emergency. The provision not only \nprovides for a marina layout, but also requires \nthat individual float and slip identification be \nprovided. \nSECTION 3604 FIRE PROTECTION \nEQUIPMENT \n3604.1 General. Piers, marinas and wharves with \nfacilities for mooring or servicing five or more \nvessels, and marine motor fuel-dispensing facilities \nshall be equipped with fire protection equipment in \naccordance with Sections 3604.2 through 3604.6. \n❖ \nMarinas have a significant potential for a fire \nemergency. Therefore, the fire protection to be \nprovided \nmust \nbe \nproperly \nestablished, \ninstalled \nand \nidentified \nfor \nuse \nin \nan \nemergency. \n3604.2 Standpipes. Marinas and boatyards shall \nbe equipped throughout with standpipe systems in \naccordance with NFPA 303. Systems shall be \nprovided with hose connections located such that no \npoint on the marina pier or float system exceeds 15 \nm from a standpipe hose connection. \n❖ \nStandpipe systems in marinas are basically a \nhorizontal standpipe to reach all parts of the \nfloat system, piers and buildings with no more \nthan 15 m of travel distance from a fire hose \nconnection. This section requires a Class I \nstandpipe system that provides 63 mm hose \nconnections for fire department  use. The \nsystem is allowed to be a manual dry system in \naccordance with Section 6.4 of NFPA 303, \nmeaning that the only required water supply is \na connection for fire apparatus and that piping \nis not required to contain water at all times. In \naddition, NFPA 303 permits the omission of \nhose racks, hoses and standpipe cabinets at \nmarinas and boatyards, recognizing that these \nwould be subject to misuse in such venues. \n3604.2.1 \nIdentification \nof \nstandpipe \noutlets. Standpipe hose connection locations shall \nbe clearly identified by a flag or other approved \nmeans designed to be readily visible from the pier \naccessing the float system. \n❖ \nTo provide emergency responders with a visual \ncue in locating standpipe hose connections, \neach connection must have an approved \nidentification marker readily visible from the \nwharf or pier to which the floats are attached. \n3604.3 Access and water supply. Piers and \nwharves shall be provided with fire apparatus \naccess roads and water-supply systems with on-site \nfire hydrants where required by the Fire official. \nSuch roads and water systems shall be provided and \nmaintained in accordance with Section 503and \nSection 507. \n❖ \nSo that emergency responders can quickly \naccess the floats, fire apparatus access roads \nare to be provided in close proximity to the \ngangways and standpipe inlets that serve the \nmarina. The access roads may be part of the \nparking lot system for the marina; however, \nthey must meet the minimum width, load-\nbearing capability and turning radius criteria for \nthe responding apparatus set forth in Section \n503. In addition to the access roads, a fire \nhydrant \nsystem \ncomplying \nwith \nthe \nrequirements of Section 508 may be required. \nNote that such systems are to be provided \nwhen it is determined by the Fire official that \nthey are needed to properly protect the marina. \n3604.4 Portable fire extinguishers. One portable \nfire extinguisher of the ordinary (moderate) hazard \ntype shall be provided at each required standpipe \nhose \nconnection. \nAdditional \nportable \nfire \nextinguishers, suitable for the hazards involved, \nshall be provided and maintained in accordance \nwith Section 906. \n❖ \nA 2-A:10-B-C-rated portable fire extinguisher \nplaced adjacent to each standpipe hose \nconnection \nwould \nmeet \nthe \ngeneral \nrequirement for this section. In addition, to meet \nthe requirements of Table 906.3(1), a \nsufficient number of extinguishers must be \nprovided throughout the marina with a \nmaximum travel distance of 23 m from any \npoint along the piers, wharves or floats to an \nextinguisher. \n3604.5 Communications. \nA \ntelephone \nnot \nrequiring a coin to operate or other approved, \nclearly identified means to notify the fire \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1411 \n \napproved numeric or alphabetic designator. Space \ndesignators shall be posted at the space. Signs \nindicating the space designators located on finger \npiers and floats shall be posted at the base of all \npiers, finger piers, floats and finger floats.",
      "commentary": "A slip is a berthing space located between two \nadjacent piers. The term “mooring space” can \nalso refer to a slip or an anchored space where \nthe vessel is simply secured to a mooring buoy. \nLarge marinas can have many hundreds of \nslips or mooring spaces on site. \n \nSimilar to the premises identification provisions \nin Section 505, this section provides for an \napproved system of signs indicating how the \nmarina is laid out to enable emergency \nresponders to quickly identify the location of a \nfire or other emergency. The provision not only \nprovides for a marina layout, but also requires \nthat individual float and slip identification be \nprovided. \nSECTION 3604 FIRE PROTECTION \nEQUIPMENT \n3604.1 General. Piers, marinas and wharves with \nfacilities for mooring or servicing five or more \nvessels, and marine motor fuel-dispensing facilities \nshall be equipped with fire protection equipment in \naccordance with Sections 3604.2 through 3604.6.\n\n❖ Marinas have a significant potential for a fire \nemergency. Therefore, the fire protection to be \nprovided \nmust \nbe \nproperly \nestablished, \ninstalled \nand \nidentified \nfor \nuse \nin \nan \nemergency. \n3604.2 Standpipes. Marinas and boatyards shall \nbe equipped throughout with standpipe systems in \naccordance with NFPA 303. Systems shall be \nprovided with hose connections located such that no \npoint on the marina pier or float system exceeds 15 \nm from a standpipe hose connection.\n\n❖ Standpipe systems in marinas are basically a \nhorizontal standpipe to reach all parts of the \nfloat system, piers and buildings with no more \nthan 15 m of travel distance from a fire hose \nconnection. This section requires a Class I \nstandpipe system that provides 63 mm hose \nconnections for fire department  use. The \nsystem is allowed to be a manual dry system in \naccordance with Section 6.4 of NFPA 303, \nmeaning that the only required water supply is \na connection for fire apparatus and that piping \nis not required to contain water at all times. In \naddition, NFPA 303 permits the omission of \nhose racks, hoses and standpipe cabinets at \nmarinas and boatyards, recognizing that these \nwould be subject to misuse in such venues. \n3604.2.1 \nIdentification \nof \nstandpipe \noutlets. Standpipe hose connection locations shall \nbe clearly identified by a flag or other approved \nmeans designed to be readily visible from the pier \naccessing the float system.\n\n❖ To provide emergency responders with a visual \ncue in locating standpipe hose connections, \neach connection must have an approved \nidentification marker readily visible from the \nwharf or pier to which the floats are attached. \n3604.3 Access and water supply. Piers and \nwharves shall be provided with fire apparatus \naccess roads and water-supply systems with on-site \nfire hydrants where required by the Fire official. \nSuch roads and water systems shall be provided and \nmaintained in accordance with Section 503and \nSection 507.\n\n❖ So that emergency responders can quickly \naccess the floats, fire apparatus access roads \nare to be provided in close proximity to the \ngangways and standpipe inlets that serve the \nmarina. The access roads may be part of the \nparking lot system for the marina; however, \nthey must meet the minimum width, load-\nbearing capability and turning radius criteria for \nthe responding apparatus set forth in Section \n503. In addition to the access roads, a fire \nhydrant \nsystem \ncomplying \nwith \nthe \nrequirements of Section 508 may be required. \nNote that such systems are to be provided \nwhen it is determined by the Fire official that \nthey are needed to properly protect the marina. \n3604.4 Portable fire extinguishers. One portable \nfire extinguisher of the ordinary (moderate) hazard \ntype shall be provided at each required standpipe \nhose \nconnection. \nAdditional \nportable \nfire \nextinguishers, suitable for the hazards involved, \nshall be provided and maintained in accordance \nwith Section 906.\n\n❖ A 2-A:10-B-C-rated portable fire extinguisher \nplaced adjacent to each standpipe hose \nconnection \nwould \nmeet \nthe \ngeneral \nrequirement for this section. In addition, to meet \nthe requirements of Table 906.3(1), a \nsufficient number of extinguishers must be \nprovided throughout the marina with a \nmaximum travel distance of 23 m from any \npoint along the piers, wharves or floats to an \nextinguisher. \n3604.5 Communications. \nA \ntelephone \nnot \nrequiring a coin to operate or other approved, \nclearly identified means to notify the fire \n-",
      "chapter_id": "ch36",
      "section_id": "sec3604"
    },
    {
      "page": 42,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1412 \n \ndepartment  shall be provided on the site in a \nlocation approved by the Fire official. \n❖ \nThis section requires a public telephone to be \nprovided at locations approved by the Fire \nofficial. The phone is to have the capability of \ncoinlessly dialing 911 or other means of \nnotifying the fire department . It is important to \nemphasize that a phone is one option \navailable. Other methods may be used where \napproved by the Fire official. A sign identifying \nthe location of the emergency phone or \nalternative method of communication must be \nprovided. Where a telephone is provided, \nNFPA 303 requires a sign at the telephone \nindicating the address of the marina so that \ncallers may clearly and promptly communicate \nthe location of any emergency. \n3604.6 Emergency operations staging areas. \nSpace shall be provided on all float systems for the \nstaging of emergency equipment. Emergency \noperation staging areas shall provide a minimum of \n1.2 m wide by 3 m long clear area exclusive of \nwalkways and shall be located at each standpipe \nhose connection. Emergency operation staging \nareas shall be provided with a curb or barrier having \na minimum height of 100 mm and maximum space \nbetween the bottom edge and the surface of the \nstaging area of 50 mm on the outboard sides of the \nstaging area. \nAn approved sign reading FIRE EQUIPMENT \nSTAGING AREA—KEEP CLEAR shall be \nprovided at each staging area. \n❖ \nAdjacent to each standpipe there is to be an \nopen space at least 1.2 m wide by 3 m long in \naddition to the walkway width. This area is for \nthe purpose of providing storage and working \nspace around the standpipe for equipment that \nmust be transported to the area for operational \nneeds. To ensure the equipment does not \nslide, roll or otherwise fall into the water, a \nminimum 100 m high curb or barrier is to be \nprovided. A maximum 50 mm space between \nthe surface of the float deck and the bottom of \nthe 100 mm high barrier is permitted on the \nwater side of the staging area to allow for \ndrainage of the surface of the pier, float or dock. \nA sign is required to identify the area as a \ndedicated fire department  staging area and to \nkeep it clear of other items that may be placed \nthere by those who use the floats. \nSECTION 3605 MARINE MOTOR FUEL-\nDISPENSING FACILITIES \n3605.1 Fuel dispensing. Marine motor fuel-\ndispensing facilities shall be in accordance with \nChapter 23. \n❖ \nFuel-dispensing facilities in marinas are \nrequired to be in accordance with Sections \n2303 \nand \n2310. \nSection \n2303provides \ngeneral requirements for all fuel dispensing \nfacilities. Section 2310contains the specific \nrequirements for the marine fuel-dispensing \nfacilities, which are similar to other fuel-\ndispensing \nfacilities. \nSection \n2310.1also \nreferences SBC 201and NFPA 30A for \nconstruction requirements of these fueling \nfacilities and Chapter 57 for fuel storage \nrequirements. \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1412 \n \ndepartment  shall be provided on the site in a \nlocation approved by the Fire official.",
      "commentary": "This section requires a public telephone to be \nprovided at locations approved by the Fire \nofficial. The phone is to have the capability of \ncoinlessly dialing 911 or other means of \nnotifying the fire department . It is important to \nemphasize that a phone is one option \navailable. Other methods may be used where \napproved by the Fire official. A sign identifying \nthe location of the emergency phone or \nalternative method of communication must be \nprovided. Where a telephone is provided, \nNFPA 303 requires a sign at the telephone \nindicating the address of the marina so that \ncallers may clearly and promptly communicate \nthe location of any emergency. \n3604.6 Emergency operations staging areas. \nSpace shall be provided on all float systems for the \nstaging of emergency equipment. Emergency \noperation staging areas shall provide a minimum of \n1.2 m wide by 3 m long clear area exclusive of \nwalkways and shall be located at each standpipe \nhose connection. Emergency operation staging \nareas shall be provided with a curb or barrier having \na minimum height of 100 mm and maximum space \nbetween the bottom edge and the surface of the \nstaging area of 50 mm on the outboard sides of the \nstaging area. \nAn approved sign reading FIRE EQUIPMENT \nSTAGING AREA—KEEP CLEAR shall be \nprovided at each staging area.\n\n❖ Adjacent to each standpipe there is to be an \nopen space at least 1.2 m wide by 3 m long in \naddition to the walkway width. This area is for \nthe purpose of providing storage and working \nspace around the standpipe for equipment that \nmust be transported to the area for operational \nneeds. To ensure the equipment does not \nslide, roll or otherwise fall into the water, a \nminimum 100 m high curb or barrier is to be \nprovided. A maximum 50 mm space between \nthe surface of the float deck and the bottom of \nthe 100 mm high barrier is permitted on the \nwater side of the staging area to allow for \ndrainage of the surface of the pier, float or dock. \nA sign is required to identify the area as a \ndedicated fire department  staging area and to \nkeep it clear of other items that may be placed \nthere by those who use the floats. \nSECTION 3605 MARINE MOTOR FUEL-\nDISPENSING FACILITIES \n3605.1 Fuel dispensing. Marine motor fuel-\ndispensing facilities shall be in accordance with \nChapter 23.\n\n❖ Fuel-dispensing facilities in marinas are \nrequired to be in accordance with Sections \n2303 \nand \n2310. \nSection \n2303provides \ngeneral requirements for all fuel dispensing \nfacilities. Section 2310contains the specific \nrequirements for the marine fuel-dispensing \nfacilities, which are similar to other fuel-\ndispensing \nfacilities. \nSection \n2310.1also \nreferences SBC 201and NFPA 30A for \nconstruction requirements of these fueling \nfacilities and Chapter 57 for fuel storage \nrequirements. \n-",
      "chapter_id": "ch36",
      "section_id": "sec3605"
    },
    {
      "page": 43,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1413 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Fire Protection Handbook, 20th ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1413 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Fire Protection Handbook, 20th ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec3605"
    },
    {
      "page": 44,
      "text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1414 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-\n",
      "code_text": "CHAPTER 36—MARINAS \n \n  \nSBC 801-CC-2024 \n1414 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n-",
      "commentary": "",
      "chapter_id": "ch36",
      "section_id": "sec3605"
    },
    {
      "page": 45,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1415 \n \n—COMBUSTIBLE FIBERS \n❖ \nGeneral Comments \n \nOperations involving combustible fibers are \ntypically associated with salvage, paper milling, \nrecycling, cloth manufacturing, carpet and \ntextile mills and agricultural operations, among \nothers. \n \nThe primary hazard associated with these \noperations is the abundance of materials and \ntheir ready ignitability. So-called “rag districts,” \nwhere cloth scrap and clippings are collected \nand \nseparated \nfor \nreuse \nin \npaper \nmanufacturing, have been associated with \ncatastrophic conflagrations as recently as the \n1970s. \nBecause \nof \nthese \nhazards, \noccupancies storing or handling more than 3 \nm3 of loose, or 28 m3 of baled, combustible \nfibers are classified as Group H-3 (high hazard) \nby SBC 201 under certain conditions. Similar to \ncombustible dusts, the specific manner in \nwhich such materials are used and stored must \nbe evaluated. \n❖ \nPurpose \n \nChapter 37 establishes the requirements for \nthe storage and handling of combustible fibers, \nincluding animal, vegetable and synthetic \nfibers, whether woven into textiles, baled, \npackaged or loose. \nSECTION 3701 GENERAL \n3701.1 Scope. The equipment, processes and \noperations involving combustible fibers shall \ncomply with this chapter. \n❖ \nFibers and textiles are an integral part of our \ndaily lives. Almost all fibers are combustible. \nThis characteristic is a problem when the fibers \nare manufactured, made into fabrics and \ncollected as waste. \n3701.2 Applicability. Storage of combustible \nfibers in any quantity shall comply with this section. \n❖ \nFibers stored as raw material or finished \nproduct must comply with this section. \n3701.3 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.8 for a \ndiscussion \nof \nspecific \nquantitybased \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \nSECTION 3702 DEFINITIONS \n3702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BALED COTTON. \n• BALED COTTON, DENSELY PACKED. \n• COMBUSTIBLE FIBERS. \n• SEED COTTON. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3703 GENERAL \nPRECAUTIONS \n3703.1 Use of combustible receptacles. Ashes, \nwaste, rubbish or sweepings shall not be placed in \nwood or other combustible receptacles and shall be \nremoved daily from the structure. \n❖ \nThe regular and proper disposal of ashes, \nwaste, rubbish and sweepings is of the utmost \nimportance. Not giving a fire a place of origin is \nthe main \nobjective. The waste containers \ncannot be combustible. Routine and regular \nhandling and disposal of waste products are \nintegral parts of housekeeping. \n3703.2 Vegetation. Grass or weeds shall not be \nallowed to accumulate at any point on the premises. \n❖ \nTall grass, dry weeds and bushes around \nbuildings and on and alongside roadways, \nhighways and streets present a definite fire \nhazard. Controlling or clearing grass, weeds \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1415 \n \n—COMBUSTIBLE FIBERS",
      "commentary": "General Comments \n \nOperations involving combustible fibers are \ntypically associated with salvage, paper milling, \nrecycling, cloth manufacturing, carpet and \ntextile mills and agricultural operations, among \nothers. \n \nThe primary hazard associated with these \noperations is the abundance of materials and \ntheir ready ignitability. So-called “rag districts,” \nwhere cloth scrap and clippings are collected \nand \nseparated \nfor \nreuse \nin \npaper \nmanufacturing, have been associated with \ncatastrophic conflagrations as recently as the \n1970s. \nBecause \nof \nthese \nhazards, \noccupancies storing or handling more than 3 \nm3 of loose, or 28 m3 of baled, combustible \nfibers are classified as Group H-3 (high hazard) \nby SBC 201 under certain conditions. Similar to \ncombustible dusts, the specific manner in \nwhich such materials are used and stored must \nbe evaluated.\n\n❖ Purpose \n \nChapter 37 establishes the requirements for \nthe storage and handling of combustible fibers, \nincluding animal, vegetable and synthetic \nfibers, whether woven into textiles, baled, \npackaged or loose. \nSECTION 3701 GENERAL \n3701.1 Scope. The equipment, processes and \noperations involving combustible fibers shall \ncomply with this chapter.\n\n❖ Fibers and textiles are an integral part of our \ndaily lives. Almost all fibers are combustible. \nThis characteristic is a problem when the fibers \nare manufactured, made into fabrics and \ncollected as waste. \n3701.2 Applicability. Storage of combustible \nfibers in any quantity shall comply with this section.\n\n❖ Fibers stored as raw material or finished \nproduct must comply with this section. \n3701.3 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.8 for a \ndiscussion \nof \nspecific \nquantitybased \noperational permits for the materials regulated \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \nSECTION 3702 DEFINITIONS \n3702.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BALED COTTON. \n• BALED COTTON, DENSELY PACKED. \n• COMBUSTIBLE FIBERS. \n• SEED COTTON.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding \nand \napplication \nof \ncode \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nCode as indicated in Section 201.3, or the \ndictionary meaning may be all that is needed \n(see also commentaries, Sections 201.1 \nthrough 201.4). \nSECTION 3703 GENERAL \nPRECAUTIONS \n3703.1 Use of combustible receptacles. Ashes, \nwaste, rubbish or sweepings shall not be placed in \nwood or other combustible receptacles and shall be \nremoved daily from the structure.\n\n❖ The regular and proper disposal of ashes, \nwaste, rubbish and sweepings is of the utmost \nimportance. Not giving a fire a place of origin is \nthe main \nobjective. The waste containers \ncannot be combustible. Routine and regular \nhandling and disposal of waste products are \nintegral parts of housekeeping. \n3703.2 Vegetation. Grass or weeds shall not be \nallowed to accumulate at any point on the premises.\n\n❖ Tall grass, dry weeds and bushes around \nbuildings and on and alongside roadways, \nhighways and streets present a definite fire \nhazard. Controlling or clearing grass, weeds \n-",
      "chapter_id": "ch37",
      "section_id": "sec3701"
    },
    {
      "page": 46,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1416 \n \nand bushes reduces this hazard. \n3703.3 Clearances. A minimum clearance of 900 \nmm shall be maintained between automatic \nsprinklers and the top of piles. \n❖ \nAlthough a 900 mm clearance is required by \nthis section, other sections of the code and \nNFPA 13 allow less clearance. Sprinkler \nclearances are intended to provide room for the \nfire plume to develop, thus ensuring automatic \nsprinkler activation and preventing obstruction \nof the sprinkler spray pattern.This section \nwould be more specific to combustible fiber \nstorage and supersede requirements in NFPA \n13. See Sections 107.2.1. \n3703.4 Agricultural products. Hay, straw, seed \ncotton or similar agricultural products shall not be \nstored adjacent to structures or combustible \nmaterials unless a clear horizontal distance equal to \nthe height of a pile is maintained between such \nstorage and structures or combustible materials. \nStorage shall be limited to stacks of 90 metric tons \neach. Stacks shall be separated by not less than 6 m \nof clear space. Quantities of hay, straw, seed cotton \nand other agricultural products shall not be limited \nwhere stored in or near farm structures located \noutside closely built areas. A permit shall not be \nrequired for agricultural storage. \n❖ \nThis section has basic size and location \nlimitations for hay, straw, seed cotton or similar \nproducts to reduce fire risk and facilitate fire-\nfighting operations if a fire should occur. \nHowever, farm and other agricultural buildings \nare exempt from the requirements of this \nsection. Agricultural outbuildings probably \nrepresent the single largest class of buildings \nused for combustible fiber storage; however, \ndespite the hazards associated with the \nspontaneous combustion of green hay, these \noccupancies generally pose little threat to life \nor adjacent property. \n3703.5 Dust collection. Where located within a \nbuilding, equipment or machinery that generates or \nemits combustible fibers shall be provided with an \napproved dust-collecting and exhaust system. Such \nsystems shall comply with Chapter 22 of this code \nand Section 511 of SBC 501. \n❖ \nDust may create a considerable explosion \nhazard when displaced from a surface on \nwhich it rests, and it may also be ignited by \nstatic sparks. For this reason, a dust-collecting \nhood and exhaust system is required. \n3703.6 Portable fire extinguishers. Portable fire \nextinguishers shall be provided in accordance with \nSection 906as required for extra-hazard occupancy \nprotection as indicated in Table 906.3(1). \n❖ \nSection 906 gives the requirements for \nportable fire extinguishers. Such extinguishers \nmust be selected and installed for an extra-\nhazard occupancy because of the high \npossibility of ignition of combustible fibers or \ndust. \n3703.7 Sources of ignition. Sources of ignition \nshall comply with Sections 3703.7.1 and 3703.7.2. \n❖ \nThis section introduces the provisions for \nignition control. By limiting the sources of \nignition in the storage or use area, one can \nreduce the possibility of a fire. \n3703.7.1 \nSmoking. \nSmoking \nshall \nbe \nprohibited and “No Smoking” signs provided as \nfollows: \n1. In rooms or areas where materials are stored \nor dispensed or used in open systems. \n2. Within 7.5 m of outdoor storage or open use \nareas. \n3. Facilities or areas within facilities that have \nbeen designated as totally “no smoking” shall \nhave “No Smoking” signs placed at all \nentrances to the facility or area. Designated \nareas within such facilities where smoking is \npermitted either permanently or temporarily \nshall be identified with signs designating that \nsmoking is permitted in these areas only. \nSigns required by this section shall be in Arabic and \nEnglish as a primary language or in symbols \nallowed by this code and shall comply with Section \n310. \n❖ \nThe three areas listed in this section, because \nof their hazard characteristics, have been \ndesignated to receive “No Smoking” signs, in \naccordance with Section 310of the code. \n3703.7.2 \nOpen flames. Open flames and \nhigh-temperature devices shall not be used in a \nmanner that creates a hazardous condition. High-\ntemperature devices and those devices utilizing an \nopen flame shall be listed for use with the materials \nstored or used. \n❖ \nProcesses that use open flames must be \ninstalled and safeguarded in accordance with \nthe manufacturer’s specifications. Safety is \nfurther enhanced by the requirement for certain \ndevices to be listed for use in proximity to \nhazardous materials. \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1416 \n \nand bushes reduces this hazard. \n3703.3 Clearances. A minimum clearance of 900 \nmm shall be maintained between automatic \nsprinklers and the top of piles.",
      "commentary": "Although a 900 mm clearance is required by \nthis section, other sections of the code and \nNFPA 13 allow less clearance. Sprinkler \nclearances are intended to provide room for the \nfire plume to develop, thus ensuring automatic \nsprinkler activation and preventing obstruction \nof the sprinkler spray pattern.This section \nwould be more specific to combustible fiber \nstorage and supersede requirements in NFPA \n13. See Sections 107.2.1. \n3703.4 Agricultural products. Hay, straw, seed \ncotton or similar agricultural products shall not be \nstored adjacent to structures or combustible \nmaterials unless a clear horizontal distance equal to \nthe height of a pile is maintained between such \nstorage and structures or combustible materials. \nStorage shall be limited to stacks of 90 metric tons \neach. Stacks shall be separated by not less than 6 m \nof clear space. Quantities of hay, straw, seed cotton \nand other agricultural products shall not be limited \nwhere stored in or near farm structures located \noutside closely built areas. A permit shall not be \nrequired for agricultural storage.\n\n❖ This section has basic size and location \nlimitations for hay, straw, seed cotton or similar \nproducts to reduce fire risk and facilitate fire-\nfighting operations if a fire should occur. \nHowever, farm and other agricultural buildings \nare exempt from the requirements of this \nsection. Agricultural outbuildings probably \nrepresent the single largest class of buildings \nused for combustible fiber storage; however, \ndespite the hazards associated with the \nspontaneous combustion of green hay, these \noccupancies generally pose little threat to life \nor adjacent property. \n3703.5 Dust collection. Where located within a \nbuilding, equipment or machinery that generates or \nemits combustible fibers shall be provided with an \napproved dust-collecting and exhaust system. Such \nsystems shall comply with Chapter 22 of this code \nand Section 511 of SBC 501.\n\n❖ Dust may create a considerable explosion \nhazard when displaced from a surface on \nwhich it rests, and it may also be ignited by \nstatic sparks. For this reason, a dust-collecting \nhood and exhaust system is required. \n3703.6 Portable fire extinguishers. Portable fire \nextinguishers shall be provided in accordance with \nSection 906as required for extra-hazard occupancy \nprotection as indicated in Table 906.3(1).\n\n❖ Section 906 gives the requirements for \nportable fire extinguishers. Such extinguishers \nmust be selected and installed for an extra-\nhazard occupancy because of the high \npossibility of ignition of combustible fibers or \ndust. \n3703.7 Sources of ignition. Sources of ignition \nshall comply with Sections 3703.7.1 and 3703.7.2.\n\n❖ This section introduces the provisions for \nignition control. By limiting the sources of \nignition in the storage or use area, one can \nreduce the possibility of a fire. \n3703.7.1 \nSmoking. \nSmoking \nshall \nbe \nprohibited and “No Smoking” signs provided as \nfollows: \n1. In rooms or areas where materials are stored \nor dispensed or used in open systems. \n2. Within 7.5 m of outdoor storage or open use \nareas. \n3. Facilities or areas within facilities that have \nbeen designated as totally “no smoking” shall \nhave “No Smoking” signs placed at all \nentrances to the facility or area. Designated \nareas within such facilities where smoking is \npermitted either permanently or temporarily \nshall be identified with signs designating that \nsmoking is permitted in these areas only. \nSigns required by this section shall be in Arabic and \nEnglish as a primary language or in symbols \nallowed by this code and shall comply with Section \n310.\n\n❖ The three areas listed in this section, because \nof their hazard characteristics, have been \ndesignated to receive “No Smoking” signs, in \naccordance with Section 310of the code. \n3703.7.2 \nOpen flames. Open flames and \nhigh-temperature devices shall not be used in a \nmanner that creates a hazardous condition. High-\ntemperature devices and those devices utilizing an \nopen flame shall be listed for use with the materials \nstored or used.\n\n❖ Processes that use open flames must be \ninstalled and safeguarded in accordance with \nthe manufacturer’s specifications. Safety is \nfurther enhanced by the requirement for certain \ndevices to be listed for use in proximity to \nhazardous materials. \n-",
      "chapter_id": "ch37",
      "section_id": "sec906"
    },
    {
      "page": 47,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1417 \n \nSECTION 3704 LOOSE FIBER \nSTORAGE \n3704.1 General. Loose combustible fibers, not in \nsuitable bales or packages and stored outdoors in \nthe open, shall comply with Section 2808. \nOccupancies involving the indoor storage of loose \ncombustible fibers in amounts exceeding the \nmaximum allowable quantity per control area as set \nforth in Section 5003.1 shall comply with Sections \n3704.2 through 3704.6. \n❖ \nThis section identifies Section 2808 as the \nappropriate standard for the exterior storage of \ncombustible fibers. The material hazards \npresented by combustible fibers are similar to \nthe wood chips, hogged materials, fines, \ncompost, raw materials and solid biomass \nfeedstock regulated by Section 2808. This \nsection further indicates that the more \nrestrictive indoor storage of combustible fibers \nregulated by Sections 3704.2 through 3704.6 \nis for those facilities that have amounts \nexceeding the maximum allowable quantity \n(MAQ) per control area as set forth in Section \n5003.1. If the hazards are controlled so as to \neliminate the application of Table 5003.1.1(1) \nand SBC 201 Section 307.5, the increased \nprotection levels for a Group H-3 occupancy \nwould not be necessary. \n3704.2 Storage of 3 cubic meter or less. Loose \ncombustible fibers in quantities of not more than 3 \nm3 located in a structure shall be stored in a metal \nor metal-lined bin equipped with a self-closing \ncover. \n❖ \nSmall amounts of material may be stored inside \na building in approved containers. Acceptable \nreceptacles include metal or metal-lined \ncontainers with self-closing lids that help \nprevent the loose fibers from being ignited by \noutside sources such as cigarettes, candles, \nfriction, sparks, etc. The term “self-closing” \nmeans that the lid is equipped with an \napproved device or is otherwise arranged to \noperate in a manner that will ensure its closing \nafter having been opened. In many cases, \nthese types of bins are top-opening and need \nnothing more than gravity to meet this \nrequirement. See the commentary to the \ndefinition of “Self-closing” in Chapter 2. \n3704.3 Storage of more than 3 cubic meter to 14 \ncubic meter. Loose combustible fibers in quantities \nexceeding 3 m3 but not exceeding 14 m3 shall be \nstored in rooms enclosed with 1-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both, \nwith openings protected by an approved opening \nprotective assembly having a fire protection rating \nof ¾ hour in accordance with SBC 201. \n❖ \nModerate quantities of material must be stored \nin \n1-hour \nfire-resistance-rated \nrooms. \nOpenings in floors, walls and ceilings must be \nprotected with self-closing or automatic-closing \n3/4-hour fire doors or windows in approved \nframes. Section 707 of SBC 201 deals with the \nconstruction of and fire-resistance ratings for \nfire barriers and with fire barriers used for \nseparation of incidental use areas. \n3704.4 Storage of more than 14 cubic meter to \n28 cubic meter. Loose combustible fibers in \nquantities exceeding 14 m3 but not exceeding 28 m3 \nshall be stored in rooms enclosed with 2-hour fire \nbarriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with openings protected by an \napproved opening protective assembly having a fire \nprotection rating of 11/2 hours in accordance with SBC \n201. \n❖ \nLarge amounts of material require a 2-hour fire-\nresistance-rated enclosure. Openings in floors, \nwalls and ceilings require self-closing or \nautomatic-closing, 11/2-hour fire doors or \nwindows in approved frames. Again, SBC 201 \nestablishes \nthe \nrequirements \nfor \nthe \nconstruction of fire barriers and required \nopening protectives. \n3704.5 Storage of more than 28 cubic meter. \nLoose combustible fibers in quantities exceeding 28 \nm3 shall be stored in rooms enclosed with 2-hour \nfire barriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with openings protected by an \napproved opening protective assembly having a fire \nprotection rating of 1-1/2 hours in accordance with \nSBC 201. The storage room shall be protected by an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1. \n❖ \nThe enclosure requirements in this section are \nthe same as in Section 3704.4; however, if the \nstorage quantity exceeds 28 m3, the storage \nroom must be sprinklered for extra protection. \n3704.6 Detached storage structure. Not more \nthan 70 m3 of loose combustible fibers shall be \nstored in a detached structure suitably located, with \nopenings protected against entrance of sparks. The \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1417 \n \nSECTION 3704 LOOSE FIBER \nSTORAGE \n3704.1 General. Loose combustible fibers, not in \nsuitable bales or packages and stored outdoors in \nthe open, shall comply with Section 2808. \nOccupancies involving the indoor storage of loose \ncombustible fibers in amounts exceeding the \nmaximum allowable quantity per control area as set \nforth in Section 5003.1 shall comply with Sections \n3704.2 through 3704.6.",
      "commentary": "This section identifies Section 2808 as the \nappropriate standard for the exterior storage of \ncombustible fibers. The material hazards \npresented by combustible fibers are similar to \nthe wood chips, hogged materials, fines, \ncompost, raw materials and solid biomass \nfeedstock regulated by Section 2808. This \nsection further indicates that the more \nrestrictive indoor storage of combustible fibers \nregulated by Sections 3704.2 through 3704.6 \nis for those facilities that have amounts \nexceeding the maximum allowable quantity \n(MAQ) per control area as set forth in Section \n5003.1. If the hazards are controlled so as to \neliminate the application of Table 5003.1.1(1) \nand SBC 201 Section 307.5, the increased \nprotection levels for a Group H-3 occupancy \nwould not be necessary. \n3704.2 Storage of 3 cubic meter or less. Loose \ncombustible fibers in quantities of not more than 3 \nm3 located in a structure shall be stored in a metal \nor metal-lined bin equipped with a self-closing \ncover.\n\n❖ Small amounts of material may be stored inside \na building in approved containers. Acceptable \nreceptacles include metal or metal-lined \ncontainers with self-closing lids that help \nprevent the loose fibers from being ignited by \noutside sources such as cigarettes, candles, \nfriction, sparks, etc. The term “self-closing” \nmeans that the lid is equipped with an \napproved device or is otherwise arranged to \noperate in a manner that will ensure its closing \nafter having been opened. In many cases, \nthese types of bins are top-opening and need \nnothing more than gravity to meet this \nrequirement. See the commentary to the \ndefinition of “Self-closing” in Chapter 2. \n3704.3 Storage of more than 3 cubic meter to 14 \ncubic meter. Loose combustible fibers in quantities \nexceeding 3 m3 but not exceeding 14 m3 shall be \nstored in rooms enclosed with 1-hour fire barriers \nconstructed in accordance with Section 707 of SBC \n201 or horizontal assemblies constructed in \naccordance with Section 711 of SBC 201, or both, \nwith openings protected by an approved opening \nprotective assembly having a fire protection rating \nof ¾ hour in accordance with SBC 201.\n\n❖ Moderate quantities of material must be stored \nin \n1-hour \nfire-resistance-rated \nrooms. \nOpenings in floors, walls and ceilings must be \nprotected with self-closing or automatic-closing \n3/4-hour fire doors or windows in approved \nframes. Section 707 of SBC 201 deals with the \nconstruction of and fire-resistance ratings for \nfire barriers and with fire barriers used for \nseparation of incidental use areas. \n3704.4 Storage of more than 14 cubic meter to \n28 cubic meter. Loose combustible fibers in \nquantities exceeding 14 m3 but not exceeding 28 m3 \nshall be stored in rooms enclosed with 2-hour fire \nbarriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with openings protected by an \napproved opening protective assembly having a fire \nprotection rating of 11/2 hours in accordance with SBC \n201.\n\n❖ Large amounts of material require a 2-hour fire-\nresistance-rated enclosure. Openings in floors, \nwalls and ceilings require self-closing or \nautomatic-closing, 11/2-hour fire doors or \nwindows in approved frames. Again, SBC 201 \nestablishes \nthe \nrequirements \nfor \nthe \nconstruction of fire barriers and required \nopening protectives. \n3704.5 Storage of more than 28 cubic meter. \nLoose combustible fibers in quantities exceeding 28 \nm3 shall be stored in rooms enclosed with 2-hour \nfire barriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with openings protected by an \napproved opening protective assembly having a fire \nprotection rating of 1-1/2 hours in accordance with \nSBC 201. The storage room shall be protected by an \nautomatic sprinkler system installed in accordance \nwith Section 903.3.1.1.\n\n❖ The enclosure requirements in this section are \nthe same as in Section 3704.4; however, if the \nstorage quantity exceeds 28 m3, the storage \nroom must be sprinklered for extra protection. \n3704.6 Detached storage structure. Not more \nthan 70 m3 of loose combustible fibers shall be \nstored in a detached structure suitably located, with \nopenings protected against entrance of sparks. The \n-",
      "chapter_id": "ch37",
      "section_id": "sec3704"
    },
    {
      "page": 48,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1418 \n \nstructure shall not be occupied for any other \npurpose. \n❖ \nSeparate, \nspecial-purpose \nstructures \nare \nrequired for the storage of extremely large \nvolumes of loose material. Only loose fiber \nmaterial may be stored in the structure, and \nopenings must restrict the entrance of sparks. \nThese occupancies must be classified in Group \nH-3, and must be constructed and protected in \naccordance with SBC 201. \nSECTION 3705 BALED STORAGE \n3705.1 Bale \nsize \nand \nseparation. \nBaled \ncombustible fibers shall be limited to single blocks \nor piles not more than 700 m3 in volume, not \nincluding aisles or clearances. Blocks or piles of \nbaled fiber shall be separated from adjacent storage \nby aisles not less than 1.5 m wide, or by flash-fire \nbarriers constructed of continuous sheets of \nnoncombustible material extending from the floor to \na minimum height of 300 mm above the highest \npoint of the piles and projecting not less than 300 \nmm beyond the sides of the piles. \n❖ \nBulk restrictions and aisle requirements for \npiles or blocks of combustible fibers are \nestablished in this section. These restrictions \nprovide access for fire fighting and limit the fuel \nload of piles and blocks. Aisles or flash-fire \nbarriers must be provided between piles and \nblocks. Aisles must be a minimum of 1.5 m \nwide to reduce the likelihood of horizontal fire \nspread between blocks or piles of stored \nmaterial; and to provide fire fighters access to \nfires. In place of aisles, protection in the form of \nflash-fire \nbarriers \nconstructed \nof \nnoncombustible \nmaterials \nis \nconsidered \nequivalent and may be used as specified in this \nsection. Depending upon the height and array \nof the baled storage, the provisions of Chapter \n32 may also apply to these materials. \n \nNote that these provisions do not apply to \ndensely packed baled cotton based on its \nexclusion from the definition of “Combustible \nfibers” in Section 202. See the commentary to \nthe various cotton definitions in Section 202 for \na discussion of the hazards of various cotton \nprocessing and storage operations. \n3705.2 Special baling conditions. Sisal and other \nfibers in bales bound with combustible tie ropes, \njute and other fibers that swell when wet, shall be \nstored to allow for expansion in any direction \nwithout affecting building walls, ceilings or \ncolumns. A minimum clearance of 900 mm shall be \nrequired between walls and sides of piles, except \nthat where the storage compartment is not more \nthan 9 m wide, the minimum clearance at side walls \nshall be 300 mm, provided that a center aisle not \nless than 1.5 m wide is maintained. \n❖ \nAllowances or clearances must be provided for \nthe \nexpansion \nof \ncombustible \nfibers \nsusceptible to swelling when wet. In addition to \nthe lateral forces that these piles may create if \nplaced against structural elements, their \ncontribution to the building live load should be \nconsidered. This section prescribes clearances \nfrom building elements. Structural loading \nconcerns should be referred to the fire official \nor to a qualified structural engineer. As an \nexample of special baling conditions, rolled \npaper is commonly stored on its side rather \nthan on its end to promote water runoff. \nStructural damage has resulted from the \nexpansion of wet paper rolls or bales of rags \nwhen minimum clearances were not provided. \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n  \nSBC 801-CC-2024 \n1418 \n \nstructure shall not be occupied for any other \npurpose.",
      "commentary": "Separate, \nspecial-purpose \nstructures \nare \nrequired for the storage of extremely large \nvolumes of loose material. Only loose fiber \nmaterial may be stored in the structure, and \nopenings must restrict the entrance of sparks. \nThese occupancies must be classified in Group \nH-3, and must be constructed and protected in \naccordance with SBC 201. \nSECTION 3705 BALED STORAGE \n3705.1 Bale \nsize \nand \nseparation. \nBaled \ncombustible fibers shall be limited to single blocks \nor piles not more than 700 m3 in volume, not \nincluding aisles or clearances. Blocks or piles of \nbaled fiber shall be separated from adjacent storage \nby aisles not less than 1.5 m wide, or by flash-fire \nbarriers constructed of continuous sheets of \nnoncombustible material extending from the floor to \na minimum height of 300 mm above the highest \npoint of the piles and projecting not less than 300 \nmm beyond the sides of the piles.\n\n❖ Bulk restrictions and aisle requirements for \npiles or blocks of combustible fibers are \nestablished in this section. These restrictions \nprovide access for fire fighting and limit the fuel \nload of piles and blocks. Aisles or flash-fire \nbarriers must be provided between piles and \nblocks. Aisles must be a minimum of 1.5 m \nwide to reduce the likelihood of horizontal fire \nspread between blocks or piles of stored \nmaterial; and to provide fire fighters access to \nfires. In place of aisles, protection in the form of \nflash-fire \nbarriers \nconstructed \nof \nnoncombustible \nmaterials \nis \nconsidered \nequivalent and may be used as specified in this \nsection. Depending upon the height and array \nof the baled storage, the provisions of Chapter \n32 may also apply to these materials. \n \nNote that these provisions do not apply to \ndensely packed baled cotton based on its \nexclusion from the definition of “Combustible \nfibers” in Section 202. See the commentary to \nthe various cotton definitions in Section 202 for \na discussion of the hazards of various cotton \nprocessing and storage operations. \n3705.2 Special baling conditions. Sisal and other \nfibers in bales bound with combustible tie ropes, \njute and other fibers that swell when wet, shall be \nstored to allow for expansion in any direction \nwithout affecting building walls, ceilings or \ncolumns. A minimum clearance of 900 mm shall be \nrequired between walls and sides of piles, except \nthat where the storage compartment is not more \nthan 9 m wide, the minimum clearance at side walls \nshall be 300 mm, provided that a center aisle not \nless than 1.5 m wide is maintained.\n\n❖ Allowances or clearances must be provided for \nthe \nexpansion \nof \ncombustible \nfibers \nsusceptible to swelling when wet. In addition to \nthe lateral forces that these piles may create if \nplaced against structural elements, their \ncontribution to the building live load should be \nconsidered. This section prescribes clearances \nfrom building elements. Structural loading \nconcerns should be referred to the fire official \nor to a qualified structural engineer. As an \nexample of special baling conditions, rolled \npaper is commonly stored on its side rather \nthan on its end to promote water runoff. \nStructural damage has resulted from the \nexpansion of wet paper rolls or bales of rags \nwhen minimum clearances were not provided. \n-",
      "chapter_id": "ch37",
      "section_id": "sec3705"
    },
    {
      "page": 49,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n \n  \nSBC 801-CC-2024 \n1419 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Cotton Ginners Handbook. Washington, DC: U.S. Department of Agriculture, Agriculture Research \nService, Agricultural Handbook Number 503, 1994. \n3. Wakelyn, P.J., B.M. Norman and D.W. Thompson. “Why Cotton Ginning Is Considered Agriculture.” \nCotton Gin and Oil Mill Press, 2005. \n4. Wakelyn, P.J. and P.J. Wan. “An Overview of Oil Extraction and Refining.” Oil Mill Gazette, 2001. \n5. Wakelyn, P.J. and S.E. Hughs. “Evaluation of the Flammability of Cotton Bales.” Fire and Materials, \n2002. \n \n \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n \n  \nSBC 801-CC-2024 \n1419 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Complete Revision History to the 2015 I-Codes. Washington, DC: International Code Council, 2014. \n2. Cotton Ginners Handbook. Washington, DC: U.S. Department of Agriculture, Agriculture Research \nService, Agricultural Handbook Number 503, 1994. \n3. Wakelyn, P.J., B.M. Norman and D.W. Thompson. “Why Cotton Ginning Is Considered Agriculture.” \nCotton Gin and Oil Mill Press, 2005. \n4. Wakelyn, P.J. and P.J. Wan. “An Overview of Oil Extraction and Refining.” Oil Mill Gazette, 2001. \n5. Wakelyn, P.J. and S.E. Hughs. “Evaluation of the Flammability of Cotton Bales.” Fire and Materials, \n2002. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch37",
      "section_id": "sec3705"
    },
    {
      "page": 50,
      "text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n \n  \nSBC 801-CC-2024 \n1420 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 37—COMBUSTIBLE FIBERS \n \n \n  \nSBC 801-CC-2024 \n1420 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch37",
      "section_id": "sec3705"
    },
    {
      "page": 51,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1421 \n \n—HIGHER EDUCATION LABORATORIES \nGENERAL COMMENTS \n \n❖ \nHigher education academic institutions often \nhave both basic as well as highly advanced \nchemistry, biology, medical, engineering and \nother laboratories where hazardous materials \nare utilized in a nonproduction environment. \nPrior to 2018, this code did not specifically \naddress teaching and research laboratories, \nand prior to 1993, model building codes did not \ncontain requirements related to “control areas.” \nUsers had to comply with the hazardous \nmaterials provisions, including quantity limits, \nwhich often could be difficult in these \nspecialized academic laboratory settings. It is \nalso difficult to apply the control area limits in \nbuildings that were not built to those \nrequirements, and where control areas might \nnot \nexist. \nAlso, \nwhere \ninstitutions \nare \nlandlocked in densely populated areas, the \nbuildings often must go upward. However, the \nmaximum allowable quantities (MAQs) of \nhazardous materials per control area, and \ndetailed in Chapter 50, are extremely restrictive \non higher floor levels, making it very difficult for \nlaboratories to conduct research in taller \nbuildings. Further, constructing Group H \noccupancies on higher floor levels can be very \nchallenging as well. \n \nThese higher education laboratories are \nunique environments \nfrom a \nhazardous \nmaterials regulation standpoint. While there is \noften a need for moderate amounts of \nchemicals, the chemicals are usually in small \ncontainers, which are distributed across \nlaboratories on one floor. As a result, the \noverall density of chemicals is low, which helps \nminimize the size of any potential incident. \nHistorical fire data over the last 25 years has \nshown that the vast majority of laboratory fires \ndo not typically extend beyond the area, or \neven the room, of origin. \n \nHigher education institutions also typically \nhave faculty and staff with extensive chemical \nexpertise. These “Special Experts” often \ninclude fire marshals, industrial hygienists, \nradiation safety officers, biological safety \nofficers, \nchemical \nhygiene \nofficers \nand \nenvironmental health and safety officers, all of \nwhom help ensure the safety of researchers, \nstudents and visitors, and protect research and \nthe buildings. \n \nA typical multiple-story university science \nbuilding will house laboratories, office space, \nstorerooms, classrooms, lecture halls and \nother assemblies. Since the standard control \narea MAQs are restrictive on upper floors, often \ndesigners are forced to locate classrooms and \nlecture halls on the upper floors so that they \ncan utilize the higher MAQs allowed on the \nlower floors. This results in moving large \nnumbers of students through hallways, past \nlaboratories to get to the upper floors. They will \nalso have to exit back down the same routes in \nthe event of an emergency. \n \nIn \nresponse, \nnumerous \ngovernment \njurisdictions have adopted fire and building \ncode amendments and local agreements \n(grandfathering buildings under the 1997 \nUniform Fire Code, for example) to allow \ndifferent \nstandards \nfor \neducational \nlaboratories, particularly on higher floor levels. \nHowever, this has resulted in varying codes \nand standards across the country, making it \nchallenging for designers, the academic \nindustry, and fire and building and fire officials. \nIn an effort to develop a standardized model \ncode approach to this problem, a broad group \nof stakeholders convened, ultimately producing \nthis chapter to address these unique and \nchallenging issues while keeping safety of the \noccupants a priority. \n❖ \nPurpose \n \nThis chapter provides a design option for \nhigher education facilities that need to exceed \nthe standard control area limitations found in \nChapter 50. The chapter allows for moderate \nincreases in hazardous materials storage and \nuse but imposes additional construction and \noperational controls in exchange for the \nincreased allowances. Note that Section 428 of \nSBC 201 also contains the provisions on \nlaboratory suites, as these are construction-\nrelated issues. \n \nIt is important to note that this chapter does not \nautomatically apply to all new or existing higher \neducation facilities. Only facilities that want to \nuse the increased allowances and can meet \nthe additional requirements would need to \ncomply with this chapter. Fire and building and \nfire officials would only apply this chapter \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1421 \n \n—HIGHER EDUCATION LABORATORIES \nGENERAL COMMENTS",
      "commentary": "Higher education academic institutions often \nhave both basic as well as highly advanced \nchemistry, biology, medical, engineering and \nother laboratories where hazardous materials \nare utilized in a nonproduction environment. \nPrior to 2018, this code did not specifically \naddress teaching and research laboratories, \nand prior to 1993, model building codes did not \ncontain requirements related to “control areas.” \nUsers had to comply with the hazardous \nmaterials provisions, including quantity limits, \nwhich often could be difficult in these \nspecialized academic laboratory settings. It is \nalso difficult to apply the control area limits in \nbuildings that were not built to those \nrequirements, and where control areas might \nnot \nexist. \nAlso, \nwhere \ninstitutions \nare \nlandlocked in densely populated areas, the \nbuildings often must go upward. However, the \nmaximum allowable quantities (MAQs) of \nhazardous materials per control area, and \ndetailed in Chapter 50, are extremely restrictive \non higher floor levels, making it very difficult for \nlaboratories to conduct research in taller \nbuildings. Further, constructing Group H \noccupancies on higher floor levels can be very \nchallenging as well. \n \nThese higher education laboratories are \nunique environments \nfrom a \nhazardous \nmaterials regulation standpoint. While there is \noften a need for moderate amounts of \nchemicals, the chemicals are usually in small \ncontainers, which are distributed across \nlaboratories on one floor. As a result, the \noverall density of chemicals is low, which helps \nminimize the size of any potential incident. \nHistorical fire data over the last 25 years has \nshown that the vast majority of laboratory fires \ndo not typically extend beyond the area, or \neven the room, of origin. \n \nHigher education institutions also typically \nhave faculty and staff with extensive chemical \nexpertise. These “Special Experts” often \ninclude fire marshals, industrial hygienists, \nradiation safety officers, biological safety \nofficers, \nchemical \nhygiene \nofficers \nand \nenvironmental health and safety officers, all of \nwhom help ensure the safety of researchers, \nstudents and visitors, and protect research and \nthe buildings. \n \nA typical multiple-story university science \nbuilding will house laboratories, office space, \nstorerooms, classrooms, lecture halls and \nother assemblies. Since the standard control \narea MAQs are restrictive on upper floors, often \ndesigners are forced to locate classrooms and \nlecture halls on the upper floors so that they \ncan utilize the higher MAQs allowed on the \nlower floors. This results in moving large \nnumbers of students through hallways, past \nlaboratories to get to the upper floors. They will \nalso have to exit back down the same routes in \nthe event of an emergency. \n \nIn \nresponse, \nnumerous \ngovernment \njurisdictions have adopted fire and building \ncode amendments and local agreements \n(grandfathering buildings under the 1997 \nUniform Fire Code, for example) to allow \ndifferent \nstandards \nfor \neducational \nlaboratories, particularly on higher floor levels. \nHowever, this has resulted in varying codes \nand standards across the country, making it \nchallenging for designers, the academic \nindustry, and fire and building and fire officials. \nIn an effort to develop a standardized model \ncode approach to this problem, a broad group \nof stakeholders convened, ultimately producing \nthis chapter to address these unique and \nchallenging issues while keeping safety of the \noccupants a priority.\n\n❖ Purpose \n \nThis chapter provides a design option for \nhigher education facilities that need to exceed \nthe standard control area limitations found in \nChapter 50. The chapter allows for moderate \nincreases in hazardous materials storage and \nuse but imposes additional construction and \noperational controls in exchange for the \nincreased allowances. Note that Section 428 of \nSBC 201 also contains the provisions on \nlaboratory suites, as these are construction-\nrelated issues. \n \nIt is important to note that this chapter does not \nautomatically apply to all new or existing higher \neducation facilities. Only facilities that want to \nuse the increased allowances and can meet \nthe additional requirements would need to \ncomply with this chapter. Fire and building and \nfire officials would only apply this chapter \n-",
      "chapter_id": "ch38",
      "section_id": "sec428"
    },
    {
      "page": 52,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1422 \n \nwhere the higher education facility intentionally \nchooses to use this option for storage and use \nof hazardous materials. Essentially, this \nchapter is an alternative approach to the \ngeneral hazardous materials requirements \nfocused on a specific type of laboratory. \n \nIf a facility does not utilize Chapter 38 for \nconstructing or operating a laboratory, then the \nlaboratories would need to comply with the \ngeneral building and fire code hazardous \nmaterials control area provisions (SBC 801 \nChapters 50 through 67, SBC 201 Section 414, \nand so on) or construct and operate the \nlaboratory as a Group H Occupancy. \nSECTION 3801 GENERAL \n3801.1 Scope. Higher education laboratories \ncomplying with the requirements of this chapter \nshall be permitted to exceed the maximum \nallowable quantities of hazardous materials in \ncontrol areas set forth in Chapter 50 without \nrequiring classification as a Group H occupancy. \nExcept as specified in this chapter, such laboratories \nshall comply with all applicable provisions of this \ncode and SBC 201. \n❖ \nThis chapter provides a design option for \nhigher education facilities that need to exceed \nthe standard control area limitations found in \nChapter 50. The chapter allows for moderate \nincreases in hazardous materials storage and \nuse but imposes additional construction and \noperational controls in exchange for the \nincreased allowances. It is very important to \nnote that this chapter does not automatically \napply to any new or existing higher education \nfacilities. Only facilities that want to use the \nincreased allowances and can meet the \nadditional requirements would need to comply \nwith this chapter. Note that the occupancy of \nthese facilities is also regulated by SBC 201 \nand the provisions that allow increases beyond \nthe control area concept using laboratory \nsuites for new construction are contained in \nSBC 201 Section 428. \n3801.2 Application. The provisions of this chapter \nshall be applied as exceptions or additions to \napplicable requirements of this code. Unless \nspecifically modified by this chapter, the storage, \nuse and handling of hazardous materials shall \ncomply with the provisions in Chapters 50 through \n67 and SBC 201 for quantities not exceeding the \nmaximum allowable quantity. \n❖ \nHigher education facilities still must comply \nwith all other requirements of Chapters 50 \nthrough 67 and SBC 201 except as modified by \nthis chapter. Essentially, this chapter provides \nmore flexibility with amounts of materials; \nhowever, all other provisions in the hazardous \nmaterials chapters where the MAQs are not \nexceeded must be addressed, such as \nrequirements \nfor \nincompatible \nmaterials, \nsignage, release of materials and a variety of \nother operational requirements. \nSECTION 3802 DEFINITIONS \n3802.1 Definitions. The following terms are \ndefined in Chapter 2: \nCHEMICAL FUME HOOD. \nGLOVE BOX. \nHIGHER EDUCATION LABORATORY. \nLABORATORY SUITE. \nSPECIAL EXPERT. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3803 GENERAL SAFETY \nPROVISIONS \n3803.1 Scope. Laboratories and laboratory suites \napplying the requirements of this chapter shall be in \naccordance with the general safety provisions in \nSections 3803.1.1 through 3803.2.2. \n❖ \nThis section applies to all facilities using the \nallowances found in Chapter 38. These general \nrequirements apply to any facility using any of \nthe sections in Chapter 38, including newly \nconstructed laboratory suites in accordance \nwith Section 3804 (in new or existing \nbuildings), \nexisting \nlaboratories \nin \nnonsprinklered buildings in accordance with \nSection \n3805 \nor \nexisting \nsprinklered \nlaboratories in accordance with Section 3806. \n \nCommentary \nFigure \n3803.1 \nprovides \na \ncomparison of MAQ possible under Chapter 38 \nversus traditional control areas as required in \nSBC 201 Tables 307.1(1) and 307.1(2) and in \nSection 5003.1. \n3803.1.1 \nChemical \nsafety \nreviews. \nOperating and emergency procedures planning and \ndocumentation shall be provided in accordance with \nSections 5001.3.3.11 through 5001.3.3.17. Such \ndocumentation shall be prepared by laboratory \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1422 \n \nwhere the higher education facility intentionally \nchooses to use this option for storage and use \nof hazardous materials. Essentially, this \nchapter is an alternative approach to the \ngeneral hazardous materials requirements \nfocused on a specific type of laboratory. \n \nIf a facility does not utilize Chapter 38 for \nconstructing or operating a laboratory, then the \nlaboratories would need to comply with the \ngeneral building and fire code hazardous \nmaterials control area provisions (SBC 801 \nChapters 50 through 67, SBC 201 Section 414, \nand so on) or construct and operate the \nlaboratory as a Group H Occupancy. \nSECTION 3801 GENERAL \n3801.1 Scope. Higher education laboratories \ncomplying with the requirements of this chapter \nshall be permitted to exceed the maximum \nallowable quantities of hazardous materials in \ncontrol areas set forth in Chapter 50 without \nrequiring classification as a Group H occupancy. \nExcept as specified in this chapter, such laboratories \nshall comply with all applicable provisions of this \ncode and SBC 201.",
      "commentary": "This chapter provides a design option for \nhigher education facilities that need to exceed \nthe standard control area limitations found in \nChapter 50. The chapter allows for moderate \nincreases in hazardous materials storage and \nuse but imposes additional construction and \noperational controls in exchange for the \nincreased allowances. It is very important to \nnote that this chapter does not automatically \napply to any new or existing higher education \nfacilities. Only facilities that want to use the \nincreased allowances and can meet the \nadditional requirements would need to comply \nwith this chapter. Note that the occupancy of \nthese facilities is also regulated by SBC 201 \nand the provisions that allow increases beyond \nthe control area concept using laboratory \nsuites for new construction are contained in \nSBC 201 Section 428. \n3801.2 Application. The provisions of this chapter \nshall be applied as exceptions or additions to \napplicable requirements of this code. Unless \nspecifically modified by this chapter, the storage, \nuse and handling of hazardous materials shall \ncomply with the provisions in Chapters 50 through \n67 and SBC 201 for quantities not exceeding the \nmaximum allowable quantity.\n\n❖ Higher education facilities still must comply \nwith all other requirements of Chapters 50 \nthrough 67 and SBC 201 except as modified by \nthis chapter. Essentially, this chapter provides \nmore flexibility with amounts of materials; \nhowever, all other provisions in the hazardous \nmaterials chapters where the MAQs are not \nexceeded must be addressed, such as \nrequirements \nfor \nincompatible \nmaterials, \nsignage, release of materials and a variety of \nother operational requirements. \nSECTION 3802 DEFINITIONS \n3802.1 Definitions. The following terms are \ndefined in Chapter 2: \nCHEMICAL FUME HOOD. \nGLOVE BOX. \nHIGHER EDUCATION LABORATORY. \nLABORATORY SUITE. \nSPECIAL EXPERT.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3803 GENERAL SAFETY \nPROVISIONS \n3803.1 Scope. Laboratories and laboratory suites \napplying the requirements of this chapter shall be in \naccordance with the general safety provisions in \nSections 3803.1.1 through 3803.2.2.\n\n❖ This section applies to all facilities using the \nallowances found in Chapter 38. These general \nrequirements apply to any facility using any of \nthe sections in Chapter 38, including newly \nconstructed laboratory suites in accordance \nwith Section 3804 (in new or existing \nbuildings), \nexisting \nlaboratories \nin \nnonsprinklered buildings in accordance with \nSection \n3805 \nor \nexisting \nsprinklered \nlaboratories in accordance with Section 3806. \n \nCommentary \nFigure \n3803.1 \nprovides \na \ncomparison of MAQ possible under Chapter 38 \nversus traditional control areas as required in \nSBC 201 Tables 307.1(1) and 307.1(2) and in \nSection 5003.1. \n3803.1.1 \nChemical \nsafety \nreviews. \nOperating and emergency procedures planning and \ndocumentation shall be provided in accordance with \nSections 5001.3.3.11 through 5001.3.3.17. Such \ndocumentation shall be prepared by laboratory \n-",
      "chapter_id": "ch38",
      "section_id": "sec3801"
    },
    {
      "page": 53,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1423 \n \nsafety personnel or special experts, and shall be \nmade available in the workplace for reference and \nreview \nby \nemployees. \nCopies \nof \nsuch \ndocumentation shall be made available to the Fire \nofficial for review upon request. \n❖ \nThis \nsection \nrequires \nadditional \nsafety \npreplanning for all laboratories or laboratory \nsuites utilizing this chapter, which is consistent \nwith laboratory safeguards found in NFPA 45. \nEnhanced safety requirements found in this \nsection include the following chemical safety \nreviews, as identified in Sections 5001.3.3.11 \nthrough 5001.3.3.17: process hazard analysis, \npre-start-up safety review, operating and \nemergency \nprocedures, \nmanagement \nof \nchange, accident procedures, consequence \nanalysis, and safety audits. The requirement \nthat such documentation be submitted to the \nFire official upon request ensures that the \nfacility monitors and analyzes the use of \nhazardous materials in laboratories regulated \nunder this chapter. \n3803.1.2 \nChemical handling. Receiving, \ntransporting on site, unpacking and dispensing of \nhazardous materials shall be carried out by persons \ntrained in proper handling of such materials and \nshall be performed in accordance with Chapters 50 \nthrough 67, as applicable. \n❖ \nBecause higher education facilities are often in \nmixed-use \nbuildings \nand \nchemical \ntransportation routes typically cross through \nother spaces or areas, persons transporting \nthe hazardous materials must receive training \nin proper handling. \n3803.1.3 \nWarning signage. Warning signs \nshall be provided in accordance with Section \n5003.5. \n❖ \nThis section refers the user to the warning \nsignage provisions of Section 5003.5. As this \nchapter still essentially requires compliance \nwith Section 5003 for quantities not exceeding \nthe MAQs, much of Section 5003 will apply to \nthese laboratories. This will include other \nprovisions such as sources of ignition, \nincluding the prohibition of smoking. \n3803.1.4 \nMaintenance \nof \nequipment, \nmachinery and processes. Maintenance of \nequipment, machinery and processes used with \nhazardous materials shall comply with Section \n5003.2.6. \n❖ \nThis section refers the user to the maintenance \nprovisions found in Section 5003.2.6. Hazards \nare reduced by having functional equipment \nand removing and repairing impaired and \ndefective equipment. \n3803.1.5 \nTime-sensitive \nmaterials. \nContainers of materials that have the potential to \nbecome hazardous during prolonged storage shall \nbe dated when first opened, and shall be managed \nin accordance with NFPA 45, Section 8.3.4.4.1. \n❖ \nBecause \ncertain \nmaterials \ncan \nbecome \nincreasingly \nhazardous \nduring \nprolonged \nstorage, this section mandates additional \ncriteria for these materials and refers the user \nto detailed requirements found in NFPA 45. \nThe requirements in NFPA 45 focus on \nidentifying which materials are time sensitive, \nthe inspection frequency for such material, \ndefining what inspection procedure should be \nused and what constitutes passing or failing the \ninspection. \n3803.1.6 \nHazardous \nwastes. \nStorage, \ndispensing, use and handling of hazardous waste \nshall comply with this chapter and Chapters 50 \nthrough 67, as applicable. \n❖ \nThere is sometimes confusion as to whether \nhazardous wastes are classified as hazardous \nmaterials under the fire code. This section \nmakes it clear that facilities utilizing this chapter \nmust treat hazardous waste as a hazardous \nmaterial and comply with this chapter and \nChapters 50 through 67 as applicable based on \nthe hazard class, including complying with the \nmaximum allowable quantities established by \nthis chapter and Chapter 50. \n3803.1.7 \nAutomatic \nfire-extinguishing \nsystems. New laboratories in new or existing \nbuildings that increase maximum allowable \nquantities of hazardous materials based on the \nrequirements in this chapter shall be equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. \n❖ \nIn order to use the provisions of Chapter 38 in \nany new laboratory (whether in new or existing \nbuildings), the entire building shall be equipped \nwith an approved automatic sprinkler system. \nThis is a significant increase in protection from \ntypical B-occupancy laboratories, which can be \nbuilt under Chapter 50 without sprinklers. \nChapter 38 does have limited provisions to \nallow for existing laboratories in existing \nbuildings to utilize some allowances. The \nchapter does not provide clarification on what \nconstitutes “new laboratories” in existing \nbuildings, or at what point existing laboratories \nundergoing \nmodification \nor \ntenant \nimprovement would become “new” and require \nfully sprinklered buildings. The Fire official \nwould make the decision for what constitutes a \n“new” laboratory. \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1423 \n \nsafety personnel or special experts, and shall be \nmade available in the workplace for reference and \nreview \nby \nemployees. \nCopies \nof \nsuch \ndocumentation shall be made available to the Fire \nofficial for review upon request.",
      "commentary": "This \nsection \nrequires \nadditional \nsafety \npreplanning for all laboratories or laboratory \nsuites utilizing this chapter, which is consistent \nwith laboratory safeguards found in NFPA 45. \nEnhanced safety requirements found in this \nsection include the following chemical safety \nreviews, as identified in Sections 5001.3.3.11 \nthrough 5001.3.3.17: process hazard analysis, \npre-start-up safety review, operating and \nemergency \nprocedures, \nmanagement \nof \nchange, accident procedures, consequence \nanalysis, and safety audits. The requirement \nthat such documentation be submitted to the \nFire official upon request ensures that the \nfacility monitors and analyzes the use of \nhazardous materials in laboratories regulated \nunder this chapter. \n3803.1.2 \nChemical handling. Receiving, \ntransporting on site, unpacking and dispensing of \nhazardous materials shall be carried out by persons \ntrained in proper handling of such materials and \nshall be performed in accordance with Chapters 50 \nthrough 67, as applicable.\n\n❖ Because higher education facilities are often in \nmixed-use \nbuildings \nand \nchemical \ntransportation routes typically cross through \nother spaces or areas, persons transporting \nthe hazardous materials must receive training \nin proper handling. \n3803.1.3 \nWarning signage. Warning signs \nshall be provided in accordance with Section \n5003.5.\n\n❖ This section refers the user to the warning \nsignage provisions of Section 5003.5. As this \nchapter still essentially requires compliance \nwith Section 5003 for quantities not exceeding \nthe MAQs, much of Section 5003 will apply to \nthese laboratories. This will include other \nprovisions such as sources of ignition, \nincluding the prohibition of smoking. \n3803.1.4 \nMaintenance \nof \nequipment, \nmachinery and processes. Maintenance of \nequipment, machinery and processes used with \nhazardous materials shall comply with Section \n5003.2.6.\n\n❖ This section refers the user to the maintenance \nprovisions found in Section 5003.2.6. Hazards \nare reduced by having functional equipment \nand removing and repairing impaired and \ndefective equipment. \n3803.1.5 \nTime-sensitive \nmaterials. \nContainers of materials that have the potential to \nbecome hazardous during prolonged storage shall \nbe dated when first opened, and shall be managed \nin accordance with NFPA 45, Section 8.3.4.4.1.\n\n❖ Because \ncertain \nmaterials \ncan \nbecome \nincreasingly \nhazardous \nduring \nprolonged \nstorage, this section mandates additional \ncriteria for these materials and refers the user \nto detailed requirements found in NFPA 45. \nThe requirements in NFPA 45 focus on \nidentifying which materials are time sensitive, \nthe inspection frequency for such material, \ndefining what inspection procedure should be \nused and what constitutes passing or failing the \ninspection. \n3803.1.6 \nHazardous \nwastes. \nStorage, \ndispensing, use and handling of hazardous waste \nshall comply with this chapter and Chapters 50 \nthrough 67, as applicable.\n\n❖ There is sometimes confusion as to whether \nhazardous wastes are classified as hazardous \nmaterials under the fire code. This section \nmakes it clear that facilities utilizing this chapter \nmust treat hazardous waste as a hazardous \nmaterial and comply with this chapter and \nChapters 50 through 67 as applicable based on \nthe hazard class, including complying with the \nmaximum allowable quantities established by \nthis chapter and Chapter 50. \n3803.1.7 \nAutomatic \nfire-extinguishing \nsystems. New laboratories in new or existing \nbuildings that increase maximum allowable \nquantities of hazardous materials based on the \nrequirements in this chapter shall be equipped \nthroughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1.\n\n❖ In order to use the provisions of Chapter 38 in \nany new laboratory (whether in new or existing \nbuildings), the entire building shall be equipped \nwith an approved automatic sprinkler system. \nThis is a significant increase in protection from \ntypical B-occupancy laboratories, which can be \nbuilt under Chapter 50 without sprinklers. \nChapter 38 does have limited provisions to \nallow for existing laboratories in existing \nbuildings to utilize some allowances. The \nchapter does not provide clarification on what \nconstitutes “new laboratories” in existing \nbuildings, or at what point existing laboratories \nundergoing \nmodification \nor \ntenant \nimprovement would become “new” and require \nfully sprinklered buildings. The Fire official \nwould make the decision for what constitutes a \n“new” laboratory. \n-",
      "chapter_id": "ch38",
      "section_id": "sec5003"
    },
    {
      "page": 54,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1424 \n \n3803.2 Hazardous materials storage and use. \nHazardous materials storage, handling and use in \nlaboratories and laboratory suites complying with \nChapter 38 shall be in accordance with this chapter \nand Chapters 50 through 67. \n❖ \nHigher education laboratories still need to \ncomply with all other requirements of Chapters \n50 through 67 and SBC 201, except as \nmodified by this chapter. The requirements are \nrelated to those that apply where the MAQs \nhave not been exceeded. \n3803.2.1 \nContainer size. The maximum \ncontainer size for all hazardous materials shall be \n20 L for liquids, 22.5 kg for solids, 2.85 m3 for \nhealth-hazard gases per Table 5003.1.1(2) and 14 \nm3 for all other gases in accordance with Table \n5003.1.1(1). \nException: Hazardous waste collection containers, \nfor other than Class I flammable liquids and Class \nII combustible liquids, are permitted to exceed 20 L \nwhere approved. \n❖ \nOne of the primary controls in Chapter 38 is to \nlimit maximum individual container sizes. This \nhelps minimize the maximum hazard from an \nincident involving a container or containers. \nThese requirements are based largely on \nNFPA 45 limits. It is important to note that these \nmaximum container sizes apply in addition to \nMAQ limits. They are not an exception to \nMAQs. For example, if the MAQ for a highly \ntoxic gas is 1 m2, then a 10 m2 cylinder would \nnot be allowed—the maximum quantity and \ncontainer size are both limited by the MAQ. \n3803.2.2 \nDensity. Quantities of Class I \nflammable liquids in storage and use shall not \nexceed 30 L per 10 m2 of floor area. Densities shall \nbe reduced by 25 percent on the 4th through 6th \nfloors of the building, and by 50 percent above the \n6th floor. Regardless of the density, the maximum \nallowable quantity per control area or laboratory \nsuite in accordance with this chapter, shall not be \nexceeded. \nException: Designated hazardous waste collection \nareas or rooms within a laboratory suite or control \narea are not limited, but such materials shall not \nexceed the maximum allowable quantity per \nlaboratory suite or control area. \n❖ \nOne of the primary methods to control fire \nhazards in Chapter 38 is to limit maximum \nquantity of flammable liquids in any one area of \na \nlaboratory. \nThis \nis \naccomplished \nby \nrestricting the maximum density of flammable \nliquid, which is the same method utilized in \nNFPA 45. These density limitations apply in \naddition to MAQ and maximum container size \nlimits. The density limitations do not provide an \nexception to either of those other requirements. \nSECTION 3804 LABORATORY SUITE \nCONSTRUCTION \n3804.1 General. Where laboratory suites are \nprovided, they shall be constructed in accordance \nwith this chapter and Section 428 of SBC 201. \n❖ \nThis section provides the concept of laboratory \nsuites that can be used as an alternative to the \ngeneral control area concept. The concept is \nsimilar to those used for control areas. SBC \n201 Section 428 also contains these detailed \nrequirements for laboratory suites, since \ntechnically SBC 201 addresses building \noccupancy and construction classification. \n \nLaboratory suites provide a much higher level \nof fire and hazardous materials protection than \nthe traditional control area design described in \nChapter \n50. \nBesides \nthe \nadditional \nrequirements found in Section 3803, laboratory \nsuites are required to have: \n• Rated fire barriers for compartmentation of \nlaboratory suites within buildings. \n• Standby or emergency power for safety-\nrelated equipment and enhanced automatic \nsprinkler protection in laboratories above the \nsixth story or in a story below grade plane. \n• Automatic \nsprinkler \ndesign \nand \ndensity \nexceeding that which would be required by \nNFPA 45. \n3804.1.1 \nLaboratory suites. The number of \nlaboratory suites and percentage of maximum \nallowable quantities of hazardous materials in \nlaboratory suites shall be in accordance with Table \n3804.1.1. \n❖ \nSection 3804.1.1 and Table 3804.1.1 identify \nthe basic design criteria and number of \nlaboratory suites allowed per floor in a building. \nThe table then identifies the percentage of \nMAQ that is allowed in each laboratory suite. \nThe concept of this table is nearly identical to \nthe control area concept. \n \nA laboratory suite may extend horizontally to \nencompass multiple laboratories, or an entire \nfloor. A suite may also extend vertically to \ninclude more than one floor level. If the floor \nlevels include floors with differing MAQ limits, \nthe code does not specify which limit applies. \nFor example, if a laboratory suite extends \nvertically to include suites on the third and \nfourth floors, the code does not prescribe which \ntotal percentage of MAQ for the entire suite \nwould apply. The fire or building official should \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1424 \n \n3803.2 Hazardous materials storage and use. \nHazardous materials storage, handling and use in \nlaboratories and laboratory suites complying with \nChapter 38 shall be in accordance with this chapter \nand Chapters 50 through 67.",
