      "commentary": "Higher education laboratories still need to \ncomply with all other requirements of Chapters \n50 through 67 and SBC 201, except as \nmodified by this chapter. The requirements are \nrelated to those that apply where the MAQs \nhave not been exceeded. \n3803.2.1 \nContainer size. The maximum \ncontainer size for all hazardous materials shall be \n20 L for liquids, 22.5 kg for solids, 2.85 m3 for \nhealth-hazard gases per Table 5003.1.1(2) and 14 \nm3 for all other gases in accordance with Table \n5003.1.1(1). \nException: Hazardous waste collection containers, \nfor other than Class I flammable liquids and Class \nII combustible liquids, are permitted to exceed 20 L \nwhere approved.\n\n❖ One of the primary controls in Chapter 38 is to \nlimit maximum individual container sizes. This \nhelps minimize the maximum hazard from an \nincident involving a container or containers. \nThese requirements are based largely on \nNFPA 45 limits. It is important to note that these \nmaximum container sizes apply in addition to \nMAQ limits. They are not an exception to \nMAQs. For example, if the MAQ for a highly \ntoxic gas is 1 m2, then a 10 m2 cylinder would \nnot be allowed—the maximum quantity and \ncontainer size are both limited by the MAQ. \n3803.2.2 \nDensity. Quantities of Class I \nflammable liquids in storage and use shall not \nexceed 30 L per 10 m2 of floor area. Densities shall \nbe reduced by 25 percent on the 4th through 6th \nfloors of the building, and by 50 percent above the \n6th floor. Regardless of the density, the maximum \nallowable quantity per control area or laboratory \nsuite in accordance with this chapter, shall not be \nexceeded. \nException: Designated hazardous waste collection \nareas or rooms within a laboratory suite or control \narea are not limited, but such materials shall not \nexceed the maximum allowable quantity per \nlaboratory suite or control area.\n\n❖ One of the primary methods to control fire \nhazards in Chapter 38 is to limit maximum \nquantity of flammable liquids in any one area of \na \nlaboratory. \nThis \nis \naccomplished \nby \nrestricting the maximum density of flammable \nliquid, which is the same method utilized in \nNFPA 45. These density limitations apply in \naddition to MAQ and maximum container size \nlimits. The density limitations do not provide an \nexception to either of those other requirements. \nSECTION 3804 LABORATORY SUITE \nCONSTRUCTION \n3804.1 General. Where laboratory suites are \nprovided, they shall be constructed in accordance \nwith this chapter and Section 428 of SBC 201.\n\n❖ This section provides the concept of laboratory \nsuites that can be used as an alternative to the \ngeneral control area concept. The concept is \nsimilar to those used for control areas. SBC \n201 Section 428 also contains these detailed \nrequirements for laboratory suites, since \ntechnically SBC 201 addresses building \noccupancy and construction classification. \n \nLaboratory suites provide a much higher level \nof fire and hazardous materials protection than \nthe traditional control area design described in \nChapter \n50. \nBesides \nthe \nadditional \nrequirements found in Section 3803, laboratory \nsuites are required to have: \n• Rated fire barriers for compartmentation of \nlaboratory suites within buildings. \n• Standby or emergency power for safety-\nrelated equipment and enhanced automatic \nsprinkler protection in laboratories above the \nsixth story or in a story below grade plane. \n• Automatic \nsprinkler \ndesign \nand \ndensity \nexceeding that which would be required by \nNFPA 45. \n3804.1.1 \nLaboratory suites. The number of \nlaboratory suites and percentage of maximum \nallowable quantities of hazardous materials in \nlaboratory suites shall be in accordance with Table \n3804.1.1.\n\n❖ Section 3804.1.1 and Table 3804.1.1 identify \nthe basic design criteria and number of \nlaboratory suites allowed per floor in a building. \nThe table then identifies the percentage of \nMAQ that is allowed in each laboratory suite. \nThe concept of this table is nearly identical to \nthe control area concept. \n \nA laboratory suite may extend horizontally to \nencompass multiple laboratories, or an entire \nfloor. A suite may also extend vertically to \ninclude more than one floor level. If the floor \nlevels include floors with differing MAQ limits, \nthe code does not specify which limit applies. \nFor example, if a laboratory suite extends \nvertically to include suites on the third and \nfourth floors, the code does not prescribe which \ntotal percentage of MAQ for the entire suite \nwould apply. The fire or building official should \n-",
      "chapter_id": "ch38",
      "section_id": "sec3804"
    },
    {
      "page": 55,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1425 \n \nmake the final determination as to whether the \nthird-floor percentage (100 percent), the fourth-\nfloor percentage (75 percent) or an average of \nthe two (87.5 percent) would be applied. The \nfire or building official may want to consider the \ntotal percent of laboratory suite on each floor or \nother factors in making this decision. A single \nlaboratory suite may encompass an entire \nbuilding, as well. \n \nNote c in the table allows the vertical fire \nbarriers between laboratory suites on a floor to \nbe 1-hour rated because of the reduced \nquantities of hazardous materials in each \nlaboratory suite on the floors above the sixth \nstory, and additional safety provisions in \nChapter 38 that apply to all laboratories \nutilizing this chapter. In addition, chemical \nexhaust ducts routed through the 1-hour-rated \nbarriers would be permitted to be installed \nwithout fire dampers, where installed in \naccordance with Section 3804.1.1.7. SBC 201 \nSections 714.1.1 and 717.5.2, Exception 3, \nand Section 607.5.5 of SBC 501 allow exhaust \nsystem ducts to penetrate fire-rated barriers \nand fire-rated shafts without a fire damper. \nThese provisions carry significant importance \nand allow multiple laboratory suites per floor of \na building supported by a typical HVAC design. \nThe note has no effect on other provisions of \nthe code and does not change the structural \nfire-resistance requirements of SBC 201 \nChapter 6 or the continuity requirements of \nSBC 201 Chapter 7. \n3804.1.1.1 \nSeparation \nfrom \nother \nnonlaboratory areas. Laboratory suites shall be \nseparated from other portions of the building in \naccordance with the most restrictive of the \nfollowing: \n1. Fire barriers and horizontal assemblies as \nrequired in Table 3804.1.1. Fire barriers shall \nbe constructed in accordance with Section \n707 of SBC 201 and horizontal assemblies \nshall be constructed in accordance with \nSection 711 of SBC 201. \nException: Where an individual laboratory suite \noccupies more than one story, the fire-resistance \nrating of intermediate floors contained within the \nlaboratory suite shall comply with the requirements \nof SBC 201. \n2. Separations as required in Section 508 of \nSBC 201. \n❖ \nThis section identifies the required separation \nof laboratory suites from nonlaboratory suites. \nFor example, the separation of a Group B \nlaboratory suite from a Group A-3 lecture hall \nmust use the more restrictive of the two \nidentified criteria. Primarily, this is an issue \nwhere the separation requirements are more \nrestrictive in SBC 201 Table 508.4 than what \nthis section requires. In many cases, if the \nlaboratory suite is separated from other \nportions of the building (nonlaboratory suites), \nthen Note c allows a 1-hour separation versus \n2 hours, whereas SBC 201 Table 508.4 would \nrequire 2 hours in the example of Group B and \nA-3 occupancy. \n \nThe portions of a building that are not \nlaboratory suites would follow all other building \nand fire code requirements. As related to \nhazardous \nmaterials \ncompliance, \nother \nportions of the building that are not laboratory \nsuites would follow standard control area \nrequirements or could be a Group H \noccupancy. A building can contain both \nlaboratory suites and control areas, but the \ntotal combined number is limited in Section \n3804.1.1.4 \n3804.1.1.2 \nSeparation \nfrom \nother \nlaboratory suites. Laboratory suites shall be \nseparated \nfrom \nother \nlaboratory \nsuites \nin \naccordance with Table 3804.1.1. \n❖ \nThis section identifies the required separation \nof laboratory suites from other laboratory \nsuites. This, of course, depends on where the \nlaboratory suite is located in the building. From \nthe seventh story on, the separation increases \nfrom 1 hour to 2 hours. Note that, as discussed \nin Section 3804.1.1.1, Table 3804.1.1, Note c \nallows a reduction to 1 hour where it is simply \na separation of a laboratory suite from other \nportions \nof the building \nnot containing \nlaboratory suites. \n3804.1.1.3 \nFloor assembly fire-resistance. \nThe floor assembly supporting laboratory suites and \nthe construction supporting the floor of laboratory \nsuites shall have a fire-resistance rating of not less \nthan 2 hours. \nException: The floor assembly of laboratory suites \nand the construction supporting the floor of \nlaboratory suites are permitted to be 1-hour fire-\nresistance- rated in buildings of Types IIA, IIIA and \nVA construction, provided that the building is three \nor fewer stories. \n❖ \nThis section requires 2-hour rated floor \nassemblies, regardless of the rating required \nfor separation walls. Where 2-hour floor \nassemblies \nare \nrequired, \nthe \nstructure \nsupporting those floors must also be 2-hour \nrated. The exception provides the only break \nfrom the 2-hour requirement. Where a building \nis Type IIA, IIIA or VA construction and is three \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1425 \n \nmake the final determination as to whether the \nthird-floor percentage (100 percent), the fourth-\nfloor percentage (75 percent) or an average of \nthe two (87.5 percent) would be applied. The \nfire or building official may want to consider the \ntotal percent of laboratory suite on each floor or \nother factors in making this decision. A single \nlaboratory suite may encompass an entire \nbuilding, as well. \n \nNote c in the table allows the vertical fire \nbarriers between laboratory suites on a floor to \nbe 1-hour rated because of the reduced \nquantities of hazardous materials in each \nlaboratory suite on the floors above the sixth \nstory, and additional safety provisions in \nChapter 38 that apply to all laboratories \nutilizing this chapter. In addition, chemical \nexhaust ducts routed through the 1-hour-rated \nbarriers would be permitted to be installed \nwithout fire dampers, where installed in \naccordance with Section 3804.1.1.7. SBC 201 \nSections 714.1.1 and 717.5.2, Exception 3, \nand Section 607.5.5 of SBC 501 allow exhaust \nsystem ducts to penetrate fire-rated barriers \nand fire-rated shafts without a fire damper. \nThese provisions carry significant importance \nand allow multiple laboratory suites per floor of \na building supported by a typical HVAC design. \nThe note has no effect on other provisions of \nthe code and does not change the structural \nfire-resistance requirements of SBC 201 \nChapter 6 or the continuity requirements of \nSBC 201 Chapter 7. \n3804.1.1.1 \nSeparation \nfrom \nother \nnonlaboratory areas. Laboratory suites shall be \nseparated from other portions of the building in \naccordance with the most restrictive of the \nfollowing: \n1. Fire barriers and horizontal assemblies as \nrequired in Table 3804.1.1. Fire barriers shall \nbe constructed in accordance with Section \n707 of SBC 201 and horizontal assemblies \nshall be constructed in accordance with \nSection 711 of SBC 201. \nException: Where an individual laboratory suite \noccupies more than one story, the fire-resistance \nrating of intermediate floors contained within the \nlaboratory suite shall comply with the requirements \nof SBC 201. \n2. Separations as required in Section 508 of \nSBC 201.",
      "commentary": "This section identifies the required separation \nof laboratory suites from nonlaboratory suites. \nFor example, the separation of a Group B \nlaboratory suite from a Group A-3 lecture hall \nmust use the more restrictive of the two \nidentified criteria. Primarily, this is an issue \nwhere the separation requirements are more \nrestrictive in SBC 201 Table 508.4 than what \nthis section requires. In many cases, if the \nlaboratory suite is separated from other \nportions of the building (nonlaboratory suites), \nthen Note c allows a 1-hour separation versus \n2 hours, whereas SBC 201 Table 508.4 would \nrequire 2 hours in the example of Group B and \nA-3 occupancy. \n \nThe portions of a building that are not \nlaboratory suites would follow all other building \nand fire code requirements. As related to \nhazardous \nmaterials \ncompliance, \nother \nportions of the building that are not laboratory \nsuites would follow standard control area \nrequirements or could be a Group H \noccupancy. A building can contain both \nlaboratory suites and control areas, but the \ntotal combined number is limited in Section \n3804.1.1.4 \n3804.1.1.2 \nSeparation \nfrom \nother \nlaboratory suites. Laboratory suites shall be \nseparated \nfrom \nother \nlaboratory \nsuites \nin \naccordance with Table 3804.1.1.\n\n❖ This section identifies the required separation \nof laboratory suites from other laboratory \nsuites. This, of course, depends on where the \nlaboratory suite is located in the building. From \nthe seventh story on, the separation increases \nfrom 1 hour to 2 hours. Note that, as discussed \nin Section 3804.1.1.1, Table 3804.1.1, Note c \nallows a reduction to 1 hour where it is simply \na separation of a laboratory suite from other \nportions \nof the building \nnot containing \nlaboratory suites. \n3804.1.1.3 \nFloor assembly fire-resistance. \nThe floor assembly supporting laboratory suites and \nthe construction supporting the floor of laboratory \nsuites shall have a fire-resistance rating of not less \nthan 2 hours. \nException: The floor assembly of laboratory suites \nand the construction supporting the floor of \nlaboratory suites are permitted to be 1-hour fire-\nresistance- rated in buildings of Types IIA, IIIA and \nVA construction, provided that the building is three \nor fewer stories.\n\n❖ This section requires 2-hour rated floor \nassemblies, regardless of the rating required \nfor separation walls. Where 2-hour floor \nassemblies \nare \nrequired, \nthe \nstructure \nsupporting those floors must also be 2-hour \nrated. The exception provides the only break \nfrom the 2-hour requirement. Where a building \nis Type IIA, IIIA or VA construction and is three \n-",
      "chapter_id": "ch38",
      "section_id": "sec508"
    },
    {
      "page": 56,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1426 \n \nor fewer stories, the floor assemblies can be 1-\nhour fire-resistance rated and supported by 1-\nhour construction. \n3804.1.1.4 \nMaximum \nnumber. \nThe \nmaximum number of laboratory suites shall be in \naccordance with Table 3804.1.1. Where a building \ncontains both laboratory suites and control areas, \nthe total number of laboratory suites and control \nareas within a building shall not exceed the \nmaximum \nnumber \nof \nlaboratory \nsuites \nin \naccordance with Table 3804.1.1. \n❖ \nA building can contain both laboratory suites \nand control areas, but the total combined \nnumber is limited to the maximum number of \nlaboratory suites as identified in Table \n3804.1.1. For example, on the second story of \na building that contains laboratory suites, it \nwould be possible to have four laboratory \nsuites and two control areas. \n3804.1.1.5 \nMeans of egress. Means of egress \nshall be in accordance with Chapter 10. \n❖ \nChapter 38 does not modify any egress \nrequirements. Users should refer to Chapter 10 \nfor egress requirements based on the \noccupancy classification, occupant load and \nother factors prescribed in the code. \n3804.1.1.6 \nStandby or emergency power. \nHigher education laboratory suites shall be \nprovided with emergency or standby power in \naccordance with Section 1203.2.14. \n❖ \nStandby or emergency power is required for \nany laboratory suite located more than six \nstories above grade plane or any story below \ngrade plane. Section 5004.7 identifies the \ntypes of equipment that must be supplied with \nstandby \nor \nemergency \npower. \nThese \nprovisions are implemented to address the fact \nthat it becomes increasingly difficult to respond \nto fires where access for the fire department  is \nmore difficult. Thus, the safety systems need to \nable to function longer in order to avoid \nadditional failures. \n3804.1.1.7 \nVentilation. Ventilation shall be in \naccordance with SBC 501 and Chapter 7 of NFPA \n45. \n❖ \nLaboratory ventilation must be in accordance \nwith Chapter 7 of NFPA 45 and SBC 501. \nNFPA 45 has ventilation criteria specific to \nlaboratories, including chemical fume hoods, \nlocal ventilated enclosures, fume arms, special \nlocal exhaust devices and other systems for \nexhausting air from laboratory work areas in \nwhich flammable gases, vapors or particulate \nmatter \nare \nreleased. This \nprovides \nan \nadditional level of safety in laboratories. SBC \n501 Chapters 4, 5 and 6 contain many of the \ngeneral \nconstruction \nrequirements \nfor \nventilation, exhaust systems and duct systems. \nSBC 501 Chapter 5 addresses requirements \nfor hazardous exhaust systems, and Chapter 7 \nof NFPA 45 further complements those \nprovisions \nby \nproviding \nvery \nspecific \nrequirements for the type of system or \nhazardous material used. \n3804.1.1.8 \nLiquid-tight floor. Portions of \nlaboratory suites where hazardous materials are \npresent shall be provided with a liquid-tight floor. \n❖ \nAs an additional safety precaution, Chapter 38 \nrequires a liquid-tight floor in all laboratories or \nlaboratory suites utilizing Chapter 38. This \ndoes not require drainage control or secondary \ncontainment; it only requires that the floor be \nliquid tight to prevent spills from penetrating the \nfloor and to allow for cleanup without \ncontaminating underlying materials or floor \nlevels. This can be accomplished with epoxy or \nother resinous floor systems, impermeable \nfloor materials that are monolithic/seamless or \nhave welded seams, and other similar \nsystems. There are many options available for \nflooring materials and systems designed \nspecifically for laboratories that meet the \nrequirements of this section. This section also \ninherently requires that any penetrations are \nsealed to maintain liquid-tight integrity. The \nrequirement for liquid-tight floors is typically \nonly applicable to situations where the \nmaximum allowable quantities of hazardous \nmaterials have been exceeded. \n3804.1.1.9 \nAutomatic \nfire-extinguishing \nsystems. Buildings containing laboratory suites \nshall be equipped throughout with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1. \n❖ \nThis is a significant modification from standard \ncode \nrequirements \n(which \nallow \nfor \nconstruction of nonsprinklered laboratories in B \nor F occupancies). New laboratory suites are \nonly allowed in fully sprinklered buildings. If a \nuser wants to construct new laboratory suites \nwith the additional allowances that Chapter 38 \nprovides, it must be in a fully sprinklered \nbuilding. \n3804.1.2 \nPercentage \nof \nmaximum \nallowable quantity in each laboratory suite. The \npercentage of maximum allowable quantities of \nhazardous materials in each laboratory suite shall be \nin accordance with Table 3804.1.1. \n❖ \nThis section clarifies that the maximum \npercentage of MAQ allowed in a laboratory \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1426 \n \nor fewer stories, the floor assemblies can be 1-\nhour fire-resistance rated and supported by 1-\nhour construction. \n3804.1.1.4 \nMaximum \nnumber. \nThe \nmaximum number of laboratory suites shall be in \naccordance with Table 3804.1.1. Where a building \ncontains both laboratory suites and control areas, \nthe total number of laboratory suites and control \nareas within a building shall not exceed the \nmaximum \nnumber \nof \nlaboratory \nsuites \nin \naccordance with Table 3804.1.1.",
      "commentary": "A building can contain both laboratory suites \nand control areas, but the total combined \nnumber is limited to the maximum number of \nlaboratory suites as identified in Table \n3804.1.1. For example, on the second story of \na building that contains laboratory suites, it \nwould be possible to have four laboratory \nsuites and two control areas. \n3804.1.1.5 \nMeans of egress. Means of egress \nshall be in accordance with Chapter 10.\n\n❖ Chapter 38 does not modify any egress \nrequirements. Users should refer to Chapter 10 \nfor egress requirements based on the \noccupancy classification, occupant load and \nother factors prescribed in the code. \n3804.1.1.6 \nStandby or emergency power. \nHigher education laboratory suites shall be \nprovided with emergency or standby power in \naccordance with Section 1203.2.14.\n\n❖ Standby or emergency power is required for \nany laboratory suite located more than six \nstories above grade plane or any story below \ngrade plane. Section 5004.7 identifies the \ntypes of equipment that must be supplied with \nstandby \nor \nemergency \npower. \nThese \nprovisions are implemented to address the fact \nthat it becomes increasingly difficult to respond \nto fires where access for the fire department  is \nmore difficult. Thus, the safety systems need to \nable to function longer in order to avoid \nadditional failures. \n3804.1.1.7 \nVentilation. Ventilation shall be in \naccordance with SBC 501 and Chapter 7 of NFPA \n45.\n\n❖ Laboratory ventilation must be in accordance \nwith Chapter 7 of NFPA 45 and SBC 501. \nNFPA 45 has ventilation criteria specific to \nlaboratories, including chemical fume hoods, \nlocal ventilated enclosures, fume arms, special \nlocal exhaust devices and other systems for \nexhausting air from laboratory work areas in \nwhich flammable gases, vapors or particulate \nmatter \nare \nreleased. This \nprovides \nan \nadditional level of safety in laboratories. SBC \n501 Chapters 4, 5 and 6 contain many of the \ngeneral \nconstruction \nrequirements \nfor \nventilation, exhaust systems and duct systems. \nSBC 501 Chapter 5 addresses requirements \nfor hazardous exhaust systems, and Chapter 7 \nof NFPA 45 further complements those \nprovisions \nby \nproviding \nvery \nspecific \nrequirements for the type of system or \nhazardous material used. \n3804.1.1.8 \nLiquid-tight floor. Portions of \nlaboratory suites where hazardous materials are \npresent shall be provided with a liquid-tight floor.\n\n❖ As an additional safety precaution, Chapter 38 \nrequires a liquid-tight floor in all laboratories or \nlaboratory suites utilizing Chapter 38. This \ndoes not require drainage control or secondary \ncontainment; it only requires that the floor be \nliquid tight to prevent spills from penetrating the \nfloor and to allow for cleanup without \ncontaminating underlying materials or floor \nlevels. This can be accomplished with epoxy or \nother resinous floor systems, impermeable \nfloor materials that are monolithic/seamless or \nhave welded seams, and other similar \nsystems. There are many options available for \nflooring materials and systems designed \nspecifically for laboratories that meet the \nrequirements of this section. This section also \ninherently requires that any penetrations are \nsealed to maintain liquid-tight integrity. The \nrequirement for liquid-tight floors is typically \nonly applicable to situations where the \nmaximum allowable quantities of hazardous \nmaterials have been exceeded. \n3804.1.1.9 \nAutomatic \nfire-extinguishing \nsystems. Buildings containing laboratory suites \nshall be equipped throughout with an approved \nautomatic sprinkler system in accordance with \nSection 903.3.1.1.\n\n❖ This is a significant modification from standard \ncode \nrequirements \n(which \nallow \nfor \nconstruction of nonsprinklered laboratories in B \nor F occupancies). New laboratory suites are \nonly allowed in fully sprinklered buildings. If a \nuser wants to construct new laboratory suites \nwith the additional allowances that Chapter 38 \nprovides, it must be in a fully sprinklered \nbuilding. \n3804.1.2 \nPercentage \nof \nmaximum \nallowable quantity in each laboratory suite. The \npercentage of maximum allowable quantities of \nhazardous materials in each laboratory suite shall be \nin accordance with Table 3804.1.1.\n\n❖ This section clarifies that the maximum \npercentage of MAQ allowed in a laboratory \n-",
      "chapter_id": "ch38",
      "section_id": "sec508"
    },
    {
      "page": 57,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1427 \n \nsuite are those shown in Table 3804.1.1. This \nis a similar concept to how control areas are \nmanaged. The farther above or below grade \nyou go, the more restrictive the percentages \nbecome. This relates to the difficulty of \naddressing fires and other emergencies in tall \nbuildings and below grade. \nSECTION 3805 NONSPRINKLERED \nLABORATORIES \n3805.1 Scope. Storage and use of hazardous \nmaterials in existing laboratories located within \nexisting buildings not equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 is permitted where such use \ncomplies with Section 3803, Chapters 50 through \n67, as applicable, and Sections 3805.2 through \n3805.4. \n❖ \nThis section allows very limited increases in the \nquantities of hazardous materials that can be \nused within existing nonsprinklered buildings, \nprovided that laboratory operations comply \nwith the safety provisions prescribed in this \nchapter. There are a large number of existing \nnonsprinklered laboratories in use throughout \nthe United States, many of which were built \nlong before the modern I-Codes, and prior to \nthe adoption of the use of control areas. Under \nolder model codes, buildings could have up to \n100 percent of MAQ on upper floors; however, \nwith the more modern I-Codes, that was \nchanged to as little as 5 percent on upper \nfloors. This section allows some increases and \nmodifications in certain scenarios if the \nadditional safety controls are provided. This \nsection is not intended to allow for the \nconstruction of new laboratory buildings that \nare not protected throughout utilizing sprinkler \nsystems and the laboratory suite concept. \n3805.2 Nonsprinklered \nlaboratories. \nThe \nmaximum allowable quantities of hazardous \nmaterials in storage and use in control areas in \nlaboratories located in buildings not equipped \nthroughout with an automatic sprinkler system in \naccordance with Section 903.3.1.1 shall be in \naccordance \nwith \nTable \n5003.1.1(1), \nTable \n5003.1.1(2) and Table 5003.8.3.2, except as \nmodified by Sections 3805.2.1 and 3805.2.2. \n❖ \nThis section clarifies that the control area \nprovisions established in Chapter 50 apply, \nexcept as modified by this section. It is \nimportant to note that all of the applicable \nadditional safety controls in Section 3803 must \nbe complied with in order to use the allowances \nin Section 3805. The primary allowance \nprovided by this section is that Section \n3803.1.7 is not applicable, since that section \napplies to new laboratories (whether in new or \nexisting buildings). Section 3805 is strictly \nlimited to existing laboratories in existing \nbuildings that do not have a sprinkler system \ninstalled throughout. \n3805.2.1 \nRestricted \nmaterials \nstorage. \nWhere approved by the Fire official, storage of the \nfollowing hazardous materials prohibited by Table \n5003.1.1(1) in buildings not equipped throughout \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be allowed within a \nlaboratory control area at 25 percent of Table \n5003.1.1(1) limits for a building equipped \nthroughout with an automatic sprinkler system. \n1. Class 4 oxidizers. \n2. Pyrophorics. \nThe percentage of the maximum allowable quantity \nper control area shown in Table 3805.4 shall be \napplied to 25 percent of Table 5003.1.1(1) limits for \nClass 4 oxidizers or pyrophoric materials. \nAdditional quantity increases shall be prohibited, \nand such materials shall be stored in accordance \nwith all of the following: \n1. Containers shall be completely sealed and \nstored in accordance with the manufacturers’ \nrecommendations. \n2. Storage shall be within approved hazardous \nmaterial storage cabinets in accordance with \nSection 5003.8.7, or shall be located in an \ninert atmosphere glove box in accordance \nwith NFPA 45, Section 7.11. \n3. The storage cabinet or glove box shall not \ncontain \nany \nstorage \nof \nincompatible \nmaterials. \n❖ \nWhere approved by a Fire official, this section \nallows limited storage of Class 4 oxidizers or \npyrophorics in nonsprinklered laboratories \nwhere all of the prescribed conditions are met. \nThese hazardous materials have caused many \nuniversity laboratories difficulty regarding code \ncompliance. \nThe \namounts \nneeded \nfor \nexperimentation are typically very limited. \n \nThe following is an example of this allowance: \n \nGiven: \n• Laboratory on the fifth story. \n• MAQ pyrophorics 1.8 kg [Table 5003.1.1(1)] \n• Allowance is 12.5 percent of MAQ. (Table \n5003.8.3.2) \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1427 \n \nsuite are those shown in Table 3804.1.1. This \nis a similar concept to how control areas are \nmanaged. The farther above or below grade \nyou go, the more restrictive the percentages \nbecome. This relates to the difficulty of \naddressing fires and other emergencies in tall \nbuildings and below grade. \nSECTION 3805 NONSPRINKLERED \nLABORATORIES \n3805.1 Scope. Storage and use of hazardous \nmaterials in existing laboratories located within \nexisting buildings not equipped throughout with an \nautomatic sprinkler system in accordance with \nSection 903.3.1.1 is permitted where such use \ncomplies with Section 3803, Chapters 50 through \n67, as applicable, and Sections 3805.2 through \n3805.4.",
      "commentary": "This section allows very limited increases in the \nquantities of hazardous materials that can be \nused within existing nonsprinklered buildings, \nprovided that laboratory operations comply \nwith the safety provisions prescribed in this \nchapter. There are a large number of existing \nnonsprinklered laboratories in use throughout \nthe United States, many of which were built \nlong before the modern I-Codes, and prior to \nthe adoption of the use of control areas. Under \nolder model codes, buildings could have up to \n100 percent of MAQ on upper floors; however, \nwith the more modern I-Codes, that was \nchanged to as little as 5 percent on upper \nfloors. This section allows some increases and \nmodifications in certain scenarios if the \nadditional safety controls are provided. This \nsection is not intended to allow for the \nconstruction of new laboratory buildings that \nare not protected throughout utilizing sprinkler \nsystems and the laboratory suite concept. \n3805.2 Nonsprinklered \nlaboratories. \nThe \nmaximum allowable quantities of hazardous \nmaterials in storage and use in control areas in \nlaboratories located in buildings not equipped \nthroughout with an automatic sprinkler system in \naccordance with Section 903.3.1.1 shall be in \naccordance \nwith \nTable \n5003.1.1(1), \nTable \n5003.1.1(2) and Table 5003.8.3.2, except as \nmodified by Sections 3805.2.1 and 3805.2.2.\n\n❖ This section clarifies that the control area \nprovisions established in Chapter 50 apply, \nexcept as modified by this section. It is \nimportant to note that all of the applicable \nadditional safety controls in Section 3803 must \nbe complied with in order to use the allowances \nin Section 3805. The primary allowance \nprovided by this section is that Section \n3803.1.7 is not applicable, since that section \napplies to new laboratories (whether in new or \nexisting buildings). Section 3805 is strictly \nlimited to existing laboratories in existing \nbuildings that do not have a sprinkler system \ninstalled throughout. \n3805.2.1 \nRestricted \nmaterials \nstorage. \nWhere approved by the Fire official, storage of the \nfollowing hazardous materials prohibited by Table \n5003.1.1(1) in buildings not equipped throughout \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1 shall be allowed within a \nlaboratory control area at 25 percent of Table \n5003.1.1(1) limits for a building equipped \nthroughout with an automatic sprinkler system. \n1. Class 4 oxidizers. \n2. Pyrophorics. \nThe percentage of the maximum allowable quantity \nper control area shown in Table 3805.4 shall be \napplied to 25 percent of Table 5003.1.1(1) limits for \nClass 4 oxidizers or pyrophoric materials. \nAdditional quantity increases shall be prohibited, \nand such materials shall be stored in accordance \nwith all of the following: \n1. Containers shall be completely sealed and \nstored in accordance with the manufacturers’ \nrecommendations. \n2. Storage shall be within approved hazardous \nmaterial storage cabinets in accordance with \nSection 5003.8.7, or shall be located in an \ninert atmosphere glove box in accordance \nwith NFPA 45, Section 7.11. \n3. The storage cabinet or glove box shall not \ncontain \nany \nstorage \nof \nincompatible \nmaterials.\n\n❖ Where approved by a Fire official, this section \nallows limited storage of Class 4 oxidizers or \npyrophorics in nonsprinklered laboratories \nwhere all of the prescribed conditions are met. \nThese hazardous materials have caused many \nuniversity laboratories difficulty regarding code \ncompliance. \nThe \namounts \nneeded \nfor \nexperimentation are typically very limited. \n \nThe following is an example of this allowance: \n \nGiven: \n• Laboratory on the fifth story. \n• MAQ pyrophorics 1.8 kg [Table 5003.1.1(1)] \n• Allowance is 12.5 percent of MAQ. (Table \n5003.8.3.2) \n-",
      "chapter_id": "ch38",
      "section_id": "sec3805"
    },
    {
      "page": 58,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1428 \n \n• Allowance of this section is 25 percent of Table \n5003.1.1(1), which is limited to 12.5 percent \ndue to location; therefore: \n❖ \n1.8 kg × 0.125 = 0.225 kg \n \n0.225 kg × 0.25 = 0.056 kg \n \nSince this story may have two control areas, a \ntotal of 0.112 kg would be permitted with a \nmaximum of 0.056 kg in each control area. \n3805.2.2 \nRestricted materials use. Where \napproved by the Fire official, use of the following \nhazardous \nmaterials \nprohibited \nby \nTable \n5003.1.1(1) in buildings not equipped throughout \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1, shall be allowed within a \nlaboratory control area at 25 percent of Table \n5003.1.1(1) \nlimits \nfor \nbuildings \nequipped \nthroughout with an automatic sprinkler system. \n1. Class 4 oxidizers. \n2. Pyrophorics. \nThe percentage of the maximum allowable quantity \nper control area shown in Table 3805.4 shall be \napplied to 25 percent of Table 5003.1.1(1) limits for \nClass 4 oxidizers or pyrophoric materials. \nAdditional quantity increases shall be prohibited, \nand such materials shall be stored in accordance \nwith all of the following: \n1. Use shall be within an approved chemical \nfume hood listed in accordance with UL \n1805, or in an inert atmosphere glove box in \naccordance with NFPA 45, Section 7.11, or \nother approved equipment designed for the \nspecific hazard of the material. \n2. Combustible materials shall be kept not less \nthan 600 mm away from the work area, \nexcept for those items directly related to the \nresearch. \n3. A portable fire extinguisher appropriate for \nthe specific material shall be provided within \n6 m of the use in accordance with Section \n906. \n❖ \nWhere approved by a Fire official, this section \nallows limited use of Class 4 oxidizers or \npyrophorics in nonsprinklered laboratories \nwhere all of the prescribed conditions are met. \nAs discussed in Section 3805.2.1, the amounts \nnecessary \nfor \nexperimentation \nin \nthe \nlaboratories are very limited. But without these \ntwo sections, those materials would not be \npermitted in any amount. See the example in \nSection 3805.2.1 regarding the calculation of \nthe 25 percent. \n3805.3 Restricted materials automatic fire \ndetection. An automatic fire detection system shall \nbe installed in all existing laboratories in \nnonsprinklered buildings in accordance with this \nsection. Detectors shall be connected to the \nbuilding’s fire alarm control unit where a fire alarm \nsystem is provided. Detector initiation shall activate \nthe occupant notification system in accordance with \nSection 907.5 where connected to the building’s fire \nalarm control unit. Activation of the detection \nsystem shall sound a local alarm in buildings not \nequipped with a fire alarm notification system. \n❖ \nWhere storage or use of Class 4 oxidizers or \npyrophorics are allowed in accordance with \nSection 3805.2, automatic fire detection is \nrequired in accordance with this section. \nTypically, the code requires a smoke detection \nsystem where an automatic fire detection \nsystem is required. Section 907.4.3 addresses \nsituations where a smoke alarm cannot be \nused and approved heat detectors are \npermitted. \n3805.3.1 \nSystem \nsupervision \nand \nmonitoring. Automatic fire detection systems shall \nbe electronically supervised and monitored by an \napproved supervising station or, where approved, \nshall initiate an audible and visual signal at a \nconstantly attended, on-site location. \n❖ \nWhere automatic fire detection is required, it \nshall be supervised, or if approved by the Fire \nofficial, shall initiate a signal at a constantly \nattended, on-site location. \n3805.4 Percentage \nof \nmaximum \nallowable \nquantity per control area. The percentage of \nmaximum allowable quantities per control area of \nhazardous materials shall comply with Table \n3805.4. \n❖ \nThis section and the corresponding table \nidentify the number of control areas and \npercentage of the MAQ per control area \nallowed \nin \nan \nexisting \nnonsprinklered \nlaboratory that meets all of the requirements of \nthis section, and the applicable requirements of \nSection 3803. Note that this table is essentially \na replacement table specific to laboratories. \nThis reflects a minor increase in percentage of \nMAQ for facilities that can comply with all of the \nadditional requirements. Laboratory suites are \nnot allowed in nonsprinklered buildings; \ntherefore, this section references traditional \ncontrol areas. Users should refer to Section \n414.2 \nof \nSBC \n201 \nfor \nconstruction \nrequirements of control areas. See the \nfollowing example for how these increases are \nintended to be applied. See also the same \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1428 \n \n• Allowance of this section is 25 percent of Table \n5003.1.1(1), which is limited to 12.5 percent \ndue to location; therefore:",
      "commentary": "1.8 kg × 0.125 = 0.225 kg \n \n0.225 kg × 0.25 = 0.056 kg \n \nSince this story may have two control areas, a \ntotal of 0.112 kg would be permitted with a \nmaximum of 0.056 kg in each control area. \n3805.2.2 \nRestricted materials use. Where \napproved by the Fire official, use of the following \nhazardous \nmaterials \nprohibited \nby \nTable \n5003.1.1(1) in buildings not equipped throughout \nwith an automatic sprinkler system in accordance \nwith Section 903.3.1.1, shall be allowed within a \nlaboratory control area at 25 percent of Table \n5003.1.1(1) \nlimits \nfor \nbuildings \nequipped \nthroughout with an automatic sprinkler system. \n1. Class 4 oxidizers. \n2. Pyrophorics. \nThe percentage of the maximum allowable quantity \nper control area shown in Table 3805.4 shall be \napplied to 25 percent of Table 5003.1.1(1) limits for \nClass 4 oxidizers or pyrophoric materials. \nAdditional quantity increases shall be prohibited, \nand such materials shall be stored in accordance \nwith all of the following: \n1. Use shall be within an approved chemical \nfume hood listed in accordance with UL \n1805, or in an inert atmosphere glove box in \naccordance with NFPA 45, Section 7.11, or \nother approved equipment designed for the \nspecific hazard of the material. \n2. Combustible materials shall be kept not less \nthan 600 mm away from the work area, \nexcept for those items directly related to the \nresearch. \n3. A portable fire extinguisher appropriate for \nthe specific material shall be provided within \n6 m of the use in accordance with Section \n906.\n\n❖ Where approved by a Fire official, this section \nallows limited use of Class 4 oxidizers or \npyrophorics in nonsprinklered laboratories \nwhere all of the prescribed conditions are met. \nAs discussed in Section 3805.2.1, the amounts \nnecessary \nfor \nexperimentation \nin \nthe \nlaboratories are very limited. But without these \ntwo sections, those materials would not be \npermitted in any amount. See the example in \nSection 3805.2.1 regarding the calculation of \nthe 25 percent. \n3805.3 Restricted materials automatic fire \ndetection. An automatic fire detection system shall \nbe installed in all existing laboratories in \nnonsprinklered buildings in accordance with this \nsection. Detectors shall be connected to the \nbuilding’s fire alarm control unit where a fire alarm \nsystem is provided. Detector initiation shall activate \nthe occupant notification system in accordance with \nSection 907.5 where connected to the building’s fire \nalarm control unit. Activation of the detection \nsystem shall sound a local alarm in buildings not \nequipped with a fire alarm notification system.\n\n❖ Where storage or use of Class 4 oxidizers or \npyrophorics are allowed in accordance with \nSection 3805.2, automatic fire detection is \nrequired in accordance with this section. \nTypically, the code requires a smoke detection \nsystem where an automatic fire detection \nsystem is required. Section 907.4.3 addresses \nsituations where a smoke alarm cannot be \nused and approved heat detectors are \npermitted. \n3805.3.1 \nSystem \nsupervision \nand \nmonitoring. Automatic fire detection systems shall \nbe electronically supervised and monitored by an \napproved supervising station or, where approved, \nshall initiate an audible and visual signal at a \nconstantly attended, on-site location.\n\n❖ Where automatic fire detection is required, it \nshall be supervised, or if approved by the Fire \nofficial, shall initiate a signal at a constantly \nattended, on-site location. \n3805.4 Percentage \nof \nmaximum \nallowable \nquantity per control area. The percentage of \nmaximum allowable quantities per control area of \nhazardous materials shall comply with Table \n3805.4.\n\n❖ This section and the corresponding table \nidentify the number of control areas and \npercentage of the MAQ per control area \nallowed \nin \nan \nexisting \nnonsprinklered \nlaboratory that meets all of the requirements of \nthis section, and the applicable requirements of \nSection 3803. Note that this table is essentially \na replacement table specific to laboratories. \nThis reflects a minor increase in percentage of \nMAQ for facilities that can comply with all of the \nadditional requirements. Laboratory suites are \nnot allowed in nonsprinklered buildings; \ntherefore, this section references traditional \ncontrol areas. Users should refer to Section \n414.2 \nof \nSBC \n201 \nfor \nconstruction \nrequirements of control areas. See the \nfollowing example for how these increases are \nintended to be applied. See also the same \n-",
      "chapter_id": "ch38",
      "section_id": "sec3805"
    },
    {
      "page": 59,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1429 \n \nmaterials as addressed in Section 3806.2.1. \n \nGiven: \n• Two laboratories (control areas) on the third \nfloor. \n \nMaterials: \n \n•Class 1 flammable liquid. \n \n•Flammable gas. \n \nMAQs in accordance with Table 3805.4 are as \nfollows [assuming no increase taken in table \n5003.1(1)]: \n \nClass 1 flammable liquid. \n \n115 Liters × 0.75 = 86.25 Liters \n \nFlammable gas. \n \n28 cubic meters \n \n28 cubic meters × 0.75 = 21 cubic meter \nSECTION 3806 EXISTING \nSPRINKLERED LABORATORIES \n3806.1 Scope. Storage and use of hazardous \nmaterials in existing laboratories within buildings \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1 shall \nbe in accordance with Section 3803 and with \nChapters 50 through 67, as applicable, except as \nmodified by this section. \n❖ \nThis section allows very limited increases in \nexisting laboratories located within existing \nfully sprinklered buildings. There are a large \nnumber \nof \nexisting \nsprinkler-protected \nlaboratories in use throughout the United \nStates, many of which were built long before \nthe modern I-Codes. Under older uniform \ncodes, buildings could have up to 100 percent \nof MAQ on upper floors; however, with the \nmore modern I-Codes, that was changed to as \nlittle as 5 percent on upper floors. The code \nrecognizes that many laboratories may not be \nable to meet all of the additional controls and \nseparations required for laboratory suites. This \nsection provides an option to allow for minor \nincreases in MAQ, provided that additional \nsafety controls are provided. It is important to \nnote that all applicable requirements in Section \n3803 must also be complied with for a facility to \nutilize this section. \n3806.2 Hazardous materials storage and use. \nStorage and use of hazardous materials within \ncontrol areas in new and existing laboratories \nequipped with an automatic sprinkler system shall \nbe in accordance with this section and Chapters 50 \nthrough 67, as applicable. \nException: Existing laboratories in buildings \nequipped throughout with an automatic sprinkler \nsystem meeting the requirements for laboratory \nsuites are permitted to comply with Section 3804. \n❖ \nThis section gives existing fully sprinklered \nlaboratory buildings three choices: \n1. They can continue to operate within \ntraditional Chapter 50 control area limits. \n2. They can upgrade the facility to comply with \nSection 3806, which allows for minor \nincreases in percentage of MAQ in the \ncontrol areas. \n3. They can do more significant improvements \nand construct laboratory suites and take \nadvantage of larger MAQ increases provided \nin Section 3804. \n3806.2.1 \nPercentage \nof \nmaximum \nallowable quantities per control area. The \npercentage of maximum allowable quantities per \ncontrol area of hazardous materials shall be in \naccordance with Table 3806.2.1. \n❖ \nThis section and corresponding table identify \nthe number of control areas and percentage of \nMAQ allowed in existing laboratories in fully \nsprinklered buildings that comply with all \napplicable requirements of Section 3806 and \nthe general requirements of Section 3803. This \ntable essentially replaces SBC 201 Table \n414.2.2. See the example of the same \nmaterials addressed in the commentary to \nSection 3805.4. \n \nGiven: \n• Three laboratories (control areas) on the third \nfloor (this table allows three control areas \nversus two allowed by Table 414.2.2 of SBC \n201 and Table 3805.4 of this code). \n \nMaterials: \n• Class 1 flammable liquid. \n• Flammable gas. \n \nMAQs in accordance with Table 3806.2.1 are \nas follows [assuming no increase taken in \nTable 5003.1(1)]: \n \nClass 1 flammable liquid. \n \n115 L × 0.75 = 86.25 L (with sprinkler increase, \n170 L) \n \nFlammable gas. \n \n28 cubic meters × 0.75 = 21 cubic meters (42 \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1429 \n \nmaterials as addressed in Section 3806.2.1. \n \nGiven: \n• Two laboratories (control areas) on the third \nfloor. \n \nMaterials: \n \n•Class 1 flammable liquid. \n \n•Flammable gas. \n \nMAQs in accordance with Table 3805.4 are as \nfollows [assuming no increase taken in table \n5003.1(1)]: \n \nClass 1 flammable liquid. \n \n115 Liters × 0.75 = 86.25 Liters \n \nFlammable gas. \n \n28 cubic meters \n \n28 cubic meters × 0.75 = 21 cubic meter \nSECTION 3806 EXISTING \nSPRINKLERED LABORATORIES \n3806.1 Scope. Storage and use of hazardous \nmaterials in existing laboratories within buildings \nequipped throughout with an automatic sprinkler \nsystem in accordance with Section 903.3.1.1 shall \nbe in accordance with Section 3803 and with \nChapters 50 through 67, as applicable, except as \nmodified by this section.",
      "commentary": "This section allows very limited increases in \nexisting laboratories located within existing \nfully sprinklered buildings. There are a large \nnumber \nof \nexisting \nsprinkler-protected \nlaboratories in use throughout the United \nStates, many of which were built long before \nthe modern I-Codes. Under older uniform \ncodes, buildings could have up to 100 percent \nof MAQ on upper floors; however, with the \nmore modern I-Codes, that was changed to as \nlittle as 5 percent on upper floors. The code \nrecognizes that many laboratories may not be \nable to meet all of the additional controls and \nseparations required for laboratory suites. This \nsection provides an option to allow for minor \nincreases in MAQ, provided that additional \nsafety controls are provided. It is important to \nnote that all applicable requirements in Section \n3803 must also be complied with for a facility to \nutilize this section. \n3806.2 Hazardous materials storage and use. \nStorage and use of hazardous materials within \ncontrol areas in new and existing laboratories \nequipped with an automatic sprinkler system shall \nbe in accordance with this section and Chapters 50 \nthrough 67, as applicable. \nException: Existing laboratories in buildings \nequipped throughout with an automatic sprinkler \nsystem meeting the requirements for laboratory \nsuites are permitted to comply with Section 3804.\n\n❖ This section gives existing fully sprinklered \nlaboratory buildings three choices: \n1. They can continue to operate within \ntraditional Chapter 50 control area limits. \n2. They can upgrade the facility to comply with \nSection 3806, which allows for minor \nincreases in percentage of MAQ in the \ncontrol areas. \n3. They can do more significant improvements \nand construct laboratory suites and take \nadvantage of larger MAQ increases provided \nin Section 3804. \n3806.2.1 \nPercentage \nof \nmaximum \nallowable quantities per control area. The \npercentage of maximum allowable quantities per \ncontrol area of hazardous materials shall be in \naccordance with Table 3806.2.1.\n\n❖ This section and corresponding table identify \nthe number of control areas and percentage of \nMAQ allowed in existing laboratories in fully \nsprinklered buildings that comply with all \napplicable requirements of Section 3806 and \nthe general requirements of Section 3803. This \ntable essentially replaces SBC 201 Table \n414.2.2. See the example of the same \nmaterials addressed in the commentary to \nSection 3805.4. \n \nGiven: \n• Three laboratories (control areas) on the third \nfloor (this table allows three control areas \nversus two allowed by Table 414.2.2 of SBC \n201 and Table 3805.4 of this code). \n \nMaterials: \n• Class 1 flammable liquid. \n• Flammable gas. \n \nMAQs in accordance with Table 3806.2.1 are \nas follows [assuming no increase taken in \nTable 5003.1(1)]: \n \nClass 1 flammable liquid. \n \n115 L × 0.75 = 86.25 L (with sprinkler increase, \n170 L) \n \nFlammable gas. \n \n28 cubic meters × 0.75 = 21 cubic meters (42 \n-",
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "page": 60,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1430 \n \ncubic meters with sprinkler increase) \n \nNote that these amounts can be located in \neach of the three control areas on the same \nstory, with a total on that floor in a fully \nsprinklered building as follows:  \n \n170 L × 3 = 510 L \n \n21 Cubic meter × 3 = 63 cubic meter\n \nTABLE AND FIGURES OF CHAPTER 38 \n \nTABLE 3804.1.1 \nDESIGN AND NUMBER OF LABORATORY SUITES PER FLOOR \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUM \nALLOWABLEQUANTITY \nPER LAB SUITEa \nNUMBER OF \nLABSUITES \nPER FLOOR \nFIRE-RESISTANCE \nRATING FORFIRE \nBARRIERS IN HOURSb \nAbove \ngradeplane \n21+ \n16–20 \n11–15 \n7–10 \n4–6 \n3 \n1–2 \nNot Allowed \n25 \n50 \n50 \n75 \n100 \n100 \nNot Allowed \n1 \n1 \n2 \n4 \n4 \n6 \nNot Allowed \n2c \n2c \n2c \n1 \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower than 2 \n75 \n50 \nNot Allowed \n4 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table \n5003.1.1(2), with all increases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating laboratory suites from other spaces on the same floor are permitted to be 1-hour rated. \n \nTABLE 3805.4 \nDESIGN AND NUMBER OF CONTROL AREAS IN EXISTING NONSPRINKLERED \nLABORATORIES \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUMALLOWABLE \nQUANTITY \nPERCONTROL AREAa \nNUMBER OF \nCONTROLAREAS \nPER FLOOR \nFIRE-RESISTANCE \nRATINGFOR FIRE \nBARRIERS \nINHOURSb, c, d \nAbove \ngradeplane \nHigher than 9 \n7-9 \n4-6 \n3 \n1-2 \n5 \n10 \n25 \n75 \n100 \n1 \n2 \n2 \n2 \n4 \n2c \n2c \n2c \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower than 2 \n100 \n75 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table \n5003.1.1(2), excluding all increases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating control areas from other spaces on the same floor are permitted to be 1-hour fire-resistance \nrated. \nd.See Section 414.2.4 of SBC 201 for additional requirements. \ne.The percentage of the maximum allowable quantity per control area shown in Table 3805.4 shall be applied to 25 percent \nof Table 5003.1.1(1) limits for Class 4 oxidizers or pyrophoric materials. \n \n \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1430 \n \ncubic meters with sprinkler increase) \n \nNote that these amounts can be located in \neach of the three control areas on the same \nstory, with a total on that floor in a fully \nsprinklered building as follows:  \n \n170 L × 3 = 510 L \n \n21 Cubic meter × 3 = 63 cubic meter\n \nTABLE AND FIGURES OF CHAPTER 38 \n \nTABLE 3804.1.1 \nDESIGN AND NUMBER OF LABORATORY SUITES PER FLOOR \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUM \nALLOWABLEQUANTITY \nPER LAB SUITEa \nNUMBER OF \nLABSUITES \nPER FLOOR \nFIRE-RESISTANCE \nRATING FORFIRE \nBARRIERS IN HOURSb \nAbove \ngradeplane \n21+ \n16–20 \n11–15 \n7–10 \n4–6 \n3 \n1–2 \nNot Allowed \n25 \n50 \n50 \n75 \n100 \n100 \nNot Allowed \n1 \n1 \n2 \n4 \n4 \n6 \nNot Allowed \n2c \n2c \n2c \n1 \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower than 2 \n75 \n50 \nNot Allowed \n4 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table \n5003.1.1(2), with all increases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating laboratory suites from other spaces on the same floor are permitted to be 1-hour rated. \n \nTABLE 3805.4 \nDESIGN AND NUMBER OF CONTROL AREAS IN EXISTING NONSPRINKLERED \nLABORATORIES \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUMALLOWABLE \nQUANTITY \nPERCONTROL AREAa \nNUMBER OF \nCONTROLAREAS \nPER FLOOR \nFIRE-RESISTANCE \nRATINGFOR FIRE \nBARRIERS \nINHOURSb, c, d \nAbove \ngradeplane \nHigher than 9 \n7-9 \n4-6 \n3 \n1-2 \n5 \n10 \n25 \n75 \n100 \n1 \n2 \n2 \n2 \n4 \n2c \n2c \n2c \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower than 2 \n100 \n75 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table \n5003.1.1(2), excluding all increases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating control areas from other spaces on the same floor are permitted to be 1-hour fire-resistance \nrated. \nd.See Section 414.2.4 of SBC 201 for additional requirements. \ne.The percentage of the maximum allowable quantity per control area shown in Table 3805.4 shall be applied to 25 percent \nof Table 5003.1.1(1) limits for Class 4 oxidizers or pyrophoric materials. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "page": 61,
      "text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1431 \n \nTABLE 3806.2.1 \nDESIGN AND NUMBER OF CONTROL AREAS IN EXISTING SPRINKLERED LABORATORIES \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUMALLOWABLE \nQUANTITY PERCONTROL \nAREAa \nNUMBER OF \nCONTROLAREAS \nPER FLOOR \nFIRE-RESISTANCE \nRATINGFOR FIRE \nBARRIERS INHOURSb, d \nAbove \ngradeplane \n21+ \n11–20 \n7–10 \n4–6 \n3 \n1–2 \n5 \n10 \n25 \n50 \n75 \n100 \n1 \n1 \n2 \n2 \n3 \n4 \n2c \n2c \n2c \n2c \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower \nthan 2 \n100 \n75 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table 5003.1.1(2), with all \nincreases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating control areas from other spaces on the same floor are permitted to be 1-hour fire-resistance rated. \nd.See Section 414.2.4 of SBC 201 for additional requirements. \n \nFloor Level \nPercent of MAQ × No. of \nControl areas =Total Volume \nper Floor \nPercent of MAQ × No. of Lab \nSuites =Total Volume per \nFloor \nPercent of MAQ × No. of \nControl areas =Total Volume \nper Floor \n21+ \n5% × 1 = 23 L \n5% × 1 = 23 L \n5% × 1 = 23 L \n16–20 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n15 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n11–14 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n10 \n5% × 1 = 23 L \n5% × 1 = 23 L \n25% × 2 = 230 L \n9 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n8 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n7 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n6 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n5 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n4 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n3 \n50% × 2 = 460 L \n75% × 2 = 680 L \n75% × 3 = 1020 L \n2 \n75% × 3 = 1020 L \n100% × 4 = 1820 L \n100% × 4 = 1820 L \n1 \n100% × 4 = 1820 L \n100% × 4 = 1820 L \n100% × 4 = 1820 L \nBelow grade 1b \n75% × 3 = 255 L \n100% × 3 = 0 L \n100% × 3 = 340 L \nBelow grade 2b \n50% × 2 = 115 L \n75% × 2 = 0 L \n75% × 2 = 170 L \nLower than below \ngrade 2 \nNot Allowed \nNot Allowed \nNot Allowed \na.Listed volumes do not include increases allowed for sprinklers or reflect increases for storage within a flammable cabinet. \nb.Class I liquids shall be allowed to be stored in basements in amounts not exceeding the MAQ for use-open systems from Table \n5003.1.1(1), provided that automatic suppression and other fire protection features are in accordance with Chapter 9.  \nCommentary FIGURE 3803.1 \nCOMPARISON OF THE STORAGE MAQ ALLOWANCES AND NUMBER OF CONTROL AREAS \nFOR CLASS IB FLAMMABLE LIQUIDS \n \n-\n",
      "code_text": "CHAPTER 38—HIGHER EDUCATION Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1431 \n \nTABLE 3806.2.1 \nDESIGN AND NUMBER OF CONTROL AREAS IN EXISTING SPRINKLERED LABORATORIES \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUMALLOWABLE \nQUANTITY PERCONTROL \nAREAa \nNUMBER OF \nCONTROLAREAS \nPER FLOOR \nFIRE-RESISTANCE \nRATINGFOR FIRE \nBARRIERS INHOURSb, d \nAbove \ngradeplane \n21+ \n11–20 \n7–10 \n4–6 \n3 \n1–2 \n5 \n10 \n25 \n50 \n75 \n100 \n1 \n1 \n2 \n2 \n3 \n4 \n2c \n2c \n2c \n2c \n1 \n1 \nBelow \ngradeplane \n1 \n2 \nLower \nthan 2 \n100 \n75 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na.Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table 5003.1.1(2), with all \nincreases allowed in the footnotes to those tables. \nb.Fire barriers shall include walls, floors and ceilings necessary to provide separation from other portions of the building. \nc.Vertical fire barriers separating control areas from other spaces on the same floor are permitted to be 1-hour fire-resistance rated. \nd.See Section 414.2.4 of SBC 201 for additional requirements. \n \nFloor Level \nPercent of MAQ × No. of \nControl areas =Total Volume \nper Floor \nPercent of MAQ × No. of Lab \nSuites =Total Volume per \nFloor \nPercent of MAQ × No. of \nControl areas =Total Volume \nper Floor \n21+ \n5% × 1 = 23 L \n5% × 1 = 23 L \n5% × 1 = 23 L \n16–20 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n15 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n11–14 \n5% × 1 = 23 L \n5% × 1 = 23 L \n10% × 1 = 46 L \n10 \n5% × 1 = 23 L \n5% × 1 = 23 L \n25% × 2 = 230 L \n9 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n8 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n7 \n5% × 1 = 46 L \n10% × 2 = 90 L \n25% × 2 = 230 L \n6 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n5 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n4 \n12.5% × 2 = 115 L \n25% × 2 = 230 L \n50% × 2 = 460 L \n3 \n50% × 2 = 460 L \n75% × 2 = 680 L \n75% × 3 = 1020 L \n2 \n75% × 3 = 1020 L \n100% × 4 = 1820 L \n100% × 4 = 1820 L \n1 \n100% × 4 = 1820 L \n100% × 4 = 1820 L \n100% × 4 = 1820 L \nBelow grade 1b \n75% × 3 = 255 L \n100% × 3 = 0 L \n100% × 3 = 340 L \nBelow grade 2b \n50% × 2 = 115 L \n75% × 2 = 0 L \n75% × 2 = 170 L \nLower than below \ngrade 2 \nNot Allowed \nNot Allowed \nNot Allowed \na.Listed volumes do not include increases allowed for sprinklers or reflect increases for storage within a flammable cabinet. \nb.Class I liquids shall be allowed to be stored in basements in amounts not exceeding the MAQ for use-open systems from Table \n5003.1.1(1), provided that automatic suppression and other fire protection features are in accordance with Chapter 9.  \nCommentary FIGURE 3803.1 \nCOMPARISON OF THE STORAGE MAQ ALLOWANCES AND NUMBER OF CONTROL AREAS \nFOR CLASS IB FLAMMABLE LIQUIDS \n \n-",
      "commentary": "",
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "page": 62,
      "text": "CHAPTER 38—Higher Education Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1432 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 38—Higher Education Laboratories \nGeneral Comments \n \n \n  \nSBC 801-CC-2024 \n1432 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "page": 63,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1433 \n \n—PROCESSING AND EXTRACTION FACILITIES \n❖ \nGeneral Comments \n \nThis chapter was created due to the use of \nmaterials such as flammable gases and \nflammable liquids to process and extract fats \nand oils from plants. Those undertaking these \nprocesses are typically unfamiliar with the \nhazardous materials requirements found in \nChapters 50 through 67. This chapter is aimed \nat providing a framework for compliance \nfocused on the specific industry related to \nprocessing and extraction. The occupancy \nclassifications will still be based on the \nmaximum allowable quantities (MAQ) within \nSBC 201. This chapter focuses on the \nprocesses. \n \nAlthough not referenced by this code, NFPA \n36, Standard for Solvent Extraction Plants, can \nbe applied to commercial-scale industrial \nfacilities. Small-scale operations are not \ncovered by the scope of this standard. These \noperations occur in a wide variety of \ncommercial \nbuildings, \nincluding \nmixed-\noccupancy buildings. Much of the equipment \nused in small-batch extraction is not listed by a \nnationally recognized testing laboratory. \n❖ \nPurpose \n \nGenerally, this chapter was developed to deal \nwith processes where those undertaking such \nprocesses \nmay \nbe \nunfamiliar \nwith \nthe \nhazardous material requirements of this code. \nIn addition, the methods used to process and \nextract oils may be undertaken with equipment \nnot addressed by the hazardous material \nrequirements of Chapter 50 and material-\nspecific chapters. This chapter clarifies the \nminimum code requirements for processing \nand extraction operations within buildings. This \nchapter provides a framework for review by the \nFire official for these facilities and the \nequipment they contain. \nSECTION 3901 GENERAL \n3901.1 Scope. Plant processing or extraction \nfacilities shall comply with this chapter and SBC \n201. The extraction process includes the act of \nextraction of the oils and fats by use of a solvent, \ndesolventizing of the raw material, production of \nthe miscella, distillation of the solvent from the \nmiscella and solvent recovery. The use, storage, \ntransfilling and handling of hazardous materials in \nthese facilities shall comply with this chapter, other \napplicable provisions of this code and SBC 201. \n❖ \nThis section establishes the scope of Chapter \n39 with respect to the use of solvents for the \nprocessing and extraction of fats and oils from \nplants. The requirements in Chapters 50, 53, \n57, 58 and 61 must also be complied with \nwhere \napplicable. \nThese \nprovisions \nare \nintended to provide a roadmap on the use of \nthe code to address a process not traditionally \nseen as a hazardous process, but where the \nrisks are such that special attention must be \nmade to address the risks. \n3901.2 Existing buildings or facilities. Existing \nbuildings or facilities used for the processing of \nplants shall comply with this chapter. Existing \nextraction processes where the medium of \nextraction or solvent is changed shall comply with \nthis chapter. \n❖ \nThis section makes it clear that the provisions \nare applicable to new or existing buildings. The \nrequirements are based on whether the plant \nprocessing is occurring within a building. The \napplicability is not related to when the building \nwas built. The second sentence focuses on \nassessing the hazard created by the existing \nextraction process or changes in solvent \nutilized for the extraction process. A change in \nsolvent would mean that the extraction process \nmust comply with the current requirements. \nThis \nis \nconsistent \nwith \nSection \n102.2 \naddressing applicability. \n3901.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \n❖ \n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous properties. \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1433 \n \n—PROCESSING AND EXTRACTION FACILITIES",
      "commentary": "General Comments \n \nThis chapter was created due to the use of \nmaterials such as flammable gases and \nflammable liquids to process and extract fats \nand oils from plants. Those undertaking these \nprocesses are typically unfamiliar with the \nhazardous materials requirements found in \nChapters 50 through 67. This chapter is aimed \nat providing a framework for compliance \nfocused on the specific industry related to \nprocessing and extraction. The occupancy \nclassifications will still be based on the \nmaximum allowable quantities (MAQ) within \nSBC 201. This chapter focuses on the \nprocesses. \n \nAlthough not referenced by this code, NFPA \n36, Standard for Solvent Extraction Plants, can \nbe applied to commercial-scale industrial \nfacilities. Small-scale operations are not \ncovered by the scope of this standard. These \noperations occur in a wide variety of \ncommercial \nbuildings, \nincluding \nmixed-\noccupancy buildings. Much of the equipment \nused in small-batch extraction is not listed by a \nnationally recognized testing laboratory.\n\n❖ Purpose \n \nGenerally, this chapter was developed to deal \nwith processes where those undertaking such \nprocesses \nmay \nbe \nunfamiliar \nwith \nthe \nhazardous material requirements of this code. \nIn addition, the methods used to process and \nextract oils may be undertaken with equipment \nnot addressed by the hazardous material \nrequirements of Chapter 50 and material-\nspecific chapters. This chapter clarifies the \nminimum code requirements for processing \nand extraction operations within buildings. This \nchapter provides a framework for review by the \nFire official for these facilities and the \nequipment they contain. \nSECTION 3901 GENERAL \n3901.1 Scope. Plant processing or extraction \nfacilities shall comply with this chapter and SBC \n201. The extraction process includes the act of \nextraction of the oils and fats by use of a solvent, \ndesolventizing of the raw material, production of \nthe miscella, distillation of the solvent from the \nmiscella and solvent recovery. The use, storage, \ntransfilling and handling of hazardous materials in \nthese facilities shall comply with this chapter, other \napplicable provisions of this code and SBC 201.\n\n❖ This section establishes the scope of Chapter \n39 with respect to the use of solvents for the \nprocessing and extraction of fats and oils from \nplants. The requirements in Chapters 50, 53, \n57, 58 and 61 must also be complied with \nwhere \napplicable. \nThese \nprovisions \nare \nintended to provide a roadmap on the use of \nthe code to address a process not traditionally \nseen as a hazardous process, but where the \nrisks are such that special attention must be \nmade to address the risks. \n3901.2 Existing buildings or facilities. Existing \nbuildings or facilities used for the processing of \nplants shall comply with this chapter. Existing \nextraction processes where the medium of \nextraction or solvent is changed shall comply with \nthis chapter.\n\n❖ This section makes it clear that the provisions \nare applicable to new or existing buildings. The \nrequirements are based on whether the plant \nprocessing is occurring within a building. The \napplicability is not related to when the building \nwas built. The second sentence focuses on \nassessing the hazard created by the existing \nextraction process or changes in solvent \nutilized for the extraction process. A change in \nsolvent would mean that the extraction process \nmust comply with the current requirements. \nThis \nis \nconsistent \nwith \nSection \n102.2 \naddressing applicability. \n3901.3 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6.\n\n❖ \n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous properties. \n-",
      "chapter_id": "ch39",
      "section_id": "sec3901"
    },
    {
      "page": 64,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1434 \n \nSECTION 3902 DEFINITIONS \n3902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DESOLVENTIZING. \n• MISCELLA. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and applications of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3903 PROCESSING AND \nEXTRACTION \n3903.1 Construction. Processing shall be located \nin a building complying with SBC 201. \n❖ \nAs many processing and extraction facilities \nare “cottage industries” or are part of a new \nstart-up industry, guidance is necessary to \nclarify that compliance with the applicable \nrequirements of SBC 201 are required. This \nsection essentially sends you to SBC 201. The \noccupancy classification will be F1 or H based \non whether the MAQ have been exceeded. If \nthe MAQ are exceeded, it is possible to have a \nGroup H-2 or H-3 occupancy classification. \n3903.2 Prohibited \noccupancies. \nExtraction \nprocesses utilizing flammable gases or flammable \ncryogenic fluids shall not be located in any building \ncontaining a Group A, E, I or R occupancy. \n❖ \n❖ This section is consistent with others in the \nI-Codes in prohibiting potentially hazardous \noperations from occupancies where occupants \nare at a greater risk due to population density, \nlack of mobility or familiarity with the building or \nother factors. There would be much greater \npotential for loss of life should such operations \noccur \nwithin \nbuildings \ncontaining \nthese \noccupancies. \nProcessing \nand \nextraction \nsystems that utilize flammable liquids or gases \nfor the solvent or involve hazardous processes \ncreate the same type of safety concern as other \nhazardous materials. Similar limits are found \nthroughout the code based on level of risk to \ncertain occupancies. For example, Section \n5803.1.1 limits the use of flammable gases in \nGroup A, E, I or R occupancies and also offices \nin Group B. \n3903.3 Location. The extraction equipment and \nextraction processes utilizing hydrocarbon solvents \nshall be located in a room or area dedicated to \nextraction. \n❖ \nEquipment should be set up in a single location \nand not be relocated or moved as part of the \nprocess, as frequent movement of equipment \ncould lead to failure in hoses or connections, \ncausing a release of flammable solvents. The \narea should be dedicated to processing or \nextraction activities to reduce the risk of failure \nimpacting a larger area or putting occupants at \nrisk. \n3903.4 Post-process \npurification \nand \nwinterization. Post-processing and winterization \ninvolving the heating or pressurizing of the miscella \nto other than normal pressure or temperature shall \nbe approved and performed in an appliance listed \nfor such use. Domestic or commercial cooking \nappliances shall not be used. \n❖ \nThe heating or pressurizing of the miscella can \nrelease remnants of the solvent as flammable \nvapors. Domestic and commercial cooking \nappliances are not listed for use in flammable \nvapor atmospheres. \n3903.4.1 \nIndustrial ovens. The use of \nindustrial ovens shall comply with Chapter 30. \n❖ \nRequirements for industrial ovens are covered \nin \nChapter \n30. \nThis \nsection \nrequires \ncompliance with those provisions. Essentially, \na pointer is provided as to where the \nappropriate requirements are located for such \nprocessing. \n3903.5 Use of flammable and combustible \nliquids. The use of flammable and combustible \nliquids for liquid extraction processes where the \nliquid is boiled, distilled or evaporated shall be \nlocated within a hazardous exhaust fume hood, \nrated for exhausting flammable vapors. Electrical \nequipment used within the hazardous exhaust fume \nhood shall be rated for use in flammable \natmospheres. Heating of flammable or combustible \nliquids over an open flame is prohibited. \nException: The use of a heating element not rated \nfor flammable atmospheres, where documentation \nfrom the manufacture, or approved testing \nlaboratory indicates the element is rated for heating \nof flammable liquids. \n❖ \nFlammable or combustible liquids heated up to \nor above their flash points have the potential to \ndevelop vapor-air mixtures above the lower \nflammable limit (LFL). The use of a listed fume \nhood \nprevents \nan \naccumulation \nof \nconcentrations in the flammable range. The \nuse of listed electrical equipment along with the \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1434 \n \nSECTION 3902 DEFINITIONS \n3902.1 Definitions. The following terms are \ndefined in Chapter 2: \n• DESOLVENTIZING. \n• MISCELLA.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and applications of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections 201 \nthrough 201.4). \nSECTION 3903 PROCESSING AND \nEXTRACTION \n3903.1 Construction. Processing shall be located \nin a building complying with SBC 201.\n\n❖ As many processing and extraction facilities \nare “cottage industries” or are part of a new \nstart-up industry, guidance is necessary to \nclarify that compliance with the applicable \nrequirements of SBC 201 are required. This \nsection essentially sends you to SBC 201. The \noccupancy classification will be F1 or H based \non whether the MAQ have been exceeded. If \nthe MAQ are exceeded, it is possible to have a \nGroup H-2 or H-3 occupancy classification. \n3903.2 Prohibited \noccupancies. \nExtraction \nprocesses utilizing flammable gases or flammable \ncryogenic fluids shall not be located in any building \ncontaining a Group A, E, I or R occupancy.\n\n❖ \n\n❖ This section is consistent with others in the \nI-Codes in prohibiting potentially hazardous \noperations from occupancies where occupants \nare at a greater risk due to population density, \nlack of mobility or familiarity with the building or \nother factors. There would be much greater \npotential for loss of life should such operations \noccur \nwithin \nbuildings \ncontaining \nthese \noccupancies. \nProcessing \nand \nextraction \nsystems that utilize flammable liquids or gases \nfor the solvent or involve hazardous processes \ncreate the same type of safety concern as other \nhazardous materials. Similar limits are found \nthroughout the code based on level of risk to \ncertain occupancies. For example, Section \n5803.1.1 limits the use of flammable gases in \nGroup A, E, I or R occupancies and also offices \nin Group B. \n3903.3 Location. The extraction equipment and \nextraction processes utilizing hydrocarbon solvents \nshall be located in a room or area dedicated to \nextraction.\n\n❖ Equipment should be set up in a single location \nand not be relocated or moved as part of the \nprocess, as frequent movement of equipment \ncould lead to failure in hoses or connections, \ncausing a release of flammable solvents. The \narea should be dedicated to processing or \nextraction activities to reduce the risk of failure \nimpacting a larger area or putting occupants at \nrisk. \n3903.4 Post-process \npurification \nand \nwinterization. Post-processing and winterization \ninvolving the heating or pressurizing of the miscella \nto other than normal pressure or temperature shall \nbe approved and performed in an appliance listed \nfor such use. Domestic or commercial cooking \nappliances shall not be used.\n\n❖ The heating or pressurizing of the miscella can \nrelease remnants of the solvent as flammable \nvapors. Domestic and commercial cooking \nappliances are not listed for use in flammable \nvapor atmospheres. \n3903.4.1 \nIndustrial ovens. The use of \nindustrial ovens shall comply with Chapter 30.\n\n❖ Requirements for industrial ovens are covered \nin \nChapter \n30. \nThis \nsection \nrequires \ncompliance with those provisions. Essentially, \na pointer is provided as to where the \nappropriate requirements are located for such \nprocessing. \n3903.5 Use of flammable and combustible \nliquids. The use of flammable and combustible \nliquids for liquid extraction processes where the \nliquid is boiled, distilled or evaporated shall be \nlocated within a hazardous exhaust fume hood, \nrated for exhausting flammable vapors. Electrical \nequipment used within the hazardous exhaust fume \nhood shall be rated for use in flammable \natmospheres. Heating of flammable or combustible \nliquids over an open flame is prohibited. \nException: The use of a heating element not rated \nfor flammable atmospheres, where documentation \nfrom the manufacture, or approved testing \nlaboratory indicates the element is rated for heating \nof flammable liquids.\n\n❖ Flammable or combustible liquids heated up to \nor above their flash points have the potential to \ndevelop vapor-air mixtures above the lower \nflammable limit (LFL). The use of a listed fume \nhood \nprevents \nan \naccumulation \nof \nconcentrations in the flammable range. The \nuse of listed electrical equipment along with the \n-",
      "chapter_id": "ch39",
      "section_id": "sec3902"
    },
    {
      "page": 65,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1435 \n \nprohibition on the use of open flame addresses \nprocess-related sources of ignition. \n \nThe exception recognizes the use of nonlisted \nequipment where evaluated by an approved \ntesting laboratory as safe for use in flammable \nvapor environments. \n3903.6 Liquefied \npetroleum \ngas. \nLiquefied \npetroleum gases shall not be released to the \natmosphere except where released in accordance \nwith Section 7.3 of NFPA 58. \n❖ \nVenting of LP-gas to the atmosphere shall \noccur only where the requirements of NFPA 58, \nSection 7.3 are met. The requirements limit the \nrisk potential of introducing flammable vapors \nto the interior of the building by: limiting the \nmaximum flow; limiting the release to a finite \namount between shutoff valves; using bleeder \nvalves; limiting a release to spaces designed in \naccordance with Chapter 10 of NFPA 58 to \naddress safety concerns; and purging, in \naccordance with Section 7.3.2, in emergency \nsituations. These requirements of NFPA 58, \nSection 7.3 limit the amount of flammable \nvapor being released or limit such releases to \nspaces designed specifically for that purpose. \nSECTION 3904 SYSTEMS AND \nEQUIPMENT \n3904.1 General requirements. Systems and \nequipment used with the processing and extraction \nof oils and products from plants shall comply with \nSections 3904.2 through 3904.2.2.3 and 5003.2, and \nother applicable provisions of this code, SBC 201 \nand SBC 501. \n❖ \nDevices used in processing or extraction are to \nmeet the requirements of Sections 3904.2 \nthrough 3904.2.2.3, Section 5003.2, SBC 201 \nand SBC 501. The provisions found within \nSection 3904 recognize that many of the \nsystems and equipment are not typically listed \nand, therefore, specific requirements are \nnecessary to assist in the evaluation and \napprovals process for the Fire official. \n3904.2 Systems and equipment. Systems or \nequipment used for the extraction of oils from plant \nmaterial shall comply with Section 3904.2.1 or \n3904.2.2. \n❖ \nSystems or equipment for extraction shall be \nlisted or approved for the use. Section 3904.2 \nprovides two paths for compliance. Section \n3904.2.1 addresses equipment or systems that \nare specifically listed for extraction of oils from \nplant material. Section 3904.2.2 recognizes \nthat this industry is fairly new and there may be \nthe need to use nonlisted equipment. This \nsection provides requirements to properly \napprove \nnonlisted \nequipment. \nSection \n3904.2.2 and its subsections contain several \nadditional requirements to provide the same \nrobust design obtained through the listing. This \nincludes prescribing the proper qualifications \nand approvals process, including a site \ninspection after installation. \n3904.2.1 \nListings. Systems or equipment \nused for the extraction of oils from plant material \nshall be listed and labeled in accordance with UL \n1389 and installed in accordance with the listing \nand the manufacturer’s installation instructions. \n❖ \nUL 1389 was developed to investigate plant \nextraction equipment that utilizes flammable \nsolvents. The use of listed equipment and \nsystems provides an approval path that does \nnot require a technical report and registered \ndesign professional site inspection since the \nlisting takes into account many of the concerns \nfor nonlisted equipment and systems. \n3904.2.2 \nApprovals. Systems or equipment \nused for the extraction of oils from plant material \nshall be approved for the specific use. The system \nshall be reviewed by a registered design \nprofessional. The registered design professional \nshall review and consider any information provided \nby the system’s designer or manufacturer. A \ntechnical report in accordance with Section \n3904.2.2.1 shall be prepared and submitted to the \nFire official for review and approval. The firm or \nindividual preparing the technical report shall be \napproved by the Fire official prior to performing the \nanalysis. \n❖ \nWhere extraction systems and equipment do \nnot have a listing in accordance with Section \n3904.2.1, such systems and equipment shall \nbe \nreviewed \nby \na \nregistered \ndesign \nprofessional, typically an engineer. A technical \nreport analyzing the equipment is to be \nsubmitted to the Fire official for review and \napproval. The registered design professional \nshall demonstrate knowledge of the field and \nequipment by submitting qualifications to the \nFire official for approval prior to submitting the \ntechnical report. Essentially, it allows the Fire \nofficial to sign off on the technical capability of \nthe reviewer. \n3904.2.2.1 \nTechnical report. A technical \nreport, reviewed and approved by the Fire official \nas required by Section 3904.2, is required prior to \nthe equipment being located or installed at the \nfacility. The report shall be prepared by a registered \ndesign professional or other professional approved \nby the Fire official. \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1435 \n \nprohibition on the use of open flame addresses \nprocess-related sources of ignition. \n \nThe exception recognizes the use of nonlisted \nequipment where evaluated by an approved \ntesting laboratory as safe for use in flammable \nvapor environments. \n3903.6 Liquefied \npetroleum \ngas. \nLiquefied \npetroleum gases shall not be released to the \natmosphere except where released in accordance \nwith Section 7.3 of NFPA 58.",
      "commentary": "Venting of LP-gas to the atmosphere shall \noccur only where the requirements of NFPA 58, \nSection 7.3 are met. The requirements limit the \nrisk potential of introducing flammable vapors \nto the interior of the building by: limiting the \nmaximum flow; limiting the release to a finite \namount between shutoff valves; using bleeder \nvalves; limiting a release to spaces designed in \naccordance with Chapter 10 of NFPA 58 to \naddress safety concerns; and purging, in \naccordance with Section 7.3.2, in emergency \nsituations. These requirements of NFPA 58, \nSection 7.3 limit the amount of flammable \nvapor being released or limit such releases to \nspaces designed specifically for that purpose. \nSECTION 3904 SYSTEMS AND \nEQUIPMENT \n3904.1 General requirements. Systems and \nequipment used with the processing and extraction \nof oils and products from plants shall comply with \nSections 3904.2 through 3904.2.2.3 and 5003.2, and \nother applicable provisions of this code, SBC 201 \nand SBC 501.\n\n❖ Devices used in processing or extraction are to \nmeet the requirements of Sections 3904.2 \nthrough 3904.2.2.3, Section 5003.2, SBC 201 \nand SBC 501. The provisions found within \nSection 3904 recognize that many of the \nsystems and equipment are not typically listed \nand, therefore, specific requirements are \nnecessary to assist in the evaluation and \napprovals process for the Fire official. \n3904.2 Systems and equipment. Systems or \nequipment used for the extraction of oils from plant \nmaterial shall comply with Section 3904.2.1 or \n3904.2.2.\n\n❖ Systems or equipment for extraction shall be \nlisted or approved for the use. Section 3904.2 \nprovides two paths for compliance. Section \n3904.2.1 addresses equipment or systems that \nare specifically listed for extraction of oils from \nplant material. Section 3904.2.2 recognizes \nthat this industry is fairly new and there may be \nthe need to use nonlisted equipment. This \nsection provides requirements to properly \napprove \nnonlisted \nequipment. \nSection \n3904.2.2 and its subsections contain several \nadditional requirements to provide the same \nrobust design obtained through the listing. This \nincludes prescribing the proper qualifications \nand approvals process, including a site \ninspection after installation. \n3904.2.1 \nListings. Systems or equipment \nused for the extraction of oils from plant material \nshall be listed and labeled in accordance with UL \n1389 and installed in accordance with the listing \nand the manufacturer’s installation instructions.\n\n❖ UL 1389 was developed to investigate plant \nextraction equipment that utilizes flammable \nsolvents. The use of listed equipment and \nsystems provides an approval path that does \nnot require a technical report and registered \ndesign professional site inspection since the \nlisting takes into account many of the concerns \nfor nonlisted equipment and systems. \n3904.2.2 \nApprovals. Systems or equipment \nused for the extraction of oils from plant material \nshall be approved for the specific use. The system \nshall be reviewed by a registered design \nprofessional. The registered design professional \nshall review and consider any information provided \nby the system’s designer or manufacturer. A \ntechnical report in accordance with Section \n3904.2.2.1 shall be prepared and submitted to the \nFire official for review and approval. The firm or \nindividual preparing the technical report shall be \napproved by the Fire official prior to performing the \nanalysis.\n\n❖ Where extraction systems and equipment do \nnot have a listing in accordance with Section \n3904.2.1, such systems and equipment shall \nbe \nreviewed \nby \na \nregistered \ndesign \nprofessional, typically an engineer. A technical \nreport analyzing the equipment is to be \nsubmitted to the Fire official for review and \napproval. The registered design professional \nshall demonstrate knowledge of the field and \nequipment by submitting qualifications to the \nFire official for approval prior to submitting the \ntechnical report. Essentially, it allows the Fire \nofficial to sign off on the technical capability of \nthe reviewer. \n3904.2.2.1 \nTechnical report. A technical \nreport, reviewed and approved by the Fire official \nas required by Section 3904.2, is required prior to \nthe equipment being located or installed at the \nfacility. The report shall be prepared by a registered \ndesign professional or other professional approved \nby the Fire official. \n-",
      "chapter_id": "ch39",
      "section_id": "sec3904"
    },
    {
      "page": 66,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1436 \n \n❖ \nThis section is simply ensuring that a technical \nreport is prepared and that such preparation is \nby a registered design professional. This report \nis required to be submitted to the Fire official \nbefore \nequipment \ncan \nbe \ninstalled, \nin \naccordance with Section 3904.2.2. This \nprovides a mechanism to review the safety of \nthe installation by a qualified third party. \n3904.2.2.2 \nReport content. The technical \nreport shall contain all of the following: \n1. Manufacturer information. \n2. Preparer of record of the technical report. \n3. Date of review and report revision history. \n4. Signature page, including all of the \nfollowing: \n4.1. Author of the report. \n4.2. Date of report. \n4.3. Date and signature of registered \ndesign professional of record performing \nthe design or peer review. \n5. Model number of the item evaluated. If the \nequipment is provided with a serial number, \nthe serial number shall be included for \nverification at the time of site inspection. \n6. Methodology of the design or peer review \nprocess used to determine minimum safety \nrequirements. Methodology shall consider \nthe basis of design, and shall include a code \nanalysis and code path to demonstrate \nwhether specific codes or standards are \napplicable. \n7. Equipment description. A list of every \ncomponent and subassembly, such as \nfittings, hose, quick disconnects, gauges, site \nglass, gaskets, valves, pumps, vessels, \ncontainers and switches, of the system or \nequipment, indicating the manufacturer, \nmodel \nnumber, \nmaterial \nand \nsolvent \ncompatibility. Manufacturer’s data sheets \nshall be provided. \n8. A general flow schematic or general process \nflow diagram of the process. Post-processing \nor winterization shall be included in this \ndiagram. Primary components of the process \nequipment shall be identified and match the \nequipment list required in Item 7. Operating \ntemperatures, pressures and solvent state of \nmatter shall be identified in each primary step \nor component. A piping and instrumentation \ndiagram (PID or P&ID) shall be provided. \n9. 9.Analysis of the vessel(s) if pressurized \nbeyond standard \natmospheric pressure. \nAnalysis shall include purchased and \nfabricated components. \n10. Structural analysis for the frame system \nsupporting the equipment. \n11. Process safety analysis of the extraction \nsystem, from the introduction of raw product \nto the end of the extraction process. \n12. Comprehensive process hazard analysis \nconsidering failure modes and points of \nfailure throughout the process. The process \nhazard analysis shall include a review of \nemergency procedure information provided \nby the manufacturer of the equipment or \nprocess and not that of the facility, building \nor room. \n13. Review \nof the assembly \ninstructions, \noperational \nand \nmaintenance \nmanuals \nprovided by the manufacturer. \n14. List of references used in the analysis. \n❖ \nThis section specifies the information to be \npresented \nin \nthe technical report. \nThe \ninformation to be provided includes many \npieces of information related to the equipment. \nSince the equipment is not listed to a specific \nstandard, the technical report needs to be \nrobust in its requirements to properly evaluate \nthe safety of the system and equipment. The \nreport \naddresses \nitems \nsuch \nas \nthe \nmanufacturer; the preparer of the technical \nreport; date the report was prepared; signature \nand \ninformation \non \nregistered \ndesign \nprofessional; model number of the unit \nevaluated; \nmethodology \nused \nfor \nthe \nevaluation; a description of equipment; a \nprocess \nflow \nschematic; \nanalysis \nof \npressurized vessels; structural analysis of \nequipment support frames; a complete process \nanalysis; a hazard analysis that covers failure \nmodes and points of failure; a review of \nassembly instructions and a list of the \nreferences used in the preparation of the \nreport. This is necessary documentation for \noften unique designs. This also provides a \nconsistent approach for any similar operations \nwithin a jurisdiction. \n3904.2.2.3 \nSite inspection. Prior to operation \nof the extraction equipment, where required by the \nFire official, the engineer of record or approved \nprofessional, as approved in Section 3904.2, shall \ninspect the site of the extraction process once \nequipment has been installed for compliance with \nthe technical report and the building analysis. The \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1436",
      "commentary": "This section is simply ensuring that a technical \nreport is prepared and that such preparation is \nby a registered design professional. This report \nis required to be submitted to the Fire official \nbefore \nequipment \ncan \nbe \ninstalled, \nin \naccordance with Section 3904.2.2. This \nprovides a mechanism to review the safety of \nthe installation by a qualified third party. \n3904.2.2.2 \nReport content. The technical \nreport shall contain all of the following: \n1. Manufacturer information. \n2. Preparer of record of the technical report. \n3. Date of review and report revision history. \n4. Signature page, including all of the \nfollowing: \n4.1. Author of the report. \n4.2. Date of report. \n4.3. Date and signature of registered \ndesign professional of record performing \nthe design or peer review. \n5. Model number of the item evaluated. If the \nequipment is provided with a serial number, \nthe serial number shall be included for \nverification at the time of site inspection. \n6. Methodology of the design or peer review \nprocess used to determine minimum safety \nrequirements. Methodology shall consider \nthe basis of design, and shall include a code \nanalysis and code path to demonstrate \nwhether specific codes or standards are \napplicable. \n7. Equipment description. A list of every \ncomponent and subassembly, such as \nfittings, hose, quick disconnects, gauges, site \nglass, gaskets, valves, pumps, vessels, \ncontainers and switches, of the system or \nequipment, indicating the manufacturer, \nmodel \nnumber, \nmaterial \nand \nsolvent \ncompatibility. Manufacturer’s data sheets \nshall be provided. \n8. A general flow schematic or general process \nflow diagram of the process. Post-processing \nor winterization shall be included in this \ndiagram. Primary components of the process \nequipment shall be identified and match the \nequipment list required in Item 7. Operating \ntemperatures, pressures and solvent state of \nmatter shall be identified in each primary step \nor component. A piping and instrumentation \ndiagram (PID or P&ID) shall be provided. \n9. 9.Analysis of the vessel(s) if pressurized \nbeyond standard \natmospheric pressure. \nAnalysis shall include purchased and \nfabricated components. \n10. Structural analysis for the frame system \nsupporting the equipment. \n11. Process safety analysis of the extraction \nsystem, from the introduction of raw product \nto the end of the extraction process. \n12. Comprehensive process hazard analysis \nconsidering failure modes and points of \nfailure throughout the process. The process \nhazard analysis shall include a review of \nemergency procedure information provided \nby the manufacturer of the equipment or \nprocess and not that of the facility, building \nor room. \n13. Review \nof the assembly \ninstructions, \noperational \nand \nmaintenance \nmanuals \nprovided by the manufacturer. \n14. List of references used in the analysis.\n\n❖ This section specifies the information to be \npresented \nin \nthe technical report. \nThe \ninformation to be provided includes many \npieces of information related to the equipment. \nSince the equipment is not listed to a specific \nstandard, the technical report needs to be \nrobust in its requirements to properly evaluate \nthe safety of the system and equipment. The \nreport \naddresses \nitems \nsuch \nas \nthe \nmanufacturer; the preparer of the technical \nreport; date the report was prepared; signature \nand \ninformation \non \nregistered \ndesign \nprofessional; model number of the unit \nevaluated; \nmethodology \nused \nfor \nthe \nevaluation; a description of equipment; a \nprocess \nflow \nschematic; \nanalysis \nof \npressurized vessels; structural analysis of \nequipment support frames; a complete process \nanalysis; a hazard analysis that covers failure \nmodes and points of failure; a review of \nassembly instructions and a list of the \nreferences used in the preparation of the \nreport. This is necessary documentation for \noften unique designs. This also provides a \nconsistent approach for any similar operations \nwithin a jurisdiction. \n3904.2.2.3 \nSite inspection. Prior to operation \nof the extraction equipment, where required by the \nFire official, the engineer of record or approved \nprofessional, as approved in Section 3904.2, shall \ninspect the site of the extraction process once \nequipment has been installed for compliance with \nthe technical report and the building analysis. The \n-",
      "chapter_id": "ch39",
      "section_id": "sec3904"
    },
    {
      "page": 67,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1437 \n \nengineer of record or approved professional shall \nprovide a report of findings and observations of the \nsite inspection to the Fire official prior to the \napproval of the extraction process. The field \ninspection report authored by the engineer of record \nshall include the serial number of the equipment \nused in the process and shall confirm that the \nequipment installed is the same model and type of \nequipment identified in the technical report. \n❖ \nThe Fire official can require that the engineer \nof record or approved professional conduct a \nsite visit to verify installation of the equipment. \nA report verifying that the equipment was \ninstalled per the technical report shall be \nsubmitted. This is necessary to ensure that the \nsystems \nand \nassociated \nequipment \nare \nconstructed and in use as approved, which \nprovides a level of accountability. \nSECTION 3905 SAFETY SYSTEMS \n3905.1 Gas detection. For extraction processes \nutilizing flammable gases as solvents, a gas \ndetection system complying with Section 916 shall \nbe provided. \n❖ \n Where a flammable gas is used as a solvent, \na continuous gas detection system shall be \nprovided in accordance with Section 916. To \nprevent any accidental or planned release of \nflammable gases from reaching the lower \nexplosive \nlimit/lower \nflammability \nlimit \n(LEL/LFL),the detection shall be set at 25 \npercent of the LEL/LFL. This criterion is found \nin Section 916.8. Sections 3905.1.1 through \n3905.2 address the specific requirements \nassociated with processing and extraction. \n3905.1.1 \nOperation. Activation of the gas \ndetection system shall result in all the following: \n1. Initiation of distinct audible and visual alarm \nsignals in the extraction room. \n2. Deactivation of all heating systems located in \nthe extraction room. \n3. Activation of the mechanical ventilation \nsystem, where the system is interlocked with \ngas detection. \n4. De-energize all light switches and electrical \noutlets. \n❖ \nThe required local alarm is intended to alert the \noccupants to an emerging hazardous condition \nin the vicinity. As a safety precaution, heating \nsystems are required to be deactivated and \nlight switches and electrical outlets to be \ndeenergized. \nBoth are \npotential ignition \nsources when flammable vapors are present. \nIn addition to causing alarms to activate, the \ndetection system must also activate the \nmechanical ventilation system. \n3905.1.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nresult in the deactivation of the heating system; \nactivation of the mechanical ventilation system \nwhere the system is interlocked with the gas \ndetection system; and initiation of a trouble signal \nto sound in an approved location. \n❖ \nas detection systems must be designed to be \nselfmonitoring and fail safe in that if the gas \ndetection system is not operational the heat \nmust be shut down and the ventilation system \nmust operate. An alarm to the occupants is not \nnecessary, but a trouble signal must be \nprovided to ensure that the situation is rectified. \n3905.2 Emergency shutoff. Extraction processes \nutilizing gaseous hydrocarbon-based solvents shall \nbe provided with emergency shutoff systems in \naccordance with Section 5803.1.3. \n❖ \nIn order to maintain control over the flow of \nflammable gases under emergency conditions, \neach supply source, as well as each point of \nuse of flammable gas, must have an approved \nemergency shutoff valve. These valves must \nbe excess flow control valves to regulate the \nrate of flow of hazardous materials within the \npiping system, fail-safe valves or other \napproved types that will operate automatically. \nThere must also be a manual means of \noperation to stop the flow. \n \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1437 \n \nengineer of record or approved professional shall \nprovide a report of findings and observations of the \nsite inspection to the Fire official prior to the \napproval of the extraction process. The field \ninspection report authored by the engineer of record \nshall include the serial number of the equipment \nused in the process and shall confirm that the \nequipment installed is the same model and type of \nequipment identified in the technical report.",
      "commentary": "The Fire official can require that the engineer \nof record or approved professional conduct a \nsite visit to verify installation of the equipment. \nA report verifying that the equipment was \ninstalled per the technical report shall be \nsubmitted. This is necessary to ensure that the \nsystems \nand \nassociated \nequipment \nare \nconstructed and in use as approved, which \nprovides a level of accountability. \nSECTION 3905 SAFETY SYSTEMS \n3905.1 Gas detection. For extraction processes \nutilizing flammable gases as solvents, a gas \ndetection system complying with Section 916 shall \nbe provided.\n\n❖ Where a flammable gas is used as a solvent, \na continuous gas detection system shall be \nprovided in accordance with Section 916. To \nprevent any accidental or planned release of \nflammable gases from reaching the lower \nexplosive \nlimit/lower \nflammability \nlimit \n(LEL/LFL),the detection shall be set at 25 \npercent of the LEL/LFL. This criterion is found \nin Section 916.8. Sections 3905.1.1 through \n3905.2 address the specific requirements \nassociated with processing and extraction. \n3905.1.1 \nOperation. Activation of the gas \ndetection system shall result in all the following: \n1. Initiation of distinct audible and visual alarm \nsignals in the extraction room. \n2. Deactivation of all heating systems located in \nthe extraction room. \n3. Activation of the mechanical ventilation \nsystem, where the system is interlocked with \ngas detection. \n4. De-energize all light switches and electrical \noutlets.\n\n❖ The required local alarm is intended to alert the \noccupants to an emerging hazardous condition \nin the vicinity. As a safety precaution, heating \nsystems are required to be deactivated and \nlight switches and electrical outlets to be \ndeenergized. \nBoth are \npotential ignition \nsources when flammable vapors are present. \nIn addition to causing alarms to activate, the \ndetection system must also activate the \nmechanical ventilation system. \n3905.1.2 \nFailure of the gas detection \nsystem. Failure of the gas detection system shall \nresult in the deactivation of the heating system; \nactivation of the mechanical ventilation system \nwhere the system is interlocked with the gas \ndetection system; and initiation of a trouble signal \nto sound in an approved location.\n\n❖ as detection systems must be designed to be \nselfmonitoring and fail safe in that if the gas \ndetection system is not operational the heat \nmust be shut down and the ventilation system \nmust operate. An alarm to the occupants is not \nnecessary, but a trouble signal must be \nprovided to ensure that the situation is rectified. \n3905.2 Emergency shutoff. Extraction processes \nutilizing gaseous hydrocarbon-based solvents shall \nbe provided with emergency shutoff systems in \naccordance with Section 5803.1.3.\n\n❖ In order to maintain control over the flow of \nflammable gases under emergency conditions, \neach supply source, as well as each point of \nuse of flammable gas, must have an approved \nemergency shutoff valve. These valves must \nbe excess flow control valves to regulate the \nrate of flow of hazardous materials within the \npiping system, fail-safe valves or other \napproved types that will operate automatically. \nThere must also be a manual means of \noperation to stop the flow. \n \n \n \n \n \n \n \n \n \n \n-",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 68,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1438 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1438 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 69,
      "text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1439 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n \n \n \n-\n",
      "code_text": "CHAPTER 39—Processing and Extraction Facilities \n \n \n  \nSBC 801-CC-2024 \n1439 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 70,
      "text": "Part IV—RESERVED FOR FUTURE USE \n \n \n  \nSBC 801-CC-2024 \n1440 \n \nPart IV—RESERVED FOR FUTURE USE\n-\n",
      "code_text": "Part IV—RESERVED FOR FUTURE USE \n \n \n  \nSBC 801-CC-2024 \n1440 \n \nPart IV—RESERVED FOR FUTURE USE\n-",
      "commentary": "",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 71,
      "text": "CHAPTERS 40 through 49 RESERVED \n \n  \nSBC 801-CC-2024 \n1441 \n \nCHAPTERS 40 through 49 \nRESERVED \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n  \n-\n",
      "code_text": "CHAPTERS 40 through 49 RESERVED \n \n  \nSBC 801-CC-2024 \n1441 \n \nCHAPTERS 40 through 49 \nRESERVED \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n  \n-",
      "commentary": "",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 72,
      "text": "Part V—Hazardous Materials \n \n  \nSBC 801-CC-2024 \n1442 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart V—Hazardous Materials\n \n-\n",
      "code_text": "Part V—Hazardous Materials \n \n  \nSBC 801-CC-2024 \n1442 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nPart V—Hazardous Materials\n \n-",
      "commentary": "",
      "chapter_id": "ch39",
      "section_id": "sec3905"
    },
    {
      "page": 73,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1443 \n \n—HAZARDOUS MATERIALS—GENERAL \nPROVISIONS \n❖ \nGeneral Comments \n \nThe requirements of this chapter apply to all \nhazardous chemicals. Hazardous chemicals \nare \ndefined \nas \nthose \nthat \npose \nan \nunreasonable risk to the health and safety of \noperating or emergency personnel, the public \nand the environment if not properly controlled \nduring \nhandling, \nstorage, \nmanufacture, \nprocessing, packaging, use, disposal or \ntransportation. The requirements of this \nchapter \nand \nassociated \nchapters \nare \nconsidered the minimum safety requirements \nfor the use, production and storage of \nhazardous chemicals. \n❖ \nPurpose \n \nThis chapter contains the general requirements \nfor hazardous chemicals in all occupancies. \nThe general provisions of this chapter are \nintended to be companion provisions with the \nspecific requirements of Chapters 51 and 53 \nthrough 67 regarding a given hazardous \nmaterial. \nSECTION 5001 GENERAL \n5001.1 Scope. Prevention, control and mitigation \nof dangerous conditions related to storage, \ndispensing, use and handling of hazardous materials \nshall be in accordance with this chapter. \nThis chapter shall apply to all hazardous materials, \nincluding those materials regulated elsewhere in \nthis code, except that where specific requirements \nare provided in other chapters, those specific \nrequirements shall apply in accordance with the \napplicable chapter. Where a material has multiple \nhazards, all hazards shall be addressed. \nExceptions: \n1. In retail or wholesale sales occupancies, the \nquantities \nof \nmedicines, \nfoodstuff \nor \nconsumer products and cosmetics containing \nnot more than 50 percent by volume of water-\nmiscible liquids and with the remainder of \nthe solutions not being flammable shall not \nbe limited, provided such materials are \npackaged in individual containers not \nexceeding 5 Liters. \n2. Application and release of pesticide and \nagricultural products and materials intended \nfor use in weed abatement, erosion control, \nsoil amendment or similar applications where \napplied \nin \naccordance \nwith \nthe \nmanufacturers’ \ninstructions \nand \nlabel \ndirections. \n3. The off-site transportation of hazardous \nmaterials where in accordance with Ministry \nof Transportation (MOT) regulations. \n4. Building materials not otherwise regulated \nby this code. \n5. Refrigeration systems (see Section 608). \n6. Stationary storage battery systems regulated \nby Section 1207. \n7. The display, storage, sale or use of fireworks \nand explosives in accordance with Chapter \n56. \n8. Corrosives \nutilized \nin \npersonal \nand \nhousehold products in the manufacturers’ \noriginal consumer packaging in Group M \noccupancies. \n9. The \nuse \nof \nwall-mounted \ndispensers \ncontaining \nalcohol-based \nhand \nrubs \nclassified as Class I or II liquids where in \naccordance with Section 5705.5. \n10. Specific provisions for flammable liquids in \nmotor \nfuel-dispensing \nfacilities, \nrepair \ngarages, airports and marinas in Chapter 23. \n11. Storage and use of fuel oil in tanks and \ncontainers \nconnected \nto \noil-burning \nequipment. Such storage and use shall be in \naccordance \nwith \nSection \n605. \nFor \nabandonment of fuel oil tanks, Chapter 57 \napplies. \n12. Storage and display of aerosol products \ncomplying with Chapter 51. \n13. Storage and use of flammable or combustible \nliquids that do not have a fire point when \ntested in accordance with ASTM D92, not \notherwise regulated by this code. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1443 \n \n—HAZARDOUS MATERIALS—GENERAL \nPROVISIONS",
      "commentary": "General Comments \n \nThe requirements of this chapter apply to all \nhazardous chemicals. Hazardous chemicals \nare \ndefined \nas \nthose \nthat \npose \nan \nunreasonable risk to the health and safety of \noperating or emergency personnel, the public \nand the environment if not properly controlled \nduring \nhandling, \nstorage, \nmanufacture, \nprocessing, packaging, use, disposal or \ntransportation. The requirements of this \nchapter \nand \nassociated \nchapters \nare \nconsidered the minimum safety requirements \nfor the use, production and storage of \nhazardous chemicals.\n\n❖ Purpose \n \nThis chapter contains the general requirements \nfor hazardous chemicals in all occupancies. \nThe general provisions of this chapter are \nintended to be companion provisions with the \nspecific requirements of Chapters 51 and 53 \nthrough 67 regarding a given hazardous \nmaterial. \nSECTION 5001 GENERAL \n5001.1 Scope. Prevention, control and mitigation \nof dangerous conditions related to storage, \ndispensing, use and handling of hazardous materials \nshall be in accordance with this chapter. \nThis chapter shall apply to all hazardous materials, \nincluding those materials regulated elsewhere in \nthis code, except that where specific requirements \nare provided in other chapters, those specific \nrequirements shall apply in accordance with the \napplicable chapter. Where a material has multiple \nhazards, all hazards shall be addressed. \nExceptions: \n1. In retail or wholesale sales occupancies, the \nquantities \nof \nmedicines, \nfoodstuff \nor \nconsumer products and cosmetics containing \nnot more than 50 percent by volume of water-\nmiscible liquids and with the remainder of \nthe solutions not being flammable shall not \nbe limited, provided such materials are \npackaged in individual containers not \nexceeding 5 Liters. \n2. Application and release of pesticide and \nagricultural products and materials intended \nfor use in weed abatement, erosion control, \nsoil amendment or similar applications where \napplied \nin \naccordance \nwith \nthe \nmanufacturers’ \ninstructions \nand \nlabel \ndirections. \n3. The off-site transportation of hazardous \nmaterials where in accordance with Ministry \nof Transportation (MOT) regulations. \n4. Building materials not otherwise regulated \nby this code. \n5. Refrigeration systems (see Section 608). \n6. Stationary storage battery systems regulated \nby Section 1207. \n7. The display, storage, sale or use of fireworks \nand explosives in accordance with Chapter \n56. \n8. Corrosives \nutilized \nin \npersonal \nand \nhousehold products in the manufacturers’ \noriginal consumer packaging in Group M \noccupancies. \n9. The \nuse \nof \nwall-mounted \ndispensers \ncontaining \nalcohol-based \nhand \nrubs \nclassified as Class I or II liquids where in \naccordance with Section 5705.5. \n10. Specific provisions for flammable liquids in \nmotor \nfuel-dispensing \nfacilities, \nrepair \ngarages, airports and marinas in Chapter 23. \n11. Storage and use of fuel oil in tanks and \ncontainers \nconnected \nto \noil-burning \nequipment. Such storage and use shall be in \naccordance \nwith \nSection \n605. \nFor \nabandonment of fuel oil tanks, Chapter 57 \napplies. \n12. Storage and display of aerosol products \ncomplying with Chapter 51. \n13. Storage and use of flammable or combustible \nliquids that do not have a fire point when \ntested in accordance with ASTM D92, not \notherwise regulated by this code. \n-",
      "chapter_id": "ch39",
      "section_id": "sec5001"
    },
    {
      "page": 74,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1444 \n \n14. Flammable or combustible liquids with a \nflash point greater than 35°C in a water-\nmiscible solution or dispersion with a water \nand inert (noncombustible) solids content of \nmore than 80 percent by weight, which do not \nsustain combustion, not otherwise regulated \nby this code. \n15. Commercial cooking oil storage tank systems \nlocated within a building and designed and \ninstalled in accordance with Section 607 and \nNFPA 30. \n❖ \nThe purpose of Exception 1 is to address \nconsumer products, foodstuffs and cosmetics \nthat are not formulated with flammable \nconstituents and are stored and displayed in \nGroup M occupancies, provided the individual \npackage is limited to a volume of 5 L or less. In \nthe event of a leak or broken package, the \namount of hazardous material lost would be \nsmall and present a smaller spill cleanup \nproblem. This is limited to products containing \nno more than 50 percent by volume of water-\nmiscible liquids and with the remaining content \nnot being flammable, based on the code’s \ndefinition \nof \n“Flammable \nliquid.” \nThis \npercentage limitation further reduces the \nhazard of a material spill due to the difficult \nignitability of such materials. This exception \nwould not apply to any Level 2 or 3 aerosol as \ndefined in Chapter 2, because these consumer \nproducts \nare \nformulated \nwith \neither \na \nflammable propellant or a flammable base \nproduct. It also would not apply to many paints, \ncoatings, adhesives or lubricants formulated \nwith \nflammable \nor \ncombustible \nliquids. \nConsumer products, such as household bleach \n(which is typically a mixture of less than 12.5-\npercent sodium hypochlorite by volume and \nwater) or window cleaners (typically formulated \nwith 3 to 6 percent by volume of ammonium \nhydroxide) would be exempted by this \nexception, as would a 4 L bottle containing a \nsolution of 37-percent hydrochloric acid and \nwater used for disinfecting swimming pool \nwater or for cleaning concrete surfaces. \n \nException 2 states that the application of \npesticides and agricultural products is not \nconsidered a hazardous process if done in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and label directions, since those \nproducts and pesticides have been tested in \nthese application methods. \n \nException 3 states that any time hazardous \nmaterials are transported over public highways \nor by public transportation. The code intends \nthat when a material, good or commodity is \ntransported off site, it is within the domain of the \nMOT while the material is in transit. The code \nhas no authority when the material is in transit, \nincluding while shipping papers are being \nprepared or are in effect. Note, however, that \nwhile the code exempts hazardous materials in \ntransportation, it does not exempt the facility \nwhere these materials are packaged and \nprepared for shipment. \n \nOnce the material reaches the point where it \nhas been delivered and the shipping papers \nhave been received by the consignee (e.g., the \nparty responsible for the material), the goods or \ncommodity are no longer within the domain of \nMOT and the applicable regulatory requirements \nare those adopted fire and building codes of the \njurisdiction \nwhose \nenforcement \nand \ninterpretation is the responsibility of the Fire \nofficial. \n \nException 4 exempts commonly used building \nmaterials that may exhibit some hazardous \nproperties, but do not fall into the realm of a \nhazardous materials as defined in the code, \nfrom being regulated as hazardous material. \nWithout this exception, the storage of certain \nbuilding materials could result in a Group H \noccupancy classification. \n \nException 5 states that refrigeration systems \nare governed by Section 608, which has \nspecific requirements that would be enforced \nover \nany \ngeneral \nrequirements \nof \nthe \nhazardous material chapters of the code. \n \nException 6 notes that stationary storage \nbattery systems are governed by Section 1207, \nwhich has specific requirements that would be \nenforced over any general requirements of the \nhazardous material chapters of the code. Note \nthat SBC 201 considers this an incidental \nstorage area. See Table 509 of SBC 201 for \nincidental use area requirements. \n \nException 7 refers to Chapter 56 for specific \nrequirements \nconcerning \nfireworks \nand \nexplosives. Those specific requirements would \nbe enforced over any general requirements of \nthe hazardous material chapters of the code. \n \nException 8 states that corrosives used in \npersonal and household products, such as \ncertain cleaners or detergents, are not \nconsidered hazardous when maintained in \ntheir original packaging in Group M areas. Note \nthat this is specific to Group M use areas only. \nHowever, this exception does not apply to \nsmall containers of flammable aerosols or \nliquids in retail display areas where they are \nregulated in Chapters 51 or 57, respectively. \nWithout \nthis \nexception, \nmany \ncommon \nproducts in mercantile display areas could be \nclassified as hazardous materials resulting in \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1444 \n \n14. Flammable or combustible liquids with a \nflash point greater than 35°C in a water-\nmiscible solution or dispersion with a water \nand inert (noncombustible) solids content of \nmore than 80 percent by weight, which do not \nsustain combustion, not otherwise regulated \nby this code. \n15. Commercial cooking oil storage tank systems \nlocated within a building and designed and \ninstalled in accordance with Section 607 and \nNFPA 30.",
      "commentary": "The purpose of Exception 1 is to address \nconsumer products, foodstuffs and cosmetics \nthat are not formulated with flammable \nconstituents and are stored and displayed in \nGroup M occupancies, provided the individual \npackage is limited to a volume of 5 L or less. In \nthe event of a leak or broken package, the \namount of hazardous material lost would be \nsmall and present a smaller spill cleanup \nproblem. This is limited to products containing \nno more than 50 percent by volume of water-\nmiscible liquids and with the remaining content \nnot being flammable, based on the code’s \ndefinition \nof \n“Flammable \nliquid.” \nThis \npercentage limitation further reduces the \nhazard of a material spill due to the difficult \nignitability of such materials. This exception \nwould not apply to any Level 2 or 3 aerosol as \ndefined in Chapter 2, because these consumer \nproducts \nare \nformulated \nwith \neither \na \nflammable propellant or a flammable base \nproduct. It also would not apply to many paints, \ncoatings, adhesives or lubricants formulated \nwith \nflammable \nor \ncombustible \nliquids. \nConsumer products, such as household bleach \n(which is typically a mixture of less than 12.5-\npercent sodium hypochlorite by volume and \nwater) or window cleaners (typically formulated \nwith 3 to 6 percent by volume of ammonium \nhydroxide) would be exempted by this \nexception, as would a 4 L bottle containing a \nsolution of 37-percent hydrochloric acid and \nwater used for disinfecting swimming pool \nwater or for cleaning concrete surfaces. \n \nException 2 states that the application of \npesticides and agricultural products is not \nconsidered a hazardous process if done in \naccordance \nwith \nthe \nmanufacturer’s \ninstructions and label directions, since those \nproducts and pesticides have been tested in \nthese application methods. \n \nException 3 states that any time hazardous \nmaterials are transported over public highways \nor by public transportation. The code intends \nthat when a material, good or commodity is \ntransported off site, it is within the domain of the \nMOT while the material is in transit. The code \nhas no authority when the material is in transit, \nincluding while shipping papers are being \nprepared or are in effect. Note, however, that \nwhile the code exempts hazardous materials in \ntransportation, it does not exempt the facility \nwhere these materials are packaged and \nprepared for shipment. \n \nOnce the material reaches the point where it \nhas been delivered and the shipping papers \nhave been received by the consignee (e.g., the \nparty responsible for the material), the goods or \ncommodity are no longer within the domain of \nMOT and the applicable regulatory requirements \nare those adopted fire and building codes of the \njurisdiction \nwhose \nenforcement \nand \ninterpretation is the responsibility of the Fire \nofficial. \n \nException 4 exempts commonly used building \nmaterials that may exhibit some hazardous \nproperties, but do not fall into the realm of a \nhazardous materials as defined in the code, \nfrom being regulated as hazardous material. \nWithout this exception, the storage of certain \nbuilding materials could result in a Group H \noccupancy classification. \n \nException 5 states that refrigeration systems \nare governed by Section 608, which has \nspecific requirements that would be enforced \nover \nany \ngeneral \nrequirements \nof \nthe \nhazardous material chapters of the code. \n \nException 6 notes that stationary storage \nbattery systems are governed by Section 1207, \nwhich has specific requirements that would be \nenforced over any general requirements of the \nhazardous material chapters of the code. Note \nthat SBC 201 considers this an incidental \nstorage area. See Table 509 of SBC 201 for \nincidental use area requirements. \n \nException 7 refers to Chapter 56 for specific \nrequirements \nconcerning \nfireworks \nand \nexplosives. Those specific requirements would \nbe enforced over any general requirements of \nthe hazardous material chapters of the code. \n \nException 8 states that corrosives used in \npersonal and household products, such as \ncertain cleaners or detergents, are not \nconsidered hazardous when maintained in \ntheir original packaging in Group M areas. Note \nthat this is specific to Group M use areas only. \nHowever, this exception does not apply to \nsmall containers of flammable aerosols or \nliquids in retail display areas where they are \nregulated in Chapters 51 or 57, respectively. \nWithout \nthis \nexception, \nmany \ncommon \nproducts in mercantile display areas could be \nclassified as hazardous materials resulting in \n-",
      "chapter_id": "ch56",
      "section_id": "sec607"
    },
    {
      "page": 75,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1445 \n \ngrocery \nstores \nand \nother \nmercantile \noccupancies being inappropriately classified in \noccupancy classification Group H. \n \nException 9 provides a necessary cross \nreference to provisions in Section 5705.5 to \nprevent alcohol-based hand rub dispensers \nfrom being considered the same as other \nflammable liquids and exempting them from \nthe limitations of Table 5003.1.1(1). \n \nException 10 covers the unique use of \nflammable liquids at motor fuel-dispensing \nfacilities, airports and marinas, which requires \nspecific regulations that are addressed in \nChapter 23 independent of requirements found \nin this chapter and Chapter 57. \n \nException 11 states that fuel oil tanks and \ncontainers connected to oil-burning equipment \nare regulated by Chapter 6. See the \ncommentary \nto \nSections \n605.4 \nthrough \n605.4.3. Chapter 57 regulates abandoned fuel \ntanks. \n \nException 12 refers the reader to Chapter 51 \nfor requirements covering the storage and \ndisplay of aerosol products. Where the storage \nor display of aerosols does not comply with \nChapter 51, Chapter 57 will regulate the \nstorage and display of aerosols in those \nspecific circumstances. \n \nException 13 exempts certain liquids that, \nalthough they have a flash point, will not \nsustain combustion. \n \nException 14 notes that the storage and use of \na liquid whose vapor cannot be ignited and \nsustain burning for a minimum of 5 seconds \n(fire point) are not regulated by Chapter 57. \nThe test procedure for determining the fire \npoint of a petroleum product is ASTM D92. The \nfire point is based on a specific barometric \npressure established by ASTM International \n(ASTM). An example of such a liquid would be \nwater-based paints. \n \nException 15 exempts high flash point cooking \noil (Class IIIB liquid) storage in a restaurant \nback-of-house setting because it presents a \ndifferent, and generally lower, hazard than \ncommonly anticipated by Chapter 57, which is \nmore relevant to industrial flammable and \ncombustible liquid tank requirements. This \nexemption unifies all pertinent fire safety \nrequirements from Section 607, and the \nstandards referenced therein, and establishes \nthe level of safety commensurate with this \nhazard. This approach is consistent with other \nexemptions in this section, in particular the \nexemption for fuel oil tanks connected with oil-\nburning equipment. \n5001.1.1 \n Waiver. The provisions of this \nchapter are waived where the Fire official \ndetermines that such enforcement is preempted by \nother codes, statutes or ordinances. The details of \nany action granting such a waiver shall be recorded \nand entered in the files of the code enforcement \nagency. \n❖ \nIf the Fire official determines that the \nrequirements of this chapter are preempted by \nother codes, statutes or ordinances, he or she \nhas the authority to waive the requirements of \nthis chapter. Documentation must be placed \ninto the files of the code enforcement agency \nstating the reasons for the waiver. \n5001.2 Material \nclassification. \nHazardous \nmaterials are those chemicals or substances defined \nas such in this code. Definitions of hazardous \nmaterials shall apply to all hazardous materials, \nincluding those materials regulated elsewhere in \nthis code. \n❖ \nHazardous \nmaterials \nare \nchemicals \nor \nsubstances defined in the code as such. Be \nsure to view the safety data sheet (SDS) for \ninformation on the properties of the material. \n5001.2.1 \nMixtures. \nMixtures \nshall \nbe \nclassified in accordance with hazards of the mixture \nas a whole. Mixtures of hazardous materials shall \nbe classified in accordance with nationally \nrecognized reference standards; by an approved \nqualified organization, individual, or Safety Data \nSheet (SDS); or by other approved methods. \n❖ \nMixtures are to be classified to their specific \nblend of chemicals as a whole, not as their \ncomponent ingredients. The SDS is a required \nsource of information on the properties of the \nchemical mixtures. \n5001.2.2 \nHazard categories. Hazardous \nmaterials shall be classified according to hazard \ncategories. The categories include materials \nregulated by this chapter and materials regulated \nelsewhere in this code. \n❖ \nThe properties of the chemical will mandate the \nhazard categories under which the chemical is \nlisted. These properties are found in the MSDS. \n5001.2.2.1 \nPhysical hazards. The material \ncategories listed in this section are classified as \nphysical hazards. A material with a primary \nclassification as a physical hazard can also pose a \nhealth hazard. \n1. Explosives and blasting agents. \n2. Combustible liquids. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1445 \n \ngrocery \nstores \nand \nother \nmercantile \noccupancies being inappropriately classified in \noccupancy classification Group H. \n \nException 9 provides a necessary cross \nreference to provisions in Section 5705.5 to \nprevent alcohol-based hand rub dispensers \nfrom being considered the same as other \nflammable liquids and exempting them from \nthe limitations of Table 5003.1.1(1). \n \nException 10 covers the unique use of \nflammable liquids at motor fuel-dispensing \nfacilities, airports and marinas, which requires \nspecific regulations that are addressed in \nChapter 23 independent of requirements found \nin this chapter and Chapter 57. \n \nException 11 states that fuel oil tanks and \ncontainers connected to oil-burning equipment \nare regulated by Chapter 6. See the \ncommentary \nto \nSections \n605.4 \nthrough \n605.4.3. Chapter 57 regulates abandoned fuel \ntanks. \n \nException 12 refers the reader to Chapter 51 \nfor requirements covering the storage and \ndisplay of aerosol products. Where the storage \nor display of aerosols does not comply with \nChapter 51, Chapter 57 will regulate the \nstorage and display of aerosols in those \nspecific circumstances. \n \nException 13 exempts certain liquids that, \nalthough they have a flash point, will not \nsustain combustion. \n \nException 14 notes that the storage and use of \na liquid whose vapor cannot be ignited and \nsustain burning for a minimum of 5 seconds \n(fire point) are not regulated by Chapter 57. \nThe test procedure for determining the fire \npoint of a petroleum product is ASTM D92. The \nfire point is based on a specific barometric \npressure established by ASTM International \n(ASTM). An example of such a liquid would be \nwater-based paints. \n \nException 15 exempts high flash point cooking \noil (Class IIIB liquid) storage in a restaurant \nback-of-house setting because it presents a \ndifferent, and generally lower, hazard than \ncommonly anticipated by Chapter 57, which is \nmore relevant to industrial flammable and \ncombustible liquid tank requirements. This \nexemption unifies all pertinent fire safety \nrequirements from Section 607, and the \nstandards referenced therein, and establishes \nthe level of safety commensurate with this \nhazard. This approach is consistent with other \nexemptions in this section, in particular the \nexemption for fuel oil tanks connected with oil-\nburning equipment. \n5001.1.1 \n Waiver. The provisions of this \nchapter are waived where the Fire official \ndetermines that such enforcement is preempted by \nother codes, statutes or ordinances. The details of \nany action granting such a waiver shall be recorded \nand entered in the files of the code enforcement \nagency.",
      "commentary": "If the Fire official determines that the \nrequirements of this chapter are preempted by \nother codes, statutes or ordinances, he or she \nhas the authority to waive the requirements of \nthis chapter. Documentation must be placed \ninto the files of the code enforcement agency \nstating the reasons for the waiver. \n5001.2 Material \nclassification. \nHazardous \nmaterials are those chemicals or substances defined \nas such in this code. Definitions of hazardous \nmaterials shall apply to all hazardous materials, \nincluding those materials regulated elsewhere in \nthis code.\n\n❖ Hazardous \nmaterials \nare \nchemicals \nor \nsubstances defined in the code as such. Be \nsure to view the safety data sheet (SDS) for \ninformation on the properties of the material. \n5001.2.1 \nMixtures. \nMixtures \nshall \nbe \nclassified in accordance with hazards of the mixture \nas a whole. Mixtures of hazardous materials shall \nbe classified in accordance with nationally \nrecognized reference standards; by an approved \nqualified organization, individual, or Safety Data \nSheet (SDS); or by other approved methods.\n\n❖ Mixtures are to be classified to their specific \nblend of chemicals as a whole, not as their \ncomponent ingredients. The SDS is a required \nsource of information on the properties of the \nchemical mixtures. \n5001.2.2 \nHazard categories. Hazardous \nmaterials shall be classified according to hazard \ncategories. The categories include materials \nregulated by this chapter and materials regulated \nelsewhere in this code.\n\n❖ The properties of the chemical will mandate the \nhazard categories under which the chemical is \nlisted. These properties are found in the MSDS. \n5001.2.2.1 \nPhysical hazards. The material \ncategories listed in this section are classified as \nphysical hazards. A material with a primary \nclassification as a physical hazard can also pose a \nhealth hazard. \n1. Explosives and blasting agents. \n2. Combustible liquids. \n-",
      "chapter_id": "ch23",
      "section_id": "sec607"
    },
    {
      "page": 76,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1446 \n \n3. Flammable solids, liquids and gases. \n4. Organic peroxide solids or liquids. \n5. Oxidizer, solids or liquids. \n6. Oxidizing gases. \n7. Pyrophoric solids, liquids or gases. \n8. Unstable (reactive) solids, liquids or gases. \n9. Water-reactive materials solids or liquids. \n10. Cryogenic fluids. \n❖ \nThis section lists those hazardous materials \nregulated in Chapters 51 and 53 through 67 \nthat are classified as a physical hazard. The \ndefinition of the term “physical hazard” is \nlocated in Section 202. Because of their \npotential detonation or fire hazard, buildings \ncontaining more than the maximum allowable \nquantity (MAQ) of hazardous materials listed in \nthis section are classified as Group H-1, H-2 or \nH-3. Materials posing multiple hazards must be \nclassified as both a health hazard and physical \nhazard and must meet the requirements of \nboth classifications. \n5001.2.2.2 \nHealth hazards. The material \ncategories listed in this section are classified as \nhealth hazards. A material with a primary \nclassification as a health hazard can also pose a \nphysical hazard. \n1. Highly toxic and toxic materials. \n2. Corrosive materials. \n❖ \nThis section lists those hazardous materials \nregulated in Chapters 51 and 53 through 67 \nthat are classified as a health hazard. When \nhazardous chemicals pose more of a health \nproblem than a fire, explosion or reactivity \nhazard, buildings containing more than the \nMAQ of hazardous materials listed in this \nsection are classified as Group H-4. This \nsection also notes that a hazardous material \nmay pose multiple hazards and thus be \nconsidered both a physical hazard and health \nhazard. For example, a material classified as \ntoxic or corrosive may also be a Class 2 or 3 \noxidizer. Requirements for each material \nclassification are applicable where a multiple \nhazard exists. \n5001.3 Performance-based design alternative. \nWhere approved by the Fire official, buildings and \nfacilities where hazardous materials are stored, used \nor handled shall be permitted to comply with this \nsection as an alternative to compliance with the \nother requirements set forth in this chapter and \nChapters 51 through 67. \n❖ \nThe purpose of performance-based design \ncriteria is to promote innovative, flexible and \nresponsive \nsolutions \nthat \noptimize \nthe \nexpenditure and consumption of resources \nwhile preserving social and economic value. \nThe model codes, including the Saudi Codes \n(SBC), \nhave \ntraditionally \nincorporated \nalternative materials, designs and methods of \nconstruction provisions, such as those found in \nSection 104.10. This section provides a \nframework and opportunity to use new \nmaterials \nand \nmethods \nwhere \ndesign \nequivalence to the prescriptive requirements of \nthe code is demonstrated to and approved by \nthe Fire official. \n \nLarge chemical manufacturing and production \nfacilities are typically required to comply with \ngovernment risk management plans (RMP) \nand process safety management (PSM) \nrequirements, which require a level of safety \nthat generally exceeds current hazardous \nmaterials regulations in the code. This section \nis intended to be compatible with government \nRMP and PSM programs, so it would reduce \nthe burden on businesses in having to comply \nwith duplicating or conflicting governmental \nregulations. \nYet, \ncompliance \nwith \nthese \nprovisions will yield a level of safety that should \nequal or exceed the prescriptive code \nrequirements.  \n \nBased on the fact that performance-based \napproaches are already in widespread use in \ngovernment laws regulating chemical storage \nand handling facilities, the topic of hazardous \nmaterials regulation stands out as a good place \nto start phasing performance-based concepts \ninto the code. While a casual glance through \nthe text of Section 5001.3 might lead one to \nconclude that the proposed section represents \na huge loophole for the industry to jump \nthrough to avoid compliance with the code’s \nprescriptive \nrequirements, \na \ncloser \ninvestigation will reveal that this is not the case. \nThis text, duplicated from Chapter 22 of the \nInternational \nCode \nCouncil \nPerformance \nCode® for Buildings and Facilities (ICCPC®), \nwas developed by trying to incorporate \ngovernment RMP and PSM regulations and \nthen looking through the code’s prescriptive \nhazardous materials regulations to pick up any \ntopics that appeared to have been overlooked. \n \nThe text of this section was developed through \na cooperative effort of fire officials and industry \nrepresentatives in SBC 801 Performance Code \nDevelopment Forum. Those who worked on \nthe text believed that compliance with the \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1446 \n \n3. Flammable solids, liquids and gases. \n4. Organic peroxide solids or liquids. \n5. Oxidizer, solids or liquids. \n6. Oxidizing gases. \n7. Pyrophoric solids, liquids or gases. \n8. Unstable (reactive) solids, liquids or gases. \n9. Water-reactive materials solids or liquids. \n10. Cryogenic fluids.",
      "commentary": "This section lists those hazardous materials \nregulated in Chapters 51 and 53 through 67 \nthat are classified as a physical hazard. The \ndefinition of the term “physical hazard” is \nlocated in Section 202. Because of their \npotential detonation or fire hazard, buildings \ncontaining more than the maximum allowable \nquantity (MAQ) of hazardous materials listed in \nthis section are classified as Group H-1, H-2 or \nH-3. Materials posing multiple hazards must be \nclassified as both a health hazard and physical \nhazard and must meet the requirements of \nboth classifications. \n5001.2.2.2 \nHealth hazards. The material \ncategories listed in this section are classified as \nhealth hazards. A material with a primary \nclassification as a health hazard can also pose a \nphysical hazard. \n1. Highly toxic and toxic materials. \n2. Corrosive materials.\n\n❖ This section lists those hazardous materials \nregulated in Chapters 51 and 53 through 67 \nthat are classified as a health hazard. When \nhazardous chemicals pose more of a health \nproblem than a fire, explosion or reactivity \nhazard, buildings containing more than the \nMAQ of hazardous materials listed in this \nsection are classified as Group H-4. This \nsection also notes that a hazardous material \nmay pose multiple hazards and thus be \nconsidered both a physical hazard and health \nhazard. For example, a material classified as \ntoxic or corrosive may also be a Class 2 or 3 \noxidizer. Requirements for each material \nclassification are applicable where a multiple \nhazard exists. \n5001.3 Performance-based design alternative. \nWhere approved by the Fire official, buildings and \nfacilities where hazardous materials are stored, used \nor handled shall be permitted to comply with this \nsection as an alternative to compliance with the \nother requirements set forth in this chapter and \nChapters 51 through 67.\n\n❖ The purpose of performance-based design \ncriteria is to promote innovative, flexible and \nresponsive \nsolutions \nthat \noptimize \nthe \nexpenditure and consumption of resources \nwhile preserving social and economic value. \nThe model codes, including the Saudi Codes \n(SBC), \nhave \ntraditionally \nincorporated \nalternative materials, designs and methods of \nconstruction provisions, such as those found in \nSection 104.10. This section provides a \nframework and opportunity to use new \nmaterials \nand \nmethods \nwhere \ndesign \nequivalence to the prescriptive requirements of \nthe code is demonstrated to and approved by \nthe Fire official. \n \nLarge chemical manufacturing and production \nfacilities are typically required to comply with \ngovernment risk management plans (RMP) \nand process safety management (PSM) \nrequirements, which require a level of safety \nthat generally exceeds current hazardous \nmaterials regulations in the code. This section \nis intended to be compatible with government \nRMP and PSM programs, so it would reduce \nthe burden on businesses in having to comply \nwith duplicating or conflicting governmental \nregulations. \nYet, \ncompliance \nwith \nthese \nprovisions will yield a level of safety that should \nequal or exceed the prescriptive code \nrequirements.  \n \nBased on the fact that performance-based \napproaches are already in widespread use in \ngovernment laws regulating chemical storage \nand handling facilities, the topic of hazardous \nmaterials regulation stands out as a good place \nto start phasing performance-based concepts \ninto the code. While a casual glance through \nthe text of Section 5001.3 might lead one to \nconclude that the proposed section represents \na huge loophole for the industry to jump \nthrough to avoid compliance with the code’s \nprescriptive \nrequirements, \na \ncloser \ninvestigation will reveal that this is not the case. \nThis text, duplicated from Chapter 22 of the \nInternational \nCode \nCouncil \nPerformance \nCode® for Buildings and Facilities (ICCPC®), \nwas developed by trying to incorporate \ngovernment RMP and PSM regulations and \nthen looking through the code’s prescriptive \nhazardous materials regulations to pick up any \ntopics that appeared to have been overlooked. \n \nThe text of this section was developed through \na cooperative effort of fire officials and industry \nrepresentatives in SBC 801 Performance Code \nDevelopment Forum. Those who worked on \nthe text believed that compliance with the \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 77,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1447 \n \nproposed provisions would yield a facility that \nwould be at least as safe, if not safer, than a \nfacility constructed in accordance with the \ncode’s prescriptive requirements. \n \nIt is absolutely true that use of this approach \nwould require a tremendous amount of time, \nmoney and effort on the part of a permit \napplicant to demonstrate code compliance to \nFire officials, and clearly, the approach will not \nbe for everyone; however, even for those who \nmight not use the approach in its entirety, the \nperformance objectives would greatly assist \ncode users and enforcers where dealing with \nalternative methods by better defining the \nintent of the code. \n \nSee the ICCPC and its “User’s Guide” for a \nmore \ncomprehensive \ndiscussion \nof \nperformance-based \ndesign \nconcepts \nand \nphilosophy. \n5001.3.1 \nObjective. \nThe \nobjective \nof \nSection 5001.3 is to protect people and property \nfrom the consequences of unauthorized discharge, \nfires or explosions involving hazardous materials. \n❖ \nThe intent and scope of this section is to protect \nthe occupants of the building, people in the \nsurrounding \narea, \nemergency \nresponse \npersonnel \nand \nproperty \nfrom \nacute \nconsequences associated with unintended or \nunauthorized releases of hazardous materials. \nThese \nperformance-based \ndesign \nrequirements encourage the use of both \naccident prevention and control measures to \nreduce risk. \n \nIt is not the intent of this section or the \nprescriptive requirements of the code to \nregulate all hazardous materials. Within the \nscopes of building and fire codes, hazardous \nmaterials are generally defined as those \nmaterials that are acutely dangerous to people \nor property. Exposure of workers to hazardous \nmaterials in the normal course of their jobs is \nalso beyond the scope of building and fire \ncodes. Such workplace safety issues are \ninstead regulated by occupational safety and \nhealth codes, which fall under the jurisdiction of \nOSHA. \n \nWhen developing a performance-based design \ninvolving \nhazardous \nmaterials \nconcerns, \nconsideration should be given not only to the \nhazardous materials categories in Section \n5001.2.2, but also to the quantity, state, \nsituation \n(storage/use), \narrangement \nand \nlocation of materials and processes. \n5001.3.2 \nFunctional \nstatements. \nPerformance-based design alternatives are based on \nthe following functional statements: \n1. Provide safeguards to minimize the risk of \nunwanted releases, fires or explosions \ninvolving hazardous materials. \n2. Provide \nsafeguards \nto \nminimize \nthe \nconsequences \nof \nan \nunsafe \ncondition \ninvolving hazardous materials during normal \noperations and in the event of an abnormal \ncondition. \n❖ \nThis section includes two functional statements \nthat serve the overall objective of Section \n5001.3. These two statements focus on \nreducing the probability of unsafe conditions \ninvolving hazardous materials and minimizing \nthe consequences of an unsafe condition, if \none occurs. The concepts can be summarized \nas prevention and control. Specific means by \nwhich these functional statements can be \naccommodated are listed in Section 5001.3.3. \n5001.3.3 \nPerformance \nrequirements. \nWhere safeguards, systems, documentation, written \nplans or procedures, audits, process hazards \nanalysis, mitigation measures, engineering controls \nor construction features are required by Sections \n5001.3.3.1 through 5001.3.3.18, the details of the \ndesign alternative shall be subject to approval by the \nFire official. The details of actions granting the use \nof the design alternatives shall be recorded and \nentered in the files in accordance with the \ngovernment regulations. \n❖ \nSection 5001.3 allows the use of this section of \nthe code based on the approval of the Fire \nofficial; however, the specifics of the design \nalternatives selected by designers, evaluators \nand operators should also be subject to review \nby a third party representing the public. The \nFire official has the responsibility to verify that \nthe performance alternatives provided by \nSection 5001.3 will protect from conditions \nhazardous to life, property or public welfare, as \nrequired by SBC 201, Section 101.5. When \nacceptance for the use of the design is granted, \na record of the approval should be made in the \npublic record to document acceptance of the \ndesign alternative. \n5001.3.3.1 \n Properties \nof \nhazardous \nmaterials. \nThe \nphysical \nand \nhealth-hazard \nproperties of hazardous materials on site shall be \nknown and shall be made readily available to \nemployees, neighbors and the Fire official. \n❖ \nThis section correlates with the reporting \nrequirements set forth in the Superfund \nAmendments and Reauthorization Act of 1986 \n(SARA) Title III and to some degree with the \nprescriptive reporting requirements set forth in \nthe code. Compliance with these reporting \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1447 \n \nproposed provisions would yield a facility that \nwould be at least as safe, if not safer, than a \nfacility constructed in accordance with the \ncode’s prescriptive requirements. \n \nIt is absolutely true that use of this approach \nwould require a tremendous amount of time, \nmoney and effort on the part of a permit \napplicant to demonstrate code compliance to \nFire officials, and clearly, the approach will not \nbe for everyone; however, even for those who \nmight not use the approach in its entirety, the \nperformance objectives would greatly assist \ncode users and enforcers where dealing with \nalternative methods by better defining the \nintent of the code. \n \nSee the ICCPC and its “User’s Guide” for a \nmore \ncomprehensive \ndiscussion \nof \nperformance-based \ndesign \nconcepts \nand \nphilosophy. \n5001.3.1 \nObjective. \nThe \nobjective \nof \nSection 5001.3 is to protect people and property \nfrom the consequences of unauthorized discharge, \nfires or explosions involving hazardous materials.",
      "commentary": "The intent and scope of this section is to protect \nthe occupants of the building, people in the \nsurrounding \narea, \nemergency \nresponse \npersonnel \nand \nproperty \nfrom \nacute \nconsequences associated with unintended or \nunauthorized releases of hazardous materials. \nThese \nperformance-based \ndesign \nrequirements encourage the use of both \naccident prevention and control measures to \nreduce risk. \n \nIt is not the intent of this section or the \nprescriptive requirements of the code to \nregulate all hazardous materials. Within the \nscopes of building and fire codes, hazardous \nmaterials are generally defined as those \nmaterials that are acutely dangerous to people \nor property. Exposure of workers to hazardous \nmaterials in the normal course of their jobs is \nalso beyond the scope of building and fire \ncodes. Such workplace safety issues are \ninstead regulated by occupational safety and \nhealth codes, which fall under the jurisdiction of \nOSHA. \n \nWhen developing a performance-based design \ninvolving \nhazardous \nmaterials \nconcerns, \nconsideration should be given not only to the \nhazardous materials categories in Section \n5001.2.2, but also to the quantity, state, \nsituation \n(storage/use), \narrangement \nand \nlocation of materials and processes. \n5001.3.2 \nFunctional \nstatements. \nPerformance-based design alternatives are based on \nthe following functional statements: \n1. Provide safeguards to minimize the risk of \nunwanted releases, fires or explosions \ninvolving hazardous materials. \n2. Provide \nsafeguards \nto \nminimize \nthe \nconsequences \nof \nan \nunsafe \ncondition \ninvolving hazardous materials during normal \noperations and in the event of an abnormal \ncondition.\n\n❖ This section includes two functional statements \nthat serve the overall objective of Section \n5001.3. These two statements focus on \nreducing the probability of unsafe conditions \ninvolving hazardous materials and minimizing \nthe consequences of an unsafe condition, if \none occurs. The concepts can be summarized \nas prevention and control. Specific means by \nwhich these functional statements can be \naccommodated are listed in Section 5001.3.3. \n5001.3.3 \nPerformance \nrequirements. \nWhere safeguards, systems, documentation, written \nplans or procedures, audits, process hazards \nanalysis, mitigation measures, engineering controls \nor construction features are required by Sections \n5001.3.3.1 through 5001.3.3.18, the details of the \ndesign alternative shall be subject to approval by the \nFire official. The details of actions granting the use \nof the design alternatives shall be recorded and \nentered in the files in accordance with the \ngovernment regulations.\n\n❖ Section 5001.3 allows the use of this section of \nthe code based on the approval of the Fire \nofficial; however, the specifics of the design \nalternatives selected by designers, evaluators \nand operators should also be subject to review \nby a third party representing the public. The \nFire official has the responsibility to verify that \nthe performance alternatives provided by \nSection 5001.3 will protect from conditions \nhazardous to life, property or public welfare, as \nrequired by SBC 201, Section 101.5. When \nacceptance for the use of the design is granted, \na record of the approval should be made in the \npublic record to document acceptance of the \ndesign alternative. \n5001.3.3.1 \n Properties \nof \nhazardous \nmaterials. \nThe \nphysical \nand \nhealth-hazard \nproperties of hazardous materials on site shall be \nknown and shall be made readily available to \nemployees, neighbors and the Fire official.\n\n❖ This section correlates with the reporting \nrequirements set forth in the Superfund \nAmendments and Reauthorization Act of 1986 \n(SARA) Title III and to some degree with the \nprescriptive reporting requirements set forth in \nthe code. Compliance with these reporting \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 78,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1448 \n \nrequirements can be accomplished through the \nuse of SDS; inventory reports; SARA Title III \nreporting documents, which are typically \nmandatory under government law; and Section \n5001.5.2. This section ensures that interested \nparties will have access to information about \nthe characteristics of hazardous materials that \nare located on-site. \n5001.3.3.2 \nReliability of equipment and \noperations. Equipment and operations involving \nhazardous materials shall be designed, installed and \nmaintained to ensure that they reliably operate as \nintended. \n❖ \nEquipment \nand \noperations \nat \nfacilities \nregulated by government PSM rules should \nhave little difficulty demonstrating compliance \nwith the requirements of this section. The PSM \nrules generally address this topic area. \n \nAt facilities that are not required to comply with \nPSM rules, the selection of equipment and \ndesign of operations would have to go through \na great deal of scrutiny by qualified individuals. \nIn \naddition, \nequipment \nmanuals \nand \noperational protocols would need to be \ndeveloped and followed, as applicable. \n5001.3.3.3 \nPrevention \nof \nunintentional \nreaction or release. Safeguards shall be provided \nto minimize the risk of an unintentional reaction or \nrelease that could endanger people or property. \n❖ \nFacilities regulated by this code rules are \nrequired \nto \nevaluate \nthe \npotential \nconsequences of various release scenarios on \nthe surrounding area; therefore, many such \nfacilities provide safety systems to reduce \nthese potential consequences, recognizing that \nthe consequence analysis information must be \nmade available to the public. \n \nDepending on the classification and state \n(solid, liquid or gas) of hazardous materials \nstored or used at a given site, a variety of \nmitigation measures may be provided to \ncomply with this provision. Such measures \nmight include process controls, spill control and \ncontainment systems, and ventilation controls. \n5001.3.3.4 \nSpill \nmitigation. \nSpill \ncontainment systems or means to render a spill \nharmless to people or property shall be provided \nwhere a spill is determined to be a plausible event \nand where such an event would endanger people or \nproperty. \n❖ \nThis requirement is primarily derived from the \nprescriptive provisions in the code. As a \ngeneral rule, storage facilities are regarded as \nless likely candidates for dangerous spills than \nfacilities that involve dispensing or processing \noperations. \nIn \naddition, \ndangerous \nspill \nconditions are probably more likely to occur in \nfacilities with large quantity vessels or systems \nthan those with only small containers. \nInformation that may be useful in determining \nwhether a spill is plausible and whether \ndangerous conditions would result includes the \nfollowing: \n• Specific \nmaterial \nand \nprocess \nhazards \ninvolved. \n• A block flow diagram for the facility. \n• Piping and instrument drawings. \n• A list of all safety devices showing their \nlocation, design basis and capacity, date of \ninstallation, and so on. \n• Equipment \nmanufacturers’ \noperational \ninstructions, including safe operating limits for \nthe equipment. \n• Equipment drawings and specifications that \nreflect built and installed equipment. \n5001.3.3.5 \nIgnition hazards. Safeguards shall \nbe provided to minimize the risk of exposing \ncombustible hazardous materials to unintended \nsources of ignition. \n❖ \nThe primary design and operating intent is to \nensure that flammable and combustible \nmaterials are always completely controlled, in \naccordance with process design parameters; \nhowever, where flammable and combustible \nhazardous materials are present, a degree of \nredundancy is sometimes necessary to provide \nan additional level of safety. Where there is a \nplausible risk of spills or leaks, such as in \nloading \nand \nunloading \nor \npackaging \noperations, additional measures, such as \nignition source controls, are prudent. To that \nend, process design and operation should \nensure to the greatest degree possible that \nignition sources are kept away from areas \nwhere flammable or combustible hazardous \nmaterials are present. Where separation is not \nfeasible, ignition source controls may be \nwarranted. Such controls may involve the \nfollowing: \n• Electrical \nclassification \nof \nareas \nwhere \nflammable hazardous materials might be \npresent. \n• Classification of mobile equipment that might \noperate in areas where flammable hazardous \nmaterials might be present. \n• The use of grounding systems and equipment \nto minimize the potential for sparking in areas \nwhere flammable hazardous materials might \nbe present. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1448 \n \nrequirements can be accomplished through the \nuse of SDS; inventory reports; SARA Title III \nreporting documents, which are typically \nmandatory under government law; and Section \n5001.5.2. This section ensures that interested \nparties will have access to information about \nthe characteristics of hazardous materials that \nare located on-site. \n5001.3.3.2 \nReliability of equipment and \noperations. Equipment and operations involving \nhazardous materials shall be designed, installed and \nmaintained to ensure that they reliably operate as \nintended.",
      "commentary": "Equipment \nand \noperations \nat \nfacilities \nregulated by government PSM rules should \nhave little difficulty demonstrating compliance \nwith the requirements of this section. The PSM \nrules generally address this topic area. \n \nAt facilities that are not required to comply with \nPSM rules, the selection of equipment and \ndesign of operations would have to go through \na great deal of scrutiny by qualified individuals. \nIn \naddition, \nequipment \nmanuals \nand \noperational protocols would need to be \ndeveloped and followed, as applicable. \n5001.3.3.3 \nPrevention \nof \nunintentional \nreaction or release. Safeguards shall be provided \nto minimize the risk of an unintentional reaction or \nrelease that could endanger people or property.\n\n❖ Facilities regulated by this code rules are \nrequired \nto \nevaluate \nthe \npotential \nconsequences of various release scenarios on \nthe surrounding area; therefore, many such \nfacilities provide safety systems to reduce \nthese potential consequences, recognizing that \nthe consequence analysis information must be \nmade available to the public. \n \nDepending on the classification and state \n(solid, liquid or gas) of hazardous materials \nstored or used at a given site, a variety of \nmitigation measures may be provided to \ncomply with this provision. Such measures \nmight include process controls, spill control and \ncontainment systems, and ventilation controls. \n5001.3.3.4 \nSpill \nmitigation. \nSpill \ncontainment systems or means to render a spill \nharmless to people or property shall be provided \nwhere a spill is determined to be a plausible event \nand where such an event would endanger people or \nproperty.\n\n❖ This requirement is primarily derived from the \nprescriptive provisions in the code. As a \ngeneral rule, storage facilities are regarded as \nless likely candidates for dangerous spills than \nfacilities that involve dispensing or processing \noperations. \nIn \naddition, \ndangerous \nspill \nconditions are probably more likely to occur in \nfacilities with large quantity vessels or systems \nthan those with only small containers. \nInformation that may be useful in determining \nwhether a spill is plausible and whether \ndangerous conditions would result includes the \nfollowing: \n• Specific \nmaterial \nand \nprocess \nhazards \ninvolved. \n• A block flow diagram for the facility. \n• Piping and instrument drawings. \n• A list of all safety devices showing their \nlocation, design basis and capacity, date of \ninstallation, and so on. \n• Equipment \nmanufacturers’ \noperational \ninstructions, including safe operating limits for \nthe equipment. \n• Equipment drawings and specifications that \nreflect built and installed equipment. \n5001.3.3.5 \nIgnition hazards. Safeguards shall \nbe provided to minimize the risk of exposing \ncombustible hazardous materials to unintended \nsources of ignition.\n\n❖ The primary design and operating intent is to \nensure that flammable and combustible \nmaterials are always completely controlled, in \naccordance with process design parameters; \nhowever, where flammable and combustible \nhazardous materials are present, a degree of \nredundancy is sometimes necessary to provide \nan additional level of safety. Where there is a \nplausible risk of spills or leaks, such as in \nloading \nand \nunloading \nor \npackaging \noperations, additional measures, such as \nignition source controls, are prudent. To that \nend, process design and operation should \nensure to the greatest degree possible that \nignition sources are kept away from areas \nwhere flammable or combustible hazardous \nmaterials are present. Where separation is not \nfeasible, ignition source controls may be \nwarranted. Such controls may involve the \nfollowing: \n• Electrical \nclassification \nof \nareas \nwhere \nflammable hazardous materials might be \npresent. \n• Classification of mobile equipment that might \noperate in areas where flammable hazardous \nmaterials might be present. \n• The use of grounding systems and equipment \nto minimize the potential for sparking in areas \nwhere flammable hazardous materials might \nbe present. \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 79,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1449 \n \n5001.3.3.6 \nProtection \nof \nhazardous \nmaterials. Safeguards shall be provided to \nminimize the risk of exposing hazardous materials \nto a fire or physical damage whereby such exposure \ncould endanger or lead to the endangerment of \npeople or property. \n❖ \nThis section directs the designer and operator \nto review and ensure that vessels or systems \ncontaining \nhazardous \nmaterials \nare \nnot \nexposed to or are protected from damage by \nexternal fire. The design should focus, first, on \nreducing the possibility for fire or other hazards, \nsuch as vehicular impact, and, second, on \nisolating hazardous materials from exposure to \nunsafe conditions, such as a fire. \n \nAll storage areas and systems should be \nformally reviewed to find and correct any \nsources of exposure to fire, including the \nfollowing: \n• Nearby storage of combustibles. \n• Nearby hot work operation. \n• Nearby vehicular operation. \n \nAll systems subject to fire exposure should be \nformally \nreviewed \nto \nensure \nadequate \nprotection, including the following: \n• Sprinkler installation. \n• Insulation of equipment. \n• Fire-resistance-rated barriers. \n5001.3.3.7 \nExposure hazards. Safeguards \nshall be provided to minimize the risk of and limit \ndamage from a fire or explosion involving explosive \nhazardous materials whereby such fire or explosion \ncould endanger or lead to the endangerment of \npeople or property. \n❖ \nThis section directs the designer and operator \nto review and ensure that vessels or systems \ncontaining hazardous materials are not subject \nto damage from internal fire, chemical reaction \nor explosion. The design criteria should be, \nfirst, to reduce the risk of an internal fire or \nexplosion and, second, where the first is not \nfeasible, to design vessels and systems in such \na manner that loss of integrity will not occur in \nan overpressure situation. \n \nAll systems should be formally reviewed to \nidentify and correct any sources of internal fire, \nexplosion or overpressure. The review should \ninclude the following: \n• The potential for inadvertent or improper \nmixing of reactive components. \n• The potential for overheating of unstable \nmaterials. \n• The potential for inadequate venting of \nunstable reaction byproducts. \n• The potential for inadequate dilutent material \nsupply. \n❖ \nWhere overpressure or explosion conditions \ncannot be reasonably ruled out, the design \nshould \nconsider \noverpressure \nprotection, \ncontainment and explosion control systems. \n5001.3.3.8 \nDetection of gas or vapor release. \nWhere a release of hazardous materials gas or vapor \nwould cause immediate harm to persons or \nproperty, means of mitigating the dangerous effects \nof a release shall be provided. \n❖ \nThis section increases the likelihood that \nhazardous vapor releases are detected and \nmitigated before they can harm individuals or \nproperty. In occupied areas, detection of a \nvapor release may be by sight or smell or an \nautomatic \ndetection \nsystem. \nFor \nmany \nhazardous materials, such as chlorine or \nammonia, vapor releases are readily evident \nbefore concentrations are truly hazardous \nbased on the presence of vapor fog or a \nnoxious odor. Where this is not the case, \nautomatic detection systems and alarms may \nbe warranted. Sensors can take the form of \nambient sampling devices at strategic area \nlocations, sampling devices in key vent \nstreams or specially designed leak-detection \nsystems, such as acoustic emission systems. \nThe performance measurement is based on \nthe ability of the sensing equipment or \noperators to provide adequate warning so that \nsafety precautions can be taken before unsafe \nconditions are present. \n \nMitigation-based solutions can range from \nspecial \nprocess \nequipment \ndesigns \nto \nelaborate \nventilation \nand \nair-scrubbing \nsystems. \nWhere \npractical, \nthe \nsimplest \nmitigation consists of overdesign of the \nprocess system so that the likelihood of release \nis \nextremely \nlow. \nThe \nperformance \nmeasurement of a ventilation or treatment \nsystem is based on the reduction of the \nconcentration of the hazardous materials in the \nworkplace and nearby environment to levels \nthat are not acutely hazardous. \n5001.3.3.9 \nReliable power source. Where a \npower supply is relied upon to prevent or control an \nemergency condition that could endanger people or \nproperty, the power supply shall be from a reliable \nsource. \n❖ \nThis section is derived from the prescriptive \nrequirements of the code. It is essential to \nensure that a reliable power supply is provided \nfor systems that are critical to safety. Some \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1449 \n \n5001.3.3.6 \nProtection \nof \nhazardous \nmaterials. Safeguards shall be provided to \nminimize the risk of exposing hazardous materials \nto a fire or physical damage whereby such exposure \ncould endanger or lead to the endangerment of \npeople or property.",
      "commentary": "This section directs the designer and operator \nto review and ensure that vessels or systems \ncontaining \nhazardous \nmaterials \nare \nnot \nexposed to or are protected from damage by \nexternal fire. The design should focus, first, on \nreducing the possibility for fire or other hazards, \nsuch as vehicular impact, and, second, on \nisolating hazardous materials from exposure to \nunsafe conditions, such as a fire. \n \nAll storage areas and systems should be \nformally reviewed to find and correct any \nsources of exposure to fire, including the \nfollowing: \n• Nearby storage of combustibles. \n• Nearby hot work operation. \n• Nearby vehicular operation. \n \nAll systems subject to fire exposure should be \nformally \nreviewed \nto \nensure \nadequate \nprotection, including the following: \n• Sprinkler installation. \n• Insulation of equipment. \n• Fire-resistance-rated barriers. \n5001.3.3.7 \nExposure hazards. Safeguards \nshall be provided to minimize the risk of and limit \ndamage from a fire or explosion involving explosive \nhazardous materials whereby such fire or explosion \ncould endanger or lead to the endangerment of \npeople or property.\n\n❖ This section directs the designer and operator \nto review and ensure that vessels or systems \ncontaining hazardous materials are not subject \nto damage from internal fire, chemical reaction \nor explosion. The design criteria should be, \nfirst, to reduce the risk of an internal fire or \nexplosion and, second, where the first is not \nfeasible, to design vessels and systems in such \na manner that loss of integrity will not occur in \nan overpressure situation. \n \nAll systems should be formally reviewed to \nidentify and correct any sources of internal fire, \nexplosion or overpressure. The review should \ninclude the following: \n• The potential for inadvertent or improper \nmixing of reactive components. \n• The potential for overheating of unstable \nmaterials. \n• The potential for inadequate venting of \nunstable reaction byproducts. \n• The potential for inadequate dilutent material \nsupply.\n\n❖ Where overpressure or explosion conditions \ncannot be reasonably ruled out, the design \nshould \nconsider \noverpressure \nprotection, \ncontainment and explosion control systems. \n5001.3.3.8 \nDetection of gas or vapor release. \nWhere a release of hazardous materials gas or vapor \nwould cause immediate harm to persons or \nproperty, means of mitigating the dangerous effects \nof a release shall be provided.\n\n❖ This section increases the likelihood that \nhazardous vapor releases are detected and \nmitigated before they can harm individuals or \nproperty. In occupied areas, detection of a \nvapor release may be by sight or smell or an \nautomatic \ndetection \nsystem. \nFor \nmany \nhazardous materials, such as chlorine or \nammonia, vapor releases are readily evident \nbefore concentrations are truly hazardous \nbased on the presence of vapor fog or a \nnoxious odor. Where this is not the case, \nautomatic detection systems and alarms may \nbe warranted. Sensors can take the form of \nambient sampling devices at strategic area \nlocations, sampling devices in key vent \nstreams or specially designed leak-detection \nsystems, such as acoustic emission systems. \nThe performance measurement is based on \nthe ability of the sensing equipment or \noperators to provide adequate warning so that \nsafety precautions can be taken before unsafe \nconditions are present. \n \nMitigation-based solutions can range from \nspecial \nprocess \nequipment \ndesigns \nto \nelaborate \nventilation \nand \nair-scrubbing \nsystems. \nWhere \npractical, \nthe \nsimplest \nmitigation consists of overdesign of the \nprocess system so that the likelihood of release \nis \nextremely \nlow. \nThe \nperformance \nmeasurement of a ventilation or treatment \nsystem is based on the reduction of the \nconcentration of the hazardous materials in the \nworkplace and nearby environment to levels \nthat are not acutely hazardous. \n5001.3.3.9 \nReliable power source. Where a \npower supply is relied upon to prevent or control an \nemergency condition that could endanger people or \nproperty, the power supply shall be from a reliable \nsource.\n\n❖ This section is derived from the prescriptive \nrequirements of the code. It is essential to \nensure that a reliable power supply is provided \nfor systems that are critical to safety. Some \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 80,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1450 \n \nexamples of systems that may require a reliable \npower supply include mechanical ventilation \nsystems; treatment systems; gas detection and \nalarm systems; and emergency shutdown \nsystems. The reliability needs of the system are \nrelated to the potential risks associated with \nsystem failure. \n \nA reliable power source does not necessarily \nequate to a generator or battery system. The \ntype of system to be used depends on the \nrelative level of hazard that might result in the \nevent of a power failure. In some cases, such \nas those where hazardous processes shut \ndown upon loss of power, a connection ahead \nof the building’s main disconnect switch may \nbe adequate to qualify as a reliable source. \nGuidance on the selection and performance \nrequirements for power \nsupply systems \nproviding an alternative source of electrical \npower can be found in NFPA 110. \n5001.3.3.10 \nVentilation. Where ventilation is \nnecessary to limit the risk of creating an emergency \ncondition resulting from normal or abnormal \noperations, means of ventilation shall be provided. \n❖ \nIn many cases involving hazardous materials, \nventilation must be provided to limit the risk of \ncreating an emergency condition. Ventilation \nmight be necessary during both normal and \nabnormal \noperating \nconditions. \nSome \nexamples of operations that may require \nventilation are storage or processing of \nflammable and combustible liquids or gases \ninside buildings; drum-filling operations inside \nbuildings; laboratory use of chemicals and \ndust-handling systems. Ventilation may also be \nused as a means for reducing vapor \nconcentrations to below lower flammable limits \n(LFL) in areas where ignition sources are \npresent or for pressurization of areas to isolate \nhazardous vapors. \n \nGuidance on the performance requirements for \nventilation systems can be found in a number \nof sources, including the OSHA Process Safety \nManagement (PSM) regulations, DOL 29 CFR \nPart 1910.119; NFPA 30; NFPA 45; NFPA 69; \nand NFPA 497. \n5001.3.3.11 \nProcess hazard analyses. Process \nhazard analyses shall be conducted to ensure \nreasonably the protection of people and property \nfrom dangerous conditions involving hazardous \nmaterials. \n❖ \nThis section establishes an administrative \nsafety control plan addressing process hazard \nanalysis. Guidance on process hazard analysis \ntechniques can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. The \nprocess hazard analysis must be appropriate \nto the complexity of the process and must \nidentify, evaluate and control the hazards \ninvolved in the process. The analysis can be \naccomplished through various methods. Some \nof these are “what-if” scenarios, process \nhazard analysis and fault tree. A person trained \nin \nthese \nand \nother \nhazard \nevaluation \ntechniques should be employed to complete \nthis analysis. \n5001.3.3.12 \nPre-startup \nsafety \nreview. \nWritten documentation of pre-startup safety review \nprocedures shall be developed and enforced to \nensure that operations are initiated in a safe manner. \nThe process of developing and updating such \nprocedures shall involve the participation of \naffected employees. \n❖ \nThis section establishes an administrative \nsafety control plan addressing prestartup safety \nreview procedures. Guidance on techniques \nfor written documentation of prestartup safety \nreview procedures can be found in the OSHA \nPSM regulation, DOL 29 CFR, Part 1910.119. \nPrestartup \nsafety \nreviews \nare \ntypically \nnecessary where new facilities are prepared for \noperation and where existing facilities are \nmodified to a degree that is significant enough \nto require a change in the process safety \ninformation. \n \nA prestartup safety review should confirm that, \nprior to the introduction of highly hazardous \nchemicals \nto \na \nprocess, \nthe \nfollowing \nverifications have been accomplished at a \nminimum: \n• Construction and equipment are in accordance \nwith design specifications. \n• Safety, \noperating, \nmaintenance \nand \nemergency procedures are in place and are \nadequate. \n• For new facilities, a process hazard analysis \nhas been performed and recommendations \nhave been resolved or implemented before \nstartup; for modified facilities, requirements \ncontained \nin \nmanagement \nof \nchange \ndocuments have been met. \n• Training of each employee involved in \noperating a process has been completed. \n5001.3.3.13 \nOperating \nand \nemergency \nprocedures. Written documentation of operating \nprocedures and procedures for emergency shut \ndown shall be developed and enforced to ensure that \noperations are conducted in a safe manner. The \nprocess \nof \ndeveloping \nand \nupdating \nsuch \nprocedures shall involve the participation of \naffected employees. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1450 \n \nexamples of systems that may require a reliable \npower supply include mechanical ventilation \nsystems; treatment systems; gas detection and \nalarm systems; and emergency shutdown \nsystems. The reliability needs of the system are \nrelated to the potential risks associated with \nsystem failure. \n \nA reliable power source does not necessarily \nequate to a generator or battery system. The \ntype of system to be used depends on the \nrelative level of hazard that might result in the \nevent of a power failure. In some cases, such \nas those where hazardous processes shut \ndown upon loss of power, a connection ahead \nof the building’s main disconnect switch may \nbe adequate to qualify as a reliable source. \nGuidance on the selection and performance \nrequirements for power \nsupply systems \nproviding an alternative source of electrical \npower can be found in NFPA 110. \n5001.3.3.10 \nVentilation. Where ventilation is \nnecessary to limit the risk of creating an emergency \ncondition resulting from normal or abnormal \noperations, means of ventilation shall be provided.",
      "commentary": "In many cases involving hazardous materials, \nventilation must be provided to limit the risk of \ncreating an emergency condition. Ventilation \nmight be necessary during both normal and \nabnormal \noperating \nconditions. \nSome \nexamples of operations that may require \nventilation are storage or processing of \nflammable and combustible liquids or gases \ninside buildings; drum-filling operations inside \nbuildings; laboratory use of chemicals and \ndust-handling systems. Ventilation may also be \nused as a means for reducing vapor \nconcentrations to below lower flammable limits \n(LFL) in areas where ignition sources are \npresent or for pressurization of areas to isolate \nhazardous vapors. \n \nGuidance on the performance requirements for \nventilation systems can be found in a number \nof sources, including the OSHA Process Safety \nManagement (PSM) regulations, DOL 29 CFR \nPart 1910.119; NFPA 30; NFPA 45; NFPA 69; \nand NFPA 497. \n5001.3.3.11 \nProcess hazard analyses. Process \nhazard analyses shall be conducted to ensure \nreasonably the protection of people and property \nfrom dangerous conditions involving hazardous \nmaterials.\n\n❖ This section establishes an administrative \nsafety control plan addressing process hazard \nanalysis. Guidance on process hazard analysis \ntechniques can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. The \nprocess hazard analysis must be appropriate \nto the complexity of the process and must \nidentify, evaluate and control the hazards \ninvolved in the process. The analysis can be \naccomplished through various methods. Some \nof these are “what-if” scenarios, process \nhazard analysis and fault tree. A person trained \nin \nthese \nand \nother \nhazard \nevaluation \ntechniques should be employed to complete \nthis analysis. \n5001.3.3.12 \nPre-startup \nsafety \nreview. \nWritten documentation of pre-startup safety review \nprocedures shall be developed and enforced to \nensure that operations are initiated in a safe manner. \nThe process of developing and updating such \nprocedures shall involve the participation of \naffected employees.\n\n❖ This section establishes an administrative \nsafety control plan addressing prestartup safety \nreview procedures. Guidance on techniques \nfor written documentation of prestartup safety \nreview procedures can be found in the OSHA \nPSM regulation, DOL 29 CFR, Part 1910.119. \nPrestartup \nsafety \nreviews \nare \ntypically \nnecessary where new facilities are prepared for \noperation and where existing facilities are \nmodified to a degree that is significant enough \nto require a change in the process safety \ninformation. \n \nA prestartup safety review should confirm that, \nprior to the introduction of highly hazardous \nchemicals \nto \na \nprocess, \nthe \nfollowing \nverifications have been accomplished at a \nminimum: \n• Construction and equipment are in accordance \nwith design specifications. \n• Safety, \noperating, \nmaintenance \nand \nemergency procedures are in place and are \nadequate. \n• For new facilities, a process hazard analysis \nhas been performed and recommendations \nhave been resolved or implemented before \nstartup; for modified facilities, requirements \ncontained \nin \nmanagement \nof \nchange \ndocuments have been met. \n• Training of each employee involved in \noperating a process has been completed. \n5001.3.3.13 \nOperating \nand \nemergency \nprocedures. Written documentation of operating \nprocedures and procedures for emergency shut \ndown shall be developed and enforced to ensure that \noperations are conducted in a safe manner. The \nprocess \nof \ndeveloping \nand \nupdating \nsuch \nprocedures shall involve the participation of \naffected employees. \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 81,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1451 \n \n❖ \nThis section establishes an administrative \nsafety \ncontrol \nplan \naddressing \nwritten \ndocumentation of operating and emergency \nshutdown \nprocedures. \nGuidance \non \ndeveloping written documentation for operating \nprocedures \nand \nemergency \nshutdown \ntechniques can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. \nOverall, there are 14 elements that employers \ncovered by PSM are required to complete to \nmeet the government PSM regulations. Two \nelements that relate to this section are as \nfollows: \n• DOL 29 CFR Part 1910.119(c): This element \nrequires \nthat \nemployees \nand \ntheir \nrepresentatives \nbe \nconsulted \non \nthe \ndevelopment \nand \nconduct \nof \nhazard \nassessments \nand \nthe \ndevelopment \nof \nchemical accident prevention plans and be \nprovided access to these and other records \nrequired under the government law. \n• DOL 29 CFR Part 1910.119(f): This element \nrequires that written operating procedures for \nthe chemical process, including procedures for \neach operating phase, operating limitations, \nand safety and health considerations, must be \ndeveloped and implemented. \n5001.3.3.14 \nManagement \nof \nchange. \nA \nwritten plan for management of change shall be \ndeveloped and enforced. The process of developing \nand updating the plan shall involve the participation \nof affected employees. \n❖ \nThis section establishes an administrative \nsafety control plan addressing management of \nchange. Guidance on developing written \ndocumentation for management of change can \nbe found in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119 (l), which states that this element \nrequires a review of the technical basis for the \nproposed change; the impact of change on \nsafety and health; possible modifications to \noperating procedures and process safety \ninformation; the necessary time period for the \nchange; and authorization requirements for the \nproposed change. \n \nEmployees involved in operating a process, \nand maintenance and contract employees \nwhose job tasks will be affected by a change in \nthe process, should be informed of and trained \nin the change prior to startup of the process or \nthe affected part of the process. \n5001.3.3.15 \nEmergency \nplan. \nA \nwritten \nemergency plan shall be developed to ensure that \nproper actions are taken in the event of an \nemergency, and the plan shall be followed if an \nemergency condition occurs. The process of \ndeveloping and updating the plan shall involve the \nparticipation of affected employees. \n❖ \nThis section establishes an administrative \nsafety control plan addressing emergency \nresponse planning. Guidance on developing \nwritten documentation for an emergency \nresponse plan can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. The \nPSM element that relates to this section is 29 \nCFR Part 1910.119(n), which references other \nportions of the government regulations. Such \nplans may include identification of actions to be \ntaken by employees in the event of an \nemergency and the assignment of a staff \nliaison who can assist emergency response \npersonnel. \n5001.3.3.16 \nAccident \nprocedures. \nWritten \nprocedures for investigation and documentation of \naccidents shall be developed, and accidents shall be \ninvestigated and documented in accordance with \nthese procedures. \n❖ \nThis section establishes an administrative \nsafety control \nplan \naddressing \naccident \ninvestigation and reporting. Guidance on \naccident investigation and reporting can be \nfound in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119(m). \n \nSome of the guidelines specified in the \ngovernment regulations include the following: \n• The need for an incident investigation team to \nbe established, consisting of at least one \nperson knowledgeable in the process involved, \na contract employee if the incident involves \ncontractor work and other persons with \nappropriate knowledge and experience to \nthoroughly \ninvestigate \nand \nanalyze \nthe \nincident. \n• The need for a report to be prepared at the \nconclusion of each investigation, including, at \na minimum, the date of the incident and when \nthe investigation began, a description of the \nincident, factors that contributed to the incident \nand recommendations resulting from the \ninvestigation. \n• The need for the establishment of a system to \npromptly address and resolve the incident \nreport findings and recommendations, and to \ndocument resolutions and corrective actions. \n• The need for accident investigation reports to \nbe reviewed by all affected persons whose job \ntasks are relevant to the incident findings, \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1451",
      "commentary": "This section establishes an administrative \nsafety \ncontrol \nplan \naddressing \nwritten \ndocumentation of operating and emergency \nshutdown \nprocedures. \nGuidance \non \ndeveloping written documentation for operating \nprocedures \nand \nemergency \nshutdown \ntechniques can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. \nOverall, there are 14 elements that employers \ncovered by PSM are required to complete to \nmeet the government PSM regulations. Two \nelements that relate to this section are as \nfollows: \n• DOL 29 CFR Part 1910.119(c): This element \nrequires \nthat \nemployees \nand \ntheir \nrepresentatives \nbe \nconsulted \non \nthe \ndevelopment \nand \nconduct \nof \nhazard \nassessments \nand \nthe \ndevelopment \nof \nchemical accident prevention plans and be \nprovided access to these and other records \nrequired under the government law. \n• DOL 29 CFR Part 1910.119(f): This element \nrequires that written operating procedures for \nthe chemical process, including procedures for \neach operating phase, operating limitations, \nand safety and health considerations, must be \ndeveloped and implemented. \n5001.3.3.14 \nManagement \nof \nchange. \nA \nwritten plan for management of change shall be \ndeveloped and enforced. The process of developing \nand updating the plan shall involve the participation \nof affected employees.\n\n❖ This section establishes an administrative \nsafety control plan addressing management of \nchange. Guidance on developing written \ndocumentation for management of change can \nbe found in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119 (l), which states that this element \nrequires a review of the technical basis for the \nproposed change; the impact of change on \nsafety and health; possible modifications to \noperating procedures and process safety \ninformation; the necessary time period for the \nchange; and authorization requirements for the \nproposed change. \n \nEmployees involved in operating a process, \nand maintenance and contract employees \nwhose job tasks will be affected by a change in \nthe process, should be informed of and trained \nin the change prior to startup of the process or \nthe affected part of the process. \n5001.3.3.15 \nEmergency \nplan. \nA \nwritten \nemergency plan shall be developed to ensure that \nproper actions are taken in the event of an \nemergency, and the plan shall be followed if an \nemergency condition occurs. The process of \ndeveloping and updating the plan shall involve the \nparticipation of affected employees.\n\n❖ This section establishes an administrative \nsafety control plan addressing emergency \nresponse planning. Guidance on developing \nwritten documentation for an emergency \nresponse plan can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. The \nPSM element that relates to this section is 29 \nCFR Part 1910.119(n), which references other \nportions of the government regulations. Such \nplans may include identification of actions to be \ntaken by employees in the event of an \nemergency and the assignment of a staff \nliaison who can assist emergency response \npersonnel. \n5001.3.3.16 \nAccident \nprocedures. \nWritten \nprocedures for investigation and documentation of \naccidents shall be developed, and accidents shall be \ninvestigated and documented in accordance with \nthese procedures.\n\n❖ This section establishes an administrative \nsafety control \nplan \naddressing \naccident \ninvestigation and reporting. Guidance on \naccident investigation and reporting can be \nfound in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119(m). \n \nSome of the guidelines specified in the \ngovernment regulations include the following: \n• The need for an incident investigation team to \nbe established, consisting of at least one \nperson knowledgeable in the process involved, \na contract employee if the incident involves \ncontractor work and other persons with \nappropriate knowledge and experience to \nthoroughly \ninvestigate \nand \nanalyze \nthe \nincident. \n• The need for a report to be prepared at the \nconclusion of each investigation, including, at \na minimum, the date of the incident and when \nthe investigation began, a description of the \nincident, factors that contributed to the incident \nand recommendations resulting from the \ninvestigation. \n• The need for the establishment of a system to \npromptly address and resolve the incident \nreport findings and recommendations, and to \ndocument resolutions and corrective actions. \n• The need for accident investigation reports to \nbe reviewed by all affected persons whose job \ntasks are relevant to the incident findings, \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 82,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1452 \n \nincluding \ncontract \nemployees, \nwhere \napplicable. \n5001.3.3.17 \nConsequence analysis. Where an \naccidental release of hazardous materials could \nendanger people or property, either on- or off-site, \nan analysis of the expected consequences of a \nplausible release shall be performed and utilized in \nthe analysis and selection of active and passive \nhazard mitigation controls. \n \nThis section establishes an administrative \nsafety control plan addressing an analysis of \noff-site consequences. Guidance on accident \ninvestigation and reporting can be found in the \nEPA RMP regulation, 40 CFR Part 68. These \nregulations amend the accident release \nprevention requirements under Section 112(r) \nof the Clean Air Act. \n \nEPA’s RMP rules are a good source for \nexamples of alternative release scenarios for a \nparticular site, and, through the identification \nand analysis of plausible release scenarios, \nchanges can be implemented to minimize the \nprobability and consequences of a release. A \nplausible release is one that has occurred in \nthe past or could occur under reasonable \nsingle-system failures. \n \nDevices that normally use some kind of motion \nor energy to prevent or minimize the release \nrepresent active mitigation controls. Active \nmitigation controls might include valves, \nswitches, \npumps \nand \nblowers. \nPassive \nmitigation controls include devices that are \npermanently in place and have an inherently \nsafe design that allows them to be used at all \ntimes. Passive mitigation controls might \ninclude dikes, walls, ponds and sumps. \n \nThe off-site consequence analysis can be \naccomplished through various methods. Those \nmethods include “what-if” scenarios, process \nhazard analysis, Hazard and Operability \nAnalysis (HAZOP) and fault tree. A person \ntrained in these and other hazard evaluation \ntechniques should be used to complete this \nanalysis. \n5001.3.3.18 \nSafety audits. Safety audits shall \nbe conducted on a periodic basis to verify \ncompliance with the requirements of this section. \n❖ \nThis section establishes an administrative \nsafety \ncontrol \nplan \naddressing \nsafety \ncompliance audits. Guidance on safety audits \ncan be found in the OSHA PSM regulation, \nDOL 29 CFR Part 1910.119. The PSM element \nthat relates to this section is DOL 29 CFR Part \n1910.119(o). On a routine basis, each facility \nmust review its continuing compliance with \neach of the subsections in Section 5001.3 and \nother related provisions of the code. The word \n“periodic” reflects a need for adequate \nfrequency to check that safety programs, \nfeatures and systems will perform as intended. \nRecognizing that many code sections contain \nissues that change very little over time, \ncompliance audit frequencies will not be the \nsame for all programs, features and systems. \nDepending on the particular safety element, \nthe audit frequency may range to as much as \n5-year intervals under the PSM regulations. \n5001.4 Retail \nand \nwholesale \nstorage \nand \ndisplay. For retail and wholesale storage and \ndisplay of non-flammable solid and non-flammable \nor noncombustible liquid hazardous materials in \nGroup M occupancies and storage in Group S \noccupancies, see Section 5003.11. \n❖ \nThis section deals only with non-flammable \nsolid and non-flammable or noncombustible \nliquid hazardous materials in Group M and S \noccupancies. For flammable or combustible \nliquids, see Section 5704.3.4 of the code. \n5001.5 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nWhen required by the Fire official, permittees shall \napply for approval to permanently close a storage, \nuse or handling facility. Such application shall be \nsubmitted not less than 30 days prior to the \ntermination of the storage, use or handling of \nhazardous materials. The Fire official is authorized \nto require that the application be accompanied by an \napproved facility closure plan in accordance with \nSection 5001.6.3. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \n5001.5.1 \nHazardous \nMaterials \nManagement Plan. Where required by the Fire \nofficial, an application for a permit shall include a \nHazardous Materials Management Plan (HMMP). \nThe HMMP shall include a facility site plan \ndesignating the following: \n1. Access to each storage and use area. \n2. Location of emergency equipment. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1452 \n \nincluding \ncontract \nemployees, \nwhere \napplicable. \n5001.3.3.17 \nConsequence analysis. Where an \naccidental release of hazardous materials could \nendanger people or property, either on- or off-site, \nan analysis of the expected consequences of a \nplausible release shall be performed and utilized in \nthe analysis and selection of active and passive \nhazard mitigation controls. \n \nThis section establishes an administrative \nsafety control plan addressing an analysis of \noff-site consequences. Guidance on accident \ninvestigation and reporting can be found in the \nEPA RMP regulation, 40 CFR Part 68. These \nregulations amend the accident release \nprevention requirements under Section 112(r) \nof the Clean Air Act. \n \nEPA’s RMP rules are a good source for \nexamples of alternative release scenarios for a \nparticular site, and, through the identification \nand analysis of plausible release scenarios, \nchanges can be implemented to minimize the \nprobability and consequences of a release. A \nplausible release is one that has occurred in \nthe past or could occur under reasonable \nsingle-system failures. \n \nDevices that normally use some kind of motion \nor energy to prevent or minimize the release \nrepresent active mitigation controls. Active \nmitigation controls might include valves, \nswitches, \npumps \nand \nblowers. \nPassive \nmitigation controls include devices that are \npermanently in place and have an inherently \nsafe design that allows them to be used at all \ntimes. Passive mitigation controls might \ninclude dikes, walls, ponds and sumps. \n \nThe off-site consequence analysis can be \naccomplished through various methods. Those \nmethods include “what-if” scenarios, process \nhazard analysis, Hazard and Operability \nAnalysis (HAZOP) and fault tree. A person \ntrained in these and other hazard evaluation \ntechniques should be used to complete this \nanalysis. \n5001.3.3.18 \nSafety audits. Safety audits shall \nbe conducted on a periodic basis to verify \ncompliance with the requirements of this section.",
      "commentary": "This section establishes an administrative \nsafety \ncontrol \nplan \naddressing \nsafety \ncompliance audits. Guidance on safety audits \ncan be found in the OSHA PSM regulation, \nDOL 29 CFR Part 1910.119. The PSM element \nthat relates to this section is DOL 29 CFR Part \n1910.119(o). On a routine basis, each facility \nmust review its continuing compliance with \neach of the subsections in Section 5001.3 and \nother related provisions of the code. The word \n“periodic” reflects a need for adequate \nfrequency to check that safety programs, \nfeatures and systems will perform as intended. \nRecognizing that many code sections contain \nissues that change very little over time, \ncompliance audit frequencies will not be the \nsame for all programs, features and systems. \nDepending on the particular safety element, \nthe audit frequency may range to as much as \n5-year intervals under the PSM regulations. \n5001.4 Retail \nand \nwholesale \nstorage \nand \ndisplay. For retail and wholesale storage and \ndisplay of non-flammable solid and non-flammable \nor noncombustible liquid hazardous materials in \nGroup M occupancies and storage in Group S \noccupancies, see Section 5003.11.\n\n❖ This section deals only with non-flammable \nsolid and non-flammable or noncombustible \nliquid hazardous materials in Group M and S \noccupancies. For flammable or combustible \nliquids, see Section 5704.3.4 of the code. \n5001.5 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nWhen required by the Fire official, permittees shall \napply for approval to permanently close a storage, \nuse or handling facility. Such application shall be \nsubmitted not less than 30 days prior to the \ntermination of the storage, use or handling of \nhazardous materials. The Fire official is authorized \nto require that the application be accompanied by an \napproved facility closure plan in accordance with \nSection 5001.6.3.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \n5001.5.1 \nHazardous \nMaterials \nManagement Plan. Where required by the Fire \nofficial, an application for a permit shall include a \nHazardous Materials Management Plan (HMMP). \nThe HMMP shall include a facility site plan \ndesignating the following: \n1. Access to each storage and use area. \n2. Location of emergency equipment. \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 83,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1453 \n \n3. Location where liaison will meet emergency \nresponders. \n4. Facility evacuation meeting point locations. \n5. The general purpose of other areas within the \nbuilding. \n6. Location \nof \nall \nabove-ground \nand \nunderground tanks and their appurtenances \nincluding, but not limited to, sumps, vaults, \nbelow-grade treatment systems and piping. \n7. The hazard classes in each area. \n8. Locations of all control areas and Group H \noccupancies. \n9. Emergency exits. \n❖ \nThis section requires information that allows \nemergency responders to understand the basic \nconstruction and access features of a building \nor premises to be presented. Such features \ninclude emergency exits that can be used for \naccess; the physical and health hazards of \nhazardous materials stored and used within \nparticular areas; where emergency responders \nwill meet the fire department  liaison; and the \nlocation of all above-ground and underground \ntanks, sumps, vaults or any other below-grade \nprocesses. This information is extremely \nbeneficial to emergency responders because it \nidentifies locations where confined space \nentries may need to be performed. A \nHazardous \nMaterials \nManagement \nPlan \n(HMMP) must also identify which areas are \nconstructed as control areas and Group H \noccupancies. \n \nHMMPs have commonly been used as tools to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. HMMPs can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as a \ntactical preplan. For example, consider a water \ntreatment plant. Such a plant could have large \namounts of anhydrous chlorine, sulfur dioxide, \nsodium hydroxide and hydroflurosilic acid. To \ncomply with all of the requirements of an \nHMMP for the various storage and process \npiping drawings, plant layout and process \ndetails could easily result in over 100 pages of \ninformation that would need to be read and \nunderstood. This level of information has not \nalways \nbeen \nbeneficial \nto \nemergency \nresponders, especially given that Section \n5003.9.1.1 requires the permit holder to \ndesignate responsible persons to serve as fire \ndepartment  liaisons in the event of an incident. \nIt is expected that these responsible persons \nhave a good understanding of the hazardous \nmaterials and the processes involving their \nstorage and use. \n \nAll plans must be legible and should be drawn \nto scale or dimensioned and be kept updated. \nThe Fire official may waive the requirement for \nan HMMP. By themselves, approvals of the \nbuilding or site may suffice for the HMMP \nwhere dealing \nwith small \nquantities of \nhazardous materials not posing a complex \nstorage, use or maintenance problem. \n \nAppendix \nH \n[Hazardous \nMaterials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMPs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.5.2 \nHazardous Materials Inventory \nStatement (HMIS). Where required by the Fire \nofficial, an application for a permit shall include an \nHMIS. The HMIS shall include the following \ninformation: \n1. Product name. \n2. Component. \n3. Chemical Abstract Service (CAS) number. \n4. Location where stored or used. \n5. Container size. \n6. Hazard classification. \n7. Amount in storage. \n8. Amount in use-closed systems. \n9. Amount in use-open systems. \n❖ \nHMIS requirements provide information that \nwill prove beneficial to building and Fire \nofficials, plans examiners and fire code \ninspectors who are attempting to determine \nthat the amount of hazardous materials in \nstorage and use complies with the applicable \nrequirements of the code and SBC 201. An \nHMIS must document the product’s name, its \nchemical constituents along with its respective \nChemical Abstract Service (CAS) numbers, the \nvolume of containers or tanks, the product’s \nhazard classification and the amount in \nstorage, use-open systems and use-closed \nsystems. This type of information is beneficial \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1453 \n \n3. Location where liaison will meet emergency \nresponders. \n4. Facility evacuation meeting point locations. \n5. The general purpose of other areas within the \nbuilding. \n6. Location \nof \nall \nabove-ground \nand \nunderground tanks and their appurtenances \nincluding, but not limited to, sumps, vaults, \nbelow-grade treatment systems and piping. \n7. The hazard classes in each area. \n8. Locations of all control areas and Group H \noccupancies. \n9. Emergency exits.",
      "commentary": "This section requires information that allows \nemergency responders to understand the basic \nconstruction and access features of a building \nor premises to be presented. Such features \ninclude emergency exits that can be used for \naccess; the physical and health hazards of \nhazardous materials stored and used within \nparticular areas; where emergency responders \nwill meet the fire department  liaison; and the \nlocation of all above-ground and underground \ntanks, sumps, vaults or any other below-grade \nprocesses. This information is extremely \nbeneficial to emergency responders because it \nidentifies locations where confined space \nentries may need to be performed. A \nHazardous \nMaterials \nManagement \nPlan \n(HMMP) must also identify which areas are \nconstructed as control areas and Group H \noccupancies. \n \nHMMPs have commonly been used as tools to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. HMMPs can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as a \ntactical preplan. For example, consider a water \ntreatment plant. Such a plant could have large \namounts of anhydrous chlorine, sulfur dioxide, \nsodium hydroxide and hydroflurosilic acid. To \ncomply with all of the requirements of an \nHMMP for the various storage and process \npiping drawings, plant layout and process \ndetails could easily result in over 100 pages of \ninformation that would need to be read and \nunderstood. This level of information has not \nalways \nbeen \nbeneficial \nto \nemergency \nresponders, especially given that Section \n5003.9.1.1 requires the permit holder to \ndesignate responsible persons to serve as fire \ndepartment  liaisons in the event of an incident. \nIt is expected that these responsible persons \nhave a good understanding of the hazardous \nmaterials and the processes involving their \nstorage and use. \n \nAll plans must be legible and should be drawn \nto scale or dimensioned and be kept updated. \nThe Fire official may waive the requirement for \nan HMMP. By themselves, approvals of the \nbuilding or site may suffice for the HMMP \nwhere dealing \nwith small \nquantities of \nhazardous materials not posing a complex \nstorage, use or maintenance problem. \n \nAppendix \nH \n[Hazardous \nMaterials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMPs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.5.2 \nHazardous Materials Inventory \nStatement (HMIS). Where required by the Fire \nofficial, an application for a permit shall include an \nHMIS. The HMIS shall include the following \ninformation: \n1. Product name. \n2. Component. \n3. Chemical Abstract Service (CAS) number. \n4. Location where stored or used. \n5. Container size. \n6. Hazard classification. \n7. Amount in storage. \n8. Amount in use-closed systems. \n9. Amount in use-open systems.\n\n❖ HMIS requirements provide information that \nwill prove beneficial to building and Fire \nofficials, plans examiners and fire code \ninspectors who are attempting to determine \nthat the amount of hazardous materials in \nstorage and use complies with the applicable \nrequirements of the code and SBC 201. An \nHMIS must document the product’s name, its \nchemical constituents along with its respective \nChemical Abstract Service (CAS) numbers, the \nvolume of containers or tanks, the product’s \nhazard classification and the amount in \nstorage, use-open systems and use-closed \nsystems. This type of information is beneficial \n-",
      "chapter_id": "ch22",
      "section_id": "sec607"
    },
    {
      "page": 84,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1454 \n \nfor plans examiners to confirm the correct \noccupancy classification, if the mechanical \nventilation system should comply with Section \n510 of SBC 501, as well as to verify that the \ndesign of the process(es) complies with the \napplicable requirements of the code. \n \nTo provide the necessary information for \nproper occupancy classification, \nSBC 201 \nSection \n414.1.3 requires that information \nsimilar to the requirements for an HMIS be \nprovided to the building official. This section \nnow requires that plans \nreflect \nwhere \nhazardous materials will be stored and used in \nmultiple-story buildings, which is necessary to \nverify compliance with Table 5003.8.3.2 and \nSBC 201 Table 414.2.2.  \n \nA new Appendix H [Hazardous Materials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMIS to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMISs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.6 Facility closure. Facilities shall be placed \nout of service in accordance with Sections 5001.6.1 \nthrough 5001.6.3. \n❖ \nThis \nsection \ncontains \nrequirements \nfor \nhandling and disposing of hazardous materials \nprior to a facility’s closure. The 30-day notice \nprior to the facility’s closure is intended to \nenable proper measures to be taken for \ndisposing of or eliminating all hazardous \nmaterials before the building owner vacates the \npremises. \n5001.6.1 \nTemporarily \nout-of-service \nfacilities. Facilities that are temporarily out of \nservice shall continue to maintain a permit and be \nmonitored and inspected. \n❖ \nFacilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. Although a facility \nmay not be closed permanently, this section \nrecognizes the need to regulate hazardous \nmaterials in buildings that may be temporarily \nout of service. Because the out-of-service \ncondition may be temporary, the storage or \npresence of any hazardous materials in a \nfacility must be monitored and inspected, as \nrequired by the Fire official. \n5001.6.2 \nPermanently \nout-of-service \nfacilities. Facilities for which a permit is not kept \ncurrent or is not monitored and inspected on a \nregular basis shall be deemed to be permanently out \nof service and shall be closed in an approved \nmanner. Where required by the Fire official, \npermittees shall apply for approval to close \npermanently storage, use or handling facilities. The \nFire official is authorized to require that such \napplication be accompanied by an approved facility \nclosure plan in accordance with Section 5001.6.3. \n❖ \nFacilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. A facility is to be \nclassified as permanently out of service if \napproval is not kept current as required for a \ntemporarily out-of-service facility or it is not \nproperly monitored or inspected, as required by \nthe Fire official. \n5001.6.3 \nFacility closure plan. Where a \nfacility closure plan is required in accordance with \nSection 5001.5 to terminate storage, dispensing, \nhandling or use of hazardous materials, it shall be \nsubmitted to the Fire official not less than 30 days \nprior to facility closure. The plan shall demonstrate \nthat hazardous materials that are stored, dispensed, \nhandled or used in the facility will be transported, \ndisposed of or reused in a manner that eliminates \nthe need for further maintenance and any threat to \npublic health and safety. \n❖ \nThis plan is used to document the timetable for \nthe proper transportation, disposal or approved \nreuse of all chemicals that are on site. It is \nimportant to note that this could include any \ncontaminated soils or dike facilities in the area. \nSECTION 5002 DEFINITIONS \n5002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BOILING POINT. \n• CEILING LIMIT. \n• CHEMICAL. \n• CHEMICAL NAME. \n• CLOSED CONTAINER. \n• CONTAINER. \n• CONTROL AREA. \n• CYLINDER. \n• DAY BOX. \n• DEFLAGRATION. \n• DESIGN PRESSURE. \n• DETACHED BUILDING. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1454 \n \nfor plans examiners to confirm the correct \noccupancy classification, if the mechanical \nventilation system should comply with Section \n510 of SBC 501, as well as to verify that the \ndesign of the process(es) complies with the \napplicable requirements of the code. \n \nTo provide the necessary information for \nproper occupancy classification, \nSBC 201 \nSection \n414.1.3 requires that information \nsimilar to the requirements for an HMIS be \nprovided to the building official. This section \nnow requires that plans \nreflect \nwhere \nhazardous materials will be stored and used in \nmultiple-story buildings, which is necessary to \nverify compliance with Table 5003.8.3.2 and \nSBC 201 Table 414.2.2.  \n \nA new Appendix H [Hazardous Materials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMIS to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMISs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.6 Facility closure. Facilities shall be placed \nout of service in accordance with Sections 5001.6.1 \nthrough 5001.6.3.",
      "commentary": "This \nsection \ncontains \nrequirements \nfor \nhandling and disposing of hazardous materials \nprior to a facility’s closure. The 30-day notice \nprior to the facility’s closure is intended to \nenable proper measures to be taken for \ndisposing of or eliminating all hazardous \nmaterials before the building owner vacates the \npremises. \n5001.6.1 \nTemporarily \nout-of-service \nfacilities. Facilities that are temporarily out of \nservice shall continue to maintain a permit and be \nmonitored and inspected.\n\n❖ Facilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. Although a facility \nmay not be closed permanently, this section \nrecognizes the need to regulate hazardous \nmaterials in buildings that may be temporarily \nout of service. Because the out-of-service \ncondition may be temporary, the storage or \npresence of any hazardous materials in a \nfacility must be monitored and inspected, as \nrequired by the Fire official. \n5001.6.2 \nPermanently \nout-of-service \nfacilities. Facilities for which a permit is not kept \ncurrent or is not monitored and inspected on a \nregular basis shall be deemed to be permanently out \nof service and shall be closed in an approved \nmanner. Where required by the Fire official, \npermittees shall apply for approval to close \npermanently storage, use or handling facilities. The \nFire official is authorized to require that such \napplication be accompanied by an approved facility \nclosure plan in accordance with Section 5001.6.3.\n\n❖ Facilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. A facility is to be \nclassified as permanently out of service if \napproval is not kept current as required for a \ntemporarily out-of-service facility or it is not \nproperly monitored or inspected, as required by \nthe Fire official. \n5001.6.3 \nFacility closure plan. Where a \nfacility closure plan is required in accordance with \nSection 5001.5 to terminate storage, dispensing, \nhandling or use of hazardous materials, it shall be \nsubmitted to the Fire official not less than 30 days \nprior to facility closure. The plan shall demonstrate \nthat hazardous materials that are stored, dispensed, \nhandled or used in the facility will be transported, \ndisposed of or reused in a manner that eliminates \nthe need for further maintenance and any threat to \npublic health and safety.\n\n❖ This plan is used to document the timetable for \nthe proper transportation, disposal or approved \nreuse of all chemicals that are on site. It is \nimportant to note that this could include any \ncontaminated soils or dike facilities in the area. \nSECTION 5002 DEFINITIONS \n5002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BOILING POINT. \n• CEILING LIMIT. \n• CHEMICAL. \n• CHEMICAL NAME. \n• CLOSED CONTAINER. \n• CONTAINER. \n• CONTROL AREA. \n• CYLINDER. \n• DAY BOX. \n• DEFLAGRATION. \n• DESIGN PRESSURE. \n• DETACHED BUILDING. \n-",
      "chapter_id": "ch22",
      "section_id": "sec5002"
    },
    {
      "page": 85,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1455 \n \n• DISPENSING. \n• EXCESS FLOW CONTROL. \n• EXHAUSTED ENCLOSURE. \n• EXPLOSION. \n• FLAMMABLE VAPORS OR FUMES. \n• GAS CABINET. \n• GAS ROOM. \n• HANDLING. \n• HAZARDOUS MATERIALS. \n• HEALTH HAZARD. \n• IMMEDIATELY DANGEROUS TO LIFE \nAND HEALTH (IDLH). \n• INCOMPATIBLE MATERIALS. LIQUID. \n• LOWER EXPLOSIVE LIMIT (LEL). \n• LOWER FLAMMABLE LIMIT (LFL). \n• MATERIAL \nSAFETY \nDATA \nSHEET \n(MSDS). \n• MAXIMUM ALLOWABLE QUANTITY \nPER CONTROL AREA. \n• NORMAL \nTEMPERATURE \nAND \nPRESSURE (NTP). \n• OUTDOOR CONTROL AREA. \n• PERMISSIBLE EXPOSURE LIMIT (PEL). \n• PESTICIDE. \n• PHYSICAL HAZARD. \n• PRESSURE VESSEL. \n• SAFETY CAN. \n• SAFETY DATA SHEET (SDS). \n• SECONDARY CONTAINMENT.  \n• SEGREGATED. \n• SOLID. \n• STORAGE, HAZARDOUS MATERIALS. \n• SYSTEM. \n• TANK, ATMOSPHERIC. \n• TANK, PORTABLE. \n• TANK, STATIONARY. \n• TANK VEHICLE. \n• UNAUTHORIZED DISCHARGE. \n• USE (MATERIAL). \n• VAPOR PRESSURE. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Section 201through 201.4). \nSECTION 5003 GENERAL \nREQUIREMENTS \n5003.1 Scope. The storage, use and handling of all \nhazardous materials shall be in accordance with this \nsection. \n❖ \nOnce a chemical is considered a hazardous \nchemical that is not exempt under the \nexceptions of Section 5001.1, it is expected to \nmeet the general requirements listed in \nSection 5003and any of the referenced codes \nor standards. \n5003.1.1 \nMaximum allowable quantity \nper control area. The maximum allowable quantity \nper control area shall be as specified in Table \n5003.1.1(1) through Table 5003.1.1(4). \nFor retail and wholesale storage and display in \nGroup M occupancies and Group S storage, see \nSection 5003.11. \n❖ \nThis section references Table 5003.1.1(1) \nthrough Table 5003.1.1(4) for the maximum \nquantities allowed in a control area (see \nSection 5003.8.2for design and protection \nrequirements). If the quantity of chemicals \nused in a building does not exceed the \nmaximum allowed per control area and the \nnumber of control areas does not exceed the \nnumber and percentage of chemicals allowed \nby Table 5003.8.3.2, those areas are \nconsidered part of the main use and do not \nhave to meet all of the requirements for a \nhazardous occupancy. \n❖ \nSee Table 5003.1.1(1). \n \nTable 5003.1.1(1) is subdivided based on \nwhether the material is in storage or in use in a \nclosed or open system. Definitions of both \n“Closed” and “Open” systems are found in \nSection 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because gaseous hazardous \nmaterials should not be allowed in a system that \nis continuously open to the atmosphere. Note \nthat the third column of the table, “Group When \nthe \nMaximum \nAllowable \nQuantity \nIs \nExceeded,” \nis \ninformational \nonly, \nsince \noccupancy group determination is within the \nscope of SBC 201, not the code. \n \nNote also that the MAQ values for gases are \nindicated (at the head of each gas column) as \nbeing “at NTP,” i.e., at a “normal” temperature \nof 21°C and a pressure of one atmosphere, or \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1455 \n \n• DISPENSING. \n• EXCESS FLOW CONTROL. \n• EXHAUSTED ENCLOSURE. \n• EXPLOSION. \n• FLAMMABLE VAPORS OR FUMES. \n• GAS CABINET. \n• GAS ROOM. \n• HANDLING. \n• HAZARDOUS MATERIALS. \n• HEALTH HAZARD. \n• IMMEDIATELY DANGEROUS TO LIFE \nAND HEALTH (IDLH). \n• INCOMPATIBLE MATERIALS. LIQUID. \n• LOWER EXPLOSIVE LIMIT (LEL). \n• LOWER FLAMMABLE LIMIT (LFL). \n• MATERIAL \nSAFETY \nDATA \nSHEET \n(MSDS). \n• MAXIMUM ALLOWABLE QUANTITY \nPER CONTROL AREA. \n• NORMAL \nTEMPERATURE \nAND \nPRESSURE (NTP). \n• OUTDOOR CONTROL AREA. \n• PERMISSIBLE EXPOSURE LIMIT (PEL). \n• PESTICIDE. \n• PHYSICAL HAZARD. \n• PRESSURE VESSEL. \n• SAFETY CAN. \n• SAFETY DATA SHEET (SDS). \n• SECONDARY CONTAINMENT.  \n• SEGREGATED. \n• SOLID. \n• STORAGE, HAZARDOUS MATERIALS. \n• SYSTEM. \n• TANK, ATMOSPHERIC. \n• TANK, PORTABLE. \n• TANK, STATIONARY. \n• TANK VEHICLE. \n• UNAUTHORIZED DISCHARGE. \n• USE (MATERIAL). \n• VAPOR PRESSURE.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another SBC \nas indicated in Section 201.3, or the dictionary \nmeaning may be all that is needed (see also \ncommentaries, Section 201through 201.4). \nSECTION 5003 GENERAL \nREQUIREMENTS \n5003.1 Scope. The storage, use and handling of all \nhazardous materials shall be in accordance with this \nsection.\n\n❖ Once a chemical is considered a hazardous \nchemical that is not exempt under the \nexceptions of Section 5001.1, it is expected to \nmeet the general requirements listed in \nSection 5003and any of the referenced codes \nor standards. \n5003.1.1 \nMaximum allowable quantity \nper control area. The maximum allowable quantity \nper control area shall be as specified in Table \n5003.1.1(1) through Table 5003.1.1(4). \nFor retail and wholesale storage and display in \nGroup M occupancies and Group S storage, see \nSection 5003.11.\n\n❖ This section references Table 5003.1.1(1) \nthrough Table 5003.1.1(4) for the maximum \nquantities allowed in a control area (see \nSection 5003.8.2for design and protection \nrequirements). If the quantity of chemicals \nused in a building does not exceed the \nmaximum allowed per control area and the \nnumber of control areas does not exceed the \nnumber and percentage of chemicals allowed \nby Table 5003.8.3.2, those areas are \nconsidered part of the main use and do not \nhave to meet all of the requirements for a \nhazardous occupancy.\n\n❖ See Table 5003.1.1(1). \n \nTable 5003.1.1(1) is subdivided based on \nwhether the material is in storage or in use in a \nclosed or open system. Definitions of both \n“Closed” and “Open” systems are found in \nSection 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because gaseous hazardous \nmaterials should not be allowed in a system that \nis continuously open to the atmosphere. Note \nthat the third column of the table, “Group When \nthe \nMaximum \nAllowable \nQuantity \nIs \nExceeded,” \nis \ninformational \nonly, \nsince \noccupancy group determination is within the \nscope of SBC 201, not the code. \n \nNote also that the MAQ values for gases are \nindicated (at the head of each gas column) as \nbeing “at NTP,” i.e., at a “normal” temperature \nof 21°C and a pressure of one atmosphere, or \n-",
      "chapter_id": "ch2",
      "section_id": "sec5003"
    },
    {
      "page": 86,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1456 \n \n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder. \n \nThis table and Table 5003.1.1(3) for outdoor \nstorage include a row for inert gases and inert \ncryogenics, thus clarifying that the amount of \ninert gases and inert cryogenics in storage or \nuse is unlimited. There is also a definition in \nSection 202for “Inert gas” that provides a \nmeans of classifying gases considered inert \nunder conditions most commonly encountered \nby Fire officials. This definition ensures that \ninert compressed gases, inert cryogenic fluids \nor gas mixtures containing cryogenic fluid are \nproperly classified. See the commentary to that \ndefinition in Section 202. \n \nEven though the quantity of inert gases and \ncryogenics is not limited inside of a building, \nthey are still subject to regulation. For example, \nstorage of inert gases and cryogenic fluids \nrequires an operational permit in accordance \nwith \nSections \n105.5.9 \nand \n105.5.11, \nrespectively. In addition, Section 5307 has \nrequirements for a mechanical ventilation \nsystem designed and operated in accordance \nwith Section 5004.3 for storage and Section \n5005.1.9 for use where a room or building \ncontains inert compressed gases. Rooms \ncontaining inert cryogenic compressed gases \nare required to comply with the construction \nand mechanical ventilation requirements in \nSection 5504.2, which references SBC 701 for \nventilation requirements. \n \nThe unit of measure for liquefied gases has \nhistorically been incorporated into the MAQ \ntables in terms of Liters because that has been \nthe conventional thinking. From a practical \nstandpoint, the use of Liters as a unit of \nmeasure for liquefied gases introduces an \ninconsistency into the concept due to the fact \nthat, unlike most liquids, the density of liquefied \ngases varies widely. \n \nIn commerce, liquefied gases are packaged \nand distributed based on weight as the unit of \nmeasure. The table has been revised to reflect \nthreshold quantities in terms of the units of \nmeasure that are readily available from the \ncommercial market and greatly simplifies the \nuse of the code, thereby making it more user \nfriendly. The revision required that a model be \nused as the basis for comparison. This \napproach was taken when thresholds were \nrevised to base certain health-hazard threshold \nlevels using a “chlorine index” as the model. A \nsimilar approach was used as a means to \nsimplify the use of the table. \n \nIn the case of liquefied flammable gases, \nprobably the most commonly encountered \nliquefied gas is LP-gas (LPG). LPG as defined \ncan consist of propane, butane, propylene or \nothers either in a mixed or pure form. NFPA 58, \nTable B.1.2(a), lists the approximate densities \nof commercial propane and butane at 16°C as \n504 and 582 VW/m\u0019, respectively. Converting \n115 Liters quantity to kg and rounding up yields \na quantity of 65 kg on a mass basis. The \ndensity of butane is greater than that of \npropane, therefore representing the worst case \nwhere mixtures of propane and butane are \ninvolved. The result of converting the 115 L \nthreshold to a 65 kg threshold is in keeping with \nthe philosophical approach used with gases, \nsuch as ammonia and chlorine, as they appear \nin Table 5003.1.1(2). \n \nThe threshold level of 57 Liters for oxidizing \ngases is now expressed in terms of weight \nbased on using any of a number of oxidizing \ngases as the baseline. However, given the fact \nthat a single cylinder of chlorine (an oxidizing, \ncorrosive and toxic gas) has been used as the \nbaseline in Table 5003.1.1(2), it is reasonable \nto use a single cylinder of chlorine as the \nbaseline for the establishment of quantity in \nTable 5003.1.1(1), as well. To test the \nassumption, a comparison was made to the 42 \nm3 \nbaseline \nmaximum \nquantity \nfor \na \nnonliquefied gas using oxygen as the model. \nUsing a \nspecific volume for oxygen of \n0.75 \u0010\u0019/VW translates the 42 m3 allowed for \nthe baseline MAQ to 55 kg if this gas was \nconsidered on a mass basis. The use of 65 kg \nas a baseline quantity for liquefied oxidizing \ngases resolves the problem where a single \ncylinder of chlorine would not trip the Group H-\n4 occupancy threshold, but would trip the \nGroup \nH-3 \noccupancy threshold where \narguably the inherent health hazards of the gas \nmay represent a greater concern for public \nsafety than do the physical hazards of the same \ngas. It is recognized that this approach may \nappear to represent a major increase in the \nthreshold \nfor \nliquefied \noxidizing \ngases; \nhowever, it brings the threshold levels into \nparity with those of liquefied flammable gases, \nwhich may represent the greater hazard given \nthe potential for fire and/or explosion. The \nexample using oxygen as the baseline shows \nthat an increase is justified and establishes a \nclear rationale that is based on practical \nexamples of materials commonly found in \ncommerce, which have \ngenerally \nbeen \naccepted for use as the threshold for an \nincreased level of control. In addition, the use \nof weight as a unit of measure brings the code \ninto correlation with units typically used by the \nsuppliers of these products, thereby mitigating \nthe need for elaborate conversions into units of \nmeasure not found in common use. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1456 \n \n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder. \n \nThis table and Table 5003.1.1(3) for outdoor \nstorage include a row for inert gases and inert \ncryogenics, thus clarifying that the amount of \ninert gases and inert cryogenics in storage or \nuse is unlimited. There is also a definition in \nSection 202for “Inert gas” that provides a \nmeans of classifying gases considered inert \nunder conditions most commonly encountered \nby Fire officials. This definition ensures that \ninert compressed gases, inert cryogenic fluids \nor gas mixtures containing cryogenic fluid are \nproperly classified. See the commentary to that \ndefinition in Section 202. \n \nEven though the quantity of inert gases and \ncryogenics is not limited inside of a building, \nthey are still subject to regulation. For example, \nstorage of inert gases and cryogenic fluids \nrequires an operational permit in accordance \nwith \nSections \n105.5.9 \nand \n105.5.11, \nrespectively. In addition, Section 5307 has \nrequirements for a mechanical ventilation \nsystem designed and operated in accordance \nwith Section 5004.3 for storage and Section \n5005.1.9 for use where a room or building \ncontains inert compressed gases. Rooms \ncontaining inert cryogenic compressed gases \nare required to comply with the construction \nand mechanical ventilation requirements in \nSection 5504.2, which references SBC 701 for \nventilation requirements. \n \nThe unit of measure for liquefied gases has \nhistorically been incorporated into the MAQ \ntables in terms of Liters because that has been \nthe conventional thinking. From a practical \nstandpoint, the use of Liters as a unit of \nmeasure for liquefied gases introduces an \ninconsistency into the concept due to the fact \nthat, unlike most liquids, the density of liquefied \ngases varies widely. \n \nIn commerce, liquefied gases are packaged \nand distributed based on weight as the unit of \nmeasure. The table has been revised to reflect \nthreshold quantities in terms of the units of \nmeasure that are readily available from the \ncommercial market and greatly simplifies the \nuse of the code, thereby making it more user \nfriendly. The revision required that a model be \nused as the basis for comparison. This \napproach was taken when thresholds were \nrevised to base certain health-hazard threshold \nlevels using a “chlorine index” as the model. A \nsimilar approach was used as a means to \nsimplify the use of the table. \n \nIn the case of liquefied flammable gases, \nprobably the most commonly encountered \nliquefied gas is LP-gas (LPG). LPG as defined \ncan consist of propane, butane, propylene or \nothers either in a mixed or pure form. NFPA 58, \nTable B.1.2(a), lists the approximate densities \nof commercial propane and butane at 16°C as \n504 and 582 VW/m\u0019, respectively. Converting \n115 Liters quantity to kg and rounding up yields \na quantity of 65 kg on a mass basis. The \ndensity of butane is greater than that of \npropane, therefore representing the worst case \nwhere mixtures of propane and butane are \ninvolved. The result of converting the 115 L \nthreshold to a 65 kg threshold is in keeping with \nthe philosophical approach used with gases, \nsuch as ammonia and chlorine, as they appear \nin Table 5003.1.1(2). \n \nThe threshold level of 57 Liters for oxidizing \ngases is now expressed in terms of weight \nbased on using any of a number of oxidizing \ngases as the baseline. However, given the fact \nthat a single cylinder of chlorine (an oxidizing, \ncorrosive and toxic gas) has been used as the \nbaseline in Table 5003.1.1(2), it is reasonable \nto use a single cylinder of chlorine as the \nbaseline for the establishment of quantity in \nTable 5003.1.1(1), as well. To test the \nassumption, a comparison was made to the 42 \nm3 \nbaseline \nmaximum \nquantity \nfor \na \nnonliquefied gas using oxygen as the model. \nUsing a \nspecific volume for oxygen of \n0.75 \u0010\u0019/VW translates the 42 m3 allowed for \nthe baseline MAQ to 55 kg if this gas was \nconsidered on a mass basis. The use of 65 kg \nas a baseline quantity for liquefied oxidizing \ngases resolves the problem where a single \ncylinder of chlorine would not trip the Group H-\n4 occupancy threshold, but would trip the \nGroup \nH-3 \noccupancy threshold where \narguably the inherent health hazards of the gas \nmay represent a greater concern for public \nsafety than do the physical hazards of the same \ngas. It is recognized that this approach may \nappear to represent a major increase in the \nthreshold \nfor \nliquefied \noxidizing \ngases; \nhowever, it brings the threshold levels into \nparity with those of liquefied flammable gases, \nwhich may represent the greater hazard given \nthe potential for fire and/or explosion. The \nexample using oxygen as the baseline shows \nthat an increase is justified and establishes a \nclear rationale that is based on practical \nexamples of materials commonly found in \ncommerce, which have \ngenerally \nbeen \naccepted for use as the threshold for an \nincreased level of control. In addition, the use \nof weight as a unit of measure brings the code \ninto correlation with units typically used by the \nsuppliers of these products, thereby mitigating \nthe need for elaborate conversions into units of \nmeasure not found in common use. \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 87,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1457 \n \n \nNote a refers the user to Section 5003.8.3 to \ndetermine if a design strategy using the control \narea concept is needed for a building to avoid \nbeing classified in Group H. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage. \n \nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c also recognizes the reduced hazard of \nthe materials based on their water miscibility \nand limited container size. A similar exception \nis indicated in Table 5003.1.1(2), and in SBC \n201 Tables 307.1(1) and 307.1(2). \n \nNotes d and e of the table are significant in that, \nfor certain materials, the MAQ may be \nincreased due to the use of approved special \nhazardous material storage methods as listed \nin the note, an approved automatic sprinkler \nsystem, or both. The notes are intended to be \ncumulative in that up to four times the base \nMAQ may be allowed per control area, if the \nbuilding is sprinklered and approved special \nstorage methods are used, without classifying \nthe building as Group H. While the use of \napproved special storage methods is not \nalways a feasible or practical method of \nstorage, they do provide sufficient additional \nprotection to warrant an increase if utilized to \ncontain the entire MAQ (not just the increase \namount). For example, the tabular MAQ for the \nstorage of Class IA flammable liquid is 115 L \nand both Notes d and e apply. Applying the \nnotes accumulatively, the increased MAQ \nbecomes 450 L. Note e also requires that a \nsafety can, when used for increasing the MAQ \nof flammable and combustible liquids stored or \nused indoors, be a listed metal safety can \nmeeting the requirements of UL 30, as required \nby \nSection \n5003.9.10 \n(also \nsee \nthe \ncommentary to that section). \n \nAs indicated in Note f, the quantity of Class I \noxidizers and Class IIIB liquids, without \nclassifying the occupancy as Group H-3, would \nnot be limited, provided that the building is fully \nsprinklered in accordance with NFPA 13. The \ncode recognizes the relative lower hazard of \nClass IIIB liquids as compared to that of other \nflammable \nand \ncombustible \nliquids \nby \nclassifying them as Group H-3 and by \nestablishing a base MAQ of 50,000 L. Class \nIIIB combustible liquids have flash points at or \nabove 93°C. Motor oil is a typical example of a \nClass IIIB combustible liquid. \n \nThe hazard presented by Class I oxidizers is \nthat they slightly increase the burning rate of \ncombustible materials that they may come into \ncontact with during a fire. \n \nNote g recognizes that the hazard presented \nby certain materials is such that they may be \nstored or used only inside buildings that are \nfully sprinklered. \n \nNote h clarifies for the user that while there is a \ncombination MAQ for flammable liquids, no \nindividual class of liquid (Class IA, IB or IC) may \nexceed its own individual MAQ. \n \nNote i allows for a special quantity of inside \ncombustible liquid storage in tanks that are \nconnected to a fuel-oil piping system in \naccordance with Section 605.4.2. This would \napply to most oil-fired stationary equipment, \nwhether in industrial, commercial or residential \noccupancies. Oil-fired heating equipment and \ndiesel engine-driven generator sets and their \nfuel supplies are indicative of the types of fuel-\noil piping systems to which this note would \napply. \n \nNote k permits a larger amount of Class III \noxidizers in a building where used for \nmaintenance \nand \nhealth \npurposes. \nThe \nquantities \nproposed \nare \nreasonable \nfor \noccupancies such as the health care industry \nwhere Class III oxidizers are used for \nmaintenance \npurposes, \nsterilization \nand \nsanitation \nof \nequipment \nand \noperation \nsanitation. The method used to store the \noxidizers is subject to the evaluation and \napproval of the Fire official. \n \nNote l clarifies that the 57 kg of storage \npermitted for consumer fireworks represents \nthe net weight of the pyrotechnic composition \nof the fireworks in a non-sprinklered building. \nThis amount represents approximately 121/2 \nshipping cases (less than one and one-half \npallet loads) of fireworks in a non-sprinklered \nstorage condition. In cases where the net \nweight of the pyrotechnic composition of the \nfireworks is unknown, 25 percent of the gross \nweight of the fireworks is to be used. The gross \nweight is to include the weight of the packaging. \n \nNote n provides an exception where the \namount of hazardous material in storage and \ndisplay in Group M and S occupancies meets \nthe requirements of Section 5003.11. \n \nWhile cotton is included in the definition of \ncombustible fibers, Note o recognizes the \nlesser hazard of cotton when it is stored in \ndensely packed bales. See the commentary to \nthe Section 202definitions of “Baled cotton, \ndensely packed” and “Combustible fibers” for \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1457 \n \n \nNote a refers the user to Section 5003.8.3 to \ndetermine if a design strategy using the control \narea concept is needed for a building to avoid \nbeing classified in Group H. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage. \n \nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c also recognizes the reduced hazard of \nthe materials based on their water miscibility \nand limited container size. A similar exception \nis indicated in Table 5003.1.1(2), and in SBC \n201 Tables 307.1(1) and 307.1(2). \n \nNotes d and e of the table are significant in that, \nfor certain materials, the MAQ may be \nincreased due to the use of approved special \nhazardous material storage methods as listed \nin the note, an approved automatic sprinkler \nsystem, or both. The notes are intended to be \ncumulative in that up to four times the base \nMAQ may be allowed per control area, if the \nbuilding is sprinklered and approved special \nstorage methods are used, without classifying \nthe building as Group H. While the use of \napproved special storage methods is not \nalways a feasible or practical method of \nstorage, they do provide sufficient additional \nprotection to warrant an increase if utilized to \ncontain the entire MAQ (not just the increase \namount). For example, the tabular MAQ for the \nstorage of Class IA flammable liquid is 115 L \nand both Notes d and e apply. Applying the \nnotes accumulatively, the increased MAQ \nbecomes 450 L. Note e also requires that a \nsafety can, when used for increasing the MAQ \nof flammable and combustible liquids stored or \nused indoors, be a listed metal safety can \nmeeting the requirements of UL 30, as required \nby \nSection \n5003.9.10 \n(also \nsee \nthe \ncommentary to that section). \n \nAs indicated in Note f, the quantity of Class I \noxidizers and Class IIIB liquids, without \nclassifying the occupancy as Group H-3, would \nnot be limited, provided that the building is fully \nsprinklered in accordance with NFPA 13. The \ncode recognizes the relative lower hazard of \nClass IIIB liquids as compared to that of other \nflammable \nand \ncombustible \nliquids \nby \nclassifying them as Group H-3 and by \nestablishing a base MAQ of 50,000 L. Class \nIIIB combustible liquids have flash points at or \nabove 93°C. Motor oil is a typical example of a \nClass IIIB combustible liquid. \n \nThe hazard presented by Class I oxidizers is \nthat they slightly increase the burning rate of \ncombustible materials that they may come into \ncontact with during a fire. \n \nNote g recognizes that the hazard presented \nby certain materials is such that they may be \nstored or used only inside buildings that are \nfully sprinklered. \n \nNote h clarifies for the user that while there is a \ncombination MAQ for flammable liquids, no \nindividual class of liquid (Class IA, IB or IC) may \nexceed its own individual MAQ. \n \nNote i allows for a special quantity of inside \ncombustible liquid storage in tanks that are \nconnected to a fuel-oil piping system in \naccordance with Section 605.4.2. This would \napply to most oil-fired stationary equipment, \nwhether in industrial, commercial or residential \noccupancies. Oil-fired heating equipment and \ndiesel engine-driven generator sets and their \nfuel supplies are indicative of the types of fuel-\noil piping systems to which this note would \napply. \n \nNote k permits a larger amount of Class III \noxidizers in a building where used for \nmaintenance \nand \nhealth \npurposes. \nThe \nquantities \nproposed \nare \nreasonable \nfor \noccupancies such as the health care industry \nwhere Class III oxidizers are used for \nmaintenance \npurposes, \nsterilization \nand \nsanitation \nof \nequipment \nand \noperation \nsanitation. The method used to store the \noxidizers is subject to the evaluation and \napproval of the Fire official. \n \nNote l clarifies that the 57 kg of storage \npermitted for consumer fireworks represents \nthe net weight of the pyrotechnic composition \nof the fireworks in a non-sprinklered building. \nThis amount represents approximately 121/2 \nshipping cases (less than one and one-half \npallet loads) of fireworks in a non-sprinklered \nstorage condition. In cases where the net \nweight of the pyrotechnic composition of the \nfireworks is unknown, 25 percent of the gross \nweight of the fireworks is to be used. The gross \nweight is to include the weight of the packaging. \n \nNote n provides an exception where the \namount of hazardous material in storage and \ndisplay in Group M and S occupancies meets \nthe requirements of Section 5003.11. \n \nWhile cotton is included in the definition of \ncombustible fibers, Note o recognizes the \nlesser hazard of cotton when it is stored in \ndensely packed bales. See the commentary to \nthe Section 202definitions of “Baled cotton, \ndensely packed” and “Combustible fibers” for \n-",
      "commentary": "",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 88,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1458 \n \nfurther information. \n \nNote p clarifies that vehicles and appliances \nwith closed fuel systems should be treated no \ndifferently than machinery or equipment when \napplying the provisions of the table. The fuel \ncontained within the fuel tanks of vehicles or \nmotorized equipment is not to be considered \nwhen calculating the aggregate quantity of \nhazardous materials within a control area of a \nbuilding. For example, when evaluating a \nparking garage with several hundred cars \nparked inside, the capacity of their fuel tanks is \nnot counted. Also, when motorized equipment, \nsuch as a floor buffer or forklift, is stored or \nused, those fuels are not included as long as \nthe other code requirements are followed. This \nnote also allows a reasonable amount of \nalcohol based hand rub for infection control \nand patient safety located in Group I-2 \noccupancies in appropriately sized dispensers \nto be located in control areas and permits the \namounts not to be included in determining the \nMAQ. Section 5705.5 addresses the specifics \nregarding these amounts and locations. \n \nNote q draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreates a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, \nthe \nanalysis \nneeds \nto \ndemonstrate why such a classification is not \nwarranted. It should include an analysis of the \nmaterial’s characteristics, and the type of \nengineering and administrative controls that \nwill \nbe \nemployed \nin \nthe \nprocess \nto \nquantitatively mitigate the risk of a dust \ndeflagration. The basis for this determination \nmust be documented in a technical report and \nopinion in accordance with Section 104.8.2 (or \nSBC 201 Section 414.1.3). See also the \ncommentary to the definition of “Combustible \ndust” in Chapter 2 and the commentary to \nChapter 22, which specifically deals with dust. \n❖ \nSee Table 5003.1.1(2). \n \nTable \n5003.1.1(2), \nsimilar \nto \nTable \n5003.1.1(1), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \ncontrol area before having to classify a part of \nthe building (or the entire building) as a Group \nH occupancy and is subdivided based on \nwhether the material is in storage or in use in a \nclosed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials \nclassified as Group H-4, in accordance with \nSBC 201 Section 307.6. \n \nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical hazard \ncharacteristics more indicative of materials \nclassified as Group H-1, H-2 or H-3 (see SBC \n201 Section 5001.1). The MAQs listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled, in accordance with the code. Group H-\n4 materials, while indeed hazardous, are \nprimarily considered a handling problem and \ndo not possess the same fire, explosion or \nreactivity potential associated with other \nhazardous materials. \n \nNote that the MAQ values for gases are \nindicated (at the head of each gas column) as \nbeing “at NTP,” i.e., at a “normal” temperature \nof 21°C and pressure of one atmosphere, or \n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder. \n \nThe MAQ of 23 m3 for corrosive and toxic \ngases established in the table is based on a \nsingle cylinder of chlorine. Historically, there \nwas a footnote to the table that existed in \nprevious editions of the code (but which was \ndeleted in 2009) that recognized that a single \ncylinder of ammonia should be allowed; \nhowever, the use of 23 m3 does not allow for \nthis given the fact that, by comparison, a 68 kg \ncylinder of ammonia contains over 93 m3 of \ngas. The preferred solution was to create a \nstandardized approach to establish the unit of \nmeasure by using a widely distributed gas, \nsuch as chlorine, as an index. However, the \nunit of measure in terms of weight was not \ncarried into the table when it was formulated, \nthereby creating the need for the use of \nfootnotes to address ammonia. Compressed \ngases may be in liquid form or they may be \ngaseous. Maintaining the use of chlorine as the \nindex to the table for toxic and corrosive \nproperties and listing the threshold for liquefied \ngases (as well as those that are nonliquefied) \neliminates the need for elaborate conversions \nin units of measure using data that in many \ncases is not readily available. The index used \nto establish the weight threshold is based on \nthe use of arsine, a highly toxic gas with a \nspecific volume of 0.3 cubic meter per kg. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1458 \n \nfurther information. \n \nNote p clarifies that vehicles and appliances \nwith closed fuel systems should be treated no \ndifferently than machinery or equipment when \napplying the provisions of the table. The fuel \ncontained within the fuel tanks of vehicles or \nmotorized equipment is not to be considered \nwhen calculating the aggregate quantity of \nhazardous materials within a control area of a \nbuilding. For example, when evaluating a \nparking garage with several hundred cars \nparked inside, the capacity of their fuel tanks is \nnot counted. Also, when motorized equipment, \nsuch as a floor buffer or forklift, is stored or \nused, those fuels are not included as long as \nthe other code requirements are followed. This \nnote also allows a reasonable amount of \nalcohol based hand rub for infection control \nand patient safety located in Group I-2 \noccupancies in appropriately sized dispensers \nto be located in control areas and permits the \namounts not to be included in determining the \nMAQ. Section 5705.5 addresses the specifics \nregarding these amounts and locations. \n \nNote q draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreates a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, \nthe \nanalysis \nneeds \nto \ndemonstrate why such a classification is not \nwarranted. It should include an analysis of the \nmaterial’s characteristics, and the type of \nengineering and administrative controls that \nwill \nbe \nemployed \nin \nthe \nprocess \nto \nquantitatively mitigate the risk of a dust \ndeflagration. The basis for this determination \nmust be documented in a technical report and \nopinion in accordance with Section 104.8.2 (or \nSBC 201 Section 414.1.3). See also the \ncommentary to the definition of “Combustible \ndust” in Chapter 2 and the commentary to \nChapter 22, which specifically deals with dust.",
      "commentary": "See Table 5003.1.1(2). \n \nTable \n5003.1.1(2), \nsimilar \nto \nTable \n5003.1.1(1), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \ncontrol area before having to classify a part of \nthe building (or the entire building) as a Group \nH occupancy and is subdivided based on \nwhether the material is in storage or in use in a \nclosed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials \nclassified as Group H-4, in accordance with \nSBC 201 Section 307.6. \n \nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical hazard \ncharacteristics more indicative of materials \nclassified as Group H-1, H-2 or H-3 (see SBC \n201 Section 5001.1). The MAQs listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled, in accordance with the code. Group H-\n4 materials, while indeed hazardous, are \nprimarily considered a handling problem and \ndo not possess the same fire, explosion or \nreactivity potential associated with other \nhazardous materials. \n \nNote that the MAQ values for gases are \nindicated (at the head of each gas column) as \nbeing “at NTP,” i.e., at a “normal” temperature \nof 21°C and pressure of one atmosphere, or \n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder. \n \nThe MAQ of 23 m3 for corrosive and toxic \ngases established in the table is based on a \nsingle cylinder of chlorine. Historically, there \nwas a footnote to the table that existed in \nprevious editions of the code (but which was \ndeleted in 2009) that recognized that a single \ncylinder of ammonia should be allowed; \nhowever, the use of 23 m3 does not allow for \nthis given the fact that, by comparison, a 68 kg \ncylinder of ammonia contains over 93 m3 of \ngas. The preferred solution was to create a \nstandardized approach to establish the unit of \nmeasure by using a widely distributed gas, \nsuch as chlorine, as an index. However, the \nunit of measure in terms of weight was not \ncarried into the table when it was formulated, \nthereby creating the need for the use of \nfootnotes to address ammonia. Compressed \ngases may be in liquid form or they may be \ngaseous. Maintaining the use of chlorine as the \nindex to the table for toxic and corrosive \nproperties and listing the threshold for liquefied \ngases (as well as those that are nonliquefied) \neliminates the need for elaborate conversions \nin units of measure using data that in many \ncases is not readily available. The index used \nto establish the weight threshold is based on \nthe use of arsine, a highly toxic gas with a \nspecific volume of 0.3 cubic meter per kg. \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 89,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1459 \n \n \nIt may be argued that recognizing the common \nforms of gases, e.g., liquefied and nonliquefied, \nallows a de facto increase in the threshold \nlevels applied. It is possible that one could have \na toxic gas that is liquefied and also one that is \nnonliquefied in the same area, therefore \ndoubling the aggregate quantity of gas if all was \nconsidered. While this is theoretically possible, \nit is not considered to be the norm. In addition, \nthere is precedent in using the approach as \nestablished \nin \nTable \n5003.1.1(1) \nfor \nflammable and oxidizing gases. Also see the \ncommentary to Table 5003.1.1(1) for further \ndiscussion of liquefied gas MAQ units of \nmeasure. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage. \n \nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c recognizes the reduced hazard of the \nmaterials based on their water miscibility and \nlimited container size. A similar exception is \nindicated in Table 5003.1.1(1), and SBC 201 \nTables 307.1(1) and 307.1(2). \n \nWhere applicable, Notes d and e provide an \nincrease in the base maximum allowable \namount similar to that in Table 5003.1.1(1) \n[see commentary, Table 5003.1.1(1)]. \n \nNote f provides an exception when the amount \nof hazardous material in storage and display in \nGroup M and S occupancies meets the \nrequirements of Section 5003.11. \n \nNote g of the table is significant in that, for \ncertain materials, their hazard is so great that \ntheir MAQ may be stored in the building only \nwhen approved exhausted enclosures or gas \ncabinets complying with Sections 5003.8.5 and \n5003.8.6, respectively, are utilized. \n❖ \nSee Table 5003.1.1(3). \n \nTable 5003.1.1(3) specifies the MAQs of \nhazardous materials, liquids or chemicals \nallowed per outdoor control area before being \nsubject to additional regulations contained in \nChapters 51 and 53 through 67, and is \nsubdivided based on whether the material is in \nstorage or in use in a closed or open system. \nDefinitions of both “Closed system” and “Open \nsystem” are found in Section 202. Within these \nsubdivisions, the appropriate MAQ is listed in \naccordance with the physical state (solid, liquid \nor gas) of the material. A column for gas in \nopen systems is not indicated because \nhazardous gaseous materials should not be \nallowed in a system that is continuously open \nto the atmosphere. This table contains \nphysical-hazard materials, as defined in \nSection 202. While the materials listed in this \ntable are considered physical hazards, some of \nthe materials may also possess healthhazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. The base \nMAQ per outdoor control area of 23 m3 for \ngases that are either corrosive or toxic is based \non a standard-size chlorine cylinder. Note that \nthe MAQ values for gases are indicated (at the \nhead of each gas column) as being “at NTP,” \ni.e., at a “normal” temperature of 21°C and \npressure of one atmosphere, or 101.3 kPa. In \nother words, the MAQs for gases are based on \na certain volume of free gas, not gas under \npressure in its cylinder. \n \nHistorically, the concept of “outdoor control \nareas” was introduced into the code as a \nmeans to establish a threshold where the \ngeneral provisions of Chapter 50 would apply. \nWhen this table was created, the logic for \nassignment of threshold values was primarily \nbased on the use of multipliers representing a \nmultiple increase of the basic tabular values \nshown in Table 5003.1.1(1). In the first draft of \nthe code, this table limited the MAQ of gaseous \nand liquefied flammable gases to 42 m3 and 57 \nL, respectively. The result was that the \nthreshold level for liquefied flammable gases in \ninterior areas was greater than that allowed for \nthe same commodity when stored in outdoor \nareas. Assuming that the threshold level of 115 \nL for indoor areas was correct, the value of 57 \nL shown for outdoor areas is believed to have \nbeen in error. Code change F1324-98 \nincreased \nthe \nthreshold \nquantities \nfor \nflammable and oxidizing gases, as well as a \nnumber of other commodities, in storage in \noutdoor areas by a factor of 2 resulting in the \nincrease for liquefied flammable gases from 57 \nto 115 L, furthering the inconsistency. The table \ncorrects the MAQ inconsistency for liquefied \nflammable \ngases \nand, \nas \nin \nTABLE \n5003.1.1(1), changes the MAQ unit of \nmeasure to units of weight rather than those of \nvolume. \nThis \neliminates \nconfusing \nand \nelaborate calculations, thereby bringing the \ncode closer into harmony with the commercial \nenvironment. The index system used to obtain \na unit of measure for weight is based on \nmultiples for a single 65 kg cylinder of butane \nfor flammable gases and a single 65 kg \ncylinder for chlorine. The row for oxidizing \ngases provides consistency and correlates in \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1459 \n \n \nIt may be argued that recognizing the common \nforms of gases, e.g., liquefied and nonliquefied, \nallows a de facto increase in the threshold \nlevels applied. It is possible that one could have \na toxic gas that is liquefied and also one that is \nnonliquefied in the same area, therefore \ndoubling the aggregate quantity of gas if all was \nconsidered. While this is theoretically possible, \nit is not considered to be the norm. In addition, \nthere is precedent in using the approach as \nestablished \nin \nTable \n5003.1.1(1) \nfor \nflammable and oxidizing gases. Also see the \ncommentary to Table 5003.1.1(1) for further \ndiscussion of liquefied gas MAQ units of \nmeasure. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage. \n \nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c recognizes the reduced hazard of the \nmaterials based on their water miscibility and \nlimited container size. A similar exception is \nindicated in Table 5003.1.1(1), and SBC 201 \nTables 307.1(1) and 307.1(2). \n \nWhere applicable, Notes d and e provide an \nincrease in the base maximum allowable \namount similar to that in Table 5003.1.1(1) \n[see commentary, Table 5003.1.1(1)]. \n \nNote f provides an exception when the amount \nof hazardous material in storage and display in \nGroup M and S occupancies meets the \nrequirements of Section 5003.11. \n \nNote g of the table is significant in that, for \ncertain materials, their hazard is so great that \ntheir MAQ may be stored in the building only \nwhen approved exhausted enclosures or gas \ncabinets complying with Sections 5003.8.5 and \n5003.8.6, respectively, are utilized.",
      "commentary": "See Table 5003.1.1(3). \n \nTable 5003.1.1(3) specifies the MAQs of \nhazardous materials, liquids or chemicals \nallowed per outdoor control area before being \nsubject to additional regulations contained in \nChapters 51 and 53 through 67, and is \nsubdivided based on whether the material is in \nstorage or in use in a closed or open system. \nDefinitions of both “Closed system” and “Open \nsystem” are found in Section 202. Within these \nsubdivisions, the appropriate MAQ is listed in \naccordance with the physical state (solid, liquid \nor gas) of the material. A column for gas in \nopen systems is not indicated because \nhazardous gaseous materials should not be \nallowed in a system that is continuously open \nto the atmosphere. This table contains \nphysical-hazard materials, as defined in \nSection 202. While the materials listed in this \ntable are considered physical hazards, some of \nthe materials may also possess healthhazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. The base \nMAQ per outdoor control area of 23 m3 for \ngases that are either corrosive or toxic is based \non a standard-size chlorine cylinder. Note that \nthe MAQ values for gases are indicated (at the \nhead of each gas column) as being “at NTP,” \ni.e., at a “normal” temperature of 21°C and \npressure of one atmosphere, or 101.3 kPa. In \nother words, the MAQs for gases are based on \na certain volume of free gas, not gas under \npressure in its cylinder. \n \nHistorically, the concept of “outdoor control \nareas” was introduced into the code as a \nmeans to establish a threshold where the \ngeneral provisions of Chapter 50 would apply. \nWhen this table was created, the logic for \nassignment of threshold values was primarily \nbased on the use of multipliers representing a \nmultiple increase of the basic tabular values \nshown in Table 5003.1.1(1). In the first draft of \nthe code, this table limited the MAQ of gaseous \nand liquefied flammable gases to 42 m3 and 57 \nL, respectively. The result was that the \nthreshold level for liquefied flammable gases in \ninterior areas was greater than that allowed for \nthe same commodity when stored in outdoor \nareas. Assuming that the threshold level of 115 \nL for indoor areas was correct, the value of 57 \nL shown for outdoor areas is believed to have \nbeen in error. Code change F1324-98 \nincreased \nthe \nthreshold \nquantities \nfor \nflammable and oxidizing gases, as well as a \nnumber of other commodities, in storage in \noutdoor areas by a factor of 2 resulting in the \nincrease for liquefied flammable gases from 57 \nto 115 L, furthering the inconsistency. The table \ncorrects the MAQ inconsistency for liquefied \nflammable \ngases \nand, \nas \nin \nTABLE \n5003.1.1(1), changes the MAQ unit of \nmeasure to units of weight rather than those of \nvolume. \nThis \neliminates \nconfusing \nand \nelaborate calculations, thereby bringing the \ncode closer into harmony with the commercial \nenvironment. The index system used to obtain \na unit of measure for weight is based on \nmultiples for a single 65 kg cylinder of butane \nfor flammable gases and a single 65 kg \ncylinder for chlorine. The row for oxidizing \ngases provides consistency and correlates in \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 90,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1460 \n \nconcept with conversion to a weight basis\n [also see commentary, Table 5003.1.1(1)]. \n \nWhile hazardous materials within a closed or \nopen system are considered to be “in use,” \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage. \n \nNote c provides an exception where the \namount of hazardous materials in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy. \n❖ \nSee Table 5003.1.1(4). \n \nTable \n5003.1.1(4), \nsimilar \nto \nTable \n5003.1.1(3), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \noutdoor control area before being subject to \nadditional regulations contained in Chapters 51 \nand 53 through 67. It is also subdivided based \non whether the material is in storage or in use \nin a closed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials, as \ndefined in Section 202. \n \nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical-hazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. These \nmaterials, \nwhile \nindeed \nhazardous, \nare \nprimarily considered a handling problem and do \nnot possess the same fire, explosion or \nreactivity \nhazard \nassociated \nwith \nother \nhazardous materials. \n \nAs in Table 5003.1.1(1) through Table \n5003.1.1(3), a weight unit of measure has \nbeen established for liquefied gas MAQs and \nthe table has been revised to recognize that \nthese materials may exist in liquid, as well as \ngaseous form. The index system used to \nestablish the quantity for toxics and corrosives \nis based on multiples of a single 65 kg cylinder \nof chlorine. The index system used to establish \nthe threshold quantity for highly toxic liquefied \ngases is based on arsine, a highly toxic gas \nwith a specific volume of 0.312 cubic meters \nper \nkg \n[also \nsee \ncommentary, \nTable \n5003.1.1(1)]. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage. \n \nNote c provides an exception where the \namount of hazardous material in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy. \n \nNote d of the table is significant in that, for \ncertain materials, the hazard is so great that \ntheir MAQ may be stored only where approved \nexhausted \nenclosures \nor \ngas \ncabinets \ncomplying \nwith \nSections \n5003.8.5 \nand \n5003.8.6, respectively, or laboratory fume \nhoods are utilized. \n \nNote e states that where toxic liquids with a \nvapor pressure in excess of 7 kPa at 25°C are \nstored, the MAQ is limited to the amount listed \nfor highly toxic materials. \n5003.1.2 \nConversion. Where quantities are \nindicated in kilogram and where the weight per \nLiter of the liquid is not provided to the Fire official, \na conversion factor of 1.2 kg/L shall be used. \n❖ \nIf the weight of a liquid is not given either in the \nMSDS or in other documentation on the \nmaterial, the Fire official is allowed to use a \nconversion rate of 1.2 kilogram of liquid to 1 \nLiter of material. \n5003.1.3 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe storage, use and handling of hazardous \nmaterials in quantities not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) through Table 5003.1.1(4) shall be \nin accordance with Section 5001and Section 5003. \n❖ \nSee the commentary to Section 5003.1.1. \n5003.1.4 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe storage and use of hazardous materials in \nquantities exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) through Table 5003.1.1(4) shall be in \naccordance with this chapter. \n❖ \nOnce the amounts of chemicals exceed the \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1460 \n \nconcept with conversion to a weight basis\n [also see commentary, Table 5003.1.1(1)]. \n \nWhile hazardous materials within a closed or \nopen system are considered to be “in use,” \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage. \n \nNote c provides an exception where the \namount of hazardous materials in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy.",
      "commentary": "See Table 5003.1.1(4). \n \nTable \n5003.1.1(4), \nsimilar \nto \nTable \n5003.1.1(3), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \noutdoor control area before being subject to \nadditional regulations contained in Chapters 51 \nand 53 through 67. It is also subdivided based \non whether the material is in storage or in use \nin a closed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials, as \ndefined in Section 202. \n \nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical-hazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. These \nmaterials, \nwhile \nindeed \nhazardous, \nare \nprimarily considered a handling problem and do \nnot possess the same fire, explosion or \nreactivity \nhazard \nassociated \nwith \nother \nhazardous materials. \n \nAs in Table 5003.1.1(1) through Table \n5003.1.1(3), a weight unit of measure has \nbeen established for liquefied gas MAQs and \nthe table has been revised to recognize that \nthese materials may exist in liquid, as well as \ngaseous form. The index system used to \nestablish the quantity for toxics and corrosives \nis based on multiples of a single 65 kg cylinder \nof chlorine. The index system used to establish \nthe threshold quantity for highly toxic liquefied \ngases is based on arsine, a highly toxic gas \nwith a specific volume of 0.312 cubic meters \nper \nkg \n[also \nsee \ncommentary, \nTable \n5003.1.1(1)]. \n \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage. \n \nNote c provides an exception where the \namount of hazardous material in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy. \n \nNote d of the table is significant in that, for \ncertain materials, the hazard is so great that \ntheir MAQ may be stored only where approved \nexhausted \nenclosures \nor \ngas \ncabinets \ncomplying \nwith \nSections \n5003.8.5 \nand \n5003.8.6, respectively, or laboratory fume \nhoods are utilized. \n \nNote e states that where toxic liquids with a \nvapor pressure in excess of 7 kPa at 25°C are \nstored, the MAQ is limited to the amount listed \nfor highly toxic materials. \n5003.1.2 \nConversion. Where quantities are \nindicated in kilogram and where the weight per \nLiter of the liquid is not provided to the Fire official, \na conversion factor of 1.2 kg/L shall be used.\n\n❖ If the weight of a liquid is not given either in the \nMSDS or in other documentation on the \nmaterial, the Fire official is allowed to use a \nconversion rate of 1.2 kilogram of liquid to 1 \nLiter of material. \n5003.1.3 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe storage, use and handling of hazardous \nmaterials in quantities not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) through Table 5003.1.1(4) shall be \nin accordance with Section 5001and Section 5003.\n\n❖ See the commentary to Section 5003.1.1. \n5003.1.4 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe storage and use of hazardous materials in \nquantities exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) through Table 5003.1.1(4) shall be in \naccordance with this chapter.\n\n❖ Once the amounts of chemicals exceed the \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 91,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1461 \n \nmaximum allowed in Table 5003.1.1(1) \nthrough Table 5003.1.1(4) per control area, \nthe area or building is considered a hazardous \noccupancy and must meet the general \nrequirements and specific requirements in both \nthe code and SBC 201, based on the chemicals \nbeing used. \n5003.2 Systems, \nequipment \nand processes. \nSystems, equipment and processes utilized for \nstorage, dispensing, use or handling of hazardous \nmaterials shall be in accordance with Sections \n5003.2.1 through 5003.2.9. \n❖ \nDevices used in the process and storage or \ndispensing of hazardous materials are to meet \nthe requirements of Sections 5003.1 through \n5003.2.9. \n5003.2.1 \nDesign \nand \nconstruction \nof \ncontainers, cylinders and tanks. Containers, \ncylinders and tanks shall be designed and \nconstructed in accordance with approved standards. \nContainers, cylinders, tanks and other means used \nfor containment of hazardous materials shall be of \nan approved type. Pressure vessels not meeting \nDOTn requirements for transportation shall comply \nwith the ASME Boiler and Pressure Vessel Code. \n❖ \nThis section sets forth requirements for the \nconstruction of containers, cylinders and tanks \nused for the storage of hazardous materials. It \nrequires that pressure vessels be constructed \nin accordance with the ASME Boiler and \nPressure \nVessel \nCode \n(BPVC) \nwhere \nhazardous materials are stored, used or \nhandled inside vessels designed to be \noperated at pressures greater than 103.5 kPa. \nThis is consistent with the requirements for \npressure \nvessels \nused \nfor \nother \nthan \nhazardous materials purposes, as set forth in \nSBC 501 Section 1003.1. \n \nThe reference to the BPVC is in response to an \nincident investigated by the United States \nChemical Safety Board (USCSB) involving an \nimproperly modified pressure vessel at the \nMarcus Oil Company in Houston, Texas. The \n300 mm, 15 m-long pressure vessel, which had \nan empty weight of approximately 22680 kg, \nlacked any evidence of being constructed in \naccordance with the BPVC. The pressure \nvessel was not equipped with a pressure relief \ndevice. The pressure vessel was modified by \nthe company by using an oxygen-acetylene \ntorch to add a steam line that was used to melt \npolyethylene wax. The cut section of the head \nwas reinstalled and welded into place by \nwelders who were not qualified to perform work \non pressure vessels. After the vessel was \nmodified, it was not subjected to a hydrostatic \npressure test to determine if it would remain \nclosed when subjected to its operating \npressure. \n \nThe vessel was returned to service and was \npressurized by a nitrogen/air mixture while \nheating the polyethylene wax at a temperature \nof 150°C. On the day of the incident, the vessel \ncatastrophically failed and was propelled more \nthan 45 m into an adjacent business. A 400 kg \nsection of the vessel was propelled 275 m \naway and a 0.9 kg steel plate was found in the \nfront yard of a residence one-quarter mile from \nthe explosion. Shattered glass and building \nstructural damage occurred one-quarter mile \naway from the explosion. \n5003.2.2 \nPiping, \ntubing, \nvalves \nand \nfittings. Piping, tubing, valves, and fittings \nconveying hazardous materials shall be designed \nand installed in accordance with ASME B31 or \nother approved standards, and shall be in \naccordance with Sections 5003.2.2.1 and 5003.2.2.2. \n❖ \nThe design and construction of piping, tubing, \nvalves and fittings must meet the requirements \nlisted in Chapters 50 and 53 through 67, and \nthe referenced standard or other approved \nstandards acceptable to the Fire official. ASME \nB31 is the primary code for pressure piping. It \nis divided into nine sections, each regulating a \ndifferent type of piping, and it has detailed \nrequirements for installation, inspection and \ntesting. Including ASME B31 in this general \nsection on hazardous material piping will assist \ndesigners in referencing the correct standard in \nproject specifications. \n5003.2.2.1 \nDesign and construction. Piping, \ntubing, valves, fittings and related components used \nfor hazardous materials shall be in accordance with \nthe following: \n1. Piping, tubing, valves, fittings and related \ncomponents shall be designed and fabricated \nfrom materials that are compatible with the \nmaterial to be contained and shall be of \nadequate strength and durability to withstand \nthe pressure, structural and seismic stress and \nexposure to which they are subject. \n2. Piping and tubing shall be identified in \naccordance with ASME A13.1 to indicate the \nmaterial conveyed. \n3. Manual valves or automatic remotely \nactivated fail-safe emergency shutoff valves \nshall be installed on supply piping and tubing \nand provided with ready access at the \nfollowing locations: \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1461 \n \nmaximum allowed in Table 5003.1.1(1) \nthrough Table 5003.1.1(4) per control area, \nthe area or building is considered a hazardous \noccupancy and must meet the general \nrequirements and specific requirements in both \nthe code and SBC 201, based on the chemicals \nbeing used. \n5003.2 Systems, \nequipment \nand processes. \nSystems, equipment and processes utilized for \nstorage, dispensing, use or handling of hazardous \nmaterials shall be in accordance with Sections \n5003.2.1 through 5003.2.9.",
      "commentary": "Devices used in the process and storage or \ndispensing of hazardous materials are to meet \nthe requirements of Sections 5003.1 through \n5003.2.9. \n5003.2.1 \nDesign \nand \nconstruction \nof \ncontainers, cylinders and tanks. Containers, \ncylinders and tanks shall be designed and \nconstructed in accordance with approved standards. \nContainers, cylinders, tanks and other means used \nfor containment of hazardous materials shall be of \nan approved type. Pressure vessels not meeting \nDOTn requirements for transportation shall comply \nwith the ASME Boiler and Pressure Vessel Code.\n\n❖ This section sets forth requirements for the \nconstruction of containers, cylinders and tanks \nused for the storage of hazardous materials. It \nrequires that pressure vessels be constructed \nin accordance with the ASME Boiler and \nPressure \nVessel \nCode \n(BPVC) \nwhere \nhazardous materials are stored, used or \nhandled inside vessels designed to be \noperated at pressures greater than 103.5 kPa. \nThis is consistent with the requirements for \npressure \nvessels \nused \nfor \nother \nthan \nhazardous materials purposes, as set forth in \nSBC 501 Section 1003.1. \n \nThe reference to the BPVC is in response to an \nincident investigated by the United States \nChemical Safety Board (USCSB) involving an \nimproperly modified pressure vessel at the \nMarcus Oil Company in Houston, Texas. The \n300 mm, 15 m-long pressure vessel, which had \nan empty weight of approximately 22680 kg, \nlacked any evidence of being constructed in \naccordance with the BPVC. The pressure \nvessel was not equipped with a pressure relief \ndevice. The pressure vessel was modified by \nthe company by using an oxygen-acetylene \ntorch to add a steam line that was used to melt \npolyethylene wax. The cut section of the head \nwas reinstalled and welded into place by \nwelders who were not qualified to perform work \non pressure vessels. After the vessel was \nmodified, it was not subjected to a hydrostatic \npressure test to determine if it would remain \nclosed when subjected to its operating \npressure. \n \nThe vessel was returned to service and was \npressurized by a nitrogen/air mixture while \nheating the polyethylene wax at a temperature \nof 150°C. On the day of the incident, the vessel \ncatastrophically failed and was propelled more \nthan 45 m into an adjacent business. A 400 kg \nsection of the vessel was propelled 275 m \naway and a 0.9 kg steel plate was found in the \nfront yard of a residence one-quarter mile from \nthe explosion. Shattered glass and building \nstructural damage occurred one-quarter mile \naway from the explosion. \n5003.2.2 \nPiping, \ntubing, \nvalves \nand \nfittings. Piping, tubing, valves, and fittings \nconveying hazardous materials shall be designed \nand installed in accordance with ASME B31 or \nother approved standards, and shall be in \naccordance with Sections 5003.2.2.1 and 5003.2.2.2.\n\n❖ The design and construction of piping, tubing, \nvalves and fittings must meet the requirements \nlisted in Chapters 50 and 53 through 67, and \nthe referenced standard or other approved \nstandards acceptable to the Fire official. ASME \nB31 is the primary code for pressure piping. It \nis divided into nine sections, each regulating a \ndifferent type of piping, and it has detailed \nrequirements for installation, inspection and \ntesting. Including ASME B31 in this general \nsection on hazardous material piping will assist \ndesigners in referencing the correct standard in \nproject specifications. \n5003.2.2.1 \nDesign and construction. Piping, \ntubing, valves, fittings and related components used \nfor hazardous materials shall be in accordance with \nthe following: \n1. Piping, tubing, valves, fittings and related \ncomponents shall be designed and fabricated \nfrom materials that are compatible with the \nmaterial to be contained and shall be of \nadequate strength and durability to withstand \nthe pressure, structural and seismic stress and \nexposure to which they are subject. \n2. Piping and tubing shall be identified in \naccordance with ASME A13.1 to indicate the \nmaterial conveyed. \n3. Manual valves or automatic remotely \nactivated fail-safe emergency shutoff valves \nshall be installed on supply piping and tubing \nand provided with ready access at the \nfollowing locations: \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 92,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1462 \n \n3.1. The point of use. \n3.2. The tank, cylinder or bulk source. \n4. Manual emergency shutoff valves and \ncontrols for remotely activated emergency \nshutoff valves shall be clearly visible, \nprovided with ready access and identified in \nan approved manner. \n5. Backflow prevention or check valves shall be \nprovided where the backflow of hazardous \nmaterials could create a hazardous condition \nor cause the unauthorized discharge of \nhazardous materials. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices. \n❖ \nThis \nsection \nspecifies \nminimum \ndesign \nrequirements for any piping system handling \nhazardous materials. All associated piping, \nvalves and fittings should also be compatible \nwith the material to be used. As may be \nrequired by industry standards and OSHA \nregulations, piping and tubing conveying \nhazardous \nmaterials \nmust \nbe \nproperly \nidentified. Identification could include color-\ncoded piping and permanent labeling on the \npiping and tubing. The method of operation of \nmanual shutoff valves that are provided with \nready access must be identified as to what they \ncontrol, as well. Backflow protection must be \nprovided as necessary to protect potable water \nsupplies and the environment, as required by \nhealth departments, environmental agencies \nand Fire officials. \n5003.2.2.2 \nAdditional \nregulations \nfor \nsupply piping for health-hazard materials. \nSupply piping and tubing for gases and liquids \nhaving a health-hazard ranking of 3 or 4 in \naccordance with NFPA 704 shall be in accordance \nwith ASME B31.3 and the following: \n1. Piping \nand \ntubing \nutilized \nfor \nthe \ntransmission of highly toxic, toxic or highly \nvolatile corrosive liquids and gases shall \nhave \nwelded, \nthreaded \nor \nflanged \nconnections \nthroughout \nexcept \nfor \nconnections located within a ventilated \nenclosure if the material is a gas, or an \napproved method of drainage or containment \nis provided for connections if the material is \na liquid. \n2. Piping and tubing shall not be located within \ncorridors, within any portion of a means of \negress required to be enclosed in fire-\nresistance-rated construction or in concealed \nspaces in areas not classified as Group H \noccupancies. \nException: Piping and tubing within the space \ndefined by the walls of corridors and the floor or \nroof above or in concealed spaces above other \noccupancies where installed in accordance with \nSection 415.11.7.4 of SBC 201 for Group H-5 \noccupancies. \n❖ \nRequirements of this section are dependent on \nwhether the hazardous material involved has a \nhealth-hazard ranking of 3 or 4 based on the \nhazard classification system in NFPA 704. This \nsection is not applicable to materials with a \nflammability or reactivity rating of 3 or 4; rather, \nit addresses piping systems handling highly \ntoxic or toxic liquids and gases. \n \nLeaks or piping failures are most common \naround threaded connections in the piping or \ntubing. Therefore, a means of containment is \nrequired around connections unless metallic \npiping or tubing with welded connections is \nused. \n \nHazardous material piping may not be located \nin an exit access corridor, exit or areas not \nclassified as high hazard so that the required \nmeans of egress are available. The exception \nin this section recognizes specific design \nprovisions for existing hazardous production \nmaterials facilities, which commonly transport \nhazardous materials through service passages \nor corridors. Also required are excess-flow \ncontrol valves (to regulate the rate of flow of \nhazardous materials within the piping system) \nand emergency shutoff valves (to stop the flow \nof \nhazardous \nmaterials \nfrom \npossibly \ndeteriorating \nfurther \nin \nan \nemergency \nscenario). \n5003.2.3 \nEquipment, \nmachinery \nand \nalarms. Equipment, machinery and required \ndetection and alarm systems associated with the \nuse, storage or handling of hazardous materials \nshall be listed or approved. \n❖ \nEquipment associated with the use or storage \nof hazardous materials must be listed or \napproved by a third-party testing agency. \n5003.2.4 \nInstallation of tanks. Installation \nof tanks shall be in accordance with Sections \n5003.2.4.1 through 5003.2.4.2.1. \n❖ \nThe installation of tanks shall be in accordance \nwith Chapter 57, the referenced standards in \nChapter 80 and Sections 5003.2.4.1 through \n5003.2.4.2.1. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1462 \n \n3.1. The point of use. \n3.2. The tank, cylinder or bulk source. \n4. Manual emergency shutoff valves and \ncontrols for remotely activated emergency \nshutoff valves shall be clearly visible, \nprovided with ready access and identified in \nan approved manner. \n5. Backflow prevention or check valves shall be \nprovided where the backflow of hazardous \nmaterials could create a hazardous condition \nor cause the unauthorized discharge of \nhazardous materials. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices.",
      "commentary": "This \nsection \nspecifies \nminimum \ndesign \nrequirements for any piping system handling \nhazardous materials. All associated piping, \nvalves and fittings should also be compatible \nwith the material to be used. As may be \nrequired by industry standards and OSHA \nregulations, piping and tubing conveying \nhazardous \nmaterials \nmust \nbe \nproperly \nidentified. Identification could include color-\ncoded piping and permanent labeling on the \npiping and tubing. The method of operation of \nmanual shutoff valves that are provided with \nready access must be identified as to what they \ncontrol, as well. Backflow protection must be \nprovided as necessary to protect potable water \nsupplies and the environment, as required by \nhealth departments, environmental agencies \nand Fire officials. \n5003.2.2.2 \nAdditional \nregulations \nfor \nsupply piping for health-hazard materials. \nSupply piping and tubing for gases and liquids \nhaving a health-hazard ranking of 3 or 4 in \naccordance with NFPA 704 shall be in accordance \nwith ASME B31.3 and the following: \n1. Piping \nand \ntubing \nutilized \nfor \nthe \ntransmission of highly toxic, toxic or highly \nvolatile corrosive liquids and gases shall \nhave \nwelded, \nthreaded \nor \nflanged \nconnections \nthroughout \nexcept \nfor \nconnections located within a ventilated \nenclosure if the material is a gas, or an \napproved method of drainage or containment \nis provided for connections if the material is \na liquid. \n2. Piping and tubing shall not be located within \ncorridors, within any portion of a means of \negress required to be enclosed in fire-\nresistance-rated construction or in concealed \nspaces in areas not classified as Group H \noccupancies. \nException: Piping and tubing within the space \ndefined by the walls of corridors and the floor or \nroof above or in concealed spaces above other \noccupancies where installed in accordance with \nSection 415.11.7.4 of SBC 201 for Group H-5 \noccupancies.\n\n❖ Requirements of this section are dependent on \nwhether the hazardous material involved has a \nhealth-hazard ranking of 3 or 4 based on the \nhazard classification system in NFPA 704. This \nsection is not applicable to materials with a \nflammability or reactivity rating of 3 or 4; rather, \nit addresses piping systems handling highly \ntoxic or toxic liquids and gases. \n \nLeaks or piping failures are most common \naround threaded connections in the piping or \ntubing. Therefore, a means of containment is \nrequired around connections unless metallic \npiping or tubing with welded connections is \nused. \n \nHazardous material piping may not be located \nin an exit access corridor, exit or areas not \nclassified as high hazard so that the required \nmeans of egress are available. The exception \nin this section recognizes specific design \nprovisions for existing hazardous production \nmaterials facilities, which commonly transport \nhazardous materials through service passages \nor corridors. Also required are excess-flow \ncontrol valves (to regulate the rate of flow of \nhazardous materials within the piping system) \nand emergency shutoff valves (to stop the flow \nof \nhazardous \nmaterials \nfrom \npossibly \ndeteriorating \nfurther \nin \nan \nemergency \nscenario). \n5003.2.3 \nEquipment, \nmachinery \nand \nalarms. Equipment, machinery and required \ndetection and alarm systems associated with the \nuse, storage or handling of hazardous materials \nshall be listed or approved.\n\n❖ Equipment associated with the use or storage \nof hazardous materials must be listed or \napproved by a third-party testing agency. \n5003.2.4 \nInstallation of tanks. Installation \nof tanks shall be in accordance with Sections \n5003.2.4.1 through 5003.2.4.2.1.\n\n❖ The installation of tanks shall be in accordance \nwith Chapter 57, the referenced standards in \nChapter 80 and Sections 5003.2.4.1 through \n5003.2.4.2.1. \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 93,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1463 \n \n5003.2.4.1 \nUnderground \ntanks. \nUnderground tanks used for the storage of liquid \nhazardous materials shall be provided with \nsecondary containment. In lieu of providing \nsecondary containment for an underground tank, an \nabove-ground tank in an underground vault \ncomplying with Section 5704.2.8shall be permitted. \n❖ \nThis section requires that all new underground \ntanks for the storage of hazardous materials \ncomply with applicable code requirements \nregarding the hazardous material in the tank. \nSecondary containment provides an additional \nmeasure of confining hazardous materials at \ntheir point of generation in case of a tank \nfailure. \nAs \nan \nalternative \nto \nproviding \nsecondary containment, an above-ground tank \ninstalled in an underground vault for flammable \nor combustible liquids in accordance with \nSection \n5704.2.8 \nis \nallowed \nas \nbeing \nequivalent. Note that the requirement for \nsecondary \ncontainment \nis \na \ngeneral \nrequirement subject to the limitations and \nexclusions of Section 5001.1. \n5003.2.4.2 \nAbove-ground \ntanks. \nAbove-\nground stationary tanks used for the storage of \nhazardous materials shall be located and protected \nin accordance with the requirements for outdoor \nstorage of the particular material involved. \nException: Above-ground tanks that are installed in \nvaults complying with Section 5303.16 or 5704.2.8 \nshall not be required to comply with location and \nprotection requirements for outdoor storage. \n❖ \nRequirements for above-ground tanks depend \non the hazards associated with the material \nbeing stored. Tank requirements can be found \nin Section 2306, Section 5404and 5704.2. \nThe exception allows the use of an above-\nground tank in a below-grade tank vault in lieu \nof an underground tank. Installation of a tank in \na vault is regarded as equivalent in safety to an \nunderground tank by Chapter 57, and it is a \nsuperior method with regard to environmental \nsafety. Where such an installation is provided, \nrequirements for location on site and similar \nprovisions \nshould \nbe \nregarded \nas \nan \nunderground installation. \n5003.2.4.2.1 \nMarking. \nAbove-ground \nstationary tanks shall be marked as required by \nSection 5003.5. \n❖ \nThis section requires that NFPA 704 hazard \nidentification signs in accordance with Section \n5003.5 be provided for above-ground tanks to \nassist emergency responders in identifying the \nhazards of the tanks’ contents in case of a spill \nor fire incident. \n5003.2.5 \nEmpty containers and tanks. \nEmpty containers and tanks previously used for the \nstorage of hazardous materials shall be free from \nresidual material and vapor as defined by DOTn, \nthe Resource Conservation and Recovery Act \n(RCRA) or other regulating authority or maintained \nas specified for the storage of hazardous material. \n❖ \nTanks must be purged and cleaned of all \nresidual hazardous chemicals before reuse for \nstorage. Containers and tanks that have not \nbeen cleaned must be stored in areas meeting \nthe requirements for a hazardous use area. \nUnder \nthe \nResource \nConservation \nand \nRecovery Act (RCRA), the EPA issues “cradle-\nto-grave” regulations for storing, using and \ndisposing of hazardous waste. The act, \nenacted by Congress in 1976, established a \nuniform national policy for hazardous and solid \nwaste disposal. This section requires that \ncontainers, cylinders and tanks, if still in use, \neither be properly maintained as required or \ncomply with the EPA or other governmental \nenvironmental regulations. \n5003.2.6 \nMaintenance. In addition to the \nrequirements of Section 5003.2.3, equipment, \nmachinery and required detection and alarm \nsystems associated with hazardous materials shall \nbe maintained in an operable condition. Defective \ncontainers, cylinders and tanks shall be removed \nfrom service, repaired or disposed of in an approved \nmanner. Defective equipment or machinery shall be \nremoved from service and repaired or replaced. \nRequired detection and alarm systems shall be \nreplaced or repaired where defective. \n❖ \nEquipment, machinery and required detection \nand alarm equipment must be maintained in an \noperable condition at all times. \n5003.2.6.1 \nTanks out of service for 90 days. \nStationary tanks not used for a period of 90 days \nshall be properly safeguarded or removed in an \napproved manner. Such tanks shall have the fill line, \ngauge opening and pump connection secured \nagainst tampering. Vent lines shall be properly \nmaintained. \n❖ \nThis section places a time limitation on out-of-\nservice storage tanks of hazardous materials. \nWithin 90 days, proper steps should be taken \nto address any potential hazard with the \nstorage tank. Without a time limitation for \nsafeguarding the out-of-service storage tank, it \nis likely that the tank will not be properly \nmonitored or inspected as necessary and, \nconsequently, the risk of the tank becoming \ndefective increases. Care shall be taken to \nprevent \ntampering \nwith \nall \nassociated \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1463 \n \n5003.2.4.1 \nUnderground \ntanks. \nUnderground tanks used for the storage of liquid \nhazardous materials shall be provided with \nsecondary containment. In lieu of providing \nsecondary containment for an underground tank, an \nabove-ground tank in an underground vault \ncomplying with Section 5704.2.8shall be permitted.",
      "commentary": "This section requires that all new underground \ntanks for the storage of hazardous materials \ncomply with applicable code requirements \nregarding the hazardous material in the tank. \nSecondary containment provides an additional \nmeasure of confining hazardous materials at \ntheir point of generation in case of a tank \nfailure. \nAs \nan \nalternative \nto \nproviding \nsecondary containment, an above-ground tank \ninstalled in an underground vault for flammable \nor combustible liquids in accordance with \nSection \n5704.2.8 \nis \nallowed \nas \nbeing \nequivalent. Note that the requirement for \nsecondary \ncontainment \nis \na \ngeneral \nrequirement subject to the limitations and \nexclusions of Section 5001.1. \n5003.2.4.2 \nAbove-ground \ntanks. \nAbove-\nground stationary tanks used for the storage of \nhazardous materials shall be located and protected \nin accordance with the requirements for outdoor \nstorage of the particular material involved. \nException: Above-ground tanks that are installed in \nvaults complying with Section 5303.16 or 5704.2.8 \nshall not be required to comply with location and \nprotection requirements for outdoor storage.\n\n❖ Requirements for above-ground tanks depend \non the hazards associated with the material \nbeing stored. Tank requirements can be found \nin Section 2306, Section 5404and 5704.2. \nThe exception allows the use of an above-\nground tank in a below-grade tank vault in lieu \nof an underground tank. Installation of a tank in \na vault is regarded as equivalent in safety to an \nunderground tank by Chapter 57, and it is a \nsuperior method with regard to environmental \nsafety. Where such an installation is provided, \nrequirements for location on site and similar \nprovisions \nshould \nbe \nregarded \nas \nan \nunderground installation. \n5003.2.4.2.1 \nMarking. \nAbove-ground \nstationary tanks shall be marked as required by \nSection 5003.5.\n\n❖ This section requires that NFPA 704 hazard \nidentification signs in accordance with Section \n5003.5 be provided for above-ground tanks to \nassist emergency responders in identifying the \nhazards of the tanks’ contents in case of a spill \nor fire incident. \n5003.2.5 \nEmpty containers and tanks. \nEmpty containers and tanks previously used for the \nstorage of hazardous materials shall be free from \nresidual material and vapor as defined by DOTn, \nthe Resource Conservation and Recovery Act \n(RCRA) or other regulating authority or maintained \nas specified for the storage of hazardous material.\n\n❖ Tanks must be purged and cleaned of all \nresidual hazardous chemicals before reuse for \nstorage. Containers and tanks that have not \nbeen cleaned must be stored in areas meeting \nthe requirements for a hazardous use area. \nUnder \nthe \nResource \nConservation \nand \nRecovery Act (RCRA), the EPA issues “cradle-\nto-grave” regulations for storing, using and \ndisposing of hazardous waste. The act, \nenacted by Congress in 1976, established a \nuniform national policy for hazardous and solid \nwaste disposal. This section requires that \ncontainers, cylinders and tanks, if still in use, \neither be properly maintained as required or \ncomply with the EPA or other governmental \nenvironmental regulations. \n5003.2.6 \nMaintenance. In addition to the \nrequirements of Section 5003.2.3, equipment, \nmachinery and required detection and alarm \nsystems associated with hazardous materials shall \nbe maintained in an operable condition. Defective \ncontainers, cylinders and tanks shall be removed \nfrom service, repaired or disposed of in an approved \nmanner. Defective equipment or machinery shall be \nremoved from service and repaired or replaced. \nRequired detection and alarm systems shall be \nreplaced or repaired where defective.\n\n❖ Equipment, machinery and required detection \nand alarm equipment must be maintained in an \noperable condition at all times. \n5003.2.6.1 \nTanks out of service for 90 days. \nStationary tanks not used for a period of 90 days \nshall be properly safeguarded or removed in an \napproved manner. Such tanks shall have the fill line, \ngauge opening and pump connection secured \nagainst tampering. Vent lines shall be properly \nmaintained.\n\n❖ This section places a time limitation on out-of-\nservice storage tanks of hazardous materials. \nWithin 90 days, proper steps should be taken \nto address any potential hazard with the \nstorage tank. Without a time limitation for \nsafeguarding the out-of-service storage tank, it \nis likely that the tank will not be properly \nmonitored or inspected as necessary and, \nconsequently, the risk of the tank becoming \ndefective increases. Care shall be taken to \nprevent \ntampering \nwith \nall \nassociated \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 94,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1464 \n \nequipment. Vent lines must be kept clear and \nbe properly maintained during this time. \n5003.2.6.1.1 \nReturn to service. Tanks that are \nto be placed back in service shall be tested in an \napproved manner. \n❖ \nTanks must be tested as a new installation \nbefore being placed back in service. \n5003.2.6.2 \nDefective containers and tanks. \nDefective containers and tanks shall be removed \nfrom service, repaired in accordance with approved \nstandards or disposed of in an approved manner. \n❖ \nDamaged containers, cylinders and tanks pose \nthe potential hazard of content release. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer, cylinder or tank. \n \nSmall containers usually cannot be repaired \neasily. Large containers and fixed tank \ninstallations often cannot be easily replaced \nand must be repaired. Temporary storage of \nhazardous materials during container repair \nmust comply with code requirements. \n5003.2.7 \nLiquid-level \nlimit \ncontrol. \nAtmospheric tanks having a capacity greater than \n1900 Liters and that contain hazardous material \nliquids shall be equipped with a liquid-level limit \ncontrol or other approved means to prevent \noverfilling of the tank. \n❖ \nOverfilling of tanks has been a problem over \nthe years. This section requires atmospheric \ntanks with a capacity greater than 1900 Liters \ncontaining hazardous materials to be equipped \nwith an approved method of fill control. \n5003.2.8 \nSeismic protection. Machinery \nand equipment utilizing hazardous materials shall \nbe braced and anchored in accordance with the \nseismic design requirements of SBC 201 and SBC \n301 for the seismic design category in which the \nmachinery or equipment is classified. \n❖ \nIn areas listed in SBC 201 Chapter 16 as \nrequiring seismic protection, machinery and \nequipment containing hazardous materials \nmust be protected against seismic activity. \nSBC 201 assigns importance factors in \nclassifying buildings. Buildings containing \nsufficient quantities of toxic or explosive \nsubstances \nthat \nare \nconsidered \nto \nbe \ndangerous to the public if release occurs carry \nan importance factor of 1.25 and structures \ncontaining highly toxic materials where the \nstorage or use exceeds the MAQ have an \nimportance factor of 1.50. \n5003.2.9 \nTesting. The equipment, devices \nand systems listed in Section 5003.2.9.1 shall be \ntested at the time of installation and at one of the \nintervals listed in Section 5003.2.9.2. Records of the \ntests conducted or maintenance performed shall be \nmaintained in accordance with the provisions of \nSection 109.2.1. \nExceptions: \n1. Periodic testing shall not be required where \napproved written documentation is provided \nstating that testing will damage the \nequipment, device or system and the \nequipment, device or system is maintained as \nspecified by the manufacturer. \n2. Periodic testing shall not be required for \nequipment, devices and systems that fail in a \nfail-safe manner. \n3. Periodic testing shall not be required for \nequipment, devices and systems that self-\ndiagnose and report trouble. Records of the \nself-diagnosis and trouble reporting shall be \nmade available to the Fire official. \n4. Periodic testing shall not be required if \nsystem activation occurs during the required \ntest cycle for the components activated \nduring the test cycle. \n5. Approved maintenance in accordance with \nSection 5003.2.6 that is performed not less \nthan annually or in accordance with an \napproved schedule shall be allowed to meet \nthe testing requirements set forth in Sections \n5003.2.9.1 and 5003.2.9.2. \n❖ \nThis section establishes that the critical life \nsafety and property protection systems and \nequipment \nlisted \nin \nSection \n5003.2.9.1 \nassociated with the storage, handling and use \nof hazardous materials must undergo regular, \ndocumented maintenance to verify that they \nwill perform as designed when needed. The \nsection also requires that, as with any other \nsafeguard required by the code, maintenance \nrecords must be maintained and be available \nto the Fire official (see commentary, Section \n109.3). \n \nException 1 recognizes that certain equipment, \ndevices or systems are designed to function \nwhen needed but could be damaged by \nperiodic testing. This fact must be documented \nin writing by an authority on the equipment, \ndevice or system that is acceptable to the Fire \nofficial. This would most likely be the \nequipment, device or system manufacturer \nsince it is most familiar with its product. In \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1464 \n \nequipment. Vent lines must be kept clear and \nbe properly maintained during this time. \n5003.2.6.1.1 \nReturn to service. Tanks that are \nto be placed back in service shall be tested in an \napproved manner.",
      "commentary": "Tanks must be tested as a new installation \nbefore being placed back in service. \n5003.2.6.2 \nDefective containers and tanks. \nDefective containers and tanks shall be removed \nfrom service, repaired in accordance with approved \nstandards or disposed of in an approved manner.\n\n❖ Damaged containers, cylinders and tanks pose \nthe potential hazard of content release. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer, cylinder or tank. \n \nSmall containers usually cannot be repaired \neasily. Large containers and fixed tank \ninstallations often cannot be easily replaced \nand must be repaired. Temporary storage of \nhazardous materials during container repair \nmust comply with code requirements. \n5003.2.7 \nLiquid-level \nlimit \ncontrol. \nAtmospheric tanks having a capacity greater than \n1900 Liters and that contain hazardous material \nliquids shall be equipped with a liquid-level limit \ncontrol or other approved means to prevent \noverfilling of the tank.\n\n❖ Overfilling of tanks has been a problem over \nthe years. This section requires atmospheric \ntanks with a capacity greater than 1900 Liters \ncontaining hazardous materials to be equipped \nwith an approved method of fill control. \n5003.2.8 \nSeismic protection. Machinery \nand equipment utilizing hazardous materials shall \nbe braced and anchored in accordance with the \nseismic design requirements of SBC 201 and SBC \n301 for the seismic design category in which the \nmachinery or equipment is classified.\n\n❖ In areas listed in SBC 201 Chapter 16 as \nrequiring seismic protection, machinery and \nequipment containing hazardous materials \nmust be protected against seismic activity. \nSBC 201 assigns importance factors in \nclassifying buildings. Buildings containing \nsufficient quantities of toxic or explosive \nsubstances \nthat \nare \nconsidered \nto \nbe \ndangerous to the public if release occurs carry \nan importance factor of 1.25 and structures \ncontaining highly toxic materials where the \nstorage or use exceeds the MAQ have an \nimportance factor of 1.50. \n5003.2.9 \nTesting. The equipment, devices \nand systems listed in Section 5003.2.9.1 shall be \ntested at the time of installation and at one of the \nintervals listed in Section 5003.2.9.2. Records of the \ntests conducted or maintenance performed shall be \nmaintained in accordance with the provisions of \nSection 109.2.1. \nExceptions: \n1. Periodic testing shall not be required where \napproved written documentation is provided \nstating that testing will damage the \nequipment, device or system and the \nequipment, device or system is maintained as \nspecified by the manufacturer. \n2. Periodic testing shall not be required for \nequipment, devices and systems that fail in a \nfail-safe manner. \n3. Periodic testing shall not be required for \nequipment, devices and systems that self-\ndiagnose and report trouble. Records of the \nself-diagnosis and trouble reporting shall be \nmade available to the Fire official. \n4. Periodic testing shall not be required if \nsystem activation occurs during the required \ntest cycle for the components activated \nduring the test cycle. \n5. Approved maintenance in accordance with \nSection 5003.2.6 that is performed not less \nthan annually or in accordance with an \napproved schedule shall be allowed to meet \nthe testing requirements set forth in Sections \n5003.2.9.1 and 5003.2.9.2.\n\n❖ This section establishes that the critical life \nsafety and property protection systems and \nequipment \nlisted \nin \nSection \n5003.2.9.1 \nassociated with the storage, handling and use \nof hazardous materials must undergo regular, \ndocumented maintenance to verify that they \nwill perform as designed when needed. The \nsection also requires that, as with any other \nsafeguard required by the code, maintenance \nrecords must be maintained and be available \nto the Fire official (see commentary, Section \n109.3). \n \nException 1 recognizes that certain equipment, \ndevices or systems are designed to function \nwhen needed but could be damaged by \nperiodic testing. This fact must be documented \nin writing by an authority on the equipment, \ndevice or system that is acceptable to the Fire \nofficial. This would most likely be the \nequipment, device or system manufacturer \nsince it is most familiar with its product. In \n-",
      "chapter_id": "ch16",
      "section_id": "sec5307"
    },
    {
      "page": 95,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1465 \n \naddition to the written documentation, the \nmanufacturer’s \nmaintenance \nspecifications \nmust be followed in order to take this exception. \n \nException 2 recognizes that some equipment, \ndevices or systems are designed with a feature \nfor automatically counteracting the effect of an \nanticipated failure and eliminating or mitigating \na hazardous condition caused by that failure by \ncompensating for it. The term “fail-safe” is \ndefined in Chapter 2. \n \nException 3 recognizes the reliability of \ntechnology that allows equipment, devices or \nsystems to selfmonitor, diagnose and report \nany problems that could lead to a failure. Many \nfire alarm systems have this capability. In order \nto take the exception, records of the self-\ndiagnosis and reporting must be kept and be \navailable to the Fire official in accordance with \nSection 109.3. \n \nException 4 states that, in the unlikely (but \npossible) event that an actual activation of the \nequipment, device or system occurs during a \nscheduled test of the equipment, device or \nsystem, the actual activation can be accepted \nin lieu of the scheduled test of the affected \ncomponents. \n \nException 5 states that the maintenance \nrequired by Section 5003.2.6 of equipment, \ndevices or systems can be conducted in \naccordance with Section 5003.2.9.2, Item 1 or \n4. \n5003.2.9.1 \nEquipment, devices and systems \nrequiring testing. The following equipment, \nsystems and devices shall be tested in accordance \nwith Sections 5003.2.9 and 5003.2.9.2. \n1. Gas detection systems, alarms and automatic \nemergency shutoff valves required by \nSection 6004.2.2.10 for highly toxic and toxic \ngases. \n2. Limit control systems for liquid level, \ntemperature and pressure required by \nSections 5003.2.7, 5004.8 and 5005.1.4. \n3. Emergency alarm systems and supervision \nrequired by Sections 5004.9 and 5005.4.4. \n4. Monitoring and supervisory systems required \nby Sections 5004.10 and 5005.1.6. \n5. Manually \nactivated \nshutdown \ncontrols \nrequired \nby \nSection \n6403.1.1.1for \ncompressed \ngas \nsystems \nconveying \npyrophoric gases. \n❖ \nThis section lists the equipment, devices and \nsystems that are subject to the provisions of \nSections 5003.2.9 and 5003.2.9.2. \n5003.2.9.2 \nTesting \nfrequency. \nThe \nequipment, systems and devices listed in Section \n5003.2.9.1 shall be tested at one of the following \nfrequencies: \n1. Not less than annually. \n2. In \naccordance \nwith \nthe \napproved \nmanufacturer’s requirements. \n3. In accordance with approved recognized \nindustry standards. \n4. In accordance with an approved schedule. \n❖ \nThis section provides a list of suggested testing \nfrequencies for equipment, devices and \nsystems required by Section 5003.2.9.1 to be \ntested. The party responsible for compliance \nwith the testing requirements can choose one \nof the four testing frequencies that meets its \nneeds. Note that Section 5003.2.3requires that \nequipment, devices or systems associated with \nthe storage, handling and use of hazardous \nmaterials be listed or approved. Where the Fire \nofficial determines that listing is required, the \nchoice of testing frequency must be correlated \nwith the manufacturer’s testing requirements, \nwhich are often included as an integral part of \nthe listing of the product. \n5003.3 Release \nof \nhazardous \nmaterials. \nHazardous materials in any quantity shall not be \nreleased into a sewer, storm drain, ditch, drainage \ncanal, creek, stream, river, lake or tidal waterway or \non the ground, sidewalk, street, highway or into the \natmosphere. \nExceptions: \n1. The release or emission of hazardous \nmaterials is allowed where in compliance \nwith governmental agencies, regulations or \npermits. \n2. The release of pesticides is allowed where \nused in accordance with registered label \ndirections. \n3. The release of fertilizer and soil amendments \nis allowed where used in accordance with \nmanufacturer’s specifications. \n❖ \nBecause of the toxic and hazardous nature of \nchemicals governed by this section, no amount \nof release is allowed, unless it is in compliance \nwith government regulations. The release of \npesticides is allowed where they are used in \ncompliance \nwith \nthe \nmanufacturer’s \ninstructions. Fertilizer and soil amendments \nare also allowed where they are used as the \nmanufacturer specifies. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1465 \n \naddition to the written documentation, the \nmanufacturer’s \nmaintenance \nspecifications \nmust be followed in order to take this exception. \n \nException 2 recognizes that some equipment, \ndevices or systems are designed with a feature \nfor automatically counteracting the effect of an \nanticipated failure and eliminating or mitigating \na hazardous condition caused by that failure by \ncompensating for it. The term “fail-safe” is \ndefined in Chapter 2. \n \nException 3 recognizes the reliability of \ntechnology that allows equipment, devices or \nsystems to selfmonitor, diagnose and report \nany problems that could lead to a failure. Many \nfire alarm systems have this capability. In order \nto take the exception, records of the self-\ndiagnosis and reporting must be kept and be \navailable to the Fire official in accordance with \nSection 109.3. \n \nException 4 states that, in the unlikely (but \npossible) event that an actual activation of the \nequipment, device or system occurs during a \nscheduled test of the equipment, device or \nsystem, the actual activation can be accepted \nin lieu of the scheduled test of the affected \ncomponents. \n \nException 5 states that the maintenance \nrequired by Section 5003.2.6 of equipment, \ndevices or systems can be conducted in \naccordance with Section 5003.2.9.2, Item 1 or \n4. \n5003.2.9.1 \nEquipment, devices and systems \nrequiring testing. The following equipment, \nsystems and devices shall be tested in accordance \nwith Sections 5003.2.9 and 5003.2.9.2. \n1. Gas detection systems, alarms and automatic \nemergency shutoff valves required by \nSection 6004.2.2.10 for highly toxic and toxic \ngases. \n2. Limit control systems for liquid level, \ntemperature and pressure required by \nSections 5003.2.7, 5004.8 and 5005.1.4. \n3. Emergency alarm systems and supervision \nrequired by Sections 5004.9 and 5005.4.4. \n4. Monitoring and supervisory systems required \nby Sections 5004.10 and 5005.1.6. \n5. Manually \nactivated \nshutdown \ncontrols \nrequired \nby \nSection \n6403.1.1.1for \ncompressed \ngas \nsystems \nconveying \npyrophoric gases.",
      "commentary": "This section lists the equipment, devices and \nsystems that are subject to the provisions of \nSections 5003.2.9 and 5003.2.9.2. \n5003.2.9.2 \nTesting \nfrequency. \nThe \nequipment, systems and devices listed in Section \n5003.2.9.1 shall be tested at one of the following \nfrequencies: \n1. Not less than annually. \n2. In \naccordance \nwith \nthe \napproved \nmanufacturer’s requirements. \n3. In accordance with approved recognized \nindustry standards. \n4. In accordance with an approved schedule.\n\n❖ This section provides a list of suggested testing \nfrequencies for equipment, devices and \nsystems required by Section 5003.2.9.1 to be \ntested. The party responsible for compliance \nwith the testing requirements can choose one \nof the four testing frequencies that meets its \nneeds. Note that Section 5003.2.3requires that \nequipment, devices or systems associated with \nthe storage, handling and use of hazardous \nmaterials be listed or approved. Where the Fire \nofficial determines that listing is required, the \nchoice of testing frequency must be correlated \nwith the manufacturer’s testing requirements, \nwhich are often included as an integral part of \nthe listing of the product. \n5003.3 Release \nof \nhazardous \nmaterials. \nHazardous materials in any quantity shall not be \nreleased into a sewer, storm drain, ditch, drainage \ncanal, creek, stream, river, lake or tidal waterway or \non the ground, sidewalk, street, highway or into the \natmosphere. \nExceptions: \n1. The release or emission of hazardous \nmaterials is allowed where in compliance \nwith governmental agencies, regulations or \npermits. \n2. The release of pesticides is allowed where \nused in accordance with registered label \ndirections. \n3. The release of fertilizer and soil amendments \nis allowed where used in accordance with \nmanufacturer’s specifications.\n\n❖ Because of the toxic and hazardous nature of \nchemicals governed by this section, no amount \nof release is allowed, unless it is in compliance \nwith government regulations. The release of \npesticides is allowed where they are used in \ncompliance \nwith \nthe \nmanufacturer’s \ninstructions. Fertilizer and soil amendments \nare also allowed where they are used as the \nmanufacturer specifies. \n-",
      "chapter_id": "ch16",
      "section_id": "sec5307"
    },
    {
      "page": 96,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1466 \n \n5003.3.1 \nUnauthorized discharges. Where \nhazardous materials are released in quantities \nreportable under governmental regulations, the Fire \nofficial shall be notified and the following \nprocedures required in accordance with Sections \n5003.3.1.1 through 5003.3.1.4. \n❖ \nAs stated previously, release of hazardous \nchemicals is prohibited; however, where a \nrelease does occur in quantities that exceed \nthe requirements of governmental regulations, \nthe Fire official must be notified. \n5003.3.1.1 \nRecords. \nRecords \nof \nthe \nunauthorized discharge of hazardous materials by \nthe permittee shall be maintained. \n❖ \nThe amounts released, the cause of the \nrelease, containment efforts, cleanup efforts \nand environmental impact are items that \nshould be included in the records submitted \nand kept on the incident. \n5003.3.1.2 \nPreparation. Provisions shall be \nmade for controlling and mitigating unauthorized \ndischarges. \n❖ \nA facility preplan for controlling and mitigating \na release is recommended. After a release, this \nplan should be immediately implemented. \n5003.3.1.3 \nControl. Where an unauthorized \ndischarge caused by primary container failure is \ndiscovered, the involved primary container shall be \nrepaired or removed from service. \n❖ \nOnce the cause of the release has been \ndetermined, repair of defective equipment or \nchanges in operating procedures must begin \nimmediately. \n5003.3.1.4 \nResponsibility for cleanup. The \nperson, firm or corporation responsible for an \nunauthorized discharge shall institute and complete \nall actions necessary to remedy the effects of such \nunauthorized discharge, whether sudden or gradual, \nwithout cost to the authority. Where deemed \nnecessary by the Fire official, cleanup can be \ninitiated by the fire department  or by an authorized \nindividual or firm. Costs associated with such \ncleanup shall be borne by the owner, operator or \nother person responsible for the unauthorized \ndischarge. \n❖ \nCleanup is the responsibility of the person, firm \nor corporation responsible for an unauthorized \nrelease. Cleanup must begin immediately once \nthe incident is stable. \n5003.4 Material Safety Data Sheets. Safety Data \nSheets (SDS) shall be readily available on the \npremises for hazardous materials regulated by this \nchapter. Where a hazardous substance is developed \nin a laboratory, available information shall be \ndocumented. \nException: Designated hazardous waste. \n❖ \nBoth the number and the diversity of industrial \nchemicals are constantly increasing. The \ninventory of chemicals at modern industrial \noperations is sometimes quite variable. These \nfactors make accurate and timely information \nmore important to emergency responders. This \nsection specifies requirements for submitting \nSDS \nand \nother \nemergency \nresponse \ninformation. Regardless of quantity, an SDS is \nrequired for all hazardous materials regulated \nby the code, even if the intended quantities do \nnot require a permit or exceed the maximum \nquantities allowed per control area relative to a \nhigh-hazard \noccupancy \nclassification. \nPreincident planning is essential for buildings \ncontaining hazardous materials, regardless of \nquantity. See the commentary to the definition \nof “Safety data sheet” in Section 202. \n \nThe exception recognizes that the information \ncontained in the Uniform Hazardous Waste \nManifest (EPA Form 870022A) required by \nDOTn 49 CFR regulations contains sufficient \ninformation on the hazards of the waste \nmaterial. Because EPA shipping rules for \nhazardous waste require that the manifest be \nwith the waste material at all times, the \nmanifest serves the same purpose as an SDS. \n \nThe following is the minimum information \nneeded from the SDS to assist in determining \nthe \nhazardous \noccupancy. \nThe \nspecial \nconsideration area will tell where items such as \nemergency showers, eye wash centers, acid \npiping and special ventilation are required. \n \nNote that as part of OSHA’s conversion to the \nGlobally Harmonized System of Classification \nand Labeling of Chemicals, the material safety \ndata sheet (MSDS) has been reformatted to 16 \nsections and renamed as “Safety Data Sheet” \n(SDS). The term “MSDS” was revised to SDS \nthroughout the 2018 IFC. The definition of \n“SDS” in Chapter 2 considers current MSDS as \nequivalent. The format of the new SDS \nincludes the following information: \n• Section 1. Identification \n• Section 2. Hazard(s) identification \n• Section 3. Composition/information \non \ningredients \n• Section 4. First-aid measures \n• Section 5. Fire-fighting measures \n• Section 6. Accidental release measures \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1466 \n \n5003.3.1 \nUnauthorized discharges. Where \nhazardous materials are released in quantities \nreportable under governmental regulations, the Fire \nofficial shall be notified and the following \nprocedures required in accordance with Sections \n5003.3.1.1 through 5003.3.1.4.",
      "commentary": "As stated previously, release of hazardous \nchemicals is prohibited; however, where a \nrelease does occur in quantities that exceed \nthe requirements of governmental regulations, \nthe Fire official must be notified. \n5003.3.1.1 \nRecords. \nRecords \nof \nthe \nunauthorized discharge of hazardous materials by \nthe permittee shall be maintained.\n\n❖ The amounts released, the cause of the \nrelease, containment efforts, cleanup efforts \nand environmental impact are items that \nshould be included in the records submitted \nand kept on the incident. \n5003.3.1.2 \nPreparation. Provisions shall be \nmade for controlling and mitigating unauthorized \ndischarges.\n\n❖ A facility preplan for controlling and mitigating \na release is recommended. After a release, this \nplan should be immediately implemented. \n5003.3.1.3 \nControl. Where an unauthorized \ndischarge caused by primary container failure is \ndiscovered, the involved primary container shall be \nrepaired or removed from service.\n\n❖ Once the cause of the release has been \ndetermined, repair of defective equipment or \nchanges in operating procedures must begin \nimmediately. \n5003.3.1.4 \nResponsibility for cleanup. The \nperson, firm or corporation responsible for an \nunauthorized discharge shall institute and complete \nall actions necessary to remedy the effects of such \nunauthorized discharge, whether sudden or gradual, \nwithout cost to the authority. Where deemed \nnecessary by the Fire official, cleanup can be \ninitiated by the fire department  or by an authorized \nindividual or firm. Costs associated with such \ncleanup shall be borne by the owner, operator or \nother person responsible for the unauthorized \ndischarge.\n\n❖ Cleanup is the responsibility of the person, firm \nor corporation responsible for an unauthorized \nrelease. Cleanup must begin immediately once \nthe incident is stable. \n5003.4 Material Safety Data Sheets. Safety Data \nSheets (SDS) shall be readily available on the \npremises for hazardous materials regulated by this \nchapter. Where a hazardous substance is developed \nin a laboratory, available information shall be \ndocumented. \nException: Designated hazardous waste.\n\n❖ Both the number and the diversity of industrial \nchemicals are constantly increasing. The \ninventory of chemicals at modern industrial \noperations is sometimes quite variable. These \nfactors make accurate and timely information \nmore important to emergency responders. This \nsection specifies requirements for submitting \nSDS \nand \nother \nemergency \nresponse \ninformation. Regardless of quantity, an SDS is \nrequired for all hazardous materials regulated \nby the code, even if the intended quantities do \nnot require a permit or exceed the maximum \nquantities allowed per control area relative to a \nhigh-hazard \noccupancy \nclassification. \nPreincident planning is essential for buildings \ncontaining hazardous materials, regardless of \nquantity. See the commentary to the definition \nof “Safety data sheet” in Section 202. \n \nThe exception recognizes that the information \ncontained in the Uniform Hazardous Waste \nManifest (EPA Form 870022A) required by \nDOTn 49 CFR regulations contains sufficient \ninformation on the hazards of the waste \nmaterial. Because EPA shipping rules for \nhazardous waste require that the manifest be \nwith the waste material at all times, the \nmanifest serves the same purpose as an SDS. \n \nThe following is the minimum information \nneeded from the SDS to assist in determining \nthe \nhazardous \noccupancy. \nThe \nspecial \nconsideration area will tell where items such as \nemergency showers, eye wash centers, acid \npiping and special ventilation are required. \n \nNote that as part of OSHA’s conversion to the \nGlobally Harmonized System of Classification \nand Labeling of Chemicals, the material safety \ndata sheet (MSDS) has been reformatted to 16 \nsections and renamed as “Safety Data Sheet” \n(SDS). The term “MSDS” was revised to SDS \nthroughout the 2018 IFC. The definition of \n“SDS” in Chapter 2 considers current MSDS as \nequivalent. The format of the new SDS \nincludes the following information: \n• Section 1. Identification \n• Section 2. Hazard(s) identification \n• Section 3. Composition/information \non \ningredients \n• Section 4. First-aid measures \n• Section 5. Fire-fighting measures \n• Section 6. Accidental release measures \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 97,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1467 \n \n• Section 7. Handling and storage \n• Section 8. Exposure \ncontrols/personal \nprotection \n• Section 9. Physical and chemical properties \n• Section 10. Stability and reactivity \n• Section 11. Toxicological information \n• Section 12. Ecological information \n• Section 13. Disposal considerations \n• Section 14. Transport information \n• Section 15. Regulatory information \n• Section 16. Other information, including date of \npreparation or last revision. \n❖ \nThe purpose of the GHS/HC system is rooted in \nthe \nagencies \nthat \nwill \nadminister \nthe \nregulations, i.e., OSHA and the United Nations. \nNeither agency is exclusively focused on \nemergency responder notifications but, rather, \nthey focus on worker/workplace regulations \nand global transportation and shipping of \nhazardous materials. \n5003.5 Hazard \nidentification \nsigns. \nUnless \notherwise exempted by the Fire official, visible \nhazard identification signs as specified in NFPA \n704 for the specific material contained shall be \nplaced on stationary containers and above ground \ntanks and at entrances to locations where hazardous \nmaterials are stored, dispensed, used or handled in \nquantities requiring a permit and at specific \nentrances and locations designated by the Fire \nofficial. \n❖ \nThis \nsection \ncontains \nrequirements \nfor \nidentification \nsignage \nand \nlabeling \nof \ncontainers with hazardous materials. Signs are \nrequired \nto \nalert \noccupants \nwho \nmay \nunknowingly \nenter \nan \narea \ncontaining \nhazardous materials. \n \nThe \nhazard \nidentification \nsymbol \n(see \nCommentary Figure 5003.5) is a color-coded \narray of four numbers or letters arranged in a \ndiamond shape. This symbol appears on the \nlabel of many chemicals acquired from \ncommercial vendors. \n \nThe blue diamond, appearing on the left side \nof \nthe \nlabel, \nconveys \nhealth \nhazard \ninformation. A number from 0 to 4 appears in \nthe blue diamond indicating the degree of the \nhazard. The higher the number, the higher the \nhazard, as follows: \n \n0—No hazard. \n \n1—Can cause irritation if not treated. \n \n2—Can \ncause \ninjury. \nRequires \nprompt \ntreatment. \n \n3—Can cause serious injury despite medical \ntreatment. \n \n4—Can cause death or major injury despite \nmedical treatment. \n \nThe red diamond, appearing at the top of the \nlabel, \nconveys \nflammability \nhazard \ninformation. Again, the numbers 0 to 4 are used \nto rate the flammability hazard as follows: \n \n0—No hazard. \n \n1—Ignites after considerable heating.  \n \n2—Ignites if moderately heated. \n \n3—Can be ignited at all normal temperatures. \n \n4—Very flammable gases or \nvery \nvolatile flammable liquid. \n \nThe yellow diamond, appearing on the right \nside of the label, conveys reactivity hazard \ninformation. The numbers 0 to 4 are used to \nrank reactivity hazards as follows: \n \n0—Normally stable. Not reactive with water. \n \n1—Normally \nstable. Unstable \nat\n high temperatures and pressure. Reacts with \nwater. \n \n2—Normally unstable but will not detonate. \n \n3—Can detonate or explode but requires \nstrong initiating force or heating under \nconfinement. \n \n4—Readily detonates or explodes. \n \nThe white diamond, appearing at the bottom of \nthe label, conveys special hazard information. \nThis information is conveyed by the use of \nsymbols that represent the special hazard. \nTwo of the common symbols are: \n \nW —The material is water reactive. \n \nOX—An oxidizing agent. \n \nSome labels use the white diamond to convey \npersonal protective equipment or engineering \ncontrols required to work with the material \nsafely. You may see a picture of gloves, safety \nglasses or a fume hood in the white diamond. \n \nNFPA hazard ratings can be found on the \nMSDS for a given chemical. Also, this symbol, \nor a form of this symbol, often appears on the \nlabel of commercial chemical products. \n5003.5.1 \nMarkings. Individual containers, \ncartons or packages shall be conspicuously marked \nor labeled in an approved manner. Rooms or \ncabinets containing compressed gases shall be \nconspicuously labeled: COMPRESSED GAS. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1467 \n \n• Section 7. Handling and storage \n• Section 8. Exposure \ncontrols/personal \nprotection \n• Section 9. Physical and chemical properties \n• Section 10. Stability and reactivity \n• Section 11. Toxicological information \n• Section 12. Ecological information \n• Section 13. Disposal considerations \n• Section 14. Transport information \n• Section 15. Regulatory information \n• Section 16. Other information, including date of \npreparation or last revision.",
      "commentary": "The purpose of the GHS/HC system is rooted in \nthe \nagencies \nthat \nwill \nadminister \nthe \nregulations, i.e., OSHA and the United Nations. \nNeither agency is exclusively focused on \nemergency responder notifications but, rather, \nthey focus on worker/workplace regulations \nand global transportation and shipping of \nhazardous materials. \n5003.5 Hazard \nidentification \nsigns. \nUnless \notherwise exempted by the Fire official, visible \nhazard identification signs as specified in NFPA \n704 for the specific material contained shall be \nplaced on stationary containers and above ground \ntanks and at entrances to locations where hazardous \nmaterials are stored, dispensed, used or handled in \nquantities requiring a permit and at specific \nentrances and locations designated by the Fire \nofficial.\n\n❖ This \nsection \ncontains \nrequirements \nfor \nidentification \nsignage \nand \nlabeling \nof \ncontainers with hazardous materials. Signs are \nrequired \nto \nalert \noccupants \nwho \nmay \nunknowingly \nenter \nan \narea \ncontaining \nhazardous materials. \n \nThe \nhazard \nidentification \nsymbol \n(see \nCommentary Figure 5003.5) is a color-coded \narray of four numbers or letters arranged in a \ndiamond shape. This symbol appears on the \nlabel of many chemicals acquired from \ncommercial vendors. \n \nThe blue diamond, appearing on the left side \nof \nthe \nlabel, \nconveys \nhealth \nhazard \ninformation. A number from 0 to 4 appears in \nthe blue diamond indicating the degree of the \nhazard. The higher the number, the higher the \nhazard, as follows: \n \n0—No hazard. \n \n1—Can cause irritation if not treated. \n \n2—Can \ncause \ninjury. \nRequires \nprompt \ntreatment. \n \n3—Can cause serious injury despite medical \ntreatment. \n \n4—Can cause death or major injury despite \nmedical treatment. \n \nThe red diamond, appearing at the top of the \nlabel, \nconveys \nflammability \nhazard \ninformation. Again, the numbers 0 to 4 are used \nto rate the flammability hazard as follows: \n \n0—No hazard. \n \n1—Ignites after considerable heating.  \n \n2—Ignites if moderately heated. \n \n3—Can be ignited at all normal temperatures. \n \n4—Very flammable gases or \nvery \nvolatile flammable liquid. \n \nThe yellow diamond, appearing on the right \nside of the label, conveys reactivity hazard \ninformation. The numbers 0 to 4 are used to \nrank reactivity hazards as follows: \n \n0—Normally stable. Not reactive with water. \n \n1—Normally \nstable. Unstable \nat\n high temperatures and pressure. Reacts with \nwater. \n \n2—Normally unstable but will not detonate. \n \n3—Can detonate or explode but requires \nstrong initiating force or heating under \nconfinement. \n \n4—Readily detonates or explodes. \n \nThe white diamond, appearing at the bottom of \nthe label, conveys special hazard information. \nThis information is conveyed by the use of \nsymbols that represent the special hazard. \nTwo of the common symbols are: \n \nW —The material is water reactive. \n \nOX—An oxidizing agent. \n \nSome labels use the white diamond to convey \npersonal protective equipment or engineering \ncontrols required to work with the material \nsafely. You may see a picture of gloves, safety \nglasses or a fume hood in the white diamond. \n \nNFPA hazard ratings can be found on the \nMSDS for a given chemical. Also, this symbol, \nor a form of this symbol, often appears on the \nlabel of commercial chemical products. \n5003.5.1 \nMarkings. Individual containers, \ncartons or packages shall be conspicuously marked \nor labeled in an approved manner. Rooms or \ncabinets containing compressed gases shall be \nconspicuously labeled: COMPRESSED GAS. \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 98,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1468 \n \n❖ \nDOTn 49 CFR requires labels on all containers, \ncartons and packages of hazardous materials \nduring transportation. Many manufacturers \nalso post comprehensive labels on all \ncontainers and packages. These labels often \ninclude \nhazard \ninformation \nbeyond \nthat \nrequired by DOTn 49 CFR. The international \npictorial symbols likely to be found on these \nlabels are shown in Commentary Figure \n5003.5.1. \n5003.6 Signs. Signs and markings required by \nSections 5003.5 and 5003.5.1 shall not be obscured \nor removed, shall be in Arabic and English as a \nprimary language or in symbols allowed by this \ncode, shall be durable, and the size, color and \nlettering shall be approved. \n❖ \nSigns must be in Arabic and English as the \nprimary language, or in symbols allowed by the \ncode, and be made of a durable material with \nthe size, color and lettering approved by the \nFire official or other sections of SBCs. \n5003.7 Sources of ignition. Sources of ignition \nshall comply with Sections \n5003.7.1through \n5003.7.3. \n❖ \nThis section introduces the provisions for \nignition control. A form of heat is required to \nignite the vapors of flammable and combustible \nliquids. By limiting the sources of ignition in the \nstorage or use area, one can reduce the \npossibility of a fire. \n5003.7.1 \nSmoking. \nSmoking \nshall \nbe \nprohibited and “No Smoking” signs provided as \nfollows: \n1. In rooms or areas where hazardous materials \nare stored or dispensed or used in open \nsystems in amounts requiring a permit in \naccordance with Section 5001.5. \n2.  Within 7.5 m of outdoor storage, dispensing \nor open use areas. \n3. Facilities or areas within facilities that have \nbeen designated as totally “no smoking” shall \nhave “No Smoking” signs placed at all \nentrances to the facility or area. Designated \nareas within such facilities where smoking is \npermitted either permanently or temporarily, \nshall be identified with signs designating that \nsmoking is permitted in these areas only. \n4. In rooms or areas where flammable or \ncombustible hazardous materials are stored, \ndispensed or used. \nSigns required by this section shall be in Arabic and \nEnglish as a primary language or in symbols \nallowed by this code and shall comply with Section \n310. \n❖ \nThe four areas listed in this section, because of \ntheir \nhazard \ncharacteristics, \nhave \nbeen \ndesignated to receive “No Smoking” signs, in \naccordance with Section 310. \n5003.7.2 \nOpen flames. Open flames and \nhigh-temperature devices shall not be used in a \nmanner that creates a hazardous condition and shall \nbe listed for use with the hazardous materials stored \nor used. \n❖ \nProcesses that use open flames must be \ninstalled and safeguarded in accordance with \nthe manufacturer’s specifications. It should be \nnoted that a chemical that is preheated can \nchange from a nonhazardous classification to \na hazardous classification or move from a \nlower hazard to a higher hazard. Safety is \nfurther enhanced by the requirement for \ndevices to be listed for use in proximity to \nhazardous materials. \n5003.7.3 \nIndustrial \ntrucks. \nPowered \nindustrial trucks used in areas designated as \nhazardous (classified) locations shall be in \naccordance with Section 309.2. \n❖ \nPowered industrial trucks used in hazardous \nlocations defined in accordance with SBC 401 \nmust meet the requirements of NFPA 505 (see \nalso Section 309). \n5003.7.4 \nRespiratory therapy. In Group I-\n2 and ambulatory care facilities, within areas with \nrespiratory therapy services, sources of ignition \nshall be regulated in accordance with NFPA 99. \n❖ \nDue to the high potential for fire risk to patients \nreceiving respiratory therapy services, the \nneed to restrict the use of sources of ignition, \nsuch as smoking materials, open flames, \nsparking toys, and nonmedical appliances with \nhot surfaces or sparking mechanisms, is \nnecessary to provide appropriate safety to \nthese patients. NFPA 99 provides specific \nrequirements related to these ignition hazards. \n5003.8 Construction requirements. Buildings, \ncontrol areas, enclosures and cabinets for hazardous \nmaterials shall be in accordance with Sections \n5003.8.1 through 5003.8.7.2. \n❖ \nBoth the code and SBC 201 have requirements \nfor construction of hazardous use areas. Each \nof these codes must be consulted for the \nspecific and general requirements based on \nthe chemicals being protected. \n5003.8.1 \nBuildings. Buildings, or portions \nthereof, in which hazardous materials are stored, \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1468",
      "commentary": "DOTn 49 CFR requires labels on all containers, \ncartons and packages of hazardous materials \nduring transportation. Many manufacturers \nalso post comprehensive labels on all \ncontainers and packages. These labels often \ninclude \nhazard \ninformation \nbeyond \nthat \nrequired by DOTn 49 CFR. The international \npictorial symbols likely to be found on these \nlabels are shown in Commentary Figure \n5003.5.1. \n5003.6 Signs. Signs and markings required by \nSections 5003.5 and 5003.5.1 shall not be obscured \nor removed, shall be in Arabic and English as a \nprimary language or in symbols allowed by this \ncode, shall be durable, and the size, color and \nlettering shall be approved.\n\n❖ Signs must be in Arabic and English as the \nprimary language, or in symbols allowed by the \ncode, and be made of a durable material with \nthe size, color and lettering approved by the \nFire official or other sections of SBCs. \n5003.7 Sources of ignition. Sources of ignition \nshall comply with Sections \n5003.7.1through \n5003.7.3.\n\n❖ This section introduces the provisions for \nignition control. A form of heat is required to \nignite the vapors of flammable and combustible \nliquids. By limiting the sources of ignition in the \nstorage or use area, one can reduce the \npossibility of a fire. \n5003.7.1 \nSmoking. \nSmoking \nshall \nbe \nprohibited and “No Smoking” signs provided as \nfollows: \n1. In rooms or areas where hazardous materials \nare stored or dispensed or used in open \nsystems in amounts requiring a permit in \naccordance with Section 5001.5. \n2.  Within 7.5 m of outdoor storage, dispensing \nor open use areas. \n3. Facilities or areas within facilities that have \nbeen designated as totally “no smoking” shall \nhave “No Smoking” signs placed at all \nentrances to the facility or area. Designated \nareas within such facilities where smoking is \npermitted either permanently or temporarily, \nshall be identified with signs designating that \nsmoking is permitted in these areas only. \n4. In rooms or areas where flammable or \ncombustible hazardous materials are stored, \ndispensed or used. \nSigns required by this section shall be in Arabic and \nEnglish as a primary language or in symbols \nallowed by this code and shall comply with Section \n310.\n\n❖ The four areas listed in this section, because of \ntheir \nhazard \ncharacteristics, \nhave \nbeen \ndesignated to receive “No Smoking” signs, in \naccordance with Section 310. \n5003.7.2 \nOpen flames. Open flames and \nhigh-temperature devices shall not be used in a \nmanner that creates a hazardous condition and shall \nbe listed for use with the hazardous materials stored \nor used.\n\n❖ Processes that use open flames must be \ninstalled and safeguarded in accordance with \nthe manufacturer’s specifications. It should be \nnoted that a chemical that is preheated can \nchange from a nonhazardous classification to \na hazardous classification or move from a \nlower hazard to a higher hazard. Safety is \nfurther enhanced by the requirement for \ndevices to be listed for use in proximity to \nhazardous materials. \n5003.7.3 \nIndustrial \ntrucks. \nPowered \nindustrial trucks used in areas designated as \nhazardous (classified) locations shall be in \naccordance with Section 309.2.\n\n❖ Powered industrial trucks used in hazardous \nlocations defined in accordance with SBC 401 \nmust meet the requirements of NFPA 505 (see \nalso Section 309). \n5003.7.4 \nRespiratory therapy. In Group I-\n2 and ambulatory care facilities, within areas with \nrespiratory therapy services, sources of ignition \nshall be regulated in accordance with NFPA 99.\n\n❖ Due to the high potential for fire risk to patients \nreceiving respiratory therapy services, the \nneed to restrict the use of sources of ignition, \nsuch as smoking materials, open flames, \nsparking toys, and nonmedical appliances with \nhot surfaces or sparking mechanisms, is \nnecessary to provide appropriate safety to \nthese patients. NFPA 99 provides specific \nrequirements related to these ignition hazards. \n5003.8 Construction requirements. Buildings, \ncontrol areas, enclosures and cabinets for hazardous \nmaterials shall be in accordance with Sections \n5003.8.1 through 5003.8.7.2.\n\n❖ Both the code and SBC 201 have requirements \nfor construction of hazardous use areas. Each \nof these codes must be consulted for the \nspecific and general requirements based on \nthe chemicals being protected. \n5003.8.1 \nBuildings. Buildings, or portions \nthereof, in which hazardous materials are stored, \n-",
      "chapter_id": "ch2",
      "section_id": "sec5307"
    },
    {
      "page": 99,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1469 \n \nhandled or used shall be constructed in accordance \nwith SBC 201. \n❖ \nBuildings \nmust \nmeet \nthe \nconstruction \nrequirements of SBC 201. Note that SBC 201 \nSection 414 is a good starting point for this \nreview. \n5003.8.2 \nRequired detached buildings. \nGroup H occupancies containing quantities of \nhazardous materials in excess of those set forth in \nTable 5003.8.2 shall be in detached buildings. \n❖ \nThe definition of a “Detached building” is found \nin Section 202. As defined, a detached storage \nbuilding is a separate single-story building, \nwithout a basement or crawl space, that is used \nfor the storage of hazardous materials and \nlocated an approved distance from all other \nstructures. \n \nThe manufacture and storage of hazardous \nmaterials are frequently integrated into a single \nbuilding. Additionally, it is not unusual for \ncertain manufacturing buildings to contain \nmultiple Group H uses where the threshold \nquantities are exceeded. Limiting the uses of \nidentified hazardous materials to separate \nbuildings containing only Group H uses \nmaintains the intent of the code, which is to \nisolate large quantities of certain physical \nhazardous materials from uses other than \nthose in Group H. \n \nSee Table 5003.8.2. \n \nTable 5003.8.2 gives the MAQs of materials \nthat can be stored in Group H occupancies \nwithout detached storage. \n5003.8.3 \nControl areas. Control areas shall \ncomply \nwith \nSections \n5003.8.3.1 \nthrough \n5003.8.3.5.3. \nException: Higher education laboratories in \naccordance with Chapter 38 of this code and \nSection 428 of SBC 201. \n❖ \nAs defined in Section 202, a “Control area” is a \nspace within a building where quantities of \nhazardous materials not exceeding the MAQs \nper control area are stored, dispensed, used or \nhandled. \n \nThis section, in conjunction with the MAQ \ntables in Section 5003.1, utilizes a density \nconcept for hazardous materials through the \nuse of control areas. The intent of the control \narea concept is to provide an alternative \nmethod for the handling of hazardous materials \nwithout classifying the occupancy as Group H. \nIn order to not be considered Group H, the \namount of hazardous materials within any \nsingle control area bounded by fire barriers, \nhorizontal assemblies, fire walls or exterior \nwalls cannot exceed the MAQ for a specific \nmaterial listed in Table 5003.1.1(1) or Table \n5003.1.1(2) \n[see \nCommentary \nFigure \n5003.8.3(1)]. A control area may be an entire \nbuilding or a portion thereof. Where a building \nis not compartmented as required by the code \nfor control areas, the entire building would be \nconsidered a single control area, in which case \nthe entire MAQ of material from Table \n5003.1.1(1) or Table 5003.1.1(2) located on \nany story would be subject to the limitations of \nTable \n5003.8.3.2 based on \nSBC 801 \nCommittee Interpretations 51-07 and 52-07 of \nthe table. Note that MAQs are based on the \nphysical \nstate, \nsituation \nand \nhazard \nclassification of materials and that up to the \nMAQ of each state of each class of material is \npermitted in each control area, subject to \nmaterial incompatibility issues (see Section \n5003.9.8). \n \nAs noted above, application of the control area \nprovisions is intended only as a means for a \nbuilding to avoid classification as Group H. It is \nnot intended in all cases to result in adequate \nseparation of certain hazardous materials \nstorage. For example, a control area for the \nstorage of flammable liquids not exceeding the \nMAQ indicated in Table 5003.1.1(1) and \nconstructed in accordance with these sections \nmay require a fire-resistance rating of 1 hour \nfor a building to avoid classification in Group H. \nHowever, the provisions of Chapter 57 or the \nreferenced standard on flammable liquids, \nNFPA 30, may require a higher fire-resistance \nrating to provide proper separation based on \nthe hazards of the flammable liquid being \nstored. In such a case, the provisions requiring \nthe higher rating would apply. \n \nThe exception addresses the alternative \napproach \noffered \nfor \nhigher \neducation \nlaboratories in Chapter 38. The term “Higher \neducation laboratory” is defined in Chapter 2. \nEssentially, this concept replaces traditional \ncontrol areas with laboratory suites. There are \nboth construction-related and operational \nrequirements in Chapter 38. In addition, SBC \n201 contains the construction requirements for \nlaboratory suites in Section 428. See the \ncommentary to Chapter 38. \n5003.8.3.1 \nConstruction \nrequirements. \nControl areas shall be separated from each other by \nfire barriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both. \n❖ \nThis section requires that control areas be \nseparated both vertically and horizontally, from \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1469 \n \nhandled or used shall be constructed in accordance \nwith SBC 201.",
      "commentary": "Buildings \nmust \nmeet \nthe \nconstruction \nrequirements of SBC 201. Note that SBC 201 \nSection 414 is a good starting point for this \nreview. \n5003.8.2 \nRequired detached buildings. \nGroup H occupancies containing quantities of \nhazardous materials in excess of those set forth in \nTable 5003.8.2 shall be in detached buildings.\n\n❖ The definition of a “Detached building” is found \nin Section 202. As defined, a detached storage \nbuilding is a separate single-story building, \nwithout a basement or crawl space, that is used \nfor the storage of hazardous materials and \nlocated an approved distance from all other \nstructures. \n \nThe manufacture and storage of hazardous \nmaterials are frequently integrated into a single \nbuilding. Additionally, it is not unusual for \ncertain manufacturing buildings to contain \nmultiple Group H uses where the threshold \nquantities are exceeded. Limiting the uses of \nidentified hazardous materials to separate \nbuildings containing only Group H uses \nmaintains the intent of the code, which is to \nisolate large quantities of certain physical \nhazardous materials from uses other than \nthose in Group H. \n \nSee Table 5003.8.2. \n \nTable 5003.8.2 gives the MAQs of materials \nthat can be stored in Group H occupancies \nwithout detached storage. \n5003.8.3 \nControl areas. Control areas shall \ncomply \nwith \nSections \n5003.8.3.1 \nthrough \n5003.8.3.5.3. \nException: Higher education laboratories in \naccordance with Chapter 38 of this code and \nSection 428 of SBC 201.\n\n❖ As defined in Section 202, a “Control area” is a \nspace within a building where quantities of \nhazardous materials not exceeding the MAQs \nper control area are stored, dispensed, used or \nhandled. \n \nThis section, in conjunction with the MAQ \ntables in Section 5003.1, utilizes a density \nconcept for hazardous materials through the \nuse of control areas. The intent of the control \narea concept is to provide an alternative \nmethod for the handling of hazardous materials \nwithout classifying the occupancy as Group H. \nIn order to not be considered Group H, the \namount of hazardous materials within any \nsingle control area bounded by fire barriers, \nhorizontal assemblies, fire walls or exterior \nwalls cannot exceed the MAQ for a specific \nmaterial listed in Table 5003.1.1(1) or Table \n5003.1.1(2) \n[see \nCommentary \nFigure \n5003.8.3(1)]. A control area may be an entire \nbuilding or a portion thereof. Where a building \nis not compartmented as required by the code \nfor control areas, the entire building would be \nconsidered a single control area, in which case \nthe entire MAQ of material from Table \n5003.1.1(1) or Table 5003.1.1(2) located on \nany story would be subject to the limitations of \nTable \n5003.8.3.2 based on \nSBC 801 \nCommittee Interpretations 51-07 and 52-07 of \nthe table. Note that MAQs are based on the \nphysical \nstate, \nsituation \nand \nhazard \nclassification of materials and that up to the \nMAQ of each state of each class of material is \npermitted in each control area, subject to \nmaterial incompatibility issues (see Section \n5003.9.8). \n \nAs noted above, application of the control area \nprovisions is intended only as a means for a \nbuilding to avoid classification as Group H. It is \nnot intended in all cases to result in adequate \nseparation of certain hazardous materials \nstorage. For example, a control area for the \nstorage of flammable liquids not exceeding the \nMAQ indicated in Table 5003.1.1(1) and \nconstructed in accordance with these sections \nmay require a fire-resistance rating of 1 hour \nfor a building to avoid classification in Group H. \nHowever, the provisions of Chapter 57 or the \nreferenced standard on flammable liquids, \nNFPA 30, may require a higher fire-resistance \nrating to provide proper separation based on \nthe hazards of the flammable liquid being \nstored. In such a case, the provisions requiring \nthe higher rating would apply. \n \nThe exception addresses the alternative \napproach \noffered \nfor \nhigher \neducation \nlaboratories in Chapter 38. The term “Higher \neducation laboratory” is defined in Chapter 2. \nEssentially, this concept replaces traditional \ncontrol areas with laboratory suites. There are \nboth construction-related and operational \nrequirements in Chapter 38. In addition, SBC \n201 contains the construction requirements for \nlaboratory suites in Section 428. See the \ncommentary to Chapter 38. \n5003.8.3.1 \nConstruction \nrequirements. \nControl areas shall be separated from each other by \nfire barriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both.\n\n❖ This section requires that control areas be \nseparated both vertically and horizontally, from \n-",
      "chapter_id": "ch38",
      "section_id": "sec414"
    },
    {
      "page": 100,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1470 \n \none another as well as the rest of the building \nin which they are located, by the same type of \nconstruction as is used for occupancy \nseparations. The fire barriers and horizontal \nassemblies thus required must be constructed \nin accordance with SBC 201 Sections 707 and \n711, respectively. Requiring fire-resistance-\nrated compartmentation of control areas \nminimizes the possibility of simultaneous \ninvolvement of multiple control areas in a single \nfire incident. A fire in a single control area \nwould involve only the amount of hazardous \nmaterials in that control area, which would not \nexceed the MAQ. \n5003.8.3.2 \nPercentage \nof \nmaximum \nallowable quantities. The percentage of maximum \nallowable quantities of hazardous materials per \ncontrol area allowed at each floor level within a \nbuilding shall be in accordance with Table \n5003.8.3.2. \n❖ \nSee the commentary to Table 5003.8.3.2. \n \nTable 5003.8.3.2 establishes the maximum \nquantity of hazardous materials permitted in a \nbuilding and the required fire-resistance-rated \nseparation for control areas. The overall \nmaximum quantity of hazardous materials that \ncan be present in the entire building is \nestablished based on the number of permitted \ncontrol areas in Table 5003.8.3.2 and the \nmaximum quantity of materials allowed in each \ncontrol area per floor. \n \nBased on the table, the first floor level could \ncontain four control areas with up to 100 \npercent of the MAQ of each hazardous material \nper control area. For example, a single control \narea in a one-story, non-sprinklered building \ncould contain up to 115 L of Class 1A \nflammable liquids [see Table 5003.1.1(1)], 57 \nkg of Class III organic peroxides [see Table \n5003.1.1(1)], 115 kg of Class 2 oxidizers [see \nTable 5003.1.1(1)] and 1900 L of corrosive \nliquids \n[see \nTable \n5003.1.1(2)]. \nThese \nquantities could be contained in four different \ncontrol areas if they are separated from one \nanother by a minimum 1-hour fire-resistance-\nrated fire barrier. \n \nThe amount of hazardous materials per control \narea and the number of control areas per floor \nare reduced if hazardous materials are stored \nor used above the first floor. Difficulty in gaining \naccess for fire fighting or other emergency \nresponse purposes and potential hazard to \nbuilding occupants who must egress that area \nare increased above the first floor. The use of \ncontrol areas on upper floors can be \nadvantageous for multistory research and \nlaboratory-type facilities that often have a \nfunctional need to use limited amounts of \nhazardous \nmaterials \nthroughout \nvarious \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to an entire building area regardless of \nthe overall size or height of the building. For \nexample, if control areas are not used, a 4650 \nm2 multistory building would be limited to the \nsame MAQ of hazardous materials as a single-\nstory building of 465 m2, subject to the per-floor \nlimitations of the table based on SBC 801 \nCommittee Interpretations of Chapter 50. \n \nNote a clarifies that the MAQ is based on Table \n5003.1.1(1) or Table 5003.1.1(2) including \nthe increases allowed by an automatic \nsprinkler system in accordance with NFPA 13, \napproved hazardous material storage cabinets \nor both where applicable. \n \nNote b clarifies the fire barrier separation \nneeded to establish the boundaries of the \ncontrol, area that include not only the vertical \nwall assemblies but also the floor/ceiling \nassemblies \nin \norder \nto \nbe \nadequately \nseparated from all adjacent interior spaces. \n \nExample: Determine the maximum amount of \nClass IB flammable liquids that can be stored \nwithin a single-story, 929 m2 non-sprinklered \nGroup F-1 occupancy [see Commentary \nFigure 5003.8.3.2(1)] of Type IIB construction \nwithout classifying the storage area Group H-2. \n \nBased on a MAQ of 450 L for Class IB \nflammable liquids from Table 5003.1.1(1), a \n450 L can be stored in each of the four control \nareas; therefore, while the building may \nactually contain a total of 1817 L, a maximum \nof 450 L is permitted in each control area that \nis separated from all adjacent control areas by \nminimum 1-hour fire barriers constructed in \naccordance with SBC 201 Section 707. \n \nThe building, in this case, could still be \nclassified as Group F-1. An automatic fire \nsuppression system would not be required, \nsince the 1115 m2 threshold for suppression of \nGroup F-1 fire areas is not exceeded (see \nSection 903.2.3) and there are no control \nareas containing hazardous materials that \nexceed the MAQ. Notes d and e of TABLE \n5003.1.1(1) would allow the base quantity of \nClass IB flammable liquids to be increased 100 \npercent in buildings protected with an automatic \nsprinkler system or when the material is stored \nin approved hazardous material storage \ncabinets. In this example, this would result in \nincreasing the MAQ of Class IB flammable \nliquids by a factor of two; therefore, the building \ncould now contain a total of 3635 L with a \nmaximum of 900 L in each of the four control \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1470 \n \none another as well as the rest of the building \nin which they are located, by the same type of \nconstruction as is used for occupancy \nseparations. The fire barriers and horizontal \nassemblies thus required must be constructed \nin accordance with SBC 201 Sections 707 and \n711, respectively. Requiring fire-resistance-\nrated compartmentation of control areas \nminimizes the possibility of simultaneous \ninvolvement of multiple control areas in a single \nfire incident. A fire in a single control area \nwould involve only the amount of hazardous \nmaterials in that control area, which would not \nexceed the MAQ. \n5003.8.3.2 \nPercentage \nof \nmaximum \nallowable quantities. The percentage of maximum \nallowable quantities of hazardous materials per \ncontrol area allowed at each floor level within a \nbuilding shall be in accordance with Table \n5003.8.3.2.",
      "commentary": "See the commentary to Table 5003.8.3.2. \n \nTable 5003.8.3.2 establishes the maximum \nquantity of hazardous materials permitted in a \nbuilding and the required fire-resistance-rated \nseparation for control areas. The overall \nmaximum quantity of hazardous materials that \ncan be present in the entire building is \nestablished based on the number of permitted \ncontrol areas in Table 5003.8.3.2 and the \nmaximum quantity of materials allowed in each \ncontrol area per floor. \n \nBased on the table, the first floor level could \ncontain four control areas with up to 100 \npercent of the MAQ of each hazardous material \nper control area. For example, a single control \narea in a one-story, non-sprinklered building \ncould contain up to 115 L of Class 1A \nflammable liquids [see Table 5003.1.1(1)], 57 \nkg of Class III organic peroxides [see Table \n5003.1.1(1)], 115 kg of Class 2 oxidizers [see \nTable 5003.1.1(1)] and 1900 L of corrosive \nliquids \n[see \nTable \n5003.1.1(2)]. \nThese \nquantities could be contained in four different \ncontrol areas if they are separated from one \nanother by a minimum 1-hour fire-resistance-\nrated fire barrier. \n \nThe amount of hazardous materials per control \narea and the number of control areas per floor \nare reduced if hazardous materials are stored \nor used above the first floor. Difficulty in gaining \naccess for fire fighting or other emergency \nresponse purposes and potential hazard to \nbuilding occupants who must egress that area \nare increased above the first floor. The use of \ncontrol areas on upper floors can be \nadvantageous for multistory research and \nlaboratory-type facilities that often have a \nfunctional need to use limited amounts of \nhazardous \nmaterials \nthroughout \nvarious \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to an entire building area regardless of \nthe overall size or height of the building. For \nexample, if control areas are not used, a 4650 \nm2 multistory building would be limited to the \nsame MAQ of hazardous materials as a single-\nstory building of 465 m2, subject to the per-floor \nlimitations of the table based on SBC 801 \nCommittee Interpretations of Chapter 50. \n \nNote a clarifies that the MAQ is based on Table \n5003.1.1(1) or Table 5003.1.1(2) including \nthe increases allowed by an automatic \nsprinkler system in accordance with NFPA 13, \napproved hazardous material storage cabinets \nor both where applicable. \n \nNote b clarifies the fire barrier separation \nneeded to establish the boundaries of the \ncontrol, area that include not only the vertical \nwall assemblies but also the floor/ceiling \nassemblies \nin \norder \nto \nbe \nadequately \nseparated from all adjacent interior spaces. \n \nExample: Determine the maximum amount of \nClass IB flammable liquids that can be stored \nwithin a single-story, 929 m2 non-sprinklered \nGroup F-1 occupancy [see Commentary \nFigure 5003.8.3.2(1)] of Type IIB construction \nwithout classifying the storage area Group H-2. \n \nBased on a MAQ of 450 L for Class IB \nflammable liquids from Table 5003.1.1(1), a \n450 L can be stored in each of the four control \nareas; therefore, while the building may \nactually contain a total of 1817 L, a maximum \nof 450 L is permitted in each control area that \nis separated from all adjacent control areas by \nminimum 1-hour fire barriers constructed in \naccordance with SBC 201 Section 707. \n \nThe building, in this case, could still be \nclassified as Group F-1. An automatic fire \nsuppression system would not be required, \nsince the 1115 m2 threshold for suppression of \nGroup F-1 fire areas is not exceeded (see \nSection 903.2.3) and there are no control \nareas containing hazardous materials that \nexceed the MAQ. Notes d and e of TABLE \n5003.1.1(1) would allow the base quantity of \nClass IB flammable liquids to be increased 100 \npercent in buildings protected with an automatic \nsprinkler system or when the material is stored \nin approved hazardous material storage \ncabinets. In this example, this would result in \nincreasing the MAQ of Class IB flammable \nliquids by a factor of two; therefore, the building \ncould now contain a total of 3635 L with a \nmaximum of 900 L in each of the four control \n-",
      "chapter_id": "ch38",
      "section_id": "sec414"
    },
    {
      "page": 101,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1471 \n \nareas, separated as required by the code, and \nstill maintain a Group F-1 classification. \n \nIf both an automatic sprinkler system and \nhazardous material storage cabinets are used \nto protect the Class IB flammable liquids, then \nthe base quantity of TABLE 5003.1.1(1) could \nbe increased by a factor of four. The building in \nthis example, therefore, with both sprinkler \nprotection and approved cabinets, could \ncontain a total of 7267 L with a maximum of \n1817 L in each of the four control areas, \nseparated as required by the code, and still \nmaintain a Group F-1 classification. \n \nThe allowable increase in the MAQ is offset by \nthe additional level or levels of protection. The \nuse of control areas provides a tradeoff based \non building compartmentation. Fire protection \n(automatic sprinkler systems) and controlled \nstorage \nthrough \nthe \nuse \nof \napproved \nhazardous material storage cabinets also adds \na degree of protection, justifying the increased \nallowable quantities. See SBC 801 Committee \nInterpretations \n51-07 \nand \n52-07 \nin \nCommentary Figure 5003.8.3.2(2). \n5003.8.3.3 \nNumber. The maximum number \nof control areas per floor within a building shall be \nin accordance with Table 5003.8.3.2. For the \npurposes of determining the number of control \nareas within a building, each portion of a building \nseparated by one or more fire walls complying with \nSection 706 of SBC 201 shall be considered a \nseparate building. \n❖ \nIt is not the code’s intent to require multiple \ncontrol areas. As previously indicated, in a \nbuilding that is entirely one control area, if the \ntotal quantity of hazardous materials does not \nexceed the MAQ, the building would not be \nclassified as Group H. Similarly, if the owner is \nsatisfied with an occupancy classification of \nGroup H, multiple control areas would not be \nrequired. \nTherefore, \ncontrol \nareas \nare \ncharacterized as an alternative means by \nwhich a building can be classified as other than \nGroup H. Again, the provisions are applicable \nonly where control areas are chosen as a \ndesign alternative to classification of the \noccupancy as Group H (see commentary, \nTable 5003.8.3.2).  \n \nThe last sentence makes it clear that fire walls \nare intended to create separate buildings for \nthe purpose of control areas. This is similar to \nthe application in SBC 201 Section 503.1 that \npermits fire walls to create separate buildings \nwhere applying height, area and type of \nconstruction requirements. \n \nThe number of control areas in a building has \nhistorically been counted separately on each \nside of a fire wall. \n \nThe end result is that a single-story building \ncan have up to four control areas, then be \ndivided by a fire wall and result in another four \ncontrol areas. This occurs often in strip malls. \nSee Commentary Figure 5003.8.3.3. \n5003.8.3.4 \nFire-resistance-rating \nrequirements. The required fire-resistance rating \nfor fire barriers shall be in accordance with Table \n5003.8.3.2. The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area shall have a fire-resistance rating of not less \nthan 2 hours. \nException: The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area is allowed to be 1-hour fire-resistance \nrated in buildings of Types IIA, IIIA, IV and VA \nconstruction, provided that both of the following \nconditions exist: \n1. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. \n2. The building is three stories or less above \ngrade plane. \n❖ \nThe fire separation requirements for control \nareas, both horizontal and vertical, are \ndependent on their location in a building in \naccordance with Table 5003.8.3.2. The \namount of hazardous materials per control \narea, as well as the number of control areas per \nfloor, are reduced if stored or used above the \nfirst floor. \n \nWhere the control area is located above the \nfirst floor, the floor assembly and all supporting \nconstruction for the control area would require \na minimum 2-hour fire-resistance rating. The \nrequired 2-hour fire-resistance rating of the \nfloor construction only refers to the floor of the \ncontrol area. The increased fire-resistance \nrating and reduced quantities are intended to \naid the fire department  and other emergency \nresponse \npersonnel \nin \novercoming \nthe \ndifficulties \nassociated \nwith \ndealing \nwith \nhazardous materials incidents above the level \nof fire department  access (see commentary, \nTable 5003.8.3.2). The use of control areas on \nupper floors provides an alternative method for \nmultistory \nresearch \nand \nlaboratory-type \nfacilities that may need to use a limited amount \nof hazardous materials throughout various \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to a single building area regardless of \nthe overall size or height of the building. For \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1471 \n \nareas, separated as required by the code, and \nstill maintain a Group F-1 classification. \n \nIf both an automatic sprinkler system and \nhazardous material storage cabinets are used \nto protect the Class IB flammable liquids, then \nthe base quantity of TABLE 5003.1.1(1) could \nbe increased by a factor of four. The building in \nthis example, therefore, with both sprinkler \nprotection and approved cabinets, could \ncontain a total of 7267 L with a maximum of \n1817 L in each of the four control areas, \nseparated as required by the code, and still \nmaintain a Group F-1 classification. \n \nThe allowable increase in the MAQ is offset by \nthe additional level or levels of protection. The \nuse of control areas provides a tradeoff based \non building compartmentation. Fire protection \n(automatic sprinkler systems) and controlled \nstorage \nthrough \nthe \nuse \nof \napproved \nhazardous material storage cabinets also adds \na degree of protection, justifying the increased \nallowable quantities. See SBC 801 Committee \nInterpretations \n51-07 \nand \n52-07 \nin \nCommentary Figure 5003.8.3.2(2). \n5003.8.3.3 \nNumber. The maximum number \nof control areas per floor within a building shall be \nin accordance with Table 5003.8.3.2. For the \npurposes of determining the number of control \nareas within a building, each portion of a building \nseparated by one or more fire walls complying with \nSection 706 of SBC 201 shall be considered a \nseparate building.",
