      "commentary": "It is not the code’s intent to require multiple \ncontrol areas. As previously indicated, in a \nbuilding that is entirely one control area, if the \ntotal quantity of hazardous materials does not \nexceed the MAQ, the building would not be \nclassified as Group H. Similarly, if the owner is \nsatisfied with an occupancy classification of \nGroup H, multiple control areas would not be \nrequired. \nTherefore, \ncontrol \nareas \nare \ncharacterized as an alternative means by \nwhich a building can be classified as other than \nGroup H. Again, the provisions are applicable \nonly where control areas are chosen as a \ndesign alternative to classification of the \noccupancy as Group H (see commentary, \nTable 5003.8.3.2).  \n \nThe last sentence makes it clear that fire walls \nare intended to create separate buildings for \nthe purpose of control areas. This is similar to \nthe application in SBC 201 Section 503.1 that \npermits fire walls to create separate buildings \nwhere applying height, area and type of \nconstruction requirements. \n \nThe number of control areas in a building has \nhistorically been counted separately on each \nside of a fire wall. \n \nThe end result is that a single-story building \ncan have up to four control areas, then be \ndivided by a fire wall and result in another four \ncontrol areas. This occurs often in strip malls. \nSee Commentary Figure 5003.8.3.3. \n5003.8.3.4 \nFire-resistance-rating \nrequirements. The required fire-resistance rating \nfor fire barriers shall be in accordance with Table \n5003.8.3.2. The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area shall have a fire-resistance rating of not less \nthan 2 hours. \nException: The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area is allowed to be 1-hour fire-resistance \nrated in buildings of Types IIA, IIIA, IV and VA \nconstruction, provided that both of the following \nconditions exist: \n1. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. \n2. The building is three stories or less above \ngrade plane.\n\n❖ The fire separation requirements for control \nareas, both horizontal and vertical, are \ndependent on their location in a building in \naccordance with Table 5003.8.3.2. The \namount of hazardous materials per control \narea, as well as the number of control areas per \nfloor, are reduced if stored or used above the \nfirst floor. \n \nWhere the control area is located above the \nfirst floor, the floor assembly and all supporting \nconstruction for the control area would require \na minimum 2-hour fire-resistance rating. The \nrequired 2-hour fire-resistance rating of the \nfloor construction only refers to the floor of the \ncontrol area. The increased fire-resistance \nrating and reduced quantities are intended to \naid the fire department  and other emergency \nresponse \npersonnel \nin \novercoming \nthe \ndifficulties \nassociated \nwith \ndealing \nwith \nhazardous materials incidents above the level \nof fire department  access (see commentary, \nTable 5003.8.3.2). The use of control areas on \nupper floors provides an alternative method for \nmultistory \nresearch \nand \nlaboratory-type \nfacilities that may need to use a limited amount \nof hazardous materials throughout various \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to a single building area regardless of \nthe overall size or height of the building. For \n-",
      "chapter_id": "ch38",
      "section_id": "sec414"
    },
    {
      "page": 102,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1472 \n \nexample, if control areas are not utilized, a \n4650 m2 single-story building would be limited \nto the same quantity of hazardous materials as \na two-story building with 464 m2 per floor. Note \nalso that the provisions of Chapter 38 provide \nadditional allowances for higher education \nlaboratories. \n \nBuildings of Type IIA, IIIA, and VA construction \nare required to have floor construction with a \nminimum fire-resistance rating of 1 hour as \nindicated in SBC 201 Table 601. Type IV \nconstruction is substantial enough to be \nequivalent to 1-hour construction. In addition, \nthe same materials are used in the interior in \nTypes IIIA and VA construction as in Type IV. \nThe exception recognizes the combination of a \n1-hour horizontal assembly in conjunction with \nsprinkler protection as a reasonable alternative \nfor the noted construction types. The three-\nstory limitation is consistent with the fire-\nresistant-rating requirements for fire barriers in \nTable 5003.8.3.2. \n5003.8.3.5 \nHazardous material in Group M \ndisplay and storage areas and in Group S storage \nareas. Hazardous materials located in Group M and \nGroup S occupancies shall be in accordance with \nSections 5003.8.3.5.1 through 5003.8.3.5.3. \n❖ \nThis section introduces the allowances and \nrequirements provided for Group M display and \nstorage areas and Group S storage areas with \nregard to: \n• Nonflammable solids and nonflammable and \nnoncombustible liquids. \n• Flammable and combustible liquids. \n• Aerosols. \n❖ \nAll three of these types of products are \nprovided with some flexibility and in some \ncases more restrictive requirements based on \nspecific requirements that manage the risks of \nthese materials. This section is consistent with \nSBC 201 Section 414.2.5. \n5003.8.3.5.1 \nNonflammable \nsolids \nand \nnonflammable and noncombustible liquids. The \naggregate quantity of nonflammable solid and \nnonflammable or noncombustible liquid hazardous \nmaterials allowed within a single control area of a \nGroup M display and storage area or a Group S \nstorage area is allowed to exceed the maximum \nallowable quantities per control area specified in \nTables 5003.1.1(1) and 5003.1.1(2) without \nclassifying the building or use as a Group H \noccupancy, provided that the materials are \ndisplayed and stored in accordance with Section \n5003.11. \n❖ \nThis section addresses an option for control \nareas containing certain nonflammable or \nnoncombustible hazardous materials that are \nstored in mercantile and storage occupancies, \nincluding outdoor control areas. This option \nwould allow Group H-4 materials, which \npresent a health hazard rather than a physical \nhazard, as well as limited Group H-2 and H-3 \nmaterials such as oxidizers, to be stored in both \nretail display and stock areas of regulated \nmercantile occupancies and in storage-related \noccupancies in excess of the MAQs of Tables \n5003.1.1(1) and 5003.1.1(2) without classifying \nthe building as Group H. Without this option, \nmany mercantile and storage occupancies \ncould be classified technically as Group H. The \nincreased quantities of certain hazardous \nmaterials are based on the recognition that \nwhile there is limited risk in these occupancies, \nthe packaging and storage arrangements can \nbe controlled. For further information on the \nstorage limitations required for these types of \nmaterials, see Section 5003.11.3. \n \nThis section, in conjunction with Table \n5003.11.1, establishes the maximum quantity \nof the indicated hazardous materials permitted \nwithin a single control area of a mercantile \noccupancy. As indicated in Table 5003.11.1, \nthis \nsection \nonly \napplies \nto \ncertain \nnonflammable solids and nonflammable or \nnoncombustible liquids. Note that this option is \nnot applicable to mercantile and storage \noccupancies containing hazardous materials \nother than those indicated in Table 5003.11.1. \n5003.8.3.5.2 \nFlammable \nand \ncombustible \nliquids. In Group M occupancy wholesale and retail \nsales uses, indoor storage of flammable and \ncombustible liquids shall not exceed the maximum \nallowable quantities per control area as indicated in \nTable 5704.3.4.1, provided that the materials are \ndisplayed and stored in accordance with Chapter 57. \n❖ \nThis section addresses Group M occupancies \nutilized for the wholesale and retail sale of \nflammable and combustible liquids. Group M \noccupancies must be able to display flammable \nand combustible liquids for sale to the public. \nThe \nmaximum \nallowable \nquantities \nof \nflammable and combustible liquids per control \narea can exceed the limitations of Table \n5003.1(1), provided that they are in compliance \nwith the amounts in Table 5704.3.4.1 and \ndisplayed and stored in accordance with \nSection 5704.3.6. SBC 201 Section 307.1.1, \nItem 2, also addresses this design alternative \nto a Group H occupancy classification for \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1472 \n \nexample, if control areas are not utilized, a \n4650 m2 single-story building would be limited \nto the same quantity of hazardous materials as \na two-story building with 464 m2 per floor. Note \nalso that the provisions of Chapter 38 provide \nadditional allowances for higher education \nlaboratories. \n \nBuildings of Type IIA, IIIA, and VA construction \nare required to have floor construction with a \nminimum fire-resistance rating of 1 hour as \nindicated in SBC 201 Table 601. Type IV \nconstruction is substantial enough to be \nequivalent to 1-hour construction. In addition, \nthe same materials are used in the interior in \nTypes IIIA and VA construction as in Type IV. \nThe exception recognizes the combination of a \n1-hour horizontal assembly in conjunction with \nsprinkler protection as a reasonable alternative \nfor the noted construction types. The three-\nstory limitation is consistent with the fire-\nresistant-rating requirements for fire barriers in \nTable 5003.8.3.2. \n5003.8.3.5 \nHazardous material in Group M \ndisplay and storage areas and in Group S storage \nareas. Hazardous materials located in Group M and \nGroup S occupancies shall be in accordance with \nSections 5003.8.3.5.1 through 5003.8.3.5.3.",
      "commentary": "This section introduces the allowances and \nrequirements provided for Group M display and \nstorage areas and Group S storage areas with \nregard to: \n• Nonflammable solids and nonflammable and \nnoncombustible liquids. \n• Flammable and combustible liquids. \n• Aerosols.\n\n❖ All three of these types of products are \nprovided with some flexibility and in some \ncases more restrictive requirements based on \nspecific requirements that manage the risks of \nthese materials. This section is consistent with \nSBC 201 Section 414.2.5. \n5003.8.3.5.1 \nNonflammable \nsolids \nand \nnonflammable and noncombustible liquids. The \naggregate quantity of nonflammable solid and \nnonflammable or noncombustible liquid hazardous \nmaterials allowed within a single control area of a \nGroup M display and storage area or a Group S \nstorage area is allowed to exceed the maximum \nallowable quantities per control area specified in \nTables 5003.1.1(1) and 5003.1.1(2) without \nclassifying the building or use as a Group H \noccupancy, provided that the materials are \ndisplayed and stored in accordance with Section \n5003.11.\n\n❖ This section addresses an option for control \nareas containing certain nonflammable or \nnoncombustible hazardous materials that are \nstored in mercantile and storage occupancies, \nincluding outdoor control areas. This option \nwould allow Group H-4 materials, which \npresent a health hazard rather than a physical \nhazard, as well as limited Group H-2 and H-3 \nmaterials such as oxidizers, to be stored in both \nretail display and stock areas of regulated \nmercantile occupancies and in storage-related \noccupancies in excess of the MAQs of Tables \n5003.1.1(1) and 5003.1.1(2) without classifying \nthe building as Group H. Without this option, \nmany mercantile and storage occupancies \ncould be classified technically as Group H. The \nincreased quantities of certain hazardous \nmaterials are based on the recognition that \nwhile there is limited risk in these occupancies, \nthe packaging and storage arrangements can \nbe controlled. For further information on the \nstorage limitations required for these types of \nmaterials, see Section 5003.11.3. \n \nThis section, in conjunction with Table \n5003.11.1, establishes the maximum quantity \nof the indicated hazardous materials permitted \nwithin a single control area of a mercantile \noccupancy. As indicated in Table 5003.11.1, \nthis \nsection \nonly \napplies \nto \ncertain \nnonflammable solids and nonflammable or \nnoncombustible liquids. Note that this option is \nnot applicable to mercantile and storage \noccupancies containing hazardous materials \nother than those indicated in Table 5003.11.1. \n5003.8.3.5.2 \nFlammable \nand \ncombustible \nliquids. In Group M occupancy wholesale and retail \nsales uses, indoor storage of flammable and \ncombustible liquids shall not exceed the maximum \nallowable quantities per control area as indicated in \nTable 5704.3.4.1, provided that the materials are \ndisplayed and stored in accordance with Chapter 57.\n\n❖ This section addresses Group M occupancies \nutilized for the wholesale and retail sale of \nflammable and combustible liquids. Group M \noccupancies must be able to display flammable \nand combustible liquids for sale to the public. \nThe \nmaximum \nallowable \nquantities \nof \nflammable and combustible liquids per control \narea can exceed the limitations of Table \n5003.1(1), provided that they are in compliance \nwith the amounts in Table 5704.3.4.1 and \ndisplayed and stored in accordance with \nSection 5704.3.6. SBC 201 Section 307.1.1, \nItem 2, also addresses this design alternative \nto a Group H occupancy classification for \n-",
      "chapter_id": "ch38",
      "section_id": "sec414"
    },
    {
      "page": 103,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1473 \n \nflammable \nand \ncombustible \nliquids \nin \nmercantile occupancies. \n5003.8.3.5.3 \nAerosols. The maximum quantity \nof aerosol products in Group M occupancy retail \ndisplay areas, storage areas adjacent to retail display \nareas and retail storage areas shall be in accordance \nwith Chapter 51. \n❖ \nThe retail sale of aerosol products requires \ncompliance with Chapter 51 and the applicable \nprovisions of NFPA 30B. Aerosols have unique \nhazards such as rocketing and explosive \nreactions that need to be uniquely managed. \n5003.8.4 \nGas rooms. Where a gas room is \nused to increase the maximum allowable quantity \nper control area or provided to comply with the \nprovisions of Chapter 60, the gas room shall be in \naccordance with Sections 5003.8.4.1 and 5003.8.4.2. \n❖ \nWhere gas rooms are provided as required by \nChapter 60 or where they are used in \naccordance with Table 5003.1.1(1), Note e, to \nincrease the maximum allowable quantity per \ncontrol area (MAQ) of hazardous materials, \nthey must meet the requirements stated in the \nsubsections that follow. Gas rooms are \nrequired \nto be \nprotected by \nautomatic \nsprinklers, separated based on the occupancy, \nand have ventilation designed to operate at a \nnegative pressure. These requirements are \nsimilar to those that apply to exhausted \nenclosures that allow the quantity increase. \nThis section will bring consistency between the \nrequirements for gas cabinets, exhausted \nenclosures and gas rooms with respect to \napplication and MAQ. \n5003.8.4.1 \nConstruction. Gas rooms shall be \nprotected with an automatic sprinkler system. Gas \nrooms shall be separated from the remainder of the \nbuilding in accordance with the requirements of \nSBC 201 based on the occupancy group into which \nit has been classified. \n❖ \nConstruction shall be based on the occupancy \nseparation requirements of SBC 201 Table \n508.4. A gas room would typically be a Group \nH-4 occupancy; therefore, the separation \nrequirements would be from a Group H-4 \noccupancy to the other occupancy such as \nbusiness, institutional or storage, and so on. \n5003.8.4.2 \nVentilation \nsystem. \nThe \nventilation system for gas rooms shall be designed \nto operate at a negative pressure in relation to the \nsurrounding area. Highly toxic and toxic gases shall \nalso \ncomply \nwith Section \n6004.2.2.6. The \nventilation system shall be installed in accordance \nwith SBC 501. \n❖ \nThe gas room exhaust ventilation system must \nbe designed to operate at a negative pressure \nto the area in which it is located in order to \nmaintain a safe atmosphere outside the gas \nroom in the event of a leak. Section 6004.2.2.6 \nalso has specific ventilation requirements for \nhighly toxic and toxic gases. Ventilation \nsystems must comply with SBC 501. \n5003.8.5 \nExhausted enclosures. Where an \nexhausted enclosure is used to increase maximum \nallowable quantity per control area or where the \nlocation of hazardous materials in exhausted \nenclosures is provided to comply with the \nprovisions of Chapter 60, the exhausted enclosure \nshall be in accordance with Sections 5003.8.5.1 \nthrough 5003.8.5.3. \n❖ \nWhere exhausted enclosures are provided as \nrequired by Chapter 60, they must meet the \nrequirements of the following subsections. \n5003.8.5.1 \nConstruction. \nExhausted \nenclosures shall be of noncombustible construction. \n❖ \nSee SBC 201 Section 602 for more details on \nnoncombustible construction. \n5003.8.5.2 \nVentilation. Exhausted enclosures \nshall be provided with an exhaust ventilation \nsystem. The ventilation system for exhausted \nenclosures shall be designed to operate at a negative \npressure in relation to the surrounding area. \nVentilation systems used for highly toxic and toxic \ngases shall also comply with Items 1, 2 and 3 of \nSection 6004.1.3. The ventilation system shall be \ninstalled in accordance with SBC 501. \n❖ \nThe exhausted enclosure exhaust ventilation \nsystem must be designed to operate at a \nnegative pressure to the area in which it is \nlocated in order to maintain a safe atmosphere \nin the area in the event of a leak. Section \n6004.2.2.6 also has specific \nventilation \nrequirements for highly toxic and toxic gases. \nVentilation systems must comply with SBC \n501. \n5003.8.5.3 \nFire-extinguishing \nsystem. \nExhausted enclosures where flammable materials \nare used shall be protected by an approved \nautomatic fire-extinguishing system in accordance \nwith Chapter 9. \n❖ \nSpecial care is required in selecting the correct \ntype of automatic fire suppression system. The \nSDS should be consulted for compatibility of \nthe suppression system and the chemicals \nbeing used. \n5003.8.6 \nGas cabinets. Where a gas cabinet \nis used to increase the maximum allowable quantity \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1473 \n \nflammable \nand \ncombustible \nliquids \nin \nmercantile occupancies. \n5003.8.3.5.3 \nAerosols. The maximum quantity \nof aerosol products in Group M occupancy retail \ndisplay areas, storage areas adjacent to retail display \nareas and retail storage areas shall be in accordance \nwith Chapter 51.",
      "commentary": "The retail sale of aerosol products requires \ncompliance with Chapter 51 and the applicable \nprovisions of NFPA 30B. Aerosols have unique \nhazards such as rocketing and explosive \nreactions that need to be uniquely managed. \n5003.8.4 \nGas rooms. Where a gas room is \nused to increase the maximum allowable quantity \nper control area or provided to comply with the \nprovisions of Chapter 60, the gas room shall be in \naccordance with Sections 5003.8.4.1 and 5003.8.4.2.\n\n❖ Where gas rooms are provided as required by \nChapter 60 or where they are used in \naccordance with Table 5003.1.1(1), Note e, to \nincrease the maximum allowable quantity per \ncontrol area (MAQ) of hazardous materials, \nthey must meet the requirements stated in the \nsubsections that follow. Gas rooms are \nrequired \nto be \nprotected by \nautomatic \nsprinklers, separated based on the occupancy, \nand have ventilation designed to operate at a \nnegative pressure. These requirements are \nsimilar to those that apply to exhausted \nenclosures that allow the quantity increase. \nThis section will bring consistency between the \nrequirements for gas cabinets, exhausted \nenclosures and gas rooms with respect to \napplication and MAQ. \n5003.8.4.1 \nConstruction. Gas rooms shall be \nprotected with an automatic sprinkler system. Gas \nrooms shall be separated from the remainder of the \nbuilding in accordance with the requirements of \nSBC 201 based on the occupancy group into which \nit has been classified.\n\n❖ Construction shall be based on the occupancy \nseparation requirements of SBC 201 Table \n508.4. A gas room would typically be a Group \nH-4 occupancy; therefore, the separation \nrequirements would be from a Group H-4 \noccupancy to the other occupancy such as \nbusiness, institutional or storage, and so on. \n5003.8.4.2 \nVentilation \nsystem. \nThe \nventilation system for gas rooms shall be designed \nto operate at a negative pressure in relation to the \nsurrounding area. Highly toxic and toxic gases shall \nalso \ncomply \nwith Section \n6004.2.2.6. The \nventilation system shall be installed in accordance \nwith SBC 501.\n\n❖ The gas room exhaust ventilation system must \nbe designed to operate at a negative pressure \nto the area in which it is located in order to \nmaintain a safe atmosphere outside the gas \nroom in the event of a leak. Section 6004.2.2.6 \nalso has specific ventilation requirements for \nhighly toxic and toxic gases. Ventilation \nsystems must comply with SBC 501. \n5003.8.5 \nExhausted enclosures. Where an \nexhausted enclosure is used to increase maximum \nallowable quantity per control area or where the \nlocation of hazardous materials in exhausted \nenclosures is provided to comply with the \nprovisions of Chapter 60, the exhausted enclosure \nshall be in accordance with Sections 5003.8.5.1 \nthrough 5003.8.5.3.\n\n❖ Where exhausted enclosures are provided as \nrequired by Chapter 60, they must meet the \nrequirements of the following subsections. \n5003.8.5.1 \nConstruction. \nExhausted \nenclosures shall be of noncombustible construction.\n\n❖ See SBC 201 Section 602 for more details on \nnoncombustible construction. \n5003.8.5.2 \nVentilation. Exhausted enclosures \nshall be provided with an exhaust ventilation \nsystem. The ventilation system for exhausted \nenclosures shall be designed to operate at a negative \npressure in relation to the surrounding area. \nVentilation systems used for highly toxic and toxic \ngases shall also comply with Items 1, 2 and 3 of \nSection 6004.1.3. The ventilation system shall be \ninstalled in accordance with SBC 501.\n\n❖ The exhausted enclosure exhaust ventilation \nsystem must be designed to operate at a \nnegative pressure to the area in which it is \nlocated in order to maintain a safe atmosphere \nin the area in the event of a leak. Section \n6004.2.2.6 also has specific \nventilation \nrequirements for highly toxic and toxic gases. \nVentilation systems must comply with SBC \n501. \n5003.8.5.3 \nFire-extinguishing \nsystem. \nExhausted enclosures where flammable materials \nare used shall be protected by an approved \nautomatic fire-extinguishing system in accordance \nwith Chapter 9.\n\n❖ Special care is required in selecting the correct \ntype of automatic fire suppression system. The \nSDS should be consulted for compatibility of \nthe suppression system and the chemicals \nbeing used. \n5003.8.6 \nGas cabinets. Where a gas cabinet \nis used to increase the maximum allowable quantity \n-",
      "chapter_id": "ch51",
      "section_id": "sec602"
    },
    {
      "page": 104,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1474 \n \nper control area or where the location of \ncompressed gases in gas cabinets is provided to \ncomply with the provisions of Chapter 60, the gas \ncabinet shall be in accordance with Sections \n5003.8.6.1 through 5003.8.6.3. \n❖ \nWhere gas cabinets are provided as required \nby \nChapter \n60, \nthey \nmust \nmeet \nthe \nrequirements of the following subsections. \n5003.8.6.1 \nConstruction. Gas cabinets shall \nbe constructed with the following: \n1. Not less than 2.5 mm (No. 12 gage) steel. \n1. Self-closing \nlimited \naccess \nports \nor \nnoncombustible windows to give access to \nequipment controls. \n2. Self-closing doors. \n3. Interiors treated, coated or constructed of \nmaterials that are compatible with the \nhazardous materials stored. Such treatment, \ncoating or construction shall include the \nentire interior of the cabinet. \n❖ \nThis section itemizes four requirements for the \nconstruction of gas cabinets. Listed and \nlabeled gas cabinets can be assumed to meet \nthese minimum requirements where they have \nbeen tested by an approved third-party testing \nagency. \n5003.8.6.2 \nVentilation. Gas cabinets shall be \nprovided with an exhaust ventilation system. The \nventilation system for gas cabinets shall be \ndesigned to operate at a negative pressure in relation \nto the surrounding area. Ventilation systems used \nfor highly toxic and toxic gases shall also comply \nwith Items 1, 2 and 3 of Section 6004.1.2. The \nventilation system shall be installed in accordance \nwith SBC 501. \n❖ \nThe gas cabinet exhaust ventilation system \nmust be designed to operate at a negative \npressure to the area in which it is located in \norder to maintain a safe atmosphere in the area \nin the event of a leak. Section 6004.2.2.6 also \nhas specific ventilation requirements for highly \ntoxic and toxic gases. Ventilation systems must \ncomply with SBC 501. \n5003.8.6.3 \nMaximum number of cylinders \nper gas cabinet. The number of cylinders contained \nin a single gas cabinet shall not exceed three. \n❖ \nThis section limits the number of cylinders of \ncompressed gases within a gas cabinet for \nquantity control purposes in an effort to reduce \nthe potential involvement of other gas cylinders \nin a fire. \n5003.8.7 \nHazardous \nmaterials \nstorage \ncabinets. Where storage cabinets are used to \nincrease maximum allowable quantity per control \narea or to comply with this chapter, such cabinets \nshall be in accordance with Sections 5003.8.7.1 and \n5003.8.7.2. \n❖ \nThis section recognizes that the use of \napproved storage cabinets is an acceptable \nalternative to increase the MAQ of certain \nhazardous materials. For example, the base \nMAQ in each control area for storage of Class \nIB flammable liquids is 450 L as indicated in \nTable 5003.1.1(1). However, if Class IB \nflammable liquids are stored in an approved \nstorage cabinet, the base MAQ could be \nincreased to 900 L. Therefore, a building could \ncontain 900 L of Class IB liquids in each control \narea without classifying the building as a high-\nhazard occupancy if all flammable liquids are \nstored in an approved storage cabinet. These \ntypes of storage cabinets are sometimes \nknown as flammable liquid cabinets or acid \nstorage cabinets. \n5003.8.7.1 \nConstruction. The interior of \ncabinets shall be treated, coated or constructed of \nmaterials that are nonreactive with the hazardous \nmaterial stored. Such treatment, coating or \nconstruction shall include the entire interior of the \ncabinet. Cabinets shall either be listed in accordance \nwith UL 1275 as suitable for the intended storage or \nconstructed in accordance with the following: \n1. Cabinets shall be of steel having a thickness \nof not less than 1.2 mm (No. 18 gage). The \ncabinet, including the door, shall be double \nwalled with a 40 mm airspace between the \nwalls. Joints shall be riveted or welded and \nshall be tight fitting. Doors shall be well \nfitted, self-closing and equipped with a self-\nlatching device. \n2. The bottoms of cabinets utilized for the \nstorage of liquids shall be liquid tight to a \nminimum height of 50 mm. \nElectrical equipment and devices within cabinets \nused for the storage of hazardous gases or liquids \nshall be in accordance with SBC 401. \n❖ \nThis section gives two methods of acceptance. \nEither the cabinet is listed in accordance with \nUL \n1275 \nor \nconstruction \nmeets \nthe \nrequirements of this section. \n \nThis section specifies minimum construction \nrequirements for hazardous material storage \ncabinets similar to those cabinets required for \nflammable and combustible liquids in NFPA 30. \nWhile both this section and NFPA 30 require \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1474 \n \nper control area or where the location of \ncompressed gases in gas cabinets is provided to \ncomply with the provisions of Chapter 60, the gas \ncabinet shall be in accordance with Sections \n5003.8.6.1 through 5003.8.6.3.",
      "commentary": "Where gas cabinets are provided as required \nby \nChapter \n60, \nthey \nmust \nmeet \nthe \nrequirements of the following subsections. \n5003.8.6.1 \nConstruction. Gas cabinets shall \nbe constructed with the following: \n1. Not less than 2.5 mm (No. 12 gage) steel. \n1. Self-closing \nlimited \naccess \nports \nor \nnoncombustible windows to give access to \nequipment controls. \n2. Self-closing doors. \n3. Interiors treated, coated or constructed of \nmaterials that are compatible with the \nhazardous materials stored. Such treatment, \ncoating or construction shall include the \nentire interior of the cabinet.\n\n❖ This section itemizes four requirements for the \nconstruction of gas cabinets. Listed and \nlabeled gas cabinets can be assumed to meet \nthese minimum requirements where they have \nbeen tested by an approved third-party testing \nagency. \n5003.8.6.2 \nVentilation. Gas cabinets shall be \nprovided with an exhaust ventilation system. The \nventilation system for gas cabinets shall be \ndesigned to operate at a negative pressure in relation \nto the surrounding area. Ventilation systems used \nfor highly toxic and toxic gases shall also comply \nwith Items 1, 2 and 3 of Section 6004.1.2. The \nventilation system shall be installed in accordance \nwith SBC 501.\n\n❖ The gas cabinet exhaust ventilation system \nmust be designed to operate at a negative \npressure to the area in which it is located in \norder to maintain a safe atmosphere in the area \nin the event of a leak. Section 6004.2.2.6 also \nhas specific ventilation requirements for highly \ntoxic and toxic gases. Ventilation systems must \ncomply with SBC 501. \n5003.8.6.3 \nMaximum number of cylinders \nper gas cabinet. The number of cylinders contained \nin a single gas cabinet shall not exceed three.\n\n❖ This section limits the number of cylinders of \ncompressed gases within a gas cabinet for \nquantity control purposes in an effort to reduce \nthe potential involvement of other gas cylinders \nin a fire. \n5003.8.7 \nHazardous \nmaterials \nstorage \ncabinets. Where storage cabinets are used to \nincrease maximum allowable quantity per control \narea or to comply with this chapter, such cabinets \nshall be in accordance with Sections 5003.8.7.1 and \n5003.8.7.2.\n\n❖ This section recognizes that the use of \napproved storage cabinets is an acceptable \nalternative to increase the MAQ of certain \nhazardous materials. For example, the base \nMAQ in each control area for storage of Class \nIB flammable liquids is 450 L as indicated in \nTable 5003.1.1(1). However, if Class IB \nflammable liquids are stored in an approved \nstorage cabinet, the base MAQ could be \nincreased to 900 L. Therefore, a building could \ncontain 900 L of Class IB liquids in each control \narea without classifying the building as a high-\nhazard occupancy if all flammable liquids are \nstored in an approved storage cabinet. These \ntypes of storage cabinets are sometimes \nknown as flammable liquid cabinets or acid \nstorage cabinets. \n5003.8.7.1 \nConstruction. The interior of \ncabinets shall be treated, coated or constructed of \nmaterials that are nonreactive with the hazardous \nmaterial stored. Such treatment, coating or \nconstruction shall include the entire interior of the \ncabinet. Cabinets shall either be listed in accordance \nwith UL 1275 as suitable for the intended storage or \nconstructed in accordance with the following: \n1. Cabinets shall be of steel having a thickness \nof not less than 1.2 mm (No. 18 gage). The \ncabinet, including the door, shall be double \nwalled with a 40 mm airspace between the \nwalls. Joints shall be riveted or welded and \nshall be tight fitting. Doors shall be well \nfitted, self-closing and equipped with a self-\nlatching device. \n2. The bottoms of cabinets utilized for the \nstorage of liquids shall be liquid tight to a \nminimum height of 50 mm. \nElectrical equipment and devices within cabinets \nused for the storage of hazardous gases or liquids \nshall be in accordance with SBC 401.\n\n❖ This section gives two methods of acceptance. \nEither the cabinet is listed in accordance with \nUL \n1275 \nor \nconstruction \nmeets \nthe \nrequirements of this section. \n \nThis section specifies minimum construction \nrequirements for hazardous material storage \ncabinets similar to those cabinets required for \nflammable and combustible liquids in NFPA 30. \nWhile both this section and NFPA 30 require \n-",
      "chapter_id": "ch51",
      "section_id": "sec602"
    },
    {
      "page": 105,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1475 \n \nthe door of the cabinet to be equipped with a \nlatching \ndevice, \nthis \nsection \ndoes \nnot \nspecifically \nrequire \na \nthree-point \nlatch \narrangement on all cabinet doors. The three-\npoint latch arrangement is recommended to \nenhance the integrity of the cabinet in a fire. \nThe door sill of hazardous material storage \ncabinets used for storing liquids must be raised \n50 mm above the bottom of the cabinet. The 50 \nmm raised sill is intended to retain any spilled \nliquid within the cabinet. The surface of the \ncabinets must be compatible with the material \nstored in the cabinets. Any electrical equipment \nmust comply with SBC 401. \n5003.8.7.2 \nWarning \nmarkings. \nCabinets \nshall be clearly identified in an approved manner \nwith red letters on a contrasting background to read: \nHAZARDOUS—KEEP FIRE AWAY. \n❖ \nTo warn the general public and employees of \npotential exposure to hazardous materials \nwithin storage cabinets, appropriate warning \nlabels are required. Cabinets shall be clearly \nidentified with the wording given in this section. \n5003.9 General safety precautions. General \nprecautions for the safe storage, handling or care of \nhazardous materials shall be in accordance with \nSections 5003.9.1 through 5003.9.10. \n❖ \nThe following subsections deal with the safe \nhandling and storage of hazardous materials. \n5003.9.1 \nPersonnel training and written \nprocedures. Persons responsible for the operation \nof areas in which hazardous materials are stored, \ndispensed, handled or used shall be familiar with \nthe chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of fire, leak or spill. \n❖ \nEach tenant or owner should develop a \nmitigation plan. This plan should be posted and \nbe familiar to all workers. In the event of a \nrelease, this plan should be immediately placed \ninto effect. \n5003.9.1.1 \nFire \ndepartment \n \nliaison. \nResponsible persons shall be designated and trained \nto be liaison personnel to the fire department  . \nThese persons shall aid the fire department  in \npreplanning emergency responses and identifying \nthe locations where hazardous materials are located, \nand shall have access to Material Safety Data Sheets \nand be knowledgeable in the site’s emergency \nresponse procedures. \n❖ \nIt goes without saying that an emergency is not \nthe time to wonder who, what, when or where. \nThe code section recommends that a working \nrelationship be established with the emergency \nservices prior to the emergency. A plant \nengineer or chemist who knows the types of \nmaterials, methods of storage, location of \nstorage in the structure and chemical makeup \nwould typically be the best person for this \nliaison work. \n5003.9.2 \nSecurity. Storage, dispensing, use \nand handling areas shall be secured against \nunauthorized entry and safeguarded in a manner \napproved by the Fire official. \n❖ \nSafeguards must be in place to assist in the \nprevention of unauthorized entry into the \nbuilding \nor \nthe \nremoval \nof \nhazardous \nchemicals. \n5003.9.3 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect storage tanks and connected piping, valves \nand fittings; dispensing areas; and use areas subject \nto vehicular damage in accordance with Section \n312. \n❖ \nStorage, piping or other process equipment \nthat could be damaged by vehicular traffic must \nbe protected with barriers designed to meet the \nrequirements of Section 312. \n5003.9.4 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall be installed \nand maintained in accordance with SBC 401. \n❖ \nArticle 500 of SBC 401 is the applicable article \nfor classified locations. \n5003.9.5 \nStatic \naccumulation. \nWhere \nprocesses or conditions exist where a flammable \nmixture could be ignited by static electricity, means \nshall be provided to prevent the accumulation of a \nstatic charge. \n❖ \nNFPA 77 gives some guidance into the \nmethods of protection against static electricity. \nSBC 401 also provides guidance on the \nrequirements. \n5003.9.6 \nProtection from light. Materials \nthat are sensitive to light shall be stored in \ncontainers designed to protect them from such \nexposure. \n❖ \nLight-sensitive chemicals must be protected \nfrom UV light or other spectrum patterns that \nmay be damaging. See the SDS for additional \ninformation and requirements for chemicals. \n5003.9.7 \nShock padding. Materials that are \nshock sensitive shall be padded, suspended or \notherwise \nprotected \nagainst \naccidental \ndislodgement and dislodgement during seismic \nactivity. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1475 \n \nthe door of the cabinet to be equipped with a \nlatching \ndevice, \nthis \nsection \ndoes \nnot \nspecifically \nrequire \na \nthree-point \nlatch \narrangement on all cabinet doors. The three-\npoint latch arrangement is recommended to \nenhance the integrity of the cabinet in a fire. \nThe door sill of hazardous material storage \ncabinets used for storing liquids must be raised \n50 mm above the bottom of the cabinet. The 50 \nmm raised sill is intended to retain any spilled \nliquid within the cabinet. The surface of the \ncabinets must be compatible with the material \nstored in the cabinets. Any electrical equipment \nmust comply with SBC 401. \n5003.8.7.2 \nWarning \nmarkings. \nCabinets \nshall be clearly identified in an approved manner \nwith red letters on a contrasting background to read: \nHAZARDOUS—KEEP FIRE AWAY.",
      "commentary": "To warn the general public and employees of \npotential exposure to hazardous materials \nwithin storage cabinets, appropriate warning \nlabels are required. Cabinets shall be clearly \nidentified with the wording given in this section. \n5003.9 General safety precautions. General \nprecautions for the safe storage, handling or care of \nhazardous materials shall be in accordance with \nSections 5003.9.1 through 5003.9.10.\n\n❖ The following subsections deal with the safe \nhandling and storage of hazardous materials. \n5003.9.1 \nPersonnel training and written \nprocedures. Persons responsible for the operation \nof areas in which hazardous materials are stored, \ndispensed, handled or used shall be familiar with \nthe chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of fire, leak or spill.\n\n❖ Each tenant or owner should develop a \nmitigation plan. This plan should be posted and \nbe familiar to all workers. In the event of a \nrelease, this plan should be immediately placed \ninto effect. \n5003.9.1.1 \nFire \ndepartment \n \nliaison. \nResponsible persons shall be designated and trained \nto be liaison personnel to the fire department  . \nThese persons shall aid the fire department  in \npreplanning emergency responses and identifying \nthe locations where hazardous materials are located, \nand shall have access to Material Safety Data Sheets \nand be knowledgeable in the site’s emergency \nresponse procedures.\n\n❖ It goes without saying that an emergency is not \nthe time to wonder who, what, when or where. \nThe code section recommends that a working \nrelationship be established with the emergency \nservices prior to the emergency. A plant \nengineer or chemist who knows the types of \nmaterials, methods of storage, location of \nstorage in the structure and chemical makeup \nwould typically be the best person for this \nliaison work. \n5003.9.2 \nSecurity. Storage, dispensing, use \nand handling areas shall be secured against \nunauthorized entry and safeguarded in a manner \napproved by the Fire official.\n\n❖ Safeguards must be in place to assist in the \nprevention of unauthorized entry into the \nbuilding \nor \nthe \nremoval \nof \nhazardous \nchemicals. \n5003.9.3 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect storage tanks and connected piping, valves \nand fittings; dispensing areas; and use areas subject \nto vehicular damage in accordance with Section \n312.\n\n❖ Storage, piping or other process equipment \nthat could be damaged by vehicular traffic must \nbe protected with barriers designed to meet the \nrequirements of Section 312. \n5003.9.4 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall be installed \nand maintained in accordance with SBC 401.\n\n❖ Article 500 of SBC 401 is the applicable article \nfor classified locations. \n5003.9.5 \nStatic \naccumulation. \nWhere \nprocesses or conditions exist where a flammable \nmixture could be ignited by static electricity, means \nshall be provided to prevent the accumulation of a \nstatic charge.\n\n❖ NFPA 77 gives some guidance into the \nmethods of protection against static electricity. \nSBC 401 also provides guidance on the \nrequirements. \n5003.9.6 \nProtection from light. Materials \nthat are sensitive to light shall be stored in \ncontainers designed to protect them from such \nexposure.\n\n❖ Light-sensitive chemicals must be protected \nfrom UV light or other spectrum patterns that \nmay be damaging. See the SDS for additional \ninformation and requirements for chemicals. \n5003.9.7 \nShock padding. Materials that are \nshock sensitive shall be padded, suspended or \notherwise \nprotected \nagainst \naccidental \ndislodgement and dislodgement during seismic \nactivity. \n-",
      "chapter_id": "ch51",
      "section_id": "sec602"
    },
    {
      "page": 106,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1476 \n \n❖ \nSeveral \nexplosive \nchemicals \nare \nshock \nsensitive and must be protected against \naccidents that could knock them from their \nshelves. If the building in which they are stored \nor used is in a seismic zone, they must also be \nprotected. \n5003.9.8 \nSeparation \nof \nincompatible \nmaterials. Incompatible materials in storage and \nstorage of materials that are incompatible with \nmaterials in use shall be separated where the stored \nmaterials are in containers having a capacity of \nmore than 2 kg, 2 L or any amount of compressed \ngases. Separation shall be accomplished by: \n1. Segregating \nincompatible \nmaterials \nin \nstorage by a distance of not less than 6 m. \n2. Isolating incompatible materials in storage \nby a noncombustible partition extending not \nless than 450 mm above and to the sides of \nthe stored material. \n3. Storing liquid and solid materials in \nhazardous material storage cabinets. \n4. Storing compressed gases in gas cabinets or \nexhausted enclosures in accordance with \nSections 5003.8.5 and 5003.8.6.  \nMaterials that are incompatible shall not be stored \nwithin the same cabinet or exhausted enclosure. \n❖ \nMaterials that are incompatible with each other \nmust be separated. This section gives four \nmethods \nof \nseparation. \nIf \ncabinets \nor \nexhausted \nenclosures \nare \nused, \nonly \ncompatible chemicals can be stored in any one \ncabinet or enclosure. \n5003.9.9 \nShelf storage. Shelving shall be of \nsubstantial construction, and shall be braced and \nanchored in accordance with the seismic design \nrequirements of SBC 201 for the seismic zone in \nwhich the material is located. Shelving shall be \ntreated, coated or constructed of materials that are \ncompatible with the hazardous materials stored. \nShelves shall be provided with a lip or guard where \nused for the storage of individual containers. \nShelf storage of hazardous materials shall be \nmaintained in an orderly manner. \nExceptions: \n1. Storage in hazardous material storage \ncabinets or laboratory furniture specifically \ndesigned for such use. \n2. Storage of hazardous materials in amounts \nnot requiring a permit in accordance with \nSection 5001.5. \n❖ \nWhere hazardous chemicals are stored on \nshelves, the shelves must have a lip or guard \nat the edges. The shelving must be treated or \notherwise protected to be compatible with the \nchemicals stored. \n5003.9.10 \nSafety cans. Safety cans shall be \nlisted in accordance with UL 30 where used to \nincrease the maximum allowable quantities per \ncontrol area of flammable or combustible liquids in \naccordance with Table 5003.1.1(1). Safety cans \nlisted in accordance with UL 1313 are allowed for \nflammable and combustible liquids where not used \nto increase the maximum allowable quantities per \ncontrol area and for other hazardous material \nliquids in accordance with the listing. \n❖ \nThis section specifically prescribes the use of \nmetallic safety cans listed in accordance with \nUL 30 when increasing the MAQ of flammable \nand combustible liquids in Table 5003.1.1(1). \nFor all other physical-hazard classes of \nhazardous material, a listed safety can \nconstructed of either metal or nonmetallic \nmaterial can be used to increase the MAQ \nprovided that the safety can is suitable and \nlisted for the particular hazardous material. \n \nIt should be noted that metal safety cans listed \nunder UL 30 are “primarily intended to store \nand handle flammable and combustible liquids, \nsuch as gasoline, naphtha, kerosene, acetone, \nMEK and similar liquids,” according to the \nscope statement of that standard. As such, a \nlisted safety can constructed of metal may not \nalways be the appropriate container for \nhazardous \nmaterials \npresenting \nmultiple \nhazards. Consider acetic acid, which is not only \na Class II combustible liquid, but also a \ncorrosive liquid. Galvanized steel is an \ninappropriate construction material because \nthe acid will corrode the steel. However, a \nmaterial like polyethylene, which is used in the \nmanufacturing of nonmetallic safety cans, is \nchemically compatible with acetic acid. Once \nagain, however, the caution is raised that the \nscope statement of UL 1313 states that \nnonmetallic safety cans “are primarily intended \nto store and handle fuel oil, gasoline, kerosene. \nNonmetallic safety cans that are intended to \nstore and handle liquid fuels other than those \nspecified may be subjected to additional \nrequirements not covered in the Standard.” \nAlso see the commentary to Section 202 for the \ndefinition \nof \n“Safety \ncan” \nand \nTable \n5003.1.1(1), Note e. \n5003.10 Handling and transportation. In addition \nto the requirements of Section 5003.2, the handling \nand transportation of hazardous materials in \ncorridors or enclosures for stairways and ramps \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1476",
      "commentary": "Several \nexplosive \nchemicals \nare \nshock \nsensitive and must be protected against \naccidents that could knock them from their \nshelves. If the building in which they are stored \nor used is in a seismic zone, they must also be \nprotected. \n5003.9.8 \nSeparation \nof \nincompatible \nmaterials. Incompatible materials in storage and \nstorage of materials that are incompatible with \nmaterials in use shall be separated where the stored \nmaterials are in containers having a capacity of \nmore than 2 kg, 2 L or any amount of compressed \ngases. Separation shall be accomplished by: \n1. Segregating \nincompatible \nmaterials \nin \nstorage by a distance of not less than 6 m. \n2. Isolating incompatible materials in storage \nby a noncombustible partition extending not \nless than 450 mm above and to the sides of \nthe stored material. \n3. Storing liquid and solid materials in \nhazardous material storage cabinets. \n4. Storing compressed gases in gas cabinets or \nexhausted enclosures in accordance with \nSections 5003.8.5 and 5003.8.6.  \nMaterials that are incompatible shall not be stored \nwithin the same cabinet or exhausted enclosure.\n\n❖ Materials that are incompatible with each other \nmust be separated. This section gives four \nmethods \nof \nseparation. \nIf \ncabinets \nor \nexhausted \nenclosures \nare \nused, \nonly \ncompatible chemicals can be stored in any one \ncabinet or enclosure. \n5003.9.9 \nShelf storage. Shelving shall be of \nsubstantial construction, and shall be braced and \nanchored in accordance with the seismic design \nrequirements of SBC 201 for the seismic zone in \nwhich the material is located. Shelving shall be \ntreated, coated or constructed of materials that are \ncompatible with the hazardous materials stored. \nShelves shall be provided with a lip or guard where \nused for the storage of individual containers. \nShelf storage of hazardous materials shall be \nmaintained in an orderly manner. \nExceptions: \n1. Storage in hazardous material storage \ncabinets or laboratory furniture specifically \ndesigned for such use. \n2. Storage of hazardous materials in amounts \nnot requiring a permit in accordance with \nSection 5001.5.\n\n❖ Where hazardous chemicals are stored on \nshelves, the shelves must have a lip or guard \nat the edges. The shelving must be treated or \notherwise protected to be compatible with the \nchemicals stored. \n5003.9.10 \nSafety cans. Safety cans shall be \nlisted in accordance with UL 30 where used to \nincrease the maximum allowable quantities per \ncontrol area of flammable or combustible liquids in \naccordance with Table 5003.1.1(1). Safety cans \nlisted in accordance with UL 1313 are allowed for \nflammable and combustible liquids where not used \nto increase the maximum allowable quantities per \ncontrol area and for other hazardous material \nliquids in accordance with the listing.\n\n❖ This section specifically prescribes the use of \nmetallic safety cans listed in accordance with \nUL 30 when increasing the MAQ of flammable \nand combustible liquids in Table 5003.1.1(1). \nFor all other physical-hazard classes of \nhazardous material, a listed safety can \nconstructed of either metal or nonmetallic \nmaterial can be used to increase the MAQ \nprovided that the safety can is suitable and \nlisted for the particular hazardous material. \n \nIt should be noted that metal safety cans listed \nunder UL 30 are “primarily intended to store \nand handle flammable and combustible liquids, \nsuch as gasoline, naphtha, kerosene, acetone, \nMEK and similar liquids,” according to the \nscope statement of that standard. As such, a \nlisted safety can constructed of metal may not \nalways be the appropriate container for \nhazardous \nmaterials \npresenting \nmultiple \nhazards. Consider acetic acid, which is not only \na Class II combustible liquid, but also a \ncorrosive liquid. Galvanized steel is an \ninappropriate construction material because \nthe acid will corrode the steel. However, a \nmaterial like polyethylene, which is used in the \nmanufacturing of nonmetallic safety cans, is \nchemically compatible with acetic acid. Once \nagain, however, the caution is raised that the \nscope statement of UL 1313 states that \nnonmetallic safety cans “are primarily intended \nto store and handle fuel oil, gasoline, kerosene. \nNonmetallic safety cans that are intended to \nstore and handle liquid fuels other than those \nspecified may be subjected to additional \nrequirements not covered in the Standard.” \nAlso see the commentary to Section 202 for the \ndefinition \nof \n“Safety \ncan” \nand \nTable \n5003.1.1(1), Note e. \n5003.10 Handling and transportation. In addition \nto the requirements of Section 5003.2, the handling \nand transportation of hazardous materials in \ncorridors or enclosures for stairways and ramps \n-",
      "chapter_id": "ch51",
      "section_id": "sec202"
    },
    {
      "page": 107,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1477 \n \nshall be in accordance with Sections 5003.10.1 \nthrough 5003.10.3.6. \n❖ \nThis section deals with the handling and \ntransportation of hazardous chemicals in \ncorridors or exit enclosures. \n5003.10.1 \nValve \nprotection. \nHazardous \nmaterial gas containers, cylinders and tanks in \ntransit shall have their protective caps in place. \nContainers, cylinders and tanks of highly toxic or \ntoxic compressed gases shall have their valve \noutlets capped or plugged with an approved closure \ndevice in accordance with Chapter 53. \n❖ \nWhenever a cylinder or tank of hazardous \ngases is transported, it can have a protective \ncover on the outlet valves or be plugged with \nan approved closure valve as stated in Section \n5303.4. \n5003.10.2 \nCarts \nand \ntrucks \nrequired. \nLiquids in containers exceeding 19 L in a corridor \nor enclosure for a stairway or ramp shall be \ntransported on a cart or truck. Containers of \nhazardous materials having a hazard ranking of 3 or \n4 in accordance with NFPA 704 and transported \nwithin corridors or interior exit stairways and \nramps, shall be on a cart or truck. Where carts and \ntrucks are required for transporting hazardous \nmaterials, they shall be in accordance with Section \n5003.10.3. \nExceptions: \n1. Two hazardous material liquid containers \nthat are hand carried in acceptable safety \ncarriers. \n2. Not more than four drums not exceeding 208 \nL each that are transported by suitable drum \ntrucks. \n3. Containers and cylinders of compressed \ngases that are transported by approved hand \ntrucks, and containers and cylinders not \nexceeding 11 kg that are hand carried. \n4. Solid hazardous materials not exceeding 45 \nkg that are transported by approved hand \ntrucks, and a single container not exceeding \n23 kg that is hand carried. \n❖ \nThis section limits the amount of hazardous \nliquid that can be transported by hand in \napproved containers to 19 L or less. Containers \nwith hazardous liquids exceeding 19 L must be \ntransported using approved carts or trucks that \nmeet the construction requirements of Section \n5003.10.3. This section addresses not only \nhand push-type carts and trucks, but also gas \ncarts, motorized hand trucks and specialized \nindustrial trucks. Additional guidance on the \napproved use and construction of motorized \nhand trucks and electrical industrial trucks can \nbe found in NFPA 505. This section prohibits \nthe transportation of more than the MAQ of any \nmaterial within an exit. The movement of \nhazardous materials through exit enclosures \nwithin a building is undesirable. However, it \nmay also be unavoidable in multistory \nbuildings. This section is intended to limit the \namount of hazardous materials within an exit at \nany time. \n \nException 1 recognizes that two safety carriers \ncan be hand carried. \n \nException 2 recognizes that a maximum of four \ndrums with a capacity of 208 L or less can be \ntransported using an approved drum truck. \n \nException 3 recognizes that some containers \nand cylinders of compressed gases can be \ntransported if they are secured on approved \nhand trucks. Also, the hand carrying of \ncontainers and cylinders is approved when they \nweigh no more than 11 kg. \n \nException 4 recognizes that solid hazardous \nmaterials not exceeding 45 kg can be \ntransported using approved hand trucks. \nSingle containers weighing no more than 23 kg \nmay be hand carried. \n5003.10.3 \nCarts and trucks. Carts and trucks \nrequired by Section 5003.10.2 to be used to \ntransport hazardous materials shall be in accordance \nwith Sections 5003.10.3.1 through 5003.10.3.6. \n❖ \nWhere carts and trucks are required, they must \nbe designed in accordance with Sections \n5003.10.3.1 through 5003.10.3.6. \n5003.10.3.1 \nDesign. Carts and trucks used to \ntransport hazardous materials shall be designed to \nprovide a stable base for the commodities to be \ntransported and shall have a means of restraining \ncontainers to prevent accidental dislodgement. \nCompressed gas cylinders placed on carts and \ntrucks shall be individually restrained. \n❖ \nCarts and trucks must be of an inherently \nstable design to minimize tipping, rolling or \nother uncontrolled movement. They must also \nbe equipped with a means to restrain cylinders \nor other containers from falling, tipping or \nrolling. \n5003.10.3.2 \nSpeed-control devices. Carts and \ntrucks shall be provided with a device that will \nenable the operator to control safely movement by \nproviding stops or speed-reduction devices. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1477 \n \nshall be in accordance with Sections 5003.10.1 \nthrough 5003.10.3.6.",
      "commentary": "This section deals with the handling and \ntransportation of hazardous chemicals in \ncorridors or exit enclosures. \n5003.10.1 \nValve \nprotection. \nHazardous \nmaterial gas containers, cylinders and tanks in \ntransit shall have their protective caps in place. \nContainers, cylinders and tanks of highly toxic or \ntoxic compressed gases shall have their valve \noutlets capped or plugged with an approved closure \ndevice in accordance with Chapter 53.\n\n❖ Whenever a cylinder or tank of hazardous \ngases is transported, it can have a protective \ncover on the outlet valves or be plugged with \nan approved closure valve as stated in Section \n5303.4. \n5003.10.2 \nCarts \nand \ntrucks \nrequired. \nLiquids in containers exceeding 19 L in a corridor \nor enclosure for a stairway or ramp shall be \ntransported on a cart or truck. Containers of \nhazardous materials having a hazard ranking of 3 or \n4 in accordance with NFPA 704 and transported \nwithin corridors or interior exit stairways and \nramps, shall be on a cart or truck. Where carts and \ntrucks are required for transporting hazardous \nmaterials, they shall be in accordance with Section \n5003.10.3. \nExceptions: \n1. Two hazardous material liquid containers \nthat are hand carried in acceptable safety \ncarriers. \n2. Not more than four drums not exceeding 208 \nL each that are transported by suitable drum \ntrucks. \n3. Containers and cylinders of compressed \ngases that are transported by approved hand \ntrucks, and containers and cylinders not \nexceeding 11 kg that are hand carried. \n4. Solid hazardous materials not exceeding 45 \nkg that are transported by approved hand \ntrucks, and a single container not exceeding \n23 kg that is hand carried.\n\n❖ This section limits the amount of hazardous \nliquid that can be transported by hand in \napproved containers to 19 L or less. Containers \nwith hazardous liquids exceeding 19 L must be \ntransported using approved carts or trucks that \nmeet the construction requirements of Section \n5003.10.3. This section addresses not only \nhand push-type carts and trucks, but also gas \ncarts, motorized hand trucks and specialized \nindustrial trucks. Additional guidance on the \napproved use and construction of motorized \nhand trucks and electrical industrial trucks can \nbe found in NFPA 505. This section prohibits \nthe transportation of more than the MAQ of any \nmaterial within an exit. The movement of \nhazardous materials through exit enclosures \nwithin a building is undesirable. However, it \nmay also be unavoidable in multistory \nbuildings. This section is intended to limit the \namount of hazardous materials within an exit at \nany time. \n \nException 1 recognizes that two safety carriers \ncan be hand carried. \n \nException 2 recognizes that a maximum of four \ndrums with a capacity of 208 L or less can be \ntransported using an approved drum truck. \n \nException 3 recognizes that some containers \nand cylinders of compressed gases can be \ntransported if they are secured on approved \nhand trucks. Also, the hand carrying of \ncontainers and cylinders is approved when they \nweigh no more than 11 kg. \n \nException 4 recognizes that solid hazardous \nmaterials not exceeding 45 kg can be \ntransported using approved hand trucks. \nSingle containers weighing no more than 23 kg \nmay be hand carried. \n5003.10.3 \nCarts and trucks. Carts and trucks \nrequired by Section 5003.10.2 to be used to \ntransport hazardous materials shall be in accordance \nwith Sections 5003.10.3.1 through 5003.10.3.6.\n\n❖ Where carts and trucks are required, they must \nbe designed in accordance with Sections \n5003.10.3.1 through 5003.10.3.6. \n5003.10.3.1 \nDesign. Carts and trucks used to \ntransport hazardous materials shall be designed to \nprovide a stable base for the commodities to be \ntransported and shall have a means of restraining \ncontainers to prevent accidental dislodgement. \nCompressed gas cylinders placed on carts and \ntrucks shall be individually restrained.\n\n❖ Carts and trucks must be of an inherently \nstable design to minimize tipping, rolling or \nother uncontrolled movement. They must also \nbe equipped with a means to restrain cylinders \nor other containers from falling, tipping or \nrolling. \n5003.10.3.2 \nSpeed-control devices. Carts and \ntrucks shall be provided with a device that will \nenable the operator to control safely movement by \nproviding stops or speed-reduction devices. \n-",
      "chapter_id": "ch51",
      "section_id": "sec202"
    },
    {
      "page": 108,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1478 \n \n❖ \nCarts and trucks must be equipped with speed \ncontrol devices, brakes, steering stops or other \ncontrols for use when uncontrolled movements \noccur. \n5003.10.3.3 \nConstruction. \nConstruction \nmaterials for hazardous material carts or trucks \nshall be compatible with the material transported. \nThe cart or truck shall be of substantial \nconstruction. \n❖ \nThe surface of the cart or truck must be \ncompatible with the material transported. \nAlthough this section only clarifies that the cart \nor truck be made of substantial construction, \ntrucks are built of noncombustible materials. \nThe cart or truck should not be a contributing \nfactor in a fire. \n5003.10.3.4 \nSpill control. Carts and trucks \ntransporting liquids shall be capable of containing a \nspill from the largest single container transported. \n❖ \nEach cart or hand truck used must be able to \ncontrol the spill of the largest container it \ntransports. \n5003.10.3.5 \nAttendance. Carts and trucks used \nto transport materials shall not obstruct or be left \nunattended within any part of a means of egress. \n❖ \nWhen transporting material through a corridor \nor exit enclosure, the material must not be left \nunattended. \n5003.10.3.6 \nIncompatible \nmaterials. \nIncompatible materials shall not be transported on \nthe same cart or truck. \n❖ \nAs has been stated throughout the code, \nincompatible materials must not be mixed \nduring transport. \n5003.11 Group M storage and display and Group \nS storage. The aggregate quantity of non-\nflammable \nsolid \nand \nnon-flammable \nor \nnoncombustible liquid hazardous materials stored \nand displayed within a single control area of a \nGroup M occupancy, or an outdoor control area, or \nstored in a single control area of a Group S \noccupancy, is allowed to exceed the maximum \nallowable quantity per control area indicated in \nSection 5003.1where in accordance with Sections \n5003.11.1 through 5003.11.3.11. \n❖ \nThis section names three specific use or \nstorage areas in which limits on non-flammable \nsolid and non-flammable or noncombustible \nliquid chemicals may be exceeded: \n1. \nWhere they are being stored or displayed \nin a Group M occupancy. \n2. \nWhere they are being stored in a single \ncontrol area of a Group S occupancy. \n3. \nWhere they are in an outdoor control area. \n❖ \nMAQs can be exceeded where the area is \nprotected as required by Sections 5003.11.1 \nthrough 5003.11.3.11. \n5003.11.1 \nMaximum allowable quantity \nper control area in Group M or S occupancies. \nThe aggregate amount of non-flammable solid and \nnon-flammable or noncombustible liquid hazardous \nmaterials stored and displayed within a single \ncontrol area of a Group M occupancy or stored in a \nsingle control area of a Group S occupancy shall \nnot exceed the amounts set forth in Table 5003.11.1. \n❖ \nThe amounts of non-flammable solid and non-\nflammable or noncombustible liquid hazardous \nmaterial stored and displayed in inside areas \nmay not exceed the MAQs shown in Table \n5003.11.1 unless a footnote allows an \nincrease. \n❖ \nSee Table 5003.11.1. \n \nTable 5003.11.1 lists the hazardous materials \neligible for the mercantile and storage \noccupancy option and the corresponding \nMAQs depending on the extent of protection \nprovided. The permitted quantities of each \nlisted material are independent of each other, \nas well as the various classes or physical state \nof a specific material. For example, a given \ncontrol area could contain up to the permitted \nmaximum quantity of Class 2 solid oxidixers, \nClass 3 solid oxidizers and Class 2 liquid \noxidizers, in addition to the permitted quantities \nof corrosive materials. \n \nNote a simply clarifies that the hazard \ncategories \nare \nconsistent \nwith \nSection \n5001.2.2. \n \nNotes b and c would allow the listed maximum \nquantity in Table 5003.11.1 to be increased \ndue to the use of sprinklers or approved \nhazardous materials storage cabinets, or both. \nThe notes are intended to be cumulative in that \nup to four times the listed amount may be \nallowed per control area, if the building is fully \nsprinklered and approved cabinets are utilized, \nwithout classifying the building as Group H. \n \nNote d simply refers to Table 5003.8.3.2 for the \ndesign and permitted number of control areas. \n \nThe 100-percent increase in MAQs for outdoor \ncontrol areas permitted by Note f is based on \nthe reduced exposure hazard to the building \nand its occupants. The increase encourages \nexterior \nstorage \napplications \nwithout \nmandating sprinkler protection or approved \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1478",
      "commentary": "Carts and trucks must be equipped with speed \ncontrol devices, brakes, steering stops or other \ncontrols for use when uncontrolled movements \noccur. \n5003.10.3.3 \nConstruction. \nConstruction \nmaterials for hazardous material carts or trucks \nshall be compatible with the material transported. \nThe cart or truck shall be of substantial \nconstruction.\n\n❖ The surface of the cart or truck must be \ncompatible with the material transported. \nAlthough this section only clarifies that the cart \nor truck be made of substantial construction, \ntrucks are built of noncombustible materials. \nThe cart or truck should not be a contributing \nfactor in a fire. \n5003.10.3.4 \nSpill control. Carts and trucks \ntransporting liquids shall be capable of containing a \nspill from the largest single container transported.\n\n❖ Each cart or hand truck used must be able to \ncontrol the spill of the largest container it \ntransports. \n5003.10.3.5 \nAttendance. Carts and trucks used \nto transport materials shall not obstruct or be left \nunattended within any part of a means of egress.\n\n❖ When transporting material through a corridor \nor exit enclosure, the material must not be left \nunattended. \n5003.10.3.6 \nIncompatible \nmaterials. \nIncompatible materials shall not be transported on \nthe same cart or truck.\n\n❖ As has been stated throughout the code, \nincompatible materials must not be mixed \nduring transport. \n5003.11 Group M storage and display and Group \nS storage. The aggregate quantity of non-\nflammable \nsolid \nand \nnon-flammable \nor \nnoncombustible liquid hazardous materials stored \nand displayed within a single control area of a \nGroup M occupancy, or an outdoor control area, or \nstored in a single control area of a Group S \noccupancy, is allowed to exceed the maximum \nallowable quantity per control area indicated in \nSection 5003.1where in accordance with Sections \n5003.11.1 through 5003.11.3.11.\n\n❖ This section names three specific use or \nstorage areas in which limits on non-flammable \nsolid and non-flammable or noncombustible \nliquid chemicals may be exceeded: \n1. \nWhere they are being stored or displayed \nin a Group M occupancy. \n2. \nWhere they are being stored in a single \ncontrol area of a Group S occupancy. \n3. \nWhere they are in an outdoor control area.\n\n❖ MAQs can be exceeded where the area is \nprotected as required by Sections 5003.11.1 \nthrough 5003.11.3.11. \n5003.11.1 \nMaximum allowable quantity \nper control area in Group M or S occupancies. \nThe aggregate amount of non-flammable solid and \nnon-flammable or noncombustible liquid hazardous \nmaterials stored and displayed within a single \ncontrol area of a Group M occupancy or stored in a \nsingle control area of a Group S occupancy shall \nnot exceed the amounts set forth in Table 5003.11.1.\n\n❖ The amounts of non-flammable solid and non-\nflammable or noncombustible liquid hazardous \nmaterial stored and displayed in inside areas \nmay not exceed the MAQs shown in Table \n5003.11.1 unless a footnote allows an \nincrease.\n\n❖ See Table 5003.11.1. \n \nTable 5003.11.1 lists the hazardous materials \neligible for the mercantile and storage \noccupancy option and the corresponding \nMAQs depending on the extent of protection \nprovided. The permitted quantities of each \nlisted material are independent of each other, \nas well as the various classes or physical state \nof a specific material. For example, a given \ncontrol area could contain up to the permitted \nmaximum quantity of Class 2 solid oxidixers, \nClass 3 solid oxidizers and Class 2 liquid \noxidizers, in addition to the permitted quantities \nof corrosive materials. \n \nNote a simply clarifies that the hazard \ncategories \nare \nconsistent \nwith \nSection \n5001.2.2. \n \nNotes b and c would allow the listed maximum \nquantity in Table 5003.11.1 to be increased \ndue to the use of sprinklers or approved \nhazardous materials storage cabinets, or both. \nThe notes are intended to be cumulative in that \nup to four times the listed amount may be \nallowed per control area, if the building is fully \nsprinklered and approved cabinets are utilized, \nwithout classifying the building as Group H. \n \nNote d simply refers to Table 5003.8.3.2 for the \ndesign and permitted number of control areas. \n \nThe 100-percent increase in MAQs for outdoor \ncontrol areas permitted by Note f is based on \nthe reduced exposure hazard to the building \nand its occupants. The increase encourages \nexterior \nstorage \napplications \nwithout \nmandating sprinkler protection or approved \n-",
      "chapter_id": "ch51",
      "section_id": "sec202"
    },
    {
      "page": 109,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1479 \n \nhazardous material storage cabinets. \n \nNotes g and h recognize that Class 2 and 3 \nsolid oxidizers include several disinfectants \nthat are commonly used in recreational, \npotable and wastewater treatment. Without \nthese exceptions, the tabular MAQs allowed in \nGroup M and S occupancies would not be \nsufficient to sustain trade demand during times \nof peak usage. Because small containers of \nthese materials have not been involved in \nlosses, the exceptions permit additional \ncontainers of 5 kg or less. Note that Section \n5003.11.3.6 limits the tabular quantities to \nindividual containers of 45 kg or less, whereas \nthese exceptions give the retailer/wholesaler \nthe option of increasing quantities on the \nshelves where the packaging sizes are limited \nto 5 kg or less. \n \nNote i recognizes the inherently higher level of \nprotection and safety afforded by a sprinkler \nsystem and that, by definition, the only hazard \npresented by Class 1 oxidizers is they slightly \nincrease the burning rate of combustible \nmaterials they may contact with during a fire. \nMaterials \nwith \nsuch \nproperties \npresent \nnowhere near the level of hazard of many \nordinary commodities that might be found in a \nGroup M or S occupancy, such as foam \nplastics. To put this matter into perspective, \nClass 1 oxidizers are materials with a degree \nof hazard similar to that of toilet bowl cleaner \ncrystals. Note i also provides correlation with \nNote f of Table 5003.1.1(1). \n \nNote j further recognizes the lesser hazard of \nClass 1 oxidizers and the inherent safety of \nstoring hazardous materials outdoors by \nallowing quantities to be unlimited in outdoor \ncontrol areas. Note j also provides correlation \nwith Table 5003.1.1(3). \n \nNote k focuses on toxic materials in solid form, \nwhich pose very low risk to occupants in Group \nM and S occupancies for the materials typically \nbeing stored or made available for purchase. \nChemicals in solid form, including granules and \npellets, are generally too large to become \nairborne. Some of the product may break down \nduring packaging and handling and result in \nparticles fine enough to create an airborne \ndust, but the situation under consideration is \nstorage and it should be considered whether \nthis potential airborne dust would contain \nrespirable particles. Respirable particulates are \ngenerally considered particles with a mean \ndiameter of less than 10 micrometers (PM10). \nThese materials are typically found in small \ndistribution centers and will easily exceed the \nMAQs. The chemicals are normally in \nunopened \noriginal \npackaging \nfrom \nthe \nmanufacturer and arrive on pallets wrapped in \nplastic. The warehouse manager will unwrap \nthe pallets and redistribute the unopened \npackages to other pallets, creating a loaded \npallet to be delivered to a customer. No mixing \nor repackaging occurs, just redistribution to \noutbound pallets. Even if a spill were to occur, \na minimal number of packages (or kgs) would \nbe involved, and such spills would not exceed \nthe MAQs. Spills involving solids, typically in \npellet form, do not present a significant \ninhalation risk. \n \nThis allowance is partially based on the artificial \nnature of the lethal concentration (LC) \nthreshold measurement that toxicity is based \non. The process necessary to prepare the \nsample for testing does not simulate the \nexpected normal conditions within a typical \nretail or wholesale building. The solids are \nrequired to be highly processed, using high \nheat and pressure along with mechanical \ngrinding, to create particles sufficiently small \nenough to be infused deeply within the lungs of \nthe test animals. The particles (dusts or mists) \nare then fed into a test chamber or through a \nface mask to the test specimen. When these \nprocedures are used for the test, they do not \nrepresent \na \nrealworld \ncondition. \nThese \nprocedures create an artificial environment that \nmeet the conditions of the LC testing protocol \nand it would be unlikely that these conditions \nwould exist in a natural environment. \n5003.11.2 \nMaximum allowable quantity \nper outdoor control area in Group M or S \noccupancies. The aggregate amount of non-\nflammable \nsolid \nand \nnon-flammable \nor \nnoncombustible liquid hazardous materials stored \nand displayed within a single outdoor control area \nof a Group M occupancy shall not exceed the \namounts set forth in Table 5003.11.1. \n❖ \nThe amounts of storage of non-flammable solid \nand non-flammable or noncombustible liquid \nhazardous material stored and displayed in \noutside areas may not exceed the MAQs given \nin Table 5003.11.1. \n5003.11.3 \nStorage and display. Storage and \ndisplay shall be in accordance with Sections \n5003.11.3.1 through 5003.11.3.11. \n❖ \nStorage and display of nonflammable solid and \nnonflammable \nor \nnoncombustible \nliquid \nchemicals \nmust \ncomply \nwith \nSections \n5003.11.3.1 through 5003.11.3.11. \n5003.11.3.1 \nDensity. Storage and display of \nsolids shall not exceed 975 kg/m2 of floor area \nactually occupied by solid merchandise. Storage \nand display of liquids shall not exceed 815 L per \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1479 \n \nhazardous material storage cabinets. \n \nNotes g and h recognize that Class 2 and 3 \nsolid oxidizers include several disinfectants \nthat are commonly used in recreational, \npotable and wastewater treatment. Without \nthese exceptions, the tabular MAQs allowed in \nGroup M and S occupancies would not be \nsufficient to sustain trade demand during times \nof peak usage. Because small containers of \nthese materials have not been involved in \nlosses, the exceptions permit additional \ncontainers of 5 kg or less. Note that Section \n5003.11.3.6 limits the tabular quantities to \nindividual containers of 45 kg or less, whereas \nthese exceptions give the retailer/wholesaler \nthe option of increasing quantities on the \nshelves where the packaging sizes are limited \nto 5 kg or less. \n \nNote i recognizes the inherently higher level of \nprotection and safety afforded by a sprinkler \nsystem and that, by definition, the only hazard \npresented by Class 1 oxidizers is they slightly \nincrease the burning rate of combustible \nmaterials they may contact with during a fire. \nMaterials \nwith \nsuch \nproperties \npresent \nnowhere near the level of hazard of many \nordinary commodities that might be found in a \nGroup M or S occupancy, such as foam \nplastics. To put this matter into perspective, \nClass 1 oxidizers are materials with a degree \nof hazard similar to that of toilet bowl cleaner \ncrystals. Note i also provides correlation with \nNote f of Table 5003.1.1(1). \n \nNote j further recognizes the lesser hazard of \nClass 1 oxidizers and the inherent safety of \nstoring hazardous materials outdoors by \nallowing quantities to be unlimited in outdoor \ncontrol areas. Note j also provides correlation \nwith Table 5003.1.1(3). \n \nNote k focuses on toxic materials in solid form, \nwhich pose very low risk to occupants in Group \nM and S occupancies for the materials typically \nbeing stored or made available for purchase. \nChemicals in solid form, including granules and \npellets, are generally too large to become \nairborne. Some of the product may break down \nduring packaging and handling and result in \nparticles fine enough to create an airborne \ndust, but the situation under consideration is \nstorage and it should be considered whether \nthis potential airborne dust would contain \nrespirable particles. Respirable particulates are \ngenerally considered particles with a mean \ndiameter of less than 10 micrometers (PM10). \nThese materials are typically found in small \ndistribution centers and will easily exceed the \nMAQs. The chemicals are normally in \nunopened \noriginal \npackaging \nfrom \nthe \nmanufacturer and arrive on pallets wrapped in \nplastic. The warehouse manager will unwrap \nthe pallets and redistribute the unopened \npackages to other pallets, creating a loaded \npallet to be delivered to a customer. No mixing \nor repackaging occurs, just redistribution to \noutbound pallets. Even if a spill were to occur, \na minimal number of packages (or kgs) would \nbe involved, and such spills would not exceed \nthe MAQs. Spills involving solids, typically in \npellet form, do not present a significant \ninhalation risk. \n \nThis allowance is partially based on the artificial \nnature of the lethal concentration (LC) \nthreshold measurement that toxicity is based \non. The process necessary to prepare the \nsample for testing does not simulate the \nexpected normal conditions within a typical \nretail or wholesale building. The solids are \nrequired to be highly processed, using high \nheat and pressure along with mechanical \ngrinding, to create particles sufficiently small \nenough to be infused deeply within the lungs of \nthe test animals. The particles (dusts or mists) \nare then fed into a test chamber or through a \nface mask to the test specimen. When these \nprocedures are used for the test, they do not \nrepresent \na \nrealworld \ncondition. \nThese \nprocedures create an artificial environment that \nmeet the conditions of the LC testing protocol \nand it would be unlikely that these conditions \nwould exist in a natural environment. \n5003.11.2 \nMaximum allowable quantity \nper outdoor control area in Group M or S \noccupancies. The aggregate amount of non-\nflammable \nsolid \nand \nnon-flammable \nor \nnoncombustible liquid hazardous materials stored \nand displayed within a single outdoor control area \nof a Group M occupancy shall not exceed the \namounts set forth in Table 5003.11.1.",
      "commentary": "The amounts of storage of non-flammable solid \nand non-flammable or noncombustible liquid \nhazardous material stored and displayed in \noutside areas may not exceed the MAQs given \nin Table 5003.11.1. \n5003.11.3 \nStorage and display. Storage and \ndisplay shall be in accordance with Sections \n5003.11.3.1 through 5003.11.3.11.\n\n❖ Storage and display of nonflammable solid and \nnonflammable \nor \nnoncombustible \nliquid \nchemicals \nmust \ncomply \nwith \nSections \n5003.11.3.1 through 5003.11.3.11. \n5003.11.3.1 \nDensity. Storage and display of \nsolids shall not exceed 975 kg/m2 of floor area \nactually occupied by solid merchandise. Storage \nand display of liquids shall not exceed 815 L per \n-",
      "chapter_id": "ch51",
      "section_id": "sec202"
    },
    {
      "page": 110,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1480 \n \nsquare meters of floor area actually occupied by \nliquid merchandise. \n❖ \nThe key element to this section is the phrase \n“floor area actually occupied by solid or liquid \nmerchandise.” As an example, if 1 m2 of floor \narea is to be used for storage or display, the \nlimit allowed would be 975 kg of solid material \nor 815s Liters of liquid material. \n5003.11.3.2 \nStorage and display height. \nDisplay height shall not exceed 1.8 m above the \nfinished floor in display areas of Group M \noccupancies. Storage height shall not exceed 2.4 \nabove the finished floor in storage areas of Group \nM and Group S occupancies. \n❖ \nThis section limits Group M display height to \n1.8 m. In storage areas of Group M \noccupancies and Group S occupancies, the \nstorage height is increased to 2.4 m in \nrecognition of the fact that these areas are \nnot normally open to the public. These areas \nare also subject to the density requirements of \nSection 5003.11.3.1. \n5003.11.3.3 \nContainer location. Individual \ncontainers less than 19 L or less than 11 kg shall be \nstored or displayed on pallets, racks or shelves. \n❖ \nWhen the capacity of individual containers is \nless than either 19 L or 11 kg, they must be \ndisplayed on pallets, racks or shelves. \n5003.11.3.4 \nRacks and shelves. Racks and \nshelves used for storage or display shall be in \naccordance with Section 5003.9.9. \n❖ \nThe design of racks and shelves must meet the \nrequirements of Section 5003.9.9. See also \nChapter 32 for high-piled combustible storage \nand rack storage over 3.6 m in height. \n5003.11.3.5 \nContainer type. Containers shall \nbe approved for the intended use and identified as \nto their content. \n❖ \nContainers must be approved for the storage \nor display conditions. \n5003.11.3.6 \nContainer \nsize. \nIndividual \ncontainers shall not exceed 45 kg for solids or 38 L \nfor liquids in storage and display areas. \n❖ \nThe individual containers may not exceed 38 L \nfor liquids or 45 kg for solids. \n5003.11.3.7 \nIncompatible \nmaterials. \nIncompatible materials shall be separated in \naccordance with Section 5003.9.8. \n❖ \nIncompatible materials may not be stored \ntogether unless separated in accordance with \nSection 5003.9.8. \n5003.11.3.8 \nFloors. \nFloors \nshall \nbe \nin \naccordance with Section 5004.12. \n❖ \nFloors in storage and display areas must meet \nthe requirements of Section 5004.12. See the \ncommentary for that section. \n5003.11.3.9 \nAisles. Aisles 1.2 m in width shall \nbe maintained on three sides of the storage or \ndisplay area. \n❖ \nThe storage or display area must be \nsurrounded on at least three sides with an aisle \nthat is at least 1.2 m wide. \n5003.11.3.10 \nSigns. Hazard identification signs \nshall be provided in accordance with Section \n5003.5. \n❖ \nSigns meeting the requirements of NFPA 704 \nand Section 5003.5 must be installed. \n5003.11.3.11 \nStorage plan. A storage plan \nillustrating the intended storage arrangement, \nincluding the location and dimensions of aisles, and \nstorage racks shall be provided. \n❖ \nThis section makes it clear that all racks and \nother arrays for merchandise and storage must \nbe shown in order to do a complete and \naccurate plan review, especially with respect to \nverifying the adequacy of the means of egress \nand arrangement of aisles for fire protection of \nrack systems. These types of plans are often \npart of the fixture plan prepared after the \nconstruction documents have been submitted \nbut are no less important in the plan review \nprocess. \n5003.12 Outdoor control areas. Outdoor control \nareas for hazardous materials shall be in accordance \nwith the following general requirements: \n1. Outdoor control areas shall be kept free from \nweeds, debris and common combustible \nmaterials not necessary to the storage. The \narea surrounding an outdoor control area \nshall be kept clear of such materials for not \nless than 4.5 m. \n2. Outdoor control areas shall be located not \ncloser than 6 m from a public street, public \nalley, public way or lot line that can be built \non. \nExceptions: \n1. For solid and liquid hazardous materials, a 2-\nhour \nfire-resistance-rated \nwall \nwithout \nopenings extending not less than 750 mm \nabove and to the sides of the storage area \nshall be allowed in lieu of such distance. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1480 \n \nsquare meters of floor area actually occupied by \nliquid merchandise.",
      "commentary": "The key element to this section is the phrase \n“floor area actually occupied by solid or liquid \nmerchandise.” As an example, if 1 m2 of floor \narea is to be used for storage or display, the \nlimit allowed would be 975 kg of solid material \nor 815s Liters of liquid material. \n5003.11.3.2 \nStorage and display height. \nDisplay height shall not exceed 1.8 m above the \nfinished floor in display areas of Group M \noccupancies. Storage height shall not exceed 2.4 \nabove the finished floor in storage areas of Group \nM and Group S occupancies.\n\n❖ This section limits Group M display height to \n1.8 m. In storage areas of Group M \noccupancies and Group S occupancies, the \nstorage height is increased to 2.4 m in \nrecognition of the fact that these areas are \nnot normally open to the public. These areas \nare also subject to the density requirements of \nSection 5003.11.3.1. \n5003.11.3.3 \nContainer location. Individual \ncontainers less than 19 L or less than 11 kg shall be \nstored or displayed on pallets, racks or shelves.\n\n❖ When the capacity of individual containers is \nless than either 19 L or 11 kg, they must be \ndisplayed on pallets, racks or shelves. \n5003.11.3.4 \nRacks and shelves. Racks and \nshelves used for storage or display shall be in \naccordance with Section 5003.9.9.\n\n❖ The design of racks and shelves must meet the \nrequirements of Section 5003.9.9. See also \nChapter 32 for high-piled combustible storage \nand rack storage over 3.6 m in height. \n5003.11.3.5 \nContainer type. Containers shall \nbe approved for the intended use and identified as \nto their content.\n\n❖ Containers must be approved for the storage \nor display conditions. \n5003.11.3.6 \nContainer \nsize. \nIndividual \ncontainers shall not exceed 45 kg for solids or 38 L \nfor liquids in storage and display areas.\n\n❖ The individual containers may not exceed 38 L \nfor liquids or 45 kg for solids. \n5003.11.3.7 \nIncompatible \nmaterials. \nIncompatible materials shall be separated in \naccordance with Section 5003.9.8.\n\n❖ Incompatible materials may not be stored \ntogether unless separated in accordance with \nSection 5003.9.8. \n5003.11.3.8 \nFloors. \nFloors \nshall \nbe \nin \naccordance with Section 5004.12.\n\n❖ Floors in storage and display areas must meet \nthe requirements of Section 5004.12. See the \ncommentary for that section. \n5003.11.3.9 \nAisles. Aisles 1.2 m in width shall \nbe maintained on three sides of the storage or \ndisplay area.\n\n❖ The storage or display area must be \nsurrounded on at least three sides with an aisle \nthat is at least 1.2 m wide. \n5003.11.3.10 \nSigns. Hazard identification signs \nshall be provided in accordance with Section \n5003.5.\n\n❖ Signs meeting the requirements of NFPA 704 \nand Section 5003.5 must be installed. \n5003.11.3.11 \nStorage plan. A storage plan \nillustrating the intended storage arrangement, \nincluding the location and dimensions of aisles, and \nstorage racks shall be provided.\n\n❖ This section makes it clear that all racks and \nother arrays for merchandise and storage must \nbe shown in order to do a complete and \naccurate plan review, especially with respect to \nverifying the adequacy of the means of egress \nand arrangement of aisles for fire protection of \nrack systems. These types of plans are often \npart of the fixture plan prepared after the \nconstruction documents have been submitted \nbut are no less important in the plan review \nprocess. \n5003.12 Outdoor control areas. Outdoor control \nareas for hazardous materials shall be in accordance \nwith the following general requirements: \n1. Outdoor control areas shall be kept free from \nweeds, debris and common combustible \nmaterials not necessary to the storage. The \narea surrounding an outdoor control area \nshall be kept clear of such materials for not \nless than 4.5 m. \n2. Outdoor control areas shall be located not \ncloser than 6 m from a public street, public \nalley, public way or lot line that can be built \non. \nExceptions: \n1. For solid and liquid hazardous materials, a 2-\nhour \nfire-resistance-rated \nwall \nwithout \nopenings extending not less than 750 mm \nabove and to the sides of the storage area \nshall be allowed in lieu of such distance. \n-",
      "chapter_id": "ch32",
      "section_id": "sec202"
    },
    {
      "page": 111,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1481 \n \n2. For compressed gas hazardous materials, \nunless otherwise specified, the minimum \nrequired distances shall not apply where fire \nbarriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 \nhours interrupt the line of sight between the \nstorage and the exposure. The configuration \nof the fire barrier shall be designed to allow \nnatural \nventilation \nto \nprevent \nthe \naccumulation \nof \nhazardous \ngas \nconcentrations. \n3. Where a property exceeds 900 m2, a group of \ntwo outdoor control areas is allowed where \napproved and where each control area is \nseparated by a minimum distance of 15 m. \n4. Where a property exceeds 3300 m2, \nadditional groups of outdoor control areas \nare allowed where approved and where each \ngroup is separated by a minimum distance of \n90 m. \n❖ \nThis section lists four requirements for an \noutdoor control area: \n \nItem 1 requires that outdoor control areas be \nkept clear of combustible materials for a \nminimum of 4.5 m around the control area. \n \nItem 2 requires the control area to be 6 m from \nthe lot lines, street, alley or public way. \nException 1 allows encroachment on lot lines, \npublic streets, public alleys or public ways \nthrough the use of a protective 2-hour fire-\nresistance-rated wall that extends a minimum \nof 750 mm above and to either side of the \nstorage area, acting as a shield between the \nstorage and the exposure. Recognition of the \nprotection thus provided can also be found in \nSection 5904.2.1, which contains comparable \nprovisions for flammable solids identifying the \nuse of a protective structure as a means to \nallow encroachment on lot lines, public streets, \npublic alleys or public ways. For gases, \nException 2 allows encroachment on lot lines, \npublic streets, public ways, and public alleys, \nthrough the use of an unpenetrated protective \n2-hour fire barrier (constructed as required by \nSBC 201 Section 707), which acts as a shield \nbetween the storage and the exposure. This \nrecognizes that a 2-hour fire barrier provides \nan equivalent means of achieving the objective \nof spatial separation. Where a separation \nassembly is used instead of a physical \nseparation distance, the wall must interrupt the \nline of sight between storage and exposure and \nbe configured so as to prevent a hazardous \naccumulation of gas. \n \nItem 3 allows two control areas on properties \nlarger than 900 m2 where they are separated \nby at least 15 m. The 6 m distance from the lot \nlines, street, alley or public way is still in effect. \n \nItem 4 allows for more than two control areas \nwhere the property exceeds 3300 m2. Each \ngroup must be separated by a minimum \ndistance of 90 m to reduce the likelihood of \nsimultaneous involvement of multiple outdoor \ncontrol areas in a single incident. \nSECTION 5004 STORAGE \n5004.1 Scope. Storage of hazardous materials in \namounts exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001, \n5003 and 5004. Storage of hazardous materials in \namounts not exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001 \nand 5003. Retail and wholesale storage and display \nof nonflammable solid and nonflammable and \nnoncombustible liquid hazardous materials in \nGroup M occupancies and Group S storage shall be \nin accordance with Section 5003.11. \n❖ \nThis scope paragraph considers four storage \nsituations: storage of quantities exceeding the \nmaximum, storage of quantities within the \nallowable limits, retail and wholesale storage \nand display in Group M occupancies, and \nstorage areas in Group S occupancies. Section \nreferences are given for each of the four \nstorage and use situations. \n5004.2 Spill control and secondary containment \nfor liquid and solid hazardous materials. Rooms, \nbuildings or areas used for the storage of liquid or \nsolid hazardous materials shall be provided with \nspill control and secondary containment in \naccordance with Sections 5004.2.1through 5004.2.3. \nException: Outdoor storage of containers on \napproved containment pallets in accordance with \nSection 5004.2.3. \n❖ \nThis \nsection \nintroduces \nthe \nspecific \nrequirements for spill control and secondary \ncontainment for solid and liquid hazardous \nmaterials. The exception recognizes the \ninnovation of containment pallets and their \nsuitability for preventing the spread of \nhazardous materials spills in outdoor control \nareas (see commentary, Section 5004.2.3). \n5004.2.1 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Rooms, buildings or areas used \nfor the storage of hazardous material liquids in \nindividual vessels having a capacity of more than \n208 L, or in which the aggregate capacity of \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1481 \n \n2. For compressed gas hazardous materials, \nunless otherwise specified, the minimum \nrequired distances shall not apply where fire \nbarriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 \nhours interrupt the line of sight between the \nstorage and the exposure. The configuration \nof the fire barrier shall be designed to allow \nnatural \nventilation \nto \nprevent \nthe \naccumulation \nof \nhazardous \ngas \nconcentrations. \n3. Where a property exceeds 900 m2, a group of \ntwo outdoor control areas is allowed where \napproved and where each control area is \nseparated by a minimum distance of 15 m. \n4. Where a property exceeds 3300 m2, \nadditional groups of outdoor control areas \nare allowed where approved and where each \ngroup is separated by a minimum distance of \n90 m.",
      "commentary": "This section lists four requirements for an \noutdoor control area: \n \nItem 1 requires that outdoor control areas be \nkept clear of combustible materials for a \nminimum of 4.5 m around the control area. \n \nItem 2 requires the control area to be 6 m from \nthe lot lines, street, alley or public way. \nException 1 allows encroachment on lot lines, \npublic streets, public alleys or public ways \nthrough the use of a protective 2-hour fire-\nresistance-rated wall that extends a minimum \nof 750 mm above and to either side of the \nstorage area, acting as a shield between the \nstorage and the exposure. Recognition of the \nprotection thus provided can also be found in \nSection 5904.2.1, which contains comparable \nprovisions for flammable solids identifying the \nuse of a protective structure as a means to \nallow encroachment on lot lines, public streets, \npublic alleys or public ways. For gases, \nException 2 allows encroachment on lot lines, \npublic streets, public ways, and public alleys, \nthrough the use of an unpenetrated protective \n2-hour fire barrier (constructed as required by \nSBC 201 Section 707), which acts as a shield \nbetween the storage and the exposure. This \nrecognizes that a 2-hour fire barrier provides \nan equivalent means of achieving the objective \nof spatial separation. Where a separation \nassembly is used instead of a physical \nseparation distance, the wall must interrupt the \nline of sight between storage and exposure and \nbe configured so as to prevent a hazardous \naccumulation of gas. \n \nItem 3 allows two control areas on properties \nlarger than 900 m2 where they are separated \nby at least 15 m. The 6 m distance from the lot \nlines, street, alley or public way is still in effect. \n \nItem 4 allows for more than two control areas \nwhere the property exceeds 3300 m2. Each \ngroup must be separated by a minimum \ndistance of 90 m to reduce the likelihood of \nsimultaneous involvement of multiple outdoor \ncontrol areas in a single incident. \nSECTION 5004 STORAGE \n5004.1 Scope. Storage of hazardous materials in \namounts exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001, \n5003 and 5004. Storage of hazardous materials in \namounts not exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001 \nand 5003. Retail and wholesale storage and display \nof nonflammable solid and nonflammable and \nnoncombustible liquid hazardous materials in \nGroup M occupancies and Group S storage shall be \nin accordance with Section 5003.11.\n\n❖ This scope paragraph considers four storage \nsituations: storage of quantities exceeding the \nmaximum, storage of quantities within the \nallowable limits, retail and wholesale storage \nand display in Group M occupancies, and \nstorage areas in Group S occupancies. Section \nreferences are given for each of the four \nstorage and use situations. \n5004.2 Spill control and secondary containment \nfor liquid and solid hazardous materials. Rooms, \nbuildings or areas used for the storage of liquid or \nsolid hazardous materials shall be provided with \nspill control and secondary containment in \naccordance with Sections 5004.2.1through 5004.2.3. \nException: Outdoor storage of containers on \napproved containment pallets in accordance with \nSection 5004.2.3.\n\n❖ This \nsection \nintroduces \nthe \nspecific \nrequirements for spill control and secondary \ncontainment for solid and liquid hazardous \nmaterials. The exception recognizes the \ninnovation of containment pallets and their \nsuitability for preventing the spread of \nhazardous materials spills in outdoor control \nareas (see commentary, Section 5004.2.3). \n5004.2.1 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Rooms, buildings or areas used \nfor the storage of hazardous material liquids in \nindividual vessels having a capacity of more than \n208 L, or in which the aggregate capacity of \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 112,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1482 \n \n-------- \nmultiple vessels exceeds 3800 L, shall be provided \nwith spill control to prevent the flow of liquids to \nadjoining areas. Floors in indoor locations and \nsimilar surfaces in outdoor locations shall be \nconstructed to contain a spill from the largest single \nvessel by one of the following methods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2. Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Other approved engineered systems. \nExcept for surfacing, the floors, sills, dikes, sumps \nand collection systems shall be constructed of \nnoncombustible material, and the liquid-tight seal \nshall be compatible with the material stored. Where \nliquid-tight sills or dikes are provided, they are not \nrequired at perimeter openings having an open grate \ntrench across the opening that connects to an \napproved collection system. \n❖ \nThe requirement for spill control in a room or \narea is based on two items. The first is that the \nstorage container(s) have a capacity of more \nthan 208 L. The second is that the aggregate \ncapacity of multiple vessels be more than 3800 \nL. The area, once determined to require spill \ncontrol, must be protected so that the \ncontainment area will handle the release from \nthe largest container in the area. This section \nrecommends four methods of containment: \n1. \nLiquid-tight sloped or recessed floors. The \nchemicals being stored or used in the \narea must be evaluated to ensure that the \nmethod of making the floor liquid tight will \nnot cause a reaction with the chemicals. \n2. \nLiquid-tight floors with a containment sill \nor trench around the area. To determine \nthe volume of the containment sill or dike, \nthe following procedure is recommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers is \nin the containment area, the volume of the tank \nor group of containers below the height of the \ncontainment sill or dike can be subtracted from \nthe volume of the containment sill or dike. \n• The following is the equation for determining \nthe volumetric capacity of a tank: \n \nU = \n\u0019.\u0002X\u0002YZ([\\]\nX\n \n \nwhere: \n \nV = Tank capacity, in cubic meters.  \n \nd = Diameter of tank, in meters.  \n \nh = Height of tank, in meters. \n• Determine whether the containment sill or dike \nis of sufficient size to control the spill. \n• The following is the equation for determining \nthe volumetric capacity of the containment sill \nor dike: \n \nV = a x h \n \nwhere: \n \nV = Volumetric capacity of dike, in liters. \n \na = Area of storage floor, in square meters. \n \nh = Height of sill, in meters. \n \nExample: \n \nThere is a sprinklered first-floor inside storage \nroom that is 6 m by 4.5 m. Storage consists of \n32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Is this height \nadequate for spill containment? \n \nThe largest tank is 208 L. It has dimensions of \n900 mm tall and 525 mm wide, and has a \nvolumetric capacity of: \n \nU =\n\u0019.\u0002X\u0002Y(\u001a.^Y)[(\u001a._\u001a\u001a)\nX\n \n \nV = 0.21 m3 of spill from 208 L drum. \n \nThere are four pallets that are 1.35 m by 1.35 m \nand 0.10 m tall. \n \nV = (1.35) × (1.35) × 0.1 =0.182 m3 \n \nV = 0.182 m3 per pallet. \n \n0.182 × 4 (pallets) =0.73 m3 of space taken up \nin the containment area. \n \nThe room has a containment area of 2.7 m3. \n \nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill \nvolume of 0.21 m3. Thus, the secondary \ncontainment of a 6 m by 4.5 m room with a 100 \nmm curb would contain the spill from the \nlargest container. \n3. \nSumps and collection systems that can \nconsist of floor drains to a remote \ncollection tank. Oil/ water separators \nwould also be required by Section 1003.4 \nof SBC 701 for floor drains that discharge \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1482 \n \n-------- \nmultiple vessels exceeds 3800 L, shall be provided \nwith spill control to prevent the flow of liquids to \nadjoining areas. Floors in indoor locations and \nsimilar surfaces in outdoor locations shall be \nconstructed to contain a spill from the largest single \nvessel by one of the following methods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2. Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Other approved engineered systems. \nExcept for surfacing, the floors, sills, dikes, sumps \nand collection systems shall be constructed of \nnoncombustible material, and the liquid-tight seal \nshall be compatible with the material stored. Where \nliquid-tight sills or dikes are provided, they are not \nrequired at perimeter openings having an open grate \ntrench across the opening that connects to an \napproved collection system.",
      "commentary": "The requirement for spill control in a room or \narea is based on two items. The first is that the \nstorage container(s) have a capacity of more \nthan 208 L. The second is that the aggregate \ncapacity of multiple vessels be more than 3800 \nL. The area, once determined to require spill \ncontrol, must be protected so that the \ncontainment area will handle the release from \nthe largest container in the area. This section \nrecommends four methods of containment: \n1. \nLiquid-tight sloped or recessed floors. The \nchemicals being stored or used in the \narea must be evaluated to ensure that the \nmethod of making the floor liquid tight will \nnot cause a reaction with the chemicals. \n2. \nLiquid-tight floors with a containment sill \nor trench around the area. To determine \nthe volume of the containment sill or dike, \nthe following procedure is recommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers is \nin the containment area, the volume of the tank \nor group of containers below the height of the \ncontainment sill or dike can be subtracted from \nthe volume of the containment sill or dike. \n• The following is the equation for determining \nthe volumetric capacity of a tank: \n \nU = \n\u0019.\u0002X\u0002YZ([\\]\nX\n \n \nwhere: \n \nV = Tank capacity, in cubic meters.  \n \nd = Diameter of tank, in meters.  \n \nh = Height of tank, in meters. \n• Determine whether the containment sill or dike \nis of sufficient size to control the spill. \n• The following is the equation for determining \nthe volumetric capacity of the containment sill \nor dike: \n \nV = a x h \n \nwhere: \n \nV = Volumetric capacity of dike, in liters. \n \na = Area of storage floor, in square meters. \n \nh = Height of sill, in meters. \n \nExample: \n \nThere is a sprinklered first-floor inside storage \nroom that is 6 m by 4.5 m. Storage consists of \n32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Is this height \nadequate for spill containment? \n \nThe largest tank is 208 L. It has dimensions of \n900 mm tall and 525 mm wide, and has a \nvolumetric capacity of: \n \nU =\n\u0019.\u0002X\u0002Y(\u001a.^Y)[(\u001a._\u001a\u001a)\nX\n \n \nV = 0.21 m3 of spill from 208 L drum. \n \nThere are four pallets that are 1.35 m by 1.35 m \nand 0.10 m tall. \n \nV = (1.35) × (1.35) × 0.1 =0.182 m3 \n \nV = 0.182 m3 per pallet. \n \n0.182 × 4 (pallets) =0.73 m3 of space taken up \nin the containment area. \n \nThe room has a containment area of 2.7 m3. \n \nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill \nvolume of 0.21 m3. Thus, the secondary \ncontainment of a 6 m by 4.5 m room with a 100 \nmm curb would contain the spill from the \nlargest container. \n3. \nSumps and collection systems that can \nconsist of floor drains to a remote \ncollection tank. Oil/ water separators \nwould also be required by Section 1003.4 \nof SBC 701 for floor drains that discharge \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 113,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1483 \n \ninto the building drainage system or other \npoint of disposal. \n4. \nAny other approved engineered systems. \nAny system that has been engineered \nand evaluated for the hazards present \ncan be accepted by the Fire official. \n5004.2.2 \nSecondary \ncontainment \nfor \nhazardous material liquids and solids. Where \nrequired by Table 5004.2.2 buildings, rooms or areas \nused for the storage of hazardous materials liquids \nor solids shall be provided with secondary \ncontainment in accordance with this section where \nthe capacity of an individual vessel or the aggregate \ncapacity of multiple vessels exceeds both of the \nfollowing: \n1. Liquids: Capacity of an individual vessel \nexceeds 208 L or the aggregate capacity of \nmultiple vessels exceeds 3800 L. \n2. Solids: Capacity of an individual vessel \nexceeds 250 kg or the aggregate capacity of \nmultiple vessels exceeds 4500 kg. \n❖ \nTable 5004.2.2 specifies requirements for \nsecondary containment according to the type \nof material and method of storage. In addition, \nthe capacity of an individual container must \nexceed 208 L of liquid or the aggregate \ncapacity of multiple containers must exceed \n3800 L. If the chemical is in solid form and the \ncapacity of an individual container exceeds 250 \nkg or the cumulative capacity of multiple \ncontainers exceeds 4500 kg, secondary \ncontainment is required when called for in \nTable 5004.2.2. \n❖ \nSee Table 5004.2.2 \n \nThis table is divided into three main columns: \nmaterial, indoor storage and outdoor storage. \nIndoor and outdoor storage is further divided \ninto two subcolumns: solids and liquids. This \ntable indicates where secondary containment \nis required. \n5004.2.2.1 \nContainment \nand \ndrainage \nmethods. The building, room or area shall contain \nor drain the hazardous materials and fire protection \nwater through the use of one of the following \nmethods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2.  Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Drainage systems leading to an approved \nlocation. \n5. Other approved engineered systems. \n❖ \nThe five methods of containment and drainage \nfor secondary containment in this section are \nsimilar to those of spill control. \n \nMethod 1 consists of liquid-tight sloped or \nrecessed floors. The chemicals being stored or \nused in the area must be evaluated to ensure \nthat the method of making the floor liquid tight \nwill not cause a reaction with the chemicals. \n \nMethod 2 consists of liquid-tight floors with a \ncontainment sill or trench around the area. \n \nTo determine the height of the containment sill \nor \ndike, \nthe \nfollowing \nprocedure \nis \nrecommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers \nare in the containment area, the volume of the \ntank or group of containers below the height of \nthe containment sill or dike must be subtracted \nfrom the volume of the containment sill or dike. \n•  The following is the equation for determining \nthe volumetric capacity of a tank: \n \nU = \n\u0019.\u0002X\u0002YZ([\\]\nX\n \n• Determine whether the containment sill or dike \nis of sufficient size to control a spill and the \nfirefighting water, as required. \n \nThe following is the equation for determining \nthe volumetric capacity of a containment sill or \ndike: \n \nV = (a) (h) \n \nwhere: \n \nV = Volume of the containment, in cubic \nmeters. \n \na = Area of the containment, in square meters. \n \nh = Height of the sill or dike, in meters. \n❖ \nExample: \n \nThere is a sprinklered first floor inside storage \nroom that is 6 m by 4.5 m. Stored in this area \nare 32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Will this \nprovide secondary containment? \n \nThe largest tank is 208 L. It has dimensions of \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1483 \n \ninto the building drainage system or other \npoint of disposal. \n4. \nAny other approved engineered systems. \nAny system that has been engineered \nand evaluated for the hazards present \ncan be accepted by the Fire official. \n5004.2.2 \nSecondary \ncontainment \nfor \nhazardous material liquids and solids. Where \nrequired by Table 5004.2.2 buildings, rooms or areas \nused for the storage of hazardous materials liquids \nor solids shall be provided with secondary \ncontainment in accordance with this section where \nthe capacity of an individual vessel or the aggregate \ncapacity of multiple vessels exceeds both of the \nfollowing: \n1. Liquids: Capacity of an individual vessel \nexceeds 208 L or the aggregate capacity of \nmultiple vessels exceeds 3800 L. \n2. Solids: Capacity of an individual vessel \nexceeds 250 kg or the aggregate capacity of \nmultiple vessels exceeds 4500 kg.",
      "commentary": "Table 5004.2.2 specifies requirements for \nsecondary containment according to the type \nof material and method of storage. In addition, \nthe capacity of an individual container must \nexceed 208 L of liquid or the aggregate \ncapacity of multiple containers must exceed \n3800 L. If the chemical is in solid form and the \ncapacity of an individual container exceeds 250 \nkg or the cumulative capacity of multiple \ncontainers exceeds 4500 kg, secondary \ncontainment is required when called for in \nTable 5004.2.2.\n\n❖ See Table 5004.2.2 \n \nThis table is divided into three main columns: \nmaterial, indoor storage and outdoor storage. \nIndoor and outdoor storage is further divided \ninto two subcolumns: solids and liquids. This \ntable indicates where secondary containment \nis required. \n5004.2.2.1 \nContainment \nand \ndrainage \nmethods. The building, room or area shall contain \nor drain the hazardous materials and fire protection \nwater through the use of one of the following \nmethods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2.  Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Drainage systems leading to an approved \nlocation. \n5. Other approved engineered systems.\n\n❖ The five methods of containment and drainage \nfor secondary containment in this section are \nsimilar to those of spill control. \n \nMethod 1 consists of liquid-tight sloped or \nrecessed floors. The chemicals being stored or \nused in the area must be evaluated to ensure \nthat the method of making the floor liquid tight \nwill not cause a reaction with the chemicals. \n \nMethod 2 consists of liquid-tight floors with a \ncontainment sill or trench around the area. \n \nTo determine the height of the containment sill \nor \ndike, \nthe \nfollowing \nprocedure \nis \nrecommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers \nare in the containment area, the volume of the \ntank or group of containers below the height of \nthe containment sill or dike must be subtracted \nfrom the volume of the containment sill or dike. \n•  The following is the equation for determining \nthe volumetric capacity of a tank: \n \nU = \n\u0019.\u0002X\u0002YZ([\\]\nX\n \n• Determine whether the containment sill or dike \nis of sufficient size to control a spill and the \nfirefighting water, as required. \n \nThe following is the equation for determining \nthe volumetric capacity of a containment sill or \ndike: \n \nV = (a) (h) \n \nwhere: \n \nV = Volume of the containment, in cubic \nmeters. \n \na = Area of the containment, in square meters. \n \nh = Height of the sill or dike, in meters.\n\n❖ Example: \n \nThere is a sprinklered first floor inside storage \nroom that is 6 m by 4.5 m. Stored in this area \nare 32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Will this \nprovide secondary containment? \n \nThe largest tank is 208 L. It has dimensions of \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 114,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1484 \n \n900 mm tall and 560 mm in diameter, and has \na volumetric capacity of: \n \nU =\n\u0019.\u0002X\u0002Y (\u001a.^Y)[(\u001a._)\nX\n \n \nV = 0.214 m3 of spill from a 208 L drum. \n \nThere are four pallets with a size of 1350 mm \nby 1350 mm and 100 mm tall. \n \nV = (1.35)(1.35) (0.1) \n \nV = 0.182 m3 per pallet \n \n0.182 × 4 (pallets) = 0.73 m3 of space taken up \nin the containment area. \n \nThe room has a containment area of 6 m by 4.5 \nm by 100 mm or 2.7 m3. \n \nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill of \n0.21 m3. Thus, the secondary containment of a \n6 m by 4.5 m room with a 100 mm curb would \ncontain the spill from the largest container. Now \nthe requirements of the fire-fighting water from \nthe sprinkler system as required by Section \n5004.2.2.3 must be factored in. From NFPA 13 \nChapter 11, the design density is 0.2. This \ndesign density of 0.2 times the fire area of 28 \nm2 equals 225 L per minute discharge. The \nsprinkler discharge will be 225 L × 20 minutes \n(as required by Section 5004.2.2.3) or 4500 L \nof fire-fighting water. \n \nThe conversion factor from Liter to cubic meter \nis 0.001. Therefore, 4500 L of fire-fighting \nwater × 0.001 = 4.50 m3 of containment area \nrequired. \n \nThe largest tank volume is 0.210 m3. \n \nThe volume of the pallets is 0.73 m3. \n \nThe volume for fire-fighting water is 4.50 m3. \n \nTotal cubic meter required for secondary \ncontainment is 5.48 m3. \n \nIn this case, the secondary containment does \nnot have enough capacity. Although the 100 \nmm sill does give enough capacity for spill \ncontainment, with the requirement of fire-\nfighting water there is now no proper \nsecondary containment. \n \nMethod 3 recommends sumps and collection \nsystems, which can consist of floor drains to \nremote collection tanks. It is important to \nremember \nthat \noil/water \nseparators \nare \nrequired by SBC 701 Section 1003.4 for floor \ndrains that discharge into the building drainage \nsystem or other point of disposal. \n \nMethod 4 is a drainage system leading to an \napproved location. If water is being used as the \nautomatic extinguishing agent for the area, a \nlarge containment area will be required to hold \nthe runoff of the sprinkler water and the spill. \n \nMethod 5 is any other approved engineered \nsystem. Any system that has been engineered \nand evaluated for the hazards present can be \naccepted by the Fire official. \n5004.2.2.2 \nIncompatible \nmaterials. \nIncompatible materials used in open systems shall \nbe separated from each other in the secondary \ncontainment system. \n❖ \nDifferent \ncontainment \nareas \ncannot \nbe \ncombined or manifolded if the products in the \ndifferent areas are incompatible. Even in \ncontainment of a spill in a single area, \nincompatible \nmaterials \nmust \nbe \nkept \nseparated. \n5004.2.2.3 \nIndoor \ndesign. \nSecondary \ncontainment for indoor storage areas shall be \ndesigned to contain a spill from the largest vessel \nplus the design flow volume of fire protection water \ncalculated to discharge from the fire-extinguishing \nsystem over the minimum required system design \narea or area of the room or area in which the storage \nis located, whichever is smaller. The containment \ncapacity shall be designed to contain the flow for a \nperiod of 20 minutes. \n❖ \nSecondary containment must be sized to hold \nthe release of the largest container in the area \nplus the design flow volume of the fire \nprotection for a 20-minute period. \n \nFor example, there is a 46 m2 flammable liquid \nstorage area that is sprinklered. Section \n5004.5 states that the minimum design of the \nsprinkler system is an ordinary hazard Group 2 \nwith the minimum design area of 280 m2. From \nNFPA 13, the design density is 0.2. This design \ndensity of 0.2 times the fire area of 46 m2 \nequals 6 L/s discharge.  \n \nThe largest tank in the fire area is 380 L. The \nsecondary containment must be sized to hold \nthe 380 L plus the sprinkler discharge of 380 L \nfor 20 minutes, or 8000 L. This must be the \nminimum \ncapacity \nof \nthe \nsecondary \ncontainment. \n5004.2.2.4 \nOutdoor \ndesign. \nSecondary \ncontainment for outdoor storage areas shall be \ndesigned to contain a spill from the largest \nindividual vessel. If the area is open to rainfall, \nsecondary containment shall be designed to include \nthe volume of a 24-hour rainfall as determined by a \n25-year storm and provisions shall be made to drain \naccumulations of groundwater and rainwater. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1484 \n \n900 mm tall and 560 mm in diameter, and has \na volumetric capacity of: \n \nU =\n\u0019.\u0002X\u0002Y (\u001a.^Y)[(\u001a._)\nX\n \n \nV = 0.214 m3 of spill from a 208 L drum. \n \nThere are four pallets with a size of 1350 mm \nby 1350 mm and 100 mm tall. \n \nV = (1.35)(1.35) (0.1) \n \nV = 0.182 m3 per pallet \n \n0.182 × 4 (pallets) = 0.73 m3 of space taken up \nin the containment area. \n \nThe room has a containment area of 6 m by 4.5 \nm by 100 mm or 2.7 m3. \n \nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill of \n0.21 m3. Thus, the secondary containment of a \n6 m by 4.5 m room with a 100 mm curb would \ncontain the spill from the largest container. Now \nthe requirements of the fire-fighting water from \nthe sprinkler system as required by Section \n5004.2.2.3 must be factored in. From NFPA 13 \nChapter 11, the design density is 0.2. This \ndesign density of 0.2 times the fire area of 28 \nm2 equals 225 L per minute discharge. The \nsprinkler discharge will be 225 L × 20 minutes \n(as required by Section 5004.2.2.3) or 4500 L \nof fire-fighting water. \n \nThe conversion factor from Liter to cubic meter \nis 0.001. Therefore, 4500 L of fire-fighting \nwater × 0.001 = 4.50 m3 of containment area \nrequired. \n \nThe largest tank volume is 0.210 m3. \n \nThe volume of the pallets is 0.73 m3. \n \nThe volume for fire-fighting water is 4.50 m3. \n \nTotal cubic meter required for secondary \ncontainment is 5.48 m3. \n \nIn this case, the secondary containment does \nnot have enough capacity. Although the 100 \nmm sill does give enough capacity for spill \ncontainment, with the requirement of fire-\nfighting water there is now no proper \nsecondary containment. \n \nMethod 3 recommends sumps and collection \nsystems, which can consist of floor drains to \nremote collection tanks. It is important to \nremember \nthat \noil/water \nseparators \nare \nrequired by SBC 701 Section 1003.4 for floor \ndrains that discharge into the building drainage \nsystem or other point of disposal. \n \nMethod 4 is a drainage system leading to an \napproved location. If water is being used as the \nautomatic extinguishing agent for the area, a \nlarge containment area will be required to hold \nthe runoff of the sprinkler water and the spill. \n \nMethod 5 is any other approved engineered \nsystem. Any system that has been engineered \nand evaluated for the hazards present can be \naccepted by the Fire official. \n5004.2.2.2 \nIncompatible \nmaterials. \nIncompatible materials used in open systems shall \nbe separated from each other in the secondary \ncontainment system.",
      "commentary": "Different \ncontainment \nareas \ncannot \nbe \ncombined or manifolded if the products in the \ndifferent areas are incompatible. Even in \ncontainment of a spill in a single area, \nincompatible \nmaterials \nmust \nbe \nkept \nseparated. \n5004.2.2.3 \nIndoor \ndesign. \nSecondary \ncontainment for indoor storage areas shall be \ndesigned to contain a spill from the largest vessel \nplus the design flow volume of fire protection water \ncalculated to discharge from the fire-extinguishing \nsystem over the minimum required system design \narea or area of the room or area in which the storage \nis located, whichever is smaller. The containment \ncapacity shall be designed to contain the flow for a \nperiod of 20 minutes.\n\n❖ Secondary containment must be sized to hold \nthe release of the largest container in the area \nplus the design flow volume of the fire \nprotection for a 20-minute period. \n \nFor example, there is a 46 m2 flammable liquid \nstorage area that is sprinklered. Section \n5004.5 states that the minimum design of the \nsprinkler system is an ordinary hazard Group 2 \nwith the minimum design area of 280 m2. From \nNFPA 13, the design density is 0.2. This design \ndensity of 0.2 times the fire area of 46 m2 \nequals 6 L/s discharge.  \n \nThe largest tank in the fire area is 380 L. The \nsecondary containment must be sized to hold \nthe 380 L plus the sprinkler discharge of 380 L \nfor 20 minutes, or 8000 L. This must be the \nminimum \ncapacity \nof \nthe \nsecondary \ncontainment. \n5004.2.2.4 \nOutdoor \ndesign. \nSecondary \ncontainment for outdoor storage areas shall be \ndesigned to contain a spill from the largest \nindividual vessel. If the area is open to rainfall, \nsecondary containment shall be designed to include \nthe volume of a 24-hour rainfall as determined by a \n25-year storm and provisions shall be made to drain \naccumulations of groundwater and rainwater. \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 115,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1485 \n \n❖ \nIn addition to holding the volume of the largest \ncontainer, if the area is open to rainfall, the \nsecondary containment must include the \nvolume of a 24-hour rainfall, as determined by \na 25-year storm. Drains must be sized to carry \noff accumulations of ground water and \nrainwater. See SBC 701 Section 1106.1 for \ninformation on rainfall maps. \n5004.2.2.5 \nMonitoring. \nAn \napproved \nmonitoring method shall be provided to detect \nhazardous materials in the secondary containment \nsystem. The monitoring method is allowed to be \nvisual inspection of the primary or secondary \ncontainment, or other approved means. Where \nsecondary containment is subject to the intrusion of \nwater, a monitoring method for detecting water \nshall be provided. Where monitoring devices are \nprovided, they shall be connected to approved \nvisual or audible alarms. \n❖ \nVisual inspection of the primary or secondary \ncontainment system is permitted; otherwise, an \nelectronic monitoring system must be installed. \nThese electronic systems must be connected \nto both audible and visual alarms. \n5004.2.2.6 \nDrainage \nsystem \ndesign. \nDrainage systems shall be in accordance with SBC \n701 and all of the following: \n1. The slope of floors to drains in indoor \nlocations, or similar areas in outdoor \nlocations shall be not less than 1 percent. \n2. Drains from indoor storage areas shall be \nsized to carry the volume of the fire \nprotection water as determined by the design \ndensity discharged from the automatic fire-\nextinguishing system over the minimum \nrequired system design area or area of the \nroom or area in which the storage is located, \nwhichever is smaller. \n3. Drains from outdoor storage areas shall be \nsized to carry the volume of the fire flow and \nthe volume of a 24-hour rainfall as \ndetermined by a 25-year storm. \n4. Materials of construction for drainage \nsystems shall be compatible with the \nmaterials stored. \n5. Incompatible materials used in open systems \nshall be separated from each other in the \ndrainage system. \n6. Drains shall terminate in an approved \nlocation away from buildings, valves, means \nof egress, fire access roadways, adjoining \nproperty and storm drains. \n❖ \nDrainage systems for hazardous materials \nmust meet the requirements of SBC 701 \nSection 1003, in addition to the six elements \nlisted in this section: \n1. \nThe slope of the floor may not be less than \n1 percent. \n2. \nThe drains for an indoor storage area \nmust be sized to carry the automatic fire-\nextinguishing agent from the room. If an \nagent other than a liquid is used, no \nadditional volume will be needed for \ncalculations. \n3. \nThe drains for outdoor storage must be \nsized to carry the volume of fire flow and \nthe volume of a 24-hour rainfall. \n4. \nThe piping and other elements of the \nsystem must be chosen to be compatible \nwith the chemicals and extinguishing \nagents that will be flowing through the \ndrainage system. \n5. \nIncompatible materials pose a great \nhazard both in use and when an \nemergency occurs. This section requires \nthat incompatible materials, where used \nin open systems, be separated into \ndifferent drainage systems. \n6. \nDrains must terminate in safe locations so \nthat they do not pose additional threats to \nlives and property. \n5004.2.3 \nContainment pallets. Where used \nas an alternative to spill control and secondary \ncontainment for outdoor storage in accordance with \nthe exception in Section 5004.2, containment pallets \nshall comply with all of the following: \n1. A liquid-tight sump with access for visual \ninspection shall be provided. \n2. The sump shall be designed to contain not \nless than 250 L. \n3. Exposed surfaces shall be compatible with \nmaterial stored. \n4.  Containment pallets shall be protected to \nprevent collection of rainwater within the \nsump. \n❖ \nAnother option now available is the use of \ncontainment pallets. This type of pallet is \ndesigned to contain a leak should one occur. \nThis section specifies the minimum design for \nthe pallet. \n5004.3 Ventilation. Indoor storage areas and \nstorage buildings shall be provided with mechanical \nexhaust ventilation or natural ventilation where \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1485",
      "commentary": "In addition to holding the volume of the largest \ncontainer, if the area is open to rainfall, the \nsecondary containment must include the \nvolume of a 24-hour rainfall, as determined by \na 25-year storm. Drains must be sized to carry \noff accumulations of ground water and \nrainwater. See SBC 701 Section 1106.1 for \ninformation on rainfall maps. \n5004.2.2.5 \nMonitoring. \nAn \napproved \nmonitoring method shall be provided to detect \nhazardous materials in the secondary containment \nsystem. The monitoring method is allowed to be \nvisual inspection of the primary or secondary \ncontainment, or other approved means. Where \nsecondary containment is subject to the intrusion of \nwater, a monitoring method for detecting water \nshall be provided. Where monitoring devices are \nprovided, they shall be connected to approved \nvisual or audible alarms.\n\n❖ Visual inspection of the primary or secondary \ncontainment system is permitted; otherwise, an \nelectronic monitoring system must be installed. \nThese electronic systems must be connected \nto both audible and visual alarms. \n5004.2.2.6 \nDrainage \nsystem \ndesign. \nDrainage systems shall be in accordance with SBC \n701 and all of the following: \n1. The slope of floors to drains in indoor \nlocations, or similar areas in outdoor \nlocations shall be not less than 1 percent. \n2. Drains from indoor storage areas shall be \nsized to carry the volume of the fire \nprotection water as determined by the design \ndensity discharged from the automatic fire-\nextinguishing system over the minimum \nrequired system design area or area of the \nroom or area in which the storage is located, \nwhichever is smaller. \n3. Drains from outdoor storage areas shall be \nsized to carry the volume of the fire flow and \nthe volume of a 24-hour rainfall as \ndetermined by a 25-year storm. \n4. Materials of construction for drainage \nsystems shall be compatible with the \nmaterials stored. \n5. Incompatible materials used in open systems \nshall be separated from each other in the \ndrainage system. \n6. Drains shall terminate in an approved \nlocation away from buildings, valves, means \nof egress, fire access roadways, adjoining \nproperty and storm drains.\n\n❖ Drainage systems for hazardous materials \nmust meet the requirements of SBC 701 \nSection 1003, in addition to the six elements \nlisted in this section: \n1. \nThe slope of the floor may not be less than \n1 percent. \n2. \nThe drains for an indoor storage area \nmust be sized to carry the automatic fire-\nextinguishing agent from the room. If an \nagent other than a liquid is used, no \nadditional volume will be needed for \ncalculations. \n3. \nThe drains for outdoor storage must be \nsized to carry the volume of fire flow and \nthe volume of a 24-hour rainfall. \n4. \nThe piping and other elements of the \nsystem must be chosen to be compatible \nwith the chemicals and extinguishing \nagents that will be flowing through the \ndrainage system. \n5. \nIncompatible materials pose a great \nhazard both in use and when an \nemergency occurs. This section requires \nthat incompatible materials, where used \nin open systems, be separated into \ndifferent drainage systems. \n6. \nDrains must terminate in safe locations so \nthat they do not pose additional threats to \nlives and property. \n5004.2.3 \nContainment pallets. Where used \nas an alternative to spill control and secondary \ncontainment for outdoor storage in accordance with \nthe exception in Section 5004.2, containment pallets \nshall comply with all of the following: \n1. A liquid-tight sump with access for visual \ninspection shall be provided. \n2. The sump shall be designed to contain not \nless than 250 L. \n3. Exposed surfaces shall be compatible with \nmaterial stored. \n4.  Containment pallets shall be protected to \nprevent collection of rainwater within the \nsump.\n\n❖ Another option now available is the use of \ncontainment pallets. This type of pallet is \ndesigned to contain a leak should one occur. \nThis section specifies the minimum design for \nthe pallet. \n5004.3 Ventilation. Indoor storage areas and \nstorage buildings shall be provided with mechanical \nexhaust ventilation or natural ventilation where \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 116,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1486 \n \nnatural ventilation can be shown to be acceptable \nfor the materials as stored. \nExceptions:  \n5. Storage \nareas \nfor \nflammable \nsolids \ncomplying with Chapter 59. \n6. Storage areas for medical gases complying \nwith Chapter 53. \n❖ \nIndoor storage areas and buildings must be \nventilated either mechanically or naturally so \nthat the level of vapors is maintained below the \nLFL or permissible exposure limit (PEL). \nKeeping the area/building at these levels \nmaintains a level of safety for the area. There \nare two exceptions. Exception 1 focuses on \nstorage areas for flammable solids that meet \nthe requirements of Chapter 59. \n \nException \n2 \naddresses \nventilation \nrequirements for medical gas systems that \nalready comply with Section 5306, which \ncontains three options for ventilation. These \ninclude prescriptive requirements for natural \nventilation, mechanical ventilation and gas \ncabinets. \n5004.3.1 \nSystem requirements. Exhaust \nventilation systems shall comply with all of the \nfollowing: \n1. Installation shall be in accordance with SBC \n501. \n2. Mechanical ventilation shall be at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the storage area. \n3. Systems shall operate continuously unless \nalternative designs are approved. \n4. A manual shutoff control shall be provided \noutside of the room in a position adjacent to \nthe access door to the room or in an approved \nlocation. The switch shall be a break-glass or \nother approved type and shall be labeled: \nVENTILATION SYSTEM EMERGENCY \nSHUTOFF. \n5. Exhaust ventilation shall be designed to \nconsider the density of the potential fumes or \nvapors released. For fumes or vapors that are \nheavier than air, exhaust shall be taken from \na point within 300 mm of the floor. For fumes \nor vapors that are lighter than air, exhaust \nshall be taken from a point within 300 mm of \nthe highest point of the room. \n6. The location of both the exhaust and inlet air \nopenings shall be designed to provide air \nmovement across all portions of the floor or \nroom to prevent the accumulation of vapors. \n7. Exhaust air shall not be recirculated to \noccupied areas if the materials stored are \ncapable of emitting hazardous vapors and \ncontaminants have not been removed. Air \ncontaminated with explosive or flammable \nvapors, fumes or dusts; flammable, highly \ntoxic or toxic gases; or radioactive materials \nshall not be recirculated. \n❖ \nThe exhaust ventilation system must comply \nwith all of the seven requirements of this \nsection: \n1. \nSystems must be installed as required by \nSBC 501 Chapter 5. \n2. \nThe \nminimum \nrate \nfor \nmechanical \nventilation is listed here; however, the \nSDS must also be reviewed. The \nventilation needed to maintain a safe \nenvironment could require a much higher \nflow rate. \n3. \nThe \nexhaust \nsystem \nmust \nprovide \ncontinuous ventilation in the area. \n4. \nThe entry door into the area must be \nequipped with an emergency shutoff that \ncan be used to disable the ventilation \nsystem in case of a fire. \n5. \nThe system design must consider the \nvapor density of the chemicals being \nstored. The vapor density for the \nchemicals can be found in the SDS. \n6. \nThe system must provide air movement \nacross the entire area being protected. \n7. \nItem 7 recognizes the possibility for \ncontaminant \ncontrol \nand \nenergy \nconservation \nfor \nhazardous \nexhaust \nsystems through air-recovery systems. \nSome energy conservation opportunities \nuse the exhausted air for heat recovery, \nmakeup air, or recirculation to occupied \nareas. Those systems incorporate a \nvariety of contaminant control strategies, \nincluding water mist sprays, activated \ncarbon filters and oxidizing pellet filters. \n❖ \nAir contaminated with explosive or flammable \nvapors, fumes or dusts; flammable or toxic \ngases; or radioactive material must be \nexhausted to the outdoors and, therefore, \ncannot be recirculated or transferred to any \nother space. Note that the recirculation of \nexhaust in any form is in direct conflict with \nSBC 501 Section 510.1, which requires \nhazardous exhaust to discharge to the \noutdoors. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1486 \n \nnatural ventilation can be shown to be acceptable \nfor the materials as stored. \nExceptions:  \n5. Storage \nareas \nfor \nflammable \nsolids \ncomplying with Chapter 59. \n6. Storage areas for medical gases complying \nwith Chapter 53.",
      "commentary": "Indoor storage areas and buildings must be \nventilated either mechanically or naturally so \nthat the level of vapors is maintained below the \nLFL or permissible exposure limit (PEL). \nKeeping the area/building at these levels \nmaintains a level of safety for the area. There \nare two exceptions. Exception 1 focuses on \nstorage areas for flammable solids that meet \nthe requirements of Chapter 59. \n \nException \n2 \naddresses \nventilation \nrequirements for medical gas systems that \nalready comply with Section 5306, which \ncontains three options for ventilation. These \ninclude prescriptive requirements for natural \nventilation, mechanical ventilation and gas \ncabinets. \n5004.3.1 \nSystem requirements. Exhaust \nventilation systems shall comply with all of the \nfollowing: \n1. Installation shall be in accordance with SBC \n501. \n2. Mechanical ventilation shall be at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the storage area. \n3. Systems shall operate continuously unless \nalternative designs are approved. \n4. A manual shutoff control shall be provided \noutside of the room in a position adjacent to \nthe access door to the room or in an approved \nlocation. The switch shall be a break-glass or \nother approved type and shall be labeled: \nVENTILATION SYSTEM EMERGENCY \nSHUTOFF. \n5. Exhaust ventilation shall be designed to \nconsider the density of the potential fumes or \nvapors released. For fumes or vapors that are \nheavier than air, exhaust shall be taken from \na point within 300 mm of the floor. For fumes \nor vapors that are lighter than air, exhaust \nshall be taken from a point within 300 mm of \nthe highest point of the room. \n6. The location of both the exhaust and inlet air \nopenings shall be designed to provide air \nmovement across all portions of the floor or \nroom to prevent the accumulation of vapors. \n7. Exhaust air shall not be recirculated to \noccupied areas if the materials stored are \ncapable of emitting hazardous vapors and \ncontaminants have not been removed. Air \ncontaminated with explosive or flammable \nvapors, fumes or dusts; flammable, highly \ntoxic or toxic gases; or radioactive materials \nshall not be recirculated.\n\n❖ The exhaust ventilation system must comply \nwith all of the seven requirements of this \nsection: \n1. \nSystems must be installed as required by \nSBC 501 Chapter 5. \n2. \nThe \nminimum \nrate \nfor \nmechanical \nventilation is listed here; however, the \nSDS must also be reviewed. The \nventilation needed to maintain a safe \nenvironment could require a much higher \nflow rate. \n3. \nThe \nexhaust \nsystem \nmust \nprovide \ncontinuous ventilation in the area. \n4. \nThe entry door into the area must be \nequipped with an emergency shutoff that \ncan be used to disable the ventilation \nsystem in case of a fire. \n5. \nThe system design must consider the \nvapor density of the chemicals being \nstored. The vapor density for the \nchemicals can be found in the SDS. \n6. \nThe system must provide air movement \nacross the entire area being protected. \n7. \nItem 7 recognizes the possibility for \ncontaminant \ncontrol \nand \nenergy \nconservation \nfor \nhazardous \nexhaust \nsystems through air-recovery systems. \nSome energy conservation opportunities \nuse the exhausted air for heat recovery, \nmakeup air, or recirculation to occupied \nareas. Those systems incorporate a \nvariety of contaminant control strategies, \nincluding water mist sprays, activated \ncarbon filters and oxidizing pellet filters.\n\n❖ Air contaminated with explosive or flammable \nvapors, fumes or dusts; flammable or toxic \ngases; or radioactive material must be \nexhausted to the outdoors and, therefore, \ncannot be recirculated or transferred to any \nother space. Note that the recirculation of \nexhaust in any form is in direct conflict with \nSBC 501 Section 510.1, which requires \nhazardous exhaust to discharge to the \noutdoors. \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 117,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1487 \n \n5004.4 Separation of incompatible hazardous \nmaterials. \nIncompatible \nmaterials \nshall \nbe \nseparated in accordance with Section 5003.9.8. \n❖ \nIncompatible materials must be kept separated \nso that accidental mixing of chemicals in an \nemergency does not create a more dangerous \nincident. \n5004.5 Automatic sprinkler systems. Indoor \nstorage areas and storage buildings shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. The design of the sprinkler system shall \nbe not less than that required for Ordinary Hazard \nGroup 2 with a minimum design area of 280 m2. \nWhere the materials or storage arrangement are \nrequired by other regulations to be provided with a \nhigher level of sprinkler system protection, the \nhigher level of sprinkler system protection shall be \nprovided. \n❖ \nThis section requires a sprinkler system for \nindoor storage areas and buildings. The \nsystem must comply with NFPA 13 and provide \na minimum density as required for an Ordinary \nHazard Group 2. The SDS should be consulted \nfor compatibility with water. If the materials are \nincompatible, other methods of automatic \nextinguishing should be used. \n5004.6 Explosion control. Indoor storage rooms, \nareas and buildings shall be provided with \nexplosion control in accordance with Section 911. \n❖ \nStorage rooms and use areas must be \nprovided with explosion control in accordance \nwith Table 911.1. The design of the explosion \ncontrol must meet the requirements of Section \n911. \n5004.7 Standby or emergency power. Where \nmechanical \nventilation, \ntreatment \nsystems, \ntemperature control, alarm, detection or other \nelectrically operated systems are required, such \nsystems shall be provided with an emergency or \nstandby power in accordance with Section 1203. \nFor storage areas for highly toxic or toxic materials, \nsee Sections 6004.2.2.8 and 6004.3.4.2. \n❖ \nA backup emergency power source is \nconsidered essential for required systems \nmonitoring and serving hazardous materials; \ntherefore, where limit controls, detection \nsystems or mechanical ventilation is required \nfor \na \nspecific \nhazardous \nmaterial, \nan \nemergency electrical system or standby power \nsystem is required. Highly toxic and toxic \nmaterials \nmust \nconform \nto \napplicable \nrequirements of Chapter 60. For example, \nemergency power may be required for \ntreatment systems utilized to process the \naccidental release of highly toxic or toxic \ncompressed gases caused by a leak or rupture \nin \nstorage \ncylinders \nor \ntanks. \nWithout \nemergency power, all required monitoring \nsystems, including the treatment system for \nneutralizing potential leaking gas, would be \nrendered inoperative if a power failure or other \nelectrical system failure occurred. \n5004.7.1 \nExempt applications. Standby or \nemergency power is not required for mechanical \nventilation systems for any of the following: \n1. Storage of Class IB and IC flammable liquids \nand Class II and III combustible liquids in \nclosed containers not exceeding a capacity of \n25 L. \n2. Storage of Class 1 and 2 oxidizers. \n3. Storage of Class II, III, IV and V organic \nperoxides. \n4. Storage \nof \nasphyxiant, \nirritant \nand \nradioactive gases. \n❖ \nExempt application 1 correlates with industry \ntreatment of portable container storage. \nNotably, storage of small, closed containers \ndoes not pose a risk that warrants ventilation \nfor these materials. FM Data Sheet 7-29, \nIgnitable \nLiquid \nStorage \nin \nPortable \nContainers, does not require mechanical \nventilation for flammable liquids in closed \ncontainers of not greater than 25 L individual \ncapacity, with a flash point of not greater than \n38°C and a boiling point equal to or greater \nthan 38°C. NFPA 30 also recognizes that \nclosed container storage does not pose a risk \nthat warrants ventilation (ventilation is required \nif there is open dispensing). These materials \nare in sealed containers in storage. Any loss of \npower would require an immediate cessation of \noperations, which would eliminate spill risk. By \nlimiting the container size, the potential for \naccidental spills is significantly reduced. \n \nExempt applications 2 and 3 address low-\nhazard oxidizers and organic peroxides that do \nnot present a severe fire or reactivity hazard. \nExempt application 4 exempts storage areas \nfor asphyxiant, irritant or radioactive gases \nbecause, unlike the requirements for other \nhazard categories that use the MAQ as a \ntrigger \nthreshold, \nthe \nrequirement \nfor \nventilation in storage areas containing these \ngases is not quantity based. The construction \nof compressed gas containers is robust \ncompared to the containers used for other \nmaterials that may be of glass, plastic or paper. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1487 \n \n5004.4 Separation of incompatible hazardous \nmaterials. \nIncompatible \nmaterials \nshall \nbe \nseparated in accordance with Section 5003.9.8.",
      "commentary": "Incompatible materials must be kept separated \nso that accidental mixing of chemicals in an \nemergency does not create a more dangerous \nincident. \n5004.5 Automatic sprinkler systems. Indoor \nstorage areas and storage buildings shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. The design of the sprinkler system shall \nbe not less than that required for Ordinary Hazard \nGroup 2 with a minimum design area of 280 m2. \nWhere the materials or storage arrangement are \nrequired by other regulations to be provided with a \nhigher level of sprinkler system protection, the \nhigher level of sprinkler system protection shall be \nprovided.\n\n❖ This section requires a sprinkler system for \nindoor storage areas and buildings. The \nsystem must comply with NFPA 13 and provide \na minimum density as required for an Ordinary \nHazard Group 2. The SDS should be consulted \nfor compatibility with water. If the materials are \nincompatible, other methods of automatic \nextinguishing should be used. \n5004.6 Explosion control. Indoor storage rooms, \nareas and buildings shall be provided with \nexplosion control in accordance with Section 911.\n\n❖ Storage rooms and use areas must be \nprovided with explosion control in accordance \nwith Table 911.1. The design of the explosion \ncontrol must meet the requirements of Section \n911. \n5004.7 Standby or emergency power. Where \nmechanical \nventilation, \ntreatment \nsystems, \ntemperature control, alarm, detection or other \nelectrically operated systems are required, such \nsystems shall be provided with an emergency or \nstandby power in accordance with Section 1203. \nFor storage areas for highly toxic or toxic materials, \nsee Sections 6004.2.2.8 and 6004.3.4.2.\n\n❖ A backup emergency power source is \nconsidered essential for required systems \nmonitoring and serving hazardous materials; \ntherefore, where limit controls, detection \nsystems or mechanical ventilation is required \nfor \na \nspecific \nhazardous \nmaterial, \nan \nemergency electrical system or standby power \nsystem is required. Highly toxic and toxic \nmaterials \nmust \nconform \nto \napplicable \nrequirements of Chapter 60. For example, \nemergency power may be required for \ntreatment systems utilized to process the \naccidental release of highly toxic or toxic \ncompressed gases caused by a leak or rupture \nin \nstorage \ncylinders \nor \ntanks. \nWithout \nemergency power, all required monitoring \nsystems, including the treatment system for \nneutralizing potential leaking gas, would be \nrendered inoperative if a power failure or other \nelectrical system failure occurred. \n5004.7.1 \nExempt applications. Standby or \nemergency power is not required for mechanical \nventilation systems for any of the following: \n1. Storage of Class IB and IC flammable liquids \nand Class II and III combustible liquids in \nclosed containers not exceeding a capacity of \n25 L. \n2. Storage of Class 1 and 2 oxidizers. \n3. Storage of Class II, III, IV and V organic \nperoxides. \n4. Storage \nof \nasphyxiant, \nirritant \nand \nradioactive gases.\n\n❖ Exempt application 1 correlates with industry \ntreatment of portable container storage. \nNotably, storage of small, closed containers \ndoes not pose a risk that warrants ventilation \nfor these materials. FM Data Sheet 7-29, \nIgnitable \nLiquid \nStorage \nin \nPortable \nContainers, does not require mechanical \nventilation for flammable liquids in closed \ncontainers of not greater than 25 L individual \ncapacity, with a flash point of not greater than \n38°C and a boiling point equal to or greater \nthan 38°C. NFPA 30 also recognizes that \nclosed container storage does not pose a risk \nthat warrants ventilation (ventilation is required \nif there is open dispensing). These materials \nare in sealed containers in storage. Any loss of \npower would require an immediate cessation of \noperations, which would eliminate spill risk. By \nlimiting the container size, the potential for \naccidental spills is significantly reduced. \n \nExempt applications 2 and 3 address low-\nhazard oxidizers and organic peroxides that do \nnot present a severe fire or reactivity hazard. \nExempt application 4 exempts storage areas \nfor asphyxiant, irritant or radioactive gases \nbecause, unlike the requirements for other \nhazard categories that use the MAQ as a \ntrigger \nthreshold, \nthe \nrequirement \nfor \nventilation in storage areas containing these \ngases is not quantity based. The construction \nof compressed gas containers is robust \ncompared to the containers used for other \nmaterials that may be of glass, plastic or paper. \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 118,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1488 \n \nThe integrity of the containers alone represents \na major safeguard against likely failure. While \nleakage from containers is a consideration, the \nconcern over reestablishing power to the \nventilation system within 60 seconds is not \nwarranted given that the requirement could be \nimposed for insignificant quantities of the gas \nand that occupancy of a storage area during a \npower outage is not the norm. \n5004.7.2 \nFail-safe \nengineered \nsystems. \nStandby \npower \nfor \nmechanical \nventilation, \ntreatment systems and temperature control systems \nshall not be required where an approved failsafe \nengineered system is installed. \n❖ \nThis section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention in lieu of the emergency power \nsystem. The intent of the exception is to permit \nalternative systems that are not subject to \npower interruptions. Note that this exception \ndoes not apply to detection and alarm systems, \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5004.8 Limit controls. Limit controls shall be \nprovided in accordance with Sections 5004.8.1 and \n5004.8.2. \n❖ \nBased on the SDS or MSDS, limit controls may \nbe required to protect the chemicals. \n5004.8.1 \nTemperature control. Materials \nthat must be kept at temperatures other than normal \nambient temperatures to prevent a hazardous \nreaction shall be provided with an approved means \nto maintain the temperature within a safe range. \nRedundant temperature control equipment that will \noperate on failure of the primary temperature \ncontrol system shall be provided. Where approved, \nalternative means that prevent a hazardous reaction \nare allowed. \n❖ \nWhere a chemical is temperature sensitive, a \ntemperature control system with a redundant \nbackup is required. \n5004.8.2 \nPressure control. Stationary tanks \nand equipment containing hazardous material \nliquids that can generate pressures exceeding design \nlimits because of exposure fires or internal reaction \nshall have some form of construction or other \napproved means that will relieve excessive internal \npressure. The means of pressure relief shall vent to \nan approved location or to an exhaust scrubber or \ntreatment system where required by Chapter 60. \n❖ \nEmergency vents must be installed where the \nvapor density of a chemical could cause a \nboiling liquid expanding vapor explosion \n(BLEVE) during a fire. \n5004.9 Emergency alarm. An approved manual \nemergency alarm system shall be provided in \nbuildings, rooms or areas used for storage of \nhazardous materials. Emergency alarminitiating \ndevices shall be installed outside of each interior \nexit or exit access door of storage buildings, rooms \nor areas. Activation of an emergency alarm-\ninitiating device shall sound a local alarm to alert \noccupants of an emergency situation involving \nhazardous materials. \n❖ \nA manual emergency alarm system is required. \nSection 908.1 makes note of this requirement. \nThis alarm needs to be distinct from the fire \nalarm signal and is intended to be a local one \nto notify those immediately at risk. Emergency \nalarms are also required for semiconductor \nfacilities in Section 2703.12 in specific areas \nsuch as service corridors, corridors and interior \nexit stairways and in liquid storage rooms, HPM \nrooms and gas rooms. \n5004.10 Supervision and monitoring. Emergency \nalarm, detection and automatic fire-extinguishing \nsystems required by Section 5004 shall be \nelectrically supervised and monitored by an \napproved supervising station or, where approved, \nshall initiate an audible and visual signal at a \nconstantly attended on-site location. \n❖ \nEmergency alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by \nsuch an attended location in lieu of off-site \ntransmission to an approved supervising \nstation. \n5004.11 Clearance from combustibles. The area \nsurrounding an outdoor storage area or tank shall be \nkept clear of combustible materials and vegetation \nfor a minimum distance of 7.5 m. \n❖ \nVegetation and other combustible materials \nmust be cut back for a distance of at least 7.5 \nm from outdoor storage to minimize the \nexposure to the storage area in the event of a \nfire in the combustible materials. Note that \nSection 5005.3.8 requires an additional 1.5 m \nof clearance due to the fact that in use, \ndispensing and handling scenarios, vapors \nmay \nbe \npresent, \nwhereas \nin \nstorage, \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1488 \n \nThe integrity of the containers alone represents \na major safeguard against likely failure. While \nleakage from containers is a consideration, the \nconcern over reestablishing power to the \nventilation system within 60 seconds is not \nwarranted given that the requirement could be \nimposed for insignificant quantities of the gas \nand that occupancy of a storage area during a \npower outage is not the norm. \n5004.7.2 \nFail-safe \nengineered \nsystems. \nStandby \npower \nfor \nmechanical \nventilation, \ntreatment systems and temperature control systems \nshall not be required where an approved failsafe \nengineered system is installed.",
      "commentary": "This section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention in lieu of the emergency power \nsystem. The intent of the exception is to permit \nalternative systems that are not subject to \npower interruptions. Note that this exception \ndoes not apply to detection and alarm systems, \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5004.8 Limit controls. Limit controls shall be \nprovided in accordance with Sections 5004.8.1 and \n5004.8.2.\n\n❖ Based on the SDS or MSDS, limit controls may \nbe required to protect the chemicals. \n5004.8.1 \nTemperature control. Materials \nthat must be kept at temperatures other than normal \nambient temperatures to prevent a hazardous \nreaction shall be provided with an approved means \nto maintain the temperature within a safe range. \nRedundant temperature control equipment that will \noperate on failure of the primary temperature \ncontrol system shall be provided. Where approved, \nalternative means that prevent a hazardous reaction \nare allowed.\n\n❖ Where a chemical is temperature sensitive, a \ntemperature control system with a redundant \nbackup is required. \n5004.8.2 \nPressure control. Stationary tanks \nand equipment containing hazardous material \nliquids that can generate pressures exceeding design \nlimits because of exposure fires or internal reaction \nshall have some form of construction or other \napproved means that will relieve excessive internal \npressure. The means of pressure relief shall vent to \nan approved location or to an exhaust scrubber or \ntreatment system where required by Chapter 60.\n\n❖ Emergency vents must be installed where the \nvapor density of a chemical could cause a \nboiling liquid expanding vapor explosion \n(BLEVE) during a fire. \n5004.9 Emergency alarm. An approved manual \nemergency alarm system shall be provided in \nbuildings, rooms or areas used for storage of \nhazardous materials. Emergency alarminitiating \ndevices shall be installed outside of each interior \nexit or exit access door of storage buildings, rooms \nor areas. Activation of an emergency alarm-\ninitiating device shall sound a local alarm to alert \noccupants of an emergency situation involving \nhazardous materials.\n\n❖ A manual emergency alarm system is required. \nSection 908.1 makes note of this requirement. \nThis alarm needs to be distinct from the fire \nalarm signal and is intended to be a local one \nto notify those immediately at risk. Emergency \nalarms are also required for semiconductor \nfacilities in Section 2703.12 in specific areas \nsuch as service corridors, corridors and interior \nexit stairways and in liquid storage rooms, HPM \nrooms and gas rooms. \n5004.10 Supervision and monitoring. Emergency \nalarm, detection and automatic fire-extinguishing \nsystems required by Section 5004 shall be \nelectrically supervised and monitored by an \napproved supervising station or, where approved, \nshall initiate an audible and visual signal at a \nconstantly attended on-site location.\n\n❖ Emergency alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by \nsuch an attended location in lieu of off-site \ntransmission to an approved supervising \nstation. \n5004.11 Clearance from combustibles. The area \nsurrounding an outdoor storage area or tank shall be \nkept clear of combustible materials and vegetation \nfor a minimum distance of 7.5 m.\n\n❖ Vegetation and other combustible materials \nmust be cut back for a distance of at least 7.5 \nm from outdoor storage to minimize the \nexposure to the storage area in the event of a \nfire in the combustible materials. Note that \nSection 5005.3.8 requires an additional 1.5 m \nof clearance due to the fact that in use, \ndispensing and handling scenarios, vapors \nmay \nbe \npresent, \nwhereas \nin \nstorage, \n-",
      "chapter_id": "ch32",
      "section_id": "sec5004"
    },
    {
      "page": 119,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1489 \n \ncontainers or tanks are closed and vapors are \ncontained. \n5004.12 Noncombustible \nfloor. \nExcept \nfor \nsurfacing, floors of storage areas shall be of \nnoncombustible construction. \n❖ \nThe floor of hazardous occupancies must be of \nnoncombustible construction. To reduce the \nrisk of fire contribution or the risk to the integrity \nof the structure because of a fire, flooring is \nrequired to be noncombustible. The surfacing \nis of minimal concern and thus is not required \nto be noncombustible. \n5004.13 Weather protection. Where overhead \nnoncombustible construction is provided for \nsheltering outdoor hazardous material storage areas, \nsuch storage shall not be considered indoor storage \nwhere the area is constructed in accordance with \nthe requirements for weather protection as required by \nSBC 201. \nException: Storage of explosive materials shall be \nconsidered as indoor storage. \n❖ \nThis section allows for the construction of \nnoncombustible covers over outdoor storage \nareas for weather protection. This area is not \nconsidered inside storage, except where \nexplosive materials are stored under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5004.14 Outdoor \nstorage \nlocation. \nOutdoor \nstorage areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code. \n❖ \nThis \nsection \nprovides \nsome \nbaseline \nrequirements for the location of outdoor \nstorage even where it exceeds the MAQ for \noutdoor control areas. There may be additional \nrequirements for outdoor locations in specific \nhazardous materials chapters such as in \nSection 6004.3.3 for toxic and highly toxic \nmaterials. \nSECTION 5005 USE, DISPENSING AND \nHANDLING \n5005.1 General. Use, dispensing and handling of \nhazardous materials in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1 shall be in accordance with \nSections 5001, 5003 and 5005. Use, dispensing and \nhandling of hazardous materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area set forth in Section 5003.1 shall be in \naccordance with Sections 5001 and 5003.  \n❖ \nSection 5005 deals only with use, dispensing \nand handling or hazardous materials where the \nMAQs have been exceeded. \n5005.1.1 \nSeparation \nof \nincompatible \nmaterials. Separation of incompatible materials \nshall be in accordance with Section 5003.9.8. \n❖ \nWhen \nusing, \ndispensing \nor \nhandling \nincompatible materials, care must be taken to \nensure that the chemicals do not mix. \n5005.1.2 \nNoncombustible floor. Except for \nsurfacing, floors of areas where liquid or solid \nhazardous materials are dispensed or used in open \nsystems shall be of noncombustible, liquid-tight \nconstruction. \n❖ \nWhere chemicals are used in an open system, \nthe floors must be both liquid tight and of \nnoncombustible construction. \n5005.1.3 \nSpill control and secondary \ncontainment for hazardous material liquids. \nWhere required by other provisions of Section 5005, \nspill control and secondary containment shall be \nprovided for hazardous material liquids in \naccordance with Section 5004.2. \n❖ \nIf required by Section 5005, the spill control \nand secondary containment must meet the \nrequirements of Section 5004.2. \n5005.1.4 \nLimit controls. Limit controls \nshall be provided in accordance with Sections \n5005.1.4.1through 5005.1.4.4. \n❖ \nLimit controls required in use, dispensing and \nhandling areas are described in the four \nsubsections to this section. \n5005.1.4.1 \nHigh-liquid-level control. Open \ntanks in which liquid hazardous materials are used \nshall be equipped with a liquid-level limit control or \nother means to prevent overfilling of the tank. \n❖ \nWhere there is a danger of overfilling a tank, \nespecially in open systems, liquid-level limit \ncontrols are required. \n5005.1.4.2 \nLow-liquid-level \ncontrol. \nApproved safeguards shall be provided to prevent a \nlow-liquid level in a tank from creating a hazardous \ncondition, including but not limited to, overheating \nof a tank or its contents. \n❖ \nIf the method of storage can allow for the \ncollapse of the tank or other types of failure as \na result of a low level of chemicals, low-liquid-\nlevel controls are required. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1489 \n \ncontainers or tanks are closed and vapors are \ncontained. \n5004.12 Noncombustible \nfloor. \nExcept \nfor \nsurfacing, floors of storage areas shall be of \nnoncombustible construction.",
      "commentary": "The floor of hazardous occupancies must be of \nnoncombustible construction. To reduce the \nrisk of fire contribution or the risk to the integrity \nof the structure because of a fire, flooring is \nrequired to be noncombustible. The surfacing \nis of minimal concern and thus is not required \nto be noncombustible. \n5004.13 Weather protection. Where overhead \nnoncombustible construction is provided for \nsheltering outdoor hazardous material storage areas, \nsuch storage shall not be considered indoor storage \nwhere the area is constructed in accordance with \nthe requirements for weather protection as required by \nSBC 201. \nException: Storage of explosive materials shall be \nconsidered as indoor storage.\n\n❖ This section allows for the construction of \nnoncombustible covers over outdoor storage \nareas for weather protection. This area is not \nconsidered inside storage, except where \nexplosive materials are stored under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5004.14 Outdoor \nstorage \nlocation. \nOutdoor \nstorage areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code.\n\n❖ This \nsection \nprovides \nsome \nbaseline \nrequirements for the location of outdoor \nstorage even where it exceeds the MAQ for \noutdoor control areas. There may be additional \nrequirements for outdoor locations in specific \nhazardous materials chapters such as in \nSection 6004.3.3 for toxic and highly toxic \nmaterials. \nSECTION 5005 USE, DISPENSING AND \nHANDLING \n5005.1 General. Use, dispensing and handling of \nhazardous materials in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1 shall be in accordance with \nSections 5001, 5003 and 5005. Use, dispensing and \nhandling of hazardous materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area set forth in Section 5003.1 shall be in \naccordance with Sections 5001 and 5003.\n\n❖ Section 5005 deals only with use, dispensing \nand handling or hazardous materials where the \nMAQs have been exceeded. \n5005.1.1 \nSeparation \nof \nincompatible \nmaterials. Separation of incompatible materials \nshall be in accordance with Section 5003.9.8.\n\n❖ When \nusing, \ndispensing \nor \nhandling \nincompatible materials, care must be taken to \nensure that the chemicals do not mix. \n5005.1.2 \nNoncombustible floor. Except for \nsurfacing, floors of areas where liquid or solid \nhazardous materials are dispensed or used in open \nsystems shall be of noncombustible, liquid-tight \nconstruction.\n\n❖ Where chemicals are used in an open system, \nthe floors must be both liquid tight and of \nnoncombustible construction. \n5005.1.3 \nSpill control and secondary \ncontainment for hazardous material liquids. \nWhere required by other provisions of Section 5005, \nspill control and secondary containment shall be \nprovided for hazardous material liquids in \naccordance with Section 5004.2.\n\n❖ If required by Section 5005, the spill control \nand secondary containment must meet the \nrequirements of Section 5004.2. \n5005.1.4 \nLimit controls. Limit controls \nshall be provided in accordance with Sections \n5005.1.4.1through 5005.1.4.4.\n\n❖ Limit controls required in use, dispensing and \nhandling areas are described in the four \nsubsections to this section. \n5005.1.4.1 \nHigh-liquid-level control. Open \ntanks in which liquid hazardous materials are used \nshall be equipped with a liquid-level limit control or \nother means to prevent overfilling of the tank.\n\n❖ Where there is a danger of overfilling a tank, \nespecially in open systems, liquid-level limit \ncontrols are required. \n5005.1.4.2 \nLow-liquid-level \ncontrol. \nApproved safeguards shall be provided to prevent a \nlow-liquid level in a tank from creating a hazardous \ncondition, including but not limited to, overheating \nof a tank or its contents.\n\n❖ If the method of storage can allow for the \ncollapse of the tank or other types of failure as \na result of a low level of chemicals, low-liquid-\nlevel controls are required. \n-",
      "chapter_id": "ch32",
      "section_id": "sec5005"
    },
    {
      "page": 120,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1490 \n \n5005.1.4.3 \nTemperature \ncontrol. \nTemperature \ncontrol \nshall \nbe \nprovided \nin \naccordance with Section 5004.8.1. \n❖ \nSee Section 5004.8.1for requirements for \ntemperature controls. \n5005.1.4.4 \nPressure control. Pressure control \nshall be provided in accordance with Section \n5004.8.2. \n❖ \nSee Section 5004.8.2for requirements for \npressure control systems. \n5005.1.5 \nStandby or emergency power. \nWhere mechanical ventilation, treatment systems, \ntemperature control, manual alarm, detection or \nother electrically operated systems are required by \nthis code, such systems shall be provided with \nemergency or standby power in accordance with \nSection 1203. \n❖ \nMechanical ventilation, treatment systems, \ntemperature controls or other important safety \ncontrols must be connected to an emergency \nelectrical system or standby power as required \nby Section 1203 to enhance their reliability in \nemergency situations. \n5005.1.5.1 \nExempt applications. Standby \npower for mechanical ventilation, treatment \nsystems and temperature control systems shall not \nbe required where an approved failsafe engineered \nsystem is installed. \n❖ \nThis section recognizes the use of an \nengineered system that is designed to always \nfail in the appropriate design mode without \nhuman intervention in lieu of the emergency \npower system. The exemption is intended to \npermit alternative systems that are not subject \nto power interruptions. Note that this exemption \ndoes not apply to detection and alarm systems \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5005.1.6 \nSupervision \nand \nmonitoring. \nManual alarm, detection and automatic fire-\nextinguishing systems required by other provisions \nof Section 5005shall be electrically supervised and \nmonitored by an approved supervisory service or, \nwhere approved, shall initiate an audible and visual \nsignal at a constantly attended on-site location. \n❖ \nManual fire alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by such \na location in lieu of off-site transmission to an \napproved supervising station. \n5005.1.7 \nLighting. Adequate lighting by \nnatural or artificial means shall be provided. \n❖ \nAll areas must be adequately lighted. \n5005.1.8 \nFire-extinguishing \nsystems. \nIndoor rooms or areas in which hazardous materials \nare dispensed or used shall be protected by an \nautomatic sprinkler system or automatic fire-\nextinguishing system in accordance with Chapter 9. \nSprinkler system design shall be not less than that \nrequired for Ordinary Hazard, Group 2, with a \nminimum design area of 280 m2. Where the \nmaterials or storage arrangement are required by \nother regulations to be provided with a higher level \nof sprinkler system protection, the higher level of \nsprinkler system protection shall be provided. \n❖ \nAn automatic sprinkler system or other \nautomatic \nfireextinguishing \nsystem, \nas \napproved, is required in use, dispensing and \nhandling areas. Special attention must be paid \nto chemical/water compatibility. \n5005.1.9 \nVentilation.  Indoor dispensing \nand use areas shall be provided with exhaust \nventilation in accordance with Section 5004.3. \nException: Ventilation is not required for \ndispensing and use of flammable solids other than \nfinely divided particles. \n❖ \nExhaust ventilation meeting the requirements \nof Section 5004.3must be installed in indoor \nuse and dispensing areas so that the level of \nvapors is maintained below the LFL or the PEL. \nKeeping the area/building at these levels \nprovides a level of safety for the area. \n5005.1.10 \nLiquid transfer. Liquids having a \nhazard ranking of 3 or 4 in accordance with NFPA \n704 shall be transferred by one of the following \nmethods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. From containers or tanks by gravity through \nan approved self-closing or automatic-\nclosing valve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1490 \n \n5005.1.4.3 \nTemperature \ncontrol. \nTemperature \ncontrol \nshall \nbe \nprovided \nin \naccordance with Section 5004.8.1.",
      "commentary": "See Section 5004.8.1for requirements for \ntemperature controls. \n5005.1.4.4 \nPressure control. Pressure control \nshall be provided in accordance with Section \n5004.8.2.\n\n❖ See Section 5004.8.2for requirements for \npressure control systems. \n5005.1.5 \nStandby or emergency power. \nWhere mechanical ventilation, treatment systems, \ntemperature control, manual alarm, detection or \nother electrically operated systems are required by \nthis code, such systems shall be provided with \nemergency or standby power in accordance with \nSection 1203.\n\n❖ Mechanical ventilation, treatment systems, \ntemperature controls or other important safety \ncontrols must be connected to an emergency \nelectrical system or standby power as required \nby Section 1203 to enhance their reliability in \nemergency situations. \n5005.1.5.1 \nExempt applications. Standby \npower for mechanical ventilation, treatment \nsystems and temperature control systems shall not \nbe required where an approved failsafe engineered \nsystem is installed.\n\n❖ This section recognizes the use of an \nengineered system that is designed to always \nfail in the appropriate design mode without \nhuman intervention in lieu of the emergency \npower system. The exemption is intended to \npermit alternative systems that are not subject \nto power interruptions. Note that this exemption \ndoes not apply to detection and alarm systems \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5005.1.6 \nSupervision \nand \nmonitoring. \nManual alarm, detection and automatic fire-\nextinguishing systems required by other provisions \nof Section 5005shall be electrically supervised and \nmonitored by an approved supervisory service or, \nwhere approved, shall initiate an audible and visual \nsignal at a constantly attended on-site location.\n\n❖ Manual fire alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by such \na location in lieu of off-site transmission to an \napproved supervising station. \n5005.1.7 \nLighting. Adequate lighting by \nnatural or artificial means shall be provided.\n\n❖ All areas must be adequately lighted. \n5005.1.8 \nFire-extinguishing \nsystems. \nIndoor rooms or areas in which hazardous materials \nare dispensed or used shall be protected by an \nautomatic sprinkler system or automatic fire-\nextinguishing system in accordance with Chapter 9. \nSprinkler system design shall be not less than that \nrequired for Ordinary Hazard, Group 2, with a \nminimum design area of 280 m2. Where the \nmaterials or storage arrangement are required by \nother regulations to be provided with a higher level \nof sprinkler system protection, the higher level of \nsprinkler system protection shall be provided.\n\n❖ An automatic sprinkler system or other \nautomatic \nfireextinguishing \nsystem, \nas \napproved, is required in use, dispensing and \nhandling areas. Special attention must be paid \nto chemical/water compatibility. \n5005.1.9 \nVentilation.  Indoor dispensing \nand use areas shall be provided with exhaust \nventilation in accordance with Section 5004.3. \nException: Ventilation is not required for \ndispensing and use of flammable solids other than \nfinely divided particles.\n\n❖ Exhaust ventilation meeting the requirements \nof Section 5004.3must be installed in indoor \nuse and dispensing areas so that the level of \nvapors is maintained below the LFL or the PEL. \nKeeping the area/building at these levels \nprovides a level of safety for the area. \n5005.1.10 \nLiquid transfer. Liquids having a \nhazard ranking of 3 or 4 in accordance with NFPA \n704 shall be transferred by one of the following \nmethods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. From containers or tanks by gravity through \nan approved self-closing or automatic-\nclosing valve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 121,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1491 \n \naccordance with Section 5004.2. Highly toxic \nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nExceptions: \n1. Liquids having a hazard ranking of 4 where \ndispensed from approved containers not \nexceeding 5 L. \n2.  Liquids having a hazard ranking of 3 where \ndispensed from approved containers not \nexceeding 20 L. \n❖ \nLiquids having a hazard rating of 3 or 4 in \nNFPA 704 must be transferred using one of the \nfive methods listed in this section. Exceptions \ninclude liquids having a hazard ranking of 4 \nbeing dispensed from approved containers not \nexceeding 5 L and liquids having a hazard \nranking of 3 where dispensed from approved \ncontainers not exceeding 20 L. \n5005.1.11 \nDesign. Systems shall be suitable \nfor the use intended and shall be designed by \npersons competent in such design. Controls shall be \ndesigned to prevent materials from entering or \nleaving the process or reaction system at other than \nthe intended time, rate or path. Where failure of an \nautomatic control could result in a dangerous \ncondition or reaction, the automatic control shall be \nfail-safe. \n❖ \nThis section provides requirements that govern \nthe use and dispensing of hazardous materials \nin quantities that exceed the MAQ by relocating \na provision that previously only applied to \nindoor dispensing and use activities to the \ngeneral provisions. This is a significant \nimprovement because it now requires process \ndesign and safety controls to be considered for \noutdoor \nprocesses \nusing \nquantities \nof \nhazardous materials that exceed the outdoor \ncontrol area MAQs. A variety of hazardous \nprocesses are performed outside of buildings \nbecause of the physical size of the process or \nto avoid constructing a building to SBC 201 and \ncode requirements for a Group H occupancy. \nBy locating this provision as a general \nrequirement, outdoor hazardous materials \nprocesses \nare \nnow \nsubject \nto \ndesign \nrequirements that ensure process variables, \nsuch as time, rate, pressure, temperature, flow \nrate or sequencing the order of chemicals \nbeing blended, are considered. \n \nThis section requires that automatic process \ncontrols be “fail-safe,” as defined in Section \n202. \nA failsafe design can include an \nautomatic emergency shutoff valve that is \ndesigned to close upon loss of power or a \nprocess upset condition. It may include an \nexcess flow control valve or feature, which is \ndesigned to stop the flow of a gas or liquid \nwhen a preset flow rate is exceeded. In most \ncases, the failsafe condition would stop the \nmovement \nor \nprocessing of hazardous \nmaterials. However, some processes require \nstaged shutdown to be safely stopped, and in \nthese cases, a process hazard analysis is \nnecessary to determine the true fail-safe mode. \n5005.1.12 \nEmergency isolation. \nWhere gases or liquids having a hazard ranking of \nHealth Class 3 or 4, Flammability Class 4 or \nInstability Class 3 or 4 in accordance with NFPA \n704 are carried in pressurized piping above 103 \nkPa, an approved means of leak detection and \nemergency shutoff or excess flow control shall be \nprovided. Where the piping originates from within \na hazardous material storage room or area, the \nexcess flow control shall be located within the \nstorage room or area. Where the piping originates \nfrom a bulk source, the excess flow control shall be \nlocated as close to the bulk source as practical. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices. \n❖ \nThis section mandates that a means of leak \ndetection be provided where higher risk gases \nand liquids are in pressurized pipe. In addition, \neither an emergency shutoff valve or excess \nflow control is to be provided. Note that this \nsection also addresses where these shutoffs or \nflow controls should be located based on \nwhere the materials originate. \n5005.2 Indoor dispensing and use. Indoor \ndispensing and use of hazardous materials shall be \nin buildings complying with SBC 201 and in \naccordance with Section 5005.1 and Sections \n5005.2.1 through 5005.2.2.4. \n❖ \nIndoor dispensing and use areas must be \nconstructed to meet the requirements of SBC \n201 along with Section 5005.1and Sections \n5005.2.1through 5005.2.2.4of the code. \n5005.2.1 \nOpen systems. Dispensing and use \nof hazardous materials in open containers or \nsystems shall be in accordance with Sections \n5005.2.1.1 through 5005.2.1.4. \n❖ \nSee the commentary to the definition of “Open \nsystems” in Chapter 2. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1491 \n \naccordance with Section 5004.2. Highly toxic \nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nExceptions: \n1. Liquids having a hazard ranking of 4 where \ndispensed from approved containers not \nexceeding 5 L. \n2.  Liquids having a hazard ranking of 3 where \ndispensed from approved containers not \nexceeding 20 L.",
      "commentary": "Liquids having a hazard rating of 3 or 4 in \nNFPA 704 must be transferred using one of the \nfive methods listed in this section. Exceptions \ninclude liquids having a hazard ranking of 4 \nbeing dispensed from approved containers not \nexceeding 5 L and liquids having a hazard \nranking of 3 where dispensed from approved \ncontainers not exceeding 20 L. \n5005.1.11 \nDesign. Systems shall be suitable \nfor the use intended and shall be designed by \npersons competent in such design. Controls shall be \ndesigned to prevent materials from entering or \nleaving the process or reaction system at other than \nthe intended time, rate or path. Where failure of an \nautomatic control could result in a dangerous \ncondition or reaction, the automatic control shall be \nfail-safe.\n\n❖ This section provides requirements that govern \nthe use and dispensing of hazardous materials \nin quantities that exceed the MAQ by relocating \na provision that previously only applied to \nindoor dispensing and use activities to the \ngeneral provisions. This is a significant \nimprovement because it now requires process \ndesign and safety controls to be considered for \noutdoor \nprocesses \nusing \nquantities \nof \nhazardous materials that exceed the outdoor \ncontrol area MAQs. A variety of hazardous \nprocesses are performed outside of buildings \nbecause of the physical size of the process or \nto avoid constructing a building to SBC 201 and \ncode requirements for a Group H occupancy. \nBy locating this provision as a general \nrequirement, outdoor hazardous materials \nprocesses \nare \nnow \nsubject \nto \ndesign \nrequirements that ensure process variables, \nsuch as time, rate, pressure, temperature, flow \nrate or sequencing the order of chemicals \nbeing blended, are considered. \n \nThis section requires that automatic process \ncontrols be “fail-safe,” as defined in Section \n202. \nA failsafe design can include an \nautomatic emergency shutoff valve that is \ndesigned to close upon loss of power or a \nprocess upset condition. It may include an \nexcess flow control valve or feature, which is \ndesigned to stop the flow of a gas or liquid \nwhen a preset flow rate is exceeded. In most \ncases, the failsafe condition would stop the \nmovement \nor \nprocessing of hazardous \nmaterials. However, some processes require \nstaged shutdown to be safely stopped, and in \nthese cases, a process hazard analysis is \nnecessary to determine the true fail-safe mode. \n5005.1.12 \nEmergency isolation. \nWhere gases or liquids having a hazard ranking of \nHealth Class 3 or 4, Flammability Class 4 or \nInstability Class 3 or 4 in accordance with NFPA \n704 are carried in pressurized piping above 103 \nkPa, an approved means of leak detection and \nemergency shutoff or excess flow control shall be \nprovided. Where the piping originates from within \na hazardous material storage room or area, the \nexcess flow control shall be located within the \nstorage room or area. Where the piping originates \nfrom a bulk source, the excess flow control shall be \nlocated as close to the bulk source as practical. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices.\n\n❖ This section mandates that a means of leak \ndetection be provided where higher risk gases \nand liquids are in pressurized pipe. In addition, \neither an emergency shutoff valve or excess \nflow control is to be provided. Note that this \nsection also addresses where these shutoffs or \nflow controls should be located based on \nwhere the materials originate. \n5005.2 Indoor dispensing and use. Indoor \ndispensing and use of hazardous materials shall be \nin buildings complying with SBC 201 and in \naccordance with Section 5005.1 and Sections \n5005.2.1 through 5005.2.2.4.\n\n❖ Indoor dispensing and use areas must be \nconstructed to meet the requirements of SBC \n201 along with Section 5005.1and Sections \n5005.2.1through 5005.2.2.4of the code. \n5005.2.1 \nOpen systems. Dispensing and use \nof hazardous materials in open containers or \nsystems shall be in accordance with Sections \n5005.2.1.1 through 5005.2.1.4.\n\n❖ See the commentary to the definition of “Open \nsystems” in Chapter 2. \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 122,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1492 \n \n5005.2.1.1 \nVentilation. Where gases, liquids \nor solids having a hazard ranking of 3 or 4 in \naccordance with NFPA 704 are dispensed or used, \nmechanical exhaust ventilation shall be provided to \ncapture gases, fumes, mists or vapors at the point of \ngeneration. \nException: Gases, liquids or solids that can be \ndemonstrated not to create harmful gases, fumes, \nmists or vapors. \n❖ \nAreas where gases, liquids or solids having a \nranking of 3 or 4 in accordance with NFPA 704 \nare used or dispensed must have a mechanical \nexhaust system to capture vapors at the point \nof generation unless the chemicals do not \nproduce harmful fumes, mists or vapors. \n5005.2.1.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6where an explosive environment can \noccur because of the characteristics or nature of the \nhazardous materials dispensed or used, or as a result \nof the dispensing or use process. \n❖ \nBased on the requirements of Section 5004.6, \nexplosion control must be provided where the \ndispensing or use of a chemical could cause an \nexplosion. \n5005.2.1.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are dispensed into \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section \n5004.2.1. \n❖ \nWhere dispensing hazardous materials into \ncontainers larger than 5 L or in an open system \nwith a capacity of 20 L, spill control must be \nprovided. \n5005.2.1.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are dispensed or used in \nopen systems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL. \n❖ \nTable 5005.2.1.4 lists conditions where \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a \nsingle vessel exceeds 5 L or multiple vessels \nexceed 20 L. \n❖ \nSee Table 5005.2.1.4. \n \nThis \ntable \nspecifies \nwhere \nsecondary \ncontainment is required. The table is divided \ninto three columns: material, indoor use and \noutdoor use. Subcolumns of solids and liquids \nfurther divide the table. By finding the type of \nmaterial in question, the physical state and the \nmethod of use, one can determine whether \nsecondary containment is required. \n5005.2.2 \nClosed systems. Use of hazardous \nmaterials in closed containers or systems shall be in \naccordance with Sections 5005.2.2.1 through \n5005.2.2.4. \n❖ \nSee the definition of “Closed systems” in \nChapter 2. \n5005.2.2.1 \nVentilation. Where closed systems \nare designed to be opened as part of normal \noperations, ventilation shall be provided in \naccordance with Section 5005.2.1.1. \n❖ \nSee Section 5005.2.1.1 for requirements on \nventilation of areas with closed systems. \n5005.2.2.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6 where an explosive environment \nexists because of the hazardous materials dispensed \nor used, or as a result of the dispensing or use \nprocess. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions based on \nthe most likely failure. \n❖ \nIf the use or process could produce an \nexplosion and the vessels are not rated as \nexplosion proof, explosion control must meet \nthe requirements of Section 5004.6. The \nexception covers process vessels designed to \ncontain potential explosions. \n5005.2.2.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are used in individual \nvessels exceeding a 208 L capacity shall be \nprovided with spill control in accordance with \nSection 5004.2.1. \n❖ \nIn addition to the other requirements that have \nbeen covered, if an individual vessel exceeds \n208 L, spill control is required. This is more \nconsistent with storage in terms of where spill \ncontrol is required. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1492 \n \n5005.2.1.1 \nVentilation. Where gases, liquids \nor solids having a hazard ranking of 3 or 4 in \naccordance with NFPA 704 are dispensed or used, \nmechanical exhaust ventilation shall be provided to \ncapture gases, fumes, mists or vapors at the point of \ngeneration. \nException: Gases, liquids or solids that can be \ndemonstrated not to create harmful gases, fumes, \nmists or vapors.",
      "commentary": "Areas where gases, liquids or solids having a \nranking of 3 or 4 in accordance with NFPA 704 \nare used or dispensed must have a mechanical \nexhaust system to capture vapors at the point \nof generation unless the chemicals do not \nproduce harmful fumes, mists or vapors. \n5005.2.1.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6where an explosive environment can \noccur because of the characteristics or nature of the \nhazardous materials dispensed or used, or as a result \nof the dispensing or use process.\n\n❖ Based on the requirements of Section 5004.6, \nexplosion control must be provided where the \ndispensing or use of a chemical could cause an \nexplosion. \n5005.2.1.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are dispensed into \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section \n5004.2.1.\n\n❖ Where dispensing hazardous materials into \ncontainers larger than 5 L or in an open system \nwith a capacity of 20 L, spill control must be \nprovided. \n5005.2.1.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are dispensed or used in \nopen systems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL.\n\n❖ Table 5005.2.1.4 lists conditions where \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a \nsingle vessel exceeds 5 L or multiple vessels \nexceed 20 L.\n\n❖ See Table 5005.2.1.4. \n \nThis \ntable \nspecifies \nwhere \nsecondary \ncontainment is required. The table is divided \ninto three columns: material, indoor use and \noutdoor use. Subcolumns of solids and liquids \nfurther divide the table. By finding the type of \nmaterial in question, the physical state and the \nmethod of use, one can determine whether \nsecondary containment is required. \n5005.2.2 \nClosed systems. Use of hazardous \nmaterials in closed containers or systems shall be in \naccordance with Sections 5005.2.2.1 through \n5005.2.2.4.\n\n❖ See the definition of “Closed systems” in \nChapter 2. \n5005.2.2.1 \nVentilation. Where closed systems \nare designed to be opened as part of normal \noperations, ventilation shall be provided in \naccordance with Section 5005.2.1.1.\n\n❖ See Section 5005.2.1.1 for requirements on \nventilation of areas with closed systems. \n5005.2.2.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6 where an explosive environment \nexists because of the hazardous materials dispensed \nor used, or as a result of the dispensing or use \nprocess. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions based on \nthe most likely failure.\n\n❖ If the use or process could produce an \nexplosion and the vessels are not rated as \nexplosion proof, explosion control must meet \nthe requirements of Section 5004.6. The \nexception covers process vessels designed to \ncontain potential explosions. \n5005.2.2.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are used in individual \nvessels exceeding a 208 L capacity shall be \nprovided with spill control in accordance with \nSection 5004.2.1.\n\n❖ In addition to the other requirements that have \nbeen covered, if an individual vessel exceeds \n208 L, spill control is required. This is more \nconsistent with storage in terms of where spill \ncontrol is required. \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 123,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1493 \n \n5005.2.2.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are used in vessels or \nsystems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L. \n❖ \nSecondary containment must be installed \nwhere required by Table 5005.2.1.4, where the \ncapacity of an individual vessel is greater than \n208 L or where multiple vessels have a \ncombined capacity greater than 3785 L. As \nwith spill control, these criteria are consistent \nwith storage. The risk levels are similar. \n5005.3 Outdoor dispensing and use. Dispensing \nand use of hazardous materials outdoors shall be in \naccordance \nwith \nSections \n5005.3.1 \nthrough \n5005.3.9. \n❖ \nThe following sections refer to outdoor storage. \nIt is important to note that a noncombustible \nshed without sides is also considered outdoor \nstorage. \n5005.3.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001, 5003, 5005.1 and 5005.3. \n❖ \nOnce the quantities in storage exceed the \nMAQs of Table 5003.1.1(3) and Section \n5003.1.1(4), the storage must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.3. \n5005.3.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001 and 5003. \n❖ \nWhere quantities in storage do not exceed the \nMAQs of Tables 5003.1.1(3) and 5003.1.1(4), \nthe storage must meet the requirements of \nSections 5001 and 5003. \n5005.3.3 \nOutdoor \nLocation. \nOutdoor \ndispensing and use areas for hazardous materials \nshall be located as required by Section 5003.12 \nexcept \nwhere \nmaterial-specific \nrequirements, \nincluding requirements in referenced standards, are \nprovided in other chapters of this code. \n❖ \nSee the commentary to Section 5003.12. \nThere may be additional requirements for \noutdoor \nlocations \nin \nspecific \nhazardous \nmaterials chapters such as in Section 6004.3.3 \nfor toxic and highly toxic materials. \n5005.3.4 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in open systems. Outdoor areas \nwhere hazardous material liquids are dispensed in \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section 5004.2.1. \n❖ \nThe dispensing and use areas of open systems \nlocated outdoors also require spill controls \nwhen the individual containers being filled \nexceed 5 L or the combined vessels or systems \nexceed 20 L. \n5005.3.5 \nSecondary \ncontainment \nfor \nhazardous material liquids in open systems. \nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in open systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL. \n❖ \nDispensing and use areas of open systems \nlocated outdoors also require secondary spill \ncontrols when the requirements of Table \n5005.2.1.4 are met and the individual \ncontainers being filled exceed 5 L or the \ncombined vessels or systems exceed 20 L. \n5005.3.6 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in closed systems. \nOutdoor areas where hazardous material liquids are \nused in closed systems exceeding 208 L shall be \nprovided with spill control in accordance with \nSection 5004.2.1. \n❖ \nOutdoor closed systems with a liquid capacity \nof over 208 L must have spill control. \n5005.3.7 \nSecondary \ncontainment \nfor \nhazardous material liquids in closed systems. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1493 \n \n5005.2.2.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are used in vessels or \nsystems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L.",
      "commentary": "Secondary containment must be installed \nwhere required by Table 5005.2.1.4, where the \ncapacity of an individual vessel is greater than \n208 L or where multiple vessels have a \ncombined capacity greater than 3785 L. As \nwith spill control, these criteria are consistent \nwith storage. The risk levels are similar. \n5005.3 Outdoor dispensing and use. Dispensing \nand use of hazardous materials outdoors shall be in \naccordance \nwith \nSections \n5005.3.1 \nthrough \n5005.3.9.\n\n❖ The following sections refer to outdoor storage. \nIt is important to note that a noncombustible \nshed without sides is also considered outdoor \nstorage. \n5005.3.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001, 5003, 5005.1 and 5005.3.\n\n❖ Once the quantities in storage exceed the \nMAQs of Table 5003.1.1(3) and Section \n5003.1.1(4), the storage must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.3. \n5005.3.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001 and 5003.\n\n❖ Where quantities in storage do not exceed the \nMAQs of Tables 5003.1.1(3) and 5003.1.1(4), \nthe storage must meet the requirements of \nSections 5001 and 5003. \n5005.3.3 \nOutdoor \nLocation. \nOutdoor \ndispensing and use areas for hazardous materials \nshall be located as required by Section 5003.12 \nexcept \nwhere \nmaterial-specific \nrequirements, \nincluding requirements in referenced standards, are \nprovided in other chapters of this code.\n\n❖ See the commentary to Section 5003.12. \nThere may be additional requirements for \noutdoor \nlocations \nin \nspecific \nhazardous \nmaterials chapters such as in Section 6004.3.3 \nfor toxic and highly toxic materials. \n5005.3.4 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in open systems. Outdoor areas \nwhere hazardous material liquids are dispensed in \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section 5004.2.1.\n\n❖ The dispensing and use areas of open systems \nlocated outdoors also require spill controls \nwhen the individual containers being filled \nexceed 5 L or the combined vessels or systems \nexceed 20 L. \n5005.3.5 \nSecondary \ncontainment \nfor \nhazardous material liquids in open systems. \nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in open systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL.\n\n❖ Dispensing and use areas of open systems \nlocated outdoors also require secondary spill \ncontrols when the requirements of Table \n5005.2.1.4 are met and the individual \ncontainers being filled exceed 5 L or the \ncombined vessels or systems exceed 20 L. \n5005.3.6 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in closed systems. \nOutdoor areas where hazardous material liquids are \nused in closed systems exceeding 208 L shall be \nprovided with spill control in accordance with \nSection 5004.2.1.\n\n❖ Outdoor closed systems with a liquid capacity \nof over 208 L must have spill control. \n5005.3.7 \nSecondary \ncontainment \nfor \nhazardous material liquids in closed systems. \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 124,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1494 \n \nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in closed systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L. \n❖ \nDispensing and use areas of closed systems \nlocated outdoors also require secondary spill \ncontrols when the individual containers being \nfilled exceed 208 L or the combined vessels or \nsystems exceed 3800 L. \n5005.3.8 \nClearance from combustibles. \nThe area surrounding an outdoor dispensing or use \narea shall be kept clear of combustible materials and \nvegetation for a minimum distance of 9 meters. \n❖ \nVegetation and other combustible materials \nmust be cut back for a distance of at least 9 m \nfrom outdoor storage to minimize the exposure \nto the dispensing or use area in the event of a \nfire in the combustible materials. Note that this \nsection requires an additional 1.5 m of \nclearance beyond that required by Section \n5004.11 due to the fact that in use, dispensing \nand handling scenarios, vapors may be \npresent, whereas in storage, containers are \nclosed and vapors are contained. \n5005.3.9 \nWeather \nprotection. \nWhere \noverhead noncombustible construction is provided \nfor sheltering outdoor hazardous material use areas, \nsuch use shall not be considered indoor use where \nthe area is constructed in accordance with the \nrequirements for weather protection as required in \nSBC 201. \nException: Use of explosive materials shall be \nconsidered as indoor use.  \n❖ \nThis section allows for the construction of \nnoncombustible \ncovers \nover \noutdoor \ndispensing and \nuse areas for weather \nprotection. This area is not considered inside \ndispensing or use, except when explosive \nmaterials are dispensed or used under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5005.4 Handling. \nHandling \nof \nhazardous \nmaterials shall be in accordance with Sections \n5005.4.1 through 5005.4.4. \n❖ \nThe handling of hazardous materials must \nmeet the requirements of the following \nsections. \n5005.4.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor and \noutdoor locations in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1) through Table \n5003.1.1(4) shall be in accordance with Sections \n5001, 5003, 5005.1 and 5005.4. \n❖ \nWhere the indoor and outdoor storage \namounts of chemicals exceed the MAQs per \ncontrol area, the area must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.4. \n5005.4.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor locations \nin amounts not exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) and Table 5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 5005.1. \nHandling of hazardous materials in outdoor \nlocations in amounts not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(3) and Table 5003.1.1(4) shall be in \naccordance with Sections 5001 and 5003. \n❖ \nWhere \nthe indoor \nstorage \namounts \nof \nchemicals are below the MAQ, the area must \nmeet the requirements of Sections 5001, 5003 \nand 5005.1. Where outdoor storage areas are \nbelow the MAQs listed in Tables 5003.1.1(3) \nand 5003.1.1(4), the area must meet the \nrequirements of Sections 5001 and 5003. This \nsection reflects what Section 5005.1 already \nstates. \n5005.4.3 \nOutdoor \nLocation. \nOutdoor \nhandling areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code. \n❖ \nOutdoor handling areas must meet the \nrequirements of Section 5003.12 or as further \nrestricted by the material-specific chapters \nsuch as for toxic materials. \n5005.4.4 \nDispensing, use and handling. \nWhere hazardous materials having a hazard ranking \nof 3 or 4 in accordance with NFPA 704 are \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1494 \n \nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in closed systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L.",
      "commentary": "Dispensing and use areas of closed systems \nlocated outdoors also require secondary spill \ncontrols when the individual containers being \nfilled exceed 208 L or the combined vessels or \nsystems exceed 3800 L. \n5005.3.8 \nClearance from combustibles. \nThe area surrounding an outdoor dispensing or use \narea shall be kept clear of combustible materials and \nvegetation for a minimum distance of 9 meters.\n\n❖ Vegetation and other combustible materials \nmust be cut back for a distance of at least 9 m \nfrom outdoor storage to minimize the exposure \nto the dispensing or use area in the event of a \nfire in the combustible materials. Note that this \nsection requires an additional 1.5 m of \nclearance beyond that required by Section \n5004.11 due to the fact that in use, dispensing \nand handling scenarios, vapors may be \npresent, whereas in storage, containers are \nclosed and vapors are contained. \n5005.3.9 \nWeather \nprotection. \nWhere \noverhead noncombustible construction is provided \nfor sheltering outdoor hazardous material use areas, \nsuch use shall not be considered indoor use where \nthe area is constructed in accordance with the \nrequirements for weather protection as required in \nSBC 201. \nException: Use of explosive materials shall be \nconsidered as indoor use.\n\n❖ This section allows for the construction of \nnoncombustible \ncovers \nover \noutdoor \ndispensing and \nuse areas for weather \nprotection. This area is not considered inside \ndispensing or use, except when explosive \nmaterials are dispensed or used under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5005.4 Handling. \nHandling \nof \nhazardous \nmaterials shall be in accordance with Sections \n5005.4.1 through 5005.4.4.\n\n❖ The handling of hazardous materials must \nmeet the requirements of the following \nsections. \n5005.4.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor and \noutdoor locations in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1) through Table \n5003.1.1(4) shall be in accordance with Sections \n5001, 5003, 5005.1 and 5005.4.\n\n❖ Where the indoor and outdoor storage \namounts of chemicals exceed the MAQs per \ncontrol area, the area must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.4. \n5005.4.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor locations \nin amounts not exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) and Table 5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 5005.1. \nHandling of hazardous materials in outdoor \nlocations in amounts not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(3) and Table 5003.1.1(4) shall be in \naccordance with Sections 5001 and 5003.\n\n❖ Where \nthe indoor \nstorage \namounts \nof \nchemicals are below the MAQ, the area must \nmeet the requirements of Sections 5001, 5003 \nand 5005.1. Where outdoor storage areas are \nbelow the MAQs listed in Tables 5003.1.1(3) \nand 5003.1.1(4), the area must meet the \nrequirements of Sections 5001 and 5003. This \nsection reflects what Section 5005.1 already \nstates. \n5005.4.3 \nOutdoor \nLocation. \nOutdoor \nhandling areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code.\n\n❖ Outdoor handling areas must meet the \nrequirements of Section 5003.12 or as further \nrestricted by the material-specific chapters \nsuch as for toxic materials. \n5005.4.4 \nDispensing, use and handling. \nWhere hazardous materials having a hazard ranking \nof 3 or 4 in accordance with NFPA 704 are \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 125,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1495 \n \ntransported \nthrough \ncorridors, \ninterior \nexit \nstairways or ramps or exit passageways, there shall \nbe an emergency telephone system, a local manual \nalarm station or an approved alarm-initiating device \nat not more than 45-meter intervals and at each exit \nand exit access doorway throughout the transport \nroute. The signal shall be relayed to an approved \ncentral, proprietary or remote station service or \nconstantly attended on-site location and shall also \ninitiate a local audible alarm. \n❖ \nTable \n5005.2.1.4 \nlists \nconditions \nwhere \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a single \nvessel exceeds 5 L or multiple vessels exceed \n20 L. \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1495 \n \ntransported \nthrough \ncorridors, \ninterior \nexit \nstairways or ramps or exit passageways, there shall \nbe an emergency telephone system, a local manual \nalarm station or an approved alarm-initiating device \nat not more than 45-meter intervals and at each exit \nand exit access doorway throughout the transport \nroute. The signal shall be relayed to an approved \ncentral, proprietary or remote station service or \nconstantly attended on-site location and shall also \ninitiate a local audible alarm.",
      "commentary": "Table \n5005.2.1.4 \nlists \nconditions \nwhere \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a single \nvessel exceeds 5 L or multiple vessels exceed \n20 L. \n-",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 126,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1496 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. FM Global Property Loss Prevention Data Sheet 7-29, Ignitable Liquid Storage in Portable Containers. \nJohnston, RI: FM Global Research, April 2012. \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n  \nSBC 801-CC-2024 \n1496 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. FM Global Property Loss Prevention Data Sheet 7-29, Ignitable Liquid Storage in Portable Containers. \nJohnston, RI: FM Global Research, April 2012. \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 127,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1497 \nTABLES AND FIGURES OF CHAPTER 50 \n \nTABLE 5003.1.1(1) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM ALLOWABLE \nQUANTITY IS EXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN \nSYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nCombustible dust \nNA \nH-2 \nSee Note q \nNA \nNA \nSee Note q \nNA \nNA \nSee Note q \nNA \nCombustible fibersq \nLoose \n \nH-3 \n(2.8) \n \nNA \nNA \n(2.8) \n \nNA \nNA \n(0.57) \n \nNA \nBaledo \n(28) \n(28) \n(5.7) \nCombustible liquid c,i \nII \nH-2 or H-3 \nNA \n450d,e \nNA \nNA \n450d \nNA \nNA \n115d \nIIIA \nH-2 or H-3 \n1250 d,e \n1250d \n300d \nIIIB \nNA \n49,960e,f \n49,960f \n12490f \nConsumer fireworks  \n1.4G \nH-3 \n55e,l \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nCryogenic Flammable \nNA \nH-2 \nNA \n170d \nNA \nNA \n170d \nNA \nNA \n38d \nCryogenic Inert \nNA \nNA \nNA \nNA \nNL \nNA \nNA \nNL \nNA \nNA \nCryogenic Oxidizing  \nNA \nH-3 \nNA \n170 d \nNA \nNA \n170 d \nNA \nNA \n38 d \nExplosives  \nDivision 1.1 \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114g \n(0.114) g \nNA \n0.114 g \n(0.114) g\nDivision 1.2 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.3 \nH-1 or H-2 \n2.3 e,g \n(2.3) e,g \n0.45 g \n(0.45) g \n0.45 g \n(0.45) g \nDivision 1.4 \nH-3 \n23 e,g \n(23) e,g \n23 g \n(23) g \nNA \nNA \nDivision 1.4G \nH-3 \n55 e,l \nNA \nNA \nNA \nNA \nNA \nDivision 1.5 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.6 \nH-1 \n0.45 e,g \nNA \nNA \nNA \nNA \nNA \n \n \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1497 \nTABLES AND FIGURES OF CHAPTER 50 \n \nTABLE 5003.1.1(1) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM ALLOWABLE \nQUANTITY IS EXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN \nSYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nCombustible dust \nNA \nH-2 \nSee Note q \nNA \nNA \nSee Note q \nNA \nNA \nSee Note q \nNA \nCombustible fibersq \nLoose \n \nH-3 \n(2.8) \n \nNA \nNA \n(2.8) \n \nNA \nNA \n(0.57) \n \nNA \nBaledo \n(28) \n(28) \n(5.7) \nCombustible liquid c,i \nII \nH-2 or H-3 \nNA \n450d,e \nNA \nNA \n450d \nNA \nNA \n115d \nIIIA \nH-2 or H-3 \n1250 d,e \n1250d \n300d \nIIIB \nNA \n49,960e,f \n49,960f \n12490f \nConsumer fireworks  \n1.4G \nH-3 \n55e,l \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nCryogenic Flammable \nNA \nH-2 \nNA \n170d \nNA \nNA \n170d \nNA \nNA \n38d \nCryogenic Inert \nNA \nNA \nNA \nNA \nNL \nNA \nNA \nNL \nNA \nNA \nCryogenic Oxidizing  \nNA \nH-3 \nNA \n170 d \nNA \nNA \n170 d \nNA \nNA \n38 d \nExplosives  \nDivision 1.1 \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114g \n(0.114) g \nNA \n0.114 g \n(0.114) g\nDivision 1.2 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.3 \nH-1 or H-2 \n2.3 e,g \n(2.3) e,g \n0.45 g \n(0.45) g \n0.45 g \n(0.45) g \nDivision 1.4 \nH-3 \n23 e,g \n(23) e,g \n23 g \n(23) g \nNA \nNA \nDivision 1.4G \nH-3 \n55 e,l \nNA \nNA \nNA \nNA \nNA \nDivision 1.5 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.6 \nH-1 \n0.45 e,g \nNA \nNA \nNA \nNA \nNA",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 128,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1498 \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM \nALLOWABLE \nQUANTITY IS \nEXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nGas \n(cubic meters \nat NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg) \nGas \n(cubic \nmeters \nat NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nFlammable gas  \nGaseous \nH-2 \nNA \nNA \n28 d,e \nNA \nNA \nNA \n28 d,e \nNA \nNA \nLiquefied \n(68)d,e \n(68) d,e \nNA \nFlammable liquidc \nIA \nH-2 or H-3 \nNA \n115d,e \nNA \nNA \n115d \nNA \nNA \n38 d \nIB and IC \n450 d,e \n450 d \n115 d \nFlammable liquid, \ncombination (IA, IB, \nIC) \nNA \nH-2 or H-3 \nNA \n450d,e,h \nNA \nNA \n450d,h \nNA \nNA \n115 d,h \nFlammable solid  \nNA \nH-3 \n55 d,e \nNA \nNA \n55d \nNA \nNA \n11.4d \nNA \nInert Gas \nGaseous \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nLiquefied \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nOrganic peroxide  \nUD \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114g \n(0.114)g \nI \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n0.45d \n(0.45) d \nNA \n0.45 d \n(0.45) d \nII \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \nIII \nH-3 \n55 d,e \n(55) d,e \n55 d \n(55) d \n11.4 d \n(11.4) d \nIV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nOxidizer  \n4 \nH-1 \n0.45g \n(0.45)e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114 g \n(0.114) g \n3k \nH-2 or H-3 \n4.5 d,e \n(4.5) d,e \n0.9d \n(0.9)d \n0.9d \n(0.9)d \n2 \nH-3 \n115 d,e \n(115) d,e \n115d \n(115)d \n23d \n(23)d \n1 \nNA \n1815e,f \n(1815) e,f \n1815f \n(1815) f \n450 f \n(450) f \nOxidizing gas  \nGaseous \nH-3 \nNA \nNA \n42.5 d,e \nNA \nNA \n42.5 d,e \nNA \nNA \nLiquefied \n(68) d,e \nNA \n(68) d,e \nNA \nPyrophoric  \nNA \nH-2 \n1.8 e,g \n(1.8) e,g \n1.42 e,g \n0.45g \n(0.45)g \n0.28 e,g \n0 \n0 \nUnstable (reactive) \n4 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.28 e,g \n0.114g \n(0.114)g \n0.057 e,g \n0.114g \n(0.114)g \n3 \nH-1 or H-2 \n2.3 d,e \n(2.3) d,e \n1.42 d,e \n0.45d \n(0.45)d \n0.28 d,e \n0.45d \n(0.45)d \n2 \nH-3 \n23 d,e \n(23) d,e \n7.1 d,e \n23d \n(23) d \n7.1 d,e \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nWater reactive  \n3 \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n2.3 d \n(2.3) d \nNA \n0.45 d \n(0.45) d \n2 \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \n NA = Not Applicable, NL = Not Limited, UD = Unclassified Detonable. \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1498 \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM \nALLOWABLE \nQUANTITY IS \nEXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nGas \n(cubic meters \nat NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg) \nGas \n(cubic \nmeters \nat NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nFlammable gas  \nGaseous \nH-2 \nNA \nNA \n28 d,e \nNA \nNA \nNA \n28 d,e \nNA \nNA \nLiquefied \n(68)d,e \n(68) d,e \nNA \nFlammable liquidc \nIA \nH-2 or H-3 \nNA \n115d,e \nNA \nNA \n115d \nNA \nNA \n38 d \nIB and IC \n450 d,e \n450 d \n115 d \nFlammable liquid, \ncombination (IA, IB, \nIC) \nNA \nH-2 or H-3 \nNA \n450d,e,h \nNA \nNA \n450d,h \nNA \nNA \n115 d,h \nFlammable solid  \nNA \nH-3 \n55 d,e \nNA \nNA \n55d \nNA \nNA \n11.4d \nNA \nInert Gas \nGaseous \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nLiquefied \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nOrganic peroxide  \nUD \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114g \n(0.114)g \nI \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n0.45d \n(0.45) d \nNA \n0.45 d \n(0.45) d \nII \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \nIII \nH-3 \n55 d,e \n(55) d,e \n55 d \n(55) d \n11.4 d \n(11.4) d \nIV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nOxidizer  \n4 \nH-1 \n0.45g \n(0.45)e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114 g \n(0.114) g \n3k \nH-2 or H-3 \n4.5 d,e \n(4.5) d,e \n0.9d \n(0.9)d \n0.9d \n(0.9)d \n2 \nH-3 \n115 d,e \n(115) d,e \n115d \n(115)d \n23d \n(23)d \n1 \nNA \n1815e,f \n(1815) e,f \n1815f \n(1815) f \n450 f \n(450) f \nOxidizing gas  \nGaseous \nH-3 \nNA \nNA \n42.5 d,e \nNA \nNA \n42.5 d,e \nNA \nNA \nLiquefied \n(68) d,e \nNA \n(68) d,e \nNA \nPyrophoric  \nNA \nH-2 \n1.8 e,g \n(1.8) e,g \n1.42 e,g \n0.45g \n(0.45)g \n0.28 e,g \n0 \n0 \nUnstable (reactive) \n4 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.28 e,g \n0.114g \n(0.114)g \n0.057 e,g \n0.114g \n(0.114)g \n3 \nH-1 or H-2 \n2.3 d,e \n(2.3) d,e \n1.42 d,e \n0.45d \n(0.45)d \n0.28 d,e \n0.45d \n(0.45)d \n2 \nH-3 \n23 d,e \n(23) d,e \n7.1 d,e \n23d \n(23) d \n7.1 d,e \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nWater reactive  \n3 \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n2.3 d \n(2.3) d \nNA \n0.45 d \n(0.45) d \n2 \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \n NA = Not Applicable, NL = Not Limited, UD = Unclassified Detonable.",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 129,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1499 \na. \nFor use of control areas, see Section 5003.8.3. \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics containing not more than 50 percent by volume of water-miscible liquids \nwith the remainder of the solutions not being flammable shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, day boxes, gas cabinets, gas rooms, exhausted enclosures or in listed safety cans in \naccordance with Section 5003.9.10. Where Note d also applies, the increase for both notes shall be applied accumulatively. \nf. \nQuantities shall not be limited in a building equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \ng. \nAllowed only in buildings equipped throughout with an approved automatic sprinkler system. \nh. \nContaining not more than the maximum allowable quantity per control area of Class IA, Class IB or Class IC flammable liquids. \ni. \nThe maximum allowable quantity shall not apply to fuel oil storage complying with Section 605.4.2. \nj. \nQuantities in parenthesis indicate quantity units in parenthesis at the head of each column. \nk. A maximum quantity of 90 kg of solid or 75 liters of liquid Class 3 oxidizers is allowed where such materials are necessary for maintenance purposes, operation or sanitation of equipment \nwhere the storage containers and the manner of storage are approved. \nl. Net weight of pyrotechnic composition of the fireworks. Where the net weight of the pyrotechnic composition of the fireworks is not known, 25 percent of the gross weight of the fireworks \nincluding packaging shall be used. \nm. For liters of liquids, divide the amount in liters by 1.2 kg/L in accordance with Section 5003.1.2. \nn. For storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \no. Densely-packed baled cotton that complies with the packing requirements of ISO 8115 shall not be included in this material class. \np. The following shall not be included in determining the maximum allowable quantities: \n1. \nLiquid or gaseous fuel in fuel tanks on vehicles. \n2. \nLiquid or gaseous fuel in fuel tanks on motorized equipment operated in accordance with this code. \n3. \nGaseous fuels in piping systems and fixed appliances regulated by SBC 1201. \n4. \nLiquid fuels in piping systems and fixed appliances, regulated by SBC 501. \n5. \nAlcohol-based hand rubs classified as Class I or II liquids in dispensers that are installed in accordance with Sections 5705.5 and 5705.5.1. The location of the alcohol-based hand rub \n(ABHR) dispensers shall be provided in the construction documents. \nq. Where manufactured, generated or used in such a manner that the concentration and conditions create a fire or explosion hazard based on information prepared in accordance with Section \n104.8.2. \n \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1499 \na. \nFor use of control areas, see Section 5003.8.3. \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics containing not more than 50 percent by volume of water-miscible liquids \nwith the remainder of the solutions not being flammable shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, day boxes, gas cabinets, gas rooms, exhausted enclosures or in listed safety cans in \naccordance with Section 5003.9.10. Where Note d also applies, the increase for both notes shall be applied accumulatively. \nf. \nQuantities shall not be limited in a building equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \ng. \nAllowed only in buildings equipped throughout with an approved automatic sprinkler system. \nh. \nContaining not more than the maximum allowable quantity per control area of Class IA, Class IB or Class IC flammable liquids. \ni. \nThe maximum allowable quantity shall not apply to fuel oil storage complying with Section 605.4.2. \nj. \nQuantities in parenthesis indicate quantity units in parenthesis at the head of each column. \nk. A maximum quantity of 90 kg of solid or 75 liters of liquid Class 3 oxidizers is allowed where such materials are necessary for maintenance purposes, operation or sanitation of equipment \nwhere the storage containers and the manner of storage are approved. \nl. Net weight of pyrotechnic composition of the fireworks. Where the net weight of the pyrotechnic composition of the fireworks is not known, 25 percent of the gross weight of the fireworks \nincluding packaging shall be used. \nm. For liters of liquids, divide the amount in liters by 1.2 kg/L in accordance with Section 5003.1.2. \nn. For storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \no. Densely-packed baled cotton that complies with the packing requirements of ISO 8115 shall not be included in this material class. \np. The following shall not be included in determining the maximum allowable quantities: \n1. \nLiquid or gaseous fuel in fuel tanks on vehicles. \n2. \nLiquid or gaseous fuel in fuel tanks on motorized equipment operated in accordance with this code. \n3. \nGaseous fuels in piping systems and fixed appliances regulated by SBC 1201. \n4. \nLiquid fuels in piping systems and fixed appliances, regulated by SBC 501. \n5. \nAlcohol-based hand rubs classified as Class I or II liquids in dispensers that are installed in accordance with Sections 5705.5 and 5705.5.1. The location of the alcohol-based hand rub \n(ABHR) dispensers shall be provided in the construction documents. \nq. Where manufactured, generated or used in such a manner that the concentration and conditions create a fire or explosion hazard based on information prepared in accordance with Section \n104.8.2.",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 130,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1500 \nTABLE 5003.1.1(2) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIAL POSING A HEALTH HAZARDa, c, f, h, i \nMATERIAL  \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg d,e \nLiquid Liters \n(kg ) d,e \nGas cubic meters at NTP \n(kg )d \nSolid kg d \nLiquid Liters \n(kg ) d \nGas cubic meters at NTP \n(kg ) d \nSolid kg d \nLiquid \nLiters \n(kg d \nCorrosives \n2,270 \n1900 \nGaseous 23e \nLiquefied (68) \n2,270 \n1900 \nGaseous 23 e \nLiquefied (68) \n450 \n380 \nHighly Toxics \n4.5 \n(4.5) \nGaseous 0.57g \nLiquefied (1.8) g \n4.5 \n(4.5) \nGaseous 0.57 g \nLiquified (1.8) g \n1.4 \n(1.4) \nToxics \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n55 \n(55) \na. \nFor use of control areas, see Section 5003.8.3. \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics, containing not more than 50 percent by volume of water-miscible liquids \nand with the remainder of the solutions not being flammable, shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, gas cabinets or exhausted enclosures. Where Note d also applies, the increase for both \nnotes shall be applied accumulatively. \nf. \nFor storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \ng. \nAllowed only where stored in approved exhausted gas cabinets or exhausted enclosures. \nh. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column. \ni. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2. \n \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1500 \nTABLE 5003.1.1(2) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIAL POSING A HEALTH HAZARDa, c, f, h, i \nMATERIAL  \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg d,e \nLiquid Liters \n(kg ) d,e \nGas cubic meters at NTP \n(kg )d \nSolid kg d \nLiquid Liters \n(kg ) d \nGas cubic meters at NTP \n(kg ) d \nSolid kg d \nLiquid \nLiters \n(kg d \nCorrosives \n2,270 \n1900 \nGaseous 23e \nLiquefied (68) \n2,270 \n1900 \nGaseous 23 e \nLiquefied (68) \n450 \n380 \nHighly Toxics \n4.5 \n(4.5) \nGaseous 0.57g \nLiquefied (1.8) g \n4.5 \n(4.5) \nGaseous 0.57 g \nLiquified (1.8) g \n1.4 \n(1.4) \nToxics \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n55 \n(55) \na. \nFor use of control areas, see Section 5003.8.3. \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics, containing not more than 50 percent by volume of water-miscible liquids \nand with the remainder of the solutions not being flammable, shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, gas cabinets or exhausted enclosures. Where Note d also applies, the increase for both \nnotes shall be applied accumulatively. \nf. \nFor storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \ng. \nAllowed only where stored in approved exhausted gas cabinets or exhausted enclosures. \nh. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column. \ni. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2.",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 131,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1501 \nTABLE 5003.1.1(3) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at \nNTP \nSolid kg  \n(cubic meters) \nLiquid Liters \n(kg ) d \nGas cubic meters \nat NTP \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nFlammable gas \nGaseous  \nLiquefied \nNot Applicable Not Applicable \n(136) \n85 \nNot Applicable \nNot Applicable Not Applicable \n(68) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nFlammable solid \nNot Applicable \n225 \nNot Applicable \nNot Applicable \n115 \nNot Applicable \nNot Applicable \n23 \nNot Applicable \nInert Gas \nCryogenic inert \nGaseous \nLiquefied \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nOrganic peroxide \nUnclassified \nDetonable \n0.45 \n(0.45) \nNot Applicable \n0.114 \n(0.114) \nNot Applicable \n0.114 \n(0.114) \nOrganic peroxide \nI \nII \nIII \nIV \nV \n9.1 \n91 \n225 \n450 \nNot Limited \n(9.1) \n(91) \n(225) \n(450) \nNot Limited \nNot Applicable \n4.5 \n45 \n115 \n225 \nNot Limited \n(4.5) \n(45.0) \n(115) \n(225) \nNot Limited \nNot Applicable \n0.9 \n9.1 \n23 \n45 \nNot Limited \n(0.9) \n(9.1) \n(23) \n(45) \nNot Limited \nOxidizer \n4 \n3 \n2 \n1 \n0.9 \n18 \n450 \nNot Limited \n(0.9) \n(18) \n(450) \nNot Limited \nNot Applicable \n0.45 \n9.1 \n225 \nNot Limited \n(0.45) \n(9.1) \n(225) \nNot Limited \nNot Applicable \n0.114 \n1.8 \n45 \nNot Limited \n(0.114) \n(1.8) \n(45) \nNot Limited \nOxidizing gas \nGaseous \nLiquefied \nNot  \nApplicable \nNot Applicable \n(272) \n170 \nNot Applicable \nNot  \nApplicable \nNot Applicable \n(136) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nPyrophoric \nmaterials \nNot Applicable \n3.6 \n(3.6) \n2.8 \n1.8 \n(1.8) \n0.28 \n0 \n0 \n \n \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1501 \nTABLE 5003.1.1(3) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at \nNTP \nSolid kg  \n(cubic meters) \nLiquid Liters \n(kg ) d \nGas cubic meters \nat NTP \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nFlammable gas \nGaseous  \nLiquefied \nNot Applicable Not Applicable \n(136) \n85 \nNot Applicable \nNot Applicable Not Applicable \n(68) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nFlammable solid \nNot Applicable \n225 \nNot Applicable \nNot Applicable \n115 \nNot Applicable \nNot Applicable \n23 \nNot Applicable \nInert Gas \nCryogenic inert \nGaseous \nLiquefied \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nOrganic peroxide \nUnclassified \nDetonable \n0.45 \n(0.45) \nNot Applicable \n0.114 \n(0.114) \nNot Applicable \n0.114 \n(0.114) \nOrganic peroxide \nI \nII \nIII \nIV \nV \n9.1 \n91 \n225 \n450 \nNot Limited \n(9.1) \n(91) \n(225) \n(450) \nNot Limited \nNot Applicable \n4.5 \n45 \n115 \n225 \nNot Limited \n(4.5) \n(45.0) \n(115) \n(225) \nNot Limited \nNot Applicable \n0.9 \n9.1 \n23 \n45 \nNot Limited \n(0.9) \n(9.1) \n(23) \n(45) \nNot Limited \nOxidizer \n4 \n3 \n2 \n1 \n0.9 \n18 \n450 \nNot Limited \n(0.9) \n(18) \n(450) \nNot Limited \nNot Applicable \n0.45 \n9.1 \n225 \nNot Limited \n(0.45) \n(9.1) \n(225) \nNot Limited \nNot Applicable \n0.114 \n1.8 \n45 \nNot Limited \n(0.114) \n(1.8) \n(45) \nNot Limited \nOxidizing gas \nGaseous \nLiquefied \nNot  \nApplicable \nNot Applicable \n(272) \n170 \nNot Applicable \nNot  \nApplicable \nNot Applicable \n(136) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nPyrophoric \nmaterials \nNot Applicable \n3.6 \n(3.6) \n2.8 \n1.8 \n(1.8) \n0.28 \n0 \n0",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 132,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1502 \nTABLE 5003.1.1(3) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb  \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at NTP \nSolid kg  \n(m3) \nLiquid Liters \n(kg ) d \nGas m3 at NTP \nSolid kg  \n(m3) \nLiquid Liters  \n(kg ) d \nUnstable  \n(reactive) \n4 \n3 \n2 \n1 \n0.9 \n9.1 \n91 \nNot Limited \n(0.9) \n(9.1) \n(91) \nNot Limited \n0.57 \n5.7 \n28 \n42.5 \n0.45 \n4.5 \n45 \nNot Limited \n(0.45) \n(4.5) \n(45) \nNot Limited \n0.057 \n0.28 \n7.1 \nNot Limited \n0.114 \n0.45 \n4.5 \nNot Limited \n(0.114) \n(0.45) \n(4.5) \nNot Limited \nWater reactive \n3 \n2 \n1 \n9.1 \n91 \nNot Limited \n(9.1) \n(91) \nNot Limited \nNot  \nApplicable \n4.5 \n45 \nNot Limited \n(4.5) \n(45) \nNot Limited \nNot  \nApplicable \n0.45 \n4.5 \nNot Limited \n(0.45) \n(4.5) \nNot Limited \na. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/liters in accordance with Section 5003.1.2. \nb. \nThe aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. \nThe aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership \nor control used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column. \n  \n \n \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1502 \nTABLE 5003.1.1(3) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb  \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at NTP \nSolid kg  \n(m3) \nLiquid Liters \n(kg ) d \nGas m3 at NTP \nSolid kg  \n(m3) \nLiquid Liters  \n(kg ) d \nUnstable  \n(reactive) \n4 \n3 \n2 \n1 \n0.9 \n9.1 \n91 \nNot Limited \n(0.9) \n(9.1) \n(91) \nNot Limited \n0.57 \n5.7 \n28 \n42.5 \n0.45 \n4.5 \n45 \nNot Limited \n(0.45) \n(4.5) \n(45) \nNot Limited \n0.057 \n0.28 \n7.1 \nNot Limited \n0.114 \n0.45 \n4.5 \nNot Limited \n(0.114) \n(0.45) \n(4.5) \nNot Limited \nWater reactive \n3 \n2 \n1 \n9.1 \n91 \nNot Limited \n(9.1) \n(91) \nNot Limited \nNot  \nApplicable \n4.5 \n45 \nNot Limited \n(4.5) \n(45) \nNot Limited \nNot  \nApplicable \n0.45 \n4.5 \nNot Limited \n(0.45) \n(4.5) \nNot Limited \na. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/liters in accordance with Section 5003.1.2. \nb. \nThe aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. \nThe aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership \nor control used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column.",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 133,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1503 \n \nTABLE 5003.1.1(4) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A HEALTH HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, f \nMATERIAL \nSTORAGE \nUSE-CLOSED SYSTEMS \nUSE-OPEN SYSTEMS \nSolid \nkg  \nLiquid \nLiters (kg ) \nGas  \nCubic meters at NTP (kg ) \nSolid kg  \nLiquid  \nLiters (kg ) \nGas Cubic meters at \nNTP \n(kg ) \nSolid kg  \nLiquid Liters \n(kg ) \nCorrosives \n9,080 \n7,570 \nGaseous 46  \nLiquefied (136) \n4,540 \n3,785 \nGaseous 23  \nLiquefied (68) \n450 \n380 \nHighly toxics \n9.1 \n(9.1) \nGaseous 1.13d \nLiquefied (3.6) d \n4.5 \n(4.5) \nGaseous 0.57d \nLiquefied (1.8) d \n1.4 \n(1.4) \nToxics \n450 \n(450)e \nGaseous 46 \nLiquefied (136) \n225 \n190 e \nGaseous 23  \nLiquefied (68) \n55 \n(55)e \na. For liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2. \nb. The aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. The aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership or \ncontrol used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. Allowed only where used in approved exhausted gas cabinets, exhausted enclosures or under fume hoods. \ne. The maximum allowable quantity per control area for toxic liquids with vapor pressures in excess of 7 kPa at 25°C shall be the maximum allowable quantity per control area listed for highly \ntoxic liquids. \nf. Quantities in parentheses indicate quantity units in parentheses at the head of each column. \n \n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \nSBC 801-CC-2024 \n1503 \n \nTABLE 5003.1.1(4) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A HEALTH HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, f \nMATERIAL \nSTORAGE \nUSE-CLOSED SYSTEMS \nUSE-OPEN SYSTEMS \nSolid \nkg  \nLiquid \nLiters (kg ) \nGas  \nCubic meters at NTP (kg ) \nSolid kg  \nLiquid  \nLiters (kg ) \nGas Cubic meters at \nNTP \n(kg ) \nSolid kg  \nLiquid Liters \n(kg ) \nCorrosives \n9,080 \n7,570 \nGaseous 46  \nLiquefied (136) \n4,540 \n3,785 \nGaseous 23  \nLiquefied (68) \n450 \n380 \nHighly toxics \n9.1 \n(9.1) \nGaseous 1.13d \nLiquefied (3.6) d \n4.5 \n(4.5) \nGaseous 0.57d \nLiquefied (1.8) d \n1.4 \n(1.4) \nToxics \n450 \n(450)e \nGaseous 46 \nLiquefied (136) \n225 \n190 e \nGaseous 23  \nLiquefied (68) \n55 \n(55)e \na. For liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2. \nb. The aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. The aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership or \ncontrol used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. Allowed only where used in approved exhausted gas cabinets, exhausted enclosures or under fume hoods. \ne. The maximum allowable quantity per control area for toxic liquids with vapor pressures in excess of 7 kPa at 25°C shall be the maximum allowable quantity per control area listed for highly \ntoxic liquids. \nf. Quantities in parentheses indicate quantity units in parentheses at the head of each column.",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 134,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1504 \n \nTABLE 5003.8.2  \nDETACHED BUILDING REQUIRED \nA DETACHED BUILDING IS REQUIRED WHERE THE QUANTITY OF MATERIAL EXCEEDS THAT \nLISTED HEREIN  \nMaterial  \nClass \nSolids and liquids (tons)a,b \nGases (m3)a,b \nExplosives  \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.4\nc \nDivision 1.5 \nDivision 1.6 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n1 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nNot Applicable \nOxidizers  \nClass 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nUnstable (reactives) detonable  \nClass 3 or 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nOxidizer, liquids and solids  \nClass 3 \nClass 2 \n1,200 \n2,000 \nNot Applicable \nOrganic peroxides  \nDetonable \nClass I \nClass II \nClass III \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n25 \n50 \nNot Applicable \nUnstable (reactives) nondetonable  \nClass 3 \nClass 2 \n1 \n25 \n56 \n283 \nWater reactives  \nClass 3 \nClass 2 \n1 \n25 \nNot Applicable \nPyrophoric gases  \nNot Applicable \nNot Applicable \n57 \na. For materials that are detonable, the distance to other buildings or lot lines shall be as specified in SBC 201. For materials classified as \nexplosives, the required separation distances shall be as specified in Chapter 56. \nb. “Maximum Allowable Quantity” means the maximum allowable quantity per control area set forth in Table 5003.1.1(1). \nc. Limited to Division 1.4 materials and articles, including articles packaged for shipment, that are not regulated as an explosive or \nunpackaged articles used in process operations that do not propagate a detonation or deflagration between articles, providing the net \nexplosive weight of individual articles does not exceed 0.45 kg. \n \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1504 \n \nTABLE 5003.8.2  \nDETACHED BUILDING REQUIRED \nA DETACHED BUILDING IS REQUIRED WHERE THE QUANTITY OF MATERIAL EXCEEDS THAT \nLISTED HEREIN  \nMaterial  \nClass \nSolids and liquids (tons)a,b \nGases (m3)a,b \nExplosives  \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.4\nc \nDivision 1.5 \nDivision 1.6 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n1 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nNot Applicable \nOxidizers  \nClass 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nUnstable (reactives) detonable  \nClass 3 or 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nOxidizer, liquids and solids  \nClass 3 \nClass 2 \n1,200 \n2,000 \nNot Applicable \nOrganic peroxides  \nDetonable \nClass I \nClass II \nClass III \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n25 \n50 \nNot Applicable \nUnstable (reactives) nondetonable  \nClass 3 \nClass 2 \n1 \n25 \n56 \n283 \nWater reactives  \nClass 3 \nClass 2 \n1 \n25 \nNot Applicable \nPyrophoric gases  \nNot Applicable \nNot Applicable \n57 \na. For materials that are detonable, the distance to other buildings or lot lines shall be as specified in SBC 201. For materials classified as \nexplosives, the required separation distances shall be as specified in Chapter 56. \nb. “Maximum Allowable Quantity” means the maximum allowable quantity per control area set forth in Table 5003.1.1(1). \nc. Limited to Division 1.4 materials and articles, including articles packaged for shipment, that are not regulated as an explosive or \nunpackaged articles used in process operations that do not propagate a detonation or deflagration between articles, providing the net \nexplosive weight of individual articles does not exceed 0.45 kg. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 135,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1505 \n \nTABLE 5003.8.3.2 \nDESIGN AND NUMBER OF CONTROL AREAS \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUM ALLOWABLE \nQUANTITY PER CONTROL \nAREAa \nNUMBER OF \nCONTROL \nAREAS PER \nFLOOR \nFIRE-RESISTANCE RATING \nFOR FIRE BARRIERS IN \nHOURSb \nAbove \ngrade \nplane  \nHigher than 9 \n7-9 \n6 \n5 \n4 \n3 \n2 \n1 \n5 \n5 \n12.5 \n12.5 \n12.5 \n50 \n75 \n100 \n1 \n2 \n2 \n2 \n2 \n2 \n3 \n4 \n2 \n2 \n2 \n2 \n2 \n1 \n1 \n1 \nBelow \ngrade \nplane  \n1 \n2 \nLower than 2 \n75 \n50 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na. Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table 5003.1.1(2), \nwith all increases allowed in the footnotes to those tables. \nb. Separation shall include fire barriers and horizontal assemblies as necessary to provide separation from other portions of the building. \n \n \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1505 \n \nTABLE 5003.8.3.2 \nDESIGN AND NUMBER OF CONTROL AREAS \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUM ALLOWABLE \nQUANTITY PER CONTROL \nAREAa \nNUMBER OF \nCONTROL \nAREAS PER \nFLOOR \nFIRE-RESISTANCE RATING \nFOR FIRE BARRIERS IN \nHOURSb \nAbove \ngrade \nplane  \nHigher than 9 \n7-9 \n6 \n5 \n4 \n3 \n2 \n1 \n5 \n5 \n12.5 \n12.5 \n12.5 \n50 \n75 \n100 \n1 \n2 \n2 \n2 \n2 \n2 \n3 \n4 \n2 \n2 \n2 \n2 \n2 \n1 \n1 \n1 \nBelow \ngrade \nplane  \n1 \n2 \nLower than 2 \n75 \n50 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na. Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table 5003.1.1(2), \nwith all increases allowed in the footnotes to those tables. \nb. Separation shall include fire barriers and horizontal assemblies as necessary to provide separation from other portions of the building. \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 136,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1506 \n \nTABLE 5003.11.1 \nMAXIMUM ALLOWABLE QUANTITY PER INDOOR AND OUTDOOR CONTROL AREA IN \nGROUP M \nAND S OCCUPANCIES—NON-FLAMMABLE SOLIDS, NON-FLAMMABLE AND \nNONCOMBUSTIBLE LIQUIDSd, e, f \nCONDITION \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA \nMateriala \nClass \nSolids kg  \nLiquids Liters \nA. HEALTH-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Corrosivesb, c \nNot Applicable \n4,425 \n3,690 \n2. Highly Toxics \nNot Applicable \n9.0 b, c \n7.6b, c \n3. Toxicsb, c \nNot Applicable \n450 \n380 \nB. PHYSICAL-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Oxidizers b, c \n4 \nNot Allowed \nNot Allowed \n3 \n520 g \n435 \n2 \n1,025 h \n850 \n1 \n8,175 i, j \n6,800 i, j \n2. Unstable (Reactives) b, c \n4 \nNot Allowed \nNot Allowed \n3 \n250 \n210 \n2 \n520 \n435 \n1 \nNot Limited \nNot Limited \n3. Water Reactives \n3 b, c \n250 \n210 \n2 b, c \n520 \n435 \n1 \nNot Limited \nNot Limited \na. Hazard categories are as specified in Section 5001.2.2. \nb. Maximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. Where Note c also applies, the increase for both notes shall be applied accumulatively. \nc. Maximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets in accordance with Section \n5003.8. Where Note b also applies, the increase for both notes shall be applied accumulatively. \nd. See Table 5003.8.3.2 for design and number of control areas. \ne. Maximum allowable quantities for other hazardous material categories shall be in accordance with Section 5003.1. \nf. Maximum allowable quantities shall be increased 100 percent in outdoor control areas. \ng. Maximum allowable quantities shall be increased to 1,025 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \nh. Maximum allowable quantities shall be increased to 2,045 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \ni. Quantities are unlimited where protected by an automatic sprinkler system. \nj. Quantities are unlimited in an outdoor control area. \nk. Maximum allowable quantity of consumer products shall be increased to 4500 kg where individual packages are in the original sealed \ncontainers from the manufacturer and the toxic classification is exclusively based on the LC50 threshold and no other hazardous \nmaterials classifications apply. \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1506 \n \nTABLE 5003.11.1 \nMAXIMUM ALLOWABLE QUANTITY PER INDOOR AND OUTDOOR CONTROL AREA IN \nGROUP M \nAND S OCCUPANCIES—NON-FLAMMABLE SOLIDS, NON-FLAMMABLE AND \nNONCOMBUSTIBLE LIQUIDSd, e, f \nCONDITION \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA \nMateriala \nClass \nSolids kg  \nLiquids Liters \nA. HEALTH-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Corrosivesb, c \nNot Applicable \n4,425 \n3,690 \n2. Highly Toxics \nNot Applicable \n9.0 b, c \n7.6b, c \n3. Toxicsb, c \nNot Applicable \n450 \n380 \nB. PHYSICAL-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Oxidizers b, c \n4 \nNot Allowed \nNot Allowed \n3 \n520 g \n435 \n2 \n1,025 h \n850 \n1 \n8,175 i, j \n6,800 i, j \n2. Unstable (Reactives) b, c \n4 \nNot Allowed \nNot Allowed \n3 \n250 \n210 \n2 \n520 \n435 \n1 \nNot Limited \nNot Limited \n3. Water Reactives \n3 b, c \n250 \n210 \n2 b, c \n520 \n435 \n1 \nNot Limited \nNot Limited \na. Hazard categories are as specified in Section 5001.2.2. \nb. Maximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. Where Note c also applies, the increase for both notes shall be applied accumulatively. \nc. Maximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets in accordance with Section \n5003.8. Where Note b also applies, the increase for both notes shall be applied accumulatively. \nd. See Table 5003.8.3.2 for design and number of control areas. \ne. Maximum allowable quantities for other hazardous material categories shall be in accordance with Section 5003.1. \nf. Maximum allowable quantities shall be increased 100 percent in outdoor control areas. \ng. Maximum allowable quantities shall be increased to 1,025 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \nh. Maximum allowable quantities shall be increased to 2,045 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \ni. Quantities are unlimited where protected by an automatic sprinkler system. \nj. Quantities are unlimited in an outdoor control area. \nk. Maximum allowable quantity of consumer products shall be increased to 4500 kg where individual packages are in the original sealed \ncontainers from the manufacturer and the toxic classification is exclusively based on the LC50 threshold and no other hazardous \nmaterials classifications apply. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "page": 137,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1507 \n \nTABLE 5004.2.2 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL SOLIDS AND \nLIQUIDS STORAGE \nMATERIAL \nINDOOR STORAGE \nOUTDOOR STORAGE \nSolids \nLiquids \nSolids \nLiquids \n1. Physical-hazard materials \nCombustible liquids  \nClass II \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IIIA \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IB \nSee Chapter 57 \nSee Chapter 57 \nClass IC \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Required \nNot Applicable \nNot Required \nNot Applicable \nOrganic peroxides  \nUnclassified  \nDetonable \nRequired \nRequired \nNot Required \nNot Required \nClass I \nClass II \nClass III \nClass IV \nClass V \nNot Required \nNot Required \nNot Required \nNot Required \nOxidizers  \nClass 4 \nRequired \nRequired \nNot Required \nNot Required \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nPyrophorics  \nNot Required \nRequired \nNot Required \nRequired \nUnstable (reactives) \nClass 4 \nRequired \nRequired \nRequired \nRequired \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nWater reactives  \nClass 3 \nRequired \nRequired \nRequired \nRequired \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \n2. Health-hazard materials \nCorrosives  \nNot Required \nRequired \nNot Required \nRequired \nHighly toxics  \nRequired \nRequired \nRequired \nRequired \nToxics  \n \n \n \n \n \n \n \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1507 \n \nTABLE 5004.2.2 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL SOLIDS AND \nLIQUIDS STORAGE \nMATERIAL \nINDOOR STORAGE \nOUTDOOR STORAGE \nSolids \nLiquids \nSolids \nLiquids \n1. Physical-hazard materials \nCombustible liquids  \nClass II \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IIIA \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IB \nSee Chapter 57 \nSee Chapter 57 \nClass IC \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Required \nNot Applicable \nNot Required \nNot Applicable \nOrganic peroxides  \nUnclassified  \nDetonable \nRequired \nRequired \nNot Required \nNot Required \nClass I \nClass II \nClass III \nClass IV \nClass V \nNot Required \nNot Required \nNot Required \nNot Required \nOxidizers  \nClass 4 \nRequired \nRequired \nNot Required \nNot Required \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nPyrophorics  \nNot Required \nRequired \nNot Required \nRequired \nUnstable (reactives) \nClass 4 \nRequired \nRequired \nRequired \nRequired \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nWater reactives  \nClass 3 \nRequired \nRequired \nRequired \nRequired \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \n2. Health-hazard materials \nCorrosives  \nNot Required \nRequired \nNot Required \nRequired \nHighly toxics  \nRequired \nRequired \nRequired \nRequired \nToxics  \n \n \n \n \n \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 138,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1508 \n \nTABLE 5005.2.1.4 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL LIQUIDS USE \nMATERIAL \nINDOOR LIQUIDS USE \nOUTDOOR \nLIQUIDS USE \n1. Physical-hazard materials \nCombustible \nliquids  \nClass II  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIA  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB  \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA  \nSee Chapter 57 \nSee Chapter 57 \nClass IB  \nSee Chapter 57 \nSee Chapter 57 \nClass IC  \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Applicable \nNot Applicable \nOrganic peroxides  \nUnclassified Detonable  \nRequired \nRequired \nClass I  \nRequired \nRequired \nClass II  \nClass III  \nClass IV  \nClass V  \nNot Required \nNot Required \nOxidizers  \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nPyrophorics  \nRequired \nRequired \nUnstable \n(reactives) \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nNot Required \nRequired \nWater reactives  \nClass 3  \nRequired \nRequired \nClass 2  \nClass 1  \nNot Required \nRequired \n2. Health-hazard materials \nCorrosives  \nRequired \nRequired \n \n \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1508 \n \nTABLE 5005.2.1.4 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL LIQUIDS USE \nMATERIAL \nINDOOR LIQUIDS USE \nOUTDOOR \nLIQUIDS USE \n1. Physical-hazard materials \nCombustible \nliquids  \nClass II  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIA  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB  \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA  \nSee Chapter 57 \nSee Chapter 57 \nClass IB  \nSee Chapter 57 \nSee Chapter 57 \nClass IC  \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Applicable \nNot Applicable \nOrganic peroxides  \nUnclassified Detonable  \nRequired \nRequired \nClass I  \nRequired \nRequired \nClass II  \nClass III  \nClass IV  \nClass V  \nNot Required \nNot Required \nOxidizers  \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nPyrophorics  \nRequired \nRequired \nUnstable \n(reactives) \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nNot Required \nRequired \nWater reactives  \nClass 3  \nRequired \nRequired \nClass 2  \nClass 1  \nNot Required \nRequired \n2. Health-hazard materials \nCorrosives  \nRequired \nRequired \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 139,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1509 \n \n \n \n \n \n \nCommentary FIGURE 5003.5 \nHAZARD IDENTIFICATION SYMBOLS \n \n \n \n \nCommentary FIGURE 5003.5.1 \nHAZARD SYMBOLS \n \n \n \n \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1509 \n \n \n \n \n \n \nCommentary FIGURE 5003.5 \nHAZARD IDENTIFICATION SYMBOLS \n \n \n \n \nCommentary FIGURE 5003.5.1 \nHAZARD SYMBOLS \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 140,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1510 \n \n \n \nCommentary FIGURE 5003.8.3(1) \nCONTROL AREAS \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1510 \n \n \n \nCommentary FIGURE 5003.8.3(1) \nCONTROL AREAS \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 141,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1511 \n \n \n* ASSUME CLASS IB FLAMMABLE LIQUIDS \n \n \nCommentary FIGURE 5003.8.3.2(1) \nCONTROL AREA EXAMPLE \n \nCOMMITTEE INTERPRETATION NO. 51-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered, multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that do not exceed the maximum allowable quantity per control area in accordance with Tables \n5003.1.1(1) and 5003.1.1(2) of SBC 801. The building contains no fire walls, interior fire barriers or fire-resistance-\nrated horizontal assemblies. The entire building is defined as a single control area. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of a single control area? \nA: Yes. When the quantity of hazardous material stored in the building is equal to or less than the maximum \nallowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the entire building would be considered the \ncontrol area. When the entire building is the control area, the maximum allowable quantity of material may be located \nanywhere in the building subject to the per-floor limitations of Table 5003.8.3.2. \nCOMMITTEE INTERPRETATION NO. 52-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that exceeds the maximum allowable quantity permitted for a single control area in accordance \nwith Tables 5003.1.1(1) and 5003.1.1(2) of SBC 801. An interior fire barrier is constructed that spans from the \nfoundation to the roof for the entire height of the building. There are no fire-resistance-rated horizontal assemblies \nprovided between floors. Therefore, the entire building is defined as having two independent multistory control areas. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of multiple control areas? \nA: Yes. When the quantity of hazardous material being stored in each control area is equal to or less than the \nmaximum allowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the maximum allowable \nquantity of material per control area may be located anywhere within a multistory control area, subject to the per-\nfloor limitations of Table 5003.8.3.2. \nCommentary FIGURE 5003.8.3.2(2) \nCOMMITTEE INTERPRETATIONS \n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1511 \n \n \n* ASSUME CLASS IB FLAMMABLE LIQUIDS \n \n \nCommentary FIGURE 5003.8.3.2(1) \nCONTROL AREA EXAMPLE \n \nCOMMITTEE INTERPRETATION NO. 51-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered, multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that do not exceed the maximum allowable quantity per control area in accordance with Tables \n5003.1.1(1) and 5003.1.1(2) of SBC 801. The building contains no fire walls, interior fire barriers or fire-resistance-\nrated horizontal assemblies. The entire building is defined as a single control area. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of a single control area? \nA: Yes. When the quantity of hazardous material stored in the building is equal to or less than the maximum \nallowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the entire building would be considered the \ncontrol area. When the entire building is the control area, the maximum allowable quantity of material may be located \nanywhere in the building subject to the per-floor limitations of Table 5003.8.3.2. \nCOMMITTEE INTERPRETATION NO. 52-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that exceeds the maximum allowable quantity permitted for a single control area in accordance \nwith Tables 5003.1.1(1) and 5003.1.1(2) of SBC 801. An interior fire barrier is constructed that spans from the \nfoundation to the roof for the entire height of the building. There are no fire-resistance-rated horizontal assemblies \nprovided between floors. Therefore, the entire building is defined as having two independent multistory control areas. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of multiple control areas? \nA: Yes. When the quantity of hazardous material being stored in each control area is equal to or less than the \nmaximum allowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the maximum allowable \nquantity of material per control area may be located anywhere within a multistory control area, subject to the per-\nfloor limitations of Table 5003.8.3.2. \nCommentary FIGURE 5003.8.3.2(2) \nCOMMITTEE INTERPRETATIONS \n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 142,
      "text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1512 \n \n \nCommentary FIGURE 5003.8.3.3 \nCONTROL AREAS IN A STRIP MALL \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS \n \n \nSBC 801-CC-2024 \n1512 \n \n \nCommentary FIGURE 5003.8.3.3 \nCONTROL AREAS IN A STRIP MALL \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "page": 143,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1513 \n \n — AEROSOLS \n❖ \nGeneral Comments \n \nThe adequacy of aerosol storage protection \nbecame a major concern in the late 1970s and \nearly 1980s because of a few major warehouse \nfires in which the involvement of aerosol \nproducts was a primary factor. These fire-loss \nincidents \nshowed \nthat, \nalthough \nthese \nbuildings were fully sprinklered, the level of \nsprinkler protection was inadequate and strict \nstorage limitations for aerosol products were \nnecessary. \n \nThe fire losses prompted extensive large-scale \nfire tests to develop protection requirements for \naerosol product storage. The results of these \ntests led to the development, in 1990, of NFPA \n30B, which is the basis for the provisions of this \nchapter. NFPA 30B recognizes that aerosol \nproducts represent a wide range of flammability \nand that classification criteria are necessary for \nall aerosol products to determine the desired \nlevel of protection. Prior to the development of \nNFPA 30B, flammable aerosols were classified \nas Class IA flammable liquids in accordance \nwith NFPA 30; however, this classification was \nbased primarily on a flame extension test \ndesigned to assess the in-use aerosol \nflammability hazard, but had little relevance to \nwarehouse storage conditions. \n \nIncreased sprinkler water density and sprinkler \nhead \nsensitivity, \nalong \nwith \nadequate \nseparation and quantity control, are the most \nimportant factors in controlling aerosol product \nfires. Increased water density requirements \nimprove the capability of the system to \nsuppress the fire, as opposed to just controlling \nits spread, by applying more water to the base \nof the fire. Increased sprinkler activation speed \nalso \nprovides \nadditional \nbenefits. \nEarly \nsuppression fast-response (ESFR) sprinklers \nare specifically listed for high-challenge fire \nhazards. \nIncreased \nsensitivity \nof \nESFR \nsprinklers allows them to activate in response \nto a cardboard-carton packaging fire before \naerosol cans rupture. \n❖ \nPurpose \n \nThese requirements address the prevention, \ncontrol and extinguishment of fires and \nexplosions in facilities where retail aerosol \nproducts are displayed or stored. They impact \nboth life safety and property protection from a \nfire; however, historically, aerosol product fires \nhave caused property loss more frequently \nthan loss of life. \nSECTION 5101 GENERAL \n5101.1 Scope. The provisions of this chapter, SBC \n201 and NFPA 30B shall apply to the \nmanufacturing, storage and display of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products. Manufacturing of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products using hazardous materials \nshall also comply with Chapter 50. \n❖ \nIn addition to the provisions of this chapter, \nNFPA 30B is referenced for storing and \ndisplaying aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products \nbecause it was the original source document \nfor this chapter. The requirements in Chapter \n50 must also be complied with where \napplicable. \n \nAlthough this chapter deals primarily with the \nstorage and retail display of aerosol products, \naerosol cooking spray products and plastic \naerosol 3 products, Chapter 50, SBC 201 and \nNFPA 30B must be consulted for guidance on \nfacilities involved in the manufacture of \naerosol-containing products. For example, \naerosol-charging \noperations \nthat \nuse \nflammable aerosols require special design \nconsiderations and operating procedures. An \naerosol-charging room is where the aerosol \ncontainers are filled with the propellant. These \nrooms are either located in a separate building \nor are separated within a building and in \nspaces that have explosion venting because of \nthe deflagration potential of the products being \nhandled. See the commentary to Section \n5107.1 for further information. \n5101.2 Permit required. Permits shall be required \nas set forth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before a permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.2 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1513 \n \n — AEROSOLS",
      "commentary": "General Comments \n \nThe adequacy of aerosol storage protection \nbecame a major concern in the late 1970s and \nearly 1980s because of a few major warehouse \nfires in which the involvement of aerosol \nproducts was a primary factor. These fire-loss \nincidents \nshowed \nthat, \nalthough \nthese \nbuildings were fully sprinklered, the level of \nsprinkler protection was inadequate and strict \nstorage limitations for aerosol products were \nnecessary. \n \nThe fire losses prompted extensive large-scale \nfire tests to develop protection requirements for \naerosol product storage. The results of these \ntests led to the development, in 1990, of NFPA \n30B, which is the basis for the provisions of this \nchapter. NFPA 30B recognizes that aerosol \nproducts represent a wide range of flammability \nand that classification criteria are necessary for \nall aerosol products to determine the desired \nlevel of protection. Prior to the development of \nNFPA 30B, flammable aerosols were classified \nas Class IA flammable liquids in accordance \nwith NFPA 30; however, this classification was \nbased primarily on a flame extension test \ndesigned to assess the in-use aerosol \nflammability hazard, but had little relevance to \nwarehouse storage conditions. \n \nIncreased sprinkler water density and sprinkler \nhead \nsensitivity, \nalong \nwith \nadequate \nseparation and quantity control, are the most \nimportant factors in controlling aerosol product \nfires. Increased water density requirements \nimprove the capability of the system to \nsuppress the fire, as opposed to just controlling \nits spread, by applying more water to the base \nof the fire. Increased sprinkler activation speed \nalso \nprovides \nadditional \nbenefits. \nEarly \nsuppression fast-response (ESFR) sprinklers \nare specifically listed for high-challenge fire \nhazards. \nIncreased \nsensitivity \nof \nESFR \nsprinklers allows them to activate in response \nto a cardboard-carton packaging fire before \naerosol cans rupture.\n\n❖ Purpose \n \nThese requirements address the prevention, \ncontrol and extinguishment of fires and \nexplosions in facilities where retail aerosol \nproducts are displayed or stored. They impact \nboth life safety and property protection from a \nfire; however, historically, aerosol product fires \nhave caused property loss more frequently \nthan loss of life. \nSECTION 5101 GENERAL \n5101.1 Scope. The provisions of this chapter, SBC \n201 and NFPA 30B shall apply to the \nmanufacturing, storage and display of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products. Manufacturing of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products using hazardous materials \nshall also comply with Chapter 50.\n\n❖ In addition to the provisions of this chapter, \nNFPA 30B is referenced for storing and \ndisplaying aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products \nbecause it was the original source document \nfor this chapter. The requirements in Chapter \n50 must also be complied with where \napplicable. \n \nAlthough this chapter deals primarily with the \nstorage and retail display of aerosol products, \naerosol cooking spray products and plastic \naerosol 3 products, Chapter 50, SBC 201 and \nNFPA 30B must be consulted for guidance on \nfacilities involved in the manufacture of \naerosol-containing products. For example, \naerosol-charging \noperations \nthat \nuse \nflammable aerosols require special design \nconsiderations and operating procedures. An \naerosol-charging room is where the aerosol \ncontainers are filled with the propellant. These \nrooms are either located in a separate building \nor are separated within a building and in \nspaces that have explosion venting because of \nthe deflagration potential of the products being \nhandled. See the commentary to Section \n5107.1 for further information. \n5101.2 Permit required. Permits shall be required \nas set forth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before a permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.2 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \n-",
      "chapter_id": "ch51",
      "section_id": "sec5101"
    },
    {
      "page": 144,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1514 \n \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \n5101.3 Material Safety Data Sheets. Safety Data \nSheet (SDS) information for aerosol products \ndisplayed shall be kept on the premises at an \napproved location. \n❖ \nThis section gives the Fire official the authority \nto designate or approve the location where the \nSafety Data Sheets (SDS) covering aerosol \nmaterials are kept for use by authorized \npersonnel and first responders in case of an \nemergency. \n5101.4 Containers. Metal aerosol containers shall \nbe limited to a maximum size of 1000 ml. Plastic \naerosol containers shall be limited to a maximum of \n120 ml except as provided in Sections 5104.1.1 and \n5104.1.2. Glass aerosol containers shall be limited \nto a maximum of 120 ml. \n❖ \nDesign criteria for aerosol containers, including \nthe maximum size and minimum strength, are \nset by the U.S. Department of Transportation \n(DOTn 49 CFR). These container regulations \nare necessary for the safe transportation of \naerosol products. These container design \ncriteria were formerly contained in the definition \nof “aerosol container” in Chapter 2 but were \nmoved since they are technical requirements \nthat belong with the subject matter they \nregulate. \nSECTION 5102 DEFINITIONS \n5102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AEROSOL CONTAINER. \n• AEROSOL PRODUCT. \nLevel 1 aerosol products. \nLevel 2 aerosol products. \nLevel 3 aerosol products. \n• AEROSOL PRODUCT WAREHOUSE.  \n• PROPELLANT. \n• RETAIL DISPLAY AREA. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section 201 \nthrough 201.4). \nSECTION 5103 CLASSIFICATION OF \nAEROSOL PRODUCTS \n5103.1 Classification levels. Aerosol products \nshall be classified as Level 1, 2 or 3 in accordance \nwith Table 5103.1 and NFPA 30B. Aerosol products \nin cartons that are not identified in accordance with \nthis section shall be classified as Level 3. \n❖ \nBecause of the wide range of flammability of \naerosol products, a classification system was \nestablished to determine the required level of \nfire \nprotection. \nCategories \nare \ndefined \naccording to the aerosol’s chemical heat of \ncombustion expressed in kilojoules/gram (kJ/g) \n(see the commentary to Table 5103.1 for \nadditional discussion of factors affecting \nclassification). \n \nThree categories determine the level of fire \nprotection required (see Chapter 4 of NFPA \n30B for fire protection requirements). Aerosol \nproduct classification Levels 1, 2 and 3 are \nused to avoid confusion with flammable and \ncombustible liquid classifications (Classes I, II \nand III). Table 5103.1 shows the three aerosol \nclassifications. Appendices A and C of NFPA \n30B also contain additional background \ninformation on the development of the \nclassification system. \n \nThis section also recognizes the importance of \nidentifying the level of aerosols in storage \ncartons. Unless cartons are marked to identify \ntheir contents, it is difficult to determine the \nallowable \nquantity \nand \nfire \nprotection \nrequirements. Where cartons are not marked, \nthere is no alternative but to consider the \naerosol storage as Level 3 and apply the code \nrequirements for that level (see commentary, \nSection 5106.1). \n❖ \nTable 5103.1 shows how to classify aerosol \nproducts based on their “chemical heat of \ncombustion,” a term defined in Section 3.3.19.1 \nof NFPA 30B. NFPA 30B contains tables giving \nthe heat of combustion (expressed in kJ/g) for \nrepresentative materials and gives examples \nfor calculating the chemical heat of combustion \nfor aerosol products. Heat of combustion is \ndetermined using the method in ASTM D240. \nFactory Mutual Research Corporation (FMRC) \ncorrelated the chemical heat of combustion \nwith the results of full-scale pallet tests to \nprovide a classification method based on \nchemical heat of combustion that is more \nconsistent than the original classification based \non weight percentages. Examples are given in \nNFPA 30B for calculating the heat of \ncombustion for aerosol products that contain a \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1514 \n \nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \n5101.3 Material Safety Data Sheets. Safety Data \nSheet (SDS) information for aerosol products \ndisplayed shall be kept on the premises at an \napproved location.",
      "commentary": "This section gives the Fire official the authority \nto designate or approve the location where the \nSafety Data Sheets (SDS) covering aerosol \nmaterials are kept for use by authorized \npersonnel and first responders in case of an \nemergency. \n5101.4 Containers. Metal aerosol containers shall \nbe limited to a maximum size of 1000 ml. Plastic \naerosol containers shall be limited to a maximum of \n120 ml except as provided in Sections 5104.1.1 and \n5104.1.2. Glass aerosol containers shall be limited \nto a maximum of 120 ml.\n\n❖ Design criteria for aerosol containers, including \nthe maximum size and minimum strength, are \nset by the U.S. Department of Transportation \n(DOTn 49 CFR). These container regulations \nare necessary for the safe transportation of \naerosol products. These container design \ncriteria were formerly contained in the definition \nof “aerosol container” in Chapter 2 but were \nmoved since they are technical requirements \nthat belong with the subject matter they \nregulate. \nSECTION 5102 DEFINITIONS \n5102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AEROSOL CONTAINER. \n• AEROSOL PRODUCT. \nLevel 1 aerosol products. \nLevel 2 aerosol products. \nLevel 3 aerosol products. \n• AEROSOL PRODUCT WAREHOUSE.  \n• PROPELLANT. \n• RETAIL DISPLAY AREA.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section 201 \nthrough 201.4). \nSECTION 5103 CLASSIFICATION OF \nAEROSOL PRODUCTS \n5103.1 Classification levels. Aerosol products \nshall be classified as Level 1, 2 or 3 in accordance \nwith Table 5103.1 and NFPA 30B. Aerosol products \nin cartons that are not identified in accordance with \nthis section shall be classified as Level 3.\n\n❖ Because of the wide range of flammability of \naerosol products, a classification system was \nestablished to determine the required level of \nfire \nprotection. \nCategories \nare \ndefined \naccording to the aerosol’s chemical heat of \ncombustion expressed in kilojoules/gram (kJ/g) \n(see the commentary to Table 5103.1 for \nadditional discussion of factors affecting \nclassification). \n \nThree categories determine the level of fire \nprotection required (see Chapter 4 of NFPA \n30B for fire protection requirements). Aerosol \nproduct classification Levels 1, 2 and 3 are \nused to avoid confusion with flammable and \ncombustible liquid classifications (Classes I, II \nand III). Table 5103.1 shows the three aerosol \nclassifications. Appendices A and C of NFPA \n30B also contain additional background \ninformation on the development of the \nclassification system. \n \nThis section also recognizes the importance of \nidentifying the level of aerosols in storage \ncartons. Unless cartons are marked to identify \ntheir contents, it is difficult to determine the \nallowable \nquantity \nand \nfire \nprotection \nrequirements. Where cartons are not marked, \nthere is no alternative but to consider the \naerosol storage as Level 3 and apply the code \nrequirements for that level (see commentary, \nSection 5106.1).\n\n❖ Table 5103.1 shows how to classify aerosol \nproducts based on their “chemical heat of \ncombustion,” a term defined in Section 3.3.19.1 \nof NFPA 30B. NFPA 30B contains tables giving \nthe heat of combustion (expressed in kJ/g) for \nrepresentative materials and gives examples \nfor calculating the chemical heat of combustion \nfor aerosol products. Heat of combustion is \ndetermined using the method in ASTM D240. \nFactory Mutual Research Corporation (FMRC) \ncorrelated the chemical heat of combustion \nwith the results of full-scale pallet tests to \nprovide a classification method based on \nchemical heat of combustion that is more \nconsistent than the original classification based \non weight percentages. Examples are given in \nNFPA 30B for calculating the heat of \ncombustion for aerosol products that contain a \n-",
      "chapter_id": "ch51",
      "section_id": "sec5102"
    },
    {
      "page": 145,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1515 \n \nnumber of components so that they can be \nclassified using Table 5103.1. \n \nExamples of Level 1 aerosol products include \nair fresheners, shaving gels and whipped \ncream. Fire tests involving Level 1 aerosols \nhave demonstrated that they pose a fire hazard \nno greater than that of Class III commodities as \ndefined in NFPA 13. Consequently, Level 1 \naerosols are not regulated as a hazardous \nmaterial and are essentially exempt from the \nrequirements of this chapter. \n \nExamples of Level 2 aerosol products include \nsome hair sprays and insect repellents, based \non the values in Table 5103.1. \n \nLevel 3 aerosol products, such as carburetor \ncleaner and other petroleum-based aerosols, \nrequire the highest level of fire protection. \n5103.2 Identification.  Cartons or outer packaging \nshall be identified on not fewer than one exterior \nside with the classification level of the aerosol \nproducts contained within the carton. \n❖ \nAerosol products are generally stored and \ntransported in cardboard cartons that must be \nclearly marked with the level of aerosol \nproducts they contain so that the proper \nstorage arrangements and fire protection are \nprovided. The product label on the aerosol \ncontainer may define whether the product is \nflammable or extremely flammable but does \nnot need to explain the actual classification \nlevel. If cartons are discarded or not marked, \nclassification may be obtained from the \nsubmitted SDS (see Section 5101.3). Fire \nprotection requirements for the highest level of \naerosols must be used where storage is mixed \nor unknown (see Section 5103.1). \n5103.2.1 \nAerosol products. Cartons or \nouter packaging containing aerosol products in \nmetal containers or glass and plastic containers 120 \nml or less shall be clearly marked as follows: \nLEVEL ________ AEROSOLS \n❖ \nThis section addresses aerosols not included \nin Sections 5103.2.2 and 5103.2.3. Section \n5103.2.2 addresses aerosol cooking sprays \nand Section 5103.2.3 addresses larger plastic \naerosols over 120 ml, which present a much \nhigher hazard. \n5103.2.2 \nAerosol cooking spray products. \nCartons or outer packaging containing aerosol \ncooking spray products in metal containers shall be \nclearly marked as follows: \nAEROSOL COOKING SPRAY \n❖ \nClassification \nof \naerosol \nproducts \nwas \ndeveloped by Factory Mutual in the early \n1990s. This was based on a large number of \nfire tests, on palletized aerosol products, and \non a test program that obtained data on various \nformulas and an array of steel and aluminum \ncontainer sizes. \n \nBased on all initial testing, it was determined \nthat materials with a flash point over 260°C \ncould be ignored regarding their contribution to \nan aerosol product fire. However, some \naerosol products are designed to deliver a \nvegetable oil, or like substance, to reduce \nsticking on cooking or baking surfaces. These \nproducts may have very high levels of oils with \nflash points over 260°C. A fire test of this type \nof product at a much later date showed that it \ncould not be protected as a Class III \ncommodity. The exemption for these materials \nwith a flash point over 260°C was removed \nfrom NFPA 30B. Subsequently, Factory Mutual \nconducted large-scale fire tests on these \ncooking spray products. A protection scheme \nwas developed and is contained in Tables \n6.3.2.3(a) and (b) in the 2015 edition of NFPA \n30B. The protection is greater than that \nrequired for a Class III commodity, but less \nthan that for Level 2 aerosol products. \nTherefore, Level 2 or 3 protection is also \nacceptable for these products and is allowed. \nAs a result, products of this type with a \nchemical heat of combustion equal to or less \nthan 20 kJ/g are still classified and carton \nmarked as Level 1 aerosol. Products of this \ntype with greater than 18 percent flammable \npropellant are to be classified and have their \ncarton marked as Level 2 or 3 aerosol based \non the chemical heat of combustion. \n5103.2.3 \nPlastic aerosol products. Cartons \nor outer packaging containing aerosol products in \nplastic containers greater than 4 fluid ounces (118 \nml) shall be clearly marked as follows: \nPLASTIC AEROSOL 1, 3 or X \n❖ \nThis section clarifies how larger plastic aerosol \nproducts should be labeled. This labeling is \ncritical as these larger plastic aerosol products \npresent a higher fire risk. Plastic aerosol X \nproducts are prohibited in Section 5104.1.3.1. \nSection 5103.2.1 includes only small plastic \ncontainers 4 fluid ounces (118 ml) or less, and \nthe risk is similar to other typical aerosols. \nSECTION 5104 INSIDE STORAGE OF \nAEROSOL PRODUCTS \n5104.1 General. The inside storage of Level 2 and \n3 aerosol products shall comply with Sections \n5104.2 through 5104.8 and NFPA 30B. Level 1 \naerosol products and those aerosol products covered \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1515 \n \nnumber of components so that they can be \nclassified using Table 5103.1. \n \nExamples of Level 1 aerosol products include \nair fresheners, shaving gels and whipped \ncream. Fire tests involving Level 1 aerosols \nhave demonstrated that they pose a fire hazard \nno greater than that of Class III commodities as \ndefined in NFPA 13. Consequently, Level 1 \naerosols are not regulated as a hazardous \nmaterial and are essentially exempt from the \nrequirements of this chapter. \n \nExamples of Level 2 aerosol products include \nsome hair sprays and insect repellents, based \non the values in Table 5103.1. \n \nLevel 3 aerosol products, such as carburetor \ncleaner and other petroleum-based aerosols, \nrequire the highest level of fire protection. \n5103.2 Identification.  Cartons or outer packaging \nshall be identified on not fewer than one exterior \nside with the classification level of the aerosol \nproducts contained within the carton.",
      "commentary": "Aerosol products are generally stored and \ntransported in cardboard cartons that must be \nclearly marked with the level of aerosol \nproducts they contain so that the proper \nstorage arrangements and fire protection are \nprovided. The product label on the aerosol \ncontainer may define whether the product is \nflammable or extremely flammable but does \nnot need to explain the actual classification \nlevel. If cartons are discarded or not marked, \nclassification may be obtained from the \nsubmitted SDS (see Section 5101.3). Fire \nprotection requirements for the highest level of \naerosols must be used where storage is mixed \nor unknown (see Section 5103.1). \n5103.2.1 \nAerosol products. Cartons or \nouter packaging containing aerosol products in \nmetal containers or glass and plastic containers 120 \nml or less shall be clearly marked as follows: \nLEVEL ________ AEROSOLS\n\n❖ This section addresses aerosols not included \nin Sections 5103.2.2 and 5103.2.3. Section \n5103.2.2 addresses aerosol cooking sprays \nand Section 5103.2.3 addresses larger plastic \naerosols over 120 ml, which present a much \nhigher hazard. \n5103.2.2 \nAerosol cooking spray products. \nCartons or outer packaging containing aerosol \ncooking spray products in metal containers shall be \nclearly marked as follows: \nAEROSOL COOKING SPRAY\n\n❖ Classification \nof \naerosol \nproducts \nwas \ndeveloped by Factory Mutual in the early \n1990s. This was based on a large number of \nfire tests, on palletized aerosol products, and \non a test program that obtained data on various \nformulas and an array of steel and aluminum \ncontainer sizes. \n \nBased on all initial testing, it was determined \nthat materials with a flash point over 260°C \ncould be ignored regarding their contribution to \nan aerosol product fire. However, some \naerosol products are designed to deliver a \nvegetable oil, or like substance, to reduce \nsticking on cooking or baking surfaces. These \nproducts may have very high levels of oils with \nflash points over 260°C. A fire test of this type \nof product at a much later date showed that it \ncould not be protected as a Class III \ncommodity. The exemption for these materials \nwith a flash point over 260°C was removed \nfrom NFPA 30B. Subsequently, Factory Mutual \nconducted large-scale fire tests on these \ncooking spray products. A protection scheme \nwas developed and is contained in Tables \n6.3.2.3(a) and (b) in the 2015 edition of NFPA \n30B. The protection is greater than that \nrequired for a Class III commodity, but less \nthan that for Level 2 aerosol products. \nTherefore, Level 2 or 3 protection is also \nacceptable for these products and is allowed. \nAs a result, products of this type with a \nchemical heat of combustion equal to or less \nthan 20 kJ/g are still classified and carton \nmarked as Level 1 aerosol. Products of this \ntype with greater than 18 percent flammable \npropellant are to be classified and have their \ncarton marked as Level 2 or 3 aerosol based \non the chemical heat of combustion. \n5103.2.3 \nPlastic aerosol products. Cartons \nor outer packaging containing aerosol products in \nplastic containers greater than 4 fluid ounces (118 \nml) shall be clearly marked as follows: \nPLASTIC AEROSOL 1, 3 or X\n\n❖ This section clarifies how larger plastic aerosol \nproducts should be labeled. This labeling is \ncritical as these larger plastic aerosol products \npresent a higher fire risk. Plastic aerosol X \nproducts are prohibited in Section 5104.1.3.1. \nSection 5103.2.1 includes only small plastic \ncontainers 4 fluid ounces (118 ml) or less, and \nthe risk is similar to other typical aerosols. \nSECTION 5104 INSIDE STORAGE OF \nAEROSOL PRODUCTS \n5104.1 General. The inside storage of Level 2 and \n3 aerosol products shall comply with Sections \n5104.2 through 5104.8 and NFPA 30B. Level 1 \naerosol products and those aerosol products covered \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 146,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1516 \n \nby Section 5104.1.1 shall be considered to be \nequivalent to a Class III commodity and shall \ncomply with the requirements for palletized or rack \nstorage in NFPA 13. \n❖ \nSections 5104.1.1 through 5104.8.2, the \napplicable requirements in NFPA 30B and the \napplicable provisions of Chapter 32 regulate \nthe inside storage of aerosol products. \nPermissible quantities, separation and fire \nprotection depend on the occupancy type (see \nSections 5104.2 and 5104.7) and storage \ncondition, \nsuch \nas \na \ngeneral \npurpose \nwarehouse (see Section 5104.3), aerosol \nproduct warehouse (see Section 5104.4), \ninside flammable liquid storage room (see \nSection 5104.5) or liquid warehouse (see \nSection 5104.6). \n \nThis section also specifies the level of \nprotection required for Level 1 aerosols. The \nfire hazard associated with Level 1 aerosols \nhas been demonstrated to be equivalent to \nClass \nIII \ncommodities \nfor \nhigh-piled \ncombustible storage and NFPA 13. Therefore, \nSections 5104.2 through 5104.8, and the \napplicable provisions of Chapter 32, apply only \nto Level 2 and 3 aerosol products. Level 2 \naerosol products are classified as a Group IV \ncommodity in Section 3203.5, while aerosols, \nincluding Level 3 aerosols, are not regulated as \nhazardous materials. For the purpose of \noccupancy classification, Level 3 aerosols \nwould still be considered a high-hazard \ncommodity in accordance with Section 3203.6. \nSee also Table 3203.8. \n5104.1.1 \nPlastic \ncontainers. \nAerosol \nproducts in plastic containers larger than 0.12 liter, \nbut not to exceed 1 liter, shall be allowed only \nwhere in accordance with this section. The \ncommodity classification shall be Class III \ncommodities, as defined in NFPA 13 where any of \nthe following conditions are met: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nnonflammable propellant. \n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR Part \n173, Appendix H, and nonflammable \npropellant. \n3. Base product contains up to 20 percent by \nvolume (15.8 percent by weight) of ethanol, \nisopropyl alcohol or a combination thereof in \nan \naqueous \nmix, \nand \nnonflammable \npropellant. \n4. Base product contains 4 percent by weight or \nless of an emulsified flammable liquefied gas \npropellant within an aqueous base. The \npropellant shall remain emulsified for the life \nof the product. Where such propellant is not \npermanently emulsified, the propellant shall \nbe non-flammable. \n❖ \nThis section provides criteria for accepting \ncertain \naerosol \nproduct \ncompositions \nin \npreviously prohibited plastic containers. It also \nprovides correlation with the referenced \nstandard, NFPA 30B. \n \nA significant amount of research has been \ncompleted on aerosol products in plastic \ncontainers, clearly defining a low-hazard \nversion of the product that can be stored in \ngeneral \npurpose \nwarehouses \nwithout \nsignificantly increasing the fire hazard. Note \nthat plastic aerosol X products are specifically \nprohibited in Section 5104.1.3.1. The following \ndiscussions, excerpted from NFPA 30B, \nprovide an overview of the work done and the \nconclusions drawn that resulted in the criteria \nin this section: \n1. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content that does not Support \nCombustion: The fire hazard created by \naerosol products in metal containers is \ndriven by their propellant and the liquid \ncontent. An aerosol product that contains \na nonflammable propellant and a liquid \ncontent that does not support combustion \nwould \nhave \na \nchemical \nheat \nof \ncombustion of 0 kJ/g and be classified as \na Level 1 aerosol product. Level 1 \naerosols are protected using the same \nprotection criteria needed for Class III \ncommodities provided by NFPA 13.  \n \nThe fire hazard of an aerosol product in plastic \ncontainers cannot be directly compared to \naerosol products in metal containers. However, \nusing commodity classification information for \nplastic containers filled with liquids that do not \nburn supports proposing a protection level for \nequivalent aerosol products. In this case, the \ncontent of the aerosol would not contribute to a \nfire. Only the primary (plastic container) and \nsecondary \n(carton) \npackaging \nwould \ncontribute. If the aerosol product was not \npressurized, it would directly compare to \nproducts listed in NFPA 13 Annex A, Table \nA.20.4.1 and FM Data Sheet 8-1, Section 2.2. \nBoth standards treat a plastic container filled \nwith a liquid that does not burn as a Class I \ncommodity. The addition of a nonflammable \npropellant to a plastic container will not change \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1516 \n \nby Section 5104.1.1 shall be considered to be \nequivalent to a Class III commodity and shall \ncomply with the requirements for palletized or rack \nstorage in NFPA 13.",
      "commentary": "Sections 5104.1.1 through 5104.8.2, the \napplicable requirements in NFPA 30B and the \napplicable provisions of Chapter 32 regulate \nthe inside storage of aerosol products. \nPermissible quantities, separation and fire \nprotection depend on the occupancy type (see \nSections 5104.2 and 5104.7) and storage \ncondition, \nsuch \nas \na \ngeneral \npurpose \nwarehouse (see Section 5104.3), aerosol \nproduct warehouse (see Section 5104.4), \ninside flammable liquid storage room (see \nSection 5104.5) or liquid warehouse (see \nSection 5104.6). \n \nThis section also specifies the level of \nprotection required for Level 1 aerosols. The \nfire hazard associated with Level 1 aerosols \nhas been demonstrated to be equivalent to \nClass \nIII \ncommodities \nfor \nhigh-piled \ncombustible storage and NFPA 13. Therefore, \nSections 5104.2 through 5104.8, and the \napplicable provisions of Chapter 32, apply only \nto Level 2 and 3 aerosol products. Level 2 \naerosol products are classified as a Group IV \ncommodity in Section 3203.5, while aerosols, \nincluding Level 3 aerosols, are not regulated as \nhazardous materials. For the purpose of \noccupancy classification, Level 3 aerosols \nwould still be considered a high-hazard \ncommodity in accordance with Section 3203.6. \nSee also Table 3203.8. \n5104.1.1 \nPlastic \ncontainers. \nAerosol \nproducts in plastic containers larger than 0.12 liter, \nbut not to exceed 1 liter, shall be allowed only \nwhere in accordance with this section. The \ncommodity classification shall be Class III \ncommodities, as defined in NFPA 13 where any of \nthe following conditions are met: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nnonflammable propellant. \n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR Part \n173, Appendix H, and nonflammable \npropellant. \n3. Base product contains up to 20 percent by \nvolume (15.8 percent by weight) of ethanol, \nisopropyl alcohol or a combination thereof in \nan \naqueous \nmix, \nand \nnonflammable \npropellant. \n4. Base product contains 4 percent by weight or \nless of an emulsified flammable liquefied gas \npropellant within an aqueous base. The \npropellant shall remain emulsified for the life \nof the product. Where such propellant is not \npermanently emulsified, the propellant shall \nbe non-flammable.\n\n❖ This section provides criteria for accepting \ncertain \naerosol \nproduct \ncompositions \nin \npreviously prohibited plastic containers. It also \nprovides correlation with the referenced \nstandard, NFPA 30B. \n \nA significant amount of research has been \ncompleted on aerosol products in plastic \ncontainers, clearly defining a low-hazard \nversion of the product that can be stored in \ngeneral \npurpose \nwarehouses \nwithout \nsignificantly increasing the fire hazard. Note \nthat plastic aerosol X products are specifically \nprohibited in Section 5104.1.3.1. The following \ndiscussions, excerpted from NFPA 30B, \nprovide an overview of the work done and the \nconclusions drawn that resulted in the criteria \nin this section: \n1. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content that does not Support \nCombustion: The fire hazard created by \naerosol products in metal containers is \ndriven by their propellant and the liquid \ncontent. An aerosol product that contains \na nonflammable propellant and a liquid \ncontent that does not support combustion \nwould \nhave \na \nchemical \nheat \nof \ncombustion of 0 kJ/g and be classified as \na Level 1 aerosol product. Level 1 \naerosols are protected using the same \nprotection criteria needed for Class III \ncommodities provided by NFPA 13.  \n \nThe fire hazard of an aerosol product in plastic \ncontainers cannot be directly compared to \naerosol products in metal containers. However, \nusing commodity classification information for \nplastic containers filled with liquids that do not \nburn supports proposing a protection level for \nequivalent aerosol products. In this case, the \ncontent of the aerosol would not contribute to a \nfire. Only the primary (plastic container) and \nsecondary \n(carton) \npackaging \nwould \ncontribute. If the aerosol product was not \npressurized, it would directly compare to \nproducts listed in NFPA 13 Annex A, Table \nA.20.4.1 and FM Data Sheet 8-1, Section 2.2. \nBoth standards treat a plastic container filled \nwith a liquid that does not burn as a Class I \ncommodity. The addition of a nonflammable \npropellant to a plastic container will not change \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 147,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1517 \n \nthe burning properties of the commodity (it may \nresult in a violent rupture with no change in \nburning \nrates \nor \nseverity). \nThe \nearlier \ndiscussion would point to classifying the \naerosol products in plastic containers charged \nwith a nonflammable propellant and liquid that \ndoes not burn as a Class I commodity. \nHowever, in an effort to provide consistency in \nthe protection of aerosols, the protection \nproposal targets using the same protection \ncurrently recommended for Level 1 aerosols. \n2. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content Consists of up to 20 \npercent Ethanol or Isopropyl Alcohol in \nAqueous Solution: An aerosol product in \na plastic container that contains a liquid \nthat burns will create a fire hazard at least \nas severe as the same liquid in an \nunpressurized plastic container. The fire \nhazard \nmay \nincrease \nbecause \nthe \ncontainer is pressurized and will definitely \nincrease if it is pressurized with a \nflammable propellant. As the fire hazard \nof the aerosol’s content increases, the fire \nhazard of the actual aerosol will increase \nas well. If, on the other hand, the aerosol \nproduct in a plastic container was charged \nwith liquid components that can easily be \nprotected in an unpressurized plastic \ncontainer, similar to the discussion under \nItem 1, there is a good chance that the \naerosol products in plastic containers can \nbe similarly protected.  \n \nFM Global has developed protection criteria for \nseveral alcohol water mixtures in plastic \nbottles. The alcohols used in the testing were \nethanol and isopropyl alcohol. The mixtures \nranged \nfrom \n100-percent \nalcohol \n(approximate) down to 20-percent alcohol/80-\npercent water by volume. Cartons of the 20-\npercent alcohol/80-percent water mixture in a \nplastic bottle were tested in a full-scale array. \nThis alcohol/water mixture does have a \ndefinable fire point; however, it produces \nunstable burning. Based on the results of this \ntest, FM Global has recommended protecting \n20-percent alcohol/80 percent water mixtures \nby volume in plastic bottles with the same \nprotection recommended for liquids that do not \nburn in plastic containers, i.e., Class I \ncommodities. A final question is whether \npressurizing a plastic container filled with a 20-\npercent alcohol/80-percent water mixture by \nvolume with non-flammable propellant will \nchange the burning properties of the product. \nSince the propellant will not burn, the only real \nopportunity to change the burning behavior \nwould be to cause the alcohol/water mixture to \nburn more severely (e.g., possibly produce \nfireballs when the mixture is ejected from the \ncontainer under pressure). To evaluate this \npotential, a small-scale test series was \ncontracted with Underwriters Laboratories (UL) \nto investigate the impact of pressurizing \naerosol products in plastic containers, filled \nwith a 20-percent alcohol/80-percent water \nmixture \nby \nvolume \nwith \nnon-flammable \npropellants. In the five tests that were run, two \nfilling methods were investigated: direct fill \n(liquid and propellant in same space) and bag-\non-valve (liquid in one compartment, propellant \nin outer compartment). UL reported the number \nof container failures. The overall fire behavior \nwas provided through direct observation. The \ntests looked at two cases of six containers \narranged with a 150 mm flue between them \nand a point igniter in the flue space. The cases \nwere in a small pan. None of the tests produced \na pool fire or fireball. In all five tests, portions of \nthe aerosol products in plastic containers and \ncardboard cases remained unburned. Based \non these tests, it appears that the fire \nproperties \nof \nthe \nalcohol/water \nmixture \nremained unchanged when pressurized and \nthat using Class III commodity protection will \nprovide fully adequate protection for the \naerosol products in plastic containers. \n3. \nAerosol Products in Plastic Containers \n– Propellant: 4 percent by Weight Non-\nflammable \nPropellant \nor \nFlammable \nPropellant that is Emulsified in Liquid \nBase; Base: Aqueous Base with no Fire \nPoint: An emulsion, in an aerosol product, \nwould be a mixture of two or more liquids \nin which one is present as droplets, of \nmicroscopic or ultramicroscopic size, \ndistributed \nthroughout \nthe \nother. \nEmulsions \nare \nformed \nfrom \nthe \ncomponent liquids either spontaneously \nor, more often, by mechanical means, \nsuch as agitation, provided that the liquids \nthat are mixed have no (or a very limited) \nmutual solubility. Emulsions are stabilized \nby agents that form films at the surface of \nthe droplets (e.g., soap molecules) or that \nimpart to them a mechanical stability \n(e.g., colloidal carbon or bentonite). \nColloidal distributions or suspension of \none or more liquid(s) with another will \nhave a shelf life that varies with the \nefficiency of the recipe used.  \n \nA Level 1 aerosol (metal can) was defined by \nthe fire performance of shave cream. This \nproduct had limited amounts of flammable \nliquefied gas propellant to eject the mixture and \nto cause foaming of the mixture. In a fire, the \nhydrocarbon propellant would be ejected and \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1517 \n \nthe burning properties of the commodity (it may \nresult in a violent rupture with no change in \nburning \nrates \nor \nseverity). \nThe \nearlier \ndiscussion would point to classifying the \naerosol products in plastic containers charged \nwith a nonflammable propellant and liquid that \ndoes not burn as a Class I commodity. \nHowever, in an effort to provide consistency in \nthe protection of aerosols, the protection \nproposal targets using the same protection \ncurrently recommended for Level 1 aerosols. \n2. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content Consists of up to 20 \npercent Ethanol or Isopropyl Alcohol in \nAqueous Solution: An aerosol product in \na plastic container that contains a liquid \nthat burns will create a fire hazard at least \nas severe as the same liquid in an \nunpressurized plastic container. The fire \nhazard \nmay \nincrease \nbecause \nthe \ncontainer is pressurized and will definitely \nincrease if it is pressurized with a \nflammable propellant. As the fire hazard \nof the aerosol’s content increases, the fire \nhazard of the actual aerosol will increase \nas well. If, on the other hand, the aerosol \nproduct in a plastic container was charged \nwith liquid components that can easily be \nprotected in an unpressurized plastic \ncontainer, similar to the discussion under \nItem 1, there is a good chance that the \naerosol products in plastic containers can \nbe similarly protected.  \n \nFM Global has developed protection criteria for \nseveral alcohol water mixtures in plastic \nbottles. The alcohols used in the testing were \nethanol and isopropyl alcohol. The mixtures \nranged \nfrom \n100-percent \nalcohol \n(approximate) down to 20-percent alcohol/80-\npercent water by volume. Cartons of the 20-\npercent alcohol/80-percent water mixture in a \nplastic bottle were tested in a full-scale array. \nThis alcohol/water mixture does have a \ndefinable fire point; however, it produces \nunstable burning. Based on the results of this \ntest, FM Global has recommended protecting \n20-percent alcohol/80 percent water mixtures \nby volume in plastic bottles with the same \nprotection recommended for liquids that do not \nburn in plastic containers, i.e., Class I \ncommodities. A final question is whether \npressurizing a plastic container filled with a 20-\npercent alcohol/80-percent water mixture by \nvolume with non-flammable propellant will \nchange the burning properties of the product. \nSince the propellant will not burn, the only real \nopportunity to change the burning behavior \nwould be to cause the alcohol/water mixture to \nburn more severely (e.g., possibly produce \nfireballs when the mixture is ejected from the \ncontainer under pressure). To evaluate this \npotential, a small-scale test series was \ncontracted with Underwriters Laboratories (UL) \nto investigate the impact of pressurizing \naerosol products in plastic containers, filled \nwith a 20-percent alcohol/80-percent water \nmixture \nby \nvolume \nwith \nnon-flammable \npropellants. In the five tests that were run, two \nfilling methods were investigated: direct fill \n(liquid and propellant in same space) and bag-\non-valve (liquid in one compartment, propellant \nin outer compartment). UL reported the number \nof container failures. The overall fire behavior \nwas provided through direct observation. The \ntests looked at two cases of six containers \narranged with a 150 mm flue between them \nand a point igniter in the flue space. The cases \nwere in a small pan. None of the tests produced \na pool fire or fireball. In all five tests, portions of \nthe aerosol products in plastic containers and \ncardboard cases remained unburned. Based \non these tests, it appears that the fire \nproperties \nof \nthe \nalcohol/water \nmixture \nremained unchanged when pressurized and \nthat using Class III commodity protection will \nprovide fully adequate protection for the \naerosol products in plastic containers. \n3. \nAerosol Products in Plastic Containers \n– Propellant: 4 percent by Weight Non-\nflammable \nPropellant \nor \nFlammable \nPropellant that is Emulsified in Liquid \nBase; Base: Aqueous Base with no Fire \nPoint: An emulsion, in an aerosol product, \nwould be a mixture of two or more liquids \nin which one is present as droplets, of \nmicroscopic or ultramicroscopic size, \ndistributed \nthroughout \nthe \nother. \nEmulsions \nare \nformed \nfrom \nthe \ncomponent liquids either spontaneously \nor, more often, by mechanical means, \nsuch as agitation, provided that the liquids \nthat are mixed have no (or a very limited) \nmutual solubility. Emulsions are stabilized \nby agents that form films at the surface of \nthe droplets (e.g., soap molecules) or that \nimpart to them a mechanical stability \n(e.g., colloidal carbon or bentonite). \nColloidal distributions or suspension of \none or more liquid(s) with another will \nhave a shelf life that varies with the \nefficiency of the recipe used.  \n \nA Level 1 aerosol (metal can) was defined by \nthe fire performance of shave cream. This \nproduct had limited amounts of flammable \nliquefied gas propellant to eject the mixture and \nto cause foaming of the mixture. In a fire, the \nhydrocarbon propellant would be ejected and \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 148,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1518 \n \nburn, but the large quantities of foam mix and \nwater tended to produce a very limited fire \nseverity. A similar product was evaluated when \nplaced in a plastic aerosol container. The \nproduct consisted of several liquid components \nthat do not support combustion mixed with \nwater and a maximum of 4 percent by weight \nflammable liquefied gas propellant. The \nliquefied gas was held within the liquid mixture \nas an emulsion. The gas would eject the liquid \nproduct and cause the liquid mixture to foam. \nSince the liquid components do not burn, the \nmain concern centers around the flammable \nliquefied gas propellant. The evaluation used \nsmall, intermediate, and fullscale fire testing to \nevaluate the fire hazard created by this \nproduct. All of the testing was completed at UL. \nThe large-scale test used the 12-pallet aerosol \nclassification test protocol. This methodology \nonly applies to metal aerosol products but, \nlacking any test data, it was considered a good \nstarting point. The 12 pallet load palletized \narray operated four sprinklers in 10 seconds at \naround a minute and a half after ignition. The \nfire was quickly knocked down. The test was \nrun for 32 minutes. The liquid product was \nreleased during the test and did not contribute \nto the fire. The flammable liquefied gas did \ncreate brief flare-ups of the fire when released \nand continued to create small fireballs \nthroughout the test. The high sprinkler \ndischarge \ndensity \n32 \nmm/min \neasily \nextinguished the majority of the array and \nlimited the fire spread to the ignition flue \nlocated in the center of the array. The fire test \nseemed to demonstrate that the limited amount \nof flammable liquefied gas in the product would \nnot produce a severe fire; however, the high \nwater density does not permit easy comparison \nto a Class III commodity fire. An intermediate-\nscale test was run under the calorimeter at UL \nto evaluate the effect of a significantly lower \nwater density 10 mm/ min on this product. The \nproduct was placed in a double-row rack with a \nstorage height of 4.5 m. Four open sprinklers \nwere located 3 m above the top of the array and \narranged to deliver a water density of 10 \nmm/min. The sprinklers were activated at \napproximately 1 minute after ignition. The test \nwas terminated at 4 minutes since the fire was \nextinguished. The percent damage was not \nprovided in the UL report; however the pictures \nindicate that the fire was again confined to the \nignition flue. NFPA 13 requires a water density \nof 10 mm/min to protect a 4.5 m-high double-\nrow rack storage of Class III commodity in a 7.5 \nm high building using low temperature ceiling \nsprinklers [NFPA 13, Table 16.2.1.3.2, Figure \n16.2.1.3.2(c) \ncurves \nE \n& \nF, \nFigure \n16.2.1.3.4.1]. \nThe intermediate-scale \ntest \nindicates that this same protection level easily \ncontrolled/extinguished a fire involving the \nfoam shave cream in a plastic aerosol \ncontainer. In addition to the intermediate and \nlarge-scale fire test, a number of small-scale \ntests were also done to provide a visual \ndocumentation on how a plastic aerosol \ncontainer with a shave foam-type product \nbehaves when exposed to fire without sprinkler \nprotection. These tests consisted of placing two \ncases of six containers on each side of a \nstandard igniter. The containers were packed \nin a cardboard box. A shave cream and a hair \nmousse were tested. Test 9 used a product that \nwas very similar to what was tested in the \nintermediate and largescale testing. It was a \nshave cream product that had a small \npercentage of a flammable liquefied gas that \nwas \nin \na \nstable \nemulsion \nwith \na \nmulticomponent liquid mixture. The liquid \nmixture did not support combustion. The \nproduct in Test 10 had a higher weight percent \nflammable liquefied gas that did not form a \nstable emulsion in the bottle. A liquefied gas \nlayer formed in the container. It was not clear \nwhat the liquid mixture was made up of. In both \nproducts, the flammable liquefied gas was \nused to eject the liquid mixture out of the \ncontainer and cause the liquid product to \ncreate foam. In Test 9, all but two of the \ncontainers failed. The shave foam covered the \ncases, containers and pan after the test. The \nproduct burned weakly and extinguished the \nigniter used in the test. The product used in \nTest 10 did appear to burn more vigorously. \nContainer \nfailure \nproduced \nmomentary \nfireballs. While this limited-scale test cannot \npredict the behavior of a product in a full-scale \narrangement, it did demonstrate that there \nwere differences between the shave cream \nand the hair mousse, and that the hair mousse \nproduced a more vigorous fire. The results of \nthe intermediate-scale testing, the full-scale \ntesting and the small-scale testing indicate that \nan aerosol product in a plastic container filled \nwith a liquid mixture that does not support \ncombustion and no more than 4 percent by \nweight flammable liquefied gas in a stable \nemulsion with the liquid mixture can be \nprotected using criteria recommended for a \nClass III commodity. \n5104.1.2 \nPlastic aerosol 3 products. Plastic \naerosol 3 products shall be defined as those that \nmeet one of the following criteria: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nthere is not more than 10 percent by weight \nflammable propellant. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1518 \n \nburn, but the large quantities of foam mix and \nwater tended to produce a very limited fire \nseverity. A similar product was evaluated when \nplaced in a plastic aerosol container. The \nproduct consisted of several liquid components \nthat do not support combustion mixed with \nwater and a maximum of 4 percent by weight \nflammable liquefied gas propellant. The \nliquefied gas was held within the liquid mixture \nas an emulsion. The gas would eject the liquid \nproduct and cause the liquid mixture to foam. \nSince the liquid components do not burn, the \nmain concern centers around the flammable \nliquefied gas propellant. The evaluation used \nsmall, intermediate, and fullscale fire testing to \nevaluate the fire hazard created by this \nproduct. All of the testing was completed at UL. \nThe large-scale test used the 12-pallet aerosol \nclassification test protocol. This methodology \nonly applies to metal aerosol products but, \nlacking any test data, it was considered a good \nstarting point. The 12 pallet load palletized \narray operated four sprinklers in 10 seconds at \naround a minute and a half after ignition. The \nfire was quickly knocked down. The test was \nrun for 32 minutes. The liquid product was \nreleased during the test and did not contribute \nto the fire. The flammable liquefied gas did \ncreate brief flare-ups of the fire when released \nand continued to create small fireballs \nthroughout the test. The high sprinkler \ndischarge \ndensity \n32 \nmm/min \neasily \nextinguished the majority of the array and \nlimited the fire spread to the ignition flue \nlocated in the center of the array. The fire test \nseemed to demonstrate that the limited amount \nof flammable liquefied gas in the product would \nnot produce a severe fire; however, the high \nwater density does not permit easy comparison \nto a Class III commodity fire. An intermediate-\nscale test was run under the calorimeter at UL \nto evaluate the effect of a significantly lower \nwater density 10 mm/ min on this product. The \nproduct was placed in a double-row rack with a \nstorage height of 4.5 m. Four open sprinklers \nwere located 3 m above the top of the array and \narranged to deliver a water density of 10 \nmm/min. The sprinklers were activated at \napproximately 1 minute after ignition. The test \nwas terminated at 4 minutes since the fire was \nextinguished. The percent damage was not \nprovided in the UL report; however the pictures \nindicate that the fire was again confined to the \nignition flue. NFPA 13 requires a water density \nof 10 mm/min to protect a 4.5 m-high double-\nrow rack storage of Class III commodity in a 7.5 \nm high building using low temperature ceiling \nsprinklers [NFPA 13, Table 16.2.1.3.2, Figure \n16.2.1.3.2(c) \ncurves \nE \n& \nF, \nFigure \n16.2.1.3.4.1]. \nThe intermediate-scale \ntest \nindicates that this same protection level easily \ncontrolled/extinguished a fire involving the \nfoam shave cream in a plastic aerosol \ncontainer. In addition to the intermediate and \nlarge-scale fire test, a number of small-scale \ntests were also done to provide a visual \ndocumentation on how a plastic aerosol \ncontainer with a shave foam-type product \nbehaves when exposed to fire without sprinkler \nprotection. These tests consisted of placing two \ncases of six containers on each side of a \nstandard igniter. The containers were packed \nin a cardboard box. A shave cream and a hair \nmousse were tested. Test 9 used a product that \nwas very similar to what was tested in the \nintermediate and largescale testing. It was a \nshave cream product that had a small \npercentage of a flammable liquefied gas that \nwas \nin \na \nstable \nemulsion \nwith \na \nmulticomponent liquid mixture. The liquid \nmixture did not support combustion. The \nproduct in Test 10 had a higher weight percent \nflammable liquefied gas that did not form a \nstable emulsion in the bottle. A liquefied gas \nlayer formed in the container. It was not clear \nwhat the liquid mixture was made up of. In both \nproducts, the flammable liquefied gas was \nused to eject the liquid mixture out of the \ncontainer and cause the liquid product to \ncreate foam. In Test 9, all but two of the \ncontainers failed. The shave foam covered the \ncases, containers and pan after the test. The \nproduct burned weakly and extinguished the \nigniter used in the test. The product used in \nTest 10 did appear to burn more vigorously. \nContainer \nfailure \nproduced \nmomentary \nfireballs. While this limited-scale test cannot \npredict the behavior of a product in a full-scale \narrangement, it did demonstrate that there \nwere differences between the shave cream \nand the hair mousse, and that the hair mousse \nproduced a more vigorous fire. The results of \nthe intermediate-scale testing, the full-scale \ntesting and the small-scale testing indicate that \nan aerosol product in a plastic container filled \nwith a liquid mixture that does not support \ncombustion and no more than 4 percent by \nweight flammable liquefied gas in a stable \nemulsion with the liquid mixture can be \nprotected using criteria recommended for a \nClass III commodity. \n5104.1.2 \nPlastic aerosol 3 products. Plastic \naerosol 3 products shall be defined as those that \nmeet one of the following criteria: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nthere is not more than 10 percent by weight \nflammable propellant. \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 149,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1519 \n \n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR 173, \nAppendix H, and there is not more than 10 \npercent by weight flammable propellant. \n3. Base product contains 50 percent by volume \nor less of flammable or combustible water-\nmiscible alcohols in an aqueous mix, and \nthere is not more than 10 percent by weight \nof flammable propellant. \n❖ \nA number of formulations in plastic have been \nstudied by the Household and Commercial \nProducts Association (HCPA), in conjunction \nwith FM Global Research, to determine the \nhazard level of the various formulations of \nplastic aerosols. Note that this research led to \nthe creation of both this section and Section \n5104.1.1 (for plastic aerosol products in \ngeneral). The demand for these plastic aerosol \nproducts relates to their practicality of use and \nrecycling within the aerosol industry. The \nresearch focused on developing a protection \nplan for this class of aerosol products that \nincludes limited amounts of flammable base \nproduct and limited amounts of flammable \npropellant in plastic containers. \n \nIndividual container fire tests were conducted \nto determine the heat of combustion for various \nformulations and to observe how they react to \nfire. The formulation with the most utility and \nthe most difficult fire protection challenge was \nchosen for full-scale fire testing. Those tests \nwere undertaken at FM Global Research \nCampus, which resulted in a fire protection \nstrategy within NFPA 30B. \n \nThis section defines what qualifies as a plastic \naerosol 3 product. Plastic aerosol 3 products \nare \nimbedded \nwithin \nthe \nprotection \nrequirements of Chapter 51, commensurate \nwith their hazard levels. \n5104.1.3 \nPlastic \naerosol \nX \nproducts. \nPlastic aerosol X products are those products, in \ncontainers larger than 4 fluid ounces (118 ml), that \ndo not meet the criteria provided in Section \n5104.1.1 or 5104.1.2. \n❖ \nThis section specifically addresses larger \nplastic aerosol products that do not meet the \ncriteria in Section 5104.1.1 or 5104.1.2. These \nare required to be labeled in accordance with \nSection 5103.2. This clarifies the difference \nbetween the types of plastic aerosols. \n5104.1.3.1 \nStorage, use or handling. The \nstorage, use or handling of plastic aerosol X \nproducts shall be prohibited. \n❖ \nThis section sets out the prohibition of this type \nof aerosol product in the code. These aerosol \nproducts are simply not permitted as they are \ntoo hazardous to manage and will not meet the \nrequirements of Section 5104.1.1 or 5104.1.2 \n5104.2 Storage in Groups A, B, E, F, I and R. \nStorage of Level 2 and 3 aerosol products in \noccupancies in Groups A, B, E, F, I and R shall be \nlimited to the following maximum quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products. \nThe maximum quantity shall be increased 100 \npercent where the excess quantity is stored in \nstorage cabinets in accordance with Section \n5704.3.2. \n❖ \nThis section strictly limits quantities of aerosols \nin buildings of Groups A, B, E, F, I and R \nbecause these occupancy types will have \nhigher occupant loads and host many activities \nnot related to the storage of aerosol products. \nStorage exceeding the maximum permitted \nquantities would result in the building being \nclassified \nas \na \nhigh-hazard, \nGroup \nH \noccupancy in accordance with SBC 201. The \nindicated maximum quantities are applicable \nper building area and not per control area (see \ncommentary, Section 5003). \n \nThis section would also allow the maximum \nquantities to be increased by 100 percent, if the \nquantities exceeding those indicated for Level \n2 and 3 aerosol products are stored in \napproved storage cabinets in accordance with \nSection 5704.3.2, which contains specific \nrequirements for the design, construction and \ncapacity of storage cabinets. \n5104.2.1 \nExcess \nstorage. \nStorage \nof \nquantities exceeding the maximum quantities \nindicated in Section 5104.2 shall be stored in \nseparate inside flammable liquid storage rooms in \naccordance with Section 5104.5. \n❖ \nThis section recognizes that in certain \noccupancies, the maximum quantities listed in \nSection 5104.2 may be exceeded. Any Level 2 \nor 3 aerosol product exceeding the maximum \nquantities \nspecified \nin \nSection \n5104.2, \nincluding the exemption for approved storage \ncabinets, must be stored in a separate, inside, \nflammable liquid storage room to maintain a \nGroup A, B, E, F, I or R occupancy \nclassification for the building. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1519 \n \n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR 173, \nAppendix H, and there is not more than 10 \npercent by weight flammable propellant. \n3. Base product contains 50 percent by volume \nor less of flammable or combustible water-\nmiscible alcohols in an aqueous mix, and \nthere is not more than 10 percent by weight \nof flammable propellant.",
      "commentary": "A number of formulations in plastic have been \nstudied by the Household and Commercial \nProducts Association (HCPA), in conjunction \nwith FM Global Research, to determine the \nhazard level of the various formulations of \nplastic aerosols. Note that this research led to \nthe creation of both this section and Section \n5104.1.1 (for plastic aerosol products in \ngeneral). The demand for these plastic aerosol \nproducts relates to their practicality of use and \nrecycling within the aerosol industry. The \nresearch focused on developing a protection \nplan for this class of aerosol products that \nincludes limited amounts of flammable base \nproduct and limited amounts of flammable \npropellant in plastic containers. \n \nIndividual container fire tests were conducted \nto determine the heat of combustion for various \nformulations and to observe how they react to \nfire. The formulation with the most utility and \nthe most difficult fire protection challenge was \nchosen for full-scale fire testing. Those tests \nwere undertaken at FM Global Research \nCampus, which resulted in a fire protection \nstrategy within NFPA 30B. \n \nThis section defines what qualifies as a plastic \naerosol 3 product. Plastic aerosol 3 products \nare \nimbedded \nwithin \nthe \nprotection \nrequirements of Chapter 51, commensurate \nwith their hazard levels. \n5104.1.3 \nPlastic \naerosol \nX \nproducts. \nPlastic aerosol X products are those products, in \ncontainers larger than 4 fluid ounces (118 ml), that \ndo not meet the criteria provided in Section \n5104.1.1 or 5104.1.2.\n\n❖ This section specifically addresses larger \nplastic aerosol products that do not meet the \ncriteria in Section 5104.1.1 or 5104.1.2. These \nare required to be labeled in accordance with \nSection 5103.2. This clarifies the difference \nbetween the types of plastic aerosols. \n5104.1.3.1 \nStorage, use or handling. The \nstorage, use or handling of plastic aerosol X \nproducts shall be prohibited.\n\n❖ This section sets out the prohibition of this type \nof aerosol product in the code. These aerosol \nproducts are simply not permitted as they are \ntoo hazardous to manage and will not meet the \nrequirements of Section 5104.1.1 or 5104.1.2 \n5104.2 Storage in Groups A, B, E, F, I and R. \nStorage of Level 2 and 3 aerosol products in \noccupancies in Groups A, B, E, F, I and R shall be \nlimited to the following maximum quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products. \nThe maximum quantity shall be increased 100 \npercent where the excess quantity is stored in \nstorage cabinets in accordance with Section \n5704.3.2.\n\n❖ This section strictly limits quantities of aerosols \nin buildings of Groups A, B, E, F, I and R \nbecause these occupancy types will have \nhigher occupant loads and host many activities \nnot related to the storage of aerosol products. \nStorage exceeding the maximum permitted \nquantities would result in the building being \nclassified \nas \na \nhigh-hazard, \nGroup \nH \noccupancy in accordance with SBC 201. The \nindicated maximum quantities are applicable \nper building area and not per control area (see \ncommentary, Section 5003). \n \nThis section would also allow the maximum \nquantities to be increased by 100 percent, if the \nquantities exceeding those indicated for Level \n2 and 3 aerosol products are stored in \napproved storage cabinets in accordance with \nSection 5704.3.2, which contains specific \nrequirements for the design, construction and \ncapacity of storage cabinets. \n5104.2.1 \nExcess \nstorage. \nStorage \nof \nquantities exceeding the maximum quantities \nindicated in Section 5104.2 shall be stored in \nseparate inside flammable liquid storage rooms in \naccordance with Section 5104.5.\n\n❖ This section recognizes that in certain \noccupancies, the maximum quantities listed in \nSection 5104.2 may be exceeded. Any Level 2 \nor 3 aerosol product exceeding the maximum \nquantities \nspecified \nin \nSection \n5104.2, \nincluding the exemption for approved storage \ncabinets, must be stored in a separate, inside, \nflammable liquid storage room to maintain a \nGroup A, B, E, F, I or R occupancy \nclassification for the building. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 150,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1520 \n \n \nFor example, 450 kg of Level 2 aerosols are \nallowed in a building classified in occupancy \nGroup B. An additional 450 kg of Level 2 \naerosols are also allowed, if the product is \nstored in approved storage cabinets (see \nSection 5104.2). If additional storage is \ndesired, 450 kg of Level 2 aerosols would be \nallowed in an inside, flammable liquid storage \nroom having a floor area of 46 m2 or less, in \naccordance with Section 5104.5.1. Therefore, \nas much as 1362 kg of Level 2 aerosols could \nbe stored in a building of Group B occupancy, if \nall excess storage is in approved storage \ncabinets and in an inside, flammable liquid \nstorage room having a floor area of not more \nthan 46 m2. If an inside, flammable liquid \nstorage room exceeding 46 m2 were used for \nthe excess storage, the allowable quantity of \nLevel 2 aerosols in the room could be \nincreased to 1135 kg. The increased allowed \nquantities in the larger storage room results \nfrom the presence of an automatic sprinkler \nsystem. Compliance with these requirements \nwould maintain the Group B occupancy \nclassification for the building (see commentary, \nSection 5104.5). \n5104.2.2 \nAerosol cooking spray products. \nStorage of aerosol cooking spray products in Group \nA, B, E, F, I and R occupancies shall not be more \nthan 450 kg net weight. \n❖ \nSince the fire risk of these types of aerosols \nwas determined to be greater than a Class III \ncommodity as discussed in the commentary to \nSection 5103.2.2, they are being more heavily \nregulated in Chapter 51. This section limits the \namount to 450 kg, which is consistent with \nLevel 2 aerosols in Section 5104.2. As noted, \ntheir hazard is more than a Class III commodity \nbut less than a Level 2 aerosol. Protection \nschemes of Level 2 or 3 aerosol products can \napply to these cooking spray products. \n5104.3 Storage in general purpose warehouses. \nAerosol product storage in general purpose \nwarehouses utilized only for warehousing-type \noperations involving mixed commodities shall \ncomply with Section 5104.3.1 or 5104.3.2. \n❖ \nGeneral purpose warehouses are used for \nstoring general commodities and aerosol \nproducts (i.e., “mixed commodities”). Aerosol \nproduct storage located in general purpose \nwarehouses \nis \nclassified \nas \neither \nnonsegregated storage (see Section 5104.3.1) \nor segregated storage (see Section 5104.3.2). \n \nDistribution warehouses for major department \nstore chains containing large amounts of \naerosols and various common mercantile \ncommodities are typical of buildings classified \nas general purpose warehouses. Proper \nprotection and separation of aerosol product \nstorage areas are essential to protect ordinary \nstorage commodities from the hazards of \naerosol products in these types of buildings. \n5104.3.1 \nNonsegregated storage. Storage \nconsisting of solid pile, palletized or rack storage of \nLevel 2 and 3 aerosol products not segregated into \nareas utilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.1. \n❖ \nNonsegregated storage is located in a general \npurpose warehouse in which Level 2 and 3 \naerosol products are not physically or spatially \nseparated from other commodities. The \nmaximum quantity of Level 2 and 3 aerosol \nproducts that can be located in nonsegregated \nstorage areas is specified in Table 5104.3.1. \n \nTable 5104.3.1 lists the maximum quantities \nof Level 2 and 3 aerosols permitted in general \npurpose \nwarehouses with nonsegregated \nstorage. Maximum quantities \nof \naerosol \nproducts depend on the type of storage \ncondition and the level of sprinkler protection.  \n \nUnprotected storage refers to areas that have \nno sprinkler protection or in which the sprinkler \nsystem does not meet specific NFPA 30B \ndesign \nrequirements; therefore, protected \nstorage refers only to areas in which sprinkler \nprotection \nmeets \nNFPA \n30B \ndesign \nparameters for solid pile, palletized and rack \nstructure storage conditions. \n \nThe “Maximum Net Weight” referred to in the \ntable consists of the base aerosol product plus \nthe propellant, as defined in NFPA 30B. \n5104.3.2 \nSegregated storage. Storage of \nLevel 2 and 3 aerosol products segregated into areas \nutilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.2 and \nSections 5104.3.2.1 and 5104.3.2.2. \n❖ \nSpecial requirements for storing aerosol \nproducts \nto \nprevent \nmixing \nwith \nother \ncommodities recognize that, without proper \nsprinkler protection and separation, fires \ninvolving Level 2 and 3 aerosols are difficult to \ncontrol. Storage areas can be segregated by \nfire-resistance-rated interior walls, a chain-link \nfence enclosure or the establishment of a \nseparation area. All aerosol product storage \nareas in segregated storage must have \nsprinkler protection in accordance with NFPA \n30B. The maximum quantity of Level 2 and 3 \naerosol products that can be placed in \nsegregated storage is specified in Table \n5104.3.2. \n \nTable 5104.3.2 lists maximum quantities of \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1520 \n \n \nFor example, 450 kg of Level 2 aerosols are \nallowed in a building classified in occupancy \nGroup B. An additional 450 kg of Level 2 \naerosols are also allowed, if the product is \nstored in approved storage cabinets (see \nSection 5104.2). If additional storage is \ndesired, 450 kg of Level 2 aerosols would be \nallowed in an inside, flammable liquid storage \nroom having a floor area of 46 m2 or less, in \naccordance with Section 5104.5.1. Therefore, \nas much as 1362 kg of Level 2 aerosols could \nbe stored in a building of Group B occupancy, if \nall excess storage is in approved storage \ncabinets and in an inside, flammable liquid \nstorage room having a floor area of not more \nthan 46 m2. If an inside, flammable liquid \nstorage room exceeding 46 m2 were used for \nthe excess storage, the allowable quantity of \nLevel 2 aerosols in the room could be \nincreased to 1135 kg. The increased allowed \nquantities in the larger storage room results \nfrom the presence of an automatic sprinkler \nsystem. Compliance with these requirements \nwould maintain the Group B occupancy \nclassification for the building (see commentary, \nSection 5104.5). \n5104.2.2 \nAerosol cooking spray products. \nStorage of aerosol cooking spray products in Group \nA, B, E, F, I and R occupancies shall not be more \nthan 450 kg net weight.",
      "commentary": "Since the fire risk of these types of aerosols \nwas determined to be greater than a Class III \ncommodity as discussed in the commentary to \nSection 5103.2.2, they are being more heavily \nregulated in Chapter 51. This section limits the \namount to 450 kg, which is consistent with \nLevel 2 aerosols in Section 5104.2. As noted, \ntheir hazard is more than a Class III commodity \nbut less than a Level 2 aerosol. Protection \nschemes of Level 2 or 3 aerosol products can \napply to these cooking spray products. \n5104.3 Storage in general purpose warehouses. \nAerosol product storage in general purpose \nwarehouses utilized only for warehousing-type \noperations involving mixed commodities shall \ncomply with Section 5104.3.1 or 5104.3.2.\n\n❖ General purpose warehouses are used for \nstoring general commodities and aerosol \nproducts (i.e., “mixed commodities”). Aerosol \nproduct storage located in general purpose \nwarehouses \nis \nclassified \nas \neither \nnonsegregated storage (see Section 5104.3.1) \nor segregated storage (see Section 5104.3.2). \n \nDistribution warehouses for major department \nstore chains containing large amounts of \naerosols and various common mercantile \ncommodities are typical of buildings classified \nas general purpose warehouses. Proper \nprotection and separation of aerosol product \nstorage areas are essential to protect ordinary \nstorage commodities from the hazards of \naerosol products in these types of buildings. \n5104.3.1 \nNonsegregated storage. Storage \nconsisting of solid pile, palletized or rack storage of \nLevel 2 and 3 aerosol products not segregated into \nareas utilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.1.\n\n❖ Nonsegregated storage is located in a general \npurpose warehouse in which Level 2 and 3 \naerosol products are not physically or spatially \nseparated from other commodities. The \nmaximum quantity of Level 2 and 3 aerosol \nproducts that can be located in nonsegregated \nstorage areas is specified in Table 5104.3.1. \n \nTable 5104.3.1 lists the maximum quantities \nof Level 2 and 3 aerosols permitted in general \npurpose \nwarehouses with nonsegregated \nstorage. Maximum quantities \nof \naerosol \nproducts depend on the type of storage \ncondition and the level of sprinkler protection.  \n \nUnprotected storage refers to areas that have \nno sprinkler protection or in which the sprinkler \nsystem does not meet specific NFPA 30B \ndesign \nrequirements; therefore, protected \nstorage refers only to areas in which sprinkler \nprotection \nmeets \nNFPA \n30B \ndesign \nparameters for solid pile, palletized and rack \nstructure storage conditions. \n \nThe “Maximum Net Weight” referred to in the \ntable consists of the base aerosol product plus \nthe propellant, as defined in NFPA 30B. \n5104.3.2 \nSegregated storage. Storage of \nLevel 2 and 3 aerosol products segregated into areas \nutilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.2 and \nSections 5104.3.2.1 and 5104.3.2.2.\n\n❖ Special requirements for storing aerosol \nproducts \nto \nprevent \nmixing \nwith \nother \ncommodities recognize that, without proper \nsprinkler protection and separation, fires \ninvolving Level 2 and 3 aerosols are difficult to \ncontrol. Storage areas can be segregated by \nfire-resistance-rated interior walls, a chain-link \nfence enclosure or the establishment of a \nseparation area. All aerosol product storage \nareas in segregated storage must have \nsprinkler protection in accordance with NFPA \n30B. The maximum quantity of Level 2 and 3 \naerosol products that can be placed in \nsegregated storage is specified in Table \n5104.3.2. \n \nTable 5104.3.2 lists maximum quantities of \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 151,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1521 \n \nLevel 2 and 3 aerosol products and plastic \naerosol 3 products allowed in general \npurpose \nwarehouses \nwith \nsegregated \nstorage. Storage areas can be segregated \nusing either fire-resistance-rated interior \nwalls, a chain-link fence enclosure (see \nSection 5104.3.2.1) or a separation area. \n \nAs indicated in Note e, a minimum \nseparation distance of 7.5 m from commodity \nclassifications greater than Class III must be \nmaintained where using the separation area \noption \n(for \nadditional \nguidance \non \ncommodity classifications, see NFPA 13). \n \nDepending on the separation type provided, \nthe segregated storage area is limited by \nboth a percentage of the building area and a \nmaximum area limitation, as indicated in \nNote a. The allowable area of segregated \nstorage increases with the increased degree \nof separation. Segregated storage areas of \nLevel 2 and 3 aerosol products and plastic \naerosol 3 products must have sprinkler \nprotection in accordance with NFPA 30B. \n5104.3.2.1 \nChain-link \nfence \nenclosures. \nChain-link fence enclosures required by Table \n5104.3.2 shall comply with the following: \n1. The fence shall be not less than No. 9 gage \nsteel wire, woven into a maximum 50 mm \ndiamond mesh. \n2. The fence shall be installed from the floor to \nthe underside of the roof or ceiling above. \n3. Class IV and high-hazard commodities shall \nbe stored outside of the aerosol storage area \nand not less than 2.4 m from the fence. \n4. Access openings in the fence shall be \nprovided with either self or automatic-\nclosing devices or a labyrinth opening \narrangement preventing aerosol containers \nfrom rocketing through the access openings. \n5. Not less than two means of egress shall be \nprovided from the fenced enclosure. \n❖ Table 5104.3.2 establishes limits on the use \nof a chain-link fence as a means of \nsegregated storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products. A \nchain-link fence enclosure is intended to \nreduce the potential hazard of “rocketing” \naerosol cans in a fire. Both fire tests and loss \nhistory have shown that ruptured aerosol \ncans in fires will “rocket” through the \nwarehouse \nstorage \narea, \nresulting \nin \nmultiple ignition locations and overtaxing of \nthe fire protection systems. Chain-link fence \nconstruction details as indicated in this \nsection, in combination with proper sprinkler \nprotection as specified in Notes b and c of \nTable 5104.3.2, provide a measure of \nadditional safety, allowing increased storage \nquantities over that permitted where no \nphysical barrier exists. \n \nThe No. 9 gage steel requirement for the \nchain-link fence is similar to a standard, \nindustrial-grade chainlink gage that \nis \ncommonly used for fencing property. This \nchain-link gage is considered the lightest \nacceptable fencing and is capable of \nrestraining flying aerosol containers. A \nlabyrinth opening arrangement in the fencing \nessentially works as an entryway maze. In \nplace of a door, the access area to the chain-\nlink fence enclosure would be constructed of \nother fencing, which is usually located at \nright angles, and through its arrangement, \nwould obstruct the opening to prevent the \naerosol containers from rocketing through \nthe access opening. \n5104.3.2.2 \nAisles. \nThe \nminimum \naisle \nrequirements for segregated storage in general \npurpose warehouses shall comply with Table \n5104.3.2.2. \n❖ \nFires involving aerosol products can spread \nacross aisles located between two rows of \nracks or palletized and solid pile storage. If the \nfire is severe enough, the radiant energy may \nignite combustible cartons across an aisle, or a \nfireball from a rupturing container may be large \nenough to engulf adjacent storage. Table \n5104.3.2.2 gives aisle requirements for \nsegregated storage of Level 2 and 3 aerosol \nproducts \nlocated \nin \ngeneral \npurpose \nwarehouses. \n \nTable 5104.3.2.2 shows a minimum aisle \nwidth and a 7.5 m-maximum separation \ndistance from aerosol storage to aisles where \naerosols cannot be stored for segregated \nstorage of Level 2 and 3 aerosol products \nlocated in general purpose warehouses. The \nminimum aisle width depends on the storage \ncondition and the level of sprinkler protection. \nThe 7.5 m distance between the storage and \naisle not only isolates aerosols but also limits \ntravel distances within the storage area. \n \nNote a is intended to require the design of the \nautomatic sprinkler system to meet the \nrequirements of NFPA 30B. If the automatic \nsprinkler system is not designed in accordance \nwith the conditions for ESFR sprinklers in \nNFPA 30B, then aisles must be 2.4 m wide \nwhere storing Level 2 or 3 aerosol products in \nrack structures. The storage area must be \nconfigured so that storage is no more than 7.5 \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1521 \n \nLevel 2 and 3 aerosol products and plastic \naerosol 3 products allowed in general \npurpose \nwarehouses \nwith \nsegregated \nstorage. Storage areas can be segregated \nusing either fire-resistance-rated interior \nwalls, a chain-link fence enclosure (see \nSection 5104.3.2.1) or a separation area. \n \nAs indicated in Note e, a minimum \nseparation distance of 7.5 m from commodity \nclassifications greater than Class III must be \nmaintained where using the separation area \noption \n(for \nadditional \nguidance \non \ncommodity classifications, see NFPA 13). \n \nDepending on the separation type provided, \nthe segregated storage area is limited by \nboth a percentage of the building area and a \nmaximum area limitation, as indicated in \nNote a. The allowable area of segregated \nstorage increases with the increased degree \nof separation. Segregated storage areas of \nLevel 2 and 3 aerosol products and plastic \naerosol 3 products must have sprinkler \nprotection in accordance with NFPA 30B. \n5104.3.2.1 \nChain-link \nfence \nenclosures. \nChain-link fence enclosures required by Table \n5104.3.2 shall comply with the following: \n1. The fence shall be not less than No. 9 gage \nsteel wire, woven into a maximum 50 mm \ndiamond mesh. \n2. The fence shall be installed from the floor to \nthe underside of the roof or ceiling above. \n3. Class IV and high-hazard commodities shall \nbe stored outside of the aerosol storage area \nand not less than 2.4 m from the fence. \n4. Access openings in the fence shall be \nprovided with either self or automatic-\nclosing devices or a labyrinth opening \narrangement preventing aerosol containers \nfrom rocketing through the access openings. \n5. Not less than two means of egress shall be \nprovided from the fenced enclosure.",
      "commentary": "Table 5104.3.2 establishes limits on the use \nof a chain-link fence as a means of \nsegregated storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products. A \nchain-link fence enclosure is intended to \nreduce the potential hazard of “rocketing” \naerosol cans in a fire. Both fire tests and loss \nhistory have shown that ruptured aerosol \ncans in fires will “rocket” through the \nwarehouse \nstorage \narea, \nresulting \nin \nmultiple ignition locations and overtaxing of \nthe fire protection systems. Chain-link fence \nconstruction details as indicated in this \nsection, in combination with proper sprinkler \nprotection as specified in Notes b and c of \nTable 5104.3.2, provide a measure of \nadditional safety, allowing increased storage \nquantities over that permitted where no \nphysical barrier exists. \n \nThe No. 9 gage steel requirement for the \nchain-link fence is similar to a standard, \nindustrial-grade chainlink gage that \nis \ncommonly used for fencing property. This \nchain-link gage is considered the lightest \nacceptable fencing and is capable of \nrestraining flying aerosol containers. A \nlabyrinth opening arrangement in the fencing \nessentially works as an entryway maze. In \nplace of a door, the access area to the chain-\nlink fence enclosure would be constructed of \nother fencing, which is usually located at \nright angles, and through its arrangement, \nwould obstruct the opening to prevent the \naerosol containers from rocketing through \nthe access opening. \n5104.3.2.2 \nAisles. \nThe \nminimum \naisle \nrequirements for segregated storage in general \npurpose warehouses shall comply with Table \n5104.3.2.2.\n\n❖ Fires involving aerosol products can spread \nacross aisles located between two rows of \nracks or palletized and solid pile storage. If the \nfire is severe enough, the radiant energy may \nignite combustible cartons across an aisle, or a \nfireball from a rupturing container may be large \nenough to engulf adjacent storage. Table \n5104.3.2.2 gives aisle requirements for \nsegregated storage of Level 2 and 3 aerosol \nproducts \nlocated \nin \ngeneral \npurpose \nwarehouses. \n \nTable 5104.3.2.2 shows a minimum aisle \nwidth and a 7.5 m-maximum separation \ndistance from aerosol storage to aisles where \naerosols cannot be stored for segregated \nstorage of Level 2 and 3 aerosol products \nlocated in general purpose warehouses. The \nminimum aisle width depends on the storage \ncondition and the level of sprinkler protection. \nThe 7.5 m distance between the storage and \naisle not only isolates aerosols but also limits \ntravel distances within the storage area. \n \nNote a is intended to require the design of the \nautomatic sprinkler system to meet the \nrequirements of NFPA 30B. If the automatic \nsprinkler system is not designed in accordance \nwith the conditions for ESFR sprinklers in \nNFPA 30B, then aisles must be 2.4 m wide \nwhere storing Level 2 or 3 aerosol products in \nrack structures. The storage area must be \nconfigured so that storage is no more than 7.5 \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 152,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1522 \n \nm from the aisle, thus providing a storage \nfootprint of 15 m on a side. \n5104.3.3 \nAerosol cooking spray products. \nSolid pile, palletized or rack storage of aerosol \ncooking spray products in a general purpose \nwarehouse shall not be more than 1135 kg net \nweight, unless protected in accordance with NFPA \n30B. \n❖ \nAerosol cooking spray products are limited to \n1135 kg when in solid piled, palletized or rack \nstorage. These products were once considered \nas Level 1 aerosol, but recent fire tests require \nmore protection. This section allows a \nmaximum storage amount before the specific \nrequirements \nfor \naerosol \ncooking \nspray \nproducts in NFPA 30B would apply. The \nprovisions in NFPA 30B are very specific to the \nhazards those aerosol pose based on testing. \n5104.4 Storage in aerosol product warehouses. \nThe total quantity of Level 2 and 3 aerosol products \nin a warehouse utilized for the storage, shipping and \nreceiving of aerosol products shall not be restricted \nin structures complying with Sections 5104.4.1 \nthrough 5104.4.4. \n❖ \nBuildings \nclassified \nas \naerosol \nproduct \nwarehouses are detached buildings or a \nseparate portion of a building used exclusively \nfor storing and handling aerosol products. This \nsection does not limit the quantity of Level 2 \nand 3 aerosol products in a building classified \nas an aerosol product warehouse complying \nwith the provisions of Sections 5104.4.1 \nthrough 5104.4.4. \n5104.4.1 \nAutomatic \nsprinkler \nsystem. \nAerosol product warehouses shall be protected by \nan approved wet-pipe automatic sprinkler system in \naccordance with NFPA 30B. Sprinkler protection \nshall be designed based on the highest classification \nlevel of aerosol product present. \n❖ \nThe automatic sprinkler system for aerosol \nproduct warehouses must be designed in \naccordance with NFPA 30B. The sprinkler \nprotection must be designed for Level 3 \naerosol products if both Level 2 and 3 aerosols \nare stored in the aerosol product warehouse. \nWith the approval of the Fire official, sprinkler \nprotection can be omitted from an aerosol \nproduct \nwarehouse \nwhere \na \nminimum \nseparation distance of 30 m from a lot line or \nstructure \nis \nmaintained \nand \nexposure \nprotection is provided. Exposure protection \nwould include either a public fire department  or \nplant fire brigade that could apply cooling water \nstreams on adjacent properties or structures. \nExposure protection is not required where the \ndistance is 60 m or more to other buildings or \nlot lines. \n5104.4.2 \nPile and palletized storage aisles. \nSolid pile and palletized storage shall be arranged \nso the maximum travel distance to an aisle is 7.5 m. \nAisles shall have a minimum width of 1.2 m. \n❖ \nThe maximum travel distance of 7.5 m to an \naisle provides an adequate means of egress if \nan emergency occurs. This results in an \nallowable storage area of 15 m by 15 m) \nsurrounded by 1.2 m aisles for palletized and \npile storage. The 1.2 m aisle width, in \nconjunction with a sprinkler system and in \naccordance with NFPA 30B, reduces the \nchance of fire spread across aisles involving \npile and palletized storage. \n5104.4.3 \nRack storage aisles. Rack storage \nshall be arranged with a minimum aisle width of 2.4 \nm between rows of racks and 2.4 m between racks \nand adjacent solid pile or palletized storage. Where \nearly suppression fast-response (ESFR) sprinklers \nprovide \nautomatic \nsprinkler \nprotection, \nthe \nminimum aisle width shall be 1.2 m. \n❖ \nThe requirements in this section are similar to \nthose in Table 5104.3.2.2 for segregated \nstorage in general purpose warehouses. This \nsection requires 2.4 m aisles between rows of \nracks or between racks and adjacent piles or \npalletized storage where the area is protected \nwith sprinkler systems designed in accordance \nwith NFPA 30B. \n \nThe 2.4 m minimum aisle width allows two \nunimpeded parallel columns of egressing \noccupants to travel in opposite directions, in \naddition to anticipating other obstructions \noccurring during an emergency situation. \nThese obstructions could be in the form of a lift \ntruck, or idle pallets or even the result of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning rack or pile causing the rack or pile \nacross the aisle to ignite) in case of a fire and \nprovides the fire department  with greater \nmaneuvering \ncapabilities \nduring \na \nfire, \nessentially providing an additional safety factor \nwhere aerosols are stored. \n \nThe second sentence of this section is an \nexception that recognizes the increased safety \nof the higher level of sprinkler protection \nprovided by an ESFR system designed in \naccordance with NFPA 30B by allowing for a \n50-percent reduction in aisle width. The \nmaximum travel distance to an aisle is intended \nto be 7.5 m, as indicated in Table 5104.3.2.2. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1522 \n \nm from the aisle, thus providing a storage \nfootprint of 15 m on a side. \n5104.3.3 \nAerosol cooking spray products. \nSolid pile, palletized or rack storage of aerosol \ncooking spray products in a general purpose \nwarehouse shall not be more than 1135 kg net \nweight, unless protected in accordance with NFPA \n30B.",
      "commentary": "Aerosol cooking spray products are limited to \n1135 kg when in solid piled, palletized or rack \nstorage. These products were once considered \nas Level 1 aerosol, but recent fire tests require \nmore protection. This section allows a \nmaximum storage amount before the specific \nrequirements \nfor \naerosol \ncooking \nspray \nproducts in NFPA 30B would apply. The \nprovisions in NFPA 30B are very specific to the \nhazards those aerosol pose based on testing. \n5104.4 Storage in aerosol product warehouses. \nThe total quantity of Level 2 and 3 aerosol products \nin a warehouse utilized for the storage, shipping and \nreceiving of aerosol products shall not be restricted \nin structures complying with Sections 5104.4.1 \nthrough 5104.4.4.\n\n❖ Buildings \nclassified \nas \naerosol \nproduct \nwarehouses are detached buildings or a \nseparate portion of a building used exclusively \nfor storing and handling aerosol products. This \nsection does not limit the quantity of Level 2 \nand 3 aerosol products in a building classified \nas an aerosol product warehouse complying \nwith the provisions of Sections 5104.4.1 \nthrough 5104.4.4. \n5104.4.1 \nAutomatic \nsprinkler \nsystem. \nAerosol product warehouses shall be protected by \nan approved wet-pipe automatic sprinkler system in \naccordance with NFPA 30B. Sprinkler protection \nshall be designed based on the highest classification \nlevel of aerosol product present.\n\n❖ The automatic sprinkler system for aerosol \nproduct warehouses must be designed in \naccordance with NFPA 30B. The sprinkler \nprotection must be designed for Level 3 \naerosol products if both Level 2 and 3 aerosols \nare stored in the aerosol product warehouse. \nWith the approval of the Fire official, sprinkler \nprotection can be omitted from an aerosol \nproduct \nwarehouse \nwhere \na \nminimum \nseparation distance of 30 m from a lot line or \nstructure \nis \nmaintained \nand \nexposure \nprotection is provided. Exposure protection \nwould include either a public fire department  or \nplant fire brigade that could apply cooling water \nstreams on adjacent properties or structures. \nExposure protection is not required where the \ndistance is 60 m or more to other buildings or \nlot lines. \n5104.4.2 \nPile and palletized storage aisles. \nSolid pile and palletized storage shall be arranged \nso the maximum travel distance to an aisle is 7.5 m. \nAisles shall have a minimum width of 1.2 m.\n\n❖ The maximum travel distance of 7.5 m to an \naisle provides an adequate means of egress if \nan emergency occurs. This results in an \nallowable storage area of 15 m by 15 m) \nsurrounded by 1.2 m aisles for palletized and \npile storage. The 1.2 m aisle width, in \nconjunction with a sprinkler system and in \naccordance with NFPA 30B, reduces the \nchance of fire spread across aisles involving \npile and palletized storage. \n5104.4.3 \nRack storage aisles. Rack storage \nshall be arranged with a minimum aisle width of 2.4 \nm between rows of racks and 2.4 m between racks \nand adjacent solid pile or palletized storage. Where \nearly suppression fast-response (ESFR) sprinklers \nprovide \nautomatic \nsprinkler \nprotection, \nthe \nminimum aisle width shall be 1.2 m.\n\n❖ The requirements in this section are similar to \nthose in Table 5104.3.2.2 for segregated \nstorage in general purpose warehouses. This \nsection requires 2.4 m aisles between rows of \nracks or between racks and adjacent piles or \npalletized storage where the area is protected \nwith sprinkler systems designed in accordance \nwith NFPA 30B. \n \nThe 2.4 m minimum aisle width allows two \nunimpeded parallel columns of egressing \noccupants to travel in opposite directions, in \naddition to anticipating other obstructions \noccurring during an emergency situation. \nThese obstructions could be in the form of a lift \ntruck, or idle pallets or even the result of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning rack or pile causing the rack or pile \nacross the aisle to ignite) in case of a fire and \nprovides the fire department  with greater \nmaneuvering \ncapabilities \nduring \na \nfire, \nessentially providing an additional safety factor \nwhere aerosols are stored. \n \nThe second sentence of this section is an \nexception that recognizes the increased safety \nof the higher level of sprinkler protection \nprovided by an ESFR system designed in \naccordance with NFPA 30B by allowing for a \n50-percent reduction in aisle width. The \nmaximum travel distance to an aisle is intended \nto be 7.5 m, as indicated in Table 5104.3.2.2. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5104"
    },
    {
      "page": 153,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1523 \n \n5104.4.4 \nCombustible \ncommodities. \nCombustible commodities other than flammable \nand combustible liquids shall be permitted to be \nstored in an aerosol warehouse. \nException: Flammable and combustible liquids in \n0.95 liter metal containers and smaller shall be \npermitted to be stored in an aerosol warehouse. \n❖ \nBased on the full-scale aerosol product fire \ntests discussed in earlier sections of the \ncommentary, this section allows ordinary \ncombustible commodities to be stored in \naerosol product warehouses, provided that the \nfire protection system for the entire facility is \nbased on the appropriate fire protection design \ntable from NFPA 30B and Section 5104.4.1. \nThis is consistent with and correlates to Section \n6.4.6.7 of NFPA 30B. See the commentary to \nSection \n3203 \nfor \ninformation \non \nthe \nclassification of combustible commodities. \n \nThe exception allows small, 950 ml metal \ncontainers of flammable and combustible \nliquids to be stored in aerosol product \nwarehouses, \nalong \nwith \nthe \nordinary \ncombustible commodities discussed in the \nprevious paragraph, provided that the fire \nprotection system for the entire facility is based \non the appropriate fire protection design table \nfrom NFPA 30B. This is consistent with and \ncorrelates to Section 6.4.6.7.1 of NFPA 30B. \n5104.5 Storage in inside flammable liquid \nstorage rooms. Inside flammable liquid storage \nrooms shall comply with Section 5704.3.7. The \nmaximum quantities of aerosol products shall \ncomply with Section 5104.5.1 or 5104.5.2. \n❖ \nThis section recognizes another option for \nstoring Level 2 and 3 aerosols. Depending on \nthe anticipated quantities, storage in a Group \nH-3 inside flammable liquid storage room \nmeeting the requirements of Section 5704.3.7 \nmay be more economical. \n \nSections 5104.5.1and 5104.5.2limit maximum \nquantities of Level 2 and 3 aerosols that can be \nstored in an inside flammable liquid storage \nroom depending on the size of the room and \nthe degree of fire-resistance-rated separation \nand automatic sprinkler protection installed. \nIndicated maximum quantities of aerosol \nproducts are the same quantities listed in \nSection 5104.2. See the commentary to \nSection 202for the definition of “Liquid storage \nroom.” \n \nStorage of aerosols exceeding the quantities \nindicated in Sections 5104.5.1 and 5104.5.2, \nand the storage of flammable and combustible \nliquids \nexceeding \nmaximum \nallowable \nquantities (MAQs), must be classified as high-\nhazard Group H occupancies. \n5104.5.1 \nStorage rooms of 46 m2 or less. \nThe storage of aerosol products in flammable liquid \nstorage rooms less than or equal to 46 m2 in area \nshall not exceed the following quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products. \n❖ \nThis section limits the amount of Level 2 and 3 \naerosols that can be stored in an inside \nflammable liquid storage room 46 m2 or less in \narea that complies with NFPA 30. The degree \nof fire-resistance-rated construction depends \non room size. Sprinkler protection may or may \nnot be required depending on the quantity of \nother flammable and combustible liquids in the \ninside storage room (see commentary, Section \n5104.2.1). \n5104.5.2 \nStorage rooms greater than 46 \nm2. The storage of aerosol products in flammable \nliquid storage rooms greater than 46 m2 in area shall \nnot exceed the following quantities: \n1. A net weight of 1135 kg of Level 2 aerosol \nproducts. \n2. A net weight of 450 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 1135 kg of Level \n2 and 3 aerosol products. \nThe maximum aggregate storage quantity of Level \n2 and 3 aerosol products permitted in separate inside \nstorage rooms protected by an approved automatic \nsprinkler system in accordance with NFPA 30B \nshall be 2270 kg. \n❖ \nThis section allows an increase in the quantity \nof Level 2 and 3 aerosols for inside, flammable, \nliquid storage rooms exceeding 46 m2 in area. \nThese provisions assume that the storage room \ncomplies \nwith \nfire-resistance-rated \nconstruction \nand \nthe \nfire \nprotection \nrequirements of NFPA 30. Increased quantities \ncompared to Section 5104.5.1 for rooms less \nthan 46 m2 in area are based on having an \nautomatic sprinkler system throughout the \nbuilding in accordance with NFPA 13. The \nadditional quantities allowed by the last \nparagraph of this section require the sprinkler \nsystem to comply with NFPA 30B (see \ncommentary, Section 5104.2.1). \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1523 \n \n5104.4.4 \nCombustible \ncommodities. \nCombustible commodities other than flammable \nand combustible liquids shall be permitted to be \nstored in an aerosol warehouse. \nException: Flammable and combustible liquids in \n0.95 liter metal containers and smaller shall be \npermitted to be stored in an aerosol warehouse.",
      "commentary": "Based on the full-scale aerosol product fire \ntests discussed in earlier sections of the \ncommentary, this section allows ordinary \ncombustible commodities to be stored in \naerosol product warehouses, provided that the \nfire protection system for the entire facility is \nbased on the appropriate fire protection design \ntable from NFPA 30B and Section 5104.4.1. \nThis is consistent with and correlates to Section \n6.4.6.7 of NFPA 30B. See the commentary to \nSection \n3203 \nfor \ninformation \non \nthe \nclassification of combustible commodities. \n \nThe exception allows small, 950 ml metal \ncontainers of flammable and combustible \nliquids to be stored in aerosol product \nwarehouses, \nalong \nwith \nthe \nordinary \ncombustible commodities discussed in the \nprevious paragraph, provided that the fire \nprotection system for the entire facility is based \non the appropriate fire protection design table \nfrom NFPA 30B. This is consistent with and \ncorrelates to Section 6.4.6.7.1 of NFPA 30B. \n5104.5 Storage in inside flammable liquid \nstorage rooms. Inside flammable liquid storage \nrooms shall comply with Section 5704.3.7. The \nmaximum quantities of aerosol products shall \ncomply with Section 5104.5.1 or 5104.5.2.\n\n❖ This section recognizes another option for \nstoring Level 2 and 3 aerosols. Depending on \nthe anticipated quantities, storage in a Group \nH-3 inside flammable liquid storage room \nmeeting the requirements of Section 5704.3.7 \nmay be more economical. \n \nSections 5104.5.1and 5104.5.2limit maximum \nquantities of Level 2 and 3 aerosols that can be \nstored in an inside flammable liquid storage \nroom depending on the size of the room and \nthe degree of fire-resistance-rated separation \nand automatic sprinkler protection installed. \nIndicated maximum quantities of aerosol \nproducts are the same quantities listed in \nSection 5104.2. See the commentary to \nSection 202for the definition of “Liquid storage \nroom.” \n \nStorage of aerosols exceeding the quantities \nindicated in Sections 5104.5.1 and 5104.5.2, \nand the storage of flammable and combustible \nliquids \nexceeding \nmaximum \nallowable \nquantities (MAQs), must be classified as high-\nhazard Group H occupancies. \n5104.5.1 \nStorage rooms of 46 m2 or less. \nThe storage of aerosol products in flammable liquid \nstorage rooms less than or equal to 46 m2 in area \nshall not exceed the following quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products.\n\n❖ This section limits the amount of Level 2 and 3 \naerosols that can be stored in an inside \nflammable liquid storage room 46 m2 or less in \narea that complies with NFPA 30. The degree \nof fire-resistance-rated construction depends \non room size. Sprinkler protection may or may \nnot be required depending on the quantity of \nother flammable and combustible liquids in the \ninside storage room (see commentary, Section \n5104.2.1). \n5104.5.2 \nStorage rooms greater than 46 \nm2. The storage of aerosol products in flammable \nliquid storage rooms greater than 46 m2 in area shall \nnot exceed the following quantities: \n1. A net weight of 1135 kg of Level 2 aerosol \nproducts. \n2. A net weight of 450 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 1135 kg of Level \n2 and 3 aerosol products. \nThe maximum aggregate storage quantity of Level \n2 and 3 aerosol products permitted in separate inside \nstorage rooms protected by an approved automatic \nsprinkler system in accordance with NFPA 30B \nshall be 2270 kg.\n\n❖ This section allows an increase in the quantity \nof Level 2 and 3 aerosols for inside, flammable, \nliquid storage rooms exceeding 46 m2 in area. \nThese provisions assume that the storage room \ncomplies \nwith \nfire-resistance-rated \nconstruction \nand \nthe \nfire \nprotection \nrequirements of NFPA 30. Increased quantities \ncompared to Section 5104.5.1 for rooms less \nthan 46 m2 in area are based on having an \nautomatic sprinkler system throughout the \nbuilding in accordance with NFPA 13. The \nadditional quantities allowed by the last \nparagraph of this section require the sprinkler \nsystem to comply with NFPA 30B (see \ncommentary, Section 5104.2.1). \n-",
      "chapter_id": "ch51",
      "section_id": "sec3203"
    },
    {
      "page": 154,
