      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1524 \n \n5104.6 Storage in liquid warehouses. The storage \nof Level 2 and 3 aerosol products in liquid \nwarehouses shall comply with NFPA 30B. The \nstorage shall be located within segregated storage \nareas in accordance with Section 5104.3.2and \nSections 5104.6.1 through 5104.6.3. \n❖ \nThis section contains requirements for storing \nLevel 2 and 3 aerosol products in warehouses \nused primarily for storing flammable and \ncombustible liquids. The aerosol product \nstorage area is required to meet the \nsegregated storage requirements of Section \n5104.3.2, \nSections \n5104.6.1through \n5104.6.3and NFPA 30B. This section is \nintended to address only protection for the \nsegregated aerosol product storage area. \nNFPA 30 addresses protection for the \nflammable and combustible liquids in the liquid \nwarehouse. \n5104.6.1 \nContainment. Spill control or \ndrainage shall be provided to prevent the flow of \nliquid to within 2.4 m of the segregated storage \narea. \n❖ \nTo reduce the potential for the segregated \naerosol storage area to become involved in an \nemergency created by the flammable and \ncombustible liquids stored elsewhere in the \nbuilding, an approved means of spill control \nand drainage must be provided. The spill-\ncontrol and drainage system is intended to \nkeep the liquids away from the aerosols. \nSection 5004.2 contains additional guidance \non the means of spill control and drainage for \nflammable and combustible liquids. \n5104.6.2 \nSprinkler \ndesign. \nSprinkler \nprotection shall be designed based on the highest \nlevel of aerosol product present. \n❖ \nDesign requirements for the sprinkler system \nare based on the highest level of aerosol \nproducts stored and the anticipated storage \ncondition. The sprinkler system must be \ndesigned for Level 3 aerosol products where \nboth Level 2 and 3 aerosol products are stored. \n5104.6.3 \nOpening \nprotection \ninto \nsegregated storage areas. Fire doors or gates \nopening into the segregated storage area shall either \nbe self-closing or provided with automatic closing \ndevices activated by sprinkler water flow or an \napproved fire detection system. \n❖ \nOpenings for access to and from segregated \nstorage areas must provide the intended \ndegree \nof \nprotection. \nChain-link \nfence \nenclosures can have either self-closing or \nautomatic-closing gates. If the segregated \nstorage opening is protected with automatic-\nclosing fire doors or gates, the closing device \nmust be activated by water flow from the \nsprinkler system or by an approved fire \ndetection system. \n5104.7 Storage in Group M occupancies. \nStorage of Level 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts in occupancies in Group M shall comply \nwith Table 5104.7. Retail display shall comply with \nSection 5106. \n❖ \nBoth this section and Table 5104.7 contain \nstorage limitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the storage \narea of a mercantile occupancy that is \nphysically separated from the sales area and \nnot open to the public. These areas are \ngenerally referred to as “back-stock” storage \nareas. The storage limitation for aerosol \nproducts located in the retail sales area of \nmercantile occupancies is specified in Section \n5106. \n \nTable 5104.7 shows the maximum quantity \nlimitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the back-\nstock \nstorage \nareas \nof \nmercantile \noccupancies in both nonsegregated and \nsegregated conditions. In nonsegregated \nstorage, the aerosol product storage is \nneither separated from the retail display by a \nfire-resistance-rated barrier nor stored in \napproved flammable liquid storage cabinets. \nWhere the storage is nonsegregated, the \nquantity of Level 2 and 3 aerosols, plastic \naerosol 3 products and aerosol cooking \nspray products is the total quantity in the \nback-stock \nstorage \nand \ndisplay \nareas \ncombined. Level 2 and 3 aerosol products, \nplastic aerosol 3 products and aerosol \ncooking spray products would be limited to \n1135 kg and 225 kg on the ground and upper \nfloors, respectively, in any 4650 m2 area. In \nthe case of segregated back-stock storage \nusing approved, flammable liquid storage \ncabinets, the total aerosol product storage is \nindependent of the displayed quantities. The \nback-stock storage area quantities can be \nincreased to those specified in Table \n5104.3.2.2 for segregated storage in general \npurpose warehouses where the storage has \nbeen separated from the retail sales area by \nnot less than 1-hour fire-resistance-rated \nconstruction. \n5104.8 Storage \nof \naerosol \ncooking \nspray \nproducts. Aerosol cooking spray products shall be \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1524 \n \n5104.6 Storage in liquid warehouses. The storage \nof Level 2 and 3 aerosol products in liquid \nwarehouses shall comply with NFPA 30B. The \nstorage shall be located within segregated storage \nareas in accordance with Section 5104.3.2and \nSections 5104.6.1 through 5104.6.3.",
      "commentary": "This section contains requirements for storing \nLevel 2 and 3 aerosol products in warehouses \nused primarily for storing flammable and \ncombustible liquids. The aerosol product \nstorage area is required to meet the \nsegregated storage requirements of Section \n5104.3.2, \nSections \n5104.6.1through \n5104.6.3and NFPA 30B. This section is \nintended to address only protection for the \nsegregated aerosol product storage area. \nNFPA 30 addresses protection for the \nflammable and combustible liquids in the liquid \nwarehouse. \n5104.6.1 \nContainment. Spill control or \ndrainage shall be provided to prevent the flow of \nliquid to within 2.4 m of the segregated storage \narea.\n\n❖ To reduce the potential for the segregated \naerosol storage area to become involved in an \nemergency created by the flammable and \ncombustible liquids stored elsewhere in the \nbuilding, an approved means of spill control \nand drainage must be provided. The spill-\ncontrol and drainage system is intended to \nkeep the liquids away from the aerosols. \nSection 5004.2 contains additional guidance \non the means of spill control and drainage for \nflammable and combustible liquids. \n5104.6.2 \nSprinkler \ndesign. \nSprinkler \nprotection shall be designed based on the highest \nlevel of aerosol product present.\n\n❖ Design requirements for the sprinkler system \nare based on the highest level of aerosol \nproducts stored and the anticipated storage \ncondition. The sprinkler system must be \ndesigned for Level 3 aerosol products where \nboth Level 2 and 3 aerosol products are stored. \n5104.6.3 \nOpening \nprotection \ninto \nsegregated storage areas. Fire doors or gates \nopening into the segregated storage area shall either \nbe self-closing or provided with automatic closing \ndevices activated by sprinkler water flow or an \napproved fire detection system.\n\n❖ Openings for access to and from segregated \nstorage areas must provide the intended \ndegree \nof \nprotection. \nChain-link \nfence \nenclosures can have either self-closing or \nautomatic-closing gates. If the segregated \nstorage opening is protected with automatic-\nclosing fire doors or gates, the closing device \nmust be activated by water flow from the \nsprinkler system or by an approved fire \ndetection system. \n5104.7 Storage in Group M occupancies. \nStorage of Level 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts in occupancies in Group M shall comply \nwith Table 5104.7. Retail display shall comply with \nSection 5106.\n\n❖ Both this section and Table 5104.7 contain \nstorage limitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the storage \narea of a mercantile occupancy that is \nphysically separated from the sales area and \nnot open to the public. These areas are \ngenerally referred to as “back-stock” storage \nareas. The storage limitation for aerosol \nproducts located in the retail sales area of \nmercantile occupancies is specified in Section \n5106. \n \nTable 5104.7 shows the maximum quantity \nlimitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the back-\nstock \nstorage \nareas \nof \nmercantile \noccupancies in both nonsegregated and \nsegregated conditions. In nonsegregated \nstorage, the aerosol product storage is \nneither separated from the retail display by a \nfire-resistance-rated barrier nor stored in \napproved flammable liquid storage cabinets. \nWhere the storage is nonsegregated, the \nquantity of Level 2 and 3 aerosols, plastic \naerosol 3 products and aerosol cooking \nspray products is the total quantity in the \nback-stock \nstorage \nand \ndisplay \nareas \ncombined. Level 2 and 3 aerosol products, \nplastic aerosol 3 products and aerosol \ncooking spray products would be limited to \n1135 kg and 225 kg on the ground and upper \nfloors, respectively, in any 4650 m2 area. In \nthe case of segregated back-stock storage \nusing approved, flammable liquid storage \ncabinets, the total aerosol product storage is \nindependent of the displayed quantities. The \nback-stock storage area quantities can be \nincreased to those specified in Table \n5104.3.2.2 for segregated storage in general \npurpose warehouses where the storage has \nbeen separated from the retail sales area by \nnot less than 1-hour fire-resistance-rated \nconstruction. \n5104.8 Storage \nof \naerosol \ncooking \nspray \nproducts. Aerosol cooking spray products shall be \n-",
      "chapter_id": "ch51",
      "section_id": "sec3203"
    },
    {
      "page": 155,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1525 \n \npermitted to be stored in a general purpose \nwarehouse. \n❖ \nThis section addresses how aerosol cooking \nspray products must be stored within a general \npurpose warehouse. It addresses both the \nlevel of hazard to which such products must be \nprotected and the requirements for the storage \nof the product. \n5104.8.1 \nMixed storage. Where aerosol \ncooking spray products are mixed with other \nhigher-hazard aerosol products, the provided \nisolation, storage height restrictions and protection \nshall be based on the highest-hazard aerosol product \npresent. \n❖ \nThis section simply states that the most \nhazardous aerosol product classification will \ndrive the protection requirements. Note that \naerosol cooking sprays have unique protection \nrequirements in NFPA 30B but are generally \nless hazardous than Level 2 and 3 aerosol \nproducts. \n5104.8.2 \nStorage conditions. The storage \nand handling of aerosol cooking spray products \nshall comply with this chapter and NFPA 30B. \n❖ \nThe specific storage configuration and related \nrequirements for aerosol cooking products are \ncovered in NFPA 30B and are based on testing \nof these products. Therefore, this section \nrequires compliance with NFPA 30B. \nSECTION 5105 OUTSIDE STORAGE \n5105.1 General. The outside storage of Level 2 \nand 3 aerosol products and plastic aerosol 3 \nproducts, including storage in temporary storage \ntrailers, shall be separated from exposures in \naccordance with Table 5105.1. \n❖ \nOutside storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products must \nbe separated from buildings, lot lines, public \nways and other outside combustible storage as \nshown in Table 5105.1 to minimize potential \nexposure hazards to the aerosols. Temporary \nstorage trailers must also be located a \nminimum of 15 m from buildings and other \noutside \nstorage. \nMinimum \nseparation \ndistances are consistent with NFPA 30B and \nNFPA 80A. Areas surrounding outdoor aerosol \nstorage areas also should be maintained free \nof miscellaneous combustible materials and \nvegetation for a distance of at least 6 m to avoid \nexposing the aerosols being stored to ignition \nor damage from unwanted fire involving \nrubbish, windborne debris and dry vegetation. \n \nTable 5105.1 specifies minimum separation \nrequirements for the outside storage of Level \n2 and 3 aerosol products and plastic aerosol \n3 products for various exposure conditions. \n \nIn place of the minimum separation distance \nrequirement, Note a allows the use of a \nminimum 2-hour fire-resistance-rated wall \nwithout openings or penetrations as the means \nof exposure protection. The wall with the \nrequired extensions beyond the aerosol \nproduct storage area is intended to act as an \neffective shield to protect the exposed area \nfrom the Level 2 and 3 aerosol products and \nplastic aerosol 3 products, equivalent to the \nspatial separations shown in the table. \nSECTION 5106 RETAIL DISPLAY \n5106.1 General. This section shall apply to the \nretail display of 225 kg or more of Level 2 and 3 \naerosol products, aerosol cooking spray products \nand plastic aerosol 3 products. \n❖ \nThis section establishes the applicability of \nSection 5106 to the retail display of Level 2 and \n3 aerosol products, aerosol cooking spray \nproducts and plastic aerosol 3 products with a \nnet weight of 225 kg or more in retail and \nwholesale stores classified as Group M in \naccordance with SBC 201 Section 309.1. \n \nQuantities of Level 1 aerosol products are not \nlimited in Group M mercantile display areas \nbecause of their low content of flammable \nproduct or propellant. \n5106.2 Aerosol \ndisplay \nand \nnormal \nmerchandising not exceeding 2.4 m in height. \nAerosol display and normal merchandising not \nexceeding 2.4 m in height shall be in accordance \nwith Sections 5106.2.1through 5106.2.5. \n❖ \nPrior to about 1990, the typical mercantile store \ndisplayed merchandise to heights of about 2.4 \nm. \nIn \nthe \nyears \nsince, \nmerchandising \ntechniques have changed substantially so that \nitem displays now exceed 2.4 m in what are \ncalled big-box stores. Section 5106.2 and its \nsubsections regulate the more traditional type \nof stores where display and merchandising of \nLevel 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts do not exceed 2.4 m in height. See \nthe commentary to Section 5106.3 for \ninformation on displays greater than 2.4 m in \nheight. \n5106.2.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products in \nretail display areas shall not exceed quantities \nneeded for display and normal merchandising and \nshall not exceed the quantities in Table 5106.2.1. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1525 \n \npermitted to be stored in a general purpose \nwarehouse.",
      "commentary": "This section addresses how aerosol cooking \nspray products must be stored within a general \npurpose warehouse. It addresses both the \nlevel of hazard to which such products must be \nprotected and the requirements for the storage \nof the product. \n5104.8.1 \nMixed storage. Where aerosol \ncooking spray products are mixed with other \nhigher-hazard aerosol products, the provided \nisolation, storage height restrictions and protection \nshall be based on the highest-hazard aerosol product \npresent.\n\n❖ This section simply states that the most \nhazardous aerosol product classification will \ndrive the protection requirements. Note that \naerosol cooking sprays have unique protection \nrequirements in NFPA 30B but are generally \nless hazardous than Level 2 and 3 aerosol \nproducts. \n5104.8.2 \nStorage conditions. The storage \nand handling of aerosol cooking spray products \nshall comply with this chapter and NFPA 30B.\n\n❖ The specific storage configuration and related \nrequirements for aerosol cooking products are \ncovered in NFPA 30B and are based on testing \nof these products. Therefore, this section \nrequires compliance with NFPA 30B. \nSECTION 5105 OUTSIDE STORAGE \n5105.1 General. The outside storage of Level 2 \nand 3 aerosol products and plastic aerosol 3 \nproducts, including storage in temporary storage \ntrailers, shall be separated from exposures in \naccordance with Table 5105.1.\n\n❖ Outside storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products must \nbe separated from buildings, lot lines, public \nways and other outside combustible storage as \nshown in Table 5105.1 to minimize potential \nexposure hazards to the aerosols. Temporary \nstorage trailers must also be located a \nminimum of 15 m from buildings and other \noutside \nstorage. \nMinimum \nseparation \ndistances are consistent with NFPA 30B and \nNFPA 80A. Areas surrounding outdoor aerosol \nstorage areas also should be maintained free \nof miscellaneous combustible materials and \nvegetation for a distance of at least 6 m to avoid \nexposing the aerosols being stored to ignition \nor damage from unwanted fire involving \nrubbish, windborne debris and dry vegetation. \n \nTable 5105.1 specifies minimum separation \nrequirements for the outside storage of Level \n2 and 3 aerosol products and plastic aerosol \n3 products for various exposure conditions. \n \nIn place of the minimum separation distance \nrequirement, Note a allows the use of a \nminimum 2-hour fire-resistance-rated wall \nwithout openings or penetrations as the means \nof exposure protection. The wall with the \nrequired extensions beyond the aerosol \nproduct storage area is intended to act as an \neffective shield to protect the exposed area \nfrom the Level 2 and 3 aerosol products and \nplastic aerosol 3 products, equivalent to the \nspatial separations shown in the table. \nSECTION 5106 RETAIL DISPLAY \n5106.1 General. This section shall apply to the \nretail display of 225 kg or more of Level 2 and 3 \naerosol products, aerosol cooking spray products \nand plastic aerosol 3 products.\n\n❖ This section establishes the applicability of \nSection 5106 to the retail display of Level 2 and \n3 aerosol products, aerosol cooking spray \nproducts and plastic aerosol 3 products with a \nnet weight of 225 kg or more in retail and \nwholesale stores classified as Group M in \naccordance with SBC 201 Section 309.1. \n \nQuantities of Level 1 aerosol products are not \nlimited in Group M mercantile display areas \nbecause of their low content of flammable \nproduct or propellant. \n5106.2 Aerosol \ndisplay \nand \nnormal \nmerchandising not exceeding 2.4 m in height. \nAerosol display and normal merchandising not \nexceeding 2.4 m in height shall be in accordance \nwith Sections 5106.2.1through 5106.2.5.\n\n❖ Prior to about 1990, the typical mercantile store \ndisplayed merchandise to heights of about 2.4 \nm. \nIn \nthe \nyears \nsince, \nmerchandising \ntechniques have changed substantially so that \nitem displays now exceed 2.4 m in what are \ncalled big-box stores. Section 5106.2 and its \nsubsections regulate the more traditional type \nof stores where display and merchandising of \nLevel 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts do not exceed 2.4 m in height. See \nthe commentary to Section 5106.3 for \ninformation on displays greater than 2.4 m in \nheight. \n5106.2.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products in \nretail display areas shall not exceed quantities \nneeded for display and normal merchandising and \nshall not exceed the quantities in Table 5106.2.1. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5105"
    },
    {
      "page": 156,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1526 \n \n❖ \nThis section is intended to restrict the \nquantities of aerosol products in display areas \nwhere the public would be exposed to them \nand where they might not be protected by fire \nbarriers or sprinkler systems, as they would be \nin approved storage areas. \n \nThis table establishes quantity limits for display \nareas that are protected by sprinklers as well \nas those that are not. Note a deals only with \nproduct display in accordance with Section \n5106.2. Note b deals with the entire table and \ndoes allow these quantities for each 2323 m2 of \nretail display area. This provides adequate \nseparation of the quantities while allowing the \ndisplay of various product types, such as paint, \ninsect control and personal care products. Note \nc deals with Sections 5106.2 and 5106.3, and \ndoes require, at a minimum, an Ordinary \nHazard Group 2 wet pipe sprinkler system \nthroughout the retail sales occupancy, except \nwhere higher levels of protection are required, \nsuch as in Level 2 and 3 aerosol display areas. \n5106.2.2 \nAerosol cooking spray product \nand plastic aerosol 3 product storage and fire \nprotection. The storage and handling of aerosol \ncooking spray products and plastic aerosol 3 \nproducts shall comply with this chapter and NFPA \n30B. \n❖ \nSection 5106.2 allows the retail display of \naerosol cooking spray products and plastic \naerosol 3 products; however, they must be \naddressed through the specific requirements in \nNFPA 30B based on the specific testing of \nthese products. \n5106.2.3 \nDisplay of containers. Level 2 and \n3 aerosol products shall not be stacked more than \n1.8 m high from the base of the aerosol product \narray to the top of the aerosol product array unless \nthe aerosol products are placed on fixed shelving or \notherwise secured in an approved manner. Where \nstorage or retail display is on shelves, the height of \nsuch storage or retail display to the top of aerosol \nproducts shall not exceed 2.4 m. \n❖ \nRestricting display heights of Level 2 and 3 \naerosol containers where NFPA 30B protection \ntables are not followed serves three purposes. \nThe first is, obviously, to limit the quantity of \naerosols that can be housed in a given area; \nthe second is to make certain the displays are \nstable and not likely to topple; and the third is \nto make certain the piles are not so high that \nthey would be likely to interfere with the \nefficient operation of area sprinklers. \n5106.2.4 \nCombustible cartons. Aerosol \nproducts located in retail display areas shall be \nremoved from combustible cartons. \nExceptions: \n1. Display areas that use a portion of \ncombustible cartons that consist of only the \nbottom panel and not more than 50 mm of the \nside panel are allowed. \n2. Where the display area is protected in \naccordance with Tables 6.3.2.7(a) through \n6.3.2.7(l) of NFPA 30B, storage of aerosol \nproducts in combustible cartons is allowed. \n❖ \nRemoving combustible cartons from display \nareas reduces the potential fuel supply in case \nof a fire and also removes the combustible \nmaterial that would surround the aerosol \ncontainers and heat them to the point that they \ncould ignite, “rocket” or explode. It also keeps \nthe display more open so that sprinklers can \nreach the individual containers more easily to \nhelp \nkeep \nthem \nbelow \ndangerous \ntemperatures, as well as control or extinguish \nfire in other surrounding combustibles. \n \nException 1 allows cut-down cartons in \ndisplays because they represent a somewhat \nreduced fuel load for a fire and also leave the \nsides of the aerosol containers exposed so that \nsprinkler water can reach them. The carton \nbottoms also help stabilize stacks in displays to \nkeep them from toppling. \n \nException 2 allows use of cartons in aerosol \ndisplay and merchandising areas that are \nprotected in accordance with Tables 6.4.2.7(a) \nthrough 6.4.2.7(l) of NFPA 30B. \n5106.2.5 \nRetail \ndisplay \nautomatic \nsprinkler system. Where an automatic sprinkler \nsystem is required for the protected retail display of \naerosol products, the wet-pipe automatic sprinkler \nsystem shall be in accordance with Section \n903.3.1.1. The minimum system design shall be for \nan Ordinary Hazard Group 2 occupancy. The \nsystem shall be provided throughout the retail \ndisplay area. \n❖ \nThe reference to Section 903.3.1.1 indicates \nthat the sprinkler system must meet the \nrequirements of NFPA 13, which classifies \nmercantile groups used for retail display as an \nOrdinary Hazard Group 2 occupancy. This \nwould require a minimum sprinkler design \ndensity of 8.15 L/min/m2 applied over the \nhydraulically most remote 140 m2 of system \ncoverage, \nwhich \nis \ncommon \nfor \nmost \nmercantile occupancies. In areas that are \nequipped with a sprinkler system conforming to \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1526",
      "commentary": "This section is intended to restrict the \nquantities of aerosol products in display areas \nwhere the public would be exposed to them \nand where they might not be protected by fire \nbarriers or sprinkler systems, as they would be \nin approved storage areas. \n \nThis table establishes quantity limits for display \nareas that are protected by sprinklers as well \nas those that are not. Note a deals only with \nproduct display in accordance with Section \n5106.2. Note b deals with the entire table and \ndoes allow these quantities for each 2323 m2 of \nretail display area. This provides adequate \nseparation of the quantities while allowing the \ndisplay of various product types, such as paint, \ninsect control and personal care products. Note \nc deals with Sections 5106.2 and 5106.3, and \ndoes require, at a minimum, an Ordinary \nHazard Group 2 wet pipe sprinkler system \nthroughout the retail sales occupancy, except \nwhere higher levels of protection are required, \nsuch as in Level 2 and 3 aerosol display areas. \n5106.2.2 \nAerosol cooking spray product \nand plastic aerosol 3 product storage and fire \nprotection. The storage and handling of aerosol \ncooking spray products and plastic aerosol 3 \nproducts shall comply with this chapter and NFPA \n30B.\n\n❖ Section 5106.2 allows the retail display of \naerosol cooking spray products and plastic \naerosol 3 products; however, they must be \naddressed through the specific requirements in \nNFPA 30B based on the specific testing of \nthese products. \n5106.2.3 \nDisplay of containers. Level 2 and \n3 aerosol products shall not be stacked more than \n1.8 m high from the base of the aerosol product \narray to the top of the aerosol product array unless \nthe aerosol products are placed on fixed shelving or \notherwise secured in an approved manner. Where \nstorage or retail display is on shelves, the height of \nsuch storage or retail display to the top of aerosol \nproducts shall not exceed 2.4 m.\n\n❖ Restricting display heights of Level 2 and 3 \naerosol containers where NFPA 30B protection \ntables are not followed serves three purposes. \nThe first is, obviously, to limit the quantity of \naerosols that can be housed in a given area; \nthe second is to make certain the displays are \nstable and not likely to topple; and the third is \nto make certain the piles are not so high that \nthey would be likely to interfere with the \nefficient operation of area sprinklers. \n5106.2.4 \nCombustible cartons. Aerosol \nproducts located in retail display areas shall be \nremoved from combustible cartons. \nExceptions: \n1. Display areas that use a portion of \ncombustible cartons that consist of only the \nbottom panel and not more than 50 mm of the \nside panel are allowed. \n2. Where the display area is protected in \naccordance with Tables 6.3.2.7(a) through \n6.3.2.7(l) of NFPA 30B, storage of aerosol \nproducts in combustible cartons is allowed.\n\n❖ Removing combustible cartons from display \nareas reduces the potential fuel supply in case \nof a fire and also removes the combustible \nmaterial that would surround the aerosol \ncontainers and heat them to the point that they \ncould ignite, “rocket” or explode. It also keeps \nthe display more open so that sprinklers can \nreach the individual containers more easily to \nhelp \nkeep \nthem \nbelow \ndangerous \ntemperatures, as well as control or extinguish \nfire in other surrounding combustibles. \n \nException 1 allows cut-down cartons in \ndisplays because they represent a somewhat \nreduced fuel load for a fire and also leave the \nsides of the aerosol containers exposed so that \nsprinkler water can reach them. The carton \nbottoms also help stabilize stacks in displays to \nkeep them from toppling. \n \nException 2 allows use of cartons in aerosol \ndisplay and merchandising areas that are \nprotected in accordance with Tables 6.4.2.7(a) \nthrough 6.4.2.7(l) of NFPA 30B. \n5106.2.5 \nRetail \ndisplay \nautomatic \nsprinkler system. Where an automatic sprinkler \nsystem is required for the protected retail display of \naerosol products, the wet-pipe automatic sprinkler \nsystem shall be in accordance with Section \n903.3.1.1. The minimum system design shall be for \nan Ordinary Hazard Group 2 occupancy. The \nsystem shall be provided throughout the retail \ndisplay area.\n\n❖ The reference to Section 903.3.1.1 indicates \nthat the sprinkler system must meet the \nrequirements of NFPA 13, which classifies \nmercantile groups used for retail display as an \nOrdinary Hazard Group 2 occupancy. This \nwould require a minimum sprinkler design \ndensity of 8.15 L/min/m2 applied over the \nhydraulically most remote 140 m2 of system \ncoverage, \nwhich \nis \ncommon \nfor \nmost \nmercantile occupancies. In areas that are \nequipped with a sprinkler system conforming to \n-",
      "chapter_id": "ch51",
      "section_id": "sec5105"
    },
    {
      "page": 157,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1527 \n \nNFPA 13, this section limits the quantity of \naerosols on display to 10 kg/m2 of the gross \nsales floor area with a maximum weight of 450 \nkg of aerosols in any 3 m by 3 m by 3 m area \nof the sales floor. \n5106.3 Aerosol \ndisplay \nand \nnormal \nmerchandising exceeding 2.4 m high. Aerosol \nproduct display and merchandising exceeding 2.4 m \nin height shall be in accordance with Sections \n5106.3.1 through 5106.3.3. \n❖ \nMany modern stores classified in Group M are \nincluded in the family of stores commonly \nknown as big-box or warehouse-type stores \n(Section 309.1 of SBC 201 calls them \n“wholesale stores”), so called because of their \nhigh-density, high-piled display and storage of \nproducts at heights greater than 2.4 m in areas \nopen to the public. This section describes the \nrequirements for displaying and merchandising \nLevel 2 and 3 aerosol products where they \nexceed 2.4 m in height. \n5106.3.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products in retail display \nareas shall not exceed quantities needed for display \nand normal merchandising and shall not exceed the \nquantities in Table 5106.2.1, with fire protection in \naccordance with Section 5106.3.2. \n❖ \nThis section is intended, as is Section \n5106.2.1, \nto \nrestrict \nthe \nquantities \nof \nhazardous materials in display areas where the \npublic would be exposed to them. \n5106.3.2 \nAutomatic sprinkler protection. \nAerosol product and plastic aerosol 3 product \ndisplay and merchandising areas shall be protected \nby an automatic sprinkler system based on the \nrequirements set forth in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B and the following: \n1. Protection shall be based on the highest level \nof aerosol product in the array and the \npackaging method of the storage located \nmore than 1.8 m above the finished floor. \n2. Where using the cartoned aerosol products \ntables of NFPA 30B, uncartoned or display-\ncut Level 2 and 3 aerosol products and plastic \naerosol 3 products shall not be permitted \nmore than 1.8 m above the finished floor. \n3.  The design area for Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products shall \nextend not less than 6 m beyond the Level 2 \nand 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas. \n4. Where ordinary and high-temperature ceiling \nsprinkler systems are adjacent to each other, \nnoncombustible draft curtains shall be \ninstalled at the interface. \n❖ \nThis section describes the automatic sprinkler \nprotection requirements for Level 2 and 3 \naerosol products and plastic aerosol 3 products \nwhere pile heights exceed 2.4 m in height. The \nsprinkler protection is the same as that required \nin a warehouse and must follow the appropriate \nrequirements in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B. See Commentary \nFigure 5106.3.2. The protection table to be \nused is based on: \n• The highest level of aerosol product found in \nthe array. \n• The packaging method of product located \nmore than 1.8 m above the floor; that is, \nwhether the product is in cartons or is \nuncartoned. \n• The display/storage method: bulk, palletized or \nrack. \n❖ \nWhen using the tables for cartoned product, all \nproduct above the 1.8 m level must be \ncartoned. This is to increase the likelihood that \nthe sprinkler protection will properly protect the \nstorage array. \n \nThe design area for the ceiling sprinklers for \nLevel 2 or 3 aerosols and plastic aerosol 3 \nproducts must extend at least 6 m beyond the \ndisplay and merchandising area. This is to \nprovide the outer part of the aerosol area with \nadequate ceiling sprinkler water distribution, \nregardless of whether the fire is internal or \nexternal to the aerosols. \n \nNoncombustible draft curtains are to be \ninstalled at interfaces between ordinary- and \nhigh-temperature ceiling sprinkler systems in \norder to prevent a fire beneath high-\ntemperature \nsprinklers \nfrom \nactivating \nordinary-temperature sprinklers located away \nfrom the fire. This could put a strain on water \navailability in the area where the fire has \noriginated. \n5106.3.3 \nSeparation of Level 2 and 3 \naerosol product and plastic aerosol 3 product \nareas. Separation of Level 2 and 3 aerosol product \nareas or plastic aerosol 3 product areas shall comply \nwith the following: \n1. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from each other by \nnot less than 7.5 m. See Table 5106.2.1. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1527 \n \nNFPA 13, this section limits the quantity of \naerosols on display to 10 kg/m2 of the gross \nsales floor area with a maximum weight of 450 \nkg of aerosols in any 3 m by 3 m by 3 m area \nof the sales floor. \n5106.3 Aerosol \ndisplay \nand \nnormal \nmerchandising exceeding 2.4 m high. Aerosol \nproduct display and merchandising exceeding 2.4 m \nin height shall be in accordance with Sections \n5106.3.1 through 5106.3.3.",
      "commentary": "Many modern stores classified in Group M are \nincluded in the family of stores commonly \nknown as big-box or warehouse-type stores \n(Section 309.1 of SBC 201 calls them \n“wholesale stores”), so called because of their \nhigh-density, high-piled display and storage of \nproducts at heights greater than 2.4 m in areas \nopen to the public. This section describes the \nrequirements for displaying and merchandising \nLevel 2 and 3 aerosol products where they \nexceed 2.4 m in height. \n5106.3.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products in retail display \nareas shall not exceed quantities needed for display \nand normal merchandising and shall not exceed the \nquantities in Table 5106.2.1, with fire protection in \naccordance with Section 5106.3.2.\n\n❖ This section is intended, as is Section \n5106.2.1, \nto \nrestrict \nthe \nquantities \nof \nhazardous materials in display areas where the \npublic would be exposed to them. \n5106.3.2 \nAutomatic sprinkler protection. \nAerosol product and plastic aerosol 3 product \ndisplay and merchandising areas shall be protected \nby an automatic sprinkler system based on the \nrequirements set forth in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B and the following: \n1. Protection shall be based on the highest level \nof aerosol product in the array and the \npackaging method of the storage located \nmore than 1.8 m above the finished floor. \n2. Where using the cartoned aerosol products \ntables of NFPA 30B, uncartoned or display-\ncut Level 2 and 3 aerosol products and plastic \naerosol 3 products shall not be permitted \nmore than 1.8 m above the finished floor. \n3.  The design area for Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products shall \nextend not less than 6 m beyond the Level 2 \nand 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas. \n4. Where ordinary and high-temperature ceiling \nsprinkler systems are adjacent to each other, \nnoncombustible draft curtains shall be \ninstalled at the interface.\n\n❖ This section describes the automatic sprinkler \nprotection requirements for Level 2 and 3 \naerosol products and plastic aerosol 3 products \nwhere pile heights exceed 2.4 m in height. The \nsprinkler protection is the same as that required \nin a warehouse and must follow the appropriate \nrequirements in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B. See Commentary \nFigure 5106.3.2. The protection table to be \nused is based on: \n• The highest level of aerosol product found in \nthe array. \n• The packaging method of product located \nmore than 1.8 m above the floor; that is, \nwhether the product is in cartons or is \nuncartoned. \n• The display/storage method: bulk, palletized or \nrack.\n\n❖ When using the tables for cartoned product, all \nproduct above the 1.8 m level must be \ncartoned. This is to increase the likelihood that \nthe sprinkler protection will properly protect the \nstorage array. \n \nThe design area for the ceiling sprinklers for \nLevel 2 or 3 aerosols and plastic aerosol 3 \nproducts must extend at least 6 m beyond the \ndisplay and merchandising area. This is to \nprovide the outer part of the aerosol area with \nadequate ceiling sprinkler water distribution, \nregardless of whether the fire is internal or \nexternal to the aerosols. \n \nNoncombustible draft curtains are to be \ninstalled at interfaces between ordinary- and \nhigh-temperature ceiling sprinkler systems in \norder to prevent a fire beneath high-\ntemperature \nsprinklers \nfrom \nactivating \nordinary-temperature sprinklers located away \nfrom the fire. This could put a strain on water \navailability in the area where the fire has \noriginated. \n5106.3.3 \nSeparation of Level 2 and 3 \naerosol product and plastic aerosol 3 product \nareas. Separation of Level 2 and 3 aerosol product \nareas or plastic aerosol 3 product areas shall comply \nwith the following: \n1. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from each other by \nnot less than 7.5 m. See Table 5106.2.1. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5105"
    },
    {
      "page": 158,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1528 \n \n2. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from flammable and \ncombustible liquids storage and display areas \nby one or a combination of the following: \n2.1. Segregating areas from each other by \nhorizontal distance of not less than 7.5 m. \n2.2. Isolating areas from each other by a \nnoncombustible partition extending not \nless than 450 mm above the merchandise. \n2.3. In accordance with Section 5106.5. \n3. Where Item 2.2 is used to separate Level 2 or \n3 aerosol products or plastic aerosol 3 \nproducts from flammable or combustible \nliquids, and the aerosol products are located \nwithin 7.5 m of flammable or combustible \nliquids, the area below the noncombustible \npartition shall be liquid tight at the floor to \nprevent spilled liquids from flowing beneath \nthe aerosol products. \n❖ \nAs indicated in Table 5106.2.1, Note b, the \nmaximum net weight shown is for each 2325 \nm2 of sales display area. This section provides \nfor the separation of aerosol products in any \none of these areas from those in any other \narea. This 7.5 m separation prevents back-to-\nback, 4550 kg arrays of product, which would \ndefeat the purpose of the MAQs. \n \nSeparation of Level 2 and 3 aerosol products \nand plastic aerosol 3 products from flammable \nand combustible liquids is required in order to \nprevent a liquid spill fire from immediately \ninvolving the aerosol products. The burning \nliquid could easily overwhelm the automatic \nsprinkler protection provided for the aerosol \nproducts, thus increasing the size of the loss. \n \nThe separation can be accomplished in any \none or a combination of three ways: \n1. \nSeparation by a horizontal distance of at \nleast 7.5 m. This will prevent immediate \ninvolvement of the aerosol products; and \nif the burning liquid does eventually flow \ntoward the aerosol products, the in-rack \nsprinklers or fastresponse sprinklers \nshould \nactivate \nso \nas \nto \nprovide \nprewetting of the area. \n2. \nA noncombustible partition between the \nproducts to prevent liquid flow into the \naerosol product area. Where the partition \nis used and the aerosol products and \nliquids are within 7.5 m of one another, \nthis partition is to be liquid tight at the floor \nto prevent spilled liquids from flowing \nunder the aerosol products. \n3. \nA special protection design in accordance \nwith Section 5106.5. \n5106.4 Maximum quantities in storage areas. \nAerosol products in storage areas adjacent to retail \ndisplay areas shall not exceed the quantities in Table \n5106.4. \n❖ \nThis section establishes quantity limits on \naerosol products held in storage areas \nadjacent to retail sales floors. The limits are \ngiven in Table 5106.4, except for those in the \nright-hand column, where reference is made to \nNFPA 30B. In Table 5106.4, the separation is \ncalled a “1-hour occupancy separation,” which \nwould essentially be considered a fire barrier \nconstructed in accordance with SBC 201 \nSection 707. The quantity limits are as found in \nNFPA 30B. \n \nNote that Table 5104.7 addresses Level 2 and \n3 aerosol products separated from retail sales, \nwhereas Section 5106.4 addresses Level 2 \nand 3 aerosol products stored in retail displays \n(see commentary, Section 5104.7). \n❖ \nSee Table 5106.4. \n \nThe quantities stated in this table are the same \nas those in Table 5104.7 (see commentary, \nTable 5104.7). \n5106.5 Special protection design for Level 2 and \n3 aerosol products adjacent to flammable and \ncombustible liquids in double-row racks. The \ndisplay and merchandising of Level 2 and 3 aerosol \nproducts adjacent to flammable and combustible \nliquids in double-row racks shall be in accordance \nwith Section 5106.3.3 or Sections 5106.5.1 through \n5106.5.8. \n❖ \nThis is the third method referred to in Section \n5106.3.3, Item 2.3, for the separation of Level \n2 and 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas from \nflammable and combustible liquid storage and \ndisplay areas. \n \nThis special protection design is based on \nlarge-scale fire testing, with the storage arrays \nand sprinkler protection based on that testing. \nRather than requiring the separation of aerosol \nproducts and liquids in retail display and \nmerchandising, it is a specific method to allow \nsome of these products to be adjacent to one \nanother. \n5106.5.1 \nFire protection. Fire protection \nfor the display and merchandising of Level 2 and 3 \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1528 \n \n2. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from flammable and \ncombustible liquids storage and display areas \nby one or a combination of the following: \n2.1. Segregating areas from each other by \nhorizontal distance of not less than 7.5 m. \n2.2. Isolating areas from each other by a \nnoncombustible partition extending not \nless than 450 mm above the merchandise. \n2.3. In accordance with Section 5106.5. \n3. Where Item 2.2 is used to separate Level 2 or \n3 aerosol products or plastic aerosol 3 \nproducts from flammable or combustible \nliquids, and the aerosol products are located \nwithin 7.5 m of flammable or combustible \nliquids, the area below the noncombustible \npartition shall be liquid tight at the floor to \nprevent spilled liquids from flowing beneath \nthe aerosol products.",
      "commentary": "As indicated in Table 5106.2.1, Note b, the \nmaximum net weight shown is for each 2325 \nm2 of sales display area. This section provides \nfor the separation of aerosol products in any \none of these areas from those in any other \narea. This 7.5 m separation prevents back-to-\nback, 4550 kg arrays of product, which would \ndefeat the purpose of the MAQs. \n \nSeparation of Level 2 and 3 aerosol products \nand plastic aerosol 3 products from flammable \nand combustible liquids is required in order to \nprevent a liquid spill fire from immediately \ninvolving the aerosol products. The burning \nliquid could easily overwhelm the automatic \nsprinkler protection provided for the aerosol \nproducts, thus increasing the size of the loss. \n \nThe separation can be accomplished in any \none or a combination of three ways: \n1. \nSeparation by a horizontal distance of at \nleast 7.5 m. This will prevent immediate \ninvolvement of the aerosol products; and \nif the burning liquid does eventually flow \ntoward the aerosol products, the in-rack \nsprinklers or fastresponse sprinklers \nshould \nactivate \nso \nas \nto \nprovide \nprewetting of the area. \n2. \nA noncombustible partition between the \nproducts to prevent liquid flow into the \naerosol product area. Where the partition \nis used and the aerosol products and \nliquids are within 7.5 m of one another, \nthis partition is to be liquid tight at the floor \nto prevent spilled liquids from flowing \nunder the aerosol products. \n3. \nA special protection design in accordance \nwith Section 5106.5. \n5106.4 Maximum quantities in storage areas. \nAerosol products in storage areas adjacent to retail \ndisplay areas shall not exceed the quantities in Table \n5106.4.\n\n❖ This section establishes quantity limits on \naerosol products held in storage areas \nadjacent to retail sales floors. The limits are \ngiven in Table 5106.4, except for those in the \nright-hand column, where reference is made to \nNFPA 30B. In Table 5106.4, the separation is \ncalled a “1-hour occupancy separation,” which \nwould essentially be considered a fire barrier \nconstructed in accordance with SBC 201 \nSection 707. The quantity limits are as found in \nNFPA 30B. \n \nNote that Table 5104.7 addresses Level 2 and \n3 aerosol products separated from retail sales, \nwhereas Section 5106.4 addresses Level 2 \nand 3 aerosol products stored in retail displays \n(see commentary, Section 5104.7).\n\n❖ See Table 5106.4. \n \nThe quantities stated in this table are the same \nas those in Table 5104.7 (see commentary, \nTable 5104.7). \n5106.5 Special protection design for Level 2 and \n3 aerosol products adjacent to flammable and \ncombustible liquids in double-row racks. The \ndisplay and merchandising of Level 2 and 3 aerosol \nproducts adjacent to flammable and combustible \nliquids in double-row racks shall be in accordance \nwith Section 5106.3.3 or Sections 5106.5.1 through \n5106.5.8.\n\n❖ This is the third method referred to in Section \n5106.3.3, Item 2.3, for the separation of Level \n2 and 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas from \nflammable and combustible liquid storage and \ndisplay areas. \n \nThis special protection design is based on \nlarge-scale fire testing, with the storage arrays \nand sprinkler protection based on that testing. \nRather than requiring the separation of aerosol \nproducts and liquids in retail display and \nmerchandising, it is a specific method to allow \nsome of these products to be adjacent to one \nanother. \n5106.5.1 \nFire protection. Fire protection \nfor the display and merchandising of Level 2 and 3 \n-",
      "chapter_id": "ch51",
      "section_id": "sec5105"
    },
    {
      "page": 159,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1529 \n \naerosols in double-row racks shall be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B. \n❖ \nThis specific protection method requires that \nthe aerosol products be in double-row racks, \nand that the fire protection be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B. \nThis fire protection scheme is based on a \nsuccessful large-scale fire test. \n5106.5.2 \nCartoned \naerosol \nproducts. \nLevel 2 and 3 aerosol products displayed or \nmerchandised more than 2.4 m above the finished \nfloor shall be in cartons. \n❖ \nThe Level 2 and 3 aerosol products displayed \nor merchandised up to 2.4 m in height are \nallowed to be uncartoned or in display-cut \ncartons. All aerosol products stored or \ndisplayed higher than 2.4 m must be in cartons \nto satisfy this special protection. \n5106.5.3 \nShelving. Shelving in racks shall \nbe limited to wire mesh shelving having uniform \nopenings not more than 150 mm apart, with the \nopenings comprising not less than 50 percent of the \noverall shelf area. \n❖ \nAll shelving in the racks for this special \nprotection design must be wire mesh, with \nopenings as prescribed in this section. This \nopen wire mesh will allow sprinkler water flow \nbetween shelves and will not allow early \ncollapse of the shelves. \n5106.5.4 \nAisles. Racks shall be arranged so \nthat aisles not less than 2.3 m wide are maintained \nbetween rows of racks and adjacent solid-piled or \npalletized merchandise. \n❖ \nAisles of at least 2.3 m in width must be \nmaintained. This is based on the successful \nlargescale fire test and is to help prevent fire \nspread. \n5106.5.5 \nFlue spaces. Flue spaces in racks \nshall comply with the following: \n1. Transverse flue spaces—Nominal 75 mm \ntransverse flue spaces shall be maintained \nbetween merchandise and rack uprights. \n2. Longitudinal flue spaces—Nominal 150 mm \nlongitudinal flue spaces shall be maintained. \n❖ \nThis \nsection \nrequires \nnominal \n75 \nmm \ntransverse flue spaces and nominal 150 mm \nlongitudinal flue spaces. These flue spaces are \nprovided to allow sprinkler discharge water to \nfreely flow between rack levels. As in Section \n5106.5.3, the flue spaces are necessary so that \nlower levels of the array have adequate \nprotection. \n5106.5.6 \nHorizontal barriers. Horizontal \nbarriers constructed of minimum 10 mm plywood \nor minimum 0.086 mm (No. 22 gage) sheet metal \nshall be provided and located in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B where \nin-rack sprinklers are installed. \n❖ \nWherever \nin-rack \nsprinklers \nare \nused, \nhorizontal barriers of the thickness and \nmaterials indicated in this section are to be \nprovided directly above the in-rack sprinklers. \nTheir location shall be in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B. \nTheir presence above the in-rack sprinklers will \ntrap heat and ensure that these sprinklers, \nclosest to any fire, will properly activate in a \ntimely manner. \n5106.5.7 \nClass I, II, III, IV and plastic \ncommodities. Class I, II, III, IV and plastic \ncommodities located adjacent to Level 2 and 3 \naerosol products and plastic aerosol 3 products shall \nbe protected in accordance with NFPA 13. \n❖ \nClass I through IV and plastic commodities \nlocated adjacent to Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products in this \narray must be protected in accordance with \nNFPA 13. \n5106.5.8 \nFlammable \nand \ncombustible \nliquids. Class I, II, III A and III B Liquids shall be \nallowed to be located adjacent to Level 2 and 3 \naerosol products where both of the following \nconditions are met: \n1. Class I, II, IIIA and IIIB liquid containers: \nContainers for Class I, II, IIIA and IIIB \nliquids shall be limited to 4 liter metal-\nrelieving and nonrelieving style containers \nand 20 liter metal-relieving style containers. \n2. Fire protection for Class I, II, IIIA and IIIB \nLiquids: Automatic sprinkler protection for \nClass I, II, IIIA and IIIB liquids shall be in \naccordance with Chapter 57. \n❖ \nThis section identifies the maximum size and \nstyle of metal containers that must be used for \nflammable and combustible liquids stored \nadjacent to Level 2 and 3 aerosol products and \nplastic aerosol 3 products. \n \nNo \nplastic \ncontainers \nof \nflammable \nor \ncombustible liquids are allowed for this special \nprotection design. Fire protection for the \nflammable and combustible liquids must be in \naccordance with Chapter 57. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1529 \n \naerosols in double-row racks shall be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B.",
      "commentary": "This specific protection method requires that \nthe aerosol products be in double-row racks, \nand that the fire protection be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B. \nThis fire protection scheme is based on a \nsuccessful large-scale fire test. \n5106.5.2 \nCartoned \naerosol \nproducts. \nLevel 2 and 3 aerosol products displayed or \nmerchandised more than 2.4 m above the finished \nfloor shall be in cartons.\n\n❖ The Level 2 and 3 aerosol products displayed \nor merchandised up to 2.4 m in height are \nallowed to be uncartoned or in display-cut \ncartons. All aerosol products stored or \ndisplayed higher than 2.4 m must be in cartons \nto satisfy this special protection. \n5106.5.3 \nShelving. Shelving in racks shall \nbe limited to wire mesh shelving having uniform \nopenings not more than 150 mm apart, with the \nopenings comprising not less than 50 percent of the \noverall shelf area.\n\n❖ All shelving in the racks for this special \nprotection design must be wire mesh, with \nopenings as prescribed in this section. This \nopen wire mesh will allow sprinkler water flow \nbetween shelves and will not allow early \ncollapse of the shelves. \n5106.5.4 \nAisles. Racks shall be arranged so \nthat aisles not less than 2.3 m wide are maintained \nbetween rows of racks and adjacent solid-piled or \npalletized merchandise.\n\n❖ Aisles of at least 2.3 m in width must be \nmaintained. This is based on the successful \nlargescale fire test and is to help prevent fire \nspread. \n5106.5.5 \nFlue spaces. Flue spaces in racks \nshall comply with the following: \n1. Transverse flue spaces—Nominal 75 mm \ntransverse flue spaces shall be maintained \nbetween merchandise and rack uprights. \n2. Longitudinal flue spaces—Nominal 150 mm \nlongitudinal flue spaces shall be maintained.\n\n❖ This \nsection \nrequires \nnominal \n75 \nmm \ntransverse flue spaces and nominal 150 mm \nlongitudinal flue spaces. These flue spaces are \nprovided to allow sprinkler discharge water to \nfreely flow between rack levels. As in Section \n5106.5.3, the flue spaces are necessary so that \nlower levels of the array have adequate \nprotection. \n5106.5.6 \nHorizontal barriers. Horizontal \nbarriers constructed of minimum 10 mm plywood \nor minimum 0.086 mm (No. 22 gage) sheet metal \nshall be provided and located in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B where \nin-rack sprinklers are installed.\n\n❖ Wherever \nin-rack \nsprinklers \nare \nused, \nhorizontal barriers of the thickness and \nmaterials indicated in this section are to be \nprovided directly above the in-rack sprinklers. \nTheir location shall be in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B. \nTheir presence above the in-rack sprinklers will \ntrap heat and ensure that these sprinklers, \nclosest to any fire, will properly activate in a \ntimely manner. \n5106.5.7 \nClass I, II, III, IV and plastic \ncommodities. Class I, II, III, IV and plastic \ncommodities located adjacent to Level 2 and 3 \naerosol products and plastic aerosol 3 products shall \nbe protected in accordance with NFPA 13.\n\n❖ Class I through IV and plastic commodities \nlocated adjacent to Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products in this \narray must be protected in accordance with \nNFPA 13. \n5106.5.8 \nFlammable \nand \ncombustible \nliquids. Class I, II, III A and III B Liquids shall be \nallowed to be located adjacent to Level 2 and 3 \naerosol products where both of the following \nconditions are met: \n1. Class I, II, IIIA and IIIB liquid containers: \nContainers for Class I, II, IIIA and IIIB \nliquids shall be limited to 4 liter metal-\nrelieving and nonrelieving style containers \nand 20 liter metal-relieving style containers. \n2. Fire protection for Class I, II, IIIA and IIIB \nLiquids: Automatic sprinkler protection for \nClass I, II, IIIA and IIIB liquids shall be in \naccordance with Chapter 57.\n\n❖ This section identifies the maximum size and \nstyle of metal containers that must be used for \nflammable and combustible liquids stored \nadjacent to Level 2 and 3 aerosol products and \nplastic aerosol 3 products. \n \nNo \nplastic \ncontainers \nof \nflammable \nor \ncombustible liquids are allowed for this special \nprotection design. Fire protection for the \nflammable and combustible liquids must be in \naccordance with Chapter 57. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5105"
    },
    {
      "page": 160,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1530 \n \nSECTION 5107 MANUFACTURING \nFACILITIES \n5107.1 General. Manufacturing facilities shall be \nin accordance with NFPA 30B. \n❖ \nThe hazards of aerosol manufacturing are \nsignificantly different from those of a storage \nfacility where aerosols are stored in cartons in \ntheir individual steel or aluminum containers. \nThe manufacturing process involves the \nhazards \nof \nhandling \nflammable \nand \ncombustible liquids \nunder pressure and \npotentially in aerosol form, which is an even \ngreater fire hazard. Since the manufacturing of \naerosol products is not included in the list of \nexceptions \nto \na \nGroup \nH \noccupancy \nclassification found in SBC 201 Section 307.1, \nException 11, such facilities could warrant a \nGroup H classification. See the commentary to \nSection 5101.1 for further information. \n \nThe code relies on the referenced standard, \nNFPA 30B, for the regulation of aerosol \nmanufacturing facilities. Chapter 5 of that \nstandard includes basic requirements for \nmanufacturing facilities, including, among \nothers, requirements for the protection and \nseparation of propellant-charging areas and \npump rooms, explosion and deflagration \nventing, \nspecial \nventilation \nrequirements, \nelectrical \nrequirements, \ncontrol \nof \nstatic \nelectricity and fire protection systems. \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1530 \n \nSECTION 5107 MANUFACTURING \nFACILITIES \n5107.1 General. Manufacturing facilities shall be \nin accordance with NFPA 30B.",
      "commentary": "The hazards of aerosol manufacturing are \nsignificantly different from those of a storage \nfacility where aerosols are stored in cartons in \ntheir individual steel or aluminum containers. \nThe manufacturing process involves the \nhazards \nof \nhandling \nflammable \nand \ncombustible liquids \nunder pressure and \npotentially in aerosol form, which is an even \ngreater fire hazard. Since the manufacturing of \naerosol products is not included in the list of \nexceptions \nto \na \nGroup \nH \noccupancy \nclassification found in SBC 201 Section 307.1, \nException 11, such facilities could warrant a \nGroup H classification. See the commentary to \nSection 5101.1 for further information. \n \nThe code relies on the referenced standard, \nNFPA 30B, for the regulation of aerosol \nmanufacturing facilities. Chapter 5 of that \nstandard includes basic requirements for \nmanufacturing facilities, including, among \nothers, requirements for the protection and \nseparation of propellant-charging areas and \npump rooms, explosion and deflagration \nventing, \nspecial \nventilation \nrequirements, \nelectrical \nrequirements, \ncontrol \nof \nstatic \nelectricity and fire protection systems. \n-",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 161,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1531 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASTM D240—07, Standard Test Method for Heat of Combustion of Liquid Hydrocarbon Fuels by Bomb \nCalorimeter. West Conshohocken, PA: ASTM International, 2007. \n2. \nCode Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code Council, \n2014. \n3. Fredrickson, David L. “Manufacture and Storage of Aerosol Products.” Section 6, Chapter 20, Fire \nProtection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n \n \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1531 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASTM D240—07, Standard Test Method for Heat of Combustion of Liquid Hydrocarbon Fuels by Bomb \nCalorimeter. West Conshohocken, PA: ASTM International, 2007. \n2. \nCode Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code Council, \n2014. \n3. Fredrickson, David L. “Manufacture and Storage of Aerosol Products.” Section 6, Chapter 20, Fire \nProtection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 162,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1532 \n \nTABLES AND FIGURES OF CHAPTER 51 \n \nTABLE 5103.1  \nCLASSIFICATION OF AEROSOL PRODUCTS \n \nCHEMICAL HEAT OF COMBUSTION \nAEROSOL CLASSIFICATION \nGreater than (kJ/g) \nLess than or equal to (kJ/g) \n0 \n20 \n1 \n20 \n30 \n2 \n30 \n— \n3 \n \nTABLE 5104.3.1 \nNONSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL \nPURPOSE WAREHOUSESb \n \nAEROSOL LEVEL \nMAXIMUM NET WEIGHT PER FLOOR (kg )b \nPalletized or solid-pile storage \nRack storage \nUnprotected \nProtecteda \nUnprotected \nProtecteda \n2 \n1,135 \n5,450 \n1,135 \n10,900 \n3 \n450 \n5,450 \n450 \n10,900 \nCombination 2 and 3 \n1,135 \n5,450 \n1,135 \n10,900 \na. Approved automatic sprinkler system protection and storage arrangements shall comply with NFPA 30B. Sprinkler \nsystem protection shall extend 6 m beyond the storage area containing the aerosol products. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square meter area. \n \nTABLE 5104.3.2 \nSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL PURPOSE \nWAREHOUSES \n \nSTORAGE SEPARATION \nMAXIMUM SEGREGATED STORAGE \nAREAa \nSPRINKLER \nREQUIREMENTS \nPercentage of building area \n(percent) \nArea limitation \n(square meter) \nSeparation areae, f \n15 \n1,860 \nNotes b, c \nChain-link fence enclosured \n20 \n1,860 \nNotes b, c \n1-hour fire-resistance-rated \ninterior walls \n20 \n2,785 \nNote b \n2-hour fire-resistance-rated \ninterior walls \n25 \n3,715 \nNote b \n3-hour fire-resistance-rated \ninterior walls \n30 \n4,645 \nNote b \na. \nThe maximum segregated storage area shall be limited to the smaller of the two areas resulting from the percentage of \nbuilding area limitation and the area limitation. \nb. Automatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nBuilding areas not containing aerosol product storage shall be equipped throughout with an approved automatic \nsprinkler system in accordance with Section 903.3.1.1. \nc. \nAutomatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nSprinkler system protection shall extend a minimum 6 m beyond the aerosol storage area. \nd. Chain-link fence enclosures shall comply with Section 5104.3.2.1. \ne. \nA separation area shall be defined as an area extending outward from the periphery of the segregated aerosol product \nstorage area as follows. \n1. \nThe limits of the aerosol product storage shall be clearly marked on the floor. \n2. \nThe separation distance shall be not less than 7.5 m and maintained clear of all materials with a commodity \nclassification greater than Class III in accordance with Section 903.3.1.1. \nf. \nSeparation areas shall only be permitted where approved. \n \n \n \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1532 \n \nTABLES AND FIGURES OF CHAPTER 51 \n \nTABLE 5103.1  \nCLASSIFICATION OF AEROSOL PRODUCTS \n \nCHEMICAL HEAT OF COMBUSTION \nAEROSOL CLASSIFICATION \nGreater than (kJ/g) \nLess than or equal to (kJ/g) \n0 \n20 \n1 \n20 \n30 \n2 \n30 \n— \n3 \n \nTABLE 5104.3.1 \nNONSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL \nPURPOSE WAREHOUSESb \n \nAEROSOL LEVEL \nMAXIMUM NET WEIGHT PER FLOOR (kg )b \nPalletized or solid-pile storage \nRack storage \nUnprotected \nProtecteda \nUnprotected \nProtecteda \n2 \n1,135 \n5,450 \n1,135 \n10,900 \n3 \n450 \n5,450 \n450 \n10,900 \nCombination 2 and 3 \n1,135 \n5,450 \n1,135 \n10,900 \na. Approved automatic sprinkler system protection and storage arrangements shall comply with NFPA 30B. Sprinkler \nsystem protection shall extend 6 m beyond the storage area containing the aerosol products. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square meter area. \n \nTABLE 5104.3.2 \nSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL PURPOSE \nWAREHOUSES \n \nSTORAGE SEPARATION \nMAXIMUM SEGREGATED STORAGE \nAREAa \nSPRINKLER \nREQUIREMENTS \nPercentage of building area \n(percent) \nArea limitation \n(square meter) \nSeparation areae, f \n15 \n1,860 \nNotes b, c \nChain-link fence enclosured \n20 \n1,860 \nNotes b, c \n1-hour fire-resistance-rated \ninterior walls \n20 \n2,785 \nNote b \n2-hour fire-resistance-rated \ninterior walls \n25 \n3,715 \nNote b \n3-hour fire-resistance-rated \ninterior walls \n30 \n4,645 \nNote b \na. \nThe maximum segregated storage area shall be limited to the smaller of the two areas resulting from the percentage of \nbuilding area limitation and the area limitation. \nb. Automatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nBuilding areas not containing aerosol product storage shall be equipped throughout with an approved automatic \nsprinkler system in accordance with Section 903.3.1.1. \nc. \nAutomatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nSprinkler system protection shall extend a minimum 6 m beyond the aerosol storage area. \nd. Chain-link fence enclosures shall comply with Section 5104.3.2.1. \ne. \nA separation area shall be defined as an area extending outward from the periphery of the segregated aerosol product \nstorage area as follows. \n1. \nThe limits of the aerosol product storage shall be clearly marked on the floor. \n2. \nThe separation distance shall be not less than 7.5 m and maintained clear of all materials with a commodity \nclassification greater than Class III in accordance with Section 903.3.1.1. \nf. \nSeparation areas shall only be permitted where approved. \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 163,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1533 \n \nTABLE 5104.3.2.2 \nSEGREGATED STORAGE AISLE WIDTHS AND DISTANCE TO AISLES IN GENERAL \nPURPOSE WAREHOUSES \n \nSTORAGE \nCONDITION \nMINIMUM AISLE WIDTH (m) \nMAXIMUM DISTANCE FROM \nSTORAGE TO \nAISLE (m) \nSolid pile or palletizeda \n1.2 m between piles \n7.5 \nRacks with ESFR \nsprinklersa \n1.2 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \nRacks without ESFR \nsprinklersa \n2.4 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \na. Sprinklers shall comply with NFPA 30B. \n \nTABLE 5104.7 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL STORAGE \nAREAS \n \nMAXIMUM NET WEIGHT PER FLOOR (kg ) \n \nFloor \nNonsegregated storagea, b \nSegregated storage \nStorage cabinetsb \nSeparated from retail areac \nBasement \nNot Permitted \nNot Permitted \nNot Permitted \nGround floor \n1,135 \n2,270 \nNote d \nUpper floors \n225 \n450 \nNote d \na. The total aggregate quantity on display and in storage shall not exceed the maximum retail display quantity indicated in \nSection 5106.3. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square-meter area. \nc. The storage area shall be separated from the retail area with a 1-hour fire-resistance-rated assembly. \nd. See Table 5104.3.2. \n \nTABLE 5105.1 \nDISTANCE TO EXPOSURES FOR OUTSIDE STORAGE OF LEVEL 2 AND 3 AEROSOL \nPRODUCTS \n \nEXPOSURE \nMINIMUM DISTANCE FROM AEROSOL STORAGE (m) a \nPublic alleys, public ways, public streets \n6 \nBuildings \n15 \nExit discharge to a public way \n15 \nLot lines \n6 \nOther outside storage \n15 \na. \nThe minimum separation distance indicated is not required where exterior walls having a 2-hour fire-resistance rating \nwithout penetrations separate the storage from the exposure. The walls shall extend not less than 750 mm above and \nto the sides of Level 2 and 3 aerosol products. \n \nTABLE 5106.2.1 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL DISPLAY \nAREAS \n \nMAXIMUM NET WEIGHT PER FLOOR (kg ) b \n \nFloor \n \nUnprotecteda \nProtected in accordance \nwith Section 5106.2a, c \nProtected in accordance \nwith Section 5106.3 c \nBasement \nNot allowed \n225 \n225 \nGround \n1,135 \n4,540 \n4,540 \nUpper \n225 \n900 \nNot allowed \na. The total quantity shall not exceed 450 kg net weight in any one 9-square-meter retail display area. \nb. Per 2,325-square-meter retail display area. \nc. Minimum Ordinary Hazard Group 2 wet-pipe automatic sprinkler system throughout the retail sales occupancy. \n \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1533 \n \nTABLE 5104.3.2.2 \nSEGREGATED STORAGE AISLE WIDTHS AND DISTANCE TO AISLES IN GENERAL \nPURPOSE WAREHOUSES \n \nSTORAGE \nCONDITION \nMINIMUM AISLE WIDTH (m) \nMAXIMUM DISTANCE FROM \nSTORAGE TO \nAISLE (m) \nSolid pile or palletizeda \n1.2 m between piles \n7.5 \nRacks with ESFR \nsprinklersa \n1.2 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \nRacks without ESFR \nsprinklersa \n2.4 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \na. Sprinklers shall comply with NFPA 30B. \n \nTABLE 5104.7 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL STORAGE \nAREAS \n \nMAXIMUM NET WEIGHT PER FLOOR (kg ) \n \nFloor \nNonsegregated storagea, b \nSegregated storage \nStorage cabinetsb \nSeparated from retail areac \nBasement \nNot Permitted \nNot Permitted \nNot Permitted \nGround floor \n1,135 \n2,270 \nNote d \nUpper floors \n225 \n450 \nNote d \na. The total aggregate quantity on display and in storage shall not exceed the maximum retail display quantity indicated in \nSection 5106.3. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square-meter area. \nc. The storage area shall be separated from the retail area with a 1-hour fire-resistance-rated assembly. \nd. See Table 5104.3.2. \n \nTABLE 5105.1 \nDISTANCE TO EXPOSURES FOR OUTSIDE STORAGE OF LEVEL 2 AND 3 AEROSOL \nPRODUCTS \n \nEXPOSURE \nMINIMUM DISTANCE FROM AEROSOL STORAGE (m) a \nPublic alleys, public ways, public streets \n6 \nBuildings \n15 \nExit discharge to a public way \n15 \nLot lines \n6 \nOther outside storage \n15 \na. \nThe minimum separation distance indicated is not required where exterior walls having a 2-hour fire-resistance rating \nwithout penetrations separate the storage from the exposure. The walls shall extend not less than 750 mm above and \nto the sides of Level 2 and 3 aerosol products. \n \nTABLE 5106.2.1 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL DISPLAY \nAREAS \n \nMAXIMUM NET WEIGHT PER FLOOR (kg ) b \n \nFloor \n \nUnprotecteda \nProtected in accordance \nwith Section 5106.2a, c \nProtected in accordance \nwith Section 5106.3 c \nBasement \nNot allowed \n225 \n225 \nGround \n1,135 \n4,540 \n4,540 \nUpper \n225 \n900 \nNot allowed \na. The total quantity shall not exceed 450 kg net weight in any one 9-square-meter retail display area. \nb. Per 2,325-square-meter retail display area. \nc. Minimum Ordinary Hazard Group 2 wet-pipe automatic sprinkler system throughout the retail sales occupancy. \n \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 164,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1534 \n \nTABLE 5106.4 \nMAXIMUM STORAGE QUANTITIES FOR STORAGE AREAS ADJACENT TO RETAIL DISPLAY \nOF LEVEL 2 AND 3 AEROSOLS \nMAXIMUM NET WEIGHT PER FLOOR (kg ) \nFloor \nUnseparateda,b \nSeparated \nStorage Cabinetsb \n1-hour Occupancy Separation \nBasement \nNot Allowed \nNot Allowed \nNot Allowed \nGround \n1,135 \n2,270 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \nUpper \n225 \n450 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \na. The aggregate quantity in storage and retail display shall not exceed the quantity limits for retail display. \nb. In any 4,645-square-meter area. \n \n \nCommentary Figure 5106.3.2 \nGUIDE TO CONTENTS OF NFPA 30B TABLES 6.3.2.7(a) through (l) \n \n \n \n \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1534 \n \nTABLE 5106.4 \nMAXIMUM STORAGE QUANTITIES FOR STORAGE AREAS ADJACENT TO RETAIL DISPLAY \nOF LEVEL 2 AND 3 AEROSOLS \nMAXIMUM NET WEIGHT PER FLOOR (kg ) \nFloor \nUnseparateda,b \nSeparated \nStorage Cabinetsb \n1-hour Occupancy Separation \nBasement \nNot Allowed \nNot Allowed \nNot Allowed \nGround \n1,135 \n2,270 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \nUpper \n225 \n450 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \na. The aggregate quantity in storage and retail display shall not exceed the quantity limits for retail display. \nb. In any 4,645-square-meter area. \n \n \nCommentary Figure 5106.3.2 \nGUIDE TO CONTENTS OF NFPA 30B TABLES 6.3.2.7(a) through (l) \n \n \n \n \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 165,
      "text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1535 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 51— AEROSOLS \n \n \nSBC 801-CC-2024 \n1535 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "page": 166,
      "text": "CHAPTER 52—RESERVED \n \n \nSBC 801-CC-2024 \n1536 \n \n—RESERVED \n-\n",
      "code_text": "CHAPTER 52—RESERVED \n \n \nSBC 801-CC-2024 \n1536 \n \n—RESERVED \n-",
      "commentary": "",
      "chapter_id": "ch52",
      "section_id": "sec5107"
    },
    {
      "page": 167,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1537 \n \n—COMPRESSED GASES \n❖ \nGeneral Comments \n \nThis chapter regulates the storage, use and \nhandling of all flammable and nonflammable \ncompressed gases, such as those that are \nused in medical facilities, air separation plants, \nindustrial plants, agricultural equipment and \nsimilar occupancies. Standards for the design, \nconstruction and marking of compressed gas \ncylinders and pressure vessels are referenced. \nChapters 35, 55, 58, 60, 63 and 64, \nrespectively, contain provisions regulating: \ncompressed gases used in welding and \ncutting, cryogenic liquids, flammable gases \nsuch as hydrogen, highly toxic and toxic gases, \noxidizing \ngases, \nand \npyrophoric \ngases. \nCompressed gases that are classified as \nhazardous materials are also regulated in \nChapter \n50, \nwhich \nincludes \ngeneral \nrequirements. \n❖ \nPurpose \n \nThis chapter sets requirements for the \nstorage, handling and use of all compressed \ngases, regardless of whether they are \naddressed as a hazardous material within \nthe MAQ tables. Therefore, this includes \nsome gases that have no specific hazardous \nmaterial properties except they can be \nasphyxiants in the case of a release. \n \nFlammable compressed gases \n \nThe principal hazard posed by flammable \ncompressed gas is its ready ignitability, or even \nexplosivity, when mixed with air in the proper \nproportions. The question in a flammable gas \nrelease usually is not if the mixture will ignite, \nbut rather when or how it will ignite if not \ncontrolled. Consequently, occupancies storing \nor handling more than 28 m3 of flammable \ncompressed gases or 115 L of liquefied \nflammable gases per control area are classified \nas Group H-2 (high hazard) by SBC 201. \n \nNon-flammable compressed gases \n \nThe principal danger in the case of non-\nflammable compressed gas is its toxicity, \nreactivity or the ability to support combustion. \nMany gases do not fall into any of these \ncategories; however, oxygen, perhaps the \nmost abundant compressed gas, obviously \ndoes. \nGaseous \ncommodities \ncontaining \noxygen, such as oxygen-helium and oxygen-\nnitrogen mixtures, oxides (e.g., nitrous oxide) \nand peroxides, all support the combustion. \nFluorine (F2) and chlorine (Cl2) may also \nsupport the combustion of certain materials. \nSince these commodities are stored under \npressure, their release from a cylinder causes \nthem to expand to many times their initial \nvolume. In confined and poorly ventilated \nspaces, this will cause certain gases to create \nan oxygen-enriched atmosphere that will \naccelerate burning. The release of other gases \ndisplaces \natmospheric \noxygen, \nthereby \ncreating \na \ndangerous, \noxygen-deficient \natmosphere. Many materials that do not burn in \natmospheric concentrations of oxygen (19 to \n21 percent) will support combustion at elevated \nlevels. Chapter 60 contains specific provisions \nfor highly toxic and toxic compressed gases. \n \nContainer supports \n \nThe one common danger presented by all \ncompressed gases is the enormous amount of \nenergy released by container or fitting failures. \nFor this reason, Sections 5303.5 and 5303.5.2 \nrequire all compressed gas cylinders to be \nproperly secured as a means of protection \nagainst physical or mechanical damage. \nContainers should always be checked for \nobvious physical damage. Dented, bulging, \ngouged or corroded cylinders should be \nreturned to the gas supplier for inspection and, \nif necessary, retesting. \n \nOverpressure protection \n \nAll compressed gas storage vessels, except \nthose containing highly toxic materials, are \nequipped with pressure relief devices as a \nmeasure of protection against catastrophic \ncontainer failure. These devices operate when \ncompressed gas pressure, temperature or both \nexceed safe limits. Fusible discs and plugs, \nbimetallic “snap” discs, spring-operated valves \nor a combination of these methods are used to \nvent excess gas to the atmosphere. Some of \nthese devices self-restore and stop the release \nof container contents; others do not. The Fire \nofficial should check pressure relief devices to \nsee that they have not been painted, removed, \ndamaged, \ncontaminated, \nobstructed \nor \notherwise impaired. Additionally, temperature \nextremes in the operating area [greater than \n49°C and less than -7°C should be avoided. \n \nHousekeeping \n \nCheck valves, filters, flash arrestors and other \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1537 \n \n—COMPRESSED GASES",
      "commentary": "General Comments \n \nThis chapter regulates the storage, use and \nhandling of all flammable and nonflammable \ncompressed gases, such as those that are \nused in medical facilities, air separation plants, \nindustrial plants, agricultural equipment and \nsimilar occupancies. Standards for the design, \nconstruction and marking of compressed gas \ncylinders and pressure vessels are referenced. \nChapters 35, 55, 58, 60, 63 and 64, \nrespectively, contain provisions regulating: \ncompressed gases used in welding and \ncutting, cryogenic liquids, flammable gases \nsuch as hydrogen, highly toxic and toxic gases, \noxidizing \ngases, \nand \npyrophoric \ngases. \nCompressed gases that are classified as \nhazardous materials are also regulated in \nChapter \n50, \nwhich \nincludes \ngeneral \nrequirements.\n\n❖ Purpose \n \nThis chapter sets requirements for the \nstorage, handling and use of all compressed \ngases, regardless of whether they are \naddressed as a hazardous material within \nthe MAQ tables. Therefore, this includes \nsome gases that have no specific hazardous \nmaterial properties except they can be \nasphyxiants in the case of a release. \n \nFlammable compressed gases \n \nThe principal hazard posed by flammable \ncompressed gas is its ready ignitability, or even \nexplosivity, when mixed with air in the proper \nproportions. The question in a flammable gas \nrelease usually is not if the mixture will ignite, \nbut rather when or how it will ignite if not \ncontrolled. Consequently, occupancies storing \nor handling more than 28 m3 of flammable \ncompressed gases or 115 L of liquefied \nflammable gases per control area are classified \nas Group H-2 (high hazard) by SBC 201. \n \nNon-flammable compressed gases \n \nThe principal danger in the case of non-\nflammable compressed gas is its toxicity, \nreactivity or the ability to support combustion. \nMany gases do not fall into any of these \ncategories; however, oxygen, perhaps the \nmost abundant compressed gas, obviously \ndoes. \nGaseous \ncommodities \ncontaining \noxygen, such as oxygen-helium and oxygen-\nnitrogen mixtures, oxides (e.g., nitrous oxide) \nand peroxides, all support the combustion. \nFluorine (F2) and chlorine (Cl2) may also \nsupport the combustion of certain materials. \nSince these commodities are stored under \npressure, their release from a cylinder causes \nthem to expand to many times their initial \nvolume. In confined and poorly ventilated \nspaces, this will cause certain gases to create \nan oxygen-enriched atmosphere that will \naccelerate burning. The release of other gases \ndisplaces \natmospheric \noxygen, \nthereby \ncreating \na \ndangerous, \noxygen-deficient \natmosphere. Many materials that do not burn in \natmospheric concentrations of oxygen (19 to \n21 percent) will support combustion at elevated \nlevels. Chapter 60 contains specific provisions \nfor highly toxic and toxic compressed gases. \n \nContainer supports \n \nThe one common danger presented by all \ncompressed gases is the enormous amount of \nenergy released by container or fitting failures. \nFor this reason, Sections 5303.5 and 5303.5.2 \nrequire all compressed gas cylinders to be \nproperly secured as a means of protection \nagainst physical or mechanical damage. \nContainers should always be checked for \nobvious physical damage. Dented, bulging, \ngouged or corroded cylinders should be \nreturned to the gas supplier for inspection and, \nif necessary, retesting. \n \nOverpressure protection \n \nAll compressed gas storage vessels, except \nthose containing highly toxic materials, are \nequipped with pressure relief devices as a \nmeasure of protection against catastrophic \ncontainer failure. These devices operate when \ncompressed gas pressure, temperature or both \nexceed safe limits. Fusible discs and plugs, \nbimetallic “snap” discs, spring-operated valves \nor a combination of these methods are used to \nvent excess gas to the atmosphere. Some of \nthese devices self-restore and stop the release \nof container contents; others do not. The Fire \nofficial should check pressure relief devices to \nsee that they have not been painted, removed, \ndamaged, \ncontaminated, \nobstructed \nor \notherwise impaired. Additionally, temperature \nextremes in the operating area [greater than \n49°C and less than -7°C should be avoided. \n \nHousekeeping \n \nCheck valves, filters, flash arrestors and other \n-",
      "chapter_id": "ch53",
      "section_id": "sec5107"
    },
    {
      "page": 168,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1538 \n \ngas system apparatus must be maintained in \ngood operating condition. Dirt is the primary \nenemy of any gas system: debris can clog \nfilters and block valves; damaged valves may \npermit the gradual release of tank contents and \naccumulations of grease and other organic \nmaterials become a fire hazard in the presence \nof oxidizing gases. Combustibles should be \nkept clear of all compressed gas installations, \nespecially oxidizing gases. External fires \ninvolving accumulated combustibles can cause \ncontainers to fail. \n \nSeparation \n \nSeparating gas system installations and \nincompatible gases (flammables and oxidizers) \nto minimize exposures is one of the simplest \nsafeguards to implement. If possible, a suitable \nfire barrier should be constructed around \ncontainer installations. The best location for \ncompressed gas container installations is \noutside of buildings. In such cases, adequate \naccess and weather protection should be \nprovided \nto \nfacilitate \nmaintenance \nand \nemergency response. \n \nIgnition sources \n \nControlling ignition sources around both \nflammable compressed gas and oxidizing gas \ninstallations is the most important and most \ndifficult safeguard to implement. Sparks, \nfrictional heat, electrical arcs, static electricity, \nsmoking materials and hot surfaces are only a \nfew of the potential ignition sources. Every \nreasonable effort must be made to eliminate \nthese sources or limit the adverse impact of an \nunintentional \nignition. \nSmoking, \nwelding, \ncutting and other obvious sources of ignition \nmust be prohibited in the vicinity of compressed \ngases, and steps must be taken to prevent the \naccumulation of static electricity. Compressed \ngas cylinders should never be permitted to \ncome into contact with energized electrical \nequipment. \nSECTION 5301 GENERAL \n5301.1 Scope. Storage, use and handling of \ncompressed gases in compressed gas containers, \ncylinders, tanks and systems shall comply with this \nchapter and NFPA 55, including those gases \nregulated elsewhere in this code. Partially full \ncompressed gas containers, cylinders or tanks \ncontaining residual gases shall be considered as full \nfor the purposes of the controls required. \nLiquefied natural gas for use as a vehicular fuel \nshall also comply with NFPA 52 and NFPA 59A. \nCompressed gases classified as hazardous materials \nshall also comply with Chapter 50 for general \nrequirements and chapters addressing specific \nhazards, including Chapters 58 (Flammable Gases), \n60 (Highly Toxic and Toxic Materials), 63 \n(Oxidizers, \nOxidizing \nGases \nand Oxidizing \nCryogenic Fluids) and 64 (Pyrophoric Materials). \nCompressed hydrogen (CH2) for use as a vehicular \nfuel shall also comply with Chapters 23 and 58 of \nthis code, SBC 1201 and NFPA 2. \nCutting and welding gases shall also comply with \nChapter 35. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Compressed natural gas (CNG) for use as a \nvehicular fuel shall comply with Chapter 23, \nSBC 1201and NFPA 52. . \n3. Cryogenic fluids shall comply with Chapter \n55. \n4. LP-gas shall comply with Chapter 61 and \nSBC 1201. \n❖ \nThis section establishes the scope of Chapter \n53 with respect to the storage, use and \nhandling of compressed gases, containers, \ncylinders, \ntanks \nand \nsystems. \nThe \nrequirements \nof \nthis \nchapter \nand \nthe \nreferenced \nstandards \nare \napplicable, \nin \naddition to the general storage requirements of \nChapter 50 for hazardous materials. Note that \nthe exceptions specifically address certain \ngases that are not addressed by this chapter, \nsuch as refrigerants addressed in Section 608 \nand LP-gas addressed in Chapter 61. \n5301.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.9 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \n \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1538 \n \ngas system apparatus must be maintained in \ngood operating condition. Dirt is the primary \nenemy of any gas system: debris can clog \nfilters and block valves; damaged valves may \npermit the gradual release of tank contents and \naccumulations of grease and other organic \nmaterials become a fire hazard in the presence \nof oxidizing gases. Combustibles should be \nkept clear of all compressed gas installations, \nespecially oxidizing gases. External fires \ninvolving accumulated combustibles can cause \ncontainers to fail. \n \nSeparation \n \nSeparating gas system installations and \nincompatible gases (flammables and oxidizers) \nto minimize exposures is one of the simplest \nsafeguards to implement. If possible, a suitable \nfire barrier should be constructed around \ncontainer installations. The best location for \ncompressed gas container installations is \noutside of buildings. In such cases, adequate \naccess and weather protection should be \nprovided \nto \nfacilitate \nmaintenance \nand \nemergency response. \n \nIgnition sources \n \nControlling ignition sources around both \nflammable compressed gas and oxidizing gas \ninstallations is the most important and most \ndifficult safeguard to implement. Sparks, \nfrictional heat, electrical arcs, static electricity, \nsmoking materials and hot surfaces are only a \nfew of the potential ignition sources. Every \nreasonable effort must be made to eliminate \nthese sources or limit the adverse impact of an \nunintentional \nignition. \nSmoking, \nwelding, \ncutting and other obvious sources of ignition \nmust be prohibited in the vicinity of compressed \ngases, and steps must be taken to prevent the \naccumulation of static electricity. Compressed \ngas cylinders should never be permitted to \ncome into contact with energized electrical \nequipment. \nSECTION 5301 GENERAL \n5301.1 Scope. Storage, use and handling of \ncompressed gases in compressed gas containers, \ncylinders, tanks and systems shall comply with this \nchapter and NFPA 55, including those gases \nregulated elsewhere in this code. Partially full \ncompressed gas containers, cylinders or tanks \ncontaining residual gases shall be considered as full \nfor the purposes of the controls required. \nLiquefied natural gas for use as a vehicular fuel \nshall also comply with NFPA 52 and NFPA 59A. \nCompressed gases classified as hazardous materials \nshall also comply with Chapter 50 for general \nrequirements and chapters addressing specific \nhazards, including Chapters 58 (Flammable Gases), \n60 (Highly Toxic and Toxic Materials), 63 \n(Oxidizers, \nOxidizing \nGases \nand Oxidizing \nCryogenic Fluids) and 64 (Pyrophoric Materials). \nCompressed hydrogen (CH2) for use as a vehicular \nfuel shall also comply with Chapters 23 and 58 of \nthis code, SBC 1201 and NFPA 2. \nCutting and welding gases shall also comply with \nChapter 35. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Compressed natural gas (CNG) for use as a \nvehicular fuel shall comply with Chapter 23, \nSBC 1201and NFPA 52. . \n3. Cryogenic fluids shall comply with Chapter \n55. \n4. LP-gas shall comply with Chapter 61 and \nSBC 1201.",
      "commentary": "This section establishes the scope of Chapter \n53 with respect to the storage, use and \nhandling of compressed gases, containers, \ncylinders, \ntanks \nand \nsystems. \nThe \nrequirements \nof \nthis \nchapter \nand \nthe \nreferenced \nstandards \nare \napplicable, \nin \naddition to the general storage requirements of \nChapter 50 for hazardous materials. Note that \nthe exceptions specifically address certain \ngases that are not addressed by this chapter, \nsuch as refrigerants addressed in Section 608 \nand LP-gas addressed in Chapter 61. \n5301.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.9 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \n \n-",
      "chapter_id": "ch53",
      "section_id": "sec5301"
    },
    {
      "page": 169,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1539 \n \nSECTION 5302 DEFINITIONS \n5302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMPRESSED GAS. \n• COMPRESSED GAS CONTAINER. \n• COMPRESSED GAS SYSTEM. \n• NESTING. \n• TUBE TRAILER. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 5303 GENERAL \nREQUIREMENTS \n5303.1 Containers, \ncylinders \nand \ntanks. \nCompressed gas containers, cylinders and tanks \nshall comply with this section. Compressed gas \ncontainers, cylinders or tanks that are not designed \nfor refillable use shall not be refilled after use of the \noriginal contents. \n❖ \nThis \nsection \naddresses \nprotection \nfrom \nphysical damage and prevents the gas \ncontainers, cylinders and tanks from being \ntampered with and otherwise damaged. It also \nrequires marking for identification of the \ncontents and the hazard degree. Only \ncompressed gas containers, cylinders and \ntanks designed to be refillable may be done so \nafter the original contents have been used. \n5303.2 Design and construction. Compressed gas \ncontainers, cylinders and tanks shall be designed, \nfabricated, tested, marked with the specifications of \nmanufacture and maintained in accordance with the \nregulations of DOTn 49 CFR Parts 100-185 or the \nASME Boiler and Pressure Vessel Code, Section \nVIII. \n❖ \nThis section establishes basic requirements for \nthe construction of pressure vessels. These \nrequirements are in harmony with standards \nused by the suppliers of compressed gases and \nalso correlate the code with standards \npromulgated \nby \nthe \nCompressed \nGas \nAssociation \n(CGA) \nas \nadopted \nby \nthe \nOccupational Safety and Health Administration \n(OSHA). Manufacturing pressure vessels to \nstandards is an essential element of safety that \nis warranted for materials of the type to be \ncontained. \nDepartment \nof \nTransportation \n(DOTn) specification containers are used for \npressure vessels in transport; while American \nSociety of Mechanical Engineers (ASME) \ndesign specifications are typically used for \nstationary installations or where the pressure \nvessel is not designed as a transport vessel. By \nproviding these requirements in the code, \nusers \nwho \notherwise \nmight \ndevise \na \nnoncompliant system will be guided to \nappropriate standards of design. \n5303.3 Pressure relief devices. Pressure relief \ndevices shall be in accordance with Sections \n5303.3.1 through 5303.3.5. \n❖ \nPressure relief devices are essential for \ncompressed gases because of the high \npressures at which they are maintained. \nPressure relief devices provide a method of \nrelieving \noverpressures \nand \navoiding \na \nhazardous \nsituation. \nSections \n5303.3.1 \nthrough 5303.3.5 contain requirements related \nto accessibility for maintenance, general sizing, \ninstallation requirements and freeze protection \nfor pressure relief devices. \n5303.3.1 \nWhere required. Pressure relief \ndevices shall be provided to protect containers, \ncylinders and tanks containing compressed gases \nfrom rupture in the event of overpressure. \nException: Cylinders, containers and tanks where \nexempt from the requirements for pressure relief \ndevices specified by the standards of design listed \nin Section 5303.3.2. \n❖ \nAll compressed gas containers, cylinders and \ntanks must be equipped with pressure relief \nprotection \nto \nreduce \nthe \nlikelihood \nof \ncatastrophic vessel failure because of an \noverpressure \ncondition. \nThe \nexception \nrecognizes that under certain conditions, the \nreferenced design standards may not require \npressure relief devices for certain vessels. \n5303.3.2 \nDesign. Pressure relief devices to \nprotect containers shall be designed and provided in \naccordance with CGA S1.1, CGA S-1.2, CGA S-\n1.3 or the ASME Boiler and Pressure Vessel Code, \nSection VIII, as applicable. \n❖ \nThere are two forms of pressure relief devices \n(PRDs): reusable devices or sacrificial devices. \nThe type of PRD selected is based on the size \nof the gas container and the characteristics and \nhazards of the stored gas. The reusable form \nof a PRD is a springloaded safety relief valve \nthat has the ability to open and close as excess \npressures are relieved. Sacrificial PRDs are \neither a rupture disk or a fusible plug. When a \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1539 \n \nSECTION 5302 DEFINITIONS \n5302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMPRESSED GAS. \n• COMPRESSED GAS CONTAINER. \n• COMPRESSED GAS SYSTEM. \n• NESTING. \n• TUBE TRAILER.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 5303 GENERAL \nREQUIREMENTS \n5303.1 Containers, \ncylinders \nand \ntanks. \nCompressed gas containers, cylinders and tanks \nshall comply with this section. Compressed gas \ncontainers, cylinders or tanks that are not designed \nfor refillable use shall not be refilled after use of the \noriginal contents.\n\n❖ This \nsection \naddresses \nprotection \nfrom \nphysical damage and prevents the gas \ncontainers, cylinders and tanks from being \ntampered with and otherwise damaged. It also \nrequires marking for identification of the \ncontents and the hazard degree. Only \ncompressed gas containers, cylinders and \ntanks designed to be refillable may be done so \nafter the original contents have been used. \n5303.2 Design and construction. Compressed gas \ncontainers, cylinders and tanks shall be designed, \nfabricated, tested, marked with the specifications of \nmanufacture and maintained in accordance with the \nregulations of DOTn 49 CFR Parts 100-185 or the \nASME Boiler and Pressure Vessel Code, Section \nVIII.\n\n❖ This section establishes basic requirements for \nthe construction of pressure vessels. These \nrequirements are in harmony with standards \nused by the suppliers of compressed gases and \nalso correlate the code with standards \npromulgated \nby \nthe \nCompressed \nGas \nAssociation \n(CGA) \nas \nadopted \nby \nthe \nOccupational Safety and Health Administration \n(OSHA). Manufacturing pressure vessels to \nstandards is an essential element of safety that \nis warranted for materials of the type to be \ncontained. \nDepartment \nof \nTransportation \n(DOTn) specification containers are used for \npressure vessels in transport; while American \nSociety of Mechanical Engineers (ASME) \ndesign specifications are typically used for \nstationary installations or where the pressure \nvessel is not designed as a transport vessel. By \nproviding these requirements in the code, \nusers \nwho \notherwise \nmight \ndevise \na \nnoncompliant system will be guided to \nappropriate standards of design. \n5303.3 Pressure relief devices. Pressure relief \ndevices shall be in accordance with Sections \n5303.3.1 through 5303.3.5.\n\n❖ Pressure relief devices are essential for \ncompressed gases because of the high \npressures at which they are maintained. \nPressure relief devices provide a method of \nrelieving \noverpressures \nand \navoiding \na \nhazardous \nsituation. \nSections \n5303.3.1 \nthrough 5303.3.5 contain requirements related \nto accessibility for maintenance, general sizing, \ninstallation requirements and freeze protection \nfor pressure relief devices. \n5303.3.1 \nWhere required. Pressure relief \ndevices shall be provided to protect containers, \ncylinders and tanks containing compressed gases \nfrom rupture in the event of overpressure. \nException: Cylinders, containers and tanks where \nexempt from the requirements for pressure relief \ndevices specified by the standards of design listed \nin Section 5303.3.2.\n\n❖ All compressed gas containers, cylinders and \ntanks must be equipped with pressure relief \nprotection \nto \nreduce \nthe \nlikelihood \nof \ncatastrophic vessel failure because of an \noverpressure \ncondition. \nThe \nexception \nrecognizes that under certain conditions, the \nreferenced design standards may not require \npressure relief devices for certain vessels. \n5303.3.2 \nDesign. Pressure relief devices to \nprotect containers shall be designed and provided in \naccordance with CGA S1.1, CGA S-1.2, CGA S-\n1.3 or the ASME Boiler and Pressure Vessel Code, \nSection VIII, as applicable.\n\n❖ There are two forms of pressure relief devices \n(PRDs): reusable devices or sacrificial devices. \nThe type of PRD selected is based on the size \nof the gas container and the characteristics and \nhazards of the stored gas. The reusable form \nof a PRD is a springloaded safety relief valve \nthat has the ability to open and close as excess \npressures are relieved. Sacrificial PRDs are \neither a rupture disk or a fusible plug. When a \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 170,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1540 \n \nsacrificial PRD operates, it cannot reclose; \nthus, its operation expels the entire contents of \nthe gas container. Sacrificial PRDs operate \nwhen the device’s pressure or temperature \nlimits are exceeded. \n \nHeat-activated PRDs are manufactured using \nfusible relief valves, known as fusible plugs. \nFrangible plugs operate when they are \nsubjected to direct heating or heat from an \nexposure fire. Fusible plugs are normally set to \noperate at 100-177°C and are manufactured \nwith metals with extremely reliable and \npredictable \nmelting \ntemperatures. \nHeat-\nactivated PRDs operate when they are heated \nby direct fire contact or radiant and convective \nenergies of an exposure fire. \n \nPressure-activated PRDs are known as burst \ndiscs or rupture discs. A burst disc is an \nengineered device that uses a metal or \ngraphite disc weakened by scoring. Scoring is \na mechanical process where the metal is \npartially cut to cause a predictable failure at the \nopening pressure of the burst disc. The disc’s \nsize, geometry and material of construction \ngoverns its opening or “burst” pressure. When \na burst disc operates, it opens like a flower, and \nthe gas is released into the atmosphere. \n \nPressure relief devices are to be designed in \naccordance \nwith \nestablished \nengineering \nprinciples. Three CGA standards that cover the \nfull range of container types, from portable to \nstationary, are referenced in this section, along \nwith the ASME code, which is also referenced \nin Section 5303.2 for compressed gas \ncontainer, cylinder and tank design. \n5303.3.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated and to \nmaterial-specific requirements as applicable. \n❖ \nThis section contains only general language \nrequiring that the pressure relief device be \nproperly designed to fit the needs of the \nparticular container, cylinder or tank. In most \ncases, the manufacturer will already have the \ndevices installed on the vessel at the factory. \nThere \nare \ncases, \nhowever, \nwhen \na \ncompressed gas system or vessel may be \nconstructed for a specific purpose and user. In \nthose cases, the relief valves must be sized \nand installed by the user. \n5303.3.4 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge upward and \nunobstructed to the open air in such a manner as to \nprevent any impingement of escaping gas upon the \ncontainer, adjacent structures or personnel. \nException: DOTn specification containers having \nan internal volume of 0.855 m3 or less. \n❖ \nPressure relief devices must be located so as \nto direct vented vapors away from personnel, \ncontainers and structures, as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system. The \nexception for DOTn containers with an internal \nvolume less than or equal to 0.855 m3 \nrecognizes that the amount of gas released \nfrom these containers is small enough to make \nthis section unnecessary. \n5303.3.5 \nFreeze protection. Pressure relief \ndevices or vent piping shall be designed or located \nso that moisture cannot collect and freeze in a \nmanner that would interfere with the operation of \nthe device. \n❖ \nA concern related to the integrity of pressure \nrelief valves is their exposure to below-freezing \ntemperatures. Such exposure can cause \naccumulated moisture to freeze and possibly \nobstruct the relief valve opening, increasing the \npotential \nfor \na \ncatastrophic \ncontainer \noverpressure failure, and can make materials \nbrittle and more susceptible to failure. This \nsection requires that pressure relief devices be \neither not subject to extreme temperatures at \nall or provided with an approved freeze-\nprotection technology as an integral part of the \ndesign. \n5303.4 Marking. \nStationary \nand \nportable \ncompressed gas containers, cylinders, tanks and \nsystems shall be marked in accordance with \nSections 5303.4.1 through 5303.4.3. \n❖ \nThis \nsection \nintroduces \nthe \nmarking \nrequirements for specific systems or gas \ncontainers, cylinders and tanks, including color \nand labeling of the name of the gas it contains. \n5303.4.1 \nStationary \ncompressed \ngas \ncontainers, cylinders and tanks. Stationary \ncompressed gas containers, cylinders and tanks \nshall be marked with the name of the gas and in \naccordance with Sections 5003.5 and 5003.6. \nMarkings shall be visible from any direction of \napproach. \n❖ \nIn order to provide emergency personnel with \ncritical information regarding potential hazard \nexposure, gas storage vessels are to be \nmarked in accordance with Sections 5003.5 \n(that references NFPA 704) and 5003.6 (see \ncommentary, Sections 5003.5 and 5003.6). \nThe markings need to be readily visible from \nany direction of approach (see Commentary \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1540 \n \nsacrificial PRD operates, it cannot reclose; \nthus, its operation expels the entire contents of \nthe gas container. Sacrificial PRDs operate \nwhen the device’s pressure or temperature \nlimits are exceeded. \n \nHeat-activated PRDs are manufactured using \nfusible relief valves, known as fusible plugs. \nFrangible plugs operate when they are \nsubjected to direct heating or heat from an \nexposure fire. Fusible plugs are normally set to \noperate at 100-177°C and are manufactured \nwith metals with extremely reliable and \npredictable \nmelting \ntemperatures. \nHeat-\nactivated PRDs operate when they are heated \nby direct fire contact or radiant and convective \nenergies of an exposure fire. \n \nPressure-activated PRDs are known as burst \ndiscs or rupture discs. A burst disc is an \nengineered device that uses a metal or \ngraphite disc weakened by scoring. Scoring is \na mechanical process where the metal is \npartially cut to cause a predictable failure at the \nopening pressure of the burst disc. The disc’s \nsize, geometry and material of construction \ngoverns its opening or “burst” pressure. When \na burst disc operates, it opens like a flower, and \nthe gas is released into the atmosphere. \n \nPressure relief devices are to be designed in \naccordance \nwith \nestablished \nengineering \nprinciples. Three CGA standards that cover the \nfull range of container types, from portable to \nstationary, are referenced in this section, along \nwith the ASME code, which is also referenced \nin Section 5303.2 for compressed gas \ncontainer, cylinder and tank design. \n5303.3.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated and to \nmaterial-specific requirements as applicable.",
      "commentary": "This section contains only general language \nrequiring that the pressure relief device be \nproperly designed to fit the needs of the \nparticular container, cylinder or tank. In most \ncases, the manufacturer will already have the \ndevices installed on the vessel at the factory. \nThere \nare \ncases, \nhowever, \nwhen \na \ncompressed gas system or vessel may be \nconstructed for a specific purpose and user. In \nthose cases, the relief valves must be sized \nand installed by the user. \n5303.3.4 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge upward and \nunobstructed to the open air in such a manner as to \nprevent any impingement of escaping gas upon the \ncontainer, adjacent structures or personnel. \nException: DOTn specification containers having \nan internal volume of 0.855 m3 or less.\n\n❖ Pressure relief devices must be located so as \nto direct vented vapors away from personnel, \ncontainers and structures, as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system. The \nexception for DOTn containers with an internal \nvolume less than or equal to 0.855 m3 \nrecognizes that the amount of gas released \nfrom these containers is small enough to make \nthis section unnecessary. \n5303.3.5 \nFreeze protection. Pressure relief \ndevices or vent piping shall be designed or located \nso that moisture cannot collect and freeze in a \nmanner that would interfere with the operation of \nthe device.\n\n❖ A concern related to the integrity of pressure \nrelief valves is their exposure to below-freezing \ntemperatures. Such exposure can cause \naccumulated moisture to freeze and possibly \nobstruct the relief valve opening, increasing the \npotential \nfor \na \ncatastrophic \ncontainer \noverpressure failure, and can make materials \nbrittle and more susceptible to failure. This \nsection requires that pressure relief devices be \neither not subject to extreme temperatures at \nall or provided with an approved freeze-\nprotection technology as an integral part of the \ndesign. \n5303.4 Marking. \nStationary \nand \nportable \ncompressed gas containers, cylinders, tanks and \nsystems shall be marked in accordance with \nSections 5303.4.1 through 5303.4.3.\n\n❖ This \nsection \nintroduces \nthe \nmarking \nrequirements for specific systems or gas \ncontainers, cylinders and tanks, including color \nand labeling of the name of the gas it contains. \n5303.4.1 \nStationary \ncompressed \ngas \ncontainers, cylinders and tanks. Stationary \ncompressed gas containers, cylinders and tanks \nshall be marked with the name of the gas and in \naccordance with Sections 5003.5 and 5003.6. \nMarkings shall be visible from any direction of \napproach.\n\n❖ In order to provide emergency personnel with \ncritical information regarding potential hazard \nexposure, gas storage vessels are to be \nmarked in accordance with Sections 5003.5 \n(that references NFPA 704) and 5003.6 (see \ncommentary, Sections 5003.5 and 5003.6). \nThe markings need to be readily visible from \nany direction of approach (see Commentary \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 171,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1541 \n \nFigure 5303.4.1) to assist in a rapid \nemergency response. \n5303.4.2 \nPortable containers, cylinders \nand tanks. Portable compressed gas containers, \ncylinders and tanks shall be marked in accordance \nwith CGA C-7. \n❖ \nPortable units are to be marked in accordance \nwith Compressed Gas Association (CGA) \nstandard C-7. The scope of that standard is to \nprovide guidance on the appropriate labeling of \ncontainers of compressed gases for the \npurpose of identifying their contents; warning \npersonnel of the physical and health hazards of \nthe container contents, such as flammability, \ncorrosivity, pyrophoricity and poison, among \nothers; and providing information regarding \nprecautions to be taken relative to the \ncontainer contents. Such labels and markings \nmust be prominently displayed and durable, \nidentifying the standard that governed its \nconstruction, the material of construction, its \ndesign pressure, and an indication that it is \nqualified for the compressed gas it contains. \nThese requirements are based on the \nhazardous material regulations promulgated by \nthe U.S. Department of Transportation (DOTn) \nin 49 CFR Parts 100 through 185. DOTn \nmarkings indicate the specification to which the \ncylinder was constructed, its type and material \nof construction, its service pressure measured \nin kPa, the manufacturer’s mark and the \ncylinder’s serial number. Additional markings \nare required to indicate the month and year the \ncylinder was manufactured and the cylinder \ntesting requirements.  \n \nA common misconception is that the color of a \ncylinder indicates its contents. The only means \nof identifying the contents of a cylinder is by \nlabeling or marking the cylinder. Cylinders \nrequire markings in accordance with CGA C-7. \nThese labels are located on the shoulder or \nwall of the cylinder. CGA C-7 requires that \nmarkings contain the name of the hazardous \nmaterial and its DOTn and UN hazardous-\nmaterial identification label and hazard-division \nidentification number, which is used in the \nDOTn \nHazardous \nMaterials \nEmergency \nResponse Guidebook. If the compressed gas \nis an inhalation hazard, warning statements \nabout this hazard are required, as is a \nstatement about its reportable quantity (RQ), if \nsuch a value is assigned by the DOTn. \n5303.4.3 \nPiping systems. Piping systems \nshall be marked in accordance with ASME A13.1. \nMarkings used for piping systems shall consist of \nthe content’s name and include a direction-of-flow \narrow. Markings shall be provided at each valve; at \nwall, floor or ceiling penetrations; at each change of \ndirection; and at not less than every 6 m or fraction \nthereof throughout the piping run. \nExceptions: \n1. Piping that is designed or intended to carry \nmore than one gas at various times shall have \nappropriate signs or markings posted at the \nmanifold, along the piping and at each point \nof use to provide clear identification and \nwarning. \n2. Piping within gas manufacturing plants, gas \nprocessing plants, refineries and similar \noccupancies shall be marked in an approved \nmanner. \n❖ \nPiping systems are to be marked in accordance \nwith ASME A13.1 to provide information to \npersonnel, including emergency responders, \nas to the piping content and flow. The marking \nlocations indicated are intended to provide \ncontinuity of identification of the piping at \nvalves, \ncertain \nfittings \nand \nstructure \npenetrations. Exception 1 addresses piping \nsystems that carry more than one gas. In these \ncases, signs are posted at the manifold and at \neach point of use. This will provide a clear \nidentification \nand \nwarning. \nException \n2 \nrecognizes that gas manufacturing plants need \nto be evaluated individually to provide clear \nand adequate piping identification. \n5303.5 Security. Compressed gas containers, \ncylinders, tanks and systems shall be secured \nagainst accidental dislodgement and against access \nby unauthorized personnel in accordance with \nSections 5303.5.1 through 5303.5.3. \n❖ \nCompressed gas containers, cylinders and \ntanks must be adequately safeguarded. A \nfence or other approved protection should be \nprovided around the storage area to minimize \nthe \nlikelihood \nof \nsomeone \nunknowingly \nentering the area, as well as to deter vandalism \nor theft. \n5303.5.1 \nSecurity of areas. Areas used for \nthe storage, use and handling of compressed gas \ncontainers, cylinders, tanks and systems shall be \nsecured against unauthorized entry and safeguarded \nin an approved manner. \n❖ \nAreas such as yards, loading platforms and \nany area where gas containers, cylinders and \ntanks are used, handled or stored are to be \nsecured and safeguarded against unauthorized \naccess. \n5303.5.2 \nPhysical protection. Compressed \ngas containers, cylinders, tanks and systems that \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1541 \n \nFigure 5303.4.1) to assist in a rapid \nemergency response. \n5303.4.2 \nPortable containers, cylinders \nand tanks. Portable compressed gas containers, \ncylinders and tanks shall be marked in accordance \nwith CGA C-7.",
      "commentary": "Portable units are to be marked in accordance \nwith Compressed Gas Association (CGA) \nstandard C-7. The scope of that standard is to \nprovide guidance on the appropriate labeling of \ncontainers of compressed gases for the \npurpose of identifying their contents; warning \npersonnel of the physical and health hazards of \nthe container contents, such as flammability, \ncorrosivity, pyrophoricity and poison, among \nothers; and providing information regarding \nprecautions to be taken relative to the \ncontainer contents. Such labels and markings \nmust be prominently displayed and durable, \nidentifying the standard that governed its \nconstruction, the material of construction, its \ndesign pressure, and an indication that it is \nqualified for the compressed gas it contains. \nThese requirements are based on the \nhazardous material regulations promulgated by \nthe U.S. Department of Transportation (DOTn) \nin 49 CFR Parts 100 through 185. DOTn \nmarkings indicate the specification to which the \ncylinder was constructed, its type and material \nof construction, its service pressure measured \nin kPa, the manufacturer’s mark and the \ncylinder’s serial number. Additional markings \nare required to indicate the month and year the \ncylinder was manufactured and the cylinder \ntesting requirements.  \n \nA common misconception is that the color of a \ncylinder indicates its contents. The only means \nof identifying the contents of a cylinder is by \nlabeling or marking the cylinder. Cylinders \nrequire markings in accordance with CGA C-7. \nThese labels are located on the shoulder or \nwall of the cylinder. CGA C-7 requires that \nmarkings contain the name of the hazardous \nmaterial and its DOTn and UN hazardous-\nmaterial identification label and hazard-division \nidentification number, which is used in the \nDOTn \nHazardous \nMaterials \nEmergency \nResponse Guidebook. If the compressed gas \nis an inhalation hazard, warning statements \nabout this hazard are required, as is a \nstatement about its reportable quantity (RQ), if \nsuch a value is assigned by the DOTn. \n5303.4.3 \nPiping systems. Piping systems \nshall be marked in accordance with ASME A13.1. \nMarkings used for piping systems shall consist of \nthe content’s name and include a direction-of-flow \narrow. Markings shall be provided at each valve; at \nwall, floor or ceiling penetrations; at each change of \ndirection; and at not less than every 6 m or fraction \nthereof throughout the piping run. \nExceptions: \n1. Piping that is designed or intended to carry \nmore than one gas at various times shall have \nappropriate signs or markings posted at the \nmanifold, along the piping and at each point \nof use to provide clear identification and \nwarning. \n2. Piping within gas manufacturing plants, gas \nprocessing plants, refineries and similar \noccupancies shall be marked in an approved \nmanner.\n\n❖ Piping systems are to be marked in accordance \nwith ASME A13.1 to provide information to \npersonnel, including emergency responders, \nas to the piping content and flow. The marking \nlocations indicated are intended to provide \ncontinuity of identification of the piping at \nvalves, \ncertain \nfittings \nand \nstructure \npenetrations. Exception 1 addresses piping \nsystems that carry more than one gas. In these \ncases, signs are posted at the manifold and at \neach point of use. This will provide a clear \nidentification \nand \nwarning. \nException \n2 \nrecognizes that gas manufacturing plants need \nto be evaluated individually to provide clear \nand adequate piping identification. \n5303.5 Security. Compressed gas containers, \ncylinders, tanks and systems shall be secured \nagainst accidental dislodgement and against access \nby unauthorized personnel in accordance with \nSections 5303.5.1 through 5303.5.3.\n\n❖ Compressed gas containers, cylinders and \ntanks must be adequately safeguarded. A \nfence or other approved protection should be \nprovided around the storage area to minimize \nthe \nlikelihood \nof \nsomeone \nunknowingly \nentering the area, as well as to deter vandalism \nor theft. \n5303.5.1 \nSecurity of areas. Areas used for \nthe storage, use and handling of compressed gas \ncontainers, cylinders, tanks and systems shall be \nsecured against unauthorized entry and safeguarded \nin an approved manner.\n\n❖ Areas such as yards, loading platforms and \nany area where gas containers, cylinders and \ntanks are used, handled or stored are to be \nsecured and safeguarded against unauthorized \naccess. \n5303.5.2 \nPhysical protection. Compressed \ngas containers, cylinders, tanks and systems that \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 172,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1542 \n \ncould be exposed to physical damage shall be \nprotected. Guard posts or other approved means \nshall be provided to protect compressed gas \ncontainers, cylinders, tanks and systems indoors \nand outdoors from vehicular damage and shall \ncomply with Section 312. \n❖ \nCompressed gas containers, cylinders and \ntanks must be adequately protected against \nphysical or mechanical damage to the \ncontainer and any valves or fittings. Where \ndamage from vehicles may occur, guard posts \nor other kinds of guards are required to afford \nprotection that complies with Section 312. \n5303.5.3 \nSecuring \ncompressed \ngas \ncontainers, cylinders and tanks. Compressed gas \ncontainers, cylinders and tanks shall be secured to \nprevent falling caused by contact, vibration or \nseismic activity. Securing of compressed gas \ncontainers, cylinders and tanks shall be by one of \nthe following methods: \n1. Securing containers, cylinders and tanks to a \nfixed object with one or more restraints. \n2. Securing containers, cylinders and tanks on a \ncart or other mobile device designed for the \nmovement of compressed gas containers, \ncylinders or tanks. \n3. Nesting of compressed gas containers, \ncylinders and tanks at container filling or \nservicing facilities or in sellers’ warehouses \nnot accessible to the public. Nesting shall be \nallowed provided the nested containers, \ncylinders or tanks, if dislodged, do not \nobstruct the required means of egress. \n4. Securing of compressed gas containers, \ncylinders and tanks to or within a rack, \nframework, cabinet or similar assembly \ndesigned for such use. \nException: Compressed gas containers, cylinders \nand tanks in the process of examination, filling, \ntransport or servicing. \n❖ \nA primary safety objective in the storage of \ncompressed gas cylinders is the prevention of \naccidents from cylinders being knocked over. \nThe best method to reliably achieve this \nobjective is somewhat dependent on the \nfrequency of cylinders being moved in and out \nof storage. For operations involving the \ninfrequent movement of cylinders, the safest \noperation, obviously, would include chains or \nother means to completely secure all cylinders \nin place. \n \nSecuring all cylinders in place is not \nnecessarily efficient for high-volume operations \nthat are not open to the public, denoted in \nMethod 3 of this section, such as container \nfilling \nor \nservicing \nfacilities, \nor \nseller’s \nwarehouses. When containers, cylinders and \ntanks are frequently moved, a chain or other \nrestraining device can become a safety \nimpediment to the efficiency of the operation. \nThe tendency in a highvolume operation might \nbe to drop a chain to the floor and roll cylinders \nover it, which would increase the likelihood of \ntripping a cylinder. Ideally, a chain should be \nmoved out of the way, but in high-volume \noperations this can become impractical. \nHence, the permissibility of nesting for these \ncases. See the commentary to the Section 202 \ndefinition of “Nesting.” \n \nIn summary, the Fire official must determine \nwhether the frequency of cylinder movement \nwould qualify an operation as a “seller’s \nwarehouse” and allow the nesting exception as \na safe alternative to securing cylinders with \nchains or similar devices. This decision should \nbe based on criteria that is uniformly applied \nthroughout the jurisdiction but that considers \nthe unique characteristics of each operation. \nFor an example of restrained cylinders in a \ncompressed gas system, see Commentary \nFigure 5303.4.1. \n \nThe exception recognizes that the container will \nnot be secure when it is being filled, examined, \ntransported or serviced. The container should \nbe attended and monitored by adequately \ntrained personnel during these operations. \n5303.6 Valve \nprotection. \nCompressed \ngas \ncontainer, cylinder and tank valves shall be \nprotected from physical damage by means of \nprotective caps, collars or similar devices in \naccordance with Sections 5303.6.1 and 5303.6.2. \n❖ \nThis section states that all compressed gas \ncontainer, cylinder and tank valves must be \nprotected from physical damage in accordance \nwith Sections 5303.6.1and 5303.6.2. Avoiding \ndamage to the cylinder valves is extremely \nimportant because such damage could result in \nthe cylinder being propelled by the sudden \nrelease of its contents, which are under high \npressure. \n5303.6.1 \nCompressed \ngas \ncontainer, \ncylinder or tank protective caps or collars. \nCompressed gas containers, cylinders and tanks \ndesigned for protective caps, collars or other \nprotective devices shall have the caps or devices in \nplace except when the containers, cylinders or tanks \nare in use or are being serviced or filled. \n❖ \nValve protection designed into the container, \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1542 \n \ncould be exposed to physical damage shall be \nprotected. Guard posts or other approved means \nshall be provided to protect compressed gas \ncontainers, cylinders, tanks and systems indoors \nand outdoors from vehicular damage and shall \ncomply with Section 312.",
      "commentary": "Compressed gas containers, cylinders and \ntanks must be adequately protected against \nphysical or mechanical damage to the \ncontainer and any valves or fittings. Where \ndamage from vehicles may occur, guard posts \nor other kinds of guards are required to afford \nprotection that complies with Section 312. \n5303.5.3 \nSecuring \ncompressed \ngas \ncontainers, cylinders and tanks. Compressed gas \ncontainers, cylinders and tanks shall be secured to \nprevent falling caused by contact, vibration or \nseismic activity. Securing of compressed gas \ncontainers, cylinders and tanks shall be by one of \nthe following methods: \n1. Securing containers, cylinders and tanks to a \nfixed object with one or more restraints. \n2. Securing containers, cylinders and tanks on a \ncart or other mobile device designed for the \nmovement of compressed gas containers, \ncylinders or tanks. \n3. Nesting of compressed gas containers, \ncylinders and tanks at container filling or \nservicing facilities or in sellers’ warehouses \nnot accessible to the public. Nesting shall be \nallowed provided the nested containers, \ncylinders or tanks, if dislodged, do not \nobstruct the required means of egress. \n4. Securing of compressed gas containers, \ncylinders and tanks to or within a rack, \nframework, cabinet or similar assembly \ndesigned for such use. \nException: Compressed gas containers, cylinders \nand tanks in the process of examination, filling, \ntransport or servicing.\n\n❖ A primary safety objective in the storage of \ncompressed gas cylinders is the prevention of \naccidents from cylinders being knocked over. \nThe best method to reliably achieve this \nobjective is somewhat dependent on the \nfrequency of cylinders being moved in and out \nof storage. For operations involving the \ninfrequent movement of cylinders, the safest \noperation, obviously, would include chains or \nother means to completely secure all cylinders \nin place. \n \nSecuring all cylinders in place is not \nnecessarily efficient for high-volume operations \nthat are not open to the public, denoted in \nMethod 3 of this section, such as container \nfilling \nor \nservicing \nfacilities, \nor \nseller’s \nwarehouses. When containers, cylinders and \ntanks are frequently moved, a chain or other \nrestraining device can become a safety \nimpediment to the efficiency of the operation. \nThe tendency in a highvolume operation might \nbe to drop a chain to the floor and roll cylinders \nover it, which would increase the likelihood of \ntripping a cylinder. Ideally, a chain should be \nmoved out of the way, but in high-volume \noperations this can become impractical. \nHence, the permissibility of nesting for these \ncases. See the commentary to the Section 202 \ndefinition of “Nesting.” \n \nIn summary, the Fire official must determine \nwhether the frequency of cylinder movement \nwould qualify an operation as a “seller’s \nwarehouse” and allow the nesting exception as \na safe alternative to securing cylinders with \nchains or similar devices. This decision should \nbe based on criteria that is uniformly applied \nthroughout the jurisdiction but that considers \nthe unique characteristics of each operation. \nFor an example of restrained cylinders in a \ncompressed gas system, see Commentary \nFigure 5303.4.1. \n \nThe exception recognizes that the container will \nnot be secure when it is being filled, examined, \ntransported or serviced. The container should \nbe attended and monitored by adequately \ntrained personnel during these operations. \n5303.6 Valve \nprotection. \nCompressed \ngas \ncontainer, cylinder and tank valves shall be \nprotected from physical damage by means of \nprotective caps, collars or similar devices in \naccordance with Sections 5303.6.1 and 5303.6.2.\n\n❖ This section states that all compressed gas \ncontainer, cylinder and tank valves must be \nprotected from physical damage in accordance \nwith Sections 5303.6.1and 5303.6.2. Avoiding \ndamage to the cylinder valves is extremely \nimportant because such damage could result in \nthe cylinder being propelled by the sudden \nrelease of its contents, which are under high \npressure. \n5303.6.1 \nCompressed \ngas \ncontainer, \ncylinder or tank protective caps or collars. \nCompressed gas containers, cylinders and tanks \ndesigned for protective caps, collars or other \nprotective devices shall have the caps or devices in \nplace except when the containers, cylinders or tanks \nare in use or are being serviced or filled.\n\n❖ Valve protection designed into the container, \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 173,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1543 \n \ncylinder or tank by the manufacturer is the best \nmeans to prevent damage that could result in a \n“rocketing cylinder” scenario. When the design \nof gas containers, cylinders or tanks includes \nprotective caps, collars or other protective \ndevices, it only makes sense that these \ndevices must be in place, except when \nservicing or filling the container, cylinder or tank \nmakes it impractical. \n5303.6.2 \nCaps and plugs. Compressed gas \ncontainers, cylinders and tanks designed for valve \nprotection caps or other protective devices shall \nhave the caps or devices in place. When outlet caps \nor plugs are installed, they shall be in place. \nException: Compressed gas containers, cylinders \nor tanks in use, being serviced or being filled. \n❖ \nAs stated in the commentary to Section \n5303.6.1, in gas containers, cylinders and \ntanks that are designed to include valve \nprotection caps or other protective devices, \nthese devices must be tightly in place except \nwhen the container, cylinder or tank is in use or \nconnected for use. \n5303.7 Separation from hazardous conditions. \nCompressed gas containers, cylinders and tanks and \nsystems in storage or use shall be separated from \nmaterials and conditions that pose exposure hazards \nto or from each other. Compressed gas containers, \ncylinders, tanks and systems in storage or use shall \nbe separated in accordance with Sections 5303.7.1 \nthrough 5303.7.11.2. \n❖ \nThis section recognizes the danger of \nimproperly storing materials, which can pose \nan exposure hazard to surrounding materials. \nCompressed gas containers, cylinders and \ntanks must, therefore, be separated in \naccordance with Sections 5303.7.1through \n5303.7.11.2. \n5303.7.1 \nIncompatible \nmaterials. \nCompressed gas containers, cylinders and tanks \nshall be separated from each other based on the \nhazard class of their contents. Compressed gas \ncontainers, cylinders and tanks shall be separated \nfrom incompatible materials in accordance with \nSection 5003.9.8. \n❖ \nSeparating gas systems to minimize exposures \nis one of the simplest safeguards to implement. \nSection \n5003.9.8provides \nthe \nminimum \nseparation \nrequirements \nfor \nincompatible \nmaterials \n(see \ncommentary, \nSection \n5003.9.8). \n5303.7.2 \nCombustible waste, vegetation \nand similar materials.  Combustible waste, \nvegetation and similar materials shall be kept not \nless than 3 m from compressed gas containers, \ncylinders, tanks and systems. A noncombustible \npartition, without openings or penetrations and \nextending not less than 450 mm above and to the \nsides of the storage area is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area. \n❖ \nThis section indicates that combustible waste, \nvegetation and similar materials must be kept \nat least 3 m from compressed gas containers, \ncylinders and tanks because external fires \ninvolving accumulated combustibles can cause \nsuch vessels to fail. This section does permit a \nnoncombustible partition instead of the 3 m \nrequirement, provided the partition has no \nopenings or penetrations and extends at least \n450 mm above and 450 mm beyond the sides \nof the storage area. The partition must be an \nindependent structure or may be an exterior \nwall of a building adjacent to the storage area. \nNote that no fire-resistance rating for this \npartition is required, only a stipulation that it be \nconstructed of noncombustible materials. \n5303.7.3 \nLedges, platforms and elevators. \nCompressed gas containers, cylinders and tanks \nshall not be placed near elevators, unprotected \nplatform ledges or other areas where falling would \nresult in compressed gas containers, cylinders or \ntanks being allowed to drop distances exceeding \none-half the height of the container, cylinder or \ntank. \n❖ \nThis section addresses concerns about gas \ncontainers, cylinders and tanks being damaged \nby a fall. Gas containers, cylinders and tanks \ncannot be placed on platform ledges, elevators \nand other areas where the container, if \ndropped, would fall more than one-half the \nheight of the container. \n5303.7.4 \nTemperature \nextremes. \nCompressed gas containers, cylinders and tanks, \nwhether full or partially full, shall not be exposed to \nartificially created high temperatures exceeding \n52°C or subambient (low) temperatures unless \ndesigned for use under the exposed conditions. \n❖ \nThis section identifies the limits of the \ntemperature extremes to which gas containers, \ncylinders and tanks can be exposed without \ncreating the possibility of catastrophic failure. \nThe section also recognizes the added safety \nof gas containers, cylinders and tanks that are \ndesigned to be used beyond the indicated \nlimitations. \n5303.7.5 \nFalling objects. Compressed gas \ncontainers, cylinders, tanks and systems shall not be \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1543 \n \ncylinder or tank by the manufacturer is the best \nmeans to prevent damage that could result in a \n“rocketing cylinder” scenario. When the design \nof gas containers, cylinders or tanks includes \nprotective caps, collars or other protective \ndevices, it only makes sense that these \ndevices must be in place, except when \nservicing or filling the container, cylinder or tank \nmakes it impractical. \n5303.6.2 \nCaps and plugs. Compressed gas \ncontainers, cylinders and tanks designed for valve \nprotection caps or other protective devices shall \nhave the caps or devices in place. When outlet caps \nor plugs are installed, they shall be in place. \nException: Compressed gas containers, cylinders \nor tanks in use, being serviced or being filled.",
      "commentary": "As stated in the commentary to Section \n5303.6.1, in gas containers, cylinders and \ntanks that are designed to include valve \nprotection caps or other protective devices, \nthese devices must be tightly in place except \nwhen the container, cylinder or tank is in use or \nconnected for use. \n5303.7 Separation from hazardous conditions. \nCompressed gas containers, cylinders and tanks and \nsystems in storage or use shall be separated from \nmaterials and conditions that pose exposure hazards \nto or from each other. Compressed gas containers, \ncylinders, tanks and systems in storage or use shall \nbe separated in accordance with Sections 5303.7.1 \nthrough 5303.7.11.2.\n\n❖ This section recognizes the danger of \nimproperly storing materials, which can pose \nan exposure hazard to surrounding materials. \nCompressed gas containers, cylinders and \ntanks must, therefore, be separated in \naccordance with Sections 5303.7.1through \n5303.7.11.2. \n5303.7.1 \nIncompatible \nmaterials. \nCompressed gas containers, cylinders and tanks \nshall be separated from each other based on the \nhazard class of their contents. Compressed gas \ncontainers, cylinders and tanks shall be separated \nfrom incompatible materials in accordance with \nSection 5003.9.8.\n\n❖ Separating gas systems to minimize exposures \nis one of the simplest safeguards to implement. \nSection \n5003.9.8provides \nthe \nminimum \nseparation \nrequirements \nfor \nincompatible \nmaterials \n(see \ncommentary, \nSection \n5003.9.8). \n5303.7.2 \nCombustible waste, vegetation \nand similar materials.  Combustible waste, \nvegetation and similar materials shall be kept not \nless than 3 m from compressed gas containers, \ncylinders, tanks and systems. A noncombustible \npartition, without openings or penetrations and \nextending not less than 450 mm above and to the \nsides of the storage area is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area.\n\n❖ This section indicates that combustible waste, \nvegetation and similar materials must be kept \nat least 3 m from compressed gas containers, \ncylinders and tanks because external fires \ninvolving accumulated combustibles can cause \nsuch vessels to fail. This section does permit a \nnoncombustible partition instead of the 3 m \nrequirement, provided the partition has no \nopenings or penetrations and extends at least \n450 mm above and 450 mm beyond the sides \nof the storage area. The partition must be an \nindependent structure or may be an exterior \nwall of a building adjacent to the storage area. \nNote that no fire-resistance rating for this \npartition is required, only a stipulation that it be \nconstructed of noncombustible materials. \n5303.7.3 \nLedges, platforms and elevators. \nCompressed gas containers, cylinders and tanks \nshall not be placed near elevators, unprotected \nplatform ledges or other areas where falling would \nresult in compressed gas containers, cylinders or \ntanks being allowed to drop distances exceeding \none-half the height of the container, cylinder or \ntank.\n\n❖ This section addresses concerns about gas \ncontainers, cylinders and tanks being damaged \nby a fall. Gas containers, cylinders and tanks \ncannot be placed on platform ledges, elevators \nand other areas where the container, if \ndropped, would fall more than one-half the \nheight of the container. \n5303.7.4 \nTemperature \nextremes. \nCompressed gas containers, cylinders and tanks, \nwhether full or partially full, shall not be exposed to \nartificially created high temperatures exceeding \n52°C or subambient (low) temperatures unless \ndesigned for use under the exposed conditions.\n\n❖ This section identifies the limits of the \ntemperature extremes to which gas containers, \ncylinders and tanks can be exposed without \ncreating the possibility of catastrophic failure. \nThe section also recognizes the added safety \nof gas containers, cylinders and tanks that are \ndesigned to be used beyond the indicated \nlimitations. \n5303.7.5 \nFalling objects. Compressed gas \ncontainers, cylinders, tanks and systems shall not be \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 174,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1544 \n \nplaced in areas where they are capable of being \ndamaged by falling objects. \n❖ \nThis section is similar in intent to Section \n5303.5.2for the physical protection of gas \ncontainers, cylinders and tanks, except this \nsection addresses falling objects, which could \ncause physical damage. \n5303.7.6 \nHeating. \nCompressed \ngas \ncontainers, cylinders and tanks, whether full or \npartially full, shall not be heated by devices that \ncould raise the surface temperature of the container, \ncylinder or tank to above 52°C. Heating devices \nshall comply with SBC 501 and SBC 401. Approved \nheating methods involving temperatures of less than \n52°C are allowed to be used by trained personnel. \nDevices \ndesigned \nto \nmaintain \nindividual \ncompressed gas containers, cylinders or tanks at \nconstant temperature shall be approved and shall be \ndesigned to be fail-safe. \n❖ \nThis section requires that any heating devices \ncomply with SBC 501 and SBC 401. It also \nrequires that heating devices be used only by \ntrained personnel and be designed to be fail-\nsafe. \n5303.7.7 \nSources of ignition. Open flames \nand high-temperature devices shall not be used in a \nmanner that creates a hazardous condition. \n❖ \nControlling \nignition \nsources \naround \ncompressed gas is both very important and \nsomewhat difficult. This section addresses \nopen flames and high-temperature devices. \nThese ignition sources should be used only \nwhen necessary and by trained personnel, \nprovided adequate safeguards are in place. \n5303.7.8 \nExposure \nto \nchemicals. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be exposed to corrosive chemicals \nor fumes that could damage containers, cylinders, \ntanks, valves or valve-protective caps. \n❖ \nThis section requires protection against \ncorrosive chemicals or fumes that could cause \ndamage to the container or valves and valve \ncaps. Note the use of corrosive in this section \nis different than corrosive as defined in this \ncode. Corrosive in this case is focused on \nproperties that will break down the strength or \ndurability of the container, cylinder or tank \nversus how the material affects living tissue. \nSee the definition of “Corrosive” in Section 202. \n5303.7.9 \nExhausted \nenclosures. \nWhere \nexhausted enclosures are provided as a means to \nsegregate compressed gas containers, cylinders and \ntanks from exposure hazards, such enclosures shall \ncomply with the requirements of Section 5003.8.5. \n❖ \nExhausted enclosures, as defined in Section \n202, are one means of isolating compressed \ngas containers from hazardous conditions. \nWhere such equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.5. \n5303.7.10 \nGas cabinets. Where gas cabinets \nare provided as a means to separate compressed gas \ncontainers, cylinders and tanks from exposure \nhazards, such gas cabinets shall comply with the \nrequirements of Section 5003.8.6. \n❖ \nGas cabinets, as defined in Section 202, are \none means of isolating compressed gas \ncontainers from hazardous conditions. Where \nsuch equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.6. \n5303.7.11 \nTube \ntrailers. \nTube \ntrailers, \nincluding those containing compatible compressed \ngases, shall be surrounded by a clear space of not \nless than 900 mm to allow for maintenance, access \nand inspection. \n❖ \nThis section presents minimum requirements \nfor siting one or more tube trailers (see \nCommentary \nFigure 5303.7.11) in an \nindustrial plant or another setting for the supply \nof compressed gases. It also provides \nrequirements for installations at a single \nlocation delivering several compressed gases \nusing multiple tube trailers. \n \nA minimum clear space must be provided \nbetween tube trailers, and between tube \ntrailers and other objects, including buildings, \nto allow for the access and passage of \npersonnel involved in activities associated with \nthe servicing and use of the trailer. At filling \nplants, operators must access the vehicles for \nmaintenance and service-related work, and at \nuser locations, access is needed to allow users \nunimpeded movement, including access and \negress. A clear space of 900 mm has been \nselected to accommodate a “person width” of \n550 mm while addressing the fact that there \ncould be service-related connections or fittings \nthat require the trailer to be attended. This is \nsimilar to Section 2306.2.6, which requires a \n900 mm clearance around flammable liquid \ntanks when installed in a special enclosure \ninside of buildings to allow for access and \nmaintenance. \n \nIt should also be noted that these minimum \nclearance requirements do not supercede or \nreplace distances from storage to exposures \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1544 \n \nplaced in areas where they are capable of being \ndamaged by falling objects.",
      "commentary": "This section is similar in intent to Section \n5303.5.2for the physical protection of gas \ncontainers, cylinders and tanks, except this \nsection addresses falling objects, which could \ncause physical damage. \n5303.7.6 \nHeating. \nCompressed \ngas \ncontainers, cylinders and tanks, whether full or \npartially full, shall not be heated by devices that \ncould raise the surface temperature of the container, \ncylinder or tank to above 52°C. Heating devices \nshall comply with SBC 501 and SBC 401. Approved \nheating methods involving temperatures of less than \n52°C are allowed to be used by trained personnel. \nDevices \ndesigned \nto \nmaintain \nindividual \ncompressed gas containers, cylinders or tanks at \nconstant temperature shall be approved and shall be \ndesigned to be fail-safe.\n\n❖ This section requires that any heating devices \ncomply with SBC 501 and SBC 401. It also \nrequires that heating devices be used only by \ntrained personnel and be designed to be fail-\nsafe. \n5303.7.7 \nSources of ignition. Open flames \nand high-temperature devices shall not be used in a \nmanner that creates a hazardous condition.\n\n❖ Controlling \nignition \nsources \naround \ncompressed gas is both very important and \nsomewhat difficult. This section addresses \nopen flames and high-temperature devices. \nThese ignition sources should be used only \nwhen necessary and by trained personnel, \nprovided adequate safeguards are in place. \n5303.7.8 \nExposure \nto \nchemicals. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be exposed to corrosive chemicals \nor fumes that could damage containers, cylinders, \ntanks, valves or valve-protective caps.\n\n❖ This section requires protection against \ncorrosive chemicals or fumes that could cause \ndamage to the container or valves and valve \ncaps. Note the use of corrosive in this section \nis different than corrosive as defined in this \ncode. Corrosive in this case is focused on \nproperties that will break down the strength or \ndurability of the container, cylinder or tank \nversus how the material affects living tissue. \nSee the definition of “Corrosive” in Section 202. \n5303.7.9 \nExhausted \nenclosures. \nWhere \nexhausted enclosures are provided as a means to \nsegregate compressed gas containers, cylinders and \ntanks from exposure hazards, such enclosures shall \ncomply with the requirements of Section 5003.8.5.\n\n❖ Exhausted enclosures, as defined in Section \n202, are one means of isolating compressed \ngas containers from hazardous conditions. \nWhere such equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.5. \n5303.7.10 \nGas cabinets. Where gas cabinets \nare provided as a means to separate compressed gas \ncontainers, cylinders and tanks from exposure \nhazards, such gas cabinets shall comply with the \nrequirements of Section 5003.8.6.\n\n❖ Gas cabinets, as defined in Section 202, are \none means of isolating compressed gas \ncontainers from hazardous conditions. Where \nsuch equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.6. \n5303.7.11 \nTube \ntrailers. \nTube \ntrailers, \nincluding those containing compatible compressed \ngases, shall be surrounded by a clear space of not \nless than 900 mm to allow for maintenance, access \nand inspection.\n\n❖ This section presents minimum requirements \nfor siting one or more tube trailers (see \nCommentary \nFigure 5303.7.11) in an \nindustrial plant or another setting for the supply \nof compressed gases. It also provides \nrequirements for installations at a single \nlocation delivering several compressed gases \nusing multiple tube trailers. \n \nA minimum clear space must be provided \nbetween tube trailers, and between tube \ntrailers and other objects, including buildings, \nto allow for the access and passage of \npersonnel involved in activities associated with \nthe servicing and use of the trailer. At filling \nplants, operators must access the vehicles for \nmaintenance and service-related work, and at \nuser locations, access is needed to allow users \nunimpeded movement, including access and \negress. A clear space of 900 mm has been \nselected to accommodate a “person width” of \n550 mm while addressing the fact that there \ncould be service-related connections or fittings \nthat require the trailer to be attended. This is \nsimilar to Section 2306.2.6, which requires a \n900 mm clearance around flammable liquid \ntanks when installed in a special enclosure \ninside of buildings to allow for access and \nmaintenance. \n \nIt should also be noted that these minimum \nclearance requirements do not supercede or \nreplace distances from storage to exposures \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 175,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1545 \n \ncontained in other chapters of the code. Siting \nof tube trailers will be based on the hazard \nclassification of the compressed gas. For \nexample, consider a six-pack tube trailer of \ncompressed methane, a flammable gas \nregulated by Chapter 58, with each tube \nhaving a rated volume of 280 m3 at a design \npressure of 20600 kPa for a total volume of \n1700 m3. In this example, the application of \nTable 5804.2.1 would result in the following \nminimum distances from the tube trailer to \nexposures: \n \nMINIMUM DISTANCE: \n \nBetween storage areas: 3 m. \n \nTo lot lines of property that can be built upon: 6 \nm. \n \nTo public streets, public alleys or public ways: \n6 m. \n \nMINIMUM DISTANCE TO BUILDINGS ON \nTHE SAME PROPERTY: \n \nTo nonrated construction or opening within 7.5 \nm: 6 m. \n \nTo 2-hour construction and no openings within \n7.5 m: 1.5 m. \n \nTo 4-hour construction and no openings within \n7.5 m: 0 m. \n5303.7.11.1 \nIndividual \ntube \ntrailers \ncontaining incompatible materials. Increased \nseparation distances between individual tube \ntrailers containing incompatible gases shall be \nprovided where required by Section 5303.7.1. \n❖ \nSee the commentary to the Section 202 \ndefinition of “Tube trailer,” and the commentary \nto Sections 5003.9.8 and 5303.7.1. \n5303.7.11.2 \nConnections. Piping systems used \nto connect tube trailers to a user piping system shall \nnot be viewed as an encroachment into the 900 mm \nclear space. \n❖ \nThis section clarifies that the 900 mm \nclearance in Section 5303.7.11 is to be \nmeasured from a building or object to the tube \ntrailer itself. The extension of any piping system \nto the tube trailer is not viewed as an \nencroachment on the clearance otherwise \nrequired. \n5303.8 Wiring and equipment. Electrical wiring \nand equipment shall comply with SBC 401. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be located where they could \nbecome part of an electrical circuit. Compressed \ngas containers, cylinders, tanks and systems shall \nnot be used for electrical grounding. \n❖ \nThis section requires that any electrical wiring \nand equipment comply with SBC 401. It further \nrequires that no compressed gas containers, \ncylinders or tanks be placed where they could \nbecome part of an electrical circuit. Cylinders \nand systems cannot be part of any electrical \ngrounding system. \n5303.9 Service and repair. Service, repair, \nmodification or removal of valves, pressure-relief \ndevices or other compressed gas container, cylinder \nor tank appurtenances shall be performed by trained \npersonnel. \n❖ \nThis section requires individuals who service, \nrepair or modify gas containers, cylinders and \ntanks, or tank appurtenances to be fully trained \nin the particular function they are performing. \n5303.10 Unauthorized \nuse. \nCompressed \ngas \ncontainers, cylinders, tanks and systems shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain. \n❖ \nThis section requires that gas containers, \ncylinders and tanks hold only the product they \nwere designed to contain. These containers, \ncylinders and tanks may not be used for any \nother purpose. This section prohibits the \nfilling of a gas container, cylinder or tank with a \ngas for which it was not designed. \n5303.11 Exposure \nto \nfire. \nCompressed \ngas \ncontainers, cylinders and tanks that have been \nexposed to fire shall be removed from service. \nContainers, cylinders and tanks so removed shall be \nhandled by approved, qualified persons. \n❖ \nThis section requires any gas containers, \ncylinders and tanks that have been exposed to \nfire to be removed from service and be handled \nonly by qualified persons. This is especially \nimportant because the container may still be \nunder pressure. \n5303.12 Leaks, damage or corrosion. Leaking, \ndamaged or corroded compressed gas containers, \ncylinders and tanks shall be removed from service. \nLeaking, damaged or corroded compressed gas \nsystems shall be replaced or repaired in accordance \nwith the following: \n1. Compressed gas containers, cylinders and \ntanks that have been removed from service \nshall be handled in an approved manner. \n2. Compressed gas systems that are determined \nto be leaking, damaged or corroded shall be \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1545 \n \ncontained in other chapters of the code. Siting \nof tube trailers will be based on the hazard \nclassification of the compressed gas. For \nexample, consider a six-pack tube trailer of \ncompressed methane, a flammable gas \nregulated by Chapter 58, with each tube \nhaving a rated volume of 280 m3 at a design \npressure of 20600 kPa for a total volume of \n1700 m3. In this example, the application of \nTable 5804.2.1 would result in the following \nminimum distances from the tube trailer to \nexposures: \n \nMINIMUM DISTANCE: \n \nBetween storage areas: 3 m. \n \nTo lot lines of property that can be built upon: 6 \nm. \n \nTo public streets, public alleys or public ways: \n6 m. \n \nMINIMUM DISTANCE TO BUILDINGS ON \nTHE SAME PROPERTY: \n \nTo nonrated construction or opening within 7.5 \nm: 6 m. \n \nTo 2-hour construction and no openings within \n7.5 m: 1.5 m. \n \nTo 4-hour construction and no openings within \n7.5 m: 0 m. \n5303.7.11.1 \nIndividual \ntube \ntrailers \ncontaining incompatible materials. Increased \nseparation distances between individual tube \ntrailers containing incompatible gases shall be \nprovided where required by Section 5303.7.1.",
      "commentary": "See the commentary to the Section 202 \ndefinition of “Tube trailer,” and the commentary \nto Sections 5003.9.8 and 5303.7.1. \n5303.7.11.2 \nConnections. Piping systems used \nto connect tube trailers to a user piping system shall \nnot be viewed as an encroachment into the 900 mm \nclear space.\n\n❖ This section clarifies that the 900 mm \nclearance in Section 5303.7.11 is to be \nmeasured from a building or object to the tube \ntrailer itself. The extension of any piping system \nto the tube trailer is not viewed as an \nencroachment on the clearance otherwise \nrequired. \n5303.8 Wiring and equipment. Electrical wiring \nand equipment shall comply with SBC 401. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be located where they could \nbecome part of an electrical circuit. Compressed \ngas containers, cylinders, tanks and systems shall \nnot be used for electrical grounding.\n\n❖ This section requires that any electrical wiring \nand equipment comply with SBC 401. It further \nrequires that no compressed gas containers, \ncylinders or tanks be placed where they could \nbecome part of an electrical circuit. Cylinders \nand systems cannot be part of any electrical \ngrounding system. \n5303.9 Service and repair. Service, repair, \nmodification or removal of valves, pressure-relief \ndevices or other compressed gas container, cylinder \nor tank appurtenances shall be performed by trained \npersonnel.\n\n❖ This section requires individuals who service, \nrepair or modify gas containers, cylinders and \ntanks, or tank appurtenances to be fully trained \nin the particular function they are performing. \n5303.10 Unauthorized \nuse. \nCompressed \ngas \ncontainers, cylinders, tanks and systems shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain.\n\n❖ This section requires that gas containers, \ncylinders and tanks hold only the product they \nwere designed to contain. These containers, \ncylinders and tanks may not be used for any \nother purpose. This section prohibits the \nfilling of a gas container, cylinder or tank with a \ngas for which it was not designed. \n5303.11 Exposure \nto \nfire. \nCompressed \ngas \ncontainers, cylinders and tanks that have been \nexposed to fire shall be removed from service. \nContainers, cylinders and tanks so removed shall be \nhandled by approved, qualified persons.\n\n❖ This section requires any gas containers, \ncylinders and tanks that have been exposed to \nfire to be removed from service and be handled \nonly by qualified persons. This is especially \nimportant because the container may still be \nunder pressure. \n5303.12 Leaks, damage or corrosion. Leaking, \ndamaged or corroded compressed gas containers, \ncylinders and tanks shall be removed from service. \nLeaking, damaged or corroded compressed gas \nsystems shall be replaced or repaired in accordance \nwith the following: \n1. Compressed gas containers, cylinders and \ntanks that have been removed from service \nshall be handled in an approved manner. \n2. Compressed gas systems that are determined \nto be leaking, damaged or corroded shall be \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 176,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1546 \n \nrepaired to a serviceable condition or \nremoved from service. \n❖ \nLeaking, damaged or corroded gas containers, \ncylinders and tanks must be removed from \nservice and be replaced or repaired in \naccordance with Items 1 and 2 of this section. \nDamaged gas containers, cylinders and tanks \npose a potential content-release hazard. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer. Small gas containers, cylinders and \ntanks usually cannot be repaired easily. Large \ngas containers, cylinders and tanks, and fixed \ntank installations, often cannot be easily \nreplaced and must be repaired. Temporary \nstorage of materials during the repair of these \ngas containers, cylinders and tanks must \ncomply with code requirements. \n5303.13 Surface of unprotected storage or use \nareas. Unless otherwise specified in Section \n5303.14, compressed gas containers, cylinders and \ntanks are allowed to be stored or used without being \nplaced under overhead cover. To prevent bottom \ncorrosion, containers, cylinders and tanks shall be \nprotected from direct contact with soil or \nunimproved surfaces. The surface of the area on \nwhich the containers are placed shall be graded to \nprevent accumulation of water. \n❖ \nThis section requires that adequate protection \nbe provided to prevent bottom corrosion of the \ncontainer from direct contact with soil or \nunimproved surfaces. Grading is also required \nto eliminate the accumulation of water in the \ncontainer storage area to prevent the container \nbottoms from being immersed. Overhead cover \nis not required unless extreme temperatures \nare \npresent. \nSection \n5303.14addresses \noverhead protection. \n5303.14 Overhead \ncover. \nCompressed \ngas \ncontainers, cylinders and tanks are allowed to be \nstored or used in the sun except in locations where \nextreme temperatures prevail. Where extreme \ntemperatures prevail, overhead covers shall be \nprovided. \n❖ \nThis section requires that overhead cover be \nprovided when extreme temperatures exist. \nMany of these structures are constructed as an \nattached canopy to provide ready access to \nmaterials. SBC 201 Section 414.6 prescribes \nconstruction \nrequirements \napplicable \nto \nweather protection for hazardous materials. \n5303.15 Lighting. Approved lighting by natural or \nartificial means shall be provided. \n❖ \nLighting sufficient for good visibility must be \nmaintained at all times in both inside and \noutside areas. Natural light for outdoor areas \nmay be sufficient where operations are limited \nto daylight hours. \n5303.16 Vaults. Generation, compression, storage \nand dispensing equipment for compressed gases \nshall be allowed to be located in either aboveor \nbelow-grade vaults complying with Sections \n5303.16.1 through 5303.16.14. \n❖ \nThis section extends the permissible use of \nvaults to include gaseous materials. The code \npreviously allowed vaults to be used for the \nprotection of all hazardous material liquids, but \nthe protection features have been modified for \ninclusion in Chapter 53 to accommodate the \nprotection \nof \ncompressed \ngases. \nThe \nprovisions of the section are derived from \nSection 5704.2.8, which regulates vaults used \nfor flammable and combustible liquids. The \ncode has previously allowed gases to be stored \nand handled inside of buildings, and it is also \nappropriate to allow gas storage and handling \nequipment to be in vaults, given that a vault \nenvironment is unoccupied and offers fewer \npossible accident scenarios. \n5303.16.1 \nListing required. Vaults shall be \nlisted by a nationally recognized testing laboratory. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by ground water or flooding; and to loads \nimposed from above, such as traffic and equipment \nloading on the vault lid. \n❖ \nWhere prefabricated vaults are used, they \nmust be listed by a testing laboratory \nexperienced in evaluating such design and \nconstruction. While this section does not \nreference any particular standard to which a \nvault is to be listed, UL 2245 is the referenced \nstandard in Section 5704.2.8.1for vaults \ncontaining flammable or combustible liquid \ntanks and could be used to provide guidance to \nthe Fire official. \n \nThe exception recognizes that vaults may also \nbe site-built, provided that they are approved \nby the Fire official. Site-built vaults must be \ndesigned by a qualified design professional to \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1546 \n \nrepaired to a serviceable condition or \nremoved from service.",
      "commentary": "Leaking, damaged or corroded gas containers, \ncylinders and tanks must be removed from \nservice and be replaced or repaired in \naccordance with Items 1 and 2 of this section. \nDamaged gas containers, cylinders and tanks \npose a potential content-release hazard. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer. Small gas containers, cylinders and \ntanks usually cannot be repaired easily. Large \ngas containers, cylinders and tanks, and fixed \ntank installations, often cannot be easily \nreplaced and must be repaired. Temporary \nstorage of materials during the repair of these \ngas containers, cylinders and tanks must \ncomply with code requirements. \n5303.13 Surface of unprotected storage or use \nareas. Unless otherwise specified in Section \n5303.14, compressed gas containers, cylinders and \ntanks are allowed to be stored or used without being \nplaced under overhead cover. To prevent bottom \ncorrosion, containers, cylinders and tanks shall be \nprotected from direct contact with soil or \nunimproved surfaces. The surface of the area on \nwhich the containers are placed shall be graded to \nprevent accumulation of water.\n\n❖ This section requires that adequate protection \nbe provided to prevent bottom corrosion of the \ncontainer from direct contact with soil or \nunimproved surfaces. Grading is also required \nto eliminate the accumulation of water in the \ncontainer storage area to prevent the container \nbottoms from being immersed. Overhead cover \nis not required unless extreme temperatures \nare \npresent. \nSection \n5303.14addresses \noverhead protection. \n5303.14 Overhead \ncover. \nCompressed \ngas \ncontainers, cylinders and tanks are allowed to be \nstored or used in the sun except in locations where \nextreme temperatures prevail. Where extreme \ntemperatures prevail, overhead covers shall be \nprovided.\n\n❖ This section requires that overhead cover be \nprovided when extreme temperatures exist. \nMany of these structures are constructed as an \nattached canopy to provide ready access to \nmaterials. SBC 201 Section 414.6 prescribes \nconstruction \nrequirements \napplicable \nto \nweather protection for hazardous materials. \n5303.15 Lighting. Approved lighting by natural or \nartificial means shall be provided.\n\n❖ Lighting sufficient for good visibility must be \nmaintained at all times in both inside and \noutside areas. Natural light for outdoor areas \nmay be sufficient where operations are limited \nto daylight hours. \n5303.16 Vaults. Generation, compression, storage \nand dispensing equipment for compressed gases \nshall be allowed to be located in either aboveor \nbelow-grade vaults complying with Sections \n5303.16.1 through 5303.16.14.\n\n❖ This section extends the permissible use of \nvaults to include gaseous materials. The code \npreviously allowed vaults to be used for the \nprotection of all hazardous material liquids, but \nthe protection features have been modified for \ninclusion in Chapter 53 to accommodate the \nprotection \nof \ncompressed \ngases. \nThe \nprovisions of the section are derived from \nSection 5704.2.8, which regulates vaults used \nfor flammable and combustible liquids. The \ncode has previously allowed gases to be stored \nand handled inside of buildings, and it is also \nappropriate to allow gas storage and handling \nequipment to be in vaults, given that a vault \nenvironment is unoccupied and offers fewer \npossible accident scenarios. \n5303.16.1 \nListing required. Vaults shall be \nlisted by a nationally recognized testing laboratory. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by ground water or flooding; and to loads \nimposed from above, such as traffic and equipment \nloading on the vault lid.\n\n❖ Where prefabricated vaults are used, they \nmust be listed by a testing laboratory \nexperienced in evaluating such design and \nconstruction. While this section does not \nreference any particular standard to which a \nvault is to be listed, UL 2245 is the referenced \nstandard in Section 5704.2.8.1for vaults \ncontaining flammable or combustible liquid \ntanks and could be used to provide guidance to \nthe Fire official. \n \nThe exception recognizes that vaults may also \nbe site-built, provided that they are approved \nby the Fire official. Site-built vaults must be \ndesigned by a qualified design professional to \n-",
      "chapter_id": "ch53",
      "section_id": "sec5302"
    },
    {
      "page": 177,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1547 \n \ncomply with SBC 201 Chapter 16, and the \nconstruction is to be overseen with special \ninspections conducted in accordance with SBC \n201 Chapter 17. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n5303.16.2 \nDesign and construction. The \nvault \nshall \ncompletely \nenclose \ngeneration, \ncompression, storage or dispensing equipment \nlocated in the vault. There shall not be openings in \nthe vault enclosure except those necessary for vault \nventilation and access, inspection, filling, emptying \nor venting of equipment in the vault. The walls and \nfloor of the vault shall be constructed of reinforced \nconcrete not less than 150 mm thick. The top of an \nabove-grade \nvault \nshall \nbe \nconstructed \nof \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault to ensure that \nthe thrust of any explosion occurring inside the \nvault is directed upward. \nThe top of an ator below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. Vaults \nshall be designed to be wind and earthquake \nresistant, in accordance with SBC 201. \n❖ \nThe vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the equipment it contains. \nIn order to provide structural integrity, thermal \nexposure protection and equipment physical \nprotection, reinforced concrete is to be used for \nthe walls and floor. The vault top for above-\ngrade vaults is required only to be constructed \nof noncombustible materials and must be \ndesigned to vent the forces of an explosion. If \nthe vault is constructed such that the top is \nlocated below grade, or is subject to vehicular \ntraffic, then the top must be designed to \nwithstand vehicle loads and also contain the \nforces of an explosion. The structural design of \nthe vault must also comply with SBC 201 \nChapter 16 for wind and earthquake loads, as \napplicable. \n5303.16.3 \nSecondary containment. Vaults \nshall be substantially liquid-tight and there shall not \nbe backfill within the vault. The vault floor shall \ndrain to a sump. For premanufactured vaults, liquid \ntightness shall be certified as part of the listing \nprovided by a nationally recognized testing \nlaboratory. For field-erected vaults, liquid tightness \nshall be certified in an approved manner. \n❖ \nThe vault is to function as secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed; during this listing process, an \nanalysis program is performed that includes an \nevaluation of the effectiveness of secondary \ncontainment provided by a vault. It is much \nmore difficult to accomplish a liquid-tight \ninstallation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5303.16.4 \nInternal clearance. There shall be \nsufficient clearance within the vault to allow for \nvisual inspection and maintenance of equipment in \nthe vault. \n❖ \nMaintenance and inspection of the tank \nrequires that the clearance between the tank \nand the vault be sufficient for personnel to \nperform these functions. \n5303.16.5 \nAnchoring. Vaults and equipment \ncontained therein shall be suitably anchored to \nwithstand uplifting by groundwater or flooding. \nThe design shall verify that uplifting is prevented \neven where equipment within the vault is empty. \n❖ \nThe tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it, in turn, from floating. \nFlood hazard areas are established in SBC 201 \nSection 1612. \n5303.16.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312. \n❖ \nProtection from vehicle impact is provided by \nguard posts or other approved barriers. Section \n312 contains the specifications for guard posts \nor the design forces required for an approved \nbarrier to comply with the code. Protection from \nvehicle impact is also required under Section \n5303.5.2. \n5303.16.7 \nArrangement.  Equipment in \nvaults shall be listed or approved for above-ground \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1547 \n \ncomply with SBC 201 Chapter 16, and the \nconstruction is to be overseen with special \ninspections conducted in accordance with SBC \n201 Chapter 17. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n5303.16.2 \nDesign and construction. The \nvault \nshall \ncompletely \nenclose \ngeneration, \ncompression, storage or dispensing equipment \nlocated in the vault. There shall not be openings in \nthe vault enclosure except those necessary for vault \nventilation and access, inspection, filling, emptying \nor venting of equipment in the vault. The walls and \nfloor of the vault shall be constructed of reinforced \nconcrete not less than 150 mm thick. The top of an \nabove-grade \nvault \nshall \nbe \nconstructed \nof \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault to ensure that \nthe thrust of any explosion occurring inside the \nvault is directed upward. \nThe top of an ator below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. Vaults \nshall be designed to be wind and earthquake \nresistant, in accordance with SBC 201.",
      "commentary": "The vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the equipment it contains. \nIn order to provide structural integrity, thermal \nexposure protection and equipment physical \nprotection, reinforced concrete is to be used for \nthe walls and floor. The vault top for above-\ngrade vaults is required only to be constructed \nof noncombustible materials and must be \ndesigned to vent the forces of an explosion. If \nthe vault is constructed such that the top is \nlocated below grade, or is subject to vehicular \ntraffic, then the top must be designed to \nwithstand vehicle loads and also contain the \nforces of an explosion. The structural design of \nthe vault must also comply with SBC 201 \nChapter 16 for wind and earthquake loads, as \napplicable. \n5303.16.3 \nSecondary containment. Vaults \nshall be substantially liquid-tight and there shall not \nbe backfill within the vault. The vault floor shall \ndrain to a sump. For premanufactured vaults, liquid \ntightness shall be certified as part of the listing \nprovided by a nationally recognized testing \nlaboratory. For field-erected vaults, liquid tightness \nshall be certified in an approved manner.\n\n❖ The vault is to function as secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed; during this listing process, an \nanalysis program is performed that includes an \nevaluation of the effectiveness of secondary \ncontainment provided by a vault. It is much \nmore difficult to accomplish a liquid-tight \ninstallation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5303.16.4 \nInternal clearance. There shall be \nsufficient clearance within the vault to allow for \nvisual inspection and maintenance of equipment in \nthe vault.\n\n❖ Maintenance and inspection of the tank \nrequires that the clearance between the tank \nand the vault be sufficient for personnel to \nperform these functions. \n5303.16.5 \nAnchoring. Vaults and equipment \ncontained therein shall be suitably anchored to \nwithstand uplifting by groundwater or flooding. \nThe design shall verify that uplifting is prevented \neven where equipment within the vault is empty.\n\n❖ The tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it, in turn, from floating. \nFlood hazard areas are established in SBC 201 \nSection 1612. \n5303.16.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. Section \n312 contains the specifications for guard posts \nor the design forces required for an approved \nbarrier to comply with the code. Protection from \nvehicle impact is also required under Section \n5303.5.2. \n5303.16.7 \nArrangement.  Equipment in \nvaults shall be listed or approved for above-ground \n-",
      "chapter_id": "ch53",
      "section_id": "sec312"
    },
    {
      "page": 178,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1548 \n \nuse. Where multiple vaults are provided, adjacent \nvaults shall be allowed to share a common wall. The \ncommon wall shall be liquid and vapor tight and \nshall be designed to withstand the load imposed \nwhen the vault on either side of the wall is filled \nwith water. \n❖ \nTanks \nand \nequipment \ndesigned \nfor \nunderground use typically rely upon proper \nbackfilling and burial in soil for their structural \nsupport and stability; therefore, tanks and \nequipment installed in the vault must be \nappropriate for above-ground use since there \nwill be no backfill to provide support. \nEquipment and tanks installed in vaults are to \nbe independent of each other and a separate \nvault is to be constructed for each. The \nindividual vaults are allowed to use a common \nseparation wall if it does not allow the gases \nfrom one vault to enter an adjacent vault. This \ncommon wall must be able to structurally resist \nthe hydrostatic loads if the adjacent vault is \nflooded. \n5303.16.8 \nConnections. Connections shall be \nprovided to permit the venting of each vault to \ndilute, disperse and remove vapors prior to \npersonnel entering the vault. \n❖ \nIn order to provide a safe environment for \ninspection or repair personnel to operate inside \nthe vault, openings must be provided to \nfacilitate the purging of harmful or oxygen-\ndepleting inert gases from the vault prior to \nentry. \n5303.16.9 \nVentilation. \nVaults \nshall \nbe \nprovided with an exhaust ventilation system \ninstalled in accordance with Section 5004.3. The \nventilation system shall operate continuously or be \ndesigned to operate upon activation of the vapor or \nliquid detection system. The system shall provide \nventilation at a rate of not less than 5.08 liters per \nsecond per square meters of floor area, but not less \nthan 4 m3 per minute. The exhaust system shall be \ndesigned to provide air movement across all parts of \nthe vault floor for gases having a density greater \nthan air and across all parts of the vault ceiling for \ngases having a density less than air. Supply ducts \nshall extend to within 75 mm, but not more than 300 \nmm, of the floor. Exhaust ducts shall extend to \nwithin 75 mm, but not more than 300 mm of the \nfloor or ceiling, for heavier than-air or lighter-than-\nair gases, respectively. The exhaust system shall be \ninstalled in accordance with SBC 501. \n❖ \nThe removal of hazardous gases from a vault \nrequires that a ventilation system be installed \nin accordance with Section 5004.3 and SBC \n501. The ventilation system must have supply \nand exhaust ducts 75 to 300 mm from the vault \nfloor. These ducts are to provide ventilation \nacross the entire vault floor to allow air \nmovement across the lowest part of the vault \nwhere heavier-than-air gases could settle, \nremove them and provide breathable air. \n5303.16.10 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) or one-\nhalf the immediately dangerous to life and health \n(IDLH) concentration for the gas in the vault. Vapor \ndetectors shall be located not higher than 300 mm \nabove the lowest point in the vault for heavier-than-\nair gases and not lower than 300 mm below the \nhighest point in the vault for lighter-than-air gases. \nLiquid detection systems shall sound an alarm upon \ndetection of any liquid, including water. Liquid \ndetectors shall be located in accordance with the \nmanufacturers’ instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility served by the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off gas-\nhandling equipment in the vault and dispensers. \n❖ \nThe vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent in the quantities specified. The \nsystems should have battery backup in the \nevent of a power failure, and are to sound an \nalarm on the premises at a constantly attended \nlocation that is approved by the Fire official \n(see commentary to the Section 202definition \nof “Constantly attended location”). \n5303.16.11 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, it shall not \nbe permanently installed in the vault. Electric-\npowered portable pumps shall be suitable for use in \nClass I, Division 1 locations, as defined in SBC 401. \n❖ \nA method for removing liquid from the vault \nmust be provided. This can be a gravity drain, \nif the site is appropriate, or manual or portable \nelectric pumps suitable for use in hazardous \nlocations. \n5303.16.12 \nRelief vents. Vent pipes for \nequipment in the vault shall terminate not less than \n3.6 m above ground level. \n❖ \nVent pipes must be terminated so as to direct \ngases and vapors into the airstream and away \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1548 \n \nuse. Where multiple vaults are provided, adjacent \nvaults shall be allowed to share a common wall. The \ncommon wall shall be liquid and vapor tight and \nshall be designed to withstand the load imposed \nwhen the vault on either side of the wall is filled \nwith water.",
      "commentary": "Tanks \nand \nequipment \ndesigned \nfor \nunderground use typically rely upon proper \nbackfilling and burial in soil for their structural \nsupport and stability; therefore, tanks and \nequipment installed in the vault must be \nappropriate for above-ground use since there \nwill be no backfill to provide support. \nEquipment and tanks installed in vaults are to \nbe independent of each other and a separate \nvault is to be constructed for each. The \nindividual vaults are allowed to use a common \nseparation wall if it does not allow the gases \nfrom one vault to enter an adjacent vault. This \ncommon wall must be able to structurally resist \nthe hydrostatic loads if the adjacent vault is \nflooded. \n5303.16.8 \nConnections. Connections shall be \nprovided to permit the venting of each vault to \ndilute, disperse and remove vapors prior to \npersonnel entering the vault.\n\n❖ In order to provide a safe environment for \ninspection or repair personnel to operate inside \nthe vault, openings must be provided to \nfacilitate the purging of harmful or oxygen-\ndepleting inert gases from the vault prior to \nentry. \n5303.16.9 \nVentilation. \nVaults \nshall \nbe \nprovided with an exhaust ventilation system \ninstalled in accordance with Section 5004.3. The \nventilation system shall operate continuously or be \ndesigned to operate upon activation of the vapor or \nliquid detection system. The system shall provide \nventilation at a rate of not less than 5.08 liters per \nsecond per square meters of floor area, but not less \nthan 4 m3 per minute. The exhaust system shall be \ndesigned to provide air movement across all parts of \nthe vault floor for gases having a density greater \nthan air and across all parts of the vault ceiling for \ngases having a density less than air. Supply ducts \nshall extend to within 75 mm, but not more than 300 \nmm, of the floor. Exhaust ducts shall extend to \nwithin 75 mm, but not more than 300 mm of the \nfloor or ceiling, for heavier than-air or lighter-than-\nair gases, respectively. The exhaust system shall be \ninstalled in accordance with SBC 501.\n\n❖ The removal of hazardous gases from a vault \nrequires that a ventilation system be installed \nin accordance with Section 5004.3 and SBC \n501. The ventilation system must have supply \nand exhaust ducts 75 to 300 mm from the vault \nfloor. These ducts are to provide ventilation \nacross the entire vault floor to allow air \nmovement across the lowest part of the vault \nwhere heavier-than-air gases could settle, \nremove them and provide breathable air. \n5303.16.10 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) or one-\nhalf the immediately dangerous to life and health \n(IDLH) concentration for the gas in the vault. Vapor \ndetectors shall be located not higher than 300 mm \nabove the lowest point in the vault for heavier-than-\nair gases and not lower than 300 mm below the \nhighest point in the vault for lighter-than-air gases. \nLiquid detection systems shall sound an alarm upon \ndetection of any liquid, including water. Liquid \ndetectors shall be located in accordance with the \nmanufacturers’ instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility served by the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off gas-\nhandling equipment in the vault and dispensers.\n\n❖ The vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent in the quantities specified. The \nsystems should have battery backup in the \nevent of a power failure, and are to sound an \nalarm on the premises at a constantly attended \nlocation that is approved by the Fire official \n(see commentary to the Section 202definition \nof “Constantly attended location”). \n5303.16.11 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, it shall not \nbe permanently installed in the vault. Electric-\npowered portable pumps shall be suitable for use in \nClass I, Division 1 locations, as defined in SBC 401.\n\n❖ A method for removing liquid from the vault \nmust be provided. This can be a gravity drain, \nif the site is appropriate, or manual or portable \nelectric pumps suitable for use in hazardous \nlocations. \n5303.16.12 \nRelief vents. Vent pipes for \nequipment in the vault shall terminate not less than \n3.6 m above ground level.\n\n❖ Vent pipes must be terminated so as to direct \ngases and vapors into the airstream and away \n-",
      "chapter_id": "ch53",
      "section_id": "sec312"
    },
    {
      "page": 179,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1549 \n \nfrom the vault and any nearby buildings. Some \ncompressed gases are normally heavier than \nair so they will settle to lower levels. The \ntermination of a vent pipe, a minimum of 3.6 m \nabove grade, will provide space for the gases \nto disperse to below the lower flammable limit \n(LFL). This high termination elevation also \nreduces the potential for the termination being \nclose to grade-level ignition sources. The \ndesign features of nearby buildings that may \nallow hazardous gases to reenter or collect on \nthe building are to be avoided. \n5303.16.13 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism. \n❖ \nAccess to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nhazardous and potentially flammable gases in \nthe vault, the accessway and ladder are to be \nconstructed of approved, nonsparking material. \nSince gases can replace the air in a vault, for \npersonnel safety, the travel distance is limited \nand warning signs must be posted to remind \npersonnel of the potential hazards. \n5303.16.14 \nClassified area. The interior of a \nvault containing a flammable gas shall be \ndesignated a Class I, Division 1 location, as defined \nin SBC 401. \n❖ \nThe interior of a vault storing flammable gas is \nclassified as a Class 1, Division I hazardous \nelectrical location, in accordance with SBC 401 \nfor determining the type of electrical system to \nbe installed. \nSECTION 5304 STORAGE OF \nCOMPRESSED GASES \n5304.1 Upright \nstorage. \nCompressed \ngas \ncontainers, cylinders and tanks, except those \ndesigned for use in a horizontal position, and all \ncompressed gas containers, cylinders and tanks \ncontaining nonliquefied gases, shall be stored in an \nupright position with the valve end up. An upright \nposition shall include conditions where the \ncontainer, cylinder or tank axis is inclined as much \nas 45 degrees from the vertical. \nExceptions: \n1. Compressed gas containers with a water \nvolume less than 5 L are allowed to be stored \nin a horizontal position. \n2. Cylinders, containers and tanks containing \nnon-flammable \ngases, \nor \ncylinders, \ncontainers and tanks containing nonliquefied \nflammable gases that have been secured to a \npallet for transportation purposes. \n❖ \nContainers, cylinders or tanks designed to be \nused in the horizontal position with the valve \nend up are to be stored in an upright position, \nunless the conditions of one of the two listed \nexceptions are met. Exception 1 allows gas \ncontainers, cylinders and tanks with a water \nvolume of less than 5 L to be stored in the \nhorizontal position. Exception 2 permits gas \ncontainers, cylinders and tanks containing \nnonflammable \ngases \nor \nnonliquefied \nflammable gases to be in the horizontal \nposition when secured to a pallet for \ntransportation. \n5304.2 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor storage of compressed gases shall comply \nwith the material-specific provisions of Chapters \n54, 58 and 60 through 67. \n❖ \nIn addition to meeting the requirements of this \nsection, storage of compressed gases must \ncomply with the material-specific provisions of \nChapters 54, 58 and 60 through 67. For \nexample, the storage and use of flammable \ngases must be in accordance with Chapter 58 \nin addition to the requirements of this section. \nSECTION 5305 USE AND HANDLING \nOF COMPRESSED GASES \n5305.1 Compressed gas systems. Compressed \ngas systems shall be suitable for the use intended \nand shall be designed by persons competent in such \ndesign. Compressed gas equipment, machinery and \nprocesses shall be listed or approved. \n❖ \nThis section contains requirements for gas \nsystems. A system includes stationary or \nmovable gas containers, cylinders and tanks; \npressure regulators; safety relief devices; \nmanifolds; interconnecting piping; and controls. \nIt is important that persons designing these \nsystems be competent in this area. All \nequipment, machinery and processes need to \nbe listed or approved for that particular use. \n5305.2 Controls. Compressed gas system controls \nshall be designed to prevent materials from entering \nor leaving process or reaction systems at other than \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1549 \n \nfrom the vault and any nearby buildings. Some \ncompressed gases are normally heavier than \nair so they will settle to lower levels. The \ntermination of a vent pipe, a minimum of 3.6 m \nabove grade, will provide space for the gases \nto disperse to below the lower flammable limit \n(LFL). This high termination elevation also \nreduces the potential for the termination being \nclose to grade-level ignition sources. The \ndesign features of nearby buildings that may \nallow hazardous gases to reenter or collect on \nthe building are to be avoided. \n5303.16.13 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism.",
      "commentary": "Access to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nhazardous and potentially flammable gases in \nthe vault, the accessway and ladder are to be \nconstructed of approved, nonsparking material. \nSince gases can replace the air in a vault, for \npersonnel safety, the travel distance is limited \nand warning signs must be posted to remind \npersonnel of the potential hazards. \n5303.16.14 \nClassified area. The interior of a \nvault containing a flammable gas shall be \ndesignated a Class I, Division 1 location, as defined \nin SBC 401.\n\n❖ The interior of a vault storing flammable gas is \nclassified as a Class 1, Division I hazardous \nelectrical location, in accordance with SBC 401 \nfor determining the type of electrical system to \nbe installed. \nSECTION 5304 STORAGE OF \nCOMPRESSED GASES \n5304.1 Upright \nstorage. \nCompressed \ngas \ncontainers, cylinders and tanks, except those \ndesigned for use in a horizontal position, and all \ncompressed gas containers, cylinders and tanks \ncontaining nonliquefied gases, shall be stored in an \nupright position with the valve end up. An upright \nposition shall include conditions where the \ncontainer, cylinder or tank axis is inclined as much \nas 45 degrees from the vertical. \nExceptions: \n1. Compressed gas containers with a water \nvolume less than 5 L are allowed to be stored \nin a horizontal position. \n2. Cylinders, containers and tanks containing \nnon-flammable \ngases, \nor \ncylinders, \ncontainers and tanks containing nonliquefied \nflammable gases that have been secured to a \npallet for transportation purposes.\n\n❖ Containers, cylinders or tanks designed to be \nused in the horizontal position with the valve \nend up are to be stored in an upright position, \nunless the conditions of one of the two listed \nexceptions are met. Exception 1 allows gas \ncontainers, cylinders and tanks with a water \nvolume of less than 5 L to be stored in the \nhorizontal position. Exception 2 permits gas \ncontainers, cylinders and tanks containing \nnonflammable \ngases \nor \nnonliquefied \nflammable gases to be in the horizontal \nposition when secured to a pallet for \ntransportation. \n5304.2 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor storage of compressed gases shall comply \nwith the material-specific provisions of Chapters \n54, 58 and 60 through 67.\n\n❖ In addition to meeting the requirements of this \nsection, storage of compressed gases must \ncomply with the material-specific provisions of \nChapters 54, 58 and 60 through 67. For \nexample, the storage and use of flammable \ngases must be in accordance with Chapter 58 \nin addition to the requirements of this section. \nSECTION 5305 USE AND HANDLING \nOF COMPRESSED GASES \n5305.1 Compressed gas systems. Compressed \ngas systems shall be suitable for the use intended \nand shall be designed by persons competent in such \ndesign. Compressed gas equipment, machinery and \nprocesses shall be listed or approved.\n\n❖ This section contains requirements for gas \nsystems. A system includes stationary or \nmovable gas containers, cylinders and tanks; \npressure regulators; safety relief devices; \nmanifolds; interconnecting piping; and controls. \nIt is important that persons designing these \nsystems be competent in this area. All \nequipment, machinery and processes need to \nbe listed or approved for that particular use. \n5305.2 Controls. Compressed gas system controls \nshall be designed to prevent materials from entering \nor leaving process or reaction systems at other than \n-",
      "chapter_id": "ch53",
      "section_id": "sec5304"
    },
    {
      "page": 180,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1550 \n \nthe intended time, rate or path. Automatic controls \nshall be designed to be fail safe. \n❖ \nIn designing the system controls, provisions \nmust be made to prevent materials from \nescaping the system other than at the intended \ntime. Automatic controls must be designed so \nthat they are fail safe to provide safe conditions \nwhen personnel are not present and a failure \noccurs. \n5305.3 Piping systems. Piping, including tubing, \nvalves, fittings and pressure regulators, shall \ncomply with this section and Chapter 50. Piping, \ntubing, pressure regulators, valves and other \napparatus shall be kept gas tight to prevent leakage. \n❖ \nAll apparatus, connected and part of the \nsystem, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks are \nprevented. \n5305.4 Valves. Valves utilized on compressed gas \nsystems shall be suitable for the use intended. \nAccess to such valves shall be provided and \nmaintained. Valve handles or operators for required \nshutoff valves shall not be removed or otherwise \naltered to prevent access. \n❖ \nThis section is intended to provide adequate \nsafeguards for valves. Valves are to be \nemployed solely for the use for which they were \ndesigned. These valves must not be removed \nor altered in a way that would prevent access \nand not allow the shutoff valve to be operated. \n5305.5 Venting. Venting of gases shall be directed \nto an approved location. Venting shall comply with \nSBC 501. \n❖ \nThis section indicates that gases must be \nvented to an approved location. It refers the \nuser to SBC 501 to ensure compliance with \nventing requirements. \n5305.6 Upright use. Compressed gas containers, \ncylinders and tanks, except those designed for use \nin a horizontal position, and all compressed gas \ncontainers, \ncylinders \nand \ntanks \ncontaining \nnonliquefied gases, shall be used in an upright \nposition with the valve end up. An upright position \nshall include conditions where the container, \ncylinder or tank axis is inclined as much as 45 \ndegrees from the vertical. Use of non-flammable \nliquefied gases in the inverted position where the \nliquid phase is used shall not be prohibited provided \nthat the container, cylinder or tank is properly \nsecured and the dispensing apparatus is designed \nfor liquefied gas use. \nException: Compressed gas containers, cylinders \nand tanks with a water volume less than 5 L are \nallowed to be used in a horizontal position. \n❖ \nThis section has some of the general \nrequirements found in Section 5304.1. Unless \nthe container is designed to be used in the \nhorizontal position, it must be in the upright \nposition with the valve end up. In a gas system, \nthe container may be in the inverted position \nwhen using nonflammable liquefied gases, \nprovided that the container is secured and the \ndispensing apparatus is designed for liquefied \ngas use. Exception 1 to Section 5304.1 also \napplies here: if the container has a water \nvolume less than 5 L, it may be used in the \nhorizontal position. \n5305.7 Transfer. Transfer of gases between \ncontainers, cylinders and tanks shall be performed \nby qualified personnel using equipment and \noperating procedures in accordance with CGA P-1. \nException: The fueling of vehicles with CNG or \nCH2, conducted in accordance with Chapter 23. \n❖ \nIn order to increase the likelihood that the \ninherent hazards involved in the transfer of \ncompressed gases between gas containers, \ncylinders and tanks are mitigated, this section \nrequires that only qualified personnel, using \nequipment and procedures in accordance with \nCGA P-1, execute the transfer. The exception \nto this occurs when fueling vehicles with \ncompressed natural gas (CNG) or compressed \nhydrogen gas, provided that the fueling is \nconducted in accordance with the applicable \nprovisions of Chapter 23 of the code. \n5305.8 Use of compressed gas for inflation. \nInflatable equipment, devices or balloons shall only \nbe pressurized or filled with compressed air or inert \ngases. \n❖ \nThis section permits inflatable items, such as \nballoons, to be pressurized with compressed \nair or an inert gas only. \n5305.9 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor use of compressed gases shall comply with \nthe material-specific provisions of Chapters 54, 58 \nand 60 through 67. \n❖ \nIn addition to the requirements of this section, \nstorage of compressed gases must comply \nwith the materialspecific provisions of Chapters \n54, 58 and 60 through 67. For example, the \nstorage and use of a flammable gas system \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1550 \n \nthe intended time, rate or path. Automatic controls \nshall be designed to be fail safe.",
      "commentary": "In designing the system controls, provisions \nmust be made to prevent materials from \nescaping the system other than at the intended \ntime. Automatic controls must be designed so \nthat they are fail safe to provide safe conditions \nwhen personnel are not present and a failure \noccurs. \n5305.3 Piping systems. Piping, including tubing, \nvalves, fittings and pressure regulators, shall \ncomply with this section and Chapter 50. Piping, \ntubing, pressure regulators, valves and other \napparatus shall be kept gas tight to prevent leakage.\n\n❖ All apparatus, connected and part of the \nsystem, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks are \nprevented. \n5305.4 Valves. Valves utilized on compressed gas \nsystems shall be suitable for the use intended. \nAccess to such valves shall be provided and \nmaintained. Valve handles or operators for required \nshutoff valves shall not be removed or otherwise \naltered to prevent access.\n\n❖ This section is intended to provide adequate \nsafeguards for valves. Valves are to be \nemployed solely for the use for which they were \ndesigned. These valves must not be removed \nor altered in a way that would prevent access \nand not allow the shutoff valve to be operated. \n5305.5 Venting. Venting of gases shall be directed \nto an approved location. Venting shall comply with \nSBC 501.\n\n❖ This section indicates that gases must be \nvented to an approved location. It refers the \nuser to SBC 501 to ensure compliance with \nventing requirements. \n5305.6 Upright use. Compressed gas containers, \ncylinders and tanks, except those designed for use \nin a horizontal position, and all compressed gas \ncontainers, \ncylinders \nand \ntanks \ncontaining \nnonliquefied gases, shall be used in an upright \nposition with the valve end up. An upright position \nshall include conditions where the container, \ncylinder or tank axis is inclined as much as 45 \ndegrees from the vertical. Use of non-flammable \nliquefied gases in the inverted position where the \nliquid phase is used shall not be prohibited provided \nthat the container, cylinder or tank is properly \nsecured and the dispensing apparatus is designed \nfor liquefied gas use. \nException: Compressed gas containers, cylinders \nand tanks with a water volume less than 5 L are \nallowed to be used in a horizontal position.\n\n❖ This section has some of the general \nrequirements found in Section 5304.1. Unless \nthe container is designed to be used in the \nhorizontal position, it must be in the upright \nposition with the valve end up. In a gas system, \nthe container may be in the inverted position \nwhen using nonflammable liquefied gases, \nprovided that the container is secured and the \ndispensing apparatus is designed for liquefied \ngas use. Exception 1 to Section 5304.1 also \napplies here: if the container has a water \nvolume less than 5 L, it may be used in the \nhorizontal position. \n5305.7 Transfer. Transfer of gases between \ncontainers, cylinders and tanks shall be performed \nby qualified personnel using equipment and \noperating procedures in accordance with CGA P-1. \nException: The fueling of vehicles with CNG or \nCH2, conducted in accordance with Chapter 23.\n\n❖ In order to increase the likelihood that the \ninherent hazards involved in the transfer of \ncompressed gases between gas containers, \ncylinders and tanks are mitigated, this section \nrequires that only qualified personnel, using \nequipment and procedures in accordance with \nCGA P-1, execute the transfer. The exception \nto this occurs when fueling vehicles with \ncompressed natural gas (CNG) or compressed \nhydrogen gas, provided that the fueling is \nconducted in accordance with the applicable \nprovisions of Chapter 23 of the code. \n5305.8 Use of compressed gas for inflation. \nInflatable equipment, devices or balloons shall only \nbe pressurized or filled with compressed air or inert \ngases.\n\n❖ This section permits inflatable items, such as \nballoons, to be pressurized with compressed \nair or an inert gas only. \n5305.9 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor use of compressed gases shall comply with \nthe material-specific provisions of Chapters 54, 58 \nand 60 through 67.\n\n❖ In addition to the requirements of this section, \nstorage of compressed gases must comply \nwith the materialspecific provisions of Chapters \n54, 58 and 60 through 67. For example, the \nstorage and use of a flammable gas system \n-",
      "chapter_id": "ch53",
      "section_id": "sec5304"
    },
    {
      "page": 181,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1551 \n \nmust comply with Chapter 58 in addition to the \nrequirements of this section. \n5305.10 Handling. The handling of compressed gas \ncontainers, cylinders and tanks shall comply with \nSections 5305.10.1 and 5305.10.2. \n❖ \nThe requirements of Sections 5305.10.1 and \n5305.10.2 are specific for handling gas \ncontainers, cylinders and tanks. \n5305.10.1 \nCarts and trucks. Containers, \ncylinders and tanks shall be moved using an \napproved method. Where containers, cylinders or \ntanks are moved by hand cart, hand truck or other \nmobile device, such carts, trucks or devices shall be \ndesigned for the secure movement of containers, \ncylinders or tanks. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks within buildings shall comply with \nSection 5003.10. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks exterior to buildings shall be designed so \nthat the containers, cylinders and tanks will be \nsecured against dropping or otherwise striking \nagainst each other or other surfaces. \n❖ \nThis section contains regulations for moving \ngas containers, cylinders and tanks with carts \nand trucks. \n \nWhen carts or trucks are used inside buildings, \nthey must also comply with Section 5003.10. \nThe potential release of gas is greatly \nincreased during the handling process. A leak \ncaused by improper handling, such as \ndropping a container, striking containers \nagainst each other or striking a container on \nanother surface, poses a potential hazard to \npersons and property. Proper handling of the \ncontainers greatly reduces this risk. \n5305.10.2 \nLifting devices. Ropes, chains or \nslings shall not be used to suspend compressed gas \ncontainers, cylinders and tanks unless provisions at \ntime of manufacture have been made on the \ncontainer, cylinder or tank for appropriate lifting \nattachments, such as lugs. \n❖ \nThis section states that, in order to be \nsuspended by ropes, chains or slings, \ncompressed gas containers, cylinders and \ntanks must be fitted with lifting attachments at \nthe time of manufacture. \nSECTION 5306 MEDICAL GASES \n5306.1 General. Medical gases at health care-\nrelated facilities intended for patient or veterinary \ncare shall comply with Sections 5306.2 through \n5306.5 in addition to other requirements of this \nchapter and Section 427 of SBC 201. \n❖ \nCompressed gases used in healthcare-related \nfacilities include oxygen, nitrogen and nitrogen \noxides, carbon dioxide and other gases that \npose a variety of hazards if not handled and \nstored \nproperly. \nOxygen, \nfor \nexample, \nrepresents both a fire and an explosion hazard. \nNitrogen oxides are useful for sedation, but in \nuncontrolled amounts in a confined space can \nasphyxiate an unknowing occupant. The \nremainder of these sections are intended to \nminimize hazards by setting the requirements \nfor storage and supply locations. In addition, \nthe transfer operations are addressed along \nwith the integrity of the gas piping systems in \naccordance with NFPA 99. Note that the use of \nthe \nphrase \n“healthcare-related \nfacilities” \nindicates the intent that these provisions apply \nto not only hospitals but also to nursing homes \nand ambulatory care facilities. Note that these \nsections are also found in SBC 201 Section \n427. \n5306.1.1 \nTraining. Personnel who handle \nmedical gases and associated equipment and \ncylinders shall be trained on the use, safe handling \nand associated hazards. \n❖ \nGiven the life-threatening hazards that could \nresult from the mishandling of medical gases \nand associated equipment, this training is \ncritical. One common historic example was the \nconnection of one type of gas cylinder (e.g., \nnitrous oxide) to a line that was intended to \nsupply another type of gas (e.g., oxygen), \nresulting in the death of the patient being \nadministered the medical gas. There have \nbeen many accounts of compressed gas \ncylinders tipping over and rupturing (typically \nthe top valve snaps off), resulting in a forceful \nprojectile going through solid block walls and \ninjuring anyone in harm’s way. Thus, such \ntraining should include instructions for the \nproper securing of cylinders and using only the \ncorrect fittings for the specific type of gas \ncylinder. \n5306.2 Interior supply location. Medical gases \nshall be stored in areas dedicated to the storage of \nsuch gases without other storage or uses. Where \ncontainers of medical gases in quantities greater \nthan the permit amount are located inside buildings, \nthey shall be in a 1-hour exterior room, a 1-hour \ninterior room or a gas cabinet in accordance with \nSection 5306.2.1, 5306.2.2 or 5306.2.3, respectively. \nRooms or areas where medical gases are stored or \nused in quantities exceeding the maximum \nallowable quantity per control area as set forth in \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1551 \n \nmust comply with Chapter 58 in addition to the \nrequirements of this section. \n5305.10 Handling. The handling of compressed gas \ncontainers, cylinders and tanks shall comply with \nSections 5305.10.1 and 5305.10.2.",
      "commentary": "The requirements of Sections 5305.10.1 and \n5305.10.2 are specific for handling gas \ncontainers, cylinders and tanks. \n5305.10.1 \nCarts and trucks. Containers, \ncylinders and tanks shall be moved using an \napproved method. Where containers, cylinders or \ntanks are moved by hand cart, hand truck or other \nmobile device, such carts, trucks or devices shall be \ndesigned for the secure movement of containers, \ncylinders or tanks. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks within buildings shall comply with \nSection 5003.10. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks exterior to buildings shall be designed so \nthat the containers, cylinders and tanks will be \nsecured against dropping or otherwise striking \nagainst each other or other surfaces.\n\n❖ This section contains regulations for moving \ngas containers, cylinders and tanks with carts \nand trucks. \n \nWhen carts or trucks are used inside buildings, \nthey must also comply with Section 5003.10. \nThe potential release of gas is greatly \nincreased during the handling process. A leak \ncaused by improper handling, such as \ndropping a container, striking containers \nagainst each other or striking a container on \nanother surface, poses a potential hazard to \npersons and property. Proper handling of the \ncontainers greatly reduces this risk. \n5305.10.2 \nLifting devices. Ropes, chains or \nslings shall not be used to suspend compressed gas \ncontainers, cylinders and tanks unless provisions at \ntime of manufacture have been made on the \ncontainer, cylinder or tank for appropriate lifting \nattachments, such as lugs.\n\n❖ This section states that, in order to be \nsuspended by ropes, chains or slings, \ncompressed gas containers, cylinders and \ntanks must be fitted with lifting attachments at \nthe time of manufacture. \nSECTION 5306 MEDICAL GASES \n5306.1 General. Medical gases at health care-\nrelated facilities intended for patient or veterinary \ncare shall comply with Sections 5306.2 through \n5306.5 in addition to other requirements of this \nchapter and Section 427 of SBC 201.\n\n❖ Compressed gases used in healthcare-related \nfacilities include oxygen, nitrogen and nitrogen \noxides, carbon dioxide and other gases that \npose a variety of hazards if not handled and \nstored \nproperly. \nOxygen, \nfor \nexample, \nrepresents both a fire and an explosion hazard. \nNitrogen oxides are useful for sedation, but in \nuncontrolled amounts in a confined space can \nasphyxiate an unknowing occupant. The \nremainder of these sections are intended to \nminimize hazards by setting the requirements \nfor storage and supply locations. In addition, \nthe transfer operations are addressed along \nwith the integrity of the gas piping systems in \naccordance with NFPA 99. Note that the use of \nthe \nphrase \n“healthcare-related \nfacilities” \nindicates the intent that these provisions apply \nto not only hospitals but also to nursing homes \nand ambulatory care facilities. Note that these \nsections are also found in SBC 201 Section \n427. \n5306.1.1 \nTraining. Personnel who handle \nmedical gases and associated equipment and \ncylinders shall be trained on the use, safe handling \nand associated hazards.\n\n❖ Given the life-threatening hazards that could \nresult from the mishandling of medical gases \nand associated equipment, this training is \ncritical. One common historic example was the \nconnection of one type of gas cylinder (e.g., \nnitrous oxide) to a line that was intended to \nsupply another type of gas (e.g., oxygen), \nresulting in the death of the patient being \nadministered the medical gas. There have \nbeen many accounts of compressed gas \ncylinders tipping over and rupturing (typically \nthe top valve snaps off), resulting in a forceful \nprojectile going through solid block walls and \ninjuring anyone in harm’s way. Thus, such \ntraining should include instructions for the \nproper securing of cylinders and using only the \ncorrect fittings for the specific type of gas \ncylinder. \n5306.2 Interior supply location. Medical gases \nshall be stored in areas dedicated to the storage of \nsuch gases without other storage or uses. Where \ncontainers of medical gases in quantities greater \nthan the permit amount are located inside buildings, \nthey shall be in a 1-hour exterior room, a 1-hour \ninterior room or a gas cabinet in accordance with \nSection 5306.2.1, 5306.2.2 or 5306.2.3, respectively. \nRooms or areas where medical gases are stored or \nused in quantities exceeding the maximum \nallowable quantity per control area as set forth in \n-",
      "chapter_id": "ch53",
      "section_id": "sec5306"
    },
    {
      "page": 182,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1552 \n \nSection 5003.1 shall be in accordance with SBC 201 \nfor high-hazard Group H occupancies. \n❖ \nThis section states that medical gases must be \nlocated in dedicated areas not used for other \nstorage or any other purpose. There are no \nexceptions to this rule. For example, medical \ngases must not be stored in a room with \nelectrical circuit panels, mop sink or storage \ncabinets. Medical gas cylinders placed in a \nroom in quantities less than the amount that \nrequires a storage room (e.g., less than 8.5 \ncubic meter) are considered “in use” and not \nstorage. Hence, an extra oxygen tank secured \nproperly in a stand could be kept in a patient \nroom for ease of access. Where medical gases \nare stored inside buildings in quantities greater \nthan the permit amount indicated in Table \n105.5.9, they are required to be in a 1-hour \nexterior room, in a 1-hour interior room or a gas \ncabinet in accordance with Section 5306.2.1, \n5306.2.2 or 5306.2.3. \n \nThe section also makes it clear that where \nhazardous gases are stored or used in \nquantities in excess of the maximum allowable \nquantity per control area (MAQ), the storage \nroom must be constructed as an appropriate \nGroup H area in accordance with SBC 201. \n5306.2.1 \nOne-hour exterior rooms. A 1-\nhour exterior room shall be a room or enclosure \nseparated from the remainder of the building by fire \nbarriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with a fire-resistance rating of not less \nthan 1 hour. Openings between the room or \nenclosure and interior spaces shall be self-closing \nsmoke and draft-control assemblies having a fire \nprotection rating of not less than 1 hour. Rooms \nshall have not less than one exterior wall that is \nprovided with not less than two nonclosable \nlouvered vents. Each vent shall have a minimum \nfree opening area of 0.02 m2 for each 28 m3 at \nnormal temperature and pressure (NTP) of gas \nstored in the room and shall be not less than 0.05 m2 \nin aggregate free opening area. One vent shall be \nwithin 150 mm of the floor and one shall be within \n150 mm of the ceiling. Rooms shall be provided \nwith not less than one automatic sprinkler to \nprovide container cooling in case of fire. \n❖ \nThis section contains specific construction, \nventilation and suppression requirements for \nexterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. All openings \nbetween medical gas storage rooms and \nbuilding interior spaces are required to be \nprotected by self-closing smoke- and fire-rated \nassemblies to maintain separate airspaces. \nEven automatic-closing assemblies, which \nclose on detection of fire or smoke, are not \nallowed since they cause the airspaces to be \nnormally connected. The purpose of keeping \nairspaces separate is to prevent gas that may \nescape from a leak in the medical gas room \nfrom migrating into other areas of the building. \nThese requirements are consistent with those \nof NFPA 99 and NFPA 101 used by the federal \nCenters for Medicare Services (CMS) for \nhealthcare facility licensure. \n5306.2.2 \nOne-hour interior room. Where \nan exterior wall cannot be provided for the room, a \n1-hour interior room shall be provided and shall be \na room or enclosure separated from the remainder \nof the building by fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with a fire-\nresistance rating of not less than 1 hour. Openings \nbetween the room or enclosure and interior spaces \nshall be provided with self-closing, smoke- and \ndraft-control assemblies having a fire protection \nrating of not less than 1 hour. An automatic \nsprinkler system shall be installed within the room. \nThe room shall be exhausted through a duct to the \nexterior. Supply and exhaust ducts shall be enclosed \nin a 1-hour-rated shaft enclosure from the room to \nthe exterior. Approved mechanical ventilation shall \ncomply with SBC 501 and be provided at a \nminimum rate of 0.00508 m3/(s × m2) of the area of \nthe room. \n❖ \nThis section contains specific construction, \nventilation and suppression requirements for \ninterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. The requirements \ninclude separation from the rest of the building \nwith fire-resistance-rated construction along \nwith fire-resistance-rated protection of supply \nand exhaust ducts. \n5306.2.3 \nGas cabinets. Gas cabinets shall \nbe constructed in accordance with Section 5003.8.6 \nand the following: \n1. Exhausted to the exterior through dedicated \nexhaust duct system installed in accordance \nwith Chapter 5 of SBC 501. \n2. Supply and exhaust ducts shall be enclosed in \na 1-hour fire-resistance-rated shaft enclosure \nfrom the cabinet to the exterior. The average \nvelocity of ventilation at the face of access \nports or windows shall be not less than 1.02 \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1552 \n \nSection 5003.1 shall be in accordance with SBC 201 \nfor high-hazard Group H occupancies.",
      "commentary": "This section states that medical gases must be \nlocated in dedicated areas not used for other \nstorage or any other purpose. There are no \nexceptions to this rule. For example, medical \ngases must not be stored in a room with \nelectrical circuit panels, mop sink or storage \ncabinets. Medical gas cylinders placed in a \nroom in quantities less than the amount that \nrequires a storage room (e.g., less than 8.5 \ncubic meter) are considered “in use” and not \nstorage. Hence, an extra oxygen tank secured \nproperly in a stand could be kept in a patient \nroom for ease of access. Where medical gases \nare stored inside buildings in quantities greater \nthan the permit amount indicated in Table \n105.5.9, they are required to be in a 1-hour \nexterior room, in a 1-hour interior room or a gas \ncabinet in accordance with Section 5306.2.1, \n5306.2.2 or 5306.2.3. \n \nThe section also makes it clear that where \nhazardous gases are stored or used in \nquantities in excess of the maximum allowable \nquantity per control area (MAQ), the storage \nroom must be constructed as an appropriate \nGroup H area in accordance with SBC 201. \n5306.2.1 \nOne-hour exterior rooms. A 1-\nhour exterior room shall be a room or enclosure \nseparated from the remainder of the building by fire \nbarriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with a fire-resistance rating of not less \nthan 1 hour. Openings between the room or \nenclosure and interior spaces shall be self-closing \nsmoke and draft-control assemblies having a fire \nprotection rating of not less than 1 hour. Rooms \nshall have not less than one exterior wall that is \nprovided with not less than two nonclosable \nlouvered vents. Each vent shall have a minimum \nfree opening area of 0.02 m2 for each 28 m3 at \nnormal temperature and pressure (NTP) of gas \nstored in the room and shall be not less than 0.05 m2 \nin aggregate free opening area. One vent shall be \nwithin 150 mm of the floor and one shall be within \n150 mm of the ceiling. Rooms shall be provided \nwith not less than one automatic sprinkler to \nprovide container cooling in case of fire.\n\n❖ This section contains specific construction, \nventilation and suppression requirements for \nexterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. All openings \nbetween medical gas storage rooms and \nbuilding interior spaces are required to be \nprotected by self-closing smoke- and fire-rated \nassemblies to maintain separate airspaces. \nEven automatic-closing assemblies, which \nclose on detection of fire or smoke, are not \nallowed since they cause the airspaces to be \nnormally connected. The purpose of keeping \nairspaces separate is to prevent gas that may \nescape from a leak in the medical gas room \nfrom migrating into other areas of the building. \nThese requirements are consistent with those \nof NFPA 99 and NFPA 101 used by the federal \nCenters for Medicare Services (CMS) for \nhealthcare facility licensure. \n5306.2.2 \nOne-hour interior room. Where \nan exterior wall cannot be provided for the room, a \n1-hour interior room shall be provided and shall be \na room or enclosure separated from the remainder \nof the building by fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with a fire-\nresistance rating of not less than 1 hour. Openings \nbetween the room or enclosure and interior spaces \nshall be provided with self-closing, smoke- and \ndraft-control assemblies having a fire protection \nrating of not less than 1 hour. An automatic \nsprinkler system shall be installed within the room. \nThe room shall be exhausted through a duct to the \nexterior. Supply and exhaust ducts shall be enclosed \nin a 1-hour-rated shaft enclosure from the room to \nthe exterior. Approved mechanical ventilation shall \ncomply with SBC 501 and be provided at a \nminimum rate of 0.00508 m3/(s × m2) of the area of \nthe room.\n\n❖ This section contains specific construction, \nventilation and suppression requirements for \ninterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. The requirements \ninclude separation from the rest of the building \nwith fire-resistance-rated construction along \nwith fire-resistance-rated protection of supply \nand exhaust ducts. \n5306.2.3 \nGas cabinets. Gas cabinets shall \nbe constructed in accordance with Section 5003.8.6 \nand the following: \n1. Exhausted to the exterior through dedicated \nexhaust duct system installed in accordance \nwith Chapter 5 of SBC 501. \n2. Supply and exhaust ducts shall be enclosed in \na 1-hour fire-resistance-rated shaft enclosure \nfrom the cabinet to the exterior. The average \nvelocity of ventilation at the face of access \nports or windows shall be not less than 1.02 \n-",
      "chapter_id": "ch53",
      "section_id": "sec711"
    },
    {
      "page": 183,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1553 \n \nm/s with not less than 0.75 m/s at any point \nof the access port or window. \n3. Provided with an automatic sprinkler system \ninternal to the cabinet. \n❖ \nThis section contains specific requirements for \nthe construction of gas cabinets that contain \nmedical gases in quantities greater than the \npermit amount indicated in Table 105.5.9. \nThese requirements are in addition to those \ncontained in Section 5003.8.6. The cabinet \nventilation system must be designed to operate \nat a negative pressure and be connected to an \nexhaust system to maintain a safe atmosphere \ninside the room in the event of a leak, \nespecially during the normal opening and \nclosing of the cabinet. Additionally, this section \nrequires that gas cabinets be protected with an \ninternal automatic sprinkler system to provide \ncooling of gas cylinders housed in the cabinet \nin the event of a fire outside of the cabinet. \nOther types of extinguishing systems are \nprohibited. \n5306.3 Exterior \nsupply \nlocations. \nOxidizer \nmedical gas systems located on the exterior of a \nbuilding with quantities greater than the permit \namount shall be located in accordance with Section \n6304.2.1. \n❖ \nThis section requires compliance with Section \n6304.2.1 for oxidizer medical gas systems \nlocated on the exterior of the building in \namounts greater than permitted in Table \n105.5.9 (see commentary, Section 6304.2.1). \nNote that permit amounts for cryogenic fluids \noutside buildings are addressed by Table \n105.5.11 and would be required to comply with \nChapter 55. \n5306.4 Transfilling. \nTransfilling \nareas \nand \noperations including, but not limited to, ventilation \nand separation, shall comply with NFPA 99. \n❖ \nTransfilling is the transfer of oxygen to smaller \nportable \ncontainers \nfrom \nlarger \nstorage \ncontainers. This can occur in the liquid or \ngaseous state. The reference to NFPA 99 will \nprovide restrictions on the construction of floors \nused in transfilling areas, limiting them to \nconcrete \nor \nceramic \ntile \ndue \nto \ntheir \nnoncombustible nature. Asphalt surfaces are \nespecially problematic because liquid oxygen \n(LOX) that comes in contact with asphalt can \nact as a contact explosive, resulting in a low-\npressure explosion. \n5306.5 Medical gas systems. Medical gas systems \nand equipment shall be installed, tested and labeled \nin accordance with NFPA 99 and the general \nprovisions of this chapter. Existing medical gas \nsystems and equipment shall be used and \nmaintained \nin \naccordance \nwith \nthe \nuse, \nmaintenance, inspection and testing provisions of \nNFPA 99 for medical gas systems and equipment. \n❖ \nCompressed medical gas piping systems and \nrelated equipment in hospitals and similar \ninstitutions may not be used to distribute \nflammable gases. Nonflammable compressed \ngas piping systems and equipment installed \nand used as detailed in NFPA 99 are permitted. \nSystems are to comply with the general, \nmaintenance, inspection and testing provisions \nof this chapter and NFPA 99. \nSECTION 5307 COMPRESSED GASES \nNOT OTHERWISE REGULATED \n5307.1 General. Compressed gases in storage or \nuse \nnot \nregulated \nby the \nmaterial-specific \nprovisions of Chapters 6, 54, 55 and 60 through 67, \nincluding asphyxiant, irritant and radioactive gases, \nshall comply with this section in addition to other \nrequirements of this chapter. \n❖ \nStatistics show that there are more deaths \nevery year from the use of inert and asphyxiant \ngases than from toxic gases. The indoor \nstorage or use of compressed gases falling into \ncategories such as inerts, asphyxiants, irritants \nand radioactive can be hazardous regardless \nof the type of gas involved simply due to the \nhazards related to asphyxiation. Sections 5301 \nthrough 5305 have been designed as generic \nprovisions that apply to all compressed gases. \nSections 5306 and 5307 are unique in that they \nestablish additional requirements for specific \nuses. This section is intended to fill a void in the \nregulations \nof \ncompressed \ngases \nby \naddressing compressed gases posing material \nhazards not otherwise regulated while not \ncreating additional, unnecessary material-\nspecific chapters in the code. Note that this \nsection requires that the storage and handling \nof cylinders containing the gases must comply \nwith the remaining requirements of Chapter 53 \nbecause their contents are under positive \npressure. \n \nGenerally, the United States did not develop \ncomprehensive \nhazardous \nmaterials \nregulations in the model building and fire codes \nuntil the mid-1980s. Prior to that time there \nwere various regulations, but they were not \ncorrelated and, more importantly, were not tied \nto a building’s occupancy classification, a \nmaterial’s hazard classification or how the \nbuilding was used. As a result, a task group \nwas formed that created comprehensive \nhazardous materials regulations. A question \noften asked is why the code does not include \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1553 \n \nm/s with not less than 0.75 m/s at any point \nof the access port or window. \n3. Provided with an automatic sprinkler system \ninternal to the cabinet.",
      "commentary": "This section contains specific requirements for \nthe construction of gas cabinets that contain \nmedical gases in quantities greater than the \npermit amount indicated in Table 105.5.9. \nThese requirements are in addition to those \ncontained in Section 5003.8.6. The cabinet \nventilation system must be designed to operate \nat a negative pressure and be connected to an \nexhaust system to maintain a safe atmosphere \ninside the room in the event of a leak, \nespecially during the normal opening and \nclosing of the cabinet. Additionally, this section \nrequires that gas cabinets be protected with an \ninternal automatic sprinkler system to provide \ncooling of gas cylinders housed in the cabinet \nin the event of a fire outside of the cabinet. \nOther types of extinguishing systems are \nprohibited. \n5306.3 Exterior \nsupply \nlocations. \nOxidizer \nmedical gas systems located on the exterior of a \nbuilding with quantities greater than the permit \namount shall be located in accordance with Section \n6304.2.1.\n\n❖ This section requires compliance with Section \n6304.2.1 for oxidizer medical gas systems \nlocated on the exterior of the building in \namounts greater than permitted in Table \n105.5.9 (see commentary, Section 6304.2.1). \nNote that permit amounts for cryogenic fluids \noutside buildings are addressed by Table \n105.5.11 and would be required to comply with \nChapter 55. \n5306.4 Transfilling. \nTransfilling \nareas \nand \noperations including, but not limited to, ventilation \nand separation, shall comply with NFPA 99.\n\n❖ Transfilling is the transfer of oxygen to smaller \nportable \ncontainers \nfrom \nlarger \nstorage \ncontainers. This can occur in the liquid or \ngaseous state. The reference to NFPA 99 will \nprovide restrictions on the construction of floors \nused in transfilling areas, limiting them to \nconcrete \nor \nceramic \ntile \ndue \nto \ntheir \nnoncombustible nature. Asphalt surfaces are \nespecially problematic because liquid oxygen \n(LOX) that comes in contact with asphalt can \nact as a contact explosive, resulting in a low-\npressure explosion. \n5306.5 Medical gas systems. Medical gas systems \nand equipment shall be installed, tested and labeled \nin accordance with NFPA 99 and the general \nprovisions of this chapter. Existing medical gas \nsystems and equipment shall be used and \nmaintained \nin \naccordance \nwith \nthe \nuse, \nmaintenance, inspection and testing provisions of \nNFPA 99 for medical gas systems and equipment.\n\n❖ Compressed medical gas piping systems and \nrelated equipment in hospitals and similar \ninstitutions may not be used to distribute \nflammable gases. Nonflammable compressed \ngas piping systems and equipment installed \nand used as detailed in NFPA 99 are permitted. \nSystems are to comply with the general, \nmaintenance, inspection and testing provisions \nof this chapter and NFPA 99. \nSECTION 5307 COMPRESSED GASES \nNOT OTHERWISE REGULATED \n5307.1 General. Compressed gases in storage or \nuse \nnot \nregulated \nby the \nmaterial-specific \nprovisions of Chapters 6, 54, 55 and 60 through 67, \nincluding asphyxiant, irritant and radioactive gases, \nshall comply with this section in addition to other \nrequirements of this chapter.\n\n❖ Statistics show that there are more deaths \nevery year from the use of inert and asphyxiant \ngases than from toxic gases. The indoor \nstorage or use of compressed gases falling into \ncategories such as inerts, asphyxiants, irritants \nand radioactive can be hazardous regardless \nof the type of gas involved simply due to the \nhazards related to asphyxiation. Sections 5301 \nthrough 5305 have been designed as generic \nprovisions that apply to all compressed gases. \nSections 5306 and 5307 are unique in that they \nestablish additional requirements for specific \nuses. This section is intended to fill a void in the \nregulations \nof \ncompressed \ngases \nby \naddressing compressed gases posing material \nhazards not otherwise regulated while not \ncreating additional, unnecessary material-\nspecific chapters in the code. Note that this \nsection requires that the storage and handling \nof cylinders containing the gases must comply \nwith the remaining requirements of Chapter 53 \nbecause their contents are under positive \npressure. \n \nGenerally, the United States did not develop \ncomprehensive \nhazardous \nmaterials \nregulations in the model building and fire codes \nuntil the mid-1980s. Prior to that time there \nwere various regulations, but they were not \ncorrelated and, more importantly, were not tied \nto a building’s occupancy classification, a \nmaterial’s hazard classification or how the \nbuilding was used. As a result, a task group \nwas formed that created comprehensive \nhazardous materials regulations. A question \noften asked is why the code does not include \n-",
      "chapter_id": "ch53",
      "section_id": "sec5307"
    },
    {
      "page": 184,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1554 \n \nmore comprehensive regulation of these \n“compressed gases not otherwise regulated.”. \n \nPart of these early requirements included \nrequirements for radioactive, asphyxiant and \nirritant gases. In recognition that some of these \ngases presented minimal risks, the codes \nreduced the requirements for irritant and \nasphyxiant gases. Later changes essentially \nexempted radioactive gases since they are \nhighly regulated in the United States at the \nstate and federal level, and their requirements \nare driven by the isotope and its respective \nhazards. \n \nAt the time that the hazardous material \nregulations were being formulated, a number of \nFire officials were concerned about a release \nof simple asphyxiant gases within a room in \nwhich they were being stored. Because simple \nasphyxiant gases are colorless and odorless, \nsome Fire officials were concerned about the \npotential for a person walking into a room \nwhere a simple asphyxiant gas leak had \noccurred and becoming incapacitated due to \nan oxygen deficient atmosphere. To minimize \nthis risk, Section 5307 was developed. These \nprovisions were in response to several life-loss \nincidents involving asphyxiation by CO2 in \npublic assembly occupancies due to beverage \ndispensing stations with high volume carbon \ndioxide systems. Also, another section was \nadded addressing the use of CO2 enrichment \nsystems for indoor cultivation of plants. These \nsystems, which intentionally introduce carbon \ndioxide into indoor occupiable rooms and \nareas, have the potential to create life safety \nhazards. \n5307.2 Ventilation. Indoor storage and use areas \nand storage buildings shall be provided with \nventilation in accordance with Section 5004.3. \nWhere mechanical ventilation is provided, the \nsystems shall be operational during such time as the \nbuilding or space is occupied. \nExceptions: \n1. A gas detection system complying with \nSection 5307.2.1 shall be permitted in lieu of \nmechanical ventilation. \n2. Areas containing insulated liquid carbon \ndioxide systems used in beverage dispensing \napplications shall comply with Section \n5307.3. \n❖ \nThe provisions of this section are limited to \nbasic ventilation requirements where these \nmaterials are stored or used indoors. Section \n5004.3 provides the fundamental requirements \nfor ventilation systems. The basic provisions \nallow natural ventilation to be used as a means \nto address the concern, and mechanical \nventilation is not required where it can be \nshown that natural ventilation is adequate. By \nincluding basic provisions for ventilation for the \nspecified material hazards, a reasonable level \nof safety for building occupants is maintained. \n \nThere are two exceptions to providing such \nventilation. The first is a gas detection system \nthat will let occupants know of a release to \nfacilitate prompt evacuation from the area. The \nsecond is referring to the specific requirements \nfor beverage dispensing systems that are more \nspecific to that application. \n5307.2.1 \nGas detection system. In rooms or \nareas not provided with ventilation in accordance \nwith Section 5307.2, a gas detection system \ncomplying with Section 916 or, where approved, an \noxygen depletion alarm system, either of which \ninitiates audible and visible alarm signals in the \nroom or area where sensors are installed, shall be \nprovided. \n❖ \nThis section is related to Section 5307.2, \nException 1, which allows gas detection in lieu \nof ventilation. This may actually be a safer \nalternative for odorless gases, as otherwise \nthere is no way to know if such gases are \nproperly diluted. This section either allows a \ngas detection system in accordance with \nSection 916 or the use of an oxygen depletion \nalarm system. An oxygen depletion alarm is an \nalternative detection method sometimes used \nto protect environments at risk of exposure to \nhigh concentrations of asphyxiant gases. \nClearly, it is better to warn of a pending \nhazardous \nsituation \nrather \nthan \nsimply \nproviding the prescriptively required 0.00508 \nm3/(s × m2) ventilation, which may or may not \nbe adequate to prevent onset of a hazardous \nconcentration of fugitive gas, depending on the \nleak scenario. Allowing detection and alarm in \nlieu of ventilation also recognizes that \ncontinuously operating exhaust fans are very \ninefficient \nfrom \nan \nenergy \nconservation \nperspective, \nparticularly \nwhere \nremoving \nconditioned air that must be replaced by \nconditioned air. \n5307.3 Insulated liquid carbon dioxide systems \nused in beverage dispensing applications. \nInsulated liquid carbon dioxide systems with more \nthan 45 kg of carbon dioxide used in beverage \ndispensing applications shall comply with Section \n5307.3.1. \n❖ \nSeveral fatal carbon dioxide (CO2) poisoning \n(asphyxiation) incidents have occurred in \nrestaurants where CO2 leaked from large \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1554 \n \nmore comprehensive regulation of these \n“compressed gases not otherwise regulated.”. \n \nPart of these early requirements included \nrequirements for radioactive, asphyxiant and \nirritant gases. In recognition that some of these \ngases presented minimal risks, the codes \nreduced the requirements for irritant and \nasphyxiant gases. Later changes essentially \nexempted radioactive gases since they are \nhighly regulated in the United States at the \nstate and federal level, and their requirements \nare driven by the isotope and its respective \nhazards. \n \nAt the time that the hazardous material \nregulations were being formulated, a number of \nFire officials were concerned about a release \nof simple asphyxiant gases within a room in \nwhich they were being stored. Because simple \nasphyxiant gases are colorless and odorless, \nsome Fire officials were concerned about the \npotential for a person walking into a room \nwhere a simple asphyxiant gas leak had \noccurred and becoming incapacitated due to \nan oxygen deficient atmosphere. To minimize \nthis risk, Section 5307 was developed. These \nprovisions were in response to several life-loss \nincidents involving asphyxiation by CO2 in \npublic assembly occupancies due to beverage \ndispensing stations with high volume carbon \ndioxide systems. Also, another section was \nadded addressing the use of CO2 enrichment \nsystems for indoor cultivation of plants. These \nsystems, which intentionally introduce carbon \ndioxide into indoor occupiable rooms and \nareas, have the potential to create life safety \nhazards. \n5307.2 Ventilation. Indoor storage and use areas \nand storage buildings shall be provided with \nventilation in accordance with Section 5004.3. \nWhere mechanical ventilation is provided, the \nsystems shall be operational during such time as the \nbuilding or space is occupied. \nExceptions: \n1. A gas detection system complying with \nSection 5307.2.1 shall be permitted in lieu of \nmechanical ventilation. \n2. Areas containing insulated liquid carbon \ndioxide systems used in beverage dispensing \napplications shall comply with Section \n5307.3.",
      "commentary": "The provisions of this section are limited to \nbasic ventilation requirements where these \nmaterials are stored or used indoors. Section \n5004.3 provides the fundamental requirements \nfor ventilation systems. The basic provisions \nallow natural ventilation to be used as a means \nto address the concern, and mechanical \nventilation is not required where it can be \nshown that natural ventilation is adequate. By \nincluding basic provisions for ventilation for the \nspecified material hazards, a reasonable level \nof safety for building occupants is maintained. \n \nThere are two exceptions to providing such \nventilation. The first is a gas detection system \nthat will let occupants know of a release to \nfacilitate prompt evacuation from the area. The \nsecond is referring to the specific requirements \nfor beverage dispensing systems that are more \nspecific to that application. \n5307.2.1 \nGas detection system. In rooms or \nareas not provided with ventilation in accordance \nwith Section 5307.2, a gas detection system \ncomplying with Section 916 or, where approved, an \noxygen depletion alarm system, either of which \ninitiates audible and visible alarm signals in the \nroom or area where sensors are installed, shall be \nprovided.\n\n❖ This section is related to Section 5307.2, \nException 1, which allows gas detection in lieu \nof ventilation. This may actually be a safer \nalternative for odorless gases, as otherwise \nthere is no way to know if such gases are \nproperly diluted. This section either allows a \ngas detection system in accordance with \nSection 916 or the use of an oxygen depletion \nalarm system. An oxygen depletion alarm is an \nalternative detection method sometimes used \nto protect environments at risk of exposure to \nhigh concentrations of asphyxiant gases. \nClearly, it is better to warn of a pending \nhazardous \nsituation \nrather \nthan \nsimply \nproviding the prescriptively required 0.00508 \nm3/(s × m2) ventilation, which may or may not \nbe adequate to prevent onset of a hazardous \nconcentration of fugitive gas, depending on the \nleak scenario. Allowing detection and alarm in \nlieu of ventilation also recognizes that \ncontinuously operating exhaust fans are very \ninefficient \nfrom \nan \nenergy \nconservation \nperspective, \nparticularly \nwhere \nremoving \nconditioned air that must be replaced by \nconditioned air. \n5307.3 Insulated liquid carbon dioxide systems \nused in beverage dispensing applications. \nInsulated liquid carbon dioxide systems with more \nthan 45 kg of carbon dioxide used in beverage \ndispensing applications shall comply with Section \n5307.3.1.\n\n❖ Several fatal carbon dioxide (CO2) poisoning \n(asphyxiation) incidents have occurred in \nrestaurants where CO2 leaked from large \n-",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 185,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1555 \n \nstorage tanks and displaced oxygen in the \narea. CO2 is an odorless and colorless gas \nwith a vapor density of 1.53, making it 50 \npercent heavier than air. As such, the CO2 will \nfill a room from the floor up and displace the \noxygen in the room. Just a short exposure to a \n10-percent concentration of CO2 can be fatal. \nA 2-percent CO2 concentration in air can \nincrease the breathing rate by 50 percent and \na 3-percent concentration can increase it by \n100 percent. As the breathing rate increases, \nso does the amount of CO2 being drawn into \nthe person’s system with the eventual results \nbeing \nheadache, \nnausea, \ndizziness, \ndisorientation, unconsciousness and death. \nThe displacement of oxygen is more severe in \nsmaller rooms or enclosures. \n \nSection 5307 is intended to address locations, \ntypically restaurants or other food service \nfacilities, where liquefied CO2 is used in \nconjunction with carbonators to produce \ncarbonated beverages. CO2 is stored as a \ncompressed gas or a liquefied compressed \ngas, \nbut \nmany \nlarger \nrestaurants \nare \nconverting from gaseous CO2 and taking \nadvantage of liquefied CO2 because the \nreduced container size and the reduced \nnumber of cylinders free up valuable floor \nspace. Note that CO2 is not classified as a \ncryogenic fluid because its boiling point is -\n78°C. \n \nA minimum trigger of more than 45 kg was \nselected for these requirements because it was \nfelt that systems with lesser amounts of CO2 \ndo not pose as great a risk of asphyxiation as \nlarge quantities of the gas. \n \nSome typical equipment is \npictured \nin \nCommentary Figures 5307.3(1) and (2). \n5307.3.1 \nVentilation. \nWhere \ninsulated \nliquid carbon dioxide storage tanks, cylinders, \npiping and equipment are located indoors, rooms or \nareas containing storage tanks, cylinders, piping \nand equipment, and other areas where a leak of \ncarbon dioxide is expected to accumulate, shall be \nprovided with mechanical ventilation in accordance \nwith Section 5004.3 and designed to maintain the \nroom containing carbon dioxide at a negative \npressure in relation to the surrounding area. \nException: A gas detection system complying with \nSection 5307.3.2 shall be permitted in lieu of \nmechanical ventilation. \n❖ \nThis section provides the requirements for \nmechanical \nventilation \nas \na \nmeans \nof \nprotection for CO2 storage areas. Ventilation is \nrequired to comply with Section 5004.3 and \nseveral performance criteria. The need for \nventilation and how it is provided will depend \non the space in which the CO2 is located or \nwhere it may accumulate, which could be in \nsurrounding rooms or spaces. Generally, the \nspace in which the CO2 is located must \nmaintain a negative pressure to prevent the \ngas from spreading to surrounding concealed \nspaces or adjacent rooms. An exception is \nprovided for the use of a gas detection system \ncomplying with Section 5307.3.2 and is \ntherefore a viable alternative. A gas detection \nsystem with associated warning may be more \neffective than ventilation as it provides an \nindication of a release of CO2. \n5307.3.2 \nGas detection system. Where \nventilation is not provided in accordance with \nSection 5307.3.1, a gas detection system shall be \nprovided in rooms or indoor areas and in below-\ngrade outdoor locations with insulated carbon \ndioxide systems. Carbon dioxide sensors shall be \nprovided within 300 mm of the floor in the area \nwhere the gas is expected to accumulate or other \napproved locations. The system shall be designed as \nfollows: \n1. Activates an audible and visible supervisory \nalarm at a normally attended location upon \ndetection of a carbon dioxide concentration \nof 9000 mg/m3. \n2. Activates an audible and visible alarm within \nthe room or immediate area where the system \nis installed upon detection of a carbon \ndioxide concentration of 54 000 mg/m3. \n❖ \nAn alternative to ventilation is provided by this \nsection for beverage dispensing applications \nusing an insulated liquefied carbon dioxide \nsystem. This section contains the requirements \nfor a gas detection system using CO2 detectors \nof an adequate number and spacing to cover \nthe protected area. There are two different \nthresholds that will activate this system, with \ntwo differing levels of notification. \n \nThe gas detection system is required to initiate \na supervisory alarm at a level of 5,000 parts per \nmillion (ppm), which is the 8-hour time-\nweighted average (TWA) exposure limit for \nCO2 established by the United States \nDepartment of Labor, Occupational Safety and \nHealth Administration (OSHA) for CO2. The \nsecond criterion addresses a more acute \nhazard. The threshold is 30,000 ppm, which is \nrequired to activate an audible and visible \nalarm within the room or space. Essentially, the \ntwo thresholds ensure that occupants will be \nnotified when there is an acute leak but limits \nthe notification to a supervisory signal when \nleakage at a chronic hazard level is detected. \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1555 \n \nstorage tanks and displaced oxygen in the \narea. CO2 is an odorless and colorless gas \nwith a vapor density of 1.53, making it 50 \npercent heavier than air. As such, the CO2 will \nfill a room from the floor up and displace the \noxygen in the room. Just a short exposure to a \n10-percent concentration of CO2 can be fatal. \nA 2-percent CO2 concentration in air can \nincrease the breathing rate by 50 percent and \na 3-percent concentration can increase it by \n100 percent. As the breathing rate increases, \nso does the amount of CO2 being drawn into \nthe person’s system with the eventual results \nbeing \nheadache, \nnausea, \ndizziness, \ndisorientation, unconsciousness and death. \nThe displacement of oxygen is more severe in \nsmaller rooms or enclosures. \n \nSection 5307 is intended to address locations, \ntypically restaurants or other food service \nfacilities, where liquefied CO2 is used in \nconjunction with carbonators to produce \ncarbonated beverages. CO2 is stored as a \ncompressed gas or a liquefied compressed \ngas, \nbut \nmany \nlarger \nrestaurants \nare \nconverting from gaseous CO2 and taking \nadvantage of liquefied CO2 because the \nreduced container size and the reduced \nnumber of cylinders free up valuable floor \nspace. Note that CO2 is not classified as a \ncryogenic fluid because its boiling point is -\n78°C. \n \nA minimum trigger of more than 45 kg was \nselected for these requirements because it was \nfelt that systems with lesser amounts of CO2 \ndo not pose as great a risk of asphyxiation as \nlarge quantities of the gas. \n \nSome typical equipment is \npictured \nin \nCommentary Figures 5307.3(1) and (2). \n5307.3.1 \nVentilation. \nWhere \ninsulated \nliquid carbon dioxide storage tanks, cylinders, \npiping and equipment are located indoors, rooms or \nareas containing storage tanks, cylinders, piping \nand equipment, and other areas where a leak of \ncarbon dioxide is expected to accumulate, shall be \nprovided with mechanical ventilation in accordance \nwith Section 5004.3 and designed to maintain the \nroom containing carbon dioxide at a negative \npressure in relation to the surrounding area. \nException: A gas detection system complying with \nSection 5307.3.2 shall be permitted in lieu of \nmechanical ventilation.",
      "commentary": "This section provides the requirements for \nmechanical \nventilation \nas \na \nmeans \nof \nprotection for CO2 storage areas. Ventilation is \nrequired to comply with Section 5004.3 and \nseveral performance criteria. The need for \nventilation and how it is provided will depend \non the space in which the CO2 is located or \nwhere it may accumulate, which could be in \nsurrounding rooms or spaces. Generally, the \nspace in which the CO2 is located must \nmaintain a negative pressure to prevent the \ngas from spreading to surrounding concealed \nspaces or adjacent rooms. An exception is \nprovided for the use of a gas detection system \ncomplying with Section 5307.3.2 and is \ntherefore a viable alternative. A gas detection \nsystem with associated warning may be more \neffective than ventilation as it provides an \nindication of a release of CO2. \n5307.3.2 \nGas detection system. Where \nventilation is not provided in accordance with \nSection 5307.3.1, a gas detection system shall be \nprovided in rooms or indoor areas and in below-\ngrade outdoor locations with insulated carbon \ndioxide systems. Carbon dioxide sensors shall be \nprovided within 300 mm of the floor in the area \nwhere the gas is expected to accumulate or other \napproved locations. The system shall be designed as \nfollows: \n1. Activates an audible and visible supervisory \nalarm at a normally attended location upon \ndetection of a carbon dioxide concentration \nof 9000 mg/m3. \n2. Activates an audible and visible alarm within \nthe room or immediate area where the system \nis installed upon detection of a carbon \ndioxide concentration of 54 000 mg/m3.\n\n❖ An alternative to ventilation is provided by this \nsection for beverage dispensing applications \nusing an insulated liquefied carbon dioxide \nsystem. This section contains the requirements \nfor a gas detection system using CO2 detectors \nof an adequate number and spacing to cover \nthe protected area. There are two different \nthresholds that will activate this system, with \ntwo differing levels of notification. \n \nThe gas detection system is required to initiate \na supervisory alarm at a level of 5,000 parts per \nmillion (ppm), which is the 8-hour time-\nweighted average (TWA) exposure limit for \nCO2 established by the United States \nDepartment of Labor, Occupational Safety and \nHealth Administration (OSHA) for CO2. The \nsecond criterion addresses a more acute \nhazard. The threshold is 30,000 ppm, which is \nrequired to activate an audible and visible \nalarm within the room or space. Essentially, the \ntwo thresholds ensure that occupants will be \nnotified when there is an acute leak but limits \nthe notification to a supervisory signal when \nleakage at a chronic hazard level is detected. \n-",
      "chapter_id": "ch53",
      "section_id": "sec5307"
    },
    {
      "page": 186,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1556 \n \nThis section correlates with CGA-6.5, which, \nalthough not referenced in the code, is a \nnational standard on the subject. \n5307.4 Carbon dioxide enrichment systems. The \ndesign, installation and maintenance of carbon \ndioxide enrichment systems with more than 45 kg \nof carbon dioxide, and carbon dioxide enrichment \nsystems with any quantity of carbon dioxide having \na remote fill connection, shall comply with Sections \n5307.4.1 through 5307.4.7. \n❖ \nThis section was added due to the increasing \nnumber of facilities that cultivate plants \nindoors, and the potential hazard posed by \nintentionally introducing a possible asphyxiant \ninto an occupiable space. Such provisions \nwere needed, as the code had not addressed \nCO2, and this particular process needs specific \nrequirements due to the hazard it creates. The \nprovisions are similar to those for insulated \nliquid carbon dioxide used in beverage \ndispensing systems, as addressed in Section \n5307.3. The provisions apply at the quantity of \n45 kg, as does Section 5307.3. \n5307.4.1 \nDocumentation. The following \ninformation shall be provided with the application \nfor permit: \n1. Total aggregate quantity of liquid carbon \ndioxide in kgs or cubic meter at normal \ntemperature and pressure. \n2. Location and total volume of the room where \nthe carbon dioxide enrichment operation will \nbe conducted. Identify whether the room is at \ngrade or below grade. \n3. Location of containers relative to equipment, \nbuilding openings and means of egress. \n4. Manufacturer’s specifications and pressure \nrating, including cut sheets, of all piping and \ntubing to be used. \n5. A piping and instrumentation diagram that \nshows piping support and remote fill \nconnections. \n6. Details of container venting, including but \nnot limited to vent line size, material and \ntermination location. \n7. Alarm and detection system and equipment, \nif applicable. \n8. Seismic support for containers. \n❖ \nThis section provides a specific list of \ninformation about the system that must be \ndocumented and submitted in order for a \npermit to be issued. This list was developed \nbased on a program created by Clark County, \nNevada officials in dealing with this hazard. \nThis list allows a proper review for compliance \nof each system and components. The list is \nnecessary as these are unique systems with \nfeatures different from those of typical \nhazardous material processes. \n5307.4.2 \nEquipment. Pressure relief, vent \npiping, fill indicators, fill connections, vent \nterminations, piping systems and the storage, use \nand handling of the carbon dioxide shall be in \naccordance with Chapter 53 and NFPA 55. \n❖ \nThis section simply requires compliance with \nNFPA 55 in addition to Chapter 53 for the \nsystem and all its components. Section 5301.1 \nalready requires compliance with NFPA 55, but \ndue to the unique nature of these systems, the \nprovisions are set up to provide a reminder for \nthis requirement. Generally, Chapter 53 would \napply to these systems unless something more \nspecific is required in Section 5307.4. \n5307.4.3 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided in rooms or indoor areas in which the \ncarbon dioxide enrichment process is located, in \nrooms or indoor areas in which container systems \nare located, and in other areas where carbon dioxide \nis expected to accumulate. Carbon dioxide sensors \nshall be provided within 300 mm of the floor in the \narea where the gas is expected to accumulate or \nleaks are most likely to occur. The system shall be \ndesigned as follows: \n1. Activates a low-level alarm upon detection of \na carbon dioxide concentration of 9000 \nmg/m3. \n2. Activates a high-level alarm upon detection \nof a carbon dioxide concentration of 54 000 \nmg/m3. \n❖ \nThese provisions are modeled after the \nrequirements in Section 5307.3, given that the \nhazards of CO2 are the same. The primary \ndifference with these requirements is that \nSection 5307.3 allows gas detection as an \nalternative to ventilation whereas Section \n5307.4 requires both gas detection and \nventilation. The thresholds for activation of the \ngas detection system are the same as those \nrequired by Section 5307.3. However, the \nactivation of the gas detection system requires \nmore actions to occur than simply providing \nalarm signals. These actions are addressed in \nSection 5307.4.3.1 \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1556 \n \nThis section correlates with CGA-6.5, which, \nalthough not referenced in the code, is a \nnational standard on the subject. \n5307.4 Carbon dioxide enrichment systems. The \ndesign, installation and maintenance of carbon \ndioxide enrichment systems with more than 45 kg \nof carbon dioxide, and carbon dioxide enrichment \nsystems with any quantity of carbon dioxide having \na remote fill connection, shall comply with Sections \n5307.4.1 through 5307.4.7.",
      "commentary": "This section was added due to the increasing \nnumber of facilities that cultivate plants \nindoors, and the potential hazard posed by \nintentionally introducing a possible asphyxiant \ninto an occupiable space. Such provisions \nwere needed, as the code had not addressed \nCO2, and this particular process needs specific \nrequirements due to the hazard it creates. The \nprovisions are similar to those for insulated \nliquid carbon dioxide used in beverage \ndispensing systems, as addressed in Section \n5307.3. The provisions apply at the quantity of \n45 kg, as does Section 5307.3. \n5307.4.1 \nDocumentation. The following \ninformation shall be provided with the application \nfor permit: \n1. Total aggregate quantity of liquid carbon \ndioxide in kgs or cubic meter at normal \ntemperature and pressure. \n2. Location and total volume of the room where \nthe carbon dioxide enrichment operation will \nbe conducted. Identify whether the room is at \ngrade or below grade. \n3. Location of containers relative to equipment, \nbuilding openings and means of egress. \n4. Manufacturer’s specifications and pressure \nrating, including cut sheets, of all piping and \ntubing to be used. \n5. A piping and instrumentation diagram that \nshows piping support and remote fill \nconnections. \n6. Details of container venting, including but \nnot limited to vent line size, material and \ntermination location. \n7. Alarm and detection system and equipment, \nif applicable. \n8. Seismic support for containers.\n\n❖ This section provides a specific list of \ninformation about the system that must be \ndocumented and submitted in order for a \npermit to be issued. This list was developed \nbased on a program created by Clark County, \nNevada officials in dealing with this hazard. \nThis list allows a proper review for compliance \nof each system and components. The list is \nnecessary as these are unique systems with \nfeatures different from those of typical \nhazardous material processes. \n5307.4.2 \nEquipment. Pressure relief, vent \npiping, fill indicators, fill connections, vent \nterminations, piping systems and the storage, use \nand handling of the carbon dioxide shall be in \naccordance with Chapter 53 and NFPA 55.\n\n❖ This section simply requires compliance with \nNFPA 55 in addition to Chapter 53 for the \nsystem and all its components. Section 5301.1 \nalready requires compliance with NFPA 55, but \ndue to the unique nature of these systems, the \nprovisions are set up to provide a reminder for \nthis requirement. Generally, Chapter 53 would \napply to these systems unless something more \nspecific is required in Section 5307.4. \n5307.4.3 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided in rooms or indoor areas in which the \ncarbon dioxide enrichment process is located, in \nrooms or indoor areas in which container systems \nare located, and in other areas where carbon dioxide \nis expected to accumulate. Carbon dioxide sensors \nshall be provided within 300 mm of the floor in the \narea where the gas is expected to accumulate or \nleaks are most likely to occur. The system shall be \ndesigned as follows: \n1. Activates a low-level alarm upon detection of \na carbon dioxide concentration of 9000 \nmg/m3. \n2. Activates a high-level alarm upon detection \nof a carbon dioxide concentration of 54 000 \nmg/m3.\n\n❖ These provisions are modeled after the \nrequirements in Section 5307.3, given that the \nhazards of CO2 are the same. The primary \ndifference with these requirements is that \nSection 5307.3 allows gas detection as an \nalternative to ventilation whereas Section \n5307.4 requires both gas detection and \nventilation. The thresholds for activation of the \ngas detection system are the same as those \nrequired by Section 5307.3. However, the \nactivation of the gas detection system requires \nmore actions to occur than simply providing \nalarm signals. These actions are addressed in \nSection 5307.4.3.1 \n-",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 187,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1557 \n \n5307.4.3.1 \nSystem activation. Activation of \nthe low-level gas detection system alarm shall \nautomatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible supervisory \nalarm signal at an approved location within \nthe building. \nActivation of the high-level gas detection system \nalarm shall automatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible evacuation \nalarm both inside and outside of the carbon \ndioxide enrichment area, and the area in \nwhich the carbon dioxide containers are \nlocated. \n❖ \nOnce the gas detection system activates, there \nare several criteria based on whether the \ninitiation was for a low-level alarm (Item 1, \nSection 5307.4.3) or a high-level alarm (Item 2, \nSection 5307.4.3). The low-level alarm, which \nindicates longer-term danger in the form of a \nslow leak, requires the flow of CO2 to stop and \nthe ventilation system to start. In addition, like \nSection 5307.3.2, a supervisory alarm at an \napproved station is required. This indicates a \nproblem to those addressing such issues but is \nnot an acute hazard. A high-level alarm, which \nindicates a more acute hazard, requires a \nshutdown of the flow of CO2 and activation of \nventilation. \nIn \naddition, \ninstead \nof \nthe \nsupervisory alarm, an audible and visible alarm \nis required inside and outside the area where \nthe carbon enrichment system is used and also \nat the source where the containers are located. \nAgain, the main difference between the \nrequirements of Sections 5307.3 and 5307.4.3 \nis that both gas detection and ventilation are \nrequired for CO2 enrichment systems. Section \n5307.3 allows gas detection as an alternative \nto ventilation. Also, in the case of CO2 \nenrichment, the activation of the gas detection \nalarm on either threshold is required to shut \ndown the source of CO2. \n5307.4.4 \nPressurization and ventilation. \nRooms or indoor areas in which carbon dioxide \nenrichment is provided shall be maintained at a \nnegative pressure in relation to the surrounding \nareas in the building. A mechanical ventilation \nsystem shall be provided in accordance with SBC \n501 that complies with all of the following: \n1. Mechanical ventilation in the room or area \nshall be at a rate of not less than 0.00508 \nm3/(s × m2). \n2. When activated by the gas detection system, \nthe mechanical ventilation system shall \nremain on until manually reset. \n3. The exhaust system intakes shall be taken \nfrom points within 300 mm of the floor. \n4. The ventilation system shall discharge to the \noutdoors in an approved location. \n❖ \nThis \nsection \ncontains \nthe \nventilation \nrequirements for CO2 enrichment systems. \nThey are similar but more prescriptive than the \nrequirements for beverage dispensing systems \nusing insulated liquefied carbon dioxide \nsystems. \nThe \nconcerns \nwith \nbeverage \ndispensing systems are slightly different in that \nthey more frequently include concealed spaces \nand other paths of gas movement than in a \nlarger open greenhouse- or warehouse-type \nfacility; thus, the provisions need to be more \nperformance based to address each unique \nplacement of such systems. \n \nFor CO2 enrichment systems, the minimum \nventilation rate of not less than 0.00508 m3/(s \n× m2) is a “standard” rate used for many \napplications throughout this code and SBC \n501. Since the room or area must be at a \nnegative pressure to the surrounding areas to \nprevent any fugitive CO2 from escaping the \nspace, that “standard” rate may need to be \nadjusted upward to gain compliance. The \nexhaust ventilation intakes must be located \nwithin 300 mm of the floor to allow the airflow \nto “sweep” the entire lowest part of the room, \nsince CO2 is heavier than air. A ventilation \nsystem activated by the gas detection system, \nas \nrequired \nin \nSections \n5307.4.3 \nand \n5307.4.3.1, is required to remain running until \nit is manually reset. \n5307.4.5 \nSignage. \nHazard \nidentification \nsigns shall be posted at the entrance to the room and \nindoor areas where the carbon dioxide enrichment \nprocess is located, and at the entrance to the room \nor indoor area where the carbon dioxide containers \nare located. The sign shall be not less than 200 mm \nin width and 150 mm in height and indicate: \nCAUTION—CARBON DIOXIDE GAS \nVENTILATE THE AREA BEFORE ENTERING. \nA HIGH CARBON DIOXIDE (CO2) \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1557 \n \n5307.4.3.1 \nSystem activation. Activation of \nthe low-level gas detection system alarm shall \nautomatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible supervisory \nalarm signal at an approved location within \nthe building. \nActivation of the high-level gas detection system \nalarm shall automatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible evacuation \nalarm both inside and outside of the carbon \ndioxide enrichment area, and the area in \nwhich the carbon dioxide containers are \nlocated.",
      "commentary": "Once the gas detection system activates, there \nare several criteria based on whether the \ninitiation was for a low-level alarm (Item 1, \nSection 5307.4.3) or a high-level alarm (Item 2, \nSection 5307.4.3). The low-level alarm, which \nindicates longer-term danger in the form of a \nslow leak, requires the flow of CO2 to stop and \nthe ventilation system to start. In addition, like \nSection 5307.3.2, a supervisory alarm at an \napproved station is required. This indicates a \nproblem to those addressing such issues but is \nnot an acute hazard. A high-level alarm, which \nindicates a more acute hazard, requires a \nshutdown of the flow of CO2 and activation of \nventilation. \nIn \naddition, \ninstead \nof \nthe \nsupervisory alarm, an audible and visible alarm \nis required inside and outside the area where \nthe carbon enrichment system is used and also \nat the source where the containers are located. \nAgain, the main difference between the \nrequirements of Sections 5307.3 and 5307.4.3 \nis that both gas detection and ventilation are \nrequired for CO2 enrichment systems. Section \n5307.3 allows gas detection as an alternative \nto ventilation. Also, in the case of CO2 \nenrichment, the activation of the gas detection \nalarm on either threshold is required to shut \ndown the source of CO2. \n5307.4.4 \nPressurization and ventilation. \nRooms or indoor areas in which carbon dioxide \nenrichment is provided shall be maintained at a \nnegative pressure in relation to the surrounding \nareas in the building. A mechanical ventilation \nsystem shall be provided in accordance with SBC \n501 that complies with all of the following: \n1. Mechanical ventilation in the room or area \nshall be at a rate of not less than 0.00508 \nm3/(s × m2). \n2. When activated by the gas detection system, \nthe mechanical ventilation system shall \nremain on until manually reset. \n3. The exhaust system intakes shall be taken \nfrom points within 300 mm of the floor. \n4. The ventilation system shall discharge to the \noutdoors in an approved location.\n\n❖ This \nsection \ncontains \nthe \nventilation \nrequirements for CO2 enrichment systems. \nThey are similar but more prescriptive than the \nrequirements for beverage dispensing systems \nusing insulated liquefied carbon dioxide \nsystems. \nThe \nconcerns \nwith \nbeverage \ndispensing systems are slightly different in that \nthey more frequently include concealed spaces \nand other paths of gas movement than in a \nlarger open greenhouse- or warehouse-type \nfacility; thus, the provisions need to be more \nperformance based to address each unique \nplacement of such systems. \n \nFor CO2 enrichment systems, the minimum \nventilation rate of not less than 0.00508 m3/(s \n× m2) is a “standard” rate used for many \napplications throughout this code and SBC \n501. Since the room or area must be at a \nnegative pressure to the surrounding areas to \nprevent any fugitive CO2 from escaping the \nspace, that “standard” rate may need to be \nadjusted upward to gain compliance. The \nexhaust ventilation intakes must be located \nwithin 300 mm of the floor to allow the airflow \nto “sweep” the entire lowest part of the room, \nsince CO2 is heavier than air. A ventilation \nsystem activated by the gas detection system, \nas \nrequired \nin \nSections \n5307.4.3 \nand \n5307.4.3.1, is required to remain running until \nit is manually reset. \n5307.4.5 \nSignage. \nHazard \nidentification \nsigns shall be posted at the entrance to the room and \nindoor areas where the carbon dioxide enrichment \nprocess is located, and at the entrance to the room \nor indoor area where the carbon dioxide containers \nare located. The sign shall be not less than 200 mm \nin width and 150 mm in height and indicate: \nCAUTION—CARBON DIOXIDE GAS \nVENTILATE THE AREA BEFORE ENTERING. \nA HIGH CARBON DIOXIDE (CO2) \n-",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 188,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1558 \n \nGAS CONCENTRATION \nIN THIS AREA \nCAN CAUSE ASPHYXIATION. \n❖ \nSince CO2 enrichment is an activity where \nCO2 is specifically being released into \noccupiable spaces, proper signage is required \nto warn people of the potential asphyxiation \nhazard. \n5307.4.6 \nSeismic and structural design. \nCarbon dioxide system containers and piping shall \ncomply with the seismic design requirements in \nChapter 16 of SBC 201 and shall not exceed the \nfloor loading limitation of the building. \n❖ \nTo avoid a release after a seismic event, the \nsource of the gas and associated piping must \nbe properly braced for structural stability during \nan earthquake. \n5307.4.7 \nContainer \nrefilling. \nCarbon \ndioxide containers located indoors shall not be \nrefilled unless filled from a remote connection \nlocated outdoors. \n❖ \nTo avoid a possible unwanted release, \ncontainers cannot be refilled within the \nbuilding. If the containers are located within the \nbuilding, a method of filling from a remote \nconnection located outdoors is necessary.\n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1558 \n \nGAS CONCENTRATION \nIN THIS AREA \nCAN CAUSE ASPHYXIATION.",
      "commentary": "Since CO2 enrichment is an activity where \nCO2 is specifically being released into \noccupiable spaces, proper signage is required \nto warn people of the potential asphyxiation \nhazard. \n5307.4.6 \nSeismic and structural design. \nCarbon dioxide system containers and piping shall \ncomply with the seismic design requirements in \nChapter 16 of SBC 201 and shall not exceed the \nfloor loading limitation of the building.\n\n❖ To avoid a release after a seismic event, the \nsource of the gas and associated piping must \nbe properly braced for structural stability during \nan earthquake. \n5307.4.7 \nContainer \nrefilling. \nCarbon \ndioxide containers located indoors shall not be \nrefilled unless filled from a remote connection \nlocated outdoors.\n\n❖ To avoid a possible unwanted release, \ncontainers cannot be refilled within the \nbuilding. If the containers are located within the \nbuilding, a method of filling from a remote \nconnection located outdoors is necessary.\n-",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 189,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1559 \n \nBIBLIOGRAPHY \n \nThe following resource was used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n \n \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1559 \n \nBIBLIOGRAPHY \n \nThe following resource was used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 190,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1560 \n \nFIGURES OF CHAPTER 53 \n \n \n \nCommentary FIGURE 5303.4.1 \nSTORAGE AND LABELING OF CYLINDERS \n \n \n \n \nCommentary FIGURE 5303.7.11 \nTUBE TRAILER \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1560 \n \nFIGURES OF CHAPTER 53 \n \n \n \nCommentary FIGURE 5303.4.1 \nSTORAGE AND LABELING OF CYLINDERS \n \n \n \n \nCommentary FIGURE 5303.7.11 \nTUBE TRAILER \n-",
      "commentary": "",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 191,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1561 \n \n \n \nCommentary FIGURE 5307.3(1) \nEXTERIOR FITTING TO FILL THE BULK CO2 CYLINDER INSIDE THE BUILDING \n \n \n \nCommentary FIGURE 5307.3(2) \nBULK CO2 CYLINDER IN A CARBONATED BEVERAGE DISPENSING SYSTEM \n \n \n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1561 \n \n \n \nCommentary FIGURE 5307.3(1) \nEXTERIOR FITTING TO FILL THE BULK CO2 CYLINDER INSIDE THE BUILDING \n \n \n \nCommentary FIGURE 5307.3(2) \nBULK CO2 CYLINDER IN A CARBONATED BEVERAGE DISPENSING SYSTEM \n \n \n-",
      "commentary": "",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 192,
      "text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1562 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-\n",
      "code_text": "CHAPTER 53—COMPRESSED GASES \n \n \nSBC 801-CC-2024 \n1562 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank\n-",
      "commentary": "",
      "chapter_id": "ch53",
      "section_id": "sec916"
    },
    {
      "page": 193,
      "text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1563 \n \n—CORROSIVE MATERIALS \n❖ \nGeneral Comments \n \nThis chapter regulates the storage of corrosive \nmaterials, which pose unusual risks to fire \nfighters, emergency personnel and the general \npublic when they are involved in a spill, fire or \nexplosion. \n \nSection 5401establishes the scope of Chapter \n54 and the quantities requiring a permit. This \nsection also lists the exempt amounts per \ncontrol area for corrosive materials to aid in \nestablishing the appropriate occupancy group \nclassification for the building. \n \nSection \n5402provides \nthe \ndefinition \nof \n“Corrosive,” which is derived from DOTn 49 \nCFR, Part 173. \n \nSection 5403provides the requirements for \nstructures used for the storage of corrosive \nmaterials. These requirements are applicable \nto storage in excess of the exempt amounts per \ncontrol area. \n \nSection \n5404provides \nthe \nmaintenance \nprovisions for both indoor and outdoor storage \nconditions, regardless of quantities. \n \nSection 5405provides the requirements for \nboth the indoor and outdoor use of corrosives, \nregardless of the quantities. \n \nCorrosive materials may be found in solid, \nliquid or gaseous states, although the most \nfrequently encountered corrosive materials are \nliquids and solids. They may be found in all \ntypes of occupancies, including research \nlaboratories, hospitals, industrial facilities, \nwarehouses and retail stores. \n \nCorrosive \nmaterials \nmay \npose \nmultiple \nhazards, \nsuch \nas \nradioactivity, \ntoxicity, \nflammability or detonability. The focus of this \nchapter is on materials whose primary hazard \nis corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \n \nThese regulations are intended to minimize the \nexposure of the public, fire fighters and other \nemergency responders to the harmful vapors, \nliquid matter or splashes resulting from fire or \naccidental releases. Advance knowledge of the \nmaterials in structures through the permit \nprocess and the submittal of Safety Data \nSheets (SDS) are essential for effective prefire \nplanning by the fire department . NFPA 472 \nand 473 provide useful guidance for managing \nhazardous material incidents. \n❖ \nPurpose \n \nChapter \n54 addresses the hazards of \ncorrosive materials that have a destructive \neffect on living tissues. Though corrosive \ngases exist, most corrosive materials are solid \nand classified as either acids or bases (alkalis). \nThese materials may pose a wide range of \nhazards other than corrosivity, such as \ncombustibility, reactivity or oxidizing hazards. \nThis chapter, however, addresses the hazards \nassociated with the storage of materials based \non their corrosivity only. Materials posing \nmultiple \nhazards \nmust \nconform \nto \nthe \nrequirements of the code with respect to all \ntheir known hazards. \nSECTION 5401 GENERAL \n5401.1 Scope. The storage and use of corrosive \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Stationary \nstorage \nbattery \nsystems in \naccordance with Section 1207. \n3. This chapter shall not apply to R-717 \n(ammonia) where used as a refrigerant in a \nrefrigeration system (see Section 608). \n❖ \nThis chapter details specific requirements \nfor the storage and use of corrosive \nmaterials. The requirements of this chapter \nare intended to complement the hazardous \nmaterials general storage requirements of \nChapter 50. \n \nException 1 addresses mercantile displays to \nwhich this chapter is not applicable. Section \n5003.11addresses \nrequirements \nfor \nthe \nstorage of hazardous material in mercantile \noccupancies. Exceptions 2 and 3 state that \nstationary lead-acid battery systems and R-717 \nrefrigerants are not addressed in this chapter. \n5401.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \n-\n",
      "code_text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1563 \n \n—CORROSIVE MATERIALS",
      "commentary": "General Comments \n \nThis chapter regulates the storage of corrosive \nmaterials, which pose unusual risks to fire \nfighters, emergency personnel and the general \npublic when they are involved in a spill, fire or \nexplosion. \n \nSection 5401establishes the scope of Chapter \n54 and the quantities requiring a permit. This \nsection also lists the exempt amounts per \ncontrol area for corrosive materials to aid in \nestablishing the appropriate occupancy group \nclassification for the building. \n \nSection \n5402provides \nthe \ndefinition \nof \n“Corrosive,” which is derived from DOTn 49 \nCFR, Part 173. \n \nSection 5403provides the requirements for \nstructures used for the storage of corrosive \nmaterials. These requirements are applicable \nto storage in excess of the exempt amounts per \ncontrol area. \n \nSection \n5404provides \nthe \nmaintenance \nprovisions for both indoor and outdoor storage \nconditions, regardless of quantities. \n \nSection 5405provides the requirements for \nboth the indoor and outdoor use of corrosives, \nregardless of the quantities. \n \nCorrosive materials may be found in solid, \nliquid or gaseous states, although the most \nfrequently encountered corrosive materials are \nliquids and solids. They may be found in all \ntypes of occupancies, including research \nlaboratories, hospitals, industrial facilities, \nwarehouses and retail stores. \n \nCorrosive \nmaterials \nmay \npose \nmultiple \nhazards, \nsuch \nas \nradioactivity, \ntoxicity, \nflammability or detonability. The focus of this \nchapter is on materials whose primary hazard \nis corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \n \nThese regulations are intended to minimize the \nexposure of the public, fire fighters and other \nemergency responders to the harmful vapors, \nliquid matter or splashes resulting from fire or \naccidental releases. Advance knowledge of the \nmaterials in structures through the permit \nprocess and the submittal of Safety Data \nSheets (SDS) are essential for effective prefire \nplanning by the fire department . NFPA 472 \nand 473 provide useful guidance for managing \nhazardous material incidents.\n\n❖ Purpose \n \nChapter \n54 addresses the hazards of \ncorrosive materials that have a destructive \neffect on living tissues. Though corrosive \ngases exist, most corrosive materials are solid \nand classified as either acids or bases (alkalis). \nThese materials may pose a wide range of \nhazards other than corrosivity, such as \ncombustibility, reactivity or oxidizing hazards. \nThis chapter, however, addresses the hazards \nassociated with the storage of materials based \non their corrosivity only. Materials posing \nmultiple \nhazards \nmust \nconform \nto \nthe \nrequirements of the code with respect to all \ntheir known hazards. \nSECTION 5401 GENERAL \n5401.1 Scope. The storage and use of corrosive \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Stationary \nstorage \nbattery \nsystems in \naccordance with Section 1207. \n3. This chapter shall not apply to R-717 \n(ammonia) where used as a refrigerant in a \nrefrigeration system (see Section 608).\n\n❖ This chapter details specific requirements \nfor the storage and use of corrosive \nmaterials. The requirements of this chapter \nare intended to complement the hazardous \nmaterials general storage requirements of \nChapter 50. \n \nException 1 addresses mercantile displays to \nwhich this chapter is not applicable. Section \n5003.11addresses \nrequirements \nfor \nthe \nstorage of hazardous material in mercantile \noccupancies. Exceptions 2 and 3 state that \nstationary lead-acid battery systems and R-717 \nrefrigerants are not addressed in this chapter. \n5401.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \n-",
      "chapter_id": "ch54",
      "section_id": "sec5401"
    },
    {
      "page": 194,
      "text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1564 \n \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous properties. \nSECTION 5402 DEFINITION \n5402.1 Definition. The following term is defined \nin Chapter 2: \n• CORROSIVE. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to CHAPTER 2 for the proper application \nof the indicated term used in this chapter. \nTerms may be defined in Chapter 2 or in \nanother Saudi Code as indicated in Section \n201.3, or the dictionary meaning may be all \nthat is needed (see also commentaries, \nSections 201.1 through 201.4). \nSECTION 5403 GENERAL \nREQUIREMENTS \n5403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003 and 5401. \n❖ \nThe stored quantities per control area are \naddressed in Section 5001 if the quantities do \nnot exceed the amounts in Table 5003.1.1(2) \nor Table 5003.1.1(4). The tables address \nquantities posing a health hazard for control \nareas located indoors and outdoors. \n5403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with this chapter and Chapter 50. \n❖ \nTables 5003.1.1(2) and 5003.1.1(4) give the \nmaximum allowable quantity (MAQ) per \ncontrol area. If the amounts exceed the \nallowable \nquantities, \nthe \noccupancy \nclassifications in SBC 201 Chapter 3 and this \nchapter must be used for requirements. \nSection 5003.1.4 states that compliance with \nChapter 50 is also required. \nSECTION 5404 STORAGE \n5404.1 Indoor \nstorage. \nIndoor \nstorage \nof \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(2), shall be in \naccordance with Section 5001, Section 5003and \nSection 5004 and this chapter. \n❖ \nTable \n5003.1.1(2) \ngives \nthe \nmaximum \nquantities for an indoor storage control area. \nSection \n5004addresses \nthe \nstorage \nrequirements of hazardous materials in the \namounts that exceed the MAQ. \n5404.1.1 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for corrosive liquids shall be of liquid-tight \nconstruction. \n❖ \nSection 5004.12 requires that floors of storage \nareas must be of noncombustible construction, \nexcept for surfacing. This section requires \nthem to be liquid tight, as well. \n5404.2 Outdoor storage. Outdoor storage of \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter. \n❖ \nTable \n5003.1.1(4) \ngives \nthe \nmaximum \nquantities for an outdoor storage control area. \nSection 5004addresses storage of hazardous \nmaterials in amounts that exceed the MAQ. \n5404.2.1 \nAbove-ground outside storage \ntanks. \nAboveground \noutside \nstorage \ntanks \nexceeding an aggregate quantity of 3785 L of \ncorrosive liquids shall be provided with secondary \ncontainment in accordance with Section 5004.2.2. \n❖ \nIn order to help confine a leak or spill from an \noutside above-ground storage tank containing \ncorrosive liquids, secondary containment in \naccordance with Section 5004.2 must be \nprovided. This section applies to all outside \nstorage areas with an aggregate tank capacity \nin excess of 3785 L. \n5404.2.2 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of corrosive materials \nshall not be within 6 m of buildings not associated \nwith the manufacturing or distribution of such \nmaterials, lot lines, public streets, public alleys, \n-\n",
      "code_text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1564 \n \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous properties. \nSECTION 5402 DEFINITION \n5402.1 Definition. The following term is defined \nin Chapter 2: \n• CORROSIVE.",
      "commentary": "Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to CHAPTER 2 for the proper application \nof the indicated term used in this chapter. \nTerms may be defined in Chapter 2 or in \nanother Saudi Code as indicated in Section \n201.3, or the dictionary meaning may be all \nthat is needed (see also commentaries, \nSections 201.1 through 201.4). \nSECTION 5403 GENERAL \nREQUIREMENTS \n5403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003 and 5401.\n\n❖ The stored quantities per control area are \naddressed in Section 5001 if the quantities do \nnot exceed the amounts in Table 5003.1.1(2) \nor Table 5003.1.1(4). The tables address \nquantities posing a health hazard for control \nareas located indoors and outdoors. \n5403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with this chapter and Chapter 50.\n\n❖ Tables 5003.1.1(2) and 5003.1.1(4) give the \nmaximum allowable quantity (MAQ) per \ncontrol area. If the amounts exceed the \nallowable \nquantities, \nthe \noccupancy \nclassifications in SBC 201 Chapter 3 and this \nchapter must be used for requirements. \nSection 5003.1.4 states that compliance with \nChapter 50 is also required. \nSECTION 5404 STORAGE \n5404.1 Indoor \nstorage. \nIndoor \nstorage \nof \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(2), shall be in \naccordance with Section 5001, Section 5003and \nSection 5004 and this chapter.\n\n❖ Table \n5003.1.1(2) \ngives \nthe \nmaximum \nquantities for an indoor storage control area. \nSection \n5004addresses \nthe \nstorage \nrequirements of hazardous materials in the \namounts that exceed the MAQ. \n5404.1.1 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for corrosive liquids shall be of liquid-tight \nconstruction.\n\n❖ Section 5004.12 requires that floors of storage \nareas must be of noncombustible construction, \nexcept for surfacing. This section requires \nthem to be liquid tight, as well. \n5404.2 Outdoor storage. Outdoor storage of \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter.\n\n❖ Table \n5003.1.1(4) \ngives \nthe \nmaximum \nquantities for an outdoor storage control area. \nSection 5004addresses storage of hazardous \nmaterials in amounts that exceed the MAQ. \n5404.2.1 \nAbove-ground outside storage \ntanks. \nAboveground \noutside \nstorage \ntanks \nexceeding an aggregate quantity of 3785 L of \ncorrosive liquids shall be provided with secondary \ncontainment in accordance with Section 5004.2.2.\n\n❖ In order to help confine a leak or spill from an \noutside above-ground storage tank containing \ncorrosive liquids, secondary containment in \naccordance with Section 5004.2 must be \nprovided. This section applies to all outside \nstorage areas with an aggregate tank capacity \nin excess of 3785 L. \n5404.2.2 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of corrosive materials \nshall not be within 6 m of buildings not associated \nwith the manufacturing or distribution of such \nmaterials, lot lines, public streets, public alleys, \n-",
      "chapter_id": "ch54",
      "section_id": "sec5402"
    },
    {
      "page": 195,
      "text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1565 \n \npublic ways or means of egress. A 2-hour fire \nbarrier without openings or penetrations, and \nextending not less than 750 mm above and to the \nsides of the storage area, is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area. \n❖ \nThe required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer from nearby exposures on \nor off the property. This section also recognizes \nthat a 2-hour fire barrier constructed in \naccordance with Section 707 of SBC 201 will \nprovide physical barrier protection as an \nalternative to the required separation distance. \nNote that the wall must be positioned to restrict \nthe spread of fire around or over it. \nSECTION 5405 USE \n5405.1 Indoor use. The indoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter. \n❖ \nTable 5003.1.1(2) gives the MAQ for use in \neither a closed system or an open system. \nSection 5005addresses the use, dispensing \nand handling of hazardous materials in \namounts that exceed the MAQ. \n5405.1.1 \nLiquid transfer. Corrosive liquids \nshall be transferred in accordance with Section \n5005.1.10. \n❖ \nSection 5005.1.10 lists five methods that can \nbe used for the transfer of corrosive liquids. \nThese methods are for liquids having a hazard \nranking of 3 or 4 in accordance with NFPA 704. \n5405.1.2 \nVentilation. \nWhere \ncorrosive \nmaterials are dispensed or used, mechanical exhaust \nventilation in accordance with Section 5005.2.1.1 \nshall be provided. \n❖ \nThis section requires mechanical exhaust \nventilation for all storage areas containing \ncorrosive liquids with positive vapor pressures, \nwhich, if exposed under standard room \ntemperature and atmospheric pressure, give \noff hazardous fumes and vapors. Adequate \nmechanical ventilation will reduce the chance \nfor \nthe \naccumulation \nof \nhazardous \nconcentrations of toxic fumes and vapors. \nCorrosive liquids without a positive vapor \npressure do not readily give off vapors at \nhazardous concentration levels under normal \nconditions and, therefore, do not require \nmechanical exhaust ventilation. \n5405.2 Outdoor use. The outdoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter. \n❖ \nTable 5003.1.1(4) gives the MAQ for an \noutdoor control area. Section 5005addresses \nthe use, dispensing and handling of hazardous \nmaterials in the amounts that exceed the MAQ. \n5405.2.1 \nDistance from use to exposures. \nOutdoor use of corrosive materials shall be located \nin accordance with Section 5404.2.2. \n❖ \nThe required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer to nearby structures or \npublic areas. The distances also help protect \nthe property in question from heat exposure \nfrom incidents on or off the property. The \nalternative approach in Section 5404.2.2 \nrecognizes that a 2-hour fire separation wall will \nprovide physical barrier protection as an \nalternative to the required separation distance. \n \n-\n",
      "code_text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1565 \n \npublic ways or means of egress. A 2-hour fire \nbarrier without openings or penetrations, and \nextending not less than 750 mm above and to the \nsides of the storage area, is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area.",
      "commentary": "The required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer from nearby exposures on \nor off the property. This section also recognizes \nthat a 2-hour fire barrier constructed in \naccordance with Section 707 of SBC 201 will \nprovide physical barrier protection as an \nalternative to the required separation distance. \nNote that the wall must be positioned to restrict \nthe spread of fire around or over it. \nSECTION 5405 USE \n5405.1 Indoor use. The indoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter.\n\n❖ Table 5003.1.1(2) gives the MAQ for use in \neither a closed system or an open system. \nSection 5005addresses the use, dispensing \nand handling of hazardous materials in \namounts that exceed the MAQ. \n5405.1.1 \nLiquid transfer. Corrosive liquids \nshall be transferred in accordance with Section \n5005.1.10.\n\n❖ Section 5005.1.10 lists five methods that can \nbe used for the transfer of corrosive liquids. \nThese methods are for liquids having a hazard \nranking of 3 or 4 in accordance with NFPA 704. \n5405.1.2 \nVentilation. \nWhere \ncorrosive \nmaterials are dispensed or used, mechanical exhaust \nventilation in accordance with Section 5005.2.1.1 \nshall be provided.\n\n❖ This section requires mechanical exhaust \nventilation for all storage areas containing \ncorrosive liquids with positive vapor pressures, \nwhich, if exposed under standard room \ntemperature and atmospheric pressure, give \noff hazardous fumes and vapors. Adequate \nmechanical ventilation will reduce the chance \nfor \nthe \naccumulation \nof \nhazardous \nconcentrations of toxic fumes and vapors. \nCorrosive liquids without a positive vapor \npressure do not readily give off vapors at \nhazardous concentration levels under normal \nconditions and, therefore, do not require \nmechanical exhaust ventilation. \n5405.2 Outdoor use. The outdoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter.\n\n❖ Table 5003.1.1(4) gives the MAQ for an \noutdoor control area. Section 5005addresses \nthe use, dispensing and handling of hazardous \nmaterials in the amounts that exceed the MAQ. \n5405.2.1 \nDistance from use to exposures. \nOutdoor use of corrosive materials shall be located \nin accordance with Section 5404.2.2.\n\n❖ The required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer to nearby structures or \npublic areas. The distances also help protect \nthe property in question from heat exposure \nfrom incidents on or off the property. The \nalternative approach in Section 5404.2.2 \nrecognizes that a 2-hour fire separation wall will \nprovide physical barrier protection as an \nalternative to the required separation distance. \n \n-",
      "chapter_id": "ch54",
      "section_id": "sec5405"
    },
    {
      "page": 196,
      "text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1566 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1566 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch54",
      "section_id": "sec5405"
    },
    {
      "page": 197,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1567 \n \n—CRYOGENIC FLUIDS \n❖ \nGeneral Comments \n \nThe code regulates hazards associated with \nmaterials that are considered to be cryogenic \nfluids. The code defines them as cryogenic \nfluids but often they are termed “cryogenic \nliquids.” Cryogenics are hazardous because \nthey are held at extremely low temperatures \nand high pressures. Since they are held at such \nhigh pressures, they can expand into very high \nvolumes of gas. The requirements in this \nchapter are in addition to other code \nrequirements that address hazards such as \nflammability and toxicity. Many cryogenic \nfluids, however, are actually inert gases and \nwould not be regulated elsewhere in the code. \n \nCryogenics pose several hazards to humans \nwho come in close contact with them. The first \nis the potential for severe freeze burns and \ntissue damage that can result from direct \ncontact with cryogenic liquids, uninsulated \ncryogenic pipes or uninsulated cryogenic \nequipment. Also, a jet of cryogen can freeze \nthe skin or the eyes faster than liquid contact. \nEyes are especially susceptible to cryogen \nexposure. \n \nIn addition to freeze hazards, cryogens pose \nan asphyxiation hazard because they rapidly \nboil and convert from a liquid to a gas. As will \nbe discussed in the definitions, cryogens have \nextremely low boiling points. When converting \nfrom a liquid to a gas, there is a great deal of \nexpansion that displaces breathable air. This \nhazard is compounded when the gases are \nalso toxic or flammable. \n \nThere is also the potential for air surrounding a \ncryogen containment system to condense. This \nis especially the case when transferring liquid \nnitrogen through uninsulated metal pipes. \nBecause nitrogen has a lower boiling point than \noxygen, it will evaporate first and leave an \noxygen-enriched atmosphere, which has the \npotential of improving the conditions for \ncombustion. \n \nFinally, a release of cryogens at extremely low \ntemperatures has the effect of making some \nmaterials such as rubber, carbon steel and \nplastic so brittle that failure of those materials \ncan occur very easily. Materials such as \nstainless steel, copper, brass and most alloys \nof aluminum must be used when handling \ncryogenic fluids. \n \nThe extreme low temperatures also have the \ntendency to create thermal stresses in badly \ndesigned \ncryogen \ncontainment \nsystems. \nUneven temperature distributions can create \nstress in some piping or related equipment. \n \nThe more common cryogens include helium, \nhydrogen, \nnitrogen, \nargon, \noxygen \nand \nmethane. Note that some of these gases are \ninert but, based on the specific concerns \nrelated to cryogens, are still a potential hazard. \nCryogens are used for many applications but \nspecifically have had widespread use in the \nbiomedical field and in space programs. \n❖ \nPurpose \n \nHazards created by cryogenic materials are \nsometimes compounded by additional hazard \ncharacteristics, such as flammability or toxicity. \nThese other characteristics are dealt with in \nChapter 50 and other chapters, such as \nChapter 58 dealing with flammable gases. This \nchapter covers the storage, use and handling \nof cryogenic fluids through regulation of such \nthings as pressure relief mechanisms and \nproper container storage. \nSECTION 5501 GENERAL \n5501.1 Scope. Storage, use and handling of \ncryogenic fluids shall comply with this chapter and \nNFPA 55. Cryogenic fluids classified as hazardous \nmaterials shall also comply with the general \nrequirements of Chapter 50. Partially full containers \ncontaining residual cryogenic fluids shall be \nconsidered as full for the purposes of the controls \nrequired. \nExceptions: \n1. Fluids used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied natural gas (LNG), which shall \ncomply with NFPA 59A. \nOxidizing cryogenic fluids, including oxygen, shall \ncomply with Chapter 63, as applicable. \nFlammable cryogenic fluids, including hydrogen, \nmethane and carbon monoxide, shall comply with \nChapters 23 and 58, as applicable. \nInert cryogenic fluids, including argon, helium and \nnitrogen, shall comply with ANSI/CGA P-18. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1567 \n \n—CRYOGENIC FLUIDS",
      "commentary": "General Comments \n \nThe code regulates hazards associated with \nmaterials that are considered to be cryogenic \nfluids. The code defines them as cryogenic \nfluids but often they are termed “cryogenic \nliquids.” Cryogenics are hazardous because \nthey are held at extremely low temperatures \nand high pressures. Since they are held at such \nhigh pressures, they can expand into very high \nvolumes of gas. The requirements in this \nchapter are in addition to other code \nrequirements that address hazards such as \nflammability and toxicity. Many cryogenic \nfluids, however, are actually inert gases and \nwould not be regulated elsewhere in the code. \n \nCryogenics pose several hazards to humans \nwho come in close contact with them. The first \nis the potential for severe freeze burns and \ntissue damage that can result from direct \ncontact with cryogenic liquids, uninsulated \ncryogenic pipes or uninsulated cryogenic \nequipment. Also, a jet of cryogen can freeze \nthe skin or the eyes faster than liquid contact. \nEyes are especially susceptible to cryogen \nexposure. \n \nIn addition to freeze hazards, cryogens pose \nan asphyxiation hazard because they rapidly \nboil and convert from a liquid to a gas. As will \nbe discussed in the definitions, cryogens have \nextremely low boiling points. When converting \nfrom a liquid to a gas, there is a great deal of \nexpansion that displaces breathable air. This \nhazard is compounded when the gases are \nalso toxic or flammable. \n \nThere is also the potential for air surrounding a \ncryogen containment system to condense. This \nis especially the case when transferring liquid \nnitrogen through uninsulated metal pipes. \nBecause nitrogen has a lower boiling point than \noxygen, it will evaporate first and leave an \noxygen-enriched atmosphere, which has the \npotential of improving the conditions for \ncombustion. \n \nFinally, a release of cryogens at extremely low \ntemperatures has the effect of making some \nmaterials such as rubber, carbon steel and \nplastic so brittle that failure of those materials \ncan occur very easily. Materials such as \nstainless steel, copper, brass and most alloys \nof aluminum must be used when handling \ncryogenic fluids. \n \nThe extreme low temperatures also have the \ntendency to create thermal stresses in badly \ndesigned \ncryogen \ncontainment \nsystems. \nUneven temperature distributions can create \nstress in some piping or related equipment. \n \nThe more common cryogens include helium, \nhydrogen, \nnitrogen, \nargon, \noxygen \nand \nmethane. Note that some of these gases are \ninert but, based on the specific concerns \nrelated to cryogens, are still a potential hazard. \nCryogens are used for many applications but \nspecifically have had widespread use in the \nbiomedical field and in space programs.\n\n❖ Purpose \n \nHazards created by cryogenic materials are \nsometimes compounded by additional hazard \ncharacteristics, such as flammability or toxicity. \nThese other characteristics are dealt with in \nChapter 50 and other chapters, such as \nChapter 58 dealing with flammable gases. This \nchapter covers the storage, use and handling \nof cryogenic fluids through regulation of such \nthings as pressure relief mechanisms and \nproper container storage. \nSECTION 5501 GENERAL \n5501.1 Scope. Storage, use and handling of \ncryogenic fluids shall comply with this chapter and \nNFPA 55. Cryogenic fluids classified as hazardous \nmaterials shall also comply with the general \nrequirements of Chapter 50. Partially full containers \ncontaining residual cryogenic fluids shall be \nconsidered as full for the purposes of the controls \nrequired. \nExceptions: \n1. Fluids used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied natural gas (LNG), which shall \ncomply with NFPA 59A. \nOxidizing cryogenic fluids, including oxygen, shall \ncomply with Chapter 63, as applicable. \nFlammable cryogenic fluids, including hydrogen, \nmethane and carbon monoxide, shall comply with \nChapters 23 and 58, as applicable. \nInert cryogenic fluids, including argon, helium and \nnitrogen, shall comply with ANSI/CGA P-18. \n-",
      "chapter_id": "ch55",
      "section_id": "sec5501"
    },
    {
      "page": 198,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1568 \n \n❖ \nThis section states that the chapter focuses on \nthe hazards related to cryogenic fluids. If the \nmaterials are also classified as a hazardous \nmaterial, additional requirements, as found in \nChapter 50, must be reviewed as well. \n \nException \n1 \nis \nfor \ncryogens \nused \nin \nrefrigeration systems, which are specifically \nregulated in Section 608of the code. \n \nException 2 is for liquefied natural gas (LNG) \nsince there are more specific and appropriate \nsections or standards that address those \nhazards, most notably NFPA 59A. \n \nFollowing \nthe \nexceptions \nare \nthree \nrequirements that reference three additional \nchapters of the code and an associated \nstandard dealing with inert cryogenic fluids that \nmust be adhered to in addition to complying \nwith Chapter 55. \n \nSee also Appendix G for weight and volume \nequivalents of cryogenic fluids. It is important \nto note that the appendices are not considered \npart of the code unless specifically adopted. \n5501.2 Permits. Permits shall be required as set \nforth in Section 105.5. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.11 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.3 for a \ndiscussion of activities involving cryogenic \nfluids requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \nSECTION 5502 DEFINITIONS \n5502.1 Definitions. The following terms are \ndefined in Chapter 2. \n• CRYOGENIC CONTAINER. \n• CRYOGENIC FLUID. \n• CRYOGENIC VESSEL. \n• FLAMMABLE CRYOGENIC FLUID. \n• LOW-PRESSURE TANK. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 5503 GENERAL \nREQUIREMENTS \n5503.1 Containers. Containers employed for \nstorage or use of cryogenic fluids shall comply with \nSections 5503.1.1 through 5503.1.3.2 and Chapter \n50. \n❖ \nThis section focuses on the proper use of \ncontainers where storing, using or handling \ncryogenic fluids so that they can handle \nconcerns such as pressures, thermal stresses \nand embrittlement. Chapter 50 would also \napply in cases where issues are not specifically \ndealt with in Chapter 55. \n5503.1.1 \nNonstandard \ncontainers. \nContainers, equipment and devices that are not in \ncompliance with recognized standards for design \nand \nconstruction \nshall \nbe \napproved \nupon \npresentation of satisfactory evidence that they are \ndesigned and constructed for safe operation. \n❖ \nVarious standards are available for the \nconstruction of containers for use with \ncryogenic \nmaterials. \nIn \nsome \ncases, \napplications using cryogenics can facilitate the \nuse of a uniquely designed container that does \nnot meet the specifics of the available \nstandards. This section allows such containers \nwith proper technical justification; criteria are \nlisted. Material properties of cryogenic fluids \nvary based on differences in the boiling point \nand critical point. \n5503.1.1.1 \nData submitted for approval. \nThe following data shall be submitted to the Fire \nofficial with reference to the deviation from the \nrecognized standard with the application for \napproval. \n1. Type and use of container, equipment or \ndevice. \n2. Material to be stored, used or transported. \n3. Description \nshowing \ndimensions \nand \nmaterials used in construction. \n4. Design \npressure, \nmaximum \noperating \npressure and test pressure. \n5. Type, size and setting of pressure relief \ndevices. \n6. Other data requested by the Fire official. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1568",
      "commentary": "This section states that the chapter focuses on \nthe hazards related to cryogenic fluids. If the \nmaterials are also classified as a hazardous \nmaterial, additional requirements, as found in \nChapter 50, must be reviewed as well. \n \nException \n1 \nis \nfor \ncryogens \nused \nin \nrefrigeration systems, which are specifically \nregulated in Section 608of the code. \n \nException 2 is for liquefied natural gas (LNG) \nsince there are more specific and appropriate \nsections or standards that address those \nhazards, most notably NFPA 59A. \n \nFollowing \nthe \nexceptions \nare \nthree \nrequirements that reference three additional \nchapters of the code and an associated \nstandard dealing with inert cryogenic fluids that \nmust be adhered to in addition to complying \nwith Chapter 55. \n \nSee also Appendix G for weight and volume \nequivalents of cryogenic fluids. It is important \nto note that the appendices are not considered \npart of the code unless specifically adopted. \n5501.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.11 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.3 for a \ndiscussion of activities involving cryogenic \nfluids requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \nSECTION 5502 DEFINITIONS \n5502.1 Definitions. The following terms are \ndefined in Chapter 2. \n• CRYOGENIC CONTAINER. \n• CRYOGENIC FLUID. \n• CRYOGENIC VESSEL. \n• FLAMMABLE CRYOGENIC FLUID. \n• LOW-PRESSURE TANK.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 5503 GENERAL \nREQUIREMENTS \n5503.1 Containers. Containers employed for \nstorage or use of cryogenic fluids shall comply with \nSections 5503.1.1 through 5503.1.3.2 and Chapter \n50.\n\n❖ This section focuses on the proper use of \ncontainers where storing, using or handling \ncryogenic fluids so that they can handle \nconcerns such as pressures, thermal stresses \nand embrittlement. Chapter 50 would also \napply in cases where issues are not specifically \ndealt with in Chapter 55. \n5503.1.1 \nNonstandard \ncontainers. \nContainers, equipment and devices that are not in \ncompliance with recognized standards for design \nand \nconstruction \nshall \nbe \napproved \nupon \npresentation of satisfactory evidence that they are \ndesigned and constructed for safe operation.\n\n❖ Various standards are available for the \nconstruction of containers for use with \ncryogenic \nmaterials. \nIn \nsome \ncases, \napplications using cryogenics can facilitate the \nuse of a uniquely designed container that does \nnot meet the specifics of the available \nstandards. This section allows such containers \nwith proper technical justification; criteria are \nlisted. Material properties of cryogenic fluids \nvary based on differences in the boiling point \nand critical point. \n5503.1.1.1 \nData submitted for approval. \nThe following data shall be submitted to the Fire \nofficial with reference to the deviation from the \nrecognized standard with the application for \napproval. \n1. Type and use of container, equipment or \ndevice. \n2. Material to be stored, used or transported. \n3. Description \nshowing \ndimensions \nand \nmaterials used in construction. \n4. Design \npressure, \nmaximum \noperating \npressure and test pressure. \n5. Type, size and setting of pressure relief \ndevices. \n6. Other data requested by the Fire official. \n-",
      "chapter_id": "ch55",
      "section_id": "sec5502"
    },
    {
      "page": 199,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1569 \n \n❖ \nThis \nsection \nlists \napproval \ncriteria \nfor \nnonstandard containers that are to be used \nwith cryogenic fluids. Material properties of \ncryogenic fluids vary based on differences in \nthe boiling point and critical point. For instance, \na material with a lower boiling point would \nrequire colder temperatures and perhaps \nhigher \npressures; \ntherefore, \ndesign \ncalculations or test results must show that \ncontainer designs can meet the specific \npressure and temperature criteria for the \ncryogenic \nfluid \nto \nbe \nstored. \nApproval \napplications must include specific references to \nthe portions of recognized standards from \nwhich they deviate. \n5503.1.2 \nConcrete containers. Concrete \ncontainers shall be built in accordance with SBC \n201. Barrier materials and membranes used in \nconnection with concrete, but not functioning \nstructurally, shall be compatible with the materials \ncontained. \n❖ \nBecause concrete containers are often built on \nsite, this section requires that they be built in \naccordance with SBC 201 and its requirements \nin Chapter 16 for structural strength and other \nrelated issues. Additionally, \nthis section \nacknowledges the fact that any material in \ncontact with cryogens must be compatible. \nThis will vary based on what cryogenic fluids \nare stored and the type of barrier materials \nchosen. \n5503.1.3 \nFoundations \nand \nsupports. \nContainers shall be provided with substantial \nconcrete or masonry foundations, or structural steel \nsupports on firm concrete or masonry foundations. \nContainers shall be supported to prevent the \nconcentration of excessive loads on the supporting \nportion of the shell. Foundations for horizontal \ncontainers shall be constructed to accommodate \nexpansion and contraction of the container. \nFoundations shall be provided to support the weight \nof vaporizers or heat exchangers. \n❖ \nCritical to avoiding catastrophic failure of a \ncontainer is the proper construction of the \nelements that support the container. The \ndesign must anticipate the equipment loads \nthat may be used in conjunction with the \ncontainer, \nsuch \nas \nvaporizers \nor \nheat \nexchangers. The foundations and supports \nneed to be strong and firmly set in place by \neither placing the containers directly on a \nconcrete or masonry foundation or on steel \nsupports that are set into a concrete or masonry \nfoundation. \n5503.1.3.1 \nTemperature \neffects. \nWhere \ncontainer foundations or supports are subject to \nexposure to temperatures below -90°C, the \nfoundations or supports shall be constructed of \nmaterials to withstand the low-temperature effects \nof cryogenic fluid spillage. \n❖ \nExposure to extremely low temperatures will \ncause some materials, such as carbon steel, to \nbecome brittle and lose structural strength. For \nthis reason, any portion of a foundation or \nstructural support for cryogenic fluid tanks that \nmight be exposed to the fluid in case of a spill \nmust be constructed of materials that will not \nbe affected by the exposure. A cryogenic fluid \nis defined in Chapter 2 as having a boiling point \nlower than -90°C. The requirements of this \nsection should apply at that temperature, \notherwise the foundations or supports of those \ncryogenic fluid containers within the range not \ncovered are at risk. This section also correlates \nwith the provisions of NFPA 55. \n5503.1.3.2 \nCorrosion protection. Portions of \ncontainers in contact with foundations or saddles \nshall be painted to protect against corrosion. \n❖ \nCorrosion can occur for a number of reasons. \nBecause tanks and their supports will probably \nbe constructed of dissimilar materials, this can \ncause \ngalvanic \ncorrosion. \nExposure \nto \nmoisture can cause oxidation of metals, \notherwise known as rust. \n \nIf the corrosion occurs in the metal skin of the \ntank, leakage of the cryogenic fluid could \noccur. If the corrosion is extensive, tank failure \nand spillage of pressurized tank contents could \noccur. \n \nIf the corrosion occurs in the saddle or other \npart of the supporting foundation structure, \ncollapse of the structure could cause the tank \nto fall and rupture, resulting in spillage of the \ncryogenic fluid. If the cryogenic fluid is \nflammable, tank failure could lead to a fire or \nexplosion. \n \nPrevention of corrosion, therefore, is important. \nThe most common way of protecting metal \nstructures from corrosion is to paint them. This \npainting becomes even more important where \ndissimilar metals contact each other. This \nsection specifies that the containers must be \npainted where they are in contact with \nfoundation structures. Good maintenance \npractice suggests that both tanks and their \nsupporting structures might benefit from \npainting. \n5503.2 Pressure relief devices. Pressure relief \ndevices shall be provided in accordance with \nSections \n5503.2.1through \n5503.2.7to \nprotect \ncontainers and systems containing cryogenic fluids \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1569",
      "commentary": "This \nsection \nlists \napproval \ncriteria \nfor \nnonstandard containers that are to be used \nwith cryogenic fluids. Material properties of \ncryogenic fluids vary based on differences in \nthe boiling point and critical point. For instance, \na material with a lower boiling point would \nrequire colder temperatures and perhaps \nhigher \npressures; \ntherefore, \ndesign \ncalculations or test results must show that \ncontainer designs can meet the specific \npressure and temperature criteria for the \ncryogenic \nfluid \nto \nbe \nstored. \nApproval \napplications must include specific references to \nthe portions of recognized standards from \nwhich they deviate. \n5503.1.2 \nConcrete containers. Concrete \ncontainers shall be built in accordance with SBC \n201. Barrier materials and membranes used in \nconnection with concrete, but not functioning \nstructurally, shall be compatible with the materials \ncontained.\n\n❖ Because concrete containers are often built on \nsite, this section requires that they be built in \naccordance with SBC 201 and its requirements \nin Chapter 16 for structural strength and other \nrelated issues. Additionally, \nthis section \nacknowledges the fact that any material in \ncontact with cryogens must be compatible. \nThis will vary based on what cryogenic fluids \nare stored and the type of barrier materials \nchosen. \n5503.1.3 \nFoundations \nand \nsupports. \nContainers shall be provided with substantial \nconcrete or masonry foundations, or structural steel \nsupports on firm concrete or masonry foundations. \nContainers shall be supported to prevent the \nconcentration of excessive loads on the supporting \nportion of the shell. Foundations for horizontal \ncontainers shall be constructed to accommodate \nexpansion and contraction of the container. \nFoundations shall be provided to support the weight \nof vaporizers or heat exchangers.\n\n❖ Critical to avoiding catastrophic failure of a \ncontainer is the proper construction of the \nelements that support the container. The \ndesign must anticipate the equipment loads \nthat may be used in conjunction with the \ncontainer, \nsuch \nas \nvaporizers \nor \nheat \nexchangers. The foundations and supports \nneed to be strong and firmly set in place by \neither placing the containers directly on a \nconcrete or masonry foundation or on steel \nsupports that are set into a concrete or masonry \nfoundation. \n5503.1.3.1 \nTemperature \neffects. \nWhere \ncontainer foundations or supports are subject to \nexposure to temperatures below -90°C, the \nfoundations or supports shall be constructed of \nmaterials to withstand the low-temperature effects \nof cryogenic fluid spillage.\n\n❖ Exposure to extremely low temperatures will \ncause some materials, such as carbon steel, to \nbecome brittle and lose structural strength. For \nthis reason, any portion of a foundation or \nstructural support for cryogenic fluid tanks that \nmight be exposed to the fluid in case of a spill \nmust be constructed of materials that will not \nbe affected by the exposure. A cryogenic fluid \nis defined in Chapter 2 as having a boiling point \nlower than -90°C. The requirements of this \nsection should apply at that temperature, \notherwise the foundations or supports of those \ncryogenic fluid containers within the range not \ncovered are at risk. This section also correlates \nwith the provisions of NFPA 55. \n5503.1.3.2 \nCorrosion protection. Portions of \ncontainers in contact with foundations or saddles \nshall be painted to protect against corrosion.\n\n❖ Corrosion can occur for a number of reasons. \nBecause tanks and their supports will probably \nbe constructed of dissimilar materials, this can \ncause \ngalvanic \ncorrosion. \nExposure \nto \nmoisture can cause oxidation of metals, \notherwise known as rust. \n \nIf the corrosion occurs in the metal skin of the \ntank, leakage of the cryogenic fluid could \noccur. If the corrosion is extensive, tank failure \nand spillage of pressurized tank contents could \noccur. \n \nIf the corrosion occurs in the saddle or other \npart of the supporting foundation structure, \ncollapse of the structure could cause the tank \nto fall and rupture, resulting in spillage of the \ncryogenic fluid. If the cryogenic fluid is \nflammable, tank failure could lead to a fire or \nexplosion. \n \nPrevention of corrosion, therefore, is important. \nThe most common way of protecting metal \nstructures from corrosion is to paint them. This \npainting becomes even more important where \ndissimilar metals contact each other. This \nsection specifies that the containers must be \npainted where they are in contact with \nfoundation structures. Good maintenance \npractice suggests that both tanks and their \nsupporting structures might benefit from \npainting. \n5503.2 Pressure relief devices. Pressure relief \ndevices shall be provided in accordance with \nSections \n5503.2.1through \n5503.2.7to \nprotect \ncontainers and systems containing cryogenic fluids \n-",
      "chapter_id": "ch55",
      "section_id": "sec5502"
    },
    {
      "page": 200,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1570 \n \nfrom rupture in the event of overpressure. Pressure \nrelief devices shall be designed in accordance with \nCGA S-1.1, CGA S-1.2 and CGA S-1.3. \n❖ \nPressure relief devices are essential for \ncryogenics because of the high pressures and \nlow temperatures at which cryogenics are \nmaintained. Although storage tanks, other \ncontainers and transfer piping are normally well \ninsulated, some heating of the contents will \noccur over time, causing internal pressures to \nincrease. Pressure relief mechanisms provide \na method of relieving these overpressures and \navoiding \na \nhazardous \nsituation. \nThree \nCompressed \nGas \nAssociation \n(CGA) \nstandards that cover the full range of container \ntypes, \nfrom \nportable to \nstationary, are \nreferenced at the end of this section. \n \nSections 5503.2.1through 5503.2.7contain \nrequirements \nrelated \nto \naccessibility \nfor \nmaintenance, \ngeneral \nsizing, \ninstallation \nrequirements and device integrity. \n5503.2.1 \nContainers. Containers shall be \nprovided with pressure relief devices. \n❖ \nThis section states very clearly that pressure \nrelief devices are required for cryogenic \ncontainers. \nSection \n5503.2.2addresses \nassociated \nequipment. \nGenerally, \nthe \ncontainer is the main area of concern because \nit is the primary storage vessel for cryogenics \nand \nhas \nthe \nlargest \npotential \nfor \noverpressurization. \n5503.2.2 \nVessels or equipment other than \ncontainers. Heat exchangers, vaporizers, insulation \ncasings surrounding containers, vessels and coaxial \npiping systems in which liquefied cryogenic fluids \ncould be trapped because of leakage from the \nprimary container shall be provided with a pressure \nrelief device. \n❖ \nJust as Section 5503.2.1 requires pressure \nrelief devices on the container itself, this \nsection \nmentions \nother \nareas \nwhere \noverpressures may occur if there is a leak in \nthe primary container. This is a smaller hazard \npotential, but requirements make it more likely \nthat all potential overpressures are addressed. \n5503.2.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated. The relief \ndevice shall have sufficient capacity to prevent the \nmaximum design pressure of the container or \nsystem from being exceeded. \n❖ \nThis section contains only general language \nthat makes it likely that the pressure relief \ndevice is properly designed to fit the needs of \nthe particular container. In most cases, the \nmanufacturer will already have the devices \ninstalled on the container. There are cases, \nhowever, when a cryogenic system or \ncontainer may be constructed for a specific \npurpose and user. In those cases, the relief \nvalves must be sized and installed by the user. \n5503.2.4 \nAccess. Pressure relief devices \nshall be located such that they are provided with \nready access for inspection and repair. \n❖ \nThis section addresses the long-term reliability \nof \npressure \nrelief \ndevices \nby \nmaking \nmaintenance and repair more convenient \nthrough proper access. \n5503.2.5 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge unobstructed \nto the open air in such a manner as to prevent \nimpingement of escaping gas on personnel, \ncontainers, equipment and adjacent structures or to \nenter enclosed spaces. \nException: DOTn-specified containers with an \ninternal volume of 0.057 m3 or less. \n❖ \nPressure relief devices must be located to \ndirect vented vapors away from personnel, \ncontainers and structures as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system. \n \nThe \nexception \nfor \nDepartment \nof \nTransportation (DOTn) containers with an \ninternal volume less than or equal to 0.057 m3 \nrecognizes that the amount of vapor released \nfrom these containers is small enough to make \nthis section impractical and unnecessary.  \n5503.2.6 \nShutoffs between pressure relief \ndevices and containers. Shutoff valves shall not be \ninstalled between pressure relief devices and \ncontainers. \nExceptions: \n1. A shutoff valve is allowed on containers \nequipped with multiple pressure relief device \ninstallations where the arrangement of the \nvalves provides the full required flow \nthrough the minimum number of required \nrelief devices at all times. \n2. A locking-type shutoff valve is allowed to be \nused upstream of the pressure relief device \nfor service related work performed by the \nsupplier when in accordance with the \nrequirements of the ASME Boiler and \nPressure Vessel Code. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1570 \n \nfrom rupture in the event of overpressure. Pressure \nrelief devices shall be designed in accordance with \nCGA S-1.1, CGA S-1.2 and CGA S-1.3.",
      "commentary": "Pressure relief devices are essential for \ncryogenics because of the high pressures and \nlow temperatures at which cryogenics are \nmaintained. Although storage tanks, other \ncontainers and transfer piping are normally well \ninsulated, some heating of the contents will \noccur over time, causing internal pressures to \nincrease. Pressure relief mechanisms provide \na method of relieving these overpressures and \navoiding \na \nhazardous \nsituation. \nThree \nCompressed \nGas \nAssociation \n(CGA) \nstandards that cover the full range of container \ntypes, \nfrom \nportable to \nstationary, are \nreferenced at the end of this section. \n \nSections 5503.2.1through 5503.2.7contain \nrequirements \nrelated \nto \naccessibility \nfor \nmaintenance, \ngeneral \nsizing, \ninstallation \nrequirements and device integrity. \n5503.2.1 \nContainers. Containers shall be \nprovided with pressure relief devices.\n\n❖ This section states very clearly that pressure \nrelief devices are required for cryogenic \ncontainers. \nSection \n5503.2.2addresses \nassociated \nequipment. \nGenerally, \nthe \ncontainer is the main area of concern because \nit is the primary storage vessel for cryogenics \nand \nhas \nthe \nlargest \npotential \nfor \noverpressurization. \n5503.2.2 \nVessels or equipment other than \ncontainers. Heat exchangers, vaporizers, insulation \ncasings surrounding containers, vessels and coaxial \npiping systems in which liquefied cryogenic fluids \ncould be trapped because of leakage from the \nprimary container shall be provided with a pressure \nrelief device.\n\n❖ Just as Section 5503.2.1 requires pressure \nrelief devices on the container itself, this \nsection \nmentions \nother \nareas \nwhere \noverpressures may occur if there is a leak in \nthe primary container. This is a smaller hazard \npotential, but requirements make it more likely \nthat all potential overpressures are addressed. \n5503.2.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated. The relief \ndevice shall have sufficient capacity to prevent the \nmaximum design pressure of the container or \nsystem from being exceeded.\n\n❖ This section contains only general language \nthat makes it likely that the pressure relief \ndevice is properly designed to fit the needs of \nthe particular container. In most cases, the \nmanufacturer will already have the devices \ninstalled on the container. There are cases, \nhowever, when a cryogenic system or \ncontainer may be constructed for a specific \npurpose and user. In those cases, the relief \nvalves must be sized and installed by the user. \n5503.2.4 \nAccess. Pressure relief devices \nshall be located such that they are provided with \nready access for inspection and repair.\n\n❖ This section addresses the long-term reliability \nof \npressure \nrelief \ndevices \nby \nmaking \nmaintenance and repair more convenient \nthrough proper access. \n5503.2.5 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge unobstructed \nto the open air in such a manner as to prevent \nimpingement of escaping gas on personnel, \ncontainers, equipment and adjacent structures or to \nenter enclosed spaces. \nException: DOTn-specified containers with an \ninternal volume of 0.057 m3 or less.\n\n❖ Pressure relief devices must be located to \ndirect vented vapors away from personnel, \ncontainers and structures as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system. \n \nThe \nexception \nfor \nDepartment \nof \nTransportation (DOTn) containers with an \ninternal volume less than or equal to 0.057 m3 \nrecognizes that the amount of vapor released \nfrom these containers is small enough to make \nthis section impractical and unnecessary.  \n5503.2.6 \nShutoffs between pressure relief \ndevices and containers. Shutoff valves shall not be \ninstalled between pressure relief devices and \ncontainers. \nExceptions: \n1. A shutoff valve is allowed on containers \nequipped with multiple pressure relief device \ninstallations where the arrangement of the \nvalves provides the full required flow \nthrough the minimum number of required \nrelief devices at all times. \n2. A locking-type shutoff valve is allowed to be \nused upstream of the pressure relief device \nfor service related work performed by the \nsupplier when in accordance with the \nrequirements of the ASME Boiler and \nPressure Vessel Code. \n-",
      "chapter_id": "ch55",
      "section_id": "sec5502"
    }
  ],
  "sections": [
    {
      "id": "ch33",
      "number": "33",
      "title": "FIRE SAFETY DURING CONSTRUCTION AND DEMOLITION",
      "level": 1,
      "page_start": 1,
      "page_end": 15,
      "parent_id": null
    },
    {
      "id": "sub3305.4",
      "number": "3305.4",
      "title": "Open burning",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub3305.5",
      "number": "3305.5",
      "title": "Fire watch",
      "level": 3,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub304.3.4",
      "number": "304.3.4",
      "title": "for general rubbish control",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sub3305.2.4",
      "number": "3305.2.4",
      "title": "Spontaneous ignition",
      "level": 4,
      "page_start": 1,
      "page_end": 1,
      "parent_id": null
    },
    {
      "id": "sec3303",
      "number": "3303",
      "title": "during",
      "level": 2,
      "page_start": 2,
      "page_end": 3,
      "parent_id": "ch33"
    },
    {
      "id": "sub3305.5.1",
      "number": "3305.5.1",
      "title": "Fire watch during construction",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5"
    },
    {
      "id": "sub3305.5.2",
      "number": "3305.5.2",
      "title": "Fire watch personnel",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5"
    },
    {
      "id": "sub3305.5.3",
      "number": "3305.5.3",
      "title": "Fire watch location and records",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5"
    },
    {
      "id": "sub3305.5.4",
      "number": "3305.5.4",
      "title": "Fire watch records",
      "level": 4,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5"
    },
    {
      "id": "sub3305.5.2.1",
      "number": "3305.5.2.1",
      "title": "Duties",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5.2"
    },
    {
      "id": "sub3305.5.2.2",
      "number": "3305.5.2.2",
      "title": "Training",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5.2"
    },
    {
      "id": "sub3305.5.2.3",
      "number": "3305.5.2.3",
      "title": "Means of notification",
      "level": 5,
      "page_start": 2,
      "page_end": 2,
      "parent_id": "sub3305.5.2"
    },
    {
      "id": "sub3305.6",
      "number": "3305.6",
      "title": "Cutting and welding",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub3305.7",
      "number": "3305.7",
      "title": "Electrical",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub3305.8",
      "number": "3305.8",
      "title": "Cooking",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sub3305.9",
      "number": "3305.9",
      "title": "Separations between construction areas",
      "level": 3,
      "page_start": 3,
      "page_end": 3,
      "parent_id": null
    },
    {
      "id": "sec3306",
      "number": "3306",
      "title": "FLAMMABLE AND",
      "level": 2,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "ch33"
    },
    {
      "id": "sub3306.2",
      "number": "3306.2",
      "title": "Class I and Class II liquids",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec3306"
    },
    {
      "id": "sub3306.3",
      "number": "3306.3",
      "title": "Housekeeping",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec3306"
    },
    {
      "id": "sub3306.4",
      "number": "3306.4",
      "title": "Precautions against fire",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec3306"
    },
    {
      "id": "sub3306.5",
      "number": "3306.5",
      "title": "Handling at point of final use",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec3306"
    },
    {
      "id": "sub3306.6",
      "number": "3306.6",
      "title": "Leakage and spills",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": "sec3306"
    },
    {
      "id": "sub3307.1",
      "number": "3307.1",
      "title": "Storage and handling",
      "level": 3,
      "page_start": 4,
      "page_end": 4,
      "parent_id": null
    },
    {
      "id": "sec3308",
      "number": "3308",
      "title": "EXPLOSIVE",
      "level": 2,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "ch33"
    },
    {
      "id": "sub3307.2",
      "number": "3307.2",
      "title": "Cleaning with flammable gas",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": null
    },
    {
      "id": "sub3308.1",
      "number": "3308.1",
      "title": "Storage and handling",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec3308"
    },
    {
      "id": "sub3308.2",
      "number": "3308.2",
      "title": "Supervision",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec3308"
    },
    {
      "id": "sub3308.3",
      "number": "3308.3",
      "title": "Demolition using explosives",
      "level": 3,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sec3308"
    },
    {
      "id": "sub3307.2.1",
      "number": "3307.2.1",
      "title": "Pipe cleaning and purging",
      "level": 4,
      "page_start": 5,
      "page_end": 5,
      "parent_id": "sub3307.2"
    },
    {
      "id": "sec3309",
      "number": "3309",
      "title": "PORTABLE",
      "level": 2,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "ch33"
    },
    {
      "id": "sub3309.1",
      "number": "3309.1",
      "title": "General",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": "sec3309"
    },
    {
      "id": "sub3311.1",
      "number": "3311.1",
      "title": "Required access",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sub3311.2",
      "number": "3311.2",
      "title": "Key boxes",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sub3312.1",
      "number": "3312.1",
      "title": "Stairways required",
      "level": 3,
      "page_start": 6,
      "page_end": 6,
      "parent_id": null
    },
    {
      "id": "sec3313",
      "number": "3313",
      "title": "WATER SUPPLY FOR",
      "level": 2,
      "page_start": 7,
      "page_end": 8,
      "parent_id": "ch33"
    },
    {
      "id": "sub3312.2",
      "number": "3312.2",
      "title": "Maintenance",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub3312.3",
      "number": "3312.3",
      "title": "Storage",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": null
    },
    {
      "id": "sub3313.1",
      "number": "3313.1",
      "title": "When required",
      "level": 3,
      "page_start": 7,
      "page_end": 7,
      "parent_id": "sec3313"
    },
    {
      "id": "sub3313.2",
      "number": "3313.2",
      "title": "Combustible building materials",
      "level": 3,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sec3313"
    },
    {
      "id": "sub3313.3.1",
      "number": "3313.3.1",
      "title": "Fire separation up to 9 m",
      "level": 4,
      "page_start": 8,
      "page_end": 8,
      "parent_id": "sec3313"
    },
    {
      "id": "sec3314",
      "number": "3314",
      "title": "STANDPIPES",
      "level": 2,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "ch33"
    },
    {
      "id": "sub3313.5",
      "number": "3313.5",
      "title": "Standpipe supply",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec3313"
    },
    {
      "id": "sub3314.1",
      "number": "3314.1",
      "title": "Where required",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec3314"
    },
    {
      "id": "sub3314.2",
      "number": "3314.2",
      "title": "Buildings being demolished",
      "level": 3,
      "page_start": 9,
      "page_end": 9,
      "parent_id": "sec3314"
    },
    {
      "id": "sec905",
      "number": "905",
      "title": "deals",
      "level": 2,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "ch33"
    },
    {
      "id": "sub3314.3",
      "number": "3314.3",
      "title": "Detailed requirements",
      "level": 3,
      "page_start": 10,
      "page_end": 10,
      "parent_id": "sec3314"
    },
    {
      "id": "sub3317.1",
      "number": "3317.1",
      "title": "Conditions of use",
      "level": 3,
      "page_start": 10,
      "page_end": 10,
      "parent_id": null
    },
    {
      "id": "sec3318",
      "number": "3318",
      "title": "SAFEGUARDING",
      "level": 2,
      "page_start": 11,
      "page_end": 16,
      "parent_id": "ch33"
    },
    {
      "id": "sub3318.1",
      "number": "3318.1",
      "title": "General",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec3318"
    },
    {
      "id": "sub3318.3",
      "number": "3318.3",
      "title": "and Chapter 35",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec3318"
    },
    {
      "id": "sub3318.2",
      "number": "3318.2",
      "title": "Asphalt and tar kettles",
      "level": 3,
      "page_start": 11,
      "page_end": 11,
      "parent_id": "sec3318"
    },
    {
      "id": "ch34",
      "number": "34",
      "title": "TIRE REBUILDING AND TIRE STORAGE",
      "level": 1,
      "page_start": 16,
      "page_end": 22,
      "parent_id": null
    },
    {
      "id": "sec3401",
      "number": "3401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "ch34"
    },
    {
      "id": "sub3401.1",
      "number": "3401.1",
      "title": "Scope",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec3401"
    },
    {
      "id": "sub3401.2",
      "number": "3401.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": "sec3401"
    },
    {
      "id": "sub3402.1",
      "number": "3402.1",
      "title": "Terms defined in Chapter 2",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": null
    },
    {
      "id": "sub3403.1",
      "number": "3403.1",
      "title": "Construction",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": null
    },
    {
      "id": "sub3403.2",
      "number": "3403.2",
      "title": "Location",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": null
    },
    {
      "id": "sub3403.3",
      "number": "3403.3",
      "title": "Cleaning",
      "level": 3,
      "page_start": 17,
      "page_end": 17,
      "parent_id": null
    },
    {
      "id": "sec3404",
      "number": "3404",
      "title": "PRECAUTIONS",
      "level": 2,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "ch34"
    },
    {
      "id": "sub3403.4",
      "number": "3403.4",
      "title": "Spray rooms and booths",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": null
    },
    {
      "id": "sub3404.1",
      "number": "3404.1",
      "title": "Open burning",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec3404"
    },
    {
      "id": "sub3404.2",
      "number": "3404.2",
      "title": "Sources of heat",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec3404"
    },
    {
      "id": "sub3404.4",
      "number": "3404.4",
      "title": "Power lines",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec3404"
    },
    {
      "id": "sub3404.5",
      "number": "3404.5",
      "title": "Fire safety plan",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": "sec3404"
    },
    {
      "id": "sub3405.1",
      "number": "3405.1",
      "title": "Individual piles",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": null
    },
    {
      "id": "sub3405.2",
      "number": "3405.2",
      "title": "Separation of piles",
      "level": 3,
      "page_start": 18,
      "page_end": 18,
      "parent_id": null
    },
    {
      "id": "sec3406",
      "number": "3406",
      "title": "FIRE DEPARTMENT",
      "level": 2,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "ch34"
    },
    {
      "id": "sub3405.4",
      "number": "3405.4",
      "title": "Distance from lot lines and buildings",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": null
    },
    {
      "id": "sub3405.5",
      "number": "3405.5",
      "title": "Fire breaks",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": null
    },
    {
      "id": "sub3405.6",
      "number": "3405.6",
      "title": "Volume more than 4248 cubic meter",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": null
    },
    {
      "id": "sub3405.7",
      "number": "3405.7",
      "title": "Location of storage",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": null
    },
    {
      "id": "sub3406.1",
      "number": "3406.1",
      "title": "Required access",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec3406"
    },
    {
      "id": "sub3406.2",
      "number": "3406.2",
      "title": "Location",
      "level": 3,
      "page_start": 19,
      "page_end": 19,
      "parent_id": "sec3406"
    },
    {
      "id": "sec3407",
      "number": "3407",
      "title": "FENCING",
      "level": 2,
      "page_start": 20,
      "page_end": 22,
      "parent_id": "ch34"
    },
    {
      "id": "sub3407.1",
      "number": "3407.1",
      "title": "Where required",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec3407"
    },
    {
      "id": "sub3407.2",
      "number": "3407.2",
      "title": "Construction",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec3407"
    },
    {
      "id": "sub3407.3",
      "number": "3407.3",
      "title": "Locking",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec3407"
    },
    {
      "id": "sub3407.4",
      "number": "3407.4",
      "title": "Unobstructed",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": "sec3407"
    },
    {
      "id": "sub3408.1",
      "number": "3408.1",
      "title": "Water supply",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": null
    },
    {
      "id": "sub3408.2",
      "number": "3408.2",
      "title": "Fire extinguishers",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": null
    },
    {
      "id": "sub3409.1",
      "number": "3409.1",
      "title": "Pile dimensions",
      "level": 3,
      "page_start": 20,
      "page_end": 20,
      "parent_id": null
    },
    {
      "id": "ch35",
      "number": "35",
      "title": "WELDING AND OTHER HOT WORK",
      "level": 1,
      "page_start": 23,
      "page_end": 38,
      "parent_id": null
    },
    {
      "id": "sec3501",
      "number": "3501",
      "title": "GENERAL",
      "level": 2,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "ch35"
    },
    {
      "id": "sub3501.1",
      "number": "3501.1",
      "title": "Scope",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec3501"
    },
    {
      "id": "sub3501.2",
      "number": "3501.2",
      "title": "Permits",
      "level": 3,
      "page_start": 23,
      "page_end": 23,
      "parent_id": "sec3501"
    },
    {
      "id": "sec3502",
      "number": "3502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "ch35"
    },
    {
      "id": "sub3501.3",
      "number": "3501.3",
      "title": "Restricted areas",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec3501"
    },
    {
      "id": "sub3501.4",
      "number": "3501.4",
      "title": "Cylinders and containers",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec3501"
    },
    {
      "id": "sub3502.1",
      "number": "3502.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": "sec3502"
    },
    {
      "id": "sub3503.1",
      "number": "3503.1",
      "title": "General",
      "level": 3,
      "page_start": 24,
      "page_end": 24,
      "parent_id": null
    },
    {
      "id": "sec202",
      "number": "202",
      "title": "are",
      "level": 2,
      "page_start": 25,
      "page_end": 110,
      "parent_id": "ch35"
    },
    {
      "id": "sub3503.2",
      "number": "3503.2",
      "title": "Temporary and fixed hot work areas",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub3503.3",
      "number": "3503.3",
      "title": "Hot work program permit",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub3503.4",
      "number": "3503.4",
      "title": "Qualifications of operators",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub3503.5",
      "number": "3503.5",
      "title": "Records",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sub3503.6",
      "number": "3503.6",
      "title": "Signage",
      "level": 3,
      "page_start": 25,
      "page_end": 25,
      "parent_id": null
    },
    {
      "id": "sec3504",
      "number": "3504",
      "title": "FIRE SAFETY",
      "level": 2,
      "page_start": 26,
      "page_end": 28,
      "parent_id": "ch35"
    },
    {
      "id": "sub3504.1",
      "number": "3504.1",
      "title": "Protection of combustibles",
      "level": 3,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sec3504"
    },
    {
      "id": "sub3504.1.1",
      "number": "3504.1.1",
      "title": "Combustibles",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.2",
      "number": "3504.1.2",
      "title": "Openings",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.3",
      "number": "3504.1.3",
      "title": "Housekeeping",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.5",
      "number": "3504.1.5",
      "title": "Partitions",
      "level": 4,
      "page_start": 26,
      "page_end": 26,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.2",
      "number": "3504.2",
      "title": "Fire watch",
      "level": 3,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sec3504"
    },
    {
      "id": "sub3504.1.6",
      "number": "3504.1.6",
      "title": "Floors",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.7",
      "number": "3504.1.7",
      "title": "Precautions in hot work",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.8",
      "number": "3504.1.8",
      "title": "Sprinkler protection",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.1.9",
      "number": "3504.1.9",
      "title": "Fire detection systems",
      "level": 4,
      "page_start": 27,
      "page_end": 27,
      "parent_id": "sub3504.1"
    },
    {
      "id": "sub3504.3",
      "number": "3504.3",
      "title": "Area reviews",
      "level": 3,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sec3504"
    },
    {
      "id": "sub3504.2.1",
      "number": "3504.2.1",
      "title": "When required",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sub3504.2.2",
      "number": "3504.2.2",
      "title": "Location",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sub3504.2.3",
      "number": "3504.2.3",
      "title": "Duties",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sub3504.2.4",
      "number": "3504.2.4",
      "title": "Fire training",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sub3504.2.5",
      "number": "3504.2.5",
      "title": "Fire hoses",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sub3504.2.6",
      "number": "3504.2.6",
      "title": "Fire extinguisher",
      "level": 4,
      "page_start": 28,
      "page_end": 28,
      "parent_id": "sub3504.2"
    },
    {
      "id": "sec3505",
      "number": "3505",
      "title": "GAS WELDING AND",
      "level": 2,
      "page_start": 29,
      "page_end": 31,
      "parent_id": "ch35"
    },
    {
      "id": "sub3505.1",
      "number": "3505.1",
      "title": "General",
      "level": 3,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3504.3.1",
      "number": "3504.3.1",
      "title": "Pre-hot-work check",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sub3504.3"
    },
    {
      "id": "sub3505.2.1",
      "number": "3505.2.1",
      "title": "Cylinders connected for use",
      "level": 4,
      "page_start": 29,
      "page_end": 29,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3505.3",
      "number": "3505.3",
      "title": "Precautions",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3505.4",
      "number": "3505.4",
      "title": "Acetylene gas",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3505.5",
      "number": "3505.5",
      "title": "Remote locations",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3505.6",
      "number": "3505.6",
      "title": "Cylinders shutoff",
      "level": 3,
      "page_start": 31,
      "page_end": 31,
      "parent_id": "sec3505"
    },
    {
      "id": "sec3506",
      "number": "3506",
      "title": "ELECTRIC ARC HOT",
      "level": 2,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "ch35"
    },
    {
      "id": "sub3505.7",
      "number": "3505.7",
      "title": "Prohibited operation",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3505.8",
      "number": "3505.8",
      "title": "Tests",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3505"
    },
    {
      "id": "sub3506.1",
      "number": "3506.1",
      "title": "General",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3506"
    },
    {
      "id": "sub3506.2",
      "number": "3506.2",
      "title": "Return circuits",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3506"
    },
    {
      "id": "sub3506.3",
      "number": "3506.3",
      "title": "Disconnecting",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3506"
    },
    {
      "id": "sub3506.4",
      "number": "3506.4",
      "title": "Emergency disconnect",
      "level": 3,
      "page_start": 32,
      "page_end": 32,
      "parent_id": "sec3506"
    },
    {
      "id": "sec3507",
      "number": "3507",
      "title": "CALCIUM CARBIDE",
      "level": 2,
      "page_start": 33,
      "page_end": 34,
      "parent_id": "ch35"
    },
    {
      "id": "sub3506.5",
      "number": "3506.5",
      "title": "Damaged cable",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec3506"
    },
    {
      "id": "sub3507.1",
      "number": "3507.1",
      "title": "Calcium carbide storage",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": "sec3507"
    },
    {
      "id": "sub3508.1",
      "number": "3508.1",
      "title": "Use of acetylene generators",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": null
    },
    {
      "id": "sub3509.1",
      "number": "3509.1",
      "title": "General",
      "level": 3,
      "page_start": 33,
      "page_end": 33,
      "parent_id": null
    },
    {
      "id": "sub3509.2",
      "number": "3509.2",
      "title": "Protection",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": null
    },
    {
      "id": "sub3509.3",
      "number": "3509.3",
      "title": "Signage",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": null
    },
    {
      "id": "sub3509.5",
      "number": "3509.5",
      "title": "Identification of manifolds",
      "level": 3,
      "page_start": 34,
      "page_end": 34,
      "parent_id": null
    },
    {
      "id": "sec3510",
      "number": "3510",
      "title": "HOT WORK ON",
      "level": 2,
      "page_start": 35,
      "page_end": 38,
      "parent_id": "ch35"
    },
    {
      "id": "sub3509.6",
      "number": "3509.6",
      "title": "Clamps",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": null
    },
    {
      "id": "sub3509.7",
      "number": "3509.7",
      "title": "Inspection",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": null
    },
    {
      "id": "sub3510.1",
      "number": "3510.1",
      "title": "General",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec3510"
    },
    {
      "id": "sub3510.2",
      "number": "3510.2",
      "title": "Prevention",
      "level": 3,
      "page_start": 35,
      "page_end": 35,
      "parent_id": "sec3510"
    },
    {
      "id": "ch36",
      "number": "36",
      "title": "MARINAS",
      "level": 1,
      "page_start": 39,
      "page_end": 44,
      "parent_id": null
    },
    {
      "id": "sec3601",
      "number": "3601",
      "title": "SCOPE",
      "level": 2,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "ch36"
    },
    {
      "id": "sub3601.1",
      "number": "3601.1",
      "title": "Scope",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec3601"
    },
    {
      "id": "sub3601.2",
      "number": "3601.2",
      "title": "Plans and approvals",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": "sec3601"
    },
    {
      "id": "sub3602.1",
      "number": "3602.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sub3603.1",
      "number": "3603.1",
      "title": "Combustible debris",
      "level": 3,
      "page_start": 39,
      "page_end": 39,
      "parent_id": null
    },
    {
      "id": "sec808",
      "number": "808",
      "title": "for",
      "level": 2,
      "page_start": 40,
      "page_end": 40,
      "parent_id": "ch36"
    },
    {
      "id": "sub3603.2",
      "number": "3603.2",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub3603.3",
      "number": "3603.3",
      "title": "Flammable or combustible liquid spills",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub3603.4",
      "number": "3603.4",
      "title": "Rubbish containers",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub3603.6",
      "number": "3603.6",
      "title": "Berthing and storage",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sub3603.7",
      "number": "3603.7",
      "title": "Slip identification",
      "level": 3,
      "page_start": 40,
      "page_end": 40,
      "parent_id": null
    },
    {
      "id": "sec3604",
      "number": "3604",
      "title": "FIRE PROTECTION",
      "level": 2,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "ch36"
    },
    {
      "id": "sub3604.1",
      "number": "3604.1",
      "title": "General",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec3604"
    },
    {
      "id": "sub3604.2",
      "number": "3604.2",
      "title": "Standpipes",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec3604"
    },
    {
      "id": "sub3604.3",
      "number": "3604.3",
      "title": "Access and water supply",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec3604"
    },
    {
      "id": "sub3604.4",
      "number": "3604.4",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec3604"
    },
    {
      "id": "sub3604.5",
      "number": "3604.5",
      "title": "Communications",
      "level": 3,
      "page_start": 41,
      "page_end": 41,
      "parent_id": "sec3604"
    },
    {
      "id": "sec3605",
      "number": "3605",
      "title": "MARINE MOTOR FUEL-",
      "level": 2,
      "page_start": 42,
      "page_end": 44,
      "parent_id": "ch36"
    },
    {
      "id": "sub3604.6",
      "number": "3604.6",
      "title": "Emergency operations staging areas",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec3604"
    },
    {
      "id": "sub3605.1",
      "number": "3605.1",
      "title": "Fuel dispensing",
      "level": 3,
      "page_start": 42,
      "page_end": 42,
      "parent_id": "sec3605"
    },
    {
      "id": "ch37",
      "number": "37",
      "title": "COMBUSTIBLE FIBERS",
      "level": 1,
      "page_start": 45,
      "page_end": 50,
      "parent_id": null
    },
    {
      "id": "sec3701",
      "number": "3701",
      "title": "GENERAL",
      "level": 2,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "ch37"
    },
    {
      "id": "sub3701.1",
      "number": "3701.1",
      "title": "Scope",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec3701"
    },
    {
      "id": "sub3701.2",
      "number": "3701.2",
      "title": "Applicability",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec3701"
    },
    {
      "id": "sub3701.3",
      "number": "3701.3",
      "title": "Permits",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": "sec3701"
    },
    {
      "id": "sub3702.1",
      "number": "3702.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sub3703.1",
      "number": "3703.1",
      "title": "Use of combustible receptacles",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sub3703.2",
      "number": "3703.2",
      "title": "Vegetation",
      "level": 3,
      "page_start": 45,
      "page_end": 45,
      "parent_id": null
    },
    {
      "id": "sec906",
      "number": "906",
      "title": "gives the requirements for",
      "level": 2,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "ch37"
    },
    {
      "id": "sub3703.3",
      "number": "3703.3",
      "title": "Clearances",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub3703.4",
      "number": "3703.4",
      "title": "Agricultural products",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub3703.5",
      "number": "3703.5",
      "title": "Dust collection",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub3703.6",
      "number": "3703.6",
      "title": "Portable fire extinguishers",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub3703.7",
      "number": "3703.7",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 46,
      "page_end": 46,
      "parent_id": null
    },
    {
      "id": "sub3703.7.1",
      "number": "3703.7.1",
      "title": "Smoking",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub3703.7"
    },
    {
      "id": "sub3703.7.2",
      "number": "3703.7.2",
      "title": "Open flames",
      "level": 4,
      "page_start": 46,
      "page_end": 46,
      "parent_id": "sub3703.7"
    },
    {
      "id": "sec3704",
      "number": "3704",
      "title": "LOOSE FIBER",
      "level": 2,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "ch37"
    },
    {
      "id": "sub3704.1",
      "number": "3704.1",
      "title": "General",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec3704"
    },
    {
      "id": "sub3704.2",
      "number": "3704.2",
      "title": "Storage of 3 cubic meter or less",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec3704"
    },
    {
      "id": "sub3704.5",
      "number": "3704.5",
      "title": "Storage of more than 28 cubic meter",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec3704"
    },
    {
      "id": "sub3704.6",
      "number": "3704.6",
      "title": "Detached storage structure",
      "level": 3,
      "page_start": 47,
      "page_end": 47,
      "parent_id": "sec3704"
    },
    {
      "id": "sec3705",
      "number": "3705",
      "title": "BALED STORAGE",
      "level": 2,
      "page_start": 48,
      "page_end": 50,
      "parent_id": "ch37"
    },
    {
      "id": "sub3705.2",
      "number": "3705.2",
      "title": "Special baling conditions",
      "level": 3,
      "page_start": 48,
      "page_end": 48,
      "parent_id": "sec3705"
    },
    {
      "id": "ch38",
      "number": "38",
      "title": "HIGHER EDUCATION Laboratories",
      "level": 1,
      "page_start": 51,
      "page_end": 102,
      "parent_id": null
    },
    {
      "id": "sec428",
      "number": "428",
      "title": "of",
      "level": 2,
      "page_start": 51,
      "page_end": 51,
      "parent_id": "ch38"
    },
    {
      "id": "sec3801",
      "number": "3801",
      "title": "GENERAL",
      "level": 2,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "ch38"
    },
    {
      "id": "sub3801.1",
      "number": "3801.1",
      "title": "Scope",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec3801"
    },
    {
      "id": "sub3801.2",
      "number": "3801.2",
      "title": "Application",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": "sec3801"
    },
    {
      "id": "sub3802.1",
      "number": "3802.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": null
    },
    {
      "id": "sub3803.1",
      "number": "3803.1",
      "title": "Scope",
      "level": 3,
      "page_start": 52,
      "page_end": 52,
      "parent_id": null
    },
    {
      "id": "sec5003",
      "number": "5003",
      "title": "for quantities not exceeding",
      "level": 2,
      "page_start": 53,
      "page_end": 85,
      "parent_id": "ch38"
    },
    {
      "id": "sub3803.1.2",
      "number": "3803.1.2",
      "title": "Chemical handling",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub3803.1"
    },
    {
      "id": "sub3803.1.3",
      "number": "3803.1.3",
      "title": "Warning signage",
      "level": 4,
      "page_start": 53,
      "page_end": 53,
      "parent_id": "sub3803.1"
    },
    {
      "id": "sec3804",
      "number": "3804",
      "title": "LABORATORY SUITE",
      "level": 2,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "ch38"
    },
    {
      "id": "sub3803.2",
      "number": "3803.2",
      "title": "Hazardous materials storage and use",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": null
    },
    {
      "id": "sub3804.1",
      "number": "3804.1",
      "title": "General",
      "level": 3,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sec3804"
    },
    {
      "id": "sub3803.2.1",
      "number": "3803.2.1",
      "title": "Container size",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub3803.2"
    },
    {
      "id": "sub3803.2.2",
      "number": "3803.2.2",
      "title": "Density",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub3803.2"
    },
    {
      "id": "sub3804.1.1",
      "number": "3804.1.1",
      "title": "Laboratory suites",
      "level": 4,
      "page_start": 54,
      "page_end": 54,
      "parent_id": "sub3804.1"
    },
    {
      "id": "sec508",
      "number": "508",
      "title": "of",
      "level": 2,
      "page_start": 55,
      "page_end": 56,
      "parent_id": "ch38"
    },
    {
      "id": "sub3804.1.1.3",
      "number": "3804.1.1.3",
      "title": "Floor assembly fire-resistance",
      "level": 5,
      "page_start": 55,
      "page_end": 55,
      "parent_id": "sub3804.1.1"
    },
    {
      "id": "sub3804.1.1.5",
      "number": "3804.1.1.5",
      "title": "Means of egress",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub3804.1.1"
    },
    {
      "id": "sub3804.1.1.6",
      "number": "3804.1.1.6",
      "title": "Standby or emergency power",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub3804.1.1"
    },
    {
      "id": "sub3804.1.1.7",
      "number": "3804.1.1.7",
      "title": "Ventilation",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub3804.1.1"
    },
    {
      "id": "sub3804.1.1.8",
      "number": "3804.1.1.8",
      "title": "Liquid-tight floor",
      "level": 5,
      "page_start": 56,
      "page_end": 56,
      "parent_id": "sub3804.1.1"
    },
    {
      "id": "sec3805",
      "number": "3805",
      "title": "NONSPRINKLERED",
      "level": 2,
      "page_start": 57,
      "page_end": 58,
      "parent_id": "ch38"
    },
    {
      "id": "sub3805.1",
      "number": "3805.1",
      "title": "Scope",
      "level": 3,
      "page_start": 57,
      "page_end": 57,
      "parent_id": "sec3805"
    },
    {
      "id": "sub3805.2.2",
      "number": "3805.2.2",
      "title": "Restricted materials use",
      "level": 4,
      "page_start": 58,
      "page_end": 58,
      "parent_id": "sec3805"
    },
    {
      "id": "sec3806",
      "number": "3806",
      "title": "EXISTING",
      "level": 2,
      "page_start": 59,
      "page_end": 62,
      "parent_id": "ch38"
    },
    {
      "id": "sub3806.1",
      "number": "3806.1",
      "title": "Scope",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec3806"
    },
    {
      "id": "sub3806.2",
      "number": "3806.2",
      "title": "Hazardous materials storage and use",
      "level": 3,
      "page_start": 59,
      "page_end": 59,
      "parent_id": "sec3806"
    },
    {
      "id": "ch39",
      "number": "39",
      "title": "Processing and Extraction Facilities",
      "level": 1,
      "page_start": 63,
      "page_end": 73,
      "parent_id": null
    },
    {
      "id": "sec3901",
      "number": "3901",
      "title": "GENERAL",
      "level": 2,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "ch39"
    },
    {
      "id": "sub3901.1",
      "number": "3901.1",
      "title": "Scope",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec3901"
    },
    {
      "id": "sub3901.2",
      "number": "3901.2",
      "title": "Existing buildings or facilities",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec3901"
    },
    {
      "id": "sub102.2",
      "number": "102.2",
      "title": "addressing applicability",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": null
    },
    {
      "id": "sub3901.3",
      "number": "3901.3",
      "title": "Permits",
      "level": 3,
      "page_start": 63,
      "page_end": 63,
      "parent_id": "sec3901"
    },
    {
      "id": "sec3902",
      "number": "3902",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "ch39"
    },
    {
      "id": "sub3902.1",
      "number": "3902.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": "sec3902"
    },
    {
      "id": "sub3903.1",
      "number": "3903.1",
      "title": "Construction",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sub3903.3",
      "number": "3903.3",
      "title": "Location",
      "level": 3,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sub3903.4.1",
      "number": "3903.4.1",
      "title": "Industrial ovens",
      "level": 4,
      "page_start": 64,
      "page_end": 64,
      "parent_id": null
    },
    {
      "id": "sec3904",
      "number": "3904",
      "title": "SYSTEMS AND",
      "level": 2,
      "page_start": 65,
      "page_end": 66,
      "parent_id": "ch39"
    },
    {
      "id": "sub3904.1",
      "number": "3904.1",
      "title": "General requirements",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec3904"
    },
    {
      "id": "sub3904.2",
      "number": "3904.2",
      "title": "Systems and equipment",
      "level": 3,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sec3904"
    },
    {
      "id": "sub3904.2.1",
      "number": "3904.2.1",
      "title": "Listings",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub3904.2"
    },
    {
      "id": "sub3904.2.2",
      "number": "3904.2.2",
      "title": "Approvals",
      "level": 4,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub3904.2"
    },
    {
      "id": "sub3904.2.2.1",
      "number": "3904.2.2.1",
      "title": "Technical report",
      "level": 5,
      "page_start": 65,
      "page_end": 65,
      "parent_id": "sub3904.2.2"
    },
    {
      "id": "sub3904.2.2.2",
      "number": "3904.2.2.2",
      "title": "Report content",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub3904.2.2"
    },
    {
      "id": "sub3904.2.2.3",
      "number": "3904.2.2.3",
      "title": "Site inspection",
      "level": 5,
      "page_start": 66,
      "page_end": 66,
      "parent_id": "sub3904.2.2"
    },
    {
      "id": "sec3905",
      "number": "3905",
      "title": "SAFETY SYSTEMS",
      "level": 2,
      "page_start": 67,
      "page_end": 72,
      "parent_id": "ch39"
    },
    {
      "id": "sub3905.1",
      "number": "3905.1",
      "title": "Gas detection",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec3905"
    },
    {
      "id": "sub3905.2",
      "number": "3905.2",
      "title": "Emergency shutoff",
      "level": 3,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sec3905"
    },
    {
      "id": "sub3905.1.1",
      "number": "3905.1.1",
      "title": "Operation",
      "level": 4,
      "page_start": 67,
      "page_end": 67,
      "parent_id": "sub3905.1"
    },
    {
      "id": "sec5001",
      "number": "5001",
      "title": "GENERAL",
      "level": 2,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "ch39"
    },
    {
      "id": "sub5001.1",
      "number": "5001.1",
      "title": "Scope",
      "level": 3,
      "page_start": 73,
      "page_end": 73,
      "parent_id": "sec5001"
    },
    {
      "id": "ch56",
      "number": "56",
      "title": "for specific",
      "level": 1,
      "page_start": 74,
      "page_end": 74,
      "parent_id": null
    },
    {
      "id": "sec607",
      "number": "607",
      "title": "and",
      "level": 2,
      "page_start": 74,
      "page_end": 83,
      "parent_id": "ch56"
    },
    {
      "id": "ch23",
      "number": "23",
      "title": "independent of requirements found",
      "level": 1,
      "page_start": 75,
      "page_end": 75,
      "parent_id": null
    },
    {
      "id": "sub5001.1.1",
      "number": "5001.1.1",
      "title": "Waiver",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub5001.1"
    },
    {
      "id": "sub5001.2.1",
      "number": "5001.2.1",
      "title": "Mixtures",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.2.2",
      "number": "5001.2.2",
      "title": "Hazard categories",
      "level": 4,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.2.2.1",
      "number": "5001.2.2.1",
      "title": "Physical hazards",
      "level": 5,
      "page_start": 75,
      "page_end": 75,
      "parent_id": "sub5001.2.2"
    },
    {
      "id": "ch22",
      "number": "22",
      "title": "of the",
      "level": 1,
      "page_start": 76,
      "page_end": 84,
      "parent_id": null
    },
    {
      "id": "sub5001.3",
      "number": "5001.3",
      "title": "Performance-based design alternative",
      "level": 3,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.2.2.2",
      "number": "5001.2.2.2",
      "title": "Health hazards",
      "level": 5,
      "page_start": 76,
      "page_end": 76,
      "parent_id": "sub5001.2.2"
    },
    {
      "id": "sub5001.3.1",
      "number": "5001.3.1",
      "title": "Objective",
      "level": 4,
      "page_start": 77,
      "page_end": 77,
      "parent_id": "sub5001.3"
    },
    {
      "id": "sub5001.3.3.5",
      "number": "5001.3.3.5",
      "title": "Ignition hazards",
      "level": 5,
      "page_start": 78,
      "page_end": 78,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.7",
      "number": "5001.3.3.7",
      "title": "Exposure hazards",
      "level": 5,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.8",
      "number": "5001.3.3.8",
      "title": "Detection of gas or vapor release",
      "level": 5,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.9",
      "number": "5001.3.3.9",
      "title": "Reliable power source",
      "level": 5,
      "page_start": 79,
      "page_end": 79,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.10",
      "number": "5001.3.3.10",
      "title": "Ventilation",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.11",
      "number": "5001.3.3.11",
      "title": "Process hazard analyses",
      "level": 5,
      "page_start": 80,
      "page_end": 80,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.5",
      "number": "5001.5",
      "title": "Permits",
      "level": 3,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.17",
      "number": "5001.3.3.17",
      "title": "Consequence analysis",
      "level": 5,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5001.3.3.18",
      "number": "5001.3.3.18",
      "title": "Safety audits",
      "level": 5,
      "page_start": 82,
      "page_end": 82,
      "parent_id": "sec5001"
    },
    {
      "id": "sec5002",
      "number": "5002",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "ch22"
    },
    {
      "id": "sub5001.6",
      "number": "5001.6",
      "title": "Facility closure",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5001"
    },
    {
      "id": "sub5002.1",
      "number": "5002.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sec5002"
    },
    {
      "id": "sub5001.6.3",
      "number": "5001.6.3",
      "title": "Facility closure plan",
      "level": 4,
      "page_start": 84,
      "page_end": 84,
      "parent_id": "sub5001.6"
    },
    {
      "id": "ch2",
      "number": "2",
      "title": "for the proper application of",
      "level": 1,
      "page_start": 85,
      "page_end": 98,
      "parent_id": null
    },
    {
      "id": "sub5003.1",
      "number": "5003.1",
      "title": "Scope",
      "level": 3,
      "page_start": 85,
      "page_end": 85,
      "parent_id": "sec5003"
    },
    {
      "id": "sec5307",
      "number": "5307",
      "title": "has",
      "level": 2,
      "page_start": 86,
      "page_end": 185,
      "parent_id": "ch2"
    },
    {
      "id": "sub5003.1.2",
      "number": "5003.1.2",
      "title": "Conversion",
      "level": 4,
      "page_start": 90,
      "page_end": 90,
      "parent_id": "sub5003.1"
    },
    {
      "id": "sub5003.2.2.1",
      "number": "5003.2.2.1",
      "title": "Design and construction",
      "level": 5,
      "page_start": 91,
      "page_end": 91,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.4",
      "number": "5003.2.4",
      "title": "Installation of tanks",
      "level": 4,
      "page_start": 92,
      "page_end": 92,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.5",
      "number": "5003.2.5",
      "title": "Empty containers and tanks",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.6",
      "number": "5003.2.6",
      "title": "Maintenance",
      "level": 4,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.6.1",
      "number": "5003.2.6.1",
      "title": "Tanks out of service for 90 days",
      "level": 5,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sub5003.2.6"
    },
    {
      "id": "sub5003.2.4.2.1",
      "number": "5003.2.4.2.1",
      "title": "Marking",
      "level": 6,
      "page_start": 93,
      "page_end": 93,
      "parent_id": "sec5003"
    },
    {
      "id": "ch16",
      "number": "16",
      "title": "as",
      "level": 1,
      "page_start": 94,
      "page_end": 95,
      "parent_id": null
    },
    {
      "id": "sub5003.2.8",
      "number": "5003.2.8",
      "title": "Seismic protection",
      "level": 4,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.9",
      "number": "5003.2.9",
      "title": "Testing",
      "level": 4,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.2.6.2",
      "number": "5003.2.6.2",
      "title": "Defective containers and tanks",
      "level": 5,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sub5003.2.6"
    },
    {
      "id": "sub5003.2.6.1.1",
      "number": "5003.2.6.1.1",
      "title": "Return to service",
      "level": 6,
      "page_start": 94,
      "page_end": 94,
      "parent_id": "sub5003.2.6.1"
    },
    {
      "id": "sub5003.4",
      "number": "5003.4",
      "title": "Material Safety Data Sheets",
      "level": 3,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.3.1",
      "number": "5003.3.1",
      "title": "Unauthorized discharges",
      "level": 4,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.3.1.1",
      "number": "5003.3.1.1",
      "title": "Records",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5003.3.1"
    },
    {
      "id": "sub5003.3.1.2",
      "number": "5003.3.1.2",
      "title": "Preparation",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5003.3.1"
    },
    {
      "id": "sub5003.3.1.3",
      "number": "5003.3.1.3",
      "title": "Control",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5003.3.1"
    },
    {
      "id": "sub5003.3.1.4",
      "number": "5003.3.1.4",
      "title": "Responsibility for cleanup",
      "level": 5,
      "page_start": 96,
      "page_end": 96,
      "parent_id": "sub5003.3.1"
    },
    {
      "id": "sub5003.5.1",
      "number": "5003.5.1",
      "title": "Markings",
      "level": 4,
      "page_start": 97,
      "page_end": 97,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.6",
      "number": "5003.6",
      "title": "Signs",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.7",
      "number": "5003.7",
      "title": "Sources of ignition",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.8",
      "number": "5003.8",
      "title": "Construction requirements",
      "level": 3,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.7.1",
      "number": "5003.7.1",
      "title": "Smoking",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub5003.7"
    },
    {
      "id": "sub5003.7.2",
      "number": "5003.7.2",
      "title": "Open flames",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub5003.7"
    },
    {
      "id": "sub5003.7.4",
      "number": "5003.7.4",
      "title": "Respiratory therapy",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub5003.7"
    },
    {
      "id": "sub5003.8.1",
      "number": "5003.8.1",
      "title": "Buildings",
      "level": 4,
      "page_start": 98,
      "page_end": 98,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sec414",
      "number": "414",
      "title": "is a good starting point for this",
      "level": 2,
      "page_start": 99,
      "page_end": 102,
      "parent_id": "ch38"
    },
    {
      "id": "sub5003.8.2",
      "number": "5003.8.2",
      "title": "Required detached buildings",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sub5003.8.3",
      "number": "5003.8.3",
      "title": "Control areas",
      "level": 4,
      "page_start": 99,
      "page_end": 99,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sub5003.8.3.3",
      "number": "5003.8.3.3",
      "title": "Number",
      "level": 5,
      "page_start": 101,
      "page_end": 101,
      "parent_id": "sub5003.8.3"
    },
    {
      "id": "ch51",
      "number": "51",
      "title": "and the applicable",
      "level": 1,
      "page_start": 103,
      "page_end": 165,
      "parent_id": null
    },
    {
      "id": "sec602",
      "number": "602",
      "title": "for more details on",
      "level": 2,
      "page_start": 103,
      "page_end": 105,
      "parent_id": "ch51"
    },
    {
      "id": "sub5003.8.4",
      "number": "5003.8.4",
      "title": "Gas rooms",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sub5003.8.5",
      "number": "5003.8.5",
      "title": "Exhausted enclosures",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sub5003.8.6",
      "number": "5003.8.6",
      "title": "Gas cabinets",
      "level": 4,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8"
    },
    {
      "id": "sub5003.8.4.1",
      "number": "5003.8.4.1",
      "title": "Construction",
      "level": 5,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8.4"
    },
    {
      "id": "sub5003.8.5.1",
      "number": "5003.8.5.1",
      "title": "Construction",
      "level": 5,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8.5"
    },
    {
      "id": "sub5003.8.5.2",
      "number": "5003.8.5.2",
      "title": "Ventilation",
      "level": 5,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sub5003.8.5"
    },
    {
      "id": "sub5003.8.3.5.3",
      "number": "5003.8.3.5.3",
      "title": "Aerosols",
      "level": 6,
      "page_start": 103,
      "page_end": 103,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.8.6.1",
      "number": "5003.8.6.1",
      "title": "Construction",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub5003.8.6"
    },
    {
      "id": "sub5003.8.6.2",
      "number": "5003.8.6.2",
      "title": "Ventilation",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sub5003.8.6"
    },
    {
      "id": "sub5003.8.7.1",
      "number": "5003.8.7.1",
      "title": "Construction",
      "level": 5,
      "page_start": 104,
      "page_end": 104,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.9",
      "number": "5003.9",
      "title": "General safety precautions",
      "level": 3,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.9.2",
      "number": "5003.9.2",
      "title": "Security",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.9.3",
      "number": "5003.9.3",
      "title": "Protection from vehicles",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.9.4",
      "number": "5003.9.4",
      "title": "Electrical wiring and equipment",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.9.6",
      "number": "5003.9.6",
      "title": "Protection from light",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.9.7",
      "number": "5003.9.7",
      "title": "Shock padding",
      "level": 4,
      "page_start": 105,
      "page_end": 105,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.10",
      "number": "5003.10",
      "title": "Handling and transportation",
      "level": 3,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.9.9",
      "number": "5003.9.9",
      "title": "Shelf storage",
      "level": 4,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.9.10",
      "number": "5003.9.10",
      "title": "Safety cans",
      "level": 4,
      "page_start": 106,
      "page_end": 106,
      "parent_id": "sub5003.9"
    },
    {
      "id": "sub5003.10.3",
      "number": "5003.10.3",
      "title": "Carts and trucks",
      "level": 4,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub5003.10"
    },
    {
      "id": "sub5003.10.3.1",
      "number": "5003.10.3.1",
      "title": "Design",
      "level": 5,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub5003.10.3"
    },
    {
      "id": "sub5003.10.3.2",
      "number": "5003.10.3.2",
      "title": "Speed-control devices",
      "level": 5,
      "page_start": 107,
      "page_end": 107,
      "parent_id": "sub5003.10.3"
    },
    {
      "id": "sub5003.10.3.3",
      "number": "5003.10.3.3",
      "title": "Construction",
      "level": 5,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub5003.10.3"
    },
    {
      "id": "sub5003.10.3.4",
      "number": "5003.10.3.4",
      "title": "Spill control",
      "level": 5,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub5003.10.3"
    },
    {
      "id": "sub5003.10.3.5",
      "number": "5003.10.3.5",
      "title": "Attendance",
      "level": 5,
      "page_start": 108,
      "page_end": 108,
      "parent_id": "sub5003.10.3"
    },
    {
      "id": "sub5003.11.3",
      "number": "5003.11.3",
      "title": "Storage and display",
      "level": 4,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.11.3.1",
      "number": "5003.11.3.1",
      "title": "Density",
      "level": 5,
      "page_start": 109,
      "page_end": 109,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "ch32",
      "number": "32",
      "title": "for high-piled combustible storage",
      "level": 1,
      "page_start": 110,
      "page_end": 136,
      "parent_id": null
    },
    {
      "id": "sub5003.12",
      "number": "5003.12",
      "title": "Outdoor control areas",
      "level": 3,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sec5003"
    },
    {
      "id": "sub5003.11.3.2",
      "number": "5003.11.3.2",
      "title": "Storage and display height",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.3",
      "number": "5003.11.3.3",
      "title": "Container location",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.4",
      "number": "5003.11.3.4",
      "title": "Racks and shelves",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.5",
      "number": "5003.11.3.5",
      "title": "Container type",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.8",
      "number": "5003.11.3.8",
      "title": "Floors",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.9",
      "number": "5003.11.3.9",
      "title": "Aisles",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.10",
      "number": "5003.11.3.10",
      "title": "Signs",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sub5003.11.3.11",
      "number": "5003.11.3.11",
      "title": "Storage plan",
      "level": 5,
      "page_start": 110,
      "page_end": 110,
      "parent_id": "sub5003.11.3"
    },
    {
      "id": "sec5004",
      "number": "5004",
      "title": "STORAGE",
      "level": 2,
      "page_start": 111,
      "page_end": 118,
      "parent_id": "ch32"
    },
    {
      "id": "sub5004.1",
      "number": "5004.1",
      "title": "Scope",
      "level": 3,
      "page_start": 111,
      "page_end": 111,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.2.2.3",
      "number": "5004.2.2.3",
      "title": "must be factored in",
      "level": 5,
      "page_start": 114,
      "page_end": 114,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.3",
      "number": "5004.3",
      "title": "Ventilation",
      "level": 3,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.2.3",
      "number": "5004.2.3",
      "title": "Containment pallets",
      "level": 4,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.2.2.5",
      "number": "5004.2.2.5",
      "title": "Monitoring",
      "level": 5,
      "page_start": 115,
      "page_end": 115,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.3.1",
      "number": "5004.3.1",
      "title": "System requirements",
      "level": 4,
      "page_start": 116,
      "page_end": 116,
      "parent_id": "sub5004.3"
    },
    {
      "id": "sub5004.5",
      "number": "5004.5",
      "title": "Automatic sprinkler systems",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.6",
      "number": "5004.6",
      "title": "Explosion control",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.7",
      "number": "5004.7",
      "title": "Standby or emergency power",
      "level": 3,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.7.1",
      "number": "5004.7.1",
      "title": "Exempt applications",
      "level": 4,
      "page_start": 117,
      "page_end": 117,
      "parent_id": "sub5004.7"
    },
    {
      "id": "sub5004.8",
      "number": "5004.8",
      "title": "Limit controls",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.9",
      "number": "5004.9",
      "title": "Emergency alarm",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.10",
      "number": "5004.10",
      "title": "Supervision and monitoring",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.11",
      "number": "5004.11",
      "title": "Clearance from combustibles",
      "level": 3,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5004.8.1",
      "number": "5004.8.1",
      "title": "Temperature control",
      "level": 4,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sub5004.8"
    },
    {
      "id": "sub5004.8.2",
      "number": "5004.8.2",
      "title": "Pressure control",
      "level": 4,
      "page_start": 118,
      "page_end": 118,
      "parent_id": "sub5004.8"
    },
    {
      "id": "sec5005",
      "number": "5005",
      "title": "USE, DISPENSING AND",
      "level": 2,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "ch32"
    },
    {
      "id": "sub5004.13",
      "number": "5004.13",
      "title": "Weather protection",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec5004"
    },
    {
      "id": "sub5005.1",
      "number": "5005.1",
      "title": "General",
      "level": 3,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sec5005"
    },
    {
      "id": "sub5005.1.2",
      "number": "5005.1.2",
      "title": "Noncombustible floor",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.4",
      "number": "5005.1.4",
      "title": "Limit controls",
      "level": 4,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.4.1",
      "number": "5005.1.4.1",
      "title": "High-liquid-level control",
      "level": 5,
      "page_start": 119,
      "page_end": 119,
      "parent_id": "sub5005.1.4"
    },
    {
      "id": "sec1203",
      "number": "1203",
      "title": "to enhance their reliability in",
      "level": 2,
      "page_start": 120,
      "page_end": 142,
      "parent_id": "ch32"
    },
    {
      "id": "sub5005.1.5",
      "number": "5005.1.5",
      "title": "Standby or emergency power",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.7",
      "number": "5005.1.7",
      "title": "Lighting",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.9",
      "number": "5005.1.9",
      "title": "Ventilation",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.10",
      "number": "5005.1.10",
      "title": "Liquid transfer",
      "level": 4,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.4.4",
      "number": "5005.1.4.4",
      "title": "Pressure control",
      "level": 5,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1.4"
    },
    {
      "id": "sub5005.1.5.1",
      "number": "5005.1.5.1",
      "title": "Exempt applications",
      "level": 5,
      "page_start": 120,
      "page_end": 120,
      "parent_id": "sub5005.1.5"
    },
    {
      "id": "sub5005.2",
      "number": "5005.2",
      "title": "Indoor dispensing and use",
      "level": 3,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sec5005"
    },
    {
      "id": "sub5005.1.11",
      "number": "5005.1.11",
      "title": "Design",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.1.12",
      "number": "5005.1.12",
      "title": "Emergency isolation",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub5005.1"
    },
    {
      "id": "sub5005.2.1",
      "number": "5005.2.1",
      "title": "Open systems",
      "level": 4,
      "page_start": 121,
      "page_end": 121,
      "parent_id": "sub5005.2"
    },
    {
      "id": "sub5005.2.2",
      "number": "5005.2.2",
      "title": "Closed systems",
      "level": 4,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub5005.2"
    },
    {
      "id": "sub5005.2.1.1",
      "number": "5005.2.1.1",
      "title": "Ventilation",
      "level": 5,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub5005.2.1"
    },
    {
      "id": "sub5005.2.2.1",
      "number": "5005.2.2.1",
      "title": "Ventilation",
      "level": 5,
      "page_start": 122,
      "page_end": 122,
      "parent_id": "sub5005.2.2"
    },
    {
      "id": "sub5005.3",
      "number": "5005.3",
      "title": "Outdoor dispensing and use",
      "level": 3,
      "page_start": 123,
      "page_end": 123,
      "parent_id": "sec5005"
    },
    {
      "id": "sub5005.4",
      "number": "5005.4",
      "title": "Handling",
      "level": 3,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sec5005"
    },
    {
      "id": "sub5005.3.8",
      "number": "5005.3.8",
      "title": "Clearance from combustibles",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub5005.3"
    },
    {
      "id": "sub5005.4.4",
      "number": "5005.4.4",
      "title": "Dispensing, use and handling",
      "level": 4,
      "page_start": 124,
      "page_end": 124,
      "parent_id": "sub5005.4"
    },
    {
      "id": "ch57",
      "number": "57",
      "title": "Not",
      "level": 1,
      "page_start": 137,
      "page_end": 142,
      "parent_id": null
    },
    {
      "id": "sec5101",
      "number": "5101",
      "title": "GENERAL",
      "level": 2,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "ch51"
    },
    {
      "id": "sub5101.1",
      "number": "5101.1",
      "title": "Scope",
      "level": 3,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sec5101"
    },
    {
      "id": "sub5107.1",
      "number": "5107.1",
      "title": "for further information",
      "level": 3,
      "page_start": 143,
      "page_end": 160,
      "parent_id": null
    },
    {
      "id": "sub5101.2",
      "number": "5101.2",
      "title": "Permit required",
      "level": 3,
      "page_start": 143,
      "page_end": 143,
      "parent_id": "sec5101"
    },
    {
      "id": "sec5102",
      "number": "5102",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "ch51"
    },
    {
      "id": "sub5101.3",
      "number": "5101.3",
      "title": "Material Safety Data Sheets",
      "level": 3,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sec5101"
    },
    {
      "id": "sub5101.4",
      "number": "5101.4",
      "title": "Containers",
      "level": 3,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sec5101"
    },
    {
      "id": "sub5102.1",
      "number": "5102.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 144,
      "page_end": 144,
      "parent_id": "sec5102"
    },
    {
      "id": "sub5103.1",
      "number": "5103.1",
      "title": "Classification levels",
      "level": 3,
      "page_start": 144,
      "page_end": 144,
      "parent_id": null
    },
    {
      "id": "sec5104",
      "number": "5104",
      "title": "INSIDE STORAGE OF",
      "level": 2,
      "page_start": 145,
      "page_end": 152,
      "parent_id": "ch51"
    },
    {
      "id": "sub5103.2",
      "number": "5103.2",
      "title": "Identification",
      "level": 3,
      "page_start": 145,
      "page_end": 145,
      "parent_id": null
    },
    {
      "id": "sub5104.1",
      "number": "5104.1",
      "title": "General",
      "level": 3,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5103.2.1",
      "number": "5103.2.1",
      "title": "Aerosol products",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub5103.2"
    },
    {
      "id": "sub5103.2.2",
      "number": "5103.2.2",
      "title": "Aerosol cooking spray products",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub5103.2"
    },
    {
      "id": "sub5103.2.3",
      "number": "5103.2.3",
      "title": "Plastic aerosol products",
      "level": 4,
      "page_start": 145,
      "page_end": 145,
      "parent_id": "sub5103.2"
    },
    {
      "id": "sub5104.1.2",
      "number": "5104.1.2",
      "title": "Plastic aerosol 3 products",
      "level": 4,
      "page_start": 148,
      "page_end": 148,
      "parent_id": "sub5104.1"
    },
    {
      "id": "sub5104.2",
      "number": "5104.2",
      "title": "Storage in Groups A, B, E, F, I and R",
      "level": 3,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.1.3.1",
      "number": "5104.1.3.1",
      "title": "Storage, use or handling",
      "level": 5,
      "page_start": 149,
      "page_end": 149,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.3",
      "number": "5104.3",
      "title": "Storage in general purpose warehouses",
      "level": 3,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.2.2",
      "number": "5104.2.2",
      "title": "Aerosol cooking spray products",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5104.2"
    },
    {
      "id": "sub5104.3.1",
      "number": "5104.3.1",
      "title": "Nonsegregated storage",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5104.3"
    },
    {
      "id": "sub5104.3.2",
      "number": "5104.3.2",
      "title": "Segregated storage",
      "level": 4,
      "page_start": 150,
      "page_end": 150,
      "parent_id": "sub5104.3"
    },
    {
      "id": "sub5104.3.2.2",
      "number": "5104.3.2.2",
      "title": "Aisles",
      "level": 5,
      "page_start": 151,
      "page_end": 151,
      "parent_id": "sub5104.3.2"
    },
    {
      "id": "sub5104.4",
      "number": "5104.4",
      "title": "Storage in aerosol product warehouses",
      "level": 3,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.3.3",
      "number": "5104.3.3",
      "title": "Aerosol cooking spray products",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub5104.3"
    },
    {
      "id": "sub5104.4.2",
      "number": "5104.4.2",
      "title": "Pile and palletized storage aisles",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub5104.4"
    },
    {
      "id": "sub5104.4.3",
      "number": "5104.4.3",
      "title": "Rack storage aisles",
      "level": 4,
      "page_start": 152,
      "page_end": 152,
      "parent_id": "sub5104.4"
    },
    {
      "id": "sec3203",
      "number": "3203",
      "title": "for",
      "level": 2,
      "page_start": 153,
      "page_end": 154,
      "parent_id": "ch51"
    },
    {
      "id": "sub5104.5.1",
      "number": "5104.5.1",
      "title": "Storage rooms of 46 m2 or less",
      "level": 4,
      "page_start": 153,
      "page_end": 153,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.6",
      "number": "5104.6",
      "title": "Storage in liquid warehouses",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.7",
      "number": "5104.7",
      "title": "Storage in Group M occupancies",
      "level": 3,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.6.1",
      "number": "5104.6.1",
      "title": "Containment",
      "level": 4,
      "page_start": 154,
      "page_end": 154,
      "parent_id": "sub5104.6"
    },
    {
      "id": "sec5105",
      "number": "5105",
      "title": "OUTSIDE STORAGE",
      "level": 2,
      "page_start": 155,
      "page_end": 159,
      "parent_id": "ch51"
    },
    {
      "id": "sub5105.1",
      "number": "5105.1",
      "title": "General",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec5105"
    },
    {
      "id": "sub5106.1",
      "number": "5106.1",
      "title": "General",
      "level": 3,
      "page_start": 155,
      "page_end": 155,
      "parent_id": null
    },
    {
      "id": "sub5104.8.1",
      "number": "5104.8.1",
      "title": "Mixed storage",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5104.8.2",
      "number": "5104.8.2",
      "title": "Storage conditions",
      "level": 4,
      "page_start": 155,
      "page_end": 155,
      "parent_id": "sec5104"
    },
    {
      "id": "sub5106.2.3",
      "number": "5106.2.3",
      "title": "Display of containers",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": null
    },
    {
      "id": "sub5106.2.4",
      "number": "5106.2.4",
      "title": "Combustible cartons",
      "level": 4,
      "page_start": 156,
      "page_end": 156,
      "parent_id": null
    },
    {
      "id": "sub5106.3.2",
      "number": "5106.3.2",
      "title": "Automatic sprinkler protection",
      "level": 4,
      "page_start": 157,
      "page_end": 157,
      "parent_id": null
    },
    {
      "id": "sub5106.4",
      "number": "5106.4",
      "title": "Maximum quantities in storage areas",
      "level": 3,
      "page_start": 158,
      "page_end": 158,
      "parent_id": null
    },
    {
      "id": "sub5106.5.1",
      "number": "5106.5.1",
      "title": "Fire protection",
      "level": 4,
      "page_start": 158,
      "page_end": 158,
      "parent_id": null
    },
    {
      "id": "sub5106.5.3",
      "number": "5106.5.3",
      "title": "Shelving",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": null
    },
    {
      "id": "sub5106.5.4",
      "number": "5106.5.4",
      "title": "Aisles",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": null
    },
    {
      "id": "sub5106.5.5",
      "number": "5106.5.5",
      "title": "Flue spaces",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": null
    },
    {
      "id": "sub5106.5.6",
      "number": "5106.5.6",
      "title": "Horizontal barriers",
      "level": 4,
      "page_start": 159,
      "page_end": 159,
      "parent_id": null
    },
    {
      "id": "sec5107",
      "number": "5107",
      "title": "MANUFACTURING",
      "level": 2,
      "page_start": 160,
      "page_end": 167,
      "parent_id": "ch51"
    },
    {
      "id": "ch52",
      "number": "52",
      "title": "RESERVED",
      "level": 1,
      "page_start": 166,
      "page_end": 166,
      "parent_id": null
    },
    {
      "id": "ch53",
      "number": "53",
      "title": "COMPRESSED GASES",
      "level": 1,
      "page_start": 167,
      "page_end": 192,
      "parent_id": null
    },
    {
      "id": "sec5301",
      "number": "5301",
      "title": "GENERAL",
      "level": 2,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "ch53"
    },
    {
      "id": "sub5301.1",
      "number": "5301.1",
      "title": "Scope",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec5301"
    },
    {
      "id": "sub5301.2",
      "number": "5301.2",
      "title": "Permits",
      "level": 3,
      "page_start": 168,
      "page_end": 168,
      "parent_id": "sec5301"
    },
    {
      "id": "sec5302",
      "number": "5302",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 169,
      "page_end": 176,
      "parent_id": "ch53"
    },
    {
      "id": "sub5302.1",
      "number": "5302.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sec5302"
    },
    {
      "id": "sub5303.2",
      "number": "5303.2",
      "title": "Design and construction",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": null
    },
    {
      "id": "sub5303.3",
      "number": "5303.3",
      "title": "Pressure relief devices",
      "level": 3,
      "page_start": 169,
      "page_end": 169,
      "parent_id": null
    },
    {
      "id": "sub5303.3.1",
      "number": "5303.3.1",
      "title": "Where required",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub5303.3"
    },
    {
      "id": "sub5303.3.2",
      "number": "5303.3.2",
      "title": "Design",
      "level": 4,
      "page_start": 169,
      "page_end": 169,
      "parent_id": "sub5303.3"
    },
    {
      "id": "sub5303.4",
      "number": "5303.4",
      "title": "Marking",
      "level": 3,
      "page_start": 170,
      "page_end": 170,
      "parent_id": null
    },
    {
      "id": "sub5303.3.3",
      "number": "5303.3.3",
      "title": "Sizing",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub5303.3"
    },
    {
      "id": "sub5303.3.4",
      "number": "5303.3.4",
      "title": "Arrangement",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub5303.3"
    },
    {
      "id": "sub5303.3.5",
      "number": "5303.3.5",
      "title": "Freeze protection",
      "level": 4,
      "page_start": 170,
      "page_end": 170,
      "parent_id": "sub5303.3"
    },
    {
      "id": "sub5303.5",
      "number": "5303.5",
      "title": "Security",
      "level": 3,
      "page_start": 171,
      "page_end": 171,
      "parent_id": null
    },
    {
      "id": "sub5303.4.3",
      "number": "5303.4.3",
      "title": "Piping systems",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub5303.4"
    },
    {
      "id": "sub5303.5.1",
      "number": "5303.5.1",
      "title": "Security of areas",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub5303.5"
    },
    {
      "id": "sub5303.5.2",
      "number": "5303.5.2",
      "title": "Physical protection",
      "level": 4,
      "page_start": 171,
      "page_end": 171,
      "parent_id": "sub5303.5"
    },
    {
      "id": "sub5303.7",
      "number": "5303.7",
      "title": "Separation from hazardous conditions",
      "level": 3,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub5303.6.2",
      "number": "5303.6.2",
      "title": "Caps and plugs",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": null
    },
    {
      "id": "sub5303.7.3",
      "number": "5303.7.3",
      "title": "Ledges, platforms and elevators",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub5303.7"
    },
    {
      "id": "sub5303.7.5",
      "number": "5303.7.5",
      "title": "Falling objects",
      "level": 4,
      "page_start": 173,
      "page_end": 173,
      "parent_id": "sub5303.7"
    },
    {
      "id": "sub5303.7.6",
      "number": "5303.7.6",
      "title": "Heating",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5303.7"
    },
    {
      "id": "sub5303.7.7",
      "number": "5303.7.7",
      "title": "Sources of ignition",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5303.7"
    },
    {
      "id": "sub5303.7.10",
      "number": "5303.7.10",
      "title": "Gas cabinets",
      "level": 4,
      "page_start": 174,
      "page_end": 174,
      "parent_id": "sub5303.7"
    },
    {
      "id": "sub5303.8",
      "number": "5303.8",
      "title": "Wiring and equipment",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": null
    },
    {
      "id": "sub5303.9",
      "number": "5303.9",
      "title": "Service and repair",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": null
    },
    {
      "id": "sub5303.12",
      "number": "5303.12",
      "title": "Leaks, damage or corrosion",
      "level": 3,
      "page_start": 175,
      "page_end": 175,
      "parent_id": null
    },
    {
      "id": "sub5303.7.11.2",
      "number": "5303.7.11.2",
      "title": "Connections",
      "level": 5,
      "page_start": 175,
      "page_end": 175,
      "parent_id": null
    },
    {
      "id": "sub5303.15",
      "number": "5303.15",
      "title": "Lighting",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": null
    },
    {
      "id": "sub5303.16",
      "number": "5303.16",
      "title": "Vaults",
      "level": 3,
      "page_start": 176,
      "page_end": 176,
      "parent_id": null
    },
    {
      "id": "sub5303.16.1",
      "number": "5303.16.1",
      "title": "Listing required",
      "level": 4,
      "page_start": 176,
      "page_end": 176,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sec312",
      "number": "312",
      "title": "contains the specifications for guard posts",
      "level": 2,
      "page_start": 177,
      "page_end": 178,
      "parent_id": "ch53"
    },
    {
      "id": "sub5303.16.2",
      "number": "5303.16.2",
      "title": "Design and construction",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.3",
      "number": "5303.16.3",
      "title": "Secondary containment",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.4",
      "number": "5303.16.4",
      "title": "Internal clearance",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.5",
      "number": "5303.16.5",
      "title": "Anchoring",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.6",
      "number": "5303.16.6",
      "title": "Vehicle impact protection",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.7",
      "number": "5303.16.7",
      "title": "Arrangement",
      "level": 4,
      "page_start": 177,
      "page_end": 177,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.8",
      "number": "5303.16.8",
      "title": "Connections",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.9",
      "number": "5303.16.9",
      "title": "Ventilation",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.10",
      "number": "5303.16.10",
      "title": "Monitoring and detection",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.11",
      "number": "5303.16.11",
      "title": "Liquid removal",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.12",
      "number": "5303.16.12",
      "title": "Relief vents",
      "level": 4,
      "page_start": 178,
      "page_end": 178,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sec5304",
      "number": "5304",
      "title": "STORAGE OF",
      "level": 2,
      "page_start": 179,
      "page_end": 180,
      "parent_id": "ch53"
    },
    {
      "id": "sub5304.2",
      "number": "5304.2",
      "title": "Material-specific regulations",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sec5304"
    },
    {
      "id": "sub5305.1",
      "number": "5305.1",
      "title": "Compressed gas systems",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": null
    },
    {
      "id": "sub5305.2",
      "number": "5305.2",
      "title": "Controls",
      "level": 3,
      "page_start": 179,
      "page_end": 179,
      "parent_id": null
    },
    {
      "id": "sub5303.16.13",
      "number": "5303.16.13",
      "title": "Accessway",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5303.16.14",
      "number": "5303.16.14",
      "title": "Classified area",
      "level": 4,
      "page_start": 179,
      "page_end": 179,
      "parent_id": "sub5303.16"
    },
    {
      "id": "sub5305.3",
      "number": "5305.3",
      "title": "Piping systems",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.4",
      "number": "5305.4",
      "title": "Valves",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.5",
      "number": "5305.5",
      "title": "Venting",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.6",
      "number": "5305.6",
      "title": "Upright use",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.7",
      "number": "5305.7",
      "title": "Transfer",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.8",
      "number": "5305.8",
      "title": "Use of compressed gas for inflation",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sub5305.9",
      "number": "5305.9",
      "title": "Material-specific regulations",
      "level": 3,
      "page_start": 180,
      "page_end": 180,
      "parent_id": null
    },
    {
      "id": "sec5306",
      "number": "5306",
      "title": "MEDICAL GASES",
      "level": 2,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "ch53"
    },
    {
      "id": "sub5305.10",
      "number": "5305.10",
      "title": "Handling",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": null
    },
    {
      "id": "sub5306.1",
      "number": "5306.1",
      "title": "General",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec5306"
    },
    {
      "id": "sub5306.2",
      "number": "5306.2",
      "title": "Interior supply location",
      "level": 3,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sec5306"
    },
    {
      "id": "sub5305.10.1",
      "number": "5305.10.1",
      "title": "Carts and trucks",
      "level": 4,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sub5305.10"
    },
    {
      "id": "sub5305.10.2",
      "number": "5305.10.2",
      "title": "Lifting devices",
      "level": 4,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sub5305.10"
    },
    {
      "id": "sub5306.1.1",
      "number": "5306.1.1",
      "title": "Training",
      "level": 4,
      "page_start": 181,
      "page_end": 181,
      "parent_id": "sub5306.1"
    },
    {
      "id": "sec711",
      "number": "711",
      "title": "of SBC",
      "level": 2,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "ch53"
    },
    {
      "id": "sub5306.2.1",
      "number": "5306.2.1",
      "title": "One-hour exterior rooms",
      "level": 4,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sub5306.2"
    },
    {
      "id": "sub5306.2.2",
      "number": "5306.2.2",
      "title": "One-hour interior room",
      "level": 4,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sub5306.2"
    },
    {
      "id": "sub5306.2.3",
      "number": "5306.2.3",
      "title": "Gas cabinets",
      "level": 4,
      "page_start": 182,
      "page_end": 182,
      "parent_id": "sub5306.2"
    },
    {
      "id": "sub5306.4",
      "number": "5306.4",
      "title": "Transfilling",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec5306"
    },
    {
      "id": "sub5306.5",
      "number": "5306.5",
      "title": "Medical gas systems",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec5306"
    },
    {
      "id": "sub5307.1",
      "number": "5307.1",
      "title": "General",
      "level": 3,
      "page_start": 183,
      "page_end": 183,
      "parent_id": "sec5307"
    },
    {
      "id": "sec916",
      "number": "916",
      "title": "or, where approved, an",
      "level": 2,
      "page_start": 184,
      "page_end": 192,
      "parent_id": "ch53"
    },
    {
      "id": "sub5307.2",
      "number": "5307.2",
      "title": "Ventilation",
      "level": 3,
      "page_start": 184,
      "page_end": 184,
      "parent_id": "sec5307"
    },
    {
      "id": "sub5307.2.1",
      "number": "5307.2.1",
      "title": "Gas detection system",
      "level": 4,
      "page_start": 184,
      "page_end": 184,
      "parent_id": "sub5307.2"
    },
    {
      "id": "sub5307.3.1",
      "number": "5307.3.1",
      "title": "Ventilation",
      "level": 4,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec5307"
    },
    {
      "id": "sub5307.3.2",
      "number": "5307.3.2",
      "title": "Gas detection system",
      "level": 4,
      "page_start": 185,
      "page_end": 185,
      "parent_id": "sec5307"
    },
    {
      "id": "sub5307.4",
      "number": "5307.4",
      "title": "Carbon dioxide enrichment systems",
      "level": 3,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sec5307"
    },
    {
      "id": "sub5307.4.1",
      "number": "5307.4.1",
      "title": "Documentation",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub5307.4"
    },
    {
      "id": "sub5307.4.2",
      "number": "5307.4.2",
      "title": "Equipment",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub5307.4"
    },
    {
      "id": "sub5307.4.3",
      "number": "5307.4.3",
      "title": "Gas detection system",
      "level": 4,
      "page_start": 186,
      "page_end": 186,
      "parent_id": "sub5307.4"
    },
    {
      "id": "sub5307.4.4",
      "number": "5307.4.4",
      "title": "Pressurization and ventilation",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub5307.4"
    },
    {
      "id": "sub5307.4.5",
      "number": "5307.4.5",
      "title": "Signage",
      "level": 4,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub5307.4"
    },
    {
      "id": "sub5307.4.3.1",
      "number": "5307.4.3.1",
      "title": "System activation",
      "level": 5,
      "page_start": 187,
      "page_end": 187,
      "parent_id": "sub5307.4.3"
    },
    {
      "id": "sub5307.4.6",
      "number": "5307.4.6",
      "title": "Seismic and structural design",
      "level": 4,
      "page_start": 188,
      "page_end": 188,
      "parent_id": "sub5307.4"
    },
    {
      "id": "ch54",
      "number": "54",
      "title": "CORROSIVE MATERIALS",
      "level": 1,
      "page_start": 193,
      "page_end": 196,
      "parent_id": null
    },
    {
      "id": "sec5401",
      "number": "5401",
      "title": "GENERAL",
      "level": 2,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "ch54"
    },
    {
      "id": "sub5401.1",
      "number": "5401.1",
      "title": "Scope",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec5401"
    },
    {
      "id": "sub5401.2",
      "number": "5401.2",
      "title": "Permits",
      "level": 3,
      "page_start": 193,
      "page_end": 193,
      "parent_id": "sec5401"
    },
    {
      "id": "sec5402",
      "number": "5402",
      "title": "DEFINITION",
      "level": 2,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "ch54"
    },
    {
      "id": "sub5402.1",
      "number": "5402.1",
      "title": "Definition",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": "sec5402"
    },
    {
      "id": "sub5404.2",
      "number": "5404.2",
      "title": "Outdoor storage",
      "level": 3,
      "page_start": 194,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sub5404.1.1",
      "number": "5404.1.1",
      "title": "Liquid-tight floor",
      "level": 4,
      "page_start": 194,
      "page_end": 194,
      "parent_id": null
    },
    {
      "id": "sec5405",
      "number": "5405",
      "title": "USE",
      "level": 2,
      "page_start": 195,
      "page_end": 196,
      "parent_id": "ch54"
    },
    {
      "id": "sub5405.1",
      "number": "5405.1",
      "title": "Indoor use",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec5405"
    },
    {
      "id": "sub5405.2",
      "number": "5405.2",
      "title": "Outdoor use",
      "level": 3,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sec5405"
    },
    {
      "id": "sub5405.1.1",
      "number": "5405.1.1",
      "title": "Liquid transfer",
      "level": 4,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sub5405.1"
    },
    {
      "id": "sub5405.1.2",
      "number": "5405.1.2",
      "title": "Ventilation",
      "level": 4,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sub5405.1"
    },
    {
      "id": "sub5405.2.1",
      "number": "5405.2.1",
      "title": "Distance from use to exposures",
      "level": 4,
      "page_start": 195,
      "page_end": 195,
      "parent_id": "sub5405.2"
    },
    {
      "id": "ch55",
      "number": "55",
      "title": "CRYOGENIC FLUIDS",
      "level": 1,
      "page_start": 197,
      "page_end": 200,
      "parent_id": null
    },
    {
      "id": "sec5501",
      "number": "5501",
      "title": "GENERAL",
      "level": 2,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "ch55"
    },
    {
      "id": "sub5501.1",
      "number": "5501.1",
      "title": "Scope",
      "level": 3,
      "page_start": 197,
      "page_end": 197,
      "parent_id": "sec5501"
    },
    {
      "id": "sec5502",
      "number": "5502",
      "title": "DEFINITIONS",
      "level": 2,
      "page_start": 198,
      "page_end": 200,
      "parent_id": "ch55"
    },
    {
      "id": "sub5501.2",
      "number": "5501.2",
      "title": "Permits",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec5501"
    },
    {
      "id": "sub5502.1",
      "number": "5502.1",
      "title": "Definitions",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": "sec5502"
    },
    {
      "id": "sub5503.1",
      "number": "5503.1",
      "title": "Containers",
      "level": 3,
      "page_start": 198,
      "page_end": 198,
      "parent_id": null
    },
    {
      "id": "sub5503.1.1.1",
      "number": "5503.1.1.1",
      "title": "Data submitted for approval",
      "level": 5,
      "page_start": 198,
      "page_end": 198,
      "parent_id": null
    },
    {
      "id": "sub5503.2",
      "number": "5503.2",
      "title": "Pressure relief devices",
      "level": 3,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub5503.1.2",
      "number": "5503.1.2",
      "title": "Concrete containers",
      "level": 4,
      "page_start": 199,
      "page_end": 199,
      "parent_id": "sub5503.1"
    },
    {
      "id": "sub5503.1.3.2",
      "number": "5503.1.3.2",
      "title": "Corrosion protection",
      "level": 5,
      "page_start": 199,
      "page_end": 199,
      "parent_id": null
    },
    {
      "id": "sub5503.2.1",
      "number": "5503.2.1",
      "title": "Containers",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub5503.2"
    },
    {
      "id": "sub5503.2.3",
      "number": "5503.2.3",
      "title": "Sizing",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub5503.2"
    },
    {
      "id": "sub5503.2.4",
      "number": "5503.2.4",
      "title": "Access",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub5503.2"
    },
    {
      "id": "sub5503.2.5",
      "number": "5503.2.5",
      "title": "Arrangement",
      "level": 4,
      "page_start": 200,
      "page_end": 200,
      "parent_id": "sub5503.2"
    }
  ],
  "tables": [
    {
      "table_id": "table_p60_1",
      "title": "TABLE 3804.1.1",
      "headers": [
        "FLOOR LEVEL",
        "",
        "PERCENTAGE OF THE\nMAXIMUM\nALLOWABLEQUANTITY\nPER LAB SUITEa",
        "NUMBER OF\nLABSUITES\nPER FLOOR",
        "FIRE-RESISTANCE\nRATING FORFIRE\nBARRIERS IN HOURSb"
      ],
      "rows": [
        [
          "Above\ngradeplane",
          "21+\n16–20\n11–15\n7–10\n4–6\n3\n1–2",
          "Not Allowed\n25\n50\n50\n75\n100\n100",
          "Not Allowed\n1\n1\n2\n4\n4\n6",
          "Not Allowed\n2c\n2c\n2c\n1\n1\n1"
        ],
        [
          "Below\ngradeplane",
          "1\n2\nLower than 2",
          "75\n50\nNot Allowed",
          "4\n2\nNot Allowed",
          "1\n1\nNot Allowed"
        ]
      ],
      "page": 60,
      "bbox": [
        53.33327375139509,
        190.24197998046876,
        537.8418404715402,
        366.37003326416016
      ],
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "table_id": "table_p60_2",
      "title": "TABLE 3805.4",
      "headers": [
        "FLOOR LEVEL",
        "",
        "PERCENTAGE OF THE\nMAXIMUMALLOWABLE\nQUANTITY\nPERCONTROL AREAa",
        "NUMBER OF\nCONTROLAREAS\nPER FLOOR",
        "FIRE-RESISTANCE\nRATINGFOR FIRE\nBARRIERS\nINHOURSb, c, d"
      ],
      "rows": [
        [
          "Above\ngradeplane",
          "Higher than 9\n7-9\n4-6\n3\n1-2",
          "5\n10\n25\n75\n100",
          "1\n2\n2\n2\n4",
          "2c\n2c\n2c\n1\n1"
        ],
        [
          "Below\ngradeplane",
          "1\n2\nLower than 2",
          "100\n75\nNot Allowed",
          "3\n2\nNot Allowed",
          "1\n1\nNot Allowed"
        ]
      ],
      "page": 60,
      "bbox": [
        53.33327375139509,
        462.8820068359375,
        537.8418404715402,
        616.0900217692057
      ],
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "table_id": "table_p61_1",
      "title": "TABLE 3806.2.1",
      "headers": [
        "FLOOR LEVEL",
        "",
        "PERCENTAGE OF THE\nMAXIMUMALLOWABLE\nQUANTITY PERCONTROL\nAREAa",
        "NUMBER OF\nCONTROLAREAS\nPER FLOOR",
        "FIRE-RESISTANCE\nRATINGFOR FIRE\nBARRIERS INHOURSb, d"
      ],
      "rows": [
        [
          "Above\ngradeplane",
          "21+\n11–20\n7–10\n4–6\n3\n1–2",
          "5\n10\n25\n50\n75\n100",
          "1\n1\n2\n2\n3\n4",
          "2c\n2c\n2c\n2c\n1\n1"
        ],
        [
          "Below\ngradeplane",
          "1\n2\nLower\nthan 2",
          "100\n75\nNot Allowed",
          "3\n2\nNot Allowed",
          "1\n1\nNot Allowed"
        ]
      ],
      "page": 61,
      "bbox": [
        53.35665035247803,
        96.88199462890626,
        537.8184647993608,
        272.8899739583333
      ],
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "table_id": "table_p61_2",
      "title": "",
      "headers": [
        "Floor Level",
        "Percent of MAQ × No. of\nControl areas =Total Volume\nper Floor",
        "Percent of MAQ × No. of Lab\nSuites =Total Volume per\nFloor",
        "Percent of MAQ × No. of\nControl areas =Total Volume\nper Floor"
      ],
      "rows": [
        [
          "21+",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L"
        ],
        [
          "16–20",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L",
          "10% × 1 = 46 L"
        ],
        [
          "15",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L",
          "10% × 1 = 46 L"
        ],
        [
          "11–14",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L",
          "10% × 1 = 46 L"
        ],
        [
          "10",
          "5% × 1 = 23 L",
          "5% × 1 = 23 L",
          "25% × 2 = 230 L"
        ],
        [
          "9",
          "5% × 1 = 46 L",
          "10% × 2 = 90 L",
          "25% × 2 = 230 L"
        ],
        [
          "8",
          "5% × 1 = 46 L",
          "10% × 2 = 90 L",
          "25% × 2 = 230 L"
        ],
        [
          "7",
          "5% × 1 = 46 L",
          "10% × 2 = 90 L",
          "25% × 2 = 230 L"
        ],
        [
          "6",
          "12.5% × 2 = 115 L",
          "25% × 2 = 230 L",
          "50% × 2 = 460 L"
        ],
        [
          "5",
          "12.5% × 2 = 115 L",
          "25% × 2 = 230 L",
          "50% × 2 = 460 L"
        ],
        [
          "4",
          "12.5% × 2 = 115 L",
          "25% × 2 = 230 L",
          "50% × 2 = 460 L"
        ],
        [
          "3",
          "50% × 2 = 460 L",
          "75% × 2 = 680 L",
          "75% × 3 = 1020 L"
        ],
        [
          "2",
          "75% × 3 = 1020 L",
          "100% × 4 = 1820 L",
          "100% × 4 = 1820 L"
        ],
        [
          "1",
          "100% × 4 = 1820 L",
          "100% × 4 = 1820 L",
          "100% × 4 = 1820 L"
        ],
        [
          "Below grade 1b",
          "75% × 3 = 255 L",
          "100% × 3 = 0 L",
          "100% × 3 = 340 L"
        ],
        [
          "Below grade 2b",
          "50% × 2 = 115 L",
          "75% × 2 = 0 L",
          "75% × 2 = 170 L"
        ],
        [
          "Lower than below\ngrade 2",
          "Not Allowed",
          "Not Allowed",
          "Not Allowed"
        ]
      ],
      "page": 61,
      "bbox": [
        53.35665035247803,
        337.8366868760851,
        537.8184647993608,
        678.6766899956597
      ],
      "chapter_id": "ch38",
      "section_id": "sec3806"
    },
    {
      "table_id": "table_p127_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMSb",
        "Liquid Liters (kg )",
        "NA",
        "NA",
        "",
        "115d",
        "300d",
        "12490f",
        "NA",
        "38d",
        "NA",
        "d 38",
        "(0.114)",
        "(0.114)",
        "g (0.45)",
        "NA",
        "NA",
        "(0.114)",
        "NA"
      ],
      "rows": [
        [
          "",
          "Solid kg (cubic meters)",
          "See Note q",
          "(0.57)",
          "(5.7)",
          "NA",
          "",
          "",
          "NA",
          "NA",
          "NA",
          "NA",
          "g 0.114",
          "g 0.114",
          "g 0.45",
          "NA",
          "NA",
          "g 0.114",
          "NA"
        ],
        [
          "USE-CLOSED SYSTEMSb",
          "Gas at NTP) (m3",
          "NA",
          "NA",
          "",
          "NA",
          "",
          "",
          "NA",
          "NA",
          "NL",
          "NA",
          "NA",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Liquid Liters (kg )",
          "NA",
          "NA",
          "",
          "450d",
          "1250d",
          "49,960f",
          "NA",
          "170d",
          "NA",
          "d 170",
          "g (0.114)",
          "g (0.114)",
          "g (0.45)",
          "g (23)",
          "NA",
          "g (0.114)",
          "NA"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "See Note q",
          "(2.8)",
          "(28)",
          "NA",
          "",
          "",
          "NA",
          "NA",
          "NA",
          "NA",
          "0.114g",
          "g 0.114",
          "g 0.45",
          "g 23",
          "NA",
          "g 0.114",
          "NA"
        ],
        [
          "STORAGEb",
          "Gas at NTP) (m3",
          "NA",
          "NA",
          "",
          "NA",
          "",
          "",
          "NA",
          "NA",
          "NL",
          "NA",
          "NA",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Liquid Liters (kg )",
          "NA",
          "NA",
          "",
          "450d,e",
          "d,e 1250",
          "49,960e,f",
          "NA",
          "170d",
          "NA",
          "d 170",
          "e,g (0.45)",
          "e,g (0.45)",
          "e,g (2.3)",
          "e,g (23)",
          "NA",
          "e,g (0.45)",
          "NA"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "See Note q",
          "(2.8)",
          "(28)",
          "NA",
          "",
          "",
          "55e,l",
          "NA",
          "NA",
          "NA",
          "0.45e,g",
          "e,g 0.45",
          "e,g 2.3",
          "e,g 23",
          "e,l 55",
          "e,g 0.45",
          "e,g 0.45"
        ],
        [
          "GROUP WHEN THE MAXIMUM ALLOWABLE QUANTITY IS EXCEEDED",
          "",
          "H-2",
          "H-3",
          "",
          "H-2 or H-3",
          "H-2 or H-3",
          "NA",
          "H-3",
          "H-2",
          "NA",
          "H-3",
          "H-1",
          "H-1",
          "H-1 or H-2",
          "H-3",
          "H-3",
          "H-1",
          "H-1"
        ],
        [
          "CLASS",
          "",
          "NA",
          "Loose",
          "Baledo",
          "II",
          "IIIA",
          "IIIB",
          "1.4G",
          "NA",
          "NA",
          "NA",
          "Division 1.1",
          "Division 1.2",
          "Division 1.3",
          "Division 1.4",
          "Division 1.4G",
          "Division 1.5",
          "Division 1.6"
        ],
        [
          "MATERIAL",
          "",
          "Combustible dust",
          "Combustible fibersq",
          "",
          "c,i Combustible liquid",
          "",
          "",
          "Consumer fireworks",
          "Cryogenic Flammable",
          "Cryogenic Inert",
          "Cryogenic Oxidizing",
          "Explosives",
          "",
          "",
          "",
          "",
          "",
          ""
        ]
      ],
      "page": 127,
      "bbox": [
        113.09327697753906,
        71.59798583984374,
        359.50756454467773,
        765.942024230957
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p128_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMSb",
        "Liquid Liters (kg)",
        "NA",
        "",
        "d 38",
        "d 115",
        "d,h 115",
        "NA",
        "NA",
        "NA",
        "(0.114)g",
        "d (0.45)",
        "d (4.5)",
        "d (11.4)",
        "NL",
        "NL",
        "g (0.114)",
        "(0.9)d",
        "(23)d",
        "f (450)",
        "NA",
        "",
        "0",
        "(0.114)g",
        "(0.45)d",
        "d (4.5)",
        "NL",
        "d (0.45)",
        "d (4.5)",
        "NL"
      ],
      "rows": [
        [
          "",
          "Solid kg meters) (cubic",
          "NA",
          "",
          "NA",
          "",
          "NA",
          "11.4d",
          "NA",
          "NA",
          "0.114g",
          "d 0.45",
          "d 4.5",
          "d 11.4",
          "NL",
          "NL",
          "g 0.114",
          "0.9d",
          "23d",
          "f 450",
          "NA",
          "",
          "0",
          "0.114g",
          "0.45d",
          "d 4.5",
          "NL",
          "d 0.45",
          "d 4.5",
          "NL"
        ],
        [
          "USE-CLOSED SYSTEMSb",
          "Gas (cubic meters at NTP)",
          "d,e 28",
          "NA",
          "NA",
          "",
          "NA",
          "NA",
          "NA",
          "NA",
          "NA",
          "NA",
          "",
          "",
          "",
          "",
          "NA",
          "",
          "",
          "",
          "d,e 42.5",
          "NA",
          "e,g 0.28",
          "e,g 0.057",
          "d,e 0.28",
          "d,e 7.1",
          "NL",
          "NA",
          "",
          ""
        ],
        [
          "",
          "Liquid Liters (kg)",
          "NA",
          "d,e (68)",
          "115d",
          "d 450",
          "450d,h",
          "NA",
          "NA",
          "NA",
          "g (0.114)",
          "d (0.45)",
          "d (23)",
          "d (55)",
          "NL",
          "NL",
          "g (0.114)",
          "(0.9)d",
          "(115)d",
          "f (1815)",
          "NA",
          "d,e (68)",
          "(0.45)g",
          "(0.114)g",
          "(0.45)d",
          "d (23)",
          "NL",
          "d (2.3)",
          "d (23)",
          "NL"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "NA",
          "",
          "NA",
          "",
          "NA",
          "55d",
          "NA",
          "NA",
          "g 0.114",
          "0.45d",
          "d 23",
          "d 55",
          "NL",
          "NL",
          "g 0.114",
          "0.9d",
          "115d",
          "1815f",
          "NA",
          "",
          "0.45g",
          "0.114g",
          "0.45d",
          "23d",
          "NL",
          "d 2.3",
          "d 23",
          "NL"
        ],
        [
          "STORAGEb",
          "Gas meters (cubic at NTP)",
          "d,e 28 NA",
          "",
          "NA",
          "",
          "NA",
          "NA",
          "NA",
          "NA",
          "NA",
          "NA",
          "",
          "",
          "",
          "",
          "NA",
          "",
          "",
          "",
          "d,e 42.5",
          "NA",
          "e,g 1.42",
          "e,g 0.28",
          "d,e 1.42",
          "d,e 7.1",
          "NL",
          "NA",
          "",
          ""
        ],
        [
          "",
          "Liquid Liters (kg)",
          "NA",
          "(68)d,e",
          "115d,e",
          "d,e 450",
          "450d,e,h",
          "NA",
          "NA",
          "NA",
          "e,g (0.45)",
          "d,e (2.3)",
          "d,e (23)",
          "d,e (55)",
          "NL",
          "NL",
          "(0.45)e,g",
          "d,e (4.5)",
          "d,e (115)",
          "e,f (1815)",
          "NA",
          "d,e (68)",
          "e,g (1.8)",
          "e,g (0.45)",
          "d,e (2.3)",
          "d,e (23)",
          "NL",
          "d,e (2.3)",
          "d,e (23)",
          "NL"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "NA",
          "",
          "NA",
          "",
          "NA",
          "d,e 55",
          "NA",
          "NA",
          "0.45e,g",
          "d,e 2.3",
          "d,e 23",
          "d,e 55",
          "NL",
          "NL",
          "0.45g",
          "d,e 4.5",
          "d,e 115",
          "1815e,f",
          "NA",
          "",
          "e,g 1.8",
          "e,g 0.45",
          "d,e 2.3",
          "d,e 23",
          "NL",
          "d,e 2.3",
          "d,e 23",
          "NL"
        ],
        [
          "GROUP WHEN THE MAXIMUM ALLOWABLE QUANTITY IS EXCEEDED",
          "",
          "H-2",
          "",
          "H-2 or H-3",
          "",
          "H-2 or H-3",
          "H-3",
          "NA",
          "NA",
          "H-1",
          "H-2",
          "H-3",
          "H-3",
          "NA",
          "NA",
          "H-1",
          "H-2 or H-3",
          "H-3",
          "NA",
          "H-3",
          "",
          "H-2",
          "H-1",
          "H-1 or H-2",
          "H-3",
          "NA",
          "H-2",
          "H-3",
          "NA"
        ],
        [
          "CLASS",
          "",
          "Gaseous",
          "Liquefied",
          "IA",
          "IB and IC",
          "NA",
          "NA",
          "Gaseous",
          "Liquefied",
          "UD",
          "I",
          "II",
          "III",
          "IV",
          "V",
          "4",
          "3k",
          "2",
          "1",
          "Gaseous",
          "Liquefied",
          "NA",
          "4",
          "3",
          "2",
          "1",
          "3",
          "2",
          "1"
        ],
        [
          "MATERIAL",
          "",
          "Flammable gas",
          "",
          "Flammable liquidc",
          "",
          "Flammable liquid, combination (IA, IB, IC)",
          "Flammable solid",
          "Inert Gas",
          "",
          "Organic peroxide",
          "",
          "",
          "",
          "",
          "",
          "Oxidizer",
          "",
          "",
          "",
          "Oxidizing gas",
          "",
          "Pyrophoric",
          "Unstable (reactive)",
          "",
          "",
          "",
          "Water reactive",
          "",
          ""
        ]
      ],
      "page": 128,
      "bbox": [
        82.25327410016742,
        71.6022437310988,
        507.58755111694336,
        765.9377657982611
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p130_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMSb",
        "Liquid Liters d (kg",
        "380",
        "(1.4)",
        "(55)"
      ],
      "rows": [
        [
          "",
          "d Solid kg",
          "450",
          "1.4",
          "55"
        ],
        [
          "USE-CLOSED SYSTEMSb",
          "Gas cubic meters at NTP d (kg )",
          "e Gaseous 23 Liquefied (68)",
          "g Gaseous 0.57 g Liquified (1.8)",
          "e Gaseous 23 e Liquefied (68)"
        ],
        [
          "",
          "Liquid Liters d (kg )",
          "1900",
          "(4.5)",
          "(225)"
        ],
        [
          "",
          "d Solid kg",
          "2,270",
          "4.5",
          "225"
        ],
        [
          "STORAGEb",
          "Gas cubic meters at NTP (kg )d",
          "Gaseous 23e Liquefied (68)",
          "Gaseous 0.57g g Liquefied (1.8)",
          "e Gaseous 23 e Liquefied (68)"
        ],
        [
          "",
          "Liquid Liters d,e (kg )",
          "1900",
          "(4.5)",
          "(225)"
        ],
        [
          "",
          "Solid d,e kg",
          "2,270",
          "4.5",
          "225"
        ],
        [
          "MATERIAL",
          "",
          "Corrosives",
          "Highly Toxics",
          "Toxics"
        ]
      ],
      "page": 130,
      "bbox": [
        85.23955993652343,
        71.56998697916667,
        214.19154891967773,
        765.9700266520182
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p131_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMSb",
        "Liquid Liters d (kg )",
        "Not Applicable",
        "Not Applicable",
        "Not Applicable Not Applicable Not Applicable",
        "(0.114)",
        "(0.9) (9.1) (23) (45) Not Limited",
        "(0.114) (1.8) (45) Not Limited",
        "Not Applicable",
        "0"
      ],
      "rows": [
        [
          "",
          "Solid kg (cubic meters)",
          "Not Applicable",
          "23",
          "Not Applicable Not Applicable Not Applicable",
          "0.114",
          "0.9 9.1 23 45 Not Limited",
          "0.114 1.8 45 Not Limited",
          "Not Applicable",
          "0"
        ],
        [
          "USE-CLOSED SYSTEMSb",
          "Gas cubic meters at NTP",
          "42.5 Not Applicable",
          "Not Applicable",
          "Not Limited Not Limited Not Limited",
          "Not Applicable",
          "Not Applicable",
          "Not Applicable",
          "42.5 Not Applicable",
          "0.28"
        ],
        [
          "",
          "Liquid Liters d (kg )",
          "Not Applicable (68)",
          "Not Applicable",
          "Not Applicable Not Applicable Not Applicable",
          "(0.114)",
          "(4.5) (45.0) (115) (225) Not Limited",
          "(0.45) (9.1) (225) Not Limited",
          "Not Applicable (136)",
          "(1.8)"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "Not Applicable",
          "115",
          "Not Applicable Not Applicable Not Applicable",
          "0.114",
          "4.5 45 115 225 Not Limited",
          "0.45 9.1 225 Not Limited",
          "Not Applicable",
          "1.8"
        ],
        [
          "STORAGEb",
          "Gas cubic meters at NTP",
          "85 Not Applicable",
          "Not Applicable",
          "Not Limited Not Limited Not Limited",
          "Not Applicable",
          "Not Applicable",
          "Not Applicable",
          "170 Not Applicable",
          "2.8"
        ],
        [
          "",
          "Liquid Liters d (kg )",
          "Not Applicable (136)",
          "Not Applicable",
          "Not Applicable Not Applicable Not Applicable",
          "(0.45)",
          "(9.1) (91) (225) (450) Not Limited",
          "(0.9) (18) (450) Not Limited",
          "Not Applicable (272)",
          "(3.6)"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "Not Applicable",
          "225",
          "Not Applicable Not Applicable Not Applicable",
          "0.45",
          "9.1 91 225 450 Not Limited",
          "0.9 18 450 Not Limited",
          "Not Applicable",
          "3.6"
        ],
        [
          "CLASS",
          "",
          "Gaseous Liquefied",
          "Not Applicable",
          "Gaseous Liquefied Not Applicable",
          "Unclassified Detonable",
          "I II III IV V",
          "4 3 2 1",
          "Gaseous Liquefied",
          "Not Applicable"
        ],
        [
          "MATERIAL",
          "",
          "Flammable gas",
          "Flammable solid",
          "Inert Gas Cryogenic inert",
          "Organic peroxide",
          "Organic peroxide",
          "Oxidizer",
          "Oxidizing gas",
          "Pyrophoric materials"
        ]
      ],
      "page": 131,
      "bbox": [
        96.52755864461263,
        71.5881680575284,
        382.5493913130327,
        765.9518432617188
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p132_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMSb",
        "Liquid Liters d (kg )",
        "(0.114) (0.45) (4.5) Not Limited",
        "(0.45) (4.5) Not Limited"
      ],
      "rows": [
        [
          "",
          "Solid kg (m3)",
          "0.114 0.45 4.5 Not Limited",
          "0.45 4.5 Not Limited"
        ],
        [
          "USE-CLOSED SYSTEMSb",
          "Gas m3 at NTP",
          "0.057 0.28 7.1 Not Limited",
          "Not Applicable"
        ],
        [
          "",
          "Liquid Liters d (kg )",
          "(0.45) (4.5) (45) Not Limited",
          "(4.5) (45) Not Limited"
        ],
        [
          "",
          "Solid kg (m3)",
          "0.45 4.5 45 Not Limited",
          "4.5 45 Not Limited"
        ],
        [
          "STORAGEb",
          "Gas cubic meters at NTP",
          "0.57 5.7 28 42.5",
          "Not Applicable"
        ],
        [
          "",
          "Liquid Liters d (kg )",
          "(0.9) (9.1) (91) Not Limited",
          "(9.1) (91) Not Limited"
        ],
        [
          "",
          "Solid kg (cubic meters)",
          "0.9 9.1 91 Not Limited",
          "9.1 91 Not Limited"
        ],
        [
          "CLASS",
          "",
          "4 3 2 1",
          "3 2 1"
        ],
        [
          "MATERIAL",
          "",
          "Unstable (reactive)",
          "Water reactive"
        ]
      ],
      "page": 132,
      "bbox": [
        96.52755864461263,
        71.5619873046875,
        217.42937261408025,
        765.97802734375
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p133_1",
      "title": "",
      "headers": [
        "USE-OPEN SYSTEMS",
        "Liquid Liters (kg )",
        "380",
        "(1.4)",
        "(55)e"
      ],
      "rows": [
        [
          "",
          "Solid kg",
          "450",
          "1.4",
          "55"
        ],
        [
          "USE-CLOSED SYSTEMS",
          "Gas Cubic meters at NTP (kg )",
          "Gaseous 23 Liquefied (68)",
          "Gaseous 0.57d d Liquefied (1.8)",
          "Gaseous 23 Liquefied (68)"
        ],
        [
          "",
          "Liquid Liters (kg )",
          "3,785",
          "(4.5)",
          "e 190"
        ],
        [
          "",
          "Solid kg",
          "4,540",
          "4.5",
          "225"
        ],
        [
          "STORAGE",
          "Gas Cubic meters at NTP (kg )",
          "Gaseous 46 Liquefied (136)",
          "Gaseous 1.13d d Liquefied (3.6)",
          "Gaseous 46 Liquefied (136)"
        ],
        [
          "",
          "Liquid Liters (kg )",
          "7,570",
          "(9.1)",
          "(450)e"
        ],
        [
          "",
          "Solid kg",
          "9,080",
          "9.1",
          "450"
        ],
        [
          "MATERIAL",
          "",
          "Corrosives",
          "Highly toxics",
          "Toxics"
        ]
      ],
      "page": 133,
      "bbox": [
        106.35956115722657,
        71.56998697916667,
        235.19154891967773,
        765.9700266520182
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p134_1",
      "title": "TABLE 5003.8.2",
      "headers": [
        "A DETACHED BUILDING IS REQUIRED WHERE THE QUANTITY OF MATERIAL EXCEEDS THAT\nLISTED HEREIN",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Material",
          "Class",
          "Solids and liquids (tons)a,b",
          "Gases (m3)a,b"
        ],
        [
          "Explosives",
          "Division 1.1\nDivision 1.2\nDivision 1.3\nDivision 1.4\nc\nDivision 1.4\nDivision 1.5\nDivision 1.6",
          "Maximum Allowable Quantity\nMaximum Allowable Quantity\nMaximum Allowable Quantity\nMaximum Allowable Quantity\n1\nMaximum Allowable Quantity\nMaximum Allowable Quantity",
          "Not Applicable"
        ],
        [
          "Oxidizers",
          "Class 4",
          "Maximum Allowable Quantity",
          "Maximum Allowable Quantity"
        ],
        [
          "Unstable (reactives) detonable",
          "Class 3 or 4",
          "Maximum Allowable Quantity",
          "Maximum Allowable Quantity"
        ],
        [
          "Oxidizer, liquids and solids",
          "Class 3\nClass 2",
          "1,200\n2,000",
          "Not Applicable"
        ],
        [
          "Organic peroxides",
          "Detonable\nClass I\nClass II\nClass III",
          "Maximum Allowable Quantity\nMaximum Allowable Quantity\n25\n50",
          "Not Applicable"
        ],
        [
          "Unstable (reactives) nondetonable",
          "Class 3\nClass 2",
          "1\n25",
          "56\n283"
        ],
        [
          "Water reactives",
          "Class 3\nClass 2",
          "1\n25",
          "Not Applicable"
        ],
        [
          "Pyrophoric gases",
          "Not Applicable",
          "Not Applicable",
          "57"
        ]
      ],
      "page": 134,
      "bbox": [
        53.345741271972656,
        96.80999755859375,
        537.8293734463779,
        374.1780212402344
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p135_1",
      "title": "TABLE 5003.8.3.2",
      "headers": [
        "FLOOR LEVEL",
        "",
        "PERCENTAGE OF THE\nMAXIMUM ALLOWABLE\nQUANTITY PER CONTROL\nAREAa",
        "NUMBER OF\nCONTROL\nAREAS PER\nFLOOR",
        "FIRE-RESISTANCE RATING\nFOR FIRE BARRIERS IN\nHOURSb"
      ],
      "rows": [
        [
          "Above\ngrade\nplane",
          "Higher than 9\n7-9\n6\n5\n4\n3\n2\n1",
          "5\n5\n12.5\n12.5\n12.5\n50\n75\n100",
          "1\n2\n2\n2\n2\n2\n3\n4",
          "2\n2\n2\n2\n2\n1\n1\n1"
        ],
        [
          "Below\ngrade\nplane",
          "1\n2\nLower than 2",
          "75\n50\nNot Allowed",
          "3\n2\nNot Allowed",
          "1\n1\nNot Allowed"
        ]
      ],
      "page": 135,
      "bbox": [
        53.30755949020386,
        98.681982421875,
        537.8675537109375,
        273.84999593098956
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p136_1",
      "title": "",
      "headers": [
        "CONDITION",
        "",
        "MAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA",
        ""
      ],
      "rows": [
        [
          "Materiala",
          "Class",
          "Solids kg",
          "Liquids Liters"
        ],
        [
          "A. HEALTH-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE\nSOLIDS AND LIQUIDS",
          "",
          "",
          ""
        ],
        [
          "1. Corrosivesb, c",
          "Not Applicable",
          "4,425",
          "3,690"
        ],
        [
          "2. Highly Toxics",
          "Not Applicable",
          "9.0 b, c",
          "7.6b, c"
        ],
        [
          "3. Toxicsb, c",
          "Not Applicable",
          "450",
          "380"
        ],
        [
          "B. PHYSICAL-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE\nSOLIDS AND LIQUIDS",
          "",
          "",
          ""
        ],
        [
          "1. Oxidizers b, c",
          "4",
          "Not Allowed",
          "Not Allowed"
        ],
        [
          "",
          "3",
          "520 g",
          "435"
        ],
        [
          "",
          "2",
          "1,025 h",
          "850"
        ],
        [
          "",
          "1",
          "8,175 i, j",
          "6,800 i, j"
        ],
        [
          "2. Unstable (Reactives) b, c",
          "4",
          "Not Allowed",
          "Not Allowed"
        ],
        [
          "",
          "3",
          "250",
          "210"
        ],
        [
          "",
          "2",
          "520",
          "435"
        ],
        [
          "",
          "1",
          "Not Limited",
          "Not Limited"
        ],
        [
          "3. Water Reactives",
          "3 b, c",
          "250",
          "210"
        ],
        [
          "",
          "2 b, c",
          "520",
          "435"
        ],
        [
          "",
          "1",
          "Not Limited",
          "Not Limited"
        ]
      ],
      "page": 136,
      "bbox": [
        53.35492786608244,
        136.3299763997396,
        537.8201872173108,
        403.21802978515626
      ],
      "chapter_id": "ch32",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p137_1",
      "title": "TABLE 5004.2.2",
      "headers": [
        "MATERIAL",
        "",
        "INDOOR STORAGE",
        "",
        "OUTDOOR STORAGE",
        ""
      ],
      "rows": [
        [
          "",
          "",
          "Solids",
          "Liquids",
          "Solids",
          "Liquids"
        ],
        [
          "1. Physical-hazard materials",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Combustible liquids",
          "Class II",
          "Not\nApplicable",
          "See Chapter 57",
          "Not\nApplicable",
          "See Chapter 57"
        ],
        [
          "",
          "Class IIIA",
          "",
          "See Chapter 57",
          "",
          "See Chapter 57"
        ],
        [
          "",
          "Class IIIB",
          "",
          "See Chapter 57",
          "",
          "See Chapter 57"
        ],
        [
          "Cryogenic fluids",
          "",
          "",
          "See Chapter 55",
          "",
          "See Chapter 55"
        ],
        [
          "Explosives",
          "",
          "See Chapter 56",
          "",
          "See Chapter 56",
          ""
        ],
        [
          "Flammable liquids",
          "Class IA",
          "Not\nApplicable",
          "See Chapter 57",
          "Not\nApplicable",
          "See Chapter 57"
        ],
        [
          "",
          "Class IB",
          "",
          "See Chapter 57",
          "",
          "See Chapter 57"
        ],
        [
          "",
          "Class IC",
          "",
          "See Chapter 57",
          "",
          "See Chapter 57"
        ],
        [
          "Flammable solids",
          "",
          "Not Required",
          "Not Applicable",
          "Not Required",
          "Not Applicable"
        ],
        [
          "Organic peroxides",
          "Unclassified\nDetonable",
          "Required",
          "Required",
          "Not Required",
          "Not Required"
        ],
        [
          "",
          "Class I",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class II",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class III",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class IV",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class V",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required"
        ],
        [
          "Oxidizers",
          "Class 4",
          "Required",
          "Required",
          "Not Required",
          "Not Required"
        ],
        [
          "",
          "Class 3",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class 2",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required"
        ],
        [
          "Pyrophorics",
          "",
          "Not Required",
          "Required",
          "Not Required",
          "Required"
        ],
        [
          "Unstable (reactives)",
          "Class 4",
          "Required",
          "Required",
          "Required",
          "Required"
        ],
        [
          "",
          "Class 3",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class 2",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required"
        ],
        [
          "Water reactives",
          "Class 3",
          "Required",
          "Required",
          "Required",
          "Required"
        ],
        [
          "",
          "Class 2",
          "",
          "",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "Not Required",
          "Not Required",
          "Not Required",
          "Not Required"
        ],
        [
          "2. Health-hazard materials",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "Corrosives",
          "",
          "Not Required",
          "Required",
          "Not Required",
          "Required"
        ],
        [
          "Highly toxics",
          "",
          "Required",
          "Required",
          "Required",
          "Required"
        ],
        [
          "Toxics",
          "",
          "",
          "",
          "",
          ""
        ]
      ],
      "page": 137,
      "bbox": [
        53.360702296665735,
        111.1500244140625,
        537.814413016183,
        548.1700032552084
      ],
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p138_1",
      "title": "TABLE 5005.2.1.4",
      "headers": [
        "MATERIAL",
        "INDOOR LIQUIDS USE",
        "",
        "OUTDOOR\nLIQUIDS USE"
      ],
      "rows": [
        [
          "1. Physical-hazard materials",
          "",
          "",
          ""
        ],
        [
          "Combustible\nliquids",
          "Class II",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "",
          "Class IIIA",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "",
          "Class IIIB",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "Cryogenic fluids",
          "",
          "See Chapter 55",
          "See Chapter 55"
        ],
        [
          "Explosives",
          "",
          "See Chapter 56",
          "See Chapter 56"
        ],
        [
          "Flammable liquids",
          "Class IA",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "",
          "Class IB",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "",
          "Class IC",
          "See Chapter 57",
          "See Chapter 57"
        ],
        [
          "Flammable solids",
          "",
          "Not Applicable",
          "Not Applicable"
        ],
        [
          "Organic peroxides",
          "Unclassified Detonable",
          "Required",
          "Required"
        ],
        [
          "",
          "Class I",
          "Required",
          "Required"
        ],
        [
          "",
          "Class II",
          "",
          ""
        ],
        [
          "",
          "Class III",
          "",
          ""
        ],
        [
          "",
          "Class IV",
          "",
          ""
        ],
        [
          "",
          "Class V",
          "Not Required",
          "Not Required"
        ],
        [
          "Oxidizers",
          "Class 4",
          "Required",
          "Required"
        ],
        [
          "",
          "Class 3",
          "",
          ""
        ],
        [
          "",
          "Class 2",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "",
          ""
        ],
        [
          "Pyrophorics",
          "",
          "Required",
          "Required"
        ],
        [
          "Unstable\n(reactives)",
          "Class 4",
          "Required",
          "Required"
        ],
        [
          "",
          "Class 3",
          "",
          ""
        ],
        [
          "",
          "Class 2",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "Not Required",
          "Required"
        ],
        [
          "Water reactives",
          "Class 3",
          "Required",
          "Required"
        ],
        [
          "",
          "Class 2",
          "",
          ""
        ],
        [
          "",
          "Class 1",
          "Not Required",
          "Required"
        ],
        [
          "2. Health-hazard materials",
          "",
          "",
          ""
        ],
        [
          "Corrosives",
          "",
          "Required",
          "Required"
        ]
      ],
      "page": 138,
      "bbox": [
        53.360059440135956,
        98.42999267578125,
        537.815055847168,
        519.3900527954102
      ],
      "chapter_id": "ch57",
      "section_id": "sec1203"
    },
    {
      "table_id": "table_p162_1",
      "title": "TABLE 5103.1",
      "headers": [
        "CHEMICAL HEAT OF COMBUSTION",
        "",
        "AEROSOL CLASSIFICATION"
      ],
      "rows": [
        [
          "Greater than (kJ/g)",
          "Less than or equal to (kJ/g)",
          ""
        ],
        [
          "0",
          "20",
          "1"
        ],
        [
          "20",
          "30",
          "2"
        ],
        [
          "30",
          "—",
          "3"
        ]
      ],
      "page": 162,
      "bbox": [
        53.33327375139509,
        129.3700154622396,
        537.8418404715402,
        189.27001953125
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p162_2",
      "title": "TABLE 5104.3.1",
      "headers": [
        "AEROSOL LEVEL",
        "MAXIMUM NET WEIGHT PER FLOOR (kg )b",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "",
          "Palletized or solid-pile storage",
          "",
          "Rack storage",
          ""
        ],
        [
          "",
          "Unprotected",
          "Protecteda",
          "Unprotected",
          "Protecteda"
        ],
        [
          "2",
          "1,135",
          "5,450",
          "1,135",
          "10,900"
        ],
        [
          "3",
          "450",
          "5,450",
          "450",
          "10,900"
        ],
        [
          "Combination 2 and 3",
          "1,135",
          "5,450",
          "1,135",
          "10,900"
        ]
      ],
      "page": 162,
      "bbox": [
        53.33327375139509,
        242.40999348958334,
        537.8418404715402,
        314.1700032552083
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p162_3",
      "title": "TABLE 5104.3.2",
      "headers": [
        "STORAGE SEPARATION",
        "MAXIMUM SEGREGATED STORAGE\nAREAa",
        "",
        "SPRINKLER\nREQUIREMENTS"
      ],
      "rows": [
        [
          "",
          "Percentage of building area\n(percent)",
          "Area limitation\n(square meter)",
          ""
        ],
        [
          "Separation areae, f",
          "15",
          "1,860",
          "Notes b, c"
        ],
        [
          "Chain-link fence enclosured",
          "20",
          "1,860",
          "Notes b, c"
        ],
        [
          "1-hour fire-resistance-rated\ninterior walls",
          "20",
          "2,785",
          "Note b"
        ],
        [
          "2-hour fire-resistance-rated\ninterior walls",
          "25",
          "3,715",
          "Note b"
        ],
        [
          "3-hour fire-resistance-rated\ninterior walls",
          "30",
          "4,645",
          "Note b"
        ]
      ],
      "page": 162,
      "bbox": [
        53.33327375139509,
        402.2700309753418,
        537.8418404715402,
        543.1380004882812
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p163_1",
      "title": "TABLE 5104.3.2.2",
      "headers": [
        "STORAGE\nCONDITION",
        "MINIMUM AISLE WIDTH (m)",
        "MAXIMUM DISTANCE FROM\nSTORAGE TO\nAISLE (m)"
      ],
      "rows": [
        [
          "a\nSolid pile or palletized",
          "1.2 m between piles",
          "7.5"
        ],
        [
          "Racks with ESFR\nsprinklersa",
          "1.2 m between racks and adjacent Level 2 and 3\naerosol product storage",
          "7.5"
        ],
        [
          "Racks without ESFR\nsprinklersa",
          "2.4 m between racks and adjacent Level 2 and 3\naerosol product storage",
          "7.5"
        ]
      ],
      "page": 163,
      "bbox": [
        53.32915946960449,
        111.030029296875,
        537.8459545898437,
        220.83001708984375
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p163_2",
      "title": "TABLE 5104.7",
      "headers": [
        "MAXIMUM NET WEIGHT PER FLOOR (kg )",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Floor",
          "Nonsegregated storagea, b",
          "Segregated storage",
          ""
        ],
        [
          "",
          "",
          "Storage cabinetsb",
          "Separated from retail areac"
        ],
        [
          "Basement",
          "Not Permitted",
          "Not Permitted",
          "Not Permitted"
        ],
        [
          "Ground floor",
          "1,135",
          "2,270",
          "Note d"
        ],
        [
          "Upper floors",
          "225",
          "450",
          "Note d"
        ]
      ],
      "page": 163,
      "bbox": [
        53.32915946960449,
        285.92999267578125,
        537.8459545898437,
        361.45802001953126
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p163_3",
      "title": "TABLE 5105.1",
      "headers": [
        "EXPOSURE",
        "MINIMUM DISTANCE FROM AEROSOL STORAGE (m) a"
      ],
      "rows": [
        [
          "Public alleys, public ways, public streets",
          "6"
        ],
        [
          "Buildings",
          "15"
        ],
        [
          "Exit discharge to a public way",
          "15"
        ],
        [
          "Lot lines",
          "6"
        ],
        [
          "Other outside storage",
          "15"
        ]
      ],
      "page": 163,
      "bbox": [
        53.32915946960449,
        465.3700256347656,
        537.8459545898437,
        543.8900349934896
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p163_4",
      "title": "TABLE 5106.2.1",
      "headers": [
        "MAXIMUM NET WEIGHT PER FLOOR (kg ) b",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Floor",
          "a\nUnprotected",
          "Protected in accordance\nwith Section 5106.2a, c",
          "Protected in accordance\nwith Section 5106.3 c"
        ],
        [
          "Basement",
          "Not allowed",
          "225",
          "225"
        ],
        [
          "Ground",
          "1,135",
          "4,540",
          "4,540"
        ],
        [
          "Upper",
          "225",
          "900",
          "Not allowed"
        ]
      ],
      "page": 163,
      "bbox": [
        53.32915946960449,
        632.1300048828125,
        537.8459545898437,
        708.2580200195313
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    },
    {
      "table_id": "table_p164_1",
      "title": "TABLE 5106.4",
      "headers": [
        "MAXIMUM NET WEIGHT PER FLOOR (kg )",
        "",
        "",
        ""
      ],
      "rows": [
        [
          "Floor",
          "Unseparateda,b",
          "Separated",
          ""
        ],
        [
          "",
          "",
          "Storage Cabinetsb",
          "1-hour Occupancy Separation"
        ],
        [
          "Basement",
          "Not Allowed",
          "Not Allowed",
          "Not Allowed"
        ],
        [
          "Ground",
          "1,135",
          "2,270",
          "In accordance with Sections 6.3.4.3 and 6.3.4.4 of\nNFPA 30B"
        ],
        [
          "Upper",
          "225",
          "450",
          "In accordance with Sections 6.3.4.3 and 6.3.4.4 of\nNFPA 30B"
        ]
      ],
      "page": 164,
      "bbox": [
        53.33327375139509,
        109.28997802734375,
        537.8418404715402,
        206.53798828125
      ],
      "chapter_id": "ch51",
      "section_id": "sec5107"
    }
  ]
}