      "content": "❖ This section establishes an administrative \nsafety control plan addressing management of \nchange. Guidance on developing written \ndocumentation for management of change can \nbe found in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119 (l), which states that this element \nrequires a review of the technical basis for the \nproposed change; the impact of change on \nsafety and health; possible modifications to \noperating procedures and process safety \ninformation; the necessary time period for the \nchange; and authorization requirements for the \nproposed change.\n\nEmployees involved in operating a process, \nand maintenance and contract employees \nwhose job tasks will be affected by a change in \nthe process, should be informed of and trained \nin the change prior to startup of the process or \nthe affected part of the process. \n5001.3.3.15 \nEmergency \nplan. \nA \nwritten \nemergency plan shall be developed to ensure that \nproper actions are taken in the event of an \nemergency, and the plan shall be followed if an \nemergency condition occurs. The process of \ndeveloping and updating the plan shall involve the \nparticipation of affected employees.\n\n❖ This section establishes an administrative \nsafety control plan addressing emergency \nresponse planning. Guidance on developing \nwritten documentation for an emergency \nresponse plan can be found in the OSHA PSM \nregulation, DOL 29 CFR Part 1910.119. The \nPSM element that relates to this section is 29 \nCFR Part 1910.119(n), which references other \nportions of the government regulations. Such \nplans may include identification of actions to be \ntaken by employees in the event of an \nemergency and the assignment of a staff \nliaison who can assist emergency response \npersonnel. \n5001.3.3.16 \nAccident \nprocedures. \nWritten \nprocedures for investigation and documentation of \naccidents shall be developed, and accidents shall be \ninvestigated and documented in accordance with \nthese procedures.\n\n❖ This section establishes an administrative \nsafety control \nplan \naddressing \naccident \ninvestigation and reporting. Guidance on \naccident investigation and reporting can be \nfound in the OSHA PSM regulation, DOL 29 \nCFR, Part 1910.119. The PSM element that \nrelates to this section is DOL 29 CFR, Part \n1910.119(m).\n\nSome of the guidelines specified in the \ngovernment regulations include the following: \n• The need for an incident investigation team to \nbe established, consisting of at least one \nperson knowledgeable in the process involved, \na contract employee if the incident involves \ncontractor work and other persons with \nappropriate knowledge and experience to \nthoroughly \ninvestigate \nand \nanalyze \nthe \nincident. \n• The need for a report to be prepared at the \nconclusion of each investigation, including, at \na minimum, the date of the incident and when \nthe investigation began, a description of the \nincident, factors that contributed to the incident \nand recommendations resulting from the \ninvestigation. \n• The need for the establishment of a system to \npromptly address and resolve the incident \nreport findings and recommendations, and to \ndocument resolutions and corrective actions. \n• The need for accident investigation reports to \nbe reviewed by all affected persons whose job \ntasks are relevant to the incident findings, \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1452\n\nincluding \ncontract \nemployees, \nwhere \napplicable. \n5001.3.3.17 \nConsequence analysis. Where an \naccidental release of hazardous materials could \nendanger people or property, either on- or off-site, \nan analysis of the expected consequences of a \nplausible release shall be performed and utilized in \nthe analysis and selection of active and passive \nhazard mitigation controls.\n\nThis section establishes an administrative \nsafety control plan addressing an analysis of \noff-site consequences. Guidance on accident \ninvestigation and reporting can be found in the \nEPA RMP regulation, 40 CFR Part 68. These \nregulations amend the accident release \nprevention requirements under Section 112(r) \nof the Clean Air Act.\n\nEPA’s RMP rules are a good source for \nexamples of alternative release scenarios for a \nparticular site, and, through the identification \nand analysis of plausible release scenarios, \nchanges can be implemented to minimize the \nprobability and consequences of a release. A \nplausible release is one that has occurred in \nthe past or could occur under reasonable \nsingle-system failures.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "for specific",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 83,
      "token_count": 998,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 112",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec607_9_5f7bd29b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Devices that normally use some kind of motion \nor energy to prevent or minimize the release \nrepresent active mitigation controls. Active \nmitigation controls might include valves, \nswitches, \npumps \nand \nblowers. \nPassive \nmitigation controls include devices that are \npermanently in place and have an inherently \nsafe design that allows them to be used at all \ntimes. Passive mitigation controls might \ninclude dikes, walls, ponds and sumps.\n\nThe off-site consequence analysis can be \naccomplished through various methods. Those \nmethods include “what-if” scenarios, process \nhazard analysis, Hazard and Operability \nAnalysis (HAZOP) and fault tree. A person \ntrained in these and other hazard evaluation \ntechniques should be used to complete this \nanalysis. \n5001.3.3.18 \nSafety audits. Safety audits shall \nbe conducted on a periodic basis to verify \ncompliance with the requirements of this section.\n\n❖ This section establishes an administrative \nsafety \ncontrol \nplan \naddressing \nsafety \ncompliance audits. Guidance on safety audits \ncan be found in the OSHA PSM regulation, \nDOL 29 CFR Part 1910.119. The PSM element \nthat relates to this section is DOL 29 CFR Part \n1910.119(o). On a routine basis, each facility \nmust review its continuing compliance with \neach of the subsections in Section 5001.3 and \nother related provisions of the code. The word \n“periodic” reflects a need for adequate \nfrequency to check that safety programs, \nfeatures and systems will perform as intended. \nRecognizing that many code sections contain \nissues that change very little over time, \ncompliance audit frequencies will not be the \nsame for all programs, features and systems. \nDepending on the particular safety element, \nthe audit frequency may range to as much as \n5-year intervals under the PSM regulations. \n5001.4 Retail \nand \nwholesale \nstorage \nand \ndisplay. For retail and wholesale storage and \ndisplay of non-flammable solid and non-flammable \nor noncombustible liquid hazardous materials in \nGroup M occupancies and storage in Group S \noccupancies, see Section 5003.11.\n\n❖ This section deals only with non-flammable \nsolid and non-flammable or noncombustible \nliquid hazardous materials in Group M and S \noccupancies. For flammable or combustible \nliquids, see Section 5704.3.4 of the code. \n5001.5 Permits. Permits shall be required as set \nforth in Sections 105.5 and 105.6. \nWhen required by the Fire official, permittees shall \napply for approval to permanently close a storage, \nuse or handling facility. Such application shall be \nsubmitted not less than 30 days prior to the \ntermination of the storage, use or handling of \nhazardous materials. The Fire official is authorized \nto require that the application be accompanied by an \napproved facility closure plan in accordance with \nSection 5001.6.3.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before the permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit. The permit process also \nnotifies the fire department  of the need for \nprefire planning for the hazardous property. \n5001.5.1 \nHazardous \nMaterials \nManagement Plan. Where required by the Fire \nofficial, an application for a permit shall include a \nHazardous Materials Management Plan (HMMP). \nThe HMMP shall include a facility site plan \ndesignating the following: \n1. Access to each storage and use area. \n2. Location of emergency equipment. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1453\n\n3. Location where liaison will meet emergency \nresponders. \n4. Facility evacuation meeting point locations. \n5. The general purpose of other areas within the \nbuilding. \n6. Location \nof \nall \nabove-ground \nand \nunderground tanks and their appurtenances \nincluding, but not limited to, sumps, vaults, \nbelow-grade treatment systems and piping. \n7. The hazard classes in each area. \n8. Locations of all control areas and Group H \noccupancies. \n9. Emergency exits.",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "for specific",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 83,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "Section 105.6",
        "Section 5001.6.3",
        "SBC 801",
        "Section 105.5",
        "Section 5704.3.4",
        "Section 5001.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec607_10_01ec13d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section requires information that allows \nemergency responders to understand the basic \nconstruction and access features of a building \nor premises to be presented. Such features \ninclude emergency exits that can be used for \naccess; the physical and health hazards of \nhazardous materials stored and used within \nparticular areas; where emergency responders \nwill meet the fire department  liaison; and the \nlocation of all above-ground and underground \ntanks, sumps, vaults or any other below-grade \nprocesses. This information is extremely \nbeneficial to emergency responders because it \nidentifies locations where confined space \nentries may need to be performed. A \nHazardous \nMaterials \nManagement \nPlan \n(HMMP) must also identify which areas are \nconstructed as control areas and Group H \noccupancies.\n\nHMMPs have commonly been used as tools to \nhelp facilitate tactical preplanning of Group H \noccupancies or facilities storing and handling \nlarge amounts of hazardous materials, such as \npetroleum storage terminals. HMMPs can be \nbeneficial when preparing tactical preplans, but \ncan be cumbersome if actually used as a \ntactical preplan. For example, consider a water \ntreatment plant. Such a plant could have large \namounts of anhydrous chlorine, sulfur dioxide, \nsodium hydroxide and hydroflurosilic acid. To \ncomply with all of the requirements of an \nHMMP for the various storage and process \npiping drawings, plant layout and process \ndetails could easily result in over 100 pages of \ninformation that would need to be read and \nunderstood. This level of information has not \nalways \nbeen \nbeneficial \nto \nemergency \nresponders, especially given that Section \n5003.9.1.1 requires the permit holder to \ndesignate responsible persons to serve as fire \ndepartment  liaisons in the event of an incident. \nIt is expected that these responsible persons \nhave a good understanding of the hazardous \nmaterials and the processes involving their \nstorage and use.\n\nAll plans must be legible and should be drawn \nto scale or dimensioned and be kept updated. \nThe Fire official may waive the requirement for \nan HMMP. By themselves, approvals of the \nbuilding or site may suffice for the HMMP \nwhere dealing \nwith small \nquantities of \nhazardous materials not posing a complex \nstorage, use or maintenance problem.\n\nAppendix \nH \n[Hazardous \nMaterials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMMP to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMMPs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.5.2 \nHazardous Materials Inventory \nStatement (HMIS). Where required by the Fire \nofficial, an application for a permit shall include an \nHMIS. The HMIS shall include the following \ninformation: \n1. Product name. \n2. Component. \n3. Chemical Abstract Service (CAS) number. \n4. Location where stored or used. \n5. Container size. \n6. Hazard classification. \n7. Amount in storage. \n8. Amount in use-closed systems. \n9. Amount in use-open systems.\n\n❖ HMIS requirements provide information that \nwill prove beneficial to building and Fire \nofficials, plans examiners and fire code \ninspectors who are attempting to determine \nthat the amount of hazardous materials in \nstorage and use complies with the applicable \nrequirements of the code and SBC 201. An \nHMIS must document the product’s name, its \nchemical constituents along with its respective \nChemical Abstract Service (CAS) numbers, the \nvolume of containers or tanks, the product’s \nhazard classification and the amount in \nstorage, use-open systems and use-closed \nsystems. This type of information is beneficial \n-",
      "content_type": "mixed",
      "chapter_id": "ch56",
      "chapter_number": "56",
      "chapter_title": "for specific",
      "section_id": "sec607",
      "section_number": "607",
      "section_title": "and",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 74,
      "page_end": 83,
      "token_count": 864,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.9.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5002_0_c18d0ef8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1454\n\nfor plans examiners to confirm the correct \noccupancy classification, if the mechanical \nventilation system should comply with Section \n510 of SBC 501, as well as to verify that the \ndesign of the process(es) complies with the \napplicable requirements of the code.\n\nTo provide the necessary information for \nproper occupancy classification, \nSBC 201 \nSection \n414.1.3 requires that information \nsimilar to the requirements for an HMIS be \nprovided to the building official. This section \nnow requires that plans \nreflect \nwhere \nhazardous materials will be stored and used in \nmultiple-story buildings, which is necessary to \nverify compliance with Table 5003.8.3.2 and \nSBC 201 Table 414.2.2.\n\nA new Appendix H [Hazardous Materials \nManagement Plan (HMMP) and Hazardous \nMaterials \nInventory \nStatement \n(HMIS) \nInstructions] was developed to provide a \nstandard reporting format for businesses \nsubmitting an HMIS to the fire or building \nofficial. Appendix H is not a mandatory \nappendix unless it is adopted by the \njurisdiction. Some jurisdictions have already \ndeveloped standard formats for submittal of \nHMISs, and Appendix H can be amended to \nprovide this information to the regulated \ncommunity. \n5001.6 Facility closure. Facilities shall be placed \nout of service in accordance with Sections 5001.6.1 \nthrough 5001.6.3.\n\n❖ This \nsection \ncontains \nrequirements \nfor \nhandling and disposing of hazardous materials \nprior to a facility’s closure. The 30-day notice \nprior to the facility’s closure is intended to \nenable proper measures to be taken for \ndisposing of or eliminating all hazardous \nmaterials before the building owner vacates the \npremises. \n5001.6.1 \nTemporarily \nout-of-service \nfacilities. Facilities that are temporarily out of \nservice shall continue to maintain a permit and be \nmonitored and inspected.\n\n❖ Facilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. Although a facility \nmay not be closed permanently, this section \nrecognizes the need to regulate hazardous \nmaterials in buildings that may be temporarily \nout of service. Because the out-of-service \ncondition may be temporary, the storage or \npresence of any hazardous materials in a \nfacility must be monitored and inspected, as \nrequired by the Fire official. \n5001.6.2 \nPermanently \nout-of-service \nfacilities. Facilities for which a permit is not kept \ncurrent or is not monitored and inspected on a \nregular basis shall be deemed to be permanently out \nof service and shall be closed in an approved \nmanner. Where required by the Fire official, \npermittees shall apply for approval to close \npermanently storage, use or handling facilities. The \nFire official is authorized to require that such \napplication be accompanied by an approved facility \nclosure plan in accordance with Section 5001.6.3.\n\n❖ Facilities warranting a closure plan are \nconsidered to \nbe \neither \ntemporarily \nor \npermanently out of service. A facility is to be \nclassified as permanently out of service if \napproval is not kept current as required for a \ntemporarily out-of-service facility or it is not \nproperly monitored or inspected, as required by \nthe Fire official. \n5001.6.3 \nFacility closure plan. Where a \nfacility closure plan is required in accordance with \nSection 5001.5 to terminate storage, dispensing, \nhandling or use of hazardous materials, it shall be \nsubmitted to the Fire official not less than 30 days \nprior to facility closure. The plan shall demonstrate \nthat hazardous materials that are stored, dispensed, \nhandled or used in the facility will be transported, \ndisposed of or reused in a manner that eliminates \nthe need for further maintenance and any threat to \npublic health and safety.",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "of the",
      "section_id": "sec5002",
      "section_number": "5002",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 84,
      "token_count": 869,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5001.6.3",
        "Table 414.2.2",
        "Section 5001.5",
        "SBC 201",
        "SBC 501",
        "Table 5003.8.3.2",
        "Section 414.1.3",
        "Section 510"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5002_1_65dd9757",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This plan is used to document the timetable for \nthe proper transportation, disposal or approved \nreuse of all chemicals that are on site. It is \nimportant to note that this could include any \ncontaminated soils or dike facilities in the area. \nSECTION 5002 DEFINITIONS \n5002.1 Definitions. The following terms are \ndefined in Chapter 2: \n• BOILING POINT. \n• CEILING LIMIT. \n• CHEMICAL. \n• CHEMICAL NAME. \n• CLOSED CONTAINER. \n• CONTAINER. \n• CONTROL AREA. \n• CYLINDER. \n• DAY BOX. \n• DEFLAGRATION. \n• DESIGN PRESSURE. \n• DETACHED BUILDING. \n-",
      "content_type": "mixed",
      "chapter_id": "ch22",
      "chapter_number": "22",
      "chapter_title": "of the",
      "section_id": "sec5002",
      "section_number": "5002",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 84,
      "page_end": 84,
      "token_count": 151,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5002"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_0_7556907b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1456\n\n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder.\n\nThis table and Table 5003.1.1(3) for outdoor \nstorage include a row for inert gases and inert \ncryogenics, thus clarifying that the amount of \ninert gases and inert cryogenics in storage or \nuse is unlimited. There is also a definition in \nSection 202for “Inert gas” that provides a \nmeans of classifying gases considered inert \nunder conditions most commonly encountered \nby Fire officials. This definition ensures that \ninert compressed gases, inert cryogenic fluids \nor gas mixtures containing cryogenic fluid are \nproperly classified. See the commentary to that \ndefinition in Section 202.\n\nEven though the quantity of inert gases and \ncryogenics is not limited inside of a building, \nthey are still subject to regulation. For example, \nstorage of inert gases and cryogenic fluids \nrequires an operational permit in accordance \nwith \nSections \n105.5.9 \nand \n105.5.11, \nrespectively. In addition, Section 5307 has \nrequirements for a mechanical ventilation \nsystem designed and operated in accordance \nwith Section 5004.3 for storage and Section \n5005.1.9 for use where a room or building \ncontains inert compressed gases. Rooms \ncontaining inert cryogenic compressed gases \nare required to comply with the construction \nand mechanical ventilation requirements in \nSection 5504.2, which references SBC 701 for \nventilation requirements.\n\nThe unit of measure for liquefied gases has \nhistorically been incorporated into the MAQ \ntables in terms of Liters because that has been \nthe conventional thinking. From a practical \nstandpoint, the use of Liters as a unit of \nmeasure for liquefied gases introduces an \ninconsistency into the concept due to the fact \nthat, unlike most liquids, the density of liquefied \ngases varies widely.\n\nIn commerce, liquefied gases are packaged \nand distributed based on weight as the unit of \nmeasure. The table has been revised to reflect \nthreshold quantities in terms of the units of \nmeasure that are readily available from the \ncommercial market and greatly simplifies the \nuse of the code, thereby making it more user \nfriendly. The revision required that a model be \nused as the basis for comparison. This \napproach was taken when thresholds were \nrevised to base certain health-hazard threshold \nlevels using a “chlorine index” as the model. A \nsimilar approach was used as a means to \nsimplify the use of the table.\n\nIn the case of liquefied flammable gases, \nprobably the most commonly encountered \nliquefied gas is LP-gas (LPG). LPG as defined \ncan consist of propane, butane, propylene or \nothers either in a mixed or pure form. NFPA 58, \nTable B.1.2(a), lists the approximate densities \nof commercial propane and butane at 16°C as \n504 and 582 VW/m\u0019, respectively. Converting \n115 Liters quantity to kg and rounding up yields \na quantity of 65 kg on a mass basis. The \ndensity of butane is greater than that of \npropane, therefore representing the worst case \nwhere mixtures of propane and butane are \ninvolved. The result of converting the 115 L \nthreshold to a 65 kg threshold is in keeping with \nthe philosophical approach used with gases, \nsuch as ammonia and chlorine, as they appear \nin Table 5003.1.1(2).",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 795,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 5504.2",
        "SBC 801",
        "Section 5004.3",
        "SBC 701",
        "Section 202",
        "Table 5003.1.1",
        "Section 5005.1.9",
        "Section 5307"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_1_77a3a60a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "The threshold level of 57 Liters for oxidizing \ngases is now expressed in terms of weight \nbased on using any of a number of oxidizing \ngases as the baseline. However, given the fact \nthat a single cylinder of chlorine (an oxidizing, \ncorrosive and toxic gas) has been used as the \nbaseline in Table 5003.1.1(2), it is reasonable \nto use a single cylinder of chlorine as the \nbaseline for the establishment of quantity in \nTable 5003.1.1(1), as well. To test the \nassumption, a comparison was made to the 42 \nm3 \nbaseline \nmaximum \nquantity \nfor \na \nnonliquefied gas using oxygen as the model. \nUsing a \nspecific volume for oxygen of \n0.75 \u0010\u0019/VW translates the 42 m3 allowed for \nthe baseline MAQ to 55 kg if this gas was \nconsidered on a mass basis. The use of 65 kg \nas a baseline quantity for liquefied oxidizing \ngases resolves the problem where a single \ncylinder of chlorine would not trip the Group H-\n4 occupancy threshold, but would trip the \nGroup \nH-3 \noccupancy threshold where \narguably the inherent health hazards of the gas \nmay represent a greater concern for public \nsafety than do the physical hazards of the same \ngas. It is recognized that this approach may \nappear to represent a major increase in the \nthreshold \nfor \nliquefied \noxidizing \ngases; \nhowever, it brings the threshold levels into \nparity with those of liquefied flammable gases, \nwhich may represent the greater hazard given \nthe potential for fire and/or explosion. The \nexample using oxygen as the baseline shows \nthat an increase is justified and establishes a \nclear rationale that is based on practical \nexamples of materials commonly found in \ncommerce, which have \ngenerally \nbeen \naccepted for use as the threshold for an \nincreased level of control. In addition, the use \nof weight as a unit of measure brings the code \ninto correlation with units typically used by the \nsuppliers of these products, thereby mitigating \nthe need for elaborate conversions into units of \nmeasure not found in common use. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1457\n\nNote a refers the user to Section 5003.8.3 to \ndetermine if a design strategy using the control \narea concept is needed for a building to avoid \nbeing classified in Group H.\n\nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage.\n\nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c also recognizes the reduced hazard of \nthe materials based on their water miscibility \nand limited container size. A similar exception \nis indicated in Table 5003.1.1(2), and in SBC \n201 Tables 307.1(1) and 307.1(2).\n\nNotes d and e of the table are significant in that, \nfor certain materials, the MAQ may be \nincreased due to the use of approved special \nhazardous material storage methods as listed \nin the note, an approved automatic sprinkler \nsystem, or both. The notes are intended to be \ncumulative in that up to four times the base \nMAQ may be allowed per control area, if the \nbuilding is sprinklered and approved special \nstorage methods are used, without classifying \nthe building as Group H. While the use of \napproved special storage methods is not \nalways a feasible or practical method of \nstorage, they do provide sufficient additional \nprotection to warrant an increase if utilized to \ncontain the entire MAQ (not just the increase \namount). For example, the tabular MAQ for the \nstorage of Class IA flammable liquid is 115 L \nand both Notes d and e apply. Applying the \nnotes accumulatively, the increased MAQ \nbecomes 450 L. Note e also requires that a \nsafety can, when used for increasing the MAQ \nof flammable and combustible liquids stored or \nused indoors, be a listed metal safety can \nmeeting the requirements of UL 30, as required \nby \nSection \n5003.9.10 \n(also \nsee \nthe \ncommentary to that section).",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 972,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 5003.9.10",
        "Table 5003.1.1",
        "SBC 201",
        "Section 5003.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_2_a4909b71",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "As indicated in Note f, the quantity of Class I \noxidizers and Class IIIB liquids, without \nclassifying the occupancy as Group H-3, would \nnot be limited, provided that the building is fully \nsprinklered in accordance with NFPA 13. The \ncode recognizes the relative lower hazard of \nClass IIIB liquids as compared to that of other \nflammable \nand \ncombustible \nliquids \nby \nclassifying them as Group H-3 and by \nestablishing a base MAQ of 50,000 L. Class \nIIIB combustible liquids have flash points at or \nabove 93°C. Motor oil is a typical example of a \nClass IIIB combustible liquid.\n\nThe hazard presented by Class I oxidizers is \nthat they slightly increase the burning rate of \ncombustible materials that they may come into \ncontact with during a fire.\n\nNote g recognizes that the hazard presented \nby certain materials is such that they may be \nstored or used only inside buildings that are \nfully sprinklered.\n\nNote h clarifies for the user that while there is a \ncombination MAQ for flammable liquids, no \nindividual class of liquid (Class IA, IB or IC) may \nexceed its own individual MAQ.\n\nNote i allows for a special quantity of inside \ncombustible liquid storage in tanks that are \nconnected to a fuel-oil piping system in \naccordance with Section 605.4.2. This would \napply to most oil-fired stationary equipment, \nwhether in industrial, commercial or residential \noccupancies. Oil-fired heating equipment and \ndiesel engine-driven generator sets and their \nfuel supplies are indicative of the types of fuel-\noil piping systems to which this note would \napply.\n\nNote k permits a larger amount of Class III \noxidizers in a building where used for \nmaintenance \nand \nhealth \npurposes. \nThe \nquantities \nproposed \nare \nreasonable \nfor \noccupancies such as the health care industry \nwhere Class III oxidizers are used for \nmaintenance \npurposes, \nsterilization \nand \nsanitation \nof \nequipment \nand \noperation \nsanitation. The method used to store the \noxidizers is subject to the evaluation and \napproval of the Fire official.\n\nNote l clarifies that the 57 kg of storage \npermitted for consumer fireworks represents \nthe net weight of the pyrotechnic composition \nof the fireworks in a non-sprinklered building. \nThis amount represents approximately 121/2 \nshipping cases (less than one and one-half \npallet loads) of fireworks in a non-sprinklered \nstorage condition. In cases where the net \nweight of the pyrotechnic composition of the \nfireworks is unknown, 25 percent of the gross \nweight of the fireworks is to be used. The gross \nweight is to include the weight of the packaging.\n\nNote n provides an exception where the \namount of hazardous material in storage and \ndisplay in Group M and S occupancies meets \nthe requirements of Section 5003.11.\n\nWhile cotton is included in the definition of \ncombustible fibers, Note o recognizes the \nlesser hazard of cotton when it is stored in \ndensely packed bales. See the commentary to \nthe Section 202definitions of “Baled cotton, \ndensely packed” and “Combustible fibers” for \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1458\n\nfurther information.\n\nNote p clarifies that vehicles and appliances \nwith closed fuel systems should be treated no \ndifferently than machinery or equipment when \napplying the provisions of the table. The fuel \ncontained within the fuel tanks of vehicles or \nmotorized equipment is not to be considered \nwhen calculating the aggregate quantity of \nhazardous materials within a control area of a \nbuilding. For example, when evaluating a \nparking garage with several hundred cars \nparked inside, the capacity of their fuel tanks is \nnot counted. Also, when motorized equipment, \nsuch as a floor buffer or forklift, is stored or \nused, those fuels are not included as long as \nthe other code requirements are followed. This \nnote also allows a reasonable amount of \nalcohol based hand rub for infection control \nand patient safety located in Group I-2 \noccupancies in appropriately sized dispensers \nto be located in control areas and permits the \namounts not to be included in determining the \nMAQ. Section 5705.5 addresses the specifics \nregarding these amounts and locations.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 962,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 202",
        "Section 605.4.2",
        "Section 5705.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_3_d233a3d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Note q draws attention to the particularly \nchallenging hazards of combustible dusts. This \nnote specifies that where combustible dusts \nare manufactured, generated or used, and the \nconcentration of dust or operating conditions \ncreates a fire or explosion hazard, the building \nor space must be classified as a Group H-2 \noccupancy. \nTo \navoid \nthis \noccupancy \nclassification, \nthe \nanalysis \nneeds \nto \ndemonstrate why such a classification is not \nwarranted. It should include an analysis of the \nmaterial’s characteristics, and the type of \nengineering and administrative controls that \nwill \nbe \nemployed \nin \nthe \nprocess \nto \nquantitatively mitigate the risk of a dust \ndeflagration. The basis for this determination \nmust be documented in a technical report and \nopinion in accordance with Section 104.8.2 (or \nSBC 201 Section 414.1.3). See also the \ncommentary to the definition of “Combustible \ndust” in Chapter 2 and the commentary to \nChapter 22, which specifically deals with dust.\n\n❖ See Table 5003.1.1(2).\n\nTable \n5003.1.1(2), \nsimilar \nto \nTable \n5003.1.1(1), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \ncontrol area before having to classify a part of \nthe building (or the entire building) as a Group \nH occupancy and is subdivided based on \nwhether the material is in storage or in use in a \nclosed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials \nclassified as Group H-4, in accordance with \nSBC 201 Section 307.6.\n\nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical hazard \ncharacteristics more indicative of materials \nclassified as Group H-1, H-2 or H-3 (see SBC \n201 Section 5001.1). The MAQs listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled, in accordance with the code. Group H-\n4 materials, while indeed hazardous, are \nprimarily considered a handling problem and \ndo not possess the same fire, explosion or \nreactivity potential associated with other \nhazardous materials.\n\nNote that the MAQ values for gases are \nindicated (at the head of each gas column) as \nbeing “at NTP,” i.e., at a “normal” temperature \nof 21°C and pressure of one atmosphere, or \n101.3 kPa. In other words, the MAQs for gases \nare based on a certain volume of free gas, not \ngas under pressure in its cylinder.\n\nThe MAQ of 23 m3 for corrosive and toxic \ngases established in the table is based on a \nsingle cylinder of chlorine. Historically, there \nwas a footnote to the table that existed in \nprevious editions of the code (but which was \ndeleted in 2009) that recognized that a single \ncylinder of ammonia should be allowed; \nhowever, the use of 23 m3 does not allow for \nthis given the fact that, by comparison, a 68 kg \ncylinder of ammonia contains over 93 m3 of \ngas. The preferred solution was to create a \nstandardized approach to establish the unit of \nmeasure by using a widely distributed gas, \nsuch as chlorine, as an index. However, the \nunit of measure in terms of weight was not \ncarried into the table when it was formulated, \nthereby creating the need for the use of \nfootnotes to address ammonia. Compressed \ngases may be in liquid form or they may be \ngaseous. Maintaining the use of chlorine as the \nindex to the table for toxic and corrosive \nproperties and listing the threshold for liquefied \ngases (as well as those that are nonliquefied) \neliminates the need for elaborate conversions \nin units of measure using data that in many \ncases is not readily available. The index used \nto establish the weight threshold is based on \nthe use of arsine, a highly toxic gas with a \nspecific volume of 0.3 cubic meter per kg. \n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 999,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 414.1.3",
        "Section 202",
        "Table 5003.1.1",
        "SBC 201",
        "Section 307.6",
        "Section 104.8.2",
        "Section 5001.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_4_436a91e6",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1459\n\nIt may be argued that recognizing the common \nforms of gases, e.g., liquefied and nonliquefied, \nallows a de facto increase in the threshold \nlevels applied. It is possible that one could have \na toxic gas that is liquefied and also one that is \nnonliquefied in the same area, therefore \ndoubling the aggregate quantity of gas if all was \nconsidered. While this is theoretically possible, \nit is not considered to be the norm. In addition, \nthere is precedent in using the approach as \nestablished \nin \nTable \n5003.1.1(1) \nfor \nflammable and oxidizing gases. Also see the \ncommentary to Table 5003.1.1(1) for further \ndiscussion of liquefied gas MAQ units of \nmeasure.\n\nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage, within a given control area, cannot \nexceed the quantity listed in the table for \nstorage.\n\nWithout Note c, many common household \nproducts containing a negligible amount of a \nhazardous material could result in a Group M \noccupancy being classified as a high hazard. \nNote c recognizes the reduced hazard of the \nmaterials based on their water miscibility and \nlimited container size. A similar exception is \nindicated in Table 5003.1.1(1), and SBC 201 \nTables 307.1(1) and 307.1(2).\n\nWhere applicable, Notes d and e provide an \nincrease in the base maximum allowable \namount similar to that in Table 5003.1.1(1) \n[see commentary, Table 5003.1.1(1)].\n\nNote f provides an exception when the amount \nof hazardous material in storage and display in \nGroup M and S occupancies meets the \nrequirements of Section 5003.11.\n\nNote g of the table is significant in that, for \ncertain materials, their hazard is so great that \ntheir MAQ may be stored in the building only \nwhen approved exhausted enclosures or gas \ncabinets complying with Sections 5003.8.5 and \n5003.8.6, respectively, are utilized.\n\n❖ See Table 5003.1.1(3).\n\nTable 5003.1.1(3) specifies the MAQs of \nhazardous materials, liquids or chemicals \nallowed per outdoor control area before being \nsubject to additional regulations contained in \nChapters 51 and 53 through 67, and is \nsubdivided based on whether the material is in \nstorage or in use in a closed or open system. \nDefinitions of both “Closed system” and “Open \nsystem” are found in Section 202. Within these \nsubdivisions, the appropriate MAQ is listed in \naccordance with the physical state (solid, liquid \nor gas) of the material. A column for gas in \nopen systems is not indicated because \nhazardous gaseous materials should not be \nallowed in a system that is continuously open \nto the atmosphere. This table contains \nphysical-hazard materials, as defined in \nSection 202. While the materials listed in this \ntable are considered physical hazards, some of \nthe materials may also possess healthhazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. The base \nMAQ per outdoor control area of 23 m3 for \ngases that are either corrosive or toxic is based \non a standard-size chlorine cylinder. Note that \nthe MAQ values for gases are indicated (at the \nhead of each gas column) as being “at NTP,” \ni.e., at a “normal” temperature of 21°C and \npressure of one atmosphere, or 101.3 kPa. In \nother words, the MAQs for gases are based on \na certain volume of free gas, not gas under \npressure in its cylinder.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 202",
        "Table 5003.1.1",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_5_28f6dfd1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Historically, the concept of “outdoor control \nareas” was introduced into the code as a \nmeans to establish a threshold where the \ngeneral provisions of Chapter 50 would apply. \nWhen this table was created, the logic for \nassignment of threshold values was primarily \nbased on the use of multipliers representing a \nmultiple increase of the basic tabular values \nshown in Table 5003.1.1(1). In the first draft of \nthe code, this table limited the MAQ of gaseous \nand liquefied flammable gases to 42 m3 and 57 \nL, respectively. The result was that the \nthreshold level for liquefied flammable gases in \ninterior areas was greater than that allowed for \nthe same commodity when stored in outdoor \nareas. Assuming that the threshold level of 115 \nL for indoor areas was correct, the value of 57 \nL shown for outdoor areas is believed to have \nbeen in error. Code change F1324-98 \nincreased \nthe \nthreshold \nquantities \nfor \nflammable and oxidizing gases, as well as a \nnumber of other commodities, in storage in \noutdoor areas by a factor of 2 resulting in the \nincrease for liquefied flammable gases from 57 \nto 115 L, furthering the inconsistency. The table \ncorrects the MAQ inconsistency for liquefied \nflammable \ngases \nand, \nas \nin \nTABLE \n5003.1.1(1), changes the MAQ unit of \nmeasure to units of weight rather than those of \nvolume. \nThis \neliminates \nconfusing \nand \nelaborate calculations, thereby bringing the \ncode closer into harmony with the commercial \nenvironment. The index system used to obtain \na unit of measure for weight is based on \nmultiples for a single 65 kg cylinder of butane \nfor flammable gases and a single 65 kg \ncylinder for chlorine. The row for oxidizing \ngases provides consistency and correlates in \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1460\n\nconcept with conversion to a weight basis\n [also see commentary, Table 5003.1.1(1)].\n\nWhile hazardous materials within a closed or \nopen system are considered to be “in use,” \nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage.\n\nNote c provides an exception where the \namount of hazardous materials in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy.\n\n❖ See Table 5003.1.1(4).\n\nTable \n5003.1.1(4), \nsimilar \nto \nTable \n5003.1.1(3), specifies the MAQs of hazardous \nmaterials, liquids or chemicals allowed per \noutdoor control area before being subject to \nadditional regulations contained in Chapters 51 \nand 53 through 67. It is also subdivided based \non whether the material is in storage or in use \nin a closed or open system. Definitions of both \n“Closed system” and “Open system” are found \nin Section 202. Within these subdivisions, the \nappropriate MAQ is listed in accordance with \nthe physical state (solid, liquid or gas) of the \nmaterial. A column for gas in open systems is \nnot indicated because hazardous gaseous \nmaterials should not be allowed in a system \nthat is continuously open to the atmosphere. \nThis table contains health-hazard materials, as \ndefined in Section 202.\n\nWhile the materials listed in this table are \nconsidered health hazards, some of the \nmaterials may also possess physical-hazard \ncharacteristics, as defined in Section 202. The \nMAQs per outdoor control area listed in the \ntable are indicative of industry practice and \nassume the materials are properly stored and \nhandled in accordance with the code. These \nmaterials, \nwhile \nindeed \nhazardous, \nare \nprimarily considered a handling problem and do \nnot possess the same fire, explosion or \nreactivity \nhazard \nassociated \nwith \nother \nhazardous materials.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 202",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_6_165f96a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "As in Table 5003.1.1(1) through Table \n5003.1.1(3), a weight unit of measure has \nbeen established for liquefied gas MAQs and \nthe table has been revised to recognize that \nthese materials may exist in liquid, as well as \ngaseous form. The index system used to \nestablish the quantity for toxics and corrosives \nis based on multiples of a single 65 kg cylinder \nof chlorine. The index system used to establish \nthe threshold quantity for highly toxic liquefied \ngases is based on arsine, a highly toxic gas \nwith a specific volume of 0.312 cubic meters \nper \nkg \n[also \nsee \ncommentary, \nTable \n5003.1.1(1)].\n\nNote b clearly indicates that the aggregate \nquantity of hazardous materials in use and \nstorage within a given outdoor control area \ncannot exceed the quantity listed in the table \nfor storage.\n\nNote c provides an exception where the \namount of hazardous material in outdoor \nstorage in conjunction with a retail or wholesale \nGroup M occupancy meets the requirements of \nSection 5003.11. The outside storage area \nmust be under the same ownership as the \nGroup M occupancy.\n\nNote d of the table is significant in that, for \ncertain materials, the hazard is so great that \ntheir MAQ may be stored only where approved \nexhausted \nenclosures \nor \ngas \ncabinets \ncomplying \nwith \nSections \n5003.8.5 \nand \n5003.8.6, respectively, or laboratory fume \nhoods are utilized.\n\nNote e states that where toxic liquids with a \nvapor pressure in excess of 7 kPa at 25°C are \nstored, the MAQ is limited to the amount listed \nfor highly toxic materials. \n5003.1.2 \nConversion. Where quantities are \nindicated in kilogram and where the weight per \nLiter of the liquid is not provided to the Fire official, \na conversion factor of 1.2 kg/L shall be used.\n\n❖ If the weight of a liquid is not given either in the \nMSDS or in other documentation on the \nmaterial, the Fire official is allowed to use a \nconversion rate of 1.2 kilogram of liquid to 1 \nLiter of material. \n5003.1.3 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nThe storage, use and handling of hazardous \nmaterials in quantities not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(1) through Table 5003.1.1(4) shall be \nin accordance with Section 5001and Section 5003.\n\n❖ See the commentary to Section 5003.1.1. \n5003.1.4 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nThe storage and use of hazardous materials in \nquantities exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) through Table 5003.1.1(4) shall be in \naccordance with this chapter.\n\n❖ Once the amounts of chemicals exceed the \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1461\n\nmaximum allowed in Table 5003.1.1(1) \nthrough Table 5003.1.1(4) per control area, \nthe area or building is considered a hazardous \noccupancy and must meet the general \nrequirements and specific requirements in both \nthe code and SBC 201, based on the chemicals \nbeing used. \n5003.2 Systems, \nequipment \nand processes. \nSystems, equipment and processes utilized for \nstorage, dispensing, use or handling of hazardous \nmaterials shall be in accordance with Sections \n5003.2.1 through 5003.2.9.\n\n❖ Devices used in the process and storage or \ndispensing of hazardous materials are to meet \nthe requirements of Sections 5003.1 through \n5003.2.9. \n5003.2.1 \nDesign \nand \nconstruction \nof \ncontainers, cylinders and tanks. Containers, \ncylinders and tanks shall be designed and \nconstructed in accordance with approved standards. \nContainers, cylinders, tanks and other means used \nfor containment of hazardous materials shall be of \nan approved type. Pressure vessels not meeting \nDOTn requirements for transportation shall comply \nwith the ASME Boiler and Pressure Vessel Code.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 971,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5003.1.1",
        "Section 5001",
        "Table 5003.1.1",
        "SBC 201",
        "Section 5003"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_7_62126efc",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section sets forth requirements for the \nconstruction of containers, cylinders and tanks \nused for the storage of hazardous materials. It \nrequires that pressure vessels be constructed \nin accordance with the ASME Boiler and \nPressure \nVessel \nCode \n(BPVC) \nwhere \nhazardous materials are stored, used or \nhandled inside vessels designed to be \noperated at pressures greater than 103.5 kPa. \nThis is consistent with the requirements for \npressure \nvessels \nused \nfor \nother \nthan \nhazardous materials purposes, as set forth in \nSBC 501 Section 1003.1.\n\nThe reference to the BPVC is in response to an \nincident investigated by the United States \nChemical Safety Board (USCSB) involving an \nimproperly modified pressure vessel at the \nMarcus Oil Company in Houston, Texas. The \n300 mm, 15 m-long pressure vessel, which had \nan empty weight of approximately 22680 kg, \nlacked any evidence of being constructed in \naccordance with the BPVC. The pressure \nvessel was not equipped with a pressure relief \ndevice. The pressure vessel was modified by \nthe company by using an oxygen-acetylene \ntorch to add a steam line that was used to melt \npolyethylene wax. The cut section of the head \nwas reinstalled and welded into place by \nwelders who were not qualified to perform work \non pressure vessels. After the vessel was \nmodified, it was not subjected to a hydrostatic \npressure test to determine if it would remain \nclosed when subjected to its operating \npressure.\n\nThe vessel was returned to service and was \npressurized by a nitrogen/air mixture while \nheating the polyethylene wax at a temperature \nof 150°C. On the day of the incident, the vessel \ncatastrophically failed and was propelled more \nthan 45 m into an adjacent business. A 400 kg \nsection of the vessel was propelled 275 m \naway and a 0.9 kg steel plate was found in the \nfront yard of a residence one-quarter mile from \nthe explosion. Shattered glass and building \nstructural damage occurred one-quarter mile \naway from the explosion. \n5003.2.2 \nPiping, \ntubing, \nvalves \nand \nfittings. Piping, tubing, valves, and fittings \nconveying hazardous materials shall be designed \nand installed in accordance with ASME B31 or \nother approved standards, and shall be in \naccordance with Sections 5003.2.2.1 and 5003.2.2.2.\n\n❖ The design and construction of piping, tubing, \nvalves and fittings must meet the requirements \nlisted in Chapters 50 and 53 through 67, and \nthe referenced standard or other approved \nstandards acceptable to the Fire official. ASME \nB31 is the primary code for pressure piping. It \nis divided into nine sections, each regulating a \ndifferent type of piping, and it has detailed \nrequirements for installation, inspection and \ntesting. Including ASME B31 in this general \nsection on hazardous material piping will assist \ndesigners in referencing the correct standard in \nproject specifications. \n5003.2.2.1 \nDesign and construction. Piping, \ntubing, valves, fittings and related components used \nfor hazardous materials shall be in accordance with \nthe following: \n1. Piping, tubing, valves, fittings and related \ncomponents shall be designed and fabricated \nfrom materials that are compatible with the \nmaterial to be contained and shall be of \nadequate strength and durability to withstand \nthe pressure, structural and seismic stress and \nexposure to which they are subject. \n2. Piping and tubing shall be identified in \naccordance with ASME A13.1 to indicate the \nmaterial conveyed. \n3. Manual valves or automatic remotely \nactivated fail-safe emergency shutoff valves \nshall be installed on supply piping and tubing \nand provided with ready access at the \nfollowing locations: \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1462",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1003.1",
        "SBC 801",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_8_2e183ca8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "3.1. The point of use. \n3.2. The tank, cylinder or bulk source. \n4. Manual emergency shutoff valves and \ncontrols for remotely activated emergency \nshutoff valves shall be clearly visible, \nprovided with ready access and identified in \nan approved manner. \n5. Backflow prevention or check valves shall be \nprovided where the backflow of hazardous \nmaterials could create a hazardous condition \nor cause the unauthorized discharge of \nhazardous materials. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices.\n\n❖ This \nsection \nspecifies \nminimum \ndesign \nrequirements for any piping system handling \nhazardous materials. All associated piping, \nvalves and fittings should also be compatible \nwith the material to be used. As may be \nrequired by industry standards and OSHA \nregulations, piping and tubing conveying \nhazardous \nmaterials \nmust \nbe \nproperly \nidentified. Identification could include color-\ncoded piping and permanent labeling on the \npiping and tubing. The method of operation of \nmanual shutoff valves that are provided with \nready access must be identified as to what they \ncontrol, as well. Backflow protection must be \nprovided as necessary to protect potable water \nsupplies and the environment, as required by \nhealth departments, environmental agencies \nand Fire officials. \n5003.2.2.2 \nAdditional \nregulations \nfor \nsupply piping for health-hazard materials. \nSupply piping and tubing for gases and liquids \nhaving a health-hazard ranking of 3 or 4 in \naccordance with NFPA 704 shall be in accordance \nwith ASME B31.3 and the following: \n1. Piping \nand \ntubing \nutilized \nfor \nthe \ntransmission of highly toxic, toxic or highly \nvolatile corrosive liquids and gases shall \nhave \nwelded, \nthreaded \nor \nflanged \nconnections \nthroughout \nexcept \nfor \nconnections located within a ventilated \nenclosure if the material is a gas, or an \napproved method of drainage or containment \nis provided for connections if the material is \na liquid. \n2. Piping and tubing shall not be located within \ncorridors, within any portion of a means of \negress required to be enclosed in fire-\nresistance-rated construction or in concealed \nspaces in areas not classified as Group H \noccupancies. \nException: Piping and tubing within the space \ndefined by the walls of corridors and the floor or \nroof above or in concealed spaces above other \noccupancies where installed in accordance with \nSection 415.11.7.4 of SBC 201 for Group H-5 \noccupancies.\n\n❖ Requirements of this section are dependent on \nwhether the hazardous material involved has a \nhealth-hazard ranking of 3 or 4 based on the \nhazard classification system in NFPA 704. This \nsection is not applicable to materials with a \nflammability or reactivity rating of 3 or 4; rather, \nit addresses piping systems handling highly \ntoxic or toxic liquids and gases.\n\nLeaks or piping failures are most common \naround threaded connections in the piping or \ntubing. Therefore, a means of containment is \nrequired around connections unless metallic \npiping or tubing with welded connections is \nused.\n\nHazardous material piping may not be located \nin an exit access corridor, exit or areas not \nclassified as high hazard so that the required \nmeans of egress are available. The exception \nin this section recognizes specific design \nprovisions for existing hazardous production \nmaterials facilities, which commonly transport \nhazardous materials through service passages \nor corridors. Also required are excess-flow \ncontrol valves (to regulate the rate of flow of \nhazardous materials within the piping system) \nand emergency shutoff valves (to stop the flow \nof \nhazardous \nmaterials \nfrom \npossibly \ndeteriorating \nfurther \nin \nan \nemergency \nscenario). \n5003.2.3 \nEquipment, \nmachinery \nand \nalarms. Equipment, machinery and required \ndetection and alarm systems associated with the \nuse, storage or handling of hazardous materials \nshall be listed or approved.\n\n❖ Equipment associated with the use or storage \nof hazardous materials must be listed or \napproved by a third-party testing agency. \n5003.2.4 \nInstallation of tanks. Installation \nof tanks shall be in accordance with Sections \n5003.2.4.1 through 5003.2.4.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 964,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 415.11.7.4",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_9_0ff014a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The installation of tanks shall be in accordance \nwith Chapter 57, the referenced standards in \nChapter 80 and Sections 5003.2.4.1 through \n5003.2.4.2.1. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1463\n\n5003.2.4.1 \nUnderground \ntanks. \nUnderground tanks used for the storage of liquid \nhazardous materials shall be provided with \nsecondary containment. In lieu of providing \nsecondary containment for an underground tank, an \nabove-ground tank in an underground vault \ncomplying with Section 5704.2.8shall be permitted.\n\n❖ This section requires that all new underground \ntanks for the storage of hazardous materials \ncomply with applicable code requirements \nregarding the hazardous material in the tank. \nSecondary containment provides an additional \nmeasure of confining hazardous materials at \ntheir point of generation in case of a tank \nfailure. \nAs \nan \nalternative \nto \nproviding \nsecondary containment, an above-ground tank \ninstalled in an underground vault for flammable \nor combustible liquids in accordance with \nSection \n5704.2.8 \nis \nallowed \nas \nbeing \nequivalent. Note that the requirement for \nsecondary \ncontainment \nis \na \ngeneral \nrequirement subject to the limitations and \nexclusions of Section 5001.1. \n5003.2.4.2 \nAbove-ground \ntanks. \nAbove-\nground stationary tanks used for the storage of \nhazardous materials shall be located and protected \nin accordance with the requirements for outdoor \nstorage of the particular material involved. \nException: Above-ground tanks that are installed in \nvaults complying with Section 5303.16 or 5704.2.8 \nshall not be required to comply with location and \nprotection requirements for outdoor storage.\n\n❖ Requirements for above-ground tanks depend \non the hazards associated with the material \nbeing stored. Tank requirements can be found \nin Section 2306, Section 5404and 5704.2. \nThe exception allows the use of an above-\nground tank in a below-grade tank vault in lieu \nof an underground tank. Installation of a tank in \na vault is regarded as equivalent in safety to an \nunderground tank by Chapter 57, and it is a \nsuperior method with regard to environmental \nsafety. Where such an installation is provided, \nrequirements for location on site and similar \nprovisions \nshould \nbe \nregarded \nas \nan \nunderground installation. \n5003.2.4.2.1 \nMarking. \nAbove-ground \nstationary tanks shall be marked as required by \nSection 5003.5.\n\n❖ This section requires that NFPA 704 hazard \nidentification signs in accordance with Section \n5003.5 be provided for above-ground tanks to \nassist emergency responders in identifying the \nhazards of the tanks’ contents in case of a spill \nor fire incident. \n5003.2.5 \nEmpty containers and tanks. \nEmpty containers and tanks previously used for the \nstorage of hazardous materials shall be free from \nresidual material and vapor as defined by DOTn, \nthe Resource Conservation and Recovery Act \n(RCRA) or other regulating authority or maintained \nas specified for the storage of hazardous material.\n\n❖ Tanks must be purged and cleaned of all \nresidual hazardous chemicals before reuse for \nstorage. Containers and tanks that have not \nbeen cleaned must be stored in areas meeting \nthe requirements for a hazardous use area. \nUnder \nthe \nResource \nConservation \nand \nRecovery Act (RCRA), the EPA issues “cradle-\nto-grave” regulations for storing, using and \ndisposing of hazardous waste. The act, \nenacted by Congress in 1976, established a \nuniform national policy for hazardous and solid \nwaste disposal. This section requires that \ncontainers, cylinders and tanks, if still in use, \neither be properly maintained as required or \ncomply with the EPA or other governmental \nenvironmental regulations. \n5003.2.6 \nMaintenance. In addition to the \nrequirements of Section 5003.2.3, equipment, \nmachinery and required detection and alarm \nsystems associated with hazardous materials shall \nbe maintained in an operable condition. Defective \ncontainers, cylinders and tanks shall be removed \nfrom service, repaired or disposed of in an approved \nmanner. Defective equipment or machinery shall be \nremoved from service and repaired or replaced. \nRequired detection and alarm systems shall be \nreplaced or repaired where defective.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 980,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 2306",
        "Section 5704.2.8",
        "Section 5003.5",
        "Section 5303.16",
        "Section 5003.2.3",
        "Section 5001.1",
        "Section 5404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_10_a3fb2b0e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Equipment, machinery and required detection \nand alarm equipment must be maintained in an \noperable condition at all times. \n5003.2.6.1 \nTanks out of service for 90 days. \nStationary tanks not used for a period of 90 days \nshall be properly safeguarded or removed in an \napproved manner. Such tanks shall have the fill line, \ngauge opening and pump connection secured \nagainst tampering. Vent lines shall be properly \nmaintained.\n\n❖ This section places a time limitation on out-of-\nservice storage tanks of hazardous materials. \nWithin 90 days, proper steps should be taken \nto address any potential hazard with the \nstorage tank. Without a time limitation for \nsafeguarding the out-of-service storage tank, it \nis likely that the tank will not be properly \nmonitored or inspected as necessary and, \nconsequently, the risk of the tank becoming \ndefective increases. Care shall be taken to \nprevent \ntampering \nwith \nall \nassociated \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1464\n\nequipment. Vent lines must be kept clear and \nbe properly maintained during this time. \n5003.2.6.1.1 \nReturn to service. Tanks that are \nto be placed back in service shall be tested in an \napproved manner.\n\n❖ Tanks must be tested as a new installation \nbefore being placed back in service. \n5003.2.6.2 \nDefective containers and tanks. \nDefective containers and tanks shall be removed \nfrom service, repaired in accordance with approved \nstandards or disposed of in an approved manner.\n\n❖ Damaged containers, cylinders and tanks pose \nthe potential hazard of content release. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer, cylinder or tank.\n\nSmall containers usually cannot be repaired \neasily. Large containers and fixed tank \ninstallations often cannot be easily replaced \nand must be repaired. Temporary storage of \nhazardous materials during container repair \nmust comply with code requirements. \n5003.2.7 \nLiquid-level \nlimit \ncontrol. \nAtmospheric tanks having a capacity greater than \n1900 Liters and that contain hazardous material \nliquids shall be equipped with a liquid-level limit \ncontrol or other approved means to prevent \noverfilling of the tank.\n\n❖ Overfilling of tanks has been a problem over \nthe years. This section requires atmospheric \ntanks with a capacity greater than 1900 Liters \ncontaining hazardous materials to be equipped \nwith an approved method of fill control. \n5003.2.8 \nSeismic protection. Machinery \nand equipment utilizing hazardous materials shall \nbe braced and anchored in accordance with the \nseismic design requirements of SBC 201 and SBC \n301 for the seismic design category in which the \nmachinery or equipment is classified.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 621,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 301",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_11_415159cb",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ In areas listed in SBC 201 Chapter 16 as \nrequiring seismic protection, machinery and \nequipment containing hazardous materials \nmust be protected against seismic activity. \nSBC 201 assigns importance factors in \nclassifying buildings. Buildings containing \nsufficient quantities of toxic or explosive \nsubstances \nthat \nare \nconsidered \nto \nbe \ndangerous to the public if release occurs carry \nan importance factor of 1.25 and structures \ncontaining highly toxic materials where the \nstorage or use exceeds the MAQ have an \nimportance factor of 1.50. \n5003.2.9 \nTesting. The equipment, devices \nand systems listed in Section 5003.2.9.1 shall be \ntested at the time of installation and at one of the \nintervals listed in Section 5003.2.9.2. Records of the \ntests conducted or maintenance performed shall be \nmaintained in accordance with the provisions of \nSection 109.2.1. \nExceptions: \n1. Periodic testing shall not be required where \napproved written documentation is provided \nstating that testing will damage the \nequipment, device or system and the \nequipment, device or system is maintained as \nspecified by the manufacturer. \n2. Periodic testing shall not be required for \nequipment, devices and systems that fail in a \nfail-safe manner. \n3. Periodic testing shall not be required for \nequipment, devices and systems that self-\ndiagnose and report trouble. Records of the \nself-diagnosis and trouble reporting shall be \nmade available to the Fire official. \n4. Periodic testing shall not be required if \nsystem activation occurs during the required \ntest cycle for the components activated \nduring the test cycle. \n5. Approved maintenance in accordance with \nSection 5003.2.6 that is performed not less \nthan annually or in accordance with an \napproved schedule shall be allowed to meet \nthe testing requirements set forth in Sections \n5003.2.9.1 and 5003.2.9.2.\n\n❖ This section establishes that the critical life \nsafety and property protection systems and \nequipment \nlisted \nin \nSection \n5003.2.9.1 \nassociated with the storage, handling and use \nof hazardous materials must undergo regular, \ndocumented maintenance to verify that they \nwill perform as designed when needed. The \nsection also requires that, as with any other \nsafeguard required by the code, maintenance \nrecords must be maintained and be available \nto the Fire official (see commentary, Section \n109.3).\n\nException 1 recognizes that certain equipment, \ndevices or systems are designed to function \nwhen needed but could be damaged by \nperiodic testing. This fact must be documented \nin writing by an authority on the equipment, \ndevice or system that is acceptable to the Fire \nofficial. This would most likely be the \nequipment, device or system manufacturer \nsince it is most familiar with its product. In \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1465\n\naddition to the written documentation, the \nmanufacturer’s \nmaintenance \nspecifications \nmust be followed in order to take this exception.\n\nException 2 recognizes that some equipment, \ndevices or systems are designed with a feature \nfor automatically counteracting the effect of an \nanticipated failure and eliminating or mitigating \na hazardous condition caused by that failure by \ncompensating for it. The term “fail-safe” is \ndefined in Chapter 2.\n\nException 3 recognizes the reliability of \ntechnology that allows equipment, devices or \nsystems to selfmonitor, diagnose and report \nany problems that could lead to a failure. Many \nfire alarm systems have this capability. In order \nto take the exception, records of the self-\ndiagnosis and reporting must be kept and be \navailable to the Fire official in accordance with \nSection 109.3.\n\nException 4 states that, in the unlikely (but \npossible) event that an actual activation of the \nequipment, device or system occurs during a \nscheduled test of the equipment, device or \nsystem, the actual activation can be accepted \nin lieu of the scheduled test of the affected \ncomponents.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 886,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.9.2",
        "Section 5003.2.9.1",
        "SBC 801",
        "Section 109.3",
        "Section 5003.2.6",
        "SBC 201",
        "Section 109.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_12_32d6808a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Exception 5 states that the maintenance \nrequired by Section 5003.2.6 of equipment, \ndevices or systems can be conducted in \naccordance with Section 5003.2.9.2, Item 1 or \n4. \n5003.2.9.1 \nEquipment, devices and systems \nrequiring testing. The following equipment, \nsystems and devices shall be tested in accordance \nwith Sections 5003.2.9 and 5003.2.9.2. \n1. Gas detection systems, alarms and automatic \nemergency shutoff valves required by \nSection 6004.2.2.10 for highly toxic and toxic \ngases. \n2. Limit control systems for liquid level, \ntemperature and pressure required by \nSections 5003.2.7, 5004.8 and 5005.1.4. \n3. Emergency alarm systems and supervision \nrequired by Sections 5004.9 and 5005.4.4. \n4. Monitoring and supervisory systems required \nby Sections 5004.10 and 5005.1.6. \n5. Manually \nactivated \nshutdown \ncontrols \nrequired \nby \nSection \n6403.1.1.1for \ncompressed \ngas \nsystems \nconveying \npyrophoric gases.\n\n❖ This section lists the equipment, devices and \nsystems that are subject to the provisions of \nSections 5003.2.9 and 5003.2.9.2. \n5003.2.9.2 \nTesting \nfrequency. \nThe \nequipment, systems and devices listed in Section \n5003.2.9.1 shall be tested at one of the following \nfrequencies: \n1. Not less than annually. \n2. In \naccordance \nwith \nthe \napproved \nmanufacturer’s requirements. \n3. In accordance with approved recognized \nindustry standards. \n4. In accordance with an approved schedule.\n\n❖ This section provides a list of suggested testing \nfrequencies for equipment, devices and \nsystems required by Section 5003.2.9.1 to be \ntested. The party responsible for compliance \nwith the testing requirements can choose one \nof the four testing frequencies that meets its \nneeds. Note that Section 5003.2.3requires that \nequipment, devices or systems associated with \nthe storage, handling and use of hazardous \nmaterials be listed or approved. Where the Fire \nofficial determines that listing is required, the \nchoice of testing frequency must be correlated \nwith the manufacturer’s testing requirements, \nwhich are often included as an integral part of \nthe listing of the product. \n5003.3 Release \nof \nhazardous \nmaterials. \nHazardous materials in any quantity shall not be \nreleased into a sewer, storm drain, ditch, drainage \ncanal, creek, stream, river, lake or tidal waterway or \non the ground, sidewalk, street, highway or into the \natmosphere. \nExceptions: \n1. The release or emission of hazardous \nmaterials is allowed where in compliance \nwith governmental agencies, regulations or \npermits. \n2. The release of pesticides is allowed where \nused in accordance with registered label \ndirections. \n3. The release of fertilizer and soil amendments \nis allowed where used in accordance with \nmanufacturer’s specifications.\n\n❖ Because of the toxic and hazardous nature of \nchemicals governed by this section, no amount \nof release is allowed, unless it is in compliance \nwith government regulations. The release of \npesticides is allowed where they are used in \ncompliance \nwith \nthe \nmanufacturer’s \ninstructions. Fertilizer and soil amendments \nare also allowed where they are used as the \nmanufacturer specifies. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1466\n\n5003.3.1 \nUnauthorized discharges. Where \nhazardous materials are released in quantities \nreportable under governmental regulations, the Fire \nofficial shall be notified and the following \nprocedures required in accordance with Sections \n5003.3.1.1 through 5003.3.1.4.\n\n❖ As stated previously, release of hazardous \nchemicals is prohibited; however, where a \nrelease does occur in quantities that exceed \nthe requirements of governmental regulations, \nthe Fire official must be notified. \n5003.3.1.1 \nRecords. \nRecords \nof \nthe \nunauthorized discharge of hazardous materials by \nthe permittee shall be maintained.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.2.9.2",
        "Section 6403.1.1.1",
        "Section 5003.2.9.1",
        "Section 6004.2.2.10",
        "SBC 801",
        "Section 5003.2.6",
        "Section 5003.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_13_e9dd38f9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The amounts released, the cause of the \nrelease, containment efforts, cleanup efforts \nand environmental impact are items that \nshould be included in the records submitted \nand kept on the incident. \n5003.3.1.2 \nPreparation. Provisions shall be \nmade for controlling and mitigating unauthorized \ndischarges.\n\n❖ A facility preplan for controlling and mitigating \na release is recommended. After a release, this \nplan should be immediately implemented. \n5003.3.1.3 \nControl. Where an unauthorized \ndischarge caused by primary container failure is \ndiscovered, the involved primary container shall be \nrepaired or removed from service.\n\n❖ Once the cause of the release has been \ndetermined, repair of defective equipment or \nchanges in operating procedures must begin \nimmediately. \n5003.3.1.4 \nResponsibility for cleanup. The \nperson, firm or corporation responsible for an \nunauthorized discharge shall institute and complete \nall actions necessary to remedy the effects of such \nunauthorized discharge, whether sudden or gradual, \nwithout cost to the authority. Where deemed \nnecessary by the Fire official, cleanup can be \ninitiated by the fire department  or by an authorized \nindividual or firm. Costs associated with such \ncleanup shall be borne by the owner, operator or \nother person responsible for the unauthorized \ndischarge.\n\n❖ Cleanup is the responsibility of the person, firm \nor corporation responsible for an unauthorized \nrelease. Cleanup must begin immediately once \nthe incident is stable. \n5003.4 Material Safety Data Sheets. Safety Data \nSheets (SDS) shall be readily available on the \npremises for hazardous materials regulated by this \nchapter. Where a hazardous substance is developed \nin a laboratory, available information shall be \ndocumented. \nException: Designated hazardous waste.\n\n❖ Both the number and the diversity of industrial \nchemicals are constantly increasing. The \ninventory of chemicals at modern industrial \noperations is sometimes quite variable. These \nfactors make accurate and timely information \nmore important to emergency responders. This \nsection specifies requirements for submitting \nSDS \nand \nother \nemergency \nresponse \ninformation. Regardless of quantity, an SDS is \nrequired for all hazardous materials regulated \nby the code, even if the intended quantities do \nnot require a permit or exceed the maximum \nquantities allowed per control area relative to a \nhigh-hazard \noccupancy \nclassification. \nPreincident planning is essential for buildings \ncontaining hazardous materials, regardless of \nquantity. See the commentary to the definition \nof “Safety data sheet” in Section 202.\n\nThe exception recognizes that the information \ncontained in the Uniform Hazardous Waste \nManifest (EPA Form 870022A) required by \nDOTn 49 CFR regulations contains sufficient \ninformation on the hazards of the waste \nmaterial. Because EPA shipping rules for \nhazardous waste require that the manifest be \nwith the waste material at all times, the \nmanifest serves the same purpose as an SDS.\n\nThe following is the minimum information \nneeded from the SDS to assist in determining \nthe \nhazardous \noccupancy. \nThe \nspecial \nconsideration area will tell where items such as \nemergency showers, eye wash centers, acid \npiping and special ventilation are required.\n\nNote that as part of OSHA’s conversion to the \nGlobally Harmonized System of Classification \nand Labeling of Chemicals, the material safety \ndata sheet (MSDS) has been reformatted to 16 \nsections and renamed as “Safety Data Sheet” \n(SDS). The term “MSDS” was revised to SDS \nthroughout the 2018 IFC. The definition of \n“SDS” in Chapter 2 considers current MSDS as \nequivalent. The format of the new SDS \nincludes the following information: \n• Section 1. Identification \n• Section 2. Hazard(s) identification \n• Section 3. Composition/information \non \ningredients \n• Section 4. First-aid measures \n• Section 5. Fire-fighting measures \n• Section 6. Accidental release measures \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1467\n\n• Section 7. Handling and storage \n• Section 8. Exposure \ncontrols/personal \nprotection \n• Section 9. Physical and chemical properties \n• Section 10. Stability and reactivity \n• Section 11. Toxicological information \n• Section 12. Ecological information \n• Section 13. Disposal considerations \n• Section 14. Transport information \n• Section 15. Regulatory information \n• Section 16. Other information, including date of \npreparation or last revision.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 7",
        "Section 10",
        "SBC 801",
        "Section 4",
        "Section 14",
        "Section 15",
        "Section 9",
        "Section 13",
        "Section 202",
        "Section 11",
        "Section 8",
        "Section 12",
        "Section 3",
        "Section 1",
        "Section 5",
        "Section 16",
        "Section 2",
        "Section 6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_14_9ef1fa03",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The purpose of the GHS/HC system is rooted in \nthe \nagencies \nthat \nwill \nadminister \nthe \nregulations, i.e., OSHA and the United Nations. \nNeither agency is exclusively focused on \nemergency responder notifications but, rather, \nthey focus on worker/workplace regulations \nand global transportation and shipping of \nhazardous materials. \n5003.5 Hazard \nidentification \nsigns. \nUnless \notherwise exempted by the Fire official, visible \nhazard identification signs as specified in NFPA \n704 for the specific material contained shall be \nplaced on stationary containers and above ground \ntanks and at entrances to locations where hazardous \nmaterials are stored, dispensed, used or handled in \nquantities requiring a permit and at specific \nentrances and locations designated by the Fire \nofficial.\n\n❖ This \nsection \ncontains \nrequirements \nfor \nidentification \nsignage \nand \nlabeling \nof \ncontainers with hazardous materials. Signs are \nrequired \nto \nalert \noccupants \nwho \nmay \nunknowingly \nenter \nan \narea \ncontaining \nhazardous materials.\n\nThe \nhazard \nidentification \nsymbol \n(see \nCommentary Figure 5003.5) is a color-coded \narray of four numbers or letters arranged in a \ndiamond shape. This symbol appears on the \nlabel of many chemicals acquired from \ncommercial vendors.\n\nThe blue diamond, appearing on the left side \nof \nthe \nlabel, \nconveys \nhealth \nhazard \ninformation. A number from 0 to 4 appears in \nthe blue diamond indicating the degree of the \nhazard. The higher the number, the higher the \nhazard, as follows:\n\n0—No hazard.\n\n1—Can cause irritation if not treated.\n\n2—Can \ncause \ninjury. \nRequires \nprompt \ntreatment.\n\n3—Can cause serious injury despite medical \ntreatment.\n\n4—Can cause death or major injury despite \nmedical treatment.\n\nThe red diamond, appearing at the top of the \nlabel, \nconveys \nflammability \nhazard \ninformation. Again, the numbers 0 to 4 are used \nto rate the flammability hazard as follows:\n\n0—No hazard.\n\n1—Ignites after considerable heating.\n\n2—Ignites if moderately heated.\n\n3—Can be ignited at all normal temperatures.\n\n4—Very flammable gases or \nvery \nvolatile flammable liquid.\n\nThe yellow diamond, appearing on the right \nside of the label, conveys reactivity hazard \ninformation. The numbers 0 to 4 are used to \nrank reactivity hazards as follows:\n\n0—Normally stable. Not reactive with water.\n\n1—Normally \nstable. Unstable \nat\n high temperatures and pressure. Reacts with \nwater.\n\n2—Normally unstable but will not detonate.\n\n3—Can detonate or explode but requires \nstrong initiating force or heating under \nconfinement.\n\n4—Readily detonates or explodes.\n\nThe white diamond, appearing at the bottom of \nthe label, conveys special hazard information. \nThis information is conveyed by the use of \nsymbols that represent the special hazard. \nTwo of the common symbols are:\n\nW —The material is water reactive.\n\nOX—An oxidizing agent.\n\nSome labels use the white diamond to convey \npersonal protective equipment or engineering \ncontrols required to work with the material \nsafely. You may see a picture of gloves, safety \nglasses or a fume hood in the white diamond.\n\nNFPA hazard ratings can be found on the \nMSDS for a given chemical. Also, this symbol, \nor a form of this symbol, often appears on the \nlabel of commercial chemical products. \n5003.5.1 \nMarkings. Individual containers, \ncartons or packages shall be conspicuously marked \nor labeled in an approved manner. Rooms or \ncabinets containing compressed gases shall be \nconspicuously labeled: COMPRESSED GAS. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1468",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 849,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_15_9df7d120",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ DOTn 49 CFR requires labels on all containers, \ncartons and packages of hazardous materials \nduring transportation. Many manufacturers \nalso post comprehensive labels on all \ncontainers and packages. These labels often \ninclude \nhazard \ninformation \nbeyond \nthat \nrequired by DOTn 49 CFR. The international \npictorial symbols likely to be found on these \nlabels are shown in Commentary Figure \n5003.5.1. \n5003.6 Signs. Signs and markings required by \nSections 5003.5 and 5003.5.1 shall not be obscured \nor removed, shall be in Arabic and English as a \nprimary language or in symbols allowed by this \ncode, shall be durable, and the size, color and \nlettering shall be approved.\n\n❖ Signs must be in Arabic and English as the \nprimary language, or in symbols allowed by the \ncode, and be made of a durable material with \nthe size, color and lettering approved by the \nFire official or other sections of SBCs. \n5003.7 Sources of ignition. Sources of ignition \nshall comply with Sections \n5003.7.1through \n5003.7.3.\n\n❖ This section introduces the provisions for \nignition control. A form of heat is required to \nignite the vapors of flammable and combustible \nliquids. By limiting the sources of ignition in the \nstorage or use area, one can reduce the \npossibility of a fire. \n5003.7.1 \nSmoking. \nSmoking \nshall \nbe \nprohibited and “No Smoking” signs provided as \nfollows: \n1. In rooms or areas where hazardous materials \nare stored or dispensed or used in open \nsystems in amounts requiring a permit in \naccordance with Section 5001.5. \n2.  Within 7.5 m of outdoor storage, dispensing \nor open use areas. \n3. Facilities or areas within facilities that have \nbeen designated as totally “no smoking” shall \nhave “No Smoking” signs placed at all \nentrances to the facility or area. Designated \nareas within such facilities where smoking is \npermitted either permanently or temporarily, \nshall be identified with signs designating that \nsmoking is permitted in these areas only. \n4. In rooms or areas where flammable or \ncombustible hazardous materials are stored, \ndispensed or used. \nSigns required by this section shall be in Arabic and \nEnglish as a primary language or in symbols \nallowed by this code and shall comply with Section \n310.\n\n❖ The four areas listed in this section, because of \ntheir \nhazard \ncharacteristics, \nhave \nbeen \ndesignated to receive “No Smoking” signs, in \naccordance with Section 310. \n5003.7.2 \nOpen flames. Open flames and \nhigh-temperature devices shall not be used in a \nmanner that creates a hazardous condition and shall \nbe listed for use with the hazardous materials stored \nor used.\n\n❖ Processes that use open flames must be \ninstalled and safeguarded in accordance with \nthe manufacturer’s specifications. It should be \nnoted that a chemical that is preheated can \nchange from a nonhazardous classification to \na hazardous classification or move from a \nlower hazard to a higher hazard. Safety is \nfurther enhanced by the requirement for \ndevices to be listed for use in proximity to \nhazardous materials. \n5003.7.3 \nIndustrial \ntrucks. \nPowered \nindustrial trucks used in areas designated as \nhazardous (classified) locations shall be in \naccordance with Section 309.2.\n\n❖ Powered industrial trucks used in hazardous \nlocations defined in accordance with SBC 401 \nmust meet the requirements of NFPA 505 (see \nalso Section 309). \n5003.7.4 \nRespiratory therapy. In Group I-\n2 and ambulatory care facilities, within areas with \nrespiratory therapy services, sources of ignition \nshall be regulated in accordance with NFPA 99.\n\n❖ Due to the high potential for fire risk to patients \nreceiving respiratory therapy services, the \nneed to restrict the use of sources of ignition, \nsuch as smoking materials, open flames, \nsparking toys, and nonmedical appliances with \nhot surfaces or sparking mechanisms, is \nnecessary to provide appropriate safety to \nthese patients. NFPA 99 provides specific \nrequirements related to these ignition hazards. \n5003.8 Construction requirements. Buildings, \ncontrol areas, enclosures and cabinets for hazardous \nmaterials shall be in accordance with Sections \n5003.8.1 through 5003.8.7.2.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 986,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 401",
        "Section 309",
        "Section 309.2",
        "Section 310",
        "Section 5001.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_16_080aac6b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Both the code and SBC 201 have requirements \nfor construction of hazardous use areas. Each \nof these codes must be consulted for the \nspecific and general requirements based on \nthe chemicals being protected. \n5003.8.1 \nBuildings. Buildings, or portions \nthereof, in which hazardous materials are stored, \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1553\n\nm/s with not less than 0.75 m/s at any point \nof the access port or window. \n3. Provided with an automatic sprinkler system \ninternal to the cabinet.\n\n❖ This section contains specific requirements for \nthe construction of gas cabinets that contain \nmedical gases in quantities greater than the \npermit amount indicated in Table 105.5.9. \nThese requirements are in addition to those \ncontained in Section 5003.8.6. The cabinet \nventilation system must be designed to operate \nat a negative pressure and be connected to an \nexhaust system to maintain a safe atmosphere \ninside the room in the event of a leak, \nespecially during the normal opening and \nclosing of the cabinet. Additionally, this section \nrequires that gas cabinets be protected with an \ninternal automatic sprinkler system to provide \ncooling of gas cylinders housed in the cabinet \nin the event of a fire outside of the cabinet. \nOther types of extinguishing systems are \nprohibited. \n5306.3 Exterior \nsupply \nlocations. \nOxidizer \nmedical gas systems located on the exterior of a \nbuilding with quantities greater than the permit \namount shall be located in accordance with Section \n6304.2.1.\n\n❖ This section requires compliance with Section \n6304.2.1 for oxidizer medical gas systems \nlocated on the exterior of the building in \namounts greater than permitted in Table \n105.5.9 (see commentary, Section 6304.2.1). \nNote that permit amounts for cryogenic fluids \noutside buildings are addressed by Table \n105.5.11 and would be required to comply with \nChapter 55. \n5306.4 Transfilling. \nTransfilling \nareas \nand \noperations including, but not limited to, ventilation \nand separation, shall comply with NFPA 99.\n\n❖ Transfilling is the transfer of oxygen to smaller \nportable \ncontainers \nfrom \nlarger \nstorage \ncontainers. This can occur in the liquid or \ngaseous state. The reference to NFPA 99 will \nprovide restrictions on the construction of floors \nused in transfilling areas, limiting them to \nconcrete \nor \nceramic \ntile \ndue \nto \ntheir \nnoncombustible nature. Asphalt surfaces are \nespecially problematic because liquid oxygen \n(LOX) that comes in contact with asphalt can \nact as a contact explosive, resulting in a low-\npressure explosion. \n5306.5 Medical gas systems. Medical gas systems \nand equipment shall be installed, tested and labeled \nin accordance with NFPA 99 and the general \nprovisions of this chapter. Existing medical gas \nsystems and equipment shall be used and \nmaintained \nin \naccordance \nwith \nthe \nuse, \nmaintenance, inspection and testing provisions of \nNFPA 99 for medical gas systems and equipment.\n\n❖ Compressed medical gas piping systems and \nrelated equipment in hospitals and similar \ninstitutions may not be used to distribute \nflammable gases. Nonflammable compressed \ngas piping systems and equipment installed \nand used as detailed in NFPA 99 are permitted. \nSystems are to comply with the general, \nmaintenance, inspection and testing provisions \nof this chapter and NFPA 99. \nSECTION 5307 COMPRESSED GASES \nNOT OTHERWISE REGULATED \n5307.1 General. Compressed gases in storage or \nuse \nnot \nregulated \nby the \nmaterial-specific \nprovisions of Chapters 6, 54, 55 and 60 through 67, \nincluding asphyxiant, irritant and radioactive gases, \nshall comply with this section in addition to other \nrequirements of this chapter.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 105.5.9",
        "Table 105.5.11",
        "Section 5003.8.6",
        "Section 6304.2.1",
        "SBC 201",
        "Section 5307"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_17_70505c82",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Statistics show that there are more deaths \nevery year from the use of inert and asphyxiant \ngases than from toxic gases. The indoor \nstorage or use of compressed gases falling into \ncategories such as inerts, asphyxiants, irritants \nand radioactive can be hazardous regardless \nof the type of gas involved simply due to the \nhazards related to asphyxiation. Sections 5301 \nthrough 5305 have been designed as generic \nprovisions that apply to all compressed gases. \nSections 5306 and 5307 are unique in that they \nestablish additional requirements for specific \nuses. This section is intended to fill a void in the \nregulations \nof \ncompressed \ngases \nby \naddressing compressed gases posing material \nhazards not otherwise regulated while not \ncreating additional, unnecessary material-\nspecific chapters in the code. Note that this \nsection requires that the storage and handling \nof cylinders containing the gases must comply \nwith the remaining requirements of Chapter 53 \nbecause their contents are under positive \npressure.\n\nGenerally, the United States did not develop \ncomprehensive \nhazardous \nmaterials \nregulations in the model building and fire codes \nuntil the mid-1980s. Prior to that time there \nwere various regulations, but they were not \ncorrelated and, more importantly, were not tied \nto a building’s occupancy classification, a \nmaterial’s hazard classification or how the \nbuilding was used. As a result, a task group \nwas formed that created comprehensive \nhazardous materials regulations. A question \noften asked is why the code does not include \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1555\n\nstorage tanks and displaced oxygen in the \narea. CO2 is an odorless and colorless gas \nwith a vapor density of 1.53, making it 50 \npercent heavier than air. As such, the CO2 will \nfill a room from the floor up and displace the \noxygen in the room. Just a short exposure to a \n10-percent concentration of CO2 can be fatal. \nA 2-percent CO2 concentration in air can \nincrease the breathing rate by 50 percent and \na 3-percent concentration can increase it by \n100 percent. As the breathing rate increases, \nso does the amount of CO2 being drawn into \nthe person’s system with the eventual results \nbeing \nheadache, \nnausea, \ndizziness, \ndisorientation, unconsciousness and death. \nThe displacement of oxygen is more severe in \nsmaller rooms or enclosures.\n\nSection 5307 is intended to address locations, \ntypically restaurants or other food service \nfacilities, where liquefied CO2 is used in \nconjunction with carbonators to produce \ncarbonated beverages. CO2 is stored as a \ncompressed gas or a liquefied compressed \ngas, \nbut \nmany \nlarger \nrestaurants \nare \nconverting from gaseous CO2 and taking \nadvantage of liquefied CO2 because the \nreduced container size and the reduced \nnumber of cylinders free up valuable floor \nspace. Note that CO2 is not classified as a \ncryogenic fluid because its boiling point is -\n78°C.\n\nA minimum trigger of more than 45 kg was \nselected for these requirements because it was \nfelt that systems with lesser amounts of CO2 \ndo not pose as great a risk of asphyxiation as \nlarge quantities of the gas.\n\nSome typical equipment is \npictured \nin \nCommentary Figures 5307.3(1) and (2). \n5307.3.1 \nVentilation. \nWhere \ninsulated \nliquid carbon dioxide storage tanks, cylinders, \npiping and equipment are located indoors, rooms or \nareas containing storage tanks, cylinders, piping \nand equipment, and other areas where a leak of \ncarbon dioxide is expected to accumulate, shall be \nprovided with mechanical ventilation in accordance \nwith Section 5004.3 and designed to maintain the \nroom containing carbon dioxide at a negative \npressure in relation to the surrounding area. \nException: A gas detection system complying with \nSection 5307.3.2 shall be permitted in lieu of \nmechanical ventilation.",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.3",
        "SBC 801",
        "Section 5307",
        "Section 5307.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5307_18_a12cb97c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section provides the requirements for \nmechanical \nventilation \nas \na \nmeans \nof \nprotection for CO2 storage areas. Ventilation is \nrequired to comply with Section 5004.3 and \nseveral performance criteria. The need for \nventilation and how it is provided will depend \non the space in which the CO2 is located or \nwhere it may accumulate, which could be in \nsurrounding rooms or spaces. Generally, the \nspace in which the CO2 is located must \nmaintain a negative pressure to prevent the \ngas from spreading to surrounding concealed \nspaces or adjacent rooms. An exception is \nprovided for the use of a gas detection system \ncomplying with Section 5307.3.2 and is \ntherefore a viable alternative. A gas detection \nsystem with associated warning may be more \neffective than ventilation as it provides an \nindication of a release of CO2. \n5307.3.2 \nGas detection system. Where \nventilation is not provided in accordance with \nSection 5307.3.1, a gas detection system shall be \nprovided in rooms or indoor areas and in below-\ngrade outdoor locations with insulated carbon \ndioxide systems. Carbon dioxide sensors shall be \nprovided within 300 mm of the floor in the area \nwhere the gas is expected to accumulate or other \napproved locations. The system shall be designed as \nfollows: \n1. Activates an audible and visible supervisory \nalarm at a normally attended location upon \ndetection of a carbon dioxide concentration \nof 9000 mg/m3. \n2. Activates an audible and visible alarm within \nthe room or immediate area where the system \nis installed upon detection of a carbon \ndioxide concentration of 54 000 mg/m3.\n\n❖ An alternative to ventilation is provided by this \nsection for beverage dispensing applications \nusing an insulated liquefied carbon dioxide \nsystem. This section contains the requirements \nfor a gas detection system using CO2 detectors \nof an adequate number and spacing to cover \nthe protected area. There are two different \nthresholds that will activate this system, with \ntwo differing levels of notification.\n\nThe gas detection system is required to initiate \na supervisory alarm at a level of 5,000 parts per \nmillion (ppm), which is the 8-hour time-\nweighted average (TWA) exposure limit for \nCO2 established by the United States \nDepartment of Labor, Occupational Safety and \nHealth Administration (OSHA) for CO2. The \nsecond criterion addresses a more acute \nhazard. The threshold is 30,000 ppm, which is \nrequired to activate an audible and visible \nalarm within the room or space. Essentially, the \ntwo thresholds ensure that occupants will be \nnotified when there is an acute leak but limits \nthe notification to a supervisory signal when \nleakage at a chronic hazard level is detected. \n-",
      "content_type": "mixed",
      "chapter_id": "ch2",
      "chapter_number": "2",
      "chapter_title": "for the proper application of",
      "section_id": "sec5307",
      "section_number": "5307",
      "section_title": "has",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 86,
      "page_end": 185,
      "token_count": 609,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5307.3.1",
        "Section 5004.3",
        "Section 5307.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_0_1f0da5ff",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1469\n\nhandled or used shall be constructed in accordance \nwith SBC 201.\n\n❖ Buildings \nmust \nmeet \nthe \nconstruction \nrequirements of SBC 201. Note that SBC 201 \nSection 414 is a good starting point for this \nreview. \n5003.8.2 \nRequired detached buildings. \nGroup H occupancies containing quantities of \nhazardous materials in excess of those set forth in \nTable 5003.8.2 shall be in detached buildings.\n\n❖ The definition of a “Detached building” is found \nin Section 202. As defined, a detached storage \nbuilding is a separate single-story building, \nwithout a basement or crawl space, that is used \nfor the storage of hazardous materials and \nlocated an approved distance from all other \nstructures.\n\nThe manufacture and storage of hazardous \nmaterials are frequently integrated into a single \nbuilding. Additionally, it is not unusual for \ncertain manufacturing buildings to contain \nmultiple Group H uses where the threshold \nquantities are exceeded. Limiting the uses of \nidentified hazardous materials to separate \nbuildings containing only Group H uses \nmaintains the intent of the code, which is to \nisolate large quantities of certain physical \nhazardous materials from uses other than \nthose in Group H.\n\nSee Table 5003.8.2.\n\nTable 5003.8.2 gives the MAQs of materials \nthat can be stored in Group H occupancies \nwithout detached storage. \n5003.8.3 \nControl areas. Control areas shall \ncomply \nwith \nSections \n5003.8.3.1 \nthrough \n5003.8.3.5.3. \nException: Higher education laboratories in \naccordance with Chapter 38 of this code and \nSection 428 of SBC 201.\n\n❖ As defined in Section 202, a “Control area” is a \nspace within a building where quantities of \nhazardous materials not exceeding the MAQs \nper control area are stored, dispensed, used or \nhandled.\n\nThis section, in conjunction with the MAQ \ntables in Section 5003.1, utilizes a density \nconcept for hazardous materials through the \nuse of control areas. The intent of the control \narea concept is to provide an alternative \nmethod for the handling of hazardous materials \nwithout classifying the occupancy as Group H. \nIn order to not be considered Group H, the \namount of hazardous materials within any \nsingle control area bounded by fire barriers, \nhorizontal assemblies, fire walls or exterior \nwalls cannot exceed the MAQ for a specific \nmaterial listed in Table 5003.1.1(1) or Table \n5003.1.1(2) \n[see \nCommentary \nFigure \n5003.8.3(1)]. A control area may be an entire \nbuilding or a portion thereof. Where a building \nis not compartmented as required by the code \nfor control areas, the entire building would be \nconsidered a single control area, in which case \nthe entire MAQ of material from Table \n5003.1.1(1) or Table 5003.1.1(2) located on \nany story would be subject to the limitations of \nTable \n5003.8.3.2 based on \nSBC 801 \nCommittee Interpretations 51-07 and 52-07 of \nthe table. Note that MAQs are based on the \nphysical \nstate, \nsituation \nand \nhazard \nclassification of materials and that up to the \nMAQ of each state of each class of material is \npermitted in each control area, subject to \nmaterial incompatibility issues (see Section \n5003.9.8).\n\nAs noted above, application of the control area \nprovisions is intended only as a means for a \nbuilding to avoid classification as Group H. It is \nnot intended in all cases to result in adequate \nseparation of certain hazardous materials \nstorage. For example, a control area for the \nstorage of flammable liquids not exceeding the \nMAQ indicated in Table 5003.1.1(1) and \nconstructed in accordance with these sections \nmay require a fire-resistance rating of 1 hour \nfor a building to avoid classification in Group H. \nHowever, the provisions of Chapter 57 or the \nreferenced standard on flammable liquids, \nNFPA 30, may require a higher fire-resistance \nrating to provide proper separation based on \nthe hazards of the flammable liquid being \nstored. In such a case, the provisions requiring \nthe higher rating would apply.",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 992,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 428",
        "SBC 801",
        "Section 5003.1",
        "Section 202",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 201",
        "Table 5003.8.3.2",
        "Section 414",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_1_bf5b407e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "The exception addresses the alternative \napproach \noffered \nfor \nhigher \neducation \nlaboratories in Chapter 38. The term “Higher \neducation laboratory” is defined in Chapter 2. \nEssentially, this concept replaces traditional \ncontrol areas with laboratory suites. There are \nboth construction-related and operational \nrequirements in Chapter 38. In addition, SBC \n201 contains the construction requirements for \nlaboratory suites in Section 428. See the \ncommentary to Chapter 38. \n5003.8.3.1 \nConstruction \nrequirements. \nControl areas shall be separated from each other by \nfire barriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both.\n\n❖ This section requires that control areas be \nseparated both vertically and horizontally, from \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1470\n\none another as well as the rest of the building \nin which they are located, by the same type of \nconstruction as is used for occupancy \nseparations. The fire barriers and horizontal \nassemblies thus required must be constructed \nin accordance with SBC 201 Sections 707 and \n711, respectively. Requiring fire-resistance-\nrated compartmentation of control areas \nminimizes the possibility of simultaneous \ninvolvement of multiple control areas in a single \nfire incident. A fire in a single control area \nwould involve only the amount of hazardous \nmaterials in that control area, which would not \nexceed the MAQ. \n5003.8.3.2 \nPercentage \nof \nmaximum \nallowable quantities. The percentage of maximum \nallowable quantities of hazardous materials per \ncontrol area allowed at each floor level within a \nbuilding shall be in accordance with Table \n5003.8.3.2.\n\n❖ See the commentary to Table 5003.8.3.2.\n\nTable 5003.8.3.2 establishes the maximum \nquantity of hazardous materials permitted in a \nbuilding and the required fire-resistance-rated \nseparation for control areas. The overall \nmaximum quantity of hazardous materials that \ncan be present in the entire building is \nestablished based on the number of permitted \ncontrol areas in Table 5003.8.3.2 and the \nmaximum quantity of materials allowed in each \ncontrol area per floor.\n\nBased on the table, the first floor level could \ncontain four control areas with up to 100 \npercent of the MAQ of each hazardous material \nper control area. For example, a single control \narea in a one-story, non-sprinklered building \ncould contain up to 115 L of Class 1A \nflammable liquids [see Table 5003.1.1(1)], 57 \nkg of Class III organic peroxides [see Table \n5003.1.1(1)], 115 kg of Class 2 oxidizers [see \nTable 5003.1.1(1)] and 1900 L of corrosive \nliquids \n[see \nTable \n5003.1.1(2)]. \nThese \nquantities could be contained in four different \ncontrol areas if they are separated from one \nanother by a minimum 1-hour fire-resistance-\nrated fire barrier.\n\nThe amount of hazardous materials per control \narea and the number of control areas per floor \nare reduced if hazardous materials are stored \nor used above the first floor. Difficulty in gaining \naccess for fire fighting or other emergency \nresponse purposes and potential hazard to \nbuilding occupants who must egress that area \nare increased above the first floor. The use of \ncontrol areas on upper floors can be \nadvantageous for multistory research and \nlaboratory-type facilities that often have a \nfunctional need to use limited amounts of \nhazardous \nmaterials \nthroughout \nvarious \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to an entire building area regardless of \nthe overall size or height of the building. For \nexample, if control areas are not used, a 4650 \nm2 multistory building would be limited to the \nsame MAQ of hazardous materials as a single-\nstory building of 465 m2, subject to the per-floor \nlimitations of the table based on SBC 801 \nCommittee Interpretations of Chapter 50.",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 935,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 428",
        "SBC 801",
        "Table 5003.1.1",
        "Section 707",
        "SBC 201",
        "Table 5003.8.3.2",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_2_8cc91e15",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Note a clarifies that the MAQ is based on Table \n5003.1.1(1) or Table 5003.1.1(2) including \nthe increases allowed by an automatic \nsprinkler system in accordance with NFPA 13, \napproved hazardous material storage cabinets \nor both where applicable.\n\nNote b clarifies the fire barrier separation \nneeded to establish the boundaries of the \ncontrol, area that include not only the vertical \nwall assemblies but also the floor/ceiling \nassemblies \nin \norder \nto \nbe \nadequately \nseparated from all adjacent interior spaces.\n\nExample: Determine the maximum amount of \nClass IB flammable liquids that can be stored \nwithin a single-story, 929 m2 non-sprinklered \nGroup F-1 occupancy [see Commentary \nFigure 5003.8.3.2(1)] of Type IIB construction \nwithout classifying the storage area Group H-2.\n\nBased on a MAQ of 450 L for Class IB \nflammable liquids from Table 5003.1.1(1), a \n450 L can be stored in each of the four control \nareas; therefore, while the building may \nactually contain a total of 1817 L, a maximum \nof 450 L is permitted in each control area that \nis separated from all adjacent control areas by \nminimum 1-hour fire barriers constructed in \naccordance with SBC 201 Section 707.\n\nThe building, in this case, could still be \nclassified as Group F-1. An automatic fire \nsuppression system would not be required, \nsince the 1115 m2 threshold for suppression of \nGroup F-1 fire areas is not exceeded (see \nSection 903.2.3) and there are no control \nareas containing hazardous materials that \nexceed the MAQ. Notes d and e of TABLE \n5003.1.1(1) would allow the base quantity of \nClass IB flammable liquids to be increased 100 \npercent in buildings protected with an automatic \nsprinkler system or when the material is stored \nin approved hazardous material storage \ncabinets. In this example, this would result in \nincreasing the MAQ of Class IB flammable \nliquids by a factor of two; therefore, the building \ncould now contain a total of 3635 L with a \nmaximum of 900 L in each of the four control \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1471\n\nareas, separated as required by the code, and \nstill maintain a Group F-1 classification.\n\nIf both an automatic sprinkler system and \nhazardous material storage cabinets are used \nto protect the Class IB flammable liquids, then \nthe base quantity of TABLE 5003.1.1(1) could \nbe increased by a factor of four. The building in \nthis example, therefore, with both sprinkler \nprotection and approved cabinets, could \ncontain a total of 7267 L with a maximum of \n1817 L in each of the four control areas, \nseparated as required by the code, and still \nmaintain a Group F-1 classification.\n\nThe allowable increase in the MAQ is offset by \nthe additional level or levels of protection. The \nuse of control areas provides a tradeoff based \non building compartmentation. Fire protection \n(automatic sprinkler systems) and controlled \nstorage \nthrough \nthe \nuse \nof \napproved \nhazardous material storage cabinets also adds \na degree of protection, justifying the increased \nallowable quantities. See SBC 801 Committee \nInterpretations \n51-07 \nand \n52-07 \nin \nCommentary Figure 5003.8.3.2(2). \n5003.8.3.3 \nNumber. The maximum number \nof control areas per floor within a building shall be \nin accordance with Table 5003.8.3.2. For the \npurposes of determining the number of control \nareas within a building, each portion of a building \nseparated by one or more fire walls complying with \nSection 706 of SBC 201 shall be considered a \nseparate building.",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 891,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5003.1.1",
        "Section 707",
        "SBC 201",
        "Section 903.2.3",
        "Section 706",
        "Table 5003.8.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_3_2a320482",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ It is not the code’s intent to require multiple \ncontrol areas. As previously indicated, in a \nbuilding that is entirely one control area, if the \ntotal quantity of hazardous materials does not \nexceed the MAQ, the building would not be \nclassified as Group H. Similarly, if the owner is \nsatisfied with an occupancy classification of \nGroup H, multiple control areas would not be \nrequired. \nTherefore, \ncontrol \nareas \nare \ncharacterized as an alternative means by \nwhich a building can be classified as other than \nGroup H. Again, the provisions are applicable \nonly where control areas are chosen as a \ndesign alternative to classification of the \noccupancy as Group H (see commentary, \nTable 5003.8.3.2).\n\nThe last sentence makes it clear that fire walls \nare intended to create separate buildings for \nthe purpose of control areas. This is similar to \nthe application in SBC 201 Section 503.1 that \npermits fire walls to create separate buildings \nwhere applying height, area and type of \nconstruction requirements.\n\nThe number of control areas in a building has \nhistorically been counted separately on each \nside of a fire wall.\n\nThe end result is that a single-story building \ncan have up to four control areas, then be \ndivided by a fire wall and result in another four \ncontrol areas. This occurs often in strip malls. \nSee Commentary Figure 5003.8.3.3. \n5003.8.3.4 \nFire-resistance-rating \nrequirements. The required fire-resistance rating \nfor fire barriers shall be in accordance with Table \n5003.8.3.2. The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area shall have a fire-resistance rating of not less \nthan 2 hours. \nException: The floor assembly of the control area \nand the construction supporting the floor of the \ncontrol area is allowed to be 1-hour fire-resistance \nrated in buildings of Types IIA, IIIA, IV and VA \nconstruction, provided that both of the following \nconditions exist: \n1. The building is equipped throughout with an \nautomatic sprinkler system in accordance \nwith Section 903.3.1.1. \n2. The building is three stories or less above \ngrade plane.\n\n❖ The fire separation requirements for control \nareas, both horizontal and vertical, are \ndependent on their location in a building in \naccordance with Table 5003.8.3.2. The \namount of hazardous materials per control \narea, as well as the number of control areas per \nfloor, are reduced if stored or used above the \nfirst floor.\n\nWhere the control area is located above the \nfirst floor, the floor assembly and all supporting \nconstruction for the control area would require \na minimum 2-hour fire-resistance rating. The \nrequired 2-hour fire-resistance rating of the \nfloor construction only refers to the floor of the \ncontrol area. The increased fire-resistance \nrating and reduced quantities are intended to \naid the fire department  and other emergency \nresponse \npersonnel \nin \novercoming \nthe \ndifficulties \nassociated \nwith \ndealing \nwith \nhazardous materials incidents above the level \nof fire department  access (see commentary, \nTable 5003.8.3.2). The use of control areas on \nupper floors provides an alternative method for \nmultistory \nresearch \nand \nlaboratory-type \nfacilities that may need to use a limited amount \nof hazardous materials throughout various \nportions of the building. Without control areas, \nthe MAQ for a hazardous material would be \nlimited to a single building area regardless of \nthe overall size or height of the building. For \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1472\n\nexample, if control areas are not utilized, a \n4650 m2 single-story building would be limited \nto the same quantity of hazardous materials as \na two-story building with 464 m2 per floor. Note \nalso that the provisions of Chapter 38 provide \nadditional allowances for higher education \nlaboratories.",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 503.1",
        "SBC 201",
        "Table 5003.8.3.2",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_4_d85fc097",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Buildings of Type IIA, IIIA, and VA construction \nare required to have floor construction with a \nminimum fire-resistance rating of 1 hour as \nindicated in SBC 201 Table 601. Type IV \nconstruction is substantial enough to be \nequivalent to 1-hour construction. In addition, \nthe same materials are used in the interior in \nTypes IIIA and VA construction as in Type IV. \nThe exception recognizes the combination of a \n1-hour horizontal assembly in conjunction with \nsprinkler protection as a reasonable alternative \nfor the noted construction types. The three-\nstory limitation is consistent with the fire-\nresistant-rating requirements for fire barriers in \nTable 5003.8.3.2. \n5003.8.3.5 \nHazardous material in Group M \ndisplay and storage areas and in Group S storage \nareas. Hazardous materials located in Group M and \nGroup S occupancies shall be in accordance with \nSections 5003.8.3.5.1 through 5003.8.3.5.3.\n\n❖ This section introduces the allowances and \nrequirements provided for Group M display and \nstorage areas and Group S storage areas with \nregard to: \n• Nonflammable solids and nonflammable and \nnoncombustible liquids. \n• Flammable and combustible liquids. \n• Aerosols.\n\n❖ All three of these types of products are \nprovided with some flexibility and in some \ncases more restrictive requirements based on \nspecific requirements that manage the risks of \nthese materials. This section is consistent with \nSBC 201 Section 414.2.5. \n5003.8.3.5.1 \nNonflammable \nsolids \nand \nnonflammable and noncombustible liquids. The \naggregate quantity of nonflammable solid and \nnonflammable or noncombustible liquid hazardous \nmaterials allowed within a single control area of a \nGroup M display and storage area or a Group S \nstorage area is allowed to exceed the maximum \nallowable quantities per control area specified in \nTables 5003.1.1(1) and 5003.1.1(2) without \nclassifying the building or use as a Group H \noccupancy, provided that the materials are \ndisplayed and stored in accordance with Section \n5003.11.\n\n❖ This section addresses an option for control \nareas containing certain nonflammable or \nnoncombustible hazardous materials that are \nstored in mercantile and storage occupancies, \nincluding outdoor control areas. This option \nwould allow Group H-4 materials, which \npresent a health hazard rather than a physical \nhazard, as well as limited Group H-2 and H-3 \nmaterials such as oxidizers, to be stored in both \nretail display and stock areas of regulated \nmercantile occupancies and in storage-related \noccupancies in excess of the MAQs of Tables \n5003.1.1(1) and 5003.1.1(2) without classifying \nthe building as Group H. Without this option, \nmany mercantile and storage occupancies \ncould be classified technically as Group H. The \nincreased quantities of certain hazardous \nmaterials are based on the recognition that \nwhile there is limited risk in these occupancies, \nthe packaging and storage arrangements can \nbe controlled. For further information on the \nstorage limitations required for these types of \nmaterials, see Section 5003.11.3.\n\nThis section, in conjunction with Table \n5003.11.1, establishes the maximum quantity \nof the indicated hazardous materials permitted \nwithin a single control area of a mercantile \noccupancy. As indicated in Table 5003.11.1, \nthis \nsection \nonly \napplies \nto \ncertain \nnonflammable solids and nonflammable or \nnoncombustible liquids. Note that this option is \nnot applicable to mercantile and storage \noccupancies containing hazardous materials \nother than those indicated in Table 5003.11.1. \n5003.8.3.5.2 \nFlammable \nand \ncombustible \nliquids. In Group M occupancy wholesale and retail \nsales uses, indoor storage of flammable and \ncombustible liquids shall not exceed the maximum \nallowable quantities per control area as indicated in \nTable 5704.3.4.1, provided that the materials are \ndisplayed and stored in accordance with Chapter 57.",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 941,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "Table 601",
        "Section 5003.11.3",
        "Table 5704.3.4.1",
        "Section 414.2.5",
        "SBC 201",
        "Table 5003.8.3.2",
        "Table 5003.11.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec414_5_9c70a574",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section addresses Group M occupancies \nutilized for the wholesale and retail sale of \nflammable and combustible liquids. Group M \noccupancies must be able to display flammable \nand combustible liquids for sale to the public. \nThe \nmaximum \nallowable \nquantities \nof \nflammable and combustible liquids per control \narea can exceed the limitations of Table \n5003.1(1), provided that they are in compliance \nwith the amounts in Table 5704.3.4.1 and \ndisplayed and stored in accordance with \nSection 5704.3.6. SBC 201 Section 307.1.1, \nItem 2, also addresses this design alternative \nto a Group H occupancy classification for \n-",
      "content_type": "mixed",
      "chapter_id": "ch38",
      "chapter_number": "38",
      "chapter_title": "HIGHER EDUCATION Laboratories",
      "section_id": "sec414",
      "section_number": "414",
      "section_title": "is a good starting point for this",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 99,
      "page_end": 102,
      "token_count": 159,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5003.1",
        "Table 5704.3.4.1",
        "SBC 201",
        "Section 307.1.1",
        "Section 5704.3.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec602_0_6bee3339",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1473\n\nflammable \nand \ncombustible \nliquids \nin \nmercantile occupancies. \n5003.8.3.5.3 \nAerosols. The maximum quantity \nof aerosol products in Group M occupancy retail \ndisplay areas, storage areas adjacent to retail display \nareas and retail storage areas shall be in accordance \nwith Chapter 51.\n\n❖ The retail sale of aerosol products requires \ncompliance with Chapter 51 and the applicable \nprovisions of NFPA 30B. Aerosols have unique \nhazards such as rocketing and explosive \nreactions that need to be uniquely managed. \n5003.8.4 \nGas rooms. Where a gas room is \nused to increase the maximum allowable quantity \nper control area or provided to comply with the \nprovisions of Chapter 60, the gas room shall be in \naccordance with Sections 5003.8.4.1 and 5003.8.4.2.\n\n❖ Where gas rooms are provided as required by \nChapter 60 or where they are used in \naccordance with Table 5003.1.1(1), Note e, to \nincrease the maximum allowable quantity per \ncontrol area (MAQ) of hazardous materials, \nthey must meet the requirements stated in the \nsubsections that follow. Gas rooms are \nrequired \nto be \nprotected by \nautomatic \nsprinklers, separated based on the occupancy, \nand have ventilation designed to operate at a \nnegative pressure. These requirements are \nsimilar to those that apply to exhausted \nenclosures that allow the quantity increase. \nThis section will bring consistency between the \nrequirements for gas cabinets, exhausted \nenclosures and gas rooms with respect to \napplication and MAQ. \n5003.8.4.1 \nConstruction. Gas rooms shall be \nprotected with an automatic sprinkler system. Gas \nrooms shall be separated from the remainder of the \nbuilding in accordance with the requirements of \nSBC 201 based on the occupancy group into which \nit has been classified.\n\n❖ Construction shall be based on the occupancy \nseparation requirements of SBC 201 Table \n508.4. A gas room would typically be a Group \nH-4 occupancy; therefore, the separation \nrequirements would be from a Group H-4 \noccupancy to the other occupancy such as \nbusiness, institutional or storage, and so on. \n5003.8.4.2 \nVentilation \nsystem. \nThe \nventilation system for gas rooms shall be designed \nto operate at a negative pressure in relation to the \nsurrounding area. Highly toxic and toxic gases shall \nalso \ncomply \nwith Section \n6004.2.2.6. The \nventilation system shall be installed in accordance \nwith SBC 501.\n\n❖ The gas room exhaust ventilation system must \nbe designed to operate at a negative pressure \nto the area in which it is located in order to \nmaintain a safe atmosphere outside the gas \nroom in the event of a leak. Section 6004.2.2.6 \nalso has specific ventilation requirements for \nhighly toxic and toxic gases. Ventilation \nsystems must comply with SBC 501. \n5003.8.5 \nExhausted enclosures. Where an \nexhausted enclosure is used to increase maximum \nallowable quantity per control area or where the \nlocation of hazardous materials in exhausted \nenclosures is provided to comply with the \nprovisions of Chapter 60, the exhausted enclosure \nshall be in accordance with Sections 5003.8.5.1 \nthrough 5003.8.5.3.\n\n❖ Where exhausted enclosures are provided as \nrequired by Chapter 60, they must meet the \nrequirements of the following subsections. \n5003.8.5.1 \nConstruction. \nExhausted \nenclosures shall be of noncombustible construction.\n\n❖ See SBC 201 Section 602 for more details on \nnoncombustible construction. \n5003.8.5.2 \nVentilation. Exhausted enclosures \nshall be provided with an exhaust ventilation \nsystem. The ventilation system for exhausted \nenclosures shall be designed to operate at a negative \npressure in relation to the surrounding area. \nVentilation systems used for highly toxic and toxic \ngases shall also comply with Items 1, 2 and 3 of \nSection 6004.1.3. The ventilation system shall be \ninstalled in accordance with SBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for more details on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 105,
      "token_count": 968,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 602",
        "Table 5003.1.1",
        "SBC 201",
        "Section 6004.2.2.6",
        "SBC 501",
        "Section 6004.1.3",
        "Table 508.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec602_1_81b672a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The exhausted enclosure exhaust ventilation \nsystem must be designed to operate at a \nnegative pressure to the area in which it is \nlocated in order to maintain a safe atmosphere \nin the area in the event of a leak. Section \n6004.2.2.6 also has specific \nventilation \nrequirements for highly toxic and toxic gases. \nVentilation systems must comply with SBC \n501. \n5003.8.5.3 \nFire-extinguishing \nsystem. \nExhausted enclosures where flammable materials \nare used shall be protected by an approved \nautomatic fire-extinguishing system in accordance \nwith Chapter 9.\n\n❖ Special care is required in selecting the correct \ntype of automatic fire suppression system. The \nSDS should be consulted for compatibility of \nthe suppression system and the chemicals \nbeing used. \n5003.8.6 \nGas cabinets. Where a gas cabinet \nis used to increase the maximum allowable quantity \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1474\n\nper control area or where the location of \ncompressed gases in gas cabinets is provided to \ncomply with the provisions of Chapter 60, the gas \ncabinet shall be in accordance with Sections \n5003.8.6.1 through 5003.8.6.3.\n\n❖ Where gas cabinets are provided as required \nby \nChapter \n60, \nthey \nmust \nmeet \nthe \nrequirements of the following subsections. \n5003.8.6.1 \nConstruction. Gas cabinets shall \nbe constructed with the following: \n1. Not less than 2.5 mm (No. 12 gage) steel. \n1. Self-closing \nlimited \naccess \nports \nor \nnoncombustible windows to give access to \nequipment controls. \n2. Self-closing doors. \n3. Interiors treated, coated or constructed of \nmaterials that are compatible with the \nhazardous materials stored. Such treatment, \ncoating or construction shall include the \nentire interior of the cabinet.\n\n❖ This section itemizes four requirements for the \nconstruction of gas cabinets. Listed and \nlabeled gas cabinets can be assumed to meet \nthese minimum requirements where they have \nbeen tested by an approved third-party testing \nagency. \n5003.8.6.2 \nVentilation. Gas cabinets shall be \nprovided with an exhaust ventilation system. The \nventilation system for gas cabinets shall be \ndesigned to operate at a negative pressure in relation \nto the surrounding area. Ventilation systems used \nfor highly toxic and toxic gases shall also comply \nwith Items 1, 2 and 3 of Section 6004.1.2. The \nventilation system shall be installed in accordance \nwith SBC 501.\n\n❖ The gas cabinet exhaust ventilation system \nmust be designed to operate at a negative \npressure to the area in which it is located in \norder to maintain a safe atmosphere in the area \nin the event of a leak. Section 6004.2.2.6 also \nhas specific ventilation requirements for highly \ntoxic and toxic gases. Ventilation systems must \ncomply with SBC 501. \n5003.8.6.3 \nMaximum number of cylinders \nper gas cabinet. The number of cylinders contained \nin a single gas cabinet shall not exceed three.\n\n❖ This section limits the number of cylinders of \ncompressed gases within a gas cabinet for \nquantity control purposes in an effort to reduce \nthe potential involvement of other gas cylinders \nin a fire. \n5003.8.7 \nHazardous \nmaterials \nstorage \ncabinets. Where storage cabinets are used to \nincrease maximum allowable quantity per control \narea or to comply with this chapter, such cabinets \nshall be in accordance with Sections 5003.8.7.1 and \n5003.8.7.2.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for more details on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 105,
      "token_count": 822,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 6004.2.2.6",
        "Section 6004.1.2",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec602_2_a30205bd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section recognizes that the use of \napproved storage cabinets is an acceptable \nalternative to increase the MAQ of certain \nhazardous materials. For example, the base \nMAQ in each control area for storage of Class \nIB flammable liquids is 450 L as indicated in \nTable 5003.1.1(1). However, if Class IB \nflammable liquids are stored in an approved \nstorage cabinet, the base MAQ could be \nincreased to 900 L. Therefore, a building could \ncontain 900 L of Class IB liquids in each control \narea without classifying the building as a high-\nhazard occupancy if all flammable liquids are \nstored in an approved storage cabinet. These \ntypes of storage cabinets are sometimes \nknown as flammable liquid cabinets or acid \nstorage cabinets. \n5003.8.7.1 \nConstruction. The interior of \ncabinets shall be treated, coated or constructed of \nmaterials that are nonreactive with the hazardous \nmaterial stored. Such treatment, coating or \nconstruction shall include the entire interior of the \ncabinet. Cabinets shall either be listed in accordance \nwith UL 1275 as suitable for the intended storage or \nconstructed in accordance with the following: \n1. Cabinets shall be of steel having a thickness \nof not less than 1.2 mm (No. 18 gage). The \ncabinet, including the door, shall be double \nwalled with a 40 mm airspace between the \nwalls. Joints shall be riveted or welded and \nshall be tight fitting. Doors shall be well \nfitted, self-closing and equipped with a self-\nlatching device. \n2. The bottoms of cabinets utilized for the \nstorage of liquids shall be liquid tight to a \nminimum height of 50 mm. \nElectrical equipment and devices within cabinets \nused for the storage of hazardous gases or liquids \nshall be in accordance with SBC 401.\n\n❖ This section gives two methods of acceptance. \nEither the cabinet is listed in accordance with \nUL \n1275 \nor \nconstruction \nmeets \nthe \nrequirements of this section.\n\nThis section specifies minimum construction \nrequirements for hazardous material storage \ncabinets similar to those cabinets required for \nflammable and combustible liquids in NFPA 30. \nWhile both this section and NFPA 30 require \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1475\n\nthe door of the cabinet to be equipped with a \nlatching \ndevice, \nthis \nsection \ndoes \nnot \nspecifically \nrequire \na \nthree-point \nlatch \narrangement on all cabinet doors. The three-\npoint latch arrangement is recommended to \nenhance the integrity of the cabinet in a fire. \nThe door sill of hazardous material storage \ncabinets used for storing liquids must be raised \n50 mm above the bottom of the cabinet. The 50 \nmm raised sill is intended to retain any spilled \nliquid within the cabinet. The surface of the \ncabinets must be compatible with the material \nstored in the cabinets. Any electrical equipment \nmust comply with SBC 401. \n5003.8.7.2 \nWarning \nmarkings. \nCabinets \nshall be clearly identified in an approved manner \nwith red letters on a contrasting background to read: \nHAZARDOUS—KEEP FIRE AWAY.\n\n❖ To warn the general public and employees of \npotential exposure to hazardous materials \nwithin storage cabinets, appropriate warning \nlabels are required. Cabinets shall be clearly \nidentified with the wording given in this section. \n5003.9 General safety precautions. General \nprecautions for the safe storage, handling or care of \nhazardous materials shall be in accordance with \nSections 5003.9.1 through 5003.9.10.\n\n❖ The following subsections deal with the safe \nhandling and storage of hazardous materials. \n5003.9.1 \nPersonnel training and written \nprocedures. Persons responsible for the operation \nof areas in which hazardous materials are stored, \ndispensed, handled or used shall be familiar with \nthe chemical nature of the materials and the \nappropriate mitigating actions necessary in the \nevent of fire, leak or spill.\n\n❖ Each tenant or owner should develop a \nmitigation plan. This plan should be posted and \nbe familiar to all workers. In the event of a \nrelease, this plan should be immediately placed \ninto effect. \n5003.9.1.1 \nFire \ndepartment",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for more details on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 105,
      "token_count": 953,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 401",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec602_3_fc5ce9c7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "liaison. \nResponsible persons shall be designated and trained \nto be liaison personnel to the fire department  . \nThese persons shall aid the fire department  in \npreplanning emergency responses and identifying \nthe locations where hazardous materials are located, \nand shall have access to Material Safety Data Sheets \nand be knowledgeable in the site’s emergency \nresponse procedures.\n\n❖ It goes without saying that an emergency is not \nthe time to wonder who, what, when or where. \nThe code section recommends that a working \nrelationship be established with the emergency \nservices prior to the emergency. A plant \nengineer or chemist who knows the types of \nmaterials, methods of storage, location of \nstorage in the structure and chemical makeup \nwould typically be the best person for this \nliaison work. \n5003.9.2 \nSecurity. Storage, dispensing, use \nand handling areas shall be secured against \nunauthorized entry and safeguarded in a manner \napproved by the Fire official.\n\n❖ Safeguards must be in place to assist in the \nprevention of unauthorized entry into the \nbuilding \nor \nthe \nremoval \nof \nhazardous \nchemicals. \n5003.9.3 \nProtection from vehicles. Guard \nposts or other approved means shall be provided to \nprotect storage tanks and connected piping, valves \nand fittings; dispensing areas; and use areas subject \nto vehicular damage in accordance with Section \n312.\n\n❖ Storage, piping or other process equipment \nthat could be damaged by vehicular traffic must \nbe protected with barriers designed to meet the \nrequirements of Section 312. \n5003.9.4 \nElectrical wiring and equipment. \nElectrical wiring and equipment shall be installed \nand maintained in accordance with SBC 401.\n\n❖ Article 500 of SBC 401 is the applicable article \nfor classified locations. \n5003.9.5 \nStatic \naccumulation. \nWhere \nprocesses or conditions exist where a flammable \nmixture could be ignited by static electricity, means \nshall be provided to prevent the accumulation of a \nstatic charge.\n\n❖ NFPA 77 gives some guidance into the \nmethods of protection against static electricity. \nSBC 401 also provides guidance on the \nrequirements. \n5003.9.6 \nProtection from light. Materials \nthat are sensitive to light shall be stored in \ncontainers designed to protect them from such \nexposure.\n\n❖ Light-sensitive chemicals must be protected \nfrom UV light or other spectrum patterns that \nmay be damaging. See the SDS for additional \ninformation and requirements for chemicals. \n5003.9.7 \nShock padding. Materials that are \nshock sensitive shall be padded, suspended or \notherwise \nprotected \nagainst \naccidental \ndislodgement and dislodgement during seismic \nactivity. \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec602",
      "section_number": "602",
      "section_title": "for more details on",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 103,
      "page_end": 105,
      "token_count": 587,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 312",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_0_d83ad875",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1481\n\n2. For compressed gas hazardous materials, \nunless otherwise specified, the minimum \nrequired distances shall not apply where fire \nbarriers without openings or penetrations \nhaving a minimum fire-resistance rating of 2 \nhours interrupt the line of sight between the \nstorage and the exposure. The configuration \nof the fire barrier shall be designed to allow \nnatural \nventilation \nto \nprevent \nthe \naccumulation \nof \nhazardous \ngas \nconcentrations. \n3. Where a property exceeds 900 m2, a group of \ntwo outdoor control areas is allowed where \napproved and where each control area is \nseparated by a minimum distance of 15 m. \n4. Where a property exceeds 3300 m2, \nadditional groups of outdoor control areas \nare allowed where approved and where each \ngroup is separated by a minimum distance of \n90 m.\n\n❖ This section lists four requirements for an \noutdoor control area:\n\nItem 1 requires that outdoor control areas be \nkept clear of combustible materials for a \nminimum of 4.5 m around the control area.\n\nItem 2 requires the control area to be 6 m from \nthe lot lines, street, alley or public way. \nException 1 allows encroachment on lot lines, \npublic streets, public alleys or public ways \nthrough the use of a protective 2-hour fire-\nresistance-rated wall that extends a minimum \nof 750 mm above and to either side of the \nstorage area, acting as a shield between the \nstorage and the exposure. Recognition of the \nprotection thus provided can also be found in \nSection 5904.2.1, which contains comparable \nprovisions for flammable solids identifying the \nuse of a protective structure as a means to \nallow encroachment on lot lines, public streets, \npublic alleys or public ways. For gases, \nException 2 allows encroachment on lot lines, \npublic streets, public ways, and public alleys, \nthrough the use of an unpenetrated protective \n2-hour fire barrier (constructed as required by \nSBC 201 Section 707), which acts as a shield \nbetween the storage and the exposure. This \nrecognizes that a 2-hour fire barrier provides \nan equivalent means of achieving the objective \nof spatial separation. Where a separation \nassembly is used instead of a physical \nseparation distance, the wall must interrupt the \nline of sight between storage and exposure and \nbe configured so as to prevent a hazardous \naccumulation of gas.\n\nItem 3 allows two control areas on properties \nlarger than 900 m2 where they are separated \nby at least 15 m. The 6 m distance from the lot \nlines, street, alley or public way is still in effect.\n\nItem 4 allows for more than two control areas \nwhere the property exceeds 3300 m2. Each \ngroup must be separated by a minimum \ndistance of 90 m to reduce the likelihood of \nsimultaneous involvement of multiple outdoor \ncontrol areas in a single incident. \nSECTION 5004 STORAGE \n5004.1 Scope. Storage of hazardous materials in \namounts exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001, \n5003 and 5004. Storage of hazardous materials in \namounts not exceeding the maximum allowable \nquantity per control area as set forth in Section \n5003.1 shall be in accordance with Sections 5001 \nand 5003. Retail and wholesale storage and display \nof nonflammable solid and nonflammable and \nnoncombustible liquid hazardous materials in \nGroup M occupancies and Group S storage shall be \nin accordance with Section 5003.11.\n\n❖ This scope paragraph considers four storage \nsituations: storage of quantities exceeding the \nmaximum, storage of quantities within the \nallowable limits, retail and wholesale storage \nand display in Group M occupancies, and \nstorage areas in Group S occupancies. Section \nreferences are given for each of the four \nstorage and use situations. \n5004.2 Spill control and secondary containment \nfor liquid and solid hazardous materials. Rooms, \nbuildings or areas used for the storage of liquid or \nsolid hazardous materials shall be provided with \nspill control and secondary containment in \naccordance with Sections 5004.2.1through 5004.2.3. \nException: Outdoor storage of containers on \napproved containment pallets in accordance with \nSection 5004.2.3.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5004.2.3",
        "Section 5003.1",
        "Section 707",
        "SBC 201",
        "Section 5904.2.1",
        "Section 5004"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_1_f61f816b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This \nsection \nintroduces \nthe \nspecific \nrequirements for spill control and secondary \ncontainment for solid and liquid hazardous \nmaterials. The exception recognizes the \ninnovation of containment pallets and their \nsuitability for preventing the spread of \nhazardous materials spills in outdoor control \nareas (see commentary, Section 5004.2.3). \n5004.2.1 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Rooms, buildings or areas used \nfor the storage of hazardous material liquids in \nindividual vessels having a capacity of more than \n208 L, or in which the aggregate capacity of \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1482\n\n-------- \nmultiple vessels exceeds 3800 L, shall be provided \nwith spill control to prevent the flow of liquids to \nadjoining areas. Floors in indoor locations and \nsimilar surfaces in outdoor locations shall be \nconstructed to contain a spill from the largest single \nvessel by one of the following methods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2. Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Other approved engineered systems. \nExcept for surfacing, the floors, sills, dikes, sumps \nand collection systems shall be constructed of \nnoncombustible material, and the liquid-tight seal \nshall be compatible with the material stored. Where \nliquid-tight sills or dikes are provided, they are not \nrequired at perimeter openings having an open grate \ntrench across the opening that connects to an \napproved collection system.\n\n❖ The requirement for spill control in a room or \narea is based on two items. The first is that the \nstorage container(s) have a capacity of more \nthan 208 L. The second is that the aggregate \ncapacity of multiple vessels be more than 3800 \nL. The area, once determined to require spill \ncontrol, must be protected so that the \ncontainment area will handle the release from \nthe largest container in the area. This section \nrecommends four methods of containment: \n1. \nLiquid-tight sloped or recessed floors. The \nchemicals being stored or used in the \narea must be evaluated to ensure that the \nmethod of making the floor liquid tight will \nnot cause a reaction with the chemicals. \n2. \nLiquid-tight floors with a containment sill \nor trench around the area. To determine \nthe volume of the containment sill or dike, \nthe following procedure is recommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers is \nin the containment area, the volume of the tank \nor group of containers below the height of the \ncontainment sill or dike can be subtracted from \nthe volume of the containment sill or dike. \n• The following is the equation for determining \nthe volumetric capacity of a tank:\n\nU = \n\u0019.\u0002X\u0002YZ([\\]\nX\n\nwhere:\n\nV = Tank capacity, in cubic meters.\n\nd = Diameter of tank, in meters.\n\nh = Height of tank, in meters. \n• Determine whether the containment sill or dike \nis of sufficient size to control the spill. \n• The following is the equation for determining \nthe volumetric capacity of the containment sill \nor dike:\n\nV = a x h\n\nwhere:\n\nV = Volumetric capacity of dike, in liters.\n\na = Area of storage floor, in square meters.\n\nh = Height of sill, in meters.\n\nExample:\n\nThere is a sprinklered first-floor inside storage \nroom that is 6 m by 4.5 m. Storage consists of \n32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Is this height \nadequate for spill containment?\n\nThe largest tank is 208 L. It has dimensions of \n900 mm tall and 525 mm wide, and has a \nvolumetric capacity of:\n\nU =\n\u0019.\u0002X\u0002Y(\u001a.^Y)[(\u001a._\u001a\u001a)\nX\n\nV = 0.21 m3 of spill from 208 L drum.\n\nThere are four pallets that are 1.35 m by 1.35 m \nand 0.10 m tall.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.2.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_2_f55290e0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "V = (1.35) × (1.35) × 0.1 =0.182 m3\n\nV = 0.182 m3 per pallet.\n\n0.182 × 4 (pallets) =0.73 m3 of space taken up \nin the containment area.\n\nThe room has a containment area of 2.7 m3.\n\nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill \nvolume of 0.21 m3. Thus, the secondary \ncontainment of a 6 m by 4.5 m room with a 100 \nmm curb would contain the spill from the \nlargest container. \n3. \nSumps and collection systems that can \nconsist of floor drains to a remote \ncollection tank. Oil/ water separators \nwould also be required by Section 1003.4 \nof SBC 701 for floor drains that discharge \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1483\n\ninto the building drainage system or other \npoint of disposal. \n4. \nAny other approved engineered systems. \nAny system that has been engineered \nand evaluated for the hazards present \ncan be accepted by the Fire official. \n5004.2.2 \nSecondary \ncontainment \nfor \nhazardous material liquids and solids. Where \nrequired by Table 5004.2.2 buildings, rooms or areas \nused for the storage of hazardous materials liquids \nor solids shall be provided with secondary \ncontainment in accordance with this section where \nthe capacity of an individual vessel or the aggregate \ncapacity of multiple vessels exceeds both of the \nfollowing: \n1. Liquids: Capacity of an individual vessel \nexceeds 208 L or the aggregate capacity of \nmultiple vessels exceeds 3800 L. \n2. Solids: Capacity of an individual vessel \nexceeds 250 kg or the aggregate capacity of \nmultiple vessels exceeds 4500 kg.\n\n❖ Table 5004.2.2 specifies requirements for \nsecondary containment according to the type \nof material and method of storage. In addition, \nthe capacity of an individual container must \nexceed 208 L of liquid or the aggregate \ncapacity of multiple containers must exceed \n3800 L. If the chemical is in solid form and the \ncapacity of an individual container exceeds 250 \nkg or the cumulative capacity of multiple \ncontainers exceeds 4500 kg, secondary \ncontainment is required when called for in \nTable 5004.2.2.\n\n❖ See Table 5004.2.2\n\nThis table is divided into three main columns: \nmaterial, indoor storage and outdoor storage. \nIndoor and outdoor storage is further divided \ninto two subcolumns: solids and liquids. This \ntable indicates where secondary containment \nis required. \n5004.2.2.1 \nContainment \nand \ndrainage \nmethods. The building, room or area shall contain \nor drain the hazardous materials and fire protection \nwater through the use of one of the following \nmethods: \n1. Liquid-tight sloped or recessed floors in \nindoor locations or similar areas in outdoor \nlocations. \n2.  Liquid-tight floors in indoor locations or \nsimilar areas in outdoor locations provided \nwith liquid-tight raised or recessed sills or \ndikes. \n3. Sumps and collection systems. \n4. Drainage systems leading to an approved \nlocation. \n5. Other approved engineered systems.\n\n❖ The five methods of containment and drainage \nfor secondary containment in this section are \nsimilar to those of spill control.\n\nMethod 1 consists of liquid-tight sloped or \nrecessed floors. The chemicals being stored or \nused in the area must be evaluated to ensure \nthat the method of making the floor liquid tight \nwill not cause a reaction with the chemicals.\n\nMethod 2 consists of liquid-tight floors with a \ncontainment sill or trench around the area.\n\nTo determine the height of the containment sill \nor \ndike, \nthe \nfollowing \nprocedure \nis \nrecommended: \n• Determine the greatest amount of liquid that \ncan be released from the largest tank or \ncontainer within the containment area. \n• If more than one tank or group of containers \nare in the containment area, the volume of the \ntank or group of containers below the height of \nthe containment sill or dike must be subtracted \nfrom the volume of the containment sill or dike. \n•  The following is the equation for determining \nthe volumetric capacity of a tank:\n\nU = \n\u0019.\u0002X\u0002YZ([\\]\nX",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 987,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 701",
        "Table 5004.2.2",
        "Section 1003.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_3_9939293d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "• Determine whether the containment sill or dike \nis of sufficient size to control a spill and the \nfirefighting water, as required.\n\nThe following is the equation for determining \nthe volumetric capacity of a containment sill or \ndike:\n\nV = (a) (h)\n\nwhere:\n\nV = Volume of the containment, in cubic \nmeters.\n\na = Area of the containment, in square meters.\n\nh = Height of the sill or dike, in meters.\n\n❖ Example:\n\nThere is a sprinklered first floor inside storage \nroom that is 6 m by 4.5 m. Stored in this area \nare 32 drums [208 L] of a Class II combustible \nliquid \nstacked \ntwo \npallets \nhigh. \nThe \ncontainment sill is 100 mm high. Will this \nprovide secondary containment?\n\nThe largest tank is 208 L. It has dimensions of \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1484\n\n900 mm tall and 560 mm in diameter, and has \na volumetric capacity of:\n\nU =\n\u0019.\u0002X\u0002Y (\u001a.^Y)[(\u001a._)\nX\n\nV = 0.214 m3 of spill from a 208 L drum.\n\nThere are four pallets with a size of 1350 mm \nby 1350 mm and 100 mm tall.\n\nV = (1.35)(1.35) (0.1)\n\nV = 0.182 m3 per pallet\n\n0.182 × 4 (pallets) = 0.73 m3 of space taken up \nin the containment area.\n\nThe room has a containment area of 6 m by 4.5 \nm by 100 mm or 2.7 m3.\n\nWhen the volume of the pallets is subtracted, \nthere is 1.97 m3 of containment. The largest \ncontainer [208 L drum] would produce a spill of \n0.21 m3. Thus, the secondary containment of a \n6 m by 4.5 m room with a 100 mm curb would \ncontain the spill from the largest container. Now \nthe requirements of the fire-fighting water from \nthe sprinkler system as required by Section \n5004.2.2.3 must be factored in. From NFPA 13 \nChapter 11, the design density is 0.2. This \ndesign density of 0.2 times the fire area of 28 \nm2 equals 225 L per minute discharge. The \nsprinkler discharge will be 225 L × 20 minutes \n(as required by Section 5004.2.2.3) or 4500 L \nof fire-fighting water.\n\nThe conversion factor from Liter to cubic meter \nis 0.001. Therefore, 4500 L of fire-fighting \nwater × 0.001 = 4.50 m3 of containment area \nrequired.\n\nThe largest tank volume is 0.210 m3.\n\nThe volume of the pallets is 0.73 m3.\n\nThe volume for fire-fighting water is 4.50 m3.\n\nTotal cubic meter required for secondary \ncontainment is 5.48 m3.\n\nIn this case, the secondary containment does \nnot have enough capacity. Although the 100 \nmm sill does give enough capacity for spill \ncontainment, with the requirement of fire-\nfighting water there is now no proper \nsecondary containment.\n\nMethod 3 recommends sumps and collection \nsystems, which can consist of floor drains to \nremote collection tanks. It is important to \nremember \nthat \noil/water \nseparators \nare \nrequired by SBC 701 Section 1003.4 for floor \ndrains that discharge into the building drainage \nsystem or other point of disposal.\n\nMethod 4 is a drainage system leading to an \napproved location. If water is being used as the \nautomatic extinguishing agent for the area, a \nlarge containment area will be required to hold \nthe runoff of the sprinkler water and the spill.\n\nMethod 5 is any other approved engineered \nsystem. Any system that has been engineered \nand evaluated for the hazards present can be \naccepted by the Fire official. \n5004.2.2.2 \nIncompatible \nmaterials. \nIncompatible materials used in open systems shall \nbe separated from each other in the secondary \ncontainment system.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 929,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.2.2.3",
        "Section 1003.4",
        "SBC 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_4_fe3fe8a7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Different \ncontainment \nareas \ncannot \nbe \ncombined or manifolded if the products in the \ndifferent areas are incompatible. Even in \ncontainment of a spill in a single area, \nincompatible \nmaterials \nmust \nbe \nkept \nseparated. \n5004.2.2.3 \nIndoor \ndesign. \nSecondary \ncontainment for indoor storage areas shall be \ndesigned to contain a spill from the largest vessel \nplus the design flow volume of fire protection water \ncalculated to discharge from the fire-extinguishing \nsystem over the minimum required system design \narea or area of the room or area in which the storage \nis located, whichever is smaller. The containment \ncapacity shall be designed to contain the flow for a \nperiod of 20 minutes.\n\n❖ Secondary containment must be sized to hold \nthe release of the largest container in the area \nplus the design flow volume of the fire \nprotection for a 20-minute period.\n\nFor example, there is a 46 m2 flammable liquid \nstorage area that is sprinklered. Section \n5004.5 states that the minimum design of the \nsprinkler system is an ordinary hazard Group 2 \nwith the minimum design area of 280 m2. From \nNFPA 13, the design density is 0.2. This design \ndensity of 0.2 times the fire area of 46 m2 \nequals 6 L/s discharge.\n\nThe largest tank in the fire area is 380 L. The \nsecondary containment must be sized to hold \nthe 380 L plus the sprinkler discharge of 380 L \nfor 20 minutes, or 8000 L. This must be the \nminimum \ncapacity \nof \nthe \nsecondary \ncontainment. \n5004.2.2.4 \nOutdoor \ndesign. \nSecondary \ncontainment for outdoor storage areas shall be \ndesigned to contain a spill from the largest \nindividual vessel. If the area is open to rainfall, \nsecondary containment shall be designed to include \nthe volume of a 24-hour rainfall as determined by a \n25-year storm and provisions shall be made to drain \naccumulations of groundwater and rainwater. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1485\n\n❖ In addition to holding the volume of the largest \ncontainer, if the area is open to rainfall, the \nsecondary containment must include the \nvolume of a 24-hour rainfall, as determined by \na 25-year storm. Drains must be sized to carry \noff accumulations of ground water and \nrainwater. See SBC 701 Section 1106.1 for \ninformation on rainfall maps. \n5004.2.2.5 \nMonitoring. \nAn \napproved \nmonitoring method shall be provided to detect \nhazardous materials in the secondary containment \nsystem. The monitoring method is allowed to be \nvisual inspection of the primary or secondary \ncontainment, or other approved means. Where \nsecondary containment is subject to the intrusion of \nwater, a monitoring method for detecting water \nshall be provided. Where monitoring devices are \nprovided, they shall be connected to approved \nvisual or audible alarms.\n\n❖ Visual inspection of the primary or secondary \ncontainment system is permitted; otherwise, an \nelectronic monitoring system must be installed. \nThese electronic systems must be connected \nto both audible and visual alarms. \n5004.2.2.6 \nDrainage \nsystem \ndesign. \nDrainage systems shall be in accordance with SBC \n701 and all of the following: \n1. The slope of floors to drains in indoor \nlocations, or similar areas in outdoor \nlocations shall be not less than 1 percent. \n2. Drains from indoor storage areas shall be \nsized to carry the volume of the fire \nprotection water as determined by the design \ndensity discharged from the automatic fire-\nextinguishing system over the minimum \nrequired system design area or area of the \nroom or area in which the storage is located, \nwhichever is smaller. \n3. Drains from outdoor storage areas shall be \nsized to carry the volume of the fire flow and \nthe volume of a 24-hour rainfall as \ndetermined by a 25-year storm. \n4. Materials of construction for drainage \nsystems shall be compatible with the \nmaterials stored. \n5. Incompatible materials used in open systems \nshall be separated from each other in the \ndrainage system. \n6. Drains shall terminate in an approved \nlocation away from buildings, valves, means \nof egress, fire access roadways, adjoining \nproperty and storm drains.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 979,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 1106.1",
        "SBC 801",
        "Section 5004.5",
        "SBC 701"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_5_3a7d838c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Drainage systems for hazardous materials \nmust meet the requirements of SBC 701 \nSection 1003, in addition to the six elements \nlisted in this section: \n1. \nThe slope of the floor may not be less than \n1 percent. \n2. \nThe drains for an indoor storage area \nmust be sized to carry the automatic fire-\nextinguishing agent from the room. If an \nagent other than a liquid is used, no \nadditional volume will be needed for \ncalculations. \n3. \nThe drains for outdoor storage must be \nsized to carry the volume of fire flow and \nthe volume of a 24-hour rainfall. \n4. \nThe piping and other elements of the \nsystem must be chosen to be compatible \nwith the chemicals and extinguishing \nagents that will be flowing through the \ndrainage system. \n5. \nIncompatible materials pose a great \nhazard both in use and when an \nemergency occurs. This section requires \nthat incompatible materials, where used \nin open systems, be separated into \ndifferent drainage systems. \n6. \nDrains must terminate in safe locations so \nthat they do not pose additional threats to \nlives and property. \n5004.2.3 \nContainment pallets. Where used \nas an alternative to spill control and secondary \ncontainment for outdoor storage in accordance with \nthe exception in Section 5004.2, containment pallets \nshall comply with all of the following: \n1. A liquid-tight sump with access for visual \ninspection shall be provided. \n2. The sump shall be designed to contain not \nless than 250 L. \n3. Exposed surfaces shall be compatible with \nmaterial stored. \n4.  Containment pallets shall be protected to \nprevent collection of rainwater within the \nsump.\n\n❖ Another option now available is the use of \ncontainment pallets. This type of pallet is \ndesigned to contain a leak should one occur. \nThis section specifies the minimum design for \nthe pallet. \n5004.3 Ventilation. Indoor storage areas and \nstorage buildings shall be provided with mechanical \nexhaust ventilation or natural ventilation where \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1486\n\nnatural ventilation can be shown to be acceptable \nfor the materials as stored. \nExceptions:  \n5. Storage \nareas \nfor \nflammable \nsolids \ncomplying with Chapter 59. \n6. Storage areas for medical gases complying \nwith Chapter 53.\n\n❖ Indoor storage areas and buildings must be \nventilated either mechanically or naturally so \nthat the level of vapors is maintained below the \nLFL or permissible exposure limit (PEL). \nKeeping the area/building at these levels \nmaintains a level of safety for the area. There \nare two exceptions. Exception 1 focuses on \nstorage areas for flammable solids that meet \nthe requirements of Chapter 59.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 628,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.2",
        "Section 1003",
        "SBC 701",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_6_6a7703b7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Exception \n2 \naddresses \nventilation \nrequirements for medical gas systems that \nalready comply with Section 5306, which \ncontains three options for ventilation. These \ninclude prescriptive requirements for natural \nventilation, mechanical ventilation and gas \ncabinets. \n5004.3.1 \nSystem requirements. Exhaust \nventilation systems shall comply with all of the \nfollowing: \n1. Installation shall be in accordance with SBC \n501. \n2. Mechanical ventilation shall be at a rate of \nnot less than 5.08 liters per second per square \nmeters of floor area over the storage area. \n3. Systems shall operate continuously unless \nalternative designs are approved. \n4. A manual shutoff control shall be provided \noutside of the room in a position adjacent to \nthe access door to the room or in an approved \nlocation. The switch shall be a break-glass or \nother approved type and shall be labeled: \nVENTILATION SYSTEM EMERGENCY \nSHUTOFF. \n5. Exhaust ventilation shall be designed to \nconsider the density of the potential fumes or \nvapors released. For fumes or vapors that are \nheavier than air, exhaust shall be taken from \na point within 300 mm of the floor. For fumes \nor vapors that are lighter than air, exhaust \nshall be taken from a point within 300 mm of \nthe highest point of the room. \n6. The location of both the exhaust and inlet air \nopenings shall be designed to provide air \nmovement across all portions of the floor or \nroom to prevent the accumulation of vapors. \n7. Exhaust air shall not be recirculated to \noccupied areas if the materials stored are \ncapable of emitting hazardous vapors and \ncontaminants have not been removed. Air \ncontaminated with explosive or flammable \nvapors, fumes or dusts; flammable, highly \ntoxic or toxic gases; or radioactive materials \nshall not be recirculated.\n\n❖ The exhaust ventilation system must comply \nwith all of the seven requirements of this \nsection: \n1. \nSystems must be installed as required by \nSBC 501 Chapter 5. \n2. \nThe \nminimum \nrate \nfor \nmechanical \nventilation is listed here; however, the \nSDS must also be reviewed. The \nventilation needed to maintain a safe \nenvironment could require a much higher \nflow rate. \n3. \nThe \nexhaust \nsystem \nmust \nprovide \ncontinuous ventilation in the area. \n4. \nThe entry door into the area must be \nequipped with an emergency shutoff that \ncan be used to disable the ventilation \nsystem in case of a fire. \n5. \nThe system design must consider the \nvapor density of the chemicals being \nstored. The vapor density for the \nchemicals can be found in the SDS. \n6. \nThe system must provide air movement \nacross the entire area being protected. \n7. \nItem 7 recognizes the possibility for \ncontaminant \ncontrol \nand \nenergy \nconservation \nfor \nhazardous \nexhaust \nsystems through air-recovery systems. \nSome energy conservation opportunities \nuse the exhausted air for heat recovery, \nmakeup air, or recirculation to occupied \nareas. Those systems incorporate a \nvariety of contaminant control strategies, \nincluding water mist sprays, activated \ncarbon filters and oxidizing pellet filters.\n\n❖ Air contaminated with explosive or flammable \nvapors, fumes or dusts; flammable or toxic \ngases; or radioactive material must be \nexhausted to the outdoors and, therefore, \ncannot be recirculated or transferred to any \nother space. Note that the recirculation of \nexhaust in any form is in direct conflict with \nSBC 501 Section 510.1, which requires \nhazardous exhaust to discharge to the \noutdoors. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1487\n\n5004.4 Separation of incompatible hazardous \nmaterials. \nIncompatible \nmaterials \nshall \nbe \nseparated in accordance with Section 5003.9.8.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 890,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5306",
        "Section 510.1",
        "SBC 501",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_7_2e650232",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Incompatible materials must be kept separated \nso that accidental mixing of chemicals in an \nemergency does not create a more dangerous \nincident. \n5004.5 Automatic sprinkler systems. Indoor \nstorage areas and storage buildings shall be \nequipped throughout with an approved automatic \nsprinkler system in accordance with Section \n903.3.1.1. The design of the sprinkler system shall \nbe not less than that required for Ordinary Hazard \nGroup 2 with a minimum design area of 280 m2. \nWhere the materials or storage arrangement are \nrequired by other regulations to be provided with a \nhigher level of sprinkler system protection, the \nhigher level of sprinkler system protection shall be \nprovided.\n\n❖ This section requires a sprinkler system for \nindoor storage areas and buildings. The \nsystem must comply with NFPA 13 and provide \na minimum density as required for an Ordinary \nHazard Group 2. The SDS should be consulted \nfor compatibility with water. If the materials are \nincompatible, other methods of automatic \nextinguishing should be used. \n5004.6 Explosion control. Indoor storage rooms, \nareas and buildings shall be provided with \nexplosion control in accordance with Section 911.\n\n❖ Storage rooms and use areas must be \nprovided with explosion control in accordance \nwith Table 911.1. The design of the explosion \ncontrol must meet the requirements of Section \n911. \n5004.7 Standby or emergency power. Where \nmechanical \nventilation, \ntreatment \nsystems, \ntemperature control, alarm, detection or other \nelectrically operated systems are required, such \nsystems shall be provided with an emergency or \nstandby power in accordance with Section 1203. \nFor storage areas for highly toxic or toxic materials, \nsee Sections 6004.2.2.8 and 6004.3.4.2.\n\n❖ A backup emergency power source is \nconsidered essential for required systems \nmonitoring and serving hazardous materials; \ntherefore, where limit controls, detection \nsystems or mechanical ventilation is required \nfor \na \nspecific \nhazardous \nmaterial, \nan \nemergency electrical system or standby power \nsystem is required. Highly toxic and toxic \nmaterials \nmust \nconform \nto \napplicable \nrequirements of Chapter 60. For example, \nemergency power may be required for \ntreatment systems utilized to process the \naccidental release of highly toxic or toxic \ncompressed gases caused by a leak or rupture \nin \nstorage \ncylinders \nor \ntanks. \nWithout \nemergency power, all required monitoring \nsystems, including the treatment system for \nneutralizing potential leaking gas, would be \nrendered inoperative if a power failure or other \nelectrical system failure occurred. \n5004.7.1 \nExempt applications. Standby or \nemergency power is not required for mechanical \nventilation systems for any of the following: \n1. Storage of Class IB and IC flammable liquids \nand Class II and III combustible liquids in \nclosed containers not exceeding a capacity of \n25 L. \n2. Storage of Class 1 and 2 oxidizers. \n3. Storage of Class II, III, IV and V organic \nperoxides. \n4. Storage \nof \nasphyxiant, \nirritant \nand \nradioactive gases.\n\n❖ Exempt application 1 correlates with industry \ntreatment of portable container storage. \nNotably, storage of small, closed containers \ndoes not pose a risk that warrants ventilation \nfor these materials. FM Data Sheet 7-29, \nIgnitable \nLiquid \nStorage \nin \nPortable \nContainers, does not require mechanical \nventilation for flammable liquids in closed \ncontainers of not greater than 25 L individual \ncapacity, with a flash point of not greater than \n38°C and a boiling point equal to or greater \nthan 38°C. NFPA 30 also recognizes that \nclosed container storage does not pose a risk \nthat warrants ventilation (ventilation is required \nif there is open dispensing). These materials \nare in sealed containers in storage. Any loss of \npower would require an immediate cessation of \noperations, which would eliminate spill risk. By \nlimiting the container size, the potential for \naccidental spills is significantly reduced.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 898,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 911.1",
        "Section 903.3.1.1",
        "Section 911",
        "Section 1203"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_8_c9f778d9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Exempt applications 2 and 3 address low-\nhazard oxidizers and organic peroxides that do \nnot present a severe fire or reactivity hazard. \nExempt application 4 exempts storage areas \nfor asphyxiant, irritant or radioactive gases \nbecause, unlike the requirements for other \nhazard categories that use the MAQ as a \ntrigger \nthreshold, \nthe \nrequirement \nfor \nventilation in storage areas containing these \ngases is not quantity based. The construction \nof compressed gas containers is robust \ncompared to the containers used for other \nmaterials that may be of glass, plastic or paper. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1488\n\nThe integrity of the containers alone represents \na major safeguard against likely failure. While \nleakage from containers is a consideration, the \nconcern over reestablishing power to the \nventilation system within 60 seconds is not \nwarranted given that the requirement could be \nimposed for insignificant quantities of the gas \nand that occupancy of a storage area during a \npower outage is not the norm. \n5004.7.2 \nFail-safe \nengineered \nsystems. \nStandby \npower \nfor \nmechanical \nventilation, \ntreatment systems and temperature control systems \nshall not be required where an approved failsafe \nengineered system is installed.\n\n❖ This section recognizes the use of an \nengineered system designed to always fail in \nthe appropriate design mode without human \nintervention in lieu of the emergency power \nsystem. The intent of the exception is to permit \nalternative systems that are not subject to \npower interruptions. Note that this exception \ndoes not apply to detection and alarm systems, \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5004.8 Limit controls. Limit controls shall be \nprovided in accordance with Sections 5004.8.1 and \n5004.8.2.\n\n❖ Based on the SDS or MSDS, limit controls may \nbe required to protect the chemicals. \n5004.8.1 \nTemperature control. Materials \nthat must be kept at temperatures other than normal \nambient temperatures to prevent a hazardous \nreaction shall be provided with an approved means \nto maintain the temperature within a safe range. \nRedundant temperature control equipment that will \noperate on failure of the primary temperature \ncontrol system shall be provided. Where approved, \nalternative means that prevent a hazardous reaction \nare allowed.\n\n❖ Where a chemical is temperature sensitive, a \ntemperature control system with a redundant \nbackup is required. \n5004.8.2 \nPressure control. Stationary tanks \nand equipment containing hazardous material \nliquids that can generate pressures exceeding design \nlimits because of exposure fires or internal reaction \nshall have some form of construction or other \napproved means that will relieve excessive internal \npressure. The means of pressure relief shall vent to \nan approved location or to an exhaust scrubber or \ntreatment system where required by Chapter 60.\n\n❖ Emergency vents must be installed where the \nvapor density of a chemical could cause a \nboiling liquid expanding vapor explosion \n(BLEVE) during a fire. \n5004.9 Emergency alarm. An approved manual \nemergency alarm system shall be provided in \nbuildings, rooms or areas used for storage of \nhazardous materials. Emergency alarminitiating \ndevices shall be installed outside of each interior \nexit or exit access door of storage buildings, rooms \nor areas. Activation of an emergency alarm-\ninitiating device shall sound a local alarm to alert \noccupants of an emergency situation involving \nhazardous materials.\n\n❖ A manual emergency alarm system is required. \nSection 908.1 makes note of this requirement. \nThis alarm needs to be distinct from the fire \nalarm signal and is intended to be a local one \nto notify those immediately at risk. Emergency \nalarms are also required for semiconductor \nfacilities in Section 2703.12 in specific areas \nsuch as service corridors, corridors and interior \nexit stairways and in liquid storage rooms, HPM \nrooms and gas rooms. \n5004.10 Supervision and monitoring. Emergency \nalarm, detection and automatic fire-extinguishing \nsystems required by Section 5004 shall be \nelectrically supervised and monitored by an \napproved supervising station or, where approved, \nshall initiate an audible and visual signal at a \nconstantly attended on-site location.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 948,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004",
        "SBC 801",
        "Section 2703.12",
        "Section 908.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5004_9_f9bed57e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Emergency alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by \nsuch an attended location in lieu of off-site \ntransmission to an approved supervising \nstation. \n5004.11 Clearance from combustibles. The area \nsurrounding an outdoor storage area or tank shall be \nkept clear of combustible materials and vegetation \nfor a minimum distance of 7.5 m.\n\n❖ Vegetation and other combustible materials \nmust be cut back for a distance of at least 7.5 \nm from outdoor storage to minimize the \nexposure to the storage area in the event of a \nfire in the combustible materials. Note that \nSection 5005.3.8 requires an additional 1.5 m \nof clearance due to the fact that in use, \ndispensing and handling scenarios, vapors \nmay \nbe \npresent, \nwhereas \nin \nstorage, \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5004",
      "section_number": "5004",
      "section_title": "STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 111,
      "page_end": 118,
      "token_count": 263,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5005.3.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5005_0_0432d7d2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1489\n\ncontainers or tanks are closed and vapors are \ncontained. \n5004.12 Noncombustible \nfloor. \nExcept \nfor \nsurfacing, floors of storage areas shall be of \nnoncombustible construction.\n\n❖ The floor of hazardous occupancies must be of \nnoncombustible construction. To reduce the \nrisk of fire contribution or the risk to the integrity \nof the structure because of a fire, flooring is \nrequired to be noncombustible. The surfacing \nis of minimal concern and thus is not required \nto be noncombustible. \n5004.13 Weather protection. Where overhead \nnoncombustible construction is provided for \nsheltering outdoor hazardous material storage areas, \nsuch storage shall not be considered indoor storage \nwhere the area is constructed in accordance with \nthe requirements for weather protection as required by \nSBC 201. \nException: Storage of explosive materials shall be \nconsidered as indoor storage.\n\n❖ This section allows for the construction of \nnoncombustible covers over outdoor storage \nareas for weather protection. This area is not \nconsidered inside storage, except where \nexplosive materials are stored under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5004.14 Outdoor \nstorage \nlocation. \nOutdoor \nstorage areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code.\n\n❖ This \nsection \nprovides \nsome \nbaseline \nrequirements for the location of outdoor \nstorage even where it exceeds the MAQ for \noutdoor control areas. There may be additional \nrequirements for outdoor locations in specific \nhazardous materials chapters such as in \nSection 6004.3.3 for toxic and highly toxic \nmaterials. \nSECTION 5005 USE, DISPENSING AND \nHANDLING \n5005.1 General. Use, dispensing and handling of \nhazardous materials in amounts exceeding the \nmaximum allowable quantity per control area set \nforth in Section 5003.1 shall be in accordance with \nSections 5001, 5003 and 5005. Use, dispensing and \nhandling of hazardous materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area set forth in Section 5003.1 shall be in \naccordance with Sections 5001 and 5003.\n\n❖ Section 5005 deals only with use, dispensing \nand handling or hazardous materials where the \nMAQs have been exceeded. \n5005.1.1 \nSeparation \nof \nincompatible \nmaterials. Separation of incompatible materials \nshall be in accordance with Section 5003.9.8.\n\n❖ When \nusing, \ndispensing \nor \nhandling \nincompatible materials, care must be taken to \nensure that the chemicals do not mix. \n5005.1.2 \nNoncombustible floor. Except for \nsurfacing, floors of areas where liquid or solid \nhazardous materials are dispensed or used in open \nsystems shall be of noncombustible, liquid-tight \nconstruction.\n\n❖ Where chemicals are used in an open system, \nthe floors must be both liquid tight and of \nnoncombustible construction. \n5005.1.3 \nSpill control and secondary \ncontainment for hazardous material liquids. \nWhere required by other provisions of Section 5005, \nspill control and secondary containment shall be \nprovided for hazardous material liquids in \naccordance with Section 5004.2.\n\n❖ If required by Section 5005, the spill control \nand secondary containment must meet the \nrequirements of Section 5004.2. \n5005.1.4 \nLimit controls. Limit controls \nshall be provided in accordance with Sections \n5005.1.4.1through 5005.1.4.4.\n\n❖ Limit controls required in use, dispensing and \nhandling areas are described in the four \nsubsections to this section. \n5005.1.4.1 \nHigh-liquid-level control. Open \ntanks in which liquid hazardous materials are used \nshall be equipped with a liquid-level limit control or \nother means to prevent overfilling of the tank.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5005",
      "section_number": "5005",
      "section_title": "USE, DISPENSING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 119,
      "token_count": 942,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 414.6.1",
        "Section 5003.1",
        "Section 5005",
        "Section 5003.12",
        "Section 5004.2",
        "SBC 201",
        "Section 6004.3.3",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5005_1_c1018762",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Where there is a danger of overfilling a tank, \nespecially in open systems, liquid-level limit \ncontrols are required. \n5005.1.4.2 \nLow-liquid-level \ncontrol. \nApproved safeguards shall be provided to prevent a \nlow-liquid level in a tank from creating a hazardous \ncondition, including but not limited to, overheating \nof a tank or its contents.\n\n❖ If the method of storage can allow for the \ncollapse of the tank or other types of failure as \na result of a low level of chemicals, low-liquid-\nlevel controls are required. \n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec5005",
      "section_number": "5005",
      "section_title": "USE, DISPENSING AND",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 119,
      "page_end": 119,
      "token_count": 128,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_0_69a7e61f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1490\n\n5005.1.4.3 \nTemperature \ncontrol. \nTemperature \ncontrol \nshall \nbe \nprovided \nin \naccordance with Section 5004.8.1.\n\n❖ See Section 5004.8.1for requirements for \ntemperature controls. \n5005.1.4.4 \nPressure control. Pressure control \nshall be provided in accordance with Section \n5004.8.2.\n\n❖ See Section 5004.8.2for requirements for \npressure control systems. \n5005.1.5 \nStandby or emergency power. \nWhere mechanical ventilation, treatment systems, \ntemperature control, manual alarm, detection or \nother electrically operated systems are required by \nthis code, such systems shall be provided with \nemergency or standby power in accordance with \nSection 1203.\n\n❖ Mechanical ventilation, treatment systems, \ntemperature controls or other important safety \ncontrols must be connected to an emergency \nelectrical system or standby power as required \nby Section 1203 to enhance their reliability in \nemergency situations. \n5005.1.5.1 \nExempt applications. Standby \npower for mechanical ventilation, treatment \nsystems and temperature control systems shall not \nbe required where an approved failsafe engineered \nsystem is installed.\n\n❖ This section recognizes the use of an \nengineered system that is designed to always \nfail in the appropriate design mode without \nhuman intervention in lieu of the emergency \npower system. The exemption is intended to \npermit alternative systems that are not subject \nto power interruptions. Note that this exemption \ndoes not apply to detection and alarm systems \nbut addresses those systems essential to the \nremoval of hazardous fumes and vapors from \npotentially occupied areas. \n5005.1.6 \nSupervision \nand \nmonitoring. \nManual alarm, detection and automatic fire-\nextinguishing systems required by other provisions \nof Section 5005shall be electrically supervised and \nmonitored by an approved supervisory service or, \nwhere approved, shall initiate an audible and visual \nsignal at a constantly attended on-site location.\n\n❖ Manual fire alarm systems, detection systems \nand automatic extinguishing systems must be \nsupervised by an approved central, proprietary \nor remote station system. Where a facility has \nan on-site, “constantly attended location” (as \ndefined in Chapter 2) staffed by qualified \npersonnel who can respond to signals in a \ntimely fashion, the Fire official may approve the \nmonitoring of audible and visual signals by such \na location in lieu of off-site transmission to an \napproved supervising station. \n5005.1.7 \nLighting. Adequate lighting by \nnatural or artificial means shall be provided.\n\n❖ All areas must be adequately lighted. \n5005.1.8 \nFire-extinguishing \nsystems. \nIndoor rooms or areas in which hazardous materials \nare dispensed or used shall be protected by an \nautomatic sprinkler system or automatic fire-\nextinguishing system in accordance with Chapter 9. \nSprinkler system design shall be not less than that \nrequired for Ordinary Hazard, Group 2, with a \nminimum design area of 280 m2. Where the \nmaterials or storage arrangement are required by \nother regulations to be provided with a higher level \nof sprinkler system protection, the higher level of \nsprinkler system protection shall be provided.\n\n❖ An automatic sprinkler system or other \nautomatic \nfireextinguishing \nsystem, \nas \napproved, is required in use, dispensing and \nhandling areas. Special attention must be paid \nto chemical/water compatibility. \n5005.1.9 \nVentilation.  Indoor dispensing \nand use areas shall be provided with exhaust \nventilation in accordance with Section 5004.3. \nException: Ventilation is not required for \ndispensing and use of flammable solids other than \nfinely divided particles.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 846,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 1203",
        "SBC 801",
        "Section 5004.3",
        "Section 5005",
        "Section 5004.8.2",
        "Section 5004.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_1_8fdb1ff9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Exhaust ventilation meeting the requirements \nof Section 5004.3must be installed in indoor \nuse and dispensing areas so that the level of \nvapors is maintained below the LFL or the PEL. \nKeeping the area/building at these levels \nprovides a level of safety for the area. \n5005.1.10 \nLiquid transfer. Liquids having a \nhazard ranking of 3 or 4 in accordance with NFPA \n704 shall be transferred by one of the following \nmethods: \n1. From safety cans complying with UL 30. \n2. Through an approved closed piping system. \n3. From containers or tanks by an approved \npump taking suction through an opening in \nthe top of the container or tank. \n4. From containers or tanks by gravity through \nan approved self-closing or automatic-\nclosing valve where the container or tank and \ndispensing operations are provided with spill \ncontrol and secondary containment in \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1491\n\naccordance with Section 5004.2. Highly toxic \nliquids shall not be dispensed by gravity from \ntanks. \n5. Approved engineered liquid transfer systems. \nExceptions: \n1. Liquids having a hazard ranking of 4 where \ndispensed from approved containers not \nexceeding 5 L. \n2.  Liquids having a hazard ranking of 3 where \ndispensed from approved containers not \nexceeding 20 L.\n\n❖ Liquids having a hazard rating of 3 or 4 in \nNFPA 704 must be transferred using one of the \nfive methods listed in this section. Exceptions \ninclude liquids having a hazard ranking of 4 \nbeing dispensed from approved containers not \nexceeding 5 L and liquids having a hazard \nranking of 3 where dispensed from approved \ncontainers not exceeding 20 L. \n5005.1.11 \nDesign. Systems shall be suitable \nfor the use intended and shall be designed by \npersons competent in such design. Controls shall be \ndesigned to prevent materials from entering or \nleaving the process or reaction system at other than \nthe intended time, rate or path. Where failure of an \nautomatic control could result in a dangerous \ncondition or reaction, the automatic control shall be \nfail-safe.\n\n❖ This section provides requirements that govern \nthe use and dispensing of hazardous materials \nin quantities that exceed the MAQ by relocating \na provision that previously only applied to \nindoor dispensing and use activities to the \ngeneral provisions. This is a significant \nimprovement because it now requires process \ndesign and safety controls to be considered for \noutdoor \nprocesses \nusing \nquantities \nof \nhazardous materials that exceed the outdoor \ncontrol area MAQs. A variety of hazardous \nprocesses are performed outside of buildings \nbecause of the physical size of the process or \nto avoid constructing a building to SBC 201 and \ncode requirements for a Group H occupancy. \nBy locating this provision as a general \nrequirement, outdoor hazardous materials \nprocesses \nare \nnow \nsubject \nto \ndesign \nrequirements that ensure process variables, \nsuch as time, rate, pressure, temperature, flow \nrate or sequencing the order of chemicals \nbeing blended, are considered.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 706,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5004.2",
        "SBC 801",
        "Section 5004.3",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_2_ff9ad63e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "This section requires that automatic process \ncontrols be “fail-safe,” as defined in Section \n202. \nA failsafe design can include an \nautomatic emergency shutoff valve that is \ndesigned to close upon loss of power or a \nprocess upset condition. It may include an \nexcess flow control valve or feature, which is \ndesigned to stop the flow of a gas or liquid \nwhen a preset flow rate is exceeded. In most \ncases, the failsafe condition would stop the \nmovement \nor \nprocessing of hazardous \nmaterials. However, some processes require \nstaged shutdown to be safely stopped, and in \nthese cases, a process hazard analysis is \nnecessary to determine the true fail-safe mode. \n5005.1.12 \nEmergency isolation. \nWhere gases or liquids having a hazard ranking of \nHealth Class 3 or 4, Flammability Class 4 or \nInstability Class 3 or 4 in accordance with NFPA \n704 are carried in pressurized piping above 103 \nkPa, an approved means of leak detection and \nemergency shutoff or excess flow control shall be \nprovided. Where the piping originates from within \na hazardous material storage room or area, the \nexcess flow control shall be located within the \nstorage room or area. Where the piping originates \nfrom a bulk source, the excess flow control shall be \nlocated as close to the bulk source as practical. \nExceptions: \n1. Piping for inlet connections designed to \nprevent backflow. \n2. Piping for pressure relief devices.\n\n❖ This section mandates that a means of leak \ndetection be provided where higher risk gases \nand liquids are in pressurized pipe. In addition, \neither an emergency shutoff valve or excess \nflow control is to be provided. Note that this \nsection also addresses where these shutoffs or \nflow controls should be located based on \nwhere the materials originate. \n5005.2 Indoor dispensing and use. Indoor \ndispensing and use of hazardous materials shall be \nin buildings complying with SBC 201 and in \naccordance with Section 5005.1 and Sections \n5005.2.1 through 5005.2.2.4.\n\n❖ Indoor dispensing and use areas must be \nconstructed to meet the requirements of SBC \n201 along with Section 5005.1and Sections \n5005.2.1through 5005.2.2.4of the code. \n5005.2.1 \nOpen systems. Dispensing and use \nof hazardous materials in open containers or \nsystems shall be in accordance with Sections \n5005.2.1.1 through 5005.2.1.4.\n\n❖ See the commentary to the definition of “Open \nsystems” in Chapter 2. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1492\n\n5005.2.1.1 \nVentilation. Where gases, liquids \nor solids having a hazard ranking of 3 or 4 in \naccordance with NFPA 704 are dispensed or used, \nmechanical exhaust ventilation shall be provided to \ncapture gases, fumes, mists or vapors at the point of \ngeneration. \nException: Gases, liquids or solids that can be \ndemonstrated not to create harmful gases, fumes, \nmists or vapors.\n\n❖ Areas where gases, liquids or solids having a \nranking of 3 or 4 in accordance with NFPA 704 \nare used or dispensed must have a mechanical \nexhaust system to capture vapors at the point \nof generation unless the chemicals do not \nproduce harmful fumes, mists or vapors. \n5005.2.1.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6where an explosive environment can \noccur because of the characteristics or nature of the \nhazardous materials dispensed or used, or as a result \nof the dispensing or use process.\n\n❖ Based on the requirements of Section 5004.6, \nexplosion control must be provided where the \ndispensing or use of a chemical could cause an \nexplosion. \n5005.2.1.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are dispensed into \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section \n5004.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 977,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5004.6",
        "SBC 801",
        "Section 5004.2.1",
        "Section 202",
        "SBC 201",
        "Section 5005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_3_951bc6a5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Where dispensing hazardous materials into \ncontainers larger than 5 L or in an open system \nwith a capacity of 20 L, spill control must be \nprovided. \n5005.2.1.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are dispensed or used in \nopen systems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL.\n\n❖ Table 5005.2.1.4 lists conditions where \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a \nsingle vessel exceeds 5 L or multiple vessels \nexceed 20 L.\n\n❖ See Table 5005.2.1.4.\n\nThis \ntable \nspecifies \nwhere \nsecondary \ncontainment is required. The table is divided \ninto three columns: material, indoor use and \noutdoor use. Subcolumns of solids and liquids \nfurther divide the table. By finding the type of \nmaterial in question, the physical state and the \nmethod of use, one can determine whether \nsecondary containment is required. \n5005.2.2 \nClosed systems. Use of hazardous \nmaterials in closed containers or systems shall be in \naccordance with Sections 5005.2.2.1 through \n5005.2.2.4.\n\n❖ See the definition of “Closed systems” in \nChapter 2. \n5005.2.2.1 \nVentilation. Where closed systems \nare designed to be opened as part of normal \noperations, ventilation shall be provided in \naccordance with Section 5005.2.1.1.\n\n❖ See Section 5005.2.1.1 for requirements on \nventilation of areas with closed systems. \n5005.2.2.2 \nExplosion \ncontrol. \nExplosion \ncontrol shall be provided in accordance with \nSection 5004.6 where an explosive environment \nexists because of the hazardous materials dispensed \nor used, or as a result of the dispensing or use \nprocess. \nException: Where process vessels are designed to \ncontain fully the worst-case explosion anticipated \nwithin the vessel under process conditions based on \nthe most likely failure.\n\n❖ If the use or process could produce an \nexplosion and the vessels are not rated as \nexplosion proof, explosion control must meet \nthe requirements of Section 5004.6. The \nexception covers process vessels designed to \ncontain potential explosions. \n5005.2.2.3 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids. Buildings, rooms or areas where \nhazardous material liquids are used in individual \nvessels exceeding a 208 L capacity shall be \nprovided with spill control in accordance with \nSection 5004.2.1.\n\n❖ In addition to the other requirements that have \nbeen covered, if an individual vessel exceeds \n208 L, spill control is required. This is more \nconsistent with storage in terms of where spill \ncontrol is required. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1493\n\n5005.2.2.4 \nSecondary \ncontainment \nfor \nhazardous material liquids. Where required by \nTable 5005.2.1.4, buildings, rooms or areas where \nhazardous material liquids are used in vessels or \nsystems shall be provided with secondary \ncontainment in accordance with Section 5004.2.2 \nwhere the capacity of an individual vessel or system \nor the capacity of multiple vessels or systems \nexceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 888,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5004.6",
        "SBC 801",
        "Table 5005.2.1.4",
        "Section 5004.2.1",
        "Section 5004.2.2",
        "Section 5005.2.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_4_5904dc7e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Secondary containment must be installed \nwhere required by Table 5005.2.1.4, where the \ncapacity of an individual vessel is greater than \n208 L or where multiple vessels have a \ncombined capacity greater than 3785 L. As \nwith spill control, these criteria are consistent \nwith storage. The risk levels are similar. \n5005.3 Outdoor dispensing and use. Dispensing \nand use of hazardous materials outdoors shall be in \naccordance \nwith \nSections \n5005.3.1 \nthrough \n5005.3.9.\n\n❖ The following sections refer to outdoor storage. \nIt is important to note that a noncombustible \nshed without sides is also considered outdoor \nstorage. \n5005.3.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001, 5003, 5005.1 and 5005.3.\n\n❖ Once the quantities in storage exceed the \nMAQs of Table 5003.1.1(3) and Section \n5003.1.1(4), the storage must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.3. \n5005.3.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nOutdoor dispensing or use of hazardous materials, \nin either closed or open containers or systems, in \namounts not exceeding the maximum allowable \nquantity per control area indicated in Tables \n5003.1.1(3) and 5003.1.1(4) shall be in accordance \nwith Sections 5001 and 5003.\n\n❖ Where quantities in storage do not exceed the \nMAQs of Tables 5003.1.1(3) and 5003.1.1(4), \nthe storage must meet the requirements of \nSections 5001 and 5003. \n5005.3.3 \nOutdoor \nLocation. \nOutdoor \ndispensing and use areas for hazardous materials \nshall be located as required by Section 5003.12 \nexcept \nwhere \nmaterial-specific \nrequirements, \nincluding requirements in referenced standards, are \nprovided in other chapters of this code.\n\n❖ See the commentary to Section 5003.12. \nThere may be additional requirements for \noutdoor \nlocations \nin \nspecific \nhazardous \nmaterials chapters such as in Section 6004.3.3 \nfor toxic and highly toxic materials. \n5005.3.4 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in open systems. Outdoor areas \nwhere hazardous material liquids are dispensed in \nvessels exceeding a 5 L capacity or used in open \nsystems exceeding a 20 L capacity shall be provided \nwith spill control in accordance with Section 5004.2.1.\n\n❖ The dispensing and use areas of open systems \nlocated outdoors also require spill controls \nwhen the individual containers being filled \nexceed 5 L or the combined vessels or systems \nexceed 20 L. \n5005.3.5 \nSecondary \ncontainment \nfor \nhazardous material liquids in open systems. \nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in open systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 5 L. \n2. Multiple vessels or systems: greater than 20 \nL.\n\n❖ Dispensing and use areas of open systems \nlocated outdoors also require secondary spill \ncontrols when the requirements of Table \n5005.2.1.4 are met and the individual \ncontainers being filled exceed 5 L or the \ncombined vessels or systems exceed 20 L. \n5005.3.6 \nSpill \ncontrol \nfor \nhazardous \nmaterial liquids in closed systems. \nOutdoor areas where hazardous material liquids are \nused in closed systems exceeding 208 L shall be \nprovided with spill control in accordance with \nSection 5004.2.1.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 961,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "Section 5003.1.1",
        "Table 5005.2.1.4",
        "Section 5004.2.1",
        "Section 5003.12",
        "Section 5004.2.2",
        "Table 5003.1.1",
        "Section 6004.3.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_5_cd76665b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Outdoor closed systems with a liquid capacity \nof over 208 L must have spill control. \n5005.3.7 \nSecondary \ncontainment \nfor \nhazardous material liquids in closed systems. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1494\n\nWhere required by Table 5005.2.1.4, outdoor areas \nwhere hazardous material liquids are dispensed or \nused in closed systems shall be provided with \nsecondary containment in accordance with Section \n5004.2.2 where the capacity of an individual vessel \nor system or the capacity of multiple vessels or \nsystems exceeds the following: \n1. Individual vessel or system: greater than 208 \nL. \n2. Multiple vessels or systems: greater than \n3800 L.\n\n❖ Dispensing and use areas of closed systems \nlocated outdoors also require secondary spill \ncontrols when the individual containers being \nfilled exceed 208 L or the combined vessels or \nsystems exceed 3800 L. \n5005.3.8 \nClearance from combustibles. \nThe area surrounding an outdoor dispensing or use \narea shall be kept clear of combustible materials and \nvegetation for a minimum distance of 9 meters.\n\n❖ Vegetation and other combustible materials \nmust be cut back for a distance of at least 9 m \nfrom outdoor storage to minimize the exposure \nto the dispensing or use area in the event of a \nfire in the combustible materials. Note that this \nsection requires an additional 1.5 m of \nclearance beyond that required by Section \n5004.11 due to the fact that in use, dispensing \nand handling scenarios, vapors may be \npresent, whereas in storage, containers are \nclosed and vapors are contained. \n5005.3.9 \nWeather \nprotection. \nWhere \noverhead noncombustible construction is provided \nfor sheltering outdoor hazardous material use areas, \nsuch use shall not be considered indoor use where \nthe area is constructed in accordance with the \nrequirements for weather protection as required in \nSBC 201. \nException: Use of explosive materials shall be \nconsidered as indoor use.\n\n❖ This section allows for the construction of \nnoncombustible \ncovers \nover \noutdoor \ndispensing and \nuse areas for weather \nprotection. This area is not considered inside \ndispensing or use, except when explosive \nmaterials are dispensed or used under the \nnoncombustible roof. SBC 201 Section 414.6.1 \ncontains the specific requirements for weather-\nprotection construction. \n5005.4 Handling. \nHandling \nof \nhazardous \nmaterials shall be in accordance with Sections \n5005.4.1 through 5005.4.4.\n\n❖ The handling of hazardous materials must \nmeet the requirements of the following \nsections. \n5005.4.1 \nQuantities \nexceeding \nthe \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor and \noutdoor locations in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(1) through Table \n5003.1.1(4) shall be in accordance with Sections \n5001, 5003, 5005.1 and 5005.4.\n\n❖ Where the indoor and outdoor storage \namounts of chemicals exceed the MAQs per \ncontrol area, the area must meet the \nrequirements of Sections 5001, 5003, 5005.1 \nand 5005.4. \n5005.4.2 \nQuantities not exceeding the \nmaximum allowable quantity per control area. \nHandling of hazardous materials in indoor locations \nin amounts not exceeding the maximum allowable \nquantity per control area indicated in Table \n5003.1.1(1) and Table 5003.1.1(2) shall be in \naccordance with Sections 5001, 5003 and 5005.1. \nHandling of hazardous materials in outdoor \nlocations in amounts not exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(3) and Table 5003.1.1(4) shall be in \naccordance with Sections 5001 and 5003.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 917,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 414.6.1",
        "Table 5005.2.1.4",
        "Section 5004.2.2",
        "Table 5003.1.1",
        "SBC 201",
        "Section 5004.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_6_e9045f2a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Where \nthe indoor \nstorage \namounts \nof \nchemicals are below the MAQ, the area must \nmeet the requirements of Sections 5001, 5003 \nand 5005.1. Where outdoor storage areas are \nbelow the MAQs listed in Tables 5003.1.1(3) \nand 5003.1.1(4), the area must meet the \nrequirements of Sections 5001 and 5003. This \nsection reflects what Section 5005.1 already \nstates. \n5005.4.3 \nOutdoor \nLocation. \nOutdoor \nhandling areas for hazardous materials shall be \nlocated as required by Section 5003.12 except \nwhere material-specific requirements, including \nrequirements in referenced standards, are provided \nin other chapters of this code.\n\n❖ Outdoor handling areas must meet the \nrequirements of Section 5003.12 or as further \nrestricted by the material-specific chapters \nsuch as for toxic materials. \n5005.4.4 \nDispensing, use and handling. \nWhere hazardous materials having a hazard ranking \nof 3 or 4 in accordance with NFPA 704 are \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1495\n\ntransported \nthrough \ncorridors, \ninterior \nexit \nstairways or ramps or exit passageways, there shall \nbe an emergency telephone system, a local manual \nalarm station or an approved alarm-initiating device \nat not more than 45-meter intervals and at each exit \nand exit access doorway throughout the transport \nroute. The signal shall be relayed to an approved \ncentral, proprietary or remote station service or \nconstantly attended on-site location and shall also \ninitiate a local audible alarm.\n\n❖ Table \n5005.2.1.4 \nlists \nconditions \nwhere \nsecondary spill containment is required. The \ncontainment must meet the requirements of \nSection 5004.2.2 where the capacity of a single \nvessel exceeds 5 L or multiple vessels exceed \n20 L. \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1496\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. 2012 International Code Interpretations. Washington, DC: International Code Council, 2011. \n2. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n3. FM Global Property Loss Prevention Data Sheet 7-29, Ignitable Liquid Storage in Portable Containers. \nJohnston, RI: FM Global Research, April 2012.\n\n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1497 \nTABLES AND FIGURES OF CHAPTER 50\n\nTABLE 5003.1.1(1) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM ALLOWABLE \nQUANTITY IS EXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN \nSYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg ) \nGas \n(m3 at NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg ) \nCombustible dust \nNA \nH-2 \nSee Note q \nNA \nNA \nSee Note q \nNA \nNA \nSee Note q \nNA \nCombustible fibersq \nLoose\n\nH-3 \n(2.8)\n\nNA \nNA \n(2.8)\n\nNA \nNA \n(0.57)",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 856,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5005.2.1.4",
        "Section 5003.12",
        "Section 5004.2.2",
        "Table 5003.1.1",
        "Section 5005.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_7_5a3c53da",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "NA \nBaledo \n(28) \n(28) \n(5.7) \nCombustible liquid c,i \nII \nH-2 or H-3 \nNA \n450d,e \nNA \nNA \n450d \nNA \nNA \n115d \nIIIA \nH-2 or H-3 \n1250 d,e \n1250d \n300d \nIIIB \nNA \n49,960e,f \n49,960f \n12490f \nConsumer fireworks  \n1.4G \nH-3 \n55e,l \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nCryogenic Flammable \nNA \nH-2 \nNA \n170d \nNA \nNA \n170d \nNA \nNA \n38d \nCryogenic Inert \nNA \nNA \nNA \nNA \nNL \nNA \nNA \nNL \nNA \nNA \nCryogenic Oxidizing  \nNA \nH-3 \nNA \n170 d \nNA \nNA \n170 d \nNA \nNA \n38 d \nExplosives  \nDivision 1.1 \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114g \n(0.114) g \nNA \n0.114 g \n(0.114) g\nDivision 1.2 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.3 \nH-1 or H-2 \n2.3 e,g \n(2.3) e,g \n0.45 g \n(0.45) g \n0.45 g \n(0.45) g \nDivision 1.4 \nH-3 \n23 e,g \n(23) e,g \n23 g \n(23) g \nNA \nNA \nDivision 1.4G \nH-3 \n55 e,l \nNA \nNA \nNA \nNA \nNA \nDivision 1.5 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.114 g \n(0.114) g \n0.114 g \n(0.114) g\nDivision 1.6 \nH-1 \n0.45 e,g \nNA \nNA \nNA \nNA \nNA\n\n[Table table_p127_1]\nHeaders: USE-OPEN SYSTEMSb | Liquid Liters (kg ) | NA | NA | 115d | 300d | 12490f | NA | 38d | NA | d 38 | (0.114) | (0.114) | g (0.45) | NA | NA | (0.114) | NA\nSolid kg (cubic meters) | See Note q | (0.57) | (5.7) | NA | NA | NA | NA | NA | g 0.114 | g 0.114 | g 0.45 | NA | NA | g 0.114 | NA\nUSE-CLOSED SYSTEMSb | Gas at NTP) (m3 | NA | NA | NA | NA | NA | NL | NA | NA\nLiquid Liters (kg ) | NA | NA | 450d | 1250d | 49,960f | NA | 170d | NA | d 170 | g (0.114) | g (0.114) | g (0.45) | g (23) | NA | g (0.114) | NA\nSolid kg (cubic meters) | See Note q | (2.8) | (28) | NA | NA | NA | NA | NA | 0.114g | g 0.114 | g 0.45 | g 23 | NA | g 0.114 | NA\nSTORAGEb | Gas at NTP) (m3 | NA | NA | NA | NA | NA | NL | NA | NA\n... and 5 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 876,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_8_a0cd54be",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "SBC 801-CC-2024 \n1498 \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nMATERIAL \nCLASS \nGROUP WHEN THE \nMAXIMUM \nALLOWABLE \nQUANTITY IS \nEXCEEDED \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nGas \n(cubic meters \nat NTP) \nSolid \nkg  \n(cubic \nmeters) \nLiquid \nLiters \n(kg) \nGas \n(cubic \nmeters \nat NTP) \nSolid \nkg  \n(cubic meters) \nLiquid \nLiters \n(kg) \nFlammable gas  \nGaseous \nH-2 \nNA \nNA \n28 d,e \nNA \nNA \nNA \n28 d,e \nNA \nNA \nLiquefied \n(68)d,e \n(68) d,e \nNA \nFlammable liquidc \nIA \nH-2 or H-3 \nNA \n115d,e \nNA \nNA \n115d \nNA \nNA \n38 d \nIB and IC \n450 d,e \n450 d \n115 d \nFlammable liquid, \ncombination (IA, IB, \nIC) \nNA \nH-2 or H-3 \nNA \n450d,e,h \nNA \nNA \n450d,h \nNA \nNA \n115 d,h \nFlammable solid  \nNA \nH-3 \n55 d,e \nNA \nNA \n55d \nNA \nNA \n11.4d \nNA \nInert Gas \nGaseous \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nLiquefied \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nNA \nOrganic peroxide  \nUD \nH-1 \n0.45e,g \n(0.45) e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114g \n(0.114)g \nI \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n0.45d \n(0.45) d \nNA \n0.45 d \n(0.45) d \nII \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \nIII \nH-3 \n55 d,e \n(55) d,e \n55 d \n(55) d \n11.4 d \n(11.4) d \nIV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nV \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nOxidizer  \n4 \nH-1 \n0.45g \n(0.45)e,g \nNA \n0.114 g \n(0.114) g \nNA \n0.114 g \n(0.114) g \n3k \nH-2 or H-3 \n4.5 d,e \n(4.5) d,e \n0.9d \n(0.9)d \n0.9d \n(0.9)d \n2 \nH-3 \n115 d,e \n(115) d,e \n115d \n(115)d \n23d \n(23)d \n1 \nNA \n1815e,f \n(1815) e,f \n1815f \n(1815) f \n450 f \n(450) f \nOxidizing gas  \nGaseous \nH-3 \nNA \nNA \n42.5 d,e \nNA \nNA \n42.5 d,e \nNA \nNA \nLiquefied \n(68) d,e \nNA \n(68) d,e \nNA \nPyrophoric  \nNA \nH-2 \n1.8 e,g \n(1.8) e,g \n1.42 e,g \n0.45g \n(0.45)g \n0.28 e,g \n0 \n0 \nUnstable (reactive) \n4 \nH-1 \n0.45 e,g \n(0.45) e,g \n0.28 e,g \n0.114g \n(0.114)g \n0.057 e,g \n0.114g \n(0.114)g \n3 \nH-1 or H-2 \n2.3 d,e \n(2.3) d,e \n1.42 d,e \n0.45d \n(0.45)d \n0.28 d,e \n0.45d \n(0.45)d \n2 \nH-3 \n23 d,e \n(23) d,e \n7.1 d,e \n23d \n(23) d \n7.1 d,e \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nNL \nWater reactive  \n3 \nH-2 \n2.3 d,e \n(2.3) d,e \nNA \n2.3 d \n(2.3) d \nNA \n0.45 d \n(0.45) d \n2 \nH-3 \n23 d,e \n(23) d,e \n23 d \n(23) d \n4.5 d \n(4.5) d \n1 \nNA \nNL \nNL \nNL \nNL \nNL \nNL \n NA = Not Applicable, NL = Not Limited, UD = Unclassified Detonable.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 1203,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_9_6119bc5a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "[Table table_p128_1]\nHeaders: USE-OPEN SYSTEMSb | Liquid Liters (kg) | NA | d 38 | d 115 | d,h 115 | NA | NA | NA | (0.114)g | d (0.45) | d (4.5) | d (11.4) | NL | NL | g (0.114) | (0.9)d | (23)d | f (450) | NA | 0 | (0.114)g | (0.45)d | d (4.5) | NL | d (0.45) | d (4.5) | NL\nSolid kg meters) (cubic | NA | NA | NA | 11.4d | NA | NA | 0.114g | d 0.45 | d 4.5 | d 11.4 | NL | NL | g 0.114 | 0.9d | 23d | f 450 | NA | 0 | 0.114g | 0.45d | d 4.5 | NL | d 0.45 | d 4.5 | NL\nUSE-CLOSED SYSTEMSb | Gas (cubic meters at NTP) | d,e 28 | NA | NA | NA | NA | NA | NA | NA | NA | NA | d,e 42.5 | NA | e,g 0.28 | e,g 0.057 | d,e 0.28 | d,e 7.1 | NL | NA\nLiquid Liters (kg) | NA | d,e (68) | 115d | d 450 | 450d,h | NA | NA | NA | g (0.114) | d (0.45) | d (23) | d (55) | NL | NL | g (0.114) | (0.9)d | (115)d | f (1815) | NA | d,e (68) | (0.45)g | (0.114)g | (0.45)d | d (23) | NL | d (2.3) | d (23) | NL\nSolid kg (cubic meters) | NA | NA | NA | 55d | NA | NA | g 0.114 | 0.45d | d 23 | d 55 | NL | NL | g 0.114 | 0.9d | 115d | 1815f | NA | 0.45g | 0.114g | 0.45d | 23d | NL | d 2.3 | d 23 | NL\nSTORAGEb | Gas meters (cubic at NTP) | d,e 28 NA | NA | NA | NA | NA | NA | NA | NA | NA | d,e 42.5 | NA | e,g 1.42 | e,g 0.28 | d,e 1.42 | d,e 7.1 | NL | NA\n... and 5 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 673,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_10_e2718b35",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "SBC 801-CC-2024 \n1499 \na. \nFor use of control areas, see Section 5003.8.3. \nTABLE 5003.1.1(1) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARDa, j, m, n, p \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics containing not more than 50 percent by volume of water-miscible liquids \nwith the remainder of the solutions not being flammable shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, day boxes, gas cabinets, gas rooms, exhausted enclosures or in listed safety cans in \naccordance with Section 5003.9.10. Where Note d also applies, the increase for both notes shall be applied accumulatively. \nf. \nQuantities shall not be limited in a building equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. \ng. \nAllowed only in buildings equipped throughout with an approved automatic sprinkler system. \nh. \nContaining not more than the maximum allowable quantity per control area of Class IA, Class IB or Class IC flammable liquids. \ni. \nThe maximum allowable quantity shall not apply to fuel oil storage complying with Section 605.4.2. \nj. \nQuantities in parenthesis indicate quantity units in parenthesis at the head of each column. \nk. A maximum quantity of 90 kg of solid or 75 liters of liquid Class 3 oxidizers is allowed where such materials are necessary for maintenance purposes, operation or sanitation of equipment \nwhere the storage containers and the manner of storage are approved. \nl. Net weight of pyrotechnic composition of the fireworks. Where the net weight of the pyrotechnic composition of the fireworks is not known, 25 percent of the gross weight of the fireworks \nincluding packaging shall be used. \nm. For liters of liquids, divide the amount in liters by 1.2 kg/L in accordance with Section 5003.1.2. \nn. For storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \no. Densely-packed baled cotton that complies with the packing requirements of ISO 8115 shall not be included in this material class. \np. The following shall not be included in determining the maximum allowable quantities: \n1. \nLiquid or gaseous fuel in fuel tanks on vehicles. \n2. \nLiquid or gaseous fuel in fuel tanks on motorized equipment operated in accordance with this code. \n3. \nGaseous fuels in piping systems and fixed appliances regulated by SBC 1201. \n4. \nLiquid fuels in piping systems and fixed appliances, regulated by SBC 501. \n5. \nAlcohol-based hand rubs classified as Class I or II liquids in dispensers that are installed in accordance with Sections 5705.5 and 5705.5.1. The location of the alcohol-based hand rub \n(ABHR) dispensers shall be provided in the construction documents. \nq. Where manufactured, generated or used in such a manner that the concentration and conditions create a fire or explosion hazard based on information prepared in accordance with Section \n104.8.2.\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 842,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5003.9.10",
        "Section 5003.1.2",
        "Section 104.8.2",
        "Table 5003.1.1",
        "SBC 1201",
        "Section 605.4.2",
        "SBC 501",
        "Table 5003.11.1",
        "Section 903.3.1.1",
        "Section 5003.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_11_569872dd",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "SBC 801-CC-2024 \n1500 \nTABLE 5003.1.1(2) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIAL POSING A HEALTH HAZARDa, c, f, h, i \nMATERIAL  \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid  \nkg d,e \nLiquid Liters \n(kg ) d,e \nGas cubic meters at NTP \n(kg )d \nSolid kg d \nLiquid Liters \n(kg ) d \nGas cubic meters at NTP \n(kg ) d \nSolid kg d \nLiquid \nLiters \n(kg d \nCorrosives \n2,270 \n1900 \nGaseous 23e \nLiquefied (68) \n2,270 \n1900 \nGaseous 23 e \nLiquefied (68) \n450 \n380 \nHighly Toxics \n4.5 \n(4.5) \nGaseous 0.57g \nLiquefied (1.8) g \n4.5 \n(4.5) \nGaseous 0.57 g \nLiquified (1.8) g \n1.4 \n(1.4) \nToxics \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n225 \n(225) \nGaseous 23 e \nLiquefied (68) e \n55 \n(55) \na. \nFor use of control areas, see Section 5003.8.3. \nb. \nThe aggregate quantity in use and storage shall not exceed the quantity listed for storage. \nc. \nIn retail and wholesale sales occupancies, the quantities of medicines, foodstuff or consumer products and cosmetics, containing not more than 50 percent by volume of water-miscible liquids \nand with the remainder of the solutions not being flammable, shall not be limited, provided that such materials are packaged in individual containers not exceeding 5 liters. \nd. \nMaximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler system in accordance with Section 903.3.1.1. Where Note \ne also applies, the increase for both notes shall be applied accumulatively. \ne. \nMaximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets, gas cabinets or exhausted enclosures. Where Note d also applies, the increase for both \nnotes shall be applied accumulatively. \nf. \nFor storage and display quantities in Group M and storage quantities in Group S occupancies complying with Section 5003.11, see Table 5003.11.1. \ng. \nAllowed only where stored in approved exhausted gas cabinets or exhausted enclosures. \nh. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column. \ni. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2.\n\n[Table table_p130_1]\nHeaders: USE-OPEN SYSTEMSb | Liquid Liters d (kg | 380 | (1.4) | (55)\nd Solid kg | 450 | 1.4 | 55\nUSE-CLOSED SYSTEMSb | Gas cubic meters at NTP d (kg ) | e Gaseous 23 Liquefied (68) | g Gaseous 0.57 g Liquified (1.8) | e Gaseous 23 e Liquefied (68)\nLiquid Liters d (kg ) | 1900 | (4.5) | (225)\nd Solid kg | 2,270 | 4.5 | 225\nSTORAGEb | Gas cubic meters at NTP (kg )d | Gaseous 23e Liquefied (68) | Gaseous 0.57g g Liquefied (1.8) | e Gaseous 23 e Liquefied (68)\n... and 3 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 888,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5003.1.2",
        "Table 5003.1.1",
        "Table 5003.11.1",
        "Section 903.3.1.1",
        "Section 5003.8.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_12_054b3a20",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "SBC 801-CC-2024 \n1501 \nTABLE 5003.1.1(3) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at \nNTP \nSolid kg  \n(cubic meters) \nLiquid Liters \n(kg ) d \nGas cubic meters \nat NTP \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nFlammable gas \nGaseous  \nLiquefied \nNot Applicable Not Applicable \n(136) \n85 \nNot Applicable \nNot Applicable Not Applicable \n(68) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nFlammable solid \nNot Applicable \n225 \nNot Applicable \nNot Applicable \n115 \nNot Applicable \nNot Applicable \n23 \nNot Applicable \nInert Gas \nCryogenic inert \nGaseous \nLiquefied \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Limited \nNot Limited \nNot Limited \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nNot Applicable \nOrganic peroxide \nUnclassified \nDetonable \n0.45 \n(0.45) \nNot Applicable \n0.114 \n(0.114) \nNot Applicable \n0.114 \n(0.114) \nOrganic peroxide \nI \nII \nIII \nIV \nV \n9.1 \n91 \n225 \n450 \nNot Limited \n(9.1) \n(91) \n(225) \n(450) \nNot Limited \nNot Applicable \n4.5 \n45 \n115 \n225 \nNot Limited \n(4.5) \n(45.0) \n(115) \n(225) \nNot Limited \nNot Applicable \n0.9 \n9.1 \n23 \n45 \nNot Limited \n(0.9) \n(9.1) \n(23) \n(45) \nNot Limited \nOxidizer \n4 \n3 \n2 \n1 \n0.9 \n18 \n450 \nNot Limited \n(0.9) \n(18) \n(450) \nNot Limited \nNot Applicable \n0.45 \n9.1 \n225 \nNot Limited \n(0.45) \n(9.1) \n(225) \nNot Limited \nNot Applicable \n0.114 \n1.8 \n45 \nNot Limited \n(0.114) \n(1.8) \n(45) \nNot Limited \nOxidizing gas \nGaseous \nLiquefied \nNot  \nApplicable \nNot Applicable \n(272) \n170 \nNot Applicable \nNot  \nApplicable \nNot Applicable \n(136) \n42.5 \nNot Applicable \nNot Applicable \nNot Applicable \nPyrophoric \nmaterials \nNot Applicable \n3.6 \n(3.6) \n2.8 \n1.8 \n(1.8) \n0.28 \n0 \n0",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 759,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_13_d43146f4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "[Table table_p131_1]\nHeaders: USE-OPEN SYSTEMSb | Liquid Liters d (kg ) | Not Applicable | Not Applicable | Not Applicable Not Applicable Not Applicable | (0.114) | (0.9) (9.1) (23) (45) Not Limited | (0.114) (1.8) (45) Not Limited | Not Applicable | 0\nSolid kg (cubic meters) | Not Applicable | 23 | Not Applicable Not Applicable Not Applicable | 0.114 | 0.9 9.1 23 45 Not Limited | 0.114 1.8 45 Not Limited | Not Applicable | 0\nUSE-CLOSED SYSTEMSb | Gas cubic meters at NTP | 42.5 Not Applicable | Not Applicable | Not Limited Not Limited Not Limited | Not Applicable | Not Applicable | Not Applicable | 42.5 Not Applicable | 0.28\nLiquid Liters d (kg ) | Not Applicable (68) | Not Applicable | Not Applicable Not Applicable Not Applicable | (0.114) | (4.5) (45.0) (115) (225) Not Limited | (0.45) (9.1) (225) Not Limited | Not Applicable (136) | (1.8)\nSolid kg (cubic meters) | Not Applicable | 115 | Not Applicable Not Applicable Not Applicable | 0.114 | 4.5 45 115 225 Not Limited | 0.45 9.1 225 Not Limited | Not Applicable | 1.8\nSTORAGEb | Gas cubic meters at NTP | 85 Not Applicable | Not Applicable | Not Limited Not Limited Not Limited | Not Applicable | Not Applicable | Not Applicable | 170 Not Applicable | 2.8\n... and 4 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1502 \nTABLE 5003.1.1(3) —continued \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A PHYSICAL HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, d \nMATERIAL \nCLASS \nSTORAGEb \nUSE-CLOSED SYSTEMSb \nUSE-OPEN SYSTEMSb  \nSolid kg  \n(cubic meters) \nLiquid Liters  \n(kg ) d \nGas cubic meters at NTP \nSolid kg  \n(m3) \nLiquid Liters \n(kg ) d \nGas m3 at NTP \nSolid kg  \n(m3) \nLiquid Liters  \n(kg ) d \nUnstable  \n(reactive) \n4 \n3 \n2 \n1 \n0.9 \n9.1 \n91 \nNot Limited \n(0.9) \n(9.1) \n(91) \nNot Limited \n0.57 \n5.7 \n28 \n42.5 \n0.45 \n4.5 \n45 \nNot Limited \n(0.45) \n(4.5) \n(45) \nNot Limited \n0.057 \n0.28 \n7.1 \nNot Limited \n0.114 \n0.45 \n4.5 \nNot Limited \n(0.114) \n(0.45) \n(4.5) \nNot Limited \nWater reactive \n3 \n2 \n1 \n9.1 \n91 \nNot Limited \n(9.1) \n(91) \nNot Limited \nNot  \nApplicable \n4.5 \n45 \nNot Limited \n(4.5) \n(45) \nNot Limited \nNot  \nApplicable \n0.45 \n4.5 \nNot Limited \n(0.45) \n(4.5) \nNot Limited \na. \nFor liters of liquids, divide the amount in kilograms by 1.2 kg/liters in accordance with Section 5003.1.2. \nb. \nThe aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. \nThe aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership \nor control used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. \nQuantities in parentheses indicate quantity units in parentheses at the head of each column.",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 967,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.11",
        "Section 5003.1.2",
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_14_301fab4b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "[Table table_p132_1]\nHeaders: USE-OPEN SYSTEMSb | Liquid Liters d (kg ) | (0.114) (0.45) (4.5) Not Limited | (0.45) (4.5) Not Limited\nSolid kg (m3) | 0.114 0.45 4.5 Not Limited | 0.45 4.5 Not Limited\nUSE-CLOSED SYSTEMSb | Gas m3 at NTP | 0.057 0.28 7.1 Not Limited | Not Applicable\nLiquid Liters d (kg ) | (0.45) (4.5) (45) Not Limited | (4.5) (45) Not Limited\nSolid kg (m3) | 0.45 4.5 45 Not Limited | 4.5 45 Not Limited\nSTORAGEb | Gas cubic meters at NTP | 0.57 5.7 28 42.5 | Not Applicable\n... and 4 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1503\n\nTABLE 5003.1.1(4) \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA OF HAZARDOUS MATERIALS POSING A HEALTH HAZARD IN AN \nOUTDOOR CONTROL AREAa, b, c, f \nMATERIAL \nSTORAGE \nUSE-CLOSED SYSTEMS \nUSE-OPEN SYSTEMS \nSolid \nkg  \nLiquid \nLiters (kg ) \nGas  \nCubic meters at NTP (kg ) \nSolid kg  \nLiquid  \nLiters (kg ) \nGas Cubic meters at \nNTP \n(kg ) \nSolid kg  \nLiquid Liters \n(kg ) \nCorrosives \n9,080 \n7,570 \nGaseous 46  \nLiquefied (136) \n4,540 \n3,785 \nGaseous 23  \nLiquefied (68) \n450 \n380 \nHighly toxics \n9.1 \n(9.1) \nGaseous 1.13d \nLiquefied (3.6) d \n4.5 \n(4.5) \nGaseous 0.57d \nLiquefied (1.8) d \n1.4 \n(1.4) \nToxics \n450 \n(450)e \nGaseous 46 \nLiquefied (136) \n225 \n190 e \nGaseous 23  \nLiquefied (68) \n55 \n(55)e \na. For liters of liquids, divide the amount in kilograms by 1.2 kg/L in accordance with Section 5003.1.2. \nb. The aggregate quantities in storage and use shall not exceed the quantity listed for storage. \nc. The aggregate quantity of non-flammable solid and non-flammable or noncombustible liquid hazardous materials allowed in outdoor storage per single property under the same ownership or \ncontrol used for retail or wholesale sales is allowed to exceed the maximum allowable quantity per control area where such storage is in accordance with Section 5003.11. \nd. Allowed only where used in approved exhausted gas cabinets, exhausted enclosures or under fume hoods. \ne. The maximum allowable quantity per control area for toxic liquids with vapor pressures in excess of 7 kPa at 25°C shall be the maximum allowable quantity per control area listed for highly \ntoxic liquids. \nf. Quantities in parentheses indicate quantity units in parentheses at the head of each column.\n\n[Table table_p133_1]\nHeaders: USE-OPEN SYSTEMS | Liquid Liters (kg ) | 380 | (1.4) | (55)e\nSolid kg | 450 | 1.4 | 55\nUSE-CLOSED SYSTEMS | Gas Cubic meters at NTP (kg ) | Gaseous 23 Liquefied (68) | Gaseous 0.57d d Liquefied (1.8) | Gaseous 23 Liquefied (68)\nLiquid Liters (kg ) | 3,785 | (4.5) | e 190\nSolid kg | 4,540 | 4.5 | 225\nSTORAGE | Gas Cubic meters at NTP (kg ) | Gaseous 46 Liquefied (136) | Gaseous 1.13d d Liquefied (3.6) | Gaseous 46 Liquefied (136)\n... and 3 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 991,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Section 5003.11",
        "Section 5003.1.2",
        "SBC 801",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_15_0605394a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "SBC 801-CC-2024 \n1504\n\nTABLE 5003.8.2  \nDETACHED BUILDING REQUIRED \nA DETACHED BUILDING IS REQUIRED WHERE THE QUANTITY OF MATERIAL EXCEEDS THAT \nLISTED HEREIN  \nMaterial  \nClass \nSolids and liquids (tons)a,b \nGases (m3)a,b \nExplosives  \nDivision 1.1 \nDivision 1.2 \nDivision 1.3 \nDivision 1.4 \nDivision 1.4\nc \nDivision 1.5 \nDivision 1.6 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n1 \nMaximum Allowable Quantity \nMaximum Allowable Quantity \nNot Applicable \nOxidizers  \nClass 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nUnstable (reactives) detonable  \nClass 3 or 4 \nMaximum Allowable Quantity Maximum Allowable Quantity \nOxidizer, liquids and solids  \nClass 3 \nClass 2 \n1,200 \n2,000 \nNot Applicable \nOrganic peroxides  \nDetonable \nClass I \nClass II \nClass III \nMaximum Allowable Quantity \nMaximum Allowable Quantity \n25 \n50 \nNot Applicable \nUnstable (reactives) nondetonable  \nClass 3 \nClass 2 \n1 \n25 \n56 \n283 \nWater reactives  \nClass 3 \nClass 2 \n1 \n25 \nNot Applicable \nPyrophoric gases  \nNot Applicable \nNot Applicable \n57 \na. For materials that are detonable, the distance to other buildings or lot lines shall be as specified in SBC 201. For materials classified as \nexplosives, the required separation distances shall be as specified in Chapter 56. \nb. “Maximum Allowable Quantity” means the maximum allowable quantity per control area set forth in Table 5003.1.1(1). \nc. Limited to Division 1.4 materials and articles, including articles packaged for shipment, that are not regulated as an explosive or \nunpackaged articles used in process operations that do not propagate a detonation or deflagration between articles, providing the net \nexplosive weight of individual articles does not exceed 0.45 kg.\n\n-\n\n[Table table_p134_1]\nHeaders: A DETACHED BUILDING IS REQUIRED WHERE THE QUANTITY OF MATERIAL EXCEEDS THAT\nLISTED HEREIN\nMaterial | Class | Solids and liquids (tons)a,b | Gases (m3)a,b\nExplosives | Division 1.1\nDivision 1.2\nDivision 1.3\nDivision 1.4\nc\nDivision 1.4\nDivision 1.5\nDivision 1.6 | Maximum Allowable Quantity\nMaximum Allowable Quantity\nMaximum Allowable Quantity\nMaximum Allowable Quantity\n1\nMaximum Allowable Quantity\nMaximum Allowable Quantity | Not Applicable\nOxidizers | Class 4 | Maximum Allowable Quantity | Maximum Allowable Quantity\nUnstable (reactives) detonable | Class 3 or 4 | Maximum Allowable Quantity | Maximum Allowable Quantity\nOxidizer, liquids and solids | Class 3\nClass 2 | 1,200\n2,000 | Not Applicable\n... and 4 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1505\n\nTABLE 5003.8.3.2 \nDESIGN AND NUMBER OF CONTROL AREAS \nFLOOR LEVEL \nPERCENTAGE OF THE \nMAXIMUM ALLOWABLE \nQUANTITY PER CONTROL \nAREAa \nNUMBER OF \nCONTROL \nAREAS PER \nFLOOR \nFIRE-RESISTANCE RATING \nFOR FIRE BARRIERS IN \nHOURSb \nAbove \ngrade \nplane  \nHigher than 9 \n7-9 \n6 \n5 \n4 \n3 \n2 \n1 \n5 \n5 \n12.5 \n12.5 \n12.5 \n50 \n75 \n100 \n1 \n2 \n2 \n2 \n2 \n2 \n3 \n4 \n2 \n2 \n2 \n2 \n2 \n1 \n1 \n1 \nBelow \ngrade \nplane  \n1 \n2 \nLower than 2 \n75 \n50 \nNot Allowed \n3 \n2 \nNot Allowed \n1 \n1 \nNot Allowed \na. Percentages shall be of the maximum allowable quantity per control area shown in Table 5003.1.1(1) and Table 5003.1.1(2), \nwith all increases allowed in the footnotes to those tables. \nb. Separation shall include fire barriers and horizontal assemblies as necessary to provide separation from other portions of the building.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 993,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5003.8.2",
        "Table 5003.1.1",
        "SBC 201",
        "Table 5003.8.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_16_ec16229c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "[Table table_p135_1]\nHeaders: FLOOR LEVEL | PERCENTAGE OF THE\nMAXIMUM ALLOWABLE\nQUANTITY PER CONTROL\nAREAa | NUMBER OF\nCONTROL\nAREAS PER\nFLOOR | FIRE-RESISTANCE RATING\nFOR FIRE BARRIERS IN\nHOURSb\nAbove\ngrade\nplane | Higher than 9\n7-9\n6\n5\n4\n3\n2\n1 | 5\n5\n12.5\n12.5\n12.5\n50\n75\n100 | 1\n2\n2\n2\n2\n2\n3\n4 | 2\n2\n2\n2\n2\n1\n1\n1\nBelow\ngrade\nplane | 1\n2\nLower than 2 | 75\n50\nNot Allowed | 3\n2\nNot Allowed | 1\n1\nNot Allowed\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1506\n\nTABLE 5003.11.1 \nMAXIMUM ALLOWABLE QUANTITY PER INDOOR AND OUTDOOR CONTROL AREA IN \nGROUP M \nAND S OCCUPANCIES—NON-FLAMMABLE SOLIDS, NON-FLAMMABLE AND \nNONCOMBUSTIBLE LIQUIDSd, e, f \nCONDITION \nMAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA \nMateriala \nClass \nSolids kg  \nLiquids Liters \nA. HEALTH-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Corrosivesb, c \nNot Applicable \n4,425 \n3,690 \n2. Highly Toxics \nNot Applicable \n9.0 b, c \n7.6b, c \n3. Toxicsb, c \nNot Applicable \n450 \n380 \nB. PHYSICAL-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE  \nSOLIDS AND LIQUIDS \n1. Oxidizers b, c \n4 \nNot Allowed \nNot Allowed \n3 \n520 g \n435 \n2 \n1,025 h \n850 \n1 \n8,175 i, j \n6,800 i, j \n2. Unstable (Reactives) b, c \n4 \nNot Allowed \nNot Allowed \n3 \n250 \n210 \n2 \n520 \n435 \n1 \nNot Limited \nNot Limited \n3. Water Reactives \n3 b, c \n250 \n210 \n2 b, c \n520 \n435 \n1 \nNot Limited \nNot Limited \na. Hazard categories are as specified in Section 5001.2.2. \nb. Maximum allowable quantities shall be increased 100 percent in buildings equipped throughout with an approved automatic sprinkler \nsystem in accordance with Section 903.3.1.1. Where Note c also applies, the increase for both notes shall be applied accumulatively. \nc. Maximum allowable quantities shall be increased 100 percent where stored in approved storage cabinets in accordance with Section \n5003.8. Where Note b also applies, the increase for both notes shall be applied accumulatively. \nd. See Table 5003.8.3.2 for design and number of control areas. \ne. Maximum allowable quantities for other hazardous material categories shall be in accordance with Section 5003.1. \nf. Maximum allowable quantities shall be increased 100 percent in outdoor control areas. \ng. Maximum allowable quantities shall be increased to 1,025 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \nh. Maximum allowable quantities shall be increased to 2,045 kg where individual packages are in the original sealed containers from the \nmanufacturer or packager and do not exceed 4.5 kg each. \ni. Quantities are unlimited where protected by an automatic sprinkler system. \nj. Quantities are unlimited in an outdoor control area. \nk. Maximum allowable quantity of consumer products shall be increased to 4500 kg where individual packages are in the original sealed \ncontainers from the manufacturer and the toxic classification is exclusively based on the LC50 threshold and no other hazardous \nmaterials classifications apply.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 901,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 5001.2.2",
        "Section 5003.1",
        "Table 5003.11.1",
        "Table 5003.8.3.2",
        "Section 903.3.1.1",
        "Section 5003.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_17_49c9d937",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "[Table table_p136_1]\nHeaders: CONDITION | MAXIMUM ALLOWABLE QUANTITY PER CONTROL AREA\nMateriala | Class | Solids kg | Liquids Liters\nA. HEALTH-HAZARD MATERIALS—NON-FLAMMABLE AND NONCOMBUSTIBLE\nSOLIDS AND LIQUIDS\n1. Corrosivesb, c | Not Applicable | 4,425 | 3,690\n2. Highly Toxics | Not Applicable | 9.0 b, c | 7.6b, c\n3. Toxicsb, c | Not Applicable | 450 | 380\n... and 12 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1507\n\nTABLE 5004.2.2 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL SOLIDS AND \nLIQUIDS STORAGE \nMATERIAL \nINDOOR STORAGE \nOUTDOOR STORAGE \nSolids \nLiquids \nSolids \nLiquids \n1. Physical-hazard materials \nCombustible liquids  \nClass II \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IIIA \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA \nNot \nApplicable \nSee Chapter 57 \nNot \nApplicable \nSee Chapter 57 \nClass IB \nSee Chapter 57 \nSee Chapter 57 \nClass IC \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Required \nNot Applicable \nNot Required \nNot Applicable \nOrganic peroxides  \nUnclassified  \nDetonable \nRequired \nRequired \nNot Required \nNot Required \nClass I \nClass II \nClass III \nClass IV \nClass V \nNot Required \nNot Required \nNot Required \nNot Required \nOxidizers  \nClass 4 \nRequired \nRequired \nNot Required \nNot Required \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nPyrophorics  \nNot Required \nRequired \nNot Required \nRequired \nUnstable (reactives) \nClass 4 \nRequired \nRequired \nRequired \nRequired \nClass 3 \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \nWater reactives  \nClass 3 \nRequired \nRequired \nRequired \nRequired \nClass 2 \nClass 1 \nNot Required \nNot Required \nNot Required \nNot Required \n2. Health-hazard materials \nCorrosives  \nNot Required \nRequired \nNot Required \nRequired \nHighly toxics  \nRequired \nRequired \nRequired \nRequired \nToxics\n\n-\n\n[Table table_p137_1]\nHeaders: MATERIAL | INDOOR STORAGE | OUTDOOR STORAGE\nSolids | Liquids | Solids | Liquids\n1. Physical-hazard materials\nCombustible liquids | Class II | Not\nApplicable | See Chapter 57 | Not\nApplicable | See Chapter 57\nClass IIIA | See Chapter 57 | See Chapter 57\nClass IIIB | See Chapter 57 | See Chapter 57\n... and 28 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1508",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 747,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5004.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_18_cad429d7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "TABLE 5005.2.1.4 \nREQUIRED SECONDARY CONTAINMENT—HAZARDOUS MATERIAL LIQUIDS USE \nMATERIAL \nINDOOR LIQUIDS USE \nOUTDOOR \nLIQUIDS USE \n1. Physical-hazard materials \nCombustible \nliquids  \nClass II  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIA  \nSee Chapter 57 \nSee Chapter 57 \nClass IIIB  \nSee Chapter 57 \nSee Chapter 57 \nCryogenic fluids  \nSee Chapter 55 \nSee Chapter 55 \nExplosives  \nSee Chapter 56 \nSee Chapter 56 \nFlammable liquids  \nClass IA  \nSee Chapter 57 \nSee Chapter 57 \nClass IB  \nSee Chapter 57 \nSee Chapter 57 \nClass IC  \nSee Chapter 57 \nSee Chapter 57 \nFlammable solids  \nNot Applicable \nNot Applicable \nOrganic peroxides  \nUnclassified Detonable  \nRequired \nRequired \nClass I  \nRequired \nRequired \nClass II  \nClass III  \nClass IV  \nClass V  \nNot Required \nNot Required \nOxidizers  \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nPyrophorics  \nRequired \nRequired \nUnstable \n(reactives) \nClass 4  \nRequired \nRequired \nClass 3  \nClass 2  \nClass 1  \nNot Required \nRequired \nWater reactives  \nClass 3  \nRequired \nRequired \nClass 2  \nClass 1  \nNot Required \nRequired \n2. Health-hazard materials \nCorrosives  \nRequired \nRequired\n\n-\n\n[Table table_p138_1]\nHeaders: MATERIAL | INDOOR LIQUIDS USE | OUTDOOR\nLIQUIDS USE\n1. Physical-hazard materials\nCombustible\nliquids | Class II | See Chapter 57 | See Chapter 57\nClass IIIA | See Chapter 57 | See Chapter 57\nClass IIIB | See Chapter 57 | See Chapter 57\nCryogenic fluids | See Chapter 55 | See Chapter 55\n... and 25 more rows\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1509\n\nCommentary FIGURE 5003.5 \nHAZARD IDENTIFICATION SYMBOLS\n\nCommentary FIGURE 5003.5.1 \nHAZARD SYMBOLS\n\n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1510\n\nCommentary FIGURE 5003.8.3(1) \nCONTROL AREAS \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1511\n\n* ASSUME CLASS IB FLAMMABLE LIQUIDS\n\nCommentary FIGURE 5003.8.3.2(1) \nCONTROL AREA EXAMPLE",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 613,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5005.2.1.4",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec1203_19_2f12f480",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "COMMITTEE INTERPRETATION NO. 51-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered, multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that do not exceed the maximum allowable quantity per control area in accordance with Tables \n5003.1.1(1) and 5003.1.1(2) of SBC 801. The building contains no fire walls, interior fire barriers or fire-resistance-\nrated horizontal assemblies. The entire building is defined as a single control area. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of a single control area? \nA: Yes. When the quantity of hazardous material stored in the building is equal to or less than the maximum \nallowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the entire building would be considered the \ncontrol area. When the entire building is the control area, the maximum allowable quantity of material may be located \nanywhere in the building subject to the per-floor limitations of Table 5003.8.3.2. \nCOMMITTEE INTERPRETATION NO. 52-07 \nSection 5003.8.3.2 \nIssued on 2006 edition – Issued 04-29-08 \nQ: Given a nonsprinklered multistory building of Type IIB construction. The building is used for the storage of \nhazardous materials that exceeds the maximum allowable quantity permitted for a single control area in accordance \nwith Tables 5003.1.1(1) and 5003.1.1(2) of SBC 801. An interior fire barrier is constructed that spans from the \nfoundation to the roof for the entire height of the building. There are no fire-resistance-rated horizontal assemblies \nprovided between floors. Therefore, the entire building is defined as having two independent multistory control areas. \nAre the provisions of Section 5003.8.3.2 of SBC 801, which limit the percentage of the maximum allowable quantity \nof hazardous materials for any floor, applicable to a multistory building consisting of multiple control areas? \nA: Yes. When the quantity of hazardous material being stored in each control area is equal to or less than the \nmaximum allowable quantity per control area in Tables 5003.1.1(1) and 5003.1.1(2), the maximum allowable \nquantity of material per control area may be located anywhere within a multistory control area, subject to the per-\nfloor limitations of Table 5003.8.3.2. \nCommentary FIGURE 5003.8.3.2(2) \nCOMMITTEE INTERPRETATIONS \n-\n\nCHAPTER 50—HAZARDOUS MATERIALS—GENERAL PROVISIONS\n\nSBC 801-CC-2024 \n1512\n\nCommentary FIGURE 5003.8.3.3 \nCONTROL AREAS IN A STRIP MALL\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch32",
      "chapter_number": "32",
      "chapter_title": "for high-piled combustible storage",
      "section_id": "sec1203",
      "section_number": "1203",
      "section_title": "to enhance their reliability in",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 120,
      "page_end": 142,
      "token_count": 703,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Section 5003.8.3.2",
        "Table 5003.8.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5101_0_45c201c1",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1513\n\n— AEROSOLS\n\n❖ General Comments\n\nThe adequacy of aerosol storage protection \nbecame a major concern in the late 1970s and \nearly 1980s because of a few major warehouse \nfires in which the involvement of aerosol \nproducts was a primary factor. These fire-loss \nincidents \nshowed \nthat, \nalthough \nthese \nbuildings were fully sprinklered, the level of \nsprinkler protection was inadequate and strict \nstorage limitations for aerosol products were \nnecessary.\n\nThe fire losses prompted extensive large-scale \nfire tests to develop protection requirements for \naerosol product storage. The results of these \ntests led to the development, in 1990, of NFPA \n30B, which is the basis for the provisions of this \nchapter. NFPA 30B recognizes that aerosol \nproducts represent a wide range of flammability \nand that classification criteria are necessary for \nall aerosol products to determine the desired \nlevel of protection. Prior to the development of \nNFPA 30B, flammable aerosols were classified \nas Class IA flammable liquids in accordance \nwith NFPA 30; however, this classification was \nbased primarily on a flame extension test \ndesigned to assess the in-use aerosol \nflammability hazard, but had little relevance to \nwarehouse storage conditions.\n\nIncreased sprinkler water density and sprinkler \nhead \nsensitivity, \nalong \nwith \nadequate \nseparation and quantity control, are the most \nimportant factors in controlling aerosol product \nfires. Increased water density requirements \nimprove the capability of the system to \nsuppress the fire, as opposed to just controlling \nits spread, by applying more water to the base \nof the fire. Increased sprinkler activation speed \nalso \nprovides \nadditional \nbenefits. \nEarly \nsuppression fast-response (ESFR) sprinklers \nare specifically listed for high-challenge fire \nhazards. \nIncreased \nsensitivity \nof \nESFR \nsprinklers allows them to activate in response \nto a cardboard-carton packaging fire before \naerosol cans rupture.\n\n❖ Purpose\n\nThese requirements address the prevention, \ncontrol and extinguishment of fires and \nexplosions in facilities where retail aerosol \nproducts are displayed or stored. They impact \nboth life safety and property protection from a \nfire; however, historically, aerosol product fires \nhave caused property loss more frequently \nthan loss of life. \nSECTION 5101 GENERAL \n5101.1 Scope. The provisions of this chapter, SBC \n201 and NFPA 30B shall apply to the \nmanufacturing, storage and display of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products. Manufacturing of aerosol \nproducts, aerosol cooking spray products and \nplastic aerosol 3 products using hazardous materials \nshall also comply with Chapter 50.\n\n❖ In addition to the provisions of this chapter, \nNFPA 30B is referenced for storing and \ndisplaying aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products \nbecause it was the original source document \nfor this chapter. The requirements in Chapter \n50 must also be complied with where \napplicable.\n\nAlthough this chapter deals primarily with the \nstorage and retail display of aerosol products, \naerosol cooking spray products and plastic \naerosol 3 products, Chapter 50, SBC 201 and \nNFPA 30B must be consulted for guidance on \nfacilities involved in the manufacture of \naerosol-containing products. For example, \naerosol-charging \noperations \nthat \nuse \nflammable aerosols require special design \nconsiderations and operating procedures. An \naerosol-charging room is where the aerosol \ncontainers are filled with the propellant. These \nrooms are either located in a separate building \nor are separated within a building and in \nspaces that have explosion venting because of \nthe deflagration potential of the products being \nhandled. See the commentary to Section \n5107.1 for further information. \n5101.2 Permit required. Permits shall be required \nas set forth in Section 105.5.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5101",
      "section_number": "5101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 143,
      "token_count": 893,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5107.1",
        "Section 5101",
        "Section 105.5",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5101_1_ce8256b7",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the intent of \nthe code before a permit is issued. See the \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.2 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5101",
      "section_number": "5101",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 143,
      "page_end": 143,
      "token_count": 115,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.5.2",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5102_0_55f69e5f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1514\n\nin this chapter and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties. \n5101.3 Material Safety Data Sheets. Safety Data \nSheet (SDS) information for aerosol products \ndisplayed shall be kept on the premises at an \napproved location.\n\n❖ This section gives the Fire official the authority \nto designate or approve the location where the \nSafety Data Sheets (SDS) covering aerosol \nmaterials are kept for use by authorized \npersonnel and first responders in case of an \nemergency. \n5101.4 Containers. Metal aerosol containers shall \nbe limited to a maximum size of 1000 ml. Plastic \naerosol containers shall be limited to a maximum of \n120 ml except as provided in Sections 5104.1.1 and \n5104.1.2. Glass aerosol containers shall be limited \nto a maximum of 120 ml.\n\n❖ Design criteria for aerosol containers, including \nthe maximum size and minimum strength, are \nset by the U.S. Department of Transportation \n(DOTn 49 CFR). These container regulations \nare necessary for the safe transportation of \naerosol products. These container design \ncriteria were formerly contained in the definition \nof “aerosol container” in Chapter 2 but were \nmoved since they are technical requirements \nthat belong with the subject matter they \nregulate. \nSECTION 5102 DEFINITIONS \n5102.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AEROSOL CONTAINER. \n• AEROSOL PRODUCT. \nLevel 1 aerosol products. \nLevel 2 aerosol products. \nLevel 3 aerosol products. \n• AEROSOL PRODUCT WAREHOUSE.  \n• PROPELLANT. \n• RETAIL DISPLAY AREA.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section 201 \nthrough 201.4). \nSECTION 5103 CLASSIFICATION OF \nAEROSOL PRODUCTS \n5103.1 Classification levels. Aerosol products \nshall be classified as Level 1, 2 or 3 in accordance \nwith Table 5103.1 and NFPA 30B. Aerosol products \nin cartons that are not identified in accordance with \nthis section shall be classified as Level 3.\n\n❖ Because of the wide range of flammability of \naerosol products, a classification system was \nestablished to determine the required level of \nfire \nprotection. \nCategories \nare \ndefined \naccording to the aerosol’s chemical heat of \ncombustion expressed in kilojoules/gram (kJ/g) \n(see the commentary to Table 5103.1 for \nadditional discussion of factors affecting \nclassification).\n\nThree categories determine the level of fire \nprotection required (see Chapter 4 of NFPA \n30B for fire protection requirements). Aerosol \nproduct classification Levels 1, 2 and 3 are \nused to avoid confusion with flammable and \ncombustible liquid classifications (Classes I, II \nand III). Table 5103.1 shows the three aerosol \nclassifications. Appendices A and C of NFPA \n30B also contain additional background \ninformation on the development of the \nclassification system.\n\nThis section also recognizes the importance of \nidentifying the level of aerosols in storage \ncartons. Unless cartons are marked to identify \ntheir contents, it is difficult to determine the \nallowable \nquantity \nand \nfire \nprotection \nrequirements. Where cartons are not marked, \nthere is no alternative but to consider the \naerosol storage as Level 3 and apply the code \nrequirements for that level (see commentary, \nSection 5106.1).",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5102",
      "section_number": "5102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 144,
      "page_end": 144,
      "token_count": 902,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5106.1",
        "Section 105.6",
        "SBC 801",
        "Section 201.3",
        "Table 5103.1",
        "Section 201",
        "Section 5103",
        "Section 5102"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5102_1_2ece2b16",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Table 5103.1 shows how to classify aerosol \nproducts based on their “chemical heat of \ncombustion,” a term defined in Section 3.3.19.1 \nof NFPA 30B. NFPA 30B contains tables giving \nthe heat of combustion (expressed in kJ/g) for \nrepresentative materials and gives examples \nfor calculating the chemical heat of combustion \nfor aerosol products. Heat of combustion is \ndetermined using the method in ASTM D240. \nFactory Mutual Research Corporation (FMRC) \ncorrelated the chemical heat of combustion \nwith the results of full-scale pallet tests to \nprovide a classification method based on \nchemical heat of combustion that is more \nconsistent than the original classification based \non weight percentages. Examples are given in \nNFPA 30B for calculating the heat of \ncombustion for aerosol products that contain a \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5102",
      "section_number": "5102",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 144,
      "page_end": 144,
      "token_count": 189,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3.3.19.1",
        "Table 5103.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_0_9d89b8d8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1515\n\nnumber of components so that they can be \nclassified using Table 5103.1.\n\nExamples of Level 1 aerosol products include \nair fresheners, shaving gels and whipped \ncream. Fire tests involving Level 1 aerosols \nhave demonstrated that they pose a fire hazard \nno greater than that of Class III commodities as \ndefined in NFPA 13. Consequently, Level 1 \naerosols are not regulated as a hazardous \nmaterial and are essentially exempt from the \nrequirements of this chapter.\n\nExamples of Level 2 aerosol products include \nsome hair sprays and insect repellents, based \non the values in Table 5103.1.\n\nLevel 3 aerosol products, such as carburetor \ncleaner and other petroleum-based aerosols, \nrequire the highest level of fire protection. \n5103.2 Identification.  Cartons or outer packaging \nshall be identified on not fewer than one exterior \nside with the classification level of the aerosol \nproducts contained within the carton.\n\n❖ Aerosol products are generally stored and \ntransported in cardboard cartons that must be \nclearly marked with the level of aerosol \nproducts they contain so that the proper \nstorage arrangements and fire protection are \nprovided. The product label on the aerosol \ncontainer may define whether the product is \nflammable or extremely flammable but does \nnot need to explain the actual classification \nlevel. If cartons are discarded or not marked, \nclassification may be obtained from the \nsubmitted SDS (see Section 5101.3). Fire \nprotection requirements for the highest level of \naerosols must be used where storage is mixed \nor unknown (see Section 5103.1). \n5103.2.1 \nAerosol products. Cartons or \nouter packaging containing aerosol products in \nmetal containers or glass and plastic containers 120 \nml or less shall be clearly marked as follows: \nLEVEL ________ AEROSOLS\n\n❖ This section addresses aerosols not included \nin Sections 5103.2.2 and 5103.2.3. Section \n5103.2.2 addresses aerosol cooking sprays \nand Section 5103.2.3 addresses larger plastic \naerosols over 120 ml, which present a much \nhigher hazard. \n5103.2.2 \nAerosol cooking spray products. \nCartons or outer packaging containing aerosol \ncooking spray products in metal containers shall be \nclearly marked as follows: \nAEROSOL COOKING SPRAY\n\n❖ Classification \nof \naerosol \nproducts \nwas \ndeveloped by Factory Mutual in the early \n1990s. This was based on a large number of \nfire tests, on palletized aerosol products, and \non a test program that obtained data on various \nformulas and an array of steel and aluminum \ncontainer sizes.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 618,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5103.1",
        "SBC 801",
        "Section 5103.2.2",
        "Table 5103.1",
        "Section 5103.2.3",
        "Section 5101.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_1_520b63d2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Based on all initial testing, it was determined \nthat materials with a flash point over 260°C \ncould be ignored regarding their contribution to \nan aerosol product fire. However, some \naerosol products are designed to deliver a \nvegetable oil, or like substance, to reduce \nsticking on cooking or baking surfaces. These \nproducts may have very high levels of oils with \nflash points over 260°C. A fire test of this type \nof product at a much later date showed that it \ncould not be protected as a Class III \ncommodity. The exemption for these materials \nwith a flash point over 260°C was removed \nfrom NFPA 30B. Subsequently, Factory Mutual \nconducted large-scale fire tests on these \ncooking spray products. A protection scheme \nwas developed and is contained in Tables \n6.3.2.3(a) and (b) in the 2015 edition of NFPA \n30B. The protection is greater than that \nrequired for a Class III commodity, but less \nthan that for Level 2 aerosol products. \nTherefore, Level 2 or 3 protection is also \nacceptable for these products and is allowed. \nAs a result, products of this type with a \nchemical heat of combustion equal to or less \nthan 20 kJ/g are still classified and carton \nmarked as Level 1 aerosol. Products of this \ntype with greater than 18 percent flammable \npropellant are to be classified and have their \ncarton marked as Level 2 or 3 aerosol based \non the chemical heat of combustion. \n5103.2.3 \nPlastic aerosol products. Cartons \nor outer packaging containing aerosol products in \nplastic containers greater than 4 fluid ounces (118 \nml) shall be clearly marked as follows: \nPLASTIC AEROSOL 1, 3 or X\n\n❖ This section clarifies how larger plastic aerosol \nproducts should be labeled. This labeling is \ncritical as these larger plastic aerosol products \npresent a higher fire risk. Plastic aerosol X \nproducts are prohibited in Section 5104.1.3.1. \nSection 5103.2.1 includes only small plastic \ncontainers 4 fluid ounces (118 ml) or less, and \nthe risk is similar to other typical aerosols. \nSECTION 5104 INSIDE STORAGE OF \nAEROSOL PRODUCTS \n5104.1 General. The inside storage of Level 2 and \n3 aerosol products shall comply with Sections \n5104.2 through 5104.8 and NFPA 30B. Level 1 \naerosol products and those aerosol products covered \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1516\n\nby Section 5104.1.1 shall be considered to be \nequivalent to a Class III commodity and shall \ncomply with the requirements for palletized or rack \nstorage in NFPA 13.\n\n❖ Sections 5104.1.1 through 5104.8.2, the \napplicable requirements in NFPA 30B and the \napplicable provisions of Chapter 32 regulate \nthe inside storage of aerosol products. \nPermissible quantities, separation and fire \nprotection depend on the occupancy type (see \nSections 5104.2 and 5104.7) and storage \ncondition, \nsuch \nas \na \ngeneral \npurpose \nwarehouse (see Section 5104.3), aerosol \nproduct warehouse (see Section 5104.4), \ninside flammable liquid storage room (see \nSection 5104.5) or liquid warehouse (see \nSection 5104.6).",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 778,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5104.1.1",
        "Section 5103.2.1",
        "Section 5104.4",
        "Section 5104.5",
        "SBC 801",
        "Section 5104.1.3.1",
        "Section 5104",
        "Section 5104.6",
        "Section 5104.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_2_79085f8c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "This section also specifies the level of \nprotection required for Level 1 aerosols. The \nfire hazard associated with Level 1 aerosols \nhas been demonstrated to be equivalent to \nClass \nIII \ncommodities \nfor \nhigh-piled \ncombustible storage and NFPA 13. Therefore, \nSections 5104.2 through 5104.8, and the \napplicable provisions of Chapter 32, apply only \nto Level 2 and 3 aerosol products. Level 2 \naerosol products are classified as a Group IV \ncommodity in Section 3203.5, while aerosols, \nincluding Level 3 aerosols, are not regulated as \nhazardous materials. For the purpose of \noccupancy classification, Level 3 aerosols \nwould still be considered a high-hazard \ncommodity in accordance with Section 3203.6. \nSee also Table 3203.8. \n5104.1.1 \nPlastic \ncontainers. \nAerosol \nproducts in plastic containers larger than 0.12 liter, \nbut not to exceed 1 liter, shall be allowed only \nwhere in accordance with this section. The \ncommodity classification shall be Class III \ncommodities, as defined in NFPA 13 where any of \nthe following conditions are met: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nnonflammable propellant. \n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR Part \n173, Appendix H, and nonflammable \npropellant. \n3. Base product contains up to 20 percent by \nvolume (15.8 percent by weight) of ethanol, \nisopropyl alcohol or a combination thereof in \nan \naqueous \nmix, \nand \nnonflammable \npropellant. \n4. Base product contains 4 percent by weight or \nless of an emulsified flammable liquefied gas \npropellant within an aqueous base. The \npropellant shall remain emulsified for the life \nof the product. Where such propellant is not \npermanently emulsified, the propellant shall \nbe non-flammable.\n\n❖ This section provides criteria for accepting \ncertain \naerosol \nproduct \ncompositions \nin \npreviously prohibited plastic containers. It also \nprovides correlation with the referenced \nstandard, NFPA 30B.\n\nA significant amount of research has been \ncompleted on aerosol products in plastic \ncontainers, clearly defining a low-hazard \nversion of the product that can be stored in \ngeneral \npurpose \nwarehouses \nwithout \nsignificantly increasing the fire hazard. Note \nthat plastic aerosol X products are specifically \nprohibited in Section 5104.1.3.1. The following \ndiscussions, excerpted from NFPA 30B, \nprovide an overview of the work done and the \nconclusions drawn that resulted in the criteria \nin this section: \n1. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content that does not Support \nCombustion: The fire hazard created by \naerosol products in metal containers is \ndriven by their propellant and the liquid \ncontent. An aerosol product that contains \na nonflammable propellant and a liquid \ncontent that does not support combustion \nwould \nhave \na \nchemical \nheat \nof \ncombustion of 0 kJ/g and be classified as \na Level 1 aerosol product. Level 1 \naerosols are protected using the same \nprotection criteria needed for Class III \ncommodities provided by NFPA 13.\n\nThe fire hazard of an aerosol product in plastic \ncontainers cannot be directly compared to \naerosol products in metal containers. However, \nusing commodity classification information for \nplastic containers filled with liquids that do not \nburn supports proposing a protection level for \nequivalent aerosol products. In this case, the \ncontent of the aerosol would not contribute to a \nfire. Only the primary (plastic container) and \nsecondary \n(carton) \npackaging \nwould \ncontribute. If the aerosol product was not \npressurized, it would directly compare to \nproducts listed in NFPA 13 Annex A, Table \nA.20.4.1 and FM Data Sheet 8-1, Section 2.2. \nBoth standards treat a plastic container filled \nwith a liquid that does not burn as a Class I \ncommodity. The addition of a nonflammable \npropellant to a plastic container will not change \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1517",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 3203.6",
        "Section 2.2",
        "SBC 801",
        "Table 3203.8",
        "Section 5104.1.3.1",
        "Section 3203.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_3_b466dfe0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "the burning properties of the commodity (it may \nresult in a violent rupture with no change in \nburning \nrates \nor \nseverity). \nThe \nearlier \ndiscussion would point to classifying the \naerosol products in plastic containers charged \nwith a nonflammable propellant and liquid that \ndoes not burn as a Class I commodity. \nHowever, in an effort to provide consistency in \nthe protection of aerosols, the protection \nproposal targets using the same protection \ncurrently recommended for Level 1 aerosols. \n2. \nAerosol Products in Plastic Containers \n– Propellant: Non-flammable; Base: \nLiquid Content Consists of up to 20 \npercent Ethanol or Isopropyl Alcohol in \nAqueous Solution: An aerosol product in \na plastic container that contains a liquid \nthat burns will create a fire hazard at least \nas severe as the same liquid in an \nunpressurized plastic container. The fire \nhazard \nmay \nincrease \nbecause \nthe \ncontainer is pressurized and will definitely \nincrease if it is pressurized with a \nflammable propellant. As the fire hazard \nof the aerosol’s content increases, the fire \nhazard of the actual aerosol will increase \nas well. If, on the other hand, the aerosol \nproduct in a plastic container was charged \nwith liquid components that can easily be \nprotected in an unpressurized plastic \ncontainer, similar to the discussion under \nItem 1, there is a good chance that the \naerosol products in plastic containers can \nbe similarly protected.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 333,
      "has_table": false,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_4_ccb33d1d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "FM Global has developed protection criteria for \nseveral alcohol water mixtures in plastic \nbottles. The alcohols used in the testing were \nethanol and isopropyl alcohol. The mixtures \nranged \nfrom \n100-percent \nalcohol \n(approximate) down to 20-percent alcohol/80-\npercent water by volume. Cartons of the 20-\npercent alcohol/80-percent water mixture in a \nplastic bottle were tested in a full-scale array. \nThis alcohol/water mixture does have a \ndefinable fire point; however, it produces \nunstable burning. Based on the results of this \ntest, FM Global has recommended protecting \n20-percent alcohol/80 percent water mixtures \nby volume in plastic bottles with the same \nprotection recommended for liquids that do not \nburn in plastic containers, i.e., Class I \ncommodities. A final question is whether \npressurizing a plastic container filled with a 20-\npercent alcohol/80-percent water mixture by \nvolume with non-flammable propellant will \nchange the burning properties of the product. \nSince the propellant will not burn, the only real \nopportunity to change the burning behavior \nwould be to cause the alcohol/water mixture to \nburn more severely (e.g., possibly produce \nfireballs when the mixture is ejected from the \ncontainer under pressure). To evaluate this \npotential, a small-scale test series was \ncontracted with Underwriters Laboratories (UL) \nto investigate the impact of pressurizing \naerosol products in plastic containers, filled \nwith a 20-percent alcohol/80-percent water \nmixture \nby \nvolume \nwith \nnon-flammable \npropellants. In the five tests that were run, two \nfilling methods were investigated: direct fill \n(liquid and propellant in same space) and bag-\non-valve (liquid in one compartment, propellant \nin outer compartment). UL reported the number \nof container failures. The overall fire behavior \nwas provided through direct observation. The \ntests looked at two cases of six containers \narranged with a 150 mm flue between them \nand a point igniter in the flue space. The cases \nwere in a small pan. None of the tests produced \na pool fire or fireball. In all five tests, portions of \nthe aerosol products in plastic containers and \ncardboard cases remained unburned. Based \non these tests, it appears that the fire \nproperties \nof \nthe \nalcohol/water \nmixture \nremained unchanged when pressurized and \nthat using Class III commodity protection will \nprovide fully adequate protection for the \naerosol products in plastic containers. \n3. \nAerosol Products in Plastic Containers \n– Propellant: 4 percent by Weight Non-\nflammable \nPropellant \nor \nFlammable \nPropellant that is Emulsified in Liquid \nBase; Base: Aqueous Base with no Fire \nPoint: An emulsion, in an aerosol product, \nwould be a mixture of two or more liquids \nin which one is present as droplets, of \nmicroscopic or ultramicroscopic size, \ndistributed \nthroughout \nthe \nother. \nEmulsions \nare \nformed \nfrom \nthe \ncomponent liquids either spontaneously \nor, more often, by mechanical means, \nsuch as agitation, provided that the liquids \nthat are mixed have no (or a very limited) \nmutual solubility. Emulsions are stabilized \nby agents that form films at the surface of \nthe droplets (e.g., soap molecules) or that \nimpart to them a mechanical stability \n(e.g., colloidal carbon or bentonite). \nColloidal distributions or suspension of \none or more liquid(s) with another will \nhave a shelf life that varies with the \nefficiency of the recipe used.\n\nA Level 1 aerosol (metal can) was defined by \nthe fire performance of shave cream. This \nproduct had limited amounts of flammable \nliquefied gas propellant to eject the mixture and \nto cause foaming of the mixture. In a fire, the \nhydrocarbon propellant would be ejected and \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1518",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 894,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_5_ab32c650",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "burn, but the large quantities of foam mix and \nwater tended to produce a very limited fire \nseverity. A similar product was evaluated when \nplaced in a plastic aerosol container. The \nproduct consisted of several liquid components \nthat do not support combustion mixed with \nwater and a maximum of 4 percent by weight \nflammable liquefied gas propellant. The \nliquefied gas was held within the liquid mixture \nas an emulsion. The gas would eject the liquid \nproduct and cause the liquid mixture to foam. Since the liquid components do not burn, the \nmain concern centers around the flammable \nliquefied gas propellant. The evaluation used \nsmall, intermediate, and fullscale fire testing to \nevaluate the fire hazard created by this \nproduct. All of the testing was completed at UL. The large-scale test used the 12-pallet aerosol \nclassification test protocol. This methodology \nonly applies to metal aerosol products but, \nlacking any test data, it was considered a good \nstarting point. The 12 pallet load palletized \narray operated four sprinklers in 10 seconds at \naround a minute and a half after ignition. The \nfire was quickly knocked down. The test was \nrun for 32 minutes. The liquid product was \nreleased during the test and did not contribute \nto the fire. The flammable liquefied gas did \ncreate brief flare-ups of the fire when released \nand continued to create small fireballs \nthroughout the test. The high sprinkler \ndischarge \ndensity \n32 \nmm/min \neasily \nextinguished the majority of the array and \nlimited the fire spread to the ignition flue \nlocated in the center of the array. The fire test \nseemed to demonstrate that the limited amount \nof flammable liquefied gas in the product would \nnot produce a severe fire; however, the high \nwater density does not permit easy comparison \nto a Class III commodity fire. An intermediate-\nscale test was run under the calorimeter at UL \nto evaluate the effect of a significantly lower \nwater density 10 mm/ min on this product. The \nproduct was placed in a double-row rack with a \nstorage height of 4.5 m. Four open sprinklers \nwere located 3 m above the top of the array and \narranged to deliver a water density of 10 \nmm/min. The sprinklers were activated at \napproximately 1 minute after ignition. The test \nwas terminated at 4 minutes since the fire was \nextinguished. The percent damage was not \nprovided in the UL report; however the pictures \nindicate that the fire was again confined to the \nignition flue. NFPA 13 requires a water density \nof 10 mm/min to protect a 4.5 m-high double-\nrow rack storage of Class III commodity in a 7.5 \nm high building using low temperature ceiling \nsprinklers [NFPA 13, Table 16.2.1.3.2, Figure \n16.2.1.3.2(c) \ncurves \nE \n& \nF, \nFigure \n16.2.1.3.4.1]. The intermediate-scale \ntest \nindicates that this same protection level easily \ncontrolled/extinguished a fire involving the \nfoam shave cream in a plastic aerosol \ncontainer. In addition to the intermediate and \nlarge-scale fire test, a number of small-scale \ntests were also done to provide a visual \ndocumentation on how a plastic aerosol \ncontainer with a shave foam-type product \nbehaves when exposed to fire without sprinkler \nprotection. These tests consisted of placing two \ncases of six containers on each side of a \nstandard igniter. The containers were packed \nin a cardboard box. A shave cream and a hair \nmousse were tested. Test 9 used a product that \nwas very similar to what was tested in the \nintermediate and largescale testing. It was a \nshave cream product that had a small \npercentage of a flammable liquefied gas that \nwas \nin \na \nstable \nemulsion \nwith \na \nmulticomponent liquid mixture. The liquid \nmixture did not support combustion. The \nproduct in Test 10 had a higher weight percent \nflammable liquefied gas that did not form a \nstable emulsion in the bottle. A liquefied gas \nlayer formed in the container. It was not clear \nwhat the liquid mixture was made up of. In both \nproducts, the flammable liquefied gas was \nused to eject the liquid mixture out of the \ncontainer and cause the liquid product to \ncreate foam. In Test 9, all but two of the \ncontainers failed.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 986,
      "has_table": false,
      "has_commentary": false,
      "references": [
        "Table 16.2.1.3.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_6_7c31af8e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "The shave foam covered the \ncases, containers and pan after the test. The \nproduct burned weakly and extinguished the \nigniter used in the test. The product used in \nTest 10 did appear to burn more vigorously. Container \nfailure \nproduced \nmomentary \nfireballs. While this limited-scale test cannot \npredict the behavior of a product in a full-scale \narrangement, it did demonstrate that there \nwere differences between the shave cream \nand the hair mousse, and that the hair mousse \nproduced a more vigorous fire. The results of \nthe intermediate-scale testing, the full-scale \ntesting and the small-scale testing indicate that \nan aerosol product in a plastic container filled \nwith a liquid mixture that does not support \ncombustion and no more than 4 percent by \nweight flammable liquefied gas in a stable \nemulsion with the liquid mixture can be \nprotected using criteria recommended for a \nClass III commodity. \n5104.1.2 \nPlastic aerosol 3 products. Plastic \naerosol 3 products shall be defined as those that \nmeet one of the following criteria: \n1. Base product does not have a fire point where \ntested in accordance with ASTM D92, and \nthere is not more than 10 percent by weight \nflammable propellant. \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1519\n\n2. Base product does not sustain combustion as \ntested in accordance with DOTn 49 CFR 173, \nAppendix H, and there is not more than 10 \npercent by weight flammable propellant. \n3. Base product contains 50 percent by volume \nor less of flammable or combustible water-\nmiscible alcohols in an aqueous mix, and \nthere is not more than 10 percent by weight \nof flammable propellant.\n\n❖ A number of formulations in plastic have been \nstudied by the Household and Commercial \nProducts Association (HCPA), in conjunction \nwith FM Global Research, to determine the \nhazard level of the various formulations of \nplastic aerosols. Note that this research led to \nthe creation of both this section and Section \n5104.1.1 (for plastic aerosol products in \ngeneral). The demand for these plastic aerosol \nproducts relates to their practicality of use and \nrecycling within the aerosol industry. The \nresearch focused on developing a protection \nplan for this class of aerosol products that \nincludes limited amounts of flammable base \nproduct and limited amounts of flammable \npropellant in plastic containers.\n\nIndividual container fire tests were conducted \nto determine the heat of combustion for various \nformulations and to observe how they react to \nfire. The formulation with the most utility and \nthe most difficult fire protection challenge was \nchosen for full-scale fire testing. Those tests \nwere undertaken at FM Global Research \nCampus, which resulted in a fire protection \nstrategy within NFPA 30B.\n\nThis section defines what qualifies as a plastic \naerosol 3 product. Plastic aerosol 3 products \nare \nimbedded \nwithin \nthe \nprotection \nrequirements of Chapter 51, commensurate \nwith their hazard levels. \n5104.1.3 \nPlastic \naerosol \nX \nproducts. \nPlastic aerosol X products are those products, in \ncontainers larger than 4 fluid ounces (118 ml), that \ndo not meet the criteria provided in Section \n5104.1.1 or 5104.1.2.\n\n❖ This section specifically addresses larger \nplastic aerosol products that do not meet the \ncriteria in Section 5104.1.1 or 5104.1.2. These \nare required to be labeled in accordance with \nSection 5103.2. This clarifies the difference \nbetween the types of plastic aerosols. \n5104.1.3.1 \nStorage, use or handling. The \nstorage, use or handling of plastic aerosol X \nproducts shall be prohibited.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 849,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5104.1.1",
        "SBC 801",
        "Section 5103.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_7_9c9d48b2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section sets out the prohibition of this type \nof aerosol product in the code. These aerosol \nproducts are simply not permitted as they are \ntoo hazardous to manage and will not meet the \nrequirements of Section 5104.1.1 or 5104.1.2 \n5104.2 Storage in Groups A, B, E, F, I and R. \nStorage of Level 2 and 3 aerosol products in \noccupancies in Groups A, B, E, F, I and R shall be \nlimited to the following maximum quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products. \nThe maximum quantity shall be increased 100 \npercent where the excess quantity is stored in \nstorage cabinets in accordance with Section \n5704.3.2.\n\n❖ This section strictly limits quantities of aerosols \nin buildings of Groups A, B, E, F, I and R \nbecause these occupancy types will have \nhigher occupant loads and host many activities \nnot related to the storage of aerosol products. \nStorage exceeding the maximum permitted \nquantities would result in the building being \nclassified \nas \na \nhigh-hazard, \nGroup \nH \noccupancy in accordance with SBC 201. The \nindicated maximum quantities are applicable \nper building area and not per control area (see \ncommentary, Section 5003).\n\nThis section would also allow the maximum \nquantities to be increased by 100 percent, if the \nquantities exceeding those indicated for Level \n2 and 3 aerosol products are stored in \napproved storage cabinets in accordance with \nSection 5704.3.2, which contains specific \nrequirements for the design, construction and \ncapacity of storage cabinets. \n5104.2.1 \nExcess \nstorage. \nStorage \nof \nquantities exceeding the maximum quantities \nindicated in Section 5104.2 shall be stored in \nseparate inside flammable liquid storage rooms in \naccordance with Section 5104.5.\n\n❖ This section recognizes that in certain \noccupancies, the maximum quantities listed in \nSection 5104.2 may be exceeded. Any Level 2 \nor 3 aerosol product exceeding the maximum \nquantities \nspecified \nin \nSection \n5104.2, \nincluding the exemption for approved storage \ncabinets, must be stored in a separate, inside, \nflammable liquid storage room to maintain a \nGroup A, B, E, F, I or R occupancy \nclassification for the building. \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1520\n\nFor example, 450 kg of Level 2 aerosols are \nallowed in a building classified in occupancy \nGroup B. An additional 450 kg of Level 2 \naerosols are also allowed, if the product is \nstored in approved storage cabinets (see \nSection 5104.2). If additional storage is \ndesired, 450 kg of Level 2 aerosols would be \nallowed in an inside, flammable liquid storage \nroom having a floor area of 46 m2 or less, in \naccordance with Section 5104.5.1. Therefore, \nas much as 1362 kg of Level 2 aerosols could \nbe stored in a building of Group B occupancy, if \nall excess storage is in approved storage \ncabinets and in an inside, flammable liquid \nstorage room having a floor area of not more \nthan 46 m2. If an inside, flammable liquid \nstorage room exceeding 46 m2 were used for \nthe excess storage, the allowable quantity of \nLevel 2 aerosols in the room could be \nincreased to 1135 kg. The increased allowed \nquantities in the larger storage room results \nfrom the presence of an automatic sprinkler \nsystem. Compliance with these requirements \nwould maintain the Group B occupancy \nclassification for the building (see commentary, \nSection 5104.5). \n5104.2.2 \nAerosol cooking spray products. \nStorage of aerosol cooking spray products in Group \nA, B, E, F, I and R occupancies shall not be more \nthan 450 kg net weight.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 933,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5104.1.1",
        "SBC 801",
        "Section 5104.5",
        "Section 5104.2",
        "Section 5704.3.2",
        "SBC 201",
        "Section 5104.5.1",
        "Section 5003"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_8_e24a0f5c",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Since the fire risk of these types of aerosols \nwas determined to be greater than a Class III \ncommodity as discussed in the commentary to \nSection 5103.2.2, they are being more heavily \nregulated in Chapter 51. This section limits the \namount to 450 kg, which is consistent with \nLevel 2 aerosols in Section 5104.2. As noted, \ntheir hazard is more than a Class III commodity \nbut less than a Level 2 aerosol. Protection \nschemes of Level 2 or 3 aerosol products can \napply to these cooking spray products. \n5104.3 Storage in general purpose warehouses. \nAerosol product storage in general purpose \nwarehouses utilized only for warehousing-type \noperations involving mixed commodities shall \ncomply with Section 5104.3.1 or 5104.3.2.\n\n❖ General purpose warehouses are used for \nstoring general commodities and aerosol \nproducts (i.e., “mixed commodities”). Aerosol \nproduct storage located in general purpose \nwarehouses \nis \nclassified \nas \neither \nnonsegregated storage (see Section 5104.3.1) \nor segregated storage (see Section 5104.3.2).\n\nDistribution warehouses for major department \nstore chains containing large amounts of \naerosols and various common mercantile \ncommodities are typical of buildings classified \nas general purpose warehouses. Proper \nprotection and separation of aerosol product \nstorage areas are essential to protect ordinary \nstorage commodities from the hazards of \naerosol products in these types of buildings. \n5104.3.1 \nNonsegregated storage. Storage \nconsisting of solid pile, palletized or rack storage of \nLevel 2 and 3 aerosol products not segregated into \nareas utilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.1.\n\n❖ Nonsegregated storage is located in a general \npurpose warehouse in which Level 2 and 3 \naerosol products are not physically or spatially \nseparated from other commodities. The \nmaximum quantity of Level 2 and 3 aerosol \nproducts that can be located in nonsegregated \nstorage areas is specified in Table 5104.3.1.\n\nTable 5104.3.1 lists the maximum quantities \nof Level 2 and 3 aerosols permitted in general \npurpose \nwarehouses with nonsegregated \nstorage. Maximum quantities \nof \naerosol \nproducts depend on the type of storage \ncondition and the level of sprinkler protection.\n\nUnprotected storage refers to areas that have \nno sprinkler protection or in which the sprinkler \nsystem does not meet specific NFPA 30B \ndesign \nrequirements; therefore, protected \nstorage refers only to areas in which sprinkler \nprotection \nmeets \nNFPA \n30B \ndesign \nparameters for solid pile, palletized and rack \nstructure storage conditions.\n\nThe “Maximum Net Weight” referred to in the \ntable consists of the base aerosol product plus \nthe propellant, as defined in NFPA 30B. \n5104.3.2 \nSegregated storage. Storage of \nLevel 2 and 3 aerosol products segregated into areas \nutilized exclusively for the storage of aerosol \nproducts shall comply with Table 5104.3.2 and \nSections 5104.3.2.1 and 5104.3.2.2.\n\n❖ Special requirements for storing aerosol \nproducts \nto \nprevent \nmixing \nwith \nother \ncommodities recognize that, without proper \nsprinkler protection and separation, fires \ninvolving Level 2 and 3 aerosols are difficult to \ncontrol. Storage areas can be segregated by \nfire-resistance-rated interior walls, a chain-link \nfence enclosure or the establishment of a \nseparation area. All aerosol product storage \nareas in segregated storage must have \nsprinkler protection in accordance with NFPA \n30B. The maximum quantity of Level 2 and 3 \naerosol products that can be placed in \nsegregated storage is specified in Table \n5104.3.2.\n\nTable 5104.3.2 lists maximum quantities of \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1521\n\nLevel 2 and 3 aerosol products and plastic \naerosol 3 products allowed in general \npurpose \nwarehouses \nwith \nsegregated \nstorage. Storage areas can be segregated \nusing either fire-resistance-rated interior \nwalls, a chain-link fence enclosure (see \nSection 5104.3.2.1) or a separation area.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 983,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5104.3.2.1",
        "SBC 801",
        "Table 5104.3.2",
        "Section 5104.2",
        "Section 5103.2.2",
        "Section 5104.3.2",
        "Section 5104.3.1",
        "Table 5104.3.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_9_6de46f77",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "As indicated in Note e, a minimum \nseparation distance of 7.5 m from commodity \nclassifications greater than Class III must be \nmaintained where using the separation area \noption \n(for \nadditional \nguidance \non \ncommodity classifications, see NFPA 13).\n\nDepending on the separation type provided, \nthe segregated storage area is limited by \nboth a percentage of the building area and a \nmaximum area limitation, as indicated in \nNote a. The allowable area of segregated \nstorage increases with the increased degree \nof separation. Segregated storage areas of \nLevel 2 and 3 aerosol products and plastic \naerosol 3 products must have sprinkler \nprotection in accordance with NFPA 30B. \n5104.3.2.1 \nChain-link \nfence \nenclosures. \nChain-link fence enclosures required by Table \n5104.3.2 shall comply with the following: \n1. The fence shall be not less than No. 9 gage \nsteel wire, woven into a maximum 50 mm \ndiamond mesh. \n2. The fence shall be installed from the floor to \nthe underside of the roof or ceiling above. \n3. Class IV and high-hazard commodities shall \nbe stored outside of the aerosol storage area \nand not less than 2.4 m from the fence. \n4. Access openings in the fence shall be \nprovided with either self or automatic-\nclosing devices or a labyrinth opening \narrangement preventing aerosol containers \nfrom rocketing through the access openings. \n5. Not less than two means of egress shall be \nprovided from the fenced enclosure.\n\n❖ Table 5104.3.2 establishes limits on the use \nof a chain-link fence as a means of \nsegregated storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products. A \nchain-link fence enclosure is intended to \nreduce the potential hazard of “rocketing” \naerosol cans in a fire. Both fire tests and loss \nhistory have shown that ruptured aerosol \ncans in fires will “rocket” through the \nwarehouse \nstorage \narea, \nresulting \nin \nmultiple ignition locations and overtaxing of \nthe fire protection systems. Chain-link fence \nconstruction details as indicated in this \nsection, in combination with proper sprinkler \nprotection as specified in Notes b and c of \nTable 5104.3.2, provide a measure of \nadditional safety, allowing increased storage \nquantities over that permitted where no \nphysical barrier exists.\n\nThe No. 9 gage steel requirement for the \nchain-link fence is similar to a standard, \nindustrial-grade chainlink gage that \nis \ncommonly used for fencing property. This \nchain-link gage is considered the lightest \nacceptable fencing and is capable of \nrestraining flying aerosol containers. A \nlabyrinth opening arrangement in the fencing \nessentially works as an entryway maze. In \nplace of a door, the access area to the chain-\nlink fence enclosure would be constructed of \nother fencing, which is usually located at \nright angles, and through its arrangement, \nwould obstruct the opening to prevent the \naerosol containers from rocketing through \nthe access opening. \n5104.3.2.2 \nAisles. \nThe \nminimum \naisle \nrequirements for segregated storage in general \npurpose warehouses shall comply with Table \n5104.3.2.2.\n\n❖ Fires involving aerosol products can spread \nacross aisles located between two rows of \nracks or palletized and solid pile storage. If the \nfire is severe enough, the radiant energy may \nignite combustible cartons across an aisle, or a \nfireball from a rupturing container may be large \nenough to engulf adjacent storage. Table \n5104.3.2.2 gives aisle requirements for \nsegregated storage of Level 2 and 3 aerosol \nproducts \nlocated \nin \ngeneral \npurpose \nwarehouses.\n\nTable 5104.3.2.2 shows a minimum aisle \nwidth and a 7.5 m-maximum separation \ndistance from aerosol storage to aisles where \naerosols cannot be stored for segregated \nstorage of Level 2 and 3 aerosol products \nlocated in general purpose warehouses. The \nminimum aisle width depends on the storage \ncondition and the level of sprinkler protection. \nThe 7.5 m distance between the storage and \naisle not only isolates aerosols but also limits \ntravel distances within the storage area.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5104.3.2",
        "Table 5104.3.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_10_823a029e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Note a is intended to require the design of the \nautomatic sprinkler system to meet the \nrequirements of NFPA 30B. If the automatic \nsprinkler system is not designed in accordance \nwith the conditions for ESFR sprinklers in \nNFPA 30B, then aisles must be 2.4 m wide \nwhere storing Level 2 or 3 aerosol products in \nrack structures. The storage area must be \nconfigured so that storage is no more than 7.5 \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1522\n\nm from the aisle, thus providing a storage \nfootprint of 15 m on a side. \n5104.3.3 \nAerosol cooking spray products. \nSolid pile, palletized or rack storage of aerosol \ncooking spray products in a general purpose \nwarehouse shall not be more than 1135 kg net \nweight, unless protected in accordance with NFPA \n30B.\n\n❖ Aerosol cooking spray products are limited to \n1135 kg when in solid piled, palletized or rack \nstorage. These products were once considered \nas Level 1 aerosol, but recent fire tests require \nmore protection. This section allows a \nmaximum storage amount before the specific \nrequirements \nfor \naerosol \ncooking \nspray \nproducts in NFPA 30B would apply. The \nprovisions in NFPA 30B are very specific to the \nhazards those aerosol pose based on testing. \n5104.4 Storage in aerosol product warehouses. \nThe total quantity of Level 2 and 3 aerosol products \nin a warehouse utilized for the storage, shipping and \nreceiving of aerosol products shall not be restricted \nin structures complying with Sections 5104.4.1 \nthrough 5104.4.4.\n\n❖ Buildings \nclassified \nas \naerosol \nproduct \nwarehouses are detached buildings or a \nseparate portion of a building used exclusively \nfor storing and handling aerosol products. This \nsection does not limit the quantity of Level 2 \nand 3 aerosol products in a building classified \nas an aerosol product warehouse complying \nwith the provisions of Sections 5104.4.1 \nthrough 5104.4.4. \n5104.4.1 \nAutomatic \nsprinkler \nsystem. \nAerosol product warehouses shall be protected by \nan approved wet-pipe automatic sprinkler system in \naccordance with NFPA 30B. Sprinkler protection \nshall be designed based on the highest classification \nlevel of aerosol product present.\n\n❖ The automatic sprinkler system for aerosol \nproduct warehouses must be designed in \naccordance with NFPA 30B. The sprinkler \nprotection must be designed for Level 3 \naerosol products if both Level 2 and 3 aerosols \nare stored in the aerosol product warehouse. \nWith the approval of the Fire official, sprinkler \nprotection can be omitted from an aerosol \nproduct \nwarehouse \nwhere \na \nminimum \nseparation distance of 30 m from a lot line or \nstructure \nis \nmaintained \nand \nexposure \nprotection is provided. Exposure protection \nwould include either a public fire department  or \nplant fire brigade that could apply cooling water \nstreams on adjacent properties or structures. \nExposure protection is not required where the \ndistance is 60 m or more to other buildings or \nlot lines. \n5104.4.2 \nPile and palletized storage aisles. \nSolid pile and palletized storage shall be arranged \nso the maximum travel distance to an aisle is 7.5 m. \nAisles shall have a minimum width of 1.2 m.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 792,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5104_11_60ba503b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The maximum travel distance of 7.5 m to an \naisle provides an adequate means of egress if \nan emergency occurs. This results in an \nallowable storage area of 15 m by 15 m) \nsurrounded by 1.2 m aisles for palletized and \npile storage. The 1.2 m aisle width, in \nconjunction with a sprinkler system and in \naccordance with NFPA 30B, reduces the \nchance of fire spread across aisles involving \npile and palletized storage. \n5104.4.3 \nRack storage aisles. Rack storage \nshall be arranged with a minimum aisle width of 2.4 \nm between rows of racks and 2.4 m between racks \nand adjacent solid pile or palletized storage. Where \nearly suppression fast-response (ESFR) sprinklers \nprovide \nautomatic \nsprinkler \nprotection, \nthe \nminimum aisle width shall be 1.2 m.\n\n❖ The requirements in this section are similar to \nthose in Table 5104.3.2.2 for segregated \nstorage in general purpose warehouses. This \nsection requires 2.4 m aisles between rows of \nracks or between racks and adjacent piles or \npalletized storage where the area is protected \nwith sprinkler systems designed in accordance \nwith NFPA 30B.\n\nThe 2.4 m minimum aisle width allows two \nunimpeded parallel columns of egressing \noccupants to travel in opposite directions, in \naddition to anticipating other obstructions \noccurring during an emergency situation. \nThese obstructions could be in the form of a lift \ntruck, or idle pallets or even the result of \nunstable commodities falling into the aisle. In \naddition, the 2.4 m width further reduces the \nhazard of aisle jumps (radiant heat from a \nburning rack or pile causing the rack or pile \nacross the aisle to ignite) in case of a fire and \nprovides the fire department  with greater \nmaneuvering \ncapabilities \nduring \na \nfire, \nessentially providing an additional safety factor \nwhere aerosols are stored.\n\nThe second sentence of this section is an \nexception that recognizes the increased safety \nof the higher level of sprinkler protection \nprovided by an ESFR system designed in \naccordance with NFPA 30B by allowing for a \n50-percent reduction in aisle width. The \nmaximum travel distance to an aisle is intended \nto be 7.5 m, as indicated in Table 5104.3.2.2. \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5104",
      "section_number": "5104",
      "section_title": "INSIDE STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 145,
      "page_end": 152,
      "token_count": 551,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5104.3.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec3203_0_c21e88b5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1523\n\n5104.4.4 \nCombustible \ncommodities. \nCombustible commodities other than flammable \nand combustible liquids shall be permitted to be \nstored in an aerosol warehouse. \nException: Flammable and combustible liquids in \n0.95 liter metal containers and smaller shall be \npermitted to be stored in an aerosol warehouse.\n\n❖ Based on the full-scale aerosol product fire \ntests discussed in earlier sections of the \ncommentary, this section allows ordinary \ncombustible commodities to be stored in \naerosol product warehouses, provided that the \nfire protection system for the entire facility is \nbased on the appropriate fire protection design \ntable from NFPA 30B and Section 5104.4.1. \nThis is consistent with and correlates to Section \n6.4.6.7 of NFPA 30B. See the commentary to \nSection \n3203 \nfor \ninformation \non \nthe \nclassification of combustible commodities.\n\nThe exception allows small, 950 ml metal \ncontainers of flammable and combustible \nliquids to be stored in aerosol product \nwarehouses, \nalong \nwith \nthe \nordinary \ncombustible commodities discussed in the \nprevious paragraph, provided that the fire \nprotection system for the entire facility is based \non the appropriate fire protection design table \nfrom NFPA 30B. This is consistent with and \ncorrelates to Section 6.4.6.7.1 of NFPA 30B. \n5104.5 Storage in inside flammable liquid \nstorage rooms. Inside flammable liquid storage \nrooms shall comply with Section 5704.3.7. The \nmaximum quantities of aerosol products shall \ncomply with Section 5104.5.1 or 5104.5.2.\n\n❖ This section recognizes another option for \nstoring Level 2 and 3 aerosols. Depending on \nthe anticipated quantities, storage in a Group \nH-3 inside flammable liquid storage room \nmeeting the requirements of Section 5704.3.7 \nmay be more economical.\n\nSections 5104.5.1and 5104.5.2limit maximum \nquantities of Level 2 and 3 aerosols that can be \nstored in an inside flammable liquid storage \nroom depending on the size of the room and \nthe degree of fire-resistance-rated separation \nand automatic sprinkler protection installed. \nIndicated maximum quantities of aerosol \nproducts are the same quantities listed in \nSection 5104.2. See the commentary to \nSection 202for the definition of “Liquid storage \nroom.”\n\nStorage of aerosols exceeding the quantities \nindicated in Sections 5104.5.1 and 5104.5.2, \nand the storage of flammable and combustible \nliquids \nexceeding \nmaximum \nallowable \nquantities (MAQs), must be classified as high-\nhazard Group H occupancies. \n5104.5.1 \nStorage rooms of 46 m2 or less. \nThe storage of aerosol products in flammable liquid \nstorage rooms less than or equal to 46 m2 in area \nshall not exceed the following quantities: \n1. A net weight of 450 kg of Level 2 aerosol \nproducts. \n2. A net weight of 225 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 450 kg of Level 2 \nand 3 aerosol products.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 751,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 6.4.6.7",
        "SBC 801",
        "Section 5104.2",
        "Section 6.4.6.7.1",
        "Section 202",
        "Section 5704.3.7",
        "Section 3203",
        "Section 5104.4.1",
        "Section 5104.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec3203_1_f22dbe0b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section limits the amount of Level 2 and 3 \naerosols that can be stored in an inside \nflammable liquid storage room 46 m2 or less in \narea that complies with NFPA 30. The degree \nof fire-resistance-rated construction depends \non room size. Sprinkler protection may or may \nnot be required depending on the quantity of \nother flammable and combustible liquids in the \ninside storage room (see commentary, Section \n5104.2.1). \n5104.5.2 \nStorage rooms greater than 46 \nm2. The storage of aerosol products in flammable \nliquid storage rooms greater than 46 m2 in area shall \nnot exceed the following quantities: \n1. A net weight of 1135 kg of Level 2 aerosol \nproducts. \n2. A net weight of 450 kg of Level 3 aerosol \nproducts. \n3. A combined net weight of 1135 kg of Level \n2 and 3 aerosol products. \nThe maximum aggregate storage quantity of Level \n2 and 3 aerosol products permitted in separate inside \nstorage rooms protected by an approved automatic \nsprinkler system in accordance with NFPA 30B \nshall be 2270 kg.\n\n❖ This section allows an increase in the quantity \nof Level 2 and 3 aerosols for inside, flammable, \nliquid storage rooms exceeding 46 m2 in area. \nThese provisions assume that the storage room \ncomplies \nwith \nfire-resistance-rated \nconstruction \nand \nthe \nfire \nprotection \nrequirements of NFPA 30. Increased quantities \ncompared to Section 5104.5.1 for rooms less \nthan 46 m2 in area are based on having an \nautomatic sprinkler system throughout the \nbuilding in accordance with NFPA 13. The \nadditional quantities allowed by the last \nparagraph of this section require the sprinkler \nsystem to comply with NFPA 30B (see \ncommentary, Section 5104.2.1). \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1524\n\n5104.6 Storage in liquid warehouses. The storage \nof Level 2 and 3 aerosol products in liquid \nwarehouses shall comply with NFPA 30B. The \nstorage shall be located within segregated storage \nareas in accordance with Section 5104.3.2and \nSections 5104.6.1 through 5104.6.3.\n\n❖ This section contains requirements for storing \nLevel 2 and 3 aerosol products in warehouses \nused primarily for storing flammable and \ncombustible liquids. The aerosol product \nstorage area is required to meet the \nsegregated storage requirements of Section \n5104.3.2, \nSections \n5104.6.1through \n5104.6.3and NFPA 30B. This section is \nintended to address only protection for the \nsegregated aerosol product storage area. \nNFPA 30 addresses protection for the \nflammable and combustible liquids in the liquid \nwarehouse. \n5104.6.1 \nContainment. Spill control or \ndrainage shall be provided to prevent the flow of \nliquid to within 2.4 m of the segregated storage \narea.\n\n❖ To reduce the potential for the segregated \naerosol storage area to become involved in an \nemergency created by the flammable and \ncombustible liquids stored elsewhere in the \nbuilding, an approved means of spill control \nand drainage must be provided. The spill-\ncontrol and drainage system is intended to \nkeep the liquids away from the aerosols. \nSection 5004.2 contains additional guidance \non the means of spill control and drainage for \nflammable and combustible liquids. \n5104.6.2 \nSprinkler \ndesign. \nSprinkler \nprotection shall be designed based on the highest \nlevel of aerosol product present.\n\n❖ Design requirements for the sprinkler system \nare based on the highest level of aerosol \nproducts stored and the anticipated storage \ncondition. The sprinkler system must be \ndesigned for Level 3 aerosol products where \nboth Level 2 and 3 aerosol products are stored. \n5104.6.3 \nOpening \nprotection \ninto \nsegregated storage areas. Fire doors or gates \nopening into the segregated storage area shall either \nbe self-closing or provided with automatic closing \ndevices activated by sprinkler water flow or an \napproved fire detection system.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 955,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.2",
        "Section 5104.3.2",
        "Section 5104.5.1",
        "Section 5104.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec3203_2_17f4247e",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Openings for access to and from segregated \nstorage areas must provide the intended \ndegree \nof \nprotection. \nChain-link \nfence \nenclosures can have either self-closing or \nautomatic-closing gates. If the segregated \nstorage opening is protected with automatic-\nclosing fire doors or gates, the closing device \nmust be activated by water flow from the \nsprinkler system or by an approved fire \ndetection system. \n5104.7 Storage in Group M occupancies. \nStorage of Level 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts in occupancies in Group M shall comply \nwith Table 5104.7. Retail display shall comply with \nSection 5106.\n\n❖ Both this section and Table 5104.7 contain \nstorage limitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the storage \narea of a mercantile occupancy that is \nphysically separated from the sales area and \nnot open to the public. These areas are \ngenerally referred to as “back-stock” storage \nareas. The storage limitation for aerosol \nproducts located in the retail sales area of \nmercantile occupancies is specified in Section \n5106.\n\nTable 5104.7 shows the maximum quantity \nlimitations for Level 2 and 3 aerosol \nproducts, plastic aerosol 3 products and \naerosol cooking spray products in the back-\nstock \nstorage \nareas \nof \nmercantile \noccupancies in both nonsegregated and \nsegregated conditions. In nonsegregated \nstorage, the aerosol product storage is \nneither separated from the retail display by a \nfire-resistance-rated barrier nor stored in \napproved flammable liquid storage cabinets. \nWhere the storage is nonsegregated, the \nquantity of Level 2 and 3 aerosols, plastic \naerosol 3 products and aerosol cooking \nspray products is the total quantity in the \nback-stock \nstorage \nand \ndisplay \nareas \ncombined. Level 2 and 3 aerosol products, \nplastic aerosol 3 products and aerosol \ncooking spray products would be limited to \n1135 kg and 225 kg on the ground and upper \nfloors, respectively, in any 4650 m2 area. In \nthe case of segregated back-stock storage \nusing approved, flammable liquid storage \ncabinets, the total aerosol product storage is \nindependent of the displayed quantities. The \nback-stock storage area quantities can be \nincreased to those specified in Table \n5104.3.2.2 for segregated storage in general \npurpose warehouses where the storage has \nbeen separated from the retail sales area by \nnot less than 1-hour fire-resistance-rated \nconstruction. \n5104.8 Storage \nof \naerosol \ncooking \nspray \nproducts. Aerosol cooking spray products shall be \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec3203",
      "section_number": "3203",
      "section_title": "for",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 153,
      "page_end": 154,
      "token_count": 627,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5106",
        "Table 5104.7",
        "Table 5104.3.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_0_e23d3461",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1525\n\npermitted to be stored in a general purpose \nwarehouse.\n\n❖ This section addresses how aerosol cooking \nspray products must be stored within a general \npurpose warehouse. It addresses both the \nlevel of hazard to which such products must be \nprotected and the requirements for the storage \nof the product. \n5104.8.1 \nMixed storage. Where aerosol \ncooking spray products are mixed with other \nhigher-hazard aerosol products, the provided \nisolation, storage height restrictions and protection \nshall be based on the highest-hazard aerosol product \npresent.\n\n❖ This section simply states that the most \nhazardous aerosol product classification will \ndrive the protection requirements. Note that \naerosol cooking sprays have unique protection \nrequirements in NFPA 30B but are generally \nless hazardous than Level 2 and 3 aerosol \nproducts. \n5104.8.2 \nStorage conditions. The storage \nand handling of aerosol cooking spray products \nshall comply with this chapter and NFPA 30B.\n\n❖ The specific storage configuration and related \nrequirements for aerosol cooking products are \ncovered in NFPA 30B and are based on testing \nof these products. Therefore, this section \nrequires compliance with NFPA 30B. \nSECTION 5105 OUTSIDE STORAGE \n5105.1 General. The outside storage of Level 2 \nand 3 aerosol products and plastic aerosol 3 \nproducts, including storage in temporary storage \ntrailers, shall be separated from exposures in \naccordance with Table 5105.1.\n\n❖ Outside storage of Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products must \nbe separated from buildings, lot lines, public \nways and other outside combustible storage as \nshown in Table 5105.1 to minimize potential \nexposure hazards to the aerosols. Temporary \nstorage trailers must also be located a \nminimum of 15 m from buildings and other \noutside \nstorage. \nMinimum \nseparation \ndistances are consistent with NFPA 30B and \nNFPA 80A. Areas surrounding outdoor aerosol \nstorage areas also should be maintained free \nof miscellaneous combustible materials and \nvegetation for a distance of at least 6 m to avoid \nexposing the aerosols being stored to ignition \nor damage from unwanted fire involving \nrubbish, windborne debris and dry vegetation.\n\nTable 5105.1 specifies minimum separation \nrequirements for the outside storage of Level \n2 and 3 aerosol products and plastic aerosol \n3 products for various exposure conditions.\n\nIn place of the minimum separation distance \nrequirement, Note a allows the use of a \nminimum 2-hour fire-resistance-rated wall \nwithout openings or penetrations as the means \nof exposure protection. The wall with the \nrequired extensions beyond the aerosol \nproduct storage area is intended to act as an \neffective shield to protect the exposed area \nfrom the Level 2 and 3 aerosol products and \nplastic aerosol 3 products, equivalent to the \nspatial separations shown in the table. \nSECTION 5106 RETAIL DISPLAY \n5106.1 General. This section shall apply to the \nretail display of 225 kg or more of Level 2 and 3 \naerosol products, aerosol cooking spray products \nand plastic aerosol 3 products.\n\n❖ This section establishes the applicability of \nSection 5106 to the retail display of Level 2 and \n3 aerosol products, aerosol cooking spray \nproducts and plastic aerosol 3 products with a \nnet weight of 225 kg or more in retail and \nwholesale stores classified as Group M in \naccordance with SBC 201 Section 309.1.\n\nQuantities of Level 1 aerosol products are not \nlimited in Group M mercantile display areas \nbecause of their low content of flammable \nproduct or propellant. \n5106.2 Aerosol \ndisplay \nand \nnormal \nmerchandising not exceeding 2.4 m in height. \nAerosol display and normal merchandising not \nexceeding 2.4 m in height shall be in accordance \nwith Sections 5106.2.1through 5106.2.5.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 913,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 309.1",
        "Section 5106",
        "SBC 201",
        "Section 5105",
        "Table 5105.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_1_30e12b7f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Prior to about 1990, the typical mercantile store \ndisplayed merchandise to heights of about 2.4 \nm. \nIn \nthe \nyears \nsince, \nmerchandising \ntechniques have changed substantially so that \nitem displays now exceed 2.4 m in what are \ncalled big-box stores. Section 5106.2 and its \nsubsections regulate the more traditional type \nof stores where display and merchandising of \nLevel 2 and 3 aerosol products, aerosol \ncooking spray products and plastic aerosol 3 \nproducts do not exceed 2.4 m in height. See \nthe commentary to Section 5106.3 for \ninformation on displays greater than 2.4 m in \nheight. \n5106.2.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products, aerosol cooking \nspray products and plastic aerosol 3 products in \nretail display areas shall not exceed quantities \nneeded for display and normal merchandising and \nshall not exceed the quantities in Table 5106.2.1. \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1526\n\n❖ This section is intended to restrict the \nquantities of aerosol products in display areas \nwhere the public would be exposed to them \nand where they might not be protected by fire \nbarriers or sprinkler systems, as they would be \nin approved storage areas.\n\nThis table establishes quantity limits for display \nareas that are protected by sprinklers as well \nas those that are not. Note a deals only with \nproduct display in accordance with Section \n5106.2. Note b deals with the entire table and \ndoes allow these quantities for each 2323 m2 of \nretail display area. This provides adequate \nseparation of the quantities while allowing the \ndisplay of various product types, such as paint, \ninsect control and personal care products. Note \nc deals with Sections 5106.2 and 5106.3, and \ndoes require, at a minimum, an Ordinary \nHazard Group 2 wet pipe sprinkler system \nthroughout the retail sales occupancy, except \nwhere higher levels of protection are required, \nsuch as in Level 2 and 3 aerosol display areas. \n5106.2.2 \nAerosol cooking spray product \nand plastic aerosol 3 product storage and fire \nprotection. The storage and handling of aerosol \ncooking spray products and plastic aerosol 3 \nproducts shall comply with this chapter and NFPA \n30B.\n\n❖ Section 5106.2 allows the retail display of \naerosol cooking spray products and plastic \naerosol 3 products; however, they must be \naddressed through the specific requirements in \nNFPA 30B based on the specific testing of \nthese products. \n5106.2.3 \nDisplay of containers. Level 2 and \n3 aerosol products shall not be stacked more than \n1.8 m high from the base of the aerosol product \narray to the top of the aerosol product array unless \nthe aerosol products are placed on fixed shelving or \notherwise secured in an approved manner. Where \nstorage or retail display is on shelves, the height of \nsuch storage or retail display to the top of aerosol \nproducts shall not exceed 2.4 m.\n\n❖ Restricting display heights of Level 2 and 3 \naerosol containers where NFPA 30B protection \ntables are not followed serves three purposes. \nThe first is, obviously, to limit the quantity of \naerosols that can be housed in a given area; \nthe second is to make certain the displays are \nstable and not likely to topple; and the third is \nto make certain the piles are not so high that \nthey would be likely to interfere with the \nefficient operation of area sprinklers. \n5106.2.4 \nCombustible cartons. Aerosol \nproducts located in retail display areas shall be \nremoved from combustible cartons. \nExceptions: \n1. Display areas that use a portion of \ncombustible cartons that consist of only the \nbottom panel and not more than 50 mm of the \nside panel are allowed. \n2. Where the display area is protected in \naccordance with Tables 6.3.2.7(a) through \n6.3.2.7(l) of NFPA 30B, storage of aerosol \nproducts in combustible cartons is allowed.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 956,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5106.3",
        "Table 5106.2.1",
        "Section 5106.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_2_2ff74338",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Removing combustible cartons from display \nareas reduces the potential fuel supply in case \nof a fire and also removes the combustible \nmaterial that would surround the aerosol \ncontainers and heat them to the point that they \ncould ignite, “rocket” or explode. It also keeps \nthe display more open so that sprinklers can \nreach the individual containers more easily to \nhelp \nkeep \nthem \nbelow \ndangerous \ntemperatures, as well as control or extinguish \nfire in other surrounding combustibles.\n\nException 1 allows cut-down cartons in \ndisplays because they represent a somewhat \nreduced fuel load for a fire and also leave the \nsides of the aerosol containers exposed so that \nsprinkler water can reach them. The carton \nbottoms also help stabilize stacks in displays to \nkeep them from toppling.\n\nException 2 allows use of cartons in aerosol \ndisplay and merchandising areas that are \nprotected in accordance with Tables 6.4.2.7(a) \nthrough 6.4.2.7(l) of NFPA 30B. \n5106.2.5 \nRetail \ndisplay \nautomatic \nsprinkler system. Where an automatic sprinkler \nsystem is required for the protected retail display of \naerosol products, the wet-pipe automatic sprinkler \nsystem shall be in accordance with Section \n903.3.1.1. The minimum system design shall be for \nan Ordinary Hazard Group 2 occupancy. The \nsystem shall be provided throughout the retail \ndisplay area.\n\n❖ The reference to Section 903.3.1.1 indicates \nthat the sprinkler system must meet the \nrequirements of NFPA 13, which classifies \nmercantile groups used for retail display as an \nOrdinary Hazard Group 2 occupancy. This \nwould require a minimum sprinkler design \ndensity of 8.15 L/min/m2 applied over the \nhydraulically most remote 140 m2 of system \ncoverage, \nwhich \nis \ncommon \nfor \nmost \nmercantile occupancies. In areas that are \nequipped with a sprinkler system conforming to \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1527\n\nNFPA 13, this section limits the quantity of \naerosols on display to 10 kg/m2 of the gross \nsales floor area with a maximum weight of 450 \nkg of aerosols in any 3 m by 3 m by 3 m area \nof the sales floor. \n5106.3 Aerosol \ndisplay \nand \nnormal \nmerchandising exceeding 2.4 m high. Aerosol \nproduct display and merchandising exceeding 2.4 m \nin height shall be in accordance with Sections \n5106.3.1 through 5106.3.3.\n\n❖ Many modern stores classified in Group M are \nincluded in the family of stores commonly \nknown as big-box or warehouse-type stores \n(Section 309.1 of SBC 201 calls them \n“wholesale stores”), so called because of their \nhigh-density, high-piled display and storage of \nproducts at heights greater than 2.4 m in areas \nopen to the public. This section describes the \nrequirements for displaying and merchandising \nLevel 2 and 3 aerosol products where they \nexceed 2.4 m in height. \n5106.3.1 \nMaximum quantities in retail \ndisplay areas. Aerosol products in retail display \nareas shall not exceed quantities needed for display \nand normal merchandising and shall not exceed the \nquantities in Table 5106.2.1, with fire protection in \naccordance with Section 5106.3.2.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 790,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 309.1",
        "Section 5106.3.2",
        "Table 5106.2.1",
        "SBC 201",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_3_0053164f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section is intended, as is Section \n5106.2.1, \nto \nrestrict \nthe \nquantities \nof \nhazardous materials in display areas where the \npublic would be exposed to them. \n5106.3.2 \nAutomatic sprinkler protection. \nAerosol product and plastic aerosol 3 product \ndisplay and merchandising areas shall be protected \nby an automatic sprinkler system based on the \nrequirements set forth in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B and the following: \n1. Protection shall be based on the highest level \nof aerosol product in the array and the \npackaging method of the storage located \nmore than 1.8 m above the finished floor. \n2. Where using the cartoned aerosol products \ntables of NFPA 30B, uncartoned or display-\ncut Level 2 and 3 aerosol products and plastic \naerosol 3 products shall not be permitted \nmore than 1.8 m above the finished floor. \n3.  The design area for Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products shall \nextend not less than 6 m beyond the Level 2 \nand 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas. \n4. Where ordinary and high-temperature ceiling \nsprinkler systems are adjacent to each other, \nnoncombustible draft curtains shall be \ninstalled at the interface.\n\n❖ This section describes the automatic sprinkler \nprotection requirements for Level 2 and 3 \naerosol products and plastic aerosol 3 products \nwhere pile heights exceed 2.4 m in height. The \nsprinkler protection is the same as that required \nin a warehouse and must follow the appropriate \nrequirements in Tables 6.4.2.7(a) through \n6.4.2.7(l) of NFPA 30B. See Commentary \nFigure 5106.3.2. The protection table to be \nused is based on: \n• The highest level of aerosol product found in \nthe array. \n• The packaging method of product located \nmore than 1.8 m above the floor; that is, \nwhether the product is in cartons or is \nuncartoned. \n• The display/storage method: bulk, palletized or \nrack.\n\n❖ When using the tables for cartoned product, all \nproduct above the 1.8 m level must be \ncartoned. This is to increase the likelihood that \nthe sprinkler protection will properly protect the \nstorage array.\n\nThe design area for the ceiling sprinklers for \nLevel 2 or 3 aerosols and plastic aerosol 3 \nproducts must extend at least 6 m beyond the \ndisplay and merchandising area. This is to \nprovide the outer part of the aerosol area with \nadequate ceiling sprinkler water distribution, \nregardless of whether the fire is internal or \nexternal to the aerosols.\n\nNoncombustible draft curtains are to be \ninstalled at interfaces between ordinary- and \nhigh-temperature ceiling sprinkler systems in \norder to prevent a fire beneath high-\ntemperature \nsprinklers \nfrom \nactivating \nordinary-temperature sprinklers located away \nfrom the fire. This could put a strain on water \navailability in the area where the fire has \noriginated. \n5106.3.3 \nSeparation of Level 2 and 3 \naerosol product and plastic aerosol 3 product \nareas. Separation of Level 2 and 3 aerosol product \nareas or plastic aerosol 3 product areas shall comply \nwith the following: \n1. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from each other by \nnot less than 7.5 m. See Table 5106.2.1. \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1528",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 866,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5106.2.1",
        "Table 5106.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_4_0e286493",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "2. Level 2 and 3 aerosol product or plastic \naerosol 3 product display and merchandising \nareas shall be separated from flammable and \ncombustible liquids storage and display areas \nby one or a combination of the following: \n2.1. Segregating areas from each other by \nhorizontal distance of not less than 7.5 m. \n2.2. Isolating areas from each other by a \nnoncombustible partition extending not \nless than 450 mm above the merchandise. \n2.3. In accordance with Section 5106.5. \n3. Where Item 2.2 is used to separate Level 2 or \n3 aerosol products or plastic aerosol 3 \nproducts from flammable or combustible \nliquids, and the aerosol products are located \nwithin 7.5 m of flammable or combustible \nliquids, the area below the noncombustible \npartition shall be liquid tight at the floor to \nprevent spilled liquids from flowing beneath \nthe aerosol products.\n\n❖ As indicated in Table 5106.2.1, Note b, the \nmaximum net weight shown is for each 2325 \nm2 of sales display area. This section provides \nfor the separation of aerosol products in any \none of these areas from those in any other \narea. This 7.5 m separation prevents back-to-\nback, 4550 kg arrays of product, which would \ndefeat the purpose of the MAQs.\n\nSeparation of Level 2 and 3 aerosol products \nand plastic aerosol 3 products from flammable \nand combustible liquids is required in order to \nprevent a liquid spill fire from immediately \ninvolving the aerosol products. The burning \nliquid could easily overwhelm the automatic \nsprinkler protection provided for the aerosol \nproducts, thus increasing the size of the loss.\n\nThe separation can be accomplished in any \none or a combination of three ways: \n1. \nSeparation by a horizontal distance of at \nleast 7.5 m. This will prevent immediate \ninvolvement of the aerosol products; and \nif the burning liquid does eventually flow \ntoward the aerosol products, the in-rack \nsprinklers or fastresponse sprinklers \nshould \nactivate \nso \nas \nto \nprovide \nprewetting of the area. \n2. \nA noncombustible partition between the \nproducts to prevent liquid flow into the \naerosol product area. Where the partition \nis used and the aerosol products and \nliquids are within 7.5 m of one another, \nthis partition is to be liquid tight at the floor \nto prevent spilled liquids from flowing \nunder the aerosol products. \n3. \nA special protection design in accordance \nwith Section 5106.5. \n5106.4 Maximum quantities in storage areas. \nAerosol products in storage areas adjacent to retail \ndisplay areas shall not exceed the quantities in Table \n5106.4.\n\n❖ This section establishes quantity limits on \naerosol products held in storage areas \nadjacent to retail sales floors. The limits are \ngiven in Table 5106.4, except for those in the \nright-hand column, where reference is made to \nNFPA 30B. In Table 5106.4, the separation is \ncalled a “1-hour occupancy separation,” which \nwould essentially be considered a fire barrier \nconstructed in accordance with SBC 201 \nSection 707. The quantity limits are as found in \nNFPA 30B.\n\nNote that Table 5104.7 addresses Level 2 and \n3 aerosol products separated from retail sales, \nwhereas Section 5106.4 addresses Level 2 \nand 3 aerosol products stored in retail displays \n(see commentary, Section 5104.7).\n\n❖ See Table 5106.4.\n\nThe quantities stated in this table are the same \nas those in Table 5104.7 (see commentary, \nTable 5104.7). \n5106.5 Special protection design for Level 2 and \n3 aerosol products adjacent to flammable and \ncombustible liquids in double-row racks. The \ndisplay and merchandising of Level 2 and 3 aerosol \nproducts adjacent to flammable and combustible \nliquids in double-row racks shall be in accordance \nwith Section 5106.3.3 or Sections 5106.5.1 through \n5106.5.8.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 947,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5106.3.3",
        "Table 5104.7",
        "Table 5106.4",
        "Table 5106.2.1",
        "Section 707",
        "SBC 201",
        "Section 5106.4",
        "Section 5104.7",
        "Section 5106.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_5_ee2ca1a9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This is the third method referred to in Section \n5106.3.3, Item 2.3, for the separation of Level \n2 and 3 aerosol product and plastic aerosol 3 \nproduct display and merchandising areas from \nflammable and combustible liquid storage and \ndisplay areas.\n\nThis special protection design is based on \nlarge-scale fire testing, with the storage arrays \nand sprinkler protection based on that testing. \nRather than requiring the separation of aerosol \nproducts and liquids in retail display and \nmerchandising, it is a specific method to allow \nsome of these products to be adjacent to one \nanother. \n5106.5.1 \nFire protection. Fire protection \nfor the display and merchandising of Level 2 and 3 \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1529\n\naerosols in double-row racks shall be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B.\n\n❖ This specific protection method requires that \nthe aerosol products be in double-row racks, \nand that the fire protection be in accordance \nwith Table 7.5.1 and Figure 7.5.1 of NFPA 30B. \nThis fire protection scheme is based on a \nsuccessful large-scale fire test. \n5106.5.2 \nCartoned \naerosol \nproducts. \nLevel 2 and 3 aerosol products displayed or \nmerchandised more than 2.4 m above the finished \nfloor shall be in cartons.\n\n❖ The Level 2 and 3 aerosol products displayed \nor merchandised up to 2.4 m in height are \nallowed to be uncartoned or in display-cut \ncartons. All aerosol products stored or \ndisplayed higher than 2.4 m must be in cartons \nto satisfy this special protection. \n5106.5.3 \nShelving. Shelving in racks shall \nbe limited to wire mesh shelving having uniform \nopenings not more than 150 mm apart, with the \nopenings comprising not less than 50 percent of the \noverall shelf area.\n\n❖ All shelving in the racks for this special \nprotection design must be wire mesh, with \nopenings as prescribed in this section. This \nopen wire mesh will allow sprinkler water flow \nbetween shelves and will not allow early \ncollapse of the shelves. \n5106.5.4 \nAisles. Racks shall be arranged so \nthat aisles not less than 2.3 m wide are maintained \nbetween rows of racks and adjacent solid-piled or \npalletized merchandise.\n\n❖ Aisles of at least 2.3 m in width must be \nmaintained. This is based on the successful \nlargescale fire test and is to help prevent fire \nspread. \n5106.5.5 \nFlue spaces. Flue spaces in racks \nshall comply with the following: \n1. Transverse flue spaces—Nominal 75 mm \ntransverse flue spaces shall be maintained \nbetween merchandise and rack uprights. \n2. Longitudinal flue spaces—Nominal 150 mm \nlongitudinal flue spaces shall be maintained.\n\n❖ This \nsection \nrequires \nnominal \n75 \nmm \ntransverse flue spaces and nominal 150 mm \nlongitudinal flue spaces. These flue spaces are \nprovided to allow sprinkler discharge water to \nfreely flow between rack levels. As in Section \n5106.5.3, the flue spaces are necessary so that \nlower levels of the array have adequate \nprotection. \n5106.5.6 \nHorizontal barriers. Horizontal \nbarriers constructed of minimum 10 mm plywood \nor minimum 0.086 mm (No. 22 gage) sheet metal \nshall be provided and located in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B where \nin-rack sprinklers are installed.",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 864,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5106.3.3",
        "SBC 801",
        "Section 5106.5.3",
        "Table 7.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5105_6_4ddb40ea",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Wherever \nin-rack \nsprinklers \nare \nused, \nhorizontal barriers of the thickness and \nmaterials indicated in this section are to be \nprovided directly above the in-rack sprinklers. \nTheir location shall be in accordance with \nTable 7.5.1 and Figure 7.5.1 of NFPA 30B. \nTheir presence above the in-rack sprinklers will \ntrap heat and ensure that these sprinklers, \nclosest to any fire, will properly activate in a \ntimely manner. \n5106.5.7 \nClass I, II, III, IV and plastic \ncommodities. Class I, II, III, IV and plastic \ncommodities located adjacent to Level 2 and 3 \naerosol products and plastic aerosol 3 products shall \nbe protected in accordance with NFPA 13.\n\n❖ Class I through IV and plastic commodities \nlocated adjacent to Level 2 and 3 aerosol \nproducts and plastic aerosol 3 products in this \narray must be protected in accordance with \nNFPA 13. \n5106.5.8 \nFlammable \nand \ncombustible \nliquids. Class I, II, III A and III B Liquids shall be \nallowed to be located adjacent to Level 2 and 3 \naerosol products where both of the following \nconditions are met: \n1. Class I, II, IIIA and IIIB liquid containers: \nContainers for Class I, II, IIIA and IIIB \nliquids shall be limited to 4 liter metal-\nrelieving and nonrelieving style containers \nand 20 liter metal-relieving style containers. \n2. Fire protection for Class I, II, IIIA and IIIB \nLiquids: Automatic sprinkler protection for \nClass I, II, IIIA and IIIB liquids shall be in \naccordance with Chapter 57.\n\n❖ This section identifies the maximum size and \nstyle of metal containers that must be used for \nflammable and combustible liquids stored \nadjacent to Level 2 and 3 aerosol products and \nplastic aerosol 3 products.\n\nNo \nplastic \ncontainers \nof \nflammable \nor \ncombustible liquids are allowed for this special \nprotection design. Fire protection for the \nflammable and combustible liquids must be in \naccordance with Chapter 57. \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5105",
      "section_number": "5105",
      "section_title": "OUTSIDE STORAGE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 155,
      "page_end": 159,
      "token_count": 503,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 7.5.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5107_0_b05316a2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1530\n\nSECTION 5107 MANUFACTURING \nFACILITIES \n5107.1 General. Manufacturing facilities shall be \nin accordance with NFPA 30B.\n\n❖ The hazards of aerosol manufacturing are \nsignificantly different from those of a storage \nfacility where aerosols are stored in cartons in \ntheir individual steel or aluminum containers. \nThe manufacturing process involves the \nhazards \nof \nhandling \nflammable \nand \ncombustible liquids \nunder pressure and \npotentially in aerosol form, which is an even \ngreater fire hazard. Since the manufacturing of \naerosol products is not included in the list of \nexceptions \nto \na \nGroup \nH \noccupancy \nclassification found in SBC 201 Section 307.1, \nException 11, such facilities could warrant a \nGroup H classification. See the commentary to \nSection 5101.1 for further information.\n\nThe code relies on the referenced standard, \nNFPA 30B, for the regulation of aerosol \nmanufacturing facilities. Chapter 5 of that \nstandard includes basic requirements for \nmanufacturing facilities, including, among \nothers, requirements for the protection and \nseparation of propellant-charging areas and \npump rooms, explosion and deflagration \nventing, \nspecial \nventilation \nrequirements, \nelectrical \nrequirements, \ncontrol \nof \nstatic \nelectricity and fire protection systems. \n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1531\n\nBIBLIOGRAPHY\n\nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. ASTM D240—07, Standard Test Method for Heat of Combustion of Liquid Hydrocarbon Fuels by Bomb \nCalorimeter. West Conshohocken, PA: ASTM International, 2007. \n2. \nCode Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code Council, \n2014. \n3. Fredrickson, David L. “Manufacture and Storage of Aerosol Products.” Section 6, Chapter 20, Fire \nProtection Handbook, 19th ed. Quincy, MA: National Fire Protection Association, 2003.\n\n-\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1532\n\nTABLES AND FIGURES OF CHAPTER 51\n\nTABLE 5103.1  \nCLASSIFICATION OF AEROSOL PRODUCTS\n\nCHEMICAL HEAT OF COMBUSTION \nAEROSOL CLASSIFICATION \nGreater than (kJ/g) \nLess than or equal to (kJ/g) \n0 \n20 \n1 \n20 \n30 \n2 \n30 \n— \n3\n\nTABLE 5104.3.1 \nNONSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL \nPURPOSE WAREHOUSESb\n\nAEROSOL LEVEL \nMAXIMUM NET WEIGHT PER FLOOR (kg )b \nPalletized or solid-pile storage \nRack storage \nUnprotected \nProtecteda \nUnprotected \nProtecteda \n2 \n1,135 \n5,450 \n1,135 \n10,900 \n3 \n450 \n5,450 \n450 \n10,900 \nCombination 2 and 3 \n1,135 \n5,450 \n1,135 \n10,900 \na. Approved automatic sprinkler system protection and storage arrangements shall comply with NFPA 30B. Sprinkler \nsystem protection shall extend 6 m beyond the storage area containing the aerosol products. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square meter area.\n\nTABLE 5104.3.2 \nSEGREGATED STORAGE OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN GENERAL PURPOSE \nWAREHOUSES",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5107",
      "section_number": "5107",
      "section_title": "MANUFACTURING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 160,
      "page_end": 167,
      "token_count": 809,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 5104.3.2",
        "Section 5101.1",
        "Table 5103.1",
        "Table 5104.3.1",
        "SBC 201",
        "Section 5107",
        "Section 6",
        "Section 307.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5107_1_71149ccf",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "STORAGE SEPARATION \nMAXIMUM SEGREGATED STORAGE \nAREAa \nSPRINKLER \nREQUIREMENTS \nPercentage of building area \n(percent) \nArea limitation \n(square meter) \nSeparation areae, f \n15 \n1,860 \nNotes b, c \nChain-link fence enclosured \n20 \n1,860 \nNotes b, c \n1-hour fire-resistance-rated \ninterior walls \n20 \n2,785 \nNote b \n2-hour fire-resistance-rated \ninterior walls \n25 \n3,715 \nNote b \n3-hour fire-resistance-rated \ninterior walls \n30 \n4,645 \nNote b \na. \nThe maximum segregated storage area shall be limited to the smaller of the two areas resulting from the percentage of \nbuilding area limitation and the area limitation. \nb. Automatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nBuilding areas not containing aerosol product storage shall be equipped throughout with an approved automatic \nsprinkler system in accordance with Section 903.3.1.1. \nc. \nAutomatic sprinkler system protection in aerosol product storage areas shall comply with NFPA 30B and be approved. \nSprinkler system protection shall extend a minimum 6 m beyond the aerosol storage area. \nd. Chain-link fence enclosures shall comply with Section 5104.3.2.1. \ne. \nA separation area shall be defined as an area extending outward from the periphery of the segregated aerosol product \nstorage area as follows. \n1. \nThe limits of the aerosol product storage shall be clearly marked on the floor. \n2. \nThe separation distance shall be not less than 7.5 m and maintained clear of all materials with a commodity \nclassification greater than Class III in accordance with Section 903.3.1.1. \nf. \nSeparation areas shall only be permitted where approved.\n\n-\n\n[Table table_p162_1]\nHeaders: CHEMICAL HEAT OF COMBUSTION | AEROSOL CLASSIFICATION\nGreater than (kJ/g) | Less than or equal to (kJ/g)\n0 | 20 | 1\n20 | 30 | 2\n30 | — | 3\n\n[Table table_p162_2]\nHeaders: AEROSOL LEVEL | MAXIMUM NET WEIGHT PER FLOOR (kg )b\nPalletized or solid-pile storage | Rack storage\nUnprotected | Protecteda | Unprotected | Protecteda\n2 | 1,135 | 5,450 | 1,135 | 10,900\n3 | 450 | 5,450 | 450 | 10,900\nCombination 2 and 3 | 1,135 | 5,450 | 1,135 | 10,900\n\n[Table table_p162_3]\nHeaders: STORAGE SEPARATION | MAXIMUM SEGREGATED STORAGE\nAREAa | SPRINKLER\nREQUIREMENTS\nPercentage of building area\n(percent) | Area limitation\n(square meter)\nSeparation areae, f | 15 | 1,860 | Notes b, c\nChain-link fence enclosured | 20 | 1,860 | Notes b, c\n1-hour fire-resistance-rated\ninterior walls | 20 | 2,785 | Note b\n2-hour fire-resistance-rated\ninterior walls | 25 | 3,715 | Note b\n... and 1 more rows\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1533\n\nTABLE 5104.3.2.2 \nSEGREGATED STORAGE AISLE WIDTHS AND DISTANCE TO AISLES IN GENERAL \nPURPOSE WAREHOUSES\n\nSTORAGE \nCONDITION \nMINIMUM AISLE WIDTH (m) \nMAXIMUM DISTANCE FROM \nSTORAGE TO \nAISLE (m) \nSolid pile or palletizeda \n1.2 m between piles \n7.5 \nRacks with ESFR \nsprinklersa \n1.2 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \nRacks without ESFR \nsprinklersa \n2.4 m between racks and adjacent Level 2 and 3 \naerosol product storage \n7.5 \na. Sprinklers shall comply with NFPA 30B.\n\nTABLE 5104.7 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL STORAGE \nAREAS\n\nMAXIMUM NET WEIGHT PER FLOOR (kg )",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5107",
      "section_number": "5107",
      "section_title": "MANUFACTURING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 160,
      "page_end": 167,
      "token_count": 961,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "Table 5104.7",
        "Section 5104.3.2.1",
        "SBC 801",
        "Table 5104.3.2.2",
        "Section 903.3.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5107_2_8868830a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "Floor \nNonsegregated storagea, b \nSegregated storage \nStorage cabinetsb \nSeparated from retail areac \nBasement \nNot Permitted \nNot Permitted \nNot Permitted \nGround floor \n1,135 \n2,270 \nNote d \nUpper floors \n225 \n450 \nNote d \na. The total aggregate quantity on display and in storage shall not exceed the maximum retail display quantity indicated in \nSection 5106.3. \nb. Storage quantities indicated are the maximum permitted in any 4,645 square-meter area. \nc. The storage area shall be separated from the retail area with a 1-hour fire-resistance-rated assembly. \nd. See Table 5104.3.2.\n\nTABLE 5105.1 \nDISTANCE TO EXPOSURES FOR OUTSIDE STORAGE OF LEVEL 2 AND 3 AEROSOL \nPRODUCTS\n\nEXPOSURE \nMINIMUM DISTANCE FROM AEROSOL STORAGE (m) a \nPublic alleys, public ways, public streets \n6 \nBuildings \n15 \nExit discharge to a public way \n15 \nLot lines \n6 \nOther outside storage \n15 \na. \nThe minimum separation distance indicated is not required where exterior walls having a 2-hour fire-resistance rating \nwithout penetrations separate the storage from the exposure. The walls shall extend not less than 750 mm above and \nto the sides of Level 2 and 3 aerosol products.\n\nTABLE 5106.2.1 \nMAXIMUM QUANTITIES OF LEVEL 2 AND 3 AEROSOL PRODUCTS IN RETAIL DISPLAY \nAREAS\n\nMAXIMUM NET WEIGHT PER FLOOR (kg ) b\n\nFloor\n\nUnprotecteda \nProtected in accordance \nwith Section 5106.2a, c \nProtected in accordance \nwith Section 5106.3 c \nBasement \nNot allowed \n225 \n225 \nGround \n1,135 \n4,540 \n4,540 \nUpper \n225 \n900 \nNot allowed \na. The total quantity shall not exceed 450 kg net weight in any one 9-square-meter retail display area. \nb. Per 2,325-square-meter retail display area. \nc. Minimum Ordinary Hazard Group 2 wet-pipe automatic sprinkler system throughout the retail sales occupancy.\n\n-\n\n[Table table_p163_1]\nHeaders: STORAGE\nCONDITION | MINIMUM AISLE WIDTH (m) | MAXIMUM DISTANCE FROM\nSTORAGE TO\nAISLE (m)\na\nSolid pile or palletized | 1.2 m between piles | 7.5\nRacks with ESFR\nsprinklersa | 1.2 m between racks and adjacent Level 2 and 3\naerosol product storage | 7.5\nRacks without ESFR\nsprinklersa | 2.4 m between racks and adjacent Level 2 and 3\naerosol product storage | 7.5\n\n[Table table_p163_2]\nHeaders: MAXIMUM NET WEIGHT PER FLOOR (kg )\nFloor | Nonsegregated storagea, b | Segregated storage\nStorage cabinetsb | Separated from retail areac\nBasement | Not Permitted | Not Permitted | Not Permitted\nGround floor | 1,135 | 2,270 | Note d\nUpper floors | 225 | 450 | Note d\n\n[Table table_p163_3]\nHeaders: EXPOSURE | MINIMUM DISTANCE FROM AEROSOL STORAGE (m) a\nPublic alleys, public ways, public streets | 6\nBuildings | 15\nExit discharge to a public way | 15\nLot lines | 6\nOther outside storage | 15\n\n[Table table_p163_4]\nHeaders: MAXIMUM NET WEIGHT PER FLOOR (kg ) b\nFloor | a\nUnprotected | Protected in accordance\nwith Section 5106.2a, c | Protected in accordance\nwith Section 5106.3 c\nBasement | Not allowed | 225 | 225\nGround | 1,135 | 4,540 | 4,540\nUpper | 225 | 900 | Not allowed\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1534",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5107",
      "section_number": "5107",
      "section_title": "MANUFACTURING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 160,
      "page_end": 167,
      "token_count": 878,
      "has_table": true,
      "has_commentary": false,
      "references": [
        "SBC 801",
        "Table 5104.3.2",
        "Section 5106.3",
        "Table 5106.2.1",
        "Table 5105.1",
        "Section 5106.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5107_3_da00f5b3",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "TABLE 5106.4 \nMAXIMUM STORAGE QUANTITIES FOR STORAGE AREAS ADJACENT TO RETAIL DISPLAY \nOF LEVEL 2 AND 3 AEROSOLS \nMAXIMUM NET WEIGHT PER FLOOR (kg ) \nFloor \nUnseparateda,b \nSeparated \nStorage Cabinetsb \n1-hour Occupancy Separation \nBasement \nNot Allowed \nNot Allowed \nNot Allowed \nGround \n1,135 \n2,270 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \nUpper \n225 \n450 \nIn accordance with Sections 6.3.4.3 and 6.3.4.4 of \nNFPA 30B \na. The aggregate quantity in storage and retail display shall not exceed the quantity limits for retail display. \nb. In any 4,645-square-meter area.\n\nCommentary Figure 5106.3.2 \nGUIDE TO CONTENTS OF NFPA 30B TABLES 6.3.2.7(a) through (l)\n\n-\n\n[Table table_p164_1]\nHeaders: MAXIMUM NET WEIGHT PER FLOOR (kg )\nFloor | Unseparateda,b | Separated\nStorage Cabinetsb | 1-hour Occupancy Separation\nBasement | Not Allowed | Not Allowed | Not Allowed\nGround | 1,135 | 2,270 | In accordance with Sections 6.3.4.3 and 6.3.4.4 of\nNFPA 30B\nUpper | 225 | 450 | In accordance with Sections 6.3.4.3 and 6.3.4.4 of\nNFPA 30B\n\nCHAPTER 51— AEROSOLS\n\nSBC 801-CC-2024 \n1535\n\nThis page left intentionally blank \n-\n\nCHAPTER 52—RESERVED\n\nSBC 801-CC-2024 \n1536\n\n—RESERVED \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1537\n\n—COMPRESSED GASES\n\n❖ General Comments\n\nThis chapter regulates the storage, use and \nhandling of all flammable and nonflammable \ncompressed gases, such as those that are \nused in medical facilities, air separation plants, \nindustrial plants, agricultural equipment and \nsimilar occupancies. Standards for the design, \nconstruction and marking of compressed gas \ncylinders and pressure vessels are referenced. \nChapters 35, 55, 58, 60, 63 and 64, \nrespectively, contain provisions regulating: \ncompressed gases used in welding and \ncutting, cryogenic liquids, flammable gases \nsuch as hydrogen, highly toxic and toxic gases, \noxidizing \ngases, \nand \npyrophoric \ngases. \nCompressed gases that are classified as \nhazardous materials are also regulated in \nChapter \n50, \nwhich \nincludes \ngeneral \nrequirements.\n\n❖ Purpose\n\nThis chapter sets requirements for the \nstorage, handling and use of all compressed \ngases, regardless of whether they are \naddressed as a hazardous material within \nthe MAQ tables. Therefore, this includes \nsome gases that have no specific hazardous \nmaterial properties except they can be \nasphyxiants in the case of a release.\n\nFlammable compressed gases\n\nThe principal hazard posed by flammable \ncompressed gas is its ready ignitability, or even \nexplosivity, when mixed with air in the proper \nproportions. The question in a flammable gas \nrelease usually is not if the mixture will ignite, \nbut rather when or how it will ignite if not \ncontrolled. Consequently, occupancies storing \nor handling more than 28 m3 of flammable \ncompressed gases or 115 L of liquefied \nflammable gases per control area are classified \nas Group H-2 (high hazard) by SBC 201.\n\nNon-flammable compressed gases",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5107",
      "section_number": "5107",
      "section_title": "MANUFACTURING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 160,
      "page_end": 167,
      "token_count": 821,
      "has_table": true,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201",
        "Table 5106.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5107_4_a333cab9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "The principal danger in the case of non-\nflammable compressed gas is its toxicity, \nreactivity or the ability to support combustion. \nMany gases do not fall into any of these \ncategories; however, oxygen, perhaps the \nmost abundant compressed gas, obviously \ndoes. \nGaseous \ncommodities \ncontaining \noxygen, such as oxygen-helium and oxygen-\nnitrogen mixtures, oxides (e.g., nitrous oxide) \nand peroxides, all support the combustion. \nFluorine (F2) and chlorine (Cl2) may also \nsupport the combustion of certain materials. \nSince these commodities are stored under \npressure, their release from a cylinder causes \nthem to expand to many times their initial \nvolume. In confined and poorly ventilated \nspaces, this will cause certain gases to create \nan oxygen-enriched atmosphere that will \naccelerate burning. The release of other gases \ndisplaces \natmospheric \noxygen, \nthereby \ncreating \na \ndangerous, \noxygen-deficient \natmosphere. Many materials that do not burn in \natmospheric concentrations of oxygen (19 to \n21 percent) will support combustion at elevated \nlevels. Chapter 60 contains specific provisions \nfor highly toxic and toxic compressed gases.\n\nContainer supports\n\nThe one common danger presented by all \ncompressed gases is the enormous amount of \nenergy released by container or fitting failures. \nFor this reason, Sections 5303.5 and 5303.5.2 \nrequire all compressed gas cylinders to be \nproperly secured as a means of protection \nagainst physical or mechanical damage. \nContainers should always be checked for \nobvious physical damage. Dented, bulging, \ngouged or corroded cylinders should be \nreturned to the gas supplier for inspection and, \nif necessary, retesting.\n\nOverpressure protection\n\nAll compressed gas storage vessels, except \nthose containing highly toxic materials, are \nequipped with pressure relief devices as a \nmeasure of protection against catastrophic \ncontainer failure. These devices operate when \ncompressed gas pressure, temperature or both \nexceed safe limits. Fusible discs and plugs, \nbimetallic “snap” discs, spring-operated valves \nor a combination of these methods are used to \nvent excess gas to the atmosphere. Some of \nthese devices self-restore and stop the release \nof container contents; others do not. The Fire \nofficial should check pressure relief devices to \nsee that they have not been painted, removed, \ndamaged, \ncontaminated, \nobstructed \nor \notherwise impaired. Additionally, temperature \nextremes in the operating area [greater than \n49°C and less than -7°C should be avoided.\n\nHousekeeping\n\nCheck valves, filters, flash arrestors and other \n-",
      "content_type": "mixed",
      "chapter_id": "ch51",
      "chapter_number": "51",
      "chapter_title": "and the applicable",
      "section_id": "sec5107",
      "section_number": "5107",
      "section_title": "MANUFACTURING",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 160,
      "page_end": 167,
      "token_count": 580,
      "has_table": true,
      "has_commentary": false,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5301_0_d41dc6aa",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1538\n\ngas system apparatus must be maintained in \ngood operating condition. Dirt is the primary \nenemy of any gas system: debris can clog \nfilters and block valves; damaged valves may \npermit the gradual release of tank contents and \naccumulations of grease and other organic \nmaterials become a fire hazard in the presence \nof oxidizing gases. Combustibles should be \nkept clear of all compressed gas installations, \nespecially oxidizing gases. External fires \ninvolving accumulated combustibles can cause \ncontainers to fail.\n\nSeparation\n\nSeparating gas system installations and \nincompatible gases (flammables and oxidizers) \nto minimize exposures is one of the simplest \nsafeguards to implement. If possible, a suitable \nfire barrier should be constructed around \ncontainer installations. The best location for \ncompressed gas container installations is \noutside of buildings. In such cases, adequate \naccess and weather protection should be \nprovided \nto \nfacilitate \nmaintenance \nand \nemergency response.\n\nIgnition sources\n\nControlling ignition sources around both \nflammable compressed gas and oxidizing gas \ninstallations is the most important and most \ndifficult safeguard to implement. Sparks, \nfrictional heat, electrical arcs, static electricity, \nsmoking materials and hot surfaces are only a \nfew of the potential ignition sources. Every \nreasonable effort must be made to eliminate \nthese sources or limit the adverse impact of an \nunintentional \nignition. \nSmoking, \nwelding, \ncutting and other obvious sources of ignition \nmust be prohibited in the vicinity of compressed \ngases, and steps must be taken to prevent the \naccumulation of static electricity. Compressed \ngas cylinders should never be permitted to \ncome into contact with energized electrical \nequipment. \nSECTION 5301 GENERAL \n5301.1 Scope. Storage, use and handling of \ncompressed gases in compressed gas containers, \ncylinders, tanks and systems shall comply with this \nchapter and NFPA 55, including those gases \nregulated elsewhere in this code. Partially full \ncompressed gas containers, cylinders or tanks \ncontaining residual gases shall be considered as full \nfor the purposes of the controls required. \nLiquefied natural gas for use as a vehicular fuel \nshall also comply with NFPA 52 and NFPA 59A. \nCompressed gases classified as hazardous materials \nshall also comply with Chapter 50 for general \nrequirements and chapters addressing specific \nhazards, including Chapters 58 (Flammable Gases), \n60 (Highly Toxic and Toxic Materials), 63 \n(Oxidizers, \nOxidizing \nGases \nand Oxidizing \nCryogenic Fluids) and 64 (Pyrophoric Materials). \nCompressed hydrogen (CH2) for use as a vehicular \nfuel shall also comply with Chapters 23 and 58 of \nthis code, SBC 1201 and NFPA 2. \nCutting and welding gases shall also comply with \nChapter 35. \nExceptions: \n1. Gases used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Compressed natural gas (CNG) for use as a \nvehicular fuel shall comply with Chapter 23, \nSBC 1201and NFPA 52. . \n3. Cryogenic fluids shall comply with Chapter \n55. \n4. LP-gas shall comply with Chapter 61 and \nSBC 1201.\n\n❖ This section establishes the scope of Chapter \n53 with respect to the storage, use and \nhandling of compressed gases, containers, \ncylinders, \ntanks \nand \nsystems. \nThe \nrequirements \nof \nthis \nchapter \nand \nthe \nreferenced \nstandards \nare \napplicable, \nin \naddition to the general storage requirements of \nChapter 50 for hazardous materials. Note that \nthe exceptions specifically address certain \ngases that are not addressed by this chapter, \nsuch as refrigerants addressed in Section 608 \nand LP-gas addressed in Chapter 61. \n5301.2 Permits. Permits shall be required as set \nforth in Section 105.5.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5301",
      "section_number": "5301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 168,
      "token_count": 885,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5301",
        "Section 105.5",
        "SBC 1201",
        "Section 608"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5301_1_ee092ee4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit; Section 105.5.9 for a \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter; and Section 105.6 for a general \ndiscussion of activities requiring a construction \npermit. The permit process also notifies the fire \ndepartment  of the need for prefire planning for \nhazardous properties.\n\n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5301",
      "section_number": "5301",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 168,
      "page_end": 168,
      "token_count": 165,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "Section 105.5.9",
        "Section 105.5"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_0_4f8e5d22",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1539\n\nSECTION 5302 DEFINITIONS \n5302.1 Definitions. The following terms are \ndefined in Chapter 2: \n• COMPRESSED GAS. \n• COMPRESSED GAS CONTAINER. \n• COMPRESSED GAS SYSTEM. \n• NESTING. \n• TUBE TRAILER.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Section \n201through 201.4). \nSECTION 5303 GENERAL \nREQUIREMENTS \n5303.1 Containers, \ncylinders \nand \ntanks. \nCompressed gas containers, cylinders and tanks \nshall comply with this section. Compressed gas \ncontainers, cylinders or tanks that are not designed \nfor refillable use shall not be refilled after use of the \noriginal contents.\n\n❖ This \nsection \naddresses \nprotection \nfrom \nphysical damage and prevents the gas \ncontainers, cylinders and tanks from being \ntampered with and otherwise damaged. It also \nrequires marking for identification of the \ncontents and the hazard degree. Only \ncompressed gas containers, cylinders and \ntanks designed to be refillable may be done so \nafter the original contents have been used. \n5303.2 Design and construction. Compressed gas \ncontainers, cylinders and tanks shall be designed, \nfabricated, tested, marked with the specifications of \nmanufacture and maintained in accordance with the \nregulations of DOTn 49 CFR Parts 100-185 or the \nASME Boiler and Pressure Vessel Code, Section \nVIII.\n\n❖ This section establishes basic requirements for \nthe construction of pressure vessels. These \nrequirements are in harmony with standards \nused by the suppliers of compressed gases and \nalso correlate the code with standards \npromulgated \nby \nthe \nCompressed \nGas \nAssociation \n(CGA) \nas \nadopted \nby \nthe \nOccupational Safety and Health Administration \n(OSHA). Manufacturing pressure vessels to \nstandards is an essential element of safety that \nis warranted for materials of the type to be \ncontained. \nDepartment \nof \nTransportation \n(DOTn) specification containers are used for \npressure vessels in transport; while American \nSociety of Mechanical Engineers (ASME) \ndesign specifications are typically used for \nstationary installations or where the pressure \nvessel is not designed as a transport vessel. By \nproviding these requirements in the code, \nusers \nwho \notherwise \nmight \ndevise \na \nnoncompliant system will be guided to \nappropriate standards of design. \n5303.3 Pressure relief devices. Pressure relief \ndevices shall be in accordance with Sections \n5303.3.1 through 5303.3.5.\n\n❖ Pressure relief devices are essential for \ncompressed gases because of the high \npressures at which they are maintained. \nPressure relief devices provide a method of \nrelieving \noverpressures \nand \navoiding \na \nhazardous \nsituation. \nSections \n5303.3.1 \nthrough 5303.3.5 contain requirements related \nto accessibility for maintenance, general sizing, \ninstallation requirements and freeze protection \nfor pressure relief devices. \n5303.3.1 \nWhere required. Pressure relief \ndevices shall be provided to protect containers, \ncylinders and tanks containing compressed gases \nfrom rupture in the event of overpressure. \nException: Cylinders, containers and tanks where \nexempt from the requirements for pressure relief \ndevices specified by the standards of design listed \nin Section 5303.3.2.\n\n❖ All compressed gas containers, cylinders and \ntanks must be equipped with pressure relief \nprotection \nto \nreduce \nthe \nlikelihood \nof \ncatastrophic vessel failure because of an \noverpressure \ncondition. \nThe \nexception \nrecognizes that under certain conditions, the \nreferenced design standards may not require \npressure relief devices for certain vessels. \n5303.3.2 \nDesign. Pressure relief devices to \nprotect containers shall be designed and provided in \naccordance with CGA S1.1, CGA S-1.2, CGA S-\n1.3 or the ASME Boiler and Pressure Vessel Code, \nSection VIII, as applicable.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 970,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 5303.3.2",
        "Section 5303",
        "Section 201",
        "Section 5302"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_1_d81e02ce",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ There are two forms of pressure relief devices \n(PRDs): reusable devices or sacrificial devices. \nThe type of PRD selected is based on the size \nof the gas container and the characteristics and \nhazards of the stored gas. The reusable form \nof a PRD is a springloaded safety relief valve \nthat has the ability to open and close as excess \npressures are relieved. Sacrificial PRDs are \neither a rupture disk or a fusible plug. When a \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1540\n\nsacrificial PRD operates, it cannot reclose; \nthus, its operation expels the entire contents of \nthe gas container. Sacrificial PRDs operate \nwhen the device’s pressure or temperature \nlimits are exceeded.\n\nHeat-activated PRDs are manufactured using \nfusible relief valves, known as fusible plugs. \nFrangible plugs operate when they are \nsubjected to direct heating or heat from an \nexposure fire. Fusible plugs are normally set to \noperate at 100-177°C and are manufactured \nwith metals with extremely reliable and \npredictable \nmelting \ntemperatures. \nHeat-\nactivated PRDs operate when they are heated \nby direct fire contact or radiant and convective \nenergies of an exposure fire.\n\nPressure-activated PRDs are known as burst \ndiscs or rupture discs. A burst disc is an \nengineered device that uses a metal or \ngraphite disc weakened by scoring. Scoring is \na mechanical process where the metal is \npartially cut to cause a predictable failure at the \nopening pressure of the burst disc. The disc’s \nsize, geometry and material of construction \ngoverns its opening or “burst” pressure. When \na burst disc operates, it opens like a flower, and \nthe gas is released into the atmosphere.\n\nPressure relief devices are to be designed in \naccordance \nwith \nestablished \nengineering \nprinciples. Three CGA standards that cover the \nfull range of container types, from portable to \nstationary, are referenced in this section, along \nwith the ASME code, which is also referenced \nin Section 5303.2 for compressed gas \ncontainer, cylinder and tank design. \n5303.3.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated and to \nmaterial-specific requirements as applicable.\n\n❖ This section contains only general language \nrequiring that the pressure relief device be \nproperly designed to fit the needs of the \nparticular container, cylinder or tank. In most \ncases, the manufacturer will already have the \ndevices installed on the vessel at the factory. \nThere \nare \ncases, \nhowever, \nwhen \na \ncompressed gas system or vessel may be \nconstructed for a specific purpose and user. In \nthose cases, the relief valves must be sized \nand installed by the user. \n5303.3.4 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge upward and \nunobstructed to the open air in such a manner as to \nprevent any impingement of escaping gas upon the \ncontainer, adjacent structures or personnel. \nException: DOTn specification containers having \nan internal volume of 0.855 m3 or less.\n\n❖ Pressure relief devices must be located so as \nto direct vented vapors away from personnel, \ncontainers and structures, as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system. The \nexception for DOTn containers with an internal \nvolume less than or equal to 0.855 m3 \nrecognizes that the amount of gas released \nfrom these containers is small enough to make \nthis section unnecessary. \n5303.3.5 \nFreeze protection. Pressure relief \ndevices or vent piping shall be designed or located \nso that moisture cannot collect and freeze in a \nmanner that would interfere with the operation of \nthe device.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 861,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5303.2",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_2_a1dce8db",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ A concern related to the integrity of pressure \nrelief valves is their exposure to below-freezing \ntemperatures. Such exposure can cause \naccumulated moisture to freeze and possibly \nobstruct the relief valve opening, increasing the \npotential \nfor \na \ncatastrophic \ncontainer \noverpressure failure, and can make materials \nbrittle and more susceptible to failure. This \nsection requires that pressure relief devices be \neither not subject to extreme temperatures at \nall or provided with an approved freeze-\nprotection technology as an integral part of the \ndesign. \n5303.4 Marking. \nStationary \nand \nportable \ncompressed gas containers, cylinders, tanks and \nsystems shall be marked in accordance with \nSections 5303.4.1 through 5303.4.3.\n\n❖ This \nsection \nintroduces \nthe \nmarking \nrequirements for specific systems or gas \ncontainers, cylinders and tanks, including color \nand labeling of the name of the gas it contains. \n5303.4.1 \nStationary \ncompressed \ngas \ncontainers, cylinders and tanks. Stationary \ncompressed gas containers, cylinders and tanks \nshall be marked with the name of the gas and in \naccordance with Sections 5003.5 and 5003.6. \nMarkings shall be visible from any direction of \napproach.\n\n❖ In order to provide emergency personnel with \ncritical information regarding potential hazard \nexposure, gas storage vessels are to be \nmarked in accordance with Sections 5003.5 \n(that references NFPA 704) and 5003.6 (see \ncommentary, Sections 5003.5 and 5003.6). \nThe markings need to be readily visible from \nany direction of approach (see Commentary \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1541\n\nFigure 5303.4.1) to assist in a rapid \nemergency response. \n5303.4.2 \nPortable containers, cylinders \nand tanks. Portable compressed gas containers, \ncylinders and tanks shall be marked in accordance \nwith CGA C-7.\n\n❖ Portable units are to be marked in accordance \nwith Compressed Gas Association (CGA) \nstandard C-7. The scope of that standard is to \nprovide guidance on the appropriate labeling of \ncontainers of compressed gases for the \npurpose of identifying their contents; warning \npersonnel of the physical and health hazards of \nthe container contents, such as flammability, \ncorrosivity, pyrophoricity and poison, among \nothers; and providing information regarding \nprecautions to be taken relative to the \ncontainer contents. Such labels and markings \nmust be prominently displayed and durable, \nidentifying the standard that governed its \nconstruction, the material of construction, its \ndesign pressure, and an indication that it is \nqualified for the compressed gas it contains. \nThese requirements are based on the \nhazardous material regulations promulgated by \nthe U.S. Department of Transportation (DOTn) \nin 49 CFR Parts 100 through 185. DOTn \nmarkings indicate the specification to which the \ncylinder was constructed, its type and material \nof construction, its service pressure measured \nin kPa, the manufacturer’s mark and the \ncylinder’s serial number. Additional markings \nare required to indicate the month and year the \ncylinder was manufactured and the cylinder \ntesting requirements.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 723,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_3_9fe9ad73",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "A common misconception is that the color of a \ncylinder indicates its contents. The only means \nof identifying the contents of a cylinder is by \nlabeling or marking the cylinder. Cylinders \nrequire markings in accordance with CGA C-7. \nThese labels are located on the shoulder or \nwall of the cylinder. CGA C-7 requires that \nmarkings contain the name of the hazardous \nmaterial and its DOTn and UN hazardous-\nmaterial identification label and hazard-division \nidentification number, which is used in the \nDOTn \nHazardous \nMaterials \nEmergency \nResponse Guidebook. If the compressed gas \nis an inhalation hazard, warning statements \nabout this hazard are required, as is a \nstatement about its reportable quantity (RQ), if \nsuch a value is assigned by the DOTn. \n5303.4.3 \nPiping systems. Piping systems \nshall be marked in accordance with ASME A13.1. \nMarkings used for piping systems shall consist of \nthe content’s name and include a direction-of-flow \narrow. Markings shall be provided at each valve; at \nwall, floor or ceiling penetrations; at each change of \ndirection; and at not less than every 6 m or fraction \nthereof throughout the piping run. \nExceptions: \n1. Piping that is designed or intended to carry \nmore than one gas at various times shall have \nappropriate signs or markings posted at the \nmanifold, along the piping and at each point \nof use to provide clear identification and \nwarning. \n2. Piping within gas manufacturing plants, gas \nprocessing plants, refineries and similar \noccupancies shall be marked in an approved \nmanner.\n\n❖ Piping systems are to be marked in accordance \nwith ASME A13.1 to provide information to \npersonnel, including emergency responders, \nas to the piping content and flow. The marking \nlocations indicated are intended to provide \ncontinuity of identification of the piping at \nvalves, \ncertain \nfittings \nand \nstructure \npenetrations. Exception 1 addresses piping \nsystems that carry more than one gas. In these \ncases, signs are posted at the manifold and at \neach point of use. This will provide a clear \nidentification \nand \nwarning. \nException \n2 \nrecognizes that gas manufacturing plants need \nto be evaluated individually to provide clear \nand adequate piping identification. \n5303.5 Security. Compressed gas containers, \ncylinders, tanks and systems shall be secured \nagainst accidental dislodgement and against access \nby unauthorized personnel in accordance with \nSections 5303.5.1 through 5303.5.3.\n\n❖ Compressed gas containers, cylinders and \ntanks must be adequately safeguarded. A \nfence or other approved protection should be \nprovided around the storage area to minimize \nthe \nlikelihood \nof \nsomeone \nunknowingly \nentering the area, as well as to deter vandalism \nor theft. \n5303.5.1 \nSecurity of areas. Areas used for \nthe storage, use and handling of compressed gas \ncontainers, cylinders, tanks and systems shall be \nsecured against unauthorized entry and safeguarded \nin an approved manner.\n\n❖ Areas such as yards, loading platforms and \nany area where gas containers, cylinders and \ntanks are used, handled or stored are to be \nsecured and safeguarded against unauthorized \naccess. \n5303.5.2 \nPhysical protection. Compressed \ngas containers, cylinders, tanks and systems that \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1542\n\ncould be exposed to physical damage shall be \nprotected. Guard posts or other approved means \nshall be provided to protect compressed gas \ncontainers, cylinders, tanks and systems indoors \nand outdoors from vehicular damage and shall \ncomply with Section 312.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 812,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_4_f8f5c858",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Compressed gas containers, cylinders and \ntanks must be adequately protected against \nphysical or mechanical damage to the \ncontainer and any valves or fittings. Where \ndamage from vehicles may occur, guard posts \nor other kinds of guards are required to afford \nprotection that complies with Section 312. \n5303.5.3 \nSecuring \ncompressed \ngas \ncontainers, cylinders and tanks. Compressed gas \ncontainers, cylinders and tanks shall be secured to \nprevent falling caused by contact, vibration or \nseismic activity. Securing of compressed gas \ncontainers, cylinders and tanks shall be by one of \nthe following methods: \n1. Securing containers, cylinders and tanks to a \nfixed object with one or more restraints. \n2. Securing containers, cylinders and tanks on a \ncart or other mobile device designed for the \nmovement of compressed gas containers, \ncylinders or tanks. \n3. Nesting of compressed gas containers, \ncylinders and tanks at container filling or \nservicing facilities or in sellers’ warehouses \nnot accessible to the public. Nesting shall be \nallowed provided the nested containers, \ncylinders or tanks, if dislodged, do not \nobstruct the required means of egress. \n4. Securing of compressed gas containers, \ncylinders and tanks to or within a rack, \nframework, cabinet or similar assembly \ndesigned for such use. \nException: Compressed gas containers, cylinders \nand tanks in the process of examination, filling, \ntransport or servicing.\n\n❖ A primary safety objective in the storage of \ncompressed gas cylinders is the prevention of \naccidents from cylinders being knocked over. \nThe best method to reliably achieve this \nobjective is somewhat dependent on the \nfrequency of cylinders being moved in and out \nof storage. For operations involving the \ninfrequent movement of cylinders, the safest \noperation, obviously, would include chains or \nother means to completely secure all cylinders \nin place.\n\nSecuring all cylinders in place is not \nnecessarily efficient for high-volume operations \nthat are not open to the public, denoted in \nMethod 3 of this section, such as container \nfilling \nor \nservicing \nfacilities, \nor \nseller’s \nwarehouses. When containers, cylinders and \ntanks are frequently moved, a chain or other \nrestraining device can become a safety \nimpediment to the efficiency of the operation. \nThe tendency in a highvolume operation might \nbe to drop a chain to the floor and roll cylinders \nover it, which would increase the likelihood of \ntripping a cylinder. Ideally, a chain should be \nmoved out of the way, but in high-volume \noperations this can become impractical. \nHence, the permissibility of nesting for these \ncases. See the commentary to the Section 202 \ndefinition of “Nesting.”\n\nIn summary, the Fire official must determine \nwhether the frequency of cylinder movement \nwould qualify an operation as a “seller’s \nwarehouse” and allow the nesting exception as \na safe alternative to securing cylinders with \nchains or similar devices. This decision should \nbe based on criteria that is uniformly applied \nthroughout the jurisdiction but that considers \nthe unique characteristics of each operation. \nFor an example of restrained cylinders in a \ncompressed gas system, see Commentary \nFigure 5303.4.1.\n\nThe exception recognizes that the container will \nnot be secure when it is being filled, examined, \ntransported or serviced. The container should \nbe attended and monitored by adequately \ntrained personnel during these operations. \n5303.6 Valve \nprotection. \nCompressed \ngas \ncontainer, cylinder and tank valves shall be \nprotected from physical damage by means of \nprotective caps, collars or similar devices in \naccordance with Sections 5303.6.1 and 5303.6.2.\n\n❖ This section states that all compressed gas \ncontainer, cylinder and tank valves must be \nprotected from physical damage in accordance \nwith Sections 5303.6.1and 5303.6.2. Avoiding \ndamage to the cylinder valves is extremely \nimportant because such damage could result in \nthe cylinder being propelled by the sudden \nrelease of its contents, which are under high \npressure. \n5303.6.1 \nCompressed \ngas \ncontainer, \ncylinder or tank protective caps or collars. \nCompressed gas containers, cylinders and tanks \ndesigned for protective caps, collars or other \nprotective devices shall have the caps or devices in \nplace except when the containers, cylinders or tanks \nare in use or are being serviced or filled.\n\n❖ Valve protection designed into the container, \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1543",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 1000,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 202",
        "Section 312"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_5_fadb5c61",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "cylinder or tank by the manufacturer is the best \nmeans to prevent damage that could result in a \n“rocketing cylinder” scenario. When the design \nof gas containers, cylinders or tanks includes \nprotective caps, collars or other protective \ndevices, it only makes sense that these \ndevices must be in place, except when \nservicing or filling the container, cylinder or tank \nmakes it impractical. \n5303.6.2 \nCaps and plugs. Compressed gas \ncontainers, cylinders and tanks designed for valve \nprotection caps or other protective devices shall \nhave the caps or devices in place. When outlet caps \nor plugs are installed, they shall be in place. \nException: Compressed gas containers, cylinders \nor tanks in use, being serviced or being filled.\n\n❖ As stated in the commentary to Section \n5303.6.1, in gas containers, cylinders and \ntanks that are designed to include valve \nprotection caps or other protective devices, \nthese devices must be tightly in place except \nwhen the container, cylinder or tank is in use or \nconnected for use. \n5303.7 Separation from hazardous conditions. \nCompressed gas containers, cylinders and tanks and \nsystems in storage or use shall be separated from \nmaterials and conditions that pose exposure hazards \nto or from each other. Compressed gas containers, \ncylinders, tanks and systems in storage or use shall \nbe separated in accordance with Sections 5303.7.1 \nthrough 5303.7.11.2.\n\n❖ This section recognizes the danger of \nimproperly storing materials, which can pose \nan exposure hazard to surrounding materials. \nCompressed gas containers, cylinders and \ntanks must, therefore, be separated in \naccordance with Sections 5303.7.1through \n5303.7.11.2. \n5303.7.1 \nIncompatible \nmaterials. \nCompressed gas containers, cylinders and tanks \nshall be separated from each other based on the \nhazard class of their contents. Compressed gas \ncontainers, cylinders and tanks shall be separated \nfrom incompatible materials in accordance with \nSection 5003.9.8.\n\n❖ Separating gas systems to minimize exposures \nis one of the simplest safeguards to implement. \nSection \n5003.9.8provides \nthe \nminimum \nseparation \nrequirements \nfor \nincompatible \nmaterials \n(see \ncommentary, \nSection \n5003.9.8). \n5303.7.2 \nCombustible waste, vegetation \nand similar materials.  Combustible waste, \nvegetation and similar materials shall be kept not \nless than 3 m from compressed gas containers, \ncylinders, tanks and systems. A noncombustible \npartition, without openings or penetrations and \nextending not less than 450 mm above and to the \nsides of the storage area is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area.\n\n❖ This section indicates that combustible waste, \nvegetation and similar materials must be kept \nat least 3 m from compressed gas containers, \ncylinders and tanks because external fires \ninvolving accumulated combustibles can cause \nsuch vessels to fail. This section does permit a \nnoncombustible partition instead of the 3 m \nrequirement, provided the partition has no \nopenings or penetrations and extends at least \n450 mm above and 450 mm beyond the sides \nof the storage area. The partition must be an \nindependent structure or may be an exterior \nwall of a building adjacent to the storage area. \nNote that no fire-resistance rating for this \npartition is required, only a stipulation that it be \nconstructed of noncombustible materials. \n5303.7.3 \nLedges, platforms and elevators. \nCompressed gas containers, cylinders and tanks \nshall not be placed near elevators, unprotected \nplatform ledges or other areas where falling would \nresult in compressed gas containers, cylinders or \ntanks being allowed to drop distances exceeding \none-half the height of the container, cylinder or \ntank.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 883,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5303.6.1",
        "Section 5003.9.8"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_6_64410b00",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section addresses concerns about gas \ncontainers, cylinders and tanks being damaged \nby a fall. Gas containers, cylinders and tanks \ncannot be placed on platform ledges, elevators \nand other areas where the container, if \ndropped, would fall more than one-half the \nheight of the container. \n5303.7.4 \nTemperature \nextremes. \nCompressed gas containers, cylinders and tanks, \nwhether full or partially full, shall not be exposed to \nartificially created high temperatures exceeding \n52°C or subambient (low) temperatures unless \ndesigned for use under the exposed conditions.\n\n❖ This section identifies the limits of the \ntemperature extremes to which gas containers, \ncylinders and tanks can be exposed without \ncreating the possibility of catastrophic failure. \nThe section also recognizes the added safety \nof gas containers, cylinders and tanks that are \ndesigned to be used beyond the indicated \nlimitations. \n5303.7.5 \nFalling objects. Compressed gas \ncontainers, cylinders, tanks and systems shall not be \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1544\n\nplaced in areas where they are capable of being \ndamaged by falling objects.\n\n❖ This section is similar in intent to Section \n5303.5.2for the physical protection of gas \ncontainers, cylinders and tanks, except this \nsection addresses falling objects, which could \ncause physical damage. \n5303.7.6 \nHeating. \nCompressed \ngas \ncontainers, cylinders and tanks, whether full or \npartially full, shall not be heated by devices that \ncould raise the surface temperature of the container, \ncylinder or tank to above 52°C. Heating devices \nshall comply with SBC 501 and SBC 401. Approved \nheating methods involving temperatures of less than \n52°C are allowed to be used by trained personnel. \nDevices \ndesigned \nto \nmaintain \nindividual \ncompressed gas containers, cylinders or tanks at \nconstant temperature shall be approved and shall be \ndesigned to be fail-safe.\n\n❖ This section requires that any heating devices \ncomply with SBC 501 and SBC 401. It also \nrequires that heating devices be used only by \ntrained personnel and be designed to be fail-\nsafe. \n5303.7.7 \nSources of ignition. Open flames \nand high-temperature devices shall not be used in a \nmanner that creates a hazardous condition.\n\n❖ Controlling \nignition \nsources \naround \ncompressed gas is both very important and \nsomewhat difficult. This section addresses \nopen flames and high-temperature devices. \nThese ignition sources should be used only \nwhen necessary and by trained personnel, \nprovided adequate safeguards are in place. \n5303.7.8 \nExposure \nto \nchemicals. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be exposed to corrosive chemicals \nor fumes that could damage containers, cylinders, \ntanks, valves or valve-protective caps.\n\n❖ This section requires protection against \ncorrosive chemicals or fumes that could cause \ndamage to the container or valves and valve \ncaps. Note the use of corrosive in this section \nis different than corrosive as defined in this \ncode. Corrosive in this case is focused on \nproperties that will break down the strength or \ndurability of the container, cylinder or tank \nversus how the material affects living tissue. \nSee the definition of “Corrosive” in Section 202. \n5303.7.9 \nExhausted \nenclosures. \nWhere \nexhausted enclosures are provided as a means to \nsegregate compressed gas containers, cylinders and \ntanks from exposure hazards, such enclosures shall \ncomply with the requirements of Section 5003.8.5.\n\n❖ Exhausted enclosures, as defined in Section \n202, are one means of isolating compressed \ngas containers from hazardous conditions. \nWhere such equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.5. \n5303.7.10 \nGas cabinets. Where gas cabinets \nare provided as a means to separate compressed gas \ncontainers, cylinders and tanks from exposure \nhazards, such gas cabinets shall comply with the \nrequirements of Section 5003.8.6.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 920,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.8.5",
        "SBC 801",
        "SBC 401",
        "Section 5003.8.6",
        "Section 202",
        "SBC 501",
        "Section 5303.5.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_7_f56d5089",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Gas cabinets, as defined in Section 202, are \none means of isolating compressed gas \ncontainers from hazardous conditions. Where \nsuch equipment is utilized, performance \nrequirements are needed and may be found in \nSection 5003.8.6. \n5303.7.11 \nTube \ntrailers. \nTube \ntrailers, \nincluding those containing compatible compressed \ngases, shall be surrounded by a clear space of not \nless than 900 mm to allow for maintenance, access \nand inspection.\n\n❖ This section presents minimum requirements \nfor siting one or more tube trailers (see \nCommentary \nFigure 5303.7.11) in an \nindustrial plant or another setting for the supply \nof compressed gases. It also provides \nrequirements for installations at a single \nlocation delivering several compressed gases \nusing multiple tube trailers.\n\nA minimum clear space must be provided \nbetween tube trailers, and between tube \ntrailers and other objects, including buildings, \nto allow for the access and passage of \npersonnel involved in activities associated with \nthe servicing and use of the trailer. At filling \nplants, operators must access the vehicles for \nmaintenance and service-related work, and at \nuser locations, access is needed to allow users \nunimpeded movement, including access and \negress. A clear space of 900 mm has been \nselected to accommodate a “person width” of \n550 mm while addressing the fact that there \ncould be service-related connections or fittings \nthat require the trailer to be attended. This is \nsimilar to Section 2306.2.6, which requires a \n900 mm clearance around flammable liquid \ntanks when installed in a special enclosure \ninside of buildings to allow for access and \nmaintenance.\n\nIt should also be noted that these minimum \nclearance requirements do not supercede or \nreplace distances from storage to exposures \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1545\n\ncontained in other chapters of the code. Siting \nof tube trailers will be based on the hazard \nclassification of the compressed gas. For \nexample, consider a six-pack tube trailer of \ncompressed methane, a flammable gas \nregulated by Chapter 58, with each tube \nhaving a rated volume of 280 m3 at a design \npressure of 20600 kPa for a total volume of \n1700 m3. In this example, the application of \nTable 5804.2.1 would result in the following \nminimum distances from the tube trailer to \nexposures:\n\nMINIMUM DISTANCE:\n\nBetween storage areas: 3 m.\n\nTo lot lines of property that can be built upon: 6 \nm.\n\nTo public streets, public alleys or public ways: \n6 m.\n\nMINIMUM DISTANCE TO BUILDINGS ON \nTHE SAME PROPERTY:\n\nTo nonrated construction or opening within 7.5 \nm: 6 m.\n\nTo 2-hour construction and no openings within \n7.5 m: 1.5 m.\n\nTo 4-hour construction and no openings within \n7.5 m: 0 m. \n5303.7.11.1 \nIndividual \ntube \ntrailers \ncontaining incompatible materials. Increased \nseparation distances between individual tube \ntrailers containing incompatible gases shall be \nprovided where required by Section 5303.7.1.\n\n❖ See the commentary to the Section 202 \ndefinition of “Tube trailer,” and the commentary \nto Sections 5003.9.8 and 5303.7.1. \n5303.7.11.2 \nConnections. Piping systems used \nto connect tube trailers to a user piping system shall \nnot be viewed as an encroachment into the 900 mm \nclear space.\n\n❖ This section clarifies that the 900 mm \nclearance in Section 5303.7.11 is to be \nmeasured from a building or object to the tube \ntrailer itself. The extension of any piping system \nto the tube trailer is not viewed as an \nencroachment on the clearance otherwise \nrequired. \n5303.8 Wiring and equipment. Electrical wiring \nand equipment shall comply with SBC 401. \nCompressed gas containers, cylinders, tanks and \nsystems shall not be located where they could \nbecome part of an electrical circuit. Compressed \ngas containers, cylinders, tanks and systems shall \nnot be used for electrical grounding.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 922,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 5804.2.1",
        "SBC 801",
        "SBC 401",
        "Section 5003.8.6",
        "Section 202",
        "Section 5303.7.1",
        "Section 5303.7.11",
        "Section 2306.2.6"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_8_b09b37ad",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section requires that any electrical wiring \nand equipment comply with SBC 401. It further \nrequires that no compressed gas containers, \ncylinders or tanks be placed where they could \nbecome part of an electrical circuit. Cylinders \nand systems cannot be part of any electrical \ngrounding system. \n5303.9 Service and repair. Service, repair, \nmodification or removal of valves, pressure-relief \ndevices or other compressed gas container, cylinder \nor tank appurtenances shall be performed by trained \npersonnel.\n\n❖ This section requires individuals who service, \nrepair or modify gas containers, cylinders and \ntanks, or tank appurtenances to be fully trained \nin the particular function they are performing. \n5303.10 Unauthorized \nuse. \nCompressed \ngas \ncontainers, cylinders, tanks and systems shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain.\n\n❖ This section requires that gas containers, \ncylinders and tanks hold only the product they \nwere designed to contain. These containers, \ncylinders and tanks may not be used for any \nother purpose. This section prohibits the \nfilling of a gas container, cylinder or tank with a \ngas for which it was not designed. \n5303.11 Exposure \nto \nfire. \nCompressed \ngas \ncontainers, cylinders and tanks that have been \nexposed to fire shall be removed from service. \nContainers, cylinders and tanks so removed shall be \nhandled by approved, qualified persons.\n\n❖ This section requires any gas containers, \ncylinders and tanks that have been exposed to \nfire to be removed from service and be handled \nonly by qualified persons. This is especially \nimportant because the container may still be \nunder pressure. \n5303.12 Leaks, damage or corrosion. Leaking, \ndamaged or corroded compressed gas containers, \ncylinders and tanks shall be removed from service. \nLeaking, damaged or corroded compressed gas \nsystems shall be replaced or repaired in accordance \nwith the following: \n1. Compressed gas containers, cylinders and \ntanks that have been removed from service \nshall be handled in an approved manner. \n2. Compressed gas systems that are determined \nto be leaking, damaged or corroded shall be \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1546\n\nrepaired to a serviceable condition or \nremoved from service.\n\n❖ Leaking, damaged or corroded gas containers, \ncylinders and tanks must be removed from \nservice and be replaced or repaired in \naccordance with Items 1 and 2 of this section. \nDamaged gas containers, cylinders and tanks \npose a potential content-release hazard. Care \nmust be taken to determine that disposal does \nnot present a greater hazard than the damaged \ncontainer. Small gas containers, cylinders and \ntanks usually cannot be repaired easily. Large \ngas containers, cylinders and tanks, and fixed \ntank installations, often cannot be easily \nreplaced and must be repaired. Temporary \nstorage of materials during the repair of these \ngas containers, cylinders and tanks must \ncomply with code requirements. \n5303.13 Surface of unprotected storage or use \nareas. Unless otherwise specified in Section \n5303.14, compressed gas containers, cylinders and \ntanks are allowed to be stored or used without being \nplaced under overhead cover. To prevent bottom \ncorrosion, containers, cylinders and tanks shall be \nprotected from direct contact with soil or \nunimproved surfaces. The surface of the area on \nwhich the containers are placed shall be graded to \nprevent accumulation of water.\n\n❖ This section requires that adequate protection \nbe provided to prevent bottom corrosion of the \ncontainer from direct contact with soil or \nunimproved surfaces. Grading is also required \nto eliminate the accumulation of water in the \ncontainer storage area to prevent the container \nbottoms from being immersed. Overhead cover \nis not required unless extreme temperatures \nare \npresent. \nSection \n5303.14addresses \noverhead protection. \n5303.14 Overhead \ncover. \nCompressed \ngas \ncontainers, cylinders and tanks are allowed to be \nstored or used in the sun except in locations where \nextreme temperatures prevail. Where extreme \ntemperatures prevail, overhead covers shall be \nprovided.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 923,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5303.14",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5302_9_eb88cf25",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section requires that overhead cover be \nprovided when extreme temperatures exist. \nMany of these structures are constructed as an \nattached canopy to provide ready access to \nmaterials. SBC 201 Section 414.6 prescribes \nconstruction \nrequirements \napplicable \nto \nweather protection for hazardous materials. \n5303.15 Lighting. Approved lighting by natural or \nartificial means shall be provided.\n\n❖ Lighting sufficient for good visibility must be \nmaintained at all times in both inside and \noutside areas. Natural light for outdoor areas \nmay be sufficient where operations are limited \nto daylight hours. \n5303.16 Vaults. Generation, compression, storage \nand dispensing equipment for compressed gases \nshall be allowed to be located in either aboveor \nbelow-grade vaults complying with Sections \n5303.16.1 through 5303.16.14.\n\n❖ This section extends the permissible use of \nvaults to include gaseous materials. The code \npreviously allowed vaults to be used for the \nprotection of all hazardous material liquids, but \nthe protection features have been modified for \ninclusion in Chapter 53 to accommodate the \nprotection \nof \ncompressed \ngases. \nThe \nprovisions of the section are derived from \nSection 5704.2.8, which regulates vaults used \nfor flammable and combustible liquids. The \ncode has previously allowed gases to be stored \nand handled inside of buildings, and it is also \nappropriate to allow gas storage and handling \nequipment to be in vaults, given that a vault \nenvironment is unoccupied and offers fewer \npossible accident scenarios. \n5303.16.1 \nListing required. Vaults shall be \nlisted by a nationally recognized testing laboratory. \nException: Where approved by the Fire official, \nbelow-grade vaults are allowed to be constructed on \nsite, provided that the design is in accordance with \nSBC 201 and that special inspections are conducted \nto verify structural strength and compliance of the \ninstallation with the approved design in accordance \nwith Section 1707 of SBC 201. Installation plans \nfor below-grade vaults that are constructed on site \nshall be prepared by, and the design shall bear the \nstamp of, a professional engineer. Consideration \nshall be given to soil and hydrostatic loading on the \nfloors, walls and lid; anticipated seismic forces; \nuplifting by ground water or flooding; and to loads \nimposed from above, such as traffic and equipment \nloading on the vault lid.\n\n❖ Where prefabricated vaults are used, they \nmust be listed by a testing laboratory \nexperienced in evaluating such design and \nconstruction. While this section does not \nreference any particular standard to which a \nvault is to be listed, UL 2245 is the referenced \nstandard in Section 5704.2.8.1for vaults \ncontaining flammable or combustible liquid \ntanks and could be used to provide guidance to \nthe Fire official.\n\nThe exception recognizes that vaults may also \nbe site-built, provided that they are approved \nby the Fire official. Site-built vaults must be \ndesigned by a qualified design professional to \n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5302",
      "section_number": "5302",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 169,
      "page_end": 176,
      "token_count": 663,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5704.2.8",
        "Section 414.6",
        "Section 1707",
        "SBC 201",
        "Section 5704.2.8.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec312_0_7ccf1508",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1547\n\ncomply with SBC 201 Chapter 16, and the \nconstruction is to be overseen with special \ninspections conducted in accordance with SBC \n201 Chapter 17. Flood hazard areas are \nestablished in SBC 201 Section 1612. \n5303.16.2 \nDesign and construction. The \nvault \nshall \ncompletely \nenclose \ngeneration, \ncompression, storage or dispensing equipment \nlocated in the vault. There shall not be openings in \nthe vault enclosure except those necessary for vault \nventilation and access, inspection, filling, emptying \nor venting of equipment in the vault. The walls and \nfloor of the vault shall be constructed of reinforced \nconcrete not less than 150 mm thick. The top of an \nabove-grade \nvault \nshall \nbe \nconstructed \nof \nnoncombustible material and shall be designed to \nbe weaker than the walls of the vault to ensure that \nthe thrust of any explosion occurring inside the \nvault is directed upward. \nThe top of an ator below-grade vault shall be \ndesigned to relieve safely or contain the force of an \nexplosion occurring inside the vault. The top and \nfloor of the vault and the tank foundation shall be \ndesigned to withstand the anticipated loading, \nincluding loading from vehicular traffic, where \napplicable. The walls and floor of a vault installed \nbelow grade shall be designed to withstand \nanticipated soil and hydrostatic loading. Vaults \nshall be designed to be wind and earthquake \nresistant, in accordance with SBC 201.\n\n❖ The vault is to be of noncombustible materials \nwith openings required only for the operation \nand maintenance of the equipment it contains. \nIn order to provide structural integrity, thermal \nexposure protection and equipment physical \nprotection, reinforced concrete is to be used for \nthe walls and floor. The vault top for above-\ngrade vaults is required only to be constructed \nof noncombustible materials and must be \ndesigned to vent the forces of an explosion. If \nthe vault is constructed such that the top is \nlocated below grade, or is subject to vehicular \ntraffic, then the top must be designed to \nwithstand vehicle loads and also contain the \nforces of an explosion. The structural design of \nthe vault must also comply with SBC 201 \nChapter 16 for wind and earthquake loads, as \napplicable. \n5303.16.3 \nSecondary containment. Vaults \nshall be substantially liquid-tight and there shall not \nbe backfill within the vault. The vault floor shall \ndrain to a sump. For premanufactured vaults, liquid \ntightness shall be certified as part of the listing \nprovided by a nationally recognized testing \nlaboratory. For field-erected vaults, liquid tightness \nshall be certified in an approved manner.\n\n❖ The vault is to function as secondary \ncontainment for the tank in the event of a leak \nor spillage. Any leakage or spillage must be \nremoved by draining to a sump in the vault \nfloor. Premanufactured vaults are required to \nbe listed; during this listing process, an \nanalysis program is performed that includes an \nevaluation of the effectiveness of secondary \ncontainment provided by a vault. It is much \nmore difficult to accomplish a liquid-tight \ninstallation on a field-erected vault, as \nevidenced by the proliferation of leaky \nbasements found throughout the country; \ntherefore, to enhance the quality of field-\nerected vaults, such units must be certified for \nliquid tightness to the satisfaction of the Fire \nofficial. Methods that might be used include \nthird-party inspection/evaluation and full-scale \nliquid retention testing. \n5303.16.4 \nInternal clearance. There shall be \nsufficient clearance within the vault to allow for \nvisual inspection and maintenance of equipment in \nthe vault.\n\n❖ Maintenance and inspection of the tank \nrequires that the clearance between the tank \nand the vault be sufficient for personnel to \nperform these functions. \n5303.16.5 \nAnchoring. Vaults and equipment \ncontained therein shall be suitably anchored to \nwithstand uplifting by groundwater or flooding. \nThe design shall verify that uplifting is prevented \neven where equipment within the vault is empty.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "contains the specifications for guard posts",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 177,
      "page_end": 178,
      "token_count": 917,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 1612",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec312_1_8d67b35d",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The tank and the vault may float if the water \ntable is high or flooding occurs. The tank is to \nbe anchored to the vault to prevent the tank \nfrom floating, while the vault is also to be \nanchored to prevent it, in turn, from floating. \nFlood hazard areas are established in SBC 201 \nSection 1612. \n5303.16.6 \nVehicle impact protection. Vaults \nshall be resistant to damage from the impact of a \nmotor vehicle, or vehicle impact protection shall be \nprovided in accordance with Section 312.\n\n❖ Protection from vehicle impact is provided by \nguard posts or other approved barriers. Section \n312 contains the specifications for guard posts \nor the design forces required for an approved \nbarrier to comply with the code. Protection from \nvehicle impact is also required under Section \n5303.5.2. \n5303.16.7 \nArrangement.  Equipment in \nvaults shall be listed or approved for above-ground \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1548\n\nuse. Where multiple vaults are provided, adjacent \nvaults shall be allowed to share a common wall. The \ncommon wall shall be liquid and vapor tight and \nshall be designed to withstand the load imposed \nwhen the vault on either side of the wall is filled \nwith water.\n\n❖ Tanks \nand \nequipment \ndesigned \nfor \nunderground use typically rely upon proper \nbackfilling and burial in soil for their structural \nsupport and stability; therefore, tanks and \nequipment installed in the vault must be \nappropriate for above-ground use since there \nwill be no backfill to provide support. \nEquipment and tanks installed in vaults are to \nbe independent of each other and a separate \nvault is to be constructed for each. The \nindividual vaults are allowed to use a common \nseparation wall if it does not allow the gases \nfrom one vault to enter an adjacent vault. This \ncommon wall must be able to structurally resist \nthe hydrostatic loads if the adjacent vault is \nflooded. \n5303.16.8 \nConnections. Connections shall be \nprovided to permit the venting of each vault to \ndilute, disperse and remove vapors prior to \npersonnel entering the vault.\n\n❖ In order to provide a safe environment for \ninspection or repair personnel to operate inside \nthe vault, openings must be provided to \nfacilitate the purging of harmful or oxygen-\ndepleting inert gases from the vault prior to \nentry. \n5303.16.9 \nVentilation. \nVaults \nshall \nbe \nprovided with an exhaust ventilation system \ninstalled in accordance with Section 5004.3. The \nventilation system shall operate continuously or be \ndesigned to operate upon activation of the vapor or \nliquid detection system. The system shall provide \nventilation at a rate of not less than 5.08 liters per \nsecond per square meters of floor area, but not less \nthan 4 m3 per minute. The exhaust system shall be \ndesigned to provide air movement across all parts of \nthe vault floor for gases having a density greater \nthan air and across all parts of the vault ceiling for \ngases having a density less than air. Supply ducts \nshall extend to within 75 mm, but not more than 300 \nmm, of the floor. Exhaust ducts shall extend to \nwithin 75 mm, but not more than 300 mm of the \nfloor or ceiling, for heavier than-air or lighter-than-\nair gases, respectively. The exhaust system shall be \ninstalled in accordance with SBC 501.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "contains the specifications for guard posts",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 177,
      "page_end": 178,
      "token_count": 766,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5004.3",
        "SBC 201",
        "Section 312",
        "SBC 501",
        "Section 5303.5.2",
        "Section 1612"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec312_2_50ad82c0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ The removal of hazardous gases from a vault \nrequires that a ventilation system be installed \nin accordance with Section 5004.3 and SBC \n501. The ventilation system must have supply \nand exhaust ducts 75 to 300 mm from the vault \nfloor. These ducts are to provide ventilation \nacross the entire vault floor to allow air \nmovement across the lowest part of the vault \nwhere heavier-than-air gases could settle, \nremove them and provide breathable air. \n5303.16.10 \nMonitoring and detection. Vaults \nshall be provided with approved vapor and liquid \ndetection systems and equipped with on-site audible \nand visual warning devices with battery backup. \nVapor detection systems shall sound an alarm when \nthe system detects vapors that reach or exceed 25 \npercent of the lower explosive limit (LEL) or one-\nhalf the immediately dangerous to life and health \n(IDLH) concentration for the gas in the vault. Vapor \ndetectors shall be located not higher than 300 mm \nabove the lowest point in the vault for heavier-than-\nair gases and not lower than 300 mm below the \nhighest point in the vault for lighter-than-air gases. \nLiquid detection systems shall sound an alarm upon \ndetection of any liquid, including water. Liquid \ndetectors shall be located in accordance with the \nmanufacturers’ instructions. Activation of either \nvapor or liquid detection systems shall cause a \nsignal to be sounded at an approved, constantly \nattended location within the facility served by the \ntanks or at an approved location. Activation of \nvapor detection systems shall also shut off gas-\nhandling equipment in the vault and dispensers.\n\n❖ The vault is to have liquid and vapor detection \nsystems that sound an alarm when either is \npresent in the quantities specified. The \nsystems should have battery backup in the \nevent of a power failure, and are to sound an \nalarm on the premises at a constantly attended \nlocation that is approved by the Fire official \n(see commentary to the Section 202definition \nof “Constantly attended location”). \n5303.16.11 \nLiquid removal. Means shall be \nprovided to recover liquid from the vault. Where a \npump is used to meet this requirement, it shall not \nbe permanently installed in the vault. Electric-\npowered portable pumps shall be suitable for use in \nClass I, Division 1 locations, as defined in SBC 401.\n\n❖ A method for removing liquid from the vault \nmust be provided. This can be a gravity drain, \nif the site is appropriate, or manual or portable \nelectric pumps suitable for use in hazardous \nlocations. \n5303.16.12 \nRelief vents. Vent pipes for \nequipment in the vault shall terminate not less than \n3.6 m above ground level.\n\n❖ Vent pipes must be terminated so as to direct \ngases and vapors into the airstream and away \n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec312",
      "section_number": "312",
      "section_title": "contains the specifications for guard posts",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 177,
      "page_end": 178,
      "token_count": 606,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 202",
        "Section 5004.3",
        "SBC 501",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5304_0_e9d11433",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1549\n\nfrom the vault and any nearby buildings. Some \ncompressed gases are normally heavier than \nair so they will settle to lower levels. The \ntermination of a vent pipe, a minimum of 3.6 m \nabove grade, will provide space for the gases \nto disperse to below the lower flammable limit \n(LFL). This high termination elevation also \nreduces the potential for the termination being \nclose to grade-level ignition sources. The \ndesign features of nearby buildings that may \nallow hazardous gases to reenter or collect on \nthe building are to be avoided. \n5303.16.13 \nAccessway. \nVaults \nshall \nbe \nprovided with an approved personnel accessway \nwith a minimum dimension of 750 mm and with a \npermanently \naffixed, \nnonferrous \nladder. \nACCESSWAYS \nshall \nbe \ndesigned \nto \nbe \nnonsparking. Travel distance from any point inside \na vault to an accessway shall not exceed 6 m. At \neach entry point, a warning sign indicating the need \nfor procedures for safe entry into confined spaces \nshall be posted. Entry points shall be secured \nagainst unauthorized entry and vandalism.\n\n❖ Access to the vault must have a minimum \ndimension of 750 mm for ease of personnel \npassage. Because there is the possibility of \nhazardous and potentially flammable gases in \nthe vault, the accessway and ladder are to be \nconstructed of approved, nonsparking material. \nSince gases can replace the air in a vault, for \npersonnel safety, the travel distance is limited \nand warning signs must be posted to remind \npersonnel of the potential hazards. \n5303.16.14 \nClassified area. The interior of a \nvault containing a flammable gas shall be \ndesignated a Class I, Division 1 location, as defined \nin SBC 401.\n\n❖ The interior of a vault storing flammable gas is \nclassified as a Class 1, Division I hazardous \nelectrical location, in accordance with SBC 401 \nfor determining the type of electrical system to \nbe installed. \nSECTION 5304 STORAGE OF \nCOMPRESSED GASES \n5304.1 Upright \nstorage. \nCompressed \ngas \ncontainers, cylinders and tanks, except those \ndesigned for use in a horizontal position, and all \ncompressed gas containers, cylinders and tanks \ncontaining nonliquefied gases, shall be stored in an \nupright position with the valve end up. An upright \nposition shall include conditions where the \ncontainer, cylinder or tank axis is inclined as much \nas 45 degrees from the vertical. \nExceptions: \n1. Compressed gas containers with a water \nvolume less than 5 L are allowed to be stored \nin a horizontal position. \n2. Cylinders, containers and tanks containing \nnon-flammable \ngases, \nor \ncylinders, \ncontainers and tanks containing nonliquefied \nflammable gases that have been secured to a \npallet for transportation purposes.\n\n❖ Containers, cylinders or tanks designed to be \nused in the horizontal position with the valve \nend up are to be stored in an upright position, \nunless the conditions of one of the two listed \nexceptions are met. Exception 1 allows gas \ncontainers, cylinders and tanks with a water \nvolume of less than 5 L to be stored in the \nhorizontal position. Exception 2 permits gas \ncontainers, cylinders and tanks containing \nnonflammable \ngases \nor \nnonliquefied \nflammable gases to be in the horizontal \nposition when secured to a pallet for \ntransportation. \n5304.2 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor storage of compressed gases shall comply \nwith the material-specific provisions of Chapters \n54, 58 and 60 through 67.\n\n❖ In addition to meeting the requirements of this \nsection, storage of compressed gases must \ncomply with the material-specific provisions of \nChapters 54, 58 and 60 through 67. For \nexample, the storage and use of flammable \ngases must be in accordance with Chapter 58 \nin addition to the requirements of this section. \nSECTION 5305 USE AND HANDLING \nOF COMPRESSED GASES \n5305.1 Compressed gas systems. Compressed \ngas systems shall be suitable for the use intended \nand shall be designed by persons competent in such \ndesign. Compressed gas equipment, machinery and \nprocesses shall be listed or approved.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5304",
      "section_number": "5304",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 180,
      "token_count": 973,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5304",
        "Section 5305",
        "SBC 401"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5304_1_104daac8",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section contains requirements for gas \nsystems. A system includes stationary or \nmovable gas containers, cylinders and tanks; \npressure regulators; safety relief devices; \nmanifolds; interconnecting piping; and controls. \nIt is important that persons designing these \nsystems be competent in this area. All \nequipment, machinery and processes need to \nbe listed or approved for that particular use. \n5305.2 Controls. Compressed gas system controls \nshall be designed to prevent materials from entering \nor leaving process or reaction systems at other than \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1550\n\nthe intended time, rate or path. Automatic controls \nshall be designed to be fail safe.\n\n❖ In designing the system controls, provisions \nmust be made to prevent materials from \nescaping the system other than at the intended \ntime. Automatic controls must be designed so \nthat they are fail safe to provide safe conditions \nwhen personnel are not present and a failure \noccurs. \n5305.3 Piping systems. Piping, including tubing, \nvalves, fittings and pressure regulators, shall \ncomply with this section and Chapter 50. Piping, \ntubing, pressure regulators, valves and other \napparatus shall be kept gas tight to prevent leakage.\n\n❖ All apparatus, connected and part of the \nsystem, shall comply with this section and \nChapter 50. Proper maintenance of all the \ncomponents ensures that gas leaks are \nprevented. \n5305.4 Valves. Valves utilized on compressed gas \nsystems shall be suitable for the use intended. \nAccess to such valves shall be provided and \nmaintained. Valve handles or operators for required \nshutoff valves shall not be removed or otherwise \naltered to prevent access.\n\n❖ This section is intended to provide adequate \nsafeguards for valves. Valves are to be \nemployed solely for the use for which they were \ndesigned. These valves must not be removed \nor altered in a way that would prevent access \nand not allow the shutoff valve to be operated. \n5305.5 Venting. Venting of gases shall be directed \nto an approved location. Venting shall comply with \nSBC 501.\n\n❖ This section indicates that gases must be \nvented to an approved location. It refers the \nuser to SBC 501 to ensure compliance with \nventing requirements. \n5305.6 Upright use. Compressed gas containers, \ncylinders and tanks, except those designed for use \nin a horizontal position, and all compressed gas \ncontainers, \ncylinders \nand \ntanks \ncontaining \nnonliquefied gases, shall be used in an upright \nposition with the valve end up. An upright position \nshall include conditions where the container, \ncylinder or tank axis is inclined as much as 45 \ndegrees from the vertical. Use of non-flammable \nliquefied gases in the inverted position where the \nliquid phase is used shall not be prohibited provided \nthat the container, cylinder or tank is properly \nsecured and the dispensing apparatus is designed \nfor liquefied gas use. \nException: Compressed gas containers, cylinders \nand tanks with a water volume less than 5 L are \nallowed to be used in a horizontal position.\n\n❖ This section has some of the general \nrequirements found in Section 5304.1. Unless \nthe container is designed to be used in the \nhorizontal position, it must be in the upright \nposition with the valve end up. In a gas system, \nthe container may be in the inverted position \nwhen using nonflammable liquefied gases, \nprovided that the container is secured and the \ndispensing apparatus is designed for liquefied \ngas use. Exception 1 to Section 5304.1 also \napplies here: if the container has a water \nvolume less than 5 L, it may be used in the \nhorizontal position. \n5305.7 Transfer. Transfer of gases between \ncontainers, cylinders and tanks shall be performed \nby qualified personnel using equipment and \noperating procedures in accordance with CGA P-1. \nException: The fueling of vehicles with CNG or \nCH2, conducted in accordance with Chapter 23.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5304",
      "section_number": "5304",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 180,
      "token_count": 894,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 501",
        "Section 5304.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5304_2_b9348f1f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ In order to increase the likelihood that the \ninherent hazards involved in the transfer of \ncompressed gases between gas containers, \ncylinders and tanks are mitigated, this section \nrequires that only qualified personnel, using \nequipment and procedures in accordance with \nCGA P-1, execute the transfer. The exception \nto this occurs when fueling vehicles with \ncompressed natural gas (CNG) or compressed \nhydrogen gas, provided that the fueling is \nconducted in accordance with the applicable \nprovisions of Chapter 23 of the code. \n5305.8 Use of compressed gas for inflation. \nInflatable equipment, devices or balloons shall only \nbe pressurized or filled with compressed air or inert \ngases.\n\n❖ This section permits inflatable items, such as \nballoons, to be pressurized with compressed \nair or an inert gas only. \n5305.9 Material-specific regulations. In addition \nto the requirements of this section, indoor and \noutdoor use of compressed gases shall comply with \nthe material-specific provisions of Chapters 54, 58 \nand 60 through 67.\n\n❖ In addition to the requirements of this section, \nstorage of compressed gases must comply \nwith the materialspecific provisions of Chapters \n54, 58 and 60 through 67. For example, the \nstorage and use of a flammable gas system \n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5304",
      "section_number": "5304",
      "section_title": "STORAGE OF",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 179,
      "page_end": 180,
      "token_count": 289,
      "has_table": false,
      "has_commentary": true,
      "references": []
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5306_0_ee3868e2",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1551\n\nmust comply with Chapter 58 in addition to the \nrequirements of this section. \n5305.10 Handling. The handling of compressed gas \ncontainers, cylinders and tanks shall comply with \nSections 5305.10.1 and 5305.10.2.\n\n❖ The requirements of Sections 5305.10.1 and \n5305.10.2 are specific for handling gas \ncontainers, cylinders and tanks. \n5305.10.1 \nCarts and trucks. Containers, \ncylinders and tanks shall be moved using an \napproved method. Where containers, cylinders or \ntanks are moved by hand cart, hand truck or other \nmobile device, such carts, trucks or devices shall be \ndesigned for the secure movement of containers, \ncylinders or tanks. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks within buildings shall comply with \nSection 5003.10. Carts and trucks utilized for \ntransport of compressed gas containers, cylinders \nand tanks exterior to buildings shall be designed so \nthat the containers, cylinders and tanks will be \nsecured against dropping or otherwise striking \nagainst each other or other surfaces.\n\n❖ This section contains regulations for moving \ngas containers, cylinders and tanks with carts \nand trucks.\n\nWhen carts or trucks are used inside buildings, \nthey must also comply with Section 5003.10. \nThe potential release of gas is greatly \nincreased during the handling process. A leak \ncaused by improper handling, such as \ndropping a container, striking containers \nagainst each other or striking a container on \nanother surface, poses a potential hazard to \npersons and property. Proper handling of the \ncontainers greatly reduces this risk. \n5305.10.2 \nLifting devices. Ropes, chains or \nslings shall not be used to suspend compressed gas \ncontainers, cylinders and tanks unless provisions at \ntime of manufacture have been made on the \ncontainer, cylinder or tank for appropriate lifting \nattachments, such as lugs.\n\n❖ This section states that, in order to be \nsuspended by ropes, chains or slings, \ncompressed gas containers, cylinders and \ntanks must be fitted with lifting attachments at \nthe time of manufacture. \nSECTION 5306 MEDICAL GASES \n5306.1 General. Medical gases at health care-\nrelated facilities intended for patient or veterinary \ncare shall comply with Sections 5306.2 through \n5306.5 in addition to other requirements of this \nchapter and Section 427 of SBC 201.\n\n❖ Compressed gases used in healthcare-related \nfacilities include oxygen, nitrogen and nitrogen \noxides, carbon dioxide and other gases that \npose a variety of hazards if not handled and \nstored \nproperly. \nOxygen, \nfor \nexample, \nrepresents both a fire and an explosion hazard. \nNitrogen oxides are useful for sedation, but in \nuncontrolled amounts in a confined space can \nasphyxiate an unknowing occupant. The \nremainder of these sections are intended to \nminimize hazards by setting the requirements \nfor storage and supply locations. In addition, \nthe transfer operations are addressed along \nwith the integrity of the gas piping systems in \naccordance with NFPA 99. Note that the use of \nthe \nphrase \n“healthcare-related \nfacilities” \nindicates the intent that these provisions apply \nto not only hospitals but also to nursing homes \nand ambulatory care facilities. Note that these \nsections are also found in SBC 201 Section \n427. \n5306.1.1 \nTraining. Personnel who handle \nmedical gases and associated equipment and \ncylinders shall be trained on the use, safe handling \nand associated hazards.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5306",
      "section_number": "5306",
      "section_title": "MEDICAL GASES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 181,
      "token_count": 801,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 427",
        "Section 5306",
        "Section 5003.10",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5306_1_2bb4b909",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Given the life-threatening hazards that could \nresult from the mishandling of medical gases \nand associated equipment, this training is \ncritical. One common historic example was the \nconnection of one type of gas cylinder (e.g., \nnitrous oxide) to a line that was intended to \nsupply another type of gas (e.g., oxygen), \nresulting in the death of the patient being \nadministered the medical gas. There have \nbeen many accounts of compressed gas \ncylinders tipping over and rupturing (typically \nthe top valve snaps off), resulting in a forceful \nprojectile going through solid block walls and \ninjuring anyone in harm’s way. Thus, such \ntraining should include instructions for the \nproper securing of cylinders and using only the \ncorrect fittings for the specific type of gas \ncylinder. \n5306.2 Interior supply location. Medical gases \nshall be stored in areas dedicated to the storage of \nsuch gases without other storage or uses. Where \ncontainers of medical gases in quantities greater \nthan the permit amount are located inside buildings, \nthey shall be in a 1-hour exterior room, a 1-hour \ninterior room or a gas cabinet in accordance with \nSection 5306.2.1, 5306.2.2 or 5306.2.3, respectively. \nRooms or areas where medical gases are stored or \nused in quantities exceeding the maximum \nallowable quantity per control area as set forth in \n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec5306",
      "section_number": "5306",
      "section_title": "MEDICAL GASES",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 181,
      "page_end": 181,
      "token_count": 308,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5306.2.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec711_0_99e55f0a",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1552\n\nSection 5003.1 shall be in accordance with SBC 201 \nfor high-hazard Group H occupancies.\n\n❖ This section states that medical gases must be \nlocated in dedicated areas not used for other \nstorage or any other purpose. There are no \nexceptions to this rule. For example, medical \ngases must not be stored in a room with \nelectrical circuit panels, mop sink or storage \ncabinets. Medical gas cylinders placed in a \nroom in quantities less than the amount that \nrequires a storage room (e.g., less than 8.5 \ncubic meter) are considered “in use” and not \nstorage. Hence, an extra oxygen tank secured \nproperly in a stand could be kept in a patient \nroom for ease of access. Where medical gases \nare stored inside buildings in quantities greater \nthan the permit amount indicated in Table \n105.5.9, they are required to be in a 1-hour \nexterior room, in a 1-hour interior room or a gas \ncabinet in accordance with Section 5306.2.1, \n5306.2.2 or 5306.2.3.\n\nThe section also makes it clear that where \nhazardous gases are stored or used in \nquantities in excess of the maximum allowable \nquantity per control area (MAQ), the storage \nroom must be constructed as an appropriate \nGroup H area in accordance with SBC 201. \n5306.2.1 \nOne-hour exterior rooms. A 1-\nhour exterior room shall be a room or enclosure \nseparated from the remainder of the building by fire \nbarriers constructed in accordance with Section \n707 of SBC 201 or horizontal assemblies \nconstructed in accordance with Section 711 of SBC \n201, or both, with a fire-resistance rating of not less \nthan 1 hour. Openings between the room or \nenclosure and interior spaces shall be self-closing \nsmoke and draft-control assemblies having a fire \nprotection rating of not less than 1 hour. Rooms \nshall have not less than one exterior wall that is \nprovided with not less than two nonclosable \nlouvered vents. Each vent shall have a minimum \nfree opening area of 0.02 m2 for each 28 m3 at \nnormal temperature and pressure (NTP) of gas \nstored in the room and shall be not less than 0.05 m2 \nin aggregate free opening area. One vent shall be \nwithin 150 mm of the floor and one shall be within \n150 mm of the ceiling. Rooms shall be provided \nwith not less than one automatic sprinkler to \nprovide container cooling in case of fire.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec711",
      "section_number": "711",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 182,
      "page_end": 182,
      "token_count": 584,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Table 105.5.9",
        "Section 5003.1",
        "Section 707",
        "Section 5306.2.1",
        "SBC 201",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec711_1_241aa3be",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section contains specific construction, \nventilation and suppression requirements for \nexterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. All openings \nbetween medical gas storage rooms and \nbuilding interior spaces are required to be \nprotected by self-closing smoke- and fire-rated \nassemblies to maintain separate airspaces. \nEven automatic-closing assemblies, which \nclose on detection of fire or smoke, are not \nallowed since they cause the airspaces to be \nnormally connected. The purpose of keeping \nairspaces separate is to prevent gas that may \nescape from a leak in the medical gas room \nfrom migrating into other areas of the building. \nThese requirements are consistent with those \nof NFPA 99 and NFPA 101 used by the federal \nCenters for Medicare Services (CMS) for \nhealthcare facility licensure. \n5306.2.2 \nOne-hour interior room. Where \nan exterior wall cannot be provided for the room, a \n1-hour interior room shall be provided and shall be \na room or enclosure separated from the remainder \nof the building by fire barriers constructed in \naccordance with Section 707 of SBC 201 or \nhorizontal assemblies constructed in accordance \nwith Section 711 of SBC 201, or both, with a fire-\nresistance rating of not less than 1 hour. Openings \nbetween the room or enclosure and interior spaces \nshall be provided with self-closing, smoke- and \ndraft-control assemblies having a fire protection \nrating of not less than 1 hour. An automatic \nsprinkler system shall be installed within the room. \nThe room shall be exhausted through a duct to the \nexterior. Supply and exhaust ducts shall be enclosed \nin a 1-hour-rated shaft enclosure from the room to \nthe exterior. Approved mechanical ventilation shall \ncomply with SBC 501 and be provided at a \nminimum rate of 0.00508 m3/(s × m2) of the area of \nthe room.\n\n❖ This section contains specific construction, \nventilation and suppression requirements for \ninterior rooms that contain medical gases in \nquantities greater than the permit amount \nindicated in Table 105.5.9. The requirements \ninclude separation from the rest of the building \nwith fire-resistance-rated construction along \nwith fire-resistance-rated protection of supply \nand exhaust ducts. \n5306.2.3 \nGas cabinets. Gas cabinets shall \nbe constructed in accordance with Section 5003.8.6 \nand the following: \n1. Exhausted to the exterior through dedicated \nexhaust duct system installed in accordance \nwith Chapter 5 of SBC 501. \n2. Supply and exhaust ducts shall be enclosed in \na 1-hour fire-resistance-rated shaft enclosure \nfrom the cabinet to the exterior. The average \nvelocity of ventilation at the face of access \nports or windows shall be not less than 1.02 \n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec711",
      "section_number": "711",
      "section_title": "of SBC",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 182,
      "page_end": 182,
      "token_count": 625,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Table 105.5.9",
        "Section 5003.8.6",
        "Section 707",
        "SBC 201",
        "SBC 501",
        "Section 711"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec916_0_7453775f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1554\n\nmore comprehensive regulation of these \n“compressed gases not otherwise regulated.”.\n\nPart of these early requirements included \nrequirements for radioactive, asphyxiant and \nirritant gases. In recognition that some of these \ngases presented minimal risks, the codes \nreduced the requirements for irritant and \nasphyxiant gases. Later changes essentially \nexempted radioactive gases since they are \nhighly regulated in the United States at the \nstate and federal level, and their requirements \nare driven by the isotope and its respective \nhazards.\n\nAt the time that the hazardous material \nregulations were being formulated, a number of \nFire officials were concerned about a release \nof simple asphyxiant gases within a room in \nwhich they were being stored. Because simple \nasphyxiant gases are colorless and odorless, \nsome Fire officials were concerned about the \npotential for a person walking into a room \nwhere a simple asphyxiant gas leak had \noccurred and becoming incapacitated due to \nan oxygen deficient atmosphere. To minimize \nthis risk, Section 5307 was developed. These \nprovisions were in response to several life-loss \nincidents involving asphyxiation by CO2 in \npublic assembly occupancies due to beverage \ndispensing stations with high volume carbon \ndioxide systems. Also, another section was \nadded addressing the use of CO2 enrichment \nsystems for indoor cultivation of plants. These \nsystems, which intentionally introduce carbon \ndioxide into indoor occupiable rooms and \nareas, have the potential to create life safety \nhazards. \n5307.2 Ventilation. Indoor storage and use areas \nand storage buildings shall be provided with \nventilation in accordance with Section 5004.3. \nWhere mechanical ventilation is provided, the \nsystems shall be operational during such time as the \nbuilding or space is occupied. \nExceptions: \n1. A gas detection system complying with \nSection 5307.2.1 shall be permitted in lieu of \nmechanical ventilation. \n2. Areas containing insulated liquid carbon \ndioxide systems used in beverage dispensing \napplications shall comply with Section \n5307.3.\n\n❖ The provisions of this section are limited to \nbasic ventilation requirements where these \nmaterials are stored or used indoors. Section \n5004.3 provides the fundamental requirements \nfor ventilation systems. The basic provisions \nallow natural ventilation to be used as a means \nto address the concern, and mechanical \nventilation is not required where it can be \nshown that natural ventilation is adequate. By \nincluding basic provisions for ventilation for the \nspecified material hazards, a reasonable level \nof safety for building occupants is maintained.\n\nThere are two exceptions to providing such \nventilation. The first is a gas detection system \nthat will let occupants know of a release to \nfacilitate prompt evacuation from the area. The \nsecond is referring to the specific requirements \nfor beverage dispensing systems that are more \nspecific to that application. \n5307.2.1 \nGas detection system. In rooms or \nareas not provided with ventilation in accordance \nwith Section 5307.2, a gas detection system \ncomplying with Section 916 or, where approved, an \noxygen depletion alarm system, either of which \ninitiates audible and visible alarm signals in the \nroom or area where sensors are installed, shall be \nprovided.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "or, where approved, an",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 184,
      "page_end": 192,
      "token_count": 718,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5307.2.1",
        "SBC 801",
        "Section 5004.3",
        "Section 5307.2",
        "Section 916",
        "Section 5307.3",
        "Section 5307"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec916_1_c1dbc77f",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section is related to Section 5307.2, \nException 1, which allows gas detection in lieu \nof ventilation. This may actually be a safer \nalternative for odorless gases, as otherwise \nthere is no way to know if such gases are \nproperly diluted. This section either allows a \ngas detection system in accordance with \nSection 916 or the use of an oxygen depletion \nalarm system. An oxygen depletion alarm is an \nalternative detection method sometimes used \nto protect environments at risk of exposure to \nhigh concentrations of asphyxiant gases. \nClearly, it is better to warn of a pending \nhazardous \nsituation \nrather \nthan \nsimply \nproviding the prescriptively required 0.00508 \nm3/(s × m2) ventilation, which may or may not \nbe adequate to prevent onset of a hazardous \nconcentration of fugitive gas, depending on the \nleak scenario. Allowing detection and alarm in \nlieu of ventilation also recognizes that \ncontinuously operating exhaust fans are very \ninefficient \nfrom \nan \nenergy \nconservation \nperspective, \nparticularly \nwhere \nremoving \nconditioned air that must be replaced by \nconditioned air. \n5307.3 Insulated liquid carbon dioxide systems \nused in beverage dispensing applications. \nInsulated liquid carbon dioxide systems with more \nthan 45 kg of carbon dioxide used in beverage \ndispensing applications shall comply with Section \n5307.3.1.\n\n❖ Several fatal carbon dioxide (CO2) poisoning \n(asphyxiation) incidents have occurred in \nrestaurants where CO2 leaked from large \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1556\n\nThis section correlates with CGA-6.5, which, \nalthough not referenced in the code, is a \nnational standard on the subject. \n5307.4 Carbon dioxide enrichment systems. The \ndesign, installation and maintenance of carbon \ndioxide enrichment systems with more than 45 kg \nof carbon dioxide, and carbon dioxide enrichment \nsystems with any quantity of carbon dioxide having \na remote fill connection, shall comply with Sections \n5307.4.1 through 5307.4.7.\n\n❖ This section was added due to the increasing \nnumber of facilities that cultivate plants \nindoors, and the potential hazard posed by \nintentionally introducing a possible asphyxiant \ninto an occupiable space. Such provisions \nwere needed, as the code had not addressed \nCO2, and this particular process needs specific \nrequirements due to the hazard it creates. The \nprovisions are similar to those for insulated \nliquid carbon dioxide used in beverage \ndispensing systems, as addressed in Section \n5307.3. The provisions apply at the quantity of \n45 kg, as does Section 5307.3. \n5307.4.1 \nDocumentation. The following \ninformation shall be provided with the application \nfor permit: \n1. Total aggregate quantity of liquid carbon \ndioxide in kgs or cubic meter at normal \ntemperature and pressure. \n2. Location and total volume of the room where \nthe carbon dioxide enrichment operation will \nbe conducted. Identify whether the room is at \ngrade or below grade. \n3. Location of containers relative to equipment, \nbuilding openings and means of egress. \n4. Manufacturer’s specifications and pressure \nrating, including cut sheets, of all piping and \ntubing to be used. \n5. A piping and instrumentation diagram that \nshows piping support and remote fill \nconnections. \n6. Details of container venting, including but \nnot limited to vent line size, material and \ntermination location. \n7. Alarm and detection system and equipment, \nif applicable. \n8. Seismic support for containers.\n\n❖ This section provides a specific list of \ninformation about the system that must be \ndocumented and submitted in order for a \npermit to be issued. This list was developed \nbased on a program created by Clark County, \nNevada officials in dealing with this hazard. \nThis list allows a proper review for compliance \nof each system and components. The list is \nnecessary as these are unique systems with \nfeatures different from those of typical \nhazardous material processes. \n5307.4.2 \nEquipment. Pressure relief, vent \npiping, fill indicators, fill connections, vent \nterminations, piping systems and the storage, use \nand handling of the carbon dioxide shall be in \naccordance with Chapter 53 and NFPA 55.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "or, where approved, an",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 184,
      "page_end": 192,
      "token_count": 951,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5307.2",
        "Section 5307.3.1",
        "Section 916",
        "Section 5307.3"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec916_2_4b8befd4",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section simply requires compliance with \nNFPA 55 in addition to Chapter 53 for the \nsystem and all its components. Section 5301.1 \nalready requires compliance with NFPA 55, but \ndue to the unique nature of these systems, the \nprovisions are set up to provide a reminder for \nthis requirement. Generally, Chapter 53 would \napply to these systems unless something more \nspecific is required in Section 5307.4. \n5307.4.3 \nGas detection system. A gas \ndetection system complying with Section 916 shall \nbe provided in rooms or indoor areas in which the \ncarbon dioxide enrichment process is located, in \nrooms or indoor areas in which container systems \nare located, and in other areas where carbon dioxide \nis expected to accumulate. Carbon dioxide sensors \nshall be provided within 300 mm of the floor in the \narea where the gas is expected to accumulate or \nleaks are most likely to occur. The system shall be \ndesigned as follows: \n1. Activates a low-level alarm upon detection of \na carbon dioxide concentration of 9000 \nmg/m3. \n2. Activates a high-level alarm upon detection \nof a carbon dioxide concentration of 54 000 \nmg/m3.\n\n❖ These provisions are modeled after the \nrequirements in Section 5307.3, given that the \nhazards of CO2 are the same. The primary \ndifference with these requirements is that \nSection 5307.3 allows gas detection as an \nalternative to ventilation whereas Section \n5307.4 requires both gas detection and \nventilation. The thresholds for activation of the \ngas detection system are the same as those \nrequired by Section 5307.3. However, the \nactivation of the gas detection system requires \nmore actions to occur than simply providing \nalarm signals. These actions are addressed in \nSection 5307.4.3.1 \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1557\n\n5307.4.3.1 \nSystem activation. Activation of \nthe low-level gas detection system alarm shall \nautomatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible supervisory \nalarm signal at an approved location within \nthe building. \nActivation of the high-level gas detection system \nalarm shall automatically: \n1. Stop the flow of carbon dioxide to the piping \nsystem. \n2. Activate the mechanical exhaust ventilation \nsystem. \n3. Activate an audible and visible evacuation \nalarm both inside and outside of the carbon \ndioxide enrichment area, and the area in \nwhich the carbon dioxide containers are \nlocated.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "or, where approved, an",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 184,
      "page_end": 192,
      "token_count": 578,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5307.4.3.1",
        "Section 5301.1",
        "Section 916",
        "Section 5307.3",
        "Section 5307.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec916_3_22f735d5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Once the gas detection system activates, there \nare several criteria based on whether the \ninitiation was for a low-level alarm (Item 1, \nSection 5307.4.3) or a high-level alarm (Item 2, \nSection 5307.4.3). The low-level alarm, which \nindicates longer-term danger in the form of a \nslow leak, requires the flow of CO2 to stop and \nthe ventilation system to start. In addition, like \nSection 5307.3.2, a supervisory alarm at an \napproved station is required. This indicates a \nproblem to those addressing such issues but is \nnot an acute hazard. A high-level alarm, which \nindicates a more acute hazard, requires a \nshutdown of the flow of CO2 and activation of \nventilation. \nIn \naddition, \ninstead \nof \nthe \nsupervisory alarm, an audible and visible alarm \nis required inside and outside the area where \nthe carbon enrichment system is used and also \nat the source where the containers are located. \nAgain, the main difference between the \nrequirements of Sections 5307.3 and 5307.4.3 \nis that both gas detection and ventilation are \nrequired for CO2 enrichment systems. Section \n5307.3 allows gas detection as an alternative \nto ventilation. Also, in the case of CO2 \nenrichment, the activation of the gas detection \nalarm on either threshold is required to shut \ndown the source of CO2. \n5307.4.4 \nPressurization and ventilation. \nRooms or indoor areas in which carbon dioxide \nenrichment is provided shall be maintained at a \nnegative pressure in relation to the surrounding \nareas in the building. A mechanical ventilation \nsystem shall be provided in accordance with SBC \n501 that complies with all of the following: \n1. Mechanical ventilation in the room or area \nshall be at a rate of not less than 0.00508 \nm3/(s × m2). \n2. When activated by the gas detection system, \nthe mechanical ventilation system shall \nremain on until manually reset. \n3. The exhaust system intakes shall be taken \nfrom points within 300 mm of the floor. \n4. The ventilation system shall discharge to the \noutdoors in an approved location.\n\n❖ This \nsection \ncontains \nthe \nventilation \nrequirements for CO2 enrichment systems. \nThey are similar but more prescriptive than the \nrequirements for beverage dispensing systems \nusing insulated liquefied carbon dioxide \nsystems. \nThe \nconcerns \nwith \nbeverage \ndispensing systems are slightly different in that \nthey more frequently include concealed spaces \nand other paths of gas movement than in a \nlarger open greenhouse- or warehouse-type \nfacility; thus, the provisions need to be more \nperformance based to address each unique \nplacement of such systems.\n\nFor CO2 enrichment systems, the minimum \nventilation rate of not less than 0.00508 m3/(s \n× m2) is a “standard” rate used for many \napplications throughout this code and SBC \n501. Since the room or area must be at a \nnegative pressure to the surrounding areas to \nprevent any fugitive CO2 from escaping the \nspace, that “standard” rate may need to be \nadjusted upward to gain compliance. The \nexhaust ventilation intakes must be located \nwithin 300 mm of the floor to allow the airflow \nto “sweep” the entire lowest part of the room, \nsince CO2 is heavier than air. A ventilation \nsystem activated by the gas detection system, \nas \nrequired \nin \nSections \n5307.4.3 \nand \n5307.4.3.1, is required to remain running until \nit is manually reset. \n5307.4.5 \nSignage. \nHazard \nidentification \nsigns shall be posted at the entrance to the room and \nindoor areas where the carbon dioxide enrichment \nprocess is located, and at the entrance to the room \nor indoor area where the carbon dioxide containers \nare located. The sign shall be not less than 200 mm \nin width and 150 mm in height and indicate: \nCAUTION—CARBON DIOXIDE GAS \nVENTILATE THE AREA BEFORE ENTERING. \nA HIGH CARBON DIOXIDE (CO2) \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1558\n\nGAS CONCENTRATION \nIN THIS AREA \nCAN CAUSE ASPHYXIATION.",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "or, where approved, an",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 184,
      "page_end": 192,
      "token_count": 960,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5307.3.2",
        "Section 5307.3",
        "Section 5307.4.3",
        "SBC 501"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec916_4_a736897b",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Since CO2 enrichment is an activity where \nCO2 is specifically being released into \noccupiable spaces, proper signage is required \nto warn people of the potential asphyxiation \nhazard. \n5307.4.6 \nSeismic and structural design. \nCarbon dioxide system containers and piping shall \ncomply with the seismic design requirements in \nChapter 16 of SBC 201 and shall not exceed the \nfloor loading limitation of the building.\n\n❖ To avoid a release after a seismic event, the \nsource of the gas and associated piping must \nbe properly braced for structural stability during \nan earthquake. \n5307.4.7 \nContainer \nrefilling. \nCarbon \ndioxide containers located indoors shall not be \nrefilled unless filled from a remote connection \nlocated outdoors.\n\n❖ To avoid a possible unwanted release, \ncontainers cannot be refilled within the \nbuilding. If the containers are located within the \nbuilding, a method of filling from a remote \nconnection located outdoors is necessary.\n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1559\n\nBIBLIOGRAPHY\n\nThe following resource was used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014.\n\n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1560\n\nFIGURES OF CHAPTER 53\n\nCommentary FIGURE 5303.4.1 \nSTORAGE AND LABELING OF CYLINDERS\n\nCommentary FIGURE 5303.7.11 \nTUBE TRAILER \n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1561\n\nCommentary FIGURE 5307.3(1) \nEXTERIOR FITTING TO FILL THE BULK CO2 CYLINDER INSIDE THE BUILDING\n\nCommentary FIGURE 5307.3(2) \nBULK CO2 CYLINDER IN A CARBONATED BEVERAGE DISPENSING SYSTEM\n\n-\n\nCHAPTER 53—COMPRESSED GASES\n\nSBC 801-CC-2024 \n1562\n\nThis page left intentionally blank\n-",
      "content_type": "mixed",
      "chapter_id": "ch53",
      "chapter_number": "53",
      "chapter_title": "COMPRESSED GASES",
      "section_id": "sec916",
      "section_number": "916",
      "section_title": "or, where approved, an",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 184,
      "page_end": 192,
      "token_count": 468,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 201",
        "SBC 801"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5401_0_d62f24a0",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1563 \n \n—CORROSIVE MATERIALS\n\n❖ General Comments \n \nThis chapter regulates the storage of corrosive \nmaterials, which pose unusual risks to fire \nfighters, emergency personnel and the general \npublic when they are involved in a spill, fire or \nexplosion. \n \nSection 5401establishes the scope of Chapter \n54 and the quantities requiring a permit. This \nsection also lists the exempt amounts per \ncontrol area for corrosive materials to aid in \nestablishing the appropriate occupancy group \nclassification for the building. \n \nSection \n5402provides \nthe \ndefinition \nof \n“Corrosive,” which is derived from DOTn 49 \nCFR, Part 173. \n \nSection 5403provides the requirements for \nstructures used for the storage of corrosive \nmaterials. These requirements are applicable \nto storage in excess of the exempt amounts per \ncontrol area. \n \nSection \n5404provides \nthe \nmaintenance \nprovisions for both indoor and outdoor storage \nconditions, regardless of quantities. \n \nSection 5405provides the requirements for \nboth the indoor and outdoor use of corrosives, \nregardless of the quantities. \n \nCorrosive materials may be found in solid, \nliquid or gaseous states, although the most \nfrequently encountered corrosive materials are \nliquids and solids. They may be found in all \ntypes of occupancies, including research \nlaboratories, hospitals, industrial facilities, \nwarehouses and retail stores. \n \nCorrosive \nmaterials \nmay \npose \nmultiple \nhazards, \nsuch \nas \nradioactivity, \ntoxicity, \nflammability or detonability. The focus of this \nchapter is on materials whose primary hazard \nis corrosivity; that is, the ability to destroy or \nirreparably damage living tissue on contact. \n \nThese regulations are intended to minimize the \nexposure of the public, fire fighters and other \nemergency responders to the harmful vapors, \nliquid matter or splashes resulting from fire or \naccidental releases. Advance knowledge of the \nmaterials in structures through the permit \nprocess and the submittal of Safety Data \nSheets (SDS) are essential for effective prefire \nplanning by the fire department . NFPA 472 \nand 473 provide useful guidance for managing \nhazardous material incidents.\n\n❖ Purpose \n \nChapter \n54 addresses the hazards of \ncorrosive materials that have a destructive \neffect on living tissues. Though corrosive \ngases exist, most corrosive materials are solid \nand classified as either acids or bases (alkalis). \nThese materials may pose a wide range of \nhazards other than corrosivity, such as \ncombustibility, reactivity or oxidizing hazards. \nThis chapter, however, addresses the hazards \nassociated with the storage of materials based \non their corrosivity only. Materials posing \nmultiple \nhazards \nmust \nconform \nto \nthe \nrequirements of the code with respect to all \ntheir known hazards. \nSECTION 5401 GENERAL \n5401.1 Scope. The storage and use of corrosive \nmaterials shall be in accordance with this chapter. \nCompressed gases shall also comply with Chapter \n53. \nExceptions: \n1. Display and storage in Group M and storage \nin Group S occupancies complying with \nSection 5003.11. \n2. Stationary \nstorage \nbattery \nsystems in \naccordance with Section 1207. \n3. This chapter shall not apply to R-717 \n(ammonia) where used as a refrigerant in a \nrefrigeration system (see Section 608).\n\n❖ This chapter details specific requirements \nfor the storage and use of corrosive \nmaterials. The requirements of this chapter \nare intended to complement the hazardous \nmaterials general storage requirements of \nChapter 50. \n \nException 1 addresses mercantile displays to \nwhich this chapter is not applicable. Section \n5003.11addresses \nrequirements \nfor \nthe \nstorage of hazardous material in mercantile \noccupancies. Exceptions 2 and 3 state that \nstationary lead-acid battery systems and R-717 \nrefrigerants are not addressed in this chapter. \n5401.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \n-",
      "content_type": "mixed",
      "chapter_id": "ch54",
      "chapter_number": "54",
      "chapter_title": "CORROSIVE MATERIALS",
      "section_id": "sec5401",
      "section_number": "5401",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 193,
      "page_end": 193,
      "token_count": 927,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5003.11",
        "SBC 801",
        "Section 5402",
        "Section 5403",
        "Section 105.5",
        "Section 5405",
        "Section 1207",
        "Section 5401",
        "Section 608",
        "Section 5404"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5402_0_87936370",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 54—CORROSIVE MATERIALS\n\nSBC 801-CC-2024 \n1564\n\nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.22 for \ndiscussion of specific operational permits for \nhazardous materials, Section 105.6 for a \ngeneral discussion of activities requiring a \nconstruction permit and Section 105.6.12 for \ndiscussion of specific construction permits for \nhazardous materials. The permit process also \nnotifies the fire department  of the need for \nprefire planning for hazardous properties. \nSECTION 5402 DEFINITION \n5402.1 Definition. The following term is defined \nin Chapter 2: \n• CORROSIVE.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to CHAPTER 2 for the proper application \nof the indicated term used in this chapter. \nTerms may be defined in Chapter 2 or in \nanother Saudi Code as indicated in Section \n201.3, or the dictionary meaning may be all \nthat is needed (see also commentaries, \nSections 201.1 through 201.4). \nSECTION 5403 GENERAL \nREQUIREMENTS \n5403.1 Quantities not exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts not \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with Sections 5001, 5003 and 5401.\n\n❖ The stored quantities per control area are \naddressed in Section 5001 if the quantities do \nnot exceed the amounts in Table 5003.1.1(2) \nor Table 5003.1.1(4). The tables address \nquantities posing a health hazard for control \nareas located indoors and outdoors. \n5403.2 Quantities exceeding the maximum \nallowable quantity per control area. The storage \nand use of corrosive materials in amounts \nexceeding the maximum allowable quantity per \ncontrol area indicated in Section 5003.1 shall be in \naccordance with this chapter and Chapter 50.\n\n❖ Tables 5003.1.1(2) and 5003.1.1(4) give the \nmaximum allowable quantity (MAQ) per \ncontrol area. If the amounts exceed the \nallowable \nquantities, \nthe \noccupancy \nclassifications in SBC 201 Chapter 3 and this \nchapter must be used for requirements. \nSection 5003.1.4 states that compliance with \nChapter 50 is also required. \nSECTION 5404 STORAGE \n5404.1 Indoor \nstorage. \nIndoor \nstorage \nof \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in Table 5003.1.1(2), shall be in \naccordance with Section 5001, Section 5003and \nSection 5004 and this chapter.\n\n❖ Table \n5003.1.1(2) \ngives \nthe \nmaximum \nquantities for an indoor storage control area. \nSection \n5004addresses \nthe \nstorage \nrequirements of hazardous materials in the \namounts that exceed the MAQ. \n5404.1.1 \nLiquid-tight floor. In addition to \nthe provisions of Section 5004.12, floors in storage \nareas for corrosive liquids shall be of liquid-tight \nconstruction.\n\n❖ Section 5004.12 requires that floors of storage \nareas must be of noncombustible construction, \nexcept for surfacing. This section requires \nthem to be liquid tight, as well. \n5404.2 Outdoor storage. Outdoor storage of \ncorrosive materials in amounts exceeding the \nmaximum allowable quantity per control area \nindicated in \nTable \n5003.1.1(4) shall be in \naccordance with Sections 5001, 5003 and 5004 and \nthis chapter.",
      "content_type": "mixed",
      "chapter_id": "ch54",
      "chapter_number": "54",
      "chapter_title": "CORROSIVE MATERIALS",
      "section_id": "sec5402",
      "section_number": "5402",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 194,
      "token_count": 924,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 105.6",
        "SBC 801",
        "Section 201.3",
        "Section 5003.1",
        "Section 105.6.12",
        "Section 5404",
        "Section 5402",
        "Section 5004.12",
        "Section 5403",
        "Section 105.5",
        "Section 5001",
        "Table 5003.1.1",
        "SBC 201",
        "Section 105.5.22",
        "Section 5004",
        "Section 5003",
        "Section 5003.1.4"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5402_1_e6574f07",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Table \n5003.1.1(4) \ngives \nthe \nmaximum \nquantities for an outdoor storage control area. \nSection 5004addresses storage of hazardous \nmaterials in amounts that exceed the MAQ. \n5404.2.1 \nAbove-ground outside storage \ntanks. \nAboveground \noutside \nstorage \ntanks \nexceeding an aggregate quantity of 3785 L of \ncorrosive liquids shall be provided with secondary \ncontainment in accordance with Section 5004.2.2.\n\n❖ In order to help confine a leak or spill from an \noutside above-ground storage tank containing \ncorrosive liquids, secondary containment in \naccordance with Section 5004.2 must be \nprovided. This section applies to all outside \nstorage areas with an aggregate tank capacity \nin excess of 3785 L. \n5404.2.2 \nDistance \nfrom \nstorage \nto \nexposures. Outdoor storage of corrosive materials \nshall not be within 6 m of buildings not associated \nwith the manufacturing or distribution of such \nmaterials, lot lines, public streets, public alleys, \n-",
      "content_type": "mixed",
      "chapter_id": "ch54",
      "chapter_number": "54",
      "chapter_title": "CORROSIVE MATERIALS",
      "section_id": "sec5402",
      "section_number": "5402",
      "section_title": "DEFINITION",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 194,
      "page_end": 194,
      "token_count": 243,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5004.2",
        "Section 5004",
        "Section 5004.2.2",
        "Table 5003.1.1"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5405_0_e533b515",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1565 \n \npublic ways or means of egress. A 2-hour fire \nbarrier without openings or penetrations, and \nextending not less than 750 mm above and to the \nsides of the storage area, is allowed in lieu of such \ndistance. The wall shall either be an independent \nstructure, or the exterior wall of the building \nadjacent to the storage area.\n\n❖ The required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer from nearby exposures on \nor off the property. This section also recognizes \nthat a 2-hour fire barrier constructed in \naccordance with Section 707 of SBC 201 will \nprovide physical barrier protection as an \nalternative to the required separation distance. \nNote that the wall must be positioned to restrict \nthe spread of fire around or over it. \nSECTION 5405 USE \n5405.1 Indoor use. The indoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(2) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter.\n\n❖ Table 5003.1.1(2) gives the MAQ for use in \neither a closed system or an open system. \nSection 5005addresses the use, dispensing \nand handling of hazardous materials in \namounts that exceed the MAQ. \n5405.1.1 \nLiquid transfer. Corrosive liquids \nshall be transferred in accordance with Section \n5005.1.10.\n\n❖ Section 5005.1.10 lists five methods that can \nbe used for the transfer of corrosive liquids. \nThese methods are for liquids having a hazard \nranking of 3 or 4 in accordance with NFPA 704. \n5405.1.2 \nVentilation. \nWhere \ncorrosive \nmaterials are dispensed or used, mechanical exhaust \nventilation in accordance with Section 5005.2.1.1 \nshall be provided.\n\n❖ This section requires mechanical exhaust \nventilation for all storage areas containing \ncorrosive liquids with positive vapor pressures, \nwhich, if exposed under standard room \ntemperature and atmospheric pressure, give \noff hazardous fumes and vapors. Adequate \nmechanical ventilation will reduce the chance \nfor \nthe \naccumulation \nof \nhazardous \nconcentrations of toxic fumes and vapors. \nCorrosive liquids without a positive vapor \npressure do not readily give off vapors at \nhazardous concentration levels under normal \nconditions and, therefore, do not require \nmechanical exhaust ventilation. \n5405.2 Outdoor use. The outdoor use of corrosive \nmaterials in amounts exceeding the maximum \nallowable quantity per control area indicated in \nTable 5003.1.1(4) shall be in accordance with \nSections 5001, 5003 and 5005 and this chapter.\n\n❖ Table 5003.1.1(4) gives the MAQ for an \noutdoor control area. Section 5005addresses \nthe use, dispensing and handling of hazardous \nmaterials in the amounts that exceed the MAQ. \n5405.2.1 \nDistance from use to exposures. \nOutdoor use of corrosive materials shall be located \nin accordance with Section 5404.2.2.\n\n❖ The required separation distances for corrosive \nmaterials are intended to reduce the hazard of \nradiant heat transfer to nearby structures or \npublic areas. The distances also help protect \nthe property in question from heat exposure \nfrom incidents on or off the property. The \nalternative approach in Section 5404.2.2 \nrecognizes that a 2-hour fire separation wall will \nprovide physical barrier protection as an \nalternative to the required separation distance. \n \n-\n\nCHAPTER 54—CORROSIVE MATERIALS \n \n \nSBC 801-CC-2024 \n1566 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "content_type": "mixed",
      "chapter_id": "ch54",
      "chapter_number": "54",
      "chapter_title": "CORROSIVE MATERIALS",
      "section_id": "sec5405",
      "section_number": "5405",
      "section_title": "USE",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 195,
      "page_end": 196,
      "token_count": 876,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5005",
        "Section 5404.2.2",
        "Table 5003.1.1",
        "Section 707",
        "Section 5405",
        "SBC 201",
        "Section 5005.2.1.1",
        "Section 5005.1.10"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5501_0_36501e37",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1567 \n \n—CRYOGENIC FLUIDS\n\n❖ General Comments \n \nThe code regulates hazards associated with \nmaterials that are considered to be cryogenic \nfluids. The code defines them as cryogenic \nfluids but often they are termed “cryogenic \nliquids.” Cryogenics are hazardous because \nthey are held at extremely low temperatures \nand high pressures. Since they are held at such \nhigh pressures, they can expand into very high \nvolumes of gas. The requirements in this \nchapter are in addition to other code \nrequirements that address hazards such as \nflammability and toxicity. Many cryogenic \nfluids, however, are actually inert gases and \nwould not be regulated elsewhere in the code. \n \nCryogenics pose several hazards to humans \nwho come in close contact with them. The first \nis the potential for severe freeze burns and \ntissue damage that can result from direct \ncontact with cryogenic liquids, uninsulated \ncryogenic pipes or uninsulated cryogenic \nequipment. Also, a jet of cryogen can freeze \nthe skin or the eyes faster than liquid contact. \nEyes are especially susceptible to cryogen \nexposure. \n \nIn addition to freeze hazards, cryogens pose \nan asphyxiation hazard because they rapidly \nboil and convert from a liquid to a gas. As will \nbe discussed in the definitions, cryogens have \nextremely low boiling points. When converting \nfrom a liquid to a gas, there is a great deal of \nexpansion that displaces breathable air. This \nhazard is compounded when the gases are \nalso toxic or flammable. \n \nThere is also the potential for air surrounding a \ncryogen containment system to condense. This \nis especially the case when transferring liquid \nnitrogen through uninsulated metal pipes. \nBecause nitrogen has a lower boiling point than \noxygen, it will evaporate first and leave an \noxygen-enriched atmosphere, which has the \npotential of improving the conditions for \ncombustion. \n \nFinally, a release of cryogens at extremely low \ntemperatures has the effect of making some \nmaterials such as rubber, carbon steel and \nplastic so brittle that failure of those materials \ncan occur very easily. Materials such as \nstainless steel, copper, brass and most alloys \nof aluminum must be used when handling \ncryogenic fluids. \n \nThe extreme low temperatures also have the \ntendency to create thermal stresses in badly \ndesigned \ncryogen \ncontainment \nsystems. \nUneven temperature distributions can create \nstress in some piping or related equipment. \n \nThe more common cryogens include helium, \nhydrogen, \nnitrogen, \nargon, \noxygen \nand \nmethane. Note that some of these gases are \ninert but, based on the specific concerns \nrelated to cryogens, are still a potential hazard. \nCryogens are used for many applications but \nspecifically have had widespread use in the \nbiomedical field and in space programs.\n\n❖ Purpose \n \nHazards created by cryogenic materials are \nsometimes compounded by additional hazard \ncharacteristics, such as flammability or toxicity. \nThese other characteristics are dealt with in \nChapter 50 and other chapters, such as \nChapter 58 dealing with flammable gases. This \nchapter covers the storage, use and handling \nof cryogenic fluids through regulation of such \nthings as pressure relief mechanisms and \nproper container storage. \nSECTION 5501 GENERAL \n5501.1 Scope. Storage, use and handling of \ncryogenic fluids shall comply with this chapter and \nNFPA 55. Cryogenic fluids classified as hazardous \nmaterials shall also comply with the general \nrequirements of Chapter 50. Partially full containers \ncontaining residual cryogenic fluids shall be \nconsidered as full for the purposes of the controls \nrequired. \nExceptions: \n1. Fluids used as refrigerants in refrigeration \nsystems (see Section 608). \n2. Liquefied natural gas (LNG), which shall \ncomply with NFPA 59A. \nOxidizing cryogenic fluids, including oxygen, shall \ncomply with Chapter 63, as applicable. \nFlammable cryogenic fluids, including hydrogen, \nmethane and carbon monoxide, shall comply with \nChapters 23 and 58, as applicable. \nInert cryogenic fluids, including argon, helium and \nnitrogen, shall comply with ANSI/CGA P-18. \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5501",
      "section_number": "5501",
      "section_title": "GENERAL",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 197,
      "page_end": 197,
      "token_count": 950,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "Section 5501",
        "SBC 801",
        "Section 608"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5502_0_5f2a99b9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "CHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1568\n\n❖ This section states that the chapter focuses on \nthe hazards related to cryogenic fluids. If the \nmaterials are also classified as a hazardous \nmaterial, additional requirements, as found in \nChapter 50, must be reviewed as well.\n\nException \n1 \nis \nfor \ncryogens \nused \nin \nrefrigeration systems, which are specifically \nregulated in Section 608of the code.\n\nException 2 is for liquefied natural gas (LNG) \nsince there are more specific and appropriate \nsections or standards that address those \nhazards, most notably NFPA 59A.\n\nFollowing \nthe \nexceptions \nare \nthree \nrequirements that reference three additional \nchapters of the code and an associated \nstandard dealing with inert cryogenic fluids that \nmust be adhered to in addition to complying \nwith Chapter 55.\n\nSee also Appendix G for weight and volume \nequivalents of cryogenic fluids. It is important \nto note that the appendices are not considered \npart of the code unless specifically adopted. \n5501.2 Permits. Permits shall be required as set \nforth in Section 105.5.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit, Section 105.5.11 for \ndiscussion \nof \nspecific \nquantity-based \noperational permits for the materials regulated \nin this chapter and Section 105.6.3 for a \ndiscussion of activities involving cryogenic \nfluids requiring a construction permit. The \npermit process also notifies the fire department  \nof the need for prefire planning for hazardous \nproperty. \nSECTION 5502 DEFINITIONS \n5502.1 Definitions. The following terms are \ndefined in Chapter 2. \n• CRYOGENIC CONTAINER. \n• CRYOGENIC FLUID. \n• CRYOGENIC VESSEL. \n• FLAMMABLE CRYOGENIC FLUID. \n• LOW-PRESSURE TANK.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Codes as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \nSECTION 5503 GENERAL \nREQUIREMENTS \n5503.1 Containers. Containers employed for \nstorage or use of cryogenic fluids shall comply with \nSections 5503.1.1 through 5503.1.3.2 and Chapter \n50.\n\n❖ This section focuses on the proper use of \ncontainers where storing, using or handling \ncryogenic fluids so that they can handle \nconcerns such as pressures, thermal stresses \nand embrittlement. Chapter 50 would also \napply in cases where issues are not specifically \ndealt with in Chapter 55. \n5503.1.1 \nNonstandard \ncontainers. \nContainers, equipment and devices that are not in \ncompliance with recognized standards for design \nand \nconstruction \nshall \nbe \napproved \nupon \npresentation of satisfactory evidence that they are \ndesigned and constructed for safe operation.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5502",
      "section_number": "5502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 200,
      "token_count": 789,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 201.3",
        "Section 105.5",
        "Section 5503",
        "Section 5502",
        "Section 105.6.3",
        "Section 608",
        "Section 105.5.11"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5502_1_adbd13f5",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Various standards are available for the \nconstruction of containers for use with \ncryogenic \nmaterials. \nIn \nsome \ncases, \napplications using cryogenics can facilitate the \nuse of a uniquely designed container that does \nnot meet the specifics of the available \nstandards. This section allows such containers \nwith proper technical justification; criteria are \nlisted. Material properties of cryogenic fluids \nvary based on differences in the boiling point \nand critical point. \n5503.1.1.1 \nData submitted for approval. \nThe following data shall be submitted to the Fire \nofficial with reference to the deviation from the \nrecognized standard with the application for \napproval. \n1. Type and use of container, equipment or \ndevice. \n2. Material to be stored, used or transported. \n3. Description \nshowing \ndimensions \nand \nmaterials used in construction. \n4. Design \npressure, \nmaximum \noperating \npressure and test pressure. \n5. Type, size and setting of pressure relief \ndevices. \n6. Other data requested by the Fire official. \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1569\n\n❖ This \nsection \nlists \napproval \ncriteria \nfor \nnonstandard containers that are to be used \nwith cryogenic fluids. Material properties of \ncryogenic fluids vary based on differences in \nthe boiling point and critical point. For instance, \na material with a lower boiling point would \nrequire colder temperatures and perhaps \nhigher \npressures; \ntherefore, \ndesign \ncalculations or test results must show that \ncontainer designs can meet the specific \npressure and temperature criteria for the \ncryogenic \nfluid \nto \nbe \nstored. \nApproval \napplications must include specific references to \nthe portions of recognized standards from \nwhich they deviate. \n5503.1.2 \nConcrete containers. Concrete \ncontainers shall be built in accordance with SBC \n201. Barrier materials and membranes used in \nconnection with concrete, but not functioning \nstructurally, shall be compatible with the materials \ncontained.\n\n❖ Because concrete containers are often built on \nsite, this section requires that they be built in \naccordance with SBC 201 and its requirements \nin Chapter 16 for structural strength and other \nrelated issues. Additionally, \nthis section \nacknowledges the fact that any material in \ncontact with cryogens must be compatible. \nThis will vary based on what cryogenic fluids \nare stored and the type of barrier materials \nchosen. \n5503.1.3 \nFoundations \nand \nsupports. \nContainers shall be provided with substantial \nconcrete or masonry foundations, or structural steel \nsupports on firm concrete or masonry foundations. \nContainers shall be supported to prevent the \nconcentration of excessive loads on the supporting \nportion of the shell. Foundations for horizontal \ncontainers shall be constructed to accommodate \nexpansion and contraction of the container. \nFoundations shall be provided to support the weight \nof vaporizers or heat exchangers.\n\n❖ Critical to avoiding catastrophic failure of a \ncontainer is the proper construction of the \nelements that support the container. The \ndesign must anticipate the equipment loads \nthat may be used in conjunction with the \ncontainer, \nsuch \nas \nvaporizers \nor \nheat \nexchangers. The foundations and supports \nneed to be strong and firmly set in place by \neither placing the containers directly on a \nconcrete or masonry foundation or on steel \nsupports that are set into a concrete or masonry \nfoundation. \n5503.1.3.1 \nTemperature \neffects. \nWhere \ncontainer foundations or supports are subject to \nexposure to temperatures below -90°C, the \nfoundations or supports shall be constructed of \nmaterials to withstand the low-temperature effects \nof cryogenic fluid spillage.\n\n❖ Exposure to extremely low temperatures will \ncause some materials, such as carbon steel, to \nbecome brittle and lose structural strength. For \nthis reason, any portion of a foundation or \nstructural support for cryogenic fluid tanks that \nmight be exposed to the fluid in case of a spill \nmust be constructed of materials that will not \nbe affected by the exposure. A cryogenic fluid \nis defined in Chapter 2 as having a boiling point \nlower than -90°C. The requirements of this \nsection should apply at that temperature, \notherwise the foundations or supports of those \ncryogenic fluid containers within the range not \ncovered are at risk. This section also correlates \nwith the provisions of NFPA 55. \n5503.1.3.2 \nCorrosion protection. Portions of \ncontainers in contact with foundations or saddles \nshall be painted to protect against corrosion.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5502",
      "section_number": "5502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 200,
      "token_count": 985,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "SBC 201"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5502_2_c8721f62",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ Corrosion can occur for a number of reasons. \nBecause tanks and their supports will probably \nbe constructed of dissimilar materials, this can \ncause \ngalvanic \ncorrosion. \nExposure \nto \nmoisture can cause oxidation of metals, \notherwise known as rust.\n\nIf the corrosion occurs in the metal skin of the \ntank, leakage of the cryogenic fluid could \noccur. If the corrosion is extensive, tank failure \nand spillage of pressurized tank contents could \noccur.\n\nIf the corrosion occurs in the saddle or other \npart of the supporting foundation structure, \ncollapse of the structure could cause the tank \nto fall and rupture, resulting in spillage of the \ncryogenic fluid. If the cryogenic fluid is \nflammable, tank failure could lead to a fire or \nexplosion.\n\nPrevention of corrosion, therefore, is important. \nThe most common way of protecting metal \nstructures from corrosion is to paint them. This \npainting becomes even more important where \ndissimilar metals contact each other. This \nsection specifies that the containers must be \npainted where they are in contact with \nfoundation structures. Good maintenance \npractice suggests that both tanks and their \nsupporting structures might benefit from \npainting. \n5503.2 Pressure relief devices. Pressure relief \ndevices shall be provided in accordance with \nSections \n5503.2.1through \n5503.2.7to \nprotect \ncontainers and systems containing cryogenic fluids \n-\n\nCHAPTER 55—CRYOGENIC FLUIDS\n\nSBC 801-CC-2024 \n1570\n\nfrom rupture in the event of overpressure. Pressure \nrelief devices shall be designed in accordance with \nCGA S-1.1, CGA S-1.2 and CGA S-1.3.\n\n❖ Pressure relief devices are essential for \ncryogenics because of the high pressures and \nlow temperatures at which cryogenics are \nmaintained. Although storage tanks, other \ncontainers and transfer piping are normally well \ninsulated, some heating of the contents will \noccur over time, causing internal pressures to \nincrease. Pressure relief mechanisms provide \na method of relieving these overpressures and \navoiding \na \nhazardous \nsituation. \nThree \nCompressed \nGas \nAssociation \n(CGA) \nstandards that cover the full range of container \ntypes, \nfrom \nportable to \nstationary, are \nreferenced at the end of this section.\n\nSections 5503.2.1through 5503.2.7contain \nrequirements \nrelated \nto \naccessibility \nfor \nmaintenance, \ngeneral \nsizing, \ninstallation \nrequirements and device integrity. \n5503.2.1 \nContainers. Containers shall be \nprovided with pressure relief devices.\n\n❖ This section states very clearly that pressure \nrelief devices are required for cryogenic \ncontainers. \nSection \n5503.2.2addresses \nassociated \nequipment. \nGenerally, \nthe \ncontainer is the main area of concern because \nit is the primary storage vessel for cryogenics \nand \nhas \nthe \nlargest \npotential \nfor \noverpressurization. \n5503.2.2 \nVessels or equipment other than \ncontainers. Heat exchangers, vaporizers, insulation \ncasings surrounding containers, vessels and coaxial \npiping systems in which liquefied cryogenic fluids \ncould be trapped because of leakage from the \nprimary container shall be provided with a pressure \nrelief device.\n\n❖ Just as Section 5503.2.1 requires pressure \nrelief devices on the container itself, this \nsection \nmentions \nother \nareas \nwhere \noverpressures may occur if there is a leak in \nthe primary container. This is a smaller hazard \npotential, but requirements make it more likely \nthat all potential overpressures are addressed. \n5503.2.3 \nSizing. Pressure relief devices \nshall be sized in accordance with the specifications \nto which the container was fabricated. The relief \ndevice shall have sufficient capacity to prevent the \nmaximum design pressure of the container or \nsystem from being exceeded.\n\n❖ This section contains only general language \nthat makes it likely that the pressure relief \ndevice is properly designed to fit the needs of \nthe particular container. In most cases, the \nmanufacturer will already have the devices \ninstalled on the container. There are cases, \nhowever, when a cryogenic system or \ncontainer may be constructed for a specific \npurpose and user. In those cases, the relief \nvalves must be sized and installed by the user. \n5503.2.4 \nAccess. Pressure relief devices \nshall be located such that they are provided with \nready access for inspection and repair.",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5502",
      "section_number": "5502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 200,
      "token_count": 995,
      "has_table": false,
      "has_commentary": true,
      "references": [
        "SBC 801",
        "Section 5503.2.1",
        "Section 5503.2.2"
      ]
    },
    {
      "chunk_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600_sec5502_3_18915ba9",
      "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1401-1600",
      "content": "❖ This section addresses the long-term reliability \nof \npressure \nrelief \ndevices \nby \nmaking \nmaintenance and repair more convenient \nthrough proper access. \n5503.2.5 \nArrangement. \nPressure \nrelief \ndevices shall be arranged to discharge unobstructed \nto the open air in such a manner as to prevent \nimpingement of escaping gas on personnel, \ncontainers, equipment and adjacent structures or to \nenter enclosed spaces. \nException: DOTn-specified containers with an \ninternal volume of 0.057 m3 or less.\n\n❖ Pressure relief devices must be located to \ndirect vented vapors away from personnel, \ncontainers and structures as well as enclosed \nspaces to prevent personal injury and property \ndamage. The arrangement will vary from one \ninstallation to another based on the use and \nlocation of the container and the system.\n\nThe \nexception \nfor \nDepartment \nof \nTransportation (DOTn) containers with an \ninternal volume less than or equal to 0.057 m3 \nrecognizes that the amount of vapor released \nfrom these containers is small enough to make \nthis section impractical and unnecessary.  \n5503.2.6 \nShutoffs between pressure relief \ndevices and containers. Shutoff valves shall not be \ninstalled between pressure relief devices and \ncontainers. \nExceptions: \n1. A shutoff valve is allowed on containers \nequipped with multiple pressure relief device \ninstallations where the arrangement of the \nvalves provides the full required flow \nthrough the minimum number of required \nrelief devices at all times. \n2. A locking-type shutoff valve is allowed to be \nused upstream of the pressure relief device \nfor service related work performed by the \nsupplier when in accordance with the \nrequirements of the ASME Boiler and \nPressure Vessel Code. \n-",
      "content_type": "mixed",
      "chapter_id": "ch55",
      "chapter_number": "55",
      "chapter_title": "CRYOGENIC FLUIDS",
      "section_id": "sec5502",
      "section_number": "5502",
      "section_title": "DEFINITIONS",
      "subsection_id": null,
      "subsection_number": null,
      "subsection_title": null,
      "page_start": 198,
      "page_end": 200,
      "token_count": 380,
      "has_table": false,
      "has_commentary": true,
      "references": []
    }
  ]
}