{
  "code_id": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
  "title": "SBC 801 - The Saudi Fire Protection Code (3)-1601-1800",
  "version": "2024",
  "total_pages": 200,
  "processed_pages": 200,
  "pages": [
    {
      "page": 1,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1571 \n \n❖ \nThis section prohibits shutoff valves from being \ninstalled between the pressure relief device \nand the container because the closing of a \nvalve in that position would allow pressure in \nthe tank to build without relief. Exception 1 \ncovers containers designed with multiple \npressure relief devices that can still handle the \npressure relief even when a valve is shut off. \nException 2 is consistent with NFPA 55. The \nASME Boiler and Pressure Vessel Code \n(BPVC) allows the use of a locking valve on the \nupstream side of a pressure relief device in \ninstances where it is impractical to install \nmultiple pressure relief devices and valves, or \nwhere having the multiple valves creates more \npotential safety hazards during maintenance \nwork on the devices. The BPVC has detailed \nrequirements for working on relief devices with \nthe use of upstream valves, including the \nrequirement to lock the valve open when not \nworking on the valve and the requirement to \nlower pressure in the pressure vessel before \nmaintenance. The BPVC also requires that \npersonnel monitor vessel pressure during \nmaintenance and have access to an alternate \nvalve other than a pressure relief valve to \nrelieve unexpected pressure rises during \nmaintenance activities. Petrochemical plants \nand industrial gas plant personnel have used \nthe procedures successfully for many years, as \nevidenced by the continued endorsement of the \nprocedure in the BPVC. \n5503.2.7 \nTemperature \nlimits. \nPressure \nrelief devices shall not be subjected to cryogenic \nfluid temperatures except when operating. \n❖ \nOne concern related to the integrity of the relief \nvalves is deterioration of the valves as a result \nof extended exposure to extremely low \ntemperatures, which often have the tendency to \nmake materials brittle and more susceptible to \nfailure. This requirement ensures that pressure \nrelief devices are not subject to these extreme \ntemperatures. Instead, the materials can \ndirectly interact with the pressure relief valve \nonly when the valve is operating. \n5503.3 Pressure relief vent piping. Pressure relief \nvent-piping systems shall be constructed and \narranged so as to remain functional and direct the \nflow of gas to a safe location in accordance with \nSections 5503.3.1 and 5503.3.2. \n❖ \nBecause of tank locations, piping must \nsometimes be used to extend the discharge \nlocation of the pressure relief vent. This section \ngenerally states that piping can be used along \nwith the pressure relief device when needed for \nsafety. The requirements that follow are similar \nto those found in the section on pressure relief \ndevices. \n5503.3.1 \nSizing. Pressure relief device vent \npiping shall have a cross-sectional area not less than \nthat of the pressure relief device vent opening and \nshall be arranged so as not to restrict the flow of \nescaping gas. \n❖ \nThough somewhat obvious, this section points \nout in the most generic way the need for piping \nto have at least the same diameter as the \npressure relief device itself, if not larger. This \nsection also states that piping must be free of \nany bends or other features that could \npotentially restrict the flow of gases. \n5503.3.2 \nArrangement. \nPressure \nrelief \ndevice vent piping and drains in vent lines shall be \narranged so that escaping gas will discharge \nunobstructed to the open air and not impinge on \npersonnel, containers, equipment and adjacent \nstructures or enter enclosed spaces. Pressure relief \ndevice vent lines shall be installed in such a manner \nto exclude or remove moisture and condensation \nand prevent malfunction of the pressure relief \ndevice because of freezing or ice accumulation. \n❖ \nThis section is similar to Section 5503.2.5 in \nthat it requires the vent piping to be arranged \nso that the discharge itself does not cause \nadditional damage simply because of its \nlocation. As discussed in Section 5503.2.5, \ncryogenic liquids can damage materials and \npose asphyxiation and burn hazards to people \nin the surrounding areas. \n \nThis section also addresses the fact that \nmoisture accumulated in piping has the \npotential to freeze and cause an obstruction \nthat could interfere with the proper operation of \nthe pressure relief device. \n5503.4 Marking. \nCryogenic \ncontainers \nand \nsystems shall be marked in accordance with \nSections 5503.4.1 through 5503.4.6. \n❖ \nThis section is important for the safe and \neffective use of cryogenics and is also a \nnecessary tool for emergency response teams. \nThe marking requirements apply to a variety of \nlocations, from the area in which these \nmaterials are stored, to the marking of the \npiping and emergency shutoff valves. \n5503.4.1 \nIdentification \nsigns. \nVisible \nhazard identification signs in accordance with \nNFPA 704 shall be provided at entrances to \nbuildings or areas in which cryogenic fluids are \nstored, handled or used. \n❖ \nThis \nsection \nrefers \nto \nthe \nplacarding \nrequirements in NFPA 704, which are an \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1571",
      "commentary": "This section prohibits shutoff valves from being \ninstalled between the pressure relief device \nand the container because the closing of a \nvalve in that position would allow pressure in \nthe tank to build without relief. Exception 1 \ncovers containers designed with multiple \npressure relief devices that can still handle the \npressure relief even when a valve is shut off. \nException 2 is consistent with NFPA 55. The \nASME Boiler and Pressure Vessel Code \n(BPVC) allows the use of a locking valve on the \nupstream side of a pressure relief device in \ninstances where it is impractical to install \nmultiple pressure relief devices and valves, or \nwhere having the multiple valves creates more \npotential safety hazards during maintenance \nwork on the devices. The BPVC has detailed \nrequirements for working on relief devices with \nthe use of upstream valves, including the \nrequirement to lock the valve open when not \nworking on the valve and the requirement to \nlower pressure in the pressure vessel before \nmaintenance. The BPVC also requires that \npersonnel monitor vessel pressure during \nmaintenance and have access to an alternate \nvalve other than a pressure relief valve to \nrelieve unexpected pressure rises during \nmaintenance activities. Petrochemical plants \nand industrial gas plant personnel have used \nthe procedures successfully for many years, as \nevidenced by the continued endorsement of the \nprocedure in the BPVC. \n5503.2.7 \nTemperature \nlimits. \nPressure \nrelief devices shall not be subjected to cryogenic \nfluid temperatures except when operating.\n\n❖ One concern related to the integrity of the relief \nvalves is deterioration of the valves as a result \nof extended exposure to extremely low \ntemperatures, which often have the tendency to \nmake materials brittle and more susceptible to \nfailure. This requirement ensures that pressure \nrelief devices are not subject to these extreme \ntemperatures. Instead, the materials can \ndirectly interact with the pressure relief valve \nonly when the valve is operating. \n5503.3 Pressure relief vent piping. Pressure relief \nvent-piping systems shall be constructed and \narranged so as to remain functional and direct the \nflow of gas to a safe location in accordance with \nSections 5503.3.1 and 5503.3.2.\n\n❖ Because of tank locations, piping must \nsometimes be used to extend the discharge \nlocation of the pressure relief vent. This section \ngenerally states that piping can be used along \nwith the pressure relief device when needed for \nsafety. The requirements that follow are similar \nto those found in the section on pressure relief \ndevices. \n5503.3.1 \nSizing. Pressure relief device vent \npiping shall have a cross-sectional area not less than \nthat of the pressure relief device vent opening and \nshall be arranged so as not to restrict the flow of \nescaping gas.\n\n❖ Though somewhat obvious, this section points \nout in the most generic way the need for piping \nto have at least the same diameter as the \npressure relief device itself, if not larger. This \nsection also states that piping must be free of \nany bends or other features that could \npotentially restrict the flow of gases. \n5503.3.2 \nArrangement. \nPressure \nrelief \ndevice vent piping and drains in vent lines shall be \narranged so that escaping gas will discharge \nunobstructed to the open air and not impinge on \npersonnel, containers, equipment and adjacent \nstructures or enter enclosed spaces. Pressure relief \ndevice vent lines shall be installed in such a manner \nto exclude or remove moisture and condensation \nand prevent malfunction of the pressure relief \ndevice because of freezing or ice accumulation.\n\n❖ This section is similar to Section 5503.2.5 in \nthat it requires the vent piping to be arranged \nso that the discharge itself does not cause \nadditional damage simply because of its \nlocation. As discussed in Section 5503.2.5, \ncryogenic liquids can damage materials and \npose asphyxiation and burn hazards to people \nin the surrounding areas. \n \nThis section also addresses the fact that \nmoisture accumulated in piping has the \npotential to freeze and cause an obstruction \nthat could interfere with the proper operation of \nthe pressure relief device. \n5503.4 Marking. \nCryogenic \ncontainers \nand \nsystems shall be marked in accordance with \nSections 5503.4.1 through 5503.4.6.\n\n❖ This section is important for the safe and \neffective use of cryogenics and is also a \nnecessary tool for emergency response teams. \nThe marking requirements apply to a variety of \nlocations, from the area in which these \nmaterials are stored, to the marking of the \npiping and emergency shutoff valves. \n5503.4.1 \nIdentification \nsigns. \nVisible \nhazard identification signs in accordance with \nNFPA 704 shall be provided at entrances to \nbuildings or areas in which cryogenic fluids are \nstored, handled or used.\n\n❖ This \nsection \nrefers \nto \nthe \nplacarding \nrequirements in NFPA 704, which are an \n-",
      "chapter_id": "ch55",
      "section_id": null
    },
    {
      "page": 2,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1572 \n \nimportant tool for emergency response teams \nwhen entering a building or room containing \nhazardous materials. This section requires all \nrooms and buildings containing cryogenic \nfluids, regardless of the amount, to be properly \nmarked. \n5503.4.2 \nIdentification \nof \ncontents. \nStationary and portable containers shall be marked \nwith the name of the gas contained. Stationary \nabove-ground containers shall be placarded in \naccordance with Sections 5003.5and 5003.6. \nPortable containers shall be identified in accordance \nwith CGA C-7. \n❖ \nBecause different cryogens present different \nhazards, the contents of the container must be \nspecifically identified. This section refers to \nChapter 50 for stationary containers and to \nCGA C-7 for portable containers. Both Chapter \n50 \nand \nCGA-7 \nprovide \nmore \ndetailed \nidentification requirements. \n5503.4.3 \nIdentification \nof \ncontainers. \nStationary containers shall be identified with the \nmanufacturing \nspecification \nand \nmaximum \nallowable working pressure with a permanent \nnameplate. The nameplate shall be installed on the \ncontainer in a location provided with ready access. \nThe nameplate shall be marked in accordance with \nthe ASME Boiler and Pressure Vessel Code or \nDOTn 49 CFR Parts 100–185. \n❖ \nThis section establishes a requirement for the \nmanufacturer of permanently installed tanks to \nlabel the tanks with a nameplate meeting the \nrequirements of the ASME Boiler and Pressure \nVessel Code (BPVC) or DOTn 49 CFR, Parts \n100-185. The nameplate must be clearly visible \nto anyone entering the tank location. The \nmanufacturer’s specifications and maximum \nallowable tank working pressure must be \nincluded on the nameplate. \n5503.4.4 \nIdentification \nof \ncontainer \nconnections. \nContainer \ninlet \nand \noutlet \nconnections, liquid-level limit controls, valves and \npressure gauges shall be identified with one of the \nfollowing: \n1. A permanent tag or label identifying the \nfunction. \n2. A schematic drawing that portrays the \nfunction \nand \ndesignates \nwhether \nthe \nconnection is to the vapor or liquid space of \nthe container. \nWhere a schematic drawing is provided, it shall be \nattached to the container and maintained in a legible \ncondition. \n❖ \nCryogens are often used as part of a system or \nprocess. Failure of parts of the system or \nprocess can be as hazardous as failure of the \nmain container. This section requires that all \ncomponents, including shutoff valves, gauges, \ninlet and outlet connections and others, be \nlabeled or that a schematic drawing of the \nprocess or system be attached to the \ncontainer. The labeling and drawings will help \npersonnel \nresponding \nto \nan \nemergency \nunderstand both what has gone wrong and \nhow to most effectively handle the situation. \n5503.4.5 \nIdentification of piping systems. \nPiping systems shall be identified in accordance \nwith ASME A13.1. \n❖ \nPiping systems are to be labeled using the \nindustry standard requirements found in ASME \nA13.1. This standard is specific to the \nidentification of piping systems for all types of \nmaterials. Use of this standard results in \nconsistency from one type of industrial process \nto another and again decreases the likelihood \nof large-scale failures. \n5503.4.6 \nIdentification \nof \nemergency \nshutoff valves. Emergency shutoff valves shall be \nidentified and the location shall be clearly visible \nand indicated by means of a sign. \n❖ \nEmergency valves can play the most important \nrole during an emergency. For this reason, they \nmust be clearly visible and identified using \nsigns. This is particularly important because \nemergency responders may not be as familiar \nas daily occupants are with the facility. \n5503.5 Security. \nCryogenic \ncontainers \nand \nsystems shall be secured against accidental \ndislodgement and against access by unauthorized \npersonnel in accordance with Sections 5503.5.1 \nthrough 5503.5.4. \n❖ \nThe security measures stated in the four \nsubsections that follow this general statement \nare intended to safeguard cryogenic containers \nand systems from both accidental and \nintentional damage. Entry of unauthorized \npersonnel into a cryogenic storage or use area \ncan result in personal injury as well as physical \ndamage. \n5503.5.1 \nSecurity of areas. Containers and \nsystems shall be secured against unauthorized entry \nand safeguarded in an approved manner. \n❖ \nThis section addresses the restriction of access \nto the cryogenic containers and associated \nequipment. The requirements are generic \nbecause \neach \nfacility \nhas \nunique \ncharacteristics. The Fire official is responsible \nfor reviewing and approving security plans. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1572 \n \nimportant tool for emergency response teams \nwhen entering a building or room containing \nhazardous materials. This section requires all \nrooms and buildings containing cryogenic \nfluids, regardless of the amount, to be properly \nmarked. \n5503.4.2 \nIdentification \nof \ncontents. \nStationary and portable containers shall be marked \nwith the name of the gas contained. Stationary \nabove-ground containers shall be placarded in \naccordance with Sections 5003.5and 5003.6. \nPortable containers shall be identified in accordance \nwith CGA C-7.",
      "commentary": "Because different cryogens present different \nhazards, the contents of the container must be \nspecifically identified. This section refers to \nChapter 50 for stationary containers and to \nCGA C-7 for portable containers. Both Chapter \n50 \nand \nCGA-7 \nprovide \nmore \ndetailed \nidentification requirements. \n5503.4.3 \nIdentification \nof \ncontainers. \nStationary containers shall be identified with the \nmanufacturing \nspecification \nand \nmaximum \nallowable working pressure with a permanent \nnameplate. The nameplate shall be installed on the \ncontainer in a location provided with ready access. \nThe nameplate shall be marked in accordance with \nthe ASME Boiler and Pressure Vessel Code or \nDOTn 49 CFR Parts 100–185.\n\n❖ This section establishes a requirement for the \nmanufacturer of permanently installed tanks to \nlabel the tanks with a nameplate meeting the \nrequirements of the ASME Boiler and Pressure \nVessel Code (BPVC) or DOTn 49 CFR, Parts \n100-185. The nameplate must be clearly visible \nto anyone entering the tank location. The \nmanufacturer’s specifications and maximum \nallowable tank working pressure must be \nincluded on the nameplate. \n5503.4.4 \nIdentification \nof \ncontainer \nconnections. \nContainer \ninlet \nand \noutlet \nconnections, liquid-level limit controls, valves and \npressure gauges shall be identified with one of the \nfollowing: \n1. A permanent tag or label identifying the \nfunction. \n2. A schematic drawing that portrays the \nfunction \nand \ndesignates \nwhether \nthe \nconnection is to the vapor or liquid space of \nthe container. \nWhere a schematic drawing is provided, it shall be \nattached to the container and maintained in a legible \ncondition.\n\n❖ Cryogens are often used as part of a system or \nprocess. Failure of parts of the system or \nprocess can be as hazardous as failure of the \nmain container. This section requires that all \ncomponents, including shutoff valves, gauges, \ninlet and outlet connections and others, be \nlabeled or that a schematic drawing of the \nprocess or system be attached to the \ncontainer. The labeling and drawings will help \npersonnel \nresponding \nto \nan \nemergency \nunderstand both what has gone wrong and \nhow to most effectively handle the situation. \n5503.4.5 \nIdentification of piping systems. \nPiping systems shall be identified in accordance \nwith ASME A13.1.\n\n❖ Piping systems are to be labeled using the \nindustry standard requirements found in ASME \nA13.1. This standard is specific to the \nidentification of piping systems for all types of \nmaterials. Use of this standard results in \nconsistency from one type of industrial process \nto another and again decreases the likelihood \nof large-scale failures. \n5503.4.6 \nIdentification \nof \nemergency \nshutoff valves. Emergency shutoff valves shall be \nidentified and the location shall be clearly visible \nand indicated by means of a sign.\n\n❖ Emergency valves can play the most important \nrole during an emergency. For this reason, they \nmust be clearly visible and identified using \nsigns. This is particularly important because \nemergency responders may not be as familiar \nas daily occupants are with the facility. \n5503.5 Security. \nCryogenic \ncontainers \nand \nsystems shall be secured against accidental \ndislodgement and against access by unauthorized \npersonnel in accordance with Sections 5503.5.1 \nthrough 5503.5.4.\n\n❖ The security measures stated in the four \nsubsections that follow this general statement \nare intended to safeguard cryogenic containers \nand systems from both accidental and \nintentional damage. Entry of unauthorized \npersonnel into a cryogenic storage or use area \ncan result in personal injury as well as physical \ndamage. \n5503.5.1 \nSecurity of areas. Containers and \nsystems shall be secured against unauthorized entry \nand safeguarded in an approved manner.\n\n❖ This section addresses the restriction of access \nto the cryogenic containers and associated \nequipment. The requirements are generic \nbecause \neach \nfacility \nhas \nunique \ncharacteristics. The Fire official is responsible \nfor reviewing and approving security plans. \n-",
      "chapter_id": "ch55",
      "section_id": null
    },
    {
      "page": 3,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1573 \n \n5503.5.2 \nSecuring \nof \ncontainers. \nStationary \ncontainers \nshall \nbe \nsecured \nto \nfoundations in accordance with SBC 201. Portable \ncontainers subject to shifting or upset shall be \nsecured. Nesting shall be an acceptable means of \nsecuring containers. \n❖ \nThis section focuses on the protection of \ncontainers from unintentional physical damage \nby increasing the integrity of the storage \narrangement. \nStationary \ncontainers \nare \naddressed through a reference to SBC 201 or \nrequirements on foundations and similar \nsupport systems because they are permanent \nstructures. \n \nPortable containers are addressed only \ngenerally \nbecause \ncontainer \nsizes \nand \nlocations vary so widely; however, they must \nbe secured to prevent falling due to contact, \nvibration \nor \nseismic \nactivity. \nSee \nthe \ncommentary to the definition of “Nesting” in \nSection 202 and the commentary to Section \n5503.5.4. Those discussions can be just as \nuseful for guidance in the safeguarding of \ncryogen containers as they are for compressed \ngases since the containers and hazards are \nsimilar. Fire official approval is required for \nproposed security plans. \n5503.5.3 \nSecuring \nof \nvaporizers. \nVaporizers, heat exchangers and similar equipment \nshall be anchored to a suitable foundation and its \nconnecting piping shall be sufficiently flexible to \nprovide for the effects of expansion and contraction \ndue to temperature changes. \n❖ \nThe stability of vaporizers and other equipment \ncan be as important as the containers \nthemselves \nbecause \nthey \nregulate \nthe \nconditions of the fluids. Equipment must be \nanchored \nsecurely \nand \nprotected \nfrom \ndamage. Piping must be able to expand and \ncontract with temperature changes either from \nthe process itself or climatic conditions. \n5503.5.4 \nPhysical protection. Containers, \npiping, valves, pressure relief devices, regulating \nequipment and other appurtenances shall be \nprotected against physical damage and tampering. \n❖ \nThe wording of this section is broad and \ngeneral because the equipment involved can \nvary so widely. The intent of the section is to \nensure \nthat \nall \nassociated \nequipment, \ncomponents and piping are protected from \nimpacts that are fairly likely to occur within a \nfacility and also to reduce the chances for \nsomeone to tamper with the components. This \ncould mean restricting access to certain critical \nareas of the system. \n5503.6 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment shall comply with \nSBC 401 and Sections 5503.6.1 and 5503.6.2. \n❖ \nThis section addresses compliance with SBC \n401 requirements. This reduces possible \nignition or overheating hazards associated with \nelectrical wiring and equipment installed \nincorrectly. \n5503.6.1 \nLocation. Containers and systems \nshall not be located where they could become part \nof an electrical circuit. \n❖ \nContainers and systems that accidentally \nbecome part of an electrical circuit simply \nbecause of where they are placed could \noverheat, which could lead to expansion of the \nfluids and overpressure situations. \n5503.6.2 \nElectrical \ngrounding \nand \nbonding. Containers and systems shall not be used \nfor \nelectrical \ngrounding. \nWhere \nelectrical \ngrounding and bonding is required, the system shall \ncomply with SBC 401. The grounding system shall \nbe protected against corrosion, including corrosion \ncaused by stray electric currents. \n❖ \nContainers and systems should not be used to \nground or bond because this may cause a rise \nin temperature, which, similar to being part of a \ncircuit, may cause heating (see also Section \n5503.6.1). \n5503.7 Service and repair. Service, repair, \nmodification or removal of valves, pressure relief \ndevices or other container appurtenances shall \ncomply with Sections 5503.7.1 and 5503.7.2 and the \nASME Boiler and Pressure Vessel Code, Section \nVIII or DOTn 49 CFR Parts 100-185. \n❖ \nTo ensure that the initial reliability of the \ncontainers \nand \nsystems \nis \nmaintained, \nminimum requirements for the qualifications \nand procedures for repair are mandated. The \ngeneral requirements in Sections 5503.7.1 \nand 5503.7.2are supplemented by a reference \nto the ASME BPVC and DOTn requirements. \n5503.7.1 \nContainers. Containers that have \nbeen removed from service shall be handled in an \napproved manner. \n❖ \nThis section requires that containers out of \nservice \nmust \nbe handled \naccording \nto \nprocedures previously approved by the Fire \nofficial. These procedures have to be written to \naccommodate all types and uses of containers, \nincluding stationary and portable containers. \n5503.7.2 \nSystems.  Service and repair of \nsystems shall be performed by trained personnel. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1573 \n \n5503.5.2 \nSecuring \nof \ncontainers. \nStationary \ncontainers \nshall \nbe \nsecured \nto \nfoundations in accordance with SBC 201. Portable \ncontainers subject to shifting or upset shall be \nsecured. Nesting shall be an acceptable means of \nsecuring containers.",
      "commentary": "This section focuses on the protection of \ncontainers from unintentional physical damage \nby increasing the integrity of the storage \narrangement. \nStationary \ncontainers \nare \naddressed through a reference to SBC 201 or \nrequirements on foundations and similar \nsupport systems because they are permanent \nstructures. \n \nPortable containers are addressed only \ngenerally \nbecause \ncontainer \nsizes \nand \nlocations vary so widely; however, they must \nbe secured to prevent falling due to contact, \nvibration \nor \nseismic \nactivity. \nSee \nthe \ncommentary to the definition of “Nesting” in \nSection 202 and the commentary to Section \n5503.5.4. Those discussions can be just as \nuseful for guidance in the safeguarding of \ncryogen containers as they are for compressed \ngases since the containers and hazards are \nsimilar. Fire official approval is required for \nproposed security plans. \n5503.5.3 \nSecuring \nof \nvaporizers. \nVaporizers, heat exchangers and similar equipment \nshall be anchored to a suitable foundation and its \nconnecting piping shall be sufficiently flexible to \nprovide for the effects of expansion and contraction \ndue to temperature changes.\n\n❖ The stability of vaporizers and other equipment \ncan be as important as the containers \nthemselves \nbecause \nthey \nregulate \nthe \nconditions of the fluids. Equipment must be \nanchored \nsecurely \nand \nprotected \nfrom \ndamage. Piping must be able to expand and \ncontract with temperature changes either from \nthe process itself or climatic conditions. \n5503.5.4 \nPhysical protection. Containers, \npiping, valves, pressure relief devices, regulating \nequipment and other appurtenances shall be \nprotected against physical damage and tampering.\n\n❖ The wording of this section is broad and \ngeneral because the equipment involved can \nvary so widely. The intent of the section is to \nensure \nthat \nall \nassociated \nequipment, \ncomponents and piping are protected from \nimpacts that are fairly likely to occur within a \nfacility and also to reduce the chances for \nsomeone to tamper with the components. This \ncould mean restricting access to certain critical \nareas of the system. \n5503.6 Electrical \nwiring \nand \nequipment. \nElectrical wiring and equipment shall comply with \nSBC 401 and Sections 5503.6.1 and 5503.6.2.\n\n❖ This section addresses compliance with SBC \n401 requirements. This reduces possible \nignition or overheating hazards associated with \nelectrical wiring and equipment installed \nincorrectly. \n5503.6.1 \nLocation. Containers and systems \nshall not be located where they could become part \nof an electrical circuit.\n\n❖ Containers and systems that accidentally \nbecome part of an electrical circuit simply \nbecause of where they are placed could \noverheat, which could lead to expansion of the \nfluids and overpressure situations. \n5503.6.2 \nElectrical \ngrounding \nand \nbonding. Containers and systems shall not be used \nfor \nelectrical \ngrounding. \nWhere \nelectrical \ngrounding and bonding is required, the system shall \ncomply with SBC 401. The grounding system shall \nbe protected against corrosion, including corrosion \ncaused by stray electric currents.\n\n❖ Containers and systems should not be used to \nground or bond because this may cause a rise \nin temperature, which, similar to being part of a \ncircuit, may cause heating (see also Section \n5503.6.1). \n5503.7 Service and repair. Service, repair, \nmodification or removal of valves, pressure relief \ndevices or other container appurtenances shall \ncomply with Sections 5503.7.1 and 5503.7.2 and the \nASME Boiler and Pressure Vessel Code, Section \nVIII or DOTn 49 CFR Parts 100-185.\n\n❖ To ensure that the initial reliability of the \ncontainers \nand \nsystems \nis \nmaintained, \nminimum requirements for the qualifications \nand procedures for repair are mandated. The \ngeneral requirements in Sections 5503.7.1 \nand 5503.7.2are supplemented by a reference \nto the ASME BPVC and DOTn requirements. \n5503.7.1 \nContainers. Containers that have \nbeen removed from service shall be handled in an \napproved manner.\n\n❖ This section requires that containers out of \nservice \nmust \nbe handled \naccording \nto \nprocedures previously approved by the Fire \nofficial. These procedures have to be written to \naccommodate all types and uses of containers, \nincluding stationary and portable containers. \n5503.7.2 \nSystems.  Service and repair of \nsystems shall be performed by trained personnel. \n-",
      "chapter_id": "ch55",
      "section_id": "sec202"
    },
    {
      "page": 4,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1574 \n \n❖ \nThis section gives the Fire official the right to \nenforce \ntraining \nrequirements \nthat \nare \nconsistent with the fluids being handled and the \nphysical plant being operated. \n5503.8 Unauthorized use. Containers shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain. \n❖ \nTo ensure that the container can actually \nhandle the pressures and temperatures for \nwhich it was designed, containers are limited to \nthe materials they were specifically designed to \ncontain. This can be a material compatibility \nconcern as well. A container designed to be \ncompatible with one cryogenic fluid may not be \ncompatible with other fluids. \n5503.9 Leaks, damage and corrosion. Leaking, \ndamaged or corroded containers shall be removed \nfrom service. Leaking, damaged or corroded \nsystems shall be replaced, repaired or removed in \naccordance with Section 5503.7. \n❖ \nThis requirement states that faulty containers \nmust be removed from service before a failure \ncan occur. The section allows repair of the \nfaulty container either before or after it is \nremoved from service as well as the option for \nreplacement. \n5503.10 Lighting. \nWhere \nrequired, \nlighting, \nincluding emergency lighting, shall be provided for \nfire appliances and operating facilities such as \nwalkways, control valves and gates ancillary to \nstationary containers. \n❖ \nThis section gives the Fire official the authority \nto require lighting around essential features of \nthe facility both for routine use and during \nemergency operations. This might include \npaths to such features. This requirement also \nallows the Fire official to ask for additional \nlighting that can be used as emergency lighting \nwhere it is appropriate. Typically, the phrase \n“where required” in other places within the \ncode means that another section would enact \nthe requirement. In this case, however, it \nappears that the intent is to provide authority \nto the Fire official to ask for specific lighting to \naddress emergency response in individual \nsituations. \nSECTION 5504 STORAGE \n5504.1 General. Storage of containers shall \ncomply with this section. \n❖ \nAs with all the chapters associated with \nhazardous materials, there is a section specific \nto storage and one specific to use. This section \ncovers storage aspects, which tend to be less \nhazardous than use. The requirements are split \ninto indoor and outdoor storage locations. \nWhether cryogens are indoors or outdoors will \naffect the number and type of safeguards \nrequired. \n5504.2 Indoor \nstorage. \nIndoor \nstorage \nof \ncontainers shall be in accordance with Sections \n5504.2.1 through 5504.2.2.3. \n❖ \nThe indoor storage requirements are divided \ninto stationary and portable containers. \n5504.2.1 \nStationary containers. Stationary \ncontainers shall be installed in accordance with the \nprovisions applicable to the type of fluid stored and \nthis section. \n❖ \nThis section acknowledges that requirements \nwill vary depending on the type of fluid being \nstored. \n5504.2.1.1 \nContainers. Stationary containers \nshall comply with Section 5503.1. \n❖ \nSee the commentary to Section 5503.1. \n5504.2.1.2 \nConstruction of indoor areas. \nCryogenic fluids in stationary containers stored \nindoors shall be located in buildings, rooms or areas \nconstructed in accordance with SBC 201. \n❖ \nThis section requires that indoor storage areas \nbe constructed in accordance with SBC 201. \nThis addresses occupancy requirements in \nterms \nof \nmaximum \nallowable \nquantities \n(MAQs) and other relevant issues. Again, note \nthat all cryogens do not necessarily have a \ncharacteristic that would classify them as \nhazardous in the context of MAQs. \n5504.2.1.3 \nVentilation. Storage areas for \nstationary containers shall be ventilated in \naccordance with SBC 501. \n❖ \nVentilation is more critical for indoor areas than \nfor outdoor areas because the fluids cannot \ndisperse and be removed as easily. This \nsection refers to SBC 501 for the ventilation \nrequirements. \nSBC \n501 \nventilation \nrequirements in Section 502 are based on the \nuse of the space. Chapter 50 also addresses \nventilation requirements in Sections 5003.8 \nand 5005.2. These particular requirements \napply only when the maximum allowable \nquantities have been exceeded. Further \nrequirements for ventilation and treatment \nsystems, in some cases, are found in the \nhazard-specific chapters of the code, such as \nChapter 60, which addresses highly toxic and \ntoxic materials. \n5504.2.2 \nPortable \ncontainers. \nIndoor \nstorage of portable containers shall comply with the \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1574",
      "commentary": "This section gives the Fire official the right to \nenforce \ntraining \nrequirements \nthat \nare \nconsistent with the fluids being handled and the \nphysical plant being operated. \n5503.8 Unauthorized use. Containers shall not be \nused for any purpose other than to serve as a vessel \nfor containing the product that it is designed to \ncontain.\n\n❖ To ensure that the container can actually \nhandle the pressures and temperatures for \nwhich it was designed, containers are limited to \nthe materials they were specifically designed to \ncontain. This can be a material compatibility \nconcern as well. A container designed to be \ncompatible with one cryogenic fluid may not be \ncompatible with other fluids. \n5503.9 Leaks, damage and corrosion. Leaking, \ndamaged or corroded containers shall be removed \nfrom service. Leaking, damaged or corroded \nsystems shall be replaced, repaired or removed in \naccordance with Section 5503.7.\n\n❖ This requirement states that faulty containers \nmust be removed from service before a failure \ncan occur. The section allows repair of the \nfaulty container either before or after it is \nremoved from service as well as the option for \nreplacement. \n5503.10 Lighting. \nWhere \nrequired, \nlighting, \nincluding emergency lighting, shall be provided for \nfire appliances and operating facilities such as \nwalkways, control valves and gates ancillary to \nstationary containers.\n\n❖ This section gives the Fire official the authority \nto require lighting around essential features of \nthe facility both for routine use and during \nemergency operations. This might include \npaths to such features. This requirement also \nallows the Fire official to ask for additional \nlighting that can be used as emergency lighting \nwhere it is appropriate. Typically, the phrase \n“where required” in other places within the \ncode means that another section would enact \nthe requirement. In this case, however, it \nappears that the intent is to provide authority \nto the Fire official to ask for specific lighting to \naddress emergency response in individual \nsituations. \nSECTION 5504 STORAGE \n5504.1 General. Storage of containers shall \ncomply with this section.\n\n❖ As with all the chapters associated with \nhazardous materials, there is a section specific \nto storage and one specific to use. This section \ncovers storage aspects, which tend to be less \nhazardous than use. The requirements are split \ninto indoor and outdoor storage locations. \nWhether cryogens are indoors or outdoors will \naffect the number and type of safeguards \nrequired. \n5504.2 Indoor \nstorage. \nIndoor \nstorage \nof \ncontainers shall be in accordance with Sections \n5504.2.1 through 5504.2.2.3.\n\n❖ The indoor storage requirements are divided \ninto stationary and portable containers. \n5504.2.1 \nStationary containers. Stationary \ncontainers shall be installed in accordance with the \nprovisions applicable to the type of fluid stored and \nthis section.\n\n❖ This section acknowledges that requirements \nwill vary depending on the type of fluid being \nstored. \n5504.2.1.1 \nContainers. Stationary containers \nshall comply with Section 5503.1.\n\n❖ See the commentary to Section 5503.1. \n5504.2.1.2 \nConstruction of indoor areas. \nCryogenic fluids in stationary containers stored \nindoors shall be located in buildings, rooms or areas \nconstructed in accordance with SBC 201.\n\n❖ This section requires that indoor storage areas \nbe constructed in accordance with SBC 201. \nThis addresses occupancy requirements in \nterms \nof \nmaximum \nallowable \nquantities \n(MAQs) and other relevant issues. Again, note \nthat all cryogens do not necessarily have a \ncharacteristic that would classify them as \nhazardous in the context of MAQs. \n5504.2.1.3 \nVentilation. Storage areas for \nstationary containers shall be ventilated in \naccordance with SBC 501.\n\n❖ Ventilation is more critical for indoor areas than \nfor outdoor areas because the fluids cannot \ndisperse and be removed as easily. This \nsection refers to SBC 501 for the ventilation \nrequirements. \nSBC \n501 \nventilation \nrequirements in Section 502 are based on the \nuse of the space. Chapter 50 also addresses \nventilation requirements in Sections 5003.8 \nand 5005.2. These particular requirements \napply only when the maximum allowable \nquantities have been exceeded. Further \nrequirements for ventilation and treatment \nsystems, in some cases, are found in the \nhazard-specific chapters of the code, such as \nChapter 60, which addresses highly toxic and \ntoxic materials. \n5504.2.2 \nPortable \ncontainers. \nIndoor \nstorage of portable containers shall comply with the \n-",
      "chapter_id": "ch55",
      "section_id": "sec5504"
    },
    {
      "page": 5,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1575 \n \nprovisions applicable to the type of fluid stored and \nSections 5504.2.2.1 through 5504.2.2.3. \n❖ \nThis section is a reminder that storage \nrequirements will vary with the fluid being \nstored. \n5504.2.2.1 \nContainers. Portable containers \nshall comply with Section 5503.1. \n❖ \nSee the commentary to Section 5503.1. \n5504.2.2.2 \nConstruction of indoor areas. \nCryogenic fluids in portable containers stored \nindoors shall be stored in buildings, rooms or areas \nconstructed in accordance with SBC 201. \n❖ \nThis section is the same as Section 5504.2.1.2 \nfor \nstationary \ncontainers \nand \nrequires \ncompliance with SBC 201 for the construction \nof the building, which means the occupancy \nclassification \nand \nrelated \nconstruction \nrequirements must be considered. The use of \ncryogenics alone may not drive the need for a \nGroup H occupancy. The additional hazard \ncharacteristics and amounts of fluids will drive \nthose requirements. \n5504.2.2.3 \nVentilation. Storage areas shall be \nventilated in accordance with SBC 501. \n❖ \nThese requirements are the same as those for \nstationary \ncontainers \n(see \ncommentary, \nSection 5504.2.1.3). \n5504.3 Outdoor storage. Outdoor storage of \ncontainers shall be in accordance with Sections \n5504.3.1 through 5504.3.1.2.3. \n❖ \nThis section is specific to outdoor areas, which \nare generally less hazardous because the \nfluids can more easily disperse if released, \nthereby reducing the potential for harm to both \npeople in the surrounding area and property. \nOutdoor storage areas are, however, more \nsusceptible to damage from both weather and \npeople. As with the indoor area section, the \nrequirements are divided into portable and \nstationary containers. \n5504.3.1 \nSeparation \nfrom \nhazardous \nconditions. Cryogenic containers and systems in \noutdoor storage shall be separated from materials \nand conditions that pose exposure hazards to or \nfrom each other in accordance with Sections \n5504.3.1.1 through 5504.3.1.1.5. \n❖ \nThis introductory statement emphasizes that \ncryogenic containers and systems, whether for \nstorage or for use, must be separated from \nother materials and conditions that could pose \na hazard to them or when they could be \nhazardous to other materials. The two \nsubsections that follow address stationary \ncontainers and portable containers. Note that \nthe \nreferenced \nsections \nare \nlimited \nto \nstationary \ncontainers. \nSection \n5504.3.1.2 \napplies to portable containers. \n5504.3.1.1 \nStationary containers. Stationary \ncontainers shall be separated from exposure hazards \nin accordance with the provisions applicable to the \ntype of fluid contained and the minimum separation \ndistances indicated in Table 5504.3.1.1. \n❖ \nThis section refers to Table 5504.3.1.1 and \nalso notes that there may be other separation \nrequirements associated with the fluids that \nmay increase this distance. For instance, the \nreferences to NFPA 2 and NFPA 55 in this \nchapter may provide more conservative \nseparation requirements. \n \nThis table has several different separation \ndistance criteria for stationary containers. \nGenerally, the distances are larger where \nexposure to people is involved, such as places \nof \npublic \nassembly \nand \nareas \nwhere \nnonambulatory patients are housed. These \nrestrictions are related more to the hazards \nassociated with their low temperatures, high \npressures and asphyxiation hazards than they \nare to flammability or toxicity, which are dealt \nwith in other chapters. Depending on these \nadditional characteristics, larger distances to \nbuildings and lot lines are sometimes required. \nAlso, the restrictions in the table are for any \namounts \nof \ncryogens, \nwhereas \nthe \nrequirements for other hazards typically vary \nbased on the volume of gas. \n5504.3.1.1.1 \nPoint-of-fill connections. Remote \ntransfer points and fill connection points shall not be \npositioned closer to exposures than the minimum \ndistances required for stationary containers. \n❖ \nBecause there is a potential for a large release \nof cryogens from faulty connections, the same \nseparation requirements found in Table \n5504.3.1.1 would apply to the point-of-fill \nconnection. \n5504.3.1.1.2 \nSurfaces \nbeneath \ncontainers. \nContainers shall be placed on surfaces that are \ncompatible with the fluid in the container. \n❖ \nTo ensure that a reaction does not occur with \nthe surface below the container in the event of \na cryogen spill, the surface beneath the \ncontainer and its point of fill must be compatible \nwith the fluid stored. The surface below the \ncontainer must never be made of materials that \nmay become brittle when exposed to extremely \nlow temperatures or be corroded by the stored \nfluid. Either embrittlement or corrosion could \nweaken the supporting structure and affect the \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1575 \n \nprovisions applicable to the type of fluid stored and \nSections 5504.2.2.1 through 5504.2.2.3.",
      "commentary": "This section is a reminder that storage \nrequirements will vary with the fluid being \nstored. \n5504.2.2.1 \nContainers. Portable containers \nshall comply with Section 5503.1.\n\n❖ See the commentary to Section 5503.1. \n5504.2.2.2 \nConstruction of indoor areas. \nCryogenic fluids in portable containers stored \nindoors shall be stored in buildings, rooms or areas \nconstructed in accordance with SBC 201.\n\n❖ This section is the same as Section 5504.2.1.2 \nfor \nstationary \ncontainers \nand \nrequires \ncompliance with SBC 201 for the construction \nof the building, which means the occupancy \nclassification \nand \nrelated \nconstruction \nrequirements must be considered. The use of \ncryogenics alone may not drive the need for a \nGroup H occupancy. The additional hazard \ncharacteristics and amounts of fluids will drive \nthose requirements. \n5504.2.2.3 \nVentilation. Storage areas shall be \nventilated in accordance with SBC 501.\n\n❖ These requirements are the same as those for \nstationary \ncontainers \n(see \ncommentary, \nSection 5504.2.1.3). \n5504.3 Outdoor storage. Outdoor storage of \ncontainers shall be in accordance with Sections \n5504.3.1 through 5504.3.1.2.3.\n\n❖ This section is specific to outdoor areas, which \nare generally less hazardous because the \nfluids can more easily disperse if released, \nthereby reducing the potential for harm to both \npeople in the surrounding area and property. \nOutdoor storage areas are, however, more \nsusceptible to damage from both weather and \npeople. As with the indoor area section, the \nrequirements are divided into portable and \nstationary containers. \n5504.3.1 \nSeparation \nfrom \nhazardous \nconditions. Cryogenic containers and systems in \noutdoor storage shall be separated from materials \nand conditions that pose exposure hazards to or \nfrom each other in accordance with Sections \n5504.3.1.1 through 5504.3.1.1.5.\n\n❖ This introductory statement emphasizes that \ncryogenic containers and systems, whether for \nstorage or for use, must be separated from \nother materials and conditions that could pose \na hazard to them or when they could be \nhazardous to other materials. The two \nsubsections that follow address stationary \ncontainers and portable containers. Note that \nthe \nreferenced \nsections \nare \nlimited \nto \nstationary \ncontainers. \nSection \n5504.3.1.2 \napplies to portable containers. \n5504.3.1.1 \nStationary containers. Stationary \ncontainers shall be separated from exposure hazards \nin accordance with the provisions applicable to the \ntype of fluid contained and the minimum separation \ndistances indicated in Table 5504.3.1.1.\n\n❖ This section refers to Table 5504.3.1.1 and \nalso notes that there may be other separation \nrequirements associated with the fluids that \nmay increase this distance. For instance, the \nreferences to NFPA 2 and NFPA 55 in this \nchapter may provide more conservative \nseparation requirements. \n \nThis table has several different separation \ndistance criteria for stationary containers. \nGenerally, the distances are larger where \nexposure to people is involved, such as places \nof \npublic \nassembly \nand \nareas \nwhere \nnonambulatory patients are housed. These \nrestrictions are related more to the hazards \nassociated with their low temperatures, high \npressures and asphyxiation hazards than they \nare to flammability or toxicity, which are dealt \nwith in other chapters. Depending on these \nadditional characteristics, larger distances to \nbuildings and lot lines are sometimes required. \nAlso, the restrictions in the table are for any \namounts \nof \ncryogens, \nwhereas \nthe \nrequirements for other hazards typically vary \nbased on the volume of gas. \n5504.3.1.1.1 \nPoint-of-fill connections. Remote \ntransfer points and fill connection points shall not be \npositioned closer to exposures than the minimum \ndistances required for stationary containers.\n\n❖ Because there is a potential for a large release \nof cryogens from faulty connections, the same \nseparation requirements found in Table \n5504.3.1.1 would apply to the point-of-fill \nconnection. \n5504.3.1.1.2 \nSurfaces \nbeneath \ncontainers. \nContainers shall be placed on surfaces that are \ncompatible with the fluid in the container.\n\n❖ To ensure that a reaction does not occur with \nthe surface below the container in the event of \na cryogen spill, the surface beneath the \ncontainer and its point of fill must be compatible \nwith the fluid stored. The surface below the \ncontainer must never be made of materials that \nmay become brittle when exposed to extremely \nlow temperatures or be corroded by the stored \nfluid. Either embrittlement or corrosion could \nweaken the supporting structure and affect the \n-",
      "chapter_id": "ch55",
      "section_id": "sec5504"
    },
    {
      "page": 6,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1576 \n \nstability of the container. \n5504.3.1.1.3 \nLocation. Containers of cryogenic \nfluids shall not be located within diked areas \ncontaining other hazardous materials. \n❖ \nCryogenic fluids cannot share diked areas with \nother hazardous materials because of the risk \nthat one type of hazardous material could \ncreate an exposure hazard for the other. \nCryogens, if released, will be at very low \ntemperatures and high pressures that could \npotentially compromise the integrity of the \nother containers and tanks. \n5504.3.1.1.4 \nAreas \nsubject \nto \nflooding. \nStationary containers located in areas subject to \nflooding shall be securely anchored or elevated to \nprevent the containers from separating from \nfoundations or supports. \n❖ \nBecause stationary containers are considered \npermanent, issues such as flooding and the \neffect that flooding will have on the stability of \nthe container are important. Flooding has the \ntendency to cause containers to pull away from \ntheir foundations because of their potential \nbuoyancy. This section requires that the \ncontainer either be anchored or elevated; if \nelevated, containers must be elevated to or \nabove the elevation requirements of SBC 201. \n“Flood hazard areas” are established in SBC \n201 Section 1612. \n5504.3.1.1.5 \nDrainage. The area surrounding \nstationary containers shall be provided with a \nmeans to prevent accidental discharge of fluids \nfrom endangering personnel, containers, equipment \nand adjacent structures or to enter enclosed spaces. \nThe stationary container shall not be placed where \nspilled or discharged fluids will be retained around \nthe container. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard, after \nconsideration of special features such as crushed \nrock utilized as a heat sink, topographical \nconditions, nature of occupancy, proximity to \nstructures on the same or adjacent property, and the \ncapacity and construction of containers and \ncharacter of fluids to be stored. \n❖ \nThis section deals with both exposure hazards \nand the need to avoid a buildup of spilled fluids. \nPeople and property must be protected from \nthe exposure hazards of the initial spill. How \nthis is to be done is not specified because the \nneeds for installation vary considerably. \n \nIn terms of the drainage, if the fluids are \nreleased, they cannot be held in the immediate \nvicinity of the container; therefore, diking may \nbe a practical method of containment, but the \nimpounded spill would have to be diverted \naway from the container once it has been \nreleased. \n \nThere is an exception for areas where the \nexposure hazards are very low, such as a \ncontainer in a very remote location. Several \nfactors need to be addressed before such \nallowances can be given. In some cases, a \nsmaller container may be able to take \nadvantage of this exception whereas a larger \ncontainer may not, based on the potential size \nof the discharge. \n5504.3.1.2 \nOutdoor storage of portable \ncontainers. Outdoor storage of portable containers \nshall comply with Section 5503and Sections \n5504.3.1.2.1 through 5504.3.1.2.3. \n❖ \nPortable containers are typically smaller than \nstationary \ncontainers; \ntherefore, \nthe \nrequirements are less detailed and are \ngenerally less substantial. \n5504.3.1.2.1 \nExposure \nhazard \nseparation. \nPortable containers in outdoor storage shall be \nseparated from exposure hazards in accordance \nwith Table 5504.3.1.2.1. \n❖ \nConcerns with portable containers are similar \nto those with stationary containers because of \nlow temperatures and high pressures. This \nsection refers to Table 5504.3.1.2.1 for the \nrequired separation distances. \n \nBecause portable tanks are generally much \nsmaller than stationary containers and are \nmore easily moved, the separation distances \ndo not address areas of assembly or buildings \nhousing nonambulatory patients. Instead, the \nfocus is on exits and areas where portable \ntanks are more likely to cause an immediate \nthreat. For those locations that correlate with \nTable 5504.3.1.1, the distances are the same. \nFor instance, the distance to wall openings \nmust be at least 300 mm for both stationary and \nportable containers. Again, these separation \nrequirements are for all amounts of cryogens \nstored in portable containers. Concerns over \nflammability or toxicity are covered in other \nchapters and referenced standards. \n5504.3.1.2.2 \nSurfaces beneath containers. The \nsurface of the area on which stationary containers \nare placed, including the surface of the area located \nbelow the point where connections are made for the \npurpose of filling such containers, shall be \ncompatible with the fluid in the container. \n❖ \nThis section is identical in intent to Section \n5504.3.1.1.2; however, because portable \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1576 \n \nstability of the container. \n5504.3.1.1.3 \nLocation. Containers of cryogenic \nfluids shall not be located within diked areas \ncontaining other hazardous materials.",
      "commentary": "Cryogenic fluids cannot share diked areas with \nother hazardous materials because of the risk \nthat one type of hazardous material could \ncreate an exposure hazard for the other. \nCryogens, if released, will be at very low \ntemperatures and high pressures that could \npotentially compromise the integrity of the \nother containers and tanks. \n5504.3.1.1.4 \nAreas \nsubject \nto \nflooding. \nStationary containers located in areas subject to \nflooding shall be securely anchored or elevated to \nprevent the containers from separating from \nfoundations or supports.\n\n❖ Because stationary containers are considered \npermanent, issues such as flooding and the \neffect that flooding will have on the stability of \nthe container are important. Flooding has the \ntendency to cause containers to pull away from \ntheir foundations because of their potential \nbuoyancy. This section requires that the \ncontainer either be anchored or elevated; if \nelevated, containers must be elevated to or \nabove the elevation requirements of SBC 201. \n“Flood hazard areas” are established in SBC \n201 Section 1612. \n5504.3.1.1.5 \nDrainage. The area surrounding \nstationary containers shall be provided with a \nmeans to prevent accidental discharge of fluids \nfrom endangering personnel, containers, equipment \nand adjacent structures or to enter enclosed spaces. \nThe stationary container shall not be placed where \nspilled or discharged fluids will be retained around \nthe container. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard, after \nconsideration of special features such as crushed \nrock utilized as a heat sink, topographical \nconditions, nature of occupancy, proximity to \nstructures on the same or adjacent property, and the \ncapacity and construction of containers and \ncharacter of fluids to be stored.\n\n❖ This section deals with both exposure hazards \nand the need to avoid a buildup of spilled fluids. \nPeople and property must be protected from \nthe exposure hazards of the initial spill. How \nthis is to be done is not specified because the \nneeds for installation vary considerably. \n \nIn terms of the drainage, if the fluids are \nreleased, they cannot be held in the immediate \nvicinity of the container; therefore, diking may \nbe a practical method of containment, but the \nimpounded spill would have to be diverted \naway from the container once it has been \nreleased. \n \nThere is an exception for areas where the \nexposure hazards are very low, such as a \ncontainer in a very remote location. Several \nfactors need to be addressed before such \nallowances can be given. In some cases, a \nsmaller container may be able to take \nadvantage of this exception whereas a larger \ncontainer may not, based on the potential size \nof the discharge. \n5504.3.1.2 \nOutdoor storage of portable \ncontainers. Outdoor storage of portable containers \nshall comply with Section 5503and Sections \n5504.3.1.2.1 through 5504.3.1.2.3.\n\n❖ Portable containers are typically smaller than \nstationary \ncontainers; \ntherefore, \nthe \nrequirements are less detailed and are \ngenerally less substantial. \n5504.3.1.2.1 \nExposure \nhazard \nseparation. \nPortable containers in outdoor storage shall be \nseparated from exposure hazards in accordance \nwith Table 5504.3.1.2.1.\n\n❖ Concerns with portable containers are similar \nto those with stationary containers because of \nlow temperatures and high pressures. This \nsection refers to Table 5504.3.1.2.1 for the \nrequired separation distances. \n \nBecause portable tanks are generally much \nsmaller than stationary containers and are \nmore easily moved, the separation distances \ndo not address areas of assembly or buildings \nhousing nonambulatory patients. Instead, the \nfocus is on exits and areas where portable \ntanks are more likely to cause an immediate \nthreat. For those locations that correlate with \nTable 5504.3.1.1, the distances are the same. \nFor instance, the distance to wall openings \nmust be at least 300 mm for both stationary and \nportable containers. Again, these separation \nrequirements are for all amounts of cryogens \nstored in portable containers. Concerns over \nflammability or toxicity are covered in other \nchapters and referenced standards. \n5504.3.1.2.2 \nSurfaces beneath containers. The \nsurface of the area on which stationary containers \nare placed, including the surface of the area located \nbelow the point where connections are made for the \npurpose of filling such containers, shall be \ncompatible with the fluid in the container.\n\n❖ This section is identical in intent to Section \n5504.3.1.1.2; however, because portable \n-",
      "chapter_id": "ch55",
      "section_id": "sec5504"
    },
    {
      "page": 7,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1577 \n \ncontainers are not permanently attached to \nfoundations or similar supports, they can be \nmoved to various locations with different \nsurfaces. Personnel responsible for handling \nand placing the portable containers must be \neducated and trained on the interaction of \ncryogenics with certain materials. \n5504.3.1.2.3 \nDrainage. The area surrounding \nportable containers shall be provided with a means \nto prevent accidental discharge of fluids from \nendangering \nadjacent \ncontainers, \nbuildings, \nequipment or adjoining property. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard. \n❖ \nThis section requires placement of the \ncontainers where they will not further endanger \nbuildings and other exposures if a spill occurs. \nIf impounding is used to contain a spill, the \nspilled fluid must be diverted to a location \nwhere it would not cause personal injury or \nproperty damage. This requirement is in \naddition to the distances specified in Section \n5504.3.1. As in Section 5504.3.1.1.5, there is \nan exception that allows the Fire official to \nreview container locations and evaluate the \npotential hazard of a spill. If the arrangement of \nthe container does not create a hazard, \ncompliance with this section is not necessary. \nA good example is a well-isolated storage area. \nSECTION 5505 USE AND HANDLING \n5505.1 General. Use and handling of cryogenic \nfluid containers and systems shall comply with \nSections 5505.1.1 through 5505.5.2. \n❖ \nThese provisions are not quantity-specific but \napply generally any time cryogens are being \nused or handled. This section addresses \nsystem components and the integrity of the \ncomponents. The container itself is addressed \nprimarily in Section 5504. \n5505.1.1 \nCryogenic \nfluid \nsystems. \nCryogenic fluid systems shall be suitable for the use \nintended and designed by persons competent in \nsuch design. Equipment, machinery and processes \nshall be listed or approved. \n❖ \nThis section contains general requirements for \nthe \ndesign \nof \nsystems, \nincluding \nthe \nrequirement for the competency of the \ndesigner. Because the use of cryogens is \nvaried, a single listed system is not available. \nThere is, however, a requirement that all \ncomponents of the system either be listed or \nspecifically approved. \n \nThe nature of the listing should be understood \nbecause \nit \nmay \nbe \nunrelated \nto \nthe \nperformance of the system. Use of listed parts \nand components alone does not guarantee that \na system as a whole operates as intended. \n5505.1.2 \nPiping systems. Piping, tubing, \nvalves and joints and fittings conveying cryogenic \nfluids shall be installed in accordance with the \nmaterial-specific provisions of Section 5501.1 and \nSections 5505.1.2.1 through 5505.1.2.6. \n❖ \nSee the commentaries to Section 5501.1 and \nthe subsections that follow. \n5505.1.2.1 \nDesign and construction. Piping \nsystems shall be suitable for the use intended \nthrough the full range of pressure and temperature \nto which they will be subjected. Piping systems \nshall be designed and constructed to provide \nadequate allowance for expansion, contraction, \nvibration, settlement and fire exposure. \n❖ \nThis section sets out the basic elements that \nneed to be addressed in an acceptable design, \nincluding temperature and pressures and the \ntypes of events or climatic exposures that the \nsystem must withstand. A competent designer \nmust show that all of these elements have been \nsatisfied. \n5505.1.2.2 \nJoints. Joints on container piping \nand tubing shall be threaded, welded, silver brazed \nor flanged. \n❖ \nThis section lists the acceptable types of joints \nallowed with cryogenic fluids. Joints represent \npotential weak points in a system if they are not \nproperly designed and constructed. Friction \njoints would not be allowed. A high level of \nreliability is needed from joints to decrease the \nlikelihood of joint failure. \n5505.1.2.3 \nValves and accessory equipment. \nValves and accessory equipment shall be suitable \nfor the intended use at the temperatures of the \napplication and shall be designed and constructed to \nwithstand the maximum pressure at the minimum \ntemperature to which they will be subjected. \n❖ \nThis section sets the basic criterion for \napproval, which requires valves and any \naccessory equipment to be able to withstand \nthe minimum temperature at the highest \noperating pressure. This will ensure that the \nvalves can withstand the most critical forces to \nwhich they may be subjected during normal \noperation. \n5505.1.2.3.1 \nShutoff valves on containers. \nShutoff valves shall be provided on all container \nconnections except for pressure relief devices. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1577 \n \ncontainers are not permanently attached to \nfoundations or similar supports, they can be \nmoved to various locations with different \nsurfaces. Personnel responsible for handling \nand placing the portable containers must be \neducated and trained on the interaction of \ncryogenics with certain materials. \n5504.3.1.2.3 \nDrainage. The area surrounding \nportable containers shall be provided with a means \nto prevent accidental discharge of fluids from \nendangering \nadjacent \ncontainers, \nbuildings, \nequipment or adjoining property. \nException: These provisions shall not apply where \nit is determined by the Fire official that the \ncontainer does not constitute a hazard.",
      "commentary": "This section requires placement of the \ncontainers where they will not further endanger \nbuildings and other exposures if a spill occurs. \nIf impounding is used to contain a spill, the \nspilled fluid must be diverted to a location \nwhere it would not cause personal injury or \nproperty damage. This requirement is in \naddition to the distances specified in Section \n5504.3.1. As in Section 5504.3.1.1.5, there is \nan exception that allows the Fire official to \nreview container locations and evaluate the \npotential hazard of a spill. If the arrangement of \nthe container does not create a hazard, \ncompliance with this section is not necessary. \nA good example is a well-isolated storage area. \nSECTION 5505 USE AND HANDLING \n5505.1 General. Use and handling of cryogenic \nfluid containers and systems shall comply with \nSections 5505.1.1 through 5505.5.2.\n\n❖ These provisions are not quantity-specific but \napply generally any time cryogens are being \nused or handled. This section addresses \nsystem components and the integrity of the \ncomponents. The container itself is addressed \nprimarily in Section 5504. \n5505.1.1 \nCryogenic \nfluid \nsystems. \nCryogenic fluid systems shall be suitable for the use \nintended and designed by persons competent in \nsuch design. Equipment, machinery and processes \nshall be listed or approved.\n\n❖ This section contains general requirements for \nthe \ndesign \nof \nsystems, \nincluding \nthe \nrequirement for the competency of the \ndesigner. Because the use of cryogens is \nvaried, a single listed system is not available. \nThere is, however, a requirement that all \ncomponents of the system either be listed or \nspecifically approved. \n \nThe nature of the listing should be understood \nbecause \nit \nmay \nbe \nunrelated \nto \nthe \nperformance of the system. Use of listed parts \nand components alone does not guarantee that \na system as a whole operates as intended. \n5505.1.2 \nPiping systems. Piping, tubing, \nvalves and joints and fittings conveying cryogenic \nfluids shall be installed in accordance with the \nmaterial-specific provisions of Section 5501.1 and \nSections 5505.1.2.1 through 5505.1.2.6.\n\n❖ See the commentaries to Section 5501.1 and \nthe subsections that follow. \n5505.1.2.1 \nDesign and construction. Piping \nsystems shall be suitable for the use intended \nthrough the full range of pressure and temperature \nto which they will be subjected. Piping systems \nshall be designed and constructed to provide \nadequate allowance for expansion, contraction, \nvibration, settlement and fire exposure.\n\n❖ This section sets out the basic elements that \nneed to be addressed in an acceptable design, \nincluding temperature and pressures and the \ntypes of events or climatic exposures that the \nsystem must withstand. A competent designer \nmust show that all of these elements have been \nsatisfied. \n5505.1.2.2 \nJoints. Joints on container piping \nand tubing shall be threaded, welded, silver brazed \nor flanged.\n\n❖ This section lists the acceptable types of joints \nallowed with cryogenic fluids. Joints represent \npotential weak points in a system if they are not \nproperly designed and constructed. Friction \njoints would not be allowed. A high level of \nreliability is needed from joints to decrease the \nlikelihood of joint failure. \n5505.1.2.3 \nValves and accessory equipment. \nValves and accessory equipment shall be suitable \nfor the intended use at the temperatures of the \napplication and shall be designed and constructed to \nwithstand the maximum pressure at the minimum \ntemperature to which they will be subjected.\n\n❖ This section sets the basic criterion for \napproval, which requires valves and any \naccessory equipment to be able to withstand \nthe minimum temperature at the highest \noperating pressure. This will ensure that the \nvalves can withstand the most critical forces to \nwhich they may be subjected during normal \noperation. \n5505.1.2.3.1 \nShutoff valves on containers. \nShutoff valves shall be provided on all container \nconnections except for pressure relief devices. \n-",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 8,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1578 \n \nShutoff valves shall be provided with access thereto \nand located as close as practical to the container. \n❖ \nThis section requires shutoff valves on all \ncontainer connections. This allows isolation of \nthe container to prevent a large release. It is \ncritical that shutoff valves not be placed on \npressure relief devices. \n5505.1.2.3.2 \nShutoff valves on piping. Shutoff \nvalves shall be installed in piping containing \ncryogenic fluids where needed to limit the volume \nof liquid discharged in the event of piping or \nequipment failure. Pressure relief valves shall be \ninstalled where liquid is capable of being trapped \nbetween shutoff-valves in the piping system (see \nSection 5503.2). \n❖ \nFurther shutoff valves are required at strategic \nlocations within the piping systems where a \nlarge release may be possible. The containers \nthemselves must have shutoff valves in \naccordance with Section 5505.1.2.3.1. This \nsection is quite general. Because piping \nsystems vary so much, there is no single \nsolution based on either use or process \nlayouts. There is an additional requirement for \npressure relief devices to be installed where \nshutoff of the flow could potentially cause a \nbuildup of pressure between the source and \nthe shutoff valve. \n5505.1.2.4 \nPhysical protection and support. \nPiping systems shall be supported and protected \nfrom physical damage. Piping passing through \nwalls shall be protected from mechanical damage. \n❖ \nThis is a general section that requires a level of \nprotection from physical and other damage \nwhere piping is either exposed or passes \nthrough elements, such as walls and floors, \nthat \nare \nsubject \nto \nmovement. \nThese \nrequirements, along with the others, are \nintended to increase the reliability of the piping \nand associated processes. \n5505.1.2.5 \nCorrosion protection. Above-\nground piping that is subject to corrosion because of \nexposure to corrosive atmospheres, shall be \nconstructed of materials to resist the corrosive \nenvironment \nor \notherwise protected \nagainst \ncorrosion. Below-ground piping shall be protected \nagainst corrosion. \n❖ \nAnother possible mode of failure is the \nweakening of the piping system caused by \ncorrosion. The extent of corrosion protection \nrequired will depend on the piping material \nused, the particular climate or, in the case of \nthe underground installations, the soil condition \nand content of the soil. In some areas, this may \nbe a significant problem whereas in others it \nmay not. \nCorrosion-resistant \nconstruction \nmaterials \nare \nthe \npreferred \nmeans \nof \ncompliance with this section. \n5505.1.2.6 \nTesting. Piping systems shall be \ntested and proven free of leaks after installation as \nrequired by the standards to which they were \ndesigned and constructed. Test pressures shall be \nnot less than 150 percent of the maximum allowable \nworking pressure where hydraulic testing is \nconducted or 110 percent where testing is \nconducted pneumatically. \n❖ \nTo increase the reliability of the system to work \nas designed without the occurrence of leaks or \nother more substantial failures, proof testing of \nthe piping is required. This section sets the \ntesting criteria for either a hydraulic test or a \npneumatic test. \n5505.2 Indoor use. Indoor use of cryogenic fluids \nshall comply with the material-specific provisions \nof Section 5501.1. \n❖ \nThe code does not provide detail on the \nspecifics of indoor use. That is contained in the \nstandards listed in Section 5501.1, principally \nNFPA 55. \n5505.3 Outdoor use. Outdoor use of cryogenic \nfluids shall comply with the material specific \nprovisions \nof \nSections \n5501.1, \n5505.3.1and \n5505.3.2. \n❖ \nThis section refers back to the standards, \nprincipally NFPA 55, in Section 5501.1 for \nspecific details on the use of cryogens, and \nemphasizes the separation requirements and \nplacement of necessary shutoff valves. \n5505.3.1 \nSeparation. Distances from lot \nlines, buildings and exposure hazards shall comply \nwith Section 5504.3and the material-specific \nprovisions of Section 5501.1. \n❖ \nBecause use is more hazardous than storage, \nthe basic separation requirements found in \nTable 5504.3.1.1 and Table 5504.3.1.2.1 \nwould apply in addition to any of the restrictions \nfound in the referenced standards in Section \n5501.1. \n5505.3.2 \nEmergency \nshutoff \nvalves. \nManual or automatic emergency shutoff valves \nshall be provided to shut off the cryogenic fluid \nsupply in case of emergency. An emergency shutoff \nvalve shall be located at the source of supply and at \nthe point where the system enters the building. \n❖ \nThis section establishes the requirement for \nemergency shutoff valves to be provided and \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1578 \n \nShutoff valves shall be provided with access thereto \nand located as close as practical to the container.",
      "commentary": "This section requires shutoff valves on all \ncontainer connections. This allows isolation of \nthe container to prevent a large release. It is \ncritical that shutoff valves not be placed on \npressure relief devices. \n5505.1.2.3.2 \nShutoff valves on piping. Shutoff \nvalves shall be installed in piping containing \ncryogenic fluids where needed to limit the volume \nof liquid discharged in the event of piping or \nequipment failure. Pressure relief valves shall be \ninstalled where liquid is capable of being trapped \nbetween shutoff-valves in the piping system (see \nSection 5503.2).\n\n❖ Further shutoff valves are required at strategic \nlocations within the piping systems where a \nlarge release may be possible. The containers \nthemselves must have shutoff valves in \naccordance with Section 5505.1.2.3.1. This \nsection is quite general. Because piping \nsystems vary so much, there is no single \nsolution based on either use or process \nlayouts. There is an additional requirement for \npressure relief devices to be installed where \nshutoff of the flow could potentially cause a \nbuildup of pressure between the source and \nthe shutoff valve. \n5505.1.2.4 \nPhysical protection and support. \nPiping systems shall be supported and protected \nfrom physical damage. Piping passing through \nwalls shall be protected from mechanical damage.\n\n❖ This is a general section that requires a level of \nprotection from physical and other damage \nwhere piping is either exposed or passes \nthrough elements, such as walls and floors, \nthat \nare \nsubject \nto \nmovement. \nThese \nrequirements, along with the others, are \nintended to increase the reliability of the piping \nand associated processes. \n5505.1.2.5 \nCorrosion protection. Above-\nground piping that is subject to corrosion because of \nexposure to corrosive atmospheres, shall be \nconstructed of materials to resist the corrosive \nenvironment \nor \notherwise protected \nagainst \ncorrosion. Below-ground piping shall be protected \nagainst corrosion.\n\n❖ Another possible mode of failure is the \nweakening of the piping system caused by \ncorrosion. The extent of corrosion protection \nrequired will depend on the piping material \nused, the particular climate or, in the case of \nthe underground installations, the soil condition \nand content of the soil. In some areas, this may \nbe a significant problem whereas in others it \nmay not. \nCorrosion-resistant \nconstruction \nmaterials \nare \nthe \npreferred \nmeans \nof \ncompliance with this section. \n5505.1.2.6 \nTesting. Piping systems shall be \ntested and proven free of leaks after installation as \nrequired by the standards to which they were \ndesigned and constructed. Test pressures shall be \nnot less than 150 percent of the maximum allowable \nworking pressure where hydraulic testing is \nconducted or 110 percent where testing is \nconducted pneumatically.\n\n❖ To increase the reliability of the system to work \nas designed without the occurrence of leaks or \nother more substantial failures, proof testing of \nthe piping is required. This section sets the \ntesting criteria for either a hydraulic test or a \npneumatic test. \n5505.2 Indoor use. Indoor use of cryogenic fluids \nshall comply with the material-specific provisions \nof Section 5501.1.\n\n❖ The code does not provide detail on the \nspecifics of indoor use. That is contained in the \nstandards listed in Section 5501.1, principally \nNFPA 55. \n5505.3 Outdoor use. Outdoor use of cryogenic \nfluids shall comply with the material specific \nprovisions \nof \nSections \n5501.1, \n5505.3.1and \n5505.3.2.\n\n❖ This section refers back to the standards, \nprincipally NFPA 55, in Section 5501.1 for \nspecific details on the use of cryogens, and \nemphasizes the separation requirements and \nplacement of necessary shutoff valves. \n5505.3.1 \nSeparation. Distances from lot \nlines, buildings and exposure hazards shall comply \nwith Section 5504.3and the material-specific \nprovisions of Section 5501.1.\n\n❖ Because use is more hazardous than storage, \nthe basic separation requirements found in \nTable 5504.3.1.1 and Table 5504.3.1.2.1 \nwould apply in addition to any of the restrictions \nfound in the referenced standards in Section \n5501.1. \n5505.3.2 \nEmergency \nshutoff \nvalves. \nManual or automatic emergency shutoff valves \nshall be provided to shut off the cryogenic fluid \nsupply in case of emergency. An emergency shutoff \nvalve shall be located at the source of supply and at \nthe point where the system enters the building.\n\n❖ This section establishes the requirement for \nemergency shutoff valves to be provided and \n-",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 9,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1579 \n \nbe readily available during an emergency to \neither on-site personnel or the emergency \nresponse personnel. Essentially, the ability \nmust exist to both shut down the supply of \ncryogens and also to shut off the supply at the \nlocation where it enters the building. Pressure \nrelief devices may be necessary where liquid \ncould be trapped between the source and the \nemergency shutoff valve at the entrance to the \nbuilding (see also the commentary to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202and to Section 5505.1.2.3.2for \nfurther information). \n5505.4 Filling and dispensing. Filling and \ndispensing of cryogenic fluids shall comply with \nSections 5505.4.1 through 5505.4.3. \n❖ \nFilling and dispensing is an activity that could \nresult in fluid release because of the \nconnections and disconnections involved with \nsuch processes. This section addresses the \nlocation and construction of dispensing areas, \nthe approval of loading and unloading activities \nand controls on the amount of fluids dispensed \ninto stationary tanks. All of these requirements \nfocus on preventing an unwanted fluid release \nand possible physical damage or personal \ninjury. \n5505.4.1 \nDispensing areas Dispensing of \ncryogenic fluids with physical or health hazards \nshall be conducted in approved locations. \nDispensing indoors shall be conducted in areas \nconstructed in accordance with SBC 201. \n❖ \nThis section focuses on dispensing of fluids \nwith a physical or health hazard rating, such as \nflammability or toxicity. This section also refers \nback to SBC 201 for construction requirements, \nprimarily for the determination of whether a \nGroup H occupancy would be required. This \nspecifically relates to whether the MAQs of \nhazardous materials have been exceeded. \n5505.4.1.1 \nVentilation. Indoor areas where \ncryogenic fluids are dispensed shall be ventilated in \naccordance with the requirements of SBC 501 in a \nmanner that captures any vapor at the point of \ngeneration. \nException: \nCryogenic \nfluids \nthat \ncan \nbe \ndemonstrated not to create harmful vapors. \n❖ \nIn addition to the basic ventilation requirements \nfor the indoor storage of cryogens, this section \nrequires that vapors be captured at the source; \ntherefore, special ventilation would be required \nat the point of fill for the dispensing operation. \nThese ventilation requirements appear to be \nfor normal operation rather than emergency \noperation. \n \nThere is an exception if the amount and type of \ngas would not be sufficient enough to create a \nhazardous situation. \n5505.4.1.2 \nPiping systems. Piping systems \nutilized for filling or dispensing of cryogenic fluids \nshall be designed and constructed in accordance \nwith Section 5505.1.2. \n❖ \nThis is simply a reference back to Section \n5505.1.2 for the general piping requirements to \nensure correct design and construction (see \ncommentary, Section 5505.1.2). \n5505.4.2 \nVehicle loading and unloading \nareas. Loading or unloading areas shall be \nconducted in an approved manner in accordance \nwith the standards referenced in Section 5501.1. \n❖ \nGenerally, loading, unloading, dispensing and \nfilling operations have a high potential for \ncreating a hazardous situation if not properly \nconducted. This section ensures that the areas \nare constructed and operated as required by \napproved standards. \n5505.4.3 \nLimit controls. Limit controls \nshall be provided to prevent overfilling of stationary \ncontainers during filling operations. \n❖ \nThis is a mechanism to prevent a release of \nfluids caused by an overflow. \n5505.5 Handling. \nHandling \nof \ncryogenic \ncontainers shall comply with Sections 5505.5.1 and \n5505.5.2. \n❖ \nThis section is focused on portable containers \nand the prevention of a fluid release. \n5505.5.1 \nCarts and trucks. Cryogenic \ncontainers shall be moved using an approved \nmethod. Where cryogenic containers are moved by \nhand cart, hand truck or other mobile device, such \ncarts, trucks or devices shall be designed for the \nsecure movement of the container. \nCarts and trucks used to transport cryogenic \ncontainers shall be designed to provide a stable base \nfor the commodities to be transported and shall have \na means of restraining containers to prevent \naccidental dislodgement. \n❖ \nThis section does not specify a particular \nhandling method, but gives the Fire official the \nauthority to determine whether the method \nchosen by the facility is acceptable. If carts, \nhand trucks or other similar methods are \nchosen, they must be able to transport the \ncontainers safely and securely. This includes \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1579 \n \nbe readily available during an emergency to \neither on-site personnel or the emergency \nresponse personnel. Essentially, the ability \nmust exist to both shut down the supply of \ncryogens and also to shut off the supply at the \nlocation where it enters the building. Pressure \nrelief devices may be necessary where liquid \ncould be trapped between the source and the \nemergency shutoff valve at the entrance to the \nbuilding (see also the commentary to the \ndefinitions of “Emergency shutoff valve,” \n“Emergency shutoff valve, manual” and \n“Emergency shutoff valve, automatic” in \nSection 202and to Section 5505.1.2.3.2for \nfurther information). \n5505.4 Filling and dispensing. Filling and \ndispensing of cryogenic fluids shall comply with \nSections 5505.4.1 through 5505.4.3.",
      "commentary": "Filling and dispensing is an activity that could \nresult in fluid release because of the \nconnections and disconnections involved with \nsuch processes. This section addresses the \nlocation and construction of dispensing areas, \nthe approval of loading and unloading activities \nand controls on the amount of fluids dispensed \ninto stationary tanks. All of these requirements \nfocus on preventing an unwanted fluid release \nand possible physical damage or personal \ninjury. \n5505.4.1 \nDispensing areas Dispensing of \ncryogenic fluids with physical or health hazards \nshall be conducted in approved locations. \nDispensing indoors shall be conducted in areas \nconstructed in accordance with SBC 201.\n\n❖ This section focuses on dispensing of fluids \nwith a physical or health hazard rating, such as \nflammability or toxicity. This section also refers \nback to SBC 201 for construction requirements, \nprimarily for the determination of whether a \nGroup H occupancy would be required. This \nspecifically relates to whether the MAQs of \nhazardous materials have been exceeded. \n5505.4.1.1 \nVentilation. Indoor areas where \ncryogenic fluids are dispensed shall be ventilated in \naccordance with the requirements of SBC 501 in a \nmanner that captures any vapor at the point of \ngeneration. \nException: \nCryogenic \nfluids \nthat \ncan \nbe \ndemonstrated not to create harmful vapors.\n\n❖ In addition to the basic ventilation requirements \nfor the indoor storage of cryogens, this section \nrequires that vapors be captured at the source; \ntherefore, special ventilation would be required \nat the point of fill for the dispensing operation. \nThese ventilation requirements appear to be \nfor normal operation rather than emergency \noperation. \n \nThere is an exception if the amount and type of \ngas would not be sufficient enough to create a \nhazardous situation. \n5505.4.1.2 \nPiping systems. Piping systems \nutilized for filling or dispensing of cryogenic fluids \nshall be designed and constructed in accordance \nwith Section 5505.1.2.\n\n❖ This is simply a reference back to Section \n5505.1.2 for the general piping requirements to \nensure correct design and construction (see \ncommentary, Section 5505.1.2). \n5505.4.2 \nVehicle loading and unloading \nareas. Loading or unloading areas shall be \nconducted in an approved manner in accordance \nwith the standards referenced in Section 5501.1.\n\n❖ Generally, loading, unloading, dispensing and \nfilling operations have a high potential for \ncreating a hazardous situation if not properly \nconducted. This section ensures that the areas \nare constructed and operated as required by \napproved standards. \n5505.4.3 \nLimit controls. Limit controls \nshall be provided to prevent overfilling of stationary \ncontainers during filling operations.\n\n❖ This is a mechanism to prevent a release of \nfluids caused by an overflow. \n5505.5 Handling. \nHandling \nof \ncryogenic \ncontainers shall comply with Sections 5505.5.1 and \n5505.5.2.\n\n❖ This section is focused on portable containers \nand the prevention of a fluid release. \n5505.5.1 \nCarts and trucks. Cryogenic \ncontainers shall be moved using an approved \nmethod. Where cryogenic containers are moved by \nhand cart, hand truck or other mobile device, such \ncarts, trucks or devices shall be designed for the \nsecure movement of the container. \nCarts and trucks used to transport cryogenic \ncontainers shall be designed to provide a stable base \nfor the commodities to be transported and shall have \na means of restraining containers to prevent \naccidental dislodgement.\n\n❖ This section does not specify a particular \nhandling method, but gives the Fire official the \nauthority to determine whether the method \nchosen by the facility is acceptable. If carts, \nhand trucks or other similar methods are \nchosen, they must be able to transport the \ncontainers safely and securely. This includes \n-",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 10,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1580 \n \nrestraining containers while they are being \nmoved. \n5505.5.2 \nClosed containers. Pressurized \ncontainers shall be transported in a closed condition. \nContainers designed for use at atmospheric \nconditions shall be transported with appropriate \nloose-fitting covers in place to prevent spillage. \n❖ \nThis \nsection \nrecognizes \nthat \ncontainers \ndesigned to hold pressure can be moved safely \nif they are properly closed. Containers \ndesigned for use at normal atmospheric \npressure need only have an appropriate cover \nto ensure that fluid does not escape. \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1580 \n \nrestraining containers while they are being \nmoved. \n5505.5.2 \nClosed containers. Pressurized \ncontainers shall be transported in a closed condition. \nContainers designed for use at atmospheric \nconditions shall be transported with appropriate \nloose-fitting covers in place to prevent spillage.",
      "commentary": "This \nsection \nrecognizes \nthat \ncontainers \ndesigned to hold pressure can be moved safely \nif they are properly closed. Containers \ndesigned for use at normal atmospheric \npressure need only have an appropriate cover \nto ensure that fluid does not escape. \n-",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 11,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1581 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Fire Protection Handbook, 20th ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1581 \n \nBIBLIOGRAPHY \n \nThe following resource materials were used in the preparation of the commentary for this chapter of the code: \n1. Code Changes Resource Collection—2015 International Fire Code. Washington, DC: International Code \nCouncil, 2014. \n2. Fire Protection Handbook, 20th ed. Quincy, MA: National Fire Protection Association, 2008. \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 12,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1582 \n \nTABLES OF CHAPTER 55 \n \nTABLE 5504.3.1.1 \nSEPARATION OF STATIONARY CONTAINERS FROM EXPOSURE HAZARDS \n \nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuildings, regardless of construction type \n0.3 \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nPlaces of public assembly \n15 \nNonambulatory patient areas \n15 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50 \n \nTABLE 5504.3.1.2.1 \nSEPARATION OF PORTABLE \nCONTAINERS FROM EXPOSURE HAZARDS \n \nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50 \n \n \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1582 \n \nTABLES OF CHAPTER 55 \n \nTABLE 5504.3.1.1 \nSEPARATION OF STATIONARY CONTAINERS FROM EXPOSURE HAZARDS \n \nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuildings, regardless of construction type \n0.3 \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nPlaces of public assembly \n15 \nNonambulatory patient areas \n15 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50 \n \nTABLE 5504.3.1.2.1 \nSEPARATION OF PORTABLE \nCONTAINERS FROM EXPOSURE HAZARDS \n \nEXPOSURE \nMINIMUM DISTANCE \n(m) \nBuilding exits \n3 \nWall openings \n0.3 \nAir intakes \n3 \nLot lines \n1.5 \nCombustible materials such as paper, leaves, weeds, dry grass or debris \n4.5 \nOther hazardous materials \nIn accordance with Chapter 50 \n \n \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 13,
      "text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1583 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-\n",
      "code_text": "CHAPTER 55—CRYOGENIC FLUIDS \n \n \nSBC 801-CC-2024 \n1583 \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \n \nThis page left intentionally blank \n-",
      "commentary": "",
      "chapter_id": "ch55",
      "section_id": "sec5505"
    },
    {
      "page": 14,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1584 \n \n—EXPLOSIVES AND FIREWORKS \n❖ \nGeneral Comments \n \nThe \nsafe \nhandling \nof \nexplosives \nin \ntransportation, storage and use requires \npreventing ignitions and reducing the hazard to \nexposures. These exposures include people \nwho may be harmed and property that may be \ndamaged by an accidental detonation and \nother circumstances involving accidental or \nmalicious \ndetonation \nof \nthe \nexplosive \nmaterials. All requirements applicable to \nexplosives are based on these principles. To \napply the requirements of this chapter, the Fire \nofficial must recognize conditions that are liable \nto cause ignition or create exposures. \n \nTo varying degrees, all explosives, ammunition \nand blasting agents are susceptible to ignition \nfrom heat, sparks and, in certain cases, shock \nor pressure. Explosives are considered the \nmost susceptible to ignition from these stimuli \nand may detonate when exposed to any of \nthem, even under controlled conditions. \nBlasting agents are generally more stable and \nless susceptible to detonation, but such agents \nmay become sensitized or unstable when \nexposed to heat or contaminated by certain \norganic materials. Sources of ignition include: \nsparks from tools, friction, static electricity, \nelectrical devices, hot surfaces, open flames \nand open-flame devices, smoking materials, \nchemical reactions, electric currents, pressure \nand shock from explosions or impact. \n \nExposure \nprotection \ninvolves \nprotecting \npeople, buildings and public rights-of-way from \ndetonations, \nand \nprotecting \nexplosives, \nammunition and blasting agents from fires or \nexplosions occurring outside the magazine or \nblasting area. Such protection also includes \nsecurity— protecting the magazine or blasting \narea from entry by unauthorized personnel. \nTwo \ntechniques—separation \ndistance \nrequirements and security precautions—are \nused to reduce exposure hazards. \n \nAn excellent discussion of the origin and \nrationale behind the separation distances \nspecified in Table 5604.5.2(1) is presented in \nAppendix C of NFPA 495. Required magazine \nconstruction \nfeatures \ninclude \nweather \nresistance, bullet resistance, spark resistance, \nfire resistance, theft resistance and ventilation \nto prevent excessive heating or dampening of \nexplosives. \n \nRegulation of explosives is a complex \nenforcement \nissue. \nFire \nofficials \nmust \nunderstand that many governmental agencies \nhave \nconcurrent \njurisdiction \nover \nthe \nmanufacture, transportation, storage, sale, \nhandling and use of explosive materials. The \nUS Department of Justice, which oversees the \nBureau of Alcohol, Tobacco, Firearms and \nExplosives (ATF), is the federal agency \nresponsible (see 18 USC, Chapter 40) for \nregulating the manufacture, sale, distribution \nand storage of explosives. In addition to \nenforcing explosives laws and regulations, ATF \ninvestigates incidents of theft or misuse of \nexplosives and has extensive resources for \ninvestigating bombings and incendiary acts. \nRecently, ATF’s inspection of explosives \nmanufacturing plants has been credited with \nimproving industry safety. \n \nMany states, especially where mining is an \nimportant industry, also regulate explosives. \nStates often pick up where federal authority \nends, especially in the areas of blasting and \nsiting of explosive material facilities. \n \nFireworks regulation is one of the most \ncontroversial and hotly debated topics in \nAmerican fire protection. The National Fire \nProtection \nAssociation \n(NFPA) \nand \nUS \nConsumer \nProduct \nSafety \nCommission \n(CPSC) have called for stricter rules to govern \nthe sale and use of common fireworks and trick \nand novelty items. To understand the tenor of \nthe debate, it is helpful to appreciate the scope \nof the problem and look back at the origins of \nthis chapter and other standards that were \ndrafted in response to fireworks misuse and \ninjuries. \n \nAccording to statistics quoted by NFPA and \ngathered by the CPSC, more than 10,000 \ncitizens are injured each year by the misuse of \ncommon and illegally manufactured fireworks. \nThese injuries result in millions of dollars in \nmedical and legal expenses, and untold \nsuffering. The injuries include burns and the \nloss of fingers, limbs, vision or hearing; most \ninjuries \nleave \npermanent \nscarring. \nThe \nstatistics from a 2016 NFPA report show that \n35 percent of people hurt were under age 15. \nPublic displays of fireworks have also resulted \nin several serious accidents. Many of these \naccidents have involved fire department  and \nuntrained \noperators \nperforming \npublic \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1584 \n \n—EXPLOSIVES AND FIREWORKS",
      "commentary": "General Comments \n \nThe \nsafe \nhandling \nof \nexplosives \nin \ntransportation, storage and use requires \npreventing ignitions and reducing the hazard to \nexposures. These exposures include people \nwho may be harmed and property that may be \ndamaged by an accidental detonation and \nother circumstances involving accidental or \nmalicious \ndetonation \nof \nthe \nexplosive \nmaterials. All requirements applicable to \nexplosives are based on these principles. To \napply the requirements of this chapter, the Fire \nofficial must recognize conditions that are liable \nto cause ignition or create exposures. \n \nTo varying degrees, all explosives, ammunition \nand blasting agents are susceptible to ignition \nfrom heat, sparks and, in certain cases, shock \nor pressure. Explosives are considered the \nmost susceptible to ignition from these stimuli \nand may detonate when exposed to any of \nthem, even under controlled conditions. \nBlasting agents are generally more stable and \nless susceptible to detonation, but such agents \nmay become sensitized or unstable when \nexposed to heat or contaminated by certain \norganic materials. Sources of ignition include: \nsparks from tools, friction, static electricity, \nelectrical devices, hot surfaces, open flames \nand open-flame devices, smoking materials, \nchemical reactions, electric currents, pressure \nand shock from explosions or impact. \n \nExposure \nprotection \ninvolves \nprotecting \npeople, buildings and public rights-of-way from \ndetonations, \nand \nprotecting \nexplosives, \nammunition and blasting agents from fires or \nexplosions occurring outside the magazine or \nblasting area. Such protection also includes \nsecurity— protecting the magazine or blasting \narea from entry by unauthorized personnel. \nTwo \ntechniques—separation \ndistance \nrequirements and security precautions—are \nused to reduce exposure hazards. \n \nAn excellent discussion of the origin and \nrationale behind the separation distances \nspecified in Table 5604.5.2(1) is presented in \nAppendix C of NFPA 495. Required magazine \nconstruction \nfeatures \ninclude \nweather \nresistance, bullet resistance, spark resistance, \nfire resistance, theft resistance and ventilation \nto prevent excessive heating or dampening of \nexplosives. \n \nRegulation of explosives is a complex \nenforcement \nissue. \nFire \nofficials \nmust \nunderstand that many governmental agencies \nhave \nconcurrent \njurisdiction \nover \nthe \nmanufacture, transportation, storage, sale, \nhandling and use of explosive materials. The \nUS Department of Justice, which oversees the \nBureau of Alcohol, Tobacco, Firearms and \nExplosives (ATF), is the federal agency \nresponsible (see 18 USC, Chapter 40) for \nregulating the manufacture, sale, distribution \nand storage of explosives. In addition to \nenforcing explosives laws and regulations, ATF \ninvestigates incidents of theft or misuse of \nexplosives and has extensive resources for \ninvestigating bombings and incendiary acts. \nRecently, ATF’s inspection of explosives \nmanufacturing plants has been credited with \nimproving industry safety. \n \nMany states, especially where mining is an \nimportant industry, also regulate explosives. \nStates often pick up where federal authority \nends, especially in the areas of blasting and \nsiting of explosive material facilities. \n \nFireworks regulation is one of the most \ncontroversial and hotly debated topics in \nAmerican fire protection. The National Fire \nProtection \nAssociation \n(NFPA) \nand \nUS \nConsumer \nProduct \nSafety \nCommission \n(CPSC) have called for stricter rules to govern \nthe sale and use of common fireworks and trick \nand novelty items. To understand the tenor of \nthe debate, it is helpful to appreciate the scope \nof the problem and look back at the origins of \nthis chapter and other standards that were \ndrafted in response to fireworks misuse and \ninjuries. \n \nAccording to statistics quoted by NFPA and \ngathered by the CPSC, more than 10,000 \ncitizens are injured each year by the misuse of \ncommon and illegally manufactured fireworks. \nThese injuries result in millions of dollars in \nmedical and legal expenses, and untold \nsuffering. The injuries include burns and the \nloss of fingers, limbs, vision or hearing; most \ninjuries \nleave \npermanent \nscarring. \nThe \nstatistics from a 2016 NFPA report show that \n35 percent of people hurt were under age 15. \nPublic displays of fireworks have also resulted \nin several serious accidents. Many of these \naccidents have involved fire department  and \nuntrained \noperators \nperforming \npublic \n-",
      "chapter_id": "ch56",
      "section_id": "sec5505"
    },
    {
      "page": 15,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1585 \n \nfireworks displays. The same 2016 NFPA \nreport noted that only 6 percent of injuries were \ncaused by public displays. \n \nParts of Chapter 56 had their origin in former \nNFPA 1121L, Model Fireworks Law, which was \nfirst published in 1938. According to NFPA, this \nis the most widely adopted fireworks regulation \nin the United States. Many states have enacted \nthis model as part of law and prohibit all \nfireworks except toy paper or plastic caps and \nauthorized public displays. Other states have \nadopted modified versions that prohibit all but \ntrick and novelty items, toy paper or plastic \ncaps and permitted public displays. The NFPA \nStandards Council withdrew NFPA 1121L as \nan NFPA standard and in 1988 transferred \ncontrol of the document to the Fire Marshal’s \nAssociation of North America (FMANA) [now \nthe International Fire Marshals Association \n(IFMA)], a membership section of NFPA. \nCopies of the document may be obtained from \nIFMA or from various internet sources. \n \nThis chapter requires the display of fireworks to \ncomply with NFPA 1123. The standard \nincludes criteria for the firing and on-site \nstorage of fireworks, display site location, \nfallout area and operator qualifications. This \nchapter also references NFPA 1124 for the \nregulation of fireworks manufacture and \nstorage of fireworks at manufacturing plants. \ngovernment regulations also provide useful \nguidance. The sale of fireworks is permitted \nwhere it complies with the 2006 edition of \nNFPA 1124, which contains specific provisions \nfor the sale of fireworks. More recent editions \nof NFPA 1124 no longer address the sale of \nconsumer fireworks. See the commentary to \nSection 5601.1.3.  \n❖ \nPurpose \n \nChapter 56 prescribes minimum requirements \nfor the safe manufacture, storage, handling \nand use of explosives, ammunition and \nblasting agents for commercial and industrial \noccupancies. These provisions are intended to \nprotect \nthe \ngeneral \npublic, \nemergency \nresponders \nand \nindividuals \nwho \nhandle \nexplosives. \n \nThis chapter regulates the manufacturing, retail \nsale, display and wholesale distribution of \nfireworks, establishing the requirements for \nobtaining approval to manufacture, store, sell, \ndischarge or conduct a public display, and \nreferences national standards for regulations \ngoverning manufacture, storage and public \ndisplays. \nSECTION 5601 GENERAL \n5601.1 Scope. The provisions of this chapter shall \ngovern the possession, manufacture, storage, \nhandling, sale and use of explosives, explosive \nmaterials, fireworks and small arms ammunition. \nExceptions: \n1. The Armed Forces of the Saudi Arabia, Coast \nGuard or National Guard. \n2. Explosives in forms prescribed by the \ngovernment. \n3. The possession, storage and use of small \narms \nammunition where packaged in \naccordance with government packaging \nrequirements. \n4. The possession, storage and use of not more \nthan 0.45 kg of commercially manufactured \nsporting black powder, 9 kg of smokeless \npowder and 10,000 small arms primers for \nhand loading of small arms ammunition for \npersonal consumption. \n5. The \nuse \nof \nexplosive \nmaterials \nby \ngovernment regulatory, law enforcement and \nfire agencies acting in their official \ncapacities. \n6. Special industrial explosive devices that in \nthe aggregate contain less than 23 kg of \nexplosive materials. \n7. The possession, storage and use of blank \nindustrial power load cartridges where \npackaged \nin \naccordance \nwith \nMOT \npackaging regulations. \n8. Transportation in accordance with DOTn 49 \nCFR Parts 100–185. \n9. Items \npreempted \nby \ngovernmental \nregulations. \n❖ \nThis chapter contains specific requirements for \nthe manufacture, transportation, handling, \nstorage and use of explosives, ammunition and \nblasting \nagents \nby \nnonmilitary \nand \nnongovernmental agencies and individuals. \n \nExceptions in this section detail situations in \nwhich compliance with the requirements of this \nchapter is not required. Generally, these \nsituations are governed by more stringent \ngovernmental requirements or another chapter \nof the code or they may represent a low hazard. \n \nException 1 recognizes that the military \npromulgates its own regulations governing the \nmanufacture and storage of explosives, \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1585 \n \nfireworks displays. The same 2016 NFPA \nreport noted that only 6 percent of injuries were \ncaused by public displays. \n \nParts of Chapter 56 had their origin in former \nNFPA 1121L, Model Fireworks Law, which was \nfirst published in 1938. According to NFPA, this \nis the most widely adopted fireworks regulation \nin the United States. Many states have enacted \nthis model as part of law and prohibit all \nfireworks except toy paper or plastic caps and \nauthorized public displays. Other states have \nadopted modified versions that prohibit all but \ntrick and novelty items, toy paper or plastic \ncaps and permitted public displays. The NFPA \nStandards Council withdrew NFPA 1121L as \nan NFPA standard and in 1988 transferred \ncontrol of the document to the Fire Marshal’s \nAssociation of North America (FMANA) [now \nthe International Fire Marshals Association \n(IFMA)], a membership section of NFPA. \nCopies of the document may be obtained from \nIFMA or from various internet sources. \n \nThis chapter requires the display of fireworks to \ncomply with NFPA 1123. The standard \nincludes criteria for the firing and on-site \nstorage of fireworks, display site location, \nfallout area and operator qualifications. This \nchapter also references NFPA 1124 for the \nregulation of fireworks manufacture and \nstorage of fireworks at manufacturing plants. \ngovernment regulations also provide useful \nguidance. The sale of fireworks is permitted \nwhere it complies with the 2006 edition of \nNFPA 1124, which contains specific provisions \nfor the sale of fireworks. More recent editions \nof NFPA 1124 no longer address the sale of \nconsumer fireworks. See the commentary to \nSection 5601.1.3.",
      "commentary": "Purpose \n \nChapter 56 prescribes minimum requirements \nfor the safe manufacture, storage, handling \nand use of explosives, ammunition and \nblasting agents for commercial and industrial \noccupancies. These provisions are intended to \nprotect \nthe \ngeneral \npublic, \nemergency \nresponders \nand \nindividuals \nwho \nhandle \nexplosives. \n \nThis chapter regulates the manufacturing, retail \nsale, display and wholesale distribution of \nfireworks, establishing the requirements for \nobtaining approval to manufacture, store, sell, \ndischarge or conduct a public display, and \nreferences national standards for regulations \ngoverning manufacture, storage and public \ndisplays. \nSECTION 5601 GENERAL \n5601.1 Scope. The provisions of this chapter shall \ngovern the possession, manufacture, storage, \nhandling, sale and use of explosives, explosive \nmaterials, fireworks and small arms ammunition. \nExceptions: \n1. The Armed Forces of the Saudi Arabia, Coast \nGuard or National Guard. \n2. Explosives in forms prescribed by the \ngovernment. \n3. The possession, storage and use of small \narms \nammunition where packaged in \naccordance with government packaging \nrequirements. \n4. The possession, storage and use of not more \nthan 0.45 kg of commercially manufactured \nsporting black powder, 9 kg of smokeless \npowder and 10,000 small arms primers for \nhand loading of small arms ammunition for \npersonal consumption. \n5. The \nuse \nof \nexplosive \nmaterials \nby \ngovernment regulatory, law enforcement and \nfire agencies acting in their official \ncapacities. \n6. Special industrial explosive devices that in \nthe aggregate contain less than 23 kg of \nexplosive materials. \n7. The possession, storage and use of blank \nindustrial power load cartridges where \npackaged \nin \naccordance \nwith \nMOT \npackaging regulations. \n8. Transportation in accordance with DOTn 49 \nCFR Parts 100–185. \n9. Items \npreempted \nby \ngovernmental \nregulations.\n\n❖ This chapter contains specific requirements for \nthe manufacture, transportation, handling, \nstorage and use of explosives, ammunition and \nblasting \nagents \nby \nnonmilitary \nand \nnongovernmental agencies and individuals. \n \nExceptions in this section detail situations in \nwhich compliance with the requirements of this \nchapter is not required. Generally, these \nsituations are governed by more stringent \ngovernmental requirements or another chapter \nof the code or they may represent a low hazard. \n \nException 1 recognizes that the military \npromulgates its own regulations governing the \nmanufacture and storage of explosives, \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 16,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1586 \n \nammunition and blasting agents. These \nregulations are similar to those that apply to \ncivilian explosives with a few exceptions for \nidentifying and marking them in transportation \nand storage. \n \nAn example of Exception 2 is nitroglycerin in \ntablet and transdermal patch form used for the \ntreatment of angina pectoris and other \npharmaceuticals \ncontaining \nexplosive \nmaterials which are not dangerous in the form \ndispensed and thus are exempt from these \nrequirements. \n \nException 3 recognizes the low risk associated \nwith small arms ammunition where packaged \nin accordance with government packaging. \nThe packaging provides a level of protection \nand \nstability. \nGenerally, \nsmall \narms \nammunition as assembled is low risk. \n \nException 4 exempts small amounts of \nmaterials for making small arms ammunition \nfor personal use based on the limited potential \nhazard due to the quantity. \n \nException 5 is a limited exception that exempts \ncertain governmental agencies from the \napplication of Article 56 when using explosive \nmaterials while acting in the course of their \nofficial \ncapacities. \nAll \nother \napplicable \nprovisions contained in the chapter would \napply, i.e., possession, storage and handling \nregulations. \n \nException 6 exempts from the provisions of this \nchapter special industrial explosive devices in \nan aggregate quantity of 23 kg of explosive \nmaterials. See the commentaries to the \nChapter 2 definitions of “Special industrial \nexplosive device” and “Explosive material.” \n \nException 7 exempts from the provisions of this \nchapter the possession, storage, and use of \nblank \nindustrial \npower \nload \ncartridges. \nSometimes called propellant-actuated power \ndevices, these articles include devices such as \nrivets, nail guns, bolt or stud drivers, punches \nand \ncutting \ntools \nwhich \nuse \nexplosive \ncartridges to perform their function. Devices \nemploying explosive mixtures to produce a \nflame or jet for cutting, propelling or directing \nwork would not be included. \n \nExceptions 8 and 9 recognize that adequate \nregulations \nmay \nalready \nexist \nat \nthe \ngovernment level for certain materials. \n5601.1.1 \nExplosive material standard. In \naddition to the requirements of this chapter, NFPA \n495 shall govern the manufacture, transportation, \nstorage, sale, handling and use of explosive \nmaterials. \n❖ \nThe requirements in NFPA 495 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.2 \nExplosive material terminals. In \naddition to the requirements of this chapter, the \noperation of explosive material terminals shall \nconform to the provisions of NFPA 498. \n❖ \nThe requirements of NFPA 498 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.3 \nFireworks. \nThe \npossession, \nmanufacture, storage, sale, handling and use of \nfireworks are prohibited. \nExceptions: \n1. Storage and handling of fireworks as allowed \nin Section 5604. \n2. Manufacture, assembly and testing of \nfireworks as allowed in Section 5605. \n3. The use of fireworks for fireworks displays \nas allowed in Section 5608. \n4. The possession, storage, sale, handling and \nuse of specific types of Division 1.4G \nfireworks where allowed by applicable laws, \nordinances and regulations, provided that \nsuch fireworks and facilities comply with the \n2006 edition of NFPA 1124, CPSC 16 CFR \nParts 1500 and 1507, and DOTn 49 CFR \nParts 100–185, as applicable for consumer \nfireworks. \n❖ \nThe possession, manufacture, storage, sale \nand unauthorized use of fireworks are \nprohibited by this section. The prohibition of \nretail sales allows communities to have direct \ncontrol over the hazards associated with small \namounts of storage typical of retail sales. \nException 1 allows storage and handling of \nfireworks within the limitations of Section \n5604. Exception 2 allows the manufacture, \nassembly and testing of fireworks within the \nlimitations of Section 5605. Exception 3 allows \nthose displays to be specifically approved by \nthe Fire official in accordance with Section \n5608. \n \nException \n4 \nrecognizes \nthat, \nin \nsome \ninstances, the possession, storage, sale, \nhandling and use of certain types of fireworks \nmay be allowed by provisions of the \npreemptive laws of superior jurisdictions, most \ntypically the government. Even if such laws \npreempt the Fire official, the exception \nstipulates that the fireworks and the facilities \nallowed by such laws must still meet the \nminimum requirements of the referenced \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1586 \n \nammunition and blasting agents. These \nregulations are similar to those that apply to \ncivilian explosives with a few exceptions for \nidentifying and marking them in transportation \nand storage. \n \nAn example of Exception 2 is nitroglycerin in \ntablet and transdermal patch form used for the \ntreatment of angina pectoris and other \npharmaceuticals \ncontaining \nexplosive \nmaterials which are not dangerous in the form \ndispensed and thus are exempt from these \nrequirements. \n \nException 3 recognizes the low risk associated \nwith small arms ammunition where packaged \nin accordance with government packaging. \nThe packaging provides a level of protection \nand \nstability. \nGenerally, \nsmall \narms \nammunition as assembled is low risk. \n \nException 4 exempts small amounts of \nmaterials for making small arms ammunition \nfor personal use based on the limited potential \nhazard due to the quantity. \n \nException 5 is a limited exception that exempts \ncertain governmental agencies from the \napplication of Article 56 when using explosive \nmaterials while acting in the course of their \nofficial \ncapacities. \nAll \nother \napplicable \nprovisions contained in the chapter would \napply, i.e., possession, storage and handling \nregulations. \n \nException 6 exempts from the provisions of this \nchapter special industrial explosive devices in \nan aggregate quantity of 23 kg of explosive \nmaterials. See the commentaries to the \nChapter 2 definitions of “Special industrial \nexplosive device” and “Explosive material.” \n \nException 7 exempts from the provisions of this \nchapter the possession, storage, and use of \nblank \nindustrial \npower \nload \ncartridges. \nSometimes called propellant-actuated power \ndevices, these articles include devices such as \nrivets, nail guns, bolt or stud drivers, punches \nand \ncutting \ntools \nwhich \nuse \nexplosive \ncartridges to perform their function. Devices \nemploying explosive mixtures to produce a \nflame or jet for cutting, propelling or directing \nwork would not be included. \n \nExceptions 8 and 9 recognize that adequate \nregulations \nmay \nalready \nexist \nat \nthe \ngovernment level for certain materials. \n5601.1.1 \nExplosive material standard. In \naddition to the requirements of this chapter, NFPA \n495 shall govern the manufacture, transportation, \nstorage, sale, handling and use of explosive \nmaterials.",
      "commentary": "The requirements in NFPA 495 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.2 \nExplosive material terminals. In \naddition to the requirements of this chapter, the \noperation of explosive material terminals shall \nconform to the provisions of NFPA 498.\n\n❖ The requirements of NFPA 498 apply to \nsituations not specifically addressed by this \nchapter. \n5601.1.3 \nFireworks. \nThe \npossession, \nmanufacture, storage, sale, handling and use of \nfireworks are prohibited. \nExceptions: \n1. Storage and handling of fireworks as allowed \nin Section 5604. \n2. Manufacture, assembly and testing of \nfireworks as allowed in Section 5605. \n3. The use of fireworks for fireworks displays \nas allowed in Section 5608. \n4. The possession, storage, sale, handling and \nuse of specific types of Division 1.4G \nfireworks where allowed by applicable laws, \nordinances and regulations, provided that \nsuch fireworks and facilities comply with the \n2006 edition of NFPA 1124, CPSC 16 CFR \nParts 1500 and 1507, and DOTn 49 CFR \nParts 100–185, as applicable for consumer \nfireworks.\n\n❖ The possession, manufacture, storage, sale \nand unauthorized use of fireworks are \nprohibited by this section. The prohibition of \nretail sales allows communities to have direct \ncontrol over the hazards associated with small \namounts of storage typical of retail sales. \nException 1 allows storage and handling of \nfireworks within the limitations of Section \n5604. Exception 2 allows the manufacture, \nassembly and testing of fireworks within the \nlimitations of Section 5605. Exception 3 allows \nthose displays to be specifically approved by \nthe Fire official in accordance with Section \n5608. \n \nException \n4 \nrecognizes \nthat, \nin \nsome \ninstances, the possession, storage, sale, \nhandling and use of certain types of fireworks \nmay be allowed by provisions of the \npreemptive laws of superior jurisdictions, most \ntypically the government. Even if such laws \npreempt the Fire official, the exception \nstipulates that the fireworks and the facilities \nallowed by such laws must still meet the \nminimum requirements of the referenced \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 17,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1587 \n \nstandards. Note that the current edition of \nNFPA \n1124 \ndoes \nnot \ncontain \nspecific \nrequirements for the sale of consumer \nfireworks. Therefore, this section references \nthe 2006 edition of the standard. The scope of \nthe 2006 edition of NFPA 1124 includes \nimportant criteria related to construction, \nallowable area, egress and protection, which is \nnot identified in CPSC 16 CFR, Parts 1500 and \n1507, or DOTn 49 CFR, Parts 100–185 for \nfacilities for the storage, handling and sale of \nconsumer fireworks. See also Section 5609.1. \n5601.1.4 \nRocketry. The storage, handling \nand use of model and high-power rockets shall \ncomply with the requirements of NFPA 1122, \nNFPA 1125 and NFPA 1127. \n❖ \nNFPA 1122 contains instructional guidelines \nand specific \nstandards \nfor \nthe \ndesign, \nconstruction, limitation of charge and power, \nand reliability of rocket motors manufactured \nfor sale to the general public; for the design and \nconstruction of rockets propelled by these \nmotors; and for tests, launchings and other \noperations involving such rockets in order to \nminimize hazards. NFPA 1125 applies to the \nmanufacture of model rocket motors designed, \nsold and used for the purpose of propelling \nrecoverable aero models. NFPA 1127 contains \ninstructional guidelines and specific standards \nfor the design, construction, limitation of charge \nand power and reliability of high-power rocket \nmotors manufactured for sale to users; for the \nqualification and certification of users; for the \ndesign and construction of high-power rockets \npropelled by these motors; and for tests, \nlaunchings and other operations involving \nrockets so that hazards are minimized. \n5601.1.5 \nAmmonium nitrate. The storage \nand handling of ammonium nitrate shall comply \nwith the requirements of NFPA 400 and Chapter 63. \nException: Storage of ammonium nitrate in \nmagazines with blasting agents shall comply with \nthe requirements of NFPA 495. \n❖ \nNFPA 400 addresses storage and Chapter 63 \naddresses oxidizers and separation distances \nfor ammonium nitrate. Ammonium nitrate can \nbe sensitized by both heat and contaminants, \ncausing it to become a greater explosive \ndanger (commercial blasting agents are made \nfrom a mixture of diesel oil and ammonium \nnitrate). \n \nIt \ncannot \nbe \ndetermined \nwhen \nor \nif \ncontamination will occur. No matter how many \ntimes it has failed to explode in fires, the \nimportant point is that ammonium nitrate might \nexplode and has the potential to explode in any \nfire. \n5601.2 Permit required. Permits shall be required \nas set forth in Section 105.5 and regulated in \naccordance with this section. \n❖ \nThe process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.16 for a \ndiscussion \nof \nspecific \nquantitybased \noperational permits for the materials regulated \nin this chapter. The permit process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property.  \n  \n5601.2.1 \nResidential uses. Persons shall not \nkeep or store, nor shall any permit be issued to keep \nor store, any explosives at any place of habitation, \nor within 30 m thereof. \nException: Storage of smokeless propellant, black \npowder and small arms primers for personal use and \nnot for resale in accordance with Section 5606. \n❖ \nSmall amounts of materials for making small \narms ammunition for personal use are exempt \nbased on the limited potential hazard of the \nsmall quantities. \n5601.2.2 \nSale and retail display. Persons \nshall not construct a retail display nor offer for sale \nexplosives, explosive materials or fireworks on \nhighways, sidewalks, public property or in Group A \nor E occupancies. \n❖ \nWhere retail sales are allowed by Section \n5601.1.3, Exception 4, the intent of this section \nis to prohibit the retail display and sale of \nexplosives, including fireworks 1.3G and 1.4G, \nin public rights-of-way, on public property and \nin assembly (Group A) and educational (Group \nE) buildings. This reduces the likelihood of theft \nand personal injury if a fire or explosion occurs. \nSee also the commentary to Section 5601.1.3 \nfor further discussion of retail sales of \nfireworks. \n5601.2.3 \nPermit restrictions. The Fire \nofficial is authorized to limit the quantity of \nexplosives, explosive materials or fireworks \npermitted at a given location. Persons possessing a \npermit for storage of explosives at any place, shall \nnot keep or store an amount greater than authorized \nin such permit. Only the kind of explosive specified \nin such a permit shall be kept or stored. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1587 \n \nstandards. Note that the current edition of \nNFPA \n1124 \ndoes \nnot \ncontain \nspecific \nrequirements for the sale of consumer \nfireworks. Therefore, this section references \nthe 2006 edition of the standard. The scope of \nthe 2006 edition of NFPA 1124 includes \nimportant criteria related to construction, \nallowable area, egress and protection, which is \nnot identified in CPSC 16 CFR, Parts 1500 and \n1507, or DOTn 49 CFR, Parts 100–185 for \nfacilities for the storage, handling and sale of \nconsumer fireworks. See also Section 5609.1. \n5601.1.4 \nRocketry. The storage, handling \nand use of model and high-power rockets shall \ncomply with the requirements of NFPA 1122, \nNFPA 1125 and NFPA 1127.",
      "commentary": "NFPA 1122 contains instructional guidelines \nand specific \nstandards \nfor \nthe \ndesign, \nconstruction, limitation of charge and power, \nand reliability of rocket motors manufactured \nfor sale to the general public; for the design and \nconstruction of rockets propelled by these \nmotors; and for tests, launchings and other \noperations involving such rockets in order to \nminimize hazards. NFPA 1125 applies to the \nmanufacture of model rocket motors designed, \nsold and used for the purpose of propelling \nrecoverable aero models. NFPA 1127 contains \ninstructional guidelines and specific standards \nfor the design, construction, limitation of charge \nand power and reliability of high-power rocket \nmotors manufactured for sale to users; for the \nqualification and certification of users; for the \ndesign and construction of high-power rockets \npropelled by these motors; and for tests, \nlaunchings and other operations involving \nrockets so that hazards are minimized. \n5601.1.5 \nAmmonium nitrate. The storage \nand handling of ammonium nitrate shall comply \nwith the requirements of NFPA 400 and Chapter 63. \nException: Storage of ammonium nitrate in \nmagazines with blasting agents shall comply with \nthe requirements of NFPA 495.\n\n❖ NFPA 400 addresses storage and Chapter 63 \naddresses oxidizers and separation distances \nfor ammonium nitrate. Ammonium nitrate can \nbe sensitized by both heat and contaminants, \ncausing it to become a greater explosive \ndanger (commercial blasting agents are made \nfrom a mixture of diesel oil and ammonium \nnitrate). \n \nIt \ncannot \nbe \ndetermined \nwhen \nor \nif \ncontamination will occur. No matter how many \ntimes it has failed to explode in fires, the \nimportant point is that ammonium nitrate might \nexplode and has the potential to explode in any \nfire. \n5601.2 Permit required. Permits shall be required \nas set forth in Section 105.5 and regulated in \naccordance with this section.\n\n❖ The process of issuing permits gives the Fire \nofficial an opportunity to carefully evaluate and \nregulate \nhazardous \noperations. \nPermit \napplicants should be required to demonstrate \nthat their operations comply with the code \nbefore \nthe \npermit \nis \nissued. \nSee \nthe \ncommentary to Section 105.5 for a general \ndiscussion \nof \noperations \nrequiring \nan \noperational permit and Section 105.5.16 for a \ndiscussion \nof \nspecific \nquantitybased \noperational permits for the materials regulated \nin this chapter. The permit process also notifies \nthe fire department  of the need for prefire \nplanning for the hazardous property.  \n  \n5601.2.1 \nResidential uses. Persons shall not \nkeep or store, nor shall any permit be issued to keep \nor store, any explosives at any place of habitation, \nor within 30 m thereof. \nException: Storage of smokeless propellant, black \npowder and small arms primers for personal use and \nnot for resale in accordance with Section 5606.\n\n❖ Small amounts of materials for making small \narms ammunition for personal use are exempt \nbased on the limited potential hazard of the \nsmall quantities. \n5601.2.2 \nSale and retail display. Persons \nshall not construct a retail display nor offer for sale \nexplosives, explosive materials or fireworks on \nhighways, sidewalks, public property or in Group A \nor E occupancies.\n\n❖ Where retail sales are allowed by Section \n5601.1.3, Exception 4, the intent of this section \nis to prohibit the retail display and sale of \nexplosives, including fireworks 1.3G and 1.4G, \nin public rights-of-way, on public property and \nin assembly (Group A) and educational (Group \nE) buildings. This reduces the likelihood of theft \nand personal injury if a fire or explosion occurs. \nSee also the commentary to Section 5601.1.3 \nfor further discussion of retail sales of \nfireworks. \n5601.2.3 \nPermit restrictions. The Fire \nofficial is authorized to limit the quantity of \nexplosives, explosive materials or fireworks \npermitted at a given location. Persons possessing a \npermit for storage of explosives at any place, shall \nnot keep or store an amount greater than authorized \nin such permit. Only the kind of explosive specified \nin such a permit shall be kept or stored. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 18,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1588 \n \n❖ \nThe Fire official may set limits on the quantity \nof explosive materials or blasting agents stored \nat any site as a means of maintaining control \nover the degree of hazard posed by explosive \nstorage. Limits should be based on the severity \nof the exposure if an explosion or fire occurs in \nthe magazine. This section is not intended to \ngive the Fire official authority to prohibit the \nstorage of explosives or blasting agents on any \nsite. \n5601.2.4 \nFinancial responsibility. Before a \npermit is issued, as required by Section 5601.2, the \napplicant shall obtain approval from the fire \ndepartment and shall file a bond or certificate of \ninsurance, for the purpose of the payment of all \ndamages to persons or property that arise from, or \nare caused by, the conduct of any act authorized by \nthe permit. Government entities shall be exempt \nfrom this bond requirement. \n❖ \nThe Fire official should understand that some \ninsurance \ncoverages are \ninvalidated \nby \nviolations \nof \ngovernmental \nregulations. \nInsurance coverages obtained by an owner or \noperator provide no protection from liability for \nthe Fire official who is responsible for issuing \napprovals \nor \nconducting \ninspections. \nMoreover, third-party insurance may conflict \nwith \nother \ncoverages \nobtained \nby \nthe \njurisdiction, as well as governmental immunity \nor tort claims protections under governmental \nstatutes. \n5601.2.4.1 \nBlasting.  Before approval to do \nblasting is issued, the applicant for approval shall \nfile a bond or submit a certificate of insurance in \nsuch form, amount and coverage as determined by \nthe legal department of the jurisdiction to be \nadequate in each case to indemnify the jurisdiction \nagainst any and all damages arising from permitted \nblasting. \n❖ \nInsurance coverage is required in an amount \nspecified by a jurisdiction’s legal department. \nThis coverage is intended to indemnify the \noperator \nor \nresponsible \nindividual \nfrom \ndamages arising from accidents involving \nblasting operations. \n5601.2.4.2 \nFireworks display. The permit \nholder shall furnish a bond or certificate of \ninsurance in an amount deemed adequate by the \nFire official for the payment of all potential \ndamages to a person or persons or to property by \nreason of the permitted display, and arising from \nany acts of the permit holder, the agent, employees \nor subcontractors. \n❖ \nThe bonding requirement is intended to \nindemnify the display operator and, if required \nby the Fire official, the jurisdiction in the event \nof an accident. Jurisdictions desiring coverage \nunder the display operator’s policy should \nrequire that the jurisdiction be named on the \npolicy as an additional insured or a named \ninsured. (Before making this requirement, \ncheck with legal counsel to determine the Fire \nofficial’s and the jurisdiction’s liability. Many tort \nclaims acts exempt the government from \ncertain claims, while others limit the amount of \nliability. The standard of care that must be \nexercised by the Fire official when reviewing \nconditions for a permit varies widely.) \n \nThe Fire official must exercise great care when \nestablishing bonding requirements. Insurance \ncompanies underwriting fireworks displays \noften issue a large number of policies at the \nsame time of year. Often the face value of \nthese policies far exceeds the total of the \ncompanies’ assets and reserves. Insurance \nevaluation services should be consulted to \nevaluate the companies’ ratings. (Like credit \nbureaus, these evaluation services rate the \ncompanies’ financial health on a letter scale—\nAAA being the highest rating, B and C the \nlowest.) Most policies include some coverage \nrestrictions. Losses within 45 m of the \ndischarge site are often excluded from \ncoverage, and claims within 180 m of the \ndischarge site are frequently severely limited. \nWhen included in the policy, these separation \ndistances usually conform to the separation \nrequirements of NFPA 1123. This is done \npurposely to encourage display operators to \nfollow nationally recognized standards. \n \nThe Fire official may require the approval \nholder to submit an original copy of the \ncertificate \nof \ninsurance \nverifying \nindemnification of the display. When an original \ncopy cannot be obtained, a facsimile of the \noriginal from the issuing broker is a good \nalternative. \nMost \ninsurance \ncompanies \nauthorize only highly trusted, specially trained, \nbonded employees to issue these certificates. \nThe Fire official should examine the certificate \ncarefully and never accept a photocopy of this \ndocument unless it \ncan be \nthoroughly \nauthenticated. Unscrupulous operators have \nbeen known to alter old certificates or produce \nand submit counterfeit certificates. The Fire \nofficial may contact the broker, underwriter or \nother insurance company representative to \nverify coverage, although these agents may be \nreluctant to confirm coverage if the jurisdiction \nis not named as an additional insured on the \npolicy. \n5601.3 Prohibited explosives. Permits shall not be \nissued or renewed for possession, manufacture, \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1588",
      "commentary": "The Fire official may set limits on the quantity \nof explosive materials or blasting agents stored \nat any site as a means of maintaining control \nover the degree of hazard posed by explosive \nstorage. Limits should be based on the severity \nof the exposure if an explosion or fire occurs in \nthe magazine. This section is not intended to \ngive the Fire official authority to prohibit the \nstorage of explosives or blasting agents on any \nsite. \n5601.2.4 \nFinancial responsibility. Before a \npermit is issued, as required by Section 5601.2, the \napplicant shall obtain approval from the fire \ndepartment and shall file a bond or certificate of \ninsurance, for the purpose of the payment of all \ndamages to persons or property that arise from, or \nare caused by, the conduct of any act authorized by \nthe permit. Government entities shall be exempt \nfrom this bond requirement.\n\n❖ The Fire official should understand that some \ninsurance \ncoverages are \ninvalidated \nby \nviolations \nof \ngovernmental \nregulations. \nInsurance coverages obtained by an owner or \noperator provide no protection from liability for \nthe Fire official who is responsible for issuing \napprovals \nor \nconducting \ninspections. \nMoreover, third-party insurance may conflict \nwith \nother \ncoverages \nobtained \nby \nthe \njurisdiction, as well as governmental immunity \nor tort claims protections under governmental \nstatutes. \n5601.2.4.1 \nBlasting.  Before approval to do \nblasting is issued, the applicant for approval shall \nfile a bond or submit a certificate of insurance in \nsuch form, amount and coverage as determined by \nthe legal department of the jurisdiction to be \nadequate in each case to indemnify the jurisdiction \nagainst any and all damages arising from permitted \nblasting.\n\n❖ Insurance coverage is required in an amount \nspecified by a jurisdiction’s legal department. \nThis coverage is intended to indemnify the \noperator \nor \nresponsible \nindividual \nfrom \ndamages arising from accidents involving \nblasting operations. \n5601.2.4.2 \nFireworks display. The permit \nholder shall furnish a bond or certificate of \ninsurance in an amount deemed adequate by the \nFire official for the payment of all potential \ndamages to a person or persons or to property by \nreason of the permitted display, and arising from \nany acts of the permit holder, the agent, employees \nor subcontractors.\n\n❖ The bonding requirement is intended to \nindemnify the display operator and, if required \nby the Fire official, the jurisdiction in the event \nof an accident. Jurisdictions desiring coverage \nunder the display operator’s policy should \nrequire that the jurisdiction be named on the \npolicy as an additional insured or a named \ninsured. (Before making this requirement, \ncheck with legal counsel to determine the Fire \nofficial’s and the jurisdiction’s liability. Many tort \nclaims acts exempt the government from \ncertain claims, while others limit the amount of \nliability. The standard of care that must be \nexercised by the Fire official when reviewing \nconditions for a permit varies widely.) \n \nThe Fire official must exercise great care when \nestablishing bonding requirements. Insurance \ncompanies underwriting fireworks displays \noften issue a large number of policies at the \nsame time of year. Often the face value of \nthese policies far exceeds the total of the \ncompanies’ assets and reserves. Insurance \nevaluation services should be consulted to \nevaluate the companies’ ratings. (Like credit \nbureaus, these evaluation services rate the \ncompanies’ financial health on a letter scale—\nAAA being the highest rating, B and C the \nlowest.) Most policies include some coverage \nrestrictions. Losses within 45 m of the \ndischarge site are often excluded from \ncoverage, and claims within 180 m of the \ndischarge site are frequently severely limited. \nWhen included in the policy, these separation \ndistances usually conform to the separation \nrequirements of NFPA 1123. This is done \npurposely to encourage display operators to \nfollow nationally recognized standards. \n \nThe Fire official may require the approval \nholder to submit an original copy of the \ncertificate \nof \ninsurance \nverifying \nindemnification of the display. When an original \ncopy cannot be obtained, a facsimile of the \noriginal from the issuing broker is a good \nalternative. \nMost \ninsurance \ncompanies \nauthorize only highly trusted, specially trained, \nbonded employees to issue these certificates. \nThe Fire official should examine the certificate \ncarefully and never accept a photocopy of this \ndocument unless it \ncan be \nthoroughly \nauthenticated. Unscrupulous operators have \nbeen known to alter old certificates or produce \nand submit counterfeit certificates. The Fire \nofficial may contact the broker, underwriter or \nother insurance company representative to \nverify coverage, although these agents may be \nreluctant to confirm coverage if the jurisdiction \nis not named as an additional insured on the \npolicy. \n5601.3 Prohibited explosives. Permits shall not be \nissued or renewed for possession, manufacture, \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 19,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1589 \n \nstorage, handling, sale or use of the following \nmaterials and such materials currently in storage or \nuse shall be disposed of in an approved manner. \n1. Liquid nitroglycerin. \n2. Dynamite containing more than 60-percent \nliquid explosive ingredient. \n3. Dynamite having an unsatisfactory absorbent \nor one that permits leakage of a liquid \nexplosive ingredient under any conditions \nliable to exist during storage. \n4. Nitrocellulose in a dry and uncompressed \ncondition in a quantity greater than 4.5 kg of \nnet weight in one package. \n5. Fulminate of mercury in a dry condition and \nfulminate of all other metals in any condition \nexcept as a component of manufactured \narticles not hereinafter forbidden. \n6. Explosive \ncompositions \nthat \nignite \nspontaneously \nor \nundergo \nmarked \ndecomposition, rendering the products of \ntheir use more hazardous, when subjected for \n48 consecutive hours or less to a temperature \nof 75°C. \n7. New explosive materials until approved by \nDOTn, except that permits are allowed to be \nissued to educational, governmental or \nindustrial laboratories for instructional or \nresearch purposes. \n8. Explosive materials forbidden for transport \nby DOTn. \n9. Explosive \nmaterials \ncontaining \nan \nammonium salt and a chlorate. \n10. Explosives not packed or marked as required \nby DOTn 49 CFR Parts 100–185. \nException: Gelatin dynamite. \n❖ \nThe Fire official is not authorized to issue \napproval \nfor \nmanufacture, \ntransportation, \nstorage, sale or use because of extreme or \nunusual hazards presented by the listed \nmaterials. \n5601.4 Qualifications. Persons in charge of \nmagazines, \nblasting, \nfireworks \ndisplay \nor \npyrotechnic special effect operations shall be not \nless than 21 years of age and shall demonstrate \nknowledge of all safety precautions related to the \nstorage, handling or use of explosives, explosive \nmaterials or fireworks. \n❖ \nThe only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and authorized \nby the Fire official. \n \nThe competence of the display operator is first \namong the important safeguards that must be \nobserved for a safe and enjoyable public \ndisplay. Chapter 6 of NFPA 1123 details the \nqualifications of competent fireworks display \noperators. Many jurisdictions also require \ndisplay operators to possess a license or \ncertificate of fitness. To obtain such a \ncertificate, the operator must be bonded or \nindemnified, pass a written examination and \nserve \nan \napprenticeship \nunder \nanother \nlicensed or certified pyrotechnician. \n \nThe \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21325 mm for each \n25 mm of aerial shell diameter. Table 31.3 of \nNFPA 1123 specifies the separation distances. \n \nFireworks discharge sites must be separated \nfrom institutional and high-hazard occupancies \nby at least twice the distance specified in the \ntable 42650 mm per 25 mm of shell diameter. \nWhen mortars are positioned vertically (zero \ndegrees), they must be located at the center of \nthe display area. When mortars or shells stored \nat the discharge site are angled, they must be \naimed away from principal spectator viewing \nand shell storage areas. When angled, mortars \nmay be placed up to one-third the distance \nfrom the center of the display area to the \nprincipal spectator viewing area. Aerial shell \ntrajectories must not come within 7.5 m of \noverhead obstructions, such as power lines \nand trees. Tents and canvas structures must \nbe at least 30 m from the discharge site. \n \nHigh winds, precipitation or extremely hot, dry \nconditions should be avoided. Moisture-\ndamaged shells must not be fired. If, in the \nopinion of the Fire official or the display \noperator, weather conditions present a danger, \nthe display must be postponed or canceled. \n5601.5 Supervision. \nThe \nFire \nofficial \nis \nauthorized to require operations permitted under the \nprovisions of Section 5601.2 to be supervised at any \ntime by the Fire official in order to determine \ncompliance with all safety and fire regulations. \n❖ \nOnly supervised public displays of fireworks, \napproved in advance by the Fire official, and \nwholesale sales in accordance with Section \n5601.1.3, Exception 4, are permitted under the \nrequirements \nof \nthis \nchapter. \nWritten \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1589 \n \nstorage, handling, sale or use of the following \nmaterials and such materials currently in storage or \nuse shall be disposed of in an approved manner. \n1. Liquid nitroglycerin. \n2. Dynamite containing more than 60-percent \nliquid explosive ingredient. \n3. Dynamite having an unsatisfactory absorbent \nor one that permits leakage of a liquid \nexplosive ingredient under any conditions \nliable to exist during storage. \n4. Nitrocellulose in a dry and uncompressed \ncondition in a quantity greater than 4.5 kg of \nnet weight in one package. \n5. Fulminate of mercury in a dry condition and \nfulminate of all other metals in any condition \nexcept as a component of manufactured \narticles not hereinafter forbidden. \n6. Explosive \ncompositions \nthat \nignite \nspontaneously \nor \nundergo \nmarked \ndecomposition, rendering the products of \ntheir use more hazardous, when subjected for \n48 consecutive hours or less to a temperature \nof 75°C. \n7. New explosive materials until approved by \nDOTn, except that permits are allowed to be \nissued to educational, governmental or \nindustrial laboratories for instructional or \nresearch purposes. \n8. Explosive materials forbidden for transport \nby DOTn. \n9. Explosive \nmaterials \ncontaining \nan \nammonium salt and a chlorate. \n10. Explosives not packed or marked as required \nby DOTn 49 CFR Parts 100–185. \nException: Gelatin dynamite.",
      "commentary": "The Fire official is not authorized to issue \napproval \nfor \nmanufacture, \ntransportation, \nstorage, sale or use because of extreme or \nunusual hazards presented by the listed \nmaterials. \n5601.4 Qualifications. Persons in charge of \nmagazines, \nblasting, \nfireworks \ndisplay \nor \npyrotechnic special effect operations shall be not \nless than 21 years of age and shall demonstrate \nknowledge of all safety precautions related to the \nstorage, handling or use of explosives, explosive \nmaterials or fireworks.\n\n❖ The only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and authorized \nby the Fire official. \n \nThe competence of the display operator is first \namong the important safeguards that must be \nobserved for a safe and enjoyable public \ndisplay. Chapter 6 of NFPA 1123 details the \nqualifications of competent fireworks display \noperators. Many jurisdictions also require \ndisplay operators to possess a license or \ncertificate of fitness. To obtain such a \ncertificate, the operator must be bonded or \nindemnified, pass a written examination and \nserve \nan \napprenticeship \nunder \nanother \nlicensed or certified pyrotechnician. \n \nThe \nbest \nsites \nare \nfree \nof \noverhead \nobstructions and are well isolated, with clear \nviewing paths and landing areas. Fallout areas \nshould be large, open areas, clear of \nspectators, \nvehicles \nand \ncombustible \nmaterials. Generally, the discharge site must \nhave a minimum radius of 21325 mm for each \n25 mm of aerial shell diameter. Table 31.3 of \nNFPA 1123 specifies the separation distances. \n \nFireworks discharge sites must be separated \nfrom institutional and high-hazard occupancies \nby at least twice the distance specified in the \ntable 42650 mm per 25 mm of shell diameter. \nWhen mortars are positioned vertically (zero \ndegrees), they must be located at the center of \nthe display area. When mortars or shells stored \nat the discharge site are angled, they must be \naimed away from principal spectator viewing \nand shell storage areas. When angled, mortars \nmay be placed up to one-third the distance \nfrom the center of the display area to the \nprincipal spectator viewing area. Aerial shell \ntrajectories must not come within 7.5 m of \noverhead obstructions, such as power lines \nand trees. Tents and canvas structures must \nbe at least 30 m from the discharge site. \n \nHigh winds, precipitation or extremely hot, dry \nconditions should be avoided. Moisture-\ndamaged shells must not be fired. If, in the \nopinion of the Fire official or the display \noperator, weather conditions present a danger, \nthe display must be postponed or canceled. \n5601.5 Supervision. \nThe \nFire \nofficial \nis \nauthorized to require operations permitted under the \nprovisions of Section 5601.2 to be supervised at any \ntime by the Fire official in order to determine \ncompliance with all safety and fire regulations.\n\n❖ Only supervised public displays of fireworks, \napproved in advance by the Fire official, and \nwholesale sales in accordance with Section \n5601.1.3, Exception 4, are permitted under the \nrequirements \nof \nthis \nchapter. \nWritten \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 20,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1590 \n \napplication for approval of public displays must \nbe made at least 15 days prior to the display. \nBefore approval can be issued, the Fire official \nmust review the qualifications and determine \nthe competence of the display operator, verify \nthe \noperator’s \nproof \nof \ninsurance \nor \nindemnification, \ninspect \nthe \nproposed \ndischarge site and viewing area and review the \noperator’s fire protection and crowd control \nplans. \n5601.6 Notification. Whenever a new explosive \nmaterial \nstorage \nor \nmanufacturing \nsite \nis \nestablished, including a temporary job site, the law \nenforcement agency, fire department \n and \nemergency planning committee shall be notified 48 \nhours in advance, not including Fridays, Saturdays \nand holidays, of the type, quantity and location of \nexplosive materials at the site. \n❖ \nLaw enforcement, fire department  and \nemergency planning officials must be notified \nof all new explosive materials storage and \nhandling sites at least 48 hours, excluding \nweekends and holidays, prior to operations \nbeginning. This period is intended to give \nofficials time to prepare response plans for the \nnew \nsite, \ncommunicate \nthe \noperation’s \npotential hazards to first responders and train \nsite personnel and emergency responders on \nthe management of emergencies at the new \nsite. \n \nIn practice, this notice should be submitted well \nin advance of the required 48 hours. Approval \nshould not be granted or should be suspended \nif law enforcement, fire department  or \nemergency planning officials believe that \nadequate and proper preparations cannot be \nmade to safeguard the public and emergency \nresponders prior to the planned start of such \noperations. \n5601.7 Seizure. The Fire official is authorized to \nremove or cause to be removed or disposed of in an \napproved manner, at the expense of the owner, \nexplosives, explosive materials or fireworks offered \nor exposed for sale, stored, possessed or used in \nviolation of this chapter. \n❖ \nThe seizure and disposal of controlled articles, \nin this case fireworks, at the owner’s expense \nis usually considered a lawful. However, before \ntaking such measures, Fire officials should \nconsult with legal counsel regarding due \nprocess requirements. \n \nSeizure requires probable cause that the article \nor device being seized is unlawful itself, is \nbeing used in an unlawful manner, has been \nused in conjunction with an unlawful activity or \nposes an imminent danger to life and property. \nRecovery of expenses may require the filing of \ncivil or criminal charges against the owner or \nhis or her agents. \n \nBefore taking possession of fireworks, it is also \nprudent for the jurisdiction to verify that it has \nadequate \nfacilities \nfor \nsafely \nhandling, \ntransporting, storing and disposing of the \narticles. \nThe \njurisdiction \nmay \nrequire \nassistance to dispose of large quantities of \nspecial fireworks. Transportation of special \nfireworks is governed by DOTn 49 CFR. A \ncommercial driver’s license with a hazardous \nmaterials endorsement is required, as well as \na \nvehicle \nwith \nspecial \nequipment \nand \ninspections. \n5601.8 Establishment of quantity of explosives \nand distances. The quantity of explosives and \ndistances shall be in accordance with Sections \n5601.8.1 through 5601.8.1.4. \n❖ \nThis section provides a methodology for \nestablishing the explosive quantities and \ndistances based on the class of explosives. \n5601.8.1 \nQuantity \nof \nexplosives. \nThe \nquantity-distance (Q-D) tables in Sections 5604.5 \nand 5605.3 shall be used to provide the minimum \nseparation distances from potential explosion sites \nas set forth in Table 5601.8.1(1) through Table \n5601.8.1(3). The classification and the weight of the \nexplosives are primary characteristics governing the \nuse of these tables. The net explosive weight shall \nbe determined in accordance with Sections \n5601.8.1.1 through 5601.8.1.4. \n❖ \nThe hazards presented by explosive materials \nrange across a spectrum identified by hazard \nDivisions 1.1 through 1.6. When all of the \nexplosive materials are in a single hazard \ndivision, the quantity is easily determined; \nhowever, when the materials are mixed among \nmultiple hazard divisions, a method is needed \nto determine the level of hazard in order to \napply the quantity-distance (Q-D) tables \ncontained in Sections 5604 and 5605.  \n \nThis section requires the quantity of explosives \nand the distances used to be in accordance \nwith the limits expressed in the Q-D Table \n5604.5.2(2), Table 5604.5.2(3) and Table \n5605.3, as appropriate, based on application \nof \nTable \n5601.8.1(1) \nthrough \nTable \n5601.8.1(3). \n \nThe intent of the tables is not unlike the intent \nbehind Table 5604.5.2(1). They serve as \nguides to assist the user in answering the \nquestion as to what is the appropriate table to \nuse when Q-D is to be determined. The \nrelationship between intraplant distance (IPD), \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1590 \n \napplication for approval of public displays must \nbe made at least 15 days prior to the display. \nBefore approval can be issued, the Fire official \nmust review the qualifications and determine \nthe competence of the display operator, verify \nthe \noperator’s \nproof \nof \ninsurance \nor \nindemnification, \ninspect \nthe \nproposed \ndischarge site and viewing area and review the \noperator’s fire protection and crowd control \nplans. \n5601.6 Notification. Whenever a new explosive \nmaterial \nstorage \nor \nmanufacturing \nsite \nis \nestablished, including a temporary job site, the law \nenforcement agency, fire department \n and \nemergency planning committee shall be notified 48 \nhours in advance, not including Fridays, Saturdays \nand holidays, of the type, quantity and location of \nexplosive materials at the site.",
      "commentary": "Law enforcement, fire department  and \nemergency planning officials must be notified \nof all new explosive materials storage and \nhandling sites at least 48 hours, excluding \nweekends and holidays, prior to operations \nbeginning. This period is intended to give \nofficials time to prepare response plans for the \nnew \nsite, \ncommunicate \nthe \noperation’s \npotential hazards to first responders and train \nsite personnel and emergency responders on \nthe management of emergencies at the new \nsite. \n \nIn practice, this notice should be submitted well \nin advance of the required 48 hours. Approval \nshould not be granted or should be suspended \nif law enforcement, fire department  or \nemergency planning officials believe that \nadequate and proper preparations cannot be \nmade to safeguard the public and emergency \nresponders prior to the planned start of such \noperations. \n5601.7 Seizure. The Fire official is authorized to \nremove or cause to be removed or disposed of in an \napproved manner, at the expense of the owner, \nexplosives, explosive materials or fireworks offered \nor exposed for sale, stored, possessed or used in \nviolation of this chapter.\n\n❖ The seizure and disposal of controlled articles, \nin this case fireworks, at the owner’s expense \nis usually considered a lawful. However, before \ntaking such measures, Fire officials should \nconsult with legal counsel regarding due \nprocess requirements. \n \nSeizure requires probable cause that the article \nor device being seized is unlawful itself, is \nbeing used in an unlawful manner, has been \nused in conjunction with an unlawful activity or \nposes an imminent danger to life and property. \nRecovery of expenses may require the filing of \ncivil or criminal charges against the owner or \nhis or her agents. \n \nBefore taking possession of fireworks, it is also \nprudent for the jurisdiction to verify that it has \nadequate \nfacilities \nfor \nsafely \nhandling, \ntransporting, storing and disposing of the \narticles. \nThe \njurisdiction \nmay \nrequire \nassistance to dispose of large quantities of \nspecial fireworks. Transportation of special \nfireworks is governed by DOTn 49 CFR. A \ncommercial driver’s license with a hazardous \nmaterials endorsement is required, as well as \na \nvehicle \nwith \nspecial \nequipment \nand \ninspections. \n5601.8 Establishment of quantity of explosives \nand distances. The quantity of explosives and \ndistances shall be in accordance with Sections \n5601.8.1 through 5601.8.1.4.\n\n❖ This section provides a methodology for \nestablishing the explosive quantities and \ndistances based on the class of explosives. \n5601.8.1 \nQuantity \nof \nexplosives. \nThe \nquantity-distance (Q-D) tables in Sections 5604.5 \nand 5605.3 shall be used to provide the minimum \nseparation distances from potential explosion sites \nas set forth in Table 5601.8.1(1) through Table \n5601.8.1(3). The classification and the weight of the \nexplosives are primary characteristics governing the \nuse of these tables. The net explosive weight shall \nbe determined in accordance with Sections \n5601.8.1.1 through 5601.8.1.4.\n\n❖ The hazards presented by explosive materials \nrange across a spectrum identified by hazard \nDivisions 1.1 through 1.6. When all of the \nexplosive materials are in a single hazard \ndivision, the quantity is easily determined; \nhowever, when the materials are mixed among \nmultiple hazard divisions, a method is needed \nto determine the level of hazard in order to \napply the quantity-distance (Q-D) tables \ncontained in Sections 5604 and 5605.  \n \nThis section requires the quantity of explosives \nand the distances used to be in accordance \nwith the limits expressed in the Q-D Table \n5604.5.2(2), Table 5604.5.2(3) and Table \n5605.3, as appropriate, based on application \nof \nTable \n5601.8.1(1) \nthrough \nTable \n5601.8.1(3). \n \nThe intent of the tables is not unlike the intent \nbehind Table 5604.5.2(1). They serve as \nguides to assist the user in answering the \nquestion as to what is the appropriate table to \nuse when Q-D is to be determined. The \nrelationship between intraplant distance (IPD), \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 21,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1591 \n \nintraline distance (ILD), intermagazine distance \n(IMD), public traffic route (PTR), etc., is cross \nreferenced in each of the tables. \n \nGuidance is provided as to the interpolation of \ndistances when using the tables. In general, \nlinear interpolation is not appropriate for high \nexplosives as the effects of an explosion vary \nwith the cube root of the distance [Table \n5601.8.1(1)]. Nonlinear interpolation may be \nperformed \nwith \nthe \nprovision \nthat \nthe \ninterpolation be documented in an approved \ntechnical opinion and report as required by \nSection 104.8.2. For materials with mass fire \nhazards shown in Table 5601.8.1(2), linear \ninterpolation is allowed as noted in Note b to the \ntable. \n5601.8.1.1 \nMass-detonating \nexplosives \n(Division 1.1, 1.2 or 1.5). The total net explosive \nweight of mass-detonating explosives (Division 1.1, \n1.2 or 1.5) shall be used. See Table 5604.5.2(1) or \nTable 5605.3 as appropriate. \nException: Where the TNT equivalence of the \nexplosive material has been determined, the \nequivalence is allowed to be used to establish the \nnet explosive weight. \n❖ \nMass-detonating \nexplosives \nare \ntypically \nclassified as Group H-1 by SBC 201, and \npresent a detonation hazard and a greater \nthreat to adjacent objects and structures. The \ncode, therefore, contains provisions in Table \n5605.3 to deal with the separation distances \nfor mass explosion hazards. This section \nestablishes the weights to be used when \napplying that table as the total net weight of all \nmassdetonating explosive hazard divisions. \n5601.8.1.2 \nNonmass-detonating explosives \n(excluding Division 1.4). Nonmass-detonating \nexplosives (excluding Division 1.4) shall be as \nfollows: \n1. Division 1.3 propellants. The total weight of \nthe propellants alone shall be the net \nexplosive weight. The net weight of \npropellant \nshall \nbe \nused. \nSee \nTable \n5604.5.2(2). \n2. Combinations of bulk metal powder and \npyrotechnic compositions. The sum of the net \nweights of metal powders and pyrotechnic \ncompositions in the containers shall be the \nnet explosive weight. See Table 5604.5.2(2). \n❖ \nThis section establishes the explosive material \nweight for entering in Table 5604.5.2(3) for \nexplosives classified as nonmass detonating. \n5601.8.1.3 \nCombinations \nof \nmass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4). Combination of mass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4) shall be as follows: \n1. Where Division 1.1 and 1.2 explosives are \nlocated in the same site, determine the \ndistance for the total quantity considered first \nas 1.1 and then as 1.2. The required distance \nis the greater of the two. Where the Division \n1.1 requirements are controlling and the TNT \nequivalence of the 1.2 is known, the TNT \nequivalent weight of the 1.2 items shall be \nallowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(2) or Table \n5605.3 as appropriate. \n2. Where Division 1.1 and 1.3 explosives are \nlocated in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1 and then as 1.3. The required \ndistance is the greater of the two. Where the \nDivision 1.1 requirements are controlling and \nthe TNT equivalence of the 1.3 is known, the \nTNT equivalent weight of the 1.3 items shall \nbe allowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(1), Table \n5604.5.2(2) or Table 5605.3, as appropriate. \n3. Where Division 1.1, 1.2 and 1.3 explosives \nare located in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1, next as 1.2 and finally as 1.3. The \nrequired distance is the greatest of the three. \nAs allowed by paragraphs 1 and 2 above, \nTNT equivalent weights for 1.2 and 1.3 items \nare allowed to be used to determine the net \nweight of explosives for Division 1.1 distance \ndetermination. Table 5604.5.2(1) or Table \n5605.3 shall be used where TNT equivalency \nis used to establish the net explosive weight. \n4. For composite pyrotechnic items Division 1.1 \nand Division 1.3, the sum of the net weights \nof the pyrotechnic composition and the \nexplosives involved shall be used. See Table \n5604.5.2(1) and Table 5604.5.2(2). \n❖ \nThis section establishes the explosive material \nweights to be used when applying the various \ndistance tables in Section 5604and Section \n5605for \nmixed \nstorage \ncombinations \nof \nexplosives classified as both mass detonating \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1591 \n \nintraline distance (ILD), intermagazine distance \n(IMD), public traffic route (PTR), etc., is cross \nreferenced in each of the tables. \n \nGuidance is provided as to the interpolation of \ndistances when using the tables. In general, \nlinear interpolation is not appropriate for high \nexplosives as the effects of an explosion vary \nwith the cube root of the distance [Table \n5601.8.1(1)]. Nonlinear interpolation may be \nperformed \nwith \nthe \nprovision \nthat \nthe \ninterpolation be documented in an approved \ntechnical opinion and report as required by \nSection 104.8.2. For materials with mass fire \nhazards shown in Table 5601.8.1(2), linear \ninterpolation is allowed as noted in Note b to the \ntable. \n5601.8.1.1 \nMass-detonating \nexplosives \n(Division 1.1, 1.2 or 1.5). The total net explosive \nweight of mass-detonating explosives (Division 1.1, \n1.2 or 1.5) shall be used. See Table 5604.5.2(1) or \nTable 5605.3 as appropriate. \nException: Where the TNT equivalence of the \nexplosive material has been determined, the \nequivalence is allowed to be used to establish the \nnet explosive weight.",
      "commentary": "Mass-detonating \nexplosives \nare \ntypically \nclassified as Group H-1 by SBC 201, and \npresent a detonation hazard and a greater \nthreat to adjacent objects and structures. The \ncode, therefore, contains provisions in Table \n5605.3 to deal with the separation distances \nfor mass explosion hazards. This section \nestablishes the weights to be used when \napplying that table as the total net weight of all \nmassdetonating explosive hazard divisions. \n5601.8.1.2 \nNonmass-detonating explosives \n(excluding Division 1.4). Nonmass-detonating \nexplosives (excluding Division 1.4) shall be as \nfollows: \n1. Division 1.3 propellants. The total weight of \nthe propellants alone shall be the net \nexplosive weight. The net weight of \npropellant \nshall \nbe \nused. \nSee \nTable \n5604.5.2(2). \n2. Combinations of bulk metal powder and \npyrotechnic compositions. The sum of the net \nweights of metal powders and pyrotechnic \ncompositions in the containers shall be the \nnet explosive weight. See Table 5604.5.2(2).\n\n❖ This section establishes the explosive material \nweight for entering in Table 5604.5.2(3) for \nexplosives classified as nonmass detonating. \n5601.8.1.3 \nCombinations \nof \nmass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4). Combination of mass-\ndetonating and nonmass-detonating explosives \n(excluding Division 1.4) shall be as follows: \n1. Where Division 1.1 and 1.2 explosives are \nlocated in the same site, determine the \ndistance for the total quantity considered first \nas 1.1 and then as 1.2. The required distance \nis the greater of the two. Where the Division \n1.1 requirements are controlling and the TNT \nequivalence of the 1.2 is known, the TNT \nequivalent weight of the 1.2 items shall be \nallowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(2) or Table \n5605.3 as appropriate. \n2. Where Division 1.1 and 1.3 explosives are \nlocated in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1 and then as 1.3. The required \ndistance is the greater of the two. Where the \nDivision 1.1 requirements are controlling and \nthe TNT equivalence of the 1.3 is known, the \nTNT equivalent weight of the 1.3 items shall \nbe allowed to be added to the total explosive \nweight of Division 1.1 items to determine the \nnet explosive weight for Division 1.1 distance \ndetermination. See Table 5604.5.2(1), Table \n5604.5.2(2) or Table 5605.3, as appropriate. \n3. Where Division 1.1, 1.2 and 1.3 explosives \nare located in the same site, determine the \ndistances for the total quantity considered \nfirst as 1.1, next as 1.2 and finally as 1.3. The \nrequired distance is the greatest of the three. \nAs allowed by paragraphs 1 and 2 above, \nTNT equivalent weights for 1.2 and 1.3 items \nare allowed to be used to determine the net \nweight of explosives for Division 1.1 distance \ndetermination. Table 5604.5.2(1) or Table \n5605.3 shall be used where TNT equivalency \nis used to establish the net explosive weight. \n4. For composite pyrotechnic items Division 1.1 \nand Division 1.3, the sum of the net weights \nof the pyrotechnic composition and the \nexplosives involved shall be used. See Table \n5604.5.2(1) and Table 5604.5.2(2).\n\n❖ This section establishes the explosive material \nweights to be used when applying the various \ndistance tables in Section 5604and Section \n5605for \nmixed \nstorage \ncombinations \nof \nexplosives classified as both mass detonating \n-",
      "chapter_id": "ch56",
      "section_id": "sec5601"
    },
    {
      "page": 22,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1592 \n \nand nonmass detonating. The most hazardous \nexplosives will likely drive the distance \nrequirements. \n5601.8.1.4 \nModerate fire—no blast hazards \n(Division 1.4). For Division 1.4 explosives, the \ntotal weight of the explosive material alone is the \nnet weight. The net weight of the explosive material \nshall be used. \n❖ \nThis section establishes the explosive material \nweight to be used when applying Table \n5604.5.2(3) for explosives classified as a \nmoderate fire hazard without a blast hazard. \nSECTION 5602 DEFINITIONS \n5602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AMMONIUM NITRATE. \n• BARRICADE. \nArtificial barricade. \nNatural barricade. \n• BARRICADED. \n• BLAST AREA. \n• BLAST SITE. \n• BLASTER. \n• BLASTING AGENT. \n• BULLET RESISTANT. \n• DETONATING CORD. \n• DETONATION. \n• DETONATOR. \n• DISCHARGE SITE. \n• DISPLAY SITE. \n• EXPLOSIVE. \nHigh explosive. \nLow explosive. \nMass-detonating explosives. \nUN/DOTn Class 1 explosives. \nDivision 1.1. \nDivision 1.2. \nDivision 1.3. \nDivision 1.4. \nDivision 1.5. \nDivision 1.6. \n• EXPLOSIVE MATERIAL. \n• FALLOUT AREA. \n• FIREWORKS. \nFireworks, 1.4G. \nFireworks, 1.3G. \n• FIREWORKS DISPLAY. \n• HIGHWAY. \n• INHABITED BUILDING. \n• MAGAZINE. \nIndoor. \nType 1. \nType 2. \nType 3. \nType 4. \nType 5. \n• MORTAR. \n• NET EXPLOSIVE WEIGHT (net weight). \n• OPERATING BUILDING. \n• OPERATING LINE. \n• PLOSOPHORIC MATERIAL. \n• PROXIMATE AUDIENCE. \n• PUBLIC TRAFFIC ROUTE (PTR). \n• PYROTECHNIC ARTICLE. \n• PYROTECHNIC COMPOSITION. \n• PYROTECHNIC SPECIAL EFFECT.  \n• PYROTECHNIC \nSPECIAL-EFFECT \nMATERIAL. \n• PYROTECHNICS. \n• QUANTITY-DISTANCE (Q-D). \nInhabited building distance (IBD).  \nIntermagazine distance (IMD). \nIntraline distance (ILD) or Intraplant \ndistance (IPD). \nMinimum separation distance (Do). \n• RAILWAY. \n• READY BOX. \n• SMALL ARMS AMMUNITION. \n• SMALL ARMS PRIMERS. \n• SMOKELESS PROPELLANTS. \n• SPECIAL \nINDUSTRIAL \nEXPLOSIVE \nDEVICE. \n• THEFT RESISTANT. \n❖ \nDefinitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1592 \n \nand nonmass detonating. The most hazardous \nexplosives will likely drive the distance \nrequirements. \n5601.8.1.4 \nModerate fire—no blast hazards \n(Division 1.4). For Division 1.4 explosives, the \ntotal weight of the explosive material alone is the \nnet weight. The net weight of the explosive material \nshall be used.",
      "commentary": "This section establishes the explosive material \nweight to be used when applying Table \n5604.5.2(3) for explosives classified as a \nmoderate fire hazard without a blast hazard. \nSECTION 5602 DEFINITIONS \n5602.1 Definitions. The following terms are \ndefined in Chapter 2: \n• AMMONIUM NITRATE. \n• BARRICADE. \nArtificial barricade. \nNatural barricade. \n• BARRICADED. \n• BLAST AREA. \n• BLAST SITE. \n• BLASTER. \n• BLASTING AGENT. \n• BULLET RESISTANT. \n• DETONATING CORD. \n• DETONATION. \n• DETONATOR. \n• DISCHARGE SITE. \n• DISPLAY SITE. \n• EXPLOSIVE. \nHigh explosive. \nLow explosive. \nMass-detonating explosives. \nUN/DOTn Class 1 explosives. \nDivision 1.1. \nDivision 1.2. \nDivision 1.3. \nDivision 1.4. \nDivision 1.5. \nDivision 1.6. \n• EXPLOSIVE MATERIAL. \n• FALLOUT AREA. \n• FIREWORKS. \nFireworks, 1.4G. \nFireworks, 1.3G. \n• FIREWORKS DISPLAY. \n• HIGHWAY. \n• INHABITED BUILDING. \n• MAGAZINE. \nIndoor. \nType 1. \nType 2. \nType 3. \nType 4. \nType 5. \n• MORTAR. \n• NET EXPLOSIVE WEIGHT (net weight). \n• OPERATING BUILDING. \n• OPERATING LINE. \n• PLOSOPHORIC MATERIAL. \n• PROXIMATE AUDIENCE. \n• PUBLIC TRAFFIC ROUTE (PTR). \n• PYROTECHNIC ARTICLE. \n• PYROTECHNIC COMPOSITION. \n• PYROTECHNIC SPECIAL EFFECT.  \n• PYROTECHNIC \nSPECIAL-EFFECT \nMATERIAL. \n• PYROTECHNICS. \n• QUANTITY-DISTANCE (Q-D). \nInhabited building distance (IBD).  \nIntermagazine distance (IMD). \nIntraline distance (ILD) or Intraplant \ndistance (IPD). \nMinimum separation distance (Do). \n• RAILWAY. \n• READY BOX. \n• SMALL ARMS AMMUNITION. \n• SMALL ARMS PRIMERS. \n• SMOKELESS PROPELLANTS. \n• SPECIAL \nINDUSTRIAL \nEXPLOSIVE \nDEVICE. \n• THEFT RESISTANT.\n\n❖ Definitions \nof \nterms \ncan \nhelp \nin \nthe \nunderstanding and application of the code \nrequirements. This section directs the code \nuser to Chapter 2 for the proper application of \nthe indicated terms used in this chapter. Terms \nmay be defined in Chapter 2 or in another \nSaudi Code as indicated in Section 201.3, or \nthe dictionary meaning may be all that is \nneeded (see also commentaries, Sections \n201.1 through 201.4). \n-",
      "chapter_id": "ch56",
      "section_id": "sec5602"
    },
    {
      "page": 23,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1593 \n \nSECTION 5603 RECORD KEEPING AND \nREPORTING \n5603.1 General. Records of the receipt, handling, \nuse or disposal of explosive materials, and reports \nof any accidents, thefts or unauthorized activities \ninvolving explosive materials shall conform to the \nrequirements of this section. \n❖ \nAn accumulation of invoices, sales slips, \ndelivery tickets, receipts or similar records \nrepresenting individual transactions will satisfy \nthe requirements for record keeping if they \ninclude the signature of the receiver of the \nexplosive materials. \n5603.2 Transaction record. The permittee shall \nmaintain a record of all transactions involving \nreceipt, removal, use or disposal of explosive \nmaterials. Such records shall be maintained for a \nperiod of 5 years. \nException: Where only Division 1.4G (consumer \nfireworks) are handled, records need only be \nmaintained for a period of 3 years. \n❖ \nA permit holder must keep a record of all \ntransactions or operations involving explosive \nmaterials for 5 years and that record should be \nmade available to the issuing authority upon \nrequest. \n5603.3 Loss, theft or unauthorized removal. The \nloss, theft or unauthorized removal of explosive \nmaterials from a magazine or permitted facility \nshall be reported to the Fire official, law \nenforcement authorities within 24 hours. \n❖ \nThe loss, theft or unlawful removal of explosive \nmaterials must be reported within 24 hours, to \nthe permit-issuing authority and to the law \nenforcement agency. \n5603.4 Accidents. Accidents involving the use of \nexplosives, explosive materials and fireworks that \nresult in injuries or property damage shall be \nreported to the Fire official immediately. \n❖ \nAccidents involving explosive material that \ncause a lost-time injury or property damage \nmust be reported immediately to the Fire official \nfor its records. \n5603.5 Misfires. The pyrotechnic display operator \nor blaster in charge shall keep a record of all aerial \nshells that fail to fire or charges that fail to detonate. \n❖ \nA record of all misfires must be kept, \neliminating the possibility of using the misfires \nin other displays and shows. \n5603.6 Hazard communication. Manufacturers \nof explosive materials and fireworks shall maintain \nrecords of chemicals, chemical compounds and \nmixtures required by DOL 29 CFR Part 1910.1200, \nand Section 407. \n❖ \nManufacturers of explosive materials and \nfireworks are required to assess the hazards of \nchemicals that they produce or import. \nEmployers must inform their employees of the \nhazardous chemicals to which they are \nexposed, using: a hazard communication \nprogram, labels and other forms of warning; \nSafety Data Sheets (SDS) or Material Safety \nData Sheet (MSDS); and information and \ntraining. In addition, this section requires \ndistributors to transmit the required information \nto employers. \n5603.7 Safety rules. Current safety rules covering \nthe operation of magazines, as described in Section \n5604.7, shall be posted on the interior of the \nmagazine in a visible location. \n❖ \nMagazine safety rules must be posted \nconspicuously on the interior of the magazine \nas \na \nreminder \nto \nemployees \nof \nthe \nrequirements for the safe operation of the \nmagazine. These safety rules must cover \nsecurity; open flames and lights; area around \nthe \nmagazine; \nseparation \ndistance \nof \ncombustibles; instructions for packing and \nunpacking; acceptable tools and equipment. \nSECTION 5604 EXPLOSIVE \nMATERIALS STORAGE AND \nHANDLING \n5604.1 General. Storage of explosives and \nexplosive materials, small arms ammunition, small \narms primers, propellant actuated cartridges and \nsmokeless propellants in magazines shall comply \nwith the provisions of this section. \n❖ \nThis section establishes requirements for \nvarious magazines associated with explosive \nmaterials storage. \n5604.2 Magazine \nrequired. \nExplosives \nand \nexplosive materials, and Division 1.3G fireworks \nshall be stored in magazines constructed, located, \noperated and maintained in accordance with the \nprovisions of Section 5604and NFPA 495 or NFPA \n1124. \nExceptions: \n1. Storage of fireworks at display sites in \naccordance with Section 5608.5 and NFPA \n1123 or NFPA 1126. \n2. Portable or mobile magazines not exceeding \n11 m2 in area shall not be required to comply \nwith the requirements of SBC 201. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1593 \n \nSECTION 5603 RECORD KEEPING AND \nREPORTING \n5603.1 General. Records of the receipt, handling, \nuse or disposal of explosive materials, and reports \nof any accidents, thefts or unauthorized activities \ninvolving explosive materials shall conform to the \nrequirements of this section.",
      "commentary": "An accumulation of invoices, sales slips, \ndelivery tickets, receipts or similar records \nrepresenting individual transactions will satisfy \nthe requirements for record keeping if they \ninclude the signature of the receiver of the \nexplosive materials. \n5603.2 Transaction record. The permittee shall \nmaintain a record of all transactions involving \nreceipt, removal, use or disposal of explosive \nmaterials. Such records shall be maintained for a \nperiod of 5 years. \nException: Where only Division 1.4G (consumer \nfireworks) are handled, records need only be \nmaintained for a period of 3 years.\n\n❖ A permit holder must keep a record of all \ntransactions or operations involving explosive \nmaterials for 5 years and that record should be \nmade available to the issuing authority upon \nrequest. \n5603.3 Loss, theft or unauthorized removal. The \nloss, theft or unauthorized removal of explosive \nmaterials from a magazine or permitted facility \nshall be reported to the Fire official, law \nenforcement authorities within 24 hours.\n\n❖ The loss, theft or unlawful removal of explosive \nmaterials must be reported within 24 hours, to \nthe permit-issuing authority and to the law \nenforcement agency. \n5603.4 Accidents. Accidents involving the use of \nexplosives, explosive materials and fireworks that \nresult in injuries or property damage shall be \nreported to the Fire official immediately.\n\n❖ Accidents involving explosive material that \ncause a lost-time injury or property damage \nmust be reported immediately to the Fire official \nfor its records. \n5603.5 Misfires. The pyrotechnic display operator \nor blaster in charge shall keep a record of all aerial \nshells that fail to fire or charges that fail to detonate.\n\n❖ A record of all misfires must be kept, \neliminating the possibility of using the misfires \nin other displays and shows. \n5603.6 Hazard communication. Manufacturers \nof explosive materials and fireworks shall maintain \nrecords of chemicals, chemical compounds and \nmixtures required by DOL 29 CFR Part 1910.1200, \nand Section 407.\n\n❖ Manufacturers of explosive materials and \nfireworks are required to assess the hazards of \nchemicals that they produce or import. \nEmployers must inform their employees of the \nhazardous chemicals to which they are \nexposed, using: a hazard communication \nprogram, labels and other forms of warning; \nSafety Data Sheets (SDS) or Material Safety \nData Sheet (MSDS); and information and \ntraining. In addition, this section requires \ndistributors to transmit the required information \nto employers. \n5603.7 Safety rules. Current safety rules covering \nthe operation of magazines, as described in Section \n5604.7, shall be posted on the interior of the \nmagazine in a visible location.\n\n❖ Magazine safety rules must be posted \nconspicuously on the interior of the magazine \nas \na \nreminder \nto \nemployees \nof \nthe \nrequirements for the safe operation of the \nmagazine. These safety rules must cover \nsecurity; open flames and lights; area around \nthe \nmagazine; \nseparation \ndistance \nof \ncombustibles; instructions for packing and \nunpacking; acceptable tools and equipment. \nSECTION 5604 EXPLOSIVE \nMATERIALS STORAGE AND \nHANDLING \n5604.1 General. Storage of explosives and \nexplosive materials, small arms ammunition, small \narms primers, propellant actuated cartridges and \nsmokeless propellants in magazines shall comply \nwith the provisions of this section.\n\n❖ This section establishes requirements for \nvarious magazines associated with explosive \nmaterials storage. \n5604.2 Magazine \nrequired. \nExplosives \nand \nexplosive materials, and Division 1.3G fireworks \nshall be stored in magazines constructed, located, \noperated and maintained in accordance with the \nprovisions of Section 5604and NFPA 495 or NFPA \n1124. \nExceptions: \n1. Storage of fireworks at display sites in \naccordance with Section 5608.5 and NFPA \n1123 or NFPA 1126. \n2. Portable or mobile magazines not exceeding \n11 m2 in area shall not be required to comply \nwith the requirements of SBC 201. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 24,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1594 \n \n❖ \nExplosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.3 Magazines. The storage of explosives and \nexplosive materials in magazines shall comply with \nTABLE 5604.3. \n❖ \nThis section gives the requirements for \nmagazine storage of explosives and explosive \nmaterials. The section covers high explosives, \nlow explosives and detonating cord. \n❖ \nSee Table 5604.3. \n \nThis table gives both the new and the old \nclassification of explosives. It also states \nwhether the explosive is a low or high type of \nexplosive. The table specifies the maximum \namounts allowed in the control areas, whether \nindoors or outdoors. The last columns specify \nthe type of magazine required for storage of \nvarious explosives. Then Table 5604.5.2(1) \nrefers to the proper table for separation \ndistances. \n5604.3.1 \nHigh \nexplosives. \nExplosive \nmaterials classified as Division 1.1 or 1.2 shall be \nstored in Type 1, 2 or 3 magazines. \nExceptions: \n1. Black powder shall be stored in a Type 1, 2, \n3 or 4 magazine. \n2. Cap-sensitive explosive material that is \ndemonstrated not to be bullet sensitive shall \nbe stored in a Type 1, 2, 3, 4 or 5 magazine. \n❖ \nType 1, 2 and 3 magazines are constructed \nwith stricter requirements for the prevention of \npossible fire, water damage or bullet hazards. \n5604.3.2 \nLow \nexplosives. \nExplosive \nmaterials that are not cap sensitive shall be stored \nin a Type 1, 2, 3, 4 or 5 magazine. \n❖ \nThere are fewer restrictions on the storage of \nlow explosives that are not cap sensitive. \nProtection against theft is a primary concern. \n5604.3.3 \nDetonating cord. For quantity and \ndistance purposes, detonating cord of 50 grains per \n0.3 meter shall be calculated as equivalent to 3.63 \nkg of high explosives per 300 m. Heavier or lighter \ncore loads shall be rated proportionally. \n❖ \n Standard detonating cord averaging about 50 \ngrains per 0.3 m, which is considered the \nequivalent of 3.6 kg of high explosives per 300 \nm, is a benchmark for detonating cord. Heavier \ncord would be 60 grains per 0.3 m equaling 4 \nkg of high explosive per 300 m. \n5604.4 Prohibited storage. Detonators shall be \nstored in a separate magazine for blasting supplies \nand shall not be stored in a magazine with other \nexplosive materials. \n❖ \nStorage of detonators with explosives may \nresult in an accidental mass detonation. \nDetonators \nmay \nbe \nstored \nwith \nother \nexplosives only if that storage is approved by \nthe Fire official and is under the following \nconditions [see DOTy 27 CFR, Part 55.213(b)]: \n1. \nNonmass-detonating detonators may be \nstored with electric squibs, safety fuses, \nignitors and ignitor cord in a Type 4 \nmagazine. \n2. \nDetonators may be stored with delay \ndevices, electric squibs, safety fuses, \nignitors and ignitor cord in Type 1 and 2 \nmagazines. \n5604.5 Location. The use of magazines for storage \nof explosives and explosive materials shall comply \nwith Sections 5604.5.1 through 5604.5.3.3. \n❖ \nExplosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.5.1 \nIndoor magazines. The use of \nindoor magazines for storage of explosives and \nexplosive materials shall comply with the \nrequirements \nof \nSections \n5604.5.1.1through \n5604.5.1.7. \n❖ \nThe \nfollowing \nsections \naddress \nthe \nrequirements for indoor magazines. These \nsections cover the use, construction, quantity \nlimit, prohibited use, number and separation \ndistance of indoor magazines. \n5604.5.1.1 \nUse. The use of indoor magazines \nfor storage of explosives and explosive materials \nshall be limited to occupancies of Group F, H, M or \nS, and research and development laboratories. \n❖ \nSection 5604.2requires all explosives in \nstorage to be located in magazines. This \nsection, however, recognizes that certain \noperations engaged in manufacturing or \nresearch processes require the use of \nmagazines (commonly referred to as “day \nboxes”) inside the building for the purposes of \nstoring small quantities of material awaiting \nuse. \n5604.5.1.2 \nConstruction. Indoor magazines \nshall comply with the following construction \nrequirements: \n1. Construction shall be fire resistant and theft \nresistant. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1594",
      "commentary": "Explosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.3 Magazines. The storage of explosives and \nexplosive materials in magazines shall comply with \nTABLE 5604.3.\n\n❖ This section gives the requirements for \nmagazine storage of explosives and explosive \nmaterials. The section covers high explosives, \nlow explosives and detonating cord.\n\n❖ See Table 5604.3. \n \nThis table gives both the new and the old \nclassification of explosives. It also states \nwhether the explosive is a low or high type of \nexplosive. The table specifies the maximum \namounts allowed in the control areas, whether \nindoors or outdoors. The last columns specify \nthe type of magazine required for storage of \nvarious explosives. Then Table 5604.5.2(1) \nrefers to the proper table for separation \ndistances. \n5604.3.1 \nHigh \nexplosives. \nExplosive \nmaterials classified as Division 1.1 or 1.2 shall be \nstored in Type 1, 2 or 3 magazines. \nExceptions: \n1. Black powder shall be stored in a Type 1, 2, \n3 or 4 magazine. \n2. Cap-sensitive explosive material that is \ndemonstrated not to be bullet sensitive shall \nbe stored in a Type 1, 2, 3, 4 or 5 magazine.\n\n❖ Type 1, 2 and 3 magazines are constructed \nwith stricter requirements for the prevention of \npossible fire, water damage or bullet hazards. \n5604.3.2 \nLow \nexplosives. \nExplosive \nmaterials that are not cap sensitive shall be stored \nin a Type 1, 2, 3, 4 or 5 magazine.\n\n❖ There are fewer restrictions on the storage of \nlow explosives that are not cap sensitive. \nProtection against theft is a primary concern. \n5604.3.3 \nDetonating cord. For quantity and \ndistance purposes, detonating cord of 50 grains per \n0.3 meter shall be calculated as equivalent to 3.63 \nkg of high explosives per 300 m. Heavier or lighter \ncore loads shall be rated proportionally.\n\n❖ Standard detonating cord averaging about 50 \ngrains per 0.3 m, which is considered the \nequivalent of 3.6 kg of high explosives per 300 \nm, is a benchmark for detonating cord. Heavier \ncord would be 60 grains per 0.3 m equaling 4 \nkg of high explosive per 300 m. \n5604.4 Prohibited storage. Detonators shall be \nstored in a separate magazine for blasting supplies \nand shall not be stored in a magazine with other \nexplosive materials.\n\n❖ Storage of detonators with explosives may \nresult in an accidental mass detonation. \nDetonators \nmay \nbe \nstored \nwith \nother \nexplosives only if that storage is approved by \nthe Fire official and is under the following \nconditions [see DOTy 27 CFR, Part 55.213(b)]: \n1. \nNonmass-detonating detonators may be \nstored with electric squibs, safety fuses, \nignitors and ignitor cord in a Type 4 \nmagazine. \n2. \nDetonators may be stored with delay \ndevices, electric squibs, safety fuses, \nignitors and ignitor cord in Type 1 and 2 \nmagazines. \n5604.5 Location. The use of magazines for storage \nof explosives and explosive materials shall comply \nwith Sections 5604.5.1 through 5604.5.3.3.\n\n❖ Explosives and blasting agents must be kept in \nmagazines when not in use to reduce the \nexposure hazard. \n5604.5.1 \nIndoor magazines. The use of \nindoor magazines for storage of explosives and \nexplosive materials shall comply with the \nrequirements \nof \nSections \n5604.5.1.1through \n5604.5.1.7.\n\n❖ The \nfollowing \nsections \naddress \nthe \nrequirements for indoor magazines. These \nsections cover the use, construction, quantity \nlimit, prohibited use, number and separation \ndistance of indoor magazines. \n5604.5.1.1 \nUse. The use of indoor magazines \nfor storage of explosives and explosive materials \nshall be limited to occupancies of Group F, H, M or \nS, and research and development laboratories.\n\n❖ Section 5604.2requires all explosives in \nstorage to be located in magazines. This \nsection, however, recognizes that certain \noperations engaged in manufacturing or \nresearch processes require the use of \nmagazines (commonly referred to as “day \nboxes”) inside the building for the purposes of \nstoring small quantities of material awaiting \nuse. \n5604.5.1.2 \nConstruction. Indoor magazines \nshall comply with the following construction \nrequirements: \n1. Construction shall be fire resistant and theft \nresistant. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 25,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1595 \n \n2. Exterior shall be painted red. \n3. Base shall be fitted with wheels, casters or \nrollers to facilitate removal from the building \nin an emergency. \n4. Lid or door shall be marked with conspicuous \nwhite lettering not less than 75 mm high and \nminimum \n12.5 \nmm \nstroke, \nreading \nEXPLOSIVES—KEEP FIRE AWAY. \n5. The least horizontal dimension shall not \nexceed the clear width of the entrance door. \n❖ \nIndoor magazines need not be bullet resistant \nif the building in which they are located gives \nprotection from bullet penetration. Not more \nthan 23 kg of high explosives may be stored in \nan indoor magazine, and not more than one \nindoor magazine may be stored inside a single \nbuilding if the 23 kg limit has not been \nexceeded. The following comments clarify the \nintent of special requirements applying to \nmagazines used indoors: \n1. \nConstruction specifications in this section \nstate the minimum acceptable degree of \nprotection from physical hazards and an \nexterior fire exposure when wood is used \nas a construction material for the \nmagazine. Interior nails and screws must \nbe countersunk to prevent damage to \nexplosives and friction or sparks when the \nmagazine is in transit or explosives are \nmoved within the magazine. \n2. \nThe required color serves as a reminder \nof flammable, explosive and detonation \nhazards. \n3. \nIf a fire or an emergency occurs in the \nbuilding, wheels or casters will permit the \nmagazine to be removed from the building \nor relocated to a safer area. \n4. \nThe required sign serves as a reminder to \nkeep open flames and ignition sources \naway from the magazine. \n5. \nIn case of emergency, the magazine \nshould clear the opening of the door for \ntransfer of the magazine to the outdoors. \n5604.5.1.3 \nQuantity limit. Not more than 23 \nkg of explosives or explosive materials shall be \nstored within an indoor magazine. \nException: Day boxes used for the storage of in-\nprocess material in accordance with Section \n5605.6.4.1. \n❖ \nSection \n5605.6.4.1 \nestablishes \nthe \nrequirements for magazines used for in-\nprocess materials that are consumed over the \ncourse of the workday. Magazines used in daily \noperations are generally referred to as “day \nboxes” by the industry. Magazines may either \nbe used as storage magazines or as \ndesignated holding containers or structures \nwithin an operating building. The primary \ndifferences between a storage magazine and \nthe magazines that are used as day boxes are \nlimited to operational controls and the duration \nthat the materials are allowed to be present in \nthe work area. \n \nMagazines (day boxes) that are used for the \ninterim storage or staging of in-process \nmaterials are required to be emptied at the end \nof the work day. As containers for in-process \nmaterial, they are not “storage” magazines. \nThey are, however, regulated by Sections \n5605.6.4and 5605.6.4.1. The magazines (day \nboxes) used for in-process materials are \nprotective enclosures that serve to isolate the \nmaterials from the work area and to minimize \nthe exposure risk to personnel when materials \nare located outside of areas that may otherwise \nbe provided with workstation protection. They \nserve to protect the material contained from \npotential fire exposure as well as to serve as a \nmeans \nto \nseparate \nvarious \nin-process \nmaterials in order to avoid propagation \nhazards. \n \nOn the other hand, explosives stored in \nmanufacturing buildings where the materials \nare not staged for in-process use are limited to \nquantities not exceeding 23 kg net explosive \nweight. This storage can remain in the building \nwithout regard to a time limit. \n \nDay boxes or magazines used for process \noperations are used as a means to isolate in-\nprocess material from a workstation and to \nminimize the potential for involvement should \nan event occur within the immediate area of the \nworkstation. This same material could be \nlocated in the same work space without the \nbenefit of a day box. \n \nQuantity \ncontrol \nfor \nthese \nin-process \nmagazines is limited to aggregating the \nquantity contained within the Q-D relationships \nof the building as specified by Section 5605.4. \nThe 23 kg limit specified by this section applies \nto the storage of material where the storage \ncan remain in an unattended mode and left in \nplace during times when the building is \nunoccupied. \n5604.5.1.4 \nProhibited use. Indoor magazines \nshall not be used within buildings containing Group \nR occupancies. \n❖ \nIndoor magazines are not permitted inside \nresidences or dwellings because of the life \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1595 \n \n2. Exterior shall be painted red. \n3. Base shall be fitted with wheels, casters or \nrollers to facilitate removal from the building \nin an emergency. \n4. Lid or door shall be marked with conspicuous \nwhite lettering not less than 75 mm high and \nminimum \n12.5 \nmm \nstroke, \nreading \nEXPLOSIVES—KEEP FIRE AWAY. \n5. The least horizontal dimension shall not \nexceed the clear width of the entrance door.",
      "commentary": "Indoor magazines need not be bullet resistant \nif the building in which they are located gives \nprotection from bullet penetration. Not more \nthan 23 kg of high explosives may be stored in \nan indoor magazine, and not more than one \nindoor magazine may be stored inside a single \nbuilding if the 23 kg limit has not been \nexceeded. The following comments clarify the \nintent of special requirements applying to \nmagazines used indoors: \n1. \nConstruction specifications in this section \nstate the minimum acceptable degree of \nprotection from physical hazards and an \nexterior fire exposure when wood is used \nas a construction material for the \nmagazine. Interior nails and screws must \nbe countersunk to prevent damage to \nexplosives and friction or sparks when the \nmagazine is in transit or explosives are \nmoved within the magazine. \n2. \nThe required color serves as a reminder \nof flammable, explosive and detonation \nhazards. \n3. \nIf a fire or an emergency occurs in the \nbuilding, wheels or casters will permit the \nmagazine to be removed from the building \nor relocated to a safer area. \n4. \nThe required sign serves as a reminder to \nkeep open flames and ignition sources \naway from the magazine. \n5. \nIn case of emergency, the magazine \nshould clear the opening of the door for \ntransfer of the magazine to the outdoors. \n5604.5.1.3 \nQuantity limit. Not more than 23 \nkg of explosives or explosive materials shall be \nstored within an indoor magazine. \nException: Day boxes used for the storage of in-\nprocess material in accordance with Section \n5605.6.4.1.\n\n❖ Section \n5605.6.4.1 \nestablishes \nthe \nrequirements for magazines used for in-\nprocess materials that are consumed over the \ncourse of the workday. Magazines used in daily \noperations are generally referred to as “day \nboxes” by the industry. Magazines may either \nbe used as storage magazines or as \ndesignated holding containers or structures \nwithin an operating building. The primary \ndifferences between a storage magazine and \nthe magazines that are used as day boxes are \nlimited to operational controls and the duration \nthat the materials are allowed to be present in \nthe work area. \n \nMagazines (day boxes) that are used for the \ninterim storage or staging of in-process \nmaterials are required to be emptied at the end \nof the work day. As containers for in-process \nmaterial, they are not “storage” magazines. \nThey are, however, regulated by Sections \n5605.6.4and 5605.6.4.1. The magazines (day \nboxes) used for in-process materials are \nprotective enclosures that serve to isolate the \nmaterials from the work area and to minimize \nthe exposure risk to personnel when materials \nare located outside of areas that may otherwise \nbe provided with workstation protection. They \nserve to protect the material contained from \npotential fire exposure as well as to serve as a \nmeans \nto \nseparate \nvarious \nin-process \nmaterials in order to avoid propagation \nhazards. \n \nOn the other hand, explosives stored in \nmanufacturing buildings where the materials \nare not staged for in-process use are limited to \nquantities not exceeding 23 kg net explosive \nweight. This storage can remain in the building \nwithout regard to a time limit. \n \nDay boxes or magazines used for process \noperations are used as a means to isolate in-\nprocess material from a workstation and to \nminimize the potential for involvement should \nan event occur within the immediate area of the \nworkstation. This same material could be \nlocated in the same work space without the \nbenefit of a day box. \n \nQuantity \ncontrol \nfor \nthese \nin-process \nmagazines is limited to aggregating the \nquantity contained within the Q-D relationships \nof the building as specified by Section 5605.4. \nThe 23 kg limit specified by this section applies \nto the storage of material where the storage \ncan remain in an unattended mode and left in \nplace during times when the building is \nunoccupied. \n5604.5.1.4 \nProhibited use. Indoor magazines \nshall not be used within buildings containing Group \nR occupancies.\n\n❖ Indoor magazines are not permitted inside \nresidences or dwellings because of the life \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 26,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1596 \n \nhazard present and the difficulty of maintaining \ncontrol \nover \ntheir \nuse \nthrough \nroutine \ninspections. \n5604.5.1.5 \nLocation. Indoor magazines shall \nbe located within 3 m of an entrance and only on \nfloors at or having ramp access to the exterior grade \nlevel. \n❖ \nThe location of these magazines must be \nchosen to minimize exposure of means of \negress but maintain ready access from the \nexterior to facilitate fire fighting. \n5604.5.1.6 \nNumber. Not more than two \nindoor magazines shall be located in the same \nbuilding. Where two such magazines are located in \nthe same building, one magazine shall be used \nsolely for the storage of not more than 5,000 \ndetonators. \n❖ \nThe location of magazines in wholesale and \nretail establishments should be coordinated \nwith and approved by the fire department  ’s \nprefire plans. Any changes in magazine \nlocations require prior approval of the Fire \nofficial and should be noted on the permit. \n5604.5.1.7 \nSeparation distance. Where two \nmagazines are located in the same building, they \nshall be separated by a distance of not less than 3 m. \n❖ \nExplosives and blasting agents that are offered \nfor sale must be stored in separate magazines \nto prevent an explosion in one magazine from \ntriggering an explosion in another magazine or \nmass detonation. \n5604.5.2 \nOutdoor \nmagazines. \nOutdoor \nmagazines other than Type 3 shall be located so as \nto comply with Table 5604.5.2(2) or Table \n5604.5.2(3) as set forth in Table 5601.8.1(1) through \nTable 5601.8.1(3). Where a magazine or group of \nmagazines, as described in Section 5604.5.2.2, \ncontains different classes of explosive materials, \nand Division 1.1 materials are present, the required \nseparations for the magazine or magazine group as \na whole shall comply with Table 5604.5.2(2). \n❖ \nSpecified separation distances in the tables are \nintended to minimize the potential damage to \nlife and property that may result from a blast \ninside a magazine. Additionally, the separation \ndistances help control the hazard to a given \nmagazine from exposure fires involving ground \ncover or a fire occurring in another magazine \nand thus provide clear access for emergency \nresponse personnel. Separation and the rules \ngoverning blasting for those magazines are \naddressed by Section 5607. \n \nTable 5601.8.1(1) through Table 5601.8.1(3) \nenhance the code and provide guidance in \napplication for operating buildings as well as \nmagazines. \n \nSection 5604.5.2.1 addresses requirements \nrelated to the separation of multiple magazines \nfrom one another on a single property. Section \n5604.5.2.2 allows a group of magazines \nseparated \nby \nless \nthan \nthe \nrequired \nintermagazine distance to be considered as \none magazine. The basis for these provisions \nis Note d to the American Table of Distances \n[Table 5604.5.2(1)], except that the permissive \nlanguage has been removed and the note \ndivided into two distinct provisions. The \nprovisions \nof \nSections \n5604.5.2.1 \nand \n5604.5.2.2 are consistent with the footnote, \nand applicable to Division 1.3 and 1.4 materials \nas well as to the materials addressed by Table \n5604.5.2(1). It is common to group a number of \nmagazines, \neach \ncontaining \ndifferent \nmaterials, on manufacturing sites for the \npurposes of operational control and dedication \nto specific manufacturing lines. \n \nTable \n5604.5.2(1) \nestablishes \nminimum \nseparation \ndistances \nfor \nthe permanent \nstorage of explosives from selected property \nclasses. The intent of the table is to place \nexplosive storage far enough away from \noccupied buildings, highways, railways and \nother magazines to reduce exposure of those \nproperties to damage if a detonation of a \nmagazine occurs. Storage exceeding tabular \namounts in a single magazine is rare and thus \nrequires special approval by the Fire official. \n \nMagazines containing special fireworks, other \nthan special salutes, and black powder or other \nlow explosives must be separated from each \nother and from inhabited buildings, public \nhighways and passenger railways. Amounts of \nlow explosives are located in the left two \ncolumns. The separation distances are located \non the row of the amount of low explosives in \nreference to inhabited buildings, railways or \nother magazines. \n \nItems in Division 1.4 present a fire hazard with \nno blast hazard and virtually no fragmentation \nhazard beyond the fire-hazard clearance \nordinarily specified for high-risk materials. \nSeparate facilities for storage and handling of \nthis division should not be less than 30 m from \nother facilities, except those of noncombustible \nconstruction, which can be 15 m from each \nother, provided both are noncombustible. \n \nDivision 1.4 materials are finished goods or \ndevices that contain energetic materials. A fire \nor explosive event with Division 1.4 materials is \nlimited to the individual devices involved and, \nunlike the materials in the other divisions, there \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1596 \n \nhazard present and the difficulty of maintaining \ncontrol \nover \ntheir \nuse \nthrough \nroutine \ninspections. \n5604.5.1.5 \nLocation. Indoor magazines shall \nbe located within 3 m of an entrance and only on \nfloors at or having ramp access to the exterior grade \nlevel.",
      "commentary": "The location of these magazines must be \nchosen to minimize exposure of means of \negress but maintain ready access from the \nexterior to facilitate fire fighting. \n5604.5.1.6 \nNumber. Not more than two \nindoor magazines shall be located in the same \nbuilding. Where two such magazines are located in \nthe same building, one magazine shall be used \nsolely for the storage of not more than 5,000 \ndetonators.\n\n❖ The location of magazines in wholesale and \nretail establishments should be coordinated \nwith and approved by the fire department  ’s \nprefire plans. Any changes in magazine \nlocations require prior approval of the Fire \nofficial and should be noted on the permit. \n5604.5.1.7 \nSeparation distance. Where two \nmagazines are located in the same building, they \nshall be separated by a distance of not less than 3 m.\n\n❖ Explosives and blasting agents that are offered \nfor sale must be stored in separate magazines \nto prevent an explosion in one magazine from \ntriggering an explosion in another magazine or \nmass detonation. \n5604.5.2 \nOutdoor \nmagazines. \nOutdoor \nmagazines other than Type 3 shall be located so as \nto comply with Table 5604.5.2(2) or Table \n5604.5.2(3) as set forth in Table 5601.8.1(1) through \nTable 5601.8.1(3). Where a magazine or group of \nmagazines, as described in Section 5604.5.2.2, \ncontains different classes of explosive materials, \nand Division 1.1 materials are present, the required \nseparations for the magazine or magazine group as \na whole shall comply with Table 5604.5.2(2).\n\n❖ Specified separation distances in the tables are \nintended to minimize the potential damage to \nlife and property that may result from a blast \ninside a magazine. Additionally, the separation \ndistances help control the hazard to a given \nmagazine from exposure fires involving ground \ncover or a fire occurring in another magazine \nand thus provide clear access for emergency \nresponse personnel. Separation and the rules \ngoverning blasting for those magazines are \naddressed by Section 5607. \n \nTable 5601.8.1(1) through Table 5601.8.1(3) \nenhance the code and provide guidance in \napplication for operating buildings as well as \nmagazines. \n \nSection 5604.5.2.1 addresses requirements \nrelated to the separation of multiple magazines \nfrom one another on a single property. Section \n5604.5.2.2 allows a group of magazines \nseparated \nby \nless \nthan \nthe \nrequired \nintermagazine distance to be considered as \none magazine. The basis for these provisions \nis Note d to the American Table of Distances \n[Table 5604.5.2(1)], except that the permissive \nlanguage has been removed and the note \ndivided into two distinct provisions. The \nprovisions \nof \nSections \n5604.5.2.1 \nand \n5604.5.2.2 are consistent with the footnote, \nand applicable to Division 1.3 and 1.4 materials \nas well as to the materials addressed by Table \n5604.5.2(1). It is common to group a number of \nmagazines, \neach \ncontaining \ndifferent \nmaterials, on manufacturing sites for the \npurposes of operational control and dedication \nto specific manufacturing lines. \n \nTable \n5604.5.2(1) \nestablishes \nminimum \nseparation \ndistances \nfor \nthe permanent \nstorage of explosives from selected property \nclasses. The intent of the table is to place \nexplosive storage far enough away from \noccupied buildings, highways, railways and \nother magazines to reduce exposure of those \nproperties to damage if a detonation of a \nmagazine occurs. Storage exceeding tabular \namounts in a single magazine is rare and thus \nrequires special approval by the Fire official. \n \nMagazines containing special fireworks, other \nthan special salutes, and black powder or other \nlow explosives must be separated from each \nother and from inhabited buildings, public \nhighways and passenger railways. Amounts of \nlow explosives are located in the left two \ncolumns. The separation distances are located \non the row of the amount of low explosives in \nreference to inhabited buildings, railways or \nother magazines. \n \nItems in Division 1.4 present a fire hazard with \nno blast hazard and virtually no fragmentation \nhazard beyond the fire-hazard clearance \nordinarily specified for high-risk materials. \nSeparate facilities for storage and handling of \nthis division should not be less than 30 m from \nother facilities, except those of noncombustible \nconstruction, which can be 15 m from each \nother, provided both are noncombustible. \n \nDivision 1.4 materials are finished goods or \ndevices that contain energetic materials. A fire \nor explosive event with Division 1.4 materials is \nlimited to the individual devices involved and, \nunlike the materials in the other divisions, there \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 27,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1597 \n \nis no mass reaction. The table of distances has \nbeen based on governmental regulations as \npublished by the DOD. \n5604.5.2.1 \nSeparation. Where two or more \nstorage magazines are located on the same property, \neach magazine shall comply with the minimum \ndistances specified from inhabited buildings, public \ntransportation routes and operating buildings. \nMagazines shall be separated from each other by \nnot less than the intermagazine distances (IMD) \nshown for the separation of magazines. \n❖ \nSee the commentary to Section 5604.5.2. \n5604.5.2.2 \nGrouped magazines. Where two \nor more magazines are separated from each other by \nless than the intermagazine distances (IMD), such \nmagazines as a group shall be considered as one \nmagazine and the total quantity of explosive \nmaterials stored in the group shall be treated as if \nstored in a single magazine. The location of the \ngroup of magazines shall comply with the \nintermagazine distances (IMD) specified from other \nmagazines or magazine groups, inhabited buildings \n(IBD), public transportation routes (PTR) and \noperating buildings (ILD or IPD) as required. \n❖ \nSee the commentary to Section 5604.5.2.  \n5604.5.3 \nSpecial requirements for Type 3 \nmagazines. Type 3 magazines shall comply with \nSections 5604.5.3.1 through 5604.5.3.3. \n❖ \nThese requirements are intended to provide a \nreasonable degree of safety for Type 3 \nmagazines at blasting sites. \n5604.5.3.1 \nLocation. Wherever practicable, \nType 3 magazines shall be located away from \nneighboring \ninhabited \nbuildings, \nrailways, \nhighways and other magazines in accordance with \nTable 5604.5.2(2) or Table 5604.5.2(3) as applicable. \n❖ \nType 3 magazines must be located as \nremotely as practical from public rights-of-way, \nbuildings and other magazines to reduce \nexposures between them. \n5604.5.3.2 \nSupervision. Type 3 magazines \nshall be attended when explosive materials are \nstored within. Explosive materials shall be removed \nto appropriate storage magazines for unattended \nstorage at the end of the work day. \n❖ \nThe magazine must be constantly supervised \nby a trained attendant when explosives are \nbeing stored to prevent unauthorized removal \nof the contents and to enforce safety rules. \n5604.5.3.3 \nUse. Not more than two Type 3 \nmagazines shall be located at the same blasting site. \nWhere two Type 3 magazines are located at the \nsame blasting site, one magazine shall be used \nsolely for the storage of detonators. \n❖ \nDetonators must be stored in separate \nmagazines from explosives to prevent an \naccidental mass detonation. \n5604.6 Construction. \nMagazines \nshall \nbe \nconstructed in accordance with Sections 5604.6.1 \nthrough 5604.6.5.2. \n❖ \nMagazine construction requirements are based \non requirements in DOTy 27 CFR, Part 55 and \nNFPA 495. Magazines are identified by \ndesignation as one of five types: Types 1 \nthrough 5. \n5604.6.1 \nDrainage. The ground around a \nmagazine shall be graded so that water drains away \nfrom the magazine. \n❖ \nGrading land away from the magazine allows \nstorm water to run off and not accumulate in, \nunder or around a magazine. Water may \ndamage explosives. Contaminated water may \nconduct an electric current, possibly resulting \nin the detonation of explosives. \n5604.6.2 \nHeating. Magazines requiring heat \nshall be heated as prescribed in NFPA 495 by either \nhot water radiant heating within the magazine or by \nindirect warm air heating. \n❖ \nIndirect heating systems can prevent freezing \nand avoid excessive heating of magazine \ncontents. These systems also do not constitute \nan ignition hazard. \n5604.6.3 \nLighting. \nWhere \nlighting \nis \nnecessary within a magazine, electric safety \nflashlights or electric safety lanterns shall be used, \nexcept as provided in NFPA 495. \n❖ \nSafety flashlights and safety lanterns used \ninside magazines must be designed for use in \nhazardous locations. Fixed electric lighting \ninstalled as specified in Section 9.5.6.1 of \nNFPA 495 is acceptable. All electrical work \nmust conform to SBC 401 requirements. DOTy \n27 CFR, Part 55.217(c), requires copies of \ndocuments \nindicating \nthat \nthe \nelectrical \ninstallation conforms to SBC 401 to be \nmaintained on site and always available for \ninspections. Requirements of SBC 401 and \nNFPA 495 are intended to minimize the \npossibility that sparks generated by electrical \narcing during normal operations or through \nequipment failures will ignite explosives within \nthe magazine. \n5604.6.4 \nNonsparking materials. In other \nthan Type 5 magazines, there shall not be exposed \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1597 \n \nis no mass reaction. The table of distances has \nbeen based on governmental regulations as \npublished by the DOD. \n5604.5.2.1 \nSeparation. Where two or more \nstorage magazines are located on the same property, \neach magazine shall comply with the minimum \ndistances specified from inhabited buildings, public \ntransportation routes and operating buildings. \nMagazines shall be separated from each other by \nnot less than the intermagazine distances (IMD) \nshown for the separation of magazines.",
      "commentary": "See the commentary to Section 5604.5.2. \n5604.5.2.2 \nGrouped magazines. Where two \nor more magazines are separated from each other by \nless than the intermagazine distances (IMD), such \nmagazines as a group shall be considered as one \nmagazine and the total quantity of explosive \nmaterials stored in the group shall be treated as if \nstored in a single magazine. The location of the \ngroup of magazines shall comply with the \nintermagazine distances (IMD) specified from other \nmagazines or magazine groups, inhabited buildings \n(IBD), public transportation routes (PTR) and \noperating buildings (ILD or IPD) as required.\n\n❖ See the commentary to Section 5604.5.2.  \n5604.5.3 \nSpecial requirements for Type 3 \nmagazines. Type 3 magazines shall comply with \nSections 5604.5.3.1 through 5604.5.3.3.\n\n❖ These requirements are intended to provide a \nreasonable degree of safety for Type 3 \nmagazines at blasting sites. \n5604.5.3.1 \nLocation. Wherever practicable, \nType 3 magazines shall be located away from \nneighboring \ninhabited \nbuildings, \nrailways, \nhighways and other magazines in accordance with \nTable 5604.5.2(2) or Table 5604.5.2(3) as applicable.\n\n❖ Type 3 magazines must be located as \nremotely as practical from public rights-of-way, \nbuildings and other magazines to reduce \nexposures between them. \n5604.5.3.2 \nSupervision. Type 3 magazines \nshall be attended when explosive materials are \nstored within. Explosive materials shall be removed \nto appropriate storage magazines for unattended \nstorage at the end of the work day.\n\n❖ The magazine must be constantly supervised \nby a trained attendant when explosives are \nbeing stored to prevent unauthorized removal \nof the contents and to enforce safety rules. \n5604.5.3.3 \nUse. Not more than two Type 3 \nmagazines shall be located at the same blasting site. \nWhere two Type 3 magazines are located at the \nsame blasting site, one magazine shall be used \nsolely for the storage of detonators.\n\n❖ Detonators must be stored in separate \nmagazines from explosives to prevent an \naccidental mass detonation. \n5604.6 Construction. \nMagazines \nshall \nbe \nconstructed in accordance with Sections 5604.6.1 \nthrough 5604.6.5.2.\n\n❖ Magazine construction requirements are based \non requirements in DOTy 27 CFR, Part 55 and \nNFPA 495. Magazines are identified by \ndesignation as one of five types: Types 1 \nthrough 5. \n5604.6.1 \nDrainage. The ground around a \nmagazine shall be graded so that water drains away \nfrom the magazine.\n\n❖ Grading land away from the magazine allows \nstorm water to run off and not accumulate in, \nunder or around a magazine. Water may \ndamage explosives. Contaminated water may \nconduct an electric current, possibly resulting \nin the detonation of explosives. \n5604.6.2 \nHeating. Magazines requiring heat \nshall be heated as prescribed in NFPA 495 by either \nhot water radiant heating within the magazine or by \nindirect warm air heating.\n\n❖ Indirect heating systems can prevent freezing \nand avoid excessive heating of magazine \ncontents. These systems also do not constitute \nan ignition hazard. \n5604.6.3 \nLighting. \nWhere \nlighting \nis \nnecessary within a magazine, electric safety \nflashlights or electric safety lanterns shall be used, \nexcept as provided in NFPA 495.\n\n❖ Safety flashlights and safety lanterns used \ninside magazines must be designed for use in \nhazardous locations. Fixed electric lighting \ninstalled as specified in Section 9.5.6.1 of \nNFPA 495 is acceptable. All electrical work \nmust conform to SBC 401 requirements. DOTy \n27 CFR, Part 55.217(c), requires copies of \ndocuments \nindicating \nthat \nthe \nelectrical \ninstallation conforms to SBC 401 to be \nmaintained on site and always available for \ninspections. Requirements of SBC 401 and \nNFPA 495 are intended to minimize the \npossibility that sparks generated by electrical \narcing during normal operations or through \nequipment failures will ignite explosives within \nthe magazine. \n5604.6.4 \nNonsparking materials. In other \nthan Type 5 magazines, there shall not be exposed \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 28,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1598 \n \nferrous metal on the interior of a magazine \ncontaining packages of explosives. \n❖ \nFerrous metal must not be exposed in the \ninterior of a Type 1, 2, 3 or 4 magazine where \nthe metal could come in contact with packages \nof explosives. \n5604.6.5 \nSigns and placards. Property on \nwhich Type 1 magazines and outdoor magazines of \nTypes 2, 4 and 5 are located shall be posted with \nsigns \nstating:“NO \nSMOKING” \nand \n“EXPLOSIVES—KEEP OFF.” These signs shall \nbe of contrasting colors with a minimum letter \nheight of 75 mm with a minimum brush stroke of \n13 mm. The signs shall be located to minimize the \npossibility of a bullet shot at the sign hitting the \nmagazine. \n❖ \nSigns are intended to identify the public hazard \nand provide warning to fire fighters. Signs \nshould also be prominently displayed at the \nentrance to the property and at regular \nintervals around the perimeter of the property. \nContrasting letters and backgrounds on the \nsigns (red on white preferred) should be used \nwith letters that are legible from a distance. A \nminimum 75 mm height is recommended for \nthe letters. The Institute of Makers of \nExplosives (IME) recommends the following \nwording in addition to that required by this \nsection: \n \nDANGER! \n \nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED AT THIS SITE. \nCALL:  \n. \n \nMilitary and DOTn explosives warning signs \nuse black letters, numerals and symbols on \norange \nbackgrounds. \nNonreflective \nsign \nmaterials make these types of signs difficult to \nidentify and read. Signs must always be \nconspicuously posted and maintained in a \nclear, clean and legible condition. \n \nSigns are attractive targets for irresponsible \nfirearms bearers. Therefore, signs must be \nlocated, in anticipation of an individual shooting \na rifle or handgun at the sign, so the bullet will \nnot hit the magazine. \n \nThe absence of clear warning signs was cited \nas a contributing factor in the November 1988 \ndeaths of six Kansas City, Missouri, fire fighters \nwho were approaching a Type 4 magazine at a \nremote highway construction site when it \nexploded. A similar incident in March 1989 in \nPeterborough, England, killed one fire fighter \nand injured 76 other persons, including six fire \nfighters. The Peterborough, England, incident \noccurred while fire fighters were trying to \ncontrol a fire in a motor carrier hauling \nexplosives.  \n5604.6.5.1 \nAccess road signs. At the entrance \nto explosive material manufacturing and storage \nsites, all access roads shall be posted with the \nfollowing warning sign or other approved sign: \nDANGER! \nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED ON THIS SITE \nCALL  . \nThe sign shall be weather resistant with a reflective \nsurface and have lettering not less than 50 mm high. \n❖ \nSigns are intended to identify the public hazard \nand warn fire fighters. Signs should also be \nprominently displayed at the entrance to the \nproperty and at regular intervals around the \nperimeter of the property. Contrasting letters \nand backgrounds on the signs (red on white \npreferred) should be used with letters that are \nlegible from a distance. A minimum 50 mm \nheight is recommended for the letters. \n5604.6.5.2 \nPlacards. \nType \n5 \nmagazines \ncontaining Division 1.5 blasting agents shall be \nprominently \nplacarded \nas \nrequired \nduring \ntransportation by DOTn 49 CFR Part 172 and \nDOTy 27 CFR Part 55. \n❖ \nRequirements \nfor \nplacarding \nexplosives \nshipments are found in DOTn 49 CFR; Part \n172, Subpart F. Commentary \nFIGURE \n5604.6.5.2 depicts the format of a typical \nexplosives placard (black graphics on an \norange \nbackground). \nPlacards \nallow \nemergency response personnel to readily \nidentify \nthe \nexplosive \nmaterials \nbeing \ntransported if a fire or accident involving the \ntransport vehicle occurs. \n5604.7 Operation. Magazines shall be operated in \naccordance \nwith \nSections \n5604.7.1 \nthrough \n5604.7.9. \n❖ \nThe following sections address the operations \nof magazines. Items covered include security; \nopen flames; brush; combustible storage; \nunpacking and packing; tools and equipment. \n5604.7.1 \nSecurity. Magazines shall be kept \nlocked in the manner prescribed in NFPA 495 at all \ntimes except during placement or removal of \nexplosives or inspection. \n❖ \nSecurity precautions must be taken to \nminimize the possibility of theft, tampering or \nmisuse of explosives. \n5604.7.2 \nOpen flames and lights. Smoking, \nmatches, flame producing devices, open flames, \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1598 \n \nferrous metal on the interior of a magazine \ncontaining packages of explosives.",
      "commentary": "Ferrous metal must not be exposed in the \ninterior of a Type 1, 2, 3 or 4 magazine where \nthe metal could come in contact with packages \nof explosives. \n5604.6.5 \nSigns and placards. Property on \nwhich Type 1 magazines and outdoor magazines of \nTypes 2, 4 and 5 are located shall be posted with \nsigns \nstating:“NO \nSMOKING” \nand \n“EXPLOSIVES—KEEP OFF.” These signs shall \nbe of contrasting colors with a minimum letter \nheight of 75 mm with a minimum brush stroke of \n13 mm. The signs shall be located to minimize the \npossibility of a bullet shot at the sign hitting the \nmagazine.\n\n❖ Signs are intended to identify the public hazard \nand provide warning to fire fighters. Signs \nshould also be prominently displayed at the \nentrance to the property and at regular \nintervals around the perimeter of the property. \nContrasting letters and backgrounds on the \nsigns (red on white preferred) should be used \nwith letters that are legible from a distance. A \nminimum 75 mm height is recommended for \nthe letters. The Institute of Makers of \nExplosives (IME) recommends the following \nwording in addition to that required by this \nsection: \n \nDANGER! \n \nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED AT THIS SITE. \nCALL:  \n. \n \nMilitary and DOTn explosives warning signs \nuse black letters, numerals and symbols on \norange \nbackgrounds. \nNonreflective \nsign \nmaterials make these types of signs difficult to \nidentify and read. Signs must always be \nconspicuously posted and maintained in a \nclear, clean and legible condition. \n \nSigns are attractive targets for irresponsible \nfirearms bearers. Therefore, signs must be \nlocated, in anticipation of an individual shooting \na rifle or handgun at the sign, so the bullet will \nnot hit the magazine. \n \nThe absence of clear warning signs was cited \nas a contributing factor in the November 1988 \ndeaths of six Kansas City, Missouri, fire fighters \nwho were approaching a Type 4 magazine at a \nremote highway construction site when it \nexploded. A similar incident in March 1989 in \nPeterborough, England, killed one fire fighter \nand injured 76 other persons, including six fire \nfighters. The Peterborough, England, incident \noccurred while fire fighters were trying to \ncontrol a fire in a motor carrier hauling \nexplosives.  \n5604.6.5.1 \nAccess road signs. At the entrance \nto explosive material manufacturing and storage \nsites, all access roads shall be posted with the \nfollowing warning sign or other approved sign: \nDANGER! \nNEVER FIGHT EXPLOSIVE FIRES. \nEXPLOSIVES ARE STORED ON THIS SITE \nCALL  . \nThe sign shall be weather resistant with a reflective \nsurface and have lettering not less than 50 mm high.\n\n❖ Signs are intended to identify the public hazard \nand warn fire fighters. Signs should also be \nprominently displayed at the entrance to the \nproperty and at regular intervals around the \nperimeter of the property. Contrasting letters \nand backgrounds on the signs (red on white \npreferred) should be used with letters that are \nlegible from a distance. A minimum 50 mm \nheight is recommended for the letters. \n5604.6.5.2 \nPlacards. \nType \n5 \nmagazines \ncontaining Division 1.5 blasting agents shall be \nprominently \nplacarded \nas \nrequired \nduring \ntransportation by DOTn 49 CFR Part 172 and \nDOTy 27 CFR Part 55.\n\n❖ Requirements \nfor \nplacarding \nexplosives \nshipments are found in DOTn 49 CFR; Part \n172, Subpart F. Commentary \nFIGURE \n5604.6.5.2 depicts the format of a typical \nexplosives placard (black graphics on an \norange \nbackground). \nPlacards \nallow \nemergency response personnel to readily \nidentify \nthe \nexplosive \nmaterials \nbeing \ntransported if a fire or accident involving the \ntransport vehicle occurs. \n5604.7 Operation. Magazines shall be operated in \naccordance \nwith \nSections \n5604.7.1 \nthrough \n5604.7.9.\n\n❖ The following sections address the operations \nof magazines. Items covered include security; \nopen flames; brush; combustible storage; \nunpacking and packing; tools and equipment. \n5604.7.1 \nSecurity. Magazines shall be kept \nlocked in the manner prescribed in NFPA 495 at all \ntimes except during placement or removal of \nexplosives or inspection.\n\n❖ Security precautions must be taken to \nminimize the possibility of theft, tampering or \nmisuse of explosives. \n5604.7.2 \nOpen flames and lights. Smoking, \nmatches, flame producing devices, open flames, \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 29,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1599 \n \nfirearms and firearms cartridges shall not be \nallowed inside of or within 15 m of magazines. \n❖ \nThe carrying or use of open flames, spark-\nproducing devices, matches and firearms is \nprohibited to prevent accidental ignition of \nexplosives within the magazine. \n5604.7.3 \nBrush. The area located around a \nmagazine shall be kept clear of brush, dried grass, \nleaves, trash, debris and similar combustible \nmaterials for a distance of 7.5 m. \n❖ \nBrush and dry grass, leaves, trash and other \neasily ignitable debris must be kept clear for a \ndistance \nof \n7.5 \nm \naround \nmagazines \ncontaining explosives to minimize the threat to \nmagazine contents from fire exposure. \n5604.7.4 \nCombustible \nstorage. \nCombustible materials shall not be stored within 15 \nm of magazines. \n❖ \nElimination of combustible materials within 15 \nm of magazines eliminates both a fuel source \nand a possible source of ignition for stored \nexplosives. \n5604.7.5 \nUnpacking \nand \nrepacking \nexplosive materials. Containers of explosive \nmaterials, except fiberboard containers, and \npackages of damaged or deteriorated explosive \nmaterials or fireworks shall not be unpacked or \nrepacked inside or within 15 m of a magazine or in \nclose proximity to other explosive materials. \n❖ \nThe packing or unpacking of boxes, crates, \ndrums or other containers with metal staples, \nbands, nails or other ferrous parts may \ngenerate sparks, which could possibly ignite \nexplosives stored within a magazine. The \nseparation distance is intended to reduce the \npossibility of secondary explosions if an \naccident \ninvolving \nthe \nexplosives \nbeing \nhandled occurs. \n5604.7.5.1 \nStorage of opened packages. \nPackages of explosive materials that have been \nopened shall be closed before being placed in a \nmagazine. \n❖ \nClosing an opened package mitigates the \npotential explosion and fire hazards resulting \nfrom accidental mixing with other explosives \nand exposure to unanticipated ignition sources. \n5604.7.5.2 \nNonsparking tools. Tools used for \nthe opening and closing of packages of explosive \nmaterials, other than metal slitters for opening \npaper, plastic or fiberboard containers, shall be \nmade of nonsparking materials. \n❖ \nNonsparking tools are used to avoid producing \nsparks and igniting explosives. These tools \nmust either be made from nonsparking \nmaterials or be painted to prevent them from \nproducing sparks. \n5604.7.5.3 \nDisposal of packaging. Empty \ncontainers and paper and fiber packaging materials \nthat previously contained explosive materials shall \nbe disposed of or reused in an approved manner. \n❖ \nDebris from explosives shipments or use, \nincluding discarded packages, bags and \ncartons, must be disposed in accordance with \nthe explosive manufacturer’s instructions. \n5604.7.6 \nTools and equipment. Metal \ntools, other than nonferrous transfer conveyors and \nferrous metal conveyor stands protected by a coat \nof paint, shall not be stored in a magazine \ncontaining explosive materials or detonators. \n❖ \nTools that can be stored in a magazine are \nlimited to those needed to maintain the \nmagazine and facilitate the transfer of \nexplosives. These tools must be nonsparking \nor painted to prevent them from producing \nsparks. Ferrous tools with chipped or worn \nprotective coatings must be removed from \nservice and repainted before being placed \nback in use. \n5604.7.7 \nContents. Magazines shall be used \nexclusively for the storage of explosive materials, \nblasting materials and blasting accessories. \n❖ \nAdditional materials likely to pose a fire hazard \nor produce sparks when used cannot be stored \ninside magazines. \n5604.7.8 \nCompatibility. \nCorresponding \ngrades and brands of explosive materials shall be \nstored together and in such a manner that the grade \nand brand marks are visible. Stocks shall be stored \nso as to be easily counted and checked. Packages of \nexplosive materials shall be stacked in a stable \nmanner not exceeding 2.4 m in height. \n❖ \nIdentical grades and brands of explosives must \nbe stored together, with the brands and grade \nmarks showing. Explosive materials must be \nstored so they can be easily checked and \ncounted. \n5604.7.9 \nStock rotation. When explosive \nmaterial is removed from a magazine for use, the \noldest usable stocks shall be removed first. \n❖ \nUse of the oldest usable stock first assists in \nelimination of explosive material before it can \ndeteriorate and become hazardous. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1599 \n \nfirearms and firearms cartridges shall not be \nallowed inside of or within 15 m of magazines.",
      "commentary": "The carrying or use of open flames, spark-\nproducing devices, matches and firearms is \nprohibited to prevent accidental ignition of \nexplosives within the magazine. \n5604.7.3 \nBrush. The area located around a \nmagazine shall be kept clear of brush, dried grass, \nleaves, trash, debris and similar combustible \nmaterials for a distance of 7.5 m.\n\n❖ Brush and dry grass, leaves, trash and other \neasily ignitable debris must be kept clear for a \ndistance \nof \n7.5 \nm \naround \nmagazines \ncontaining explosives to minimize the threat to \nmagazine contents from fire exposure. \n5604.7.4 \nCombustible \nstorage. \nCombustible materials shall not be stored within 15 \nm of magazines.\n\n❖ Elimination of combustible materials within 15 \nm of magazines eliminates both a fuel source \nand a possible source of ignition for stored \nexplosives. \n5604.7.5 \nUnpacking \nand \nrepacking \nexplosive materials. Containers of explosive \nmaterials, except fiberboard containers, and \npackages of damaged or deteriorated explosive \nmaterials or fireworks shall not be unpacked or \nrepacked inside or within 15 m of a magazine or in \nclose proximity to other explosive materials.\n\n❖ The packing or unpacking of boxes, crates, \ndrums or other containers with metal staples, \nbands, nails or other ferrous parts may \ngenerate sparks, which could possibly ignite \nexplosives stored within a magazine. The \nseparation distance is intended to reduce the \npossibility of secondary explosions if an \naccident \ninvolving \nthe \nexplosives \nbeing \nhandled occurs. \n5604.7.5.1 \nStorage of opened packages. \nPackages of explosive materials that have been \nopened shall be closed before being placed in a \nmagazine.\n\n❖ Closing an opened package mitigates the \npotential explosion and fire hazards resulting \nfrom accidental mixing with other explosives \nand exposure to unanticipated ignition sources. \n5604.7.5.2 \nNonsparking tools. Tools used for \nthe opening and closing of packages of explosive \nmaterials, other than metal slitters for opening \npaper, plastic or fiberboard containers, shall be \nmade of nonsparking materials.\n\n❖ Nonsparking tools are used to avoid producing \nsparks and igniting explosives. These tools \nmust either be made from nonsparking \nmaterials or be painted to prevent them from \nproducing sparks. \n5604.7.5.3 \nDisposal of packaging. Empty \ncontainers and paper and fiber packaging materials \nthat previously contained explosive materials shall \nbe disposed of or reused in an approved manner.\n\n❖ Debris from explosives shipments or use, \nincluding discarded packages, bags and \ncartons, must be disposed in accordance with \nthe explosive manufacturer’s instructions. \n5604.7.6 \nTools and equipment. Metal \ntools, other than nonferrous transfer conveyors and \nferrous metal conveyor stands protected by a coat \nof paint, shall not be stored in a magazine \ncontaining explosive materials or detonators.\n\n❖ Tools that can be stored in a magazine are \nlimited to those needed to maintain the \nmagazine and facilitate the transfer of \nexplosives. These tools must be nonsparking \nor painted to prevent them from producing \nsparks. Ferrous tools with chipped or worn \nprotective coatings must be removed from \nservice and repainted before being placed \nback in use. \n5604.7.7 \nContents. Magazines shall be used \nexclusively for the storage of explosive materials, \nblasting materials and blasting accessories.\n\n❖ Additional materials likely to pose a fire hazard \nor produce sparks when used cannot be stored \ninside magazines. \n5604.7.8 \nCompatibility. \nCorresponding \ngrades and brands of explosive materials shall be \nstored together and in such a manner that the grade \nand brand marks are visible. Stocks shall be stored \nso as to be easily counted and checked. Packages of \nexplosive materials shall be stacked in a stable \nmanner not exceeding 2.4 m in height.\n\n❖ Identical grades and brands of explosives must \nbe stored together, with the brands and grade \nmarks showing. Explosive materials must be \nstored so they can be easily checked and \ncounted. \n5604.7.9 \nStock rotation. When explosive \nmaterial is removed from a magazine for use, the \noldest usable stocks shall be removed first.\n\n❖ Use of the oldest usable stock first assists in \nelimination of explosive material before it can \ndeteriorate and become hazardous. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 30,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1600 \n \n5604.8 Maintenance. Maintenance of magazines \nshall comply with Sections \n5604.8.1through \n5604.8.3. \n❖ \nThis section addresses housekeeping, repairs \nand the floors on which the magazines are \nmaintained. \n5604.8.1 \nHousekeeping. Magazine floors \nshall be regularly swept and be kept clean, dry and \nfree of grit, paper, empty packages and rubbish. \nBrooms and other cleaning utensils shall not have \nany spark-producing metal parts. Sweepings from \nmagazine floors shall be disposed of in accordance \nwith the manufacturers’ approved instructions. \n❖ \nDirt and debris may contain materials that \nproduce sparks or friction when explosives are \nmoved within the magazine. Some blasting \nagents become sensitized or unstable when \ncontaminated; therefore, regular cleaning and \na maintenance schedule should be established \nand followed. \n \nCleaning implements with ferrous parts may \nproduce sparks when used improperly. Only \nnonsparking tools may be used inside the \nmagazine. \n \nFinely divided residue on packages may pose \nan extreme fire hazard when improperly \ndiscarded. Most manufacturers recommend \nburning packages and debris from explosives \nat \nan \napproved \nremote \nlocation. \nPoor \nhousekeeping often indicates other safety \nhazards. \n5604.8.2 \nRepairs. Explosive materials shall \nbe removed from the magazine before making \nrepairs to the interior of a magazine. Explosive \nmaterials shall be removed from the magazine \nbefore making repairs to the exterior of the \nmagazine where there is a possibility of causing a \nfire. Explosive materials removed from a magazine \nunder repair shall either be placed in another \nmagazine or placed a safe distance from the \nmagazine, where they shall be properly guarded and \nprotected until repairs have been completed. Upon \ncompletion of repairs, the explosive materials shall \nbe promptly returned to the magazine. Floors shall \nbe cleaned before and after repairs. \n❖ \nExplosives must be removed from the \nmagazine under repair and placed in another \nmagazine or a safe distance away before \nbeginning repair activities that could cause \nsparks or fire, and the floor must be cleaned \nbefore beginning repairs inside a magazine. \nExplosives must be properly guarded until they \nare returned to the magazine. \n5604.8.3 \nFloors. Magazine floors stained \nwith liquid shall be dealt with in accordance with \ninstructions obtained from the manufacturer of the \nexplosive material stored in the magazine. \n❖ \nFloors stained with nitroglycerin must be \ncleaned according to the manufacturer’s \ninstructions. If the manufacturer cannot be \nidentified or reached, another manufacturer, \nthe nearest military installation, the fire \ndepartment or a law enforcement agency must \nbe contacted to request an explosive ordnance \ndisposal (EOD) team. \n5604.9 Inspection. \nMagazines \ncontaining \nexplosive materials shall be opened and inspected \nat maximum seven-day intervals. The inspection \nshall determine whether there has been an \nunauthorized or attempted entry into a magazine or \nan unauthorized removal of a magazine or its \ncontents. \n❖ \nThe importance of magazine security and \nexplosives \naccountability \ncannot \nbe \noverestimated, especially in light of the \nupsurge in incidents of international terrorists \nusing bombs. In most cases of illicit use of \nexplosives, the source of the explosive \nmaterials have been legitimate operating \nexplosive material users. Magazines must be \ninspected at least weekly to determine that no \ntheft or attempted theft has occurred. Thefts or \ntampering should be reported immediately to \nthe Fire official and government enforcement \nofficials. \n5604.10 Disposal of explosive materials. Explosive \nmaterials shall be disposed of in accordance with \nSections 5604.10.1 through 5604.10.7. \n❖ \nSections 5604.10.1 through 5604.10.7 cover \nthe procedures for proper disposal of explosive \nmaterials. Areas covered are notification, \ndeteriorated \nmaterials, \nqualified \npersons, \nstorage of misfires, disposal sites, reuse of \nsites and personnel safeguards. \n5604.10.1 \nNotification. The Fire official \nshall be notified immediately where deteriorated or \nleaking explosive materials are determined to be \ndangerous or unstable and in need of disposal. \n❖ \nThe notification must include the following for \neach site where explosive material is stored: \ntype of explosives, magazine capacity and \nlocation. \n5604.10.2 \nDeteriorated materials. Where an \nexplosive material has deteriorated to an extent that \nit is in an unstable or dangerous condition, or when \na liquid has leaked from an explosive material, the \nperson in possession of such material shall \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1600 \n \n5604.8 Maintenance. Maintenance of magazines \nshall comply with Sections \n5604.8.1through \n5604.8.3.",
      "commentary": "This section addresses housekeeping, repairs \nand the floors on which the magazines are \nmaintained. \n5604.8.1 \nHousekeeping. Magazine floors \nshall be regularly swept and be kept clean, dry and \nfree of grit, paper, empty packages and rubbish. \nBrooms and other cleaning utensils shall not have \nany spark-producing metal parts. Sweepings from \nmagazine floors shall be disposed of in accordance \nwith the manufacturers’ approved instructions.\n\n❖ Dirt and debris may contain materials that \nproduce sparks or friction when explosives are \nmoved within the magazine. Some blasting \nagents become sensitized or unstable when \ncontaminated; therefore, regular cleaning and \na maintenance schedule should be established \nand followed. \n \nCleaning implements with ferrous parts may \nproduce sparks when used improperly. Only \nnonsparking tools may be used inside the \nmagazine. \n \nFinely divided residue on packages may pose \nan extreme fire hazard when improperly \ndiscarded. Most manufacturers recommend \nburning packages and debris from explosives \nat \nan \napproved \nremote \nlocation. \nPoor \nhousekeeping often indicates other safety \nhazards. \n5604.8.2 \nRepairs. Explosive materials shall \nbe removed from the magazine before making \nrepairs to the interior of a magazine. Explosive \nmaterials shall be removed from the magazine \nbefore making repairs to the exterior of the \nmagazine where there is a possibility of causing a \nfire. Explosive materials removed from a magazine \nunder repair shall either be placed in another \nmagazine or placed a safe distance from the \nmagazine, where they shall be properly guarded and \nprotected until repairs have been completed. Upon \ncompletion of repairs, the explosive materials shall \nbe promptly returned to the magazine. Floors shall \nbe cleaned before and after repairs.\n\n❖ Explosives must be removed from the \nmagazine under repair and placed in another \nmagazine or a safe distance away before \nbeginning repair activities that could cause \nsparks or fire, and the floor must be cleaned \nbefore beginning repairs inside a magazine. \nExplosives must be properly guarded until they \nare returned to the magazine. \n5604.8.3 \nFloors. Magazine floors stained \nwith liquid shall be dealt with in accordance with \ninstructions obtained from the manufacturer of the \nexplosive material stored in the magazine.\n\n❖ Floors stained with nitroglycerin must be \ncleaned according to the manufacturer’s \ninstructions. If the manufacturer cannot be \nidentified or reached, another manufacturer, \nthe nearest military installation, the fire \ndepartment or a law enforcement agency must \nbe contacted to request an explosive ordnance \ndisposal (EOD) team. \n5604.9 Inspection. \nMagazines \ncontaining \nexplosive materials shall be opened and inspected \nat maximum seven-day intervals. The inspection \nshall determine whether there has been an \nunauthorized or attempted entry into a magazine or \nan unauthorized removal of a magazine or its \ncontents.\n\n❖ The importance of magazine security and \nexplosives \naccountability \ncannot \nbe \noverestimated, especially in light of the \nupsurge in incidents of international terrorists \nusing bombs. In most cases of illicit use of \nexplosives, the source of the explosive \nmaterials have been legitimate operating \nexplosive material users. Magazines must be \ninspected at least weekly to determine that no \ntheft or attempted theft has occurred. Thefts or \ntampering should be reported immediately to \nthe Fire official and government enforcement \nofficials. \n5604.10 Disposal of explosive materials. Explosive \nmaterials shall be disposed of in accordance with \nSections 5604.10.1 through 5604.10.7.\n\n❖ Sections 5604.10.1 through 5604.10.7 cover \nthe procedures for proper disposal of explosive \nmaterials. Areas covered are notification, \ndeteriorated \nmaterials, \nqualified \npersons, \nstorage of misfires, disposal sites, reuse of \nsites and personnel safeguards. \n5604.10.1 \nNotification. The Fire official \nshall be notified immediately where deteriorated or \nleaking explosive materials are determined to be \ndangerous or unstable and in need of disposal.\n\n❖ The notification must include the following for \neach site where explosive material is stored: \ntype of explosives, magazine capacity and \nlocation. \n5604.10.2 \nDeteriorated materials. Where an \nexplosive material has deteriorated to an extent that \nit is in an unstable or dangerous condition, or when \na liquid has leaked from an explosive material, the \nperson in possession of such material shall \n-",
      "chapter_id": "ch56",
      "section_id": "sec5603"
    },
    {
      "page": 31,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1601 \n \nimmediately contact the material’s manufacturer to \nobtain disposal and handling instructions. \n❖ \nDamaged or deteriorated explosives may \nbecome sensitized and unpredictable. Extreme \ncaution must be used in handling such \nmaterials. \nSome \nexplosives, \nsuch \nas \nnitroglycerin, become shock sensitive when \ncontaminated or deteriorated because of age, \nexposure to ultraviolet light or excessive \nheating. \nEmergency \nforces \nshould \nbe \nsummoned \nfor \nstandby \nwhile \ncleanup \nprocedures \nare \nunderway \nin \nsituations \ninvolving sensitized or unstable explosives. If \nan accident occurs, fire fighters should attempt \nto protect exposures only from a distance and \nrescue individuals who are in immediate \ndanger and safely reachable. Explosives \nmanufacturers do not recommend fighting fires \ninvolving explosives because of the extreme \ndanger associated with such operations. \nManufacturers \ncan \nprovide \nadvice \nand \nassistance in identifying a safe means of \ndisposing of damaged explosives. \n5604.10.3 \nQualified person. The work of \ndestroying explosive materials shall be directed by \npersons experienced in the destruction of explosive \nmaterials. \n❖ \nOnly an approved and experienced explosives \ntechnician is permitted to dispose of damaged, \ndangerous \nor \nunstable \nexplosives. \nThe \nmanufacturer’s \nspecific \nguidance \nshould \nalways be followed first. \n \nA military or law enforcement special team \nshould be contacted if the licensee or permittee \ncannot \nprovide \na \nsuitable \nexplosives \ntechnician. Another manufacturer can lend \nassistance if the manufacturer of the damaged \nor dangerous goods cannot be identified or \nlocated. \n5604.10.4 \nStorage of misfires. Explosive \nmaterials and fireworks recovered from blasting or \ndisplay misfires shall be placed in a magazine until \nan experienced person has determined the proper \nmethod for disposal. \n❖ \nExplosives recovered from misfires must be \nplaced in a separate licensed magazine until \nthey can be disposed of according to the \nmanufacturer’s recommendations. \n5604.10.5 \nDisposal sites. Sites for the \ndestruction of explosive materials and fireworks \nshall be approved and located at the maximum \npracticable safe distance from inhabited buildings, \npublic highways, operating buildings and all other \nexposures to ensure keeping air blast and ground \nvibration to a minimum. The location of disposal \nsites shall not be closer to magazines, inhabited \nbuildings, railways, highways and other rights-of-\nway than is allowed by Table 5604.5.2(1), Table \n5604.5.2(2) and Table 5604.5.2(3). Where possible, \nbarricades shall be utilized between the destruction \nsite and inhabited buildings. Areas where \nexplosives are detonated or burned shall be posted \nwith adequate warning signs. \n❖ \nA blasting shelter should be located near the \nburn area for protection from the blast and for \nemergency use of personnel. \n5604.10.6 \nReuse of site. Unless an approved \nburning site has been thoroughly saturated with \nwater and has passed a safety inspection, 48 hours \nshall elapse between the completion of a burn and \nthe placement of scrap explosive materials for a \nsubsequent burn. \n❖ \nProcedures and safeguards must be in place to \nprevent scrap explosive material from being \nplaced in any burn location until at least 48 \nhours has passed since the last fires have gone \nout. \n5604.10.7 \nPersonnel safeguards. Once an \nexplosive burn operation has been started, personnel \nshall relocate to a safe location where adequate \nprotection from air blast and flying debris is \nprovided. Personnel shall not return to the burn area \nuntil the person in charge has inspected the burn site \nand determined that it is safe for personnel to return. \n❖ \nA warning device must be used when \nexplosives and fireworks materials are being \ndestroyed. This warning device may also be \nused to advise personnel when the area is safe \nfor reentry. \nSECTION 5605 MANUFACTURE, \nASSEMBLY AND TESTING OF \nEXPLOSIVES, EXPLOSIVE MATERIALS \nAND FIREWORKS \n5605.1 General. The manufacture, assembly and \ntesting of explosives, ammunition, blasting agents \nand fireworks shall comply with the requirements \nof this section and NFPA 495 or NFPA 1124. \nExceptions: \n1. The hand loading of small arms ammunition \nprepared for personal use and not offered for \nresale. \n2. The mixing and loading of blasting agents at \nblasting sites in accordance with NFPA 495. \n3. The use of binary explosives or plosophoric \nmaterials in blasting or pyrotechnic special \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1601 \n \nimmediately contact the material’s manufacturer to \nobtain disposal and handling instructions.",
      "commentary": "Damaged or deteriorated explosives may \nbecome sensitized and unpredictable. Extreme \ncaution must be used in handling such \nmaterials. \nSome \nexplosives, \nsuch \nas \nnitroglycerin, become shock sensitive when \ncontaminated or deteriorated because of age, \nexposure to ultraviolet light or excessive \nheating. \nEmergency \nforces \nshould \nbe \nsummoned \nfor \nstandby \nwhile \ncleanup \nprocedures \nare \nunderway \nin \nsituations \ninvolving sensitized or unstable explosives. If \nan accident occurs, fire fighters should attempt \nto protect exposures only from a distance and \nrescue individuals who are in immediate \ndanger and safely reachable. Explosives \nmanufacturers do not recommend fighting fires \ninvolving explosives because of the extreme \ndanger associated with such operations. \nManufacturers \ncan \nprovide \nadvice \nand \nassistance in identifying a safe means of \ndisposing of damaged explosives. \n5604.10.3 \nQualified person. The work of \ndestroying explosive materials shall be directed by \npersons experienced in the destruction of explosive \nmaterials.\n\n❖ Only an approved and experienced explosives \ntechnician is permitted to dispose of damaged, \ndangerous \nor \nunstable \nexplosives. \nThe \nmanufacturer’s \nspecific \nguidance \nshould \nalways be followed first. \n \nA military or law enforcement special team \nshould be contacted if the licensee or permittee \ncannot \nprovide \na \nsuitable \nexplosives \ntechnician. Another manufacturer can lend \nassistance if the manufacturer of the damaged \nor dangerous goods cannot be identified or \nlocated. \n5604.10.4 \nStorage of misfires. Explosive \nmaterials and fireworks recovered from blasting or \ndisplay misfires shall be placed in a magazine until \nan experienced person has determined the proper \nmethod for disposal.\n\n❖ Explosives recovered from misfires must be \nplaced in a separate licensed magazine until \nthey can be disposed of according to the \nmanufacturer’s recommendations. \n5604.10.5 \nDisposal sites. Sites for the \ndestruction of explosive materials and fireworks \nshall be approved and located at the maximum \npracticable safe distance from inhabited buildings, \npublic highways, operating buildings and all other \nexposures to ensure keeping air blast and ground \nvibration to a minimum. The location of disposal \nsites shall not be closer to magazines, inhabited \nbuildings, railways, highways and other rights-of-\nway than is allowed by Table 5604.5.2(1), Table \n5604.5.2(2) and Table 5604.5.2(3). Where possible, \nbarricades shall be utilized between the destruction \nsite and inhabited buildings. Areas where \nexplosives are detonated or burned shall be posted \nwith adequate warning signs.\n\n❖ A blasting shelter should be located near the \nburn area for protection from the blast and for \nemergency use of personnel. \n5604.10.6 \nReuse of site. Unless an approved \nburning site has been thoroughly saturated with \nwater and has passed a safety inspection, 48 hours \nshall elapse between the completion of a burn and \nthe placement of scrap explosive materials for a \nsubsequent burn.\n\n❖ Procedures and safeguards must be in place to \nprevent scrap explosive material from being \nplaced in any burn location until at least 48 \nhours has passed since the last fires have gone \nout. \n5604.10.7 \nPersonnel safeguards. Once an \nexplosive burn operation has been started, personnel \nshall relocate to a safe location where adequate \nprotection from air blast and flying debris is \nprovided. Personnel shall not return to the burn area \nuntil the person in charge has inspected the burn site \nand determined that it is safe for personnel to return.\n\n❖ A warning device must be used when \nexplosives and fireworks materials are being \ndestroyed. This warning device may also be \nused to advise personnel when the area is safe \nfor reentry. \nSECTION 5605 MANUFACTURE, \nASSEMBLY AND TESTING OF \nEXPLOSIVES, EXPLOSIVE MATERIALS \nAND FIREWORKS \n5605.1 General. The manufacture, assembly and \ntesting of explosives, ammunition, blasting agents \nand fireworks shall comply with the requirements \nof this section and NFPA 495 or NFPA 1124. \nExceptions: \n1. The hand loading of small arms ammunition \nprepared for personal use and not offered for \nresale. \n2. The mixing and loading of blasting agents at \nblasting sites in accordance with NFPA 495. \n3. The use of binary explosives or plosophoric \nmaterials in blasting or pyrotechnic special \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 32,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1602 \n \neffects applications in accordance with \nNFPA 495 or NFPA 1126. \n❖ \nThis section covers emergency planning; \nseparation of operating and manufacturing \nbuildings; control areas; and operations and \nmaintenance \nfor \nthe \nmanufacturing, \nassembling and testing of explosives, blasting \nagents and fireworks. Section 5606covers \nsmall arms ammunition. Exceptions 2 and 3 are \naddressed in NFPA standards. \n \nFireworks \nmanufacturing \nis \na \nrelatively \nlocalized or concentrated industry. Most \nfireworks plants have settled and remain in \npredominantly rural locations for several \nreasons. Substantial sites are required to allow \nfor isolation of manufacturing and storage \nbuildings from one another to limit hazard \nexposures. These sites permit insulation from \nregulatory supervision. Skilled workers are \nrequired to assemble the fireworks; as a result, \na loyal workforce usually develops in the \nregions \nwhere \nplants \nare \nlocated. \nConsequently, the local economy usually \nbecomes heavily dependent on the industry’s \npresence. Further, public concern and outcry is \nminimized by these factors, since occasional \naccidents are more or less expected. \n5605.2 Emergency planning and preparedness. \nEmergency plans, emergency drills, employee \ntraining and hazard communication shall conform \nto the provisions of this section and Sections 404, \n405, 406 and 407. \n❖ \nReference to Sections 404, 405 and 407 are \nalso included for assistance with this section. \nSee the commentary to those sections. \n5605.2.1 \nHazardous \nMaterials \nManagement Plans and Inventory Statements \nrequired. \nDetailed \nHazardous \nMaterials \nManagement Plans (HMMP) and Hazardous \nMaterials Inventory Statements (HMIS) complying \nwith the requirements of Section 407shall be \nprepared and submitted to the emergency planning \ncommittee, the Fire official and the  fire department \n. \n❖ \nSection \n407.6 \nrequires \nthat \nHazardous \nMaterials Management Plans (HMMP) be in \naccordance with Section 5001.5.1, which \ngives the requirements for a facility site plan. \nSection 407.5 requires that the Hazardous \nMaterials Inventory Statements (HMIS) be in \naccordance with Section 5001.5.2, which \ngives the items required in an HMIS. \n5605.2.2 \nMaintenance of plans. A copy of \nthe required HMMP and HMIS shall be maintained \non site and furnished to the Fire official on request. \n❖ \nA copy of the plant’s plans must be kept in the \noffice on the premises of each explosives, \nammunition, blasting agent or \nfireworks \nmanufacturing plant and must be made \navailable to the Fire official or an authorized \nrepresentative upon request. \n5605.2.3 \nEmployee training. Workers who \nhandle explosives or explosive charges or dispose of \nexplosives shall be trained in the hazards of the \nmaterials and processes in which they are to be \nengaged and with the safety rules governing such \nmaterials and processes. \n❖ \nEmployees who are required to handle \nexplosive \nmaterials \nneed \ninstructions \nconcerning the hazards of the products. SDS \n(or MSDS) are a great source for the hazards \nof the materials. The employees must go \nthrough an orientation on the rules and \nregulations concerning the processes. \n5605.2.4 \nEmergency \nprocedures. \nApproved \nemergency \nprocedures \nshall \nbe \nformulated for each plant and shall include personal \ninstruction in any anticipated emergency. Personnel \nshall be made aware of an emergency warning \nsignal. \n❖ \nEmergency procedures must be developed for \neach plant and building. Fire and disaster drills \nmust be conducted and records of those drills \nmust be kept at the plant office. \n5605.3 Intraplant \nseparation \nof \noperating \nbuildings. Explosives manufacturing buildings and \nfireworks manufacturing buildings, including those \nwhere \nexplosive \ncharges \nare \nassembled, \nmanufactured, prepared or loaded utilizing Division \n1.1, 1.2, 1.3, 1.4 or 1.5 explosives, shall be separated \nfrom all other buildings, including magazines, \nwithin the confines of the manufacturing plant, at a \ndistance not less than those shown in Table 5605.3 \nor Table 5604.5.2(3), as appropriate. \nThe quantity of explosives in an operating building \nshall be the net weight of all explosives contained \ntherein. Distances shall be based on the hazard \ndivision requiring the greatest separation, unless the \naggregate explosive weight is divided by approved \nwalls or shields designed for that purpose. Where \ndividing a quantity of explosives into smaller stacks, \na suitable barrier or adequate separation distance \nshall be provided to prevent propagation from one \nstack to another. \nWhere distance is used as the sole means of \nseparation within a building, such distance shall be \nestablished by testing. Testing shall demonstrate \nthat propagation between stacks will not result. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1602 \n \neffects applications in accordance with \nNFPA 495 or NFPA 1126.",
      "commentary": "This section covers emergency planning; \nseparation of operating and manufacturing \nbuildings; control areas; and operations and \nmaintenance \nfor \nthe \nmanufacturing, \nassembling and testing of explosives, blasting \nagents and fireworks. Section 5606covers \nsmall arms ammunition. Exceptions 2 and 3 are \naddressed in NFPA standards. \n \nFireworks \nmanufacturing \nis \na \nrelatively \nlocalized or concentrated industry. Most \nfireworks plants have settled and remain in \npredominantly rural locations for several \nreasons. Substantial sites are required to allow \nfor isolation of manufacturing and storage \nbuildings from one another to limit hazard \nexposures. These sites permit insulation from \nregulatory supervision. Skilled workers are \nrequired to assemble the fireworks; as a result, \na loyal workforce usually develops in the \nregions \nwhere \nplants \nare \nlocated. \nConsequently, the local economy usually \nbecomes heavily dependent on the industry’s \npresence. Further, public concern and outcry is \nminimized by these factors, since occasional \naccidents are more or less expected. \n5605.2 Emergency planning and preparedness. \nEmergency plans, emergency drills, employee \ntraining and hazard communication shall conform \nto the provisions of this section and Sections 404, \n405, 406 and 407.\n\n❖ Reference to Sections 404, 405 and 407 are \nalso included for assistance with this section. \nSee the commentary to those sections. \n5605.2.1 \nHazardous \nMaterials \nManagement Plans and Inventory Statements \nrequired. \nDetailed \nHazardous \nMaterials \nManagement Plans (HMMP) and Hazardous \nMaterials Inventory Statements (HMIS) complying \nwith the requirements of Section 407shall be \nprepared and submitted to the emergency planning \ncommittee, the Fire official and the  fire department \n.\n\n❖ Section \n407.6 \nrequires \nthat \nHazardous \nMaterials Management Plans (HMMP) be in \naccordance with Section 5001.5.1, which \ngives the requirements for a facility site plan. \nSection 407.5 requires that the Hazardous \nMaterials Inventory Statements (HMIS) be in \naccordance with Section 5001.5.2, which \ngives the items required in an HMIS. \n5605.2.2 \nMaintenance of plans. A copy of \nthe required HMMP and HMIS shall be maintained \non site and furnished to the Fire official on request.\n\n❖ A copy of the plant’s plans must be kept in the \noffice on the premises of each explosives, \nammunition, blasting agent or \nfireworks \nmanufacturing plant and must be made \navailable to the Fire official or an authorized \nrepresentative upon request. \n5605.2.3 \nEmployee training. Workers who \nhandle explosives or explosive charges or dispose of \nexplosives shall be trained in the hazards of the \nmaterials and processes in which they are to be \nengaged and with the safety rules governing such \nmaterials and processes.\n\n❖ Employees who are required to handle \nexplosive \nmaterials \nneed \ninstructions \nconcerning the hazards of the products. SDS \n(or MSDS) are a great source for the hazards \nof the materials. The employees must go \nthrough an orientation on the rules and \nregulations concerning the processes. \n5605.2.4 \nEmergency \nprocedures. \nApproved \nemergency \nprocedures \nshall \nbe \nformulated for each plant and shall include personal \ninstruction in any anticipated emergency. Personnel \nshall be made aware of an emergency warning \nsignal.\n\n❖ Emergency procedures must be developed for \neach plant and building. Fire and disaster drills \nmust be conducted and records of those drills \nmust be kept at the plant office. \n5605.3 Intraplant \nseparation \nof \noperating \nbuildings. Explosives manufacturing buildings and \nfireworks manufacturing buildings, including those \nwhere \nexplosive \ncharges \nare \nassembled, \nmanufactured, prepared or loaded utilizing Division \n1.1, 1.2, 1.3, 1.4 or 1.5 explosives, shall be separated \nfrom all other buildings, including magazines, \nwithin the confines of the manufacturing plant, at a \ndistance not less than those shown in Table 5605.3 \nor Table 5604.5.2(3), as appropriate. \nThe quantity of explosives in an operating building \nshall be the net weight of all explosives contained \ntherein. Distances shall be based on the hazard \ndivision requiring the greatest separation, unless the \naggregate explosive weight is divided by approved \nwalls or shields designed for that purpose. Where \ndividing a quantity of explosives into smaller stacks, \na suitable barrier or adequate separation distance \nshall be provided to prevent propagation from one \nstack to another. \nWhere distance is used as the sole means of \nseparation within a building, such distance shall be \nestablished by testing. Testing shall demonstrate \nthat propagation between stacks will not result. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 33,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1603 \n \nBarriers provided to protect against explosive \neffects shall be designed and installed in accordance \nwith approved standards. \nException: Fireworks manufacturing buildings \nseparated in accordance with NFPA 1124. \n❖ \nManufacturing operations frequently contain \nexplosive materials that may fall into more than \none division. When such is the case, Q-D \nrelationships are established on the most \nsevere case. The separation of explosives into \npiles by distance or the construction of \nsubstantial dividing walls (barrier wall) is a \nrecognized means of mitigating the effects of \nconflagration by propagation. Propagation \ndistances are established by testing. The \nconstruction of barriers can be accomplished \nby various means; however, the design of such \nstructures must be specific to address the \nnature (impulse pressures) and time factors \ninvolved with the energy produced by explosive \nmaterials. \n \nThe exception recognizes that NFPA 1124 \nrequirements cover site security; separation \ndistances for manufacturing facilities; storage \nof \nsalute \nand \nblack \npowder; \nbuilding \nconstruction and transportation of fireworks. \n❖ \nSee Table 5605.3. \n \nTable \n5605.3 \nhas \nbeen \ndesigned \nto \nrecognize explosives that either detonate or \npresent a mass-explosion hazard (Divisions \n1.1, 1.2 and 1.5). Under the classification \nsystem used by the code there is a need to \nrecognize the various hazards of explosive \nmaterials when classified in other divisions, \nspecifically Division 1.3 and 1.4 materials. \nThe hazards of Division 1.3 materials are \nmass fire hazards where fire can involve the \naggregate amount of undivided material. As \nfinished goods, the hazards of Division 1.4 \nmaterials are limited to events with the \nindividual articles. Division 1.5 materials are \ncapable of detonation and including them in \nTable \n5605.3 \nrepresents \nthe \nmost \nconservative case. This table applies to the \nseparation distances of buildings within an \nexplosive manufacturing plant. Of course, \nthe distance is related to the amount of \nexplosives \nin \nstorage. \nDistance \nand \nbarricades are means of reducing damage to \nproperty and injury to personnel. With a \nbarricade, the distance is sufficient, but \nwithout a barricade, the distance must be \ndoubled to be the equivalent of a barricade. \nThe quantity is calculated in kilograms in \neach structure or building. \n5605.4 Separation of manufacturing operating \nbuildings from inhabited buildings, public \ntraffic routes and magazines. Where an operating \nbuilding on an explosive materials plant site is \ndesigned to contain explosive materials, such a \nbuilding shall be located away from inhabited \nbuildings, public traffic routes and magazines in \naccordance with Table 5604.5.2(2) or Table \n5604.5.2(3) as appropriate, based on the maximum \nquantity of explosive materials permitted to be in \nthe building at one time (see Section 5601.8). \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124. \n❖ \nBuildings and other facilities used for mixing of \nblasting agents at a fixed location must comply \nwith the separation requirements of Table \n5604.5.2(1). The buildings must be isolated for \nthe protection of life and nearby property. \nSuitable exterior barricades, natural or artificial, \nare to be provided on pressurerelief sides of \nbuildings. The exception recognizes that NFPA \n1124 \nrequirements \ncover \nsite \nsecurity; \nseparation \ndistances \nfor \nmanufacturing \nfacilities; storage of salute and black powder; \nbuilding construction and transportation of \nfireworks. \n5605.4.1 \nDetermination of net explosive \nweight for operating buildings. In addition to the \nrequirements of Section 5601.8 to determine the net \nexplosive weight for materials stored or used in \noperating \nbuildings, \nquantities \nof \nexplosive \nmaterials stored in magazines located at distances \nless than intraline distances from the operating \nbuilding shall be added to the contents of the \noperating building to determine the net explosive \nweight for the operating building. \n❖ \nManufacturing \nbuildings \nare \noperating \nbuildings within the context of the code. \nExplosive materials located in manufacturing \nbuildings or process areas are classified as in-\nprocess materials and considered to be in use \nwithin the context of the code. The in-process \nmaterials are either located at workstations or \nare being staged as they enter or exit the \nmanufacturing process. \n \nIt is common practice to utilize day boxes \nconstructed to meet the requirements of a Type \n3 magazine as a means to store explosives that \nare consumed over the course of a single \nworkday or work shift so the magazine may be \nlocated either inside or immediately outside of \nthe building in which the explosive materials \nare used. The use of passthrough type \nmagazines that allow for delivery of explosive \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1603 \n \nBarriers provided to protect against explosive \neffects shall be designed and installed in accordance \nwith approved standards. \nException: Fireworks manufacturing buildings \nseparated in accordance with NFPA 1124.",
      "commentary": "Manufacturing operations frequently contain \nexplosive materials that may fall into more than \none division. When such is the case, Q-D \nrelationships are established on the most \nsevere case. The separation of explosives into \npiles by distance or the construction of \nsubstantial dividing walls (barrier wall) is a \nrecognized means of mitigating the effects of \nconflagration by propagation. Propagation \ndistances are established by testing. The \nconstruction of barriers can be accomplished \nby various means; however, the design of such \nstructures must be specific to address the \nnature (impulse pressures) and time factors \ninvolved with the energy produced by explosive \nmaterials. \n \nThe exception recognizes that NFPA 1124 \nrequirements cover site security; separation \ndistances for manufacturing facilities; storage \nof \nsalute \nand \nblack \npowder; \nbuilding \nconstruction and transportation of fireworks.\n\n❖ See Table 5605.3. \n \nTable \n5605.3 \nhas \nbeen \ndesigned \nto \nrecognize explosives that either detonate or \npresent a mass-explosion hazard (Divisions \n1.1, 1.2 and 1.5). Under the classification \nsystem used by the code there is a need to \nrecognize the various hazards of explosive \nmaterials when classified in other divisions, \nspecifically Division 1.3 and 1.4 materials. \nThe hazards of Division 1.3 materials are \nmass fire hazards where fire can involve the \naggregate amount of undivided material. As \nfinished goods, the hazards of Division 1.4 \nmaterials are limited to events with the \nindividual articles. Division 1.5 materials are \ncapable of detonation and including them in \nTable \n5605.3 \nrepresents \nthe \nmost \nconservative case. This table applies to the \nseparation distances of buildings within an \nexplosive manufacturing plant. Of course, \nthe distance is related to the amount of \nexplosives \nin \nstorage. \nDistance \nand \nbarricades are means of reducing damage to \nproperty and injury to personnel. With a \nbarricade, the distance is sufficient, but \nwithout a barricade, the distance must be \ndoubled to be the equivalent of a barricade. \nThe quantity is calculated in kilograms in \neach structure or building. \n5605.4 Separation of manufacturing operating \nbuildings from inhabited buildings, public \ntraffic routes and magazines. Where an operating \nbuilding on an explosive materials plant site is \ndesigned to contain explosive materials, such a \nbuilding shall be located away from inhabited \nbuildings, public traffic routes and magazines in \naccordance with Table 5604.5.2(2) or Table \n5604.5.2(3) as appropriate, based on the maximum \nquantity of explosive materials permitted to be in \nthe building at one time (see Section 5601.8). \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124.\n\n❖ Buildings and other facilities used for mixing of \nblasting agents at a fixed location must comply \nwith the separation requirements of Table \n5604.5.2(1). The buildings must be isolated for \nthe protection of life and nearby property. \nSuitable exterior barricades, natural or artificial, \nare to be provided on pressurerelief sides of \nbuildings. The exception recognizes that NFPA \n1124 \nrequirements \ncover \nsite \nsecurity; \nseparation \ndistances \nfor \nmanufacturing \nfacilities; storage of salute and black powder; \nbuilding construction and transportation of \nfireworks. \n5605.4.1 \nDetermination of net explosive \nweight for operating buildings. In addition to the \nrequirements of Section 5601.8 to determine the net \nexplosive weight for materials stored or used in \noperating \nbuildings, \nquantities \nof \nexplosive \nmaterials stored in magazines located at distances \nless than intraline distances from the operating \nbuilding shall be added to the contents of the \noperating building to determine the net explosive \nweight for the operating building.\n\n❖ Manufacturing \nbuildings \nare \noperating \nbuildings within the context of the code. \nExplosive materials located in manufacturing \nbuildings or process areas are classified as in-\nprocess materials and considered to be in use \nwithin the context of the code. The in-process \nmaterials are either located at workstations or \nare being staged as they enter or exit the \nmanufacturing process. \n \nIt is common practice to utilize day boxes \nconstructed to meet the requirements of a Type \n3 magazine as a means to store explosives that \nare consumed over the course of a single \nworkday or work shift so the magazine may be \nlocated either inside or immediately outside of \nthe building in which the explosive materials \nare used. The use of passthrough type \nmagazines that allow for delivery of explosive \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 34,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1604 \n \nmaterials from the outside, and extraction of \nthe explosive material from inside the building \nis commonplace. When pass-throughs are \nused, the magazine is located to abut the \nexterior building wall, with access to the inside \nlimited to one or more access doors. In the \nmost conservative sense, such magazines are \nconsidered to be outdoors and the exception \ngranted by Section 5605.6.4.1 applicable to in-\nprocess material does not apply. \n \nWhen the storage is located outside the \nbuilding, there is a literal encroachment on the \ndistances imposed by the code that require the \nmagazines to be separated from the building in \nwhich the material is used. The net explosive \nweight (or contents) of the operating building or \nmagazine is used to determine the separation \ndistances required. Section 5604.5.1.3 allows \nthe storage of up to 23 kg of explosive material \nto be located in an indoor magazine when such \nmagazines are not regulated by Section \n5605.6.4.1. Quantities in excess of 23 kg in a \nstorage magazine are required to be stored in \noutdoor magazines. For the storage of finished \ngoods or raw materials there is seldom a \nproblem because the outdoor magazines are \nnormally \nlocated \nwell \naway \nfrom \nthe \nmanufacturing area. \n \nThe problem arises with storage of explosives, \nother than those designated for in-process use, \nwhen small quantities of up to 23 kg are to be \nlocated outdoors in a magazine that could \notherwise \nbe \nlocated \nindoors. \nLiterally \ninterpreted, the code requires a separation \nbetween any magazine and an operating \nbuilding regardless of the contents of the \nmagazine. Whether an indoor magazine limited \nto 23 kg net explosive weight is located either \nimmediately inside an access door to the work \narea or immediately outside the same door \ndoes not change the hazard of its contents. It \nis reasonable to restrict the quantities of \nexplosive materials located outside the door to \nan amount not to exceed that which would \notherwise be allowed to be located inside the \ndoor, i.e., 23 kg. Quantities that exceed the \namount allowed indoors must be in magazines \nlocated at not less than the tabular distances \nspecified by the IPD tables. \n \nExplosives stored or used within the ILD \nassigned to an operating building must be \naccounted for in determining the location of the \nbuilding with its proximity to others. This \nsection requires that the aggregate quantity of \nexplosives stored or used in an operating \nbuilding be derived by adding the totals of all \nmaterial stored in magazines inside or outside \nthe building to the total of material in process. \n \nSections 5605.4.1.1 through 5605.4.1.4 limit \nthe quantity of explosives allowed to be stored \nin magazines within the ILD whether located \ninside or outside of the building, or both, to not \nmore than 23 kg, thereby maintaining the intent \nof the code, which is to move larger quantities \nof material away from the building to storage \narrangements of a more permanent nature. \n \nBy establishing clear rules that recognize the \nneed for operating buildings to have limited \nquantities of explosive materials other than in-\nprocess materials in storage proximate to the \npoint of use, operational safety is enhanced \nand the concept of quantity control remains \nintact. \n5605.4.1.1 \nIndoor magazines. The storage of \nexplosive materials located in indoor magazines in \noperating buildings shall be limited to a net \nexplosive weight not to exceed 23 kg. \n❖ \nSee the commentary to Section 5605.4.1. \n5605.4.1.2 \nOutdoor magazines with a net \nexplosive weight less than 23 kg. The storage of \nexplosive materials in outdoor magazines located at \nless than intraline distances from operating \nbuildings shall be limited to a net explosive weight \nnot to exceed 23 kg. \n❖ \nSee the commentary to Section 5605.4.1. \n5605.4.1.3 \nOutdoor magazines with a net \nexplosive weight greater than 23 kg. The storage \nof explosive materials in outdoor magazines in \nquantities exceeding 23 kg net explosive weight \nshall be limited to storage in outdoor magazines \nlocated not less than intraline distances from the \noperating building in accordance with Section \n5604.5.2. \n❖ \nSee the commentary to Section 5605.4.1. \n5605.4.1.4 \nNet explosive weight of materials \nstored in combination indoor and outdoor \nmagazines. The aggregate quantity of explosive \nmaterials stored in any combination of indoor \nmagazines or outdoor magazines located at less than \nthe intraline distances from an operating building \nshall not exceed 23 kg. \n❖ \nSee the commentary to Section 5605.4.1. \n5605.5 Buildings and equipment. Buildings or \nrooms that exceed the maximum allowable quantity \nper control area of explosive materials shall be \noperated in accordance with this section and \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1604 \n \nmaterials from the outside, and extraction of \nthe explosive material from inside the building \nis commonplace. When pass-throughs are \nused, the magazine is located to abut the \nexterior building wall, with access to the inside \nlimited to one or more access doors. In the \nmost conservative sense, such magazines are \nconsidered to be outdoors and the exception \ngranted by Section 5605.6.4.1 applicable to in-\nprocess material does not apply. \n \nWhen the storage is located outside the \nbuilding, there is a literal encroachment on the \ndistances imposed by the code that require the \nmagazines to be separated from the building in \nwhich the material is used. The net explosive \nweight (or contents) of the operating building or \nmagazine is used to determine the separation \ndistances required. Section 5604.5.1.3 allows \nthe storage of up to 23 kg of explosive material \nto be located in an indoor magazine when such \nmagazines are not regulated by Section \n5605.6.4.1. Quantities in excess of 23 kg in a \nstorage magazine are required to be stored in \noutdoor magazines. For the storage of finished \ngoods or raw materials there is seldom a \nproblem because the outdoor magazines are \nnormally \nlocated \nwell \naway \nfrom \nthe \nmanufacturing area. \n \nThe problem arises with storage of explosives, \nother than those designated for in-process use, \nwhen small quantities of up to 23 kg are to be \nlocated outdoors in a magazine that could \notherwise \nbe \nlocated \nindoors. \nLiterally \ninterpreted, the code requires a separation \nbetween any magazine and an operating \nbuilding regardless of the contents of the \nmagazine. Whether an indoor magazine limited \nto 23 kg net explosive weight is located either \nimmediately inside an access door to the work \narea or immediately outside the same door \ndoes not change the hazard of its contents. It \nis reasonable to restrict the quantities of \nexplosive materials located outside the door to \nan amount not to exceed that which would \notherwise be allowed to be located inside the \ndoor, i.e., 23 kg. Quantities that exceed the \namount allowed indoors must be in magazines \nlocated at not less than the tabular distances \nspecified by the IPD tables. \n \nExplosives stored or used within the ILD \nassigned to an operating building must be \naccounted for in determining the location of the \nbuilding with its proximity to others. This \nsection requires that the aggregate quantity of \nexplosives stored or used in an operating \nbuilding be derived by adding the totals of all \nmaterial stored in magazines inside or outside \nthe building to the total of material in process. \n \nSections 5605.4.1.1 through 5605.4.1.4 limit \nthe quantity of explosives allowed to be stored \nin magazines within the ILD whether located \ninside or outside of the building, or both, to not \nmore than 23 kg, thereby maintaining the intent \nof the code, which is to move larger quantities \nof material away from the building to storage \narrangements of a more permanent nature. \n \nBy establishing clear rules that recognize the \nneed for operating buildings to have limited \nquantities of explosive materials other than in-\nprocess materials in storage proximate to the \npoint of use, operational safety is enhanced \nand the concept of quantity control remains \nintact. \n5605.4.1.1 \nIndoor magazines. The storage of \nexplosive materials located in indoor magazines in \noperating buildings shall be limited to a net \nexplosive weight not to exceed 23 kg.",
      "commentary": "See the commentary to Section 5605.4.1. \n5605.4.1.2 \nOutdoor magazines with a net \nexplosive weight less than 23 kg. The storage of \nexplosive materials in outdoor magazines located at \nless than intraline distances from operating \nbuildings shall be limited to a net explosive weight \nnot to exceed 23 kg.\n\n❖ See the commentary to Section 5605.4.1. \n5605.4.1.3 \nOutdoor magazines with a net \nexplosive weight greater than 23 kg. The storage \nof explosive materials in outdoor magazines in \nquantities exceeding 23 kg net explosive weight \nshall be limited to storage in outdoor magazines \nlocated not less than intraline distances from the \noperating building in accordance with Section \n5604.5.2.\n\n❖ See the commentary to Section 5605.4.1. \n5605.4.1.4 \nNet explosive weight of materials \nstored in combination indoor and outdoor \nmagazines. The aggregate quantity of explosive \nmaterials stored in any combination of indoor \nmagazines or outdoor magazines located at less than \nthe intraline distances from an operating building \nshall not exceed 23 kg.\n\n❖ See the commentary to Section 5605.4.1. \n5605.5 Buildings and equipment. Buildings or \nrooms that exceed the maximum allowable quantity \nper control area of explosive materials shall be \noperated in accordance with this section and \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 35,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1605 \n \nconstructed in accordance with the requirements of \nSBC 201 for Group H occupancies. \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124. \n❖ \nSBC 201 addresses the issue of buildings that \nexceed the maximum allowable quantities per \ncontrol area (MAQ) found in Table 307.7(1) of \nSBC 201 as well as in Chapter 50 of this code. \nThe exception recognizes that NFPA 1124 \nrequirements cover site security, separation \ndistances for manufacturing facilities, storage \nof \nsalute \nand \nblack \npowder, \nbuilding \nconstruction and transportation of fireworks. \n5605.5.1 \nExplosives dust. Explosives dust \nshall not be exhausted to the atmosphere. \n❖ \nExhausting explosive dust into the atmosphere \ncreates an explosive hazard. When the \nconcentration of air and dust reaches the \nignition stage, explosions can occur and cause \nboth physical and structural damage. \n5605.5.1.1 \nWet collector. When collecting \nexplosives dust, a wet collector system shall be \nused. Wetting agents shall be compatible with the \nexplosives. Collector systems shall be interlocked \nwith process power supplies so that the process \ncannot continue without the collector systems also \noperating. \n❖ \nWet \nprocesses \nwill \nbe \nused \nwherever \npracticable in mixing explosive materials. Wet \nprocessing eliminates the probability of dust \nbeing an explosive hazard. \n5605.5.1.2 \nWaste \ndisposal \nand \nmaintenance. Explosives dust shall be removed \nfrom the collection chamber as often as necessary to \nprevent overloading. The entire system shall be \ncleaned at a frequency that will eliminate hazardous \nconcentrations of explosives dust in pipes, tubing \nand ducts. \n❖ \nDucts are to be grounded and be as short and \nstraight as possible with no caps, outlets, \npockets or other dead-end spaces where \nexplosives might accumulate. \n5605.5.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct. \n❖ \nVentilation and dust control equipment must be \nof such a type and installed and operated to not \nendanger employees by possible ignition of \nexplosives. \n5605.5.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station. Where \nnecessary, the operator shall be protected by a \npersonnel shield located between the operator and \nthe explosive device or explosive material being \nprocessed. This shield and its support shall be \ncapable of withstanding a blast from the maximum \namount of explosives allowed behind it. \n❖ \nUsing safety precautions should eliminate most \nproblems \nin \na \nwork \nstation; \nhowever, \nsometimes accidents happen beyond our \ncontrol. The separation requirements in this \nsection are intended to protect workstations \nfrom accidents in another station and their \noperators from all accidental blasts. Protection \nof the worker must always be of high priority. \n5605.6 Operations. \nOperations \ninvolving \nexplosives shall comply with Sections 5605.6.1 \nthrough 5605.6.10. \n❖ \nThe following sections address the operations \nthat involve explosives. These sections apply \nto isolating the operations; controlling static \nelectricity; using approved containers for bulk \nmaterials; having quantity limits; properly \ndisposing of waste; abiding by safety rules, \nposting limits and not storing explosive \nmaterials near a heat source. \n5605.6.1 \nIsolation of operations. Where the \ntype \nof \nmaterial \nand \nprocessing \nwarrants, \nmechanical operations involving explosives in \nexcess of 0.45 kg shall be carried on at isolated \nstations or at intraplant distances, and machinery \nshall be controlled from remote locations behind \nbarricades or at separations so that workers will be \nat a safe distance while machinery is operating. \n❖ \nThe machinery used in processing operations \non explosive items weighing more than 0.45 kg \nmust be controlled from remote locations and \nbehind barricades for the safety of personnel. \nThese extra safety controls are not required \nwhen no unit or separate article of any \nmanufactured or assembled explosive device \ncontains more than 0.45 kg of explosive \nmaterial. \n5605.6.2 \nStatic controls. The work area \nwhere the screening, grinding, blending and other \nprocessing \nof \nstatic-sensitive \nexplosives \nor \npyrotechnic materials is done shall be provided with \napproved static controls. \n❖ \nThe working area must be maintained above \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1605 \n \nconstructed in accordance with the requirements of \nSBC 201 for Group H occupancies. \nException: Fireworks manufacturing buildings \nconstructed and operated in accordance with NFPA \n1124.",
      "commentary": "SBC 201 addresses the issue of buildings that \nexceed the maximum allowable quantities per \ncontrol area (MAQ) found in Table 307.7(1) of \nSBC 201 as well as in Chapter 50 of this code. \nThe exception recognizes that NFPA 1124 \nrequirements cover site security, separation \ndistances for manufacturing facilities, storage \nof \nsalute \nand \nblack \npowder, \nbuilding \nconstruction and transportation of fireworks. \n5605.5.1 \nExplosives dust. Explosives dust \nshall not be exhausted to the atmosphere.\n\n❖ Exhausting explosive dust into the atmosphere \ncreates an explosive hazard. When the \nconcentration of air and dust reaches the \nignition stage, explosions can occur and cause \nboth physical and structural damage. \n5605.5.1.1 \nWet collector. When collecting \nexplosives dust, a wet collector system shall be \nused. Wetting agents shall be compatible with the \nexplosives. Collector systems shall be interlocked \nwith process power supplies so that the process \ncannot continue without the collector systems also \noperating.\n\n❖ Wet \nprocesses \nwill \nbe \nused \nwherever \npracticable in mixing explosive materials. Wet \nprocessing eliminates the probability of dust \nbeing an explosive hazard. \n5605.5.1.2 \nWaste \ndisposal \nand \nmaintenance. Explosives dust shall be removed \nfrom the collection chamber as often as necessary to \nprevent overloading. The entire system shall be \ncleaned at a frequency that will eliminate hazardous \nconcentrations of explosives dust in pipes, tubing \nand ducts.\n\n❖ Ducts are to be grounded and be as short and \nstraight as possible with no caps, outlets, \npockets or other dead-end spaces where \nexplosives might accumulate. \n5605.5.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct.\n\n❖ Ventilation and dust control equipment must be \nof such a type and installed and operated to not \nendanger employees by possible ignition of \nexplosives. \n5605.5.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station. Where \nnecessary, the operator shall be protected by a \npersonnel shield located between the operator and \nthe explosive device or explosive material being \nprocessed. This shield and its support shall be \ncapable of withstanding a blast from the maximum \namount of explosives allowed behind it.\n\n❖ Using safety precautions should eliminate most \nproblems \nin \na \nwork \nstation; \nhowever, \nsometimes accidents happen beyond our \ncontrol. The separation requirements in this \nsection are intended to protect workstations \nfrom accidents in another station and their \noperators from all accidental blasts. Protection \nof the worker must always be of high priority. \n5605.6 Operations. \nOperations \ninvolving \nexplosives shall comply with Sections 5605.6.1 \nthrough 5605.6.10.\n\n❖ The following sections address the operations \nthat involve explosives. These sections apply \nto isolating the operations; controlling static \nelectricity; using approved containers for bulk \nmaterials; having quantity limits; properly \ndisposing of waste; abiding by safety rules, \nposting limits and not storing explosive \nmaterials near a heat source. \n5605.6.1 \nIsolation of operations. Where the \ntype \nof \nmaterial \nand \nprocessing \nwarrants, \nmechanical operations involving explosives in \nexcess of 0.45 kg shall be carried on at isolated \nstations or at intraplant distances, and machinery \nshall be controlled from remote locations behind \nbarricades or at separations so that workers will be \nat a safe distance while machinery is operating.\n\n❖ The machinery used in processing operations \non explosive items weighing more than 0.45 kg \nmust be controlled from remote locations and \nbehind barricades for the safety of personnel. \nThese extra safety controls are not required \nwhen no unit or separate article of any \nmanufactured or assembled explosive device \ncontains more than 0.45 kg of explosive \nmaterial. \n5605.6.2 \nStatic controls. The work area \nwhere the screening, grinding, blending and other \nprocessing \nof \nstatic-sensitive \nexplosives \nor \npyrotechnic materials is done shall be provided with \napproved static controls.\n\n❖ The working area must be maintained above \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 36,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1606 \n \n20-percent relative humidity. If the relative \nhumidity drops below 20 percent, the above \noperations must be stopped and secured until \nthe relative humidity can be raised above 20 \npercent. It is desirable to keep the relative \nhumidity above 20 to 30 percent, except where \nmetal powders are involved. In that case, the \nrelative humidity should be between 50 and 60 \npercent. Means must be provided and used to \ndischarge static electricity from hand trucks, \nbuggies and similar equipment before they \nenter buildings containing static-sensitive \nexplosives. Conductive wheels, including metal \nwheels that could not cause sparks, are \nrecommended for this equipment. \n5605.6.3 \nApproved \ncontainers. \nBulk \nexplosives shall be kept in approved, nonsparking \ncontainers when not being used or processed. \nExplosives shall not be stored or transported in open \ncontainers. \n❖ \nExplosive materials must be kept in covered \ncontainers except when being used or \nprocessed. The closed containers eliminate the \npossibility of an ignition source falling into the \ncontainers and causing an explosion. \n5605.6.4 \nQuantity limits. The quantity of \nexplosives at any particular work station shall be \nlimited to that posted on the load limit signs for the \nindividual work station. The total quantity of \nexplosives for multiple workstations shall not \nexceed that established by the intraplant distances \nin Table 5605.3 or Table 5604.5.2(3), as appropriate. \n❖ \nThe \nmaximum \npermissible \nquantities \nof \nexplosive materials allowed by Table 5605.3 \nmust be clearly indicated with suitable signs, \nusually with letters not less than 75 mm high. \n5605.6.4.1 \nMagazines. Magazines used for \nstorage in processing areas shall be in accordance \nwith the requirements of Section \n5604.5.1. \nExplosive materials shall be removed to appropriate \nstorage magazines for unattended storage at the end \nof the work day. The contents of indoor magazines \nshall be added to the quantity of explosives \ncontained at individual workstations and the total \nquantity of material stored, processed or used shall \nbe utilized to establish the intraplant separation \ndistances indicated by Table 5605.3 or Table \n5604.5.2(3), as appropriate. \n❖ \nThis section makes it clear that indoor \nmagazines can be used in manufacturing areas \nwhen in accordance with the requirements of \nthe code, including quantity limits, separation \ndistances and limitations on the number of \nmagazines. Materials contained in magazines \nadd to the net explosive weight (NEW) for the \nbuilding, and intraplant separations are based \non the NEW. \n \nThis section also recognizes that there may be \nmore than one workstation in a process area \nwith the control on the location of process \nareas established by the IPD. Removal of any \nresidual stored contents at the end of the day \nis consistent with requirements of NFPA 495 \nand military standards governing process \noperations. \n5605.6.5 \nWaste \ndisposal. \nApproved \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift. \n❖ \nWaste receptacles with tight-fitting covers must \nbe supplied at or just outside of each working \narea for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift. \n5605.6.6 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location. \n❖ \nOperating instructions must be posted at or \nnear each working area. These instructions \nmust include the technical steps for the process \nand the safety precautions the operators must \nfollow for their personal safety. \n5605.6.7 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations. \n❖ \nThe number of persons involved in performing \nthe process must be held to a minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, increasing the \npotential for an accident that could result in \ninjury or building damage. \n5605.6.8 \nPyrotechnic \nand \nexplosive \ncomposition quantity limits. Not more than 225 kg \nof pyrotechnic or explosive composition, including \nnot more than 4.54 kg of salute powder shall be \nallowed at one time in any process building or area. \nCompositions not in current use shall be kept in \ncovered nonferrous containers. \nException: Composition that has been loaded or \npressed into tubes or other containers as consumer \nfireworks. \n❖ \nThe maximum amount of pyrotechnic or \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1606 \n \n20-percent relative humidity. If the relative \nhumidity drops below 20 percent, the above \noperations must be stopped and secured until \nthe relative humidity can be raised above 20 \npercent. It is desirable to keep the relative \nhumidity above 20 to 30 percent, except where \nmetal powders are involved. In that case, the \nrelative humidity should be between 50 and 60 \npercent. Means must be provided and used to \ndischarge static electricity from hand trucks, \nbuggies and similar equipment before they \nenter buildings containing static-sensitive \nexplosives. Conductive wheels, including metal \nwheels that could not cause sparks, are \nrecommended for this equipment. \n5605.6.3 \nApproved \ncontainers. \nBulk \nexplosives shall be kept in approved, nonsparking \ncontainers when not being used or processed. \nExplosives shall not be stored or transported in open \ncontainers.",
      "commentary": "Explosive materials must be kept in covered \ncontainers except when being used or \nprocessed. The closed containers eliminate the \npossibility of an ignition source falling into the \ncontainers and causing an explosion. \n5605.6.4 \nQuantity limits. The quantity of \nexplosives at any particular work station shall be \nlimited to that posted on the load limit signs for the \nindividual work station. The total quantity of \nexplosives for multiple workstations shall not \nexceed that established by the intraplant distances \nin Table 5605.3 or Table 5604.5.2(3), as appropriate.\n\n❖ The \nmaximum \npermissible \nquantities \nof \nexplosive materials allowed by Table 5605.3 \nmust be clearly indicated with suitable signs, \nusually with letters not less than 75 mm high. \n5605.6.4.1 \nMagazines. Magazines used for \nstorage in processing areas shall be in accordance \nwith the requirements of Section \n5604.5.1. \nExplosive materials shall be removed to appropriate \nstorage magazines for unattended storage at the end \nof the work day. The contents of indoor magazines \nshall be added to the quantity of explosives \ncontained at individual workstations and the total \nquantity of material stored, processed or used shall \nbe utilized to establish the intraplant separation \ndistances indicated by Table 5605.3 or Table \n5604.5.2(3), as appropriate.\n\n❖ This section makes it clear that indoor \nmagazines can be used in manufacturing areas \nwhen in accordance with the requirements of \nthe code, including quantity limits, separation \ndistances and limitations on the number of \nmagazines. Materials contained in magazines \nadd to the net explosive weight (NEW) for the \nbuilding, and intraplant separations are based \non the NEW. \n \nThis section also recognizes that there may be \nmore than one workstation in a process area \nwith the control on the location of process \nareas established by the IPD. Removal of any \nresidual stored contents at the end of the day \nis consistent with requirements of NFPA 495 \nand military standards governing process \noperations. \n5605.6.5 \nWaste \ndisposal. \nApproved \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift.\n\n❖ Waste receptacles with tight-fitting covers must \nbe supplied at or just outside of each working \narea for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift. \n5605.6.6 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location.\n\n❖ Operating instructions must be posted at or \nnear each working area. These instructions \nmust include the technical steps for the process \nand the safety precautions the operators must \nfollow for their personal safety. \n5605.6.7 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations.\n\n❖ The number of persons involved in performing \nthe process must be held to a minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, increasing the \npotential for an accident that could result in \ninjury or building damage. \n5605.6.8 \nPyrotechnic \nand \nexplosive \ncomposition quantity limits. Not more than 225 kg \nof pyrotechnic or explosive composition, including \nnot more than 4.54 kg of salute powder shall be \nallowed at one time in any process building or area. \nCompositions not in current use shall be kept in \ncovered nonferrous containers. \nException: Composition that has been loaded or \npressed into tubes or other containers as consumer \nfireworks.\n\n❖ The maximum amount of pyrotechnic or \n-",
      "chapter_id": "ch56",
      "section_id": "sec5605"
    },
    {
      "page": 37,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1607 \n \nexplosive materials contained at any one time \nin any building used for the manufacture or \nassembly of products using or containing \nexplosive materials must not exceed the \namounts listed above. This action will assist in \neliminating the possibility of a catastrophic \nexplosion. \n5605.6.9 \nPosting limits. The maximum \nnumber of occupants and maximum weight of \npyrotechnic and explosive composition permitted in \neach process building shall be posted in a \nconspicuous location in each process building or \nmagazine. \n❖ \nOnly persons essential to the operation can be \nallowed in the mixing and packaging area. \nUsually, not more than one day’s production of \nexplosive material should be allowed in the \nmixing and packaging area. These limitations \nmust be posted in an obvious location. \n5605.6.10 \nHeat \nsources. \nFireworks, \nexplosives or explosive charges in explosive \nmaterials manufacturing, assembly or testing shall \nnot be stored near any source of heat. \nException: Approved drying or curing operations. \n❖ \nStoring the explosive materials near heat \nsources obviously will be an explosion hazard. \nStored explosive products must be separated \nan adequate distance from any heat source. \nThe building heat source should be located \noutside the building. \n5605.7 Maintenance. Maintenance and repair of \nexplosives manufacturing facilities and areas shall \ncomply with Section 5604.8. \n❖ \nSection 5604.8 covers the subjects of \nhousekeeping, repairs and floors of buildings \nand facilities. Having a periodic maintenance \nprogram in place will keep hazards to a \nminimum. \n5605.8 Explosive \nmaterials \ntesting \nsites. \nDetonation of explosive materials or ignition of \nfireworks for testing purposes shall be done only in \nisolated areas at sites where distance, protection \nfrom missiles, shrapnel or flyrock, and other \nsafeguards provides protection against injury to \npersonnel or damage to property. \n❖ \nOperations or activities on a site where \nexplosive materials are used, stored or \nhandled could be subject to additional or more \nrestrictive requirements or conditions at the \ndiscretion of the Fire official. \n5605.8.1 \nProtective \nclothing \nand \nequipment. Protective clothing and equipment \nshall be provided to protect persons engaged in the \ntesting, ignition or detonation of explosive \nmaterials. \n❖ \nPersonnel must be dressed in proper personal \nprotective equipment to eliminate the hazard of \nphysical injury. \n5605.8.2 \nSite security. Where tests are \nbeing conducted or explosives are being detonated, \nonly authorized persons shall be present. Areas \nwhere explosives are regularly or frequently \ndetonated or burned shall be approved and posted \nwith adequate warning signs. Warning devices shall \nbe activated before burning or detonating explosives \nto alert persons approaching from any direction that \nthey are approaching a danger zone. \n❖ \nOnly authorized personnel can be allowed in \ntest area enclosures. Audible and visible \nwarning devices must be used to warn nearby \npersonnel before detonating or burning any \nexplosive material. \n5605.9 Waste disposal. Disposal of explosive \nmaterials waste from manufacturing, assembly or \ntesting operations shall be in accordance with \nSection 5604.10. \n❖ \nSection 5604.10 addresses the issues of \nnotification, deteriorated materials, qualified \npeople, storage of misfires, sites for disposal \nand reuse and safety for personnel. \nSECTION 5606 SMALL ARMS \nAMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS \n5606.1 General. Indoor storage and display of \nblack powder, smokeless propellants, small arms \nprimers, small arms ammunition and commercial \nreloading shall comply with this section and NFPA \n495. \n❖ \nThis section addresses the storage of small \narms \nammunition \nand \nits \ncomponents, \nincluding proper packaging, in residential and \ncommercial \noccupancies. \nAdditionally, \ncommercial \nreloading \nis \naddressed. \nCompliance with NFPA 495 is also required. \n5606.2 Prohibited \nstorage. \nSmall \narms \nammunition shall not be stored together with \nDivision 1.1, Division 1.2 or Division 1.3 explosives \nunless the storage facility is suitable for the storage \nof explosive materials. \n❖ \nSmall arms ammunition must not be stored with \nexplosives \nthat \nhave \nmass \nexplosion, \nprojection or fire hazards. If the storage facility \nmeets the requirements of the Fire official, \nhowever, this storage is allowed. Separation \nand explosive wave prevention are two \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1607 \n \nexplosive materials contained at any one time \nin any building used for the manufacture or \nassembly of products using or containing \nexplosive materials must not exceed the \namounts listed above. This action will assist in \neliminating the possibility of a catastrophic \nexplosion. \n5605.6.9 \nPosting limits. The maximum \nnumber of occupants and maximum weight of \npyrotechnic and explosive composition permitted in \neach process building shall be posted in a \nconspicuous location in each process building or \nmagazine.",
      "commentary": "Only persons essential to the operation can be \nallowed in the mixing and packaging area. \nUsually, not more than one day’s production of \nexplosive material should be allowed in the \nmixing and packaging area. These limitations \nmust be posted in an obvious location. \n5605.6.10 \nHeat \nsources. \nFireworks, \nexplosives or explosive charges in explosive \nmaterials manufacturing, assembly or testing shall \nnot be stored near any source of heat. \nException: Approved drying or curing operations.\n\n❖ Storing the explosive materials near heat \nsources obviously will be an explosion hazard. \nStored explosive products must be separated \nan adequate distance from any heat source. \nThe building heat source should be located \noutside the building. \n5605.7 Maintenance. Maintenance and repair of \nexplosives manufacturing facilities and areas shall \ncomply with Section 5604.8.\n\n❖ Section 5604.8 covers the subjects of \nhousekeeping, repairs and floors of buildings \nand facilities. Having a periodic maintenance \nprogram in place will keep hazards to a \nminimum. \n5605.8 Explosive \nmaterials \ntesting \nsites. \nDetonation of explosive materials or ignition of \nfireworks for testing purposes shall be done only in \nisolated areas at sites where distance, protection \nfrom missiles, shrapnel or flyrock, and other \nsafeguards provides protection against injury to \npersonnel or damage to property.\n\n❖ Operations or activities on a site where \nexplosive materials are used, stored or \nhandled could be subject to additional or more \nrestrictive requirements or conditions at the \ndiscretion of the Fire official. \n5605.8.1 \nProtective \nclothing \nand \nequipment. Protective clothing and equipment \nshall be provided to protect persons engaged in the \ntesting, ignition or detonation of explosive \nmaterials.\n\n❖ Personnel must be dressed in proper personal \nprotective equipment to eliminate the hazard of \nphysical injury. \n5605.8.2 \nSite security. Where tests are \nbeing conducted or explosives are being detonated, \nonly authorized persons shall be present. Areas \nwhere explosives are regularly or frequently \ndetonated or burned shall be approved and posted \nwith adequate warning signs. Warning devices shall \nbe activated before burning or detonating explosives \nto alert persons approaching from any direction that \nthey are approaching a danger zone.\n\n❖ Only authorized personnel can be allowed in \ntest area enclosures. Audible and visible \nwarning devices must be used to warn nearby \npersonnel before detonating or burning any \nexplosive material. \n5605.9 Waste disposal. Disposal of explosive \nmaterials waste from manufacturing, assembly or \ntesting operations shall be in accordance with \nSection 5604.10.\n\n❖ Section 5604.10 addresses the issues of \nnotification, deteriorated materials, qualified \npeople, storage of misfires, sites for disposal \nand reuse and safety for personnel. \nSECTION 5606 SMALL ARMS \nAMMUNITION AND SMALL ARMS \nAMMUNITION COMPONENTS \n5606.1 General. Indoor storage and display of \nblack powder, smokeless propellants, small arms \nprimers, small arms ammunition and commercial \nreloading shall comply with this section and NFPA \n495.\n\n❖ This section addresses the storage of small \narms \nammunition \nand \nits \ncomponents, \nincluding proper packaging, in residential and \ncommercial \noccupancies. \nAdditionally, \ncommercial \nreloading \nis \naddressed. \nCompliance with NFPA 495 is also required. \n5606.2 Prohibited \nstorage. \nSmall \narms \nammunition shall not be stored together with \nDivision 1.1, Division 1.2 or Division 1.3 explosives \nunless the storage facility is suitable for the storage \nof explosive materials.\n\n❖ Small arms ammunition must not be stored with \nexplosives \nthat \nhave \nmass \nexplosion, \nprojection or fire hazards. If the storage facility \nmeets the requirements of the Fire official, \nhowever, this storage is allowed. Separation \nand explosive wave prevention are two \n-",
      "chapter_id": "ch56",
      "section_id": "sec5606"
    },
    {
      "page": 38,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1608 \n \nrequirements that should be met. \n5606.3 Packages. Smokeless propellants shall be \nstored in approved shipping containers conforming \nto DOTn 49 CFR Part 173. \n❖ \nSmokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives kept in the container. \n5606.3.1 \nRepackaging. \nThe \nbulk \nrepackaging of smokeless propellants, black \npowder and small arms primers shall not be \nperformed in retail establishments. \n❖ \nBulk repackaging must be performed by \nqualified personnel. The product should be \nhandled by trained explosives personnel and in \nthe proper location for human and property \nsafety. \n5606.3.2 \nDamaged packages. Damaged \ncontainers shall not be repackaged. \nException: Approved repackaging of damaged \ncontainers of smokeless propellant into containers \nof the same type and size as the original container. \n❖ \nDamaged containers must not be repackaged. \nSmokeless propellants must not be transferred \nfrom the approved container into one that is not \napproved. \n5606.4 Storage in Group R occupancies. The \nstorage of small arms ammunition components in \nGroup R occupancies shall comply with Sections \n5606.4.1 through 5606.4.3. \n❖ \nSmokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives \nkept \nin \nthe \ncontainer \nSBC \n1101/1102.  \n5606.4.1 \nBlack powder. Black powder for \npersonal use in quantities not exceeding 9 kg shall \nbe stored in original containers in occupancies \nlimited to Group R-3. Quantities exceeding 9 kg \nshall not be stored in any Group R occupancy. \n❖ \nBlack powder used in muzzle-loading firearms \nintended for personal use in quantities not \nexceeding 9 kg in original containers may be \nstored without restriction in Group R-3 \noccupancies. Quantities exceeding 9 kg are \nnot allowed, regardless of the type of container. \n5606.4.2 \nSmokeless \npropellants. \nSmokeless propellants for personal use in quantities \nnot exceeding 9 kg shall be stored in original \ncontainers in occupancies limited to Group R-3. \nSmokeless propellants in quantities exceeding 9 kg \nbut not exceeding 23 kg and kept in a wooden box \nor cabinet having walls of not less than 25 mm \nnominal thickness shall be allowed to be stored in \noccupancies limited to Group R-3. Quantities \nexceeding these amounts shall not be stored in any \nGroup R occupancy. \n❖ \nSmall arms smokeless propellant intended for \npersonal use in quantities not exceeding 9 kg \nin original containers may be stored without \nrestriction \nin \nGroup \nR-3 \noccupancies; \nquantities exceeding 9 kg but not exceeding 23 \nkg must be stored in a strong box or cabinet \nconstructed with 25 mm wood (minimum) or \nequivalent on all sides, top and bottom. \n5606.4.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be stored in \noccupancies limited to Group R-3. \n❖ \nThis section mirrors the provisions of NFPA \n495, which allows storage of no more than \n10,000 primers in a private residence. Even the \nmost avid small arms ammunition reloader \nshould have no reason to store in excess of \n1,000 each of large rifle, large rifle magnum, \nsmall rifle, large pistol, large pistol magnum, \nsmall pistol, small pistol magnum and shotgun \nprimers, (a total of 8,000 primers). See the \ndescription of Group R-3 occupancies in \nChapter 2. \n5606.5 Display and storage in Group M \noccupancies. The display and storage of small arms \nammunition components in Group M occupancies \nshall comply with Sections \n5606.5.1through \n5606.5.2.3. \n❖ \nIgnited stored powder can raise pressure within \nthe storage area; therefore, there are specific \nrequirements for keeping powder on hand. The \nfirst of these is never to transfer any propellant \nfrom its original container, which is designed to \nburst or partially open at very low pressures. \nSome container caps will simply just push off if \nthe contents are ignited. \n5606.5.1 \nDisplay. Display of small arms \nammunition components in Group M occupancies \nshall comply with Sections 5606.5.1.1 through \n5606.5.1.3. \n❖ \nThe \ndisplay \nquantities \nof \nsmokeless \npropellants, black powder and small arms \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1608 \n \nrequirements that should be met. \n5606.3 Packages. Smokeless propellants shall be \nstored in approved shipping containers conforming \nto DOTn 49 CFR Part 173.",
      "commentary": "Smokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives kept in the container. \n5606.3.1 \nRepackaging. \nThe \nbulk \nrepackaging of smokeless propellants, black \npowder and small arms primers shall not be \nperformed in retail establishments.\n\n❖ Bulk repackaging must be performed by \nqualified personnel. The product should be \nhandled by trained explosives personnel and in \nthe proper location for human and property \nsafety. \n5606.3.2 \nDamaged packages. Damaged \ncontainers shall not be repackaged. \nException: Approved repackaging of damaged \ncontainers of smokeless propellant into containers \nof the same type and size as the original container.\n\n❖ Damaged containers must not be repackaged. \nSmokeless propellants must not be transferred \nfrom the approved container into one that is not \napproved. \n5606.4 Storage in Group R occupancies. The \nstorage of small arms ammunition components in \nGroup R occupancies shall comply with Sections \n5606.4.1 through 5606.4.3.\n\n❖ Smokeless propellants must not be stored in \ntheir original factory containers. DOTn 49 CFR, \nPart 173 addresses precautions such as not \nallowing metal (nails, staples, etc.) to penetrate \nthe interior of a container, using interior \npackaging to prevent shifting of contents and \nusing packaging that is compatible with the \nexplosives \nkept \nin \nthe \ncontainer \nSBC \n1101/1102.  \n5606.4.1 \nBlack powder. Black powder for \npersonal use in quantities not exceeding 9 kg shall \nbe stored in original containers in occupancies \nlimited to Group R-3. Quantities exceeding 9 kg \nshall not be stored in any Group R occupancy.\n\n❖ Black powder used in muzzle-loading firearms \nintended for personal use in quantities not \nexceeding 9 kg in original containers may be \nstored without restriction in Group R-3 \noccupancies. Quantities exceeding 9 kg are \nnot allowed, regardless of the type of container. \n5606.4.2 \nSmokeless \npropellants. \nSmokeless propellants for personal use in quantities \nnot exceeding 9 kg shall be stored in original \ncontainers in occupancies limited to Group R-3. \nSmokeless propellants in quantities exceeding 9 kg \nbut not exceeding 23 kg and kept in a wooden box \nor cabinet having walls of not less than 25 mm \nnominal thickness shall be allowed to be stored in \noccupancies limited to Group R-3. Quantities \nexceeding these amounts shall not be stored in any \nGroup R occupancy.\n\n❖ Small arms smokeless propellant intended for \npersonal use in quantities not exceeding 9 kg \nin original containers may be stored without \nrestriction \nin \nGroup \nR-3 \noccupancies; \nquantities exceeding 9 kg but not exceeding 23 \nkg must be stored in a strong box or cabinet \nconstructed with 25 mm wood (minimum) or \nequivalent on all sides, top and bottom. \n5606.4.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be stored in \noccupancies limited to Group R-3.\n\n❖ This section mirrors the provisions of NFPA \n495, which allows storage of no more than \n10,000 primers in a private residence. Even the \nmost avid small arms ammunition reloader \nshould have no reason to store in excess of \n1,000 each of large rifle, large rifle magnum, \nsmall rifle, large pistol, large pistol magnum, \nsmall pistol, small pistol magnum and shotgun \nprimers, (a total of 8,000 primers). See the \ndescription of Group R-3 occupancies in \nChapter 2. \n5606.5 Display and storage in Group M \noccupancies. The display and storage of small arms \nammunition components in Group M occupancies \nshall comply with Sections \n5606.5.1through \n5606.5.2.3.\n\n❖ Ignited stored powder can raise pressure within \nthe storage area; therefore, there are specific \nrequirements for keeping powder on hand. The \nfirst of these is never to transfer any propellant \nfrom its original container, which is designed to \nburst or partially open at very low pressures. \nSome container caps will simply just push off if \nthe contents are ignited. \n5606.5.1 \nDisplay. Display of small arms \nammunition components in Group M occupancies \nshall comply with Sections 5606.5.1.1 through \n5606.5.1.3.\n\n❖ The \ndisplay \nquantities \nof \nsmokeless \npropellants, black powder and small arms \n-",
      "chapter_id": "ch56",
      "section_id": "sec5606"
    },
    {
      "page": 39,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1609 \n \nprimers are given in the following sections. \n5606.5.1.1 \nSmokeless propellant. Not more \nthan 9 kg of smokeless propellants, in containers of \n0.45 kg or less capacity each, shall be displayed in \nGroup M occupancies. \n❖ \nDisplayed containers of smokeless propellant \nmust be limited to 0.45 kg each. The total \nquantity of smokeless propellant not in an \napproved magazine is limited to 9 kg. \n \nThe 9 kg limit can be traced back to the original \nedition of the legacy Uniform Fire Code in \n1971. This quantity was considered by the \nInternational Conference of Fire officials \n(ICBO) membership to be the maximum \nallowable quantity in retail sales occupancies \nbased on the potential risk posed to the public. \nThere was no “magic reason” for establishing \nthe 9 kg limit other than agreement by the \nvarious ICBO code development committees \nthat it would be unreasonable to expose the \npublic to potential accidents involving greater \nquantities. According to records, the 9 kg \nlimitation originated from the Explosives \nCommittee of the California Fire Chiefs \nAssociation/Southern Division, Fire Prevention \nOfficers Section. Quoting from this committee, \nits reason for the limit was as follows: \n \n“The quantities were arrived at over a \nprotracted period of time by a mutual exchange \nof information between representatives of \npublic and private sectors of the economy, who \npossessed experience in dealing with these \nmaterials. Specific regulations represented a \ncompromise between the various points of \nview expressed during several meetings. In \ngeneral, the public safety was the key issue in \nthe final proposed regulations. The committee \nwould like to point out that at some point the \nline must be drawn. A recent series of tests \nconducted \nby \nthis \ncommittee \non \nboth \nsmokeless and black powder indicated that \nthere is an appreciable hazard involved when \neven small amounts of these materials are \nexposed to fire. Black powder is much more \nsensitive than smokeless and should be kept in \na magazine at all times to reduce the chance of \nignition and propagation. Smokeless powder, \nwhich is less sensitive than black powder, can \nbe openly displayed, but the amount should be \nlimited due to its capacity for increasing a fire \nhazard. It is our feeling that the current 9 kg \nlimit on display should be the maximum.” \n5606.5.1.2 \nBlack powder. Not more than 0.45 \nkg of black powder shall be displayed in Group M \noccupancies. \n❖ \nSafety must be the first priority when black \npowder is available to the public. The 0.45 kg \nlimitation holds to the objective of keeping the \npublic from having access to enough black \npowder \nto \ncause \nserious \ndamage \nif \nmishandled. \n5606.5.1.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be displayed \nin Group M occupancies. \n❖ \nBecause of their explosive nature, only the \nabsolute minimum should be kept on display. \nWith care in replacing exhausted supplies, it is \nnot difficult to adhere to the 10,000-primer limit. \n5606.5.2 \nStorage. Storage of small arms \nammunition components shall \ncomply \nwith \nSections 5606.5.2.1 through 5606.5.2.3. \n❖ \nGenerally, propellants used in sporting arms \ncartridges will not explode or detonate when \nignited. Burning smokeless propellants do not \ngenerate the shock wave produced by an \nexplosive. Unlike smokeless propellants, shock \nwaves produced by ignition of an explosive \ncannot be adequately vented, even when \nignition occurs in the open. \n5606.5.2.1 \nSmokeless \npropellant. \nCommercial stocks of smokeless propellants shall \nbe stored as follows: \n1. Quantities exceeding 9 kg, but not exceeding \n45 kg shall be stored in portable wooden \nboxes having walls of not less than 25 mm \nnominal thickness. \n2. Quantities exceeding 45 kg, but not \nexceeding 360 kg, shall be stored in \nnonportable storage cabinets having walls \nnot less than 25 mm nominal thickness. Not \nmore than 180 kg shall be stored in any one \ncabinet, and cabinets shall be separated by a \ndistance of not less than 7.5 m or by a fire \npartition having a fire-resistance rating of \nnot less than 1 hour. \n3. Storage of quantities exceeding 360 kg, but \nnot exceeding 2270 kg in a building shall \ncomply with all of the following: \n3.1. The warehouse or storage room is not \nopen to unauthorized personnel. \n3.2. Smokeless propellant shall be stored \nin nonportable storage cabinets having \nwood walls not less than 25 mm nominal \nthickness and having shelves with not \nmore than 900 mm of separation between \nshelves. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1609 \n \nprimers are given in the following sections. \n5606.5.1.1 \nSmokeless propellant. Not more \nthan 9 kg of smokeless propellants, in containers of \n0.45 kg or less capacity each, shall be displayed in \nGroup M occupancies.",
      "commentary": "Displayed containers of smokeless propellant \nmust be limited to 0.45 kg each. The total \nquantity of smokeless propellant not in an \napproved magazine is limited to 9 kg. \n \nThe 9 kg limit can be traced back to the original \nedition of the legacy Uniform Fire Code in \n1971. This quantity was considered by the \nInternational Conference of Fire officials \n(ICBO) membership to be the maximum \nallowable quantity in retail sales occupancies \nbased on the potential risk posed to the public. \nThere was no “magic reason” for establishing \nthe 9 kg limit other than agreement by the \nvarious ICBO code development committees \nthat it would be unreasonable to expose the \npublic to potential accidents involving greater \nquantities. According to records, the 9 kg \nlimitation originated from the Explosives \nCommittee of the California Fire Chiefs \nAssociation/Southern Division, Fire Prevention \nOfficers Section. Quoting from this committee, \nits reason for the limit was as follows: \n \n“The quantities were arrived at over a \nprotracted period of time by a mutual exchange \nof information between representatives of \npublic and private sectors of the economy, who \npossessed experience in dealing with these \nmaterials. Specific regulations represented a \ncompromise between the various points of \nview expressed during several meetings. In \ngeneral, the public safety was the key issue in \nthe final proposed regulations. The committee \nwould like to point out that at some point the \nline must be drawn. A recent series of tests \nconducted \nby \nthis \ncommittee \non \nboth \nsmokeless and black powder indicated that \nthere is an appreciable hazard involved when \neven small amounts of these materials are \nexposed to fire. Black powder is much more \nsensitive than smokeless and should be kept in \na magazine at all times to reduce the chance of \nignition and propagation. Smokeless powder, \nwhich is less sensitive than black powder, can \nbe openly displayed, but the amount should be \nlimited due to its capacity for increasing a fire \nhazard. It is our feeling that the current 9 kg \nlimit on display should be the maximum.” \n5606.5.1.2 \nBlack powder. Not more than 0.45 \nkg of black powder shall be displayed in Group M \noccupancies.\n\n❖ Safety must be the first priority when black \npowder is available to the public. The 0.45 kg \nlimitation holds to the objective of keeping the \npublic from having access to enough black \npowder \nto \ncause \nserious \ndamage \nif \nmishandled. \n5606.5.1.3 \nSmall arms primers. Not more \nthan 10,000 small arms primers shall be displayed \nin Group M occupancies.\n\n❖ Because of their explosive nature, only the \nabsolute minimum should be kept on display. \nWith care in replacing exhausted supplies, it is \nnot difficult to adhere to the 10,000-primer limit. \n5606.5.2 \nStorage. Storage of small arms \nammunition components shall \ncomply \nwith \nSections 5606.5.2.1 through 5606.5.2.3.\n\n❖ Generally, propellants used in sporting arms \ncartridges will not explode or detonate when \nignited. Burning smokeless propellants do not \ngenerate the shock wave produced by an \nexplosive. Unlike smokeless propellants, shock \nwaves produced by ignition of an explosive \ncannot be adequately vented, even when \nignition occurs in the open. \n5606.5.2.1 \nSmokeless \npropellant. \nCommercial stocks of smokeless propellants shall \nbe stored as follows: \n1. Quantities exceeding 9 kg, but not exceeding \n45 kg shall be stored in portable wooden \nboxes having walls of not less than 25 mm \nnominal thickness. \n2. Quantities exceeding 45 kg, but not \nexceeding 360 kg, shall be stored in \nnonportable storage cabinets having walls \nnot less than 25 mm nominal thickness. Not \nmore than 180 kg shall be stored in any one \ncabinet, and cabinets shall be separated by a \ndistance of not less than 7.5 m or by a fire \npartition having a fire-resistance rating of \nnot less than 1 hour. \n3. Storage of quantities exceeding 360 kg, but \nnot exceeding 2270 kg in a building shall \ncomply with all of the following: \n3.1. The warehouse or storage room is not \nopen to unauthorized personnel. \n3.2. Smokeless propellant shall be stored \nin nonportable storage cabinets having \nwood walls not less than 25 mm nominal \nthickness and having shelves with not \nmore than 900 mm of separation between \nshelves. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5606"
    },
    {
      "page": 40,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1610 \n \n3.3. Not more than 180 kg is stored in any \none cabinet. \n3.4. Cabinets shall be located against \nwalls of the storage room or warehouse \nwith not less than 12 m between cabinets. \n3.5. The minimum required separation \nbetween cabinets shall be 6 m provided \nthat barricades twice the height of the \ncabinets are attached to the wall, midway \nbetween each cabinet. The barricades \nmust extend not less than 3 m outward, be \nfirmly attached to the wall and be \nconstructed of steel not less than 6.25 mm \nthick, 50 mm nominal thickness wood, \nbrick or concrete block. \n3.6. Smokeless \npropellant \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m or by a fire partition \nhaving a fire-resistance rating of 1 hour. \n3.7. The building shall be equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4. Smokeless \npropellants \nnot \nstored \nin \naccordance with Item 1, 2, or 3 above shall \nbe stored in a Type 2 or 4 magazine in \naccordance with Section 5604and NFPA 495. \n❖ \nStorage cabinets are often made of 25 mm \nthick wood with one or more walls designed to \nopen outward or blow free at very low \npressures. They should be many times larger \nthan necessary to store the minimum quantities \nof powder. Propellants must not be stored in the \nsame area with solvents, flammable gases, \nprimers or highly combustible materials. \nSmoking should never be allowed in the \nstorage areas or while handling or using \npowder. \n5606.5.2.2 \nBlack powder. Commercial stocks \nof black powder in quantities less than 23 kg shall \nbe allowed to be stored in Type 2 or 4 indoor or \noutdoor magazines. Quantities greater than 23 kg \nshall be stored in outdoor Type 2 or 4 magazines. \nWhere black powder and smokeless propellants are \nstored together in the same magazine, the total \nquantity shall not exceed that permitted for black \npowder. \n❖ \nBlack powder must be stored in a magazine no \nmatter the quantity. The guideline quantity of \n23 kg is the dividing line between storage in an \nindoor or outdoor magazine. The code allows \nstorage of smokeless propellants along with \nblack powder as long as the total quantity given \nin this section for black powder is not \nexceeded. The maximum quantity is given to \nlimit the explosive potential in considering life \nsafety and property damage. \n5606.5.2.3 \nSmall arms primers. Commercial \nstocks of small arms primers shall be stored as \nfollows: \n1. Quantities not to exceed 750,000 small arms \nprimers stored in a building shall be arranged \nsuch that not more than 100,000 small arms \nprimers are stored in any one pile and piles \nare not less than 4.5 m apart. \n2. Quantities exceeding 750,000 small arms \nprimers stored in a building shall comply \nwith all of the following: \n2.1. The warehouse or storage building is \nnot open to unauthorized personnel. \n2.2. Small arms primers shall be stored in \ncabinets. Not more than 200,000 small \narms primers shall be stored in any one \ncabinet. \n2.3. Shelves in cabinets shall have \nvertical separation of not less than 600 \nmm. \n2.4. Cabinets shall be located against \nwalls of the warehouse or storage room \nwith not less than 12 m between cabinets. \nThe \nminimum \nrequired \nseparation \nbetween cabinets shall be allowed to be \nreduced to 6 m provided that barricades \ntwice the height of the cabinets are \nattached to the wall, midway between \neach cabinet. The barricades shall be \nfirmly attached to the wall and shall be \nconstructed of steel not less than 6.25 mm \nthick , 50 mm nominal thickness wood, \nbrick or concrete block. \n2.5. Small \narms \nprimers \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m by a fire partition \nhaving a fire-resistance rating of 1 hour. \n2.6. The building shall be protected \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1610 \n \n3.3. Not more than 180 kg is stored in any \none cabinet. \n3.4. Cabinets shall be located against \nwalls of the storage room or warehouse \nwith not less than 12 m between cabinets. \n3.5. The minimum required separation \nbetween cabinets shall be 6 m provided \nthat barricades twice the height of the \ncabinets are attached to the wall, midway \nbetween each cabinet. The barricades \nmust extend not less than 3 m outward, be \nfirmly attached to the wall and be \nconstructed of steel not less than 6.25 mm \nthick, 50 mm nominal thickness wood, \nbrick or concrete block. \n3.6. Smokeless \npropellant \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m or by a fire partition \nhaving a fire-resistance rating of 1 hour. \n3.7. The building shall be equipped \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n4. Smokeless \npropellants \nnot \nstored \nin \naccordance with Item 1, 2, or 3 above shall \nbe stored in a Type 2 or 4 magazine in \naccordance with Section 5604and NFPA 495.",
      "commentary": "Storage cabinets are often made of 25 mm \nthick wood with one or more walls designed to \nopen outward or blow free at very low \npressures. They should be many times larger \nthan necessary to store the minimum quantities \nof powder. Propellants must not be stored in the \nsame area with solvents, flammable gases, \nprimers or highly combustible materials. \nSmoking should never be allowed in the \nstorage areas or while handling or using \npowder. \n5606.5.2.2 \nBlack powder. Commercial stocks \nof black powder in quantities less than 23 kg shall \nbe allowed to be stored in Type 2 or 4 indoor or \noutdoor magazines. Quantities greater than 23 kg \nshall be stored in outdoor Type 2 or 4 magazines. \nWhere black powder and smokeless propellants are \nstored together in the same magazine, the total \nquantity shall not exceed that permitted for black \npowder.\n\n❖ Black powder must be stored in a magazine no \nmatter the quantity. The guideline quantity of \n23 kg is the dividing line between storage in an \nindoor or outdoor magazine. The code allows \nstorage of smokeless propellants along with \nblack powder as long as the total quantity given \nin this section for black powder is not \nexceeded. The maximum quantity is given to \nlimit the explosive potential in considering life \nsafety and property damage. \n5606.5.2.3 \nSmall arms primers. Commercial \nstocks of small arms primers shall be stored as \nfollows: \n1. Quantities not to exceed 750,000 small arms \nprimers stored in a building shall be arranged \nsuch that not more than 100,000 small arms \nprimers are stored in any one pile and piles \nare not less than 4.5 m apart. \n2. Quantities exceeding 750,000 small arms \nprimers stored in a building shall comply \nwith all of the following: \n2.1. The warehouse or storage building is \nnot open to unauthorized personnel. \n2.2. Small arms primers shall be stored in \ncabinets. Not more than 200,000 small \narms primers shall be stored in any one \ncabinet. \n2.3. Shelves in cabinets shall have \nvertical separation of not less than 600 \nmm. \n2.4. Cabinets shall be located against \nwalls of the warehouse or storage room \nwith not less than 12 m between cabinets. \nThe \nminimum \nrequired \nseparation \nbetween cabinets shall be allowed to be \nreduced to 6 m provided that barricades \ntwice the height of the cabinets are \nattached to the wall, midway between \neach cabinet. The barricades shall be \nfirmly attached to the wall and shall be \nconstructed of steel not less than 6.25 mm \nthick , 50 mm nominal thickness wood, \nbrick or concrete block. \n2.5. Small \narms \nprimers \nshall \nbe \nseparated from materials classified as \ncombustible liquids, flammable liquids, \nflammable solids or oxidizing materials \nby a distance of 7.5 m by a fire partition \nhaving a fire-resistance rating of 1 hour. \n2.6. The building shall be protected \nthroughout with an automatic sprinkler \nsystem installed in accordance with \nSection 903.3.1.1. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5606"
    },
    {
      "page": 41,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1611 \n \n3. Small arms primers not stored in accordance \nwith Item 1 or 2 of this section shall be stored \nin a magazine meeting the requirements of \nSection 5604and NFPA 495. \n❖ \nPrimers must be stored in a remote area away \nfrom any possible source of ignition, including \nbullet impact. Primers are by nature explosive. \nAs a result, they may explode if subjected to \nfriction, percussion, crushing or excessive heat \nfrom any cause, whether open flame or not. \nStatic electricity and many other abuses can \ncause primers to explode; therefore, public \naccess to storage containers must not be \nallowed.  \n \nPrimers must be stored away from oxidizing \nagents and flammable liquids and solids. \nNaturally, smoking should be prohibited around \nprimers. The \nstorage cabinet is strongly \nrecommended. The \ncabinet \nshould \nbe \nconstructed of 25 mm-thick lumber to delay the \ntransfer of heat to contents in the event of a fire \nor other mishap. \n5606.6 Commercial \nreloading. \nCommercial \nreloading of small arms ammunition shall comply \nwith Sections 5606.6.1 through 5606.6.8 \n❖ \nThis \nsection \naddresses \nthe \ncommercial \nreloading of small arms ammunition. There is \nno limit to the operations. The intent is to \nprovide safety measures to ensure hazards are \nproperly mitigated. These provisions will give \nthe Fire official the tools to consistently apply \nlife safety standards to assist business owners \nto efficiently conduct business, Due to the \nsimilar hazards posed by these operations that \nequate to the classification of fireworks, \nverbiage from the fireworks section was utilized \nto create this section. \n5606.6.1 \nElectrical. Areas within 900 mm \nof reloading equipment shall be Class I, Division 2, \nGroup A type. \n❖ \nThis section is intended to prevent any ignition \nsources in the immediate areas where these \nactivities occur. \n5606.6.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct. \n❖ \nVentilation and dust control equipment must be \nof a certain type and installed and operated so \nas not to endanger employees by possible \nignition of explosives. \n5606.6.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station. \n❖ \nThe separation requirements in this section are \nintended to protect work stations from \naccidents in another station and their operators \nfrom all accidental blasts. Protection of the \nworker must always be of high priority. \n5606.6.4 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations. \n❖ \nThe number of persons involved in performing \nthe process must be held to the minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, thereby increasing \nthe potential for an accident that could result in \ninjury or building damage. \n5606.6.5 \nApproved containers. Smokeless \npowder shall be kept in its original container. \n❖ \nThis section reduces the risk of contamination \nwith other materials and generally reduces the \nnumber of times that the material is disturbed \nduring the commercial reloading operation. \n5606.6.6 \nStatic controls. The work area \nshall be provided with approved static controls. \n❖ \nStatic electric discharge is an ignition source \nand must be controlled. One method of \ncontrolling static is keeping relative humidity at \na high enough level. It is desirable to keep the \nrelative humidity between 20 to 30 percent, \nexcept where metal powders are involved. In \nthat case, the relative humidity should be \nbetween 50 and 60 percent. Also note that \ncertain materials such as metallic powders and \nsome pyrotechnic mixtures cannot be exposed \nto air with 60 percent or higher relative humidity \nbecause of the possibility of spontaneous \nignition. \n5606.6.7 \nWaste \ndisposal. \nAPPROVED \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift. \n❖ \n❖ Waste receptacles with tight-fitting covers \nmust be supplied at or just outside each work \nstation for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift to reduce the \nlikelihood of an additional ignition source. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1611 \n \n3. Small arms primers not stored in accordance \nwith Item 1 or 2 of this section shall be stored \nin a magazine meeting the requirements of \nSection 5604and NFPA 495.",
      "commentary": "Primers must be stored in a remote area away \nfrom any possible source of ignition, including \nbullet impact. Primers are by nature explosive. \nAs a result, they may explode if subjected to \nfriction, percussion, crushing or excessive heat \nfrom any cause, whether open flame or not. \nStatic electricity and many other abuses can \ncause primers to explode; therefore, public \naccess to storage containers must not be \nallowed.  \n \nPrimers must be stored away from oxidizing \nagents and flammable liquids and solids. \nNaturally, smoking should be prohibited around \nprimers. The \nstorage cabinet is strongly \nrecommended. The \ncabinet \nshould \nbe \nconstructed of 25 mm-thick lumber to delay the \ntransfer of heat to contents in the event of a fire \nor other mishap. \n5606.6 Commercial \nreloading. \nCommercial \nreloading of small arms ammunition shall comply \nwith Sections 5606.6.1 through 5606.6.8\n\n❖ This \nsection \naddresses \nthe \ncommercial \nreloading of small arms ammunition. There is \nno limit to the operations. The intent is to \nprovide safety measures to ensure hazards are \nproperly mitigated. These provisions will give \nthe Fire official the tools to consistently apply \nlife safety standards to assist business owners \nto efficiently conduct business, Due to the \nsimilar hazards posed by these operations that \nequate to the classification of fireworks, \nverbiage from the fireworks section was utilized \nto create this section. \n5606.6.1 \nElectrical. Areas within 900 mm \nof reloading equipment shall be Class I, Division 2, \nGroup A type.\n\n❖ This section is intended to prevent any ignition \nsources in the immediate areas where these \nactivities occur. \n5606.6.2 \nExhaust \nfans. \nSquirrel \ncage \nblowers shall not be used for exhausting hazardous \nfumes, vapors or gases. Only nonferrous fan blades \nshall be used for fans located within the ductwork \nand through which hazardous materials are \nexhausted. Motors shall be located outside the duct.\n\n❖ Ventilation and dust control equipment must be \nof a certain type and installed and operated so \nas not to endanger employees by possible \nignition of explosives. \n5606.6.3 \nWork stations. Work stations \nshall be separated by distance, barrier or other \napproved alternatives so that fire in one station will \nnot ignite material in another work station.\n\n❖ The separation requirements in this section are \nintended to protect work stations from \naccidents in another station and their operators \nfrom all accidental blasts. Protection of the \nworker must always be of high priority. \n5606.6.4 \nPersonnel limits. The number of \noccupants in each process building and in each \nmagazine shall not exceed the number necessary for \nproper conduct of production operations.\n\n❖ The number of persons involved in performing \nthe process must be held to the minimum to \nmake sure there is enough room for those \nperforming the operation. Too many occupants \nreduces operating space, thereby increasing \nthe potential for an accident that could result in \ninjury or building damage. \n5606.6.5 \nApproved containers. Smokeless \npowder shall be kept in its original container.\n\n❖ This section reduces the risk of contamination \nwith other materials and generally reduces the \nnumber of times that the material is disturbed \nduring the commercial reloading operation. \n5606.6.6 \nStatic controls. The work area \nshall be provided with approved static controls.\n\n❖ Static electric discharge is an ignition source \nand must be controlled. One method of \ncontrolling static is keeping relative humidity at \na high enough level. It is desirable to keep the \nrelative humidity between 20 to 30 percent, \nexcept where metal powders are involved. In \nthat case, the relative humidity should be \nbetween 50 and 60 percent. Also note that \ncertain materials such as metallic powders and \nsome pyrotechnic mixtures cannot be exposed \nto air with 60 percent or higher relative humidity \nbecause of the possibility of spontaneous \nignition. \n5606.6.7 \nWaste \ndisposal. \nAPPROVED \nreceptacles with covers shall be provided for each \nlocation for disposing of waste material and debris. \nThese waste receptacles shall be emptied and \ncleaned as often as necessary but not less than once \neach day or at the end of each shift.\n\n❖ \n\n❖ Waste receptacles with tight-fitting covers \nmust be supplied at or just outside each work \nstation for the disposal of waste material, \ncleaning rags and other combustible waste and \ndebris. The containers must be emptied daily \nor at the end of each shift to reduce the \nlikelihood of an additional ignition source. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5606"
    },
    {
      "page": 42,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1612 \n \n5606.6.8 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location. \n❖ \nOperating instructions must be posted at or \nnear each work station. These instructions \nmust include the technical steps for the \nprocess and the precautions the operators \nmust follow for their personal safety. \nSECTION 5607 BLASTING \n5607.1 General. Blasting operations shall be \nconducted only by approved, competent operators \nfamiliar with the required safety precautions and the \nhazards involved and in accordance with the \nprovisions of NFPA 495. \n❖ \nPersonnel using explosives must be at least 21 \nyears \nold \nand \npossess \nall \nrequired \ngovernmental \napprovals \nor \npermits. \nEmployees under 21 years old but at least 18 \nyears old may serve as apprentices or \nassistants under direct supervision of a \npermittee. In addition to these requirements, \nindividuals who handle explosives must not: \n1. \nSmoke or carry matches or firearms. \n2. \nUse or carry an open flame or open flame \nproducing device. \n5607.2 Manufacturer’s instructions. Blasting \noperations shall be performed in accordance with \nthe instructions of the manufacturer of the explosive \nmaterials being used. \n❖ \nNo blasting operation will be performed in a \nmanner contrary to the instructions of the \nmanufacturer of the explosive materials being \nused. \nEach \nmanufacturer has its own \ninstructions for discharging its explosives. \n5607.3 Blasting in congested areas. Where \nblasting is done in a congested area or in close \nproximity to a structure, railway or highway, or any \nother installation, precautions shall be taken to \nminimize earth vibrations and air blast effects. \nBlasting mats or other protective means shall be \nused to prevent fragments from being thrown. \n❖ \nPrecautions must be taken to minimize \ndamage from blasting operations where those \noperations are likely to generate projectiles, \nscatter debris or produce significant blast-wave \neffects. \n5607.4 Restricted \nhours. \nSurface-blasting \noperations shall only be conducted during daylight \nhours between sunrise and sunset. Other blasting \nshall be performed during daylight hours unless \notherwise approved by the Fire official. \n❖ \nDarkness impairs the effectiveness of the most \nimportant sense involved in setting surface \nexplosive \ncharges—sight. \nThis \nsection \nimproves the safety of surface blasting by \nallowing it only between sunrise and sunset \nwhen ample natural light is available. Care \nmust be taken throughout blasting operations \nto inspect all elements of the explosive setup. \n \nNighttime \nnonsurface \nblasting \noperations \nrequire approved artificial illumination. The \nlighting could pose a hazard if improper \nequipment or procedures are used. Only the \nFire official may authorize nighttime blasting \noperations. \n5607.5 Utility notification. Where blasting is \nbeing conducted in the vicinity of utility lines or \nrights-of-way, \nthe \nblaster \nshall \nnotify \nthe \nappropriate representatives of the utilities not less \nthan 24 hours in advance of blasting, specifying the \nlocation and intended time of such blasting. Verbal \nnotices shall be confirmed with written notice. \nException: In an emergency situation, the time \nlimit shall not apply where approved. \n❖ \nSteps must be taken to prevent disruption of \npublic utility services. Location of underground \nutilities in many areas must be designated by a \nutility locator service before blasting or \nconstruction begins. Notification may not \nrelieve the blaster of liability if operations \ndisrupt utility service. Therefore, great care \nmust be exercised when blasting in the vicinity \nof utilities. Blasting must not proceed without \nthe approval of utility officials and the Fire \nofficial. \n \nThe exception recognizes that there may be \nemergency conditions under which it is not \npossible to strictly comply with the full 24-hour \nadvance \nnotice \nrequirement. \nConditions \nrepresented as an emergency must be \napproved as such by the Fire official. (Note: \nBoth verbal and written notification must still be \nmade in as timely a manner as the emergency \nwill permit prior to blasting operations.) \n5607.6 Electric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ndischarge of electric detonators from currents \ninduced by radar and radio transmitters, lightning, \nadjacent power lines, dust storms, or other sources \nof extraneous electricity. \n❖ \nWires connecting elements of the explosive \ntrain may act as an antenna or conduct \nelectricity from sources outside of those \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1612 \n \n5606.6.8 \nSafety rules. General safety rules \nand operating instructions governing the particular \noperation or process conducted at that location shall \nbe available at each location.",
      "commentary": "Operating instructions must be posted at or \nnear each work station. These instructions \nmust include the technical steps for the \nprocess and the precautions the operators \nmust follow for their personal safety. \nSECTION 5607 BLASTING \n5607.1 General. Blasting operations shall be \nconducted only by approved, competent operators \nfamiliar with the required safety precautions and the \nhazards involved and in accordance with the \nprovisions of NFPA 495.\n\n❖ Personnel using explosives must be at least 21 \nyears \nold \nand \npossess \nall \nrequired \ngovernmental \napprovals \nor \npermits. \nEmployees under 21 years old but at least 18 \nyears old may serve as apprentices or \nassistants under direct supervision of a \npermittee. In addition to these requirements, \nindividuals who handle explosives must not: \n1. \nSmoke or carry matches or firearms. \n2. \nUse or carry an open flame or open flame \nproducing device. \n5607.2 Manufacturer’s instructions. Blasting \noperations shall be performed in accordance with \nthe instructions of the manufacturer of the explosive \nmaterials being used.\n\n❖ No blasting operation will be performed in a \nmanner contrary to the instructions of the \nmanufacturer of the explosive materials being \nused. \nEach \nmanufacturer has its own \ninstructions for discharging its explosives. \n5607.3 Blasting in congested areas. Where \nblasting is done in a congested area or in close \nproximity to a structure, railway or highway, or any \nother installation, precautions shall be taken to \nminimize earth vibrations and air blast effects. \nBlasting mats or other protective means shall be \nused to prevent fragments from being thrown.\n\n❖ Precautions must be taken to minimize \ndamage from blasting operations where those \noperations are likely to generate projectiles, \nscatter debris or produce significant blast-wave \neffects. \n5607.4 Restricted \nhours. \nSurface-blasting \noperations shall only be conducted during daylight \nhours between sunrise and sunset. Other blasting \nshall be performed during daylight hours unless \notherwise approved by the Fire official.\n\n❖ Darkness impairs the effectiveness of the most \nimportant sense involved in setting surface \nexplosive \ncharges—sight. \nThis \nsection \nimproves the safety of surface blasting by \nallowing it only between sunrise and sunset \nwhen ample natural light is available. Care \nmust be taken throughout blasting operations \nto inspect all elements of the explosive setup. \n \nNighttime \nnonsurface \nblasting \noperations \nrequire approved artificial illumination. The \nlighting could pose a hazard if improper \nequipment or procedures are used. Only the \nFire official may authorize nighttime blasting \noperations. \n5607.5 Utility notification. Where blasting is \nbeing conducted in the vicinity of utility lines or \nrights-of-way, \nthe \nblaster \nshall \nnotify \nthe \nappropriate representatives of the utilities not less \nthan 24 hours in advance of blasting, specifying the \nlocation and intended time of such blasting. Verbal \nnotices shall be confirmed with written notice. \nException: In an emergency situation, the time \nlimit shall not apply where approved.\n\n❖ Steps must be taken to prevent disruption of \npublic utility services. Location of underground \nutilities in many areas must be designated by a \nutility locator service before blasting or \nconstruction begins. Notification may not \nrelieve the blaster of liability if operations \ndisrupt utility service. Therefore, great care \nmust be exercised when blasting in the vicinity \nof utilities. Blasting must not proceed without \nthe approval of utility officials and the Fire \nofficial. \n \nThe exception recognizes that there may be \nemergency conditions under which it is not \npossible to strictly comply with the full 24-hour \nadvance \nnotice \nrequirement. \nConditions \nrepresented as an emergency must be \napproved as such by the Fire official. (Note: \nBoth verbal and written notification must still be \nmade in as timely a manner as the emergency \nwill permit prior to blasting operations.) \n5607.6 Electric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ndischarge of electric detonators from currents \ninduced by radar and radio transmitters, lightning, \nadjacent power lines, dust storms, or other sources \nof extraneous electricity.\n\n❖ Wires connecting elements of the explosive \ntrain may act as an antenna or conduct \nelectricity from sources outside of those \n-",
      "chapter_id": "ch56",
      "section_id": "sec5607"
    },
    {
      "page": 43,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1613 \n \ncontrolled by the blaster. Therefore, special \nprecautions are required to prevent inadvertent \ndetonation of explosive materials: \n1. \nThe 105 m separation distance provides a \nsignificant safety margin. Recommended \nminimum clearances for citizens band, \nVHF, \nUHF \nand \ncellular \ntelephone \ntransmitters with up to 50 watts vary from \n1.5 to 54 m. Nearly all mobile transmitters \noperate between 3 and 30 watts. \n2. \nPower \nlines \nmay \nalso \nemit \nradio \nfrequency energy. \n3. \nLightning produces more than sufficient \nenergy to detonate explosive materials. \nCharges should not be placed when there \nhas been adequate warning of an \napproaching storm. If charges have been \nset before warning of an approaching \nstorm is received, blast site workers \nshould abandon their operations and take \ncover until the storm passes. \n5607.7 Nonelectric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ninitiation of nonelectric detonators from stray \ncurrents induced by lightning or static electricity. \n❖ \nAll elements of pneumatic loading devices \nmust be electrically bonded and a positive \ngrounding device for the equipment must be \nused to prevent the accumulation of static \nelectricity. Water lines, air lines, rails or \npermanent electric grounding systems for other \nequipment must not be used to ground \npneumatic loading equipment. \n5607.8 Blasting area security. During the time \nthat holes are being loaded or are loaded with \nexplosive materials, blasting agents or detonators, \nonly authorized persons engaged in drilling and \nloading operations or otherwise authorized to enter \nthe site shall be allowed at the blast site. The blast \nsite shall be guarded or barricaded and posted. Blast \nsite security shall be maintained until after the post-\nblast inspection has been completed. \n❖ \nLoading and firing operations are the most \nhazardous steps in the blasting process. To \nprevent \ninadvertent \ndetonation \nwhile \nelectrically fired charges are being set, only the \nindividual making lead wire connections must \nfire the shot. Similar precautions must be taken \nwhen firing explosives using other methods. \n5607.9 Drill holes. Holes drilled for the loading of \nexplosive charges shall be made and loaded in \naccordance with NFPA 495. \n❖ \nDrill holes must be large enough to allow free \ninsertion of cartridges of explosive materials \nand cannot be collared in bootlegs or in holes \nthat previously contained explosive materials. \nHoles must not be drilled where there is a \ndanger of intersecting another hole containing \nexplosive material. Of utmost importance, all \ndrill holes must be inspected and cleared of any \nobstruction before loading. NFPA 495 gives \nother requirements for drilling the holes. \n5607.10 Removal of excess explosive materials. \nAfter loading for a blast is completed and before \nfiring, excess explosive materials shall be removed \nfrom the area and returned to the proper storage \nfacilities. \n❖ \nAfter loading is completed, surplus explosive \nmaterials must be returned to an approved \nmagazine before firing. \n5607.11 Initiation means. The initiation of blasts \nshall be by means conforming to the provisions of \nNFPA 495. \n❖ \nCap and fuse cannot be used to initiate blasts \non or adjacent to highways open to traffic or in \ncongested areas. NFPA 495 gives the burning \nrate and safety fuse length in units of time. \n5607.12 Connections. The blaster shall supervise \nthe connecting of the blastholes and the connection \nof the loadline to the power source or initiation \npoint. Connections shall be made progressively \nfrom the blasthole back to the initiation point. \nBlasting lead lines shall remain shunted (shorted) \nand shall not be connected to the blasting machine \nor other source of current until the blast is to be \nfired. \n❖ \nConnections must be made progressively from \nthe blast holes to the source of firing current. \nThe \nshorted \nlead \nwire \nmust \nremain \nunconnected until the blast is ready for firing. \nOnly insulated leading wire of adequate \ncurrent-carrying capacity can be used. \n5607.13 Firing control. A blast shall not be fired \nuntil the blaster has made certain that all surplus \nexplosive materials are in a safe place in accordance \nwith Section 5607.10, all persons and equipment are \nat a safe distance or under sufficient cover and that \nan adequate warning signal has been given. \n❖ \nThe blaster must conduct a complete survey of \nthe blast site before blasting begins. Surplus \ncharges must be placed in a magazine or day \nbox and individuals and vehicles must be \ncleared from the blast site. \n \nA loud warning signal (claxon horn or whistle) \nmust be sounded before charges are fired to \nalert workers that blasting is about to begin \n(see also IME Safety Library Publication Nos. \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1613 \n \ncontrolled by the blaster. Therefore, special \nprecautions are required to prevent inadvertent \ndetonation of explosive materials: \n1. \nThe 105 m separation distance provides a \nsignificant safety margin. Recommended \nminimum clearances for citizens band, \nVHF, \nUHF \nand \ncellular \ntelephone \ntransmitters with up to 50 watts vary from \n1.5 to 54 m. Nearly all mobile transmitters \noperate between 3 and 30 watts. \n2. \nPower \nlines \nmay \nalso \nemit \nradio \nfrequency energy. \n3. \nLightning produces more than sufficient \nenergy to detonate explosive materials. \nCharges should not be placed when there \nhas been adequate warning of an \napproaching storm. If charges have been \nset before warning of an approaching \nstorm is received, blast site workers \nshould abandon their operations and take \ncover until the storm passes. \n5607.7 Nonelectric \ndetonator \nprecautions. \nPrecautions shall be taken to prevent accidental \ninitiation of nonelectric detonators from stray \ncurrents induced by lightning or static electricity.",
      "commentary": "All elements of pneumatic loading devices \nmust be electrically bonded and a positive \ngrounding device for the equipment must be \nused to prevent the accumulation of static \nelectricity. Water lines, air lines, rails or \npermanent electric grounding systems for other \nequipment must not be used to ground \npneumatic loading equipment. \n5607.8 Blasting area security. During the time \nthat holes are being loaded or are loaded with \nexplosive materials, blasting agents or detonators, \nonly authorized persons engaged in drilling and \nloading operations or otherwise authorized to enter \nthe site shall be allowed at the blast site. The blast \nsite shall be guarded or barricaded and posted. Blast \nsite security shall be maintained until after the post-\nblast inspection has been completed.\n\n❖ Loading and firing operations are the most \nhazardous steps in the blasting process. To \nprevent \ninadvertent \ndetonation \nwhile \nelectrically fired charges are being set, only the \nindividual making lead wire connections must \nfire the shot. Similar precautions must be taken \nwhen firing explosives using other methods. \n5607.9 Drill holes. Holes drilled for the loading of \nexplosive charges shall be made and loaded in \naccordance with NFPA 495.\n\n❖ Drill holes must be large enough to allow free \ninsertion of cartridges of explosive materials \nand cannot be collared in bootlegs or in holes \nthat previously contained explosive materials. \nHoles must not be drilled where there is a \ndanger of intersecting another hole containing \nexplosive material. Of utmost importance, all \ndrill holes must be inspected and cleared of any \nobstruction before loading. NFPA 495 gives \nother requirements for drilling the holes. \n5607.10 Removal of excess explosive materials. \nAfter loading for a blast is completed and before \nfiring, excess explosive materials shall be removed \nfrom the area and returned to the proper storage \nfacilities.\n\n❖ After loading is completed, surplus explosive \nmaterials must be returned to an approved \nmagazine before firing. \n5607.11 Initiation means. The initiation of blasts \nshall be by means conforming to the provisions of \nNFPA 495.\n\n❖ Cap and fuse cannot be used to initiate blasts \non or adjacent to highways open to traffic or in \ncongested areas. NFPA 495 gives the burning \nrate and safety fuse length in units of time. \n5607.12 Connections. The blaster shall supervise \nthe connecting of the blastholes and the connection \nof the loadline to the power source or initiation \npoint. Connections shall be made progressively \nfrom the blasthole back to the initiation point. \nBlasting lead lines shall remain shunted (shorted) \nand shall not be connected to the blasting machine \nor other source of current until the blast is to be \nfired.\n\n❖ Connections must be made progressively from \nthe blast holes to the source of firing current. \nThe \nshorted \nlead \nwire \nmust \nremain \nunconnected until the blast is ready for firing. \nOnly insulated leading wire of adequate \ncurrent-carrying capacity can be used. \n5607.13 Firing control. A blast shall not be fired \nuntil the blaster has made certain that all surplus \nexplosive materials are in a safe place in accordance \nwith Section 5607.10, all persons and equipment are \nat a safe distance or under sufficient cover and that \nan adequate warning signal has been given.\n\n❖ The blaster must conduct a complete survey of \nthe blast site before blasting begins. Surplus \ncharges must be placed in a magazine or day \nbox and individuals and vehicles must be \ncleared from the blast site. \n \nA loud warning signal (claxon horn or whistle) \nmust be sounded before charges are fired to \nalert workers that blasting is about to begin \n(see also IME Safety Library Publication Nos. \n-",
      "chapter_id": "ch56",
      "section_id": "sec5607"
    },
    {
      "page": 44,
      "text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1614 \n \n3, 4 and 17). \n5607.14 Post-blast procedures. After the blast, the \nfollowing procedures shall be observed. \n1. Persons shall not return to the blast area until \nallowed to do so by the blaster in charge. \n2. The blaster shall allow sufficient time for \nsmoke and fumes to dissipate and for dust to \nsettle before returning to or approaching the \nblast area. \n3. The blaster shall inspect the entire blast site \nfor misfires before allowing other personnel \nto return to the blast area. \n❖ \nBlast areas must not be reentered after firing \nuntil concentrations of smoke, dust and fumes \nhave been reduced to safe limits as determined \nby the blaster in charge. The blaster must \ndetermine the length of time before any person \nis permitted in the blast area. When a misfire is \nknown or suspected, no person should enter \nthe area for at least 1 hour. \n5607.15 Misfires. Where a misfire is suspected, all \ninitiating circuits shall be traced and a search made \nfor unexploded charges. Where a misfire is found, \nthe blaster shall provide proper safeguards for \nexcluding all personnel from the blast area. Misfires \nshall be reported to the blasting supervisor \nimmediately. Misfires shall be handled under the \ndirection of the person in charge of the blasting \noperation in accordance with NFPA 495. \n❖ \nAll misfires are potential accidents. A misfire \nmay be caused by many different factors. Only \nqualified and experienced personnel should \nattempt to handle disposal of a misfire.  \n \nNo one should enter the blasting area to handle \na misfire or investigate the cause until it is safe \nto do so. Recommended waiting periods for \ninvestigating misfires are listed in Commentary \nFigure 5607.15. \n \nOccupational Safety and Health Administration \n(OSHA) waiting periods are those specified in \nDOL \n29 \nCFR, \nParts \n1910.109 \nand \n1926.911(d). \n \nThe safest way to dispose of most misfires is \nby detonation; however, even this method has \ndistinct hazards. Misfired explosives may be \nunstable or sensitive, so any procedure to \ndispose of a misfire must be carried out with \nextreme \ncaution. \nRemoving \na misfired \nexplosive charge should be attempted only if all \nother \nalternatives \nare \nunsuccessful \nor \nunadvisable. After a misfired charge has been \nremoved, it must be transported immediately to \na storage magazine and disposed of as soon \nas possible. \nSECTION 5608 FIREWORKS DISPLAY \n5608.1 General. Outdoor fireworks displays, use \nof pyrotechnics before a proximate audience and \npyrotechnic special effects in motion picture, \ntelevision, theatrical and group entertainment \nproductions shall comply with Sections 5608.2 \nthrough 5608.10 and NFPA 1123 or NFPA 1126. \n❖ \nThe only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and NFPA \n1126 and authorized by the Fire official. \n \nThe use of pyrotechnic special effects in \ntheatrical performances has become a topic of \nsome \nconcern. \nIn \nDecember \n1990, \na \npyrotechnic effect exploded during a band \nconcert in a Florida hotel lounge, injuring seven \npeople, one critically. NFPA 1126 was \npublished in response to this event. \n5608.2 Permit application. Prior to issuing \npermits for a fireworks display, plans for the \nfireworks display, inspections of the display site and \ndemonstrations of the display operations shall be \napproved. A plan establishing procedures to follow \nand actions to be taken in the event that a shell fails \nto ignite in, or discharge from, a mortar or fails to \nfunction over the fallout area or other malfunctions \nshall be provided to the Fire official. \n❖ \nThis section addresses approval and permit \nissuance for fireworks displays. A 15-day time \nlimitation is suggested to give the Fire official \nreasonable time to verify the completeness and \naccuracy of the information in the application \nand to allow a thorough inspection of the \ndisplay site. Customarily, only the display \noperator or pyrotechnician may apply for \napproval and a permit. Issuing approvals and \npermits to corporations, associations, boards or \nother \ncorporate \nentities \nmay \nhamper \naccountability. Because only a single individual \ncan be assigned overall control of the \ndischarge of fireworks, only the individual \nresponsible for operating the display should be \nissued an approval, and ultimately a permit. \nHowever, all other organizations, institutions or \nindividuals acting together or alone to contract \nthe display should also be named in the permit \napplication and, if considered appropriate by \nthe Fire official, named as additional insureds \nin the bond indemnifying the jurisdiction for the \ndisplay. Strict prohibitions against transfers \nand extensions are needed for the continuing \nsupervision of fireworks operations. \n \nThis section also requires the applicant for \n-\n",
      "code_text": "CHAPTER 56—EXPLOSIVES AND FIREWORKS \n \n \nSBC 801-CC-2024 \n1614 \n \n3, 4 and 17). \n5607.14 Post-blast procedures. After the blast, the \nfollowing procedures shall be observed. \n1. Persons shall not return to the blast area until \nallowed to do so by the blaster in charge. \n2. The blaster shall allow sufficient time for \nsmoke and fumes to dissipate and for dust to \nsettle before returning to or approaching the \nblast area. \n3. The blaster shall inspect the entire blast site \nfor misfires before allowing other personnel \nto return to the blast area.",
      "commentary": "Blast areas must not be reentered after firing \nuntil concentrations of smoke, dust and fumes \nhave been reduced to safe limits as determined \nby the blaster in charge. The blaster must \ndetermine the length of time before any person \nis permitted in the blast area. When a misfire is \nknown or suspected, no person should enter \nthe area for at least 1 hour. \n5607.15 Misfires. Where a misfire is suspected, all \ninitiating circuits shall be traced and a search made \nfor unexploded charges. Where a misfire is found, \nthe blaster shall provide proper safeguards for \nexcluding all personnel from the blast area. Misfires \nshall be reported to the blasting supervisor \nimmediately. Misfires shall be handled under the \ndirection of the person in charge of the blasting \noperation in accordance with NFPA 495.\n\n❖ All misfires are potential accidents. A misfire \nmay be caused by many different factors. Only \nqualified and experienced personnel should \nattempt to handle disposal of a misfire.  \n \nNo one should enter the blasting area to handle \na misfire or investigate the cause until it is safe \nto do so. Recommended waiting periods for \ninvestigating misfires are listed in Commentary \nFigure 5607.15. \n \nOccupational Safety and Health Administration \n(OSHA) waiting periods are those specified in \nDOL \n29 \nCFR, \nParts \n1910.109 \nand \n1926.911(d). \n \nThe safest way to dispose of most misfires is \nby detonation; however, even this method has \ndistinct hazards. Misfired explosives may be \nunstable or sensitive, so any procedure to \ndispose of a misfire must be carried out with \nextreme \ncaution. \nRemoving \na misfired \nexplosive charge should be attempted only if all \nother \nalternatives \nare \nunsuccessful \nor \nunadvisable. After a misfired charge has been \nremoved, it must be transported immediately to \na storage magazine and disposed of as soon \nas possible. \nSECTION 5608 FIREWORKS DISPLAY \n5608.1 General. Outdoor fireworks displays, use \nof pyrotechnics before a proximate audience and \npyrotechnic special effects in motion picture, \ntelevision, theatrical and group entertainment \nproductions shall comply with Sections 5608.2 \nthrough 5608.10 and NFPA 1123 or NFPA 1126.\n\n❖ The only discharge of fireworks permissible \nunder the code is a public display conducted by \ncompetent pyrotechnicians in accordance with \nthe requirements of NFPA 1123 and NFPA \n1126 and authorized by the Fire official. \n \nThe use of pyrotechnic special effects in \ntheatrical performances has become a topic of \nsome \nconcern. \nIn \nDecember \n1990, \na \npyrotechnic effect exploded during a band \nconcert in a Florida hotel lounge, injuring seven \npeople, one critically. NFPA 1126 was \npublished in response to this event. \n5608.2 Permit application. Prior to issuing \npermits for a fireworks display, plans for the \nfireworks display, inspections of the display site and \ndemonstrations of the display operations shall be \napproved. A plan establishing procedures to follow \nand actions to be taken in the event that a shell fails \nto ignite in, or discharge from, a mortar or fails to \nfunction over the fallout area or other malfunctions \nshall be provided to the Fire official.\n\n❖ This section addresses approval and permit \nissuance for fireworks displays. A 15-day time \nlimitation is suggested to give the Fire official \nreasonable time to verify the completeness and \naccuracy of the information in the application \nand to allow a thorough inspection of the \ndisplay site. Customarily, only the display \noperator or pyrotechnician may apply for \napproval and a permit. Issuing approvals and \npermits to corporations, associations, boards or \nother \ncorporate \nentities \nmay \nhamper \naccountability. Because only a single individual \ncan be assigned overall control of the \ndischarge of fireworks, only the individual \nresponsible for operating the display should be \nissued an approval, and ultimately a permit. \nHowever, all other organizations, institutions or \nindividuals acting together or alone to contract \nthe display should also be named in the permit \napplication and, if considered appropriate by \nthe Fire official, named as additional insureds \nin the bond indemnifying the jurisdiction for the \ndisplay. Strict prohibitions against transfers \nand extensions are needed for the continuing \nsupervision of fireworks operations. \n \nThis section also requires the applicant for \n-",
      "chapter_id": "ch56",
      "section_id": "sec5608"
    },
    {
      "page": 45,
